egress since smoke does not deter people from moving in a
potentially fatal environment.
Since the events of September 11, 2001 in the World Trade
Center towers, high-rise occupants appear less likely to accept
the phased-evacuation approach. In a 60-story office build-
ing, if occupants decide to evacuate simultaneously during a
fire, smoke is likely to penetrate in the stairwells, endangering
all occupants above the fire floor. Areas of refuge and evacua-
tion by elevators may become necessary to ensure rapid and
safe evacuation of all occupants.
It is essential for engineers to properly design systems to
allow occupants in and let smoke out. Further, this design should
be based on realistic expectations regarding occupants’ likely
response during a fire.
References
1. Proulx, G., J. Pineau, J.C. Latour, L. Stewart. 1995. “Study of
the occupants’ behaviour during the 2 forest laneway fire in North
York, Ontario on January 6, 1995.” IRC-IR-705, Internal Report,
Institute for Research in Construction, National, Research Council Canada,
Ottawa, 74 p.
2. Bryan, J.L. 2002. “Behavioral response to fire and smoke.” SFPE
Handbook, Chapters 3–12, pp. 3-315–3-341.
Advertisement in the print edition formerly in this space.
By Thomas H. Durkin, P.E., Member ASHRAE, and James B. (Burt) Rishel, P.E., Fellow/Life Member ASHRAE
he advent of the small scroll or screw chiller, capable of producing condenser water as high as
140°F (60°C), created an opportunity for recovering heat from a dedicated heat recovery chiller’s
condenser water circuit for heating or domestic water systems while providing beneficial cooling for
the chilled water system. These systems are called “dedicated” heat recovery because 100% of the
heat generated by the dedicated heat recovery chiller (DHRC) can be used for hot water heating
applications. Also, the DHRC can be piped and controlled to produce the desired evaporator or
condenser temperature. Transfer of the recovered heat in this article is limited to clean water appli-
cations, such as preheating, heating, reheating, domestic, pool water heating, or snow melting.
T
The following article was published in ASHRAE Journal, October 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
October 2003
ASHRAE Journal
19
The ability to recover heat from a chiller’s condenser has
been improved due to the development of small tonnage com-
pressors that can operate at high discharge pressures and be
controlled from either the condenser or evaporator water tem-
peratures. Some installations prove that more condenser heat
is needed than originally planned. Modular units that can be
expanded are a solution to such applications.
The heat recovery chiller introduces an efficient answer to
simultaneous heating and cooling loads. Three ways to ac-
complish this are:
1. Run boilers and chillers,
2. Run boilers and operate air-side economizers, and
3. Run a heat recovery chiller.
Using a particular project’s energy rates, operating boilers
and chillers cost $0.87 per 100 MBH (29.31 kW); boiler and
economizers cost $0.59 per 100 MBH (29.31 kW), while the
heat recovery chiller required only $0.38 per 100 MBH (29.31
kW). This demonstrated that operating the DHRC required
only 43.7% of that for running boilers and the chiller, and
64.4% for running boilers and air-side economizer simulta-
neously for that installation. (Note: To develop the greatest
efficiency, air-side economizer operation must be coordinated
with the operation of the DHRC. This is very simple. When-
ever the chilled water temperature is at 55°F (12.7°C) or lower,
the air-side economizers are “locked out” and minimum out-
side air is provided. Whenever the chilled water supply tem-
perature is above 55°F (12.7°C), the air-side economizers are
allowed to operate normally.)
Uses of Recovered Heat
Recovered heat can be used in domestic water systems, air-
handling unit preheat or heating coils, or VAV reheat coils. The
ability to adjust condenser water temperatures to fit any of these
heat recovery applications requires a chiller separate from the
main chillers in the chiller plant for greatest potential efficiency.
The combination a DHRC, operating at elevated condenser
water temperatures, and main, high-efficiency chillers, operat-
ing at the most efficient condenser water temperature allowed by
ambient conditions, allows beneficial loading of the DHRC to
serve heating loads, while the remainder of the cooling load is
served by the more efficient main chillers. This combination
results in a substantial improvement in the coefficient of perfor-
mance (COP) for the entire chiller installation, compared to oper-
ating the main chillers at an elevated condenser water temperature
with only a portion being used for beneficial heating.
When Can Heat Recovery be Used?
Recovered heat can be used when hot water and chilled
water are employed simultaneously (i.e., chilled water used in
the winter and hot water used in the summer). The same is true
for facilities with sufficient internal loads that are served by
water-side economizers. Also, installations that use a sizeable
amount of domestic water throughout the year may be candi-
dates for condenser water heat reclamation. Hospitals dormi-
tories, computer centers, and hotels are opportunities for eco-
nomical heat recovery due to their needs for hot water for reheat
and domestic use, coupled with air-side economizer opera-
tion, or in some cases, winter operation of chillers.. This is a
requirement of ANSI/ASHRAE/IESNA Standard 90.1-2001,
Energy Standard for Buildings Except Low-Rise Residential
Buildings, for large facilities that operate continuously with
large water heating and cooling loads.
Other applications include:
1. Existing air-cooled chillers. The installation of the DHRC
provides a marked improvement in the overall chiller energy
consumption whenever a corresponding requirement exists
for hot water in the building (especially during winter opera-
tion). Further, when properly sized, the DHRC can eliminate
the need to run the larger air-cooled chiller during the winter
months, thus eliminating the associated operational problems
of running air-cooled systems under low loads and low and low
ambient temperature conditions (a typical application would
be pool dehumidification systems).
2. Installations using condensing type boilers for heating
with relatively low hot water temperatures such as 130°F
(54°C) supply water and 100°F (37.8°C) return water. These
applications increase the transfer of the heat from the condenser
to the hot water. Non-condensing boilers must run with at least
140°F (60°C) water temperature and at 80% to 85% efficiency
compared to condensing boiler efficiencies above 90%.
3. Installations with water-side economizing. Much of the
same equipment can be used for condenser heat recovery.
Dedicated Heat Recovery Sizing
As indicated earlier, the economical application of the DHRC
is dependent on a simultaneous need for hot water (at 130°F
[54°C] or less) and chilled water. Therefore, size the system to
provide for the maximum hours of simultaneous operation to
achieve fastest payback.
Most customers who have applied these systems have ex-
pressed the desire to shut down their primary chilled water sys-
tem during winter operation. If this is the case, size the DHRC
for the maximum winter chilled water load. In theory, for appli-
cations in northern climates, the wintertime heating load will
far exceed the winter cooling load. If this is the case, the DHRC
will operate throughout the winter season to provide the facility’s
chilled water requirements and simultaneously provide hot wa-
ter to supplement and unload the facility’s main boiler system.
Similarly, some customers want to shut down their hot water
systems in the summertime. This is especially the case when a
large hot water boiler system is operated to provide a relatively
small summer reheat requirement that could otherwise be satis-
About the Authors
Thomas H. Durkin, P.E., is director of engineering for Veazey, Parrott,
Durkin, and Shoulders, Indianapolis. James B. (Burt) Rishel, P.E., is a
consultant with Pumping Solutions in Cincinnati.
20
ASHRAE Journal ashrae.org
October 2003
fied by the relatively low hot water temperature
(130°F to 140°F [54°C to 60°C]) of the DHRC.
In this situation, the DHRC’s heating capacity
should be matched to the facility’s maximum
summer reheat load. For such applications, the
DHRC will operate throughout the summer to
provide the facility’s heating and domestic wa-
ter requirements and simultaneously provide
chilled water to supplement, and unload, the
main chiller system.
For installations that eliminate boiler op-
eration in the summer and chiller operation
in the winter, the payback for the installation of a DHRC
system can be less than one year, depending on the local cost
of electricity and natural gas. When sizing this system, com-
pare the maximum winter chilled water load and the maxi-
mum summer hot water load. Select the DHRC to serve the
larger of these two loads.
Instrumentation and Heat Balance
The basic instrumentation for the heat recovery chiller is
shown in Figure 1. This includes the temperatures in and out
of the evaporator and condenser, flows in both of them, and
the kW input to the chiller.
The heat balance or COP for the heat recovery chiller can
be computed by determining the cooling effect plus the heat
recovered divided by the kW input in Btu/h. This assumes no
heat is rejected to a cooling tower or closed circuit cooler.
The COP for the chiller is:
412
,3
input
kW
Recovered
Heat
Effect
Cooling
COP
×
+
=
(
)
(
)
[
]
412
,3
input
kW
–
500
3
4
2
1
2
1
×
×
+
×
=
T
T
F
–T
T
F
(1)
where
F1 is the flow, in gpm, in the chiller evapo-
rator
T2 is the temperature of the water entering
the evaporator
T1 is the temperature of the water leaving
the evaporator
F2 is the flow, in gpm, in the chiller con-
denser
T3 is the temperature of the water entering
the condenser
T4 is the temperature of the water leaving
the condenser
W1 is the kilowatt input to the chiller
This equation does not include energy saved by not deliver-
ing the heat to the cooling tower or closed cooler fan. In addi-
tion to fan energy savings, the heat recovery chiller may reduce
other operating costs for cooling towers, such as water treat-
ment and makeup water.
The COP for a heat recovery chiller varies with the temperature
of the water leaving the condenser. For example, when applying
the heat to a hot water heating system or for reheat coils, the
leaving temperature may be as high as 130°F. In this case, Equa-
tion 1 provides the chiller COP with the following conditions.
F1 = 100 gpm (6 L/s); T1 = 44°F (7°C); T2 = 56°F (13°C)
F2 = 81 gpm (5 L/s); T3 = 110°F (43°C); T4 = 130°F (54°C)
W1 = 61.5 kW
(Data was taken from an actual 50-ton [175 kW] chiller.)
(
)
(
)
[
]
7.6
412
,3
61.5
110
–
130
81
44
56
100
500
COP
=
×
+
=
–
(2)
When transferring condenser heat to domestic water sys-
tems, the leaving temperature from the chiller condenser can
be much lower, resulting in a lower energy consumption and
much higher COP:
Domestic
Water
Supply
W1
HX
Circulating
Pumps, P2
Chiller
Cond.
Chiller
Evap.
Heat
Recovery
Pumps,
P1
T4
F2
T3
T1
F1
T2
Tank
To Water Heater and System
Returning From
Heating System
Heat
Recovery
Pumps, P1
Chiller
Cond.
Chiller
Evap.
W1
T4
F2
T3
T1
F1
T2
To Boilers, Heating
System and Reheat
Figure 2: Domestic water heating.
Figure 3: Space hot water heating.
W1
Chiller
Cond.
Chiller
Evap.
T4
F2
T3
T1
F1
T2
Figure 1: Basic chiller
instrumentation.
October 2003
ASHRAE Journal
21
(
)
(
)
[
]
5.
11
412
,3
33.5
70
–
90
5.
71
44
56
100
500
COP
=
×
+
=
–
(3)
It is evident from these values of COP that very significant
energy savings can be made, particularly when the central
chillers are air cooled with typical COPs of less than 3.0.
From Equation 2:
Heat Recovered/Hr = 500 × 81 × 20 = 810 MBH
(4)
Similarly, from Equation 3:
Heat Recovered/Hr = 500 × 71.5 × 20 = 715 MBH
Recognizing these equations, the following are piping dia-
grams for methods of heat recovery. A number of piping acces-
sories such as shut-off valves are not shown for clarity.
Domestic Water Heating
Figure 2 describes the piping and equipment arrangement
for transferring heat to the domestic water including the heat
recovery pumps (P1). This requires a circulating loop due to
the variable flow in the domestic water system. This loop con-
sists of a double-wall heat exchanger, circulating pumps (P2),
blending tank, and interconnecting piping. The water is circu-
lated through the heat exchanger to the tank and back to the
heat exchanger. Maximum recovery of heat is achieved by
having an active heat exchanger.
Supply water to domestic water systems can vary from 45°F to
60°F (7°C to 16°C). Most makeup water flows to the pump from
the bottom of the tank. Typical condenser leaving water tempera-
tures are 90°F to 100°F (32°C to 38°C). This can be varied to suit
the installation and to achieve maximum chiller performance.
Hot Water Heating
Hot water for space heating has been traditionally at tem-
peratures such as 180°F (82°C) supply and 160°F (71°C) re-
turn. With the diminishing amount of direct radiation such as
finned tube and the increased use of radiant heaters and fan/
coil types of terminal units, there is no need for such high tem-
peratures. Along with this comes the development of the con-
densing boiler that can operate with temperatures down to 80°F
(27°C). The old standard of 80% boiler efficiency has changed
to efficiencies higher than 90%. If these lower operating tem-
peratures are available, the heat recovery chiller can be used for
space heating. The circuit is shown in Figure 3. The heat recov-
ery chiller is located on the return water-side of the boiler.
Supply Water For Reheat
Although reheat coils are normally supplied by the hot wa-
ter heating system, opportunities may exist for providing heat-
ing from a heat recovery chiller. This eliminates the need to run
boilers in the summertime. Because there is no reason to heat
55°F (13°C) air with 180°F (82°C) water, a heat recovery chiller
can be useful in providing warm water to the reheat coils at
110°F (43°C) in the summer and 130°F (54°C) in the winter.
Figure 4 describes the reheat chiller as the prime source of heat
for the reheat coil with a heat exchanger for heat from higher
temperature boilers when no heat is available from the reheat
chillers. Obviously, if the boilers are operating at lower tem-
peratures, the heat exchanger is not needed.
One possible application is to use recovered heat from these
chillers in natatoriums where reheat is required for satisfac-
tory operation.
Excess Heat
If the heat recovery chiller generates excess heat when it is
delivering the required cooling capacity, a heat exchanger
must be provided to deliver this heat to the cooling tower. A
careful evaluation of the available heat from the condenser
To Boilers,
Heating System
and Reheat
T4
F2
T3
T1
F1
T2
Heat
Recovery
Pumps, P1
Chiller
Cond.
Chiller
Evap.
W1
Returning From
Heating System
V1
To Reheat Coils
V2
HX
T4
F2
T3
T1
F1
T2
Heat Recovery
Loads
Heat Recovery
Pumps, P1
V1
P3
HX
Cooling Tower
Chilled Water Return
Chiller
Cond.
Chiller
Evap.
W1
To Chillers
Figure 4: Reheat coils.
Figure 5: Cooling tower connections.
22
ASHRAE Journal
October 2003
may prove that this heat exchanger is not needed. Figure 5
describes this heat exchanger and the necessary piping. When
the heat recovery chiller is not required, the same heat ex-
changer can be used for free cooling. Pump 3 then circulates
the return water through the heat exchanger.
Cooling Load From Heat Recovery Chiller
Obviously, one of the important factors in the design of the
heat recovery chiller is the usefulness of the cooling effect of
the chiller. Figure 6 describes the connection of the cooling
load of the heat recovery chiller. (Of course, this is the most
important load, as there must be a cooling load for the heat
recovery chiller to be a viable answer to heat recovery.)
As shown in Figure 6, the chiller can be connected in series
or parallel to the main chillers. This is a decision that must be
made by the designer on each application.
The heat recovery circulating pumps (P4) are selected to meet
the design chilled water flow of the chiller. They run when the
chiller is in operation and are constant speed. An evaluation of
the head of these pumps must be made carefully when the heat
recovery chillers are piped in parallel with the main chillers.
Combination Heat Recovery Loads
Actual installations often have several loads that can be
serviced by the heat recovery chiller. Therefore, the piping
may be a combination of the previous piping diagrams. Along
with the loads to be serviced, the piping diagram would in-
clude the chilled water piping of Figure 6.
For example, if the hot water heating system is of the lower
temperature design, such as 130°F (54°C) supply water tem-
perature, and it is desired to provide heat to the domestic water
system, the control system for the heat recovery chiller can be
set up to automatically select the load that provides the greatest
benefit from the heat recovery chiller. Valve V2 transfers the heat
from the hot water heating system to the domestic water system
when it is more efficient to use the heat for the domestic water.
The overall piping of this system is shown in Figure 7. It is a
combination of Figures 2, 3, and 6. This diagram is for a sys-
tem with low-temperature boilers and use of the recovered heat
for space heating, and domestic water heating. The chilled
water produced is used in series with the central chillers.
Control of Heat Recovery Chillers
It is obvious that the control of heat recovery chillers is
different than that for ordinary chillers. The control of the con-
denser heat becomes the principal objective of the control
system, not necessarily the production of a specific number of
tons of cooling or a chilled water supply temperature.
For example, several of the above piping configurations as-
sume that no heat is being rejected to a cooling tower or other
heat absorbing equipment. How can this be done? With most
applications of these chillers, the desire is to produce a specific
amount of heat from the condenser, and the cooling effect is
secondary. To achieve this, it is necessary to control the chiller
operation by the amount of heat that is derived from the chiller.
This can be done by maintaining a particular temperature for
the water leaving the condenser. Other applications may require
the control of the water temperature entering the condenser.
As has been stated, this system only makes sense when there
is a simultaneous need for heating and cooling and must run as
many hours as possible to deliver the promised paybacks. Fur-
ther, when the dedicated heat recovery chiller is operating to
satisfy the facility’s hot water requirements, there must be a
chilled water requirement in the building that meets or ex-
ceeds the hot water demand. If this is not the case, the heat
recovery system will subcool the chilled water loop and even-
tually lock out on a low-temperature fault (freeze-stat). Simi-
larly, if the dedicated heat recovery chiller is operating to satisfy
Chiller
Cond.
Chiller
Evap.
W1
T4
F2
T3
T1
F1
T2
V3
Chilled Water
Pumps, P4
Heat Recovery Loads
To Chillers
From Chillers
To Chilled Water Pumps
Parallel
T4
F2
T3
T1
F1
T2
W1
Chiller
Cond.
Chiller
Evap.
HX
Circulating
Pumps, P2
Tank
Domestic
Water Supply
Chilled
Water
Pumps, P4
V3
Series
Parallel
Heat
Recovery
Pumps, P1
From Heating System
To Chillers
From Chillers
To Chilled Water Pumps
Figure 6: Chiller cooling load.
Figure 7: Combination system.
Series
To Boilers
V2
October 2003
ASHRAE Journal
23
the facility’s chilled water requirement, a hot water require-
ment in the building must meet or exceed the chilled water
demand. If this is not the case, the heat recovery system will
overheat the hot water system and eventually lock out on high
temperature fault (high head pressure).
It has been discovered that the best way to operate the dedi-
cated heat recovery chiller is to always set the control point
(hot water or chilled water) to the side of the system that has
the lowest demand. In doing this, we are always ensured of
operating the heat recovery system during the maximum avail-
able hours for maximum economic impact on the facility.
This can be done by simply monitoring the temperatures on
the side of the system (hot water or chilled water) that is not
being controlled actively by the dedicated heat recovery chiller.
That is, if the chiller is controlling to a leaving hot water tem-
perature, thus producing chilled water as a by-product, then the
control system must monitor the entering chilled water tem-
perature. If this temperature drops below a predetermined
setpoint, indicating a lack of chilled water load, the control
point of the dedicated heat recovery chiller is changed over to
the chilled water-side of the system. This ensures that the heat
recovery system only produces the amount of heat that can safely
be absorbed from the facility’s chilled water system. This logic
can be applied similarly when in the chilled water control mode.
This control may be easily accomplished by the building con-
trol system or can come prepackaged within the dedicated heat
recovery chiller’s control system. Such chillers are being pro-
duced with automatic switchover from control of the amount of
cooling to the amount of heat recovered.
Installations of these chillers have proved the need to train
chiller plant operators to understand the need to operate the
heat recovery chillers as many hours as possible. Likewise, the
owners and managers of these chillers must understand the
operation of these chillers to ensure that they operate as many
hours per year as possible.
The application of heat recovery chillers requires detailed
evaluation of each installation. Success will be determined by
the care provided for this evaluation. The use of heat recovery
chillers is an old procedure for energy conservation, but the
development of digital control, along with special types of chill-
ers and condensing boilers, is opening a new field of efficient
chilled/hot water operations with the resultant energy conser-
vation.
Acknowledgments
Figures supplied by Thomas H. Durkin, P.E., and Benny L. Kincaid.
Advertisement in the print edition formerly in this space.
B18
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
he creation of a modern, future-proof and transparent building auto-
mation system were the University of Twente’s goals for a renova-
tion project completed earlier this year. The University of Twente in
Entschede is the only campus-based university in The Netherlands. It
offers education and research in areas ranging from public policy studies
and applied physics to biomedical technology.
At the heart of the campus lies the
Bastille building. This three-story build-
ing has chiefly served as a cafeteria. De-
siring to use the building to its full
potential, the Dutch university decided
to host a shop, restaurant and dining halls
on the first floor, student administrative
services on the second floor and offices
for 25 individual student organizations
on the third floor. However, the provision
of these new facilities did not go far
enough. The building’s technical func-
tions needed a facelift, too.
The building owners wished to incor-
porate single-seat operational control of
the building’s functions, rendering the
whole facility transparent and easy to
maintain. They also needed the building
to be future-proof, i.e., easily adaptable
to future changes and upgrades. Being
able to pick and choose devices and sys-
tems from multiple suppliers was essen-
tial to eliminate the risk and expense of
being locked into a single vendor.
A leading supplier of device and sys-
tem solutions in HVAC control and
building management recommended in-
stalling native BACnet direct digital con-
trol
(DDC)
HVAC
controllers
communicating with a higher-level
building management system for com-
plete HVAC control across the building.
These HVAC controllers optimally com-
bine DDC alarm and event management,
simple parameter assignment and the
flexibility of a field and switchgear bus
with the communication possibilities
offered by BACnet. For the BACnet hard-
ware layer, it is possible to choose be-
tween Ethernet or BACnet/IP. As a
complete BACnet central unit, these
HVAC devices are able, by means of a
separate controller with built-in proces-
sor, to communicate with several other
multivendor BACnet devices both at the
automation and management level, thus
providing flexibility for the university’s
future expansions.
The DDC HVAC controllers at the uni-
T
By Hans Symanczik
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
November 2003 BACnet ® Today|A Supplement to ASHRAE Journal
B19
versity are connected via a fiberglass backbone to the building
management system (BMS) and to other buildings on the cam-
pus. The BMS offers real-time, multi-user, multitasking capa-
bilities and a user interface and has been installed to configure,
modify and monitor the network. This means that entire facility
is transparent and easy to maintain from a single operational
seat. The BMS works with DDC systems on the principle of
distributed control. This means if communication to the BMS is
interrupted, DDC functions will continue to work seamlessly.
The BMS is based on a QNX operating system, although it is
also possible to connect it to other operating systems such as
Microsoft Windows 95 or Windows NT/Unix. This option made
it easy to integrate the BMS into the existing PC system and
network at the university. The BMS software is split into an
operator control level and a program level. At the operating
level, user-friendly features, such as the transparency offered
by the graphic-based interface, mean that tasks can be carried
out easily using plain text in tabular form. Upon selecting the
university’s Bastille building from the overview, for example,
the operator can immediately see the actual values, setpoints
and times based on data provided by the BACnet HVAC con-
trollers. It is also possible for the operator to activate all HVAC
components remotely. Furthermore, the program level offers
the possibility of carrying out project planning as well as data
backups. Flexibility is achieved by the fact that additional
software modules can incorporated into the BMS at any time.
The installation of native BACnet HVAC controllers means
any future changes in use or expansions made across the site
can be achieved quickly and cost-effectively simply by add-
ing more open, BACnet devices to the network — naturally
selecting those most suited to the purpose from a wide range
of manufacturers. The transparency of the system also makes
it possible to collect and store trends to run the building
even more efficiently based on this historical data. By study-
ing building demands, various system setpoints may be reset
to suit building usage and tenant requirements. In a building
such as that at the University of Twente, where students come
and go at different times, such historical data is essential for
gaining an accurate overview of when peak usage times oc-
cur and when the building has lower levels of occupancy.
And what do the students think? From their point of view, the
new, modern facilities at the Bastille building can now be en-
joyed at an optimal temperature, making the University of Twente
a really “a cool campus” in both the figurative and literal sense.
Hans Symanczik is the sales and marketing manager at
Kieback & Peter in Berlin, Germany.
Figure 1: Direct digital control system layout for the University of Twente in the Netherlands.
24
ASHRAE Journal ashrae.org
August 2003
By Ainul Abedin, Fellow ASHRAE
C
About the Author
Ainul Abedin is a principal at Ainul Abedin Con-
sulting Engineers, Karachi, Pakistan. He is an in-
ternational member of TC 1.10, Cogeneration
Systems and TC 8.7, Combustion Gas Turbine
Inlet Cooling Systems.
ogeneration is the simultaneous production of electrical or me-
chanical energy (power) and useful thermal energy from a single
energy stream. Essentially, the same fuel works “twice,” achieving high
thermal efficiencies. Cogeneration economics are good when the sys-
tem can fully use available electrical and thermal energies from the
system. Resulting high thermal efficiencies translate into lower fuel
costs and help achieve higher return on investment.
boiler that produces 10,000 lbs/h (4540
kg/h) steam at 120 psig (about 8 bars g)
and consumes 15 million Btu/h (4400
kWt) of fuel gas input (average 75%
boiler efficiency). The same amount of
fuel input to a standard 1.2 MW gas tur-
bine could produce the required amount
of steam using a waste heat recovery
boiler. As a bonus, about 1,100 kWe elec-
tric power could be produced “free” of
any fuel cost. This is an example of a
highly favorable heat-power ratio and be-
cause of this the system provides attrac-
tive cogeneration economics.
Now imagine an absorption chiller feed-
ing an air-conditioning system with the
same steam requirement. During part-load
operation, the same gas turbine generates
electricity in an inefficient manner (nor-
mally). Not much waste heat can be used
for this system unless another need exists
at the site. The economics of cogenera-
tion would not make sense if part-load
operation occurred for long periods.
So, how does a cogeneration system
designer handle these extreme heat-
power ratios covered, in addition to vary-
ing heat-power ratio changes for diurnal
and seasonal requirements?
Typical methods for heat-power ratio
balancing include:
Method 1: Gas Turbine and Gas
Engine Generators
First is a power plant configuration
that combines low-efficiency gas turbine
generators (producing more waste heat,
higher heat-power ratio) with efficient
gas engine generators (for low heat-power
ratio). The total power capacity require-
ment could be shared between gas tur-
bine and gas engine generators to allow
The design of a cogeneration power
plant is based on how the actual thermal
and power loads match available ther-
mal and power outputs of the prime mov-
ers. If a ready market exists for excess
heat or power, then heat-power ratio bal-
ancing is not critical.
For example, if power can be exchanged
(under desired terms), then the site ther-
mal energy requirement becomes the ba-
sis of cogeneration system operation
(thermal load following). The excess power
can be sold or a power shortage can be met
by imported power. Thermal efficiency re-
mains high and the actual power plant heat-
power ratio matches site requirements.
For an example of a favorable heat-
power ratio, imagine an existing fire-tube
The following article was published in ASHRAE Journal, August 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
August 2003
ASHRAE Journal
25
flexibility in choosing the most optimum prime mover for part-
load operation.
Cogeneration power plant configurations sometimes require
prime movers with very different heat-power ratios due to vary-
ing loads as shown below.
Example A. Typically, a centrally air-conditioned building
will have high cooling load requirements under peak design
conditions, requiring high thermal energy if absorption chillers
are operating on cogenerated waste heat. This building requires
500 tons (1760 kW) of cooling and about 1,100 kW of electric
power for peak capacity requirements. A gas turbine generator
could operate at high cogeneration efficiency as follows:
1. Gas turbine performance at 95°F (35°C), 1,200 kW electric
power, 18.2 million Btu/h (5340 kWt) fuel input (22.5 % ther-
mal efficiency), exhaust 15.5 lb/s (7 kg/s) at 1,004°F (540°C).
2. Waste heat recovery boiler performance in Example A’s
conditions would provide about 10.2 million Btu/h (2990 kWt)
for a single-stage absorption chiller. With 7 % thermal energy
losses (radiation and hot water pipe losses), the required 250°F
(121°C) hot water would be supplied to the absorption chiller(s)
for 500 tons cooling capacity.
3. Heat-power ratio (MBtu/h thermal energy per kWh) in
Example A is 8.5 (10,200/1,200).
Example B. For the same typical building in Example A, if
the requirement is only 750 kW electric power and 175 tons of
air conditioning in part-load operation, the heat-power ratio
would be different as follows:
1. Gas engine performance at 77°F (25°C), 750 kW electric
power, 6.8 million Btu/h (2000 kWt) fuel input (37.5% ther-
mal efficiency), waste heat availability of 1.22 million Btu/h
(359 kW) from jacket water, 0.34 million Btu/h (100 kWt)
from after-cooler circuit and 1.7 million Btu/h (500 kWt) from
engine exhaust.
2. This total 3.3 million Btu/h (959 kWt) waste heat would
produce about 175 tons of cooling using a more economical
one-stage absorption chiller with 194°F (90°C) hot water.
3. Heat-power ratio (MBtu/h thermal energy per kWh) in
Example B is 4.4 (3,300/750).
Heat-power ratio changes from a peak-load condition re-
quiring 8.5 (with gas turbine generator) to reduced part-load
operation that needs only 4.4 heat-power ratio, which can be
met economically by a gas engine generator. Selecting a com-
bination of prime movers allows for optimum operation of gas
turbine-gas engine load sharing for highest cogeneration effi-
ciency during changing heat-power ratio requirements.
Method 2: Hybrid Chillers
Cogeneration power plants that provide waste heat for cen-
tral air-conditioning systems require a hybrid chiller for heat-
power ratio balancing. At times of comparatively lower electric
power load (when low waste heat is available for absorption
chiller), an electric chiller helps heat-power ratio balancing by
Cogeneration
power plant
configurations
sometimes
require prime
movers with very
different heat-
power ratios....
‘
’
26
ASHRAE Journal ashrae.org
August 2003
increasing the electrical load, which increases waste heat for
cogeneration efficiency.
Method 3: Thermal Energy Storage
Thermal energy storage is typically used for cooling appli-
cations. However, using storage tanks for heating applications
with low temperature hot water (85°C to 90°C [185°F to 194°F])
can “save” available waste heat, thus, matching on-site power
generation requirements. The system could be designed for a
hot water temperature above 100°C (212°F) (pressurized sys-
tem), if such a thermal demand existed.
Since it is not economical to “store” electric power (espe-
cially for small cogeneration power plants), excess thermal
energy must be stored to ensure a high thermal cogeneration
efficiency to meet electrical power needs.
Using full waste heat in cogeneration application for central
air-conditioning requires that heat-operated chillers be oper-
ated at maximum capacity and all excess cooling capacity be
stored as chilled water in storage tanks. Existing water tanks
(especially those for emergency firefighting) or specially built
tanks may be used.
Thermal storage can be used for hot water in the range of
85°C to 95°C (185°F to 194°F) (as used extensively in com-
posite textile mills). Since a cogeneration power plant pro-
duces hot water continuously, hot water can be stored in tanks
to meet manufacturing demands.
Figure 1 shows a simple piping schematic for hot water gen-
eration and storage system as part of a cogeneration power
plant using 900 kW, 1,000 rpm, turbocharged gas engine-gen-
erator. The figure does not show all required control valves
and instrumentation for safe and economical operation.
Method 4: Gas Turbine Inlet Conditioning
Example A. Gas turbine inlet conditioning is one technol-
ogy that can be used with gas-turbine generators for power-heat
ratio balancing. It uses inlet air cooling for increase in peak
capacity performance in summer (either from thermal storage or
on-line chillers using waste heat) or inlet air heating for increase
in part-load cogeneration efficiency, specially in winter (avail-
ability of increased waste heat energy per kWe generated).
Inlet air cooling increases capacity and efficiency of the gas
turbine generator and is used extensively in cogeneration sys-
tems with waste heat used for a central chilled water supply,
with or without thermal storage. This design allows operation
of gas turbine generators as per required loads because the
increase in peak electrical power generation due to inlet air
cooling also results in an increase in available waste heat for
absorption chillers.
Under part-load conditions, a gas turbine with inlet air cool-
ing coils is at a disadvantage since the additional pressure
drop in the, now redundant, cooling coil causes an increased
heat rate (higher fuel consumption). In a cogeneration instal-
lation, part-load efficiencies can be increased as shown in Table
1 covering a typical nominal 1200 kW rated gas turbine in
cogeneration plant producing 3 bar (a) steam for industrial
use. At 40% part-load operation, inlet air heating for gas tur-
Gas Engine
Exhaust
Quick Fill
Float
Valve
Cooling Tower
90°C Hot
Water to
Storage Tank
Hot Water
To Machines
Hot Water
Storage Tank
(Insulated)
Jkt
Aux
Aux
Jkt
Engine
Jacket/Aux Water
Heat Exchanger
From Aux Water Pump
From Jacket Water Pump
To Jacket Water Pump
To Aux Water Pump
Gas Engine
Hot Water Pump
Cooling Water Pump
Domestic
Water
Supply
Stainless Steel
Butterfly Valve (One
N.O./One N.C.)
Engine Exhaust Waste
Heat Recovery Boiler
Waste Heat
Jacket/Aux Water
Heat Exchanger
Makeup
Figure 1: 900 kW gas engine cogeneration power plant for 90°C hot water production.
bine (limited by OEM design) could be used to balance
required heat-power ratio since lower gas turbine efficiency
results in higher waste heat availability, with overall high
cogeneration efficiency. Under the previous conditions, it
is noted that cogeneration efficiency increases by more
than 15% when inlet air is heated from 60°F (15°C) to
140°F (60°C) under part-load conditions. Most gas tur-
bine manufacturers have readily available performance data
up to 140°F (60°C) inlet air temperature. The limit of inlet
air heating should be checked with the gas turbine manu-
facturer before designing this option.
Example B. Supplemental firing is used in waste heat
stream, to increase “waste” heat generation in oxygen-rich
gas turbine high temp. exhaust. Higher heat availability
will mean higher heat-power ratio, which could be used to
improve cogeneration economics.
Conclusion
Cogeneration systems operate efficiently if all, or most,
of the electric and thermal energies are used. In actual prac-
tice, loads do vary and heat-power ratio balancing is required
in most system designs to ensure efficient and economical
operation of cogeneration power plant.
Systems for heat-power ratio balancing should be built into
the basic cogeneration power plant configuration right from
the beginning to ensure optimum utilization of available
power and heat outputs and thus produce savings in fuel costs,
resulting in attractive economic returns.
Advertisement in the print edition formerly in this space.
e
c
n
a
m
r
o
fr
e
P
e
n
i
b
r
u
T
s
a
G
t
n
ei
b
m
A
.
p
m
e
T
C
°
5
1
C
°
0
3
C
°
5
4
C
°
0
6
-
a
rtx
E
(
)
d
e
t
al
o
P
d
a
o
L
%
0
4
%
0
4
%
0
4
%
0
4
r
e
w
o
P
t
u
p
t
u
O
W
k
6
3
4
W
k
5
8
3
W
k
4
3
3
W
k
3
8
2
y
c
n
eiciff
E
%
4
0
.
6
1
%
2
9
.
4
1
%
1
5
.
3
1
%
1
8
.
1
1
s
a
G
ts
u
a
h
x
E
w
o
l
F
s/
g
k
5
3
.
6
s/
g
k
2
0
.
6
s/
g
k
1
6
.
5
s/
g
k
1
2
.
5
s
a
G
ts
u
a
h
x
E
.
p
m
e
T
C
°
6
3
3
C
°
5
5
3
C
°
8
7
3
C
°
5
0
4
ts
u
a
h
x
E
r
e
w
o
P
la
m
r
e
h
T
W
k
0
4
1
2
W
k
1
6
0
2
W
k
5
7
9
1
W
k
2
8
8
1
e
c
n
a
m
r
o
fr
e
P
t
n
a
l
P
n
o
it
a
r
e
n
e
g
o
C
.
p
m
e
T
t
n
ei
b
m
A
C
°
5
1
C
°
0
3
C
°
5
4
C
°
0
6
m
a
e
t
S
.t
a
S
e
r
u
s
s
e
r
P
A
s
r
a
B
3
A
s
r
a
B
3
A
s
r
a
B
3
A
s
r
a
B
3
m
a
e
t
S
n
o
it
c
u
d
o
r
P
h
/
g
k
3
2
1
4
h
/
g
k
1
2
3
4
h
/
g
k
4
9
4
4
h
/
g
k
2
4
6
4
n
o
it
a
r
e
n
e
g
o
C
y
c
n
eiciff
E
t
n
al
P
%
9
2
.
5
6
%
1
.
9
6
%
9
4
.
2
7
%
6
4
.
5
7
Table 1: 1200 kW cogeneration plant performance part load.
28
August 2003
About the Author
Ralph M. Cohen, P.E., is strategic facilities design group man-
ager for Intel, Portland, Ore.
acility costs for a new single integrated circuit manufacturing plant can exceed $500
million, while annual energy expenditures for the plant can exceed $10 million. A
large semiconductor manufacturer has developed strategies for cost-effective energy
improvements. The examples here address new facilities unless stated otherwise. Some
of these ideas apply to similar circumstances and other industries (although engineers
must conduct their own economic analysis). The analysis in this article addresses first
cost and utility costs as well as the ramp time to full production, maintenance, and instal-
lation of additional capacity during ramp time using a 10-year net present cost model.
locity is calculated by measuring flow per filter and
dividing by “nominal” filter size, e.g., 576 cfm/8
ft2 = 72 fpm). Actual airflow reduction in this ex-
ample is 47%.
• Reduced air velocity across higher pressure
drop coils and filters in outside air handlers. De-
sign velocity was reduced from 500 fpm (2.5 m/s)
to 425 fpm (2.2 m/s). Lower velocity was estab-
lished through an optimization with a key supplier
on first cost impact vs. energy savings. We could
not justify velocity less than 425 fpm (2.2 m/s) due
to the first cost rising faster than energy reduction/
operating savings.
Win-Win Strategies
This section offers practical strategies that have
a favorable life-cycle cost and/or first cost and use
less energy.
• Used heat recovery from chiller condenser loop
(Figure 1) for virtually all site heating requirements
(discussed later).
• Used high pressure (1,000 psig) atomizing hu-
midifier in lieu of either steam or air atomized, low-
pressure humidifier (discussed later).
• Reduced cleanroom filter coverage and airflow
in the tool bays from 90 fpm (0.46 m/s) and 100%
coverage (50% overall cleanroom filter coverage
because the filtered tool bays and unfiltered ser-
vice areas were each 50% of the total area) to 72
fpm (0.37 m/s) and 33% overall filter coverage (uni-
form, downflow coverage, throughout). (Here, ve-
F
By Ralph M. Cohen, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, August 2003. © Copyright 2003 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
August 2003
ASHRAE Journal
29
• Reduced outside air (0.1 cfm exhaust/ft2 [0.0005 m3/s-m2])
in a normally low hazard H-6 area (200,000 ft2 [18 600 m2]) as
negotiated and permitted by the local jurisdiction with capa-
bility, if required, to ramp immediately to 1 cfm exhaust/ft2
[0.005 m3/s-m2] of space. This was accomplished by setting
the minimum positions on the uniformly distributed makeup
air handler outside air dampers in conjunction with ramping
back several variable speed exhaust fans and shutting down
others to achieve the lower outside air rate. The facility control
system is used to manually return the system to the full capac-
ity exhaust, should it be required.
• Improved mixing of ~480,000 scfm (227 m3/s) outside air
with 4,750,000 scfm (2243 m3/s) of cleanroom recirculation air
to minimize reheat requirement. This is accomplished by intro-
ducing makeup air only directly over the 10 vertical shafts that
conduct air back to the cleanroom recirculation air handlers
from the return space (clean sub-fab) under the fab envelope
(Figure 2). This achieves 5°F (2.8°C) of makeup air reheat sav-
ings at startup compared to earlier designs that distributed makeup
air uniformly to the inlets of all recirculation air handlers. As the
facility ramps to full production in two years, the makeup air
temperature should be able to be decreased even further.
• Used variable volume pumping for condenser water and
secondary chilled and heating water; variable speed for cool-
ing tower fans.
• Combined one rotary screw and several centrifugal air com-
pressors on a common system to neutralize the turndown limi-
tations of centrifugal compressors. In this example, the screw
compressor delivers up to 3,500 cfm (1652 L/s) and each cen-
trifugal compressor delivers 4,500 cfm (2124 L/s). Rotary screw
compressors operate in “load/unload” mode but have rela-
tively high unloaded energy consumption (~20% of full load).
Centrifugal air compressors, on the other hand, turn down ap-
proximately linearly but have only limited turndown capabil-
ity (~15%) before needing to “bleed” air to prevent compressor
surging. Taking advantage of both properties, we start with the
screw compressor and energize the centrifugal compressor only
when we can use most of its capacity, thus neutralizing the
lower efficiency of the screw compressor except when its oper-
ating characteristics are favorable. When load exceeds one
centrifugal compressor, we again use the screw compressor. In
this example the screw compressor provides 4.1 cfm/hp whereas
the centrifugal compressor provides 4.7 cfm/hp at full capac-
ity. We do not operate our centrifugal compressors in
“load/unload” mode.
Win-Lose Ideas
This section offers ideas that have a favorable life-cycle cost
but use more energy.
• Increased velocity up to 12 fps (3.7 m/s) in secondary
cooling piping systems greater than 20 in. (50.8 cm) diameter
(discussed later).
• Used single chilled water system at 36°F (2.2°C) vs. two
systems at 36°F and 44°F (6.7°C) (discussed later).
• Increased velocity in large exhaust duct mains from
2,400 fpm (12.2 m/s) to 3,000 fpm (15.2 m/s) and for submain
ducts from 1,800 fpm (9.1 m/s) to 2100 ft/fpm (10.7 m/s) (dis-
cussed later).
• Decreased diameter of ducted supply to individual HEPA
filters from 14 in. (36 cm) to 10 in. (25 cm). There was a signifi-
30
ASHRAE Journal ashrae.org
August 2003
Variable
Volume
Pump
cant capital savings vs. negligible energy penalty using the
smaller ducts. The larger diameter was a remnant of an earlier
design that required flexible duct two to three times longer
and having multiple bends.
As energy conscious engineers, we are reluctant to
promote changes that use more energy. However, the eco-
nomics (net present cost) of these changes were compelling
in our situations.
The remainder of this article explores several of these ideas
in more detail.
Heat Recovery
A current cleanroom project in the northwestern United States
has a peak chilled water load of 17,000 tons (59 800 kW) and
a peak heating load of 96,000 MBH (2870 boiler hp or 28 100
kW) including an adjacent office (400,000 ft2, 1,750 tons,
52.5 Btuh/ft2, capacity). For comparison, we find that semi-
conductor cleanrooms require six times more production tool
and lighting internal sensible load cooling capacity than of-
fices (rejected to air systems). Our traditional design would
have called for cooling only chillers (specified at 0.61 kW/ton
[0.17 kW/kW], 39°F [3.9°C] chilled water supply, and 80°F
[26.7°C] condenser water supply) for dehumidification of out-
side air (2.4 cfm/ft2 [0.012 m3/s-m2] of cleanroom) and internal
sensible cooling loads (process tools and air moving) with
natural gas fired boilers to meet the outside air and water heat-
ing requirements. Humidity is controlled in the cleanroom.
Driven by state NOx restrictions and increasing energy costs,
as well as the fact that we are “awash” with low grade heat
rejection (i.e., cooling tower evaporation, throughout the year),
the project team settled on using four each 1,200 ton (4220
kW each), double bundle, heat recovery chillers (0.81 kW/ton
or 0.23 kW/kW in heat recovery) producing 109°F (42.8°C)
heating water that eliminated 48,300 MBH (1440 boiler hp or
14 200 kW) of boiler capacity. Boilers were installed to pro-
vide 180°F (82.2°C) water for the high temperature loads (heat-
ing deionized water), the winter heating peak, and protection
against freezing during a power failure. Cogeneration was con-
sidered but would have been extremely expensive, would have
created its own NOx problem, and could not pay back on life-
cycle cost at current energy rates.1
Concerns addressed included stability during the transition
between 100% of heat flowing to the heating loop and 100%
of the heat being rejected by the cooling towers, preventing
compressor surge, keeping the heat recovery chillers preferen-
tially loaded, tying in backup heating, and guaranteeing en-
ergy efficiency. An additional consideration was the low initial
load (~1.5 chillers) and a long ramp to full load (~three years).
Typically, all chillers are not installed at the outset, but rather,
they are installed to match the ramp.2
A second team decided to incorporate the heat recovery con-
cept on a similar project in southwestern United States at the
same time. The only difference was use of 150 lbs steam (satu-
rated steam at approximately 365°F [185°C]) as the backup
heating source. The economics were similarly compelling and
more so because of the short ramp to full production.
The flow diagram (Figure 3) shows the design. Some fea-
tures are as follows:
1. Variable speed primary chilled water pumps used to fully
load the chillers whenever evaporator delta T is below design.
2. Two-stage condenser control valves (4 in. and 12 in. [10
cm and 30 cm]) for improved control at low cooling tower
condenser flow.
3. Variable speed condenser water pumps.
4. Heating water return temperature control to minimize “lift”
across chiller compressor. (Temperature stability has been a chal-
lenge since startup due to controlling temperature at the return.
12 in. CV
4 in. CV
80°F – 85°F
(“Cooling Only”
Mode)
Variable
Speed
Fan
Cooling
Tower
Variable
Speed
Vertical
Turbine
Pump
To HVAC
Heating
Loads at
105°F
To HVAC Cooling
Loads at 39°F
Heat Recovery Condenser
Evaporator
Condenser
70°F
85°F
Return
55°F
Compressor
Return
Duct Above Return Air Grates
Discharge Grilles
From OA
AHU
Mixed Outside/
Return Air
Recirc.
AHU
Return Air “Up” From
Cleanroom (Below)
Return Air “Up” From
Cleanroom (Below)
HEPA Filters in
Ceiling – 33%
Coverage
Air Handler
Discharge
Figure 1: Heat recovery chiller basics.
Figure 2: Cleanroom plan showing concept of locating out-
side air grilles to maximize mixing with return air, providing
uniform mixed air temperature at recirculation AHU inlets.
30
August 2003
August 2003
ASHRAE Journal
31
We are converting to supply tem-
perature control with return tem-
perature reset and adding
variable volume heat recovery
water through the chillers.)
5. Heat recovered from air
compressors used to preferen-
tially heat incoming city water
makeup for the deionized water
plant.
The additional capital cost
for the system was $1.7 million.
The 10-year net present value
after factoring in the facility
ramp over several years and the
higher electrical usage was $3.6
million. In preparing a NPV
analysis, the timing of the capi-
tal, if not all spent at the outset,
and the utility impacts during
the ramp to full capacity need
to be calculated. For these
projects we used BIN data to
estimate yearly facility impacts
at full build out (chiller loading, boiler
loading, water/natural gas/electrical con-
sumption, fan/pump energy) and then ap-
plied experience from prior project ramps
to develop a simple “% of full build”
factor for each year during the ramp (for
example, starting at 17%, 33%, 50%, etc.,
for Years 1, 2, 3, etc. for one project).4
Every project will have a unique ramp
based on the production schedule. The
three projects cited here all had different
ramp profiles.
Although the project was originally
initiated in response to a site NOx limit,
it still proved to be economically vi-
able. The estimated annual natural gas
usage reduction will be 83% (3,100,000
therms [3.27 × 1011 kJ]) after ramping
to full production factoring in a 12.6%
(8,300,000 kWh) increase in electrical
consumption while operating the heat
recovery chillers in heat recovery mode
as well as other fan and pump related
impacts (performance shown in Figures
4 and 5). A side benefit could be con-
sidered the reduction in water to the cool-
ing towers of 45 million gallons per year
(170 500 m3/year). The original driver,
NOx reduction, was achieved at 5
tons/year (4600 kg/year).
A similar but smaller project (Figure
6) has been functioning at a third site
during the last 6+ months with a pro-
jected annualized cost savings of
$207,000. That project had been origi-
nally designed for partial heat recovery
(all heating coils sized for 105°F [41°C])
in 1995 but the heat recovery chillers
were not included at inception due to
unfavorable payback (>two years,
simple payback). That facility still met
40% of its heating needs with condenser
water at 90°F (32.3°C) (boosting it to
100°F [37.8°C] with the boilers) since
1995. But, with the factory fully loaded,
the site team decided that it could now
meet 100% of the heating needs (except
process deionized water heating) by
using one of the existing chiller’s
condensers for heat recovery by piping
the condenser directly into the heat re-
covery loop.
The advantage of using a life cycle
cost analysis (net present value) over
simple payback is that it fairly evaluates
a project with capital outlays early in the
August 2003
HR Chiller 1
HR Chiller 2
HR Chiller 3
HR Chiller 4
Primary
Pumps
Secondary
Pumps
Decoupling Bypass
HRWR
85°F
85°F –
105°F
105°F
HRWS
To HVAC
Loads
HW
Pumps
Boilers
200°F
160°F
105°F
Process
HWR
HVAC
HWR
HUPW HX
UPW System
RO
Storage
Tank
70°F
71°F
105°F
HRWS
RO
Makeup
(IW)
45°F – 59°F RO Makeup HX
OFA
Comp.
70°–85°F
OFA Cooling
Pumps
N.O.
Figure 3: Heat recovery system – hot water loop.
Advertisement in the print edition
formerly in this space.
32
ASHRAE Journal ashrae.org
August 2003
project and yet gives little return for the first several years of
operation due to the construction cycle and the factory load-
ing ramp. Ultimately, it returns solidly several years after
startup. The simple payback model was used, exclusively, to
evaluate facilities projects prior to 1997 but was subsequently
abandoned for the reasons stated previously.
High Pressure Atomizing Humidifier
Our designs used air atomizing humidifiers since 1988 with
several improvements to enhance stability (e.g., constant dif-
ferential pressure between air and water supply manifolds)
but air atomization is an undeniably expensive method due
to the first cost of the compressed air equipment (775 scfm
yearly average [0.37 m3/s] and 2,400 scfm peak [1.13 m3/sec]
for a 200,000 ft2 [18 600 m2] cleanroom, in northwestern
United States). High pressure (~1000 psig or 70 kg/cm2) at-
omizing had been previously investigated and rejected be-
cause atomizing efficiency reduced when pressure was
modulated to vary capacity. It wasn’t until an in-house team
devised a method of overcoming the problem of increasing
droplet size caused by decreasing atomizing pressure that
high pressure atomization was accepted. Atomizing pressure
is held nearly constant while zones of various sizes (1%, 2%,
4%, 8%, 16%, etc.) are connected through a programmable
logic controller to keep outside air handler discharge dew
point constant. For example, a need for 21% output would
result in opening the zone valve on the 16%, 4%, and 1%
zones, only. A ±2% control tolerance is easily maintained.
Zone capacity is achieved by varying the number of headers
and nozzles per header. The preheat requirement is the same
as with air atomizing humidifiers but there is an annual en-
ergy reduction between compressed air and high pressure at-
omization of approximately 700,000 kWh for the referenced
facility. The net present cost evaluation considered the capi-
tal differences between systems, the energy savings between
compressed air and the high-pressure pumps, and the factory
production ramp period. Adiabatic cooling of the humidified
air was not considered as a benefit in the analysis because we
Figure 4: Two heat recovery chillers
approximately 50% loaded, provid-
ing 468 boiler hp (4615 kW) of re-
covered heat raising loop from 80°F
to 97.5°F.
Figure 5: This shows how heat recov-
ery system preheats makeup water to
deionized water system, cools the oil
free air compressors, and then returns
to the heat recovery loop.
32
August 2003
August 2003
ASHRAE Journal
33
already had that benefit with the air at-
omized method.
Is There a Better Way?
Prior to 1993, all of our facilities used
both glycol (36°F or 2.2°C) and 44°F
(6.7°C) chilled water loops for
cooling/dehumidification. In 1994, the
dual systems were eliminated based on a
simple payback model comparing first
cost savings from glycol system elimi-
nation to the annual energy penalty
operating at the lower temperature. Re-
cently, while conducting a cost effective-
ness study (using the referenced
northwestern facility as the basis), a con-
sultant suggested a more radical ap-
proach than had been previously tried.
The economics looked promising.
Starting with the current “whole build-
ing heat recovery” design, we evaluated
the feasibility of placing loads that could
be satisfied by higher temperature
chilled water onto the heat recovery
chilled water system and leaving only
the dehumidification loads onto a lower
temperature “cooling only” system.
Hardly revolutionary, but the challenge
was simplifying the systems to generate
sufficient capital cost reduction to
achieve a favorable life cycle cost.
The final study configuration fea-
tured:
• 39°F (3.9°C) chilled water loop, cool-
ing only chillers.
• Reset 39°F (3.9°C) chilled water
loop supply temperature upward auto-
matically as the load on the system de-
creases, using dew-point measuring
weather stations.
• 50°F (10°C) chilled water loop, cool-
ing only plus heat recovery chillers.
• Elimination of the tertiary loop used
for sensible cooling by the cleanroom
recirculation air handlers. (We believed
this would work if the sensible coils were
not oversized as had been a common
practice and supported by a recent, in-
house tool sensible heat load study.)
• Elimination of secondary pumping
(“primary only”).
While we cannot point to actual ex-
perience with this system configuration
yet, the study suggests an annual sav-
ings of 9.1 million kWh against a first
cost increase of $675,000 (for the sec-
ond chilled water loop piping less the
savings for eliminating pumps), which
is deemed financially acceptable. The
principal negative for this configura-
tion is the operating complexity. We are
still on the learning curve with heat re-
covery chillers. The primary-secondary
pumping configuration in the chilled
water and heating water systems sim-
plifies sequencing. Although more ef-
ficient, eliminating the tertiary pumps
used for cleanroom sensible cooling re-
duces flexibility to reset the supply water
temperature and improve space tem-
perature control precision. Further,
eliminating the secondary pumps will
require implementing a new control
strategy to sequence chillers and main-
tain minimum flows through evapora-
tors, all while maintaining the
cleanroom at ±0.5°F (±0.3°C) and ±2%
RH. Unless the system can be operated
as intended, the energy savings won’t
be achieved. A more moderate first step
August 2003
This may sound heretical, but we found
that due to the low friction losses in large
ducts and pipes and the high unit costs for
these large ducts and pipes, a strategy could
be developed to minimize the total cost.
‘
’
Advertisement in the print edition
formerly in this space.
34
ASHRAE Journal ashrae.org
August 2003
might be to implement only the “primary only” pumping
scheme with supply temperature reset.
Increased Velocity in Large Ducts and Pipes
This may sound heretical, but we found that due to the low
friction losses in large ducts (36 in. diameter [91.4 cm]) and
pipes (20 in. diameter and larger [50.8 cm]) and the high unit
costs for these large ducts and pipes, a strategy could be
developed to minimize the total cost. For large diameter pip-
ing, we also considered
the fact that the design
velocities are achieved
for relatively few hours
per year. A few caveats
should be observed,
however, as follows:
1. For this company’s
facilities, adequate safety
factors are applied to in-
ternal sensible heat loads
and exhaust rates when
sizing systems to be as-
sured that we will not fall
short of capacity in the fu-
ture. It is false economy
to undersize mains since
recovery is costly.
2. Intelligent decisions
can only be made after considering future expansion or modi-
fication requirements, duct and piping layout implications on
operating cost, local cost of energy, local cost of construction,
and inflation. Net present cost analysis must be used that also
includes bin analysis to determine true, annual energy cost.
As a result of our study, we established the following guide-
line and began implementing it in 1997:
• For 20 in. (50.8 cm) and larger variable volume, secondary
chilled water system piping, the maximum allowable design
velocity would be increased from 9 fps (2.7 m/s) to 12 fps (3.7
m/s) in keeping with accepted values for limited annual oper-
ating hours.3
For the first project that we implemented, capital cost sav-
ings were $190,000 (including cost for larger pumps and
electrical to support) vs. a peak flow head increase of 22 ft
(6.7 m) on 18,900 gpm (1.19 m3/s) or 40 kW, average annual
power increase.
Similarly for exhaust ducts, the following criteria were
adopted:
• Mains not to exceed 3,000 fpm (15.2 m/s) or 0.25 in. w.c
pressure drop per 100 ft (0.21 mmAq/m).
• Laterals not to exceed 2100 fpm (10.7 m/s) or 0.3 inch w.c.
pressure drop per 100 ft (0.25 mmAq/m).
This affected sizing of mains 42 in. (107 cm) diameter and
Figure 6: This shows heat recovery application with a dedicated heat
recovery chiller and heat exchanger to trim entering heat recovery
water temperature using condenser water.
34
August 2003
larger and laterals 18 in. (46 cm) diameter and larger, repre-
sented an increase from our existing criteria of 2,400 and 1,800
fpm (12.2 and 9.1 m/s) for main and lateral velocity, respec-
tively, that had been arbitrarily set. Concerns that had to be
addressed and resolved were both the increase in noise and
vibration transmitted to the building structure.
A final comment on sizing. While the author is recommend-
ing maximum velocity criteria above certain sizes of duct and
pipe, a maximum economical pressure drop criteria (pressure
loss per unit length) has
also been established
and used as size re-
duces. These criteria
will automatically de-
crease the allowable ve-
locity as size decreases.
Summary
Only by using a life-
cycle/net present cost
model can we effec-
tively evaluate and
implement cost sav-
ings strategies where
there is a time lag be-
tween expenditure and
full benefit. A number
of examples were pro-
vided, notably total building heat recovery and high pres-
sure atomizing humidification that both reduced energy
consumption and had positive net present cost savings. Sev-
eral other examples were cited that increased energy con-
sumption modestly but offered significant first cost savings.
The innovation was in finding opportunities with signifi-
cant first cost gains vs. small operating energy penalties.
Acknowledgments
J. Baldel, B. Barry, J. Berglund, A. Bhargava, J. Garside, Y. Gober,
M. Goldberg, D. Hansberry, B. Johnson, A. Kazushner, U. Raanan —
heat recovery advocates; H. Barsun, M. Elkas, G. Peralta — high pres-
sure atomization concept development; M. Schwedler for valuable in-
sights in developing a working heat recovery system. Figure 3 by D.
Hansberry.
References
1. The Trane Co. 1989. “Principles of centrifugal chiller heat recovery
operation.” Application Engineering Manual.
2. The Trane Co. 1975. “Centravac heat pump control.” Application
Engineering Manual.
3. ASHRAE. 1993. Weather BIN data for Portland, Ore. and Albu-
querque, N.M.
4. 2001 ASHRAE Handbook—Fundamentals, Chapter 35, Table 7.
1999 ASHRAE Handbook—Applications, Chapter 15.
2000 ASHRAE Handbook—Systems, Chapter 8.
20
ASHRAE Journal ashrae.org
August 2003
By John Kettler, P.E., Life Member ASHRAE
S
ome authors1,2 and control sales people advocate control systems to dynamically track a building’s
critical zones and then adjust the ventilation rate to ensure compliance with Standard 62. Although the
theory of these systems sounds great, until sensors can physically count each individual in the space and then
adjust the multiple spaces equation based on occupancy, only part of the equation is changing dynamically.
The dynamic control is based on continually recalculating
Equation 6-1 from ANSI/ASHRAE Standard 62, Ventilation
for Acceptable Indoor Air Quality, based on current airflow,
not current occupancy. Depending on system design, the dif-
ference between the calculated outdoor airflow and actual out-
door airflow required can be significant.
Equation 6-1 describes how to calculate the amount of out-
door air required from an air-handling unit serving multiple
spaces for system design purposes. Even Equation 6-1 as a
design tool leaves a lot to be desired, because the amount of
outdoor air will be wrong unless each space is populated with
the exact number of people used in the design calculations.
This is what concerns many critics of Standard 62. However,
let’s not address that here.
The intent here is to show that using Equation 6-1 as a dy-
namic control algorithm is highly dependent on system loads.
The following article was published in ASHRAE Journal, August 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
August 2003
ASHRAE Journal
21
About the Author
John Kettler, P.E., is a controls program manager at York International,
Controls Group, Kansas City, Mo.
When occupant load is a significant part of the total load, dy-
namic control can result in substantial over-ventilation of spaces.
Equation 6-1
(
)
Z
X
X
Y
−
+
=
1
where
st
ot V
V
Y =
= corrected fraction of outdoor air in system
supply
st
on V
V
X =
= uncorrected fraction of outdoor air in sys-
tem supply
sc
oc V
V
Z =
= fraction of outdoor air in critical space
Vot = corrected total outdoor airflow rate
Vst = total supply flow rate
Von = outdoor airflow rate required in critical
spaces
Vsc = supply flow rate in critical space
For our simple example, let’s look at 15 private 14 ft × 12 ft
(4 m × 3.5 m), one-person offices and a 20 ft × 30 ft (6 m × 9 m)
conference/display room designed for 15 people. To keep the
calculations simple, assume all are internal spaces. This may
not be a typical design, but could represent an internal area of
a mall converted to training rooms or below-grade office areas.
The loads: 2.5 W/ft2 (27 W/m2) lights and small power
(L&SP)(Plug loads), for the offices, 3 W/ft2 (32 W/m2) for the
conference/display room. All L&SP load goes into the space
and must be cooled by a VAV system with air that is 20°F
(11°C) cooler than the room temperature. Individuals at office
activity levels give off about 200 Btu each. Also, assume that
people other than the office occupants can occupy the confer-
ence/display room at times so the system must be able to bring
in outdoor air for a total of 30 people, at 20 cfm (9.5 L/s) per
person. There is a two-position (occupied/unoccupied) occu-
pancy sensor in the conference room.
Full Load Analysis Individual Office
L&SP: (2.5 W/ft2)(168 ft2)(3.413 Btu/W) = 1,433 Btu/h
(420 W)
Occupant = 200 Btu/h (59 W)
Total Individual Office = 1,633 Btu/h (479 W)
cfm SA required = (
) (
)(
)
cfm
76
dt
20
08
.1
1633
=
(36 L/s)
20/76 = 26% OA required
For 15 Offices, 1,134 cfm (535 L/s) total supply air, 300 cfm
(142 L/s) OA
Full Load Analysis Conference/Display Room
L&SP: (3.0 W/ft2)(600 ft2)(3.413 Btu/W)= 6,143 Btu/h
(1800 W)
Occupants: (15)(200) = 3,000 Btu/h (880 W)
Total Conference/display room: 9,143 Btu/h (2680 W)
(9143)/(1.08)(20 dt) = 423 cfm (200 L/s) supply air
300/423 = 71% OA required. (This becomes “Z” for the criti-
cal space at design load.)
Using Equation 6-1 to Determine the Amount of OA
Required by the AHU
Vst = Total Airflow = 423 + 1134 = 1,557 cfm (735 L/s)
Von = Sum of OA flow = 300 + 300 = 600 cfm (283 L/s)
OA
ed
uncorrect
of
ratio
385
.0
1557
600
=
=
=
=
st
on V
V
X
room
conference
in
OA
fraction
=
=
sc
oc V
V
Z
(
)
Z
X
X
Y
−
+
=
1
(
)
570
.0
709
.0
385
.0
1
385
.0
=
−
+
=
Y
For this system at full occupancy, the air-handling unit must
bring in 0.570 (1557) or 887 cfm (419 L/s) of outdoor air.
These are the numbers an engineer would use for designing
this system using Equation 6-1.
Now what happens when we decide to dynamically control
this system based on Equation 6-1? At full load, if we believe
the controls can control this precisely, the VAV boxes would
throttle as required and bring in the same air as required above.
Now, assume 12 people left the conference/display room
and left the building. Since the variable load in these spaces is
the occupant load, the only variable to reduce the load and
associated airflow is fewer occupants. However the occupancy
sensor does not recognize partial occupancy whereas the VAV
controller does recognize the loss of load.
If the controller could actually count the people in the space,
it could recalculate Equation 6-1 as follows:
Individual offices, same as above: 1,557 cfm (735 L/s) to-
tal, 300 cfm (142 L/s) outdoor air.
Part Load Conference/Display Room
Part Load Conference/Display Room
Part Load Conference/Display Room
Part Load Conference/Display Room
Part Load Conference/Display Room
L&SP: (3 W/ft2)(600 ft2)(3.413 Btu/W) = 6,143 Btu/h
(1800 W)
Occupants: (3)(200) = 600 Btu/h (175 W)
Total Conference/Display Room: 6,743 Btu/h (1975 W)
(
) (
)(
)
L/s)
(147
cfm
312
dt
20
08
.1
743
,6
Air
Supply
Total
=
=
Z = 60/312 = 0.192 (Note: this is no longer the critical
zone. “Z” for the critical zone would be a private office
20/75.6 = 0.264)
Recalculating Y
Recalculating Y
Recalculating Y
Recalculating Y
Recalculating Y
Vst = Total Airflow = 312 + 1134 = 1,446 cfm (682 L/s)
Von = Sum of OA flow = 60 + 300 = 360 cfm (170 L/s)
=
=
=
=
249
.0
446
,1
360
st
on V
V
X
ratio of uncorrected OA
=
=
sc
oc V
V
Z
fraction OA in any office room
6.
75
20
=
= 0.265
(
)
Z
X
X
Y
−
+
=
1
(
)
253
.0
265
.0
249
.0
1
249
.0
=
−
+
=
Y
0.253(1446) = 366 cfm (173 L/s) of outdoor air required.
This is what the controller should calculate to be the re-
quired amount of outdoor air.
709
.0
423
/
300
=
=
22
ASHRAE Journal ashrae.org
August 2003
However, controllers applying dynamic control algorithms
do not count the actual number of people in the space. The
algorithm is dynamic—related to load but not occupancy. At
best they only know if the space is occupied or unoccupied.
Therefore, since the occupancy sensor still recognizes the space
as occupied it must assume all 15 people are still in the room.
However, the VAV controller senses the decrease in thermal
load and decreases the airflow accordingly.
Conference/display room partial load is same as previous:
L&SP = 5120 Btu/h (1500 W), Occupants 600 Btu/h (175
W), total cfm = 312 (147 L/s).
However, because the controller still recognizes the confer-
ence/display room as occupied it calculates “Z” = 300/312 =
0.962.
Recalculating Y:
Vst = Total Airflow = 312 + 1134 = 1,446 cfm (682 L/s)
Von = Sum of OA flow = 300 + 300 = 600 cfm (283 L/s)
(because the controller still recognizes the conference/display
room as occupied)
=
=
=
=
415
.0
446
,1
600
st
on V
V
X
ratio of uncorrected OA
=
=
sc
oc V
V
Z
in conference room = 300/312 = 0.962
(
)
Z
X
X
Y
−
+
=
1
916
.0
)
962
.0
415
.0
1(
415
.0
=
−
+
=
Y
Thus, at partial occupancy, this dynamically controlled sys-
tem would bring in 0.916 (1446) = 1,325 cfm (625 L/s) of
outdoor air. This is almost 50% more outdoor air than required
at full-load design conditions and more than three and one-
half times the amount actually required.
In fact, if the system had continued to bring in 57% out-
door air, as originally designed, at reduced flow in the con-
ference/display room it would still be bringing in (0.570)(312)
= 178 cfm (89 L/s). This equals 59 cfm (28 L/s) per person for
the three remaining occupants, which is actually three times
more OA than required by design.
If the unit coils were selected for design load of 57% out-
door air, it is likely they would not provide proper dehumidi-
fication or heating at 92% outdoor air, and indoor air quality
(which is what this equation is designed to ensure) would
truly suffer.
An alternative suggested by some theorists is to set a high
minimum airflow level in these internal spaces and force the
zone to reheat just to keep the equation from forcing the unit
to bring in excessive outdoor air. Does this make sense? Not to
me, but some people will apply Band-Aids just to keep a faulty
control algorithm alive. Rather than design in a high mini-
mum airflow, by monitoring CO2 levels and turning on transfer
fans and then increasing the minimum airflow from the VAV
box as the CO2 level rises, the minimum flow level will actu-
ally respond to the occupancy.
The previous example shows what can happen when inter-
nal spaces such as conference rooms are included in dynamic
control algorithms. It also assumes accurate sensing and con-
trol. In another article,3 an author points out how the “error rate
of the typical VAV box airflow sensor can force an error in the
outside air setpoint of as much as 50% of reading.” The fact is,
these systems are prone to sensing errors and the dynamics of
attempting to total airflow and ventilation ratios from mul-
tiple zones and maintain stable control is almost impossible.4
It would be far better and simpler to measure the amount of
outdoor air coming into the building and deduct a fixed amount
when any significant zone is unoccupied. However, the previ-
ously referenced article4 also points out potential stability prob-
lems with this approach. There is a world of difference between
theoretical control and stable sustainable control.
The nearest device we have to an occupant counter is the
CO2 sensor. Demand controlled ventilation based on the CO2
differential between outdoor air and the critical space is an
effective approach to dynamic ventilation control. Either by
increasing the primary airflow to the space or increasing dilu-
tion by the use of transfer fans bringing in previously condi-
tioned air from less populated areas, and finally as a last resort
increasing outdoor airflow at the air handler as the CO2 level
rises is a much better approach than attempting to control
based on airflows and the 6-1 equation. For more detailed dis-
cussion and design recommendations for using CO2 sensors in
multiple spaces it is suggested the reader review articles spe-
cifically covering this subject.5,6,7,8
Until systems can actually count the number of people cur-
rently occupying a given space and guarantee stable accurate
airflow sensing it makes absolutely no sense to use Equation
6-1, which is intended as a system design formula—not as a
control algorithm. Any salesperson proposing this to a design
engineer should be questioned as to how their system counts
the actual number of occupants in the space, what is the re-
sponse time for processing the equation, and what assurances
can be provided that stable control can be maintained as spaces
switch from occupied to unoccupied. Without these assurances
serious consideration should be given to simple CO2 demand-
control ventilation.
References
1. Dougan, D.S and L.A. Damiano. 2003. “ASHRAE Standard 62
Ventilation for acceptable indoor air quality, analysis and recommenda-
tions.” Automated Buildings, January.
2. Shelquist, P. and R. Amborn. 2001. “Ventilation control strate-
gies.” ASHRAE Journal 43(9).
3. Damiano, L. 2000. “The advantage of direct measurement for
ventilation code compliance with energy optimization.” Automated Build-
ings, November.
4. Kohl, R. 2001. “Commissioning HVAC controls systems.”
ASHRAE Journal 43(12).
5. Schell, M. 2002. “Real time ventilation control.” HPAC Engineer-
ing, April.
6. Schell, M. and D. Int Hout. “Demand control ventilation Using
CO2.” ASHRAE Journal 43(2).
7. Schell, M. 2001. “Proven energy savings with DDC retrofits.”
HPAC Engineering, February.
8. Schell, M. and D. Smith. 2002. “Assessing CO2 control in retro-
fits.” ASHRAE Journal 44(11).
August 2003
ASHRAE Journal
41
ince the mid-1970s, hundreds of thousands of energy audits have been
conducted on existing buildings followed by nearly as many energy
retrofits. However, constructed energy conservation measures do not
always translate into calculated energy cost savings (with the result of not
paying back the investment as originally planned). At the beginning of a
project, a specific set of “hierarchical design needs” must be addressed to
realize calculated energy savings. This article proposes a set of hierarchi-
cal design needs from an owner’s point of view, with historical perspec-
tive, examples describing interrelationships and other supporting issues.
ment or a system is from threat of loss,
danger or harm. If a space heating steam
boiler explodes because of malfunction-
ing controllers, its destruction, as well as
damage to the building and harm to per-
sonnel, makes all other issues irrelevant.
Reliability is a measure of the stabil-
ity, dependability and capability of a
piece of equipment or system to continu-
ously perform its intended function at
Abraham Maslow, during the begin-
ning of World War II, developed a hierar-
chy of human needs1 with lower level
needs to be satisfied first before going
to a higher need (Figure 1). Maslow’s hi-
erarchy of human needs serves as a model
for the hierarchy of HVAC design needs
presented here.
Safety is first (Figure 2). It is defined as
a measure of how secure a piece of equip-
all required operating conditions. Oper-
ating conditions, four in all, include full
load, minimum load, increasing load up
to full load and decreasing load down to
minimum load. If a boiler at a correctional
Figure 1: Hierarchy of human needs.
David L. Schwaller, P.E., is manager of Energy
and Review Services, Division of Design and Con-
struction, State of Missouri, Jefferson City, Mo.
About the Author
S
By David L. Schwaller, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, August 2003. © Copyright
2003 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
42
ASHRAE Journal ashrae.org
August 2003
facility operates safely but does not fire reliably, the inmates
may eventually riot. Similar reliability examples could be de-
veloped for critical care facilities.
Control is a measure of a piece of equipment’s or a system’s
ability to accurately restrict or contain selected HVAC-related
variables within their intended range. Typical variables in-
clude: temperature, humidity, air velocity, pressure, air and
water flow, valve position, etc. For example, setting building
thermostats to 50°F (10°C) for the winter saves a tremendous
amount of energy and related costs. However, a human’s abil-
ity to function comfortably in this environment,2 is signifi-
cantly compromised.
Energy efficiency is the last in the design needs. Energy is the
capability for doing work. Efficiency is the ratio of the useful
energy at the point of use to the energy input. Energy efficiency
is, therefore, the measure of providing useful work at the point of
use to the work input. With safety, reliability and system control
needs in place, energy efficiency can be addressed.
In most designs, these four needs are in their proper hierar-
chal place, resulting in an invisible HVAC system that is safe,
reliable, in control, and energy efficient.
Examples of Design Needs
ANSI/ASHRAE/IESNA Standard 90.1-1989, Energy Efficient
Design of New Buildings Except Low Rise Residential Build-
ings, points to the hierarchical relationship of design needs:
“This standard shall not be used to circumvent any safety,
health or environmental requirements.”
Recently, articles have been written about the design and op-
eration of central chilled water air-conditioning systems with
primary/secondary pumping. The hierarchy of system control
over energy efficiency is stressed in an article on variable flow
chilled water central air-conditioning systems.3
“A major problem that designers have made in working with
variable flow compound pumping systems is that they have
assumed the purpose of the design was energy conservation
through variable speed pumping, and this is incorrect. The
purpose of the design is to provide constant supply water tem-
perature with multiple chiller plants while gaining the benefit
of variable flow energy economics.” In other words, energy
efficiency is subservient to control.
When designing chilled water air-conditioning systems,
control valve sizing is critical in providing the desired envi-
ronmental conditions. Developing a linear relationship be-
tween valve stem position and coil heat transfer characteristics
generally requires an equal percentage type valve. In addi-
tion, the valve’s percent authority, i.e., the pressure drop across
the valve compared with the pressure drop across the entire
branch circuit, should be approximately 50%. However, this
required high-pressure drop across the control valve results
in additional pump energy. Again, energy efficiency is sub-
servient to control.
Variable speed drives are recommended because of their en-
ergy saving characteristics. With a variable air volume system,
the supply air fan’s variable speed drive provides more accurate
control of downstream duct static air pressure, thereby increas-
Figure 2: Hierarchy of HVAC design needs.
Supporting Issues
Owners’ Project Requirements, Planning and Design Cri-
teria, Owner’s Design Guidelines, Owners’ Operating Stan-
dard and Maintenance Requirements, Building Codes,
HVAC Standards, Manufacturers’ Equipment Safety Stan-
dards, Applicable Regulations, Project Commissioning
Requirements, Discount Rate, Minimum Rate of Return,
Owners’ Planning and Budgeting Staff
Integrated Design Process (ASHRAE Handbooks), Ap-
propriate Systems Components, Durability, Designer’s
Quality of Care, Sustainability, Flexibility, Accessibility,
Functionality, Maintainability, Owners’ Project and Con-
struction Management Staff
Owners’ Maintenance Program, Capability and Number
of Operations and Maintenance Staff, Operations and
Maintenance Budget, Staff and Management Training
Resources, Management’s Support of Operations and
Maintenance Staff, Automation Hardware and Software
Resources, File Resources (Design and As-Constructed
Documents, Commissioning and Testing, Adjusting and
Balancing Reports, Approved Shop Drawings, Perfor-
mance Tests, Operations and Maintenance Manuals) and
Other Supporting Issues
August 2003
ASHRAE Journal
43
ing system control and space comfort. In addition, fan motor
energy and its related cost are reduced.
Small electronic variable speed fan drives are being installed
on residential heating and cooling units. Rather than shutting
off when the thermostat is not calling for heating or cooling,
the fan runs at low speed, which decreases the propensity for
air stratification. In two-story homes with the additional verti-
cally separated occupied spaces, continuous low airflow sig-
nificantly decreases stratification and provides more uniform
space temperature control, which increases comfort.
In another example of relationships, porous chilled water
pipe insulation thickness is sometimes increased in humid
environments not to save energy as much as to decrease the
propensity for condensation forming on the outer surface. If
moisture condenses, the insulating properties and resulting
insulation performance can be lost. If severe enough, this
affects the reliability and control of the end-use point equip-
ment. A better solution is to install zero permeability insula-
tion in this type of environment.
Many of Missouri’s larger state-owned facilities have cen-
tral primary/secondary chilled water systems with multiple
constant flow chillers in the primary system and a variable
flow secondary system. Providing the coldest available chilled
water to the secondary loop and their downstream coils re-
quires that the primary loop’s flow rate be equal to or greater
than the secondary loop’s flow rate. If the primary’s flow rate
is less than the secondary, mixing occurs, which results in
increased secondary chilled water supply temperature. Con-
sequently, when operating near full load conditions, air han-
dlers’ cooling coils may not have sufficient capacity to control
space humidity loads and temperatures.
Operators have, on occasion, run the least number of chillers
to save chiller compressor, condenser pump, chilled water pump
and cooling tower fan electrical energy. However, even with
these energy-saving intentions, the primary loop’s flow rate is
generally less than the secondary resulting in a supply water
temperature increase and potential loss of space humidity and
temperature control. In the need’s hierarchy, space humidity and
temperature control are a higher priority than energy efficiency.
Building envelope renovation projects, such as window re-
placements, generally are justified based on energy cost sav-
ings. Old windows that have lost their weatherproof seals can
cause moisture to penetrate the structure. In addition, infiltra-
tion air can make the occupied spaces uncomfortable. Long-
term building envelope integrity and room temperature control
are higher needs than energy efficiency. When requesting funds
for window replacement, the budget request can be based on
the building envelope’s integrity and environmental control
issues with the added bonus of energy and cost savings.
Sometimes, energy conservation projects can meet several
needs simultaneously. For example, in central steam heating
plants with low summer flow requirements, a new base load
boiler can provide all three needs. Adding boiler capacity in-
creases plant reliability, the smaller boiler more closely matches
the plant’s loads, resulting in better control and stabilization
of steam pressure while also increasing energy efficiency.
Project Budget and Other Design Issues
From a broader perspective, the hierarchy is secondary to
the project budget (Figure 2). In addition, the integrity of the
HVAC budget must be maintained throughout the design pro-
cess to ensure a successful project.
The extent and resulting cost of safety components in resi-
dential systems, for example, tends to be less sophisticated
than in large institutional or industrial systems. Regarding
reliability, a small residence generally has one space-heating
furnace, whereas an institutional heating plant probably has
Historical Perspective
One hundred and fifty years ago, boiler explosions were
a frequent occurrence. Over the following years with
better understanding of pressure vessel and other en-
ergy systems’ design methods along with better materi-
als, manufacturing methods and favorable economics,
coupled with inspection and operating procedures, boiler
explosions and major equipment failures are extremely
rare today. With safety no longer a dominant concern,
system reliability was further addressed. Again, as de-
sign knowledge and procedures evolved along with bet-
ter materials, manufacturing methods and the econom-
ics of the market place coupled with inspections and op-
erating procedures, reliable full load followed by modu-
lating part load system operation became the mainstay.
At the third level, system control started from the very
simple mechanical and with time led to the more com-
plex. As means and methods were developed, pneu-
matic, electric then electronic, leading to today’s Internet
enhanced, direct digital control systems evolved. As the
issues of safety, reliability and system control evolved,
closely behind was the energy efficiency issue.
For most of the first seventy plus years of the last cen-
tury, this country’s abundant and cheap fuels resulted in
little attention to this need. There were obvious excep-
tions with very large energy conversion systems, like coal-
fired electric generating plants. However, for the most
part in our industry, energy efficiency was a low priority.
In the 1960’s for example, a favorite HVAC system was
the reheat system because of its excellent space tem-
perature control capabilities. The 1973/74-energy crunch
quickly gave energy efficiency a much higher priority. A
second energy price shock wave occurred in 1979/80
further raising concerns about increasing utility costs and
better HVAC system energy performance. In response to
quickly rising building HVAC energy costs, ASHRAE Stan-
dard 90-1975, Energy Conservation in New Building De-
sign, was developed and followed by updated versions
in 1980, 1989, 1999 and 2001.
44
ASHRAE Journal ashrae.org
August 2003
firm capacity, i.e., with the loss of the largest unit; the remain-
ing units have the capacity to carry the peak load. Residen-
tial heating and cooling controls are generally two positions,
i.e., on or off. More complex and expensive institutional con-
trols are generally modulating with proportional action or
additional degrees of control.
Most safety needs are mandatory and are met by complying
with various building codes and regulations along with manu-
facturers’ industry standards. Reliability and control needs are
to a larger extent dependent upon the owners’ design guide-
lines, operating standards and maintenance requirements. Sys-
tem energy efficiency needs are generally based on the owners’
minimum energy efficiency standard or economic decisions
based on simple payback period, rate of return, saving-to-
investment ratio or, perhaps, life-cycle cost.
Design of energy conservation measures can be compro-
mised if the previous hierarchy issues are not properly under-
stood and implemented. From the more general design
perspective, HVAC systems can also be compromised during
the design process if several other issues are not considered.
The design must be integrated, incorporating the combined
requirements of the various systems and equipment needs.
Furthermore, HVAC system components must be appropriate,
suitable for the specific application and meeting the owners’
project requirements. The integrity of the HVAC budget must
be maintained to ensure that a reliable, functional and main-
tainable design is not placed in jeopardy. Value engineering
is an excellent tool for providing an effective and economi-
cal system. However, this tool can impact HVAC systems nega-
tively given minimal building codes and inadequate or poorly
documented planning and design criteria.
Other Supporting Issues
Providing a safe, reliable, controlled and energy efficient
design of energy conservation measures requires several other
supporting issues (Figure 2). Owners must have a planned main-
tenance program to ensure that equipment and systems per-
form their intended functions throughout their service life.
Without adequate maintenance, equipment performance de-
grades with time, decreasing reliability, reducing the prob-
ability of good system control and resulting in possible lower
energy cost savings. Adequate equipment access for routine
and other types of maintenance is essential.
Sufficient operating and maintenance (O&M) staff must be
available and capable of operating and maintaining the energy
conservation measures. A higher level of technology requires a
more knowledgeable staff. Accordingly, upgrading direct digi-
tal controls should be accompanied by additional staff training.
Ample automation hardware along with the appropriate soft-
ware needs to be available along with the proper tools and equip-
ment to complete the required tasks. O&M budgets must be
sufficient to attract, train and retain staff as well as management.
Continued management support is critical. Easy access to
relevant project information including: design data, as-con-
structed drawings, commissioning documents, testing, adjust-
ing and balancing reports, approved shop drawings of all
significant equipment components, performance tests and
O&M manuals should be provided.
Conclusions
Over the last 50 years, we have witnessed a steady increase
in our standard of living and resulting quality of life provided
in large part by various types of machines, our mechanical/
electrical “servants.” However, these machine servants, like
human servants, need food. The machines’ food is “energy.”
One method of making energy available for other and future
uses is by increasing the energy performance of existing sys-
tems. Actually realizing the calculated energy cost savings
when proposing energy conservation measures requires an
understanding and then the application of a specific set of
hierarchical design needs.
Turbulent times 60 years ago motivated Abraham Maslow
to think about a model of human needs and their hierarchical
relationships. The HVAC design needs model provides the
entry-level engineer with a simple structure for understand-
ing the hierarchical relationships of energy conservation mea-
sures. Additionally, the model provides the journeyman
engineer with a hierarchical concept to better understand,
and then apply, the more complex energy conservation de-
sign relationships. Better understanding will help to bring
about safe, reliable and in control “sustained energy effi-
cient systems.”
References
1. Maslow, A.H. 1954. Motivation and Personality. Harper &
Row Publishers, Inc.
2. ANSI/ASHRAE Standard 55-1992, Thermal Environmen-
tal Conditions for Human Occupancy.
3. Coad, W.J. 1998. “A fundamental perspective on chilled
water systems.” Heating/Piping/Air Conditioning (8):59–66.
Bibliography
1997 ASHRAE Handbook—Fundamentals. Chap. 8, “Thermal com-
fort.” pp. 20–22.
Coad, W. 2000. “Energy conservation is an ethic.” ASHRAE Journal
42(7):16–21.
Hegberg, M.C. 2000. “Control valve selection for hydronic sys-
tems.” ASHRAE Journal 42(11):33–40.
U.S. General Services Administration. 1992. “Value engineering pro-
gram guide for design and construction.” Public Building Service. Vol.
1, PBS-PQ250. Dec. 12. www.gsa.gov/Portal/content/offerings\_
content.jsp?contentOID=116725&contentType=1004.
1996 ASHRAE Handbook—HVAC Systems and Equipment, Chap. 1,
“Air conditioning system selection and design.”
August 2003
ASHRAE Journal
35
By Rick VanSeters, Member ASHRAE
T
About the Author
Rick VanSeters is a product engineer with Parker
Hannifin, Refrigerating Specialties Division, in
Broadview, Ill.
he efficiency and operating flexibility advantages of liquid recircula-
tion systems — relative to direct expansion — more than offset
their added complexity in larger refrigeration systems. The basic ele-
ments of a liquid recirculation system, sometimes referred to as an
overfeed system, are shown in Figure 1. As the term “overfeed” im-
plies, much more liquid is fed to the evaporator than actually is vapor-
ized. By overfeeding the evaporator, the coil inner surface is kept thor-
oughly wetted and has optimum heat transfer.
lead to serious operating difficulties.
Knowing a few basic principles about
their design and operation can keep these
systems operating satisfactorily and prof-
itably.
Selecting the Pump
Overfeed & Recirculation Rates
Overfeed & Recirculation Rates
Overfeed & Recirculation Rates
Overfeed & Recirculation Rates
Overfeed & Recirculation Rates
Overfeed rate is the ratio of the liquid
mass that exits the evaporator to the va-
por mass exiting. The recirculation rate
(not to be confused with overfeed rate) is
the ratio of the liquid mass that enters
the evaporator to the vapor mass that
exits. If all of the liquid is vaporized, the
overfeed rate is zero and the recircula-
tion rate is one. Recirculation and over-
feed rates vary for different systems as
shown in Tables 1 and 2.
Overfeeding also ensures the vapor ex-
iting the coil is close to saturation (not
superheated), permitting lower compres-
sor inlet temperatures. Furthermore, the
high and low sides are effectively
decoupled in recirculation systems,
which allows more efficient operation of
the condensers. This article focuses on the
installation and operation of centrifugal
pumps in a liquid recirculation system.
The advantages of this approach, com-
pared to direct expansion are summarized
in the sidebar, “Overfeed Advantages.”
The low-pressure receiver, sometimes
called an accumulator, contains saturated
liquid refrigerant. Using a pump to move
this saturated liquid from one place to
another is a difficult task. Even when the
low-pressure receiver and pump are sized
properly, interactions between them can
The following article was published in ASHRAE Journal, August 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
36
ASHRAE Journal ashrae.org
August 2003
Types of Centrifugal P
ypes of Centrifugal P
ypes of Centrifugal P
ypes of Centrifugal P
ypes of Centrifugal Pumps
umps
umps
umps
umps
Centrifugal pumps are open or her-
metic. In hermetic pumps, liquid re-
frigerant circulates through the
motor’s rotating parts to lubricate
bearings and carry away heat. A thin
shell separates the rotor and stator
windings. Since bearings rely on liq-
uid refrigerant for cooling and lubri-
cation, they cannot be allowed to run
dry ever. If minimum flow through
the pump is not provided, the motor
heat vaporizes the refrigerant inside,
and the bearings run dry. However,
when properly installed and oper-
ated, hermetic pumps are leak-proof and dependable.
Open, or non-hermetic, pumps have a lower initial cost and are
repaired more easily in the field than hermetic pumps. Also, open
pumps are well-suited for applications with frequent starting and
stopping, such as liquid transfer. Starting and stopping a her-
metic pump can cause sporadic flow through motor windings.
The windings heat up and the bearings can run dry. Open pumps
are better suited for applications where pumping is erratic.
Selecting the Pump Size
Selecting the Pump Size
Selecting the Pump Size
Selecting the Pump Size
Selecting the Pump Size
Once the decision has been made to use either a hermetic or
open pump, the correct pump size must be selected for the
specific application (see sidebar “Defining ‘Head’”).
The dashed curve in Figure 2 shows how total head increases
with flow through a typical refrigeration system. The solid curve
in Figure 2 shows how much liquid a typical centrifugal pump
can move against different flow resistances. The intersection of
pump curve and system curve defines the system’s operating
point, which is how much flow circulates in a particular system
The following discussion briefly compares liquid overfeed
and direct expansion (DX) for ammonia and R-22 systems. The
advantages of decoupling the high and low sides of the system
by using liquid recirculation have been omitted because this
issue is better explained in an examination of condenser perfor-
mance. Also, exact energy and equipment costs are too vari-
able to be included here.
Ammonia liquid overfeed systems are more common than
halocarbon recirculation systems. One reason is the large dif-
ference in flow volumes between the two refrigerants. A 100-ton
(350 kW) system with a 0°F (–18°C) evaporator requires about
35 lb/min (0.85 cfm [0.4 L/s]) of saturated liquid ammonia to
provide the desired refrigerating effect. By comparison, an R-22
system requires 212 lb/min (2.5 cfm [1.2 L/s]) of liquid flow. As
the temperature drops, the mass and volume flow rates also
Advantages of Overfeed Systems
drop. For ammonia, accurately distributing this small flow among
several DX cooling units becomes problematic as orifices be-
come smaller. Therefore, liquid recirculation especially is help-
ful for ammonia, where system control is improved by increasing
refrigerant flow rate. However, regardless of the type of refriger-
ant, liquid overfeed can significantly reduce the total system
power requirements.
Consider the 100-ton (350 kW) R-22 system. With a 3:1 recir-
culation rate, a 10 hp (7.5 kW) pump is needed to move the
required 57 gpm (0.4 L/s) against a 50-ft (150 kPa) system
head. (For an ammonia system, only a 3 hp [2.2 kW] pump
would be required for a 19 gpm [1.2 L/s] flow rate.) The pump,
liquid accumulator, and associated piping represent the bulk of
the extra equipment cost of the overfeed system. The extra pump
horsepower represents a significant additional operating cost.
with a particular pump. Ideally, the operating point coincides
with the refrigerant flow needed to satisfy process loads, and
will be at or near the peak efficiency point of the pump.
If a pump was specifically designed for a particular appli-
cation, the goal of peak efficiency at the operating point
could be matched precisely. Unfortunately, the true system
curve cannot be determined precisely through calculation.
Even if the exact curve could be determined, the actual flow
rate in the system would vary depending on a number of fac-
tors. Refrigerant flow through individual evaporators is typi-
cally fine-tuned for a specific load with valves located just
upstream (Figure 1). The total load on the system can vary for
a number of reasons.
Even if the system flow could be determined with precision
during design, it is impractical to custom design a pump for
each new application. Although a pump curve can be varied
somewhat by the motor’s speed, this approach is somewhat
limited by the geometry of the pump impeller. Also, speed
controls add another level of complexity and expense.
High Pressure
Receiver
Condenser
Evaporators
Compressor
Pump
Low Pressure
Receiver
Figure 1: Basic elements of an overfeed system.
August 2003
ASHRAE Journal
37
Because it can be impractical to tailor a pump’s operating
curve to a particular system, it is more common for a designer
to select an off-the-shelf, fixed-speed pump. These pumps have
high operating efficiencies over a broad range of flows. The
designer selects a pump capable of moving the maximum an-
ticipated system flow at the highest total head. A small amount
of flow beyond what’s needed for process loads can be returned
to the low-pressure receiver via a bypass line. Naturally, if the
pump were grossly oversized, this bypass flow would represent
a significant amount of wasted energy.
Installing the Pump
Once the right pump has been selected for an application, it
needs to be connected to the system. Even a high-quality pump
can have operating difficulties if it is installed improperly.
Most operational problems are related to the flow of the refrig-
erant through the pump impeller. These problems often can be
traced to the size and arrangement of the equipment connected
The performance of an evaporator is based on two main
factors: 1) the temperature difference between the refrigerant
inside and the air (or other fluid) outside the coil, and 2) the
heat transfer rate. In a DX system the temperature difference is
reduced because of the need to superheat the refrigerant, and
the heat transfer rate is reduced as more refrigerant vaporizes
within the coil. The performance penalty can be substantial for
an evaporator operating in a DX system. One manufacturer
shows the capacity of a given evaporator can be 10% to 20%
less when used in a DX system, compared to liquid overfeed.
Thus, the DX system requires a larger evaporator, partially off-
setting the extra equipment cost of the overfeed system.
Larger evaporators frequently require a step up in fan horse-
power. This increases the total required refrigerating capacity
of the system. For example, a 100-ton (350 kW) DX system
might need evaporators with 45 total fan hp (34 kW). An over-
feed system needs less coil area and only 30 fan hp (22 kW)
because of the better heat transfer. The extra 15 fan hp (11 kW)
inside the refrigerated space for a DX system adds about 5 tons
(18 kW) to the system load. In addition to the extra equipment
cost of a larger evaporator with larger motors, the operating
cost increases because extra fan heat energy must be removed.
The net difference in equipment cost between a system with a
larger evaporator and a system with pump and accumulator
depends on details of the specific application. The tradeoff here
may or may not be in favor of liquid overfeed. As alluded to
earlier, decoupling the high and low sides of the system with
liquid recirculation provides operating flexibility to lower con-
densing temperature in cold weather. Again, this may or may
not be advantageous in light of hot gas needs. However, the net
5 hp (3.7 kW) reduction in power required for the R-22 system
(12 hp [9 kW] for ammonia), as well as the 5-ton (18 kW) load
reduction over the life of a 100-ton (350 kW) system, justifies the
liquid recirculation approach.
Pumps are rated in terms of flow capacity and flow resis-
tance. In the United States, capacity is given in gallons per
minute. Flow resistance is expressed in terms of pressure
loss (pump head), specified in feet.
To understand using units of feet to quantify pressure,
imagine a tall, empty vertical pipe. Plug the bottom of the
pipe with a piston. As the pipe gradually fills with water,
you would need to press harder and harder to hold the
piston in place against the weight of the rising column of
water. Since you’re not trying to move the piston, only hold
it in place, the height of the column of liquid is the “static
head.” You can relate the force needed to apply to the
height of the column and density of the liquid. This allows
you to relate the height of the column in feet to traditional
force per unit area.
Then imagine you push the piston upward and water
begins to flow out of the top of the pipe. The harder and
faster you push, the faster water flows out. The pressure
applied in excess of the static head is called the “dynamic
head.” Now, imagine the top of the pipe is connected to a
series of long horizontal pipes, elbows, and valves. You
can see that the relationship between the dynamic head
and the flow volume depends on flow velocities, friction
factors and valve characteristics. (Calculation of dynamic
head is a complex procedure and beyond the scope of
this article.) The sum of the static and dynamic heads is
total system head.
Defining ‘Head’
to the pump. A typical pump and receiver arrangement might
look like Figure 3 for a hermetic pump.
To understand the influences of the pump connections, it is
necessary to understand net positive suction head (NPSH).
Liquid inside the receiver is at saturated conditions, so any
drop in pressure causes it to partially vaporize. When the re-
frigerant enters the pump impeller, it is accelerated, and the
pressure necessarily drops temporarily. Any resultant vapor
can cause cavitation or partially block the impeller inlet. Cavi-
tation is the violent implosion of vapor “cavities” that can
damage the pump. Any partial blockage of the impeller inlet
e
r
u
t
a
r
e
p
m
e
T
r
o
t
a
r
o
p
a
v
E
e
t
a
R
d
e
e
fr
e
v
O
F
°
5
3
o
t
°
0
1
1
:
2
F
°
0
1
o
t
°
0
1
–
1
:
3
F
°
0
1
–
o
t
°
5
3
–
1
:
4
)r
e
z
e
e
r
F
ts
al
B
(
F
°
5
3
–
o
t
°
0
5
–
1
:
6
)r
e
z
e
e
r
F
e
t
al
P
(
F
°
0
5
–
1
:
0
2
o
t
p
U
Table 1: Overfeed rates.
e
p
y
T
m
e
t
s
y
S
e
t
a
R
.
c
ri
c
e
R
)r
o
t
a
r
o
p
a
v
E
d
e
e
F
-
p
o
T
(
ain
o
m
m
A
7
–
6
)r
o
t
a
r
o
p
a
v
E
d
e
e
F
-
m
o
tt
o
B
(
ain
o
m
m
A
4
–
2
d
e
e
f
p
U
–
2
2
-
R
3
Table 2: Recirculation rates.
August 2003
can reduce system flow and potentially damage a hermetic
pump. To prevent liquid from flashing to a vapor when it en-
ters the impeller, the pressure there needs to be increased suffi-
ciently above saturation. This is what NPSH accomplishes. By
mounting the pump some distance below the receiver, the
weight of the liquid column above increases the inlet pressure
sufficiently so cavitation will not occur. The connection from
the bottom of the receiver to the pump is called the drop leg.
The height of the liquid column head required to prevent cavi-
tation is sometimes called NPSHR.
Even with adequate NPSHR, if flow through the system is
stopped or drastically reduced, cavitation can still occur. For
example, evaporator shutdown or a blocked pump inlet
strainer, can reduce pump inlet flow to the point where some
of the refrigerant actually reverses direction and simply spins
in place at the impeller. The vorticity of this recirculation can
lead to cavitation. Protection against low flow can be pro-
vided by either a differential pressure switch installed be-
tween the pump inlet and discharge, or by a flow sensor
mounted in the discharge pipe.
Another method of protecting the pump against low-
flow/high-backpressure conditions is to install a bypass line
downstream of the pump. A pressure regulator in this line opens
if the pump discharge pressure rises too high, and the flow is
routed directly back to the receiver.
Preventing cavitation means vapor will not be generated
inside the impeller. However, remember that vapor and liquid
exist in equilibrium inside the receiver. So, even if vapor gen-
eration within the pump is prevented, it is possible for vapor to
flow with the liquid into the impeller from the receiver vessel.
As with cavitation, vapor ingestion can reduce pumping ca-
pacity, disrupting the system, and damaging a hermetic pump.
Operating conditions that can lead to vapor ingestion include:
• If liquid drains quickly at a time of low level in the re-
ceiver, a vortex can form similar to the whirlpool seen when
draining a bathtub. If the bottom of this whirlpool becomes
entrained by the liquid refrigerant moving into the drop leg,
vapor can be pulled into the pump. For this reason, a vortex
breaker typically is installed by the vessel manufacturer.
• Refrigeration load variations can result in pressure tran-
sients within the receiver. A pressure drop that is faster than
about 1 psi (6.9 kPa) per minute causes boiling to occur below
the liquid surface. Bubbles near the mouth of the drop leg can
be entrained by the flow into the pump.
• When the liquid level within the receiver drops low enough
so that the liquid makeup solenoid opens, new refrigerant en-
ters as a mixture of liquid and vapor. The vapor is drawn into
the compressor, and the compressor loads to a higher capacity.
When the proper liquid level is restored, the makeup solenoid
closes, but the compressor continues to run at the higher ca-
pacity for a short time. During this time, the receiver pressure
drops and liquid refrigerant begins to boil.
• During defrost, hot gas is allowed into the evaporator and
warms the coils. Eventually the pressure builds, the defrost
regulator opens, and the hot gas moves down the wet return
line into the receiver. The superheated gas causes the refriger-
ant to boil, forming bubbles below the liquid surface. Also, as
before, the compressors respond by loading to a higher capac-
ity. At the conclusion of defrost, the compressor continues to
Dynamic
Head
Static
Head
100
10
1
Pump Head (ft)
0
10
20
30
40
50
60
70
80
90
Capacity (gpm)
System Curve
Pump Curve
Figure 2: Total head increases with flow.
Advertisement in the print edition formerly in this space.
August 2003
ASHRAE Journal
39
run at the higher capacity, resulting in the pressure drop de-
scribed previously.
Protection from vapor ingestion is largely provided by the
depth of the liquid inside the receiver. The liquid depth is influ-
enced by the construction of the receiver, for example, whether
it is horizontal or vertical. Also, the locations of the various
vessel connections can contribute to, or prevent, vapor inges-
tion. For example, a liquid makeup line that dumps directly
above the pump inlet will agitate the liquid and cause bubbles.
The total distance from the minimum liquid level in the vessel
to the pump is the actual net positive suction head, or NPSHA.
Because it is not always possible to avoid operating condi-
tions that can lead to vapor ingestion, arrange the system to be
as forgiving as possible. Avoid horizontal runs in the drop leg. If
there must be a horizontal section, angle the pipe slightly to
permit vapor bubbles to rise back into the receiver. Specify a
large diameter for the drop leg to keep the velocity of the refrig-
erant low. This allows any entrained bubbles to float easily back
into the receiver. Connect the drop leg directly to the pump
inlet with a low-pressure drop stop valve. The low-pressure drop
helps maintain maximum NPSH. A reducer connects the larger
diameter drop leg to the stop valve. On horizontal runs, this
reducer should be eccentric, and installed to allow bubbles to
return to the receiver easily.
Because the pumps discussed here were designed to move
refrigerant, not viscous oil, significant oil quantities can dam-
age a pump. The mouth of the drop leg should protrude about
2 in. (50 mm) into the receiver to prevent any oil collecting at
the bottom of the vessel from being ingested by the pump.
(The receiver also should have a separate oil trap.)
Summary
Liquid recirculation can provide an efficient and flexible
approach to large refrigeration systems. Centrifugal pumps are
only one of the elements in successful operation of these sys-
tems. Selecting the pump for an application is straightforward
once the system capacity and head are known. Even with prop-
erly selected components, improper arrangement can adversely
affect pump performance and possibly damage the pump.
While quality pump manufacturers are aware of the issues
discussed here, each manufacturer has its own approach to
addressing them. It is crucial to carefully follow specific manu-
facturer recommendations for NPSH, pipe sizes, and other
factors.
Low Level Switch (For Pump Shut-Down)
Liquid Makeup
Min. Liquid
Operating
Level
Liquid & Vapor Return from
Evaporators
Pressure Bypass Valve
Liquid Supply to Evaporators
Combination Stop/Check Valve at Pump Outlet
Pump-Out Connection
Low Pressure-Drop Stop Valve
At Pump Inlet
Drop Leg
Oil Trap
Low Pressure Receiver
Liquid Outlet with Vortex Breaker
To Compressors
Flow
Safety
Switch
NPSH
Figure 3: Pump and receiver arrangement for hermetic pump.
Advertisement in the print edition formerly in this space.
August 2003
ASHRAE Journal
57
Air-To-Air Energy
Recovery Heat Exchangers
By John Dieckmann, Member ASHRAE, Kurt W. Roth, Ph.D., Associate Member ASHRAE,
and James Brodrick, Ph.D., Member ASHRAE
A
This is the sixth article covering a new energy-saving technol-
ogy evaluated in a recent U.S. Department of Energy report,
which is available at www.eren.doe.gov/buildings/documents.
ir-to-air energy recovery heat exchangers (ERHXs) include
heat recovery ventilators (HRVs) and energy recovery
ventilators (ERVs). They are placed in ventilation units,
unitary air conditioners, and air-handling units that take in
outdoor air (OA) while venting indoor air (Figure 1). Exhaust
air from the building interior passes through one side of the
exchanger, counter flow to the incoming makeup air, which
passes through the other side of the exchanger. During the cool-
ing season, the (cooler) indoor air precools the incoming OA.
The transfer of heat reverses during the heating season, i.e., the
exchanger transfers heat from the warmer indoor air to preheat
the incoming OA. The heat exchanger may transfer sensible
heat only (HRV) or both sensible and latent heat (ERV). Typical
heat and enthalpy exchange efficiencies range from 55% to
almost 80%.1 ARI Standard 1060 and ASHRAE Standard 84
form the basis for rigorous performance ratings of ERHXs.
Several configurations of air-to-air ERHXs exist. Plate-fin
arrangements transfer only sensible heat between the makeup
and exhaust airstreams. Plate arrangements constructed with
moisture permeable plastic can transfer latent heat as well,
although no product based on this principle has been commer-
cialized on a significant scale.
Heat and enthalpy wheels are slowly rotating discs made of
thin metal, plastic, paper or ceramic surfaces, such as honey-
comb or a random woven screen mesh, to create large surface
areas. Enthalpy wheels use the same types of heat transfer sur-
faces, but add desiccant material, typically silica gel or a mo-
lecular sieve (adhered to the matrix material), that enable total
enthalpy transfer, that is, both mass (moisture) and heat transfer.
Implementation of energy recovery wheels in rooftop units
is limited primarily to niche applications where the benefits
are obvious, e.g., exhaust fan unit replacement in high-humid-
ity locations and/or high makeup air applications. Air-to-air
ERHXs can be integrated with single package rooftop unitary
air conditioners (Figure 2). Alternatively, most major air-
conditioning manufacturers offer add-on accessory ERHX
packages for select AC unit models.
For an ERHX to operate effectively, the exhaust airflow must
meet two key requirements. First, the flow rate must equal a
significant fraction of the makeup airflow rate (>~75%). Sec-
ond, the temperature and humidity of the exhaust air must be
close to that of the conditioned space, i.e., heat losses or gains
in the return and exhaust ductwork must be small.
Energy Savings Potential
When OA is introduced into the interior space of a building at
a higher or lower temperature than the interior temperature, it
must be cooled or heated (respectively) to bring it to the space
temperature. By exchanging heat with the exhaust airstream to
precool (during cooling season) or preheat (heating season) in-
coming OA, heat exchangers reduce the sensible portion of the
ventilation-induced air-conditioning and heating loads. En-
thalpy exchangers also transfer humidity and thus diminish the
latent cooling and heating (dehumidification and humidifica-
tion, respectively) portion of the ventilation load.
On the other hand, ERHXs increase ventilation fan energy
because of the additional pressure drop posed by the devices.
ASHRAE’s Handbook1 indicates that wheel and flat-plate heat
exchanger pressure drops (in inches of water) range from 0.25 to
1.0 (62 to 250 Pa) and 0.1 to 1.5 (25 to 375 Pa), respectively. In
practice, the ERHX face velocity has a large impact on the mag-
nitude of the increase in ventilation fan energy consumption.
In a reasonably tight building, ERVs can reduce annual cool-
ing and heating energy consumption by about one-third.2,3
Taking fan energy into account, an ERV has a maximum na-
tional energy savings potential of 0.5 to 0.6 quads in commer-
cial buildings. In addition, ERVs can reduce peak heating and
cooling loads by up to one-third.2 Actual energy savings and
peak cooling load reductions for a specific building depend
greatly upon local climate and building OA requirements.
Market Factors
In addition to reducing HVAC energy consumption, ERHXs
also reduce the required air-conditioning capacity for the build-
ing because they decrease the contribution of the OA to the
design air-conditioning load. For instance, a simple calcula-
tion shows that roughly every 170 cfm (80 L/s) exhausted from
an ERV reduces peak air-conditioning tonnage by 1 ton (3.5
kW).\* The decrease in required air-conditioning tonnage off-
\* Assuming that the enthalpy exchange effectiveness equals 70% and
the following indoor and outdoor conditions: 75oF (24°C) at 50% RH,
95oF (35°C) at 67% RH.
The following article was published in ASHRAE Journal, August 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
58
ASHRAE Journal ashrae.org
August 2003
T4, H4
T1, H1
T3, H3
T2, H2
Exhaust Air
Outdoor Air
Return Air
Supply Air
ERHX
Exhaust
Blower
ERHX
Makeup
Air
Plenum
Return
Air
Plenum
Evaporator
Dampers
Balance of Unitary
Air Conditioner
Figure 1: ERHX in ventilation application.
Figure 2: Unitary AC with factory-integrated ERHX.
Duct Wall (typ.)
sets the first-cost premium of the ERHXs and leads to attrac-
tive payback periods of about two years.
Although ERVs appear to have attractive economics in a size-
able percentage of applications, only about 1% of potential ap-
plications specify ERVs. ERHXs for ventilation suffer from a
perception of higher first cost in the marketplace, in some in-
stances because HVAC system designers do not take full credit
for the offset in chiller or unitary air-conditioner capacity (cost)
afforded by the device. The heat/enthalpy transfer surfaces of an
ERHX require periodic cleaning to maintain effectiveness. The
frequency depends on the cleanliness of the OA and exhaust air.
In colder climates during the heating season, frosting protection
may be necessary. Heat wheels and enthalpy wheels also are per-
ceived as having greater maintenance requirements than flat plate
heat exchanger devices, due to moving parts and past opera-
tional experiences with early equipment, although current de-
signs have corrected the reliability problems of early equipment.
References
1. 2000 ASHRAE Handbook—HVAC Systems and Equipment, Chap-
ter 44: Air-to-Air Energy Recovery.
2. TIAX. 2002. “Energy consumption characteristics of commercial
building HVAC systems – volume III: energy savings potential.” Final
Report to U.S. DOE, Office of Building Technologies, July.
Kurt W. Roth, Ph.D., is a senior engineer at the Appliance
and Building Technology sector of TIAX, Cambridge, Mass.
John Dieckmann is a principal at the HVAC and Refrigeration
Technology sector of TIAX. James Brodrick, Ph.D., is a project
manager, Building Technologies Program, U.S. Department of
Energy, Washington, D.C.
Advertisement in the print edition formerly in this space.
44
ASHRAE Journal ashrae.org
September 2003
he two essential requirements for the development of the North
American skyscraper are considered to be the elevator and air con-
ditioning. However, contemporary photographs of skyscrapers in the
1920s show they had opening sash windows indicating that, at least for
the upper floors, natural ventilation was used. This is despite air condi-
tioning becoming more common in industrial, commercial and enter-
tainment buildings from the early 1900s onwards.
building but according to architect Solis
Seiferth, constructing a skyscraper was
entirely the idea of Gov. Huey P. Long.
The building is still the tallest state capi-
tol building in the United States.1
The capitol was constructed during
1930–32 at a cost of $5 million. The me-
chanical design engineer was F.H.
Chisholm of Baton Rouge, La. The build-
ing includes two large assembly chambers
on the ground floor (Senate and House of
Representatives), two courts of law and
some 19 floors of offices. The original ser-
vices appear to have been as follows:
By the 1930s, a number of new sky-
scrapers claimed to be air-conditioned
including the Philadelphia PSFS build-
ing completed in 1932.
To see what part, if any, air condition-
ing played in the design of a North Ameri-
can skyscraper of this period, the author
visited the Louisiana State Capitol build-
ing in Baton Rouge, La., 70 miles (113
km) west of New Orleans.
Architects Weiss, Dreyfous and Seiferth
of New Orleans designed this distinctive
34-story art deco style skyscraper. The
Nebraska State Capitol inspired the
Heating. A 15 psi (104 kPa) steam sys-
tem that fed under-window radiators
served all of the office areas. Three natu-
ral gas-fired boilers generated the steam.
Ventilation. The offices had natural
ventilation by opening windows. The as-
sembly chambers and other areas used
100% outside air mechanical supply and
extract systems with filters and steam bat-
tery tempered supplies. These systems
tended to be very elaborate. Figure 1
shows some of the complex ductwork in
the basement necessary to supply and
extract the high air change rates called
for in the debating chambers above.
Air Conditioning?
One major service provided through-
out the building was an “ice water” sys-
tem for drinking fountains. The
building’s specification2 called for two
reciprocating refrigeration compressors
By J. Michael Barber
About the Author
J. Michael Barber is with the Liverpool School
of Architecture and Building Engineering, The Uni-
versity of Liverpool, England.
T
The following article was published in ASHRAE Journal, September 2003. © Copyright 2003 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
September 2003
ASHRAE Journal
45
using carbonic anhydride (carbon dioxide?) refrigerant, one
of 4 in. (102 mm) bore × 6 in. (152 mm) stroke with a 50 hp
(37 kW) motor and the other 3¼ in. (83 mm) bore × 6 in. (152
mm) stroke with an unspecified motor. It was evidently de-
cided that this system was of sufficient cooling capacity to
also provide space cooling (i.e., air conditioning), and con-
sequently was used for cooling the supply air
to the Judge’s reception rooms on the 22nd
and 23rd floors, and to two restaurants on the
ground floor.
These cooling systems appear to have been
fresh air supply with filters, steam coils and
cooler batteries fed with chilled water from the
ice water system. The filters are reported to have
had a novel automatic self-cleaning system,
“Cleaning of the filters is automatic; when the
fan of the unit is shut down the deceleration
starts a motor which operates a washing and
cleaning unit in the filter apparatus.”3
Original mechanical services drawings, dated
November 1930,4 show the mechanical venti-
lation systems and the ice water system, but
show no trace of the air-conditioning systems
described earlier. However, these are described
in later contemporary publications,3,5,6 so it appears that the
air-conditioning systems were something of an afterthought.
A contemporary account written to mark the building’s open-
ing in 1932 reads:
“With hot and cold and ice water flowing on every floor
of the building, an air cooling system for the dining room,
lunch room and judges’ reception rooms and a combina-
tion supply and exhaust ventilation system for the five
large rooms in which large numbers of people
will be assembled, no detail for the comfort
of the users of the building has been over-
looked by Weiss, Dreyfous and Seiferth, Ar-
chitects, who designed the layout, and the
American Plumbing and Heating company,
and the Holzer Sheet Metal Company, who
have made the installations.” 7
The Capitol Today
The building continues to serve its purpose
as the state capitol, and is now fully air condi-
tioned (ca. 1955) with little appearing to remain
of the original 1931 HVAC systems.
Conclusions
The building as designed, was basically not
air-conditioned, using natural ventilation for of-
fice floors. Thermal comfort in the assembly chambers was
achieved by providing high air change rates of outside air (12
Louisiana State Capitol used mainly mechanical and natural ventilation.
1930s postcard of capitol.
...water that had
circulated through
air-cooling coils
was apparently
used for drinking!
No worries about
such things as
Legionella in
those days!
‘
’
Figure 1: The Louisiana State Capitol’s original basement plan showing ductwork.
Advertisement in the print edition formerly in this space.
September 2003
ASHRAE Journal
47
ach). To do this satisfactorily required extensive and complex
ductwork to get the air in and out without creating unaccept-
able air movement. However, three internal areas were belatedly
air-conditioned using chilled water taken from the extensive
‘ice water’ drinking fountain system. Hence, water that had cir-
culated through air-cooling coils was apparently used for drink-
ing! No worries about such things as Legionella in those days!
Thus, in this particular design of 1929–30, it appears that
mechanical refrigeration was considered best used for aiding
the occupants’ general comfort by providing them with copi-
ous supplies of chilled drinking water rather than a mechani-
cally cooled (i.e., air conditioned) environment.
An interesting feature described in a contemporary trade
magazine article3 is that the extract ventilation from the kitchen
was passed “through a radi-ion, which deodorises the air and
puts ozone into it before discharge” to outside. Treatment for
the extract air rather than the supply!
Therefore, in this particular example, air conditioning had a
modest role in the building’s design. Instead, reliance was
placed on natural ventilation or high air-change rate mechani-
cal ventilation systems for thermal comfort. One wonders if
design engineer Chisholm calculated the savings in ductwork
costs and fan power that would have occurred if he had made
more use of air conditioning in his building. If he did, he prob-
ably concluded the high cost of refrigeration at that time can-
celled out savings elsewhere.
Acknowledgments
The author would like to thank Pat Pickens, building man-
ager of the capitol, and Bill Le Blanc for help in facilitating
his research. Regretfully, lack of research time has precluded
this story being told in greater depth. It would be good if the
work could be continued to unearth the full story of the design
decisions by Chisholm and his team, who were working at that
exciting time when comfort air conditioning in the workplace
was ceasing to be a novelty.
References
1. Gorin, A.A. 2000. The Rivergate. Howard-Tilton Memorial Li-
brary, Tulane University. www.rivergate.tulane.edu/chapter1\_text.html.
2. 1930. Original specification for Louisiana State Capitol.
3. 1932. “Estimating ductwork for Louisiana State Capitol building
air-conditioning system.” Heating, Piping and Air Conditioning
4(6):418–419.
4. Weiss, Dreyfous, Seiferth (architects) and F.H. Chisholm (con-
sultant). 1930. Mechanical services drawings at scale ¼ in. to 1 ft.
5. 1931. “Hot and ice water to be provided in new capitol.” Morning
Advocate Dec. 12.
6. 1932. “Louisiana State Capitol.” The Architectural Forum (12):519.
7. 1932. Morning Advocate May 16.
Advertisement in the print edition formerly in this space.
28
ASHRAE Journal ashrae.org
September 2003
By Robert S. Jones, P.E.
About the Author
A
t the Massachusetts Institute of Technology a few years ago, the
school wanted to convert basement storage and shops into class-
rooms. The steam flow noise from a 24 in. (0.6 m) diameter, 200 psig
(1380 kPa) steam distribution main carrying approximately 100,000 lb/h
(12 600 g/s), subjectively was judged to be excessive for classroom teach-
ing. Sound level measurements confirmed that the noise level was 79
dBA, which is well above the ASHRAE recommendation of about 35
dBA (25 to 30 RC) for classrooms.
Reducing Pipeline Noise
For this application, the entire steam
main and branches to other buildings
served by this main were wrapped with 2
in. (51 mm) thick fiberglass pipe insula-
tion. Other types of insulating material,
such as mineral wool or ceramic wool,
could have been used. Because fiberglass
was suitable for the temperatures in-
volved, it was deemed to be the best
noise transmission loss data for mass
loaded vinyl in octave band center fre-
quencies for different thicknesses. All
seams, joints and edges of the treatment
were overlapped a minimum of 2 in. (51
mm) and sealed airtight. This same treat-
ment was applied to the shutoff valves.
(The vinyl manufacturer should recom-
mend sealer or tape for the joints, seams
and edges that is compatible with its
product [Figure 1a].)
Where necessary, Velcro strips were
used for access to elements needing pe-
riodic servicing.
Make certain that materials are not
exposed to temperatures above the
manufacturer’s recommended limits.
Where unusually high temperatures ex-
decoupling agent between the pipe and
vinyl outer skin. Since fiberglass essen-
tially is transparent acoustically, its only
function was to decouple the pipe from
the vinyl outer skin. Calcium silicate
was not recommended due to its stiffness.
The outer skin in this case was mass-
loaded vinyl, with a surface weight of 1
lb/ft2 (4.9 kg/m2). Manufacturers publish
Robert S. Jones, P.E., is a private consultant and
teacher in acoustics. He has written many papers
on acoustics.
Controlling Noise
Controlling Noise
Controlling Noise
Controlling Noise
Controlling Noise
From HV
From HV
From HV
From HV
From HVAC Systems
AC Systems
AC Systems
AC Systems
AC Systems
Controlling Noise
Controlling Noise
Controlling Noise
Controlling Noise
Controlling Noise
From HV
From HV
From HV
From HV
From HVAC Systems
AC Systems
AC Systems
AC Systems
AC Systems
The following article was published in ASHRAE Journal, September 2003. © Copyright 2003 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
September 2003
ASHRAE Journal
29
ist, use ceramic insulation (although even this insulation has
limits).
For outdoor piping, the wrap must be further protected with
an aluminum jacket or other weatherproof material and then
secured in place with aluminum belt straps. This protects the
vinyl from physical damage and ultraviolet rays.
The expected noise reduction should be 10 to 45 decibels,
depending on the noise source’s magnitude and spectrum shape.
Flexible Pipe Connections to Vibrating Equipment
Flexible pipe connections to vibrating HVAC equipment,
especially when installed above ceilings in buildings, require
vibration isolation fittings. Neoprene can rupture due to ex-
cessive pressure or temperature (or even misapplication), mak-
ing it unfit for use above ceilings. In those cases, use
alternatives such as sections of corrugated metal bellows with
braided external cover. These connectors must be at least 18 in.
(0.46 m) long and kept in a slack position. For maximum vi-
bration isolation efficiency, smaller pipe diameters should be
looped a full 360°.
For larger diameter pipe sizes (i.e., in mechanical equipment
rooms), special vibration isolation fittings are recommended.
They should be of a reinforced flexible product with steel
flanges, preferably without steel or wire control snubbers across
the flanges. These connectors need to be specifically designed
to mitigate vibration transmission along the pipe wall and
dampen fluid pulsations in the pumped fluid. Manufacturers
specifically state when fittings are designed for vibration iso-
lation and provide certified ratings. Again, take care not to
exceed the fitting manufacturer’s recommended temperature
and pressure limits. The fittings should be installed to con-
form to the manufacturer’s installation instructions (Figure 1b).
Noisy Ductwork
In many situations, sheet metal ductwork requires external
acoustical treatment similar to that for piping. Where sound
attenuators are used, either inside or outside mechanical equip-
ment rooms, the intervening duct sections between the sound
attenuator and the room wall, floor, or ceiling needs to be
wrapped externally. Where the sound attenuators are in the
mechanical room, the wrap keeps the room noise from enter-
ing the duct after the sound attenuator. When the sound at-
tenuator is outside the mechanical room, the wrap keeps the
noise in the duct until it reaches the sound attenuator.
Semi-rigid fiberglass insulation (2 in. [51 mm] thick) may
be used for the initial wrap for rectangular or square ducts.
Apply over this a wrap of mass-loaded vinyl weighing not less
than 1 lb/ft2 (4.9 kg/m2). When the problem is noise transmis-
sion, fiberglass alone is rarely enough. Fiberglass is the
decoupling agent, which allows the mass-loaded vinyl to per-
form to its optimum ratings.
As an option to mass-loaded vinyl, two layers of 5/8 in. (16
mm) thick gypsum board may be used. The gypsum board
treatment requires a more substantial support method such as
forming a frame or using small metal studs around the duct to
be wrapped. The frame may enclose all four sides of the duct.
However, if the duct is reasonably close to the building con-
struction above, a three-sided frame can be used with the side
legs attached to the roof or slab construction (Figure 2). The
two layers of gypsum board can be fastened to the support
frame. All joints, seams and edges abutting the building con-
struction must be taped and/or sealed with a non-hardening
construction sealer (Figures 1c and 1d). Ordinary construc-
tion sealers are suitable if they clearly state that they are
permanently flexible.
For the fiberglass and mass-loaded vinyl treatment, it is
recommended to use weld nail pins for securing the wrap to
the duct. Do not use conventional adhesive clips, as the
weight of the treatment causes the adhesive to release after a
few days or weeks. If any other kind of adhesive clips is used,
be certain the clip manufacturer provides a written guarantee
that the clips will not release even with the added weight of
the acoustical treatment.
This treatment usually is recommended for sections of
ductwork in mechanical equipment rooms between the manu-
factured sound attenuators and where the duct leaves the
room. It is also recommended for similar sections of ductwork
when the sound attenuator is positioned outside the mechani-
Figure 1a: Seal or tape joints, seams and edges.
Practical Tips
For Avoiding
Noise & Vibration
Real-life examples of methods for
preventing noise and vibration in
HVAC systems.
September 2003
ASHRAE Journal
29
30
ASHRAE Journal
September 2003
cal equipment room. This treatment should cover all of the
intervening duct and at least two-thirds of the length of the
attenuator (Figure 3). The treatment must be applied cor-
rectly and completely, as described, to maximize its noise
control performance. A 10 to 40 dB reduction can be achieved
with greater reductions occurring at the higher frequencies.
In cases of fan breakout or break-in noise from duct sys-
tems, access doors, where required, should be tight fitting,
gasketed, and have cam-type latches. The cam-type latch,
when closed, draws the door tight against the gasket, ensur-
ing an airtight seal.
The term breakout noise is a bit misleading, as noise
inside an airtight sheet metal duct cannot actually breakout
through the duct walls. The duct system noise that the
previous treatment attenuates is actually noise from the fan
and air velocity noise in the duct that radiates off the outside
of the duct walls.
Flexible connections at fans, air-handling units, and other
pieces of vibrating equipment are another location where a
fair amount of noise can escape. To keep this noise in the duct
system, it is necessary to use flexible material that has mass
and is still resilient. I have tried mass loaded vinyl, which
works acoustically. Although mass-loaded vinyl is difficult to
fabricate into the ductwork, I have not found another product
as effective acoustically. Flexible connections should be lim-
ited in length to 4 in. (102 mm), for purposes of noise control.
Penetrations of the Building Structure
Penetrations of walls, floors, and ceilings by ducts, pipes, con-
duits, etc., need to be packed and sealed acoustically to control
sound transmission or “cross-talk” from one space to the next. It
is best to pack and seal around these penetrations resiliently.
This mitigates noise transmission and prevents vibration in the
penetrating member from entering the wall, floor or ceiling and
exciting these to the degree that audible sound occurs (Figure 4).
Provide a space of 0.5 in. to 0.63 in. (13 mm to 16 mm)
around the penetrating element. Pack this space firmly with
fibrous material to maintain a resilient separation. Then, seal
both sides with a non-hardening resilient sealer.
Where gypsum board walls extend to the underside of corru-
gated metal decks, the open space in the corrugations should be
closed with special fiberglass inserts or gypsum board cutouts
and seal with a permanently flexible sealer. This treatment con-
trols “cross-talk” between adjacent occupied spaces (Figure 1e).
Many people misunderstand that fiberglass has fine sound-
attenuating characteristics when used inside ducts and ple-
nums and HVAC equipment. It absorbs sound/noise, especially
as that sound/noise propagates along the inside of ducts. How-
ever, adding fiberglass insulation above a lay-in acoustic tile
ceiling to reduce downward directed noise from the cabinet
heater or fan coil unit will not work.
In the previous example, the fiberglass insulation was
used in an attempt to stop noise transmission through it. The
law of physics says that stopping noise requires adding mass.
Does 1.5 lb/ft3 (24 kg/m3) fiberglass have any significant mass,
or weight? Obviously, it doesn’t, which means it cannot stop
30
ASHRAE Journal ashrae.org
September 2003
Figure 2: Gypsum board external duct enclosure.
Flat Oval Duct
Intermediate Frame
Member for Enclosing Four
Walls of Duct
Floor or Roof
Duct
Strap
Hangers
Unistrut or Small Metal
Stud Frame for Sup-
porting Enclosure
Two Layers of 5/8 in. Gypsum
Board With All Joints and
Seams Taped and Sealed Air-
tight. Final Seal Should Be
Made With a Non-Hardening
Silicone Building Sealer.
Figure 1c: All joints, seams
and edges abutting the build-
ing construction must be
taped and/or sealed with a
non-hardening construction
sealer.
Figure 1b: For large diameter
pipe sizes, special vibration
fittings are recommended.
Take care not to exceed
manufacturer recommended
temperature and pressure
limits.
Figure 1e: Gypsum board
wall extending to underside
of corrugated metal decks.
Close the open space in cor-
rugations with fiberglass in-
serts or gypsum board cut-
outs and seal.
Figure 1d: Ordinary construc-
tion sealers are suitable if they
clearly state that they are per-
manently flexible.
September 2003
ASHRAE Journal
31
noise from HVAC equipment from coming through the duct
wall to the space below. Fiberglass is essentially transparent
acoustically because of its very light weight
(mass) and the porous nature of the material. Air and noise
easily pass through. Inside of ducts, fiberglass is great for
absorbing sound as it passes along the duct path. In that
application, the noise path through the fiberglass (along the
duct wall) is much longer than the path through the thickness
of the lining. Fiberglass alone is ineffective at reducing
breakout noise.
Plumbing System Noise Control
Plumbing system noise control often is neglected, especially
in hotels, motels, apartment complexes, and townhouses.
Figure 3: Noise control treatment at sound attenuator location for preferred and alternative locations.
Note A: 0.5 in. to 0.63 in.
Space All Around. Pack
with Fibrous Material and
Seal Both Sides With a Non-
Hardening, Resilient Sealer.
Wall
Duct
Noise Sensitive
Space
Noisy Space
Sound Attenuator
Preferred
Location
Alternative
Location
Sound Attenuator
Duct
Wall
Wrap Portion of Duct and Sound Attenu-
ator With Minimum 1 in. Thick Semi-Rigid
Fiberglass. Wrap Insulation With Two Lay-
ers of 5/8 in. Thick Gypsum Board With
All Joints Staggered, Taped and Sealed
Airtight.
Optional Wrap May Be Mass-Loaded Vi-
nyl With a Surface Weight of Not Less Than
1 lb/ft2. Treatment May Be Secured With
Weld Nail Pins or Fabric Belt Straps.
See Note A
at Top Left
Probable
Location of
Fire Damper
When
Required
Advertisement in the print edition formerly in this space.
32
ASHRAE Journal
September 2003
One of the first steps in controlling plumbing noise is to
limit the system pressure to what is needed to provide satisfac-
tory flow to the last or topmost fixture. Water flow velocity
generally is designed to not exceed 8 to 10 fps (2.4 to 3 m/s).
Many problems can be avoided in plumbing piping noise con-
trol if the flow velocity does not exceed 8 fps (2.4 m/s).
When plumbing system noise is of concern, do not use thin
wall copper tubing. Similarly, do not use black steel or wrought
iron pipe less than Schedule 40.
Manufactured vibration isolation fittings may be used at all
support points and penetrations of walls, floors and ceilings,
as well as through metal or wood studs. The idea is to keep the
noisy and vibrating piping completely and resiliently sepa-
rated from building construction components. Fittings are de-
signed for nearly every application where plumbing piping
connects through the wall.
For noise control avoid flat plate or paddle orifices for vol-
ume control. Venturi type fittings generate less noise and vi-
bration. These fittings have gradually sloping walls that
transition the water flow smoothly into and out of the orifice.
An alternative to using manufactured vibration isolation fit-
tings is to use neoprene pad wraps that are available in small
sheets of ribbed or waffle pattern design about 0.25 in. to 0.63
in. (6.4 mm to 16 mm) thick. The neoprene should have a Durom-
eter (degree of hardness) of not more than 30 for this type of
application. The neoprene can be cut easily with regular scis-
sors into various size and width strips to wrap around the pipe at
each support point and wall penetration. Each wrap should be
carefully executed so as to maintain complete separation and
resiliency between the pipe and the building construction.
Noisy Rooftop Units
The problem on a recent large project in New Mexico was
caused by a rooftop HVAC unit on a curb on a steel frame
building with conventional bar joists, corrugated steel deck,
insulation and a membrane finish. The unit was positioned
directly above an occupied space where speech intelligibility
and telephone usage was vital. The workspace was finished
with a lay-in acoustic tile ceiling.
Absolutely no sound attenuation had been installed. The
supply air was via flat oval ductwork and the return was
through a large, short, rectangular “tee” fitting. The legs were
so short as to allow direct line of sight directly through the
“tee.” This configuration allowed noise to pass directly
through the tee, unattenuated. There was no internal duct
lining and no sound attenuators.
The solution was to install sound attenuators in both the
supply and return air ducts (both were significant contribu-
tors to the noise problem). In addition, all the intervening
ductwork between these sound attenuators and the roof pen-
etrations was wrapped externally. Fortunately, the building
had a high ceiling, in which to implement the recommended
treatments for noise control.
The mechanical engineer likes to keep pressure drop as low
as possible through sound attenuators. However, in many cases
added pressure drop is necessary to reduce the noise as needed
to achieve the acoustical design criteria. The amount of noise
reduction is calculated to satisfy the design, and this informa-
tion is included in the equipment schedules as dynamic inser-
tion loss (in decibels) at the critical frequencies, typically 125,
250 and 500 Hz.
While on the roof of this project, the author asked the unit
manufacturer’s representative if he could feel vibration stand-
ing next to the RTU. He appeared surprised, and answered “Yes,
definitely.” He added, “I don’t know why. All the equipment in
the unit is internally vibration isolated.” This kind of response
is nothing new, nor is it an isolated case.
Picture the fans inside this packaged equipment, ripping, tear-
ing, pushing and sucking some 40,000 cfm (18 900 L/s) of air
through dampers, coils, filters, mixing boxes and whatever else
is in the unit. All of this causes considerable air turbulence,
which easily excites or sets in motion the unit casing, even if the
unit happens to have double-wall construction. This casing vi-
bration energy passes easily into the roof below and then into
ceilings, walls, etc., with little or no attenuation. When vibra-
tion energy is of sufficient magnitude to move building con-
struction components, unwanted noise can result.
In buildings where low noise criteria are required, such as con-
cert halls, music buildings, conference rooms, executive offices,
and the like, this excess vibration has been, and in many cases,
still is, a serious problem. The ongoing nature of this problem
seems to indicate that RTU equipment manufacturers do not
believe this problem exists, or do not wish to acknowledge it.
Many acoustical consultants recommend alleviating this
persistent problem by manufacturing and shipping HVAC pack-
aged rooftop units with all internal rotating, reciprocating and
vibrating components securely fastened to the unit frame. Then,
it will be easier to vibration isolate the entire package on an
appropriate isolation system for each individual condition.
Vibration isolators can be provided to compensate for wind
loading effect and for seismic restraint situations when required.
Proper static deflections for the isolation system, which take
into account the natural deflection of the structure where RTUs
are mounted, can be correctly and professionally designed.
Vibration isolators for outdoor equipment are manufactured
with “travel limit stops” that limit the amount of movement of
the mounted equipment before snubbing that movement.
Proper static deflection is established by determining the
driving frequency of the vibrating equipment and the natural
frequency of the structure supporting the mounted equipment.
The natural frequency of the structure should be no more than
one-tenth of the driving frequency of the vibrating equipment.
This is a general recommendation. Some situations require a
more precise procedure.
RTUs almost always should be vibration isolated from the
structure on which they are mounted. As an acoustical consult-
September 2003
ASHRAE Journal
33
ant, the author prefers the RTUs above the roof on a steel dun-
nage frame with RTU on point vibration isolators. If the RTUs
are isolated on a manufactured vibration isolation curb, the
inside of the curb should be treated acoustically to limit the
amount of RTU noise coming through the roof, under the unit.
This treatment generally is about the same as the gypsum board
duct wrap, i.e., 2 in. (51 mm) fiberglass with two layers of 5/8
in. (16 mm) gypsum board on top with everything packed and
sealed airtight.
If RTU equipment manufacturers insist on providing vibra-
tion isolation devices with their units, then the shipping, or
hold down bolts, should be left tied down. Of course, the end
user pays for equipment that is not used.
Caution: it is not wise to have two vibration isolation sys-
tems mounted together. Should the two systems resonate at, or
near, the same frequency, then violent oscillation may occur
with disastrous results.
On a recent job in Santa Fe, N.M., a restaurant owner asked
if anything could be done to stop the restaurant lights from
shaking and flickering. Many patrons found it annoying and
could not enjoy their meal. After examining the HVAC sys-
tem, it was discovered that RTUs mounted on roof curbs di-
rectly above the dining room were causing the problem. The
units had been supplied with internal vibration isolation.
However, the vibration from the unit casing was sufficient to
shake the roof and cause the lights to shimmer. It was recom-
mended that a spring vibration isolation curb be placed un-
der each unit. The existing isolation devices were bolted tight
to the RTU frame. Problem solved.
Noisy Roof Exhaust Fans
On a slightly different matter, consider roof exhaust fans.
Many manufacturers of this equipment furnish “rubber grom-
mets” as an integral part of their package for standard vibra-
tion isolation. These fans are commonly set and fastened to
some sort of roof curb, which tends to direct the vibration
energy into the roof. Typically, the author has found that this
method for vibration isolation is not adequate for mitigating
the vibration energy generated by the equipment.
Thus, when one stands beside one of these fans typically in-
stalled on one of today’s lightweight roofs, one can commonly
feel vibration passing into the roof. In many cases, the vibra-
tion is significant due to the forces generated by the unbal-
anced configuration of the fan, motor and belt drive.
Simple rubber grommets generally do not isolate this low
frequency energy.
A practical solution is using a fan manufacturer’s acousti-
cally rated sound attenuating curb. Even a straight through
conventional sound attenuator can be used, but select an at-
tenuator with as low as possible pressure drop. Typically, roof
exhaust fans cannot accept much pressure drop and still de-
liver rated capacity.
Electrical Conduit Connections to Vibrating Equipment
For conduit connections up to and including 1 in. (25 mm)
diameter, it is recommended to use that a full 360° loop of
grossly slack corrugated metal conduit. For sizes that are more
than 1 in. (25 mm) in diameter, a manufactured fitting is
recommended.
Where electrical outlet boxes occur in walls separating
noise sensitive spaces or spaces requiring privacy or confi-
dentiality, the boxes should be separated in all directions by
at least 24 in. (0.6 m) and should be covered, airtight, with a
fire-rated putty pad.
Any and all of these items designed and manufactured for
controlling noise and vibration in buildings will work as pre-
dicted if installed completely and correctly and in conform-
ance with the manufacturers’ installation instructions.
If Opening in Structure Is Ir-
regular and Greater Than 1 in.
Space, Wrap Duct With 1 in.
Thick Fiberglass and Fill Re-
maining Opening With Grout.
If Opening Is Limited to the
Desired 0.5 in. to 0.63 in.
Space, Pack With Fibrous
Material and Seal Both
Sides With a Non-Harden-
ing, Resilient Sealer.
Duct
Internal Acoustical
Duct Lining as
Required
Sheet Metal Sleeve
May Be Used
Here if Desired
Figure 4: Typical wall penetration detail. Sound transmission can be controlled by packing and sealing around penetrations.
Pipe or Sheet Metal Sleeve 0.5
in. to 0.63 in. Larger in Diam-
eter Than Penetrating Member.
Pack Between
Pipe and Sleeve
With Fibrous
Material.
Non-Hardening,
Resilient Sealant
Both Sides
Building Wall
Typical Stud
Partition
Pipe
36
ASHRAE Journal
September 2003
sing thermal energy storage has shifted gigawatts of power off of daytime peaks in a cost-effective
manner. However, thermal energy storage (TES) market penetration is small in comparison to its
potential. Why? In TES’ infancy (early 1980s), a small number of manufacturers carefully researched the
technology and installed equipment. In the technology’s adolescent years (late 1980s and early 1990s),
dozens of manufacturers, chasing the new demand-side management rebate incentives, jumped into
the marketplace. These difficult adolescent years resulted in tarnished reputations and the spread of
misinformation about the technology.
Buildings, and the LEED rating system
are based on energy cost savings. Sev-
eral TES projects that have won
ASHRAE’s Technology Award2,3,4 detail
the cost-saving aspect. However, less
emphasis has been given to the reduc-
tions of equipment size and infrastruc-
ture that normally occurs.
The basic TES cooling systems that I
base most of my analysis on are:
Chiller-based systems. Throughout
the adolescent years of TES, a variety of
systems including site-built liquid over-
feed refrigeration systems, ice-harvesting
equipment and others, were used success-
fully in other applications. However, 99%
of commercial air-conditioning TES sys-
tems installed use a standard chiller to
By Mark M. MacCracken, P.E., Member ASHRAE
This article attempts to set the record
straight on the myths and reality of this
technology by demonstrating how TES is
well-positioned to help the move towards
more energy-efficient and environment-
friendly air-conditioning systems.
The obvious reason for installing TES
is to reduce energy costs. Although de-
regulation of the electric industry has cre-
ated localized anomalies in energy costs,
the basic reality of supply and demand is
that on-peak power is more expensive
than off-peak power.1 One consistently
proven aspect of TES is that it saves en-
ergy costs, which has more significance
now that ANSI/ASHRAE/IESNA Stan-
dard 90.1, Energy Standard for Build-
ings Except Low-Rise Residential
U
About the Author
Mark M. MacCracken, P.E., is president and CEO
of CALMAC Manufacturing in Englewood, N.J.
produce the cooling. Chillers are famil-
iar, reliable, capacity rated, and competi-
tively priced. They cool water or a glycol
water solution.
Ice-based storage. For projects where
space is not as much of a consideration,
chilled water storage is becoming widely
used.5 However, since so much HVAC
work involves retrofits where space is a
concern, ice is the likely choice.
Closed system. Large district cooling
systems use either water and/or ice as the
storage media and the heat transfer fluid.
These “open” systems create added hy-
draulic complications that need to be
The following article was published in ASHRAE Journal, September 2003. © Copyright 2003 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
September 2003
ASHRAE Journal
37
carefully addressed. However, most TES systems now separate
the storage media from the heat transfer fluid, so the systems
are the same hydraulically as most chiller systems.
The Myths of TES
Uncommon and risky. If I said TES has 100% market penetra-
tion and that you use it today, you probably would say I was
crazy. Well, I would be right because a domes-
tic hot water heater is the best example for un-
derstanding the value of cool thermal energy storage. (When
applied to commercial air-conditioning applications, TES of-
ten is referred to as the more descriptive term “off-peak cool-
ing.”) To instantaneously heat water for a low-flow showerhead,
a simple calculation shows that 18 kW of power is required
(Equation 1) or 36 kW for two simultaneous showers.
(
)
[
]
kW
3.
18
Btu/kW
3414
min/h
60
60
110
g
lb
33
.8
gpm
5.2
=
−
×
×
(1)
Even a large capacity water heater (electric for simplicity)
has a 4.5 kW heater, at most. So the reduction in infrastruc-
ture for wiring and electrical power associated with it is a
minimum of 4 to 1.
Although no one sizes a domestic heating element to handle
instantaneous load, this is done regularly in the HVAC world.
Why install a chiller system that safely (with our understand-
able use of “safety factors”) meets a load that occurs a couple
of hours per year? A simple partial storage system reduces the
chiller size to something safely above the average peak daily
load, which normally reduces the chiller plant size by about
40% to 50%, with the proportional savings of infrastructure
that are similar to the water heater.
Too much space. Does the water heater in your
house take up too much space? In Equation 26
a quick calculation shows the space required for a full storage
system.
%
70
.0
ton/tank
20
/ton
ft
500
/tank
ft
70
Full
2
6)
(ref.
2
=
×
=
(
)
%
23
.0
%
33
70
.0
Peak
of
33%
Partial
=
×
=
(2)
Storage systems in retrofit applications are usually “partial
storage” and normally are sized to handle about one-third of
the peak load, yielding 0.23% of occupied space needed for
storage. A 1,000,000 ft2 (93 000 m2) building needs only
about 2,300 ft2 (214 m2). For a 2,000 ft2 (186 m2) home, the
water heater takes up 5 ft2 (0.5 m2) or 0.25%. So for off-
peak cooling (OPC) using 33% partial storage, the space
needed is about as much proportionately as the water heater
in a house.
Too complicated. Let’s go back to the water
heater. Is it complicated? No. It has a reliable,
undersize heating element that creates heat whenever the in-
ventory drops below 95%.
In a partial storage OPC system, a reliable undersized cooling
element (chiller) runs whenever the inventory drops below 95%.
TES tanks are simply thermal capacitors with no moving parts.
With partial storage, no on-peak control malfunction can occur
because there is no full-size chiller to accidentally set a massive
electrical peak. What can complicate the system is mismatching
the control complexity with the aptitude of the eventual opera-
tor. Installing a 50% sized chiller creates a major advantage in
demand cost savings, which is a good goal for a small applica-
tion (such as a school with a janitor). A large OPC system can
handle a more complex control strategy, but that is where prob-
lems always occur. A design engineer spends hours figuring out
the precise, logical way to save the most money while working
with a complicated rate structure. Think how incomprehensible
the strategy will be to a third-shift operator when some sensor
fails (see sidebar “Designing for Success”).
Lack of redundancy (risk) with partial stor-
age. Almost any OPC system can meet the same
redundancy criteria as a conventional system at a comparable
cost. Obviously, in a conventional system with one chiller where
the chiller is inoperable, you are out of luck. It is the same with
a one chiller storage system. However, let’s look at a conven-
tional system with a calculated design day load of 1,000 tons
(3500 kW). A reasonable conventional design would be three
400-ton (1400 kW) chillers and an equivalent partial storage
system could be two 400-ton (1400 kW) chillers and 3,500 ton-
Myth 1
Myth 1
Myth 1
Myth 1
Myth 1
Myth 2
Myth 2
Myth 2
Myth 2
Myth 2
Myth 3
Myth 3
Myth 3
Myth 3
Myth 3
Myth 4
Myth 4
Myth 4
Myth 4
Myth 4
Instead of adding a safety factor of 20% to the cooling
plant on every job, and paying the price of oversizing
for the life of the building, downsize the actual size by
20% and add storage.
‘
’
38
ASHRAE Journal ashrae.org
September 2003
3
Noon
9
Ice
Discharging
The best example of a well-designed con-
troller for an operator (school janitor) is a
three-position switch, located next to the ice
inventory meter, labeled “cool day—warm
day—humid hot day.” The controller simply
changes the leaving chilled water tempera-
ture on the upstream chiller setting from
55°F to 50°F to 45°F (13°C to 10°C to 7°C),
which changes the control strategy from full
storage to partial storage-ice priority to par-
tial storage-chiller priority (Figures 1a–d). Be-
cause no penalty exists for starting with a full
charge of storage every morning (as with
other TES technologies outside of the scope
stated previously), there is no fear of
guessing wrong, just change the setting that
morning.
The main goal for this project was to take
advantage of a large difference in energy
charges ($0.12 on-peak/$0.06 off-peak).
Figures 1b, 1c and 1d illustrate the success
of the strategy. Although the strategy wasn’t
“optimal,” it was close. And, it worked like
a charm.
I can’t stress enough the “Keep It Simple
Stupid” (KISS) principle. My advice is to keep
the controls as simple as possible but to
install simple real-time feedback on energy
use information for the operators (for example,
real-time total building kW). (The real-
time game of “what is causing that electric
peak?” is fun. Getting a call from the boss
about an outrageous electric bill from two
months ago is not).
With feedback, operators stay interested
and tune up a simple system. OPC systems
are different, but not necessarily more
complex. Owners and operators who are
aware of the differences can save a lot of
money.
Designing
For Success
The ‘KISS’ Principle
Chiller LCWT Setting
Cool Day: 55°F
Warm Day: 50°F
Hot, Humid Day: 45°F
Return Temp.
Cool Day: 55°F
Warm Day: 55°F
Hot, Humid Day: 60°F
Chiller
Ice
Tank
Load
34°F
45°F
Temp.
Control
Valve
Diverting
Valve
45°F
Full storage,
cool day.
Partial
storage,
ice priority,
warm day
Partial
storage,
chiller prior-
ity, hot,
humid day
Discharge Cycle
1a
1a
1a
1a
1a
1c
1c
1c
1c
1c
1d
1d
1d
1d
1d
100
50
0
Tons
1b
1b
1b
1b
1b
Ice
Discharging
Chiller
Tons
Ice
Making
Tons
3
Noon
9
100
50
0
Chiller
Ice
Making
Ice
Discharging
3
Noon
9
100
50
0
Ice
Making
Ice
Making
September 2003
ASHRAE Journal
39
Figure 2a: Excess capacity on design day.
hrs (12 300 kWh) of ice storage. Figure 2a shows the maximum
capacity for both systems as compared to the design day load
profile. Though the 1,200-ton (4220 kW) system could create
more ton-hrs in the 24-hour period, it is clear that the storage
system is more than what is required even on a design day.
The next concern is equipment failure. Figure 2b shows if a
chiller failed on the conventional system, or storage was unavail-
able in the storage system, both would have two 400-ton (1400
kW) chillers to handle the load, and for six of the 11 hours, the
system would be short some capacity. If the component that failed
on the storage system were a chiller, the remaining chiller and
storage would be able to meet the full load for eight of 11 hours.
Therefore, the systems are quite similar and both systems would
need 500-ton (1760 kW) chillers (three or two), instead of the
400-ton (1400 kW) machines, to have “n+1” redundancy.7
Too expensive to install. It is difficult to ob-
tain real costs for equipment because com-
panies don’t want to publicly show their “hand.” Although
many documented case studies demonstrate lower first
cost,3 it is easier to look at it using simple numbers. In most
applications, the chiller system can be downsized by 40% to
50%. However, let’s use the 33% reduction in the earlier ex-
ample. In this case, we have downsized the refrigeration plant
by 400 tons (1400 kW) including chiller, cooling towers,
cooling tower pumps and electrical capacity to all units.
Using $900/ton ($256/kW) for an installed cost for a
system yields:
Non-Storage System
Three 400-ton Chillers × $900/ton
= $1,080,000
Partial Storage System
Two 400-ton Chillers × $900/ton
=
$720,000
3,500 ton-hr of Ice Storage × $100/ton-hr
=
$350,000
$1,070,000
Specific applications and locations will vary the installed
costs but the point is the cost can be essentially the same when
12
4
8
12
4
8
12
Time
1,200
800
400
0
Tons
Design
Day Load
Conventional System
Three 400-Ton
Chillers
Storage System
Excess Capacity
Storage System:
Two 400-ton Chillers With 3,500 ton/h Storage
Myth 5
Myth 5
Myth 5
Myth 5
Myth 5
Advertisement in the print edition formerly in this space.
40
ASHRAE Journal
September 2003
experienced OPC contractors compete on new construction
projects (more than 400 tons [1400 kW]). In retrofit projects,
as with almost all energy efficiency upgrades (excluding light-
ing), there should be another reason to go forward for the
paybacks to be reasonable, i.e., aging chiller plant, CFC re-
placement, building expansion, strained electrical supply, etc.
Does not save energy. When analyzing en-
ergy savings with OPC, you must consider both
energy used at the building and energy used at the source of
generation at the power plant. The reason is simple. Most en-
ergy-efficient products reduce energy use but do not change
when energy is used. As an industry, we have done a poor job
of relaying the energy saving benefits of OPC beyond the
meter. Site energy savings may or may not occur. Source en-
ergy savings almost always occur.
Site Energy Savings
Is the goal to save the most energy or energy costs? Clearly
the owner’s answer is the latter. However, energy-efficiency
funding from most states is based on kWh saved. With thermal
storage, optimizing for energy savings can be done but often
is not the same as maximizing energy cost reduction. So let’s
review a design maximizing energy savings for air-cooled and
water-cooled applications.
First, an air-cooled chiller operating at ARI design condi-
tions, 95°F/45°F (35°C/7°C) (Point A in Figure 3), uses the same
kW/ton at ice-making conditions of 78°F/25°F (26°C/–4°C)
(Point B) (Figure 3). Therefore, a 17°F (9°C) change in dry bulb
gives equal efficiency for ice making. In much of the country,
the ambient day to night swing is 20°F (11°C). Because the
swing is sinusoidal, the average for the on-peak hours versus the
ice-making hours make the average temperature swing more
Myth 6
Myth 6
Myth 6
Myth 6
Myth 6
12
4
8
12
4
8
12
Time
1,200
800
400
0
Tons
Conventional Two
400-Ton Chillers
Figure 2b: Capacity on design day with one chiller failure.
Storage System Shortfall
Storage Chiller
Storage
Storage System:
One 400-ton Chiller With 3,500 ton/h Storage
Advertisement in the print edition formerly in this space.
September 2003
ASHRAE Journal
41
like 12°F to 14°F (7°C to 8°C). If you then factor in:
1. Undersized chillers are fully loaded for a majority of the
hours of operation, normally their most efficient condition.
2. Chillers in a partial storage system normally operate up-
stream of ice storage. Therefore, the chillers cool the upper half
of the delta T, and have higher on-peak efficiencies than if
they were producing 45°F (7°C) liquid (Point C in Figure 3).
3. Extreme part-load conditions can be met fully with ice to
avoid short cycling of chiller equipment (0% to 20%), which
is clearly very inefficient.
For water-cooled OPC applications, the argument is less
clear initially for site energy savings. Ambient wet-bulb tem-
perature only decreases about 5°F to 7°F (3°C to 4°C) from
day to night. Therefore, this decrease does not make up for
the lower evaporator temperatures required for ice making,
yielding about a 15% “penalty” (Figure 4) (Point A to B).
However, the most important point is the amount of ton-hrs
per year that are actually met with ice in a design focused on
energy savings. In a standard chiller priority, partial storage
system, where a 50% sized chiller(s) would work, but a 60%
sized chiller is installed, a simple bin analysis shows that the
amount of ton-hrs per year in an office building or school
above 60% is only about 20%. So with the ice-making pen-
alty for air-cooled chillers arguably at 0%, and 15% for wa-
ter-cooled, the total ice-making penalty for water-cooled is
20% of 15% or about 3%. Even with the extra pumping re-
quired to put cooling into storage, when the points made
earlier for air-cooled are factored in, it is arguable that the
water-cooled difference drops to nil.
Routine oversizing of chillers causes related components
to be oversized including condenser pumps, and cooling tow-
ers and transformers, which likely will never run at full load
for the life of the system. Right-sizing chiller capacity is
capable of saving lots of energy, as discussed by Tom Hicks.8
The best way to conceptualize the energy advantages of
“right-sizing” a system with storage is to compare it to the
value gained by using variable frequency drives (VFD) on
motors. VFDs vary the speed to match part-load conditions:
storage allows varying the time at full load, of a smaller cool-
ing plant (which is like having VFDs on the chiller, con-
denser pump and cooling tower fan). Major advantages can
be captured here that are yet to be quantified by accurate
simulations.
Source Energy Savings
The California Energy Commission released a report9 in 1996
that clearly concluded that, for two of the major California utili-
ties, it is 8% to 30% more efficient to create and deliver a kWh
during off-peak hours than during on-peak hours. The combina-
tion of using more efficient base load generation plants, lower
transmission and distribution line losses and cooler nighttime
temperatures combine to create more efficient nighttime gen-
eration. Therefore, if we assume that a building uses the same
amount of kWh before and after an OPC system is installed,
major “source energy” savings exist for each kWh shifted to off-
peak. In addition, there are environmental benefits. In regards to
an OPC installation in Manhattan, Ashok Gupta of the Natural
Resources Defense Council stated, “Peak shaving results in lower
emissions, because some of the plants used to meet demand
peaks are among the dirtiest in the city.”10 In response to these
findings, California’s 2005 release of the Title 24 energy code
will value the relative cost of energy for every hour of the year
(instead of a flat rate as allowed in 90.1), otherwise known as
“time dependent valuation.” With relative costs of three to four
times as high on summer afternoons, the code will surely drive
designers to use more efficient, off-peak power and OPC.
Electric rates may change and negate sav-
ings. Electric rates will change. The realities of
supply and demand will not. In the past, essentially all mo-
nopolistic utilities with decades of experience had rates that
were dependent on time. Demand charges make peak power
more expensive, albeit only for commercial and industrial cus-
tomers. On a commercial electric bill, the demand portion of
the bill can often equal 50% of the total, so when you use power
is almost as important as how much. Even monopolies realized
the dramatic cost of peak power and the cost advantages of
raising load factor (a measure of effective use of installed gen-
erating capacity). In the future’s (more) competitive environ-
ment, the economics of unregulated generation will be driven
even more by supply and demand.
Demand response programs, which call for reductions of 10%
of building loads for four hours on short notice for a given finan-
cial incentive, are clear evidence of this and are tailor made for
partial storage OPC systems. Until a substantial oversupply of
generation exists (which is not cost effective), or the use of power
becomes relatively even for day and night (not in my lifetime), a
large difference in the cost of on- and off-peak power will exist.
Short-term anomalies such as flat rates may occur temporarily but
they will pass (even the flat rates often take into account building
load factor, i.e., lower flat rate for better load factor). Also remem-
ber, in new construction, there is little or no first-cost premium,
which further reduces the critical nature of exact energy costs.
Modeling doesn’t show energy savings. Of-
ten that is true and the reason is simply be-
cause many modeling programs, including DOE-II, were never
really designed to model all the advantages of storage. DOE’s
newest program, E-Plus will soon have the capabilities to model
storage well and the true energy picture should be clearer.
Conclusion
Off-peak cooling uses low-cost electricity that is efficient to
generate and cleaner to make, clearly qualifying it as a “green”
technology. TES is a technology that has grown up. A lot of
lessons have been learned, and it is up to manufacturers to dis-
seminate information on best practices. Only the most advanced
and committed operators require an optimal control system to
Myth 7
Myth 7
Myth 7
Myth 7
Myth 7
Myth 8
Myth 8
Myth 8
Myth 8
Myth 8
42
ASHRAE Journal
September 2003
save every possible dollar. The remaining users require control
complexity to be about that of an electric water heater.
Maybe the best way to conceptualize and justify the real-
world application of this technology is this: instead of adding
a safety factor of 20% to the cooling plant on every job, and
paying the price of oversizing for the life of the building,
downsize the actual size by 20% (instead of 40% to 50%) and
add storage. With no loss of redundancy and good gains in
energy cost reduction and full-load operation, the OPC system
gains operational flexibility and reduces load on the electric
grid. The investment is in a usable asset (storage) instead of a
dormant one, namely a backup chiller. OPC accomplishes its
goals at a fraction of the cost of other more “sexy” technolo-
gies (fuel cells, microturbines), which have a long way to go
on the learning curve. TES used for OPC is a proven, simple
and practical solution to rising energy costs.
References
1. Audin, L. 2003. “Central plant savings.” Engineered Systems (5).
2. Evans, W. 1998. “Ice storage cooling for campus expansion.”
ASHRAE Journal 40(4).
3. Hersh, D. 1994. “DDC and ice thermal storage systems provide
comfort and energy efficiency.” ASHRAE Journal 36(3).
4. O’Neal, E. 1996. “Thermal storage system achieves operating and
first-cost savings.” ASHRAE Journal 38(4).
5. Bahnfleth, W. 2002. “Cool thermal storage: is it still cool?” HPAC
Engineering (4).
6. CALMAC. 2003. IceBank® Performance Manual.
7. Silvetti, B. 2002. “Application fundamentals of ice-based thermal
storage.” ASHRAE Journal 44(2).
8. Hicks, T. 1999. “Small steps bring giant leaps.” Building Operat-
ing Management Sept.
9. California Energy Commission. 1996. Source Energy and Envi-
ronmental Impacts of Thermal Energy Storage, Report #500-95-005
www.energy.ca.gov/reports/reports\_500.html.
10. Gupta, A. 2002. “On Avenue of the Americas, the iceman cometh.”
New York Times March 17.
75 Air
85 Air
75 Air
95 Air
19
17
15
13
11
EER
C
20
25
30
35
40
45
50
55
15
13
11
9
7
EER
Leaving CWT
85 Air
A
B
C
A
B
80 Air
20
25
30
35
40
45
50
55
Figure 3: EER of air-cooled chillers (includes heat rejection).
Figure 4: Water-cooled chiller (comp. only).
Leaving CWT
Advertisement in the print edition formerly in this space.
September 2003
ASHRAE Journal
49
About the Author
rmy Corps of Engineers’ construction documents for a military
hospital in Fort Bragg, N.C., show more than 2,000 manual vol-
ume dampers (MVDs) upstream of variable air volume boxes. How-
ever, the installation of these dampers became the subject of a dispute
during construction. According to the subcontractor, the system was
a “high-pressure” system, making MVDs detrimental to its operation.
The government’s opinion is that in-
stallation of dampers where shown and
specified was a contractual requirement,
even though the engineering necessity
of installing the devices is debatable.
After the government denied the
contractor’s claim to recover expenses
involved in installing the MVDs, the
contractor appealed to the Armed Ser-
vices Board of Contract Appeals
(ASBCA). A similar appeal also is pend-
ing involving a military hospital in
Alaska. (For those interested in the final
outcome, the Board’s forthcoming deci-
sions will be published under ASBCA
Nos. 53431 and 51906.)
This article primarily covers the Savan-
nah District (Fort Bragg) case, although
some of the designer’s reasons for includ-
ing dampers on the Alaska District
project also are mentioned. The basic is-
sue in the Savannah District case is that
MVDs were shown in 2,276 locations
upstream of pressure-independent VAV
boxes with inlet static pressures of more
than 3 in. w.g. (747 Pa). The specifica-
tions called for MVDs, and specific de-
tails of ductwork upstream of the VAV
boxes depicted MVDs. However, one
note on one general detail for circular
duct takeoffs reads, “In high-pressure sys-
tems do not install any splitter or vol-
A
ume dampers.” (See Figures 1a and 1b.)
The subcontractor argues that the sys-
tems in question are “high pressure,” and
that the draftsman made a mistake by
copying a computer-aided drafting de-
sign (CADD) cell showing dampers
throughout the plans. The subcontractor
says the note negates thousands of indi-
cations that MVDs were required up-
stream of the VAV boxes, and that it
“solved the dilemma” in his mind.
Before summarizing the cases for and
against, let me caution that there are
likely some “faulty arguments” advanced
by the opposing sides. It is rare in a dis-
pute that one side is completely correct
and the other totally wrong. Therefore,
one must use critical judgment and weigh
the credibility of the supporting refer-
ences that follow. The article concludes
by suggesting procedures that might
have made this a moot debate.
By James T. ‘Terry’ Powell, P.E., Member ASHRAE
James T. ‘Terry’ Powell, P.E., is a mechanical
engineer/claims manager with the U.S. Army Corps
of Engineers, Savannah District, Savannah, Ga.
The following article was published in ASHRAE Journal, September 2003. © Copyright 2003 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
50
ASHRAE Journal ashrae.org
September 2003
The Case For MVDs
The Army Corps of Engineers found the following technical
reasons for insisting that MVDs be installed:
• The equal-friction method was selected by the architect-
engineer (A-E) due to noise considerations. The static-regain
method would have had smaller ducts and higher velocities
close to the AHU fans, which would generate higher sound
levels. The former method requires extensive dampering.
• It is important to provide properly balanced MVDs in run-
out ducts upstream of each terminal to provide an appropriate
stable inlet pressure at each terminal and minimize terminal
generated noise (although the proximity of the MVD to the
VAV box is a factor, since the MVD also generates noise).
• Unlike the static-regain method, the equal-friction method
is not “self-balancing.” To have the desired static pressure at
the inlet to the VAV boxes, the use of MVDs upstream of the
VAV boxes is required.
• The designer also chose the equal-friction method because
of limited space. With the static-regain method, ducts at the
end of the systems could become large, thereby making it
difficult to fit everything in the allotted spaces.
• MVDs can be used for “fine tuning” the system.
• VAV boxes are rated within a certain range of airflows, inlet
pressures, and differential pressure drops. If the airflows and
inlet pressures entering the boxes exceed the manufacturer’s
published data, the result is higher noise levels.
• A manual damper is like insurance—it is better to have it
and not need it, than to not have it and need it.
• In theory, balancing dampers are required in all paths at
branches taken off from larger ducts, with the exception of the
critical path (often called the longest run). Note: the true critical
path has the highest-pressure requirement at the design airflow.
• Fewer MVDs could result in increased fan energy usage, as
is explained later.
• Fewer MVDs can result in reduced flexibility to adjust to
the changing air-distribution requirements of building retro-
fits or additions. While VAV boxes adapt automatically, it might
be desired to manually direct more airflow down certain duct
mains by adjusting branch MVDs.
The Case Against MVDs
The appellant’s technical objections are as follows:
• It is understood in the industry that MVDs are never in-
stalled in the “high-pressure” or “primary” duct system be-
tween AHUs and VAV boxes.
• MVDs are not needed upstream of pressure-independent
(PI) VAV boxes. Their installation in such a fashion actually
would be a detriment to the system. The VAV box controls are
effectively a dynamic balancing damper, absorbing the excess
pressure available in the system as pressure and zone airflow
requirements change.
• The 1975 SMACNA standard for high-pressure ductwork
(although it has been superceded and wasn’t referenced in the
specifications) states that static pressures 3 in. w.g. (747 Pa) or
greater generally are considered “high pressure.”
• The test and balance firm left all MVDs in the wide-open
position, and the government accepted the project.
• The initial cost to install the MVDs and the resulting in-
creased energy usage (due to unnecessary friction losses) are a
waste of taxpayer money.
• Unnecessary dampers in the branch ducts generate more
noise.
• Direct digital controls have “intelligence.” A manual
damper installed on the inlet side of the unit would interfere
with the pressure-independent terminal unit’s controller’s abil-
ity to measure airflow.
• MVDs in the “high-pressure” side would increase poten-
tial leakage.
• Expensive, specialty type dampers would be needed in
“high-pressure” systems.
• The equal-friction duct design has no bearing on design
of pressure-independent VAV terminal units and is inconse-
quential.
• The government’s design is contrary to recognized stan-
dards in the industry.
• For systems that reset static pressure setpoint based on
VAV damper position, MVDs can increase fan energy when
the VAV boxes closest to the fan have the highest loads. Fur-
thermore, MVDs can result in starving zones with partially
closed MVDs when they require near design airflow while
other zones are at part load.
“High-Pressure” Systems
The 1985 standard referenced in the contract states, “The
use of the terms ‘low’ and ‘high’ as applied to velocity and/or
pressure is arbitrary, and it has been discontinued. The de-
signer must select a numerical static pressure class or
classes….”1 An earlier, “high-pressure” standard dated 1975
included Table 1-1 that indicated that, under the former sys-
tem of classification, ductwork would not be “high pressure”
until the static pressure rating was 10 in. w.g. (2.5 kPa) or
higher — and it adopted these pressure classifications in the
introductory text. However, the very same standard later reads,
“The use of the term high velocity or the term high pressure in
this text generally refers to construction requirements for any
static pressure class of 3 in. w.g. or greater.”2 This apparent
contradiction can be explained by noticing that Table 1-1 shows
a “Seal Class” of “A” for all static pressure ratings 3 in. w.g.
(747 Pa) or higher. Seal Class “A” means all seams, joints,
fastener penetrations and connections are to be sealed, which
ties in with the “construction requirements” verbiage (involv-
ing fabrication more than design).
September 2003
ASHRAE Journal
51
Pressure-Independent Units
The appellant’s expert witness made the following argument:
“A manual damper installed on the high-pressure inlet side of the
unit would interfere with the pressure-independent terminal unit’s
controller’s ability to measure airflow. It would cause excessive
noise as well as additional pressure drops, which would unneces-
sarily increase energy consumption. It would also increase po-
tential leakage.”3 Of course this applies to an MVD that is very
close to the VAV inlet, since he was assuming the noise generated
by the MVD would be louder than the noise generated by the
pressure-independent VAV throttling of the air. His testimony
focused on the technology of pressure-independent VAV boxes
and controls, which an ASHRAE Handbook explains as follows:
“Pressure-independent systems incorporate air terminal
boxes with a thermostat signal used as a master control to open
or close the damper actuator, and a velocity controller used as
a sub-master control to maintain the maximum and minimum
amounts of air to be supplied to the space.”4
This velocity, submaster control feature is what distin-
guishes a pressure-independent system from a pressure-de-
pendent system. A pressure-dependent terminal box also has
a thermostat signal controlling a damper actuator, but it sup-
plies a different amount of air to the space as the pressure
upstream of the box changes.
Although it doesn’t directly address the issue of MVDs up-
stream of VAV boxes, an ASHRAE Journal article explores many
myths and assumptions people have about pressure-indepen-
dent controls. It covers more technical problem areas that can
result, such as hysteresis in the valve actuator and pressure
reset controller linkages and resulting instability. The author’s
thesis is that the pressure-independent feature of VAV termi-
nals will not atone for poor air-distribution design.5
Sound Level
The issue of noise is also important in these cases. Another
ASHRAE Journal article states:
“The discharge sound power level of the VAV box in the 125
Hz octave band should be 70 dB or less… VAV boxes are avail-
able to meet these criteria, provided they are properly sized
and the inlet static pressure to the VAV box is not too high. If
the inlet static pressure is above 1 in. of water (249 Pa), the
sound power levels will likely be too high to meet the recom-
mended criteria. Therefore, it may be necessary to add a manual
volume damper in the branch duct upstream of the VAV box to
reduce the inlet static pressure to 1 in. (249 Pa) or less.”6
This indicates that a MVD should be used upstream of the
VAV boxes whenever the inlet static pressures exceeds a 1 in.
w.g. (249 Pa) limit.
Equal-Friction Method
The other peculiarity about this case is the fact that the A-E
designed the VAV systems using the equal-friction method of
duct design (or duct sizing), rather than using the static-regain
method. These calculation procedures are the two most used
supply duct design methods. The equal-friction method is typi-
cally used for low-velocity systems, i.e., less than 2,500 fpm
(12.7 m/s). When this method is used, ducts are sized to have
roughly the same static pressure drop for every 100 ft ( 30 m) of
duct. One mechanical engineering reference manual states: “A
system thus designed still will require extensive dampering,
however, since no attempt is made to equalize pressure drops
in the branches.”7 (However, an ASHRAE Handbook concludes
its introductory paragraph on the equal-friction method by
stating: “After initial sizing, calculate the total pressure loss
for all duct sections, and then resize sections to balance pres-
sure losses at each junction.” 8)
SMACNA’s duct design manual is perhaps the most thor-
ough publication on the design of duct systems, but it (like
Figure 1a: Detail 3 from the construction documents shows
the note about high-pressure systems.
Figure 1b: Detail 8 from the construction documents shows
an MVD in the duct connection to a VAV terminal unit inlet.
52
ASHRAE Journal ashrae.org
September 2003
other key sources) appears to be silent on the topic of using the
equal-friction method for sizing VAV systems.9 However, ac-
cording to literature published by one manufacturer, the fol-
lowing considerations come into play when designing supply
ductwork for VAV systems using the equal-friction method:
“Static pressures throughout the duct system can be bal-
anced at design flow using balancing dampers, but are no
longer balanced at part load flows. For this reason, equal fric-
tion duct designs are better suited for constant volume sys-
tems than for VAV systems. If the equal friction method is used
for the VAV supply duct design, the terminal units usually
require pressure independent (PI) control capability to avoid
excessive flow rates when duct pressures are high.”10
Static-Regain Method
By contrast, when the static-regain method is used for VAV
systems, the duct system is roughly balanced at design and
part-load airflow. This is because ducts are sized to maintain
uniform static pressure in each branch duct (without extensive
dampering). In other words, the system can be considered self-
balancing, and the inlet pressures to the VAV boxes will be
nearly the same. (However, “diversity” in the system should be
part of the design process, to simulate less than full load con-
ditions to make sure the system will not get too far out of
balance at partial load.)
To understand how the uniform static pressure in each
branch is achieved, one must remember that total pressure is
equal to static pressure plus velocity pressure. In the static-
regain method, static pressure is “regained” by the conver-
sion of velocity pressure. For a given airflow rate, a reduction
in velocity pressure will result if larger duct sizes are used
(although static regain can also occur with downstream duct
sizes the same or smaller than the upstream ducts). Also, static
pressure in a duct system is higher at the AHU. Therefore, to
achieve a reduction in velocity pressure to regain static pres-
sure to levels found near the AHU, ducts near the end of the
system often have to become very large. This is a problem if
the building’s interstitial spaces allotted for various utilities
and structural features are congested. It is important to re-
member that “[t]he static-regain method …can be used to
recover the branch friction drops as long as the duct sizes
remain reasonable.”7 (Nevertheless, to avoid spreading more
misconceptions about this method, I must point out that an-
other manufacturer’s duct system design guide explains that
optimizing a system initially designed using the static-re-
gain method by substitution of small duct sizes and less effi-
cient fittings can remove excess pressure imbalances and
“virtually eliminate dampering.”11)
The static-regain method is a time-consuming, iterative, and
highly theoretical calculation procedure that must be performed
via a computer program, for all practical purposes, when deal-
ing with large systems (although the equal-friction method
can also be performed iteratively via computer software). “It is
generally a good idea to install dampers even when more so-
phisticated design methods are used. Such dampers can be
used for fine-tuning the installation.”7 ASHRAE goes even
further on this last point, “Dampers must be installed through-
out systems designed by equal friction, static regain, and the T-
method because inaccuracies are introduced into these design
methods by duct size round-off and the effect of close-coupled
fittings on the total pressure loss calculations.” 8
Testing & Balancing
The national standards published by the Associated
Air Balance Council (AABC) contain figures showing HVAC
components for various types of VAV systems. Both Figures
19.2 and 19.3 for single duct, pressure-dependent and pressure-
independent VAV systems, respectively, show manual opposed-
blade balancing dampers upstream of the VAV terminal boxes.12
It was noted at the trial that, in the AABC illustrations, the pres-
sure-dependent system has dampers shown both immediately
upstream of the box and further upstream, whereas the pressure-
independent diagram shows a volume regulator sensor immedi-
ately upstream of the box and a damper further upstream where
a branch duct comes off of a main duct. Nevertheless, this bible
of the Testing and Balancing industry clearly indicates a manual
damper in the ductwork between the AHU and a typical pres-
sure-independent VAV box.
A few of the relevant theories from contract
law are:
• Contracts must be read as a whole and the
parts harmonized if at all possible.
• Patent (glaring) ambiguities impose a duty
to inquire pre-bid in order to recover damages.
• Latent (concealed) ambiguities will be con-
strued against the drafter of the contract.
• An Appellant will often prevail if it can show
its interpretation was “reasonable.”
• Contractors can attempt to rely on the “trade
usage and custom” of terminology.
• The ‘Order of Precedence’ clause states that
the specifications govern in the case of a con-
flict between the plans and specifications.
• The Government is entitled to strict compli-
ance with the contract’s requirements without
regard to whether the contractor believes that it
is prudent or desirable.
• An Appellant must show that it relied upon
the subcontractor’s interpretation at the time of
bid submission.
Relevant Legal Theories
September 2003
ASHRAE Journal
53
Reducing Energy Consumption and Noise
According to an article by the president of a damper firm,
static pressure that must be overcome by the fan is the “biggest
thief of energy in an HVAC system.” He further states: “But
there is one static-reducing technique that is not often used —
using MVDs at points where you want to reduce the static
pressure, velocity pressure, and sound all in one. By installing
MVDs in the proper location prior to the VAV boxes (variable
air volume), this can be achieved.”13
The author of the article points out that the VAV boxes clos-
est to the AHUs are almost closed in the full cooling mode, and
create noise. This is because it takes a high static pressure at
the fan to be able to deliver the required airflow to the farthest
VAV box in the system. “By simply installing a MVD at the
takeoffs from the main duct to the branches that serve each of
these VAV boxes, you can instantly and efficiently reduce the
wasted static pressure that is traveling down all these addi-
tional runs and creating all these problems and wasted costs.”13
He also cites a 15% to 25% savings in total energy consump-
tion. He explains that this is achieved because MVDs divert
excess airflow at the boxes closest to the AHUs downstream with
no waste, and the reheat coils have a very even and efficient
heat transfer when design airflows are present at the VAV boxes.
The reduction in energy consumption is the direct result of the
reduction in the speed of the fan, which follows from the preced-
ing air balancing (to design criteria) made possible by MVDs.
His article also explains the theory behind the noise reduc-
tion benefit: “By reducing the static pressure at the branch
coming off the main duct, we allow the damper in the VAV box
to open further, yet deliver the same quantity of air. This elimi-
nates the jet velocity, which reduces the noise off the damper
blade in the VAV box.”13 (Of course, at the same time it creates
more noise at the location of the MVD. Whether one noise
source or two is better depends on the location of the VAV box
and damper relative to noise sensitive spaces.)
One could read the above and think it doesn’t make sense,
and that this author is clearly a supplier of dampers trying to
sell more dampers. However, there is a sense in which he would
be correct, and it’s worth explaining for clarification.
The fan energy is going to be dictated by the airflow, and the
pressure required in the critical path. He probably means that
if the critical path is not getting the required airflow, the fan
pressure would have to be increased until it does. This requires
much more horsepower because the increased airflow and static
causes even more air to go to non-critical paths. Whereas, if
the systems were balanced, the fan would only need to produce
the static required for the critical path. (Counter-argument:
The pressure-independent VAV boxes ensure that the required
airflow is not exceeded in the close branches.)
Conclusion
This article has hopefully brought this issue into the light
and may stimulate further debate and scientific investigation.
Several “lessons learned” and opposing viewpoints from the
Advertisement in the print edition formerly in this space.
54
ASHRAE Journal ashrae.org
September 2003
cases have been presented from both legal and technical per-
spectives. Also, several references on related topics have been
thoroughly examined. The excerpt from the 2001 ASHRAE
Handbook—Fundamentals indicates that MVDs should be
provided throughout systems, regardless of which design
method is selected. In this particular application, there are
definitely differences in opinion.
For example, it has been argued that, had the system been
properly designed using the T-method and optimized with ex-
cess pressures of less than 10% of the pressure required to oper-
ate the critical path, the VAV boxes would have easily been able
to handle any small discrepancies in airflow rate without be-
coming excessively noisy. (These are the procedures alluded to
earlier that would possibly have made this a moot debate.) How-
ever, that argument assumes the system will be constructed in
accordance with an optimized design, without any duct size
round off or substitutions of fittings in the field. Nevertheless,
one can argue that the specifications should require a balancing
report showing the static pressures at the VAV boxes; and, if the
contractor alters the design, it must show (through a revised
computer run) how the changes affect the system.
Finally, in reference to the above argument, I will concede
that properly designed systems are those that minimize owning
cost, are balanced and have acceptable noise levels. However,
the government’s A-E design firms were required to perform a
life cycle cost analysis, and they generated reams of computer-
generated design reports that were reviewed by multiple teams
of professional engineers, along with the drawings showing the
MVDs. The equal-friction method selected by the A-E was ques-
tioned during the review process because these were VAV sys-
tems, but the reasons given for its use were accepted. In this
actual case, the superfluous “high pressure” note on one draw-
ing detail and the uncommon practice of showing MVDs just
upstream of pressure-independent units led to litigation, and
more definitive and unambiguous design/application guidance
dealing with the peculiar circumstances mentioned in this ar-
ticle would have been beneficial. Therefore, give all of this care-
ful consideration!
References
1. SMACNA. 1985. HVAC Duct Construction Standards – Metal
And Flexible. Sheet Metal & Air Conditioning Contractor’s National
Association.
2. SMACNA. 1975. High Pressure Duct Construction Standards
(Third Edition). Sheet Metal & Air Conditioning Contractor’s National
Association.
3. Faris, E. 2002. Statement presented at hearing for ASBCA Docket
No. 51906. Nailor Industries.
4. 2003 ASHRAE Handbook—HVAC Applications, 37.4.
5. Avery, G. 1989. “The myth of pressure independent VAV termi-
nals.” ASHRAE Journal 31(8).
6. Lilly, J.G. 2000. “Understanding the Problem: Noise in the Class-
room.” ASHRAE Journal 42(2):21–26, Figure 1.
7. Lindeburg, M.R. 1994. Mechanical Engineering Reference Manual
(Ninth Edition), Chapter 5. Belmont, Calif.: Professional Publications.
8. 2001 ASHRAE Handbook—Fundamentals, p. 34.18.
9. SMACNA. 1990. HVAC Systems Duct Design (Third Edition).
Sheet Metal & Air Conditioning Contractor’s National Association.
10. TRANE®. Undated. VariTrane™ Products Catalog — Applica-
tion Considerations (VAV-PRC005-EN). The Trane Company, American
Standard www.trane.com/commercial/equipment/pc529pdf.asp.
11. United McGill. Undated. Duct System Design, pp. 2.2 – 2.18.
McGill Airflow Corporation.
12. AABC. 1989. National Standards for Testing and Balancing
Heating, Ventilating, and Air Conditioning Systems (Fifth Edition), Chap-
ter 19, Figures 19.2 and 19.3. Associated Air Balance Council, Wash-
ington, D.C.
13. De Leon, A. Undated. “The misconception of the ‘manual vol-
ume damper.’” Editorial from the “Business Tips” section of HVACR
News™, Trade News International, Inc.™ www.hvacrnews.com/edi-
torials/damper.htm.
Advertisement in the print edition formerly in this space.
20
ASHRAE Journal ashrae.org
September 2003
team-powered cooling is a proven technology that offers an of-
ten-overlooked alternative to electric cooling. Although this tech-
nology has advanced significantly in recent years, it has received far
less attention than the predominant alternative — gas-powered cool-
ing. To better understand steam-powered cooling, this article presents
some its basic precepts and compares the most common types of
chillers for large-capacity plants.
ditioning, HVAC designers are consider-
ing how to apply non-electric chillers to
reduce consumption of on-peak, high-
cost electricity.
Choices of electric and steam chillers
are summarized in Table 1, which com-
pares overall efficiency (integrated part-
load value [IPLV]) and capital cost.
Because we are comparing chillers pow-
ered by different energy sources, the IPLVs
are stated as coefficient-of-performance
(COP) values. All the figures are based
on industry averages.
As Table 1 indicates, all of the steam
chillers carry a higher capital cost than
the electric chillers, as well as lower
IPLVs. So, when would it make sense to
use a steam chiller?
Energy Costs
The simple answer is this: if the cost of
electricity is sufficiently high relative to
the cost of steam, a steam chiller could
offer a lower life-cycle cost, despite its
higher capital cost and lower IPLV. Such
a scenario is not infrequent. As noted,
demand charges — possibly coupled
with ratcheted rates — or an RTP rate
structure will result in high electricity
costs. Conversely, low-cost steam could
be one of the outputs of an on-site power
About the Author
Ian Spanswick is the product manager of the
Applied Chiller Group at York International Corp.,
York, Pa.
By Ian Spanswick, Member ASHRAE
Comparing Electric & Steam Chillers
Traditionally, chiller plants in large fa-
cilities consist of electric centrifugal
chillers because they have compara-
tively low capital cost and high effi-
ciency. In the last few years, high demand
charges and real-time pricing (RTP) of
electricity have provided a strong incen-
tive to manage electrical loads, especially
peak usage. Since peak usage generally
coincides with peak demand for air con-
S
The following article was published in ASHRAE Journal, September 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
September 2003
ASHRAE Journal
21
generation plant, which also may have been installed as a
means of lowering peak demand.
All chiller energy sources have seen rising costs, as well as
questions about the stability of supply in some regions. This is
leading many engineers to evaluate combinations of electric
and non-electric chillers to capture the most advantageous
energy pricing, and provide a hedge against future uncertainty
with energy prices and supplies.
Hybrid Chiller Plants
Depending on local energy costs and rate structures, a com-
bination of electric and non-electric chillers (i.e., a hybrid chiller
plant) can provide lowest life-cycle cost.1 Of course, no two
chiller plants are identical, nor are their energy costs, so deter-
mining the optimum chiller combination and best operating
strategy involves complex calculations. Fortunately, cost analy-
sis software programs can analyze multiple variables quickly
and help narrow equipment selections. These programs can
perform a sensitivity analysis to show the effect of fluctuating
energy costs and help determine, for example, the crossover
points to switch from electric chillers to steam chillers.
Steam Supplies
This article intentionally omits a detailed discussion of
single-stage absorption chillers, which are powered by low-
pressure steam (or hot water). This chiller technology is stable
and best suited to heat-recovery applications rather than using
steam as a primary energy source. Instead, the focus here is on
chillers applied in medium-pressure steam systems, commonly
in the range of 100 to 200 psi (690 to 1380 kPa). These chillers
have higher capital costs, but offer better IPLVs than low-pres-
sure steam chillers. In addition, this technology has been im-
proved so that medium-pressure steam chillers are easier to
install and operate than in the past.
Medium-pressure steam typically is provided in one of three
ways:
1. A utility steam system, found in certain metropolitan ar-
eas (e.g., New York, Philadelphia, or Minneapolis/St. Paul);
2. A non-utility steam plant that serves its owner’s own dis-
tributed system, usually including cogeneration of electricity
via gas turbine, with heat from the gas turbine exhaust used to
produce steam as an integral part of the cycle efficiency (found
in large institutional applications, e.g., college campuses); and
3. A boiler that is used for power generation or process/heat-
ing duties in a facility; or one that is dedicated solely to a
steam chiller.
Cogeneration systems and boilers often operate year-round
to meet site demand but function inefficiently when produc-
Although this technology has advanced significantly in
recent years, it has received far less attention than the
predominant alternative — gas-powered cooling.
‘
’
22
ASHRAE Journal ashrae.org
September 2003
e
p
y
T
r
e
lli
h
C
V
L
P
I
a
)
s
i
s
a
B
P
O
C
(
t
s
o
C
l
a
ti
p
a
C
∆b
la
g
u
firt
n
e
C
d
e
e
p
S
-t
n
a
ts
n
o
C
,cirt
c
el
E
0
.
7
e
s
a
B
la
g
u
firt
n
e
C
d
e
e
p
S
-
el
b
air
a
V
,cirt
c
el
E
9
.
9
%
5
2
+
w
e
r
c
S
cirt
c
el
E
5
.
7
%
0
+
,r
e
t
a
W
-t
o
H
/
m
a
e
t
S
n
o
it
p
r
o
s
b
A
e
g
a
t
S
-
el
g
ni
S
8
.
0
%
5
3
+
n
o
it
p
r
o
s
b
A
e
g
a
t
S
-
o
w
T
,
m
a
e
t
S
3
.
1
%
0
2
2
+
la
g
u
firt
n
e
C
e
ni
b
r
u
T
-
m
a
e
t
S
8
.
1
%
0
1
2
+
The Comcast Center, University of Maryland’s
new 470,000 ft2 (43 700 m2) basketball arena,
includes a 2,100 ton (7400 kW) chiller plant with
one electric-drive centrifugal chiller and one steam-
turbine drive centrifugal chiller, each using R-134a
refrigerant and each sized at 1,050 tons (3700 kW).
The Center houses the 18,000-seat main arena,
athletics administration offices, an academic
support center, a 1,500-seat gym, and a
multipurpose room for social events. Major events,
including basketball games, occur in the arena
about 100 times a year, mostly from September
through May.
Engineers had to consider this variable, diversified
load when designing the HVAC system. The
projected life-cycle operating cost of a hybrid plant
vs. an all-electric plant showed that the hybrid plant
could save almost $70,000 annually in energy costs.
The university buys its energy from a utility
company that provides electricity, gas, and steam
as well as cogeneration capability. Electricity from
the cogeneration plant is used to base load the
campus’s power requirement (18 to 19 MW)
and reduce the purchase of supplemental power
during times of high demand (the campus’s peak
load is 35 MW).
In keeping the cogeneration plant operating at
peak efficiency, the campus produced excess steam
(not needed for heating during warm weather
months). Because this steam is available to the
Comcast Center plant, the plan is to operate the
steam-turbine chiller as the base-load machine
through hot weather, then use the electric chiller to
meet cooling loads occurring in the shoulder months.
However, that operating strategy could shift as
energy prices and rate structures evolve.
The hybrid plant is designed in a conventional
fixed
primary/variable
secondary
flow
arrangement, with 100% variable-flow pumping.
The steam-turbine chiller uses steam at 110 to 120
psi (760 to 830 kPa) supplied from the onsite
cogeneration system.
Chilled water is supplied at 44°F (7°C) to 29 air-
handling units equipped with electronic variable-
speed drives. Eight main AHUs serve the basketball
arena, each with a capacity of 45,000 cfm (21 200
L/s). The arena was designed to maintain ventilation
airflow at 7.5 cfm (3.5 L/s) per person per hour. This
complies with ASHRAE guidelines because of the
short duration (up to three hours) of a basketball
game. Overriding this, the ventilation system can
supply as much as 100% outdoor air if CO2 levels
reach 1,200 ppm in the arena.
Real-Life Application
Steam for Arena
ing steam at low loads in summer. In some cases, it is most economical
to maintain higher firing rates through the summer and produce steam
for cooling. Additional savings can come from demand-side manage-
ment strategies that avoid peak electric rates, competitive rates for
interruptible supplies, or even from utility rebates. Industry organi-
zations such as the International District Energy Association advo-
cate the economic and environmental benefits of operating such district
steam heating/cooling systems.2
Medium-Pressure Steam Chillers
The two most common types of medium-pressure steam chillers are
two-stage absorption chillers and steam-turbine centrifugal chillers.
Basically, an absorption chiller uses a boiling refrigerant (usually
water) to extract heat from the chilled liquid, and uses an absorbent
solution (usually lithium bromide) to regenerate the refrigerant. With
the steam-turbine centrifugal, steam drives the turbine, which oper-
ates the compressor to drive the mechanical vapor-compression cycle.
For more detailed discussion, see the ASHRAE Handbook.3 Let’s com-
pare these two system types on a number of important parameters.
Capacity
Two-stage absorption chillers are available over a wide capacity
range: from about 100 to more than 1,500 tons (350 to 5300 kW).
Steam-turbine centrifugal chillers are available from a few hundred
to as high as 5,000 tons (17 600 kW). So, an overlap exists in the
range of these chiller types, which is an area requiring consideration
in each potential application.
The cost of steam turbines is relatively fixed due to their signifi-
cant machining content. On the other hand, the cost of a two-stage
absorption chiller is generally proportional to the capacity of the
chiller. Broadly speaking, these characteristics mean that the ab-
sorption chillers generally are more cost-effective at capacities less
than 1,000 tons (3500 kW), while the steam-turbine centrifugal
chillers are generally more cost-effective at capacities above 1,000
tons (3500 kW).
Efficiency
With both chiller types, energy usage is measured in the same
way: enthalpy of supply steam minus the enthalpy of the conden-
Table 1: Typical water-cooled chiller efficiencies and costs.
a. IPLV values are calculated according to Air-Conditioning and Refrigeration Institute Stan-
dards 560-2000 and 550/590-1998.
b. Capital Cost ∆ includes the chiller, pumps and tower, but not the boiler.
sate returned to the steam-generating source. For the two-
stage absorption chiller, the steam is fully condensed but the
cycle efficiency is low. For a steam-turbine centrifugal chiller,
the steam leaving the turbine is only partially condensed. At
less than 115°F (46°C), the steam enthalpy is usually not
sufficient to be used as a further energy source, but it must be
fully condensed in a steam condenser so that it may be re-
turned to the steam-generating source. This is, thermodynami-
cally, an unavoidable energy expense. In spite of this loss,
the steam-turbine chiller’s IPLV is higher: 1.8 vs. 1.3. The
reason is more efficient performance at off-design conditions,
as explained later.
One factor that has a sig-
nificant effect on off-design
performance is entering con-
denser water temperature
(ECWT). It is a rule of thumb
that lower ECWT means less
energy input to the chiller for
a given cooling load. Steam-
turbine centrifugal chillers
can operate with ECWTs as
low as 55°F (13°C), while
two-stage absorption chillers
have a minimum ECWT of
70°F (21°C). Figure 1 shows
a typical ECWT vs. cooling-
load profile, and highlights
the requirement for maintain-
ing the ECWT above mini-
mum levels at low loads. All
other factors being equal, the
steam-turbine centrifugal
chiller uses less energy when the ECWT is between 70°F and
55°F (21°C and 13°C).
The second factor that has a significant effect on off-design
performance is variable-speed drive. The most efficient means
of controlling a centrifugal compressor is with a variable-speed
drive. On electric chillers, the drive is an add-on component. On
the other hand, steam turbines have the inherent capability to
change speeds. So, at reduced cooling loads and reduced ECWT,
the steam-turbine centrifugal chiller be-comes very efficient.
At design conditions, both steam chiller types have a simi-
lar COP. However, the steam-turbine centrifugal chiller offers
superior performance at off-design conditions. As a result, it
has a higher IPLV (Figure 2).
Floor Space
Enhanced surface tubes in the refrigerant evaporator and
condenser significantly improve heat transfer rates for halo-
carbon refrigerants, but offer little benefit where water is the
refrigerant. Because the steam-turbine centrifugal chiller uses
a halocarbon refrigerant, enhanced surface tubes allow com-
pact heat-exchanger shells. In the absorption chiller, which
uses water as its refrigerant, the shells tend to be larger for a
chiller of equal capacity. For example, the footprint of a 1,500
ton (3500 kW) two-stage absorption chiller is about 310 ft²
(28.8 m²), while a steam-turbine centrifugal chiller of the
same capacity has a footprint of only 170 ft² (15.8 m²), an
80% savings.
Current centrifugal models also use factory packaging of
components to reduce the floor space required by their prede-
cessors. The steam condenser can be mounted on top of the
refrigerant condenser — an option only recently available.
Installation
Compared to electric chill-
ers, both steam chiller types
require a little more consid-
eration during installation.
The use of steam involves
more piping connections
(steam supply, condensate re-
turn, air supply) in addition
to the usual chilled- and con-
denser-water piping. If the
absorption chiller capacity is
large, it may require a two-
piece shipment that requires
assembly at the site. The
steam-turbine centrifugal
chiller requires installation
of the steam condenser (usu-
ally shipped separately from
the chiller), and installation
of the steam piping from the
outlet of the turbine to the inlet of the steam condenser. On the
other hand, when compared to earlier steam-turbine centrifu-
gal chillers, the amount of field installation required for cur-
rent generation chillers is much less, due to an increased level
of factory packaging.
Controls
Microcomputer control centers have become standard fea-
tures on both chiller types, permitting sophisticated control
capabilities. On the two-stage absorption chiller, a “pulldown
demand” feature permits ramp loading of the input steam flow
on startup. Programmable inputs include initial pulldown valve
position and duration of pulldown demand period. This effec-
tively prevents the chiller from drawing more steam on startup
than the steam system can provide. As a result, the chiller avoids
sudden steam system pressure loss and associated problems,
such as boiler water carryover.
Remote steam-limiting control permits steam limiting based
on a remote signal generated from the building automation
system (BAS). Consequently, the BAS can prioritize steam
90
80
70
60
50
ECWT (°F)
0
20
40
60
80
100
% Load
Two-Stage Absorption
Steam-Turbine Centrifugal
Figure 1: ECWT operating envelope.
Figure 2: Coefficient of performance comparison.
IPLV
1.8
IPLV
1.3
20
40
60
80
100
% Load
2.5
2
1.5
1
0.5
0
COP
Two-Stage Absorption
Steam-Turbine Centrifugal
24
ASHRAE Journal ashrae.org
September 2003
usage between the chiller and other pro-
cesses without operator intervention.
On steam-turbine centrifugal chillers,
the introduction of microprocessor con-
trols allows all the system components
to operate together in the most efficient
manner — a task that was not possible
with older control technologies. Tradi-
tionally, an amalgam of various compo-
nent controls had been applied to
steam-turbine chillers. More integration
of components results in more integra-
tion of controls. Although new, micro-
processor-based, graphical control
centers present more data, they are more
intuitive and simpler to use (Figure 3).
Perhaps the area where microproces-
sor controls have had the biggest im-
pact on steam-turbine centrifugal
chillers is in the area of chiller startup.
With older style chillers, operators had
to be specially trained for the manual
startup process. Hot steam entering a
cool turbine resulted in some condensed
water, which had to be drained before
the turbine could be started. The steam
could also create temperature gradients
within the turbine, which would cause
damage on startup if not equalized. So,
the turbine had to be slowly rolled to
warm all portions to proper temperature.
By contrast, today’s control centers can
“prompt” an operator through the entire
startup process, which reduces the train-
ing required. Also available is an option
for a “fully automatic start” capability.
This can make the chiller as easy to op-
erate as an electric chiller.
Summary
High electric costs (caused by demand
charges or RTP rate structures) and/or low
steam costs can make a hybrid
electric/steam plant financially attractive.
Medium-pressure, two-stage absorption
and steam-turbine centrifugal chillers of-
fer the best IPLVs and latest technical de-
velopments. Thus, if medium-pressure
steam is available to the chiller plant, and
energy rates are favorable, the latest steam-
chiller technology is worth considering
in new and retrofit plant designs.
References
1. Smith, B. 2002. “Economic analysis of
hybrid chiller plants.” ASHRAE Journal 46(7).
2. International District Energy Association,
www.districtenergy.org.
3. 2002 ASHRAE Handbook — Refrigera-
tion, Chapter 41: Absorption Chillers; 2000
ASHRAE Handbook — HVAC Systems and
Equipment, Chapter 7: Steam Turbines.
Figure 3: Example of graphic interface.
Advertisement in the print edition formerly in this space.
September 2003
ASHRAE Journal
65
Using Microenvironments
To Provide Individual Comfort
T
By Sephir D. Hamilton, Associate Member ASHRAE, Kurt W. Roth, Ph.D., Associate Member ASHRAE,
and James Brodrick, Ph.D., Member ASHRAE
This is the sixth article covering one of several new energy-
saving technologies evaluated in a recent DOE report, which
is available at www.eren.doe.gov/buildings/documents.
hermal comfort, like politics, is truly local. Similarly, com-
fort clearly reflects personal preferences, which also makes
it difficult to quantify. Research has statistically quanti-
fied “comfort” according to experimental surveys of people
working under various conditions. According to studies of ac-
tual office buildings,1,2 a large portion of typical office occu-
pants — about 40 out of every 100 — may be dissatisfied with
their thermal work environment. Even a well-designed HVAC
system leaves at least 10 out of every 100 occupants “too hot” or
“too cold.”3 Microenvironment conditioning, also called task-
ambient conditioning, allows individuals to control the tem-
perature in their personal space. This creates “microzones” with
conditions tailored to the varying preferences of each occupant,
presumably maximizing each person’s comfort.
Although microenvironments serve a small portion of com-
mercial floor space, several manufacturers produce microenvi-
ronment units. They supply air at different locations (floor-
mounted, desk-mounted, overhead, or cubicle divider-mounted)
and have different features. For example, current units have
various combinations of individual supply fans, radiant heat-
ing or cooling panels, masking noise generators, recirculating
dampers, integrated lighting control, occupancy sensors, etc.
Energy Savings Potential
Microenvironment conditioning can increase HVAC energy
consumption in several ways and decrease it in others. Mi-
croenvironment units tend to reduce energy consumption by:
• Using higher cooling supply air temperatures (e.g., 64°F
vs. 58°F [18°C to 14°C]) raises evaporator coil temperatures
and air-conditioning cycle COP, and also allows for increased
economizer operation;
• Enabling the temperature to “float” in common areas sev-
eral degrees higher or lower than typical comfort ranges, which
reduces space-conditioning loads; and
• Applying occupancy sensing to allow microenvironment
temperatures to “float” when unoccupied, further decreasing
space conditioning loads and thermal distribution/ventilation
fan energy.
Microenvironments also tend to increase thermal stratifi-
cation, akin to displacement ventilation, which reduces cool-
ing energy consumption because average space temperatures
are higher.
On the other hand, microenvironments may increase air dis-
tribution energy consumption because of the higher-
cooling/lower-heating air temperatures used. Moreover, heat-
ing energy savings are not clearly reported and some factors
suggest that microenvironments could increase heating en-
ergy consumption, e.g., increased thermal stratification due to
decreased air mixing relative to conventional systems.
Experiments have shown that desk-mounted microenviron-
ments can achieve 4°F to 5°F (2°C to 3°C) stratification and
7°F (4°C) throttling (space temperature control) range while
maintaining acceptable comfort conditions in open-plan of-
fices, making energy savings of 5% to 18% possible.4 Simi-
larly, detailed simulations of microenvironment units in large
office buildings in two California cities showed a decrease in
annual cooling and distribution (fans, blowers, etc.) energy
consumption by up to 18%.5 Occupancy sensors accounted
for the greatest portion of the energy savings. These savings,
however, reflected favorable conditions (i.e., a large throttling
range for thermostats, significant vertical stratification, and
occupancy sensors) and increased energy consumption was
reported in some cases.
On a national basis, microenvironments have an estimated
average annual energy savings potential of about 16% for
cooling equipment and 4% for fans, with occupancy sensors
accounting for most of the energy savings. Microenvironments
could reduce the energy consumed by office spaces by 0.07
quads.
In many climates, however, humidity concerns may prevent
using higher air supply temperatures (e.g., 64°F [18°C]) because
the system will lack sufficient latent cooling capacity. Specifi-
cally, in climates with even a handful of humid days, microenvi-
ronments would require a dedicated outdoor air system to pre-
vent moisture problems. In such climates, microenvironments
would still realize occupancy-related energy savings.
Furthermore, floor-mounted microenvironment unit air sup-
plies can cause “cold feet,” prompting occupants to keep their
units at desk level. In turn, a major manufacturer of microenvi-
ronment units added floor-level electric-resistance radiant heat-
The following article was published in ASHRAE Journal, September 2003. © Copyright 2003 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
66
ASHRAE Journal
September 2003
ers. If electric-resistance radiant heating became the norm for
microenvironment units, it would almost certainly result in a
net increase in HVAC primary energy consumption. Placing
air distribution vents at both the floor and desk levels may
alleviate the need for a separate heating panel.
Market Factors
The installed cost of microenvironment units themselves
varies according to unit sophistication and the number of units
installed, with an approximate price range of $500 to $1,300
per desk.6 Assuming a $500 per-unit cost with each unit occu-
pying 100 ft2 (9 m2) and combining calculated energy savings
(with regional-based utility rates) yields a simple payback
period in excess of 100 years for all parts of the country.6
On the other hand, microenvironments offer several non-
energy benefits, foremost of which is an increase in personal
comfort that may augment worker productivity. In an office
building, worker salaries are roughly 100 times greater than
energy expenditures.7 Consequently, some argue that if mi-
croenvironment units yield even small increases in productiv-
ity, they can have attractive paybacks.
Microenvironment systems also offer greater flexibility for
reconfiguration than conventional HVAC systems, particularly
when integrated into a raised-floor layout. This reduces the
cost of reconfiguration, improving the economics of microen-
vironments in applications with higher turnover rates (“churn”).
References
1. Schiller, G.E., et al. 1998. “A field study of thermal environments
and comfort in office buildings.” ASHRAE Transactions 94(2).
2. Arens, E.A., et al. 1991. “Task/ambient conditioning systems in
open-plan offices: assessment of a new technology.” California Energy
Institute. Report No. UER-271-FR.
3. Center for Building Performance and Diagnostics. 1994. “DOE
building studies.”
4. Bauman, F., et al. 1991. “Localized thermal distribution for office
buildings: final report – phase I.” Center for Environmental Design
Research, University of California at Berkeley.
5. Bauman, F., et al. 1994. “Localized thermal distribution for office
buildings: final report – phase I Center for Environmental Design Re-
search, University of California at Berkeley.
6. TIAX. 2002. “Energy consumption characteristics of commercial
building HVAC systems – volume III: energy savings potential.” Final
Report to U.S. Department of Energy, Office of Building Technologies.
7. Cler, G. et al. 1997. Commercial Space Cooling and Air Han-
dling: Technology Atlas. E Source, Inc.
Sephir D. Hamilton is a consultant and Kurt W. Roth, Ph.D., is a
project manager in the Appliance and Building Technology sector of
TIAX in Cambridge, Mass. James Brodrick, Ph.D., is a project man-
ager, Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
Circle No. 38 on Reader Service Card or visit www.ashrae.org/freeinfo
Circle No. 37 on Reader Service Card or visit www.ashrae.org/freeinfo
32
ASHRAE Journal ashrae.org
October 2003
ast year marked the 100th anniversary of the first modern day air-
conditioning system designed by Willis Carrier.1 It consisted of a cool-
ing coil arrangement in which supply air was cooled and dehumidified
by indirect heat exchange with cold water pumped through tubing. Car-
rier surmised that an alternative design using direct contact between
the air and chilled water might improve performance. In his early air-
conditioning systems, he observed that, although the air came in con-
tact with water on the cooling coil surface, dehumidification occurred.
Carrier’s explanation of this phenom-
enon was that
“…in other words we had the appar-
ent paradox of reducing the moisture
in air by bringing it into contact with
moisture. Of course the explanation
was simple. The temperature of water
was below the dew point or conden-
sation temperature of the entering air.
Why should we not, then, spray the
cold water into the airstream, thus
increasing the surface contact and
About the Authors
M. El-Morsi is an assistant professor of mechani-
cal engineering at Ain Shams University, Cairo,
Egypt. S.A. Klein is a professor and D.T. Reindl
is an associate professor in mechanical engineer-
ing at University of Wisconsin-Madison.
reducing the resistance to air-
flow….”2
From this observation and other experi-
ments, Carrier discerned that the phenom-
enon of cooling and dehumidification of
a moist airstream could be accomplished
by using chilled water in direct contact
with an airstream. Based on that premise,
Carrier designed a spray-type air condi-
tioner (air washer) that was manufactured
by the Buffalo Forge Company, shown in
Figure 1. Carrier subsequently used air
washers extensively for cooling and de-
L
By M. El-Morsi, S.A. Klein, Fellow ASHRAE, and D.T. Reindl, Member ASHRAE
The following article was published in ASHRAE Journal, October 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
October 2003
ASHRAE Journal
33
humidification in many industrial applications.3 Over time, this
air conditioning approach became less popular.
Current air-conditioning technologies rely on chilled water
(or refrigerant-based) cooling coils to indirectly cool and de-
humidify supply air. The operating cost of these “indirect”
systems is affected adversely by the high air-side pressure drop
and cooling losses due to finite approach temperatures\* and
fouling that occurs on the air- and water-sides.
With a renewed interest in energy conservation and enhanced
indoor air quality, it may make
sense to revisit direct-contact
spray coolers due to their en-
hanced effectiveness and abil-
ity to control both the
temperature and humidity of
a supply airstream. The early
implementations of spray
coolers lost favor because
they tended to be bulky and
expensive, but this need not
be the case. Operating at
higher air velocities, optimum
air and water relative veloci-
ties, and use of packing mate-
rial all increase the conductance of spray coolers, helping them
to be more compact and efficient. In addition to their ability
for conditioning a supply airstream, air washers are capable of
cleaning the supply airstream with low air-side pressure drop
and minimum maintenance.
In a typical air washer, water droplets are brought into direct
contact with the air resulting in the exchange of heat and mass
(moisture) from the air to the water droplets. If the supply water
temperature is below the entering air dew-point temperature,
moisture from the air will condense onto the water droplets;
thereby, dehumidifying the supply airstream.
Figure 2 illustrates the major components in an air washer
air-handling unit. Chilled water is sprayed directly into a
prefiltered warm moist supply airstream. The chilled water
absorbs heat from the air and condenses moisture from the air
when the supply water temperature is below the entering air
dew-point temperature. The water spray nozzles can be arranged
in co-flow or counter-flow with the airstream. Also, an extended
media fill material can be used to increase the surface area of
water in contact with the supply airstream. A downstream mist
eliminator may be needed depending on the face velocity of
air through the unit as well as the characteristics of the water
spray droplets.
In contrast to the air washer, Figure 3 shows the major com-
ponents in a traditional central station air-handling unit using
a plate-finned chilled water cooling coil. In this arrangement,
the water is supplied to a multi-row cooling coil and does not
come into direct contact with the supply airstream. The chilled
water cools the coil surface which, in turn, cools and dehu-
midifies the supply airstream. Moisture from the supply air
condenses onto the coil surface and drains by gravity to a pan
located beneath the coil. Pre- and final filters are needed for
particulate control. Although prefilters are generally located
upstream of coils, designers may locate the final filters either
upstream or downstream of the cooling coil.
Water sprays in an air washer configuration have the ability
to filter air with an efficiency of 95% for particles larger than
5 microns.5 Although many microorganisms are much smaller
(ca. 1 micron), most microorganisms tend to agglomerate to
form “macro particles” with aggregate sizes greater than their
mono-disperse sizes.6 These microorganisms can be effectively
scrubbed from a contaminant-laden airstream by an air washer.
With the intent of transporting microorganisms from the
airstream to the water, the question is whether or not the air
washer sump could be a potential contaminant source. Al-
though we were not able to find specific studies that investi-
gated the risk of microbial growth, and amplification on the
water-side of an air washer system, several sources note the
importance of water treatment in air-washer systems to con-
trol biological growth.7,8,9
Many strategies can prevent the amplification of microor-
ganisms in the supply water system. One strategy relies on the
use of traditional chemical biocides such as chlorine. An alter-
nate strategy is to use dissolved ozone. Ozone is a powerful
biocide capable of destroying bacteria and viruses as well as
oxidizing many organic and inorganic compounds. Ozone also
serves as a descaling agent.10 Owing to its high oxidation
potential, ozone offers the opportunity to purify the airstream
\* The approach temperature is the difference in temperature be-
tween the coldest fluid entering the coil and the leaving air dry bulb
temperature.
Figure 1: Carrier-designed
air washer.
In addition to conditioning a
supply airstream, air washers
are capable of cleaning the
supply airstream with low air-
side pressure drop and
minimum maintenance.
‘
’
34
ASHRAE Journal ashrae.org
October 2003
Cooling
Coil
Intake
0.03
1.77
0.0
0.42
0.03
Bag Filter
Access
Moisture
Eliminator
Fan
Figure 6: Chilled water cooling coil air handler components
and pressure drop (in. w.g.) across each component.
Chilled Water Supply
Air Washer Fill Media (Optional)
Warm, Moist,
Entering Air
Conditioned,
Supply Air
Air Washer Spray Nozzles
Fan
Mist Eliminator
(Optional)
Chilled Water Return
and Condensate
Pre-Filter
Figure 2: Air washer air-handling unit.
indirectly by spraying ozone-sanitized fresh water into the
airstream rather than introducing gaseous ozone directly into
the air. Concentrations of dissolved ozone in the liquid phase
can be controlled to yield efficacious microorganism control
while keeping the ozone concentration in the supply airstream
below threshold limits (TLV for ozone is 0.1 ppm).
Cooling Air: Direct vs. Indirect Contact
Despite their advantage of being able to cool, dehumidify
and filter supply air, air washers also need to be economically
competitive with conventional plate-finned chilled water cool-
ing coils. To investigate the economic feasibility of air washers,
a comparison was made between a chilled-water-cooling- coil
system and a direct-contact air wash cooling system. The power
consumption, capital costs, and operating weight of both a cool-
ing coil and a direct-contact air wash cooling system were con-
sidered. The overall conductance between air and water was
fixed for both the chilled-water-cooling-coil and the spray cooler
systems. The conditions are summarized in Table 1. A schematic
and operating conditions for a direct-contact spray cooler is
shown in Figure 4 and similar information for an indirect chilled
water coil system is shown in Figures 5 and 6.
The results of the comparative study are presented in Figure
9 and Table 2. Figure 9a shows that the direct contact air cooler
uses less power than the indirect system to operate the fan and
pump. The fan power is lower than in a comparable indirect
system because of the lower air-side pressure drop. The pump
power is small for both systems. Figure 9b shows that the first
cost of the direct contact spray cooler can be lower than that
for the chilled water cooling coil.
Conclusions
Air washers were used extensively in early air-condition-
t
e
l
n
I
ti
x
E
b
lu
B
y
r
D
F
°
0
8
)
C
°
7
6
.
6
2
(
F
°
5
5
)
C
°
8
7
.
2
1
(
b
lu
B
t
e
W
F
°
7
6
)
C
°
4
4
.
9
1
(
F
°
4
5
)
C
°
2
2
.
2
1
(
e
t
a
R
w
o
l
F
e
m
ul
o
V
ri
A
t
eln
I
m
fc
0
0
0
,
0
2
)
s/
L
9
3
4
,
9
(
e
r
u
t
a
r
e
p
m
e
T
r
e
t
a
W
F
°
1
2
.
3
4
)
C
°
3
2
.
6
(
F
°
4
7
.
0
5
)
C
°
1
4
.
0
1
(
e
t
a
R
w
o
l
F
e
m
ul
o
V
r
e
t
a
W
m
p
g
0
0
2
)
s/
L
6
.
2
1
(
d
a
o
L
g
nil
o
o
C
s
n
o
t
2
9
.
2
6
)
T
W
k
1
2
2
(
)r
el
d
n
a
H
ri
A
li
o
C
g
nil
o
o
C
(
ytic
o
le
V
ni
m
/tf
0
0
5
)
s/
m
4
5
.
2
(
)r
el
d
n
a
H
ri
A
t
c
a
t
n
o
C
-t
c
e
ri
D
(
ytic
o
le
V
ni
m
/tf
1
7
5
)
s/
m
0
9
.
2
(
Table 1: Inlet and exit conditions necessary for comparison.
Refrigeration
Machine
Tdb = 55°F
RH = 94%
20,000 cfm
43.21°F
0.69 hp
Tdb = 80°F
RH = 51%
50.74°F
200 gpm
4.31 hp
Figure 4: Chilled water direct contact air handler.
Chilled Water Supply
Chilled Water Return
Pre-Filter
Condensate Drain
Final Filter
Plate-Finned Cooling Coil
Fan
Conditioned,
Supply Air
Warm, Moist,
Entering Air
Figure 3: Typical central station air-handling unit.
Tdb = 55°F
RH = 94%
20,000 cfm
43.21°F
1.28 hp
Tdb = 80°F
RH = 51%
50.74°F
200 gpm
Chilled Water
Cooling Coil
11.88 hp
Figure 5: Chilled water cooling coil air handler.
October 2003
ASHRAE Journal
35
During the past 10 years, research work at the Univer-
sity of Wisconsin-Madison has been conducted on de-
veloping spray coolers. Reindl11 studied the heat and
mass transfer to chilled water sprays for cooling inlet air
to stationary combustion turbines. Numerical models
were developed for three direct-contact spray configu-
rations: parallel flow, crossflow and counterflow. On
comparing the effectiveness of the three configurations,
it was observed that the crossflow configuration had
the higher effectiveness.
Klockow12 experimentally studied the process of sani-
tizing the airstream by ozonating the sprayed water. The
concentration of ozone in the leaving airstream was higher
than the permissible limits. This leads to the conclusion
that more research work is needed in this field to control
the ozone concentration.
El-Morsi13 studied the effect of gravity, initial speed-
ratio,† and average droplet diameter on the performance
of a spray cooler in a counterflow configuration. The
work was done using a CFD code that was validated
experimentally. Figure 7 shows the spray cooler and
the water droplets as they are sprayed inside the spray
cooler. The air enters the spray cooler from the left-
hand side and water is sprayed from the spray nozzle
fixed in the middle of the spray cooler. The figure also
shows that as the water droplets reach the walls they
reflect back and continue penetrating through the spray
chamber. Once their velocity reaches zero, the droplets
will begin to move backwards, and subsequently ac-
Developing
Direct Contact
Spray Coolers
celerate in the opposite direction, as they get carried
by air.
The results of the numerical simulations showed that
that the gravitational force causes the air temperature
profiles to be skewed towards the bottom, resulting in a
non-uniform temperature distribution along the vertical
direction. However, this non-uniformity decreases as the
initial speed-ratio decreases, as shown in Figure 8. Gen-
erally, the effectiveness tends to increase as the spray
cooler initial speed ratio increases until the maximum
effectiveness is reached at an optimum speed ratio. The
trend is then reversed beyond this point. Finally, increas-
ing the droplet diameter decreases the effectiveness.
This information can be used to optimize the design of
direct contact spray cooler.
† The ratio of the magnitude of the initial spray horizontal velocity
component to that of the initial velocity of air.
ing systems and are used today in industrial applications
such as textile mills, fiber processing, tobacco processing,
carpet manufacturing, and malting operations. Air washers
are available in sizes from 500 cfm to 300,000 cfm (236 L/s
to 141 570 L/s). A significant advantage of air washers is
their ability to control the temperature and humidity of a
supply airstream without the thermal penalty of an additional
heat exchange. In addition, air washers can be effective at
providing air-side filtration. The challenge of air washers lies
in the maintenance of an open hydronic system that includes
water treatment (biocide, scale, corrosion, etc.) and water-
side filtration to remove particulates scrubbed from the air-
stream. Would an air washer work in your next project?
References
1. Carrier Corporation.
2. Carrier, W. 1929. “Air conditioning—its phenomenal develop-
ment.” Heating and Ventilation June, p. 116.
3. Ingels, M. 1952. Father of Air Conditioning. Country Life Press.
4. Nagengast B. 1999. “The first century of air conditioning.” ASHRAE
Journal 3(39):55–62.
5. Watt, J.R. and W.K. Brown. 1997. “Evaporative air-conditioning
handbook.” Lilburn, Ga.: The Fairmont Press.
6. Kowalski, W.J. and W.P. Bahnfleth. 1998. “Airborne respiratory
diseases and mechanical systems for control of microbes.” Heating,
Piping, and Air Conditioning July, pp. 34-48.
7. ASHRAE Guideline 12-2000, Minimizing the Risk of Legionellosis
Associated with Building Water Systems.
8. 2003 ASHRAE Handbook—HVAC Applications, Chapter 48.
Exit Length
Spray Chamber Length
Spray Nozzle Exit
Air
Figure7: Spray chamber.
Velocity Ratio SR0 = 1.0
Velocity Ratio SR0 = 3.0
31°C
88°F
22°C
72°F
15°C
59°F
Figure 8: Temperature contours for the spray cooler.
Weight 10–3
(lb)
9. 2000 ASHRAE Handbook—HVAC Systems and Equipment, Chap-
ter 19.
10. U.S. Department of Energy, Federal Energy Management Pro-
gram. 1995. “Ozone cooling tower water treatment.” Federal Technol-
ogy Alerts.
11. Reindl, D.T. “Combustion Turbine Inlet Air Cooling Using Di-
rect-Contact Sprays.” Electric Power Research Institute, Final Report
RP3890-02.
12. Klockow, H.B. 2000. Ozone in Direct Contact Spray Air Condi-
tioning Systems. M.S. Thesis Department of Mechanical Engineering,
University of Wisconsin-Madison.
13. El-Morsi, M.S. 2002. Optimization of Direct Contact Spray
Figure 9: Direct contact vs. chilled water air handlers.
A
B
14
12
10
8
6
4
2
0
Power (hp)
Spray
Cooling Air
Handler
Cooling
Coil Air
Handler
Pump
Fan
Power Consumption
14
12
10
8
6
4
2
0
Total Power
(hp)
Total Power Usage
(Installed Weight and Cost)
Table 2: Results of the comparison study.
Coolers. Ph.D Thesis, Department of Mechanical Engineering, Uni-
versity of Wisconsin-Madison.
Cost
($/cfm)
Advertisement in the print edition formerly in this space.
October 2003
ASHRAE Journal
37
new wave of demand response (DR) programs offers commercial facilities the opportunity to earn
money by managing electrical loads in response to market prices. The DR programs are offered by
independent system operators (ISOs), which are entities that operate transmission grids, preserve system
reliability, and operate spot market auctions where buyers and sellers can meet to complete their obliga-
tions. Programs are designed to integrate load curtailments directly into system operations. ISOs typically
pay participants amounts equivalent to what generators are paid for equivalent services.
Some programs resemble legacy util-
ity load management programs, where
participants receive an upfront option
payment for agreeing to curtail load
when asked by the ISO. Others are a varia-
tion of the real-time pricing (RTP) pro-
grams offered by some utilities. In some
cases, ISOs are offering programs that pro-
vide unique opportunities to receive
market prices for load curtailments. Table
Customer’s ability and cost to partici-
pate in ISO DR programs is influenced
by specific program features (e.g., notice,
duration and frequency of curtailment,
penalties for nonperformance, and pay-
ments).† The installed capacity (ICAP),
By Michael Kintner-Meyer, Ph.D., Member ASHRAE, Charles Goldman, Osman Sezgen, and Donna Pratt
1 lists various ISO markets and/or ser-
vices and the typical features of demand
response programs in that market. We
have categorized DR programs into five
basic types with examples of current ISO
programs.
A
† Unlike legacy load management programs provided by regulated utilities, ISO program participation
is often distinct from the customer’s retail service. In some cases, a customer can take commodity
service from one entity, get basic network services from the local utility, and participate in the DR
program through a third entity.
The following article was published in ASHRAE Journal, October 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
38
ASHRAE Journal ashrae.org
October 2003
ancillary services, and emergency resources programs treat DR
resources as capacity that is dispatched by the ISO system
operator to meet system needs. ICAP and emergency DR are
generally deployed on two-hours notice in emergency situa-
tions, when generator capacity to maintain reserves is not avail-
able.‡ Ancillary services are scheduled by the ISO a day ahead
and called upon as needed on short notice, usually less than
30 minutes. DR resources can also supply the system’s energy
needs when the price is right for the participant. Customers or
load aggregators can bid load curtailments into the day-ahead
market and if the price is lower than a competing generation
bid, the curtailment is scheduled by the ISO. The customer
submits a bid for the next day, which includes a load reduction
quantity at a specified price during specific time periods and
receives an acceptance or rejection from the ISO by about
noon. The balancing market operates in near real-time. Cus-
tomers can elect to reduce their usage in response to the level
and trend of prevailing prices and are paid the final market-
clearing price in the real-time energy market.
Table 1 provides examples of the financial rewards that are
attainable under various types of DR programs. The ICAP pro-
gram provides up-front payments (called reservation or capacity
payment), which facilitates financing or funding costs associ-
ated with preparing to meet the curtailment obligation. Some
ISO ICAP programs also provide for an additional payment for
the energy delivered when a curtailment is called. However, non-
compliance penalties can consume all of the upfront payment,
and result in the habitually noncompliant customer having to
pay the ISO money to settle the account at the end of the term.
Conversely, ISO emergency resources programs often do not
penalize customers who fail to curtail load in response to ISO
requests. However, there is also no guarantee that load curtail-
ments will be called. The ISO programs that require customers
to bid into ISO markets (i.e., the day-ahead and ancillary ser-
vices market) provide customers with greater control. Custom-
ers offer their price, quantity, and time to curtail load.
Customers avoid unwanted exposure to penalties when they
cannot curtail by not submitting a bid. However, the benefits
earned depend on prevailing market prices, and the customer’s
availability to curtail when prices are high.
How to Assess DR Capabilities?
How should customers determine whether or not to partici-
pate and select the best program for their facilities, given the
multiple programs offered by an ISO? Based on our research
into participation in DR programs, we recommend that facility
and energy managers first conduct a systematic assessment of
their load curtailment capability and develop a supply curve
that characterizes the price at which they are willing to curtail
at various compensation rates (Figure 1). Since DR program
events are most likely to occur during summer afternoons, the
process should be conducted for that period, at least initially.
Facility managers should compile an inventory of electric
usage, equipment and devices. Those that cannot operate in-
dependently should be considered as an equipment cluster.
Next, the items in the inventory are characterized by whether
or not they potentially can be curtailed. Electrical equipment,
devices or end use loads that are potentially curtailable are
grouped by type of services provided. Discretionary services
About the Authors
Michael Kintner-Meyer, Ph.D., is staff scientist at Pacific Northwest
National Laboratory, Richland, Wash. Charles Goldman is staff scientist
and group leader and Osman Sezgen is staff research associate in the
Electricity Markets and Policy Group at Lawrence Berkeley National Labo-
ratory, Berkeley, Calif. Donna Pratt is vice president of Implementation
Services at Neenan Associates, Syracuse, N.Y.
‡ In the blackout of August 14, 2003 in the Northeast of the U.S., the New
York ISO invoked the ICAP and emergency DR programs for the restora-
tion of the New York State power grid. Because of the narrow window of
time prior and during the cascading events that led to the blackout, there
was insufficient time to invoke the ICAP and emergency DR programs in
advance of the system failure.
e
r
u
t
a
e
F
s
t
e
k
r
a
M
O
S
I
n
i
R
D
f
o
n
o
it
c
n
u
F
y
c
n
e
g
r
e
m
E
d
a
e
h
A
y
a
D
y
ti
c
irt
c
e
l
E
P
A
C
I
s
e
c
i
v
r
e
S
y
r
a
lli
c
n
A
g
n
i
c
n
a
l
a
B
e
cit
o
N
s
r
u
o
H
o
w
T
n
o
o
n
r
e
tf
A
r
o
ir
P
s
s
e
L
r
o
s
r
u
o
H
o
w
T
s
e
t
u
ni
M
0
3
o
t
e
vi
F
s
e
t
u
ni
M
o
t
s
r
u
o
H
n
o
it
a
r
u
D
s
r
u
o
H
e
r
o
M
r
o
r
u
o
F
y
b
d
i
B
s
A
d
n
a
r
e
m
o
ts
u
C
O
S
I
y
b
d
elu
d
e
h
c
S
s
r
u
o
H
e
r
o
M
r
o
o
w
T
y
b
d
i
B
s
A
d
n
a
r
e
m
o
ts
u
C
O
S
I
y
b
d
e
h
c
t
a
p
si
D
s
r
u
o
H
t
h
g
i
E
o
t
e
n
O
y
c
n
e
u
q
e
r
F
O
S
I
y
b
d
e
h
c
t
a
p
si
D
s
A
ts
o
M
,
d
e
ti
m
iln
U
r
e
m
m
u
S
n
I
yle
kiL
s
h
t
n
o
M
d
e
h
c
t
a
p
si
D
-fle
S
el
b
alia
v
A
n
e
h
W
t
n
e
m
y
a
P
n
o
it
a
v
r
e
s
e
R
e
n
o
N
e
n
o
N
h
t
n
o
M
xi
S
(
s
e
Y
)
e
ula
V
t
e
k
r
a
M
)
st
e
k
r
a
M
ylia
D
(
s
e
Y
e
n
o
N
t
n
e
m
y
a
P
e
c
n
a
m
r
o
fr
e
P
s
e
Y
s
e
Y
s
e
s
a
C
e
m
o
S
n
I
s
e
Y
s
e
Y
e
ula
V
el
p
m
a
x
E
h
W
k
/
0
5
.
0
$
h
W
k
/
9
9
.
0
$
–
5
0
.
0
$
h
W
k
/
0
5
.
0
$
–
5
0
.
0
$
h
W
k
/
9
9
.
0
$
–
1
0
.
0
$
h
W
k
/
0
5
.
0
$
–
1
0
.
0
$
ytla
n
e
P
e
n
o
N
e
cir
P
t
e
k
r
a
M
d
n
a
h
s
a
C
e
g
elivir
P
t
n
a
p
icitr
a
P
s
eitla
n
e
P
e
cir
P
t
e
k
r
a
M
e
n
o
N
e
c
n
e
r
e
f
e
R
P
R
D
E
O
S
I
Y
N
P
R
D
A
D
O
S
I
Y
N
2
0
0
2
P
A
C
I
O
S
I
Y
N
I
s
s
al
C
E
N
-
O
S
I
&
O
S
I
A
C
a
s
a
d
a
o
L
,T
O
C
R
E
e
c
r
u
o
s
e
R
Table 1: Independent system operators offer programs for unique load management opportunities.
October 2003
ASHRAE Journal
39
are those that the facility could do without for a short period of
time. More than 25% of DR program participants report turn-
ing off banks of lights or reducing HVAC operation.1 Flexible
usage is associated with routine facility operation or services
that can be shifted to another time period (e.g., the same day or
another day). Examples include recharging batteries, cleaning
and maintenance activities, or rescheduling work shifts on
event days. Some facilities
can use intermediate product
or process storage to reduce
usage during an event with-
out actually reducing the
facility’s output or services.
For example, many paper pro-
cessing and cement plants re-
port building up electricity
intensive feedstock that is
drawn down during curtail-
ment events. Wastewater treat-
ment plants store the water to
be treated for later processing.
Finally, customers with prop-
erly configured on-site gen-
eration can use its output to
effect a virtual curtailment.
Next, the curtailable elec-
tricity uses are categorized by
how much time is required to
accomplish their curtailment
to align load reduction capa-
bility with ISO program notice
provisions (Step 3 in Figure 1).
Those electric uses that require
a day’s advance planning
are separated from those
uses/equipment that can be
curtailed on the same day with
varying amounts of notice
(e.g., ranging from 10 minutes
to two hours).∗ For programs
that require very short notice
(i.e., 10 to 30 minutes), ISOs often require more expensive me-
tering, more frequent communications, and in some cases, cy-
cling requirements for short time periods (e.g., less than an hour).
If these additional provisions are difficult for customers, the
electric use should be moved to a category with more notice.
The final step involves representing the facility’s load curtail-
ment capability in the form of a supply curve (Step 4 in Figure 1).
This is accomplished by assigning costs for curtailing various
types of identified usage elements or equipment clusters in each
notice category, and then stacking the elements from lowest to
highest curtailment cost. Establishing cost bins will simplify
this process. For example, it makes sense to create low, medium
and high cost bins (e.g., set at $0.25/kWh, $0.50/kWh and $0.75/
kWh, respectively) and sort usage elements and equipment clus-
ters that can be curtailed into these cost curtailment bins.
How do you estimate costs of curtailing various types of us-
age elements or equipment clusters and other impacts on the
facility? Curtailing discretionary usage involves direct costs
such as labor or other costs associated with shutting equipment
down. Facility managers must
also value any potential incon-
venience to building occu-
pants from reduced services or
amenities, which is harder to
quantify. Customers that can
curtail flexible usage must re-
cover the costs associated with
that shift (e.g., additional la-
bor costs, paying overtime, or
added materials and process
costs). Storage is possible only
by making investments in
holding facilities for process
feedstock, the amortized cost
of which must be recovered, at
least in part, from curtailment
payments. Operating on-site
generation incurs fuel and op-
eration and maintenance costs.
Figure 2 provides a stylized
example of the results of this
load curtailment assessment
process. The curtailment sup-
ply curve is interpreted as fol-
lows. On the horizontal axis,
the first block of load is con-
sidered firm and non-
curtailable. The remaining
load represents the supply of
curtailable load that is avail-
able at different curtailment
prices, up to the maximum us-
age, represented by the cus-
tomer baseline (CBL). The points on the vertical axis represent
curtailment threshold prices (CTP). The facility would require a
low curtailment price (CTPL) to curtail the amount represented
by the first load curtailment supply block (CSL). Subsequent
blocks (CSM and CSH) are available, but at higher payment
levels (CTPM and CTPH). The curtailment supply curve of Fig-
ure 2 furnishes the basis for the development of a bidding strat-
egy by the customer. The curtailment supply curve represents
the customer’s cost of curtailment. The bid curve is fundamen-
\*In assessing time required for electric uses/equipment to curtail, customers
should create categories that are consistent with their ISO’s specific notice
requirements.
Figure 1: Process to develop supply curve of curtailment ca-
pability.
Base
Rate
CTPH
CTPM
CTPL
NCL
CBL
CSL
CSH
CSM
Curtailable Load
Non-Curtailable Load
Customer Load
Curtailment Threshold Price
Figure 2: Generic facility curtailment supply curve.
0
0
40
ASHRAE Journal
October 2003
tally composed of the curtailment supply curve plus a profit or
other bidding constraints that the ISO may impose. For instance,
a bid curve with a 10% profit margin would elevate the price
thresholds by 10% for the same load reduction amount.
We recommend that customers test their load curtailment
strategy before committing to a DR program that has penalty
clauses for non- or partial performance. Some ISO programs
require customers to demonstrate that their subscribed or
claimed load curtailments can be achieved.
Potential Benefits from DR Programs
To illustrate this load curtailment assessment process and the
potential benefits of customers participating in ISO DR pro-
grams, we consider a hypothetical commercial building in New
York City with a summer daytime peak demand of 3 MW and is
considering enrolling in the New York Independent System Op-
erator (NYISO) DR programs. In this example, we consider only
usage in the discretionary and on-site generation categories.
The facility manager estimates that he has 700 kW of load cur-
tailment capability, about 23% of summer peak demand, com-
prised of 250 kW of discretionary load and 450 kW of self
supply (Table 2). The costs for executing individual curtailment
strategies include labor estimates to manually turn off equip-
ment, monitor load curtailment performance and restore the load
after the event. We estimated a labor rate of $60/hour. To evalu-
ate the benefits of curtailing, we assumed a five-hour curtail-
ment period (from noon to 5 p.m.) that is coincident with highest
electric demand period for the building. Table 2 shows total cost
of each measure as well as the cost per energy unit curtailed over
the five-hour event. Costs for individual load reduction strate-
gies range between $0.11 and $0.40 per kWh. Other impacts on
the facility such as valuing any reduction in service or amenity
levels, which are more difficult to quantify, are not included.
Figure 3 illustrates the supply curve of selected load reduc-
tion measures inventoried in Table 2.
Given the results of the load reduction assessment, it ap-
pears to be cost effective for the hypothetical facility to par-
ticipate in three DR programs: ICAP, day-ahead market and
emergency resources.§
To estimate the potential benefits, we examine two scenarios:
(1) manually executing and monitoring the measures and re-
storing the load after the event, and (2) a scenario in which the
customer invests and upgrades the facility’s energy manage-
ment and control system (EMCS). The EMCS upgrade reduces
the cost of dispatching load reductions by enabling the facil-
ity operator to remotely trigger and monitor the load reduc-
tion, and to restore the load after the event. To improve the
flexibility and cost effectiveness of the automated load reduc-
tion dispatch, we estimated that it would cost about $32,000
for automation that included the installed cost for lighting
and HVAC controls, and remote controls for the escalators.
Additional controls for the emergency generator would cost
$68,000. We assume that the customer has an interval meter
that is sufficient for settlement and billing with the ISO. The
future revenue estimates are based on price data from NYISO
markets for the summer of 2001.†
The day-ahead market program requires customers (or load
aggregators) to develop a bidding strategy based on curtail-
ment availability, costs, and the likelihood of being sched-
uled given their forecast of day-ahead electricity market prices.
For our example, the facility decides to bid curtailments at its
curtailment cost for a five-hour time block (noon to 5 p.m.).
Customers can bundle measures together and bid shorter time
blocks (e.g., two hours), particularly if the inconvenience to
the occupants is a significant concern, but that influences the
revenue potential. In our example, at a bid price at $0.05/kWh
y
r
o
t
n
e
v
n
I
e
s
U
-
d
n
E
s
e
itili
b
a
p
a
C
n
o
it
c
u
d
e
R
d
a
o
L
t
s
o
C
y
r
a
n
o
it
e
r
c
s
i
D
y
l
p
p
u
S
-fl
e
S
r
o
b
a
L
s
r
u
o
H
d
a
o
L
r
o
f
r
o
b
a
L
t
s
o
C
l
e
u
F
/
n
o
it
c
u
d
e
R
)
h
W
k
/
$
(
t
s
o
C
C
A
V
H
W
k
0
0
0
,
1
t
a
ts
o
m
r
e
h
T
t
e
s
e
R
W
k
0
6
2
0
2
1
$
0
4
.
0
g
nit
h
g
iL
W
k
0
0
9
t
a
g
nit
h
g
iL
m
i
D
r
e
t
e
m
ir
e
P
W
k
0
9
2
0
2
1
$
7
2
.
0
s
r
o
t
a
v
el
E
,s
r
o
t
ala
c
s
E
W
k
0
7
2
ff
O
t
u
h
S
s
r
o
t
ala
c
s
E
W
k
0
0
1
1
0
6
$
1
1
.
0
r
e
h
t
O
/t
n
e
m
p
iu
q
E
e
ciff
O
W
k
0
5
8
r
o
t
a
r
e
n
e
G
y
c
n
e
g
r
e
m
E
W
k
0
5
4
W
k
0
5
4
1
h
W
k
/
2
1
.
0
$
s
ul
p
0
6
$
le
u
F
r
o
F
5
1
.
0
)
d
a
o
L
(
l
a
t
o
T
W
k
0
0
0
,
3
W
k
0
5
2
).
n
e
G
(
l
a
t
o
T
W
k
0
5
4
).
n
e
G
+
d
a
o
L
(
l
a
t
o
T
W
k
0
0
7
Table 2: Inventory and characteristics of demand responsiveness for hypothetical building.
§ The emergency program benefits are not estimated in the following ex-
ample because they are influenced by factors other than price. Because of
the expensive telemetry requirements and the very short notification for
the ancillary services and balancing, these two programs also are not con-
sidered in our example.
†NYISO price data for 2001 are available at: www.nyiso.com/markets/
index.html.
October 2003
(as used in the DR investment scenario), we estimate that the
facility’s bid would be accepted for 98 days based on 2001
NYISO prices in New York City. For a higher bid price, the
chance lessens that the wholesale prices will exceed the bid
price. As the facility’s bid price is reduced, additional curtail-
ments are scheduled, which increases their payments from the
ISO (i.e., revenues to the customer).
The revenue for the five-hour curtailment of more than 98
selected days is calculated by multiplying the curtailment
amount (kWh) by the hourly clearing price of electric energy
($/kWh) for the 98 curtailment periods. During these periods,
the hourly clearing price of electric energy is equal to or greater
than the bid price and changes every hour. The revenue esti-
mates were determined based on NYISO market clearing price
data of the day-ahead market for a six-month summer period in
2001.
The ICAP program requires 24/7 availability of the load
curtailment resource for a minimum contract period of one
month with two hours or less of response time. In our example,
the emergency generator is the only resource that can meet the
availability requirement since we assume that the facility can-
not meet the load curtailment obligation by reducing loads if
an event occurs outside of normal operating hours.
Table 3 summarizes estimated revenues and profits by the
curtailment strategy for the two DR programs (day-ahead mar-
ket program and ICAP). Results are provided for investment and
no investment scenarios during a six-month summer period in
2001. The results indicate that the DR investment significantly
lowers the curtailment cost, which permits the customer to lower
the bid price to $0.05/kWh.‡ Thus, the revenues and the profits
for the curtailment strategies are higher than those for manual
load curtailment scenario. The investment in the EMCS system
upgrade would increase annual profits by about $5,600. This
represents a five- to six-year payback on the investment of
$32,000. This payback time is at the lower end of the range and
generally acceptable to these kinds of customers. But the en-
hanced automation capability from the upgraded EMCS sys-
tem decreases the response time for these strategies. The customer
can now seriously consider participating in the ICAP program
and committing the 250 kW of load reduction measures, which
would generate additional revenue of about $13,000 ($52.5/kW
× 250 kW). Given the improved economics, the facility may be
more willing to accept the relatively low risk that the ISO may
call an ICAP event outside of the normal operating hours of the
facility (e.g., nighttime).
We conducted a sensitivity analysis and applied an addi-
tional inconvenience cost of $2/kW to the cost of the lighting
and thermostat reset measures. This inconvenience cost is based
on an outage cost estimate and represents 50% of what is gener-
ally accepted to reflect the cost to customers of a curtailment on
very short notice.2 An inconvenience cost of $2/kW for the ther-
mostat reset measure, on top of the operating cost for executing
the measure, significantly raises the customer’s curtailment costs
‡ For 2002, NYISO established a floor price for demand bidders in the day-
ahead market of $0.05/kWh ($50/MWh).
Non-Curtailable
Load
Turn Off
Escalator
Emergency
Generator
700 kW
Curtailable Load
Dim
Perimeter
Lighting
Reset Thermostat
2450
2650
2850
3050
3250
3450 3650
$0.50
$0.40
$0.30
$0.20
$0.10
$0
–$0.10
–$0.20
Load (kW)
Cost of Curtailment ($/kWh)
Figure 3: Curtailment supply curve for hypothetical building.
and bid price (from $0.05/kWh to $0.45/kWh), resulting in a
decrease of annual revenue and profits. Using the example of
Table 3 for the DR investment scenario, the profits for the light-
ing and thermostat reset measure would be reduced from $3,600
to $300.
This example shows that many commercial customers may
require either an up-front or ongoing payment to seriously con-
sider investing in enhanced automation to participate in DR
programs. Participating in ICAP-type markets provides the up-
front reservation payments, which are particularly attractive if
load aggregators or other third parties offer insurance products
to cover losses incurred when ICAP calls do not coincide with
the resource availability in the commercial buildings sector. In
such a market environment where risk can be managed, DR ac-
tivity and investment in DR automation will be more attractive
to facility managers.
The economics of the EMCS-upgrade investment further im-
prove when the entire value chain of the enhanced controls and
monitoring capabilities is considered. This includes improved
HVAC troubleshooting capabilities, energy efficiency monitor-
ing, improved operation and maintenance opportunities as well
as managing overall peak demand.
Conclusions
To assist facility managers in assessing whether and to what
extent they should participate in DR programs offered by ISOs,
we introduced a systematic process by which a curtailment
supply curve can be developed that integrates costs and other
program provisions and features. This curtailment supply curve
functions as a bid curve, which allows the facility manager to
incrementally offer load to the market with terms and condi-
tions acceptable to the customer. We applied this load curtail-
ment assessment process to a stylized example of an office
building, using programs offered by NYISO to provide detail
and realism.1,3
Based on our stylized representation of customer circum-
stances imposed upon an actual DR program, we offer the fol-
lowing conclusions:
• ISO DR programs offer facilities new and potentially at-
tractive opportunities to be compensated for load curtailments
at market price.
• Discretionary loads that typically represent between 5%
and 20% of summer peak demand using manual approaches,
offer limited benefits.
• But, by offering even modest curtailments in low-risk pro-
grams, customers gain experience that can lead to expanded
participation in programs with more attractive benefits, even
though they are accompanied by greater risks.
• Investments made to automate these curtailment actions
can enhance customer DR capability, but may have relatively
long payback times (five years or greater).
• Participation in ICAP-type programs that offer up-front, res-
ervation payments provides opportunities for a more certain
stream of benefits that can help justify and support investments
in upgraded EMCS systems. These enhanced automation capa-
bilities also may enable facility managers to realize other ben-
efits, such as the ability to manage and control peak demand,
receive near-real-time feedback on hourly energy usage, and
obtain improved energy information and general improved O&M
d
a
e
h
A
y
a
D
P
A
C
I
r
e
m
m
u
S
1
0
0
2
tif
o
r
P
s
e
r
u
s
a
e
M
s
m
a
r
g
o
r
P
g
n
it
a
r
e
p
O
t
s
o
C
)
h
W
k
/
$
(
y
a
D
d
a
e
h
A
d
i
B
)
h
W
k
/
$
(
s
e
u
n
e
v
e
R
)
W
k
/
$
(
s
t
n
e
v
E
t
n
e
m
ti
m
m
o
C
)
W
k
(
s
e
u
n
e
v
e
R
)
W
k
/
$
(
d
a
o
L
l
a
u
n
a
M
o
N
,t
n
e
m
li
a
tr
u
C
t
n
e
m
t
s
e
v
n
I
R
D
ff
O
n
r
u
T
s
r
o
t
ala
c
s
E
d
a
e
h
A
y
a
D
1
1
.
0
4
1
1
.
0
4
.
3
1
4
1
0
0
5
$
n
r
u
T
y
c
n
e
g
r
e
m
E
n
O
t
e
s
-
n
e
G
P
A
C
I
5
1
.
0
0
5
4
5
.
2
5
0
0
6
,
3
2
$
ni
st
h
g
iL
m
i
D
r
e
t
e
m
ir
e
P
s
e
n
o
Z
d
a
e
h
A
y
a
D
7
2
.
0
4
.
0
1
.
4
1
0
0
2
$
t
e
s
e
R
st
a
ts
o
m
r
e
h
T
d
a
e
h
A
y
a
D
0
4
.
0
4
.
0
1
.
4
1
0
0
1
$
)
d
a
e
h
A
y
a
D
(
l
a
t
o
T
0
0
8
$
l
a
t
o
T
0
0
4
,
4
2
$
d
a
o
L
l
a
u
n
a
M
h
ti
W
t
n
e
m
li
a
tr
u
C
t
n
e
m
t
s
e
v
n
I
R
D
ff
O
n
r
u
T
s
r
o
t
ala
c
s
E
d
a
e
h
A
y
a
D
2
0
.
0
5
0
.
0
9
.
9
3
8
9
0
0
8
,
2
$
n
r
u
T
y
c
n
e
g
r
e
m
E
n
O
t
e
s
-
n
e
G
P
A
C
I
3
1
.
0
0
5
4
5
.
2
5
0
0
6
,
3
2
$
ni
st
h
g
iL
m
i
D
r
e
t
e
m
ir
e
P
s
e
n
o
Z
d
a
e
h
A
y
a
D
3
0
.
0
5
0
.
0
9
.
9
3
8
9
0
0
4
,
2
$
t
e
s
e
R
st
a
ts
o
m
r
e
h
T
d
a
e
h
A
y
a
D
4
0
.
0
5
0
.
0
9
.
9
3
8
9
0
0
2
,
1
$
)
d
a
e
h
A
y
a
D
(
l
a
t
o
T
0
0
4
,
6
$
l
a
t
o
T
0
0
0
,
0
3
$
Table 3: Revenue and profit estimates for selected curtailment measures based on Summer 2001 NYSIO market data.
capabilities. However, ICAP-type programs impose performance
risks during off-hours when DR resources are not available.
• A facility that has a reliable on-site generator may recover
any required investments in controls or reduced emissions rela-
tively quickly in ISO-based capacity markets that offer up-
front reservation payments. But, participation may be restricted
by environmental regulations.
• Our research indicates that many facility managers are par-
ticipating in emergency DR programs and earning cash ben-
efits initially by using existing control systems, and
time-honored and low cost actions such as manually switch-
ing off lighting and other discretionary equipment. Over time,
we anticipate that this experience will provide them with the
wherewithal to incrementally expand their curtailment capa-
bility so they can participate in other ISO DR programs with
higher rewards.
In summary, facility managers should reevaluate the oppor-
tunities to turn their load management capabilities into cash.
Acknowledgments
The work described in this study was funded by the Office of
Electric Transmission and Distribution of the U.S. Department
of Energy, coordinated by the Consortium for Electric Reli-
ability Technology Solutions under contract numbers DE-
AC06-76RL01830 and DE-AC03-76SF00098, and by the New
York Independent System Operator.
October 2003
ASHRAE Journal
43
References
1. Neenan Associates and CERTS. 2003. “How and why customers
respond to electricity price variability: a study of NYISO and
NYSERDA 2002 PRL program performance.” Available at http://
certs.lbl.gov/PDF/NYISO.pdf or www.bneenan.com.
2. Balducci, P., et al. 2002. Electrical Power Interruption Cost Esti-
Advertisement in the print edition formerly in this space.
mates for Individual Industries, Sectors, and U.S. Economy. PNNL-
13797. Pacific Northwest National Laboratory, Richland, Wash.
3. Goldman, C., G. Heffner, M. Kintner-Meyer. 2002. Impact of
Enabling Technologies on Customer Load Curtailment Performance:
Summer 2001 Results from NYSERDA’s PON 585 and 577 Programs
and NYISO’s Emergency Demand Response Program. LBNL-49858,
PNNL-13844.
October 2003
ASHRAE Journal
25
About the Author
rchives can be as variable in the materials of their collections as
art galleries and museums. Paper documents, photographic
records (i.e., prints, sheet or roll film and movies), electronic media,
audiovisual recordings, paintings, medals, and coins are some ex-
amples of archive items that differ in their temperature and humid-
ity requirements for preservation.
much of their collections. Archives do
little of these. While the material sci-
ences of paper preservation and climate
control remain identical, the different
mandates of the library significantly shift
risk management decisions, such as ap-
propriate HVAC targets.
New Handbook Chapter
In the mid-1990s, a new ASHRAE tech-
nical subcommittee began work on a
chapter for the 1999 ASHRAE Hand-
book—Applications, Chapter 20, Librar-
ies, Archives, and Museums.1 Prior to
that edition, archives and museums were
only briefly mentioned in the handbook,
and the advice was simple: achieve 50%
RH and human comfort temperatures, and
keep fluctuations very small. This target
was consistent with much of the archive
and museum literature of the time, and
had its origins in conservative “best-
Table 1 shows approximate classes of
record stability, lifespan, and era of pro-
duction. Zones of control emerge based
on these classes. Rag paper and parchment
records last for centuries at moderate cli-
mates. Unfortunately, electronic data is
proving to be more ephemeral, having the
shortest lifetime of all of the classes.
Photographic records are more com-
plex to generalize because color images
usually have low stability and black and
white materials have medium to high sta-
bility (unfortunately, poorly processed
stock can be highly unstable and destroy
adjacent records).
Archives are funded with a variety of
A
By Stefan Michalski
budgetary resources and because their
mandate is to preserve diverse records as
long as possible, the HVAC engineer plays
a key role in balancing effective archive
preservation with limited resources.
Libraries
Libraries have much in common with
archives. Obviously, books and mono-
graphs are made of paper as are most
archive records. Much of the information
in this article can be transferred to librar-
ies. However, profound differences exist
in usage pattern and occupancy. Librar-
ies lend most of their items to many dif-
ferent users, and continually replace
Stefan Michalski is a senior conservation scien-
tist at the Canadian Conservation Institute, Ot-
tawa, ON, Canada.
The following article was published in ASHRAE Journal, October 2003. © Copyright 2003 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
26
ASHRAE Journal ashrae.org
October 2003
l
a
c
i
m
e
h
C
h
g
i
H
e
m
it
e
fi
L
y
tili
b
a
t
S
t
a
s
r
a
e
Y
0
0
0
,
1
–
0
0
3
H
R
%
0
5
/
C
°
0
2
l
a
c
i
m
e
h
C
m
u
i
d
e
M
e
m
it
e
fi
L
y
tili
b
a
t
S
t
a
s
r
a
e
Y
0
0
3
–
0
0
1
H
R
%
0
5
/
C
°
0
2
l
a
c
i
m
e
h
C
w
o
L
e
m
it
e
fi
L
y
tili
b
a
t
S
t
a
s
r
a
e
y
0
0
1
–
0
3
H
R
%
0
5
/
C
°
0
2
-
e
r
P
l
a
c
i
p
y
T
s
d
r
o
c
e
R
l
a
irt
s
u
d
n
I
h
t
9
1
-
d
i
M
e
r
o
f
e
B
(
)
y
r
u
t
n
e
C
l
a
irt
s
u
d
n
I
l
a
c
i
p
y
T
-
d
i
M
(
s
d
r
o
c
e
R
a
r
E
o
t
y
r
u
t
n
e
C
h
t
9
1
)
y
r
u
t
n
e
C
h
t
0
2
-
d
i
M
l
a
c
i
p
y
T
a
r
E
"
c
i
n
o
rt
c
e
l
E
"
h
t
0
2
-
d
i
M
,
s
d
r
o
c
e
R
e
h
t
o
t
y
r
u
t
n
e
C
t
n
e
s
e
r
P
Table 1: Approximate classes of record stability, lifetime, and era of production.3
• Parchment
• Vellum
• Rag Paper (Not Acidified
by Pollution or Sizing)
• Paint on Wood
• Canvas
• Most Collodion
Negatives on Glass
• Most Black and White
(Silver/Gelatin)
Photographs (If Well-
Processed, on Stable
Paper) or Stable Glass
• Mildly Acidic Papers
(Most Papers and
Boards, Due to Sizing,
Wood Pulp, or
Pollution)
• Albumen Photographs
• Some Collodion Glass
Negatives
• Alkaline Paper
• Most Black and White
(Silver/Gelatin)
Photographs or
Microfiche (If Well-
Processed on Stable
Paper) or Polyester.
• Papers as Described
Above
• Most Black and White
(Silver/Gelatin)
Negatives and Films
on Acetate and Nitrate
• Some Color Photo-
graphs on Paper and
on Film
• Well-Made Optical
Digital Media (CDs)
• Papers and Photo-
graphs as Described
Above
• Most Color Photo-
graphs
• All Magnetic Media
(e.g., Video, Digital
Tapes, Disks)
• Poorly-Made Optical
Digital Media (CDs)
(Disc Rot)
• Strongly Acidic Paper
(e.g., Newsprint, or
Paper and Leather
Exposed in the Past to
Acidic Pollution)
• Poorly Processed
Photographs
• Some Acetate
• Some Cellulose Nitrate
Film and Negatives
guesses” driven by the building
boom of the 1950s and 1960s.
During the 1980s, preservation sci-
ence began to question much of this
received wisdom, noting its high costs
and dubious benefits for many types
of collections, especially archives. Al-
though preservation science was (and
still is) incomplete, the time was right
for a distinct and comprehensive chap-
ter. The first version of the chapter saw
the development of targets for RH and
temperature, but not pollutants. (Fil-
tration recommendations were
present, based on current best prac-
tice.) The committee work for the sec-
ond version2 has focused on the
inclusion of pollutant guidelines.
This article summarizes key points
of that chapter for archives and notes
issues peculiar to archives that space
did not allow in the handbook. Most
of these derive from a technical pub-
lication for archives by the author.3
The rest emerge from 20 years expe-
rience as a scientific advisor to both
clients and engineers.
Risk Management Approach to HVAC Control
Risk management has become the mantra of many profes-
sions concerned with preservation of assets (financial or other-
wise) and for good reason. “Best-available technology” fails as
a cost-effective strategy! Museums and archives have begun to
recognize that preservation, what they do, is “risk management”
of their collections. Not only in terms of mitigating catastro-
phes, but in terms of everyday mitigation issues, such as indoor
climate. Effective preservation is a logical balance between these
risks, over periods of time that can be as long as centuries.
The late 20th century tradition for museum and archive HVAC
targets was a single perfect target, and no discussion of the im-
plications of less-than-perfect control. In contrast, the 1999 hand-
book chapter contains a range of risks assigned to a range of RH
and temperature targets (Table 2 in that chapter). Basic (and
reliable) levels of climate control can achieve most preserva-
tion benefits. This is important for small archives and their con-
sultants to understand. Their systems must prevent all the highest
climate induced risks. Damp, of any duration, is the highest risk
to archives, followed by sustained warmth. Beyond these, the
chapter emphasizes that there are various levels of climate con-
trol, and that basic levels achieve much of the benefits. On the
other hand, flagship archives, such as national archives, can
justify the highest standards of control, since some remaining
risk has been mitigated by the high costs.
One neglected issue emerged with a vengeance as the systems
of the 1970s building boom reached the end of their life expect-
ancies: system reliability. It is counter-productive to make a
complex system that gives excellent performance for 10 or even
20 years, if it then crashes, often creating warm damp condi-
tions, with no easy local fix possible, financially or technically.
It is much better for preservation over the next century if ar-
chives build simple robust systems that can be serviced and
repaired locally, within the maintenance budget of the archive.
Colder, Dryer Means Lower Risk
Enough is known about chemical degradation rates to map
a generic set of relative record lifetimes on the psychrometric
chart (Figure 1).1,2 Thus the lifetimes of Table 1, benchmarked
at 50%rh and 20°C (68°F) can be multiplied by the relative
factors in Figure 1. It is clear that both RH and temperature
have a profound influence on record lifetimes. It is not sur-
prising that paper or film records in hot climates, as com-
pared to those from cold climates, are usually much browner
and more brittle.
A research institute in photographic preservation has devel-
oped two useful tools for archives based on extensive film
research data, which formed part of the data used to derive
Figure 1. The first tool was the IPI Storage Guide for Acetate
Film,4 a circular slide rule that estimated the effect of storage
RH and temperature on the onset of what is known as “vinegar
October 2003
ASHRAE Journal
27
Figure 1: Areas of less color equals area of less risk. Blue is
too damp. Red is too warm and humid. Orange is too dry for
some records. Heavy black lines are lifetimes, benchmarked
at "1" for 20°C and 50% RH. The factor given first is best fit to
all data, the value in brackets is pessimistic fit to data. The
dotted line following almost the line of 50% RH is a line of
constant moisture content for paper and photographic mate-
rials. (Abridged from ASHRAE Handbook, developed by the
author from a review of all data).
Humidity Ratio (grams moisture/kg dry air)
Temperature °C
syndrome” — the smell of rapidly deteriorating film. More
recently, they have developed the Preservation Environment
Monitor, a data logger with an algorithm to predict the relative
lifetime of the collection. It not only indicates the effect of
current conditions, but also calculates the cumulative effect of
variable conditions previously monitored.
Whether using computational tools such as those from IPI, or
Figure 1 from ASHRAE, all of which predict chemical deteriora-
tion phenomena, one must also be mindful that high RH, at any
temperature, must also be avoided due to biological effects, as
indicated by the blue danger region in Figure 1. Furthermore,
while it is true that mold will not grow below the freezing point,
one does not want records equilibrated to high RH in cold stores.
On retrieval they will immediately be at risk of mold, as well as a
host of mechanical problems such as sticking and deformation.
A common confusion about records and RH needs discus-
sion. An engineer at a film preservation conference some years
ago complained about the emphasis on relative humidity in
all the presentations by preservation scientists. Surely, he
asked, absolute humidity (dew point) was more relevant
to the science of deterioration, not to mention more
straightforward to a designer of storage systems. The
fact is relative humidity and dry bulb tempera-
ture are the best parameters to characterize
rate of chemical deterioration in records.
It is not the vapor pressure that
determines rates of mois-
ture-mediated deteriora-
tion (primarily acid
hydrolysis) it is the equi-
librium moisture content
(EMC) of the record. RH
is the best parameter to
predict EMC. On the other
hand, RH is not a perfect
predictor of EMC. There
is a small temperature cor-
rection, as characterized
in Figure 1 by the devia-
tion of the line of constant
EMC from the line of
50% RH. This correction becomes important in low temperature
storage, where film archivists may ask for slightly lower than
50% RH, to ensure that packaged records do not equilibrate
above 60%rh (and risk sticking to their envelope or neighbor)
when retrieved to a warm room.
In summary, and considering the implications of Table 1 and
Figure 1 together, high stability records only need to be kept
out of high-risk regions. Medium stability records need cool
and/or dry conditions to last many centuries. Low stability
records need cold and dry conditions to last even one century.
And some records, such as magnetic media, have specific prob-
lems like migration of lubricants at low temperatures that need
balancing with all other risks. Of course, it is not the engineer
who makes these climate control decisions, it is the client, the
archives. As with any profession, people look towards best
current practice, and to real examples, for guidance.
The fact is cool or cold stores are used primarily for photo-
graphic archives and audiovisual archives. (They are certainly
used for nitrate film archives, which pose spontaneous fire risk
issues as well.) A few paper archives
have implemented cool conditions
on a large scale. Records on magnetic
media, both analog (audio, video) and
digital (data), pose the greatest prob-
lem of instability but also suffer the
problem of rapid technical obsoles-
cence. These records are sometimes
given cool conditions, but more usu-
ally, their risk management is ap-
proached entirely through record
“migration,” i.e., copying onto new
and sometimes more stable media.
Fluctuation Specifications
“Permissible fluctuations” have
been an endless source of argument
within the preservation community,
and in turn with the engineering com-
munity that implements them. Or
doesn’t. Innumerable planning meet-
ings and post-project complaints have
stumbled on what was or wasn’t the
design criteria, what was or wasn’t un-
derstood about design conditions,
whose thermohygrograph data is or
isn’t reliable, and in the end, what risk,
seriously, does it mean to the collec-
tions anyway. This article cannot ad-
dress all those dilemmas, but it can
outline a common starting point, us-
ing the risk management approach
introduced in the handbook chapter.
Archive records are usually pack-
aged in moisture resistant boxes. Humidity response times of
the boxed record can reach weeks, even years, so the client can
incorporate box (and cabinet) design into the risk management
of rh fluctuations. In the handbook chapter, however, we deal
with climate conditions outside the record box, not inside.
In the handbook chapter, the committee adopted a risk man-
agement concept proposed by this author, that of quality levels
AA, A, B, C, D in target fluctuations. AA represents the narrowest
range of fluctuations, and D the widest. This would replace the
previous notion of a single “ideal” fluctuation target, typically
±3% RH and ±1°C (2°F), for which archives and museums either
passed (rare) or failed (everybody, eventually).
28
ASHRAE Journal ashrae.org
October 2003
H
R
%
8
H
R
%
5
1
H
R
%
0
3
H
R
%
0
5
H
R
%
0
8
m
r
a
W
,
C
°
5
2
F
°
7
7
0
0
5
–
0
5
1
0
5
2
–
5
7
0
0
1
–
0
3
0
5
–
5
1
5
2
–
8
e
t
a
r
e
d
o
M
,
C
°
0
2
F
°
8
6
0
0
0
,
1
–
0
0
3
0
0
5
–
0
5
1
0
0
2
–
0
6
0
0
1
–
0
3
0
5
–
5
1
l
o
o
C
,
C
°
5
1
F
°
9
5
0
0
0
,
2
–
0
0
6
0
0
0
,
1
–
0
0
3
0
0
4
–
0
2
1
0
0
2
–
0
6
0
0
1
–
0
3
l
o
o
C
,
C
°
0
1
F
°
0
5
0
0
0
,
2
–
0
0
6
0
0
8
–
0
4
2
0
0
4
–
0
2
1
d
l
o
C
F
°
2
3
,
C
°
0
0
0
0
,
4
–
0
0
2
,
1
0
0
0
,
2
–
0
0
6
d
l
o
c
y
r
e
V
,
C
°
0
2
–
F
°
6
3
–
+
0
0
0
,
0
2
Table 2: Approximate lifetimes in years of low-stability records
e
r
u
t
a
r
e
p
m
e
T
e
g
a
r
o
t
S
C
°
0
1
C
°
5
C
°
0
C
°
0
2
–
0
1
1
r
a
e
Y
/
s
y
a
D
0
4
r
a
e
Y
/
s
y
a
D
0
2
r
a
e
Y
/
s
y
a
D
5
.
0
r
a
e
Y
/
s
y
a
D
Table 3: Time-out-of-cold storage that cuts record lifetime in half.
The committee debated considerably about the merit
of this multilevel approach. The author responsible for
most of the system design sections of the chapter, with
long and successful experience in museum and archive
systems design objected strongly to the scheme. How
could one design to less and less controlled conditions?
He considered the scheme as suitable only for categoriz-
ing “as-is” projects. Other engineers expressed support
for the notion of variable “quality” performance targets.
The targets AA, A, B, C, D are not intended as criteria
simply for the system fluctuation under a fixed load, at
a single point in the design space. They are intended as
performance targets that incorporate the effects of many
other design parameters, such as air distribution, air
change rate, mixing effectiveness, building envelope
characteristics, and of course, movement of the measur-
ing point throughout the controlled space, and through-
out the seasons. In other words, they are written from the
client’s perspective, and thus incorporate parameters that
might well be outside the HVAC engineers control, or
even current design paradigms. Whereas the difference
between AA and A may seem subtle, A was reserved for what
seems a consensus among major researchers, such as those at
the Smithsonian,5 and at the Canadian Conservation Insti-
tute,3 as the most appropriate generic (and mercifully achiev-
able) design target for mixed collections. The more
“uncontrolled” level B incorporates operational parameters,
such as temperature setback for cold climate regions. Levels C
and D obviously make no sense for design of “precision envi-
ronmental control” archives, but they do make sense for simple
HVAC improvements within historic buildings that house ar-
chives, often the case for smaller clients.
A theoretical flaw in these targets as stated, as it was for the
single ideal target of the past, is that they do not deal rigor-
ously with design conditions, i.e., 3%, or 1.5%. For most cli-
ents, of course, this is a completely unexpected fact of life. It
always shocks museums and archives to be told by an engi-
neer that in the “fine print” it is understood that the system,
even when working exactly as designed, may be overloaded as
much as several days per year— longer in some bad years.
Specifying within such stochastic risk assessment parameters
is an unfinished element of current preservation research.
Another objection to the scheme is that the risks as identi-
fied for each level of fluctuation are not well substantiated.
Experimental data in this area is sketchy. The stated risks are
only estimates, based on interpolations from mechanics of ma-
terials, but benchmarked by practical experience of museum
workers with collections. Imprecision is common to most areas
of risk management, but as one thinker in the field has stated,
better to be approximately correct than precisely incorrect.
Cold Store Dilemmas
Archive projects with cold storage invariably provoke dis-
cussions on transition spaces, with intermediate climate con-
ditions, to lessen the “shock” on the record in transit. Such
transition spaces have been built, and are certainly conve-
nient, but opinion varies on the need for such spaces. This
author considers transition spaces, on balance, a negligible
improvement in risk management, and often a decline. In small
archives they represent a significant fractional loss of storage
space. In all projects, they become another potential for me-
chanical failure, and an operational burden. Appropriate pack-
aging and retrieval protocols can address the problem much
more cost-effectively. All records in cold storage should be in
moisture-proof packages anyway, and such packages can safely
be moved through wide extremes in temperature, without risk
of condensation on the record.
“Time-out-of-storage,” a term coined by McCormick-
Goodhart6 at the Smithsonian Museum, refers to the implica-
tions of retrieval on cold storage design. There is no point in
very cold storage if the record is retrieved often, since the
periods in the warm room determine the record lifetime, not
the cold storage temperature. Table 3 summarizes the break-
even points on cold storage temperatures. Clearly, extreme
cold temperatures have limited value if the record is retrieved
often to human comfort temperatures.
Lubricants incorporated in magnetic tapes will be
“squeezed” out of the binder at low temperatures, so a limit of
8°C (46°F), is placed on their cold stores.
One experienced film archivist (and skeptic) considers cool
storage better than cold storage in overall risk management
because he has seen too many mechanical failures in cold
stores (freezers) as compared to cool stores (refrigerators), and
because he has set a modest target lifetime for his records of a
century or so, before which he expects them to be copied.
Pollutant Control
For the last few decades when faced with a request for filtra-
tion specifications, archive preservation officers threw up their
hands at the lack of quantitative knowledge, and optimisti-
cally entered the phrase “best available technology.” Needless
to say, after feedback from the engineer and the costing expert,
some concrete target less than this emerged.
For particulates, the tendency was to settle somewhere at the
high end of the ASHRAE Atmospheric Dust Spot, sometimes as
high as HEPA filters. Good practice added prefilters to reduce
maintenance costs. The usual engineer’s plea to consider elec-
trostatic filters was always rejected due to the dangers of ozone.
Despite the continuing assurance from manufacturers that this
ozone problem “is solved” the risks remain unacceptable to
archives and museums. In small archives, filters beyond the
standard commercial level often were not even discussed. For
gaseous pollutants, a few archives used activated charcoal fil-
ters or potassium permanganate on alumina filters.
In the 2003 handbook, the new sections on pollutant speci-
fications introduce a risk management approach: Lowest Ob-
servable Adverse Effect Dose (LOAED). LOAED is the
cumulative dose of a pollutant at which the first signs of ad-
verse effects are observed on a material. This in turn is used to
derive three classes of pollutant control: collection safety over
a period of 100 years, 10 years, or 1 year. Detailed information
on LOAED of pollutants for various materials and control strat-
egies can be found in Tétreault.7
Table 4 summarizes the interaction of room control with en-
closure control (cases, cabinets, packages). For room values, the
preservation target of one year is easy to maintain without spe-
cial gaseous and particle filtration system, whereas the target of
100 years requires HEPA filters and sorbent filters, combined
with tightly sealed rooms with limited access. Enclosures are
often more cost-effective elements of pollution risk management.
In summary, filtration needs for archives are still difficult to
specify with certainty. Archives need to remove particulates to
a much higher level than commercial spaces. Effects of sul-
phur dioxide, the major gaseous pollutant of the last two cen-
turies, are shown by the brown brittle edges of old exposed
books, but ambient levels have decreased in most North Ameri-
can cities from the worst values of the past. Ozone and particu-
lates from automobiles probably represent the greater risks
now. For many archives, cost-effective control of gaseous pol-
lutants is not simply by building filtration, but by good bar-
rier packaging of records. Ironically, most other examples of
known archive record damage by gaseous pollutants have been
caused by the packaging itself, e.g., redox blemishes on mi-
crofiche by low quality paper boxes. Packages must be good
barriers and themselves free of volatiles.
Conclusions
The engineer does not make archive climate control deci-
sions. The archivist does. During work on the ASHRAE chap-
ter, the committee debated the balance between the first half,
the “why” for climate control in archives, and the second half,
the “how” on system design. Opinion varied on how much the
engineer really needed to know about the “why,” especially in
a volume called Applications. This article has emphasized the
“why,” and some of the larger questions of “how,” leaving the
important details of “how” to the handbook (and the continu-
ally growing competence of engineers in this specialty).
As with any profession, people look towards best current
practice, and to real examples. Both Canada and the United
States have recently completed new National Archives storage
buildings that use state-of-the-art systems, with a large portion
of the archive space controlled precisely to either cool or cold
conditions at level AA or A fluctuation control with elaborate
filtration. The exact targets for each space, each collection,
was the subject of months, if not years, of committee work and
debate within each organization. The HVAC engineering con-
sultants were large-scale companies asked to deal with large-
scale projects. They were certainly not asked to question the
client’s climate control targets. For each such national archive,
however, there are dozens of state or provincial archives, and
l
o
rt
n
o
C
y
til
a
u
Q
ri
A
g
n
i
d
li
u
B
\*
)
s
r
a
e
Y
(
t
e
g
r
a
T
n
o
it
a
v
r
e
s
e
r
P
l
a
it
n
e
t
o
P
e
v
i
s
s
i
m
E
h
ti
W
s
e
r
u
s
o
l
c
n
E
n
I
s
l
a
ir
e
t
a
M
t
u
o
h
ti
W
s
e
r
u
s
o
l
c
n
E
n
I
s
l
a
ir
e
t
a
M
e
v
i
s
s
i
m
E
s
m
o
o
R
n
I
t
u
o
h
ti
W
t
n
e
b
r
o
S
n
e
b
r
o
S
h
ti
W
t
t
u
o
h
ti
W
t
n
e
b
r
o
S
t
n
e
b
r
o
S
h
ti
W
-
e
t
a
r
e
d
o
M
h
ti
W
m
e
ts
y
S
C
A
V
H
r
o
n
o
it
alit
n
e
V
la
r
u
t
a
N
r
e
tli
F
s
a
G
o
N
,r
e
tli
F
elcitr
a
P
y
c
n
eiciff
E
0
1
–
1
≤1
0
0
1
–
0
1
0
0
1
–
0
1
≥
0
0
1
elcitr
a
P
y
c
n
eiciff
E
-
d
o
o
G
d
n
a
s
a
G
h
ti
W
m
e
ts
y
S
C
A
V
H
,s
r
e
tli
F
s
a
G
d
o
o
G
e
r
A
t
a
h
T
s
e
n
a
r
b
m
e
M
g
ni
d
liu
B
w
o
l
F
r
o
tisi
V
f
o
l
o
rt
n
o
C
cis
a
B
d
n
a
,s
r
eirr
a
B
0
0
1
–
0
1
≤0
1
0
0
1
–
0
1
≥
0
0
1
≥
0
0
1
elcitr
a
P
y
c
n
eiciff
E
-
h
g
i
H
d
n
a
s
a
G
h
ti
W
m
e
ts
y
S
C
A
V
H
,s
r
e
tli
F
y
r
e
V
o
t
d
o
o
G
e
r
A
t
a
h
T
s
e
n
a
r
b
m
e
M
g
ni
d
liu
B
s
s
e
c
c
A
d
e
ti
m
iL
d
n
a
,s
r
eirr
a
B
s
a
G
d
o
o
G
≤
0
0
1
≤0
1
0
0
1
–
0
1
≥
0
0
1
≥
0
0
1
Notes: \*Adverse effects of water vapour and hypersensitive materials are excluded, e.g. cellulose acetate, cellulose nitrate, certain dyes
(such as alizarin crimson, turmeric yellow and basic fuchsin), lead, natural rubbers, silver, and polyurethane magnetic tapes.
§ Efficient sorbent (enclosures are assumed to have an air exchange rate of once per day). † Assuming periodic replacement of the filters.
Table 4: Possible preservation targets for most collections.7
†
†
§
§
October 2003
ASHRAE Journal
31
thousands of smaller archives, where in
practice, there is a dynamic balance and
open discussion of both why and how
with the engineer, who is likely on his
own, or part of a small consultancy. More
often than not, in fact, there will be situ-
ations where the archivist will look to
the engineer for at least comprehension,
if not guidance, on the “why” of climate
control as the escalating costs and un-
certain risks of an archive project are re-
examined yet again. Remember, the
engineer’s contribution to the preserva-
tion of a community’s archive is not just
the design of a system that delivers cer-
tain conditions next year, but a system
that reduces all the worst climate risks of
the next 100 years, as well as reducing
all collateral risks of the system such as
water leaks, fire ignition, security
breaches, and pest habitat. All within
budget.
References
1. 1999 ASHRAE Handbook—Applications,
chapter 20, Libraries, Archives, and Museums.
2. 2003 ASHRAE Handbook—Applications,
chapter 21, Libraries, Archives, and Museums.
3. Michalski, S. 2000. “Guidelines for hu-
midity and temperature in Canadian archives.”
Technical Bulletin 23. Canadian Conservation
Institute.
4. Reilly, J.M. 1993. IPI Storage Guide for
Acetate Film. Image Permanence Institute.
5. Erhardt, D. and M. Mecklenburg. 1994.
Relative Humidity Reexamined. Preventive
Conservation Practice, Theory and Research,
ed. A.Roy and P.Smith. International Institute
for Conservation of Historic and Artistic
Works, pp. 32–38.
6. McCormick-Goodhart, M. 1996. “The
allowable temperature and relative humidity
range for the safe use and storage of photo-
graphic materials.” Journal of the Society of
Archivists 17(1):7–21.
7. Tétreault, J. 2003. Airborne Pollutants in
Museums, Galleries and Archives: Risk As-
sessment, Control Strategies and Preservation
Management, Canadian Conservation Insti-
tute.
Advertisement in the print edition formerly in this space.
October 2003
ASHRAE Journal
67
Small Centrifugal Compressors
C
This is the eighth article covering one of several new energy-
saving technologies evaluated in a recent DOE report, which
is available at www.eren.doe.gov/buildings/documents.
By John Dieckmann, Member ASHRAE, Kurt W. Roth, Ph.D., Associate Member ASHRAE,
and James Brodrick, Ph.D., Member ASHRAE
entrifugal compressors are used in chillers with capaci-
ties in excess of 80 tons (280 kW).1 The trend has been
for screw compressor-based chillers to be used in most
applications below 300 to 400 tons (1055 to 1400 kW),
with centrifugal compressors used in larger capacities. Small
centrifugal compressors combine high-speed motor technol-
ogy with centrifugal compressor technology to lower the opti-
mum capacity range. This provides centrifugal compressors
for chillers and unitary air conditioners in smaller sizes (25 to
80 tons [88 to 280 kW]) currently served primarily by scroll
and reciprocating compressors.
Electronically driven high-speed (on the order of 50,000
rpm) motors can extend well-known centrifugal refrigerant com-
pressor technology down to the aforementioned capacity range.
Because the motors run at the speed of the impeller, they can
drive it directly without speed- increase gearing. United Tech-
nologies Research Center/Carrier worked on a four-year NIST
ATP project to develop a small, high-speed centrifugal com-
pressor for commercial HVAC systems. To obtain the necessary
lift (from 45°F [7°C] to almost 150°F [65°C] at high outdoor-
ambient temperatures), they selected a two-stage design. An
additional advantage to this design is that it uses a refrigerant-
economizer cycle, which increases the COP by 5% to 7%.
In the refrigerant-economizer cycle, the liquid refrigerant
from the condenser goes through a two-step expansion pro-
cess. First, the vapor expands to the pressure between the two
compressor stages, with the flashed vapor returning to the in-
let of the second compressor stage. This saves compression
power. The remaining liquid then expands to the evaporator
pressure, with a decreased volume of vapor flashed.
Relative to similarly sized reciprocating and scroll com-
pressors, small centrifugal compressors offer the potential for
increased efficiency, efficient capacity modulation, lower size
and weight, and reduced noise.
Energy Savings Potential. High-speed centrifugal compres-
sors can reduce energy consumption in three ways:
1. Higher full-load efficiency. The efficiency levels mea-
sured at 45°F/130°F (7°C/54°C) (standard compressor rating
conditions) — aerodynamic 84%, motor 94%, drive 97% —
and allowing 2% for bearing losses equates to a standard con-
ditions compressor EER of 12.4 Btu/W-hr. This compares fa-
vorably to 11.5 for the best scroll and semi-hermetic recipro-
cating compressors in this capacity range.
2. Variable-speed motor operation: This enables close match-
ing of capacity to part-load demands, which reduces cycling
losses and potentially increases seasonal efficiency by about
20% compared to a single-speed, single compressor, and by
about 5% compared to a multiple compressor system.
3. Refrigerant-economizer cycle: This increases the COP by
5% to 7%.
In sum, small centrifugal compressors could achieve about
a 15% increase in full-load efficiency, plus the increase in
seasonal efficiency or IPLV. Analytical assessments and pro-
totype testing have confirmed these estimates.3,4 Applied pri-
marily to packaged rooftop units and reciprocating chillers,
small centrifugal compressors have a national energy sav-
ings potential of about 0.15 quads.
Market Factors. Market projections suggest that small cen-
trifugal chillers can attain cost parity with reciprocating chill-
ers at at a volume of about 25,000 units/year.4 The high-speed
motor and inverter combine to account for 75% of the total
system cost, which indicates a major opportunity for overall
system cost reduction as these fast-moving technologies fur-
ther decrease in cost.
A developer and manufacturer of turbomachinery is in the
midst of a multi-year program to develop a 50-ton (175 kW)
centrifugal compressor using R-134a intended for use in pack-
aged rooftop units and chillers.2 Their centrifugal chiller uses a
two-stage design that operates on foil-type gas bearings. At maxi-
mum speed, the device operates at 40,000 rpm, while a variable-
speed drive provides capacity modulation. Ultimately, the de-
veloper anticipates that the device will achieve efficiency gains
comparable to those outlined above. Upon completion of the
development program, this manufacturer intends to produce the
centrifugal compressor for OEM customers.
References
1. 2002 ASHRAE Handbook—Refrigeration. p. 43.8.
2. Burr, D. 2003. Personal Communication, R&D Dynamics Corpo-
ration, Bloomfield, Conn., August.
3. Brondum, D.C., et al. 1998. "High-speed, direct-drive centrifugal
compressors for commercial HVAC systems." Proceedings of the 1998
International Compressor Engineering Conference.
4. Biancardi, F. 2001. Personal Communication, Independent Con-
sultant to United Technologies.
John Dieckmann is a principal at the HVAC and Refrigeration Technol-
ogy sector of TIAX, Cambridge, Mass. Kurt W. Roth, Ph.D., is a senior
engineer at the Appliance and Building Technology sector of TIAX.
James Brodrick, Ph.D., is a project manager, Building Technologies
Program, U.S. Department of Energy, Washington, D.C.
The following article was published in ASHRAE Journal, October 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
20
ASHRAE Journal ashrae.org
November 2003
C
About the Author
Craig DeWitt, Ph.D., P.E., is president of RLC
Engineering, Clemson, S.C.
rawlspace foundations are common in houses built in a band that
stretches from the Carolinas across the center of the U.S. to
Washington and Oregon. Basements dominate the foundation type
in houses north of this line, partly because of deep frost. Slabs domi-
nate in areas below this line. Crawlspace foundations therefore oc-
cupy much of the middle of the mixed climate zone, but can be
found in all four U.S. climate zones.
Crawlspace foundations make up a
higher percentage of foundations in South
Carolina than in any other state. Yet South
Carolinians are not alone in continuing
to have problems with crawlspaces. These
problems include mold and decay, el-
evated radon levels, and termite and other
pest concerns. Condensation forms on
ductwork. Mold grows on joists. Termites
and wood boring beetles cause damage.
Hardwood floors cup. The historic and
current widely recommended solution to
crawlspace moisture problems is to in-
crease or provide ventilation of the
crawlspace.1–10 However, the National As-
sociation of Home Builders (NAHB) ap-
pears to be presenting a different
recommendation. The NAHB now recom-
mends11 closing vents in the summer as a
method of mold prevention.
Is venting a crawlspace necessary for
moisture control? If a crawlspace is
vented, are there other impacts or ramifi-
cations of the venting? Are there better
ways to address crawlspace issues, such
as moisture, pests, soil gasses, etc.? I be-
lieve venting can cause more problems
that it solves, and that other, more bene-
ficial ways exist to address crawlspace
problems. This article discusses these is-
sues to encourage further discussion and
research to ultimately change the way
we look at crawlspace foundations.
Myth 1: A research basis for current
crawlspace ventilation guidelines exists.
Crawlspaces are vented to control mois-
ture. That is how it started; that is why we
still do it. Looking back through histori-
cal documents, researchers12,13 have
found several documents that discuss
venting crawlspaces. In 1939, the Forest
Products Lab published Use and Abuse of
Wood in House Construction, which states,
“Screened vents totaling 3% of the house
are best, with a thoroughly insulated
floor…. One small ventilator in each wall
is hardly enough in the damp South.”
The Federal Housing Administration’s
Property Standards and Minimum Con-
struction Guidelines in 1942 contained
the first requirement for ventilation of
By Craig DeWitt, Ph.D., P.E., Member ASHRAE
The following article was published in ASHRAE Journal, November 2003. ©
Copyright 2003 American Society of Heating, Refrigerating and Air-Condi-
tioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form
without permission of ASHRAE.
November 2003
ASHRAE Journal
21
crawlspaces in regulatory literature.14 It predates any known
research on crawlspace performance. These requirements state
in part: “Provide a sufficient number of foundation wall vents
to assure a total ventilating area equivalent to ½ percent of the
enclosed area plus ½ ft2 (0.05 m2) for each linear feet (0.3 m) of
wall enclosing that area.”
The Housing and Home Finance Agency (HHFA) published
Crawlspaces: Their Effect on Dwellings15 in 1949. This docu-
ment contains a discussion of investigative work done by R.R.
Britton on several housing complexes. Britton said, “when ven-
tilation to the extent of 1:1,500 of the building area was cut into
the crawlspace walls, in conjunction with ventilation of ap-
proximately 1:500 of the building area in the loft space walls
and the covering of the crawlspace ground with 55 lb (25 kg)
mineral surfaced roofing, all trouble was apparently eliminated.”
An interesting note with this discussion was that Britton was
investigating attic moisture problems.
The Minimum Property Standards of 1958 states “At least
four foundation wall ventilators shall be provided, one located
close to each corner of the space, having an aggregate net free
ventilating area not less than 1:150 of the area of the
basementless spaces, or ground surface treatment in the form
of a vapor barrier material…plus at least two foundation wall
ventilators having an aggregate net free ventilating area not
less than 1:1,500 of the area of the basementless space.”16 The
only difference between this 1958 code and the 2000 Interna-
tional Residential Code (IRC) is that today we require a mini-
mum of four vents at the 1:1,500 ventilation level.
From my investigations, research to support these recom-
mendations and the code does not exist. What I can find in the
literature appears to be limited to a field investigation with
several moisture control steps happening at once. I do not see
an evaluation of the effectiveness of each step, that is when
attic ventilation and foundation ventilation and a soil cover
were added, the attic moisture problem was fixed. These pa-
pers contain good information, but I do not think they contain
enough information to support existing building codes and
ventilation requirements.
Following a symposium on crawlspaces,17 ASHRAE has es-
sentially removed crawlspace ventilation guidelines from the
ASHRAE Handbook—Fundamentals18 beginning with the
1997 edition.
Myth 2: We build houses the same today as when current
crawlspace ventilation guidelines were established. Many
things have changed in the houses built today vs. what was
built in the 1930s–1950s when the ventilation guidelines were
established. Houses often are built on wetter sites (because
many of the high-and-dry sites are gone). Houses are built
deeper into the ground. Smaller overhangs are used, often with-
out gutters and downspouts. Proper drainage around the foun-
dation often is neglected, or changed by the occupants.
The most significant change we have made in the last 50
years, in my opinion, is air conditioning. In many parts of the
country, creating artificially cooler temperatures in our homes
is now standard practice. Indoor temperatures are easily and
often created that are near or even below the dew-point tem-
perature of the surrounding air. Condensation occurs on sur-
faces that historically have never experienced condensation.
Air conditioning has upset the balance houses used to experi-
ence, and the balance we were using when the ventilation
codes were created.
One example of the impact of these changes is on our recom-
mendations for ground covers in crawlspaces. The U.S. Forest
Service19 published a map showing where ground covers are
recommended to reduce the potential for “winter” condensa-
tion problems in crawlspaces. This map is based on climatic
conditions. The map basically leaves out the southeastern U.S.,
where we may not have “winter” crawlspace condensation prob-
lems, but we can have summer condensation problems, espe-
cially in an air-conditioned house. Verrall and Amburgey20
mention that “this type of condensation occurs in hot weather
and may involve the entire floor area under cooled rooms rather
than just peripheries…and it develops much more rapidly than
with cold-weather condensation.”
Myth 3: The 1:150 or 1:1,500 ventilation area requirements
mean something. I used an ANSI/ASHRAE Standard 51-1985,
Laboratory Methods of Testing Fans for Rating, airflow test de-
vice to measure flow through foundation vents ranging from 24
in.2 (0.02 m2) of net free area (NFA) to 75 in.2 (0.05 m2) of NFA.21
Table 1 shows airflow data from three vents, a 24 in.2 (0.02 m2)
NFA vent, a 65 in.2 (0.04 m2) NFA thermostatically controlled
vent, and a 75 in.2 (0.05 m2) NFA vent. The 75 NFA vent had a
larger flow at a given pressure, but the flow was about 1.75 times
that of the 24 vent rather than three times the flow as would be
... venting can cause more problems that it solves, and other,
more beneficial ways exist to address crawlspace problems.
‘
’
22
ASHRAE Journal ashrae.org
November 2003
expected from the size difference. The 65 NFA automatic vent
has an airflow much closer to the 24 NFA vent than the 75 NFA
vent. Apparently the additional screen on the inside of the
vent, which is not used in the calculation of NFA for the vent,
provides additional restriction to airflow. Therefore, the actual
airflow achieved when meeting the 1:150 requirement appears
to depend on the total aggregate ventilation area more than on
the NFA of the vents used. (In addition, the flow through a vent
with more than one layer of protective screen, such as the 65t
automatic vent, has significantly different airflow characteris-
tics than a similar manually operated vent.)
Air changes per hour also were estimated assuming a 3 ft
(0.9 m) tall crawlspace of a 1,500 ft2 (139 m2) house using the
data for these same vents. At current IRC 2000 required venti-
lation rates of 1 ft2 (0.09 m2) of NFA per 150 ft2 (14 m2) of soil
area (a vent ratio of 1:150), 60 of the 24 NFA vents would be
required. The 60 vents would yield an air change rate of about
6.3 air changes per hour (ACH) at a pressure difference of 0.0005
in. w.g. (0.12 Pa), assuming half would be for infiltration and
half for exfiltration. In contrast, only 20 of the larger 75 NFA
vents would be required and provide only 3.4 ACH. The rela-
tively large 65 NFA thermostatically controlled vents would
only provide 2.6 ACH at the 1:150 ratio.
The IRC 2000 allows a reduction in ventilation to 1:1,500 if
the soil in the crawlspace is covered with an approved vapor
retarder. The number of vents required drops to six for the
small 24 in.2 (0.02 m2) vents, and four for the other vents (due
to a minimum four-vent requirement in the code.) The air change
rate for the 24 NFA vents at this ratio at 0.0005 in. w.g. (0.12
Pa) pressure is 0.63 ACH, 0.46 ACH for the 65 NFA vent and
0.70 for the 75 NFA vent. In this case, a larger NFA actually
provides a higher air-change rate, except when an automatic
vent is used. In a larger house where the code 4-vent minimum
would not apply for the 75 NFA vent, the small vent would
provide more airflow.
This investigation has shown that specifying a NFA for
crawlspace ventilation does not logically indicate the amount
of ventilation that can or will occur in a crawlspace. Using smaller
NFA vents will provide more ventilation than when using larger
NFA vents, when installed to the same ventilation requirement
ratio. Thermostatically controlled vents do not provide flow cor-
responding to a similar-sized manually operated vent. In prac-
tice, debris, shrubbery, vent wells and other obstructions also
will affect the actual amount of airflow through a vent.
Myth 4: Venting will reduce crawlspace moisture levels
to non-harmful levels. Excess moisture in a crawlspace can
cause three primary problems: 1) High relative humidity can
lead to fungal growth and increased insect activity in
crawlspaces; 2) High dew-point temperatures can lead to con-
densation on cool surfaces, which can lead to fungal growth,
increased insect activity and increased energy use; and 3)
High crawlspace moisture levels can increase latent loads,
and contribute to fungal growth and wood expansion prob-
lems in the living space. Therefore, crawlspace moisture con-
)
A
F
N
(
t
n
e
V
e
r
u
s
s
e
r
P
t
n
e
V
h
g
u
o
r
h
T
w
o
l
F
ri
a
P
r
e
p
H
C
A
a
0
5
1
:
1
t
a
H
C
A
b
0
0
5
,
1
:
1
t
a
H
C
A
c
.
ni
4
2
2
m
fc
6
1
.
ni
t
5
6
2
m
fc
7
1
.
ni
5
7
2
m
fc
6
2
.
ni
4
2
2
m
fc
1
3
.
ni
t
5
6
2
m
fc
5
3
.
ni
5
7
2
m
fc
7
5
.
ni
4
2
2
m
fc
0
8
.
ni
t
5
6
2
m
fc
4
9
.
ni
5
7
2
m
fc
4
5
1
.
ni
4
2
2
m
fc
2
6
1
.
ni
t
5
6
2
m
fc
0
0
2
.
ni
5
7
2
m
fc
3
3
3
a Using a crawl space volume = (1,500 ft
2 × 3 ft tall) assuming one vent as inlet and one vent as outlet. b Assuming one-half of total NFA is inlet
and one-half is outlet, all at constant and similar pressure difference. c At a ratio of 1:1,500, code requires a minimum of four vents. Therefore, four
of the 65t and 75 NFA vents would be required, while 6 of the 24 NFA vents would be required.
0.12 Pa
0.12 Pa
0.12 Pa
0.49 Pa
0.49 Pa
0.49 Pa
3.00 Pa
3.00 Pa
3.00 Pa
12.20 Pa
12.20 Pa
12.20 Pa
0.21
0.23
0.35
0.41
0.45
0.76
1.07
1.25
2.05
2.16
2.67
4.44
6.30
2.50
3.40
12.30
4.90
7.30
32.10
13.70
19.70
64.80
29.40
42.60
0.63
0.46
0.70
1.23
0.90
1.50
3.20
2.50
4.10
6.50
5.30
8.90
Table 1: Airflow data from three vents.
November 2003
ASHRAE Journal
23
latent load can be huge. In a sealed crawlspace, a small dehu-
midifier or other means can be used to address the latent loads.
A System View. So far, I have addressed some of the overall
myths about venting crawlspaces, using a mixed, humid cli-
mate. The original intent of venting a crawlspace is to prevent
conditions for fungal growth and peeling paint. Since a
crawlspace is an integral part of the building, venting a
crawlspace can affect other aspects of the building.
Much progress has been made recently in reducing the infil-
tration of outside air into buildings. Infiltration of summer air
increases both latent and sensible loads, while infiltration of
winter air increases heating loads. Infiltration of summer air
increases indoor humidity levels, which increases wood mois-
ture.22 Hardwood flooring can cup, and windows and doors can
swell and stick. In winter, infiltration decreases indoor humid-
ity levels, often to the point where additional humidification is
needed. Hardwood floors develop gaps, and windows and doors
warp. Framing shrinks, resulting in cracks in walls, ceilings and
panels. If we put so much effort into reducing infiltration into
the living space, why shouldn’t we do the same to the crawlspace
since it is also an integral part of a building?
From an energy standpoint, venting a crawlspace does not
make sense in any climate zone. In the winter, an uncondi-
tioned crawlspace is warmer than outside. Bringing in addi-
tional cold outside air only tends to make the crawlspace and
everything in it colder, and increase heat loss. Many people
install automatic vents that close during the winter just for this
reason. The opposite situation occurs in the summer: warm
outside air will add heat to a crawlspace and increase both the
latent and sensible cooling load. Where ducts are installed in
crawlspaces, venting increases the energy loss from the ducts.
These loads are now presented in Tables 7G – 7I of the Air
Conditioning Contractors of America’s Manual J 8th Edition.23
Summertime condensation that wets duct insulation will also
significantly increase the energy losses from ducts.
Summary
A research basis for current crawlspace ventilation require-
ments does not exist. The houses we build today are not the
same as when current crawlspace ventilation guidelines were
established. Using vent net free areas to provide code-required
ventilation openings doesn’t provide anything close to a con-
sistent ventilation rate. Venting will reduce crawlspace moisture
levels only within significant constraints. Venting in the sum-
mer can easily add moisture or increase relative humidity in a
crawlspace (and the whole house). In winter, venting will help
dry a crawlspace (and the house), sometimes to a detrimental
extreme. Venting a crawlspace will increase energy loads.
Venting may help address elevated crawlspace moisture con-
ditions in some climate zones. But the potential energy penal-
ties, effects of summer wetting vs. winter drying, the potential for
extended period of time in any climate zone where venting may
not suffice, and the ease at which closed crawlspaces can func-
trol has two objectives: maintaining a low relative humidity
in the crawlspace and reducing the potential for condensa-
tion on surfaces in the crawlspace.
The moisture content of wood is related to the relative hu-
midity of air in contact with that wood. Wood that is below
20% moisture content is generally considered safe, according
to pest control and home inspection industries. Wood will
reach 20% wood moisture content when exposed to air at ap-
proximately 90% relative humidity.21 Therefore, a primary ob-
jective is to keep the crawlspace air below about 90% RH.
The other primary objective is to prevent condensation on
surfaces in the crawlspace. This can be accomplished by either
warming surfaces (typically by adding insulation), or by low-
ering the dew-point temperature of the air. Adding insulation,
such as to a band joist, will sometimes suffice in raising sur-
face temperatures. Insulation that is incorrectly installed un-
der an air-conditioned floor only serves to further cool a surface
in contact with high dew point crawlspace air. In other in-
stances, adding enough insulation to an air-conditioner blower
cabinet or crawlspace ductwork is not an economical option.
Therefore, drying the air, rather than warming a surface is often
necessary to prevent condensation.
Can venting keep the crawlspace dry? Venting can accom-
plish this, but only under one condition: When the mixture of
ventilation air and crawlspace air results in a crawlspace RH
below 90% at virtually every surface in the crawlspace. This
entails more than just a psychrometric-mixing situation since
surface temperature effects are involved. For example, venting
a 65°F (18°C)/95% RH crawlspace in the winter with 50°F
(10°C)/90% RH air may result in a RH of only about 70% on
the bottom side of the 70°F (21°C) floor sheathing. On the
other hand, venting a 70°F (21°C)/95% RH summer crawlspace
even with 90°F (32°C)/40% RH air could still result in con-
densation on the underside of a 68°F (20°C) subfloor.
In fact, at crawlspace conditions of 70°F (21°C)/95% RH, con-
densation will occur on the 68°F (20°C) subfloor if any crawlspace
air contacts the subfloor. In this case, venting with a sufficient
quantity of 90°F (32°)/40% RH air could help. What about at
night, when all conditions are the same except that the outside
air is now 62°F (17°C)/100% RH (same absolute humidity)? No
amount of venting will pull the crawlspace RH below 90%.
Determining how much ventilation air is needed would re-
quire knowing moisture entry rates from the soil, foundation
walls and outside air, and doing a moisture balance. The “exit-
ing” half of this equation would be constrained by absolute
humidity levels equivalent to 90% RH at the coldest surface
in the crawlspace. Further complicating this is the coldest sur-
face may often be determined or affected by the inside thermo-
stat setting.
A crawlspace often exhibits all of the symptoms of a room
with an oversized air conditioner. The conditioned floor above,
cool soil and cold ductwork can address the sensible load. But
what is handling the latent load? With a vented crawlspace, the
24
ASHRAE Journal
November 2003
tion all weigh against continuing to build vented crawlspaces.
Handling Crawlspaces. A crawlspace should intentionally
be made as either part of the inside or part of the outside. If left
outside, the floor system over the crawlspace should be ad-
dressed just like walls: fully insulated with moisture and air
barriers. If made as part of the inside, the building envelope
gets pushed outward to include the crawlspace. The soil and
foundation walls then become the plane for insulation and
moisture and air barriers.
Addressing moisture issues is the first priority in a crawlspace
whether it is open or closed. Exterior water must be directed
away from the foundation with proper grading of the lot and
proper handling of roof runoff. Crawlspace soil should be com-
pletely covered with a vapor retarder. Capillary moisture move-
ment should be restricted using either capillary breaks under
piers and foundation walls, or by covering foundation walls
and piers with a vapor retarder. In some instances, a dehumidi-
fier is needed in the crawlspace because of the complexity of
home designs and the psychrometrics involved. Note: Natu-
rally vented combustion devices cannot be used in sealed
crawlspaces.
My proposed building code for crawlspaces would include:
• “Where AC system evaporator coils are installed in an en-
closed crawlspace, an auxiliary drain pan and float kill-switch
are to be installed under the system.”
• “The space under attached decks and porches with non-
watertight decking cannot be open to the crawlspace.
• “Where the crawlspace is enclosed by continuous wall
sections, the soil must be covered 100% with a 6-mil poly or
better vapor retarder that is continued up the exterior founda-
tion walls to the level of the outside soil.
• “Where the house is to be air conditioned, the crawlspace
must be unvented or the underside of the floor system must
be airtight with an air retarder system such as spray foam,
sealed rigid sheathing, air barrier membrane or similar sys-
tem. (This would cover houses on open piers as well, and
allow vented crawlspaces.)
• “Where air-conditioning ducts are run below the level of
the floor joists, the underfloor plenum must be unvented.
• “An alarm system must be provided in the sealed plenum or
sealed floor system to alert to elevated moisture levels due to
plumbing leaks, etc.
• “Where expected crawlspace moisture cannot be handled
by convection or diffusion through the floor over the
crawlspace, a mechanical system to control crawlspace humid-
ity levels is required. Other circumstances may warrant a hu-
midity control system as well.
ASHRAE is to be commended for removing crawlspace ven-
tilation guidelines from ASHRAE Handbook—Fundamentals.
Now we need to push further towards making crawlspaces into
controllable environments that allow better protection of the
structure and better, more economical control of the indoor
environment.
References
1. NOFMA.1997. “Installing hardwood flooring.” NOFMA Techni-
cal Service Installation Manual 9.
2. ICC. 2000. International Residential Code for One- and Two-
Family Dwellings. Falls Church, Va.: The International Code Council,
Inc.
3. Griffin, B. 2000. Two Special Cases of Crawlspace Ventilation HL
244, October 2000, Clemson University, Clemson S.C.
4. HUD. 2000. Residential Rehabilitation Inspection Guide, U.S.
Department of Housing and Urban Development, Washington D.C.
5. Denver DOE Region Weatherization Assistance Program, Con-
trolling Condensation in the Home. www.weather-ization.org/Consumer/
contrlcondenfs.html.
6. Mood, E.J. and S.W. Shank. Moisture Problems in Crawlspace of
a Home, HE-287. West Lafayette, Ind.: Purdue University Publication,
Cooperative Extension Service.
7. APA. 2000. Condensation Causes and Control, Technical Note,
APA. Tacoma, Wash.: The Engineered Wood Association.
8. Jones, S.C. Termites: How to Reduce Your Home’s Risk of Infes-
tation, HSE-1000-00. Columbus, Ohio: Ohio State University Fact
Sheet.
9. Missouri Department of Natural Resources, Residential Energy
Efficient Ventilation http://www.dnr.state.mo.us/energy/residential/
ventilation.htm
10. Timberco 1999, Attic and Crawlspace Ventilation,
www.tecotested.com/teco/tips/TechTip2-3.pdf.
11. NAHB. 2002. Can I Prevent Mold? Household Mold Resource
Center. www.moldtips.com/control.htm.
12. Rose, W.B. 1994. “A review of the regulatory and technical
literature related to crawl space moisture control.” ASHRAE Technical
Data Bulletin, Recommended Practices for Controlling Moisture in
Crawl Spaces 10(3).
13. DeWitt, C.A. 1993. Ventilation of Crawlspaces in a Warm, Hu-
mid Climate, dissertation, Clemson, S.C.:Clemson University.
14. FHA. 1942. Property Standards and Minimum Construction
Requirements for Dwellings. Washington: Federal Housing Adminis-
tration.
15. Britton, R.R. 1949. “Crawlspaces: Their effect on dwellings —
An analysis of causes and results — Suggested good practice require-
ments.” HHFA Technical Bulletin No. 2. Washington: Housing and
Home Finance Agency.
16. FHA. 1958. Minimum Property Standards, #300. Washington:
Federal Housing Administration.
17. ASHRAE. 1994. “Recommended practices for controlling mois-
ture in crawlspaces.” ASHRAE Technical Data Bulletin, Recommended
Practices for Controlling Moisture in Crawl Spaces 10(3).
18. 2001 ASHRAE Handbook-Fundamentals, pp. 6.4-6.9.
19. DeGroot, R.C. 1976. Your Wood Can Last for Centuries. Forest
Service, USDA.
20. Verrall, A.F. and T.L. Amburgey. 1975. Prevention and Control of
Decay in Homes. USDA Forest Service, and Department of Housing
and Urban Development, U.S. Government Printing Office,
001-001-00508.
21. DeWitt, C.A. and J.M. Bunn. 1994. “Airflow through crawlspace
foundation vents.” ASHRAE Technical Data Bulletin, Recommended
Practices for Controlling Moisture in Crawl Spaces 10(3).
22. FPL. 1982. Wood Engineering Handbook, Tables 3–4. Washing-
ton, D.C.: U.S. Forest Products Lab.
23. Rutowski, H. 2002. Manual J Residential Load Calculation 8th
Edition. Arlington, Va.: Air Conditioning Contractors of America.
November 2003
ASHRAE Journal
37
By Roy Ahlgren, Member ASHRAE
D
esigners often find it economical to generate and distribute steam
at higher pressures, then reduce the pressure close to the point
of use. If high-pressure steam is required for some other purpose in
the facility, then a pressure-reducing station to supply the lower pres-
sure loads makes sense.
than the high-pressure alternative. Of
course, the steam pressure and its result-
ing temperature have to be high enough
to transfer heat without using excessively
large heat exchangers.
If several levels of steam pressure are
required, then several pressure-reducing
stations will be needed. Each of these con-
tains many components as shown in Fig-
ure 1. If these components are not
provided, poorly selected or improperly
High-pressure steam has lower specific
volume compared to low pressure steam,
so a given size pipe can carry more pounds
of steam at high pressure, saving on dis-
tribution piping costs. Low-pressure
steam has a greater enthalpy of evapora-
tion, so it provides more useable heat per
pound compared to higher-pressure
steam. It’s also easier to control tempera-
ture in typical applications since lower
pressure steam has a lower temperature
installed, plant operators will face con-
tinuing headaches trying to provide the
steam required by this process. This ar-
ticle provides some recommendations for
proper selection and installation of these
components. The pressure-reducing sta-
tion is the primary example, but the same
principles can also be applied in other
systems where these components are used.
Pressure-Reducing Valves
The pressure-reducing valve, or pres-
sure regulator, is at the heart of the re-
ducing station.
Manufacturers provide a variety of
steam regulating valves. Proper selec-
About the Author
Roy Ahlgren, Member ASHRAE, is director of
the Bell & Gossett Little Red Schoolhouse in
Morton Grove, Ill. He is a past chair of TC 6.1,
Hydronic and Steam Systems and Equipment.
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
38
ASHRAE Journal ashrae.org
November 2003
tion of different external pilot valves will allow this type of
regulator to serve as a temperature regulator, controlling the
steam flow to a heat exchanger to automatically maintain the
temperature of a liquid leaving the heat exchanger. In this
article, our emphasis is on the use of pilot valves that control
steam pressure.
The main valve is installed in the pipe to regulate steam
flow. A pilot valve that reacts to the steam pressure feedback
signal coming from downstream of the main valve controls the
main valve.
The main valve shown in Figure 2 is a single seat, normally
closed valve. The replaceable valve seat and plug are made
of materials designed to withstand high velocity and
abrasive flow. The valve is held closed by a spring that is
compressed between the valve body partition and the “but-
ton” fixed to the end of the valve stem. That button rests on
a stainless steel diaphragm. To open the valve and allow steam
flow, steam pressure must be applied underneath the dia-
phragm. As the pressure difference builds across the fixed
area of the diaphragm, an upward force is exerted on the main
valve stem, further compressing the spring, and opening
the valve. Conversely, if the steam pressure under the dia-
phragm is vented away, the spring force overcomes the pres-
sure on the diaphragm, closing the main valve, and the steam
flow stops.
Pilot Valve
The pilot valve supplies steam to the bottom of the main
valve diaphragm case. This pilot is installed on the upstream
side of the main valve, so it always has full upstream pressure
at its inlet, even if the main valve is closed (Figure 3). The
operator can adjust the spring compression setpoint, loading a
given force on top of the pilot valve diaphragm. A copper tube
connected to the system well downstream of the main valve
conducts the downstream steam pressure to the bottom of the
pilot valve diaphragm. If that pressure is lower than the operator’s
setpoint on top, a net force acts on the pilot valve stem, open-
ing it, allowing steam pressure to build under the main valve
diaphragm and opening the valve.
As downstream steam pressure builds toward setpoint, the
forces acting on the pilot valve stem equalize and the pilot
closes, cutting off the steam supply to the main valve dia-
phragm. It would take a small amount of time for the steam
trapped under the main valve diaphragm to condense and
allow the main valve to close, but during that time, the main
valve would be held open, and steam pressure would rise
above setpoint. A small “bleed orifice” is included in the
main valve to allow the main valve to close. The bleed ori-
fice vents off the residual steam from under the main valve
diaphragm very quickly, allowing the main valve to close at
the desired setpoint. If that small orifice fitting is not in-
stalled, the main valve may not open fully. If the orifice is
clogged, the main valve won’t close promptly at setpoint and
the regulated pressure will rise too high.
These main valves are always installed in horizontal pipes,
always with the diaphragm case at the six o’clock position,
and the flow arrow cast into the valve body must always point
downstream!
Sizing the Main Valve
Manufacturer’s capacity tables or computer applications
should be used to select the correct size valve. The following
information is required in order to use those applications:
1. Supply pressure at the main valve inlet. This pressure
must be within the temperature and pressure limits for the valve
component materials;
2. Desired downstream (reduced) pressure; and
3. Flow rate required by the application.
Avoid oversizing the regulator. Oversized valves don’t regu-
late pressure very well, often “hunting” around the setpoint
pressure. Because they operate much of the time with the
plug very close to the seat, they are much more likely to fail
due to “wire drawing” compared to a valve of the proper size
for the application. Besides, the oversized valve costs more
than a properly sized valve. There’s really no advantage in
buying an oversized valve.
Two variables determine the regulator capacity: body size
and port size within that body.
The cost of the main valve body varies with size, so it’s
advantageous to use the smallest main valve possible. There-
fore, it’s often useful to begin the valve sizing process by as-
suming the largest port. That results in the lowest cost valve.
On the other hand, designers sometimes want to anticipate a
future increase in steam demand, so they buy a larger valve
body now, but equip it with a smaller port to avoid all the
problems associated with valve oversizing. In the future, when
the steam flow increase is required, they simply replace the
small port with a larger one.
‘
’
The cost of the main valve body
varies with size, so it’s advan-
tageous to use the smallest
main valve possible. It’s often
useful to begin the valve siz-
ing process by assuming the
largest port.
November 2003
ASHRAE Journal
39
Piping
The pipes carrying steam to and from the main valve will
probably not be the same size as the regulator! This may seem
strange, because all three components are carrying exactly the
same steam flow. Remember that the steam upstream of the
main valve is at higher pressure, therefore lower specific vol-
ume than the downstream steam, so the upstream pipe can be
smaller than the downstream pipe. Steam distribution pipes
are selected to limit steam velocity or steam pressure drop rate
by choosing a large enough pipe size. The main valve is se-
lected to avoid all the problems associated with over-sizing. In
general, if the pipes and the valve are chosen correctly, the
valve will be the smallest of the three, the upstream pipe will
be next largest and the downstream pipe will be the largest of
them all. Tapered concentric reducers and a small straight sec-
tion of valve-sized pipe right at the main valve form a smooth
transition from one component to the next (Figure 1).
Hand-Operated Bypass Valve
Most installations include a manual bypass valve to provide
flow if the automatic regulator is out of service. During the short
period that the main valve is out of commission, the operator
can crack open the small bypass valve to provide at least some
steam, but that steam pressure will not be automatically regu-
lated. The downstream pressure will rise and fall with changes in
demand or supply pressure. Use a small valve, no larger than the
main valve size, suitable for throttling the steam, and make sure
that it can be closed tight during normal operation.
Pressure Gauges
A good quality pressure gauge is required on the down-
stream side of the regulator system to establish the setpoint on
the pilot valve. Keep the operator in mind when you install the
system — he must be able to read that gauge when he’s adjust-
ing the pilot. If he can’t, the pilot won’t get set properly. He
also has to see that gauge to adjust the manual bypass valve.
A pressure gauge, or at least a provision for installing one,
on the upstream side of the regulator system is helpful during
troubleshooting. Significant pressure losses probably exist in
the piping between the boiler and the main valve inlet, so full
boiler pressure probably will not be available for sizing the
main valve. Over time, the steam pressure at the main valve
inlet may decrease due to changes in piping or steam demand
upstream of the regulator. Low supply pressure will affect the
outlet pressure in many valve designs.
Isolation Valves
Good quality, full flow, isolation valves are required to service
the main valve. Small systems often use full port ball valves. In
larger systems, gate valves are common. Without isolation valves,
the entire system must be shut down for routine service. These
valves also can be very useful in troubleshooting the system, so
it’s good practice to include them in the reducing station.
Strainers
Steam often carries a lot of solids. Rust particles, water treat-
ment chemicals, and pipe mill scale can clog the internal strain-
ers in the pilot valve, and may even damage the main valve
port as high velocity steam drags them across the valve seat
and plug. Select a strainer mesh small enough to remove the
particles you expect to see in the system. “Y” strainers in hori-
zontal piping should be mounted so the strainer basket is hori-
zontal, not vertical. A vertically oriented strainer acts as a
condensate collection pocket during low flow periods, allow-
ing high velocity steam to pick up the liquid and throw it into
the main valve, causing wear and damage. In larger systems, a
1 — Regulator Main Valve
2 — Pilot Valve
3 — Pipe Supports
4 — Condensate
Collection Pocket
5 — Steam Trap
6 — Strainer with Blow Down
Valve
7 — Isolation Valves
8 — Optional Hand Bypass
Valve
9 — Safety Valve
P — Pressure Gauges
1
2
8
3
P2
P1
3
7
6
4
5
4
5
5
4
7
9
Figure 1: Pressure reducing station schematic.
Figure 2: Pressure regulator main valve.
Valve Plug
Valve Port
Balance Line
Valve Stem
Diaphragm
Flow
Spring
40
ASHRAE Journal ashrae.org
November 2003
small steam trap on a vertically mounted strainer basket will
remove any condensate that collects there.
Steam Traps
Steam traps must be installed at any change in piping el-
evation, as shown in Figure 1, on the upstream and the down-
stream sides of the main valve. It’s also a good idea to install
one just upstream of the main valve, so any condensate that
collects there while the valve is closed will be drained out
instead of being forced into the main valve. A steam line
“drip trap” always requires a collection pocket. If the trap
were connected directly to the steam pipe, high velocity steam
would carry most of the condensate past the trap without
separating it.
Rough rules of thumb suggest that this piping pocket should
be the same diameter as the pipe up to 6 in. (152 mm). For
larger pipes, a collection pocket one-half the pipe diameter is
sufficient. The depth of the pocket should be one and one-half
times the main diameter, and a dirt leg should be provided to
keep solids out of the trap.
Safety Valve
If the main valve leaks, full upstream pressure will enter the
downstream portion of the system. If there are components in
that section that are not rated for full upstream pressure, a safety
valve is required to pop open and vent steam to the atmosphere
before the pressure builds high enough to damage any of those
downstream items. Be careful to select a safety valve that can
protect the downstream components while remaining closed
during small, short-term variations in pressure at the regulator as
it reacts to load changes. Some main valves will provide a slight
rise in outlet pressure just as they close. This “lock-up” pressure
is not large, but if the safety valve setting is close to the normal
regulator setpoint, it could result in nuisance popping of the
safety every time the regulator shuts down. This is annoying, it
wastes steam, and it puts excess wear on the safety valve.
The safety valve must be able to discharge enough steam
to limit the rise in downstream pressure. That exact limit is
spelled out in the American Society of Mechanical Engi-
neers (ASME) Code for different classes of systems. Earlier,
sizing of the main valve and its port were considered from an
economic point of view. There’s an aspect of that selection
that affects the safety valve too. The safety valve has to be
selected assuming that the largest possible port has been in-
stalled, even though a smaller port was actually used. That’s
because it’s possible for a larger port to be installed, possibly
making the existing safety valve too small.
Advertisement in the print edition formerly in this space.
November 2003
ASHRAE Journal
41
The manual bypass valve should also be chosen with the
safety valve in mind. If a large manually operated valve were
installed as the bypass, its capacity would govern safety valve
sizing. Some designers opt to avoid the complications pre-
sented by the bypass, and simply acknowledge that the system
will be down until the regulator can be fixed.
Pipe Insulation
It probably should go without saying that all steam
pipes must be properly insulated to minimize heat loss.
Unfortunately, there are many pressure-reducing stations
where the insulation was removed “temporarily,” and never
re-installed. This wastes energy, increases condensate flow
through the drip traps,
and may even pose an
additional load on the
building air-condition-
ing system. Insulating
pads attached by wiring
hooks are ideal for re-
ducing heat loss from
valve bodies, since they
can readily be replaced
after the service is com-
plete.
Noise
The main valve ac-
complishes its pressure
reduction by throttling
the steam flow. A by-
product of the throttling process is aerodynamic noise in
the downstream pipe as the high velocity steam jet leaving
the valve slams into the larger steam volume of the down-
stream pipe.
Regulator noise may be a non-issue, it might be a nui-
sance, and it may even be hazardous. Dealing with noise
after the system is installed can be expensive, so it is a good
idea to anticipate and avoid the problem. Computer applica-
tions exist which can predict the noise level 3 ft (0.9 m)
downstream, and 3 ft (0.9 m) off the centerline of the valve.
That’s the location used by the U.S. Occupational Safety and
Health Administration (OSHA) to define noise hazards. If it
looks like noise might be a problem, hazardous or not, the
designer may choose to use two regulators in series, taking a
part of the total pressure drop across each valve, thus reduc-
ing the noise level. Other noise abatement measures such as
using schedule 80 pipe, acoustic insulation, orifice plates
and diffusers are also available. Even if noise is not an issue,
taking a large pressure drop across two valves in series can
reduce wear and maintenance requirements at the valve. A
common upper limit for pressure drop across a single valve is
100 psid (690 kPa). An upper limit of 150 psid (1034 kPa)
may be allowed, but at the cost of accelerated wear.
Regulators in Parallel
A single valve used to control highly variable steam flow
rates must be sized for the largest flow required. But if the
valve is big enough to handle that maximum flow, it could be
too big during periods of smaller steam demand.
The solution is to use two regulators in parallel. Each sees
the same inlet and outlet pressure, and each gets its feedback
pressure from the same point. One valve will be sized for one-
third of the total flow while the other is sized to handle two-
thirds of the total. If the pilot valve on the smaller regulator
is set at about 2 psi (13.8
kPa) higher than the pi-
lot on the larger valve,
then the smaller regula-
tor will handle small
flow demand by itself.
The larger regulator will
stage on as the load in-
creases, and stage off as
the load decreases. It
doesn’t take any compli-
cated control system to
achieve this staging ef-
fect; the regulators are
simply following their
pressure-capacity curve
that droops slightly in
outlet pressure as the
flow through the valve increases. Arranging regulators in this
way allows both of them to handle full load, and the smaller
one to handle the low flow load by itself, avoiding all the
consequences of “oversized” valves.
Summary
Properly designed pressure regulating stations can provide
useful, economical service in hospitals and manufacturing
facilities that produce high-pressure steam. Like any engi-
neering problem, it is wise to anticipate and avoid the prob-
lems this article has identified before the system is installed,
rather than trying to deal with them after the fact. Using the
design tools provided by steam equipment manufacturers
along with your own good engineering judgment, you can
provide economical and reliable solutions in the design of
your pressure-reducing station.
Additional Sources
• 2000 ASHRAE Handbook—Systems and Equipment, Chapter 42
• Hoffman Steam Regulating Valves Manual, TES 492, ITT Fluid
Handling Training & Education Department.
Spring Pilot
Signal
Pilot Inlet
Main Valve Inlet
Bleed
Orifice
Outlet
Balance
Tube
Feedback Line
Figure 3: Main valve and spring pilot valve operation.
28
ASHRAE Journal ashrae.org
November 2003
28
ASHRAE Journal
November 2003
uildings leak water and air, which is normal and
unavoidable. Therefore, designers should not fix-
ate on preventing leakage, i.e., making buildings “air-
tight.” Because even if all cracks were sealed, build-
ings have doors and windows.
By Andrew C. Äsk, P.E., Member ASHRAE
About the Author
Andrew C. Äsk, P.E., is an HVAC and IAQ consultant in Cape Coral, Fla.
buildings in cold climates can be slightly negative. Experience
has shown that designing for a very small pressure differential,
(less than 0.01 in. w.c. [2.5 Pa] works well in hot, humid climates.
Wind currents will override pressurization this small. How-
ever, as wind shifts direction, it tends to cancel out its effects
upon pressurization. This does not hold where one strong, wind
direction prevails, such as by the sea. Cold climates will require
a greater pressure differential, primarily due to stack effect.
“Leakage” is the natural, unplanned and uncontrolled flow
of air into (infiltration) and out of (exfiltration) buildings. The
artificial, intentional, controlled (hopefully) flow of air into
buildings is called ventilation or outside air; the correspond-
ing outward flow is exhaust. These intentional flows must work
in concert with natural leakage.
The relationship between OA, exhaust, and leakage can be
expressed with simple arithmetic:
Building Positive, Hot, Humid Climate:
Outside Air = Exhaust + Leakage (Exfiltration)
B
Instead, the designer’s goal should be to A) quantify leak-
age, B) reduce leakage if excessive, and C) control leakage by
managing air pressures with the HVAC system. “Designer” in
this case means at least two people—the architect and the HVAC
engineer. It also may include the builder and building official.
Until the building science engineer evolves as a separate dis-
cipline, primary responsibility for addressing building leak-
age will probably fall to the HVAC engineer.
A bicycle tire needs to hold air long enough to complete a
journey in reasonable comfort, and lose no more air than can
be replaced by the pump at hand. Although appearing airtight,
the tire eventually will go flat. We should expect the same
performance from the air barriers that help to form a building’s
pressure envelope.
So how much leakage is acceptable? The author suggests as
a modest goal that buildings should leak no more than the air
that must be introduced for acceptable indoor air quality.
The amount of outside air (OA) mandated by ANSI/ASHRAE
Standard 62, Ventilation for Acceptable Indoor Air Quality, is
enough of a burden to the owner in terms of capital equipment
cost and energy consumption. The owner should not need to
provide even more OA to gain control of the indoor/outdoor
pressure relationship.
Building Pressurization
Building air pressure with respect to outdoors should be
neutral so that doors open and flue-gas vents function prop-
erly. However, should buildings be slightly positive or slightly
negative? Most building scientists and mold remediation pro-
fessionals now believe that wall and roof constructs should be
pressurized from the cooler, dryer side. Dry air (with respect to
the negative side) migrating through the wall absorbs mois-
ture and tends to dry out the interstitial construction. Con-
versely, if hot, humid air is allowed to migrate through the
construct, it can cool below its dew point and create condensa-
tion in the interstitial space, damaging building materials and
allowing mold to grow.
With this principle in mind, buildings experiencing hot, hu-
mid weather should be positive with respect to the outside, and
Venti
Venti
Venti
Venti
Venti
Air
Air
Air
Air
Air Le
Le
Le
Le
Le
and
and
and
and
and
The following article was published in ASHRAE Journal, November
2003. © Copyright 2003 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
November 2003
ASHRAE Journal
29
November 2003
ASHRAE Journal
29
Building Negative, Cold Climate:
Outside Air = Exhaust – Leakage (Infiltration)
HVAC engineers can readily calculate how much outside air
is required for acceptable ventilation as prescribed in Stan-
dard 62, and how much exhaust is required for toilets, showers,
hoods, etc.
Building leakage is a bit more elusive. The goal of this ar-
ticle is to discuss the methods for measuring and expressing
leakage, and to report the results of a case study, San Carlos
Park Elementary School, in Ft. Myers, Fla.
Quantifying and Expressing Leakage
Perhaps the oldest (and worst) method for estimating build-
ing leakage was the “crackage” method, where the width of
cracks around windows and doors was estimated, a cfm per
linear foot of crack allowance assumed, and infiltration esti-
mated by extending these computations.
A better (and certainly much easier) method is to begin by
computing the volume of a building in ft3 and then divide that
number by 60 as an expression of the cfm airflow required to
“change” the air in an hour’s time (ACH):
1.0 ACH cfm = V/60
Then, based upon the practitioner’s experience, estimate an
infiltration rate in terms of a fraction of ACH. The author, for
example, has allowed between 0.50 and 1.0 ACH for “infiltra-
tion” throughout his career with reasonable success. Post-1973
buildings built to ANSI/ASHRAE/IESNA Standard 90.1, En-
ergy Standard for Buildings Except Low-Rise Residential
Buildings, requirements might be as tight as 0.25 ACH. Anti-
quated factory buildings on the other hand could experience 2
or more ACH.
Why did I use between 0.50 and 1 ACH? Because my HVAC
professor at Iowa State told me to in 1962. All I had to go on
was his direction, Manual J, and one tattered ASHRAE Hand-
book shared by the entire class. I had no need to question my
assumption until 25 years later, when I was unable to heat a
factory in Fargo, N.D., which had fenestration that had not
been fixed for the past 55 years — its air apparently changed
three times each hour. A few years later, I found that I couldn’t
dehumidify buildings in southwest Florida. I suspected there
had to be better ways to estimate building leakage. There were.
Air change rates (ACH) continue to be a good way to express
building leakage, but coupled with a pressure differential,
normally 0.20 in. w.c. (50 Pa). A building would never operate
(intentionally) at this pressure, but they can be more accu-
rately tested at this high pressure (for the same reason that a
damper or valve must experience a high-pressure differential
before it can provide close control). The ACH rate at 0.20 in.
w.c. (50 Pa) is interpolated to the actual building pressure de-
sired (say 0.01 in. w.g. [2.5 Pa]) to determine how much air will
be required for pressurization. The astute HVAC engineer
should begin to see a relationship that looks like a constant
mechanical duct system whose behavior can be predicted by
Until the building science
engineer evolves as a separate
discipline, primary responsibility
for addressing building leakage
will probably fall to the HVAC
engineer.
‘
’
lation
lation
lation
lation
lation
akage
akage
akage
akage
akage
30
ASHRAE Journal
November 2003
the affinity laws. But read on — that will turn out to be only
partly true.
Two expressions frequently seen in the literature to express
the airtightness of a building are:
ACH50 – The number of times per hour that building vol-
ume will be replaced due to leakage at a pressure differential
of 0.2 in. w.c. (50 Pa).
CFM50 – Leakage rate expressed in ft3 per minute (cfm) at a
pressure differential of 0.2 in. w.c. (50 Pa).
Another way to express leakage is to convert to one, equiva-
lent size hole in the building. This procedure can be found in
Chapter 26 of ASHRAE Handbook—Fundamentals.
The question then becomes, how do we determine what the
leakage rate is for a particular building? Some possibilities are:
• Accepting whatever allowance for “infiltration” that has
been built into cooling load software, according to an algo-
rithm unknown to the engineer (not a recommended practice);
• An estimate based upon the designer’s experience with
similar construction;
• Searching out the results of other engineers’ and scientists’
work; and
• Actually measuring the building’s leakage rate. This obvi-
ously would be limited to existing buildings, and to measur-
ing the performance of newly constructed buildings.
Methods for Measuring Building Air Leakage
The most straightforward way to estimate a building’s leak-
age is to place it under a test pressure, say 0.2 in. w.c. (50 Pa),
and then measure how much air is required to accomplish this.
It may be possible to configure part of the HVAC air-handling
system to conduct such a test. A better procedure would be to
run a blower door test.
In a blower door test, calibrated fans are installed in a building’s
exterior door openings, and the building is gradually evacuated
down to 0.2 in. w.c. (50 Pa), with incremental pressures and
airflows noted at intervals of approximately 0.02 in. w.c. (5 Pa).
The incremental readings are necessary because buildings don’t
follow the exact same system curve as air ducts. Not only do
different buildings leak at different rates, they follow differently
shaped system curves, which we will examine later.
The micromanometer used for these readings must be capable
of accurate readings to the nearest 0.0004 in. w.c. (0.1 Pa).
Depending upon the size of the building, how tight it is, and
the capacity of the test equipment, it may not be possible to
evacuate it down to 0.2 in. w.c. (50 Pa), a deep vacuum. In that
case, the test must be suspended wherever the fans max out,
and the ACH rate at 0.2 in. w.c. (50 Pa) extrapolated.
The test generally is valid with the building either in a
vacuum or positively pressurized. A vacuum is usually pre-
ferred to keep suspended ceiling tiles seated. However, where
the envelope is very tight, some leaks will act like check valves
and could impact test results.
Testing leakage on a large building may require several resi-
dential-sized blower doors operating in parallel. Or, the build-
ing could be (de)pressurized with its own air-handling system
and accurate measurements made using standard testing, ad-
justing, and balancing techniques.
Intentional apertures in the building envelope placed there
as part of the HVAC system act just like any other fault with
respect to leakage, i.e., they are “holes.” As a general rule dur-
ing the blower door test, openings that would be dormant and
open during normal building operation are left open. An inter-
mittent toilet exhaust fan discharge would be an example.
Openings that will be used during normal operation, such as
an outside air intake, would be masked off and not considered
as part of the building air leakage envelope.
San Carlos Park — Before and After Remediation
Pursuant to an overall HVAC and IAQ upgrade, the local
school board requested that we make recommendations re-
garding the suitability of the building envelope at San Carlos
Park Elementary School in Fort Myers, Fla. This 84,000 ft2
(7800 m2) building was approximately 20 years old and con-
structed from a steel frame, bar joists and steel deck roof, and
masonry curtain walls. The quality of construction and condi-
tion of the building shell generally was good.
With an average height of 9.36 ft (2.9 m), 1 ACH calculated
to 13,020 cfm (6144 L/s). 1,080 students, teachers, and other
staff normally occupy the building.
One characteristic of the building concerned us. Florida
schools require extensive overhangs to protect against intense
sun and frequent rain. The exterior curtain walls rose only to
the ceiling line and soffit of the exterior walkways (they were
at the same elevation, about 9 ft [2.8 m] above grade). The
ceiling return air plenum extended out over the exterior soffit
and fascia area, which were not intentionally vented but cov-
ered with what appeared to be loose-fitting aluminum siding.
It was all one, common space.
As part of the return air system, the overhang area was inher-
ently the lowest-pressure zone of the building (other than the
fan rooms themselves), and most vulnerable to infiltration of
outside air.
Based upon our observations, we could not say with cer-
tainty whether or not the building envelope provided an ad-
equate air barrier. We recommended that a blower door test be
conducted to measure building air tightness.
The test was conducted on a Sunday when the building was
not in use. Five standard blower doors (calibrated fans) were
employed, installed in various exterior door openings. Out-
side Air Intakes were masked-off. The school had approximately
48 small toilet exhaust fans, which we chose to also mask for
the test (they also could have been left open). Representative
ceiling return plenum pressures were 0.004 in. w.c. (1 Pa) lower
than the occupied space below.
A procedure as outlined above was conducted, resulting in a
“rating” of 3.2 ACH50 and 41,991 CFM50. At an inside-out-
November 2003
ASHRAE Journal
31
side pressure differential of 0.2 in. w.c. (50 Pa), the building
would leak 41,991 cfm (19 815 L/s), the equivalent of the air
in the school being changed 3.2 times every hour.
The Florida building code, by comparison, would allow al-
most double the ACH50 infiltration rate through the air barrier
(0.50 cfm/ft2 [2.5 L/s per m2] air barrier at 0.1 in. w.c. [25 Pa]).
The test predicted that the school might leak 7,289 cfm
(3440 L/s) at 0.01 in. w.c. (2.5 Pa), a reasonable estimate of
natural, uncontrolled conditions, i.e., what infiltration might
be with the HVAC off.
The 16,200 scfm (7645 L/s) of OA (1,080 students at 15 scfm
[7 L/s] each) that would be required during occupied hours
was approximately equal to the existing leakage rate plus the
kitchen and toilet exhaust. We concluded this was a reason-
ably tight building, but that it could be improved.
Tightening the building could not reduce the size of a fu-
ture ventilation air pretreatment system. The most severe
weather for this building occurs when it is unoccupied, but it
a
e
r
A
r
o
o
l
F
e
g
a
r
e
v
A
t
h
g
i
e
H
e
m
u
l
o
V
tf
0
0
0
,
4
8
2
tf
6
3
.
9
tf
0
0
2
,
1
8
7
3
H
C
A
0
.
1
l
a
m
r
o
N
n
o
it
a
l
u
p
o
P
@
n
o
it
a
lit
n
e
V
A
O
n
o
s
r
e
P
r
e
P
m
f
c
5
1
0
2
0
,
3
1
0
8
0
,
1
0
0
2
,
6
1
e
g
a
k
a
e
L
0
5
H
C
A
0
5
M
F
C
l
a
m
r
o
N
—
)
a
P
5
.
2
(
m
f
c
n
e
g
a
k
a
e
L
(
e
v
r
u
C
)t
n
e
n
o
p
x
E
t
n
e
m
e
v
o
r
p
m
I
a
P
5
.
2
@
e
r
o
f
e
B
n
o
it
ai
d
e
m
e
R
2
.
3
1
9
9
,
1
4
9
8
2
,
7
4
5
.
0
%
5
5
r
e
tf
A
n
o
it
ai
d
e
m
e
R
3
.
2
1
5
8
,
9
2
1
8
2
,
3
9
6
.
0
Figure 1: Comparison of air leakage at San Carlos Park before and after remediation.
San Carlos Park
Elementary School
Calculating Outside Air, Leakage
Compute outside air requirement for San Carlos Park Elemen-
tary School (after envelope remediation) to replace exhaust air,
and maintain a 2.5 Pa (0.01 in. w.c.) positive pressure while over-
coming leakage.
Estimated Building Exhaust Requirement
(rounded for this example):
Kitchen Hood Exhaust
8,000 cfm
Less Untempered Makeup Air
– 6,400 cfm
Net Exhaust From Kitchen Hood
1,600 cfm
Toilet Exhaust
+4,600 cfm
General Exhaust (Storage, Janitor Closets, etc.)
+3,800 cfm
Total Estimated Exhaust Air
10,000 cfm
10,000 cfm
Estimated leakage at 0.01 in. w.c. (2.5 Pa)
+ 3,281 cfm
13,281 cfm
Total OA Required, Exhaust + Leakage = 13,281 cfm
Compare Standard 62 ventilation requirements assuming all
occupants are students:
1,080 occupants × 15 cfm/person = 16,200 cfm
Standard 62 required ventilation, 16,200 cfm, is greater than
that required to pressurize the building and controls the size of
the outside air pretreatment system. However, with the building
unoccupied and exhaust = 0, the building can be pressurized to
0.01 in. w.c. (2.5 Pa) with only 3,281 cfm.
50
45
40
35
30
25
20
15
10
5
00
10,000
20,000
30,000
40,000
50,000
Building Pressure (Pa)
Building Leakage (cfm)
San Carlos
Before
Remediation,
Extrapolated
(n=0.54)
San Carlos After
Evelope
Remediation,
Extrapolated
(n=0.69)
Reference Only
(n=0.50)
55% Leakage
Reduction After
Sealing Envelope
Comparison Results
School Statistics
32
ASHRAE Journal
November 2003
still requires some cooling to control mold growth. If the build-
ing envelope could be tightened, the energy required to offset
infiltrating air could be reduced. Some savings in operating
costs also would be realized if demand control ventilation
(DCV) were used during occupied hours and the amount of OA
reduced to only that needed by the occupants. The building
would still have to be maintained positive during DCV opera-
tion, and sealing the building would maintain the positive
pressure with less scfm.
Based upon all of this, the district accepted our recommen-
dation to tighten the building envelope by sealing off the
soffit overhang area from the rest of the building.
The soffits were closed up with a polyicynene insulation
that is water-blown and reasonably friendly to the environ-
ment, and has none of the undesirable smoke and fire charac-
teristics normally associated with foam. It is used extensively
in this locality as air and thermal barriers. It lent itself to retro-
fitting an air barrier to this particular construct by foaming
across the gap between wall and roof deck. All intricate, fitted
construction work was avoided.
Subsequent to installation, the spray insulation was coated
with a latex intumescent paint having flame spread and smoke
development characteristics suitable for return plenums.
Building leakage then was retested after the building enve-
lope retrofit, resulting in an ACH50 rate of 2.3 and 29,851
CFM50, a 28% reduction in air leakage at 0.2 in. w.c. (50 Pa).
But the building would not be operating at anywhere near this
pressure. At the normal, expected building pressurization of
0.01 in. w.c. (2.5 Pa), the new infiltration rate was predicted to
be 3,281 cfm (1548 L/s), 55% less than before. This was a
dramatic improvement considering that we had started with a
relatively tight building (if measured against Florida’s hot,
humid air barrier standards; this would not be considered a
“tight” building in cold climates).
While the energy savings from the remediation will be im-
portant to the owner for the remaining useful life of the build-
ing, the blower door procedure provided hard, accurate
information that HVAC engineers can now use to design a ven-
tilation air pretreatment system correctly sized for the actual
building envelope, not some abstract assumption.
Compare and Contrast With System Curve
An HVAC engineer could be expected to assume that air
leaking through a given building will behave like a constant
mechanical duct system. Once airflow vs. pressure drop under
one set of conditions is known, performance at any other con-
dition can be predicted by the relationship:1
Advertisement in the print edition formerly in this space.
November 2003
ASHRAE Journal
33
(
) (
) n
Q
Q
p
p
1
1
2
1
2
=
∆
∆
For duct systems operating under normal HVAC conditions,
n = 0.5, and HVAC engineering and air balancing is normally
based upon the rule that:
Pressure drop due to friction is proportional to the
square of the ratio of the airflows.
Building leakage behaves according to a relationship that
can be expressed in this form, but empirical data has shown
that the exponent n is in the range of 0.55 to 0.70 rather than
0.50, as most of us always assume. The system curve for build-
ing leakage is flatter than a parabola. For a sharp orifice, n may
equal 0.60; n could be as great as 1.0, but cannot be less than
0.50 at full turbulent flow.2
To illustrate this, we have plotted the leakage curves for San
Carlos Park Elementary both before (n = 0.544), and after the
envelope remediation (n = 0.69); and then compared them
with a traditional parabola-shaped n = 0.50 system curve.
n in these cases is always determined empirically by fitting
a curve to the observed data. Estimating the value of n is im-
portant because it determines how the leakage curve is inter-
polated back to 0.01 in. w.c. (2.5 Pa) or some other expected
building pressure.
In the case of San Carlos Park Elementary, leakage was esti-
mated to be 7,289 cfm (3440 L/s) at 0.01 in. w.c. (2.5 Pa) before
the remediation and 3,281 cfm (1548 L/s) after the remediation.
These values were computed using the above relationship, but
at the observed n. Had n = 0.5, our “normal” value, been used,
building leakage would have been estimated to be 8,398 and
5,970 cfm (3963 and 2817 L/s), respectively. It takes less air to
pressurize a building than one would expect based upon our
normal application of the affinity laws at n = 0.5.
We can speculate as to why the building leakage system
curve takes on a different shape than we might expect—lami-
nar flow, unpredictable static regain through cracks and pas-
sages, etc. But it should be emphasized that the value of the
exponent n and the shape of the building leakage system curves
is an empirical observation, nothing more.
Impact of Blower Door Test on San Carlos Park
When the HVAC system at San Carlos Park Elementary is even-
tually upgraded, the quantity of air leakage predicted by the
blower door test plus required exhaust air can become the basis
for sizing the outside air ventilation pretreatment system. It will
turn out that Standard 62-mandated ventilation air exceeds that
required for pressurization during occupied periods (Figure 1).
Conclusions
Perhaps the most important conclusion is for the HVAC en-
gineer to recognize the concept of building air leakage and
account for it, even if this requires some guesswork. What we
don’t want to see is designs with OA and exhaust exactly equal,
with the leakage term totally ignored:
Advertisement in the print edition formerly in this space.
34
ASHRAE Journal
November 2003
Exhaust
OA ≠
The identifying mark of a system designed according to this
formula is the summation of OA introduced by all of the AHUs
will exactly match the summation of exhaust air quantities. En-
gineers who design along these lines are unclear on the concept
of building air leakage and unintentional, uncontrolled airflow.
Knowing how much “to figure” for building air leakage will
continue to hamper HVAC design. The testing at San Carlos
Park was expensive. Blower door testing will not be cost-effec-
tive in all cases. The old models for estimating leakage (such
as guessing at an ACH rate) were not all that bad. But as our
analytical models improve with the use of computers and the
information explosion enabled by the Internet plus ASHRAE’s
expansion around the globe, we need to recognize that the old
models (crackage) were just that — models. They were never
intended as gospel. We need to replace them with new models.
If blower door testing were conducted on a large enough
sample of buildings, then a database of expected building
leakage behavior could be created. HVAC engineers could
extrapolate this data as a method for estimating leakage in
similar buildings.
In the author’s opinion, since both climates and construction
practices tend to be “local,” these databases should be con-
structed locally. That work has begun in Florida. The lengthy
list of references following Chapter 26 in ASHRAE Handbook—
Fundamentals indicates that much building leakage data has
already been collected.3 What remains is for the HVAC engineer
to discover this data; accept and embrace the idea that some air
will leak through the building envelope; make the connection
between air leakage and ventilation; and then apply that wis-
dom to HVAC design.
Acknowledgments
The author wishes to acknowledge that this article is a report
on work done primarily by others, notably Florida Solar Energy
Center and Building Science Corporation. He was the lead en-
gineer for Maguire Engineering Services on the leakage testing
and remediation of San Carlos Park Elementary School.
References
1. 2000 ASHRAE Handbook—HVAC Systems and Equipment.
Formula 1, Page 18.6, Chapter 18.
2. Cummings, J., et al. 1996. “Uncontrolled airflow in non-
residential buildings.” Florida Solar Energy Center.
3. 2001 ASHRAE Handbook—Fundamentals. References at
end of Chapter 26.
Advertisement in the print edition formerly in this space.
November 2003
ASHRAE Journal
43
By Joseph M. Halza, Member ASHRAE
E
About the Author
Joseph M. Halza is a product marketing man-
ager for York International in York, Pa.
Ductless
VAV Systems
Underfloor & Overhead
arly air-conditioning systems used air-distribution systems with con-
stant volume and variable temperature to control space tempera-
ture. In the 1970s, variable-air-volume (VAV) revolutionized how com-
mercial buildings were air conditioned. The market drivers for VAV
were increased zone control and reduction in energy consumption.
Now, another revolution is underway—ductless VAV systems.
By eliminating ducts while augment-
ing the benefits of VAV, these systems
have the potential to further improve
comfort and reduce energy costs, while
providing a more sustainable and flex-
ible HVAC system. Additional benefits
include easier layout, improved air qual-
ity, reduced life-cycle cost, and, poten-
tially, reduced capital cost. This article
describes these ductless systems and ex-
plores their benefits.
The Two Types of Ductless Systems
The two main types of ductless VAV
systems are underfloor and overhead.
Both systems replace branch ductwork
with broad airways, so we will refer to
them as airway systems. (Main shaft
ductwork is still required to deliver air to
the airways.) Both systems operate at low
static pressure, which reduces air leak-
age and saves energy. Static pressure of
0.05 in. w.g. (12.5 Pa) has been proven
effective in today’s underfloor-airway
systems, and is now being applied to the
new overhead-airway systems.
Underfloor system. An underfloor-
airway system is used in conjunction
with an access floor (Figure 1). The space
beneath the floor is used as the supply
airway (it also houses power, data, and
telecom cabling). Diffusers discharge
conditioned air at floor level into the
occupied zone, which is defined by
ANSI/ASHRAE Standard 55-1992,
Thermal Environmental Conditions for
Human Occupancy, as the vertical space
from 4 in. to 67 in. (102 mm to 1.7 m)
above the floor. After induced mixing,
the air picks up heat and pollutants from
the space. Natural convection carries the
Underfloor-
airway system
helped to
preserve the
ceiling of this
historic 1914
railroad
roundhouse in
Kansas City.
The following article was published in ASHRAE Journal,
November 2003. © Copyright 2003 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article
may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
44
ASHRAE Journal ashrae.org
November 2003
SUPPLY
AIRWAY
SUPPLY
AIRWAY
RETURN AIRWAY
RETURN GRILLE
UNDERFLOOR
VAV DIFFUSER
UNDERFLOOR
VAV DIFFUSER
OCCUPIED
ZONE
OCCUPIED
ZONE
12” HIGH
ACCESS FLOOR
12” HIGH
ACCESS FLOOR
Figure 1: Elevation view of an underfloor-airway system.
Figure 2: Consistent-velocity profile of underfloor VAV diffusers.
warm, polluted air to the ceiling
where it is returned to the air han-
dler via a ceiling plenum. First-gen-
eration underfloor systems were
constant-volume, and less energy
efficient than ducted VAV systems.1
Second-generation underfloor sys-
tems are VAV.
In an ideal underfloor-airway sys-
tem, the diffusers do more than vary
the volume. They also maintain a
consistent-velocity profile at all
loads and airflows (Figure 2). This
avoids cold-air puddling that
plagues some underfloor systems at
low-load conditions, causing occu-
pants to experience “cold ankles.”
Puddling is caused by a failure to
maintain sufficient airflow velocity
to ensure adequate mixing. Incon-
sistent velocities also lead to exces-
sive temperature stratification.2
Occupants may be, simultaneously,
uncomfortably cold around the
ankles and uncomfortably warm
around their heads. Diffusers that
can maintain a consistent-velocity
profile avoid these problems.2
Overhead system. Newly devel-
oped overhead-airway VAV systems
deliver many of the same benefits as
underfloor-airway systems. The over-
head system uses a two-level ceiling
(Figure 3). The lower space, between
the aesthetic ceiling and median ceiling, functions as the sup-
ply airway. The upper space, between the median ceiling and
the slab above, functions as the return airway. Air is discharged
into the occupied space via specialized VAV diffusers. Return
grilles (which can be an integral part of the supply diffusers)
carry air through the supply airway into the return airway.
The aesthetic ceiling materials are conventional — essen-
tially the same as any modern commercial ceiling. The median
ceiling is installed in the same manner as a conventional lay-
in acoustical ceiling, but with some different materials. The
median tile is selected for airtightness, insulating properties,
and cost. Both grids are gasketed to assure system efficiency.
All materials are standard, factory-manufactured items.
Overhead-airway systems use a diffuser and control system
to accomplish VAV operation. The supply airway operates at
low static pressure (0.05 in. w.g. [12.5 Pa]), which lowers en-
ergy consumption and air leakage but does not work well
with traditional “volume” modulation (i.e., it does not main-
tain consistent airflow velocity). So, a new approach was de-
veloped to bring the benefits of an airway system to over-
head air distribution.
Instead of “volume” modulation, “time” modulation is used.
When a diffuser is “on,” it supplies 100% airflow at a consis-
tent velocity. When it is “off,” it supplies 0% airflow. At 100%
load, each diffuser will be on 100% of the time. At 50% load,
each diffuser will be on only 50% of the time, providing for
50% of the cooling. The cycle rate between on and off is very
short, as low as six seconds, and occupants are not aware of
volume changes. As the load changes in a zone, the control
system calculates the amount of time and sequence of opera-
tion for each diffuser. In this manner, VAV operation is accom-
plished while maintaining consistent-velocity air distribution.
Airway System Benefits
Underfloor- and overhead-airway systems offer many ben-
efits when compared to overhead-ducted systems.
November 2003
ASHRAE Journal
45
Flexibility. Duct systems require
careful design. The challenge is to
maintain relatively straight runs while
accommodating all building structural
elements and aesthetic requirements.
Changes in the floor plan during con-
struction can impact duct system lay-
out and increase installation cost.
Once installed, changes to a duct sys-
tem are impractical, meaning comfort
and energy costs may be compro-
mised if office space is rearranged or
occupant use patterns change.
In airway systems, diffusers can be
located anywhere in the floor or ceil-
ing grid, simplifying air-distribution
design and layout. Figure 4 is a plan
view of two overhead VAV systems. On
the left is a ducted system, and on the
right is an airway system. The airway system is easier and faster
to design. If the building has rooftop HVAC units, the airway
system also provides greater flexibility for the units’ place-
ment, because ductwork constraints are eliminated. The num-
ber and size of rooftops can change without extensive drawing
and design revisions.
In general, airway systems can be altered easily at any time
during installation, at a low cost. Once commissioned, the
system also can be adapted to maintain comfort and energy
efficiency in the face of building churn. Diffusers, airway-
rated wiring, and thermostats can be moved as needed, again
at a low cost.
Lower energy consumption. Airway systems reduce sup-
ply-fan energy consumption. Ducted sys-
tems typically require 1.5 in. w.g. (373
Pa) or more of static pressure in the branch
ducts. By comparison, both airway sys-
tems require only 0.05 in. w.g. (12.5 Pa)
of static pressure to distribute air to the
space. This can reduce supply-fan energy
by as much as 30%.
An underfloor system also can save en-
ergy by reducing the airflow requirement.
The first method is by taking advantage of
temperature stratification. In a properly de-
signed underfloor system, only the occu-
pied zone is conditioned. Above the
occupied zone, the temperature will be
higher (by design), unlike an overhead well-mixed system
where the temperature from the floor to the ceiling stays within
a narrow band. So the volume of conditioned space is reduced,
which may allow the airflow to be reduced.3 Airflow also can
be reduced because of the cooling load at the building skin.
Ideally, in the perimeter zone of an underfloor system, por-
tions of the skin-cooling load never make it into the occupied
zone. Instead, the warmed air flows up the skin directly into the
stratified zone. Because the supply air does not have to handle
this load, the supply airflow can be reduced. The amount of
reduction will depend on the geometry of the facility and the
construction of its skin.3
An underfloor system can also reduce the mechanical-cool-
ing energy. Because it supplies 60°F to 65°F (15.6°C to 18.3°C)
air — vs. the 55°F (12.8°C) air typically required by an over-
head system — outside-air free cooling can be used for more
hours during the cooling season. The reduction in mechanical
cooling operating hours may be as much as 30% annually,
depending upon the local climate.
Mold prevention. With the growing rec-
ognition that supply-air ductwork can be a
breeding ground for mold, building own-
ers are concerned with preventing the con-
ditions conducive to mold growth. The
conditions that can promote mold growth
in supply ductwork are nutrient-providing
dust and relative humidities of 90% or
greater. Better filtering, and access for
cleaning the ductwork, can reduce dust, but
at higher energy and capital costs. A less
costly solution is to maintain the relative
humidity of the supply air under 80%,
which rids the air system of enough mois-
ture for mold formation.
An underfloor-airway system can meet this requirement eas-
ily. As stated earlier, it is designed to supply air to the space at
60°F to 65°F (15.6°C to 18.3°C), instead of the 55°F (12.8°C)
air supplied by an overhead system. And the method by which
RETURN AIRWAY
OCCUPIED
ZONE
SUPPLY AIRWAY
COMBINATION
SUPPLY/RETURN
DIFFUSER
Figure 3: Elevation view of an overhead-airway system.
Airflow patterns of terminals (at
left) can be adjusted for comfort.
46
ASHRAE Journal ashrae.org
November 2003
the system creates 60°F to 65°F
(15.6°C to 18.3°C) supply air is the
key to reducing its relative humidity.
When the return air from the space
reaches the air handler, it is split into
two separate airstreams. One stream
mixes with fresh air and flows through
the filters and cooling coil, emerging
at approximately 55°F (12.8°C) and
90% relative humidity. The other
stream passes through separate filters
and bypasses the coil, so its condi-
tions might be 85°F (29.4°C) and 50%
relative humidity. Downstream of the
coil, the two airstreams mix and the
resultant air is warm enough to be in-
troduced into the space from the floor,
and dry enough to prevent mold for-
mation, even when outside air humidity is great.
Overhead-airway systems also can be designed to prevent
mold formation. These systems typically supply 55°F (12.8°C),
near-saturated air directly from the cooling coil, just as ducted
systems do. The airway system must be modified to lower the
relative humidity of the supply air. One technique is to place
bypass fans between the supply and return airways, which by-
pass some return air into the supply air. This raises the tempera-
ture and lowers the relative humidity of the supply air. Heat
from light fixtures can perform the
same function.
Reduced façade costs. A typical over-
head-ducted system requires 36 in. to
48 in. (0.9 m to 1.2 m) between the
ceiling and the structural slab above.
The access floor in an underfloor-air-
way system adds 12 in. (0.3 m) to the
slab-to-slab height, but the elimination
of branch ducts removes as much as 24
in. (0.6 m) above the ceiling. The net
result can be a reduction in slab-to-slab
height of as much as 12 in. (0.3 m). The overhead-airway sys-
tem also can reduce slab-to-slab height because each airway
functions like a very wide and low-height duct. In this case,
the reduction can be as much as 24 in. (0.6 m). In either case,
the cost savings can be significiant.
Benefits of Underfloor
In addition to the shared benefits described previously, an
underfloor-airway system offers several other benefits when
compared to an overhead-ducted system.
Improved air quality. Any overhead, well-mixed system
provides air quality by dilution: the fresh air mixes with the
contaminated air in the space, and a portion of the mixture is
removed. Because fresh air only dilutes the contaminated air,
air quality is compromised, resulting in low ventilation effec-
tiveness (Ev is typically in the 0.8 – 0.9 range). The exhaust air
has the same level of contaminants as the room air. In short, the
contaminant level in the occupied zone is much closer to the
level of the exhaust air than to the supply air.
Underfloor-airway systems introduce fresh air directly into
the occupants’ breathing zone. Heat, pollutants, and stale air
rise to ceiling level, where they are exhausted. Fresh air tends
to replace the old air rather than diluting it. The term used to
describe this activity is convection-
enhanced ventilation. The net result is
to improve the ventilation effective-
ness,4 which improves the air quality.
Figure 5 demonstrates convection-en-
hanced ventilation.
Lower life-cycle costs. On average,
the capital cost of equipping a build-
ing with access flooring, underfloor
HVAC, and underfloor power/data/
telecom cabling is roughly the same as
equipping it with overhead-ducted
HVAC and poke-through cabling. The cost of the two HVAC
systems is similar, and the added cost of the access flooring is
offset by the reduced costs of the building façade and the
cabling. Any small cost differences will be attributable to la-
bor rates, façade materials, and building geometry.5
However, underfloor-airway systems can offer major savings
in life-cycle costs, and these cost savings can be enjoyed every
year of the building’s operation. The U.S. General Services Ad-
ministration has asserted that for new facilities with open-of-
fices floor plans, “the best value is an access-floor system with a
modular wiring system in terms of cost to the taxpayer and
benefit to the government.”6 Using the underfloor airway im-
proves economics. Overall, operating-cost savings include re-
duced workstation churn costs, reduced HVAC energy costs, and
Figure 4: Airway systems make air-distribution design faster and easier.
Overhead system uses two-level ceiling.
November 2003
ASHRAE Journal
47
accelerated depreciation costs (the ac-
cess floor, underfloor HVAC, and cabling
components often can be depreciated
over six years instead of 39). Occupancy
cost savings may also include better
productivity due to the improved air
quality.7
Benefits of Overhead
Like the underfloor-airway system,
the overhead-airway system offers sev-
eral benefits when compared to an over-
head-ducted system.
Better comfort. An overhead-ducted
VAV system will always pose air-distri-
bution challenges that may compro-
mise comfort because the ducted system
uses volume modulation. The diffusers
are designed to discharge the air at high velocity at their de-
sign volume. The high velocity induces good mixing with the
air in the space.
The challenge occurs at low loads, when the airflow and
discharge velocity are reduced. Under these conditions, the
throw from fixed-area diffusers will diminish, and the airflow
in areas between diffusers will stagnate.
Overhead-airway systems avoid these problems because they
use time modulation instead of volume modulation, as de-
scribed earlier. Time modulation ensures that whenever a dif-
fuser is distributing air, it is at 100% flow and throw. There is no
stagnation in the space.
Lower capital cost. Ductwork can be a considerable portion
of the cost of an overhead-ducted system. Overhead-airway
systems offer an attractive alternative. The ductwork portion
of the overhead-ducted system usually will cost $3/ft2 ($32.30/
m2) or more in materials and labor. In addition to the ductwork
costs, there are the costs of the VAV boxes, controls, and diffus-
ers. In contrast, an overhead-airway system will usually cost
$2/ft2 ($21.53/m2) for the portion of the system that replaces
the ductwork. Added to this price is the cost of the airway
diffusers and controls, which are of comparable value to the
VAV boxes, controls, and diffusers of a ducted system. Install-
ing the overhead airways is easier than installing ductwork,
and it is not much more difficult than installing a conven-
tional suspended ceiling, despite the two levels.
Conclusion
Underfloor- and overhead-airway systems provide easier
design, lower energy consumption, mold abatement, and re-
duced building-façade costs when compared to overhead-
ducted systems. Underfloor systems offer the additional benefits
of improved air quality and lower life-cycle costs, while over-
head systems offer better comfort and lower capital costs.
SUPPLY
AIRWAY
SUPPLY
AIRWAY
RETURN AIRWAY
CONTAMINATED AIR
RETURN GRILLE
UNDERFLOOR
VAV DIFFUSER
UNDERFLOOR
VAV DIFFUSER
CONDITIONED
AIR
CONDITIONED
AIR
Figure 5: Convection-enhanced ventilation improves IAQ in the occupied zone.
References
1. Webster, T., F. Bauman and E. Ring. 2000. “Supply fan energy use
in pressurized underfloor air distribution systems.” Center for the Built
Environment.
2. Webster, T., F. Bauman and J. Reese. 2002. “Underfloor air distri-
bution — thermal stratification.” ASHRAE Journal 44(5).
3. ASHRAE Journal. 2003. Industry News 45(9). (U.S. Department
of Energy is developing a new version of its EnergyPlus energy analy-
sis program to simulate underfloor-airway systems and validate this
point, which is based on field experience.)
4. ASHRAE. Interpretation IC 62-1989-24.
5. Tate Access Floors. 2003. “Integrated building design cost model.”
www.tateacessfloors.com.
6. GSA 1992. Access Floor Study. E.B. Commission No. 7211-
911C.
7. Bauman, F. 1999. “Giving occupants what they want: guidelines
for implementing personal environmental control in your building.”
Presented at World Workplace 99, Oct. 3–5, Los Angeles.
Advertisement in the print edition formerly in this space.
B20
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
hat do you do if you need to integrate fire systems, security sys-
tems, utility systems, and energy management systems made by
more than 35 different vendors, located in 435 buildings, and spread
over an entire state? And what do you do if some of these buildings
are high-tech research facilities, where accurate control, fast response,
and secure communications are absolutely essential? Now consider
that the system needs to be operational all of the time, no excuses,
but the budget and labor hours for this project are not unlimited. What
do you do? You choose BACnet, of course.
The University of Arizona was faced
with the same situation that plagues
many campuses. New building construc-
tion and building retrofit projects spread
over many years left them with a variety
By Steve Tom, Ph.D., P.E., Member ASHRAE
of HVAC control systems, representing
several generations of products made by
multiple manufacturers. Some buildings
were still controlled by pneumatics, and
the rest were controlled by a diverse as-
sortment of direct digital control systems.
Similar conditions existed in their fire,
security, and utility systems. University
officials knew they could improve the
performance and efficiency of these sys-
tems by tying them all together in a uni-
fied monitoring and control system, but
it was a daunting challenge.
The approach they chose was to use a
standard protocol running on the cam-
pus Ethernet system as the backbone for
their control network, and to tie each
building into this network, project by
project. In-house facilities staff handled
some projects, and some were competi-
tively bid using prequalified suppliers.
Before any of these projects could be-
gin, however, they had to choose a stan-
dard protocol.
W
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
November 2003 BACnet ® Today|A Supplement to ASHRAE Journal
B21
435 Buildings, 35 Vendors, 1 Protocol
“We chose BACnet because it was the most readily adapt-
able protocol for integrating existing equipment and for add-
ing new equipment” said Joe Branaum, manager of the
Integrated Systems Group at the University of Arizona. “The
fact that it is an open protocol was very important to us.” In-
deed, the flexibility and openness of BACnet allowed them to
write custom programs for their SCADA (Supervisory Control
and Data Acquisition) computers to allow them to gather data
over the BACnet system and analyze system performance. These
computers didn’t just pull information
from the HVAC system, they also pulled
data from multiple vendors’ fire, secu-
rity, utility, and energy management
systems. They named their integrated
campus BACnet system “BACNIE©”
for Building Automation Control and
Network Information Exchange.
Once a standard protocol was se-
lected, they evaluated several vendors’
front ends, comparing the features and
capabilities against their needs. They
performed hands-on testing of the most
promising candidates, and eventually
settled on a Web-based system. This sys-
tem gave them the power and flexibility
they needed, was compatible with their
modified BACnet protocol, and allowed
them to access the system from laptops, desktop computers, and
cell phones. It also allowed them to easily create custom Web
pages that served as the system graphics, a capability that’s es-
pecially important if your system includes equipment like a
scanning electron microscope not found in most HVAC systems.
Having selected a network standard and a front end, the next
step was the actual programming to bring data into the system
and tie it all together. Since they were primarily tying into exist-
ing control systems that were not BACnet, this involved a lot of
point mapping in gateway (translator) modules, integrating data
from multiple proprietary protocols into the BACnet system. To
date, they have brought approximately 38,000 points into the
system. This effort included much more than simply program-
ming the gateways to translate data into BACnet. Since the
building-level control systems did not use BACnet trends, sched-
ules, or alarms, these features needed to be programmed into the
front-end computers. Trend data, for example, had to be gath-
ered, one value at a time and archived in the front end.
The front-end computers also maintain building schedules,
writing stop or start values to the building equipment at the
appropriate times, and monitoring specific points to generate
alarms if their value went outside acceptable limits. This ap-
proach increases network traffic, and a potential drawback to
doing all of these functions at the front end is that the network
must be operational 100% of the time, or data and control func-
tions may be lost. The facilities staff works closely with the
Center for Computing and Information Technology (CCIT) de-
partment during the planning phase be-
fore bringing a new building online,
ensuring the network wiring, IP ad-
dresses, and all other networking require-
ments are worked in advance and there
are no last-minute surprises.
The engineering effort also includes
preparing custom graphics for the user
interface, writing custom reports to
analyze system performance, and
building software to integrate the op-
eration of what used to be indepen-
dent, stand-alone control systems. The
effort to date has required more than
2,800 labor hours of work by two en-
gineers. That works out to less than
five minutes per point — not bad when
you consider all the translations,
graphics, and other programming involved.
Has all of this work been worth it? Definitely! Funding has
come from a variety of sources, including Energy Service Com-
pany (ESCO) projects that require careful documentation of the
performance and payback. The university was practicing en-
ergy conservation before the new system went in, but even so
the payback period for integrating an existing building into the
BACnet system was under five years. They also found they could
throttle back their fans and pumps when a building was not at
peak load, extending the equipment life as well as saving en-
ergy. The extensive trending and analysis performed through
their BACnet integration also allows them to run their campus
utilities more efficiently. By correlating energy consumption,
