weather, building usage, and other factors, they can now fore-
cast energy demand 12 hours in advance, allowing them to make
optimum use of their cogeneration plant generators. As they
gather more data and more experience, university officials hope
to be able to forecast demand three to four days in advance.
The university’s administration building.
B22
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
The benefits of integrating multiple systems through
BACnet are not limited to energy savings. Maintenance per-
sonnel can monitor fire systems, utility systems, and security
systems as well as HVAC systems through a common “point
and click” interface. Maintenance also benefits from the
trending and data analysis capabilities of the system, as in
some cases they can spot potential
problems and schedule mainte-
nance before equipment fails. Fig-
ure 1 shows an example of a trend
that spotted an imminent problem
with an electric motor and allowed
them to replace it before the bear-
ings failed.
The Web-based nature of the Uni-
versity of Arizona system also pro-
vides
additional
benefits.
Engineering, maintenance, and
other facilities staff can access the
system from any computer on the
university network, greatly improving accessibility. Techni-
cians can carry a laptop computer with them and plug into
any available Ethernet port to adjust or troubleshoot the sys-
tem. Key personnel are provided with Web-enabled cell
phones, which can also be used to access the system. The
alarm network is configured to automatically send e-mails to
appropriate maintenance personnel when something goes
wrong. Thus, a technician can receive an alarm on via cell
phone and then use the same phone as a browser to trouble-
shoot the system. Of course, the amount of text and graphics
that can be displayed on a cell phone is limited by the size of
the phone’s display. However, if the technician needs more
information, a laptop PC can be plugged into the cell phone
to connect to the Internet, and the technician can access the
full capabilities of an operator workstation — anywhere —
any time. Some indication of how powerful this feature can
be is indicated by the fact that the university originally
planned on a full-time alarm center, attended by two people
24 hours a day, to handle emergencies and after-hours calls.
Experience shows an alarm center is unnecessary, as the same
capabilities can be provided by on-call personnel, working
from home, with a cell phone and laptop. They can handle
most situations without driving to
campus, either by fixing the prob-
lem over the phone or by diagnos-
ing the problem and calling the
appropriate on-duty maintenance
person.
Integrating the diverse HVAC,
fire, security, and utility systems
into a unified system was a major
undertaking that required much co-
operation. Within the facilities man-
agement group at the University of
Arizona, engineers and technicians
responsible for all the affected sys-
tems worked together and formed a Centralized Computer Com-
mand (C-3) team. They worked closely with various university
vendors to implement the Web-based operator interface. They
also worked closely with the Center for Computing and Infor-
mation Technology staff on the university to ensure a smooth
integration of the BACnet system into the campus Ethernet
network. (This may seem like an obvious requirement, but on
too many projects of this type it is overlooked until the last
moment, leading to confusion and conflict between the IT
staff and the facilities personnel.) Finally, they had what
Branaum describes as the most important thing to make a
project like this work — support from the campus administra-
tion. “They understood the importance and benefits of this
project,” said Branaum. “And gave us the support we needed.”
Steve Tom, Ph.D., P.E., is director of technical information
at Automated Logic, Kennesaw, Ga.
The University of Arizona faced the most difficult system
integration task imaginable—integrating multiple existing
proprietary systems into a unified system. They solved this
problem through clever engineering, but how to avoid this
problem in the first place? How can a specifying engineer
ensure all new control systems conform to the BACnet stan-
dard, without getting tied to a sole-source vendor, and with-
out spending hours and hours studying network protocols?
One solution is to use CtrlSpecBuilder (Control Spec Builder),
a free online tool for preparing HVAC control specifications.
CtrlSpecBuilder is based upon ASHRAE Guideline 13-
2000, Specifying Direct Digital Control Systems. Using a
simple point-and-click interface, a specifying engineer can
select the types of equipment to be controlled, including con-
figuration options such as the run conditions, damper con-
trols, number of DX stages, etc. They can also select overall
project options, such as new construction vs. retrofit, whether
or not a Web-based interface is required, and even whether
or not BACnet will be required. CtrlSpecBuilder will auto-
matically generate a project specification, including point lists
and sequences of operation for the equipment included in
this project. If a project includes special equipment not in-
cluded in CtrlSpecBuilder’s menus, the user can create a
custom piece of equipment and define their own points list
and sequence of operation. The completed specification can
then be downloaded as a Microsoft Word file. If the user
chooses, a copy of the specification can be maintained online
for later revision or for review by others.
As with any technique to simplify the writing of specifica-
tions, the completed document needs to be carefully reviewed
and approved by a qualified engineer. There may be unique
aspects to the project that require revisions, but revising a
document is a lot easier than starting from scratch. For more
information, visit www.CtrlSpecBuilder.com.
Specifying BACnet
Figure 1: Trend showing failing motor bearings.
B12
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
By Randy Amborn
A
t The Westin Grand, in downtown Vancouver, BC, Canada,
BACnet® integrates comfort controls with systems that man-
age the critical daily business processes in the lodging industry. Even
better, the integration of the property management system, HVAC,
and building automation systems is saving energy dollars without
compromising guest comfort.
In the lodging market, with its diverse components, the prop-
erty management system is the hub of various freestanding yet
vertically integrated subsystems that control reservations, billing,
phones, housekeeping, and more, including comfort and energy
consumption. A BACnet integration of the property management
and building automation systems at the hotel saves energy by set-
ting back temperatures in unoccupied rooms.
‘As a guest checks in, the
property management
system sends a BACnet
command to the building
automation system,
switching the fan coil unit
in the guest’s suite to
occupied mode.’
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
November 2003 BACnet ® Today|A Supplement to ASHRAE Journal
B13
As a guest checks in at the front desk, the property manage-
ment system sends a BACnet command to the building auto-
mation system (BAS), switching the respective guestroom fan
coil unit in the guest’s suite to occupied mode. The thermostat
is activated to either cool or heat the suite to the occupied
setpoint of 22°C (72°F). In the approximate five minutes it
takes for the guest to get to the suite, the system adjusts to the
comfortable ambient temperature of 21°C to 23°C (70°F to
73°F). The reverse happens when a guest checks out. Guests
can adjust temperature to suit their preferences. Staff servicing
guestrooms have timed override buttons. The interface allows
hotel engineering staff to view key data obtained via the
BACnet interface, such as occupancy status and temperature
of guest suites, at the BAS workstation.
Angela Rafuse, director of guest services, says, “The system
makes my job easier. There have been no complaints, even
from guests on the southwest side of the hotel,” where full-
length glass walls and a sunny exposure create a potential
comfort problem.
Energy Savings
In 22 months of implementation, the hotel’s consumption of
steam and electricity were reduced by 15.66% and 11.33% re-
spectively — resulting in a savings of Can. $42,000. Figures 1
and 2 show substantial monthly and cumulative reductions in
energy consumption after completing the interface in Oct. 2001.
Payback for the integration cost was under a year. Even
though British Columbia has some of the lowest electricity
and gas rates in North America due to plentiful hydroelectric
power, every bit of reduced consumption will help not only
the environment but also the bottom line. The integration ac-
complishes this with minimal or no impact on guest comfort.
Adapting Leading Edge Technology
The hotel’s design in the late 1990s included a specifica-
tion for room-occupancy-based energy management, but the
The Westin Grand in Vancouver.
Air-cooled chillers on roof provide cooling for guest rooms.
Guestroom fan coil units switch to occupied on check-in.
B14
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
Advertisement in the print edition formerly in this space.
execution of this energy-smart integration was still ahead
of market reality. In 2001, to meet the hotel’s needs, a spe-
cialist with expertise in BACnet integration developed the
BACnet interface between systems.
Looking ahead, the hotel team has plans for extending the
system to achieve additional savings. Phase II would include
lighting controls in guest suites. Phase III would incorporate
motion/occupancy sensors to save energy when a guest leaves
a room. These energy-saving enhancements are enabled by
input/output terminals on the fan coil unit controllers. The
HVAC and controls supplier also provides mechanical support
services to the hotel through an annual contract.
Conclusion
In-room comfort is critical to the satisfaction of hotel guests,
as shown on a recent survey.1 Some 67% of respondents chose
adjusting the temperature as one of the first three things they
do when entering their hotel room. People 35 to 44 years old
are the ultimate comfort seekers, with 41% adjusting the tem-
perature before checking out other room amenities.
The hotel staff and systems are getting guest comfort and
service right. Occupancy rates are expected to peak at the
2010 Winter Olympics, which Vancouver will host. Although
hotel guests may not realize it, BACnet is behind the scenes
working to make their stays comfortable.
References
1. Trane. 2003. “Americans crave comfort on the road—
temperature is the number one concern of hotel guests.” Trane
press release, www.americanstandard.com/PressReleases.asp#
Randy Amborn is a senior marketing specialist for Trane
Global Controls in St. Paul, Minn.
Figure 1: Average estimated savings of 15.66% annually in
steam consumption per suite after BACnet installation.
Figure 2: Average estimated savings of 11.33% annually in
electrical consumption per suite after BACnet installation.
BACnet in Use
Starting
Oct. 2001
BACnet in Use
Starting
Oct. 2001
B14
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
S Components’ U.K. division headquarters is a purpose-built
800,000 ft2 (74 000 m2) complex (equivalent in size to five football
fields) in central England. The site consists of administrative offices,
calibration laboratories, call centers, and warehouses, the tallest of
which boasts the most level floor in Europe to prevent stacking ve-
hicles from toppling at their full height extension. The main areas of
the site are operational 24 hours a day, 365 days a year.
common language, and thus be con-
nected onto a single facility-wide com-
munication network.
A major benefit of this would be the
reduction of electrical wiring necessary
when monitoring and controlling equip-
ment, such as boilers, chillers, genera-
tors and equipment associated with other
building services. Without using
BACnet, the site would have required
many “hard-wired” connections with the
BAS controls to monitor faults and to
provide system interoperability. Instead,
sensor readings, alarm conditions and
override facilities could be broadcast
throughout the entire network, allowing
them to be accessed by users within a
single graphical BACnet supervisory
platform. This would enable the company
to mix and match equipment and con-
trols from various manufacturers on site,
giving them complete freedom of choice
for future retrofit and expansion projects.
The company installed various control
systems to help its plant and services de-
partment engineers to run the site effi-
ciently. However, using different
manufacturers’ controllers meant the de-
partment had to operate a different PC op-
erator workstation (OWS) for each vendor.
With the site expanding and more con-
trols being fitted, a decision needed to be
made regarding which controls manufac-
turer to standardize on in future projects.
Various manufacturers were consid-
ered, and the facility engineers attended
trade shows to research the latest tech-
nologies. After discussions with several
suppliers, the plant and services manage-
ment agreed that all new plant equipment
and controls installed on the site must
be native BACnet. The primary reason
for this decision was that the BACnet
open protocol would enable various
equipment and controls to “speak” a
R
By Carl Bate
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
November 2003 BACnet ® Today|A Supplement to ASHRAE Journal
B15
In addition, the company required all new equipment installed
on the site to provide more functionality than the limited con-
trol and status monitoring capabilities of existing units, which
had been “hard-wired” to the BAS controls. By using a BACnet
system, operators were given greater control flexibility, while
receiving more detailed information of in-
ternal faults and measurements from
BACnet equipment. This has proved to be
invaluable to engineers for recognizing
and reacting to problems more quickly, as
well as for planned maintenance.
Figure 1 shows a simplified representa-
tion of how the network is laid out. Engi-
neers monitor and control the site from a
central head-end graphics PC workstation.
They are able to check for faults in the
morning to prioritize their workload for the day. They also can
look for operating anomalies that may indicate a fault in the
making and, at the end of the day, ensure everything has been
cleared and all services can run according to their programmed
operation.
Due to the immense size of the facility, three other operator
workstations are located around the site that are set up to su-
pervise various alarms. This enables event and alarm notifica-
tions to be routed to different stations depending on source
and time of occurrence.
The BACnet system is set up to be simple to use, despite its
higher level of functionality. Operators can view equipment
status without the need for previous
computer experience. This is achieved
by displaying faults from various
equipment manufacturers on a single
screen, with the ability to navigate to a
visual representation, or mimic, of the
associated building system. This makes
it simple for operators to readily access
status information across the entire site.
The various equipment and systems
controlled and monitored are associ-
ated with the HVAC, life-safety, lighting and other electrical
services. The most recent additions include new chillers, many
fan coil units and variable-air-volume (VAV) boxes, as well as
three generators capable of powering the entire site in the
event of any power disruptions. All units are fitted with BACnet
controllers. The communication of all main plant controllers
uses a high-speed fiber-optic Ethernet LAN.
‘With the site
expanding and more
controls being fitted, a
decision needed to be
made regarding which
controls manufacturer
to standardize on in
future projects.’
BACnet helps facility staff to prioritize their workload for the day.
Warehouse complex in Corby, U.K.
B16
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
Primary Head
End PC
OWS PC
OWS PC
Engineer’s
Laptop
Ethernet Network
EIA-232 Link to Gateway Unit
Native BACnet Controller
Native BACnet
Controller
BACnet Gateway
Comms
Link to
Generator
Sets
Various native BACnet building controllers installed at key
locations within the facility are connected to the Ethernet fiber
backbone. Each controller supports a BACnet MS/TP subnet-
work that connects to native BACnet field controllers for all
other HVAC equipment, such as the air-handling units, fan coil
units and VAV boxes. For example, VAV boxes fitted with BACnet
controllers serve the main office complex. These controllers
communicate on a BACnet MS/TP subnetwork. The main plant
and services PC workstation is used to monitor and control this
area, allowing changes such as setpoint and time schedule ad-
justments, to be performed as and when required by operators.
BACnet operator workstations also include fully animated
graphics, allowing operators to view and adjust system func-
tions such as time schedules, alarms and trend logs, as well as
providing a complete view of each area within the site. About
150 control units are installed at RS, with new units continu-
ously added as various areas undergo retrofit or expansion.
The BACnet control system has resulted in greater choice and
flexibility for the plant and services department to select equip-
ment and systems.
Carl Bate is project manager at Building Environment Con-
trol in Newcastle-under-Lyme, U.K. Building Environmental
Control is an authorized system partner for Delta Controls.
Figure 1: Simplified diagram of BACnet network.
Advertisement in the print edition formerly in this space.
B8
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
By Jeff Gollnick
H
eightened homeland security, the increasing
value of information, and the need to com-
municate faster and more accurately are driving
the creation of mission critical data centers. Once
contained in single rooms or floors within exist-
ing structures, data centers now require increased
security, access, functionality, and capability—far
beyond the original purpose or capacity of their
host buildings.
BACnet
® Exceeds Needs at
‘Because the BMS
needs to perform to
the same standards as
the data systems,
BACnet was used to
integrate and
coordinate all of the
building systems onto
a single network.’
Mission Critical Data Center
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
November 2003 BACnet ® Today|A Supplement to ASHRAE Journal
B9
Today’s data center is not only housed within a secure build-
ing—it is the building. Any company whose business is con-
trol of and access to its data must ensure every system in the
building—from heating and cooling to lighting and ventila-
tion—runs perfectly at all times in conjunction with its data
service systems. For this reason, companies are placing build-
ing management systems (BMSs) and control devices onto the
enterprise network to simplify control of all operations.
Atlanta Data Center
An Atlanta-based identification and credential verification
services company recently built its new data center from the
ground up to provide mission critical data storage, access, and
distribution. While 99.999% high availability—where annual
downtime doesn’t exceed five minutes per year—may suffice
for most companies, the Atlanta company required 100% high
availability.
The organization handles massive amounts of information
through the identification, retrieval, storage, analysis, and
delivery of data. Some of its services include:
•
Providing credit check information,
•
Tracking the results of DNA testing on death row
inmates,
•
Conducting high level background checks for gov-
ernment and corporate agencies,
•
Creating biometric and authentication services, and
•
Maintaining a fax-based alert system that identi-
fies likely communities where a missing/abducted
child might be recovered then transmitting data
and photos of the child to get a search underway.
Because the BMS needs to perform to the same standards as
the data systems, BACnet was used to integrate and coordinate
all of the building systems onto a single network.
Mission Critical Systems
The non-negotiable 24/7/365 operation of the data center
requires a specialized infrastructure to handle its mission criti-
cal nature. Because redundancy is the key to 100% uptime,
the BMS contractor used BACnet technology to create a solu-
tion that met the needs of the mechanical, electrical, HVAC,
and data systems to achieve it.
Power
Power
Power
Power
Power
The data center has 4160 vac emergency generators in case
main power ever fails. The generators feature two 20,000
gallon fuel tanks and four day tanks, allowing the center to
operate for 50 hours without main power. The company in-
stalled power distribution units (PDUs) that clean and distrib-
ute the power from an uninterruptible power supply. The PDUs
can page data center staff if any alarm is activated within the
BACnet BMS. The BMS contractor monitors the PDUs and the
static transfer switch issues, which transfer one feed to another
B10
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
in the event of a power surge or outage,
so that none of the mission critical com-
puters ever go down.
Water
Water
Water
Water
Water
The company’s own water well sup-
plies its mechanical systems. The well is
the primary source for the data center’s
makeup water, with the City of Atlanta’s
water well serving as backup. Conversely,
if the city’s water supply is disrupted, the
well serves as a source for potable water.
Tying in HV
ying in HV
ying in HV
ying in HV
ying in HVAC
AC
AC
AC
AC
Every device running the data center—
from the building’s standard HVAC opera-
tions to the chillers, generators, utilities,
incoming power, breakers, and fuel oil—
had to be integrated with the BMS. The
center’s HVAC system runs on a native
BACnet/IP BMS operating on the
building’s Ethernet local area network.
System Components
System Components
System Components
System Components
System Components
The BMS contractor installed three
global controllers to manage the 15 es-
tablished zones in the building. An MS/
TP network connects the global control-
lers to nearly 300 field level controllers
that oversee all HVAC devices, includ-
ing main air-handling units, cooling
towers, variable air volume terminals, fan
coil terminals, and exhaust fans.
For secondary control of the variable
frequency drive (VFD), which controls
the average of hot and cold duct static
pressures, the contractor installed
MODBUS communication wires directly
to the drive so the BMS could retrieve
data from the VFD.
BACnet extends redundancy capabili-
ties to the HVAC system’s cooling proto-
cols. The center hosts one stand-alone
chiller plant with two expandable con-
trollers that act as redundant panels. If one
panel fails, the other carries the load and
no change is noticed when the switch oc-
curs. The BMS monitors all chiller data
and operating information.
BACnet/Software Features
BACnet supplies the interface between
the company’s building controls and its
engine and compressor controls by ty-
ing many MODBUS points to 12-cylin-
der diesel-fueled engines. This way
engineers can see real-time data from
each engine, including voltage and cur-
rent for the entire building.
Using BACnet, the BMS transmits the
status of each breaker position from 54
third-party vendor distribution boards
throughout the data center.
The BMS tracks the company and
other building tenants’ main power us-
age to accurately capture and bill energy
costs. The additional monitoring capa-
bilities of the BMS allows tracking and
justifying the electrical and mechanical
costs of running their businesses.
BACnet operator workstations allow
the data center’s facility manager to view,
monitor, and adjust all system functions,
Screenshot of HVAC control shows an air-handling unit.
including time schedules, trend logs,
alarms, and alarm histories. Vivid, ani-
mated 3-D graphics display zones down
to the deepest levels, allowing complete
and detailed views of every zone and
mechanical device. Operators can also
create global control strategies or modify
existing control algorithms for any con-
troller using graphical DDC logic pro-
gramming software, then quickly
download the program to individual con-
trollers on the network.
BACnet, BMS and the Future
The BACnet BMS within the data cen-
ter is the latest example of how compa-
nies are protecting their mission critical
data within mission critical buildings.
New BMS technologies are beginning to
converge with existing enterprise systems
for exponentially increased benefits to
building owners and property managers.
By providing interoperability between
disparate equipment, the BACnet proto-
col standard leverages a company’s total
technology investment for better system
performance and a greater return on in-
vestment. Already accepted industry-
wide, BACnet is proving to be a long-term
solution to building management issues.
Jeff Gollnick is communications man-
ager at Alerton, Redmond, Wash.
Screenshot of generators.
B24
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
By David G. Holmberg, Ph.D., Member ASHRAE
T
he building automation industry is moving away from isolated building control systems toward building
automation systems (BAS) integrated with business applications on a shared “IT” network. This open
shared architecture allows not only for integration of diverse building control systems, but also for connec-
tions to corporate business applications as well as off-site business partners.
For at least one large BAS vendor, 50% of new jobs share
Ethernet wiring with the corporate local area network (LAN).
This LAN is connected to the Internet, typically behind a
firewall. Another large vendor reports a significant number of
jobs where the workstation is a Web server sitting behind a
firewall and accessible via any browser using secured commu-
nication (https, the secure form of the Internet’s hypertext trans-
fer protocol). Many vendors have workstations and even
controller level devices that run common operating systems
and sit on the corporate LAN. One consequence of this trend is
many new BAS are exposed to network attacks that previously
were reserved for Web servers, and have resources that make
them nearly as attractive to hackers as a desktop PC.
And it is not as if one can seal the doors and forbid outside
communication. Networking technology development, cus-
tomer demands, innovation in services, and open communica-
tion standards are driving the building control industry toward
inter-networked buildings with ever-increasing services. The in-
formation flow is not just between equipment on a BAS subnet-
work, or between the BAS subnet and other building equipment
across the corporate wide area network (WAN), but is (or soon
will be) between the building and off-site service partners: equip-
ment vendors; gas, electric, and water utilities; security contrac-
tors; energy service contractors; telecommunication service
providers; financial service providers; government regulating
agencies; etc.
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
November 2003 BACnet ® Today|A Supplement to ASHRAE Journal
B25
What threatens a networked BAS? This article aims to:
• Increase awareness of the threats associated with connect-
ing the building control system (specifically a BACnet sys-
tem) to a wider network,
• Encourage development of security policies to address
building security,
• Present countermeasures available for addressing security
threats, and
• Introduce future security direction planned for BACnet.
BAS Network Security
Many different kinds of BAS communication might cross
the public Internet: BACnet messages, proprietary http com-
munication between vendor workstation and an operator in-
terface, XML-encoded data from a building controller to a
service provider, etc. The messages vary, but all are passed
using the Internet Protocol (IP). The BACnet standard provides
two ways to pass a BACnet message over an IP network: (1)
BACnet/IP (Annex J of the BACnet standard), and (2) Annex
H. In both cases a BACnet message is wrapped up in an IP
packet for delivery. A good tutorial on this can be found at
www.bacnet.org.
For BACnet messages, the BACnet Network Security clause
(Clause 24) provides optional security measures such as data
origin and operator authentication, and data confidentiality and
integrity. However, issues such as key distribution and access
control are not addressed. In addition, implementation hurdles
due to complexity and other issues have pushed vendors toward
other technologies to secure BACnet traffic if needed. As part of
the effort to address evolving security concerns in BACnet, the
Network Security Working Group (NS-WG) identified the need
for a complete BACnet threat assessment. That report1 presents a
detailed review of Clause 24.
BAS communications over IP are not just for new build-
ings; as existing systems are upgraded to allow “single-seat”
control of diverse BAS subsystems, and as connections to
outlying equipment become desirable, it is more common to
connect separate BAS networks using existing cables and IP
protocol. So, BACnet standard network security measures are
not applied, even as BACnet IP traffic increases. How then is
current BAS traffic secured? If it is secured, it is most com-
monly done by using virtual private networking (VPN) tech-
nology from building firewall to building firewall across the
Internet (see “Firewalls & VPNs” sidebar). In other words,
‘...many new BAS are
exposed to network
attacks that previously
were reserved for Web
servers, and have
resources that make
them nearly as
attractive to hackers
as a desktop PC.’
B26
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
security is provided by the IT department and
is layered on top and independent of BACnet
communication.
Threats
What are the dangers to today’s building
control system? If the system is not connected
to the WAN, the dangers are fairly well known:
• Human error leading to a potentially inse-
cure, incorrectly configured system,
• Faulty equipment such as a failed cooling
system in a room housing vital control or net-
working equipment,
• Physical break-ins—vandalism, theft, and
• The insider threat—a facility operator per-
forming unauthorized actions.
But what are the threats when we share ca-
bling with the LAN, and through that have a
connection to the Internet? What if we have
the BAS network sitting right on the Internet
with no firewall? Are we opening our build-
ing to attack by terrorists, hackers, and other
misfits, or are we no less secure since “most
attacks come from the inside” anyway?
The ‘Who’ and ‘What’ of an Attack
Let’s assume for now that someone with ill
intent has access to the BAS network. Who
are they, and what might they do?
• Hackers. They could be students out to
play (e.g., turning lights off), or criminals.
• Criminals (thieves, terrorists, competitors,
etc.). Criminal scenarios include gathering
information to gain knowledge of the build-
ings to break in, or compromising the secu-
rity system and having doors open. Denial of
Service (DoS) attacks could be used for a vari-
ety of purposes including: making a political
statement, and interfering with business. Ter-
rorists could use low security on a network to
shut down facility operation (i.e., as a
smokescreen or disruption) to facilitate other
destructive activity.
• Competitors. Monitoring the network
could be used for corporate research. What
kind of building control system are you us-
ing? How efficiently are you using power?
The curious party could be a utility or a con-
trols manufacturer/equipment manufacturer.
• Disgruntled Employees. Actually, this
threat exists apart from outside access to the
network. Various reports have indicated that
the majority of damage inflicted on compa-
nies is due to unauthorized actions of employ-
ees with ready access to systems and informa-
tion, and results in loss of valuable
information, loss of reputation, financial loss,
and legal action. Opening the same network
to the outside may give a means for a dis-
gruntled employee to hide his tracks or give
access to a former employee who has no physi-
cal access.
Assuming that the intruder is not an em-
ployee with easy access, how would he or she
gain access to the BAS network? The most
prevalent attacks today are allowed by known
vulnerabilities in popular software packages
(e.g., operating system, e-mail) or known vul-
nerabilities in common protocols (e.g., SNMP)
that result in allowing outsiders to: get valu-
able information (credit card numbers, per-
sonal information, company proprietary
information, etc.), gain access to system re-
sources (e.g., storage space, CPU power, entire
machine), and use those resources for such
things as launching distributed denial of ser-
vice (DDoS) attacks on other networks, stor-
ing MP3 files, propagating viruses, or gaining
privileged access to service partner networks.
And while a limited number of applications
run on BAS field controllers (operating sys-
tem: yes, e-mail: no), these BAS devices share
the network with other devices that can be
• Password Attacks: Using
guessing, brute force, or pro-
tocol attacks to gain access to
a workstation or secure device.
• Data Confidentiality: Most
BACnet BAS data is not pro-
tected and is available to the
outsider who gains access to
the network.
• Data Integrity: In most
BACnet networks, device
properties can be modified,
data changed or erased,
router (or BBMD or B/IP PAD)
tables modified, device con-
figuration altered, etc.
• Denial of Service (DoS):
This is a big one. Many IT at-
tacks flood networks with use-
less packets. Within the BACnet
protocol exist many ways to
overload the network with use-
less valid and invalid packets.
Both IT and BACnet DoS at-
tacks can shut down the BAS.
Firewalls and intrusion detec-
tion can help prevent this.
• Spoofing Attacks: Several
IT spoof attacks exist (forging
the source address so that an
attack looks like it was initiated
by another machine). Only au-
thentication of BACnet mes-
sage sources can keep one
BACnet device from spoofing
another.
• Eavesdropping, Snoop-
ing and Port Scanning: A
passive category of attacks—
the attacker does not actively
alter or bring down a network.
He uses tools for scanning or
wiretapping to gain informa-
tion being passed over the
network. He may then use this
information for active attacks.
Within BACnet, one can read
properties to gather informa-
tion on network architecture,
devices, objects, services,
system status, security, etc.
• Exploitation Attack: IT at-
tacks that exploit flaws in soft-
ware, such as buffer overruns.
• Telephone Line Scanning
(war dialing): Scanning for
open modems to gain back-
door entrance to the network.
IT/BACnet
Threats
Firewalls & VPNs
A firewall sits between trusted and not trusted net-
works, or between two distinct internal networks, to pro-
vide access control. A typical corporate firewall
configuration is shown at right.
Here we see an external firewall (FW-1) facing the
Internet that has a rule-based access list (acceptable IP
source/destination addresses for DMZ services on a
given port) and logging capabilities. It filters incoming
packets and disallows any direct communication with
the intranet. Behind this first firewall is the “Demilitarized
Zone” (DMZ, a standard IT term) where Web servers
(including any BAS Web server), ftp servers, e-mail,
DNS, and other external-facing servers are located. An
intrusion detection system (IDS) would also be located
here to monitor the gateway as well as many other net-
work appliances.
All traffic headed for the internal network would be
routed through a proxy gateway (in the DMZ). The
proxy keeps track of which external server is connected
at which IP address and port number and assigns
these dynamically to internal hosts as needed. The
proxy can look beyond packet headers into packets
and is stateful so that it can provide application level
November 2003 BACnet ® Today|A Supplement to ASHRAE Journal
B27
compromised. A compromised device might
be used, for instance, to spoof a BAS control-
ler speaking BACnet or to launch denial of
service attacks on the BAS.
The ‘How’ of an Attack
Many common IT threats can affect the net-
worked building control system. In addition,
security vulnerabilities within the BACnet
protocol can be used to compromise the BAS.
An overview of these is given in the sidebar,
“IT/BACnet Threats.” A more detailed list, with
applicable protocols, and recommended coun-
termeasures, is given in the NIST internal re-
port referenced earlier.1 These attacks might
be used directly on a BAS server or controller
device, or might indirectly impact the BAS
by shutting down the corporate network.
Countermeasures
So, given these threats, how do you protect
your networked BAS? To a large degree, com-
mercially available measures can be taken to
increase network security. For example, the
Network Reliability and Interoperability
Council (www.nric.org) publishes “best prac-
tices” guidelines for dealing with various
known IT threats.
If you are located in a corporate setting with
an IT department, then working with them to
Intrusion
Detection
address security is the best approach, espe-
cially since they regard the LAN as “their net-
work.” They own the firewalls, and they can
set up VPNs as needed for devices on the BAS
to securely access distant BACnet devices, or
for non-BACnet traffic needed for communi-
cation with off-site service partners.
If you are located in a facility without IT
support, BAS security may fall into your hands.
Setting up a simple firewall on a dial-up con-
nection along with anti-virus protection might
be sufficient, but how do you know? A good
approach is to go through the process of de-
veloping a security policy (see “Security Poli-
cies” sidebar). A security policy will help you
follow these principles of network security:
• Know your system (what is your exposure
to the not trusted network, what services are
you running, and what are the associated
risks?),
• Assign least privilege (use access control),
• Apply defense-in-depth (multiple security
layers), and
• Use intrusion detection (since prevention
is never 100% [see sidebar at right “Intrusion
Detection.”]).
After assessing and addressing security
you’ll be confident that you’re doing the right
thing and aware that security is an ongoing
battle. The reality is that security will continue
to become more of an issue as the BAS is con-
nected to outside partners’ systems. Soon you
may be required to have a security policy sim-
ply to meet legal due diligence requirements
of service providers. Until then, you have time
to educate yourself and start the process of
addressing security.
BACnet Protocol Security Enhancements
And soon you will have available more than
standard IT security products to address
BACnet security—the BACnet committee’s
Network Security working group is actively
working on building secure messaging into
the BACnet protocol, adopting and adapting
existing security measures (Kerberos, SHA
hash, etc.) when possible. This BACnet proto-
col security will serve better for addressing
BACnet-specific threats such as those given
in the sidebar, “IT/BACnet Threats.” For in-
stance, message authentication will help pro-
tect BAS communication from hostile
users/devices on the LAN.
filtering. The internal firewall (FW-2) only allows traffic
originating in the DMZ.
Because all traffic passes through the firewall(s), this
“security center” is often used as the location for imple-
menting encryption via a Virtual Private Network (VPN).
A VPN is essentially an encrypted connection between
two boxes on either end of an untrusted network. VPNs
protect traffic and provide privacy, authentication and
data integrity. While they are often implemented at the
firewall (the secure VPN or customer premises based),
they may also be managed by an Internet service pro-
vider (trusted VPN or network based).
While Trusted VPNs are not encrypted, the service
provider routes the connection over a trusted line and
also can provide service guarantees (i.e., availability).
In contrast, Secure VPNs provide better security and
can support remote users.
Typical corporate network interface to Internet.
An intrusion detection sys-
tem (IDS) can be imple-
mented to increase network
security. There are two primary
types of IDS: network based
(e.g., in the DMZ) and host-
based (i.e., software running
on each desktop PC). The net-
work based system acts simi-
larly to a network level firewall.
It cannot detect most internal
attacks since it only examines
packets at the IP level. The host-
based IDS supports the au-
thentication and authorization
mechanisms by watching the
activities of users and devices
and looking for pre-pro-
grammed misbehavior. It can
look for users exceeding au-
thorization, and log activities of
devices and users. The IDS
can then implement rules for
certain infractions such as shut-
ting out a device or user and
sending audit reports to the
network administrator via e-
mail or other method.
One of the first steps in de-
veloping a security policy is a
careful risk assessment of both
the probability and impact of
various threats. For help in risk
assessment, see for instance
NIST SP 800-30 at http://
csrc.nist.gov/publications/
nistpubs/index.html. The risk
assessment will guide individual
policy development, generally
classified by program or by is-
sue. Program-level policies: es-
tablish the security program,
assign responsibilities, state or-
ganization security goals, and
provide a basis for enforce-
ment. Issue-specific policies de-
fine areas of concern (e.g.,
e-mail, off-site login, personnel,
physical security) and state the
organization’s position and ex-
pectations on these issues.
Some Web sites to visit in-
clude: http://csrc.nist.gov,
http://secinf.net, www.sans.org,
and www.windowsecurity.com.
Security
Policies
Internet
FW-1
FW-2
DMZ
Intranet
B28
BACnet ® Today| A Supplement to ASHRAE Journal
November 2003
Current proposals define a new type of network layer or
BVLL (BACnet Virtual Link Layer, defined as part of
BACnet/IP) message used to securely communicate messages
or session login information—the “BACnet Secure Message.”
Both session based and non-session-based security configura-
tions are being considered. The session-based scheme would
look similar to Clause 24 authentication and encryption, us-
ing BACnet secure messages to login, challenge, and then
pass messages between two devices. Session-less (or static)
security would be enabled by a group of secure devices on a
given insecure network sharing a key that is used to pass BACnet
secure messages. This could be applied to many situations,
such as allowing routers in separate facilities to wrap insecure
messages prior to passing across the Internet—a BACnet VPN-
like tunnel.
Implementation of BACnet protocol security will add an-
other level of security to the BAS that addresses BACnet vul-
nerabilities unrecognized by traditional IT security products.
The committee has yet to address details of access control in
BACnet, and key exchange guidelines. Farther down the road
are firewalls designed specifically for protecting BACnet com-
munication and intrusion detection products to monitor
BACnet networks and log and report suspicious traffic.
Conclusion
While BACnet secure messages are likely several years away,
the time for addressing security is now. Take stock of your
current security vulnerabilities and develop a security policy.
Then implement that security policy using the many security
products currently available. And when the efforts of the NS-
WG are realized with the capability in BACnet for secure mes-
saging, future buildings will have a means to address BACnet
threats and add another layer of security. Pencil it into your
security policy now!
References
1. Holmberg, D.G. 2003. “BACnet wide area network secu-
rity threat assessment.” NIST Internal Report 7009.
David G. Holmberg, Ph.D., is a mechanical engineer in the
Building and Fire Research Laboratory, Building Environ-
ment Division at the National Institute of Standards and Tech-
nology (NIST), Gaithersburg, Md. He serves on the Network
Security and Utility Interaction Working Groups of ASHRAE
Standing Standards Project Committee 135 (BACnet).
Advertisement in the print edition formerly in this space.
November 2003
ASHRAE Journal
65
Saving Energy
With Building Commissioning
By Kurt W. Roth, Ph.D., Associate Member ASHRAE, Detlef Westphalen, Ph.D., Member ASHRAE,
and James Brodrick, Ph.D., Member ASHRAE
M
This is the ninth article covering one of several energy-saving
technologies evaluated in a recent DOE report, which is avail-
able at www.eren.doe.gov/buildings/documents.
any HVAC systems depart from intended performance
due to a wide range of “faults” that compromise their
effectiveness, degrade climate control, and increase
building energy consumption. Building commission-
ing can effectively address these issues. It is the process of ob-
serving, measuring and evaluating the performance of building
systems to identify substandard function of all equipment, sen-
sors and systems. Commissioning also can include tuning the
equipment and systems and their controls to enhance perfor-
mance above and beyond “as-intended” levels. In addition, com-
missioning usually incorporates documentation of the evalua-
tion process, and of system design and intent, operational pro-
cedures, training plans, and maintenance requirements. ASHRAE
Guideline 1-1996, The HVAC Commissioning Process, explains
commissioning in detail.
Typically, a specialized third-party contractor carries out
building commissioning. For new buildings, the commission-
ing process plays a quality assurance role that should ideally
begin during the project design phase and extend beyond the
completion of construction. Retrocommissioning denotes a
one-off process for an existing building to restore performance.
Ongoing commissioning (also know as Continuous
Commissioningsm) continuously monitors equipment and sys-
tem operations to evaluate building performance in nearly
real time. As such, it overlaps with building diagnostics.1
By ensuring the proper function of building systems, com-
missioning improves climate control, reduces complaints and
increases occupant comfort. Proper building function also de-
creases building operating costs by reducing energy consump-
tion. Commissioning may also lower maintenance expenses,
help find billing errors and identify water leaks.2
Energy Savings Potential
The actual energy savings potential from commissioning
any given building varies greatly and depends on the types of
systems in place, how well the building operators maintain it,
and what failures occur. A significant volume of literature sug-
gests that commissioning typically reduces annual energy
consumption by 5% to 20%, with higher values (up to 30%) in
some buildings.2–7 On a national basis, commissioning could
reduce commercial building HVAC energy consumption by
about 0.5 quads (primary energy).
In practice, however, the energy savings initially gained from
commissioning do not always persist because problems arise
over time from aging equipment, usage changes, alteration of
control settings, etc. For example, a study of 52 economizers at
22 sites, which had been commissioned when built, found that
29 economizers had stopped working after “a year or two.”8
The limited, publicly available, quantitative information on
commissioning suggests that many buildings and building
systems maintain energy savings while others see energy sav-
ings degrade by several percent each year.9 Hardware modifi-
cations tend to exhibit greater persistence than modifications
to control strategies, presumably due to changes made by op-
erators (such as setpoints and scheduling).
Market Factors
Large variations in energy savings and the cost of commis-
sioning exist between buildings. This reflects differences in
building size, system complexity, building maintenance prac-
tices and the problems that arise in each building. Data from
case studies — which tend to have a focus on larger and institu-
tional buildings — suggest that commissioning existing com-
mercial buildings costs between $0.20 to $1.00 per square foot
($2.15 to $10.76 per square meter).2,7–8,10–13
Similarly, reported payback periods exhibit broad variations
from one building to another. Average payback periods appear
to be on the order of two years,7,13 without taking into account
persistence effects. For new buildings, commissioning costs ap-
proximately 2% to 4% of the initial HVAC system costs,13–14
with energy-based payback periods on the order of 10 years.10
The longer payback periods of new buildings mainly reflects
higher costs resulting from its integration into the design and
building acceptance processes. In addition, commissioning tends
to save less energy in new buildings than existing buildings.
Commercial buildings have very low commissioning rates
The following article was published in ASHRAE Journal, November 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
66
ASHRAE Journal
November 2003
— less than 5% for new buildings and less than 0.03% for
existing buildings in a given year. Public buildings appear to
have higher commissioning rates due to mandates and/or prac-
tice.15 A general lack of awareness of commissioning and con-
cerns about its cost appear to be responsible for low commis-
sioning rates.10,15
For new construction, building owners often assume that
systems installation, testing and balancing eliminates the need
for independent commissioning.15 This basic system testing,
however, does not incorporate the full range of testing included
in commissioning. In existing buildings, the operators may be
reluctant to make changes because they do not want to alter
current practices and, thus, risk receiving complaint calls.2
References
1. Westphalen, D., K.W. Roth, and J. Brodrick. 2003. “System &
Component Diagnostics.” ASHRAE Journal 45(4):58–59.
2. Claridge, D., M. Liu, and W. Turner. 1999. “Whole building diag-
nostics.” Pacific Energy Center workshop on June 16 – 17. http://
poet.lbl.gov/diagworkshop/proceedings/.
3. Ardehali, M. and T. Smith. 2002. “Literature review to identify
existing case studies of controls-related energy-inefficiencies in build-
ings.” Department of Mechanical and Industrial Engineering, Univer-
sity of Iowa. Technical Report: ME-TFS-01-007.
4. Claridge, D., et al. 1996. “Implementation of continuous commis-
sioning in the Texas LoanSTAR program: ‘Can you achieve 150% of
estimated retrofit savings’ revisited.” Proc. ACEEE Summer Study on
Energy Efficiency in Buildings. Pacific Grove, Calif. August.
5. Claridge, D. 1998. “A perspective of methods for analysis of
measured energy data from commercial buildings.” ASME Journal of
Solar Energy Engineering 20(3):150–155.
6. Claridge, D., et al. 1994. “Can you achieve 150% of predicted
retrofit savings? Is it time for recommissioning?” Proc. ACEEE Sum-
mer Study on Energy Efficiency in Buildings. Pacific Grove, Calif.
7. Gregerson, J., 1997, “Cost effectiveness of commissioning 44
existing buildings.” Proc. 5th National Conference on Building Com-
missioning.
8. Energy Design Resources. 1998. “Design brief: Building com-
missioning.” Prepared by E-Source and Architectural Energy Group.
www.energydesignresources.com/resource/17/.
9. Friedman, H., A. Potter and T. Haasl. 2002. “Persistence of ben-
efits from new building commissioning.” Proc. ACEEE Summer Study
on Energy Efficiency in Buildings. Pacific Grove, Calif. August.
10. Haasl, T. et al. 2001. “California commissioning market charac-
terization.” Proc. 9th National Conference on Building Commissioning.
May 9–11.
11. Hewett, M., M. Hancock, and R. Szydlowski. 2000. “Competi-
tive buildings initiative brings retrocommissioning to Minnesota.” Pro-
ceedings of the National Conference on Building Commissioning. Kan-
sas City, Mo. May 3–5.
12. PECI. 1997. “What can commissioning do for your building?”
PECI Marketing Brochure.
13. Pierson, C. 2001. “Understanding the commissioning process.”
Energy User News June. www.energyusernews.com/CDA/Article\_
Information/Fundamentals\_Item/0,2637,27467,00.html .
14. CEE. 2001. “Guidelines for energy-efficient commercial unitary
HVAC systems.” Final Report Prepared for the Consortium for Energy
Efficiency. January. www.cee1.org/com/hecac/Com\_HVAC\_spec.pdf.
15. RLW Analytics. 1999. “Final report: Non-residential new con-
struction baseline study.” California State-Level Market Assessment
and Evaluation Study. July.
Kurt W. Roth, Ph.D., is a senior technologist and Detlef
Westphalen, Ph.D., is an associate principal with TIAX in Cam-
bridge, Mass. James Brodrick, Ph.D., is a project manager,
Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
…literature suggests that com-
missioning typically reduces
annual energy consumption by
5% to 20%, with higher values
(up to 30%) in some buildings.
‘
’
Advertisement in the print edition formerly in this space.
December 2003
By Don Beaty, P.E., Member ASHRAE,
and Tom Davidson, P.E., Member ASHRAE
T
he nature of electronics cooling for data centers is
changing. For example, ultra-compact blade servers
take up less space than traditional rack-mounted servers
but greatly increase heat density. ASHRAE is moving to
bring together manufacturers, the design community and
facility owners to find common solutions and standard
practices that facilitate interchangeability while preserving
industry innovation.
The initial focus of ASHRAE’s new Technical Committee 9.9, Mis-
sion Critical Facilities, Technology Spaces and Electronic Equipment,
has been on thermal issues relating to information technology (IT)
equipment, especially in mission critical data center environments.
The result of the committee’s work is ASHRAE’s publication Thermal
Guidelines for Data Processing Environments.1
This article introduces a few of the central concepts of this guideline,
and shows some of the ramifications of the guideline as they relate to
facility design.
New Data Center Thermal Guideline
The thermal guideline covers four primary areas:
• Equipment environment specifications,
• Facility temperature and humidity measurement,
The following article was published in ASHRAE Journal, December 2003. © Copyright
2003 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or
distributed electronically or in paper form without permission of ASHRAE.
December 2003
About the Authors
Don Beaty, P.E., is president, and Tom Davidson, P.E., is a senior mechanical engineer
at DLB Associates Consulting Engineers in Ocean, N.J. Beaty is chairman of ASHRAE
TC 9.9, Mission Critical Facilities, Technology Spaces and Electronic Equipment.
• Equipment and facility layout, and
• Equipment manufacturer’s heat and airflow reporting.
A brief overview of these four areas follows.
Equipment Environment Specifications
Equipment Environment Specifications
Equipment Environment Specifications
Equipment Environment Specifications
Equipment Environment Specifications
The driving force behind the environmental specifications section of
the guidelines is to provide a harmonized set of conditions that IT equip-
ment manufacturers can try to design to, and that data center designers
and operators can strive to maintain. A total of four environmental classes
are defined in the guideline.
The most stringent environmental class, designated as Class 1, has a
recommended IT equipment inlet temperature range of 68°F to 77°F (20°C
to 25°C), and relative humidity in the range of 40% to 55% RH. This
recommended envelope is a subset of a larger allowable envelope, with
an inlet temperature range of 59°F to 90°F (15°C to 32°C) and a relative
humidity range of 20% to 80% (dew point is also limited to 63°F [17°C]).
Both of these envelopes are shown on the psychrometric chart in Figure 1.
If manufacturers design to the allowable conditions, and operators
can maintain the narrower recommended conditions (with only occa-
sional excursions into the allowable range), the area between the two
envelopes provides a buffer that should result in extended IT equipment
operating life, with all other factors being equal.
One additional environmental parameter that affects the ability of elec-
tronic equipment to be adequately cooled is air density. The new guide-
30
ASHRAE Journal ashrae.org
December 2003
line suggests that data center products
be designed to operate up to 10,000 ft
(3050 m) altitude, but recognizes that
there is reduced mass flow and convec-
tive heat transfer associated with lower
air density at higher elevations. To ac-
count for this effect, the guideline in-
cludes a temperature derating (for the
maximum allowable temperature in
Class 1 and Class 2 environments) of
1°F/550 ft altitude above 2,950 ft
(1°C/300 m above 900 m).
The recommended envelope for Class
1 data centers, the most stringent class,
is actually more relaxed than the rec-
ommended data center envelope listed
in Chapter 17 of the 2003 ASHRAE
Handbook—HVAC Applications (72°F
[22°C] ±2°F [1.1°C] and 50% ±5%
RH),2 which is also shown for reference
in Figure 1. This relaxation should al-
low for energy savings through greater
use of economizer cycles, higher dis-
charge air temperatures, less latent dehumidification, etc. An
important difference between the two specifications is that while
the ASHRAE Handbook’s environmental envelope refers to nomi-
nal space conditions, the new guideline envelopes refer specifi-
cally to IT equipment inlet conditions.
Facility T
acility T
acility T
acility T
acility Temperature and Humidity Measurement
emperature and Humidity Measurement
emperature and Humidity Measurement
emperature and Humidity Measurement
emperature and Humidity Measurement
The facility temperature and humidity measurement section
of the new guidelines helps verify that facilities are generally
operating in the proper environmental range, and also pro-
vides protocols to allow for verifying proper inlet conditions
with new equipment installations, and in troubleshooting cases.
Field measurements have determined that in many cases envi-
ronmental problems are highly localized, and as many as nine
monitoring points per inlet may be needed to pinpoint the
source of a localized problem. The measurement protocols are
outlined in detail in the guideline.
Equipment and Facility Layout
Equipment and Facility Layout
Equipment and Facility Layout
Equipment and Facility Layout
Equipment and Facility Layout
It was difficult to reach a consensus on the equipment and
facility layout section of the guideline because of the absence
of a standard to date. The primary driving force behind a recom-
mended standardization is that the typical life of computer
equipment is short due to continuous innovation, and in a com-
petitive environment products from one manufacturer often are
replaced with those of another. “Plug and play” interchange-
ability is important to the long-term thermal health of a data
center. Otherwise, facility operators will be confronted con-
tinually with custom “fixes” to cope with one manufacturer’s
hot exhaust air being adjacent to another’s inlet, or a special
Figure 2: Hot-aisle/cold-aisle airflow with underfloor supply.
temperature and humidity requirement.
The primary recommendation of the layout section is stan-
dardization on three IT equipment airflow protocols for equip-
ment (front to rear, front to top, and front to top and rear) and on
a single a hot-aisle/cold-aisle arrangement for rows of equipment
in the facility. The airflow protocols align well with a standard
adopted within the Telecommunication Industry, Telcordia NEBS
GR-3028-CORE.3 A hot-aisle/cold-aisle arrangement for rows of
equipment is a natural match to the equipment airflow protocols
from a facility perspective. This type of cooling scheme, illus-
Ceiling
Floor Tiles
Computer
Cabinet
Computer
Cabinet
Perforated
Floor Diffuser
Floor Slab
Flow of Cold
Supply Air
Flow of Hot
Return Air
Figure 1: Comparison of Class 1 data center recommended and allowable operat-
ing conditions with existing ASHRAE envelope.
December 2003
ASHRAE Journal
31
trated in Figure 2, has adjacent equip-
ment aisles arranged front-to-front and
back-to-back, with cool air entering
the front of the IT equipment from a
common cold aisle, warming up as it
passes through the equipment, and
discharging from the rear of the IT
equipment into a common hot aisle.
Looking toward the possible future
of high-density data centers, the
reader may be interested in knowing
that the hot-aisle/cold-aisle arrange-
ment has been experimentally tested,
with new overhead cooling technol-
ogy, and has been found to effectively
cool data centers with an equipment
heat release density exceeding 500
W/ft2 (5382 W/m2).4 This airflow pro-
tocol allows for considerable growth
of IT equipment heat densities above
levels currently seen in the industry.
It is recommended that equipment
which cannot conform to the hot and
cold aisle configuration be placed
in a dedicated section of the data
center, with close attention paid to
exhaust and inlet locations to avoid
heat recirculation.
Equipment Manufacturers Heat, Airflow Reporting
Equipment Manufacturers Heat, Airflow Reporting
Equipment Manufacturers Heat, Airflow Reporting
Equipment Manufacturers Heat, Airflow Reporting
Equipment Manufacturers Heat, Airflow Reporting
The final section of the guideline covers equipment
manufacturer’s heat and airflow reporting. Reports of data cen-
ters designed for 200 W/ft2 (2153 W/m2), and operating at less
than 10% of this level (20 W/ft2 [215 W/m2] or less), have been
frequent in the past few years. In most cases this over-design
results in capital costs that cannot be recovered either by the
facility owner or the electric utility providing the infrastruc-
ture for this service. Heat density design based on nameplate
ratings has been one source of over design in the past, but in
many cases this was the only data available.
The new guideline calls for IT equipment manufacturers to
list typical heat release values at minimum, typical and maxi-
mum configurations, and also both the nominal and maxi-
mum airflow through the equipment. The combination of
available and accurate heat release and airflow data should
allow facility designers to provide cold aisle entering condi-
tions and airflows to more effectively and efficiently cool the
IT equipment in the racks.
Impact of Guidelines on Data Center HVAC Design
Impact of Guidelines on Data Center HVAC Design
Impact of Guidelines on Data Center HVAC Design
Impact of Guidelines on Data Center HVAC Design
Impact of Guidelines on Data Center HVAC Design
One of most important concepts to understand with the new
guidelines is that the hot-aisle/cold-aisle facility design re-
sults in a unique condition. Assuming an underfloor supply
(one of many possible hot-aisle/cold-aisle supply air configu-
rations), the supply temperature in the underfloor plenum is
the nearly the same as the supply temperature in the cold aisle,
and also the same as the air inlet condition to the IT equip-
ment. Refer again to Figure 2 for a theoretical depiction of this
configuration. It is interesting that a typical office supply air
condition of 55°F (13°C) and 90% RH, if injected directly into
IT equipment, not only fails to meet the recommended range,
but even fails to fall within the allowable (typically warranty)
inlet condition envelope for the equipment (Figure 1).
Fortunately, meeting the recommended conditions of the guide-
lines is fairly easy with some tweaking of the HVAC system
design, and can result in significant energy savings per unit heat
removal compared to an office environment. There are two de-
sign points that we wish to cover here: meeting the IT equipment
inlet conditions, and maintaining reasonable energy efficiency.
Figure 3a shows a simplified HVAC configuration of a fairly
typical HVAC system for underfloor distribution. A single air-
handling system (or a set of similar units operating in parallel)
performs all the air conditioning functions (cooling and dehu-
midification, reheat and humidification). The supply air re-
quirement of 68°F (20°C) (minimum) and 55% RH (maximum)
requires a unit discharge temperature of 52.5°F (11.4°C) to
remove the absolute humidity of the outdoor air, and also re-
quires a considerable amount of reheat so that the minimum IT
equipment inlet air temperature of 68°F (20°C) is met. A calcu-
Figure 3: Schematics for Case 1 and Case 2.
Case 2: Outdoor Air Preconditioning (Reheat Coil Eliminated)
1
3
4
5
6
7a
7b
Plenum
Cold Aisle (1)
50,000 cfm
68°F/55% RH
50,000 cfm
52.5°F/95% RH
5,000 cfm
94°F db/
74°F wb OA
5,000 cfm Relief/
Exfiltration
Computer
Equip. Rack (2)
45,000 cfm
2
8
Mixed Return:
50,000 cfm
80°F/37% RH
Hot Aisle (2)
Fan
Cooling
Coil
Reheat
Coil
OA Dehumidifation Coil
5
Plenum
Cold Aisle (1)
50,000 cfm
68°F/55% RH
50,000 cfm
77.3°F/40% RH
5,000 cfm
94°F db
74°F wb
OA
5,000 cfm Relief/
Exfiltration
Computer
Equip. Rack
(2)
3
Mixed Return:
50,000 cfm
80°F/37% RH
Hot Aisle (2)
Fan
Cooling
Coil
4
2
8
1
45,000 cfm
Case 1: Base Case (No Outdoor Air Preconditioning)
6
50,000 cfm
81.4°F/38% RH
7b
7a
A
B
32
ASHRAE Journal ashrae.org
December 2003
lation of the HVAC energy consumed by this
conditioning cycle is sobering: under reason-
able sets of assumptions, the amount of reheat
needed to meet the IT equipment design condi-
tions is greater than the heat release of the IT
equipment itself.
Figure 3b shows a relatively minor modifi-
cation to the system described earlier. This time,
the data center is under slight positive pres-
sure, and the outdoor air is preconditioned. This
allows the dehumidification to occur in an in-
dependent outdoor air dehumidification coil,
and the primary cooling coil provides only sen-
sible cooling. Instead of the primary cooling
coil discharging at 52.5°F (11.4°C), it can now
discharge at 67°F (19°C), assuming that 1°F
(0.6°C) of fan reheat is available to achieve the
minimum IT equipment inlet condition of 68°F
(20°C). The change in design cooling and heat-
ing loads is dramatic: the design HVAC cool-
ing load drops 47% and the heat released in
the facility drops by 53%. Preconditioning the
outdoor air to remove humidity, allowing for
the elimination of reheat, is all that is required
to achieve this dramatic reduction. Table 1 sum-
marizes the state points and processes of the
two cases shown in Figures 3a and 3b. Figure 4
in turn shows the psychrometric conditions cor-
responding to Table 1.
Initial Commissioning Pointer
Initial Commissioning Pointer
Initial Commissioning Pointer
Initial Commissioning Pointer
Initial Commissioning Pointer
One last point that should be considered is
that of air recirculation within the data center,
and the initial setpoint that a facility operator
may wish to work with using this knowledge.
Figure 5 is a CFD simulation of the hot aisle/
cold aisle concept under a specific set of condi-
tions, showing one of the most typical design
problems: air recirculation from the hot aisle to
the cold aisle. This problem can occur, such that
the supply temperature at the base of the cold
aisle is within the recommended spec, but the
temperature at the top of the cold aisle is “con-
taminated” by recirculated hot air, and is thus out of spec.
Quite often the temperature gradient between the acceptable
and unacceptable conditions is quite dramatic, as Figure 5
shows. This could result in a premature temperature-related
failure of a server located at the top of a rack.
To address this problem, the author recommends to initially
start up the HVAC systems with a 68°F (20°C) supply air tem-
perature to the cold aisle, at 55% RH. This will allow up to a
9°F (5°C) rise in temperature from the floor to the highest rack
elevation in the cold aisle, and still maintain all inlet air tem-
peratures below the upper recommended limit of 77°F (25°C),
as well as above the minimum recommended relative humid-
ity of 40%. After the preliminary commissioning is complete,
it may then be evident that the inlet air temperatures to the IT
equipment at the tops of the racks are less than 77°F (25°C). In
this case, it would be possible to increase the supply tempera-
ture even higher than 68°F (20°C) to take advantage of the
associated energy savings. If a cold aisle temperature of 77°F
(25°C) or higher is encountered during commissioning, air
balancing and possibly other measures will be needed to bring
Figure 4: State points and processes of Case 1 and Case 2.
Case 1: Base Case (No Outdoor Air Preconditioning)
Case 2: Outdoor Air Preconditioning
(Reheat Coil Eliminated)
December 2003
ASHRAE Journal
33
e
t
a
t
S
D
I
t
n
i
o
P
e
m
a
N
t
n
i
o
P
w
o
lfri
A
B
W
/
B
D
H
R
y
ti
d
i
m
u
H
o
it
a
R
y
p
l
a
h
t
n
E
w
e
D
t
n
i
o
P
e
m
a
N
s
s
e
c
o
r
P
g
n
il
o
o
C
l
a
t
o
T
y
g
r
e
n
E
g
n
it
a
e
H
l
a
t
o
T
y
g
r
e
n
E
1
A
O
m
fc
0
0
0
,
5
F
°
4
7
/
F
°
4
9
%
9
3
b
l/
b
l
5
3
1
0
.
0
b
l/
u
t
B
5
.
7
3
F
°
5
.
5
6
2
li
o
C
g
nil
o
o
C
A
O
m
fc
0
0
0
,
5
F
°
7
.
1
5
/
F
°
5
.
2
5
%
5
9
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
3
.
1
2
F
°
1
.
1
5
li
o
C
g
nil
o
o
C
s
n
o
t
4
.
0
3
–
3
ri
A
n
r
u
t
e
R
m
fc
0
0
0
,
5
4
F
°
3
.
2
6
/
F
°
0
8
%
7
3
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
8
2
F
°
1
.
1
5
4
)
3
+
2
(
ri
A
d
e
xi
M
m
fc
0
0
0
,
0
5
F
°
4
.
1
6
/
F
°
3
.
7
7
%
0
4
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
3
.
7
2
F
°
1
.
1
5
g
nixi
M
ri
A
5
li
o
C
g
nil
o
o
C
m
fc
0
0
0
,
0
5
F
°
6
.
7
5
/
F
°
7
6
%
7
5
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
8
.
4
2
F
°
1
.
1
5
li
o
C
g
nil
o
o
C
s
n
o
t
6
.
6
4
–
6
t
a
e
h
e
R
n
a
F
m
fc
0
0
0
,
0
5
F
°
8
5
/
F
°
8
6
%
5
5
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
5
2
F
°
1
.
1
5
t
a
e
H
n
a
F
W
k
6
1
a
7
.
p
iu
q
E
T
I
m
fc
0
0
0
,
0
3
F
°
5
6
/
F
°
8
8
%
8
2
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
9
.
9
2
F
°
1
.
1
5
g
nit
a
e
H
el
b
is
n
e
S
W
k
3
9
1
b
7
s
s
a
p
y
B
.
p
iu
q
E
m
fc
0
0
0
,
0
2
F
°
8
5
/
F
°
8
6
%
5
5
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
5
2
F
°
1
.
1
5
W
k
0
8
n
r
u
t
e
R
d
e
xi
M
)
b
7
+
a
7
(
m
fc
0
0
0
,
0
5
F
°
3
.
2
6
/
F
°
0
8
%
7
3
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
8
2
F
°
1
.
1
5
g
nixi
M
ri
A
g
nil
o
o
C
la
t
o
T
s
n
o
t
0
.
7
7
–
e
s
a
ele
R
t
a
e
H
la
t
o
T
W
k
9
0
2
e
p
o
le
v
n
e
d
n
a
g
nit
h
g
iL
.
el
p
m
a
x
e
d
a
o
l
n
g
is
e
d
r
e
m
m
u
s
a
si
sih
t
s
a
,ytir
alc
r
o
f
n
w
o
h
s
t
o
n
r
e
zi
m
o
n
o
c
e
d
n
a
m
e
ts
y
s
n
o
it
a
cifi
d
i
m
u
H
:s
e
t
o
N
.ytir
alc
r
o
f
d
e
d
ulc
ni
t
o
n
o
sla
s
d
a
o
l
Table 1: Design cooling load comparison of Case 1 and Case 2.
e
t
a
t
S
t
n
i
o
P
D
I
e
m
a
N
t
n
i
o
P
w
o
lfri
A
B
W
/
B
D
H
R
y
ti
d
i
m
u
H
o
it
a
R
y
p
l
a
h
t
n
E
t
n
i
o
P
w
e
D
s
s
e
c
o
r
P
e
m
a
N
g
n
il
o
o
C
l
a
t
o
T
y
g
r
e
n
E
g
n
it
a
e
H
l
a
t
o
T
y
g
r
e
n
E
1
A
O
m
fc
0
0
0
,
5
F
°
4
7
/
F
°
4
9
%
9
3
b
l/
b
l
5
3
1
0
.
0
b
l/
u
t
B
5
.
7
3
F
°
5
.
5
6
2
ri
A
n
r
u
t
e
R
m
fc
0
0
0
,
5
4
F
°
3
.
2
6
/
F
°
0
8
%
7
3
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
8
2
F
°
1
.
1
5
3
)
2
+
1
(
ri
A
d
e
xi
M
m
fc
0
0
0
,
0
5
F
°
7
.
3
6
/
F
°
4
.
1
8
%
8
3
b
l/
b
l
6
8
0
0
.
0
b
l/
u
t
B
0
.
9
2
F
°
0
.
3
5
g
nixi
M
ri
A
4
li
o
C
g
nil
o
o
C
m
fc
0
0
0
,
0
5
F
°
7
.
1
5
/
F
°
5
.
2
5
%
5
9
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
3
.
1
2
F
°
1
.
1
5
li
o
C
g
nil
o
o
C
s
n
o
t
3
.
4
4
1
–
5
li
o
C
t
a
e
h
e
R
m
fc
0
0
0
,
0
5
F
°
6
.
7
5
/
F
°
7
6
%
7
5
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
8
.
4
2
F
°
1
.
1
5
el
b
is
n
e
S
g
nit
a
e
H
W
k
3
3
2
6
t
a
e
h
e
R
n
a
F
m
fc
0
0
0
,
0
5
F
°
8
5
/
F
°
8
6
%
5
5
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
5
2
F
°
1
.
1
5
t
a
e
H
n
a
F
W
k
6
1
a
7
e
g
r
a
h
c
si
D
.
p
iu
q
E
T
I
m
fc
0
0
0
,
0
3
F
°
5
6
/
F
°
8
8
%
8
2
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
9
.
9
2
F
°
1
.
1
5
el
b
is
n
e
S
g
nit
a
e
H
W
k
3
9
1
b
7
s
s
a
p
y
B
.
p
iu
q
E
m
fc
0
0
0
,
0
2
F
°
8
5
/
F
°
8
6
%
5
5
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
5
2
F
°
1
.
1
5
W
k
0
8
n
r
u
t
e
R
d
e
xi
M
)
b
7
+
a
7
(
m
fc
0
0
0
,
0
5
F
°
3
.
2
6
/
F
°
0
8
%
7
3
b
l/
b
l
0
8
0
0
.
0
b
l/
u
t
B
0
.
8
2
F
°
1
.
1
5
g
nixi
M
ri
A
g
nil
o
o
C
la
t
o
T
s
n
o
t
3
.
4
4
1
–
e
s
a
ele
R
t
a
e
H
la
t
o
T
W
k
2
4
4
Case 1: Base Case (No Outdoor Air Preconditioning)
Case 2: Outdoor Air Preconditioning (Reheat Coil Eliminated)
the temperature down, and an increase in supply temperature
above 68°F (20°C) may not be possible.
Conclusions
Thermal Guidelines for Data Processing Environments has
as a primary purpose bringing together IT equipment manu-
facturers, the design community and facility owners to ensure
that common solutions are found for the problems that are
occurring in data centers today and into the future.
This publication recommends a new set of environmental
envelopes that is based on inlet conditions to the IT equip-
Table 2: Summer design load ratio (Case 2/Case 1).
y
g
r
e
n
E
l
a
t
o
T
g
n
il
o
o
C
y
g
r
e
n
E
l
a
t
o
T
g
n
it
a
e
H
d
a
o
L
g
n
il
o
o
C
o
it
a
R
%
4
.
3
5
d
a
o
L
g
n
it
a
e
H
o
it
a
R
%
3
.
7
4
ment, rather than on nominal space conditions. While at first
glance the inlet conditions may seem restrictive, with some
minor design tweaking major energy savings can result, espe-
cially since supply air conditions do not need to fall below
34
ASHRAE Journal
December 2003
68°F (20°C). It is hoped that the energy efficiency ramifica-
tions of these new recommended conditions can be studied in
more detail by the ASHRAE community and others with a
strong interest in energy efficient data centers.5
A recommendation to start up systems with a 68°F (20°C)
supply air temperature and 55% RH is made by the authors to
minimize potentially high temperatures and low relative hu-
midity in localized hot spots prior to completion of the com-
missioning process.
Acknowledgments
The authors would like to acknowledge the contributions of
all members of TC 9.9 for their hard work and dedication this
past year in bringing the thermal guidelines document to the
point of publication. The assistance of Jim Van Gilder in pre-
paring Figure 5 for publication is especially appreciated.
References
1. ASHRAE. 2003. Thermal Guidelines for Data Centers and Other
Data Processing Environments, expected publication date: December 2003.
2. 2003 ASHRAE Handbook—HVAC Applications, Ch. 17, Table 1.
3. Telcordia Technologies. 2001. GR-3028-CORE Thermal Manage-
ment in Telecommunications Central Offices, Telcordia Technologies
Generic Requirements, 1(11).
4. Stahl, L. and C. Belady. 2001. “Designing an alternative to con-
Figure 5: Potential recirculation from hot aisle to cold aisle.
Plenum Supply and Cold Aisle
Temp. at Raised Floor Level
Approximately Equal. Recom-
mended Minimum Inlet Temp. is
68°F (20°C), With 40%100°F
92.5°F
85°F
77.5°F
<70°F
ventional room cooling” International Telecommunications and Energy
Conference (INTELEC), October.
5. Tschudi, W., T. Xu, D. Sartor and J. Stein. 2003. High Perfor-
mance Data Centers: A Research Roadmap, Lawrence Berkeley Na-
tional Lab, LBNL-53483.
Top of Cold Aisle May Get
Hot Due to Recirculation.
Maximum Recommended
Inlet Is 77°F (25°C) With
40%
Maintenance Cost
<$15,153>
Net Annual Energy Savings
$103,447
Keep in mind that this analysis is not a life cycle cost, but a
simple payback. As changes in the natural gas cost occur
monthly, predicting the rate increases accurately over a 10 or
15-year period is impossible. That is why this analysis is a simple
payback only. If load-matching features were added to the equip-
ment, one of the cogeneration units could operate nearly 100%
of the time. This would change the entire analysis.
Simple Payback of Cogeneration System
The installation of the 350 kW system installed was priced
at $985,000 with the 95 ton (334 kW) absorption chiller. The
cost is $2,814/kW including the absorption chiller. This amount
may seem high, but the complexity of the system described
was high with considerable work required in noise control and
retrofitting the existing mechanical rooms to fit the new equip-
d
o
ir
e
P
g
n
illi
B
r
a
e
Y
/
h
W
k
y
g
r
e
n
E
l
a
t
o
T
h
W
k
r
e
P
e
g
r
a
h
C
s
g
n
i
v
a
S
r
a
e
Y
r
e
P
k
a
e
P
r
e
m
m
u
S
8
0
7
,
4
6
2
3
4
8
8
1
.
0
$
9
7
8
,
9
4
$
k
a
e
P
laitr
a
P
r
e
m
m
u
S
3
1
4
,
4
5
1
1
4
9
0
1
.
0
$
4
9
8
,
6
1
$
k
a
e
P
-ff
O
r
e
m
m
u
S
5
9
2
,
0
1
1
0
9
1
9
0
.
0
$
6
3
1
,
0
1
$
k
a
e
P
r
e
t
ni
W
0
A
N
0
$
k
a
e
P
laitr
a
P
r
e
t
ni
W
9
4
5
,
6
9
3
1
2
5
1
1
.
0
$
6
8
6
,
5
4
$
k
a
e
P
-ff
O
r
e
t
ni
W
8
1
2
,
4
8
9
6
1
9
0
.
0
$
2
2
7
,
7
$
l
a
t
o
T
3
8
1
,
0
1
0
,
1
7
1
3
,
0
3
1
$
Table 5: Dollars saved by cogeneration.
d
o
ir
e
P
g
n
illi
B
r
a
e
Y
/
s
r
u
o
H
d
e
t
a
r
e
n
e
G
W
k
r
a
e
Y
/
h
W
k
k
a
e
P
r
e
m
m
u
S
4
7
7
2
4
3
8
0
7
,
4
6
2
k
a
e
P
laitr
a
P
r
e
m
m
u
S
5
.
1
5
4
2
4
3
3
1
4
,
4
5
1
k
a
e
P
-ff
O
r
e
m
m
u
S
5
.
2
2
3
2
4
3
5
9
2
,
0
1
1
k
a
e
P
r
e
t
ni
W
0
0
—
k
a
e
P
laitr
a
P
r
e
t
ni
W
5
.
9
5
1
1
2
4
3
9
4
5
,
6
9
3
k
a
e
P
-ff
O
r
e
t
ni
W
5
.
2
9
4
1
7
1
8
1
2
,
4
8
l
a
t
o
T
0
0
2
3
3
8
1
,
0
1
0
,
1
Table 4: kWh saved by cogeneration.
February 2004
ASHRAE Journal
25
ment. The incentive program available
by the utility company represents 30%
of the cogeneration system installation
cost (not including the absorption
chiller) for a one-time incentive of
$210,000. The customer’s actual cost was,
therefore:
$985,000 – $210,000 = $775,000 (15)
and the simple payback with mainte-
nance costs included was
$775,000/$103,447 = 7.49 years
(16)
Items To Consider
During Construction
It typically takes less time to install
the equipment and related systems than
it takes to have the utility company com-
plete the required testing (this depends
entirely upon the utility company). Even
if the system is not connected to the grid,
the testing may be completed by one de-
partment and signed off. Then, another
department in the same utility company
may require the same testing to be re-
done at the cost to the installing contrac-
tor/engineer. After this testing has been
completed, if one individual does not like
one particular contactor or relay, the en-
tire system is rejected until this one part
is replaced. The utility companies have a
monopoly in the business of generating
power and have little incentive to work
with cogeneration customers depending
upon the utilities strategic plan. A sec-
ond project took five weeks to engineer,
eight weeks to install and nearly 20
weeks for the utility company testing and
acceptance of the system.
d
o
ir
e
P
g
n
illi
B
s
e
g
r
a
h
C
d
n
a
m
e
D
W
k
r
e
P
n
o
it
c
u
d
e
R
W
k
d
n
a
m
e
D
l
a
u
n
n
A
s
g
n
i
v
a
S
n
o
it
c
u
d
e
R
k
a
e
P
r
e
m
m
u
S
5
3
.
3
1
$
2
4
3
9
2
8
,
2
2
$
k
a
e
P
laitr
a
P
r
e
m
m
u
S
0
7
.
3
$
2
4
3
7
2
3
,
6
$
k
a
e
P
-ff
O
r
e
m
m
u
S
5
5
.
2
$
2
4
3
1
6
3
,
4
$
k
a
e
P
r
e
t
ni
W
A
N
A
N
0
$
k
a
e
P
laitr
a
P
r
e
t
ni
W
5
6
.
3
$
2
4
3
8
3
7
,
8
$
k
a
e
P
-ff
O
r
e
t
ni
W
5
5
.
2
$
1
7
1
2
5
0
,
3
$
l
a
t
o
T
7
0
3
,
5
4
$
Table 6: Demand savings from cogeneration.
The recommendations for items to
consider prior to and during construc-
tion include, but are not limited to:
1. Engineering of the heat recovery
system,
2. System design that uses as much of
the waste heat as possible,
3. Engineering of the electrical switch
gear that satisfies the protocol for the
utility company,
4. Unit selection to satisfy customer’s
needs including delivery time of the
equipment,
5. Air quality management district
documentation and testing,
6. Utility company rebate documen-
tation,
7. Careful consideration of the noise
level of the equipment (whether indoors
or out),
8. Siting of the equipment to reduce
the length of the waste heat piping,
9. Siting the equipment to minimize
the distance to the building’s electrical
service entrance, and
10. Scheduling the utility company
testing.
It has been proven that working
closely with your electric utility com-
pany early in the project can be very
helpful. The opportunities are tremen-
dous, and when the finished product
fires up and does exactly as it was in-
tended, the excitement is infectious.
References
1. 2000 ASHRAE Handbook—HVAC Sys-
tems and Equipment. Chapter 7, Cogenera-
tion Systems and Engine and Turbine
Drives.
Advertisement in the print edition
formerly in this space.
February 2004
ASHRAE Journal
35
By Philip Bartholomew, P.E.
A
About the Author
Philip Bartholomew, P.E., is an associate at
CUH2A in Princeton, N.J.
lthough a new science facility at a nearby college was only a frac-
tion of the total conditioned building area on campus, it doubled
the campus’s central plant utility output. To avoid a similar problem
with the new Integrated Natural Science Center at Haverford College
in Haverford, Pa., the designers developed an approach that incorpo-
rates heat recovery devices into the makeup air units.
Approximately 40% of Haverford’s
188,000 ft2 (17 465 m2) science center is
lab space that includes 110 fume hoods.
The large number of hoods made it chal-
lenging to meet the college’s energy-ef-
ficiency goals. Although traditional
HVAC systems were considered for this
project, the design team recognized that
some of the most aggressive approaches
did not provide the desired energy effi-
ciency.
A traditional solution for this type of
application is a VAV fume hood system
with a VAV supply air system (that may
be enhanced by sensible heat recovery).
Air is delivered to the lab space through
VAV reheat terminal boxes, and its air
quantity is controlled to match the vari-
able exhaust quantity of the fume hood
system. A constant differential between
the supply and exhaust is provided to
maintain the lab at a negative pressure.
These VAV systems have complicated
operational schemes for both comfort
and fume hood exhaust operation, and
yet, they still have severe thermal inef-
ficiencies. Some of the reasons that a
standard VAV lab system wastes energy
as compared to a system that provides
comfort include:
1. Outside air provides all summertime
cooling of the laboratory. In the eastern
two-thirds of the country, where humid-
ity levels are high, providing air condi-
tioning with outside air can require three
times the refrigeration energy of recircu-
lated air at design conditions. This as-
sumes the supply air quantity needed to
match the exhaust air also exactly meets
the quantity required to meet the ther-
mal load. In reality, this does not occur
most of the time. Sensible heat recovery
only reduces this penalty by 10% to 20%.
2. The air distributed from the air-han-
dling systems must be cooled to approxi-
mately 52°F (11°C) to properly
dehumidify the outside air. If the quan-
tity of supply air needed to match the ex-
haust air provides too much cooling to
the space, the supply air needs to be re-
heated before being supplied to the space.
A large amount of refrigeration energy is
Saving
Saving
Saving
Saving
Saving
Energy
Energy
Energy
Energy
Energy
In Labs
In Labs
In Labs
In Labs
In Labs
Makeup Air Heat Recovery
Makeup Air Heat Recovery
Makeup Air Heat Recovery
Makeup Air Heat Recovery
Makeup Air Heat Recovery
The following article was published in ASHRAE Journal, February 2004. ©
Copyright 2004 American Society of Heating, Refrigerating and Air-Condition-
ing Engineers, Inc. It is presented for educational purposes only. This article
may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
36
ASHRAE Journal
February 2004
expended to subcool outside air in the
summer, only to have heat returned to it
before being supplied to the space.
3. When the supply air quantity re-
quired to match the exhaust air is not
enough to provide sufficient summer-
time cooling to match the space load,
the system again reacts in an ineffi-
cient mode. High energy outside air is
used to generate more supply air to the
space. Then, this already treated, un-
polluted air is directly exhausted from
the space to outside.
4. In the winter, the outdoor air first
must be heated to 70°F (21°C) before it
provides any beneficial heating to the
space. This could take five to 10 times
the heat input energy as compared to a
recirculated air system that provides the
same space heating capacity.
Because of these four reasons, it be-
came apparent that the standard labora-
tory system fails to both effectively and
efficiently meet the needs of the mod-
ern laboratory. This is due in large part
to forcing one HVAC system to meet all
functional requirements of the lab. There-
fore, the design team provided separate
makeup air and comfort conditioning
systems. This separation led to improved
thermal performance, a highly flexible
system, a simpler control scheme and
reduced supply ductwork. It also resulted
in easier design coordination, quiet op-
eration and lower construction costs.
The System
In the approach used at Haverford Col-
lege, the makeup air unit is designed to
produce essentially room temperature and
humidity neutral air to replace the exhausted air in as efficient a
manner as possible. The use of room temperature neutral air
eliminates reheat energy and allows the simple and efficient
delivery of air to the space as discussed later. The makeup unit
also provides all building humidification and dehumidifica-
tion. A cooling coil leaving temperature of 52°F (11°C) fully
dehumidifies the outside air to an absolute humidity level
slightly below the desired space conditions.
The makeup/exhaust air unit operation is illustrated in Fig-
ure 1d. The total energy heat wheel recovers heat from the
exhaust airstream and preconditions the outside air by trans-
ferring the desired temperature and humidity conditioning.
The sensible heat wheel eliminated the need for dehumidifi-
cation reheat and assists in the unit’s heat recovery efficiency.
Individual room heating and cooling fan coil units provide
space sensible comfort conditioning. This approach allows for
the efficient cooling and heating provided by full return air to
the unit. A return air unit for multiple spaces is not appropriate
because of the cross contamination of fumes from lab to lab.
The cooling is sensible only because the coil leaving tempera-
ture is 57°F (14°C), well above the space dew point set by the
makeup air unit. No condensation is present to deteriorate the
fan coil equipment or to cause indoor air quality problems
associated with drain pan condensate.
Figures 1a–1d show four different systems operating under
the most demanding summertime conditions. This demonstrates
93°F
41.3
Btu/lb
C
Q=319
MBtu/h
Exhaust
3,600 cfm
15,887 lb/h
Reheat
16%
Cooling 84%
15,887 lb/h
93°F
43.1 Btu/lb
H
C
C
52°F
21.2
Btu/lb
52°F
21.2
Btu/lb
H
C
Q=61.9 MBtu/h
Corridor
200 cfm
72°F
200 cfm
Space
Total
Sensible
Q=14.5
MBtu/h
Duct Chase
Q=0
Room Supply 68°F/25.1 Btu/lb
Exhaust
3,600 cfm
15,887 lb/h
72°F
26.4
Btu/lb
52°F
21.2
Btu/lb
Q=273
82°F
38.4
Btu/lb
Q=0
82°F
38.4
Btu/lb
Q=46.1 MBtu/h
OA 15,887 lb/h
93°F/41.3 Btu/lb
Reheat 16%
Saved 12%
Cooling 72%
Room Supply 3,400 cfm, 68°F/25.1 Btu/lb
Space
Total
Sensible
Q= 14.5
MBtu/h
H
C
Q=61.9 MBtu/h
Corridor
200 cfm
200 cfm
Duct Chase
Heat
Pipes
H
C
C
C
84°F
29.3 Btu/lb
Heating & Cooling 100% Outside Air Handler
A
Heating & Cooling Unit with Sensible Heat Recovery
B
Figure 1: Four systems operating under demanding summertime conditions.
February 2004
ASHRAE Journal
37
how these systems consume energy and
indicates how the refrigeration plant ca-
pacity was substantially reduced. They
also indicate why the space reheat bur-
den is eliminated with both of the double
heat exchange air unit approaches. The
spaces are based on a lab of 650 ft2 (60
m2), four VAV fume hoods each operating
at an open 900 cfm (425 L/s) exhaust, four
people working in the space, an operat-
ing internal lighting and equipment load
of 5 W/ft2 (54 W/m2) and a summer enve-
lope cooling load of 2,400 Btu/h (703 W).
This description gives a single op-
erational condition that demonstrates
only the most important benefit of the
separate makeup system operation. To
estimate the yearly energy consumed
by these systems, a bin hour analysis
was performed. This was necessary since
energy analysis programs cannot ad-
equately model these different systems.
They do not correctly account for the
operation of the dual heat exchanger
air units and do not allow for proper
control simulation.
To try to give a balanced representa-
tion of varied laboratory operations
with VAV systems, the following
space conditions were modeled. An es-
timate of the average actual operating
equipment loads was used—not com-
mon design condition loads. For
most labs, a wide difference exists be-
tween these values. The variation in
fume hood exhaust rate is an estimate
of actual hood usage and exhaust
associated with the corresponding sash
position.
Space Conditions
Space Conditions
Space Conditions
Space Conditions
Space Conditions
• Four spaces: each 650 ft2 (60 m2).
• Occupied hours: nine hours per day,
Monday through Friday.
• Unoccupied hours: 15 hours per day
(Monday through Friday), 24 hours on
Saturday and Sunday.
• Room total fume exhaust rate of 2,400
cfm (1132 L/s) for three hours per oc-
cupied workday.
• Room total fume exhaust rate of 800
cfm (378 L/s) for six hours per occu-
pied workday.
• Room total fume exhaust rate of 600
cfm (283 L/s) for unoccupied periods.
• Low internal equipment and lighting
load (occupied) of 5 W/ft2 (54 W/m2)
for three of the rooms.
• High internal equipment and lighting
load (occupied) of 12 W/ft2 (129
W/m2) for one of the rooms.
• Low internal equipment and lighting
load (unoccupied) of 1 W/ft2 (11 W/m2)
for three of the rooms.
• High internal equipment and lighting
load (unoccupied) of 4 W/ft2 (43 W/m2)
for one of the rooms.
• Four people per space (occupied only).
• Exterior wall heat transmission of one
wall, variable based on ambient tem-
perature.
• Occupied space conditions: 72°F
(22°C), 50% RH.
• Unoccupied space conditions: 75°F to
65°F (24°C to 18°C).
Based on these space conditions, the
yearly boiler and chilled water utility
energy consumption for the four systems
are shown in Figure 2.
Exhaust
3,600 cfm
15,887 lb/h
64°F
24.1
Btu/lb
52°F
21.2
Btu/lb
75°F
36.9
Btu/lb
75°F
36.9
Btu/lb
Q=15.9
MBtu/h
Q=46.1
MBtu/h
Q=249
MBtu/h
Q=0
Heat
Pipes
78°F
27.9 Btu/lb
OA
15,887 lb/h
93°F/41.3 Btu/lb
Cooling 65%
Reheat 4%
Saved
31%
Space
Total
Sensible
Q=14.5
MBtu/h
200
H
C
Heat Pipes
72°F/26.4 Btu/lb
60°F/23.5 Btu/lb
C
C
C
H
Q=0
Q=0 MBtu/h
C
H
C
C
Makeup
69°F/26 Btu/lb
FD
Makeup Supply Plenum
200 cfm
Exhaust
3,600 cfm
15,887 lb/h
72°F/26.4Btu/lb
57°F/22.7 Btu/lb
82.5°F
35.8 Btu/lb
OA
15,887 lb/h
93°F/41.3 Btu/lb
Q=208
MBtu/h
Q=0
Q=0
C
H
C
C
Q=111
MBtu/h
C
C
Q=0
H
C
Q=58.8
MBtu/h
67°F
24.9
Btu/lb
Sensible Wheel
52°F
21.2
Btu/lb
67.5°F
28.2
Btu/lb
67.5°F
28.2
Btu/lb
FD
Makeup Supply Plenum
Corridor
Saved 71%
Cooling
29%
Reheat 0%
Total Wheel
Corridor
Sensible Recovery Makeup Air Unit
C
Total Heat Recovery Makeup Air Unit
D
38
ASHRAE Journal ashrae.org
February 2004
The previous comparisons do not ac-
count for the differences in fan energies
required by the operation of the system’s
components and the air pressure drops
imposed by the heat exchange equip-
ment. It is not within this article’s scope
to give an accurate accounting of this
difference. However, establishing the
magnitude does give useful insight to
the actual energy savings and costs.
The systems defined in Figures 1a and
1d are used for comparison. The added
static pressure of the two heat wheels is
1.6 in. static pressure on both the supply
and exhaust airstreams. The makeup de-
livery described next eliminates almost
all of the supply ductwork distribution
pressure requirements and the systems’
differences in supply air pressure require-
ments are eliminated from the analysis
since they are nearly equal.
For ease of comparison, component
energy consumption is reported in terms
of watts required to support the single
space. The cooling load is converted to a
chiller electrical input based on a full
plant (chiller, pumps and tower) effi-
ciency of 0.9 kW/ton. A boiler plan effi-
ciency of 75% is assumed.
1. Increased exhaust fan energy required
due to 1.6 in. additional static with flow
rate of 3,600 cfm (1700 L/s): 750 W.
2. Added fan coil operation require-
ments: 220 W.
3. Reduced chiller energy requirements:
15,600 W.
4. Reduced reheat energy requirements:
24,180 W.
In winter, the combined heat recovery
effectiveness is 80%. On an arbitrarily se-
lected outdoor condition of 20°F (–7°C),
the saved fuel energy related to supplying
65°F (18°C) air to the space would be
63,000 W as compared to the 970 W of
added fan energy established previously.
The conditions used for the compari-
son are extreme. The system dynamics
caused by occupied/unoccupied opera-
tions, fume hood use and weather con-
ditions create variations in fan capacity
as well as thermal energy requirements.
With the reduced airflows associated
with these system dynamics, a rapid non-
proportional reduction in fan energy is
realized. Reductions in thermal energy
are realized because of both the reduc-
tion in demand associated with the air-
flow, as well as the additional reductions
associated with milder weather.
Because of the combined airflow and
weather effects, the reduction in thermal
energy likely will be proportionately
greater than the reduction in fan energy
on a yearly basis. However, even with
these part-load considerations, it is clear
the ratio of saved thermal to increased
fan energy will remain high.
Use of Heat Wheel Technology
As demonstrated previously, the oper-
ating costs associated with the different
system operational characteristics justify
separating the makeup air unit function
from the space conditioning function.
The decision to use a total energy heat
wheel exchange device in lieu of a sen-
sible energy heat recovery device re-
quires care and consideration of the
operational impacts of the wheel. If in-
corporated, the increased system effi-
ciency is substantial as indicated earlier.
Heat wheels can allow an extremely
small amount of the fume hood exhaust
airstream to be returned to the space by
the supply airstream. If applied cor-
rectly, this heat wheel cross contamina-
tion is considerably less than that
caused by the typical arrangement of
fume hood discharge stack and air-con-
ditioning system fresh air intake. Nei-
ther of these conditions creates a health
hazard with anything but the most toxic
of substances combined with high lev-
els of release.
The proper application of the heat wheel
with laboratory systems is imperative and
the operation and functional requirements
must be understood fully before design-
ing a system around their use. A critical
factor is the proper selection of the desic-
cant media of the wheel. For ideal opera-
tion, only water molecules should be
allowed to be adsorbed into the media to
allow for latent heat transfer. Other mol-
ecules should not be transferred into the
media by adsorption. The three angstrom
molecular sieve approaches this ideal.
Additionally, the wheel purge opera-
tion is affected by a variable volume ap-
proach. It is necessary to compensate for
this. This project required placing con-
trolled back pressure dampers in the sup-
ply airstream so that the supply to
exhaust stream air pressure differential
at the wheel remains constant. This level
of sophistication is unnecessary with a
constant volume approach.
Also, investigate the possibility of
frosting on the media in severe winter
conditions. Consult the equipment
vendor’s engineer to establish the need
for a specific remedy for the actual
project requirements, if necessary.
Passive Air Delivery
The conditioning of makeup air to room
neutral conditions allows air to be deliv-
ered to the space without concern for space
subcooling, dumping or creating drafts.
This allows for an approach that results in
considerable supply ductwork distribu-
tion cost savings, quiet operation, and
much simpler control, balancing, and
startup, as well as simpler operation and
maintenance requirements.
The makeup distribution design in-
volves air being delivered to the labo-
ratory area hallway ceiling, and from
there passively drawn into the space by
the action of the fume hood exhaust. A
fabric back draft damper is installed in
Can a Science Center with 110 F
Can a Science Center with 110 F
Can a Science Center with 110 F
Can a Science Center with 110 F
Can a Science Center with 110 Fume Hoods Be
ume Hoods Be
ume Hoods Be
ume Hoods Be
ume Hoods Be
Comfortable, Quiet and Energy Efficient?
Comfortable, Quiet and Energy Efficient?
Comfortable, Quiet and Energy Efficient?
Comfortable, Quiet and Energy Efficient?
Comfortable, Quiet and Energy Efficient?
February 2004
ASHRAE Journal
39
the partition above the corridor ceiling to maintain the lab
space at the desired negative pressure of approximately 0.03
in. negative pressure with respect to the hallway.
The damper’s openness is self-adjusting to the fume hood
exhaust quantity and naturally maintains a fume containment
air velocity at the transfer opening to the space and a relatively
constant lab pressure. An added benefit of this approach is that
the back draft damper instantly shuts when a lab door opens and
provides a gentle inward fume containment velocity through
the open door. This containment velocity typically is more ef-
fective than that provided by a constant supply to exhaust air
differential provided by traditional laboratory systems.
This passive makeup air delivery eliminates many of the
complicated flow measurement and tracking controls required
for a traditional VAV lab system. It is necessary to maintain
global building pressure conditions by synchronizing the
makeup supply air quantity with that exhausted from the
spaces. This is done at one location, within the makeup unit,
with a standard flow tracking technique.
The simplicity of the passive air delivery allows for a
simpler system startup and air system balancing. The air bal-
ance procedures only required calibrating the fume hood
exhaust controls and properly setting up the makeup air unit
flow tracking.
AHU
Heating =
32%
Reheat
Coil =
25%
AHU Cooling = 43%
Reheat Coil = 25%
AHU
Heating =
16%
AHU Cooling =
40%
Saved =
19%
Saved =43%
AHU Cooling =
33%
AHU
Heating =
10%
FCU
Cooling =
10%
Space
Heat =
4%
Saved =
69%
AHU
Cooling =
10%
AHU
Heating =
10%
FCU
Cooling =
8%
Space Heat = 3%
Total Heat Recovery
Makeup Air Unit
Sensible Recovery
Makeup Air Unit
100% Outside Air
AHU With Sensible Heat Recovery
100% Outside
Air AHU
A goal of building codes is the containment of fire and
smoke within a portion of a building to allow occupants to
safely exit the building and to protect property. These regu-
lations require the building systems do not degrade the ar-
chitectural barriers established to provide this containment.
A building’s corridors are a major component of the safe
egress provisions. Most codes relax the fire protection re-
quirements of the corridor system when the building is fully
sprinkled, but the importance of providing a smoke free exit
path is maintained.
The approach of using the corridor as a slightly pressur-
ized plenum both exceeds the intent and meets the letter of
most codes. This approach ensures the corridor, in all oper-
ating conditions, will have a positive pressure with respect
to the adjacent occupied spaces with airflow from the corri-
dor to the spaces. It also provides a smoke free source of
non-recirculated, outside air to dilute any smoke that does
enter the corridor. If the makeup unit does start circulating
smoke, the unit smoke detector will shut the unit down and
the corridor will revert to the code standard level of prevent-
ing smoke migration into the corridor.
The following discussion is based on the 2000 Interna-
tional Building Code (IBC) and International Mechanical Code
(IMC) since these are likely the most commonly invoked codes
nationwide. The IMC has a strong statement as follows:
“601.2 Air movement in egress elements. Exit and exit
access corridors shall not serve as supply, return, exhaust,
relief or ventilation air ducts or plenums except as permitted
by the International Building Code.”
The IBC allows two methods that permit the corridor ceil-
ing plenum approach presented in this article. The first and
most direct approach is to take advantage of the definition of
the extent of corridor as follows:
“708.4.3 Where the corridor ceiling is constructed as re-
quired for the corridor walls, the walls shall be permitted to
terminate at the upper membrane of such ceiling assembly.”
This allows the space above the corridor to be considered
not part of the corridor and allows its use as a supply ple-
num. Where this one hour rated ceiling may be considered
undesirable, a second approach to code compliance is avail-
able. This is provided by a subparagraph under 715.5.4 Fire
partitions, stating:
“7.15.5.4.1 Corridors. A listed smoke damper designed to
resist the passage of smoke shall be provided at each point
a duct or air transfer opening penetrates a corridor enclo-
sure required to have smoke and draft control doors in ac-
cordance with Section 714.2.3.”
This subparagraph allows the corridor to be considered
as a plenum since the air transfer openings directly relate to
the IMC definition of a plenum. It also provides for a means
of ensuring safety with that condition.
Safety Concerns & Code Compliance
Figure 2: Relative yearly system utility plant energy consumption (each pie segment is the percentage of yearly utility
energy consumed as compared to the total utility energy consumed by the 100% outside air AHU system.
40
ASHRAE Journal
February 2004
Because the fan coil and makeup air systems operate at low
pressures and velocities, the spaces are quiet. The only percep-
tible noise is that contributed by the fume hood exhaust sys-
tem. This factor was particularly important because of the
acoustically hard surfaces and the low sound levels required
by the teaching environment within the labs.
The fume hood controls consisted of a face velocity sensor
modulating an electronic motor-operated exhaust damper.
This control loop was local to the hood, and an interfacing
with a room controller was unnecessary. Any of the com-
monly available fume hood controllers based on velocity
sensing or sash position can be used because it is not neces-
sary to the exhaust volume from the lab (as with a flow track-
ing supply air delivery system).
The project’s design was under the 1993 BOCA code. This
code allowed the corridor ceiling plenum delivery system pro-
vided that the makeup to the corridor met or exceeded that
drawn into the spaces (as is always the case with this design).
With many of the more current codes, the design frequently
needs to incorporate a one-hour rated corridor ceiling or smoke
dampers on the transfer openings to the ceiling plenum. For
further discussion, see the sidebar on code compliance.
Conclusions
Incorporating heat recovery devices into the makeup air units
nearly doubles the equipment cost as compared to a simpler
heating and cooling 100% outside air-handling unit. However,
this cost is more than offset by three major areas of construction
savings. The size of the heating and refrigeration plant was re-
duced by almost 60%, the supply air ductwork was substan-
tially reduced and the control system is much simpler than that
required by a traditional VAV laboratory system. The final con-
struction costs of the mechanical HVAC systems for this facility
were under 90% of comparable facilities built in this area.
The heat wheel was a key component for the project’s
high level of energy efficiency. Initially, the purge section of
the wheel allowed cross contamination. This condition was cor-
rected by resetting the purge to match the actual controlled
differential pressure from the makeup to the exhaust airstream.
The system has operated for one year and has provided stable
and efficient operation through all operating conditions. The
only identifiable drawback of the approach appears to be the
high number of fan coils and the required maintenance associ-
ated with filter change out. This drawback is insignificant com-
pared to the other benefits of the system.
Advertisement in the print edition formerly in this space.
February 2004
ASHRAE Journal
15
By Glenn C. Hourahan, P.E., Member ASHRAE
O
About the Author
versized air-conditioning systems significantly degrade the ability
of unitary HVAC equipment to control humidity within residen-
tial and commercial buildings. Additionally, oversizing causes many
other problems such as large temperature differences between
rooms, occupant discomfort, higher installed cost and excessive part-
load operation (see sidebar on Page 16).
This article summarizes key steps in
performing such a procedure.
Step 1: Establish Building Design and
Criteria Requirements
Before undertaking a load calculation,
ascertain the type of HVAC systems (i.e.,
ducted vs. ductless equipment, gas-fired
Glenn C. Hourahan, P.E., is vice president of
Research & Technology for the Air Conditioning
Contractors of America (ACCA) in Arlington, Va.
He has served on various ASHRAE committees,
and is a member of the Task Group on Residential
and Small Buildings Applications (TG9.RSBA).
Reasons for designers/contractors to
routinely oversize HVAC equipment in-
clude not performing load calculations,
performing load calculations incor-
rectly, and attempting to avoid customer
complaints. However, to properly size
HVAC equipment, a rigorous heat gain/
heat loss procedure must be observed.
furnaces vs. electric heat pumps, etc.) that
are compatible with the building and the
building’s application. This includes de-
termining space requirements and
occupant needs. Appearance issues, archi-
tectural design concerns, and space con-
straints also influence system selection,
as well as how the mechanical equipment
responds to design and building require-
ments. The overall building budget and
system budget also impact the type of sys-
tem, zoning, and capabilities of the equip-
The following article was published in ASHRAE Journal, February 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
16
ASHRAE Journal ashrae.org
February 2004
ment to be selected. The fuel types avail-
able to the site, in addition to their rela-
tive costs, also have an impact.
Step 2: Determine the Design Loads
Determining heat loss/heat gain loads
at design conditions requires examina-
tion of several parameters.
Building Construction Parameters
It is critical that building construction
parameters be evaluated carefully, and
that assumptions on the related building
details are verified carefully. Examples
of such deliberations include: building
envelope, insulation type/level, glass
type and shading, solar orientation, and
duct tightness/location.
Design Conditions
Outdoor design conditions should be
the 1% cooling dry-bulb design point
for the specific geographic location of
the building. The indoor design condi-
tions should be based on customer needs
and requirements. As a default, design-
ers should observe the following nomi-
nal indoor design conditions:
Winter Heating Design Point: 70°F
(21°C) at 30% relative humidity.
Summer Cooling Design Point: 75°F
(24°C) at 50% relative humidity.
Full Load vs. Part Load
In performing the load analysis, it is
important to pay attention to the sensible
(i.e., temperature related) and latent loads
(i.e., moisture related). It needs to be rec-
ognized that the load calculation is based
on the peak-load conditions (sensible +
latent). For summer cooling, this gener-
ally occurs on a sunny, hot day, and the
peak sensible load occurs at the peak dry-
bulb condition. However, what happens
in the evening when the sun sets? What if
it is raining? It is reasonable to expect
some summer hours when the outdoor
condition may be in the low 80°Fs and
relative humidity is 100% (it’s raining!).
Since the design methodology results
in equipment sized for peak dry-bulb tem-
perature (the hot, sunny afternoon), the
air conditioner has excess capacity when
operating at non-peak, part load duty (the
other 99% of the time). Constant volume
unitary equipment, in being oversized for
a part-load condition, easily satisfies the
thermostat and cycles off long before mois-
ture removal can be affected. Cycling re-
sults in a warmer coil temperature with
less latent capacity than a colder coil.
Hence, just when latent removal capabil-
ity may be needed most, it is least avail-
able. The tradeoff is whether it is preferable
to be a little warm on the hottest days, or
maintain setpoint on the design day,
thereby providing poorer humidity con-
trol almost all of the rest of the time.
Step 3: Do Not Add Safety Factors
Once a load calculation has been de-
termined, and the sensible and latent loads
established, it is important not to ruin the
good work by arbitrarily adding safety
factors. Routinely adding “just-in-case”
safety factors of 25% to 100% is unac-
ceptable for most unitary applications.
The practice results in equipment cycling
(and hence a warmer average coil tem-
perature), and may result in too much air-
flow (again increasing the coil
temperature and decreasing latent capac-
ity). Additional ways to ruin an otherwise
good load determination include:
• Overly conservative assumptions
on the building construction details.
Purposely using “loose” or “conserva-
tive” design criteria to increase the cal-
culated cooling requirement is
unnecessary and counterproductive for
obtaining proper loads.
• Failure to observe room and build-
ing diversity factors. The required ca-
pacity is not necessarily the sum of the
peak individual room loads. It must be
observed that buildings with large lev-
els of solar glass load — especially if
these windows are predominantly on one
side of the structure — will have rooms
with large loads that peak at different
times than other rooms.
• Upsizing equipment in the belief that
bigger is better. This is a problem with
customers who think buying a larger unit
for nearly the same money is a good
value. Designers need to explain the ben-
efits of using properly sized equipment.
Step 4: Verifying System Capacities
In verifying capacities and making the
• Marginal part load temperature control
• Large temperature differences between
rooms
• Degraded humidity control
• Drafts and noise
• Occupant discomfort/dissatisfaction
• Larger ducts installed
• Increased electrical circuit sizing
• Excessive part load operation
• Frequent cycling (loading/unloading)
• Shorter equipment life
• Nuisance service calls
• Higher installed costs
• Increased operating expense
• Increased installed load on the public
utility system
• Increased potential for mold growth
• Potential to contribute to asthma and other
respiratory conditions
Effects of
Effects of
Effects of
Effects of
Effects of
Oversizing
Oversizing
Oversizing
Oversizing
Oversizing
• Load determination was not made
· Prior experience is used to “guess”
the load
· Simple replacement of “like” for
“like”:
- Assumes that the original installa-
tion was correct
- Ignores whether building functions
have changed
- Ignores building upgrades
(lighting, insulation, etc.)
· Use of obsolete and inadequate “rules
of thumb”
• Incorrect observance of procedures
· Mistakes in the load calculation
· Overly conservative assumptions on
building attributes
· Use of safety factors
· Designers compensate for air distri-
bution problems by oversizing equipment
• Safeguarding callbacks
· Designers seek to minimize occupant
complaints on days that exceed design
conditions
Reasons for
Reasons for
Reasons for
Reasons for
Reasons for
Oversizing
Oversizing
Oversizing
Oversizing
Oversizing
February 2004
ASHRAE Journal
17
final equipment selection, it is essential
to observe all manufacturers’ sizing, se-
lection, and application guidelines. As pre-
viously noted, be sure that the equipment
can meet the sensible and latent cooling
requirements without being oversized. For
controlling moisture within the building,
it is crucial that designers verify that the
selected equipment has the capability to
handle the latent load at full load opera-
tion (peak dry bulb conditions) and part
load operation (peak wet-bulb conditions).
Step 5: Considerations if Equipment
Cannot Satisfy Latent Requirements
If the selected unitary equipment is
unable to satisfy the full-load and/or part-
load latent requirements, equipment
manufacturers offer innovative solutions
for modulating latent capacity:
• Modified control strategies that en-
gage the cooling equipment based on hu-
midistat demand. However, humidistat
control is likely to require reheat to pre-
vent overcooling in the conditioned
space. Other control sequences can per-
mit the evaporator to operate at a lower
temperature.
• Optimized equipment using multi-
speed/variable-speed indoor fan units en-
able lower supply air temperatures.
Reduced airflow increases opportunities
to remove moisture from the airstream.
• Hybrid equipment that uses wrap-
around heat pipes or air-to-air heat ex-
changers. The intent is to reheat the dry
supply air leaving the dehumidifying coil
with heat recovered from the air entering
the coil. This approach allows the cool-
ing coil to wring out as much moisture as
possible from the preconditioned air.
For humid applications, or where a high
level of humidity control is needed, de-
signers should consider independently
controlling temperature and humidity:
• Whole building dehumidification
equipment (perhaps interconnected to the
primary fan and using the same duct sys-
tem as the air-conditioning system) can
independently control moisture loads.
• Dedicated outdoor air systems can
better reduce the moisture loads that arise
due to the introduction of warm, moist
air for ventilation requirements since the
outdoor air is preconditioned before
mixing with the indoor return air.
Both approaches eliminate a major part
of moisture load, and allow the primary
coil to do a better job of sensible cooling.
Conclusion
Correct sizing and selection of unitary
equipment, appropriately controlled, are
important steps to maintain proper humid-
ity levels. This requires configuring the
HVAC system to meet sensible and latent
loads, not only at the design conditions
(full load), but also over a broad range of
off-design conditions (part loads).
Subsequent steps for controlling build-
ing humidity levels include ensuring the
selected building systems (HVAC equip-
ment, ductwork, envelope, etc.) are prop-
erly installed, commissioned, maintained,
and serviced over the building’s life.
Advertisement in the print edition formerly in this space.
28
ASHRAE Journal ashrae.org
February 2004
he University of California, Riverside (UCR) in Southern California
is the fastest growing campus in the UC system. The campus has
approximately 3 million ft2 (279 000 m2) of assignable facilities, includ-
ing many science buildings with 100% outside ventilation air.
Planning and modifying the campus’ chilled water system has oc-
curred slowly, as resources were available. Unfortunately, those modi-
fications have not always kept up with the campus’ rapid expansion.
Moreover, a lack of enforced chilled water system design standards
resulted in many different building interfaces.
The resulting problems with the chilled
water system included unexpected low, and
even negative, differential pressure (Delta
P) near the end of chilled water distribu-
tion mains, and high chilled water system
Delta P near the central plant. The unex-
pected low and negative Delta P resulted
in low chilled water flow and thermal com-
fort complaints in buildings located at the
Specific causes of the chilled water
problems include:
1. A mixture of constant-speed series
tertiary pumps and tertiary pumps with
bridge connections;
2. Secondary distribution piping con-
straints caused the secondary pumps to
be inadequate to the task of keeping the
distribution system positive;
3. Lack of variable speed drives
(VSDs) on the series tertiary pumps;
4. Flow limitations through the TES
system which could no longer carry the
full peak load;
5. Coils selected for low Delta Ts (10°F
to 12°F [5.5°C to 7°C]);
6. Some chilled water bypassing; and
7. Reverse or inoperable controls.
affected ends of the distribution system.
At the same time, high Delta Ps near
the central plant forced open control
valves, contributing to the central plant
experiencing low chilled water tempera-
ture differential (Delta T). This resulted
in loss of thermal energy storage (TES)
capacity, increased pumping energy, and
reduced available cooling capacity.
Lucas B. Hyman, P.E., is president of Goss En-
gineering, Corona, Calif.
Don Little is a senior project manager with the
Farnsworth Group, Los Angeles.
About the Author
By Lucas B. Hyman, P.E., Member ASHRAE, and Don Little
Bourns Engineering building at UCR.
T
The following article was published in ASHRAE Journal, February 2004. © Copyright
2004 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or
distributed electronically or in paper form without permission of ASHRAE.
February 2004
ASHRAE Journal
29
Thermal comfort complaints resulted
primarily from a lack of chilled water flow
to the buildings experience negative dif-
ferential pressures. The chilled water sys-
tems for the affected buildings were not
designed for negative differential pres-
sures (i.e., the chilled water pumps did not
have enough head for this condition).
The design team developed a multi-
faceted approach to solve the problems.
Solutions included:
1. Modifying the existing chilled wa-
ter distribution system to reduce system
drops and system constraints;
2. Adding a central plant secondary
chilled water distribution pump to in-
crease pumping capacity;
3. Installing, at buildings near the cen-
tral plant, modulating two-way pressure-
independent control valves (PICVs) to
improve controllability at high Delta Ps
and to help prevent chilled water bypass-
ing via forced open control valves;
4. Converting from a full storage TES
operational strategy to a partial storage
strategy; and
5. Stopping short circuits (bypass of
chilled water supply to return), correct-
ing reverse logic on some control valves,
and addressing other control deficiencies.
VFDs were not added to tertiary pumps
because the campus limited the scope of
any actual building chilled water system
work. After the modifications were com-
pleted, the UCR chilled water distribution
system achieved a positive Delta P at the
end of the piping mains, achieved cool-
ing thermal comfort in previous problem
buildings, and attained a 20°F (11°C) Delta
T in the chilled water and TES system.
Chilled Water System
The campus central plant produces
chilled water, steam, and compressed air
that are distributed to the campus build-
ings. Piping mains are routed primarily in
underground walkthrough utility tunnels,
with some direct-buried mains. Chilled
water is used for space conditioning and
some lab process. Steam is used for space
heating, domestic hot water (DHW) pro-
duction, industrial hot water (IHW) pro-
duction, swimming pool heat, and
laboratory building local steam generation.
The central plant operates 24-hours-
per-day, seven-days-a-week with only
occasional (once a year) maintenance
shutdowns. Cooling is required year-
round. The central chiller plant consists
of large electric-drive centrifugal chill-
ers, field-erected cooling towers, a strati-
fied chilled water TES tank, pumps,
controls, and associated piping.
The five central plant chillers range in
size from 1,000 to 1,250 tons (3500 to
4395 kW) of cooling with a total nomi-
nal capacity of approximately 5,700 tons
(20 047 kW). The chillers are piped in
series arrangement to generate a 20°F
(11°C) Delta T (based on design condi-
tions of 39°F [4°C] chilled water supply
and 59°F [15°C] chilled water return).
The chilled water TES system, which
was added in 1992, was designed for a ca-
pacity of 24,000 ton-hours (84 408 kW-h)
and holds approximately 2 million gal-
lons (7.6 million L) of chilled water. The
partially buried concrete TES tank is lo-
cated at a high elevation above the main
campus and near the central plant. The TES
system was designed to shift cooling pro-
duction from the high electric cost on-peak
period to the lower cost off-peak period.
Figure 1 provides a simplified schematic
diagram of the central plant chilled water
system. A primary loop bypass is used to
maintain primary loop leaving water tem-
perature by blending some of the chilled
water supply back to the inlet of the chiller.
For the most part, UCR developed the
chilled water system with a primary-sec-
ondary-tertiary pumping arrangement.
The primary loop circulates chilled water
through the chillers and TES tank, while
the secondary system distributes chilled
water from the central plant to campus
buildings. The secondary chilled water
distribution system consists of a direct-
return network system as shown in Figure
2. The figure shows the UCR campus lay-
out with existing and future buildings, ex-
isting chilled water piping, the new
piping added as part of these recent modi-
fications, and future proposed chilled
water piping to complete the loop.
Central plant secondary chilled water
pumps are equipped with variable fre-
quency drives (VFDs), which attempt to
modulate the chilled water pump speed
to maintain a small fixed positive differ-
ential pressure across the most hydrauli-
cally remote building connection as
illustrated in Figure 3b. Typically in a
primary/secondary/tertiary system the
secondary pumps maintain pressure at
the connection of the most remote build-
ing and the tertiary pumps maintain pres-
sure at the most remote coil. Even with
tertiary pumps in series with the second-
ary pumps, one would still want to em-
ploy this strategy to prevent over
Photo: Office of Marketing & Media Relations, UCR
30
ASHRAE Journal ashrae.org
February 2004
pressurization of the system. If the remote buildings do not
have tertiary pumps, then a higher differential pressure at the
remote building is required.
Unfortunately, no campus building chilled water design stan-
dard was followed or enforced as the campus grew over the last
50 years. Many of the older buildings’ hydronic chilled water
systems were designed with constant speed pumps, 10°F to 12°F
(5.5°C to 7°C) Delta T coils, and three-way coil control valves.
The tertiary pumps included a hodge-podge of different sys-
tems with some buildings designed with chilled water pumps
upstream of cooling coils and with some buildings designed
with chilled water pumps downstream of cooling coils. Most
tertiary pumps were piped in series with the central plant sec-
ondary chilled water pumps (see later discussion). Note tertiary
pumps in series with secondary pumps can function well if the
tertiary pumps are equipped with variable speed drives.
New buildings constructed at UCR also have included a vari-
ety of chilled water systems and methods for interconnection to
the campus secondary chilled water distribution system. A few
newer buildings have been equipped with VFDs on the building
chilled water pumps, and a few areas and facilities do not use
tertiary building chilled water pumps (see later discussion). This
variation of chilled water systems and interfaces has not always
been compatible with the chilled water distribution system or
the chilled water TES system requirements. For example, the
chilled water TES system economics depend on a high Delta T,
since the capacity of the TES tank is directly proportional to the
Delta T between chilled water supply and return temperatures.
Buildings without pumps do not work well when those build-
ings are adjacent to other buildings with constant speed pumps
not hydraulically decoupled. Figure 3a shows a simplified sche-
matic of a sample mix of building CHW systems at UCR. Note,
many buildings are now hydraulically decoupled, and most
buildings have multiple coils
When UCR constructed the TES system, some effort (but
not the ideal project) was made to improve the building
chilled water interfaces and campus Delta T. Due to project
constraints imposed by the campus, the building work was
limited to some major campus buildings and then only in-
cluded closing off the bypasses on coil three-way valves and
installing a chilled water bypass (hydraulic decoupler) at the
building/secondary interface.1
To prevent chilled water supply bypassing to the chilled wa-
ter return resulting in low Delta T and reduced TES capacity, the
bypass on coil three-way control valves were closed in an at-
tempt inexpensively to convert the three-way valves to two-way
valves (this resulted in poor valve control and contributed to
chilled water system problems). Also, building/secondary chilled
water bypasses were installed on some buildings to hydrauli-
cally decouple the building from the secondary chilled water
system to help prevent the building constant speed pumps from
impacting the secondary distribution system.
The conversion of three-way valves to two-way valves and
lowering the chilled water supply temperature allowed for the
existing 12°F (7°C) Delta T system to become at least a 17°F
(9°C) Delta T system. It was hoped that these modifications
would help ease distribution constraints, and for a time they did.
Figure 4 shows a schematic diagram of an existing building
hydraulically decoupled chilled water system at UCR (Figure 4
does not show all building types).
Figure 1: Central plant chilled water schematic for the University of California, Riverside.
To
Campus
From
Campus
39°F
Chilled
Water
Supply
Secondary
Distribution
Pumps
Chilled Water
Return
59°F
VFD
VFD
VFD
TES
24,000
Ton-Hrs
at
20°F
Delta T
Chiller 4
Chiller 5
Chiller 3
Chiller 1
Chiller 2
CWR
Primary
CHW
Pumps
February 2004
ASHRAE Journal
31
System Problems
Unfortunately, at the end of the
1990s, the campus still had a mix-
ture of constant-speed series tertiary
pumps and tertiary pumps with
bridge connections, and new build-
ing chilled water systems continue
to include a variety of systems de-
pending on the engineer of record
(one recent building only had a
50°F (10°C) chilled water return
temperature, a 10°F [5.5°C] Delta
T). As the campus added new build-
ings over the last decade (with a va-
riety of tertiary chilled water
systems and connection methods),
the campus again experienced sec-
ondary chilled water system prob-
lems of low and negative differential
pressures and low Delta T s. As UCR
added new cooling loads, the
chilled water distribution system
experienced excessive pressure
drops. The TES system had exces-
sive flow (above design) and could
no longer carry the full peak load.
Most of the older buildings still
have the low Delta T coils designed for a 10°F to 12°F (5.5°C
to 7°C) Delta T with the correspondingly high building chilled
water flow rates.
Constant speed (vs. variable speed) building tertiary chilled
water pumps (especially oversized pumps) in series (vs. hy-
draulically decoupled) with inadequate central plant second-
ary chilled water pumps/distribution-mains tend to reduce
chilled water supply pressure and increase chilled water return
pressure. This resulted in a phenomenon at the end of the sys-
tem where the chilled water return pressure was higher than the
chilled water supply pressure (i.e., negative Delta P) as shown
in Figure 3C. The unexpected (vs. expected2) negative Delta P
reduced chilled water flow to affected buildings causing ther-
mal comfort complaints.
Thermal comfort complaints resulted primarily from lack of
chilled water flow to those buildings experience negative dif-
ferential pressures as those affected building chilled water sys-
tem were not designed for negative differential pressures (i.e.,
the chilled water pumps did not have enough head for this
condition). Obviously, at the same time some building chilled
water pumps had more than enough dynamic head and pres-
surized the chilled water return system.
As the campus experienced negative Delta P problems in
the secondary loop, the secondary chilled water pumps, per
the programmed control sequence, would increase speed in an
attempt to maintain a positive Delta P of 5 psid (34 kPa) at the
end of the secondary loop. On peak cooling days, even when
both secondary distribution pumps operated at 100% rated
speed. Positive differential pressure could not be achieved at
the ends of the secondary distribution system.
To make matters worse, when the secondary chilled water
pumps would ramp up to 100%, the chilled water return tem-
perature would decrease lowering the chilled water system Delta
T (please see investigation discussion below). This decrease in
chilled water return temperature reduced the TES capacity. On
a 20°F (11°C) Delta T system, a 1°F (0.5°C) drop in Delta T to
19°F (10.5°C) represents a 5% loss of capacity.
When the TES system was designed in 1992, it was sized as a
full storage system and shifted approximately 24,000 ton-hours
(84 408 kW) from the on-peak window. A full storage TES sys-
tem allows for all the electric-drive chillers to be off during the
utility’s on-peak period (six hours in this case). With a full stor-
age system, during the on-peak period, all cooling is provided
directly from the chilled water TES tank. The central plant chill-
ers operate during the off-peak and mid-peak periods to charge
the TES tank and serve the campus cooling loads.
The TES tank diffusers were sized for a peak flow rate of
approximately 5,000 gpm (315 L/s). As more buildings were
constructed and added to the central plant chilled water sys-
tem during the 1990s, the campus peak cooling loads and
subsequent chilled water flow rates exceeded that of the origi-
nal TES capacity.
Legend
Future Building
Central Plant
Future Piping
Existing Piping
New Piping
Central
Plant
TES Tank 1
TES Tank 2
Satellite Plant Under Construction
Figure 2: Secondary chilled water distribution system.
32
ASHRAE Journal ashrae.org
February 2004
With current peak campus chilled water flow
greater than 7,000 gpm (442 L/s), the peak
design diffuser flow rate has been exceeded.
Even increasing the diffuser flow rate, the stor-
age would not be adequate to meet the cool-
ing needs during the six-hour on-peak period.
Without additional storage capacity, UCR’s
central plant operating strategy needed to
change to a partial storage strategy, where
some chillers are operated in parallel with the
TES during the on-peak period.
Due to agreements with the utility, the staff
at the UCR physical plant believed that they
could not, or should not, operate chillers dur-
ing the on-peak period. To meet the increased
cooling loads, the flow rate through the tank
was increased. While the TES had an excel-
lent octagonal diffuser design that could
handle the increased flow rate, the 40% in-
crease in flow nearly doubled the pressure
drop through the TES system, which is in both
the primary and secondary loops. This de-
creased the flow pressure to the campus loop,
since the central plant secondary pumps have
a fixed maximum combined flow and pres-
sure performance capacity (as all centrifugal
pumps do for a given rpm). It also appeared
to increase the thermocline thickness, which
in turn reduced TES tank capacity. Operating
at the original conditions, the TES tank had
typically maintained a thermocline of 1 ft
(0.3 m) thick. At the higher flow rate, the ther-
mocline increased to more than 3 ft (0.9 m)
thick.
Even if the pumps and diffusers could
handle the higher flow rate and pressure dif-
ferential, it is not clear how the extra ton-hours would be achieved
without additional thermal storage and/or chiller output.
Investigation and Analysis
In 1998, UCR had the chilled water system evaluated and
analyzed. As briefly discussed above, this investigation found
that problems and challenges existed with the generation, dis-
tribution, and building interfaces of the chilled water distribu-
tion system. The evaluation also estimated that the peak
campus cooling loads in 2010 would be approximately 12,000
refrigeration tons (42 204 kW) of cooling.
To alleviate the low and negative Delta P, it was apparent
that: the secondary distribution system excessive pressure
drops had to be reduced; additional secondary chilled water
pumping was needed; building constant speed chilled water
pumps could not be allowed to “pressurize” the chilled water
return mains; and that control valves near the central plant had
to be prevented from being forced open by high differential
pressure thereby bleeding off chilled water needed for the end
of the distribution system and contributing to low Delta T.
During field data collection, as noted earlier, it was discovered
that chilled water two-way control valves in some buildings near
the central plant, could be forced open by secondary distribu-
tion system high differential pressure. This resulted in bypass
flow in the tertiary system. That is, the control valves could not
withstand the high Delta Ps causing excessive flows and low
Delta T due to the chilled water supply flowing to the chilled
water return without any controlled heat gain.
Hydronic control valves need to be selected not only for the
maximum system supply static pressure and the operating pres-
sure differential with controllability over the range of flows and
differential pressures, but also importantly, in this case, for the
impact of maximum Delta P on the valves ability to close off.3,4
In pneumatic valves, the ability to close off is a function of the
Secondary Distribution System Schematic \*\*
Unexpected Negative Differential Secondary System
\*Many buildings have multiple coils. \*\*Schematic shows different system types.
Cooling
Coil
Delta P Most
Hydraulically Remote
Building
VFD
VFD
Buildings\*
Chilled Water Return Mains
Secondary
CHW Pump
Secondary
CHW Pump
Delta P
Secondary
CHW Pump
Delta P
at Peak Flow Rate
Friction Rate
at Reduced
Flow Rate
Building Delta P
at Peak Flow Rate
Friction Rate
Building Delta P
Building
Pressure Drop
Constant
Speed
Pump Head
Negative
Differential
3a
3a
3a
3a
3a
Chilled Water Supply Mains
3b
3b
3b
3b
3b Properly Controlled Secondary System
3c
3c
3c
3c
3c
Figure 3: Chilled water distribution system—pressure vs. position.
February 2004
ASHRAE Journal
33
spring rate, the diaphragm size, and
the available air pressure.
As the secondary chilled water dis-
tribution system was obviously con-
strained, a computer hydraulic model
of the existing chilled water distribu-
tion system was developed to analyze
the flow and pressure requirements.
The hydraulic model was calibrated
by taking actual flow and pressure
measurements at different pump
speeds throughout the secondary dis-
tribution system. After calibration,
the chilled water distribution system
and secondary chilled water distribu-
tion pumps were then analyzed with
the computer model to simulate dif-
ferent distribution system expansion
alternatives trying to maintain the use
of the two existing 250 hp (187 kW) secondary distribution
pumps. The model was used to determine the most cost effective
method of expanding the secondary distribution system to meet
existing and future cooling loads. The team developed a pro-
posed loop system as shown in Figure 2.
The team also determined that some of the building pumps
close to the central plant were not required since the differen-
tial pressure was enough head to provide for building chilled
water flow. While not within the scope of this article to discuss
the various types and advantages/disadvantages of different
distribution system, it should be noted that it is possible to
have a primary-secondary chilled water system without ter-
tiary building pumps. The elimination of building tertiary
pumps may be a more efficient system due to less overall losses
(multiple fitting/motors) provided that the there is not a hy-
draulically remote building (or group of buildings) increasing
the required dynamic head on the secondary distribution
pumps. It is also possible to design a system without second-
ary distribution pumps using the building pumps to pump
water through the distribution system.
Where building pumps are used, the required pump head should
be equal to the building pressure loss (i.e., coil, control valve,
piping, fittings, etc.) minus the available secondary differential
pressure. Note that the secondary differential pressure varies from
the minimum remote differential pressure set point at low flow to
the maximum differential pressure at peak central plant flow.
VFD driven pumps make it easy to match pump and building
requirements (assuming the pumps are oversized as is often the
case) since the pump can slow down to match the building Delta
P requirements. Where pumps may only sometimes be needed, a
pump bypass with check valve can be installed.5
To reduce existing tertiary pump head (an important ele-
ment in preventing the unplanned for negative differential
challenges), the options are: remove/bypass pumps if not
needed, add VFDs, trim impellers, replace with new appropri-
ately sized pumps, or throttle the pumps. The best option is
the option with the lowest life cycle costs and should be deter-
mined on a case-by-case basis. From a technical and energy
perspective the variable speed pumps (either existing or with
new pumps) is the best option. Throttling the pumps requires
no capital costs but has a high energy penalty; however this
method does not work at all flow conditions, since at low flow
rates when the pump “rides up its curve,” the pump can still
draw down the supply and pressurize the return.
The TES System
It is extremely important to maintain a constant and a high
Delta T for successful stratified chilled water TES. This cannot
be overstated; it is key to the economic success of TES. A sys-
tem operated or designed for 10°F (5.5°C) vs. 20°F (11°C) Delta
T requires twice the TES tank capacity and flow rate throughout
the primary and secondary system to achieve the same cooling
load. Also, pumping energy in the same distribution system is
roughly proportional to the cube of the flow. Thus, all else
being equal, twice the flow rate requires nearly eight times the
pumping horsepower and energy. High Delta T chilled water
systems versus low Delta T systems generally have:
• Greater TES capacity, for a given tank size,
• Greater cooling capacity for a given pipe size,
• Lower TES and piping capital costs, and
• Lower pumping energy costs.
During the investigation, several direct bypasses (open short
circuiting in the tertiary systems) were found. These were closed
off. In addition, some secondary system and building controls
were not set or functional and could not operate properly. For
example, key signal wires were cut and some control valves
were operating in reverse. A repair deficiency list was devel-
oped as part of the study.
Constant Speed Pump
45°F
Campus
CWS
Campus
CWR
AHU Coil
AHU Coil
AHU Coil
40°F
57°F
TT
TT
TT
Via Control Panel (Typical)
Figure 4: Decoupled building chilled water system.
34
ASHRAE Journal ashrae.org
February 2004
Solutions
An effective solution required a multifaceted approach to
address the generation, distribution, and building interface
challenges.
Making changes to the chilled water generation strategy was
the easiest problem to resolve, once the issues were understood.
Discussions with the City of Riverside on energy management
and available options led to the approval and construction of a
second chilled water storage tank. The existing TES system
currently operates as a partial storage load shifting plant with
some of the central plant chillers concurrently operating in
parallel. This allows the central plant with TES to meet the
daily cooling load and peak cooling rate, while preventing
excessive flows and pressure drops in the TES tank loop.
The results and analysis of the hydraulic model showed, as
observed, that the chilled water distribution system capacity
was constrained. A phased plan to modify and to expand the
distribution system to meet existing and projected chilled water
flow requirements was developed as shown in Figure 2. A loop
system was developed to include a proposed satellite chiller
plant. The loop system allows for multiple chilled water flow
paths and resultant reduction in required pump head as well as
increased system reliability.
The first phase of the distribution system modifications in-
volved the construction of direct-buried 20 in. (0.5 m) chilled
water supply and return mains from the central chiller plant
across campus (as shown in red on Figure 2). Connections to
the existing chilled water distribution system were made at
key locations along the way to support “starved” areas and
boost supply pressure to these buildings.
The modifications also included adding at the central plant a
third 250 hp (187 kW) VFD driven secondary chilled water dis-
tribution pump. This third pump is in parallel with the two exist-
ing pumps. The three chilled water pumps operating in parallel
will be able to deliver approximately 8,500 gpm (536 L/s), which
corresponds to approximately 7,100 tons (24 970 kW) with a
20°F (11°C) Delta T (the goal of the chilled water system).
To prevent chilled water bypassing in control valves some
insufficient springs were replaced. For better control at high
differential pressures and to prevent bypassing, the team used
PICVs in the critical buildings near the central plant. Eight lo-
cations for PICVs were identified and buildings modifications
were completed in February 2002. The modulating two-way
PICVs provide the proper variable flow rate regardless of the
secondary system differential pressure (up to a maximum range).
As a short-term fix, due to a lack of available capital, in
buildings that are not decoupled, constant speed pumps were
throttled to help reduce unnecessary pressure effects. When
capital becomes available it is hoped that building systems
will be converted to variable flow.
The team also recommended using high Delta T coils. Some
of the new and retrofitted 100% OSA laboratory buildings at
UCR were provided with 40°F (4°C) chilled water coils. The
goal is to have all new building equipped with high Delta T
coils. As existing building coils are replaced, they should be
retrofitted with high Delta T coils. Each existing coil replaced
helps to improve the aggregate campus chilled water Delta T.
Summary
Since the central plant/TES operational strategy was changed
from full storage to partial storage, the new 20 in. (0.5 m) piping
mains installed, the addition of a third secondary chilled water
pump, and chilled water bypassing prevented through the in-
stallation of control valves capable of withstanding the differ-
ential pressure; the UCR campus has for the first time
experienced a stable positive Delta P at the most hydraulically
remote building, achieved thermal cooling comfort in build-
ings, reduced central plant chilled water flow rates, and obtained
a 20°F (11°C) Delta T. The Delta P has gone from –25 psid (–172
kPa) (uncontrollable) to 5 psid (34 kPa) (controlled) in the most
adversely effected sector. The VFDs for the most remote build-
ing (Bourns) chilled water pumps now run at minimum speed.
The main conclusion from this chiller and TES plant analy-
sis is that an integrated approach must be taken. The central
plant cannot be sized to meet the peak and 24-hour cooling
load without analyzing the hydraulics and performance of the
complete system. This includes operation and control of ter-
tiary loads to meet the users requirements (both high and low
temperature needs, laboratory needs, research needs, ventila-
tion needs, and humidity requirements) and the system hy-
draulic requirements. Otherwise, the economic expectations
will not be achieved.
To achieve the maximum benefits from the campus chilled
water system, the campus needs to:
• Require high Delta T coils on all new campus buildings,
• Continue to retrofit existing building cooling coils with
high Delta T coils,
• Require all buildings to be variable chilled water flow to
ensure Delta Ts remain high as possible under all load conditions,
• Verify the proper selection of chilled water control valves,
• Continue to expand the chilled water distribution system
into a loop system, and
• Add additional chiller/TES capacity as loads grow (in
progress).
References
1. 2000 ASHRAE Handbook—HVAC Systems and Equipment.
Chapter 12, Hydronic Heating and Cooling System Design.
2. Macmillan, J.G. and D.J. Wessel. 2002. “Central Chiller Plant for
Agricultural Campus.” Heating/Piping/Air Conditioning Engineering (11).
3. Hegberg, M.C. 2000. “Control valve selection for hydronic sys-
tems.” ASHRAE Journal 42(11).
4. Avery, G. 2000. “Selecting valves and piping coils.” ASHRAE
Journal 42(4).
5. Avery, G. 2001. “Improving the efficiency of chilled water plants.”
ASHRAE Journal 43(5).
February 2004
ASHRAE Journal
51
Condensing Natural Gas
Water Heaters
By Peter Pescatore, , , , , Kurt W. Roth, Ph.D., Associate Member ASHRAE,
and James Brodrick, Ph.D., Member ASHRAE
W
This is the 12th article covering one of several energy-sav-
ing technologies evaluated in a recent U.S. Department of
Energy report. The complete report is at www.eren.doe.gov/
buildings/documents.
ater heating accounts for about 17% of primary
energy consumed in residential buildings and
7% of commercial.1 Overall, natural gas-fired units
account for nearly half of all water heater energy consump-
tion. Current mass-marketed storage-type gas-fired
water heaters have efficiencies that lie well below thermody-
namic limits.
Standard water heater efficiencies, as measured by an en-
ergy factor (EF), typically lie between 0.55 and 0.60. This
minimal efficiency level reflects two primary factors.
First, gas-fired units suffer from flue standby losses. During
periods of burner inactivity, the hot water tank heats the air in
the flue. The heated air rises up the flue and leaves the hot
water heater, which increases the amount of energy required to
maintain hot water set points.
Second, most gas-fired appliances are designed to operate
outside the condensing regime. Natural gas contains small
quantities of sulfur that react with the water produced in the
combustion process to generate sulfuric acid vapor. If the
temperature of the flue gases falls below the dew point of the
sulfuric acid vapor under operating conditions, the sulfuric
acid can condense on colder surfaces. The cyclical accumu-
lation of sulfuric acid and subsequent dry out corrodes many
common materials, including conventional steels.
Most gas-fired appliances, including water heaters, avoid
condensation by ensuring that the flue gas temperature leav-
ing the appliance exceeds the condensing regime by a suffi-
cient margin. The appliance, however, can extract only a
limited portion of the combustion energy, about 80% of the
heat in the case of natural gas.
Commercial and residential condensing gas water heaters
do exist. Typically, they use stainless steel heat exchangers
that resist corrosion, which allows them to operate in
the condension regime. Consequently, they achieve signifi-
cantly higher EFs, up to as high as 0.86. The need for special
materials, however, also increases the cost of the products. As
a result, condensing units have captured only a few percent
of the commercial water heater market and less than 1% of
the residential market.
Energy Savings Potential
New NAECA energy standards that come into effect in
2004 mandate that standard storage type natural gas water
heaters must have a minimum energy factors of 0.594 (for a
40-gallon [151 L]water heater). A condensing water heater
that achieves an energy factor of 0.86 consumes about 30%
less energy than a conventional unit at the 2004 NAECA
level.2 Commercial water heaters typically have higher duty
cycles than residential units, in which case thermal efficiency
becomes the relevant metric. Condensing designs achieve
thermal efficiencies in excess of 90% as compared to the
ANSI/ASHRAE/IESNA Standard 90.1, Energy Standard for
Buildings Except Low-Rise Residential Buildings, minimum
of 80%, which decreases unit energy consumption by at least
11%. On a national scale, this translates into an annual en-
ergy savings potential of greater than 0.5 quad.
Market Factors
The high cost of existing condensing water heaters has clearly
had an adverse effect on their market share. Higher-efficiency
water heaters incorporate items such as stainless steel tanks and
heat exchangers as well as expensive burner systems to achieve
the higher efficiencies. In addition to the direct cost impact of
these components, stainless steel tanks also increase the diffi-
culty of welding the tank and assembling the unit.
The increased cost of current high-efficiency water heaters
make them less than desirable for many consumers. For ex-
ample, a conventional water heater may cost between $200
and $400 (uninstalled). In contrast, one manufacturer’s con-
densing natural gas residential water heater with an energy
factor of 0.86 costs approximately $1,500 (uninstalled). Simi-
larly, a high-efficiency model for commercial buildings typi-
cally will cost more than $2,000 as compared to around $1,000
for a conventional model.3
Alternate approaches exist for condensing water heaters
that result in somewhat lower energy factors than the highest-
The following article was published in ASHRAE Journal, January 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
52
ASHRAE Journal ashrae.org
February 2004
efficiency units but that could realize
greater market penetration due to signifi-
cantly lower first cost.
The Department of Energy has funded
a development program to develop a
market-optimized residential condens-
ing water heater.3 This approach incor-
porates as many standard water heater
components as possible, including tanks,
combustion chambers, burners, igniters,
gas valves, and controls. Furthermore,
the unit uses a heat exchanger with enam-
eled surfaces to provide corrosion resis-
tance instead of a more costly stainless
steel heat exchanger; this becomes the
primary difference — and cost increase
— relative to conventional units (Figure
1). The net result is a condensing water
heater design with an EF of around 0.78
that could cost less than $1,000 (com-
pared to ~$1,500 or more for existing
condensing water heaters).
Additional analyses suggest that the
market attractiveness of the unit would
increase if applied as part of a combina-
tion heat and hot water system. The
higher energy usage levels associated
with this type of heating system results
in much shorter payback periods. Long-
term accelerated life testing of the de-
sign approach will be needed to confirm
that the product meets the desired level
of reliability.
Other potential concerns include the
need to drain condensate from condens-
ing water heaters and the greater height
of condensing water heaters (due to a
draft induction fan on the top of the
unit). Both issues have been success-
fully overcome in condensing furnace
and induced-draft water heaters, respec-
tively, and should not pose major barri-
ers to commercialization of condensing
water heaters.
References
1. BTS. 2003. “2003 Buildings En-
ergy DataBook.” U.S. Department of
Energy, Office of Energy Efficiency and
Renewable Energy, Building Technol-
ogy Program. Downloaded from http://
buildingsdatabook.eere. energy.gov.
2. CFR. 2001. “10 CFR, Part 430 – en-
ergy conservation program for consumer
products: energy conservation standards
for water heaters; final rule.” Federal Reg-
ister Part VIII: Department of Energy, Of-
fice of Energy Efficiency and Renewable
Energy. Available at www.eere.energy.gov/
buildings/appliance\_standards/residen-
tial/pdfs/water\_heater\_fr.pdf.
3. ADL. 2000. “Market optimized resi-
dential condensing gas water: task 1 re-
port.” Report by Arthur D. Little, Inc., to
DOE, 19 September, Reference Number
69700.
Peter Pescatore is an associate prin-
cipal in the Thermal Technology Group
at TIAX in Cambridge, Mass. Kurt W.
Roth, Ph.D., is a senior technologist with
TIAX. James Brodrick, Ph.D., is a project
manager, Building Technologies Pro-
gram, U.S. Department of Energy, Wash-
ington, D.C.
Figure 1: Condensing water heater.3
Advertisement in the print edition
formerly in this space.
54
ASHRAE Journal ashrae.org
March 2004
By Stanton A. Glantz, Ph.D., and Suzaynn Schick, Ph.D.
T
About the Authors
Stanton A. Glantz, Ph.D., is professor of medi-
cine at the University of California, San Francisco.
Suzaynn Schick, Ph.D., is a postdoctoral fellow
at the University of California, San Francisco.
he issue of how to deal with secondhand smoke has been a sub-
ject of debate within ASHRAE for many years.1 This debate has
centered around ANSI ASHRAE Standard 62, Ventilation for Accept-
able Indoor Air Quality, whose stated purpose is to “specify minimum
ventilation rates and indoor air quality that will be acceptable to human
occupants and are intended to minimize the potential for adverse health
effects.” Acceptable indoor air quality is defined as “air in which there
are no known contaminants at harmful concentrations as determined
by cognizant authorities and with which a substantial majority (80% or
more) of the people exposed do not express dissatisfaction.”
In 1981, ASHRAE first recognized that
tobacco smoke posed problems inside
buildings by revising indoor air quality
Standard 62 to require ventilation rates
two-to-five times higher in smoking ar-
eas than in non-smoking areas of build-
ings. Standard 62-1981 said, “higher
ventilation rates are specified for spaces
where smoking is permitted because to-
bacco smoke is one of the most difficult
contaminants to control at the source” and
that the standard is developed so that in-
door air quality does not “impair health.”
This approach alarmed the tobacco in-
dustry because, as Philip Morris noted, it
“would effectively double the costs for
heating and cooling in areas which allow
smoking.”1 This increased ventilation cost
became a reason for building owners to
make buildings smoke-free, and these
smoke-free policies reduce cigarette con-
sumption by 29% by making it easier for
people to cut down or stop smoking.2 As a
result, the tobacco industry, working both
directly and through the hospitality and
gaming industries,1,3 has mounted a con-
tinuous campaign to have ASHRAE Stan-
dard 62 provide for smoking in buildings.
On June 26, 2002, the ASHRAE Board
of Directors voted that “that the follow-
ing sentence be added to the target title,
purpose and scope of its ventilation and
indoor air quality standard, Standard 62,
‘This standard does not address spaces
where smoking is expected to occur.’”4
This decision was based on a recommen-
dation from the Board Policy Commit-
tee that recognized that “The title of
Standard 62.1 is ‘Ventilation for Accept-
able Indoor Air Quality.’ If supplemental
guidance for spaces where smoking is
permitted was included in the standard,
such inclusion would be contrary to the
title of the standard. There is evidence
Implications of
ASHRAE’s Guidance
On Ventilation for
Smoking-Permitted Areas
The following article was published in ASHRAE Journal, March 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
March 2004
ASHRAE Journal
55
that acceptable air quality cannot be achieved where smoking
is permitted.”5 Nevertheless, the Board also voted to support
the development of an “Informative Appendix,” Appendix I
(part of Addendum 62o) that provides “Guidelines
for Ventilation in Smoking-Permitted Areas.” While
Appendix I was deleted from Standard 62 at
ASHRAE’s Winter Meeting this January, the prin-
ciple of “more ventilation” remains in Standard 62
Section 6.1.3.5, while the SSPC considers its deletion in forth-
coming addenda.\* Despite this deletion, material similar to it
can be expected to appear in the new ETS design guide being
developed under contract to ASHRAE that can be expected to
effectively define the procedures for ventilating smoking-per-
mitted areas.
The stated purpose of former Appendix I (which was still
available on ASHRAE’s Web site at the time of this writing)
was to provide “satisfaction with respect to odor and sensory
irritation,” not health. This paper examines the implications of
Appendix I and the forthcoming ETS design guide for the
odor, irritation and health aspects of indoor air quality due to
the presence of tobacco smoke.
Pollution Levels Under Appendix I
It is possible to estimate the additional respirable suspended
particulate load above background from secondhand smoke
levels that will occur in each of the scenarios in Appendix I
using the relationship
(
)
Q
sr
V
P
G
CRSP =
where
CRSP = respirable suspended particulates from
second-hand smoke,
G =
effective RSP emissions per cigarette
(adjusted to account for the effects of
deposition),
(P/V) = occupancy in people/volume,
s = percentage of occupants who are
smokers,
r = rate of smoking (cigarette/smoker-
time), and
Q = ventilation rate (air changes/time).
This equation is the same steady state mass
balance proposed and validated by Repace and
Lowry6 and Ott et al.7,8 written in terms of the
variables in Table I-3 of Appendix I.
Table 1 summarizes the results of these cal-
culations of the increases in RSP due to sec-
ondhand smoke above any background levels
that were present for other reasons, based on
the information in Table I-3 of Appendix I (Oc-
cupancy, Proportion of Smokers, Smoking
Rate, and Total Ventilation Rate). G = 11.4 mg/
cigarette.8,9 The ceiling heights are assumed.
The equation assumes, as does Appendix I, that
there is perfect mixing.
These levels of RSP are well above the 4.4 µg/m3 levels
two-thirds of the healthy subjects Junker, et al.10 found con-
sidered unacceptable air quality in a more recent,
well-designed study than the 20-year-old study11
ASHRAE relied upon to develop Appendix I.
Are these Levels “Comfortable?”
The “comfort” standard in Appendix I was based on a 1983
study by Cain et al.,11 92 participants of unspecified gender,
30% of whom were active smokers and were allowed to take
smoking breaks during their evaluations, participated in the
study. Air from a chamber, where people were smoking a con-
trolled number of cigarettes under various ventilation condi-
tions, was delivered to a “sniff box.” Before testing the smoke,
participants first sniffed eight concentrations of 1-butanol to
establish an intensity scale. Then they smelled varying concen-
trations of diluted cigarette smoke from the sniff box over the
course of an hour, matching the apparent odor intensity to the
remembered 1-butanol intensity scale. At the end of an hour of
testing, the participants were asked to also describe the final
condition as acceptable or unacceptable in a binary choice.
\*Stanton Glantz, a coauthor of this paper, submitted a change proposal
to SSPC 62.1 to delete Appendix I, with a rationale similar to that found
in this article. The committee agreed to delete the appendix. However,
the principle of “more ventilation” remains in Section 6.1.3.5, while the
SSPC considers its deletion in forthcoming addenda, and work on the ETS
design guide is continuing.
56
ASHRAE Journal ashrae.org
March 2004
annual arithmetic mean level of PM2.5 specified by the U.S.
EPA National Ambient Air Quality Standard.12 (These size par-
ticles are similar to those generated by secondhand smoke.)
These levels also are well above levels that would be consid-
ered to pose an acceptable risk for lung cancer based on fed-
eral standards.13 It is appropriate to use the annual exposure
levels for comparisons because people exposed to second-
hand smoke in workplaces such as offices, restaurants, and
bars are consistently exposed.
While most attention on secondhand smoke has been de-
voted to lung cancer, secondhand smoke also increases the risk
of heart disease. Some of these changes, in particular effects on
blood platelets and vascular endothelial function (which af-
fects the ability of the arteries in the heart to expand and in-
crease blood flow when the heart needs more blood) occur within
less than 30 minutes of secondhand smoke exposure in realistic
environments.14–16 These changes both increase the immediate
risk of a heart attack and do long term damage to the heart and
blood vessels.
In addition, short term exposure to RSP in secondhand smoke
reduces heart rate variability17 (small random fluctuations in
heart rate around the basic rate). While the precise mechanisms
have not been elucidated, a reduction in heart rate variability
In contrast to the real world situation that Stan-
dard 62 and Appendix I were designed to ad-
dress, these assessments were not based on odor
measured at the time cigarettes were actually
being smoked. The measurements were recorded
after smoking had ceased and the cigarettes had
been extinguished. The study did not find any
ventilation rates that met the requirement of 80%
acceptability when smoking was actually oc-
curring in the smoking chamber, even though
smokers were over-represented in the study
group. Moreover, Cain, et al. noted, “None of
the (ventilation) conditions in the present study
would satisfy even two-thirds of nonsmokers.”
A newer, more rigorous study published in
2001 by Junker, et al.,10 reports the results of
two sets of experiments. One set, using non-
smoking women as subjects, establishes the
odor threshold for sidestream smoke at 0.6–1.4
µg/m3 SHS-PM2.25. The second set of experi-
ments assayed odor acceptability, with 24 non-
smoking women as participants. Each
participant sat in a small Plexiglas exposure
chamber and assessed four different diluted
sidestream smoke concentrations presented in
a random order alternating with clean air.
The assessment began with a clean air zero
condition and during each of the eight condi-
tions participants were given a startle stimulus
test, followed by a questionnaire to fill out and
an eye blink count. Acceptability was assessed by marking a
line on a scale from –1 (unacceptable) to 1 (acceptable). Posi-
tive values greater were scored as acceptable and negative as
unacceptable. Each set of secondhand smoke scores was com-
pared to the values for the clean air condition preceding it. At
the highest dilution tested, equivalent to 32,300 ft3 (3000 m3)
clean air per cigarette, the air was judged acceptable by only
33% of the participants. (92% found the clean air condition
that preceded the secondhand smoke condition acceptable.)
Junker, et al. report that “the detection of the arousing (sec-
ondhand smoke) odor alone was sufficient to create dissatis-
faction.” These results indicate that sidestream cigarette smoke
has one of the lowest odor thresholds of any known compound
and causes sensory irritation at concentrations very near the
threshold concentrations, 0.6–1.4 µg/m3 SHS-PM2.25.
Thus, it appears that the guidance in Appendix I does not
appear to meet its stated design objective of “satisfaction with
respect to odor and sensory irritation.”
Health Implications
While Appendix I was careful not to make any health claims,
it is important to note that all the levels of RSP calculated
using the methodology described above exceed the 15 µg/m3
-
g
n
i
k
o
m
S
d
e
tti
m
r
e
P
n
o
it
a
c
il
p
p
A
y
c
n
a
p
u
c
c
O
r
e
P
e
l
p
o
e
P
(
m
0
0
1
3)
g
n
ili
e
C
t
h
g
i
e
H
n
o
itr
o
p
o
r
P
,
s
r
e
k
o
m
S
f
o
M
S
g
n
i
k
o
m
S
e
t
a
R
/
s
e
tt
e
r
a
g
i
C
(
,)
h
-r
e
k
o
m
S
R
S
l
a
t
o
T
n
o
it
a
lit
n
e
V
s
/
L
(
e
t
a
R
d
e
t
p
a
d
A
r
e
P
)
n
o
s
r
e
P
C
P
S
R
g
nik
o
m
S
e
g
n
u
o
L
0
7
m
3
0
0
.
1
0
.
3
3
3
8
8
2
µ
m
/
g
3
y
v
a
e
H
g
nik
o
m
S
e
g
n
u
o
L
0
7
m
3
0
0
.
1
0
.
6
8
5
8
2
3
µ
m
/
g
3
lia
tk
c
o
C
,r
a
B
e
g
n
u
o
L
0
0
1
m
3
5
2
.
0
0
.
1
6
1
9
5
µ
m
/
g
3
y
v
a
e
H
g
nik
o
m
S
lia
tk
c
o
C
,r
a
B
e
g
n
u
o
L
0
0
1
m
3
0
5
.
0
0
.
2
9
2
9
0
1
µ
m
/
g
3
g
nini
D
1
m
o
o
R
0
7
m
3
0
2
.
0
6
.
0
3
1
9
2
µ
m
/
g
3
g
nini
D
2
m
o
o
R
0
7
m
3
0
5
.
0
6
.
0
6
1
9
5
µ
m
/
g
3
g
nil
b
m
a
G
1
o
nis
a
C
0
2
1
m
4
5
2
.
0
5
.
1
9
1
3
6
µ
m
/
g
3
g
nil
b
m
a
G
2
o
nis
a
C
0
2
1
m
4
0
2
.
0
5
.
1
8
1
3
5
µ
m
/
g
3
e
c
n
e
r
e
f
n
o
C
m
o
o
R
0
5
m
3
0
2
.
0
1
.
1
4
1
0
5
µ
m
/
g
3
e
m
a
G
e
d
a
c
r
A
0
7
m
5
.
2
0
2
.
0
1
.
1
9
1
7
3
µ
m
/
g
3
g
nil
w
o
B
y
ell
A
g
nit
a
e
S
(
)
a
e
r
A
0
7
m
4
0
2
.
0
5
.
1
1
2
5
4
µ
m
/
g
3
e
ciff
O
7
m
5
.
2
0
2
.
0
6
.
0
3
1
9
2
µ
m
/
g
3
Table 1: Respirable suspended particulate levels associated with Stan-
dard 62-2001, Appendix I.
March 2004
ASHRAE Journal
57
increases the risk of a heart attack. One experi-
ment involved having volunteers sit in the smok-
ing lounge (RSP = 78 µg/m3) for two hours at the
Salt Lake City airport.17 This exposure to sec-
ondhand smoke RSP was associated with a con-
sistent and significant reduction in heart rate
variability associated with about a 10% increase
in risk of a heart attack. No one yet has deter-
mined how quickly this effect occurs or how low
a concentration of secondhand smoke is required
to trigger this effect, but it will occur at some of
the levels of RSP present in spaces designed in
accordance with the guidelines in Appendix I,
even under the assumptions that bias the results
to low levels of RSP.
The Assumptions Used in 62o for Comfort
Since the guidelines in Appendix I nominally
sought to provide comfort, it is necessary to
have some measure of the level of tobacco smoke
pollution that will create discomfort. Appen-
dix I was based on a 21-year-old study11 (pre-
pared by an individual who did consulting work
for the tobacco industry18,19) that sought to
identify the level that would be acceptable to
80% of experimental subjects in a chamber
study. There are several problems with using
this study as the basis for engineering decisions
in 2004. First, one-third of the experimental sub-
jects were smokers, much higher than the 23%
of the adult population than smokes today.20
The fact that there was a high proportion of smokers in the test
group biases the levels of ventilation necessary for “accept-
able” air quality down. Indeed, this paper11 also reported that
“None of the conditions in the present investigation [includ-
ing the level of ventilation used in Appendix I] would satisfy
even two-thirds of nonsmokers.”11
Appendix I did not reflect a much newer (2001) and more
carefully done study,10 which concludes that “Odor thresh-
olds of sets obtained from the olfactory experiments showed
that a median odor sensation was perceived at very low con-
centrations equivalent to an ETS-PM2.25 concentration of
approximately 0.6–1.4 µg/m3.”10 At about 4.4 µg/m3 only
one-third of subjects found the quality of the air acceptable.10
All the experimental subjects were healthy nonsmokers; in-
cluding individuals with medical conditions such as asthma
would have lowered further the level of acceptability.
Appendix I also included other assumptions that bias the
recommended ventilation rates toward lower values. The as-
sumed smoking prevalence (proportion of smokers) is low in
several cases. Appendix I assumes that only 25% of occu-
pants are smokers in a Bar Cocktail Lounge and Gambling
Casino 1 (Table 1). Several of the other environments (Din-
ing Room 1, Gambling Casino 2, Conference Room, Game
Arcade, Bowling Alley, and Office) assume that only 20% of
people smoke, less than the prevalence of smoking in the
adult population (23%).20
The assumed smoking rates are low. For example, they as-
sume only one cigarette smoked per hour per smokers in a
bar or cocktail lounge, 1.5 cigarettes per hour in casinos.
These are environments where smokers would be expected to
smoke more than average, yet no objective data are presented
to support this assumption. The assumed level of 0.6
cigarettes/hour in workplaces also is low.
While designers relying on Appendix I and the anticipated
ETS design guide could and should adjust the percentage of
smokers and cigarette consumption rate to the correct values
for the space that they are designing, there is a strong likeli-
hood that designers — who are not tobacco-use epidemiolo-
gists — will simply assume that the numbers there are typical
and follow the examples given there.
In addition, acceptable ventilation levels in smoking lounges
and heavy smoking bars are based on “adapted” people only,
who have acclimatized to the pollution due to the secondhand
smoke, which hides the higher ventilation quantities that would
-
g
n
i
k
o
m
S
d
e
tti
m
r
e
P
n
o
it
a
c
il
p
p
A
y
c
n
a
p
u
c
c
O
r
e
P
e
l
p
o
e
P
(
m
0
0
1
3)
g
n
ili
e
C
t
h
g
i
e
H
n
o
itr
o
p
o
r
P
,
s
r
e
k
o
m
S
f
o
M
S
g
n
i
k
o
m
S
e
t
a
R
/
s
e
tt
e
r
a
g
i
C
(
,)
h
-r
e
k
o
m
S
R
S
n
o
it
a
lit
n
e
V
l
a
t
o
T
e
t
a
R
n
o
s
r
e
P
-
s
/
L
/
m
f
c
n
o
s
r
e
p
g
nik
o
m
S
e
g
n
u
o
L
0
7
m
3
0
0
0
.
1
0
.
3
0
0
5
,
9
7
2
1
,
0
2
y
v
a
e
H
g
nik
o
m
S
e
g
n
u
o
L
0
7
m
3
0
0
0
.
1
0
.
6
0
0
0
,
9
1
3
5
2
,
0
4
lia
tk
c
o
C
,r
a
B
e
g
n
u
o
L
0
0
1
m
3
0
0
3
.
0
0
.
3
0
5
8
,
2
8
3
0
,
6
y
v
a
e
H
g
nik
o
m
S
lia
tk
c
o
C
,r
a
B
e
g
n
u
o
L
0
0
1
m
3
0
0
5
.
0
0
.
4
3
3
3
,
6
8
1
4
,
3
1
g
nini
D
1
m
o
o
R
0
7
m
3
5
5
2
.
0
5
.
2
9
1
0
,
2
7
7
2
,
4
g
nini
D
2
m
o
o
R
0
7
m
3
5
5
2
.
0
0
.
2
5
1
6
,
1
2
2
4
,
3
g
nil
b
m
a
G
1
o
nis
a
C
0
2
1
m
4
0
0
3
.
0
0
.
4
0
0
8
,
3
1
5
0
,
8
g
nil
b
m
a
G
2
o
nis
a
C
0
2
1
m
4
0
0
3
.
0
0
.
3
0
5
8
,
2
8
3
0
,
6
e
c
n
e
r
e
f
n
o
C
m
o
o
R
0
5
m
3
5
5
2
.
0
0
.
2
5
1
6
,
1
2
2
4
,
3
e
m
a
G
e
d
a
c
r
A
0
7
m
5
.
2
5
5
2
.
0
0
.
2
5
1
6
,
1
2
2
4
,
3
g
nil
w
o
B
y
ell
A
g
nit
a
e
S
(
)
a
e
r
A
0
7
m
4
5
5
2
.
0
0
.
2
5
1
6
,
1
2
2
4
,
3
e
ciff
O
7
m
5
.
2
5
5
2
.
0
0
.
2
5
1
6
,
1
2
2
4
,
3
Table 2: Additional ventilation rates required to obtain a secondhand
smoke respirable suspended particulate level (CRSP) of 0.6 µg/m3 using
conservative engineering assumptions.
58
ASHRAE Journal ashrae.org
March 2004
be required in these places even if one
accepts the other assumptions in Appen-
dix I.
None of the calculations in Appendix I
allow for particularly sensitive people,
such as people with asthma, allergies, lung
or heart disease, or children, even though
such people are likely to be in rooms with
secondhand smoke designed according
to the recommendations in Appendix I.
All these assumptions bias the results
to lower the ventilation rates (and higher
levels of secondhand smoke pollution)
that will be deemed “acceptable.” In ad-
dition, the results are strongly dependent
on the assumptions that are made. For ex-
ample, using an average smoking preva-
lence of 23%20 (rather than the low 20%
assumed in Appendix I) and a smoking
rate of two cigarettes/hour per smoker6,11
(rather than the very low rate of 0.6 ciga-
rettes/hour assumed in Appendix I) raises
the RSP levels for Dining Room 1 and
Office from 29 µg/m3 to 112 µg/m3.
Thus, none of the pollution levels
achieved meet comfort, much less health,
design objectives. This procedure is not
consistent with good engineering design
principles; normally any assumed values
are selected to represent “high end” in-
puts to ensure that the system will respond
effectively in real world conditions and
be suitable for sensitive people. Even as a
minimum ventilation recommendation, it
is not good practice to bias all of the as-
sumptions toward the lower end.
An Alternative Approach
Appendix I did not purport to develop
its recommendations based on health con-
siderations, but rather “comfort (odor con-
trol).”21 If one accepts this design goal of
“comfort” rather than health, a more di-
rect way to approach specification of ven-
tilation requirements would be to make
conservative assumptions about smoking
levels and rates, then compute the venti-
lation levels necessary to achieve the de-
sign objective level of RSP.
For example, suppose we set a design
objective at the odor threshold of 0.6
µg/m3 based on the newest available in-
formation on sensory perception of sec-
ondhand smoke.10 Note that, in terms
of odor, even this level only represents
the lower end of the median odor thresh-
old, meaning that half the population
would detect odors below this level.
(Even this design objective does not
reach de minimus levels of cancer,13 but
it comes much closer than Appendix I.)
We assume 25.5% smoking prevalence,
the 75th percentile of smoking preva-
lence among the 50 states.20 (The high-
est prevalence is 30.9%, in Kentucky.20)
The smoking rates are also adjusted
upward to more reasonable estimates.
The resulting ventilation levels (Table
2) are much higher than in Appendix I
(Table 1), ranging from 3,400 to 40,200
cfm/person (1615 to 19 000 L/s per per-
son). These levels are so high that it might
be argued that they put ASHRAE in the
uncomfortable position of recommend-
ing unfeasible solutions to the problem
of secondhand smoke. These values,
however, follow from conservative engi-
neering assumptions and procedures
combined with mass balance.
Conclusion
Given the high levels of ventilation re-
quired to meet even a “comfort” design
goal based on modern evidence, combined
with the demand for “guidance” encour-
aged by the tobacco industry and its al-
lies,1 what is ASHRAE to do?
There are two broad ASHRAE policies
that are relevant: On June 9, 2002, “The
Board of Directors affirm[ed] the implied
policy that ASHRAE standards shall con-
sider health impacts where appropriate”
(100-117-006 & 520-166-013) and the
ASHRAE Code of Ethics states in part:
“Our efforts shall be directed at all times
to the enhancement of the public health,
safety and welfare.”22 As noted, spaces de-
signed in accordance with the guidelines
in Standard 62-2001 Appendix I can lead
to levels of RSP that are not consistent
with “public health, safety, and welfare.”
These policies would seem at odds with
recommendations in Standard 62-2001
Appendix I, which are based on unrealistic
assumptions, which bias recommendations
to lower ventilation rates. In many ways,
Appendix I was similar to a civil engineer-
ing society developing recommendations
for bridge construction based on liberal as-
sumptions about strength of building ma-
terials, while assuming that the number of
vehicles on the bridge was low. While such
guidance might serve economic needs of
contractors who wish to cut corners, it
could be viewed as violating basic engi-
neering principles and ethics.
Since ASHRAE seems unwilling to de-
velop a standard based on de minimus
risk,1,13 perhaps it would be best to sim-
ply include a statement in Standard 62, as
the Board Policy Committee did in its re-
port to the ASHRAE Board of Directors
on June 25, 2002, that “There is evidence
that acceptable air quality cannot be
achieved where smoking is permitted,”5
delete Section 6.1.3.5, the statement in
the standard about the need for additional
ventilation or air cleaning when smoking
is permitted, drop the forthcoming ETS
design guide, and leave it at that.
Advertisement in the print edition
formerly in this space.
March 2004
ASHRAE Journal
59
Acknowledgments
This work was supported by the National Cancer Institute
(CA-61021 and CA-87472).
References
1. Bialous, S.A. and S.A. Glantz. 2002. “ASHRAE Standard 62: to-
bacco industry’s influence over national ventilation standards.” Tob. Control
11(4):315–28.
2. Fichtenberg, C.M. and S.A. Glantz. 2002. “Effect of smoke-free
workplaces on smoking behaviour: systematic review.” BMJ
325(7357):188.
3. Dearlove, J.V., S.A. Bialous and S.A. Glantz. 2002. “Tobacco indus-
try manipulation of the hospitality industry to maintain smoking in pub-
lic places.” Tob. Control 11(2):94–104.
4. ASHRAE. 2002. Excerpts from BOD Minutes — June 2002, Mo-
tion 32; June 26.
5. ASHRAE Board Policy Committee. 2002. Recommendations Re-
garding Inclusion of ETS in Standard 62.1. June 3.
6. Repace, J.L. and A.H. Lowrey. 1980. “Indoor air pollution, tobacco
smoke, and public health.” Science 208(4443):464–72.
7. Ott, W., L. Langan and P. Switzer. 1992. “A time series model for
cigarette smoking activity patterns: Model validation for carbon monoxide
and respirable particles in a chamber and an automobile.” Journal of Expo-
sure Analysis and Environmental Epidemiology 2(Suppl 2):175–200.
8. Klepeis, N., W. Ott and P. Switzer. 1996. “A multiple-smoker model
for predicting indoor air quality in public lounges.” Environ. Sci. Technol.
30:2813–2820.
9. Ozkayanak, H., J. Xue, B. Weker and J. Spengler. 1994. “The
Particle Team (PTEAM) Study: Analysis of the Data.” EPA Draft Final
Report, Volume III. Boston, MA: Harvard School of Public Health. Re-
port No.: Prepared under Contract 58-02-4544.
10. Junker, M., B. Danuser, C. Monn, and T. Koller. 2001. “Acute
sensory responses of nonsmokers at very low environmental tobacco
smoke concentrations in controlled laboratory settings.” Environmental
Health Perspectives 109:1045-1052.
11. Cain, W., B. Leaderer, R. Isseroff, L. Berglund, R. Huey, E. Lipsitt,
et al. 1983. “Ventilation requirements in buildings — I. Control of occu-
pancy odor and tobacco smoke odor.” Atmospheric Environment
17(6):1183-1197.
12. U.S. Environmental Protection Agency. 2002. National Ambient
Air Quality Standards Nov. 15.(http://www.epa.gov/airs/criteria.html
Accessed: June 27 2003.
13. Repace, J.L. and A.H. Lowrey. 1993. “An enforceable indoor air
quality standard for environmental tobacco smoke in the workplace.”
Risk Analysis 13(4):463–75.
14. Glantz, S.A. and W.W. Parmley. 2001. “Even a little secondhand
smoke is dangerous.” JAMA 286(4):462–3.
15. Glantz, S.A. and W.W. Parmley. 1995. “Passive smoking and heart
disease. Mechanisms and risk.” JAMA 273(13):1047–53.
16. Glantz, S.A. and W.W. Parmley. 1991. “Passive smoking and heart
disease. Epidemiology, physiology, and biochemistry.” Circulation
83(1):1–12.
17. Pope III, C.A., D.J. Eatough, D.R. Gold, Y. Pang, K.R. Nielsen, P.
Nath, et al. 2001. “Acute exposure to environmental tobacco smoke and
heart rate variability.” Environ. Health Perspect. 109(7):711-6.
18. R.J. Reynolds Document Collection. 1979. Access Date: July 3,
2003. Bates No. http://legacy.library.ucsf.edu/tid/fci39d00.
19. Cain, W. and G. DiMarco. Consulting contract with R.J. Reynolds.
July 8,1987. Access Date: July 3, 2003. Bates No. http://
legacy.library.ucsf.edu/tid/ejc97c00.
20. U.S. Centers for Disease Control and Prevention. 2003. “Preva-
lence of current cigarette smoking among adults and changes in preva-
lence of current and some day smoking — United States, 1996–2001.”
MMWR 52(14):303–307.
21. ASHRAE. 2002. Addendum 62o to ANSI/ASHRAE Standard 62-
2001, Ventilation for Acceptable Indoor Air Quality. http://xp20.ashrae.org/
standards/62-2001\_o.pdf. Accessed: July 3, 2003.
22.
ASHRAE.
Code
of
Ethics.
http://xp20.ashrae.org/
frame.asp?ABOUT/1about.htm. Accessed: July 3, 2003.
Advertisement in the print edition formerly in this space.
48
ASHRAE Journal ashrae.org
March 2004
P
About the Author
Daniel R. Kuespert, Ph.D., is a chemical engineer with Snowy Owl LLC,
a consulting firm in Columbia, Md., focusing on refrigeration safety.
oorly designed and installed refrigeration piping systems
can be very costly. The following 10 tips provide ways to
save money by properly piping refrigerant.
1. Paint and prime all pipe.
Refrigeration pipe is usually insulated and inaccessible. A
good coating system prevents pipe loss due to corrosion.
I once encountered an auxiliary refrigeration machinery room
in a meat processing plant with severe corrosion on all ex-
posed piping. The pressure vessels in the room were insulated
with an open-cell material that was notorious for retaining
moisture and contributing to under-insulation corrosion. There-
fore, I was concerned about the vessels’ integrity.
Later that year, the room was rehabilitated and repiped, and
the vessels were removed for replacement. When the insula-
tion was stripped from the old vessels, they were completely
corrosion-free, a condition likely due to the coating applied
to the vessel surface before insulating. If the engineer had
specified coating on all of the exposed piping, the entire
($100,000 +) rehab project could have been avoided.
Temperature cycling makes hot gas defrost lines and liquid
transfer headers particularly susceptible to corrosion.1,2 Many
different coating formulations are available. Always consult
the manufacturer for help in determining the correct product
for the application.
2. Consider life-cycle costs at the design stage.
Too often, designers use rules-of-thumb such as “limit pres-
sure drop to 0.5 psi per 100 ft (3.5 kPa per 30 m) in refrigerant
piping,” concentrating on lowest installed cost. In tough eco-
nomic times, low capital cost is the “easier sell” to the customer,
but in the end, higher operating costs often swamp first cost.
Considering lifetime economic costs provides a more rational
basis for design.3,4
3. Plan for expansion.
In many industries, engineers are working on plant expan-
sions even before the initial design is fully commissioned. In
industrial refrigeration, public cold storage facilities, in par-
By Daniel R. Kuespert, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, March 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
March 2004
ASHRAE Journal
49
ticular, tend to expand greatly as new accounts are added.
Healthy provision for expansion can reduce costs and head-
ache for the customer. Adding piping stubs and extra valving
for such tasks as pumpout and blowdown minimizes disrup-
tion (and improves safety) during future construction. Be gen-
erous when sizing capacity-sensitive piping, including main
liquid distribution headers and suction lines. This will help to
avoid expensive operating costs from expanded operations.
Locate main headers to facilitate expansions. Running piping
above rated capacity can cause unusual system behavior such
as liquid flow to compressor suction, which is extremely dan-
gerous in any size refrigeration system. Above all, question the
general contractor and customer representatives thoroughly
to identify expansion plans.
4. Use soft-start in piping evaporators.
Hydraulic shock (e.g., “water hammer”) can be a hazard in
refrigeration piping. Several other types of shock, including
vapor-propelled slugging and condensation-induced shock,
occur in evaporators and attendant piping.
The ASHRAE Handbook—Refrigeration (as well as IIAR
Bulletin 110) describes a “soft-start” scheme for large systems.
In soft-start, a smaller hot-gas solenoid piped parallel to the
main feed opens early to allow the evaporator to heat up slowly
to defrost temperature. This seems to reduce the incidence of
dangerous shocks. Also, a small solenoid around the stop-check
valve in the return line allows defrost condensate to return
slowly, preventing condensation-induced slugging, which is
another type of shock.
ASHRAE Research recently completed a project to study
hydraulic shock in refrigerant piping, so future ASHRAE Hand-
books may include engineering guidelines for avoiding shocks.
5. Choose the right pipe.
Use the wall thicknesses and materials prescribed by appli-
cable codes, particularly ASME B31.5. Generally, ASTM A-53/A-
106 or better steel is required by code for industrial refrigeration,
while copper is used (for cost reasons) mostly for commercial
installations. Copper dissolves in ammonia, so it is forbidden
for such systems. (Some bearing bronzes used in ammonia do
contain ammonia, but these are special applications.)
Type F (furnace-welded) steel pipe (ASTM A120 or ASTM
A53/A120) presents particular problems under cold conditions,
so avoiding it also is specified. Low-temperature piping (usu-
ally below –20°F [–29°C]) requires special design methods
and usually impact testing of pipe samples before installation.
Designers should use caution when perusing pipe manufactur-
ers’ literature. “Low temperature” often does not have the same
meaning to a refrigeration engineer as to a pipe distributor.
6. Pipe safety relief valves properly.
ANSI/ASHRAE Standard 15-2001, Safety Standard for Re-
frigeration Systems, specifies relief valve designs for pressure
safety relief protection on refrigeration equipment using simple
formulas. The discharge piping for relief valves is considerably
more complicated. Recently, Standard 15 changed to a new,
more conservative method for calculating allowed line sizes
and run lengths, so engineers should review the changes. Other
considerations include preventing ingress of water and pests,
elevation of the discharge point, “treatment systems” required
in some areas, and dispersion of the discharged refrigerant.
I frequently see “U-bend” fittings atop a relief discharge point,
aiming any released refrigerant downward where it can do the
most damage and in some cases providing a “refrigerant shower”
to maintenance personnel. The International Institute of Am-
monia Refrigeration’s Ammonia Refrigeration Piping Hand-
book contains many alternate designs better suited to
refrigeration use, for large and small plants, and for ammonia or
Freon/halocarbon refrigerant.
7. Trap and equalize condensers.
Piping multiple evaporative condensers into a refrigeration
system can be tricky, particularly if the units are not identical.
It is easy for condenser banks to lose capacity through refriger-
ant backflow during off-peak conditions.
The same backflow can create safety hazards during mainte-
nance isolation. In some cases, partially isolated condensers
can fill with liquid refrigerant in seconds, leading technicians
to isolate the unit while full. Refrigerant liquid expands on
heating, producing very high pressures as temperature in-
creases. The resulting coil or pipe ruptures can kill. (This also
can happen in evaporators.) Proper piping cannot avoid this
hazard completely but can mitigate the problem.
Follow manufacturers’ instructions precisely on condenser
traps and equalization lines.
8. Build oil pots, not grenades.
Oil is not miscible with ammonia. Oil carries over into the
system and tends to collect at inconvenient points. This cre-
ates the need in ammonia systems to drain oil from small pres-
sure vessels called oil pots. Since the oil pot can be isolated
from the system (to facilitate draining), it can build up consid-
erable pressure.
Without pressure relief, appropriate valving, and operating
procedures, explosions are a distinct possibility. ANSI/IIAR 2-
1999, Equipment, Design, and Installation of Ammonia Me-
chanical Refrigerating Systems, gives specific requirements
for designing oil pots so that they pose less threat to operators.
Beware. Many oil pots in older systems (and even some newly
installed ones) do not meet these standards.
9. Insulate properly.
A piping system’s insulation provides cost savings through
lower heat loss, but it also hides the condition of the piping.
The possibility of corrosion under insulation requires appro-
priate maintenance.
50
ASHRAE Journal ashrae.org
March 2004
The vapor retarder is the most important component in an
insulation system. Installation of vapor retarder is critical. Be
certain the installer follows manufacturer’s instructions pre-
cisely. Any breaches in the vapor retarder should be promptly
and professionally repaired.
In addition to the all-important vapor retarder, physical pro-
tection of the insulation system is crucial. Modern industrial
practice places most piping on the roof of the facility where
sunlight, wind/snow load, and birds become issues. Indoor pip-
ing in food processing or preparation areas
also requires special coverings to meet food-
safety standards such as the U.S. Hazard
Analysis Critical Control Point (HACCP)
regulation.
Finally, each manufacturer has detailed
recommendations on design and installa-
tion of its products. These differ greatly from
product to product and even from applica-
tion to application.
10. Support all piping.
Use proper supports for refrigerant piping. L-bracket or U-
channel stands and hangers are typical. Do not use welded
lengths of all-thread rod (or packing twine, as I observed at
Metal loss shown in yellow box.
L. Aleksandrich
one plant recently) as pipe supports. Never weld one pipe
directly to another for support. ANSI/IIAR 2-1999 gives ap-
propriate spacing for ammonia, but halocarbon refrigerants
require stronger and more frequent supports because of the
refrigerant’s greater density. Refrigerant piping is subject to
all manner of stress, from snow and wind to the weight of
moisture-soaked insulation to dynamic stresses from hydrau-
lic shock in the piping.
Finally, be certain the roof can handle any suspended loads.
Architects and structural engineers have
been known to forget building systems
when designing roof loads.
References
1.
Dunn, P. and R. Norsworthy. “Control
of corrosion under insulation.” ASHRAE Journal
45(3):32–39.
2.
Posteraro, K. 1999. “Combating corro-
sion under insulation.” Chemical Engineering
Progress 10:43.
3.
Richards, W.V. 1983. “Refrigerant va-
por line sizing not dependent on length.” Proceedings of Commission
B2, 16th International Congress of Refrigeration. International Insti-
tute of Refrigeration/Institut Internationale du Froid, pp. 240–244.
4. International Institute of Ammonia Refrigeration.. Ammonia Re-
frigeration Piping Handbook. Chapter 1.
Advertisement in the print edition formerly in this space.
30
ASHRAE Journal ashrae.org
March 2004
By Steven T. Taylor, P.E., Fellow ASHRAE, and Jeff Stein, P.E., Member ASHRAE
S
About the Authors
Steven T. Taylor, P.E., is a principal, and Jeff
Stein, P.E., is a senior engineer at Taylor Engi-
neering in Alameda, Calif.
electing the inlet size of a variable air volume (VAV) terminal box
requires the consideration of five factors: (1) pressure drop across
the box; (2) ability of the VAV box controller to measure and control
the desired minimum and maximum airflow setpoints; (3) first costs of
the VAV box, its installation, and controls; (4) noise generation; and (5)
space constraints.
schematic for a parallel fan-powered VAV
(FPV) box. For both box types, Vmax is
typically the design cooling airflow rate.
For VRH boxes, Vmin is typically selected
to be the largest of the following:
1. The airflow required to meet the de-
sign heating load at a supply air tem-
perature that is not too warm, e.g., ≤ 90°F
(≤ 32°C). Warmer temperatures tend to
result in poor temperature control due to
stratification and short circuiting.2
2. The airflow required to prevent
“dumping” and poor distribution. This
limit depends on the diffuser style and
sizing. Thirty percent is a common rule-
of-thumb but some research has shown
that lower rates are satisfactory.6
3. The minimum required for ventila-
tion. Depending on the code one is de-
signing to, determining this rate can be
The first three considerations affect
energy costs and first costs and ideally
should be balanced to minimize life-
cycle cost (LCC). The last two consider-
ations represent installation and
application constraints that can limit the
LCC optimum selection. This article
summarizes a detailed analysis of VAV
box control and selection1 and provides
VAV boxes sizing criteria that will mini-
mize LCC in typical applications.
VAV Controls and Airflow Setpoints
Figure 1 shows a single duct VAV box
using pressure independent control
logic. Pressure independent controls use
two cascading control loops. The first
loop controls space temperature; its out-
put is an airflow setpoint limited to a
range between the minimum airflow
setpoint (Vmin) and the maximum airflow
setpoint (Vmax). This setpoint is then sent
to the second control loop, which modu-
lates the VAV damper to maintain the box
airflow rate at setpoint.
Vmax and Vmin are shown in Figure 2, a
control schematic for a typical VAV re-
heat (VRH) box, and Figure 3, a control
The following article was published in ASHRAE Journal, March 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
March 2004
ASHRAE Journal
31
simple (e.g., California’s Title 243) or it can be
complex due to varying supply air rates and out-
door air percentage (e.g., ANSI/ASHRAE Stan-
dard 62, Ventilation for Acceptable Indoor Air
Quality4).
For the FPV box, only the last issue typically
applies because the parallel fan operation ensures
sufficiently high supply air rates in the heating
mode and at the diffuser. California’s Title 243
and the latest version of ASHRAE Standard 624
allow the designer to take credit for the dilution
offered by the transfer air supplied by the FPV
fan. This allows the minimum primary airflow to
the zone, Vmin, to be reduced to very low levels,
even to zero in some cases depending on the de-
tails of the design.
The above three factors determine the lowest
required value of Vmin. On the high side, Vmin is
limited by energy codes to minimize reheat en-
ergy losses. Both California’s Title 243 and
ASHRAE Standard 90.15 limit Vmin to the largest
of:
• 30% of Vmax ;
• The minimum required for ventilation;
• 0.4 cfm/ft2 (2 L/s per m2) of conditioned floor
area of the zone; and
• 300 cfm (142 L/s).
Vmin can have an impact on VAV box sizing
because pressure independent controllers have a
limit to how low their setpoint can be. The lowest
non-zero setpoint is a function of the character-
istics of the flow probe located at the box inlet
(Figure 1) and the accuracy of the transducer/
controller (see sidebar). Different box sizes us-
ing
the
same
flow
probes
and
transducer/controllers will have approximately
the same minimum controllable velocity. Since
the minimum velocity is the same, the larger the
VAV box, the higher the minimum airflow setpoint. For FPV
systems that can meet ventilation codes at very low primary
airflow rates, the minimum setpoint allowed by the controller
can be higher than that required for ventilation. Thus, a larger
box serving a given zone may need a higher minimum
setpoint, which will result in higher central fan energy, re-
heat energy, and possibly cooling energy (for systems with-
out economizers).
This limitation typically does not affect VRH systems with
digital controls because the minimum setpoint for proper heat-
ing diffuser performance (e.g., 30% of Vmax) is generally much
higher than the lowest controller setpoint (see table in sidebar)
unless the box is significantly oversized. It can be a limitation
for VRH systems with pneumatic controls, which have rela-
tively high minimum setpoints, or with digital controls when
a “dual maximum” control strategy is used (see Reference 1
for a complete description of this strategy).
Pressure Drop and Fan Energy
The pressure drop across the VAV box at the zone design
Total Pressure
VAV Box
Static Pressure
From Supply
Duct Main
Differential
Pressure
Transmitter
Reset Input
DPT
DM
C
Pressure
Independent
Controller
T
To Space
Space
Thermostat
Figure 1: Typical VAV box controls.
100%
0%
Percent Capacity
Hot Water
Valve
Cold
Supply Air
Vmax
Vmin
Heating Loop
Deadband
Cooling Loop
Parallel Fan
100%
0%
Percent Capacity
Hot Water
Valve
Cold
Supply Air
Vmax
Vmin
Heating Loop
Deadband
Cooling Loop
Figure 2: VAV reheat control diagram.
Figure 3: Parallel fan-powered VAV control diagram.
32
ASHRAE Journal ashrae.org
March 2004
airflow rate will affect the design pressure required
by the supply air fan, provided the box is in the
“critical path” or “index run,” which is the airflow
path that has the highest overall pressure drop.
Assuming this to be the case (more on this later),
the greater the pressure drop across the box, the
greater the fan power. VAV boxes with smaller in-
lets will have higher pressure drops and, hence,
will result in higher fan energy.
VAV box pressure drops can be expressed in
terms of both static pressure drop and total pres-
sure drop, which are related by Equation 1:
VP
SP
TP
∆
+
∆
=
∆
⎥
⎥
⎦
⎤
⎢
⎢
⎣
⎡
⎟
⎠
⎞
⎜
⎝
⎛
−
⎟
⎠
⎞
⎜
⎝
⎛
+
∆
=
2
2
4005
4005
out
in
v
v
SP
⎥
⎥
⎦
⎤
⎢
⎢
⎣
⎡
⎟
⎠
⎞
⎜
⎝
⎛
−
⎟⎟
⎠
⎞
⎜⎜
⎝
⎛
π
+
∆
=
2
2
2
4005
4005
4
WH
Q
D
Q
SP
(1)
where
∆TP is the total pressure drop
∆SP is the static pressure drop
∆VP is the velocity pressure drop
vin and vout are the inlet and outlet velocities
Q is the airflow rate
D is the box inlet diameter
W and H are the inside (clear) width and height of the
box outlet (outside dimensions less insulation thickness)
The static pressure drop across standard commercial VAV
boxes is always lower than the total pressure drop since the
velocity at the box inlet is much higher than the outlet ve-
locity, resulting in static pressure regain. But the total pres-
sure drop is the true indicator of the fan energy required to
deliver the design airflow through the box since the fan has
to generate both the pressure and velocity at the box inlet.
Therefore total pressure drop, not static pressure drop, should
be used to evaluate and select VAV boxes. Using static pres-
sure drop can be misleading since VAV boxes from different
manufacturers may have different outlet dimensions, and,
hence, different outlet velocity pressures. Unfortunately,
most VAV box manufacturers do not list total pressure drop
in catalogs. If not, it can be calculated using Equation 1.
Simulations
The previous discussion established the fundamentals of
how VAV box selection affects energy usage. To calculate the
magnitude of the impact, a prototypical Oakland, Calif. of-
fice building was simulated using the DOE-2.2 computer
program. Local utility rates were modeled with resulting
blended rates on the order of $0.13/kWh and $0.59/therm.
VAV systems with variable speed supply fans were modeled
using the two VAV box types shown in Figures 2 and 3. For FPV
boxes, Vmin was set to the larger of 0.15 cfm/ft2 (0.8 L/s per m2)
and the lowest box setpoint (see sidebar), which varies by box
inlet size. Vmin was set to 30% for VRH boxes. First costs were
determined by averaging contractor costs for VAV boxes from
two popular manufacturers and adding a 25% contractor
markup. Installation costs were assumed to be the same for all
boxes. The cost differences for inlet reducers and discharge
plenums were ignored, mainly because there was no easy way
to account for them. Life-cycle costs were calculated over a
15-year life using a discount rate of 8% and 0% escalation
rates for both electricity and gas.
Results
The incremental life-cycle cost impact of VAV boxes sized for
0.3 in. w.g. to 0.8 in. w.g. (75 Pa to 200 Pa) ∆TP at design airflow
rates are shown in Figures 4 and 5 for VRH and FPV systems,
respectively. The results indicate that for optimum life cycles
costs, VRH boxes should be sized for 0.5 in. w.g. to 0.6 in. w.g.
(125 Pa to 150 Pa) total pressure drop while FPV systems should
be sized for 0.6 in. w.g. to 0.7 in. w.g. (150 Pa to 175 Pa) total
pressure drop. However, LCC differences among the options and
systems are quite small, only a few cents per square foot per year.
This is because first costs favor smaller boxes while energy
costs favor bigger boxes, and both effects are small. Energy
savings are small because the design pressure drop only occurs
at peak conditions; pressure drop and fan energy drop quickly
(nearly with the square and cube of flow, respectively) at part-
load conditions. Life-cycle costs for FPV systems favor smaller
0.3 in.
0.4 in.
0.5 in.
0.6 in.
0.7 in.
0.8 in.
Design Box Total Pressure
FPV System
$80
$60
$40
$20
$0
Figure 5: Incremental life-cycle cost for FPV system as a function of VAV
box total pressure drop.
Incremental LCC
$/1,000 ft2
0.3 in.
0.4 in.
0.5 in.
0.6 in.
0.7 in.
0.8 in.
VRH System
Design Box Total Pressure
$60
$40
$20
$0
Figure 4: Incremental life-cycle cost for VRH system as a function of
VAV box total pressure drop.
Incremental LCC
$/1,000 ft2
March 2004
ASHRAE Journal
33
boxes than VRH systems because siz-
ing affects the minimum airflow
setpoint as well as pressure drop, so
reheat energy increases when boxes
are oversized.
To test the sensitivity of model-
ing assumptions, parametric runs
were made with varying sizing as-
sumptions (undersizing and
oversizing), controller minimum
setpoint, weather, occupancy
schedule, internal loads, supply air
temperature, utility rates, and win-
dow area. In all cases, the LCC opti-
mum pressure drops were very
similar to those shown in Figures 4
and 5.
Table 1 shows performance data
for a particular VAV box manufacturer based on total pres-
sure drops of 0.5 in. w.g. and 0.6 in. w.g. (125 Pa and 150 Pa),
including the pressure drop across a hot water reheat coil. At
these total pressure drops, noise is not likely to be an issue
for this particular line of VAV boxes for most applications, as
indicated by the NC levels from radiated noise predicted by
the selection software. For other manufacturers, higher de-
sign pressure drops, and for noise sensitive applications, this
may not be the case.
Sizing of Non-Critical Zones
As noted previously, box pressure drop only affects fan
energy if the box is in the “critical path,” the airflow path
requiring the most fan pressure. Arguably then, the sizing
criteria suggested by Figures 4 and 5 apply only to these
zones, while VAV boxes closer to the fan hydraulically, where
excess pressure is available, could be sized for a greater
pressure drop. However, we recommend that a consistent
pressure drop sizing criterion be used for all boxes regard-
less of location for following reasons.
• First and foremost, it is much simpler. Designers would
not have to determine where boxes are located along the
duct mains before sizing them. Automated sizing programs
or spreadsheets could then be used much more easily.
• “Undersizing” boxes to absorb excess pressure is limited
by noise constraints. As pressure drop increases, noise genera-
tion increases.
• Energy codes3,5 require that static pressure setpoints used
for fan capacity control be reset to satisfy the box requiring
the most static pressure, and as loads shift throughout the
day and year the most demanding box will change.
Figures 6, 7, and 8 are images of VAV box zone demand at
different times of day for an office building in Sacramento,
Calif. All three images are taken on the same day, Aug. 5,
2002. At 7 a.m., Zone 14 on the southeast corner of the build-
ing has the most demand. Later that morning at 9 a.m., Zone
36 in the interior of the building experiences the most de-
mand. At 5 p.m., the high demand has shifted to Zone 30 in
the northwest corner. Throughout the period monitored (the
better part of a year), the peak zone changed throughout the
floor plate, including both interior and perimeter zones. Hence,
the zone requiring the most static pressure could vary through-
out the day. If fan static pressure is reset to meet the require-
ments of only the zone requiring the most pressure, and if
boxes close to the fan are undersized to dissipate excess pres-
sure that is available at design conditions, then fan pressure
and fan energy would increase when these boxes become the
most demanding during off-design conditions.
Conclusions
Life-cycle costs over a wide range of economic and operat-
ing assumptions were found to be minimized when VRH boxes
(and other box types with high minimum volume setpoints)
were sized for a maximum total pressure drop of 0.5 in. w.g. to
0.6 in. w.g. (125 Pa to 150 Pa). Similarly, life-cycle costs for
FPV boxes (and other box types with low minimum volume
setpoints) were minimized when boxes were sized for a maxi-
mum of 0.6 in. w.g. to 0.7 in. w.g. (150 Pa to 175 Pa) total
pressure drop. It is important to note that these sizing criteria
apply to the total pressure drop, not the static pressure drop,
across the box including reheat coils.
Acknowledgments
The research for this article was funded by a Public Interest
Energy Research (PIER) grant from the California Energy Com-
mission. The authors would like to acknowledge the input and
work of other members of our research team, including Cathy
Higgins of the New Buildings Institute, Mark Hydeman of
Taylor Engineering, and Erik Kolderup and Tianzhen Hong of
Eley Associates.
Table 1: VAV reheat box maximum airflow rates.
Inlet
Size
(in.)
Outlet
Width
(in.)
Outlet
Height
(in.)
Total Pressure Drop = 0.5 in. w.g. Total Pressure Drop = 0.6 in. w.g.
Static
Pressure
Drop (in.
w.g.)\*
Velocity
pressure
drop (in.
w.g.)
Max
cfm
Radiated
NC
Static
Pressure
Drop (in.
w.g.)\*
Velocity
Pressure
Drop (in.
w.g.)
Max
cfm
Radiated
NC
4
12
8
0.08
0.42
230
24
\*
\*
\*
\*
5
12
8
0.15
0.35
333
24
0.18
0.41
360
24
6
12
8
0.24
0.25
425
24
0.29
0.31
470
25
7
12
10
0.25
0.25
580
23
0.30
0.30
640
24
8
12
10
0.33
0.17
715
23
0.36
0.24
790
24
9
14
13
0.27
0.23
930
20
0.32
0.28
1,030
23
10
14
13
0.32
0.18
1,100
23
0.38
0.22
1,210
25
12
16
15
0.32
0.17
1,560
23
0.39
0.21
1,720
24
14
20
18
0.31
0.19
2,130
22
0.37
0.23
2,350
23
16
24
18
0.32
0.18
2,730
25
0.39
0.21
3,010
26
\* For the 4 in. inlet size, 230 cfm is the maximum rate allowed by the manufacturer's selection
\* For the 4 in. inlet size, 230 cfm is the maximum rate allowed by the manufacturer’s selection
program.
References
1. Hydeman, et al. 2003. Advanced Variable Air Volume Sys-
tem Design Guide, California Energy Commission, Sacramento,
Calif., September. This guide was developed as a part of the
New Buildings Institute’s Public Interest Energy Research
(PIER) Program for the California Energy Commission. Free
copies of the guide are available at www.newbuildings.org/
pier.
2. 2001 ASHRAE Handbook—Fundamentals, Chapter 32.
3. California Energy Commission. 2001. Title 24 Building
Energy Efficiency Standards, California Code of Regulations,
Part 6.
4. Addendum 62n to ANSI/ASHRAE Standard 62-2001, Ven-
tilation for Acceptable Indoor Air Quality.
5. ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy Stan-
dard for Buildings Except Low-Rise Residential Buildings.
6. Bauman F.S., et al. 1995. Thermal Comfort with a Variable
Air Volume (VAV) System. Center for Environmental Design
Research, University of California, Berkeley.
Figure 6: Site 3 VAV box demand (7 a.m., Aug. 5, 2002).
Figure 7: Site 3 VAV box demand (9 a.m., Aug. 5, 2002).
10
11
12
13
14
35
36
15
33
34
38 37B 39
16 17
9
3
2
1
31
26
25
24
22 21
20
32
8
29
27
30, 74%
28
23
19
4
7
6
5
North
18
37A
10
11
12
13
14
35
36, 71%
15
33
34
38 37B 39
16 17
9
3
2
1
31
26
25
24
22 21
20
32
8
29
27
30
28
23
19
4
7
6
5
North
18
37A
10
11
12
13
14, 85%
35
36
15
33
34
38 37B
39
16 17
9
3
2
1
31
26
25
24
22 21
20
32
8
29
27
30
28
23
19
4
7
6
5
North
18
37A
Figure 8: Site 3 VAV box demand (5 p.m., Aug. 5, 2002).
Determining
Minimum
Airflow Setpoint
0%
50%
90%
Damper
% Open
0%
50%
90%
Damper
% Open
0%
50%
90%
Damper
% Open
One limitation on the minimum airflow setpoint for
the VAV box is the controllability of the box. VAV box
manufacturers typically list a minimum recommended
airflow setpoint for each box size and for each stan-
dard control option (e.g., pneumatic, analog electronic,
and digital). However, the actual controllable mini-
mum setpoint is usually much lower than the box
manufacturer’s scheduled minimum when modern digi-
tal controls are used.
The controllable minimum is a function of the de-
sign of the flow probe and the accuracy and precision
of the digital conversion of the flow signal at the con-
troller.
The flow probe is installed in the VAV box inlet or
outlet and provides an air pressure signal that is pro-
portional to the velocity pressure of the airflow through
the box. Flow probes, which are typically manufac-
tured and factory installed in the VAV box by the box
manufacturer, are designed to provide accurate signals
even when inlet conditions are not ideal (e.g., an el-
bow close to the inlet) and to amplify the velocity
pressure signal to improve low airflow measurement.
The amplification factor varies significantly by VAV
box manufacturer and, to a lesser extent, by box size.
The greater the amplification factor, the lower the con-
trollable minimum. The VAV box manufacturer must
balance this benefit with other design goals such as
minimizing cost, pressure drop, and noise.
The box controller must convert the velocity pres-
sure signal from the probe to a control signal. To make
this conversion, digital controls include a transducer
to convert the velocity pressure signal to an analog
electronic signal and an analog-to-digital (A/D) con-
verter to convert the analog signal to “bits,” the digital
information the controller can understand. For stable
control around a setpoint, the controller must be able
to sense changes to the velocity pressure that are not
too abrupt. One controller manufacturer recommends
a minimum setpoint equating to at least 14 bits for
stable control.
The steps to calculate the controllable minimum air-
flow rate (Vm) for a particular combination of VAV box
and VAV box controller are as follows:
1. Determine the velocity pressure sensor setpoint,
34
ASHRAE Journal
VPm in inches of water that equates to 14 bits. This will vary
by manufacturer. For several manufacturers who were con-
tacted, VPm can be as low as 0.004 in. w.g. (1 Pa). This will
require a 10-bit (or higher) A/D converter and a 0 to 1 in. w.g.
(0 to 250 Pa) or 0 to 1.5 in. w.g. (0 to 375 Pa) range transducer.
Use of an 8-bit A/D converter or a transducer with a wider
range can result in a stable control setpoint 0.01 in. w.g. (2.5
Pa) or higher.
2. Calculate the velocity pressure sensor amplification fac-
tor, F, from the manufacturers measured Q at 1 in. w.g. (250
Pa) signal from the VP sensor as follows:
2
1in.
4005
⎟⎟
⎠
⎞
⎜⎜
⎝
⎛
=
Q
A
F
where A is the nominal duct area (ft2), equal to:
2
24 ⎟
⎠
⎞
⎜
⎝
⎛
π
=
D
A
where D is the nominal duct diameter (in.).
Figure 9 shows an example of a VAV box flow probe perfor-
mance. The data on the right size of the graph are the airflow
rates at 1 in. w.g. for various neck sizes (shown on the left).
For example using this figure, this manufacturer’s probe for
an 8 in. (0.2 m) inlet box senses a 1 in. w.g. (250 Pa) signal at
702 cfm (331 L/s).
3. Calculate the minimum velocity vm for each VAV box
size as:
F
VP
v
m
m
4005
=
where VPm is the magnified velocity pressure setpoint from
Step 1.
4. Calculate the minimum airflow setpoint allowed by the
controls (Vm) for each VAV box size as:
Figure 9: Sample VAV box inlet sensor performance chart,
cfm vs. velocity pressure signal.
Inlet Size
22 in.
16 in.
14 in.
12 in.
10 in.
9 in.
8 in.
7 in.
6 in.
5 in.
4 in.
10,000
1,000
100
10
cfm
0.01
0.1
1
Flow Probe Velocity Pressure Signal (in. w.g.)
7,000
3,665
2,806
2,062
1,432
1,160
916
702
515
358
229
cfm at 1 in. Signal
A
v
V
m
m =
Table 2 shows the minimum airflow setpoint for the VAV
box probe depicted in Figure 9 with a controller capable of a
velocity pressure setpoint of 0.004 in. w.g. (1 Pa) and 0.01 in.
w.g. (2.5 Pa).
Nominal Inlet
Diameter, in.
Area, ft2
cfm at Q1 in.
Sensor Reading
Amplification
factor
Min. VP Sensor Reading =
0.004 in. w.g.
Min. VP Sensor Reading =
0.01 in. w.g.
Minimum
Velocity, fpm
Minimum Flow,
cfm
Minimum
Velocity, fpm
Minimum Flow,
cfm
D
A
F
vm
Vm
vm
Vm
4
0.087
229
2.33
166
14
263
23
5
0.136
358
2.33
166
23
263
36
6
0.196
515
2.33
166
33
263
52
7
0.267
702
2.33
166
44
263
70
8
0.349
916
2.33
166
58
263
92
9
0.442
1,160
2.33
166
73
263
116
10
0.545
1,432
2.33
166
91
263
143
12
0.785
2,062
2.33
166
130
263
206
14
1.069
2,806
2.33
166
177
263
281
16
1.396
3,665
2.33
166
232
263
367
22
2.64
7000
2.28
168
443
265
700
Table 2: Sample calculation of box minimum flow.
March 2004
ASHRAE Journal
75
Electronically Commutated
Permanent Magnet Motors
By Kurt W. Roth, Ph.D., Associate Member ASHRAE, Allan Chertok, P.E.,
John Dieckmann, P.E., Member ASHRAE, and James Brodrick, Ph.D., Member ASHRAE
E
This is the 13th article covering energy-saving technolo-
gies as evaluated in a recent U.S. Department of Energy
report. The complete report is at www.eren.doe.gov/build-
ings/documents.
lectronically commutated permanent magnet motors
(ECPMs), also known as brushless dc motors, use perma-
nent magnets bonded to the rotor and a stator with elec-
trical windings that generate a rotating magnetic field. As the
rotor moves, the stator windings are commutated, i.e., switched
in phase with the position of the permanent magnet poles on
the rotor. To control commutation timing, rotor position is
sensed and used for timing the switching of the output transis-
tors to control the current in the motor windings.
ECPMs behave like brushed dc motors, as their speed under
load is proportional to the drive voltage and their developed
torque is linearly proportional to the current. They require
commutation electronics to properly time the switching of the
output transistors and control the current in the motor wind-
ings. The incremental cost of providing adjustable driving
voltage via pulse width modulation (PWM) control to an ECPM
is negligible because the PWM switching is superimposed on
the commutation switching without additional hardware. Con-
sequently, ECPMs potentially offer variable-speed capability
at negligible additional cost while achieving benefits of im-
proved efficiency and reliability.
ECPMs currently have small market shares in most poten-
tial HVAC and refrigeration applications, with the exception
of condensing furnace blower motors.1
Energy Savings Potential
Brushless dc motors save energy in two ways. First, the vari-
able speed operation matches the speed required by the applica-
tion, which enables pumps, fans, and compressors to efficiently
meet partial loads. This avoids cycling losses caused by on/off
operation and throttling losses generated by flow throttling (e.g.,
with dampers or valves). The ECPM is inherently a variable-
speed motor, which can reduce seasonal energy consumption in
most blower applications by at least 30%, relative to a single-
speed induction motor.2 The energy saved results from variable
speed operation and is not unique to the brushless dc motor.
However, ECPMs do have higher efficiencies than other vari-
able-speed motor solutions. For example, fractional hp EPCMs
offer approximately 15% greater (absolute) efficiency than in-
duction motors powered with a variable-speed drive (VSD).2
Second, brushless dc motors typically offer superior effi-
ciencies compared to conventional, fixed-speed induction
motors in the fractional hp class. ECPMs offer efficiency
gains of at least 10% relative to permanent split capacitor
(PSC) motors in the fractional hp range, and even more rela-
tive to sub-fractional hp shaded pole motors (Figure 1). Con-
sequently, ECPMs can realize significant efficiency gains
for residential and commercial refrigeration evaporator and
(smaller) condenser fans, as well room air conditioner (RAC)
and packaged-terminal air conditioner (PTAC) blower appli-
cations. ECPMs also maintain their efficiency at partial loads
better than PSC motors.
Most commercially available ECPM motors are smaller than
1hp (0.75 kW). As motor size increases, the efficiency-based
energy savings potential of single-speed ECPMs decreases
because PSC and three-phase induction motor efficiency in-
creases. Equipment and systems using somewhat larger mo-
tors, such as small unitary blowers, larger condenser fans, and
smaller compressors, realize more moderate savings. EPACT
minimum efficiency levels3 apply to many integral hp (1hp+
[0.75 kW]) motors, which would limit the efficiency gains
from ECPMs. In addition, many manufacturers offer premium
efficiency motors in integral hp sizes, which further reduces
the ECPM-induction motor performance gap. Because inte-
gral hp motors account for most (>80%) commercial HVAC
motor energy consumption, ECPMs have limited overall en-
ergy-saving potential for commercial HVAC applications.
Considering both commercial and residential HVAC and re-
frigeration energy consumption, single-speed ECPMs have a
national energy savings potential of at least 0.6 quad. Even
greater additional savings potential is possible with variable-
speed capability.
Market Factors
At present, ECPMs are significantly more expensive than
induction motors due to the need for power electronics and
controls, as well as the lower annual production volumes.1,2,4
Thus, a 0.5 hp (0.4 kW) variable-speed ECPM, used for a
furnace blower, costs approximately four times more than a
The following article was published in ASHRAE Journal, March 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
76
ASHRAE Journal ashrae.org
March 2004
multispeed PSC motor (OEM price and
Reference 1). Other data suggest that frac-
tional hp ECPMs for refrigerator fan ap-
plications have about a 25% to 30%
OEM cost premium relative to PSC mo-
tors; the cost reflects ECPMs integrated
with single-speed drive electronics.2
At these levels, ECPMs can achieve
cost-effective energy savings in commer-
cial refrigeration equipment. Notably, a
one- to two-year payback period is ex-
pected when ECPMs replace small,
shaded-pole, evaporator and condenser
fans. A more efficient evaporator fan re-
duces not only motor energy consump-
tion, but also the compartment heat loads
generated by the fans.5 The payback pe-
riod for ECPMs typically increases in all
applications as motor size increases and
the ECPM efficiency gains relative to
induction motors decreases. For ex-
ample, in PTACs the blower motors (0.1
to 0.25 hp [0.07 to 0.19 kW]) have about
a two- to three-year simple payback pe-
riod.2 In contrast, the payback period in-
creases to about five years for a
refrigerated vending machine with a vari-
able-speed ECPM compressor motor.5
Exhaust and furnace fans appear to be
an exception to this trend, with the pay-
back period for single-speed 0.5 hp (0.4
kW) ECPMs being two to four years due
to more annual operating hours.1,2,4
The higher first cost of ECPMs com-
pared to induction motors is primarily due
to the cost of drive electronics and con-
trols and lower production volumes. With
significant growth in production volumes,
the price of fractional hp ECPMs (with-
out electronic drive) could approach that
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
0
0.1
0.2
0.3
0.4
0.5
Motor Size (hp)
Motor Full-Load Efficiency
Figure 1: Representa-
tive subfractional
horsepower motor
efficiencies (for re-
frigerator fan mo-
tors).2
of premium efficiency induction motors.2
Consequently, the ultimate cost of ECPM
drive electronics will likely determine
their cost premium.
References
1. Sachs, H. and S. Smith. 2003. “Saving
energy with efficient residential furnace air
handler: a status report and program recom-
mendations.” ACEEE Report No. A033, April.
www.aceee.org/pubs/a033full.pdf.
2. ADL. 1999. “Opportunities for energy sav-
ings in the residential and commercial sectors
with high-efficiency electric motors.” Final Re-
port for the U.S. Department of Energy, Office
of Building Technology, State and Community
Programs, December. www.eere.energy.gov/
buildings/documents/pdfs/doemotor2\_2\_00.pdf.
3. ANSI/ASHRAE/IESNA Standard 90.1-
2001, Energy Standard for Buildings Except
Low-Rise Residential Buildings.
4. TIAX. 2002. “Energy consumption char-
acteristics of commercial building HVAC sys-
tems – volume iii: energy savings potential.”
Final Report to U.S. Department of Energy,
Office of Building Technologies, July.
www.eere.energy.gov/buildings/documents/
pdfs/hvacvolume3finalreport.pdf.
5. ADL. 1996. “Energy savings potential for
commercial refrigeration equipment.” Final Re-
port to the U.S. Department of Energy, Office
of Building Technologies, Building Equipment
Division. www.eere.energy.gov/buildings/docu-
ments/pdfs/comm\_refridg\_equip.pdf.
Kurt W. Roth, Ph.D., is a senior tech-
nologist, Allan Chertok, P.E., is a prin-
cipal in the energy and transportation
sector, and John Dieckmann is a prin-
cipal at the HVAC and Refrigeration
Technology sector of TIAX, Cambridge,
Mass. James Brodrick, Ph.D., is a
project manager, Building Technologies
Program, U.S. Department of Energy,
Washington, D.C.
Shaded Pole
PSC
ECPM
Advertisement in the print edition
formerly in this space.
38
ASHRAE Journal ashrae.org
March 2004
By Detlef Westphalen, Ph.D., Member ASHRAE
T
About the Author
Detlef Westphalen, Ph.D., is an associate prin-
cipal with TIAX in Cambridge, Mass.
Energy Savings
For Rooftop AC
New Approach to
wo of the most important HVAC industry issues are energy effi-
ciency and latent capacity. ANSI/ASHRAE/IESNA Standard 90.1-
1999, Energy Standard for Buildings Except Low-Rise Residential Build-
ings, set new standards for the minimum energy efficiency ratios (EERs)
of unitary air-conditioning equipment in the commercial capacity range.
The U.S. Energy Policy Act of 1992 stipulated that these proposed
energy levels would become mandatory, subject to a review by the
U.S. Department of Energy. Even though that review is not com-
plete, availability and sales of units with higher efficiencies have increased
to reflect the changes in Standard 90.1.
per incorporated design features in-
tended to reduce seasonal energy use—
while it achieved good EER (10.8) and
IPLV (14.1), it saved significant energy
in a field test as compared with a con-
ventional unit with the same EER.
In the area of latent capacity, outdoor
ventilation rates, which are prescribed
by ANSI/ASHRAE Standard 62, Ventila-
tion for Acceptable Indoor Air Quality,
have been increasing in many cases. This
trend has increased the proportion of the
cooling load associated with moisture
removal (the latent load) in non-arid cli-
mates. The reductions in sensible air-con-
ditioning loads that result from using
more efficient lighting, improved build-
ing materials, and other factors have con-
tributed to increased importance of the
latent load.
Conventional unitary air-conditioning
equipment has a sensible heat ratio
Prior to 1999, a standard efficiency 10-
ton (35 kW) unit had an EER of 9.0. To-
day, a unit compliant with Standard
90.1-1999 has an EER of at least 10.1.
However, EER is not the full story regard-
ing seasonal energy use of an air-condi-
tioning unit.
The industry also has established an
integrated part load value (IPLV), a
weighted average of efficiencies for each
capacity stage, which is intended to be a
better indication of seasonal energy use.
However, even the IPLV is not the full
story regarding seasonal energy use.
Since tests for both EER and IPLV in-
volve 100% recirculating operation,
these numbers do not capture the impact
of outdoor air and the different ways that
outdoor air can be conditioned. The air-
conditioning unit discussed in this pa-
The following article was published in ASHRAE Journal, March 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
March 2004
ASHRAE Journal
39
(SHR) that is typically in the range 70% to 75% at standard
ARI rating conditions. In many operating scenarios, the equip-
ment latent capacity is insufficient to adequately dehumidify
the air. Since air-conditioning units generally are controlled
by thermostats, which respond to sensible loads, the result is
excess humidity in the building space. This situation is exac-
erbated by the tendency of the condensed moisture that re-
mains on the evaporator coil after the compressors cycle off to
re-evaporate since the fan must run continuously to provide
the required minimum outdoor airflow.1
A number of technology options are available to treat mois-
ture loads that exceed the levels typically handled by stan-
dard unitary equipment. The available options and those being
developed represent a range of sophistication and efficiency.
They include reduced airflow, electric reheat, hot gas reheat,
hot liquid reheat,2 heat pipes,3 evaporator bypass, passive en-
ergy recovery (passive desiccants, membrane), variable air
volume (VAV), active desiccant systems (solid and liquid), and
Cromer cycle.4 The system design described in this article is
an innovative combination of passive energy recovery and
VAV intended to be cost effective, energy efficient, and flex-
ible in a broad range of applications requiring low to medium
outdoor airflow rates (i.e., offices, retail, etc.).
The project described here addresses improvement of en-
ergy efficiency and performance of unitary air-conditioning
equipment, an equipment category that is used for cooling in
roughly three-quarters of commercial building floor space.
TIAX was awarded a DOE contract to develop the proposed
energy-efficient air conditioner, with Aaon as the manufactur-
ing partner. While the project’s main focus was delivering maxi-
mum energy savings benefits at a minimum cost premium, the
increasing importance of moisture control in all commercial
air-conditioned environments made the focus on this issue
also necessary.
Analysis Phase
The project started with examination of energy and cost
characteristics of options for reducing energy use. These op-
tions included improvement in all key components (compres-
sors, indoor blower, condenser fan, blower and fan motors, heat
exchangers), use of a zero-superheat variable expansion valve,
total energy recovery for outdoor air, and mechanical
subcooling.
We purchased a popular 1999-vintage 10-ton (35 kW) stan-
dard-efficiency (9-EER) rooftop unit to examine typical de-
sign details and for teardown in support of our manufacturing
cost analysis. We established a “baseline” definition of a roof-
top unit that closely mirrored the teardown unit, except in the
following key areas.
• R-410A refrigerant rather than HCFC-22;
• TXV refrigerant control rather than fixed orifices;
• A slightly smaller condenser (our performance modeling
The Florida Solar Energy Center’s Building Science Laboratory, site of the field test of the prototype rooftop unit.
40
ASHRAE Journal ashrae.org
March 2004
Design Option
Manufacturing
Cost Premium
Cost
Increase
Energy
Savings
Simple
Payback
Period1
Notes
Scroll
Compressors
$84
See
Notes
Column
2.5%
See
Notes
Column
OEM Cost Premium Is Based
Partly on Value Pricing Due to
Reduced Warranty Costs. It Is
Unclear How Much of the
Cost Would Be Passed on the
End User.
Mechanical
Subcooling
$654
22%
[4%]2
4.9%
7.4
Recip. Modulating
Compressor3
$35
1.1%
7.4%
2.4
Based on Cylinder
Deactivation Such as in the
Bristol TS.
Speed
Compressor3
$421
13%
7.5%
>20
Based on a Prototype
Tandem Scroll Compressor
Set Including a Variable-
Speed Compressor.
Microchannel Heat
Exchangers
(11EER)
–$160
To +$164
–5% to
+0.5%4
11%
Instant to
0.5
Added Benefit of Enhanced
Latent Cooling Capacity
Fin/Tube Heat
Exchanger Size
Increase (11 EER)
$94
3%
11%
2.8
20 in. FC Blower
Wheel
$25
0.8%
1.4%
6.4
Baseline Blower Wheel Size
Is 15 in.
VAV for Blower
$260
9%
36%
2.6
Induction Motor
Switched
Reluctance Blower
Motor
$444
15%
37%
4.3
With VAV Blower Operation
Two-Speed Blower
$53
1.7%
29%
0.7
Improved Sheet
Metal Condenser
Fan Blade
$19
0.6%
1.6%
4.3
Based on Revcor KH3004-21
Plastic Injection-
Molded Airfoil
Cond. Fan Blade
$59
2.0%
2.3%
9
Based on Multi-Wing 28-5-
4ZR-PPG
PM Motor Cond
Fan
$160
5%
0.3%
6.2%5
>20
145
Two-Speed Cond
Fan
$50
1.7%
5.9%
2.7
Cond Fan Staging
$2
0.1%
3.4%
0.2
Variable Expansion
Valve
–$12
–0.4%
0.5%
Instant
Energy Recovery
Wheel
$710
24%
[–2%]2
–10%6
35%7
Instant
1. Based on average electricity cost of $0.076/kWh and gas cost of $5.62 per million Btu.
2. Net cost increase on the basis of dollars per building floorspace served.
3. Percent cost premium and percent savings based on comparison with a VAV system with
single-speed compressors.
4. Range of cost premium is based on: a) a $15 cost reduction for refrigerant charge
reduction, b) a $90 future cost reduction for use of a single-unit condenser, and c) a $70
future cost reduction for use of a single-unit evaporator.
5. For modulating operation.
6. Cooling Season.
7. Primary energy savings, as a percentage of primary energy use for the baseline system
for the cooling season and for heating of ventilation air in the heating season.
suggested that use of R-410A would
allow this change while maintaining
the same efficiency level); and
• An economizer and gas heat (the
teardown unit had neither).
We developed manufacturing cost
models for the baseline and teardown
units. The estimated manufacturing
cost of the teardown unit was $2,020,
which is consistent with the $5,000
we paid for the unit, considering
typical industry markups. The esti-
mated manufacturing cost of the
baseline unit (R-410A, with econo-
mizer and gas heat) was $2,995. We
subsequently calculated the manu-
facturing cost for each equipment
improvement option.
We employed energy-use model-
ing to estimate the annual energy use
for the baseline unit and each of the
equipment improvement options.
This analysis was conducted for a
small New York City office, since the
unit design was intended for appli-
cations such as offices with low to
medium percentages of outdoor air
ventilation. The analysis was based
on the hourly building load data ini-
tially developed in 1990 by
Lawrence Berkeley National Labo-
ratory (LBNL)5 and subsequently
modified to reflect changes in build-
ing design affecting HVAC loads.6
The hourly data was converted to
binned data for ease of analysis. The
performance and average energy use
of each air-conditioning unit con-
figuration were calculated for differ-
ent ambient conditions and
integrated to provide the total an-
nual energy use.
The results of the energy use and
manufacturing cost analyses for the
key equipment improvement op-
tions are presented in Table 1. The
analyses are discussed in more de-
tail in the project final report.7
We based our analysis of the scroll
variable-speed compressor on a pro-
totype tandem compressor set which
was subsequently used in testing.
The set has two 5-ton (17.6 kW) com-
Table 1: Design option savings and economics analysis results.
March 2004
ASHRAE Journal
41
pressors: one is single speed and the other is variable speed.
The mechanical subcooling analysis was based on the use of a
1 ton (3.5 kW) nominal rotary compressor and a subcooling
heat exchanger to provide mechanical subcooling. The
microchannel options were based on performance and cost
projections provided by a major microchannel heat exchanger
manufacturer, assuming quantity production of heat exchang-
ers large enough for commercial units. The variable expansion
valve is a device that adjusts refrigerant flow on the basis of
the amount of liquid carryover
to control for essentially zero
superheat (U.S. Patent Num-
bers
5,819,548
and
5,913,891). The cost premium
for both the energy recovery
wheel
and
mechanical
subcooling were adjusted to
account for the increase in
floor space that a given air-
conditioning unit can serve.
Note that our initial calcu-
lations indicated that cooling
season energy savings for the
energy recovery wheel (ERW)
would be negative. Key fac-
tors causing this result were
as follows. First, the analysis
assumed use of a two-blower
rather than three-blower ar-
rangement for the system so
that the pressure-drop penalty
associated with the ERW ap-
plied to full system airflow
rather than just the outdoor
airflow. Second, while bypass
dampers were incorporated to
allow for increased outdoor
airflow for economizing, out-
door airflow was through the
ERW for all hours for which ambient conditions were too warm
for economizing but too cool to make energy recovery worth-
while, causing the system to operate with the higher fan power
for all of these hours with no energy recovery benefit. Alterna-
tive system design to take better advantage of the ERW is
discussed later.
Based on the initial energy and cost analyses, we developed a
design configuration incorporating the best design options:
• Increased heat exchanger size to achieve an EER of at least
10.3, consistent with the ASHRAE 90.1-1999 requirement for
10-ton electric-heat rooftop units;
• Variable air volume using an induction motor and inverter;
• ERW; and
• Economizer.
The design (called Configuration 1) is summarized in Table
2. We also tested two additional configurations. The first of
these, Configuration 2, used a tandem scroll compressor set
including one variable-speed compressor. The second, Configu-
ration 3, used a microchannel condenser and a tandem compres-
sor set consisting of two single-speed compressors.
We used aggressive interlacing in the design of the fin/round-
tube heat exchangers to achieve highly efficient part-load per-
formance with a separate refrigerant circuit serving each
compressor. This design ap-
proach involves spreading out
the circuits serving each com-
pressor so that most of the heat
exchanger’s fin surface is used
when just one compressor op-
erates. Since this approach is
not
possible
with
microchannel heat exchangers,
we used the tandem compres-
sor set for Configuration 3, al-
lowing refrigerant to flow
during single-compressor op-
eration through the entire con-
denser but only through one of
the two conventional evapora-
tor circuits.
The cost of the energy-effi-
cient design was calculated us-
ing the same methodology we
used to evaluate design op-
tions. We estimated the manu-
facturing cost increase for the
unit as $1,200, a 40% increase
over the baseline 9 EER unit.
However, the capacity en-
hancement for the ERW was es-
timated for a small office
building with about 20% out-
door air to range from 15% to
35%. Hence, the net cost premium for this application ranges
from 5% to 20% depending on climate. Cost premium as com-
pared with a current Standard 90.1-1999-compliant unit was
not evaluated but would be expected to be less.
VAV Control
As shown in Table 1, the energy impact of VAV is consider-
able, supporting our decision to incorporate it in our design.
However, a concern regarding implementation of conventional
VAV approaches was that controlling the supply air temperature
by staging two single-speed compressors would have been quite
coarse, resulting in supply temperature fluctuations. Other re-
frigerant-side control approaches, such as hot-gas bypass and
suction line throttling, were considered undesirable because
High-Efficiency Design
(Configuration 1)
Compressors
Two 5-ton ZP54 scroll
Heat Exchangers: Type
Fin/Round Tube
Condenser:
Face Dimensions, in. (mm)
46 x 72 (1168 × 1829)
Area, ft2 (m2)
23 [2.14]
Depth, in. (mm)
1.8 [46] (2 Rows)
Evaporator:
Face Dimensions
40 × 42 (1016 × 1067)
Area
11.7 (1.09)
Depth
2.7 (69) (3 Rows)
Target COP [EER (Btu/W-h)]
10.3 (3.02)
Expansion Device
Variable Expansion Valve
Energy Recovery Wheel
Airxchange ERC-30201
Main Blower: Wheel
Acme 185 BC Plenum Fan
Motor
Three-Phase 208V 3 hp Motor
Variable Frequency Drive
Baldor 15J Minidrive
Exhaust Blower
Acme 150 BC Plenum Fan
Three-Phase 208V 1 hp Motor
Condenser Fans (2)
Revcor KH2404-29
Three-Phase 208V ¾ hp Motor
Dampers: Model Number
Ruskin CD60
Face Dimensions, in. (mm):
ERW Bypass (2)
34 × 7.5 (864 × 191)
Outdoor
36 × 20 (914 × 508)
Return
36 × 14 (914 × 356)
Damper Actuators
Belimo LM245R (Proportional)
Table 2: Energy efficient AC unit design summary.
1. 30-in. wheel size, design airflow 2,000 cfm at 1 in. w.c. pressure drop.
42
ASHRAE Journal ashrae.org
March 2004
they did not meet our focus on energy. Airside control involving
air bypass to the return was rejected for the same reason.
We developed a new approach to VAV that uses modulation
of the blower rather than of cooling to control the supply air
temperature. Figure 1illustrates this approach, called “reverse
VAV.” It reverses the way in which air volume is adjusted. Un-
der conventional control, space temperature sensors affect the
throttling of terminal box valves, and the blower is modulated
to deliver the required flow while maintaining desired duct
pressure. The cooling coil ca-
pacity is adjusted (through
compressor cycling or modu-
lation, or chilled water valve
modulation) to control the sup-
ply air temperature.
In the reverse approach, the
compressor plant operation
(staging or modulation, de-
pending on the compressor) is
adjusted based on space tem-
perature, and the blower re-
sponds by adjusting airflow to
maintain a desired supply air
temperature. One of the striped
arrows in Figure 1 shows that
terminal box zone control can still be adjusted on the basis of
space temperature. The second striped arrow illustrates the ad-
justment of airflow to respond to space humidity conditions.
In practice, this can be done by adjusting the desired supply
air temperature setpoint. For example, the setpoint would be
allowed to modulate from 7.2°C (45°F) to 15.6°C (60°F). When
the space needs more dehumidification and less sensible cool-
ing, the setpoint would be reduced. The blower speed would
drop to reduce airflow so that the lower setpoint can be achieved.
When the space requires less dehumidification, the supply air
setpoint is increased, lead-
ing to an increase in airflow.
This approach allows
decoupling of sensible and
latent control of the space,
allowing for use of reduced
airflow to enhance dehu-
midification when it is ap-
propriate, but operating
with high airflow when
there is less moisture load.
The benefits of reverse
VAV, particularly in unitary
systems, are as follows:
• Cost Savings. Blower
speed rather than compres-
sor modulation is used to
set the supply air tempera-
Compressor
Blower
Terminal Box
Space
Conventional VAV
Reverse VAV
Compressor
Blower
Terminal Box
Space
T
T
P
T
T
H
Comp.
Evap.
Comp.
Evap.
Figure 1: Contrast of conventional VAV and reverse VAV.
ture. Options for modulating blower speed are available off the
shelf at reasonable cost and are already part of any VAV instal-
lation. This avoids the additional cost of modulation for the
compressor. The approach allows for implementation of VAV
without the need for expensive VAV terminal units. Better zone
control is possible with the use of conventional VAV terminal
units, but could also be provided with less expensive zone
dampers, or, depending on zone diversity, with no dampers.
• Humidity Control. Most conventional systems only pro-
vide temperature control for
the building, but this ap-
proach attempts to control
both temperature and humid-
ity. The airflow rate is modu-
lated to better match the
sensible heat ratio (SHR) re-
quired by the conditioned
space.
• Ease of System Upgrade.
The reduced zone airflow con-
trol requirements allow this
VAV system to be retrofit into
buildings that currently have
constant air volume (CAV)
systems without the need for
the entire air-distribution system to be modified. This repre-
sents a significant market opportunity because it allows much
easier system upgrade when an old inefficient unit is replaced.
Energy Recovery Wheel Integration
The air-conditioning unit design was intended for applica-
tions with moderate percentages of outdoor air. The energy
recovery wheel (ERW) was selected with a design flow of 2,000
cfm (944 L/s), up to about half of the unit’s maximum total
airflow. While this is a higher flow than would be considered
Return
Damper
To Ensure Proper
Exhaust and
Makeup Airflow
Energy Recovery Wheel
Optional OA Blower to Reduce Total Blower Power
Mixing
Box
Cooling Coil
Main Blower
Larger to Handle
Increased Pressure
Drop
Gas
Furnace
Supply
Air
Return
From
Space
Economizer
Dampers
To Bypass Air
Around ERW for
Economizer Cooling
Exhaust Air
Directed Away From Intake
Hood To Prevent Recircula-
tion
Makeup Air
Intake Hood
Optional Separated
Toilet or Other Exhaust
Separate Duct to Prevent
“Recirculation” Where
Required
Exhaust Blower
Figure 2: Integration of an energy recovery wheel in an air-conditioning unit.
March 2004
ASHRAE Journal
43
Unit Configuration
1
2
3
Compressors
Two 5-ton SS
Tandem, VS
Tandem, Two
5-ton SS
Condenser
Conventional Conventional Microchannel
Evaporator
Conventional Conventional Conventional
Temperatures, °F (°C)
Condensing
117/113
(47/45)1
109
(43)
Evaporating
51/51
(10.6/10.4)1
51
(10.3)
Capacity Rating Point
Total Capacity,
Btu/h (W)
119,000
(34 900)
112,000
(32 900)
113,000
(33 100)
Sensible Capacity,
Btu/h (W)
86,000
(25 200)
77,000
(22 600)
Sensible Heat Ratio
72%
68%
Power Input (W)
11,010
12,100
10,460
EER Btu/h-W
(COP [W/W])
10.8
(3.16)
9.3
(2.72)
10.8
(3.16)
IPLV Btu/h-W (W/W)
Staged
Condenser Fans
13.1
(3.84)
13.8
(4.04)
Constant
Condenser Fans
12.8
(3.75)
14.1
(4.13)
1. The two temperatures represent the two refrigeration loops.
Conventional
Unit
High Efficiency Prototype
Standard
Unit at
3,600
cfm
Tested
Unit at
4,500
cfm
Tested
Unit, With
Hot Liquid
Reheat, at
4,500 cfm
Configuration 3
(Microchannel
Condenser)
Net Capacity,
Btu/h (W)
131,000
(38 400)
132,300
(38 800)
125,500
(36 800)
113,000
(33 100)1
Sensible Heat
Ratio
64%
69%
60%
68%
COP,
Btu/h-W (EER)
10.8
(3.16)
10.7
(3.14)
10.3
(3.02)
10.8
(3.16)
IPLV,
Btu/h-W (W/W)
11.6
(3.40)
Not
known
Not known
14.1
(4.13)
Curb Footprint,
L × W, in. (m)
86 × 84
(2.2 × 2.1)
128 × 50
(3.3 × 1.3)
Max.
Dimensions, in.
(m)
86 × 84 × 45
(2.2 × 2.1 × 1.1)
128 × 87 × 52
(3.3 × 2.2 × 1.3)
Weight, lb (kg)
1,725
(784)
1,782
(810)
Evaporator
Face L × W × D,
in. (m)
70 × 36 × 3
(1.8 x 0.9 × 0.076)
42 × 40 × 2.7
(1.1 × 1.0 × 0.069)
Face Area,
ft2 (m2)
17.5 (1.63)
11.7 (1.08)
Condenser
Face L x W,
in. (m)
82 × 40
(2.1 × 1.0)
72 × 46
(1.8 × 1.2)
Face Area,
ft2 (m2)
21.7
(2.01)
23
(2.14)
Number of
Condenser
Fans
3
2
Fan Blade Dia.,
in. (m)
22 (0.56)
24 (0.61)
1. Not including impact of energy recovery wheel.
moderate, the selection allows for a broader range of system
applicability and it results in reduced blower power input. The
wheel incurs 1 in. w.c. (249 Pa) of pressure drop at the design
flow rate.
Although the concept of recovering energy from exhaust air
to precondition incoming outdoor air is straightforward, inte-
grating the ERW into the unit can be complex. Some of the
issues are illustrated in Figure 2. First, an exhaust blower is
required to draw the exhaust air through the wheel, since the
wheel’s pressure drop is not negligible. The pressure drop on
the outdoor air side of the ERW can be provided by the main
blower or by an additional outdoor air blower. We used the
main blower in this project. This may require that throttling
occur in the return dampers to ensure that equal pressures of
outdoor and return air enter the mixing box, depending on the
pressure in the return plenum.
We mitigated the energy penalty associated with return
damper throttling by using VAV. However, because the unit
operates with VAV, the positions of the return and outdoor damp-
ers must be modulated as the main blower speed modulates to
ensure the constant flow of outdoor air through the ERW. The
pressure drop across the ERW is used as an indicator of flow
rate. As blower speed drops, the outdoor damper must open
more and the return damper must throttle more, since the re-
turn duct pressure drop gets lower while ERW pressure drop
remains constant.
Another issue is how to incorporate economizing. A large
amount of outdoor air must flow during economizing opera-
tion, which would incur excessive pressure drop across the
ERW. Therefore dampers are needed to allow air bypass around
the ERW for both the outdoor air and the exhaust air. An addi-
tional possible operating mode occurs when the ambient air is
too warm to use for economizing but not warm enough so that
compressor power savings are greater than blower power in-
crease when using the ERW. We did not incorporate this opera-
tional mode in the tested prototype.
Laboratory Testing
We conducted laboratory testing primarily to evaluate capac-
ity, EER, and IPLV for the conventional configuration as com-
pared with the variable-speed and microchannel configurations.
The unit configurations and the test results are summarized in
Table 3. The conventional unit design, with an EER of 10.8,
exceeded the 10.3 target. The high IPLV levels result from the
aggressive heat exchanger interlacing. Note that IPLV was bet-
ter with staged condenser fans. This is also the result of the
condenser interlacing, which allows the refrigerant to transfer
heat to all of the reduced condenser airflow during part load.
Table 3: Capacity, EER, and IPLV test results.
Table 4: Comparison of conventional and new design units.
44
ASHRAE Journal ashrae.org
March 2004
Configuration 2, which used the variable-speed tandem com-
pressor, had poor EER but good IPLV. This is because the vari-
able-speed compressor efficiency was very good at low speed
but very poor at high speed. For the ARI capacity rating point,
the variable speed compressor’s input power was about 1 kW
higher than that of the single-speed compressor of the tandem
set. Configuration 3, with the microchannel condenser, had
reduced capacity with EER equal to that of Configuration 1.
The use of a microchannel con-
denser and conventional
evaporator required the use of
a receiver for the tested unit to
avoid pressure fluctuations as-
sociated with charge mismatch
of the heat exchangers. When
operating with a receiver, the
hot liquid has nearly zero
subcooling, which reduced ca-
pacity, but the condenser is
used entirely for condensing,
which helped further reduce
the condensing temperature
and compressor power input.
The IPLV for the microchannel
configuration was very high, due to the use of the tandem
compressor set for this configuration. Use of separate com-
pressor loops with microchannel heat exchangers would have
resulted in less impressive IPLV, since the available
microchannel technology did not allow interlacing.
Field Testing
We conducted a field test at Florida Solar Energy Center’s
(FSEC’s) Building Science Laboratory to compare the perfor-
mance of the prototype rooftop unit with a conventional unit
that uses hot liquid reheat, which is an energy-efficient approach
to enhancing latent capacity. We chose a conventional unit with
capacity greater than 10 tons to demonstrate the capacity en-
hancement of the ERW. The units are compared in Table 4.
We connected both units to a common ducting system serving
the building, with shutoff dampers that would allow switching
between the two units. The conventional unit was set up to cycle
the hot liquid reheat based on a space humidistat. The facility is
a highly instrumented test building with simulated internal loads
that allowed careful comparison of the performance and energy
use of the two units. The Florida
location was chosen not only be-
cause of the FSEC facility, but
also to allow testing of the dehu-
midification capabilities of the
new design. The test building
was set up to simulate a small of-
fice building typical of Florida
construction. The outdoor ven-
tilation flow was 840 cfm (396
L/s), and the units were set up for
a 4,500 cfm (2124 L/s) maximum
total airflow. Estimated total peak
load (including ductwork thermal
losses) was 32 100 W (109,400
Btu/h) with a 64% SHR. We es-
tablished a schedule for activation of the loads and operation of
the HVAC equipment to represent the office application. Testing
was conducted between August 2002 and January 2003.
The cooling performance of the two units was comparable.
Figure 3 shows the performance on two days with similar am-
bient conditions. Since both units had two single-speed com-
pressors, they both provided cycling control of the space
temperature. The humidity control of the prototype unit was
tighter, due to the ability to adjust airflow rate to respond to
dehumidification needs. Even so, humidity fluctuations were
not entirely avoided. The airflow modulation control was set
up with moderate-speed response to avoid instability. Hence,
90
85
80
75
70
65
60
55
50
Temp. (°F)
80
75
70
65
60
55
50
RH Percent
6:00 8:00
10:00 12:00 14:00 16:00 18:00 20:00
Time of Day
Space Temp.
Space RH
90
85
80
75
70
65
60
55
50
Temp. (°F)
80
75
70
65
60
55
50
RH Percent
6:00 8:00
10:00 12:00 14:00 16:00
18:00 20:00
Time of Day
Space Temp.
Space RH
Figure 3: Comparison of prototype (left) and conventional unit maintenance of space conditions.
70
65
60
55
50
45
40
35
30
Space RH Percent
0
0.005
0.01
0.015
0.02
Outdoor Absolute Humidity (lb/lb Dry Air)
O Conventional
X Prototype
Figure 4: Humidity control comparison.
March 2004
ASHRAE Journal
45
the system does not immediately reduce airflow and bring space
humidity back down. The latent performance of the prototype
unit was not sufficient to prevent rise of the space relative
humidity during single-compressor operation for the most
humid conditions. It is anticipated that further optimization of
the control system would help alleviate these fluctuations.
Figure 4 compares humidity control of the two units. It shows
that the prototype unit provided better dehumidification (space
relative humidity is reduced by 3% to 5%) in warmer conditions
when two compressors were likely to be operating. For less se-
vere conditions, in which a single compressor was likely to be
operating, the prototype unit humidity control was not as good,
reflecting the part-load issues discussed above. For less severe
conditions, humidity levels were lower, reflecting added dehu-
midification provided by the outdoor ventilation air.
Energy use of the two units is shown in Figure 5. For the test
period, the energy use of the prototype unit was about 25% lower
than that of the Conventional unit. While this might be expected
based on the IPLV ratings of the units (14.1 vs. 11.6), the IPLV
doesn’t tell the whole story, since it is measured with the unit
operating at full airflow in all-return mode. The part-load effi-
ciency of the refrigeration circuit was probably not as good in
the field as the 14.1 IPLV suggests, because of the tendency of
the unit’s airflow to be reduced at part load to maintain latent
performance. However, use of the ERW is not incorporated in the
IPLV, and the ERW is clearly a factor in reducing the energy use
of the prototype unit. Daily measurements of condensate col-
lected from the units’ evaporator drip pans, shown in Figure 5,
show the significant latent load contribution of the ERW.
Conclusions
The energy-efficient rooftop unit design took advantage of
the most cost-effective design options, resulting in better per-
formance than that of a conventional 10.8 EER rooftop unit
while using about 25% less energy. This work illustrates the
point that EER is not the full story regarding system energy use.
The design options that contribute most to the unit’s energy
160
140
120
100
80
60
40
20
0
Daily Energy Use, kWh
40
50
60
70
80
90
Avg. Daily Outdoor Temp. (°F)
Conventional
Prototype
Conventional
Prototype
700
600
500
400
300
200
100
0
Evaporator Condensate, lb/day
30
40
50
60
70
80
Avg. Daily Outdoor Dew-Point Temp. (°F)
savings are VAV, an energy recovery wheel, heat exchanger inter-
lacing, and the microchannel condenser. The use of a new re-
verse-VAV approach for system control provided good humidity
control during the field test and offers a way to use VAV in small-
to-medium size unitary systems. The applied cost premium for
the unit, as compared with current typical air-conditioning units,
is expected to average about 10% if the unit is manufactured in
sufficient quantity. This system development addresses the cur-
rent industry emphasis on improved humidity control and re-
duced energy use without significantly increasing cost. In
addition, the work has helped illustrate the individual benefits
of the key technologies incorporated into the design.
Acknowledgments
Thanks to the many people who helped make this work pos-
sible, including Esher Kweller, P.E., Member ASHRAE, of the
U.S. DOE; Steve Pargeter, Member ASHRAE, and Brent Stock-
ton of Aaon; Wayne Warner of Copeland; Greg Kohler, Mem-
ber ASHRAE, of Modine; Bede Wellford, Member ASHRAE,
of Airxchange; Rick Reeves of Acme; Rumin Raykov of
Cambridgeport; Bill Walter, Member ASHRAE, of Carrier; and
Don Shirey, Member ASHRAE, and Richard Raustad of FSEC,
as well as many at TIAX.
References
1. Henderson, H.I. and K. Rengarajan. 1996. “A model to predict the
latent capacity of air conditioners and heat pumps at part-load condi-
tions with constant fan operation.” ASHRAE Transactions.
2. www.invironment.com/newsletter/v2n8g1.pdf
3. www.eere.energy.gov/consumerinfo/refbriefs/bd2.html
4. www.oit.doe.gov/inventions/factsheets/solareng.pdf
5. Huang, J. 1990. 481 Prototypical Commercial Buildings for Twenty
Urban Market Areas. Lawrence Berkeley National Laboratory.
6. Huang, J. and E. Franconia. 1999. Commercial Heating and Cool-
ing Loads Components Analysis. Lawrence Berkeley National Labora-
tory.
7. TIAX. 2003. Energy Efficient Rooftop Air-Conditioner, prepared
by TIAX for NETL/DOE. www.tiax.biz/aboutus/pdfs/
rooftop\_ac\_report\_0625-03.pdf.
Figure 5: Daily energy use and evaporator condensate comparison.
April 2004
ASHRAE Journal
35
ungal contamination in HVAC systems is often a combination of
design and operation problems. Porous materials such as internal
fibrous glass liner (FGL) have been identified as a major source of fun-
gal contamination.1,2 Unfortunately, antifungal treatments on FGL vary
considerably in their ability to inhibit fungal growth.
weather may have contributed to the
high percentage of fungal cases. Because
of widespread fungal growth on FGL
materials inside the ductwork, priority
was given to mitigating this concern.
This article describes how fungal
growth was identified and how fungi re-
colonized and amplified after six differ-
ent treatment procedures.
Results and Discussion
The six AHUs investigated in the three
office buildings are commonly used in
U.S. office buildings built in the past 30
years. The AHUs have centralized heat-
ing and cooling coils to condition the
air. This conditioned air is then ducted
to occupied spaces. Return air ducts ex-
haust air from the occupied spaces and
return this air back to the central AHU.
Each building has between 14 and 46
centralized AHUs that range from 18 to
30 years old. Each AHU serves 10 to 100
building occupants.
FGL was used for noise control and
thermo-insulation on interior surfaces
of the AHUs and in the supply and re-
turn air ductwork. FGL was present im-
mediately downstream of the cooling
By Chin S. Yang, Ph.D., Member ASHRAE, and Paul J. Ellringer, P.E., CIH, Member ASHRAE
From Sept. 1990 to Sept. 1995, indoor
air quality complaints were investigated
in more than 150 office buildings in
Minnesota. All investigations used the
National Institute for Occupational
Safety and Health (NIOSH) protocol3,4
(see sidebar for methods and materials
used in the investigations). The studies
identified fungal growth as the primary
indoor air quality problem in 29% of
these surveys. In 92% of the cases, fun-
gal growth on FGL was identified.
Minnesota’s warm, humid summer
About the Authors
Chin S. Yang, Ph.D., is the senior mycolo-
gist at P&K Microbiology Services in Cherry
Hill, N.J.
Paul J. Ellringer, P.E., CIH, is a principal en-
gineer at Air Tamarack in St. Paul, Minn.
F
The following article was published in ASHRAE Journal, April 2004. © Copyright 2004 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
36
ASHRAE Journal
April 2004
coils, on most surfaces (all AHUs had some bare galvanized
metal in these areas), and continued for at least 3 m (10 ft)
downstream in all AHUs. In parts of all three buildings, the
FGL extended downstream of the cooling coils for hundreds
of meters in the supply ductwork and also was present for
hundreds of meters in the return air ductwork. FGL on the
interior surfaces of ductwork in these buildings covered thou-
sands of square meters.
Fungal growth on FGL was found in six AHUs in the three
buildings. The most common fungi were species of Cladospo-
rium and Penicillium, which were identified during initial and
follow-up sampling in both bulk and surface wipe samples.
Twelve initial surface wipe samples of FGL from four differ-
ent AHUs had average fungal levels of 57 000 with a range of
nondetectable (<4) to 240 000 colony forming units per square
centimeter of surface (CFU/cm2).\* Four initial wipe samples
taken from the interior surface of galvanized metal in two AHUs
had an average fungal level of 9 (range of nondetectable [<4]
to 36 CFU/cm2).
1. Removal of FGLs down to bare galvanized steel. This
occurred in all six AHUs. Forty-three follow-up wipe samples
taken after one, three, five, and 10 cooling seasons in six AHUs
had average fungal levels of 14 (range of nondetectable [<4]
to 109 CFU/cm2). These levels suggest normal deposition of
fungal spores from the airstream.
2. Cleaning and sanitizing of interior FGLs. This occurred
in three AHUs. Retesting within one month of cleaning and
sanitizing indicated bulk fungal concentrations (one sample)
of 600 CFU/g\* and surface concentrations (two samples) of
nondetectable [<4] to 4 CFU/cm2. Follow-up testing after one
cooling season indicated fungal populations (three samples)
of 1500, 26 500 and 3.4 million CFU/g. Scanning electron
microscopy (SEM) pictures showed fungal growth occurring
on debris present in the FGL. A visible fungal growth (similar
to initial conditions) covered almost the entire surface of the
liner in one AHU, after two, five, and 10 cooling seasons.
3. Cleaning and treating with a paint encapsulant. This
occurred in two AHUs. Retesting after one cooling season (one
sample) showed a low level of contamination on the surface
(700 CFU/cm2). However, one bulk sample taken indicated
relatively high levels of contamination (175 000 CFU/g). Re-
testing after two cooling seasons showed fungal levels on the
surface of 14 000 CFU/cm2. SEM pictures taken after three
cooling seasons indicate fungal growth occurring directly on
the coating surface. After two cooling seasons, visible fungal
growth was present on the FGL treated with this coating in
both AHUs.
4. Cleaning and treating with a coating containing solubi-
lized copper 8-quinolinolate. This occurred in one AHU. A
bulk sample taken within a month of coating indicated fungal
A systematic approach was defined for sampling. Both
pre- and post-treatment sampling followed the same ap-
proach, at approximately the same locations. Two types of
samples were collected. Wipe samples from areas measur-
ing 5 or 25 cm2 (0.8 or 3.9 in2) were collected using a sterile
cotton swab wetted with sterile water and placed in a clean
sterile container. A sample blank consisting of a wetted un-
used swab was sent with each set of samples. Pretreatment
bulk samples of the FGL were cut gently with a razor blade
and placed in a clean plastic bag. All samples were shipped
by overnight delivery to an American Industrial Hygiene As-
sociation Accredited laboratory for analysis.
Wipe samples were used so that comparisons of surface
fungal population could be made between coated FGL and
bare, galvanized metal. For uncoated FGL, three 5 cm2 (0.8
in2) areas were initially wiped and the results averaged for
each location. Follow-up wipe samples on coated FGL and
galvanized metal were collected from 25 cm2 (3.9 in2) ar-
eas. Bulk samples also were collected from selected areas
for comparison. All samples were collected from the supply
air ductwork.
Samples were processed in the laboratory upon arrival.
Wipe swab samples were directly suspended in sterile dis-
tilled water, diluted serially, and inoculated onto 2% malt
extract agar plates (MEA). Bulk samples were weighed,
suspended in sterile distilled water, diluted and inoculated
as in wipe samples. All plates were incubated at 25°C (77°F)
and examined twice in 10 days. Fungal colonies on MEA
were enumerated and identified.
The cooling and heating coils and the ductwork in the
supply side of the AHUs were cleaned. The cleaning meth-
ods included the following:
1. Sections of the ductwork were air-washed with an omni-
directional air jet.
2. Where accessible, surfaces were directly vacuumed
with a HEPA vacuum cleaner to remove debris. As neces-
sary, surfaces were cleaned with a pneumatic rotating brush.
3. All diffusers, grilles and registers in affected ductwork
were removed, washed with a detergent solution, rinsed
with clean water, air dried, and reset.
4. All heating and cooling coils were power washed with
a detergent solution and then rinsed with clean water.
It was found that operational techniques were important
while cleaning the duct system to avoid damaging the frag-
ile interior FGL. Some FGL, which was not firmly attached to
the walls of the ductwork, was removed down to bare metal.
After cleaning, the FGL was removed down to bare metal,
sanitized with a stabilized chlorine dioxide, or coated with a
common paint encapsulant, a coating containing solubilized
copper 8-quinolinolate, a coating containing zinc oxide, bo-
rates and 3-iodo-2-propynl butyl carbamate, or coating con-
taining antimony trioxide and decabromodiphenyl oxide.
These areas were monitored for up to 10 cooling seasons.
Materials & Methods
\* CFU/cm2 × 0.155 = CFU/in.2; CFU/g × 0.0353 = CFU/ounce
April 2004
ASHRAE Journal
37
levels of 105 000 CFU/g. After one cooling season, visible
fungal regrowth was evident and one bulk sample showed fun-
gal levels of 840 000 CFU/g in this liner (primarily species of
Penicillium and Cladosporium). After three and 10 cooling
seasons, a visible fungal growth covered almost the entire sur-
face of this coated liner.
5. Cleaning and treating with a coating containing zinc
oxide, borates, and 3-iodo-2-propynl butyl carbamate. This
occurred in four AHUs. Six initial wipe samples collected from
FGL had average fungal levels of 45 000 (range of 9300 to 119
000 CFU/cm2). Twenty-four samples collected from the coated
FGL after one, three, and five cooling seasons indicate aver-
age surface fungal populations of 82 (range of nondetectable
[<4] to 1190 CFU/cm2). With the exception of one sample at
1190, all samples were less than 30 CFU/cm2. Five initial wipe
samples taken from the interior surface of galvanized metal in
two of the AHUs where the FGL was coated had an average
fungal level of 4 (range of nondetectable [<4] to 6 CFU/cm2).
Twelve follow-up wipe samples taken after one, three and five
cooling seasons in four AHUs had average fungal levels of 21
(range of nondetectable [<4] to 109 CFU/cm2).
At 10 years, 36 follow-up wipe samples (18 on each surface)
were collected on coated FGL and galvanized metal surfaces in
three of these AHUs in two different buildings. The 18 samples
collected on coated FGL had average fungal levels of 7 (range
of nondetectable [<4] to 20 CFU/cm2). The 18 samples col-
lected on galvanized metal in the same general areas had an
average fungal level of 4 (range of nondetectable [<4] to 12
CFU/cm2). This coating is specifically registered by the U.S.
Environmental Protection Agency as a pesticide for use on FGL.
6. Cleaning and coating with a coating containing anti-
mony trioxide and decabromodiphenyl oxide. This occurred
in one AHU. Five initial wipe samples had average fungal lev-
els of 97 400 (range of 3000 to 240 000 CFU/cm2). Fifteen
samples collected after one, two, and five cooling seasons had
average surface fungal populations of 162 (range of
nondetectable [<4] to 2300 CFU/cm2). SEM pictures taken
after two cooling seasons showed no active fungal growth on
the coating surface.
Fifteen follow-up wipe samples taken in the same general
area as the above wipe samples, but taken from the interior
surface of galvanized metal in this AHU after one, two, and
five cooling seasons had average fungal levels of 14 (range of
nondetectable [<4] to 100 CFU/cm2).
At 10 years, 12 follow-up wipe samples (six on each surface)
were collected on coated FGL and galvanized metal surfaces
in this AHU. The six samples collected on coated FGL had
average fungal levels of 9100 (range of nondetectable [<4] to
23 700 CFU/cm2). The six samples collected on galvanized
metal in the same general areas had an average fungal level of
44 (range of nondetectable [<4] to 109 CFU/ cm2). Visual ob-
servations indicated active fungal growth on about 10% of the
surface of the coated FGL. Three samples were collected from
areas with visual growth and three samples were collected from
areas that did not appear to have active growth. In areas that
appeared to have active growth the fungal levels were 23 700,
19 500, and 11 300 CFU/cm2. In areas without active growth
the levels were nondetectable (<4), 4, and 12 CFU/cm2. Spe-
cies of Cladosporium and Penicillium appear capable of grow-
ing on this coating.
Conclusions
Attempts were made to control fungal populations on the inte-
rior surfaces of six AHUs in three buildings using six methods.
Two of the six methods were successful at controlling the fungal
populations for up to 10 years. One of the successful methods
employed the use of a coating containing antifungal compounds.
The successful coating contained zinc oxide, borates, and 3-
iodo-2-propynl butyl carbamate. Removing the FGL materials
down to the bare galvanized steel surface (steel coated with zinc)
was also successful. It is interesting that the successful coating
and the bare ductwork surface both contain zinc oxide.
The coating containing copper 8-quinolinolate was not suc-
cessful in controlling the fungal populations. Penicillium was
Two of the six methods were successful at controlling the fungal popu-
lations for up to 10 years....The successful coating contained zinc ox-
ide, borates, and 3-iodo-2-propynl butyl carbamate. Removing the
[liner] materials down to the bare galvanized steel surface (steel coated
with zinc) also was successful. It is interesting that the successful coat-
ing and the bare ductwork surface both contain zinc oxide.
‘
’
38
ASHRAE Journal
April 2004
the dominant fungus found in the re-
growth on the FGL treated with this coat-
ing. Copper is usually toxic to most
molds, particularly at low pH. Some Peni-
cillium species are known to neutralize
high levels of copper by producing ox-
alic acid to form harmless and relatively
insoluble copper oxalate.5
Cleaning the FGL material and then
sanitizing it with chlorine dioxide con-
taining compounds was initially success-
ful. However, regrowth of fungal
populations was observed after one cool-
ing season.
Cleaning the FGL material and then
coating it with a common paint encap-
sulant was also initially successful in
limiting fungal growth on the coating
surface. However, regrowth of fungi
populations occurred within two to
three years.
The coating containing antimony tri-
oxide and decabromodiphenyl oxide
initially appeared successful for up to
five years. At 10 years, Cladosporium and
Penicillium fungi appeared to be actively
feeding on the coating. These two fungal
organisms also were the dominant fun-
gal organisms present on the surface of
the FGL before any cleaning and coat-
ing occurred in this AHU.
Three factors affect whether or not in-
terior surfaces of an AHU will be con-
taminated with fungi:
1. The accumulation of dirt on interior
components becomes nutrients for the
fungi. The quantity of dirt present is af-
fected by the efficiency of the filtration
system for the AHU.
2. Interior surfaces that serve as a shel-
ter and habitat for their growth, and
3. High relative humidity levels in
AHUs, which occur when outdoor air
dew points are above the cooling coil
discharge air temperature (typically
16°C [61°F]). Air discharged from the
cooling coils under these conditions
usually has a relative humidity level
of 90% or higher.
Common to areas of AHUs that are
heavily contaminated with fungi is the
presence of FGL (or potentially any in-
terior surfaces that are likely to trap and
collect dirt readily) and the potential for
high relative humidity levels inside
ductwork when the outdoor air dew
points are above 16°C (61°F). If any one
of these three factors is missing, heavy
fungal growth is not likely to occur.
Acknowledgments
We wish to express our appreciation
to the Minnesota Department of Admin-
istration and several other Minnesota
agencies for their financial support and
the use of their office buildings during
this testing. Other sources of funding and
support include Air Tamarack Inc., the
H.B. Fuller Company Inc., P&K Micro-
biology Services, Inc., and Vac System
Industries Inc.
References
1. Morey, P. and C. Williams. 1990.
“Porous insulation in buildings: A po-
tential source of microorganisms.” The
5th International Conference on Indoor
Air Quality and Climate 4:529–533.
2. Morey, P. and C. Williams. 1991.
“Porous insulation in buildings: A po-
tential source of microorganisms.”
Healthy Buildings pp. 128–135. Atlanta:
ASHRAE.
3. NIOSH. 1987. Guidance for Indoor
Air Quality Investigations pp. 28.
4. EPA. 1991. Building Air Quality, A
Guide for Building Owners and Facility
Managers. USEPA/400/1-91/033, pp.
229.
5. Moss, M.O. 1987. “Morphology and
physiology
of
Penicillium
and
Acremonium.”
Penicillium
and
Acremonium p. 37–71. ed. John F.
Peberdy. NY: Plenum Press.
6. Yang C.S. and P.J. Ellringer. “Evalu-
ation of treating and coating HVAC fi-
brous glass liners for controlling fungal
colonization and amplification.”
ASHRAE 1996 Indoor Air Quality Con-
ference Proceedings 3:173–177.
Advertisement in the print edition
formerly in this space.
22
ASHRAE Journal ashrae.org
April 2004
Assessing Risk
Legionella
of
egionella is the causative agent of legionellosis and can be isolated
from environments such as rivers, streams, lakes, and man-made
water systems. Legionella concentrations generally are highest on sur-
faces where biofilm is present and protozoa serve as hosts for replica-
tion.1 To become infected with Legionella, a susceptible individual must
inhale or aspirate aerosols (generally less than 10 µm in size) containing
sufficient numbers of virulent Legionella cells.
Sporadic outbreaks of legionellosis
continue to occur. Legionellosis out-
breaks have occurred recently at a 1999
flower show in the Netherlands, an
aquarium opening in Melbourne, Austra-
lia (2000), and in the communities of
Murcia, Spain (2001), Barrow-in-Furness,
England (2002), Hereford England (2003),
and Pas-de-Calais, France (2004).4-9 An
estimated 8,000 to 18,000 cases occur
each year in the United States,10 but only
a fraction of these are reported.
Most legionellosis cases are sporadic.
Twenty-three percent are nosocomial (ac-
quired during hospitalization) and 10%
to 20% can be linked to outbreaks.11 Eu-
ropean Union (EU) esti-
mates of incidence vary from
1 to 20 cases per million people,
depending on reporting procedures in
individual European countries. The true
number of cases may be 20 times greater
than this figure since only a small frac-
tion of cases are reported to public health
authorities.10 Studies that have tried to
estimate the true incidence of commu-
nity-acquired Legionnaires’ disease
have found that Legionella species cause
between 2% and 16% of community-ac-
quired pneumonia cases in industrial-
ized countries.12
The incidence of legionellosis is of
significant concern to public health au-
thorities and to facility owners and man-
agers responsible for the operation and
maintenance of industrial and building
About the Authors
Andrew J. Cooper, Ph.D. is a staff scientist in
Water Research with Nalco Company, Naperville,
Ill. Howard R. Barnes is a technical director
with Nalco Company Environmental Hygiene Ser-
vices, Northwich, Cheshire, UK. Eric R. Myers
is a senior risk assessor with Nalco Company En-
vironmental Hygiene Services, Naperville, Ill.
By Andrew J. Cooper, Ph.D., Member ASHRAE, Howard R. Barnes, and Eric R. Myers
Outbreaks of legionellosis have been
traced to water systems including do-
mestic water services (tanks, showers,
faucets, stagnant warm pipes), cooling
towers and evaporative condensers, pro-
cess waters, spas/whirlpools, nebulizers,
vegetable misters, ice machines, deco-
rative fountains, and other aerosol pro-
ducing
sources.1,2
Legionella
pneumophila became a recognized pub-
lic health concern in 1976 after 34
people died and 221 people became ill
following the Legionnaires’ convention
in Philadelphia. Since then, scores of
articles have been published regarding
this organism and infection.3
L
Photo: CDC, transmission electron micrograph of
Legionella pneumophila.
The following article was published in ASHRAE Journal, April 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2004
ASHRAE Journal
23
water systems. This concern has led vari-
ous industrial associations and govern-
ment bodies to formulate Legionella
control guidelines. Interpreting and
implementing these guidelines for
an entire facility or a specific wa-
ter system can be complex. This
task, however, is incumbent on
facility owners or managers and
must be performed to successfully
manage the risk and liability as-
sociated with waterborne patho-
gens. The essential first step is risk
assessment.
Why Assess Risk of Legionellosis?
Fortunately, exposure to Legionella
is preventable, but only if health-related
risks are assessed and preventive practices
are implemented. Unfortunately, of the facili-
ties and water systems that would benefit from a
formal risk assessment, only small fractions have been
properly assessed. Even in countries with strict guidance
on health risk reduction, no formal risk assessment structure
often is required. The complexity of risk assessment and the
perceived low priority of health risk management have, in some
instances, led facility owners and managers to delay risk assess-
ment. However, practical experience and observations suggest
that prioritizing risk assessment and developing a risk reduc-
tion plan for legionellosis is prudent and justified.
To health and safety professionals, the risk assessment pro-
cess is a natural beginning to lay foundation for the ongoing
risk management plan. As the general awareness of the risks
associated with Legionella and other waterborne pathogens
increases, there is an increasing duty of care to undertake risk
assessments. Potential problems with delaying risk assess-
ment may include:
• On-site and community health hazards,
• Liability exposure or regulatory sanctions, and
• Mitigation efforts that lead to costly and/or ineffective
risk reduction schemes.
One initial step to assess risk is to ask, “Can we eliminate
this water system?” Where water systems remain in proximity
to people, formation of a risk reduction plan is recommended
by many industry and government guidelines. Review of the
available guidelines reinforces that it is the facility owner’s
responsibility to protect employees and other personnel, al-
though the process of risk assessment may be delegated. This
responsibility typically appears under health and safety at work
legislation or equivalent national law. Duty holders must take
reasonable steps to identify and assess the risk within the work-
place, ensure those involved in risk assessment are competent
and aware of their duties, and implement corrective and pre-
cautionary measures.
In some countries, such as the United Kingdom, certain health
and safety regulations require employers to make employee
representatives, health and safety representatives, or trade
unions aware of risks and control measures and to provide
health and safety training. In the United States, the Occupa-
tional Safety and Health Administration (OSHA) has authority
under the “General Duty” clause to issue fines and citations if
facilities are found to be negligent.
Ultimately, the motivations for performing legionellosis risk
assessment vary among facility operators, managers and su-
pervisors. The decision to assess risk in some countries may
be quite personal where the threat of prosecution is present for
facility owners and operators who are responsible for the cre-
ation of foreseeable risk, but do not take sufficient measures to
assess and reduce the risk of legionellosis.
Can the Risks be Quantified?
“Risk” may be defined in the context of legionellosis risk
assessment as the probability that disease will occur as a con-
sequence of exposure to the causative agent(s) (e.g., patho-
genic Legionella species). The following would be required to
quantify this risk in terms of hazard and exposure:
• Information on the hazard associated with Legionella;
• Quantification of the hazard (Legionella bacterial cells)
through dose-response assessments;
• Determination of the extent and duration of human expo-
sure to Legionella, including extent of dispersal in an environ-
ment and availability for exposure occurrence; and
• Characterization of the possible consequences resulting
from exposure.
For chemical hazards, scientists have performed detailed stud-
ies regarding the impact of chemical exposure on human health.
Based upon this research, exposure levels for many chemicals
have been established. These permissible exposure levels are
based upon statistical evaluation of the adverse response of
individuals to specific chemicals. If such exposure levels were
available for biological agents such as Legionella, risk assess-
ments for legionellosis could be made quantitative.
While there have been some animal model studies and in-
vestigations of legionellosis outbreaks that have suggested
Legionella concentrations that cause infections, no permis-
sible exposure levels exist for Legionella or many other mi-
crobial pathogens. Although various guidelines suggest
“action levels” for Legionella concentrations in water, these
24
ASHRAE Journal ashrae.org
April 2004
levels are based primarily upon practical issues such as the
detection limits of available Legionella assays. In dynamic
systems such as cooling water, action levels are particularly
difficult to define and much work still must be done to explain
the significance of various Legionella concentrations. Permis-
sible exposure levels for most biological contaminants cannot
be recommended for the following reasons:
• The mixture of biological contaminants is complex and
varies from setting to setting. The interaction among all bio-
logical agents that may be present makes exposure assessment
even more problematic.
• The methods of measuring viable and non-viable biologi-
cal contaminant mixtures do not translate to meaningful num-
bers that can be used for exposure assessment.
• The susceptibility of exposed persons varies too greatly to
establish safe exposure levels
for most people.
Assumptions are still re-
quired for legionellosis risk
assessment due to the lack of
basic information regarding
Legionella pathogenicity,
population susceptibility,
dose-response relationships,
and extent of exposure.
Therefore, legionellosis risk
assessment is qualitative,
rather than quantitative. How-
ever, legionellosis is recog-
nized as a significant public
health risk, and recom-
mended practices exist that
reduce the risk (the probabil-
ity) of legionellosis outbreaks associated with water systems.
The qualitative nature of legionellosis risk assessment does
not prohibit the use of risk ratings or scoring systems. Such
systems are available in risk assessment formats from several
providers and public guidelines.13,14 Scoring or rating sys-
tems that measure the presence or absence of certain factors
and the extent to which specific risk reduction measures have
been implemented (measurement of compliance with recom-
mended practices for legionellosis risk reduction) can be use-
ful in risk communication. Such scoring and ranking systems
involve an element of judgment by technical experts, but can
be based upon scientific and practical knowledge of the fac-
tors that influence Legionella proliferation, dissemination, and
exposure. By using a rating system, positive steps toward risk
reduction can be documented and resources focused on imple-
menting recommendations with the greatest impact on reduc-
ing risks. When the risk assessment is reviewed (typically on
an annual basis or if significant system changes are made), the
system scores or rating also can be updated to document im-
provements in risk reduction.
Factors Included in the Assessment
The risk of legionellosis is a function of many factors. These
factors can be grouped into three categories: 1) proliferation
potential, 2) aerosol exposure, and 3) population susceptibil-
ity (Figure 1).15 Within the proliferation category, factors such
as water stagnation, water temperature, biocide use, water pH,
biofilm accumulation, cleaning and disinfection procedures,
source water quality, and monitoring strategies are important.
The relative virulence of Legionella is also important to con-
sider when test results are available. Within the species
Legionella pneumophila this is difficult to do, but many of
the other Legionella species have rarely, if ever, been associ-
ated with disease. Thus, the species of Legionella growing in
water systems also can be important for risk assessment.
To assess the aerosol exposure from a system, drift con-
trol, system location, system
maintenance, venting, and
leak detection may be in-
cluded, depending on the
system type. For example,
the assessment of aerosol
exposure in a cooling tower
and decorative fountain
may include different fac-
tors, but all will be focused
on the production, release
and dissemination of small
water droplets.
Assessment of population
susceptibility can be a sen-
sitive issue, particularly
since susceptibility to
legionellosis is related to
factors such as age and health. Information in this category
may be protected, and therefore inappropriate for collec-
tion. However, a reasonable estimation of risk for this cat-
egory can be made by assessing the population as a whole.
This may include factors such as population proximity to
the water system, the numbers of people exposed to the
system, individual health histories, training programs for
operators and contractors, and awareness programs for those
who may be exposed.
Previous cases of legionellosis also should be considered
as a critical risk assessment factor. Additional detail in this
regard is beyond the scope of this article, and the “weighting
factors” between these considerations is a complex issue that
is handled differently among risk assessment schemes. In the
final analysis, all the factors are of some importance and
decisions on what factors to address first are site-specific. For
this reason, risk assessment results are best when generated
using a comprehensive list of factors/questions that are ex-
plored on-site in a partnership between the risk assessor and
the system operating experts.
Figure 1: Factors that affect legionellosis risk.
Immunosuppressed
Elderly
Pathogen
Proliferation
Aerosol
Exposure
Susceptible
Population
Biofilms
Aerosolization
Distance
Amplification
Protozoa
Droplet
Size
Immunocompromised
April 2004
ASHRAE Journal
25
Practical Considerations for Risk Assessment
Assessment of biological contaminant exposure relies upon
the judgment of personnel with knowledge regarding buildings
and systems and upon systematic analysis of risk factors. Using
this knowledge and a thorough understanding of system engi-
neering and operating conditions, the trained risk assessor can
conduct investigations and formulate recommendations to ad-
dress factors that contribute to Legionella proliferation and ex-
posure (Table 1). A variety of general features influence the
quality of a risk assessment, thereby impacting utility of the risk
reduction plan.
1. Risk assessor knowledge. The person who conducts the
risk assessment, formulates the resulting recommendations and
prepares the report should be trained in risk assessment. A risk
assessor should have specific
training on legionellosis risk
reduction and should partici-
pate in ongoing training and
education.
2. On-site assessment. A
simple “self assessment” by
system operators is rarely an
adequate approach to risk as-
sessment. A self assessment
may not be comprehensive
(cover all water systems that
may pose a risk including do-
mestic, process, and industrial
water), is subject to bias, and
may not include all the factors
that influence risk. A “new set
of eyes” to inspect and assess
systems can uncover information and situations that would
otherwise go unnoticed.
3. Standardized approach to the survey process. To ensure
that all appropriate factors are considered in a risk assessment
and that the assessment process is consistent among varied
facilities and locations, the factors considered in an assess-
ment should be standardized. This includes the use of standard
questions in the context of a risk model for the microorganism
of interest such as Legionella. In the absence of a standardized
approach to assessment, similar facilities may have quite dif-
ferent assessment results.
4. Global perspective and knowledge of regional and lo-
cal guidelines. In recent years, guidelines regarding Legionella
control have been published around the world. Familiarity with
these guidelines is particularly important when the assessed
corporate facilities are multinational. In these instances, ad-
hering to the most stringent control practices may be sug-
gested. National guidelines also must be considered in relation
to regional or local guidelines, regulations, and building codes.
These building codes often are very specific, particularly with
regard to potable water systems and air-handling equipment.
5. Emphasis on recommendations, not measurement. Any
proposal for risk assessment should include an outline of the
information to be obtained, and an explanation of the need for
any proposed microbiological measurements. While risk as-
sessments may vary widely, a risk assessment proposal that
emphasizes measuring concentrations of Legionella and com-
paring those concentrations to numerical standards is a warn-
ing sign that the assessment will not fully consider all the
factors that influence legionellosis risk. The goal of the risk
assessment should be to identify opportunities for improving
mechanical, operational, and chemical practices, not to sim-
ply generate data.
6. Good understanding of the relationship between
legionellosis and the facility structure, mechanical systems,
and human activities. For ex-
ample, lack of adequate drift
elimination is a contributing
factor in the legionellosis
risks associated with cooling
towers. Evaluating perfor-
mance of the drift elimination
system depends on under-
standing the inter-action be-
tween the cooling tower
operation, water chemistry,
mechanical systems, and hu-
man activity in proximity to
the cooling system. Mechani-
cal engineers, industrial hy-
gienists, or infection control
experts may approach this
analysis differently. However,
a risk assessor with sufficient experience will bridge this gap
and provide accurate assessment and practical recommenda-
tions for pathogen risk reduction.
Holding the Gains
A risk assessment document should provide details of each
assessed water system, a summary of findings, and the state of
compliance with recommended control practices. Recommen-
dations for risk reduction then can be based upon the risk
assessment. Commitment to risk assessment implies commit-
ment to an ongoing risk reduction plan. Formulation, imple-
mentation and monitoring of this plan helps to demonstrate
due diligence for reducing risks. When properly implemented,
the risk assessment and the risk management plans become
living documents that are updated on a regular basis.
Routine environmental analysis (e.g., Legionella test, tem-
peratures, oxidant residuals, etc.) as determined from the risk
assessment is critical for monitoring the effectiveness of pre-
ventive practices or control measures. Risk assessment should
be considered a prerequisite to Legionella testing. Negative
Legionella test results are not equivalent to low legionellosis
Table 1: Risk management suggestions for legionellosis.
1. Familiarize site management with Legionella control guidance
documents.
2. Perform an on-site risk assessment using a qualified assessor.
3. Use a standardized approach to risk assessment.
4. Include assessment of population susceptibility, aerosol
exposure potential, and growth potential for Legionella in
every risk assessment.
5. Implement mechanical, operational, and chemical control
measures that originate from the risk assessment.
6. Begin Legionella testing only after a risk reduction plan is
prepared, unless regulatory or outbreak situations require
testing.
7. Use Legionella testing to confirm that control measures are
effective.
8. Periodically review the risk reduction plan to ensure that
control measures remain appropriate.
26
ASHRAE Journal ashrae.org
April 2004
risk and should not lead to complacency in risk reduction.
Positive Legionella test results (in the absence of a risk re-
duction plan) have lead occasionally to panicked responses
that were disruptive and expensive. Positive Legionella test
results cannot be used alone to determine the risk of
legionellosis.
Legionella testing is best performed as part of a comprehen-
sive risk reduction plan that follows risk assessment. Legionella
test results have more meaning within the context of a risk
assessment. Analytical data then can be best used to confirm
that control measures have been effectively applied and to
identify contaminated areas in a water system.
Routine maintenance practices as determined from a risk
assessment also are critical for prevention of microbial growth.
These practices must be performed regularly and documented.
Examples of routine maintenance practices may include clean-
ing and disinfecting cooling towers, air handler coils,
showerheads, and water storage tanks. They may also include
routine flushing of water tanks or “deadleg” plumbing and
fixtures. In some instances, chemical intervention strategies
including secondary disinfection of domestic water systems
may be recommended.
A multidisciplinary team consisting of operations manag-
ers, health and safety personnel including infection control
or industrial hygiene personnel, system engineers and main-
tenance staff should be formed to take responsibility for imple-
menting the risk reduction plan. Ideally, this team will meet
periodically (quarterly or more frequently initially) to en-
sure that risk reduction recommendations from the risk as-
sessment are fully implemented and documented, and that
the benefits of the risk reduction plan are properly communi-
cated to facility owners, occupants, and the community.
References
1. Atlas, R.M. 1999. “Legionella: from environmental habitats to
disease pathology, detection and control.” Environ. Microbiol. 1(4):283–
293.
2. OSHA. 1998. Occupational Safety and Health Administration. Le-
gionnaires’ Disease. OSHA Technical Manual, Section III: Chapter 7.
3. Fields, B.S., R.F. Benson, and R.E. Besser. 2002. “Legionella and
Legionnaires’ disease: 25 years of investigation.” Clinical Microbiol-
ogy Reviews. 15(3):506–526.
4. Den Boer, J.W., E.P.F. Yzerman, et al. 2002. “A large outbreak of
Legionnaires’ disease at a flower show, the Netherlands, 1999.” Emerg-
ing Infectious Diseases. 8(1):37–43. (www.cdc.gov/ncidod/eid/vol8no1/
01-0176.htm).
5. Handysides, S. 2000. “Outbreak of Legionnaires’ disease associ-
ated with aquarium in Australia — update.” Eurosurveillance Weekly.
4(19). (“www.eurosurveillance.org/ew/2000/000511.asp).
6. Navarro, C. et al. 2001. “Update on the outbreak of Legionnaires’
disease in Murcia, Spain.” Eurosurveillance Weekly. 5(21).
(www.eurosurveillance.org/ew/2001/010719.asp).
7. Calvert, N., and J. Astbury. 2002. “Legionnaires’ disease outbreak
in
England.”
Eurosurveillance
Weekly.
6(32).
(www.eurosurveillance.org/ew/2002/020808.asp).
8. Hunt, D., and D. Kirrage. “2003 Outbreak of Legionnaires’ dis-
ease in the west of England.” Eurosurveillance Weekly. 7(46)
(www.eurosurveillance.org/ew/2003/031113.asp).
9. Institut de veille sanitaire. 2004. “Outbreak of Legionnaires’ dis-
ease cases in northern France, November 2003 – January 2004: up-
date.” Eurosurveillance Weekly 8(3) (www.eurosurveillance.org/ew/
2004/040115.asp) .
10. Marston, B.J., J.F. Plouffe, T.M. File, et al. 1997. “Incidence of
community-acquired pneumonia requiring hospitalization — results of
a population-based active surveillance study in Ohio.” Arch Intern Med.
157:1709–1718.
11. Centers for Disease Control and Prevention, National Center for
Infectious Diseases. 2004. (www.cdc.gov/ncidod/dbmd/diseaseinfo/
legionellosis\_t.htm).
12. Bohte R., R. van Furth, P.J. van den Broek. 1995. “Aetiology of
community-acquired pneumonia: a prospective study among adults re-
quiring admission to hospital.” Thorax. 50:543–547.
13. Victoria Department of Human Services. 2001. A Guide to De-
veloping Risk Management Plans for Cooling Tower Systems.
www.legionella.vic.gov.au/plans.htm.
14. Brown, R. and M. Roper. 2000. “Guide to legionellosis, risk
assessment procedures.” BSRIA Application Guide 20/2000.
15. McCoy, W.F. 2003. “Microbial fouling control for industrial sys-
tems.” Biofilms in Medicine, Industry and Environmental Biotechnol-
ogy; Characteristics, Analysis, and Control. (Ed., Lens, P., A.P. Moran,
T. Mahony, P. Stoodley, and V. O’Flaherty), pp. 591–605. IWA Pub-
lishing, London.
Advertisement in the print edition formerly in this space.
42
ASHRAE Journal ashrae.org
April 2004
ngineers and equipment manufacturers need a better understanding of de-
humidification performance at part-load conditions to evaluate the impacts
of their design choices on indoor humidity levels, occupant comfort, and indoor
air quality. Data from previous field test studies1,2 show that the moisture removal
capacity of a cooling coil degrades at part-load conditions — especially when the
supply air fan operates continuously.
By Don B. Shirey III, Member ASHRAE, and Hugh I. Henderson Jr., P.E., Member ASHRAE
About the Authors
Don B. Shirey III is principal research engineer at the
Florida Solar Energy Center in Cocoa, Fla. Hugh I.
Henderson Jr., P.E., is a principal with CDH Energy in
Cazenovia, N.Y.
Figure 1 illustrates this concept with transient
data from a laboratory test. Degradation occurs
because a portion of the moisture that condenses
on the coil surfaces during the cooling on cycle
(blue data) evaporates back into the airstream
when the coil is off (green data). The data in the
plot shows that the transient off-cycle perfor-
mance of the coil is essentially adiabatic with
sensible cooling (red data) provided in conjunc-
tion with evaporation of moisture (green data)
back into the airstream. The off-cycle sensible
cooling diminishes with time as the amount of
available moisture on the coil surfaces decreases.
As a result, a cooling coil that cycles on and off
in response to a control or thermostat signal will
provide a smaller fraction of its total cooling
capacity as moisture removal when the system
spends relatively more time with the coil off.
Conversely, the full latent removal capability of
the system is only realized when the coil oper-
ates continuously.
The net impact of this latent degradation phe-
nomenon is that dehumidification performance
depends on the runtime fraction of the cooling
coil (load divided by steady-state capacity). Fig-
E
The following article was published in ASHRAE Journal, April 2004. © Copyright 2004 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission of ASHRAE.
April 2004
ASHRAE Journal
43
ure 2 shows the field-measured impact of part-load operation on
the sensible heat ratio (SHR) of a residential water-to-air heat
pump with continuous supply air fan operation.2 When the cool-
ing system operates at steady-state conditions (i.e., at a runtime
fraction of one), the effective SHR of the system is 0.76. How-
ever, as the compressor runs less often, the effective SHR of the
cooling coil increases, meaning that less moisture removal is
provided. In this case, the cooling system provided no latent
removal for compressor runtime fractions less than 40%. Most
cooling coils spend a large number of hours at part-load condi-
tions. As a result, there is considerable degradation in the mois-
ture removal capacity for a system across the cooling season.
This part-load degradation causes space humidity levels to drift
upwards, especially on days when cooling loads are modest.
A Model to Predict Latent Degradation
Henderson and Rengarajan3 developed a mathematical
model to predict the degradation of latent (dehumidification)
capacity of single-stage cooling equipment at part-load con-
ditions. This model, shown as a line on Figure 2, demonstrates
agreement with these measured data. The model parameters
twet and γ were derived from on-site measurements for this
system to be 720 seconds (12 minutes) and 1.07 respectively.2
Figure 3 shows the meaning of the model parameters twet
and γ. An amount of moisture (Mo) must build up on the coil
before condensate falls from the coil. After this time (to), all the
latent capacity provided by the coil is “useful” moisture re-
moval since this condensate leaves the system through the
drain. When the coil cycles off and the supply air fan contin-
ues to operate, the initial mass of moisture buildup on the coil
(Mo) evaporates back into the airstream. If the cooling coil
cycles back on before all the moisture has evaporated, then the
time until the first condensate removal is reduced for this next
cooling cycle since the coil starts out partially wetted.
The parameter twet is the ratio of the coil’s moisture holding
capacity (Mo) and steady-state latent capacity (QL ). twet is the
nominal time for moisture to fall from the coil (starting from a
dry coil and ignoring transient effects at startup). The other
parameter γ is defined as the ratio of the initial evaporation
rate (Qe) and the steady-state latent capacity (QL ). The latent
degradation model requires two additional parameters that also
are associated with engineering models for part-load effi-
ciency.3 These additional parameters include τ, the time con-
stant associated with latent capacity at startup (for the system
in Figure 2 it was assumed to be 75 seconds). The other param-
eter Nmax is the maximum cycling rate of the thermostat as
defined in the NEMA thermostat test standard.4
A project was initiated in 2001 to collect additional labora-
tory and field measurements of part-load cooling coil perfor-
mance. These data are used to verify the existing latent
degradation mathematical model and to refine or extend the
model to predict latent degradation for a wider range of cool-
ing systems (e.g., multistage cooling equipment and constant
air volume chilled water systems).
44
ASHRAE Journal ashrae.org
April 2004
Initial Test Results
For this project, a psychrometric testing facility was set up
for evaluating air conditioner cooling coils with cooling ca-
pacities up to 3 tons (10.5 kW). The facility includes indoor
and outdoor test chambers capable of maintaining constant
temperature and humidity conditions as specified in ANSI/
ASHRAE Standard 37, Methods of Testing for Rating Unitary
Air-Conditioning and Heat Pump Equipment.5 The facility is
able to hold the desired conditions, even for transient testing,
where the cooling equipment is cycled on and off.
Laboratory testing has been completed for several coils. Each
coil is tested at various entering air temperature/humidity con-
ditions, airflow rates, and coil refrigerant temperatures. Over-
all, the test results from the laboratory tend to confirm the
following trends:
• The off-cycle evaporation process becomes adiabatic after
refrigerant migration inside the coil and system has subsided
one or two minutes after the compressor stops operating. The
type of refrigerant expansion device has some impact on the
length of this transition.
• The mass of moisture retained on the coil surface is mostly a
function of coil surface geometry with some secondary depen-
dence on dew-point temperature and velocity of entering air.
• The calculated values of the model parameter twet are
generally in line with the measured condensate delay time
(to). The delay time is a strong function of the entering air
conditions. As entering conditions are more humid, moisture
builds up faster on the coil, so the time to first condensate
removal is shorter. For example, the delay time for Coil 2
varies from 40 to 10 minutes as the entering dew point goes
from 50°F to 70°F (10°C to 21°C).
• The moisture evaporation rate during the off cycle is a
function of the wet-bulb depression (i.e., the difference be-
tween the wet-bulb and dry-bulb temperatures) of the entering
air, as would be expected for an evaporative cooler. The re-
tained moisture on the cooling coil evaporates more quickly
with drier inlet air conditions.
• The off-cycle evaporation trend implies that the wetted
surface area of the coil decreases in proportion to the remain-
ing moisture mass. So the wet coil acts as an evaporative cooler
with progressively less surface area as moisture is evaporated
from the coil.
Table 1 compares the latent performance model parameters
determined for the five coils that have been tested in the labo-
ratory to date. The tested coils ranged in size from 1.5 to 3 tons
(5.3–10.5 kW), with the total fin surface area varying by nearly
a factor of two from the largest to the smallest coil. The mois-
ture-holding capacity per total finned surface area has been
very similar for most of the lab-tested coils at 8 to 9 lbs per
1,000 ft2 (39 to 44 g/m2) of fin area. Less accurate field mea-
surements of moisture-holding capacity also have resulted in
a similar range of values: typically 6 to 10 lb per 1,000 ft2 (30
to 50 g/m2). The one exception observed thus far is lab Coil 4.
This vertical slab coil with wavy fins retained 50% to 60%
more moisture per unit surface area than the other coils. Through
continued lab testing, we intend to quantify how fin spacing,
30
20
10
0
–10
–20
Capacity, Thousand Btu/h
0
20
40
60
80
100
Minutes
Sensible
Off-Cycle Evaporation
Is Adiabatic Process:
Sensible ≈ Latent
Latent Addition
Compressor
Latent Removal
0.0
0.2
0.4
0.6
0.8
1.0
Runtime Fraction (–)
1.10
1.00
0.90
0.80
0.70
Sensible Heat Ratio
Continuous Supply Air
Fan Operation
Measured Data:
• Averaged into Four-Hour
Intervals
• Entering RH: 57% to 63%
• Entering Air Temp.: 68°F to 72°F
• Loop Temps.: 65°F to 90°F
Steady State
SHR = 0.76
Figure 1: Transient sensible & latent capacity of cooling coil
over an operating cycle (supply air fan operates continuously).
Figure 2: Field data showing the net impact of part-load op-
eration on sensible heat ratio.2
Latent Degradation
Model With:
twet = 720 sec
γ = 1.07
Nmax = 3.6 cyc/h
τ = 75 sec
Linear Decay
Latent Capacity
0
20
40
60
Minutes
Time (t0) When
Condensate First
Falls From Drain Pan
Useful
Moisture
Removal
M0
Qe
Evaporation
M0 ≈ Evaporation
QL
twet = M0 /QL
γ = Qe/QL
Figure 3: Concepts of moisture buildup and evaporation.
April 2004
ASHRAE Journal
45
1st Cycle
2nd Cycle
3rd Cycle
1.0
0.8
Sensible Heat Ratio (–)
0.0
0.2
0.4
0.6
0.8
1.0
Runtime Fraction (–)
Steady State SHR = 0.730
(Based on Condensate)
Figure 5: Measured latent degradation with cycling fan at
nominal conditions.
fin type, and coil orientation affect the moisture-holding ca-
pacity of the coil.
The time for condensate to first fall from the coil (to) varied
from 12 minutes to 33 minutes for the lab test coils at nominal
conditions. Similar variations were observed for the model
parameter twet. The results from field testing have generally
confirmed these parameter values for other cooling coils.
As part of the test program, we have completed a series of
quasi-steady cyclic tests in the laboratory with differing lengths
of compressor on and off times to simulate real-world cycling
performance. The lengths of the on and off times were selected
to correspond with the NEMA thermostat curve with a maxi-
mum cycle rate of three cycles/hour.4 The quasi-steady lab
testing showed the same degradation trends observed in the
field (e.g., in Figure 2) and confirmed that the model by
Henderson and Rengarajan3 could reasonably predict part-
load dehumidification performance. The data points shown in
Figure 4 for Coil 2 correspond to the first, second, and third
operating cycles at the same inlet air conditions and discrete
runtime fractions. Typically, the results for the second and third
cycles for a given runtime fraction are in close agreement,
implying that at least two cycles are necessary to achieve quasi-
steady conditions. The triangles from the third cycle match the
latent degradation model, which is shown as a line on the plot.
The parameters for the model include a twet of 17.3 minutes
and gamma of 1.5 for Coil 2. Similar tests have been com-
pleted at other operating conditions that also show agreement
between the model and the measured data.
Sensible Heat Ratio (–)
1.0
0.8
0.0
0.2
0.4
0.6
0.8
1.0
Runtime Fraction (–)
Steady State SHR = 0.755 (Based on Condensate)
twet = 17.3, gamma = 1.50, exp.
1st Cycle
2nd Cycle
3rd Cycle
Figure 4: Comparing measured latent degradation to LHR
model at nominal conditions (Coil 2).
Coil 1
3.0 (10.5)
243.8 (22.7)
2.1 (0.95)
8.6 (42.1)
13.5
16.5
(Slanted Slab, Three Rows, 13 fpi,
Plain Fins, Orifice)
Coil 2 – Normal Air Flow Rate
2.4 (8.4)
237.8 (22.1)
2.0 (0.91)
8.4 (41.1)
16.3
17.0
(A-coil, Three Rows, 15.5 fpi, Lanced
Sine-Wave Fins, TXV)
Coil 3 – Coil 2 with Low Airflow
1.5 (5.3)
237.8 (22.1)
2.0 (0.91)
8.4 (41.1)
32.5
29.0
(A-Coil, Three rows, 15.5 fpi, Lanced
Sine-Wave Fins, TXV)
Coil 4
1.8 (6.3)
138.3 (12.8)
1.9 (0.86)
13.7 (67.0)
23.5
18.5
(Vert. Slab, Two rows, 14 fpi,
Wavy Fins, Orifice)
Coil 5
2.3 (8.1)
162.7 (15.1)
1.4 (0.64)
8.6 (42.1)
11.5
9.0
(Slanted Slab, Four Rows, 12 fpi,
Wavy Fins, Orifice)
Notes:
1. Cooling capacity includes sensible and latent cooling at nominal conditions with airflow rate of 400 cfm/ton (54 L/s per kW).
Nominal conditions correspond to ASHRAE Test A test point.
2. Fin surface area is gross fin area (coil face area × coil depth × fin spacing × 2).
3. Condensate delay time and twet are at nominal conditions.
Cooling
Fin Surface
Moisture-Holding
Cond.
twet
Capacity
Area
Capacity, Mo
Delay Time, to
tons (kW)
ft2 (m2)
lb (kg)
lb/1,000 ft2
Min
Min
(g/m2)
Table 1: Comparing measured performance parameters for lab-tested cooling coils.
46
ASHRAE Journal ashrae.org
April 2004
Laboratory testing also has been used
to evaluate cooling coils with the AUTO
fan mode, where the supply air fan
cycles on and off with the compressor.
Figure 5 shows that degradation in la-
tent capacity is even apparent with this
fan operating mode, although to much
lesser extent than with continuous sup-
ply air fan operation. Most of the coils
tested in the lab so far have shown some
amount of degradation in the AUTO fan
mode. Data collected from field test sites
also have confirmed that degradation
occurs with both continuous (ON) and
cycling (AUTO) fan operation.
Practical Implications on Equipment
Design and Controls
This research project also measured the
performance of cooling coils at six dif-
ferent residential and commercial field
test sites. The data from these test sites
generally have confirmed the findings
of laboratory testing. The field measure-
ments also have demonstrated that con-
trol and equipment configuration issues
have a significant impact on latent deg-
radation and the ability to control space
humidity levels.
For instance, field measurements for a
10-ton (35 kW) packaged rooftop unit
in a retail application showed that hav-
ing two stages of cooling capacity sig-
nificantly reduced the impact of latent
degradation. The SHR of the cooling coil
was maintained fairly well at part-load
conditions since the system spent many
hours with the first stage operating con-
tinuously. Therefore, humidity control
was reasonably maintained in this com-
mercial application even with continu-
ous supply air fan operation. In contrast,
a single-stage rooftop would have re-
sulted in extremely poor space humidity
control in this application since the com-
pressor would have operated for several
thousand hours at less than a 50%
runtime fraction.
The field results show that the expected
negative impact of constant fan operation
in commercial applications can be greatly
mitigated by specifying multistage equip-
ment. However, engineers and designers
must be sure to specify rooftop equipment
with coil circuiting that provides good de-
humidification at part load (i.e., using
face-split evaporator coils instead of row-
split coils).
Similarly, a two-stage residential cool-
ing system with variable-speed air han-
dler was monitored in a Florida home and
was shown to experience little part-load
latent degradation. Since the fan speed
was modulated properly with the com-
pressor cooling capacity, the SHR of the
system was held low enough to provide
adequate dehumidification when oper-
ating in first-stage cooling. The system
operated continuously for hundreds of
hours at low capacity, so good humidity
control was maintained continuously.
The high-efficiency, two-speed residen-
tial systems that now are available pro-
vide longer compressor on-times, which
can result in better indoor humidity con-
trol if supply air fan speed is properly
modulated with cooling capacity.
The results from this research project
also confirm and quantify the impact
equipment oversizing has on humidity
control. Whether operating with continu-
ous fan operation, as is common in com-
mercial applications, or in the AUTO fan
mode, as most residential systems do,
dehumidification performance degrades
at part-load conditions. Oversizing AC
equipment increases the time spent at
part load and results in higher space hu-
midity levels. Carefully sizing equip-
ment to match the cooling load
requirements results in better humidity
control and higher system efficiency
since part-load losses are minimized.
Modulated chilled water coils in large
commercial systems also experience la-
tent degradation at part-load conditions.
Field testing of a constant air volume
chilled water coil in a Florida commer-
cial building confirmed the expected
drop in latent capacity as the water flow
rate through the chilled water coil modu-
lates to match the load requirements. In
applications where improved humidity
control is important, designers should
consider controlling cooling capacity by
bypassing air around the coil. The air
bypass method clearly provides better hu-
midity control at part load compared to
systems that modulate capacity by vary-
ing the chilled water flow rate. Variable
air volume systems also provide good de-
humidification when controlled to an ap-
propriate discharge air temperature.
Better Simulation Tools
The key to developing better build-
ing designs is to provide engineers and
other building design professionals with
better tools to understand the implica-
tions of their design decisions. Dynamic
(e.g., hourly) building simulation tools
provide the best means for engineers to
evaluate how well their designs perform
at part-load conditions.
Unfortunately, most mainstream hourly
building simulation tools currently do
not predict space humidity levels prop-
erly at part load. Since these mainstream
simulation models do not consider part-
load degradation, they tend to overesti-
Advertisement in the print edition
formerly in this space.
April 2004
ASHRAE Journal
47
mate the moisture removal capacity of
cooling equipment and predict that space
humidity levels are maintained at lower
levels than are observed in practice. Kosar
et al.6 showed that ignoring latent degra-
dation causes hourly building simulation
models to underpredict space humidity
levels by 5% to 10% RH under typical
conditions in a small office application.
The latent degradation model from
Henderson and Rengarajan has already
been incorporated into some whole build-
ing hourly simulation models7,8,9 and
will be available soon in other models.10
This research project has confirmed the
validity of the latent degradation model
for single-capacity systems and is work-
ing to refine the model to consider more
applications. We are also working to un-
derstand the moisture-related character-
istics of cooling coils so we can develop
guidelines for selecting model parameters
for an array of cooling coil and equip-
ment configurations.
Summary
The latent capacity of a cooling coil
degrades at part-load conditions. This
degradation is most significant when the
supply air fan operates continuously with
a single-stage cooling coil. However, some
degradation also occurs with modulated
and staged cooling systems as well. Con-
tinuous supply air fan operation is used
in nearly all commercial buildings to pro-
vide the outdoor air ventilation require-
ments prescribed by ANSI/ASHRAE
Standard 62, Ventilation for Acceptable
Indoor Air Quality11 and to provide air
circulation for occupant comfort. The im-
pact of latent degradation must be con-
sidered in these circumstances.
A recent utility research project indi-
cated that 2% of Florida homeowners op-
erated the supply air fan continuously.12
This fan operation mode may become
more prevalent in residential applications
if its use is recommended for central air
filtration systems (e.g., UVC lamps or
high-efficiency air filters), ventilation re-
quirements,13 or occupant comfort. How-
ever, most residential air conditioners
cycle the supply air fan on and off with
the cooling coil in response to the ther-
mostat signal (AUTO fan control). Most
homeowners in humid regions inherently
know this operating mode is preferable
since it provides reasonable moisture re-
moval. However, laboratory data have
confirmed that even AUTO fan control can
result in significant degradation in dehu-
midification performance at part load.
This study is working to quantify the
equipment characteristics, control
modes, and operating conditions where
latent degradation is a concern. Algo-
rithms to predict latent degradation are
being incorporated into hourly whole
building energy analysis tools to allow
building designers and equipment manu-
facturers to quantify the impact as well.
Acknowledgments
This article was prepared with the sup-
port of the U.S. Department of Energy,
under Award No. DE-FC26-01NT41253.
However, any opinions, findings, conclu-
sions, or recommendations expressed
www.info.ims.ca/3216-16 or circle 16
herein are those of the authors and do no
necessarily reflect the views of the DOE.
References
1. Khattar, M., N. Ramanan, and M. Swami.
1985. “Fan cycling effects on air conditioner
moisture removal performance in warm, hu-
mid climates.” Presented at the International
Symposium on Moisture and Humidity. April.
Washington, D.C.
2. Henderson, H. 1998. “The impact of part-
load air-conditioner operation on dehumidifi-
cation performance: Validating a latent capacity
degradation model.” Presented at ASHRAE’s
IAQ & Energy ‘98 conference.
3. Henderson, H., and K. Rengarajan. 1996.
“A model to predict the latent capacity of air
conditioners and heat pumps at part-load con-
ditions with constant fan operation.” ASHRAE
Transactions 102(1): 266–274.
4. NEMA. 1990. Residential Controls—
Electric Wall-Mounted Room Thermostats,
NEMA Standards Publication No. DC 3. Na-
tional Electrical Manufacturers Association,
Washington, D.C.
5. ANSI/ASHRAE Standard 37-1988,
Methods of Testing for Rating Unitary Air-Con-
ditioning and Heat Pump Equipment.
6. Kosar, D.R., M.J. Witte, D.B. Shirey, and
R.L. Hedrick. 1998. “Dehumidification issues
of Standard 62-1989.” ASHRAE Journal 40(3).
7. EPRI. 2000. Supermarket Simulation
Tool Version 3: Installation and User Guide,
Electric Power Research Institute, Customer
Solutions Group, Palo Alto, Calif. CM-
111112-R4.
8. Shirey, D.B. and K. Rengarajan. “Impacts
of ASHRAE Standard 62-1989 on small
Florida offices.” ASHRAE Transactions
102(1):153–165.
9. EPA. 2001. Indoor Humidity Assessment
Tool — Reference Manual. Available at
www.epa.gov/iaq/schooldesign/saves.html.
10. EnergyPlus. 2003. Engineering Refer-
ence Manual for Energy Plus. Available at
www.energyplus.gov.
11. ANSI/ASHRAE Standard 62-2001,
Ventilation for Acceptable Indoor Air Quality.
12. Personal correspondence with D. Parker
regarding a large scale utility study: Parker,
D.S., “Research highlights from a large scale
residential monitoring study in a hot climate.”
Proceedings of International Symposium on
Highly Efficient Use of Energy and Reduction
of its Environmental Impact, pp. 108–116, Ja-
pan Society for the Promotion of Science Re-
search
for
the
Future
Program,
JPS-RFTF97P01002, Osaka, Japan, January
2002. (Also published as FSEC-PF369-02,
Florida Solar Energy Center, Cocoa, Fla.)
13. ASHRAE Standard 62.2-2003, Ventila-
tion for Acceptable Indoor Air Quality in Low-
Rise Residential Buildings.
Advertisement in the print edition
formerly in this space.
28
ASHRAE Journal ashrae.org
April 2004
By John Kettler, P.E., Life Member ASHRAE
John Kettler, P.E., is a controls program manager at York Inter-
national, Controls Group, Kansas City, Mo.
About the Author
How to Choose?
How to Choose?
How to Choose?
How to Choose?
How to Choose?
A
re return fans necessary? Some designers cannot imagine a system of any sub-
stantial size operating without them. Others condemn them and maintain ASHRAE
should advocate banning them completely. Opponents of return fans favor power ex-
haust (relief) fans. This article compares the two systems in terms of energy con-
sumption and control requirements.
losses in the return air system. This article specifi-
cally refers to relief fan as an exhaust fan because they
also can act as smoke exhaust fans.
Fan Energy Use Analysis
Figures 1 and 2 show a supply and return/exhaust
(SR) system and a supply/exhaust (SE) system operat-
ing under similar conditions. For the following analy-
Supply-exhaust systems save energy (horsepower)
except in cases with both high system pressure losses
on the return air side and a high percentage of out-
door air. However, other factors such as control com-
plexities and system configuration need to be con-
sidered and are discussed in this article.
An earlier ASHRAE Journal article1 covered many
of the pros and cons of relief fans. Placement of the
exhaust fan (either as part of a packaged air-handling
unit or remotely mounted) can have significant bear-
ing on the design decision, as well as on the pressure
Return Fans
Or Relief Fans
The following article was published in ASHRAE Journal, April
2004. © Copyright 2004 American Society of Heating, Refrig-
erating and Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without per-
mission of ASHRAE.
April 2004
ASHRAE Journal
29
ses of these systems, these assumptions have been made:
• Fan efficiency for supply fans is assumed to be 75%;
• Fan efficiency for return or exhaust fan (smaller fans) is
65%;
• Pressure drop across the return air damper is higher for the
return/exhaust system to allow outdoor air to be properly con-
trolled;2
• No consideration is given to possible turbulence losses
cfm
Varies
Exhaust Air
Damper
0.5 in. ∆P
OA
cfm
Varies
C
D
E
F
A
Return Air Damper
0.75 in.
∆P
0.75 in.
∆P
Supply
Fan
Return/Exhaust Fan
Return
Air
18,000
cfm
20,000
cfm
B
B
A
C
D
E
Filter
Coil
OA
cfm
Varies
cfm
Varies
Exhaust
Fan
0.25 in. ∆P
Return Air Damper
Return Air
18,000 cfm
20,000
cfm
0.75 in.
∆P
0.75 in.
∆P
F
±
±
Filter
Coil
Supply
Fan
caused by the return fan, which can be significant depending
on air-handling unit design.
For this comparison, the amount of supply air (Point F) is
always 20,000 cfm (9438 L/s), and the return/exhaust air (Point
A) is always 18,000 cfm (8494 L/s). The 2,000-cfm (944 L/s)
difference is for building pressurization and incidental ex-
haust. This could be a constant or variable volume system. The
control system is discussed later.
In Case 1 the systems are operating at minimum outdoor air
flow, and the difference between the supply volume and return
volume (2,000 cfm [944 L/s]) is being exhausted through local
exhausts or building leaks. Therefore, zero exhaust is required.
However, the supply fan for the SE system must have slightly
larger static pressure capability than the supply fan for the SR
fan system to handle the loss through the return duct. In Figure
2 the supply fan must handle the pressure loss from Point A. In
Figure 1 it only has to handle the pressure loss from Point C.
The return damper for the SR system is sized for 0.5-in. (124
Pa) pressure drop to ensure negative pressure in the mixed air
section. The return damper for the SE system can be larger to
minimize this pressure drop. However, the total system horse-
power required is less for the SE system than the power re-
quired for the SR fan system, in part due to fan efficiencies.
If the system were operating in a cooling mode, the added
heat of the return fan would have to be added to the cooling
load (as would the added heat of the larger supply fan for the
SE system).
System
Airflow (cfm)
Pressure (in. w.g.)
HP Required (HP= cfm × ∆P/6356/Eff.)
(Case)
Total
OA
Exhaust
A
B
C
D
E
F
Supply
Return
Exhaust
Total
SR-1
20,000 2,000
0
–0.5
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
3.3
—
21.1
SE-1
20,000 2,000
0
–0.5
0.0
–0.75
–1.5
–2.25
+2.5
19.9
—
0
19.9
Minimum Outdoor Air Flow
Case 1
Comparing SR & SE Systems
Nine Examples
Figure 1: Supply and return/exhaust fan system.
Figure 2: Supply and exhaust fan system.
SR System
SE System
30
ASHRAE Journal ashrae.org
April 2004
of return/exhaust fans (associated with the airstream being di-
verted into two paths). This system effect results in higher horse-
power requirements for the return/exhaust fan.
System
Airflow (cfm)
Pressure (in. w.g.)
HP Required (HP= cfm × ∆P/6356/Eff.)
(Case)
Total
OA
Exhaust
A
B
C
D
E
F
Supply
Return
Exhaust
Total
SR-2
20,000 10,000
8,000
–0.5
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
3.3
—
21.1
SE-2
20,000 10,000
8,000
–0.5
+0.25
–0.75
–1.5
–2.25
+2.5
19.9
—
1.5
21.4
System
Airflow (cfm)
Pressure (in. w.g.)
HP Required (HP= cfm × ∆P/6356/Eff.)
(Case)
Total
OA
Exhaust
A
B
C
D
E
F
Supply
Return
Exhaust
Total
SR-3
20,000 20,000 18,000
–0.5
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
3.3
—
21.1
SE-3
20,000 20,000 18,000
–0.5
+0.25
–0.75
–1.5
–2.25
+2.5
19.9
—
3.3
23.2
SE-3A
20,000 20,000 18,000
–0.5
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
3.3
—
21.1
In Case 2, the SE and SR systems operate at 50% outdoor air.
At this point, the horsepower required is nearly identical for
both systems. As noted earlier, this does not take into account
higher turbulence losses that typically occur on the discharge
Sizing (or linking) the outdoor air damper so that at full
open position, the pressure drop from the return path to the
mixed air plenum is the same as through the outdoor air damper
eliminates this instability when the system transitions from
100% outdoor air to partial return air. However, this results in
greater fan horsepower when the system is at 100% outdoor air.
Locating the exhaust fan remote from the return and mixed air
ducts allows full sizing of the outdoor air damper and elimi-
nates the possibility of outdoor air being directly exhausted
by the exhaust fan.
When a relatively high resistance exists in the return path, a
closely coupled exhaust fan with an outdoor air damper sized
to eliminate the instability (when the system transitions from
100% outdoor air to partial return) results in more horsepower
required for the SE system. A remotely mounted exhaust fan
results in total system horsepower requirements similar to an
SR fan system (System SE-3A and 9A).
In Case 3, the SE and SR systems operate at 100% outdoor air.
The horsepower for the return fan and the exhaust fan are identi-
cal since they are both operating as 100% exhaust fans. How-
ever, the SE system requires slightly more horsepower because
of the added restriction at the mixed air (outdoor air) section (to
account for damper losses required for proper control when
transitioning from 100% outdoor air to 90% outdoor air).
As pointed out in an earlier article,1 if the outdoor air damper
is sized as for the SE system (SE-3A), when the system moves
from 100% outdoor air and the return air damper opens slightly,
the exhaust fan will pull air from the source of lower pressure
differential (from the mixed air section rather than the building).
The building becomes more positive, speeding up the exhaust
fan and exacerbating the negative building pressure. Although
the mixed air control loop ultimately compensates by opening
the return damper more and closing the outdoor air damper,
serious hunting and building pressure fluctuations can occur.
50% Outdoor Air Flow
100% Outdoor Air Flow
Case 2
Case 3
Conclusions Relating to Horsepower Requirements
When considering fan horsepower alone, return fans should
be used only on systems that continuously operate with high
percentages of outdoor and exhaust air, and have high restric-
tions on the return path. From the previous example, this indi-
cates systems with > 0.5 in. w.g. (124 Pa) return duct pressure
loss and full economizer (100% outdoor air) capability re-
quire less fan horsepower if a return fan is used. However, sys-
tem construction and control differences between the two types
of systems must be considered.
Construction Considerations
Construction Considerations
Construction Considerations
Construction Considerations
Construction Considerations
The SR fan system requires that the return fan be near to, and
directly connected to, the return ducting to the supply fan. The
April 2004
ASHRAE Journal
31
Cases 4 through 6 are similar to Cases 1 through 3 except
with reduced restriction on the return air path. This may be
more typical of open plenum return systems. Horsepower re-
quirements follow a similar pattern that favor the use of power
exhaust fans except when operating near 100% outdoor air
(90% exhaust).
Cases 7 through 9 show the effect of high-pressure loss (1 in.
w.g. [249 Pa]) on the return side. This may be more typical of
ducted return systems. While the pattern is similar, it indicates
more horsepower consumed by the SE system when the amount
of outdoor air rises above 50% and the exhaust air rises above
40% (provided the exhaust fan is close coupled to the outdoor
air duct and the outdoor air damper sized to prevent outdoor
air from being directly exhausted, as explained in Case 3).
System
Airflow (cfm)
Pressure (in. w.g.)
HP Required (HP= cfm × ∆P/6356/Eff.)
(Case)
Total
OA
Exhaust
A
B
C
D
E
F
Supply
Return
Exhaust
Total
SR-7
20,000
2,000
0
–1.0
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
5.4
—
23.2
SE-7
20,000
2,000
0
–1.0
–1.00
–1.25
–2.0
–2.75
+2.5
22.0
—
0
22.0
SR-8
20,000 10,000
8,000
–1.0
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
5.4
—
23.2
SE-8
20,000 10,000
8,000
–1.0
+0.05\*
–1.25
–2.0
–2.75
+2.5
22.0
—
2.0
24.0
SR-9
20,000 20,000
18,000
–1.0
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
5.4
—
23.2
SE-9
20,000 20,000
18,000
–1.0
+0.25
–1.25
–2.0
–2.75
+2.5
22.0
—
5.4
27.4
SE-9A\*\* 20,000 20,000
18,000
–1.0
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
—
5.4
23.2
\* The pressure is (0.25)×(8,000/18,000)2 = 0.05 due to the reduced exhaust airflow.
\*\* See comments on Case 3.
System
Airflow (cfm)
Pressure (in. w.g.)
HP Required (HP= cfm × ∆P/6356/Eff.)
(Case)
Total
OA
Exhaust
A
B
C
D
E
F
Supply
Return
Exhaust
Total
SR-4
20,000
2,000
0
–0.2
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
2.0
—
19.8
SE-4
20,000
2,000
0
–0.2
0
–0.45
–1.2
–1.95
+2.5
18.7
—
0
18.7
SR-5
20,000 10,000
8,000
–0.2
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
2.0
—
19.8
SE-5
20,000 10,000
8,000
–0.2
+0.05\*
–0.45
–1.2
–1.95
+2.5
18.7
—
0.5
19.2
SR-6
20,000 20,000
18,000
–0.2
+0.25
–0.25
–1.0
–1.75
+2.5
17.8
2.0
—
19.8
SE-6
20,000 20,000
18,000
–0.2
+0.25
–0.45
–1.2
–1.95
+2.5
18.7
—
2.0
20.7
\* The pressure is (0.25)×(8,000/18,000)2 = 0.05 due to the reduced exhaust airflow.
Low Return Air System Pressure Loss
Cases 4, 5 & 6
High Return Air System Pressure Loss
Cases 7, 8 & 9
exhaust fan does not require that it be connected to the return
duct. Its only function is to exhaust excess air from the build-
ing to prevent overpressurization, giving the designer more
freedom in locating it. Depending on building construction,
almost no ducting may be required.
Control Requirements
Control requirements for VAV systems can be complex. In-
teraction between control loops may be the deciding factor
when specifying a system. The design engineer must make the
final selection based on experience and comfort level with a
particular system. In general, SR system control is more com-
plex, requiring additional controls and tuning.
Constant V
Constant V
Constant V
Constant V
Constant Volume Systems
olume Systems
olume Systems
olume Systems
olume Systems
For constant volume systems, no additional volume or flow
Min. OA
{
50% OA
{
100% OA
{
Min. OA
{
50% OA
{
100% OA
{
32
ASHRAE Journal
April 2004
controls are required on the SR fan system. However, damper
sizing and characteristics are vital to maintain constant flow
while the economizer controls modulate the outdoor, return
and exhaust dampers.2 For the most common mixing box con-
figurations, ASHRAE tests3 have shown that parallel blade
dampers are required for nearly constant flow as the mixing
damper positions vary. The specific damper characteristic must
be matched to the mixing box and subsystem loss. Analysis of
damper characteristics is not
covered in detail here. Addi-
tional control is recom-
mended on the exhaust fan
system. A separate controller
measuring building pressure
should be used to modulate
the exhaust fan speed to main-
tain building pressure as ad-
ditional outdoor air is intro-
duced by the supply fan. Thus,
for a constant volume system,
return fans can use simpler
controls than supply/exhaust
fan systems.
Variable V
ariable V
ariable V
ariable V
ariable Volume Systems
olume Systems
olume Systems
olume Systems
olume Systems
The controls for variable volume systems are more complex,
particularly when a return/exhaust fan is used. Although un-
substantiated, it is the author’s belief that improper control of
the return fan is the basis of many VAV system complaints.
Volumetric flow tracking of supply and returns has been docu-
mented as unreliable in various articles and ASHRAE re-
search.4,5,6 In addition to the safety controls, and terminal unit
controls, there are five interacting control loops on supply
and return fan VAV systems and four interacting control loops
on a VAV system with power exhaust (Figure 3). Damper sizing
remains an important factor for variable volume systems. Sta-
bility can be a problem even though the fan speed can be
modulated to compensate for differences in damper character-
istics.
Supply/Return Fan Control
Supply/Return Fan Control
Supply/Return Fan Control
Supply/Return Fan Control
Supply/Return Fan Control
1. Loop 1. Supply fan volume control. Typically, this is
accomplished with a static pressure sensor located two-thirds
down the supply duct. However, location is not critical if the
setpoint is reset based on the position of the VAV box dampers
(required by ANSI/ASHRAE/IESNA Standard 90.1, Energy
Standard for Buildings Except Low-Rise Residential Build-
ings, for systems with direct digital controls at VAV terminals).
2. Loop 2. Return fan static pressure control. This control-
ler senses static pressure on the discharge of the return fan
(Point B) and is set to maintain a fixed static pressure, typi-
cally about 0.25-in. w.g. as indicated in the case studies.
3. Loop 3. Building static pressure control. This is accom-
plished with a sensor monitoring building pressure, usually
on the first floor, referenced to outdoor ambient. This control-
ler modulates the exhaust air damper as required to maintain a
slightly positive building pressure.
4. Loop 4. Minimum outdoor air flow control. The sim-
plest method is a minimum airflow station in the minimum
air section of a split outdoor air damper. The lowest cost ap-
proach is to measure the pres-
sure drop across the outdoor
air damper when it is in the
minimum position and
modulate the return air
damper as required to main-
tain this pressure drop. Either
of these methods can be en-
hanced with demand-con-
trolled ventilation based on
CO2 measurements. More
complex control systems can
be used to measure and con-
trol total outdoor air flow by
staging one-quarter, three-
quarter airflow stations in the outdoor air.7
5. Loop 5. Although not a pressure/flow control loop, the
temperature control of the economizer dampers also affects
stability by changing the system pressure as the dampers
modulate.
The control loops in Figure 3 need careful tuning to mini-
mize the effect of interaction between the loops. This is par-
ticularly important because of the interaction of control loops
1 and 2, and 2 and 3. Lesser interaction occurs with exhaust
fan systems because the loops are not as closely coupled, and
the time delay that exists between a change in exhaust volume
and significant change in building pressurization. To further
reduce the interaction of the control loops, it is possible to
decouple the ductwork between the exhaust fan and the sup-
ply fan and have the exhaust fan draw directly from the space.
Supply/Exhaust Fan Control
Supply/Exhaust Fan Control
Supply/Exhaust Fan Control
Supply/Exhaust Fan Control
Supply/Exhaust Fan Control
1. Loop 1. Supply fan control. This is the same as Loop 1.
2. Loop 2. Building static pressure control. Similar to Loop
3 except instead of modulating the position of the exhaust air
damper the speed of the exhaust fan is modulated to maintain
building pressure. The exhaust duct can draw directly from the
space.
3. Loop 3. Same as Loop 4.
4. Loop 4. Same as Loop 5.
Conclusions
This article reviewed calculations and power consumption
as well as control considerations for several select systems.
3
2
5
VSD
VSD
M
M
1
4
AFS
±
M
M
T
∆P
L
H
Lobby
L
H
∆P
L
Figure 3: Interactive control loops.
April 2004
ASHRAE Journal
33
The system designer is encouraged to follow similar calcula-
tions for any system under consideration.
Specific items for consideration when designing air-han-
dling systems include:
1. Can an exhaust fan be decoupled from the return duct
system? If so, this favors the exhaust fan approach.
2. Is the pressure loss in the return duct system greater than
0.5 in. w.g. (124 Pa)? This tends to favor the return fan system.
3. Will the system be operating a high percentage of the time
near 100% outdoor air? If so, and a high loss exists in the
return duct system, this favors the return fan.
Supply fans with powered exhaust fans provide several dis-
tinct advantages over supply/return/exhaust systems. However,
calculations similar to those in this article must be made for
the particular system under consideration.
Advantages of exhaust fans:
1. They offer reduced total fan horsepower in almost all cases
if return dampers are correctly selected. The exception is sys-
tems with high-pressure drop in the return duct combined with
a high percentage of the air being exhausted during most hours
of operation.
2. They offer more choices on location of the powered ex-
haust fan as compared to a return/exhaust fan.
3. More simple and more stable control loops on VAV sys-
tems.
System designers should seriously consider all these items
when selecting a system and ask whether any justification
exists for using return fans.
References
1. Taylor, S.T. 2000. “Comparing economizer relief systems.” ASHRAE
Journal 42(9)33–40.
2. ASHRAE Guideline 16-2003, Selecting Outdoor, Return, and
Relief Dampers for Air-Side Economizer Systems.
3. Van Becelaere, R. 1998. “Mixing box damper testing.” ASHRAE
Transactions 104(2).
4. Krarti, M. “Techniques for measuring and controlling outside air
intake rates in variable air volume systems.” ASHRAE RP-980 Final
Report.
5. Kettler. J.P. 1998. “Controlling minimum ventilation volume in
VAV systems.” ASHRAE Journal 40(5):45–50.
6. Felker, L. 2002. “Minimum outside air damper control.” ASHRAE
Journal 44(4).
7. Kettler, J.P. 2000. “Measuring and controlling outdoor airflow.”
ASHRAE IAQ Applications Winter.
Advertisement in the print edition formerly in this space.
58
ASHRAE Journal ashrae.org
April 2004
Liquid Desiccant Air Conditioners
By John Dieckmann, Member ASHRAE, Kurt W. Roth, Ph.D., Associate Member ASHRAE, and
James Brodrick, Ph.D., Member ASHRAE
This is the 14th article covering one of several energy-sav-
ing technologies evaluated in a recent U.S. Department of
Energy report. The complete report is at www.eren.doe.gov/
buildings/documents.
liquid desiccant air conditioner (AC) removes moisture
and latent heat (and, possibly, sensible heat) from pro-
cess air via a liquid desiccant material, such as lithium
chloride (LiCl). In the basic configuration, concentrated and
cooled liquid desiccant flows into the absorber and down
through a packed bed of granular particles (or other enhanced
mass transfer surface or packing; see Figure 1). Return air passes
up through the bed, transferring both moisture and heat to the
counterflowing liquid desiccant. The liquid desiccant leaves
the bottom of the packed bed diluted by the water absorbed
from the air, and flows into the regenerator.
A heat source (gas- or oil-fired, waste heat, solar, etc.) in the
regenerator heats the weak liquid desiccant solution, which is
then sprayed on another packed bed. The heated solution trans-
fers the absorbed moisture to a counter-flowing scavenger air-
stream to regenerate a concentrated liquid desiccant solution.
After the return feed from the regenerator passes through a
cooling tower or chiller, the cooled liquid desiccant solution
returns to the absorber to complete the cycle. Designs often
include a counterflow heat exchanger between the absorber
and the regenerator to reduce the amount of external heating
and cooling required.
Industrial units for deep drying and applications requiring
precise humidity control account for most the of liquid desic-
cant AC market. Commercial AC units are becoming available
but currently have a very small market share.
Energy Savings Potential
Three issues limit the efficiencies of most units to levels
below those of interest for HVAC applications. First, heat (the
latent heat of vaporization of the absorbed moisture) accu-
mulates in the absorber, reducing its net sensible and latent
cooling capacity. Second, many systems use low liquid des-
iccant concentration gradients, which increase the system
mass flow significantly relative to higher concentration sys-
tems. These higher rates increase parasitic energy consump-
tion, including liquid desiccant pumping power and the fan
power to drive the air through the packed bed. Third, a single-
effect system only uses the regeneration heat input once,
A
inherently limiting the COP to less than one.
Researchers have proposed modifications to the basic liq-
uid desiccant cycle to enhance its efficiency, including an
evaporatively cooled absorber, high-desiccant concentration
gradient designs, and multiple effect regenerators. An evapo-
ratively cooled absorber allows the temperature of the desic-
cant in the absorber to approach the outdoor ambient wet-bulb
temperature (Twb). High-concentration gradient systems can
greatly decrease parasitic energy losses by reducing liquid
desiccant mass flow.
Multiple-effect regenerators (Figure 2) use each unit of heat
input to remove two or more units of latent heat from the desic-
cant solution in the regenerator, increasing the potential COP
to more than one, ranges from 1.2 to 1.5.1,2,3,4
Overall, unless they use waste or solar heat or triple-effect
regeneration (triple-effect regeneration could obtain savings
of 20% to 25%5), liquid desiccant AC units offer little national
primary energy savings potential as a wholesale replacement
for vapor compression systems.
In humid environments, however, they can offer benefits,
notably when used to provide dedicated makeup air precool-
ing and dehumidification, removing the humidity load from
the main air-conditioning system. They eliminate the need to
over-cool ventilation air (with the indoor AC system) to re-
move humidity and decrease the need to reheat ventilation air.
The indoor AC system only needs to meet sensible air condi-
tioning loads, i.e., indoor heat sources, solar, and building
shell loads. The indoor AC system can operate at a higher evapo-
rating temperature, which improves the COP relative to con-
ventional vapor compression equipment by about 20%.
Potential energy savings vary with climate. For Washington,
D.C., the liquid dessicant unit reduces cooling energy con-
sumption for ventilation makeup air by approximately 25%
and total cooling energy consumption by about 5%.1 A simu-
lation of a liquid desiccant unit used to condition ventilation
air in Miami found that a 1½-effect regenerator has ~25% lower
annual operating costs than an 11.5 EER packaged AC unit.4
On a national basis, double-effect liquid desiccant units that
use higher concentration gradients could reduce commercial
building cooling energy consumption by about 0.2 quads (0.06
quads relative to a conventional dedicated outdoor air system).
Market Factors
Few cost estimates exist for liquid desiccant AC units. One
developer estimates the manufacturing cost of ~$385/ton ($109
The following article was published in ASHRAE Journal, April 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2004
ASHRAE Journal
59
per kW) for a 25-ton (88 kW) double-effect system.3,5 This data
point yields a potential payback period of approximately five
to six years in a dedicated outdoor air system application.
Liquid desiccant systems can improve humidity manage-
ment relative to conventional systems. Because the liquid
desiccant removes moisture without cooling the air to satu-
ration, the supply air relative humidity would fall below 70%.
This keeps supply ducts dry and helps to avoid mold and
bacterial growth. The scavenging action of liquid desiccant
systems could also improve indoor air quality by removing
contaminants.
But, liquid desiccant AC must overcome several practical
issues to penetrate the commercial AC market.1,6 Many de-
velopmental systems use LiCl, which tends to corrode metal
components and requires design modifications.4 In addi-
tion, desiccant solution can carryover, i.e., the process air
can entrain liquid desiccant droplets as it passes through
the packed bed and desiccant spray. Potentially, this can
cause health concerns.
Potential solutions to both problems exist. Stainless steel
and plastic components may resist LiCl corrosion. A small
laboratory system (1,200 cfm [566 L/s]) recently operated for
several months without liquid carryover,4 presumably using a
low-flow rate distribution of the liquid desiccant directly onto
the absorber surfaces (i.e., without spraying3).
References
1. TIAX. 2002. Energy Consumption Characteristics of Commer-
cial Building HVAC Systems – Volume III: Energy Savings Potential.
Final Report to U.S. Department of Energy, Office of Building Tech-
nologies. www.tiax.biz/aboutus/pdfs/HVAC3-FinalReport.pdf .
2. Lowenstein, A. and D. Novosel. 1995. “The seasonal perfor-
mance of a liquid-desiccant air conditioner.” ASHRAE Transactions
101(1):679–686.
3. Lowenstein, A. 1998. Advanced Commercial Liquid-Dessicant
Technology Development Study. NREL Report NREL/TP-550-24688.
4. Lowenstein, A. 2003. “A solar liquid-desiccant air conditioner.”
Proc. ASES Annual Conference.
5. Lowenstein, A. 2000. Personal Communication, AIL Research.
6. Sand, J.R., S.K. Fischer, and V.D Baxter. 1997. Energy and Glo-
bal Warming Impacts of HFC Refrigerants and Emerging Technolo-
gies. Report prepared by Oak Ridge National Laboratory for the Alter-
native Fluorocarbons Environmental Acceptability Study (AFEAS),
U.S. Department of Energy.
John Dieckmann is a principal at the HVAC and Refrigera-
tion Technology sector of TIAX, Cambridge, Mass. Kurt W. Roth,
Ph.D., is a senior technologist with TIAX. James Brodrick, Ph.D.,
is a project manager, Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
Dehumidified
Air to
Conditioned
Space
Exhaust
Regeneration Air
Return Air or
Outdoor Air
Absorber
(Dehumidifying)
Column
Regeneration
Column
Heat
Exchanger
Cooler
Heater
Liquid
Desiccant
Loop
Regeneration
(Scavenging Air)
High
Pressure
Boiler
Heat
Input
Heat
Exchanger
Low
Pressure
Boiler
Evaporatively Cooled
Condenser
Water to Cooling
Tower or Drain
Strong
Desiccant Solution
to Absorber
Weak Desiccant
Solution From
Absorber
Heat
Exchanger
Low Pressure Steam
Steam at ~1.1 atm
Figure 1: Basic configuration of desiccant dehumidifier.5
Figure 2: Double-effect liquid desiccant air conditioner.5
Advertisement in the print edition formerly in this space.
18
ASHRAE Journal ashrae.org
May 2004
he dual fan dual duct (DFDD) system at Topham Elementary
School uses half as much heat per unit area as any other
system in the Langley, BC, Canada, school district. Additionally,
records show the system has fewer problems and costs less to main-
tain. Suitable for any climate, this inexpensive form of DFDD offers
significant benefits not just for schools, but for most buildings where
a central system can recirculate air to multiple spaces.
A single DFDD system serves the 3,000
m2 (32,300 ft2) school. Mechanical cool-
ing is not provided, as per government
policy, but can be added easily.
A cold air-handling unit (AHU) mixes
cool outdoor air and recirculated air to
supply 15°C (59°F) air. When the out-
door temperature is above 14°C (57°F),
it supplies 100% outdoor air.
A hot AHU supplies 100% recirculated
air. Below 15°C (59°F) outdoor tempera-
ture, this air is progressively heated on a
schedule rising to 38°C (100°F) at –10°C
(14°F). Above 15°C (59°F), it is unheated.
Above 22°C (72°F), it switches to 100%
outdoor air via the cold AHU.
The hot and cold AHUs each are sized
at 70% of total supply including future
needs.
High turndown (15:1) furnaces in the
hot AHU provide all heat for the build-
ing. Furnaces and hot fans are duplexed
for heating security.
Most spaces are separate zones with
temperature and airflow individually
controlled by mixing “hot” and “cold”
air. Zone supply flow usually is constant
but can be increased (see Classroom Ven-
tilation section).
Outside normal hours, the system can
be started from a button on most zone sen-
sors. The system runs for two hours, sup-
plying air to the activating zone, and
enough other zones to draw 25% of nor-
mal system supply. Coupled with the
HVAC System Description
Topham’s HVAC design was developed
at a time when construction budgets had
been cut by 30%. Rather than reduce sys-
tem quality, it was decided to use DFDD
as experience in several building types
showed that recent refinements had made
it less expensive than traditional systems.
It was also hoped to greatly reduce heat-
ing costs and equal or surpass traditional
systems in all other respects.
T
By David Warden, P.Eng., Member ASHRAE
About the Author
David Warden, P.Eng., is the principal at War-
den Engineering in Victoria, BC, Canada.
The following article was published in ASHRAE Journal, May 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
May 2004
ASHRAE Journal
19
system’s inherent efficiency (see Energy section), this
provides a flexible, energy-efficient response dur-
ing partial occupancy, such as use of the gym at night.
Return air passes through the ceiling space. Full-
height internal walls have openings above the ceil-
ing, sized for low pressure drop. Relief air is unpowered, and
flows through large backdraft dampers.
Each building entrance has a small fan to remove cold air
from low level and blow it into the ceiling space. In cold weather,
relief dampers that do not face in the same direction as the
main entrance are held closed.
Plant Room. The central mechanical plant is sized for future
expansion and is located in one plant room sized at 2% of the
gross floor area (Figure 2).
The plant room is in the building core to save valuable
perimeter space and minimize service runs. Roof-mounted
equipment is not used except for a small condensing unit for
computer room air conditioning.
All scheduled maintenance is in the mechanical room.
Furnaces. As DFDD systems can apply heat centrally and
do not need a high-temperature source, they can use almost
any source of heat including hot water, glycol, steam, electric-
ity, heat pumps or suitable furnaces. Furnaces were selected for
the following reasons:
• Gas was the least costly fuel (heat pump was not consid-
ered due to capital cost limits);
• Furnaces cost far less than boilers, pumps and piping;
• No space is required for a boiler plant;
• Indirect-fired gas furnaces were available with
15:1 turndown, more than 80% efficiency at all fir-
ing rates, full 10-year warranty, and record of reliable
performance exceeding 15 years in other buildings;
• Energy use is less than with any boiler system as heat loss
from pipes and boiler casings are eliminated and stack loss is less;
• Maintenance requirements are minimal and much less than
for boiler plant; and
• No coils means no risk of coil freezeup.
Most other systems cannot use furnaces as a sole heat source
because the systems function by heating air separately at many
points throughout the building.
Mixing Boxes. Topham has special shop-fabricated boxes
(Figure 3) with fuzzy logic control sequences based on dis-
charge temperature and flow. These offer the following advan-
tages over traditional boxes:
• Better control, as sensing flow in a straight high velocity
discharge provides a strong, stable signal under all operating
conditions. (Traditional inlet flow control breaks down when
the hot or cold inlet velocity drops below the sensor’s range);
• An easily cleaned probe can replace the cross-flow sensor;
• Less pressure drop (velocity and direction changes are more
gradual, and the discharge is designed for static regain);
• Easier installation and replacement (lighter, smaller pieces);
• Less casing-radiated noise (curved box surfaces, not flat);
• Less costly (lower box cost and one flow sensor, not two);
20
ASHRAE Journal ashrae.org
May 2004
• Easier maintenance (one ladder position); and
• Gently curved flexible acoustic duct in each diffuser branch
attenuates duct-borne noise (Figure 6).
Classroom Air Distribution and Heating. Air is supplied
through one central diffuser. Normal flow of 5 L/s per m2 (1
cfm/ft2) is typical for local schools. Pressing a button on the
room temperature sensor for three seconds increases supply to
130% for two hours or until the button is pressed again. (The
30% extra flow required no change in equipment sizing and is
available in any zone at any time.)
If cold air enters through the classroom’s exterior door, the
30% extra flow from a single central diffuser breaks up stratifi-
cation by driving supply air across the
ceiling and down the walls, leaving the
occupied part of the room draft free.
With all air supplied through one dif-
fuser, special care is needed to ensure
quiet operation and good air distribution.
The diffuser is connected in sheet metal
with a straight drop from a bend contain-
ing an internal splitter and preceded by
straight ducting (Figure 6).
Compared to multiple diffusers, the
single diffuser offers better heat distribu-
tion without drafts and reduces the cost
of ducts, connections, dampers, diffus-
ers, and balancing.
As the system always maintains a high flow rate to occu-
pied spaces, the supply air temperature required for heating
is relatively low. The combination of a high flow rate, a low
heating supply temperature and diffusers selected for full
room coverage helps ensure that all supply air actually reaches
the occupants.
Minimum Outdoor Air. Minimum outdoor air enters the
cold AHU through a dedicated fixed position damper. This
damper acts as an orifice with constant minimum flow being
maintained by modulating the recirculating damper to main-
tain a constant suction pressure as cold AHU flow varies.1,2
The minimum outdoor air intake requirement is compara-
tively low (high ventilation efficiency) for two reasons. First,
Topham’s single system only needs to cater to the peak occu-
pancy of the school, not the sum of peaks in areas served by
different units. Second, a high outdoor air fraction is not needed
in the supply air because full zone supply rates are always
maintained. When thermal loads are light, the cold supply
reduces but the hot duct recirculates “unused” outdoor air3
from spaces that are empty or lightly occupied.
Minimum outdoor air intake was calculated using a method
developed to account for the benefit of
secondary recirculation paths like
DFDD’s hot duct.1 This is the method from
which the equations in Appendix G of
ANSI/ASHRAE Standard 62-2001, Ven-
tilation for Acceptable Indoor Air Qual-
ity, Addendum n4 were developed.
Assessing the Outcome
Initial Cost. The initial cost of the
Topham HVAC system was Can.
$111.95/m2 (Can. $10.40/ft2) in 1999
(then about U.S. $75.35/m2 [U.S. $7/ft2]).
When adjusted for inflation, this was
about 30% less than traditional systems
and about 10% less than any other system type on which I
have been able to obtain data.
Considering DFDD’s reputation as a premium quality system,
the low cost may seem surprising. The reasons include: one
system for the whole school; no boiler plant; heating with air;
and cost-effective details (e.g., mixing box and its controls).
Energy Use. Figure 4 shows heating energy use for Topham
and other Langley schools with similar operating hours, simi-
lar occupant density and the same code minimum ventilation
Fans
Filter
Filter
Fan
Hot AHU
Cold AHU
Recirculated Air
Outdoor Air
Furnaces
BDD
Future Cooling
Relief Air
Relief Air
Mixing
Boxes
Typical Zone 1
Classroom
Typical Zone 2
Administration
Figure 1: Topham HVAC system.
Maintenance
Storage
Burners
C
C
Cold
Mixing
Hot
Mixing
B
D
D
Furnaces
Hot
Supply
Flues
Panel
D
D
C
Figure 2: Plant room at Topham.
VSD
VSD
VSD
Cold Fan
Hot Fans
Filter
Storage
Plumbing & Fire
F
T
Traditional Manufactured Mixing Box
F
Special Shop-Fabricated Mixing Box
F
T
Figure 3: Mixing boxes.
May 2004
ASHRAE Journal
21
rate of 7.5 L/s per person (15 cfm per person).
Topham uses half as much heat as the next most efficient
school and has a 200 MJ/m2 (17,600 Btu/ft2) per year Heating
BEPI (Building Energy Performance Index). A district energy
program improved the efficiency of the other schools, but they
still use two to three times as much heat as Topham.
The primary reason for Topham’s low energy use is that its
DFDD system largely eliminates reheat. Most HVAC systems
cool all supply air sufficiently to satisfy the warmest space
(either mechanically or with cold outdoor air), and then use a
huge amount of energy over the year reheating all or part of the
supply for spaces that do not need this degree of cooling.
A second reason is that the outdoor air intake requirement is
less (see Minimum Outdoor Air section).
A third reason is that
Topham’s furnaces are more ef-
ficient than any boiler-based
system as they eliminate heat
losses from boiler casings, pip-
ing and standby.
Note that the VAV system in
Figure 4 uses almost as much
heat as the reheat systems. VAV
systems reduce zone flow to
save reheat when thermal loads
are low. With less supply for
the same number of occupants,
VAV zones need a higher out-
door air fraction in the supply
air and a larger minimum out-
door air intake. For dense oc-
cupancies (e.g., schools) in
cool climates, increased out-
door air heating offsets the reheat savings.
No Langley elementary schools have heat pump or heat
recovery systems and no data was available from other such
schools in the region. It seems unlikely that their energy use
would be as low as Topham for the following reasons:
• All heat pumps transfer energy costs from the heating bill
to the electrical bill. Water-loop unitary heat pumps can run
a compressor to cool a warm space then run a second com-
pressor to transfer this heat to a cool space but DFDD recov-
ers this heat more efficiently, using air that is already circu-
lated for ventilation.
• Heat recovery can reduce the heating load in the cold
weather but does not eliminate reheating of cool supply air. If
a system needs a lot of reheat to maintain zone temperature
control, heat recovery is a bit like applying a Band-Aid to a
broken limb—it is not addressing the real problem.
HVAC electrical energy use data is not separately metered.
Total building electrical energy use was slightly lower at
Topham. No conclusions on relative HVAC energy use can be
drawn from this, because total electrical energy use in each
school is dominated by lighting.
Fan energy use for DFDD is similar to other systems. Com-
pared to VAV, DFDD moves slightly less air at similar pressure
through one AHU, and much less air at much less pressure
through the other AHU. Fan coil, unit ventilator and heat pump
systems have lower pressures but less efficient fans and a lower
power factor.
Thermal Comfort. Feedback from the school on thermal
comfort has been very good. All spaces have individual tem-
perature control that maintains temperature to within a frac-
tion of a degree whenever the outdoor air can provide cooling.
When the weather is warm, so is the school, but that is the local
norm and the teachers appreciate having 30% extra airflow
available at the touch of a button. In winter, the system drives
warm air down the walls to the
floor, breaking up stratification
while keeping the occupied
part of the room draft-free.
Entrances in Cold Weather.
Cold air removal fans coupled
with special control of relief air
have maintained good condi-
tions at the building entrances
although there are no vesti-
bules or entrance heaters.
The cold air removal fans at
classroom exterior doors have
not been needed (see Class-
room Air Distribution section).
Indoor Air Quality (IAQ).
Feedback on IAQ from Topham
and other facilities with simi-
lar systems has been excellent.
The following operating characteristics and features help pro-
vide both the reality and perception of good IAQ:
• In the mild Vancouver climate, free cooling brings in far
more than the minimum outdoor air most of the time.
• Special control is provided for minimum outdoor air (see
Minimum Outdoor Air section).
• All zone supply reaches the occupants (see Classroom Air
Distribution section).
• The teacher can, at the touch of a button, increase zone
airflow by 30%.
• The outdoor air intake is above a sloped roof, well away
from potential sources of mold.
• Flue gas is projected vertically and away from the outdoor
air intake.
• Acoustic duct lining is limited to large accessible plenums
and ducts at the central plant.
• Filter frames, fan capacity and fan control allow “drop in”
upgrade to high-efficiency filters.
Quietness. The HVAC system is inaudible outside the school.
Inside the school, the DFDD system generally is inaudible
Fan Coil
Langley
Mzn/RH
L. Meadows
Reheat
Shortreed
VAV + Rad
Greenwood
Reheat
Peacock
DFDD
Topham
Heating
Building Energy Performance Index MJ p.a./m2
0
200
400
600
800
1,000 1,200
Figure 4: Heating energy use in Langley elementary schools.
2000
2001
2002
22
ASHRAE Journal ashrae.org
May 2004
during occupied hours but perceptible
when the school is empty. When the
zone airflow is boosted by 30%, air
noise is more audible but not to nui-
sance levels.
No sound level measurements have
been made, but the system is so quiet
that it is hard to imagine it causing
speech intelligibility problems. Fu-
ture projects could be made even qui-
eter by inexpensive measures such as
slightly reducing velocities through
diffusers, ducts, and mixing boxes.
Service Life. A long service life is expected as all central
equipment is protected from weather in a plant room, service
access is excellent, there are no wet systems that could cor-
rode, similar equipment in other buildings has given many
decades of satisfactory service, and the system’s adaptability
and performance make it well suited to handle changing needs.
Reliability. Topham had four mechanical work orders p.a.
per 1000 m2 (11,000 ft2). The next lowest school had 50% more
and the average school had twice as many. Langley's records
cover the past two years. They include any service call and do
not differentiate between serious problems, minor problems
and service calls where no problem could be found.
Factors contributing to Topham’s high reliability are:
• The system has very few components;
• Components were selected for reliability; and
• Commissioning was thorough and included actively seek-
ing and eliminating potential future problems.
Maintenance. Over the two years for which data is avail-
able, Topham’s maintenance cost (Can. $1/m2 [U.S. $8.18/ft2])
based on time at Can. $70/hr [U.S. $53.20/hr]) has been half
the average for comparable Langley schools.
The school district advises that Topham’s cost is low be-
cause little maintenance is needed, and it is concentrated in
one easily accessible plant room. Most of Topham’s cost has
been scheduled filter changes.
Plant Space. At 2% of floor area, Topham’s plant room (Fig-
ure 2) is half the 4% traditionally allocated and even 4% is
often not sufficient to house traditional systems.
This small footprint surprises most people, as it seems rea-
sonable to expect DFDD to require more plant space because it
requires both a cold AHU and a hot AHU. The surprise in-
creases because the plant room feels spacious yet houses equip-
ment that is sized for future expansion, plumbing equipment,
the sprinkler valve station, maintenance storage and a com-
puter workstation. Primary reasons for space efficiency are:
• No boiler room is required;
• The architect cooperated in providing a good plant room
configuration with ample headroom; and
• DFDD needs a cold AHU and a hot AHU, however, that is all
it needs to efficiently serve the whole facility. Other systems
often have far more separate AHUs to serve areas with different
hours of operation, occupancies, or load patterns.
Ceiling Space. Due to its pitched roofline and steel open-
web joist structure, Topham has ample ceiling space for any
HVAC system.
Adaptability to Future Needs
The central plant and primary ducts are sized to handle fu-
ture addition of up to four classrooms.
Changes in space usage or layout are easily handled by new
flow settings or new mixing boxes.
Mechanical cooling is simple to install as the coil space,
drain pan, and duct insulation are already in place.
What Explains Topham’s Success?
Factors contributing to the good performance and low cost
of this form of DFDD include:
• Development of a method to calculate ventilation from sec-
ondary recirculation1 opened the way to box control with no set
minimum cold flow and a lower minimum outdoor air intake;
• A new type of mixing box and mixing box control;
• A large “hot” supply (maximizes use of return air to reduce
reheat and outdoor air needs);
• High turndown furnaces instead of boiler plant;
• Reducing the number of AHUs by taking advantage of
DFDD’s ability to efficiently serve areas with different occu-
pancy and hours of use;
• Taking advantage of DFDD’s ability to increase zone air-
flow for more effective heating; and
• Other cost-effective details not limited to DFDD such as
single diffusers in classrooms, unducted return air, and design
for quiet operation without silencers.
Applying the System Elsewhere
Existing DFDD Installations. DFDD systems have been used
in many areas including the Canadian provinces of Alberta,
British Columbia, and Quebec, Maryland, Oregon, Utah, Texas
and Washington in the U.S. as well as Australia. Applications
have included courthouses, hospitals, laboratories, long-term
care homes, offices, schools and universities.
Splitter
Figure 6: Classroom section.
Classroom
Corridor
May 2004
ASHRAE Journal
23
Systems in most regions reflect independent local develop-
ment to address local concerns. The first installations in Brit-
ish Columbia during the late 1970s were developed to provide
constant zone airflow relationships, yet save energy in large
hospital projects. Recent ASHRAE design award-winning
projects in Quebec2,5 appear to be similar. In California, on the
other hand, DFDD systems were developed by design/build
contractors who were concerned about the cost of hot water
piping and wanted a less expensive alternative to VAV reheat.
Replicating Topham’s Results. Simply using DFDD does
not guarantee that cost and performance will be the same as at
Topham. As much depends upon how DFDD is implemented as
the system itself. It does however seem clear that DFDD sys-
tems similar to Topham’s but with mechanical cooling installed
offer significant benefits for a wide range of building types in
any climate. Reasons for this are discussed below and in “Dual
Fan Dual Duct Systems — Better Performance at Lower Cost.”7
Practical experience over a range of
building types and climates has con-
sistently confirmed this.
Building Size Range. The practical
size range for DFDD systems is similar
to conventional VAV systems. (i.e., from
roughly half the size of Topham to the
largest of buildings).
Air Conditioning. DFDD is ideal for
air conditioning and most DFDD sys-
tems are mechanically cooled.
The tonnage required is small be-
cause there is no reheat to offset, the
single system takes full advantage of
diversity, and the high ventilation effi-
ciency reduces outdoor air load. Oper-
ating costs are low for the same reasons.
Air conditioning Topham would have been inexpensive as
coil space, duct insulation and air-side controls are in place,
the climate is mild, the school is not used in midsummer and
there were offsetting savings (e.g., computer room air condi-
tioning). Costs elsewhere would depend on climate and other
local conditions.
An interesting option used in the D wing at the University of
Washington Medical School was to limit air conditioning to
selected zones. In summer, zones selected as uncooled closed
their cold damper and drew ventilation from the “hot” duct,
which supplied unheated outdoor air.
Humid Climates. The following characteristics make DFDD
of interest in humid climates:
• In summer, the whole outdoor air intake airflow passes
through the cooling coil in the cold AHU.
• The hot AHU recirculates unheated air to temper and help
ventilate zones with light thermal loads.
• Outdoor air needs are small due to the high ventilation
efficiency.
• Low-temperature air distribution can be used while still
providing moderate room supply temperatures and good ven-
tilation without reheat, even in high-occupancy rooms with
light thermal loads.
Cold Climates. DFDD’s ability to use suitable gas furnaces
provides the option to eliminate the risk of freezing a coil and
provide the operational security of using a product originally
designed for critical makeup air duty at temperatures below –
40°C (–40°F).
For cold climate systems with high minimum outdoor air
fractions, the outdoor air intake arrangement used at Yucalta
Lodge Multilevel Care Facility (Figure 6) is better than
the Topham configuration as it avoids the need to heat in the
cold AHU.
In cold weather, the cold AHU only draws in enough outdoor
air to achieve the desired cold supply air temperature. The
balance of the minimum outdoor air intake is drawn into the
hot unit and heated by the furnaces.
At Yucalta Lodge makeup air needs
were greater than the minimum out-
door air intake needed for ventilation.
Outdoor air and recirculation damp-
ers were controlled so that the relief
backdraft damper could close but re-
lief plenum pressure was never more
than slightly negative.
Where intake is determined by mini-
mum ventilation needs, rather than
makeup, it can be controlled from CO2
concentrations, from flow measurement
in a common intake, or from flow mea-
surement at each AHU.
As DFDD can deliver up to 130% of
design supply to all perimeter zones at once, it can generally
provide good comfort when heating from the ceiling with air
in even the coldest climate and eliminate the need for separate
perimeter heating in buildings insulated to current standards
(compare 130% to 80% for a typical VAV system).
Entrance heating easily can be provided from the hot duct
and blown down a wall to floor level. In a cold climate, this
would be needed to supplement or to replace the cold air re-
moval fans provided at Topham. Vestibules are, of course, also
highly desirable.
Other Building Types. DFDD is applicable anywhere that a
central HVAC system can serve multiple zones and a signifi-
cant amount of air can be recirculated. Typical buildings in-
clude: offices, schools, colleges, universities, hospitals, nurs-
ing homes, courthouses and penitentiaries.
Where Ceiling Space Is Limited. DFDD systems gener-
ally need about the same ceiling space as VAV systems with
hot water reheat. DFDD’s takeoff crossovers are larger than
the insulated pipes of the VAV reheat, but duct mains are
smaller and air venting issues are eliminated. Options to
Hot AHU
Cold AHU
Fans
Fan
Heat
Filter
Filter
Return Air
Relief Air
Mixing
Boxes
Zone 1
e.g., Perimeter
Zone 2
e.g., Interior
Outdoor Air
Figure 7: Cold climate, high OA intake.
24
ASHRAE Journal ashrae.org
May 2004
occupied (gym CO2 sensing can be used for this purpose); and
• Heat recovery to minimum outdoor air intake from toilet
exhaust and minimum relief air.
LEED. The efficiency of DFDD systems makes them excel-
lent candidates for LEED projects. For example, the LEED fore-
cast energy use for the system in the academic building, under
construction at the University of Cali-
fornia, Merced, is 33% of the budget
VAV reheat system. This allows the
building to earn the maximum 10
points in this category.
Where the System Is Unfamiliar.
For mechanical contractors, installa-
tion is straightforward with no un-
proven equipment or unusual instal-
lation techniques. As there are fewer
items to install and fewer trades are
required, there can be some schedul-
ing advantages.
For designers, controls contractors and commissioning
agents, there is a significant learning curve. Old ideas must be
discarded and new ones learned. To get optimum results, it is
important to hire people with the inclination and capability to
save space include using truss space for crossovers, splitting
the hot duct into smaller ducts on either side of the cold duct,
and arranging the box configuration to suit the space,
e.g., Figure 7.
Rooftop Equipment. DFDD is easy to adapt to rooftop in-
stallations because it does not need boilers and one system
can serve the whole building. Al-
though the Topham central plant
is indoors to increase service life
and provide better maintenance
conditions, but it is of a type origi-
nally designed for long life in roof-
top installations.
Further Energy Savings.
Topham’s high energy efficiency
could be improved further by:
• Demand control of minimum
outdoor air intake (supply air CO2
control can sense the outdoor air
content in the supply air and adjust the intake accordingly);
• VAV zone control, with reset of zone minimum flows when
free cooling raises outdoor air content in the supply air;
• Reset of minimum supply flow to the gym when it is lightly
Compact Box — Elevation
Compact Box — Plan
Figure 8: Compact box.
F T
F T
Advertisement in the print edition formerly in this space.
May 2004
ASHRAE Journal
25
tackle something new, pay them for the
time to do it, and provide them with sup-
port from those experienced in getting
the best value and best performance from
DFDD systems.
Operation and maintenance staff will
need more initial training than with a fa-
miliar system. If the designer, controls
contractor and commissioning agent
have done a good job then the system
should be easy to maintain. If they have
not, then operating and maintenance
staff will need more time and assistance
to fix problems and fine-tune the system
than they would need with a system type
they know well.
Conclusion
The objectives for this system were
unusually ambitious, i.e., to cost less
than previous systems, to use less energy,
to outperform them in many respects, and
to equal them in all other respects.
Gains in some areas often result in
tradeoffs elsewhere that may not always
be obvious until the system has operated
for a few years. Sometimes, however, ev-
erything falls into place and this appears
to be one of those cases.
The DFDD system at Langley’s
Topham Elementary School uses half as
much heat per unit area as any other sys-
tem in the district. It has had fewer prob-
lems, costs less to maintain and costs less
to install. Occupant satisfaction is high
and the system rates well on every other
identified criterion.
DFDD air-conditioning systems of-
fer an attractive option in any climate
for applications where a central system
can serve multiple spaces and some re-
circulation is possible (e.g., educa-
tional, offices, hospitals, courthouses).
Specific benefits in any particular case
will depend upon climate, other local
conditions, and the systems being com-
pared with DFDD.
References
1. Warden, D. 1995. “Outdoor air, calcula-
tion and delivery.” ASHRAE Journal 37(6).
2. Krarti M., et al. 1999. “Techniques for
measuring and controlling outside air intake
rates in variable volume systems.” ASHRAE
Research Paper TR/99/3
3. ANSI/ASHRAE Standard 62-2001, Ven-
tilation for Acceptable Indoor Air Quality.
4. ANSI/ASHRAE Standard 62-2001, Ven-
tilation for Acceptable Indoor Air Quality. Ad-
dendum n, Appendix G.
5. “1996 ASHRAE technology award win-
ners, Canada’s space center.” ASHRAE Jour-
nal 38(3).
6. “2001 ASHRAE technology award win-
ners, Université du Québec à Montréal.”
ASHRAE Journal 43(3):61.
7. Warden, D. 1996. “Dual fan dual duct,
better performance at lower cost.” ASHRAE
Journal 38(1).
Advertisement in the print edition formerly in this space.
May 2004
ASHRAE Journal
35
Acoustical
Controlling HVAC system noise is essential to the quality of the listening environment
in classrooms. The American National Standards Institute Standard S12.60-2002 —
Acoustical Performance Criteria, Design Requirements, and Guidelines for Schools calls
for a maximum background sound level of 35 dBA for classrooms less than or equal to
20,000 ft3 (566 m3), and 40 dBA for classrooms that are greater than 20,000 ft3.1 These
levels are much lower than previously recommended. Careful attention to the design, selection, and detail-
ing of HVAC systems in schools is required to achieve these lower levels.
To control HVAC system noise, indi-
vidual components of the total noise per-
ceived by a listener must be identified.
This noise can be classified as one of
five types, each of which can be con-
trolled through good design and con-
struction practice. The types are present
in all HVAC systems to varying degrees,
and are common problems in schools.
1. Airborne noise is radiated from
equipment such as air-handling units,
fan coil units, heat pumps, through-the-
wall heat pumps, etc., the noise is trans-
mitted through the air and directly
through walls, windows, doors or ceil-
ings into adjoining spaces.
2. Self-generated noise is produced
as air moves through a confined duct
system. Noise is generated at points of
turbulence such as dampers, elbows, T-
junctions, and air terminal devices,
among others, in the ducted air system.
Self-generated noise levels increase with
air velocity and the number of turbulent
air points within the system.
3. Duct-borne noise originates at a
noise generating source, such as a fan in
an air handling unit, and is carried down
the ducted air path to listeners in rooms
located remote from the noise generating
source. This type of noise can travel
through the supply ducts, the return ducts,
the ventilation ducts or the exhaust ducts.
Rooms closer to the units usually have
higher duct-borne sound levels than
rooms that are farther from the units.
4. Structure-borne noise results from
vibrations of rotating or vibrating equip-
ment, such as fans and chillers, that vi-
brate a part of the building such as a floor
slab or structural frame. The vibration is
transmitted through the structure, some-
times over great distances, where it vi-
brates a lighter weight assembly or ma-
terial such as a ceiling grid or a piece of
gypsum board that then re-radiates the
sound into a space.
5. Breakout noise. The first type of
duct breakout noise is noise generated
by high speed or turbulent air in ducts
that cause the duct walls to vibrate and
radiate low frequency noise. The second
is low frequency noise from a remote
source, such as the fan in an AHU, trans-
mitted down the duct path, through the
duct walls, and into a space.
By Gary W. Siebein, AIA, Associate Member ASHRAE,
and Robert M. Lilkendey, Associate Member ASHRAE
Case Studies
About the Authors
Gary W. Siebein is a professor in the School of
Architecture at the University of Florida and prin-
cipal consultant of Siebein Associates, Inc., in
Gainesville, Fla. Robert M. Lilkendey is a voting
member of TC 2.6, Sound and Vibration, and
senior consultant with Siebein Associates.
Of HVAC Systems in Schools
The following article was published in ASHRAE Journal, May 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
36
ASHRAE Journal ashrae.org
May 2004
Classroom
Extended Supply
and Return Duct
Reduce Fan Noise
Supply Air Opening
Supply Fan
Return Air
Opening
Compressor/
Condenser
Exterior cmu Wall
and Interior Gypsum
Board Chase Wall
Reduce Compressor/
Condenser Radiated
Noise
Classroom
Fan & High Velocity Air
Noise Through
Supply and Return
Openings
Supply Air
Opening
Supply Fan
Return Air
Opening
Compressor/
Condenser
Exterior Wall
(Non-Masonry)
Compressor/Condenser
Noise Radiating Through
Lightweight Wall
Case Study 1 actually consists of sev-
eral classrooms from schools served by
through-the-wall heat pump units. The units
have a self-contained refrigeration machine
that includes a compressor and condenser sec-
tion mounted within the unit, an evaporator
coil, and a fan to circulate air from the unit to
the classroom. The fan must throw the air
across the classroom at a relatively high ve-
locity. The combination of high velocity air
movement and the major noise making devices,
such as the condenser fan, circulating air fan
and compressor located on the classroom
wall, results in very high noise levels in the
classrooms. Noise levels of NC 45 (approximately 50
dBA) to over NC 65 (approximately 75 dBA) were
measured in classrooms in Florida with these systems
operating.7 Under no condition, other than off, was
this type of unit capable of achieving a 35 dBA back-
Through-the-Wall, Self-
Contained Heat Pump Units
8 Case Studies
Modified Through-the-Wall,
Self-Contained Heat Pump
Units
1
2
Case Study 2 consists of a through-the-wall
heat pump that was modified by a local school
board to reduce the noise associated with
these units. The modified installation had short
duct runs from the unit to the classroom on
the supply and return sides of the unit. The
unit was mounted on the exterior concrete
masonry unit (cmu) wall of the building. A gyp-
sum board chase wall was built between the
cmu wall and the classroom. Interior noise
levels of 48 to 51 dBA (NC 45-50) were mea-
sured in the classroom. High air velocities at
the return air opening and duct-borne noise
dominated the noise measured in the class-
room. Teachers and administrators com-
mented that the sound levels from the heat pumps
were greatly improved compared to the original de-
Presented here are acoustical results from eight case studies describing different types of HVAC systems used in
schools throughout the southeast United States. Several instances of design approaches that failed to meet the
standard also are presented along with potential methods to remedy the situation.
ground noise level. Many surveyed teachers turned off
the air-conditioning units when they tried to speak to
the class and ran the units when students were out of
the classroom so the noise would not interfere with
classroom activities.
sign. However, they still did not meet the 35 dBA re-
quirement in the acoustical standard.
May 2004
ASHRAE Journal
37
Classroom
Corridor
Supply from
Heat Pump
Casing Radiated
Noise Flanking
Over Wall
Fan Noise
Through Short
Return Duct
Heat Pump Unit
Wall Not
Extended to
Roof Deck
ACT Ceiling
Concrete
Mezzanine Slab
Mezzanine
Heat Pump
System
Case Study 3 consists of an elemen-
tary school with classrooms ar-
ranged along a central corridor.
The corridor has a mezzanine with
a concrete floor located above the
acoustical tile ceiling that runs the
entire length of the building. One
water-source heat pump for each
classroom is located on the mez-
zanine. This provides individual
temperature control for each room
independently of the other class-
rooms. A fan and a coil are in each
heat pump unit. The walls between
the classrooms extend to just above
the acoustical tile ceiling. A large,
open attic/plenum space is above
the classroom ceilings. Return air
is brought from the classroom into
the unit through a very short re-
turn duct. A network of supply air
outlets is spaced evenly through-
out the classroom.
The primary types of noise in-
clude airborne and duct-borne
noise. Noise from the fan travels
through the short return duct and
is heard at levels of NC 40 to NC
45 (47–52 dBA) in the room. This
is combined with airborne noise
that is produced by the fan in the
unit. The noise is transmitted
through the sheet metal walls of the
heat pump into the ceiling plenum,
through the acoustical tile ceiling
and into the classroom at a sound
level almost equivalent to the re-
turn air noise. Sound levels propa-
gated through the supply duct are
much lower than the return duct
and casing radiated noise because
of the longer duct run, low air ve-
locities in the supply ducts and small
fan sound power level. A back-
ground noise level of 35 dBA would
likely have been possible if the walls
between the heat pumps and the
classrooms were of sufficient mass
and extended to the roof deck to
control the airborne noise, and a
greater length of return duct with
acoustical lining or a silencer, if nec-
essary, was installed to control the
duct-borne noise.
4
Case Study 4 is a school for profoundly handi-
capped children. The basic design has a series of
buildings consisting of groups of four classrooms
arranged around a central corridor. The rooms
are air-conditioned by individual fan coil units lo-
cated in a mechanical room behind each class-
room. The mechanical room walls are constructed
of painted concrete block extended to the slab
above and sealed with caulk at the perimeter to
control airborne noise.
The majority of noise sources were ad-
dressed. The fan coil units are located so there are
adequate lengths of ducts to reduce duct-borne
noise, and ducts are sized for appropriate air ve-
locities to reduce self-generated noise. There are
also sound attenuators located in both the supply
and return ducts to reduce duct-borne noise to the
35 dBA called for in the standard. However, sound
levels measured inside the classrooms were 48 dBA,
or NC 40, due to a bathroom exhaust fan, with no
sound attenuator, added late in design and located
directly adjacent to the classroom space with just
the bathroom door between the classroom and the
loud fan. Relocating the fan in the mechanical room
and ducting it to the bathroom with a sound attenu-
ator in the duct was recommended to reduce the
noise levels to 35 dBA or less.
Fan Coil Units in Separate
Mechanical Rooms
3
Storage Room
Long Return
Duct To Classroom
Fan Coil Unit in
Mechanical Room
Classroom
Rest-
room
MER
Storage
Room
Silencer on
Supply Duct
38
ASHRAE Journal ashrae.org
May 2004
FCU in Closets
AHU Supply
Silencers
Primary Air AHU
Classroom
FCU Closet Detail
FCU Supply
Silencer
FCU Return
Silencer
Coil
Fan
Filter
FCU Supply
FCU Return
Case Study 5 is a two-story
school with classrooms
lined up on both sides of a double
loaded corridor on both the first and
second floors. Fan coil units located
in a specially designed closet inside
each room are used for heating and
cooling purposes only. A primary air
AHU, located on the second floor
above a classroom with ducts run-
ning through the corridor provides
ventilation air for the individual class-
rooms. An amount of air equal to
the ventilation air is exhausted from
each room as well.
The primary air AHU has a si-
lencer in the main supply duct serv-
ing each wing to reduce duct-borne
sound levels. The unit also has ex-
ternal spring isolators to reduce vi-
bration transmitted to the floor slab.
The fan coil units are located in a
closet in each room. There is a full
return duct with a silencer in it that
runs vertically from the bottom of
each fan coil unit to a return grille in
the ceiling. The supply duct moves
through a small silencer into a net-
work of ducts serving each class-
room. The walls of the fan coil unit
closet are constructed of two layers
of 5/8 in. (16 mm) gypsum board on
each side of 3-5/8 in. (92 mm) metal
studs with 3.5 in. (89 mm) of glass
fiber batt in the cavity and sealed at
the perimeter with caulk to limit air-
borne sound transmission into the
classrooms and to achieve a nomi-
nal sound transmission class (STC)
rating of 55. The doors to the clos-
ets open into the hallways.
The walls of the mechanical
room containing the primary air
AHU are constructed of 8 in. cmu
(concrete masonry unit) with a
separate stud wall held off 1 in.
from the cmu wall and consisting
of one layer of 5/8 in. (16 mm) gyp-
sum board on 3.5 in. (89 mm)
studs with 3.5 in. (89 mm) glass
fiber batt in the cavity. The wall is
sealed at the perimeter with caulk.
This construction is designed to
reduce airborne noise from the
AHU to the classrooms on either
side of the mechanical room to
meet the background noise design
goal of NC 30. This wall assembly
has a nominal STC rating of 64.
The floor of the mechanical room
consists of a 4 in. (100 mm) float-
ing concrete floor over the 4in.
(100 mm) nominal structural slab
with a suspended gypsum board
ceiling below to reach a nominal
STC rating greater than 65.
Primary Air AHUs Plus Fan Coil Units in Closets
5
Central AHU System with Clus-
tered Floor Plan Arrangement
Case Study 6 is a school with several
two-story buildings that have mechani-
cal rooms located at each end of the buildings
with classrooms clustered around the mechani-
cal rooms. The intent of this design concept was
to minimize the distance between the AHUs
and the classrooms. The main supply and re-
turn ducts are routed at high air velocities (2,000
to 2,500 fpm [10 to 13 m/s]) directly from the
mechanical rooms to the ceiling space above the adja-
cent classroom. The only separation between the ducts
and the classrooms was the acoustical tile ceiling.
Breakout noise from the high velocity air moving through
the multiple turns in the ducts was measured at NC 45
to NC 55 (approximately 50 to 60 dBA) in the class-
rooms nearest to the mechanical rooms. This design
concept was repeated on each side of the building, on
multiple floors, and in multiple buildings. Rooms farther
down the duct path were much quieter.
6
Classroom
AHU Serving
Classrooms
Breakout Noise
From High Velocity
Air in Supply Duct
and Short Distance
to Fan
Return Duct
May 2004
ASHRAE Journal
39
Classroom
Classroom
Classroom
Classroom
Silencers in Supply and
Return Ducts
Floating Concrete Floor Slab in
Penthouse Mechanical Room
Main Ducts to VAVs in Corridor
Beyond Classrooms
Spring Hung Multilayered
Gypsum Board Ceiling
Masonry Chase Wall
Return to AHU
6 ft of Acoustic Flex Duct
Supply from AHU
AHU
Supply from AHU
Classroom
Ducts From AHU
Under Bridge
Breakout Noise from High Velocity Air
Turbulence Before Silencer
VAV Box
Silencer
Reduction in Duct Size at
Bridge due to Decrease in
Floor to Floor Height Causes
Velocity Noise in First
Classroom
Central AHU Systems with
Mechanical Rooms Separated
from Classroom Buildings
Case Study 7 is a two-story school
with classrooms lined up on both sides of
a double-loaded corridor on both floors.
The mechanical rooms are located in sepa-
rate buildings in courtyards between the
classroom buildings. This provides ad-
equate control of airborne sound transmis-
sion between the mechanical room and ad-
joining classrooms. The ducts
were designed to run in the
structural area beneath a
7
AHU in Mechanical
Penthouse with
VAV Terminal Units
Over Classrooms
Case Study 8 is a large school
in a city near a major inter-
state highway. The class-
room building is three stories
tall with a large mechanical
room in a penthouse on the
roof above a third-floor class-
room. Main ducts are run ver-
tically through a large chase
that is separated by a cmu
wall from the adjoining class-
room. Air distribution was through a variable air vol-
ume system with terminal units located in the ceiling
space of each classroom.
To isolate the airborne noise associated with the AHU,
the floor of the penthouse mechanical room was con-
structed of a floating concrete slab above the structural
floor slab, and a spring mounted gypsum board ceiling
was installed in the classroom below, in addition to the
acoustical tile ceiling. The AHU’s were installed on spring
type vibration isolation mounts to reduce structure-borne
noise transmission. The terminal units were selected to
provide radiated noise levels less than NC 30 in the class-
rooms. Duct-borne noise is reduced by the length of
duct between the AHU and the classrooms and silencers
located in the supply and return duct risers. As of the
publishing date of this article, measurements have not
been made to confirm that actual sound levels achieved
in the classroom are less than NC 30.
8
To reduce the self-generated air velocity
noise and the breakout noise, the main
ducts had to be enlarged. The ducts could
not be enlarged to the extent required to
reach 35 dBA, so a mass-loaded vinyl lag-
ging was added to the outside of the ducts
to reduce the breakout sound levels. Addi-
tionally, a sound attenuator was added in
the supply and return ducts to reduce duct-
borne sound levels, the branch duct take-
offs were moved farther down the duct
path to provide more sound attenuation,
and additional branches and air terminal
devices were installed to reduce self-gen-
erated air velocity noise.
Return to AHU
More
Page 42
Bridge
Classroom
40
ASHRAE Journal ashrae.org
May 2004
Acoustical Design Guide
Nine acoustical design guidelines for HVAC systems in
schools have been derived from the case studies and recom-
mendations commonly found in the literature.2–6 This list is
meant to bring attention to aspects of the most important noise
and vibration control issues to consider in the design of HVAC
systems for schools. Most of the guidelines are neither too
elaborate nor too expensive to follow in a school project and
are part of the general knowledge within the fields of mechani-
cal engineering, architecture and building construction, so
new technology and expensive, uniquely designed items are
not required to implement them.
1. Coordinate mechanical equipment selection with space
planning. Mechanical engineers have many options for pro-
viding conditioned air to classrooms and other spaces in
schools. One of the criteria used in selecting one particular
system over another should be the noise associated with the
equipment. In general, a balance must be struck between the
loudness of the source and how far it must be located from the
space it is serving to meet the desired background noise. Achiev-
ing this balance requires coordination between the mechani-
cal engineer (system selection), architect (space planning), and
acoustical consultant (distance and enclosure construction re-
quirements). In general, follow these guidelines for some of
the more common systems:
•
Decentralized fan coil units and heat pumps, if located
adjacent to a classroom, should be fully enclosed
by walls of relatively high mass, and the door to the
equipment room should open to a corridor or other non-
critical space.
•
Central rooftop units serving multiple rooms should be
located over non-critical spaces on concrete roof slabs,
and an adequate distance from the rooms they serve.
•
Central systems with VAVs or fan coil units (FCUs)
should be installed in mechanical rooms that are
separated from classrooms by buffer spaces such as clos-
ets or bathrooms, and separated by enough distance
from the classroom to develop adequate duct length to
control duct-borne noise. VAV terminal units and FCUs
should be located over corridors, not classrooms, when-
ever possible.
•
Self-contained, wall-mounted heat pump units typically
cannot be used in their present form and still achieve the
35 dBA requirement in the standard without major noise
mitigation design, and even then are still not likely to
meet the standard, as demonstrated by Case Study 2.
2. Construct the mechanical equipment room/closet en-
closure of sufficient mass to isolate the airborne noise radi-
ated by mechanical equipment from nearby classrooms.
Massive wall constructions such as cmu or multilayered gyp-
sum board on each side of single or double metal studs around
mechanical rooms/closets should be provided.
Recommendations for mechanical equipment room sound-
isolating construction assemblies can be found in Chapter 47
of the 2003 ASHRAE Handbook—HVAC Applications. The en-
closure construction should be based on the sound level of the
equipment, the transmission loss characteristics of various wall
types, the sound absorbing characteristics of the receiving
room, and the background noise criteria in the standard. En-
closure walls must be extended up to the slab above and sealed
with caulk. All penetrations through the enclosure must be
sleeved and sealed. Doors to the mechanical room/closets
should open into corridors or other nonsensitive areas, rather
than directly into the classroom.
3. Reduce source sound levels to the extent possible. The
first approach to any noise reduction strategy is to reduce the
source sound levels, particularly when the source must be
located near the receiver. Avoid the use of forward curved
fans in large air-handling units, as these fans generate high
levels of low frequency sound that is difficult, and costly, to
attenuate. Also, design constant volume fans to operate at
peak efficiency, and use variable frequency drives to control
the fan speed on variable volume air-handling units in lieu
of variable inlet guide vanes.
4. Install duct-borne noise control devices as required. In
typical school buildings, where AHUs are located in close
proximity to the rooms they serve, it will be difficult to meet
the background noise level requirements in the standard us-
ing only unlined sheet metal ducts. Some combination of
sound attenuators, sound plenums, and acoustical flex duct
likely will be required to achieve conformance with the stan-
dard. Acceptable alternatives to glass fiber duct lining, which
is rarely allowed in school buildings today, particularly in
the humid southeast United States, might include duct liners
with protective coatings, organic fiber duct liners with antimi-
crobial treatment, double-wall duct with perforated inner lin-
ers, film-lined sound attenuators, and sound attenuators with
no acoustic media (also known as packless silencers).
bridge that connected the classroom buildings. The
ducts were originally sized for air velocities to meet
an NC 30 design criteria. However, the floor-to-
floor height of the building was reduced in a value engineer-
ing effort to reduce construction costs. This left less height in
the open space between the first floor ceiling and the bottom
of the second floor. This was the space assigned for the main
duct runs from the mechanical rooms to the classrooms. The
sizes of the main ducts were reduced to fit into the ceiling
space beneath the bridges. The air velocity in the ducts in-
creased to more than 2,000 fpm (10 m/s) resulting in break-
out noise from turbulent air flow inside the ducts. Sound lev-
els in the first classroom were 47 dBA (NC 40) as a result.
More
Case 7
May 2004
ASHRAE Journal
41
Chapter 47 of the 2003 ASHRAE Handbook—HVAC
Applications, describes a procedure for determining the ex-
tent of duct-borne noise control devices required based
on an analysis of the sound levels of the equipment, location
of the equipment, and the length of
duct between the equipment and the
classroom.
5. Follow the guidelines in the litera-
ture related to air velocities, airflow,
and air balancing for quiet mechani-
cal systems. Larger ducts that allow
slower air velocities and a duct system
designed to meet ASHRAE and
SMACNA guidelines for smooth airflow,
are required to limit self-generated noise
and meet the 35 and 40 dBA background noise limits in the
standard. Self-generated noise from air turbulence can occur at
any point in a system, and is most problematic when it occurs
close to the space being served. Reference the literature for in-
depth discussions of air movement related noise issues.1,3,5 In
general, the following should be considered:
•
Size ducts not to exceed the air velocities, in feet per
minute, given in Table 1, within ±50 fpm (±0.25 m/s).
Where ducts must be deeper than the ceiling cavity
allows to meet the velocities in the table, create soffits
to contain the ducts or run multiple ducts of smaller
dimension if possible.
•
Install flex duct without kinks, harsh bends, or offsets.
Offsets in flex duct of one-half the duct diameter or
more can result in sound levels in the space below that
are 12 to 15 dB higher than the manufacturer’s pub-
lished values.2
•
Install volume dampers and other balancing and con-
trol dampers a minimum of three duct diameters up-
stream of air terminal devices or design a self-balanc-
dBA Criteria of
Room Served
35 dBA
40 dBA
Supply or
Return
Supply
Return
Supply
Return
Through the
Air Terminal
Device
350
425
425
500
Device to 10 ft,
Including the
Neck
425
500
500
600
11 ft to
20 ft
550
650
700
800
21 ft to
30 ft
700
800
850
1,000
Table 1: Airflow velocity guidelines for HVAC ducts routed to classrooms. Values
represent the recommended airflow velocity in fpm, ±50 fpm (±0.25 m/s), at a
given distance from the terminal device in the space being served by the duct.8
Advertisement in the print edition formerly in this space.
42
ASHRAE Journal ashrae.org
May 2004
ing duct system. Avoid opposed
blade dampers on air terminal de-
vices if possible.
•
Select air terminal devices (grilles,
registers, and diffusers) with NC
ratings of 18 or less.
6. Avoid common duct routing pit-
falls. Well-intentioned designs can re-
sult in poor acoustical conditions if these
three common mistakes are made:
• Pitfall 1: Using Unducted (or Ple-
num) Returns. Return air should
be ducted back to the air moving
equipment through ducts of simi-
lar length and with similar noise
control devices as the supply
ducts. In some cases, a ceiling re-
turn plenum with sound attenuat-
ing transfer ducts to a corridor may
be used, but care should be taken
to ensure that the overall STC rat-
ing of the wall assembly is not af-
fected by the sound escaping
through the transfer duct.
• Pitfall 2: Routing Noisy Ducts
Above Sound Sensitive Spaces.
Fan noise in main supply and re-
turn ducts from large air handling
units routed directly above sound-
sensitive spaces, such as confer-
ence rooms and classrooms, can
break out of the ducts and into the
space below. Ducts should be
routed above storage rooms, bath-
rooms, or other acoustically non-
sensitive spaces before penetrat-
ing the envelope of a classroom or
other sound sensitive space. If this
is not possible, increasing the
sheet metal gauge, using round or
flat oval duct, lagging the duct
with a mass loaded vinyl wrap, or
enclosing the duct in a gypsum
board soffit may be required to
control breakout noise.
• Pitfall 3: Routing Common Ducts
Above Adjacent Sound Sensitive
Spaces. Unlined supply or return
ducts that are routed over adjacent
spaces, without branches or splits
in the duct, can lead to the crosstalk
phenomenon, where sound in one
space is transferred to another
through the common ductwork. The
preferred method for eliminating
crosstalk is routing ducts through a
common corridor and routing
branch ducts separately into the ad-
jacent rooms.
7. Install vibration isolation devices
on HVAC equipment. Install vibration
isolation devices as recommended in
Chapter 47 of the 2003 ASHRAE Hand-
book—HVAC Applications. At a mini-
mum, this should include vibration iso-
lation devices on all equipment contain-
ing rotating or vibrating parts, and flex-
ible connectors on all pipes and ducts
connecting to the equipment.
8. Monitor the value engineering
process. During the value engineering
process, where cost reduction is typi-
cally the primary focus, items such as
duct liner and sound attenuators often
are perceived as luxury acoustical items
or “acoustical adds” rather than as inte-
gral parts of a standard system design
necessary to achieve 35 dBA of back-
ground noise in a classroom, and at-
tempts are made to delete these items.
This process must be monitored to en-
sure that the integrity and intent of the
design is maintained.
9. Monitor the construction process.
The successful implementation of HVAC
noise control systems on school projects
designed to meet the requirements in the
standard requires an attention to details
not often seen by contractors on typical
projects. Acoustics should be considered
during all aspects of the construction
process. It is imperative that the design
team carefully review submittals related
to acoustical items such as vibration iso-
lators, equipment sound levels, duct
sizes, duct silencers, duct lining, etc.
Also, site reviews should be conducted
to ensure that equipment is installed prop-
erly, vibration isolators are deflecting
properly, penetrations of ducts and pipes
through sound critical walls are sleeved
and sealed, and unforeseen site condi-
tions have not resulted in modifications
to the HVAC system that are detrimental
Advertisement in the print edition
formerly in this space.
May 2004
ASHRAE Journal
43
to the acoustics. An air balance report
should be reviewed to ensure that air
velocities in the ducts are as designed.
Conclusions
Designing classrooms with back-
ground noise levels that are in conform-
ance with ANSI Standard S12.60-2002
is possible, but requires a team effort that
begins at the earliest stages of design
when critical decisions are made regard-
ing space planning, system selection,
and cost allocation.
Communication among architects,
mechanical engineers, structural engi-
neers, and acoustical consultants must
take place early in the design process to
integrate the HVAC system and the ar-
chitectural design in such a way as to
work in favor of a quiet system design
rather than against. Recognition of the
primary sources of noise in HVAC sys-
tems is essential, and how to reduce or
avoid these sources should be consid-
ered at all times during the design and
construction process.
The case studies presented demon-
strate that if each of the recommended
design guidelines for HVAC systems in
schools are appropriately addressed
during the design and construction pro-
cess, and the detailed recommendations
in the literature are followed, the ANSI
standard background noise criteria for
classrooms can be achieved. Failure to
address even one of these guidelines
can result in nonconformance with the
standard.
References
1. ANSI. 2002. ANSI S12.60-2002, Acous-
tical Performance Criteria, Design Require-
ments, and Guidelines for Schools, American
National Standards Institute. N.Y.: Acoustical
Society of America.
2. 2003 ASHRAE Handbook—HVAC Appli-
cations. Chapter 47.
3. Schaffer, M.E. 1991. A Practical Guide
to Noise and Vibration Control for HVAC Sys-
tems. Atlanta: ASHRAE.
4. Hoover, R.M. and W.E. Blazier Jr. 1999.
Handbook of Acoustical Measurements and
Noise Control, Third Edition, edited by Cyril
M. Harris. Chapter 42, Noise Control in Heat-
ing, Ventilating, and Air-Conditioning Systems.
N.Y.: McGraw-Hill.
5. SMACNA. 1990. HVAC Systems Duct
Design, Third Edition. Chantilly, Va.: Sheet
Metal and Air Conditioning Contractors Na-
tional Association.
6. Schaffer, M.E. 2003. “ANSI Standard:
Complying with background noise limits.”
ASHRAE Journal 45(2):26–27.
7. Siebein, G.W., et al. 2000. “Ten ways to
provide high quality acoustical environments
in schools.” Language, Speech and Hearing
Services in Schools Journal. 31(10):376–384.
8. Tocci, G. 1999. “Building noise control
applications” edited by William J. Cavanaugh
and Joseph A. Wilkes. Architectural Acous-
tics: Principles and Practice. N.Y.: John Wiley
and Sons.
Advertisement in the print edition formerly in this space.
28
ASHRAE Journal ashrae.org
May 2004
Vegas Schools
By Ronald H. Howell, Ph.D., P.E., Fellow/Life Member ASHRAE;
Donald W. Land, P.E., Member ASHRAE; Elton Dale Scheideman, AIA
H
Air-Cooled HVAC Retrofit
Safe Bet for
VAC maintenance costs for the retrofitted Garrett Middle School in Las Vegas
were less than half of the costs to maintain two similar schools’ existing sys-
tems. The difference is attributed to Garrett’s replacement of RTU multizone units
with an air-cooled chiller, closed loop chilled water system and multizone air-
handling units (AHUs). Designers performed a life-cycle cost analysis to find out
how well this retrofit system could be adapted for two other Las Vegas schools.
This article describes the retrofit system and the analysis used to incorporate
the best features of the Garrett system into the other schools.
Wengert Elementary and Edwards Elementary schools were part of a group of 11
elementary schools in the Clark County School District scheduled for HVAC system
renovation in 1999. Each school had an HVAC system similar to Garrett’s system prior to
its HVAC renovation in 1992.
All of the schools originally had multiple rooftop, direct expansion, gas-fired
packaged, multizone units (RTU-MZ). The one-story, block-type buildings
have primary conditioned areas included within the same contiguous exte-
rior envelope. Each classroom was an independent zone with its own ther-
mostat that operated its respective zone damper in its respective RTU-MZ.
The following article was published in ASHRAE Journal, May 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
May 2004
ASHRAE Journal
29
Ronald H. Howell, Ph.D., P.E., is a consultant in Meridian, Idaho. Donald
W. Land, P.E., is a consulting engineer and owner of CEA Consulting
Engineers & Associates, Las Vegas. Elton Dale Scheideman, AIA, is
director, new schools and facility planning, with the Clark County School
District in Las Vegas.
About the Authors
Garrett’s and Edwards’ controls were electric/electronic and
Wengert’s were pneumatic/electronic. The supply air tempera-
ture was between 55°F (13°C) and 120°F (49°C) depending
on whether the classroom (zone) thermostat called for heat-
ing or cooling.
Each zone had its own dedicated sheet metal air-distribu-
tion duct lined with fiberglass for insulation and sound ab-
sorption. These ducts generally were installed in the ceiling
plenum space, which also was used as the return air plenum.
Outside air for occupant ventilation was induced through damp-
ers on the RTU-MZ. Similarly, each RTU-MZ had a relief
damper for venting excess air to the outside.
When the facilities were occupied, the RTU-MZs provided a
constant-volume variable temperature air supply to its respec-
tive zones. As long as any single-zone thermostat within the
RTU-MZ was calling for cooling, the DX unit compressors would
run/cycle to maintain the chilled air supply temperature.
A significant problem with this system was that any single
zone in a RTU-MZ ( representing potentially as little
as 10% of the unit’s total capacity) upon a call for
cooling caused one of the two hermetic refrigerant
compressors to start and run for the cooling cycle.
The RTU-MZ required that 50% of its cooling ca-
pacity was needed at times to provide 10% of the
load. This condition highlights the RTU-MZ’s most
energy-wasting attribute, which resulted in high
operating expense. Its
part-load efficiency
was poor, resulting
in much greater en-
ergy consumption
per ton of cooling
than for a central
cooling system that
has higher part-
load efficiency
(due
to
its
smaller unload-
ing steps).
These mul-
tiple smaller incremental capacity steps also result in more
precise control of the leaving water temperature. The ulti-
mate result of smaller load increments will be that the class-
room temperature swings during occupied conditions are
smaller, 1°F (0.6°C) to 1.5°F (0.8°C) as opposed to 3°F (1.7°C)
of variation above or below the classroom thermostat setpoint
for an RTU-MZ HVAC system.
Thus, poor off-peak capacity control in RTU-MZ units even-
tually causes the second most expensive result (in addition to
the high energy cost per ton of cooling), its higher mainte-
nance cost.
This was the status of Garrett’s RTU-MZ HVAC system in
1991. Many units were not 100% functional, compressor fail-
ures were a monthly occurrence and maintenance costs were
excessive and increasing. The entire HVAC system was replaced
in 1992 with seven new multizone air-handling units (AHU-
MZ), a reverse return chilled water-piped, roof-mounted distri-
bution system and a high-efficiency air-cooled chiller.
A review of Garrett’s annual maintenance records after reno-
vation shows a maintenance cost per installed ton of $20.60/
ton ($5.86/kW) or $0.0513/ft2 ($0.55/m2). This compares to
Edwards’ $30.65/ton ($8.71/kW) or $0.1078/ft2 ($1.16/m2) and
Wengert’s $32.50/ton ($9.24/kW) or $0.1483/ft2 ($1.60/m2).
(Note that maintenance for all three schools was handled by
the school district’s central maintenance facility.)
Because the new Garrett system was successful in reducing
energy and maintenance costs, an analysis was performed for
Edwards and Wengert to determine the adaptability of the
Garrett system for these schools.
To justify installing a different type of HVAC system, a life-
cycle cost analysis was performed for Edwards and Wengert. The
schools had two options: either the old system could be replaced
with identical new units or a central chiller with multizone units
could replace the old rooftop units. In addition, several
HVAC maintenance costs for the retrofitted Garrett
Middle School in Las Vegas were less than half of the
costs to maintain two similar schools’ existing systems.
The difference is attributed to Garrett’s replacement of its
RTU multizone units with an air-cooled chiller, closed loop
chilled water system and multizone air-handling units.’
‘
30
ASHRAE Journal
May 2004
suboptions were considered including using a water-cooled chiller
and cooling tower; using an air-cooled chiller with no cooling
tower; and comparing gas heating and electric heating.
Table 1 shows by comparing the HVAC systems that
Wengert’s HVAC system was oversized by 50 tons (176 kW).
This is an excessive safety factor with a resultant underused
system with excessive first, operating, maintenance, and re-
placement costs. This oversizing could be the reason for the
high maintenance costs at this school.
The table also shows that the installed lighting density is
40% greater at Edwards and 100% greater at Wengert than
Garrett. An examination of the Nevada Power Company data
for Edwards and Wengert shows that Wengert consumes elec-
trical power at an average of 2.119 kWh/ft2 (22.809 kWh/m2)
greater annually than at Edwards. Both Edwards and Wengert
are 12-month schools. Both are operating at monthly demands
of 5.75 W/ft2 (61.89 W/m2) and 6.57 W/ft2 (70.72 W/m2), re-
spectively. This difference in operating energy and demand
power likely is due to the high lighting density at Wengert.
If the 1992 Garrett system design proved economical for
Edwards and Wengert, then this system would be considered
appropriate for the district’s other nine similar schools.
Garrett’s System
Garrett’s retrofit system was selected to have the minimum
parts, no standby or idle capital equipment, high reliability,
low maintenance costs, and reliable controls. The major com-
ponents are:
• Air-cooled reciprocating chiller with high operational ef-
ficiency and good part-load efficiency.
• Air-handling units that are multizone with chilled water
coils, gas-fired zone heaters, low air leakage and independently
controlled zone dampers.
• Chilled water distribution system selected to be reverse
return so as to be self-balancing and allowing future additions.
• Air-distribution system consisting of the existing system
enhanced with the addition of zone dampers at each air-han-
dling unit zone for manual balancing. Some duct systems need
to be resized, reinsulated and sealed to reduce existing leakage.
Benefits of the Garrett system include:
• Lowest maintenance costs.
• Cost effective operation for the life of the installed system
when evaluated on a life-cycle cost analysis basis.
• Cooling chilled water system can be started whenever the
outside temperature exceeds 55°F (13°C). This provides the
maximum year-round classroom comfort conditions, without
the first costs and operating costs of a four-pipe winterized/
freeze-protected system.
• Minimum of unused capital equipment for standby opera-
tion, e.g., no parallel chiller or pumps installed.
• Simple to operate.
• Control system is primarily manufacturer designed, in-
stalled and tested.
• High system reliability and flexibility.
• Excellent service accessibility.
• Using nearly 90% of the existing duct distribution system
without modification.
• Elimination of the cooling tower, its related water con-
sumption, condenser water treatment, freeze protection, and
labor costs to shut down in winter and restore service in spring.
• No backup chiller was provided. Only one chiller was pro-
vided and sized for the actual load. However, in the supply and
return chilled water headers, tees, valves, and caps were in-
stalled to allow connection of one of the school district’s mo-
bile air-cooled chillers if the installed chiller suffers a cata-
strophic failure.
Notes: \* The systems’ actual airflows were measured by an AABC contractor
in 1998.
† The airflows were low because of clogged cooling coils, undersized
ducts, and poor fan performance.
‡ The lighting power is oversized by approximately 30%. This would
be reduced in the renovation where possible.
Item
Description
Construction
Date
HVAC System
Conditioned
Area ft2
Cooling Load
tons
Calculated,
August 1998
Original
Installation,
1978
Safety Factor
Installed
Lighting W/ft2
Installed
cfm/ft2
Installed
ft2/ton
Measured
cfm/ft2\*
Required 1998
cfm/ft2
Garrett Middle
School
1978
RTU-MZ
65,917
163
176
1.08
1.52
1.10
405
N/A
0.8
Edwards
Elementary
1974
RTU-MZ
49,139
139
152
1.09
1.9
1.10
326
0.93†
1.1
Wengert
Elementary
1974
RTU-MZ
45,883
164
214
1.30
3.14‡
1.80
232
1.6
1.25
Table 1: Comparing HVAC modernization designs.
Garrett Middle School’s HVAC system serves as a model.
May 2004
ASHRAE Journal
31
• Similarly, at the chilled water pump, tees, valves, caps were
installed to allow a spare school district pump to be installed
in parallel with the existing pump should it fail.
• The traditional pipe supports were replaced with a simpler,
free-floating, lightweight, roof-supported system.
• The hydronic loop, in addition to the standard water treat-
ment, was filled with a 30% solution of ethylene glycol for
antifreeze protection. This eliminated the winterization de-
commissioning labor, while allowing the system to be on-line
and ready for instantaneous operation. This was equivalent to
having a four-pipe system in operation.
Life-Cycle Cost Analysis
A chiller manufacturer’s economics program was used to
perform this analysis. The program uses standard accounting
measures such as net present value (NPV), internal rate of re-
turn (IRR), simple payback periods (SPB), and savings and
investment ratios (SIR).
Information required for the
analysis included installed
cost, maintenance cost,
monthly building energy con-
sumption, utility rate structure,
financing type, capital cost,
interest rates, inflation rates, in-
come tax rate, depreciation,
and economic life of the sys-
tem. The first step for the analy-
sis was to calculate current
HVAC loads. Next, the
building’s operating schedules
for occupants, lights, and ven-
tilation were gathered and hourly operating profiles were gen-
erated. The local utility rates for electric, gas and water were
entered so that monthly utility costs for the simulated building
and system could be generated.
The calculated monthly utility costs then were compared to
the actual utility costs for the 1996–97 year. During the simula-
tion phase, minor changes were made in the building envelope,
schedules, and assumed equipment efficiencies so the program’s
calculated utility costs approximated the actual utility costs.
This analysis was done for Garrett, Edwards, and Wengert,
establishing simulated profiles as near as possible to the ac-
tual to result in a valid life-cycle cost analysis. It was impor-
tant to the school district that the systems be familiar to
maintenance and school personnel overseeing the equipment
operation and HVAC system. With anticipated water short-
ages for this region, as well as the variability in the water
quality throughout the vast school district, systems that re-
quired significant water usage such as indirect and direct
evaporative cooling were not acceptable. Also, ground-source
heat pumps were not favored because of the maintenance
personnel’s inexperience with them and the extreme variabil-
ity of ground conditions throughout Clark County. For these
reasons, four acceptable alternatives for replacement systems
in the 11 elementary schools were selected and proposed.
Alternative 1. This system concept is that of simply re-
placing existing RTU-MZs with newer units having modern
controls, new space temperature sensors, and reusing exist-
ing roof curbs. Air-distribution ducts with required modifi-
cations would also be reused.
Advantages: Lowest first cost, shortest construction time.
Disadvantages: Highest operating costs, high maintenance
costs, shortest useful lifecycle.
Alternative 2. System is similar in concept to that installed
and operational at Garrett Middle School. It has had the low-
est maintenance costs in the district during the past five years.
This involves removing the existing rooftop units, designing
and installing an air cooled reciprocating chiller, direct digi-
tal controls chiller pump, hydronic loop system, multizone
AHUs and modem connected to Clark County School District’s
energy management system
plus miscellaneous HVAC
upgrades.
Advantages: Maximum re-
liability, minimum mainte-
nance, no water treatment,
available 100% of the school
year, maximum occupant
comfort year-round, and bet-
ter than average operating ef-
ficiencies.
Disadvantages: Higher
first costs, longer construc-
tion time, air-cooled chiller is
noisier when installed on grade, thus requiring an acoustic
barrier.
Alternative 3. Identical to Alternative 2, except the zone
heaters are electric coils instead of gas-fired.
Advantages: Same as Alternative 2 except less gas piping.
Disadvantages: Higher operating costs due to electric heat-
ing.
Alternative 4. This HVAC system concept represents the
maximum possible operating efficiency of the four alterna-
tives while retaining the chilled water system, multizone AHUs
and the existing air-distribution system. The improvement in
this alternative is that a high-efficiency, water-cooled chiller,
condenser pump, piping and cooling tower are required rather
than an air-cooled chiller.
Advantages: Same as Alternative 2 except electrical operat-
ing cost per ton at peak tonnage is less. Operation of mechani-
cal plant is quieter.
Disadvantages: First cost is greatest of the four alternatives,
tower water treatment and equipment is required. Periodic main-
tenance required for winterization and spring recommission-
ing. Corrosion and scaling require periodic pulling and
Alt.
1
2
3
4
Tons
150
150
150
150
First Cost
$482,715
$646,053
$648,648
$701,600
Payback
Base
7 years
12 years
11 years
Life Cycle Cost
$1,302,187
$1,067,334
$1,172,814
$1,166,525
Life Cycle Cost
$1,799,652
$1,495,759
$1,591,332
$1,605,235
Alt.
1
2
3
4
Tons
169
169
169
169
First Cost
Payback
Base
8 years
11 years
11 years
Table 2: Life-cycle cost analyses for Edwards and Wengert.
Edwards Elementary
$717,160
$952,265
$924,718
$1,008,700
Wengert Elementary
32
ASHRAE Journal
May 2004
cleaning of condenser tube bundles. Maintenance costs higher
than Alternatives 2 and 3.
The life-cycle cost analysis results for Edwards and Wengert
are shown in Table 2. The data in the tables shows that Alter-
native 2, the HVAC system modeled after Garrett, is the most
cost-effective choice of the four systems being analyzed.
The accuracy of the life-cycle cost analysis results is
very sensitive to the input data. The first costs were carefully
compiled and verified by the school district project
superintendent. Maintenance costs were critical and care-
fully evaluated.
Especially relevant was the school district’s decision
that the water treatment at all facilities must be followed and
maintained to industry standards. Otherwise, the condenser
tubes of the water-cooled chiller (Alternative 4) become
fouled. Fouling greatly reduces the cooling capacity of a
water-cooled chiller and incurs significant increases in oper-
ating costs. For this study, the chiller was analyzed at its
factory efficiencies without condenser tube fouling and per-
formance degradation.
However, annual water treatment costs are significant, esti-
mated at $20 per ton ($5.69/kW). The water treatment costs,
winterization, etc., were not offset by the higher operating
efficiency of the water-cooled chiller.
Conclusion
Looking only at the chiller energy consumption would lead
one to install a water-cooled chiller rather than an air-cooled
unit in a desert area. However, considering all of the factors:
chiller efficiency, maintenance costs, cooling tower need, wa-
ter treatment, etc., the air-cooled chiller system would save
Clark County School District about $100,000 through the life
of the system. The savings from using the air-cooled system
over just the simple replacement of the original direct expan-
sion roof top units was approximately $275,000 per school for
the 20-year life of the new system.
These renovations have been completed and are operating
as expected with significant savings in operating and mainte-
nance costs. The total savings are expected to reach about
$1,100,000 throughout the 20-year life of the HVAC systems
in these 11 Clark County schools.
Acknowledgments
Jerry Smith, P.E., director of maintenance, and Thomas
Pickerell, assistant director of maintenance at Clark County
School District Facilities, discovered Garrett’s good efficiency
and its excellent maintenance record. Their diligent observa-
tions lead to the life-cycle cost analysis and better performing
systems in the schools.
Advertisement in the print edition formerly in this space.
48
ASHRAE Journal ashrae.org
May 2004
D
About the Author
Underfloor
High-Tech
Campus
for
es Moines Area Community College’s new West
Campus technology classroom building is part
of a nearly wireless and paperless high-tech cam-
pus. At this technically progressive institution in
Iowa, students use handheld computers for class-
room work and instructors write on electronic
whiteboards that save notes written on them. How-
ever, one of the most innovative designs lies be-
neath the classroom floor.
The 56,000 ft2 (5200 m2) building was designed to ex-
pand to 125,000 ft2 (11 600 m2) to meet future enrollment,
making flexibility a key design component. The building fea-
tures a raised floor system to allow power and telecommunica-
tion cords to be easily accessible from any area of the room.
This allows flexibility in room layout and creates a clean ap-
pearance and safer environment. An underfloor air distribu-
tion (UFAD) system takes advantage of the raised floor and
eliminates ductwork in the classrooms.
Each classroom has a 12-in. (0.3 m) raised floor with a down
flow heat pump that supplies air to the sealed plenum below the
floor. This system uses variable air volume floor diffusers that
HIGH-TECH SYSTEM
• A geothermal pond heat pump
system provides heating and
cooling for the entire facility.
• Energy recovery ventilators recover
sensible and latent cooling in the
summer and heat in the winter.
• An underfloor air-distribution system
takes advantage of the raised floor
used for power and telecommunica-
tion cords.
David Inghram, P.E., is a senior engineer with KJWW
Engineering Consultants in Des Moines, Iowa.
By David Inghram, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, May 2004. © Copyright 2004
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or
distributed electronically or in paper form without permission of ASHRAE.
May 2004
ASHRAE Journal
49
2004 ASHRAE Technology Award Winner
can be relocated and adjusted as necessary to accommo-
date changes in the room. Fan-powered boxes with heating
coils that are controlled by independent thermostats pro-
vide perimeter heating during occupied mode only (or as
backup should a heat pump fail).
Several spaces have 25 ft (7.5 m) high ceilings. Because
air is supplied low and returned high, the occupied zone is
properly conditioned, and the stratification effects go un-
noticed. Energy is conserved because there is no need to
move air down in these large spaces.
An in-floor radiant heating system using heated water
supplied by water-to-water heat pumps was installed in
the concrete floor of the commons area and vestibules.
This provides warmth and comfort at the floor of these
high ceiling areas without requiring exposed perimeter
heating equipment.
The West Campus site incorporates a geothermal water
source heat pump system using a 4-acre (1.6 ha) pond that
rests on the campus’s foreground. Figure 1 illustrates the
prominent features of the building’s geothermal system. The
pond provides 168 tons (590 kW) of cooling and capable
of providing 420 tons (1477 kW) of cooling for future ex-
pansion. This system captures and dissipates heat from the
pond and provides an energy-efficient and cost-effective
means of heating and cooling the entire facility.
Excellent indoor air quality is maintained throughout
the building by using energy recovery ventilators (ERVs).
Ventilation air is supplied to occupied areas of the build-
ing at rates of 15 cfm/person (7 L/s per person) in class-
rooms and 20 cfm/person (9.5 L/s per person) in offices, in
accordance with ANSI/ASHRAE Standard 62-1999, Venti-
lation for Acceptable Indoor Air Quality. A carbon diox-
Figure 1: West Campus installation with its geothermal system using a 4 acre (1.6 ha) pond.
Figure 1: West Campus installation with its geothermal system using a 4 acre (1.6 ha) pond.
Figure 1: West Campus installation with its geothermal system using a 4 acre (1.6 ha) pond.
Figure 1: West Campus installation with its geothermal system using a 4 acre (1.6 ha) pond.
Figure 1: West Campus installation with its geothermal system using a 4 acre (1.6 ha) pond.
50
ASHRAE Journal ashrae.org
May 2004
ide sensor in the auditorium ensures the
proper amount of ventilation air is sup-
plied to the room. Filters in the ERVs
and heat pumps provide clean air to the
building’s occupants. Superior ventila-
tion effectiveness is achieved by sup-
plying fresh air from the floor to the oc-
cupants’ breathing zone.
The ERVs recover sensible and latent
cooling exhausted from the building in
the summer and recapture otherwise ex-
pelled heat in the winter. These units
transfer 75% of the exhaust airstream’s
energy to the incoming building venti-
lation air.
The direct digital control (DDC) build-
ing automation system uses occupancy
and carbon dioxide sensors to allow a
reduction in ventilation air when areas
of the building are not occupied.
Each ERV serves six rooms, each of
which is served by a heat pump. If all six
rooms are unoccupied, the ERV is turned
off, while others throughout the build-
ing may still operate as required to intro-
duce outside air. A time schedule also is
used to control the ERV. These sequences
reduce the amount of energy required to
move, heat, and cool outside air.
Variable speed drives control circulat-
ing pumps to reduce energy use when
the building is operating at less than
peak cooling or heating. Daylight har-
vesting helps ease lighting energy costs.
Through the use of daylight sensors and
occupancy sensors, the lighting is
dimmed or turned off depending on the
availability of natural daylighting.
The geothermal system and other
energy-saving features resulted in a re-
duction of energy costs compared to
those of a typical building. Modeling
based on actual building construction,
lighting, internal heat gains, and utility
rates revealed that the energy-efficient
strategies associated with the HVAC sys-
tem alone contributed greatly to sav-
ings in energy costs over typical con-
stant volume package rooftop air con-
ditioning units (RTUs) with reheat.
Rooftop units were a low first-cost
option considered until estimated energy
costs showed it to be cost prohibitive.
The HVAC system installed in the build-
ing reduced energy costs by 43%.
The heat pump system is modular, so
maintenance can be performed in one
area of the building without interrupt-
ing cooling or heating elsewhere. Each
classroom is served by a dedicated heat
pump located in a mechanical room,
which is accessible from the corridor. This
allows workers to change filters without
disrupting the classrooms. All mainte-
nance of HVAC equipment can be per-
formed within the building.
Since a pond is used for the heat source
and heat rejection of the heat pump sys-
tem, there are no boilers or cooling tow-
ers. This greatly reduces maintenance
requirements and eliminates the chemi-
cal treatment associated with boilers and
cooling towers. Energy recovery venti-
lators normally require only routine fil-
ter changes, but the energy wheel slides
easily out of the machine if cleaning be-
comes necessary. The DDC building au-
tomation system’s remote monitoring
capabilities notifies service personnel of
system alarms through wireless pagers.
KJWW Engineering assisted the col-
lege in receiving an $88,000 construc-
tion incentive rebate from the local util-
ity company. This rebate was based on
the facility’s energy-saving measures,
including the geothermal heat pump sys-
tem and energy recovery ventilators, as
well as the high-efficiency glass, occu-
pancy sensors, daylighting, and other
strategies.
‘Rooftop units were a low first-cost option considered
until estimated energy costs showed it to be cost pro-
hibitive. The HVAC system installed in the building re-
duced energy costs by 43%.’
Advertisement in the print edition
formerly in this space.
May 2004
ASHRAE Journal
69
MEMS Sensors for HVAC&R
Small, Fast, Cheap
By David Yashar and Piotr A. Domanski, Ph.D., Member ASHRAE
icroelectronic mechanical systems (MEMS) have
revolutionized the market for sensors by providing
small, fast-responding measurement devices at low
cost. They have been widely accepted in several common
products. As an example, today’s automobile uses between
25 and 70 MEMS sensors to gather information where tradi-
tional macroscale sensors would be far too expensive to use.1
Increasing pressure for improved operating efficiency and
reliability of HVAC&R equipment will promote the use of MEMS
sensors in comprehensive fault detection and diagnostics (FDD)
schemes. The combination of MEMS sensors, FDD, and net-
working capabilities has the potential to change the way refrig-
eration and air-conditioning systems are monitored and serviced.
MEMS Overview
MEMS share many of the distinctions of integrated cir-
cuits. However, they are considerably different in that they
incorporate mechanical devices such as diaphragms, cantile-
ver beams, gears, springs, etc. (see sidebar “The Making of
MEMS” on Page 72). The incorporation of these features
enabled the production of many MEMS sensors, which sup-
planted traditional sensors in the automotive, biomedical,
aeronautical, and information technology sectors.
Over the past three decades, the global market for MEMS
devices has grown to tens of billions of dollars per year.2 This
success is attributed to the low manufacturing cost per part of
these devices, their precision, compact size, low weight, and
reliability. The small size of MEMS sensors is a significant
advantage over its conventional counterparts. It allows MEMS
sensors to be used in systems without being intrusive, i.e.,
fluid properties could be measured without significantly dis-
turbing the fluid, inertial properties can be measured without
adding mass, etc. The small size and weight also result in a
small thermal capacitance and small inertia of the sensor.
Therefore, these sensors exhibit much better temporal response
than conventional sensors.
Opportunities for MEMS in HVAC&R
At present, the use of sensors in vapor-compression systems
has been limited to traditional and expensive macroscale sens-
ing devices, which are typically used in very large systems
where their cost can be absorbed. It is safe to assume that the
success of MEMS in other industries will be mirrored in some
way in the HVAC&R field, and MEMS sensors will be used
increasingly in vapor compression systems.
Some sensors needed to monitor key parameters in a vapor
compression system are quite common, and they have already
been developed as MEMS devices. For example, different
MEMS temperature sensors are on the market now, with thin
film platinum resistance temperature detectors (RTDs) and ther-
mistors being the prevalent designs. These devices have simi-
lar accuracies to their macroscale counterparts. The sensing
element is a simple resistor, either of platinum or doped
polysilicon, deposited onto a chip. The resistivities of these
materials change with temperature. Therefore, the measured
resistance can be used to infer the temperature. The cost of
MEMS temperature sensors themselves is low, with high vol-
ume pricing less than $0.50 per unit, including packaging. For
this reason, they are often included onto other MEMS sensors
instead of being manufactured as their own entity.
MEMS pressure sensors are fabricated in large-scale pro-
duction with accuracies in the range of ±1% and a variety of
pressure ranges (0 – 5 psi [0 – 34 kPa] to 0 – 5,000 psi [0 – 34
MPa]). This device is easily fabricated by depositing stress
sensitive polysilicon resistors (piezoresistors) onto a thin dia-
phragm. As pressure is applied, the diaphragm flexes and
strains the piezoresistors located on its surface. The amount
of flexure of the diaphragm is detected by measuring the
change in resistance of the piezoresistors. This is the most
common type of pressure sensor, as its fabrication is rather
simple and the operating ranges are quite flexible. The cost
of such a device varies widely with the scale of production.
For large volume, typical pricing for MEMS-based pressure
sensors is in the $20 to $30 range, with the majority of the
cost being attributed to the rugged packaging of the device.
A number of vendors also provide individual dies, leaving
the packaging up to the user. These may be obtained for price
under $0.40 per unit.
M
The following article was published in ASHRAE Journal, May 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
70
ASHRAE Journal
May 2004
Many MEMS humidity sensors have been developed and
some are commercially available.3 The capacitive humidity
sensors are the most common type. These sensors consist of a
porous dielectric material placed between two parallel capaci-
tor plates. When exposed to a humid environment, this mate-
rial absorbs moisture, which changes its dielectric constant.
Therefore, the level of moisture is indicated by the capaci-
tance measured between the parallel plates. Humidity sensors
of this type typically are priced between $15 and $85, depend-
ing on the quantity and type of packaging.
Vibration sensors can be used for early detection of compres-
sor and fan problems. A departure from its normal vibration
signature may indicate a potential problem with the system. A
basic, inexpensive design for a vibration sensor can be as simple
as a cantilever beam fabricated on a chip. Such a device is being
studied at the National Institute of Standards and Technology
(NIST).4 When the chip is subjected to vertical acceleration, the
cantilever will bend. Information regarding the amount of bend-
ing is acquired by measuring the resistance of a piezoresistor
deposited onto the base of the cantilever. Figure1 shows a pho-
tograph of the device under study.
More complicated types of MEMS motion sensors are avail-
able, and they can be sized to measure compressor and fan
vibrations. Traverse vibrations can be measured using acceler-
ometers, similar to those used to control automotive air bags
(commercially available from $4 to $20). These devices work
by stabilizing a proof mass suspended in a fixed location with
springs. Figure 2 shows a sketch of a typical lateral accelera-
tion sensor. The proof mass moves relative to the anchored
chip when the chip is subject to a change in velocity. The
sensing mechanism for such a device typically is capacitive.
Therefore, the measured capacitance between the two features
is a function of the distance between them.
Viscosity sensors can indicate the condition of the refriger-
ant/lubricant mixture in the system and can enable condition-
based maintenance. Macroscale viscosity sensors include
capillary, float viscometers, falling-ball, vibrating reed, and
quartz oscillator viscometers. None of these sensors could be
used in most compressors because their size conflicts with the
space limitations and the available amount of lubricant re-
quired for sensing. For several years now, researchers have been
pursuing a feasible design of a MEMS viscosity-measuring
device.5 The recent exploratory evaluation of a microresonator,
SAW (surface acoustic wave), and FPW (flexural plate wave)
sensors indicated the FPW device to be most promising for the
1 cP to 15 cP (1 mPa·s to 15 mPa·s) viscosity range of a lubri-
cant in the refrigeration compressor.6
FPW devices operate by generating a flexural wave that
travels along a thin membrane. Since the flexural wave is slower
than the speed of sound in the fluidic medium, the wave is
confined to the plate rather than dissipating into the liquid.
The viscosity of the medium can be inferred from the frequency
Advertisement in the print edition formerly in this space.
May 2004
ASHRAE Journal
71
and attenuation of the waves. This device is shown in Figure 3.
FPW devices offer as much as a 20-fold reduction in the size of
the sensor with an ultimate target price of $8 per unit.
ISFETs or CHEMFETs (ion sensitive field-effect transistors
or chemical field effect transistors) can be used to monitor pH
or to detect contaminants indicating undesired chemistry oc-
curring in the refrigerant/lubricant mixture. The primer pro-
vided on the Web site by Sentron7 provides a detailed
description of how these devices operate.
Flow velocity sensors could provide refrigerant mass flow
rate, and condenser and evaporator air-side or water-side flow
rates, which are very important parameters. Most MEMS flow
sensors are still in the experimental stage. Only gaseous flow
sensing has been addressed as all of the research in this area
has been driven by the aeronautical industry. Currently, an-
emometers and boundary layer shear stress sensors have been
developed.8 Due to the inherent small size of MEMS sensors,
no direct method of macroscale flow measurement is pos-
Photograph
Of Four
Independent
Devices
Blowup of Bending
Portion of Cantilever,
Showing Piezoresistor
Patterned Into Device
60 µm
700 µm
Figure 1: Photograph of antilever beam ver-
tical accelerometer.
Figure 2: Typical design for a lateral acceleration sensor.
Anchor
Spring
Proof
Mass
Advertisement in the print edition formerly in this space.
72
ASHRAE Journal
May 2004
Pressure drop (differential pressure)
sensors can be applied to air, water, or
liquid line filters. These sensors are simi-
lar in many ways to the pressure sensors
described previously. The difference be-
ing that they reference opposing sides
of the chip rather than a vacuum. They
are packaged with small capillary tubes
on both sides of the sensor and may be
installed with the capillary tubes ex-
tending to the two pressure ports on each
side of the filter. Reaching a predeter-
mined level of pressure drop would in-
dicate the optimal time to change the
The structures that make up MEMS devices are formed
through our ability to micromachine silicon and other
materials on the milli- to microscale (10–3 m to 10–6 m)
using processes developed within the electronics indus-
try. It is through these processes that we are able to build,
grow, carve, and piece together small features that
can be integrated into devices capable of performing
specific tasks.
At the heart of the silicon processing industry is the abil-
ity to produce large quantities of devices through batch
fabrication. These devices are manufactured simulta-
neously by performing a set of process steps on a silicon
wafer. After the processes have been completed, the wafer
is the cut into small sections, called dice, each containing
an individual device. The wafers range in size from 50 mm
(2 in.) to 450 mm (16 in.) in diameter. Typically, the smaller
50 – 100 mm wafers are used for research purposes, while
larger wafers are used for the mass production. The re-
quired processes can often be costly; however, the cost is
absorbed by the large number of dice on a wafer. As a
result, the cost of an individual device is low when very
large quantities are produced.
The most commonly used processes include photoli-
thography, surface and bulk micromachining, and bond-
ing. Photolithography is the most important process at our
disposal. It is the process by which a pattern can be trans-
ferred to a wafer through the use of light and light sensi-
tive materials. The basic process is hundreds of years
old. It requires a light source, a mask (an object consisting
of transparent and opaque sections), and a material with
sensitivity to light. For advanced processing, a particular
wavelength of light is shone through a mask onto a wafer
coated with a light sensitive polymer called a photoresist.
Once a photoresist has been exposed to this light, it be-
sible. However, for some applications,
the information tendered by these mea-
surements can be useful. Anemometers
work by adding heat to the flow using a
small heating element at the boundary.
The amount of heat added to the flow
through convection is measured and is
used as an indication of the flow veloc-
ity. A shear stress sensor is placed on a
flow boundary. It measures the amount
of shear force imposed on a boundary
from the flow, typically using a floating
element sensor that is elastically held
in a location.9
comes weaker than unexposed photoresist and may be
preferentially removed.
Surface micromachining is the removal and addition of
thin layers of material through thin film etching and deposi-
tion. Bulk micromachining is the removal of large, deep
sections of material. It is performed by exposing the mate-
rial to a reactive liquid, gas, or plasma. It can be performed
isotropically or preferentially in certain directions (aniso-
tropic). Anisotropic etching is commonly performed in such
a way as to preferentially remove silicon atoms in a crystal
lattice based on their orientation in the lattice; the result of
this is surfaces whose smoothness approaches perfection
at the atomic level. Plasma etching techniques which allow
anisotropic line-of-sight etching are also frequently used.
Various material layers (metals, nitrides, oxides, and poly-
mers) can easily be deposited onto a wafer. Also, impuri-
ties may be introduced into silicon, through various
implantation and diffusion methods, to selectively and lo-
cally alter the mechanical and electrical properties of the
silicon. Another material that is commonly used is the natu-
rally occurring oxide formed on silicon, (SiO2). Silicon diox-
ide has different mechanical, electrical, chemical and
thermal properties than silicon, and it is easily formed on
and removed from silicon.
Bonding is also a very important process for MEMS manu-
facturing. Without the ability to bond, building complicated
three dimensional features would often be impossible.
Bonding allows an engineer to build different parts of a
device on different dice and bond them together to form a
more complicated device.
The combinations of these processes (and many others
that are much more specific) allow production of different
microscopic features needed for building a MEMS device
with desired functionalities.
The Making of MEMS
filter. MEMS differential pressure sen-
sors also can be used for detection of
frost buildup and defrost cycle initia-
tion. Measuring the air-side pressure
drop would be a much more direct way
of determining when to initiate a de-
frost cycle.
Concluding Remarks
It is certain that the success MEMS de-
vices have had in other fields will be re-
peated in some way within the HVAC&R
industry. The drivers for implementation
of MEMS sensors are their dropping cost
May 2004
ASHRAE Journal
73
and improved functionalities and the growing awareness of the
benefits that can be obtained from system monitoring and
comprehensive FDD schemes.
At present, the benefits of FDD schemes are not fully char-
acterized, and a current research project initiated by ASHRAE
Technical Committee 7.510 will provide
the needed information. Independent
surveys indicate that the impact of FDD
can be substantial. One independent
survey of 1,500 rooftop units showed
that the average efficiency was only
80% of the expected value, mostly due
to improper refrigerant charge.11 In a
different survey of more than 55,000
residential and commercial units, the re-
frigerant charge was found to be incor-
rect in more than 60% of the systems.12
Breuker and Braun13 have shown that
improper refrigerant charge and four
other common faults can be diagnosed using as little as five
absolute temperature and two differential temperature mea-
surements. Measuring other parameters enhances FDD capa-
bilities. More comprehensive FDD schemes addressing
equipment reliability will involve vibration and viscosity
sensors, and may be used in value-critical applications in
which equipment failure is intolerable due to expensive
cargo or equipment cost.
Looking further into the future, the
combination of MEMS sensors, FDD
methods, and networking capabilities
will change how refrigeration and air-
conditioning systems are serviced. For
example, remote monitoring, which is
now available for large building sys-
tems, could be applied to residential
air conditioners. The current practice
of a pre-season walk-through inspec-
tion of an entire community could be
changed to responsive maintenance
based on fault signals conveyed elec-
tronically to the maintenance staff. Ul-
timately, the vision for future HVAC&R equipment is that it
will be more efficient, more reliable, and smarter. MEMS
technology holds one of the keys to this vision.
Figure 3: Flexural plate wave sensor,
from Boston Microsystems used with
permission.
Advertisement in the print edition formerly in this space.
74
ASHRAE Journal
May 2004
Acknowledgments
Support was provided by the U.S. Department of Energy,
Building Technologies Program, Contract Number DE-AI01-
97EE23774; Arun Vohra, manager.
Notes
This article is a contribution of the National Institute for
Standards and Technology (federal government) and is not
subject to copyright.
References
1. Freiburghouse, A. 2001. “The MEMS microcosm: transporta-
tion.” Forbes, April 2, www.forbes.com/asap/2001/0402/051.html.
2. Grace, R.H. 2003. Commercialization Issues of MEMS/MST/
Micromachines: An Updated Industry Report Card on the Barriers to
Commercialization. NSF Nanotechnology Manufacturing Workshop,
Birmingham, Ala. Jan. 5. www.nano.neu.edu/pdf/NSF\_Workshop\_pdf/
Grace\_RogerGraceAssociates.pdf
3. Rittersma, Z.M. 2002. “Recent achievements in miniaturized hu-
midity sensors — a review of transduction techniques.” Sensors and
Actuators A96. pp.196–207.
4. Payne, W.V. 2004. Personal communication. National Institute of
Standards and Technology, Gaithersburg, Md.
5. Martin, B.A., S.W. Wenzel, and R.M. White. 1990. “Viscosity and
density sensing with ultrasonic plate waves.” Sensors and Actuators
A21–A23. pp.704–708.
6. Chan, J. 2003. Private communication. Boston Microsystems,
Inc., Woburn, Mass.
7. Sentron, Integrated Sensor Technology. 2003. General Informa-
tion about ISFET Technology. www.sentron.nl/index.php?iRubrik
ID=4218&exthov=0311100206.
8. Breuer, K. 2000. MEMS Sensors for Aerodynamic Applications —
the Good, the Bad (and the Ugly). AIAA 2000-0251, 38th Aerospace
Sciences Meeting & Exhibition, Reno.
9. Padmanabhan, A. 1997. Silicon Micromachined Sensors and Sen-
sor Arrays for Shear-Stress Measurements in Aerodynamic Flows.
Ph.D. Thesis, Department of Mechanical Engineering, Massachusetts
Institute of Technology, Cambridge, Mass. http://raphael.mit.edu/
Technical\_Reports/Padmanabhan\_Thesis.pdf.
10. ASHRAE. 2004. “Field performance assessment of package
equipment to quantify the benefits of proper service (1274-TRP).”
Research Project, TC 7.5, Smart Building Systems.
11. Rossi, T. 2004. Personal communication. Field Diagnostic Ser-
vices, Inc. Langhorn, Pa.
12. Proctor, J. 2004. “Residential and small commercial central air
conditioning; rated efficiency isn’t automatic.” Presentation at the Pub-
lic Session. ASHRAE Winter Meeting, Anaheim Calif. Jan. 26.
13. Breuker, M.S. and J.E. Braun. 1998. “Common faults and their
impacts for rooftop air conditioners.” International Journal of HVAC&R
Research. 4(3):303–318.
David Yashar is a mechanical engineer, and Piotr A. Domanski, Ph.D.,
is a group leader for the HVAC&R Equipment Performance Group,
National Institute for Standards and Technology, Gaithersburg, Md.
Advertisement in the print edition formerly in this space.
S12
HVAC Retrofit | A Supplement to ASHRAE Journal
By Andrew K. Burkhart, Associate Member ASHRAE
Improving Performance
Of Existing Chiller Plants
erformance of most chiller plants older than five years can
be improved with the application of one or more of seven
proven methods. Engineers may find significant additional op-
portunities to reduce chiller plant energy consumption,1 im-
prove plant reliability, extend the life of older equipment, gain
more precise control of plant components, and provide more
complete and accurate data to the building energy manage-
ment or automation system.
These methods apply primarily to
plants using large-tonnage, electric-drive
centrifugal chillers, and range from
subtle changes in plant operation to so-
phisticated retrofits and equipment
changeouts. We assume that fundamen-
tal maintenance practices (e.g., keeping
a daily log) are in place, and that chill-
ers, pumps and towers are operated in a
safe manner, sequenced to meet varying
cooling loads efficiently.
The first two methods involve chang-
ing plant operation from original design,
with relatively simple equipment modi-
fications (if any); while the next five in-
volve more extensive equipment changes
to achieve superior operation.
Method 1: Reset Chilled and
Condenser Water Temperatures
Chillers typically spend less than 1%
of their operating hours at design condi-
tions. The rest of the hours are spent at
off-design conditions, which coincide
with milder outdoor temperatures and/
or lower humidity levels. Off-design con-
ditions may mean that the cooling load
is less than design and the entering con-
denser-water temperature (ECWT) is
lower than design. Taking full advantage
of these conditions is one way to reduce
energy consumption.
The general concept of chilled-water
reset has been recognized for a long time.
At reduced loads, the cooling coils can
produce the required cooling even at
slightly higher chilled-water tempera-
tures because dehumidification is less
needed. Generally, raising the chiller’s
P
7 Methods to
Centrifugal driveline retrofit.
The following article was published in ASHRAE Journal, June 2004. © Copyright 2004 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S13
leaving chilled-water temperature
(LCHWT) lowers the compressor head,
which results in decreased energy draw.
This method can be used on constant-
speed centrifugal chillers at operating
loads in the range of 40% to 80% for
nominal energy savings of 0.5% to 0.75%
per degree increase in LCHWT.
On the other hand, centrifugal chillers
equipped with an electronic variable-
speed drive (VSD)—described in Method
3, respond better to chilled-water reset. At
loads below 80%, a VSD chiller will con-
sume 2% to 3% less energy per 1°F (0.55°C)
of increase in LCHWT, and this relation-
ship holds true at loads as low as 10%.2
Chilled-water reset produces these
savings in an HVAC system designed for
constant chilled-water flow. However, if
the system was designed for variable
chilled-water flow, more study is re-
quired before implementing chilled-
water reset. While raising the LCHWT
reduces chiller energy, it increases
pump energy because greater chilled-
water flow is required for the same cool-
ing duty. Whether the chiller energy
savings outweigh the added pump en-
ergy varies from system to system.
Using lower ECWTs, when available,
provides a similar opportunity for energy
savings. Most manufacturers specify a
minimum ECWT. In the drive to conserve
energy, newer chiller designs allow lower
ECWT (down to 55°F [13°C] instead of
the traditional 70°F [21°C] limit), which
lowers the refrigerant condensing tempera-
ture and pressure. The result is lower head
and reduced power draw by the compres-
sor motor. Energy savings at full load
amount to 1.5% for every degree reduc-
tion in ECWT. Savings can be enhanced
at part load, especially with VSD-
equipped chillers (see Method 3).
Method 2: Convert to Variable
Primary System
Gil Avery, P.E., Fellow/Life Member
ASHRAE, has explored another way to
take advantage of off-design conditions.3
Avery describes the operation of centrifu-
gal water-cooled chillers in the “max-
cap” range, where actual chiller capacity
is greater than rated capacity. This extra
tonnage—up to 40% of the chiller’s nomi-
nal rating—is available when ECWT is
below design (usually 85°F [29°C]) and
generally comes at lower kW/ton. Con-
clusions from Avery’s studies include:
1. One chiller in the max-cap range is
more energy efficient than two at part load;
2. Savings occur because the second
cooling tower and condenser water pump
remain off; and
3. Many existing plants can be con-
verted to take advantage of max-cap op-
eration.
Conventional design for central
chilled water plants has been primary/
secondary. Avery calls this “Unfortunate,
since these systems are not capable of
operating over the entire max-cap range
because the chillers are customarily
staged from flow.”
The remedy is to convert to a variable
primary system, which allows an unlim-
ited number of operating conditions be-
cause of the varying flow and varying
change in temperature. The retrofit re-
quires installation of a check valve in
the bypass line and a revision to the
chiller control program. Avery suggests
an average improvement in chiller effi-
ciency of 15% is possible (and energy
cost savings up to 25%, which provides
rapid payback on the cost of conversion).
Method 3: Add VSDs to
Centrifugal Chillers
The prevalence of off-design condi-
tions for the vast majority of existing
chiller systems suggests serious consid-
eration of an electronic variable-speed
drive retrofit. The addition of a VSD to a
centrifugal chiller can reduce annual
chiller energy consumption on average
by 30%. The VSD works by continuously
optimizing compressor motor speed to
actual cooling demand, in combination
with control of the prerotation vanes that
vary refrigerant flow through the com-
pressor. Thus, a VSD-equipped chiller is
exceptionally efficient at off-design con-
ditions, decreasing the chiller’s power
draw in response to off-design loads and
water temperatures.
A case in point is a VSD-equipped chiller
at the Sony Disc Manufacturing facility in
Springfield, Ore., which requires around-
the-clock cooling. Originally a backup
machine, the 700-ton (2400 kW) variable-
speed chiller has become the lead machine
because it is less expensive to operate than
a companion 400-ton (1400 kW) constant-
speed chiller, even during low-load peri-
ods that are typical during winter months.
The combination of a VSD and water-tem-
1. Reset Chilled and Condenser
Water Temperatures
2. Convert to Variable Primary
System
3. Add VSDs to Centrifugal Chillers
4. Modernize Chiller Controls
5. Add Chiller Plant Automation
6. Retrofit Chiller with a New Com-
pressor-Motor Driveline
7. Replace Chillers
The 7 Methods
The 7 Methods
The 7 Methods
The 7 Methods
The 7 Methods
Variable speed drive retrofit.
S14
HVAC Retrofit | A Supplement to ASHRAE Journal
perature adjustments has enabled this chiller to achieve a re-
markably low 0.19 kW/ton (0.054 kW/kW) at 50% load, contrib-
uting to a chiller-plant energy reduction approaching 460,000
kWh per year and annual savings to Sony of more than $20,000.
Today’s generation of VSDs designed specifically for cen-
trifugal chillers incorporate adaptive capacity control (ACC)
that learns optimum compressor speed for all chiller operating
conditions. This control logic creates its own compressor map
during the first year of operation, and then continuously refines
VSD operation based on chiller operating conditions. The ACC
adjusts compressor speed and prerotation vane settings to deter-
mine how low the VSD speed can go (using the least possible
amount of electricity), while keeping the chiller in a safe operat-
ing mode (out of surge).
On a call for cooling, the VSD
initiates a soft start of the chiller,
never exceeding 100% full-
load amps. The chiller initially
ramps up to full speed with
prerotation vanes set to match
load requirements, quickly es-
tablishing control of the
chilled-water loop. The ACC
evaluates operating parameters
and determines the appropriate
speed reduction. The ACC then
steps down the chiller speed,
while adjusting the vanes as
needed to maintain the
LCHWT setpoint, until the
minimum operating speed for
that condition is reached. The ACC memorizes the best speed for
each combination of conditions. When those conditions occur
again, the ACC tells the VSD to initiate the proper speed and vane
position.
Method 4: Modernize Chiller Controls
The operation of an older chiller that is in good mechanical
condition may be improved through a control center retrofit.
Modern graphic control centers provide operators with real-
time data using a graphical interface, availing quick access to
all operating parameters and control variables. Operators can
fine-tune chiller operation more easily, and become aware of
maintenance or service needs before they cause unscheduled
downtime or escalate repair costs. Log-keeping is simpler, and
operating trends can be viewed, printed and stored.
Modern control centers also automate many functions, if
desired. For example, control algorithms include surge detec-
tion, soft-start options and demand limiting, which serve to
lower operating costs and reduce chiller downtime without
compromising safety parameters. Communications options can
provide complete integration of the chiller’s controls into the
existing automation system and permit remote communica-
tion and monitoring of chiller operation. Updated controls
also may be part of a chiller plant automation package, as
described in Method 5.
Method 5: Add Chiller Plant Automation
A chiller plant automation system is an energy management
system designed specifically to optimize operation of the chiller
plant—chillers, pumps, and towers—often in coordination with
a larger facility or building automation system. These automa-
tion systems have grown in power and sophistication in recent
years while shrinking in physical size and operating complexity.
A basic chiller plant automation system can control one or more
of the following functions:
1. Demand limiting: monitors overall building demand and,
according to a preset strategy,
automatically limits chiller
demand;
2. Chilled water reset: resets
LCHWT automatically, when
conditions permit, to reduce
energy use (see Method 1);
3. Time-of-day start/stop:
controls equipment startup
and shutdown by using out-
door temperature and other
factors to anticipate the cool-
ing requirement and operate
the plant in the most effi-
cient manner;
4. Optimized sequencing:
operates the proper mix of
chillers, pumps and towers based on load conditions;
5. Maintenance needs: identifies and signals maintenance
needs based on performance records so the chiller plant can be
maintained at peak efficiency.
Thomas Hartman, P.E., Member ASHRAE, suggests his “pre-
ferred solution is to design and implement a simple and eco-
nomical chiller plant control network for the chillers, pumps
and tower fans, that automatically operates and sequences all
equipment to meet the load and optimize efficiency.”4
Hartman describes his approach as “an efficiency-focused
plant operations strategy” that in smaller plants can be imple-
mented manually. In either case he suggests it “will easily
reduce annual chiller plant energy costs by $20 to $100 or
more per installed ton ($5.69 to $28.43 per kW), depending on
climate, application and utility rates. Such an improvement
almost always will be cost effective and at the same time con-
tribute considerably to a greener environmental future.”
Method 6: Retrofit Chiller with
a New Compressor-Motor Driveline
Equipping an older chiller with a new driveline while re-
taining the heat-exchanger shells is not a common retrofit
0.60
0.55
0.50
0.45
0.40
0.35
0.30
0.25
0.20
0.15
kW/ton
60%
100%
Typical
Centrifugal
Chiller
100%
60%
Centrifugal
Chiller
With VSD
85
80
75
70
65
60
55
Entering Condenser Water Temp.
Figure 1: Impact of VSD at off-design conditions.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S15
technique, but merits consideration un-
der one of the more of the following cir-
cumstances:
1. Chiller capacity is greater than
present maximum building load, due to
energy conservation measures in the fa-
cility. In this case, downsizing the driv-
eline matches chiller capacity to actual
load, resulting in more efficient opera-
tion. Retaining the existing heat ex-
changer shells with the new, smaller com-
pressor boosts efficiency further because
the now-oversized shells provide greater
heat-transfer surface, resulting in lower
compressor head. The new motor also will
be more efficient than its predecessor.
2. The chiller is aged and maintenance
costs including service and parts are es-
calating. Since the compressor drive sys-
tem contains the majority of mainte-
nance-intensive parts, a new driveline
alone can significantly upgrade a chiller
plant at less cost than a completely new
chiller system. For example, some new
compressors eliminate oil management
from chiller operation, enhancing the
economic benefits of the retrofit. A new,
modern control center is generally part
of the retrofit as well (see Method 4).
3. The equipment room is not easily
accessible. Many older chillers can only
be removed from subbasements or other
difficult locations through extensive
work that may include partial building
demolition and reconstruction. Since the
heat exchanger shells are the largest com-
ponents of the chiller system, leaving
them in place may provide a solution.
New driveline components usually can
be delivered through standard doorways.
4. The chiller needs to be converted to
a new HFC refrigerant. A refrigerant con-
version can be accomplished on older
centrifugal chillers with a driveline ret-
rofit at less cost than a total chiller re-
placement. This approach merits consid-
eration especially if any of the other three
circumstances above must be addressed
at the same time.
Method 7: Replace Chillers
Ultimately, when desired performance
cannot be obtained from an antiquated
The Hilton at Sandestin Beach Golf Resort & Spa, located in Destin, Fla., along
Florida's Northwest Gulf Coast between Pensacola and Panama City, typically
has 3,000 guests on site. Over the last 20 years, the demand for cooling has
grown from 650 tons (2300 kW) over 325,000 ft2 (30 200 m2) of air conditioned
space to 1,200 tons (4200 kW) over 750,000 ft2 (69 700 m2). As a result, the
original chiller plants could no longer provide sufficient cooling. Reliability and
efficiency of the aging HVAC equipment was also at issue, as was the control
system responsible for plant operation.
A thorough analysis of the existing HVAC system was conducted to determine
the best methods for improving the resort's three chiller plants. Ultimately, the
resort elected:
1. Replacing three air-cooled chillers with three larger water-cooled screw
chillers.
2. Retrofitting two 20-year-old centrifugal chillers with graphic control centers.
3. Adding an electronic VSD to the lead chiller
4. Tying the entire HVAC system together into one network.
Replacing the three air-cooled chillers (one 135-ton [475 kW] and two 200-ton
[700 kW]) with three 200-ton (700 kW) water-cooled screw chillers enabled the
chillers to be installed inside, so they were no longer exposed to corrosive coastal
elements. In addition, the new chillers provided much-needed additional cooling
capacity as well as the improved efficiencies associated with water-cooled units.
Operation of the remaining two 277-ton (975 kW) water-cooled chillers also
improved with the addition of the control centers. Designed to update and
upgrade older chiller technology, the control centers provide chiller operators
with a real-time, graphical interface. Graphical trending and historical reports
enable operators to optimize adjustments, schedule maintenance and pinpoint
potential problems before they cause downtime.
The retrofit of the existing chillers included the installation of a VSD on the lead
chiller. VSD are efficient at off-design conditions, efficiently decreasing the chiller's
power draw in response to off-design loads and water temperatures. The addition
of the VSD doubled the efficiency of the chiller plant, reducing the amount of
energy required to operate the chillers from approximately 0.85 kW/ton to 0.4
kW/ton (0.24 kW/kW to 0.11 kW).
Installation of the control network linked chiller control to broader building
control, enabling all vital elements of the cooling system to be shown on one screen.
The improvements were put to the test during the hot, humid Florida summer.
In contrast to previous summers, complaints about the HVAC system disappeared.
Also, the HVAC system with energy (kW) use is down approximately 9%, which
translates into an estimated $375 per day savings.
The 7 Methods at Work
The Hilton at Sandestin Beach Golf Resort & Spa
S16
HVAC Retrofit | A Supplement to ASHRAE Journal
chiller system, consider replacing the entire chiller with a new
one. Chiller efficiency has improved significantly in recent
years, with higher-efficiency heat exchangers, compressors,
motors, and new control systems described earlier. Current
designs have been optimized for non-ozone-depleting refrig-
erants such as HFC-134a.
In addition, a wide selection of nonelectric chillers is avail-
able for engineers considering alternative energy sources or
hybrid chiller plant designs. Nonelectric chiller choices in-
clude steam- and direct-fired absorption units as well as gas-
engine and steam-turbine-drive centrifugals.5
Of course, a replacement chiller represents a significant capi-
tal expense that must be carefully evaluated. An analysis of
the present operating cost per ton of cooling should be per-
formed and compared with the anticipated costs of a new sys-
tem. Then, the initial capital expense must be compared with
the reduced costs of operation.
In summary, it’s essential to view any proposed changes in
chiller plant operation, including retrofits and new equip-
ment, in the context of the overall operating needs and goals
of the facility being served. Owners, in counsel with engi-
neers, should ensure that fundamental maintenance and op-
erating practices are in place. Then, engineers should evalu-
ate both opportunities to improve system operation and to
upgrade components and equipment. The best approach is
usually a mix of these techniques, and it is up to the engineer
to find the optimum combination.6
References
1. Center for Building Science. Spring 1996. “Green Cooling: Im-
proving Chiller Efficiency.” CBS News p. 1.
2. Barr, R. October 1986. “18 Ways to Improve Chiller Efficiency.”
Engineered Systems p. 29.
3. Avery, G. June 2003. “Operating Chillers in the Max-Cap Range.”
Engineered Systems p. 66.
4. Hartman, T. January 2001. “Improve Chiller Plant Efficiency.”
Automated Buildings.com.
5. Spanswick, I. September 2003. “Advances in steam cooling.”
ASHRAE Journal p. 20.
6. Lawrence Berkley National Laboratory. July 2001. “Integrated
Chiller Retrofits.” Cool Sense http://ateam.lbl.gov/coolsense/icr.html.
Andrew K. Burkhart is service marketing manager for York
International, York Americas in York, Pa.
Advertisement in the print edition formerly in this space.