12
ASHRAE Journal ashrae.org
June 2004
Assessing Value
Of CHP Systems
ecent interest in combined cooling, heating, and power (CHP)
has been driven by desires to exert a little control over what
facilities pay for electricity and to ensure uninterrupted power when
the electricity grid is overloaded. Governments and private compa-
nies are recovering waste heat from generation and using it to offset
what would have been fossil fuel purchases for space heating, pro-
duction of domestic hot water and electricity for air conditioning
chilled water. Unfortunately, no significant information has been de-
veloped about the value of recovered waste heat to the individual
building owner or operator.1,2,3
About the Author
Steve Fischer is a senior research engineer at Oak
Ridge National Laboratory in Oak Ridge, Tenn.
By Steve Fischer
R
Somasundaram et al. published a se-
ries of nomographs4 as one technique for
assessing the economic potential of CHP
systems. This article presents a second
approach that uses estimates for opera-
tional savings and simple payback us-
ing data for the amount of recoverable
heat from electric generators, generator
fuel consumption, average gas and elec-
tric rates, and performance parameters for
boilers and chillers.
Figure 1 is a graph of manufacturer’s
data for generator heat rate and the
amount of recoverable waste heat.5,6,7 The
figure shows recoverable heat per kWh of
electricity produced. It includes data for
internal combustion engine-driven
The following article was published in ASHRAE Journal, June 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
June 2004
ASHRAE Journal
13
generators (including engine jacket, lube-oil, and exhaust heat),
gas-turbine and microturbine-driven generators, and fuel cells.
The data are roughly linear in heat rate. As the heat rate goes
down (and efficiency goes up), the amount of recoverable heat
goes down. These data also appear in Table 1 with cost data and
a separation of waste heat between total recoverable energy and
high quality recoverable heat from exhaust gas that can power a
double-effect absorption chiller.8,9 “Recovered heat” from a CHP
system generally is less than what is theoretically recoverable
because of non-coincidence of power generation and thermal
loads or an absence of applications for low grade heat.\* What
the recovered heat is worth to the building operator, and whether
or not it is sufficient to offset the investment and cost of opera-
tion, depends on how the heat would be used.
This article provides a few straightforward equations that
can be used in a coarse screening to determine if there is suffi-
cient merit in using CHP at a site to warrant a more rigorous
analysis by site engineers or an architecture/engineering firm.
Space Heating and Hot Water
Depending on local energy costs, heat recovered to be used
in place of purchased fuel to provide space heating or domes-
tic hot water can offset a large part of the generator fuel cost.
The avoided fuel purchases can be estimated by dividing the
heat recovered from engine exhaust, jacket cooling water, or
the lube oil cooler by the efficiency of the heating or hot water
system, as shown in Equation 1.
boiler
fuel
recovered
water
heat & hot
C
Q
C
η
×
×
= 1,000,000
&
(1)
recovered
Q&
=recovered heat used to offset boiler or wa-
ter heater fuel (Btu/kWhgenerated),
fuel
C
=average cost of boiler fuel ($/Million Btu),
boiler
η
=average boiler efficiency
Cheat & hot water=avoided cost of boiler fuel ($/kWhgenerated).
The terms in Equation 1 are defined in Table 2. Figure 2
shows four curves for the value of waste heat used for heating
or hot water at different heating system efficiencies across a
range of fuel prices. Naturally, as oil or natural gas prices go
up, the value of the recovered waste heat goes up. Also, as the
efficiency of the heating system goes up, less fuel is needed to
meet a fixed heating load, so the value of waste heat used to
meet that load would go down.
Chilled Water Production
The same approach is used to estimate the value of recov-
ered waste heat used to produce chilled water with an absorp-
tion chiller. In this case, the avoided energy cost is what it
would cost to operate an electric chiller to produce the same
amount of chilled water, as shown in Equation 2.
000
,
12
COP
y
electricit
chiller
recovered
ter
chilled wa
C
Q
g
C
×
η
×
×
=
&
(2)
gCOP=absorption chiller efficiency (non-
dimensional),
chiller
η
=efficiency of the electric chiller (kW/ton)
that would have been used instead of a
waste-heat driven absorption chiller,
y
electricit
C
=average cost of power ($/kWh),
Cchilled water=avoided cost of chiller power
($/kWhgenerated).
Figure 3 shows curves for the value of chilled water using
steam or hot water-driven double-effect absorption chillers (gCOP
= 1.1) for several different electric chiller efficiencies across a
range of average electric costs. Again, as expected, the value of
the waste heat is higher in areas where electricity costs are high,
and lower in regions with relatively cheap electricity. If heat driven
absorption chillers are used in place of older, less efficient elec-
tric chillers, the waste heat is of greater value than if the alterna-
tive chilled water system uses higher efficiency electric chillers.
Finally, double-effect chillers produce approximately 60%
more chilled water for each unit of thermal input than do
single-effect chillers, so waste heat used in double-effect chill-
ers has a higher value than it does when used in a single-
effect chiller (not shown).
The benefits of higher efficiencies for double-effect chillers
must be considered with their requirements for high-grade heat.
If only the high temperature heat is useful for producing chilled
water, then the recovery rates shown in Figure1 may be too
high, particularly for internal combustion engine-based CHP
systems and calculations should be performed using only the
high grade waste heat for
recovered
Q&
. The capability of single-
effect chillers to use lower quality heat can lead to instances
where they can provide greater chilled water capacity at lower
cost than recovered heat-fired double-effect chillers.
While reductions of electric utility demand charges resulting
from onsite generation are included in the calculations through
the average cost of power, the analysis does not account for
electric demand reductions (and cost savings) that would occur
as a result of using a smaller electric chiller plant when the CHP
system includes absorption chillers. Consequently the results
displayed in Figure 3 are somewhat conservative.
Detailed analysis of one site with demand charges of $8.77/kW
and consumption costs of $0.037/kWh during on-peak periods
\* In this article, the term “waste heat” is used when referring to heat rejected by a turbine or engine in the exhaust gases, jacket cooling water, and lube oil cooler;
“recoverable heat” is used to refer to heat that can be recovered from the waste heat streams whether or not an end use is available for this energy; “recovered
heat” is the portion of recoverable heat that can be used effectively to satisfy site thermal loads. Examples and figures assume that all of the recoverable heat
can be used effectively (β=1 in Equation 3) for a coarse screening of economic potential. Parameters β1 and β2 are used to apportion recovered heat between
space heating and chilled water; parametric results for when recovered heat is less than the recoverable amount are presented in Figure 4.
14
ASHRAE Journal ashrae.org
June 2004
Table 1: Engine-generator cost and energy parameters.
Generator
Type
Recip. Engine
100 kW
800 kW
3,000 kW
Gas Turbine
1,000 kW
5,000 kW
10,000 kW
Microturbines
30 kW
60 kW
200 kW
Fuel Cell
200 kW
\*Stack replacement estimated on 95% availability, 50% of initial cost and five-year stack lifetime.
Installed
Cost
$/kW
$1,390
$975
$850
$1,604
$1,077
$964
$1,870
$1,870
$1,870
~$3,500
O&M
Costs
$/kWh
$0.0164
$0.0107
$0.0103
$0.0096
$0.0059
$0.0055
$0.0113
$0.0113
$0.0113
$0.015 + $0.042\*
Heat Rate
(HHV)
Btu/kWh
12,126
11,050
10,158
15,600
12,375
11,750
13,306
13,306
13,306
9,422
Total
5,683
4,325
2,909
7,820
5,620
5,283
4,500
4,500
4,500
4,500
High Quality
3,050
1,850
1,450
7,820
5,620
5,283
0
0
0
0
Heat Recovery
(Btu/kWh)
(9 hours per day) and $0.032/kWh during off peak (15 hours per
day) showed actual savings to be about 8% higher than those
computed using Equation 3 with the average cost of electricity.
CHP Savings Factor
Equations 1 and 2 can be put together to develop an
estimate of the savings (or losses) from a CHP system for
each unit of electricity produced:
(
)
−
×
γ
−
+
−
−
×
γ
=
∆
export
standby
O&M
y
electricit
CHP
C
H
C
C
C
C
1
[
]
water
chilled
water
heat & hot
fuel
heat rate
C
C
C
×
β
+
×
β
×
β
+
×
α
2
1
000
,
000
,1
(3)
where
γ = fraction of power generation consumed on site,
O&M
C
= generator operating and maintenance cost
($/kWh generated),
Cstandby= electric utility standby charges ($/kW per year),
export
C
= price received for exported power ($/kWh),
rate
heat
α
= generator heat rate (Btu/kWh
generated),
β = fraction of annual recoverable
heat that is recovered and used
for heating or chilled water,
1
β = fraction of annual recovered heat
used for heat and hot water, and
2
β = fraction of annual recovered heat
used to produce chilled water.
Equation 3 combines the avoided cost of
purchased electricity, generator O&M costs,
prorated electric utility standby charges, the
value of exported power, and the cost of genera-
tor fuel with the values of recovered heat used
for space heating, potable hot water, or chilled
water. Sample values for the terms in Equation
3 are in Table 2.
Example
The calculations in Equations 4 through 6 use sample data
for a 1,000 kW gas turbine based CHP system producing steam
for heating and chilled water from a 500 ton absorption chiller.
The value of energy recovered for space heating or to produce
hot water is approximately:
Similarly, recovered heat used to produce chilled water is
worth about:
h
ton
Btu
12,000
ton
kW
85
.0
generated
kWh
Btu
7,820
1.1
×
×
×
=
water
chilled
C
[
]
kWh
085
.0
$
×
generated
kWh
/
052
.0
$
=
(5)
10,000
8,000
6,000
4,000
2,000
0
Heat Recovery (Btu/kWh)
5,000
10,000
15,000
20,000
Heat Rate (Btu/kWh, HHV)
Recip. Engine Generators
Gas Turbines
Microturbines
Fuel Cells
$0.20
$0.15
$0.10
$0.05
$0.00
Value of Heat ($/kWh Generated)
$0.00
$5.00
$10.00
$15.00
Cost of Fuel ($/Million Btu)
Boiler Efficiency
0.65
0.70
0.75
0.80
Figure 1 (left): Heat recovery for on-site power generation. Figure 2 (right): Value of recovered waste heat used for space
heating or potable hot water.
=
water
heat & hot
C
72
.0
Btu
Million
Btu
1,000,000
generated
kWh
Btu
820
,7
×
Btu
$5/Million
×
= $0.054/kWh generated
(4)
June 2004
ASHRAE Journal
15
N = simple payback period (years),
PCHP System = net cost of CHP system including installed cost
of all equipment less cost of baseline HVAC
system, avoided costs for emergency or backup
power, and rebates or equipment subsidies,
H = generator operation (h/year),
CHP
C
∆
= net CHP savings ($/kWh generated).
Simple payback for the example compared to a “do noth-
ing” baseline above is about 4.6 years ([$1,604 + $203]/
[8400 × $0.042]) including a 500-ton (1759 kW) double-
effect absorption chiller at $405/ton ($115.15/kW).9 The
payback would be lower using if rebates or equipment sub-
sidies are available or if the comparison is against an up-
grade to an electric chiller plant without CHP.
Equations 3 and 7 can be used to generate graphs of simple
payback to illustrate the sensitivity of payback to variations
in energy costs. Figure 4 shows the sensitivity of simple pay-
back for the example above for average electricity costs of
$0.00 to $0.25/kWh and fuel costs of $0.00 to $25.00/Mil-
lion Btu. Each red curve shows the calculated payback peri-
ods for the gas-turbine-based CHP system in the example
with 100% of the recoverable heat used for heating and chilled
water at a fixed average cost of electricity.
Payback at the energy costs in the example is 4.6 years.
Payback increases to 7.4 years at a gas rate of $7/Million Btu
and electric rate of $0.085/kWh. Payback at $0.070/kWh and
$5/Million Btu for gas is 7.3 years, assuming that 100% of the
Table 2: Nomenclature and sample data values.
Variable
Definition
Generator Heat Rate (Btu High Heating Value/
kWh Generated), e.g., 15,580
Fraction of Recoverable Heat That Can Be Used
to Offset Purchases of Fuel or Electricity, e.g., 1.00
Fraction of Recovered Heat Used for Heat or Hot
Water on an Annual Basis, e.g., 0.50
Fraction of Recovered Heat Used to Produce
Chilled Water on an Annual Basis, e.g., 0.50
Avg. Savings From CHP Operation ($/kWh
Generated), e.g., Calculated Value of $0.047
Fraction of Generated Electricity That Is Used On-
Site, e.g., 1.00
Avg. Annual Efficiency of Boiler for Computing
Avoided Boiler Fuel Purchases, e.g., 0.72
Avg. Annual Efficiency of Electric Chiller for
Computing Avoided Power Purchases (kW/ton),
e.g., 0.85
Value of Recovered Heat Used to Produced
Chilled Water ($/kWh generated), e.g., $0.052
Calculated Value)
Annual Electricity Demand Charges ($/kW),
e.g., $160
Annual Avg. Electric Use Rate ($/kWh, no
Demand Charges), e.g., $0.042
Price Received for Exported Power ($/kWh),
e.g., $0.025
heat rate
α
β
1
β
2
β
CHP
C
∆
γ
boiler
η
chiller
η
water
chilled
C
demand
C
e
C
export
C
Variable
Definition
Annual Avg. Cost of Electricity Including
Consumption and Demand Charges ($/kWh),
e.g., $0.085
Annual Avg. Cost of Fuel ($/Million Btu),
e.g., $7.00
Value of Recovered Heat Used for Space Heating
Or Hot Water ($/kWh generated), e.g., $0.054
Calculated Value
Annual Avg. Generator O&M Costs ($/kWh
Generated), e.g., $0.0096
Electric Utility Capacity Standby Charge
($/kW/y), e.g., $30
gCOP
Absorption Chiller Efficiency (Dimensionless),
e.g., 1.10
H
Annual Generator Operating Time (h/y), e.g.,
8,400
N
Simple Payback (years), e.g., Calculated Value
Of 4.6
CHP System Net Installed Cost Including Credits
For a Non-CHP Alternative, Rebates, and Equip-
ment Subsidies ($/kW Electrical Capacity),
e.g., $1,807
Generator Heat Recovery Rate (Btu/kWh
Generated), e.g. 7,820
CHP System
P
recovered
Q&
y
electricit
C
fuel
C
water
heat & hot
C
M
O
C
&
standby
C
Assuming that all of the recoverable energy can be used to
offset purchases of electricity and fuel, and that 50% of the
recovered heat is used for heating or hot water and 50% is used
to produce chilled water, then:
=
∆
CHP
C
kWh
/
0096
.0
$
kWh
/
085
.0
$
0.1
−
×
(
)
kWh
/
025
.0
$
0.1
0.1
h/y
8,400
r
$30/kW/yea
×
−
+
−
Btu
n
Btu/Millio
1,000,000
Btu/kWh
600
,
15
−
50
.0
0.1
Btu
Million
/
5
$
×
+
×
/kWh
052
.0
$
50
.0
0.1
$0.054/kWh
×
×
+
×
= $0.047/kWh generated
(6)
If the two terms in Equation 6 for the values of recovered
heat are omitted, representing distributed generation (DG) in-
stead of CHP, the “savings” factor would be negative. A CHP
system is profitable under these conditions while a DG system
would lose $0.006 for each kWh generated.
Simple Payback
Equation 7 represents the simple payback for a CHP system
using estimates for the installed cost from Table 1 and the CHP
savings rate from Equation 3.
CHP
System
CHP
C
H
P
N
∆
×
=
(7)
16
ASHRAE Journal ashrae.org
June 2004
(8)
$0
$5
$10
$15
$20
$25
Avg. Cost of Fuel ($/Million Btu)
25
20
15
10
5
0
Simple Payback in Years
Constant Cost Power
Current Cost Fuel
Current Cost Power
Current System
$0.05
$0.10
$0.15
50%
75%
100%
$0.20
$0.25
recoverable heat can be used. The yellow curve shows payback
for the assumed cost of power, $0.085/kWh across a range of
fuel costs. The vertical line with triangular markers shows the
payback periods when all of the recoverable heat can be used
(100%, 4.6 years) and when it is not possible to use all of the
recoverable heat (50%,10.5 years and 75%, 6.4 years).
Higher capacity CHP plants can benefit from economies of
scale for equipment costs and higher efficiencies with larger
generators, but they need to be matched with site power re-
quirements and thermal loads to ensure high operating hours
and high usage of recoverable heat. Peak shaving installations
can benefit from higher average electricity costs, but lower
annual operating hours can still lead to long payback periods.
The shapes of the curves in Figure 4 are highly dependent
on the allocation of recovered heat between heating and cool-
ing end uses, the efficiencies of the equipment being replaced
by recovered heat-powered equipment, and to a lesser extent
on the size of the generator and chiller installed. PC spread-
sheets can generate similar graphs for alternative allocations
of heat and equipment sizes.
Demand Charges
The algorithms presented are based on using the average cost
of electricity including both the energy or “use” charge and de-
mand charges. Demand charges could be used explicitly by de-
fining the cost of electricity as in Equation 8.
H
C
C
C
demand
e
y
electricit
+
=
e
C
= average electricity energy charge ($/kWh) and
Cdemand = annual electricity demand charges ($/kW).
Equation 8 provides an explicit credit for demand charge
savings from on-site generation. More savings could be achieved
from reduced demand from substituting recovered heat powered
absorption chillers for electric air conditioning or water chillers.
$0.20
$0.15
$0.10
$0.05
$0.00
Value of Heat ($/kWh Generated)
$0.00
$0.05
$0.10
$0.15
$0.20
Avg. Cost of Electricity ($/kWh)
Electric Chiller
Efficiency
1.1 kW/ton
0.80 kW/ton
0.65 kW/ton
0.57 kW/ton
Figure 3 (left): Value of recovered heat to power a double-effect absorption chiller. Figure 4 (right): Simple payback at fixed
electric costs for 1,000 kWh gas turbine CHP system using 50% of recovered heat for space heating and 50% for chilled water.
Advertisement in the print edition formerly in this space.
June 2004
ASHRAE Journal
17
Conclusions
The equations and data presented here can be used to per-
form a screening of sites to determine whether a more rigor-
ous evaluation of CHP could be worthwhile. CHP will not be
attractive at some sites, even with the idealistic assumption
that 100% of the recoverable heat can be used (β =1) to offset
purchased energy. Sites with marginal paybacks may be at-
tractive if more of the recovered energy can be used for heat-
ing (increasing 1
β , as in the example) or cooling (increasing
2
β ). Equations 1 and 2 can help guide these choices for the
greatest economic benefit (i.e. heating or cooling) while in-
formation about thermal loads from boiler and chiller logs
can aid in estimating the fraction of recoverable heat that can
be used effectively in each application.
Some applications of recovered energy use only high qual-
ity heat, in which case care must be taken either to reduce the
fraction of recovered heat that can be used effectively through
the parameter or by specifying a heat recovery rate,
recovered
Q&
,
that only reflects high quality heat from the engine exhaust.
Estimates of the value of avoided purchases of electricity
are somewhat conservative because they are based solely on
average cost of power and do not include the value of reduc-
tions in demand when the CHP plant substitutes recovered
heat-fired absorption chillers for some or all of the electric
chiller capacity that would be required without CHP.
References
1. Cowie, M., et al. 2002. “CHP for buildings: the challenge of
delivering value to the commercial sector.” Proceedings of IMECE2002,
ASME International Mechanical Engineering Congress and Exposi-
tion.
2. Fischer, S. and J. Glazer. 2002. “HP self analysis.” Proceedings of
IMECE2002, ASME International Mechanical Engineering Congress
& Exposition, IMECE2002-33345.
3. Hadley, S., et al. 2002. Analysis of CHP Potential at Federal Sites,
ORNL/TM-2001/280.
4. 1989. “A simplified self-help way to size small-scale cogeneration
systems.” Cogeneration Journal 4(4):61–79.
5. Kelly, J. 2003. “Why CHP is still an option in today’s gas price
market.” Presented at AGA’s 2003 National Accounts Conference.
6. Fairbanks Morse, Inc., Cogeneration, product literature, WG 3M-
587, File No. 3019C.
7. Solar Turbines. 2000. Solar Turbines: Heat Recovery Typical Per-
formance, DSHR-TP2800/1000.
8. Onsite Sycom Energy. 2000. The Market and Technical Potential for
Combined Heat and Power in the Commercial/Institutional Sector.
9. Dorgan, C., S. Leight, and C. Dorgan. 1995. “ASHRAE’s New
application guide for absorption cooling/refrigeration using recovered
heat.” ASHRAE Journal 37(7):31–37.
Advertisement in the print edition formerly in this space.
20
ASHRAE Journal ashrae.org
June 2004
By Stephen W. Duda, P.E., Member ASHRAE
About the Author
Stephen W. Duda, P.E., is director of mechani-
cal engineering for Ross & Baruzzini in St. Louis.
He is a member of ASHRAE Technical Commit-
tee 9.1, Large Building Air-Conditioning Systems,
and Standing Standards Project Committee 15,
Safety Standard for Refrigeration Systems.
S
3 Approaches
Atria Smoke Exhaust
moke exhaust requirements for atria, as mandated in
recent building codes,1,2 can include exceptionally high
exhaust rates. Previous guidelines for atrium smoke exhaust
system volume (often given as 6 air changes per hour) are
inadequate3 in many cases as shown by sophisticated com-
puter models and actual fire experience.
Atrium Smoke Exhaust Review
The literature already contains guid-
ance for HVAC designers regarding the
exhaust of smoke from atria. Long con-
sidered the authoritative voice on the
topic of smoke management systems,
Klote and Milke4 offer an extensive pre-
sentation of fundamentals, smoke phys-
ics, calculation methods, and design rec-
ommendations. Similarly, the National
Fire Protection Association Standard 92B5
presents guidelines for smoke manage-
ment equipment, controls, testing, main-
tenance, and design considerations. And,
the 2003 ASHRAE Handbook—HVAC Ap-
plications6 is, or should be, at the finger-
tips of any HVAC engineer. These re-
sources and the local building codes are
Current goals are focused not on a
magic number of air exchanges, but on
keeping occupied spaces within atria
clear of smoke for enough time for egress.
The proper smoke exhaust rate greatly
varies depending on atrium configura-
tion and other factors. The result may be
an exhaust system volume many times
greater than that rule-of-thumb amount.
This author has found ample resources
for calculating and implementing smoke
exhaust, but has noted a lack of practical
guidance for supplying replacement
(makeup) air, an essential component of
the operation of atrium smoke exhaust
systems. Without replacement air, the
atrium smoke exhaust component can-
not be expected to perform as desired.
This article focuses on the replacement
air component, including comparisons
of three design approaches. Case studies
are used to illustrate the concepts.
Photo by Hellmuth, Obata + Kassabaum, Inc. Used by permission of The Boeing Company
to
Replacement
Air Delivery
The following article was published in ASHRAE Journal, June 2004. © Copy-
right 2004 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permis-
sion of ASHRAE.
June 2004
ASHRAE Journal
21
essential reading, particularly with respect to the methodology
of calculating required system volumetric exhaust rate.
Once the necessary smoke removal volumetric exhaust rate
is determined, HVAC engineers set out to design a practical
system for implementing smoke exhaust. UL-listed7 smoke
removal fans are commercially available from multiple manu-
facturers. Smoke removal often is achieved via one or more
exhaust fans expelling air from a point near the top of the
atrium, directly to the outdoors.
However, the literature tends to offer far fewer tips, practical
guidance, or design suggestions for delivery of replacement
air. When 6 air changes per hour was the norm for smoke ex-
haust design, replacement air often could be accommodated
with relative simplicity, sometimes just by allowing for leak-
age from surrounding spaces and/or the outdoors. When faced
with substantially higher smoke exhaust rates, designers may
struggle more with replacement air than the exhaust itself.
Replacement Air Goals
Before discussing various methods of delivering replace-
ment air to the atrium, a review of the goals is necessary. The
replacement air system should be selected and designed ac-
cording to the following:
1. Replacement air should be uncontaminated outdoor air,
so intakes must be sufficiently remote from the smoke
exhaust discharge point.
2. Replacement air should be supplied at low velocity—
less than 200 fpm (1 m/s) when measured at the potential
fire location,8 and should be sufficiently diffused into
the atrium.
3. Replacement air should be delivered into the atrium—
not at the top—but at locations below the level at which
smoke is expected to aggregate9 (the “smoke layer inter-
face” as it is called in the literature).
4. The replacement air system should be reliable and con-
ducive to periodic testing.
5. The replacement air rate must be controlled to a volu-
metric rate less than the exhaust rate,9 to maintain the
atrium at a negative pressure relative to the ambient pres-
sure of adjacent spaces.
6. In some cases, particularly when the atrium is part of a
high-rise building, the local authority having jurisdic-
tion may require the smoke management system to be
controllable from the firefighter’s command center via a
firefighter’s smoke control station. This allows the emer-
gency response team to override operation of the smoke
management system according to its own judgment at
the scene.
7. The designer should be mindful of unintended conse-
quences, being alert for secondary effects of the replace-
ment air method.
8. The system should not be so complex as to cause opera-
tor confusion or misimplementation. If the only person
who understands the replacement air system is the de-
sign engineer, this goal is not achieved.
9. Atria, where they exist, tend to be the showcase or focal
point of the entire facility. Architects are keenly inter-
ested in the impact on aesthetics of any mechanical de-
sign decision regarding the atrium.
10. Finally, the design engineer should be sensitive to the
system cost and client’s budget.
With these parameters in mind, this article compares, con-
trasts, and offers pros and cons of three methods of replace-
ment air delivery in support of atrium smoke exhaust. This
article discusses the three methods independently, but hybrids
of the three could be used, and other options may be available.
Method A: Nonmechanical Replacement Air System
Perhaps, the simplest method of delivering replacement air
into the atrium is via direct outdoor openings. Examples in-
clude automatic doors or louvers, hinged panels incorporated
into a curtain wall, or drop-away window panels. Many archi-
tects may be able to suggest commercially available compo-
nents that can be incorporated into the exterior skin of the
atrium. The HVAC engineer’s role is to coordinate the controls
and activation of these devices to operate automatically in a
smoke emergency. No mechanical fans, ductwork, or other air
movement components are involved.
This method is more readily applied in atria with direct ac-
cess to the outdoors via an exterior wall. For atria with no
adjacency to the outdoors, an additional level of complexity
exists since this method would result in replacement air being
drawn through communicating spaces.
The nonmechanical approach meets several goals:
•
The location of the outdoor air openings can be strategi-
cally placed to avoid intake of contaminated air.
•
The openings can be sized for proper air velocity and
located to allow introduction of air at appropriate points.
•
This system is easily understood by both technical and
non-technical persons.
‘
When faced with substantially higher smoke exhaust rates,
designers may struggle more with replacement air than
the exhaust itself.’
22
ASHRAE Journal ashrae.org
June 2004
2
•
The installed cost generally is low.
Drawbacks of this approach include:
•
Once activated, many of the commercially available prod-
ucts remain open until manually reset. Some of these
products cannot be overridden remotely.
•
Passive ventilation is subject to wind effects, stack ef-
fect, and other external forces that may be difficult to
take into account. Locating the inlets to ensure the de-
sign airflow may be difficult.
•
Seldom does a practical way exist to heat or cool the re-
placement air under this method. This discourages periodic
testing of the system in climates with long, cold winters or
Supply
Fan On
Supply Air
Atrium
Replacement Air
M
M
M
M
Replacement Air
Outside Air
4
Return Fan
Off
Motorized
Damper (Typ.)
Heating Coil
Cooling Coil
M
Outdoors
1 Closed
2 Open
3 Closed
4 Open
5 Closed
2
M
M
1
M
Relief Air
Outside Air
Motorized
Damper (Typ.)
Return Fan
On
Supply
Fan On
Outdoors
Heating Coil
Cooling Coil
Supply Air
Atrium
Return Air
M
M
1 Open
2 Closed
3 Through 5 Are
Modulating Per
Economy Cycle
or Other Control
Signal.
Figure 1 (left): Atrium HVAC system normal mode. Figure 2 (right): Atrium HVAC system emergency mode.
1
3
5
3
5
4
Advertisement in the print edition formerly in this space.
June 2004
ASHRAE Journal
23
hot, humid summers. Since smoke-
management system volumes can
be quite high, even a brief test on a
cold day can have severe conse-
quences in the building.
•
Some architects veto hinged pan-
els or drop-away window sections
as detrimental to the aesthetics.
Street-level exterior doors used for
passive replacement air may
present an intrusion concern dur-
ing testing or nuisance alarm.
Method B: Dedicated Replacement
Air System
A more rigorous and perhaps more
complete method of delivering replace-
ment air into the atrium is to provide an
outdoor air-handling system dedicated
solely to that purpose. One or more
forced-air systems are designed to draw
in outdoor air, filter and condition it ac-
cording to local climate and conditions, and distribute it through-
out the atrium via a network of ducts and diffusers. The system
remains idle under normal circumstances, and is activated via
automatic controls to operate in conjunction with the exhaust
fans during a smoke emergency.
The dedicated replacement air approach delivers several
benefits:
•
Goals 1, 2 and 3 regarding placement and velocity are
well within the control of the design engineer.
•
Although perhaps somewhat more complicated than the
non-mechanical approach, the dedicated replacement
air system is commonly understood and simple to test,
nonetheless.
•
System override controls can be incorporated into a
firefighter’s smoke control station for override.
•
The replacement air can be heated, cooled, filtered,
or otherwise treated as the design engineer may deem
prudent.
•
The dedicated equipment and controls are less likely to
be overridden or modified by building staff because they
serve no additional purpose.
Some negative features of the dedicated system include:
•
The installed cost is expected to be the highest of the
three approaches presented here, since the owner is
purchasing an entire air-handling system, which is not
otherwise required. This factor may eliminate this op-
tion in many applications.
•
Reliability is not necessarily ensured. The lack of day-
to-day use of the dedicated system may hide equipment
failures. Regular testing is absolutely essential if this
approach is chosen.
Method C: Non-Dedicated Replacement Air System
The final method of delivering replacement air is to use the
air-handling system that regularly serves the atrium. The base
equipment shares both nonemergency and smoke emergency
duties. One or more forced-air systems are designed to recircu-
late return air, mix in outdoor air (probably with an air-based
economy cycle), filter and condition the air according to local
climate and conditions, and distribute it throughout the atrium
via a network of ducts and diffusers.
The system functions as the routine HVAC system for the
atrium during normal circumstances, and transitions into emer-
gency mode via automatic controls during a smoke condition.
Mixing dampers must be driven to full outdoor air and no
return air. If the supply air system includes VAV boxes, those
VAV boxes must be driven to the fully open position in smoke
emergency mode, regardless of thermostat instructions.
One should not overlook the return air path as a potential
passageway for additional replacement air to the atrium. The
volume of airflow in smoke emergency mode, when calcu-
lated according to the referenced literature, can exceed the
entire supply air volume of the HVAC system intended for
normal service. Hence, additional sources of replacement air
must be considered.
Figure 1 illustrates a non-dedicated replacement air system
operating in normal mode; and Figure 2 illustrates the same
system in smoke emergency mode. For a very modest addi-
tional cost of a few dampers and short length of ductwork,
there exists a pathway via the return air system for induction of
additional replacement air. This “backwards through the re-
turn air system” concept can contribute significantly to the
availability of replacement air—provided, of course, the de-
Statistic
Area of Atrium,
ft2 and m2
Height of Atrium,
ft and m
Volume of Atrium,
ft3 and m3
Distance Floor to Smoke Layer,
ft and m
Design Protection Time, seconds
Fire Heat Release Rate,
BTU/s and kJ/s
Smoke Exhaust Rate, cfm and L/s\*
Net Effective, ACH
Replacement Air Method Selected
Base Supply Air, Normal Operation,
cfm and L/s
Balance of Replacement Air Induced
Via RA Path
I-P
5,800
44.0
255,200
35.0
1,200
2,000
78,438
56,500
SI
539
13.4
7226
10.7
1200
2110
37 000
26 700
I-P
5,854
73.7
431,245
57.75
1,200
2,000
174,584
96,000
SI
544
22.5
12 211
17.6
1200
2110
82 400
45 300
Corporate
Leadership Center
Medical School
Classroom Building
18.4
24.3
Yes
Yes
\* Calculated via Formula 922.2.1.2(a) of the 1999 BOCA Building Code.
Table 1: Atria statistics for the two case studies discussed here.
Method C
Method C
24
ASHRAE Journal ashrae.org
June 2004
signer permits no obstacles such as backdraft dampers.
Buildings in which Method C cannot be applied are those
without a central air system. Buildings such as hotels or multi-
family residences, for example, may be served entirely via wa-
ter-source heat pumps, fan-coil units, or other hydronic-based
systems. In those cases, Method C must yield to Methods A or B.
The non-dedicated replacement air approach of Method C
generally offers these benefits:
•
Goals 1, 2 and 3 are well within the control of the de-
sign engineer, but with several challenges because the
designer must consider both regular and smoke emer-
gency functions.
•
Reliability is enhanced, as the failure of any component
in the non-dedicated arrangement generally is discov-
ered and repaired during the course of normal operation.
•
System override controls can be incorporated into a
firefighter’s smoke control station for override.
•
The replacement air can be at least partially heated,
cooled, filtered, or otherwise treated.
•
The architect designing the atrium may be satisfied since
few, if any, additional grilles and diffusers are used be-
yond that required for the base HVAC system. The archi-
tect may also be grateful to avoid the nonmechanical
methods described in Method A.
•
The installed cost may not be appreciably more expensive
than the system the owner is purchasing for regular use.
Among the drawbacks of the non-dedicated system are:
•
This system certainly is the most complex of the three
methods, and at risk of being misunderstood. The controls
and sequences of operation must be clearly defined and
clearly communicated to all involved parties. This method
may be unsuitable where the operations staff has insuffi-
cient technical training or ability, or is known to imple-
ment their own “overrides” such as forcibly blocking closed
certain dampers or disabling automatic controls.
•
All of the normal system components, such as ductwork,
dampers, controls, and VAV boxes, now have a life-safety
role in addition to their normal service. In some jurisdic-
tions, that fact may upgrade all of those normal system
components to a more stringent code classification in
terms of seismic bracing or life safety features (e.g.,
standby power).
Case Study: Corporate Leadership Center
To apply these goals of replacement air for atrium smoke
exhaust, two case studies—one completed and one under
construction—are presented.
The first is a three-story atrium, occupied on all levels, in-
side a major corporate leadership and training center in the
Midwest. The atrium is located in the middle of the building,
Goal or Factor
1. Uncontaminated
Intake Location
2. Air Velocity and
Air Diffusion
3. Replacement Air
Supply Location
4. Reliability and
Ease of Testing
5. Proper Pressure
Relationships
6. Firefighter
Command Center
Override
7. Unintended
Secondary
Consequences
8. Simplicity of
Approach
9. Architecture/
Aesthetics
10. Budget
Method A
Achievable
Poor
Poor
Moderate
Reliability\*
No Assurance
Not Required
Detrimental
Effects of Cold
Weather
Testing
Simple
Unacceptable,
Per Architect
Low Cost
Case Study: Corporate
Leadership Center
Method B
Achievable
Achievable
Achievable
Moderate
Achievable
Not Required
Not Significant
Moderate
Acceptable
High Cost
Method C
Achievable
Achievable
Achievable
With Care
Everyday Use
Achievable
Not Required
Not Significant
Complex
Acceptable
Low Cost
Case Study: Medical School
Classroom Building
Method A
Achievable
Achievable
Achievable
Moderate
Reliability\*
No Assurance
Not
Necessarily
Achievable
Detrimental
Effects of Cold
Weather
Testing
Simple
Unacceptable,
Per Architect
Low Cost
Method B
Achievable
Achievable
Achievable
Moderate
Achievable
Achievable
Not Significant
Moderate
Acceptable
High Cost
Method C
Achievable
Achievable
Achievable
With Care
Everyday Use
Achievable
Achievable
Upgrade
Required for
Seismic
Bracing, Wiring
Complex
Acceptable
Moderate Cost
\* See Unintended Secondary Consequences.
Table 2: Sample subjective evaluation of replacement air system methods.
June 2004
ASHRAE Journal
25
interconnecting three levels of workshop, classroom, breakout,
and lobby space via a grand staircase. This atrium is upscale,
from the architectural design to the interior finishes to the
selection of intrastructure systems. Important statistics of the
atrium are found in Table 1.
Using the methodology required by the applicable building
code,1 the required atrium smoke exhaust is 78,500 cfm (37 000
L/s) (see sidebar). Note that if the system were sized using a
blanket 6 air changes per hour, the smoke exhaust rate would
have been far too low at 25,500 cfm (12 000 L/s). Two smoke
exhaust fans of roughly 50% each are installed on the roof of the
uppermost floor, and smoke exhaust intake is simply drawn di-
rectly from the top of the atrium.
Making provisions for replacement air was the more diffi-
cult task. Method A, the nonmechanical replacement air, was
ruled out after careful consideration. The atrium is almost en-
tirely surrounded by adjacent non-atrium occupied spaces,
and there was a desire not to use communicating adjacent
spaces as a conduit for replacement air. Only one small area of
the atrium was adjacent to an outside wall at the far end of an
oblong footprint. The architect expressed a desire to avoid
hinged or fall-away panels in that location, as that portion of
the curtainwall was the atrium’s focal point—offering a mag-
nificent view of bluffs and a river below. Method B, the dedi-
cated replacement air system, could have been used but at
significant added cost. Therefore, Method C, the non-dedi-
cated replacement air system, was selected and used.
The main air-handling system serving the atrium and com-
municating spaces delivers 56,500 cfm (26 700 L/s) of supply
air. While that was not enough to match the required exhaust,
the return air system was used per Figure 2 to create a path for
the balance of the replacement air. In smoke emergency mode,
the air-handling units are driven to 100% outdoor air, and all
variable-volume terminal boxes are driven wide open, over-
riding temperature controls. Even during smoke emergency
mode, the supply air (although not the portion induced through
the return air path) continues to be air conditioned or heated.
The central system delivers air to both the atrium and sur-
rounding spaces. In smoke emergency mode, that portion of
the air delivered to surrounding spaces pressurizes those spaces
with respect to the atrium. Transfer openings allow the replace-
ment air to migrate from the surrounding spaces into the atrium
to complete the replacement of air exhausted by the smoke
removal fans. The system was tested in the presence of the
local authority having jurisdiction, via theatrical smoke-gen-
erating machines. It performed as expected and was accepted.
Case Study: Medical School Classroom Building
The next case study is a four-story atrium, occupied on all
four levels, inside a proposed new high-rise classroom and
teaching laboratory building of a Midwestern university’s
medical school. As is often the case, the atrium is the architec-
tural focal point of the facility. Important statistics of the atrium
are found in Table 1.
Using the methodology required by the applicable build-
ing code,1 the required atrium smoke exhaust is 175,000 cfm
(82 600 L/s) (see sidebar). If the system were sized using a
rate of 6 air changes per hour, the smoke exhaust rate would
have been far too low at 36,300 cfm (17 100 L/s). Four smoke-
exhaust fans of 43,800 cfm (20 700 L/s) each are installed on
the roof of the uppermost floor, and smoke exhaust intake is
drawn directly from the top of the atrium.
The primary purpose of this article is to address the
replacement air component of atrium smoke exhaust—a
topic the author has found to be somewhat scarce in the
literature. Of course, the calculation of the smoke exhaust
rate itself must precede an attempt to design for replace-
ment air. The smoke exhaust rate is determined by con-
sidering a long series of factors which are not intended
to be covered in this article, but which are thoroughly
presented in the cited References.
Very briefly, the smoke exhaust rate for this article’s
case studies was determined as follows. A great deal of
detail has been omitted for brevity, and the following
should not be applied to other designs without a thor-
ough understanding of the theory.
• Article 922.2 of the 1999 BOCA National Building Code
was enforced.
• With respect to Paragraph 922.2.2.1, to maintain
tenable conditions on the upper level of the atrium,
the smoke exhaust rate was taken as equal to the
calculated rate of smoke production. This is some-
what more conservative than calculating the rate as-
sociated with a 20-minute egress period.
Smoke Exhaust Rate Calculation
• The rate of smoke production, and consequently the
rate of smoke exhaust, was determined by the
equations of 922.2.1.2.
c
c
Q
Z
Q
V
36
.
3
6
.
17
3
5
3
1
+
=
where
V = volumetric rate of smoke production in cfm.
Qc= 0.70 × Q
Q = 2,000 Btu/s as dictated by this code for this facility.
Z = The height in feet from atrium floor to a point 6 ft
(1.8 m) above the highest occupied floor, i.e., the
smoke layer interface.
• Using the values listed in Table 1 for the corporate
leadership center example:
(
)
(
)
(
)
000
,2
7
.
0
36
.
3
35
000
,2
7
.
0
6
.
17
3
5
3
1
×
+
×
=
V
= 78,438 cfm (37 000 L/s)
• Using the values listed in Table 1 for the medical
school classroom building example:
(
)
(
)
(
)
000
,2
7
.
0
36
.
3
75
.
57
000
,2
7
.
0
6
.
17
3
5
3
1
×
+
×
=
V
= 174,584 cfm (82 400 L/s)
26
ASHRAE Journal
June 2004
Replacement air via Method A was considered at
length. The author did not protest Method A, although
the owner, architect and code official all expressed
concerns. The owner’s budget quickly discouraged
Method B. Therefore, Method C, the non-dedicated
replacement air system, was ultimately selected and
designed. Implementation is pending.
The main air-handling system serving the atrium and
surrounding building delivers 96,000 cfm (45 300 L/s)
of supply air. As was the case in the previous case study,
the return air path is used per Figure 2 to supplement
the supply air. The details of the system function match
that of the corporate leadership center case study.
One significant and unintended consequence of
Method C developed in this application. In this par-
ticular geographic location and for this particular build-
ing occupancy classification, seismic bracing is re-
quired for life safety systems but not for routine sys-
tems. A city code amendment requires all wiring re-
lated to life safety to be installed in a raceway. By im-
parting a life-safety requirement on the otherwise-rou-
tine building air-handling systems, the entire system
must be seismically braced, and all wiring (even 24 V
control wiring) serving terminal boxes on the system
must be routed in conduit. Even so, Method B appears
to offer no advantage since it would require a large
replacement air system, as large as the entire building’s
base system.
Summary
A summary of the goals of replacement air for atrium
smoke exhaust, with the author’s application of those
goals to the two case studies, are presented in Table 2.
References
1. The BOCA National Building Code. 1999. Section 922.
Building Officials & Code Administrators International.
2. International Building Code. 2000 and 2003 Editions.
Section 909. International Code Council.
3. International Building Code Commentary – Volume I.
2000. Section 909, commentary on pp. 9–69 and 9–70. Inter-
national Code Council.
4. Klote, J.H. and J.A. Milke. 1992. Design of Smoke Man-
agement Systems pp. 101–133. ASHRAE.
5. NFPA 92B-2000. Guide for Smoke Management Sys-
tems in Malls, Atria, and Large Areas. Quincy, MA: National
Fire Protection Association.
6. 2003 ASHRAE Handbook—HVAC Applications, Chap-
ter 52.
7. UL 725, Power Ventilators for Smoke Control Systems.
Underwriters Laboratories Inc.
8. International Building Code. 2000. Paragraph 909.8.1.
International Code Council.
9. Klote, J.H. and J.A. Milke. 1992. Design of Smoke Man-
agement Systems. pp. 132–133. ASHRAE.
Advertisement in the print edition formerly in this space.
S24
HVAC Retrofit | A Supplement to ASHRAE Journal
o keep pace with ever-changing workplace environ-
ments, new air distribution strategies are needed. The
two primary drivers for making changes in the office air
delivery system are new building codes/regulations and
changes in interior loads.
applied to the values in Table 6.1. A
portion of Table 6.1 is shown in Table 1.
The values in Table 6.1 probably do
not have a direct impact on air distribu-
tion component selection, but the
“rules” in Table 6.2 (shown in Table 2)
have a great effect on all spaces with
overhead heating. Table 6.2 requires that
when heating from overhead (common
in commercial office spaces), discharge
temperatures cannot be more than 15°F
(8°C) above room temperature (as has
been recommended in the ASHRAE
Handbook—Fundamentals
since
1980), and the 150 fpm (7.6 m/s) termi-
nal velocity from the diffuser must ex-
tend to within 4.5 ft (1.4 m) of the floor.
This is to avoid ventilation short-cir-
cuiting to the ceiling return. If not fol-
lowed, ventilation rates must be in-
creased by 25%.
The second driver is changing inte-
rior loads. Many studies report, and ob-
servation confirms, that interior loads
are not what they once were or are not
near design. Energy concerns, produc-
tivity changes and technological ad-
vances have impacted the loads.
Laptops and flat panel monitors have
replaced desktop computers and CRT
screens, network printers have replaced
personal printers, and fewer cubicles are
occupied. With 55°F (13°C) supply air,
it only takes about 0.6 cfm/ft2 (3 L/s per
The first driver for change concerns
new building codes and regulations.
ASHRAE approved Addendum n to
ANSI/ASHRAE Standard 62, Ventilation
for Acceptable Indoor Air Quality. This
new ventilation rate procedure contains
two tables. Table 6.1 redefines the mini-
mum ventilation rates in terms of cfm
per occupant and cfm per unit area.
Table 6.2 defines values for air distri-
bution effectiveness, which are to be
T
By Daniel Int-Hout III, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, June 2004. © Copyright 2004 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission of ASHRAE.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S25
m2), at maximum, to maintain acceptable temperatures in many
interior spaces.
Most interior systems, however, were designed for 1 cfm/ft2
(5 L/s per m2). At reduced flows, many diffuser designs have
insufficient projection (throw) to provide uniform tempera-
tures and ventilation mixing. In a recent problem job involv-
ing a courthouse with severe indoor air quality problems, sev-
eral hundred short-throw diffusers were replaced with diffusers
with longer throw at the engineer’s expense.
Good Practice
Methods for achieving an acceptable Air Diffusion Perfor-
mance Index (ADPI), and for selecting diffusers are well
understood. However, discomfort complaints are still com-
mon. Some building occupants can complain of being too
hot, while others nearby at the same time complain of being
too cold.
With a properly selected set of overhead ceiling diffusers
and an HVAC supply system capable of meeting the loads in
the space, it is possible to respond to variations in localized
loads from 20% to 100% of designed maximum loads (at a
variation in space temperature that will go unnoticed by most
occupants). This system also provides a ventilation effective-
ness of 100% (all the ventilation air supplied at the ceiling
will be delivered to the occupants).
Heating performance with ceiling diffusers is well-docu-
mented, with discharge and room temperature difference limi-
tations clearly spelled out in both Addendum n and the ASHRAE
Handbook—Fundamentals.
So, why are building occupants complaining of discomfort?
The likely culprit is improper diffuser selection, which can
lead to many problems.
The first is “dumping.” At low airflows, diffuser velocities
may not be high enough to create the Coanda effect necessary
to overcome negative buoyancy of the cold air being dis-
charged. This causes cold air to drop into the space. As a result,
it is cold under the diffuser, warm at the midpoint between
diffusers, and the cold air puddles at the floor, creating a verti-
cal stratification in the space (and cold feet).
Another problem occurs at very high airflows. Jets collide at
the midpoint between diffusers, causing cold airstreams to drop
into the space (where it was hot earlier). The increased induc-
tion at the recent cold spot under the diffuser now creates an
upwards flow, warming that location.
Advertisement in the print edition formerly in this space.
S26
HVAC Retrofit | A Supplement to ASHRAE Journal
Often room partitions, essential for speech privacy in an
open plan office, are blamed for poor room air distribution.
Partitions, as high as 7 ft (2.1 m) in an
open plan office, however, have been
shown to actually assist air-distribution
patterns, independent of diffuser/par-
tition location, when diffusers are prop-
erly selected.
At the perimeter (where closed ex-
ecutive offices often are located), even
worse things can happen. In the winter,
air is often discharged at 15% of cool-
ing velocities at discharge temperatures
of 105°F (41°C). This warm jet has too
much buoyancy and too little projection to mix with cold air,
which will spill down the window and result in an 8°F to 10°F
(4°C to 6°C) difference/stratification between 6 in. and 6 ft
(0.1 m and 1.8 m) from the floor in the middle of the room
(contrary to the minimum requirements of ANSI/ASHRAE
Standard 55, Thermal Environmental
Conditions for Human Occupancy).
In summer, heat rising from the
window stratifies at the ceiling. Cold
air from a perimeter-located diffuser
(often still set to the original setting to
blow down) stratifies at the floor. In
both cases, at 43 in. (1 m) above the
floor (where the thermostat is located),
it is 75°F (24°C), so the direct digital
control (DDC) system assumes all is
well. Worse, ventilation air, also sup-
plied at the ceiling, travels to the ceiling return and is
exhausted without actually providing any conditioned air
to the space.
Table 1: Addendum n redefines the minimum ventilation rates in terms of cfm per occupant and cfm per unit area.
Table 2: Table 6.2 from Addendum n
addresses overhead heating.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S27
Possible Solutions
An uncomfortable environment can be a problem for more
than just the occupants. It can be uncomfortable for engineers
who have the information to provide acceptable spaces, but
fail to use that data in their designs (most of which has been in
the ASHRAE Handbook for 20 years).
Here are four retrofit solutions (also suitable for new con-
struction). These solutions will provide increased occupant,
and will comply with the Addendum n requirement, without
increasing quantities of outside air.
1. Better low velocity diffusers. Diffusers have specific per-
formance envelopes that can be defined in terms of diffuser
spacing and airflow per unit area (“Maximizing Air Change
Effectiveness,” ASHRAE IAQ Applications, Winter 2000). Dif-
ferent diffusers have differing performance envelopes. Some
perforated face diffusers, especially those with face-mounted
16
12
8
4
0
½ Unit Separation
Distance, L
0
0.5
1.0
1.5
2.0
2.5
3.0
cfm/ft2
349
279
244
174
105
NC = 38
0
0.5
1.0
1.5
2.0
2.5
3.0
cfm/ft2
24
20
16
12
8
4
0
½ Unit Separation
Distance, L
NC = 39
489
314
209
105
70
Figure 1 (left): Face-mounted deflector, 8 in. inlet, four way. Figure 2 (right): Spacing for 80% ADPI, 8 in. neck.
Advertisement in the print edition formerly in this space.
S28
HVAC Retrofit | A Supplement to ASHRAE Journal
deflectors, have short throws. They are suitable for high airflow
rates, but have lower airflow limitations that may make then
unsuited for VAV applications in the interior of modern of-
fices. Figure 1 shows the performance of such a diffuser.
If one enters the chart at 1 cfm/ft2 (5 L/s per m2) (as is a
typical interior air design airflow rate), one can see that the
optimum half-diffuser spacing would be about 10 ft at 350 cfm
(3 m at 165 L/s). Using this as a given, the lowest airflow rate
meeting the ADPI requirements would be just over 0.5 cfm/ft2
(2.5 L/s per m2). If 280 cfm (132 L/s) is the maximum flow (for
diffuser noise reasons), the half-spacing is 8 ft (2.4 m), and the
minimum flow rate is 0.65 cfm per ft2 (3.3 L/s per m2).
If a diffuser with a longer throw is selected, such as the “ar-
chitectural” diffuser (a square plaque in a deep back pan) data
shown in Figure 2, the range of airflows in much lower, and a
diffuser location that will result in acceptable performance
between 0.3 and 1.0 cfm/ft2 (1.5 and 5 L/s per m2) can be found.
One recently introduced architectural diffuser can be installed
in many perforated face diffuser back pans from below the
ceiling, reducing retrofit costs.
2. Smarter reheat. Reheat options for VAV terminals have
traditionally been either hot water coils, or multistep electric
heat. Often, the heating flow is constant volume, while the
cooling flow is VAV. With modern DDC, it is possible to pro-
vide “dual minimum” control at no additional cost with a
higher heating airflow than the cooling minimum. When re-
heating cooled primary air, an energy penalty exists, so the
most economical solution is to have the heating airflow set as
low as possible. This often results in high discharge tempera-
tures, very poor air distribution in the heating mode, ventila-
tion short-circuiting and temperature stratification as a result.
Modern electronics, however, allow for temperature-limited
proportional electric heat at a low premium cost over staged heat.
When used properly, a proportional heat controller can limit
discharge temperatures to within the Addendum n limits (<15°F
[<8°C] above room temperature). If further developed, a VAV con-
troller can increase the airflow on further demand for heat, mini-
Window
Nozzle
Diffuser
Windows
Nozzles
Diffusers
Figure 3 (left): Decoupling ventilation and heating. Figure 4 (right): Decoupling ventilation and cooling.
mizing the amount of reheat, and still providing acceptable ven-
tilation in the space. The changed airflow rates affect the diffuser
selection to ensure proper perimeter zone air distribution.
3. Decouple ventilation and heating. It may be desirable to
decouple the heating and cooling air supply to the room (Fig-
ure 3). One option is to use down-blow nozzles at the window,
with heated plenum air supplied from a heating only fan coil.
A parallel fan box controller on the single duct VAV terminal
used for cooling can control this fan coil. This strategy has
been used for more than 30 years, and is a proven and effective
method of heating a perimeter. Since the nozzles are not pro-
viding ventilation air, Standard 62’s heating limitations does
not cover them.
4. Decouple ventilation and cooling. In a similar manner, it
may be desirable to provide a separate ventilation system, with
conditioned room temperature 100% outside air (Figure 4). To
avoid unwanted jet collisions, the same jets described earlier
may be used against an interior corridor wall to supply venti-
lation air. This approach has been used as a retrofit in schools,
where ventilation rates can be fixed. The small (4 in. [0.1 m])
ducts can be easily threaded through building structures from
a corridor installed supply duct.
Summary
The office environment is always changing. New standards,
which will no doubt become codes, coupled with reduced loads
have changed the requirements for air distribution in the work-
place. To keep pace with these changes, new ways of looking
at diffuser selection is mandatory. At the same time, reduced
costs for digitally controlled circuits are allowing innovative
ways of managing the zone response to heating and cooling
needs. Many of these strategies can be as easily incorporated
into retrofit designs as in new construction. The opportunities
are there, if only we decide to act.
Daniel Int-Hout III, P.E., is the chief engineer for Krueger in
Richardson, Texas.
28
ASHRAE Journal ashrae.org
June 2004
n residential duct cleaning, home owners frequently make
purchasing decisions solely based on a price, without
understanding what that price includes. Quality control or
verification of the results varies by contractor. This article
describes the cleaning of metal ducts in smaller buildings,
which are located in heating climates in the northern U.S.
and Canada. The needs of air-conditioning ducts in the south-
ern U.S. are beyond the scope of this article.
balls,” then extracted by vacuum sys-
tems. The vacuums are portable models
with HEPA filters or more powerful truck-
mounted vacuums linked to the house
duct system by flexible ducting.
These cleaning techniques can result
in duct surfaces being brought back to
the proper standard of cleanliness. The
job’s quality depends more upon the
diligence of the cleaning contractors
than the specific equipment used.
Often following mechanical cleaning,
the ducts are chemically “fogged” to re-
duce any residual mold missed by the
mechanical cleaning. Biocides used in
ducting are either sanitizers or disinfec-
tants, and their use is controlled by regu-
latory agencies (the Environmental
Protection Agency in the U.S., and Health
Canada in that country).
NADCA states, “Before any san-
itizers are used, the system should
be thoroughly cleaned. It is critical that
any antimicrobial treatment used in
your system be EPA registered for the
intended use in HVAC systems.”1
Relative Costs
Duct cleaning costs are related to the
size of the system, and often are quoted
Cleaning Techniques (and Chemicals)
The National Air Duct Cleaners Associa-
tion (NADCA), recommends “source re-
moval” cleaning techniques. Source
removal means that the disturbed dust is
collected rather than redistributed.
Cleaning should result in all duct inte-
rior surfaces brought back to the origi-
nal shiny metal. Accumulated dust and
debris on surfaces is agitated through
brushes, compressed air, or “skipper
By Donald W. Fugler, P.E., Member ASHRAE
About the Author
Donald W. Fugler, P.E., is a senior researcher
in the Policy and Research Division of Canada
Mortgage and Housing Corporation, in Ottawa,
ON, Canada
I
The following article was published in ASHRAE Journal, June 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
June 2004
ASHRAE Journal
29
‘
as a base rate plus a charge per register. In the author’s experi-
ence, significant differences exist among contractors in the
thoroughness of the cleaning, and the cost for the service often
correlates with the work’s quality. For example, it is unlikely
that ducts will be spotless in response to an advertised duct
cleaning special of $100 to $200.
Conversely, few homeowners will contract for the $1,000
service deemed necessary in an EPA study. Average prices are
between these extremes. NADCA warns consumers against
contractors performing inexpensive and inadequate jobs. “If
you have knowledge of a practicing ‘blow-and-go’ air duct
cleaner, contact your local Better Business Bureau to report
the company, and your local, federal, and state elected offi-
cials to demand legislation.”1
Duct Cleaning Claims
Judging by claims made on the Internet or in print advertis-
ing, duct cleaning improves everything but your sex life. The
list of potential improvements include: better indoor air qual-
ity, lower heating and cooling costs, improved airflow, longer
service life for HVAC equipment, reduction in duct fire haz-
ards, reduced allergies and asthma, less need for house ducting
and vacuuming, less mold and mildew, and fewer migraines
(see sidebar). Regarding the validity of these claims, the EPA
says, “Do not hire duct cleaners who make sweeping claims
about the health benefits of duct cleaning—such claims are
unsubstantiated. Do not hire duct cleaners who recommend
duct cleaning as a routine part of your heating and cooling
system maintenance.”2
Residential Duct Cleaning Research
Claims made by the burgeoning residential duct cleaning
industry have prompted several research initiatives to exam-
ine the effectiveness of the cleaning. Some research has been
industry-sponsored and some by outside agencies. Results have
been mixed.
It is clear from the data that cleaning residential ducts results
in less dust in the ducts following the cleaning. Reductions of
more than 90% are common,3,4 and it is likely that most ducts
will have the less than 1 mg of dust per 100 cm2 (0.0328 oz/100
ft2) that NADCA specifies as a competent cleaning.
In the 1993 Canada Mortgage and Housing Corp. (CMHC)
study of 33 houses, 26 of 31 supply air ducts and 16 of 32 return
air ducts passed this standard (based on a single test) when the
cleaning was complete (Figure 1). This study used contractors
who were not aware that their cleaning job was being tested.
They were hired from phone book listings. This Montreal-area
testing showed that return air ducting had more than 10 times
higher dust concentration than the supply ducting, both before
and after cleaning. Return air ducting tends to be larger volume
with lower air velocity, allowing dust to settle. Supply ducting,
as well as having higher airflows to keep the dust in suspension,
usually is proceeded with a filter that removes some of the air-
borne particulate. In the CMHC study, 22 of 31 supply ducts
sampled passed the clearance standard before the duct cleaning
took place
In the EPA testing of nine houses, the duct cleaners knew
their work was being tested. Typically, in the EPA study, a full
duct cleaning job took 15 to 30 labor hours and included duct
’
Judging by claims made
on the Internet or in print
advertising, duct cleaning
improves everything but
your sex life.
30
ASHRAE Journal ashrae.org
June 2004
disassembly and hand wiping. The qual-
ity of work exceeded that of the con-
sumer-level response measured in the
CMHC duct cleaning study. The differ-
entiation between the measured return
air duct dust concentrations and those of
the supply air ducts were not as pro-
nounced, although there was still two to
five times more dust mass in the return
ducts as in the supply ducts.
Some of the ducting in the EPA study
was flex duct, which can trap more par-
ticulate than the smooth, galvanized
ducts generally found in the CMHC
study. Although better filtration at the
air handler helps keep supply ducts rela-
tively clean, it likely has little effect on
return duct deposits.
So, objective evidence exists that
cleaning ducts actually cleans ducts. How
about the other claims? Does duct clean-
ing lower the amount of particulate in
house air (and reduce the need for house
vacuuming)? From a theoretical perspec-
tive, this is unlikely.
dence of a performance increase, but may
actually result in increased energy use.
Does duct cleaning lead to a reduc-
tion of mold, bacteria, and other biologi-
cal contaminants? Both studies showed
a general reduction in the number of bio-
logical contaminants on duct surfaces,
particularly on ducts that had high lev-
els of contaminants prior to cleaning.
The CMHC study showed a trend to a
reduction in house airborne mold con-
centrations following cleaning, with the
caveat that the testing was not controlled
for outdoor mold concentrations. In 33
houses, some ducts were sprayed with
biocides and sanitizers, an action so un-
expected that the data on the practice
was not even recorded. (Sprays were tech-
nically illegal in Canada at that time be-
cause none had been approved for
residential ducting.) The current advice
from the EPA is, “These practices have
yet to be fully researched and you should
be fully informed before deciding to per-
mit the use of biocides or chemical treat-
ments in your air ducts.”2
A 1993 study of Texas homes5 showed
a far more significant reduction of air-
borne molds following duct cleaning and
“sanitation.” The lower indoor mold
counts trend persisted for several weeks
following the cleaning. The ducts in this
study had mold amplification sites, such
as improperly draining drip pans and
www.info.ims.ca/3256-40 or circle 40
Ducts accumulate dust, but they do not
create it. Ducts may redistribute dust onto
house surfaces, but a house with forced
air ducting intrinsically has no greater
tendency to high particulate levels than
one with hydronic floor heating, for ex-
ample. Both the CMHC and EPA studies
measured similar levels of indoor, air-
borne particulate before and after duct
cleaning. If changes exist, they are too
small to be significant in these studies
that have relatively small sample sizes.
Does duct cleaning improve airflow
and reduce energy consumption? Again,
the results are indeterminate in both stud-
ies. The CMHC study showed that the
same ducts had both lower and higher
airflows after cleaning, with a mean bias
to a tiny increase in duct flows. A
subsample of the CMHC study showed a
somewhat more consistent increase in
flows when furnace technicians thor-
oughly cleaned the furnace fan blades
and air-conditioning coils (if present).
The EPA study showed a more general
increase in flows but the “duct cleaning”
incorporated a thorough fan cleaning
plus repairs to duct leakage and detached
boots, so an increase in flows would be
expected. The CMHC houses showed no
significant change in fan energy con-
sumption, while the EPA study measured
an increase in furnace fan current in the
four houses monitored. This might be evi-
Many duct cleaners are not shy in promoting their services and in listing the advan-
tages of good duct cleaning. A Web search reveals some common claims. Significantly,
firms that cite EPA research or NADCA affiliation are apt to be more restrained in their
advertising. Some claims that probably would not be approved by NADCA are that duct
cleaning:
• Reduces housework,
• Reduces carcinogens … chicken pox … measles,
• Lowers insurance premiums,
• Reduces wear on upholstery, and
• Relieves migraines.
Other dubious claims include:
• “Improperly cleaned … ventilation systems allow microbes to bleed. This leads to a
host of serious medical problems including … tuberculosis;”
• “Each time the furnace or air conditioner is turned on, contaminates are spewed out
and circulated throughout your home;”
• “… disinfectant, which is hospital grade, meaning no chemicals whatsoever. It has a
99.9999% kill rate. It is less toxic than vinegar.”
(Doesn’t the last item make you wonder about the kill rate of eating pickles?)
Dubious Duct Cleaning Claims
Advertisement in the print edition
formerly in this space.
June 2004
ASHRAE Journal
31
were characterized as having, for example, “… fungal growth
on coils, plenum, and registers,” which generally would be
untrue for the heating ducts
sampled in Canadian climates
in 1993. The EPA study did
not include the use of bio-
cides and the airborne mold
data did not show a signifi-
cant trend one way or the other.
It is possible that broadcast
spraying of biocides in ducts
will reduce airborne molds to
some degree. A followup
CMHC study of residual bio-
cides in ducts following clean-
ing revealed relatively low
chemical concentrations in
the houses sampled.6 Due to a
lack of indoor guidelines for
the biocides used, it was impossible to estimate human health
effects.
The research, though somewhat skimpy, shows some trends.
Return ducts are dirtier than supply ducts. Duct cleaning re-
duces the amount of accumulated debris in ducting systems.
Some airflow improvements may ensue with duct cleaning, but
they could equally be due to furnace fan maintenance and duct
repair (or the so far unmeasured
effects of disturbing duct
dampers). Duct cleaning gen-
erally does not result in reduc-
tions of airborne particulate in
houses. Some indications ex-
ist that cleaning and biocides
can reduce indoor, airborne
mold concentrations for a pe-
riod of time, particularly in
houses where the ducts have
been a source of mold growth.
Current advice on the use of
biocides (disinfectants and
sanitizers) in ducts is very
mixed. Some companies and
franchises use them frequently
(others stay away from them). Research is needed, followed by
the certification of products and applications, if biocides are
shown to be safe and effective.
Where does that leave residential duct cleaning? What con-
ditions should prompt duct cleaning and how frequently should
600
500
400
300
200
100
0
Sample Houses
Before Cleaning
After Cleaning
Measured Dust (mg/100 cm2)
Figure 1: Dust in return air ducts in CMHC testing.
Advertisement in the print edition formerly in this space.
32
ASHRAE Journal ashrae.org
June 2004
it be undertaken? Looking at the advice available on three
Web sites, some common opinions emerge. NADCA
(www.nadca.com) advises “Frequency of cleaning depends on
several factors, not the least of which is the preference of the
home owner. Some of the things that may lead a home owner to
consider more frequent cleaning include: smokers in the house-
hold, pets that shed high amounts of hair and dander, water
contamination or damage to the home or HVAC system, resi-
dents with allergies or asthma who might benefit from a reduc-
tion in the amount of indoor air pollutants in the home’s HVAC
system, after home renovations or remodeling, and prior to
occupancy of a new home.”1
This advice is similar to that offered in the document on the
CMHC Web site (www.cmhc-schl.gc.ca) entitled “Should you
get your heating ducts cleaned.”7 The EPA site (www.epa.gov)
suggests that duct cleaning would be prudent if there is mold
present, if there is evidence of vermin, or if the ducts are
“clogged with excessive amounts of dust and debris.”2
Few indicators exist as to what level of contamination is
necessary to prompt cleaning. Personal discretion may be as
useful as any measurable criterion. On completion of the duct
cleaning, verification of the work is equally doubtful. Although
industry standard clearance testing exists, it is too expensive
for common residential applications. Some duct cleaners sug-
gest that visual access and inspection of all return ducts is
essential to show proper completion of the work.
One recent help is a cleaning standard from NADCA called
“Assessment, Cleaning, and Restoration of HVAC Systems”
(ACR 2002), which is recognized industry-wide. In addition,
NADCA has created three certification programs and two train-
ing programs for contractors to help educate and improve prac-
tices. You may want to verify whether the duct cleaning
contractors you choose are associated with a trade association.
References
1. National Air Duct Cleaners Association. 2004. www.nadca.com.
2. U.S. Environmental Protection Agency. 1997. “Should you have
the air ducts in your home cleaned?” www.epa.gov/iaq/pubs/
airduct.html.
3. Auger, Donnini and Nguyen Inc. 1993. “Efficiency of residential
duct cleaning.” Report for Canada Mortgage and Housing Corporation.
4. Kulp, R.N. 1997. “Update on EPA’s air duct cleaning research
activities.” Proceedings for Environment ’97.
5. Garrison. R.A., et al.1993. “Effect of heating-ventilation-air con-
ditioning system sanitation on airborne fungal populations in residen-
tial environments.” Annals of Allergy 71:548–556.
6. Figley, D.A. 1994. “Use of biocides by residential duct cleaners.”
Report for Canada Mortgage and Housing Corporation.
7. Canada Mortgage and Housing Corporation. 2004. “Should you
get your heating ducts cleaned?” www.cmhc-schl.gc.ca/en/burema/
gesein/abhose/abhose\_ce29.cfm.
Advertisement in the print edition formerly in this space.
S18
HVAC Retrofit | A Supplement to ASHRAE Journal
A
lthough preserving museum collections is vital, it is equally
important to consider the failure mechanisms of the
build- ings that house those collections. A combination of re-
search, survey, and experience with high-profile buildings at
the Smithsonian Institution has led to broadening the indoor
environmental guidelines. The new environmental guidelines
are 45% RH ±8% RH and 70°F (21°C) ±4oF (2°C).
By Marion F. Mecklenburg, Ph.D.; Charles S. Tumosa, Ph.D.; and Alan Pride
Buildings for exhibitions and public
spaces vary from 135,000 to 1,500,000
ft2 (12 500 to 140 000 m2). Renovating
these monumental buildings involves the
same principles and concepts as renovat-
ing smaller buildings, which includes
wall insulation, vapor barriers, and spe-
cial window treatments.1 Historic build-
ings, however, incorporate elaborate in-
terior design components are sometimes
an integral part of true masonry walls. In-
sulating those walls is difficult. Unfortu-
nately without wall insulation, high in-
door humidity in the winter can cause
moisture condensation problems. In other
cases, ornate ceilings cannot be covered
or lowered to provide space for air-condi-
tioning ducts. Consequently, renovating
and retrofitting large, historic buildings
sometimes requires rethinking the inte-
rior design criteria.
An Integrated Approach
Determining specific temperature and
relative humidity setpoints and allowable
fluctuations has caused rigorous, if not
The Smithsonian Institution maintains
16 museum complexes with 434 build-
ings that total more than 8 million ft2
(740 000 m2). Included in the complexes
are 62 major chiller plants, 178 major air
handlers, 21 steam stations (not count-
ing the steam purchased from the U.S.
General Services Administration), and 20
emergency generators that maintain en-
vironmental control of the museums. A
building automation system with 40,000
points monitors all systems.
Most people know that the Smithsonian
Institution houses some of the nation’s
most prized possessions. Fewer realize that
some of the major museum buildings have
their own historical value. These mid- to
late-19th century buildings were built for
other purposes and then retrofitted as
museums or galleries.
Preserving
Legacy
Buildings
Renwick Gallery circa 1860.
Photo courtesy of the Smithsonian Institution
The following article was published in ASHRAE Journal, June 2004. © Copyright 2004 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission of ASHRAE.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S19
Smithsonian Institution: A Monumental Retrofit
contentious, debate. At the Smithsonian, guidelines for new
buildings often were established at the time the buildings were
designed. Guidelines for older retrofitted buildings were es-
tablished largely by a consensus of recommendations from the
museum registrars and the conservation staff. Recommenda-
tions voiced by registrars largely reflected the need to accom-
modate loan requirements from other institutions rather than
technical considerations.
Over time, environmental guidelines tightened. If a recom-
mendation of 50% RH ±10% RH was satisfactory for a build-
ing initially, it later became 50% RH ±5% RH. As time went
on, even tighter environmental controls were recommended.
Hydrothermographic readings from the Renwick Gallery show
almost undetectable deviations from 50% RH year-round. Un-
doubtedly, tight relative humidity control is part of the reason
the gallery has the highest energy cost per square foot of all
buildings in the Smithsonian system.
Exhibition and Public Spaces Guidelines
The Smithsonian’s new envi-
ronmental guidelines of 45%
RH ±8% RH and 70°F (21°C)
±4°F (2°C) may not seem
significantly different
from other recom-
mendations. However, the differences are crucial. First, the
relative humidity setpoint has been lowered 5% RH from the
traditional 50% RH. Second, these recommendations allow,
without restriction, any point within the environmental box
formed between 37% RH and 53% RH and from 66°F (19°C)
to 74°F (23°C) for the vast majority of the collections. Ex-
ceptions exist.
No single environment can be recommended for the exten-
sive mineral collections of the Smithsonian. Other objects
are extremely fragile, and any environmental fluctuation
might be problematic. These objects are handled on a case-
by-case basis using special microclimate exhibition cases.
Microclimate cases are cost-effective ways to isolate spe-
A recently discov-
ered problem at
the Renwick Gal-
lery caused con-
densation behind
the backs of paint-
ings (see photo,
Page S20).
Photo courtesy of the Smithsonian Institution
S20
HVAC Retrofit | A Supplement to ASHRAE Journal
cific items rather than tightly controlling the entire exhibi-
tion or storage spaces.
Years of research into the biological, chemical, and mechani-
cal degradation mechanisms of materials and objects in the col-
lections2–6 influenced the decision to adopt the new guidelines.
In general, materials such as wood, ivory, hide glues, and some
paints traditionally considered exceptionally responsive to
changes in moisture content are actually considerably less ac-
tive if maximum relative humidity is kept to less than 70% RH.
Another factor was the need to establish performance bench-
marks for the building HVAC systems. Monitoring, trending,
and analyzing HVAC system performance can be used to de-
velop maintenance programs to anticipate failures and iden-
tify design, as well as operating and maintenance deficien-
cies. The amount of time when temperature and relative hu-
midity are within the desired band is tracked and trended
periodically. Out of service sensors can be identified.
Energy cost also is important. Occupancy codes require a
considerable amount of outside air for all of the buildings. On
a typical winter day (35°F [2°C] DB and 33°F [1°C] WB; 0.0035
lb/lb [3.5 g/kg] outdoors), conditioning ventilation air to 68°F
(20°C)/37% RH (0.0056 lb/lb [5.6 g/kg]) instead of 70°F (21°C)/
50% RH (0.0078 lb/lb [7.8 g/kg]) halves the humidification
load for ventilation air.
Finally, a comprehensive survey was conducted of envi-
ronments maintained by other major cultural centers in Eu-
rope and North America.7 An interesting finding was that not
all major museums adopted and maintained environments of
50% RH ±5% RH and 70°F (21°C) ±2°F (1°C). Many muse-
ums in cold climates successfully maintained environments
with much broader environmental allowances.
For example, the Canadian museum system probably has
the longest tradition of an integrated environment plan that
encompasses the needs of both the collections and the build-
ings. Early on, the Canadians recognized the adverse effects
that high interior moisture levels can have on buildings dur-
ing harsh winters. Some allow the RH levels to drop to 33%
RH on an intermittent basis. (The actual environmental guide-
lines for most collections from the National Gallery of Canada
allow temperatures to range from 65°F to 72°F (18°C to 22°C)
and the relative humidity to range with a sliding setpoint of
43% to 50% RH and a fluctuation of ±10% RH in a 24-
hour period.)8
One of the most important benefits of relaxing interior envi-
ronmental requirements of historic buildings is the resulting
flexibility in system design and installation during building
renovation and HVAC retrofit.
The Renwick Gallery
The Smithsonian’s Renwick Gallery primarily contains
decorative arts such as contemporary crafts, furniture, glass,
and ceramics. Built in 1859 by William Wilson Corcoran to
house the Corcoran Gallery of Art, it is an excellent example
of Second Empire style architecture. It was the first building
in Washington, D.C., designed specifically to exhibit art. The
architect, James Renwick Jr., also designed the Smithsonian
Castle. After serving as the U.S. Court of Claims for nearly 50
years, the building was turned over to the Smithsonian in the
mid-1960s.
Between 1967 and 1971, successive and extensive interior
and exterior restorations included an HVAC system to control
the interior environment at 50% RH with little allowable de-
Condensed moisture running down from behind a painting
hanging on the interior of the north wall of the Grand Salon
of the Renwick Gallery. The surface of the wall behind the
painting reached the dew point of the interior environment
of 70°F and 50% RH.
Photo courtesy of Ehrenkrantz Eckstut & Kuhn, Architects
Photo by Sarah Drumming, Smithsonian Institution
Inset: The Old Patent Office
Building. Top: The masonry
vaulted arches of the Old
Patent Office Building.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S21
back, this seems like a reasonable accommodation, but in 1998
serious objections still existed to any change in the relative
humidity from 50%. Thus, the condensation on the walls reoc-
curred in the winter of 2003–04.
The Renwick Gallery has a tightly controlled interior envi-
ronment. The Smithsonian inadvertently conducted a 30-year
experiment on the stability of paintings in close proximity to
the widely fluctuating environment of the stagnant air pockets
between the paintings and the wall. The backs of the paintings
were exposed to an environment of approximately 100% RH
as shown in Figure 1.
Summers in Washington have many days when the outside
temperature reaches 95°F (35°C). The inside surface of the
wall behind the paintings can easily heat up to 82°F (28°C).
With the interior environment controlled tightly to 70°F
(21°C)/50% RH (50°F [10°C] dew point), the relative humid-
ity of the stagnant air behind the paintings drops to approxi-
mately 35% RH.
Until the condensation incidents, the environmental con-
ditions behind the paintings went undetected. Once becom-
ing aware of the situation, it is easy to see that the backs of
paintings were exposed to annual RH swings between 35%
RH and 95% RH for more than 30 years. However, no damage
was reported to any painting. Probably, this is because each
painting has a backing board that likely buffered the effect
of the RH swings between the wall and the paintings. Never-
theless, the paintings experienced wide RH variations even
while the building interior spaces were controlled to 50%
RH. This is probably true for the vast majority of paintings
mounted on walls in museums and galleries.
Avoiding condensation and keeping the paintings in a more
stable environment is a two-step process. These steps include
viation. The Renwick Gallery was opened to the public in
1972 as the decorative arts gallery. The Grand Salon, with
4,300 ft2 (400 m2) of floor space and 40 ft (12 m) ceilings truly
conveys the concept of the traditional picture gallery.
This 34,600 ft2 (3200 m2) building is constructed mainly
of brick with walls as thick as 26 in. (66 cm) and an addi-
tional 16 in. (40 cm) of decorative concrete facing on some
portions of the building. Additional insulation and vapor
barriers for the exterior walls were considered either unnec-
essary or impractical. Eliminating the insulation was not
unreasonable. Such massive walls have some insulating value,
and winters in Washington generally are not excessively cold.
However, Washington can have bitter cold spells that last a
week or more. When this occurs, the interior surfaces of the
exterior walls become quite cold.
Cold walls alone did not cause difficulties. However, paint-
ings hanging on the walls provided enough insulation for the
interior wall surfaces to fall below the indoor dew point (ap-
proximately 50°F [10°C]) of the humidified building. The com-
bination of the cold wall surface, paintings insulating the wall,
and humidification to 50% RH caused significant amounts of
condensation behind many paintings in the Grand Salon. This
condensation occurred near or just below the interior surface
of the walls. The condition is illustrated in Figure 1, which
shows water from behind a painting. Condensation occurred
on the east, west, and north walls of the Grand Salon, which
were in full or partial shade for most of the day.9 This occurred
twice during two winters. The condensation was deep enough
to dissolve some of the plaster surface materials.11
The cost of repairing these massive walls is significant and
could have been avoided if the interior relative humidity had
been lowered to 40% RH (44°F [7°C]) dew point). Looking
Photo by Sarah Drumming, Smithsonian Institution
Photo by Kevin Guiffreda and Gary Johannsen, Smithsonian Institution
Finding space for ducts and pipes without disturbing the
architectural details of the interior spaces is a real engi-
neering challenge. An old chimney flue in the Old Patent
Office Building used as a conduit chase.
Corrosion in the roof system of the Arts and Industries
Building. High humidity and fire proofing salts in wood
spacers of the roofing insulation were largely respon-
sible for this corrosion.
S22
HVAC Retrofit | A Supplement to ASHRAE Journal
Photo by Kevin Guiffreda and Gary Johannsen, Smithsonian Institution
The north entrance of the Arts and Industries Building. This was the first building
constructed for exhibiting objects from the Smithsonian collection.
lowering the indoor relative humid-
ity in the winter and letting air circu-
late behind the paintings. Hanging
paintings so there is a clear space of
at least 1 in. (2 cm) behind smaller
paintings and up to 2 in. (5 cm) of
space behind larger paintings avoids
stagnant air pockets. With adequate
space for air circulation, neither the
paintings nor the walls experience
large relative humidity swings.
The Old Patent Office Building
The Old Patent Office Building was
originally designed by several differ-
ent architects during a 20-year period.
Because of this, the two wings of the
building are remarkably different in
design and appearance. The building
was seriously damaged by a fire in
1877. It was rebuilt in the 1880s.
The building has approximately
330,000 ft2 (30 600 m2) of floor area,
not counting a new auditorium be-
ing constructed below ground in the
central courtyard. It is a true masonry
building with vaulted arch construction on all of the lower
levels. During reconstruction after the fire, large areas of mez-
zanines were added to the building. These upper levels were
constructed of 1.5 in. (4 cm) thick slate tiles supported by 12
in. (30 cm) deep wrought iron I beams on 5 ft (1.5 m) centers.
The Smithsonian renovated the building in 1964–68 as the
home of the National Portrait Gallery and the National Collec-
tion of Fine Arts, now called the Smithsonian American Art
Museum. That renovation included installing a two-pipe, fan-
coil HVAC system. Each spring, the system was switched from
hot water to cold, and each fall the process was reversed. The
system maintained an exhibition space environment that was
about 40% to 45% RH on very cold winter days and around
50% to 55% RH in the summer. While there is a history of
intermittent condensation on the north walls, this is most likely
a result of the few times the old two-pipe, fan-coil HVAC sys-
tem could achieve 50% RH in the building during a cold win-
ter. Most of the time, the system kept the winter relative hu-
midity between 40% to 45% RH. Ironically, the old HVAC
system’s lack of capacity actually prevented condensation
damage to the interior surfaces of the north walls.
The Old Patent Office again is undergoing a massive renova-
tion and HVAC retrofit. The new HVAC system is a forced-air
system with four large central air-handling units and approxi-
mately 65 smaller units distributed throughout the building. The
smaller units provide refined control in localized spaces. Find-
ing space for ducts and pipes without disturbing the architectural
details of the interior spaces is a real engineering challenge. Some
spaces are not unlike the crypt of a gothic cathedral. Existing
wall chases and false walls will be used to install vertical ducts.
Figure 2 illustrates how old fireplace flues are used to run pipe.
As a result of the lessons learned from the Renwick Gallery,
the new environmental parameters of 45% RH ±8% RH and
70°F (21°C) ±4°F (2°C) are currently proposed for the Patent
Office Building. A moisture barrier will be applied, but no
insulation will be attached to the exterior wall. All the win-
dows will be the thermal type.
The Arts and Industries Building
The Arts and Industry Building was designed by architects
Cluss and Shultz and opened as the U.S. National Museum in
1881. This building has brick masonry construction through-
out with a roof supported by wrought iron pinned trusses. The
roof was covered with wrought-iron sheeting. To eliminate fire
hazards, no wood was allowed in the construction. The build-
ing has a total of 185,000 ft2 (17 200 m2) area, with 80,000 ft2
(7400 m2) of exhibition space. The ceilings are 30 to 40 ft (9 to
12 m) above the floor. The original wrought iron trusses and
iron roofing panels of the building’s central rotunda and four
major wings are visible from the ground level.
The Arts and Industry Building underwent a major renova-
tion in the 1970s to restore the building to its original 19th
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S23
century condition except that an HVAC system was added to
control the interior environment. During this restoration, 2
in. by 4 in. (5 cm by 10 cm) wood spacer blocks and fiber-
glass insulation were installed over the original iron roof
sheeting. A second roof of lead coated copper sheeting was
applied over the new insulation. The wood spacer blocks were
treated with fireproofing salts, which consisted of a mixture
of ammonium sulfate, ammonium dihydrogen phosphate, and
boric acid. No vapor barrier was installed.
The building experienced significant envelope degrada-
tion. In winter, water vapor migrated up into the wood and
fiberglass insulation layer and condensed, saturating the wood
and the fiberglass insulation. Then summer temperatures
drove moisture out of the insulation. Relative humidity in
the insulation layer reached around 80%, and the fireproof-
ing salts caused water vapor to deliquesce onto the wood.
A salt solution literally rained down inside the building.10
The salts also accelerated corrosion of the iron materials,
and flakes of rusted iron started falling from the ceiling 30
to 40 ft (9 to 12 m) above. Figure 3 shows the degree of
corrosion in the roof structure. These issues coupled with
additional structural concerns, prompted the recent closing
of the building.
Adding insulation to the roof of the Arts and Industry Build-
ing was an attempt to maintain a controlled interior environ-
ment. The insulation failure leaked enough heat to melt snow
off the roof and may have saved the building from structural
collapse during the severe winter of 2002–03. The design of
the Baltimore and Ohio Railroad Museum in nearby Balti-
more, was almost identical to the rotunda of the Arts and
Industry Building. During that winter, the roof of the rotunda
of the B&O Railroad Museum collapsed from 23 in. (58 cm)
of accumulated snow.
Controlling interior environments is not often associated
with maintaining structural integrity, but the two can be re-
lated in old buildings. When considering retrofitting an older
building for exhibition purposes, it is important to consider
what types of objects and resulting environmental require-
ments the building can accommodate. In the Arts and Indus-
try Building, maintaining high relative humidity to protect
display objects damaged the building. A variety of museum
objects such as machinery, historic tools and trains can be
safely displayed in lower winter relative humidity and the
building would have easily accommodated this environment.
Summary
Preserving cultural and natural history collections and the
buildings that contain them requires an integrated approach
to indoor temperature and RH requirements. Research has
shown no single environment satisfies requirements for all
objects. However, the requirements for the buildings and the
majority of collections fall within a fairly wide and sustain-
able set of conditions. Collections or items that require tighter
control can be maintained within controlled microclimates.
Adopting an integrated approach that considers the needs
of the building shell along with the needs of the collection
can reduce degradation of the collections and in the build-
ings. It also establishes the importance of monitoring the
reliability and effectiveness of the building systems that
maintain the environmental conditions. Besides helping pre-
serve buildings that are part of the nation’s history, a more
flexible approach to indoor environmental control lowers
costs for initial construction or retrofit, reduces energy costs,
and saves maintenance costs for replacing windows, façades,
and related structural elements.
References
1. Park, S.C. 1991. “Heating, ventilation, and cooling historic build-
ings: problems and recommended approaches.” Preservation Briefs 24,
U.S. Department of the Interior, National Park Service, Cultural Re-
sources, Washington, D.C.
2. Erhardt, D., M.F. Mecklenburg, C.S. Tumosa, and M.H.
McCormick-Goodhart. 1997. “The determination of appropriate mu-
seum environments.” The Interface Between Science and Conservation
conference, British Museum Occasional Paper Number 116, London,
153–163.
3. Erhardt, D. and M.F. Mecklenburg. 1994. “Relative humidity re-
examined.” IIC Ottawa Congress, A. Roy and P. Smith eds., Preventive
Conservation Practice, Theory and Research, IIC, London 32–38.
4. Mecklenburg, M.F., C.S. Tumosa and M.H. McCormick-Goodhart.
1995. “A general model relating externally applied forces to environ-
mentally induced stresses in materials.” Art and Archaeology IV, 352:
285-292 (1995).
5. Mecklenburg, M.F., C.S. Tumosa and N. Wyplosz. 1995. “The
effects of relative humidity on the structural response of selected wood
samples in the cross grain direction.” Art and Archaeology IV 352:305–
324.
6. Mecklenburg, M.F., M. McCormick-Goodhart, and C.S. Tumosa.
1994. “Investigation into the deterioration of paintings and photographs
using computerized modeling of stress development.” Journal of the
American Institute of Conservation 55(2):153–170.
7. A Study of Environmental Facility Conditions in Museums. 2003.
Prepared for the Smithsonian Institution, Office of Facilities Reliability
by Plexus Scientific Corporation.
8. 2000. “Environmental Guidelines for Loan of Objects from the
National Gallery of Canada.”
9. Ehrenkrantz, Eckstut, & Kuhn Architects. 1998. “Study and feasi-
bility study for improvements to the grand salon.” Report for the
Smithsonian Institution, Renwick Gallery, Washington, D.C.
10. Padfield, T., D. Erhardt and W. Hopwood. 1980–81. “The A&I
Roof.” Internal Report for the Smithsonian Institution, Washington,
D.C. CAL Report 3366.
11. Elovitz, K.M. 1999. “Understanding what humidity does and
why.” ASHRAE Journal 41(4):84–90.
Marion F. Mecklenburg, Ph.D., is a senior research scientist
at the Smithsonian Institution, Washington, D.C. Charles S.
Tumosa, Ph.D., is a senior research chemist at the Smithsonian
Institution. Alan Pride is the associate director of the Office of
Facilities Reliability at the Smithsonian Institution.
42
ASHRAE Journal ashrae.org
June 2004
Radiant Ceiling Cooling
By John Dieckmann, Member ASHRAE, Kurt W. Roth, Ph.D., Associate Member ASHRAE, and
James Brodrick, Ph.D., Member ASHRAE
B
This is the 15th article covering one of several energy-sav-
ing technologies evaluated in a recent U.S. Department of
Energy report. The complete report is at www.eren.doe.gov/
buildings/documents.
uildings with radiant ceiling cooling systems, also known
as “chilled beam” systems, incorporate pipes in the ceil-
ings through which chilled water flows. The pipes lie close
to the ceiling surfaces or in panels, and they cool the room via
natural convection and radiation heat transfer (Figure 1).
Although the technology has existed for more than 50 years,
it has had problems in the past.
Condensation of moisture on
the cooled surfaces sometimes
damaged ceiling materials
(e.g., plaster) and created con-
ditions favorable to biologi-
cal growth.
As noted by Mumma,1 cur-
rent systems usually require
dedicated outdoor air systems
(DOAS) and tight building en-
velopes to manage humidity.
Most commercial buildings
avoid condensation on the
chilled panels by using a separate system to maintain the dew
point of the indoor air below the panel temperature. Ventila-
tion makeup air is the predominant source of peak humidity
load in most buildings. Consequently, humidity loads can be
handled separately from the chilled ceiling by dehumidifying
the makeup air before it enters the space (with enough extra
humidity removal to address internal moisture sources).
Mumma2 reports that with a good base dewpoint control, the
chilled panels can manage temporary increases in local mois-
ture loads without condensation formation.
A radiant ceiling cooling system delivers sensible cooling
directly to spaces, which de-couples maximum air delivery
from the cooling load. Radiation and natural-convection heat
transfer each account for about half of the approximately 50
Btu/ft2 (150 W/m2) cooling capacity of passive radiant ceiling
panels.3,4 At these heat transfer rates, radiant ceiling panels can
meet peak sensible loads with about one-third of the ceiling
area covered by cooled panels (for a cooling load of 16
Btu/h · ft2 [50 W/m2]). Active chilled beam units that use recir-
culated room airflow induced by the ventilation makeup air
supply can supply up to 79 Btu/h · ft2 (250 W/m2). Each unit
can be controlled separately, which simplifies zoning.5
Energy Savings Potential
Radiant ceiling cooling reduces HVAC energy consump-
tion in several ways. In space cooling mode, energy savings
accrue from delivering higher chilled water temperatures (Tcw)
to the radiant ceiling panels to meet sensible loads, e.g., from
Tcw=50°F6 to 61°F7 (10°C to 16°C) compared to 40°F to 45°F
(4°C to 7°C) for conventional systems. This, in turn, allows the
chiller evaporator temperature to rise and improves cycle effi-
ciency. Radiant ceilings also reduce the heat dissipated by
ventilation fans within the
conditioned space (discussed
later) and the outdoor air (OA)
volumes that require cooling.
Radiation heat transfer di-
rectly cools the occupants,
which may allow slightly
higher building air tempera-
tures, decreasing building
cooling loads. Radiant ceil-
ings used with a DOAS, how-
ever, generally preclude
economizer operation, as
most of these systems do not
include additional ventilation capacity. Overall, radiant ceil-
ings reduce cooling energy by 15% to 20%.8
The combination of radiant ceiling with a DOAS also re-
duces air moving power by moving only the air required for
ventilation (typically 25% to 30% of the airflow rate required
for peak cooling loads in an all-air system). If the ducts of this
DOAS design are matched to this reduced, but constant, flow
requirement, blower power does not decrease at periods of low
load, as in the case with VAV. However, a DOAS can meet
ANSI/ASHRAE Standard 62 ventilation requirements with less
ventilation airflow due to its inherent precision in delivering
required ventilation flows in the aggregate and to individual
zones in the building. An analysis comparing the energy con-
sumption of a conventional VAV system with a radiant ceiling
with DOAS found that, for a small office building in a Mid-
Atlantic state, the radiant ceiling with DOAS could realize
annual blower-power savings on the order of 25%, with greater
savings in warmer climates.8
In space heating mode, the DOAS saves energy by reducing
the ventilation airflow due to its inherent precision in delivering
Standard
Suspended Ceiling
Chilled Ceiling Panels
Radiation Heat Transfer From Surfaces
and Objects in the Space (Typ.)
Dehumidification
Ventilation
Makeup Air
Ventilation Makeup
Air Supply Duct
Natural Convection
(Typ.)
Figure 1:
Copyright 2004, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. This
posting is by permission from ASHRAE Journal. This article may not be copied nor distributed in either
paper or digital form without ASHRAE's permission. Contact ASHRAE at www.ashrae.org
June 2004
ASHRAE Journal
43
required ventilation flows. Simulations show that OA typically
accounts for 50% to 60% of the space heating load. The DOAS
enables approximately a 20% reduction in OA volume, which
decreases space-heating energy consumption by roughly 10%.8
Taken together, these results generally agree with the build-
ing simulations by Stetiu,4 who estimated HVAC savings in cold,
moist areas to be 17% to 42%, and an average savings of 30% in
warm, dry areas. Mumma1 reported similar energy savings (a
23% decrease in HVAC energy expenses) for an office building
in Philadelphia. On a national basis, radiant ceilings, used in
combination with a DOAS, could reduce commercial building
HVAC energy consumption by about 0.6 quads relative to VAV
systems. Relative to a DOAS with a sensible-only VAV system,
radiant ceilings realize more modest savings of about 0.2 quads.
Market Factors
In new construction, the installed costs of radiant ceiling
with a DOAS with enthalpy recovery appear to be similar to
conventional VAV systems. However, this depends on using
other system components: if the system requires separate ra-
diant heating systems, the radiant ceiling costs substantially
more than an all-air system. For new buildings, Mumma1 pos-
its that a radiant ceiling with a DOAS (with sensible and en-
thalpy transfer devices) costs less to construct than a VAV-based
system. One chilled-beam manufacturer quoted a system price
of 2% more than a VAV system, with large cost reductions for
ducts and fan equipment.9 This parallels the findings of
Springer.6 It is not completely clear, however, if cooling pan-
els would cost less than a sensible-only VAV plus DOAS (as
advocated by Coad10). The reduced space required by radiant
ceilings (for mechanical equipment and ductwork) translates
into an effective cost reduction by increasing the amount of
usable space.11
Other issues besides first cost appear to impede greater use of
radiant ceilings. Many HVAC system designers and contractors
are unfamiliar with the radiant ceiling approach and often be-
lieve it costs more than other systems. The installation of a radi-
ant ceiling also has architectural implications, necessitating
early communication on a project between architects and HVAC
system designers. Past problems involving condensation (and
resulting moisture) due to higher infiltration levels in older
buildings and untreated OA also inhibit present use of radiant
ceiling cooling.
References
1. Mumma, S.A. 2001. “Ceiling panel cooling systems.” ASHRAE
Journal 11:28-32. www.doas.psu.edu/papers.html.
2. Mumma, S.A. 2001. “Dedicated outdoor air in parallel with chilled
ceiling system.” Engineered Systems 11:56-66. www.doas.psu.edu/
papers.html.
3. Frenger Cooling. 2001. Multi Service Chilled Beams Product
Information. www.buildingdesign.co.uk/mech/frenger2/frenger2.htm
4. Stetiu, C. 1997. “Radiant cooling in U.S. office buildings: towards
eliminating the perception of climate-imposed barriers.” Doctoral Dis-
sertation, Energy and Resources Group, University of California at
Berkeley, May. http://epb1.lbl.gov/EPB/thermal/dissertation.html .
5. Dedanco. 2001. Active Chilled Beam Documentation/FAQ.
www.dadanco.com.au .
6. Feustel, H. 2001. IES International Energy Studies, Inc. “Hy-
dronic Radiant Cooling.”
6. Springer, D. 2001. Personal Communication, Davis Energy Group.
8. TIAX. 2002. “Energy consumption characteristics of commercial
building HVAC systems — Volume III: energy savings potential.” Fi-
nal Report to US Department of Energy, Office of Building Technolo-
gies, July. www.tiax.biz/aboutus/pdfs/HVAC3-FinalReport.pdf .
9. Petrovic, V.M. 2001. Personal Communication, Dedanco.
10. Coad, W.J. 1999. “Conditioning ventilation air for improved perfor-
mance and air quality.” Heating Piping and Air Conditioning 9:49-56.
11. Energy Design Resources. 2001. Design Brief: “Radiant Cool-
ing” Final Draft, prepared by Financial Times Energy, Inc.
John Dieckmann is a principal at the HVAC and Refrigera-
tion Technology sector of TIAX, Cambridge, Mass. Kurt W. Roth,
Ph.D., is a senior technologist with TIAX. James Brodrick, Ph.D.,
is a project manager, Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
Advertisement in the print edition formerly in this space.
S4
HVAC Retrofit | A Supplement to ASHRAE Journal
By Mark Hydeman, P.E., Member ASHRAE
O
ver the past, decade my firm has assisted a variety of cli-
ents (both public and private) to retrofit existing pneumatic
or hybrid pneumatic/legacy direct digital control (DDC) sys-
tems to state-of-the-art DDC. The scope of these projects usu-
ally is limited to the central equipment and lighting, excluding
zone controls. Clients often are lured by dreams of energy effi-
ciency, vendor independence, faster control response and in-
tuitive Web-based interfaces that expose the inner workings of
their buildings. Is it possible to meet such high expectations?
The answer is a resounding “maybe.”
DDC retrofits are expensive. A central
system upgrade runs roughly $0.50/ft2
($5/m2) for HVAC systems and another
$0.50/ft2 ($5/m2) for zone lighting con-
The success of a project is linked to
several key factors:
• Setting realistic expectations for
your client;
• Finding local control representation
that is committed to doing a good job.
A great contractor with a mediocre
product is much better than a bad
contractor with a state-of-the-
art product;
• Writing a clear and detailed
specification and ensuring the
contractor holds to it; and
• Making sure that the contractor
performs through a rigorous
submittal review and formal
performance verification process.
Key Factors to Success
The following article was published in ASHRAE Journal, June 2004. © Copyright 2004 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission of ASHRAE.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S5
‘
’
trols.\* Going to the zone level adds another $1,000 to $2,000
per zone (as much as $2/ft2 [$22/m2]). For that cost, tangible
benefits must be shown to the owner. Typically, two major cat-
egories of issues drive owners to upgrade their control systems:
operations and maintenance issues and expanded features.
Other issues that drive DDC upgrades include:
• Improved comfort;
• Outdated equipment;
• Limited parts availability;
• Poor support;
• System and control problems;
• Energy savings;
• Graphical interface;
• Web or remote interface;
• Graphical programming;
• Lighting controls;
• Tenant override and billing;
• Ability to expand to DDC at the zone level in the future;
• Trending (data access); and
• Alarming.
Although reducing energy costs as part of a DDC upgrade is
possible, rarely are enough savings generated to justify the
costs of the system. The retrofit has to provide the right amount
of these qualitative benefits to make it worthwhile.
Retrofit Stages
A typical retrofit goes through six stages of planning and
implementation.
Stage 1: Early Planning. In the early stages of the retrofit it
is important to sit down with the owner (or manager) and build-
ing engineers to discuss what their goals are for the retrofit,
the scope of the project and the long term plans for the facil-
ity. The purpose of these discussions is to develop the criteria
and budget for the new control system. It is also important to
identify if there are any operational deficiencies that should
be addressed in addition to the controls upgrade. It is quite
common to have mechanical upgrades lumped together with
the controls retrofit such as adding variable speed drives to
the cooling tower fans, repairing an air-side economizer or
fixing ductwork to a rogue zone.
From the wish list of attributes, first separate them into
sublists:
• Items that are part of the base bid;
• Items that should be included as additive or deductive
alternates;
• Items that should be tabled for future retrofits; and
• Items that should not be considered.
This is an iterative process that requires both judgment and
diplomacy. A typical plant operator will have a wish list that is
larger than the owner's budget. Typically they will also have a
stack of project proposals which may or may not be relevant to
the owner's needs. It is the engineer's job to bring order to this
constellation of competing desires and objectives.
In addition to operator and owner interviews it is also useful
to review any consultant reports or proposals that the owner
(or operator) has received. It is also very helpful to interview
the existing control vendor about the operation of the existing
system and any improvements that they have thought about.
Except for cases where there have been problems with the
existing vendor's performance, or their current products can-
not meet the desired features, the existing vendor should be
part of the bid list. In any event you should maintain a good
relationship with the existing vendor because they can be a
tremendous help in determining the scope of the existing con-
trol system.
You should locate copies of the following documentation, if
possible:
• A current set of mechanical drawings that covers the equip-
ment and systems that are part of the controls scope;
• A current set of control drawings;
• A list of the current DDC points (if applicable); and
• The current control sequences (sometimes these are on the
drawings).
The first deliverable of the retrofit should be a narrative that
describes the goals of the retrofit, details the scope of the project
\*Note these costs depend on the complexity of the mechanical systems and the
size of the individual lighting zones. Projects with complex systems such as ice-har-
vesters or individual lighting zones for each private office could run significantly higher.
Clients often are lured by dreams of energy efficiency,
vendor independence, faster control response and in-
tuitive Web-based interfaces that expose the inner
workings of their buildings. Is it possible to meet such
high expectations? The answer is a resounding “maybe.”
S6
HVAC Retrofit | A Supplement to ASHRAE Journal
and identifies any alternatives or unit prices that will be part
of the bid package. You should also establish the project
timeline and shortlist the vendors (three or four) that you rec-
ommend inviting to bid. This document is an important com-
munication piece with the owner and operator. On getting their
approval (after responding to any comments) you are ready to
tackle the bid specification.
Stage 2: Development of a Bid Specification. The bid speci-
fication provides a basis for contractor pricing and details the
performance requirements of the contractor and system. The
bid specification also provides bid forms for comparing bids
on an equivalent basis. Two resources exist for developing a
solid bid specification. ASHRAE Guide-
line 13-2000, Specifying Direct Digi-
tal Control Systems, is a great resource
for development of DDC specifications.
In addition, an automated controls
specification development system is
available at www.ctrlspecbuilder.com.
This automated system is based on
ASHRAE Guideline 13 and built
around the BACnet® protocol. It should
be used with caution since it was devel-
oped by a specific manufacturer.
It is beyond the scope of this article
to detail all of the requirements for a thorough bid specifica-
tion. However, at minimum it should contain the following
sections (see inset).
Our firm typically includes existing mechanical and/or con-
trol drawings in the bid package. However, we do not create new
control schematics, control architecture or panel drawings as
these are vendor specific and are done independently by the
winning bidder. A thorough specification with oversight and
review is sufficient to achieve a quality job.
This makes it essential to impress to the vendors, prior to the
bid, your intention to hold them to the specification. The un-
fortunate truth is that most control systems are poorly speci-
fied leaving the contractor too much leeway to do as little as
required. Making sure that vendors read the specification is a
challenge as few engineers take the time to write a precise
control specification. Far fewer take the time to hold the con-
tractor to the specification.
At one site, an engineer had listed a flow meter in the points
list and failed to call for its use in the sequences of operation.
The result was that the client received (and paid for) an in-
stalled flow meter that was not wired to the control system and
could not be trended or used in control sequences.
At another site, the contractor placed an outside air tempera-
ture sensor on the roof without a radiation shield. He had taken
the time to hide it on the bottom side of a pipe. But, late in the
afternoon the air-side economizers shut off because of false
high temperature readings.
At a data center, a controls contractor
installed a wet-bulb sensor in a system
that used wet-bulb reset for the cooling
towers. The sensor was so far out of cali-
bration that the towers shut down be-
cause the wet-bulb reading was too high.
They nearly lost control of the data cen-
ter. Unfortunately, the controls industry
is rife with stories such as these, and over-
sight is crucial. Controls are the Achil-
les’ heel of our mechanical system’s per-
formance — one minor slip will waste
energy and can cause systems to fail.
In a typical job, there are three opportunities to provide the
required oversight: during submittal review; on job walkthroughs
and during trend reviews. Each of these is talked about in the
following sections.
Stage 3: Contractor Selection. As mentioned previously,
the quality of the contractors and their relationship to the cli-
ent is as important (if not more) than the system that they in-
stall. Contractors on the short list should be selected for their
experience at similar projects, relationships (if any) that they
have with the customer, for the depth of their local representa-
tion and for the product they represent.
Ideally, enough contractors are needed to provide price
competition, but not so many as to make the process burden-
some. Our firm typically selects three or four. As previously
mentioned, we almost always include the existing contractor
Project scope
Proposals
Submittal requirements
Hardware and installation requirements
Overall system performance criteria
Software requirements
Points lists
Sequences of operation
Training
Commissioning (if applicable)
Trending/performance verification
Bid forms including alternates and unit prices
Bid Specification Checklist
@@@@@@@@@@@@
On several of our projects, a primary driver for the DDC retrofit
was the desire for centralized, intelligent alarms. Modern DDC
systems can provide text-based alarming via e-mail, phone or
pager. Furthermore, the new systems can cascade critical alarms
if they are not acknowledged within a preset time, allowing the
system to automatically alert one individual after another until
someone acknowledges the alarm.
In sharp contrast, several of our projects with legacy DDC
systems cannot issue central alarms. To find out that a device is
in alarm, the operator must page down through a text-based
interface to the page that has the controller with the device in
alarm. For facilities with critical equipment (such as data centers),
this has been a primary motive to retrofit the controls.
Other examples include:
• A central plant serving 23 state buildings could no longer
obtain parts for an outmoded DDC system that ran on an OS/2
platform.
• An owner-occupied campus for a high-tech company needed
centralized alarming and integrated demand shed signals.
• At a multi-tenant high-rise, the motivation was centralized
alarming together with the desire to track and bill tenants for
after-hours usage.
Motivations to Retrofit
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S7
The items to look for in control submit-
tals include:
• Review of the control hardware;
• Review of the control system draw-
ings, device list and architecture; and
• Review of the control programming
prior to installation in the controllers.
The control hardware includes: the
controllers; the operator’s workstation;
unless a compelling reason exists to ex-
clude them.
The content of the bid proposals should
be detailed in the bid specification. A typi-
cal project has the following elements: bid
forms; construction schedule; system ar-
chitecture; sample trend file; sample pro-
gramming file; resumes of key personnel;
service contract details; and exceptions
(if any).
Upon receipt of bids, we typically in-
terview each contractor still in the run-
ning and have them walk us through the
job describing the proposed system ar-
chitecture, how it serves the scope of the
current project, and how it can be ex-
panded in the future (if required). In some
cases, we ask them to mock up one or
more sequences and demonstrate their
software interface and programming.
In our projects, bids typically are
evaluated using a matrix that includes
scores for a variety of hard and soft fac-
tors. These include price, depth of repre-
sentation in the local area, experience
with similar facilities, experience of the
individuals assigned to this project, ease
of use of their software and other criteria
preselected with the owner. Table 1 shows
part of an example matrix comparing two
bids. The leftmost column has the crite-
ria previously discussed. The second col-
umn is the weight (importance) associ-
ated with the criteria. We always make
these weights add up to 100 because it
forces the team (owner and engineer) to
prioritize the items that really matter.
Each vendor’s bid is evaluated in two
columns. The first describes how the ven-
dor performed under the criteria. The sec-
ond is the score on a scale of 1 to 10 (10 is
the best of the contractors for that criteria).
The final score for each contractor is the
sum of the weights times the individual
contractor’s rank for all of the criteria. For
example, Vendor 1 got 10 (rank) times 15
(weight) or 150 points for the first criteria.
The vendor with the highest score wins.
Stage 4: Submittal Review. As men-
tioned at the beginning, submittal review,
construction administration and perfor-
mance verification are key components
of quality assurance for a control project.
control devices like valves and damp-
ers; sensors; transducers; transmitters;
gateways (if necessary); lighting panels
(if part of the retrofit); and network de-
vices like routers and hubs. Items to look
for include thermostat features, (such as
display setpoint adjustment and after
hours button), sensor accuracy, radiation
shields on the OSA sensors, controller
Advertisement in the print edition formerly in this space.
S8
HVAC Retrofit | A Supplement to ASHRAE Journal
A/D resolution (bits), controller memory and backup power,
feedback controls on the actuators, valve CVs, damper blade
types and seals and actuator shutoff ratings.
The engineer should spend a fair amount of time reviewing
the control drawings, device list and system architecture. Walk
through each system to ensure all of the desired points and
devices are properly identified. In the panel drawings, ensure
each controlled device and signal (such as pump variable speed
drive and pressure sensor) are wired to the same controller.
In the system architecture drawing, ensure that a reasonable
number of high-level controllers† are provided to limit the num-
ber of low-level controllers per communication branch (most
systems can address up to 250 controllers, but 100 or less are
usually recommended to prevent network overload). This is also
the first time to see the point naming convention proposed by
the contractor. At minimum, each point needs to be identified
by part of the system and the device to which it is tied.
Also, if the DDC system is interlocked with a fire/life safety
control system, make sure these interlocks are clearly docu-
mented on the drawings. Similarly, the drawings need to show
existing pneumatic actuators and devices (like signal selec-
tors) that are tied to the DDC system. All of the information
needed to troubleshoot the DDC system must be on a single
set of drawings.
Our firm always reviews the control programming before it
is installed in the field. In every case where we reviewed the
programming, we caught problems or determined a cleaner
way to write the code. Figure 1 shows an example section of
code for an air-side economizer on a built-up DX unit. As high-
lighted on this screen capture, three problems were noted:
1. The economizer was not controlled to the unit discharge
supply air temperature (SAT) but the economizer mixed air
temperature (MAT). Because of this the economizer could not
be sequenced with the compressors as the first stage of cooling
(a requirement of ANSI/ASHRAE/IESNA Standard 90.1-2001).
2. The economizer setpoint was to be the reset supply air
temperature setpoint for the DX unit. As shown in this figure it
was fixed at 60°F (16°C).
3. The economizer high limit control was supposed to com-
pare the return air dry-bulb temperature against the outside air
dry-bulb temperature. The block circled caused the econo-
mizer to be disabled (at minimum position) whenever the out-
side air temperature was above 68°F (20°C).
Differences between the control logic and sequences are
common due to a number of issues including inexperience of
the control technician, inability to understand the sequences
as written, failure to read the sequences carefully and the con-
trol contractor finding a better way of solving the problem.
Reviewing the programming ensures that the logic is properly
executed and presents the opportunity of learning new ways
of solving the problem. In addition to catching errors in logic,
reviewing the programming also allows functional issues to be
caught such as setpoints that are hardwired as attributes of
programming blocks and, therefore, not easily accessible from
the user interface.
Where the contractor uses a graphical programming package
such as the one shown in Figure 1, some aspects of the program
may be hidden from view as they are set as attributes to a con-
trol block. Examples include delays on make-or-break. equa-
tions in programmable blocks and averaging of an input sig-
nal. In general, we ask the contractor to provide a copy of the
programming software to facilitate our review of their program.
Stage 5: Construction Administration. During the construc-
tion phase of the project, it is important to perform spot checks
and limited functional tests. Examples of spot checks include
verifying the accuracy of a sensor’s reading in the energy man-
agement control system (EMCS) using a calibrated reference;
checking the gains on the PI loops to make sure that they have
been tuned (i.e., they are not all the same); review of the physi-
Figure 1 (left): Control programming for air-side economizer. Figure 2 (right): Trend review of garage exhaust fan.
Economizer is controlling the MAT to a fixed setpoint of 60°F.
There should be no fixed lockout temperature.
45
40
35
30
25
20
15
10
5
0
Max CO (PPM)
High
Low
Off
Setpoint (35 PPM)
12 a.m.
12 p.m.
12 a.m.
12 p.m.
12 a.m.
Aug. 26
Aug. 27
Fan Mode
COGSF1MAX
GSF1MODE
† Primary or advanced application specific controllers that typically communicate
peer to peer on high speed backbones like ARCNET or Ethernet.
HVAC Retrofit | A Supplement to ASHRAE Journal
June 2004
S9
Table 1: Example of a contractor selection matrix used in scoring competing vendors for a retrofit project.
Item
First Costs (Base Price and
Alt. 1, 2, & 3)
Schedule (Base Price and
Alt. 1, 2, & 3)
First Costs Lighting
With Construction in
2004 (Alt. 4)
Interoperability
Training
Reliability
Service
Future Expansion (e.g.,
addition of DDC to the Zone
Level)
Weight
15
14
10
1
8
10
5
7
Vendor 1
$XXX. This includes permits and
anticipated overtime. They still exclude
“premium costs associated with any
mandatory overtime effort.”
Can complete the work by Dec. 31, 2002 if
we start on or about Sept. 9.
$XXX plus escalation for parts and labor for
installation in 2004.
Not Applicable, Proprietary System
Unknown
The programming is distributed.
They did not offer any service contracts as
they feel that this is unnecessary. They will
provide replacement parts at XX% of list
price.
Would require addition of an Ethernet
backbone and several global controllers.
Rank
10
10
10
0
10
10
5
9
Vendor 2
$YYY. This also includes permits and
anticipated overtime. This does not
include the ~$ZZZ for the subrogation
clause in the contract.
Can complete the work by Dec. 31, 2002 if
we start on or about Sept. 9.
$YYY plus escalation for parts and labor.
They are renegotiating with their union in
June 2003 and are willing to stipulate the
labor escalation based on the ratio of
present and renegotiated labor rates.
Being a BACnet® system allows for third-
party lighting controllers to be integrated
into the interface. This provides the option
to bid in 2004 for competitive pricing.
They have courses both in town and at the
factory. They will provide PDF course
materials for free.
The programming is distributed.
They provided a long-term service
agreement for three years. Parts will be
provided at YY% of list price.
Would require additional global
controllers.
Rank
8
10
9
10
10
10
7
10
cal installation for compliance with the specification and codes
(e.g., access clearances in front of variable speed drives); and
slope and offset for analog points (indicating that they have
indeed been calibrated).
Functional tests allow you to test reaction of the control
system to events that you might not pick up in the perfor-
mance review that follows. Important ones include: manually
shutting down a controller or piece of equipment and watch-
ing the system’s response; testing critical alarms by simulating
contact closure; pushing the system to extremes of heating or
cooling by overriding setpoints; and powering down the sys-
tem to check its recovery.
Stage 6: Performance Verification. Our specifications call
for the contractor to provide two weeks of one-minute trend
data on all points (real and virtual) for review by the engineer.
To limit our costs we further stipulate that we will only per-
form one review and that subsequent reviews will be back-
billed to the contractor out of their retention. This second clause
can generally only be done on private projects where the owner
is willing to make this requirement part of the contract.
The purpose of this trend review is to certify that the system
is operating as designed. It has been extremely useful in catch-
ing a range of performance failures that weren’t apparent from
the previous stages of review. In addition the act of trending so
much data provides a valuable test for the network architecture
demonstrating a worst case scenario for network traffic.
Three issues need to be addressed to successfully perform
this test:
1. The contactor has to understand what is being asked for
up front. It will impact their costs including the network archi-
tecture, the time that they need to allot for programming, and
the quality of work that they will have to perform. We discuss
this aspect of the specification in detail during the pre-bid
conference.
2. The data needs to be formatted in a manner that is easy for
the engineer to use. Most systems have a range of data formats
that are available for storing and exporting trends. These are
very system specific.
3. The engineer needs software for managing and analyzing
the data. Although standard spreadsheet and database prod-
ucts can be used for this work, it is recommended that engi-
neers use more advanced tools if they plan to do this work
regularly. The report by Friedman and Piette1 provides a com-
parative review of several commercial and publicly developed
products. As an alternative you can use the EMCS software
directly to review the trends although typically this will limit
you to time series data and may severely limit the number of
points that you can view in one graph.
We recommend reviewing using following steps:
1. Review gross statistics on the trended points. At a mini-
mum look at the maximum value, minimum value, average
value, number of valid points of data, earliest date and time
stamp, and latest date and time stamp. Looking at this data
quickly shows if points are fixed (never changing), missing
from the trends (either in whole or part) or out of range.
2. Testing each of the control sequences one at a time. Fig-
ures 2 and 3 (described in detail below) present some sample
trend reviews.
S10
HVAC Retrofit | A Supplement to ASHRAE Journal
3. Writing a report that documents any deficiencies and
outlines the scope of subsequent trend reviews if required.
Figure 2 depicts an example trend review of a garage ex-
haust fan. The fan is controlled by a two-speed motor and has a
setpoint of 35 ppm of CO. The CO concentration measured is
depicted as green dots using the y-axis on the left side of the
graph. The speed of the exhaust fan is shown as blue dots using
the y-axis on the right side of the graph. The x-axis shows the
date and time.
On the two days shown
on the graph, the CO lev-
els are well below
setpoint until approxi-
mately 6 p.m. when em-
ployees are leaving the
building. On both days
the exhaust fan ramps up
the first stage (low
speed) to limit the CO
level to 20 ppm and the
second stage (high
speed) to limit the CO
level to 35 ppm. As seen
in this graph the system
appears to be operating
as designed.
Figure 3 shows the
cooling loop of an air-
handling unit (AHU)
with an air-side economizer and chilled water valve. This graph
shows the following points:
• AH MAD: The economizer damper signal (left axis);
• AH CLG VLV: The position of the cooling valve (left axis);
• AH SAT CO: The output of the PI loop that is used to stage
the economizer and cooling valve (left axis);
• AH SAT: The supply air temperature leaving the cooling
coil (right axis); and
• AH SAT SP (right axis): The control setpoint for the AHU
supply air temperature.
As shown in this figure, the PI loop is slow to respond to the
fact that the actual leaving supply air temperature is well be-
low the setpoint. For most of the day, the supply air tempera-
ture is ~ 3°F (~1.7°C) below the setpoint of 60°F (16°C). At
about 3 p.m. it appears to regain control. This was fixed by
adjusting the tuning parameters of the PI loop. Between 1 p.m.
and 3 p.m., data was lost in the trend reviews. In reality, it can
be inferred that the signals smoothly ramp down between the 1
p.m. and 3 p.m. readings.
Lessons Learned
The DDC retrofit process discussed here is somewhat bur-
densome and will cost more in engineering and contractor fees
than more traditional processes. However, it has some concrete
benefits in terms of long-term operating costs and performance.
If the contractor understands the process upfront, they spend
more time making the system perform as designed and they
usually have one of their best technicians on the job. If they
don’t, the project can go through many rounds of performance
review that will impact the contractor’s profit.
In our experience, contractors rise to the challenge and pro-
vide high quality systems if provided with the incentives to do
so. Furthermore, most contractors appreciate the time we have
spent reviewing their
work before it is in-
stalled in the field. Mis-
takes we find protect
them from expensive
troubleshooting and re-
programming later.
It is important to keep
the atmosphere col-
laborative and not com-
bative. Focusing on the
owner’s need for a
timely system that
works
and
the
contractor’s need to
make money and keep
the owner happy will
lead to a happy conclu-
sion for all.
Author’s Note
This article describes one firm’s perspective on a process
to successfully upgrade an existing control system with state-
of-the-art DDC. The design-build process described here has
been tested and proven to work, but it is by no means the only
way to design and implement a successful controls upgrade.
Although the process described here is for a retrofit project,
many of the techniques and issues also apply to new con-
struction.
This article is a summary of the material presented in ASHRAE
Learning Institute’s professional development seminar on Di-
rect Digital Control Retrofits: From Project Planning Through
Performance Verification. The author, Mark Hydeman, is coau-
thor of this seminar.
References
1. Friedman, H. and M.A. Piette. 2001. Comparative Guide
to Emerging Diagnostic Tools for Large Commercial HVAC
Systems. LBNL No. 48629, Lawrence Berkeley National Labo-
ratory, www.peci.org/papers/diagtools.pdf.
Mark Hydeman, P.E., is a principal at Taylor Engineering,
Alameda, Calif. He is chair of ASHRAE Technical Committee
1.5, Computer Applications.
90
70
50
30
10
–10
PID loop is slow to respond to low SAT in a.m.
PID loop kicks in after 3 p.m.
67.5
65
62.5
60
57.5
55
52.5
50
Control Signal Econ. and Cig. Value (%)
Supply Temp. (°F)
6 a.m.
9 a.m.
12 p.m.
3 p.m.
6 p.m.
Dec. 28
AH MAD
AH CLG VLV
AH SAT CO
AH SAT
AH SAT SP
Figure 3: Trend review of air-handling unit cooling loop.
July 2004
ASHRAE Journal
5 5
New Software for
Calculating
Seasonal
Efficiency for Boilers
By David C. Bixby, Member ASHRAE; Martha J. Hewett, Member ASHRAE; and Ron M. Nelson, Ph.D., P.E., Member ASHRAE
David C. Bixby is manager, Technical Services, with
the Gas Appliance Manufacturers Association, in
Arlington, Va., and a member of ASHRAE SPC 155P.
Martha J. Hewett is assistant director of research
& engineering with the Center for Energy and En-
vironment, Minneapolis, and chair of SPC 155P. Ron
M. Nelson, Ph.D., P.E., is professor of mechani-
cal engineering at Iowa State University in Ames,
Iowa, and the principle investigator on RP-1196.
About the Authors
user-friendly, Windows-based software tool has been devel-
oped to calculate the application seasonal efficiency (ASE) of
commercial space heating boiler systems, based on the tests and
calculation procedures specified by ASHRAE Standard 155P, Method
of Test for Rating Commercial Space Heating Boiler Systems.
The standard, which is nearing comple-
tion by Standard Project Committee
(SPC) 155P, is unique in that the tests and
calculation procedures result in an appli-
cation-specific seasonal efficiency rating
for a particular system configuration in a
particular building type and climate lo-
cation. This represents a first in North
America for any kind of commercial
heating system.
Why the Software?
The software was developed to facili-
tate the standard’s application-specific
approach. Given the complexity of com-
mercial boiler systems and the resulting
complexity of Standard 155P, only the
most experienced could be expected to
use the standard without this software.
The software will greatly facilitate de-
termination of boiler system energy in-
put and ASE for commercial buildings
by manufacturers’ representatives, de-
sign engineers, utility staff and others
to compare options for building owners.
It also will help boiler manufacturers
use the standard in sensitivity analyses
for designing new boiler products and
control strategies.
The research project that resulted in the
software was recommended by SPC
155P, and sponsored by ASHRAE TC
6.1, Hydronic and Steam Equipment and
Systems. Ron Nelson, Ph.D., P.E., Mem-
ber ASHRAE, of Iowa State University
is the project’s contractor.
How “Friendly” Is It?
Designers can use the software’s user-
friendly interface to:
•
Select building load profiles from the
library by building type and climate
location;
•
Import customized load profile data
from one or more common file formats;
A
The following article was published in ASHRAE Journal, July 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
5 6
ASHRAE Journal ashrae.org
July 2004
•
Specify the sizing of the boiler relative to the building de-
sign load;
•
Input boiler rating data or select data from a database of
rating information;
•
Specify the sequencing and control of the boiler system;
and
•
Specify desired outputs.
Inputs are saved until deleted, allowing the user to change
just a few inputs without reentering inputs that are unchanged.
Several alternative systems can be evaluated in separate win-
dows at the same time.
Output options include:
•
A convenient summary of user inputs and selections;
•
Application seasonal efficiency;
•
Annual energy input and output; and
•
Graphical and tabular output and input load profiles.
The output format anticipates use of the software for sensi-
tivity analysis or for comparison of options. An option to per-
mit comparisons by tabulating or graphing the outputs listed
previously for multiple scenarios and an option to write the
results of several scenarios to file will
be provided. The software accepts both
I-P and SI inputs, and produces I-P or SI
outputs as selected by the user. Internal
computations are in I-P.
Why Commercial Boilers?
Boilers are estimated to account for
42% of space heating energy use in the
commercial and multifamily sectors in
the U.S. Significant energy savings could
be achieved in commercial and multi-
family buildings by optimizing the se-
lection of commercial boiler systems in
new buildings and at the time of boiler
replacement. Currently, however, com-
mercial boilers and all other types of
commercial heating equipment are rated
only in terms of steady-state efficiency
at full load (derived from either a flue
loss test or a thermal efficiency test),
which does not provide a meaningful indication of relative
operating costs.
Addressing All Parameters
The efficiency of space heating in commercial and multi-
family buildings depends in part on the part-load efficiency of
the individual boilers used. However, it also depends signifi-
cantly on the design of the boiler system, for example, whether
single or multiple boilers are used, whether multiple boilers
are staged or gang-fired, whether staged boilers have primary/
secondary pumping or not, and whether reset and/or cutout
control are used. It depends as well on the load profile of the
particular building in which the boiler system is used and how
oversized the system is relative to the building design load. All
of these parameters are addressed in 155P and its software.
We’ve Got the Bins!
Determination of the ASE using Standard 155P and the soft-
ware required bin-based calculations. The building load data
can be chosen from a library of five building types in eight
climate locations, or may be obtained from a building-specific
hourly simulation program. One-hundred and one bins were
constructed, including a zero load bin and bins from 1% to
100% of the maximum hourly load. The total energy output to
the building in each bin was determined by binning the load
data. In any bin, various boilers in the system may be operat-
ing at steady-state high fire, modulating, operating at steady-
state low fire, cycling, idling, off but experiencing through-flow,
or isolated. The status of each boiler in each bin and its contri-
bution to the energy output required by
the building is determined based on the
system sizing and the system control
strategy. The input required of each boiler
in each bin is determined based on its out-
put and its part load efficiency in that
mode at the average water temperature
associated with that bin.
When Will the Software be Ready?
Not until later this year. It is expected
that another ASHRAE Journal article will
appear near the public review period for
Standard 155P that will cover the stan-
dard itself, including how the software
will be made available by ASHRAE.
Acknowledgments
The building load profiles developed
for 155P could not have been accom-
plished without the valuable contribution
of Battelle Pacific Northwest National Laboratories, supported
by the U.S. Department of Energy (DOE). Likewise, valida-
tion testing essential to development of the standard was con-
ducted by Intertek/ETL Semko with funding from the National
Institute of Standards and Technology, supported by DOE, from
the Gas Research Institute (now the Gas Technology Institute),
and from the New York State Energy Research and Develop-
ment Authority. Several producer members of the committee
also conducted validation testing.
1 6
ASHRAE Journal ashrae.org
July 2004
What’s Up
Cooling
Towers
ater-cooled HVAC and industrial cooling sys-
tems offer many significant benefits over air-
cooled cooling systems—most notably the ability to
achieve lower process fluid temperatures and cor-
responding pressures, resulting in:
About the Author
W
By Frank T. Morrison, Member ASHRAE
Large closed-circuit cooling tower. It combines a heat exchanger and a cooling tower into one relatively compact design.
Frank T. Morrison is product marketing manager,
comfort cooling and light industrial systems, with
Baltimore Aircoil Company, Baltimore. He is a
member of ASHRAE TC 8.6, Cooling Towers.
1. Lower system energy usage;
2. Smaller equipment size and cost; and
3. Reduced maintenance and extended
life of mechanical equipment.
The advantages of evaporative cooling
stem from several key factors. First, cool-
ing towers use the ambient wet-bulb tem-
perature of the entering air as the heat
sink, which is typically 10°F to 30°F
(5.5°C to 16.7°C) lower than the dry
bulb, depending on the local climate. The
lower the temperature of the heat sink,
the more efficient the process.
Second, the evaporative cooling process
involves both latent and sensible heat
transfer (primarily latent) where a small
portion of the recirculating flow is evapo-
rated to cool the remaining water. For ev-
ery pound of water evaporated into the
airstream, approximately 1,050 Btu of heat
is rejected.\* In contrast, a pound of air at
standard conditions has a heat content of
only 0.24 Btu/lb-°F (1.0 kJ/kg-°C), mean-
ing that much greater air volume is re-
quired to reject the same heat load in air
cooled (sensible only) cooling systems as
with
The following article was published in ASHRAE Journal, July 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2004
ASHRAE Journal
1 7
water falling downward and the air traversing across the fill
sheet horizontally, or counterflow, with water flowing down-
ward and air traversing vertically across the fill sheet. Crossflow
designs, typically with relatively large fan plenums and exter-
nally accessible gravity water distribution systems, offer ex-
cellent features in terms of maintenance and access to critical
tower components relative to other designs. Counterflow fill
towers can offer a smaller footprint than crossflow fill models
in the lower tonnage ranges, but tend to be taller than their
crossflow counterparts, resulting in increased pump head, which
translates to higher pump energy as well as the requirement
for taller architectural screens. Counterflow towers also use
pressurized spray systems typically not accessible for inspec-
tion without shutting down the tower. Larger cell sizes coupled
with improved fill designs can produce capacities as high as
1,350 nominal tons (5935 kW) in a single factory-assembled
cell. These larger cells shorten tower installation schedules and
reduce the uncertainty due to weather, labor issues, etc. associ-
ated with field-erected towers.
Closed-circuit cooling towers, typically used on closed-loop
systems for water-source heat pumps or air compressor cool-
\*Every pound of water evaporated into the airstream allows the air to carry
away approximately 1,050 Btu (1108 kJ) of energy from the process to be
cooled. This value varies slightly with climate.
Crossflow cooling tower installation on sports arena.
Hybrid wet-dry closed-circuit cooling towers.
compared to evaporatively cooled systems. For instance, a typi-
cal open cooling tower requires 250 cfm per ton (97 m3/h per
kW) of heat rejected while air-cooled condensers, operating at a
higher condensing temperature, require 600 to as much as 900
cfm per ton (233 to 349 m3/h per kW) with correspondingly
higher fan horsepower (kW).
Third, cooling towers allow direct contact between the wa-
ter and the air, which is a highly efficient process. This mixing
occurs in the fill, sometimes called the wet deck, which is typi-
cally comprised of sheets of thermoformed plastic. The fill
provides a large amount of low-cost surface area for air and
water to contact each other.
These reasons combine to explain why evaporative cooling
towers are smaller and require much less fan energy than air-
cooled equipment. On the system side, water-cooled heat ex-
changers, such as refrigerant condensers or process units, also
have higher overall heat transfer coefficients than their air-
cooled counterparts. The system benefits from the lower cool-
ing fluid temperature, which results in lower condensing
temperatures and pressures, increasing process output with less
energy input. Due to water’s ability to efficiently transport large
quantities of heat over relatively long distances, water-cooled
systems allow the economical separation of the compression
and heat rejection equipment. For example, the chiller can be
located in a basement machine room and the cooling tower on
the roof, many floors above. This typically is not an option
with air-cooled systems. Multiple air-cooled systems on the
roof, with their duct penetrations, also increase the chance of
compromising the roofing system.
Cooling Tower Configurations
A variety of highly efficient cooling tower fills are used to
achieve high capacities in the smallest unit footprint possible.
Factory-assembled tower designs can be either crossflow, with
Due to water’s ability to effi-
ciently transport large quan-
tities of heat over relatively
long distances, water-cooled
systems allow the economi-
cal separation of the com-
pression and heat rejection
equipment.
‘
’
1 8
ASHRAE Journal ashrae.org
July 2004
ing, have evolved significantly. A closed
circuit tower, also known as a “fluid
cooler,” combines a heat exchanger and
a cooling tower into one relatively com-
pact design. The fluid to be cooled, usu-
ally water or an aqueous glycol solution,
is kept clean and contaminant-free in a
closed loop, separate from the open loop
spray water and airflow on the outside of
the coil, or tube bundle. Newer designs,
known as “combined-flow” units, signifi-
cantly improve performance by using an
open fill section to lower the spray water
temperature compared to coil-only de-
signs. The size of the coil section can be
reduced for a given duty, lowering the
unit weight and reducing the cost of the
supporting steel. Additionally, most of the
evaporation occurs in the fill section of
these combined-flow towers, reducing
the potential for scale on the coil heat
transfer surface.
These advances have improved the
functionality of closed circuit towers as
well as lowered the point where they can
be economically justified over open tow-
ers in many applications. For instance,
by closing the condenser water loop, con-
denser tube bundle cleaning can be nearly
eliminated while the chiller operates at
peak performance at all times. If any foul-
ing and scaling occurs, it does so on the
open side of the tower, where it can be
easily controlled through a proper water
treatment program. The chiller energy
savings and reduced maintenance ex-
penses often can offset the higher cost of
the closed circuit tower.
Closed circuit towers can offer a hydrau-
lic advantage on certain projects. Open
towers must be installed above the heat
source, while closed circuit towers can be
located below since the process fluid is
contained in a closed loop and the spray
water recirculates within the tower itself.
This flexibility can help solve site loca-
tion problems for architects and engineers.
Thermal Performance
Independent certification of thermal
performance is increasingly required,
with most manufacturers participating in
the Cooling Technology Institute (CTI)
certification program under CTI STD 201
(note that the CTI performance test code
is CTI STD 105 for open cooling towers
and CTI 105S for closed circuit cooling
towers). The California Energy Code,
known as Title 24, mandates the use of
CTI certified open cooling towers in its
2005 edition (note that no requirements
exist for field-erected towers, which are
not often used in HVAC applications).
This same requirement is being consid-
ered for the 2004 edition of the ANSI/
ASHRAE/IESNA Standard 90.1, Energy
Standard for Buildings Except Low-Rise
Residential Buildings, adopted by many
building codes in the United States.
As most other components of the sys-
tem are certified, specifying CTI certifi-
cation on cooling towers reduces the
likelihood, as well as the resultant liabil-
ity, for deficient towers on a project for
the consulting engineer, contractor, and
the owner, while also eliminating the
need for costly field performance tests.
Thermally deficient cooling towers result
in higher energy usage from two perspec-
tives: first, the tower must operate longer
at maximum fan horsepower while try-
ing to attain the design cold water tem-
perature, and second, the system (chiller)
must consume more energy because it
must operate at all times at a higher than
necessary condensing pressure (head) to
satisfy the load due to higher fluid tem-
peratures provided by the cooling tower.
Certification is important because tem-
perature matters, since even small devia-
tions from the expected design have a
substantial impact on the system over time.
For instance, a cooling tower that is 20%
deficient elevates the leaving water tem-
perature by approximately 2.5°F (1.4°C).
Typically, this higher water temperature
will result in 6% more energy being con-
sumed by the chiller. On a 500-ton (2197
kW) system during peak conditions, this
6% penalty translates into approximately
17 kW of additional energy usage, result-
Advertisement in the print edition formerly in this space.
July 2004
ASHRAE Journal
1 9
water treatment program are crucial to
maximizing tower life.
The most cost-effective material of
construction for towers today is G-235\*\*
hot dip galvanized steel, from both a
structural and corrosion resistance stand-
point. G-235 is the heaviest mill galva-
nizing commercially available, and offers
a substantial amount of protection as
compared to the lighter zinc thicknesses
in use several decades ago, providing re-
liable corrosion protection for most
HVAC and industrial system water chem-
istries. The most common upgrade from
G-235 galvanized steel is Type 304 stain-
less steel. Parts that are submerged dur-
ing operation and/or at shutdown can
benefit the most by upgrading to stain-
less steel.
Critical components, such as cold-wa-
ter basins, often use either stainless steel,
plastic, or coated metals to add to lon-
gevity and/or guard against upsets in
cooling water chemistry. Plastic basins
generally are limited to small towers for
structural reasons, while stainless steel
basins can be used on all sizes. Some
manufacturers weld the seams on stain-
less basins for improved leak resistance.
Corrosion-resistant plastic or composites
are used in the spray water distribution
systems where possible on both open and
closed circuit towers. Light-weight, cor-
rosion-resistant fiberglass reinforced
polyester (FRP) also is popular for cas-
ing panels for corrosion resistance and
lighter weight.
Energy-Efficient Fan Systems
The market has moved from centrifu-
gal fans in favor of lower energy axial
fans, reducing horsepower by 50% or
more for the same capacity. This push for
efficiency has been driven by the rising
cost of energy and the impact of energy
codes. For instance, Title 24 in Califor-
nia is restricting centrifugal fan cooling
towers more than 300 cooling tower tons
(1319 kW heat rejection) in the prescrip-
tive approach to compliance, allowing
ing in higher electricity bills for the owner.
Furthermore, the cooling tower has to
work harder, at all times, not just at peak
conditions, to meet the load, adding to the
overall energy penalty. A tower that is 20%
deficient can cost an owner from three to
eight times the original purchase cost of
the cooling tower over its operating life-
time in terms of higher total energy costs.1
Besides the substantial energy penalty,
this additional energy consumption im-
poses an unnecessarily greater load on
the electrical grid during the critical peak
periods and results in higher demand
charges to the owner. Society also pays a
price in terms of higher pollution levels
resulting from this wasted energy.
CTI certification of closed circuit cool-
ing tower performance often is over-
looked, but is equally as important.
Because closed-circuit towers often are
used on distributed loads such as water-
source heat pump loops, the effect of a
deficient unit can be masked to the equip-
ment owner. However, the same perfor-
mance penalties and increased operational
costs mentioned earlier exist for thermally
deficient closed circuit towers. For in-
stance, when a water-source heat pump
trips due to high head pressure during peak
loading, a deficient tower often is to blame,
not the heat pump. In addition to the en-
ergy advantages, supplying the proper
cooling fluid temperatures at all times ex-
tends equipment life, in this case by al-
lowing the heat pump compressor to
operate at a lower temperature against
lower head pressure.
Materials of Construction
Based on historical data, the average life
of a cooling tower is estimated at approxi-
mately 20 years. Well-maintained towers
often can operate well beyond that. Most
towers are designed such that air-moving
components and heat transfer media can
be replaced when necessary, often result-
ing in higher unit performance as techno-
logical advances occur in the industry. The
key to longevity is keeping the base struc-
ture of the tower usable, especially the cold
water basin, so both the original choice of
materials and a regular maintenance and
\*\* Note that the G-235 designation refers to 2.35
ounces of zinc per square foot (717 g per m2) of
the steel sheet.
Advertisement in the print
edition formerly in this space.
2 0
ASHRAE Journal ashrae.org
July 2004
their use only where ducted installations
are required, sound requirements pre-
dominate, or when oversized to the point
where they meet the energy requirements
of axial fan towers.
These new codes require that any fan
motor greater than 7.5 hp (5.6 kW) use a
means of reducing power consumption at
off peak loads and/or lower ambient tem-
peratures. Variable frequency drives
(VFDs) are typically used to meet this re-
quirement in cooling towers. VFDs also
eliminate the need for motor starters, help-
ing to offset the cost of the drives. Lower
horsepower pony motors, usually sized for
one-third of the horsepower of the primary
motor, also can be used. This method is
an advantage when motor redundancy is
desired to increase system reliability.
Cooling tower fan systems also have
evolved to meet the stringent sound require-
ments found on many projects. This is dis-
cussed in greater detail in the next section.
Sound
Sound is an important issue on many
projects. To meet the dual requirements
of low energy use and quiet operation, the
industry has responded with a variety of
solutions. The simplest methods include
proper site selection and oversizing of the
tower to reduce fan speed. For example, a
tower with a single-side air entry can be
oriented such that the air entry side is di-
rected away from the sound sensitive area.
Physically oversizing the tower can reduce
the fan speed required for a given thermal
duty, reducing the sound level, as sound
is proportional to fan speed. The fan horse-
power also is reduced, providing an en-
ergy benefit to offset the higher first cost.
When these techniques are not suffi-
cient to meet sound requirements, a vari-
Drift
Eliminators
Water Distribution Systems
Warm Air Out
Fluid
In
Fluid
Out
Air In
Fan
Spray Pump
ety of low sound, high-efficiency axial
fans are available. These fans use wider
chord fan blades and/or more fan blades
to allow the fan to move the required air
at a slower rotational speed, thus lower-
ing the sound level. Attenuation packages
are available when very low sound lev-
Figure 1 (left): A typical crossflow cooling tower. Figure 2: A typical forced draft counterflow centrifugal fan cooling tower.
Hot Water In
Warm Air Out
Hot Water In
Warm
Air
Cold Water Basin
Warm
Air
Sump
Air In
Air In
Water
Water
Air Inlet
Louvers
Wet Deck Surface
Cooled Water Out
Advertisement in the print edition formerly in this space.
July 2004
ASHRAE Journal
2 1
els are required for a critical site.
The cost of sound attenuation, in-
cluding the effect on performance,
must be evaluated vs. simpler meth-
ods such as oversizing the tower to
meet the sound criteria for a project.
Note that with either low-sound fans
or attenuation, lower sound levels
often come at the expense of lower
airflow. The system designer must
ensure that the manufacturer’s rat-
ings are adjusted to account for any
decrease in thermal performance
from this reduction in airflow, and
verify that the ratings with the low
sound fans and/or attenuation are
CTI certified as may be required by
the applicable energy codes.
VFDs also can be used to provide
sound control. In most cases, the
steady sound of an efficient cooling
tower fan is not objectionable, and tends to blend in with other
background noise. What people find objectionable is the abrupt
stopping and starting of the fan system. Properly setting the
tower control sequence to avoid ex-
cessive cycling of fan motors is im-
portant in this regard, as well as to
protect the motors from overheat-
ing. VFDs solve this issue by allow-
ing a soft start of the fans, followed
by a gentle ramping up and down
of the fan speed in line with the load
requirement. Soft-starters also can
be used to eliminate startup noise.
However, these devices do not pro-
vide the close capacity control and
energy savings of VFDs, which can
justify the additional cost of a VFD.
Overall, the energy savings coupled
with reduced stress on the motor
and belts are an added bonus, while
providing compliance with the en-
ergy codes.
Sound requirements often can be
more stringent during evening
hours, especially for facilities near residential areas. As the wet
bulb and heat load also are typically lower at that time, a tower
holding a fixed leaving water temperature with a VFD is able
Water
Distribution
System
Air In
Warm Air Out
Warm
Air
Warm
Air
Water
Water
Air In
Wet Deck
Surface
Cold
Water
Basin
Fluid
Out
Coil
Fluid
Out
Air Inlet
Louvers
Spray
Pump
Figure 3: A typical coil/fill (combined flow) closed
circuit cooling tower.
Advertisement in the print edition formerly in this space.
2 2
ASHRAE Journal ashrae.org
July 2004
to operate at reduced fan speeds, lower-
ing the sound during these critical hours.
This advantage is offset when the chiller
can benefit by allowing the leaving wa-
ter temperature to fall with wet bulb, re-
ducing head pressure and thus chiller
energy consumption, but requiring the
tower to operate at a higher fan speed.
Water Issues
Cooling towers originally were used to
replace wasteful “once-through” systems,
saving approximately 95% of the water
by recycling the water. Water use in a cool-
ing tower is tied to two factors: the heat
rejection load and the blowdown rate,
which is the amount of water that is dis-
charged to prevent the accumulation of
solids in the cooling water. The evapora-
tion due to the heat load is approximately
1,050 Btu/lb (2442 kJ/kg) of water, as
mentioned earlier. The blowdown rate de-
termines the water chemistry, or cycles of
concentration, of the recirculating water,
and can vary depending on makeup water
quality, the treatment program, and the
tower’s construction materials. A subtle
point often overlooked is that water used
in evaporative cooling is eventually re-
turned to the environment either through
evaporation or blowdown, vs. other natu-
ral resources, such as oil or natural gas,
that are consumed when used.
The cost and availability of water in
North America is becoming an increas-
ingly important issue, though one that is
often misinterpreted when it comes to
cooling towers. Infrastructure upgrades to
comply with U.S. federal water standards,
replace aging systems around the coun-
try, and meet the growth in population are
leading water utilities to recover these in-
vestments through higher rates, though
these increases are to relatively low base
rates. Recent droughts in some areas have
increased awareness. The growing trend
towards privatization of water systems
provides greater economies of scale and
more rapid application of new technolo-
gies in the industry, helping to temper the
need for increases in water rates.
Even with recent increases, the addi-
tional power cost associated with air-
cooled equipment far outweighs the cost
of water in a typical commercial build-
ing or process plant. Interestingly, on a
macro-basis, air-cooled systems often can
use as much or more water than a water-
cooled system. This is because air-cooled
systems consume 30% to 40% more
power than water-cooled systems, and
one of the largest users of water in the
country is power generation. Latest fig-
ures from the United States Geological
Survey (USGS) show the average water
use for power generation is 26 gallons
(98 L) per kWh. Thus, society pays for
water use either at the power plant or the
local level. Coupled with the environ-
mental aspects of power generation and
transmission line losses, conserving en-
ergy at the point of use makes sense.
Cooling tower water usage is a relatively
small component of overall water usage
in a typical commercial building, averag-
ing between 20% and 30%, after domes-
tic (sinks, lavatories, etc.) and landscape
use. A cooling tower rejecting a 400-ton
(1759 kW heat rejection) load at typical
HVAC conditions will evaporate approxi-
mately 12 gpm, or 720 gph (0.75 L/s) at
peak load. Applying a typical load factor
of 50% to the system (average load divided
by peak capacity) for 12 operating hours
per day, results in 4,320 gallons/day (16
353 L/day) that is evaporated on an aver-
age day. Adding in 1,440 gallons/day
(5451 L/day) for blowdown at a typical
four cycles of concentration gives a total
usage of 5,760 gallons/day (21 804 L/day).
Based on a typical water rate of $1.50/
1,000 gallons ($0.6/1000 L),+ this water
+ Note that this rate can vary widely from locality
to locality. Local water (and often sewer) rates
can be found on the Web sites of most local wa-
ter utilities.
Cycles of concentration (COC) is defined as
the ratio of the concentration of dissolved solids
(i.e., chlorides, sulfates, etc.) in the recirculating
water to the concentration found in the entering
makeup water. The higher the COC, the lower
the bleed rate required.
Advertisement in the print edition formerly in this space.
July 2004
ASHRAE Journal
2 3
costs the building owner about $9 per day, or a fraction of the
electricity costs associated with the cooling system, even after
including sewage and water treatment chemical costs.
Several low-cost methods can reduce cooling tower water
consumption. The first is to set a proper bleed rate for the tower.
As the evaporation rate is dependent on the load, which can
vary widely, a constant bleed rate usually discharges more water
than required. While this tends to improve the tower’s water
chemistry, higher water and sewage bills result. A properly
operating conductivity meter can automatically control bleed
to the proper amount required to maintain the desired tower
chemistry in the system at all times. Because of their advan-
tages, water utilities, such as the San Diego County Water Au-
thority and the Contra Costa Water District in California, offer
rebates of as much as $500 towards the installation of conduc-
tivity meters to control bleed rates.
Also of importance to the owner is the sewage charge for
the tower bleed rate, which often equals or exceeds the water
charge. As shown in the example, only a portion of the water
(25%) metered into the unit is actually discharged into the
sewer as blowdown. To account for this, many utilities allow
owners to meter their blowdown separately, rather than use
the full water reading as the sewer reading. The user only
pays for what actually goes down the sewer, significantly re-
ducing the sewage charge, offset by any metering fee charged
by the utility.
Hybrid Wet-Dry Cooling Towers
While properly controlling the bleed rate and installing a
separate blowdown meter are simple, high-return investments,
other technologies exist for projects where water is expensive
or in short supply. These new designs combine wet and dry
cooling to reduce water use, some as much as 70% compared
to conventional towers. Typically, a dry finned coil section is
combined in series with an evaporative section in these units.
The dry finned section handles as much of the load as pos-
sible, with the unit able to operate completely dry at reduced
ambient. Both open and closed circuit versions are available.
Manufacturers of these designs can assist in the payback analy-
sis to determine if such units are justified for a particular project,
comparing the higher energy requirements of air-cooled equip-
ment vs. the cost of water and energy for the hybrid design.
Rebates for hybrid equipment also are available from some
water utilities and can help offset the higher first cost.
These designs also have the added benefit of reducing or even
eliminating the visible, fog-like exhaust air discharge, also known
Advertisement in the print edition formerly in this space.
2 4
ASHRAE Journal ashrae.org
July 2004
as plume, from the tower under most op-
erating conditions. This is accomplished
by reducing the amount of water evapo-
rated into the discharge airstream while
simultaneously reheating the discharge air
with the incoming warm fluid. Plume is
eliminated completely in the dry mode,
which is operational during colder weather
when plume is most likely to occur.
Water Treatment
The large variety of alternative con-
struction materials allows users to match
unit construction to the water quality
available for their systems, while help-
ing to protect the tower from temporary
upsets. Water treatment programs must
be designed for three requirements:
1. Scale control;
2. Protection of system components
against corrosion; and
3. Control of biological contaminants,
such as Legionella pneumophilia, the
bacterium that causes Legionnaires’ dis-
ease.
The first two requirements help to en-
sure energy efficiency and longevity of
the cooling system, while the third en-
sures safe operation.
Biological control is relatively easy to
accomplish and is essential to the safe
operation of the tower. ASHRAE has
published Guideline 12-2000, Minimiz-
ing the Risk of Legionellosis Associated
with Building Water Systems.
Traditional chemical water treatment
has adapted to changes in the industry,
developing new environment-friendly
treatment chemicals and control solu-
tions. Electronic water treatment systems
have grown in use as equipment owners
seek ways to reduce water treatment
chemical costs and storage issues, as well
as minimize the amount of maintenance
required. However, the long-term effec-
tiveness of these systems has not been
established. A 2002 ASHRAE research
study2 found that these devices can work
under the proper parameters for control-
ling scale accumulation. Claims of bio-
logical control of these devices have yet
to be established by a formal study, and
close monitoring of both the tower water
chemistry and biological counts is pru-
dent when using these devices. Ozone
systems, using modern technology to
maintain proper ozone level in the sys-
tem, also are used to control biological
activity. However, their relatively high
first cost limits their use.
Last, cooling towers can collect and
concentrate airborne dirt and debris over
time. To control this buildup, the cooling
tower should be located so as to minimize
contaminant induction and a proper
blowdown rate should be maintained.
Sidestream filters or separators have
proven valuable in this regard by effec-
tively removing dirt and debris from the
tower water. These devices are coupled
with a basin-sweeping nozzle package,
which is available either as original equip-
ment in the tower or as a field-installed
aftermarket item. Cleaner tower water
makes water treatment regimens more ef-
fective while keeping the cooling loop
cleaner, saving energy, reducing mainte-
nance, and improving reliability of the
entire cooling system.
Conclusion
Evaporative water-cooled systems,
whether open or closed circuit, are the best
overall heat rejection solution for most in-
stallations. These systems offer design
flexibility, save energy, and conserve re-
sources while protecting and respecting
the environment. The cooling tower indus-
try continues to develop innovative prod-
ucts and services to meet the evolving
needs of new and existing facilities.
References
1. Facius, T. 1991. “Certified cooling tower
performance.” The Construction Specifier.
October.
2. ASHRAE RP-1155 “Efficiency of non-
chemical water treatments in controlling cal-
cium scale accumulation in recirculating open
cooling water systems.” Young Cho. Drexel
University.
Advertisement in the print edition formerly in this space.
July 2004
ASHRAE Journal
2 7
espite the recent scrutiny and criticism of primary-secondary
chilled water pumping systems, many owners still decide these
systems are appropriate for their facility. Factors such as simplicity,
familiarity, and experience are considered, in some cases, to have
benefits to the owner that overshadow efficiency and first costs.
Primary-secondary pumping is not appropriate for all projects, but
when the decision has been made to use it, properly addressing
technical aspects of such designs and adequately addressing facility
users’ needs significantly contributes to the project’s success. This
article explores key issues to consider when designing a primary-
secondary chilled water plant.
Look and Listen
Learning the objectives and goals of
owners and facility users is vital during
the programming phase of any project.
What engineers may not know is that re-
viewing the owner’s existing facilities and
learning what systems and equipment
types are familiar to building operators
also are important.
Owners and operators like to be famil-
iar with the new chiller plant systems.
(They also like to avoid past problems!)
Interviewing building maintenance per-
sonnel can be a big help. They typically
By Steven C. Severini, P.E., Member ASHRAE
Steven C. Severini, P.E., is an associate partner
at Newcomb & Boyd in Atlanta.
D
About the Author
The following article was published in ASHRAE Journal, July 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
2 8
ASHRAE Journal ashrae.org
July 2004
are eager to provide input and can give considerable insight
into how well the new system will be maintained and operated.
Knowing this information can assist engineers in designing
systems tailored to user needs and increases chances for satis-
fying a client.
For example, during field investigation for a facility’s new
chiller plant, a conversation with the maintenance staff person
responsible for cleaning and chemically treating the existing
cooling towers revealed that the existing towers’ design pre-
vented complete draining. For the new cooling towers, he
wanted a small drain valve on the cooling tower side of the
discharge isolation valve to allow complete draining of the tower
during wash down. This small item was added to the design,
which made the maintenance person feel he had contributed.
When facility managers and decision-makers hear that the guys
in the trenches have positive comments on the new design, it
reflects well on design engineers.
Teach Others
When owners are faced with a new chiller plant containing
the latest technology, such as variable speed chillers, advanced
communications and software, or thermal storage, they are
concerned with how their maintenance group will respond to
operating this new equipment. The first step in managing this
challenge is having significant user involvement in the design,
as discussed earlier. Another key step is providing sufficient
owner instruction and training during the design and commis-
sioning phases.
Training for the overall system operation can be conducted
by engineers in a classroom setting. Two identical sessions are
recommended to accommodate all necessary personnel. Re-
member, your audience is operating and maintaining a facility.
It is impossible to present to the entire group in a single ses-
sion without staff leaving to respond to the latest crisis.
These sessions should focus on general design intent and
system operation. Factory-trained representatives from equip-
ment manufacturers should lead the instruction for more de-
tailed equipment information. They can best address preventive
maintenance plans and necessary troubleshooting strategies.
Sessions can last several hours for more complicated equip-
ment, such as chillers and the building automation system. By
the time the new chiller plant is commissioned and ready to be
used, the maintenance group should be well schooled and pre-
pared to tackle everyday life in the new plant.1
Delta T
After knowing the required plant tonnage, probably no single
piece of information is more important to chiller and pump
selections than the design temperature differential between the
supply and return chilled water. Many articles have discussed
this issue for good reason. Over- or underestimating the actual
∆T can cause operating inefficiencies and insufficient chilled
water flow to building cooling coil loads.2
For new chiller plants serving existing cooling coils, it is
necessary to determine the actual ∆T produced by the existing
coils. This likely differs from the ∆T for which the coils were
selected due to a variety of reasons. If the actual ∆T on a de-
sign day is more than 1°F or 2°F (0.6°C or 1.1°C) less than the
∆T for which the coils were selected, then there is a problem
and remedial action to fix that problem is strongly recom-
mended. This could involve cleaning coils, retuning control
loops, replacing three-way valves with two-way valves, or de-
creasing chilled water supply temperature.
After the actual ∆T is established, it is prudent to select the
range for the chiller evaporators and flow rate for the pri-
mary pumps for a ∆T that is 2ºF (1.1°C) less than the actual
∆T being produced by the loads. This is done as a measure of
safety to ensure that there is adequate flow for the loads. Even
for new chiller plants serving new cooling coils, selecting
chiller and pumps for a ∆T that is 2°F (1.1°C) less than the
cooling coil design ∆T has worked very well. A typical evapo-
rator range is 54°F (12°C) entering water temperature and
42°F (5.5°C) leaving water temperature (12°F [6.6°C] ∆T)
for a chiller plant serving cooling coils that have been se-
lected for 14°F (7.8°C) ∆T.
While the intent of this article is not to include a complete
discussion of the problems associated with a system that does
not produce a ∆T that is equal to the design ∆T of the chillers
(“low ∆T syndrome”), it is important to note that a low ∆T
condition significant reduces the impact on the efficiency of
the chiller plant, regardless of the pumping system being used.
Primary Pumps: Manifold or Dedicated?
Manifolded primary pumps (pumps that are headered to-
gether on the discharge side before entering any chillers [Fig-
ure 1]), can be desirable for a few reasons. First, they give
users the ability to operate any chiller with any primary chilled
water pump. This helps whenever a single pump is down for
maintenance because a pump outage does not correspond to a
particular chiller.
Also, manifolded pumps give users the ability to operate more
than one pump for a single chiller. This can help solve a low
∆T problem by increasing primary flow and forcing a chiller
to a greater load when the return temperature is less than de-
sign. Some systems have a control valve on the chiller evapo-
rator in conjunction with manifolded primary pumps to balance
flow between chillers and keep constant flow to each chiller.
This works well for balancing flow, but interferes with the ben-
efit of allowing additional flow, if desired, to counteract a
system’s low ∆T.
A problem with manifolded pumps is that an entire chiller
plant can fail due to a single pump’s failure. Here’s how: con-
sider a typical plant with three chillers and three manifolded
primary pumps, with two chillers and two pumps operating. If
a single pump fails, the flow rate to each chiller drops substan-
tially at the moment of pump failure. This sudden drop in evapo-
July 2004
ASHRAE Journal
2 9
Primary
Pump
Primary
Pump
Primary
Pump
Chiller
Chiller
Chiller
Flow Meter
Secondary Pumps
AHUs
Figure 1: Primary-secondary with
manifolded pumps.
Primary
Pump
Primary
Pump
Primary
Pump
Chiller
Chiller
Chiller
Flow Meter
Secondary Pumps
AHUs
Figure 2: Primary-secondary with
dedicated pumps.
rator flow trips each chiller’s flow switch and causes failure of
both chillers. A misconception exists that manifolded pumps
allow for a backup pump to start upon a lead pump failure
(thereby maintaining chiller plant operation). On the contrary,
the author’s experience has been that the evaporator flow
switches shut down the chillers before the software of the build-
ing control system determines the pump failure and starts the
backup pump. There may be a creative solution to this, but if
not addressed, this is a strong reason not to use a manifolded
primary pump arrangement.
Dedicated primary pumps (each pump is dedicated to a
single chiller by direct piping [Figure 2]) are used, in part,
because of the simple nature of the chiller plant operation. It
is easy to understand that because Pump 1 is piped directly to
Chiller 1, whenever that chiller is operating its dedicated pump
should be operating. Even though this seems inconsequen-
tial, simpler often is better. Building operators find this sim-
plicity beneficial, particularly during
crisis management.
Another benefit of dedicated pumps is
that they can handle unequally sized chill-
ers without using control valves and flow
measurement devices to balance the cor-
rect flow to each chiller. Again, simpler
is better.
The downside to dedicated pumps is
that a standby pump cannot be started au-
tomatically by the building control sys-
tem, but instead needs manual
intervention. This can present a problem
with chiller plants that do not have
standby capacity.
On the positive side, a primary advan-
tage of dedicated pumps is that a single
pump failure only causes one chiller’s
failure, not multiple chillers.
Decoupler Bridge
The traditional philosophy for designing the decoupler bridge
(the common piping between the primary and secondary pip-
ing loops) is to have a minimum amount of pressure drop in
this common piping. The goal for having minimum pressure
drop is to create two loops that are entirely “decoupled,” which
means that a change in flow rate in one loop does not affect the
flow rate in the other (because the only interface between loops
is this common piping that has negligible pressure drop). Some
engineers believe this traditional philosophy is necessary in
primary-secondary chilled water systems. That is, the decoupler
bridge should have minimum pressure drop by being short and
without any valves and obstructions.
Another philosophy is that pressure drop in the decoupler
bridge is acceptable, and can even be beneficial to the chiller
plant operation. Here’s how: first of all, the control sequence
for the chiller plant likely requires knowing the flow rate in the
decoupler bridge.
The decoupler flow rate is an indicator of excess chiller ca-
pacity and can be used to disable active chillers not required to
meet the current demand. (However, flow rate is not a good
indicator of when to enable additional chillers.)
Regardless of the method of flow measurement, it is true
that the greater the water velocity and more uniform the flow
profile, the more accurately a device can measure the flow
rate. For this reason, the author typically reduces the pipe
size in the decoupler to obtain 15 to 25 fps (4.6 to 7.6 m/s)
water velocity based on the design evaporator flow of one
chiller, and routes this piping to have 15 pipe diameters of
straight pipe. (Some flow measurement device manufactur-
ers may say this is unnecessary, but all should say that doing
this improves accuracy.) The reduced pipe size creates a pres-
sure drop, but the secondary loop inherently overcomes this
pressure drop through the differential pressure control of the
secondary pump speed. The current technology of chiller
controls allows the primary loop to handle small variations
in flow. The result is that a reduced decoupler pipe size is not
a problem and offers better accuracy.
A second issue related to pressure drop in the decoupler is
whether or not a check valve is appropriate. The author’s phi-
losophy for design and operation of primary-secondary chiller
plants includes a check valve, and has been successful in many
chiller plants. Two primary reasons exist for this:
1. A check valve forces the secondary pumps in series with
the primary pumps when secondary pump speed and flow is
increasing beyond the capacity of the primary pumps. This often
occurs during a part-load situation when the system ∆T is less
than the chiller design. (In theory, this should not happen but
often does.) The check valve allows the secondary pumps to
3 0
ASHRAE Journal ashrae.org
July 2004
“help” pump the primary loop and push additional flow through
chiller evaporators above their design rate. This additional flow
will force load the chiller to 100% during a situation when the
chiller ∆T is less than design, or greater than 100% if this con-
dition coincides with low outdoor wet-bulb temperatures.
The major benefit is that an additional chiller is not brought
on-line simply to provide additional primary water flow. It is
brought on-line when the active chillers are more fully loaded.
One of the best ways to reduce plant energy consumption is
to keep the quantity of active chillers matched to the system
load. A check valve helps to do this.\*
2. A check valve also prohibits return water from “contami-
nating” the supply water by increasing its temperature and,
therefore, hindering its ability to provide dehumidification at
the cooling coils. Also, supplying chilled water at 43°F (6°C)
to a system designed for 40°F (4.4°C) will cause required sys-
tem flow to increase and ∆T to correspondingly decrease.2 In
short, flow in the reverse primary direction in a decoupler bridge
is usually not good, and a check valve prevents it.
An issue that must be addressed within the design of a sys-
tem that uses a decoupler bridge check valve is the potential
dead-head condition of the secondary pumps if no primary
pumps are operating. During this condition, the secondary pump
speed escalates in response to the differential pressure sensor
out in the system, which senses zero differential because no
secondary flow exists. One approach to resolving this problem
is to require proof of operation of at least one primary pump
for any secondary pump to operate. Upon loss of proof of op-
eration of all primary pumps, the secondary pumps stop. A
further measure is to install a high-pressure safety on the dis-
charge of the secondary pumps.
The location of the decoupler bridge can be used to create
preferential loading of certain chillers within a single plant.
Although in many plants, particularly those with identical chill-
ers, it is most desirable to equally load active chillers, a hybrid
chiller plant may perform more efficiently if certain chillers
are base loaded. An example is a plant consisting of one steam
absorption chiller and two or three electric centrifugal chillers
(Figure 3).
Because absorption chillers operate better when their load is
constant, the decoupler bridge can be positioned to connect to
the primary return header downstream of the absorption chiller.
Doing this causes the absorption chiller to only see system re-
turn water, not a blend of system return water and excess pri-
mary flow from the decoupler bridge. This increases the
\* This discussion applies to constant speed chillers. Variable speed chillers have
different part-load characteristics. And, staging chillers on prior to being fully
loaded can be beneficial.3
Advertisement in the print edition formerly in this space.
July 2004
ASHRAE Journal
3 1
Primary
Pump
Primary
Pump
Primary
Pump
Centrifugal Chiller
Steam Aborption
Chiller
Flow Meter
Secondary Pumps
AHUs
Figure 3: Decoupler bridge for prefer-
ential loading.
Centrifugal Chiller
proportion of the total load being experienced by the absorp-
tion chiller to above that experienced by the other chillers. Of
course, it would be preferable for the absorption chiller, which
favors a constant load, not to be the lead chiller in such a sce-
nario (because of the varying load experienced by a lead chiller
when it is the only chiller active).
Secondary Pump Operation
The primary goal of the secondary pump system is to de-
liver flow to cooling loads by maintaining a differential
setpoint at one or more locations in the distribution system.
While this goal is common, the method can vary. Simply op-
erating the lead pump to full capacity before energizing an-
other pump can lead to overloading the pump motor (or
oversizing the motor) and less-than-
optimum energy efficiency. Another
approach uses a pumping control strat-
egy that optimizes pump sequencing
and speed by considering pump effi-
ciency, motor efficiency, the flow vs.
head system curve, and other pump and
system parameters. Software is avail-
able that stages the secondary pumps
to minimize pump horsepower and en-
sure that nameplate motor horsepower
is never exceeded. Bearing in mind that
a primary-secondary system was cho-
sen perhaps because of its simplicity,
introducing complexity in the pump op-
eration must be considered carefully.
However, doing so results in more effi-
cient system operation.
Expansion Tank Connection
Common engineering practice is to connect the expansion
tank to the suction side of the system pump. This establishes
the point of “no pressure change” in the system because of
the compressible nature of the air cushion within the tank.
The pressure only can change at this location if a change in
system volume occurs, such as during a system shutdown
when an expansion of the system volume occurs due to a
temperature rise.
The often-used term “point of no pressure change” means
that the starting and stopping of the pump should not alter the
pressure at this location. This common practice of expansion
tank connection on the suction side of pumps is not easily ap-
plied to primary-secondary pumping systems simply because
there are two sets of pumps. Which pumps should receive the
expansion tank connection?
The best connection location for an expansion tank can vary
depending on the static height of the system, the head of the
secondary pumps, whether or not there are tertiary pumps lo-
cated at buildings, and other factors.4 For example, in a new
chiller plant being connected to existing buildings previously
served by local building chillers, one must be mindful not to
create a situation on the discharge of the building pumps where
the pressure exceeds the pressure class of the existing piping
system. This can happen because the static head at each build-
ing has become a function of the worst-case building connected
to the system, whereas previously the static pressure at that
location was determined by only the height of that building.
Therefore, the “best location” may not even be within the
chiller plant, but out within the system or at the top of the
highest building. Nevertheless, assuming all factors have been
considered and the “best location” is within the chiller plant,
which pumps should connect to the expansion tank? The an-
swer is still not definitive, but the author’s experience indi-
cates that connecting to the primary
pumps is best. This location provides a
more unencumbered connection to the
system. Fewer obstructions exist, such
as a decoupler check valve, evaporator
isolation valve, or check valve on the
discharge of the secondary pumps, that
could prohibit the expanding system
water volume from reaching the expan-
sion tank.
Summary
Successful primary-secondary sys-
tems are being designed with the sup-
port of building owners and engineers.
Regardless of the pumping system type,
active listening by the engineer during
programming and design, continuous
owner involvement, and teaching oth-
ers through formal and informal train-
ing sessions can promote satisfaction of a completed project.
Although new technologies and equipment improve over time
and change design philosophies, the issues presented in this
article are important to primary-secondary systems as they are
designed today.
References
1. Georgia State Financing and Investment Commission. 2002.
“Building commissioning interim recommended guidelines.” Final
draft July.
2. Kirsner, W. 1995. “Troubleshooting chilled water distribution
problems at the NASA Johnson Space Center.” Heating/Piping/Air
Conditioning (2).
3. Taylor, S. 2003. “Primary-only vs. primary-secondary variable
flow systems.” ASHRAE Journal 44(2):25–29.
4. Taylor, S. 2003. “Understanding expansion tanks.” ASHRAE
Journal 45(3):24–31.
Bibliography
Avery, G. 2001. “Improving the efficiency of chilled water plants.”
ASHRAE Journal 43(5): 14-18.
4 6
ASHRAE Journal ashrae.org
July 2004
Will HVAC
Control Go
Wireless?
By Jeff Wills
As the use of wireless devices proliferates in cell phones, com-
puter networking, and personal digital assistants (PDAs), inquisi-
tive engineers, consultants and facility managers must be asking,
“Will wireless technology eventually dominate the HVAC/build-
ing controls industry?” and “How will this affect my facility?”
balanced blend of wired and wireless de-
vices that are strategically integrated for
optimum performance and cost savings.
Working Definition
Simply defined, wireless control is the
ability to effect action or communicate
through radio frequency (RF) or infra-
red signal as opposed to traditional
hardwiring. At least two devices are
needed to complete the action: transmit-
ter and receiver (either or both also could
perform both functions as a transceiver).
RF technology has been around essen-
tially since Marconi’s invention of the
radio,1 but has not been applied to build-
ing control solutions until recently. As
some industry observers have already
realized, even though major changes are
underway, the building controls industry
has not yet seen large volumes of wire-
less devices deployed in the field.
The concept of wireless communica-
tions and control can certainly be allur-
ing, but that alone will not drive its
acceptance and wider application—at
Jeff Wills is senior product manager at Siemens
Building Technologies, Inc. in Buffalo, Grove, Ill.
Part of the answer, at least for the near
term, is that wireless networks can pro-
vide tangible benefits to engineers, con-
sultants and clients. However, only time
will tell if the technology will become an
accepted and vital part of the HVAC in-
dustry. For now, all-wireless control of a
facility is neither sensible nor realistic.
Conversely, wireless technology cannot be
ignored. Although every facility has its
own specific requirements, the most sen-
sible building control solution could be a
About the Author
The following article was published in ASHRAE Journal, July 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2004
ASHRAE Journal
4 7
Compared to wired
technology, the greatest
appeals of wireless
solutions are installation
flexibility, lower installed
cost, and increased
mobility of building
operators.
‘
’
least not among specifying engineers. Industry experts agree
that the driver for deployment of wireless sensors and networks
will be cost advantages and the flexibility to relocate thermo-
stats and sensors as the interior building layout adapts to the
changing needs of the tenants and occupants.2
When compared to wired technology, the greatest appeals
of wireless solutions are installation flexibility, lower installed
cost, and increased mobility of building operators. Installation
is much faster because there is no need to run wires and/or
conduit. Compared to wired devices, the installed cost benefits
of wireless can vary considerably because they are heavily in-
fluenced by the type and length of wire runs required and the
ease of wire installation (e.g., new construction vs. retrofit).
Eliminating wires also minimizes disruption to occupied spaces,
which is especially important for retrofit projects during nor-
mal business hours when employees, customers and tenants
are present. Wireless technology also allows personnel the free-
dom to move about the facility or elsewhere, untethered to a
workstation or terminal.
Workspaces can be reconfigured more easily because a wire-
less sensor can be mounted nearly anywhere (within range of
its receiver). A number of cases exist — especially in retrofit
situations—where running wires is either prohibitively expen-
sive, such as concrete areas, or simply prohibitive, such as glass
or marble walls, or priceless surfaces that cannot be disturbed
(see sidebar “Wireless Cuisine”).
Four main wireless technologies are in various stages of use
in the controls industry: narrow band, wide band, ultrawide band
and infrared. Most of the wireless devices that were first em-
ployed for building control networks use narrow band technol-
ogy, which means that the transmitted RF signal transmits on a
very small segment of the radio spectrum. Other examples of
narrow band devices include cell phones, pagers, radio and TV.
Wide, ultrawide band, and spread-spectrum transmission sys-
tematically “spreads” the RF-transmitted data over a broader
frequency spectrum. The “spread” signal is then decoded at
the receiver.
One of the advantages of spread-spectrum is that the devices
can operate in the same environment as other technologies that
use the same frequency band. Direct sequence and multifre-
quency “hopping” are two forms of spread-spectrum RF trans-
mission. Infrared technology has been employed for many years
and predominates the entertainment electronics remote con-
trol industry. Due to its line-of-site limitations and diminish-
ing cost advantage, infrared solutions in buildings have become
less frequent, except for a few niche applications.
4 8
ASHRAE Journal ashrae.org
July 2004
Another way to categorize wireless technologies is by their
application, These include: 1) Personal area networks such as
Bluetooth, for headsets, PDAs, printers, keyboards, etc.; 2) Local
area networks such as Wi-Fi (for local PCs, PDAs, etc.); and 3)
Metropolitan area networks for cell phones, Blackberries®, etc.
The Workhorse: Wireless Room Sensor
The most commonly used wireless HVAC application is
the wireless room temperature sensor (RTS) that enables com-
munication between itself and a transceiver (TTX) via an RF
link. The TTX then immediately passes the information to a
terminal equipment controller (TEC), such as a variable air
volume (VAV) or constant volume (CV) controller, to per-
form the required action. The RTS devices are used princi-
pally to replace the need for wiring between traditional room
sensors and their respective controllers.
While specific types of wireless RTSs abound, they fall ba-
sically into one of three control categories: one-to-one; one-
to-many; and many-to-one. (Refer to Figures 1, 2, and 3 for
descriptions of each category.) Each is a valid method of wire-
less configuration, depending upon the application require-
ments. In one-to-one configurations, the RTS reports to a single
controller; in one-to-many configurations, a single RTS reports
to several controllers; and in many-to-one configurations, sev-
eral RTSs report to one controller.
A typical wireless RTS is powered by a battery with an esti-
mated lifespan of two to five years. The device normally has its
antenna safely concealed under the sensor housing and possibly
built into the device’s printed circuit board (PCB). The device
communicates through the TTX to the controller, which can be
located above a ceiling within the range of the RTS.
While the RTS now performs most of a facility’s wireless com-
munications duties at the floor-level or field-level network, there
are other opportunities for wireless solutions within a typical HVAC
system. The next most common area is in remote wireless sensor
connections—flow, humidity, temperature, and/or other non-RTS
functions—into the building automation system (BAS). As with
the RTS/controller combination, these would most commonly be
one-to-one or one-to-many installations at the building or auto-
Wired Floor Level Network
Tool
Wired Floor Level Network
Tool
Figure 1: One-to-one scenario. Each room sensor exchanges
data with a specific controller or transceiver.
Figure 2: One-to-many scenario. A single room sensor ex-
changes data with multiple controllers and/or transceivers.
Wired Floor Level Network
Tool
Figure 3: Many-to-one scenario. Many room sensors ex-
change data with a specific controller/transceiver, which
then routes the data to the appropriate control device.
Designers of the award-winning Compass Revolving Rooftop
Restaurant and Lounge atop the Hyatt Regency Phoenix couldn’t
foresee the effects the desert’s sun would have on inside tempera-
tures each time the facility went through its cycle—one complete
revolution every hour. The difference between sun and shade was
as much as 17°F (9.4°C), causing noticeable discomfort for diners
and wait staff alike. The problem was so pervasive that the hotel’s
engineers responded to as many as 35 to 40 complaint calls a day.
The main reason for such wide temperature swings was that the
original thermostats were mounted on the restaurant’s interior, non-
rotating walls (away from the dining areas) and thus were shielded
from true zone temperature readings. The hotel’s director of engi-
Wireless Cuisine
neering, Jeff Clark, needed help to correct the problem.
Clark knew that relocating and rewiring wired sensors was cost-
prohibitive and virtually impossible. The solution was to disconnect
all existing thermostats and install eight new wireless room tem-
perature sensors (RTSs), one for each of the restaurant’s zones.
The RTSs were mounted quickly and easily on the rotating glass
wall surfaces where they could transmit accurate zone temperature
readings via RF to receivers installed in terminal equipment control-
lers (TECs) in the ceiling. These controllers regulate the variable air
volume boxes (VAVs) that control airflow to and from each zone
and provide operating data to the building automation system.
Clark reports that the 17°F (9.4°C) swing has been narrowed
to only 1.5°F (0.8°C) and that the temperature-related complaint
calls have dropped sharply.
July 2004
ASHRAE Journal
4 9
mation level. Some devices today also are
taking advantage of wireless Ethernet
(TCP/IP or BACnet IP) communications.
Off-the-shelf wireless Ethernet devices
(known as Wi-Fi or 802.11x) are becom-
ing popular in many facilities and, in some
cases, can be leveraged to provide wire-
less network connections for BAS devices.
As IT departments continue to invest in
wireless Ethernet infrastructures, look for
BAS engineers and suppliers to take ad-
vantage of this ability to further reduce in-
stalled costs for BAS network wiring.
Limitations to Consider
As promising as wireless technology
may seem, it is not the answer to all of our
HVAC control issues. It cannot be all
things to all users. It helps to think of wire-
less technology not as a goal, but rather as
a means to helping engineers cost effec-
tively achieve their organization’s facility
management goals. In essence, wireless
is quickly evolving as another powerful
weapon for engineers. To that end, it is
vital for engineers and specifiers to un-
derstand the capabilities and limitations
of wireless devices before developing an
automation control system that incorpo-
rates the new technology.
First, most of today’s wireless RTS de-
vices that rely on RF for communication
are limited by distance, usually to a maxi-
mum of about 100 ft (30 m), although this
distance may be extended through the use
of repeaters. Obstructions and certain
materials in proximity, such as solid metal
walls or enclosures, concrete walls or
floors, can sometimes inhibit or even block
the RF signal completely. This can make
device placement a challenge. For ex-
ample, mounting a wireless room sensor
on a wall that contains a sizable structural
steel beam may block up to 50% of the
device’s communications coverage. Suc-
cessful wireless solutions providers have
the ability to conduct site surveys at addi-
tional cost to ensure that the placement of
devices will enable reliable communica-
tions. These surveys may be performed as
either walking the job with a handheld tool
when the building exists, or by using map-
ping tools with the job blueprints. Prom-
ising new networking technologies could
preclude the need for RF surveys before
or during installation of wireless systems.
Wireless devices also can be suscep-
tible to RF interference from other wire-
less networks in the same frequency
band, wireless telephones, broadband
transmitters, microwave ovens, walkie-
talkies, and other unwired devices.
Some HVAC controls professionals be-
lieve that battery operation of wireless
devices can be as much a limitation as a
benefit. Power consumption and battery
life are impacted by three main factors: 1)
how much information is being transmit-
ted and/or received; 2) how far that infor-
mation needs to be communicated, which
directly influences the transmission power
required; and 3) how often the communi-
cation needs to be performed or cycled,
i.e., once every 10 seconds vs. once per
minute. Specified battery life also must
take into account the device location for
ease of battery replacement. Engineers
may not need to know the specific details
of battery management, but as always, a
detailed specification of the application re-
quirements and minimum battery life
should be provided.
Further, some engineering profession-
als are concerned over the effects low bat-
tery voltages might have on the
continuous operation of critical equip-
ment and components. However, most of
these concerns can be addressed through
the reporting of low battery conditions,
so they can be recognized, alarmed and
attended to in advance of becoming a
problem. Also, most preventive mainte-
nance (PM) programs should include dis-
ciplines to ensure that proper checks and
maintenance procedures are performed
to preclude low-voltage battery issues.
Systems Integration Is Key
Systems integration of RTSs and other
wireless devices in a network can be a
challenge even for the most experienced
HVAC engineer. An important point to
remember concerning wireless systems is
to seek outside expertise to balance your
organization’s skills sets. An experienced
systems integrator can provide significant
Advertisement in the print edition
formerly in this space.
5 0
ASHRAE Journal ashrae.org
July 2004
advice in the development of the project. A successful integrator
also can be an asset as the single source of responsibility and
point of contact to put together all the details.
Emerging Issues
New technology is emerging in support of wireless for HVAC.
Engineers must try to remain at least familiar with the latest
developments for two reasons. First, developments in wireless
devices and networking ultimately will work their way into the
building control technology mainstream. As a result, engineers
must be well informed about these developments to understand
how and when they should be specified and integrated into
their BAS. Second, although device costs may seem high to-
day, prices will inevitably drop over time. As these develop-
ments are refined and as the technology becomes more widely
accepted and understood among HVAC and facility engineers,
manufacturers eventually will reach the necessary economies
of scale for highly competitive pricing.
Another burning issue in today’s HVAC and building con-
trols discussions involves standards and how they will impact
acceptance of wireless technology. Certainly, continued stan-
dards discussions and collaborative efforts among vendors and
industry participants are required if wireless technology is to
become a practical option in building control. One of the new-
est entrants to the standards discussion relative to wireless tech-
nology is the ZigBee™ Alliance.3
No discussion of emerging wireless technology would be
complete without mentioning wireless mesh networks. In PC
Magazine editor Sebastian Rupley details the extraordinary de-
velopments and maintains, “These wireless wonders are un-
stoppable. With mesh networks, the more connection points
the merrier.”4
The nature of a mesh network is that there is no central con-
trolling device (Figures 4 and 5). Instead, each node is outfit-
ted with radio communications capability and acts as a relay
Sensor
Controller
Figure 5: Mesh scenario. The controller or transceiver
communicates to adjacent sensors, which may be “routing
nodes.” Out-of-range sensors connect through the routing
nodes (no repeaters required).
Repeater
Controller
Sensor
Controller Transmission Range
Repeater Transmission Range
Figure 4: Point-to-point communications. A central data col-
lection point communicates via a wireless link to many sen-
sors (many-to-one). Out of range sensors connect through
one or more repeaters.
point or router for other nodes.
“Mesh networks can be more reliable than other kinds of
networks, because if a single node goes down, other nodes are
available,” says Robert Poor, cofounder of a wireless startup
that is bringing wireless mesh networks to radio-unfriendly
environments. The wireless mesh network topology developed
at MIT for industrial control and sensing is a point-to-point-
to-point, or peer-to-peer, system called an ad hoc, multihop
network. A node can send and receive messages, and in a mesh
network, a node also functions as a router and can relay mes-
sages for its neighbors. Through the relaying process, a packet
of wireless data will find its way to its destination, passing
through intermediate nodes with reliable communication links.5
Much work needs to be done to bring mesh technology to
the mainstream BAS systems of today. Stay tuned, as further
developments are sure to occur.
In summary, wireless solutions are available that provide tan-
gible benefits to facilities. Our industry is on the verge of excit-
ing new technological advancements in the wireless arena that
promise to address many of the challenges we all face in imple-
menting building management and control solutions. As the tech-
nology emerges, it is vital for engineers and specifiers to remain
enlightened of the latest developments and how their applica-
tion can impact the performance and economics of facilities.
References
1. Weightman, G. Signor Marconi’s Magic Box: The Most Remark-
able Invention of the 19th Century and the Amateur Inventor Whose
Genius Sparked a Revolution.
2. Kintner-Meyer, M. and M.R. Brambley. 2002. “Pros and cons of
wireless.” ASHRAE Journal 44(11):54–59.
3. The ZigBee™ Alliance is an industry consortium that is defin-
ing a global specification for wireless applications based on the IEEE
802.15.4™ standard. www.zigbee.org.
4. Rupley, S. 2003. “Wireless: mesh networks” PC Magazine July.
5. Poor, R. 2003. “Wireless mesh networks.” Sensors Magazine
February.
August 2004
ASHRAE Journal
2 9
ince its initial recognition in 1928 and commercialization in 1936, R-22 has
been applied in systems ranging from the smallest window air condition-
ers to the largest chillers and heat pumps, including those for district cooling
and heating. Individual equipment using this versatile refrigerant ranges from 2 kW to 33 MW (0.5
to 9,500 tons) in cooling capacity. R-22 use includes equipment with rotary-rolling-piston, recipro-
cating-piston, scroll, screw, and centrifugal compressors and, experimentally, absorption cycles.
No other refrigerant has achieved such a wide range of commercial capacities or applications.
However, R-22 is one of a class of
chemicals, hydrochlorofluorocarbons
(HCFCs), being phased out for environ-
mental protection pursuant to an interna-
tional agreement, the Montreal Protocol
on Substances that Deplete the Ozone
Layer.1,2 The Protocol’s control measures
address “consumption,” defined as pro-
duction plus imports minus both exports
and qualifying amounts destroyed. The
Protocol does not limit future use of
chemicals once manufactured or imported,
By James M. Calm, P.E., Fellow ASHRAE, and Piotr A. Domanski, Ph.D., Member ASHRAE
namely refrigerant that is already in use,
recycled, or stockpiled before the phase-
out dates. It also does not restrict use of
chemicals as feed stocks (intermediates to
manufacture other chemicals).
Table 1 identifies the phaseout dates
for manufacture and importation of R-22
pursuant to the Montreal Protocol and
national requirements in both Canada and
the United States. The dates shown are
for full phaseout, though earlier freeze
or progressive reduction steps apply.
Some countries — notably many in Eu-
rope — have accelerated the schedule.
Due to its extensive prior and current
use, a large inventory of equipment de-
signed for R-22 will remain in service for
decades, long after R-22 production ends.
S
About the Authors
James M. Calm, P.E., is an engineering consultant
in Great Falls, Va. Piotr A. Domanski, Ph.D.,
leads the HVAC&R Equipment Performance Group
of the National Institute of Standards and Technol-
ogy in Gaithersburg, Md.
3 0
ASHRAE Journal ashrae.org
August 2004
GWP
(100 Years)
a. Atmospheric lifetimes are not given for blends since the components separate in
the atmosphere.
b. Unknown.
Refrigerant
R-22
R-134a
R-407C
R-407E
R-410A
R-32
R-32/600 (95.0/5.0)
R-32/600a (90.0/10.0)
R-290 (Propane)
R-717 (Ammonia)
R-744 (Carbon Dioxide)
R-1270 (Propylene)
ODP
0.034
~0.0
~0.0
~0.0
~0.0
~0.0
~0.0
~0.0
0.0
0.0
0.0
0.0
1780
1320
1700
1400
2000
543
520
490
~20
<1
1
~20
Atmospheric Lifetime
(Years)
Table 3: Properties of R-22 and its replacements.4–6
≡
12.0
14.0
a
a
a
4.9
a
a
b
b
>50
b
The primary sources to maintain this equipment will be lim-
ited production allowances for such service, inventories stock-
piled before the end of production, and amounts recovered from
converted or retired equipment. There also will be options to
convert the equipment to replacement refrigerants, some of
which were developed specifically to simplify aftermarket (not
intended for original use) conversion.
A small number of countries, again notably in Europe, have
tighter restrictions. They already prohibit R-22 use and/or
service, or will do so, by specified dates based on the type and
size of equipment. Conversely, the Montreal Protocol allows
developing countries (identi-
fied in Article 5(1) based on
their levels of use of controlled
substances) to continue “con-
sumption” (production plus
imports less exports and de-
struction) until 2040.
R-22 Replacement Options
There is no single-com-
pound refrigerant to directly
replace R-22, but manufactur-
ers have commercialized at
least eight refrigerant blends
to maintain existing equip-
ment (with appropriate con-
versions) and several additional blends for new equipment.
These quantities increase to more than 20 for conversions and
more than 10 for new equipment if R-502 (a widely used blend
containing R-22 for low-temperature, commercial refrigera-
tion) is considered. These blends are summarized in Table 2.
The discussion later in this article notes several single-com-
pound refrigerants that replace former R-22 use, but with dif-
ferences in how they are applied.
Complementing extensive research and development by indi-
vidual chemical and equipment manufacturers, by university
and other research organizations, and by government-sponsored
laboratories, the air-conditioning and refrigeration industry or-
ganized a cooperative effort to expedite a broad screening of
alternatives for R-22. This international program was known as
the “R-22 Alternative Refrigerants Evaluation Program” (AREP).
It included a Japanese counterpart identified as “JAREP.” The
goal of the early 1990s test program was to eliminate duplica-
tion of work and wasting of limited resources in evaluating re-
placement options.
Thirty-nine companies — in Europe, Japan, and North
America — participated. They shared analytical results as well
as test findings from calorimeter and equipment tests, for both
“drop-in” (minimal conver-
sions) and for refrigerant-op-
timized designs.
AREP examined 14 candi-
date refrigerants selected as
potential replacements for R-
22. The candidates included R-
134a; R-32/125 (60.0/40.0);
R-32/134a (20.0/80.0), (25.0/
75.0), (30.0/70.0), and (40.0/
60.0); R-32/227ea (35.0/65.0);
R-125/143a (45.0/55.0); R-32/
125/134a (10.0/70.0/20.0) [R-
407B], (24.0/16.0/60.0), and
(30.0/10.0/60.0); and R-32/
125/290/134a (20.0/55.0/5.0/
20.0). They also included R-290 (propane) and R-717 (ammo-
nia), though actual tests of these two refrigerants were limited.
Additional candidates included four replacements for R-502,
namely R-125/143a (45.0/55.0), R-32/125/134a (20.0/40.0/40.0)
[R-407A]; R-125/143a/134a (10.0/45.0/45.0), and R-125/143a/
134a (44.0/52.0/4.0) [R-404A].
Based on the findings, most small compressor and unitary
equipment manufacturers converged on the R-32/125 binary
blend, later reformulated to R-32/125 (50.0/50.0) [R-410A] to
maximize performance while avoiding flammability. This near-
azeotropic blend operates at higher condensing pressures —
Montreal Protocol
Developed Countries
Article 5(1) Countries
USAb and Canada
New
Equipment
2020a
2040a
2010
Existing
Equipment
2030
2040
2020
a. The Protocol imposes stepped reductions (a single freeze in 2015 for Article 5(1) coun-
tries) for collective HCFC consumption, but allows individual countries to determine how
to meet those limits based on allocations between individual substances (weighted by
their ozone depletion potentials, [ODPs]) and uses.
b. Pursuant to the Clean Air Act Amendments (CAAA) of 1990 and implementing regula-
tions at 40 CFR 82.
Table 1: R-22 production phaseout (by January 1 of year indi-
cated). These dates affect production and importation of R-
22, not continued operation using existing or recycled R-22.
Table 2: Replacement blends for R-22.
R-22
R-502
R-407C
R-421A
R-402A
R-404A
R-411B
R-417A
R-403A
R-407B
R-507A
R-419A
R-403B
R-408A
R-407C
R-410A
HCs
R-404A
R-507A
HCs
R-407E
R-410B
R-407A
R-509A
There are many additional blends in use, but their aggregate market share is very small.
The table addresses only those blends that have obtained standard designations.
Existing Equipment
(May Require Conversion)
New Equipment
R-411A
R-421B
R-402B
R-407A
R-422A
August 2004
ASHRAE Journal
3 1
approximately 60% higher than R-22 for air-cooled systems —
but offers the promise of reduced equipment size. One ternary
blend, R-32/125/134a, stood out as a service candidate by using
different component ratios formulated to approximate the pres-
sure-temperature properties of R-22 and R-502. R-32/125/134a
(30.0/10.0/60.0) garnered high interest as a near-term option and
for future use as a service fluid. Manufacturers later revised the
formulation to R-32/125/134a (23.0/25.0/52.0) [R-407C] to re-
duce the potential for flammability with fractionation.
The AREP effort addressed only precompetitive evaluation.
Individual manufacturers developed competitive approaches
to design and optimize actual equipment. Minor3 summarizes
an extensive literature review of the tests and needed changes
for actual equipment. They included changes to compressors,
heat exchangers, and control devices in addition to lubricants
(see discussion later). Most of the cited reports showed equiva-
lent or improved energy efficiency for R-410A compared to
R-22, specifically 1% to 7% increases for cooling and 3%
decreases to 7% increases for heating.
While the service infrastructure and commonality of some
compressors and control devices for residential and light com-
mercial equipment practically demanded uniform selections,
there is less consistency in larger equipment. R-134a is the
most widely used replacement in chillers with screw compres-
sors (175 to 1,500 kW [50 to 450 tons]), both air- and water-
cooled. Other choices include R-410A and, to a limited extent
primarily in Europe, R-717 (ammonia) and R-1270 (propy-
lene). Early interest in R-407C and, but less commonly, R-
404A to accelerate market entry is fading. A new product, also
using R-134a, offers a very compact, inverter driven, centrifu-
gal compressor to replace reciprocating-piston and screw com-
pressors to achieve dramatically improved efficiency in simi-
lar capacities.
Interest continues, particularly in Europe, in R-407C for
water-source chillers. Although efficiency generally is up to
7% lower than R-22 for conventional designs, two develop-
ments are being considered. The use of a suction-liquid heat
exchanger may enable 2% gains in efficiency. More signifi-
cant improvements may be possible by taking advantage of
R-407C’s high glide (evaporation and condensation tempera-
ture range) of 4°C to 5°C (7°F to 9°F). Up to 5% improve-
ment may be realized using counterflow heat exchangers to
approximate a thermodynamic Lorenz cycle (one that exploits
the glide to reduce net temperature lift by use of counterflow
evaporators and condensers).
Environmental Properties
While the decision to phase out R-22 is based on its poten-
tial to deplete stratospheric ozone, consideration of alterna-
tives also must consider additional environmental data. Table
3 compares the atmospheric lifetime (τatm), ozone depletion po-
tential (ODP), and global warming potential (GWP) for R-22
to those of selected alternatives.
τatm indicates the average persistence of refrigerant released
into the atmosphere until it decomposes, reacts with other
chemicals, washes out, or is otherwise removed. It suggests
average atmospheric residence time and, therefore, the po-
tential for accumulation. Long atmospheric lifetime implies
the potential for slow recovery from environmental problems,
both those already known and additional concerns that may
Figure 1 (left): Temperature-entropy diagram for R-22 and selected replacements (\*normalized entropy is plotted as a
dimensionless ratio to facilitate comparisons). Figure 2 (right): Vapor-compression (refrigeration) cycle on temperature-
entropy generalized diagram.
105
90
75
60
45
30
15
0
Temperature, °C
0
0.2
0.4
0.6
0.8
1
Entropy\*
R-22
Temperature
Entropy
Refrigerating Effect
Work
4R
4C
3
2
2R
2C
1
Critical Point
1, 2R, 3, 4R — Vapor-Compression (Refrigeration) Cycle
1, 2C, 3, 4C — Carnot Cycle
R-134a
R-290
R-407C
R-32
R-410A
R-125
3 2
ASHRAE Journal ashrae.org
August 2004
be identified in the future. Hence, short
atmospheric lifetime is desirable.
The values shown for the refrigerant
lives are composite atmospheric life-
times. The lifetimes also can be shown
separately for the tropospheric (lower at-
mosphere where we live), stratospheric
(next layer where global depletion of
ozone is a concern), and higher layers
since the primary removal mechanisms
change between layers.
The ODP is a normalized indicator,
relative to R-11, of the ability of refrig-
erants (and other chemicals) to destroy
stratospheric ozone molecules. The data
shown are the modeled values adopted
by international scientific assessment.
The ODPs shown for blends are mass-
weighted averages.
Both the ODP and GWP are calcu-
lated from the τatm, measured chemical
properties, and other atmospheric
data. The τatm, ODP, and GWP all should
be as low as possible for an ideal
refrigerant, but those goals must be as-
sessed along with criteria for perfor-
mance, safety, and both chemical and
thermal stability in use. Calm and
Hourahan4 discuss these parameters,
other ways to determine ODPs, and their
significance.
Comparative Efficiencies
The comparative efficiencies of refrig-
erants depend primarily on five factors:
Thermodynamic properties:
1. How far the refrigeration cycle op-
erates below the critical point (which af-
fects the ratio of the latent heat of
evaporation to the liquid specific heat at
constant pressure).
2. The slopes of the saturated suction
and liquid lines, which dictate the com-
parative effects of superheating,
subcooling, and throttling. The slopes are
largely influenced by the molar heat ca-
pacity.
Transport properties:
3. Thermal conductivity and viscosity,
which influence the heat transfer and
fluid friction.
R-410A blend. For the same evaporating
and condensing temperatures, a cycle
using R-134a operates further from its
critical point than R-22 and much fur-
ther than R-410A and R-125.
Figure 2 depicts a basic vapor-com-
pression (refrigeration) cycle on a sim-
plified temperature-entropy diagram. The
refrigerating effect per unit of mass flow
equals the area under the evaporation line,
while the work needed to drive the cycle
is the area under the condensing and
desuperheating lines minus the area de-
noting the refrigerating effect. With ref-
erence to the Carnot cycle, the
throttling-induced irreversibilities reduce
the refrigeration effect by the area under
line 4C-4R; this area also represents the
additional work requirement caused by
throttling (lost expansion work). The ad-
ditional work required due to the super-
heated-vapor-horn is denoted by area
2-2C-2R. The throttling-induced and
Application:
4. Heat transfer affected by the refriger-
ant glide and heat exchanger configuration.
5. Cycle optimization for the fluid by
control of superheat, subcooling, staging
with economizers, and inclusion of such
features as liquid-line/suction-line heat
exchangers.
Figure 1 shows the temperature-en-
tropy relationship of R-22 and selected
replacements to facilitate qualitative
evaluation of impact of thermodynamic
properties on the coefficient of perfor-
mance (COP). The figure plots entropy
as a dimensionless quantity by normal-
izing it to the width of the two-phase
dome (i.e., saturated liquid = 0 and satu-
rated vapor = 1). Note that the critical
point temperature, at the top of the two-
phase region, is higher for R-134a than
for R-22. Similarly, the critical tempera-
ture is lower for R-410A and also for R-
125, a component (50% by mass) of the
Advertisement in the print edition formerly in this space.
August 2004
ASHRAE Journal
3 3
superheated-vapor-horn irreversibilities are affected by the
slopes of saturation lines. These losses are greater near the criti-
cal point, where the saturation lines gradually become flatter
to close the two-phase dome.
R-410A has a lower critical temperature then R-22. For this
reason, the superheated-vapor-horn irreversibilities and throt-
tling-induced irreversibilities are greater for R-410A than for
R-22. Of the two components of R-410A, R-32 offers higher
thermodynamic performance than R-125 for the conditions of
interest, though the R-125 component offsets R-32’s limited
flammability. The R-125 component also increases the blend’s
GWP. Accordingly, other R-32 blends might hold interest. Two
examples, R-32/600 (95.0/5.0) and R-32/600a (90.0/10.0) are
included in Tables 3 and 4 for comparison. These azeotropic
blends of R-32 with n-butane and isobutane, respectively, of-
fer performance advantages7 and could be used with mineral-
oil lubricants. Both blends, however, are somewhat flammable.
Thermodynamic simulations offer insights into attainable
efficiencies with theoretical cycles, namely excluding the im-
pacts of transport properties, cycle customization, and the ef-
fects of lubricants. Tables 4 and 5 provide calculated cooling
efficiencies for selected R-22 replacements in unitary air con-
ditioners and in water-cooled chillers with simple cycles (single
stage and no customization for individual properties of spe-
cific refrigerants). The tables indicate both COP and specific
power (reciprocal of efficiency) values, the latter of which is
more common for discussion of chillers.
Refrigerants with lower heat transfer may not perform as
well as those with superior heat transfer despite thermodynamic
advantage, but design compensation may offset this difference.
Likewise, blends with high glide, such as R-407C, may not
achieve the performance indicated with cross-flow (air or, but
less commonly, water movement perpendicular to the refriger-
ant flow) heat exchanger designs, but may exceed it with
counterflow heat exchangers.
Some replacements, such as R-134a in chillers, offer higher
efficiency than R-22. For others, manufacturers have improved
equipment designs to offset theoretical efficiency losses.
Conditions
Average Evaporating
Temperature
Superheatd
Average Condensing
Temperature
Subcoolingd
Isentropic
Compressor
Efficiency
Motor Efficiency
Control and Other
Power Use
6.7°C
0.0°C
29.4°C
0.0°C
44.0°F
0.0°F
85.0°F
0.0°F
5.0°C
1.0°C
35.0°C
5.0°C
41.0°F
1.8°F
95.0°F
9.0°F
Ideal Cyclea,b
Typical Conditionsb,c
80%
95%
0%
100%
100%
0%
Specific
Power
(kW/ton)
0.32
0.33
0.31
0.32
0.33
0.34
0.31
0.33
COP
(kW/kW)
6.18
5.97
6.52
6.24
6.09
5.90
6.24
6.10
Specific
Power
(kW/ton)
0.57
0.59
0.54
0.56
0.58
0.60
0.56
0.58
COP
(kW/kW)
10.92
10.64
11.42
10.93
10.69
10.42
11.21
10.72
a. Conditions are those for standard ratings for water-cooled chillers.10
b. Calculations were made with CYCLE\_D 3.0.9
c. Conditions approximate those typically encountered on the refrigerant side of the cycle.
The “typical”efficiencies shown can be exceeded by optimizing subcooling and superheat,
employing multiple stages, or using similar cycle modifications. Likewise, poor designs
may result in lower performance.
d. Typical superheating and subcooling varies by refrigerant; the level shown is a represen-
tative selection for comparisons.
Refrigerants identified in red are flammable.
Refrigerant
R-22
R-32
R-123
R-134a
R-407C
R-410A
R-717 (Ammonia)
R-1270 (Propylene)
Conditions
Average
Evaporating Temp.
Superheatd
Average
Condensing Temp.
Subcoolingd
Isentropic
Compressor
Efficiency
Motor Efficiency
Control and Other
Power Use
10.0°C
0.0°C
35.0°C
0.0°C
50.0°F
0.0°F
95.0°F
0.0°F
Specific
Power
(kW/ton)
0.36
0.37
0.36
0.36
0.37
0.36
0.38
0.37
0.37
10.0°C
5.0°C
46.1°C
5.0°C
70%
90%
0%
COP
(kW/kW)
4.06
3.84
4.13
4.05
3.97
4.00
3.77
3.85
3.81
50.0°F
9.0°F
115.0°F
9.0°F
Specific
Power
(kW/ton)
0.87
0.92
0.85
0.87
0.89
0.88
0.93
0.91
0.92
Ideal Cyclea,b
100%
100%
0%
Typical Conditionsb,c
COP
(kW/kW)
9.85
9.55
9.86
9.68
9.60
9.67
9.29
9.54
9.43
a. Conditions are those for the “A” condition of standard ratings for unitary air condition-
ers and heat pumps.8 The rating standard specifies only the entering indoor (26.7°C,
80.0°F) and outdoor (35.0°C, 95.0°F) air temperatures, but the evaporating temperature
is constrained in practice to 10°C (50.0°F) to provide dehumidification.
b. Calculations were made with CYCLE\_D 3.0.9
c. Conditions approximate those typically encountered on the refrigerant side of the
cycle. The “typical” efficiencies shown can be exceeded by optimizing subcooling and
superheat, employing multiple stages, or using similar cycle modifications. Likewise,
poor designs may result in lower performance.
d. Typical superheating and subcooling varies by refrigerant; the level shown is a repre-
sentative selection for comparisons.
Refrigerants identified in red are flammable.
Refrigerant
R-22
R-32
R-134a
R-290
(Propane)
R-407C
R-407E
R-410A
R-32/600
(95.0/5.0)
R-32/600a
(90.0/10.0)
Table 4 (left): Comparative refrigerant efficiencies for unitary air conditioners. Table 5 (right): Comparative refrigerant
efficiencies for water-cooled chillers.
3 4
ASHRAE Journal ashrae.org
August 2004
Domanski11 and Calm and Didion12 ex-
amine some of the implications of, and
accommodations for, lower theoretical ef-
ficiency. Domanski and Payne13 show that
R-410A suffers a relative efficiency deg-
radation compared to R-22 at high con-
densing temperatures, although its
performance may be comparable to R-
22 at typical operating conditions. Spatz
and Yana Motta14 discuss the pressure
drop and heat exchange considerations
that yield efficiency improvements.
Yoshida et al.7 offer interesting ways to
achieve higher efficiency using
azeotropic or near-azeotropic blends of
R-32 with hydrocarbons and possibly
enable a return to mineral-oil lubricants,
though such blends are flammable.
Many conflicting claims exist regard-
ing the efficiency of carbon dioxide (R-
744, CO2). One reason is that most
applications require a transcritical rather
than a conventional vapor-compression
cycle. This venerable refrigerant does
offer significant potential in some ap-
plications. An example is in the low
stage of cascaded industrial refrigeration
systems, but it most commonly replaces
ammonia in that use. Brown et al.15 of-
fer a detailed evaluation for residential
applications using both conventional
vapor compression and transcritical
cycle models. They conclude that car-
bon dioxide results in significantly lower
efficiency when equivalent heat ex-
changers are used. That suggests that the
better transport properties and variously
claimed increase in compressor isen-
tropic efficiency do not compensate for
the thermodynamic disadvantage. This
disadvantage will be even more pro-
nounced for efficiency levels signifi-
cantly exceeding those commonly
selected today.
Hydrocarbon performance is illustrated
by the efficiencies shown for propane (R-
290) in Table 4 and for propylene (R-1270)
in Table 5 as contrasted to the environ-
mental property advantages shown in
Table 3. The key limitation for them is not
performance, but safety as discussed next.
The importance of efficiency is em-
phasized for two reasons. First, address-
ing global climate change will require
significant improvements in perfor-
mance to reduce energy-related green-
house gas emissions. Second, the
minimum efficiency level mandated for
unitary equipment — the largest use of
R-22 — in the United States will increase
by 30% during the transition away from
R-22 in new equipment.
Kul et al.16 summarize performance
evaluations for a range of hydrofluoroether
(HFE) candidates including blends of
HFEs with HFCs, proposed as alternatives
for R-22. They concluded that the calcu-
lated coefficients of performance (COPs)
ranged from 80% to 90% of that for R-22.
They identified R-E125 (CHF2OCF3) and
its ternary blends with R-32 and either R-
134a or R-152a as the most promising can-
didates, but even then suggest COPs
reaching only 90% to 93% of that of R-22.
Safety Considerations
Fluorochemical refrigerants were in-
troduced to improve safety. With phase-
out of some key refrigerants, including
R-22, some proponents advocate a re-
turn to what are dubbed “natural refrig-
erants.” They include ammonia, carbon
dioxide, and hydrocarbons. Ammonia
(R-717) offers significant appeal for its
efficiency, as shown in Table 5, and low
cost. It is the most widely used refriger-
ant in food and beverage processing and
cold storage warehouses, but concerns
with its toxicity (and specifically corro-
sive action to skin) and flammability
have retarded its use in systems for com-
fort. Carbon dioxide (R-744) was one
of the early refrigerants and still is used
in industrial systems. However, it oper-
ates at much higher pressures than R-
22 and requires transcritical cycles, since
conventional condensing temperatures
exceed its critical temperature. Hydro-
Advertisement in the print edition formerly in this space.
August 2004
ASHRAE Journal
3 5
carbons, notably ethane (R-170), propane (R-290), n-butane
(R-600), isobutane (R-600a), ethylene (R-1150), and propy-
lene (R-1270), offer good efficiency and similar properties
to some fluorochemicals. They are fairly low in cost and con-
sidered environmentally acceptable, but are highly flammable
and raise significant safety concerns. Their use requires care-
ful attention to safety factors.
European acceptance is higher for hydrocarbons, both in
small systems (for example to replace R-12 in domestic re-
frigerators and commercial beverage coolers) and in isolated
large systems. Ammonia and propylene use is accepted in
water-cooled chillers located in protected machinery rooms,
but the aggregate market size is comparatively small. Liabil-
ity considerations and safety codes dampen interest in their
use in North America and in developed Asian nations. ANSI/
ASHRAE Standard 15, Safety Standard for Refrigeration
Systems, limits the amount of flammable refrigerants that may
be used in large systems. Manufacturers have focused prima-
rily on refrigerants classified in ANSI/ASHRAE Standard 34,
Designation and Safety Classification of Refrigeration, as A1
(lower toxicity and not exhibiting flame propagation by pre-
scribed tests), particularly for residential systems and small
commercial systems.
Materials Compatibility
The most significant change in introduction of R-22
replacements relates to the related lubricant choice. Whereas
R-22 systems generally used additized, naphthenic mineral
oils, the hydrofluorocarbon (HFC) alternatives require syn-
thetic lubricants for miscibility to return the lubricant to the
compressor(s). The primary new lubricants are a range
of polyolesters (POEs) in appropriate viscosities.\*
Alkylbenzene (AB) and polyvinylether (PVE) options also
are available for special purposes. Although widely used with
R-134a in mobile air conditioners and transport refrigeration,
polyalkylene glycol (PAG) lubricants are not common in sta-
tionary systems.
The choice of lubricant is complex and users should fol-
low the recommendations of the equipment manufacturer or,
in equipment design, the compressor manufacturer. House-
keeping requirements to keep moisture and other contami-
nants out of refrigeration circuits are much more demanding
for most synthetic lubricants.
Retrofit conversions from R-22 to replacements generally
require special procedures for lubricant removal. Several re-
frigerant manufacturers offer R-22 alternatives specifically
formulated to enable refrigerant conversions without chang-
Equipment Group
Window Air Conditioners
Unitary Single Package
And Split System Air
Conditioners And Heat
Pumps (Air-to-Air)
Applied Systems:
Packaged Terminal Air
Conditioners, Ground- And
Water-Source Heat
Pumps, Multisplits
Applied Systems:
Multisplits
Unitary Large
Chillers
Air Cooled
Water Cooled
Commercial Refrigeration
Industrial Refrigeration
Transport Refrigeration
Typical Applications
Residential
Residential,
Light Commercial
Commercial, Institutional
Residential, Commercial,
Institutional
Commercial, Institutional
Central Systems
Central Systems
Commercial
Industrial
Transportation
Leading
Replacements
R-410A
R-410A
R-410A
R-410A, R-407C
R-134a, R-410A
R-134a, R-410A,
R-123
R-123, R-134a
R-134a, R-404A,
R-410A, R-507A
R-134a, Ammonia
R-134a
Table 6: Leading replacements for R-22 by equipment type.
ing the lubricant. Since R-22 is readily available at present
and will be for the foreseeable future, most users will not
require refrigerant conversions for existing R-22 equipment,
even that produced in future years, for its normal lifetime,
with care taken to avoid and repair leaks.
Other materials compatibility issues are complicated. The
air-conditioning and refrigeration industry conducted an ex-
tensive, multiyear study known as the Material Compatibil-
ity and Lubricant Research (MCLR) Program to assess
compatibility of the alternatives with materials used in fabri-
cation of refrigerant circuits. Both equipment and compo-
nent suppliers along with manufacturers of refrigerants and
lubricants conducted extensive additional studies to qualify
materials for the replacements. Compatibility issues gener-
ally are resolved for the R-22 replacements, but component
and equipment designers must be attentive in selecting ap-
propriate materials.
Ammonia is a unique replacement for R-22. The equip-
ment used is quite different as ammonia systems typically
are designed for immiscible lubricants. Ammonia itself is
compatible with copper but this is not true when moisture is
present. As a result, ammonia generally is not used with cu-
prous metals for heat exchangers, motor windings, or piping.
Conversion of R-22 equipment to ammonia use normally is
not feasible.
Hydrocarbon refrigerants generally are compatible with the
materials used in systems designed for R-22 and often can use
the same or similar lubricants. However, their substitution re-
quires significant attention to safety issues including applica-
tion specific considerations.
\* There was a widespread shortage of POEs at the time this article was written. A
plant that produced a major share of the world supply of an acid used to manufac-
ture POEs was closed after safety problems unrelated to the acid. This unexpected
closure caused production disruptions that may take as long as a year to rectify.
3 6
ASHRAE Journal ashrae.org
August 2004
Leading R-22 Replacements
The primary replacement in unitary air-
conditioners and heat pumps — the larg-
est refrigerant use of R-22 — is R-410A,
though the replacement is not direct since
differences between these two refriger-
ants dictate different designs. Most ma-
jor equipment manufacturers already
offer R-410A products for common sizes.
Approximately 10% of unitary products
currently use R-410A, but this fraction
is likely to exceed 80% in the United
States by the end of 2007 and approach
100% by the end of 2009.
R-410A also is the leading replace-
ment for redesigned window air condi-
tioners, packaged terminal air
conditioners, ground- and water-source
heat pumps, and small chillers. The
choices change as equipment sizes in-
crease, particularly for chillers using
screw compressors. R-134a takes over
as the most widely used refrigerant in
these mid-size chillers, though some
manufacturers use R-410A and other re-
frigerants. R-134a operates at lower
pressures while R-410A operates at
higher pressures, so the equipment de-
signs again are different. Manufacturers
have ended most use of R-22 in very
large chillers using centrifugal compres-
sors. That shifts selection to designs us-
ing R-123 and R-134a, with R-123 being
more widely accepted at present. It too
is slated for production phaseout as an
HCFC, but at later dates than R-22 due
to its lower ODP and recognition of im-
portant additional benefits.12,17,18
Table 6 summarizes the leading re-
placements for R-22 by equipment type
and application.
Current R-22 production is less than
allocated manufacturing quotas. Signifi-
cant future shortages of R-22 are unlikely
due to the production allowance for ser-
vice, the potential to stockpile some for
future use, existence of alternative ser-
vice fluids, and large potential for reclaim
of R-22 already in use. Any growing
shortage for future service needs would
lead to higher prices and, in turn, to ac-
celerated replacements, shifts to alterna-
tive service fluids, and increased reclaim,
so major shortages are not expected.
Conclusions
All signs point to an orderly transition
to replacements for R-22. While no
single-compound refrigerant has been
identified as a suitable alternative for
most applications, blends offer good op-
tions. The air-conditioning and refrigera-
tion industry has developed equipment
that matches or increases efficiency with
the replacement fluids. Favorable results
with early products and experience with
the prior phaseout of chlorofluorocarbons
(CFCs) suggests that the R-22 phaseout
will be manageable and spur significant
technology advances. And like the CFC
phaseout experience, no significant short-
ages are expected for future R-22 service
needs despite the end of its production.
References
1. UNEP. 1987 with subsequent
amendments. Montreal Protocol on Sub-
stances that Deplete the Ozone Layer.
Nairobi, Kenya: United Nations Environ-
ment Programme (UNEP).
2. UNEP. 2003. Handbook for the In-
ternational Treaties for the Protection of
the Ozone Layer (sixth edition). Nairobi,
Kenya: UNEP Ozone Secretariat.
3. Minor, B.H. 2004. “R410A and
R407C design and performance – a litera-
ture review,” Proceedings of the Earth
Technologies Forum. Arlington, Va: Alli-
ance for Responsible Atmospheric Policy.
4. Calm, J.M., and G.C. Hourahan.
2001. “Refrigerant data summary.” En-
gineered Systems 18(11):74–88.
5. IPCC. 2001. Climate Change 2001:
The Scientific Basis — Contribution of
Working Group I to the IPCC Third As-
sessment Report. Intergovernmental
Panel on Climate Change of the World
Advertisement in the print edition formerly in this space.
August 2004
ASHRAE Journal
3 7
Meteorological Organization and
the United Nations Environment
Programme (UNEP). Edited by J. T.
Houghton, et al. Cambridge, U.K.: Cam-
bridge University Press.
6. WMO. 2003. Scientific Assessment
of Ozone Depletion: 2002, report 47.
Geneva, Switzerland: World Meteoro-
logical Organization (WMO) Global
Ozone and Research Monitoring
Project. Nairobi, Kenya: UNEP. Wash-
ington, D.C.: National Oceanic and At-
mospheric Administration. Washington,
D.C.: National Aeronautics and Space
Administration Office of Earth Science.
Brussels, Belgium: European Commis-
sion, Research Directorate General.
Chaired by A-L.N. Ajavon, D.L.
Albritton, G. Mégie, and R.T. Watson.
7. Yoshida Y., et al. 1999. “Residen-
tial use air conditioner for advanced
COP: acceptability of HFC-32/hydro-
carbon mixtures.” Heat Pumps — a
Benefit for the Environment (proceed-
ings of the Sixth IEA Heat Pump Con-
ference). Frankfurt am Main, Germany:
VWEW-Verlag.
8. ARI. 2003. Standard for Unitary Air-
Conditioning and Air-Source Heat Pump
Equipment (Standard 210/240-2003). Ar-
lington, Va.: Air-Conditioning and Re-
frigeration Institute.
9. Domanski, P.A., D.A. Didion, and
J.S.W. Chi. 2003. CYCLE\_D: NIST Va-
por-Compression Design Program (ver-
sion 3.0), Standard reference database 49.
Gaithersburg, Md.: National Institute of
Standards and Technology.
10. ARI. 1998. Standard for Water
Chilling Packages Using the Vapor-Com-
pression Cycle (Standard 550/590-1998).
Arlington, Va.: Air-Conditioning and Re-
frigeration Institute.
11. Domanski, P.A. 1995. “Minimiz-
ing throttling losses in the refrigeration
cycle.” Proceedings of the International
Congress of Refrigeration pp. 766–
773. Paris: International Institute of Re-
frigeration.
12. Calm, J.M. and D.A. Didion.
1997. “Trade-offs in refrigerant selec-
tions: past, present, and future.” Refrig-
erants for the 21st Century (proceedings
of the ASHRAE/NIST Refrigerants
Conference, Gaithersburg, Md, October
6–7, 1997) 6–19. Atlanta: ASHRAE.
13. Payne, W.V. and Domanski, P.A.
2002. “A comparison of an R22 and an
R410a air conditioner operating at high
ambient temperatures.” Proceedings of
the 9th International Refrigeration Con-
ference at Purdue, paper R2-1. West
Lafayette, Ind.: Purdue University.
14. Spatz, M.W. and S.F. Yana Motta.
2003. “An evaluation of options for re-
placing HCFC-22 in commercial refrig-
eration systems.” Proceedings of the
International Congress of Refrigeration
paper ICR0510. Paris: International In-
stitute of Refrigeration.
15. Brown, J.S., Y. Kim, and P.A.
Domanski. 2002. “Evaluation of carbon
dioxide as R-22 substitute for residen-
tial air conditioning.” ASHRAE Trans-
actions 108(2).
16. Kul, I., D.D. DesMarteau and A.L.
Beyerlein. 2004. “Coefficient of perfor-
mance of fluorinated ether and fluori-
nated ether mixtures.” ASHRAE
Transactions 110(2).
17. Calm, J.M. 2000. “Options and out-
look for chiller refrigerants,” Proceedings
of the Earth Technologies Forum pp.
239–248. Arlington, Va.: Alliance for Re-
sponsible Atmospheric Policy.
18. UNEP. 2003. Report of the Refrig-
eration, Air-Conditioning and Heat
Pumps Technical Options Committee —
2002 Assessment, United Nations Envi-
ronment Programme (UNEP) Ozone Sec-
retariat, Nairobi, Kenya.
Note
Some of the refrigerants or specific
manufacturing processes or applications
for them are protected by patents held
by other parties; mention herein does
not imply that production or use is un-
restricted.
Advertisement in the print edition formerly in this space.
3 4
ASHRAE Journal ashrae.org
July 2004
ow a system operates at design conditions is not always a
good indicator of its overall annual performance. This article
emphasizes controls logic and design conditions and how they can
be used to optimize chiller, cooling tower and condenser pump
system performance throughout the year. A software model of
hour-by-hour energy use for a typical office building in three cities
demonstrates the effect of different cooling seasons and wet-bulb
profiles. (Results are presented in energy use [kWh]. Actual dollar
savings can be estimated by assuming a blended energy rate.)
dedicated to each chiller. Minimum turn-
down for the chillers is 50% and the by-
pass line opens below 25% of chiller
plant capacity. Condenser pumps and
cooling towers operate only when a
chiller is on-line. The specific equipment
size changes slightly with each location
and is listed in the tables. Figure 1 shows
the annual cooling load profile for the
three locations—Chicago, Las Vegas and
Miami.
Design conditions are based around
the Air Conditioning and Refrigeration
Institute Standard 550/590 – Water Chill-
ing Packages Using the Vapor Compres-
sion Cycle (54°F /44°F [12.2°C/6.7°C]
chilled water, 85°F/95°F [29.4°C/35°C]
condenser water) and the Cooling Tower
Institute’s (78°F [25.6°C] wet-bulb) test
conditions, where possible, with excep-
tions noted. Changing these design con-
Hugh Crowther, P.Eng., is the vice president of
product management & technology at McQuay In-
ternational in Plymouth, Minn. He is a member of
the ASHRAE Standards Committee. James Fur-
long, P.E., is vice president comfort cooling mar-
keting at Baltimore Aircoil Company in Baltimore.
About the Authors
By Hugh Crowther, P.Eng., Member ASHRAE and James Furlong, P.E., Member ASHRAE
The model is based on a 160,000 ft²
(14 864 m²), eight-story office building
with a variable air volume (VAV) HVAC
system that includes two centrifugal
chillers in a variable primary flow con-
figuration (Figure 2). The system uses
induced draft-type cooling towers and
constant flow condenser pumps that are
H
Water-cooled centrifugal chiller plant.
The following article was published in ASHRAE Journal, July 2004. © Copyright 2004 Ameri-
can Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
July 2004
ASHRAE Journal
3 5
ditions can have a noticeable effect on annual energy use as
well as installed cost. The fixed design conditions allow com-
parisons of operating logic for each location.
Control Algorithms
The first analysis is based on optimizing the chiller–con-
denser pump–tower. Figure 3 shows the optimal point at which
the chiller and tower’s combined energy use is at the lowest. It
is expected that the chiller plant operates at full load and at
design parameters only at design conditions. During other pe-
riods (which is 99% of the time), we expect the chiller plant to
operate at less than design load, which provides an opportu-
nity for condenser water relief. Condenser water relief means
that the condenser water temperature can be lowered because
the cooling tower is no longer at 100% capacity and the ambi-
ent wet bulb is not at design condition. Lowering the con-
denser water temperature can provide significant chiller energy
savings, as shown in Figure 4.
How the system will respond to non-design conditions can
be analyzed by looking at the cooling tower fan modulation
method and the control logic for condenser water supply tem-
perature.
Figure 5 shows the fan power requirement for three fan
modulation methods: on-off fans, two-speed (or pony) fan mo-
tors and variable frequency drives (VFD). In addition, three
condenser water control methods have been considered: a fixed
setpoint of 65°F (18.3°C), a mixed wet-bulb approach of 7°F
(4°C) and optimized.
Fixed setpoint is an aquastat in the supply condenser water
line that is set at the coldest water temperature you are willing
to operate the chillers. Using 65°F (18.3°C) is a good choice
because most chillers can operate at light loads with condenser
water at this temperature. Colder water temperatures are pos-
sible, but the chiller type and load will become more impor-
tant (e.g., as the chiller load is decreased, the water temperature
will need to be raised). Fixed setpoint control logic effectively
runs the cooling tower at full airflow until the minimum tem-
perature is reached, and then modulates the fan. This opti-
mizes the chiller, but not the system.
Fixed approach requires monitoring the ambient wet bulb.
The cooling tower design approach is added to the current
wet-bulb temperature to derive the setpoint. This logic assumes
a correlation exists between reduced ambient wet bulb and
building load. The condenser water temperature is lowered as
the ambient wet bulb drops. As the chiller load drops (heat
sent to the tower), the cooling tower fans will modulate and
offer fan power savings. The process is complicated by how
towers behave in reduced wet-bulb situations (see sidebar on
cooling towers following this article).
The optimized method requires auto-adaptive controls. This
control logic constantly adjusts the condenser water supply
temperature to the value that uses the least amount of power.
The controller measures the power requirement for the chiller
and cooling tower. The condenser water temperature setpoint
then is altered and the power consumption is checked again.
If the total power consumption goes down, a similar adjust-
ment is made and the total power is checked again.
Table 1 shows the specific HVAC system parameters at de-
sign conditions.
Table 2 shows the results of each control sequence for the
Chicago office example.2 Using the fixed setpoint and on-off
fan control as a baseline, the analysis shows a 6.26% improve-
ment when using VFD-controlled fans and optimized controls.
This is substantial because the system components are the same
for each example. Only the operation of those components at
part load was changed. Referring to Figure 3, it is noted that
the savings in tower fan work with optimized control far ex-
ceeded the increase in chiller work.
The next example is based on the same model building in
Las Vegas — a dry hot climate with significantly more chiller
operating hours. Table 3 shows the system parameters. The
design condenser water temperature was maintained at 85°F
(29.4°C) to allow direct comparisons. The same control se-
quences were modeled, and the results are shown in Table 4.
Crossflow cooling tower installation.
3 6
ASHRAE Journal ashrae.org
July 2004
Relative Static Pressure
1
0.9
0.8
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1
Relative Airflow
Cycle Control
Two Speed
VFD
Figure 5: Cooling tower fan modulation.
Figure 4: Chiller efficiency vs. condenser relief.
1.0
0.8
0.6
0.4
Relative Performance Improvement
65°F
70°F
75°F
80°F
85°F
Condenser Water Temperature
W/C Recip.
W/C Scroll
W/C Dual Centrifugal
W/C Dual Centrifugal
With VFD
Figure 3: Chiller power vs. tower power.1
Power
20%
40%
60%
80%
100%
Relative Tower Airflow
Total
Optimal
Chiller
Tower
80°F
70°F
60°F
50°F
40°F
30°F
20°F
Temp.
J
F
M
A
M
J
J
A
S
O
N
D
Miami
Chicago
Las Vegas
Figure 6: Annual wet-bulb profiles.
Figure 2: Chiller plant layout.
Flow Meter
Automatic Isolating Valves
VFD Primary Pump
Bypass Line Used to
Ensure Min. Flow
Through Chillers
Apply Diversity to Flow
Use 2-Way Valves
Figure 1: Annual load profiles.
1,400
1,200
1,000
800
600
400
200
0
Number of Hours
0
10
20
30
40
50
60
70
80
90
100
Percent Design Load
Chicago
Miami
Las Vegas
For the drier climate, the maximum relative savings from the
baseline were only 4.66%. However, the actual energy sav-
ings went from 8,819 kWh/year for Chicago to 11,433 kWh/
year for Las Vegas. The reasons for this difference are a com-
bination of how cooling towers behave in dry climates (see
cooling towers sidebar) and the difference in wet-bulb pro-
files between Chicago and Las Vegas.
The final example is based on the same building in Miami.
Again, the location offers substantial chiller operating hours,
but it also has a high wet-bulb with a flatter annual profile
(Figure 6). In this case, the cooling towers were sized for a
5°F (2.8°C) approach due to the high design wet-bulb. Table 5
shows the system parameters and Table 6 shows the perfor-
mance.
It is interesting that the location with the most humid cli-
mate enjoys the best enhancement by optimizing the chiller–
tower relationship. From the baseline to the maximum savings,
the performance improvement was more than 8%. In addi-
W/C Screw
W/C Centrifugal
W/C Centrifugal
w/VFD
Absorption
July 2004
ASHRAE Journal
3 7
Optimized
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
65°F (18.3 °C) Setpoint
Fixed Approach
Table 2: Chicago chiller-tower performance.
Building Type
HVAC System
HVAC System Configuration
Floor Area
Floors
Location
Summer Design DB/WB
Cooling Tower Rating – WB
Design Cooling Load
Supply Fan Power
Return Fan Power
Number and Size of Chillers
Chiller Performance
Chilled Water Temperatures
Condenser Water Temperatures
Number and Size of Primary Pumps
Number and Size of Condenser
Pumps
Number and Size of Tower Fans
Office
VAV with Reheat
Variable Primary Flow Chiller Plant
160,000 ft2 (14,864 m2)
8
Chicago
91°F/74°F (32.8°C/23.3°C)
78°F (25.6°C)
400 tons (1400 kW)
75.6 kW
22.7 kW
2 at 200 tons (700 kW)
0.55 kW/ton
54°F/44°F (12.2°C/6.7°C)
85°F/95°F (29.4°C/35°C)
1 at 23 kW
2 at 8 kW
2 at 9 kW
Table 1: Chicago system parameters.
Example 1 – Chicago
Building Type
HVAC System
HVAC System Configuration
Floor Area
Floors
Location
Summer Design DB/WB
Cooling Tower Rating – WB
Design Cooling Load
Supply Fan Power
Return Fan Power
Number and Size of Chillers
Chiller Performance
Chilled Water Temperatures
Condenser Water Temperatures
Number and Size of Primary Pumps
Number and Size of Condenser
Pumps
Number and Size of Tower Fans
Office
VAV with Reheat
Variable Primary Flow Chiller Plant
160,000 ft2 (14 864 m2)
8
Las Vegas
108°F/66°F (42.2°C/18.9°C)
78°F (25.6°C)
394 tons (1386 kW)
79.1 kW
23.7 kW
2 at 200 tons (700 kW)
0.55 kW/ton
54°F/44°F (12.2°C/6.7°C)
85°F/95°F (29.4°C/35°C)
1 at 22 kW
2 at 8 kW
2 at 9 kW
Optimized
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
65°F (18.3 °C) Setpoint
Fixed Approach
Table 3: Las Vegas system parameters.
Table 4: Las Vegas chiller-tower performance.
Example 2 – Las Vegas
tion, the absolute savings (more than 40,000 kWh/yr) were
the greatest due to the extended cooling season. The fixed
setpoint systems all performed the same, regardless of fan con-
trol logic, because the high local wet-bulb never allows the
fan to modulate. The control systems that allow fan modula-
tion offer very good savings (remember 80% airflow results
in 50% power reduction).
What about Design Conditions?
The previous three examples were based on the typical op-
erating conditions specified in ARI 550/590 and the CTI Stan-
dard 201-2002, Cooling Tower Test. Moving away from these
criteria can result in further system improvement.
One consideration is to “oversize” the cooling tower and
lower the design condenser water temperature. This will in-
crease the size and cost of the cooling tower, but it will have
an advantageous effect on the chiller. A good place to start is
to lower the design cooling tower approach by 2°F (1.1°C).
The Cooling Tower Institute (CTI) Standard 201 program will
certify cooling towers down to 5°F (2.8°C) approach.
Table 7 shows the Chicago example but with an oversized
cooling tower capable of producing 83°F (28°C) water with a
5°F (2.8°C) approach. The tower fan motors increased from 8
to 11 kW. It is important to note that an oversized cooling
tower actually uses more power annually with poor tower fan
control. However, the same oversized cooling tower can pro-
duce about a 3% improvement with good tower fan control.
What About the Condenser Pump?
In the previous examples, we held the condenser pump con-
stant and sized at 3 gpm/ton (0.0538 L/s per kW). Varying the
flow of the condenser pump during part-load conditions also
can lower the operating cost of the system. However, varying
the flow based on load presents challenges. First, the cooling
towers must be selected to operate with reduced flow. Also,
the control sequence can be difficult.
Optimizing the chiller and tower to use the least amount of
power and holding the condenser pump constant is easier to
manage because it offers two degrees of freedom (the chiller
and tower power) and one parameter (the condenser water sup-
Tower
(kWh/yr)
20,000
19,271
18,754
17,537
16,326
15,317
15,649
7,936
5,892
Chiller
(kWh/yr)
129,679
129,679
129,679
130,475
130,475
130,475
132,176
136,487
134,968
Total
(kWh/yr)
149,679
148,950
148,433
148,012
146,801
145,792
147,825
144,423
140,860
Change From
Baseline
Baseline
0.49%
0.84%
1.13%
1.96%
2.67%
1.25%
3.64%
6.26%
Tower
(kWh/yr)
30,212
27,207
25,021
29,382
26,090
23,634
28,443
16,831
11,384
Chiller
(kWh/yr)
226,514
226,514
226,514
226,960
226,960
226,960
222,814
234,103
233,909
Total
(kWh/yr)
256,726
253,721
251,535
256,342
253,050
250,594
251,257
250,934
245,293
Change From
Baseline
Baseline
1.18%
2.06%
0.15%
1.45%
2.45%
2.18%
2.31%
4.66%
3 8
ASHRAE Journal ashrae.org
July 2004
ply temperature). Adding the third parameter (condenser flow)
can be a difficult problem to solve. Thomas Hartman, P.E.,
Member ASHRAE,3 has done some interesting work in this
area. The author has experience using a stepped flow reduc-
tion approach, and for these projects, the condenser flow was
reduced to 80% (a 50% improvement in condenser pump work)
with little adverse affect on the cooling tower. The deciding
factor in lowering the flow in each case was based on circum-
stances where one chiller was off in a series chiller plant, or
where one compressor was off in a dual compressor chiller.
Changing the design conditions can also affect the system
performance. Increasing the temperature range should be given
very careful consideration. While this will reduce the flow and
pump power, it will adversely affect the chiller work.4,5 In many
applications, the overall operating cost will rise, even with a
1°F (0.8°C) increase in range, depending on the relative size of
the condenser pumps to the chillers. In applications with high
pump head, it may make sense to increase the range.
Conclusions
Optimizing the chiller–tower condenser–pump system can
be managed in two steps. First, optimize the design condi-
tions while taking into account your local design weather and
project specific details. Second, optimize the control logic to
take full advantage on the capital equipment in the chiller plant.
Changing from very basic to advanced controls can make a
5% to 8% improvement in chiller–tower condenser pump per-
formance without changing the capital equipment.
The payback for integrating more effective controls will de-
pend on the actual plant size and the number of operating hours.
The cost of the additional controls remains relatively constant
regardless of equipment size, which implies that larger plants
will enjoy faster paybacks. Additionally, more operating hours
(health care vs. office space) will improve the payback. As a
benchmarking tool, designers can use the percent savings times
the estimated operating cost of a basic system to estimate the
annual savings. The cost of the additional controls can be used
to estimate the payback for the project.
This article did not investigate the affect of changing the
condenser water temperature range on the savings with more
advanced cooling tower controls or different climatic condi-
tions. Changing the temperature range affects many things and
this would be a good future article.
Bibliography
Braun, J.E. and G.T. Diderrich. 1990. “Near-Optimal Control of
Cooling Towers for Chilled Water Systems.” ASHRAE Transactions
SL-90-13-3.
Notes
1. Braun, J.E., and G.T. Diderrich. 1990. Near-Optimal Control of
Cooling Towers For Chilled Water Systems. ASHRAE Transactions.
2. Annual energy analysis was performed using McQuay Energy
Analyzer 4.0.
Example 3 – Miami
Building Type
HVAC System
HVAC System Configuration
Floor Area
Floors
Location
Summer Design DB/WB
Cooling Tower Rating – WB
Design Cooling Load
Supply Fan Power
Return Fan Power
Number and Size of Chillers
Chiller Performance
Chilled Water Temperatures
Condenser Water Temperatures
Number and Size of Primary Pumps
Number and Size of Condenser
Pumps
Number and Size of Tower Fans
Office
VAV with Reheat
Variable Primary Flow Chiller Plant
160,000 ft2 (14,864 m2)
8
Miami
91°F/77°F (32.8°C/25°C)
78°F (25.6°C)
426 tons (1498 kW)
76.4 kW
23.7 kW
2 at 213.7 tons (751.6 kW)
0.55 kW/ton
54°F/44°F (12.2°C/6.7°C)
85°F/95°F (29.4°C/35°C)
1 at 24 kW
2 at 9 kW
2 at 10 kW
Table 5: Miami system parameters.
Optimized
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
65°F (18.3 °C) Setpoint
Fixed Approach
Table 6: Miami chiller-tower performance.
Optimized
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
On – Off
Two Speed
VFD
65°F (18.3 °C) Setpoint
Fixed Approach
Table 7: Chicago chiller-tower performance with over-
sized tower.
Tower
(kWh/yr)
75,354
75,130
74,972
63,370
60,055
56,841
43,026
16,564
14,815
Chiller
(kWh/yr)
440,145
440,145
440,145
442,873
442,873
442,873
457,956
466,681
460,094
Total
(kWh/yr)
515,499
515,275
515,117
506,243
502,928
499,714
500,982
483,245
474,909
Change From
Baseline
Baseline
0.04%
0.07%
1.83%
2.50%
3.16%
2.90%
6.67%
8.55%
Tower
(kWh/yr)
25,268
24,050
23,294
22,491
20,839
19,606
14,725
5,608
4,503
Chiller
(kWh/yr)
125,990
125,990
125,990
126,408
126,408
126,408
131,590
133,824
132,079
Total
(kWh/yr)
151,258
150,040
149,284
148,899
147,247
146,014
146,315
139,432
136,582
Change From
Baseline
Baseline
0.81%
1.32%
1.58%
2.72%
3.59%
3.38%
8.48%
10.75%
3. Hartman, T. 2001. “All-variable speed centrifugal chiller plants.”
ASHRAE Journal 43(9).
4. Kirsner, W. 1996. “Three gpm/ton condenser water rate: does it
waste energy?” ASHRAE Journal 38(2).
5 Crowther, H. 2002. “Why change the chilled water range?”
Minneapolis: McQuay Engineering Solutions.
“Cooling Towers: Lower Flow Systems” sidebar follows.
Cooling Towers: Lower Flow Systems
$250
$200
$150
$100
$50
$0
$/ton
10
9
8
7
6
5
4
3
Approach
$240
$230
$220
$210
$200
$190
$180
$/ton
10
9
8
7
6
5
4
3
Approach
3.5 gpm/ton
3 gpm/ton
2.5 gpm/ton
2 gpm/ton
Figure 1: Lowest system first cost 78 wet bulb, 3 gpm/ton.
Figure 2: Lowest system first cost, 66°F wet bulb.
$240
$230
$220
$210
$200
$190
$180
$/ton
10
9
8
7
6
5
4
3
Approach
3.5 gpm/ton
3 gpm/ton
2.5 gpm/ton
2 gpm/ton
$240
$230
$220
$210
$200
$190
$180
$/ton
10
9
8
7
6
5
4
3
Approach
3.5 gpm/ton
3 gpm/ton
2.5 gpm/ton
2 gpm/ton
Figure 3: Lowest system first cost, 78°F wet bulb, variable
gpm/ton.
Figure 4: Lowest system first cost, 84°F wet bulb.
For more than 50 years, electric motor-driven, water-cooled
chiller systems commonly have been designed around enter-
ing condenser water temperatures of 85°F (29.4°C) and a nomi-
nal condenser water flow of 3 gpm/ton (0.0538 L/s per kW).
For reciprocating-type water-cooled chillers rated at 0.90 kW/
ton, the 3 gpm/ton (0.0538 L/s per kW) nominal flow rate yields
a 10°F (5.5°C) range, which has long been the ARI standard
rating condition for water-cooled chillers.
In recent years, considerable debate has occurred as to
the merits of designing around lower nominal condenser water
flow rates to improve system life-cycle costs. Those who be-
lieve in using 2 gpm/ton (0.0359 L/s per kW) claim that there
is a first-cost advantage to the lower flow system. This is de-
rived from the lower costs associated with smaller pumps,
smaller pipe, and a smaller cooling tower that more than off-
set any increases in cost associated with the additional heat
transfer surface that may be required in the chiller. They also
claim that the lower flow system can deliver improved operat-
ing costs because the reduced kW required by smaller pumps
and cooling tower fan motors more than offsets the increased
power required by the chiller to overcome the greater lift im-
posed by higher condensing temperatures.
A discussion of condenser water flow-rate optimization with
respect to chiller system first cost, operating cost, or life-
cycle cost cannot reasonably occur unless two additional
parameters are taken into consideration: approach and de-
sign wet bulb. Approach, or the temperature difference be-
tween the water leaving the cooling tower and the ambient
wet bulb, has a more significant influence on cooling tower
size and energy consumption than any other parameter af-
fecting the cooling tower. Traditionally, the HVAC industry
has designed around approaches of 7°F (3.8°C) or greater
for two reasons. First, the majority of geographies are asso-
ciated with design wet bulbs of 78°F (25.6°C) and below,
making the attainment of “standard” 85°F (29.4°C) condenser
water possible. Second, an industry mindset prevails that
accepts 85°F (29.4°C) condenser water temperatures as
“ideal” from an overall system energy standpoint. Whether
this mindset is based on reality gives rise to the following
question: what nominal condenser water flow rate and ap-
proach is best from a first-cost and full-load energy perspec-
tive at any given wet bulb?
A study was recently completed in an effort to answer this
question, using actual first cost and full load performance data
from a variety of chiller, cooling tower, and pump manufactur-
ers for a nominal 500 ton (1759 kW) water-cooled, centrifugal
chiller system. The manufacturers involved supplied one set
of equipment selections and pricing data aimed at optimizing
first cost at the expense of efficiency (low cost but also ineffi-
cient) and a separate set aimed at optimizing full load energy
consumption at the expense of first cost (efficient but expen-
sive). Chiller evaporator conditions were fixed at 54°F (12.2°C)
entering and 44°F (6.7°C) leaving temperatures with a maxi-
mum pressure drop of 20 ft w.c. (59.8 kPa). Chiller condens-
ers were all limited to a maximum pressure drop of 20 ft w.c.
(59.8 kPa) and condenser pumps were sized at a fixed sys-
tem head of 60 ft w.c. (179.4 kPa). Piping costs and system
pressure drops were not taken into consideration.
The study considered a range of nominal condenser flows
from 2.0 to 3.5 gpm/ton (0.036 L/s per kW to 0.063 L/s per
kW) in 0.5 gpm/ton (0.009 L/s per kW) increments, cooling
tower approaches from 3°F (1.6°C) to 10°F (5.5°C) in 1°F
(0.5°C) increments, and wet-bulb conditions from 66°F (18.9°C)
to 84°F (28.9°C) in 6°F (3.3°C) increments.
System
Chiller
Tower
Pump
4 0
ASHRAE Journal ashrae.org
July 2004
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0
kW/ton
10
9
8
7
6
5
4
3
Approach
0.7
0.65
0.6
0.55
0.5
kW/ton
10
9
8
7
6
5
4
3
Approach
3.5 gpm/ton
3 gpm/ton
2.5 gpm/ton
2 gpm/ton
Figure 5: Lowest system energy, 78°F wet bulb, 3 gpm/ton.
System
Chiller
Tower
Pump
Figure 6: Lowest system energy, 66°F wet bulb.
Optimizing First Costs
Equipment was selected on the basis of meeting full load
capacity at lowest possible first cost. Component equipment
first costs were plotted as a function of approach for all combi-
nations of nominal flow rate and wet-bulb temperature. Sum of
all component costs was taken as the system cost (Figure 1).
Removing the component detail allows the system costs to
be plotted as a function of nominal flow rate at a given wet
bulb. Plots at 66°F (18.9°C), 78°F (25.6°C), and 84°F (28.9°C)
wet bulb are shown in Figures 2 through 4. A review of these
plots will reveal that lower condenser water flows (2.0 to 2.5
gpm/ton [0.0359 to 0.0449 L/s per kW]) and higher ap-
proaches (8°F to 10°F [4.4°C to 5.5°C]) are a viable means to
optimize system first costs at all but the highest wet-bulb en-
vironments (84°F [28.9°C]). The first cost advantage of the
lower flow systems would likely have been more pronounced
if the material cost savings of smaller diameter condenser
water piping had been considered.
Optimizing Full Load Energy Consumption
Equipment was selected on the basis of meeting full load
capacity at the lowest possible energy consumption. In the
case of the chiller selections and cooling tower selections,
this translated to equipment with significantly greater heat
transfer surface than the equipment selected based on opti-
mizing first costs. The full load energy consumption of com-
ponent equipment was plotted as a function of approach for
all combinations of nominal flow rates and wet-bulb tempera-
tures. Full-load system energy consumption is taken as the
sum of the full load energy consumption of all system com-
ponents (Figure 5). Plots of full-load energy consumption as
a function of nominal flow at 66°F (18.9°C), 78°F (25.6°C), and
84°F (28.9°C) are shown in Figures 6 through 8.
A summary of the optimized energy cost plots is revealing.
The higher the ambient wet bulb, the higher the required nomi-
nal condenser water flow rate and the tighter the approach
needs to be to optimize system energy cost. Only at the low-
est wet-bulb condition considered, 66°F (18.9°C), does a 2.0
or 2.5 gpm/ton (0.0359 or 0.0449 L/s per kW) system show an
energy advantage. At 78°F (25.6°C) and 84°F (28.9°C) wet bulb,
the optimal energy balance occurs at 3 gpm/ton (0.0538 L/s
per kW) with a 4°F (2.2°C) approach.
The advantage of a tighter approach in the higher wet-bulb
environments is significant. At 78°F (25.6°C) wet bulb, the op-
timum system energy is achieved at 3 gpm/ton (0.0538 L/s
per kW) with a 4°F (2.2°C) approach. Had a “typical” 3 gpm/
ton (0.0538 L/s per kW), 7°F (3.8°C) approach been specified
on this system, a system energy penalty of more than 4%
would have occurred. It is also interesting to note that ap-
proach and condenser flow have little impact on system en-
ergy in low wet-bulb environments. At 66°F (18.9°C) wet bulb,
system energy is largely unchanged as the approach is tight-
ened from 10°F (5.5°C) to 5°F (2.7°C). The energy saved by
the chiller when operating with 71°F (21.7°C) vs. 76°F (24.4°C)
entering condenser water is entirely offset by the additional
energy consumed by the cooling tower fan to produce the
colder condenser water. In this case, it would make no sense
to invest in larger size cooling tower required to generate the
5°F (2.7°C) approach.
A number of conclusions can be drawn from the study:
• Low-flow (2 gpm/ton [0.0359 L/s per kW]) condenser wa-
ter systems generally have first cost advantages over higher
flow (3 gpm/ton [0.0538 L/s per kW]) systems in all but the
highest wet-bulb environments.
• High-flow (3 gpm/ton [0.0538 L/s per kW]) condenser wa-
ter systems generally have full load energy advantages over
lower flow (2 gpm/ton [0.0359 L/s per kW]) systems in all but
the lowest wet-bulb environments
• Approaches in the range of 4°F (2.2°C) to 5°F (2.7°C) of-
fer significant full load system energy advantages over “tradi-
tional” 7°F (3.8°C) approaches in environments with higher
wet bulbs (78°F to 84°F [25.6°C to 28.9°C]).
0.7
0.65
0.6
0.55
0.5
kW/ton
10
9
8
7
6
5
4
3
Approach
Figure 8: Lowest system energy, 84°F wet bulb.
0.7
0.65
0.6
0.55
0.5
kW/ton
10
9
8
7
6
5
4
3
Approach
Figure 7: Lowest system energy, 78°F wet bulb, variable gpm/ton.
3.5 gpm/ton
3 gpm/ton
2.5 gpm/ton
2 gpm/ton
3.5 gpm/ton
3 gpm/ton
2.5 gpm/ton
2 gpm/ton
2 0
ASHRAE Journal ashrae.org
August 2004
Predict Comfort
ubstantial progress in our understanding of human response
to thermal environments has been made since Standard 55-
1992, including the amendment 55-95a. Incorporating many of
these advances, Standard 55-2004, Thermal Environmental Condi-
tions for Human Occupancy, was recently published after complet-
ing four public reviews and receiving approval by both ASHRAE
and the American National Standards Institute (ANSI).
The standard specifies conditions of
the indoor thermal environment that
occupants will find acceptable. It is in-
tended for use in design, commissioning,
and testing of buildings and other occu-
pied spaces and their HVAC systems, and
for the evaluation of existing thermal en-
vironments. Because of the inherent
variations in occupants’ metabolic rates
and clothing levels, and because it is not
possible to prescribe or enforce what
these should be, this standard cannot
By Bjarne W. Olesen, Ph.D., Fellow ASHRAE, and Gail S. Brager, Ph.D., Fellow ASHRAE
practically mandate operating setpoints
for buildings.
The two most important additions in-
cluded in this new standard are an ana-
lytical method based on the PMV-PPD
indices and introduction of the concept
of adaptation with a separate method for
naturally conditioned buildings. The
adaptive model and several other changes
are based on various ASHRAE sponsored
research projects. This article provides an
overview of the key features and limits
of applicability of Standard 55-2004.
S
A Better Way to
About the Authors
Bjarne W. Olesen, Ph.D., is professor and direc-
tor of the International Center for Indoor Envi-
ronment and Energy at the Technical University of
Denmark. Gail S. Brager, Ph.D., is professor and
associate director of the Center for the Built Envi-
ronment at the University of California, Berkeley.
The following article was published in ASHRAE Journal, August 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
August 2004
ASHRAE Journal
2 1
Purpose and Scope of Standard 55
Standard 55 deals exclusively with thermal comfort in the
indoor environment. The scope is not limited to any specific
building type, so it may be used for residential or commercial
buildings and for new or existing buildings. It also can apply
to occupied spaces such as transportation means (e.g., cars,
trains, planes and ships).
The standard specifies conditions acceptable to a majority
of a group of occupants exposed to the same conditions within
a space. The body of the standard clearly defines “majority”
such that the requirements are based on 80% overall accept-
ability, while specific dissatisfaction limits vary for different
sources of local discomfort. A space that meets the criteria
of the standard likely will have individual occupants that are
not satisfied due to large individual differences in preference
and sensitivity.
The standard does not cover hot or cold stress
in thermally extreme environments, or comfort
in outdoor spaces. It also does not address non-
thermal environmental conditions (e.g., air qual-
ity or acoustics), or the effect of any environmental
factors on non-thermal human responses (e.g., the
effect of humidity on health).
Predicting Thermal Comfort
Thermal comfort is essentially a subjective response, or
state of mind, where a person expresses satisfaction with the
thermal environment. While it may be partially influenced
by a variety of contextual and cultural factors, a person’s
sense of thermal comfort is primarily a result of the body’s
heat exchange with the environment. This is influenced by
four parameters that constitute the thermal environment (air
temperature, radiant temperature, humidity and air speed),
and two personal parameters (clothing and activity level, or
metabolic rate). Methods for estimating clothing and meta-
bolic rate are presented, respectively, in Appendix A and B
of Standard 55-2004. New values for thermal insulation of
chairs have been added in Appendix A.
With only limited exceptions, existing prediction tools for
thermal comfort assume steady-state conditions. However,
the standard does provide some requirements for non-steady
state environments, although these requirements are based
on limited laboratory data. While the methods are based
on data derived primarily from studies with activity levels
typical of office work (1 to 1.3 met [58.15 to 75.6 W/m2]),
some of the requirements may be applicable to moderately
elevated activities.
People may be dissatisfied due to general (whole body)
thermal comfort and/or due to local (partial body) thermal
discomfort parameters (radiant asymmetry, draft, vertical air
temperature difference, and floor surface temperature). Pres-
ently, no method exists for combining the percentages of dis-
satisfied people due to various factors to give an accurate
prediction of the total number of people finding the environ-
ment unacceptable. For example, we don’t know if the dis-
satisfaction resulting from general thermal discomfort is
additive with the percentages of those who are dissatisfied
due to local discomforts, or whether the total dissatisfied may
be less than the sum of the individual percent-
ages (i.e., some people complaining about more
than one particular problem simultaneously).
To simplify the situation, Standard 55 has tradi-
tionally defined an acceptable thermal environ-
ment as one in which there is 80% overall
acceptability, basing this on 10% dissatisfaction criteria for gen-
eral thermal comfort, plus an additional 10% dissatisfaction
that may occur on average from local thermal discomfort. The
standard also specifies separate percent acceptability levels for
the various physical variables that may cause local discomfort.
These range from 5% to 20%.
The requirements for providing thermal comfort are all con-
tained in Section 5 of Standard 55-2004. Section 5.2 repre-
sents the primary methodology for determining acceptable
thermal conditions for most applications. It includes the PMV-
PPD method for determining acceptable operative tempera-
ture for general thermal comfort (5.2.1), followed by additional
requirements for humidity (5.2.2), air speed (5.2.3), local dis-
comfort (5.2.4), and temperature variations with time (5.2.5).
When Section 5.2 is used, all of the requirements of these sub-
sections must be met. Section 5.3 presents a new alternative
compliance method applicable for naturally conditioned build-
ings, based on an adaptive model of thermal comfort. Each of
these sections gives specific requirements for thermal com-
fort, and defines the relevant limitations of applicability.
The New ASHRAE Standard 55
2 2
ASHRAE Journal ashrae.org
August 2004
PMV/PPD Method
One of the most significant changes to Standard 55-92 was
the inclusion of the PMV-PPD method of calculation to deter-
mine the comfort zone. Hopefully, this will result in engineers
being more likely to use the calculation method to estimate the
acceptable range of thermal conditions for their particular situ-
ation, rather than defaulting to the simpler graphic comfort zone,
where the assumptions might not match their conditions. Stan-
dard 55 is now more consistent with other international stan-
dards, such as ISO EN 7730.1
PMV (Predicted Mean Vote) is an index that expresses the
quality of the thermal environment as a mean value of the votes
of a large group of persons on the ASHRAE seven-point ther-
mal sensation scale (+3 hot, +2 warm, +1 slightly warm, 0 neu-
tral, –1 slightly cool, –2 cool, –3 cold). PPD (Predicted
Percentage Dissatisfied) is an index expressing the thermal
comfort level as a percentage of thermally dissatisfied people,
and is directly determined from PMV. The PPD index is based
on the assumption that people voting ±2 or ±3 on the thermal
sensation scale are dissatisfied, and the simplification that PPD
is symmetric around a neutral PMV (=0). Both PMV and PPD
are based on general (whole body) thermal comfort.
For specified values of the other four thermal comfort fac-
tors (humidity, air speed, clothing insulation and metabolic
rate), a “comfort zone” can be defined in terms of a range of
operative temperatures that result in a specified percentage
of occupants who will find those conditions acceptable. Op-
erative temperature is related to the dry heat exchange by
both convection and radiation, and is often approximated by
the simple average of the air temperature and mean radiant
temperature (Appendix C of the standard provides more in-
formation about calculating operative temperature).
Section 5.2.1 offers both a simplified graphic method for
determining the comfort zone for limited applications, and also
a computer program that allows the user to run the PMV-PPD
model for a wider range of applications. When using either
method, one needs to assess or make assumptions about the
occupants’ metabolic rates and clothing insulation levels for
the space being considered.
Graphical Method. Using the PMV-PPD model, the ac-
ceptable range of operative temperature is shown in a psy-
chrometric chart for people wearing two different levels of
clothing: 0.5 clo (0.08 m2·K/W) (typical for summer or cool-
ing season) and 1.0 clo (0.155 m2·K/W) (typical for winter or
heating season). The graphical comfort zones (Figure 1) cor-
respond to a PPD of 10% (general thermal discomfort). The
graphic zones are simple to use, but are only applicable for
limited situations where metabolic rates are between 1.0 to
1.3 met (58.15 to 75.6 W/m2), and air speed is less than 0.20
m/s (40 fpm). If clothing values are in-between 0.5 to 1.0 clo
(0.08 to 0.155 m2·K/W), one can determine the acceptable
operative temperature range by linear interpolation between
the limits found for each zone. While the separate comfort
zones reflect the fact that people usually change clothing ac-
cording to outside temperature or season, this is not always
the case for workplaces that have a fixed dress code, or in
geographical regions that have small seasonal variations, or
where people might dress for an indoor climate that is con-
sistent year-round (i.e., a constant setpoint temperature that
doesn’t change with the seasons).
It is important that people use this figure carefully, con-
firming that the selected clo levels associated with a comfort
zone are appropriate for the building they are designing or
evaluating.
Computer Method. The computer program for calculat-
ing the PMV and PPD indices is in Appendix D of Standard
55-2004. Although more complex than the graphical method,
it can be applied to a wider range of conditions and allows
the user to see the effects of altering the various factors af-
fecting thermal comfort. The computer model itself is appli-
cable for situations where clothing insulation is less than 1.5
clo (0.23 m2·K/W), metabolic rates are between 1.0 to 2.0
Figure 1: Acceptable range of operative temperature and humidity (for spaces that meet criteria specified in Section 5.2.1).
0.016
0.014
0.012
0.010
0.008
0.006
0.004
0.002
Humidity Ratio
70
65
60
55
50
45
40
35
30
10
Dew-Point Temp., °F
50
55
60
65
70
75
80
85
90
95
100
Operative Temp., °F
Data Based on ISO 7730 and
ASHRAE Standard 55
Upper Recommended Humidity Limit, 0.012 Humidity Ratio
1.0 Clo
0.5 Clo
0.5
PMV Limits
0.016
0.014
0.012
0.010
0.008
0.006
0.004
0.002
Humidity Ratio
20
15
10
5
0
–5
–10
Dew-Point Temp., °C
10
13
16
18
21
24
27
29
32
35
38
Operative Temp., °C
Data Based on ISO 7730 and
ASHRAE Standard 55
Upper Recommended Humidity Limit, 0.012 Humidity Ratio
1.0 Clo
0.5 Clo
0.5
PMV Limits
No Recommended
Lower Humidity
Limit
No Recommended
Lower Humidity
Limit
90
80
70
60
50
40
30
20
10% RH
90
80
70
60
50
40
30
20
10% RH
August 2004
ASHRAE Journal
2 3
Figure 2: Air speed required to offset increased temperature
from Section 5.2.3.
Air Speed, fpm
0
2
4
6
8
Temp. Rise, °F
300
250
200
150
100
50
0
(
)
a
r
t
t −
C
10°
−
F
18°
−
F
9°
−
C
5°
−
F
9°
C
5°
F
18°
C
10°
Temp. Rise, °C
0
1.1
2.2
3.3
4.4
Limits for Light, Primarily
Sedentary Activity
0
1.6
1.4
1.2
1.0
0.8
0.6
0.4
0.2
0.0
Air Speed, m/s
met (58.15 to 75.6 W/m2), and air speed up to 1 m/s (200
fpm). In Standard 55-2004 the use of the model is limited to
air speeds less than 0.20 m/s (40 fpm). Higher air speeds can
be used to increase the upper operative temperature limit in
certain circumstances, as described in a later section. By in-
putting specific values of humidity, air speed, clothing, and
metabolic rate, the model can be used to determine the op-
erative temperature range that will produce a PMV within
the range –0.5 < PMV < +0.5, which corresponds to a PPD of
10%. As described earlier, the 80% overall acceptability as-
sumes 10% dissatisfaction for general thermal comfort (PPD),
plus an additional 10% dissatisfaction that may simulta-
neously occur on average from local thermal discomfort.
Humidity
The scope of Standard 55 clearly states that its criteria are
based only on thermal comfort. Therefore, Section 5.2.2 does
not specify a minimum humidity level since no lower humid-
ity limits relate exclusively
to thermal comfort. The
standard acknowledges,
however, that there may be
non-thermal factors that af-
fect the acceptability of very
low humidity environments,
and designers should be
aware of this even if it is be-
yond the scope of this stan-
dard.
The form of the upper
limit of humidity has
changed throughout the
standard’s history. It was ex-
pressed in terms of a humid-
ity ratio in 55-1981 (based
originally on indoor air quality considerations), a relative hu-
midity in 55-1992, and a wet-bulb temperature in 55-1995a.
Regardless of which form was used in the past, the influence
of humidity on preferred ambient temperature within the com-
fort range is relatively small. The committee decided to use
the more simple absolute humidity as the limiting parameter
and return to the upper limit used in 1981, namely a humidity
ratio of 0.012. This upper humidity limit applies only to situ-
ations where there is a system in place designed to control
humidity.
Air Speed
The operative temperature limits in Section 5.2.1 are based
on a limit of air speed less than 0.20 m/s (40 fpm). However,
higher levels of air movement can be beneficial for improving
comfort at higher temperatures. Section 5.2.3 presents a graph
(Figure 2) showing the relationship between elevated air speed
and the temperature rise above the upper limit of the comfort
zone (i.e., for a given air speed, what upper temperature limit
would be acceptable; or for a given temperature rise, what air
speed would be required). This figure is applicable for lightly
clothed people with clothing insulation between 0.5 to 0.7 clo
(0.08 to 0.1 m2·K/W) and metabolic rates between 1.0 to 1.3
met (58.15 to 75.6 W/m2), and in situations were occupants are
individually able to control the air movement.
Limited data is available that shows the precise relationship
between increased air speed and improved comfort, so the re-
lationship is derived from theoretical calculations of equiva-
lent heat loss from the skin, combined with professional
judgment about reasonable limitations that should be placed
on this allowance. Recent research sponsored by ASHRAE2
has experimentally verified the diagram for occupants having
individual control. This graph is especially important for com-
mercial buildings that are primarily in cooling mode because
of high internal loads, where there may be an opportunity to
reduce energy use while im-
proving comfort. This can be
achieved by allowing the
temperature to rise slightly
towards the higher end of the
comfort zone, while giving
people the opportunity to in-
dividually control air move-
ment through task/ambient
conditioning systems, per-
sonal or ceiling fans, or op-
erable windows.
Local Discomfort
The PMV and PPD indices
express warm and cold dis-
comfort for the body as a
whole. However, thermal dissatisfaction also may be caused by
unwanted cooling (or heating) of one particular part of the body
(local discomfort). Local thermal discomfort may be caused by
draft, high vertical temperature difference between head and
ankles, too warm or too cool a floor, or by too high a radiant
temperature asymmetry. The requirements for local thermal dis-
comfort in Section 5.2.4 apply to lightly clothed people with cloth-
ing insulation between 0.5 to 0.7 clo (0.08 to 0.1 m2·K/W), and
metabolic rates between 1.0 to 1.3 met (58.15 to 75.6 W/m2).
The effect of local discomfort is greatest at lower activity or lighter
clothing, so therefore, the risk of discomfort is lower for met >
1.3 (m2·K/W > 0.1) and clo > 0.7 (W/m2 > 75.6), and the require-
ments are conservative and also may be applied for these cir-
cumstances. While these requirements apply to the entire comfort
zone, they are based on exposures where people are close to ther-
mal neutrality (not cool, not warm). The allowable percent dis-
satisfied varies from 5% to 20%, based on the source of local
2 4
ASHRAE Journal ashrae.org
August 2004
discomfort. Future studies will
be required to develop infor-
mation on the combined effect
of general thermal comfort
and local thermal comfort, or
the combined effect of several
local thermal discomfort pa-
rameters.
The forms of local discom-
fort discussed in Standard
55-2004 are:
Radiant Temperature
Asymmetry. This refers to the
non-uniform thermal radiation
field around the body due to
hot and cold surfaces and di-
rect sunlight. Allowing for 5% dissatisfied, the standard provides
separate physical limits for a warm or cool ceiling and a warm or
cool wall to reflect the body’s different sensitivities to these
sources. For example, people are most sensitive to radiant asym-
metry caused by warm ceilings or cool walls (such as windows).
Draft. Air motion within a space may improve comfort un-
der warm conditions, but also may produce a draft sensation in
cooler conditions. Draft is
defined as the unwanted lo-
cal cooling of the body
caused by air movement. The
predicted percentage of
people dissatisfied due to
annoyance by draft is a func-
tion of local air temperature,
air speed and turbulence in-
tensity. The requirements in
the standard for maximum
allowable air speed are based
on 20% dissatisfied. The
model is based on the great-
est sensitivity to draft — the
head region with airflow
from behind — and so the requirements may be conservative
for other locations on the body and other directions of airflow.
The criteria in this section do not apply to the use of elevated
air speed under individual control for offsetting warm condi-
tions, as presented in Section 5.2.3.
Vertical Air Temperature Difference. A large vertical air
temperature difference between the head and ankles may cause
Indoor Operative Temp., °F
32
30
28
26
24
22
20
18
16
14
Indoor Operative Temp., °C
5
10
15
20
25
30
35
Mean Monthly Outdoor Air Temp., °C
86.0
82.4
78.8
75.2
71.6
68.0
64.4
60.8
Mean Monthly Outdoor Air Temp., °F
50
59
68
77
86
95
Figure 3: Acceptable operative temperature ranges for natu-
rally conditioned spaces.
90% Acceptability Limits
80% Acceptability Limits
Advertisement in the print edition formerly in this space.
August 2004
ASHRAE Journal
2 5
discomfort. Based on criteria of 5% dis-
satisfied, the allowable temperature differ-
ence is 3°C (5.4°F), which applies for
situations where the temperature increases
with height from the floor (i.e., the head
is warmer than the feet). People are less
sensitive to decreasing temperature, and
no limits for this situation are included in
the standard.
Floor Surface Temperature. If the
floor is too warm or too cool, occupants
may feel uncomfortable due to warm or
cool feet. Based on criteria of 10% dis-
satisfied, the allowable range of floor
surface temperature is 19°C to 29°C
(66.2°F to 84.2°F), which is based on
people wearing normal indoor shoes. The
standard does not address situations
where people are barefoot, or are sitting
on the floor.
Temperature Variations With Time
Non-steady-state conditions in the
form of fluctuations in air temperature
and/or mean radiant temperature may
affect occupants’ thermal comfort. How-
ever, only limited research has been done
on this subject.
The standard specifies limits on cyclic
operative temperature variations (i.e.,
where the operative temperature repeat-
edly rises and falls within a period not
greater than 15 minutes), expressed as an
allowable peak-to-peak variation of
1.1°C (2.0°F). For cyclic variations with
a period greater than 15 minutes, or for
monotonic temperature drifts (passive
temperature changes) and ramps (actively
controlled temperature changes), the
standard provides a table that specifies
the maximum operative temperature
change allowed within a given time pe-
riod. The requirements of this section are
applicable only for situations where the
fluctuations are not under the direct con-
trol of the occupant.
Adaptation and Naturally Conditioned
Buildings
Section 5.3 is a new optional method
for determining acceptable thermal con-
ditions in naturally conditioned spaces.
It is applicable only for spaces where the
thermal conditions are regulated prima-
rily by the occupants through opening
and closing of windows, there is no me-
chanical cooling (mechanical ventilation
is allowed), and metabolic rates range
from 1.0 to 1.3 met (58.15 to 75.6 W/
m2). The space may have a heating sys-
tem in place, but this method does not
apply when the heating system is in op-
eration. The range of acceptable opera-
tive temperatures (Figure 3) is a function
of outdoor temperature, and is based on
an adaptive model of thermal comfort de-
veloped from an ASHRAE-sponsored re-
search project.3 The model is derived
from a global database of 21,000 mea-
surements taken primarily in office build-
ings from four different continents.
The research showed that, when occu-
pants have control over operable win-
dows and are accustomed to conditions
that are more connected to the natural
swings of the outdoor climate, the sub-
jective notion of comfort and preferred
temperatures change as a result of avail-
ability of control, different thermal ex-
perience, and resulting shifts in occupant
perceptions or expectations. Since the
model is based on field data that already
accounts for people’s clothing adaptation,
it is not necessary to estimate the clo val-
ues for the space.
The field data also accounts for local
thermal discomfort effects in typical
buildings, so it is not necessary to address
these factors when using this option. If
the user believes that more extreme local
conditions might occur, then they are en-
couraged to use the local thermal discom-
fort criteria in Section 5.2.4. No humidity
limits are required (consistent with Sec-
tion 5.2.2, which states that humidity lim-
its are only applicable when there is a
system designed to control humidity),
and no air speed limits are required when
this option is used.
Compliance
Section 6 states that building systems
(combination of mechanical systems,
control systems, and thermal envelopes)
Advertisement in the print edition
formerly in this space.
2 6
ASHRAE Journal ashrae.org
August 2004
shall be designed so that, at design con-
ditions, the thermal conditions of the
spaces can be maintained within the
specifications and also at all combina-
tions of less extreme conditions (i.e., ex-
ternal climate and internal loads) that are
expected to occur.
Engineers are used to the notion of
design weather data, which represents
certain percentages of exceedance of
outdoor weather conditions (e.g., 1%
design, four-month summer basis, 29
hours of exceedance), and recognize that
it is impractical for HVAC systems to
meet all loads encountered in its lifetime.
Therefore, it is also expected that the ther-
mal comfort requirements of this stan-
dard may not be met during excursions
from those design conditions. Documen-
tation requirements for comfort criteria
have been expanded in Standard 55-
2004, and include information such as
tolerances, capacities and control of com-
fort variables, as well as building layout
and maintenance.
Evaluation
In addition to being used for design,
Standard 55 also can be used to evaluate
existing thermal environments. For this
purpose, Section 7 specifies the measure-
ment positions, periods and conditions
under which one should determine the ef-
fectiveness of the building at providing
the environmental conditions specified in
the standard. Validation of comfort (7.6)
has been added to the evaluation section
for 2004. There are two methods of evalu-
ating compliance with comfort require-
ments. The first method involves an
occupant survey (a sample is proved in
Appendix E), and the second method
analyzes environmental variables to de-
termine comfort conditions.
Conclusion
Standing Standards Project Committee
55 is approved to operate under continu-
ous maintenance and the committee has
several goals for the next set of revisions.
In real buildings, it may be desirable to
establish different target levels of thermal
dissatisfaction based on what is technically
possible, what is economically viable, en-
ergy considerations, environmental pollu-
tion, or occupant performance. As such, it
might be desirable for building profession-
als and clients to be able to make their own
judgment about what percentage of the oc-
cupants should be satisfied in a given con-
text for the environment to be deemed
thermally acceptable.
Future changes to Standard 55-2004
likely will include an appendix that gives
recommended levels of acceptance for
three classes of environments (i.e., 6%,
10% and 15% dissatisfied), as is currently
done in many international standards.
There are also plans to develop new ap-
pendices elaborating on methods for
compliance and evaluation, as well as
develop more clear guidance for code-
making bodies. SSPC 55 and TC 2.1 also
are planning to cosponsor a user manual
to accompany Standard 55-2004.
While the standard specifies conditions
that will satisfy 80% of the occupants, that
still may leave 20% dissatisfied. The best
way to improve upon this level of accept-
ability is to provide occupants with per-
sonal control of their thermal environment,
enabling them to compensate for inter- and
intra-individual differences in preference.
The market is seeing an increasing num-
ber of new workplace-based HVAC prod-
ucts that provide occupants with the ability
to individually control airflow, air tem-
perature and/or radiation.4 To optimize the
design and operation of such systems, a
need exists for more research about the
individual differences among occupants,
as well as the combined effect of local
asymmetries that may be more likely to
occur in these environments. Ideally, such
research would lead to future revisions of
Standard 55 with the aim of providing
comfort that reliably suits more than 80%
of the occupants.
Acknowledgments
The authors gratefully acknowledge
the many past and current members of
SSPC 55 who contributed to ASHRAE
Standard 55-2004. Although too numer-
ous to mention here, they are listed on
the inside cover of the standard. In par-
ticular, we would like to express our ap-
preciation to the past and current Chairs
of SSPC 55, Dan Int-Hout (1999–2001)
and Wayne Dunn (2002–present), and to
Stephen Turner who played a key role as
master editor of the document.
References
1. ISO EN 7730, 1994. Moderate thermal
environments - Determination of the PMV and
PPD indices and specification of the condi-
tions for thermal comfort. International Stan-
dards Organization. Geneva
2. Toftum, J., et al. 2000. Human response
to air movement. Part 1: Preference and draft
discomfort. ASHRAE Project 843-TRP, Tech-
nical University of Denmark.
3. de Dear, R. and G.S. Brager. 1998. “De-
veloping an adaptive model of thermal com-
fort and preference.” ASHRAE Transactions
104(1a):145–167.
4. Bauman, F. 2003. Underfloor Air Dis-
tribution (UFAD) Design Guide. Atlanta:
ASHRAE.
Advertisement in the print edition
formerly in this space.
4 0
ASHRAE Journal ashrae.org
August 2004
Understanding
Vapor Barriers
he function of a vapor barrier is to retard migration of water
vapor. Where it is located in an assembly and its permeabil-
ity is a function of climate, the characteristics of the materials
that comprise the assembly and the interior conditions. Vapor
barriers are not typically intended to retard migration of air. That
is the function of air barriers.
Confusion on the issue of vapor barri-
ers and air barriers is common. The con-
fusion arises because air often holds a
great deal of moisture in vapor form.
When this air moves from location to lo-
cation, due to an air pressure difference,
the vapor moves with it. This is a type of
migration of water vapor. In the strictest
sense air barriers are also vapor barriers
when they control the transport of mois-
ture-laden air.
An excellent discussion about the dif-
ferences between vapor barriers and air
So What is The Problem?
Incorrect use of vapor barriers is
leading to an increase in moisture-
related problems. Vapor barriers were
originally intended to prevent assem-
blies from getting wet. However, they
often prevent assemblies from drying.
Vapor barriers installed on the interior
of assemblies prevent assemblies from
drying inward. This can be a problem
in any air-conditioned enclosure, in any
below grade space, or when a vapor
barrier is also on the exterior. Addition-
ally, this can be a problem where brick
is installed over building paper and
vapor permeable sheathing.
What Do We Really Want to Do?
Two seemingly simple requirements
for building enclosures bedevil engineers
and architects almost endlessly:
• Keep water out, and
• Let water out if it gets in.
Water can come in several phases: liq-
By Joseph W. Lstiburek, Ph.D., P.Eng., Member ASHRAE
barriers can be found in Quirrouette.1
Vapor barriers are also a cold climate
artifact that have diffused into other cli-
mates more from ignorance than need.
The history of cold climate vapor barri-
ers itself is a story based more on per-
sonalities than physics. Rose2 regales
readers of this history. It is frightening
that construction practices can be so dra-
matically influenced by so little research
and reassuring that the inherent robust-
ness of most building assemblies has been
able to tolerate such foolishness.
About the Author
T
Joseph W. Lstiburek, Ph.D., P.Eng., is a princi-
pal of Building Science Corporation in Westford,
Mass.
The following article was published in ASHRAE Journal, August 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
August 2004
ASHRAE Journal
4 1
uid, solid, vapor and adsorbed. The liquid phase as rain and
groundwater has driven everyone crazy for hundreds of years
but can be readily understood — drain everything and remem-
ber the humble flashing.
The solid phase also drives everyone crazy when we have to
shovel it or melt it, but at least most professionals understand
the related building problems (ice damming, frost heave, freeze-
thaw damage).
However, the vapor phase is in a class of craziness all by
itself. We will conveniently ignore the adsorbed phase and leave
it for someone else to deal with. Note that adsorbed water is
different than absorbed water.3
The fundamental principle of control of water in the liquid
form is to drain it out if it gets in — and let us make it perfectly
clear — it will get in if you build where it rains or if you place
your building in the ground where there is water in the ground.
This is easy to understand, logical, with a long historical basis.
The fundamental principle of water control in the solid form
is to not let it become solid. And, if it
does, give it space. Or, if it is solid, do
not let it become liquid. If it does be-
come liquid, drain it away before it can
become solid again. This is a little
more difficult to understand, but logi-
cal and based on solid research. Ex-
amples of this principle include the use
of air entrained concrete to control
freeze-thaw damage and the use of at-
tic venting to provide cold roof decks
to control ice damming.
The fundamental principle of water
control in the vapor form is to keep it
out and to let it out if it gets in. Simple,
right? No chance. It becomes compli-
cated because sometimes the best strategies to keep water
vapor out also trap water vapor in. This can be a real problem
if the assemblies start out wet because of rain or the use of
wet materials.
It becomes even more complicated because of climate. In
general, water vapor moves from the warm side of building
assemblies to the cold side. This is simple to understand, ex-
cept we have trouble deciding what side of a wall is the cold or
warm side. Logically, this means we need different strategies
for different climates. We also must take into account differ-
ences between summer and winter.
Finally, complications arise when materials can store water.
This can be both good and bad. A cladding system such as a
brick veneer can act as a reservoir after a rainstorm and signifi-
cantly complicate wall design. Alternatively, wood framing or
masonry can act as a hygric buffer absorbing water and lessen-
ing moisture shocks.
What is required is to define vapor control measures on a
more regional climatic basis and to define the vapor control
measures more precisely.
Part of the problem is that we struggle with names and terms.
We have vapor retarders, vapor barriers, vapor permeable, va-
por impermeable, etc. What do these terms mean? It depends
on whom you ask and whether they are selling something, or
arguing with a building official. In an attempt to clear up some
of the confusion, the following definitions are proposed:
Vapor Retarder\*: The element that is designed and installed
in an assembly to retard the movement of
water by vapor diffusion.
\* taken somewhat from 2001 ASHRAE Handbook—Funda-
mentals, Chapter 23.
The unit of measurement typically used in characterizing
the water vapor permeance of materials is the “perm.” It is fur-
ther proposed here that there should be several classes of va-
por retarders. (This is nothing new. It is an extension and
modification of the Canadian General Standards Board ap-
proach that specifies Type I and Type II vapor retarders. The
numbers here are a little different, however.).These classes are:
Class I
0.1 perm or less
Class II
1.0 perm or less and greater than 0.1 perm
Class III
10 perm or less and greater than 1.0 perm
Test procedure for vapor retarders: ASTM E-96 Test Method
A (the desiccant method or dry cup method)
Finally, a vapor barrier is defined as:
Vapor Barrier: A Class I vapor retarder.
The current International Building Code (and its derivative
codes) defines a vapor retarder as 1.0 perm or less (using the
same test procedure). In other words, the current code defini-
tion of a vapor retarder is equivalent to the definition of a Class
II vapor retarder proposed by the author.
Continuing in the spirit of finally defining terms that are
tossed around in the enclosure business, it is also proposed
that materials be separated into four general classes based on
their permeance (again nothing new, this is an extension of the
discussion in a previous ASHRAE Journal article4):
Incorrect use of
vapor barriers is
leading to an
increase in
moisture-related
problems.
Photo credit: IBACOS
‘
’
4 2
ASHRAE Journal ashrae.org
August 2004
Subarctic and Arctic
A subarctic and arctic climate is defined
as a region with approximately 12,600
heating degree days (65°F basis) (7,000
heating degree days [18°C basis]) or
greater.
Very Cold
A very cold climate is defined as a re-
gion with approximately 9,000 heating
degree days or greater (65°F basis) (5,000
heating degree days [18°C basis]) or
greater and less than 12,600 heating de-
gree days (65°F basis) (7,000 heating de-
gree days [18°C basis]).
Cold
A cold climate is defined as a region
with approximately 5,400 heating degree
days (65°F basis) (3,000 heating degree
days [18°C basis]) or greater and less
than approximately 9,000 heating degree
days (65°F basis) (5,000 heating degree
days [18°C basis]).
Mixed-Humid
A mixed-humid and warm-humid cli-
mate is defined as a region that receives
more than 20 inches (50 cm) of annual
precipitation with approximately 4,500
cooling degree days (50°F basis) (2,500
cooling degree days [10°C basis]) or
greater and less than approximately 6,300
cooling degree days (50°F basis) (3,500
cooling degree days [10°C basis]) and
less than approximately 5,400 heating
degree days (65°F basis) (3,000 heating
degree days [18°C basis]) and where the
average monthly outdoor temperature
drops below 45°F (7°C) during the winter
months.
Marine
A marine climate is defined as a region
where all of the following occur:
• A mean temperature of the coldest
month between 27°F (–3°C) and
65°F (18°C);
• A mean temperature of the warm-
est month below 72°F (18°C);
• At least four months with mean tem-
peratures over 50°F (10°C); and
• A dry season in the summer, the
month with the heaviest precipitation
in the cold season has at least three
times as much precipitation as the
month with the least precipitation.
Hot-Humid
A hot-humid climate is defined as a
region that receives more than 20 in. (50
cm) of annual precipitation with approxi-
mately 6,300 cooling degree days (50°F
basis) [3,500 cooling degree days (10°C
basis)] or greater and where the
monthly average outdoor temperature
remains above 45°F (7°C) throughout
the year.
This definition characterizes a region
that is similar to the ASHRAE definition of
hot-humid climates where one or both of
the following occur:
• A 67°F (19.5°C) or higher wet-bulb
temperature for 3,000 or more hours
during the warmest six consecutive
months of the year; or
• A 73°F (23°C) or higher wet-bulb
temperature for 1,500 or more hours
during the warmest six consecutive
months of the year.
Hot-Dry, Warm-Dry and Mixed-Dry
A hot-dry climate is defined as region
that receives less than 20 in. (50 cm) of
annual precipitation with approximately
6,300 cooling degree days (50°F basis)
[3,500 cooling degree days (10°C basis)]
or greater and where the monthly aver-
age outdoor temperature remains above
45°F (7°C) throughout the year.
A warm-dry and mixed-dry climate is
defined as a region that receives less than
20 in. (50 cm) of annual precipitation with
approximately 4,500 cooling degree days
(50°F basis) [2,500 cooling degree day
(10°C basis)] or greater and less than ap-
proximately 6,300 cooling degree days
(50°F basis) [3,500 cooling degree days
(10°C basis)] and less than approximately
5,400 heating degree days (65°F basis)
[3,000 heating degree days (18°C basis)]
and where the average monthly outdoor
temperature drops below 45°F (7°C) dur-
ing the winter months.
Vapor impermeable:
0.1 perm or less
Vapor semi-impermeable: 1.0 perm or less and greater than
0.1 perm
Vapor semi-permeable:
10 perms or less and greater than
1.0 perm
Vapor permeable:
greater than 10 perms
Recommendations for Building Enclosures
The following building assembly recommendations are cli-
matically based (see sidebar, “Hygrothermal Regions”) and are
sensitive to cladding type (brick or stone veneer, stucco) and
structure (concrete block, steel or wood frame, precast concrete).
The recommendations apply to residential, business, assem-
bly, educational and mercantile occupancies. The recommen-
dations do not apply to special use enclosures such as spas,
pool buildings, museums, hospitals, data processing centers or
other engineered enclosures such as factory, storage or utility
enclosures.
The recommendations are based on the following principles:
• Avoiding use of vapor barriers where vapor retarders will
provide satisfactory performance. Avoiding use of vapor re-
tarders where vapor permeable materials will provide satisfac-
tory performance. (thereby, encouraging drying mechanisms
over wetting-prevention mechanisms).
• Avoiding the installation of vapor barriers on both sides of
assemblies, i.e., “double vapor barriers,” to facilitate assembly
drying in at least one direction.
• Avoiding installation of vapor barriers such as polyethylene
vapor barriers, foil faced batt insulation and reflective radiant
Hygrothermal Regions
August 2004
ASHRAE Journal
4 3
Brick Veneer/Stone Veneer
Drained Cavity
Exterior Rigid Insulation—Extruded Polystyrene, Expanded
Polystyrene, Isocyanurate, Rock Wool, Fiberglass
Membrane or Trowel-On or Spray-Applied Vapor Barrier (Class I
Vapor Retarder), Air Barrier and Drainage Plane (Impermeable)
Concrete Block
Metal Channel or Wood Furring
Gypsum Board
Latex Paint or Vapor Semi-Permeable
Textured Wall Finish
Brick Veneer/Stone Veneer
Drained Cavity
Membrane or Trowel-On or Spray-Applied Vapor Barrier
(Class I Vapor Retarder), Air Barrier and Drainage Plane
(Impermeable)
Concrete Block
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
Vapor Profile
Assembly 1: Concrete Block With Exterior Insulation and Brick
or Stone Veneer
Applicability: all hygrothermal regions.
This is arguably the most durable wall assembly. It is constructed from
non-water sensitive materials, and due to the block construction, has a
large moisture storage (or hygric buffer) capacity. It can be constructed
virtually anywhere. In cold climates condensation is limited on the interior
side of the vapor barrier as a result of installing all of the thermal insulation
on the exterior side of the vapor barrier (which is also the drainage plane
and air barrier in this assembly). In hot climates any moisture that con-
denses on the exterior side of the vapor barrier will be drained to the
exterior since the vapor barrier is also a drainage plane. This wall assem-
bly will dry from the vapor barrier inwards and will dry from the vapor
barrier outwards.
Assembly 2: Concrete Block With Interior Frame Wall Cavity
Insulation and Brick or Stone Veneer
Applicability: Limited to mixed-humid, hot-humid, mixed-dry, hot-dry and
marine regions; should not be used in cold, very cold, and subarctic/arctic
regions.
This wall assembly has all of the thermal insulation installed to the interior
of the vapor barrier, and therefore, should not be used in cold regions or
colder. It is also a durable assembly due to the block construction and the
associated moisture storage (hygric buffer) capacity. The wall assembly
does contain water sensitive cavity insulation (except where spray foam
is used) and it is important that this assembly can dry inwards—therefore,
vapor semi-impermeable interior finishes such as vinyl wall coverings
should be avoided. In this wall assembly the vapor barrier is also the drain-
age plane and air barrier.
barrier foil insulation on the interior of air-conditioned assem-
blies (a practice that has been linked with moldy buildings).5
• Avoiding installation of vinyl wall coverings on the inside
of air-conditioned assemblies (a practice that has been linked
with moldy buildings).6
• Enclosures are ventilated meeting ASHRAE Standards
62.1 or 62.2.
Each of the recommended building assemblies was evalu-
ated using dynamic hygrothermal modeling. The moisture
content of building materials that comprise the building as-
semblies all remained below the equilibrium moisture con-
tent the materials as specified in ASHRAE proposed Standard
160P, Design Criteria for Moisture Control in Buildings, un-
der this evaluation approach. Interior air conditions and exte-
rior air conditions as specified by 160P were used. WUFI
was used as the modeling program.7
More significantly, each of the recommended building as-
semblies have been found by the author to provide satisfac-
tory performance under the limitations noted. Satisfactory
performance is defined as no moisture problems reported or
observed during at least a 10-year period. The only excep-
tions relate to the assemblies containing low density spray
applied foams. The author has only been familiar with their
use in assemblies less than five years old.
References
1. Quirouette, R.L. 1985. The Difference Between a Vapor Barrier
and an Air Barrier. Building Practice Note 54, Division of Building
Research, National Research Council of Canada, ISSN 0701-5216,
Ottawa, Ontario.
2. Rose, W. 1997. “Moisture control in the modern building enve-
lope: the history of the vapor barrier in the U.S. – 1923 to 1952.” APT
XXVIII(4).
3. Kumaran, M.K., G.P. Mitalas, and M.T. Bomberg. 1994. “Fun-
damentals of transport and storage of moisture in building materials
and components.” Moisture Control in Buildings, ASTM Manual Se-
ries: MNL 18, ASTM Publication Code (PCN) 28-018094-10, Phila-
delphia.
4. Lstiburek, J.W. 2002. “Moisture control for buildings.” ASHRAE
Journal 44(2):36–41.
5. Lstiburek, J.W. 2002. “Investigating diagnosing moisture prob-
lems.” ASHRAE Journal 44(12):36–41.
6. Lstiburek, J.W. 1993. “Humidity Control in the Humid South,”
Workshop Proceedings—Bugs, Mold & Rot II, BETEC, Washington.
7. Kunzel, H.M. 1999. WUFI: PC Program for Calculating the
Coupled Heat and Moisture Transfer in Building Components;
Fraunhofer Institute for Building Physics, Holzkirchen, Germany, 1999.
4 4
ASHRAE Journal ashrae.org
August 2004
Brick Veneer/Stone Veneer
Drained Cavity
Exterior Rigid Insulation—Extruded Polystyrene, Expanded
Polystyrene, Isocyanurate, Rock Wool, Fiberglass
Membrane or Trowel-On or Spray-Applied Vapor Barrier (Class I
Vapor Retarder), Air Barrier and Drainage Plane (Impermeable)
Non Paper-Faced Exterior Gypsum Sheathing, Plywood
Or Oriented Strand Board (OSB)
Uninsulated Steel Stud Cavity
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
Latex Paint
Stucco Rendering
Concrete Block
Rigid Insulation (Vapor Semi-Permeable) —
Unfaced Extruded Polystyrene, Unfaced
Expanded Polystyrene, Fiber-Faced Isocyanurate
Metal Channel or Wood Furring
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured
Wall Finish
Vapor Profile
Assembly 3: Concrete Block With Interior Rigid Insulation and
Stucco
Applicability: all hygrothermal regions.\*
This assembly has all of the thermal insulation installed on the interior of the
concrete block construction but differs from Assembly 2 since it does not
have a vapor barrier on the exterior. The assembly also does not have a
vapor barrier on the interior of the assembly. It has a large moisture storage
(hygric buffer) capacity due to the block construction. The rigid insulation
installed on the interior should be non-moisture sensitive and allow the wall
to dry inwards, hence, the recommended use of vapor semi permeable
foam sheathing. Note that the foam sheathing is not faced with aluminum
foil or polypropylene skins. It is important that this assembly can dry in-
wards except in very cold and subarctic/arctic regions. Therefore, vapor
semi-impermeable interior finishes such as vinyl wall coverings should be
avoided in assemblies—except in very cold and subarctic/arctic regions.
Vapor impermeable foam sheathings should be used in place of the vapor
semi permeable foam sheathings in very cold and subarctic/arctic regions.
The drainage plane in this assembly is the latex painted stucco rendering.
A Class III vapor retarder is located on both the interior and exterior of the
assembly (the latex paint on the stucco and on the interior gypsum board).
\* In very cold and subarctic/arctic regions vapor impermeable foam sheathings are rec-
ommended.
Assembly 4: Concrete Block With Interior Rigid
Insulation/Frame Wall With Cavity Insulation and Stucco
Applicability: all hygrothermal regions.\*
This assembly is a variation of Assembly 3. It also has all of the thermal
insulation installed on the interior of the concrete block construction but
differs from Assembly 3 due to the addition of a frame wall to the interior of
the rigid insulation. This assembly also does not have a vapor barrier on the
exterior. The assembly also does not have a vapor barrier on the interior of
the assembly. It has a large moisture storage (hygric buffer) capacity due to
the block construction. The rigid insulation installed on the interior should
be non-moisture sensitive and allow the wall to dry inwards, hence, the
recommended use of vapor semi permeable foam sheathing. Note that the
foam sheathing is not faced with aluminum foil or polypropylene skins. It is
important that this assembly can dry inwards even in very cold and subarc-
tic/arctic regions. Therefore, vapor semi-impermeable interior finishes such
as vinyl wall coverings should be avoided in assemblies. Vapor imperme-
able foam sheathings should be used in place of the vapor semi permeable
foam sheathings in very cold and subarctic/arctic regions. The drainage
plane in this assembly is the latex painted stucco rendering. A Class III
vapor retarder is located on both the interior and exterior of the assembly
(the latex paint on the stucco and on the interior gypsum board.
\* In very cold and sub-arctic/arctic regions vapor impermeable foam sheathings are rec-
ommended—additionally the thickness of the foam sheathing should be determined by
hygrothermal analysis so that the interior surface of the foam sheathing remains above the
dew point temperature of the interior air (see sidebar, “Proposed Building Code Require-
ments for Vapor Retarders,” see Figures 2 and 3).
Assembly 5: Frame Wall With Exterior Insulation and Brick or
Stone Veneer
Applicability: all hygrothermal regions.
This wall is a variation of Assembly 1 but without the moisture storage (or
hygric buffer) capacity. This wall is also a durable wall assembly. It is con-
structed from non-water sensitive materials and has a high drying poten-
tial inwards due to the frame wall cavity not being insulated. It also can be
constructed virtually anywhere. In cold climates condensation is limited
on the interior side of the vapor barrier as a result of installing all of the
thermal insulation on the exterior side of the vapor barrier (which is also
the drainage plane and air barrier in this assembly). In hot climates any
moisture that condenses on the exterior side of the vapor barrier will be
drained to the exterior since the vapor barrier is also a drainage plane.
This wall assembly will dry from the vapor barrier inwards and will dry
from the vapor barrier outwards.
Latex Paint
Stucco Rendering
Concrete Block
Rigid Insulation (Vapor Semi-Permeable)—Unfaced Extruded
Polystyrene, Unfaced Expanded Polystyrene, Fiber-Faced
Isocyanurate
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
August 2004
ASHRAE Journal
4 5
Brick Veneer/Stone Veneer
Drained Cavity
Exterior Rigid Insulation—Extruded Polystyrene, Expanded
Polystyrene, Isocyanurate, Rock Wool, Fiberglass
Membrane or Trowel-On or Spray-Applied Vapor Barrier
(Class I Vapor Retarder), Air Barrier and Drainage
Plane (Impermeable)
Non Paper-Faced Exterior Gypsum Sheathing,
Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Assembly 7: Frame Wall With Exterior Rigid Insulation With
Cavity Insulation and Brick or Stone Veneer
Applicability: all hygrothermal regions except subarctic/arctic. In cold and
very cold regions, the thickness of the foam sheathing should be deter-
mined by hygrothermal analysis so that the interior surface of the foam
sheathing remains above the dew-point temperature of the interior air (see
sidebar, “Proposed Building Code Requirements for Vapor Retarders,”
see Figures 2 and 3).
This wall is a variation of Assembly 5. In cold climates condensation is
limited on the interior side of the vapor barrier as a result of installing
some of the thermal insulation on the exterior side of the vapor barrier
(which is also the drainage plane and air barrier in this assembly). In hot
climates any moisture that condenses on the exterior side of the vapor
barrier will be drained to the exterior since the vapor barrier is also a
drainage plane. This wall assembly will dry from the vapor barrier inwards
and will dry from the vapor barrier outwards. Since this wall assembly has
a vapor barrier that is also a drainage plane it is not necessary to back
vent the brick veneer reservoir cladding as in Assembly 6. Moisture driven
inwards out of the brick veneer will condense on the vapor barrier/drain-
age plane and be drained outwards.
Vapor Profile
Assembly 6: Frame Wall With Cavity Insulation and Brick or
Stone Veneer
Applicability: Limited to mixed-humid, hot-humid, mixed-dry, hot-dry and
marine regions. It can be used with hygrothermal analysis in some areas in
cold regions (Zone 5, but not Zone 6. See sidebar, “Proposed Building
Code Requirements for Vapor Retarders”); should not be used in very
cold and subarctic/arctic regions.
This wall is a flow-through assembly. It can dry to both the exterior and
the interior. It has a Class III vapor retarder on the interior of the assembly
(the latex paint on the gypsum board). It is critical in this wall assembly
that the exterior brick veneer (a “reservoir” cladding) be uncoupled from
the wall assembly with a ventilated and drained cavity. The cavity behind
the brick veneer should be at least 2 in. (51 mm) wide (source: Brick
Institute of America) and free from mortar droppings. It also must have air
inlets (“weep holes”) at its base and air outlets (“weep holes”) at its top to
provide back ventilation of the brick veneer. The drainage plane in this
assembly is the building paper or building wrap. The air barrier can be
any of the following: the interior gypsum board, the exterior gypsum wall-
board or the exterior building wrap.
Brick Veneer/Stone Veneer
Ventilated and Drained Cavity
Drainage Plane (Vapor Permeable Building Paper, House Wrap)
Non Paper-Faced Exterior Gypsum Sheathing, Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
Assembly 8: Frame Wall With Cavity Insulation and Brick or
Stone Veneer With Interior Vapor Retarder
Applicability: Limited to cold and very cold regions.
This wall is a variation of Assembly 6 except it has a Class II vapor retarder
on the interior limiting its inward drying potential—but not eliminating it. It
still considered a flow-through assembly because it can dry to both the
exterior and the interior. It is critical in this wall assembly, as in Assembly 6,
that the exterior brick veneer (a “reservoir” cladding) be uncoupled from
the wall assembly with a ventilated and drained cavity. The cavity behind
the brick veneer should be at least 2 in. (51 mm) wide (source: Brick
Institute of America) and free from mortar droppings. It also must have air
inlets (“weep holes”) at its base and air outlets (“weep holes”) at its top to
provide back ventilation of the brick veneer. The drainage plane in this
assembly is the building paper or building wrap. The air barrier can be
any of the following: the interior gypsum board, the exterior gypsum board
or the exterior building wrap.
Brick Veneer/Stone Veneer
Ventilated and Drained Cavity
Drainage Plane (Vapor Permeable Building Paper, House Wrap)
Non Paper-Faced Exterior Gypsum Sheathing, Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Fiberglass Batts, Spray-Applied Cellulose
Or Spray-Applied Low Density Foam)
Kraft Facing on a Fiberglass Batt
Or a “Smart Vapor Barrier Membrane”
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
4 6
ASHRAE Journal ashrae.org
August 2004
Assembly 9: Frame Wall With Cavity Insulation and Brick or
Stone Veneer With Interior Vapor Barrier
Applicability: Limited to very cold, subarctic and arctic regions.
This wall is a further variation of Assembly 6 but now it has a Class I vapor
retarder on the interior (a “vapor barrier”) completely eliminating any in-
ward drying potential. It is considered the "classic" cold climate wall as-
sembly. It is critical in this wall assembly, as in Assemblies 6 and 8, that
the exterior brick veneer (a “reservoir” cladding) be uncoupled from the
wall assembly with a ventilated and drained cavity. The cavity behind the
brick veneer should be at least 2 in. (51 mm) wide (source: Brick Institute
of America) and free from mortar droppings. It also must have air inlets at
its base and air outlets at its top to provide back ventilation of the brick
veneer. The drainage plane in this assembly is the building paper or build-
ing wrap. The air barrier can be any of the following: the interior polyeth-
ylene vapor barrier, the interior gypsum board, the exterior gypsum board
or the exterior building wrap.
Brick Veneer/Stone Veneer
Ventilated and Drained Cavity
Drainage Plane (Vapor Permeable Building Paper, House Wrap)
Non Paper-Faced Exterior Gypsum Sheathing, Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Polyethylene Vapor Barrier (Class I Vapor Retarder)
Gypsum Board
Latex Paint or Vapor Semi-Permeable
Textured Wall Finish
Vapor Profile
Assembly 10: Frame Wall With Cavity Insulation and Stucco
Applicability: Limited to mixed-humid, hot-humid, mixed-dry, hot-dry and
marine regions. It can be used with hygrothermal analysis in some areas in
cold regions (Zone 5, but not Zone 6; See sidebar, “Proposed Building
Code Requirements for Vapor Retarders”); should not be used in very cold,
and subarctic/arctic regions.
This wall is also a flow-through assembly similar to Assembly 6—but with-
out the brick veneer. It has a stucco cladding. It can dry to both the exte-
rior and the interior. It has a Class III vapor retarder on the interior of the
assembly (the latex paint on the gypsum board). It is critical in this wall
assembly that a drainage space be provided between the stucco render-
ing and the drainage plane. This can be accomplished by installing a bond
break (a layer of tar paper) between the drainage plane and the stucco. A
spacer mat can also be used to increase drainability. Alternatively, a tex-
tured or profiled drainage plane (building wrap) can be used. The drain-
age plane in this assembly is the building paper or building wrap. The air
barrier can be any of the following: the interior gypsum board, the exterior
stucco rendering, the exterior sheathing or the exterior building wrap.
Latex Paint
Stucco Rendering
Building Paper Bond Break
Drainage Space Between Bond Break and Drainage Plane
Building Paper or House Wrap Drainage Plane
Non Paper-Faced Exterior Gypsum Sheathing,
Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
Assembly 11: Frame Wall With Cavity Insulation and Stucco
With Interior Vapor Retarder
Applicability: Limited to cold and very cold regions.
This wall is a variation of Assemblies 6 and 10 except it has a Class II
vapor retarder on the interior limiting its inward drying potential—but not
eliminating it. It still considered a flow-through assembly. It can dry to
both the exterior and the interior. It is critical in this wall assembly, as in
Assembly 10, that a drainage space be provided between the stucco
rendering and the drainage plane. This can be accomplished by install-
ing a bond break (a layer of tar paper) between the drainage plane and
the stucco. A spacer mat also can be used to increase drainability. Alter-
natively, a textured or profiled drainage plane (building wrap) can be used.
The drainage plane in this assembly is the building paper or building
wrap. The air barrier can be any of the following: the interior gypsum
board, the exterior stucco rendering, the exterior sheathing or the exte-
rior building wrap.
Latex Paint
Stucco Rendering
Building Paper Bond Break
Drainage Space Between Bond Break and Drainage Plane
Building Paper or House Wrap Drainage Plane
Non Paper-Faced Exterior Gypsum Sheathing, Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Kraft Facing on a Fiberglass Batt or a “Smart Vapor Barrier
Membrane”
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
August 2004
ASHRAE Journal
4 7
Assembly 12: Frame Wall With Exterior Rigid Insulation With
Cavity Insulation and Stucco
Applicability: all hygrothermal regions except subarctic/arctic - in cold and
very cold regions the thickness of the foam sheathing should be deter-
mined by hygrothermal analysis so that the interior surface of the foam
sheathing remains above the dew point temperature of the interior air (see
sidebar, “Proposed Building Code Requirements for Vapor Retarders,”
Section 4).
This is a water managed exterior insulation finish system (EIFS). Unlike
“face-sealed” EIFS this wall has a drainage plane inboard of the exterior
stucco skin that is drained to the exterior. It is also a flow-through assem-
bly similar to Assembly 6. It can dry to both the exterior and the interior. It
has a Class III vapor retarder on the interior of the assembly (the latex
paint on the gypsum board). It is critical in this wall assembly that a drain-
age space be provided between the exterior rigid insulation and the drain-
age plane. This can be accomplished by installing a spacer mat or by
providing drainage channels in the back of the rigid insulation. Alterna-
tively, a textured or profiled drainage plane (building wrap) can be used.
The drainage plane in this assembly is the building paper or building
wrap. The air barrier can be any of the following: the interior gypsum
board, the exterior stucco rendering, the exterior sheathing or the exte-
rior building wrap.
Polymer-Based (PB) Stucco Rendering
Exterior Rigid Insulation—Extruded Polystyrene, Expanded
Polystyrene, Isocyanurate, Rock Wool, Fiberglass
Drainage Space Between Exterior Rigid Insulation and Drainage
Plane
Building Paper or House Wrap Drainage Plane
Non Paper-Faced Exterior Gypsum Sheathing, Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor
Semi-Permeable Textured Wall Finish
Vapor Profile
Assembly 13: Precast Concrete With Interior Frame Wall Cav-
ity Insulation
Applicability: Limited to mixed-humid, hot-humid, mixed-dry, hot-dry and
marine regions; should not be used in cold, very cold, and subarctic/arc-
tic regions.
The vapor barrier in this assembly is the precast concrete itself. There-
fore, this wall assembly has all of the thermal insulation installed to the
interior of the vapor barrier. Of particular concern is the fact that the ther-
mal insulation is air permeable (except where spray foam is used). There-
fore, this wall assembly should not be used in cold regions or colder. It
has a small moisture storage (hygric buffer) capacity due to the precast
concrete construction. The wall assembly does contain water sensitive
cavity insulation (except where spray foam is used) and it is important
that this assembly can dry inwards. Therefore, vapor semi-impermeable
interior finishes such as vinyl wall coverings should be avoided. In this
wall assembly the precast concrete is also the drainage plane and air
barrier.
Latex Paint
Precast Concrete
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
Vapor Profile
Assembly 14: Precast Concrete With Interior Spray Applied
Foam Insulation
Applicability: all hygrothermal regions.\*
This assembly has all of the thermal insulation installed on the interior of
the precast concrete. The assembly also does not have a vapor barrier
on the interior of the assembly. It has a small moisture storage (hygric
buffer) capacity due to the precast concrete construction. The spray foam
insulation installed on the interior of the precast concrete is non-moisture
sensitive and allows the wall to dry inwards. It is important that this as-
sembly can dry inwards except in very cold and subarctic/arctic regions.
Therefore, vapor semi-impermeable interior finishes such as vinyl wall
coverings should be avoided in assemblies except in very cold and sub-
arctic/arctic regions. High-density spray foam, due to its vapor semi-im-
permeable characteristics should be used in place of low-density foam in
very cold and subarctic/arctic regions. The drainage plane in this assem-
bly is the latex painted precast concrete. A Class III vapor retarder is lo-
cated on both the interior and exterior of the assembly (the latex paint on
the stucco and on the interior gypsum board).
\* In very cold and subarctic/arctic regions, high-density spray foam (vapor semi-imperme-
able) is recommended.
Vapor Profile
Latex Paint
Precast Concrete
Spray-Applied Low Density or High Density Foam Insulation
Uninsulated Steel or Wood Stud Cavity
Gypsum Board
Latex Paint or Vapor Semi-Permeable Textured Wall Finish
4 8
ASHRAE Journal ashrae.org
August 2004
Table 1: Design conditions for steady-state design proce-
dure (wall and floor assemblies).
Zone 4 (marine)
Zone 5
Zone 6
Zone 7
40% RH at 70°F
30% RH at 70°F
25% RH at 70°F
10% RH at 70°F
Dew Point 45°F
Dew Point 37°F
Dew Point 32°F
Dew Point 28°F
Zone 5
Zone 6
Zone 7
35% RH at 70°F
30% RH at 70°F
25% RH at 70°F
Dew Point 39°F
Dew Point 37°F
Dew Point 32°F
Table 2: Design conditions for steady-state design proce-
dure (roof and attic assemblies).
Figure 1: Department of Energy’s proposed climate zone map.
The proposed building code requirements are
based on a combination of field experience and
laboratory testing. The requirements were also
evaluated using dynamic hygrothermal modeling.
The modeling program used was WUFI.1 Under
the modeling evaluation, the moisture content of
building materials that comprise the building as-
semblies evaluated all remained below the equi-
librium moisture content of the materials as speci-
fied in ASHRAE proposed Standard 160P, Design
Criteria for Moisture Control in Buildings. Interior
air conditions and exterior air conditions as speci-
fied by 160P were used. Enclosures are ventilated
to meet ASHRAE Standards 62.1 or 62.2.
The climate zones referenced are the U.S. De-
partment of Energy climate zones as proposed
for adoption in the 2006 International Residential
Code (IRC) and International Energy Conserva-
tion Code (IECC). Their development is the subject of two ASHRAE
papers.2,3 An accompanying map defines the climate zones.
Note that vapor retarders are defined and classed using ASTM E-
96 Test Method A (the desiccant method or dry cup method) consis-
tent with the current code language. However, exterior sheathing/clad-
ding assemblies are defined and classed using Test Method B (the
“wet cup” method) to take advantage of the ability of some sheathings
to “breathe” as they are exposed to high relative humidities.
1. Zones 1, 2, and 3 do not require any class of vapor retarder
on the interior surface of insu-
lation in insulated assemblies
(this recommendation has al-
ready been accepted by the
code committee at the code
hearings in Nashville, Septem-
ber 2003 and Kansas City,
May 2004).
2. Zone 4 (not marine) re-
quires a Class III (or lower) va-
por retarder on the interior sur-
face of insulation in insulated
wall and floor assemblies.
3. Zone 4 (marine) requires
a Class III (or lower) vapor retarder on the interior surface of insu-
lation in insulated wall and floor assemblies where the permeance
of the exterior sheathing/cladding assembly is greater than 1.0
perm as tested by Test Method B (the “wet cup” method of ASTM
E-96).
4. Zone 4 (marine) requires a Class II (or lower) vapor retarder
on the interior surface of insulation in insulated wall and floor as-
semblies where the permeance of the exterior sheathing/cladding
assembly is less than or equal to 1.0 perm and greater than
Proposed Building Code
Requirements For Vapor Retarders
0.1 perm as tested by Test Method B (the “wet cup” method) of
ASTM E-96).
5. Zone 4 (marine) requires a Class III (or lower) vapor retarder
on the interior surface of insulation in insulated wall and floor as-
semblies where the permeance of the exterior sheathing is 0.1
perm or less as tested by Test Method B (the “wet cup” method)
of ASTM E-96) and the interior surface of the exterior sheathing
shall be maintained above the dew-point temperature of the inte-
rior air. Under this design approach assume steady-state heat trans-
fer, interior air at a temperature
of 70°F (21°C), at a relative hu-
midity specified in Table 1 and
exterior air at a temperature that
is equal to the average outdoor
temperature for the location dur-
ing the coldest three months of
the year (e.g., December, Janu-
ary and February).
6. Zone 5 requires a Class III
(or lower) vapor retarder on the
interior surface of insulation in
insulated wall and floor assem-
blies where the permeance of
the exterior sheathing is greater than 1.0 perm as tested by Test
Method B (the “wet cup” method) of ASTM E-96.
7. Zones 6 and 7 require a Class II (or lower) vapor retarder on
the interior surface of insulation in insulated wall and floor assem-
blies where the permeance of the exterior sheathing is greater than
1.0 perm as tested by Test Method B (the “wet cup” method) of
ASTM E-96.
8. Zones 5, 6 and 7 require a Class II (or lower) vapor retarder
on the interior surface of insulation in insulated wall and floor as-
4 8
ASHRAE Journal ashrae.org
August 2004
August 2004
ASHRAE Journal
4 9
semblies where the permeance of the exterior sheathing/cladding
assembly is less than or equal to 1.0 perm and greater than
0.1 perm as tested by Test Method B (the “wet cup” method) of
ASTM E-96.
9. Zones 5, 6 and 7 require a Class II (or lower) vapor retarder
on the interior surface of insulation in insulated wall and floor as-
semblies, where the permeance of the exterior sheathing is 0.1
perm or less as tested by Test Method B (the “wet cup” method)
of ASTM E-96 and the interior surface of the exterior sheathing
shall be maintained above the dew-point temperature of the
interior air. Under this design approach, assume steady-state heat
transfer, interior air at a temperature of 70°F (21°C), at a relative
humidity specified in Table 1, and exterior air at a temperature
that is equal to the average outdoor temperature for the location
during the coldest three months of the year (e.g., December, Janu-
ary and February).
Zone
1
2
3
4
(Not Marine)
4
(Marine)
5
6
7
≤1.0 Perm>0.1 Perm
Not Required
Not Required
Not Required
Class III
Class II
Class II
Class II
Class II
Wall Assembly Exterior Sheathing
Wall Assembly
Assembly
≤0.1 Perm
Not Required
Not Required
Not Required
Class III
Class III\*
Class II\*
Class II\*
Class II\*
>1.0 Perm
Not Required
Not Required
Not Required
Class III
Class III
Class III
Class II
Class II
\* Additionally, the interior surface of the exterior sheathing shall be maintained
above the dew-point temperature of the interior air (see Table 1).
Table 3 (left): Summary of recommendations for vapor retarders on the interior of wall assemblies. Figure 2 (right):
Vapor barrier flow chart, Zones 1–4.
Under/=
0.1 Perm
(Vapor
Imperme-
able) Foil
Polyiso
Under/=1.0 Perm
& Over 0.1 Perm
(Vapor Semi-
Impermeable)
Stucco, Unfaced
XPS 1 in. or Less
Over 1.0 Perm
(Vapor Semi-
Permeable) OSB,
Fiberboard,
Plywood
Zones 1–3
(L.A., Phoenix,
Houston,
Orlando, Atlanta,
Charlotte)
No Vapor
Retarder
Required
Class III
(Paint)
Zone 4 Non-
Marine (Kansas
City, Richmond,
Nashville, D.C.)
Zone 4 Marine
(Seattle,
Portland, Ore.)
Sheathing/Cladding
Permeance
(Wet Cup)
Class III
(Paint)
Class III
(Paint)
Class II
(Kraft, SVR)
With
Dew-Point Test at 40% RH
(45°F Dew Point)
Advertisement in the print edition formerly in this space.
August 2004
ASHRAE Journal
4 9
5 0
ASHRAE Journal ashrae.org
August 2004
10. Zone 5 requires a Class III (or
lower) vapor retarder on the interior sur-
face of insulation in ventilated insulated
roof or attic assemblies.
11. Zone 5 require a Class III (or lower)
vapor retarder on the interior surface of
insulation in unvented insulated roof or
attic assemblies and the condensing sur-
face shall be maintained above the dew-
point temperature of the interior air. The
condensing surface is defined as either
the interior surface of the structural roof
deck or the interior surface of an air-im-
permeable insulation applied in direct
contact to the underside/interior of the
structural roof deck. “Air-impermeable”
is quantitatively defined by ASTM E 283.
Under this design approach assume
steady-state heat transfer, interior air at a temperature of 70°F (21°C),
at a relative humidity specified in Table 2 and exterior air at a tem-
perature that is equal to the average outdoor temperature for the
location during the coldest three months of the year (e.g., Decem-
ber, January and February).
12. Zones 6 and 7 require a Class II (or lower) vapor retarder on
the interior surface of insulation in unvented insulated roof or attic
assemblies and the condensing surface shall be maintained above
the dew-point temperature of the interior air. The condensing sur-
face is defined as either the interior surface of the structural roof
deck or the interior surface of an air-impermeable insulation ap-
plied in direct contact to the underside/interior of the structural roof
deck. “Air-impermeable” is quantitatively defined by ASTM E 283.
Under this design approach assume steady-state heat transfer, in-
terior air at a temperature of 70°F (21°C), at a relative humidity speci-
fied in Table 2 and exterior air at a temperature that is equal to the
average outdoor temperature for the location during the coldest
three months of the year (e.g., December, January and February).
13. Zones 6 and 7 require a Class II (or lower) vapor retarder
on the interior surface of insulation in ventilated insulated roof or
attic assemblies.
14. Zones 5, 6 and 7 require a Class III (or lower) vapor retarder
on the interior surface of insulation in internally insulated below grade
masonry and concrete walls. Frame walls (i.e. “stem walls”) that are
constructed on the top of concrete or masonry foundation walls are
not considered below grade walls.
15. Exceptions to the above requirements shall be allowed when
assemblies are evaluated by dynamic hygrothermal modeling. The
moisture content of building materials that comprise the building
assembly shall remain below the equilibrium moisture content the
materials as specified in 160P under this evaluation approach.
Interior air conditions and exterior air conditions as specified by
160P shall be used.
What This Means From a Practical Perspective
Polyethylene is a Class I vapor retarder. A kraft-faced fiberglass
batt is a Class II vapor retarder. Latex painted gypsum board (one
coat of latex paint) is a Class III vapor retarder.
Figure 3: Vapor barrier flow chart, Zones 5–7.
Zone 5 (Chicago,
Boston, Denver,
Boise, Idaho)
Zone 6 (Minneapolis,
Milwaukee,
Burlington, Vt.)
Zone 7 (International
Falls, Minn., Duluth,
Minn., Aspen, Colo.)
Sheathing/Cladding
Permeance
(Wet Cup)
Sheathing/Cladding
Permeance
(Wet Cup)
Sheathing/Cladding
Permeance
(Wet Cup)
Over 1.0 Perm (Vapor Semi-
Permeable) OSB, Fiberboard,
Plywood
Under/=1.0 Perm & Over 0.1 Perm (Vapor
Semi-Impermeable) Stucco, Unfaced XPS
1 in. or Less
Under/= 0.1 Perm (Vapor
Impermeable) Foil Polyiso
Class III
(Paint)
Class II
(Kraft, SVR)
Class II
(Kraft, SVR)
Dew-Point Test
at 30% RH (37°F
Dew Point)
Dew-Point Test
at 25% RH (32°F
Dew Point)
Dew-Point Test at
20% RH (28°F Dew
Point)
Class II
(Kraft, SVR)
Class II
(Kraft, SVR)
Class II
(Kraft, SVR)
Class II
(Kraft, SVR)
Class II
(Kraft, SVR)
Class II
(Kraft, SVR)
1
2
3
3
3
3
2
2
1
1
1
2
With
With
With
Plywood sheathing and oriented strand board (OSB) have perm
values of greater than 1 perm when using the wet cup test (similarly
for exterior gypsum sheathing or fiberboard sheathing).
Extruded polystyrene of 1 in. (25 mm) thick or thicker has a
perm value of 1.0 perm or less. Film faced extruded polystyrenes
of 0.5 in. (13 mm) thickness that have perforated facings have
perm values of greater than 1 perm. Non-perforated foil and
polypropylene faced rigid insulations have perm values of less
than 0.1 perms.
Three-coat hard-coat stucco installed over two layers of Type D
asphalt saturated kraft paper and OSB has a combined perm value
of less than 1.0 under a wet cup test. Therefore the sheathing/
cladding assembly is less than or equal to 1.0 as tested by Test
Method B of ASTM E-96.
Foil-faced isocyanurate 0.5 thick (R 3.5) installed over a 2x4
frame wall meets Requirement 9 in Chicago. Therefore, a kraft-
faced batt (Class II vapor retarder) is required on the interior of
this assembly.
Foil-faced isocyanurate 1 in. (25 mm) thick (R 6) installed over a
2x6 frame wall (R 19) meets Requirement 9 in Minneapolis. There-
fore, a kraft-faced batt (Class II vapor retarder) is required on the
interior of this assembly.
In Chicago where plywood or OSB exterior sheathing is used, an
unfaced fiberglass batt can be installed within the wall cavity and
gypsum board painted with latex paint (Class III vapor retarder) is
required on the interior of this assembly. If this assembly is moved
to Minneapolis, a Class II vapor retarder is required on the interior
(a kraft paper faced fiberglass batt).
References
1. Kunzel, H.M. 1999. WUFI: PC Program for Calculating the Coupled
Heat and Moisture Transfer in Building Components; Fraunhofer Insti-
tute for Building Physics, Holzkirchen, Germany.
2. Briggs, R.S., R.G. Lucas, and T. Taylor. 2003. “Climate classifica-
tion for building energy codes and standards: part 1 – development pro-
cess.” ASHRAE Transactions.
3. Briggs, R.S., R.G. Lucas, and T. Taylor. 2003. “Climate classifica-
tion for building energy codes and standards: part 2 – zone definitions,
maps and comparisons.” ASHRAE Transactions.
August 2004
ASHRAE Journal
5 0
August 2004
ASHRAE Journal
5 0
5 2
ASHRAE Journal ashrae.org
August 2004
How
Chillers
React to
Building
Loads
his article considers the importance of understanding the
interaction between building cooling load and chiller load
profiles. It discusses the characteristics of building cooling load
in terms of a weather load profile and a load frequency profile,
and presents four design options with respect to the number
and size of chillers.
About the Authors
By Kwok Tai Chan, Ph.D., Member ASHRAE, and Fu Wing Yu
detailed features of the building: materi-
als, orientation, construction, ventilation
and air-conditioning requirements, occu-
pancy, equipment power density, and op-
erating schedules.
Using this program, detailed informa-
tion about a generic office building in
Hong Kong1 was compiled into a build-
ing description file for the model. Hourly
weather data in 1989 were used. It was
assumed that every piece of air-handling
equipment was capable of delivering the
cooling energy required to match the
cooling demand for the thermal condi-
tions specified in each zone. The charac-
teristics of a building’s cooling load4 are
expressed as a weather-load profile,
which shows how hourly building cool-
ing load (expressed as a ratio to its peak
A schedule of staging chillers together
with the weather-load profile of a hypo-
thetical office building1 can be used to de-
termine a weather-load profile of chillers.
This profile is used as an input into a chiller
system model to assess how much elec-
tricity the chillers consume year-round.
The assessment shows that it is desirable
to use unequally sized chillers within a
chiller plant to prolong their operation near
full load and, therefore, to decrease over-
all electricity consumption.
Methods
Evaluation of building load and
chiller load profiles. TRNSYS2 is a com-
puter simulation program that contains a
multizone building model to calculate the
hourly cooling load of a building based
on a combination of weather data and the
T
Kwok Tai Chan, Ph.D., is an associate professor
and Fu Wing Yu is a Ph.D. research student in the
Department of Building Services Engineering, The
Hong Kong Polytechnic University, Hong Kong.
The following article was published in ASHRAE Journal, August 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
August 2004
ASHRAE Journal
5 3
value) changes in response to outdoor temperature throughout
the year (Figure 1); and a load-frequency profile, which shows
how the percentage of total operating hours varies at different
ranges of building load ratios (Figure 2).
Table 1 illustrates the four design options (OP1 to OP4) pro-
posed for the chiller plant serving the hypothetical office build-
ing. The peak load of the building was 6389 kW (1,817 tons).
OP1 and OP2 typically are used in many existing Hong Kong
air-cooled chiller plants. OP3 and OP4 are not used often, but
these options serve to increase the number of steps of total
cooling capacity, allowing the chillers to operate more fre-
quently at full load.
Using these options, it was possible to ascertain how the
chillers should be staged at different building cooling loads.
To allow the chillers to operate at maximum efficiency as
much as possible, chiller sequencing was implemented so all
chillers were operating at the same part load, and no addi-
tional chillers in the chiller arrangement started to operate
until each of the operating chillers was running at full load.
Following this strategy for staging chillers, it was possible to
evaluate the effect of both the weather-load and load-fre-
quency profiles on energy usage.
Calculation of the annual electricity consumption of chill-
ers. A chiller system model computed annual electricity con-
sumption of chillers with a given weather-load profile (showing
how hourly chiller load varies with outdoor temperature) and
staging schedules at various building cooling loads. This model
was developed under the TRNSYS environment and could
determine the hourly energy consumption for air-cooled chill-
ers at various load and weather conditions.3 Within this model,
mechanistic relations between chiller components were taken
into account.
In simulating the operation of a chiller, the mass balance of
refrigerant and energy balance at the evaporator, the compres-
sors and the condenser had to be satisfied. An algorithm was
used to compute the number of staged condenser fans by a
condensing temperature setpoint. This model was experimen-
tally verified by an error analysis, which enabled all operating
variables to be accurately predicted. Figure 3 shows the part-
load performance curves used in the chiller model. These curves
are generally applicable to describing the efficiency of air-
cooled reciprocating chillers with a nominal cooling capacity
of 703 to 1406 kW (200 to 400 tons).
Results
Weather-load and load-frequency profiles of a hypotheti-
cal office building. Based on local weather conditions in 1989,
there were 3,085 hours at which cooling energy was required
for the building, and this accounted for 98.5% of the total work-
ing hours (3,131 hours a year). The weather load profile of the
building in Figure 1 illustrates that the proportion of the inter-
nal load could be identified from the weather-dependent load.
These two load components could be represented by a step-
wise regression line, of which the steeper segment had a high
coefficient of determination of 0.83.
The internal load varied with a building load ratio (BLR) of
0.05 to 0.164, and was likely to be separate from the weather-
dependent load when the outdoor temperature was below
18.4°C (65.12°F). This internal load constituted the whole
building cooling load when the enthalpy of outdoor air was
below 48 kJ/kg (20.64 Btu/lb), which corresponded to the en-
thalpy of indoor air based on the thermal conditions (24°C
[75.2°F] dry-bulb temperature and 50% relative humidity)
specified for air-conditioned areas in the building.
In this situation, it is possible to stage off chillers and to
apply free, or economizer, cooling, which means using out-
door air instead of using chilled water to provide cooling to
indoor areas. If free cooling was considered for this weather-
load profile, the annual building cooling energy could drop by
457 MWh (130 × 103 ton-hours) from 7424 MWh (2,111 × 103
ton-hours).
As Figure 2 illustrates, if the chiller plant was designed to
meet all building loads year-round, the building load ratio (BLR)
would be less than 0.5 for approximately 60% of the total op-
erating hours. In addition to this, the peak load range (a BLR
of 0.9 to 1) would account for only 0.3% of the total operating
time. If the benefits of free cooling were taken into account,
the operating period of the chiller plants would be shortened
from 3,085 to 2,162 hours for the generic office building. Un-
der this scenario, most of the building load ratios ranging from
0.05 to 0.16 could be disregarded. This would enable the per-
centage of total operating hours, in which the building load
ratio was below 0.5, to drop from 59.9% to 47.5% for the of-
fice building. Furthermore, chillers could operate more fre-
quently at higher loads.
Schedule of staging chillers and their load profiles. Fig-
ure 4 shows how chillers were staged to implement chiller
The assessment shows that it is desirable to use
unequally sized chillers within a chiller plant to pro-
long their operation near full load and, therefore, to
decrease overall electricity consumption.
‘
’
5 4
ASHRAE Journal ashrae.org
August 2004
sequencing when the building load ratio reached a certain
level. The number inside each column in the figures indi-
cates the number of staged chillers with a given nominal ca-
pacity. Under options OP1 and OP2, the chilled water plant
contained equally sized chillers, and one more chiller would
be staged when the building load exceeded the total capacity
of the staged chillers. Based on this, the step of total cooling
capacity corresponded to the total number of chillers installed.
More steps meant that there was more chance the chillers
were operating with maximum efficiency at full load to meet
various building cooling loads. OP3 and OP4 presented the
opportunity to use unequally sized chillers in the chiller plant
to allow the chillers to operate more frequently at full load.
With regard to OP3, where the air-cooled chiller plant con-
tained four large and two small chillers, 14 steps of total cool-
ing capacity existed. When six chillers in OP4 were split into
three different capacities, the number of steps of total cool-
ing capacity further increased to 26.
This study assessed the distribution of chiller load frequency
as represented by a percentage of total operating hours at dif-
ferent ranges of chiller part-load ratios. Figure 5 shows that six
identical chillers under OP1 operated at the full-load range (a
part-load ratio of 0.9 to 1) for 26.1% of total operating hours.
For OP2 where the number of identical chillers increased to
eight, the total operating hours within the full-load range rose
slightly to 36.6%. For OP3 and OP4 where the chilled water
plant contained six chillers with two or three different capaci-
ties respectively, the full load range constituted 63.6% or 72.8%
of total operating hours, respectively.
Based on the schedules of staging chillers at different build-
ing load ratios and on the weather-load profiles of the office
building, it was possible to establish the weather-load profiles
of chillers for different options (Figure 6). These profiles in-
cluded all combinations of chiller loads and outdoor tempera-
tures for determining the annual power consumption of the
chillers. Figure 6 illustrates that with chiller sequencing, all
the chillers operated at a part-load ratio of at least 0.3. If free
cooling was applied, the lowest part-load ratio rose to 0.4 or
even higher. There was a wide range of outdoor temperatures
(18.4°C to 33.7°C [65.1°F to 92.7°F] for OP1; 13.9°C to 33.7°C
[57°F to 92.7°F] for OP2 to OP4) at which the chillers oper-
ated near full load with a part load ratio of 0.9 to 1. Given that
different options provided different steps of total cooling ca-
pacity, the chillers could operate at a higher part-load ratio for
more of the time for a given outdoor temperature when the
number of steps of total cooling capacity increased. When the
outdoor temperature increased, the part-load ratio of the chill-
ers rose while its extent of variation tended to decrease. Very
1.0
0.8
0.6
0.4
0.2
0.0
Building Load Ratio
10°C
15°C
20°C
25°C
30°C
35°C
Outdoor Temperature
Internal Load
Weather Dependent Load
Figure 1: Weather load profile.
2
1350
(384)
3.1
(1.13)
Option
Total Cooling
Capacity, kW
(tons)
Total Number of
Chillers
Number of
Chillers for Each
Capacity
Nominal Cooling
Capacity, kW
(tons)
Full Load
Efficiency,
Coefficient of
Performance
(kW/ton)
OP1
6796
(1,933)
6
6
1133
(322)
3.1
(1.13)
OP2
6478
(1,843)
8
8
810
(230)
3.1
(1.13)
OP3
6472
(1,841)
6
4
1213
(345)
3.1
(1.13)
OP4
6585
(1,873)
6
2
1133
(322)
3.1
(1.13)
2
810
(230)
3.1
(1.13)
2
810
(230)
3.1
(1.13)
Table 1: Number and size of chillers for options OP1 to OP4.
25
20
15
10
5
0
Total Operating Hours, %
<0.1
0.1–
0.2–
0.3–
0.4–
0.5–
0.6–
0.7–
0.8–
0.9–
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1.0
Building Load Ratio
Building Load Ratio < 0.5 for 59.9%
Of Total Operating Hours
Figure 2: Load frequency profile.
3
2
1
0
Chiller Efficiency (kW/ton)
0.2
0.4
0.6
0.8
1.0
Chiller Part-Load Ratio
Outdoor
Temperature
35°C
30°C
25°C
20°C
15°C
Figure 3: Chiller part-load performance curves.
August 2004
ASHRAE Journal
5 5
6,000
4,000
2,000
0
0.18
0.35
0.53
0.70
0.88
1.00
Building Load Ratio
1
2
3
4
5
6
Chiller Nominal
Capacity, kW
1123.6
1
2
3
4
5
6
few chiller load data in terms of part-load ratios corresponded
to the regression line of the ARI condition given by the ARI
Standard 5904 that relates chiller part-load ratios ranging from
1 to 0.33 with decreasing outdoor temperatures ranging from
35°C to 12.5°C (95°F to 54.5°F).
Annual energy consumption of chillers with different
options. After identifying the weather load profiles and the
schedules of their staging, it was possible to calculate how much
electricity would be consumed by chillers in the alternative
options of air-cooled chiller plants. Table 2 summarizes the
seasonal efficiency of the chillers and their annual electricity
consumption for each option.
Seasonal chiller efficiency means the annual total electricity
consumption of the chillers in kWh over the annual total build-
ing cooling energy in kWh (or ton-hours). The normalized
annual electricity use of chillers is the annual electricity con-
sumption in kWh per unit floor area of the building in square
meters. The annual electricity consumption of the chillers could
be reduced by 9.2% when the number of steps of total cooling
capacity increased from six to 26.
Pump energy was not considered in this analysis. However,
if the pumping system is assumed to be primary-secondary
(P-S), then running chillers at or near full load minimizes the
pumping energy. This is because in a P-S system, any time the
chiller is operating, the pump also must run. Since the pump is
a constant speed device and assuming pumping efficiency is
Total Cooling Capacity, kW
Figure 4: Schedule of staging chillers at different options (OP1 to OP4).
Option OP4
0.13 0.17
0.21 0.25 0.30 0.34 0.35 0.38 0.42 0.42 0.46 0.47 0.51 0.55 0.56 0.60
0.60 0.64
0.67 0.68 0.72 0.77 0.81 0.85 0.89 1.00
Building Load Ratio
6,000
4,000
2,000
Total Cooling Capacity, kW
1
1
1
2
1
1
1
1
2
1
1
2
2
1
2
1
2
1
1
1
1
2
1
1
2
2
1
2
2
2
1
1
2
2
2
1
1
1
1
2
2
2
2
2
1
1
2
2
2
2
1
2
2
2
1350
1107.1
800.6
Chiller Nominal
Capacity, kW
Option OP2
6,000
4,000
2,000
0
Total Cooling Capacity, kW
0.13
0.19
0.25
0.32
0.38
0.44
0.51
0.57
0.63
0.70
0.76
0.82
0.89
1.00
Building Load Ratio
1
1
2
1
1
2
2
1
2
1
3
2
2
3
1
4
3
2
4
1
4
2
Chiller Nominal
Capacity, kW
1213
809.8
Option OP3
Option OP1
6,000
4,000
2,000
0
Total Cooling Capacity, kW
0.13
0.25
0.38
0.51
0.63
0.76
0.89
1.00
Building Load Ratio
1
2
3
4
5
6
7
8
Chiller Nominal
Capacity, kW
809.8
6
7
8
5
4
3
2
1
5 6
ASHRAE Journal ashrae.org
August 2004
constant for each pump selection, the pump’s energy consump-
tion is constant—regardless of the chiller load. Therefore, if
primary pumping energy also is considered, the benefits of en-
ergy savings are even larger when the number of steps of total
cooling capacity increases.
Strategies for implementing chiller sequencing. When a
chiller plant contains equally sized chillers, the implementation
of chiller sequencing is straightforward and based entirely on
the load conditions of individual chillers. This is because one
more chiller needs to be staged as long as each staged chiller
operates at above full load. One of the staged chillers can be
switched off when their part-load ratio drops to below (Nch – 1)/
Nch
, where Nch is the number of staged chillers. If, for example,
six chillers are operating, when their part-load ratio falls to be-
low 0.83 (i.e., 5/6), one of the chillers can be staged off. To suc-
cessfully implement chiller sequencing, it is essential to evaluate
the part-load ratio of each chiller. This evaluation involves mea-
suring the flow and temperature of chilled water. On the other
hand, if identically sized chillers in a P-S pumping system are
balanced to carry equal flows of chilled water, the chillers can
be staged based simply on the system-mixed temperatures of
return chilled water and supply chilled water.
When a chiller plant contains chillers of different sizes, it is
critical to determine building cooling load in addition to the
load conditions of each chiller to successfully implement chiller
sequencing. It is impossible to simply switch these chillers on
or off based on their load conditions, because they can be staged
in various combinations to meet the requirements of building
cooling load. More steps of total cooling capacity will bring
more sophisticated staging of chillers.
For example, with OP4, the number of staged chillers tended
to oscillate across the entire range of building cooling loads.
The increasing building cooling load cannot be met simply by
staging more chillers because the sizes of these chillers strongly
influence the extent to which their composite cooling capacity
can rise to match the building load. It is essential to provide a
detailed monitoring of the cooling capacity of individual chill-
ers of different sizes and of their combined cooling capacity. A
building management system (BMS) is a prerequisite for fa-
cilitating this monitoring. With a BMS, the schedule of staging
unequally sized chillers can be programmed to automatically
implement chiller sequencing.
Discussion and Conclusions
Considering that the cooling load of a building directly in-
fluences how much energy chillers in a chiller plant consume,
it is essential to understand how the building cooling load var-
ies at different times of day and different days of the year. This
variation can be represented by a load-frequency profile and a
weather-load profile.
Based on the load-frequency profile of a generic office build-
ing, the peak load range (a building load ratio of 0.9 to 1) ac-
counts for less than 0.3% of the total operating time. It is
reasonable that the total capacity of a chiller plant can be de-
signed for the peak cooling demand without additional spare
capacity. This design helps eliminate the chance of the plant
being oversized and meets ASHRAE’s recommendation that
any plant capacity should be sized to cope with the cooling
demand for 97.5% of the total operating time.5
Based on the schedule of staging chillers, we can determine
how much backup capacity idle chillers can provide in various
building load conditions. This analysis is useful in ascertain-
ing whether additional chillers are required to provide a backup
capacity for the peak demand, and how the idle chillers should
be arranged for routine maintenance.
When the building cooling load drops, the backup capacity
increases because more chillers are idle. With regard to OP1
and OP2 for the chiller plant with identically sized chillers,
one extra chiller seems sufficient to provide a backup capacity
for the peak demand because at least one chiller staged for the
peak demand can be idle for more than 90.6% of total operat-
ing hours. This is true unless N+1 redundancy is required when
the chiller plant is satisfying a process cooling load—for ex-
ample, manufacturing semiconductors (N means the total num-
ber of chillers for the peak demand).
The load frequency varies irregularly across the entire range
of building load ratios. This depends on how accurately the
cooling capacity given by the staged chillers matches the build-
ing cooling load. In the presence of free (economizer) cooling,
the annual building load that the chillers handled decreased by
6.2% and their operating period shortened by 29.9%.
It is important to use the load-frequency profile of chillers
to assess how many hours the chillers operate at a part-load
80
60
40
20
0
Total Operating Hours, %
0.3–0.4
0.4–0.5
0.5–0.6
0.6–0.7
0.7–0.8
0.8–0.9
0.9–1.0
Chiller Part-Load Ratio
Design
Options
OP1
OP2
OP3
OP4
Figure 5: Load frequency profile of chillers.
Option
Seasonal Chiller Efficiency,
kWh/kWh (kWh/ton-hour)
Normalized Annual
Electricity Use of Chillers,
kWh/m2
Percentage of Electricity
Saving in Relation to OP1
OP1
0.34
(1.20)
59.34
—
OP2
0.32
(1.23)
55.68
6.2%
OP3
0.31
(1.09)
53.95
9.1%
OP4
0.31
(1.09)
53.91
9.2%
Table 2: Seasonal efficiency and annual electricity use of
chillers in the office building under different options.
August 2004
ASHRAE Journal
5 7
ratio of 0.9 to 1. The length of this operating period depends
on the number of steps of total cooling capacity. Figure 5
shows that at least 10 steps of total cooling capacity could
enable chillers to operate near full load for more than 50% of
total operating hours. With 26 steps, this percentage of total
operating hours increased to 72.8%, and the weather-load pro-
file of the chillers indicated that there was a wide range of
outdoor temperatures when the chillers were operating near
full load.
Considering that very few chiller load data correspond to
the condition given by ARI Standard 590, it is inadequate to
use the ARI part-load condition (IPLV or NPLV) alone to
describe the operating conditions of chillers and to specify
chiller efficiency. Chillers generally operate at part load with
various outdoor temperatures.6
When the number of steps of total cooling capacity increases
from six to 26, the annual electricity consumption of chillers
could be reduced by 9.2%. The benefits of energy savings
can be larger if chillers use primary pumping energy. Un-
equally sized chillers can be put into effect to enable them to
operate with high efficiencies and to lower overall electricity
consumption. It remains to be seen how overall engineering
economics (i.e., life-cycle cost analysis) can help determine
1.0
0.8
0.6
0.4
0.2
0.0
1.0
0.8
0.6
0.4
0.2
0.0
Chiller Part-Load Ratio
1.0
0.8
0.6
0.4
0.2
0.0
10°C
15°C
20°C
25°C
30°C
35°C
Outdoor Temperature
Option OPI
Chiller Part-Load Ratio
1.0
0.8
0.6
0.4
0.2
0.0
10°C
15°C
20°C
25°C
30°C
35°C
Outdoor Temperature
Chiller Part-Load Ratio
10°C
15°C
20°C
25°C
30°C
35°C
Outdoor Temperature
Chiller Part-Load Ratio
10°C
15°C
20°C
25°C
30°C
35°C
Outdoor Temperature
Internal Load
Weather Dependent Load
Internal Load
Weather Dependent Load
Option OP2
Option OP4
Option OP3
Internal Load
Weather Dependent Load
Internal Load
Weather Dependent Load
ARI Condition
ARI Condition
ARI Condition
ARI Condition
Figure 6: Weather load profiles of chillers at different options (OP1 to OP4).
if the energy savings are worth the increased capital and main-
tenance costs for multiple chillers of different sizes.
Acknowledgments
The work described in this paper was supported by a grant
from the Research Grants Council of the Hong Kong SAR,
China (Project No. PolyU 5018/00E) and the central research
grant of the Hong Kong Polytechnic University.
References
1. Chan, K.T. and F.W. Yu. 2002. “Part load efficiency of air-cooled
multiple-chiller plant.” Building Services Engineering Research &
Technology 23(1):29–39.
2. Solar Energy Laboratory. 2000. TRNSYS: A transient system simu-
lation program (reference manual). Madison, Wis.: University of
Wisconsin-Madison Press.
3. Chan, K.T. and F.W. Yu. 2004. “Optimum set point of condens-
ing temperature for air-cooled chillers.” International Journal of
HVAC&R Research 10(2):113–127.
4. Air-conditioning and Refrigeration Institute. 1998. ARI Standard
550/590, Water chilling packages using the vapor compression cycle.
5. 2001 ASHRAE Handbook—Fundamentals (SI ed.), chap. 24.
6. Landman, W.J. 1996. “Off-design chiller performance.” Trane
Engineers Newsletter, 25(5). www.trane.com/commercial/library/
vol255/25-05pdf.pdf.
Refrigeration: Technology for Survival (Inaugural Speech)
Ronald P. Vallort
In the United States, food now travels up to 2,500 miles
from farm to table. That's 25 percent farther than two
decades ago. And much farther than John Starr would have
imagined, when almost 100 years ago, he presented the
presidential address at the first annual meeting of the
American Society of Refrigerating Engineers (ASRE).
“Refrigeration,” Starr observed, “is widening beyond
bounds that were only dreamed of two decades ago."
In 1904, the food industry was already dependant on
refrigeration, and there were other industries that had also
found the value of refrigeration; the production of oil,
textiles, photography, chemicals, mining and health care. They all benefited from
controlled temperature and humidity.
The history of The American Society of Refrigerating Engineers is really the history of
ASHRAE because in 1959 the American Society of Refrigerating Engineers (ASRE)
joined with the American Society of Heating and Air-Conditioning Engineers (ASHAE)
to form our very own ASHRAE.
Refrigeration is now commonplace, not only in industry, but in virtually every home
in industrialized countries. More foods to chose from - foods that are safe, foods that
last longer, and foods that can be transported halfway around the world in their
limited window of freshness.
Refrigeration continues to be used in other industries and enables science,
technology, and medicine to perform the everyday miracles that we have become
accustomed to: vaccines provided worldwide; life giving blood, tissue and organ
transplants; computer and chip technology. Refrigeration is the technology of
survival and advancement.
What the refrigeration industry calls “the cold chain” encompasses the steps used to
preserve food and other perishable products from the production stage to the
consumption stage.
ASHRAE is intimately related to the cold chain. ASHRAE sponsors research, develops
programs, teaches courses and develops technical information in handbooks to
support and enhance the cold chain.
Each link in the ASHRAE support chain is representative of a member, a section, a
student branch, a chapter, a region, a committee or a council. We must do our part
to ensure that ASHRAE is one of the strongest links in the cold chain.
ASHRAE’s background in refrigeration began 100 years ago when the newly formed
ASRE sought to make sense out of, and standardize, the confused and chaotic
existing refrigeration data. There weren’t two sets of ammonia tables that were
identical, wild claims of performance abounded and no one even agreed on testing or
measuring instruments.
ASRE went to work setting standards for ammonia. In 1912, ASRE helped convince
the U.S. Congress to appropriate money to enable the Bureau of Standards to review
the data on physical constants used in refrigeration. When the appropriation wasn’t
renewed, ASRE raised the money for the Bureau’s research staff to continue,
creating one reliable ammonia table that was used universally. ASRE also helped
determine the standard tonnage basis of refrigeration and developed one of the first
refrigeration safety codes, which has since evolved into ASHRAE Standard 15, Safety
Code for Mechanical Refrigeration.
In 1913, ASRE President Peter Neff made this observation: “What we as an
organization have to fear is that others will outstrip us, not alone in the knowledge of
the subject, but in placing before the world the facts, and causing us to follow where
we should have led.”
ASHRAE must maintain its status as leader. Many feel that less emphasis has been
placed on refrigeration in recent years, both in the industry and in the Society. Let us
take this year, the 100th anniversary of ASRE, to remind our industry and the public
about the importance of refrigeration and the need to make even greater strides in
improving the cold chain’s effectiveness to improve the quality of life for people
throughout the world.
We may find ourselves amazed, and perhaps a bit self-congratulatory about how well
refrigeration works, and how vital refrigeration is to the world. But, we also find
ourselves taken aback by the tasks that still lie ahead of us.
As the world's population increases, the dynamics of food supply and storage versus
population will be crucial. With the population currently increasing at a rate of 77
million people per year, mostly in areas where food deficits already exist, the burden
is on us to be the technological link in the cold chain.
According to the World Health Report of 2002, the number one cause of death for
people around the world is undernourishment.
We need to advance refrigeration technology to enable all the people of the world to
enjoy the benefits of refrigeration. Refrigeration should be more economical and
foolproof both to construct and operate, while still being friendly to the environment.
ASHRAE’s mission will continue to increase in importance. Not only does the
population continue to grow, but the average life span continues to increase, (and I
favor that). Meanwhile, agriculturists fear that food production cannot keep pace
with population growth. The world’s crops have reached a “yield plateau” that cannot
be overcome without jeopardizing farmlands. Most of the earth’s high quality
agricultural land is already in use, and the cost of converting the remaining marginal
areas is too high both in financial and ecological costs to be feasible.
Planet Earth has a long future ahead - ASHRAE can and must contribute to this
future.
Accepting that challenge must begin at our very foundation – the place where our
technical information is produced – with our technical committees.
There are nearly 100 technical committees to choose from; covering topics such as
oils, pumps, refrigerated warehouses and energy conservation. ASHRAE members
working on technical committees can develop programs, Handbook revisions and
research projects, or monitor standards that impact the cold chain and energy
utilization. I encourage our technical committee members to ask themselves this
question when discussing research, programs or information for the Handbook: “How
does this impact our industry and the public?”
We cannot underestimate the value of each individual member’s contribution. This
fact was recognized by American Society of Heating and Ventilating Engineers
(ASHVE) President Paul Gant when he said, “In our profession most of us are so
intent on the details of engineering that our analytical minds lose sight of the fact
that every time we definitely determine a new coefficient or a critical velocity, we
have. . . shown future generations how to conserve a pound of coal or a pound of
steel, and this knowledge is cumulative.”
Let me share some of ASHRAE’s current efforts that serve as examples of what I’d
like to see us do more of. This year, through its grants-in-aid program, ASHRAE is
funding research for a graduate student to work on developing low-cost, energy
efficient refrigerators for use in tropical climates. Last year, through our general
research program, we funded a project that will provide medical personnel and
instrument manufacturers with data and tools to improve cryosurgical probe designs.
Cryosurgery has been successfully used to treat various types of cancer with an
effectiveness that is comparable to surgical removal.
Two different projects – yet both meet basic human needs – food and medical care.
There are countries where, right now, up to 50 percent of the crops fail to make it to
the first phase of the after-harvest food chain. ASHRAE must help to find ways to
construct energy efficient, low cost refrigerated transport and storage facilities in
countries ravaged by hunger.
And we must remember that refrigeration has other uses besides food. Refrigeration
is a vital part of the infrastructure necessary to deliver vaccines worldwide.
Thousands of lives around the world have been saved by vaccines for diseases such
as polio, measles, chicken pox and hepatitis. Yet, as many as 3 million children die
every year from diseases that are preventable with available vaccines. That’s as if 30
jumbo jets filled with children crashed every day of the year.
We must not lose sight of the environmental impact of current and future
refrigeration facilities. The problems of global warming and ozone depletion must be
further addressed. We must continue to phase out refrigerants that destroy both the
earth’s ozone layer and contribute to global warming.
But, like any problem, the solution is not clear cut. Even ozone friendly refrigerants
affect global warming, because the global warming potential of refrigerants is
minuscule when compared to the CO2 given off during the production of energy used
to power refrigerated facilities. When using any refrigerant; increasing the energy
efficiency of refrigeration systems is the most effective way to battle global warming.
The waste heat given off by power production, HVAC&R applications and industrial
processes often dissipates as waste heat into the atmosphere. Further research and
development, as well as just plain creative thinking can enable the otherwise wasted
heat energy to be used.
An example is use of tri-generation, the simultaneous production of electrical power,
heating and refrigeration. Another is heat pumps. They reduce CO2 emissions and
can be used to both heat and cool. As the cost of energy rises, and as the technology
improves; heat pumps using renewable energy will find more applications. Creative,
practical thinking is needed to use all the sources of energy, not just the obvious
ones.
This is where I challenge ASHRAE technical committees to strengthen our strong
foundation of technical information.
We should examine the Handbooks to see if they address all the needs of the cold
chain. The Handbooks already contain information that individuals need to design
food storage facilities. But what other topics relating to food cold storage, such as
logistics, racking and cross-docking, need to be addressed in the Handbooks?
Standards should be formulated that address the needs of the cold chain with an
awareness of energy efficiency and creative energy utilization. Standards that
encourage utilization of waste heat in any operation; waste heat that can be used for
applications such as powering micro turbines, heating water, driving absorption
refrigeration cycles or merely heating spaces.
ASHRAE’s foundation can also be strengthened by reaching outside of our own
Society to take advantage of the capabilities of other related societies and
organizations. Cooperation and networking via joint seminars, research, and other
activities would enable ASHRAE to greatly enhance its basis of knowledge, while at
the same time increasing the capability of other societies to improve the world we
live in.
We need to encourage governmental bodies to provide incentives for the use and
reuse of waste heat. This seems obvious, but I recently found that the Danish
government actually taxes use of recovered waste heat.
ASHRAE must not lose sight of Presidential member Don Colliver’s initiative to reduce
future energy consumption in buildings by 30, 50 and 70 percent. Unfortunately,
energy efficient equipment usually means a higher first cost, so there needs to be an
incentive, or a mandate, to convince manufacturers and consumers that the efficient
equipment is indeed advantageous.
An example of such a mandate is the recent rule by the United States government
that residential central air conditioner units must be 30 percent more energy-
efficient by January 2006.
Our chapters must look outward, into their communities, to promote the
understanding of implementation of new technologies which promote energy
efficiency, comfort and environmental preservation. Our new Chapter Technical
Transfer Committees will play a tremendous part in this effort. Our Student Activities
Committees should use the humanitarian benefits of refrigeration as a means to
interest young people in our industry.
ASHRAE members that are active in resource promotion must keep our mission in
mind when calling on existing or potential contributors. Donors with global foresight
may even stipulate that the funds must be used to address specific needs such as
finding the most efficient air conditioners for the most inhospitable climates.
We can participate in worldwide programs to update HVAC&R technology, such as
working with engineers in developing or war-torn countries. We should encourage
institutions to construct more hands-on technical facilities for the training of
technicians and operators of refrigeration systems. We can target research programs
that benefit people living in countries with limited funds and technology.
Looking ahead, Planet Earth has a long future. ASHRAE can and must contribute to
the vitality of this future. The power of ASHRAE is driven by you, the members of
ASHRAE. Refrigeration needs to be revitalized to better serve the needs of the world.
We need to seek the best in refrigerants, efficiency, cost reduction, reliability and
energy utilization for all types of refrigeration: industrial, transport and domestic.
Heating and air conditioning will also have to be enhanced to make inhospitable land
inhabitable.
Let us ensure that ASHRAE truly is the strongest link in the cold chain. And, that
ASHRAE will continue to strive to improve the quality of life for people throughout
the world.
Revised Date:
July 22, 2004
August 2004
ASHRAE Journal
7 3
Improving Latent Performance
This is the 16th article inspired by a recent U.S. Department
of Energy report. The complete report is at www.eren.doe.gov/
buildings/documents.
key challenge facing designers and installers of uni-
tary air-conditioning equipment is ensuring adequate
dehumidification over the full range of operating
conditions. Ambient conditions, with moderate temperature
but high humidity, present particular difficulties due to com-
pressor cycling.
Constant air volume (CAV) blowers continuously bring out-
door air (OA) into the building to meet minimum OA ventila-
tion levels. This introduces a continuous flow of moisture that,
when combined with reevaporated condensate left on the evapo-
rator coil during compressor off cycles, can lead to excessive
indoor humidity levels.1,2
High humidity levels decrease occupant comfort and increase
the likelihood of problems, such as mold growth and poor in-
door air quality. The push towards improved air-conditioner
efficiency can—but does not necessarily—exacerbate this prob-
lem. In systems that achieve higher energy efficiency ratios
(EER) by increasing the evaporating temperature (Tevap
), the
surface temperature of the evaporator coil also increases, which
decreases dehumidification capability.
Air-conditioning equipment manufacturers have responded
to the need for improved dehumidification. Many systems
use hot gas reheat to achieve adequate latent performance.
By Detlef Westphalen,Ph.D., Member ASHRAE; Kurt W. Roth, Ph.D., Associate Member ASHRAE;
John Dieckmann, Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
A
Advertisement in the print edition formerly in this space.
The following article was published in ASHRAE Journal, August 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
7 4
ASHRAE Journal ashrae.org
August 2004
Unfortunately, this approach can significantly increase en-
ergy consumption. While hot gas heat is “free” (i.e., it does
not need additional fuel or electricity), this approach requires
that the cooling coil supply extra cooling to maintain the same
indoor temperature (the system operates at lower Tevap for
longer periods).
Several higher-efficiency approaches to augment the dehu-
midification capability of unitary equipment have been pro-
posed, developed, and commercialized. This article summa-
rizes some of these approaches.
Approaches
Hot liquid reheat realizes higher efficiency than hot gas
reheat by extracting heat from the high-pressure refrigerant
at a more energy-efficient part of the cycle. Whereas hot gas
reheat reduces the condenser load, hot liquid reheat increases
the specific enthalpy rise of the refrigerant passing through
the evaporator. This minimizes the energy impact of reheat-
ing. For example, an existing product with hot liquid reheat
reduces the sensible heat ratio (SHR) by 10% in reheat mode,
while reducing EER by only 3% at Air-Conditioning and Re-
frigeration Institute Standard Rating Conditions.3 Hot-liquid
reheat, however, has a lower reheat capacity than hot-gas re-
heat, especially at challenging moderate-temperature ambi-
ent conditions.
Heat pipes also improve reheat efficiency by using the re-
heat load as part of the cooling process. The heat pipe trans-
fers heat from the warm air entering the cooling coil to the
airstream after the coil (after the air has been cooled and some
moisture has been removed). One heat pipe coil row adds
approximately 1.5°C to 3°C (2.7°F to 5.4°F) of reheat to the
cooled air.4
Heat pipes increase the airside pressure drop more than hot
gas or liquid reheat coils, because they use both upstream
and reheat coils. Heat pipes also are more difficult to control
than hot gas or hot liquid reheat because they typically re-
quire multiple valves. In contrast, constant flow hot-gas and
hot-liquid reheat systems use single solenoid valves. Many
heat pipes do not incorporate control valves and are, conse-
quently, optimized for a limited range of operating condi-
tions. Other approaches to improve dehumidification by trans-
ferring heat from the air entering the coil to the air leaving
the coil include runaround loops (more often used with chilled
water units), heat exchangers, and heat wheels.
Variable air volume (VAV) blowers can efficiently modu-
late cooling capacity, particularly with chilled water units.
They also reduce airflows at partial cooling loads to improve
dehumidification. Instead of delivering maximum airflow
at a higher temperature for part-load cooling, a VAV system
maintains a constant supply air temperature and varies the
cooling capacity by reducing the airflow. As a result, the SHR
does not vary greatly. The ability to modulate cooling
also avoids dehumidification performance degradation due
to reevaporation of the condensate that remains on the evapo-
rator coil.1,2
Unitary air conditioners with VAV can lower the SHR by
reducing airflow relative to compressor capacity, which reduces
Tevap and increases moisture removal. The additional compo-
nents needed to implement VAV, which includes the variable
speed drive for the blower, components and controls to control
zone airflows, and equipment to modulate cooling capacity (for
unitary systems), increase their cost.2
Evaporator bypass is another approach to enhance dehu-
midification performance. It is used by unitary systems of
two or more compressors with evaporators arranged with a
top/bottom split of the compressor circuits. Further gains can
be realized by allowing part of the air to bypass the evapora-
tor through a modulating damper that dynamically varies the
latent capacity to air-conditioning needs. Such a system must
incorporate safeguards to prevent frosting of the evaporator
under cool and dry conditions. This approach does not re-
duce SHR as much as other options.
Passive energy recovery devices take advantage of the fact
that OA accounts for most of the latent load in many com-
mercial buildings, especially office and retail space.5 A de-
vice, such as an energy recovery wheel that transfers both
latent and sensible load from the OA to the exhaust air, pro-
vides free cooling, albeit at the expense of the additional fan
Advertisement in the print edition formerly in this space.
August 2004
ASHRAE Journal
7 5
power required to move the air through
the device. Passive energy recovery also
saves energy during the heating season
by using the exhaust air to preheat the
incoming OA.
Effective use of these devices requires
sufficient quantities of exhaust air at the
same location as the OA intake. On the
other hand, applications in which the
exhaust airstream contains contami-
nants, such as restaurants, often cannot
apply energy recovery devices with sur-
faces that move between the OA and
exhaust streams. Some of these appli-
cations could, however, use flat plate
heat exchangers or heat pipes to ex-
change thermal energy.
Solid and liquid active desiccant de-
humidification systems can improve the
dehumidification performance of air-
conditioning systems.6 Solid desiccant
systems have encountered problems due
to the large quantities of heat added to
the treated airstream, as well as the high
blower power consumption needed to
move the treated and desiccant regener-
ating airstreams through the desiccant
wheels. Recent solid desiccant systems
have used air-drying wheels to treat the
air leaving a conventional cooling coil
rather than the OA air loads. This de-
creases wheel size and its associated
pressure drop. Desiccant systems can
achieve much lower building dew points
than conventional air-conditioning
equipment. Consequently, they can
maintain comfort at higher space dry-
bulb temperatures, which reduces the
