overall building cooling load, especially
at part-load conditions.
Dedicated outdoor air systems
(DOAS) cool and dehumidify OA to a
dew point sufficient to address the (typi-
cally) modest internal latent loads.7,8 A
separate cooling system provides addi-
tional sensible cooling to meet other
building cooling loads. This enables the
internal cooling systems to operate at an
elevated Tevap, which increases cooling
efficiency. A DOAS also allows use of
sensible-only radiant cooling systems that
can achieve additional energy savings.9
Selection of the best approach for an
application depends on a number of fac-
tors including climate, building load pat-
terns, equipment costs, and local utility
cost structures. Nonetheless, the mes-
sage is clear: new technologies and sys-
tem design approaches can provide im-
proved control of indoor humidity with-
out significantly increasing, or with de-
creasing, energy use.
References
1. Shirey, D.B. and H.I. Henderson. 2004.
“Dehumidification at part load.” ASHRAE
Journal 46(4):42–48.
2. Westphalen, D. 2004. “New approach for
energy savings for rooftop AC.” ASHRAE
Journal 46(3):38–46.
3. Carrier. 2004. Product Data Sheet,
48HJ004-017 Single-Package Rooftop Units,
Gas Heating/Electric Cooling, 3 to 25 Nomi-
nal Tons.
4. Stephens, J. 2003. Personal Communi-
cation, James Stephens, Heat Pipe Technol-
ogy, Inc., October.
5. Dieckmann, J., K.W. Roth, and J.
Brodrick. 2003b. “Air-to-air energy recov-
ery heat exchangers.” ASHRAE Journal
45(8):57–58.
6. Dieckmann, J., K.W. Roth, and J.
Brodrick. 2004a. “Liquid desiccant air con-
ditioners.” ASHRAE Journal 46(4):58–59.
7. Dieckmann, J., K.W. Roth, and J.
Brodrick. 2003a. “Dedicated outdoor air sys-
tems.” ASHRAE Journal 45(3):58–59.
8. Khattar, M.K., and M.J. Brandemuehl.
2002. “Separating the V in HVAC: A
dual-path approach.” ASHRAE Journal
44(5):37–43.
9. Dieckmann, J., K.W. Roth, and J.
Brodrick. 2004b. “Radiant ceiling cooling.”
ASHRAE Journal 46(6):42–43.
Bibliography
TIAX. 2002. “Energy consumption char-
acteristics of commercial building HVAC sys-
tems—Volume III: energy savings potential.”
Final Report to U.S. Department of Energy,
Office of Building Technologies, July. Avail-
able at: http://www.tiax.biz/aboutus/pdfs/
HVAC3-FinalReport.pdf.
Detlef Westphalen, Ph.D., is an asso-
ciate principal, Kurt W. Roth, Ph.D., is a
senior technologist and John Dieckmann
is a principal at the HVAC and Refrig-
eration Technology sector of TIAX, Cam-
bridge, Mass. James Brodrick, Ph.D., is
a project manager, Building Technologies
Program, U.S. Department of Energy,
Washington, D.C.
Advertisement in the print edition formerly
in this space.
S22
B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
By Malcolm Lewis, D.Eng., P.E., Member ASHRAE
he integrated design process (IDP) is crucial in producing a
green building. For purposes of this discussion, integrated
design is defined as a process by which all of the design variables
that affect one another are considered together and resolved in
an optimal fashion. It could also be called holistic design in that it
looks at the entire building as a whole, and emphasis is on inte-
grating the different aspects of the building design.
T
By contrast, the traditional un-inte-
grated design process is one that creates
pressures (and even incentives) for par-
ticipants to act essentially in isolation,
working independently on the parts of the
project they can control. The traditional
design process, which has developed over
the years to produce fast design of low-
est first-cost buildings, often has the fol-
lowing characteristics:
• It generally proceeds in a linear, non-
collaborative sequence, where little con-
structive collaboration occurs among
design disciplines.
• It does not support developing and
fine-tuning sustainable design strategies.
• It does not encourage creative inter-
action between team members to produce
a design that would not otherwise occur
to either team member alone.
• It promotes a lack of communica-
tion between disciplines, which under-
mines ability to integrate sustainability
measures.
• It raises costs and time requirements
for implementing life-cycle, cost-effi-
cient design.
For integrated design to succeed, it is
essential that this isolation be overcome,
in two ways:
• That the various parties and disci-
plines communicate and interact with
each other collaboratively and creatively.
• That the different disciplines think
holistically about the entire project, not
just their portion of it.
The best strategies for integrated de-
sign will:
• Promote excellent communications
among team;
• Plan on an iterative design process; and
• Encourage integrated thinking among
design disciplines.
Each of these elements is discussed in
detail later.
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l S23
INTEGRATED DESIGN
Probably the most critical element of the IDP is to promote
excellent communications among team members. This includes
the following types of activities:
• Setting goals for performance;
• Getting all team members involved early;
• Conducting design charettes;
• Performing project reviews/peer reviews;
• Establishing working groups on specific issues (e.g., green
design); and
• Using building systems commissioning as a project process.
IDP begins with the design phases, but continues through-
out the project life. Once designed, the building must be con-
structed, commissioned and operated in a way that supports
the green concepts. But, if it is not first designed with green in
mind, it will never achieve the desired results (see the next
section for more on design process). The methodology for ac-
complishing this can be drawn from a number of sources that
are focused on energy efficiency (see bibliography), although
they can and must be applied much more widely than just for
energy if the resulting building is to be sustainable in all its
dimensions. The flow chart in Figure 1 indicates the sequence
of this process.
To begin, an overall project context for the sustainable de-
sign must exist. There needs to be a commitment to achieving
a high level of sustainability, which starts with the owner and
decision-makers and is communicated to and shared by the
entire project team. Without this commitment, it is highly un-
likely that the process will achieve its full potential, as other
decisions and priorities will intervene and derail the
sustainability objectives. This is not to say there cannot be many
other goals and priorities for the project as well, as there will
always be. However, it is crucial that sustainability be clearly
established from the outset in the project value system.
Once the commitment is made, a set of sustainability goals
must be formulated. These goals should be explicit and mea-
surable. They should be performance-based, so they don’t con-
strain the range of ideas and solutions available for the project.
For example, they could be as general as “achieve a LEED®
rating of silver or better” or as explicit as “reduce environmen-
tal impacts from energy, water, wastewater, solid waste, and
transportation by xx% below standard practice.” However for-
matted, they should specify performance goals rather than pre-
scribe specific solutions.
Once the goals are set, the IDP process naturally leads to
the development of strategies for achieving the goals. These
typically are developed in a brainstorming environment, such
as a charette or workshop, in which the entire project team
participates. All disciplines must be represented as partici-
pants in this brainstorming, so the impacts of various sys-
tems on each other can be optimized. If a project cannot hold
a charette, and if the project team is of a typical building type,
then a set of prepackaged strategy options is extremely use-
ful, such as that provided in the upcoming ASHRAE Special
Project-102, Advanced Energy Design Guide for Small Of-
fice Buildings. There are also other published sets of strategy
options for some other building types, such as U.S. DOE’s
Guidelines for High Performance Schools.
Whatever process is used to develop the set of strategy op-
tions, the next analysis step is essential: determining the right
mix of loads and efficiencies to meet those loads for each sys-
tem. For example, assessing the heating and cooling loads im-
posed on the building as a result of the specific building design
and local climate conditions enables the HVAC systems to be
properly sized and selected for cost effectiveness. Such analy-
sis typically uses life-cycle economics to compare various op-
tions, with the goal of selecting the options with the best
economic performance. This depends not only on the techni-
Figure 1: Integrated design process.
S24
B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
cal merits of each option, but on the financial and economic
value system of the owners/decision-makers. Such values in-
clude payback period, available capital, and relative value of
soft benefits (those with non-monetized benefits such as pro-
ductivity improvements, indoor comfort, etc.) vs. hard ben-
efits (those with monetized benefits such as energy savings,
reduced maintenance costs, etc.).
Finally, the process depends upon a whole range of follow-
through actions to implement the sustainability strategies ef-
fectively and completely. These actions ensure that the project
stays focused on delivering the desired environmental per-
formance stated in the project goals. These typically include
peer reviews, documentation of sustainability measures (such
as that required by U.S. Green Building Council’s Leader-
ship in Energy and Environmental Design [LEED]), commis-
sioning of building systems, post-occupancy evaluations and
tuning system performance.
Whole Building Concept
By definition, optimized green buildings are designed as
whole buildings in which all of the elements of the project are
designed together, with full consideration of how they affect
each other. At a gross level, this includes considering the fol-
lowing elements of a whole building design (using the struc-
ture established by LEED):
• Site,
• Water,
• Energy,
• Materials, and
• Indoor environmental quality (IEQ).
All of these major environmental impact areas must be inte-
grated to achieve the most sustainable and cost-effective design.
If different elements are designed without regard to the other
elements, the result will be less efficient and more expensive.
Examples of the kinds of interactions between elements are:
• Site affects energy:
· Microclimate,
· Building orientation and form, and
· Landscaping.
• Energy and materials affect IEQ:
· Materials off-gassing,
· Ventilation,
· Daylight, and
· Thermal comfort.
(Examples of design elements that cut across multiple disci-
plines include daylighting, natural ventilation, and water con-
servation. In the case of daylighting, virtually every design
discipline is affected, including architecture [building enve-
lope and orientation, lighting design], structural [floor-to-floor
heights], mechanical [reduced internal loads, modified skin
loads], electrical [lighting design and lighting controls], and
interiors [interior colors and reflectances].
In the example of natural ventilation, a total interconnec-
tion exists between architecture [building orientation, fenes-
tration] and mechanical engineer [design of HVAC system
and controls].
For water conservation, depending upon the design solu-
tion, there may be strong connections among the architecture
[roof, storm water collection, plumbing fixture selection],
plumbing engineer [plumbing fixture selection, design of
plumbing system], landscape architect [plant palette selec-
tion, hardscape designs], and civil engineer [storm water col-
lection and detention system].)
Design Process
The integrated sustainable design process uses a straight-
forward methodology, as shown in Figure 2, that begins by
reducing loads to the minimum, then meeting the remaining
loads as efficiently as possible, followed by looking for ways
to serve those systems from the waste streams of other sys-
tems, and finally using renewable resources as the inputs to
drive the systems.
Each step of this building-efficiency methodology has at least
two components:
Figure 2: Sustainable design sequence.
Figure 3: Benefits of early design collaboration.
Loads Reduction
System Efficiency
Regenerative Systems
Renewable Sources
Program
Predesign
Schematic
Design
Design
Development
Construction
Documents
Construction
Management
Post-
Construction
Design to Construction Timeline
Degree of Effort
Potential Benefit/
Impact
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l S25
INTEGRATED DESIGN
Program/
Goals
Brainstorm/
Design
Strategies
Alternative 1
Alternative 2
Alternative 3
Alternative 4
Discard
Develop
Develop
Develop
Analysis
Discard
Analysis
Scheme 1
Scheme 2
Figure 4: Iterative design process.
in on a single design concept at the beginning of the project
and stick with it throughout. But, this precludes the opportu-
nity to come up with a better system that reflects the unique
combination of loads and design integration opportunities for
this specific building.
This better design solution usually evolves during schemat-
ics and early design development in the iterative process—and
the green-savvy mechanical engineer will approach the project
with this in mind. The challenge is to sell the client and the
other members of the design team on the desirability of this
approach, to the point that the client will provide the extra de-
sign time and fee that this requires.
In the author’s experience, it is often possible to make the
case for this on a life-cycle cost basis, as the improvements in
the design usually far outweigh the added design costs. In other
cases, increases in fees or time are not possible, and the itera-
tive design process only becomes achievable if the design team
has sufficient expertise to be able to make up the time and cost
in other aspects of the process.
The roles of all project team participants (owners, design-
ers, constructors, and operators) are critical to the success of
this process, as virtually all disciplines in all project phases are
affected by the sustainability goals. Key specific goals for some
of the major players are outlined here.
Owner’s Role: The owner is the most crucial project par-
ticipant in making a green building happen. If the owner is not
committed to sustainability, the design, construction and op-
erations teams will not receive the empowerment they need
to accomplish it. Specific activities that the owner can perform
in this regard include:
• Establish basic value system:
· “What’s important.”
• Selection of the team;
• Setting budgets and schedules;
• Maintaining commitment throughout project; and
• Demand/encourage integrated thinking among disciplines.
• Loads reduction:
· Reduce every load to the mini-
mum; and
· Evaluate loads implications from
every system.
• Systems efficiency:
· Meet the reduced loads as effi-
ciently as possible; and
· Look for ways to serve loads
from other systems (example:
thermal mass).
• Regenerative Systems:
· Use waste energy for useful pur-
poses; and
· Waste from one system can be
input to another system.
• Renewable Sources:
· Serve loads on-site and renewably (can be energy, waste,
water); and
· Integrate renewable systems into the entire project (cross
disciplines).
• Commission the active systems :
· Document expected performance metrics for every ac-
tive system;
· Test the actual performance of each system; and
· Remediate systems until expected performance is
achieved.
The graph in Figure 3 conceptually shows the impact
of providing design input at the various stages of a project rela-
tive to the amount of cost and effort. It shows with
the potential benefit/impact curve that it is easier to accomplish
major impacts on the performance of the building if you start at
the earliest stages in programming and schematic design. The
available impacts diminish thereafter as you proceed through
design development, construction documents and then through
construction, commissioning and into building operations.
A corollary of this is that the cost of implementing con-
cepts that can improve the performance of the building rise
through each successive project stage. The degree of effort
line is shown as the second element of this graph. The moral
of the story is to do as much up front as you can in planning
and setting of design goals and criteria to have the most im-
pact and least cost to implement.
Beyond the need to start early, this process leads to the con-
cept of iterative design, wherein the design is refined over time,
as shown in Figure 4. Often fee and schedule pressures lead
the designer to want to (or need to, for business reasons) lock
There is compelling evidence from other authors who also regard
commissioning as an intrinsic part of IDP to ensure that the modeled
performance is achieved, especially when technologies such as daylighting
and dimming systems or condensing boilers are installed. These technologies
require proper commissioning to ensure that the energy savings are realized
or the equipment performs as intended.
S26
B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
Building energy performance simulation is a powerful
tool for integrated design that enables architects,
engineers, and developers to analyze in an integrated
way how the form, size, orientation, and type of building
systems affect overall building energy consumption.
This information is vital for making informed design
decisions about building systems that impact energy
use, including envelope, glazing, lighting, and HVAC.
It is often the case that a few building simulation runs
in the early phases of a project can lead to design
solutions that, though they appear simple, significantly
improve building energy performance.
This was the case for the Public Works Building at
the Naval Construction Battalion Center at Port
Hueneme in Southern California. For this project, a
5,000 ft2 (465 m2) addition was planned in concert with
a major renovation of an existing 10,000 ft2 (929 m2)
Energy Simulation at U.S. Naval Building
S26
B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
Design Team Role: The role of the design team can be
defined as:
• Setting sustainability goals:
· Energy optimization;
· Materials selections;
· Systems integration; and
· Environmental impact minimization.
• Following the design optimization sequence (described
earlier):
• Documenting design intent;
• Commissioning the building;
• Training the building operators; and
• Post-occupancy evaluation and feedback.
Contractors’ Role:
• Ensure that all trades understand their job-site sustainability
responsibilities;
• Monitor and document sustainability activities;
• Cooperate with commissioning authorities; and
• Control adherence with specifications regarding
sustainability.
Operations Role:
• Involve building operations personnel in commissioning
testing; and
• Train building operators in all sustainability-related
systems.
Applications to ASHRAE Members
To focus this discussion on the roles played by ASHRAE
members, this section drills down in more detail on how to
apply these concepts to a project. This starts with defining the
Engineer’s role as it relates to sustainable design activities, then
looks specifically at integration issues related to the HVAC
system design.
Engineer’s Role: The role of the engineer in the green de-
sign process can be expanded beyond the somewhat constrained
role that the traditional project approach and scope allows. Some
of the ways in which this can occur are outlined next.
First, it recognizes that the design process requires devel-
opment of design alternatives, which must be refined, evalu-
ated, evolved, and optimized collaboratively with other design
disciplines. To allow this, time and budget must be provided
for the iterative process.
Second, it will encourage discussions among the project team
of how to achieve the performance goals: system by system,
with particular emphasis on interdependence between various
systems and design disciplines and on the integrated design
activities needed to accomplish this.
Third, it will lead to rigorous documentation of the design
intent for the systems being designed, as a basis for future ref-
erence during construction, commissioning, and operations.
This includes setting goals for performance relative to energy,
environmental, comfort, and operating cost.
Fourth, it will lead to establishing mechanisms for verify-
ing that design intent is met, in design, in construction,
in commissioning, and in operations. In design, this may in-
clude peer review, system coordination between design dis-
ciplines, and including commissioning processes and criteria
in the design documents. In construction, it can include per-
forming commissioning of building systems. In operations,
it can include:
• Providing training to building operators, so they know how
the systems are intended to operate sustainably;
Figure 5: U.S. Navy Public Works Building.
administrative building. The existing building was long
and narrow, with the long orientations facing north and
south. The owner originally planned to build the
See Naval Building, Page S28
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l S27
INTEGRATED DESIGN
• Performing post-occupancy evaluation and recommission-
ing of systems, to ensure that systems continue to perform as
intended; and
• Performing measurement and verification of energy and
water use of building, to correlate with design predictions.
Finally, one of the key features of many green buildings is
their use of multiple, innovative systems that require unusual
amounts of coordination and integration between design dis-
ciplines. Examples of these systems include daylighting,
underfloor air distribution, natural ventilation, thermal
displacement ventilation, and radiant cooling. Such systems
virtually demand that the engineer take a leading role in
defining the design requirements and points of interface with
other design disciplines, if a successful design is to be
achieved.
The sustainable design sequence defined in Figure 3 is ide-
ally suited to giving the HVAC engineer a leading role in pur-
suing design sustainability. Steps One, Three, and Four of
that sequence require close integration with other members
of the project team, while Step Two can be largely pursued
within the traditional realm of the HVAC engineer. Each of
these is discussed in detail next.
Step One: Loads Reduction. The reduction of cooling and
heating loads is highly dependent upon other members of the
project team. Many decisions that determine the loads are
made quite early in the project design, so getting involved
early is crucial if this step is to succeed. Mechanical engi-
neers should be involved in helping to make decisions in all
stages of design. Key aspects of this include the following
issues (and the other team members involved):
• Reduce envelope loads.
· Reduce solar loads:
 Building orientation (architect, owner, energy con-
sultant);
 Shading (architect);
 Glass selection and glass area/location (architect,
owner, mechanical designer, modeler/energy con-
sultant ); and
 Passive solar gains through increasing building mass
or using trombe wall designs (architect, owner, me-
chanical designer, modeler/energy consultant).
· Conduction loads: walls and roofs (architect, mechani-
cal designer, modeler/energy consultant).
• Reduce lighting loads.
· Lighting design (architect, electrical engineer or lighting
designer, mechanical designer, modeler/energy consultant);
· Lighting controls (electrical engineer, architect, modeler
energy consultant );
• Reduce power loads.
· Select Energy-Star equipment (owner);
addition perpendicular to the existing building,
creating a T-shaped form.
A member of the design team, however, feared that
orienting the addition in this way would require an
excessively large air-conditioning unit to maintain
comfortable conditions in the morning and afternoon due
to direct sun from the east and west, and would also
reduce the potential for good daylight penetration. Instead,
he proposed to site the addition parallel to the existing
structure and connect the two with a combined hallway
and restroom structure, thus making an H-shaped form.
The team performed a simulation to determine the
energy impact of the proposed H-shaped building. The
model showed that, relative to the T-shape, the building
would be more comfortable, the capacity of the cooling
system would be 25% smaller, and the daylighting
controls would be much more effective. As a result of
this analysis, the client opted for the H configuration,
as well as glazing and wall construction details that
provided maximum daylight harvesting. Even though
the designer’s intuition about the impact was correct,
building simulation made it possible to project both the
construction and operating costs of the two alternatives
with greater confidence.
As this example shows, an architect’s choice of wall
construction, glass type, and building form can have
a profound impact on sizing mechanical and electrical
systems.
Although many designers are qualitatively aware of
the high degree of interaction between different building
systems, it is difficult—and in some cases impossible—
to accurately quantify those interactions without using
building simulation. Typically, many designers address
such issues either by following rules of thumb, by relying
on intuition, or by ignoring them altogether.
By using building simulation to help make decisions,
designers and developers can provide more value to
the building operators who must eventually pay the
utility bills, and they also can protect themselves by
providing a quantitative basis for design decisions.
Both the mechanical designer and modeler need to be involved from the
beginning, so they can advise the architect on the impact of different glazing system
options on mechanical equipment size. They can, for example show that very high
performance glazing can drastically reduce the need for perimeter heating, allowing
the mechanical designer to reduce the size of the boiler piping and radiators.
If daylighting and dimming systems are being considered, the modeler needs
to tell the architect what the benefits are from introduction of architectural features
to promote daylighting. Similarly, the modeler needs to know the control
schemes that the lighting designer proposes in order to model the impact.
Naval Building, From Page S26
S27
B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
S28
B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
· Design metering for tracking end-use loads (electrical
engineer).
• Reduce ventilation loads.
· Natural ventilation (architect, owner, energy consultant,
mechanical designer).
Step Two: Optimize System Efficiency. Whatever level of
cooling and heating loads finally are determined, the design of
the HVAC systems to perform efficiently under those loads is
largely up to the HVAC engineer. This requires the selection of
the best combination of peak and average system efficiency.
However, even in this step, the engineer must be an effective
advocate to other team members (whether it is for adequate
space for cooling towers, ducts, or HVAC equipment, or for
using part of the load-reduction savings to buy higher efficiency
equipment or better controls). Some examples of the issues the
engineer faces here are:
• Equipment right sizing (reducing loads allows reductions not
just of the cooling plant and cooling tower size, but also airflows,
air-handling unit size, ductwork, pumps and heating plants):
· Can provide higher A/C efficiency for same cost;
• High-efficiency equipment:
· Systems must be responsive to partial loads;
 Conduction loads: walls and roofs (architect, me-
chanical designer, modeler/energy consultant); and
 80% of year, system operates at less than 50% of
peak capacity.
· Emphasis on “free” cooling and heating;
 Economizers (air, water);
 Evaporative cooling (cooling towers, pre-cooling);
and
 Heat recovery.
• Emphasis on indoor air quality (IAQ).
• Keep control zones small to ensure comfort with reduced
energy use.
• New approaches to air distribution (underfloor air distribu-
tion, thermal displacement ventilation, radiant cooling) are new
techniques that depend heavily upon design integration to be
cost-effective.
Step Three: Regenerative Systems. Using waste energy for
useful purposes is simply said, but what does it mean for HVAC
design? It means looking at the entire energy balance of the build-
ing at once, to determine where energy is being rejected (and the
quality and quantity of that heat). Examples include:
• Heat rejection from cooling and heating systems;
• Enthalpy content of air intake/exhaust systems;
• Heat rejection from process loads (air compressors, etc.);
and
• Cogeneration systems (on-site power production that pro-
duces useful waste heat).
It means then brainstorming the opportunities for using those
waste energy streams to drive other systems. Examples include:
• Precooling outside air;
• Preheating makeup water for hot water heating; and
• Driving absorption cooling cycles.
All of this is well-known in principle, but it is startling how
seldom waste energy streams are used. This design sequence
demands that it be considered, and the result is often an im-
proved thermodynamic and economic performance of the
building systems.
Step Four: Renewable Sources. Using renewable sources
to serve loads on-site and renewably is the final step in this
process. The loads have been driven to a minimum; the sys-
tems serving the remaining loads are as efficient as possible;
possible uses of recovered waste energy have been tapped. Now,
the challenge is to serve as much of the remaining energy in-
put requirements as possible from renewable sources. Again,
the approach is to integrate renewable systems into the entire
project, looking across all technical disciplines and system
boundaries for opportunities for renewables. The potentials can
include energy systems, waste systems, water systems, and
process systems.
Examples include:
• Photovoltaic electric,
• Solar thermal,
• Night-sky radiation, and
• Hydraulic flows.
Marginal Cost of Efficiency Improvement
Budget Limit
STOP
Diminishing Returns
Cumulative Resource Savings
(+)
Marginal Cost of Efficiency Improvement
“Tunnelling
Through the Cost
Barrier …”1
“… to lower cost
and increased
resource savings.”
Cumulative Resource Savings
Diminishing
Returns
(+)
Figure 6 (left): Traditional incremental cost-effectiveness approach. Figure 7: Integrated design approach to cost effectiveness.
Cut-off Point
Budget Limit
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l S29
INTEGRATED DESIGN
Cost-Effectiveness of Integrated Design
One of the common misperceptions of sustainable design is
that it necessarily leads to higher cost of construction than tradi-
tional projects. It is actually much more likely that costs are higher
if an integrated approach to the design is not taken. Likewise,
costs will be higher if changes are made late in the design pro-
cess to incorporate sustainability as an “add-on” to the prior de-
sign. The emphasis of sustainable design tends to be upon
lowering the life-cycle costs; in contrast, many project teams
tend to downplay life-cycle cost and are focused only on first
cost. However, it is possible to achieve overall first cost reduc-
tions as well with the integrated design approach, by taking credit
for savings from one design element (e.g., reduced HVAC ton-
nage from a daylighting system, which reduces internal heat gains
from lighting in exchange for changes in architectural and struc-
tural elements to accommodate the daylighting system).
The traditional integrated design cost-savings paradox is:1
• Upgrade approach (Figure 6):
· Standard design is upgraded with energy-efficient
equipment;
· 30% energy savings with five-year simple payback;
• Integrated approach (Figure 7):
· Design philosophy incorporates energy issues;
· Building designed to meet the budget;
· 50% energy savings at little or no capital cost impact.
Several barriers to achieving cost-effective integration
derive from the typical sequencing of design activities.
Using HVAC design as an example, some of the ways this
occurs include:
• HVAC capacity is usually calculated (and equipment se-
lected) before electrical lighting design is done or glass choice
is finalized. Seldom does this get updated for final design data,
so the equipment is typically oversized.
• HVAC is oversized to accommodate estimated lighting
power densities and plug loads that are determined during
T/I design phase. Of course, the challenge is how to account
for the unknown and provide sufficient capacity and flexibil-
ity without oversizing. This requires integrating the require-
ments of the building’s T/I standards, as well as designing
the HVAC system to perform efficiently at part load if it turns
out to be oversized.
• HVAC and electrical systems are not given adequate space,
so ductwork may have to be undersized to fit, resulting in higher
pressure drops and increased noise levels.
Example: Financial Benefit of “Right Sizing” HVAC Systems
• Reducing load through load minimization and right siz-
ing translates into first cost savings: (e.g., a 1,000 ton peak
load reduced to 600 tons saves 400 tons × $2,000/ton =
$800,000 savings).
To overcome this, several steps can be taken, including:
• Ensure different design disciplines are coordinating on
process as well as on technical details. Specifically, noting
what the critical path is on decisions that affect sustainability
of the building enable the disciplines to work together to avoid
these problems.
• Clarify the performance goals, and make sure that each
discipline understands its role and responsibilities in achiev-
ing these goals.
• Share and communicate the design assumptions made by
each discipline that depend upon other disciplines. Examples
include:
· Lighting power densities set by lighting designer that
affect the HVAC loads; and
· Occupant loads set by interiors architect that affects
HVAC ventilation rates and loads.
• Task someone with the design integration management role;
this can be accomplished by the architect (but should be some-
one other than the project manager, who has too many other
things on his mind) or by specialty consultants such as:
· Energy consultant/modeler;
· Green consultant; or
· Commissioning authority.
Summary and Conclusions
Integrated design expands the design possibilities, creating
buildings that are better performing and more cost-effective.
Achieving this potential requires a holistic and structured ap-
proach to the design process, including setting goals, breaking
through disciplinary boundaries, using iterative analysis and re-
finement of design options, and following-through on details.
For mechanical engineers, it offers opportunities to expand their
horizons and think beyond the traditional limits of HVAC de-
sign; at the same time, it challenges us to take on a broader role
in the projects we work on. It is a process that works, and that
typically produces designs that are inspiring and work better!
References
1. Hawken, Lovins, and Lovins. 1999. Natural Capitalism. Little,
Brown & Co.
Bibliography
ASHRAE SP-102, Advanced Energy Design Guide for Small Of-
fice Buildings.
Grumman, D., ed. 2004. ASHRAE GreenGuide.
Lovins, A. 1992. Energy Efficient Buildings: Institutional Barriers
and Opportunities. E Source.
Tuluca, A. 1997. Energy Efficient Design and Construction for
Commercial Buildings. McGraw-Hill: N.Y.
Whole Building Design Guide. www.wbdg.org/
Los Alamos Sustainable Design Guide
www.eere.energy.gov/buildings/highperformance/lanl\_sustainable\_
guide.html
USGBC Reference Manual.
Malcolm Lewis, D.Eng., P.E., is president of CTG Energet-
ics in Irvine, Calif.
tons × 3.517 = kW
S 5 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
By David Gottfried
GUEST COLUMN
I believe the sustainable discussion and impetus is about
value. And, what’s valuable in life? Life itself. Next, is the
ability to sustain life, and ways to enhance life, and so on. I
call these items the value rings, with life as the bull’s-eye. And
yet, our buildings as we’ve made them for the past century
have contributed to problems with our continued ability to sus-
tain life: poor air quality, global warming, water contamina-
tion and elimination of precious limited resources.
So why aren’t all buildings sustainable? Many of our sys-
tems and methods were developed in an
era of different ethics and societal abun-
dance. We didn’t worry about waste and
consumption. We invented an economy
and products and services based on growth and consumption.
Protecting life and the ability to sustain life were not part of
the prevailing ethic and, therefore, not valued higher monetarily.
The New Game
All of that is changing, as a tidal wave washing away ineffi-
cient standard practices. The new game is about supplying high
quality and aesthetic products with the least environmental
impact and highest level of occupant health. Major manufac-
turers, building developers, contractors, architects, engineers,
users and environmental organizations are embracing this ethic.
The new rules comprise of consensus-based leadership stan-
dards that can be third-party verified. Life-cycle assessment
(LCA) methodology will govern future creations. LCA is a
thorough analysis based on a standard approach (ISO and
ASTM standards) that evaluates a product’s environmental
impact over its full life: from material extraction, fabrication,
shipping, assembly, use and ultimate disposal.
Evidence of environmental awareness and practices is the
U.S. and World Green Building Councils’ explosive growth
with about 5,000 organizational members in 10 countries. The
U.S. Green Building Council’s (USGBC) LEED-NC (new
construction) Green Building Rating System is used by sev-
eral hundred million square feet of building space, even
though the system is less than five years old. LEED-EB (ex-
isting building) and LEED-CI (commercial interiors) are fin-
ishing a pilot stage and are launching soon. Many other
LEED® standards are planned.
Green building is becoming its own industry. ASHRAE
clearly understands this by offering its GreenGuide, as well as
its ever-improving standards for air quality, energy efficiency,
thermal comfort and commissioning (all referenced in LEED).
Even though green building in the U.S. is more than a de-
cade old, it is early on in the adoption curve. LEED-NC is only
used by about 5% of new construction, and LEED-EB and
LEED-CI are just beginning. Other sec-
tors such as residential, retail, hospitals
and schools are new to embracing green
building as a core ethic.
However, government has readily adopted green building as
evidenced by dozens of cities adopting green building ordi-
nances, and three states offering tax credits for LEED build-
ings. I can easily imagine within five years, all cities will
mandate LEED for their own buildings, and have an array of
project incentives for the private sector’s adoption of LEED.
Some cities, such as Seattle, already offer LEED-based in-
centives, amounting to $25,000 or more. In California, utili-
ties have a program called Savings by Design (www.savings
bydesign.com) that rewards up to $150,000 to building own-
ers and $50,000 to the design team for achieving energy effi-
ciency in new construction.
As the marketplace becomes more educated and experienced
in the use of LEED and green building practices, costs are com-
ing down for building owners. A recent study showed green build-
ings cost no more than 2% of standard buildings (Capital-E study
for the state of California). Seattle has stated that it is achieving
LEED Silver for almost no extra first cost, based on its large
portfolio of LEED buildings. (Seattle was the first U.S. city to
mandate a level of LEED Silver for its own buildings—setting
off a citywide competition). Many design and construction firms
include green services as part of standard practice.
Accredited Professionals
The USGBC has the LEED Accredited Professional® exam,
which more than 10,000 professionals have passed. Many are
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S53
noting the accreditation on their business cards and résumés.
Some building owners mandate a LEED Accredited Profes-
sional be included on a bidding team.
I have advocated to the USGBC that they create a GBC
designation analogous to the AIA, CSI or P.E. designations.
The GBC designation would be achieved through passing two
exams (in the area of expertise, demonstrating overall knowl-
edge of green building and its practices, and on the various
LEED rating systems), and a tenure of sustainable building
experience. Continuing education would be required to keep
the license.
Practices
As green building accelerates its penetration into many sec-
tors of our industry, knowledge of its practices is becoming
common. Along with this shift comes a decrease in added pro-
fessional costs for requiring green as part of standard practice.
In the future, I believe we will see:
• Architects including product research, LEED
brainstorms, credit reviews and certification as part
of the standard scope of work.
• Engineers including energy and water model-
ing, commissioning and renewable and closed-loop
systems as part of their base services
• Software tools such as AutoCAD® embedding sus-
tainable building performance tools and a bridge into
the information required for LEED credit analysis; and
• Building owners understanding the value of a
green building, and demanding these services for all future
projects.
Education
The next large areas of education and transformation for green
building practices will be among building owners, developers
and financial institutions.
• As building tenants and brokers are educated about the
benefits of green building, they will require a high level of
green performance from buildings they lease.
• Appraisers will learn green buildings have significantly lower
operating costs (as high as a 15% overall reduction or more).
• Green buildings will be leased faster and at higher rental
rates, as shown by the 543 Howard Street building in downtown
San Francisco (its rents are 10% higher than the market rate).
• Tenant occupancy rates will increase for buildings that are
healthier, have more daylight, a higher level of individual con-
trol and comfort, are adaptable with tenant layout changes (such
as an underfloor air-distribution system and open-space design),
and have lower monthly costs for energy, water and waste.
Financial Trends
All of these items translate into a higher return on invest-
ment for the building owner, and even the opportunity to re-
duce the upfront equity requirement.
Future financial trends I envision include:
• Banks and pension funds understanding that green build-
ings are lower risk, and of higher value to their portfolio of
loans and investments.
• In time, I can see non-green buildings being devalued as
green becomes the norm.
• Banks requiring LEED for their loans, initially starting with
a better interest rate and higher loan to value ratio.
• On Wall Street, green REITs (Real Estate Investment
Trusts) will exist and a Green Exchange may become the
next NASDAQ.
Green Organizations
In addition to buildings, we will have nationally accepted
consensus standards for green building products and green or-
ganizations. These firms will embrace the ethic of life-cycle
assessment. Not only that, they will provide all of their data on
the Web for the public to review as they consider
purchase or investment decisions. Firms that fight
this approach will lose business and market leader-
ship as cooperatives form of those that publicly ad-
vocate and demonstrate this open method of
business and reporting.
An example is the newly formed Alliance for
the
Sustainable
Built
Environment
(www.sustainablebuiltenvironments.org). This is
a business consortium of six mainstream
multibillion dollar product manufacturers. They
intend to be a catalyst in the market for transformation to-
wards sustainability.
The Alliance’s formation is evidence that green is going main-
stream. Some of the leading industry companies see the enor-
mous magnitude of this new market and want to be the dominant
players. A book called The Cultural Creatives identifies this green
tidal wave as comprising 50 million Americans, and as our next
major societal culture.
Conclusion
Green is very much about value and our industry is trans-
forming its reach and impact to embrace the tenets of life and
life-sustaining techniques. The building industry is the world’s
largest at some $3 trillion, and is one of the most destructive.
How can we afford not to understand and embody standard
practices that provide good air quality, energy and water effi-
ciency, health and comfort for all? Adoption of these natural
principles will improve your firm’s bottom line, ensure the
planet’s survival, and contribute towards your own personal
contentment, as the thousands of USGBC members have found
over the last decade.
David
Gottfried
is
president
of
WorldBuild
(www.worldbuild.com), Berkeley, Calif., and is the founder of
the U.S. and World Green Building Councils. He is author of
the book Greed to Green (www.greedtogreen.com).
Gottfried
S 1 8 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
By David Grumman, P.E., Fellow/Life Member ASHRAE
The ASHRAE GreenGuide debuted at the 2004 Anaheim
Winter Meeting and on www.ashrae.org in January. At the
meeting, the copies sold out, and a rush supplementary ship-
ment was required. Strong sales continued, and a second print-
ing was required within the first six months.
I believe its popularity can be attributed to a long-felt need
by the ASHRAE community. The green building movement is
growing, with strong impetus (and publications) from the U.S.
Green Building Council. ASHRAE wanted to participate in this,
and the ASHRAE GreenGuide is one of its first initiatives.
The Origin of ASHRAE GreenGuide
The publication was initiated in 2000
when then-ASHRAE President James Wolf
heard comments from ASHRAE’s
grassroots membership that the Society might be missing the
boat on green building design. (ASHRAE’s purview of techni-
cal expertise, after all, encompasses systems and system de-
signs that account for most building energy use.) He charged
then-President-Elect William Coad, P.E., with developing a
document about green building design.
Coad assigned development of a green building design
document to Technical Committee (TC) 1.10, Energy Re-
sources (now merged into TC 2.8, Building Environmental
Impacts and Sustainability). A small subcommittee was set
up consisting of Jordan Heiman, past chair of Standard Project
Committee 90.1; Sheila Hayter, P.E., then-chair of TC 1.10;
and the author, a retired energy consultant, as chair. (This
role eventually evolved into editor of the book.) The
subcommittee’s first meeting took place during the 2001
ASHRAE Winter Meeting.
Following input from interested parties, within and outside
the TC, on what the document should and should not be, an
outline was developed. The core portion of this outline basi-
cally tracked the HVAC&R design process and covered the
major systems and equipment those systems incorporated. A
significant portion, especially at the conceptual design stage,
was devoted to process — that is, how green design teams are
set up and how they should function.
The next and most difficult task was finding experts to write
on various topics, and then coaxing them to write their assigned
pieces. More than two dozen authors contributed to the ASHRAE
GreenGuide, some as authors of entire or portions of chapters
and some as authors of ASHRAE GreenTips.
One of the unanticipated features of the ASHRAE
GreenGuide evolved from the stated desire to make this docu-
ment practical for the user. Throughout the guide many tech-
niques, processes, measures, or special systems are described
succinctly in sidebars. Called
ASHRAE GreenTips these give the
designer enough familiarity with a
subject to determine whether it might
be suitable for a certain project. Each
GreenTip concludes with a reference list for greater detail.
ASHRAE GreenTips help make this book unique among pub-
lications addressing green design.
At each Society meeting, a progress report was made to the
subcommittee and full TC, with comments received and noted.
This also provided an opportunity to seek authors for unwrit-
ten portions.
As the document neared completion in early 2003, a three-
person review panel was created within the TC. Nearly all changes
or additions suggested by the panel majority were incorporated
in the version provided for approval by the TC at its June 2003
meeting. Further comments and changes were made until the
last minute. In the end, TC approval was unanimous among those
present and voting. (An unanticipated review was initiated dur-
ing the following summer by Tech Council involving other TCs
deemed to have an interest. This also generated considerable
commentary.) The final book appeared in January 2004.
The whole process took nearly three years, and other than
ASHRAE Special Publications staff’s involvement in the last
two months, the entire effort was produced by voluntary au-
thors, editors, and reviewers.
GUEST COLUMN
‘ASHRAE’s Role in Green’
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S19
Where We Go From Here
The authors, developing subcommittee and TC have always
regarded the document as a work in progress. Some topics re-
ceive no or minimal coverage, due in some cases to the inabil-
ity to find an author with the expertise and willingness to tackle
certain topics. Some areas where I feel the document needs to
be expanded include: selection and use of materials; impact of
system types; diagrams, illustrations and photographs; and fi-
nally, more ASHRAE GreenTips (targeting 50 to 60 total).
Work has begun on a second edition, and a revision subcom-
mittee of TC 2.8, Building Enviromental Impact and
Sustainability, has been formed.
The Concepts of Green and Sustainability
The first chapter of the ASHRAE GreenGuide discusses in
depth the concepts of green and sustainability to clarify the
meanings of these terms as used in the book.
Both general and specific definitions of green are given. The
general definition addresses what is meant by green design,
saying:
“A design that is green is one that is aware of and re-
spects nature and the natural order of things; it
is a design that minimizes the negative human
impacts on the natural surroundings, materials,
resources and processes that prevail in nature.
It is not necessarily a concept that denies the
need for any human impact, for human exist-
ence is part of nature too. Rather it endorses
the belief that mankind can exist, multiply, build,
and prosper in accord with nature and the
earth’s natural processes without inflicting ir-
reversible damage to those processes and the
long-term habitability of the planet.”
Now this is a very broad definition — more like a belief or
credo about the nature of green. However, it does provide overall
guidance on what to consider a contributor to green design.
More specifics are provided in the following:
A green building is one that achieves high perfor-
mance, over the full life-cycle, in the following areas:
• Minimal consumption—due to reduction of need and
more efficient utilization— of non-renewable natural
resources, depletable energy resources, land, water and
other materials as well. (Corollary to this is maximiza-
tion of the effective use of renewable resources to meet
building needs.)
• Minimal atmospheric emissions having negative en-
vironmental impacts, especially those related to green-
house gases, global warming, particulates, or acid rain.
• Minimal discharge of harmful liquid effluents and solid
wastes, including those resulting from the ultimate demo-
lition of the building itself at the end of its useful life.
• Minimal negative impacts on site ecosystems.
• Maximum quality of indoor environment, including
air quality, thermal regime, illumination, acoustics/
noise and visual aspects.”
This definition is very close to those of other organizations
involved in green buildings, and it gives one some definitive pa-
rameters for measuring success.
The ASHRAE GreenGuide also states its preferred meaning
for sustainability, which often is cited in the same breath as
green — and that is the simple and direct “providing for the
needs of the present without detracting from the ability to ful-
fill the needs of the future.”
The common thread running through both definitions is mini-
mizing non-renewable energy resource use, avoiding environ-
mental degradation in its many forms, and reducing a building’s
negative impacts on its surroundings — all of which are di-
rected toward achieving sustainability of the planet over the
long term, leaving enough behind to sustain future generations.
Has Green’s Scope Become Too Broad?
The issue raised here is whether some of the characteristics
that have come to be included within the scope of green have
diverted attention away from green building design’s main pur-
pose: enabling the built environment to make a fair-
share contribution to Earth’s sustainability. A June
2004 Chicago Tribune article on “green architecture,”
for instance, cites such features as median planters,
avoiding inhospitable (interior) environments, uplift-
ing spirits and surroundings of occupants, drawing
people together, and reshaping the human ecosys-
tem, along with features that save energy, or at least
have the potential to do so.
While the foregoing characteristics are laudable
and worthy design goals, the question is whether
they belong as elements of green design or simply
elements of good design? What contribution do those charac-
teristics make toward energy efficiency or toward sustainability
as defined earlier?
Human productivity improvements, which studies purport
result from better indoor environments, certainly are a benefit
for the business or institution with improved worker satisfac-
tion and work output, but does this goal, however worthy, re-
ally contribute substantially to sustainability? (To be sure,
human productivity counts, and if conditions are so bad that
occupants cannot do their job, that could matter in the long
term. But, it is doubtful that most buildings, where no special
effort was made to create a particularly good indoor environ-
ment, are so bad that long-term sustainability is affected.)
The perceptive reader, at this point, may have wondered why
the last bullet of the ASHRAE GreenGuide’s specific green
definition—addressing the quality of the indoor environment—
was included, given the previous discussion. It was included
with reservations, the main reason being simply to maintain
compatibility with the definitions of other organizations.
Grumman
S 2 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
Does good or even superb indoor environmental quality have
much impact on long-term sustainability? Will it impact a
project’s energy efficiency that much or reduce a building’s
negative environmental impact on its surroundings? (To be sure,
some IEQ-improving features, such as properly executed natu-
ral lighting and its interface with electric lighting, can save
considerable energy.)
Again, good indoor environmental quality should be sought
every time a design is done, just as should all the characteris-
tics of good design. The issue raised here is whether that char-
acteristic, along with some others cited as examples, is more a
good design characteristic than a green one.
And why would this matter? Because the possibility exists
that the attention given to such characteristics, in the name of
green design, may be distracting the design community from
concentrating on the characteristics that really do contribute to
sustainability—and from making some real progress in achiev-
ing it in the long term.
Measuring Success
More building developers and owners are interested in being
seen as green, and more design firms are engaged in producing
what are claimed to be green buildings. The trade and general
press have picked up on this trend and are publicizing these
projects. Many of these accounts cite, in addition to perhaps some
proven energy features, such characteristics as landscaped roofs,
daylighting, automatic shading devices, solar systems, wind gen-
erators, harvested rainwater, or recycled laundry water, etc.
Claims of energy savings are made (usually based on projec-
tions rather than actual historical data), and the capital costs of
the entire project or individual features are cited sometimes.
This all makes for good press. However, a key question for
engineers in particular is whether these green projects really
measure up, especially to the first four bullets of the green
definition cited previously: Do they really make a fair-share
contribution to what we define as sustainability?
This all points to a need for a database of hard information on
green building performance based on actual historical utility use
and cost, and on recorded experience. The author is aware of
several research projects in the planning stage where this kind
of data will be collected and assembled. However, except on a
whole-building basis, it may not be so easy to obtain.
For instance, do landscaped roofs really yield substantive
benefits (beyond providing a “warm, fuzzy feeling” to owners,
designers, and occupants)? Are energy savings that great? Com-
pared to what alternative? What about less obvious factors such
as added weight to the roof structure (especially after a sus-
tained and heavy rain)? What does maintenance entail over the
long term? What if the roof proper develops a leak and must be
accessed?
It may, in many cases, be hard to separate out the energy
savings of a particular green feature from a building’s docu-
mented total energy savings (even with metering techniques),
so there might have to be some reliance here, as a fallback, on
analysis techniques. On the other hand, added capital and main-
tenance costs, and water costs, easily could be tracked and sum-
marized.
In summary, a growing need exists for hard data. What is
needed first is what overall benefits or drawbacks (e.g., en-
ergy; capital cost; maintenance; rental impact, if applicable)
exist for green buildings in operation, based on actual and
verified historical data. Second, some specific data must be
collected or derived, by whatever practical means available,
for the more commonly used green design techniques or fea-
tures. This would enable green building design teams to fo-
cus on what really matters, based on experience.
David Grumman is editor of ASHRAE GreenGuide.
ASHRAE GREENGUIDE
Advertisement in the print edition formerly in this space.
S 4 8 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
I
By Sheila J. Hayter, P.E., Member ASHRAE
t is no secret that making good design decisions early in the
design process ensures energy cost savings throughout the
life of a building. These decisions—such as selecting the best build-
ing orientation, construction materials, and schemes for provid-
ing space heating and cooling, as well as the right amount of glaz-
ing—balance requirements for comfortable levels of lighting, heat-
ing, cooling, and views while minimizing the amount of energy
needed to meet these requirements.
The strategies for maintaining this bal-
ance are not necessarily intuitive, however.
The building’s size, function, and location
are just a few of the many factors affect-
ing the right combination of design solu-
tions to minimize energy consumption and
operating costs and, at the same time, meet
occupants’ comfort needs.
These solutions are unique to every
building design. So, how can a design
team possibly consider the many options
without impacting the overall construc-
tion costs? The answer is threefold—a
collaborative design team, a flexible com-
puter model, and a systematic approach
to evaluating design strategies.
Collaborative design team. A frequent
comment among practicing ASHRAE
engineers is, “Even if I had the time and
budget to provide the kind of analysis
needed to identify aggressive energy-sav-
ing strategies for a project, I don’t have an
opportunity to provide this input early in
the design process.” The reality is that for
many projects, the design team members
are gradually brought on board as the
The design team must identify mea-
surable goals for the project early in
the design process. Design team
members included in the goal-devel-
opment process are more likely to em-
brace those goals throughout the de-
sign, construction, and commission-
ing phases. This goal-development ex-
ercise should include as many design
team members as possible. These are
some sample goals:
• Provide a design that will use 50%
less energy than an ANSI/ASHRAE/
IESNA Standard 90.1-compliant
building;
• Provide daylighting to offset 50%
or more of the electrical lighting loads
(this includes lighting controls);
• Obtain a LEED® Silver rating for
the building;
• Design an energy-efficient build-
ing that costs the same (or no more
than 5% more) than a conventional
building without energy-efficient fea-
tures; and
• Develop and follow commission-
ing and maintenance plans to ensure
efficient operations.
Identifying Goals
project follows a linear development path.
This path, familiar to all ASHRAE engi-
neers, begins when the building owner de-
fines program needs and goals with or
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
INTEGRATED DESIGN
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S49
without input from the architect, and the architect next suggests
building shell and interior layout options, after which the engi-
neer is invited to develop strategies for meeting occupant-com-
fort requirements, as well as other operational, mechanical, and
electrical requirements of the building.
In this conventional, linear process, the engineer is “invited”
to participate in later design phases. In most cases, the engi-
neer is selected concurrently with the architect, or shortly there-
after. A proactive engineer embraces the opportunity for early
input and will partner with the architect, starting with the en-
velope and building geometry to develop energy-efficient de-
sign strategies. Engineers who have not yet experienced early
participation in the design process are likely to be pleasantly
surprised by the architect’s eagerness for input, which will ul-
timately result in a better design.
Ideally, the design team can be assembled in its entirety be-
fore conceptual design discussions even begin. Members of
the design team include the obvious ones (e.g., the engineer
and architect), as well as representatives of all those others
(e.g., the energy consultant) who can impact the building de-
sign (Figure 1). This design team will assemble before begin-
ning the conceptual design phase to define program
requirements and set measurable design goals for the project.
Design team members will continue to interact throughout the
design, construction, and commissioning phases to ensure that
design goals are met.
Flexible computer model. A building’s envelope and me-
chanical systems maintain the desired interior space conditions
by resolving the constantly changing interactions between the
building’s internal loads and its exterior environment. Local utility
rate structures—which are likely to include some combination
of time-of-use and demand charges, ratchet clauses, and other
pricing structures—further complicate these interactions. Com-
puter modeling is one practical way to predict how a future build-
ing design and operation influence its energy costs.
Computer modeling, done early in the design process, pro-
vides a direction for selecting design strategies; modeling done
later in the process only verifies anticipated performance. Ac-
curate energy-code compliant, base-case computer models
developed during the conceptual design phase give the design
team typical energy and energy cost profiles for a building that
is similar in type, size, and location to the one they are about to
design. The design team uses this information to develop a
design concept to minimize these energy loads and energy costs
from the very outset.
At this early design stage, the design team can manipulate
the building’s massing, zoning, siting, orientation, internal or-
ganization, and external appearance without adding signifi-
cantly to the cost of the design. Later in the design process,
computer modeling results help the design team establish the
optimal combination of design solutions, predict the building’s
actual performance, verify energy code compliance, and iden-
tify performance problems after construction and commission-
ing are completed.
Systematic approach. A systematic approach to continu-
ously develop and refine computer models during every phase
of the design, construction, commissioning, and operation pro-
cesses is an effective method of ensuring that the building meets
established design goals.
Design Strategies
A computer modeling study of a two-story, 20,000-ft2, of-
fice/light-laboratory building in Los Alamos, New Mexico,
indicated that an energy savings of 25% to 30% could be
achieved without changing any of the building’s original func-
tional or programmatic requirements (LANL Sustainable
Design Guide). The energy-efficient building contained the
same number of offices and laboratory spaces as the origi-
nal design, and each had the same floor area. The type of
HVAC system also remained unchanged. Savings were
achieved through the following design strategies (Figure 3):
• Reconfiguring the building into a rectangle along an
east/west axis;
• Adjusting the size of the windows according to the
wall orientation;
• Adding exterior overhangs to south-facing windows;
• Specifying the optimal window solar heat gain coeffi-
cient;
• Reducing the ambient installed lighting density;
• Incorporating daylighting controls; and
• Adding clerestory windows to daylight second-floor
interior spaces.
These design changes would add little to nothing to the
building’s construction costs. For example, any increased
costs could be covered to some degree by the savings
obtained by being able to decrease the size of the HVAC
system because of the building’s energy efficiency.
Figure 1: Recommended design team members.
Inspector
Energy
Consultant
Commissioning
Agent
Project
Manager
Building
Owner and/
or Tenant
Facility
Manager
Mechanical
Engineer
Landscape
Architect
Construction
Contractor
Electrical
Engineer
Interior
Designer
Architect
Project
Team
S 5 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
• Predesign—Model a base-case building to identify and pri-
oritize potential envelope-based energy-efficiency strategies.
• Schematic design—Add the building’s massing, fenestra-
tion, and envelope constructions to the model and investigate
design alternatives that best meet the energy targets.
• Design development—Test the performance of the full
building together with the HVAC systems and try system and
control sequence alternatives to optimize the design.
• Construction—Evaluate how design changes proposed
during construction will affect the building’s performance be-
fore implementing the change.
• Commissioning—Model the as-built construction to pro-
vide a baseline building performance that can be used in actual
performance comparisons.
• Post-occupancy—Periodically update the model after the
building is occupied to reflect variations in operations, use
patterns, and unique climate conditions. These conditions may
affect the actual performance of the building dramatically.
Updated models will provide guidance on how the building
should be performing, and they can be used to identify sources
of inefficient operation.
A parametric elimination study conducted during the
predesign phase indicates to the design team where major sav-
ings can occur. Eliminating loads individually from the base-
case building model shows which of those loads have the
greatest effect on the building’s total performance (Figure 2).
The members of the design team should focus their efforts on
reducing the loads having the greatest effect. For example, if
setting the window U-factor parameter extremely low results
in significant energy savings, then the design team should con-
sider strategies for reducing heat transfer through the windows.
Summary
We see that early analysis leads to energy and cost savings
without adverse impacts on the construction schedule and cost
(Figure 3). Decreases in heating, cooling, and lighting loads fre-
quently go hand-in-hand with smaller HVAC equipment capaci-
ties and more compact physical equipment. The HVAC system
components affected may include the heating plant, cooling plant,
air-handling units, distribution fans and motors, chilled and hot
water pumps and motors, and the smaller ducts, pipes, and wires
associated with this mechanical equipment. Cost savings gained
by specifying smaller (thus, less expensive) HVAC systems can
be used to offset the higher costs of the design strategies needed
to achieve a project’s energy-efficiency goals.
Bibliography
The ASHRAE GreenGuide and the soon-to-be-published Advanced
Energy Design Guide for Small Office Buildings provide good infor-
mation on creating a comprehensive design team, setting project de-
sign goals, using computer modeling tools to evaluate design options,
and developing strategies for meeting design goals. For information,
see ASHRAE’s Web site (www.ashrae.org).
Advanced Building Guidelines www.newbuildings.org/index.htm.
Federal Energy Management Program www.eere.energy.gov/femp.
Grumman, D.L., ed. 2003. ASHRAE GreenGuide.
Hayter, S., P. Torcellini, R. Judkoff. 1999. “Optimizing building
and HVAC systems.” ASHRAE Journal 41(12):46–49.
High-Performance Buildings Research Initiative www.eere.
energy.gov/buildings/highperformance/.
LANL Sustainable Design Guide. LA-UR 02-6914. Los Alamos,
NM: Los Alamos National Laboratory, 2002.
Leadership in Energy and Environmental Design (LEED®), U.S.
Green Buildings Council http://www.usgbc.org/leed/leed\_main.asp.
Lindsey, G., J.A. Todd, S.J. Hayter. 2003. Planning and Conduct-
ing Charrettes for High-Performance Projects. BK-710-33425.
Golden, Colo.: National Renewable Energy Laboratory.
Sustainable Building Technical Manual www.sustainable.doe.gov/
pdf/sbt.pdf.
Whole Building Design Guide www.wbdg.org/.
Sheila J. Hayter, P.E., is a senior engineer with the National Re-
newable Energy Laboratory in Golden, Colo., and chairs the ASHRAE
Research Administration Committee.
3,000
2,500
2,000
1,500
1,000
500
0
Total Energy, MBtu/year
Baseline
Wall R=99
Roof R=99
Floor R=99
Window R=99
Window SC=0
No Inf/OA
No Occupants
No Lights
No Plug Loads
Lights
Ext. Lights
Plug Loads
Heating
Cooling
Pumps
Vent Fans
Figure 2: Results of sample parametric analysis indicate
that outside air loads have the greatest effect on building
energy performance.
11,000
9,000
7,000
5,000
3,000
1,000
0
Annual Energy Use, $/year
Base Case
Overhangs=3 ft.
SC=0.43
Tvis=0.44
SC=0.86
Tvis=0.76
Lighting Density
Lighting Wtih
Shades
Clerestories
Clerestory With
New Lighting
Plug
Lights
Heat
Cool
Pumps
Fans
DHW
Figure 3: Up to 30% savings can be achieved without mak-
ing significant design changes.
S 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
his article demonstrates why designing a building with
stored cooling is a beneficial approach and how oversizing
the chiller plant for safety factor does not make sense. This
article discusses what makes thermal energy storage (TES) a
green technology, TES and safety factor, and benefits from in-
corporating storage.
LEED™ Rating System
One system for rating the “greenness”
of buildings is the U.S. Green Building
Council’s (USGBC) LEED rating system.
Based on this unit of measure, TES is
considered green. The ratings are based
on a point system (10 points are for en-
ergy savings).
LEED points are based on ANSI/
ASHRAE/IESNA Standard 90.1-1999,
Energy Standard for Buildings Except
Low-Rise Residential Buildings, which is
based on energy cost savings, not energy
savings. Cost is the only common de-
nominator for all the different energy-
efficient possibilities, as well as the
common metric that usually drives a
building owner’s decisions. To receive
LEED points, the building must surpass
Standard 90.1-1999 by more than a cer-
tain percentage for a certain amount of
points (20% = 2 points, 30% = 4 points
up to 60% = 10 points).
TES and LEED
The reason TES is a green technology
in the LEED system is that, in most loca-
tions, electricity at night costs less than
half as much as during the day.1 As dem-
onstrated in thousands of installations,
major energy cost savings are realized by
using inexpensive power at night to cre-
ate and store cooling, and using storage
to cool the building during the next day.
These savings provide LEED points,
which was demonstrated in California’s
first LEED 2.0 Gold building built by The
William and Flora Hewlett Foundation in
the City of Menlo Park.
The building had a total of 43 points
(out of 69), of which five were because of
the 35% energy cost reduction. This
project took advantage of four major cost/
energy-saving techniques including exter-
nal shading, natural lighting, natural ven-
tilation and off-peak cooling (OPC) using
ice-based thermal storage. Three of the
four are reducing the amount of mechani-
cal cooling, and the OPC system shifts
most of what mechanical cooling is re-
quired to the inexpensive off-peak period.
Real Reason Thermal Storage Is Green
Many studies, most notably one by the
California Energy Commission,2 have
demonstrated that, for many reasons, it
takes less fuel to make an off-peak kWh.
The main reasons are:
• Off-peak, base-load plants are much
more energy efficient than on-peak
plants, with 7,900 to 8,500 Btu/kW (8335
to 8970 kJ/kW) heat rates typical for
base-load plants. The existing stock of
“peaking” plants, which are comprised
mainly of simple cycle combustion tur-
bine units, are in the range of 9,000 to
12,000 Btu/kW (9495 to 12 660 kJ/kW).
T
By Mark MacCracken, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
THERMAL ENERGY STORAGE
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3
• Line losses are less off-peak because that much less power
is transmitted at night.
• Spinning reserve requirements are lower. (Spinning reserve
essentially means power plants are forced to spin turbines at
night, without generating power. So, the plants are ready to
help meet the following day’s peak load). Therefore, lower on-
peak power requirements translate into less waste from spin-
ning reserves.
The results of the Califonia Energy Commission’s study
showed that for the two major California utilities, it required
10% to 30% less energy to create and deliver power off peak.
In addition to the reduction in emissions because of using less
fuel, the peaking power plants that are the last to come on-line
during a hot summer day normally are the dirtiest.
Another report done for California, “The Costs and Finan-
cial Benefits of Building Green,”3 states that the last power
plants to come on-line are “almost twice” as dirty as the base-
load plants. Obviously, the mix of power plants around the
country affects the exact numbers. However, better efficiency
and lower emissions combine for a big environmental advan-
tage from reducing on-peak loads and shifting to off-peak hours
by using storage.
Safety Factor Adds Value at No Extra Cost
At the 2003 USGBC’s GreenBuild Conference, I often
heard HVAC engineers being blamed for oversizing the me-
chanical systems and the negative impact that oversizing has
on a building’s performance.4 The safety factor is necessary
in this litigious world, especially when the engineer’s license
is at stake. However, the simple solution to this predicament
is cool storage.
An article I wrote for ASHRAE Journal 5 essentially con-
cluded with the statement that building owners would be bet-
ter served if the HVAC designer’s paradigm of adding 20% to
30% for safety be changed to decreasing the actual predicted
chiller plant size by 20% and adding storage for the safety fac-
tor at no additional cost. In that article, the building had a pre-
dicted 1,000 ton (3517 kW) peak load and the designer had
planned to install three 400 ton (1400 kW) chillers and related
equipment. The TES system used two 400 ton (1400 kW) ma-
chines and 3,500 ton·hr (12 300 kW·hr) of storage, which pro-
vides excess capacity if the load predictions were incorrect
(Figure 1).
Therefore, the storage system’s chiller plant capacity was
33% less than planned (including safety factor). However, it
was only 20% less than the actual design load (Figure 2).
What surprised one reader of the article is that those two sys-
tems could be constructed for the same cost. Using the costs
from the article of $900/installed ton ($256/installed kW) of
chiller plant and $100/installed ton·hr ($28/installed kW·hr) of
storage the statement is true, as long as each ton of chiller capac-
ity removed requires less than 9 ton·hrs (32 kW·hrs) of storage.
In the previous example, 3,500 ton·hrs (12 300 kW·hrs) of stor-
age is used to replace 400 tons (1400 kW) of chiller capacity or
8.75 ton·hrs/ton (kW·hrs/kW). (The normal range is between 5
and 9 ton·hrs/ton [kW·hrs/kW] based on load shape.)
For each ton a designer is comfortable reducing the installed
chiller plant capacity, storage can be purchased at no additional
cost. In doing so, it creates a system that has the flexibility to
capitalize on the diurnal swings in electric rates—greater value
with little or no extra cost.
Other System Benefits
The additional system benefits are many. Here are a few:
First, it seems many designers believe that absorption chill-
ers are green and inexpensive to operate because they avoid
electric demand charges. Absorption chillers are a good tech-
nology if the energy used to run them is waste heat from some
other process. However, if absorbers are direct fired with a
source fuel, it is apparent from Table 1 that the electric systems
...I often heard HVAC engineers being blamed for oversizing
the mechanical systems....
‘
’
S 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
1,400
1,200
1,000
800
600
400
200
0
12
4
8
12
4
8
12
a.m.
p.m.
a.m.
Conventional System three 400 Ton Chillers
Storage System Excess Capacity
Design Day Load
Tons
are the clear choice.
For instance, a centrifugal chiller with a kW/ton of 0.58 (0.165
kW/kW) is equal to a COP of 6.0. If we use a grid electric energy
conversion efficiency of 33%, that equates into a source COP of
2.0. This compares to a COP of 1.0 for a single-effect absorber,
which means the absorber would use twice as much fuel.
In addition, using the electric centrifugal chiller as a baseline,
the cooling towers must be substantially larger and the amount
of site water use is about 70% more. Having an electric cen-
trifugal chiller make ice takes the performance to a COP of
1.66, which is still much better than any absorption chiller.
Therefore, storage gives the same demand avoidance that ab-
sorption chilling does at much higher energy efficiencies.
The other major benefit is the overall demand of the build-
ing and its effect on generation supply (whether from the grid
or on-site). This is most clearly shown by what it does for the
load factor of the building. Figures 3 and 4 show the load pro-
files of a building designed without storage. Figure 3 shows a
building design to meet Standard 90.1. Figure 4 shows a build-
ing with many energy-saving features (better windows, exter-
nal shading, variable speed pumps, etc.) and is predicted to use
20% less energy than Standard 90.1 requires. Even with all
these energy-saving features, the load factor (the average load
divided by the peak load) is about 53% for both designs.
When a full thermal storage system is added (Figure 5) the
load factor moves up to 88%, because the peak load of the
building has dropped from 1,500 kW to under 900 kW by shift-
ing the production of cooling to off-peak hours.
To a generation company, this means that with the same in-
vestment in a 300 MW generation plant, it could supply 300
customers that use full storage and supply only 200 customers
that do not. In the original example in Figure 2, which was
partial storage, we removed 375 kW from the maximum build-
ing demand by having the ice storage handle 500 tons (1760
kW) instead of using chillers. Lower electric demand keeps
energy costs down and minimizes the environmental impact of
cooling for everyone.
If a customer plans to generate its own power or have a backup
generation system, storage can translate into a major initial
cost reduction for a system. Table 2 shows approximate in-
stalled costs of chillers, storage and generation on a $/unit ba-
sis and for the hypothetical 1,000 tons (350 kW) building
project. The most important point is, even if the cost savings
from chiller plant reduction is disregarded, the capital cost of
storage is about equal to the capital savings in site generation
equipment it displaces.
Finally, since the example is limited to only purchasing a quan-
tity of storage that we could pay for by chiller capacity reduc-
tions, the next question becomes should more storage be
considered? The answer is, “yes.” It is based on excess chiller
1,400
1,200
1,000
800
600
400
200
0
Tons
Ice Charge
Chillers (Only 500 tons)
Ice Discharge
Ice Discharge
Chillers Meeting Load
Ice Charge
Installed Chillers Max. Capacity
500 ton Load
Reduction or
~375 kW
12
4
8
12
4
8
12
a.m.
p.m.
a.m.
Figure 1 (left): Excess capacity on design day (storage system is two 400 ton chillers with 3,500 ton·hr storage. Figure 2
(right): Design day off-peak cooling system (storage system is two 400 ton chillers, 3,500 ton·hr storage).
Site Heat Rejection Factor
1.17
14,000 Btu/ton
1.20
14,400 Btu/ton
1.25
15,000 Btu/ton
1.83
22,000 Btu/ton
2.00
24,000 Btu/ton
Chiller Type
Electric Centrifugal
Electric Screw or
Centrifugal Making Ice
Electric Scroll
Absorption (Double Effect)
Absorption (Single Effect)
“Site” COP
6.0
5.0
4.0
1.2
1.0
EER
20.5
17.1
13.6
kW/ton
0.58
0.70
0.88
Source Energy COP
2.00
1.66
1.33
1.20
1.00
Table 1: Chiller energy and water efficiency comparison.
Water Use Increase
—
3%
7%
57%
71%
Assumes 33% national electric grid efficiency.
THERMAL ENERGY STORAGE
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 5
capacity we still have in the storage design. Eight-hundred nomi-
nal tons (2815 kW) of chillers produce about 550 tons (1930
kW) at ice-making conditions, so in just over six hours we could
charge the 3,500 ton·hr (12 300 kW·hr) of storage. If we assume
10 hours for charging, 5,500 ton·hr (19 300 kW·hr) could be
stored and the peak reduction from storage would be close to
500 kW compared to 350 kW. Therefore, using some of this
additional savings to purchase more storage might be prudent
since we have already installed more chiller than needed.
Conclusion
Storage is a natural method to balance the instantaneous needs
of any system to the average needs. When applied to our indus-
try, off-peak cooling is an efficient and affordable tool that saves
building owners money, as well as saves energy and reduces emis-
sions. Thermal storage should be considered by designers as a
more natural and cost-effective method of adding safety factor,
and not just used in areas where electric rates may dictate. Of-
fices, schools, hospitals, places of worship, arenas and any other
similar building with cyclic loads are possible candidates. With
all these advantages it is clearly a technology that lowers the im-
pact on the environment, which is what green is about.
References
1.Audin, L. 2003. “Central plant savings.” Engineered Systems (5).
2.California Energy Commission. 1996. “Source Energy and En-
2,000
1,800
1,600
1,400
1,200
1,000
800
600
400
200
0
6
12
6
a.m.
p.m.
p.m.
kW
Base Load
Lighting
Fans
Pumps
Cooling
Peak Load 2,000 kW
2,000
1,800
1,600
1,400
1,200
1,000
800
600
400
200
0
6
12
6
a.m.
p.m.
p.m.
kW
Base Load
Lighting
Fans
Pumps
Cooling
Avg. Load
800 kW
Peak Load 1,500 kW
Figure 3 (left): Base building is the Standard 90.1 non-storage electrical profile (load factor 53%). Figure 4 (right): Base
building is 20% less than the Standard 90.1 non-storage electrical profile (load factor 53%).
vironmental Impacts of Thermal Energy Storage.” Report #500-95-
005 www.energy.ca.gov/reports/reports\_500.html.
3.Kats, G. 2003, State of California Sustainable Business Task
Force, Oct 2003.
4.Tatum, R. 2004. “Sooner and later, rightsizing pays off.” Build-
ing Operating Management 51(4).
5.MacCracken, M. 2003 “Thermal energy storage myths.” ASHRAE
Journal 45(9).
Mark MacCracken, P.E., is CEO of Calmac Manufacturing in
Englewood, N.J.
Avg. Load
1,050 kW
2,000
1,800
1,600
1,400
1,200
1,000
800
600
400
200
0
kW
6
12
6
a.m.
p.m.
p.m.
Base Load
Lighting
Fans
Pumps
Ice Making
Ice
Making
Peak Load
900 kW
Avg. Load 800 kW
Figure 5: Base building is 20% less than the Standard 90.1
minimum full storage electrical profile. It has up to 40%
peak-load reduction (load factor 88%).
Table 2: Installed cost summary (1,000 ton peak with backup generator).
$ per Ton
$900
$875
$ per Ton Hour
$100
$ per Peak kW
$875
$1,000
Non-Storage System Cost
$1,080,000
$1,080,000
—
Storage System Cost
$720,000
$350,000
$1,070,000
– $375,000
Chillers
Storage (8.75 ton·hr/ton)
Subtotal Chiller Plant Cost
Less 375 kW Backup Generation
Non-storage system: three-400 ton chillers, 750 kW peak. Storage system: two-400 ton chillers, 3,500 ton·hr ice storage, 375 kW peak reduction.
Approximation includes chiller and all ancillary power.
S 1 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
By Erik L. Olsen, Associate Member ASHRAE
he Chicago Public Schools (CPS) has begun a major initiative
to maximize the sustainable building potential in its more
than 600 schools. As a first step, it seeks the U.S. Green Building
Council’s LEED®1 certification on new buildings. The design of these
new schools has been approached systematically, involving all as-
pects of design, demolition, construction, and building maintenance.
Although the LEED® rating system
provides one framework for consider-
ation of sustainability, it does not fully
capture the unique challenges faced by a
large, urban school district. CPS serves
more than 430,000 students in hundreds
of schools spread over a city covering
more than 200 square miles (518 km2).
To meet these needs, several major re-
quirements have long been a part of CPS
Capital Improvement Plan objectives:
• Longevity of systems and ease of
maintenance;
• Lower energy consumption;
• Healthy building environment with
daylighting and effective ventilation;
• Optimal educational opportunities; and
• Minimize life-cycle costs.
These standards are parallel with the
goals of sustainable construction, and es-
sentially provide the CPS definition of
sustainability. However, the relative weight
with which they are considered may be dif-
ferent than in other building types.
For example, CPS strongly emphasizes
simple mechanical systems requiring
little maintenance. Although a more com-
plex system may reduce energy con-
sumption, if it requires significantly more
maintenance, it is not practical for CPS
to operate the system properly over time.
Hence, it is not a sustainable solution for
the schools. However, there may be al-
ternative systems that also provide energy
savings without increased maintenance.
A major element of the sustainability
initiative is the development of a new me-
chanical system. A standard system type
has long been used in new CPS build-
ings to streamline design, construction,
and maintenance. Only partial satisfac-
T
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S13
‘
’
tion with the current system and the renewed emphasis on en-
ergy efficiency and indoor environmental quality provided the
impetus for a reevaluation of this system, with the goal of imple-
menting a new system that meets all of the objectives listed
earlier. In addition, the systems in all new schools will be fully
commissioned, and a single, standard temperature control pro-
tocol for all schools has been selected.
Current System
The current standard mechanical system has been applied in
all new CPS schools for more than 10 years. Overall, the system
is fairly conventional and similar to systems at many other schools.
Some higher-quality features, such as indoor air-handling units,
are used to meet the district’s demands for durability.
The air-handling system consists of variable volume central
station indoor air-handling units with a mixing box, filter sec-
tion, hot water heating coil, and chilled water cooling coils.
Air-handling units serving single large zones, such as gymna-
siums or auditoriums, are constant volume.
Variable volume air handlers supply 55°F (13°C) air to series
fan-powered terminal units with hot water reheat. The fan-pow-
ered box reheat coil provides all perimeter heat. Interior zones
are served by VAV terminal units with hot water reheat. All air is
delivered to spaces using conventional overhead diffusers.
The hot water system consists of constant-flow primary, vari-
able-flow secondary pumping with 180°F (82°C) design supply
temperature, 160°F (71°C) design return temperature. Heat is
provided by forced-draft water tube boilers sized for two-thirds
of the design heating load for redundancy. The actual supply
water temperature is reset based on outdoor temperature.
Chilled water is provided at 44°F (7°C) by outdoor air-cooled
chillers. Design return temperature is 56°F (13°C). For elemen-
tary schools, a single chiller generally is used, combined with
constant-flow, primary-only pumping. For high schools, mul-
tiple chillers are used, with constant-flow primary, variable-
flow secondary pumping.
Evaluation
A comprehensive study was performed to evaluate several
possible changes to the current system, and using these find-
ings, recommend a new system for new CPS buildings. The
first part of this study was identifying appropriate options for
evaluation. More than 30 total options were developed and
explained to CPS staff, which worked with the authors to re-
duce this list to 15 options warranting further study.
The cases evaluated include various heating and cooling plant
options, primarily consisting of different boiler and chiller types.
Additions to the control system, such as demand-controlled ven-
A major element of the
sustainability initiative
is the development
of a new mechanical
system.
S 1 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
Table 1: Summary of results and new systems.
Annual
Energy Cost
$80,507
$73,465
$75,232
$78,915
$77,659
$77,455
$85,285
$79,009
$76,155
$74,808
$78,404
$78,834
$79,834
$75,693
$61,004
$0
$7,042
$5,275
$1,592
$2,848
$3,052
–$4,778
$1,498
$4,353
$5,699
$2,103
$1,674
$673
$4,815
$19,503
0%
9%
7%
2%
4%
4%
–6%
2%
5%
7%
3%
2%
1%
6%
24%
Initial Cost
$0
$7,200
$8,000
$6,000
$105,000
$26,500
$148,000
$36,400
$20,000
$109,000
–$71,000
$33,000
$108,000
$45,000
$114,600
Annual Maintenance
$0
$0
$0
$0
$2,000
$4,000
$9,000
$0
$0
$1,000
–$1,500
–$1,500
$0
–$1,500
–$1,500
Simple
Payback\*\*, Years
0.0
1.0
1.5
3.8
120
—
—
24
4.6
23
0.0
10
160
7.1
5.5
Cost Differential
Annual Energy
Savings
Plant Options
Control
Options
Air-Handling &
Air Distribution
Options
Notes: Shaded options included in new system.
\* Annual energy savings for new system are not cumulative because of the additional interactions created when multiple system options are combined.
\*\* Simple payback calculation includes cost of annual maintenance.
Description
Current System
Condensing Boilers and Water Heaters
Modular Boilers (Non-Condensing)
Variable Flow Primary Chilled Water
Evaporatively Cooled Chillers
Water-Cooled Chillers and Cooling Towers
Absorption Chillers and Cooling Towers
Daylighting Controls
Demand Controlled Ventilation
Energy Recovery Wheels
Simple VAV (No Perimeter Heat)
VAV With Perimeter Heat
Displacement Ventilation With FPBs
Displacement With Dual-Path AHUs
New System\*
tilation, also were evaluated. Several options for air handling and
air-distribution configurations also were considered. A detailed
description of each system type is beyond the scope of this ar-
ticle; a summary of the results for each option is shown in Table 1.
The study did include one option, daylighting controls, that is not
part of the mechanical system and will not be discussed in detail.
A major focus of the study was energy consumption. All
energy consumption estimates were developed from DOE-2.2
energy simulation models. The base building energy model is
based on a typical new CPS elementary school, in which all
building elements meet or exceed the prescriptive requirements
of ANSI/ASHRAE/IESNA Standard 90.1-1999, Energy Stan-
dard for Buildings Except Low-Rise Residential Buildings. In
addition, some of the alternative systems considered require
simplifying assumptions in order to be modeled in DOE-2. For
example, DOE-2 cannot directly simulate the temperature strati-
fication created by displacement ventilation; this was approxi-
mated by using a higher room temperature setpoint for cooling,
developed from the results of more detailed modeling.
Initial equipment and installation cost and annual maintenance
costs also were evaluated. All costs were evaluated as additional
costs (or cost savings) relative to the current, standard system.
This information was gathered from a variety of sources, includ-
ing product manufacturers, cost-estimating data, mechanical con-
tractors, and previous project experience. All cost estimates are
approximate and intended only for comparison of alternatives.
The final portion of the analysis consists of judgments that
are not as easily quantified. This includes benefits such as sim-
plicity of design and operation, reduced floor or ceiling space
requirements, and indoor environmental quality benefits, in-
cluding improved indoor air quality and reduced noise.
Table 1 summarizes the numerical results for each option.
Options that are highlighted are included in the new system.
The reasoning for selecting the components of the new system
is discussed below.
New System
The new system provides CPS the best mix of first cost, op-
erating cost, ease of maintenance, and indoor environmental
quality. It includes:
• Condensing boilers with a primary-only, variable flow hot
water loop;
• Air-cooled chillers with a primary-only, variable flow chilled
water loop;
• Dual-path air-handling units supplying simple VAV termi-
nal units;
• Displacement ventilation and perimeter panel radiation; and
• Demand-controlled ventilation (CO2 sensors).
Heating System
Condensing boilers and water heaters can operate at thermal
efficiencies greater than 90% and, therefore, provide signifi-
cant energy savings. The high efficiencies are only achieved
when the return water temperature is below 130°F (54°C); there-
fore, the hot water system is designed with a 160°F (71°C)
supply temperature, 130°F (54°C) return temperature, and the
actual supply temperature is reset based on outdoor tempera-
ture. Reduced supply temperatures have not been found to det-
rimentally impact on heating coil selection.
These boilers are not available in sizes as large as traditional
boilers; therefore, multiple boilers are used in a modular-type
arrangement. This allows the total plant to be sized for the exact
LOW MAINTENANCE, SUSTAINABLE SOLUTIONS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S15
heating load and still have sufficient redundancy. Because most
condensing boilers do not require any minimum water flow rate
or return water temperature, the primary-secondary pumping ar-
rangement can be changed to variable-flow, primary-only. This
simplifies the system by eliminating one set of pumps, a mixing
valve, and associated controls. Also, condensing boilers gener-
ally can draw combustion air directly from outside, eliminating
the need for a large heating and ventilating unit in the boiler room.
The benefit of simplifying the system by eliminating second-
ary pumps is reason enough for condensing boilers to be in-
cluded in the new system; the energy savings are icing on the
cake. Although a cost premium associated with condensing boil-
ers exists, a cost savings also exists from eliminating secondary
pumps and controls that must be included in the net cost impact.
Cooling System
The cooling system retains the air-cooled chillers used in
the current standard system. Although other chillers, particu-
larly water-cooled chillers with a cooling tower, do provide
energy savings, the increased complexity of the system reduced
the net benefit to CPS. Significant maintenance costs are asso-
ciated with chemical water treatment for a cooling tower, which
in this analysis, were actually greater than the energy savings.
This is partially due to the reduced summer schedule used in
most schools, which reduces cooling loads.
The only change to the chilled water system is the addition
of variable frequency drives to the primary chilled water pumps,
and for high schools, eliminating secondary pumping. This
again provides the benefit of simplifying the system. In the
past, the water flow rate through chillers has been required to
be constant to avoid freezing the evaporator. However, most
manufacturers now can accommodate variable flow through
the evaporator. Care must be taken not to drop below the mini-
mum allowable evaporator flow rate.
Note that other advanced heating and cooling systems not
considered in this study, such as ground-source heat pumps,
may provide greater energy savings with similar maintenance
requirements. Due to the variations in available space and other
challenges in a dense urban area, CPS prefers not to imple-
ment these on a broad scale at this time.
Air-Handling and Distribution Systems
The new system replaces traditional overhead air distribution
with sidewall displacement ventilation diffusers. These diffus-
ers have a large, perforated face that delivers air at a low velocity
near the floor. Rather than creating a well-mixed condition as
with traditional overhead diffusers, this creates a displacement
effect, where the cool air is drawn toward heat sources, such as
people, as illustrated in Figure 1. Extensive research and design
guides are available discussing displacement ventilation.2,3
The primary benefit of displacement ventilation is improved
indoor air quality, because ventilation air is delivered directly
into the occupied area of the room, and drawn toward combined
heat and pollutant sources, such as people. A secondary benefit
is energy savings resulting from the higher return air tempera-
80 – 82°F
65°F
75 – 80°F
68 – 70°F
Winter
Summer
Figure 1: Displacement ventilation air circulation patterns.
Supply Fan
Supply
Air
Outdoor Air
Cooling Coil
Heating Coil
Filters
Mixing Box
Filters
Return Air Cooling Coil
Outside Air
(Design Minimum)
Outside Air (Econo-
mizer Operation)
(Rear Opening)
Return Air
(Side Opening)
Figure 2: Typical dual-path, air-handling unit configuration.
45
50
55
60
65
70
75
COA
SA
CRA
RA
OA
Return Air Sensible Cooling
Treated Outdoor and
Return Air Mixing
Outdoor Air
Sensible and
Latent Cooling
Supply Fan Heat Gain
Return Fan Heat Gain
40
50
60
70
80
90
100
Dry-Bulb Temperature, °F
OA = Outside Air (Design = 92°F DB/74°F WB)
COA = Outside Air Cooling Coil (Leaving)
RA = Return Air From Rooms
CRA = Return Air Cooling Coil (Leaving)
SA = Mixed Supply Air Leaving Air-Handling Unit
Figure 3: Dual-path psychrometric process.
S 1 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
ture, longer economizer season, and potential for reduced out-
door ventilation rates (due to higher ventilation effectiveness).
Displacement ventilation was chosen for the new system because
of its significant impact on the major goals of effective ventila-
tion and lower energy consumption. Note that because the dis-
placement diffusers require wall and floor space, they require
heightened coordination between all members of the design team.
Because the cool air is delivered very close to the room oc-
cupants, it must be at a higher temperature than with overhead
air distribution (65°F [18°C] instead of 55°F [13°C]), or it will
be unacceptably cool near the diffusers. Fan-powered boxes
could be used to mix 55°F (13°C) air from the central air han-
dlers with room air and supply 65°F (18°C) air to the room.
However, a major goal of this study was to eliminate fan-pow-
ered boxes, which create noise and require additional mainte-
nance. Therefore, a dual-path air-handling unit is used to deliver
dehumidified 65°F (18°C) air.
Figure 2 shows a schematic of a dual-path air-handling unit.
The unit uses the same components found in many conven-
tional air-handling units; it simply combines these building
blocks in a different manner. Two separate cooling coils exist:
one on the outdoor airstream and one on the return airstream,
hence the term dual-path.
The outdoor air is cooled to 55°F (13°C) or lower to provide
dehumidification, and then mixed with the warm return air to
reach the 65°F (18°C) supply air temperature. The return air
path also is connected to an outdoor intake louver to allow for
full economizer operation. Figure 3 shows the psychrometric
process at Chicago design conditions for the dual-path air-han-
dling unit. Previous ASHRAE Journal articles have discussed
variations of this application in a humid climate.4,5
Displacement ventilation cannot be used for significant
amounts of heating because warm air would rise straight from
the diffuser face, and not provide heat at the perimeter. There-
fore, a hydronic perimeter heating system must be used. Panel
radiator heating was chosen for its durability and aesthetic qual-
ity. High surface temperatures sometimes are an objection to
this heating system; the reduced water temperatures used in
the new heating system alleviate this concern, but require careful
selection of appropriately sized panels.
Note that energy recovery wheels were not included in the
new system. Because of the initial cost and some maintenance
concerns with energy recovery wheels, demand controlled ven-
tilation was chosen as a less expensive method to reduce ven-
tilation loads. Energy recovery wheels still may be implemented
in applications with high exhaust requirements, which do not
exist in a standard elementary school.
Results and Implementation
As a final evaluation, the energy use of the new system was
modeled. As shown in Figure 4, the annual energy cost for this
system is approximately 24% less than the current standard sys-
tem. Note that this comparison is not to a building that meets the
minimum requirements of Standard 90.1-1999; the current sys-
tem is already more efficient than required by Standard 90.1. Some
increased first cost is associated with the new system, but the
simple payback for this cost is less than six years. For a 120,000-
ft2 (11 148-m2) elementary school, the increased cost may be less
than 5% of the total mechanical system cost. More detailed eco-
nomic analyses also could be used to evaluate the true rate of
return of this investment and life-cycle cost, but are not presented
here because non-economic factors such as indoor environmen-
tal quality also played a major role in decision making.
The first implementation of this system will be the new
Westinghouse College Preparatory High School, which is tar-
geting 36 LEED™ points, enough for silver certification. This
school includes additional advanced features such as demon-
stration of natural ventilation in the main entry and circulation
space, and use of displacement ventilation in the performing
arts auditorium. Current energy models for the school antici-
pate an energy savings of 30% to 40% compared to a design
meeting the minimum requirements of Standard 90.1.
Following this trial implementation, this system may become
the basis of design for all new CPS buildings. The system dem-
onstrates that a small increase in capital investment and careful
decision-making provide better indoor environmental quality, re-
duced maintenance requirements, and substantial energy savings,
resulting in a truly sustainable solution for Chicago Public Schools.
References
1. U.S. Green Building Council (USGBC). 2003. Leadership in
Energy and Environmental Design Green Building Rating System.
2. Chen, Q., and L. Glicksman. 2003. System Performance Evalu-
ation and Design Guidelines for Displacement Ventilation. ASHRAE.
3. Skistad, H., et al. 2001. Displacement Ventilation in Non-Indus-
trial Premises. REHVA.
4. Khattar, M., et al. 2003. “Cool and dry: dual-path approach for a
Florida school.” ASHRAE Journal 45(5):58–60.
5. Khattar, M., and M. Brandemuehl. 2002. “Separating the V in
HVAC: a dual-path approach.” ASHRAE Journal 44(5):37–42.
Acknowledgments
The author wishes to thank Reyes Gonzalez, of Chicago Pub-
lic Schools, for his cooperation.
Erik L. Olsen is a mechanical engineer and building simula-
tion specialist with OWP/P Engineers in Chicago.
$25,671
$54,836
$14,256
$46,749
$19,503
Current System
New System
Electricity
Natural Gas
Savings
Figure 4: Annual energy costs for current and new systems.
18
ASHRAE Journal ashrae.org
September 2004
n recent years many individuals and organizations have advocated
the use of several ventilation-based strategies to protect building oc-
cupants from accidental and intentional releases of airborne chemical,
biological and radiological (CBR) agents. For example, the protection
offered by outdoor air filtration and air cleaning in combination with
building pressurization has been highlighted. However, many of these
recommendations have not considered the key role played by envelope
airtightness in determining the effectiveness of these strategies.
This article discusses how ventilation
impacts the vulnerability of buildings to
airborne CBR releases, as well as some
of the strategies where ventilation might
be used to increase the level of building
protection against such incidents. In par-
ticular, strategies involving pressuriza-
tion of the building interior to protect
against outdoor releases are discussed,
with specific attention to the impact of
envelope airtightness.
Ventilation and CBR Exposure
Ventilation systems are used in build-
ings for a variety of reasons, primarily to
provide heating, cooling and humidity
control for occupant comfort. But, they
also are designed and hopefully operated
to bring in sufficient outdoor air for con-
taminant control, to remove indoor air
containing contaminants (e.g., toilet ex-
haust), and to create pressure differences
to limit undesirable contaminant move-
ment. For example, to limit the movement
of motor vehicle exhaust from attached
garages into the occupied portions of a
building, garage exhaust fans are used to
keep the garage at a lower pressure than
the rest of the building. However, the ac-
tual performance of these systems depends
on their design, installation, commission-
ing, operation and maintenance.
When all these factors are not ad-
equately considered, the design intent
may not necessarily be realized in prac-
tice. System commissioning is critical to
achieving the design intent when the
building is first constructed and the sys-
tems installed; recommissioning is criti-
cal to maintain performance throughout
the life of a building.
Ventilation and air distribution are
critical with respect to the issues of CBR
agents entering buildings, their move-
ment within buildings and their subse-
quent removal. However, ventilation can
have either positive or negative impacts.
I
By Andy Persily, Ph.D., Fellow ASHRAE
For a more complete discussion of ASHRAE’s views, see its position paper on homeland
security, “Risk Management Guidance for Health, Safety and Environmental Security Un-
der Extraordinary Incidents,” at www.ashrae.org/homelandsecurity. Also, the information
presented here may not constitute the opinion of the Alfred P. Sloan Foundation.
About the Author
Andy Persily, Ph.D., is a mechanical engineer
with the National Institute of Standards and Tech-
nology in Gaithersburg, Md. He is past chair of
the Standard 62 committee.
Building Ventilation
And Pressurization
As a Security Tool
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
September 2004
ASHRAE Journal
19
On the positive side, ventilation can reduce the levels of
these agents through dilution with outdoor air (assuming the
outdoor air is free of the agent of concern). Also, ventilation
systems can carry air to filters and air-cleaning equipment,
which can remove the contaminants. Ventilation systems also
can be used to create pressure differences between zones,
thereby isolating potentially contaminated areas from other
spaces. For example, ventilation systems can keep mail rooms,
loadings docks and public lobbies at lower pressures than gen-
eral occupied spaces in an office building. If a release does
occur in one of these locations, such pressure differences will
greatly limit contaminant movement into other areas.
On the other hand, ventilation also can have negative im-
pacts on CBR agent transport. For example, CBR agents that
are released outdoors can be brought into a building
via outdoor air intakes or via envelope leakage in-
duced by negative pressures in the building. Also,
ventilation systems can effectively and quickly dis-
tribute agents within buildings. A critical point
here is that the impact of ventilation is
strongly dependent on the layout of a
building and the design and performance
of its ventilation systems. Therefore, it is
critical to understand what the system is
intended to do, and what it is actually
doing. This is especially important be-
fore developing CBR response plans that
involve the ventilation system.
A number of strategies exist using
ventilation to limit the impact of
CBR events in buildings. While
none will provide complete pro-
tection against all challenges, in-
creasing the degree of protection is still worthwhile.
One can isolate vulnerable spaces where it might be easier for
an agent to be released into a building, for example mail rooms,
loading docks, and lobbies. This can be done by keeping these
spaces at a lower pressure than adjacent spaces, which is easier
to achieve if they are served by their own air-handling system.
However, achieving such isolation requires consideration of the
airtightness of the space and its boundary to the rest of the
building, as well as the pressure differences that exist due to
weather and the operation of other ventilation systems.
Another option is to increase the level of filtration as has
been discussed elsewhere1 and will be the subject of a future
ASHRAE Journal article by Barney Burroughs, Presidential/
Fellow/Life Member ASHRAE.
Many people have been advocating building pressurization
as a means of protecting against exterior releases of CBR agents.
This strategy involves supplying enough outdoor air to a build-
ing such that the indoor pressure increases above the outdoor
pressure at all air leakage sites. In combination with good filtra-
tion and cleaning of the outdoor air intake, this approach can be
effective against outdoor releases. However, successful applica-
tion requires knowledge that a release has occurred and a level
of building envelope airtightness that does not always exist in
typical buildings. Furthermore, protection only will be provided
against those agents that the filtration system can remove. For
example, particle filters do not protect against chemical agents.
This strategy, and the impacts of building airtightness, is dis-
cussed in some detail later.
Another approach is to use ventilation, tight interior parti-
tions and sometimes local air cleaning systems to create a
safe area or refuge where people can congregate
during a CBR release. This strategy is some-
times referred to as shelter in place and can
be very effective when it is implemented
early during an event. Again, one must know
that a release is imminent, or has occurred
at some distance from the building, so
people can be moved to the shelter.
Also, if the implementation of shel-
ter in place does not involve lo-
calized air cleaning, one must
know when the outdoor agent has
cleared and it is safe to leave the
refuge.
Finally, one can implement
changes in HVAC system op-
eration based on CBR agent
detection to achieve isola-
tion of contaminated spaces and provision of safe egress paths
or safe refuges for building occupants. This is similar to what is
done with smoke control systems where smoke detectors are
used to trigger damper and fan operation to isolate the fire zone
and provide a safe exit route for the building occupants. How-
ever, using such systems for CBR agents requires agent detec-
tion capabilities that are beyond what is available at a reason-
able level of cost and performance. This limitation in detection
is particularly true for biological agents. Also, the appropriate
response depends on the particular building, its ventilation sys-
tem configuration and the location and type of release, and the
appropriate HVAC changes are not always obvious in any given
case. Therefore, it is very important not to implement changes in
HVAC operation without understanding the system performance
as it exists and how the change will impact the airflow patterns
20
ASHRAE Journal ashrae.org
September 2004
in the building. Making changes without a good understanding
of the outcome could actually worsen the situation.
Building Pressurization and Envelope Airtightness
Some individuals and organizations are recommending that
buildings be protected against outdoor CBR releases by pressur-
izing the building interior relative to the outdoors, and filtering
and cleaning the incoming air to remove the CBR agents. This
approach has the potential to provide very good protection
against such outdoor releases if the filtration is adequate and the
pressurization is effective. However, these recommendations of-
ten neglect the issue of contaminant entry into the building
through leaks in the building envelope. Envelope airtightness is
relevant because air that enters
a building through leakage
sites is uncontrolled in quan-
tity and distribution and is not
filtered.
Measurements of envelope
airtightness in a large number
of commercial and institu-
tional buildings have shown
that these buildings generally
are quite leaky, except in
those rare cases where they
have been carefully designed
and built to control air leak-
age.2 Figure 1 is based on
those data and shows commer-
cial building airtightness expressed in effective leakage area
(ELA) at a reference pressure of 4 Pa (0.016 in w.g.) in units of
cm2 of ELA per m2 of envelope area.3 This plot also contains
horizontal lines corresponding to the airtightness of leaky and
tight U.S. homes and tight Swedish homes as reference points.
These data show that commercial buildings are not particularly
airtight, and that the available data do not correlate with year of
construction. Therefore, no evidence supports the common ex-
pectation that newer buildings are much tighter than older build-
ings.
Combined with pressures caused by weather and ventilation
system operation, envelope leakage can result in significant con-
taminant entry into a building. In addition, the existence of such
envelope leakage can make it more difficult to maintain the de-
sired level of pressurization. Therefore, for these pressurization
strategies to work, one must pay attention to envelope airtight-
ness and determine the airflow rate required for pressurization
based on envelope leakage and the pressures induced by weather.
Figure 2 shows a building (represented by the rectangle) and
its mechanical ventilation system (represented by the blue ar-
rows above), with an agent outside the building that must be kept
outside. In pressurization/filtration strategies, the intent is to
bring the outdoor air into the building through an effective filter
that removes the agent and at a
quantity that maintains the in-
door air pressure above the out-
door air pressure. If successful,
air flows from indoors to out-
doors at all leakage sites on the
building envelope and the fil-
ter removes all the CBR agents,
keeping the indoor air clean
and safe. However, if this ap-
proach is not properly imple-
mented, air infiltration can oc-
cur (as shown by the red arrow
in the lower left-hand corner)
allowing unfiltered air and
agents to enter the building.
Success requires that the envelope is sufficiently tight and
that the net airflow into the building is large enough to overcome
the pressures created by outdoor weather conditions. The amount
of airflow required is directly related to the building envelope
leakage—the leakier the envelope, the more airflow is needed.
Fortunately, there is sufficient understanding of building
airflows and pressures, as well as the calculation tools to de-
sign successful pressurization systems, to consider the impact
of envelope leakage in designing these systems. NIST is work-
ing on more specific design guidance for building pressuriza-
The ASHRAE satellite broadcast on homeland security
for buildings was seen by more than 20,000 viewers at
1,000 sites earlier this year. The broadcast discussed key
issues related to building protection from chemical,
biological and radiological attacks. The following is a Q&A
with Andy Persily that was part of the satellite broadcast.
Q: What sources of data regarding commercial building
envelope leakage rates exist, and what levels of leakage
are typical for these buildings? How tight can a new
building realistically be built? And, don’t tight buildings
have indoor air quality problems?
A: The envelopes of several hundred commercial and
institutional buildings have been tested for leakage using
the fan pressurization method. Some of these tests are
described in a paper in the March 1999 issue of the
ASHRAE Journal (“Myths About Building Envelopes”).
These, and other tests, reveal that U.S. commercial
buildings have envelope leakage rates similar to U.S.
homes when normalized by envelope area, which are
not particularly tight. However, there is significant
variability among buildings that cannot be explained by
Q&A on Building Security
1920
1940
1960
1980
2000
Year of Construction
25
20
15
10
5
0
ELA at 4 Pa (cm2/m2)
Figure 1: Commercial building envelope airtightness.
Typically Leaky Home
Tight U.S. Home
Tight Swedish Home
See Q&A, Page 22
September 2004
ASHRAE Journal
21
axis describes the actual efficiency of contaminant removal
accounting for bypass around the filtration system due to en-
velope infiltration.
The top black line represents the situation when there is no
infiltration, and the effective efficiency is the same as the
filter efficiency. The various colored lines are the effective
efficiency for different values of the ratio of infiltration to
intake (Qinf /Qintake). For example, if the infiltration rate through
the envelope is the same as the intake rate through the system,
as depicted by the yellow line, the effective efficiency is re-
duced by 50%.
Given current airtightness levels in commercial buildings,
infiltration rates equal to outdoor air intake rates are not atypi-
cal, particularly for a system with airflow rates out of balance
tion strategies that should make it easier to determine the air-
flow required for successful pressurization as a function of
weather conditions, envelope airtightness and building geom-
etry, primarily building height.
Impact of Infiltration on Filter Effectiveness
Note that the entry of unfiltered air through envelope leak-
age can be thought of as a form of filter bypass. Equation 1 is
the mass of contaminant entering from outdoors MC at con-
stant outdoor concentration Cout , outdoor air intake rate Qintake
and envelope infiltration rate Qinf .
(
)
inf
out
intake
out
C
Q
C
P
Q
C
M
1
+
ε
−
=
(1)
A filter, with efficiency ε, is located at the outdoor air in-
take, and P is the penetration factor that accounts for any con-
taminant losses associated with infiltration (i.e., the building
envelope itself acting as a filter). This equation can be rear-
ranged as shown in Equation 2 (assuming P = 1) and expressed
in terms of Qtotal, which is the total amount of outdoor air enter-
ing the building, i.e., Qintake plus Qinf .
(2)
where ε′ is the effective filter efficiency based on the value of
Qtotal . Figure 3 depicts the impact of agent entry via infiltra-
tion on the value of this overall filtration effectiveness ε′. The
plot shows this effective efficiency of the system vs. the filter
efficiency itself. Again, the effective efficiency on the vertical
age, building type or construction. Tight commercial
buildings can and are built in the U.S., Canada and
elsewhere, through careful attention to detail in design
and construction.
With respect to concerns about tight buildings and indoor
air quality problems, that is why we have mechanical
ventilation systems with outdoor air intakes. A properly
designed, installed and operated mechanical system will
bring in adequate amounts of outdoor air, filter it and
deliver it to the occupied space, thereby reducing the
likelihood of indoor air quality problems. In fact, envelope
infiltration can lead to indoor air quality problems as the
outdoor air entry via this mechanism is uncontrolled as to
rate and distribution, unfiltered and can contribute to
moisture problems.
Q: What level of building pressurization is recommended
to keep CBR agents out of buildings, and is it realistic to
overcome pressures caused by wind? Is it adequate to
simply provide more supply than exhaust? What are the
pressures needed to isolate specific rooms, such as mail
rooms? What systems are available to accurately monitor
pressurization of buildings relative to the outdoors?
A: While there have been some suggestions of
recommended pressurization levels on the order of 5 Pa
to perhaps 10 Pa (0.02 to 0.04 in. of water), no standard
requirements have been established. In theory, as long
as the pressure is higher indoors than outdoors,
pressurization will be successful. However, in practice
the level of pressurization should be based on the
pressures that need to be overcome, primarily those due
to wind and stack effects, but also those induced by system
operation. Therefore, each building’s pressurization
strategy should be designed based on the climate, the
building height and the envelope leakage. Note that while
providing more supply than exhaust airflow is necessary
to pressurize a building, it may not be sufficient. One
must determine the amount of oversupply based on the
design pressure differences, and consider the pressures
over the entire building envelope as a function of height,
as well as local effects such as those associated with
return air plenums that are negatively pressurized relative
to the occupied space.
The pressures and airflows required to isolate specific
rooms, such as mail rooms, again must be based on
considerations of the pressures that must be overcome
as a function of weather and system operation. The use
Outdoor Air Intake
Filter
Supply
Return
pin > pout ?
Exfiltration
Infiltration
Figure 2: Pressurization/filtration protection.
Q&A, From Page 20
22
ASHRAE Journal ashrae.org
September 2004
with their design values. This makes the need for good system
operation and maintenance, including recommissioning, that
much more important.
Sample Calculations of Infiltration Rates
To develop a better sense of the potential degradation in
filtration effectiveness, calculations were performed for three
generic office buildings used in a previous study of energy
impacts of infiltration.4 These three buildings included a one-
story, four-story and 20-story building. For each building, Q5,
the airflow required to pressurize each building to 5 Pa (0.02
in. w.g.) was calculated, as well as the infiltration rate and
envelope pressure difference under selected conditions of sys-
tem operation and weather. An indoor-outdoor pressure differ-
ence of 5 Pa (0.02 in. w.g.) was used in this example, but is not
a definitive criterion for successful building pressurization.
Figure 4 is a plot of Q5 the net airflow rate per unit floor area
required to achieve a +5 Pa (+0.02 in. w.g.) pressure inside the
building as a function of the ELA value with no wind and no
indoor-outdoor temperature difference (therefore no stack ef-
fect). This net airflow would be the outdoor air intake rate minus
any exhaust or spill airflows. Alternatively, it can be thought of
as the net supply airflow into the building minus any return or
exhaust airflows. As expected, a leakier envelope means more
0
2
4
6
8
10
Effective Leakage Area (cm2/m2)
0.5
0.4
0.3
0.2
0.1
0.0
2.5
2
1.5
1
0.5
0.0
of a dedicated air handler or exhaust system in such
spaces, along with real-time pressure monitoring and
control, can help ensure the success of such strategies.
There are many commercially available devices for
monitoring pressure differences in buildings, including
several commonly used in laboratory and health-care
ventilation systems.
Q: How should a building’s HVAC system be operated
in the event of a CBR release? Should it be turned off, run
at 100% outdoor air, or all exhaust? Does the
recommendation depend on whether the release is
internal or external? Would the answer be any different if
the building is leaky or does not have effective filtration?
A: There are two critical issues that must be considered
in responding to these questions. First, one is assuming
that they know a release has occurred and where it has
occurred. This is a big assumption given the current state
of detection technology and the characteristics of many of
the CBR agents of concern. Second, as stressed in the
satellite broadcast, it is extremely difficult to generalize
on the best response to a release, as it depends strongly
on the building configuration, the HVAC system design,
and the nature and location of the agent release.
In general, if the agent is released outdoors, the
objective is to limit its entry into the building. This can be
done through pressurization strategies if the system has
that capability or by reducing the outdoor air intake by
closing dampers or shutting down the system. However,
any of these strategies needs to be developed for the
specific building in question and evaluated as to its
feasibility before being relied upon. If the release occurs
indoors, the objective is to limit its transport beyond the
release location and, if possible, to remove it from the
occupied space by filtration or exhaust. In these
situations, the principles of smoke control systems can
be useful, where exhaust from the release area can
achieve the desired end. Again, the details of how to
implement such an approach are inherently building and
system specific.
The ability of any HVAC-based strategy in limiting
occupant exposure to a CBR agent will depend on the
level of filtration, the envelope airtightness and the system
capabilities. These factors should all be investigated as
part of the planning process, as they will determine the
effectiveness of any such strategy.
A DVD of the satellite broadcast is available at
www.ashrae.org/bookstore.
100
80
60
40
20
0
Effective Filter Efficiency
0
20
40
60
80
100
Effective Filter Efficiency
QINF /QINT
0
0.1
0.25
1.0
5.0
10
Figure 3 (left): Impact of infiltration on filtration effectiveness. Figure 4 (right): Airflow needed to achieve 5 Pa pressurization.
One Story
Four Story
20 Story
September 2004
ASHRAE Journal
23
airflow is required to pressurize the build-
ing. The difference between the three
buildings is based primarily on the ratio
of their envelope surface area to their in-
terior volume. Note that for the highest
value of ELA shown in the figure, the net
airflow required to pressurize the build-
ing is on the order of 1.5 L/s · m2 (0.25
cfm/ft2), which is somewhat higher than
typical minimum outdoor air intake rates
for commercial buildings.
Infiltration rates, envelope pressures
and infiltration-intake ratios were also
calculated for the three buildings under
the following conditions:
• Net outdoor air intake equal to 0.5
L/s·m2 (0.1 cfm/ft2), based on 10 % of a
supply airflow rate of 5 L/s·m2 (1 cfm/ft2);
• ELA of 1 cm2/m2 and 10 cm2/m2 (0.01
and 0.14 in.2/ft2);
• Indoor-outdoor temperature differ-
ence of 0°C and 20°C (0°F and 36°F);
and
• Wind speed of 0 m/s and 5 m/s (0
mph and 11 mph).
Table 1 shows the results of these cal-
culations for the three buildings. For the
two values of ELA, corresponding to
relatively tight and leaky envelopes, the
first column contains ∆p min. in Pa,
which is the minimum indoor-outdoor
pressure difference calculated on the
building envelope. A positive value in-
dicates that the indoor pressure is higher
than the outdoors at all locations, while
a negative value indicates a lower in-
door pressure somewhere on the enve-
lope. The second column for each value
of ELA is the ratio of the infiltration rate
QINF to the outdoor air intake rate QINT,
fective” filter efficiency. Nevertheless,
more information is needed on building
tightness and the penetration of outdoor
contaminants through leakage, as well as
additional analysis that considers other
building and system configurations and
other weather conditions.
Recommendations
While challenges remain in increasing
the level of building protection to CBR
agents, the ASHRAE Presidential Ad Hoc
Committee on Homeland Security has
made a number of recommendations that
can be implemented almost immediately:5
• First, know your ventilation systems.
Find the documentation, the fan specifi-
cations, the sequence of operations and
other relevant material. If they are miss-
ing, you may need to create them. The
objective here is to understand what your
system was designed to do.
The next step is to evaluate its opera-
tion relative to the design intent. If it is
not performing as intended, you need to
address the deficiencies that exist. This
will enable you to use the system more
reliably in the event of a CBR incident. It
is also very likely to improve indoor air
quality conditions and energy efficiency
during normal operation. As part of this
effort, you should make sure you know
how to shut off your ventilation systems
quickly, including exhaust systems.
While it won’t always be clear when this
needs to be done, the capability should
be there. Some are even recommending
quick shutoff switches that are easily ac-
cessible to emergency responders. As part
of this system evaluation, verify that your
One-Story
∆T = 0 °C, 0 m/s
∆T = 20 °C, 5 m/s
Four-Story
∆T = 0 °C, 0 m/s
∆T = 20 °C, 5 m/s
20-Story
∆T = 0 °C, 0 m/s
∆T = 20 °C, 5 m/s
Table 1: Results of infiltration calculations.
ELA = 1 cm2/m2
∆p Min., Pa
+19.2
+10.4
+19.9
+4.8
+68.1
+11.3
QINF /QINT
0
0
0
0
0
0
Q for 5 Pa
L/s·m2, (cfm/ft2)
0.21 (0.04)
0.41 (0.08)
0.21 (0.04)
0.51 (0.10)
0.10 (0.02)
0.48 (0.09)
∆p Min., Pa
+0.6
–8.2
+0.6
–14.2
+2.0
–39.2
QINF/QINT
0
1.29
0
1.57
0
1.32
Q for 5 Pa
L/s·m2, (cfm/ft2)
2.12 (0.42)
3.83 (0.75)
2.07 (0.41)
4.79 (0.94)
0.93 (0.18)
4.02 (0.79)
ELA = 10 cm2/m2
One-Story
∆T = 0 °C, 0 m/s
∆T = 20 °C, 5 m/s
Four-Story
∆T = 0 °C, 0 m/s
∆T = 20 °C, 5 m/s
20-Story
∆T = 0 °C, 0 m/s
∆T = 20 °C, 5 m/s
and the third column is the net airflow
rate (per floor area) required to achieve a
+5 Pa (+0.02 in. w.g.) indoor pressure dif-
ference relative to outside. These values
are given for each building for zero wind
speed and temperature difference and for
elevated values of both.
Note that for the tight envelope case,
the indoor-outdoor pressure difference is
greater than 5 Pa (0.02 in. w.g.) for all
cases, and therefore the ratio of infiltra-
tion to intake is zero. The net airflow re-
quired to maintain a 5 Pa (0.02 in. w.g.)
of pressurization is less than or equal to
the value assumed in the simulation.
However, for the leakier envelope, nega-
tive pressures and, therefore, nonzero in-
filtration exist for the nonzero weather
conditions in all three buildings.
As expected, the taller buildings have
more negative pressures due to the stack
effect. The infiltration-intake ratios are
around 1.5 for these cases, resulting in sig-
nificant degradation of filtration effective-
ness as discussed with reference to Figure
3. Finally, the net airflow required to
achieve at least 5 Pa (0.02 in. w.g.) of posi-
tive pressure everywhere on the envelope
is significant for the leaky envelope case.
The results in Table 1 show that the pro-
tection offered by building pressurization
and outdoor air filtration/air cleaning can
be degraded significantly by envelope
leakage. Therefore, building pressuriza-
tion strategies should be developed and
implemented based on weather-induced
pressures and envelope leakage.Building
tightening should be considered as a pro-
tective measure itself, as it makes pressur-
ization easier to achieve and increases “ef-
24
ASHRAE Journal ashrae.org
September 2004
system is operating in accordance with
ANSI/ASHRAE Standard 62, Ventilation
for Acceptable Indoor Air Quality, and
other relevant requirements, particularly
the outdoor air intake quantities.
• Second, secure your mechanical rooms
and outdoor intakes to prevent tamper-
ing. Air intakes should be located as high
as practical aboveground. If relocating the
intakes is not an option, access can still
be limited or they can be monitored with
surveillance cameras or alarms.
• Finally, it is critical to understand
the consequences of any HVAC changes
that are considered in response to CBR
incidents. Without such understanding,
some changes can make the situation
worse. Therefore, do not take any actions
regarding system operation unless the
effects on airflow are thoroughly under-
stood. Finally, do not make changes to
normal building operation to “reduce
building vulnerability” that degrade in-
door air quality or comfort under normal
operation.
References
1. NIOSH. 2003. Guidance for Filtration
and Air-Cleaning Systems to Protect Building
Environments from Airborne Chemical, Bio-
logical, or Radiological Attacks. National Insti-
tute for Occupational Safety and Health.
2. Persily, A. 1999. “Myths about building
envelopes.” ASHRAE Journal 41(3):39–47.
3. 2001 ASHRAE Handbook—Fundamen-
tals, Chapter 26, Ventilation and Infiltration.
4. Emmerich, S., and A. Persily. 1998.
“Energy impacts of infiltration and ventilation
in U.S. office buildings using multizone
airflow simulation.” Proceedings of IAQ and En-
ergy ’98.
5. 2003. Report of Presidential Ad Hoc Com-
mittee for Building Health and Safety Under
Extraordinary Incidents on “Risk Management
Guidance for Health, Safety and Environmen-
tal Security under Extraordinary Incidents.”
Advertisement in the print edition formerly in this space.
S 3 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
Selecting Right System, Configuration
ogeneration systems generate power and capture heat for
local uses. These systems can reduce operating costs, re-
duce the need for new electric generation, and perhaps, more
importantly, reduce the load on electric transmission systems.
After last summer’s East Coast grid failure, the interest in cogen-
eration systems is higher than ever.
In the long run, developing countries
(where electric demand is growing and
electric distribution is strained) can ben-
efit most from cogeneration. Every co-
generation system built reduces the need
for central generation and transmission
system construction, and decentralizes
power production, potentially increasing
the security of the electric system.
Aggressive year-round heat recovery
is important in economically justifying
cogeneration systems. Engine generators
are the most commonly used drives for
cogeneration systems in commercial
buildings and campuses. For most prac-
tical application sizes, this means that a
portion of the summer cooling load must
be met by an absorption chiller operat-
ing on waste heat from an industrial en-
gine. In the developing world, which
tends to be more tropical, the need for
cogeneration systems to supply cooling
is more acute as there often are few other
practical applications for waste heat.
Unfortunately, a large body of litera-
ture does not exist on the best way to link
engine generators and absorption chill-
ers. Surprisingly, even absorption manu-
facturers offer no specific guidance,
although manufacturers’ sizing programs
can be of some help. This is a crosscut-
ting question between HVAC and engine-
generator manufacturers—two groups
who have had little contact in the past.
Absorber Types
The first issue is the selection of the
best type of absorption chiller to apply
to engine heat rejection. Engine genera-
tors reject heat in the exhaust, the jacket
water, the oil cooler, one or more turbo-
charger intercoolers, and directly to the
engine room. The last three often are too
low in temperature to be practically used.
Temperature limits govern how much
can be recovered. Engine jacket outlet
By William Ryan, Ph.D., P.E., Member ASHRAE
C
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ABSORPTION CHILLERS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S31
Surprisingly, even absorption manufacturers offer no
specific guidance, although manufacturers’ sizing pro-
grams can be of some help.
‘
’
temperatures are limited to the 240°F to 250°F (116°C to
121°C) range. Heat recovery mufflers are less limited, but
the amount of heat that can be recovered declines with in-
creasing inlet water temperature. Overall, if water at or be-
low 250°F (121°C) can satisfy the load, the jacket water heat
as well as a sizable portion of the exhaust heat can be recov-
ered, and heat recovery between 3,800 and 5,000 Btu/kWh
(4009 and 5275 kJ/kWh) of electric generation is practical. If
high pressure (>15 psig [>103 kPa]) steam is needed,
the jacket heat cannot be used and more exhaust heat is
wasted, lowering heat recovery to as low as 1,500 Btu/kWh
(1583 kJ/kWh).
Given that high-pressure
steam is not needed in most
commercial buildings, the
lower temperature hot water
approach can recapture as
much as 300% more heat.
This means that running a
less expensive, single-effect
absorber on low-temperature
heat is more desirable than
using a more efficient high-
temperature, double-effect
system.
Table 1 shows how much
cooling is available from such
systems. Note that a low-tem-
perature, single-effect absorber
produces more cooling per kW of engine generator at a lower
first cost than a high-temperature, double-effect absorber.
In addition, single-effect absorbers have somewhat lower
maintenance costs than double-effect systems, and do not re-
quire steam, eliminating steam system maintenance issues.
Lastly, single-effect absorption chillers operate further from
the crystallization region than double-effect systems. Figure
1 shows a simple, idealized low-temperature system. Figures
2 and 3 show examples of these components.
Engine Absorber Integration
The way the absorber is connected to the engine is critical
for proper operation. Although absorption chillers can be run
at water temperatures as low as 180°F (82°C), operating at such
low temperatures may involve a capacity derating. This will
require oversizing the absorber, effectively increasing the cost
of the absorption chiller in dollars per useable ton. Clearly,
operating the energy transfer between the engine and the ab-
sorber at the highest temperature practical is desirable. How-
ever, the ultimate limitation comes from a source most designers
do not initially expect: the maximum temperature of return
water to the engine jacket allowed by the engine manufacturer.
Industrial engine manufacturers contacted thus far
require jacket return water temperature at 207°F (97°C) or
below. The return temperature to the exhaust gas heat ex-
changer or water-cooled si-
lencer is not as limited. So
what are the effects on prac-
tical supply temperature to
the absorber?
Figure 5 shows a derating
chart for two domestic manu-
facturers of single effect hot
water-driven absorption sys-
tems. (Figures 6 and 7 are the
same chart with specific
sample temperatures.) The
multipass line uses data from
both manufacturers for chill-
ers with the greatest number
of passes available. The chart
is somewhat simplistic in that
a customer can, by working directly with the manufacturer,
order specific changes that can improve capacity somewhat.
Therefore, Figure 5 should be used to give a good first esti-
mate of absorber derating.
The charts are plotted with inlet temperature on the verti-
cal axis and outlet temperature on the horizontal axis. The
capacity factor scale on each line shows the percentage of the
original rating these machines produce at any particular inlet
and outlet water temperatures. Where the user’s system falls
on these charts can make a dramatic difference in actual ab-
sorber capacity.
The chart shows lines for both a single-pass and multipass
flow arrangement. In a single-pass arrangement, the hot wa-
One of two MW generators.
S 3 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
Percent Cost
Above
Electric
(At 500 tons)
25%
100%
Low Temp.
System
High Temp.
System
Min.
Max.
Min.
Max.
Heat
Production,
Btu/kWh
3,800
6,000
1,500
2,000
Absorber
COP
Single Effect
0.7
Single Effect
0.7
Double
Effect
1.2
Double
Effect
1.2
Cooling
Available,
tons/kW
Gen.
0.22
0.35
0.15
0.2
ter flows through the absorber generator once before exiting
the absorption chiller. In a multipass arrangement, the water
flows back and forth through the generator from two to four
times before exiting. The longer flow lengths of multipass
arrangements remove more heat from each gallon of hot wa-
ter, resulting in a greater temperature drop through the ab-
sorber. The other alternative, running the hot water through
the generator tubes more slowly, generally is not practical as
the water flow may become laminar and the heat transfer rate
may deteriorate.
Using these charts for our simplified engine-absorber sys-
tem, it will be seen that the critical limitation is the return
water temperature to the engine jacket.
If the maximum return water temperature to the engine jacket
is 207°F (97°C), the maximum temperature of water leaving
the absorber is 207°F (97°C). This gives the situation shown in
Figure 7. Using a multipass arrangement, the absorber could
take in water at 230°F (110°C)with a capacity factor of ~84%
and still produce the desired 207°F (97°C) outlet water tem-
perature. Feeding water to the absorber at any higher tempera-
ture other than 230°F (110°C) would raise the leaving water
temperature above 207°F (97°C). This excess heat would have
to be thrown away before the water reenters the engine jacket,
thereby lowering the overall efficiency of the system. With a
single-pass machine, the maximum hot water inlet tempera-
ture would be 220°F (104°C) and the capacity factor would be
~74%. A multipass arrangement produces significantly less ab-
sorber derating than a single pass.
In addition, the multipass allows a 23°F (13°C) hot water
range (difference between absorber input and output water
Hot Water
Water
Cooled
Silencer
Exhaust
Absorber
Chilled
Water to
Cooling
Load
Hot Water
Water
Cooled
Silencer
Exhaust
Absorber
Chilled
Water to
Cooling
Load
207°F
Max.
Table 1 (left): Comparison of low and high temperature approaches. Figure 1 (right): Ideal engine absorber interconnection.
Figure 2 (left): Absorption chiller at GTI cogeneration facility. Figure 3 : Exhaust heat recovery heat exchanger at GTI facility.
Figure 4: Engine absorber interconnection.
ABSORPTION CHILLERS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S33
temperatures), whereas the single pass allows only a
13°F (7°C) range. The larger range of the multipass
means that less water has to be pumped to and through the
absorber to supply a given
heat input. This helps to
compensate for the higher
pressure drop of a multipass
arrangement.
If the maximum return wa-
ter temperature to the engine
jacket was 190°F (88°C),
as quoted by some engine
manufacturers, the situation
becomes appreciably worse,
as shown in Figure 8.
With a 190°F (88°C) maxi-
mum engine jacket entering
temperature (and therefore a
190°F [88°C] absorber leav-
ing water temperature) the
maximum entering water temperature for a multipass absorber
is 212°F (100°C), with a capacity factor of ~65%.
Table 2 illustrates how sensitive the absorber capacity fac-
tor is to engine jacket entering water temperature, and also
the value of using multipass machines. Both absorber derat-
ing, requiring installation of a larger absorber, and the larger
hot water flows, requiring
larger piping and pumps,
can make a significant dif-
ference in first cost.
There are situations
where single-pass arrange-
ments will make sense,
specifically where tempera-
ture ranges must be kept low
or the water flow rate must
be high for some other sys-
tem-related reason. How-
ever, with engine coolant,
the limited return tempera-
ture to the engine and the
ability for an engine to
generate high (250°F or
more [121°C or more]) leaving water temperatures suggest
that engine heat recovery is a problem best solved with a
multipass chiller.
280
260
240
220
200
180
160
140
150
160
170
180
190
200
210
220
230
240
Inlet Temp. (°F)
Outlet Temp. (°F)
60%
Capacity Factor
100%
90%
70%
100%
90%
80%
70%
60%
50%
40%
80%
230°F
220°F
207°F
280
260
240
220
200
180
160
140
150
160
170
180
190
200
210
220
230
240
Inlet Temp. (°F)
Outlet Temp. (°F)
60%
Capacity Factor
80%
100%
90%
70%
100%
90%
80%
70%
60%
50%
40%
Multipass
Single-Pass
Multipass Single-Pass
Figure 5 (left): Derating charts for two American manufacturers. Figure 6 (right): Operating points to achieve 207°F (97°C)
return to jacket temperature.
Engine Water Flow
Required
For 100 Tons, gpm
571
428
264
214
171
156
137
90
Number of
Passes
1
1
1
1
Multipass
Multipass
Multipass
Multipass
Maximum Engine
Jacket Inlet, °F
180
190
207
220
180
190
207
220
Maximum Absorber
Inlet Temp., °F
186
198
220
236
200
212
232
258
Resulting Capacity
Derating Factor
37%
50%
73%
86%
50%
65%
87%
101%
Chiller Size
Required to Deliver
100 tons, Tons
270
200
137
116
200
143
115
99
Table 2: Resulting derating situation and water flows for 100 tons (350 kW) of heat recovery cooling.
Figure 7: Operating points to achieve 190°F (88°C) return to
jacket temperature.
280
260
240
220
200
180
160
140
150
160
170
180
190
200
210
220
230
240
Inlet Temp. (°F)
Outlet Temp. (°F)
60%
Capacity Factor
100%
90%
70%
100%
90%
80%
70%
60%
50%
40%
80%
212°F
198°F
190°F
Multipass
Single-Pass
HEAT RECOVERY
S 3 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
How Heat Exchangers Make the Situation Worse
Designers often place a heat exchanger between the ab-
sorber and the engine jacket. Engine manufacturers may ac-
tually recommend this as it relieves them of any concerns
about the capability of the engine water pump to handle the
pressure drop through the absorber. Unfortunately, this is not
desirable from an overall sys-
tem standpoint.
If the heat exchanger has a
10°F (5.5°C) drop, as is typi-
cal of shell and tube arrange-
ments, and the maximum
return temperature of the en-
gine is 190°F (88°C), the
maximum output temperature
from the absorber becomes
180°F (82°C). As shown in
Table 2, this results in a fur-
ther derating of the absorber,
increasing the design size of
the absorber from 143 to 200 tons
(503 to 703 kW) just to effectively
produce 100 tons (352 kW).
Some designers also voice con-
cerns about any leakage in the ab-
sorber generator heat exchanger
potentially contaminating the engine
coolant system. However, even when
the absorber is running, the genera-
tor operates below atmospheric pres-
sure, whereas the jacket coolant
system is at or above atmospheric.
When the absorber is shut down, the
generator is far below atmospheric
pressure. Any leakage in generator
tubing would admit jacket water to
the absorber, rather than leak bro-
mide solution to the jacket water.
Finally, although a heat exchanger dividing the two water
flows allows the absorber’s hot water flow pump and engine
pump to be in separate circuits, other ways exist of handling
this, as described in the next section.
Pumping Issues
Moving jacket water through the absorption chiller directly
involves overcoming the pressure drop within the hot water
piping that runs through the
generator. The longer the flow
path, the greater the pressure
loss. Therefore the pressure
drop increases with the num-
ber of passes used.
As shown in Table 3, mov-
ing from single to multipass
machines both raises the pres-
sure drop and lowers the water
flow rate, resulting in similar
power consumption. Pumping
power does rise with lower
water temperatures in either
pass arrangement. However, it remains
a small quantity compared to the cool-
ing derived. The values in Table 3 do
not include pumping needed to send
the hot water from the engine to the
absorber. A system with considerable
distance between the engine and the
absorber will consume more power.
Some engine generators may be
equipped with a pump on the engine.
However, this pump will have been
sized to move jacket water through
a radiator and back to and through
the engine. It may not be sufficient
to handle pumping through the ab-
sorber. An additional pump may
need to be added to circulate cool-
ant through the absorber. Also, the
pressure drops shown in Figure 9 are for water and will be
higher than for the ethylene glycol water mixtures generally
Pressure Drop, ft of water
90 100
200
300
400
500
Gallons Per Minute
20
10
5
2
1
3 Pass
2 Pass
1 Pass
Figure 9: Pressure drop in a 160 ton (563 kW)
(nominal rating) hot water absorption chiller.
Water
Cooled
Silencer
180°F
Exhaust
190°F
190°F
Absorber
Figure 8: Commonly used heat exchanger worsens situation.
Engine Water Flow Required
For 100 tons, gpm
571
428
264
214
171
156
137
90
Number of
Passes
1
1
1
1
Multipass
Multipass
Multipass
Multipass
Maximum
Engine Jacket
Inlet, °F
180
190
207
220
180
190
207
220
Maximum
Absorber Inlet
Temp., °F
186
198
220
236
200
212
232
258
Resulting
Capacity
Factor
37%
50%
73%
86%
50%
70%
87%
101%
Chiller Size
Required to Deliver
100 tons, tons
270
200
137
116
200
143
115
99
Table 3: Pump power across differing flow conditions.
Pressure
Drop, ft
10
6
2
2
22
15
12
8
Pump Power
at 60%
Efficiency, hp
2.41
1.08
0.24
0.14
0.00
1.59
0.98
0.69
0.30
ABSORPTION CHILLERS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S35
used in engine jackets to prevent radia-
tor freeze-up in the winter.
Sizing and Control
In most commercial building appli-
cations, cooling, heating, power (CHP)
or cogeneration systems make the most
economic sense when sized to cover
about 50% of a facility’s electric load.1,2
The generator operates nearly continu-
ously to cover 40% to 60% of the full
electric load. The infrequent peak elec-
tric loads are covered by utility power.
Properly connected, engine generators
in the 32% efficiency range can provide
enough heat to power, at most, 250 to
300 tons (880 to 1055 kW) of single-
effect absorption chiller for each MW
of generator installed.
Commercial buildings require between 5 and 15 W/ft2 (54
and 161 W/m2). This includes all electric loads including elec-
tric cooling systems. Conversely, each 400 ft2 (37 m2) of build-
ing requires roughly 1 ton (3.5 kW) of cooling.
CHP systems in commercial buildings, as suggested in Table
4, feature the following:
• CHP systems tend to have more favorable economics in
larger installations. In general, for a given climate and utility
rate structure, the amount saved by the systems is relatively
constant per square foot of building floor space. However,
the first cost of the system declines precipitously with build-
ing size, making paybacks shorter for larger systems.1,2
• Engine generators are the most practical way of generat-
ing electricity in systems in the 0.5 MW to 2 to 3 MW range.
This would cover buildings up to ~500,000 ft2 (~46 450 m2),
which includes the vast majority of commercial buildings.
Systems serving larger floor space loads, where turbines may
be more practical, would include only very large hospitals
and collections of buildings on central heating and cooling
systems. The emerging technology of microturbines may
change this situation soon.
• The cooling provided by an absorption chiller oper-
ating on generator waste heat tends to cover typically
about one-third of the peak cooling load. The remainder
of the cooling needs must be provided by either con-
ventional chillers and/or by supplementary firing of the
absorber.
Given that the absorption chiller is operated on reclaimed
heat from a generator, the absorber should be the first chiller
operated (the “lead” chiller) whenever a cooling load is
present. Other chiller capacity should then be brought on only
as needed.
Controlling the System
Diagrams presented thus far have shown very simple sys-
tems. The next issue to handle is controlling the output of the
absorber to match the needs of the cooling system. The stan-
dard method is to control the volume of hot water flow through
the generator with a two-way or three-way control valve.
Given that the overall water flow through the engine jacket
must remain constant, and that some water flow should be
maintained through the water-cooled silencer, the three-way
arrangement lends itself to this system.
In addition, during periods when the absorber is producing
less than full cooling or is shut down, the unused heat from
the engine jacket must be rejected to the environment. At this
point, the dump heat radiator is introduced into the system,
as shown in Figure 10. A cooling tower could also be used.
Given that this cooling tower is also needed for the absorp-
tion chiller, this can be a practical arrangement for CHP sys-
tems. However, in colder climates, engine cooling to a cooling
tower will require cooling tower operation in freezing weather,
generally requiring a dry sump.
Notice that an expansion and pressurization system also has
been added. The water system must be kept at a pressure above
Cost of Installed
System
$1,400/kW
$1,200/kW
$800/kW
Building Size, ft2
100,000
500,000
1,000,000
Peak Electric
Load
700 kW
3,500 kW
7,000 kW
Cogen Size
at 50%
350 kW
1,750 kW
3,500 kW
Absorber Size, tons
87
438
875
Peak Cooling
Load, tons
250
1250
2500
Table 4: Approximate sizing of CHP systems in commercial buildings.
Cost of System
Per ft2 of Building
$5.50
$3.33
$2.80
Exhaust
207°F
Max
Dump Radiator
Expansion and
Pressurization
Tank
Absorber
Absorber Control Valve
Water
Cooled
Silencer
T
Figure 10: Layout showing control system and heat rejection.
Chilled
Water to
Cooling
Load
HEAT RECOVERY
S 3 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
the boiling point of the hottest water in
the system.
A water-cooled silencer (for exhaust
gas heat recovery) equipment manufac-
turers’ diagram is shown in Figure 10.
An exhaust gas diverter valve controls
the water-cooled silencer. When the en-
gine operates and some or all of the waste
heat is not needed, the valve opens and
sends exhaust gas around the heat ex-
changer. Even when this is done, some
flow of water should continue to pass
through the silencer to prevent boiling
due to any possible diverter valve leak-
age. In Figure 10, the silencer flow by-
passes the radiator, but does mix with the
cooling flow. Therefore, the return to the
silencer should not significantly exceed
the temperature out of the engine jacket,
even when heat usage is zero.
Space and Water Heating
Having handled the cooling issues, the more straightforward
recovery for space and water heating should be incorporated.
As previously mentioned, water jackets typically can pro-
duce hot water in the 240°F to 250°F (116°C to 121°C) range.
The critical temperature is the allowable entering temperature
to the water jacket, and engine manufacturers may limit this to
below 207°F (97°C). If there is no productive heat load that
will lower the return water to 207°F (97°C), much of the en-
gine jacket heat will be wasted. This has a negative impact on
cogeneration economics.
Figure 11 details an entire interconnection arrangement be-
tween an engine generator, an absorption chiller, and a heating
delivery system. The absorber uses engine coolant directly with
no intermediate heat exchanger to minimize derating.
Using a heat exchanger for a building space heating sys-
tem almost always is required. Building heating systems in-
volve extensive piping, and, running engine coolant
throughout the building generally is not practical. In addi-
tion, the highest temperature used for most heating applica-
tion is 180°F (82°C), well below the maximum engine return
temperature. When the space heating load is sufficient, all of
the recovered heat can be used and the waste heat radiator
remains inoperative. In addition, in larger commercial build-
ings, domestic hot water often is generated as part of the over-
all heating system. This single heat exchanger would then
pick up the domestic hot water load, as well.
Low-Temperature Absorption Chillers
Single-effect absorption chillers also can be built that op-
erate, with little derating, on lower temperature hot water.
These chillers use a different structure to the generator,
allowing lower temperature hot water to be used more
effectively. To date, there has been no American production
of such equipment. Given a strong enough market in cogen-
eration systems, these chillers may become available in
the future. Some foreign equipment of this type has
been brought into the market, but this is beyond the scope of
this article.3
Conclusion
Applying absorption chillers in conjunction with engine-
driven cogeneration systems requires some thought about
overall operation. Otherwise, the cost of the absorbers may
become too high or the system may produce less cooling than
expected. In cogeneration economics, recovered heat offsets
some of the generator’s fuel consumption by reducing boiler
fuel consumption. With the rising cost of fossil fuels, maxi-
mizing the useful recovery of heat from a cogeneration sys-
tem is more important than ever.
References
1. Ryan, W., C. Haefke and M. Czachorski. 2002. Evalua-
tion of Commercial Markets for BCHP Applications, Gas Tech-
nology Institute.
2. Ryan, W. 2002. “Economics of Cogeneration.” ASHRAE
Journal 45(10):34–40.
3. 2004. Century Single Stage Absorption Chiller, Product
Specification Sheet.
William Ryan, Ph.D., P.E., is a research engineer at the Uni-
versity of Illinois Chicago.
T
Radiator Operation Triggered by
Leaving Temp. Exceeding 207°F
Water Pump
<207°F
Water Cooled
Silencer
Exhaust
Single Effect
Absorption
Chiller
CWR
CWS
HWS
180°F Max.
HWR
160°F Max.
Heat
Exchanger
To
Heating
Load
From
Heating
Load
From
Cooling
Load
To
Cooling
Load
Figure 11: Possible connection arrangement between engine generator and heat
recovery system.
S 4 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
By Giuliano Todesco, Member ASHRAE
he whole building, or integrated design process (IDP), was
conceived in the early 1990s by electric utilities and gov-
ernment agencies to reach high levels of energy efficiency in new
construction. The objective was to apply energy-efficient tech-
nologies through careful integration of all design elements, rely-
ing on the synergy that exists between end-uses to maximize
energy savings while minimizing some incremental costs.1
IDP has now established a firm foot-
hold in the U.S., Canada and elsewhere
through ongoing utility programs and
support from organizations such as the
U.S. Green Building Council, which pro-
motes the LEED® program. ASHRAE’s
Technical Committee 7.1, Integrated
Building Design, also is helping to en-
courage widespread application of IDP
for new construction by developing tech-
nical resources such as a new chapter for
the ASHRAE Handbooks.
In addition, IDP has transformed the
design process with increased use of en-
ergy modeling and simulations tools such
as DOE 2.1E. Designers and energy mod-
eling specialists2 have steadily developed
the skills to use these tools, which had
once been confined mainly to academics
and utility efficiency programs.
The industry also is witnessing the
early stages of a second generation of
IDP designs that hint at much higher
levels of efficiency. Underfloor air-dis-
tribution (UFAD) and displacement ven-
tilation (DV) systems are making in-
roads in North America since they offer
increased occupant comfort, better in-
door air quality and very low building
energy use compared to traditional de-
signs. The Zero Energy Buildings (ZEB)
initiative from the U.S. Department of
Energy (DOE) is perhaps an early indi-
cation of what is coming since its aim is
to integrate energy-efficient designs that
have reduced loads with renewable tech-
nologies to achieve zero net annual en-
ergy use in buildings.
Despite the great strides by the build-
ing industry and government agencies,
integrated designs are not yet standard
design practice.3 One significant barrier
to more widespread application of IDP
is higher initial construction costs, even
though the incremental costs of IDP de-
signs frequently are shown to be small
or even cost-neutral compared to typical
construction.
Another barrier is the early and proper
application of an integrated process in
construction projects that includes design
iterations supported by modeling tools.
T
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S43
INTEGRATED DESIGN PROCESS
Minimize Loads
Size & Select Best HVAC Equipment
Optimize Equipment Operation
Commission Building
As stated by Adrian Tuluca,4
“Quite often, energy-efficient features are simply
pasted on a traditional building design. This happens
late into the design development phase after window
geometry has been defined, after the lighting and
HVAC systems have been detailed and the heating and
cooling plants have been sized.”
The lack of integration means some energy-efficiency mea-
sures are not economical if added on to the design later as op-
posed to integrated into the overall design.
This article describes how a traditional VAV design can be
turned into a high-performance VAV design at low incremental
costs by downsizing HVAC equipment. The article also illus-
trates that the high-performance design can be attained with
modest design changes.
A hypothetical energy model of a high-rise office building
was created using DOE 2.1E to illustrate and quantify the re-
duction in equipment size and energy performance improve-
ment. Two high performance design models were developed.
The data presented includes peak HVAC loads and annual en-
ergy use. The potential reduction in upfront costs from the
smaller HVAC equipment also is illustrated using published
construction cost estimates.
Loads & Equipment Size Reductions with IDP
The main IDP principles focus on minimizing the HVAC
loads plus meeting the remaining loads with the best available
technology. This approach (Figure 1) coupled with good con-
trol strategies and commissioning has been demonstrated to
achieve reductions in energy use of 25% to 50% relative to
standard design practice.5,6
Reducing HVAC loads provides an opportunity to reduce
the size of the mechanical equipment. The degree of the reduc-
tion is less documented, but can be significant as suggested by
the small incremental costs typically cited for IDP projects.
From a design perspective, the smaller HVAC loads help
reduce the size of the heating plant and cooling plant. They
also permit lower air and water design flows allowing the use
of smaller air-handling and pumping systems. For heating-
dominated climates, the better thermal envelope also permits
reducing the size of the hot water piping and use of smaller
perimeter radiators.
Figure 1: IDP principles.
S 4 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
Equipment
And Component
Smaller Boiler
Smaller Circulating Pump
Smaller Hot Water Piping
Smaller Perimeter Radiators
Smaller Electrical
Components
Smaller Chiller
Smaller Cooling Tower
Smaller AHU
Smaller Chilled
Water Pump
Smaller Chilled Water Piping
Smaller
Electrical Components
Smaller Supply Fan
Smaller Fan Motor
Smaller
Electrical Components
Design Element
Building Envelope
Opaque Wall
Overall U-factor
Window U-factor
Window SHGC
Loads
Lighting Power
Densities (W/ft2)
EPD (W/ft2)
Equipment Performance
Cooling Plant
Performance IPLV
Boiler Efficiency
Base Case
(ASHRAE 90.1-2001)
0.084
0.46
0.26
1.3
1.0
6.4
80%
R-13 Steel Frame Wall + R-4
Continuous Insul. (90.1-2001,
Table B-17)
Double Low-e Air 90.1-2001,
Table B-17
90.1-2001, Table B-17
90.1-2001, Table 9.3.1.1
90.1-2001, Table 6.2.1C
90.1-2001, Table 6.2.1F
IDP Design
0.062
0.36
0.19
0.75
1.00
7.05
88%
Design
Improvements
Reduced
Heating Load
Reduced
Cooling Load
Low Pressure
Drop AHU
Design
Table 1: Equipment and components
that can be downsized.
Low-pressure drop coil designs can further downsize fans.
These designs (also referred to as low face velocity designs)
are based on larger, but narrower coil areas and coil face ve-
locities of 250 to 300 fpm (1.3 to 1.5 m/s) as compared to
typical design velocities of 500 to 600 fpm (2.5 to 3 m/s). The
narrow coil design reduces the pressure drop of air-handling
units, permitting a reduction in the required fan bhp. While the
low velocity design requires a larger and more costly air han-
dler, the cost increment of the bigger coil is small because it
has less rows, and the smaller fan, smaller motor, and smaller
variable speed drive helps to partially offset the cost increase
of the bigger air handler enclosure.7
Finally, the smaller HVAC equipment also helps cut electri-
cal equipment costs via smaller motor starters and electrical
panels. In addition, the overall reduction in demand from
smaller chillers, smaller pumps, smaller fans and lower light-
ing power densities (LPDs) reduces the building peak electri-
cal demand and the cost of electrical equipment, such as
transformers. Table 1 lists the HVAC equipment and compo-
nents that potentially can be downsized.
Smaller HVAC loads can be achieved by specifying better
thermal envelopes, better window systems and efficient light-
ing designs. The thermal improvements in most cases only re-
quire modest changes to the wall construction consisting of 1
or 2 in. (25 or 51 mm) of additional insulation. Similarly, the
thermal performance of standard double glazing can be im-
proved by 30% with addition of a low-e film and inert gas fill
at a modest cost increase.
Efficient lighting designs can be achieved with next genera-
tion (100 Lumens/W) high-performance T8 fluorescent sys-
tems. These T8 fluorescent lighting systems offer enhanced
performance with increased light output at a reduced power
draw. Good lighting designs with lighting power densities
(LPD) of 0.7 to 0.8 W/ft² (7.5 to 8.6 W/m2) are possible with a
minimal incremental cost for the premium ballast and lamps.
Using more expensive dimmable ballasts and daylighting con-
trols would achieve lower “operating” LPDs through reduced
power draw of the fixtures located in the building perimeter
that respond to daylighting. Higher lighting energy savings can
be achieved, but at a much higher incremental cost.
One frequently overlooked benefit in addition to the
downsizing and potential reduction in first costs, is the increase
in comfort associated with some of the measures and design
features. Better glazings with higher thermal characteristics
have higher window temperatures on the interior surface, re-
ducing the radiant heat loss from occupants and improving
comfort. Similarly, low pressure drop coil designs offer more
effective dehumidification due to the coil’s improved heat trans-
fer performance at lower air velocities.
The Effects of IDP on Loads and Equipment Size
The energy model used to illustrate the reduction in HVAC
loads and equipment size is based on a 20-story, 200,000 ft²
(18 587 m²) office building in Chicago. The building assumes
a 10,000 ft² (929 m²) footprint and a floor plate dimension of
100× 100 ft (30× 30 m). The building envelope is a curtain
wall system with a window-to-wall ratio (WWR) of 0.36. The
building is served by a central VAV system. Perimeter heating
is met by a hot water radiation system served by a central gas-
fired boiler. Finally, the cooling load is met with a centrifugal
chiller and a cooling tower.
The design specifications and characteristics of the base
case design follow the guidelines of ANSI/ASHRAE/IESNA
Standard 90.1-2001.8 The standard calls for an overall U-fac-
tor of 0.084 for curtain wall construction in Chicago. Simi-
larly, the glazing guidelines call for a minimum overall glazing
U-factor of 0.46, which requires a double-pane, low-e win-
dow (¼ in. glass, one-half in air space). Other design param-
Add 1 in.
Continuous Insul.
Double Low-e = 0.1
On Second and Third
Surface + Argon +
Insulated Spacer
0.5 kW/ton
Table 2: Comparison of design specifications for new high-rise office building
(Chicago weather data).
INTEGRATED DESIGN PROCESS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S45
Size of HVAC Systems and Plants
Cooling Plant
Size (tons)
Cooling
Tower Size
(tons)
Design
Airflow (cfm)
Supply +
Return Fan
Size (bhp)
Heating Plant
Size (input
MBH)
CHW Design
Flow (gpm)
CHW Pump
Size (bhp)
Base
Case
425
495
220,000
225
4,400
1,020
15
Reduction
24.7%
26.1%
20.5%
33.3%
20.5%
24.5%
33.3%
IDP
Design 2
290
330
165,000
150
3,300
700
10
Reduction
31.8%
33.3%
25.0%
33.3%
25.0%
31.4%
33.3%
IDP
Design 1
320
366
175,000
150
3,500
770
10
Electricity (kWh/year)
Natural Gas (therms)
Total
Peak Demand (kW)
Base Case
Energy Intensity
(ekWh/ft2 per year)
10.7
10.4
21.2
4.1 W/ft2
Energy Consumption and Peak Electrical Demand
Energy Use
2,147,563
71,135
826
Percent
Savings
36.9%
34.7%
35.8%
39.0%
Energy Intensity
(ekWh/ft2 per year)
7.5
7.9
15.4
2.9 W/ft2
Energy Intensity
(ekWh/ft2 per year)
6.8
6.8
13.6
2.5 W/ft2
Energy Use
1,356,112
46,452
486
IDP Design 2
Energy Use
1,508,858
53,710
572
Percent
Savings
29.7%
24.5%
27.2%
29.3%
IDP Design 1
Electricity (kWh/year)
Natural Gas (therms)
Total
Peak Demand (kW)
Electricity (kWh/year)
Natural Gas (therms)
Total
Peak Demand (kW)
Lighting
•LPD Reduced from 1.3
W/ft2 to 0.75 W/ft2
•Cooling Plant Size
Reduced by 25%
•Cooling Tower Reduced
by 26%
Other HVAC Equipment
•Design Airflow Reduced by 20%
•Chilled Water Design Flow
Reduced by 25%
•Chilled Water Pump Size
Reduced by 33%
Building Envelope
•U-factor of Wall Improved From 0.084 to 0.062
•U-factor of Glazing Improved From 0.46 to 0.36
•Heating Plant Size Reduced by 20%
Million eKWh/Year
4
3
2
1
0
Base Case
IDP Design 1
IDP Design 2
4.2 Million eKWh per Year
21.2 eKWh/ft2 per Year
3.1 Million eKWh per Year
15.4 eKWh/ft2 per Year 2.7 Million eKWh per Year
13.6 eKWh/ft2 per Year
Annual Energy Consumption by End Use
Figure 2: Equipment size comparison and energy use.
eters including LPD levels and HVAC minimum equipment
efficiency levels also follow Standard 90.1-2001 guidelines.
Table 2 provides a summary of the design characteristics of
the base-case design.
The high-performance alternative shown in Table 2 includes
modest design improvements to the building envelope and glaz-
ing system. The opaque wall is the original base case design
(steel frame 4 in. [102 mm] wall cavity with R-13 and R-4
continuous insulation), but with an extra inch (25 mm) of con-
tinuous insulation. The glazing is also the same base case
double-pane window system but with two low-e films on the
second and third surfaces, argon gas fill and an insulated spacer.
This better glazing has an improved U-factor and lower solar
heat gain coefficient and is a cost-effective option without hav-
ing to select high-performance glazing systems with suspended
low-e films and wider air spaces.
The lower LPD of the high performance design assumes a
lighting design with a maintained illumination of 30 to 40 fc
(322 to 430 lx) using next generation T8 systems. The design
is based on a fixture density of 64 ft²/fixture (6 m2/fixture) us-
ing two lamp fixtures with an input power of 48 W/fixture that
would exhibit a minimal cost increase for the better ballast and
lamps compared to conventional T8 systems.
Better performance cooling and heating plants also are se-
lected. This includes high-efficiency non-condensing boilers
and a higher efficiency chiller with a COP of 7.05 (0.5 kW/ton).
A second more aggressive design also was modeled that as-
sumes the same wall construction improvement, but a better
double-pane glazing unit with a overall U-factor of 0.27. The
design alternative also includes a lighting design with daylighting
control for the building perimeter for increased lighting energy
savings and higher efficiency HVAC equipment.
S 4 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
30%
20%
10%
0%
HVAC Equipment Reduction
Chicago
Houston
Norfolk
Fresno
Bridgeport
Cooling Plant
Design Airflow
Boiler Plant
Figure 3: Comparison of HVAC equipment reduction in dif-
ferent climate regions.
up-front cost savings are itemized by component using aver-
age construction cost data.9 The overall savings increases with
additional costs savings from electrical equipment including
smaller motor starters, electrical panels and transformers.
These cost savings can help to partially offset the incremen-
tal costs of the improvements, which are estimated to be ap-
proximately $302,500. Subtraction of the cost savings from
the incremental costs yields a net incremental upfront cost of
approximately $152,000 or roughly a 50% reduction in in-
cremental costs.
Table 3’s reduction in upfront costs is possible because all
of the technologies are introduced in a simultaneous fashion.
On an individual basis, the technologies achieve smaller en-
ergy savings and are less cost effective. By combining the tech-
nologies that have small incremental costs with more costly
technologies, energy savings are maximized, the size of HVAC
equipment is reduced and upfront costs are minimized.
Regional Impacts
The equipment size reduction, energy savings and net incre-
mental cost results presented are based on climate data for
Chicago, which exhibits extreme cooling and heating require-
ments. As shown in Figure 3, the reduction in HVAC equip-
ment size for the same relative improvement in building thermal
envelope and LPDs stays reasonably constant across different
climate zones. The potential cooling plant size reduction ranges
from 20% to 25% across different climate zones. The boiler
plant size reduction potential shows a wider range of 20% to
almost 30% across regions. Finally, the reduction in air-han-
dling equipment size shows a small range of 20% to 22% across
different climate regions.
The potential benefits in first cost savings vary as a function
of the equipment size. While in Chicago, a 25% reduction in
chiller size represents 100 tons (352 kW) of cooling plant ca-
pacity, the same percentage reduction in Fresno, Calif. yields
120 tons (422 kW), and less than 90 tons (317 kW) in Bridge-
port, Conn. Regions with moderate climate require smaller
heating and cooling plants and potentially exhibit a smaller
Figure 2 compares the HVAC equipment sizes, annual energy
use and peak electrical demand calculated by DOE 2.1E for the
base-case design and the two high-performance alternatives. The
cooling equipment components (chiller, cooling tower and CHW
design flows) of the first high performance design are approxi-
mately 25% smaller than the base case design. This reduction is
from lower internal heat gains, lower solar heat gains, lower heat
conduction through the envelope and a reduction in the OA cool-
ing load. The reduction in design airflow is only 20% because
limits were imposed on airflows to be above 0.7 cfm/ft² (3.6 L/s
per m2) in the interior zones (simulations indicated that internal
loads at peak design conditions could be satisfied at flows of 0.5
cfm/ft² [2.5 L/s per m2]). The reduction in the size of the heating
plant also is 20%.
Peak electrical demand of the first high-performance design
shows savings of 254 kW or 1.2 W/ft² (13 W/m2) thanks to the
more efficient lighting, smaller pumps, fans, chiller and cool-
ing tower. Finally, the predicted annual energy use of the high-
performance design is 27% lower than the Standard 90.1-2001
base-case design.
The more aggressive design exhibits a larger reduction in
HVAC equipment size, higher energy savings in annual en-
ergy use and higher peak demand savings. As shown, the size
of the HVAC equipment is reduced by approximately 30%.
The predicted annual energy use is 36% lower than the base-
case design with a peak demand reduction of 340 kW or 1.6
W/ft² (17 W/m2).
Reduction in Up-front Costs
As shown in Table 3, the smaller HVAC equipment
reduces the up-front cost by approximately $150,500. The
Cooling Plant
($425/ton Installed)
Cooling Tower
($140/ton Installed)
Air Handler
($1.50/cfm Installed)
Heating Plant
($15/kBtu Installed)
CHW Circulating
Pumps
Additional Insulation
High Performance
Glazing
(Premium 5/ft2)
T8 Lighting System
(Premium of $10/Fixture)
HE Boiler
(Premium of $5/kBtu)
HE Chiller
(Premium of $75/ton)
Total
Size
Reduction
100 tons
100 tons
50,000 cfm
1,000 MBH
Cost
Savings
$42,500
$14,000
$75,000
$15,000
$4,000
$150,500
Incremental
Costs
$45,000
$175,000
$30,000
$30,000
$22,500
$302,500
Table 3: Comparison of cost savings and incremental costs
for high-performance design.
INTEGRATED DESIGN PROCESS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S47
reduction in first costs compared to regions with extreme cool-
ing and heating requirements.
The Road Ahead
The need to improve the efficiency of new and existing com-
mercial construction is growing in importance as North America
faces dwindling natural gas supplies and problems with elec-
tricity services from overloaded and aging power grids. The
performance of today’s new construction can be significantly
improved compared to traditional design practice.
The design community continues to support IDP since some
engineers and architects who have designed high performance
buildings now acknowledge that designs that incorporate en-
ergy efficiency, sustainability and better working environments
are a necessity rather than a more expensive option. ASHRAE,
IESNA and AIA are providing further support through a joint
task group that is planning to develop the next generation of
Standard 90.1 design guidelines with new sections that address
the integrated design process and the impact of building speci-
fications on equipment size.
Integrated designs promise to deliver significant performance
improvements at a minimal cost increment and represent “good
value.” This article illustrated that a good integrated design
process can achieve energy savings of 25% to 40% and reduce
the size of HVAC equipment by 10% to 25% by applying mod-
est design improvements at minimal incremental costs.
References
1. Todesco, G. 1996. “Super efficient buildings: how low can you
go?” ASHRAE Journal. 38(12):35–40.
2. Wolpert, J.S., J. Stein, C. Robertson. 1992. “Simulation, moni-
toring, and the design assistance professional.” Energy Engineering.
89(5):6–22.
3. Garforth, P. 2003. “Why U.S. is slow to adopt ‘green’ building
technologies.” ASHRAE Journal. 45(3):14–16.
4. Tuluca, A. 1997. Energy Efficient Design and Construction for
Commercial Buildings. McGraw-Hill, N.Y.
5. Todesco, Super Efficient Buildings, op. cit. supra.
6. Todesco, G. 1998. “Efficiency through design integration.”
ASHRAE Journal 40(6):52–56.
7. Weale J., et al. 2002. “Laboratory low pressure drop design.”
ASHRAE Journal. 44(8):38–43.
8. ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy Standard
for Buildings Except Low-Rise Residential Buildings.
9. 2003. RS Means Mechanical Cost Data: HVAC and Controls.
26th Edition.
Giuliano Todesco is an energy systems engineering technolo-
gist working in Ottawa.
Advertisement in the print edition formerly in this space.
S 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
BUILDING FOR THE FUTURE
Lessons Learned
ecause buildings consume more than 39% of the nation’s
primary energy and more than 70% of the total electricity,1
it is essential that architects and engineers design buildings that use
considerably less energy than existing buildings. Some owners and
designers have made great strides to significantly change the way
commercial buildings use energy.
By Paul A. Torcellini, Ph.D., Member ASHRAE, Ron Judkoff,
Member ASHRAE, and Drury B. Crawley, Member ASHRAE
environmental impact of their project
through design.
From the onset, the owners and design
teams set aggressive energy saving goals
ranging from 40% better than code to a
net zero-energy performance. Some of the
design teams also had ambitious goals re-
garding other dimensions of sustainability
such as water management, building ma-
terials selection, or obtaining a high U.S.
Green Building Councils’ LEED® score.2
All buildings had thermal envelopes that
exceeded ANSI/ASHRAE/IESNA Stan-
dard 90.1, Energy Standard for Buildings
Except Low-Rise Residential Buildings.
In addition, daylighting, radiant heating,
natural ventilation, mixed-mode ventila-
tion, ground source heat pumps, photovol-
taic (PV), and passive solar strategies were
used. All of the buildings used much less
energy on an annualized basis than com-
parable code-compliant buildings.
Some of these early adopters have
documented the performance of sustain-
able buildings with respect to energy and
learned lessons from their experience.
This level of feedback is unusual in the
building industry. However, it is feedback
that improves the design process and
building performance.
Recently, the U.S. Department of En-
ergy (DOE) documented the operating
performance of six buildings to under-
stand how these buildings were perform-
ing with respect to their design goals.
Each building design team included
sustainability in their initial project goals
and worked to minimize the energy and
B
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
HIGH-PERFORMANCE BUILDINGS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 5
Lewis Center at Oberlin College
Using Photovoltaics
Methods
Computer-simulated design tools were used to help reach
energy-saving goals. Simulations were used to help guide
each design first by evaluating envelope options, followed
by designing mechanical systems that matched the predicted
loads of the low-energy building. It is important to remember
that the building’s envelope should be the first method of
creating low-energy buildings and that the mechanical and
lighting systems should provide remaining thermal and light-
ing comfort needs. Low-energy architecture is not effective if
mechanical systems have to solve problems from inadequate
envelopes. In other words, the mechanical and lighting sys-
tems complement the envelope.3,4
Post-occupancy evaluations began with extensive monitor-
ing for at least one year. Measured data were used to calibrate
building models for energy simulation performance. The evalu-
ation included measuring energy flows for the whole building.
Major subloads were monitored, including lighting, HVAC, and
plug loads. In some cases, additional monitoring further dis-
aggregated end-loads to help better characterize the building.
Performance metrics, related to the energy data collected, were
established to evaluate each building’s performance.5,6,7,8
A set of common metrics was established for the analysis
such that comparisons could be made. Site energy refers to
energy consumed by the building but does not include on-site
generation. Source energy refers to primary energy with a con-
version of 3.167 for electricity and 1.084 for natural gas.9 Num-
bers reported are facility totals including plug loads and site
lighting. Net site energy includes on-site generation, in other
words, what the utility meter read. Part of the analysis was cre-
ating and simulating code-compliant, base-case buildings to
determine how much better than code the actual buildings were.
A brief description of each building follows. Complete building
descriptions, as well as analysis techniques, are available.10
The Adam Joseph Lewis Center for Environmen-
tal Studies at Oberlin College in Oberlin, Ohio, is a
two-story, 13,600 ft2 (1265 m2) classroom and labo-
ratory building. The building contains four class-
rooms, a small auditorium, atrium, staff offices, and
kitchenette. The vision for this building was to cre-
ate a building that has the potential to be a net zero-
energy building as renewable technologies improve.
The objective was to promote sustainable building
technologies and serve as an educational tool for
the Environmental Studies Program at the college.
The integrated building design includes
daylighting to offset lighting loads, natural ventila-
tion to offset building cooling loads, massive build-
ing materials to store passive solar gains, a
ground-source heat pump system to meet the cool-
ing and heating loads, an energy management sys-
tem, and a system to process building wastewater without
sending the waste to the municipal sewage treatment plant.
Because of the zero-energy vision, the building was designed
to be all-electric, such that on-site energy could potentially off-
set 100% of the energy consumed. The building’s roof is cov-
ered with a grid-tied, 60 kW PV array.
Measured annual site energy use was 29.8 kBtu/ft2·yr (338
MJ/m2·yr), or 47% less than the Standard 90.1-2001 compa-
rable code-compliant building for a typical meteorological
year.11 PV panels provided 45% of the total electric load of the
building12 for a net site energy use of 16.4 kBtu/ft2·yr (186 MJ/
m2·yr). As a point of reference, the energy use is less than half
of the average Midwest educational building use of 79 kBtu/
ft2·yr (897 MJ/m2·yr).13 The source energy requirements of
Oberlin are also very low at 39.7 kBtu/ft2·yr (451 MJ/m2·yr),
or 77% less than a code-compliant building.
These results show that a high-performance academic build-
ing is possible in a climate that has significant heating loads,
cooling loads, and humidity, such as northern Ohio. A zero-
energy building in this climate will be very difficult to realize,
especially with on-site wastewater treatment loads. Additional
PV capacity, extending beyond the footprint of the building,
and better control algorithms would be required to meet the
zero-energy vision using today’s technology.
NREL/PIX11097 Ed Hancock
South façade showing the PV array on the roof.
S 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
The Visitor Center Complex at Zion National Park
(southwest Utah) exemplifies the National Park
Service’s commitment to promote conservation and
to minimize impact on the natural environment. The
building design incorporates energy-efficient features
including daylighting, natural ventilation, cooltowers,
passive solar heating, solar load control with engi-
neered overhangs, computerized building controls,
and an uninterrupted power supply (UPS) system
integrated with the 7.2 kW PV system. The
cooltowers use a wet media at the top of a tower;
cool air naturally “falls” down the tower and into the
building without fans. Two fractional horsepower
water pumps drive the entire cooling system.
Two conditioned buildings were constructed: an
8,800 ft2 (820 m2) main Visitor Center building that
contains a bookstore, visitor orientation, and support areas; and
a 2,756 ft2 (256 m2) restroom facility. Landscaping in the out-
door exhibit areas and between the buildings creates outdoor
rooms, increasing the effective space available for visitor ameni-
ties without increasing energy consumption.
The cooltowers eliminated the need for conventional air con-
ditioning. Localized electric heating systems augment passive
solar heating. The heating system is controlled to purchase elec-
tricity when demand charges will not be incurred. This system
eliminated all ductwork and fuel storage from the project. Be-
cause of the reduction of HVAC equipment, the building was
constructed for slightly less than a conventional visitor center.
The building’s energy performance has been evaluated since
May 2000. The integrated design resulted in a building complex
that costs $0.43/ft2·yr ($4.63/m2·yr) to operate and consumes 27.0
kBtu/ft2·yr (307 MJ/m2·yr). During the monitored year, the PV
system produced a net 7,900 kWh (building area normalized to
2.3 kBtu/ft2·yr [26 MJ/m2·yr]) or 8.5% of annual energy use.
Using Cooltowers
The BigHorn Home Improvement Center, in
Silverthorne, Colo., consists of an 18,400 ft2
(1710 m2) hardware store retail area and a 24,000 ft2
(2230 m2) warehouse. The owner was committed to
using renewable energy and a building design opti-
mized for minimal energy use. Reduced internal
gains from lighting and smart envelope design in the
retail area allowed for the use of natural ventilation
to meet all the cooling loads. The lighting load is
reduced by extensive use of daylighting harvested
by the switching arrangement of the fluorescent
lights. The retail area uses a hydronic radiant floor
system with natural gas-fired boilers. An energy man-
agement system controls the lights, natural ventila-
tion, and heating system. A transpired solar collector
and gas radiant heaters heat the warehouse.14
The integrated design of BigHorn yielded a source
energy saving of 54%, an energy cost saving of 53%, with an
annual energy cost of $0.43/ft2·yr ($4.63/m2·yr). The lighting
design and daylighting reduced lighting energy by 93% in the
warehouse and 67% in the retail and office areas. The reference
case is based on Standard 90.1-2001. The PV system provides
2.5% of the annual electrical energy with a highest monthly per-
cent of 7.3% in July 2002. The additional building cost was ap-
proximately 10% when compared to conventional construction.
Some of the increased costs were energy related, but these also
enhanced the building’s architectural image.
Smart Envelope Design
NREL/PIX09249 Robb Williamson
NREL/PIX09199 Jim Yost
Zion Visitor Center north façade showing cooltowers and plaza.
BigHorn Home Improvement Center showing PV integrated into roof.
Zion Visitor Center
BigHorn Home Improvement
HIGH-PERFORMANCE BUILDINGS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 7
The NREL Thermal Test Facility (TTF),
in Golden, Colo., is a 10,000 ft2 (930 m2)
steel frame typical of many small build-
ings, including professional buildings, in-
dustrial parks, and retail. The building
features include extensive daylighting
through high clerestory windows, two-
stage evaporative cooling, and overhangs
for minimizing summer gains, T-8 lamps,
instantaneous hot-water heaters, and a
well-insulated thermal envelope.
The integrated design and energy fea-
tures of the TTF have resulted in an en-
ergy cost saving of 51% and a site energy
saving of 42%. The reference case was the
Federal Energy Code 10 CFR 435.15
Daylighting provided the most significant
energy savings. The lighting design and
daylight harvesting reduced lighting en-
ergy by 75%. In this dry climate, two-stage evaporative cool-
ing provides sufficient cooling capacity for less energy than
conventional cooling systems. The building was built at the
same cost as a conventional building. However, an overall
evaluation of the project by an independent estimator showed
an approximate increase of 3.5% due to the energy features.
Using Daylighting
The Cambria Office Building in
Ebensburg, Pa., has an area of 34,500 ft2
(3205 m2) and serves as the district of-
fice for Pennsylvania’s Department of En-
vironmental Protection (DEP). The
design team used the U.S. Green Build-
ing Council’s LEED 2.0 requirements and
standards as design guidelines and goals.
Among the low-energy design features
used in this building are ground-source
heat pumps, an underfloor air-distribution
system, heat recovery ventilators, an 18.2
kW PV system, daylighting, motion sen-
sors, additional wall and roof insulation,
and high-performance windows. The
DEP further reduces the impact of the
building operations by purchasing 100%
utility-based renewable energy. Finishes, including carpets,
walls, furniture, and paints were selected based on recycled
content and low emissions.
The integrated energy design of this all-electric building pro-
duced an energy saving of 40% and an energy cost saving of
43% compared to Standard 90.1-2001. The lighting and HVAC
Ground-Source
Heat Pumps
efficiencies contributed most to the total energy savings. Some
daylighting was used, but the energy saving was minimal. The
PV system covers about 40% of the roof and provides approxi-
mately 2.7% of the annual energy. Operational problems with
the PV system have been corrected and the energy production
is expected to double in the future.
NREL/PIX10140 Jim Schafer
NREL/PIX04117 Warren Gretz
The NREL Thermal Test Facility’s passive solar design.
South façade showing PV on the roof and in the yard.
NREL Thermal Test Facility
Cambria Office Building
S 8 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
The Chesapeake Bay Foundation (CBF), in Annapo-
lis, Md., is dedicated to restoring and protecting the
resources of the Chesapeake Bay. CBF built the 31,000
ft2 (2900 m2) Philip Merrill Environmental Center on
previously disturbed land. Native and recycled mate-
rials were extensively used in the construction.
CBF uses a ground-source heat pump system for
heating and cooling. Forty-eight wells, each 300 ft
(91 m) deep, use the earth as a heat sink in the sum-
mer and a heat source in the winter. A south-facing
glazed wall contributes daylight and passive solar
heating. The shed roof collects rainwater for fire
protection, landscape watering, clothes and hand
washing. Operable windows are used for natural
ventilation when feasible. Fans are used to augment
the natural ventilation system.
CBF was assessed by comparing measured performance to
Standard 90.1-2001. For the monitoring period, the total site
Natural Ventilation
energy saving was 24.5%, the source energy saving was
22.1%, and the energy cost saving was 12.1%.
Lessons Learned
Each building was significantly better than minimum code
requirements. To get to this point, many lessons were learned
in the design, construction, and operation of the building. In
some cases, information gained from monitoring resulted in
changes to the building to improve performance. Many of the
lessons learned can be used in future buildings.
Ultimately, each building broke new ground to help the fu-
ture design, construction, and operation of all buildings. The
performance results of the six buildings are summarized in Table
1 and Figure 1. Table 2 presents a summary of the important
lessons learned from the projects, which are divided by pro-
cesses and systems.
Even though each building is a good performer, each used
more energy than calculated during design. First, design teams
were a bit too optimistic about the occupants’ behavior and
acceptance of systems. Energy consumption was higher and
PV energy production was lower than simulations predicted.
In particular, daylighting contributed less than predicted, which
meant more electrical lighting was used. Simulations create
idealistic controls—actual performance showed different
setpoints and less setup and setback of space temperatures.
Insulation values often are inflated when designing buildings.
Thermal bridging was partially accounted for in the models dur-
ing the design process, but construction details and specifica-
tions are not always installed as designed. In the case of the TTF,
the thermally broken window frames were not installed. In all
the buildings, thermography indicated thermal leaks, especially
at corners and areas where the building touches the ground—
difficult areas to effectively insulate. In one case, a retaining
wall was attached to the building for structural integrity and acted
as a fin, reducing the integrity of the thermal envelope. These
results are similar to those found by other researchers.16,17
By starting early in the design process, it was easier for the
design team to achieve larger percent energy savings if there were
concrete energy goals established. Concrete goals not only pro-
vided a true target for the design, but also provided a means for
evaluating success. In some cases, the target was set without know-
ing if that target could be achieved. Setting the goal also infers
establishing the metrics. Different metrics yield different goals. A
building that is successful in meeting its goal, might not fare well
when compared to other buildings that used other metrics for goals.
As an example, CBF had a goal of building a LEED 1.0 Plati-
num building. They met this goal. However, energy was not a
prime goal, and although the building is a good energy performer,
the energy use is greater than some of the other buildings. Oberlin
had the most aggressive energy goal, which is evident in the
results, but it did not do as well in the energy cost category (which
100%
80%
60%
40%
20%
0%
Savings
Oberlin
BigHorn
TTF
Cambria
Zion
CBF
Net Source Energy Savings
Net Site Energy Savings
Site Energy Savings
Energy Cost Savings
Note: All bars include PV contribution except site energy savings.
Figure 1: Summary of building energy savings.
North façade showing rainwater collection cisterns.
NREL/PIX10884 Robb Williamson
Chesapeake Bay Foundation
HIGH-PERFORMANCE BUILDINGS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 9
was not a goal). Goals can drive projects, and how they are es-
tablished and defined is critical early in the design process.
Related to the goals are the metrics. When evaluating the
building(s), a consistent set of metrics must be used. Methods
were established to define base cases, energy consumption, and
conditioned area calculations. A framework of performance
metrics was developed for the buildings in this project and is
applicable for many other buildings as well.
The energy use for Oberlin include on-site wastewater treat-
ment, which is 23% of the total building energy. CBF uses
composting toilets with minimal energy. None of the other build-
ings accounted for wastewater treatment as it was done offsite.
Wastewater processing has significant energy implications.
A key to all projects was using simple systems. Daylighting
was accomplished with high windows and clerestories in all
cases. To realize savings from daylighting, lights must be
dimmed or turned off. In all six buildings, daylight sensors did
not function properly and were either changed or reprogrammed
to realize lighting savings. Central lighting controls tended to
work better than distributed controls.
In all cases, lower lighting power densities (LPD) were de-
signed into the spaces. Even when the lights were on, savings
occurred. Daylighting augmented the lighting, increasing the
overall quality and quantity of interior illuminance. At night,
the lower LPD resulted in less light. Few complaints were re-
ceived, however, because people seem to adapt well to lower
lighting levels at night. Time of day influences the light re-
quired for human visual comfort.
In all cases, none of the buildings could be net energy ex-
porters within their own footprint.12 Even with the high-per-
formance features of some of these buildings, additional strides
must be made to achieve net zero-energy performance—that
is, create buildings that are not burdens to energy supplies.
Conclusions
Each building was successful in saving energy as a result of
integrating energy goals from the beginning of the design pro-
cess. Use of whole-building energy simulation is necessary in
setting goals, informing the design process, and evaluating the
impact of design and construction decisions. It was critical that
the envelope was designed first, followed by meeting remain-
ing loads with HVAC equipment. Successful daylighting was
vital to reducing lighting and HVAC loads.
Measured data from buildings provides feedback to build-
ing owners and design teams as to the success of their build-
ings. The monitoring results were used to compare results
against the goals as well as identify areas that needed to be
corrected to improve the energy performance. Based on good
design and effective operation, it is possible to create buildings
that use significantly less energy than conventional buildings
Table 1: Summary of energy use and cost performance.
Benchmark
Annual
Performance6
Savings7
Project Goal
Comparison
ASHRAE Standard 90.1 Version
Energy Cost $/ft2·yr
Site Energy Consumption, kBtu/ft2·yr
(MJ/m2·yr)
PV Production, kBtu/ft2·yr
(MJ/m2·yr)
Net Site Energy, kBtu/ft2·yr
(MJ/m2·yr)
Net Source Energy, kBtu/ft2·yr
(MJ/m2·yr)
PV contribution to Site Energy, Percent
Net Source Energy Saving, Percent
Net Site Energy Saving, Percent
Site Energy Saving, Percent
Energy Cost Saving, Percent
Design Goal or Predicted Performance
Measured or Simulated Performance
Oberlin
2001
0.84
29.8
(338)
13.4
(152)
16.4
(186)
53.0
(602)
45%
79%
79%
47%
35%
Net Site
Energy Use:
0.0 kBtu/ft2·yr
Net Site
Energy Use:
16.4 kBtu/ft2·yr
Zion
1999
0.43
27.0
(307)
2.3
(26)
24.7
(281)
80.0
(909)
8.5%
65%
65%
62%
67%
Energy Cost
Saving: 80%
Energy Cost
Saving: 67%
TTF5
19951
0.35
28.5
(324)
02
0
28.5
(324)
65.7
(746)
0%2
45%
42%
42%
51%
Energy Cost
Saving: 70%3
Energy Cost
Saving: 63%4
CBF
2001
1.04
40.2
(457)
0.3
(3)
39.9
(453)
124.0
(1408)
0.7%
22%
25%
25%
12%
LEED 1.0
Platinum Rating
LEED 1.0
Platinum Rating
Cambria
2001
0.87
36.8
(418)
0.9
(10)
36.0
(409)
116.1
(1325)
2.7%
42%
42%
40%
43%
Energy Cost
Saving: 66%
Energy Cost
Saving: 44%
BigHorn
2001
0.43
39.5
(449)
0.4
(5)
39.2
(445)
71.3
(810)
2.3%
54%
36%
35%
53%
Energy Cost
Saving: 60%3
Energy Cost
Saving: 61%4
Metric
Notes
1. Code used was 1995 Federal Energy Code, 10 CFR 435.15
2. No PV installed on building.
3. Goal was set on savings excluding plug loads.
4. For consistency with good, actual savings based on excluding plug loads.
5. TTF was only monitored for select periods. Actual data was used to calibrate simulations.
6. TTF annual performance data is based on simulations verified with actual data and run with typical weather. All other annual performance data is based on monitored
performance.
7. Oberlin, BigHorn, TTF, and Cambria energy savings were calculated with simulations of as-built and base-case buildings with typical weather data. Zion and CBF savings
calculated with measured data and base-case simulations run with measured weather data.
S 1 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 4
that are designed to meet code. As with all building projects,
not everything was achieved. Lessons learned from these
projects, ranging from the design process through the opera-
tion of the building, will help to improve all buildings.
Performance goals are an important part of the design pro-
cess, and different owners and teams may have different metrics
for success.20 However, some of the owners and design teams
emphasized other dimensions of sustainable design besides
energy. These included selection of sustainable materials, ar-
chitecture that makes a connection to the outside, innovative
water management systems, and use of symbolic amounts of
on-site generation. In general, the design teams that set the
most aggresive energy performance goals and paid more at-
tention to the impact of design decisions on energy performance
throughout the design had the best energy performance.
Acknowledgments
The U.S. Department of Energy’s Office of Building Tech-
nologies managed and funded this research through the High-
Performance Buildings Research initiative.21 In addition to
the authors, the following NREL staff and interns provided
energy analysis: Michael Deru, Brent Griffith, Shanti Pless,
Nicholas Long, Ed Hancock, Joshua Bruce, Bill Talbert, and
Mark Eastment.
References
1. Energy Information Administration. 2004. Annual Energy Outlook 2004.
Washington, DC: U.S. Department of Energy. www.eia.doe.gov/oiaf/aeo/
index.html.
2. U.S. Green Building Council. 2004. www.leedbuilding.org, accessed June 4.
3. Torcellini, P.A., S.J. Hayter, and R. Judkoff. 1999. “Low-energy building design
— the process and a case study.” ASHRAE Transactions 105(2):802–810.
4. Torcellini, P.A., S.J. Hayter, and R. Judkoff. 2002. “Zion National Park Visitor
Center: significant energy savings achieved through a whole-building design pro-
cess at no additional cost.” in Proceedings of the 2002 ACEEE Summer Study on
Energy Efficiency in Buildings. American Council for an Energy Efficient Economy.
5. Barley, D., et al. 2004. Procedure for Measuring and Reporting Commercial
Building Energy Performance. National Renewable Energy Laboratory. (Internal
document, expected publication date Dec. 2004.)
6. Blair, N., et al. 2004. Procedure to Measure Indoor Lighting Energy Perfor-
mance. National Renewable Energy Laboratory. (Internal document, expected
publication date Dec. 2004.)
Observation
Design and Construction Process
Design teams that established energy as a high priority at the outset pro-
duced buildings with excellent energy performance. (Zion, TTF, BigHorn,
Oberlin)
Lighting Systems
On/off switching can be disturbing to occupants. (TTF, Zion)
Daylighting design resulted in less light than anticipated for all buildings. At
Zion and Oberlin, darker than expected ceiling beams and ceilings reduced
daylighting. At Zion and BigHorn, the operable windows had less glass area
than as designed. At BigHorn, dark rows of merchandise absorbed the
daylighting.
Daylighting was not harvested to its full potential (Zion, Cambria, CBF) be-
cause of poor controls or control algorithms.
TTF, Zion, BigHorn used central control systems to manage lighting. Although
this increased first cost, these systems were easier to program and maintain.
Lower lighting power densities (LPDs) than for conventional buildings were
found to be acceptable by occupants. For example, BigHorn had 36% LPD
than code in the retail area, and 50% less in the warehouse. Cambria had
38% lower LPD than code. All buildings in this study were below code in LPD.
HVAC Systems
Natural ventilation systems at BigHorn, Oberlin, Zion, and CBF all required
extra efforts because automated windows did not operate properly-operable
windows can be a commissioning and maintenance problem.
Recommendation
Set aggressive energy goals early using an appropriate building energy simu-
lation program(s) and follow through with all members of the design team.
Impact of design and construction decisions on energy performance should
be simulated and evaluated throughout the design and construction process.
Simulation programs used should have been tested and evaluated with ASHRAE
Standard 140-2001, Standard Method of Test for the Evaluation of Building En-
ergy Analysis Computer Programs and/or the BESTEST procedures.18,19
Control lights to minimize cycling especially on partly cloudy days. On/off
lighting works best in hallways and retail areas. It does not work as well in
offices. Use dimmable ballasts that reduce power use linearly with reduced
light output.
Coordinate with interior designers to ensure finishes and furniture
reflectances are well understood and accounted for in daylighting design-
white or light-colored (high reflectance) ceilings perform best. When mod-
eling daylighting performance, ensure that glass properties are simulated
correctly including reduced light because of frames, mullions, and window
screens. Consider the affects of exposed structural elements such as col-
umns and beams and the eventual contents of the space.
Make sure controls and lighting fixtures are designed to modulate electric
lighting to the minimum required for visual comfort in the space. Daylighting
only saves energy when it displaces electric lighting use. Occupancy,
photosensors, and the associated control systems must be carefully cali-
brated and commissioned to ensure they work properly under occupied
conditions. Poll occupants to evaluate lighting and correct problems such
as glare and light levels.
Too many photocells in the space can be difficult to calibrate. To eliminate
these problems, a single photocell often can be used in large spaces to
control multiple zones of lights if proper control logic is developed. Sys-
tem bugs must be worked out before occupancy to minimize occupant
complaints.
Design the building for a given lighting level and not to code maximums.
Use daylighting as part of the system to offset electric lighting. Less lighting
is required at night and on cloudy days because of limited window glare
and favorable contrast ratios. Human needs for lighting vary according to
conditions in the entire visual field, not just to levels on the work surface.
Consider using traditional dampers for providing natural ventilation, as they
are standard HVAC equipment. Control logic for natural ventilation systems
needs to be carefully thought out and integrated with the control logic for
other HVAC systems in the building.
Table 2: Summary of key lessons learned from the six high-performance buildings.
HIGH-PERFORMANCE BUILDINGS
S e p t e m b e r 2 0 0 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S11
Design and balance airstreams to use equipment as designed taking into
account exhaust fans. Integrated control logic for flexibility of control after
occupancy. Allow for bypass for economization, when appropriate.
Plan operating strategies for smaller night setbacks and longer startup times.
Restrooms and other areas without underfloor distribution may need supple-
mental heat.
Use detailed, short, time-response models for designing ground-source heat
pumps. If additional heat is added to the system to meet capacities, bypass
the ground loops when operating. Additional research is needed to better
understand real-world operation and pitfalls associated with combining inno-
vative combinations of components or systems.
Commissioning should be planned into a project during the design phase.
The commissioning needs to examine the interaction of systems, not just
whether each piece of equipment is operating. Evaluation of the building af-
ter a period of occupancy is essential to identify and correct areas where the
design expectations are not being met.
TTF: slab insulation removed exhaust damper located in the wrong place
changed building airflows. Watch design changes closely and assess en-
ergy impact when changes are made.
Commissioning is essential for ensuring good performance. Can be done
internally or externally as long as it is done methodically.
Whole-building energy modeling programs should be continually extended
to allow simulating the variety of innovative systems that constantly are being
developed.
Use dedicated self-contained monitoring equipment rather than storing data
collected by EMS. Current generation EMS's have limited memory, and are
designed for control, not for in-depth analysis and diagnosis. Also, many
facility managers prefer to limit access to the control systems.
Formulate a detailed monitoring plan during design. Design building for moni-
toring and evaluation.
Metrics must be clearly defined and standardized procedures to measure
them established.
Energy recovery ventilators can be effective if used properly. Oberlin and TTF
both have exhaust fans that don't allow for full heat recovery. For Oberlin,
operating the system at above 60°F used more energy than it saved. CBF has
a desiccant system that is not used because of the need to operate a pro-
pane boiler in the summer.
Underfloor air-distribution system in Cambria had slow response times.
Actual operation of ground-source heat pumps showed less temperature gain/
drop than expected. (Less well-heat transfer.) In Oberlin, an electric boiler
was reheating the ground loop because of erroneous control logic (resulting
in selection of a wrong temperature setpoint) related to the integration of the
ground-source heat pump system with the electric boiler.
Construction and Commissioning
Commissioning is valuable, but does not guarantee good operation of inno-
vative systems.
Changes made during construction affected energy performance.
Commissioning can be done internally or by third-party agents.
Monitoring and Evaluation
High-performance buildings often include difficult-to-model features such
as cooltowers, ground-source heat pumps, natural ventilation, and com-
plex controls.
Dedicated monitoring systems provided better reliability than using energy
management systems to collect data.
Robust and complete data sets improved the analysis.
Consistent metrics across buildings is difficult due to an assortment of con-
straints.
Observation
Recommendation
7. Deru, M., et al. 2004. Standard Definitions of Building Geometry for Energy
Evaluation Purposes. National Renewable Energy Laboratory. (Internal document,
expected publication date Dec. 2004.)
8. Pless, S., et al. 2004. Procedure for Measuring and Reporting the Perfor-
mance of Photovoltaic Systems in Buildings. National Renewable Energy Labo-
ratory. (Internal document, expected publication date Dec. 2004.)
9. Energy Information Administration, DOE. 2003. Annual Energy Review. 2002.
www.eia.doe.gov/emeu/aer/contents.html.
10. U.S. Department of Energy High-Performance Buildings Database. 2004.
www.highperformancebuildings.gov/case\_studies/.
11. National Renewable Energy Laboratory. 1995. User’s Manual for TMY2s
(Typical Meteorological Years), NREL/SP-463-7668, and TMY2s, Typical Me-
teorological Years Derived from the 1961–1990 National Solar Radiation Data
Base, June 1995, CD-ROM.
12. Hayter, S., P. Torcellini, M. Deru. 2002. “Photovoltaics for buildings:
new applications and lessons learned.” Proceedings of the 2002 Summer
Study on Energy Efficiency in Buildings. American Council for an Energy-Effi-
cient Economy.
13. Energy Information Administration, DOE. 2002. Commercial Buildings
Energy Consumption and Expenditures 1999.
14. National Renewable Energy Laboratory. 2001. Transpired Solar Walls,
www.nrel.gov/docs/fy01osti/30176.pdf.
15. Office of the Federal Register National Archives and Records Administra-
tion. 1995. Code of Federal Regulations 10 — Energy.
16. Branco, G., et al. 2004. “Predicted versus observed heat consumption of a
low-energy multifamily complex in Switzerland based on long-term experimental
data.” Energy and Buildings 36(6):543–555.
17. Norford, L., et al. 1994. “Two-to-one discrepancy between measured and
predicted performance of a low-energy office building: insights from a recon-
ciliation based on the DOE-2 model.” Energy and Buildings. 21(2):121–131.
18. Judkoff, R., J. Neymark. 1995. International Energy Agency Building En-
ergy Simulation Test (BESTEST) and Diagnostic Method. NREL Report No. TP-
472-6231.
19. Neymark, J., R. Judkoff. 2002. International Energy Agency Building En-
ergy Simulation Test and Diagnostic Method for Heating, Ventilating, and Air-
Conditioning Equipment Models (HVAC BESTEST). Volume 1: Cases E100-E200.
NREL Report No. TP-550-30152.
20. Deru, M. and P. Torcellini. 2004. Improving Sustainability through a Per-
formance-Based Design Approach. World Renewable Energy Congress. August
29–September 3, 2004.
21. U.S. Department of Energy High-Performance Buildings Research Initia-
tive at www.highperformancebuildings.gov. 2004.
Paul A. Torcellini, Ph.D., is a senior research engineer at the
National Renewable Energy Laboratory (NREL), Ron Judkoff is the
director of the Center for Buildings and Thermal Systems, NREL,
and Drury B. Crawley is a program manager in the Office of Build-
ing Technologies, U.S. Department of Energy.
September 2004
ASHRAE Journal
35
bility) and workers. The most signiﬁcant
environmental factors that must be con-
trolled and are the basis of HVAC system
design criteria are: temperature, relative
humidity, air movement velocity, carbon
dioxide (CO2) level, ammonia (NH3) level,
andparticulate matter
Types of Animal Rooms
HVAC design for animal rooms will
vary based on the type of animal room
involved. The final criteria for the
T
he HVAC system in an animal research facility provides an im-
portant role in the overall function of experimental or breeding
facilities. HVAC engineers often think of design objectives in terms
of parameters such as temperature, humidity, and air-change rates.
Published design guidelines provide a framework for overall system
design but should not be applied without a full understanding of animal
room risks, types of animal rooms, and types of caging systems.
animal room will
be based on the
following consid-
erations: type of
animals housed,
function (breeding or experimentation),
biological safety level (BSL), and caging
system used.
This article’s discussions are based
primarily on rodents (mice and rats), but
within reason, most can be extrapolated
and applied to larger animals as well. The
distinction between breeding and experi-
mentation is not generally addressed in
published guidelines, but this can have
an impact on the desired directional pres-
surization of the space.
HVAC Design in
Animal Facilities
The environmental criterion estab-
lished for animal rooms is intended to
provide for protection in three areas:
1. Comfort and wellness of the labora-
tory animals;
2. Metabolic stability in animals for
clinical consistency of experimentation;
and
3. Safety of the animal caregivers and
other workers.
Many environmental factors could
affect animals (comfort or metabolic sta-
By Christopher K. Wilkins, P.E., Member ASHRAE, and Brian A. Waters
About the Authors
Christopher K. Wilkins, P.E., is program manager,
Science & Technology, for Hallam-ICS in So. Burl-
ington, Vt., and is ASHRAE TC 4.1 Research Chair
and TC 7.1 Secretary.
Brian A. Waters is director of facilities for the
Trudeau Institute in Saranac Lake, N.Y., and is a mem-
ber of the American Biological Safety Association.
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerat-
ing and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
36
ASHRAE Journal ashrae.org
September 2004
Table 1: Summary of animal room requirements.
For example, breeding rooms often are maintained at a
positive directional pressure to ensure a clean environment for
the animals. Experimental holding areas, on the other hand,
generally will be maintained at a negative directional pres-
sure. The desired directional pressure for both breeding and
experimental holding areas will vary depending on require-
ments of the speciﬁc research.
The BSL is determined based on the agents and the types of
manipulations involved (see sidebar “Discussion of Biosafety
Level”). Guidance on BSL (referred to as ABSL for animal
facilities) is provided in Reference 1. Biological safety criteria
should be determined by the principal investigator, a safety of-
ﬁcer or industrial hygienist, not by an HVAC professional. The
safety level classiﬁcation of the space is a signiﬁcant parameter
in determining HVAC system criteria. This is discussed in more
detail in the section on design criteria.
In dealing with animal facilities as opposed to conventional
laboratories, remember that biological safety relates both to the
protection of people (caregivers and the environment outside
the animal facility) and to the protection of other research
animals. For example, if an agent is inadvertently introduced
into the breeding population, a signiﬁcant investment of time
and money can be lost as these “contaminated” animals may
not be valid for the intended research.
Caging Systems
The HVAC system can control the environment in the animal
room but it is the environment in the animal cage that affects the
animals. Caging systems for rodents generally involve a small
polycarbonate cage installed on a cage rack. Cages generally hold
up to eight mice, and the racks vary but generally hold between
42 and 140 cages. Cage racks can be either ﬁxed or portable.
The most common type of cage rack is portable (based on the
authors’ experience). Portable racks can be rolled around, which
facilitates cage changing and cleaning.
The three common cage system types are: open cages, mi-
croisolator cages, and individually ventilated cages.
Open cages include a polycarbonate, rectangular container
with a wire lid. With this cage type, signiﬁcant natural convec-
tion occurs from the cage interior to the room.5 Levels of CO2,
NH3, and moisture (relative humidity) remain close to the levels
in the general room. Cross contamination from cage to cage
and caregiver exposure to allergens originating from the cage
is signiﬁcant with this cage type.
September 2004
ASHRAE Journal
37
Microisolator cages include a ﬁlter media at the top of the
cage that limits cross contamination and introduction of aller-
gens originating from within the cage (see Figure 1). In addition,
though, this ﬁlter restricts natural convection and the ventilation
rate of the cage is reduced. This leads to higher concentrations
of CO2 and NH3 and higher humidity levels in the cages.6
Individually ventilated cage (IVC) systems include fans and
ﬁlters on the racks that can individually ventilate each cage
(see Page 38). These systems can be supply-only or supply and
exhaust. Supply-only (positive pressure) systems have been
shown to maintain proper CO2 and NH3 concentrations and
humidity levels but do not appreciably reduce the introduction
of allergens from the cages to the space. Systems with integral
exhaust can be set to neutral, positive, or negative pressure
in the cages. If the pressure is set to neutral or negative, the
introduction of allergens is reduced signiﬁcantly.6
IVC systems generally include integral fans and, therefore,
require power connections (typically 120 volts). It is best to
locate these power connections at or near the ceiling, so that they
are not damaged as racks are moved in and out of rooms. Supply
intake and exhaust discharge can be directly to the room or can
be connected to the building systems. Connection to building
systems is generally achieved with a snorkel-type ﬂexible con-
nection that can be easily removed as racks are moved.
Design Criteria
The following are the most commonly referenced U.S. guide-
lines used to establish design criteria in animal facilities:
• Biosafety in Microbiological and Biomedical Laborato-
ries;1
• Guide for the Care and Use of Laboratory Animals;2 and
• NIH Design Policies and Guidelines.3
Canada also has a widely referenced guideline that has similar
criteria to the U.S. guidelines:
• Guide to the Care and Use of Experimental Animals.4
These documents cover far more than HVAC system criteria,
and, in some cases, cover both general laboratories and animal
facilities. The fundamental HVAC parameters that must be
determined based on these documents are the following:
• Temperature range;
• Humidity range;
• Minimum ventilation rate (air-change rate);
• Filtration (exhaust and supply);
• System segregation; and
• System redundancy.
A summary that incorporates the U.S. guidelines is presented
in Table 1. These standards only provide general guidelines
and cannot simply be incorporated without additional consid-
erations. For example, the BMBL guideline includes several
statements similar to “Additional environmental protection
Filtertop
(Polycarbonate)
Clips (Polycarbonate)
Filtersheet (Polyester)
Frame
(Polycarbonate)
Nut (Polycarbonate)
Special Wire Cover
(Stainless Steel)
Retainer for Cover
(Stainless Steel)
Cage (Polycarbonate)
Discussion of Biosafety Level
The biosafety level of a space sets the safety standard for
the physical barrier and for the procedures and practices
that must be used. The primary source for direction in
determining this is the BMBL.1 The BMBL includes speciﬁc
requirements for a large number of speciﬁc agents. The
types of agents addressed are bacterial, fungal, parasitic,
prionic, rickettsial, and viral.
The type of agent is only one factor that determines the
BSL. Other speciﬁc factors are:
• Virulence, pathogenicity, and communicability;
• Function of the laboratory;
• Procedures and manipulations involving the agent
• The endemicity of the agent; and
• Availability of vaccines or other therapies.
Recommendations in the BMBL “presuppose a popula-
tion of immuno-competent individuals.” The BMBL further
assumes “activities typically associated with the growth
and manipulation of the quantities and concentrations of
infectious agents required to accomplish identiﬁcation or
typing.” Activities involving larger volumes/concentrations
or manipulations which produce aerosols may result in
higher BSL classiﬁcations.
The BMBL further recommends that laboratory direc-
tors select a higher BSL than indicated in the BMBL when
the situation warrants it. Factors that may lead to this are
uniqueness of proposed activities or proximity of laboratory
to sensitive areas (such as patient care or animal breeding
areas). The laboratory director also has the discretion to
allow BSL-3 activities (for example) in a BSL-2 laboratory,
but with enhanced safety practices and procedures.
Figure 1: Microisolator cage with ﬁlter top.
38
ASHRAE Journal ashrae.org
September 2004
should be considered if recommended by the agent summary
statement, as determined by risk assessment, the site condi-
tions, or other applicable federal, state, or local regulation.”
The NIH Design Policies and Guidelines is a document
developed for work on the National Institute for Health cam-
pus. Many institutions apply for grants through the NIH and
to qualify for grants, this document may be referenced. It
includes some unique requirements relative to humidiﬁcation
and system redundancy, as is discussed next.
Temperature and Humidity
Temperature range is based on both the comfort and stability
of the animals and comfort and safety of caregivers. Caregiv-
ers often are gowned and masked,
so they may desire a temperature
somewhat lower than may be ideal
for the animals. Relative humidity
(which can be affected by tem-
perature) is important to both the
animals and the caregivers. From
the animals’ perspective, a lower
humidity is desirable because less
NH3 is produced from bedding at
lower humidity levels.7 On the
other hand, the effect of allergens
is dramatically reduced at higher
relative humidity levels, and this
results in a better environment for
the caregivers.7 Humidity effects
are discussed in more detail later. In general, the temperature
setpoint should be between 68°F to 75°F (20°C to 24°C) with
humidity maintained at 40% to 60% RH. The Guide for the
Care and Use of Laboratory Animals2 does allow for relative
humidity as low as 30%, and this should be considered over
the 40% RH minimum for colder climates.
Ventilation
The optimal air-change rate for a given space varies based
on the type of animal, the type of cage system, and the types
of agents used. Internal heat gains are seldom the driving fac-
tor. The primary purpose of ventilation is to provide dilution
to maintain acceptable levels of CO2 and NH3. Target levels
of CO2 are similar to those for human occupancies, and the
threshold for health effects from CO2 are very high. Control of
NH3 levels in cages is an important consideration. NH3 levels
above 200 ppm are pathological in animals and will interfere
with experiments. Even at 25 ppm, some effects can be seen
in animals, but this level is a generally accepted threshold for
research animals.5
A ventilation rate of 10 to 15 ACH is indicated in Guide for
the Care and Use of Laboratory Animals2 for animal rooms
and this is widely regarded as the standard. Recirculation is
speciﬁcally prohibited by References 1 and 3 but allowed if
sufﬁciently ﬁltered by Reference 2. In practice, animal rooms
are generally 100% outside air. Memarzadeh7 concluded that
ventilation rates above 10 ACH did not materially improve
the environment within the cages for microisolator type cages
and that 10 ACH provided more than enough dilution of CO2
and NH3 in the occupied space. This certainly would be the
case as well for IVC type cages. Higher ventilation rates
only should be required if open cages are used or if there is
a BSL-3 or higher classiﬁcation. Ventilation rates below 10
ACH have been considered with IVC cages since the exhaust
from the cages is HEPA ﬁltered. Dilution of CO2 and NH3 is
still required for the occupied space and additional research
may be required to determine the impact of lower overall
ventilation rates.
Deﬁning ventilation rates based
on air changes is the most com-
monly referenced approach but
ventilation can also be determined
based on the total mass of mice
in a room. ASHRAE8 provides a
recommendation of 0.85 cfm per
100 grams of body mass of mice.
In the conﬁguration referenced,
a room with single-density racks
had a ventilation rate equivalent
to 5 ACH and a room with double-
density racks had a ventilation rate
equivalent to 10 ACH. In both
cases, NH3 levels in the rooms
were reported to be acceptable after ﬁve days without chang-
ing cage bedding.
Filtration
Filtration needs to be considered for both supply and exhaust.
The standard guidelines provide criteria for ﬁltration but the
designer must provide additional considerations beyond what is
included in the guidelines. For example, breeding facilities are
considered BSL-1 because no dangerous agents are involved but
they generally require a high level of ﬁltration on supply. This
requirement is based on the need to preserve the cleanliness of
the breeding environment, so that the animals produced there
will not bias the experiments in which they are eventually used.
Generally speaking, HEPA ﬁnal ﬁltration should always be pro-
vided in breeding facilities. For most experimental animal areas,
60% or 90% ﬁnal ﬁltration would be appropriate. The excep-
tion would be experimental areas where immunocompromised
animals are used.
Filtration of exhaust air may be considered to maintain clean-
liness in ductwork, to protect other HVAC equipment such as
heat recovery coils, or to capture hazardous compounds from
the exhaust. In general, at least a 30% ﬁlter would be provided
in the exhaust if a heat recovery coil is present, whether the
system involved animals or not.
Individually ventilated cage system.
September 2004
ASHRAE Journal
39
Determining whether additional protection is needed, using
higher efﬁciency ﬁltration at heat recovery coils or additional
ﬁltration at the room exhaust ductwork, depends on the type of
caging system used and the type of animals housed. Fur, dander,
and fragments of bedding are present in animal rooms and can
ﬁnd their way into ductwork and onto coils. It is becoming more
common to include exhaust ﬁltration in animal facility HVAC
systems even when no dangerous agents are used based on the
desire to control the movement of animal-produced allergens.
Besides protecting HVAC equipment, the other reason to
ﬁlter exhaust is to capture hazardous aerosolized materials.
Two categories of compounds need to be considered. The ﬁrst
are the hazardous materials or pathogenic organisms that may
be used in experiments that lead directly to the BSL rating of
the area. The standard guidelines are clear on the minimum
requirements for the various biological
safety levels (see Table 1).
Additional ﬁltration should be con-
sidered if an agent used in the experi-
mentation could pose a risk to people
or other animals, especially if breeding
is done in any part of the facility. As
stated earlier, the HVAC engineer is not
the most qualiﬁed party to determine
the risk level associated with a speciﬁc
agent. The risk assessment depends on
the speciﬁc use of the agent in the lab,
and usually is evaluated by a facility biosafety professional or
committee.
The second area of concern relative to exhaust ﬁltration is
the control of allergens produced by the animals themselves.
This includes fur, dander, saliva, urine, etc. These powerful
allergens are reported to cause allergic symptoms in 33% of
animal caregivers and to cause animal-induced asthma in 10%
of caregivers.9 Of these, dander is perhaps the most pervasive
and potentially problematic (see photo). Dander consists pri-
marily of particles of animal skin. The particles are very small,
in the 5 to 20 micron range. They often attach to fur, dust, or
other particles. To capture dander with a reasonable effective-
ness, a minimum ﬁlter efﬁciency of 90% is required.
Segregation
System segregation refers to whether a system is dedicated
to animal areas or serves other general areas as well. Indepen-
dent systems for all animal areas is a requirement of NIH3 but
only required for ABSL-4 by BMBL.1 There are two reasons
why it is beneﬁcial to segregate animal area systems from
general systems.
The ﬁrst is for cleanliness or safety purposes. The guidelines
differ on this requirement but hazards exist in animal areas that
must not be introduced to other areas.
The second reason is for cost considerations. Systems serving
animal areas usually have higher requirements for ﬁltration,
humidiﬁcation, emergency power, and redundancy than general
systems. Dedicated systems for animal areas can allow inclu-
sion of these features without causing a cost premium (both
initial and operational) on general systems.
It is the author’s observation that the general industry practice
is to separate animal area systems from general systems. The
architectural layout of research buildings is not always conducive
to total segregation between animal and general areas. In these
cases, 100% outside air animal area systems may need to serve
some general ofﬁce or lab areas. This does not necessarily create
any cleanliness or safety issues but results in an increase in the
size of the more expensive animal systems. For these reasons,
every effort should be made to segregate the systems.
Redundancy
Redundancy is a very important con-
sideration in animal room design. The
animals often are involved in long-term
experimentation that demands a stable
environment. An interruption in the ven-
tilation or air-conditioning system could
lead to stress on the animals that may
affect the research or breeding program.
If a researcher is forced to start over, it
can cause a signiﬁcant ﬁnancial loss to
the institution. In addition to protection
of the research program, redundancy is
important for BSL-3 and higher facilities to ensure the contain-
ment of harmful agents. In these facilities, the HVAC system
is an important part of the barrier between potentially harmful
agents and the unprotected public as well as the general animal
population.
The referenced documents are not consistent in their require-
ments for HVAC system redundancy. The NIH Design Policies
and Guidelines, however, includes the following statement
“HVAC systems must be both reliable and redundant and oper-
ate without interruption. There are no exceptions.”3 This state-
ment is clear but to accomplish it can be very intensive. Neither
the Biosafety in Microbiological and Biomedical Laboratories1
nor the Guide for the Care and Use of Laboratory Animals2 has
an equivalent requirement regarding system redundancy.
In practice, it is not common to see completely redundant
equipment on all systems serving animal areas in other than
ABSL-4 facilities. Systems can be prioritized in terms of their
impact on safety and animal stability. Exhaust systems can
be backed up relatively easily and maintaining exhaust is the
most important system from a safety standpoint. Redundant
exhaust is almost always seen in ABSL-3 and higher spaces and
is often seen in lower risk facilities as well. It is usually rela-
tively easy to provide redundancy for heating systems as well.
Boiler plants are often arranged with multiple boilers to allow
an N+1 conﬁguration. Heating pumps and other components
can be backed up at a relatively moderate cost. Cooling system
Animal dander.
40
ASHRAE Journal ashrae.org
September 2004
redundancy is another priority and can be achieved in the same
manner as described for boilers, although additional electrical
impacts must be considered. Incorporation of thermal storage
is another approach that can achieve cooling redundancy.
Failure of the heating system can result in temperatures
that are life threatening to the animals. Failure of the cooling
system can lead to high temperatures that may affect some
research but would not generally be considered as dangerous
to the animal population. The delivery of heat may be integral
to the air supply system or could be independent. Cooling al-
most always will be delivered by the overall supply system. An
independent heating delivery system such as radiant panels can
allow for delivery of heat with a supply air failure. If a system
with independent heating terminals is provided, the terminal
units must be cleanable.
Providing redundancy for supply systems generally is more
involved than providing redundancy for other systems. Failure of
the supply system generally will cause an interruption of cooling
and possibly heating as well. If a non-critical supply system is
in the same building as the animal supply system, the two can
be interconnected and the non-critical system used to back up
the animal system. If this type of arrangement is not possible, a
parallel air supply system must be provided to achieve full re-
dundancy. Parallel systems are going to increase cost directly and
indirectly due to the increase in the requirement for mechanical
room space. Due to potential cost and space impact, all aspects
of system redundancy should be considered carefully.
Emergency power is an important redundancy consideration in
addition to system or equipment redundancy. In general, exhaust
fans and heating system components in animal facilities are the
ﬁrst priority for emergency power. Cooling systems often are a
priority as well but their large loads can have a big impact on
the generator size. Supply fans can be placed on emergency
power without serious impact on the generator but the beneﬁt
is reduced some if the cooling plant is not on emergency power
as well. Some massive and prolonged power outages in recent
years have led many toward 100% emergency power backup
for animal facilities, but this is not a strict requirement of the
referenced guidelines.
Conclusion
This article demonstrated the range of factors that must be
considered in the HVAC system design for an animal facil-
ity. Ventilation rate (10 to 15 ACH), temperature range (68°F
to 75°F [20°C to 24°C]), and humidity range (30% to 60%
RH) generally can be established directly from the guidelines.
Other design criteria, such as ﬁltration, pressurization, segrega-
tion, and redundancy, will have varying requirements based
on the speciﬁc activities in the animal facility. Factors that
may contribute to establishing these criteria include research
functions, biological safety level, and the caging system used.
The culture of the institution may be important as well. Costs
can escalate dramatically as redundancy and other system
enhancement are used, but this must be balanced against the
goal of providing a comfortable, safe, and stable environment
for research animals and caregivers.
References
1. U.S. Dept. of HHS, CDC, and NIH; 1999. Biosafety in Micro-
biological and Biomedical Laboratories;
2. National Research Council, Institute of Laboratory Animal Re-
sources Commission on Life Sciences. 1996. Guide for the Care and
Use of Laboratory Animals, National Academy Press.
3. National Institutes of Health, Division of Engineering. 1996-
2000. NIH Design Policies and Guidelines.
4. Canadian Council on Animal Care. 1993. Guide to the Care and
Use of Experimental Animals, Vol. 1.
5. Spangberg, M. 2000. Air Change Rates and Cage Microenviron-
ment; A Literature Review, BioZone Technical Report 6/00.
6. Harrison, D. J. 2001. “Controlling exposure to laboratory animal
allergens.” Institute for Laboratory Animal Research (ILAR) Journal
42(1).
7. Memarzadeh, F. 2000. “Ventilation design in animal research
facilities using static microisolators.” ASHRAE Transactions 106(1).
8. 2003 ASHRAE Handbook—Fundamentals, Chapter 22: Environ-
mental Control for Animals and Plants.
9. DHHS (NIOSH). 1998. Preventing Asthma in Animal Handlers,
Publication No. 97–116.
Advertisement formerly in this space.
5 6
ASHRAE Journal
September 2004
Displacement Ventilation
T
This is the 17th article inspired by a recent DOE report cov-
ering energy-saving technologies. The complete report is at
www.eren.doe.gov/buildings/documents.
raditional “mixing” ventilation cooling systems use turbu-
lent jets of fresh air that mix with and dilute any stale air. In
contrast, displacement ventilation (DV) cooling uses a low-
velocity (0.15 to 0.2 m/s [30 to 39 fpm])1 stream of more moder-
ately cooled air introduced via diffusers located either in walls at
floor level or through a raised floor (Figure 1). The cooler, slow-
moving air slowly spreads over the floor and displaces the
warmer, stale air toward the ceiling, where it leaves the room.
In spaces with sufficient ceiling height, the air becomes ther-
mally stratified, i.e., warm, stale air is concentrated above the
occupied zone and cool, fresher air is concentrated in the oc-
cupied zone (up to 6 ft [1.8 m] above the floor). When the cool
air encounters a heat source, such as a person or office equip-
ment, the air heats up and buoyantly rises out of the occupied
zone, along with any pollutants associated with the heat source
(body odors, cooking fumes, etc.).
DV systems can meet moderate cooling loads (up to 40 to
50 W/m2 [431 to 538 W/ft2]).1,2 However, larger loads typically
require supplemental cooling systems due to the higher sup-
ply air temperatures (SAT). Higher cooling loads become fea-
sible in buildings with very tall ceilings, low outdoor air (OA)
requirements, or large diffusers (e.g., raised perforated floors).
DV systems often cannot effectively meet the heating needs of
buildings, meaning that designers typically use supplemental
By Sephir D. Hamilton, Associate Member ASHRAE; Kurt W. Roth, Ph.D., Associate Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
Advertisement in the print edition formerly in this space.
The following article was published in ASHRAE Journal, September 2004. © Copyright 2004 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
September 2004
ASHRAE Journal
5 7
heating systems (e.g., hydronic radiant
heating); thus, they may moderately in-
crease heating energy.3
Energy-Savings Potential
DV reduces air-conditioning energy con-
sumption relative to mixing ventilation in
four ways. First, DV systems have higher
air-conditioning COPs due to higher SAT
(e.g., about 68°F versus 58°F [20°C vs.
14°C]). This reduces annual cooling energy
consumption by 20% to 30%.4 In practice,
dehumidification requirements limit the
increase in evaporator temperature unless
another means for humidity management
is provided, e.g., a dedicated outdoor air
system (DOAS). In DV applications using
a DOAS, the DOAS accounts for most of
the energy saved by higher SATs.
Second, the stratification of room air
results in a higher average air tempera-
ture than mixing ventilation, reducing
building thermal loads by as much as
15% (from heat transfer through the
building envelope).1
Third, the higher SAT increases poten-
tial economizer usage. This effect varies
significantly with climate, e.g., humidity
issues limit this benefit in many climates.
Finally, DV has the potential to reduce
OA requirements (and the associated en-
ergy to condition the OA) because it tends
to concentrate thermally linked pollutants
near the ceiling. In general, DV energy sav-
ings in cooling climates depend on in-
creases in COP and reduced thermal
envelope loads, whereas moderate cli-
mates have more savings associated with
increased economizer operation. On the
other hand, a higher SAT increases DV
blower energy consumption because the
system must provide a larger volume of
air to each space to meet the cooling loads.
Simulations of DV systems have
yielded a wide range of energy consump-
tion estimates, depending on the type of
HVAC system, the building type, and the
climate. BLAST simulations of DV sys-
tems in prototypical restaurants in five
U.S. cities3 considered the effects of in-
creased economizing, increased cycle
COP, and increased fan power, but not re-
duced thermal envelope loads. In all
cases, DV systems consumed less cool-
ing energy than mixing ventilation, while
supply and return fan energy consump-
tion increased.
Overall, DV reduced the sum of cool-
ing and ventilation energy by 13% (Mi-
ami) to 45% (Seattle). Independent
modeling of DV systems using binned
building load data for small office build-
ings in five U.S. cities found similar re-
ductions in cooling energy4 (it did not
consider reduced thermal envelope loads).
Taken together, the data suggest that
DV reduces cooling equipment (i.e., the
compressor) energy consumption by 30%
to 75% and increases supply and return
fan energy consumption by 35% to 50%;
the ranges primarily reflect differences
in climate and building type, respectively.
If applied to all unitary and central sys-
tems, DV has a national primary energy
savings potential of 0.2 quads.
Market Factors
In general, the economics of DV have
not been well presented in the literature and
warrant further study. Hu et al.,5 suggest
that the first cost of a DV system in new
construction is 5% to 17% more than that
for a mixing ventilation system, or between
$1 and $5/m2 ($10.76 and $53.82/ft2). This
estimate includes the cost of a supplemen-
tal heating system, reductions in chiller
size, and increased air-handler cost.
On the other hand, DV systems that re-
quire supplemental cooling can have a cost
premium of $20 to $50/m2 ($215.29 to
$538.21/ft2).1 Economic estimates as-
sembled from various sources suggest that
payback periods fall between three and 20
years, with a strong dependence on cli-
mate.4 In particular, DV has longer pay-
back periods in moderate climates with
relatively low annual cooling energy con-
sumption. The payback for a DV system
in a specific application will depend on util-
ity rate structures, notably demand charges.
DV has achieved significant market
share for office buildings in Northern Eu-
rope (>25%6), but has a much smaller U.S.
market share. DV faces several design
challenges that make it difficult to imple-
ment properly. Proper DV implementation
is needed to maintain occupant comfort.
In some cases, the cool air near the ground
can result in “cold feet” and drafts, while
the air stratification can cause uncomfort-
ably large vertical temperature gradients.
Humidity control is another concern with
DV. The higher evaporator temperature de-
creases the latent capacity of the cooling
Advertisement in the print edition
formerly in this space.
5 8
ASHRAE Journal ashrae.org
September 2004
coils. Consequently, buildings using DV in many climates require
a tight building envelope and separate treatment of outdoor air to
manage humidity levels. Buildings with high internal moisture
loads (e.g., swimming pools) are not
appropriate environments for DV.
In the U.S., most HVAC design-
ers and contractors are unfamiliar
with DV. The fundamental complex-
ity of a properly designed DV sys-
tem is very different from the
established practice of mixing ven-
tilation. An ASHRAE publication7
and the inclusion of a DV model in
DOE’s EnergyPlus simulation tool
will help people design DV systems
in the future.
References
1. Loftness, V., et al. 2002. “Energy
savings potential of flexible and adaptive
HVAC distributon systems for office buildings.” Available at www.arti-
21cr.org/research/completed/finalreports/30030-final.pdf.
2. Yuan, X., Q. Chen, and L.R. Glicksman. 1998. “A critical review
of displacement ventilation.” ASHRAE Transactions 104(1):78–90.
3. Zhivov, A.M. and A.A. Rymkevich. 1998. “Comparison of heating
and cooling energy consumption by HVAC system with mixing and
displacement air distribution for a restaurant dining area in different
climates.” ASHRAE Transactions 104(2).
4. TIAX. 2002, “Energy consumption characteristics of commer-
cial building HVAC systems—Volume
III: Energy Savings Potential,” Final Re-
port to U.S. Department of Energy, Of-
fice of Building Technologies, July.
Available at www.tiax.biz/aboutus/pdfs/
HVAC3-FinalReport.pdf.
5. Hu, S., Q. Chen, and L.R.
Glicksman. 1999. “Comparison of en-
ergy consumption between displacement
and mixing ventilation systems for dif-
ferent U.S. buildings and climates.”
ASHRAE Transactions (105)2:453–464.
6. Svensson, A.G.L. 1989. “Nordic ex-
periences of displacement ventilation
systems.” ASHRAE Transactions 95(2).
7. Chen, W. and L. Glicksman. 2003.
System Performance Evaluation and De-
sign Guidelines for Displacement Ven-
tilation. ASHRAE.
Sephir D. Hamilton is with Verdae, Poughkeepsie, N.Y. Kurt
W. Roth, Ph.D., is a senior technologist at the HVAC and Re-
frigeration Technology sector of TIAX, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager, Building Technologies
Program, U.S. Department of Energy, Washington, D.C.
Figure 1: Mixing (top) and DV (bottom) cooling.
Supply Air
T=68°F
Stratified Air
Occupied Zone
Supply Air
T=58°F
Mixed Air
Advertisement in the print edition formerly in this space.
12
ASHRAE Journal ashrae.org
October 2004
A
NSI/ASHRAE Standard 62, Ventilation for Acceptable Indoor
jAir Quality,1 has been modiﬁed by Addendum 62n2, whose
ventilation requirements alter the very heart of Standard 62.
Addendum 62n contains a long-awaited update to the minimum
prescribed ventilation rates — last updated in ASHRAE Standard
62-1989 — and it incorporates ventilation airﬂow “additivity” for
dilution of both people-source and building-source contaminants.
The updated version of the once-familiar table of prescribed
breathing-zone ventilation rates now contains both per-person
and per-unit-area values for each occupancy category.
Addendum 62n updates the calculation
procedure for zone ventilation airﬂow,
incorporating an adjustment for air dis-
tribution effectiveness. It also updates the
calculation procedure for system intake
airﬂow for different ventilation systems
and clariﬁes the prescribed approach for
multiple-zone system design — required
for years but also widely misunderstood
and largely ignored by designers. (Incor-
rect intake calculations often result in
multiple-zone recirculating systems that
provide too little ventilation — especially
for some fully occupied VAV zones.)
Finally, the addendum speciﬁcally iden-
tiﬁes some operational control options that
can reduce (or increase) intake airﬂow to
match ventilation capacity with a changing
ventilation “load,” saving preconditioning
energy while maintaining the required
ventilation to the occupants.
What Are the New Ventilation Rates?
Table 1 shows minimum breathing-zone
ventilation rates\* for several important
occupancy categories, comparing the
prescribed rates from Addendum 62n,
Table 6.1, with the previous rates from
Standard 62-2001. The minimum cfm/per-
son rate (Rp) dropped for many categories
(except for some retail categories, where it
increased from the previously prescribed
“zero” per-person rate) because the ventila-
tion basis for people-source contaminants
changed from satisfying unadapted visi-
tors to satisfying adapted occupants. How-
ever, the addition of a minimum cfm/ft2 rate
By Dennis Stanke, Member ASHRAE
About the Author
Dennis Stanke is a staff applications engineer
with Trane, La Crosse, Wis. He is vice chair of
SSPC 62.1.
Addendum 62n
Single-Zone &
Dedicated-OA Systems
\* Although Addendum 62n shows ventilation rates in both IP and SI units, this paper uses IP, except in selected
speciﬁc calculations. This is because 62n uses rational conversions, not mathematical.
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
October 2004
ASHRAE Journal
13
(Ra ) for each category to dilute building-source contaminants
moderates those drops in the “effective” per-person breathing-
zone rates (i.e., the sum of the people- and area-related rates,
divided by zone population). But be careful of simple, general
comparisons; new default occupant densities and new options
for population averaging can result in signiﬁcant changes to
“traditional” ventilation rates.
Underlying the prescribed rates, which only apply to no-
smoking areas, is the premise that all other “general” require-
ments in the standard are met (i.e., that the drain pan drains,
humidity is limited, ﬁlters are used, and so on). Of course,
compliance has always meant meeting general requirements,
but Standard 62-2001 and its addenda extend and clarify these
requirements, moving many design decisions from “good prac-
tice” to “mandatory.” As in the past, Table 6.1 includes default
occupant densities for each category, but as before, these default
values should only be used if reasonable for the application or
if the actual design density is unknown.
What Is the New Procedure?
Addendum 62n prescribes a step-by-step procedure for ven-
tilation system design to help designers consistently ﬁnd the
minimum ventilation airﬂow
required in the breathing zone,
in the ventilation zone, and at
the outdoor air intake.
Zone Ventilation Calculations
Addendum 62n includes the
following three-step proce-
dure, which results in correct
application of the prescribed
rates to each ventilation zone.
1. Referring to Table 1
(an excerpt from 62n, Table
6.1), look up both the people-
source ventilation rate (Rp in
cfm/person) and the build-
ing-source ventilation rate
(Ra in cfm/ft2). Establish the
zone floor area and zone
population. The latter is the
largest (or average) number
of occupants expected to oc-
cupy the zone during normal
use. Using these values, solve
Equation 6-1 (Vbz = Rp × Pz + Ra × Az ) to ﬁnd the required
outdoor airﬂow for the breathing zone.
2. Referring to Table 2 (an excerpt from 62n, Table 6.2) look up
the default value for zone air-distribution effectiveness (Ez ), which
is based on selection and placement of supply diffusers and return
grilles. This effectiveness value, which is similar to “air-change
effectiveness” (described in ASHRAE Standard 129) for well-
mixed spaces, allows the designer to account for any ventilation
air (delivered by the diffusers) that bypasses the breathing zone.
3. Solve Equation 6-2 (Voz = Vbz / Ez ) to ﬁnd the outdoor
airﬂow required in the air supplied to each ventilation zone.
This volume of outdoor air must be supplied for ventilation,
regardless of heating or cooling airﬂow requirements.
Let’s use numbers to demonstrate how these three steps
determine the needed outdoor airﬂow for a north-facing ofﬁce
area with overhead supply diffusers and return grilles. Referring
to Table 1, the “ofﬁce space” occupancy category requires a
“people outdoor air rate” of Rp = 5 cfm/person\*\* and an “area
outdoor air rate” of Ra = 0.06 cfm/ft2. If the ofﬁce comprises
1,500 ft2 of open-plan space and is occupied by 10 people
(150 ft2/person) solving Equation 6-1 (Vbz = 5 × 10 + 0.06 ×
1500 = 50 + 90 = 140), tells us that at least 140 cfm (67 L/s)
of outdoor air must be delivered to the breathing zone. The
default zone air-distribution effectiveness for this conﬁguration
is 1.0 when cooling and 0.8 when heating. Now, we can solve
Equation 6-2 and learn that our example ofﬁce space requires
at least (Voz = Vbz / Ez = 140/1.0 = 140 cfm) 14 cfm/person of
outdoor airﬂow when cooling and at least (Voz = 140/0.8 = 175
cfm) 17.5 cfm/person when heating.
Since 1989, Standard 62
has required 20 cfm/person
for office-space breathing
zones, so this particular of-
ﬁce space needs less outdoor
air per person to comply with
62n. However, lower occupant
density might require more
airﬂow per person, and higher
occupant density (common in
private ofﬁces) would require
much less airﬂow per person.
If our example was an “execu-
tive” ofﬁce, designed for ﬁve
people (300 ft2/person), it
would require 115 cfm or 23
cfm/person (10.9 L/s per per-
son), but if it was an “technical
professional” ofﬁce, designed
for 20 people (75 ft2/person),
it would require 190 cfm or
only 9.5 cfm/person (4.6 L/s
per person).
System Ventilation Calculations
After determining outdoor airﬂow (Voz ) for each ventilation
zone, outdoor air intake ﬂow (Vot ) is calculated for the ventila-
tion system as a whole. The procedure for ﬁnding the required
outdoor air intake ﬂow varies with the conﬁguration of the
\*\* cfm × 0.4719 = L/s; ft2 × 0.0929 = m2
14
ASHRAE Journal ashrae.org
October 2004
ventilation system. Addendum 62n deﬁnes three conﬁgurations:
single-zone, 100% (or “dedicated”) outdoor air, and multiple-
zone recirculating systems.
Single-Zone Systems. In a single-zone ventilation system,
one air handler supplies one ventilation zone with a mixture of
outdoor air and recirculated return air. Single-zone rooftop units,
packaged terminal air conditioners, classroom unit ventilators, and
so on, are single-zone systems. For these systems, Addendum 62n
deﬁnes required outdoor air intake ﬂow as equal to the required
zone outdoor airﬂow according to Equation 6-3 (Vot = Voz ). Appar-
ently for simplicity, this equation does not account for supply-duct
leakage, which would increase Vot , or recirculation of outdoor air
that bypasses the breathing zone, which would reduce Vot .
Dedicated Outdoor Air Systems. In a “dedicated” outdoor air
system (DOAS), called a “100%-outdoor air system in Addendum
62n, one air handler serves the ventilation requirements of one
or more ventilation zones, delivering the appropriate minimum
outdoor airﬂow — without recirculated return air — to each
zone. Terminal units (e.g., fan-coil units, water-source heat-
pumps, or even chilled ceiling panels) handle the thermal loads
within each zone. (Some designers call this type of ventilation
system a “hybrid system,” because it comprises a dedicated unit
for ventilation air-handling and separate terminal units to handle
thermal loads in occupied zones.) Like single-zone systems, all
outdoor air entering the central air handler (assuming negligible
duct leakage) reaches the ventilation zone diffusers. The required
intake airﬂow is deﬁned as the sum of the zone outdoor airﬂow
values, according to Equation 6-4 (Vot = Voz ). Again for simplic-
ity, the equation does not account for supply-duct leakage, which
ASHRAE Standard 62 specifies minimum ventilation
rates that are intended to result in indoor air that’s free
of harmful concentrations of known contaminants and
that satisfies the senses of at least 80% of the occupants.
(Though the rates prescribed in the standard seem to be
based primarily on dilution of odors and irritants, they are
presumed to be sufficient to adequately dilute potentially
harmful contaminants as well.) Occupant satisfaction relates
to the perceived intensity of odors and/or irritants from
various indoor contaminant sources. These contaminants
originate both from occupants (and their activities) and from
the building (and its furnishings). While the relationships
are complex, most experts agree that adding the outdoor
airflow needed to dilute one odor or irritant to that needed to
dilute another generally is the best simple model for dilution
of odor and irritation effects. Accounting for the “additive”
effect of contaminant sources really isn’t new. Since 1989,
the standard did so behind the scenes: Dilution rates for
building-related contaminants were added to the per-person
dilution rate for each occupancy category. For example, the
standard previously required 20 cfm per person for offices:
15 cfm to dilute people-related odors and an additional 5 cfm
to dilute building-related odors.
Using Equation 6-1 of Addendum 62n, engineers
now can independently account for people-related and
building-related contaminants using two ventilation rate
requirements: one rate per occupant (cfm/person) and
the other per unit of occupiable floor area (cfm/ft²). To
determine the required ventilation, simply multiply the
per-person rate by the number of people in the space and
the per-unit rate by the floor area; then, add the resulting
airflow values together.
Making Sense of Additivity
Occupancy Category
Ofﬁce Space
Conference/Meeting
Art Classroom
Classroom (Ages 5 – 8)
Classroom (Ages 9+)
Lecture
Classroom
Multiuse
Assembly
Retail Sales
People Outdoor
Air Rate
cfm/person
20
20
15
15
15
15
15
—
62-2001, Table 2
62n, Table 6.1
Per Person Rate
Area Outdoor
Air Rate
cfm/ft2
—
—
—
—
—
—
—
0.30
People Outdoor
Air Rate
Rp
cfm/person
5
5
10
10
10
7.5
7.5
7.5
Area Outdoor
Air Rate
Ra
cfm/ft2
0.06
0.06
0.18
0.12
0.12
0.06
0.06
0.12
Default
Occupant Density
#/1000 ft2
5
50
20
25
35
65
100
15
62-2001
cfm/person
20
20
15
15
15
15
15
20
62n
cfm/person
17
6.2
19
14.8
13.4
8.4
8.1
15.5
Table 1: Comparison of breathing zone ventilation rates for several occupancy categories.
Air Distribution
Conﬁguration
Ceiling Supply of Cool Air
Ceiling Supply of Warm Air and Floor Return
Ceiling Supply of Warm Air At Least 8°C (15°F)
Above Space Temperature and Ceiling Return
Ceiling Supply of Warm Air Less Than 8°C (15°F)
Above Space Temperature and Ceiling Return Provided
That the 0.8 m/s (150 fpm) Supply Air Jet Reaches to
Within 1.4 m (4.5 ft) of Floor Level.
Ez
1.0
1.0
0.8
1.0
Table 2: Zone air distribution effectiveness (Ez ) for several conﬁgu-
rations. Not all conﬁgurations from Table 6.2 are listed here.
October 2004
ASHRAE Journal
15
would increase Vot . And, even though Equation 6-4 increases Vot
to account for breathing-zone bypass (when Ez < 1.0), non-recir-
culating systems cannot reuse this bypassed air or any “unused”
outdoor air from partially occupied zones; as a result, in some
cases, dedicated outdoor air systems may actually require more
intake airﬂow than multiple-zone systems.
Multiple-Zone Recirculating Systems. In multiple-zone
recirculating systems, such as constant-volume reheat systems
and nearly all varieties of VAV systems, one air handler supplies
a mixture of outdoor air and recirculated return air to two or more
ventilation zones. The required outdoor air intake ﬂow can only
be determined by properly accounting for system ventilation
efﬁciency. The reason for this is because the intake airﬂow must
be sufﬁcient to ventilate the critical zone, which is the zone that
requires the highest fraction of outdoor air in its primary air-
stream. Since a multiple-zone system delivers the same primary
air mixture to each ventilation zone, proper minimum ventilation
in the critical zone overventilates all other zones. As a result, some
“unused” outdoor air recirculates (reducing required Vot ) while
some leaves the building via the relief, exhaust, and exﬁltration
air streams (increasing required Vot ). Addendum 62n recognizes
this behavior and accounts for it by incorporating system ventila-
tion efﬁciency in the ventilation calculations.
System ventilation efﬁciency (Ev ) can be determined using
the default maximum values found in Addendum 62n, Table 6.3.
These default values are based on the critical-zone ventilation
fraction, found using Equation 6-5 (Zp = Voz /Vpz ). Alternatively,
system ventilation efﬁciency can be determined using the more
accurate calculation procedure found in normative Appendix G
of Addendum 62n. In either case, having found Ev , outdoor air-
intake ﬂow (Vot ) for the multiple-zone system must be determined
using Equations 6-6, 6-7 and 6-8. Equation 6-6 (Vou = D × Rp
× Pz )+ Ra × Az)) establishes the required uncorrected outdoor
air-intake ﬂow while allowing the designer to account for system
population diversity determined with Equation 6-7 (D = Ps / Pz),
provided breathing-zone outdoor airﬂow is based on peak (not
average) zone population. Equation 6-8 (Vot = Vou /Ev ) ﬁnds the
minimum outdoor air-intake ﬂow by dividing the uncorrected
outdoor air intake ﬂow by the system ventilation efﬁciency.
Ventilation Design Examples
To demonstrate the use of the design procedure prescribed in
Addendum 62n, this article considers the design of two ventila-
tion systems—a single-zone system and a 100%-outdoor air
system. Each system is applied in two different building types:
an ofﬁce and a school. (Future articles will discuss the design
procedure for multiple-zone ventilation systems.)
An Ofﬁce Building
Let’s review the design of a ventilation system for a small ofﬁce
building that contains the ventilation zones described in Table 3.
We began by looking up the outdoor air rates (Rp and Ra ) in
Table 6.1 and then used Equation 6-1 to ﬁnd the breathing-zone
outdoor airﬂow (Vbz ) for each zone. In our example, we used
the peak population as the expected occupancy for each ofﬁce
area. For the conference rooms, however, we elected to use the
optional population-averaging approach described in Section
6.2.5. We used Table 6.1 default occupant densities for some
zones and signiﬁcantly higher densities (which may be more
typical in individual ofﬁces) for others. According to a recent
industry report,3 average occupant density for some ofﬁce work-
ers exceeds 15 people per 1,000 ft2 — signiﬁcantly higher than
the default density of ﬁve people per 1,000 ft2 in Table 6.1.
Next, we established the zone air-distribution effectiveness (Ez )
Ventilation Zone
South Ofﬁces
West Ofﬁces
North Ofﬁces
East Ofﬁces
Interior Ofﬁces
North Conference
Room
South Conference
Room
Total Zone-Level
Outdoor Airﬂow
Single-Zone Systems:
Total Intake Air
100%-Outdoor-Air
System
People Outdoor
Air Rate
Rp
cfm/person
5
5
5
5
5
5
5
Cooling
Heating
Zone
Population
Pz
20
20
20
20
100
14.4\*
23.1\*\*
Area Outdoor
Air Rate
Ra
cfm/ft2
0.06
0.06
0.06
0.06
0.06
0.06
0.06
Zone Floor
Area
Az
ft2
Zone
Ventilation
Efﬁciency
Ez
1.0
1.0
0.9
1.0
1.0
0.9
0.9
Voz =
Zone
Outdoor
Airﬂow
Voz
cfm
Zone
Outdoor
Airﬂow
Voz
cfm
Zone
Ventilation
Efﬁciency
Ez
0.8
0.8
0.8
0.8
0.8
0.8
0.8
Voz =
Voz =
Vot =
\* Average population (72% of 20-person peak population)
\*\* Average population (77% of 30-person peak population)
Table 3: A ventilation design example with calculations for a small ofﬁce building.
2,000
2,000
2,000
2,000
20,000
2,000
3,000
220
220
244
220
1,700
213
328
3,150
275
275
275
275
2,125
240
369
3,830
3,830
3,830
16
ASHRAE Journal ashrae.org
October 2004
for each zone based on the supply-air distribution conﬁ guration
and the values shown in Table 6.2 (Table 2). Although the use of
these values appears to be mandatory, it’s reasonable to consider
them as defaults, which are to be used whenever actual values are
unknown. Higher-than-default values decrease required intake air-
ﬂ ow and should be used cautiously (when justiﬁ ed by measurement
or experience), since underventilation could result. Lower-than-
default values, which should be used if more-than-typical bypass
is expected, increase required intake airﬂ ow and may increase ﬁ rst
cost and operating cost. For instance, if the ceiling-mounted supply
diffusers and return grilles are tightly spaced, it may be reasonable
to assume a lower Ez value during cooling, as we did for the north
ofﬁ ces and the conference rooms in our example.
In our example ofﬁ ce, the zone air-distribution effectiveness
for heating is less than for cooling—i.e., Ez = 0.80 (or less) vs.
z
1.00. That’s because our design uses ceiling supply and return,
and delivers supply air that’s warmer than 90°F (32°C) during
heating operation. The lower Ez value for heating accounts for
z
the tendency of warm supply air to ﬂ oat above the cooler, denser
breathing-zone air.
We then used Equation 6-2 to ﬁ nd each zone’s minimum
outdoor airﬂ ow (Voz in Table 3) during cooling and heating.
At this point, we knew the zone-level outdoor airﬂ ow
requirements, but how much outdoor airﬂ ow must enter the
building at the intake(s)? The answer varied with the type of
ventilation system selected.
Single-Zone System Design. Initially, we assumed that each
ventilation zone was served by a single-zone, constant-volume
rooftop unit, making it necessary to use Equation 6-3 to ﬁ nd the
outdoor air intake ﬂ ow (Vot
V ) required at each rooftop unit. Because
we also assumed that all intake air reaches the supply diffusers (no
signiﬁ cant duct leaks), the minimum intake airﬂ ow for each rooftop
unit equals the minimum zone outdoor airﬂ ow (Vot
V = V
t
oz) for the
ventilation zone it serves. As shown in Table 3, the highest intake
In earlier versions of the standard, only “intermittent
occupancy” zones (at peak population for three hours
or less) could be designed for ventilation at the average
population (but not less than one-half of peak population).
Now, any zone may be designed for average population.
d
d
According to Addendum 62n, Section 6.2.5, the system
must be designed to deliver the required outdoor airflow to
each occupied breathing zone, but the design may be based
on averages, in some cases. For instance, if occupancy (or
supply airflow or intake airflow) varies, ventilation system
design may be based on average population over a specific
time period rather than on peak population. The averaging
time T for a given zone is determined according to Equation
T
6-9, using zone volume and the breathing-zone outdoor
airflow that would be needed at peak population. This
“averaging” concept replaces the traditional population-
averaging approach for intermittent occupancy.
Why averaging time T? The indoor concentration of any
contaminant can be modeled using a first order ordinary
differential equation. As most engineers vaguely remember,
Percentage of Peak Population by Time Interval
Zone Floor
Area
Az
ft2
1,500
2,000
3,000
2,000
3,000
Zone
Pop.
Pz
People
10
20
30
40
300
Breathing-
Zone Outdoor
Airﬂ ow
Vbz
Vb
V
cfm
140
220
270
760
2430
Ceiling
Height
ft
10
10
10
12
20
Averaging
Time
T
hr
5.5\*
4.5
3.7
1.6
1.2
Table 4: Estimated population profile, averaging time, and average population for several of the example zones used.
Ventilation Zone
Example Ofﬁ ce
North Conference
Room
South Conference
Room
Art Classroom
Multiuse
Assembly Area
3–4
100
50
50
0
50
4–5
100
50
50
0
0
Operating Time “Blocks”
\* For example, T = 3× v/v/v Vbz
Vb
V = 3 × 1500 × 10
/140 = 321 minutes or about 5.5 hours.
\*\* For example, by inspection, highest average population as a percentage of peak = (4 × 100 + 1 × 60 + 0.5 × 80)/5.5 = 91%, so Pz-avg = 91 × 10/100 = 9.1 people.
Avg.
Zone
Zone
Zone
p
Pop.
p
People
9.1
14.4
23.1
32.4
276
g
Avg.
Avg.
91\*\*
72
77
81
92
1–2
80
50
50
0
0
12–1
60
100
100
0
50
2–3
80
50
50
100
75
11–12
100
100
100
100
100
the solution to such an equation has the form (
).
Space time-constant is space volume divided by the outdoor
airflow rate (((
= v/v/v Vo ). In response to a “step-change” in
contaminant sources, the concentration in the space rises
exponentially, reaching 95% of its steady state value after three
time constants. So, Equation 6-9 finds a three-time-constant
averaging period, giving the zone a reasonable chance to
respond to various short-term conditions in the space.
Averaging time may be applied to make design
adjustments when changing conditions in the zone can be
predicted. For instance, if fluctuations in zone population
can be predicted, design breathing zone outdoor airflow
may be calculated based on the highest average population
over any T hour period.
T
Table 4 shows estimated population
profile, averaging time and average population for several
of the example zones used in this article. A cautionary
note: overly aggressive zone-population averaging applied
with the new, lower prescribed breathing-zone rates can
sometimes lead to very low intake rates and inadequate
ventilation.
Averaging Zone Population for Ventilation Design
8–9
100
50
50
75
0
9–10
100
50
50
75
0
10–11
100
50
50
50
0
October 2004
ASHRAE Journal
17
ventilation zone is served by a single-zone, constant-volume heat
pump (with no outdoor air intake). We also assumed all outdoor
air is delivered directly to the ceiling mounted heat pumps from
a central, constant-volume, dedicated outdoor air unit. This dedi-
cated unit preconditions the outdoor air and delivers it through a
ventilation duct system to each heat pump. Each heat pump, in
turn, delivers both outdoor air and locally recirculated air from
the plenum to the ventilation zone it serves.
For this system conﬁguration, we found outdoor air intake
ﬂow (Vot ) at the dedicated outdoor air unit using Equation 6-4.
Assuming negligible duct leakage, all intake air reaches all
supply diffusers, so minimum intake airﬂow simply equals the
sum of the minimum zone-outdoor airﬂow values.
In this example, we assumed that the preconditioned outdoor
air mixes with local return air, and that the mixture is then cooled
or heated by the heat pump before it enters the ventilation zone. In
this conﬁguration, the highest of the heating or cooling Voz value
for each zone must be used to ﬁnd Vot . With the values for zone
air-distribution effectiveness shown in Table 3, and assuming
that all zones are in heating, as might be the case in cold weather
for the ﬁrst few hours of operation, we found that the dedicated
outdoor air unit must handle 3,830 cfm of outdoor air.
In a system with several ventilation zones, it might seem
reasonable that accounting for system population diversity
could lower the intake requirement. This is not the case, how-
ever. Fluctuations in zone population can be incorporated (via
where
Az is zone ﬂoor area, the net occupiable ﬂoor area of the
zone, ft² (m²)
D is occupant diversity, the ratio of system population to the
sum of zone populations
Ev is ventilation efﬁciency of the system
Ez is air-distribution effectiveness within the zone
Ps is system population, the maximum simultaneous number
of occupants in the area served by the ventilation system
Pz is zone population, the largest expected number of people
to occupy the ventilation zone during typical usage (See caveats
in Addendum 62n–Section 6.2.1.1)
Ra is area outdoor air rate, the required airﬂow per unit area of
the ventilation zone determined from Addendum 62n–Table 6.1,
cfm/ft² (L/s·m²)
Rp is people outdoor air rate, the required airﬂow per person
determined from Addendum 62n–Table 6.1, in cfm/person
(L/s·person)
T is averaging time period, minutes
v is ventilation-zone volume, ft³ (m³)
Vbz is breathing-zone outdoor airﬂow, the outdoor airﬂow
required in the breathing zone of the occupiable space(s) of the
ventilation zone, cfm (L/s)
Vot is outdoor air intake ﬂow, adjusted for occupant diversity
and corrected for ventilation efﬁciency, cfm (L/s)
Vou is the uncorrected outdoor air intake ﬂow, cfm (L/s)
Voz is zone outdoor airﬂow, the outdoor airﬂow that must
be provided to the zone by the supply-air-distribution system at
design conditions, cfm (L/s)
Vpz is zone primary airﬂow, the primary airﬂow that the air
handler delivers to the ventilation zone; includes both outdoor air
and recirculated return air
Zp is zone primary outdoor air fraction, the fraction of
outdoor air in the primary airﬂow delivered to the ventilation
zone … for VAV systems, Zp for design purposes is based on the
minimum expected primary airﬂow, Vpzm.
Equations and Variables from Addendum 62n
[6-1] Vbz = RpPz + RaAz
[6-2]
Voz = Vbz/Ez
[6-3]
Vot = Voz
single-zone systems
[6-4]
Vot = Voz
100% outdoor-air systems
[6-5]
Zp = Voz /Vpz
[6-6]
Vou = Dallzones RpPz + allzones RaAz
= Dallzones Vbzp + allzones Vbza
[6-7]
D = Ps / allzones Pz
[6-8]
Vot = Vou/Ev
multiple-zone recirculating systems
[6-9a]
T = 3v/Vbz
IP version
[6-9b]
T = 50v/Vbz
SI version
airﬂow needed for each zone occurs during heating operation. The
resulting total outdoor airﬂow for the system is 3,830 cfm.
Heating operation requires more intake airﬂow than cooling
because we assumed that the supply-air temperature during
heating is quite high, and that the discharge velocity of the
diffusers is quite low. If each rooftop unit has only one mini-
mum setting for the outdoor air damper, we would set it for
the higher minimum airﬂow and size the heating and cooling
coils for the corresponding percentage of outdoor air. If the
rooftop can accommodate two minimum settings, however, we
could reduce intake airﬂow to the lower value during cooling
operation, thereby reducing the percentage of outdoor air and
the required cooling coil capacity.
An even better approach might be to simply lower the supply-
air heating temperature to 90°F (32°C) or less while increasing
the diffuser discharge velocity. According to Table 6.2, this
would raise the maximum zone–air-distribution effectiveness to
1.0 and reduce the heating intake airﬂow for each zone to match
the cooling intake airﬂow. The beneﬁts include less intake air-
ﬂow year-round, only one minimum outdoor air-damper setting,
and increased comfort since reduced discharge temperature and
longer throws result in less vertical temperature stratiﬁcation.
Dedicated Outdoor Air-System Design. To determine the
effect of a different ventilation system on outdoor air intake ﬂow,
we replaced the single-zone systems for our ofﬁce with a dedi-
cated (100%) outdoor air system. In this case, we assumed each
18
ASHRAE Journal ashrae.org
October 2004
averaging) into zone ventilation calculations, but population
diversity for the entire system cannot. In other words, even
though the system as a whole never contains the sum-of-zones
design population, each zone must be ventilated as though it is
occupied at design (peak or average) population. A dedicated
outdoor air system does not receive credit for recirculated
outdoor air from over-ventilated zones, and typically does not
modulate ventilation airﬂow to the zones served. When deter-
mining intake airﬂow for the dedicated outdoor air unit, each
zone must be considered to be at design occupancy.
A School Building
Next, let’s review two ventilation system designs for a dif-
ferent type of building: a school that contains the ventilation
zones described in Table 5.
As before, we followed the three-step procedure in 62n to
ﬁnd the zone-level ventilation requirements. To do so, we ﬁrst
All supply air leaving the ventilation zone diffusers may
not actually arrive in the breathing zone. During heating
operation, for instance, some portion of warm air from
an overhead diffuser may simply float on cooler air in the
space and never drop into the breathing zone (between
3 and 72 in. from the floor). Or, during cooling operation,
some portion of cool air from an overhead diffuser may
“short circuit” to a nearby (poorly placed) return grille,
never reaching the breathing zone.
The fraction of the air supplied to a space that actually
reaches the breathing zone can be characterized by zone
air-distribution effectiveness (Ez). It is similar to “air-change
effectiveness” (ACE) for well-mixed spaces, which can be
determined in the lab using the methods in ANSI/ASHRAE
Standard 129, Measuring Air Change Effectiveness.
Zone Air-Distribution Effectiveness
For laminar flow spaces, like some displacement and
underfloor systems, ACE depends on ceiling height, so it
is not necessarily a good indicator of the fraction of supply
air reaching the occupants. (Both ACE and Ez values may
be high with a nine-foot [2.75 m] ceiling, but with a 30-foot
[9 m] ceiling, ACE would be higher than Ez, not equal to
it; using an inappropriately high value [that is, Ez = ACE ],
would lead to underventilation when using Equation 6-2 to
find zone outdoor airflow.)
Note that “air diffusion performance index” (ADPI),
defined in the ASHRAE Handbook and ANSI/ASHRAE
Standard 113, Method of Testing for Room Air Diffusion, is
not directly related to air-distribution effectiveness; a poorly
performing diffuser that dumps cold air onto an occupant’s
head has a low ADPI but a high Ez value.
used Equation 6-1 and Table 6.1 to ﬁnd Vbz for each zone. For
zone population, we used the expected peak occupancies for
the classrooms and ofﬁce areas, but we used average population
for the art classroom and multiuse assembly area.
Second, we established the zone air-distribution effectiveness
for each zone conﬁguration, based on the values in Table 6.2 (see
Table 2). We assumed that supply air during heating is less than
90°F (32°C), but we also assumed that the classroom and ofﬁce
diffusers do not provide sufﬁcient velocity to deliver 150 fpm (0.75
m/s) air at the 4.5-ft (1.4 m) level. Therefore, we used Ez = 1.0 for
the lecture rooms and assembly area, but we used an Ez value of
0.8 for the classrooms and ofﬁces during heating operation.
Third, we used Equation 6-2 to ﬁnd the minimum outdoor air-
ﬂow needed for each zone in both cooling and heating modes.
Because the minimum required outdoor air intake ﬂow
depends on the type of ventilation system, we again looked at
two system types.
Cooling
Heating
People
Outdoor
Air Rate
Rp
cfm/person
10
10
7.5
7.5
5
10
7.5
Zone
Population
Pz
140
140
260
260
5
32\*
276\*\*
Area Outdoor
Air Rate
Ra
cfm/ft2
0.12
0.12
0.06
0.06
0.06
0.18
0.06
Zone Floor
Area
Az
ft2
4,000
4,000
4,000
4,000
1,000
2,000
3,000
Zone
Ventilation
Efﬁciency
Ez
1.0
1.0
1.0
1.0
1.0
1.0
1.0
Voz =
Vot =
Zone
Ventilation
Efﬁciency
Ez
0.8
0.8
1.0
1.0
0.8
0.8
1.0
Voz =
Voz =
Zone
Outdoor
Airﬂow
Voz
cfm
1,880
1,880
2,190
2,190
85
680
2,250
11,200
11,200
\* Average population (81% of 40-person peak population)
\*\* Average population (92% of 300-person peak population)
Table 5: Ventilation calculations for example school building served by single-zone system and 100% outdoor air system.
Ventilation Zone
South Classrooms (Age 9+)
West Classrooms (Age 9+)
North Lecture Classrooms
East Lecture Classrooms
Interior Ofﬁces
North Art Classroom
South Multiuse Assembly
Total Zone-Level
Outdoor Airﬂow
Single-Zone Systems:
Total Intake Air
100% Outdoor Air System
Zone
Outdoor
Airﬂow
Voz
cfm
2,350
2,350
2,190
2,190
106
850
2,250
12,300
12,300
October 2004
ASHRAE Journal
19
Single-Zone System Design. First, we assumed that each
ventilation zone is served by a single-zone, constant-volume
unit ventilator or rooftop unit. Equation 6-3 (Vot = Voz ) is used
to ﬁnd the outdoor air intake ﬂow needed at each unit; it simply
equals the minimum zone outdoor airﬂow. As shown in Table
5, some zones need more intake airﬂow in heating mode than
in cooling because of lower zone air-distribution effectiveness.
The total outdoor airﬂow for the system in this case is 12,300
cfm. As mentioned earlier, lowering supply air temperature
when heating, and/or selecting better diffusers can reduce the
required intake airﬂow (and unit capacity) as well as increase
comfort by reducing vertical temperature stratiﬁcation.
Dedicated Outdoor Air-System Design. Next, we assumed
that each ventilation zone is served by a single-zone, constant-
volume blower-coil unit (or a recirculating air handler) without
an outdoor air intake. Further, we assumed that all outdoor air
enters the system through a central, con-
stant-volume, dedicated outdoor air unit.
The entering outdoor air is preconditioned,
so it is dry and cool (or neutral during
heating operation), and is ducted to and
discharged directly into each zone through
“ventilation” diffusers. Given the system
conﬁguration, we used Equation 6-4 (Vot =
Voz ) to ﬁnd the minimum required outdoor
air intake ﬂow at the dedicated outdoor air
unit; it’s simply the sum of the minimum
zone-outdoor airﬂow values
For this school example, preconditioned
outdoor air enters each zone directly, and
it is never “hot.” We ignored the some-
what higher heating values and instead
used the cooling Voz values, which means
that the dedicated outdoor air unit must
handle 11,200 cfm of outdoor air, a little
less total intake airﬂow than we needed
using single-zone recirculating systems.
As in the previous example, we cannot
account for system population diversity in
this constant-volume system, even though
peak population does not occur in all zones
simultaneously.
What About Part-Load Operation?
In the preceding discussion, we found the
minimum “design” outdoor air intake ﬂow
for two different ventilation systems in an
example ofﬁce and an example school. Op-
erationally, however, ventilation load varies
with changes in supply-air temperature
and population. Addendum 62n explicitly
permits dynamic reset of intake airﬂow
so ventilation capacity can be matched to
ventilation load. This can save outdoor air-
conditioning energy during periods of low
ventilation load and avoid underventilation
problems during periods of high ventilation
load. Because “demand-controlled ventila-
tion” is a broad topic, it will be addressed
separately in a future article. Sufﬁce to say,
single-zone systems may be cycled on and
Advertisement formerly in this space.
off, or the intake damper minimum setting may be modulated in
response to population changes. But, in dedicated outdoor air
systems, the 100% outdoor air unit must deliver design ventilation
air to all zones whenever any zone is occupied, unless individual
zones include modulating dampers to control outdoor airﬂow
based on zone ventilation demand. Note that the ASHRAE energy
standard4 requires energy recovery on 100% outdoor air units
delivering 5,000 cfm (2360 L/s) or more; a dedicated outdoor air
system with energy recovery may use less energy than multiple
single-zone systems without energy recovery.
Anything Else?
For zones with strong contaminant sources, Addendum 62n
prescribes minimum exhaust airﬂow to remove contaminants
from the building. Minimum exhaust rates for nineteen zones
are prescribed in Table 6.4 (not included here). This may be
regarded as a signiﬁcant change from Standard 62-2001, which
speciﬁed exhaust rates for only a few zones and did not clarify
whether it was just minimum exhaust ﬂow, or both minimum
exhaust and outdoor air supply ﬂow (e.g., public restrooms).
While most zones require either one or the other, some zones
— such as art classrooms — require both minimum supply and
exhaust airﬂow. Makeup air from outdoors (to replace exhausted
air) may be supplied to a zone by any combination of ﬁrst-pass
outdoor air or outdoor air transferred from other zones.
Summary
The Addendum 62n “heart transplant” certainly changes the
ventilation standard. There are no guarantees, but these expecta-
tions seem reasonable: that the generally lower breathing-zone
rates will reduce some designer complaints about overventila-
tion, that people- plus building-ventilation “additivity” will
reduce effective per-person ventilation in high-density spaces
but increase it in low-density spaces, and that the prescribed
calculation procedures will reduce underventilation in some
systems while increasing calculation consistency among de-
signers. By changing the prescribed rates and at the same time
encouraging better design procedures, Addendum 62n may
lower ventilation system costs for some systems and improve
indoor air quality in others. Time will tell.
References
1. ANSI/ASHRAE Standard 62-2001, Ventilation for Acceptable
Indoor Air Quality.
2. ANSI/SHRAE Addendum n to ANSI/ASHRAE Standard 62-
2001.
3. International Facility Management Association. 2004. Project
Management Benchmarks Report. In “IFMA Research Shows Ofﬁce
Space Shrinking.” Cited Aug. 20, 2004. Available from: www.ifma.
org/about/prdetail.cfm?id=331&actionbig=3&actionlil=153 .
4. ANSI/ASHRAE Standard 90.1-2001, Energy Standard for Build-
ings Except Low-Rise Residential Buildings.
Advertisement formerly in this space.
S 1 8 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
By Zhou Ning, Student Member ASHRAE, Zhou Man-li and Xu Yi-ping
I
ntegrating video surveillance and building automation systems
can improve security, ensure timelier maintenance, and use
the potentially vast amount of video information for other
whole-building automation schemes. In the latter applications, the
video data needs to be further processed and ﬁltered before being
presented to human operators or other computer systems. This
processing may allow the monitored video scene, regardless of
venue or time of day, to be analyzed to detect suspicious objects
or movement and then generate an appropriate alarm. The analysis
even can be extended to detect the presence of small amounts of
ﬁre or smoke in large spaces before the danger can be detected
by traditional ﬂame or smoke sensors.
Using BACnet® to integrate multiple
types of building systems, such as HVAC,
lighting, and fire detection, is well-
known.1 The protocol was designed to
meet the needs of building automation
and control applications. It conveys data
including analog and binary values re-
lated to hardware and software, schedule
information, alarm and event informa-
tion, and ﬁles containing control logic
or other information.2 BACnet does not
prescribe the internal conﬁguration, data
structures or control logic of a controller.
Manufacturers can implement desired
processing algorithms in their devices.
BACnet represents the information
and functionality of any device by deﬁn-
ing collections of related information
called “objects,” each of which has a set
of properties that characterizes it. The
object-oriented structure also provides a
way to add new application functionality
to BACnet by deﬁning new objects. New
application services also can be added.
BACnet® for Video
Surveillance
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 1 9
To implement our BACnet-based video surveillance solu-
tion, we believe that new BACnet functionality is needed. We
have proposed the addition of new object types to represent
the features of video surveillance points and a new application
service to provide a mechanism to start/stop video streaming
and to control video camera preset positions. These proposals
are under deliberation within SSPC 135, the ASHRAE BACnet
Standing Standards Project Committee.
In this article, we present a study motivated by the advantages
of processing video data at the camera level. To do this, we
have engineered a working implementation of a BACnet-based
camera, developed by augmenting a conventional camera with
data processing capabilities. Through an alarm mechanism simi-
lar to that of the Life Safety Change algorithm in the BACnet
standard, such a camera can convey a content-based description
of the surveillance scene.
BACnet-Based Camera
Traditional video surveillance has two main requirements:
the ﬁrst is the ability to control the operation of the camera,
and thus, the video “scene;” the second is the transmission,
capture and interpretation of the image data. The ﬁrst require-
ment is addressed by the operator’s ability to pan, tilt, zoom
(PTZ) and focus the camera. Depending on the application,
this may be performed by an automatic scanning process or by
slewing the camera to preset PTZ settings. In terms of image
interpretation, the user may observe the scene in real time or
store it for later processing.
In the case of early surveillance systems, all processing
was done in the analog world — all the information was rep-
resented by the modulated intensity of the camera’s output
signal. Today, due to rapid progress in digital technology
and the development of fast, economical analog-to-digital
conversion, a new generation of digital cameras has appeared,
opening the door to new and innovative applications.
Depending on the targeted application, the video data can
be represented by a speciﬁc content-based description.3 To
avoid the transmission or storage of irrelevant information that
may be present in the data, we perform the extraction of the
content-based description at the acquisition stage, i.e., at the
‘This processing may
allow the monitored video
scene…to be analyzed
to detect suspicious
objects or movement and
then generate an
appropriate alarm.’
S 2 0 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
camera. Furthermore, the use of a content-based
description of the data allows more ﬂexibility in
the design of complex and powerful surveillance
systems as well as the potential for greater interop-
erability. This idea is also consistent with today’s
trend to transform “data” into “information” and
“information” into “knowledge.”
A block diagram of the BACnet-based camera
is shown in Figure 1. The Image Analysis, Scene
Description, Control and BACnet Coder/Decoder
(CODEC) are required modules. The Video Coder
only is required if the video data are to be trans-
mitted digitally.
Network-Visible Functionality
The functions that must be carried out using
BACnet are camera control and control of the
video transmission. The control module adjusts the
camera’s view of the monitored scene by panning,
tilting, zooming or focusing. Pre-established PTZ
settings also can be set by this module. We have
chosen to represent the PTZ and focus settings as
writable properties of a new BACnet object type,
the “Video Point Object.” To adjust the scene
symmetrically up or down, left or right, the “pan”
and “tilt” properties would range from –50 to
+50. “Zoom” and “focus” would range from 0%
(unzoomed/near) to 100% (fully zoomed/far). The
current PTZ and focus coordinates of the camera
of digital transmission, the starting and stopping of the video
streaming would be another function of the proposed Video
Point Operation service.
Video Data Processing
The Image Analysis module consists of a set of algorithms for
moving object detection and object tracking. These algorithms
should only extract the features of the image that are relevant to
the particular application. In surveillance systems such features
as an object’s position and trajectory must be considered.
Determining the position of moving objects in a video scene
and then tracking them is challenging because physical objects
are rarely homogeneous with respect to low-level features such
as color, texture or optical ﬂow.
In our work, we have been using an algorithm that performs
automatic video object segmentation and scene tracking
including the ability to deal with partial occlusions and inter-
acting objects. “Video object segmentation” is the process of
identifying and labeling the pixels (picture elements or dots)
in the surveillance image associated with an object of inter-
est. The algorithm’s functionality can be subdivided into two
main parts: the object-oriented segmentation and the object
tracking.4
Figure 1: Structure of BACnet-based camera.
Video
Signal
Image
Analysis
Scene
Description
Control
Video Coder
(JPEG,
MPEG-2,-4)
BACnet Coder/
Decoder
Video Coder
(JPEG, MPEG-2,-4)
BACnet Coder/
Decoder
Coded Video
Sequence
Coded Alarm
Reporting,
Operation
Surveillance
System
BACnet-Based
Figure 2: Image processing scheme.
Background Initialization
Change Detection
Background
Maintenance
Current
Frame
Region Tracker
Labeling
Static Region
can be read using the BACnet ReadProperty service.
One application is that of a large space with multiple access
control sensors located such that a single camera must auto-
scan back and forth to view all of possible entry points. When
a sensor goes into alarm, the camera should slew to the correct
PTZ coordinates to record what is happening. While the number
of presets, the control logic and priority are outside the scope of
the communication protocol, both the storage and activation of
the PTZ coordinates for a given sensor location, or other point of
interest, can be performed by a new BACnet application service
that we call the “Video Point Operation” service.
The Video Coder module is optional. Although compressed
video data uses less bandwidth and is more secure than an
analog video signal, it may still represent excessive trafﬁc on
some of the control networks in common use today. While
this situation is likely to change when more control networks
make use of high-speed ﬁber technology, and are thus able to
carry BACnet trafﬁc and video streaming at the same time,
we do not recommend embedding the video information in
BACnet messages. The options are to carry the analog video
signal on coaxial cable or to send the digital video data, ap-
propriately compressed by the Video Coder module to remove
redundant information, over a broadband LAN. In the case
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 1
The purpose of object-oriented image segmentation is
to distinguish objects of potential interest from the image
background. To do so, the algorithm uses a change detection
mask: the current frame is compared with the background
frame. Pixels that change their value between these frames are
considered to be part of an object of interest and appropriately
labeled. Each closed region of the change detection mask is
then given a unique number. Having a known background
image is critical in surveillance applications.
Figure 2 shows the main image processing schemes.
Object tracking ensures that the same label is applied to a
particular object over the entire sequence of frames in which
it is present, detects and processes new objects, and detects
disappearing objects. This is not as simple as it might seem.
First, an object may grow, shrink or otherwise change its
shape over time. In addition, the splitting of an object may
form new regions in the object mask which must be differ-
entiated from the case where a new object enters the scene.
Finally, objects may “disappear” as they merge with other
objects or are partially occluded. We have chosen a region-
based tracker for the tracking function, the use of which will
be shown later.
Scene Description
One of the greatest ad-
vantages of a BACnet-based
camera is the ability to convey
a description of the detected
video objects via BACnet
alarm and event services. Features of the image extracted by
the image analysis module are passed to the scene description
module. The manner in which the resulting descriptions are
used depends on the application.
In the case of surveillance systems the most important infor-
mation relates to an object’s motion, including its position and
trajectory. The most relevant low-level feature directly related
to an object’s physical properties, and is easily extractable from
the video signals, is a moving object’s position, describable
in terms of its x and y coordinates. Other low-level features
are object number and trajectory, which are also derived from
the object’s position. Additional high-level descriptions are
used to uniquely label objects to provide some information
about the object’s past (whether it has been subject to merg-
ing or splitting) and to describe its perceptual motion. Table
1 shows the descriptors that can be applied to moving objects
in a surveillance image.
The ﬁrst three descriptors can be combined to form an
object “label.” The function of a label is not only to identify
the object but also to provide some information about the
object’s past, i.e., whether it is the result of a merging with,
or splitting of, other objects. When a new object appears,
for the ﬁrst time as well as after merging/splitting, it is as-
signed an object number which is the smallest number that
has not already been used. The format of the object label
is: Li = {object-number, [appearing | disappearing | moving
| stopped | out-of-scene | merging | splitting {Lj, Lk, ...}],
(x-coordinate, y-coordinate)} where the square brackets
enclose optional information, “|” indicates a choice of
activity states, and the “{Lj, Lk, ... }” is present only when
the object has been derived from the merging or splitting of
other labeled objects.
These rules may result in rather long descriptions, particularly
in the case of multiple merge/split cycles, but they allow the full
reconstruction of each object’s history and the merge and split
detection part of the description can be omitted when search-
ing a database of an object’s history, which can be referred to
simply by its object number.
The activity states provide a perceptual description of
an object’s motion and include such things as appearing,
disappearing, merging, splitting, stopped, moving, and out-
of-scene. The speciﬁc rules for determining the activity state
may depend on the details of a particular scene, for example,
information about door position or camera calibration, includ-
ing view-ﬁeld angle.
The trajectory descriptor is
the set of moving object posi-
tion coordinates in successive
time slices. It can be used to
compute an object’s velocity
and acceleration to predict
subsequent motion. The stan-
dard BACnet Trend Log object type can be used as a buffer to
monitor a property of a referenced object. We have chosen to
use Trend Log objects to periodically store the position and
activity states of the moving objects that we have detected.
When a buffer in a Trend Log object is ready to be emptied,
the camera sends a BACnet ConﬁrmedEventNotiﬁcation
message to the surveillance operator station. On the station
side, a BACnet ReadRange service request is used to read the
moving object’s coordinate data and activity states from the
Trend Log object.
Although the video image itself can be captured and stored
when an incident occurs, scene descriptions can be used for
further scene analysis to make a surveillance system more
“intelligent.” In a real-time distributed surveillance application,
for example, a moving object’s speed and direction can be com-
puted from trajectory information. When such a moving object
is detected, even several objects in different places at the same
time, the number of objects and their direction may be used to
decide which video image is most signiﬁcant and to switch the
surveillance personnel’s monitor to that image. In addition to
their use in real-time surveillance systems, the scene descrip-
tions also allow video images to be quickly indexed according
to the details of the scene description.
Descriptor
Object Number
Activity States
Position
Trajectory
Purpose
Identifies an Object
Motion Description and History
Specifies Position Using x, y Coordinates
Single Point Direction and Speed
Table 1: Descriptor set for a surveillance image.
S 2 2 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
Alarm Mechanism
Whether or not a given scene or object activity state should
generate an alarm depends on the particular application. The
set of alarmable scene states we have deﬁned include quiet,
suspicious-object-alarm, ﬂame-alarm, fog-alarm, and ab-
normal-motion-alarm. The quiet state denotes the unlikely
situation wherein the camera input may have been “hijacked”
by the insertion of a static image in which no moving object
can be detected. We have also deﬁned an algorithm that we
call CHANGE\_OF\_VIDEO\_SCENE, which parallels the
CHANGE\_OF\_LIFE\_SAFETY algorithm in the BACnet
standard.5 The algorithm produces one of three results: normal,
off-normal, and video-scene-alarm where “normal” denotes
a lack of detected motion or no change in any of the objects’
activity states within the scene.
Whenever the
activity state of
a detected ob-
ject changes, the
C H A N G E \_ O F \_
VIDEO\_SCENE
algorithm evaluates
to “off-normal.”
The object activity
state is obtained by
extracting the mov-
ing object from the
static background,
tracking the object,
and applying the
analysis rules. For
example, when a detected object cannot be found in the cur-
rent object list, the object is considered to be appearing. Since
this is a new activity state for a newly detected object, i.e., a
change in the video scene, an off-normal event is generated.
The disappearing, merging, splitting, stopped, moving, and
out-of-scene activity states are similarly treated. In our image
processing, a moving object occluded by other objects and a
moving object leaving the scene should be distinguished. The
off-normal event causes a notiﬁcation to the operator that a
changed condition exists and should be investigated.
When the changing of object states causes a scene state of
quiet, suspicious-object-alarm, ﬂame-alarm, fog-alarm, or
abnormal-motion-alarm, the CHANGE\_OF\_VIDEO\_SCENE
algorithm generates a “video-scene-alarm.” The scene state
depends on the particular application. For example, a subway
station surveillance system might detect someone jumping
onto the tracks or a crowd disturbance, and produce an abnor-
mal-motion-alarm. Particular scene knowledge, such as the
physical layout of the subway station, may be used to facilitate
the video analysis and the implementation may vary from one
device manufacturer to the next. When a video-scene-alarm
event is detected, the camera should notify the surveillance
operator station by sending a BACnet ConﬁrmedEventNo-
tiﬁcation message. Once the operator veriﬁes the alarm by
whatever means, appropriate measures could be taken, such
as activating an audible alarm or securing a particular access
or egress route.
The Results
Taking advantage of the BACnet-camera described above,
we developed a prototype BACnet-based video surveillance
system. The system architecture is shown in Figure 3. In our
prototype, one camera with PTZ control is in a room, a second
camera without PTZ control is in the adjoining corridor. The
compressed video data from the cameras is transmitted to the
operator station via the User Datagram Protocol over IP. When
either camera detects
an abnormal condi-
tion, a video scene
alarm is sent to the
operator station us-
ing BACnet/IP.
Our goal in the
prototype is to be
able to detect and
track a person who
moves between the
room and the cor-
ridor without losing
the corresponding
label. Only the mo-
tion of the objects
is of interest.
To extract the positions of the moving objects, we imple-
mented an efﬁcient change detector6 and tracking algorithm
on a PC connected to the analog camera. The positions of the
moving persons and their labels from the different cameras are
then sent to the surveillance operator station. In the surveillance
operator station, the virtual objects (represented in Figure 4 by
the dots) perfectly follow the movement of the persons, and the
set of points representing the trajectory of the person is read
from a BACnet Trend Log object in the camera controller by
means of the BACnet ReadRange service.
In our experiment, the information on the door positions in the
room and corridor background images is built into the surveil-
lance scenarios. When a moving object in the room scene moves
towards the door position and then disappears (see Figure 4b), the
application on the surveillance operator station is programmed to
index to the next surveillance point in the corridor scene related to
the door. If an object appears at this door position in the corridor
scene within a given time interval (see Figure 4c), the object in
the corridor scene is considered to be the same object that just
left the room scene and tracked without interruption.
Camera
Camera
PTZ
BACnet-Based
Camera
BACnet-Based
Camera
Surveillance
Operator Station
Video Stream
UDP/IP
BACnet/IP
Figure 3: BACnet-based smart video surveillance.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 3
Conclusions
We have proposed a new BACnet object (Video Point Ob-
ject) and a new BACnet service (VideoPointOperation) to the
ASHRAE BACnet committee and developed a BACnet-based
camera prototype that potentially can be used in a number of
distributed surveillance applications. One of the main advan-
tages of such a camera, compared with a conventional camera,
is its ability to extract and deliver some scene information in a
digital format. Future enhancements include taking account of
the details of an object’s shape and making use of the content-
based descriptions from the intelligent video surveillance sys-
tem to assist the decision making process in security systems.
From our work, we believe that BACnet has the potential
to be applied to a variety of problems beyond the simple
monitoring and control of heating, ventilating and air-con-
ditioning systems.
Acknowledgments
The authors would like to thank Steven T. Bushby, Member
ASHRAE, and H. Michael Newman, Fellow ASHRAE, both
past chairmen of ASHRAE SSPC 135, for their constructive
comments and editorial help in the preparation of this article.
We are also grateful for their encouragement.
References
1. Bushby, S.T. 1997. “BACnet™, a standard communica-
tion infrastructure for intelligent buildings,” Automation in
Construction (6):529–540.
A
B
C
D
A–B — Room Original Image; C–D — Corridor Original Image; E–F — Corresponding
Room Virtual Object Image; G–H — Corresponding Corridor Virtual Image
Figure 4: Results of the experiment. Moving persons positions and their labels from the different cameras are sent to the surveillance
operator station, where the virtual objects, represented by the dots, follow the movement of the persons.
E
F
G
H
2. Bushby, S.T. 2001. “Integrating ﬁre alarm systems with
building automation and control systems.” Fire Protection
Engineering (11):5–11.
3. Steiger, O., A. Cavallaro, T. Ebrahimi. 2002. “MPEG-7
description of generic video objects for scene reconstruction.”
Proc. of SPIE Electronic Imaging 2002 - Visual Communica-
tions and Image Processing 947–958, 21–23.
4. Tsaig, Y., A. Averbuch. 2002. “Automatic segmentation
of moving objects in video sequences: a region labeling ap-
proach.” IEEE Transactions on Circuits and Systems for Video
Technology 12(7):597–612.
5. ANSI/ASHRAE Standard 135-2001, BACnet - A Data
Communication Protocol for Building Automation and Control
Networks. pp. 239–247.
6. Cavallaro, A., T. Ebrahimi. 2002. “Accurate video object
segmentation through change detection.” Proc. of IEEE Inter-
national Conference on Multimedia and Expo pp. 445–448,
26–29.
Zhou Ning is a Ph.D. candidate at the Department of
Electronics and Information Engineering, Huazhong Uni-
versity of Science and Technology, Wuhan, P.R. China. Zhou
Man-li is a professor at the Department of Electronics
and Information Engineering, Huazhong University of Science
and Technology, Wuhan, P.R. China. Xu Yi-ping is a lecturer
at the Department of Electronics and Information Engineer-
ing, Huazhong University of Science and Technology, Wuhan,
P.R. China.
S 3 0 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
BACnet® Is Lifeline
For Trauma Center
By Randy Amborn and Carrie Eppelheimer
A
s a Level II trauma center for central Wisconsin, and the site of more
than 700 heart surgeries a year, Saint Joseph’s Hospital epitomizes
a 24/7 health-care environment. Electrical power is critical to medical technology essential for
patient care. BACnet® provides a key link to manage emergency backup power. BACnet also ties
a staff child care facility into the hospital’s building automation system (BAS).
“I want a building automation system
that’s open-ended to talk to anything,’’
says Dick Lange, facilities manager at
Saint Joseph’s in Marshﬁeld, Wis. BAC-
net helps provide the connections Lange
requires in the 1.3 million ft2 (120 770
m2) building. Named one of the top 100
U.S. cardiovascular teaching hospitals
in 2002 and 2003, the hospital has more
than 500 beds and is part of the Ministry
Health Care network.
BACnet (along with other open proto-
col standards) plays a key role in main-
taining the comfort and safety of staff
and patients, controling utility costs, and
complying with regulations such as the
Joint Commission on Accreditation of
Healthcare Organizations (JCAHO). The
JCAHO is an independent, not-for-proﬁt
organization that evaluates and accredits
more than 15,000 U.S. health-care orga-
nizations and programs.
Backup power is a critical part of
emergency preparedness in a hospital.
BACnet links the building automation
system to Woodward generator sync
gear, which synchronizes the startup
Generator sync gear.
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 1
Variable frequency drives are tied into the BAS via
open standard protocol.
At left, BACnet architecture for healthcare campus. At right, users control the system through a BACnet workstation.
sequence when city power fails. The hospital plant’s Waukesha
generators only provide the most critical electrical needs. So,
the building automation software is programmed to shed less
essential loads while maintaining power crucial to patient
care and security.
Dick Lange and Trane are determining how BACnet can
help the hospital staff operate their facilities with maximum
productivity, aided with Lange’s know-how and realism gained
in 24 years with the hospital. “The
ultimate goal would be for the BAS
to monitor everything,” says Lange,
“but sometimes you can’t get there.”
His approach is to focus on integrat-
ing energy management, and leave
lighting, ﬁre, nurse call, and blood
systems as independently controlled
or monitored-only subsystems.
At a nearby child care center
provided for the staff, BACnet links
the system with a BAS and rooftop
units. The BACnet protocol enables
a direct link with no gateway, accom-
plished over a ﬁberoptic connection
between the center and main hospital two blocks away. Lange
and his staff are able to monitor and troubleshoot the building
from the primary BAS workstations in the hospital.
Another remote facility across town, which houses dialysis
and therapy for outpatients, is also tied into the hospital BAS.
This building uses controls from the supplier of the hospital
BAS, so while no multivendor integration is involved, BACnet is
still the system’s native system-level communications protocol
linking the facilities.
Health-care facilities face some speciﬁc challenges, which
open building automation systems can help overcome. “Don’t
think for a minute building automation doesn’t have an impact
on health-care costs,” said Lange, who manages an annual utility
budget of more than $2 million.
Saint Joseph’s uses energy-efﬁcient variable frequency drives
(VFDs) for applications, including pump, fan, and cooling
tower control. A number of these are tied into the BAS via
open standard protocol.
Another example of a cost-saving strategy is using motion
sensors tied to the BAS to control HVAC for an auditorium.
Frequent, short-notice use made scheduling problematic for
Lange’s staff. Occupancy sensing provided an energy saving
solution in which systems operate
only when needed, without reducing
comfort.
“In patient satisfaction surveys
that we do, comfort complaints have
never been an issue,” notes Lange.
Lange’s Trane building automation
system also is linked to a range of
specialized health-care applications
such an isolation rooms, cryogenic
pharmaceutical storage, and food
service refrigeration for monitoring
and, in some cases, control.
The open building automation
system also provides data useful for
regulatory compliance that hospitals are subject to, such as the
Joint Commission and state Department of Natural Resources.
Reports from the system help verify emissions for clean air and
discharge limits.
Open systems and protocols are especially critical in the
health-care/hospital market segment, where legacy systems,
mission-critical operation, cost pressure and technology ad-
vances are hallmarks. “We’re always building, always in ﬂux,”
said Lange.
Randy Amborn is marketing services manager for Trane
Global Controls and Contracting, St. Paul, Minn. Carrie Ep-
pelheimer is a business analyst for Trane’s Controls System
Integration team, St. Paul, Minn.
S 2 6 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
BACnet® Is
Tie That
Binds Tucson
B
ACnet® technology enabled the City of Tucson to realize
a goal to have an open and competitive energy man-
agement and control system (EMCS). For years, the City of
Tucson was locked into a proprietary control system with no
options for competitive bidding except to operate multiple,
separate systems. The city did not want to continue enduring
operation and maintenance problems associated with that
setup. As the aging control system approached the end of its
useful life, the city began to explore replacement options,
which included the possibility of a BACnet solution.
“We educated ourselves up front and
decided BACnet was the best option for
us in the long term,” said Vern Baker,
supervisor of the EMCS section. “The
administration supported our recom-
mendation to pursue a BACnet solution
as a replacement.”
After an extensive, four-year re-
placement project, the City of Tucson
realized its goal of obtaining multiple
competitive bids for all new construc-
tion projects and now has a system that
allows multiple users seamless access to
all city facilities.
The city’s original EMCS conﬁguration
consisted of two separate proprietary
systems from Johnson Controls (JCI).
The ﬁrst, an older JC/85/40 located at
the City’s Convention Center, connected
to DSC-8500 ﬁeld panels through hard-
wired and dial-up connections. The 85/40
served the HVAC systems at the conven-
tion center, police and ﬁre headquarters,
and various libraries and neighborhood
centers. The 85/40 also served the ﬁre
alarm system, primarily at the convention
center and at selected locations. Then, the
85/40 system had reached its maximum
capacity and the city brought a second
system on-line, a JCI Metasys.
This system served HVAC controls via
dial-up and leased lines. Combined, both
systems served approximately 32 facili-
ties with 5,600 points and 1,681,151 ft2
(156 179 m2). As the original EMCS
evolved, the City of Tucson invested in
a wide area network (WAN) managed
by the information technology (IT)
department.
City of Tucson has a new open and
By Nancy L. Robbers and Vern Baker, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 7
The city hired a consulting group to evaluate the exist-
ing system and prepare a plan for a BACnet solution. The
project team also included members of the city’s facilities
management (FM) division, the University of Arizona, and
the city’s procurement department and IT staff. The plan
included three separate scopes of work built around a native
BACnet speciﬁcation.
Scope A involved integrating the existing Metasys system into
the new, native BACnet system. The city’s existing equipment
was fairly new and still in good working order, and there was
not adequate funding to completely replace this equipment. The
project team installed BACnet/Metasys gateways to integrate
the proprietary equipment into the new BACnet workstation.
Scope B entailed replacing all existing 85/40 equipment with
new, native BACnet DDC equipment. The 85/40 equipment had
reached its maximum capacity, so the team replaced a consid-
erable portion of it. Due to budget restraints, a portion of the
85/40 equipment remained in place. By removing a substantial
number of points from the system, the city freed up memory
and improved operation of the 85/40 system. A future capital
project will replace the remaining 85/40 equipment.
Scope C provided, installed and commissioned the BACnet
workstation. The Scope C contractor coordinated with other
contractors and the City of Tucson’s IT staff to ensure an appro-
priate infrastructure was in place to communicate over the City
of Tucson’s WAN. The contractor provided transparent access
to building operators for all buildings on the EMCS.
Bids were set up to allow multiple awards to different
contractors, and each was free to propose on all three scopes
individually. However, if the contractor chose not to propose on
all three scopes, he could submit a single proposal for Scope
A only, or a single proposal for Scope B and C combined.
The city’s procurement department oversaw the request for
proposal (RFP) process, which evaluated each proposal based
on 10 criteria, including contractor qualiﬁcations, speciﬁcation
compliance, installation schedule and installation price, and
future maintenance costs.
An evaluation committee—including members of FM, IT,
procurement, engineering consultants and the University of
Arizona—reviewed each proposal and rated them according to
the criteria. The contractor with the highest scoring proposal
for each scope of work won the contract. The city selected
Climatec/Alerton as the winning bidder for all three scopes of
work. It took approximately two years to complete the initial
analysis, prepare the bidding documents and award the con-
struction contract.
At the time of the city’s upgrade and consolidation project,
BACnet technology was fairly new. Many vendors and consult-
competitive EMCS.
City of Tucson operations, in dozens of building types and sizes, are
spread across the metropolitan area, which encompasses more than
500 mi2 (1300 km2) of wide open spaces.
BACnet solutions consolidate and monitor multiple city properties
through a single controls system.
S 2 8 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
ing engineers outside the project didn’t believe interoperability
was possible—especially with such a variety of multivendor
equipment.
Scope A, integrating the Metasys-ﬁtted building, posed a
signiﬁcant challenge. City project speciﬁcations dictated that
the existing equipment be reused to save money. Though newer
technology than the 85/40 hardware, Metasys was still propri-
etary and would require an N2 driver—not yet released to the
market—to work in the upgraded system. When the N2 driver
ﬁnally became available, the project team installed a Tridium
JACE controller for network management, supervisory control
logic and, for the ﬁrst time, an entirely interoperable interface
between BACnet and the city’s WAN.
In the Scope B buildings deploying the 85/40 hardware, the
renovation was fairly straightforward. The project team reused
as much of the existing cable, wire and conduits as possible,
replacing only incompatible temperature sensors, relays, and
power supplies. The buildings then were connected to the city’s
Ethernet wide area network (WAN) using Alerton global con-
trollers and BACtalk Integrators (BTIs).
For Scope C, the project
team established two desktop
workstations and four lap-
top workstations, all running
BACnet/Ethernet over the
city’s WAN. Facilities manag-
ers can connect to the WAN
from any location to monitor
and control the entire system.
A full graphic display package
with ﬂoor plans and system
diagrams was installed in each
computer. In addition, the new
system provided a paging fea-
ture to assist FM staff in oper-
ating and maintaining HVAC
systems. If conditions in the
HVAC systems go outside of preprogrammed parameters, the
system pages EMCS operators and informs them of the alarm.
Operators have mobile connectivity capability to access the
WAN to remotely troubleshoot and correct the problem.
According to Baker, “The infrastructure of the city’s EMCS
allows our operators to provide a higher level of customer
service. We often respond to HVAC operational issues before
a building’s occupants are even aware there’s a problem. We
also have more direct contact with our customers by going out
in the ﬁeld to investigate problems rather than being stuck at
a central monitoring workstation. Because we’re able to work
in the ﬁeld, we have been able to reduce our service contract
costs by handling many of the issues ourselves rather than
calling a contractor.”
It took approximately two years from issuance of the EMCS
construction contract to complete commissioning of the new
EMCS. After completing the installation, the consuluting group
provided a technical guideline speciﬁcation for use by the city
in all future construction projects. This technical guide-spec is
based on the as-built condition of the new EMCS and requires
native BACnet controls to ensure that all future control systems
will integrate and interoperate effectively. The city currently
has the option of selecting among three prequaliﬁed, local
contractors for all new construction controls bids. Additional
contractors request approval to bid on city projects with equally
viable BACnet products, but the city remains satisﬁed with its
current competitive balance and defers further expansion until
it has more experience with the multiple vendor commission-
ing process.
The city is commissioning the new Patrick Hardesty Multi-
Service Center. This facility houses the police, water and
ﬁnance departments, as well as public meeting spaces. The
Patrick Hardesty Multi-Service Center uses an Automated Logic
system that maps into the existing Alerton BACtalk operator
workstation. In all, the city added seven new or upgraded facili-
ties to the EMCS system since construction of the new EMCS
system ended. The controls
for each project use the city’s
guide-spec to competitively
bid subsequent installations.
The city handles mapping of
the new buildings to the front
end separately from the new
construction projects through
unit pricing provisions in the
maintenance agreement.
The interoperability of its
new EMCS gives the city
centralized, single-seat moni-
toring and control over all
its buildings. BACnet-based
laptop workstations mean
facilities staff can connect
to the city’s WAN from any point to oversee and adjust opera-
tions as needed. Graphical displays allow the facilities staff
at-a-glance views of the entire system as well as individual
components and their performance. The ability to monitor and
override functions from a single workstation provides easy
maintenance and simpliﬁes training since new operators can see
equipment on the screen without having detailed knowledge of
each component. Graphical programming eliminates the need
for city facilities staff to retain specialized programming skills
for proprietary systems.
“The new EMCS system aids the City of Tucson’s energy
management efforts in numerous ways… in particular, our abil-
ity to examine trends, schedules and overall building operation
from my desktop,” said Vinnie Hunt, P.E., energy manager for
the City of Tucson. “With the EMCS operators able to visit
the ﬁeld more often, we can better educate building occupants
Figure 1: Graphical displays enable staff to make quick and easy
adjustments to the system.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 9
Nancy L. Robbers is a professional writer at Alerton, Red-
mond, Wash., and Vern Baker is superintendent of maintenance,
management and planning for the City of Tucson Facility
Management Division.
in proper thermostat operations, which reduces complaints
and allows us to implement more aggressive, energy-saving
schedules.”
The city took approximately four years to consolidate and
upgrade the EMCS, which involved 30 buildings, comprising
approximately 3,900 points, and 1,100,000 ft2 (102 190 m2).
The total project cost—including design, construction and
administration—was approximately $1.4 million. Using the
existing city WAN saved more than $1 million in equipment
for the communication infrastructure while providing a stable
and efﬁcient communication platform.
“This is not a demonstration project with unlimited funds and
unlimited time,” Baker said. “This is real world, with local gov-
ernment capital improvement funding and deadlines, especially
since our system was aging. We had to compete with all the
other requests for funding—such as police and ﬁre—and prove
we could deliver a completed project on time and on budget. In
the beginning, it took a certain amount of faith to commit to,
at that time, a leading edge technology such as BACnet. Local
governments don’t normally operate that way. It was the right
decision for us. There is no faith required now. BACnet is no
longer leading edge technology; it’s here, it’s real and it works.
Our investment has paid off.”
Figure 2: BACnet-based VCLPs with expansion modules monitor and
control the ice rink chillers inside the Tucson Convention Center.
Advertisement formerly in this space.
October 2004
ASHRAE Journal
39
About the Author
Mike Filler is a product marketing engineer,
Engineered Systems Group, YORK International,
York, Pa.
Best Practices
For Underﬂoor
Air Systems
B
etween 1995 and 2002, the number of new ofﬁce build-
ings with raised ﬂoors that use underﬂoor air distribution
(UFAD) increased approximately 40%.1 This rapid growth can be
attributed to four potential beneﬁts UFAD offers over traditional
ceiling-based air distribution:
the technology is not widespread. This
article addresses the design, construction
and commissioning phases of the UFAD
building project.
Design Phase: Cooling-Airﬂow
Calculations
During the design phase, engineers
carefully must determine load calcula-
tions for the building. These will differ
from the calculations for a ceiling-based
air-distribution system.
One difference is the amount of a partic-
ular load that enters the occupied zone. For
a ceiling-based system, the occupied zone
is effectively ﬂoor-to-ceiling, because the
space is well-mixed. For UFAD systems,
the occupied zone is the vertical space from
the ﬂoor to 6 ft (1.8 m) above the ﬂoor.
This means that some loads never enter the
occupied zone. Further, if return-air grilles
are placed close to the building’s perimeter
wall, convective heat gain occurring there
can be carried into the return air before it
has an opportunity to enter the occupied
zone. Both of these factors can reduce the
heat load in the occupied zone. Ultimately,
this reduction in space heat gain affects
the calculation of cooling airﬂow in direct
proportion (see Figure 1).
By Mike Filler
1. Lower churn costs—allows for fast
and inexpensive reconﬁguration of of-
ﬁce space,
2. Improved IAQ—supplies condi-
tioned air directly to the breathing zone,
3. Lower energy costs—reduces fan
and refrigeration energy, and
4. Potential to reduce ﬂoor-to-ceiling
heights—creates cost savings in struc-
tural and façade systems.
Although UFAD has increased in
popularity, knowledge of how to apply
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
40
ASHRAE Journal ashrae.org
October 2004
Supply Airway
Thermostat
Return Airway
Figure 2: Temperature stratiﬁcation in UFAD-cooled space.
80°F
76°F
72°F
62°F
9 ft
6 ft
0 ft
Another difference is the room-air temperature that is used
for load calculations. With a ceiling-based system, the room-air
temperature is considered to be uniform, ﬂoor to ceiling. With
UFAD, there is temperature stratiﬁcation within the space, with
heat and pollutants concentrated in the upper levels. In fact, ANSI/
ASHRAE Standard 55–2004 allows a vertical temperature varia-
tion of 5.4°F (3°C) between head and ankle levels. (If an all-air
UFAD system is designed for no stratiﬁcation in the occupied zone,
it will use more airﬂow, wasting fan energy [see Figure 2]).
Because of stratiﬁcation, it is recommended that engineers con-
sider using 2–3°F (1–2°C) higher thermostatic temperature for
UFAD systems, compared to overhead distribution.2 This should
have a direct impact on the cooling airﬂow calculations.
The third airﬂow-calculation difference concerns the heat
transfer from the warm, occupied zone above, and from the
warm, return airway below in multistory buildings, into the
cool underﬂoor airway3 (see Figure 3).
This heat transfer and the resulting thermal decay (loss of sup-
ply-air cooling ability) should be counted as part of the airﬂow
requirement for each zone. The heat transferred from the occupied
zone would be a credit (reduction) for cooling supply airﬂow quan-
tities. As a rule of thumb, the supply-air temperature should not be
allowed to increase more than 3°F (2°C) from the time it enters the
underﬂoor airway until it is discharged into the conditioned space
through the furthest terminal. If a greater thermal decay is possible
because of a large ﬂoorplate, unlined stub ductwork should be
used to carry the supply air further into the airway.
Design Phase: Variable-Air-Volume
Versus Constant-Air-Volume
Thermal decay is another good reason to specify a variable-
air-volume (VAV) UFAD system. It has been found that the
supply-air temperature is not always uniform in an underﬂoor
airway, and may change throughout the day. A properly de-
signed VAV/UFAD system is adept at accommodating these
temperature variations.
There is a belief that placing a manually adjustable diffuser
near each occupant will result in greater temperature satisfac-
tion. However, it has been found that most occupants do not
understand that they can control airﬂow in their workspace, and
that those who do understand typically do not make changes
anyway.4 As a result, engineers may ﬁnd that automatic VAV
diffusers provide better comfort than manual VAV diffusers.
Design Phase: Ventilation
In any VAV system, ensuring minimum ventilation is always a
concern, because reduced loads could cause supply-air volumes
to fall so far that insufﬁcient ventilation is supplied to the room.
To prevent inadequate ventilation in VAV/UFAD systems, some
manufacturers offer optional collars to serve as a minimum
stop for their dampers. Other manufacturers recommend using
a series fan-powered VAV box that pulls supply air from the
underﬂoor airway and heats the air as necessary.
Minimum-ventilation requirements may also be met if the
designer takes into account leakage from the underﬂoor airway
into the conditioned space.
Like the ducts in an overhead system, the underﬂoor airway
experiences a small amount of air leakage — through diffusers,
raised-ﬂoor panels, and power-voice-data (PVD) boxes. This
leakage may meet much, if not all, of the minimum-ventilation
requirement. This will also affect the amount of diffuser airﬂow
needed to satisfy the space heat gain.
With precise CO2 monitoring of the room, UFAD may also
be able to reduce overall ventilation-air quantities more than
overhead systems. Rather than having to ventilate the entire
ﬂoor-to-ceiling space, a UFAD system only requires ventilation
of the occupied zone. A CO2 monitoring system will recognize
when the occupied zone is adequately ventilated, regardless of
the situation above 6 ft (1.8 m).
Design Phase: Leakage Rates
While a small amount of airway leakage is desirable to handle
minimum ventilation requirements, excessive leakage through
the ﬂoor panels into the space and other uncontrolled airﬂow
Raised Floor
Radiant
Energy
Convective
Energy
Ceiling
Return Grill
Supply Airway
Occupied
Zone
Unoccupied
Zone
Figure 1: Typical loads that do and do not enter the occupied zone.
October 2004
ASHRAE Journal
41
can cause comfort problems and waste energy. For this reason,
it is important to specify and detail how to ensure a leak-tight
airway. Engineers need to pay especially close attention to the
intersection of ﬂoor slabs with exterior walls and interior shafts
(for elevators and risers) to ensure proper sealing. Also examine
furred-in columns, stud walls penetrating the raised ﬂoor, and
all penetrations for pipes, ducts, and cables.
Because the slab will (hopefully) be tightly sealed, thought
should be given to ﬂood control. The structural engineer
should determine whether a ﬂood caused by a broken pipe or
the sprinkler system would collapse the slab. If that possibility
exists, ﬂoor drains with pressure valves should be incorporated
in the design.
Raised-ﬂoor leakage rates vary by manufacturer and ﬂoor-
covering type and layout. During the design phase, specify an
airway leak rate no more than the minimum VAV airﬂow, and
specify a leak test to be performed as part of commissioning.
A marginal UFAD system may
leak as much as 20% to 25% of the
system’s total air volume, but a good
system typically will leak no more
than 10% to 15%. While even 10% to
15% leakage may seem excessive to
some, it is important to remember that
overhead duct systems leak an aver-
age of 20% of their airﬂow, and that
leakage ﬂows to the return-air airway
and not to the occupied space.
Design Phase: Airway Height
It is important to design enough room for and access to the
equipment that needs to be located under the raised-access
ﬂoor (RAF). Space becomes important when it is time to
perform routine maintenance or make repairs or adjustments
to the equipment.
UFAD installations typically use 12- to 18-in. (305 to 457
mm) RAF. Laboratory testing has concluded that the minimum
RAF height is 8 in. (203mm) for uniform air-distribution.5 How-
ever, RAF height is often driven by the height of the underﬂoor
fan terminals (if used) or the size of the ﬂoorplate. Underﬂoor
fan terminals typically range in height from 8 in. (203 mm)
to as much as 16 in. (406 mm) for large cooling-and-heating
units. For larger ﬂoorplates, the size of the stub-ductwork (typi-
cally limited to 22 in. [559 mm] wide to ﬁt between the RAF
pedestals) may pose a height constraint.
Design Phase: Ductwork and Air Handlers
A UFAD system requires some special consideration of the
ductwork. In the room, the return-air intake should be sized
for a maximum of 500 fpm (2.5 m/s) and be located above the
occupied zone. Air moving any faster will disrupt the stratiﬁca-
tion effect necessary for a properly designed UFAD system.
Combination ﬁre/smoke/control-zone dampers (FSDs) should
Figure 3: Thermal decay in the supply airway.
be those speciﬁcally designed for modulating control.
As with overhead systems, it is important to take into account
the effect of air velocities on noise. It is recommended that air
velocity entering the supply airway be limited to a maximum
of 1,500 fpm (7.6 m/s) to reduce noise. On the other end of the
noise spectrum, it should be noted that noise levels of UFAD
systems are typically lower than overhead systems. For this
reason, engineers may want to consider adding sound masking
in low-occupancy areas for acoustic privacy.6
The air-handling device will be responsible for providing
some or all of the minimum ventilation requirement. So, the
minimum airﬂow requirement for each device should be dis-
played on the mechanical schedule.
The air-handling device also should be equipped with some
sort of reheat capability, so it can handle the higher supply-
air temperatures (SAT)—about 60°F (16°C) versus 55°F
(13°C)—required by these systems without creating a humid-
ity problem in the occupied spaces.
In most cases, it is best to use one
primary air-handling unit with a
return-air bypass (see Figure 4). The
typical face-and-bypass arrangement
is not the same as the return-air by-
pass and will result in unacceptably
high humidity levels. Other, more
expensive reheat methods include
modulating hot-gas, run-around heat
pipes, or using as many as three fans
(not including a return or relief fan)
to supply air to perimeter zones.
Design Phase: Control Systems
Controls for an UFAD system are similar to those of an over-
head VAV system, except the SAT is designed for a minimum
of 60° F dry bulb3, and the static pressure (SP) differential pres-
sure between the airway and the occupied space is nominally
designed for 0.05 in. w.g. (0.012 kPa). Some manufacturers may
recommend higher airway SP (up to 0.10 in. w.g. [0.025 kPa]).
However, this will increase uncontrolled leakage, theoretically
by more than 40%.
At light loads, the SAT is typically reset upward, and SP
downward, to prevent overcooling and to maximize free-cool-
ing (economizer) hours. Night set-back should be minimized
to maintain proper building control, and morning warm-up will
not work because of the thermal effects of the building slab.
The control sequence also should have the ability to lower
the off-coil temperature, based on the level of underﬂoor RH,
in order to prevent condensation and maintain comfortable
humidity levels in the space.
Be aware that UFAD components use a number of different types
of controls. By working with component manufacturers, design
engineers can secure sequences of operation for the diffusers, ac-
tuators and fan-powered units necessary for proper zone control.
Heat
Heat
Heat
Heat
42
ASHRAE Journal ashrae.org
October 2004
Construction Phase
During the construction phase, contractors must be aware
that the ﬂoor slab, ceiling, walls and column enclosures
are the structure of the supply and return airways, and they
must act to preserve the integrity of the airways. This means
informing all trades of their responsibility with respect to
sealing the airways.
To ensure proper installation and operation of the underﬂoor
system, here is a typical sequence of interior construction
that takes place only after ﬁnal design-layout drawings have
been issued.
• Install and ﬁnish all ﬁre-rated demising walls.
• Install ceilings and ceiling systems.
• Complete the ﬂoor slabs, sealing them as dictated by build-
ing codes and project speciﬁcations, and checking to be certain
they are level.
• Mark the RAF pedestal-support-grid layout on the ﬂoor
slab, being certain the grid lines match up with the main supply
and branch ductwork.
• Install and prepare all fan-powered units, diffusers, and any
associated ductwork before the RAF is installed.
• Install pressure-control dampers and FSDs, fan-terminal
ductwork, and branch ductwork while the RAF is being installed
to ensure proper room for the ductwork.
• Clean and vacuum the slab before cabling is installed. A
clean airway prevents dust from being blown throughout the
space during startup.
• Install all wiring systems on the slab and coordinate the
systems with the ﬂoor-pedestal marks.
• Set up a workstation to install the UFAD terminals in the
RAF panels, expediting the installation of ﬂoor pedestals,
panels, and PVD boxes. Overlay the wiring (preferably plug-
and-play cabling) on the UFAD drawings. Unique tag numbers
are often unnecessary for the UFAD drawings, because typically
only a few types of diffusers and fan terminals are used.
• Install the RAF pedestals and panels, including those with
UFAD terminals and PVD boxes. It is recommended that diffus-
ers or control items not be installed along known partition lines
or under furniture. Install diffusers in the correct orientation on
ﬂoor panels and panels in the RAF to ensure airﬂow patterns
match the drawings.
• In larger ﬂoorplates, i.e., when the diffusers are located
within 15 ft (4.6 m) of the supply duct, install the diffusers with
the inlet facing away from the air supply to avoid a velocity ef-
fect from the ductwork. (However, some diffusers have inlets
on all sides and do not allow this.)
• Orient directional grilles to provide the desired airﬂow pat-
tern. At the perimeter, airﬂow should be directed along and/or
away from the exterior walls, while grilles in the interior should
create an outwards circular pattern. An outward pattern allows
for the greatest amount of induction and is recommended for
initial installment, even if occupants change the pattern once
the building is in use.
• Construct partition walls on the top of the RAF, covering
Advertisement formerly in this space.
October 2004
ASHRAE Journal
43
the ﬂoor and any openings or air-distribution terminals to keep
construction debris from entering the ﬂoor airway.
• Apply ﬁnishes to the walls.
• Remove the covering from the RAF and vacuum.
• Lay carpet on the RAF panels.
• Install furniture.
• Ensure all plug-and-play cable connections are properly
connected and engaged in mating connectors. (This can be ac-
complished earlier, when the RAF is installed, depending on
the sequence of the trades.)
• Vacuum all construction debris in the diffusers. (This is not
necessary if diffuser protective sheets were used earlier.)
• Commission the mechanical systems.
Commissioning Phase
Following the construction phase, the UFAD system is com-
missioned, which should include an airway-leakage test and an
airﬂow test. Begin by testing each primary supply fan to check
for minimum airﬂow with all diffusers closed or at the minimum
stop. If uncontrolled leakage (leakage not coming through the
diffusers and not what is expected through the ﬂoor) is too high,
the leakage needs to be found and corrected, and the primary
supply fan must be retested. The leakage test itself should be
repeated every few years or after any remodeling that includes
reconﬁguring the UFAD system.
An airﬂow/SP test determines that the system can provide
adequate air to all diffusers. Typically, test one diffuser per zone
and verify that the zone controllers are functioning properly
(based upon the predeﬁned sequence of operation). Balancing
the diffusers is necessary only on ducted diffusers (often used
along the perimeter).
Educate Building Occupants on UFAD
After commissioning, building owners and occupants as-
sume responsibility for the optimal operation of the UFAD
system. The owner or facility manager should secure a complete
set of as-built drawings, establishing the grid system and lo-
Return
Air
High-Efﬁciency
Filters
Damper
Supply
Fan
Supply
Air
Cooling
Coil
Filters
Dampers
Outside
Air
Figure 4: Air-handling unit with return-air bypass.
Advertisement formerly in this space.
44
ASHRAE Journal ashrae.org
October 2004
cating all UFAD components and controls. This grid system
needs to be revised whenever changes are made to the
UFAD system.
It is also important for the owner to train maintenance
people to operate the UFAD system. Begin by providing
them with applicable service manuals that explain the opera-
tion and maintenance of the system, and review the manuals
with them.
Pay special attention to the impact of room-temperature
stratiﬁcation on comfort and control, as well as the control
functions to reset the RH, supply-air temperature and ﬂoor
SP as needed. If applicable, any control options should be
explained, such as providing a pocket digital assistant as a
maintenance tool.
Finally, it is important to inform the building occupants about
the UFAD system. Stress with them the importance of periodi-
cally vacuuming the underﬂoor airway as well as cleaning up
spills. Explain the beneﬁts of the system to them, including
comfort, improved IAQ, ﬂexibility, and energy efﬁciency. Point
out the location of the diffusers and the availability of individual
diffusers to meet special needs. Identify the location of ther-
mostats and sensors for individual work areas or zones, their
functions and how to use them, and provide contact information
to register comfort complaints.
Buildings with UFAD may require more thought during the
design phase, especially when designers are working on their
ﬁrst building with UFAD. However, if best practices are care-
fully followed and the proper coordination occurs on the UFAD
job, then the process can be smoother, shortening the construc-
tion cycle, ensuring a successful commissioning process, and
ultimately securing the advantages in system ﬂexibility, IAQ,
and energy efﬁciency that are contributing to the rapid growth
of UFAD.
References
1. Bauman, F. 2003. Underﬂoor Air Distribution Design Guide.
American Society of Heating, Refrigerating, and Air-Conditioning
Engineers, Inc.
2. Webster, T., F. Bauman, J. Reese. 2002b. “Underﬂoor air distribu-
tion: thermal stratiﬁcation.” ASHRAE Journal, May.
3. YORK International. 1999, “YORK Modular Integrated Termi-
nals: Convection Enhanced Ventilation – Technical Manual.”
4. Webster, T., R. Bannon, D. Lehrer. 2002. “Teledesic Broadband
Center Field Study.” Center for the Built Environment, University of
California, Berkeley. April.
5. Bauman, F., P. Pecora, T. Webster. 1999. “How low can you go?
Air ﬂowperformance of low-height under-ﬂoor plenums.” Center for
the Built Environment, University of California, Berkeley. October.
6. Tate. 2003. “Raised Access Floors and Ofﬁce Acoustics.” Tate
Technical Bulletin #235.
Advertisement formerly in this space.
October 2004
ASHRAE Journal
47
CO2-Based Demand
Control Ventilation
Do Risks Outweigh Potential Rewards?
nergy conservation strategies often distract attention from
other core design objectives, including occupant health, pro-
ductivity and avoiding threats to the building structure’s long-term
integrity. CO2-based demand control ventilation (DCV) is an en-
ergy-conserving strategy that, in some cases, has sacriﬁced several
of these fundamental design objectives. Instead we have embraced
short-term energy cost savings and accepted greater risks to oc-
cupant health, diminished worker productivity, increased main-
tenance costs, and life-cycle cost for the structure.
This article examines the sources of
risk using DCV, the components typically
used and possible ways to minimize risk
without sacriﬁcing potential energy sav-
ings from dynamically resetting intake
rates based on occupancy changes.
Demand Control Ventilation
A typical building has two signiﬁcant
contaminant sources that, without proper
ventilation, can lead to unsatisfactory
indoor air quality. One source is the build-
ing, which in many cases can result in
the required removal or dilution of more
than 50% of the pollutants.1,2 The second
source is body odor, produced by the oc-
cupants as a result of their activities. This
latter source has provided many designers
with the opportunity to automatically
reset outside airﬂow rates in facilities
with variable occupancy, and capture
the energy savings available compared
to continuous conditioning.
The concept of using CO2 input for
DCV makes sense and can save money
on building operating costs under speciﬁc
circumstances. Building managers can
see an energy beneﬁt from reductions of
outside air intake rates as the occupant
density decreases. However, systems
rarely are implemented that account for
the code-mandated “actual number” of
people in a particular ventilation zone.3
By David S. Dougan and Len Damiano, Member ASHRAE
About the Authors
David S. Dougan is president and Len Damiano
is vice president of sales and marketing at Ebtron
in Loris, S.C.
E
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
48
ASHRAE Journal ashrae.org
October 2004
Since people produce CO2 as a direct result of respiration, it
has been an understandable DCV input choice. Unfortunately,
a signiﬁcant number of designers and owners have not fully
understood the relationship between CO2 levels and ventilation.
The least of which is that CO2 is neither a pollutant nor a direct
measure of occupancy.4,5
CO2 Levels and Ventilation
CO2-based DCV often is implemented with little regard
to the actual relationship between ventilation rates and CO2
levels.
The ventilation rate procedure in ASHRAE Standard 62-2001,
Ventilation for Acceptable Indoor Air Quality, speciﬁes required
minimum ventilation rates for compliance with the standard,
not CO2 levels, for acceptable indoor air quality.4,5
Section 6.1.3 of Standard 62-2001 (which was replaced by
Addendum 62n) states, “Indoor air quality shall be considered
acceptable if the required rates of acceptable outdoor air in Table
2 are provided for the occupied space.”
Systems must provide adequate dilution airﬂow rates for
compliance. However, even though the standard clearly does
not specify acceptable CO2 levels for compliance, many be-
lieve that maintenance of space CO2 setpoint levels will result
in acceptable indoor air quality by indirectly regulating the
amount of dilution air provided.
What is the relationship between CO2 and the outside air-
ﬂow rate into a space? To answer that question, we must ﬁrst
understand the mathematical model that describes the use of
CO2 and the assumptions required for the model’s validity.
The relationship between CO2 levels and outside air
ventilation rates can be described using a simple, two-cham-
ber model, as shown in Figure 1, from Standard 62-2001,
Appendix C.
This model relates the differential CO2 level (inside minus
outside) to the airﬂow rate per person when the following
steady-state conditions are true.
1. The occupants are generating CO2 at an assumed constant
rate: N (cfm\* or L/s of CO2/person), i.e., their metabolic rate,
diet, and level of activity are identical.
2. Outside air, of known CO2 concentration: Co, is introduced
into the space at a constant rate: Vo (cfm or L/s per person).
3. The indoor CO2 level: Cs , represents human occupancy
within the ventilation zone and there is no allowance for inac-
curacy in measurement.
Calculating Vo = 7.5 L/s (15 cfm per person) with an assumed
CO2 generation rate (N ) of 0.31 L/min. per person will result in
an indoor CO2 level approximately 700 ppm greater than the level
of CO2 in the outside air. (Solving for the CO2 differential, Cs – Co
= N / Vo or 0.31 / (7.5 × 60 s/min.) = 0.000689 L·CO2 / L·air, or
700 ppm]. This is the underlying mathematical relationship and
comfort justiﬁcation for the ventilation rate tables in the original
ASHRAE ventilation standard.8,10 Studies that were used by
ASHRAE have indicated that 15 cfm/person is the rate of outside
air required to dilute offensive body odor, and the calculated 700
ppm is the CO2 rise referenced in Standard 62.6–10 The resulting
statements appeared in Section 6.1.3 of the 2001 standard:
“Comfort criteria, with respect to human bioefﬂuents (odor)
are likely to be satisﬁed if the ventilation results in indoor CO2
concentrations less than 700 ppm above the outdoor air concen-
tration.” This may be addressed in a proposed appendix created
by Addendum 62ah or possibly by reference in the recently
contracted User’s Manual for Standard 62.
\* cfm × 0.4719 = L/s
VOCO
VeCs
N
Ce
VeCe
VoCs
Space
Occupants
Cs
Equation 1 – Outside Airﬂow Calculation
VO = N/(CS – CO )
where
VO = outdoor airﬂow rate per person
VE = breathing rate
N = CO2 generation rate per person
CE = CO2 concentration in exhaled breath
CS = CO2 concentration in the space
CO = CO2 concentration in outdoor air
Figure 1: Two-chamber model and outside airﬂow calculation.
1.50
1.25
1.00
0.75
0.50
0.25
0
1
2
3
4
5
Physical Activity, MET Units
Heavy Work
(1.05)
Light Machine Work (0.6)
Walking (0.55)
Ofﬁce Work (0.3)
Seated Quiet (0.25)
Sleeping (0.2)
CO2 Production, L/min.
Figure 2: CO2 production vs. metabolic activity.
October 2004
ASHRAE Journal
49
Section 6.2 of Standard 62-2001, which was replaced by
Addendum 62n states, “Using CO2 as an indicator of bioef-
ﬂuents does not eliminate the need for consideration of other
contaminants.”
Remember, more than 50% of the contaminants in the aver-
age ofﬁce building are non-occupant generated and cannot
be addressed by controlling CO2 levels alone. This appears to
be the single strongest motivator for the signiﬁcant changes
included in Addendum 62n and its subsequent adoption by
ASHRAE and ANSI.
We also should acknowledge that Appendix C covering CO2
in the current Standard 62 was included primarily to help ex-
plain the origin of the rates used in the ventilation tables.4 It was
not intended to support or to justify the use of CO2 for ventila-
tion control. Yet, the steady-state, two-chamber mathematical
model contained in the appendix has been used in applications
and referenced to support the use of CO2 sensors for automatic
control purposes.
As an indicator of ventilation adequacy for the dilution of
body odor, the 700 ppm rise criteria is perfectly acceptable for
a space being evaluated by a diagnostician, in accordance with
the requirements of the applicable ASTM standard.11 The CO2
generation rate assumed in the model is based on the average
generation rate for this minimum activity level (0.31 L/min.
per person\*\*). As a result, any increase in the average activity
level of the occupants (N) would tend to indicate a greater CO2
differential than that calculated by the steady-state formula and
over ventilate the space, negatively impacting the expected
potential savings.
Conﬁdence in the calculated results can be increased if the
ventilation rate into the building and space are held constant
during the evaluation, and the occupant density is maintained.
The technique is best suited for use with a single, handheld,
frequently-calibrated device in the hands of trained profession-
als, for use in localized areas for time-speciﬁc diagnostics.9,11,12
Unfortunately, misunderstandings regarding the valid applica-
tion of the technique can be created by those who do not ap-
preciate the differences between monitoring for evaluation and
monitoring for control.12
CO2 generation rates can vary widely as indicated in Figure
2, based on activity levels. It may also vary based on diet and
health of the occupants. As a result, signiﬁcant error can exist
in the cfm per person calculation (Table 1).
The model also is only valid under steady-state conditions.
CO2 DCV, by design, is intended to be used in dynamic situ-
ations and implementation of this strategy often negates the
validity of the model.13 In addition, the placement and reliability
of the CO2 sensor is critical and the performance of today’s sen-
sors still is reported to be questionable (Figure 3).5,8,14,15
CO2 sensors are reported to have noteworthy, technology-
speciﬁc sensitivities, unresolved issues and application con-
siderations including:
• Drift;
• Overall accuracy;
• Temperature effects;
• Water vapor;
• Dust buildup;
• Aging of the light source;
• Frequency of calibration;
• Mechanical vibration;
• Electrical noise;
• Sensor location in the space;
• Number of sensors required;
• Method of averaging multiple sensors; and
• Compounded error rates from multiple sensors.
Geographically and seasonally, outside CO2 levels vary
widely.5,13 Outdoor levels are generally not measured, because
CO2 sensors (in varying degrees) have trouble with accuracy
25.0%
15.0%
5.0%
–5.0%
–15.0%
–25.0%
cfm/person Error
Cs setpoint = 947 ppm (20 cfm/person), Co = variable,
N = 0.31 L/min., Sensor Error = 0 ppm
300
350
400
450
500
Outdoor CO2 Level, ppm
Figure 4: Assumed outdoor CO2.
\*\* L/min. × 0.2642 = gallons/min.
25.0%
15.0%
5.0%
–5.0%
–15.0%
–25.0%
cfm/person Error
Cs setpoint = 947 ppm (20 cfm/person), Co = 400
ppm, N = 0.31 L/min., Sensor Error = variable
Indoor CO2 Sensor Error, ppm
–100
–75
–50
–25
0
25
50
75
100
Figure 3: Sensor error.
50
ASHRAE Journal ashrae.org
October 2004
above a relatively low velocity threshold, at low ambient air
temperatures and may be affected by changes in atmospheric
pressure (Figure 4).5,13
Sensor manufacturers have developed several methods to
improve the reliability of CO2 measurement. Speciﬁc models
that automatically reset to the overnight ambient level have
helped reduce the frequency of required calibrations, if the
ambient night levels in your area are valid base CO2 levels,
which do not change over time. Others use methods to protect
the sensing elements from the environment, while still others
apply an internal light-source reference to assist stability.5
However, the cumulative uncertainties of the hardware and
methodology remain. The total uncertainty’s impact on intake
rate control can result in signiﬁcant risk for the designer and
building owner who have chosen to implement a CO2 DCV
strategy, unless deliberate care is taken and supplementary
actions are used (see Figures 3, 4).5,13 The practitioner must
have more than just basic knowledge of the strategy’s proposed
requirements and limitations.
Appendix B of NISTIR Report 6729 for the California En-
ergy Commission of March 2001 concluded, in part, that good
practice usage of CO2-based DCV also would incorporate “other
IAQ control technologies.”5 The report recognized most of the
limitations of DCV and felt that supplementing this technol-
ogy would provide more overall reliability. Because CO2-based
demand control ventilation has a tendency to overstate changes
in occupancy, direct measurement and control inputs for the
actual intake rates may be useful in preventing overventilation
and intake shutdowns.9,16
Mounting airﬂow measurement devices in the outside air
intake to limit the lowest reset point of outside airﬂow rates
during periods of lowered density (or diminished occupancy),
can reduce IAQ risk from underventilation. This modiﬁcation
also may reduce the risk of wasting energy by allowing the
establishment of an upper limit, never to be exceeded.16
DCV and Building Pressure
When the outside dew point exceeds 65°F,† humidity levels in
negatively pressurized building envelopes can exceed 70% RH,
the minimum humidity level in which many molds can grow.
High humidity conditions in and near the building envelope
will result in mold growth.17
Some molds may be toxic to humans while most molds
produce allergens. Many can damage the building’s structure
and can be extremely expensive to remove from spaces that
are difﬁcult or impossible to access, e.g., inside exterior walls.
Recent publications have recognized the relationship between
building pressure and mold growth.17–23 The widespread use
of CO2–based DCV has limited the amount of outside air
introduced into a building. Without a positive pressurization
ﬂow (the difference between the outside air intake and the total
exhaust ﬂow rates), a building cannot be pressurized.
Designers must carefully consider space pressurization con-
trol when using demand control ventilation strategies (CO2 or
others). The amount of control error allowable at the intake for
pressurization diminishes when the total amount of intake air
is reduced, making the accuracy of intake control more impor-
tant. DCV systems may satisfy their differential CO2 setpoints
while ignoring differential ﬂow (pressurization) and the amount
of dilution air needed to mitigate the effect of non-occupant
sources of contamination.16
Complications From Changes by Addendum 62n
Changes to the ventilation rate procedure of ASHRAE
Standard 62 resulted in outside airﬂow rates that vary sig-
nificantly on a “per person” basis (Table 2). Addendum
62n recognizes this and has modiﬁed the table’s structure
to address the magnitude of building-generated pollutants.
Under ideal conditions, CO2 levels can only relate to the rate
that outside air enters the building on a per person basis (i.e.,
cfm/person). Therefore, it is difﬁcult to envision how CO2–
based DCV can be implemented under the new requirements
of Standard 62 and simultaneously “maintain” the required
minimum intake rates “under all load conditions,”4 without
signiﬁcant energy cost impacts (in contrast to the savings
expected from its use).
SSPC 62.1 publicly announced the intention to develop a
CO2 appendix to Standard 62 this year. Addendum 62ah might
be considered by some to be the magic bullet for intake rate
control. Some rationale and application criteria is expected to
be offered in this appendix, allowing the use of CO2 inputs for
indirect ventilation control and compliance with the require-
ments of the ventilation rate procedure.
Also the possibility exists that CO2-based DCV methodol-
ogy may be introduced in a user’s manual to Standard 62. The
Activity
Sleeping
Ofﬁce Work
Walking
Light Machine Work
Heavy Work
N, L/min.
0.20
0.30
0.55
0.60
1.05
Vo, cfm
10
15
28
30
53
Table 1: Calculation of Vo at CO2 production levels, C = 700 ppm.
People
7
6
5
3
Total OA cfm
Required
95
90
85
75
cfm/Person
13.5
15
17
26
Required
Cs – Co
807 ppm
700 ppm
644 ppm
438 ppm
Comments
Overventilated at
700 ppm
Underventilated at
700 ppm
}
}
Table 2: Required CO2 level at various population densities in an
ofﬁce space (area = 1,000 ft2). Total OA cfm required = 0.06 cfm/ft2
+ 5 cfm/person (Standard 62n, ofﬁces).
† (°F – 32)  1.8 = °C
October 2004
ASHRAE Journal
51
contract award was announced last January. The difﬁculty we
have with a user’s manual being used to endorse or validate
systems and equipment not addressed in the standard is that
the content requires review and approval only by Standing
Standards Project Committee (SSPC) 62.1 and Society board.
The public will not be aware of the contents until it is ready
for publication. Until then, we are left with many questions
and little in the way of scientiﬁcally veriﬁable data to sup-
port the validity of CO2 measurement input’s as suitable and
otherwise comparable in reliability to other available methods
of ventilation rate control.
This lack of supporting test data and the absence of appli-
cations guidance were deﬁciencies identiﬁed as a few of the
many problems in the blanket use of CO2-based ventilation
control schemes by the recent California Air Resources Board
report to the writers of the state ventilation code, the California
Energy Commission (CEC).24
However, we should expect that the SSPC 62.1 committee
and the contractor for the user’s manual will be thorough
when identifying the limitations and requirements for the use
of CO2-based DCV, the realistic performance expectations
and published limitations for speciﬁc applications, hopefully
substantiated by both laboratory and full-scale testing before
including it as a Society-endorsed method of control.
Other Defﬁciencies of Indirect Ventilation Control
In literature reviews on CO2-based DCV, it was apparent that
many opinions exist regarding the validity of the control strategy
in relation to the speciﬁcs of an application. The “voice of rea-
son” originates from a qualiﬁed source—speciﬁcally, Andrew
Persily, Ph.D., Fellow ASHRAE, who is a former chair of SSPC
62.1 and an employee of the National Institute for Standards
and Technology (NIST).
As leader of the Indoor Air Quality and Ventilation Group,
Building Environment Division at the Building and Fire Re-
search Laboratory in Gaithersburg, Md., Persily is in the middle
of almost everything IAQ. He has been proliﬁc and his work in
the ﬁeld has been exemplary.
In particular, the NIST report for the CEC mentioned earlier
included a number of conclusions based on the reference ma-
terials available prior to publication. An examination of them
highlights many of the limitations of current CO2 sensor tech-
nology and those inherent in the use of indirect measurements
for control (controlled values tend to grow larger or smaller
very quickly, due to the magniﬁcation of combined errors
and uncertainties). Climate, occupancy, operating hours and
other building and HVAC system features make the savings
expectations extremely variable and not guaranteed.5
Some conclusions about CO2 sensor technology and
applications were made from a NIST review of current lit-
erature on the subject.5 Some of the relevant ones include the
following:
1. The greatest savings likely are to occur in buildings with
large heating or cooling loads and with dense and unpredict-
able occupancies;
2. DCV may not be appropriate in mild climates;
3. Avoid DCV in spaces with signiﬁcant sources other than
people;
4. Avoid buildings with CO2 removal mechanisms;
5. Both non-dispersive infrared detection (NDIR) and photo-
metric detection can be affected by light source aging—NDIR
by particle buildup and photometric by vibration or atmospheric
pressure changes;
6. Consideration must be given to selecting only for the ap-
propriate range of operation;
7. Drift is still an issue and calibration recommendations
must be followed;
8. The preferred locations for sensors are multiple ones placed
in the occupied zones;
9. Do not use sensors that are not intended for control pur-
poses;
10. Do not use sensors near doors, windows, intakes or ex-
hausts, or in close proximity to occupants;
11. Single sensors in the return air should not be used for
multiple spaces with very different occupancies;
12. Economizers should be allowed to override DCV; and
13. Higher outdoor levels of CO2 will result in overventilation
when levels are assumed (not measured) and an outdoor sensor
may be required by applicable standards or codes.
Persily included a list of questions that remain, suggesting
that the current use of the CO2-based DCV control strategy
is more risky and less predictable than other, more direct
methods, and that reliable applications research is still lacking.
Some of the questions also indicate limitations that designers
and users should seriously consider before implementing this
control strategy:
1. Is it acceptable to use a single sensor in a common return
for multiple zones with similar expected occupancies?
2. Can a lower setpoint compensate for differences in con-
centrations between zones?
3. How much could this approach reduce energy savings?
4. Are there signiﬁcant advantages to using a single sensor
with multiple measurement locations (eliminating the com-
pounding of multiple-sensor error rates)?
5. Should CO2 setpoints be varied for buildings with occu-
pants whose CO2 generation is expected to vary?
6. Is a control algorithm that maintains a constant ventilation
rate per person necessary for acceptable IAQ?
7. What level of minimum ventilation is needed?
8. Can scheduled purges replace the minimum ventilation
rate?
9. Is displacement ventilation an appropriate and compatible
distribution design with DCV? If so, where should the sensors
be located and can the setpoint be lowered?
52
ASHRAE Journal ashrae.org
October 2004
Analysis of Risk and Beneﬁts
Compared to the potential beneﬁt, implementing a strategy
with signiﬁcant assumption-ﬂaws is extremely risky. Literature
suggests that such a gain could be realized if outdoor airﬂow
rates were maintained at acceptable levels.8,10,25–29 Table 3 il-
lustrates the potential beneﬁt of a 5% productivity gain. When
compared to potential energy savings, improved ventilation and
Indoor Environmental Quality (IEQ) signiﬁcantly outweighs
“minimized” ventilation.30
Based on Addendum 62n changes, the reduction in outside
airﬂow rates with decreasing
occupancy in low density
zones (i.e., ofﬁces) is small.
A 57% reduction in the occu-
pancy (seven to three people
per 1,000 ft2)†† only results
in a 21% decrease in the re-
quired outside air. When we
consider that the entire en-
ergy bill for a typical owner-
occupied structure amounts to about 1% of the annual cost to
the building owner,30 is this limited savings really worth the risk
of potential liability and the loss of productivity beneﬁts from
an improved working or learning environment?
In addition, recent changes to commercial general liability
insurance policies exclude compensation for mold damage.
Lowering outside air ventilation rates decreases the margin
of error in pressure control. Effective and stable pressuriza-
tion strategies, such as those that directly control the pres-
surization ﬂow, or the intake/exhaust and supply/return air
volumetric differentials, will have to be implemented to
minimize designer and owner risk, bolstering the beneﬁts to
the occupants.
Conclusions and Commentary
Clearly, energy beneﬁts can be realized by implementing a
demand controlled ventilation strategy, if the number of oc-
cupants and the actual ventilation rate (cfm/person) can be
determined with a reasonable degree of accuracy; and if build-
ing pressure can be maintained simultaneously. Unfortunately,
assumptions needed to justify the CO2-DCV approach leave
designers and owners vulnerable to unnecessary risk. Changes
to the ventilation rate procedure of ASHRAE Standard 62 in
Addendum 62n12 may result in diminished beneﬁts from this
technique, hence, higher risk.
We have attempted to demonstrate that the use of the steady-
state formula previously discussed, combined with suitable
PID controls and one of the currently available types of CO2
sensors is not supported by sufﬁcient scientiﬁc authority to
avoid the risks associated with its use. Designers and owners
should weigh the risks and beneﬁts prior to implementing a
CO2 -DCV strategy. If and when selected, CO2 -DCV applica-
tions should be limited to only those spaces with high densi-
ties and unpredictably variable or intermittent occupancy, and
only after having provided a reliable method to maintain a
continuous base ventilation rate, while preserving a minimum
pressurization ﬂow.
One way to limit the risk without sacriﬁcing the potential
energy beneﬁts of DCV is to add a suitable and reliable, duct
or plenum mounted airﬂow measuring station in the outside
air intake. This additional
control input would allow
you to verify and maintain
the design minimum levels
of outside air “under any
load condition,”4 as required
by Section 5.3 of ASHRAE
Standard 62-2001. The user
could guarantee an opera-
tional ceiling, a maximum
intake rate based on design calculations or preference, never
to be exceeded and which should not be overridden by other
control inputs. Any reliable method of occupancy determina-
tion may then be used to reset the intake ﬂow rates between
the predetermined minimum base rate (including differential
CO2) and the design maximum, for energy optimization and
veriﬁable compliance with Standard 62 or any code-mandated
ventilation rate requirement.16
Direct measurement of outside air intake rates has been dem-
onstrated to eliminate the uncertainty of indirect measurement,
even though the application may be considered “too difﬁcult”
by those unfamiliar with the latest research ﬁndings for the
application of the most recognizable velocity measurement
technologies.
The tradeoff between direct vs. indirect measurements usu-
ally tends to be between accuracy and effort, respectively. The
cost differences can sometimes be exchanged for accuracy
gained or lost. When both are similar in total cost, the decision
should always go to direct measurement, which delivers less
uncertainty and less risk of error, and therefore less risk of the
resultant impacts from under- or overventilation.
Improvement in indirect measurement accuracy can be made
in some situations by extending the time intervals involved
and/or recalibrating sensors more frequently to account for drift.
When the risk of errors or the cumulative error rate becomes
too large, the method itself must be questioned. Without direct
measurement for comparison in the same system, only theory
can be argued.
Some velocity measurement devices or combinations of
velocity pressure components are just as unworthy of con-
sideration for outside air application. Some technologies can
claim to be more exact than others and possess documentation
Annual
Income
$20,000
$40,000
$60,000
$80,000
$100,000
Annual
Beneﬁt/Person
$1,000
$2,000
$3,000
$4,000
$5,000
Annual
Beneﬁt/ft2 \*
$6.94
$13.89
$20.83
$27.78
$34.72
\* Based on 144 ft2 per person.
Table 3: Potential beneﬁt of 5% productivity gain.
†† ft2 × 0.0929 = m2
October 2004
ASHRAE Journal
53
to support the claim. Others may be easier or more difﬁcult to
apply, less or more repeatable, susceptible or resistant to fouling,
requiring regular and repetitive recalibration or never needing
periodic adjustments.
The key to the successful implementation of any automatic
control strategy is the repeatability of the sensing system or
method. Until CO2-based DCV can be realistically demonstrat-
ed to challenge the performance of direct intake measurement,
with scientiﬁc validity, it will always convey a larger risk of
noncompliance with any rate-based standard than with direct
methods of ventilation control.
References
1. Fanger, P.O. 1988. “Introduction to the olf and decipol
units to quantify air pollution perceived by humans indoors
and outdoors.” Energy and Buildings 12.
2. Fanger, P.O. 1990. “New principles for a future ventilation
standard.” Fifth International Conference on Indoor Air Quality
and Climate. Toronto. Pgs. 353–363.
3. International Mechanical Code. 2003. Section 403.3.1.
4. ANSI/ASHRAE Standard 62-2001, Ventilation for Accept-
able Indoor Air Quality.
5. Persily, A., S. Emmerich. 2001. State-of-the-Art Review of
CO2 Demand Controlled Ventilation Technology and Application.
NISTIR 6729, National Institute of Standards and Technology.
6. Cain, W., R. Leaderer, et.al. 1983. “Ventilation require-
ments in buildings—I. Control of occupancy odor and tobacco
smoke.” Atmospheric Environment 17(6):1183–1197.
7. Fanger, P.O. 1990. “New principles for a future ventilation
standard.” Fifth International Conference on Indoor Air Quality
and Climate. Toronto. Pgs. 353–363.
8. Kohloss, F. 2003. History And Background of Ventilation
Rates. Seminar 4. ASHRAE Annual Meeting.
9. Persily, A., 2000. “The relationship between indoor air
quality and carbon dioxide,” Indoor Air 1996 2:961–966. http://
www.ﬁre.nist.gov/bfrlpubs/build96/art103.html.
10. Taylor, S. 2003. Rationale for Minimum Ventilation Rates,
Seminar 4, ASHRAE Annual Meeting.
11. ASTM D 6245-98. 1998. “Standard guide for using
indoor carbon dioxide concentrations to evaluate indoor air
quality and ventilation.” American Society for Testing Materi-
als: Conshohocken, Pa.
12. Persily, A. and W.S. Dols. 1990. “The relation of CO2
concentration to ofﬁce building ventilation.” ASTM Special
Technical Publication 1067-1990:77–91.
13. Lawrence Berkeley National laboratory. 2003. “Venti-
lation rates and technologies—How are CO2 concentrations
related to ventilation rates?” Indoor Environment Division
Web site. Ventilation and Indoor Environmental Quality.
http://eetd.lbl.gov/IEP/viaq/v\_rates\_3.html.Downloaded July
22, 2003.
14. Murray, S. Solving Roof Leaks with Fans. Roof Consul-
tants Institute, 14th International Conference and Trade Show,
Canada.
15. Seppänen, O., W.J. Fisk and M.J. Mendel. 1999. “As-
sociation of ventilation rates and CO2-concentrations with
health and other responses in commercial and institutional
buildings,” Indoor Air 9: 226-252. Also published as LBNL
document No. 43334.
16. Ebtron. 2000. IAQ by Design Brochure and Seminar
Presentations, Loris, S.C.
17. Weber, B. 2003. “Unwrapping modern building enve-
lopes.” A&E Perspectives www.djc.com/news/ae/11151058.
html.
18. Ask, A. 2003. “Building scientists meet in new england:
air barriers are more important than ever; vapor barriers are
not.” Today’s A/C & Refrigeration News September.
19. Ask, A.C. 2003. “Ventilation and air leakage.” ASHRAE
Journal 45(11):28–36.
20. Harkins, P. 2003. “Moisture control, remediation are
keys to mold control in buildings.” National Underwriter
107(7):21.
21. MacPhaul, D. 2003. “The basics of hvac systems in humid
climates - what goes wrong and why.” Energy Engineering
100(3).
22. Mold Litigation Task Force of the AGC of America. 2003.
“Managing the risk of mold in the construction of buildings.”
Constructor Magazine. May.
23. Murray, S. “Solving roof leaks with fans.” Roof Con-
sultants Institute: 14th International Conference and Trade
Show.
24. Jenkins, P. 2002. Letter dated Dec. 20, 2002. Manager of
Indoor Exposure Assessment Section of the California State Air
Resources Board to Mr. Brian Alcorn, Energy Efﬁciency and
Demand Analysis Division, California Energy Commission.
25. Djukanovic, R., P. Wargocki and P.O. Fanger. 2002. “Cost-
beneﬁt analysis of improved air quality in an ofﬁce building.”
Proceedings of Indoor Air 2002. Monterey, Calif. 1:808–813.
26. Fisk, W.J. and A.Rosenfeld. 1997. “Estimates of Improved
Productivity and Health From Better Indoor Environments”,
Lawrence Berkeley National Lab & U.S. Department of Energy
ISSN 095-6947
27. Wargocki, P. 2002. “Making the case for IAQ.” ASHRAE
IAQ Applications 3(4).
28. Wargocki, P., D.P.Wyon and P.O. Fanger. 2000. “Pollu-
tion source control and ventilation improve health, comfort
and productivity.” Proceedings of Cold Climate HVAC, Pgs.
445–450.
29. Wargocki, P., et.al. 2002. “Subjective perceptions, symp-
tom intensity and performance: a comparison of two indepen-
dent studies, both changing similarly the pollution load in an
ofﬁce.” Indoor Air 12:74–80.
30. BOMA, NIBS-WBDG, Minn. Dept. of Admin., et al.
www.dc.lbl.gov/IHP/ihp\_biblio.html.
22
ASHRAE Journal ashrae.org
October 2004
A
By William J. Coad, P.E., Presidential/Fellow/Life Member ASHRAE
Editor’s Note: The article is the second in a six-part series based on presentations at a satellite broadcast hosted by the
ASHRAE Presidential Ad Hoc Committee on Homeland Security. The broadcast was funded through a grant from the Alfred
P. Sloan Foundation. The information presented here may not constitute the opinion of the Alfred P. Sloan Foundation. For
a more complete discussion of ASHRAE’s views, see its position paper on homeland security, “Risk Management Guidance
for Health, Safety and Environmental Security Under Extraordinary Incidents,” at www.ashrae.org/homelandsecurity.
Design of HVAC&R
Systems While
Improving Safety
t the outset of the design of any HVAC&R system, a series of design
parameters are established and agreed upon between the owner
and design team. The following is a generic list of the parameters that
should be established for any building or system design. The parameters
are not in prioritized order as all are of equal importance.
system, well engineered, usually requires
less power and energy, etc.
With the exception of considerations
for ﬁre and smoke control, historically, the
only safety parameters have been safety
from harm by the system components
themselves, such as boiler explosions, re-
lease of harmful gases, structural integrity
of massive components and so forth.
Contaminating Agents
However, the concerns of safety from
terrorism or extraordinary hazards give
us cause for reconsideration in the design
and operation of building HVAC systems,
from two perspectives.
First, if a lethal agent is released at or
near a building, it would be desirable if
the HVAC system would not provide a
means of ingesting it into the building
and then distributing it!
Second, if a release were to occur within
the building (such as the anthrax mail
attacks of late 2001), the system ideally
should serve to limit the spread or distribu-
tion of the release—in essence, contain it.
In the past, in high proﬁle, high-risk build-
ings in hazardous locations, considerable
efforts were expended to achieve a reason-
ably high level of safety from contamina-
tion. However, in the normal, everyday
commercial or institutional building in the
United States, owners and designers simply
did not consider such things as safety from
contamination as a design parameter.
Certainly, following the events of Sep-
tember 11, 2001, and the subsequent inci-
dents of anthrax and ricin contamination,
building owners, managers and designers
have this issue on their agenda. Follow-
ing the anthrax incidents in the winter of
2001–2002 when many building owners
started implementing well intentioned, but
ill conceived, steps to make their buildings
safe, ASHRAE recognized the need to
• Performance (thermal, acoustic, vi-
sual, etc.).
• Safety.
• Simplicity.
• Power and energy requirements.
• Construction cost.
• Owning and operating cost.
• Reliability.
• Durability, maintainability and ser-
viceability.
• Operational considerations.
• Flexibility.
Of course, interrelationships exist
among all of the parameters. Properly
executed, they tend to be intersupportive
and tradeoffs should not be required. For
example, a simple system is usually a
less expensive system; a less expensive
About the Author
William J. Coad, P.E., is president of Coad
Engineering Enterprises, St. Louis. www.coaden-
gineering.com.
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
October 2004
ASHRAE Journal
23
provide guidance for both the operation of existing buildings and
the design and operation of future buildings.
It was also recognized that in the extensive inventory of existing
buildings, the main objective must be to operate the buildings
as safely as feasible, consistent with sound business economics;
and for future (new) buildings, the safety considerations would
be simply another of the design parameters that drive the system
conﬁguration and/or the equipment selection.
But before addressing these issues consider, for a moment, the
types of contamination that must be protected against. The ﬁrst
may be volatile lethal gas contamination. Many of these gases
can be protected against by the alarm mechanisms of the human
body — such as odors or irritation. Contamination by some
of these gases could be addressed by designing a system that
would go into a ‘security’ and/or ‘alarm’ mode and developing
an “escape” or safe harbor plan. These concepts are analogous
to the ﬁre and smoke safety systems we now use.
However, the other types of contaminations
are biological (anthrax, smallpox, ricin, etc.),
radiological, and some of the gases that are odor-
less, non-irritants, the former of which cannot be
detected by any known method.
It is the biological group that must drive
our designs of the future. The buildings
must be designed, operated and maintained
such that they operate as safely as feasible
at all times. Often one doesn’t know there
has been a biological contaminant release
until many days later when the occupants
start to display the symptoms of expo-
sure. This issue is extremely important
when planning preventative measures!
Existing Buildings
Let’s return to the issues of
the existing buildings and the
future buildings. First, with existing buildings, there is no way
to generalize what steps should be taken if there is an event
in an existing building because the system characteristics are
building and site speciﬁc. What may be the correct action in
one building could exacerbate the situation in another. But the
one signiﬁcant observation made when existing buildings were
investigated was that the system response to an operator’s action
was seldom as planned or anticipated. And this was because
most systems, for whatever reason, were not maintained and/or
operated in the manner intended by the design.
So in one regard there is a recommendation that is generic for
every building owner. That is, recommission the HVAC system.
This means that the facility operator must be assured that the
systems and devices are reliably operational and will perform
in the manner intended when called upon to do so. Examples of
some of the system features for which the anticipated response
must be ensured might include:
• On/off controls and interlocks;
• Safety controls and alarms;
• Temperature and capacity controls;
• All controlled devices such as motors, dampers, valves,
relays, etc.;
• Damper close-off seals;
• Belt drives;
• Air-distribution ductwork and other air channels must be secure
and sealed and have no restrictions to the free ﬂow of the air;
• Air ﬁlters are clean, properly installed and of the type
originally speciﬁed for the application; and
• Building envelope tightness.
Once the building management is assured that the systems and
components are working properly, some time should be taken to
understand how they should work under normal operation.
Once this is done, a plan should be developed to
operate the system as safely as possible. This
would include rigorous attention to ﬁlter selec-
tion and maintenance, veriﬁed understanding
of airﬂow quantities and patterns, building
pressurization where feasible, security of
outdoor air intakes, etc. Also, where rel-
evant, an alarm should be activated if
alerted to an identiﬁed contamina-
tion. For this step, one may require
the services of a highly skilled
HVAC engineer, commissioning
agent, or someone else more versed
in the technology, and in whom the
building owner or management
has the utmost conﬁdence.
It’s quite possible that, at
this point an owner may want
to implement some minor retroﬁt activities, but if funding for
these or scheduling of them becomes an issue, one should pro-
ceed with the immediate planning with what is in place.
The plan objectives should be, fundamentally, to avoid ingest-
ing outdoor contamination, or to contain or isolate, then expel
contamination from an indoor source.
Once the plans are in place, it would be highly recommended
that the plans be reviewed with the “ﬁrst responders” who would
serve the building site. And in some cases they may be able to
help develop the plan.
And, of course it’s reasonably guaranteed that once a building
owner/management team goes through this exercise the envi-
ronmental comfort and ventilation system will likely perform
better than it has for years.
24
ASHRAE Journal ashrae.org
October 2004
New Building Design
As far as new building design or major retroﬁtting of exist-
ing buildings is concerned, other articles in this series will
address various features of systems and apparatus. However,
following is a brief discussion of the design philosophy
aspects of safer systems. And design philosophy is not an
esoteric discussion — it gets right to the heart of the system
conﬁguration and the economics.
In high-proﬁle, high-risk buildings, the price of providing
safety from such eventualities as we are discussing must be
paid because, since the risk is high, the beneﬁts justify the
cost. However, for normal to low-risk buildings such as, say,
a commercial ofﬁce building in suburban St. Louis, the likeli-
hood of an “event” is so low (that is, the risk) that the beneﬁts
of any expenditure couldn’t commercially or economically be
justiﬁed. Now, comes the design philosophy.
When an engineer sets out to design an HVAC system for a
building he or she lists all of the design parameters that must
be taken into account and, of course, satisﬁed. And the only
successful design is the one that satisﬁes all of the parameters.
As is stated in the introduction, safety from extraordinary in-
cidents has simply not been on that list. Now, we must add it
for all buildings. Then it is simply the level of safety measures
that will relate to the risk or likelihood of an event.
To demonstrate this, let’s address the example of a com-
mercial ofﬁce building in suburban St. Louis, and consider
how this parameter of safety from such events could affect
a design with little or no adverse impact upon the cost (and
remember, this is simply an example):
• To prevent the spread of an internal release, the system
simply wouldn’t mix the air from one room with that from
others and then redistribute it. This means that the control
of the room temperature and air motion would be achieved
with a unit or units within the room such as a fan coil unit a
water-source heat pump, or an air-circulating device coupled
with radiation heating and cooling panels.
• To achieve the above would require the use of a ventilation
air-conditioning unit (VAC), also referred to as a dedicated
outdoor air (DOA) unit that provides all of the ventilation air
for the building in controlled quantity, ﬁltered, dehumidiﬁed
in warm (hot) humid climates, and heated in cold climates.
• The ventilation air would be ﬁrst conditioned and then
supplied directly to the rooms or spaces, with the exhaust
air being expelled directly from the spaces to the outdoors.
Those rooms or spaces with a greater risk of contamination
would exhaust slightly more air than is supplied, ensuring not
to contaminate the surroundings from an internal release.
