• Both the supply and exhaust ventilation units could be
conﬁgured for the future addition of chemical and/or high-ef-
ﬁciency particulate ﬁlters by proper fan selection and cabinet
conﬁguration.
• To prevent a purposeful contamination at the ventilation
intake air, all ventilation air intakes must be well deﬁned,
remote from exhaust air outlets and located in secured, dif-
ﬁcult-to-access locations away from ground level.
• To minimize the possibility of contamination of the build-
ing from an exterior “release” (intentional or accidental) the
envelope should be well vapor protected and designed and
constructed with low inﬁltration characteristics. Then the
ventilation air conditioning (VAC) supply system should be
designed to supply more air than the exhaust unit expels, hold-
ing the building at a positive pressure.
• All intake and exhaust dampers should be designed for
absolute shutoff in the event of need.
• The building and the system should be thoroughly commis-
sioned.
These are simply examples of steps that could be taken that
have no adverse impact upon the budget, only upon the sys-
tem selection and design, and that provide a safer system that
would surely result in better comfort performance and could
be retroﬁtted in the future for yet additional safety.
Refrigeration Systems
In addition to the need for refrigeration in providing the cool-
ing needs for environmental comfort in buildings, refrigeration
is important in the preservation and storage of our food supplies.
It provides the surge tank between availability and need, or be-
tween supply and demand. The interruption of the power source
or sources from major food supply industries could cause untold
health and productivity problems. As we move forward, the same
precautions discussed above for HVAC systems must be applied
to the operation of existing, and to the design of new refrigeration
systems. For existing systems, they must be recommissioned and
the operating agencies assured that they are operating as intended.
For new system designs, an elevated assurance of reliability must
become an overriding design parameter.
Conclusion
In closing, a summary of this brief overview of where we are
and where we’re going with the homeland security issues relat-
ing to HVAC&R systems is as follows: ﬁrst, in operations we
must stop being casual about the needs of system performance
because the bar has moved up from the position of thermal
comfort and housekeeping to life safety. Second, in design we
must add the parameter of improved safety in the event of ex-
traordinary incidents. These changes in direction are a work in
process, and will require ongoing study, research, information
exchange and, of course, engineering innovation.
An article in the August 2003 ASHRAE Journal, “Hierarchy
of HVAC Design Needs,” addressed Abraham Maslow’s Hierar-
chy of Human Needs and developed an analog of the Hierarchy
of HVAC Design Needs. Physical safety, in both instances was
overwhelmingly the most basic need. The author was talking
about HVAC system parameters and Maslow was talking about
human needs. And when we address the issue of safety from
extraordinary events the two issues become one.
S 3 5 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
A
lamogordo Public Schools in New
Mexico has made a major finan-
cial commitment to install the largest
renewable energy HVAC system in the
Southwestern United States. Although
geothermal (ground-coupled) heat pumps
have been used for more than two decades,
this project is unusual due to the com-
prehensive design that integrates a direct
digital control (DDC) system from Delta
Controls with the geothermal heat pumps
and a district-wide lighting retroﬁt.
Alamogordo Public Schools serve a
wide-ranging student community in a
thriving municipality located in south
central New Mexico. The district in-
cludes 15 schools, with three serving
Holloman Air Force Base, home to the
Stealth Fighter Wing, and White Sands
Missile Range.
This project focused on the district’s
desire to optimize the learning environ-
ment through effective temperature
control. However, they wanted more.
Dave Flood, Alamogordo director of
operations, and superintendent Phil
Knight, Ph.D, focused this project on
the high school due to critical issues
at the facility. The high school was
constructed in phases, and there were
six different mechanical systems with
corresponding control technology. The
district also wanted to look at improving
the lighting systems.
An energy service company evaluated
the high school and was given the liberty to
evaluate other schools in the district. The
goal was to upgrade the high school to one
standardized system for both mechanical
equipment and controls. Flood and Knight
had researched a great deal, but the budget
would not support their project vision. The
ESCO was asked to conduct an energy
engineering study to evaluate controls and
the earth heat exchanger required for the
heat pump system. The ﬁrm was asked
to complete turnkey project implementa-
tion and assembled a team including a
company that had expertise in earth heat
exchanger technology. Jim Coupland, P.E.,
Life Member ASHRAE, was hired by the
district to act as the owner’s engineer.
Reading, Writing,
And BACnet®
By Jack McGowan
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 6
The design ﬁrm completed a district-wide lighting survey
and identiﬁed cost-effective retroﬁts for 13 schools. During
the district engineering analysis, it became clear that DDC
was needed in three schools to address high energy costs
and comfort issues. These schools had been retroﬁtted from
evaporative to mechanical cooling that was running continu-
ously year-round. As a result, a master plan was developed
outlining an $8 million retroﬁt including:
• DDC in three schools,
• Geothermal heat pumps with DDC at the Alamogordo
high school, and
• Lighting retroﬁts in the 13 schools.
The geothermal system incorporates traditional water-
source heat pumps. Key changes to the units are larger con-
densers to accommodate wider temperature swings on the
ground loop and higher efﬁciency compressors.
The critical component is the earth heat exchanger that
consists of a series of piping loops with boreholes buried
underground. A borehole is drilled, and a polyethylene piping-
loop is inserted and grouted to develop thermal conductivity
with the earth. The ground loops are interconnected between
boreholes using a reverse-return piping scheme.
The system efﬁciency is further enhanced with makeup units us-
ing air-to-air energy recovery. These energy recovery units use heat
wheel technology and a sequence of operation, which enables unit
operation based upon carbon dioxide (CO2) and occupancy.
Finally, this project provided a heat pump with DDC in
each classroom. The ﬁrst project phase encompassing 400
tons (1407 kW) of cooling was completed in Summer 2004,
and the next phase will begin in Spring 2005.
Lighting upgrades are an effective way to reduce operat-
ing costs. Operations dollars are also saved because a group
relamp addresses lighting in all schools at one time. This ret-
roﬁt upgraded T12 lamps and magnetic ballasts to T8 lamps
with electronic ballast technology.
A Delta Controls DDC system using BACnet® was designed
to optimize daily and annual schedules, and to ensure comfort-
able learning environments during normal school hours. The
system also provides knowledge tools necessary to perform
savings measurement and veriﬁcation.
Controls were implemented in all four schools, along with
submeters on major electrical loads, to measure energy con-
sumption after the project and to verify savings.
BACnet will afford Alamogordo Public Schools maximum
ﬂexibility and cost-effectiveness because in the future control
products from other manufacturers can be integrated into a
single, uniform system.
At Alamogordo, building-wide control was achieved
through application of the manufacturer’s systems at each
heat pump, as well as at energy recovery makeup air units
and on the earth heat exchanger ground loop. The system
controls the ground loop for maximum efﬁciency based upon
demand, ﬂow and energy consumption. As noted, this project
uses reverse-return piping, but approaches may vary. Variable
frequency drives on main loop pumps are controlled by a direct
digital controller for optimum performance with sequences
that monitor entering and leaving water temperature on the
loops, as well as load throughout the building.
The energy recovery units, designed to efﬁciently meet
ventilation requirements for classrooms, are controlled by
This project focused on the district’s desire to optimize the learning environment
through effective temperature control. However, they wanted more…. The high
school was constructed in phases, and there were six different mechanical systems
with corresponding control technology. The district also wanted to look at improv-
ing the lighting systems. An energy service company evaluated the high school
and was given the liberty to evaluate other schools in the district. The goal was to
upgrade the high school to one standardized system for both mechanical equip-
ment and controls.
‘
’
S 3 7 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
BACnet controllers, based on time-of-day and air quality from
CO2 monitors. The heart of this system is the classroom, and
individual heat pumps have DDC devices. Unit sequences
control each stage of cooling along with reversing valve and
fan start/stop. They also monitor classroom space temperature
and discharge air from the unit, plus a number of alarm points
to allow quick response to problems.
Another beneﬁt of this system is that a local BACstat allows
teachers to change temperature setpoints in the classroom with a
4°F (2°C) dead band. Teachers appreciate being able to control
their own space. They can see the room temperature and have
after-hours override from this device. If teachers work late or
come in Saturday, they don’t have to search for a maintenance
person to turn on the heat; they just push a button.
This system offers the power of BACnet and ORCAview,
a software operating package combining a graphical user
interface with facility management capabilities. The software
includes an object-oriented system navigation and operation
tool, and provides a graphics editor for creating customized
system graphics, such as those shown in Figure 1.
This tool provides monitoring and control of functions
for the Alamogordo system and protects against unauthor-
ized access. The software communicates using BACnet data
structures and communication services for the manufacturer
and third-party BACnet products. Alamogordo Public Schools
also uses BACnet/IP to communicate over the Internet, and
the district local area network can connect to any of the four
schools.
The data communication architecture for this system uses
extensive integration of Information Technology (IT). Figure
2 illustrates the critical elements of this system. BACnet is
the standard used for DDC communication and the system
interfaces directly to the district Ethernet local area network
and BACnet/IP.
Systems at each school have “public Internet Protocol (IP)”
addresses, and a “key exchange based IP security” technol-
ogy is used for interface. This Internet protocol security or
IPSEC technology ensures secure interface with the BACnet
system via the Internet. Similar terms used in the industry to
describe this type of secure Internet-based communication
are IP tunnel or VPN (virtual private network).
The key is that this technology provides a Web services
based secure interchange using XML (eXtensible markup
language) data interchanges. Integrating multiple systems
via XML is an effective way to provide the district with an
optimal software management tool. This means that secure
system communication is available anytime, anywhere over
the Internet.
District personnel can view the DDC system and also offer
other features for facility management. Figure 3 shows an
enterprise dashboard that provides a homepage for the school
and acts as a portal to manage building systems. From this
Internet portal, the district can obtain access to all building
systems, as well as monitor utility costs for measurement
and veriﬁcation. The district also can contact the design ﬁrm
by e-mail to request maintenance work. A service technician
will visit the site and update the service database when work
is complete. The customer can visit the site later in the day,
and get the status on that day’s request and all outstanding
service requests.
For public schools, ﬁnancing is always a challenge. This
project was no exception. Traditionally, public schools have
relied on a single source of funding, such as a bond or state
appropriation, to make projects possible. However, school
districts are approaching their debt capacities and are also
ﬁnding that there are limited funds available from the tradi-
tional sources.
The Alamogordo project is a good example of how funding
creativity is being used, as the funds to complete the project
included:
• $1 million in state funding,
• $1.98 million in performance contracting, and
Figure 1 (left): ORCAview graphic of a classroom heat pump with direct digital controls. Figure 2 (right): System architecture inte-
grates BACnet with District Ethernet LAN and the Internet.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 8
• $5 million in general obligation bonds and property tax
from the mil levy.
The design ﬁrm developed and facilitated the performance
contract, including the ﬁnancing, which was ultimately pro-
vided by La Salle National Bank via a 10-year, tax-exempt
municipal lease purchase. This is clearly a bellwether trend
for public sector funding. In the future, combining multiple
funding sources will become a requirement rather than a
novelty.
Figure 3: An enterprise dashboard acts as an Internet portal us-
ing BACnet/IP.
Alamogordo Public Schools is committed to achieving the
highest levels of efﬁciency and effectiveness and the lowest
impact on the environment from their operations. Through
this comprehensive project, the district has taken a strategic
approach to energy and environmental management with some
impressive results.
The initial phase of the project implemented $2.4 million in
major projects and has generated annual savings of 1,245,472
kWh of electricity in a service territory, with a blended cost
per kilowatt-hour of $0.14.
The environmental beneﬁt of that electrical savings from
avoided power plant emissions is 19,928 lb (9040 kg) of
sulfur dioxide (SO2) and 184,330 lb (83 612 kg) of CO2. By
eliminating evaporative cooling in parts of the high school,
the new heating and cooling system will also save more than
4 million gallons (15 million liters) of water per year.
From the creative ﬁnancing mechanisms that were necessary
to make the project possible to effective DDC for the geo-
thermal technology, this project is unique. The manufactuer
was key to the success of the project and will continue to
ensure that the district achieves the energy and cost savings
necessary to service the debt, while optimizing the learning
environment.
Jack McGowan is president of Energy Control Inc. (ECI),
Albuquerque, N.M. Energy Control is a system partner with
Delta Controls.
Advertisement formerly in this space.
S 1 0 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
Strategies for
Using BACnet®/IP
T
hanks to the collaborative efforts of the controls industry at
large, the ASHRAE BACnet® standards committee (Stand-
ing Standards Project Committee 135), along with the BACnet
Manufacturers’ Association and the BACnet Testing Laboratories
continue to make major strides in advancing BACnet/IP as a
primary building automation network. The technology is rapidly
coming of age, and advances in the standards promise new ben-
eﬁts to users looking to reduce costs and increase the speed and
efﬁciency of their building automation system networks.
BACnet/IP earned its name because
it uses the Internet Protocol (IP) family,
which is the core set of protocols for the
Internet and virtually all corporate and
institutional networks. According to the
BACnet/IP Annex J in ANSI/ASHRAE
Standard 135-2004, BACnet®—A Data
Communication Protocol for Building
Automation and Control Networks,
BACnet networks may be formed from
collections of devices that use the IP fam-
ily of protocols for their communication.
This means a wide array of BACnet/IP-
enabled devices may be connected to the
Ethernet IP network infrastructure com-
mon in every facility. Leveraging exist-
ing network infrastructure facilitates the
convergence of building automation and
IT systems, enables a degree of interoper-
ability among systems, and leverages the
cost of network infrastructure among a
greater number of facility-wide systems.
This offers the potential for signiﬁcant
cost savings and efﬁcient use of assets.
BACnet/IP offers key advantages to
users when considering the use of the
protocol in their present and future net-
work strategies. When building automa-
tion controllers are used on BACnet/IP,
they offer distinct advantages, including
universal control capabilities through
sophisticated programming and resident
input/output to bring direct control where
it is needed. These building automation
controllers are the most flexible and
sophisticated components of a building
automation system (BAS). (See sidebar,
“Building Automation Controllers: 24/7
Multitaskers.”)
BACnet/IP is commonly used to con-
nect building automation controllers
because of the potential efﬁciencies and
cost savings provided. Therefore, the
By Christopher A. Hollinger
The following article was published in ASHRAE Journal, October 2004. © Copyright
2004 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/
or distributed electronically or in paper form without permission of ASHRAE.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 1 1
question becomes: “what is the best choice of protocols when
connecting building automation controllers to one another, to
a workstation or to other higher-level devices?” The industry
seems to be moving toward BACnet/IP as the answer to this
question, and for good reasons.
Reasons to Consider BACnet/IP
At least three reasons exist as to why end users should
strongly consider BACnet/IP for networking building automa-
tion controllers, as opposed to building automation controllers
built on other network protocol options.
First is speed and performance. BACnet/IP leverages the fast-
est, highest performance Ethernet networks that are commonly
used today. Using the Ethernet network makes the full range
of high-speed data communication speeds available, from 10
megabytes (MB) to the very highest, 100 MB, and even gigabit
networks. Although the higher speeds are not always neces-
sary in BAS design, the IP network provides a wide range of
performance options at reasonable prices.
This high speed and performance is beneﬁcial for building au-
tomation controllers assigned the task of complex control for air
handlers and sophisticated HVAC equipment, while simultane-
ously providing supervisory system-wide control functions such
as trending, scheduling, alarming, and ﬁle transfers and database
transfers. Because of the multiple tasks and critical communica-
tions requirements of building automation controllers, the high
speed and bandwidth provides performance advantages.
Contributing to its higher efﬁciency and performance is the fact
that the Ethernet network may also reduce latency by, for example,
eliminating the need for a device to wait for a token-passing delay
before being able to “talk” on the network. IP supports additional
functionality, such as trace route and PING, to ensure connectivity
via commands and responses from IP addresses.
Not only does IP support most of today’s network data
link technologies, but, when a new technology is introduced,
IP support usually follows right behind it. The result is that
extended capabilities and increasingly higher performance
becomes available at decreasing cost. A prime example of this
phenomenon is the rapid acceptance and adoption of wireless
Ethernet networks.
A second reason to consider BACnet/IP is that it gives the
user the option to operate the BAS by sharing the building’s
existing mainstream IT infrastructure. In BACnet/IP networks,
devices use standard network interface cards, equipment and tools
— plugs, jacks, IP routers, Ethernet switches, and so on. Category
5 cabling, which BACnet/IP typically uses for communication,
is available in virtually every area of the building. Each of these
translates into cost savings in terms of initial installation and
ongoing maintenance and management of the BAS network.
A third very important reason for BACnet/IP acceptance
is that IP technology is supported by the IT networking com-
munity as a whole, which offers advantages in terms of the
availability of collective research and development resources.
Users become the beneﬁciaries of the industry’s substantial
and ongoing investment in improving IP technology. Also, IP
software is available for a range of platforms, so manufactur-
ers have more choices when developing building automation
controller technologies.
Some users looking into BACnet/IP choose to implement
private networks. The user can choose to operate the BAS
on its own, dedicated network or virtual LAN, if desired.
Again, once the user opts to use BACnet/IP as opposed to
another technology, all of the devices on the network are
made available.
In addition, Internet access is possible. A device on BACnet/IP
may use additional protocols to support a Web server and/or Web
services so that users have the capability to access the building
automation controller with the Web browser on their PC.
Users should also note that, while high network performance
may be important for building automation controllers on the IP
network, serial-based communications are typically preferred
for terminal and ﬂoor-level, application-speciﬁc controllers.
The beneﬁt of Ethernet network performance is less important
with lower capacity dedicated controllers. The additional cost
of high performance processors and operating systems, and
network infrastructure components needed to support Ethernet
networks, oftentimes is not justiﬁed.
While BACnet/Ethernet solutions do provide some of the
capabilities of BACnet/IP, they fall short of providing the IP
infrastructure that the IT community prefers.
Addressing the Issues
It is advisable for users considering BACnet/IP for building
automation controllers to understand some of the key issues
that the BACnet standards committee is addressing and the
progress the group is making toward solutions.
One of the issues inviting the most discussion is security.
BACnet/IP presently needs a standardized, interoperable se-
curity mechanism, which means there is a risk for vulnerabil-
ity. Fortunately, the working group of the BACnet standards
committee responsible for network security is moving toward
a possible solution. That solution will add the necessary se-
curity layer to BACnet that can be optionally deployed when
needed. Meanwhile, BACnet/IP is not always suitable for use
on unsecured networks, such as the Internet. Operating the
building automation controllers on private networks or behind
BACnet-aware ﬁrewalls is a sound strategy until BACnet/IP
security issues can be fully resolved.
S 1 2
B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
Another issue involves interoperability. At present, BAC-
net/IP devices may experience interoperability problems with
commonly used network infrastructure components, such as IP
routers, ﬁrewalls and dynamic host control protocol (DHCP)
servers. For example, IP routers typically are conﬁgured by IT
groups to block broadcasts. Since broadcasts often are used
by BACnet/IP devices to discover other devices on networks,
blocking broadcasts is detrimental to the protocol. Currently,
the router issue is addressed with BACnet Broadcast Manage-
ment Devices (BBMDs), conﬁgured to allow communications
broadcast management across IP routers. This may solve the
broadcast problem, but could cause other problems related
to DHCP support because the BBMD relies on static IP ad-
dresses. These issues are being addressed by the BACnet
standards committee, and they do not pertain to IP networks
conﬁgured for a single IP subnet.
Efﬁcient routing between BACnet/IP networks and se-
rial networks can be a performance challenge, too. Network
performance is limited by bandwidth when servers—such
as supervisory controllers—are using serial protocols, and
clients—such as workstations and Web clients—are using
IP-based protocols. Often this is an architectural issue, but it
is a very common condition in facilities that use low-speed
networking technologies, such as EIA-485 networks, for
supervisory control.
This condition can often be resolved through the use of a
supervisory-class ﬁeld panel that has an IP router with dual I/O
ports built in; one port for IP, the other for master slave/token
passing (MS/TP). This would allow less expensive, lower-
level controllers on the network to communicate with each
other (simple data exchanges) while the supervisory (building
automation) controller could participate in the communica-
tion for such decision-making tasks as changing setpoints and
collecting trend logs.
One last issue worth addressing is that BACnet/IP uses the
user datagram protocol (UDP), a connectionless protocol. While
UDP is well-supported, it does not have a network congestion
control mechanism. Bear in mind that UDP may be somewhat
unwelcome on corporate IT networks due to concerns about the
possibility of network congestion and broadcasts required.
Changes Forthcoming
Mainstream networks constantly evolve. Some protocols,
especially BACnet, were designed to evolve and be modiﬁed to
continuously adapt to industry needs. But, even the most learned
and experienced designers cannot be expected to predict the
future with 100% accuracy. The BACnet committee has recog-
nized this fact and has designed the BACnet protocol to facilitate
relevant and effective modiﬁcations to meet future needs.
High-speed Ethernet has become commonplace, and BAC-
net/IP was designed to accommodate these speeds for building
control systems data exchange. IPv6, essentially an updated
version of IP with greater network addressing capabilities, is just
now emerging and promises new beneﬁts to users worldwide.
IPv6 was developed primarily to solve a problem caused by a
shortage of addresses in the current IPv4.
However, BACnet/IP does not currently support or accom-
modate IPv6 addresses. This is another issue the committee
will address so that the BACnet/IP protocol will remain viable
during the long term.
While the BACnet Standards Committee certainly has its hands
full addressing many of these issues, it must be commended for the
major strides it has already made in developing positive solutions.
The committee has key advantages in its favor: it has the support
of the entire industry behind it, and it has unity and commitment
among all of its members toward a singular objective of providing
problem-solving standards that will propel the acceptance and use
of BACnet/IP protocol through the next decade and beyond.
Acknowledgments
A special contribution to this article was provided by Jim
Butler, Associate Member ASHRAE. Butler is vice president
and chief technology ofﬁcer at Cimetrics, Boston.
Christopher A. Hollinger is systems integration product
manager, Siemens Building Technologies.
Often referred to as “ﬁeld panels,” building automation or
supervisory controllers are the programmable trafﬁc centers and
brains of any sophisticated building automation system (BAS).
These devices are equipped to tackle the higher-level, supervisory
BAS functions, such as scheduling, trend and event logging, ﬁle
transfers, and alarm sensing and distribution.
A typical BAS operates using multilevel hierarchical control with
a building automation controller acting as a sophisticated equip-
ment and supervisory controller, and local controllers acting as ter-
minal unit and basic equipment controller. As the local controllers
control the equipment, the building automation controller monitors
predicted disturbances to anticipate control actions. The building
Building Automation Controllers: 24/7 Multitaskers
automation controller can then optimize building operations by
using that historical information to predict performance.
Building automation controllers organize the signals that go to
and come from equipment, such as sensors, actuators, drives and
equipment controllers. Building automation controllers translate
these signals into data that can be instantly viewable, program-
mable and actionable at the controller, through powerful control
and reporting software (at a workstation or PC), or remotely
through the Web. Building automation controllers contain modular
components that provide increased ﬂexibility and adaptability
and lower overall lifecycle costs, especially for environments
expecting change.
26
ASHRAE Journal ashrae.org
October 2004
Supply Air
CO2 Control
of minimum outdoor air for multiple space systems
M
ost ventilating systems have shortcomings in the control
of their minimum outdoor air intake. They do not always
deliver the intended ventilation to the occupants, their real
performance is hard to check and they do not adjust minimum
outdoor air intake as the ventilation demand varies. Demand
control ventilation (DCV), based on sensing the rise in space
CO2 concentration, can address these problems8,9 but is difﬁ-
cult to apply to multiple space systems. Supply air CO2 control
(SACO2) effectively applies CO2 technology to recirculating
systems. It is inexpensive, saves energy, and helps ensure good
indoor air quality.
Supply Air CO2 Control Description
SACO2 is a technique for measuring
the outdoor air fraction in the supply air
and controlling the outdoor air intake,
so the supply air always contains a high
enough fraction of outdoor air to ven-
tilate any space served by the system.
It is applicable to recirculating systems
serving multiple spaces where ventila-
tion targets are based on outdoor airﬂow
rate per person.
Figure 1 illustrates application of
SACO2 to a typical VAV system.
A single CO2 sensor alternately
senses CO2 concentration in the supply
duct and outdoors. A valve switches
between sources, and fan suction draws
air through the sensor.
The outdoor air intake is controlled so
the rise in CO2 concentration between
outdoors and the supply air does not
exceed a value that corresponds to the
required minimum outdoor air fraction
in the supply air.
Calculation of this minimum outdoor
air fraction and the maximum rise in
CO2 concentration and the outdoor air
intake fraction are illustrated in Sidebars
“Space Ventilation Calculations,” “CO2
Calculations” and “Minimum Outdoor
Air Intake Calculation.” (Other values
in Figure 1 were calculated in a similar
manner.)
Outdoor Air in Multiple Space
Recirculating Systems
As the supply air must contain a high
enough outdoor air fraction to satisfy
the space with the greatest need, most
other spaces receive a surplus of outdoor
air (a) because they need more sup-
ply air to control temperature than to
provide ventilation, and (b) because of
population diversity between spaces.
This surplus “unused” outdoor air is
By David Warden, P.Eng., Member ASHRAE
About the Author
David Warden, P.Eng., is the principal at Warden
Engineering in Victoria, BC, Canada.
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
October 2004
ASHRAE Journal
27
recirculated and often contributes more
ventilation than “ﬁrst pass” air directly
from the outdoor air intake (twice as
much in Figure 1).
Calculations to account for the effect
of “unused” outdoor air were developed
by Kowalczewski3 more than 30 years
ago and ASHRAE Standard 62, Ventila-
tion for Acceptable Indoor Air Quality,
has required similar calculations for
multiple space systems since 1989. (see
Equation 6-1 in Standard 62-20011 and
system ventilation efﬁciency Ev from
Table 6-3, or Appendix G in Addendum
62n.2) Derivations that may be most use-
ful and easiest to ﬁnd are Appendix G in
Standard 62-20011 and ASHRAE Jour-
nal article “Outdoor Air: Calculation and
Delivery,”4 which expanded the method
to handle fan-powered terminal systems
and other situations with a secondary
source of recirculated air.
Supply Air CO2 as Occupancy Varies
As the total number of building oc-
cupants varies, the unused outdoor air
content and the CO2 concentration in
recirculated air varies. The CO2 sensor
detects the effect this has on the sup-
ply air and, unless more outdoor air is
needed for makeup or free cooling, the
SACO2 system adjusts the outdoor air
intake to maintain the design minimum
outdoor air fraction in the supply air.
Storage in the air volume served by the
system causes the concentration of con-
taminants directly emitted by occupants
and the CO2 concentration to lag the
change in occupancy in a similar manner
so even under changing conditions, CO2
is an indicator of the outdoor air content
available for ventilation.
Figure 2 illustrates the reduction of
outdoor air intake for the previous ex-
ample under 25% occupancy conditions,
assuming that the total supply ﬂow is
unchanged. The system still provides
enough outdoor air for any fully occu-
pied space but the necessary outdoor air
intake fraction drops to 5%. Similarly, if
the number of system occupants exceeds
the design occupancy, CO2 concentra-
tion rises, the sensor detects this, and
SACO2 increases the outdoor air intake
to correct the rise in CO2 concentration
and the outdoor air content of the sup-
ply air.
OA, Sources and Short-Circuits
Outdoor air often enters through win-
dows and doors, transfers from adjacent
systems with a ventilation surplus or
leaks from supply ducts into the return
system. When such air is recirculated,
the SACO2 system detects the drop in
supply air CO2 concentration and re-
duces the minimum outdoor air intake
accordingly.
Similarly, if relief air short-circuits
into the outdoor air intake, the SACO2
system detects the rise in CO2 concen-
tration and increases outdoor air intake
as needed.
VAV Systems and Zone Flow Reset
If total system supply airflow de-
creases (e.g., loaded ﬁlters or VAV), the
return air contains less unused outdoor
air and the SACO2 system adjusts the
Relief 43% OA
Co + 315 ppm
OA
REF.
DDC
CO2
OA
Intake
Co ppm
18%
OA
82% Recirc.
Containing
43% OA
Supply Air 53% OA
Co + 260 ppm
System avg. @ peak over-
all occupancy
200 cfm/P SA
107 cfm/P OA
Co + 315 ppm
Individual ofﬁce space @
min. supply airﬂow and
max. occupant density
37.5 cfm/P SA
20 cfm/P OA
Co + 555 ppm
A
A
A
NC
NO
OA
REF.
DDC
CO2
OA
Intake
Co ppm
5%
OA
95% Recirc.
Containing
51% OA
Supply Air 53% OA
Co + 260 ppm
to satisfy a fully
occupied space
System avg. @ 25% overall
occupancy
800 cfm/P SA
426 cfm/P OA
Co + 274 ppm
Individual ofﬁce space @
min. supply airﬂow and
max. occupant density
37.5 cfm/P SA
20 cfm/P OA
Co + 555 ppm
A
A
A
S
NO
Figure 1: SACO2 system at peak occupancy.
Relief 51% OA
Co + 274 ppm
S
Figure 2: SACO2 system at partial occupancy.
28
ASHRAE Journal ashrae.org
October 2004
outdoor air intake to maintain the total outdoor air fraction in
the supply air. (The outdoor air intake fraction rises, but the
outdoor air intake ﬂow falls slightly as the relief air contains
less outdoor air and less is carried out of the building before
it can be used by occupants.)
If the outdoor air content in the supply air is higher than
needed (e.g., makeup air or economizer cycle), the SACO2
system will detect and measure this. If desired, this informa-
tion can be used to dynamically calculate and adjust minimum
zone supply ﬂow rates to reduce reheat and fan energy.
Empty and Nearly Empty Buildings
Some contaminants affecting odor, irritation and/or health
come from building surfaces and contents, or are temporarily
absorbed and reemitted from these surfaces. Although not all
codes require it, it is highly desirable to ventilate the building
before scheduled occupancy to reduce contaminant buildup
after any sustained period without ventilation (e.g., overnight
or on the weekend).
Similarly, a limit exists on reducing outdoor air intake dur-
ing periods of very low occupancy. 62n’s area outdoor air rates
(0.06 to 0.18 cfm/ft2 [0.3 to 0.9 L/s per m2]) apply where 62n
has been adopted into code. Elsewhere, they could be used as
a benchmark, but it is a lot of air for a single occupant and less
ventilation may be practical under low occupancy conditions
in clean buildings with low emitting materials.
In some cases, enough air may enter through general
inﬁltration, makeup for exhausts, suction through “closed”
outdoor air dampers and transfer of air from adjacent spaces
with a ventilation surplus. As some of these sources are hard
to quantify, to maintain building pressure control it is usually
desirable to supplement demand ventilation control with an
absolute minimum intake airﬂow whenever the building is oc-
cupied. A simple method of providing this absolute minimum
intake, such as a minimum signal to the outdoor air damper
may sufﬁce, but for large or special systems, more sophisti-
cated methods may be appropriate.
New and Existing Buildings
Installation of SACO2 is simple in either new or existing
buildings. In existing buildings, however, establishing the
setpoint requires more work because the relationship between
existing space supply rates and the design outdoor air intake
needs to be checked. As most existing ventilation systems
were not designed based on multiple spaces calculations, this
analysis often will reveal spaces with ventilation problems. To
solve these existing problems, it may be necessary to increase
primary supply to these spaces, provide them with a secondary
source of recirculated air or increase the outdoor air fraction
for the whole system.
Compared to an existing ventilation system that is properly
designed and operating correctly, SACO2 saves energy to the
extent that the area it serves is less than fully occupied over the
system’s operating hours. In practice, existing systems bring
in anything from no outdoor air, to a large excess. When this
is corrected by the SACO2 system, energy use will change
accordingly.
Cost of Supply Air CO2 Control
Purchase, installation, programming, calibration and com-
missioning cost of SACO2 in U.S. dollars based on competi-
tive pricing and local installation by contractors familiar with
the work is likely to be about $500 plus $1,000/sensor, plus
general contractor’s margins and taxes.
Engineering costs can be expected to be relatively minor
on new projects. On existing projects, time will be spent to
review existing drawings and reports, visit the site, analyze
the existing system, prepare separate documents and check
the installation. This will result in costs likely to be on the
order of $2,000 plus $600/sensor if the work is done by an
Meeting Rooms
Fully occupied meeting rooms supplied
from an office system require a higher
minimum supply ﬂow rate per unit area than
ofﬁce spaces due to their high occupant
density. In 62-89, this is exacerbated by an
outdoor air per person rate that is slightly
high compared to similar spaces. (See the
table in sidebar “Space Ventilation Calcula-
tions.”) This supply rate usually is more than
is needed for cooling and unless reheat is
provided, the space will be overcooled. In-
creasing the outdoor air intake for the whole
system increases the outdoor air fraction in
the supply air, thus reducing the minimum
supply rate for the meeting room and saving
reheat but increasing initial cost and energy
used to condition outdoor air.
A more efficient approach is to add
direct recirculation of unused outdoor
air from spaces that have a surplus of
outdoor air. Ideally, this second ventilation
source is from a central point to take full
advantage of occupant diversity across
a wide area (e.g., dual fan dual duct).
Other alternatives are fan-powered VAV
terminals or transfer fans arranged to draw
secondary recirculation from a location
where unused outdoor air will be available
(e.g., adjacent to a central return air collec-
tion point). An exhaust fan from a meeting
room is not an efﬁcient solution because
it only increases ventilation to the extent
that it is larger than the supply and it is
difﬁcult to control the source and quality
of any air it draws into the space. The
required flow of secondary air can be
calculated by rearranging Equation 6 from
“Outdoor Air, Calculation and Delivery”4
or equation G-2 from Addendum
62n Appendix G2 and back-calculating
based on the outdoor air fraction in the
primary supply.
The following additional measures can
also save energy:
1. A button for occupants to change the
supply rate or activate a transfer fan.
2. Reduce the minimum ventilation
supply rate to the meeting room when the
outdoor air fraction in the supply air is high
(e.g., outdoor air economizer cycle). This
combines well with SACO2.
3. Sense space CO2 to reset minimum
supply ﬂow based on demand (attractive
in large meeting rooms with highly variable
occupancy).
October 2004
ASHRAE Journal
29
engineer set up for this work. On the ﬁrst project, about two
extra weeks of engineering time is required to adequately learn
the concept and develop appropriate methods, spreadsheets,
detail drawings, technical speciﬁcations, and check sheets.
These costs do not include ﬁxing existing space ventilation
problems, faulty dampers or expanding the DDC system ca-
pacity (one extra analog input and one extra digital output).
Comparison With Other Minimum OA Control Strategies
A new control method is only relevant if it offers beneﬁts
compared to existing alternatives. This section is intended to
help readers assess this. First, it discusses signiﬁcant criteria
and identiﬁes typical problems that may occur. Second (Table
1), it lists alternative methods and identiﬁes criteria that I
expect they may have problems satisfying. Full discussion of
these opinions is not possible in this article, but I expect that
once alerted to a potential problem, readers will be able to
assess this for themselves. Third, other CO2-based methods
are discussed in more detail.
Function: If a method cannot be counted on to perform
the desired function when it is needed, then the method is of
little value. One example would be control from temperature
balance in warm weather when there is inadequate tempera-
ture difference between outdoor and return air. Temperature
balance also can be problematic at other times due to in-
ability to accurately read the mixed air temperature. Other
examples discussed below are multisensor space CO2 control
and average return air CO2 control. The function of SACO2 is
discussed previously.
Setup: Methods that depend on setting a speciﬁc minimum
ﬂow, but have no provision to permit accurate direct measure-
ment of that ﬂow by a balancing agent, are difﬁcult to set up.
Sometimes they can be set up based on the difference between
supply and return ﬂows, but it is often not possible to do this
with sufﬁcient accuracy. In this case, they are usually set up
by measuring the total ﬂow and the temperatures of return,
outdoor and supply air, then calculating the minimum outdoor
airﬂow based on temperature balance. Difﬁculties in getting
accurate temperature measurements sometimes make the
results more an expression of hope rather than an accurate
representation of what is happening. Assuming that the air-
supply system is (or will be) balanced, SACO2 can be set up in
a just few minutes without requiring balancing equipment or
waiting for special weather conditions (see “CO2 Sensing”).
Reliability: Control based on using a ﬁxed signal to place
dampers precisely in a slightly open position deteriorates over
time as wear increases play in linkages and when the setting
is lost during damper or actuator maintenance. My experi-
ence is that control from direct ﬂow sensing in the outdoor
airstream is subject to dirt blocking the upstream pitot open-
ings or affecting electronic sensing elements in the airstream.
Multisensor space CO2 control is a concern due to its many
potential failure points. SACO2 has relatively little that can go
wrong. One sensor and one switching valve serve the whole
system. SACO2 can alarm a fault, and as it is an active method
of control, it compensates for play in damper linkages.
Energy: Systems that do not reduce the minimum outdoor
intake during partial occupancy can waste a lot of energy as
most buildings have far less than the peak number of occupants
most of the time. CO2-based DCV systems can deal with this
issue, the other (non-DCV) systems cannot. SACO2 also saves
by adjusting for recirculation of outdoor air that has entered
through doors or windows or has spilled over from adjoining
systems with a surplus. Another energy beneﬁt with SACO2 for
VAV systems is the ability to save reheat energy by resetting
the space ﬂow minimums down based on sensing any rise in
outdoor air content of the supply air due to makeup air or an
airside economizer cycle.
Cost: Control from a CO2 sensor in each space is extraor-
dinarily expensive. Multipoint space sensors generally will be
less costly but are not cheap. A separate minimum outdoor air
damper and outdoor air duct arranged for ﬂow measurement
are more expensive than most other methods and a separate
outdoor air fan or direct ﬂow sensing increases this cost. The
cost of the remaining methods likely is acceptable for most
multiple space systems but, in some cases, may be a burden
for very small systems. The cost of SACO2 is reasonable as
only one sensor is needed for the whole system. The one sensor
potentially can handle more than one system, and no special
mixing damper or intake arrangement is needed.
Maintenance: Systems based upon placing dampers in a
precise partially open position should be regularly checked and
recalibrated by a balancing agent. Direct ﬂow sensing in the
outdoor air intake implies regular and careful cleaning. CO2
sensors also need periodic checking and recalibration. With
the right sensor, this is simple and takes ﬁve to 15 minutes.
Some operators do it themselves and some use a specialist
at about $100/sensor including a report. This is more than
many owners currently pay because at present they are not
doing the maintenance needed to ensure their existing system
really works.
VAV: Systems that mix in a ﬁxed minimum percentage of
ﬂow from the outdoor air intake have serious problems with
VAV. If the supply ﬂow drops to 50%, so will the ﬂow through
the outdoor air intake. If the damper setting is based on the
minimum supply ﬂow then at maximum ﬂow, outdoor air in-
take may be double what is needed, resulting in high energy
use and the cost of larger equipment. If the dampers modulate
through a range of minimum positions based on total supply
ﬂow, the result will be better, but not particularly accurate.
Adaptability: If the actual number of occupants served by
the system is greater or smaller than the number on which
the design is based, SACO2 and other CO2 based systems will
automatically adapt. Other systems will deliver the wrong
outdoor air quantity unless the intake is recalulated and re-
set. If open plan ofﬁce space is changed to a meeting room
30
ASHRAE Journal ashrae.org
October 2004
without increase in system-wide population, most systems
just require changing the minimum supply rate to the space,
but with some systems, more work is required. With room
CO2 sensing, an extra CO2 sensor or CO2 sampling point is
needed. With DOAV systems ductwork changes, rebalancing
and increasing outdoor air intake are required.
Veriﬁability: With most systems it is not practical for an opera-
tor to personally check if the system is delivering the intended
minimum outdoor air. They can check that something is happen-
ing, but to check whether it achieves the desired result, they need
to call in a balancing agent. This is relatively expensive and rarely
done. With SACO2 it is easy to check if the supply air CO2 readings
are as they should be, and checking sensor calibration only takes
a few minutes with simple equipment (see “CO2 Sensing”).
Record: Being able to log and chart important aspects of
HVAC system operation is now the expected norm, yet few
systems have provision to do this for ventilation, which is
one of the most critical issues in terms of health, occupant
satisfaction and protection from litigation. Many outdoor
air-control systems have no really meaningful way to do this.
With dedicated outdoor air fans, you can record that the fan
was pressurizing its duct system. Inlet ﬂow sensing can record
intake of outdoor air. SACO2 can record the outdoor air content
in the supply to the spaces and space CO2 can give an indica-
tion of outdoor air per person delivered to the space.
Direct outdoor air ventilation (DOAV) systems that do not
recirculate but directly supply each space with enough outdoor
air to meet its peak demand are popular in Europe and gaining
interest in North America. Their outdoor air intake is the sum
of the peak space requirements; hence, ventilation calculation
is simple. Some other differences are: 1) They do not provide
airside free cooling or enhanced ventilation in mild weather.
2) They do not recirculate unused outdoor air back to the oc-
cupants (e.g., from empty spaces, partially occupied spaces
and air that bypassed the breathing zone). 3) Ventilation of
over-occupied spaces is less effective as recirculated air from
Minimum Outdoor
Air Control Method
Passive
Damper
Position
Separate
Damper
OA Duct
OA Fan
DOAV
Active Control
Direct Flow
Sensing
Temperature
Balance
Pressure
Balance
Active Control with
Occupancy Feedback
Space
CO2 Ind.
Sensors
Space CO2
Multipoint
Average
Return CO2
Supply
CO2
Description
Minimum opening position on modulating damper set by
damper actuator. No ﬂow measurement provisions.
Two position minimum outdoor damper separate from any
modulating OA damper.
Two position minimum OA damper plus separate minimum
outdoor air duct arranged for ﬂow measurement during sys-
tem setup.
Separate constant ﬂow, ducted, fan powered, minimum outdoor
air to main system supply.
Separate constant ﬂow, ducted, fan powered, minimum outdoor
air system directly serving each space.
Separate minimum outdoor air duct with ﬂow sensing control-
ling a minimum OA damper.
Control OA & RA dampers to provide minimum outdoor air
based on a temperature balance between OA, RA and SA (and
supply airﬂow for VAV).
Separate two-position min. OA damper acts as a “ﬂow oriﬁce.”
RA damper controls suction pressure in the mixing plenum to
ensure the desired minimum OA intake airﬂow.
Control OA & RA dampers based on a separate CO2 sensor
for each space.
Control OA & RA dampers using a limited number of sensors
to sample every space.
Control OA & RA dampers based on the common return air
from all spaces or groups of spaces.
Control OA & RA dampers based on sensing CO2 concentration
in the supply duct.
Note: This table is intended to provide a simple indication of issues to watch out for with different methods of outdoor air control. It is somewhat subjective (e.g.,
what cost is acceptable?) and does not provide absolute ratings that would apply in all circumstances. The darker shading indicates that functional issues are
likely to make the method inappropriate in most cases.
—
—
—
—
—
—
X
—
X
—
X
—
Function
Setup
Reliability
Energy
Cost
Maintenance
VAV
Adaptability
Veriﬁability
Record
X
X
X
—
—
X
X
X
—
—
X
—
X
X
—
—
—
—
X
X
—
—
—
—
X
—
—
—
—
X
—
—
X
—
—
—
X
X
X
X
X
X
X
X
—
—
—
—
—
—
X
X
X
X
—
—
X
X
—
—
X
—
X
—
—
X
—
—
X
—
—
—
X
X
X
X
n/a
—
X
—
—
—
—
—
—
—
—
—
X
—
—
—
X
X
—
—
Table 1: Potential issues for minimum outdoor air control methods.
X
X
X
—
—
—
—
X
—
—
X
—
26
ASHRAE Journal ashrae.org
October 2004
CO2 sensors are sophisticated devices that are better and less
costly than in the past. Still, they are not cheap, not precise and their
calibration drifts over time. Special attention is needed to how they are
applied, how they are calibrated and how accuracy is checked.
Sensor Configuration. The CO2 sensing conﬁ guration shown in
Figure 1 uses a single CO2 sensor to alternately sense supply air and
outdoor air via a three-way EP valve. Fan suction draws outdoor air
samples through the sensor. This conﬁ guration offers the following
beneﬁ ts:
• Outdoor air CO2 concentration is measured rather than assumed.
This compensates for the variations that occur through the day, during
the year, and between sites.
• A single sensor provides far more accurate control than separate
supply air and outdoor sensors as error is largely cancelled out when
the difference in concentration is calculated.
• Sensor faults can be alarmed based on outdoor air readings
outside normal range.
• The sensor can be located remotely in a well-lit location at a
comfortable height to check the reading on a built in display, verify
sensor accuracy and recalibrate the sensor. My experience is that
using 0.25 in. (6 mm) pneumatic tube, runs from source to sensor of
33 ft (10 m) work well. The suction run from the sensor could be much
longer as a larger tube diameter could be used without affecting the
time to change from sensing one source to the other.
• A single sensor can control any system size. Where appropriate,
valving can be arranged to permit a single sensor also to sense return
air, the second supply duct of a dual fan system, supply ducts from
more than one system, or individual spaces.
Sensor Calibration. CO2 sensors are calibrated using specially
formulated test gases (typically nitrogen to set the zero and a CO2/ni-
trogen mix to set the top of the range). To minimize error, it is important
to use calibration gas at a concentration close to that at which you
wish to control. If the supply air is going to be at about 700 ppm,
calibrating with special 700 ppm ±2% gas is far more accurate than
CO2 Sensing
with standard 2,500 ppm ±2% gas. It also makes it easy to check
whether the sensor needs recalibrating.
Verification and Recalibration. Checking sensor accuracy is
simple, quick and can avoid unnecessary recalibration. Provided the
sensor has a display, it only requires a bottle of gas at the concentration
of interest, a regulator and a plastic tube. Sensors drift most when they
are new, so checking three months after installation is a good idea.
Thereafter, if the recommended sensor conﬁ guration with outdoor air
reference is used, an annual check should be ﬁ ne. If the system has
an outdoor air economizer, minimum outdoor air will be seasonal, and
it is best to check the sensor at the start of the main season in which
the system will operate on minimum outdoor air.
Auto recalibration is an option on many sensors. It typically resets
the sensor based on the assumption that the lowest reading of the
week is at the typical outdoor concentration. If this assumption is not
true, then auto recalibration can drive the sensor into serious error. The
recommended method (Figure 1
(F
(
) avoids this risk, is more accurate
and offers self-checking.
Control Issues. The control system should read the supply air
CO2 concentration most of the time and periodically sample the
outdoor air. The supply air concentration changes quickly as the
dampers move but the outdoor air CO2 concentration normally is
comparatively stable.
CO2 sensors sample the air in their sensing chamber (e.g., every 10
seconds), and noticeable jitter exists between readings even if there is
no change in the gas. For control purposes, the readings should be
averaged to improve accuracy and stability. As fast changes are not
desirable in minimum outdoor air control, averaging the signal over
one or more minutes is not a problem.
When switching between sources, the controls should ignore read-
ings until the new sample ﬂ ows through the sensor, readings stabilize
and it has enough readings to average out jitter.
Following any extended period when outdoor air ventilation
was shut down or the space was unoccupied (night or weekend),
a separate control method should be used to bring in sufﬁ cient
outdoor air to dilute contaminants that have built up while the
system was off.
other spaces is not available to help ﬂ ush contaminants. 4) They
must be physically modiﬁ ed and rebalanced if a change is made
in the building (e.g., new meeting room).
If all spaces are continuously at peak occupancy, a DOAV
system requires less outdoor air intake than a recirculating
system. However, in all buildings with a normal diversity of
population that I have checked, DOAV systems have required
more outdoor air intake than recirculating systems because
much of their outdoor air is delivered to spaces that are empty
or partially occupied, and is then exhausted. (In a partially oc-
cupied building, the DOAV outdoor air intake is unchanged and
is far greater than for a recirculating system with SACO2.)
Individual CO2 sensors for each space with minimum
outdoor air intake controlled to satisfy the space with the
greatest demand is possible in theory, but unattractive in
practice. As most spaces could potentially have the greatest
demand under some partial occupancy condition, the number
of sensors required is generally large. As the number of sen-
sors increases, so does the cost, the maintenance needs and
the risk of system failure. This method depends on every sen-
sor working properly. If any sensor reads signiﬁ cantly high,
it will increase the outdoor air intake for the whole system,
quite possibly to 100%. Limiting sensors to selected typical
spaces, or disregarding a certain percentage of high readings,
risks ignoring and underventilating the spaces that are most
heavily occupied at a particular time.
Multipoint space CO2 sensing uses one sensor to sample
many spaces plus outdoor air (just as one sensor can sample
supply air and outdoor air). This would improve cost and reli-
ability, but the number of spaces that can be effectively sensed
with one sensor is limited by the sampling time needed to draw
air from a space and get a stable reading.
Average return air CO2 sensing generally is not a satisfac-
tory method of minimum outdoor air control because it does
not ensure delivery of the required minimum outdoor air per
person to a fully occupied space when the overall system is only
partially occupied (see sidebar “Why Average RA CO2 Control
Does Not Work”). It is similar to controlling the temperature of
a whole building from a single thermostat. Setting the return air
CO2 control setpoint for the worst partial occupancy condition
is no solution, as it would cause corresponding overventilation
during full occupancy.
27
ASHRAE Journal ashrae.org
October 2004
load (e.g., laptop computers) and a supply air ∆T of 15°F (8°C). The
resulting space supply ﬂ owrate Rsz without reheat is:
Rsz = (2P x 250 Btu/h/P + 210 W x 3.412 Btu/h/W)/
15°F/1.08 Btu/h/°F/cfm/2P = 37.5 cfm/person.
Step 3: Calculate the outdoor air fraction (Z
(Z
( ) required in the
supply air. From Standard 62-1989 the ventilation target for oc-
cupants of ofﬁ ce spaces is Robz = 20 cfm/person.
z
The room ventilation effectiveness Ez = 1 (62
z
n, table 6.2) and as
Ez = Robz /Roz where Roz is the required space supply rate to achieve
z
the required ventilation rate in the breathing zone Robz:
Roz = Robz /Ez = 20/1 = 20 cfm/person
And the minimum required outdoor air fraction in the space supply
air, Zz = Roz /R
/R
/
sz = 20 cfm/person/37.5 cfm/person = 0.53 (i.e., 53%).
z
As the primary supply air is the sole source of ventilation to the space,
the minimum required outdoor air fraction in the system supply air to
satisfy this space (Z
(Z
(
s) is also 0.53.
Step 4: Establish minimum supply ﬂ ow rates for each space type.
Based on the above outdoor air fraction, calculate the corresponding
minimum supply rate required to ventilate each space type when it is
at peak design occupant density as shown in the following table.
Table 2: Minimum supply ﬂ ow rates for each space type.
Notes
a. Interior private ofﬁ ce; the occupancy type upon which the minimum OA fraction in the supply air was based.
b. Perimeter ofﬁ ce: When heating from the ceiling with air, supply air can bypass the occupants, particularly if VAV turndown results in hot supply air and low discharge
velocity. This example uses Ez =0.8 (20% bypass), as per 62
z
n. If supply air is too hot and the velocity is low, Ez can be lower than 0.8. In this case however, stratiﬁ ca-
z
tion usually causes thermal discomfort and correcting the comfort problem also improves Ez.
c. Used Ez = 1.0, even for perimeter meeting rooms, as the high internal heat gain minimizes heating needs.
z
d. 75 ft2/person (7 m2/person) for private ofﬁ ces because two people routinely meet in a 150 ft2 (14 m2) private ofﬁ ce. (62-89’s default density of 7 people/1,000 ft2 [93
m2] is insufﬁ cient for private ofﬁ ces in any building I have ever seen. 62n’s default of 5 people /1,000 ft2 (93 m2) is even less realistic for private ofﬁ ces but is reasonable
for the diversiﬁ ed building density)
e. 20 ft2/person (1.9 m2/person) (50 people/1,000 ft2 [93 m2]) for meeting rooms as per 62-89, 62n, and personal experience.
f. The minimum ventilation supply rate for perimeter ofﬁ ces heating with air is rarely a practical concern when they are on the same system as interior ofﬁ ces. Ev may
v
be less than 1.0 but the minimum space supply rate to achieve comfort, and maintain VAV terminal control on turndown, is usually higher than is needed for adequate
ventilation.
g. Meeting rooms in ofﬁ ce buildings generally require reheat to maintain room temperature if they are supplied with adequate ventilation air from the primary system
alone. Alternative solutions are discussed in the Sidebar “Meeting Rooms.”
g
Design Max.
Occ. Density
ft2/P
Az / Pz
75d
75d
20e
60
Min. Supply Air Rate/
Unit Area
cfm/ft2
Vsz = Rsz /(A
(A
(
z / Pz)
0.5
0.6f
1.9g
0.5
Space
Type
Ofﬁ cea
Ofﬁ ce (heating)b
Meeting Roomc
Reception
Min.
OA Rate/Person
cfm/Person
Robz
20
20
20
15
Space Air
Distribution
Effectiveness
Ez
1.0
0.8b
1.0c
1.0
OA Fraction
In Supply Air
Zs
0.53a
0.53
0.53
0.53
Min. Supply Air Rate/
Person
cfm/P
Rsz = Robz / Ez Z
37.5
47
37.5
28
f. Outdoor air readings can trigger an alarm if they suggest
that the sensor needs recalibration or is faulty.
g. If the original total building design occupancy is ex-
ceeded, SACO2 automatically adjusts the outdoor air
intake.
2. Energy savings can be large if the average number of occu-
pants is much less than the peak number or if the system replaces
one that doesn’t operate correctly.
3. Installation and maintenance costs are low, as a single
sensor serves one or more entire systems.
4. SACO2 is easily applied to new or existing buildings.
Advantages of SACO2 Control:
1. Excellent probability of good ventilation because:
a. Accurate setup is easy at any time of year.
b. SACO2 corrects for damper linkage wear and avoids the
potential problems of damper position setpoints being
changed or lost during maintenance or repair.
c. It corrects for short circuiting of relief air back into the
outdoor air intake.
d. It is quick and easy to check the outdoor air system
operation and sensor accuracy.
e. The CO2 sensor readings can be monitored and charted
to demonstrate performance.
These calculations apply to any multiple space recirculating sys-
tem regardless of the method of minimum outdoor air control. The
example is based on the outdoor air per person rates of ASHRAE
Standard 62 (1989 – 2001 editions) rather than the two-part rates of
Addendum 62n but refers to Addendum 62n where a concept is not
dealt with in the base standard. For convenience, ﬂ ow terms and
equations have been calculated on a per person (R terms) or per
unit area basis (V terms). In principle, one could start by choosing
V
a design outdoor air fraction in the supply air (Z
(Z
(
s) and go straight to
Step 4 to calculate the corresponding minimum space supply airﬂ ow
rate for each space type. In practice, Steps 1 to 3 help optimize
between outdoor air intake and minimum space ﬂ ow needs:
Step 1: Select the space type on which design will be based.
Select the common space type with the least supply air per person.
Other spaces will be supplied with minimum ﬂ ow rates calculated in
Step 4. In this case, the dominant occupancy type is ofﬁ ce space and
the ofﬁ ces that receive the least supply air per person will be private
interior ofﬁ ces with low thermal loads. As this is a VAV system, space
supply will be least when the supply air is coldest.
Step 2: Determine the minimum supply ﬂ ow per person to
the space. Assume for this example, a 150 ft2 (14 m2 ) ofﬁ ce with
two people plus three lights emitting 210 W, negligible equipment
Space Ventilation Calculations
October 2004
ASHRAE Journal
28
CO2 Calculations
Step 1: Calculate the rise in CO2 concentration if all outdoor
air was used.
If the building only was supplied outdoor air at the rate it is used
by the occupants, there would be no unused outdoor air remain-
ing in the building return. The concentration rise under this steady
state condition can be calculated using an equation similar to that
in ASHRAE Standard 62-2001, Appendix C.
Cru – Co = 1,000,000 Nb M /Ros
= 1,000,000 x 0.0091 x 1.2 / 20 550 ppm
where
Cru = CO2 concentration in recirculated air if all outdoor
air supplied to the building is used
Co = CO2 concentration outdoors
1,000,000 is conversion from a fraction to ppm
Nb = CO2 generation rate per person at base metabolic
rate = 0.0091 cfm/person (0.0043 L/s per person)
M = Relative metabolic rate in met units from Standard
62-2001, Appendix C, Figure C-2 = 1.2
Ros = The rate at which occupants “use” outdoor air, i.e.
the average design outdoor air ventilation rate for
Minimum OA Intake Calculation (Optional)
the area served by the system = 20 cfm/person (10
L/s per person). This was based on the “worst” oc-
cupant distribution (greatest fraction of occupants
in spaces requiring the highest ventilation rates).
Return air may be regarded as a mixture of outdoor air that has
been used and outdoor air that was supplied in excess of require-
ments and remains unused. In this case, the return air may be
regarded as a mix of used outdoor air at 550 ppm above outdoors
and unused outdoor air at 0 ppm above outdoors.
Step 2: Calculate the supply air CO2 concentration rise.
Supply air may be regarded as a mix of recirculated used outdoor
air at 550 ppm above outdoors and unused outdoor air. This unused
outdoor air is made up of recirculated unused outdoor air plus ﬁ rst
pass outdoor air directly from the outdoor air intake. If supply air
is 100% outdoor air, its concentration is 0 ppm above outdoors,
and from Step 1, a CO2 concentration of 550 ppm above outdoors
corresponds to 0% outdoor air (for this example). Hence, the rise
in concentration corresponding to the desired outdoor air fraction
in the supply air from the “Space Ventilation Calculation” sidebar
(Z
(Z
(
s = 0.53) is:
Cs
Cs
C – Co = Zs × 0 + (1 – Zs) × 550 = 0 + (1 – 0.53) × 550 = 260 ppm
Calculating the minimum outdoor air intake airﬂ ow is not essential
to implement SACO2, but is needed for equipment sizing and is useful
for optimization as discussed below.
Calculation Example
For this example, the overall system supply ﬂ ow rate (Vs) is assumed
to be 1 cfm/ft2 (5 L/s per m2) and the average occupant density across
the area served by the system is assumed to be a 200 ft2/P
/P
/
(19 m2/P
/P
/ ).
As in Sidebar “CO2 Calculations,” the average required ventilation
rate at peak system conditions is assumed to be 20 cfm/person (10
L/s per person).
The outdoor airﬂ ow used by all occupants of the system, Vou = 20
cfm/person/200 ft2/person = 0.1 cfm/ft2(0.004 L/s per m2).
The outdoor air used by all occupants expressed as a fraction of
the system supply, Xs = Vou / V
/
os = 0.1/1.0 = 0.1.
As the outdoor air fraction in the supply air Zs = 0.53 from sidebar
“Space Ventilation Calculations,” and of this, Xs = 0.1 is used, the
outdoor air fraction remaining in the system return air, Zr = Zs – Xs =
0.53 – 0.1 = 0.43 .
From this, Y, the outdoor air intake ﬂ ow expressed as a fraction of
Y,Y
the supply airﬂ ow can be calculated with a simple mixing calculation:
Y = (
Y
Z
(Z
(
s – Zr) / (1 - Zr) = (0.53 – 0.43) / (1 – 0.43) = 0.1754 0.18.
This means that 18% “ﬁ rst pass” outdoor air directly from the intake
is sufﬁ cient to provide a 53% outdoor air fraction in the supply air. The
remaining 35% is outdoor air that has passed through the building
without being “used,” and is then recirculated.
Is the Answer Right?
Let’s check the result against the multiple spaces equation from
ASHRAE Standard 62-1989. Expressing Equation 6-1 in the terms from
this article and using the same data: Y =
Y Y
Xs /(1 + Xs – Zs) = 0.1/(1 +
0.1 – 0.53) = 0.1754  0.18.
The result is identical, which is not surprising as the logic is that
used to develop multiple spaces equations: 1,3,4,5 1) Calculate the
outdoor air fraction needed in the supply air. 2) Calculate the outdoor
air used in the whole area served by the system. 3) From 1 and 2,
calculate the outdoor air fraction remaining in the return air. 4) From
1 and 3, calculate the outdoor air intake required. (Steps 3 and 4 are
e
usually combined into one more complex equation and this makes the
logic less apparent.)
Why So Simple?
s
Engineers who have applied Standard 62’s multiple spaces calculations
r
know how much work it can be and may be puzzled that the outdoor air
e
calculation for a large system can be this simple. The answer lies in the
way the calculation process is organized.
d
From reading Standard 62, the most obvious process is that outlined
in 62n
d
. Calculations are done for each space based upon predetermined
n
minimum space ﬂ ow rates. System level calculations then are based on
s
adding space values and applying population diversity. If the spaces
s
change, the calculations are redone. While this method is valid, it is
e
akin to weighing a ton of sand a grain at a time then reweighing it if the
o
arrangement of grains changes! It is really only suitable for people who
have a lot of free time and love doing calculations!
n
The method used in this article calculates the outdoor air fraction in
y
the supply air and the outdoor air intake needed to satisfy one space by
-
looking only at that space and at the system as a whole. The distribu-
s
tion of area, people and airﬂ ows in the other spaces is irrelevant for this
e
purpose. This can be seen from the original derivations of the multiple
space equations.1,3,4,5
e
Minimum supply rates for other space types are
g
back calculated based on the outdoor air fraction in the supply air being
t
set to meet the needs of the base space. All of this is done on a per unit
s
area basis, so that it can be done without knowing partitioning details
t
and to establish a simple table showing the minimum supply rate per unit
s
area needed to adequately ventilate each space type. The table provides
e
simple space ventilation rules for both the original designers and those
designing future building changes.
Optimization
w
Minimum space supply airﬂ ows and minimum outdoor air intake ﬂ ow
n
are interdependent. If the outdoor air intake ﬂ ow seems excessive, it can
y
be lowered by recalculating based on higher minimum space supply
y
ﬂ ow rates, or alternatively the higher space ﬂ ow rates can be directly
e
calculated by rearranging the formulae. Similarly, if the minimum space
n
supply ﬂ ow rates seem too high, they can be lowered and the effect on
outdoor air intake checked.
29
ASHRAE Journal ashrae.org
October 2004
Limitations of Supply Air CO2 Control:
1. For single space systems, SACO2 works, but space CO2
sensing is more effective.
2. SACO2 may not be affordable for very small systems, un-
less they share a common CO2sensor.
3. As with any minimum outdoor air system, SACO2
should be periodically checked and recalibrated. (Having
a CO2 sensor makes this need more obvious, but makes the
task easier.)
4. If no space requires the design minimum fraction of out-
door air in the supply air, SACO2 only responds to the overall
reduction in occupancy (usually not an issue).
5. After any unoccupied period, SACO2 initially will not
bring in enough outdoor air to ﬂ ush any contaminants that
have built up during the unoccupied period. A simple ﬂ ush-
ing cycle should be implemented to provide good air quality
following unoccupied periods.
6. SACO2 cannot be applied if minimum outdoor air needs
are based totally on makeup air requirements or an outdoor air
per unit area based rate.
7. If minimum outdoor air needs are based on a combination
of airﬂ ow per person and makeup air requirements and/or an
area-based rate, SACO2 cannot be used alone but can be part
of a more complex control strategy.
62n changes the ventilation rate calculation section of Standard
62-1989. One signiﬁ cant change is the shift from outdoor air per
person ventilation rates, to additive rates made up of a smaller rate
per person, plus a rate per unit area. Another is the reduction in net
ventilation for most fully occupied spaces.
The reduction in ventilation rate varies depending upon occupant
density and space type. Fully occupied seating areas of auditoriums
drop from 15 cfm/person (7 L/s per person) to 5.4 cfm/person (2.5
L/s per person). A 150 ft2 (14 m2) private ofﬁ ce with two occupants
drops from 20 cfm/person (10 L/s per person) to 9.5 cfm/person (4.5
L/s per person) though the net reduction in a multiple space system
with diverse occupancy is slightly less. Some other space types have
much smaller changes.
Health and productivity are not discussed in the addendum or its
foreword, but there is broad acceptance that worse health, absen-
teeism and task performance are associated with ventilation rates
below 20 cfm per person (10 L/s per person).6 In view of this, why
the reduced rates? Part of the answer is that to the extent that the
62n rates and additive structure were based on scientiﬁ c data, this
data was more about perceived odor rather than health. A second
factor is a change in objectives. Unlike previous versions of 62-1989,
the rates in 62n were chosen with the goal of setting an absolute
minimum standard rather than a guideline to what is desirable. One
consideration was to change from a ventilation rate at which 80%
of people would ﬁ nd odor acceptable when they ﬁ rst arrived, to a
much lower ventilation rate at which 80% of people would ﬁ nd odor
acceptable after they had adapted to it.
While 62n generally reduces ventilation rates under normal
operating conditions, it has the reverse effect when the building
is almost empty. At night, a system serving 100,000 ft2 (9290 m2)
of ofﬁ ce space would have to operate and provide more than 0.06
cfm/ft2 × 100,000 ft2 = 6,000 cfm (2831 L/s) of outdoor air to meet
the needs of one or two people who are working late. If a roving
security ofﬁ cer is entitled to the same ventilation quality, then this
would be required all night. While some odor studies are supporting
this, the cost and energy consumption seem excessive. My experi-
ence suggests that the beneﬁ t is limited and that few owners will
run the ventilation systems in nearly empty buildings regardless of
what the standard says.
Standard 62’s rates always have relied heavily on judgment and
a compromise between conﬂ icting views as to whether they should
rise or fall. Through the years, the rates have varied widely, and they
probably will change again in response to different weighting of health
or other issues and more scientiﬁ c information.
Most countries base their ventilation standards on rates per person,
and the extent to which 62n’s rates will be adopted into code in North
America remains to be seen. Even in jurisdictions that adopt 62n’s
minimum rates, it seems desirable to operate with a higher rate at peak
occupancy, except possibly in extreme weather conditions.
62n and Demand Control Ventilation
With 62n’s two part rates, when the number of occupants in a space
changes, so does the net rate per person and so does the rise in CO2
concentration corresponding to the 62n requirement. Similarly, when
the number of occupants served by a recirculating system varies, so
does the rise in supply air CO2 concentration corresponding to the
outdoor air fraction in the supply air that is required to meet 62n.
SACO2 can be adapted to handle 62n by adding a sampling point
in the return air. The control system calculates the system occupancy
based on the rise in CO2 concentration between the supply air and
the return, then calculates the rise in supply air CO2 concentration
that corresponds to the 62n requirement. When the occupant density
is relatively high, this method of control is satisfactory. However, as
the building empties, the ventilation rate per person required by 62n
becomes very high and the CO2 concentration differences become
too low for practical measurement.
When this point is reached, the minimum intake ﬂ ow must be main-
tained at approximately this level. Sometimes exhaust makeup will
provide enough outdoor air to meet this requirement. When it does not,
relying on a minimum position signal to the outdoor air damper is one
possibility. A more accurate option is to use a separate ﬁ xed position
minimum outdoor air damper as a measuring oriﬁ ce and control the
suction pressure across it by modulating the recirculation damper.
An alternative approach is to sense the rise in CO2 concentration
between outdoors and the return air and measure the minimum out-
door air intake ﬂ ow. Based on these two values, the control system
can calculate the outdoor air intake airﬂ ow required to maintain the
necessary outdoor air fraction in the supply air and adjust the out-
door air intake accordingly. This method can theoretically track the
62n requirement right down to zero, but it costs more and requires
additional maintenance.
As minimum outdoor air intake requirements under 62n are less
dependent on the number of occupants, why would one wish to use
CO2-based demand ventilation control? Possible reasons include:
• Local code authorities may not have adopted the 62n rates;
• A desire to improve air quality when the building is fully occupied
and save energy when it is not;
• Concern about the performance of other methods of controlling
minimum outdoor air; and
• A desire to have a measured record of ventilation delivery.
ASHRAE Standard 62 Addendum n
30
ASHRAE Journal ashrae.org
October 2004
This example illustrates RA CO2 control with a simple classroom
system. The outdoor air intake is controlled from a CO2 sensor in-
stalled in the return air. The return air CO2 setpoint is 670 ppm above
outdoor CO2 concentration, as this is the concentration rise when
all classrooms are occupied and receiving the intended minimum
outdoor air ventilation rate. During partial overall occupancy, any fully
occupied classroom is underventilated. Occupancy patterns like this
are common. In a school, it may occur when some classes are at a
special event, when some classrooms in a wing are unused due to
reduced enrollment or when the facility is used for night school. In an
ofﬁ ce building it can occur at night, on weekends or when a building
is partially tenanted.
CO2 concentrations were calculated using the method illustrated
in Sidebar 2, based on a met rate of 1.2.
Peak occupancy ventilation rates and CO2 concentrations are
shown in grey.
Partial occupancy ventilation rates and CO2 concentrations are
shown in black with problem conditions in red.
During partial occupancy, supply air bypassing through empty
rooms reduces the rise in CO2 concentration between the supply air
and the average return air from 310 ppm to approximately 80 ppm.
As the return air CO2 is controlled at 670 ppm above outdoors and
this is 80 ppm above the supply air, the supply air CO2 concentration
is 670 – 80 = 590 ppm above outdoors. This is 230 ppm above the
maximum CO2 concentration acceptable in the supply air to a fully
occupied classroom. The rise in CO2 concentration between the
supply air and the fully occupied classroom is unchanged, so the
CO2 concentration in this classroom also is 230 ppm high. (670 +
230 = 900 ppm above outdoors). The result is that the fully occupied
classroom has an outdoor air ventilation rate that is only 11 cfm/person
(5 L/s per person) rather than the 15 cfm/person (7 L/s per person)
that was intended.
Why Average RA CO2 Control Does Not Work
Return
Air CO2
Sensor
Setpoint
Co + 670
ppm
Relief Air
Outdoor Air
Co ppm
Supply Air
(Co + 360) ppm max. for 15 cfm/person in a fully occupied classroom.
(Co + 590) ppm, when partially occupied and under RA CO2 control.
Classroom 1
Fully Occupied School
33 cfm SA/Person
15 cfm OA/Person
(Co + 670) ppm
Partially Occupied School
33 cfm SA/Person
11 cfm OA/Person
(Co + 900) ppm
Classroom 2
Fully Occupied School
33 cfm SA/Person
16 cfm OA/Person
(Co + 670) ppm
Partially Occupied School
No Occupants in Classroom 2
(Co + 590) ppm
Classroom 3
Fully Occupied School
33 cfm SA/Person
15 cfm OA/Person
(Co + 670) ppm
Partially Occupied School
No Occupants in Classroom 3
(Co + 590) ppm
Classroom 4
Fully Occupied School
33 cfm SA/Person
15 cfm OA/Person
(Co + 670) ppm
Partially Occupied School
No Occupants in Classroom 4
(Co + 590) ppm
Figure 3: RA CO2 control with a simple classroom system. CO2 concentrations were calculated based on a met rate of 1.2. Peak
occupancy ventilation rates and CO2 concentrations are shown in grey. Partial occupancy ventilation rates and CO
y.y
2 concentra-
tions are shown in black with problem conditions in red.d.d
Conclusions
SACO2 offers signiﬁ cant beneﬁ ts for systems that recirculate
from multiple spaces. These include energy savings, simple main-
tenance, better assurance of adequate ventilation and the ability
to measure and record performance. Beneﬁ ts are largest where
indoor air quality is of concern, there are large variations in the
number of occupants, the climate is extreme, or energy rates are
high. It is not suited to single space systems, is not needed where
makeup needs exceed ventilation needs, and requires modiﬁ ca-
tion if used with two-part ventilation rates (Addendum n).
Acknowledgments
The author would like to acknowledge the support of Kevin
Jeffries and Jack Meredith of the British Columbia Buildings
Corporation in developing SACO2.
References
1. ANSI/ASHRAE Standard 62-2001, Ventilation for Acceptable
Indoor Air Quality.
2. Addendum 62n, ANSI/ASHRAE Standard 62-2001, Ventilation
for Acceptable Indoor Air Quality.
3. Kowalczewski, J. 1973. “Quality of air in air conditioning.” AI-
RAH (2).
H
4. Warden, D. 1995. “Outdoor air, calculation and delivery.” ASHRAE
Journal 37(6).
5. Ke, Y-P., S.A. Mumma. 1996. “A generalized multiple spaces
equation to accommodate any mix of close-off and fan powered VAV
boxes” ASHRAE Transactions 102(1).
6. Seppanen, O.A., W.J. Fisk, M.J. Mendell. 1999. “Association of
ventilation rates and CO2-concentrations with health and other responses
in commercial and institutional buildings” Indoor Air 9: 226–252.
7. Krarti, M., et al. 1999, “Techniques for measuring and controlling
outside air intake rates in variable volume systems.” JCEM TR/99/3
(ASHRAE Research Paper).
8. Emmerich S.J., A.K. Persily. 2001. “State-of-the-art review of
co2 demand controlled ventilation technology and application.” NIST,
NISTIR 6729.
9. Persily, A.K., et al. 2003. “Simulations of indoor air quality and
ventilation impacts of demand controlled ventilation in commercial and
institutional buildings.” NIST, NISTIR 7042.
S 1 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
Web Services & BACnet®
A
dmiral E.J. King was the U.S. Chief of Naval Operations
during WWII, overseeing global operations that included the
Battle of the Atlantic and the island-hopping campaign in the Paciﬁc.
Keeping these far-ﬂung operations supplied with food, fuel, ammuni-
tion, building supplies, and other materials was one of the greatest
logistical achievements in history, so it is not surprising that Admiral
King is famous for a statement he made about logistics. What is sur-
prising is the statement itself. Leaving a meeting with the U.S. Army
chief of staff, Admiral King turned to an aide and said, “I don’t know
what the hell this ‘logistics’ is … but I want some of it.”
Today many HVAC engineers could
make a similar statement about Web
services. They’re not quite certain what
Web services are, but they know they
By Steve Tom, Ph.D., P.E., Member ASHRAE
Housekeeping
(Mac)
Accounting Mainframe
(UNIX)
BAS Server (Linux)
Maintenance Management
(Windows)
Engineering
(Sun)
Figure 1: A facilities
portal uses Web services
to integrate data from
multiple systems.
Facility Portal
want some. ASHRAE took a signiﬁcant
step toward giving them Web services by
proposing an addendum to the BACnet®
speciﬁcation that would add Web services
to the BACnet toolkit. Now the question
is, “What are Web services?”
Webopedia™ (www.webopedia.com)
deﬁnes Web services as “a standardized
way of integrating Web-based applica-
tions using the XML, SOAP, WSDL and
UDDI open standards over an Internet
protocol backbone.” It’s easy to get lost
in the alphabet soup of acronyms in this
definition (see sidebar), so let’s pare
it down to what’s important to HVAC
engineers. Web services are a standard
way of integrating applications over an IP
network. XML, SOAP, WSDL, and UDDI
are the essential “machinery” that makes
Web services work, but you don’t need
to understand them to use Web services.
The people who create Web services need
to understand them, and many HVAC
engineers will want to learn them, so
they can modify or create their own Web
services. However, trying to learn what
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 1 5
Web services are by dissecting the acronyms is like trying to
learn how to drive by studying an automatic transmission.
When HVAC systems ﬁrst switched to digital controls, they
used small stand-alone controllers and proprietary communica-
tions networks. This was not surprising, as people used them to
replace small stand-alone pneumatic control systems. Digital
systems were capable of much more; however, it wasn’t long until
manufacturers were linking these digital controllers into Building
Automation Systems (BAS). These systems offered monitoring
and control capabilities far beyond those of pneumatic systems.
Unlike pneumatics, however, you couldn’t easily connect
digital controllers from different manufacturers. Connecting
dissimilar systems required an extensive knowledge of both
protocols, a “gateway” or translator module, and expensive cus-
tom programming. The same was true when engineers tried to
integrate their BAS with a lighting system, or a security system,
or a ﬁre alarm system. Frustrated users turned to ASHRAE for
help, and ASHRAE created BACnet.
BACnet provides a solution to these problems by estab-
lishing a standard communication protocol for all building
systems. This greatly simpliﬁes integration between vendors
using the BACnet protocol, but BACnet isn’t the only game in
town. LonWorks® provides a different standard for integrating
building systems. MODBUS® offers yet another standard, and
many vendors have opened up their own protocols to provide
additional “standards” for the building industry.
Having multiple standards certainly is better than having
none, but multiple protocols means a need still exists for gate-
ways and custom programming. The problem gets worse if
you want to connect to a computer outside the BAS, such as a
computer at the power company that sets real-time utility pric-
ing. There is very little chance this computer can connect to any
of the standard building protocols. This problem is not unique
to the building automation industry. It has long plagued busi-
ness-to-business (B2B) transactions. To help solve this problem
the Information Technology (IT) world established a standard
called “Web services” for communications between dissimilar
computers, and this standard enjoys wide support.
How widespread are Web services? To begin with, Web ser-
vices have been adopted as a standard by Microsoft, Apple, Sun,
Linux, IBM, and many others. They all offer their own tools to
work with Web services and they all put their own “spin” on it.
Microsoft calls their implementation .NET, while IBM calls it
WebSphere. At heart, they’re all based on Web services.
Web services have been used in B2B communications for sev-
eral years and are fast becoming the norm. As a few examples,
Amazon.com uses Web services to allow partnering ﬁrms to
integrate Amazon’s products into the partner Web sites. The
partnering ﬁrm sells the product, but the product information,
availability, etc., is automatically updated by Amazon.
Microsoft’s Passport service uses Web services to provide a
secure way for online vendors to obtain, with permission, the
billing and shipping information they need to process a person’s
order. New Mexico is using Web services to create a “portal,” a
single Web site where users can access data and services from
multiple government agencies.
How could this widespread compatibility beneﬁt BAS sys-
tems? Imagine being able to incorporate weather forecasts into
control algorithms. Ice storage systems, boiler start-ups, morn-
ing pre-cooling—all could be more efﬁcient if a way existed
for the BAS to retrieve a weather forecast from a computer on
the Internet. Colleges and universities often have sophisticated
computer systems to schedule classroom use. Too often, these
schedules are then printed and given to a BAS operator who
retypes the schedules into the BAS. Wouldn’t it make more
sense for the two computers to use Web services to exchange
schedules? The accounting system computer would also be
interested in accessing these schedules to see what department
should be billed for each hour, especially if the system were tied
to utility meters that recorded the utilities used by each class.
In addition to these automatic data exchanges, Web services
also can be used to read or write information on demand, mak-
How could this widespread compatibility beneﬁt BAS sys-
tems? Imagine being able to incorporate weather fore-
casts into control algorithms. Ice storage systems, boiler
start-ups, morning pre-cooling—all could be more efﬁ-
cient if a way existed for the BAS to retrieve a weather
forecast from a computer ….
‘
’
S 1 6 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
O c t o b e r 2 0 0 4
ing them useful for constructing interactive
Web pages. As an example, many systems on a
college campus have information a facilities en-
gineer needs: utility consumption, maintenance
management, cost accounting, record drawings.
A facilities engineer needs to interact with all
of these systems, but he shouldn’t have to learn
a new user interface for each system. For that
matter, he shouldn’t even have to log on to each
system to gather data.
Web services make it possible to create a
“facilities portal,” an interactive Web page that
collects data from all these systems, provides
the engineer with a summary of key data, and
allows him to “drill down” to more detailed
information as required (see Figure 1). These
examples are not hypothetical ﬂights of fancy.
Several vendors have already incorporated Web services into
their BAS products. There are examples of integration programs
that have already been demonstrated in projects around the
world (see Figure 2).
If BAS vendors already are providing Web services, where
does ASHRAE ﬁt in? ASHRAE is establishing a standard
means of using Web services to integrate facility data from
disparate sources. The IT world has established standards for
the mechanism of Web services, but these say nothing about the
data being exchanged. Without additional standards, vendors
could claim support for Web services while providing as little
or as much data as they wished through this interface, using
whatever data structure and read/write interface they pleased.
Even if every vendor tried to create useful Web services
interfaces, chances are no two interfaces would be alike, and
connecting two dissimilar systems would require hours of
custom programming. Some more farsighted members of our
industry anticipated this problem years ago and began calling
for a standard information model.
ASHRAE answered this call by gathering input about poten-
tial uses for Web services in facility automation from facility
engineers, equipment manufacturers, government agencies,
Webopedia™ deﬁnes Web services as “a standardized
way of integrating Web-based applications using the XML,
SOAP, WSDL and UDDI open standards over an Internet
protocol backbone.” Here is an HVAC engineer’s explana-
tion of these IT terms:
XML: eXtensible Markup Language. XML ﬁles are primar-
ily used to transfer data between applications. It is an espe-
cially useful way to package data that may be transferred
to multiple applications, including custom applications and
applications unknown when the ﬁle is created. There is no
speciﬁc format for an XML ﬁle; instead, the ﬁle includes a
description of its own data structure. This makes it easy to
modify or extend the data ﬁle. XML is stored as a text ﬁle,
making it easy for a programmer to read the ﬁle, ﬁnd the
tags for the data he is interested in, and program another
application to read or write data to this ﬁle.
SOAP: Simple Object Access Protocol. SOAP is a stan-
dard way of packaging a Web service request or response
message, including XML data, so it can be transported over
an Internet protocol.
WSDL: Web Services Description Language. WSDL is
a standard way of describing a Web service’s capabilities,
including any data that can be read or written through the
service. WSDL is designed to make it easy to ﬁnd out what
information is available from a particular application or Web
site. It is probably not a surprise to learn that WSDL is written
in the XML format.
UDDI: Universal Description, Discovery, and Integra-
tion. UDDI is a Web-based directory that allows businesses
to list their available Web services. Think of it as the “yellow
pages” for Web services. Not every business chooses to list
its services in the UDDI, but those that do will post a WSDL
on the UDDI.
Internet Protocol: An Internet protocol is a standard way of
formatting and transporting messages over the Internet. Prob-
ably the most well-known Internet protocol is HTTP, or Hyper
Text Transfer Protocol. HTTP is used to transfer web pages
over a network and give browsers instructions on how to dis-
play them. MIME or Multipurpose Internet Mail Extensions is
another common protocol, used to transfer email messages
with graphics, audio, and video ﬁles. Internet protocols are not
conﬁned to the Internet, and are often used within an Intranet,
such as a small computer network within a building.
So, if you wanted to bring a certain piece of information
into your BAS, you would search the UDDI until you found
a WSDL that had what you wanted, then wrap your Web
service request in SOAP so it would slide through the HTTP
to retrieve an XML ﬁle.
What Does the Deﬁnition Mean?
Figure 2: King Street Wharf in Sydney, Australia, uses Web services to analyze and
manage multiple utility systems.
O c t o b e r 2 0 0 4 B A C n e t ® To d a y | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 1 7
By deﬁnition, Web services are using XML to communicate
over an IP network. IP networks are great for connecting PCs,
Web servers, and other high-end computers, but it would be
expensive to run an IP network to every unit heater, VAV box,
and exhaust fan in a building.
Similarly, XML is a verbose way to package data. It’s designed
to be easily understood, ﬂexible, and self-documented. These
characteristics also mean it needs to be processed by a powerful
computer and transmitted over a high-speed network, which is
beyond the capabilities of the price-sensitive controllers typi-
cally used for small HVAC equipment like VAV boxes. This may
be a temporary limitation, as inexpensive microprocessors gain
power and speed each year. But since existing protocols such
as BACnet are already developed, are a more efﬁcient way of
integrating controllers, and are open for use by any equipment
manufacturer, little incentive
exists to switch these control-
lers to Web services.
When you go beyond the
BAS, the situation changes
dramatically. Here the chal-
lenge is to integrate with
high-end computers over a
high-speed IP network, and
with systems that are not using
a BAS protocol. This is exactly
the situation Web services were
created for. The computers and
the networks have the “horse-
power” to handle Web services.
There is a certain amount of
custom linking, if not custom programming, involved in many
connections, but the self-documenting characteristics of XML
simplify the programmer’s task. Chances are, the programmer
already is familiar with Web services from previous B2B integra-
tions, which further simpliﬁes the job. (A customer in Texas who
was contracting for a custom interface between their BAS and a
billing system found the contractor cut their price in half when
they learned the BAS supported Web services.)
The addition of a new ASHRAE standard to the Web services
world promises even greater simpliﬁcation, using IT technology
and the foundation of BACnet to take building automation to
the next level.
References
1. Public Review Draft of Addendum c to ANSI/ASHRAE Standard 135-
2004, A Data Communication Protocol for Building Automation and Control
Networks.
2. Information Model: The Key to Integration. Craton, Eric and Robin, Dave,
AutomatedBuildings.com, Jan. 02.
3. Webopedia, www.webopedia.com.
Steve Tom, Ph.D., P.E., is director of technical information
with Automated Logic in Kennesaw, Ga.
and universities and developed a standard information model.
This model covers the types of data to be exchanged, the path
used to locate the data, and attributes of commonly used data
objects such as analog inputs or binary outputs. The services
required to read or write values are deﬁned, as well as services
needed to obtain information about the available data or to
return error messages if a service fails. The standard covers
arrays as well as scalar data, making it particularly useful for
handling trend logs.
Because this standard is designed for use with building
automation systems, it was developed by the technical com-
mittee in charge of standards for building automation control
networks, i.e., the BACnet committee. Once approved, it will
become an addendum to the BACnet standard, which means
it also will become an American National Standards Institute
(ANSI), European Committee
for Standardization (CEN),
and International Organiza-
tion for Standardization (ISO)
standard.
Naturally, the standard is
compatible with the BACnet
protocol, but it is not limited
to BACnet. One of its most
useful applications may be
to serve as a standard for
exchanging data between
building automation systems
using different protocols.
Web services could be an
ideal way to make a “top end”
connection between systems running BACnet, LonWorks,
MODBUS, or any proprietary protocol. Engineers would
not have to learn the details of each individual protocol to
program the connections, but would only have to understand
the Web services standard. A Web services connection also
would avoid the problems with incompatible baud rates, wire
types, proprietary communication chips, and other issues
that can come into play when a gateway connects dissimilar
protocols (see Figure 3).
Since Web services have quickly become the standard for
B2B communications, will they replace BACnet, LonWorks,
and other protocols within the BAS? That’s not likely, for
several reasons. To begin with, no one has developed a set
of Web services that covers all the functions needed by a
BAS. Broadcasts, alarms, time synchronization, backup and
restore — there are a host of BAS functions that simply are
not covered in the proposed Web service standard. Certainly,
such a standard could be developed, but it would in essence
become one more BAS protocol ﬁghting for acceptance in the
marketplace. It would not be a protocol well-suited for a BAS
because the “overhead” required to implement Web services
is beyond the capability of most BAS controllers.
Web Services
BACnet
System
Other
Protocol
IP Network
Internet
Figure 3: Web services used to integrate BAS running dissimilar pro-
tocols, and to connect to a mainframe computer over the Internet.
56
ASHRAE Journal ashrae.org
October 2004
This is the 18th article inspired by a
recent DOE report covering energy-sav-
ing technologies. The complete report is
at www.eren.doe.gov.
ost residential air conditioners
(AC) and heat pumps use a
single compressor that operates
at a single speed. Most of the
time, however, the cooling or heating
loads equal a fraction of a unit’s full ca-
pacity, which causes the units to cycle on
and off. Several approaches enable units
to operate at a fraction of full load, i.e.,
modulate their cooling output. Modulat-
ing compressors offer several advantages
over single-speed compressors, including
better part-load performance, reduced
compressor cycling, and the potential for
improved humidity management.
Compressors outﬁtted with inverter-
driven or two-speed motors represent
one approach to modulate compressors.
A variable speed drive modulates the
motor’s and compressor’s rotational
speed to meet the load perceived by the
unit’s control system. Inverter-driven
compressors allow continuous capacity
modulation over a wide capacity range,
while two-speed motors have two distinct
capacities. Common in Japan, these com-
pressors have had less success in the U.S.
market due to higher ﬁrst cost.
While larger commercial semiher-
metic reciprocating compressors have
used cylinder loading for many years,
residential compressors have not adopted
this approach. Modulating residential
reciprocating AC compressors have,
however, come to market. One design
unloads one or more compression cyl-
inders of a compressor with multiple
pistons at part load. When the cooling
demand indicates partial loading, a con-
Variable speed compressors using
brushless dc motors and linear compres-
sors have been commercialized for resi-
dential refrigerators, but these technologies
have not yet appeared in residential AC
products. A linear compressor is similar
to a reciprocating compressor, but uses
a linear motor to drive the compression
piston instead of a standard rotating motor
with crankshaft. Linear motors can oper-
ate with variable stroke, allowing capacity
modulation.
Energy-Savings Potential
Modulating compressors’ ability to bet-
ter meet partial compressor loads allows
them to reduce energy consumption.
Part-load operation reduces evapora-
tor and condenser coil loading, which
increases heat exchanger effectiveness at
part loads. This decreases overall tempera-
ture lift of the vapor compression cycle and
increases the cycle’s coefﬁcient of perfor-
mance for a given operating condition.
Modulating compressors frequently
operate at part-load with longer run
times relative to ﬁxed-capacity devices.
This decreases cycling losses that arise
because the vapor compression cycle has
reduced cooling capacity from startup
until it reaches steady-state operation.1,5
In 2006, the minimum seasonal en-
ergy efficiency ratio (SEER) level for
residential central AC units will increase
from 10 to 13.2 Modulating compressors
likely will contribute to meeting these
higher efﬁciency levels. Two-capacity and
continuously variable compressors can
reduce the annual energy consumption of
central AC units by about 20% and, when
combined with a variable speed blower,
by 30–35%.1,3 Placed in the context of the
1.7 quads consumed by U.S. central AC
systems in 2001, modulating compressors
Modulating Compressors
For Residential Cooling
By Kurt Roth, Associate Member ASHRAE; Detlef Westphalen, Ph.D., Member ASHRAE;
John Dieckmann, P.E., Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
trol unit deactivates one (or more) of the
pistons, effectively creating a dual- (or
multi-) capacity compressor. Speciﬁcally,
a special crankshaft design that engages
both compressor pistons at full load
reverses direction at partial load to en-
gage only one compressor piston. Some
residential air-conditioning systems use
this design.
Scroll compressors with multiple injec-
tion ports also enable capacity modula-
tion. When operating at full capacity,
the suction gas passes through the entire
path of the scroll. To operate at part (e.g.,
67%) load, the unit controller causes a
solenoid to open a slider ring that allows
refrigerant to pass through bypass ports
placed partway through the compression
process. Consequently, the refrigerant is
compressed less than during full capacity
operation, which decreases its cooling
output. Residential AC units currently
use this modulation technology.
A second modulating scroll compres-
sor architecture modulates capacity by
cycling the compressor’s output over time.
Manufacturers generally limit compressor
cycling, as frequent startups can cause
wear on the compressor and motor. To
overcome these problems, this compres-
sor design does not stop rotation but
disengages (offsets vertically) the orbiting
scroll from the stationary scroll, prevent-
ing refrigerant compression. This creates
a direct path from the compressor intake
to the compressor discharge, preventing
refrigerant compression. The compressor
reengages the scrolls to resume cooling.
This approach continuously modulates the
unit’s capacity to as low as 10% of full load
by varying the period of time when the
compressor pumps refrigerant. Commer-
cial AC units and commercial refrigeration
products use this approach.
M
The following article was published in ASHRAE Journal, October 2004. © Copyright 2004 American Society of Heating, Refrigerat-
ing and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
October 2004
ASHRAE Journal
57
could contribute to reduction of U.S. en-
ergy consumption by 0.35 to 0.5 quads.1,4
Market Factors
Compressors with two-speed motors
and variable speed motors tend to have
simple payback periods (SPP) of 10 years
or more.1 However, continued reductions
in the cost of the power electronics, which
represent the majority of the cost premium
for inverter-driven variable speed com-
pressors, will reduce SPP. Mechanical op-
tions developed for modulation also have
potential for reducing the cost premium.
Modulating compressors offer other
performance beneﬁts relative to single-
capacity units, such as better matching
of heating or cooling loads, reduced tem-
perature cycling and decreased unit noise.
Furthermore, modulating compressors
combined with variable air volume can
enhance humidity management.
References
1. ADL. 1999. “Opportunities for energy
savings in the residential and commercial
sectors with high-efﬁciency electric motors.”
Final Report for the U.S. Department of En-
ergy, Ofﬁce of Building Technology, State and
Community Programs. December.
2. DOE. 2001. “Energy conservation
program for consumer products: central air
conditioners and heat pumps energy conser-
vation standards.” 10 CFR Part 430, Docket
Number EE-RM-98-440.
3. TIAX, 2002, “Energy consumption char-
acteristics of commercial building HVAC sys-
tems—Volume III: Energy savings potential.”
Final Report to U.S. Department of Energy,
Ofﬁce of Building Technologies. July.
4. BTS. 2003. “2003 Buildings Energy
Databook.” U.S. Department of Energy, En-
ergy Efficiency and Renewable Energy.
Available at: http://btscoredatabook.eren.
doe.gov/.
5. Farzad, M. and D.L. O’Neal. 1993.
“Inﬂuence of the expansion device on air-
conditioner system performance character-
istics under a range of charging conditions.”
ASHRAE Transactions 99(1):3–13.
Kurt W. Roth, Ph.D., is a senior tech-
nologist, Detlef Westphalen, Ph.D., is
an associate principal, and John Dieck-
mann, P.E., is a principal at the HVAC
and Refrigeration Technology sector of
TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building
Technologies Program, U.S. Department
of Energy, Washington, D.C.
Advertisement formerly in this space.
34
ASHRAE Journal ashrae.org
November 2004
he ASHRAE Homeland Security Committee’s primary effort is serv-
ing ASHRAE members and the public with the most responsible
technical information available in ASHRAE’s ﬁ elds of expertise. In do-
ing so, the committee members coordinate and use the products and
services of more than 100 volunteer ASHRAE committees.
T
About the Author
L.G. Spielvogel, P.E., is a consulting engineer
in King of Prussia, Pa., and chair of the ASHRAE
Presidential Ad Hoc Committee on Homeland
Security.
ASHRAE Homeland Security
Activities and Reports
ﬁ cult for anyone to know the type and
extent of protection used at any given
location, except those with a need to
know.
We focus our resources on provid-
ing information that will increase your
ability to protect the people who occupy
our buildings and facilities. Predeces-
sor ASHRAE committees prepared two
major and widely acknowledged reports
on this subject. The most comprehen-
sive report was issued in January 2003.
“Risk Management Guidance for Health,
Safety and Environmental Security under
Extraordinary Incidents” is a 76-page
report listed as “Guidance for Building
Security.” It is available at www.ashrae.
org/homelandsecurity.
The committee also made 26 recom-
mendations being carried out by many
ASHRAE committees to develop guid-
ance for your use in our publications,
standards, and presentations.
A satellite broadcast and simultaneous
webcast in April 2004 was just one of
those efforts. More than 1,000 downlink
sites had 20,000 viewers, plus the simul-
taneous webcast had 500 participants
from 31 countries. This was a great
By L.G. Spielvogel, P.E., Fellow ASHRAE
The ASHRAE committee members
and staff interact and participate with, and
bring our expertise to other engineering
societies, government, and private organi-
zations concerned with these issues. The
most notable is TISP, The Infrastructure
Security Partnership, which has mem-
bership of 180 organizations and agen-
cies, representing more than 1 million
members. ASHRAE serves on the TISP
Steering Committee.
TISP exists to minimize the effects of
terrorism and natural disasters on the U.S.
through effective and efﬁ cient planning,
design, construction, and operation of the
built environment. We also interact with
the U.S. Department of Homeland Secu-
rity, the Federal Emergency Management
Agency (FEMA), the American National
Standards Institute Homeland Security
Standards Panel and the National Fire
Protection Association, among others.
The new challenges faced by those who
design, build, own, and operate buildings,
and those who are expected to respond
to incidents are foremost to evaluate and
deal with risks and implement means
to protect occupants’ health and safety.
Second, we must reduce risks to ﬁ rst
responders by educating them on various
building features and how to use those
features to minimize risk while increasing
their ability to help occupants.
We advocate avoiding uniform mea-
sures and solutions that building codes
might impose. We want to make it dif-
The article is the third in a six-part series based on presentations at a satellite broadcast hosted by the ASHRAE Presidential
Ad Hoc Committee on Homeland Security. The broadcast was funded through a grant from the Alfred P. Sloan Foundation.
The information presented here may not constitute the opinion of the Alfred P. Sloan Foundation. For a more complete
discussion of ASHRAE’s views, see its position paper on homeland security, “Risk Management Guidance for Health, Safety
and Environmental Security under Extraordinary Incidents,” at www.ashrae.org/homelandsecurity.
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
November 2004
ASHRAE Journal
35
opportunity to provide a public service and to reach many
members, prospective members, and the public who would not
otherwise be served by ASHRAE.
Other articles in this ASHRAE Journal series will provide
information from the authors’ areas of expertise. Several other
important issues are in the risk management report. First, we
isk management report. First, we
must learn how to assess the risks and vulnerabilities that exist
in our facilities. Second, we must guide those who decide the
extent necessary to reduce the impacts of risks and minimize
vulnerabilities. As is apparent, the potential to
inﬂ ict harm is everywhere.
Risk is the chance or possibility of suffering
harm or loss. It can be highly subjective and is
an evolving art as we gain experience with
terrorism. Vulnerability is susceptibil-
ity to physical injury or attack. Thus,
each building has its own unique
vulnerabilities to each of the risks
that exist. Today, we talk mainly about
means for reducing the vulnerability
of people in our buildings. Before
dealing with reducing vulner-
ability, we must try to understand
and quantify the risks that exist.
Learning how to assess these
types of risks is a new and
evolving ﬁ eld for those who
design and operate buildings.
It requires thinking in some different ways.
The American Society of Mechanical Engineers (ASME) is
working on a large project to deﬁ ne “Risk Analysis and Man-
agement for Critical Asset Protection.” An ASHRAE member
serves on its steering committee. When that project is com-
pleted, we will bring the relevant information to you.
The FBI deﬁ nes terrorism as “… the unlawful use of force
or violence against persons or property to intimidate or coerce
a government, the civilian population, or any segment thereof,
in furtherance of political or social objectives.” Typically, this
involves inﬂ icting mass casualties, economic, or psychological
damage and with the minimum of their resources. Unfortu-
nately, the ways in which this can be done in our society today
are many.
A wealth of information exists on measures to reduce the vul-
nerability of building occupants. This comes from the military
and government agencies that have been at risk for a long time.
It also comes from some foreign countries where terrorism has
been more common than in the U.S. These techniques can be
expensive and may compromise the design or functioning of
the building. We need to develop and perfect techniques that
are less expensive and less intrusive. The lessons we need to
learn are how to select and apply available techniques. We do
learn are how to select and apply
not begin to have all the answers.
uce the vulnerability of our
Many of the measures that redu
d protection against natural
facilities also provide enhanced
re can be multiple beneﬁ ts.
and accidental incidents, so ther
have much experience with
Unfortunately, we do not
nor can we expect to have
terrorism activities,
f warnings. Thus, assessing
much in the way of
vulnerabilities is made much
risks and reducing v
HRAE is committed to bring-
more difﬁ cult. ASH
on to you when it can be done
ing that informatio
responsibly.
important recommendations
Some very i
reports. Where there may be
are in our r
between measures for dealing
a conﬂ ict b
ral and accidental incidents
with natur
errorist incidents, preference
and with te
given to the former. This is
should be
cause we can expect natural
simply bec
idental incidents with greater
and acci
uency.
frequ
emember that our buildings
Re
must be able to operate in the
normal mode, when not subject to attack. Thus, we must ensure
that any measures to reduce vulnerability do not inhibit normal
operation. However, measures to reduce vulnerability during
an incident may reduce individual operational capabilities and
limit tolerance time. These are unavoidable, and, therefore, there
can be major cost and operational factors for the protection of
individuals. At the same time, measures to deal with incidents
must be capable of immediate, seamless implementation. They
must also be regularly maintained and tested.
One of the most challenging conclusions is to decide when
not to do anything. Of the millions of potential targets, most
are not probable targets. We should be able to provide members
and building owners with information that will allow them to
make these important decisions. These decisions should be
made individually and not publicly disclosed.
We also must be aware of the infrastructure elements that our
buildings and facilities rely upon, which are also at risk and are
36
ASHRAE Journal ashrae.org
November 2004
vulnerable. We have come to accept very
high reliability for the infrastructure serv-
ing our buildings, and design and operate
them accordingly. Thus, consideration
must be given to carrying out measures
to deal with the loss or diminishment of
infrastructure support. The more com-
mon elements include electricity, com-
munications, and water.
Most elements of the infrastructure
also are interdependent, such that the loss
of one can impact some others. Therefore,
reducing the vulnerability to attack often
will involve providing measures to deal
with loss of infrastructure support to
our buildings. Of course, many of these
measures also improve reliability and
function with the occurrence of natural
and accidental incidents. Our January
2003 report contains extensive discussion
on infrastructure vulnerability.
Many options exist to accomplish these
goals, and more are becoming available
ism. Guidelines, perhaps as an appendix
to a national model code, should be devel-
oped to advise state and local authorities
on adapting these national codes.
2. A national clearinghouse, such as
TISP or FEMA, is needed to compile and
disseminate the information regarding
existing standards and guidelines relat-
ing to security/multihazard events. This
should be kept current and include docu-
ments under development. Ideally, it also
should include information regarding
existing building design, construction,
and operation standards for designers,
speciﬁ ers, owners, planners, and cost
estimators.
3. Even when mitigation measures can
be specified for buildings, the result/
performance of the end product is de-
pendent on installation, commissioning,
and maintenance. Whenever possible,
practical installation, commissioning,
and maintenance standards, as well as
training and certiﬁ cation for inspectors,
would be prudent.
Some minority opinions existed, in-
cluding:
• Some expressed that an appendix to a
national model code could be problematic
since it could be construed to apply to all
buildings, even those with little or no risk,
or even to existing buildings.
• Others expressed there were “no-
brainers” or high beneﬁ t/cost ratio items
such as protective placement of building
air intakes that should be added to na-
tional model codes.
These new threats require that we add
more dimensions to what we do to further
protect the health, safety, and welfare of
the people who occupy buildings and
facilities.
In conclusion, ASHRAE will be pre-
paring publications, design guidance,
presentations, standards, and sponsor-
ing research to further these goals. We
will continue to interact and coordinate
with others working on subjects where
ASHRAE has expertise. You can continue
to get information on these subjects at
www.ashrae.org/homelandsecurity and
by participation in our activities.
every day. The Department of Homeland
Security is providing support and incen-
tives for the development and application
of additional options. Research should be
done to perfect multiple types of products
and techniques. Information on the avail-
ability and applicability of these options
must be balanced and independently
reviewed. In some cases, voluntary stan-
dards and guidelines will be prepared. In
others, application and performance in-
formation will be published. Experience
with these measures should be discussed,
published, and distributed. We should not
have universal solutions.
Any discussion on this subject can-
not avoid the economic considerations.
The cost of installing, operating, and
maintaining these measures will vary
considerably. The ultimate decision
about the extent to which measures are
adopted rests with the building owners.
It is also the owners’ responsibility to
maintain and test the measures in place.
Those of us who design and operate these
facilities should be able to evaluate and
present the pros and cons, as well as the
costs of these options to the people who
make those decisions. The challenge is
to provide the maximum protection for
the money spent.
The most salient conclusion to remem-
ber is that anything we do should not
compromise the day-to-day operation of
buildings or the health, welfare, and com-
fort of the people who occupy them.
In August 2003, ASHRAE sponsored a
workshop for TISP at the National Acad-
emy of Sciences on the need for building
codes and standards to enhance homeland
security. The full report is available for
free at www.tisp.org/ﬁ les/pdf/385/sum-
mary.pdf. The main question was, “What,
if any, changes to current standards,
codes, and regulations are needed to
provide for this incremental protection?”
The workshop conclusions were:
1. The national model codes represent
minimum requirements for building
construction. It would be inappropriate
to mandate requirements in the national
model codes that would address terror-
Advertisement formerly in this space.
16
ASHRAE Journal ashrae.org
November 2004
“At first glance a psychrometric
chart appears ominous with its
myriad of tiny lines crisscrossing in
every direction. Actually, once un-
derstood, this apparent complexity
is readily dismissed and the psych
chart can become a relatively simple
and invaluable design tool.” (Circa
1950) — Julian R. Fellows, emeritus
professor of mechanical engineering,
University of Illinois.
Psychrometric
Chart Celebrates
100th Anniversary
W
About the Author
Donald P. Gatley, P.E., is a consulting engineer and
moisture consultant. He is the author of ASHRAE’s
Understanding Psychrometrics.
hat is psychrometrics? One Web site calls it the dreaded “P-
word!” Psychrometrics is a subscience of physics dealing with
the properties and processes of moist air. Moist air is deﬁ ned as a
mixture of two gases: dry air and water vapor (the gas phase of H2O).1
Some broaden the deﬁ nition of psychrometrics to cover mixtures of
the gas of one substance (any dry gas component) and the condens-
able vapor of a second substance. Psychrometrics is not conﬁ ned to
the world of air conditioning. It is used in the ﬁ elds of agricultural and
aeronautical engineering, food engineering, drying of crops, grains,
and pharmaceuticals, dehydration, dehumidiﬁ cation, humidiﬁ cation,
moisture control, meteorology, and weather reporting.
air-conditioning designers may have dif-
ﬁ culty visualizing the tasks of the designer
in pre-1960 when handheld calculators and
PCs did not exist. Most calculations were
performed manually or with a slide rule,
or perish the thought, with a table of loga-
rithms. Some engineers were lucky when
a group of 10 shared a noisy Frieden™
calculator. Designing systems and solving
problems using the “psych” chart was a
time-saving blessing—not a chore.
By 1990 approximately 75% of prac-
titioners used the psychrometric chart
This article looks at the state-of-the
art of psychrometrics prior to 1904 when
Willis H. Carrier produced the ﬁ rst chart
and then traces the developments from
1904 to 2004.
The Psychrometric Chart
So what is a psychrometric chart and
why would anyone want to use it? The
psychrometric chart is a convenient and
useful tool for (1) determining moist air
psychrometric properties, and (2) visual-
izing the changes of properties in a se-
quence of psychrometric processes; e.g.,
(a) as the outside and return air mixes,
(b) proceeds through heating and cooling
coils, (c) the supply fan, (d) supply duct,
and on to (e) the conditioned space.
Prior to the advent of personal computer
psychrometric software, the psychro-
metric chart also was used extensively
as an extremely useful graphical tool for
solving and diagnosing and then visual-
izing psychrometric processes. Younger
By Donald P. Gatley, P.E., Fellow/Life Member ASHRAE
A Simple Tool
Hygrodeik wet and dry-bulb hygrometer.
Vanderbilt University Garland Collection.
Photo: David A. Burba, Ph.D.
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
November 2004
ASHRAE Journal
17
as a tool in solving psychrometric problems and the rest used
computer software. In the ﬁ rst decade of the 21st century most
practitioners rely on psychrometric software based on ideal-gas
algorithms (with 99% or greater accuracy). As a secondary
function most software programs generate a psychrometric chart
showing the state points and the psychrometric process lines
connecting the state points. The displayed state point properties
either will be original data entries or the results of accurate
calculations, not the result of graphical plotting.
The demise of printed psychrometric charts will probably be
similar to the demise of the slide rule (replaced by the handheld
calculator), and the log-log and other special plotting papers
(replaced by plotting capabilities of spreadsheet software).
It is only a matter of time before the once-familiar pads of
psychrometric charts from ASHRAE and air-conditioning and
dehumidiﬁ cation manufacturers will no longer be available. Put
a collection away for your grandchildren (someday they may
have the value of baseball cards of the 40s and 50s).
What Preceded Carrier’s 1904 Psychrometric Chart?
Table 1 lists nine of the most used psychrometric properties.
Thanks mainly to the ﬁ eld of meteorology, these properties
were already in use in the 1850 to 1900 era because of a host
of individuals listed in Table 2.
Prior to 1900, tables of empirical psychrometric property
values were used by meteorologists. In 1847 Glaisher’s Hygro-
metrical Tables were the ﬁ rst reliable tables listing water-vapor
pressure; barometric pressure; stationary wet-bulb, dry-bulb, and
dew-point temperature; relative humidity, water-vapor density (in
grains and pounds per cubic foot), and the additional quantity
of H2O required for complete saturation. Part of Glaisher’s data
was empirical and based on two years of observations of these
properties at Greenwich, England. Glaisher may not have been
aware that stationary wet-bulb temperature varied widely because
it was dependent not only on two other properties but also the
velocity of natural (and quite variable) air currents across the
(stationary) wet-wick-covered-thermometer bulb.
In 1886 the American meteorologist William Ferrel devel-
oped an improved empirical formula for computing water
vapor pressure from dry-bulb and sling-psychrometer-wet-bulb
temperature and barometric pressure. Starting in 1886 the U.S.
Weather Bureau used Ferrel’s formula, his tables, and the sling
(whirled) psychrometer to achieve greater accuracy compared
with Glaisher’s tables and stationary wet-bulb temperature.
Improved tables were prepared for the bureau in 1900 by Pro-
fessor Marvin. Willis Carrier probably had a copy of “Marvin’s
Psychrometric Tables for Obtaining the Vapor Pressure, Relative
Humidity, and Temperature of the Dew Point (from readings of
the Wet- and Dry-Bulb Thermometers),” U.S. Department of
Commerce Weather Bureau Publication No. 236.
The only psychrometric-like charts prior to Carrier’s 1904
chart were cross plots of the Glaisher or Ferrel empirical tabular
data. A picture of a stationary wet-bulb–dry-bulb instrument
called a Hygrodeik (patented in 1865) appears on the title page.
Table 1: Nine of the most common psychrometric properties.
Description
Dry-Bulb Temp.
Wet-Bulb Temp.
Dew-Point Temp.
Relative Humidity
Barometric Pressure
Symbol
tDB
tDt
tWB
tDP
tDt
RH
PBAR
Measurable Psychrometric Properties
SI Unit
°C
°C
°C
%
Pa
I-P Unit
°F
°F
°F
%
in. HG or psia
Description
Speciﬁ c Enthalpy
Speciﬁ c Volume
Humidity Ratio
Water Vapor Pressure
Calculable Psychrometric Properties
Symbol
h
v
w
pwv
SI Unit
kJ/kgDA
m3/kgDA
kgwv /kgDA
Pa
I-P Unit
Btu/lbDA
ft3/lbDA
lbwv /lbDA
in. HG or psia
Table 2: Partial listing of psychrometric pioneers prior to 1900.
James Apjohn
J.F. Daniell
Charles LeRoy
Ludwig Achim von Arnim
Francesco Eschinardi
John Leslie
Richard Assman
James Pollard Espy
Charles F. Marvin
Ernest Ferdinand August
Gabriel Daniel Fahrenheit
Edme Mariotte
Amedeo Avogadro
William Ferrel
Sir Isaac Newton
Carl Wilhelm Böckman Jr.
Joseph Louis Gay-Lussac
Blaise Pascal
Robert Boyle
James Glaisher
Joseph Priestly
Auguste Bravais
James Hutton
Henri Victor Regnault
Anders Celsius
James Ivory
Horace Bénédict de Saussure
Jacques Alexander Cèsar Charles
Julius Juhlin
C.W. Scheele
John Dalton
Antoine Laurent de Lavoisier
Evangèlista Torricelli
18
ASHRAE Journal ashrae.org
November 2004
A chart mounted between the two ther-
mometers included wet-bulb, dry-bulb,
and dew-point temperature, relative hu-
midity, and the moisture content in units
of grains per cubic foot (Note that 7,000
grains = 1 lb). In addition the chart designated the region to
the left of the 60% RH line as high electric tension and to the
right as low electric tension.
State-of-the-Art in 1901
For starters, the term air conditioning did not exist until
1906 when it was coined by Stuart Cramer, a Charlotte, N.C.,
textile engineer.
The physical and chemical laws governing many of the
phenomena applicable to the atmosphere and the variable
quantity of water vapor associated with the dry air gases of
the atmosphere were only partially understood. The ideal gas
constant, Joule’s equivalent between heat and work, the molar
mass of air, the molar mass of H2O, the speciﬁ c heat of dry
air, and the speciﬁ c heat of water vapor were not as accurate
as they are today.
Some of the psychrometric tabular data were based on exami-
nations of recorded weather data over a period of several years.
Surprisingly, thanks to dedicated meteorologists like Glacier
and Ferrel, the data turned out to be fairly accurate, although
it only covered a limited temperature range.
1904 Carrier Psychrometric Chart
By 1903 Carrier had completed the world’s ﬁ rst scientiﬁ cally
based air-conditioning system speciﬁ cally designed to control
humidity. This required estimates of space heat and moisture gain
and psychrometric properties of moist air. In 1904, to simplify
the task of air-conditioning design, he graphed the data from
Marvin’s tables. This resulted in the basic psychrometric chart
shape as we know it today. Figure 1 is a similar chart to a 1906
Buffalo Air Washer and Humidiﬁ er catalog. Carrier called it a
hygrometric chart, and discussion in the catalog indicated that it
was drawn in 1905. L. Logan Lewis, a coworker, indicated that
the 1905 chart was similar to a much larger blueprint version of
the chart made in 1904.2 Carrier’s early charts used water vapor
density (grains\_WV/ft3) as the ordinate. Water vapor density is
directly proportional to water vapor pressure, which may have
simpliﬁ ed the task of creating the ﬁ rst chart.
Carrier’s choice of plotting coordinates made this chart
nearly ideal for the analysis and plotting of air-conditioning
applications. Dry-bulb temperature lines were vertical with a
uniform scale along the abscissa. The horizontal lines of the
chart represent moisture content expressed in the common
units of the era, grains of moisture per cubic foot of air. The
moisture content scale is uniform along the left ordinate of the
chart. Also shown are percent saturation (now called relative
humidity) curves from 10% to 100% and psychrometer wet-
bulb lines in 5°F increments.
Psychrometric Chart from 1904 to 1911
Between 1908 and 1911, the ordinate was changed to what
is now called humidity ratio (lbWV/lbDA or grainsWV/lbDA),
which was more useful. Humidity ratio is also called mois-
ture content and some European practitioners call this value
humidity x. To add confusion, this term is sometimes called
speciﬁ c humidity or absolute humidity despite the fact that
the World Meteorological Organization, ASHRAE and most
dictionaries deﬁ ne these terms differently than humidity ratio.
Carrier called this property speciﬁ c humidity, but this was
before scientists redeﬁ ned the term.
The change to humidity ratio (as the chart ordinate) added
these features: (a) psychrometric process lines representing
Figure 1: Willis H. Carrier hygrometric chart, circa 1904–1906.
Willis H. Carrier
President ASRE 1927
President ASHVE 1931
November 2004
ASHRAE Journal
19
sensible heating or sensible cooling
are horizontal lines at constant mois-
ture content (these lines were slightly
curved and nearly horizontal with the
former water vapor density ordinate);
and (b) the process lines representing
humidiﬁ cation only (latent heating) or
dehumidiﬁ cation only (latent cooling)
are vertical lines at constant dry-bulb
temperature. These features work well
with space heat gain and heat loss “load”
calculations, which are separated into
sensible and latent components.
As he pursued psychrometrics, Carrier
observed that the empirically deter-
mined wet-bulb temperature in Mar-
vin’s tables agreed substantially with
his calculated temperature of adiabatic
saturation, (now more commonly called
thermodynamic wet-bulb temperature,
which is frequently shortened to wet-
bulb temperature). Thermodynamic
wet-bulb temperature as contrasted
with sling psychrometer wet-bulb tem-
perature is a thermodynamic property
that is a mathematical function of other
psychrometric properties.
Figure 2: Mollier chart (circa 1923) was one of the early psychrometric charts.
Carrier probably originated the concept
of the adiabatic saturation chamber, which
in simple terms is a very long (think inﬁ -
nite) perfectly insulated watertight air duct
with a layer of liquid water in the bottom
of the level air duct. Entering air with a
relative humidity (RH) less than 100%
traverses the length of the duct exposed
to the surface of water and leaves the duct
at 100% RH (the leaving air is saturated
with water vapor), and as a consequence,
the leaving dry-bulb temperature, ther-
modynamic wet-bulb, and dew-point
temperature have the same value.
One other condition is that the tem-
perature of the water in the duct is at the
wet-bulb temperature of the leaving air.
The apparatus is perfectly insulated and,
thus, there is no heat gain or heat loss to
or from the air passing through the duct or
the water in the duct and, hence, the name
adiabatic (Greek for without transfer of
heat to or from the surroundings).
If air is passed through the duct for a
long period of time, it will be necessary
to replenish the water that has evaporated
into the passing air.
Carrier also observed in tests that the
wet-bulb temperature of the air remained
constant from the entry to the exit of the
adiabatic saturator as more water vapor
entered the air passing along the length
of the saturator.
Mass and energy balances reveal that
the sensible cooling of the air is equal to
the latent heat gain of the air, which is the
product of the mass of water evaporated
and the latent heat of evaporation at the
wet-bulb temperature. Carrier, using low
pressure steam (water vapor) property
tables and knowing barometric pressure,
the adiabatic saturator entering dry-bulb
temperature, and thermodynamic wet-bulb
temperature could then calculate all other
entering psychrometric properties.
Willis Carrier and his associates con-
tinued their psychrometric research for
the remainder of his life (1876-1950). In
1911 Carrier shared his early research
and developments with the rest of
the world in his landmark 49-page
ASME paper No. 1340: Rational Psy-
chrometric Formulae.
Discerning Types
Of Charts
For those who want to know if
a particular chart uses a dry-bulb
temperature major coordinate or a
skewed speciﬁ c enthalpy major coor-
dinate, the easiest test is to observe
two vertical dry-bulb temperature lines
that are separated by 30° or 40°.
If the lines diverge slightly as they
extend upwards, then the major coor-
dinate is speciﬁ c enthalpy.
If all dry-bulb temperature lines are
precisely parallel, the major coordi-
nate is dry-bulb temperature.
With software, all calculations are
performed using psychrometric algo-
rithms, and the resultant state points
are plotted on a displayed chart. Many
software-generated charts use vertical
dry-bulb temperature lines to improve
the speed and to avoid slightly jagged
lines. No advantage or disadvantage
exists for one software display over an-
other because the display is no longer
a calculation tool but just a very good
way to visualize the psychrometric
processes or cycles.
20
ASHRAE Journal ashrae.org
November 2004
Chart from 1911 to 2004
In the 100 years since the ﬁ rst Willis Carrier chart, the science
of psychrometrics has progressed from its infancy to a very
mature science. Many changes have been made to the chart to
improve its usefulness, accuracy and the accuracy of process
plots on the chart.
Through all of these changes, the chart has retained its basic
and familiar form—a testimony to the foresight of its creator.
ASHVE initially adopted the Carrier chart until 1926 when it
changed to the Bulkely log scale psychrometric chart. In 1938,
ASHVE returned to the Carrier-style chart.
A subtle change to increase the accuracy of process plots and
calculations is the use of a skewed speciﬁ c enthalpy3 scale to
replace the dry-bulb temperature plotting coordinate. This re-
sulted in perfectly straight wet-bulb temperature and enthalpy
lines which formerly had a very slight curvature. The dry-bulb
temperature lines are perfectly straight,
but diverge slightly from one another as
the moisture content increases. In 1963
the new ASHRAE psychrometric charts
changed to the humidity ratio—skewed
enthalpy coordinates.4
This wraps up the history of the ﬁ rst
psychrometric chart. To view 20 other
historical charts including the 1908 Gros-
venor chart, the 1923 Mollier chart, and
the other early psychrometric charts, see
Note 1, Understanding Psychrometrics.
These early charts range from those sig-
niﬁ cantly stretched in one or both direc-
tions, to those using log scales and even
include two triangular shaped charts.
The author has yet to see a circu-
lar chart, but on second thought, the
1862 chart on the title page used 60°
of a circle with the RH lines radiating
from the center at 6° for every 10%
change in RH.
Notes
1. Gatley, Donald P. 2002. Understanding
Psychrometrics. 292 p. Atlanta: ASHRAE.
2. Wile, D.D. 1960. “Psychrometric
charts.” ASHRAE Journal p. 61. March.
l l
3. The use of a skewed plotting coordinate
or grid was conceived by Richard Mollier in
1923 in “Ein neues Diagramm für Damp-
ﬂ uftgemische,” in which he introduced the
“h x” moist air chart (h is Mollier’s symbol
for enthalpy; x his symbol for humidity
ratio). Some engineers, scientists and me-
teorologists of Northern and Eastern Euro-
pean Countries use the Mollier h x Enthalpy
– Humidity Ratio chart. This Mollier moist
air chart differs from the ASHRAE chart as
follows: humidity ratio is the abscissa (verti-
cal grid with horizontal scale) and enthalpy
is the skewed grid with vertical scale. The
accuracy of the two charts is identical. An
ASHRAE chart can be “seen” as a Mollier
h x chart by rotating it 90° counterclockwise,
and observing the image in a mirror.
4. Palmatier, E.P. 1963. “Construction of the
normal temperature ASHRAE psychrometric
chart.” ASHRAE Transactions 69:7–12.
www.info.ims.ca/3261-21 or circle 21
Advertisement formerly in this space.
22
ASHRAE Journal ashrae.org
November 2004
Standard 62-2001 Addendum 62n
A
Ventilation for
Changeover-Bypass
VAV Systems
By Dennis Stanke, Member ASHRAE
About the Author
Dennis Stanke is a staff applications engineer with
Trane, La Crosse, Wis. He is vice chair of Standing
Standards Project Committee 62.1.
NSI/ASHRAE Standard 62-2001, Ventilation for Acceptable Indoor
Air Quality,1 prescribes ventilation rates for commercial and insti-
tutional buildings. Historically, Standard 62 required both zone- and
system-level calculations for the design of multiple-zone ventilation
systems, such as single-path constant volume and VAV systems. Unfor-
tunately, without clear calculation procedures, system-level calculations
frequently were misinterpreted or ignored by designers. As a result,
many multiple-zone systems were underventilated.
Standard 90.14 as areas “with heating
and cooling requirements that are sufﬁ -
ciently similar so that desired conditions
can be maintained throughout using
a single sensor.” Each comfort zone
has its own thermostatically controlled
VAV damper and ideally, all comfort
zones associated with an air handler
have similar thermal loads (that is,
all zones need some level of heating
or some level of cooling, like interior
spaces or southern perimeter spaces).
In practice, however, many systems
include comfort zones with dissimilar
loads; some zones need heating at the
same time that other zones need cool-
ing. In either case, each comfort zone
usually is considered as a “ventila-
tion zone,” deﬁ ned by Addendum 62n
as an area with “similar occupancy cat-
egory, occupant density, zone air distri-
bution effectiveness, and zone primary
airﬂ ow per unit area.”
In an effort to avoid underventilation
and increase calculation consistency
among designers, Addendum 62n2 up-
dates prescribed ventilation rates and
the calculation procedure for zone
ventilation airﬂ ow and for system in-
take airflow for different ventilation
systems. A previous article3 introduced
Addendum 62n rates and described
the design of single-zone and 100%-
outdoor-air ventilation systems. This
article discusses the “62n-compliant”
design of a very speciﬁ c multiple-zone
ventilation system: changeover-bypass
VAV, also called “variable volume and
temperature” (VVT).
A changeover-bypass VAV system
(Figure 1) uses a constant-volume air
handler (often a packaged rooftop unit
or split DX system) to ventilate and
cool or heat a large area within a build-
ing. The area served comprises many
“comfort zones” or “HVAC zones,”
defined by ANSI/ASHRAE/IESNA
Although Addendum 62n shows ventilation rates in both IP and SI units, this paper uses IP, except in selected
speciﬁ c calculations. This is because 62n uses rational conversions, not mathematical.
© 2004, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 46, No. 11, November 2004). This article may
not be copied nor distributed in either paper or digital form without ASHRAE’s permission.
November 2004
ASHRAE Journal
23
the outdoor-air intake ﬂ ow and then calculating the required
settings for minimum zone primary airﬂ ow.
Based on thermal loads, our example building area is divided
into eight comfort zones, each with its own thermostat and VAV
damper. We consider each of these comfort zones as a separate
ventilation zone.
The following zone-level calculations must be performed, re-
gardless of which approach to system design is used (Figure 3
(F
(
):
1. Look up the minimum people outdoor air rate (R
(R
(
p) and
the minimum area outdoor air rate (R
(R
(
a) in Addendum 62n,
Table 6.1, for each zone. Using peak zone population (P
(P
(
z) and
zone ﬂ oor area (A
(A
(
z), ﬁ nd the design breathing-zone outdoor
airﬂ ow using Equation 6-1 (
w
Vbz
Vb
V =
Rp×Pz + Ra×Az). (We could
have used average zone population for Pz, but then we probably
could not have taken credit for occupant diversity. See Step 6.)
For example, the south ofﬁ ces in our example building require
Vbz
Vb
V = 5 × 20 + 0.06 × 2000 = 100 + 120 = 220 cfm.
2. For each zone, look up zone air-distribution effectiveness
(E
(E
(
z) based on the air-distribution conﬁ guration and the default
values in Table 6.2 (see excerpt in Figure 4).
In our example, all ofﬁ ces use overhead diffusers and ceiling
returns, and receive 58°F (14°C) primary air during cooling
and 95°F (35°C) during heating. Effectiveness changes from
1.0 when cooling to 0.8 when heating, demonstrat-
ing how operating mode can affect zone ventilation
performance.
3.Find zone outdoor airﬂ owusing
w
Equation 6-2 (Voz=
Vbz
Vb
V /
z/
z E/E/
z) for both cooling and heating operation.
For our example south ofﬁ ces, Voz = 220/1.0 = 220
cfm during cooling, and Voz = 220/0.8 = 275 cfm dur-
ing heating. Therefore, the system must be designed
to deliver at least Voz = 275 cfm, either continuously
z
or on average, to ensure adequate ventilation in both
modes. (During operation, the example VAV damp-
ers may be allowed to close to deliver less than 275
cfm when the primary air temperature doesn’t match the zone
thermal requirements, provided system controls are designed
to ensure that average minimum primary airﬂ ow is at least 275
cfm. See “Design for Short-Term Conditions.”)
Addendum 62n doesn’t explicitly require calculation of Voz at
both cooling and heating design, but it is implicit in the require-
ments for system ventilation efﬁ ciency and in the “variable load
conditions” section, which states that required ventilation rate
must be delivered under all load conditions.
Each ventilation zone in our example is assigned to one of
two air handlers, forming two multiple-zone ventilation systems
(Figure 2
(F
(
). The “interior” system includes all interior zones and
the north zones, which are largely adjacent to a conditioned
warehouse space; these zones usually need some level of cool-
ing, regardless of outdoor conditions. The “perimeter” system
includes zones that need some level of cooling in warm weather
and some level of heating in cold weather.
The changeover-bypass VAV system includes a central bypass
damper that modulates open as the zone VAV dampers modulate
closed. The air handler delivers approximately constant primary
airﬂ ow, while each comfort zone receives a variable air volume
to match its thermal load.
Air-handler mode (heating or cooling) is usually based on
zone-by-zone polling to determine the number of zones call-
ing for heating or cooling, for instance, and the “strength” of
the calls. Air-handler capacity may be controlled by the largest
load, or by simply maintaining primary air temperature at a
heating or cooling setpoint. As the zone dampers close and zone
airﬂ ow drops, the bypass damper opens to maintain a constant
differential pressure between the primary duct and the return
plenum, and consequently, relatively constant airﬂ ow through
the fan and coils. This results in relatively constant outdoor-air
intake ﬂ ow (ignoring wind effects).
Note: Depending on building construction and the operation
of relief (exhaust) fans and/or dampers, mixed-air pressure
may actually rise relative to outdoor pressure as the bypass
damper opens. If the minimum outdoor-air-damper position is
ﬁ xed, it should be set to ensure at least minimum outdoor-air
intake ﬂ ow with the bypass damper at both extremes (open to
maximum and fully closed).
A single duct delivers air for thermal comfort and ventilation
to all comfort zones.
When the system is occupied, the outdoor air
damper at the air handler opens to provide minimum
outdoor-air intake ﬂ ow. This outdoor airﬂ ow helps
determine design cooling and heating capacity.
Designing to Comply with Addendum 62n
Changeover-bypass VAV systems can be de-
signed (and operated) to comply with Addendum
62n,\* thereby ensuring proper ventilation in each
zone. To comply, the system must deliver sufﬁ -
cient outdoor-air intake ﬂ ow at the air handler as
well as sufﬁ cient outdoor air to the breathing zone within each
ventilation zone. These ﬂ ows, which are inextricably linked,
must be determined for design cooling and design heating
d d
conditions. Because this is a multiple-zone recirculating system,
wherein the air handler supplies a mixture of outdoor air and
recirculated return air to more than one ventilation zone, Equa-
tions 6.5 through 6.8 of Addendum 62n must be used.
In the following paragraphs, we consider two approaches
to ventilation system design for an area within an example
ofﬁ ce building (Figure 2
(F
(
). In the ﬁ rst approach, we work from
the zones to the air handler, selecting minimum zone primary
airﬂ ow settings and then calculating the outdoor-air intake
ﬂ ow needed for proper ventilation of all zones. In the second
approach, we work from the air handler to the zones, selecting
\* Along with many other Web-published addenda, Addendum 62n will be incor-
porated into an updated version of Standard 62-2001 and published as ASHRAE
Standard 62.1-2004 later this year.
November 2004
ASHRAE Journal
25
EA
OA
Vot
Bypass Damper
Supply
Fan
SA
Vps
VAV Damper
Vpz
Vpz
RA
Constant-volume supply fan…
variable air volume to spaces
Figure 1: Changeover-bypass system.
Warehouse
North
Ofﬁ ces
North
Conf.
Room
Northeast
Interior
Ofﬁ ces
Southwest
Interior
Ofﬁ ces
West
Ofﬁ ces
East
Ofﬁ ces
North
Ofﬁ ces
South
Conference
Room
“Interior” RTU
“Perimeter” RTU
Figure 2: Changeover-bypass ofﬁ ce building.
The following procedures describe the two approaches to
ventilation system design mentioned previously. Each approach
can result in systems that comply with Addendum 62n.
Design Procedure 1:
Choose Minimum Zone Settings, Find Intake Airﬂ ow
Using this approach, we ﬁ rst select minimum settings for zone
primary airﬂ ow and then determine the minimum outdoor-air
intake ﬂ ow at the air handler.
We assume continuous primary airﬂ ow (non-zero minimums)
to illustrate the calculations. In some cases (as in our example
perimeter system), continuous primary
airﬂ ow can quickly overcool or overheat
some zones, making them uncomfortable
or causing frequent system changeover
(heating to cooling or vice versa). While
continuous primary airﬂ ow works well
for ventilation, it may not provide accept-
able comfort and/or energy use. Lower
or even intermittent primary airflow
(zero minimums) can be used to design
changeover-bypass systems—but only
if operation results in an average pri-
mary airﬂ ow that equals or exceeds the
minimum chosen for continuous primary
airﬂ ow. Averaging is discussed in more
detail later (see “Design for Short-Term
Conditions”).
The ventilation rate procedure in Ad-
dendum 62n prescribes the steps for
calculating both zone-level ventilation
airﬂ ows (described earlier) and system-
level intake airﬂ ow.
Before we examine these steps, though,
we must take care of some preliminary
calculations and settings. First, based
on design cooling load and primary air
temperature, determine design zone pri-
mary airﬂ ow (Vpz) for each zone. We use
cooling airﬂ ow because it’s usually much
Advertisement formerly in this space.
November 2004
ASHRAE Journal
27
higher than heating airﬂ ow. (This example ignores zone-to-
zone load diversity for simplicity, but as in other VAV systems,
primary airﬂ ow at the changeover-bypass air handler often is
less than the sum of the peak zone airﬂ ows.)
Next, establish a minimum primary airﬂ ow setting (Vpz-min
V
)
for each zone. In this case, we set the zone minimums to 30%
of design airﬂ ow. We know that Standard 90.1 allows reheat
(if we need it) with 30% minimum settings, and although we
Voz/Vpz). For example, for our south ofﬁ ces, Zp = 275/540 =
0.51.
Addendum 62n doesn’t explicitly differentiate between heat-
ing-mode and cooling-mode Zp values, but Table 6.3 (next step)
implies that the highest Voz must be used because we must ﬁ nd
the “largest value of Zp … among all the zones served by the
system.” Note: To avoid a design that requires 100% intake
airﬂ ow, minimum (or average) Vpz settings must exceed
z
zone
Cooling
Heating
Procedural Step
1
2
3
2
3
Variable
Rp
Pz
Ra
Az
Vbz
Vb
V
Ez
Voz
Ez
Voz
Ventilation Zone
cfm/p
p
cfm/sf
sf
cfm
cfm
cfm
South Ofﬁ ces
5
20
0.06
2,000
220
1.0
220
0.8
275
West Ofﬁ ces
5
20
0.06
2,000
220
1.0
220
0.8
275
South Conference
Room
5
30
0.06
3,000
330
1.0
330
0.8
413
East Ofﬁ ces
5
20
0.06
2,000
220
1.0
220
0.8
275
Southwest
Interior Ofﬁ ces
5
50
0.06
10,000
850
1.0
850
0.8
1,060
Northeast
Interior Ofﬁ ces
5
50
0.06
10,000
850
1.0
850
0.8
1,060
North Ofﬁ ces
5
16
0.06
2,000
200
1.0
200
0.8
250
North Conference Room
5
20
0.06
2,000
220
1.0
220
0.8
275
Figure 3: Zone ventilation calculations, which must be performed regardless of chosen approach.
might prefer lower settings, 30% mini-
mums allow us to use default values for
system ventilation efﬁ ciency (see Step 5).
(With lower minimum settings, Standard
62 may have required us to calculate Ev,
rather than use default values.) Depend-
ing on the VAV damper controls, it may
be possible to set two minimums—one
for cooling and another for heating—but
we considered only the simple case of a
single minimum setting for each zone.
For design, we assumed that these are
average values for minimum primary
airﬂ ow. For operation, the system controls
must enforce these average minimums.
Zero minimums are acceptable only if the
system controls are designed to deliver,
on average, the design minimum primary
ﬂ ow. (See “Design for Short-Term Con-
ditions.”)
The following system-level steps
(Figure 5
(F
(
) build on the zone-level steps
covered previously, so we begin with
Step 4.
4. Using the highest zone outdoor
airﬂ ow (Voz-clg
V
or Voz-htg
V
) and the lowest
primary airﬂ ow (Vpz = Vpz-min
V
), ﬁ nd the
minimum primary outdoor-air fraction
for each zone using Equation 6-5 (Zp =
Advertisement formerly in this space.
28
ASHRAE Journal ashrae.org
November 2004
outdoor airﬂ ow (
w Voz). As a result, some systems may require duct
reheat or zone heat to avoid overcooling at low load; depend-
ing on thermal zoning, systems without local heat may be less
comfortable and may “change over” more frequently.
5. Look up system ventilation efﬁ ciency (E
(E
(
v) in Table 6.3
(Figure 6
(F
(
). Use the largest
6)
6
primary outdoor-air fraction (“max
Zp”) because it represents the critical zone—the zone that needs
the highest percentage of outdoor air in its primary airstream.
For our example, “max Zp” occurs in the south ofﬁ ces (Zp =
0.51) and the north ofﬁ ces (Zp = 0.52). Interpolating in Table
6.3, we ﬁ nd that minimum system ventilation efﬁ ciency Ev
= 0.64 and 0.63 for each system, respectively. Alternatively
(or if “max Zp” exceeds 0.55), we could determine Ev using
the equations in Addendum 62n, Appendix G,\*\* but most
changeover-bypass system designers likely prefer the simpler
default-table approach.
\*\* In some cases, calculated Ev values may be lower
v
than default values, but Appendix G calculations are
left to future articles.
Note: Lower minimum settings, though
perhaps preferred for zone operation,
would result in “max Zp” greater than 0.55
and require use of the equations rather
than the default values from Table 6.3;
reduced Ev values and increased outdoor-
air intake ﬂ ow would result.
6. Find occupant diversity for the
system using Equation 6-7 (D = Ps
/ΣPz). Use a reasonable estimate for the
expected system population (Ps), along
with the sum-of-peak zone population
(Pz). In this example, we assumed that
the conference rooms would only be
populated by people from the nearby
ofﬁ ce spaces. So, system occupant diver-
sity is D = 60/90 = 0.67 for the perimeter
system, and D = 100/136 = 0.74 for the
interior system.
7. Find the uncorrected outdoor-air
intake ﬂ ow for the system using Equation
6-6 (Vou = D × Σ(R
(R
(
p× Pz)+Σ(R
(R
(
a× Az)). For
our perimeter system, Vou = 0.67 × 450 +
540 = 840 cfm; for the interior system,
Vou = 0.74 × 680 + 1,440 = 1,950 cfm.
8. Finally, ﬁ nd the design (minimum)
outdoor-air intake ﬂ ow using Equation
6-8 (Vot
V = Vou/E
/E
/
v). In our example, the
perimeter system needs Vot
V = 840/0.64 =
t
1,310 cfm (about 14% outdoor air), while
the interior system needs Vot
V = 1950/0.63
t
= 3,100 cfm (about 18% outdoor air).
As is always the case in multiple-zone
recirculating systems, high zone mini-
mum settings lead to low intake airﬂ ow
requirements.
This design approach (zone-to-system)
results in a relatively low outdoor airﬂ ow
percentage, but it requires high minimum
settings for zone primary airﬂ ow. This
may mean reheat in many zones or fre-
quent heating/cooling changeover.
Advertisement formerly in this space.
November 2004
ASHRAE Journal
29
Design Procedure 2:
Choose Intake Minimum, Find Zone Mini-
mum Settings
Using this second approach, we select
the minimum outdoor-air intake ﬂ ow at
w
the air handler and then determine the
required minimum zone-primary-airﬂ ow
setting for each space. In this case, we start
with more intake airﬂ ow than we found
using the ﬁ rst approach. As we will see,
more intake airﬂ ow results in lower zone
minimum settings (or averages). Lower
minimums mean less overcooling and/or
overheating and less frequent changeover,
which in turn may mean increased occu-
pant comfort and lower energy use.
Although you won’t ﬁ nd the following calculation steps
(Figure 7) detailed there, this approach is based on the
principles of Addendum 62n. The calculations build on the
zone-level calculations (Figure 3) covered earlier, so we start
with Step 4:
4. Establish the design (minimum) outdoor-air intake ﬂ ow
(Vot
V ) within the constraints of the air handler (such as primary
perimeter unit and Vot
V = 17,400 × 0.30 =
t
5,220 cfm for the interior unit. Again, we
ignore load diversity in this example by
assuming that primary airﬂ ow is simply
the sum of the peak zone airﬂ ows.
5.
Find occupant diversity using Equation
6-7 (D
(D
(
= Ps/ΣPz). For the perimeter and
interior systems, respectively, D = 60/90
= 0.67 and D = 100/136 = 0.74.
6.
Find
the occupant portion of breathing-zone
outdoor airﬂ ow (R
(R
(
p × Pz) for each zone
using the people outdoor-air rate (Rp)
from Addendum 62n, Table 6.1, and the
design zone population (P
(P
(
z).
7. Using the area outdoor-air rate (R
(R
(
a) from Table 6.1 and
zone ﬂ oor area (A
(A
(
z), ﬁ nd the building portion of breathing-zone
outdoor airﬂ ow (R
(R
(
a× Az) for each zone.
8. Find the uncorrected outdoor-air intake ﬂ ow for each
system using Equation 6-6 (Vou = D × Σ(R
(R
(
p× Pz) + Σ(R
(R
(
a× Az)).
In our example, the perimeter system needs Vou = 0.67 × 450
+ 540 = 840 cfm, while the interior system needs Vou = 0.74 ×
680 + 1,440 = 1940 cfm.
9. Using Equation 6-8 (E
(E
(
v = Vou /Vot
V ) and the Vou and Vot
V values
t
already established, ﬁ nd the lowest allowable system ventilation
Air Distribution Conﬁ guration
Ez
Ceiling Supply of Cool Air
1.0
Ceiling Supply of Warm Air
and Floor Return
1.0
Ceiling Supply of Warm Air
at Least 8°C (15°F) Above Space Temp.
and Ceiling Return
0.8
Ceiling Supply of Warm Air
less than 8°C (15°F)
above Space Temperature
and Ceiling Return,
Provided That the 0.8 m/s (150 fpm)
Supply Air Jet Reaches
to Within 1.4 m (4.5 ft)
of Floor Level
1.0
Figure 4: Zone air-distribution effectiveness
for several ventilation-zone conﬁ gurations.
Not all Table 6.2 conﬁ gurations are listed.
airﬂ ow per ton of cooling capacity or unit heating capacity).
We assume that each packaged unit in our example can handle
30% outdoor air, so Vot
V = 9,100 × 0.30 = 2,730 cfm for the
t
where
Az is zone ﬂ oor area, the net occupiable ﬂ oor area of
the zone, ft² (m²)
D is occupant diversity, the ratio of system population
to the sum of zone populations
Ev is ventilation efﬁ ciency of the system
Ez is air-distribution effectiveness within the zone
Ps is system population, the maximum simultaneous
number of occupants in the area served by the ventilation
system
Pz is zone population, the largest expected number
of people to occupy the ventilation zone during typical
usage (See caveats in Addendum 62n–Section 6.2.1.1)
Ra is area outdoor air rate, the required airﬂ ow per unit
area of the ventilation zone determined from Addendum
62n—Table 6.1, cfm/ft² (L/s·m²)
Rp is people outdoor air rate, the required airﬂ ow per
person determined from Addendum 62n—Table 6.1, in
cfm/person (L/s·person)
T is averaging time period, minutes
T
v is ventilation-zone volume, ft³ (m³)
Vbz
Vb
V
is breathing-zone outdoor airﬂ ow, the outdoor
airﬂ ow required in the breathing zone of the occupiable
space(s) of the ventilation zone, cfm (L/s)
Vot
V
is outdoor air intake ﬂ ow, adjusted for occupant
diversity and corrected for ventilation efﬁ ciency, cfm (L/s)
Vou is the uncorrected outdoor air intake ﬂ ow, cfm
(L/s)
Voz is zone outdoor airﬂ ow, the outdoor airﬂ ow that
must be provided to the zone by the supply-air-distribution
system at design conditions, cfm (L/s)
Vpz is zone primary airﬂ ow, the primary airﬂ ow that the
air handler delivers to the ventilation zone; includes both
outdoor air and recirculated return air
Zp is zone primary outdoor air fraction, the fraction of
outdoor air in the primary airﬂ ow delivered to the ventilation
zone … for VAV systems, Zp for design purposes is based
on the minimum expected primary airﬂ ow, Vpzm.
Equations and Variables from Addendum 62n
[6-1] Vbz
Vb
V
= RpPz + RaAz
[6-2] Voz = Vbz
Vb
V /
z/
z Ez
[6-3]
Vot
V
= V
t
oz
single-zone systems
[6-4]
Vot
V
=
t
Voz
100% outdoor-air systems
[6-5]
Zp = Voz /Vpz
[6-6]
Vou = Dallzones RpPz + allzones RaAz
= Dallzones Vbzp
Vb
V
+ allzones Vbza
Vb
V
[6-7]
D = Ps / allzones Pz
[6-8] Vot
Vo
V
= V
t
ou/Ev
multiple-zone recirculating systems
[6-9a] T = 3v/Vbz
Vb
V
IP version
[6-9b] T = 50v/Vbz
Vb
V
SI version
30
ASHRAE Journal ashrae.org
November 2004
efﬁ ciency for proper ventilation. For the perimeter system, low-
est allowable Ev = 840/2730 = 0.31, and for the interior system
lowest allowable Ev = 1,940/5,220 = 0.37.
10. Use Table 6.3 (Figure 6
(F
(
) to ﬁ nd the maximum
6)
6
primary
outdoor-air fraction (“max Zp”) for any zone based on the lowest
allowable system ventilation efﬁ ciency. Our minimum Ev values
are “off the chart,” but because we found the lowest allowable
Ev for each system, we can use any value above 0.31 or 0.37,
v
respectively, to ﬁ nd “max Zp.” For simplicity (that is, to stay in
the default table), we used the lowest Ev value in Table 6.3,
v
Ev
= 0.60, for both systems; that value corresponds to “max Zp” ≤
0.55. In other words, no zone can require a primary outdoor air
fraction (Zp) greater than 0.55.
11. Given Voz (
z Figure 3
(F
(
) and using Equation 6-5 (Vpz = Voz/Zp),
ﬁ nd each zone’s minimum setting for
zone primary airﬂ ow. For the south
ofﬁ ces in our example, minimum Vpz =
275/0.55 = 500 cfm.
This design approach yields some-
what lower minimum settings (or av-
erages) for zone primary airﬂ ow than
the ﬁ rst procedure. Raising outdoor-air
intake flow allows lower minimum
primary airﬂ ow settings and therefore,
less reheat or local heat (if reheat is
used) and less frequent changeover,
which may increase comfort and reduce
energy use.
Many changeover-bypass system designers are likely to use
the default table to ﬁ nd “max Zp” because it’s relatively simple,
even though it yields conservative results; that’s why we used it
in our example. But, the equations in Appendix G can result in
a much lower “max Zp” value when using a high intake-airﬂ ow
value, so minimum zone primary airﬂ ow settings can be much
lower (almost one half in some zones) with only a little more
work. Designers may want to consider using the equations to
comply with the standard, rather than the default table; calcula-
tions are not as simple, but results are more accurate and less
conservative.
Design for Short-Term Conditions
Regardless of the design approach used, Addendum 62n
recognizes that it may be reasonable to base design airﬂ ow
values on average conditions over a ﬁ nite period, rather than
peak conditions. Addendum 62n list three “acceptable design
adjustments”:
• It speciﬁ cally allows use of an average zone population (P
(P
(
z)
in Equation 6-1 for calculation of the design breathing-zone
outdoor airﬂ ow (Vbz
Vb
V ). (This seems to
preclude the use of occupant diversity
(D
(D
( ) at the system level, to avoid “double
credit” at both zone and system popula-
tion; we didn’t use average zone popula-
tion in our examples.)
• It allows interruptions in deliv-
ered breathing-zone outdoor airflow
(Vbz
Vb
V )—provided that the average airﬂ ow
over averaging time period T equals or
T
T
exceeds the minimum Vbz
Vb
V
value found
using Equation 6-1. (This “short-term
condition” design option may be key
for changeover-bypass systems with
minimum primary airﬂ ow settings of “zero,” but calculating
average Vbz
Vb
V requires detailed knowledge of system control
operation, which varies greatly by manufacturer and designer.
Due to this variation in system operation, detailed averaging
calculations are beyond the scope of this article.)
• It allows interruption of outdoor-air intake ﬂ ow (Vot
V ), pro-
Figure 5: System ventilation calculations for Design Procedure 1 (ﬁ xed minimum zone settings).
Maximum Z \*
System Ventilation
Efﬁ ciency, E
Maximum Z
Maximum Zp
v
≤ 0.25
0.9
≤ 0.35
0.8
≤ 0.45
0.7
≤ 0.55
0.6
> 0.55
Use Appendix G
\* Largest zone primary outdoor airﬂ ow
fraction, calculated using Equation 6-5,
among all of the ventilation zones that
the system serves.
Figure 6: Ev defaults from Addendum n to
ANSI/ASHRAE Standard 62-2001, Table 6.3.
Cooling Design
Min.
From
(SAT = 58°F)
Setting
Fig. 3
Procedural Step
4
5
6
7
8
Outdoor
Ventilation Zone
Clg Load
Vpz
p
Min. Primary V
z
pz
p -min
Voz
Zp
Ev
D
Vou
Vot
V
Air Intake
t t
cfm/sf
cfm
%
cfm
cfm
(Tbl. 6.3)
cfm
cfm
%
South Ofﬁ ces
0.9
1,800
30
540
275
0.51\*
—
—
—
—
—
West Ofﬁ ces
1.0
2,000
30
600
275
0.46
—
—
—
—
—
South Conference Room
1.1
3,300
30
990
413
0.42
—
—
—
—
—
East Ofﬁ ces
1.0
2,000
30
600
275
0.46
—
—
—
—
—
Perimeter System
—
9,100
—
—
—
—
0.64
0.67
840
1,310
14%
Southwest Interior Ofﬁ ces
0.7
7,000
30
2,100
1,060
0.50
—
—
—
—
—
Northeast Interior Ofﬁ ces
0.7
7,000
30
2,100
1,060
0.50
—
—
—
—
—
North Ofﬁ ces
0.8
1,600
30
450
250
0.52\*
—
—
—
—
—
North Conference Room
0.9
1,800
30
540
275
0.51
—
—
—
—
—
Interior System
—
17,400
—
—
—
—
0.63
0.74
1,950
3,100
18%
\* Ventilation-critical zone.
November 2004
ASHRAE Journal
31
vided that the average intake airﬂ ow equals or exceeds the value
found using Equations 6-5 through 6-8.
C h a n g e o v e r - b y p a s s VAV s y s t e m s w i t h
ver y low or zero-minimum settings for zone
primary airﬂ ow tend to interrupt zone ventilation for short
periods, making them candidates for design based on primary
ing” zone must have enough airﬂ ow to ensure that, averaged
over time T, the zone receives at least the minimum required
T,
T
breathing-zone outdoor airﬂ ow. A matching zone must be
overventilated to compensate for those times when it becomes
an opposing zone.†
A system could be designed to integrate primary airﬂ ow
Setting Zone Minimums
For Design Procedure 1, our “rule of thumb” set the mini-
mum value for zone primary airﬂ ow (
w
w Vpz) at about twice the
minimum zone outdoor airﬂ ow (
w
w Voz) needed for ventilation.
This results in a zone-air-distribution effectiveness (Z
(Z
(
p) of
about 50%, so we can use Table 6.3 default values rather
than Appendix G calculated values. Lower minimum settings
r r
(like zero) could be selected, provided system controls are
designed to deliver at least Voz on average.
z
Minimum settings also may be limited by diffuser selec-
tion and location. When the damper is open, minimum
primary airﬂ ow should result in a diffuser velocity that will
ensure good air distribution in the space (without diffuser
“dumping”) when cooling, and good air mixing in the space
(without stratiﬁ cation) when heating.
If electric reheat is used, minimum primary airﬂ ow may
be based on the minimum airﬂ ow needed for safe heater
operation.
Standard 90.1 requirements also may impact minimum pri-
mary airﬂ ow settings. To comply using primary air reheat, the
volume of air reheated must be no more than the highest of:
• The minimum volume required for ventilation (Voz).
• An airﬂ ow rate of 0.4 cfm/ft².
• An airﬂ ow equal to 30% of design peak airﬂ ow (Vpz).
• An airﬂ ow of 300 cfm, for small zones.
• Any higher rate that reduces overall energy use by
reducing intake airﬂ ow (Vot
V ), even though it increases local
reheat energy.
In our example zones, all minimum primary airﬂ ow settings
are 30% of peak design airﬂ ow and all are lower than 0.4 cfm/
ft², so reheat would be allowed in any of the zones.
airﬂ ow averaging.
Before we average anything, we need
an averaging time. For a given ventila-
tion zone, Equation 6-9 (T = 3
T
v/Vbz
Vb
V )
from Addendum 62n deﬁ nes required
averaging time as the ratio of three space
volumes to the “continuous” breathing-
zone outdoor airﬂ ow. This equates to
three space–time constants. In response
to a step change in airﬂ ow, space condi-
tions approach steady-state values after
three time constants, so this seems to be
a reasonable averaging time. Assuming
a 10 ft ceiling, our south ofﬁ ce, for ex-
ample, has an averaging time of T = 3 ×
T
T
2,000 × 10/220 = 270 minutes in cooling
mode and T = 3 × 2,000 × 10
T
/275 = 220
minutes in heating mode.
Depending on load, any zone in a
changeover-bypass VAV system may
require either heating or cooling at any
time. For a given zone, heating or cool-
ing mode either matches the system
mode or opposes it. An “opposing”
zone will be more comfortable with
very low primary airﬂ ow. A “match-
† We didn’t consider the “zero-minimum” case in the pre-
ceding design calculations because actual design depends
on the control operation speciﬁ ed for a system.
Advertisement formerly in this space.
32
ASHRAE Journal ashrae.org
November 2004
over the averaging time (T) for each zone, allowing zero “op-
T)
T
posing” minimums and resetting the “matching” minimums
as high as necessary to ensure that the required continuous
breathing-zone outdoor airﬂ ow is provided on average.
In any case, Addendum 62n speciﬁ cally allows designs based
on averaging for short-term conditions, but leaves implementa-
tion details to the designer.
Operational Considerations
The preceding design procedures result in proper match-
ing of minimum zone airﬂ ow settings with minimum intake
airﬂ ow settings, allowing proper equipment selection. But
Addendum 62n addresses ventilation system operation as
well as system design. It allows the system controls to reset
both minimum zone primary airflow and/or outdoor-air
intake ﬂ ow, matching current ventilation capacity to current
ventilation requirements. As we saw when we considered
short-term conditions, control design can be crucial for both
the energy-conscious, comfortable operation of changeover-
bypass systems and for proper design.
The “dynamic reset” section of Addendum 62n allows the
use of system controls that “… reset the design outdoor air
intake ﬂ ow (Vot
V ) and/or space or zone airﬂ ow as operating
conditions change.” It lists three speciﬁ c operating conditions,
allowing a system-level reset control strategy that:
• Uses CO2- or schedule-based, demand-controlled ventila-
tion (DCV) to reset zone-level Voz and system-level Vot
V in re-
t
sponse to zone population changes. Several DCV approaches
indirectly can determine or estimate the actual airﬂ ow per
person and reset either Vpz or Vot
V (or both) in response to the
t
current requirement.
• Uses zone airﬂ ow to ﬁ nd the currently required intake
airﬂ ow (Vot
V ) based on recalculation of system ventilation ef-
ﬁ ciency (Ev)—a dynamic version of Design Procedure 1. This
includes resetting Vot
V as
t
zone air-distribution effectiveness (Ez)
varies due to heating/cooling operation.
• Lowers the minimum zone primary airﬂ ow during econo-
mizer operation, when Vot
V exceeds the minimum required
t
intake—a dynamic version of Design Procedure 2.
Addendum 62n allows these dynamic reset approaches. It
gives no implementation details, but the requirement is clear:
Any system control approach that responds to varying condi-
tions must be capable of providing the required breathing-zone
ventilation airﬂ ow whenever the zones served by the system
are occupied. Dynamic reset approaches and results can differ
widely. Regrettably, they are outside the scope of this article.
Summary
Addendum 62n calculation procedures can be applied to
changeover-bypass systems with both zero and non-zero mini-
mum settings for zone primary airﬂ ow. Design calculations can
proceed from the zone minimums to ﬁ nd the air-handler intake
ﬂ ow, or from intake ﬂ ow to ﬁ nd the zone minimums. As we’ve
shown, the default table for system ventilation efﬁ ciency can be
used (and is likely to be common practice—simple design for
simple systems).
As with other VAV systems, dynamic reset approaches are
allowed by Addendum 62n, but operational controls for change-
over–bypass systems are beyond our present scope.
References
1. ANSI/ASHRAE Standard 62-2001, Ventilation for Acceptable
Indoor Air Quality.
2. ANSI/ASHRAE Addendum n to ANSI/ASHRAE Standard 62-
2001.
3. Stanke, D. 2004. “Addendum 62n: single-zone dedicated-OA
systems” ASHRAE Journal 46(10):12–21.
l
4. ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy Standard
for Buildings Except Low-Rise Residential Buildings.
Procedural Step
4
5
6
7
8
9
10
From
11
Minimum Vpz
p
Fig. 3
Setting\*
Ventilation Zone
Vot
V
D
V
t
bz
Vb
V
Vbz
Vb
V
Vou
Min
Max
Voz
Vpz
Procedure
Procedure
(At 30%)
(Occ.)
(Area)
Ev
Zp
(Min.)
1
2
cfm
cfm
cfm
cfm
cfm
cfm
%
%
South Ofﬁ ces
—
—
100
120
—
—
0.55
275
500
30
28
West Ofﬁ ces
—
—
100
120
—
—
0.55
275
500
30
25
South Conference Room
—
—
150
180
—
—
0.55
413
750
30
23
East Ofﬁ ces
—
—
100
120
—
—
0.55
275
500
30
25
Perimeter System
2,730
0.67
450
540
840
0.31
0.55
—
—
—
—
Southwest Interior Ofﬁ ces
—
—
250
600
—
—
0.55
1,060
1,930
30
28
Northeast Interior Ofﬁ ces
—
—
250
600
—
—
0.55
1,060
1,930
30
28
North Ofﬁ ces
—
—
80
120
—
—
0.55
250
450
30
28
North Conference Room
—
—
100
120
—
—
0.55
275
500
30
28
Interior System
5,220
0.74
680
1,440
1,880
0.37
0.550
—
—
—
—
\* To aid comparison, minimum primary airﬂ ow settings (Vpz) are shown as percentages of design primary airﬂ ow.
Figure 7: System ventilation calculations for Design Procedure 2 (ﬁ xed minimum intake setting).
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 1
I
n the 1800s natural refrigeration was a vibrant part of the
economy. Natural ice harvested from the pristine rivers and
lakes of the northern United States, particularly those in New
England, was in demand. Harvested ice was stored in large quanti-
ties in ice houses and covered with sawdust for insulation.
ice year-round to compete with harvested
ice. The harvested ice producers adver-
tised that—when it was available—their
natural refrigeration did not fail like the
early mechanical systems.
Several approaches existed for ice
manufacturing during the early days.
A very labor-intensive method used a
series of 10 × 14 ft\* plates immersed in
water with a refrigerant of ammonia or
circulated brine. Ice formed on both sides
of the plates. This approach provided ice
without any air bubbles and used potable
water. The ice was harvested with warm
brine or hot gas and cut to size for sale.
The other approach, still used today,
was the can ice system. The complaint
A History of Refrigeration
By George C. Briley, P.E., Fellow/Life Member ASHRAE
Model of Frederic Tudor’s ice ship, the Ice King. Ice shipments were not always warmly received. About 1820, the New Orleans mayor
shocked the crew of the ﬁ rst sailing vessel to deliver ice to the city. He ordered the ice to be thrown into the sea.
Later, merchants loaded the ice in sail-
ing ships as ballast. Again, the ice was
covered with sawdust. Ice was delivered
to as far away as India, where it was
welcomed, and to England, where interest
was low. The supply of harvested ice was
erratic, depending on the weather where
it was harvested.
During the 1800s many mechanical-
type refrigeration systems were being
invented and used refrigerants such as
sulphur dioxide, methyl chloride, ether,
carbon dioxide, as well as wine, brandy,
vinegar, etc.
The early refrigeration systems de-
signed between 1850 and 1920 produced
\* ft × 0.3048 = m
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
S 3 2 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
then was that it required distilled water
to prevent air bubbles in the ice. This ice
manufacturing method prevailed because
it was simple and less labor-intensive
than the plate method. As in the early
days, 300 lb\*\* cans are used today to
manufacture ice.
As early as the 1880s, Carré ammonia
absorption systems operated in south
Texas. They were used to manufacture
1,000 lb of ice per day. The absorption
machine was ﬁ red with wood. Accord-
ing to one author, O. Anderson, this ice
competed with harvested ice shipped to
Texas from Boston. The machine was
in Austin where two ice plants existed,
one a plate ice machine and the other a
can ice machine. In Chicago a company
built several plate ice machines that
were shipped to the King Ranch in south
Texas. These plants eventually were
converted to can ice. The refrigeration
system was a mechanical compressor
with a steam drive.
The ice industry continued to grow,
and large plants with ice capacities to ice
20 railcars at a time were installed from
the Rio Grande valley to the east coast.
The plants made ice in 300 lb cans and
crushed the ice before blowing it into the
railcar’s bunkers. Most used steam-driven
ammonia compressors. Atmospheric
condensers also were appearing, as the
supply of well water or river water was
insufﬁ cient.
The condenser water was cooled by a
spray system on the roof of the ice plant
or sprayed over a pond. Gas engines and
diesel engines replaced some of the steam
drives as time went on and fuel prices
became affordable. A number of block ice
plants were installed as late as the 1950s.
The last block ice plant installed in the
country was in Houston during the early
1980s. It was a 100 ton/day\*\* plant.
Some refrigeration systems installed
in the early 1900s used carbon dioxide
(CO2) as the refrigerant. The systems
required condenser water cold enough
to prevent the system from operating in
the supercritical area (under 750 psig\*\*).
CO2 was available from the brewing in-
dustry at a lower cost than ammonia.
The condenser water usually came
from a well or from a river. The com-
pressors were adaptations of ammonia
compressors that were modified with
smaller diameter pistons to account for
the much lower speciﬁ c volume of CO2.
Further use of CO2 occurred in the 1930s
when it was used as a cascade refrigerant
with ammonia as the high side to obtain
low temperatures for freezing foods and
to provide refrigeration for cold storages.
CO2 is used the same way today to obtain
temperatures to –66°F\*\*, while reducing
ammonia charges and decreasing the size
of the low-temperature compressors.
Ammonia absorption systems, the
first systems to use ammonia as the
refrigerant, still are used despite their
inefﬁ ciency and high capital cost. These
systems were viable into the 1950s and
1960s where waste heat, process heat or
waste steam was available. This type of
system was used in the very early days
to obtain lower refrigerant temperatures
than mechanical systems.
The classic ammonia absorption sys-
tem was reﬁ ned in the 1930s and 1940s
to produce nearly pure ammonia. Most
of these systems were installed in petro-
chemical or gas plants. They have been
installed in the last few years in conjunc-
tion with gas turbine generating systems
to satisfy government regulations. New
versions of ammonia absorption systems
are being designed today with much bet-
ter efﬁ ciencies.
In the early 1900s reciprocating com-
pressors were reﬁ ned. However, they still
operated at low revolutions per minute.
They were driven by reciprocating steam
engines, which were integral with the
compressor. These compressors were
called open compressors, as each con-
necting rod had a packing to prevent am-
monia from escaping. Most compressors
were vertical with the steam engine hori-
zontal. Speeds were gradually increased,
and synchronous motors eventually were
used instead of the steam engines. Some
horizontal slow-speed ammonia com-
pressors were built in these years. In the
1980s some of these compressors were
still being operated successfully. They
were motor driven with ﬂ at belts.
In the 1920s/1930s, more advances oc-
curred in the ammonia compressor area.
Most of the machines had crankcases
and were considered closed compressors.
The only seal involved was one on the
crankshaft. These machines were more
compact and generally more efﬁ cient.
A can ice machine by Boyle Ice Machine Co., 1879.
\*\* lb × 0.4536 = kg; ton × 0.907 = Mg; psig ×
6.895 = kPa; (°F – 32) ÷ 1.8 = °C
They were driven by synchronous motors at speeds to 360
rpm and belt-driven. Several U.S. and European manufacturers
produced such machines.
During these years the cold storages and freezers used bare-
pipe coils, usually 1¼ in.† steel pipe, along the walls and in
bunker form on the ceilings.
Defrosting the coils was difﬁ cult in freezers as removing
the ice from the rooms was strictly manual labor. The coolers’
condensate drains also were numerous. The coils fouled with
oils from the compressors because oil separation systems were
not perfected. This type of evaporator was still in use in the
1980s. In the late 1930s and 1940s, ﬁ nned surface evapora-
tors began to displace the bare-pipe coils. Most of the ﬁ nned
surface evaporators were originally water defrost. Most of
the refrigeration systems still were using hand expansion
valves to feed ammonia to the generally ﬂ ooded evaporators.
The condensers were either vertical or horizontal shell-and-
tube type with spray ponds or roof spray systems to cool the
condenser water.
In the late 1930s and early 1940s new compressor develop-
ment produced a v/w-type compressor that operated at rotating
speeds to 1,200 rpm and in sizes from 20 to 300 hp.† These
machines were smaller, lighter, and less expensive than the
older vertical compressors, which were discontinued by some
manufacturers in the 1950s.
Slightly better oil separators also were developed. These
machines have been improved engineering-wise over the
years and are still viable compressors for smaller refrigeration
systems. Most manufacturers of this type of compressor have
ratings for all refrigerants including ammonia, halocarbons,
hydrocarbons, and CO2.
For low-temperature applications, the v/w compressors
performed well until refrigeration systems became larger and
required increased compressor displacement. Thus, in the
l940s and 1950s, the rotary air compressor was converted to
refrigeration applications as a low-stage or booster compres-
sor. These machines were ﬁ xed Vi and not very efﬁ cient, but
could pump a lot of gas. The only capacity control was by
varying speed.
These compressors were used for various refrigerants in low-
temperature applications. Most of those applied in ammonia
systems have been replaced by helical screw compressors.
In the late 1940s and even into the 1950s, automatic hot gas
defrost systems started to replace water defrost for air units in
freezer applications. And the days of electric defrost and air
defrost also were numbered.
The l950s and 1960s saw a major increase in the frozen food
industry, which had been given its impetus when Clarence
Birdseye learned how to process vegetables for freezing. Larger
plants became plentiful. The refrigeration systems’ demands
became larger, making the rotary compressor and the v/w
compressor displacements inadequate. The huge equipment
rooms and multiple compressors posed a major concern for
food plant engineers. Then, use of the liquid overfeed (liquid
recirculation) system came into its own. It had been patented
in 1925 but rarely seen until the systems became large enough
to justify its application. Evaporative condensers took the place
of the shell-and-tube and cooling tower systems. The evapora-
tive condenser had been around since the late 1930s, but its
use had been limited.
In the late 1960s, the helical screw compressor, invented in
Sweden in 1935, was being manufactured in several countries,
but not in the U.S. A small design/build contractor brought the
ﬁ rst ammonia screw compressor into the country and packaged
it as a booster compressor. This was a major addition to the in-
dustrial refrigeration compressor ﬁ eld. These efﬁ cient compres-
sors had far more displacement than the available reciprocating
compressors. This compressor type was being imported by a
company that was using them on R-22 air-conditioning water
chillers. Helical screw compressors can be used for almost any
high-pressure refrigerant.
The early screw compressor packages had relay logic con-
trols, some of which still are operating today. Microprocessors
† in. × 25.4 = mm; hp × 0.746 = kW
1919 ad for pipes for ammonia and brine circulation.
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 3
replaced the relay logic controls in the late 1970s. Program-
mable controllers also are used to control these compressors.
These controls and the many advances in screw compressor
design provide excellent screw compressor control.
During the last 30 years, screw compressor designs have
improved in the following ways:
• from the original handwheel slide valve (capacity reduc-
tion) adjustment to a hydraulic system,
• from symmetric to asymmetric proﬁ les for better efﬁ -
ciency,
• to roller bearing systems from sleeve bearings for better
efﬁ ciency,
• from ﬁ xed Vi to variable Vi to increase system efﬁ ciency,
• from mesh-type oil separators to coalescing oil separators
to reduce oil carryover,
• to better internal designs to reduce noise, and
• to much larger displacement machines to satisfy the de-
mand for larger refrigeration systems.
In the late 1970s, a single screw compressor was introduced
into the global market to compete with the twin helical screw
compressor in the smaller displacement area.
Food freezing system designs have changed dramatically
since Clarence Birdseye’s day. The initial freezing system
was a horizontal plate device that froze vegetables in pack-
ages. The refrigerant was usually ammonia, and the units were
quite small. They were great at the time but were quickly
outgrown. Plate-type freezers, both horizontal and vertical
still are used today to freeze vegetables and other items,
such as TV dinners in packages or various commodities in
bulk blocks.
In the late 1930s through the 1950s, belt freezers were
used to freeze vegetables such as peas, cut corn, lima
beans, etc. Most used downdraft air onto a thin layer of the
vegetables. Various attempts were tried to keep the products
individually quick frozen (IQF). Nearly all did not work and
“cluster busters” broke up the product that often was frozen
in sheets.
In the 1960s, fluidized freezing was introduced. The
major difference was that the air was blown from under
the belt and at a velocity that would ﬂ uidize the product (keep
it in suspension).
Various methods of initiating ﬂ uidization were tried. Some
worked much better than others. Later, a dual-belt system was
devised. The ﬁ rst belt was loaded with a thin layer of product to
be frozen. Most vegetable and fruit products have a thin layer
of water on them when introduced into the freezer. The ﬁ rst
belt is used to quickly freeze the thin layer of moisture when
it is introduced to –20°F\*\* air. The product is then lowered
onto the ﬂ uidizing belt where it can be 6 to 10 in. deep and
can be frozen in usually eight to 10 minutes, depending on the
product. Many variations of IQF freezers are available today.
This type of system has been applied to freezing 100,000 lb
of french fries an hour.
Larger products that require longer freezing times are usu-
ally frozen on spiral freezers. This freezer usually handles
such products as hamburger patties, poultry parts, pies, cakes,
packaged items, etc. Several variations of spiral freezers exist,
some having more than 3,000 ft of belting to provide freezing
times as long as an hour.
All of these technological advancements have led to today’s
efﬁ cient freezing methods for making ice and producing
frozen foods.
Acknowledgments
Art for this article is from ASHRAE’s “Heat & Cold: Mas-
tering the Great Indoors” by Barry Donaldson and Bernard
Nagengast.
George C. Briley, P.E., is president of Technicold Services,
San Antonio.
1906 Ice and Refrigeration ad for ammonia.
S 3 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
S 2 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
Electric Refrigerators Vital
Contribution to Households
T
he household electric refrigerator was one the 20th cen-
tury’s greatest inventions, allowing housewives to “cast off
TtT
the shackles of ice.” With an electric refrigerator, they didn’t buy
ice—they made it. They had new freedom to store a wider variety
of foods longer. Frozen foods before the electric refrigeration?
Forget it. How could you keep frozen foods in an icebox? The
electric refrigerator made our lives safer and richer.
“That Philosophers’ Stone of the
refrigerating engineer—the domestic
refrigerating machine that could be run
by the cook … a machine that required
… no attention at all, was found not to
By Bernard Nagengast, Member ASHRAE
be a line but a gulf which has not been
successfully bridged.”1
With these words, John E. Starr, con-
sulting engineer and ﬁ rst president of
The American Society of Refrigerating
Engineers (ASRE), aptly summed up the
situation in 1916. Technical genius had
not yet touched the refrigerating machine
and turned it into the golden dream of
that foolproof necessity: the household
refrigerator we now so take for granted.
Refrigerators now provide effort-
less and almost silent service, but the
technical journey to this end required
considerable engineering effort at great
expense.
Nineteenth century America was fertile
ground for a mechanical refrigerator. Us-
ing ice to refrigerate perishables was big
business by the 1890s. Many city homes
already had ice-powered refrigerators
(the icebox), but these appliances had
some disadvantages. Most were poorly
designed from an energy standpoint.
Because they used a block of ice that
he Domelre
Figure 1: Th
ng system
refrigeratin
sticated de-
had a sophis
olved many
sign that so
nical prob-
of the techn
time.
lems of the
Figure 2: Kelvina-
tor concentrated on
conversions of ice-
boxes using remote
condensing units
located away from
the refrigerator.
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
h f ll
i
i l
bli h d i
l
b
i h
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3
melted at 32°F (0°C), the refrigerator temperature was rarely
below the mid-40s and usually was higher. Ice became less
effective as the block melted, and most homeowners resisted
replacing it until it was almost completely melted. The poorly
insulated box became warmer, especially in the summer. Food
spoiled quickly, and housewives railed at the ice deliveryman
for delivering bad ice, even as they wrapped the ice block in a
blanket to make it last longer. Also, using ice was a nuisance,
because it had to be purchased and delivered and water dripped
everywhere. Engineers, who always like to provide a “ﬁ x,” had
an opportunity to do so.
In 1892, trade journal Ice and Refrigeration envisioned the
future: “The refrigeration of private residences is the next step in
the development of mechanical refrigeration … but the day will
undoubtedly come when the refrigeration of residences (perhaps
by the employment of the electric motor as power) will become
an important item, requiring,
perhaps, special machines for
that purpose and special study
of the particular requirements
of the ﬁ eld.”2
Refrigerating engineering
already had provided systems
for ice manufacture and cold
storage. These systems were
large and operated quite well
in plants where trained techni-
cians tended their steam-engine
drives, tightened ammonia-leak-
ing shaft stufﬁ ng boxes, manu-
ally adjusted condenser water
flow and tweaked evaporator
expansion valves to keep things operating smoothly. By contrast, a
home had no trained technician and no place to put a steam engine!
The following principal problems had to be solved:
• Leaks in pipe joints, coarse-grained castings, leaking
seals,
• Sheer size of the mechanical equipment,
• Large charges of toxic or ﬂ ammable refrigerants,
• Impure refrigerants causing system seizure or corrosion if
used in small systems,
• Lack of an inexpensive, reliable and household-friendly
driver for the system,
• An efﬁ cient means of transmitting power from the driver
to the compressor,
• Service for the machine if it broke down,
• A method of automatic control for the driver and the re-
frigerant,
• Efﬁ cient and inexpensive refrigerator cabinets, and
• Cost of the equipment.
As the 20th century began, engineers began addressing these
problems. Within 30 years, consumers would be able to purchase
an inexpensive, reliable household electric refrigerator.
Refrigerating Engineering in 1900
Mechanical refrigeration systems were introduced in the U.S.
by 1850 and were commercially manufactured by 1880. German
immigrants introducing lager beer into the U.S. spawned the
need for cool fermentation temperatures. As breweries sprouted,
so did manufacturers of refrigerating machinery. In the 1890s,
growing demand for machinery for ice making and cold storage
supplanted much of the brewery business.
Refrigeration was applied in big plants and used large ma-
chinery. Refrigeration machine companies competed about who
had installed the largest machine. Established machine compa-
nies had little time or interest in providing a small refrigerating
machine that could be used for a residence. In addition, such
an application would require much innovative engineering. A
number of entrepreneurs and engineers who thought a market
might exist for a small refrigerator took the challenge.
The development of the ac
power system had a profound
effect on the direction of the re-
frigeration industry. Provision
for power-distribution systems
was advancing rapidly in cities
after the 1890s. Availibility of
electric power permitted use of
electric motors that could be
controlled automatically.
Early Technical Advances
The most common means of
driving a refrigeration machine
was the steam engine. These
engines needed constant at-
tention and were not easy to control automatically. The logical
alternative was a high-starting torque electric motor that could
be powered by the single-phase alternating current lines being
strung over city streets. Such a motor, the repulsion start induction
motor, was patented in 1895. By 1915 these motors were available
down to 1/8 hp (0.9 kW) from several manufacturers.
Refrigeration compressors had been patterned after steam
engine design, using a crank and crossheads to convert rotary
to reciprocating motion. A stuffed seal was used on the piston
rod to minimize, but not prevent, refrigerant loss. In 1877, Al-
exander Ballantine patented a compressor using connecting rods
and piston wrist pins for motion conversion that enclosed the
assembly in a solid crankcase sealed at the rotating crankshaft.
This revolutionary design took another 20 years to catch on, but
by 1900 there were a number of enclosed crankcase compres-
sors being marketed. As the technology improved, compressor
speeds increased, permitting smaller, less-expensive compres-
sors. Rotary metal-to-metal sealing methods began replacing
stufﬁ ng box-type shaft seals, reducing friction and eliminating
refrigerant leaks. Casting and machining technology improve-
ments reduced leaks and increased efﬁ ciency. Reed and disk
Automatic Refrigerating Compa-
ny, formed in 1905, was the ﬁ rst
company to attempt to sell the
small refrigerating machine.
valves replaced the poppet valves. For the ﬁ rst time the pos-
sibility existed to design a compact compressor with the small
capacity needed for household refrigeration.
A new technology of automatic control began to emerge by
1890. As refrigerating engineers started miniaturizing refrig-
eration systems for homes and shops, they developed means to
automatically control both the refrigerant ﬂ ow and the machine
itself. Dozens of patents featured pressure-operated expansion
valves and thermostatic controls. Some of the schemes were
complicated, but others were relatively simple, forming the
technology that would be used for most of the 20th century.
Ammonia had become the refrigerant of choice by 1890 for
industrial refrigeration, but others such as sulfur dioxide, methyl
chloride, ethyl chloride and isobutane
already had been proposed or used as
refrigerants. These would become the
refrigerants of choice for early household
systems.3
Pulling Things Together
One can make the case that a critical
mass of small refrigerating machine
technology had been reached by 1900.
What was needed was a means of pull-
ing it all together, ﬁ nancing, and reﬁ ning
it, a process that would take another
30 years.
The ﬁ rst attempt to do this was in 1905
when Automatic Refrigerating Company
was formed.
In the early 1900s, many individuals
were innovating the components for
small refrigerating systems, and many
were purchasing electric motors from
General Electric. The manager of GE’s
small motor department, Fred Kimball,
reasoned that the small refrigerating
machine industry held the seed of an
enormous market for electric motors.
The problem was that many of the technical problems were
being solved a piece at a time by many individuals. If the
technological accomplishments were organized and consoli-
dated into one company, the public could be offered a good
machine.
Kimball convinced a group of investors to pool about 70
patents covering small refrigerating machine technology and
created one company, called Automatic Refrigerating Com-
pany. Formed in 1905, the company used the best ideas in
the patents to develop a reliable automatic system for homes
and shops.4 The company was very successful, but the cost
and size of the machines was still a hindrance to the average
homeowner. Therefore, the company concentrated its efforts in
equipping butcher shops, hotel kitchens and soda fountains.
One of the pioneers in industrial refrigeration was Fred Wolf
of Chicago, who had introduced Carl Linde’s ammonia refrig-
eration in the U.S. Wolf operated a successful business design-
ing and equipping breweries. Wolf’s son, Fred Jr., was quite
interested in the emerging small refrigerating machine technol-
ogy. He was a charter member of the newly formed ASRE and
before 1910 he advertised small refrigerating systems similar
to those sold by Automatic Refrigerating Company.
Shortly after, Fred Wolf Jr. and engineer Fred Heideman de-
signed one of the most revolutionary refrigerating systems of
its time. Wolf patented and began manufacturing a system he
called the DOMELRE, a contraction of Domestic Electric Re-
frigerator. In 1914, he organized the Mechanical Refrigerator
Company in Chicago to sell the device.
Wolf’s system was designed to replace
the block of ice in domestic refrigera-
tors of the time. His scheme was simple.
Cut a hole in the top of the refrigerator
above the ice compartment and mount
a package refrigeration system over the
hole, with the evaporator poking through
the hole, providing refrigeration in place
of the ice block.
The idea was unique, but his system
was a sophisticated attempt to solve
most of the problems involved in mak-
ing a mechanical refrigerating system
feasible for the home. Consider these
system features:
• The unit was self-contained, with the
condensing unit mounted on a wooden
base, and the evaporator hung under-
neath. After the hole was cut in the top of
the refrigerator, the ﬂ at base was placed
over the hole, and the refrigeration sys-
tem was ready to be used, having been
charged with refrigerant and pretested
at the factory.
• The condenser was air-cooled and
made of bare copper tubing. Flared joints, an idea borrowed
from the automotive industry, were used to minimize the pos-
sibility of leaks. The evaporator also was made of lightweight,
tinned copper tubing. Other small systems had used water-
cooled condensers and steel pipe with screwed and ﬂ anged
connections, but Wolf used sulfur dioxide refrigerant instead
of ammonia, permitting the use of copper tubing.
• A ¼ hp (0.187 kW) repulsion-start induction motor was
used, and the low current that was required (4 amps at full
load) permitted the unit to be “plugged” into an ordinary light
socket using a special screw-in connector. (Electrical outlets
were rare in homes, and early appliances were plugged into
electric light sockets.) The repulsion-start motor can develop
high starting torque at low voltages, making it ideal for the
Figure 3: By 1923, Frigidaire was a booming
division of General Electric.
S 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
skimpy wiring and 15- or 30-amp electric services common in
early 20th-century homes.
• The system was completely automatic. A bimetal thermostat
cycled the motor, maintaining a set temperature in the refrigera-
tor. The refrigerant was controlled with an automatic (constant
pressure) expansion valve.
• To avoid the slippage encountered when ﬂ at-drive belts were
used on small pulleys, three round rubber cord belts were used
to transmit the power to the compres sor. (The V-belt drive was
not applied to refrigeration until the 1920s.)
• For the ﬁ rst time, an ice cube tray was featured as part of
the evaporator.5
Although revolutionary, Wolf could not adequately ﬁ nance
his venture. In addition, he encountered
service problems, particularly with the
compressor. This was common among
small refrigerating machines. In fact,
the problem of translating the technol-
ogy to economical production and reli-
able, problem-free application would
require considerably more engineering
and capital.
The Mass Market Realized
At the beginning of the refrigeration
industry in the 19th century, the science
and industry of steam engines inﬂ uenced
much of the technology In the 20th cen-
tury two new industries, the automotive
and electrical industry, would provide a
simi lar reservoir of fresh thinking. Unlike
the inﬂ uence of the steam engine, which
was mainly technical, the automotive and
electrical industries com bined a technical
underpinning with a mass-market vision
and added the capital needed to bring a
foolproof refrig erator to market.
The ﬁ rst evidence of this occurred in 1916 when Henry
Joy, president of Packard Motor Car Company, purchased the
rights to the DOMELRE, and moved the operation to Detroit
under the name ISKO (pronounced “ice co”). Fred Heideman
further improved the system with a ﬁ nned condenser and new
compressor, but Joy apparently didn’t have the capital or the
engineering to make the device truly foolproof. Although the
retail price was low ($385 in 1916, later dropping to $275),
the system could be “installed in any icebox,” and about 1,000
systems were sold, the company still went bankrupt in 1922.
The DOMELRE/ISKO was an idea that was ahead of the me-
chanical skills necessary to carry it out. Speculation was that
compressor problems, wet refrigerant, and a misunderstanding
the conditions in which the refrigerating machine was installed
all contributed to ISKO’s demise.6
However, others were working on household refrigeration,
and the idea continued attracting the attention of those in the
automotive industry.
Nathaniel Wales, an inventor of automotive devices and a De-
troit engineer, and Edmund Copeland, who had been the general
purchasing agent for General Motors Corporation, began working
on a household refrigerator in 1913. Copeland’s boss, General
Motors’ president William Durant, warned Copeland that he was
a fool to put his money into the untested idea, but Copeland and
Wales decided to proceed. Arnold Goss, director of the Chevro-
let Motor Car Company and an associate of Durant, decided to
ﬁ nance the idea using the name Kelvinator in 1914.
A prototype was constructed, but Goss rejected the machine
as impractical. Then, Copeland and Wales began working on
an improved system that was not suc-
cessful until 1917, after at least a dozen
different models had been constructed,
and Fred Heideman had been hired
away from ISKO. In 1918 a prototype
was installed in a home for ﬁ eld testing
after Copeland had spent $150,000 de-
veloping a bellows-type thermostat that
minimized cycling. The prototype was
successful and a system that had some
features of the DOMELRE machine
was placed on the market. Sixty-seven
machines were sold in 1918. Edmund
Copeland left General Motors a couple
years later to start his own company, and
Heideman left and was later a consultant
to the industry. Kelvinator Corporation
made slow progress selling the public on
the idea of electric refrigeration for the
home. At ﬁ rst, Kelvinator concentrated
on conversions of iceboxes using remote
condensing units located away from the
refrigerator (Figure 2
(F
(
).
In 1925, Kelvinator began selling a
self-contained refrigerator. However, they soon lost their leader-
ship position to another automotive-inﬂ uenced company.7
General Motors’ William Durant apparently had a change of
heart about household refrigeration. About 1916, he attempted
to purchase Kelvinator, but was unable to make a deal, and
bought a defunct Detroit ﬁ rm, the Guardian Frigerator Compa-
ny, in 1918. Guardian was one of the many small companies that
had failed trying to market a self-contained electric refrigerator.
Durant renamed the company Frigidaire and ordered immediate
production, over the objections of his chief engineer.
Frigidaire had produced thousands of refrigerators by
1920—and had hundreds of complaints from owners, many
of them Durant’s wealthy friends. Durant became discouraged
and considered liquidating Frigidaire until an investigation
revealed that despite the many technical problems, Frigid-
aire users were very loyal to the product. General Motors
Figure 4: Thousands of General Electric
Monitor Top refrigerators still work today
and have become collector’s items.
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 5
concluded that Frigidaire was a basically sound product that
could be made proﬁ table.
Frigidaire was transferred from Detroit to the Delco Light
Company division in Dayton, Ohio, where ready access to
the newly established General Motors Research Laboratory
existed. By that time, Frigidaire was in debt to General Motors
for today’s equivalent of $35 million, and there was no prospect
for a successful product. Production was temporarily halted
while research engineers tackled the technical problems. Durant
was impatient and almost ﬁ red chief engineer John Replogle
because he wasn’t spending a million dollars fast enough. He
told Replogle, “If you can’t spend that much money, you’re not
a big enough man for the job.”
Plenty of money and engineering talent was expended. Once
manufacturing resumed, sales soon boomed to such an extent
that in 1923, Alfred Sloan, Durant’s successor as General Mo-
tors’ president, remarked at a sales convention that Frigidaire’s
proﬁ t in the previous year was sufﬁ cient to cover the entire
divi dend of GM preferred stock (Figure 3
(F
(
).8
By the 1920s, electric power was becoming widely used in the
U.S. and in many developed countries. Various appliances, such
as clothes irons, washing machines, and electric ranges, were
coming into use. Production of electricity was skyrocketing as
homes and factories converted to electric power. For example, in
the U.S. the amount of electric power produced rose from about
3 billion kWh in 1900 to about 70 billion in 1925.9 Refrigerators
increasingly contributed to the rise in electricity consumption.
The Electrical Industry Weighs In
Despite the potential to increase the use of electric power
through the promotion of electric refrigera tors, the electric
utilities hesitated. The daunting technical problems tempered
their enthusiasm, but as the problems were overcome and
refrigerators became more reliable, the utilities changed their
tune. The trade journal Ice and Refrigeration reported:
Until recently, troubles of various kinds have resulted in
household refrigerating apparatus proving unsatisfactory
and concerns handling it have been placed in embar-
rassing positions and suffering heavy losses ﬁ nancially,
to say noth ing of similar consequences experienced by
manufacturers. … we draw the conclusion that domestic
refrigeration is entitled to the same effort and cooperation
from the central stations as had been given the matter of
introducing such devices as the electric range, and with
this cooperation there is every reason to expect a very
rapid introduction of this equipment into the home, as
well as a rapid and continued improvement in perfecting
the apparatus itself to the point where there should be no
ques tion as to its satisfactory performance.
For the past three years (1921–1924) or so, there has
been a steady increase in the sale and use of domestic
electric refrigerating equipment, which has now mounted
to such proportions as to make it safe to assume that
domestic electric refrigeration has come to stay and it is
not going to suffer the setbacks and almost complete de-
moralization it suffered on several occasions in the past,
Figure 5: Frigidaire introduced the ﬁ rst metal cabinet in 1926, and
the other manufacturers quickly followed.
Figure 6: Constance Lane West’s idea in 1931 to add shelves to the
refrigerator door was rejected by many manufacturers. Today, all
refrigerators have shelves in the doors.
S 6 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
when it seemed to have received a healthy start.
From the central station standpoint, almost everyone is
familiar with the attractive load building possibilities of
this device, resulting as it does, in a revenue represent-
ing possibly the highest rate per kilowatt of demand of
anything connected to the central station system.10
The principal manufacturer of electrical products was the
General Electric Company. The company had developed an
interest in household appliances, at ﬁ rst as a means of increas-
ing the electrical load for utilities.
About 1917, engineers at General Electric’s Fort Wayne,
Ind., facility began experimenting with domestic refrigera-
tion machines. However, there wasn’t a serious effort in this
area until the early 1920s when engineer Alexander Stevenson
Jr. (who would become president of the ASRE in 1934) was
assigned to survey the whole ﬁ eld of domestic refrigeration.
Stevenson’s report, completed in 1923, was probably the most
exhaustive study of the engineering and economic aspects of
the domestic refrigerator up to that time. Stevenson thoroughly
analyzed the machines already in the market and General
Electric’s experimental machines. From Stevenson’s report, the
engineering department concluded that the state of the art of
household refrigeration had stabilized, and it was an opportune
time to enter into commercial exploitation.
Stevenson, aware of the daunting task faced by the com-
pany, concluded, “Any scheme for exploitation therefore must
include in its budget a very liberal development account or it
is doomed to failure. … It is recommended that the General
Electric Company should undertake the further development of
an electric household refrigerator as an addition to their string
of appliances, and because widespread adoption will increase
the revenue of the central stations, thus indirectly beneﬁ ting the
General Electric Company. But, the General Electric Company
should not enter this ﬁ eld in the hope of immediate proﬁ ts
from the sale of these machines. For some years to come, the
developmental and complaint expenses will probably eat up
all the proﬁ ts.”
General Electric accepted the recommendation. By the
end of 1926, General Electric’s Central Station Department
had sold as many as 2,000 model OC-2 refrigerators through
electric utilities. Because the numerous “iceboxes” in public
use varied greatly in construction and efﬁ ciency, the company
decided that many potential problems would be avoided if the
refrigerators were sold as a complete unit. The wooden cabinet,
insulated with corkboard, was manufac tured under contract
by Seeger Refrigerator Company. Cabinets were shipped
separately from the Seeger factory in St. Paul, Minn., directly
to the customer, and the refrigerating units were shipped from
Fort Wayne, Ind. The refrigeration system used a hermetically
sealed compressor, the ﬁ rst time the new technology was used
in the mass market.
Despite a substantial engineering effort, GE’s OC-2 re-
frigerator experienced enough service problems that another
development phase ensued, resulting in the famous “Monitor
Top” refrigerator introduced in 1927.
The new refrigerator featured an all-steel refrigerator cabinet
and consumed only 50 kWh per month, said to be half the power
consumed by competing refrigerators. General Electric com-
mitted $18 million for the manufacturing plant, and another $1
million for the 1927 advertising campaign, and opted for mass
distribution and sales by dealers, bypassing the electric utili-
ties.11 The General Electric Monitor Top refrigerator stunned
its competition with its advanced features and low price. By
1931, one GE ad claimed there were one million users. The
Monitor Top design, with improvements, was manufactured
for the next 10 years.
Amazingly, thousands of these refrigerators are still being
used. For those furnishing the retro-kitchen look, they have
become sought-after collector’s items (Figure 4
(F
(
).
The other major U.S. electrical manufacturer, Westinghouse
Electric & Manufacturing, had been investigating electric
refrigeration as early as 1913 and had taken out several U.S.
patents for systems beginning in 1921.12
Westinghouse did not place a refrigerator on the market until
1930. It featured a hermetically sealed reciprocating compressor
that was completely reengineered in 1931. Their system was the
quietest on the market, and the basic compressor design was so
successful it was still being used in the 1950s.
The Maturing Industry
By the late 1920s, a huge expenditure of capital and engi-
neering expertise had resulted in John Starr’s dream of a refrig-
erator that required little attention. Frigidaire’s president was
able to say: “Electric refrigeration for the home has deﬁ nitely
passed out of the ‘Maybe—some day!’ stage. It is entering
the ‘What!—Haven’t you got it yet?’ stage.”13 The public re-
sponded by purchasing ever-increasing numbers of household
refrigerators.
With major technical problems solved, the industry turned to
improving the product, sprucing up appearance, reducing cost
and increasing efﬁ ciency. Service needs, although decreasing,
were met by dedicated service departments established by all of
the manufacturers, complete with extensive service literature.
Refrigerator cabinets initially were copies of iceboxes, with
multiple doors and a separate compartment for the evaporator.
Kelvinator’s self-contained “Kelvinet” refrigerator introduced
in 1925 had a single door, as did GE’s Monitor Top of 1927.
Frigidaire introduced the ﬁ rst metal cabinet in 1926, and the
other manufacturers quickly followed (Figure 5
(F
(
).
The earliest metal cabinets used wood framing, but all-steel
construction emerged by the early 1930s. Insulation was up-
graded. Early refrigerator cabinets were insulated with cork-
board or even seaweed. (Frigidaire found that dried eelgrass
made a good refrigerator insulation.) Insulation choices for later
cabinets included cellulose ﬁ ber board, metal foil separated with
air spaces, corrugated cardboard, mineral wool or kapok.
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 7
By the late 1920s, colored cabinets were being marketed.
By the 1930s, slide-out shelves, foot pedal operated doors and
automatic inside lights were featured on some refrigerators. The
art-deco and streamlining efforts of the 1930s resulted in more
modern-looking cabinets with rounded, smooth lines and no
legs. Cabinet designs continuously evolved as tastes changed.
Refrigeration systems in the early 1920s used slow-speed
compressors typically connected to ¼ hp (0.187 kW) motors
with ﬂ at belts or gears. V-belt drives were ﬁ rst used by Frigidaire
in 1924. Hermetically sealed systems were introduced by GE
in 1927, Westinghouse in 1930 and Frigidaire in 1933. Most
other manufacturers followed suit by the late 1930s.
At ﬁ rst evaporators imitated the block of ice they replaced.
Until about 1927, most manufacturers used a rectangular, tinned
copper tank that contained the refrigeration coils surrounded
by salt brine. This arrangement minimized refrigeration cycles
due to the large mass of the evaporator. Later, lighter-weight
evaporators made of porcelain enameled steel, monel and ﬁ nally
stainless steel were introduced. The refrigerant was metered
using an automatic expansion valve or a low-side or high-side
ﬂ oat, depending on manufacturer. Restrictive metering devices
like the capillary tube were not widely used until the late 1930s.
Early systems used either a thermostat or a low-pressure control
to cycle the system, but thermostats were used universally
after the 1930s.
Reliable manufacturing sources for pure and dry refrigerants
were available by the early 1920s. The earliest systems used
sulfur dioxide, methyl chloride or isobutane, but these choices
expanded to include ethyl chloride and methylene chloride
by the 1930s. Although the CFC dichlorodiﬂ uoromethane
(R-12) was invented in 1928 by Frigidaire, it was not used in
household refrigeration until the early 1930s, and did not fully
supplant the other refrigerants until the late 1930s. By the mid
1920s manufacturers recognized that it was vital to eliminate
any moisture during the manufacturing process, and they took
the necessary steps, using combinations of heat and evacuation
under a vacuum, to ensure a dry system.
By the 1930s considerable competition existed for the ex-
panding household refrigeration market. Frigidaire, Kelvinator,
Servel, Copeland and General Electric manufactured most of
the refrigerators sold before 1930. The potential market attract-
ed others, particularly the radio manufacturers, and a number of
newcomers entered the market. Some of them—with names like
Majestic, Mayﬂ ower, Grunow, Dayton, Ice-O-Matic, Jomoco,
Lectric-Ice, Sparton, Stewart-Warner, and Universal—were
short lived, victims of the intense competition and the Great
Depression. Others, including Crosley, Gibson, Leonard, Norge,
and Philco remained active in the market for decades.
Sometimes the new entrants brought a perspective the old-
line companies didn’t have. For example, Constance Lane West
patented what she thought was a logical improvement and put
shelves in the door of the refrigerator. She approached the major
manufacturers and they rejected her idea, but Powell Crosley
at Crosley Radio thought her idea revolutionary and began
manufacturing the “Crosley Shelvador” refrigerator in 1931. All
modern refrigerators now have shelves in the door (Figure 6
F
).
6)
6
The fact that many areas of the U.S. had no electricity created
an opportunity for the Swedish manufacturer Electrolux, which
licensed its aqua-ammonia absorption system to Servel for sale
in the U.S. The system was popular in rural areas.
Competition brought still lower prices and higher energy
efﬁ ciencies. For example, Frigidaire, which had dominated
the household refrigerator market in the 1920s, saw its sales
lead steadily reduced, particularly after General Electric and
Westinghouse entered the market with their energy-efﬁ cient
refrigerators that used hermetic compressors. The co
mpany responded by developing its own sealed refrigerating
system that used a hermetic rotary compressor. The “Meter
Miser” used the newly developed chloroﬂ uorocarbon refriger-
ant R-114. The company bested the energy efﬁ ciency of every
competing refrigerator, boasting in advertisements that the
Meter-Miser used no more electricity than a light bulb
Clarence Birdseye had perfected his quick-freezing process
by 1930, and he actively promoted the convenience of frozen
meat, ﬁ sh and vegetables. Refrigerators of the time had no spe-
ciﬁ c space to store frozen packages. Refrigerator evaporators
were designed to accommodate a few ice cube trays, but not
much more. Frigidaire attempted to capitalize on the potential
market with its “Multi-Cold” refrigerator in 1930. The model
featured a much larger freezing space, with doors on the freez-
ing compartments to maintain a low temperature. The design
was far enough ahead of the market that it was discontinued
after a year. However, by the mid-1930s, all the manufacturers
were redesigning their evaporator compartments to make them
larger. This trend continued.
Even the ice cube trays evolved for more convenience. Early
ice trays were constructed of heavy nickel-plated copper with
plated removable brass grids. The homeowner had to hold the
frozen tray under running water to loosen the ice cubes. Lloyd
Copeman, actively involved in developing refrigeration com-
ponents in Detroit, came up with the idea of a ﬂ exible ice tray
in the late 1920s. He was duck hunting one winter and noticed
that frozen water would break up when his rubber boots ﬂ exed.
He patented a tray using rubber, and his idea was used by a
number of manufacturers in the 1930s. (The idea was resur-
rected in the 1960s when plastic ﬂ exible ice trays appeared.)
Other manufacturers developed various methods for removing
the ice using movable grids and levers.
One burden that endured for some time was the chore of
defrosting the refrigerator. The evaporators would build up a
heavy coating of ice over time, which periodically had to be
removed by shutting off the refrigerator and allowing the ice
to melt. Impatience was often the virtue of the moment and
people resorted to prying and chipping off the ice with ice picks,
knives, etc. Overly zealous homeowners sometimes punctured
the evaporator coil, releasing the refrigerant charge with results
S 8 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
that ranged from simple surprise to reckless evacuation of the
entire house if sulfur dioxide was the refrigerant. By the late
1940s, manufacturers eventually responded with self-defrosting
systems. According to magazine ads, the methods ranged from
manually set timers, to devices that counted the number of times
the door was opened and launched a refrigerator shutdown to
fully automatic timed defrosts.
The Silent Legacy of Refrigerating Engineering
Manufacturers continued to improve operation and efﬁ ciency,
improve appearance, and lower prices after World War II. The
result is the modern household electric refrigerator we now take
for granted. It runs quietly in the kitchen, requiring no attention
for years at a time (except for cleaning dust off the condenser,
a chore usually ignored for long periods!). This silent monarch
of the kitchen has become so important to our way of life, that
when 1,000 people were asked in 1999 which appliance would
be hardest to live without, most answered, “my refrigerator!”
John Starr’s Philosophers’ Stone has been touched, and the
foolproof electric refrigerator is sold throughout the world.
Surely this is one of refrigerating engineering’s greatest con-
tributions to society!
References
1. Starr, J. E. 1916. “Refrigeration twenty-ﬁ ve years ago.” Ice and Refrig-
eration. 51(11): 144.
2. ---- 1892. “Refrigerating private residences.” Ice and Refrigeration.
3(8): 110.
3. For an extensive history of the refrigeration industry and it’s advances
see chapters 8 and 10: Donaldson, B. and Nagengast, B. 1994. Heat & Cold:
Mastering the Great Indoors – A Selective History of Heating, Ventilation,
Refrigeration and Air Conditioning. Atlanta, Georgia: American Society of
Heating, Refrigerating and Air Conditioning Engineers.
4. ----- Electric Refrigeration News. 1928. “Inventions of E.T. Williams big
factor in growth of domestic refrigeration”. September 12, p. 3.
----- Air Conditioning and Refrigeration News. 1936. “E.T. Williams 1914
design marked his ﬁ rst step in long line of household refrigerator patents”.
October 7, pp. 24-25.
5. and 6. Information from the following sources: U.S. Patents 1,222,170,
1,291,334 and 1,337,175.
Shellworth, P. 1948. Antecedents of Frigidaire. Frigidaire Collection, ﬁ le
79-10.1-44. Flint, MI: Scharchburg Archives, Kettering University.
----- 1914. Electric refrigerating outﬁ t applic able to any ice-box. Electrical
World. 64(Aug. 22): 393.
----- 1957. An early history of the electric refrigerator. Electrical Mer-
chandising. July: 116 - 117. Authors’ note: This article contains numerous
misspellings of names of individuals and compa nies.
McCoy, D.E. n.d. “Interview with Mr. Fehr”. Frigidaire Collection. Flint,
MI: Scharchburg Archives, Kettering University.
-----n.d. “Refrigerator cost comparison.” Frigidaire Collection, File 79-10.1-
44. Flint, MI: Scharchburg Archives, Kettering University.
Shellworth, P. 1949. “Report of interview with Mr. G. Ralph Fehr”. Frigi-
daire Collection, File 79-10.1-43. Flint, MI: Scharchburg Archives, Kettering
University.
Mellowes, A. W. 1926. “Memo on the history of household electric refrig-
eration”. Frigidaire Collection Flint, MI: Scharchburg Archives, Kettering
University.
----- 1936 “Heideman produced unit with Wolf in 1912; some of his early de-
signs still in use.” Air Conditioning and Refrigeration News. October 7: 23.
7. Information from the following sources:
Beckman, J. 1931: “Edmund J. Copeland tells how he developed electric
automatic refrigeration and made refrigerated homes possible.” Manuscript in
Burton Historical Collection, Detroit Public Library.
Long, W. 1936 “Goss relates story of Kelvinator’s early history.” Air Con-
ditioning and Refrigeration News. October 7: 9.
Mellowes, 1926
---- 1936. “Heideman pro duced unit with Wolf in 1912; some of his early
designs still in use.” Air Conditioning and Refrigeration News, October 7: 9.
Hibbard, H.W. 1926. “Memo on the history of electric refrigeration”. Frigi-
daire Collection. Flint, MI: Scharchburg Archives, Kettering University.
8. Information from the following sources:
McCoy, D. 1963. “Notes on interview with Mr. LA Clark”. Frigidaire
Collection, ﬁ le 79-10.16-75. Flint, MI: Scharchburg Archives, Kettering
University.
McCoy, D. 1962. “History of Frigidaire” (draft copy). Frigidaire Collection.
Flint, MI: Scharchburg Archives, Kettering University.
---- 1936. “Replogle tells of Frigidaire’s begin nings in refrigeration and of
early problems”. Air Conditioning and Refrigeration News, October: 27.
Fehr, G.R. n.d. Letter to “Mr. Frpst.” Original copy in the personal library
of Bernard A Nagengast, Sidney, OH
9. Persons, W.M. n.d. An economist’s appraisal of domestic electric refrig-
eration. New York: Kelvinator Corporation.
10. ----- 1924. “Electric domestic refrigeration.” Ice and Refrigeration
66(6): 518
11. Information from the following sources:
Stevenson, A. 1923 Domestic Refrigerating Machines. Data Folder 1120.
General Electric Co. (Transcribed copy in ASHRAE Library, Atlanta, GA.)
Unattributed historical notes, personal ﬁ le, George Wise, Corporate Research
and Development, General Electric Co., Schenectady, NY.
Roider, R. 1952. General Electric’s Silver Anniversary. GE collection,
Schenectady Museum, NY.
--- 1970. Outline history of the General Electric refrigerator. GE collection,
Schenectady Museum, NY.
Holliday, W. 1994. “The General Electric Monitor Top Refrigerator.”
ASHRAE Journal 36(9):49-55.
12. ---- 1936. “Development of hermetic unit by Westinghouse started with
experiments in 1921.” Air Conditioning and Refrigeration News October 7:
12.
13. Biechler, E. n.d. “New ice age brings food luxuries to the masses.” Chain
Store Review. (photocopy in Frigidaire Collection. Flint, MI: Scharchburg
Archives, Kettering University.
Bernard Nagengast is a consulting engineer in Sidney, Ohio,
and a consultant to ASHRAE’s historical committee.
Advertisement formerly in this space.
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 9
S 2 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
B
y the time of The American Society of Refrigerating Engineers’
(ASRE) ﬁ rst meeting in 1905, the artiﬁ cial ice rink industry had
already established many of the basic design principles found in today’s
multipurpose sports and entertainment facilities. By then, almost 30
years had passed since 1876, when the ﬁ rst mechanically refriger-
ated ice rink (The Glaciarium) was opened by Prof. John Gamgee at
Chelsea in Charing Cross, London.
In the March 18, 1876, issue of All
the Year Around, a weekly magazine
founded by Charles Dickens, this ﬁ rst
rink was described this way. “Copper
pipes were laid down, and through
these, a mixture of glycerine and water
was circulated after having been chilled
by ether.”
Visit any modern skating rink and you
still will ﬁ nd a secondary refrigerant
circulated through steel or plastic pipes
embedded in the ﬂ oor.
The Early Years
In 1564—more than 200 years before
Professor Gamgee’s ice rink opened—the
“Frost Fair” was held on the Thames in
London. The event lasted from January
to March each year that the Thames was
frozen. The last “Frost Fair” was held
in 1814. With the construction of a new
London Bridge in 1823, the Thames now
ﬂ ows too fast to freeze over.
Dedicated natural ice rinks, both out-
doors and indoors, were ﬁ rst developed
by skating clubs. The ﬁ rst skating club
was formed in Edinburgh, Scotland, in
1642. Many others followed. Skating
clubs led inventors to try to produce an
artiﬁ cial ice surface. An 1843 issue of
Punch magazine describes a visit to a
rink near Baker Street in London where
the ice was made “not of frozen water
but of a slush of chemicals including
hog’s lard and melted sulphur, which
smelled abominably.” Another attempt in
Manchester required patrons to skate on
an uneven surface through an extremely
thick mist.
The success of the 1876 Chelsea rink
spawned many others. The much larger
Southport Glaciarium, 164 ft by 64 ft,\*
opened in 1879 and operated for 10 years.
Almost immediately, rinks sprang up in
other countries, and many more opened
in Britain.
The sudden popularity of ice hockey
in the 1880s undoubtedly added to the
public demand for construction of many
skating rinks, but a certain amount of
Evolution of Ice Rinks
ti
f I
R
By Ted Martin
\* ft × 0.3047 = m
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
on of ASHRAE.
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 5
controversy exists on where the sport was
invented. Hockey’s birthplace is given
in various publications as Montreal, in
1875; Kingston, ON, Canada, in 1888;
and Halifax-Dartmouth, NS, Canada, in
the mid-1800s.
The ﬁ rst mechanically refrigerated ice
rink constructed in the U.S. was built
by Thomas L. Rankin. In 1879, Rankin
installed and operated a 6,000 ft2† ice
rink in the Old Madison Square Garden
in New York City. At a gala carnival held
on the night of Feb. 12, 1879, hundreds
of masked skaters, dressed in fantastic
costumes, crowded the arena, along with
thousands of spectators.
The lights from innumerable gas
jets, hundreds of coloured lights,
and the ﬂ ashes of calcium lights
of different colors aided the strains
of music from Gilmore’s Serenade
Band in making the scene unique.
Over 100 members of the Empire
and New York Skating Clubs ﬁ led
a statement paying tribute to Mr.
Rankin for creating this, the ﬁ rst
large sheet of artiﬁ cial ice ever
made by man and maintained in a
temperature above freezing.
Different Floor Types
From 1880 on, many ice rinks were
built in Europe. In 1891, the Linde Ice
Machine Co. built an ice rink in Frank-
furt, Germany, using brine circulation in
the ﬂ oor pipes placed in a shallow tray
ﬁ lled with water that was then frozen.
In November 1893, Thomas L. Rankin
of Chicago was awarded a U.S. patent
on the forerunner of today’s modern
ice rinks, with cooling pipes embedded
in a “composition of asphault or other
suitable cement and metallic ﬁ lings or
borings, etc., sufﬁ cient to constitute the
ﬂ oor a good conductor and bring the
cold to the surface to produce a coating
of ice thereon sprayed with water.”
Until about 1918, no rinks had a per-
manent, multipurpose ﬂ oor. Most facili-
ties laid the pipes on wooden stringers
on levelled ground and the pipes were
covered with sand. Today, year-round
ice rinks often still use sand-covered
pipes rather than concrete ﬂ oors due to
the capital cost savings, plus the added
accessibility to the refrigerated pipes.
After the Chicago arena was built
in 1917 (see sidebar, “Grand Era for
Ice Rinks”), it became apparent that
if the rink ﬂ oor was made of concrete
The oldest known pair of skates,
found at the bottom of a lake
in Switzerland, dates back to
about 3,000 B.C. They were
made from the leg bones
of large animals.
Holes were bored
at each end of the
bone, and leather
straps were used to tie on
the skates.
Around the 14th century, the
Dutch started using wooden
platform skates with ﬂ at, iron bot-
tom runners. The skates
were attached to the
skater’s shoes with
leather straps and poles were used
to propel the skater. Around 1500,
The years from 1890 to 1920 saw
the construction of a great many
rinks throughout the world. Some
highlights are:
• 1895—Schenley Park Casino,
Pittsburgh. The rink was 70 × 225
ft and used a 160 ton† St. Clair
Compound compressor manufac-
tured by York Co. Direct expansion
was used for the first time. The
ﬂ oor was built with 72,000 ft of 1
in.† extra-heavy wrought iron pipe,
with a supply and return header at
opposite ends of the rink. In 1912,
this rink was rebuilt using Arctic
compressors and renamed “The
Duquesne Gardens.” This rink
was renovated several times and
remained in operation until 1956.
• 1895—The Niagara Hall Ice
Rink, London. This 112 ft diameter
rink was built on a wooden plank
ﬂ oor that formed the ceiling of a
cold-storage space below. The
ﬂ oor was covered with 30,000 ft of
2 in. diameter pipe and 1/8 in. wall
thickness. Valves controlled the
ﬂ ow of brine from the 12 in. diam-
eter mains. The brine was cooled
by three 12-ton De La Vergne com-
pressors.
• 1895—Atlanta, Ga. Exposi-
tion. An Ice Grotto was constructed
consisting of a room held at 0°F† with
an ice rink for skating performances.
The audience watched through a
window from the adjoining room.
• 1896—Washington Conven-
tion Hall. The rink measured 155
× 205 ft., and was the largest of its
kind in the world. This was another
the Dutch added a narrow metal
double-edged blade, eliminating the
need for the poles, as the skater
could now push and glide with
his feet (called the “Dutch Roll”).
By the late 1600s, the ﬁ rst all-
metal skates with iron
blades were developed
in Russia.
In 1850, steel blades
were invented by E.W. Bush-
nell, an American. They
clipped to the boot bot-
tom, were stronger than
the iron blades and
much sharper. These
blades allowed skaters
to perform “tricks” (spins and jumps)
without slipping.
The History of Ice Skates
Grand Era
For Ice Rinks
Duquesne Gardens in Pittsburgh.
† ft2 × 0.0929 = m2; tons × 3.517 = kW; in. × 25.4 = mm; (°F – 32) ÷ 1.8 = °C
Dutch skater, circa 1398.
Grand Era,
Continued on Page S26
S 2 6 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
the facility could be used for many purposes throughout the
year. The ﬁ rst experiments were made in 1917 to determine
if it was possible to refrigerate a concrete ﬂ oor so that ice
could be formed on top of it. D.H. Scott conducted many
experiments at the Elysium Ice Skating Rink in Cleveland.
Scott was the inventor of the Scott Ice Control System, used
by many of the rinks at that time. The system used electric
resistance thermometers embedded in the ﬂ oor. His concrete
investigations continued the work of Edward Engelmann of
Vienna, Austria, who had installed a permanent ice rink ﬂ oor
in that city around 1908. Engelmann delivered a paper on his
installation in 1913 at the Third International Congress of
Refrigeration in Washington, D.C., and Chicago, in which he
emphasized the importance of a free-ﬂ oating slab that could
contract as the slab temperature was lowered.
After Scott completed his experiments, a concrete ﬂ oor
was poured at the Elysium rink in Cleveland, most likely the
ﬁ rst permanent concrete ice rink ﬂ oor poured in the United
States. Other concrete ﬂ oors followed in Philadelphia arena
and Milwaukee. The Winter Garden, in Milwaukee, featured
a terrazzo topping on the concrete slab. For the ﬁ rst time, a
heat exchanger was installed to heat the brine to speed up the
removal of the ice by warming the ﬂ oor. Both of these ﬂ oors
developed problems with cracking because they were not
constructed to withstand expansion and contraction.
The next concrete ﬂ oor built was at Madison Square Garden,
with steel shavings embedded and expansion joints about 60
in. apart. The ﬂ oor was ﬁ nished with terrazzo, and brass strips
were laid at each expansion joint. Subsequent investigations
of ﬂ oor failures in the 1930s found the use of steel shavings
did not enhance heat transfer, and also led to porosity in the
concrete and the possibility of brass in the turnings, which
increased the likelihood of corrosion of the steel pipes.
In 1929 a new type of ﬂ oor was designed and patented by
M.R. Carpenter, a charter member of ASRE. The ﬂ oor was
poured as a monolithic slab with no expansion joints. The ﬁ rst
installation was an 80 ft × 208 ft ﬂ oor in the Ice Casino at
Playland Amusement Park in Rye, N.Y. This was a recirculated
brine rink using two Frick compressors driven by synchronous
motors. The ability to build a reliable, crack-free concrete ﬂ oor
led to the construction of thousands of arenas that could be
used for multiple purposes. For example, since 1990, every
new NBA facility has included an ice rink that can be covered
with an insulated board system when basketball is played.
Advances in ice rink engineering have been relatively
slow since the 1930s. As previously stated, many similari-
ties exist between modern rinks and that ﬁ rst rink in London
built in 1876. The majority of skating rinks still circulate
a calcium chloride brine solution through pipes in either a
sand or concrete ﬂ oor. In recent years, due to the phase-out
of chromate as a corrosion inhibitor for brine, and changes in
heat exchanger technology, inhibited ethylene or propylene
glycols are becoming more common. New ﬂ uids have been
St. Nicholas rink in New York shows pipes before ﬂ ooding.
direct expansion ﬂ oor with 96,000 ft of 1½ in. extra-heavy
wall pipe.
• 1906—Several of the largest hotels in the U.S. con-
structed small artiﬁ cial ice rinks for the entertainment of
their guests.
• 1909—The Boston Arena opened. After four major
renovations, it remains in operation today as the Matthews
Arena. The original facility had two 100 ton compressors
and 1¼ in. pipes laid on 4 in. centers.
• 1913—The Frick Company of Waynesboro, Pa.,
installed its ﬁ rst rink at New Haven, Conn., for the Arena
Center-Freeze Company. The rink was 80 ft x 200 ft and was
constructed as a large concrete pan 8 in. deep into which the
1¼ in. pipes on 4½ in. centers were laid on wood sleepers.
The pan was ﬁ lled with water and frozen, resulting in an ice
thickness of up to 3 in. to cover the reducing couplings con-
necting the pipes to the 8 in. headers. Frick went on to become
one of the leading ice rink installers in North America.
• 1916—The Winter Garden rink in Pittsburgh, Pa.,
featured 25,883 ft2 of ice surface with brine cooled by a Vogt
absorption machine. The ﬂ oor was laid over an existing ﬂ oor
in the Old Exposition building, and the pipes were taken up
each summer when the rink was not in use.
• 1917—The Chicago Arena located on Broadway near
Thorndale was built with a ﬂ oor measuring 115 ft x 295 ft.
The powerhouse was a separate building with refrigeration
produced by a 125 ton Vogt absorption machine. It had two
large horizontal return tube boilers with Detroit stokers. One
water circulating pump and one brine pump were driven by
Terry turbines. These turbines produced sufﬁ cient exhaust
steam to heat the building or to operate the exhaust steam
absorption machine.
Grand Era, Continued From Page S25
introduced that promise minimal environmental impact in
the event of a leak and reduced pumping horsepower; these
include potassium formate, potassium acetate, and various
proprietary compounds.
Direct expansion, or liquid recirculation ﬂ oors, in which
the refrigerant is circulated through the ﬂ oor piping, have
been popular at times due to the increased efﬁ ciency of the
refrigeration plant. However, the ﬂ oor piping becomes part
of the refrigeration piping system and is subject to all ap-
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 7
plicable safety and environmental codes. Direct expansion
ammonia rinks were quite common in Canada until the 1970s,
when safety concerns limited their use to only outdoor rinks.
Eventually, most if not all of these were converted to glycol
or brine-circulated rinks.
Rinks also have been constructed using direct expansion R-
22 in copper or steel piping embedded in concrete, but proper
circuiting design was critical to their success, and the small
diameter thin wall tubes proved susceptible to corrosion and
leaks. With the move towards minimizing refrigerant charge
in all refrigeration plants, little incentive exists to circulate
refrigerant directly through the ﬂ oor.
A more recent development, or perhaps a repeat of work
from many years back, is the use of liquid carbon dioxide
(CO2) circulated as a volatile secondary ﬂ uid through the
rink pipes. This has been successfully applied in a number
of European installations,
but requires floor piping
systems that can operate at
450 psig.\*\* These CO2 ﬂ oors
operate with cascade am-
monia refrigeration systems,
resulting in an environment-
friendly installation. Again,
compliance with refrigera-
tion codes and the added cost
of high-pressure ﬂ oor piping
may limit the widespread use
of this design.
Piping and Coolant
Piping systems in the typi-
cal rink have not varied greatly over the years. Pipes are typi-
cally 1 in. to 1¼ in. diameter, laid on 3½ in. to 4½ in. centers.
Closer spacing is used on ﬂ oors subject to higher heat loads,
such as those found in National Hockey League facilities. Steel
piping is still common in these rinks for providing enhanced
heat transfer.
Perhaps the greatest change in ﬂ oor systems was the intro-
duction of polyethylene rink pipe in the 1950s. Clifford A.
Meadows, a Toronto civil engineer, pioneered the use of plastic
pipe for temporary “take-up” rinks and was issued both U.S.
and Canadian patents on his invention in 1957.
The ﬁ rst plastic ﬂ oor ice rink on record was built in Detroit’s
Chandler Park in May of 1953. Four other Detroit outdoor rinks
quickly followed.
The ﬁ rst indoor rink using plastic pipe was constructed at the
Hamilton Arena in Ontario, Canada, in late 1953. An excerpt
from Meadows in Canadian Plastics Magazine, November
1953, reads,
Where it is impractical to lay down a concrete slab,
for example, on a rugby ﬁ eld or a baseball diamond, or
when the high cost of the concrete must be considered, the
Meadows “take-up” rink provides a ready answer.
The rink may be laid down in the fall, ﬂ ooded and fro-
zen for the winter, and taken up in the spring to be placed
in storage until the next fall. Summer use of the area is,
as a result of the rink’s portability, not interfered with.
The “take-up” rink is adaptable to all types of playing
ﬁ elds, tennis courts, and may even be placed in a wading
pool or a swimming tank.
Serious concerns existed about the heat-transfer characteris-
tics and longevity of this material when it was introduced, but
some of the ﬁ rst rinks with plastic piping are still operating 40
years later. Moving from welded steel piping to plastic piping
reduced construction costs signiﬁ cantly, and the plastic was
resistant to the corrosion that
often ended the life of a steel
pipe ﬂ oor.
The drawback to plastic
piping is the necessity of us-
ing pipe clamps for joints at
the rink headers and return
bends. Typically, the headers
have been installed in a head-
er trench at one end of the
rink, so the joints remained
accessible. Some rinks also
incorporate a trench at the
return bend end for the same
reason. In recent years, head-
ers are increasingly being
buried in the ﬂ oor slab because the clamped joints proved to
need minimal maintenance. Elimination of the header trench
saves construction, maintenance and eliminates the need for
removable wood, steel or concrete trench covers.
Proprietary plastic ﬂ oor piping systems also have been
developed, which are constructed in mats that can be quickly
rolled out and the integral headers can be joined to make a
ﬁ nished ﬂ oor. These use small diameter (typically ¼ in. di-
ameter) tubing on ¾ in. centers and have proven popular for
smaller portable rinks.
Rinks using glycol or brine require a heat exchanger to cool
the ﬂ uid. Early rinks often used piping immersed in a brine
tank (sometimes referred to as a high-efﬁ ciency coil); these
systems remained popular into the 1950s in some areas, even
though shell-and-tube chillers were used in rinks in the 1920s.
The Olympia Skating Arena, built in Detroit in 1928, used two
42 in. diameter × 18 ft long ﬂ ooded ammonia chillers, each
having 10 brine passes. A 20 × 14 × 10 ft brine storage tank
was located under the seats in the arena to assist the chillers
under heavy load. Brine tanks were quite common to supple-
ment the chiller capacity by prechilling brine to a lower than
Vaughan Iceplex combines four indoor ice surfaces that operate
year-round and an outdoor skating path.
\*\* psig × 6.895 = kPa
S 3 0 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
normal temperature prior to an event. As refrigeration plant
capacity increased, and chillers reliably delivered their rated
capacities, brine tanks began to disappear. Shell-and-tube
chillers became physically smaller as the designs progressed
from 1¼ in. outside diameter 13-gauge tubing, to today’s
common ¾ in. outside diameter 16-gauge tube chiller. En-
hanced surface tubing also is being applied to reduce chiller
size even further.
More Recent Developments
The introduction of welded and semi-welded plate-and-
frame chillers for refrigeration service in the 1990s has led to
their use in skating rinks. These chillers have the advantages
of low refrigerant charge and expandability. Also, they can be
disassembled for cleaning and are signiﬁ cantly smaller than
equivalent capacity shell-and-tube designs. When applied to
brine systems, titanium plates must be used at a higher cost;
therefore, most new facilities using these chillers use glycol
as the secondary refrigerant and stainless steel plates for
lower overall cost.
Compressor technology for skating rinks kept pace with the
available products. Large bore and stroke, low rpm horizontal
or vertical compressors were replaced by increasingly smaller,
higher rpm reciprocating compressors in the 1960s. In recent
years, with the move towards large multipurpose facilities with
four or more ice surfaces operating year-round, the refrig-
eration capacity is sufﬁ cient to use larger screw compressor
systems. As higher-efﬁ ciency smaller screw compressors (30
hp†† and up) have been released to the market, these also are
used in arena engine rooms. Designers must be cautious to
ensure that the compressors are selected to match the widely
varying loads in both winter and summer.
Ice rink control systems have undergone profound changes
in the past 20 years. In the October 1927 issue of Ice and Re-
frigeration, M.R. Carpenter wrote at length on the challenges
facing operating engineers in trying to match the refrigeration
plant to the load that varied depending on issues “such as open-
ing or closing doors, change in direction of the wind, variation
of outside temperature, change in relative humidity, and, one
of the most positive in its action, the skaters themselves. This
action is in a degree modiﬁ ed by the number of skaters and
quite particularly by the sex; though this latter cause is not as
pronounced since the short skirts have come into vogue.”
Although the Scott Ice Control System allegedly provided
the operator with all the information needed to manually
adjust the plant, the most common control until the 1980s
was a thermostat, sensing either the brine return temperature
or the ﬂ oor temperature. The introduction of PLC, DDC and
computer controls automated the refrigeration plant at a rela-
tively low cost, usually with a substantial payback in reduced
energy consumption. Precise ice temperature control now can
be achieved by measuring the ice surface temperature with
infrared cameras mounted over the ice.
Conclusions
Today, small single-purpose community arenas operating
only during the winter months still are being built, but com-
munities increasingly are building large, multipurpose facilities
that use two or more ice surfaces, gymnasiums, swimming
pools, meeting rooms, and so on. These facilities lend them-
selves to the integration of the refrigeration plant into the
building mechanical system for recycling heat generated by
the ice-making equipment.
In some cases the building air conditioning is being handled
by off-peak ice building by the ice rink refrigeration compres-
sors; in others, the refrigeration heat is rejected into building
heat pump loops. A master control system oversees the total
facility’s heating, cooling and refrigeration needs, and adds or
sheds loads according to usage and hour-by-hour energy cost
information.
Another recent trend, at least in colder climates, is the con-
struction of refrigerated skating paths for pleasure skating in
a natural setting. There have been a number of these built in
Canada and Europe, many as part of a larger facility so they
can share the refrigeration capacity during the winter.
The basics of ice rink refrigeration were laid down almost 130
years ago. Today, ice rinks can be found in shopping malls, cruise
ships and high-rise buildings. Progress in ice rink design has been
steady, resulting in today’s low cost, energy-efﬁ cient facilities that
attract millions of participants and spectators yearly.
Bibliography
1. Carpenter, M.R. 1941. “History of ice skating rinks.” Ice and
Refrigeration. July.
2. Excerpts from De La Verne Refrigerating Machine Co. catalogue,
1897.
3. Pearson, A. 1999. “Refrigeration at leisure—ice rinks and ski
slopes,” from “100 Years Advancing Refrigeration” Refrigeration and
Air Conditioning. January.
4. Mitchell, T. 1928. “New skating rink in Detroit,” Ice and Refrig-
eration Journal. July.
5. Carpenter, M.R. 1927. “The design, construction and operation
of ice skating rinks.” Ice and Refrigeration. October.
6. Doak, J. 1939. “Reconstruction of the ice skating rink at the
University of Illinois.” Journal of the American Concrete Industry 36.
September.
7. Butorac, Y. 2003. “Skating in early Quebec.” Skate Canada Pro-
gram.
8. Internal correspondence from the Frick Company, dated 1915-
1923, and “Ice and Frost” publications by the Frick Company, undated.
Provided by Stan Haas, Frick Co.
9. Canadian Ice Machine Co. Ltd. 1962. “Some Questions and
Answers on Ice Making.”
Ted Martin is general manager, Ontario Operations, with
Cimco Refrigeration in Toronto.
†† hp × 0.746 = kW
S 2 0 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
H
enry Ford’s Model T, which sold for $500, was the ﬁ rst “people’s car” because of its afford-
ability. Henry Galson might be called the Henry Ford of the air-conditioning industry because
he produced what would become the ﬁ rst “people’s air conditioner.” He patented the De La Vergne
Self-Contained Air-Conditioning Unit, which became commercially available in 1933 (Figure 1).
the Fedders-Quigan Corporation (now Fedders). At that time,
Fedders was mass-producing automobile radiators and had the
experience needed to mass-produce unitary air-conditioning
equipment. Fedders entered the market with high production and
highly competitive pricing and became dominant in this sector
of the air-conditioning market. Subsequently, Galson secured
luding the United States Air Conditioning
clients inc
ion, Rheem, and Mitchell who marketed its
Corporati
rough Sear’s and Roebuck.
units thr
hese units were designed by Galson, as-
All th
only by his son, a neophyte engineer, and
sisted o
aftsman. Each of the clients had its own
one dra
rs, who largely designed the production line,
engineer
lements of the production were determined
but key el
because of his experience. He established
by Galson
ng and quality-control procedures. De-
testi
gn went far beyond meeting the requisite
si
ooling capacity. Since competition was
c
keen, ease of manufacture and the use of
k
competitively priced components were key
considerations. Simplicity and ease of as-
sembly were prime objectives.
In addition, the equipment had to
meet all applicable codes. Galson set up
laboratory test procedures to meet the
day’s standards. Included in the produc-
tion process were laboratory tests of the equipment, including
testing for capacity and acoustic characteristics.
People’s Air Conditioner
By Edgar L. Galson, P.E., Fellow/Life Member ASHRAE
Henry Galson
At that time, the focus of the air-conditioning industry was
on process air conditioning, comfort air conditioning of insti-
tutional buildings such as the U.S. Capitol or large commercial
buildings such as movie houses or theaters. Indeed, support
for Henry Galson’s De La Vergne patent occurred because its
parent company, Baldwin Locomotive, the world’s largest manu-
g
facturer of locomotives, and the rest of the rail industry,
feared losing passengers to cars. Galson’s assignment
was to air condition trains in an attempt to keep people
riding the rails. He completed this assignment and a
by-product was a free-standing, self-contained air-
conditioning unit (Figure 2
(F
(
).
The unit also was marketed as a home air condi-
tioner, and a version was sold as a refrigeration
unit for the dairy industry.
Although production of air-condition-
ing equipment was sharply curtailed dur-
ing World War II, demand for consumer
air conditioners rapidly increased in the
years after the war ended. (In 1936, 3,000
air conditioners were produced world-
wide. Ten years later, the number had
jumped to 20,000 units worldwide.)1
At the Carrier Corporation, Galson
designed the ﬁ rst post-war window unit
(Figure 3). In 1946, Galson founded
his own consulting ﬁ rm that specialized in designing small,
self-contained air-conditioning equipment. His ﬁ rst client was
Henry Galson, 1900–1963
y
The
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
N o v e m b e r 2 0 0 4 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 1
By 1952–1953, 65 U.S. corporations were manufacturing
approximately 1,200,000 unitary air conditioners. Fedders was
dominant, followed by Mitchell and Carrier. Forty-two percent
of units sold in the Unites States were Galson’s design. Since
1950, these self-contained units have become the most common
method of air conditioning. In the last 10 years, 53 million room
air conditioners have been shipped in the United States alone.1
Air conditioning improved comfort and increased work ef-
ﬁ ciency. In warmer climates, it afforded a good night’s sleep and
saved the lives of elderly people unable to cope with extreme
summer temperatures. It enabled the average American to lead
a better, more comfortable and healthier life. Consumer Reports
tests a wide range of styles by many manufacturers, revealing a
highly competitive market. They report that for units below 12,000
Btu/h capacity with energy efﬁ ciency rating (EER) over 9, costs
range from $79 to $329 depending on capacity, make and style.
Thus, with his self-contained air-conditioner, Galson invented a
product that turned into a mass-produced, low cost “people’s air
conditioner,” just as Henry Ford did with the “people’s car.”
References
1. Association of Home Appliances. 2004. Trends and Forecasts.
2. Patent 2,052,561. Filed May 31, 1933. Granted to Henry Galson.
Means for interchanging compressor and condenser functions of a
refrigeration system. First description of heat pump application for a
unitary air-conditioning system.
3. Patent 2,031,614. Filed May 31, 1933. Granted to Grosvenor
McKee & Henry Galson. Four way valve mechanism and actuating
means designed to permit operation of the air-conditioning unit in
the heat pump mode.
4. Galson, H. 1935. “Using the Reverse Cycle Refrigerating Prin-
cipal for a Self-Contained Heating and Cooling Unit.” Heating Piping
and Air-Conditioning Journal pp. 497–502
Edgar L. Galson, P.E., is retired from Galson & Galson in
Syracuse, N.Y.
Henry Galson was far ahead of his time because he also invented
the means of operating this equipment in heat pump mode. Two pat-
ents in May 1933 dealt speciﬁ cally with the method of achieving this
objective.2,3 Both of these patents illustrated a method of switching the
functions of the condenser and evaporator within a single self contained
air-conditioning unit. In 1935 he presented a seminal paper entitled
Using the Reversed Cycle Refrigerating Principle for a Self-Contained
Heating and Cooling Unit.4
Operating in Heat Pump Mode
Figure 3: Carrier post-World War II unit.
Figure 1: A diagram of Galson’s 1933 air-conditioning unit.
Figure 2: De La Vergne room air conditioner.
S 4 6 1 0 0 Ye a r s o f R e f r i g e r a t i o n | A S u p p l e m e n t t o A S H R A E J o u r n a l
N o v e m b e r 2 0 0 4
T
he role refrigeration plays today often is overlooked or taken
for granted. Here are some examples of the importance of
TfT
refrigeration.
the cavity from collapsing once the ore
has been removed.
Prior to the ore extraction, “freeze pipes”
carrying calcium chloride brine at –22°F
(–30°C) are installed beneath the ore de-
posit. The refrigerated brine is cooled by a
multistage ammonia system located on the
earth’s surface. The plant capacity is 800
tons (228 kW) at –50°F (–46°C), requiring
2,900 motor hp (2,163 kW).
Ice Bridges
When 200,000 yd3 (153 000 m3) of
gravel had to be transported across a
major river, to keep the project within
cost, a temporary bridge needed to be
constructed. Through the efforts of a
professor at the University of Alberta
and the ingenuity of a leading Canadian
refrigeration contractor, an ice bridge
was designed to support the weight of the
gravel trucks each carrying 25 tons (22.5
Mg) of gravel. The ice bridge was 150 ft
(46 m) long and 30 ft (9 m) wide. Cold
brine was circulated through 27,000 ft
(8200 m) of polyethylene pipe. The brine
was cooled with an on-site ammonia plant
powered by a diesel generator.
The Roles of Today’s
Refrigeration Applications
By R.H. (Ron) Strong, P. Eng., Fellow ASHRAE
Bobsleigh/Luge
The ice covering the bobsleigh/luge
track events at the Winter Olympics
is both artiﬁ cially manufactured and
refrigerated. The refrigeration plant
capacity is approximately 1,200 tons
(342 kW) with a compressor motor re-
quirement of 1,800 hp (1340 kW). The
track contains 290,000 ft (88 000 m) of
steel pipe through which liquid ammonia
is circulated at a temperature of 15°F
(–9.4°C). The ammonia pumps work
against a 500 ft (1500 kPa) discharge
head and require 240 hp (180 kW).
Uranium Mining
One of the world’s richest uranium
deposits is located in a remote area of
Canada, approximately 1,500 ft (450
m) below the earth’s surface. It mea-
sures 7,000 ft (2150 m) long by 200 ft
(60 m) wide by 65 ft (20 m) high. The
deposit will take 40 years to mine and
will provide enough energy to meet the
demands of 1 million people for 1,600
years. Before mining the uranium, the
ground must be frozen to prevent an
inrush of ground water and to prevent
Concrete Dams
When concrete is poured and placed,
the heat of hydration causes a signiﬁ cant
temperature increase. By removing this
unwanted heat, refrigeration can speed
construction, improve the quality of the
concrete and lower overall construction
costs. Large concrete dams use refrigeration
to manufacture ice for the mix and to cool
the aggregate before it goes into the mix.
On a recent dam project in China, the on-
site ammonia refrigeration system had a ca-
pacity of 2,200 tons of refrigeration (7740
kW) requiring 3,400 hp (2536 kW).
Fabric Treatment
To control shrinkage and permanent
press qualities of cotton cloth, the cloth is
immersed in a pan of liquid ammonia at
atmospheric pressure and –28°F (–33°C).
After immersion, the excess ammonia is
squeezed out of the cloth, and the balance
of the ammonia is vaporized by heating.
This process would not be feasible with-
out the use of a refrigeration cycle, which
recovers the ammonia vapor, compresses
it and condenses it into liquid for subse-
quent reuse in the process.
Notes
The Cigar Lake Story, Cameco.
Cold Topics, courtesy of Cimco Refrigeration.
Shepherd, J. The Process of Liquid Ammonia
Finishing Treatment for Cotton Cloth.
R.H. (Ron) Strong, P.Eng. is president
of R.H. Strong and Associates in Surrey,
BC, Canada.
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
54
ASHRAE Journal ashrae.org
November 2004
CO 2 Air-Conditioning Cycles
This is the 19th article inspired by a
recent DOE report covering energy-sav-
ing technologies. The complete report is
at www.eren.doe.gov.
he use of carbon dioxide (CO2) as
a refrigerant dates back more than
a century, but CO2 fell out of favor
in the air-conditioning and refrig-
eration industry with the development
and commercialization of chloroﬂ uoro-
carbons (CFCs) in the 1930s. Shortly
thereafter, hydrochlorofluorocarbons
(HCFCs), such as HCFC-22, were de-
veloped. HCFC-22 eventually became
the primary refrigerant for stationary
air-conditioning systems. When con-
cerns grew about the depletion of the
stratospheric ozone layer in the 1970s,
countries enacted agreements to phase
out CFCs and HCFCs.
The phaseout of refrigerants such as
CFCs and HCFCs led industry toward
another class of ﬂ uorocarbon refriger-
ants, hydroﬂ uorocarbons (HFCs), that
do not contain chlorine and, thus, do not
harm the ozone layer. However, scientists
identiﬁ ed global warming as a major en-
vironmental threat in the 1980s, and the
global warming impact of HFCs came
under scrutiny. This led many researchers
and manufacturers to reconsider “natu-
ral” refrigerants such as carbon dioxide,
hydrocarbons, and ammonia, because
these substances have negligible direct
global warming impacts or ozone-deple-
tion potential.
The ratiﬁ cation by many countries of
the Kyoto Protocol, mandating a reduc-
tion in greenhouse gas emissions, has
provided greater impetus to look for
alternatives to fluorocarbon refriger-
ants. Several European countries already
have begun restricting the use of ﬂ uo-
rocarbons and planning for an eventual
phaseout.
CO2 has attracted the greatest attention
for applications with higher refrigerant
leakage rates, notably mobile air condi-
tioning and supermarket refrigeration,
where leakage-related global warming
potential has become an issue. Compa-
nies have also explored using CO2 for
high-temperature heat pumps and mili-
tary cooling systems
Major automobile manufacturers have
developed prototype CO2-based air con-
ditioners for cars and trucks. Notably,
CO2-based systems have demonstrated
they can cool vehicle interiors faster
than conventional systems. Some CO2
systems also offer a heat pump heat-
ing mode to deliver instant heat in cold
weather. CO2-based mobile air-condi-
tioning systems have yet, however, to
enter production.
Traditional centralized supermarket
refrigeration systems are prone to leak
due to the large number of refrigerant
line joints, long refrigerant piping runs,
and frequent thermal cycling. CO2 can
be used efﬁ ciently in cascade systems
and, with an expander, in two-stage
all-CO2 systems. In addition, CO2
compressors for small, self-contained
commercial refrigeration systems are
being developed.
Japanese companies have commercial-
ized CO2-based heat pump water heaters.
Similar design efforts are underway in
the United States. These heat pumps
take advantage of the high average heat
rejection temperature from transcritical
CO2 cycles.
For military cooling systems, the
high pressure and vapor density in CO2
cooling cycles offers the potential for
size and weight reduction. CO2 does not
have venting restrictions (and the cor-
responding requirements for refrigerant
recovery), which greatly simpliﬁ es mili-
tary logistics.
Energy Savings Potential
Several theoretical and experimental
studies have concluded that transcritical
CO2 systems have lower thermodynamic
cycle efficiencies than conventional
ﬂ uorocarbon-based vapor compression
systems, particularly at high ambient
temperatures. For example, one analysis
indicates that a CO2-based heat pump
achieves energy efﬁ ciency ratio (EER)
and seasonal energy efficiency ratio
(SEER) values 30% and 20% lower than
R-22, respectively. The degradation in
seasonal heating performance is milder,
about 6%.1
Decreased system efficiency could
negate part or all of the environmental
advantages of CO2 systems by increasing
its indirect contribution to global warm-
ing, i.e., by increasing system energy
consumption. Furthermore, both military
and commercial markets would likely
not accept air-conditioning and refrig-
eration systems with lower efﬁ ciencies
than existing units. Therefore, success-
ful commercialization of transcritical
CO2 systems requires an approach that
improves system efﬁ ciency.
CO2-based devices experience particu-
larly large losses during expansion, due to
high operating pressures. This increases
the value of a work-recovery device for
CO2 systems.2,3 A device that recovers
T
By Detlef Westphalen, Ph.D., Member ASHRAE; John Dieckmann, P.E., Member ASHRAE;
Kurt W. Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
The following article was published in ASHRAE Journal, November 2004. © Copyright 2004 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
November 2004
ASHRAE Journal
55
much of the large losses incurred in the
refrigerant expansion process represents
a promising way to improve cycle ef-
ﬁ ciency. In theory, any refrigerant used
in a vapor compression cycle could use
this approach.
Recent design studies have found that
a reasonably efﬁ cient CO2 expander can
improve the efﬁ ciency of a CO2-based
military environmental control unit
(ECU) to parity with ﬂ uorocarbon-based
ECUs.4 Moreover, analysis5 indicates that
a CO2 expander used in the high-tempera-
ture stage of a supermarket refrigeration
system could readily achieve 10% to 15%
efﬁ ciency improvements compared to
systems based on current HFC blends.
Market Factors
CO2 has several attributes that make
it an attractive refrigerant. Along with
negligible direct global-warming impacts
or ozone-depletion potential as compared
to CFCs, HCFCs, and HFCs, it also is
non-ﬂ ammable and has low toxicity, in
contrast to other natural refrigerants, i.e.,
hydrocarbons (ﬂ ammable) and ammonia
(flammable and toxic). Furthermore,
CO2 is inexpensive, widely available
worldwide from many suppliers, and not
subject to venting restrictions.
The major challenge is to design cost-
effective, efﬁ cient, reliable systems that
accommodate the unique characteristics
of CO2, notably much higher operating
pressures and low critical temperature.
CO2 systems operate at higher pressures
(roughly ﬁ ve times higher, e.g., high-side
pressures of 1,500 psi (10 340 kPa) in
conventional applications to 2,000 psi (13
800 kPa) in high-ambient conditions) than
ﬂ uorocarbon refrigerants. The high operat-
ing pressures and, thus, higher gas densi-
ties, provide an opportunity for system size
(volume) and weight reduction. On the
other hand, higher pressures increase the
required wall thicknesses of pressurized
components and, perhaps, their weight.
CO2 systems also can pose lubrication
challenges due to the low miscibility of
transcritical CO2 with conventional oils.1
References
1. Fischer, S. and S. Labinov, 2000,
“Not-in-kind technologies for residential
and commercial unitary equipment.”
Oak Ridge National Laboratory Report,
ORNL/CON-477. February.
2. Heidelck, R. and H. Kruse. 2000.
“Expansion machines for carbon di-
oxide based on modiﬁ ed reciprocating
machines.” Proceedings of the 4th IIR-
Gustav Lorentzen Conference on Natural
Working Fluids at Purdue. pp. 455–462.
West Lafayette, Ind.
3. Robinson, D. and E. Groll. 1998.
“Efﬁ ciencies of transcritical CO2 cycles
with and without an expansion turbine.”
International Journal of Refrigeration
21(7):577–589.
4. Westphalen, D. and J. Dieckmann.
2004. “Scroll expander for carbon diox-
ide air conditioning cycles.” Proc. 10th
Intl. Refrigeration and Air Conditioning
Conference at Purdue. West Lafayette,
Ind. July 12–15.
5. TIAX. 2004. Internal analysis.
Detlef Westphalen, Ph.D., is an asso-
ciate principal, John Dieckmann, P.E.,
is a principal, and Kurt W. Roth, Ph.D.,
is a senior technologist at the HVAC
and Refrigeration Technology sector of
TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building
Technologies Program, U.S. Department
of Energy, Washington, D.C.
Advertisement formerly in this space.
42
ASHRAE Journal ashrae.org
December 2004
Data Center Considerations
Data Center Considerations
The industry is
at a crossroads
— should it sacri-
ﬁ ce performance
in the future to
continue air cool-
ing or switch to
a liquid cooling
technology that
could boost per-
formance?
Water-Cooled Mainframes (’70s & ’80s)
A large portion of mainframes shipped
throughout the ’70s and ’80s used water-
cooling technologies to cool the high power
density bipolar semiconductor chips. Proces-
sor modules, power supplies and, in some
cases, closed frames (using internal air-to-
water heat exchangers) used water cooling
to remove the heat load.1 Typically, building
C
omputer servers are becoming smaller while semiconductor chips
use increasing amounts of power. New datacom equipment exceeds
20 kW per server rack, with the result that datacom centers face average
power densities in excess of 150 W/ft2 (1500 W/m2) based on the area of
the room housing the equipment. Because traditional air cooling of datacom
centers is reaching its practical limit, liquid cooling is being explored to keep
up with these performance gains.
chilled water was connected to these sys-
tems as a means of removing the heat.
By Don Beaty, P.E., Member ASHRAE and Roger Schmidt, Ph.D., Member ASHRAE
About the Author
Don Beaty, P.E., is president of DLB Associates
Consulting Engineers, Ocean, N.J. He is chairman of
ASHRAE TC 9.9, Mission Critical Facilities, Technology
Spaces and Electronic Equipment. Roger Schmidt,
Ph.D., is a distinguished engineer with IBM, Pough-
keepsie, N.Y. He is vice chair of ASHRAE TC 9.9.
Back to the Future:
Back to the Future:
The following article was published in ASHRAE Journal, December 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
December 2004
ASHRAE Journal
43
Fujitsu shipped a hybrid liquid-cooled system in 2000 that
used a refrigeration loop connected to a water loop, where the
water circulates to cold plates attached to processor modules.
The Fujitsu Model GS8900 lowered water temperatures to 5°C
(41°F) and required careful considerations to eliminate any
condensation concerns. The refrigeration system, installed in a
half frame, was designed as a fully redundant system.
Cray is continuing to ship their ﬂ uorinert™-based systems
in its latest 252 processor Cray X1. This system has an internal
spray-cooling system for the processors using ﬂ uorinert with
an external heat rejection to the building chilled-water system.
What is unique about this system is that the entire system is
completely enclosed such that the heat generated is exchanged
directly to chilled water with the use of air-to-water heat ex-
changers and ﬂ uorinert-to-water heat exchangers.4
Selecting Liquid-Cooling Systems
The computer manufacturer is faced with a challenge — con-
tinue to make small incremental improvements in air cooling
and possibly limit processor power and performance, or use
liquid cooling technologies to achieve increased performance
and continue on the performance gain path outlined by Gordon
Moore almost 40 years ago (Moore’s Law).5 When selecting a
liquid-cooling solution, many factors must be considered. The
key factors are brieﬂ y described here.
Liquid-Cooling Pros
Performance
The primary focus for using liquid cooling technologies has
been the improvements realized with increased performance.
Measurement of chip performances over the last couple of years
has shown that the speed of the circuits increase at a rate of ap-
proximately 2% for every 10°C (18°F) reduction in chip tempera-
ture.6 However, this percentage will diminish in the future and will
Because traditional air cooling of datacom cen-
ters is reaching its practical limit, liquid cooling
is being explored….
At the height of the mainframe market in 1987, the maga-
zine Datamation reported that 92% of mainframes were water
cooled. Manufacturing of these products continued into the
early ’90s, at which time the market shifted from bipolar
technologies to CMOS (semiconductors) where the power
dissipation was an order of magnitude less and air cooling was
the most cost-effective choice for removing heat.
Air cooling continues to be the major cooling method for
CMOS. However, some signiﬁ cant challenges face the industry.
Reviewing the historical trends of module level power density
for both bipolar and CMOS during the past 40 years, a crisis
seems to be looming. Figure 12 shows that the module level
heat ﬂ ux for CMOS is at the same level as the water-cooled
bipolar technology last shipped in the early ’90s. While most
of the bipolar systems shown on this graph used some form
of liquid cooling, most of the CMOS technologies continue to
push the limits of air cooling. However, with each succeeding
product, air cooling is only improving marginally.
Liquid-Cooled Computers (’90s to present)
IBM began transforming its mainframe computer technology
in 1993 from one based on bipolar to one based on CMOS tech-
nology. IBM’s S/390 system shipped in 1997 with 12 processing
units packaged within a single multichip package. This was the
ﬁ rst IBM system that used refrigeration cooling.3
The decision to use refrigeration cooling vs. other cooling
options, such as high ﬂ ow air cooling or various water-cooling
schemes, focused on system performance improvement real-
ized with the refrigeration system. Since that ﬁ rst system, IBM
has continued with the refrigeration technology that is now in
its ﬁ fth generation. Vapor compression was used for all these
systems with enhancements such as using refrigeration to cool
four processor modules in the fourth generation and driving
chip temperatures to 0°C (32°F) on another system.
44
ASHRAE Journal ashrae.org
December 2004
approach 1% improvement for every 10°C (18°F) reduction in
chip temperature. The other major beneﬁ t in reducing temperature
is an exponential reduction in leakage currents. These are currents
that exist after the transistor is turned off.
Functionality
As stated earlier, the use of liquid-cooling to improve system
performance may slow in the future, but increasing chip powers
may increase the use of liquid-cooling to maintain chip junction
temperatures within their functionality temperature limits. As
chip powers increase above 200 W, a cooling technology other
than air cooling may be required to maintain chip temperatures
below 100°C (212°F).
Reliability
One would anticipate that another strong reason for using a
cooling technology that lowers chip temperature is improved re-
liability. This is evident from
the Arrhenius equation where
chip reliability doubles for
every 10°C (18°F) reduction
in chip temperature. However,
some information suggests
that other defects are unique
to low temperature.
Needham, et al.,7 reports
that these defects may be
time-zero defects and may
show up as reliability defects
depending on the conditions
under which they operate.
They found that 50 circuits
failed at 0°C (32°F) out of
20,000 circuits from one set of test data. This may suggest dif-
ferent screens need to be implemented in the manufacturing
process to eliminate such failures.
Other risks need to be considered in implementing a new cool-
ing technology where all the components need to be assessed. The
reliability of the entire system with the new cooling technology
must be weighed against warranty and maintenance costs.
Small Number of Heat Sources
An advantage to liquid cooling can be achieved if a small
number of heat sources are liquid cooled. The key here is that
this results in less piping and hose connections throughout the
system. For example, IBM’s latest refrigerated systems have a
maximum of four multichip processor modules to be cooled
with refrigerant. This system seems to be about the limit when
considering a vapor compression system given the connections
and amount of piping. More heat sources could pose a problem
when using refrigeration, but other liquid-cooling technologies
such as water may be feasible (similar to what was used in the
mainframe systems of the ’70s and ’80s).
Liquid-Cooling Cons
Cost
Of course, adding hardware to provide the lower tem-
perature cooling to the electronics adds cost to the system.
However, with increased effort by many manufacturers, the
cost of liquid-cooling equipment will continue to decrease.
In addition, the needs of the computer industry is spurring
innovative ideas.
Power
Active cooling systems require electrical power to function;
power for pumps or compressors and power for the air-moving
devices. The amount of power required has traditionally been
low in comparison with the heat load being removed. In terms
of a coefﬁ cient of performance (COP), deﬁ ned as:
COP = cooling load/power input to cooling system
the COP for air-cooled sys-
tems typically has been about
15 to 20. A comparison of
the COP for various cooling
technologies used for elec-
tronics is shown in Figure 2.2
To achieve low chip tempera-
tures (<40°C [<104°F]), the
power required for the cool-
ing hardware can be signiﬁ -
cant as shown in Figure 2.
Large Number of Heat Sources
g
Liquid cooling applied to a
large number of heat sources
may present a problem given
the number of connections and serviceability requirements.
The packaging of the volume of piping and hoses may be a
difﬁ cult challenge. This is because a compact package is a
selling point to customers.
Maintenance and Serviceability
Liquid cooling results in a much more intensive infrastruc-
ture (particularly within the datacom equipment room.) With
air cooling, the distribution typically is a plenum space that
requires little to no maintenance. Liquid cooling means that the
distribution over the same path is in the form of piping, control
valves, connections, etc., and there is an increased effort to ac-
cess and perform maintenance on those items.
Redundancy
With air cooling, redundancy typically is achieved with the
inclusion of multiple computer room air-conditioning (CRAC)
units supplying air into a common plenum. With the piping distri-
bution system replacing the plenum, redundancy considerations
are extended to encompass piping conﬁ gurations as well.
(14) 91
(12) 78
(10) 65
(8) 52
(6) 39
(4) 26
(2) 13
(0) 0
Module Heat Flux in Watts/in.2 (Watts/cm2)
1950
1960
1970
1980
1990
2000
2010
Year of Announcement
Figure 1: Electronic module heat ﬂ ux.2
Transitioning to a Liquid-Cooling Environment
The prior section described the pros and cons of using liquid
cooling at the microprocessor packaging level. And, as shown in
Figure 1, the needs of liquid cooling can be imminent. However,
the cooling challenges don’t only exist at the microprocessor
level. They exist at the rack/frame that houses the high-powered
equipment. There has been a movement towards more localized
equipment, which requires the extension of the liquid-cooling me-
dia closer to the racks. This movement is more readily converted
to a true liquid-cooled environment through further extension to
the datacom equipment components.
Due to technology compaction, the datacom equipment industry
has seen a large decrease in the ﬂ oor space required for a constant
quantity of computing and storage
capability. However, the energy ef-
ﬁ ciency of the datacom equipment
has not dropped at the same rate.
This has resulted in a signiﬁ cant
increase in power density and heat
dissipation within the footprint of
datacom equipment hardware.
The heat dissipated by the data-
com equipment typically is ex-
hausted in the room and the room
must be maintained at acceptable
temperatures for reliable operation
of the equipment. Cooling datacom
equipment rooms is becoming a
major challenge.
Datacom facilities do have limitations and each is unique.
Some facilities have much lower power density capacities than
others. Traditional datacom facility cooling designs use multiple
CRAC units located around the perimeter of the electronic equip-
ment room. The cold supply air from the CRAC units needs to
travel the distance from the unit to the electronic equipment racks
and then return back to the CRAC units.
To resolve these environmental issues in some data centers,
manufacturers of building cooling equipment have begun to offer
alternative cooling solutions to aid in datacom facility thermal
management. The objective of these new approaches is to localize
the cooling airﬂ ow paths by extending the liquid media to heat
exchangers that are closer to the source of the problem (i.e., the
electronic equipment that is producing the heat).
Placing local heat exchangers near the source of heat shortens
the distance that air must be moved and results in minimal static
pressure. This increases the capacity, ﬂ exibility, efﬁ ciency, and
scalability of the cooling solutions.
Several options based on this strategy have been developed
for racks:
• Front or rear-mounted ﬁ n and tube heat exchangers;
• Internal ﬁ n-and-tube heat exchangers either at the bottom
or mounted to the side; and
• Overhead ﬁ n and tube heat exchangers.
From a facility standpoint, each of these options represent
liquid-cooled solutions adjacent to an air-cooled rack since
the liquid delivery system/infrastructure must be extended to
the rack itself instead of a more remote CRAC unit. The liquid
media can be water based or refrigerant based.
These solutions and others will continue to be promoted with
the increased power densities and the increased heat loads being
projected by the manufacturers of datacom equipment.
Extending Liquid-Cooling Infrastructure
Liquid Cooling Acceptance
q
g
p
The ﬁ rst challenge to address is not necessarily a technical
one, but has to do with the datacom facility operators and end
users perception and reluctance to
revert to a water-cooled solution. In
Beaty,8 it was discussed that water
piping already exists in the majority
of datacom facilities in one form or
another. Through an engineered so-
lution to liquid infrastructure design,
it is possible to mitigate any per-
ceived risks with techniques such as
diversion, containment, monitoring,
detection and isolation. Equally vital
is adopting a comprehensive com-
missioning process to ensure that the
design is executed accurately and
with a high degree of quality.
Liquid-Cooling Piping Conﬁ gurations
q
g
p
g
g
Many challenges exist in determining the speciﬁ c piping con-
ﬁ guration system that should be used for the delivery of liquid
to the local heat exchangers/racks. In a design without limits,
the piping conﬁ guration would have an inﬁ nite number of liquid
ﬂ ow paths between the source and the racks with each segment
having the ability to be isolated. Obviously, the costs associated
with that scheme would be prohibitive, so the correct level of
emphasis needs to be determined between the design team and
the stakeholders (end users, facility owners/operators, etc.) to
determine the design that best meets the facility goals.
Since leaks in a piping system have a more profound impact
on the datacom facility cooling system than leaks in air-cool-
ing systems (which are common in ﬂ oor plenum distributions
through cable cutouts, etc.), additional emphasis must be placed
on a design that can handle any maintenance and repair without
taking any datacom equipment ofﬂ ine.
This could be achieved with a combination of piping path
diversity and the correct level of isolation. The amount of equip-
ment that would not receive cooling would then be a function
of the quantity and location of isolation valves (with a greater
quantity of valves meaning fewer racks supported by a segment
between isolation valves). One technique to achieve piping path
diversity is to use a looped piping main that could be sized to
Coefﬁ cient of Performance (COP)
–76
–40
–4
32
68
104
140
176 212
76
40
4
32
68
104
140
176
212
(–60) (–40) (–20)
(0)
(20)
(40)
(60)
(80) (100)
Semiconductor Chip Temp., °F (°C)
Figure 2: COP of electronic cooling technologies.
50
40
30
20
10
0
46
ASHRAE Journal ashrae.org
December 2004
allow for back-feeding the piping seg-
ments downstream of a rupture under
normal operating conditions.
In addition to the diversity and isola-
tion that allows for successful disaster
recovery, another important consideration
involves the ability of the piping conﬁ gu-
ration to accommodate changes and future
deployments of datacom equipment in a
seamless manner. The issues to deal with
include how to add more liquid-cooling
distribution infrastructure to the existing
conﬁ guration and a method to avoid any
disruption to the facility operation (i.e.,
new construction in areas that have op-
erational computer equipment).
This may require the inclusion of valved
branch taps from the piping mains to allow
for a plug-and-play type of system expan-
sion. Another technique could involve the
installation of an extended piping mains
conﬁ guration throughout the facility as a
part of the initial construction phase (i.e.,
extended to areas not initially occupied
by operational computer equipment).
Thought must be given to ensure that the
piping mains are not undersized and can
handle the additional capacity from the
newly connected branch piping.
Liquid-Cooling Equipment Conﬁ gurations
q
g
q p
g
The equipment that produces the
cooled liquid is predominantly located
outside of the equipment room. Depend-
ing on the speciﬁ c liquid-cooling system,
the refrigeration and pumping conﬁ gu-
ration/assembly can be centralized and
made up of large equipment (e.g., cen-
trifugal chillers in a central plant) or be
more modular and have several smaller
capacity components in parallel. In either
conﬁ guration, some consideration needs
to be given to redundancy, maintenance,
and the ability to swap equipment com-
ponents in a seamless manner.
Summary
The datacom equipment manufacturers
recognize the challenge of air cooling but
also need to consider the interests and
preferences of end users. The facility cool-
ing infrastructure design team typically is
challenged with balancing the datacom
equipment requirements (throughout the
life cycle of the infrastructure) with the
metrics, preferences, and perceptions of
the client (e.g., end user).
Since datacom equipment often has a
short life cycle (e.g., three to ﬁ ve years)
and facility cooling infrastructure has a
life cycle that can be four to ﬁ ve times
greater than the datacom equipment, an
important infrastructure attribute is scal-
ability. With an infrastructure’s common
life cycle being 15 to 25 years, liquid
cooling (at least within the life cycle of
the cooling infrastructure) should be an
important consideration.
On the surface, making liquid cooling
an important consideration seems radi-
cal and needlessly risky/over-commit-
ting. However, many of the air-cooled
installations involve CRAC units, which
are typically piped with refrigerant,
condenser water, or chilled water. As
the densities have increased, so has the
trend towards using the higher cooling
capacities attainable with chilled water
CRAC units.
Basically this means that chilled water
in many cases is already installed within
the datacom equipment room for supply-
ing the CRAC units. Essentially, this acts
as a great enabler towards future types
of cooling including various liquid cool-
ing methods. The scalable, transitional
approach has increased focus on the
location/routing of chilled water piping,
valving, and taps to provide the chilled
water source for future liquid cooling
strategies including liquid to the rack or
to the datacom equipment.
The industry is at a crossroads — should
it sacriﬁ ce performance in the future to
continue air cooling or switch to a liquid
cooling technology that could boost per-
formance? The liquid cooling technologies
generally considered are water cooling,
ﬂ uorinert spray or jet impingement cooling,
pumped refrigerant and vapor compression.
However, a family of hybrid technologies
exist that are both air and liquid cooling and
are available already from major HVAC
equipment manufacturers and datacom
equipment rack manufacturers.
References
1. Delia, D., et al. 1992. “System cooling
design for the water-cooled IBM Enterprise
System/9000 processors.” IBM Journal of
Research and Development, 36(4):791–803.
2. Courtesy of Roger Schmidt, IBM Corp.
3. Schmidt, R. and B. Notohardjono.
“High end server low temperature cooling.”
IBM Journal of Research and Development
46(6):739–751.
4. Pautsch, G. 2001. “An overview on the
system packaging of the CRAY SV2 super-
computer.” Proceedings of IPACK’01, The
Paciﬁ c Rim/ASME International Electronics
Packaging Technical Conference and Exhibi-
tion pp. 617–624.
5. Moore, G.E. 1965. “Cramming more
components onto integrated circuits.” Electron
(38):114–117.
6. Taur, Y., and E.J. Novak. 1999. “CMOS de-
vices below 0.1 um: how high will performance
go?” International Symposium on VLSI Tech-
nology, Systems and Applications pp. 6–9.
7. Needham, W., C. Prunty, and E.H. Yeoh.
1998. “High volume microprocessor test
escapes, an analysis of defects our tests are
missing.” International Test Conference.
8. Beaty, D. “Liquid cooling friend or foe.”
ASHRAE Winter Meeting 2003.
Advertisement formerly in this space.
ASHRAE Journal ashrae.org
December 2004
Reheat
ch Concept Is Best
Whic
T
he air-conditioning industry’s focus on humidity issues has
elevated the importance of dehumidiﬁ cation. In addition, al-
ternate refrigerants, such as R-410A,1 may adversely impact system
dehumidiﬁ cation capability. This article evaluates various mechanical
dehumidiﬁ cation designs, including a two-phase refrigerant mixture
concept, for air-conditioning and heat pump applications.
Application requirements are the ﬁ rst among many essential issues to
be addressed when selecting the proper mechanical dehumidiﬁ cation
system using primary refrigerant. The system design strongly depends
upon a range of indoor and outdoor environments, or stated differently,
upon the relative signiﬁ cance of sensible and latent load components over
an array of operating conditions. Although a universal solution is desired,
most systems are geared towards one end of the design spectrum or the
other. The two-phase mixture concept may eliminate this controversy.
By Michael F. Taras, Member ASHRAE
The following article was published in ASHRAE Journal, December 2004. © Copyright 2004 American So-
ciety of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE.
December 2004
ASHRAE Journal
35
Reheat Concepts
Warm Liquid Refrigerant
q
g
One of the most popular and efﬁ cient dehumidiﬁ cation designs
for hot and humid environments that delivers both sensible and
latent components of system capacity is the scheme using warm
liquid refrigerant exiting the condenser coil (Figure 1
(F
(
). While the
system is in dehumidiﬁ cation mode, the refrigerant exiting the
condenser is rerouted to a reheat coil connected serially with the
condenser and located behind the evaporator on the way to the
indoor airstream supplied to the conditioned space.
Thus, cooled and dehumidiﬁ ed air exiting the evaporator
coil is reheated. During this heat transfer interaction, the liquid
refrigerant circulating through the reheat coil is subcooled. As
a result, the refrigerant enthalpy difference in the evaporator
and evaporator capacity are increased.
Therefore, the augmented subcooling is responsible for the
evaporation temperature reduction and the system latent capac-
ity boost. Since the system sensible capacity loss in the reheat
coil is somewhat compensated for by the enhanced evaporator
performance, the overall system cooling potential remains
adequate. At the same time, a signiﬁ cant enhancement of the
evaporator latent capacity is achieved.
Since the system subcooling is only limited by the reheat coil
size and air temperature leaving the evaporator (and not by usu-
ally much higher outdoor air temperature, as in other systems),
the warm liquid refrigerant schematic becomes one of the most
efﬁ cient techniques of increasing system dehumidiﬁ cation capa-
bility without compromising its cooling performance.
One of the major concerns with multiple coil systems is
refrigerant charge migration, which occurs when not all of
the coils are always active. Refrigerant naturally migrates
to the coldest region in the system, which may vary based
on the operating mode and environmental conditions. This
scheme is free of charge migration problems, since the reheat
coil is always ﬁ lled with liquid refrigerant, regardless of the
operating mode.
Hot Refrigerant Vapor
g
p
Sequential Arrangement. Another design concept has been
developed for the applications that do not require any sensible
capacity delivered by the system. In such cases, the sensible
portion of the evaporator capacity must be signiﬁ cantly reduced
by reheating. The most popular approach uses compressor
discharge gas rerouted to the reheat coil similarly placed in the
indoor section behind the evaporator and connected sequentially
with the main condenser. This concept allows reheating of the
indoor airstream and considerable reduction of the system
sensible capacity (Figure 2
(F
(
).
As known, the sensible cooling capacity can be entirely
eliminated only in a single design operating point, and at all
other off-design conditions the system will deliver either some
sensible cooling or heating to the conditioned space. Although
the main condenser and reheat coil jointly act as a much larger
condenser coil in the dehumidiﬁ cation mode, and the condensa-
tion temperature is noticeably reduced, the system subcooling
is still limited by the outdoor air temperature. This constraint,
in turn, limits the evaporator latent capacity, especially in cases
when the main condenser coil is already large and its tempera-
ture approach is small in order to satisfy continually increasing
system efﬁ ciency requirements. As a result, the system latent
capacity cannot be appreciably increased over the conventional
evaporator performance.
As mentioned before, refrigerant migrates between the con-
denser and the reheat coil, depending on the operating mode and
environmental conditions. In the dehumidiﬁ cation mode, the
reheat coil primarily contains a two-phase refrigerant mixture,
in comparison to the conventional cooling mode when it is not
operational and ﬁ lled with liquid refrigerant.
On the other hand, the condenser coil holds predominantly a
two-phase refrigerant, but during the dehumidiﬁ cation mode this
refrigerant mixture is contained at lower pressure and density. As
a result, the refrigerant charge rebalances, and alternating between
the operational modes shouldn’t cause any major charge migra-
tion issues. The reheat coil isolation methods are incorporated into
some design conﬁ gurations, but such ﬂ ow control devices tend
to leak over time and cannot be relied upon to permanently solve
the charge migration problems. Also, the refrigerant bleed circuits
are commonly used to assist in charge migration prevention.
About the Author
Michael F. Taras is a principal staff engineer and manager of technology at
Carrier, Syracuse, N.Y.
36
ASHRAE Journal ashrae.org
December 2004
Parallel Conﬁ guration. An alternate and relatively popular
approach uses compressor discharge gas in a similar fashion,
with the exception that the reheat coil is positioned in a parallel
arrangement with the main condenser and the latter is taken
out of the circuit in the dehumidiﬁ cation mode of operation
(Figure 3
(F
(
). Although the performance of such a design is not
thoroughly investigated in this article, several features of the
system operation are discussed below.
First, the reheat coil in the dehumidiﬁ cation mode solely
performs the condensation function but is much smaller than the
combined condenser/reheat coil in the previous arrangements.
Consequently, the system performance and life-cycle cost of
the equipment may be affected.
Additionally, when the reheat cycle is activated, the paral-
lel hot gas conﬁ guration will always deliver heat (at least
for a single-circuit system), since the heat rejected into the
conditioned space (comprised of the condenser heat ﬂ ux and
indoor fan power) exceeds the evaporator sensible capacity. As
a result, the controls constantly alternate between the cooling
and dehumidiﬁ cation modes of operation in order to maintain
the design point of the time-averaged neutral (zero) sensible
capacity. Therefore, additional instability, reliability and control
issues may be undesirably introduced into the system design
and operation.
Another drawback of this type of system is that the airﬂ ow
cannot be used as a head pressure control parameter, since the
reheat coil and the evaporator are coupled by the indoor airstream.
Also, since the main condenser and reheat coil are functionally
separated, the system design is more susceptible to refrigerant
charge migration. As was mentioned previously, the ﬂ ow control
Table 1: Comparison of hot gas reheat concept with two-phase mixture reheat concept.
Characteristic
Hot Gas Reheat Concept
Two-Phase Mixture Reheat Concept
Modes of Operation
• Two modes of operation:
• At least three modes of operation:
— conventional cooling
— Conventional cooling
— dehumidiﬁ cation (hot gas)
— Dehumidiﬁ cation (two-phase mixture)
— Cooling and enhanced dehumidiﬁ cation (warm liquid)
Variable Performance
• It is not feasible to vary system
• System performance at the design point
performance at the design point
can be controlled by a variable (modulation) or preset (pulsation)
without altering the system components
restriction in the condenser bypass line
Reheat Coil Size
• Smaller reheat coil
• Larger (10-20%) reheat coil
• Less uniform evaporator airﬂ ow
• More uniform (unaltered) evaporator airﬂ ow
(altered airﬂ ow distribution relative
to the conventional system); may
cause ﬂ ooding in some circuits
Reliability
• Leakage through the three-way
• Leakage through the three-way and check valves
and check valves
• Thermally stressed mixing joint (similar to the hot gas
bypass— not an issue)
• Flow change through the condenser (while switching between
cooling and dehumidiﬁ cation modes of operation) — managed
through proper condenser circuiting design
Charge Migration
• Design is less stable due to
• Design is stable, minimal charge migration
charge migration
• System operation is not altered
• System operation is more sensitive
to charge migration
Latent Capacity Maximization
• Latent performance of the reheat
• Latent performance of the dehumidiﬁ cation cycle can signiﬁ cantly
cycle slightly exceeds latent capacity
exceed latent capacity of the conventional system (indoor temperature
of the conventional system
limitation is less restrictive)
(ambient temp. limitation is
more restrictive)
Operation at High
• Switching to the conventional
• Switching to the enhanced dehumidiﬁ cation mode of operation at
Ambient Temp.
cooling mode of operation at high
high ambient temperatures enhances dehumidiﬁ cation ability of the
ambient temp. reduces
system (at ~75% of sensible capacity)
dehumidiﬁ cation ability of the system
• Switching to the conventional cooling mode provides dehumidiﬁ ca-
tion capability equal to the hot gas reheat concept
Ambient Temp.
• System performance degrades
• System performance improves at high ambient temperatures
with the ambient temp. elevation:
— Sensible capacity is reduced at a lower rate (relative to the hot
— Sensible capacity (↓)
gas reheat concept)
— Latent capacity (↓)
— Latent capacity is augmented
— Latent efﬁ ciency (↓)
— Latent efﬁ ciency is enhanced
• Head pressure control is activated
• Head pressure control is activated sooner to recover system sub-
later but is required for the conventional
cooling at low ambient temp.
cooling operation
Indoor Humidity
• Identical performance to the two-
• Identical performance to the hot gas reheat concept
phase mixture reheat concept
• Design is more sensitive to RH variations; head pressure control
may need to be activated
Outdoor Airﬂ ow
• Design is less adaptable to head
• Design is more adaptable to head pressure control
pressure control
• Head pressure control may need to be activated more frequently
Indoor Dry-Bulb Temp.
• Design is insensitive to indoor
• Design is more sensitive to indoor temp. variations
temp. variations
• Head pressure control may need to be activated at abnormally
low temp.
December 2004
ASHRAE Journal
37
devices such as conventional solenoid,
three-way and liquid line check valves may
be introduced to isolate the reheat circuit,
they leak over time, usually causing the
refrigerant charge to migrate to the con-
denser in the dehumidiﬁ cation mode. To
protect against the charge imbalance and
Since the system subcooling is con-
currently reduced, the evaporator per-
formance diminishes accordingly. Obvi-
ously, the bypass ﬂ ow reduction causes
just the opposite effect. As a result, the
designs for multiple market requirements
in terms of evaporator latent and system
sensible capacity are feasible, by means
of modulating or pulsating the condenser
bypass ﬂ ow and without changing any of
the system components.
It becomes quite obvious that if the
conventional refrigerant path through the
condenser is closed, the proposed system
turns into the parallel hot gas design. On
the other hand, if the bypass around the
condenser is closed the system develops
into the warm liquid design.
Apparently, some ﬂ exibility could be
achieved for all the previous designs if
the ﬁ xed-position valves are substituted
with the regulating or pulsating flow
control devices. Unfortunately, all these
schemes offer signiﬁ cantly lower agil-
ity in system design and may encounter
more complex control and reliability
issues. On the contrary, the two-phase
refrigerant system offers at least three
distinct modes of operation to satisfy a
wide range of environmental conditions
and load demands.
The system provides adequate opera-
tion for conventional cooling applica-
tions, for hot and humid environments
and for low sensible load cases, by alter-
nating between these operating modes.
Finally, although implementation of the
Condenser
Outdoor Air
Reheat Coil
Evaporator
Expansion Device
Indoor Air
Compressor
Condenser
Outdoor Air
Reheat Coil
Evaporator
Expansion Device
Indoor Air
Compressor
Figure 1 (left): Warm liquid refrigerant cycle. Figure 2 (right): Sequential hot gas refrigerant cycle.
Check Valve
Three-way Valve
Three-way
Valve
Check
Valve
migration, a small bleed line with a sole-
noid valve and/or a hot gas bypass circuit
often are integrated into the design.
Two-Phase Refrigerant Mixture
g
A novel approach using a mixture of
hot compressor discharge gas and warm
liquid exiting the condenser has been
recently developed (Figure 4). In this
schematic, the refrigerant ﬂ ow at the
compressor exit splits into two streams,
with one of them completing the conven-
tional path through the condenser and
the other rerouted around the condenser
coil. Both refrigerant streams rejoin at
the condenser exit, forming a two-phase
mixture.
As in the warm liquid dehumidiﬁ cation
concept, the refrigerant subsequently
enters the reheat coil, but in an entirely
different two-phase state, where it is
further condensed and then subcooled. As
before, during this heat transfer interac-
tion the airstream exiting the evaporator
is reheated. An amount of ﬂ ow bypassing
the condenser (all other parameters being
identical) determines the vapor content
(quality) in the refrigerant at the mixing
point, deﬁ nes the reheat coil capacity and
consequently establishes the evaporator
performance (based on the amount of
subcooling gained).
If the bypass refrigerant ﬂ ow is in-
creased, the mixing point shifts into the
higher vapor quality region inside the
two-phase dome, which in turn enhances
the reheat coil capacity (Figure 5).
Advertisement formerly in this space.
38
ASHRAE Journal ashrae.org
December 2004
considered design may require a slightly larger reheat coil than
in the sequential hot gas approach, the original evaporator air-
ﬂ ow distribution won’t be compromised, preventing a potential
ﬂ ooding problem in some of the evaporator circuits.
Off-Design Conditions
It is essential to analyze each design concept at off-design
conditions in terms of system reaction and sensitivity to vari-
ous environmental parameters and operational characteristics.
Issues such as performance degradation, potential system
malfunctioning, reliability and required changes in the control
logic must be evaluated carefully. The following parameters
are considered the most critical for system operation and
have been thoroughly examined: ambient temperature, indoor
humidity, outdoor airﬂ ow, indoor airﬂ ow and indoor tempera-
ture. In particular, the two-phase mixture design is compared
to one of the most popular hot gas reheat concepts.
Ambient Temperature
p
All air-conditioning systems must operate at various ambient
conditions and should be able to sustain the desired performance
in the dehumidiﬁ cation mode of operation as well. A signiﬁ cant
advantage of the two-phase mixture concept is that its perfor-
mance improves with the ambient temperature. Conversely, the
performance of the hot gas schemes diminishes at the conditions
when dehumidifcation is needed most.
At relatively high ambient temperatures both sensible and
latent components of the system capacity are required to sat-
isfy increased cooling and dehumidiﬁ cation demands. In such
ambient conditions, the hot gas design would switch to the
conventional cooling mode.
The two-phase mixture system, however, has the option to either
naturally transition to the warm liquid mode (by completely closing
the condenser bypass valve) or to operate in the conventional cool-
ing mode. In the latter case, both systems perform identically.
Although for the hot gas design the sensible system capacity
is signiﬁ cantly enhanced in the conventional cooling mode of
operation, its latent performance drops, in comparison to the
dehumidiﬁ cation cycle.
Conversely, for the two-phase mixture system, its latent perfor-
mance is improved when the transition to the warm liquid concept
occurs while the sensible capacity reaches reasonably high levels
(~75%). Thus, it becomes obvious that the two-phase mixture
system inherently has a higher degree of ﬂ exibility in design and
in satisfying various latent and sensible load demands.
Indoor Humidity
It is not uncommon for dehumidiﬁ cation systems to operate
in environments with varying indoor humidity levels. Therefore,
the system should be able to adequately respond to the humidity
changes by removing sufﬁ cient amount of moisture in order to
keep the conditioned space within the comfort zone or recom-
mended speciﬁ cation. Both the hot gas and two-phase mixture
designs react similarly to the variations in the indoor humidity
and exhibit identical performance trends, providing an equal
ability to remove moisture from the indoor airstream. The most
noticeable enhancement in the latent performance, in compari-
son to the conventional system, is achieved at the lower end
of the relative humidity spectrum, as a result of the improved
reheat coil operation at lower evaporation temperatures.
Outdoor Airﬂ ow
Outdoor (condenser) airﬂ ow affects many of the system
operational parameters and should be given special attention
in the evaluation of the dehumidiﬁ cation system performance.
Although the majority of air-conditioning systems are not yet
conﬁ gured for variable-speed operation, the trend of achiev-
ing higher efﬁ ciencies and reducing the lifetime cost of the
equipment is becoming one of the most critical concerns in the
industry. In addition, many applications use various methods of
outdoor airﬂ ow adjustment to achieve the required head pressure
control in order to avoid system malfunction or failure. Also,
operating the system in dirty environments may vary condenser
airside impedance, causing a change in the fan operating point
Condenser
Reheat Coil
Evaporator
Expansion
Device
Indoor Air
Compressor
Condenser
Outdoor Air
Reheat Coil
Evaporator
Expansion Device
Indoor Air
Compressor
Figure 3 (left): Parallel hot gas refrigerant cycle. Figure 4 (right): Two-phase mixture refrigerant cycle.
Check
Valve
Three-way Valve
Three-way Valve
Check Valve
Bypass
Valve
3
4
5
Evaporator
Evaporator
3a
2
1
2a
and the amount of delivered airﬂ ow. Thus, it becomes important
to analyze the effect of the outdoor airﬂ ow on dehumidiﬁ cation
system performance.
Another substantial advantage of the two-phase mixture design
is that it is more adaptable to the head pressure control by means of
the condenser airﬂ ow adjustment through continuous modulation
or fan cycling. On the contrary, the hot gas schematics are either
insensitive to the previously mentioned control methods or such
control techniques are not feasible due to the speciﬁ c system con-
ﬁ gurations, such as in the case of the parallel hot gas system.
The rates of change in essential performance characteristics
for both dehumidiﬁ cation concepts are almost identical. The
most improvement in the dehumidiﬁ cation capability, relative
to the conventional system, can be achieved at the lower end
of the airﬂ ow spectrum, since the reheat coil plays a more
signiﬁ cant role in latent performance enhancement at higher
condensation temperatures.
Conditioned Space Temperature and Airﬂ ow
p
p
Because the conditioned space temperature is highly application
dependent, it is practical to evaluate the dehumidiﬁ cation system
performance at various indoor dry-bulb temperatures. Similarly,
indoor airﬂ ow can vary for a number of reasons. For instance, vari-
able air volume (VAV) and variable volume temperature (VVT)
systems are found in multiple applications in the industry.
In addition, plugged ﬁ lters or customized ductwork may
cause a shift in the indoor fan operating point, even for the
preset airﬂ ow systems. Therefore, it is essential to evaluate the
inﬂ uence that the amount of supplied air and the temperature
of the conditioned space have on the dehumidiﬁ cation system
performance. As expected, both systems operate in a similar
fashion, exhibit identical trends, reveal no malfunction problems
and have no detrimental effect on the end customers.
Design Comparison
A selected dehumidification system design should be
tailored towards the requirements of a particular application
in terms of the cooling and heating needs and the moisture
removal criterion. Several of the previously mentioned sche-
matics have been investigated, and it was found that the two-
phase mixture scheme provides the most adequate coverage
for a wide spectrum of potential applications.
This approach offers superior ﬂ exibility in satisfying a wide
range of latent and sensible capacity demands. It also provides
an essential advantage of minimizing or even reversing undesir-
able tendencies in system performance deviation for a majority
of off-design conditions. The system functionality or component
reliability are not compromised if adequately addressed through
the appropriate control logic (e.g., activation of the head pres-
sure control) and careful component design (reheat coil size
selection, condenser circuiting, etc.). The essential results and
conclusions of the analysis are summarized in Table 1, which
compares the two-phase mixture design with one of the most
popular hot gas reheat concepts.
To further improve system ﬂ exibility, all the ﬁ xed-position
two-way and three-way valves can be replaced with controllable
devices to regulate the amount of the refrigerant ﬂ owing through
every branch of the dehumidiﬁ cation cycle. Additionally, all of
the designs can be used in the multicircuit systems where each
circuit is controlled independently.
Several hybrid concepts have been developed recently as well
in order to satisfy an even wider range of cooling, heating and
dehumidiﬁ cation requirements. These systems can operate in
several of the dehumidiﬁ cation modes discussed previously by
opening and closing the appropriate ﬂ ow control devices to re-
route the refrigerant through a particular branch of the cycle.
Figure 6 shows one such schematic where the two solenoid
6
valves and two shutoff valves (replacing typical check valves)
manage an appropriate refrigerant ﬂ ow path in response to ex-
ternal sensible and latent load demands. Since the complexity in
design and control logic for these systems increases proportion-
ally, any subsystem of the hybrid design can be implemented
and executed independently.
References
1. Lemmon, E.W., M.O. McLinden, M.L. Huber. 2002. NIST Refer-
ence Fluid Thermodynamic and Transport Properties – REFPROP 7.0.
National Institute of Standards and Technology. Physical and Chemical
Properties Division.
h
P
Condenser
Outdoor Air
Compressor
Reheat Coil
Evaporator
Indoor Air
Expansion Device
Figure 5 (left): P-h diagram for two-phase mixture refrigerant cycle. Figure 6 (right): Hybrid reheat schematic.
Three-way
Valve
Solenoid
Valve
Solenoid Valve
Bypass
Valve
Three-way
Valve
18
ASHRAE Journal ashrae.org
December 2004
About the Author
John Clark, P.E., is vice president of Hammel,
Green and Abrahamson in Minneapolis.
In Malls
With
Atria &
Restaurants
Smoke
Control
T
he Model Building Codes1 and the International Building Code (IBC) 20002 require a smoke control
system in a covered mall building occupancy that contains an atrium. A restaurant in this type of mall
represents a case of mixed occupancy. The general mall occupancy areas are Mercantile Group M (retail) and
Assembly Group A-2 (restaurant). Each restaurant space is required, therefore, to have a dedicated smoke
control system. Contrast this to the retail areas that can be zoned with one exhaust fan serving a zone.
The smoke control system in this ar-
ticle is the mechanical exhaust method
described in the International Building
Code 2000.909.8. The amount of exhaust
can be calculated using the computer
ﬁ re model Fire Protection Engineering
Tools (FPETool).3 This computer model
is available from the National Institute
of Standards and Technology (NIST) and
can be downloaded from www.bfrl.nist.
gov/866/fmabbs.html at no cost.
Purpose
The design intends to provide an envi-
ronment for the dining area occupants to
safely evacuate or relocate from the area
containing smoke. The activation devices
for the smoke control system are either
ceiling-mounted smoke detectors in the
dining area, air-handling unit supply duct
smoke detectors or a signal from the zone
sprinkler ﬂ ow switch. The sprinkler zone
is the entire restaurant area, which also
covers the kitchen area. However, the
kitchen hood system will remove smoke
that develops in the kitchen area.
Computer Model Results
FPETool calculates the approximate
time, in seconds, for the smoke detector
to actuate the smoke control system. The
NFPA 13 Standard states for Ordinary
Group 2 Hazard occupancy use 1,500 ft2
(140 m2) for sprinkler system design. But,
the “entire remote” area is used to arrive
at a conservative value. The rate of fuel
growth is based on a T-squared fuel noted
as a fast ﬁ re in Appendix C of NFPA 92B.4
The convective heat release rate calculated
by FPETool is plugged into the exhaust
method equations from IBC 2000, and the
result is the required exhaust rate.
By John Clark, P.E., Fellow/Life Member ASHRAE
The following article was published in ASHRAE Journal, December 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
December 2004
ASHRAE Journal
19
Each restaurant space is
required to have a
dedicated smoke control
system. Contrast this to
the retail areas that can
be zoned with one exhaust
fan serving a zone.
Smoke Exhaust Requirements
The calculations for the mechanical exhaust volumetric ﬂ ow
rate are based on the formula shown in the IBC909.8.2 for axi-
symmetric plumes. The typical assumption used for the height
from the top of the ﬂ oor level fuel surface to the bottom of the
smoke layer is 10 ft (Table 1).
The limiting ﬂ ame height is determined by:
zl = 0.533
l l
Qc 2/5
where
mp
mp
m
= Plume mass ﬂ ow rate, lb/s (kg/s).
p
Q = Total heat output (calculated from FPETool).
Qc = Convective heat output, Btu/s (kW). (The value of
c c
Qc must not be less than 0.70
c
Q)
Q)
Q
(calculated from FPETool).
z
= Height from top of fuel surface to bottom of
smoke layer, ft (m).
zl = Limiting ﬂ ame height, ft (m). The
l
zl value must be
l
greater than the fuel equivalent dia. (Section 900.99)
For z > zl
mp
mp
m = 0.022
p
Qc 1/3 z 5/3 + 0.0042 Qc
For z = zl
mp
mp
m = 0.011
p
Qc
For z < zl
mp
mp
m = 0.0208
p
Qc 3/5 z
To convert mp
mp
m from lb/s of mass ﬂ ow to a volumetric rate, use
p
the following formula:
V = 60 mp
mp
m /
p ρ where
ρ
mp
mp
m = mass ﬂ ow rate, lb/s and
p
ρ = density
ρ
of air at the temperature of the smoke layer, lb/ft3.
Smoke Detector Activation
Use area smoke detectors in the dining seating space to ac-
tivate the smoke control system (because they react the fastest
20
ASHRAE Journal ashrae.org
December 2004
Entire Remote
Area Usually
Calculated
C l
l t d
155°F
Calculated
C l
Calculated
1,500 ft2 Area
Seconds
Btu/s
Btu/s
155 F
155 F
Number of
Sprinkler
Sprinkler
Total Heat
Sprinkler
Head
Head
Rate at
Convection
Heads
Activation
Temperature
Sprinkler
Heat Release
Operating
Time
Rating
Activation
Rate
Table 1: FPETool input and output data.
in the occupied area). Return air duct detectors
can be used in the kitchen and serving areas of
the restaurant because an area smoke detector
is too sensitive to cooking smoke.
When the ﬁ re alarm system is activated from
any smoke detector, the dining room supply air
system stops. This prevents smoke dispersion
that slows the clearing of the smoke. The alarm
signal opens the gravity inlet path and starts the smoke control
system. The gravity inlet path is the replacement air system for
the smoke exhaust system. The replacement air is introduced
from low sidewall grilles into the exhausted spaces at velocities
not exceeding 200 fpm (1 m/s).
Sprinkler Head Activation
The sprinkler heads are installed to comply with NFPA 135
for Ordinary Group 2 occupancy (0.20 gpm/ft2 [0.14 L/s per
m2] over the most remote 1,500 ft2 [140 m2] area). Restaurant
seating areas are Light Hazard occupancy, and the restau-
rant service areas are Ordinary Group 1 Hazard occupancy.
However, the covered mall is considered the most demanding
hazard classiﬁ cation, which is why Ordinary Group 2 Hazard
is used. Water ﬂ ow in the zoned sprinkler system will activate
the smoke control system.
Kitchen Hood Exhaust System
The kitchen hood system with its replacement air system
operates independently of the smoke control system. However,
when an alarm is in the dining area, the kitchen hood replace-
ment air system will be turned off, as will the other supply air
units. If the hood ﬁ re alarm is activated, the dining area oper-
ates in the normal mode. The hood ﬁ re alarm trips the hood
suppression system, maintains the exhaust ﬂ ow, and stops the
replacement air system to the hood.
Special Inspection
The designed smoke control system requires special in-
spection to review the design of the system, to inspect the
construction, and to test its operation after ﬁ nal construction
(IBC 909.3 & 1704.14). The role of the special inspector be-
gins with a contract between the inspector and the owner. The
special inspector must be qualiﬁ ed in the area of ﬁ re protection
engineering, mechanical engineering and air balancing. The
special inspector also must be acceptable to the authority hav-
ing jurisdiction because the inspector’s test approval is part of
the ﬁ nal certiﬁ cation process.
The duties of the special inspector are to review the elements
of the system design prepared by the restaurant’s design team.
The design elements are:
• Exhaust airﬂ ow required;
• Intake path, gravity or a fan-delivered system;
• Activation devices, including type and location;
• Communication interface with the mall security system,
which alerts the security personnel to call the ﬁ re department;
• Temperature rating of the exhaust fan equipment; and
• Requirement for the ﬁ re alarm wiring to either in conduit
or in plenum-rated wire.
Pretesting
The acceptance testing often is close to the day scheduled for
sign-off for the certiﬁ cate of occupancy. Therefore, pretesting of
the critical coordination parts of the entire system is important.
The following is a list of critical pretesting tasks.
• The ductwork for the smoke control system must be leak
tested to 1.5 times the designed pressure. Test early in the con-
struction before the air inlet or outlets are installed.
• The smoke control system must be supplied and tested with
two sources of power. The primary power source is the normal
building power, and the secondary power is from an approved
standby power source.
Advertisement formerly in this space.
December 2004
ASHRAE Journal
21
• The fan systems must be tested and balanced to their design
airﬂ ows.
• Fan and damper modulation should be tested to allow
for full operation before the space conditions exceed design
smoke conditions.
Acceptance Testing
The smoke control system modes of operation should be
described by means of an event/action matrix as shown in Table
2. The ﬁ re alarm smoke detectors can be activated manually to
verify activation of the smoke control system. The manual trip
mode is either by means of a magnet or a puffer can of smoke.
The sprinkler ﬂ ow switches can be tripped manually to simulate a
sprinkler discharge, which activates the smoke control system.
Communication links to mall security should be veriﬁ ed as
to alarm condition and alarm zone. The type of ﬁ nal test (in
this example), as negotiated with the local code authority, was
by means of burning wet cardboard in a galvanized trash can
to simulate a smoking ﬁ re event. An alternate method is to re-
lease chemical smoke above an electric or propane heater. The
hot rising smoke plume should activate the dining area smoke
detectors. If all goes well, the smoke control system activates,
and the smoke will be cleared within a short time.
Typical Problems
This type of a project is based on mixed occupancies and
the various subcontractors may not be aware of the total smoke
control system design intent. The special inspector should
inform the entire construction team of their roles in the ﬁ nal
smoke control operations system.
The interface between the kitchen exhaust hood system
and the smoke control system should be well deﬁ ned by the
event/action matrix, Table 2. Coordination is required between
the smoke detection system and the sprinkler system because
the zone coverage must be the same.
During review of the equipment shop drawings, it must
be veriﬁ ed that the temperature rating of the smoke control
equipment is appropriate. Also, verify that the smoke control
exhaust fan contains a minimum of two drive belts or 1.5 times
the number of belts required for the design duty.
Verify during pretesting that the HVAC supply devices are
blowing smoke away from the ceiling smoke detectors. The
detectors may have to be relocated.
Summary
A smoke control system for a mall restaurant requires an
experienced engineer to design a typical restaurant HVAC
system, kitchen exhaust system, and a retail mall-type smoke
removal system. All three systems have design intents that
must be integrated.
The trade contractors that install the HVAC, ﬁ re alarm, secu-
rity and sprinkler system may not be accustomed to this degree
of integration. On-site meetings are required to inform all the
contractors about the integrated design requirements.
The local code authorities also may not be aware of the inter-
relationships of the various systems, which is why the special
inspector is required. The codes1 recognize this complex system
and require special inspection and testing. The designer, the
client, the contractors and the code authorities must recognize
the special inspector as a qualiﬁ ed expert.
The systems are complex and require pretesting because the
ﬁ nal acceptance test always closely precedes the signing of the
certiﬁ cate of occupancy, which precedes opening for business.
Good communication between the parties involved and atten-
tion to details is important in this nonstandard project.
References
1. Uniform Building Code-2000, Sections 402 and 905 — by Inter-
national Conference of Building Code. www.iapmo.org.
BOCA National Building Code-1999, Section 922 — by Building
Ofﬁ cials and Code Administration International, Inc. www.bocai.org.
SBCCI -1997 Sections 413 and 414 — by Southern Building Code
Congress International, Inc. (merged with International Building
Code) www.icbo.org.
2. International Building Code-2000, Sections 404 and 909 — by
International Code Council. www.icbo.org.
3. National Institute of Standards and Technology (NIST) — Fire
Modeling Programs. www.nist.gov.
4. NFPA 92B 2000 (Guide for Smoke Management Systems in
Mall, Atrium and Large Areas), National Fire Protection Association.
www.nfpa.org.
5. NFPA 13-2002 (Standard for the Installation of Sprinklers)
— National Fire Protection Association. www.nfpa.org.
Normal Operation
Normal
On
On
Standby
On
Off
Closed
Off
Fire Under Hood
Alarm
On
Off
Trip
Off
Off
Closed
Off
Sprinkler Flow
Alarm
On
On
Standby
Off
On
Open
On
Space Detectors
Alarm
On
On
Standby
Off
On
Open
On
RTU Discharge Detectors
Alarm
On
On
Standby
Off
Off
Closed
Off
Status to
Hood
Hood
Fire
Smoke
Replacement
Mall
Exhaust
Makeup
Protection
Control
Air
Horns/
Security
Fan
Air Unit
System
RTU
Fan
Dampers
Strobes
EVENT
ACTION
Table 2: Event/action matrix deﬁ nes interface between the kitchen exhaust hood system and the smoke control system.
50
ASHRAE Journal ashrae.org
December 2004
C
oncern has escalated over the past decade about the potential
use of weapons of mass destruction either by a nation-state or
terrorists.1 Indeed, concern about the possibility that Iraq had weapons
of mass destruction was the primary attributed cause for the recent
invasion of that country.
About the Author
D.A. Henderson, M.D., is resident scholar at the
Center for Biosecurity in Baltimore of the Univer-
sity of Pittsburgh Medical Center and professor of
medicine and public health.
The Threat of Aerosolized
Biological Weapons
and reported that not only had he been
working on an antibiotic-resistant plague
organism, but that he knew of laboratories
other than his own that were engaged in
biological weapons research.
The fact that a larger program existed
was conﬁ rmed in 1992 by Dr. Ken Alibek,
then ﬁ rst deputy chief of research and
production for the Soviet biological weap-
ons program, who defected and brought
detailed information about a massive pro-
gram then in progress in the Soviet Union.3
As he reported, the Soviet Union, in 1938,
had embarked on a major expansion of its
biological weapons coincident with sign-
ing of the Biological Weapons Convention.
That program grew to involve more than
60,000 persons in 50 different laboratories.
Many of the Soviet Union’s most capable
biologists were engaged.
In 1980, soon after the World Health
Organization announced that smallpox
had been eradicated, the Soviet Union
began an intensiﬁ ed effort to produce
smallpox virus in large quantities for
potential use in intercontinental ballistic
missiles. Eventually, a manufacturing
facility was built that was capable of
producing in excess of 20 tons (18 Mg)
By D.A. Henderson, M.D.
Among weapons of mass destruction,
biological weapons have a preeminent
place because of their potential to cause
casualties and panic at least equivalent
to what might be anticipated following
detonation of a nuclear weapon. However,
biological weapons are of special concern
because they are far easier to produce, to
transport and to disseminate and, thus,
more likely to be used.
Although chemical weapons cannot be
ignored, very large quantities are required
to inﬂ ict substantial numbers of casual-
ties, and dissemination poses a more
difﬁ cult problem. Biological weapons
sometimes are referred to as the poor
man’s nuclear weapon because they can
be produced inexpensively, they require
less technical staff and so little space or
expensive equipment is needed.
The threat of biological weapons large-
ly was ignored until recently. In 1973, a
biological and toxin weapons convention
had been endorsed by virtually all coun-
tries.2 Countries that signed the treaty
agreed to cease research on offensive
biological weapons and to destroy such
stocks as they had. Until the 1990s, it was
believed that all had complied but, as no
provision for veriﬁ cation had been made,
conﬁ rmation was not possible.
Biological Weapons Threat
Complacency about the threat of
biological weapons first wavered in
1989 when a Soviet scientist defected
The article is the fourth in a six-part series based on presentations at a satellite broadcast hosted by the ASHRAE Presidential
Ad Hoc Committee on Homeland Security. The broadcast was funded through a grant from the Alfred P. Sloan Foundation.
The information presented here may not constitute the opinion of the Alfred P. Sloan Foundation. For a more complete
discussion of ASHRAE’s views, see its position paper on homeland security, “Risk Management Guidance for Health, Safety
and Environmental Security under Extraordinary Incidents,” at www.ashrae.org/homelandsecurity.
The following article was published in ASHRAE Journal, December 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
December 2004
ASHRAE Journal
51
of smallpox virus in a year. The laboratory was a secret facility;
the building is still intact and it is still a secret facility.
Following the breakup of the Soviet Union and the subsequent
Russian economic crisis, personnel in the bioweapons laborato-
ries decreased greatly. Many of those formerly engaged departed
for other countries, including the United States. Some went for
extended periods of time to countries such as North Korea, Syria,
Iran and Iraq to consult and work in laboratories. Whether or not
they carried samples of the pathogenic organisms is unknown
but, certainly, they carried with them what were then the most
advanced knowledge and skills regarding production and use of
the most serious pathogenic agents, such as smallpox, anthrax,
g
,
p
,
,
plague and Ebola virus infection.
Biological Agents Prospects
Many have argued that it would be too difﬁ cult to
obtain cultures of the principal pathogenic or-
ganisms; that they would be too difﬁ cult for all
but the most sophisticated scientists to grow; and
that dissemination would be a problem. None
of these arguments are valid.4
Except for smallpox, all of the
potential agents occur naturally and
infect humans. Thus, many diagnos-
tic laboratories have, and regularly
receive, samples of the organisms.
They are reasonably readily avail-
able. Smallpox virus is known to
be present in two, or perhaps three,
different laboratories in Russia,
and at the U.S. Centers for Disease
Control. Specimens at the CDC
and in one of the Russian labo-
ratories are kept under secure
conditions; little is known about the security of specimens in
other Russian laboratories.
Techniques for growing and genetically manipulating micro-
organisms of all types are taught in schools across the world; the
Internet also provides a great deal of information. In fact, through
2001, explicit instructions were online as to how one could produce
a weaponized form of one of the agents of principal concern.
Based on exercises to test the difﬁ culties of production, it has
been estimated that a competent laboratory could be developed for
no more than $250,000, using equipment that was readily avail-
able and requiring only a handful of staff. It is suspected as well
that material could be obtained for a price from some laboratories
in countries where living conditions are marginal and laboratory
security is slack. Finally, creating a ﬁ ne particle aerosol, the most
effective means for dispersing an agent, has become a technology
that is widely available and widely applied. Paint sprayers, asthma
inhalant devices, dusters to apply insecticides to roses, perfume
atomizers, and insecticide fogging machines are all examples of
technological solutions for aerosolizing liquids and powders.
Given that someone in the United States has already succeeded
in dispersing an anthrax powder that infected some 22 persons,
and presumably has more or could obtain more, has suggested to
most that it is not a question of whether another attack will occur
but only a question of when this will happen.
The U.S. Commission on National Security in the 21st Centu-
ry reﬂ ected this concern in their report of September 1999:5
“While conventional conﬂ icts will still be possible, the most
serious threat to our security may consist of unannounced at-
tacks on American cities by subnational groups using genetically
y
engineered pathogens.”
Agents of Special Concern
concern are termed Class A
The ﬁ ve organisms of greatest
tic group of diseases.
agents and include a diagnost
6 Scien-
luated the potential of a large
tiﬁ c experts who eval
agents consider those in the
number of different
e potentially serious enough
Class A group to be
grity of the civil structure of
to threaten the integ
hould they be used to cause
a state or nation sh
Were they to be used, it is
major outbreaks.
would be released by aerosol.
presumed they w
he organisms in a ﬁ ne particle
Release of th
oud would be silent; the cloud
aerosol clo
invisible and without odor,
would be
uld be able to drift for miles,
and it wou
as it went, thousands or even
infecting, a
of thousands of individuals.
hundreds o
til individuals became ill
Not un
d it become apparent that
woul
tack had occurred. The two
an att
agents most greatly feared are
t
smallpox and anthrax. The others are plague, tularemia (rabbit
fever), botulinum toxin and the hemorrhagic fevers such as the
African Ebola, Marburg and Lassa fever viruses.
Education of health-care personnel and public health prepared-
ness initiatives focus on these agents in particular. At the time
of the attack on the World Trade Center, smallpox was a special
concern. It is a viral disease that spreads from person to person
and results in a case-fatality rate of 30%.7,8 No therapy is available.
Isolation of patients and vaccination are the only two weapons
available to deal with the disease.
However, vaccination in the U.S. stopped in 1972, and in the
world in 1980, when it was conﬁ rmed that smallpox had been
eradicated and was then conﬁ ned to research laboratories. Con-
tinuing vaccine use was terminated because of the frequency of
serious reactions to the vaccine; vaccine reactions that were toler-
able when smallpox posed an immediate threat were intolerable
when that threat was removed.
52
ASHRAE Journal ashrae.org
December 2004
As of 2001, it was estimated that 75%
of the population was unprotected against
smallpox; there were then no vaccine
production laboratories anywhere in
the world; the only vaccine available
consisted of limited stocks that had been
produced 25 or more years before and
kept in deep freezers.
Emergency measures were promptly
taken to speed the production of large sup-
cases should they occur and for rapid vacci-
nation. The release of smallpox virus today
would cause considerable devastation, but
control should be rapidly achieved. Indeed,
the entire population could be vaccinated.
Anthrax presents a quite different but
no less serious problem.9 It is caused by a
bacillus and is responsible for many deaths
every year among animals, particularly
ruminants. It exists as hardy spores in the
earth that can remain dormant for many de-
cades before being ingested by animals.
The spores germinate and grow rapidly,
causing severe infection and death. In hu-
mans, anthrax infections are uncommon;
they usually involve only the skin and can
readily be treated. However, if the spores
are inhaled, such as occurred in the 2001
outbreak which involved postal workers
and others, the individuals may experience
a severe, rapidly progressive infection af-
fecting tissues in the pulmonary cavity.
Death may occur in 40% or more of
those infected, many succumbing within
a matter of a few days unless antibiotics
and supportive respiratory therapy are
promptly provided.
Fortunately, anthrax cannot be transmit-
ted from person to person. However, the
organism is reasonably easy to obtain; it
can be grown with little specialized equip-
ment; and can infect persons even if only
small amounts are inhaled. In a powdered
form, it is extremely stable and can readily
be transferred from place to place. Anthrax,
with smallpox, was a preferred agent of
the Soviet Biological Weapons Program,
and is known to have been produced as
a weapon by the Japanese religious cult,
Aum Shinrikyo, as well as Iraq.
Dealing with anthrax poses more dif-
ﬁ cult problems than does smallpox. Only
limited supplies of a vaccine are available
and, for prevention, six inoculations are
necessary. Protection is not long-lasting. A
vaccine that provides more durable protec-
tion with fewer inoculations is well along
in development but still several years away
from being able to be distributed widely.
At present, the strategy for dealing with
an anthrax outbreak is primarily that of
responding as rapidly as possible with
antibiotics and vaccine as soon as an
plies of vaccine; to encourage and support
efforts of hospitals and health departments
to be prepared for the rapid diagnosis of
cases both clinically and in the labora-
tory; and for the isolation of cases and the
vaccination of contacts using the limited
amounts of vaccine available.
Today, there is ample vaccine to be used
if necessary and communities are making
good progress in planning for smallpox
Advertisement formerly in this space.
December 2004
ASHRAE Journal
53
attack has been detected. The incubation
period of anthrax may range from two
to 46 or more days and, thus, as soon as
anthrax is diagnosed, all believed exposed
would be given treatment. This consists of
three doses of vaccine given at two week
intervals and antibiotics to be taken daily
for 40 days if the individual is being vac-
cinated, or 60 days if not.
The logistics of implementing such a
program are formidable, especially if tens
or hundreds of thousands are considered to
be at risk. A further problem is that many
individuals given antibiotics for any period
longer than seven to 10 days begin to expe-
rience adverse reactions to the drug, severe
enough to preclude their continuing it.
Better weapons for dealing with anthrax
are clearly a high priority. A better vaccine;
improved antibiotics; better ways to diag-
nose cases at an earlier time are all under
study. An additional approach—improved
air-ﬁ ltration systems—that are effective
and affordable now are being explored.
Filters rated MERV 13 or 14 ﬁ lter out more
than 90% of all particles larger than one mi-
cron in size.10 The anthrax bacillus is such
a particle. Were it possible to install ﬁ lters
with such efﬁ ciency, most of the anthrax
particles, whether brought in from outside
the building or released in the interior of a
building, could be rapidly removed.
Filtration alone would not totally pro-
tect against the possibility of infection
following the release of an aerosol but
it could markedly reduce the number
of particles being inhaled. This would
be important because the probability of
becoming sick, as well as that of a fatal
outcome, depends on how many spores
are inhaled. Animal studies show that
between 4,000 and 10,000 spores must be
inhaled to infect 50% of those exposed.
Conclusions
The threat of biological weapons being
used is real and inevitably will be with
us for a very long time, perhaps forever.
The threat is especially ominous because
intelligence sources have had great dif-
ﬁ culty in obtaining reliable information
regarding the possible production or
potential use of these weapons.
Efforts are being made to obtain an
earlier warning of their use through
air sensing devices but, for many
reasons, both technological and opera-
tional, it is unlikely that these can or will
prove practical.
Vaccines, better antibiotics and provision
for large-scale treatment of casualties are
receiving attention and research support.
Ideally, one would wish to prevent an attack
but few tools are either available or likely to
become available in the near term.
However, a most promising potential
addition to our armamentarium is air
ﬁ ltration, providing a protection against
anthrax or other bacterial weapons attack
as well as a cleaner atmosphere with few-
er allergens and less dust. This approach
should receive high priority now.
References
1. Henderson, D.A. 1999. “The looming
threat of bioterrorism.” Science 283:1279–
1282.
2. Eitzen E.M., E.T. Takafuji. 1997. “His-
torical overview of biological warfare.” In:
Siddel, F.R., E.T. Takafuji, D.R. Franz, editors.
Medical Aspects of Chemical and Biological
Warfare. Washington: Ofﬁ ce of the Surgeon
General 415–423.
3. Alibeck, K. 1999. Biohazard. New York:
Random House.
4. Henderson, D.A. 1999. “Bioterrorism as
a public health threat.” Emerging Infectious
Diseases 4:488-492.
5. U.S. Commission on National Security/21st
Century. 2001. “Roadmap for national security:
imperative for change.” Phase III Report.
6. 2002. Bioterrorism: Guidelines for
Medical and Public Health Management.
Chicago: American Medical Association.
7. Henderson D.A., et al. 1999. “Smallpox
as a biological weapon: medical and public
health management.” Journal of American
Medical Association 281:2127-2137.
8. Fenner F., et al. 1988. Smallpox and Its
Eradication. Geneva: World Health Organi-
zation.
9. Inglesby T.V., et al. 2002. “Anthrax as
a biological weapon: updated recommenda-
tions for management.” In: O’Toole, T., T.V.
Inglesby, D.A. Henderson, editors. Bioterror-
ism: Guidelines for Medical and Public Health
Management. Chicago: AMA Press 63–97.
10. National Institute for Occupational
Safety and Health. 2003. Filtration and
Air-Cleaning Systems to Protect Building
Environments. DHHS(NIOSH) No.2003–16.
NIOSH Publications.
Advertisement formerly in this space.
24
ASHRAE Journal ashrae.org
December 2004
a company’s information technology (IT)
department and software vendors have
embraced XML.
XML uses tags (words surrounded
in angle brackets such as ) to
identify elements. At first glance the
angle brackets make an XML document
seem similar to an HTML (hypertext
markup language) or Web page docu-
ment. However, HTML documents and
XML documents are different and serve
different purposes.
About the Author
Alex Chervet is product marketing manager at
Echelon Corp. in San Jose, Calif.
ated on an Apple Macintosh can be sent to
a computer running Microsoft Windows
or Linux, or to a mainframe, or Unix
server or embedded computing platform
such as a BAS controller. This transport-
ability makes it easy to understand why
XML and
Building
Automation
What is XML?
XML (extensible markup language)
is a text ﬁ le arranged in a speciﬁ c for-
mat, which is easily transported among
computer systems and across operating
systems. For example, an XML ﬁ le cre-
U
sing XML in building automation systems (BAS) has become a
hot topic—but do the results live up to the hype? This article
explains the fundamentals of XML in nontechnical terms and provides
tools to understand how XML related to building automation protocols
such as LonMark® and BACnet®.
By Alex Chervet
The following article was published in ASHRAE Journal, December 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
December 2004
ASHRAE Journal
25
HTML tells a Web browser how to render or display a
document. XML describes the data contained in a document.
Consider the following e-mail message.
To: husband@hotmail.com
From: wife@hotmail.com
CC:
Subject: Milk
It’s Friday. Don’t forget to pick up milk
for the weekend.
Coded as HTML this e-mail message might look like this:
Email

**To:**husband@hotmail.com  
**From:** wife@hotmail.com  
**CC:**  
**Subject:**Milk  
  
It’s Friday. Don’t forget to pick up
milk for the weekend.
  
The effect of this coding causes the document to be rendered
in a Web browser with the ﬁ eld labels in bold type.
To: husband@hotmail.com
From: wife@hotmail.com
CC:
Subject: Milk
It’s Friday. Don’t forget to pick up milk for the
weekend.
HTML tags deﬁ ne how to display information and, in this
case, where to use the bold attribute, and where to insert line
breaks.
Coded as XML, the message might look
like:
Email

husband@echelon.com
wife@hotmail.com

Milk
It’s Friday. Don’t forget to pick
up milk for the weekend.
Notice that the XML tags no longer deﬁ ne a rendering
attribute such as bold or underline. Instead, the tags tell us
something about the text (data) that appears between the tag
pair. The tag  tells us to whom the email should be
sent. The tag  tells us what the message
will be about, and the tag  gives us the content
of the message.
What if the text had been in French:
À: husband@hotmail.com De: wife@hotmail.
com
copie:
Objet: Lait
C’est Vendredi. N’oublient pas d’apportez
du lait pour le week-end
Most people, even non-French speaking people, would guess
from the e-mail addresses that this text is, in fact, an e-mail, but
they might not know the sender or recipient, and they might
think that the subject line was left blank instead of the Cc ﬁ eld.
There is the possibility of error. However, coded as XML, all
possibility of error is removed.
Email

husband@hotmail.com
wife@hotmail.com

Lait
C’est Vendredi. N’oublient pas
d’apportez du lait pour le week-end
26
ASHRAE Journal ashrae.org
December 2004
By examining the XML tags, the sender, recipient, subject
and body of the message are obvious — even if you don’t read
French.
The XML tags describe the data but tell us nothing about
how to display the data. How the data is displayed in a Web
browser or a word processor is not described in the XML ﬁ le.
The XML only describes the data.
Thus, XML separates data from presentation. This turns out
to be extremely useful as we’ll see later.
Converting XML
Because an XML ﬁ le contains only data, it can be used as
the source for a ﬁ le, a chart, a Web page, a document, or a hu-
man/machine interface (HMI). In the IT industry, this is often
called repurposing an XML document. Repurposing the XML
ﬁ le into the speciﬁ c format you want is usually done by applying
an extensible style sheet (XSL) transform.1
A transform is something that can be applied against some
XML to translate it into many types of ﬁ les that can be used in
many different software programs. Using a transform, any piece
of XML can be translated into any other text format — including
more XML. Let’s look at a real-world example.
The following XML was retrieved from a building automation
supervisor/gateway widely used with ANSI/EIA709.1-based
device networks. This snippet represents a portion of a data
log (some modiﬁ cations have been made to remove product
references):

0
/root/data/log0.dat
2002-10-30T01:15:00-
08:00
2002-11-10T17:45:00-
08:00
36.0

NVL\_nvoPcVal-
ueDif\_1
pml1964
0.0
< U C P T l o g T i m e > 2 0 0 2 - 1 0-
30T01:15:00-08:00
123.6
KW
AL\_NO\_CONDI-
TION

NVL\_nvoPcVal-
ueDif\_1
pml1964
0.0
< U C P T l o g T i m e > 2 0 0 2 - 1 0-
30T01:30:00-08:00
124.8
KW
AL\_NO\_CONDI-
TION

NVL\_nvoPcVal-
ueDif\_1
pml1964
0.0
< U C P T l o g T i m e > 2 0 0 2 - 1 0-
30T01:45:00-08:00
122.4
KW
AL\_NO\_CONDI-
TION

NVL\_nvoPcVal-
ueDif\_1
pml1964
0.0
< U C P T l o g T i m e > 2 0 0 2 - 1 0-
30T02:00:00-08:00
122.4
KW
AL\_NO\_CONDI-
TION

NVL\_nvoPcVal-
ueDif\_1
pml1964
0.0
< U C P T l o g T i m e > 2 0 0 2 - 1 0-
30T02:15:00-08:00
120
KW
AL\_NO\_CONDI-
December 2004
ASHRAE Journal
27
TION
By applying the following simple XSL transform, the above
XML converts easily to CSV (a comma-delimited ﬁ le that can
be opened in Microsoft Excel).
Transform

,
,
,
  
Resulting CSV
pml1964, 2002/10/30, 01:15:00, 123.6
pml1964, 2002/10/30, 01:30:00, 124.8
pml1964, 2002/10/30, 01:45:00, 122.4
pml1964, 2002/10/30, 02:00:00, 122.4
pml1964, 2002/10/30, 02:15:00, 120
For each XML element, the transform did the following:
• Selected only the subset of elements we were interested in
(location, date, time, value);
• Inserted commas between values to create the CSV format;
• Converted the date from Uniform Time Code format (UTC)
to yyyy/mm/dd format;
• Converted the time from UTC to hh:mm:ss format;
• Removed extraneous data such as alarm status, engineering
units, source address and point name;
Quick Review
• XML is nothing more than structured text;
• XML is NOT a form of HTML;
• XML describes the data, not how the data eventually is
presented.
· Conversely, HTML describes how data is presented but
does not describe the data itself;
• Transforms convert XML into any other format; and
• Because XML is “just text” it:
· Cannot be owned or controlled by any single company
· Works with any computer
· Is human readable making it easy to debug
· Is optimized to travel over the Web
· Is applicable to any type of data.
HVAC Applications
The protocol wars of the last decade have left many in the
industry confused about the best way to connect systems to-
gether. Over the course of the next decade, the confusion may
increase as HVAC and other building control systems connect
to IT systems.
The reality is that XML is an opportunity for HVAC
professionals and their companies. The beneﬁ ts of using
XML to connect HVAC or building automation systems
is potentially huge, and will beneﬁ t companies seeking to
increase efﬁ ciency, becoming more competitive and offering
expanded services.
Consider the example of a building owner or tenant that
wants to reconcile actual energy used in a building with a
utility bill.
The utility bill is entered into the company’s operational
systems via electronic transfer from a corporate IT application
XML Interface
Field Bus
Field Bus
Ethernet
Figure 1: XML is a perfect ﬁ t at the gateway/supervisory level.
28
ASHRAE Journal ashrae.org
December 2004
or the utility itself. Now, the IT manager needs information
from the BAS. Likely, he would prefer an XML ﬁ le rather
than a LonMark or BACnet object, because IT professionals
are already familiar with XML.
The IT department’s preference for XML and the incredible
marketing push from Microsoft, IBM, Sun, ORACLE, and
others is not lost on manufacturers of building automation
equipment. Major vendors, as well as their suppliers, have
announced products or plans for products based on XML.
Okay, so we have this new data format optimized to travel
over the World Wide Web infrastructure. Does this mean my
occupancy sensor is going to send XML messages to my
lighting controller? Probably not.
Remember, XML is a data format — not a protocol. Even if
the occupancy sensor did provide information in XML format,
the problem of moving the text from the occupancy sensor to
the lighting controller still exists.
Protocols such as BACnet (ANSI/ASHRAE Standard 135-
2004) and LonTalk (ANSI/EIA709.1) have done an excellent
job solving this problem at the device level. For instance, an
ANSI/EIA709.1 packet is optimized to move from device to
device over a simple twisted pair using as little as 9 bytes.
In those 9 bytes are contained source and destination ad-
dress, engineering units, the data value itself and a cyclic
redundancy check (CRC). All of this is implemented in a $4
microcontroller that also handles the device electronics — and
the solution scales to 32385 224 devices. This solution also
allows for low-cost unshielded two-wire twisted pair wiring
further reducing total installation cost.
To do the same thing using XML messaging would require
a larger processor in the occupancy sensor because process-
ing XML is more intensive than processing control pack-
ets. Extra memory is required to host the XML parser and
XML messages, which, being text based, are inherently much
larger. Although it may be possible to implement such a
system over RS-485 or ANSI/EIA709.2 free topology physi-
cal layers, the number of messages per second that could be
sent is greatly reduced. A complete control system based on
device-to-device XML messaging using today’s technology
would simply be too expensive.
XML and BACnet
®
By H. Michael Newman,
Chairman, SSPC 135 XML-WG
The use of XML also has been a hot topic within
ASHRAE. Guideline Project Committee 20, XML for
HVAC&R has been working on ways to establish a com-
mon data exchange format for describing the characteristics
of HVAC&R equipment and controls along with building
performance data using XML. Standing Standards Project
Committee 135 (SSPC 135), the BACnet committee, has
been developing a set of Web services that will enable access
to building automation and control system data via the World
Wide Web. Addendum c to ANSI/ASHRAE Standard 135-
2004, BACnet, recently was in a 45-day public review.
The purpose of Addendum c is to provide a means to in-
tegrate building automation and control systems with other
enterprise computing applications. Web services provide for
computer-to-computer applications many of the same advan-
tages that the World Wide Web provides for human-to-comput-
er information access. Potential uses of the technology include
simplifying access to building energy and performance data
for inclusion in spreadsheets and other management reports;
accessing equipment run-time data for use by maintenance
management systems; allowing tenant access to, and control
of, space temperature setpoints; coupling of room scheduling
with ventilation and comfort control; and many more.
The new addendum is in two parts. The ﬁ rst proposes an
Annex N to BACnet that deﬁ nes the BACnet Web services
interface, BACnet/WS. This interface is intended to be
“protocol neutral” in that the deﬁ ned web services can be
used with any underlying protocol including BACnet, Kon-
nex, MODBUS, LON or legacy proprietary protocols.
This has been accomplished by deﬁ ning an application
program interface (API) to read and write the common ele-
ments of all building automation and control systems such
as values, schedules, trend logs, and alarm information
using services such as ‘getValue’ and ‘setValue’ that use
a simple path such as “/Company HQ/Conference Room
A/Space Temperature” to deﬁ ne the intended data source.
The proposed standard also provides powerful mechanisms
for localization where certain types of data such as time,
date and numbers can be formatted according to local
custom and language. Text names and descriptions may
also be accessed according to the local language. Several
manufacturers will display Annex N gateway products at
the 2005 AHR Expo, February 7–9.
The second part of the addendum contains an addition
to BACnet’s Annex H, Combining BACnet Networks with
Non-BACnet Networks, which prescribes the gateway map-
ping speciﬁ cally to and from BACnet messages.
The combined effect of the BACnet/WS annexes is to
provide a set of generic Web services that can potentially
interface to any building automation protocol, as well as
to describe exactly how this interface would work with
underlying BACnet systems.
December 2004
ASHRAE Journal
29
To keep costs low and to guarantee device-level interoper-
ability, vendors likely will keep the existing device networking
protocols that have been optimized for control at the device
level, but XML is a “perfect ﬁ t” at the gateway/supervisory level
where high-speed Ethernet connections and 32-bit processors
are becoming the norm.
Integration Not Interoperability
BACnet and LonMark are accepted worldwide as the two
protocols for providing interoperability within building control
systems. Will XML ﬁ nally resolve the “war” between LonMark
and BACnet systems or will it be a third protocol?
Most likely, the use of XML and new XML-based standards
will not end these differences. Expect that suppliers will con-
tinue to use LonMark, BACnet, and other open and proprietary
technologies for systems that provide speciﬁ c functions in
buildings. Examples of this would include HVAC control sys-
tems that use LonMark or BACnet, lighting control systems
based on Modbus, LonMark, or DALI, or ﬁ re alarm systems
and security systems that are based on proprietary protocols.
I expect that the protocol used to tie these together could be
based on XML and that when information from these systems
needs to be shared with business or enterprise systems that
XML will also be used.
In short, XML does not replace or compete with other pro-
tocols, rather it provides a bridge that ties them together and
provides a ready point for interaction with business systems.
But, XML also has much broader uses in HVAC than only
for controls. It can be used for building performance data,
modeling, equipment catalog information, electronic com-
merce, etc.
Conclusion
Today we expect access to systems using only a Web browser.
The days of installing a custom application for every system
we need to access are all but gone. Tomorrow, I will expect all
data to be stored as XML. The days of proprietary formats in
the IT industry are fading. The building industry, often con-
sidered slow to adopt new IT standards, will adopt XML even
more quickly than it adopted Web browsers. New XML-based
systems will be driven by customer demand and ubiquitous
access to rapid application development (RAD) tools.
Remember, existing automation systems have value that
XML-based systems simply do not address. Clearly, the correct
use of XML is as an integration layer, sitting between corporate
systems and dedicated device networks, or as an integration
layer between disparate control systems. Used in such a man-
ner, the HVAC industry, integrators and building owners will
surely beneﬁ t from XML.
References
1. W3C Transformations (XSLT), Version 1.0, Nov. 1999.
www.w3.org/TR/xslt.
Advertisement formerly in this space.
December 2004
ASHRAE Journal
115
This is the 20th article based on a recent DOE report cover-
ing energy-saving HVAC technologies.
A
ir-source heat pumps (ASHP) are air conditioners with
a reversing valve and a few additional components that
allow the vapor cycle to pump heat either out of the
t t
conditioned space (cooling) or into the conditioned space
(heating). The resulting cost increase is small compared to
an air conditioner with electric resistance heating and much
less than the additional cost of a gas furnace.
The majority of ASHPs are installed in moderate to warm
areas of the United States, essentially south of the Mason-Dixon
Line. Two major issues make conventional ASHPs unattractive
as a heat source in cold climates. First, buildings in colder
climates often have much smaller design cooling loads than
design heating loads. Second, ASHP heating capacity and
coefﬁ cient of performance (COP) decreases as the outdoor
temperature, To, decreases because the temperature lift across
the compressor increases.
Conceptually, a heat pump for a cold climate would enable
effective use of heat pumps in much colder climates than
current designs, e.g., with design temperatures around To~0°F
(–18°C). This would extend the region in which heat pumps
reduce heating primary energy consumption to over much of
the northern U.S. To achieve this goal, heat pump systems
need to incorporate sufﬁ cient capacity to meet heating loads
without large quantities of electric resistance heat and also
achieve higher primary energy efﬁ ciencies at lower outdoor
temperatures. Several design modiﬁ cations and technologies
have been proposed or introduced (alone and in combination)
for cold-climate heat pumps, including:
• Multiple or modulating compressors address mismatched
loads by sizing compressor capacity to meet heating design
loads at full capacity, while part-load operation efﬁ ciently
satisﬁ es cooling loads.1 Variable-capacity compressors do
not, however, address the problem of reduced heating cycle
efﬁ ciency as To decreases.2
• Geothermal heat pumps, also known as ground- or water-
coupled heat pumps (HP), overcome the problem of reduced
cycle efﬁ ciency in cold ambient air by extracting heat from the
soil or groundwater at more constant temperatures than ASHPs
to achieve near-constant heating and cooling efﬁ ciencies year-
round. Reference 3 discusses geothermal HPs in further detail.
• Increased outdoor coil capacity enables the HP to extract
more heat at a given To.
• Carbon dioxide (CO2 ) refrigerant cycles that exploit the
thermodynamic characteristics of CO2 to provide about 35%
greater capacity at To=17°F (–8°C). This decreases the use of
electric resistance heating and also signiﬁ cantly reduces system
oversizing relative to the design cooling load. CO2 also rejects
heat over a wider temperature range, which enables higher air
delivery temperatures without thermodynamic penalty.4
• Mechanical liquid subcooling increases both capacity (by
g
~10%) and efﬁ ciency (by ~10%).
• Optimization of the indoor and outdoor coil circuiting for
l l
heating mode could also enhance capacity and efﬁ ciency.
The rest of this column focuses on approaches that use
multiple or modulating compressors with R-410A or CO2
refrigerant.
Energy Savings Potential
At moderate temperatures, ASHPs have superior primary en-
ergy efﬁ ciency (e.g., at To= 45°F to 50°F [7°C to 10°C] an ASHP
consumes about half the primary energy of a gas furnace). As
To decreases, however, its primary energy efﬁ ciency decreases
rapidly and, below the balance point (heating load equals heat
pump capacity), requires inefﬁ cient electric resistance heat.3
A simple analysis compared the performance of two 10 EER
ASHP options and a conventional option, an 80% Annual Fuel
Utilization Efﬁ ciency (AFUE) furnace, to heat a small ofﬁ ce
in Chicago. Speciﬁ cally, it evaluated the performance of: 1)
a 5-ton (17.6 kW) heat pump (sized for cooling design load)
with a two-stage compressor, and 2) a 10-ton (35 kW) heat
pump (sized for heating design load) comprised of one 5-ton
(17.6 kW) variable-capacity compressor and one 5-ton (17.6
kW) standard compressor. The analysis found that the 10-ton
(35 kW) unit reduced primary energy consumption for heating
by about 25% relative to the 5-ton (17.6 kW) unit. Relative to
the furnace, the 10-ton (35 kW) HP reduced primary energy
consumption by about 10%. On a national basis, this suggests
that ASHPs sized to meet heating loads can reduce commercial
building heating energy consumption by about 10%.3
On the other hand, a preliminary analysis of a 10-ton (35 kW)
CO2 heat pump suggests that it would consume slightly more
energy than an R-410A ASHP of comparable size. In that case,
the additional energy consumption due to a decrease (~10%) in
By John Dieckmann, P.E., Member ASHRAE, Kurt Roth, Ph.D., Associate Member ASHRAE, and
James Brodrick, Ph.D., Member ASHRAE
Heat Pumps for Cold Climates
The following article was published in ASHRAE Journal, December 2004. © Copyright 2004 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
116
ASHRAE Journal
December 2004
costs. In this situation, an ASHP sized to meet heating loads
costs In this situation an ASHP sized to meet heating loads
cannot recover the initial cost premium unless it has lower
electricity costs.
References
1. Roth, K.W., et al. 2004. “Modulating compressors.” ASHRAE
Journal 46(10):56–57.
l
2. Biancardi, F.R. and T.H. Sienel. 1997, “Advanced concepts for
cold climate heat pumps.” Proceedings of the Third International
Conference on Heat Pumps in Cold Climates, Natural Resources
Canada, pp. 325–337.
3. TIAX. 2002. “Energy consumption characteristics of commercial
building HVAC systems – Volume III: energy savings potential.” Final
Report to U.S. Department of Energy, Ofﬁ ce of Building Technologies.
Available at www.tiax.biz/aboutus/pdfs/HVAC3-FinalReport.pdf.
4. Richter, M.R., et al. 2000. “Transcritical CO2 heat pump for
residential applications.” Proceedings of the 4th IIR-Gustav Lorentzen
Conference on Natural Working Fluids, Purdue University.
5. Nastro, T. 2002. Personal Communication, The Trane Company.
John Dieckmann, P.E., is a principal and Kurt W. Roth,
Ph.D., is a senior technologist, at the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
COP exceeds the energy savings from reduced use of electric
COP exceeds the energy savings from reduced use of electric
resistance heating from greater heating capacity.3
Market Factors
In heating-dominated climates, heat pumps compete for
market share against furnaces and boilers. According to
Nastro,4 a 5- or 10-ton (17.6 or 35 kW) packaged rooftop unit
(RTU) with an HP sized for cooling loads has about the same
ﬁ rst cost as an RTU with air conditioning and a gas furnace
section (not including the cost of installing gas service).
Thus, the incremental cost for an RTU with an ASHP sized
to meet heating loads amounts to the incremental cost of the
additional (modulating) compressor, refrigerant circuit for
that compressor, additional heat exchanger surface required
for both the condenser and evaporator, and any increase in
RTU box size required to accommodate the additional equip-
ment, less the cost of the gas furnace. Overall, an HP sized
to meet the heating loads of a colder climate likely will cost
appreciably more than a conventional RTU option.
Using the same analysis described for the ofﬁ ce build-
ing in Chicago, the RTU with heat pumps sized to meet
the heating load consumes approximately 10% less heating
primary energy than the conventional option. The gas fur-
nace, however, has appreciably lower (~20%) heating energy
Advertisement formerly in this space.
38
ASHRAE Journal ashrae.org
June 2005
By Evans J. Lizardos, P.E., Fellow/Life Member ASHRAE
HVAC System
For Tunnel Booths
T
he Port Authority of New York and New Jersey (PANY/NJ)
needed to replace the staffed shelter booths that the Port
Authority Tunnel and Bridge Agents (TBAs) use to monitor trafﬁ c
conditions inside the Holland and Lincoln tunnels. Two shelter
booths are in each of the tubes serving the Holland and Lincoln
tunnels for a total of 10, with four booths in the Holland Tunnel
(two tubes) and six in the Lincoln Tunnel (three tubes).
Each tube has the following sectional
conﬁ guration:
• Middle compartment tunnel: houses
the vehicle roadway path;
• Lower compartment tunnel: intro-
duces 100% outside ventilation air to the
middle compartment; and
• Upper compartment tunnel: ex-
hausts the vehicle fumes of the middle
compartment.
Early on, PANY/NJ decided to replace
the booths in lieu of rehabilitating them.
The improvements PANY/NJ sought from
the new booths included an improvement
in air quality for personnel stationed in
each booth and enhanced visibility.
Challenges and Implementation
The design team worked closely togeth-
er to meet the requirements of PANY/NJ.
The ﬁ rst challenge was to transport the
TBAs to the booth with minimal contact
to the air in the tunnel.
• To transport the TBAs to the booths,
a battery-powered car was designed
to ride along a guide rail through the
tunnel to the shelter booths. Once the
car reaches the entrance of the booth
it pushes through the doors (the doors
swing in both directions) and the vehicle
enters the booth. The TBA steps out of
the vehicle into the closed booth, and the
vehicle continues on the track to the next
booth, again pushing through the doors
on the other end. A seat that retracts
into the wall to allow for the vehicle to
pass through can then be lowered so that
the TBA can sit and be able to view the
trafﬁ c in the tunnel as well as be seen
by passing motorists.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 6, June 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
About the Author
Evans J. Lizardos, P.E., is president of Lizardos
Engineering Associates, Mineola, N.Y. He received
an honorable mention for the 2005 ASHRAE
Technology Award for Industrial Facilities or
Processes (Existing).
June 2005
ASHRAE Journal
39
Schematic of redundant custom dual air-conditioning unit for staffed shelter booths in the Lincoln and Holland tunnels.
• The next challenge was to design a ventilation system that
could ﬁ t within the booth. The only space available to place
the unit was the curved top of the booth. This portion of the
booth was curved to ﬁ t up against the curved ceiling of the
tunnel. To meet this challenge, the team worked together
to custom design an HVAC unit.
· The air-conditioning system serving the
booths is based on 100% outside air sup-
ply providing more than 100 air changes
per hour, with exﬁ ltration (in which the
supply air leaks out in gaps around the
doors and other openings housing the
booth). This system ensures that the
booths are maintained under positive
pressure and carbon monoxide gases
(which are monitored continuously by
tunnel systems controllers), from the
discharge of the moving vehicles, cannot
inﬁ ltrate the booth.
· This 100% outside air supply unit has
95% air-cleaning ﬁ lter efﬁ ciency. It is capable of
cooling the air to 50°F (10°C) when the outdoor
ambient air is 100°F (38°C). Conversely, when the
ambient air temperature is 0°F (–18°C), the unit can heat the
booth to 80°F (27°C).
· In the event the 100% supply air system fails, a redundant
air-conditioning unit ensures continuous supply air and prevents
inﬁ ltration of the carbon monoxide gases. Upon failure of an
air-conditioning unit, it is capable of being repaired while the
redundant unit remains in operation.
· Both air-conditioning units are located in the ceiling of the
shelter booth. The booths are specially designed to ﬁ t the
contours of the tunnel, creating a small pie-shaped
space for the air-conditioning units. As a result,
the air-conditioning units were custom de-
signed to ﬁ t perfectly into this space with
provisions for maintenance and replace-
ment of a malfunctioning unit without
disturbing the operating unit.
· The supply duct distribution system
with automatic motorized isolation
dampers, housed in the ceiling conﬁ gu-
ration, allows either air-conditioning
unit to supply air to the booth.
· Both air-conditioning units are mount-
ed in separate housings and mounted in
place prior to shipment from the factory. Each
of the units has the following components:
- Supply air fan;
- Electric heating coil;
- Direct expansion cooling coil;
- Air-cooled condensing coil;
- Refrigeration compressor;
- Thirty percent efﬁ cient pre-ﬁ lter;
Duct Smoke
Detector
Supply Air Plenum
Condenser
Exhaust Air
High Pressure Switch
Condenser Coil
20% Filter
Condenser
Air Intake
Low Pressure Switch
Compressor
Hot Gas
Bypass Valve
Solenoid
Valve
Outdoor Air Intake
Supply Air Fan
Temp. Sensor
Condenser
Air Fans
Differential Pressure Switch
Solenoid
Valve
Temp. Sensors
Expansion
Valve
Electric
Heating Coil
Supply Air To Space
Perforated
Ceiling Panel
Electric
Heating Coil
Supply Air
Supply Air
Direct Expansion
Cooling Coil
Differential Pressure
Switches
Heating
Coil
Discharge Air
Dampers
Direct Expansion
Cooling Coil
Condenser
Air Intake
Condenser Air Fans
Condenser
Exhaust Air
Supply Air Plenum
Expansion
Valve
Solenoid Valve
Damper
Differential
Pressure Switch
Condenser Coil
20% Filter
High Pressure Switch
Low Pressure Switch
Temp.
Sensor
Supply
Air Fan
Hot
Gas
Bypass
Valve
Solenoid
Valve
Compressor
95% Filter
Outdoor Air Intake
Differential Pressure Switch
—Air-Cooled Condenser Coil Section
Outdoor Air Intake
Duct
Smoke
Detector
Upper Compartment Tunnel
Exhausts Vehicle Fumes
Middle
Compartment
Tunnel
Lower Compartment Tunnel
Supplies Outdoor Air
Outline of Mechanical and
Electrical Equipment Unit
Cross-section of tunnel.
40
ASHRAE Journal ashrae.org
June 2005
Indoor Air Quality
The HVAC system serving the booths is based on 100%
outside air supply providing more than 100 air changes per
hour, with exﬁ ltration (in which the supply air leaks out
in gaps around the doors and other openings housing the
booth). This system ensures that the booths are maintained
under positive pressure and carbon monoxide gases (which
are monitored continuously by tunnel systems controllers)
from the discharge of the moving vehicles cannot inﬁ ltrate
the booth. This 100% outside air supply unit also has 95%
air-cleaning ﬁ lter efﬁ ciency.
Innovation
The HVAC was custom designed to replace the residential
window-type unit with a system that provided the following
features: environmental conditions within the booth that could
be maintained on a continuous basis without the outdoor am-
bient conditions impacting the performance; system standby
redundancy; repair of the downed unit while redundant unit is
operational; and the HVAC system be completely contained
within the shelter booth structure so that it can be factory
mounted and shipped to the site for rapid installation.
Operating and Maintenance
Each booth has two custom HVAC units built in to achieve
100% redundancy, thereby if one unit breaks down, the other
unit starts up. In addition, each tunnel has four complete sets
of spare parts in inventory to eliminate downtime waiting for
parts while units are being repaired.
Cost Effectiveness
This project represents the prototype development of a tun-
nel shelter booth. The factory-assembled booth is a one-piece
design and shipped directly to the tunnel for installation. It is
the model design that will be used for all present and future
PANY/NJ tunnels.
Photo of tunnel shelter booth.
- Ninety-ﬁ ve percent efﬁ cient after-ﬁ lter;
- Modulating electric heating coil control (SCR);
- Hot gas refrigeration control for cooling and dehumidiﬁ -
cation;
- A single control direct digital control panel with all relays,
monitoring devices, etc., is mounted in the booth with ac-
cess from inside the booth; and
- Built into the shelter booth is a supply duct that traverses
from the lower compartment supply air tunnel to the ceil-
ing of the booth, which is where the air-conditioning units
are housed.
· Since the car passes through each booth, it is imperative that
the seat be in a vertical position and out of the way of the car.
To ensure this, a proximity sensor controlling a small trafﬁ c
light was designed to let the operator of the car know that the
seat is up and the route is clear.
Energy Efﬁ ciency
The booths have a traditional 100% outside air system using
direct expansion cooling and electric heating. They also use
energy recovery and/or condenser refrigerant reheat. However,
when a bin-analysis was applied to the minimal 250 cfm outdoor
air requirement with associated costs and space restraints, the
energy-efﬁ ciency gains were not practical or feasible.
Advertisement formerly in this space.
20
ASHRAE Journal ashrae.org
January 2005
About the Author
Jeff Christian is director of the Building Technol-
ogy Center at Oak Ridge National Laboratory,
Oak Ridge, Tenn.
T
he ﬁ rst attempt at low ﬁ rst-cost, near zero-energy houses (ZEH)
was in June 2002 in Tennessee as part of the U.S. Department of
TwT
Energy’s Building Technologies Program. The goal is to create technologies
for low-cost net-zero energy residences by 2020. The initiative is to lead
new homeowners and builders toward houses integrate on-site power.1
This article addresses affordable housing in a mixed, humid climate.
The features in the ﬁ rst attempt at zero
energy houses (ZEH1) are listed in Tables
1 and 2
d . The small, efﬁ cient houses were
constructed for under $100,000, which
includes the cost for solar photovoltaics.
The ZEH1 all-electric house uses
about 10,000 kWh/year. The heat pump
and ventilation require about 30% of the
total energy, and the heat pump water
heater (HPWH) requires 15%. Local
electric rates at the time were $0.063/
kWh. This was the ﬁ rst house in Ten-
nessee to sell solar energy to the grid.
The solar system generates about 2,000
kWh/year. The net energy cost to the
homeowner is less than a dollar a day.2
House Descriptions
This article focuses on the ﬁ rst of a
series of four near net-ZEHs (ZEH1).
A full year’s data during the ﬁ rst year of
A f ll
’ d t d
i
th ﬁt
f
occupancy is available for ZEH1, ZEH2
and ZEH3. This article focuses primarily
on ZEH1 although some comparisons are
made to the other houses (ZEH2, ZEH3
and ZEH4). Table 1 shows envelope
features, and Table 2 shows mechanical
features.
Structural insulated panels (SIP) were
used in the four test houses. These panels
were premanufactured with either ex-
panded polystyrene or polyisocyanurate
insulation, blown with pentane, sand-
wiched between two layers of orientated
strand board (OSB) and shipped to the
site with rough openings for windows
and doors and channels for running
electrical wiring.
Features in the ﬁ rst attempt at a ZEH
By Jeff Christian,
B J ff Ch i ti
Associate Member ASHRAE
A
i t M
b
ASHRAE
ZEH2 has a dehumidifying heat pump and ZEH3 (on the right) is equipped with a geothermal heat pump.
The following article was published in ASHRAE Journal, January 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
January 2005
ASHRAE Journal
21
(ZEH1) beyond those listed in Tables 1 and 2
d
are compact
thermal distribution system, controlled mechanical supply
ventilation of 40 cfm,\* (meeting ANSI/ASHRAE 62.2-2003,
Ventilation and Indoor Air Quality in Low-Rise Residential
Buildings), compact ﬂ orescent lights, Energy Star® appliances,
heat recovery shower, insulated water pipes in the crawlspace,
and extended roof overhangs.
The ZEH1 three-bedroom, 1,056 ft2\* house sits on an un-
vented crawlspace with 6 mil black polyethylene ground cover.
The ﬂ oor of the house is 6 in.\* thick SIPS as shown in Figure 1.
The ﬂ oor SIPS have 22 mil white aluminum sheets laminated
to the bottom.
The unvented crawlspace remains above 50°F\* throughout
the winter. The coldest ambient temperature experienced in
2003 was 0°F. This earth-coupled space not only minimizes
wintertime ﬂ oor heat loss but also eliminates the risk of pipes
freezing and provides a heat source for the HPWH during the
heating seasons.
On July 3, the crawlspace’s relative humidity for several days
was near 80%. The highest wet-bulb temperature in July was
approximately 71°F. The average daily interior temperature was
76°F. This indicates that even if the bottom of the ﬂ oor reached
an average inside air temperature, it would still be well above
the average wet-bulb temperature experienced in this crawlspace
during the worst part of the year. Vented crawlspaces during this
time in the mixed humid climate of east Tennessee are frequently
saturated and experience lengthy periods of near 100% RH.
Figure 2 shows the hourly average humidity ratio for a warm
moist day in July of the crawl space air and the outside air. The
humidity ratio in the crawlspace remains slightly less than the
outside air. Conditioning the crawlspace by providing a very
small amount (~20 cfm) of supply air might be considered if
the ﬂ oor did not have the metal laminate to restrict moisture
uptake into the ﬂ oor assembly. A second consideration would be
to place a dehumidiﬁ er in the crawlspace from June – August.
Envelope
The cross section is shown in Figure 3. The house walls are
4.5 in. thick SIPS with 1 lb/ft3\* density expanded polystyrene
between 7/16 in. OSB. The wall panels were fastened together
using well-sealed surface splines.
The 4/12 pitch cathedral ceiling consists of 8 in. thick full
length 4 ft wide panels, from ridge-to-eave, connected with
surface splines. The roof system R-value is 28 h·ft²·°F/Btu at
75°F.\* The windows are wood, vinyl-clad, double-hung with
National Fenestration Rating Council (NFRC) labeled U-factor
of 0.34 and solar heat gain coefﬁ cient of 0.36.
Prior to selection of the opaque walls and roofs for ZEH1,
two 12 ft by 12 ft by 8 ft\* high test rooms were constructed
in a laboratory. One room was constructed using 4.5 in. thick
SIP walls with 10 embedded electrical boxes and connecting
wires. The second room with identical inside ﬂ oor space was
constructed and tested in exactly the same manner. This room
had 2 by 6 at 16 in. on center frame walls with R-19 ﬁ berglass
batt insulation, a ﬂ at insulated roof with a layer of R-19, plus
a second R-11 layer perpendicular to the R-19, the same win-
dow, door, and electrical wiring system. Airtightness tests were
conducted on both test rooms.
The data for the SIP test room is shown in Figure 4 as the
bottom line with the triangles “” pointing upward. The frame
test room is displayed as the line in Figure 4 with the triangles
“” pointing downward. This data is consistent with tightest
and the leakiest of six nearly identical stick frame houses all
built by the same contractor as all the houses described in Tables
\* cfm × 0.4719 = L/s; ft2 × 0.0929 = m2; in. × 25.4 = mm; (°F – 32) ÷ 1.8 = °C; lb/ft3 × 16 = kg/m3; h·ft²·°F/Btu at 75°F × 3600 s × 0.929 m2 × 0.5556 K ÷ 1055
J = m2 · K/W; ft × 0.3048 = m
ZEH1 with structural insulated panels for the walls, roof and ﬂ oor.
ZEH4 equipped with above-grade SIPS
and below-grade insulated precast con-
crete walls.
The U.S. Department of Energy’s Build-
ing Technologies Program’s goal is to
create technologies for low-cost net-zero
energy residences by 2020.
22
ASHRAE Journal ashrae.org
January 2005
Table 1: Envelope features for ZEH1, ZEH2, ZEH3, ZEH4 and a base house.
House
ZEH1
Base House
ZEH2
ZEH3
ZEH4
Stories
1
1
1
1
2
Floor ft2
1,056
1,056
1,060
1,082
1,200
Foundation
Unvented Crawl
Vented Crawl
Mechanically Vented
Unvented Crawl
Walk Out Basement With
Crawl With Insulated Walls
With Insulated Walls
Insulated Precast (Nominal
Foundation
Foundation
Unvented Crawl
Vented Crawl
Unvented Crawl
Vented Crawl
2 in. Polyisocyanurate
2 in. Polyisocyanurate
Steady State R-Value
ed Crawl
Vented Crawl
ed Crawl
Vented Crawl
Boards (R-12)
Boards (R-12)
Of R-16)
1st Floor
6.5 in. SIPS 1#EPS
R-19 Fiberglass
R-19 Fiberglass Batts,
R-19 Fiberglass Batts,
(R-20) Structural Splines
Batts (R-17.9)
¾ in. XPS Boards Installed ¾ in. XPS Boards Installed
s s
On Bottom Side of 9 ½ in.
On Bottom Side Of 9 ½ in.
(R-20) Structural Splines
(R-20) Structural Splines
Batts (R-17.9)
Batts (R-17.9)
I-joist (R-24)
I-joist (R-24)
Concrete Slab
Walls
4.5 in. SIPS 1#EPS
2 × 4 Frame
4.5 in. SIPS 2#EPS
6.5 in. SIPS 1#EPS
2nd Floor 4.5 in. SIPS
(R-15 Surface Splines,
With R-11
(R-15.5) Structural Splines,
(R-21), Structural Splines,
Polyiso., Pentane Blown
H
W
Vi
l
Fiberglass Batts,
s,
s,
House Wrap, Vinyl
House Wrap, Vinyl
(R-27), Surface Splines
OSB Sheathing,
House Wrap, Vinyl
House Wrap, Vinyl
(R-10.6)
Windows
Nine Windows, 0.34 U-
Eight Windows,
Eight Windows, 0.34 U-
Eight Windows, 0.34 U-
10 Windows, 0.34 U-
Factor, 0.33 SHGC,
Windows
Windows
U-factor 0.538
Factor, 0.33 SHGC,
Factor, 0.33 SHGC,
Factor, 0.33 SHGC,
,
Sill Seal Pans
Sill Seal Pans
Sill Seal Pans
Sill Seal Pans
Doors
Two Doors, Solid
Two Doors, One Solid
Two Doors, One Solid
Two Doors, One Solid
Two Doors, One Solid
Insulated, & Half View
Insulated, One Half View
Insulated, One Half View
Insulated, One Half View
Insulated, One Full View
Doors
Doors
Roof
SIPS 1#EPS (R-28)
Attic Floor Blown
6.5 in. Sips 2#EPS
10 in. SIPS 1#EPS
8 in. SIPS, Polyiso.,
Surface Splines
Fiberglass (R-28 4)
(R-23) Structural Splines
(R-35) Surface Splines
Pentane Blown (R-27),
Surface Splines (R-48)
Surface Splines
Fiberglass (R 28.4)
(R 23) Structural Splines
(R 35), Surface Splines
Surface Splines
Fiberglass (R 28.4)
(R 23) Structural Splines
(R 35), Surface Splines
Rooﬁ ng
Hidden Raised
Gray Asphalt
15 in. Green Standing
15 in. Green Standing
Light Gray Metal
Metal Seam
Shingles
24 Gauge Steel Seam,
24 Gauge Steel Seam,
Simulated Tile,
alt
alt
0.17 Reﬂ ectivity
0.23 Reﬂ ectivity
0.032 Aluminum
Metal Seam
Shingles
Metal Seam
Shingles
House
ZEH1
Base House
ZEH2
ZEH3
ZEH4
48 – 43 W
None
12 – 165 W
12 – 165 W
20 – 110 W
Solar
Amorphous Silicon
Multi-Crystal
Multi-Crystal
None
None
Polycrystalline
System
PV Modules,
Silicon PV Modules –
Silicon PV Modules –
2.2 kWp
2.06 kWp
12.68% Eff., 1.98 kWp
12.68% Eff., 1.98 kWp
Two-Speed Compressor
2 Ton Air-To-Air HP,
1.5 Ton Air-To-Air
2 Ton Air-To-Air HP,
2 Ton Direct Exchange
SEER 14, Variable
Heating
HP, SEER 13.7,
Unitary 2 Ton HP,
SEER 14, HSPF 7.8
Geothermal, R-417a,
Speed Compressor,
And Cooling
Two-Speed ECM
SEER 12
CFM Cooling 700,
Variable Speed ECM
ECM Indoor
Indoor Fan
Variable Speed EMC
Indoor Fan
And OutdoorFan
Indoor Fan
6 in. Duct Supplying
None
Supply to Return
Supply to Return
Supply to Return
Mechanical
Fresh Air to Return
Side of Coil, CO
None
None
2
Side of Coil, Bath
Side of Coil, Bath
Ventilation
Side of Indoor
Sensor, Bath
Fan Exhaust
Fan Exhaust
Fan Coil
Fan Exhaust
Duct
Inside Conditioned
Crawl Space
Inside Conditioned
Inside Conditioned
Inside Conditioned
Location
Space
Space
Space
Space
p
Integrated HPWH
Electric
Integrated HPWH,
Desuperheat For
HPWH Vented to Half
Water
Linked to Unvented
El
El
Linked to Crawl Which
Hot Water, Energy
Bath, Half Bath Fan Runs
Heater
Crawl
Has Motorized Damper
Factor (EF) 0 94
When Fresh Air Is
y
Supplied to the House
Crawl
Crawl
Has Motorized Damper
Has Motorized Damper
Factor (EF) 0.94
Factor (EF) 0.94
Table 2: Mechanical features for ZEH1, ZEH2, ZEH3, ZEH4 and a base house.
1 and 2
d . The tightest and leakiest frame house lines are shown
in Figure 4 with “+” and “×” symbols.
This conﬁ rms that the frame test room represents wood-frame
ﬁ eld conditions. At 50 Pa of pressure across the envelope the
SIP test room had an air leakage of 0.078 ft3/ft2\*\* of ﬂ oor area.
The 2 by 6 test room had an air leakage value of 1.06 ft3/ft2 of
ﬂ oor area. The 2 by 6 frame test room was 14 times leakier than
the SIP structure. These airtightness measurements encouraged
the selection of a SIP envelope for ZEH1.
A blower door analysis was run on ZEH1 prior to installation
of the drywall, after the house was ready to be moved into and
six months after occupancy. The line with the “o” shows the
ZEH1 whole house leakage prior to drywall. The ZEH1 leakage
per unit of ﬂ oor area measured out at 0.15 cfm/ft2\*\* at 50 Pa.
This can be compared to the wood frame base house of 0.87. The
base wood frame house was six times leakier than ZEH1.
Domestic Water Heating (DHW)
ZEH1 is equipped with a domestic HPWH. The warmer the
air source, the better the HPWH’s thermal performance. Also,
to take advantage of the space cooling and dehumidiﬁ cation
available from the HPWH, the unit is connected to the airspace
behind the refrigerator. When the house thermostat is set for
\*\* ft2/ft3 × 0.02832 ÷ 0.0929 = m3/m2; cfm/ft2 × 0.4719 ÷ 0.0929 = L/s/m2
January 2005
ASHRAE Journal
23
cooling, motorized dampers allow the HPWH fans to pull air
from behind the refrigerator into the evaporator coil of the
HPWH. This airstream is cooled, dehumidiﬁ ed and directed
back into the conditioned space.
When the thermostat is in the “off ” or “heating mode,” the
ducts connecting the HPWH to the kitchen are closed and
other ducts are opened to pull in earth tempered crawlspace air
and reject unneeded cold air
outside. Since the crawlspace
is unvented, it will go under
a slight negative pressure
when the HPWH is operating
during non-cooling periods.
The crawlspace access is not
weather stripped and this
crack allows makeup air into
the crawlspace. The crawl-
space remains above 50°F the
entire winter.
The water heating usage
measurements show the occu-
pants used 72% of the DHW
for showers and baths. The
average daily usage was 40
gallon/day.† The measured daily HPWH energy consumption
is 3.8 kWh. The average HPWH COP was 1.62. With lower
hot water usage, the standby losses are a higher percentage of
energy usage resulting in lower COPs.
Because the HPWH and refrigerator were located on inside
walls of the kitchen, long duct runs were required to vent to
the outside and into the kitchen. The installed ﬂ ex ducts gener-
ated excessive static pressure, restricting air movement away
from the HPWH. The optimized coupling with refrigerator,
crawlspace, space cooling and dehumidiﬁ cation was not at-
tained in ZEH1.
In ZEH2, the HPWH COP was measured closer to 2.0. This
would save 337 kWh/year ($0.06/day [$0.063/kWh]). ZEH2
has a second generation hook up that consists of the refrigera-
tor and the HPWH located adjacent to the outside wall and has
all hard ducts, and short runs to and from the unit to minimize
static pressure. The COPs in this unit from March 2004 until
September 2004 averaged almost 2.0.
Thermal Comfort
The conditioned space average hourly temperature and rela-
tive humidity for one year are shown in Figure 5. The thermo-
stat temperature on average is
kept around 75°F. No setback
or setup schedules were pro-
grammed in this house. The
occasional spikes in RH are
due to window openings and
24/7 mechanical ventilation.
The homeowners generally
were not home during the
summer weekday time pe-
riods. Even though the RH
would tend to drift above 60%
on some hot summer days
the owners had no thermal
comfort complaints. Because
of the airtight envelope, well-
shaded low solar heat gain
windows, and continuous mechanical ventilation the ther-
mostat would occasionally not call for sensible cooling until
after the RH rose above what would be considered acceptable
in some situations. Later designs of the HVAC systems in
ZEH2, ZEH3 and ZEH4 all tried to address this potentially
unacceptable high relative humidity levels during the summer
cooling period.
Total Electric Energy Usage and Cost
The ZEH1 all-electric house, from March 1, 2003, until Feb.
29, 2004, used 10,216 kWh, as shown by Table 3. The heat pump
and ventilation fan power required 2,759 kWh or 27% of the
1
6
11
16
21
26
Hour
Crawlspace Humidity Ratio
Ambient Humidity Ratio
Figure 2: Ambient and crawlspace humidity ratio for July 8.
Bedroom 3
Dropped Ceiling
pp
g
Supply
Trunk
Hall
18 in. × 16 in.
Ducted Return
Concrete Piers
Vented
Crawlspace
6 mm
Polyethylene
Perimeter Drain
Motorized Damper
Damper
6 in. Outside Air Duct
Canvas Connection
Filter Assembly
Half Bath
Figure 3: Cross section of ZEH1.
0.020
0.015
0.010
Humidity Ratio
Double 2× spline
~ Existing Structure ~
Figure 1: SIPS ﬂ oor construction.
† gallon × 3.7854 = L
24
ASHRAE Journal ashrae.org
January 2005
Leakage Per Unit Floor Area (cfm/ft2)
2.00
1.00
0.20
0.10
0.08
0.06
0.04
0.02
0.01
4
6
8
10
20
40
60
80
100
200
4
6
8
10
20
40
60
80
100
200
Pressure, Pa
Habitat for Humanity Houses
SIP ZEB House
Test Rooms in Large-Scale Climate Simulator
Blitz House
0.0742 P0.688
Sept. 3, 2002
0.0118 P0.655
Wood-Framed
0.0444 P0.811
ORNL-ICFA
0.0620 P0.676
Oct. 16, 2002
0.0174 P0.611
Structural
0.00416 P0.749
Stick Built House
April 30, 2003
A
0.0167 P0.650
Insulated
W ll
d C ili
Walls and Ceiling
P
l W ll
d C ili
Panel Walls and Ceiling
Figure 4: Airtightness of SIP structures compared to stick.
total energy. The HPWH used 1,549 or 15% of the total. The
rest of the energy loads in the building required 5907 kWh or
58% of the total. Prior to construction, the Home Energy Rating
System (HERS) rating was calculated to be 90.2, which converts
to 50% better than the International Energy Conservation Code
(IECC). The electric rates in this area during the monitoring
period were $0.63/kWh. This house sells green power to the
electric utility. The utility pays the homeowner $0.15/kWh for
all the solar power produced by the 2kWp PV system for 10
years. During this one year monitoring period, the solar system
generated 2006 kWh and a solar credit of $300. The net energy
