cost to the homeowner is $343/year, or $0.94/day. In the winter
of 2002 – 03, the homeowners used a bit less energy than the
winter of 2003 – 04, during this annual period starting from
November 2002 the cost would have been $0.82/day.
Figure 6 shows ZEH1 used 40% less total energy than the
6 6
Month
Space Heat
Space Cool
Hot Water
Other
Total Electric
Solar ac Generated\*
Solar Sold Back
kWh
kWh
kWh
kWh
kWh
kWh
kWh
March ’03
127
124
325
575
167
91
April
64
146
419
629
195
100
May
94
109
460
663
188
90
June
204
87
490
781
213
88
July
314
74
494
882
209
79
Aug.
359
70
536
966
219
76
Sept.
187
82
491
760
195
95
Oct.
34
17
117
518
686
159
77
Nov.
141
138
518
797
121
45
Dec.
401
187
650
1,238
115
15
Jan. ’04
473
219
540
1,232
120
23
Feb.
344
196
466
1,006
104
25
Total
1,584
1,175
1,549
5,907
10,216
2,006
804
Total Used
15.5%
11.5%
15%
58%
20%
Cost
– $100
– $74
– $98
– $372
– $644
$301
\* Alternating current
Table 3: Energy breakdown and costs.
January 2005
ASHRAE Journal
25
90
80
70
60
50
40
30
20
Selected Channels
0
2000
4000
6000
8000
0
2000
4000
6000
8000
Feb. 4, 2003, 12:15 a.m. to Feb. 4, 2004, 2:30 a.m.
Temp., °F
RH
3,500
3,000
2,500
2,000
1,500
1,000
500
0
kWh
D
J
F
M
A
M
J
J
A
S
O
N
D
D
J
F
M
A
M
J
J
A
S
O
N
D
Month
Base House
ZEH 1
Figure 5: Interior temperature and RH for complete year.
Figure 6: Monthly energy bills from base house show a 40% high-
er annual energy cost than ZEH1, from Nov. 2003 to Dec. 2004.
base house. The local electric utility certiﬁ ed the base house as
a HERS 84 frame home (already 20% better than IECC).
Energy Use
Table 3 shows monthly measured electric energy usage for
ZEH1. The columns labeled “space heat,” “space cool,” “hot
water” and “other” equal the values shown in “total electric.”
The annual energy cost for space heating totals about $100,
space cooling $74, domestic hot water $98, the “Other” equates
to $372. The total cost is calculated by subtracting the solar
credit at $0.15/kWh or $301 from the total used, $644/year.
Table 3 shows the 2kWp
PV system monthly genera-
tion in the column “solar ac
generated.” The total solar
annual generation was 20%
of the total energy used. The
last column shows the solar
power generated on-site but
at the time was not needed in the house and, therefore, sent to
the grid. The estimated ﬁ rst cost of the ZEH1 solar system was
$22,388, as shown in Table 3. The total installed solar system
cost with the same capacity installed in ZEH2 and ZEH3 was
$16,000. The installed cost in ZEH4 was under $15,000 and
had 10% more capacity. Solar system ﬁ rst cost will have to
continue to drop and photovoltaic utility incentives continue to
rise. The buyback incentives could be going up to $0.20 kWh,
and at market costs for this size solar system in late 2004 of
around $13,700, the simple solar payback for this location and
current residential electric rates is around 30 years. The total
cost to build these three experimental houses is shown in Table
4 along with the base house.
About 40% of the solar power generation was not coincident
with the house energy demand. This solar power for the most
part is available during hot summer afternoon hours when
utility electric grids values not only the reduction in load but
the power to help meet peak period cooling demands. The PV
system on this house on average reduced summer peak loads
by 40% in the three summer months.
Construction Cost
These houses were all constructed by the Habitat for Human-
ity Loudon County Afﬁ liate. Most of the construction was done
with volunteer labor. Subcontractors were hired for plumbing,
HVAC, foundation installation and site work, concrete pave-
ment, and drywall installation. Volunteer hours were kept track
of by a sign in/out book. The
value assigned per volunteer
hour was $5.50. The Habitat
for Humanity afﬁ liate’s indi-
cated that this rate represents
local market value.
Table 4 shows a spreadsheet
for construction cost of ZEH1,
ZEH2, ZEH3 and the base house. The good news is that these
near ZEHs cost only $100,000. Because of the research aspects
of these test houses, the costs are higher than production units.
Production units will result in lower material and installation
cost reductions. Additional utility incentives are anticipated for
future PV systems. It is hoped that this research will also result
in incentives for solar water heating and geothermal systems,
which could be converted to green labeled energy and made a
part of the local utility green power program.
Lessons Learned
Table 3 shows that more than 75% of the heating energy for
an air-to-air heat pump is consumed in the three coldest months,
December, January, and February. ZEH2 and ZEH3 research
houses used better envelopes, and better heat pumps. ZEH3 used
a direct exchange geothermal system for January and February
2004 demanded 19% less total house energy and produced 12%
Base House
ZEH1
ZEH2
ZEH3
House
$59,295
$78,914
$83,953
$87,889
Land And
$14,500
$14,500
$14,500
$14,500
Infrastructure
Cost of Solar
$0
$22,388
$16,000
$16,000
Total Cost
$73,795
$115,802
$115,953
$122,329
Table 4: Construction cost of ZEH houses and base house.
26
ASHRAE Journal ashrae.org
January 2005
more solar power than ZEH1. The orientation of this house is a
bit better and has a 6/12 pitched roof compared to ZEH1’s 4/12.
By the end of September 2004 and nine months of measured
performance the solar system on ZEH3 had generated the same
amount of AC solar as that on ZEH1. The biggest energy sav-
ings in ZEH3 is believed to come from the geothermal heat
exchanger, drawing heat from the surrounding earth, which
stayed above 50°F in the winter and below 73°F in the summer,
compared to the much colder night time winter ambient air, and
higher ambient PM cooling periods. The additional features of
this second generation of near ZEH are listed in Table 1 and 2.
The local electric utility auditors rated ZEH3 with a HERS =
93.9. Of course, the DOE 2020 affordability cost goal has not
been met in these ﬁ rst prototypes.
Conclusions
ZEH1 had a rated HERS of 90. It used about 40% less energy
than the base house with electric utility certiﬁ ed performance
of HERS 84. The total cost to build ZEH1 including the mar-
ket value for all the donated time and materials came to about
$100,000. The total energy costs are under $1/day. The annual
heating cost of ZEH1 using the local electricity rate of $0.063/
kWh, was under $100, cooling under $75, and domestic hot
water under $100.
The solar PV system generated about 2,000 kWh over the ﬁ rst
full year. This amounted to 20% of total energy load and 74%
of HVAC load. The lowest average total energy cost less the
solar credits came to $0.82/day. This was the ﬁ rst local electric
generation utility’s Green Power Switch Generation Partner.
With the electric utility green power offering $0.15/kWh and
the energy saving features this house experienced an annual
energy cost savings of 65%. ZEH3 had been occupied for only
nine months and with normalized occupancy the daily average
energy cost is extrapolated for a full year to be $0.68/day for
ZEH3. The use of geothermal heat pump in the winter was
making a substantial step closer to net-zero. However, it did
add ﬁ rst cost. Ongoing research and development is leading
to lower ﬁ rst cost reductions in the envelope, HPWH and geo-
thermal heat pump.
References
1. DOE Building Technologies goal for zero energy buildings can
be found at www.eere.energy.gov/buildings/program\_areas/zeroen-
ergy.html.
2. Christian, J.E., D. Beal, P. Kerrigan. 2004. “Toward simple afford-
able zero energy houses, performance of exterior envelopes of whole
buildings.” IX International Conference Proceedings CD.
Advertisement formerly in this space.
28
ASHRAE Journal ashrae.org
January 2005
Standard 62-2001 Addendum 62n
Single-Path
Multiple-Zone
System Design
By Dennis Stanke, Member ASHRAE
About the Author
Dennis Stanke is a staff applications engineer
with Trane, La Crosse, Wis. He is vice chair of
SSPC 62.1.
NSI/ASHRAE Standard 62-2001, Ventilation for Acceptable Indoor
Air Quality,1 as modiﬁ ed by Addendum 62n,2 prescribes new
minimum breathing-zone ventilation rates and new calculation proce-
dures to ﬁ nd intake airﬂ ow for different ventilation systems. Previous
articles3,4 discussed the design of “simple” ventilation systems (single-
zone, 100% outdoor-air, and changeover-bypass VAV) in compliance
with Addendum 62n requirements. Here, we examine the design of a
more complex set of ventilation systems, namely single-path, multiple-
zone recirculating systems.
zone, recirculating ventilation systems.
For instance, constant-volume systems
with terminal reheat, traditional constant-
volume multizone systems, single-duct
VAV systems, and single-fan dual-duct
VAV systems all provide ventilation from
a single source or path. (A single-fan,
dual-duct system supplies air to each
space using two different ducts, but the
air in each duct contains the same fraction
of outdoor air, because one fan—a single
source—delivers the same air mixture to
each duct.) Other systems have multiple
ventilation paths, including dual-fan,
dual-duct VAV systems and VAV systems
with fan-powered or induction terminal
units. Single-duct VAV systems with
series fan-powered boxes are always
dual-path ventilation systems, but those
with parallel fan-powered boxes are
single-path with the local fan off and
dual-path with it on. Although any of
these HVAC systems may be used in vari-
Although the Ventilation Rate Pro-
cedure in Standard 62 has required
speciﬁ c calculations (Equation 6-1) for
multiple-zone systems since 1989, the
calculation procedure was sketchy at
best; consequently, it was widely misun-
derstood and largely ignored by design-
ers. Addendum 62n includes a detailed
calculation procedure for multiple-zone
system design. Use of this procedure is
expected to increase consistency among
designers and reduce the tendency to de-
sign multiple-zone systems—especially
VAV systems—that provide inadequate
ventilation for some fully occupied zones.
Addendum 62n also includes operational
control options that can be used to modu-
late ventilation capacity as ventilation
load and/or efﬁ ciency varies, but these
options are left to a future article. The
following discussion covers only design
calculations.
Many HVAC systems are conﬁ gured as
“single-supply” or single-path, multiple-
A
N
A
N
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 1, January 2005). This article may not
be copied nor distributed in either paper or digital form without ASHRAE’s permission.
January 2005
ASHRAE Journal
29
outdoor air in its primary airstream. In the past, many designers
simply added the zone outdoor airﬂ ow requirements and set the
intake airﬂ ow to match this sum, which resulted in a very low
outdoor-air fraction and many underventilated zones.
Some designers went to the other extreme, ﬁ nding the highest
fraction of outdoor air needed by any zone in the system and
setting the intake airﬂ ow to provide this fraction at all times.
This approach considers only ﬁ rst-pass outdoor air, giving no
credit for unused recirculated outdoor air, and results in a very
high outdoor-air fraction and overventilation in all zones.
Proper design in compliance with Addendum 62n calculation
procedures strikes a balance between these extremes, appro-
priately accounting for both critical-zone needs and unused,
recirculated outdoor air.
Let’s look at an example ofﬁ ce building (Figure 2
(F
(
). We as-
sumed that thermal comfort can be achieved using only eight
VAV thermostats, with each thermostat control-
ling one or more VAV boxes. We considered each
of these “comfort zones” (or “HVAC zones” per
ASHRAE Standard 90.1-2001) as a separate “ven-
tilation zone.”
According to Addendum 62n, a ventilation zone
is “one occupied space or several occupied spaces
with similar occupancy category, occupant den-
sity, zone air-distribution effectiveness, and zone
primary airﬂ ow per unit area.”
Most (but not all) HVAC zones qualify as
ventilation zones. The area and population for
each zone in this example were selected to help illustrate the
calculations rather than to reﬂ ect typical zone sizes or popula-
tion densities.
To comply with Addendum 62n, our design calculations
begin by ﬁ nding the ventilation needs at the zone level and
conclude by determining the required intake airﬂ ow at the
system level.
Zone Ventilation Calculations
Following the procedure under “zone calculations” in Sec-
tion 6.2.1, we found zone outdoor airﬂ ow (Voz) for each zone
(Figure 3
(F
(
):
1. Referring to Addendum 62n, Table 6.1 (not shown), look
up the prescribed minimum people outdoor-air rate (R
(R
(
p) and the
prescribed minimum building area outdoor-air rate (R
(R
(
a). In our
example ofﬁ ce building, each zone needs 5 cfm/person and 0.06
cfm/ft². Using these values, along with the design zone popula-
tion (P
(P
(
z) and zone ﬂ oor area (A
(A
(
z), ﬁ nd the minimum breathing-
zone outdoor airﬂ ow by solving Equation 6-1 (Vbz
Vb
V = Rp × Pz +
Ra × Az). Either peak or average expected occupancy may be
ous building types, we narrow our discussion to a single-duct
VAV system, with throttling VAV boxes for interior zones and
reheat VAV boxes in perimeter zones, applied in an example
ofﬁ ce building.
Demonstrating Compliance by Example
Our example system (Figure 1
(F
(
) includes a central air handler,
with a modulating outdoor-air damper that may be controlled
as an economizer; a variable-volume supply fan to deliver
primary air; cooling-only, throttling VAV boxes in the interior
zones; throttling VAV boxes with electric reheat in the perim-
eter zones; a central return fan; and a central relief damper for
building pressure control. Although we won’t discuss system
control details here, it’s important that we share the same mental
“picture” of the VAV system we’re designing:
• Intake airﬂ ow is sensed and maintained by adjusting the
intake damper position. (Often, the return- and
outdoor-air dampers are linked such that closing
the outdoor-air damper opens the return-air damper
proportionately. Alternately, these dampers can be
controlled separately to reduce fan energy while
maintaining proper intake airﬂ ow, but this has
no impact on ventilation requirements at design
conditions.)
• Primary air temperature is sensed and main-
tained by sequentially adjusting the heating-coil
control valve, economizer dampers, and cooling-
coil control valve.
• Duct pressure is sensed and maintained at setpoint by ad-
justing the primary fan capacity (via fan speed, for instance,
or inlet guide vane position).
• Zone temperature is sensed and maintained at the cool-
ing setpoint by adjusting the setpoint for VAV-box primary
airﬂ ow.
• VAV-box airﬂ ow is sensed and maintained at setpoint by
adjusting the position of the VAV-box damper.
• For zones that need reheat, zone temperature is sensed and
maintained at the heating setpoint by adjusting reheat capacity
(electric reheat or a hot water valve) and, thereby, discharge air
temperature.
• Return air plenum pressure (at the central air handler) is
sensed and maintained by adjusting return fan capacity.
• Building pressure is sensed and maintained between set lim-
its by adjusting the relief (central exhaust) damper position.
Since multiple-zone systems provide the same primary air
mixture to all zones, the fraction of outdoor air in the primary
airstream must be sufﬁ cient to deliver the outdoor airﬂ ow needed
by the “critical” zone—the zone needing the greatest fraction of
30
ASHRAE Journal ashrae.org
January 2005
used to establish Pz; we used peak population in all zones. (An
earlier article3 covered population-averaging calculations in
detail. See www.ashrae.org for the most current version.)
For our example, the west ofﬁ ces need Vbz
Vb
V = 5 × 20 + 0.06
× 2,000 = 100 + 120 = 220 cfm for proper ventilation in the
breathing zone.
2. Look up zone air-distribution effectiveness (Ez), based
on the air-distribution conﬁ guration and the default values
presented in Addendum 62n, Table
6.2 (not shown). All of our example
zones use overhead diffusers and ceil-
ing returns, and they all receive 55°F
primary air, so Ez = 1.0 when cooling.
z
If the thermostat calls for heat in any
of the perimeter zones, primary air is
reheated and discharged at 95°F; so, Ez
= 0.8 when heating.
3. Find the minimum zone outdoor
airﬂ ow by solving Equation 6-2 (
w
Voz = Vbz
Vb
V
/ E
/
z) for both cooling and heating opera-
tion. For example, the west ofﬁ ces need
Voz = 220/1.0 = 220 cfm at the diffusers
when cooling, and Voz = 220/0.8 = 275
cfm when heating.
System Ventilation Calculations
As in Standard 62-1989, -1999, and -2001, Addendum 62n
recognizes that multiple-zone recirculating systems must
overventilate some zones to properly ventilate all zones. It
also recognizes that “unused” outdoor air recirculated from
overventilated zones reduces the required intake airﬂ ow, but
that unused outdoor air that leaves the building (by exhaust or
exﬁ ltration) increases the required intake airﬂ ow. Proper ac-
counting results in a ventilation credit for recirculated outdoor
air and a ventilation debit for exhausted outdoor air.
Addendum 62n makes this accounting straightforward by
requiring a speciﬁ c calculation procedure to determine the
minimum outdoor-air intake ﬂ ow based on the system ventila-
tion efﬁ ciency inherent in every multiple-zone recirculating
system.
Earlier versions of the standard required use of the “mul-
tiple-space” equation, Y = X / (1 + X – Z), to ﬁ nd the fraction
of intake air needed. This approach resulted in about the same
intake airﬂ ow as Addendum 62n for single-path systems; but
without a clear procedural explanation, the equation was widely
misunderstood and largely ignored by designers.
Designs based on the 62n procedure result in proper ventila-
tion for the critical zone at worst-case design conditions while
allowing credit for “good” outdoor air that recirculates from
all other overventilated zones.
From the zone calculations that we completed earlier, we
know how much outdoor airﬂ ow must reach the diffusers in
each zone. Now, let’s ﬁ gure out the minimum required intake
airﬂ ow for the system at design conditions.
Before we start, we should recognize something that Ad-
dendum 62n implies but doesn’t explain: The “worst-case” or
highest required intake airﬂ ow may or may not occur at the
design cooling condition (when system primary airﬂ ow is high-
est). In some cases, it may actually occur at the design heating
condition (when zone primary airﬂ ow values are very low). With
In earlier versions of the standard, only “intermittent oc-
cupancy” zones (at peak population for three hours or less)
could be designed for ventilation at the average population
(but not less than one-half of the peak population). Now, any
zone may be designed for average population. According to
the “short-term conditions” section of Addendum 62n, the
system must be designed to deliver the required outdoor
airﬂ ow to each occupied breathing zone.
However, if occupancy or intake airﬂ ow varies, the ventila-
tion system design may be based on average conditions over
a speciﬁ c time period rather than on peak conditions. The
averaging time T for a given zone is determined according to
T T
Equation 6-9 (T = 3
T T
v/v/v Voz) using zone volume and the breath-
ing-zone outdoor airﬂ ow that would be needed at peak popula-
tion. T equals three zone time constants, the time it takes for
T
contaminant concentration to achieve a nearly steady-state
value in response to a step change in contaminant source.
When applied to population, this averaging approach replaces
the population-averaging option for “intermittent occupancy”
spaces, found in previous versions of the standard,
Averaging time may be applied to make design ad-
justments when changing conditions in the zone can be
predicted. For instance, if zone population ﬂ uctuations are
predictable, then the design breathing-zone outdoor airﬂ ow
may be calculated based on the highest average population
over any T-minute period.
T-
T
Averaging Zone Population for Ventilation System Design
Relief
Damper
Damper
Return Air
Plenum
Plenum
Variable-Speed
p
Return Fan
RA
(Return Plenum)
SA
Relief
Intake
MA
RRA
Local
t
Exhaust
Fan
Perimeter
Zones
Interior
Zones
VAV Box
VAV Box
With
Reheat
Variable-Speed
Supply Fan
Recirculating
Damper
Flow-Measuring Mixed
Intake (OA)
Air
Filters
Coils
Intake (OA)
Air
Filters
Coils
Damper
Plenum
Figure 1: Variable air volume reheat system.
January 2005
ASHRAE Journal
31
this in mind, we’ll need to check the required intake airﬂ ow at
both design cooling and design heating because it’s ultimately
d d
the worst-case outdoor-air intake ﬂ ow that will establish the
required capacities for the heating and cooling coils.
For our example, we tried to use “reasonable” values for zone
primary airﬂ ow (Vpz) at design cooling load. We arbitrarily
set all minimum primary airﬂ ow settings (Vpz-min) to 25% of
design cooling airﬂ ow. We assumed that each reheat box enters
reheat mode after its primary airﬂ ow decreases to the minimum
setting and the zone temperature drops below the heating set-
point. Reheat operation continues until
the zone temperature exceeds the heating
setpoint.
Case 1: Ventilation Calculations for “De-
fault” Cooling Design
Building on our earlier zone-level
calculations (Figure 3
(F
(
), we followed the
step-by-step, “multiple-zone recirculat-
ing systems” procedure to ﬁ nd the mini-
mum, system-level, outdoor-air intake
ﬂ ow (Vot
V ) at the design cooling condition
(Figure 4
(F
(
):
4. For each zone, ﬁ nd the zone primary
outdoor-air fraction by solving Equation
6-5 (Zp =Voz /Vpz) using the zone outdoor
airflow (Voz) values for cooling from
Step 3 and the minimum primary airﬂ ow
setting. As an example, at minimum pri-
mary airﬂ ow, the south ofﬁ ces need Zp = 210/475 = 0.44 when
delivering cool air.
5. Addendum 62n allows the designer to use a either default
value for system ventilation efﬁ ciency (E
(E
(
v) using Table 6.3 (not
shown) or a calculated value (found using equations in Ap-
pendix G). In this case, we used Table 6.3 and the highest zone
primary outdoor-air fraction among the zones served (“max
Zp” = 0.50 for the north ofﬁ ces) to look up the corresponding
default system ventilation efﬁ ciency (E
(E
(
v). From that value, we
can interpolate to ﬁ nd Ev = 0.65.
6. Find occupant diversity according to Equation 6-7 (D
(D
(
=
Ps /Pz) by using the expected peak system population (Ps)
and the sum of design zone populations. For our example, we
expect a maximum system population of 164 people, so D =
164/224 = 0.73.
7. Find the uncorrected outdoor-air intake ﬂ ow for the sys-
tem by solving Equation 6-6 (Vou = D × (R
(R
(
p × Pz) + (R
(R
(
a ×
Az)). Without correcting for zone ventilation effectiveness and
system ventilation efﬁ ciency, we ﬁ nd that the system needs Vou
= 2,800 cfm of outdoor air at the breath-
ing zones.
8. Finally, find outdoor-air intake
ﬂ ow for the system by solving Equation
6-8 (Vot
V = V
t
ou/E/E/
v). In our example, Vot
V =
2,800/
o
/
o
0.65 = 4,310 cfm at the design
cooling condition.
But, is this really the worst-case (high-
est volume) intake airﬂ ow? What happens
at design heating conditions?
Case 2: Ventilation Calculations for “De-
fault” Heating Design
Let’s ﬁ nd the minimum system-level
outdoor-air intake ﬂ ow (Vot
V ) for the de-
sign heating condition. The procedure is
the same one that was just described for
default cooling design in Case 1. It builds
on the zone-level calculations that were
completed earlier (Figure 3
(F
(
), but in this case, we assume that
each space receives minimum primary airﬂ ow at the design
outdoor heating condition (Figure 5
(F
(
).\*
4. For each zone, ﬁ nd the zone primary outdoor-air fraction
by solving Equation 6-5 (Zp = Voz /Vpz ) with the zone outdoor
For single-path VAV systems, the worst-case condition for
ventilation (that is, the lowest system ventilation efﬁ ciency
and the highest required intake airﬂ ow) in the cooling mode
usually occurs when the VAV primary airﬂ ow for the system
is at its highest value. Since almost all VAV systems exhibit
load diversity (all zones don’t require peak cooling airﬂ ow
simultaneously), the critical zone can be assumed to be
delivering minimum primary airﬂ ow with the central fan at
cooling-design or “block” primary airﬂ ow. In some cases,
worst-case ventilation in the cooling mode may actually
occur at a central fan airﬂ ow that’s slightly lower than block
airﬂ ow. If a system doesn’t have much load diversity (all
interior zones, for example)—and if the critical zone requires
North
Ofﬁ ces
Northeast
Interior Ofﬁ ces
Southwest
Interior Ofﬁ ces
West
Ofﬁ ces
East
Ofﬁ ces
North
Conf.
Room
South Conf.
Room
South
Ofﬁ ces
Warehouse
Figure 2: Multiple-zone ofﬁ ce building.
a lot of primary airﬂ ow—then the central fan may or may
not be at block airﬂ ow when the critical zone is at minimum
primary airﬂ ow.
How can you ﬁ nd out the system primary airﬂ ow at the
worst-case ventilation condition? Simply assume that
primary airﬂ ow at the fan is the sum of all noncritical-zone
peak airﬂ ow values plus the minimum primary airﬂ ow for the
critical zone. At this condition, the difference between XsXsX and
Zp
Zp
Z will be greatest, so system ventilation efﬁ ciency will be at its
lowest value and outdoor-air intake ﬂ ow will be at its highest
values—the worst-case condition. (Operationally, this worst-
case condition may not actually occur, since it assumes that
the critical zone requires minimum primary airﬂ ow even when
fully occupied; this might be the case for some perimeter
zones, for example, during cold weather.)
Design Cooling Condition
\* Some readers might deem this to be a radical assumption because interior
zones typically need more than minimum cooling airﬂ ow, even on the coldest
day. But, it’s an assumption that is likely to require a high intake airﬂ ow, which is
useful for this demonstration.
32
ASHRAE Journal ashrae.org
January 2005
airﬂ ow (Voz ) values for heating from Step 3 and the minimum
primary airﬂ ow setting. At minimum primary airﬂ ow, the south
ofﬁ ce needs Zp = 260/475 = 0.55 when delivering warm air.
5. Using Table 6.3 (not shown) and the highest zone primary
outdoor-air fraction among the zones served (“max Zp” = 0.55
for the south, west, and east ofﬁ ces) to look up the correspond-
ing default system ventilation efﬁ ciency (E
(E
(
v ), we ﬁ nd that Ev
= 0.60.
6. Find occupant diversity according to Equation 6-7 (D =
Ps/Pz), as shown previously. In our example, D = 164/224
= 0.73.
7. Find the uncorrected outdoor-air intake ﬂ ow for the system
w
from Equation 6-6 (Vou = D × (R
(R
(
p × Pz) + (R
(R
(
a×Az)). Once
again, without correcting for zone air-distribution effectiveness
and system ventilation efﬁ ciency, our system needs Vou = 2,800
cfm of outdoor air.
8. Finally, ﬁ nd outdoor-air intake ﬂ ow for the system by solv-
w
ing Equation 6-8 (Vot
V = V
t
ou/E/E/
v). In our example, Vot
V = 2,800
t
/0.60
= 4,670 cfm at design heating conditions.
The system is less efﬁ cient at this heating condition than it
was at the design cooling condition (system ventilation efﬁ cien-
cy of 0.60 in heating vs. 0.65 in cooling). So, using the “default”
y
approach (Table 6.3), worst-case/highest outdoor-air intake
ﬂ ow occurs at the design heating condition (Vot
V = 4,670 cfm),
t
assuming that all zones receive minimum primary airﬂ ow.
Case 3: Ventilation Calculations for “Calculated” Cooling Design
As mentioned previously, Addendum 62n allows the designer
to use either a default or calculated value for system ventilation
efﬁ ciency (E
(E
(
v). We used the default approach in Cases 1 and
2. Now, let’s look at the calculated approach, which uses the
equations found in Appendix G.
Again, we build on the zone-level calculations (Figure 3
(F
(
) to
ﬁ nd the minimum system-level outdoor-air intake ﬂ ow (Vot
V )
needed at the design cooling condition (Figure 6
(F
(
):
6)
6
4. Find the minimum discharge outdoor-air fraction (Zd
Zd
Z =
d
Voz/Vdz
Vd
V ) for each zone, using the zone outdoor airﬂ ow (Voz) for
cooling operation. Notice that this fraction differs from the
primary outdoor-air fraction (Zp = Voz /Vpz) in the “default” ap-
proach. In this case, we’re interested in the fraction of outdoor
air in the airstream that discharges into the zone—not in the
primary airstream from the air handler.†
5. Find occupant diversity according to Equation 6-7 (D =
(D
(
Ps /Pz) using expected peak system population (P
(P
(
s) and design
zone population; as in the “default” approach (Case 1), D =
164/224 = 0.73.
6. Find the uncorrected outdoor-air intake ﬂ ow for the system
by solving Equation 6-6 (Vou = D × Rp × Pz)+ (R
(R
(
a × Az)).
Again, without correcting for zone air-distribution effectiveness
and system ventilation efﬁ ciency, the system needs Vou = 2,800
cfm of outdoor air.
7. Establish the system primary airﬂ ow (Vps = LDF × Vpz-
Cooling
Heating
Procedural Step
1
2
3
2
3
Variable
Rp
Pz
Ra
Az
Vbz
Vb
V
Ez\*
Voz
Ez\*\*
Voz
Ventilation Zone
Box Type
cfm/p
p
cfm/ft2
ft2
cfm
cfm
cfm
South Ofﬁ ces
Reheat
5
18
0.06
2,000
210
1.0
210
0.8
260
West Ofﬁ ces
Reheat
5
20
0.06
2,000
220
1.0
220
0.8
275
South Conference Room
Reheat
5
30
0.06
3,000
330
1.0
330
0.8
410
East Ofﬁ ces
Reheat
5
20
0.06
2,000
220
1.0
220
0.8
275
Southwest Interior Ofﬁ ces
VAV
5
50
0.06
10,000
850
1.0
850
1.0
850
Northeast Interior Ofﬁ ces
VAV
5
50
0.06
10,000
850
1.0
850
1.0
850
North Ofﬁ ces
VAV
5
16
0.06
2,000
200
1.0
200
1.0
200
North Conference Room
VAV
5
20
0.06
2,000
220
1.0
220
1.0
220
\* For zones with a throttling VAV box, discharge air is usually cool whenever the zone is occupied (morning warmup usually occurs before occupancy).
\*\* For zones with terminal reheat, discharge air temperature can be either cool or warm when the zone is occupied, so Ez drops from 1.0 when cooling to 0.8 when heating.
z
Figure 3: Zone ventilation calculations.
In multiple-zone recirculating systems, such as
constant-volume reheat systems and all varieties of VAV
systems, one air handler supplies a mixture of outdoor
air and recirculated return air to two or more ventilation
zones. The required outdoor-air intake ﬂ ow only can be
determined by properly accounting for system ventilation
efﬁ ciency. Why?
These ventilation systems include an unavoidable
“built-in” inefﬁ ciency. This inefﬁ ciency exists because the
intake airﬂ ow must be sufﬁ cient to ventilate the critical
zone—the zone that requires the highest fraction of
outdoor air in its primary airstream. Since a multiple-zone
system delivers the same primary air mixture to each
ventilation zone, proper minimum ventilation in the critical
zone overventilates all other zones. As a result, some
outdoor air leaves the building via the relief, exhaust, and
exﬁ ltration airstreams without performing useful dilution.
This inefﬁ ciency isn’t necessarily “bad;” it simply must
be recognized and accounted for in system ventilation
calculations.
Multiple-Zone Systems
† This nuance makes no difference for single-path systems (Vpz = Vdz
Vd
V ), but be-
comes an important distinction for dual-path systems with local recirculation, as
we’ll see in future articles.
January 2005
ASHRAE Journal
33
From
From
Figure 3
Table
6.3
Procedural Step
4
5
6 – 8
Ventilation Zone
Vpz (Design)
Vpz-min
Voz-clg
Zp-clg
Ev
cfm
cfm
cfm
South Ofﬁ ces
1,900
475
210
0.44
—
—
West Ofﬁ ces
2,000
500
220
0.44
—
—
South
Conference Room
3,300
825
330
0.40
—
—
East Ofﬁ ces
2,000
500
220
0.44
—
—
Southwest
Interior Ofﬁ ces
7,000
1,750
850
0.49
—
—
Northeast
Interior Ofﬁ ces
7,000
1,750
850
0.49
—
—
North Ofﬁ ces
1,600
400
200
0.50\* 0.65 —
North Conference
Room
1,800
450
220
0.49
—
—
System…
(Step 6) D
0.73
(Step 7) Vou
2,800
(Step 8) Vot
V
4,310
t t
\* For ventilation-critical zones with a throttling VAV box, discharge air is usually cool
whenever the zone is occupied (morning warmup usually occurs before occupancy).
From
From
Figure 3
Table
6.3
Procedural Step
4
5
6 – 8
Ventilation Zone
Vpz (Design)
Vpz-min
Voz-htg
Zp-htg
Ev
cfm
cfm
cfm
South Ofﬁ ces
1,900
475
260
0.55\* 0.60 —
West Ofﬁ ces
2,000
500
275
0.55\*
—
—
South
Conference Room
3,300
825
410
0.50
—
—
East Ofﬁ ces
2,000
500
275
0.55\*
—
—
Southwest
Interior Ofﬁ ces
7,000
1,750
850
0.49
—
—
Northeast
Interior Ofﬁ ces
7,000
1,750
850
0.49
—
—
North Ofﬁ ces
1,600
400
200
0.50
—
—
North Conference
Room
1,800
450
220
0.49
—
—
System…
(Step 6) D
0.73
(Step 7) Vou
2,800
(Step 8) Vot
V
4,670
t t
\* For ventilation-critical zones with a throttling VAV box, discharge air is usually cool
whenever the zone is occupied (morning warmup usually occurs before occupancy).
Figure 4: System ventilation calculations for default efﬁ ciency cool-
ing design (Case 1).
Figure 5: System ventilation calculations for default efﬁ ciency heat-
ing design (Case 2).
peak). In VAV systems, primary airﬂ ow to each zone varies
with load. Of course, system primary airﬂ ow also varies but it
never can be more than the central fan can deliver. (The sys-
tem is always least efﬁ cient when primary airﬂ ow is high and
critical-zone†† airﬂ ow is low because all noncritical zones are
overventilated at this condition.) The central VAV fan usually
is selected to deliver “block,” not “sum-of-peak,” airﬂ ow. In
our example ofﬁ ce, we assumed a system load diversity factor
(LDF
(L
(
) of 0.70, so the central fan delivers
F)
F
Vps = 0.70 × 26,600
= 18,600 cfm at the design cooling load.
8. Find the average outdoor-air fraction (X
(X
(
s = Vou/Vps) for the
system. In our example, Xs = 2,800/18,600 = 0.15 at the design
cooling condition.
9. For each zone, ﬁ nd zone ventilation effectiveness using
Equation G-1 (E
(E
(
vz = 1 + Xs – Zd
Zd
Z ) for single-path systems.
d)
d
10. Find system ventilation efﬁ ciency using Equation G-3
(E
(E
(
v = minimum Evz). In our example, Ev = 0.65 at the design
cooling condition. As in the “default” approach (Case 1), the
north ofﬁ ces are the ventilation-critical zone.
11. Finally, ﬁ nd outdoor-air intake ﬂ ow for the system
by solving Equation 6-8 (Vot
V = V
t
ou/E
/E
/
v). In our example, Vot
V =
2800/0.65 = 4310 cfm at the design cooling condition.
This is identical to the intake requirement we found using the
“default” approach. Why? The “default” approach is based on an
assumed average outdoor-air fraction(X
(X
(
s) of 0.15. By coincidence,
that value matches this example’s average outdoor-air fraction at de-
sign cooling. In most cases, however, these numbers will differ.
Now that we know the minimum intake at the design cool-
ing condition, let’s use the “calculated” approach to ﬁ nd the
minimum intake for the design heating condition. The highest
of these two intake values is the worst-case intake airﬂ ow.
Case 4: System Ventilation Calculations for Calculated
Heating Design
As in the “default” approach for heating design (Case 2),
assume that all spaces receive minimum primary airﬂ ow at the
design heating condition. Building on the zone-level calcula-
tions (Figure 3
(F
(
), we’ll follow the same steps that we used in
Case 3 to calculate efﬁ ciency and intake airﬂ ow for cooling
design (Figure 7
(F
(
).
7)
7
4. For each zone, ﬁ nd the minimum discharge outdoor-air
fraction (Zd
Zd
Z =
d
Voz/Vdz
Vd
V ), using the appropriate Voz value for heating
z
operation. For example, the south ofﬁ ces need Zd
Zd
Z = 260
d
/475 =
0.55 when heating.
5. Find occupant diversity according to Equation 6-7 (D
(D
(
=
Ps /Pz), D = 164/224 = 0.73.
6. Find the uncorrected outdoor-air intake ﬂ ow for the system
by solving Equation 6-6 (Vou = D × (R
(R
(
p × Pz) + (R
(R
(
a× Az)); as
before, Vou = 2,800 cfm.
7. Establish thesystem primary airﬂ ow (
w
w Vps). For design heating
calculations, we assume that all zones receive minimum primary
airﬂ ow at worst case, so Vps = 6,650 cfm in our example.
8. Find the average outdoor-air fraction (X
(X
(
s = Vou /Vps) for the
system. In our example, Xs = 2,800/6,650 = 0.42 at the design
heating condition.
9. For each zone, ﬁ nd zone ventilation effectiveness using
Equation G-1 (E
(E
(
vz = 1 + Xs – Zd
Zd
Z ).
d)
d
†† We refer to the zone that requires the highest fraction of outdoor air in its dis-
charge (primary plus recirculated) airstream as the “ventilation critical zone.”
34
ASHRAE Journal ashrae.org
January 2005
From
Figure 3
Procedural Step
4
5 – 8
9
10 – 11
Ventilation Zone
Vpz
Vpz-
Voz-
Zd
Zd
Z -
Evz
(Design)
min
clg
clg
clg
cfm
cfm
cfm
South Ofﬁ ces
1,900
475
210
0.44
—
0.71
—
West Ofﬁ ces
2,000
500
220
0.44
—
0.71
—
South
Conference Room
3,300
825
330
0.40
—
0.75
—
East Ofﬁ ces
2,000
500
220
0.44
—
0.71
—
Southwest
Interior Ofﬁ ces
7,000 1,750
850
0.49
—
0.66
—
Northeast
Interior Ofﬁ ces
7,000 1,750
850
0.49
—
0.66
—
North Ofﬁ ces
1,600
400
200
0.50
—
0.65\*
—
North Conference
Room
1,800
450
220
0.49
—
0.66
—
System…
(Step 5) D
0.73
(Step 6) Vou
2
2,800
(Step 7) Vps
18,600
(Step 8) Xs
0.15
(Step 10) Ev
0.65
(Step 11) Vot
V
4,310
t
\* For ventilation-critical zones with a throttling VAV box, discharge air is usually cool
whenever the zone is occupied (morning warmup usually occurs before occupancy).
From
Figure 3
Procedural Step
4
5 – 8
9
10 – 11
Ventilation Zone
Vpz
Vpz-
Voz-
Zd
Zd
Z -
Evz
(Design)
min
htg
htg
htg
cfm
cfm
cfm
South Ofﬁ ces
1,900
475
260
0.55
—
0.87\*
—
West Ofﬁ ces
2,000
500
275
0.55
—
0.87\*
—
South
Conference Room
3,300
825
410
0.50
—
0.92
—
East Ofﬁ ces
2,000
500
275
0.55
—
0.87\*
—
Southwest
Interior Ofﬁ ces
7,000
1,750
850
0.49
—
0.94
—
Northeast
Interior Ofﬁ ces
7,000
1,750
850
0.49
—
0.94
—
North Ofﬁ ces
1,600
400
200
0.50
—
0.92
—
North Conference
Room
1,800
450
220
0.49
—
0.93
—
System…
(Step 5) D
0.73
(Step 6) Vou
2
2,800
(Step 7) Vps
6,650
(Step 8) Xs
0.42
(Step 10) Ev
0.87
(Step 11) Vot
V
3,220
t
\* For ventilation-critical zones with a throttling VAV box, discharge air is usually cool
whenever the zone is occupied (morning warmup usually occurs before occupancy).
Figure 6: System ventilation calculations for calculated efﬁ ciency
cooling design (Case 3).
Figure 7: System ventilation for calculated efﬁ ciency heating
design (Case 4).
10. Find system ventilation efﬁ ciency using Equation G-3 (E
(E
(
v
= minimum Evz). In our example, Ev = 0.87 at the design heat-
ing condition. As before, the south, west, and east ofﬁ ces are
equally “critical” for design heating calculations. Notice, too,
that the ventilation system is much more efﬁ cient at this condi-
tion. When the average outdoor-air fraction (X
(X
(
s) approaches
the critical zone’s outdoor-air fraction (Zd
Zd
Z ), less unused air is
d)
d
exhausted; consequently, system ventilation efﬁ ciency rises.
11. Finally, ﬁ nd outdoor-air intake ﬂ ow for the system
by solving Equation 6-8 (Vot
V = Vou/E/E/
v). In our example, Vot
V =
2,800/0.87 = 3,230 cfm at the design heating condition.
The system is more efﬁ cient at the design heating condition
than it was at the design cooling condition (system ventilation
efﬁ ciency of 0.87 in heating vs. 0.65 in cooling). So, using
the “calculated” approach (Appendix G), worst-case/highest
outdoor-air intake ﬂ ow occurs at the design cooling condition
(Vot
V = 4,310 cfm).
t
Reviewing our previous calculations, if we simply use the
default table to ﬁ nd system ventilation efﬁ ciency (Cases 1 and
2), our example design needs outdoor-air intake ﬂ ow of 4,670
cfm, which occurred at the design heating condition. If we use
the more complicated but more accurate calculations in Appen-
dix G (Cases 3 and 4), our example design needs outdoor-air
intake ﬂ ow of 4,360 cfm, which occurred at the design cooling
condition. Since either approach is allowed, the designer can
comply using either of these intake airﬂ ow values.
Assuming that our system controls can maintain the minimum
required intake airﬂ ow, we can now size both the cooling coil
and the heating coil for worst-case outdoor-air intake ﬂ ow.
What About Part-Load Operation?
To comply with Addendum 62n, we need to ﬁ nd the highest
minimum outdoor-air intake ﬂ ow (Vot
V ), which we’ve called
“worst-case” intake airﬂ ow. We could apply optional adjust-
ments (averaging) for “short-term conditions” in our worst-
case calculations, but we chose not to do so in the preceding
discussion. In some cases, averaging adjustments can lower
the worst-case intake value. In others, averaging can be used
to assure proper ventilation when either supply-fan capacity or
outdoor-air intake ﬂ ow varies.
Adjustments for short-term conditions can help the
designer ﬁ nd the appropriate worst-case minimum intake
ﬂ ow. Having found this value, the system can be designed
to maintain this intake airﬂ ow during all occupied hours. In
VAV systems, where both primary airﬂ ow and mixing-box
pressure change in response to zone demands for cooling,
this usually requires some means for sensing intake airﬂ ow
and modulating the outdoor-air damper to maintain the
minimum airﬂ ow setting.
But, do we really need to treat the worst-case outdoor
airﬂ ow at all operating conditions, without regard to current
ventilation needs? No.
January 2005
ASHRAE Journal
35
where
Az is zone ﬂ oor area, the net occupiable ﬂ oor area of the
z
zone, ft² (m²)
D is occupant diversity, the ratio of system population to the
sum of zone populations
Ev is ventilation efﬁ ciency of the system
Ez is air-distribution effectiveness within the zone
Ps is system population, the maximum simultaneous number
of occupants in the area served by the ventilation system
Pz is zone population, the largest expected number of people
z
to occupy the ventilation zone during typical usage (See caveats
in Addendum 62n–Section 6.2.1.1)
Ra is area outdoor air rate, the required airﬂ ow per unit area of
the ventilation zone determined from Addendum 62n–Table 6.1,
cfm/ft² (L/s·m²)
Rp is people outdoor air rate, the required airﬂ ow per person
determined from Addendum 62n–Table 6.1, in cfm/person
(L/s·person)
T is averaging time period, minutes
T
v is ventilation-zone volume, ft³ (m³)
Vbz
Vb
V
is breathing-zone outdoor airﬂ ow, the outdoor airﬂ ow
z
required in the breathing zone of the occupiable space(s) of the
ventilation zone, cfm (L/s)
Vot
V is outdoor air intake ﬂ ow, adjusted for occupant diversity
t
and corrected for ventilation efﬁ ciency, cfm (L/s)
Vou is the uncorrected outdoor air intake ﬂ ow, cfm (L/s)
Voz is zone outdoor airﬂ ow, the outdoor airﬂ ow that must
be provided to the zone by the supply-air-distribution system at
design conditions, cfm (L/s)
Vpz is zone primary airﬂ ow, the primary airﬂ ow that the air
z
handler delivers to the ventilation zone; includes both outdoor air
and recirculated return air
Zp is zone primary outdoor air fraction, the fraction of
outdoor air in the primary airﬂ ow delivered to the ventilation
zone … for VAV systems, Zp for design purposes is based on the
minimum expected primary airﬂ ow, Vpzm.
Equations and Variables from Addendum 62n
[6-1] Vbz
Vb
V
= RpPz + RaAz
[6-2]
Voz = Vbz
Vb
V /E/E/
z
[6-3]
Vot
V = V
t
oz
single-zone systems
[6-4]
Vot
V = Voz
100% outdoor-air systems
[6-5]
Zp = Voz /Vpz
[6-6]
Vou = DallzonesRpPz + allzonesRaAz
= DallzonesVbzp
Vb
V
+ allzonesVbza
Vb
V
[6-7]
D = Ps /allzones Pz
[6-8]
Vot
V = V
t
ou/Ev
multiple-zone recirculating systems
[6-9a]
T = 3
T
v/Vbz
Vb
V
IP version
[6-9b]
T = 50
T
v/Vbz
Vb
V
SI version
In multiple-zone recirculating systems,
system ventilation efficiency almost
always increases as primary fan airﬂ ow
decreases—provided, of course, that de-
sign efﬁ ciency is properly calculated at
the worst-case condition (that is, with low
primary airﬂ ow to the critical zone).
Although we must design the system
with sufﬁ cient capacity for worst-case
intake airﬂ ow, we could operate it at many
conditions with less-than-worst-case
intake and still comply with Addendum
62n. To do so, our design could incorpo-
rate one of the optional “dynamic reset”
approaches presented in Addendum 62n,
using a control approach that resets intake
airﬂ ow to match current requirements at
part-cooling load.
In a future article, we’ll examine part-
load operation and optional dynamic reset
in detail. For now, we simply note we
always must design for worst-case intake
ﬂ ow (as discussed earlier), regardless
of any “dynamic reset” control options
we may choose to implement. In other
words, dynamic reset does not alter the
worst-case outdoor-air intake ﬂ ow needed
to comply with the standard.
Summary
Historically, Standard 62 required both
zone- and system-level calculations for
the design of single-path, multiple-zone
ventilation systems (like throttling VAV
systems). Unfortunately, the calculation
procedures were unclear and frequently
misinterpreted or ignored by designers.
As a result, many multiple-zone systems
were improperly ventilated.
Addendum 62n clariﬁ es the multiple-
zone system calculations to reduce both
underventilation and unnecessary over-
ventilation. It allows a simple “default”
approach, as well as a more accurate
“calculated” approach for determining
system ventilation efﬁ ciency.
As shown here, either calculation
procedure can be readily applied to
single-path VAV systems at the design
conditions for both cooling and heating,
to provide a compliant determination
of worst-case minimum outdoor-air
intake ﬂ ow.
References
1. ANSI/ASHRAE Standard 62-2001,
Ventilation for Acceptable Indoor Air
Quality.
2. ANSI/ASHRAE Addendum n to
ANSI/ASHRAE Standard 62-2001.
3. Stanke, D. 2004. “Addendum 62n:
single-zone and dedicated-OA systems.”
ASHRAE Journal 46(10): 12–21.
4. Stanke, D. 2004. “Standard 62-2001
Addendum 62n: ventilation for change-
over-bypass VAV systems.” ASHRAE
Journal 46(11):22–32.
S158
January 2005
By Terry Brennan and Harriet Burge, Ph.D.
M
old colonizes buildings when a spore ﬁ nds the coincidence of
moisture, nutrient and shelter. Susan Doll1 conducted a series
of experiments at the Harvard School of Public Health demonstrating,
of experiments at the Harvard School of Public Health demonstrating
among other things, that building materials from the retail supplier
arrive already inoculated with mold spores. Other portions of the
research support the idea that mold growth can be expected in shel-
tered locations where materials containing carbon (especially sugars
and starches) are exposed to liquid water for several days or relative
humidity levels of 95% for several weeks.
build-
and dirt. A number of locations in b
er are
ings exist where both food and wate
stored
unavoidably present—drain traps, s
s, etc.
food, soap covered grout in showers
These problems are controlled by routine
These problems are controlled by ro
housekeeping and are not the concern of
this article. Rather, we address problem
mold growth that results from inadvertent
water intrusion or chronic humidity levels
close to saturation.
It is best to design, construct and
operate buildings so that problem mold
growth is avoided. Mold that doesn’t
grow is the easiest sort to deal with. The
Materials commonly found in build-
ings that provide nutrient for mold growth
include paper products, composite
wooden materials, wooden laminates,
lumber, adhesives, plant based ﬁ bers,
food, and many particles found in dust
About the Authors
Terry Brennan is a building scientist with
Camroden Associates in Westmoreland, N.Y.
Harriet Burge, Ph.D., is adjunct senior lecturer
on environmental microbiology, Department of
Environmental Health, at the Harvard School of
Public Health, Boston.
The following article was published in ASHRAE Journal, January 2005. © Copyright 2005 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
January 2005
ASHRAE Journal’s Official Product & Show Guide
S159
following three actions will make a building resistant to mold
growth:
• Keep mold food dry (manage the rain and plumbing water,
surface temperatures and humidity);
• Make items that will get wet out of materials that are not
mold food and are easy to clean (e.g., ceramic tile, stainless
steel, enameled steel, porcelain china, glass, glass ﬁ ber com-
posites); and
• Routinely inspect mold food that might get wet, especially
hidden mold food (rats, bats and roaches do not complain about
mold growth).
A document containing details for implementing these strat-
egies in residential buildings, Read This Before You Design,
Build or Renovate,2 can be downloaded at no charge. It’s often
far easier and less expensive to prevent moisture problems
and mold growth than to retroﬁ t moisture control and clean
up contamination.
In the last eight years, several guidance documents for the
assessment and remediation of mold problems have been pub-
lished.3–12 With the exception of the The Institute of Inspection,
Cleaning and Restoration Certiﬁ cation (IICRC) S520 standard
for remediation of mold, comparative summaries of these docu-
ments can be found in the report of the National Academy of
Sciences (NAS) Committee on Dampness and Health in Build-
ings.13 The S520 standard, arguably the most comprehensive
and practitioner-oriented guidelines, had not been published
at the time the IOM report was completed. The following list
of actions is required at some level when responding to mold
contamination in buildings:
• Take emergency actions to stop water if needed (e.g., turn
off the water line6);
• Identify the extent and location of water intrusion, the mois-
ture dynamic and nutrient source supporting mold growth;
• Plan remediation using appropriate guidance (e.g., those
listed above);
• Establish containment as needed and plan for worker pro-
tection during remediation;
• Control the moisture so that it does not recur and dry the
materials;
• Remove the mold;
• Pass clearance inspection; and
• Reassemble components in a way that makes regrowth
unlikely.
Sometimes these steps are easy to apply. Perhaps, the water
source is a leaky supply line to a toilet and can be stopped
quickly by turning a valve. Maybe the mold is a dinner plate-
sized patch on a ceiling tile resulting from a transient leak.
Most of the remediation guidance suggests vacating the room.
An ordinary worker wearing gloves and an N-95 respirator then
may gently remove the tile, place it in a garbage bag, seal the
bag and remove it from the building.
Sometimes responding is difﬁ cult and tedious. For example,
the building may smell of mold but none is readily visible. Mold
growth may occur inside a wall cavity, in a crawlspace, on the
bottom of a dresser, or behind a bed headboard. Removal may
require demolition. Protecting workers, occupants and pass-
ersby may require containment and personal protection similar
to lead paint or asbestos abatement procedures.
Obvious mold growth on painted gypsum board.
S160
January 2005
Technical Feature
Mold growth hidden in a wall cavity.
\* (°F – 32) ÷ 1.8 = °C; (pounds of water per pound × 453.6) ÷ 0.4536 = g/kg
Water-Focused Mold Assessment
The most effective and straightforward way to ﬁ nd mold is
to seek microclimates where mold is likely to grow, that is,
where water and nutrients co-exist. Look in the places water
problems are most likely to appear to see whether mold there.
A water-focused mold inspection is intended to answer the
important questions:
• Where is the water damage and mold growth?
• How extensive is the problem?
• How is water getting in?
• What is the nutrient source?
and
• Will remediation cause a huge
release of mold-related air contami-
nants?
The answers to these questions
can be used to develop a remediation
plan. Coincidentally, a water-focused
investigation will provide many of the
clues needed to identify the moisture
dynamic and nutrient issue underly-
ing the problem. Most of the guidance
documents do not include information on resolving moisture
issues (the IICRC, International Society of Indoor Air Quality
and Climate [ISIAQ] and American Conference of Govern-
mental Industrial Hygienists [ACGIH] documents provide the
most information along these lines).
A water-focused mold investigation includes these steps:
• Talk to people;
• Seek out the combination of water and nutrient;
• Look for obvious mold;
• Look harder. Move stuff, open doors and hatches, make
holes; and
• Take measurements and perhaps collect samples.
Talk to the occupants. Listen to the occupants. They are a
source of clues. They may know that the building always feels
cold and clammy; that rainwater
comes in under the west wall when
it rains heavily and there is a west
wind; that the rec room ﬂ oor sweats
if the windows are open in August;
that the ﬁ rst ﬂ oor smells musty but
the upper ﬂ oors do not; that there
was a rainwater ﬂ ood a year ago. It’s
okay to listen to health complaints,
but not to give health-related advice.
People with health symptoms should
see medical professionals.
Look for obvious mold, wet mate-
rials and evidence of water damage:
damp materials, stains, peeling paint, and efﬂ orescence. Look in
the places that commonly get wet such as attics, roofs, dormers,
ﬂ ashing, windows, skylights, doors and the foundation. Trace
the water lines: both the supply side and the drain system.
Check places that get unavoidably and routinely wet—bath-
rooms and kitchens—carefully. Look for areas of condensa-
In most cases direct examination provides the most
useful information with the least amount of effort and un-
certainty. Measurement of moisture-related variables can
be very useful in understanding moisture dynamics and
determining whether or not a material is dry. Surface and
air sampling can be used to determine whether a surface
is contaminated with mold spores or hyphae and can be
helpful in determining whether there is mold hidden behind
furnishings or in cavities.
Moisture-Related Measurements
Moisture meters are useful for determining whether or not
a material is wet and for back tracing water to its source.
Moisture meters are available that are calibrated for wooden
and concrete materials. They may be intrusive, depending
on penetrating the material with needles or non-destructive,
only penetrating the material with electromagnetic ﬁ elds. A
number of nondestructive meters have several scales that
provide relative readings for a number of materials. These
scales are useful for tracing water pathways.
Air temperature and relative humidity measurements
can track sources of water vapor. For example, imagine a
building during heating conditions that is experiencing mold
growth on the ﬁ rst ﬂ oor. Outdoor air is 25°F\* and 50% relative
Sampling Useful in Assessing Mold Growth
humidity. The ﬁ rst ﬂ oor air is 72°F and 42% RH. The basement
air is 65°F and 45% RH. There is 0.00138 pounds of water
per pound\* of dry air and the dewpoint is 8°F. On the ﬁ rst
ﬂ oor there is 0.00686 pounds of water per pound of dry air
and the dewpoint is 48°F. In the basement there is 0.00577
pounds of water per pound of dry air and the dewpoint is
43 degrees F. From this information it can be induced that
there are sources of water vapor in the basement, but not
enough to account for the water vapor levels on the ﬁ rst
ﬂ oor. There must be additional water vapor sources on the
ﬁ rst ﬂ oor. The surfaces growing mold on the ﬁ rst ﬂ oor are
likely to be near 48°F.
Mold-Related Methods
This article is focused on methods useful for determin-
ing whether or not a material is contaminated by mold. For
information on sampling to characterize the bioaerosol in a
building see the ACGIH Bioaerosol Handbook.
Surface samples may be useful during a mold assessment
of a building to determine whether a surface is contaminated
by mold or not. Surfaces can be assessed by direct micro-
scopic examination of the surface using a stand microscope.
Samples may be collected from a surface using clear tape
or sterile swabs. The tape may be mounted and examined
January 2005
ASHRAE Journal’s Official Product & Show Guide
S161
Technical Feature
A hole saw vibrates materials less than a hand saw
or recipricating saw. This one is equipped with a
homemade shroud.
tion—sources of humidity and chilled surfaces. Look at showers,
damp foundations, pools, spas and brick or masonry claddings.
Check air-conditioning equipment, foundation materials in con-
tact with soil, parts of the enclosure that may be exposed to cold
outdoor air, night sky radiation losses and cold air-conditioned
indoor air. Check places that take a long time to dry once they do
get wet; places that are covered (double vapor barriers, beneath
baseboards), isolated or made of materials that hold water like a
sponge (gypsum board, insulation, fabric, concrete, wood).
Inspect the exposed surfaces ﬁ rst—walls, ceilings, ﬂ oors.
Sketch the location and size of mold using simple ﬂ oor plans
and elevations. Photographs and video provide very useful
ways of documenting conditions before remediation. A bright
light is critical for ﬁ nding mold on surfaces. Sometimes mold
that is barely visible becomes obvious when a light is shone
across it. Once the visible mold has been located begin the
search for hidden mold.
In addition to direct observation, moisture meters and humidity
ratio (pounds of water per pound of dry air) measurements can
help to ﬁ nd moisture problems. Moisture meters are useful for
tracing water sources and ﬁ nding hidden moisture. Temperature
and relative humidity measurements can be used to calculate
humidity ratios. Comparing the humidity ratio of outdoor air,
basement, and rooms can help locate sources of humidity.
Sometimes unaided visual examination of a surface will not
reveal whether a stain is mold growth or not. For example,
microscopically. Swabs samples can be cultured using direct
plating or dilution techniques.
The authors have found that directly examining surfaces
using stand microscopes is a very useful ﬁ eld method.
Stand microscopes originate in the graphic arts and printing
industry. They have a built-in stand that holds the objective
lens above a surface. Small battery powered illuminators
provide reﬂ ected light for direct observation. Stand micro-
scopes are available from 20X to 300X. As magniﬁ cation
increases, depth of ﬁ eld decreases. The most useful ranges
for examining surfaces to determine whether there is mold
growth are in the 100X to 200X range.
Stand microscopes allow quick examination of numerous
surfaces in the ﬁ eld. It is relatively easy to distinguish fungal
growth from other deposits. Sometimes organisms can be
identiﬁ ed to genus level by the habit of growth.
For example, fan-like Penicillium spore bearing structures
often can be distinguished from the spherical heads char-
acteristic of Aspergillus. Stand microscopes do not provide
enough power to identify organisms easily by examining
spores, or indeed to distinguish a 2 micron spore from a
2 micron bit of dust from sanding joint compound. Using
stand microscopes for ﬁ eld work in assessing mold is a new
endeavor—there are as yet no training programs for doing
it. Competency is developed by examining deposits with
the stand microscope and examining collected samples by
transmitted light microscopy. To that end training in foren-
sic microscopy is very useful in learning to use the stand
microscope.
Tape Lifts
Clear plastic tape can be used to collect a sample of mate-
rial from a surface. The tape can be mounted on a slide and
examined microscopically using transmitted light.
Generally tape lifts are made in the following way:
• Cut a small piece of transparent cellophane tape (no
more than 1 in. [25 mm] long).
• Lightly press the sticky side on the material using a
gloved ﬁ nger or a stick (e.g., a tongue depressor).
• Place the sample sticky side down on a microscope
slide or other clean smooth surface (e.g., inside a ziplock
bag).
For analysis:
• Mount the tape sticky (and sample) side up on a micro-
scope slide.
• Cover with dilute potassium hydroxide or other mount-
ing medium and a cover slip.
• Examine at 400X to 1,000X.
A tape lift can always tell you whether or not discoloration
is mold. Often the organism can be identiﬁ ed to genus and
sometimes to species. Tape lifts document that mold is grow-
ing on the surface sampled, and may allow identiﬁ cation of
the mold. As with any of the methods in this section, proper
use requires good training.
Sometimes unaided visual examination will not reveal whether a stain is mold
growth. The left photo is cladosporium on paint and the right photo shows hyphae
and spores on gypsum board.
S162
January 2005
Technical Feature
ceiling tile is frequently stained by water but dries before mold
grows; soot deposits on walls or ceilings may look as if they
are mold growth. Occasionally an unstained surface that ap-
pears to be clean actually is covered with mold growth that can
only be detected by augmenting the ability to see. Microscopic
examination of the suspect surface or of samples collected
from the suspect surface can reveal whether a stain is mold
or not or whether an apparently clean surface is covered with
microscopic mold. Note that most apparently clean surfaces
are not moldy. Hard-to-see mold only is expected if moisture
problems have been identiﬁ ed.
Mold often grows in sheltered places, microclimates where a
small source of water causes high humidity or doesn’t dry well
because it’s cool. Look behind or beneath:
• Furniture (especially surfaces facing cool exterior walls or
concrete ﬂ oors on grade);
• Pictures;
• Chalkboards;
• Wall coverings;
• Bookcases; and
• Floor coverings: carpets, carpet padding, vinyl ﬂ ooring.
All of these items can make an accidental cold side vapor bar-
rier during cooling conditions or may provide enough insulation
to cool a surface below dewpoint during cold weather.
If the building or portions of the building are at lower air
pressure than the outdoor air during the cooling season, con-
densation and mold growth may occur beneath vinyl or foil
wallpaper on exterior walls (or even interior walls if the wall
cavity is depressurized). Under these conditions, wallpaper
often is peeling in corners and around windows. Carefully peel
back small sections of wallpaper to examine beneath.
Below grade walls ﬁ nished on the interior may provide similar
microclimates. The space is enclosed, the foundation wall chills
the cavity and may be exhaling water vapor. Paneling and paper
covered gypsum board provide nutrient. Summertime ventilating
air wets the space. Polyethylene vapor retarders reduce drying po-
tential. A layer of foam board against the foundation wall greatly
reduces the potential for problems by warming the cavity and keep-
ing room-side water vapor from the earth-chilled foundation.
When you move things around, do so gently. It sometimes
is easy to knock hundreds of thousands of spores loose from a
patch of mold. Gently lift carpets, carefully move the chest of
drawers away from the wall. Don’t slam and bang things.
Look inside things that have access doors or panels, especially
if they have a potential moisture source:
• In closets (exterior walls, plumbing, in basements);
• In cabinets (particularly cabinets containing plumbing)
and boxes;
Air Samples
Collecting and interpreting air samples requires special-
ized knowledge. Many of the air sample interpretations the
authors have reviewed over the years draw conclusions
that cannot be defended with the sample results. This is
largely due to the complexity and dynamics of bioaero-
sols, and uncertainties in the methods. When sampling
for bioaerosols many organisms will be collected, outdoor
levels may dominate indoor levels and source terms vary
over the course of minutes, hours and days by orders
of magnitude. Interpretation of indoor samples requires
sufﬁ cient indoor and outdoor samples to account for
variability, and comparisons of individual types of fungi.
Also, the uncertainties introduced into the collection and
identiﬁ cation of samples must be understood and accom-
modated. The following section focuses on differential
interpretation and uncertainties rather than methodology.
For methods see the ACGIH
and AIHA references.
As a relatively straightforward
example, consider an outdoor
spore trap sample that contains
900 Cladosporium spores and
150 Penicillium spores per
cubic meter of air. An indoor
sample taken immediately
after this sample contains 200
Cladosporium spores and 1100
Penicillium spores per cubic
meter of air. This is evidence
that Penicillium may be or may
have been growing inside the
building. It does not help to ﬁ nd the growth, however.
Suppose a third sample taken in the crawlspace im-
mediately after the ﬁ rst two contains 700 Cladosporium
spores and 29,000 Penicillium spores per cubic meter of
air. This provides evidence of Penicillium growth in the
crawlspace and evidence, but not proof that the spores
are being transported to the upstairs
Suppose that the samples were cultured and the Penicil-
lium colonies isolated and speciated. The outdoor sample
was found to contain 150 colony forming units of Penicil-
lium pinophilum per cubic meter of air, the crawlspace
contained 29,000 Penicillium citrinum colony forming units
per cubic meter of air, while the house contained 1,100
colony forming units of Penicillium oxalicum per cubic
meter of air. Now the evidence is that Penicillium may be
growing in both the house and the crawlspace.
Mold growth in glue layer is apparent under
the stand microscope.
Glue beneath carpet has no visible mold.
January 2005
ASHRAE Journal’s Official Product & Show Guide
S163
Technical Feature
• Above ceiling tiles (beneath plumbing, baths, toilets, ﬂ at
roofs);
• In attics, crawlspaces and basements;
• In utility tunnels, trenches and chases;
• Inside wall cavities (sometimes there are access panels for
plumbing in walls or ceilings); and
• Inside ductwork and HVAC equipment.
During hot, humid times of the year, condensation on surfaces
chilled by air conditioning may lead to mold problems. Inspect
the cooling coil, the inside of air handlers, the drain pan and the
interior of ducts for water and mold growth. Look in cavities
with no planned access.
There are times when mold growth is suspected in cavities
that do not have access doors or panels—wall and ceilings cavi-
ties, utility chases and trenches, large portions of ductwork and
air handlers (many residential central air-conditioning coils do
not have access for inspection and cleaning), crawlspaces and
attics. A cavity may seem suspicious if:
• A room smells musty and mold has not been discovered
during the previous steps.
• Snifﬁ ng electrical outlets reveals a musty odor (note: if air
is entering the room from the cavity through the outlet this is
a good test; if air is leaving the room through electrical outlets
this is a poor test).
• Evidence exists that the cavity is wet (peeling paint, joints
in wooden materials have expanded and contracted, water stains,
high moisture meter readings).
There are a number of ways to assess the presence of mold
hidden in these locations. The most direct is to make an opening
that provides visual access. Spore samples collected in room
air or from inside cavities (e.g., through electrical outlets or
small holes made by the inspector) may provide evidence of
hidden mold. Analysis of air samples for VOCs associated with
the presence of mold has been experimented with as a way of
locating hidden mold.
Making openings into hidden places is the most direct method
of detecting mold growth. Doing so may release many mold
spores by vibrating materials where mold is growing and by
providing much larger openings for airﬂ ow from the cavity into
the building. Minimize vibration and be prepared to quickly
reseal the opening. See the precautions listed later.
The following factors increase the chances that mold will be
found growing in a cavity:
• Cavities with water or drain lines;
• A cavity beneath the corner of a window or door;
• Cavities near skylights;
• Cavities with wooden or paper products in contact with
concrete foundation materials;
• Cavities with moisture meter readings indicating elevated
moisture content;
• Cavities behind interior or exterior walls with stains, peel-
ing paint or efﬂ orescence;
• Cavities with carpenter ant or termite nests;
• Cavities where the exterior is exposed to heavy wind-
driven rain;
• Cavities with complex, defective or missing ﬂ ashing detail
on exterior; and
• Cavities beneath baseboards (where water ends up by grav-
ity and is likely to remain wet).
Holes provide a direct look into a cavity, so hidden mold and
moisture becomes visible. They provide observation of exact
construction details. They provide access for using boroscopes
for deeper inspection. And last but not least, they expose the
backside of the interior ﬁ nish materials (e.g., gypsum board
and paneling) for inspection.
Make Holes Safely
It is unpredictable how much mold will be found inside a cavity.
Be prepared to reseal holes quickly and effectively. Use low im-
pact tools like utility knives and hole saws to make holes. Collect
dust using HEPA vacuums. If tools that create a lot of dust are
used—reciprocating jig saws, blitz saws, Rotozip tools—use them
in containment. Some tools have collection shrouds that can be
used with HEPA vacuum cleaners to dramatically reduce dust.
Making Quick Containments
If a signiﬁ cant hole must be made, it is a good idea to make
containment. Containment can be quickly established by using
spring loaded poles and polyethylene ﬁ lm or plastic coated nylon
sheets. It is handy to be able to quickly make containment for a
small section of ceiling, ﬂ oor or wall. If added protection is desired
a containment can be depressurized using a HEPA vacuum.
Close it Up, Clean it Up
Holes must be resealed after the inspection is complete. It
is best to make neat holes and to reseal with the material that
came out of the hole. Backing to reattach the removed piece can
be made by inserting small pieces of plywood or lumber and
screwing them in place. The piece can be sealed using taping
compound. Holes made through walls behind baseboards are
easy to repair. Nailed baseboard can be removed by driving the
ﬁ nish nails through the wall with a drift pin or punch. Plastic
cove baseboard attached with adhesive often can be removed
using a thin pry bar (of the type used by beekeepers). A hole
saw can make a clean opening. A HEPA vacuum collects the
particles. The hole is resealed with the removed plug. Use a
HEPA vacuum to clean all the exposed surfaces around and
below the opening. Seal the gaps with joint compound and
reattach the baseboard. Leave no dirt or debris behind.
The Report
The purpose of the investigation and report is to establish how
much mold is present, sources of moisture and recommenda-
tions for remediation. The report should include:
• A description of the investigation including observations
of moisture source and dynamics, visible mold growth, signs
S164
January 2005
Technical Feature
of water damage and the results of the
hidden mold inspection;
• Results of the occupant interviews;
• Drawings showing where moisture,
mold growth or both were found;
• Recommendations for containment,
clean-up and worker protection;
• Speciﬁ c directions for achieving de-
contamination and moisture intervention;
• Clearance criteria; and
• Results and speciﬁ c interpretation of
sample analysis.
One of the difﬁ culties investigating
and mending mold problems is that the
knowledge needed cuts across many
ﬁ elds. The antidote is continued learning
and ﬁ nding people who have a depth of
knowledge in your weak areas.
It always seems to take longer than
you’d think to write a useful—not neces-
sarily long—report. In fact the shorter a
report while still conveying the important
information identifying the problems and
remedies, the better.
References
1. Doll, S.C. 2002. Determination of Limit-
ing Conditions for Fungal Growth in the Built
Environment. Doctoral Dissertation, Harvard
School of Public Health, Boston, MA.
2. Lstiburek, J. 2004. Read This Before You
Design, Build or Renovate. Building Science
Corporation. www.buildingscience.com/
resources/mold/read\_this\_before\_you\_de-
sign\_build\_or\_renovate.
3. ACGIH. 1999: “Bioaerosols—assess-
ment and control.” American Conference of
Governmental Industrial Hygienists, Cincin-
nati, Ohio.
4. AIHA. 2001. “Report of the microbial
task force.” American Industrial Hygiene
Association. AIHA Press, Fairfax, VA.
5. Health Canada. 1995. “Fungal contami-
nation in buildings: a guide to recognition
and management.” Health Canada, Ottawa,
ON, Canada.
6. IICRC. 1999. Standard and Refer-
ence Guide for Professional Water Damage
Restoration S500. Institute of Inspection,
Cleaning and Restoration Certification,
Vancouver, Wash.
7. IICRC. 2003. Standard and Reference
Guide for Professional Mold Remediation
S520. Institute of Inspection, Cleaning and
Restoration Certiﬁ cation, Vancouver, Wash.
8. ISIAQ. 1996. Control of Moisture Prob-
lems Affecting Biological Indoor Air Quality.
International Society of Indoor Air Quality
and Climate.
9. MNDOH/ 2001. Recommended Best
Practices for Mold Investigations In Min-
nesota Schools. Minnesota Department of
Health.
10. NYCDOH. 2000. Guidelines on As-
sessment and Remediation of Fungi in Indoor
Environments. New York City Department
of Health.
11. EPA. 2001. Mold Remediation in
Schools and Commercial Buildings. United
States Environmental Protection Agency,
Washington D.C.
12. OSHA. 2003. A brief guide to mold in
the workplace.
13. IOM. 2004. Damp Indoor Spaces and
Health. Committee on Damp Indoor Spaces
and Health; Institute of Medicine, National
Academies Press.
Advertisement formerly in this space.
62
ASHRAE Journal ashrae.org
March 2005
About the Author
Todd Lash is product manager for Siemens Building
Technologies in Buffalo Grove, Ill.
Operations and Maintenance
Tapping into Remote
Building Intelligence
By Todd Lash
merging technologies and services are enabling engineers to tap
intellectual property outside their organization, remotely and
affordably, and add signiﬁcant value to their processes and bottom
lines. A new trend in remote facility monitoring and analysis is gaining
wider acceptance among building owners, managers and engineers
throughout the U.S. as they stretch their already-thin resources and
budgets to new limits.1
A form of “remote intelligence” is
garnering particular attention among
facility professionals. Customized ser-
vices provide continuous commission-
ing to HVAC equipment that can reduce
energy consumption, and prioritize and
track equipment maintenance issues.
Some call it remote building solutions,
or ongoing performance monitoring and
improvement, while others give it such
names as remote monitoring and analy-
sis, networked building systems.
The Federal Energy Management Pro-
gram (FEMP) calls it Continuous Com-
missioningSM (CCSM), deﬁned as “a com-
prehensive and ongoing process to resolve
operating problems, improve comfort,
optimize energy use, and identify retroﬁts
for existing commercial and institutional
buildings and central plant facilities. Ac-
cording to FEMP, CCSM has produced
typical savings of 20% with payback under
three years (often one to two years) in
more than 130 large buildings.”2
FEMP is clear about its process going
beyond traditional operations and main-
tenance (O&M) programs by including
a comprehensive engineering evaluation
and an integrated approach that ensures
local and global system optimization and
the persistence of improved schedules.3
No matter what the service is called
or how it is contracted, one common
denominator exists: facility performance
data are gathered or “mined” continu-
ously from a building automation system
(BAS) using open protocols and software
algorithms, then downloaded to a large,
remote database. The data are analyzed us-
ing a combination of artiﬁcial intelligence
and advanced diagnostic methods man-
aged by experienced, off-site energy and
mechanical engineering professionals. The
service uses proprietary applications, in-
dustry benchmark comparisons and rec-
ommended ASHRAE/National Institute of
E
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2005
ASHRAE Journal
63
Standards and Technology (NIST) methods to expand the BAS
capabilities for the end user.
As a generic description for this article, we will call it simply
RBAO (remote building analysis and optimization).
A key component of RBAO is the intelligence gathered
during a facility performance assessment. This comprises an
initial site survey reinforced with ongoing analysis, tailored to
the user’s speciﬁc needs along with a quantiﬁable and tracked
improvement plan.
Remote Origins
The concept of RBAO was inspired by the shortcomings of
packaged software products that tried to meet advanced ap-
plication needs. While packaged products can collect data and
provide reports, signiﬁcant technical and cost barriers exist to
a “shrink-wrapped” software solution that can combine user
needs, custom facility operational and mechanical informa-
tion, and data for meaningful and actionable improvement
and diagnostics. Most packaged software still requires on-site
expertise and time to interpret their outputs.
Over the past ﬁve years, the need for remote intelligence
was further driven by the owners’ desire to get more value
for the dollar from their systems by moving them into more
customizable conﬁgurations that offer greater ﬂexibility and
opportunities for performance improvement.4
Over the next ﬁve years, advancements in networking, ap-
plications, interfacing and the Internet will be the primary
drivers for change in the BAS industry. These changes will
become enablers for signiﬁcant new product developments in
HVAC control. Engineers will be moving toward Web-based
and networked solutions that can create new levels of efﬁ-
ciency in their automation systems and leverage their current
infrastructure investments. Additionally, the next ﬁve years
will most likely drive the BAS industry into a technolgical
catch-up mode as demand intensiﬁes.
RBAO promises to deliver a much-needed bridge between
the value of data sufﬁciency and the resident, but usually
untapped, capabilities of the BAS. Heretofore, the BAS has
been used primarily to generate basic reports that have been
interpreted by the user for problem diagnostics. Now, owners
can better leverage their investments in their automation sys-
tems and their infrastructure by reducing energy and operating
costs, boosting equipment and manpower efﬁciency, avoiding
major costs and increasing asset values. Fault diagnostics de-
Figure 1: Typical delivery process of remote building analysis and optimization.
64
ASHRAE Journal ashrae.org
March 2005
tection, energy conservation, and
continuous commissioning and
improvement are the goals.
Once the experts uncover the
problems and opportunities re-
motely, they can make speciﬁc rec-
ommendations for improvements.
Additionally, remote intel-
ligence provides engineers with
the “vision” to see the longer-term
problems that set in from season
to season and from year to year, as
the facility goes through different
cycles. They can see more clearly
how the mechanical systems truly
behave over time.
For example, the most common
phenomena that the RBAO ana-
lysts look for are wasteful condi-
tions or where equipment is not
being used to optimum efﬁciency.
But more importantly, they look
for issues that relate more to the optimal design and operation
of the building, not simply the control system.
Emerging remote services are moving well beyond alarm
response and troubleshooting. They detect broader trends
such as ﬂaws within current operation, opportunities for more
optimal operation and key information used to make better
design decisions in the future.
One RBAO customer found an immediate cost savings of
more than $20,000 a year by correcting a leaking valve and
some simultaneous heating and cooling. Midterm beneﬁts
for the same customer totaled $44,000 a year—achieved by
optimizing the staging of his plant to avoid repeating several
costly design mistakes that were found in his air-handling units.
Using the RBAO reports as a guide, the customer was able to
plan future building projects on campus.
Once experts can assess performance and uncover problems
and opportunities remotely, they can make speciﬁc recommen-
dations for improvements and/or changes in operation.
The Value of Intelligence
Applying sophisticated analytics to the mining and evalua-
tion of facility performance data can pay signiﬁcant dividends.
Certainly, lower energy costs due to improved control and
performance optimization top the list and attract the most at-
tention from building owners and engineers. However, many
other beneﬁts exist of equal or greater value.
Most users will realize signiﬁcantly lower operating and
maintenance costs due to more efﬁcient allocation and deploy-
ment— and shorter durations—of on-site manpower resources,
which often results in the reduction of overtime expenses.
Operations and Maintenance
Figure 2: Key components of the advanced data analysis stage.
Here is a partial list of examples of the types of problems and
opportunities that the RBAO process can uncover and/or assess:
Optimal Plant Staging,
Global Plant/AHU Optimization,
Plant Efﬁciency Declines/Predictive Maintenance,
Optimal Plant Scheduling,
Indoor Air Quality Issues,
Optimal Mixed Air Control,
Demand Control Ventilation,
Ventilation Code Compliance,
Optimal Setpoints and Setpoint Tracking,
Optimal VAV Control, Including VAV Plus Variable Pressure,
Energy Benchmarking,
Peer Benchmarking,
Enterprise Information Rollups and Analysis,
Equipment Lifecycle Analysis,
Optimal Scheduling and Tracking,
Optimal Boiler Staging and Preheat,
Degree Day Baselines,
Comfort/Productivity,
Valve Fault Detection,
Loop Performance, and
Optimal Start/Stop Analysis.
Remote Intelligence in Action
March 2005
ASHRAE Journal
65
Because the goal of RBAO is to operate equipment as close to
optimal conditions as possible, repair and replacement costs will
be reduced and malfunctions can be diagnosed and remedied
to preclude failure. Equally important, the longevity of most
mechanical equipment can be extended substantially. Although
RBAO-type services are relatively new on the HVAC scene and
do not yet offer long-term operating data, extended life cycle
estimates can be developed for budgeting and management
approval purposes.
Further, since the collection of information and delivery of
certain services can be managed effectively via the Internet and
intranets, integration with existing information technology (IT)
systems becomes simpler and more cost effective.
Finally, through improved control and a more consistently
maintained environment, users also should realize increased
levels of indoor occupant comfort and satisfaction, with re-
duced risk of air quality problems.
Applying sophisticated analytics to the mining and evaluation
of facility performance data can pay signiﬁcant dividends.
Most RBAO programs provide engineers and building
managers with a consolidated (usually monthly) report that
serves as an important management tool for tracking results.
Typically, details on energy consumption, use patterns, trends,
and comparisons of actual vs. budget vs. baseline are included.
The larger role of the report, however, is to provide data in-
terpretation and action plans, not simply depict performance
charts and graphs.
How the Process Works
Figure 1 provides a diagram of the steps involved in a typical
RBAO process and illustrates how survey, static, dynamic data
are integrated into the analysis.
The ﬁrst step is site assessment and qualiﬁcation of the facility
to ensure that remote intelligence makes sense. This phase involves
a thorough needs analysis and a comprehensive assessment of all
facilities, including gathering all relevant, existing performance
data and site histories. In addition, the assessment must ensure
that the BAS at the facility has the resident tools and the advanced
capabilities to facilitate the complex tasks of mining, compiling,
transmitting and monitoring large amounts of real-time data.
This survey differs from traditional models, in that standard
energy audits and retro-commissioning surveys usually take a
short-term, static view of a building and recommend changes and
modiﬁcations that should be pursued. Once the survey is complete,
any changes to building operation (overrides, change in use/occu-
pancy, etc.) and changes to equipment (failures, excessive cycling,
suboptimal operation, etc.) will no longer be reﬂected.
Once the survey is complete, a road map or master plan can
be crafted to pave the way for improvements and for continuous
monitoring and commissioning. The plan must detail all of the
technical and procedural changes in the form of recommenda-
tions to optimize the value of the remote intelligence.
The next phase is establishing non-intrusive, secure BACnet
connectivity between the user’s BAS and the remote database
to mine and transmit the facility’s data on an ongoing basis.
This step can be performed by the local BAS service ofﬁce.
The process involves installation and conﬁguration of BACnet
routing devices as gateways (when the BAS platform is non-
native) that will provide the communications interface for
continuous, real-time data. Security and ﬁrewall issues with the
organization’s corporate network usually can be addressed by
using a ﬁrewall-friendly remote communications device.
BACnet technology has grown in appeal for this type of
application because it enables remote systems to connect to a
variety of different control systems that often vary in technol-
ogy, capability, age and conﬁguration.
Although each building is unique, the functions that are com-
monly targeted for monitoring include chiller and boiler plants,
chilled and hot water distribution, air handlers, exhaust fans,
VAV boxes, and ﬂow and utility meters. (See sidebar, “Remote
Intelligence in Action.”)
Once connectivity is established, information is transmitted
on an ongoing basis to a secure, off-site analytical lab where
it is captured, stored and analyzed. This is the place where en-
gineers avail themselves to the service’s intellectual property.
The goal of RBAO analysis is to uncover faults, diagnostics and
value—through the eyes of expert, unbiased professionals—that
cannot otherwise be reasonably detected or uncovered from a
one-shot survey of a building or addressed with an off-the-shelf
software product.
An RBAO analysis should provide users with a key beneﬁt:
a timely management report (usually monthly) with recom-
mendations. Ongoing recommendations are based on analyses
and observations made during the continuous monitoring and
evaluative processes. An effective analysis must take both static
and dynamic factors into account for continuously commis-
sioned buildings. Figure 2 illustrates the RBAO data analysis
and reporting process.
Following implementation of the immediate recommenda-
tions, the monthly reports should indicate the facility’s target
energy consumption and operational characteristics. Variances
from predicted results should be analyzed, problems identiﬁed
and appropriate measures recommended as needed.
Hospital Example
As an example of how an analysis might work, let’s use a
series of variable frequency drives (VFDs) in a hospital wing.
The RBAO service has been monitoring 18 points to determine
efﬁciency of both fan energy and cooling energy. The VFD
signals were used to determine the fan energy loss based on
66
ASHRAE Journal ashrae.org
March 2005
the afﬁnity law where Hp is a cubic relation to speed. A 10%
VFD loss is factored into the equation.
In this example, experts spot the potential for signiﬁcant
savings that can be derived from altering operation of a supply
fan and a return fan, and from the reduction of excess cooling.
One kW/ton is used to convert BTUs of cooling to kW. Using
$0.065/kWh, the analysis reveals that a total of approximately
$473 of excess air-handling unit (AHU) operations occurred
during one summer month. Over an eight-month cooling period,
that would amount to $3,788. Additional savings would occur
during the heating season.
Taking this example further, the experts also spot a potential
problem in a different section of the hospital. Being monitored
are the operating characteristics of one of the main AHUs.
Experts notice that on some hot summer days, the discharge
air temperature setpoint varies from 55°F up to 58°F (13°C to
14°C). This, in turn, causes the chilled water valve signal to
experience wide swings to maintain the correct discharge air
temperature. More revealing is that similar trends also appear
on other AHUs in other hospital sections.
The report concludes that these wide swings in temperature
setpoints (and corresponding actuator and valve oscillations)
Operations and Maintenance
can lead to premature equipment failure, system inefﬁciencies
and comfort issues. In this case, the recommendations are to
investigate each AHU control strategy to determine the source
of the wide swings in the discharge temperature setpoints and
to make the appropriate software or hardware adjustments.
A useful report should also prioritize all of the recommenda-
tions so the user understands which measures or changes require
immediate attention, which issues should be addressed in the
short or near term, and which issues require future attention.
In the hospital example earlier, the report identiﬁed one of
the problems as a control issue that could be easily corrected,
while the other problem uncovered a design ﬂaw that required
a change to the AHU. The staff was able to use this new intel-
ligence in the design of a new hospital wing to direct future
AHU mechanical designs and prevent such incidents from
recurring. The two recommendations were given a priority
rating of medium: action needed within the next 30 to 45 days
(and continue to be monitored).
Checklist for Success
Before embarking on a journey into RBAO services, the fol-
lowing considerations should be taken into account.
Statistics show that existing college buildings that are commis-
sioned and stay commissioned consume an average of 15% less
energy than non-commissioned buildings (according to the Cali-
fornia Commissioning Market Characterization Study).
American University in Washington, D.C., was convinced of these
statistics when it decided to try a new remote building analysis and
optimization (RBAO) program for three of its buildings in early 2004.
The service—a process of facility data acquisition, remote expert
analysis and reporting—gives building operations personnel unbi-
ased recommendations and management information that enables
them to reduce energy and operational costs while enjoying the
many beneﬁts of continuously commissioned buildings.
The program assists systems’ engineers with fault detection,
troubleshooting and problem solving while prioritizing maintenance
issues and reducing downtime. The overall goals, in addition to cost
reduction, are to improve facility operation and efﬁciency, increase
comfort and reduce risk of indoor air quality issues.
The university operates 50 buildings across its 84-acre campus
in the nation’s capital. A building automation system (BAS) moni-
tors a total of 4,850 points on campus, with 3,000 of those points
currently assigned to the RBAO service.
Director of physical plant operations, Willy Suter, admits he and
his staff have their hands full with the number of operational and
maintenance solutions that the service already has presented. But
he is grateful to have an outside intelligence source that can spot
troubles before they become failures.
“We’re often so busy handling day-to-day symptoms,” he ex-
plains, “that we don’t have time to dig deeper into the root causes
of many of the problems. The RBAO service enables us to see the
larger picture of how our facilities really behave and what we really
should be doing to address the larger issues.”
Harry Thompson, assistant director of building maintenance
operations, is responding to as many of the recommendations as
possible in the monthly reports. “The service has enabled us to
identify what our real maintenance backlog is (for the three build-
ings) and to understand how we can get more productivity out of
our BAS. Unless we increase our staff by 24 people, we simply
don’t have the time to dig up all the information and perform the
type of analysis that the remote intelligence service is able to
provide in just a 30-day period.”
Thompson says that the RBAO monthly reports have identiﬁed
a range of HVAC issues involving software and hardware. “The
reports let us know, for example, if CO2 sensors are accurately
sensing the conditions of occupied spaces and adjusting the
outside air dampers appropriately to keep the CO2 levels within
the speciﬁcations. We know if the discharge temps at the AHUs
are adequate to provide the needed setpoints for the spaces. The
reports give us indications about energy consumption based on
runtimes. The reports even evaluate the efﬁciency of the chillers
in reference to such factors as water temperature, which gives us
clues to other related issues.”
Although it is too soon for quantitative results, the RBAO
program estimates that the university will save more than $70,000
per year in energy alone. However, Suter sees additional beneﬁts:
“We already have qualitative improvements in many spaces
on campus where we previously had temperature problems
that couldn’t be resolved. The reports have enabled us to make
relatively minor repairs in some cases, which has greatly reduced
temperature-related complaint calls. As a result, we’ve experienced
a net reduction in labor cost. At the same time, we’ve improved
occupant satisfaction considerably. It’s hard to put a number
on that.”
D.C. University Taps New HVAC Intelligence Source
March 2005
ASHRAE Journal
67
1. For new or retroﬁt facilities, be sure the building’s design
has adequate instrumentation to accommodate the latest tech-
nologies. Try not to cost-minimize when it comes to building
control and monitoring; the downside could be greater—or
worse, prohibitive—costs down the road.
2. Plan for open-system technology. Ensure that the BAS pro-
vider supports BACnet® technology at the top of their architec-
ture. As the key access point for remote technologies, this will
ensure that remote IP can be leveraged across all systems.
3. Ensure your facility has the best information technology
(IT) infrastructure in place for your organization. For optimum
information management, you will want the remote services
and the BAS tied directly into your IT.
4. Thoroughly evaluate and assess the capabilities and ro-
bustness of your current BAS. Be sure the RBAO supplier’s
services are compatible with your system, and that your system
can handle the increased complexities.
5. Be sure the BACnet routing devices and/or gateways to
be used for gathering data and monitoring performance on a
continuous basis are ﬁrewall friendly.
6. Ensure that your organization operates with a standard
point-naming convention to minimize the cost of expanding
the remote service to various parts of the facility.
These guidelines can help you and your organization better pre-
pare for the future of intelligent buildings so that you can achieve
the highest return from your BAS investment at the lowest cost.
Notes
1. Lee, J. and J. Grifﬁth. 2003. “BACnet remote monitoring and the
bottom line.” Today’s Facility Manager February. www.facilitycity.
com/tfm/tfm\_03\_02\_news3.asp.
2. Federal Energy Management Program (FEMP). 2002. “Continuous
Commissioning Guidebook for Federal Managers.” www.eere.energy.
gov/femp/operations\_maintenance/commissioning\_guidebook.cfm.
3. “Continuous Commissioning Guidebook for Federal Managers.”
2002. Introduction, p. 5.
4. From “Business Case Guidebook, Enhanced Automation,”
published by the California Energy Commission. www.energy.ca.gov/
reports/2002-06-20\_400-02-005F.PDF. Covers a variety of strategies
to increase the capabilities of existing building automation systems
to control current, and plan for future, building energy costs while
maintaining the comfort and productivity of all buildings.
Advertisement formerly in this space.
12
ASHRAE Journal
ashrae.org
November 2005
Rebuilding
After Katrina
W
e learn our lessons from disaster. Hurricane Andrew (1992)
taught us about wind. Hurricanes Charley, Frances and
Wt
W
Jeanne (2004) taught us about rain. The Red River of the North
Basin taught us about ﬂ oods (1997). Hurricane Katrina had it all:
wind, rain and ﬂ ood.
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
That we will rebuild in the same place
is not in doubt. This is what we do—for
better or worse.
However, if we are to rebuild and we
rebuild in the same place, how should
we rebuild?
We do know how to address wind,
rain and ﬂ ood successfully. However, we
rarely address all three simultaneously.
The lesson of Hurricane Katrina on this
score is particularly harsh. Rebuilding
must address all three.
To address wind and rain, we should
look to Florida. When you are hit
by hurricanes on a regular basis,
you tend to learn a thing or two. The
Florida Building Code under-
went significant revision after Hur-
ricane Andrew. The success of those
changes was reﬂ ected during the four
hurricanes that hit Florida during August
and September 2004. No one died in
any structure built under the new code
changes. Furthermore, structural
damage due to wind was minor in
Photograph 1: New home (Charleston, S.C.). First level used for parking, storage and building access. Photograph 2: New home (Florida
Panhandle). Note the location of the HVAC unit.
About the Author
Joseph W. Lstiburek, Ph.D., P.Eng., is a prin-
cipal of Building Science Corporation in West-
ford, Mass.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 11, November 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
November 2005
ASHRAE Journal
13
buildings built under the new code
changes. And, the code is being further
revised as a result of the last hur-
ricane season. Excellent guidance is
readily available.1,2
In an irony that is best appreciated by
engineers and contractors, the success
of the code changes in Florida regarding
wind resulted in signiﬁ cant unhappiness
with rain entry in new buildings. When
your building has blown away, and you
are missing a roof and an entire façade,
you tend not to complain about rain leak-
ing through walls, windows and doors.
New Florida buildings did not blow away
and roofs and façades stayed intact dur-
ing the last hurricane season—they just
leaked rainwater.3 However, addressing
rainwater entry is rather straightfor-
ward4—but only if a decision is made
to address it. As a result of the last hur-
ricane season, control of rainwater entry
is now a Florida priority. It should be a
priority everywhere it rains.
To address ﬂ ood, we should look to
common sense:
• Elevate structures;
• Build with materials that can become
wet; and
• Design assemblies to easily dry
when they become wet.
The Federal Emergency Management
Agency (FEMA) has all of the basics
correct and has had them correct for a
long time.5,6,7
The obvious point is to build high-
er—as high as possible and practical.
In coastal regions such as Charleston,
S.C., and Florida’s panhandle, the ﬁ rst
level in new buildings typically is used
for parking, storage and building ac-
cess. Utilities, services and equipment
also are elevated (Photographs 1 and 2).
This should be the fundamental basis for
construction in high risk areas for ﬂ ood.
Further inland, elevated crawlspaces
and pier foundations can be constructed
(Figures 1 and 2). Slabs should be
avoided. If slabs are used, they should be
constructed as raised slabs (Photograph
3 and Figure 3).
Additionally, we should use non-wa-
ter-sensitive materials. Again, FEMA
has it right.8,9 Recent work has dem-
onstrated the efﬁ cacy of constructing
assemblies from water-resistant materi-
als.10 Not surprisingly, Florida leads
the way. Most commercial buildings in
Florida are constructed from masonry
and concrete (Photograph 4).
Also in Florida, in a modern adapta-
tion of the medieval practice of rustica-
tion, residential buildings typically are
constructed from masonry on the ﬁ rst
level and wood frame on the second
level (Photograph 6 and
6
Figure 3). In
medieval times the lower level was con-
structed stronger to resist the marauding
rabble. In modern times (in Florida),
the lower level is constructed to resist
marauding water.
Materials That Can Become Wet
It is obvious that the most water-
sensitive building materials in use to-
day are paper-faced gypsum board and
ﬁ berglass cavity insulation. The entire
interior of a building typically is lined
with paper-faced gypsum board. Our
shaft walls, our utility and service walls
are wrapped with paper-faced gypsum
board. And, in many commercial non-
combustible building assemblies, the
exterior also is wrapped with paper-
faced gypsum board. We are building
paper buildings.
The easy answer is don’t use paper-
faced gypsum board. Use non-paper-
faced gypsum board on the inside of
assemblies and on the exterior of non-
combustible assemblies.
The answer to ﬁ berglass cavity insula-
tion is equally obvious—don’t use it. In
commercial steel stud assemblies, do not
insulate the cavity. Instead, install the in-
sulation on the exterior of the assembly.
Then, design the cavity to be ventilated
after a moisture event to facilitate dry-
ing (Photograph 5 and Figure 4). The
Photograph 3: New home under construction (Ft. Myers, Fla.). Note the elevated slab relative to the surrounding grade and the non-water-
sensitive structure (masonry wall). Photograph 4: Commercial ofﬁ ce under construction (Orlando, Fla.). The basic structure is constructed
from completely non-water-sensitive materials.
14
ASHRAE Journal
ashrae.org
November 2005
insulation on the exterior can be semi-rigid ﬁ berglass, foam
plastic boards or rock wool.
Insulating steel stud cavities always has been a bad idea due
to the conductivity of the steel studs. An R-19 ﬁ berglass batt
installed in a 5.5 in. (140 mm) steel-frame wall yields an effec-
tive thermal resistance of approximately R-7 when insulation
is installed “with good workmanship” (using the isothermal
planes method [ASHRAE Handbook—Fundamentals
[A
[
, Chapter
25]). Under typical installation practice that rarely sees good
workmanship, why even bother?
I can hear the ﬁ berglass industry lobbies and the steel
industry lobbies gearing up as I write this. Relax. Hurricane
Katrina’s aftermath will make steel and ﬁ berglass shine.
Residential steel framing has always been a problem due to
thermal bridging. When all of the insulation is on the exterior,
steel framing has huge advantages over wood. For one, rust is
less of a problem than mold and rot. Even better, insects don’t
eat it and it doesn’t burn. What’s not to like when the cavity is
empty and the insulation is on the outside? This makes even
more sense commercially.
As for the ﬁ berglass industry, semi-rigid ﬁ berglass has huge
advantages over foam plastic insulation. It is extremely vapor
permeable and will dry well when it is on the exterior of the
sheathing in a vented cavity. It also does not burn. I predict
more money can be made selling semi-rigid ﬁ berglass exterior
insulation than can be made selling low-density ﬁ berglass cav-
ity insulation. It results in a huge improvement in performance
Figure 1 (left): Pier foundation. No cavity insulation, no water-sensitive materials, assemblies designed to dry, cavities can be opened to
dry after moisture event. Figure 2 (right): Elevated crawlspace. No cavity insulation in wall or subﬂ oor, assemblies designed to dry, cavi-
ties can be opened to dry after moisture event (note the interior crawlspace grade is above the exterior grade and crawlspace access/vents
designed to “wash-out” during ﬂ ood).
Figure 3: Elevated slab. No water-sensitive materials on ﬁ rst level.
Cavity insulation on second level is non-water-sensitive and vapor
open. Attic is conditioned and unvented reducing wind uplift forces/
attic pressurization.
compared to current practice, and it is ﬂ ood resistant.
In commercial and residential masonry mass wall assemblies,
non-water-sensitive semi-vapor permeable rigid foam insulation
should be installed on the interior (Figure 6
(F
(
and Photograph 5
d d
).
16
ASHRAE Journal
ashrae.org
November 2005
Wall 1: Masonry
wall with exterior
drainage plane/air
barrier/vapor
barrier. No water-
sensitive materials.
Assembly can dry
to both inte-
rior and exterior.
Exterior cavity
vented to exterior.
Interior cavity can
be opened to dry
to interior after
moisture event.
Wall 2: Masonry
mass wall. No
water-sensitive ma-
terials. Assembly
can dry to both in-
terior and exterior.
Interior cavity can
be opened to dry
to interior after
moisture event.
Wall 3: Steel stud
wall with exterior
drainage plane/air
barrier/vapor
barrier. No water-
sensitive materials.
Assembly can dry
to both inte-
rior and exterior.
Exterior cavity
vented to exterior.
Interior cavity can
be opened to dry
to interior after
moisture event.
Wall 4: Wood frame
wall with house-
wrap drainage
plane/air barrier.
No water-sensitive
materials (wood
frame treated to be
non-water sensi-
tive). Assembly can
dry to both inte-
rior and exterior.
Exterior cavity
vented to exterior.
Interior cavity can
be opened to dry
to interior after
moisture event.
Wall 5: Concrete
mass wall (precast/
tilt-up/cast-in-
place) with spray
foam insulation.
No water-sensitive
materials. Assem-
bly can dry to both
interior and exte-
rior. Interior cavity
can be opened to
dry to interior after
moisture event.
Wall 6: Concrete
mass wall (precast/
tilt-up/cast-in-
place) with rigid
foam insulation.
No water-sensitive
materials. Assem-
bly can dry to both
interior and exte-
rior. Interior cavity
can be opened to
dry to interior after
moisture event.
Flood-Resistant Walls
18
ASHRAE Journal
ashrae.org
November 2005
Photograph 5 (left): Non-paper-faced exterior gypsum sheathing over uninsulated steel cavity. Figure 4 (right): Uninsulated steel frame.
Cavities are empty and can be ventilated to interior after moisture event. No moisture-sensitive materials used in assemblies.
On exterior surfaces, wood and wood-based cladding and trim
materials should be avoided (Photograph 8
(P
(
). Fiber cement and
plastic composite materials should be used for exterior cladding
and trim. All exterior cladding and trim should be back-vented. If
wood trim and cladding is used (grudgingly), it should be coated
on all six sides prior to installation to reduce water absorption.
20
ASHRAE Journal
ashrae.org
November 2005
Photograph 6: Residential rustication in Florida. The ﬁ rst level is
masonry and the second level is wood frame.
Figure 5: Exterior insulation. Open uninsulated cavity. Materials
non-water sensitive. Assembly designed to dry. Egress skylight to al-
low escape from rising water. HVAC system is in conditioned attic.
Designing Assemblies to Dry Easily
Nothing dries like airflow, especially when no power
is available. Cavities should be designed to be ventilated.
Interior cavities should not contain absorptive insula-
tion—or any insulation for that matter. The interior cavi-
ties should be designed to allow vent openings to be eas-
ily provided at the top and bottom to provide ventilation
airﬂ ow.
The materials themselves should be vapor open in addition to
being non-water-sensitive to facilitate drying by diffusion.
22
ASHRAE Journal
ashrae.org
November 2005
Photograph 7 (left): Non-water-sensitive interior insulation. Note the unvented conditioned attic using vapor open spray foam—conditioned
attic is preferred location for HVAC system. Photograph 8 (right): No wood. Non-water-sensitive plastic and ﬁ ber cement exterior trim and
cladding elements installed over a ventilated exterior air space (i.e., cladding is back-vented).
The caveat to consider is that interior vented cavities have ﬁ re
consequences. Cavities should be sealed and compartmental-
ized under normal service conditions and only opened after a
moisture event to facilitate drying.
Conclusion
The rebuilding effort after Hurricane Katrina will have to ad-
dress the three principle disaster functions simultaneously: wind,
rain and ﬂ ood. The good news is that we have experience dealing
November 2005
ASHRAE Journal
23
with each disaster function individually. It
should be straightforward to integrate the
individual disaster functions.
Design and build using the following
approaches:
• Keep them from blowing away;
• Keep the rain out;
• Elevate the structures;
• Build with materials that can get
wet; and
• Design assemblies to easily dry
when they become wet.
Truthfully, these approaches apply to
all structures wherever they are built.
We shouldn’t need a natural disaster to
remind us of fundamentals.
References
1. Institute for Business and Home Safety.
2005. Fortiﬁ ed Builder’s Guide. www.ibhs.
org/publications/downloads/468.pdf.
2. 2004 Florida Building Code. Florida
Department of Community Affairs.
3. Lstiburek, J.W. 2005. Rainwater Man-
agement Performance of Newly Constructed
Residential Building Enclosures During
August and September 2004. Home Builders
Association of Metro Orlando and the Florida
Home Builders Association Report. www.
Figure 6: Masonry mass wall. Assembly insulated with non-water-sensitive semi-vapor perme-
able rigid foam (interior cavity designed to be opened after moisture event and ventilated).
buildingscience.com/resources/walls/rainwa-
ter\_management.pdf.
4. Lstiburek, J.W. 2004. Water Manage-
ment Guide. Westford, Mass.: Building
Science Press.
5. Federal Emergency Management Agen-
cy. 1996. Elevated Residential Structures.
FEMA-54. www.fema.gov/pdf/hazards/
ﬂ oods/fema54.pdf.
6. Federal Emergency Management Agen-
cy. 2000. Coastal Construction Manual, 3rd
ed. FEMA-55.
7. Federal Emergency Management Agen-
cy. 2001. Crawlspace Construction for
Buildings Located in Special Flood Hazard
Areas. FIA-TB-11-01. www.fema.gov/pdf/
ﬁ ma/tb1101.pdf.
8. Federal Emergency Management
Agency. 1993. Wet Floodprooﬁ ng Require-
ments for Structures Located in Special
Flood Hazard Areas. FIA-TB-7-93. www.
fema.gov/pdf/ﬁ ma/job14.pdf.
9. FEMA, 1993. Flood-Resistant Materials
Requirements for Buildings Located in Special
Flood Hazard Areas. FIA-TB-2-93. www.
fema.gov/pdf/ﬁ ma/job4.pdf.
10. Aglan, H., R. Wendt, and S. Liven-
good. 2004. Field Testing of Energy-Efﬁ cient
Flood-Damage-Resistant Residential Envelope
Systems. Oak Ridge National Laboratory
ORNL/TM-2005/34.
40
ASHRAE Journal ashrae.org
January 2005
By John Dieckmann, P.E., Member ASHRAE; Bob Zogg, P.E., Member ASHRAE; Detlef Westphalen, Ph.D., Member
ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
Heat-Only, Heat-Activated
Heat Pumps
This is the 21st article inspired by a recent DOE report cover-
ing energy-saving HVAC technologies.
M
ost residential and commercial buildings use a furnace,
boiler, or air-source heat pump (ASHP) for heating.
Some parts of the country, notably regions having
small annual heating loads (e.g., the South) or inexpensive
electricity (e.g., Idaho), may use electric furnaces instead. High-
efﬁ ciency absorption heat pumps represent a new alternative
for space heating.
Recently, several organizations have pursued development
of a commercially viable, reversible absorption (typically
ammonia-water) heat pump for residential space heating and
cooling.2,3 Most units provide both cooling and heating so the
consumer does not need to purchase separate heating
and cooling systems. If desired, these units also could
provide efﬁ cient water heating. Reversible absorption
heat pumps typically consume at least 15% more pri-
mary energy in cooling mode than would a comparable
vapor-compression cycle.
In heating mode, however, they consume at least
40% less primary energy than conventional furnaces
or boilers.1,2 Consequently, a heating-only absorption
heat pump could signiﬁ cantly reduce national heating
energy consumption. This suggests an alternative design,
a heating-only absorption system, targeted for regions
with large annual space heating loads and smaller cool-
ing loads, e.g., the northern half of the United States. A
heating-only system would also cost less than a unit providing
heating and cooling.
The heating-only heat pump depicted in Figure 1 operates
with a water-ammonia absorption cycle. Heat ﬂ ows into the
cycle from the outdoor air at the evaporator and from the
burner at the generator. Heat outputs sufﬁ cient to provide space
and/or water heating occur at the water-cooled absorber and the
condenser. Beginning at the expansion device, liquid ammonia
expands into the evaporator and accepts heat from outdoor
air. This causes the ammonia to evaporate, and the refrigerant
vapor ﬂ ows to the absorber. In the absorber, the water-ammo-
nia solution absorbs the low-pressure ammonia vapor, giving
off heat in the process. The solution then is pumped from the
absorber to the generator (at higher pressure), where heat input
increases the solution temperature until ammonia boils out of
solution. The high-pressure ammonia vapor condenses at the
desired heating temperature in the condenser, transferring heat
to the space and/or water heating system(s). Subsequently, the
condensed ammonia passes through the expansion device and
returns to the evaporator, completing the cycle. 2001 ASHRAE
Handbook—Fundamentals discusses several subtleties of am-
monia-water cycles, such as internal heat recovery and manag-
ing water concentration in the vapor leaving the generator.
A heating-only absorption heat pump is considerably simpler
than the reversible counterpart. In contrast to a reversible sys-
tem, the outdoor coil serves as both the condenser and absorber
in the cooling mode and the evaporator in the heating mode. In
a heating-only system, the outdoor coil is only an evaporator.
This enables performance and cost optimization of the outdoor
coil design. Moreover, a heating-only design simpliﬁ es hydronic
loop design and eliminates multiple reversing valves, which
further reduces system complexity and cost.
Energy Savings Potential
Analysis and test data indicate that reversible heat pumps can at-
tain a heating COP of 1.3 to 1.5.1,2,3 Although a basic tradeoff exists
between COP and the cost of major components, a heating-only
unit would likely attain similar performance. Relative to furnaces
and boilers, which typically have a seasonal efﬁ ciency (e.g., an-
nual fuel utilization efﬁ ciency) of about 0.8, a heating-only heat
Figure 1: Heating-only heat pump schematic.
d
The following article was published in ASHRAE Journal, January 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
January 2005
ASHRAE Journal
41
pump reduces space heating energy consumption by about 40%
d
h
ti
ti
b
b
t 40%
to 50%. Relative to condensing furnaces and boilers, which have
seasonal efﬁ ciencies usually between 0.9 and 0.95, the energy sav-
ings could approach 40%. Compared to ASHPs, absorption heat
pump capacity and heating COP vary much less with the outdoor
temperature than electric ASHPs, which means they require little
supplemental heating. Placed in a national context, widespread
replacement of conventional boilers and furnaces with heating-
only absorption heat pumps could reduce annual space heating
primary energy consumption by 0.5 and 1.8 quads in commercial
and residential buildings, respectively. Water-heating applications
would realize further national energy savings.
Market Factors
Preliminary cost estimates suggest that a heating-only absorp-
tion heat pump would cost approximately 25% to 35% less than
a reversible cooling and heating heat pump. It would, however,
have a signiﬁ cant end-user cost premium relative to a boiler or
furnace, e.g., roughly $2,000 more than a residential furnace
of 100,000 Btu/h (29 kW) capacity, assuming high-volume
manufacturing (TIAX estimate). Market-optimized absorp-
tion heat pump designs will reﬂ ect tradeoffs among unit cost,
capacity, and efﬁ ciency.
For example, a design that maximized unit use might have a
limited capacity and incorporate supplemental gas heating to
meet the heating load on very cold days. This would moderately
decrease the unit’s effective seasonal efﬁ ciency and its energy
savings potential. On the other hand, if the cost of heating oil
and natural gas continue to escalate, the economic attractiveness
of heating-only absorption heat pumps would be enhanced.
Absorption units face other barriers to widespread use besides
equipment cost. Ammonia refrigerant is toxic and ﬂ ammable,
which necessitates installing units outdoors. Absorption units
also require a hydronic (i.e., forced hot water) connection
between the outdoor package and the indoor heat distribution
system (forced air or hydronic). This differs from the installa-
tion practice for boilers and furnaces and could further increase
the system installed cost. In addition, current manufacturers of
ammonia-water absorption systems are small companies or have
a small U.S. presence, which complicates achieving the larger
manufacturing volumes needed to reduce cost.
References
1. Rockenfeller, U., et al. 2002. “Gas ﬁ red unitary climate control
via advanced ammonia-water absorption.” Presented at the Gas Tech-
nology Institutes 1st Annual Conference and Exhibition on Natural
Gas Technologies.
2. TIAX. 2004. “Review of thermally activated technologies.”
Department of Energy, Distributed Energy, 21 July.
3. van der Stoel, H., et al. 2002. “Development of an absorption heat
pump for family dwellings.” Proceedings of the International Sorption
Heat Pump Conference.
John Dieckmann, P.E., is a principal, Bob Zogg, P.E., is an associate
principal, Detlef Westphalen, Ph.D., is an associate principal, and Kurt
W. Roth, Ph.D., is a senior technologist at the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick, Ph.D.,
is a project manager, Building Technologies Program, U.S. Department
of Energy, Washington, D.C.
Advertisement formerly in this space.
42
ASHRAE Journal ashrae.org
February 2005
About the Authors
Ralph S. Pitzer, P.E., is a principal with GPM En-
gineering in Corpus Christi, Texas. Mike Malone,
P.E., is the mechanical delivery team leader at HEB
Grocery Co. in San Antonio.
By Ralph S. Pitzer, P.E., Member ASHRAE, and Mike Malone, P.E., Associate Member ASHRAE
Case Credits
& Return Air Paths
For Supermarkets
Refrigerated display case credits can
be confusing and no solid data exists on
exactly how much cooling spills from
the case and by what method it occurs.
According to the 1982 ASHRAE Hand-
book—HVAC Applications, Chapter 2 (and
repeated in each edition since), “the heat
removed by the refrigeration equipment
must be considered…because this heat is
being removed constantly, day and night,
summer and winter, regardless of the store
temperature” and “…the refrigerating ef-
fect imposed by the display ﬁ xtures must
be subtracted from the building’s gross
air-conditioning requirements.”
So what does this mean? The local cool-
ing you feel as you walk by any open case,
whether air spillage or radiant, adds to the
effective air-conditioning capacity and
reduces the effective heating capacity of
the HVAC equipment. This is the sensible
case credit and it occurs whether or not the
designer takes it into account. This is be-
cause it alters the effective space sensible
load, reduces the air volume necessary
to satisfy the space cooling demand and
increases the heating required to satisfy the
space heat loss. It also creates a need for
specialized air distribution to compensate
for the localized nature of the effect.
The latent heat absorption of these
cases reduces humidity in the store and
is most readily recognized as frost on
the evaporator coils and product or ad-
E
nergy-efﬁ cient HVAC systems are necessary for grocery stores to be competitive. Understanding and
properly using case credits in the system design of refrigerated display cases is critical in meeting this
goal. In addition, implementing different return air paths can have signiﬁ cant impact on system heating/
cooling capacities and comfort for shoppers. This article explains case credits and how they affect HVAC
system design. It also explains the impact different return methods (in conjunction with appropriately ap-
plied case credits) can have on heating and cooling capacities and related energy use.
The following article was published in ASHRAE Journal, February 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
February 2005
ASHRAE Journal
43
ditional condensate going down the drain. Again the ASHRAE
Handbook addresses this, stating “The latent heat removed…
is 19% of the total… heavy coil frosting, product zone frosting
in low-temperature cases, ﬁ xtures sweating….”
Regarding comfort of the shoppers, “To take advantage of
the cooling effect of the open display cases and provide an even
temperature distribution throughout the store, the cold air must be
mixed with the general store air” and “To accomplish the neces-
sary air mixing, air returns should be located at the ﬂ oor level;
they should also be strategically placed to ensure removal of cold
air near concentrations of refrigerated ﬁ xtures.” Two commonly
applied solutions are underﬂ oor ducts for return air collection
and fans on the backside and top of cases (1991 ASHRAE Hand-
book—HVAC Applications, Chapter 2, Figures 2 and 3).
While implementing these recommendations will improve the
comfort situation, this information doesn’t address how much
sensible and latent cooling is felt in the occupied zone and how
to account for this heating and cooling impact on the HVAC
system capacities and layout. The ASHRAE Handbook only
quantitatively addresses this in general, not speciﬁ c, terms.
The HEB Grocery Company, headquartered in San Antonio,
Texas, made an effort some years ago to evaluate this phenomenon
and incorporate its impact on HVAC system performance and
comfort conditions into their HVAC design. The engineering team
pursued measurement of typical aisle and return air temperatures in
several stores with varying return air paths. With this information,
the team developed design criteria in 1989, reﬁ ned in 1993 with
a design ﬁ rm’s assistance that was distributed to all of the chain’s
MEP consultants for incorporation into its HVAC designs (see
sidebar for how this was developed and used). These credits can
be applied either to the space sensible and latent loads or to adjust
the return air conditions, depending on the location of the cases
and the return methods incorporated into the HVAC system. What
is important is where and how they affect the space temperature
distribution and impact the HVAC equipment performance.
Many grocery and retail stores are designed with an open
structure ceiling, meaning that the occupied zone takes up only
about one-half to one-third of the volume of the store. With roofs
ranging from 13 ft (4 m) to well over 20 ft (6.1 m), signiﬁ cant
opportunity exists for stratiﬁ cation. While this article will not
deal with the dynamics of that particular subject, sufﬁ ce it to
say that heat rises and taking return air from near the roof will
impact the temperature of recirculated air entering the HVAC
equipment. For the purposes of this article, high conventional
return means taken through return grilles/openings where the
inlet is higher than 10 ft (3 m) above the ﬂ oor (Figure 2a
(F
(
), and
low conventional return (Figure 2b
(F
(
) are grilles near ﬂ oor level,
or lower than 4 ft (1.2 m) above the ﬂ oor.
Energy-efﬁ cient HVAC systems are necessary for grocery stores to be competitive.
44
ASHRAE Journal ashrae.org
February 2005
Taking return air from underneath the cases will produce
greater impact, improving temperature distribution and therefore
customer comfort. See Figures 3a and 3b for the typical refriger-
ated case proﬁ le and suggestions for how this be accomplished as
compared to conventional methods. The return air can be collected
into a plenum above the case or connected to a duct running over
the case, but whichever method is used, the return air is cooler and
drier than with conventional return paths. While the underﬂ oor
ducts (1991 ASHRAE Handbook—HVAC Applications, Chapter
2, Figure 2) achieve similar results, the design presented here is
generally less expensive to construct, cleaner in operation and
more accommodating of the inevitable store remodel. The refriger-
ated case credits, typically assigned to the space load calculations,
are determined by the same methods, and the modiﬁ ed return air
temperature is used to size the heating and cooling systems.
As an example, here is data on a recently constructed HEB
grocery store just outside San Antonio, Texas, with indoor design
conditions of 75°F (23.9°C) and 45% RH (58 grains/lb absolute)
and outdoor conditions of 99.0°F dry bulb/78.0°F wet bulb
(37.2/25.6°C). The 73,000 ft2 (6785 m2) store faces northeast,
which contains the only signiﬁ cant glazing. With good thermal
characteristics for the building envelope, the cooling load breaks
down as follows: the roof is 17.7% of the building sensible load,
the glazing is 12.5% and the walls are 11.3%—the internal loads
(people, lighting and equipment) are the remaining 58.5%. At
1,105 MBtu/h (323.7 kW) (not taking into account any case
credits), the space sensible load for the 54,100 ft2 (5029 m2)
main sales area would require 52,500 cfm (24 780 L/s) at 56°F
(13.3°C) supply air temperature—the latent load is 140 MBtu/h
(41.21 kW). The ventilation requirement, combining occupant
load and positive pressure needs, is 7,820 cfm (3690 L/s).
Assuming 78.0/63.0°F (25.5/17.2°C) for high return air, the
mixed air condition entering the cooling coil would be 81.1/65.2°F
(27.3/18.4°C). The necessary cooling capacity is 1,722 MBtu/h
(504.4 kW) or 144 tons (500 kW) to reach the 56°F (13.3°C)
leaving air temperature. The heating mixed air, assuming a 70°F
(21.1°C) space with an outdoor design of 31°F (–0.6°C), would
be 66.7°F (19.3°C). To satisfy the space heat loss, the calculated
leaving air temperature is 77.1°F (25.1°C) for a nominal heating
requirement of 589 MBtu/h (172.7 kW). We normally assign an
Description
Conventional High Return
Conventional Low Return
Undercase Return
Space Sensible Load (Btu/h)
1,105,500
1,105,500
1,105,500
Space Sensible Credit (Btu/h)
0
0
319,305
Net Space Load (Btu/h)
1,105,500
1,105,500
786,195
Space Latent Load (Btu/h)
140,725
140,725
140,725
Space Latent Credit (Btu/h)
0
0
76,285
Sensible Heat Ratio (Percent)
88.7
88.7
91.2
Total Airﬂ ow—cfm
52,500
52,500
38,500
Conventional Return Air—cfm
44,680
42,680
6,680
Return Air Temperature (DB/WB)
78.0/63.0
75.0/61.0
78.0/63.0
Outside Air—cfm
7,820
7,820
7,820
Outside Air Temperature (DB/WB)
99.0/78.0
99.0/78.0
99.0/78.0
Undercase Return Air—cfm
—
—
24,000
Undercase Sensible Credits (Btu/h)
—
—
180,800
Undercase Latent Credits (Btu/h)
—
—
45,450
Undercase Return Temperature (DB/WB)
—
—
68.0/57.8
Cooling Mixed Air Temperature (DB/WB)
81.1/65.2
78.5/63.5
76.0/62.8
Total Cooling (tons)
144
119
80
Heating Mixed Air Temperature
66.7
66.7
58.2
Total Heating (Btu/h)
1,037,600
1,037,600
1,322,250
Description
Conventional High Return
Conventional Low Return
Undercase Return
Case Credits
No
No
Yes
Total cfm
52,500
52,500
38,500
Fan Motor—hp
50
50
40
Total Cooling—tons
144
119
80
Total Heating—Btu/h
1,037,600
1,037,600
1,322,250
First Cost Savings
Base Case
$21,000
$70,000\*
Annual Cooling Savings
Base Case
13,100
38,200
Annual Heating Penalty
Base Case
0
770
Net Annual Savings
Base Case
$13,100
$37,430
\* Without plenum or duct cost
Table 1: Load and credit calculations: psychrometric analysis.
Table 2: First cost and savings comparison.
Fixture Type
Spillage Factor
(X)\*Sensible Factor
(X)\*\*Usage Factor
Application Factor
MD Frozen Food
0.7
0.8
—
0.56
MD Meat, Dairy, Deli, Produce
0.65
0.8
—
0.52
Cofﬁ n or Island Deli, Dual-Temp, Meat and Dairy
0.7
0.85
0.5
0.30
Cofﬁ n or Island Ice Cream/Frozen
0.7
0.85
0.7
0.42
Door Cases
0.7
0.85
0.35
0.21
\* 1987 ASHRAE Handbook—HVAC Systems and Applications, Chapter 18.3, Table 1. \*\* Usage factor based on a ﬁ ve-store HEB case study.
Fixture Type
Spillage Factor
(X)\*Sensible Factor
(X)\*\*Usage Factor
Application Factor
MD Frozen Food
0.7
0.2
—
0.14
MD Meat, Dairy, Deli, Produce
0.65
0.2
—
0.13
Cofﬁ n or Island Deli, Dual-Temp, Meat and Dairy
0.7
0.15
0.5
0.05
Cofﬁ n or Island Ice Cream/Frozen
0.7
0.15
0.7
0.08
Door Cases
0.7
0.15
0.35
0.04
\* 1987 ASHRAE Handbook—HVAC Systems and Applications, Chapter 18.3, Table 1. \*\* Usage factor based on a ﬁ ve-store HEB case study.
In determining supermarket air conditioning load, it is im-
portant to account for the refrigeration effect imposed by the
refrigerated display equipment in the store. This load must be
subtracted from the gross air conditioning requirements and
must also be added to the gross heating capacity.
The information presented in Tables 3 and 4 is a result of
applying the 1987 ASHRAE Handbook—HVAC Systems and
Applications, Chapter 18.3, Table 1 combined with trial and error
and case study in the ﬁ eld. The main differences between the
ASHRAE table and how HEB Grocery applies “case credits” are
that HEB uses the manufacturer’s ﬁ xture data for the particular
equipment it installs in its stores and HEB has adjusted the con-
tribution from case spillage based on performance information
gathered in a ﬁ ve-store sample case study.
According to ASHRAE Handbook Table 1, depending on
the display ﬁ xture, 80% – 85% of the refrigeration load is
sensible heat and 15% – 20% is latent heat. For most upright
single and multideck frozen refrigerated display ﬁ xtures,
70% of the refrigeration load is spilled into the sales area by
the operation of the cases—65% for medium temperature
multideck ﬁ xtures. For cofﬁ n or island cases, a load factor
of 50% is applied. This is because the contribution to under
case return and the contribution to the zone are about equal,
based on how most supermarkets are laid out. The island
cases are some distance from the actual returns located under
the case, so only about 50% of the case credit contribution
is applied to the return air. The other 50% is contributed to
reducing the zone load. Door cases are factored by 35%
based on the number of door openings occurring per hour
(HEB performed a time-motion study to determine this). This
research, conducted with the manufacturer’s assistance, was
not only to determine the contribution these cases make in
reducing the HVAC load, but also for the manufacturers to
develop reliability in their door design.
To allow engineering consultants to make sense of this
information and for ease of use, HEB created a standard-
ized template to determine case credit application factors.
This table represents the calculation method used. The only
data that appears in the HEB design manual is the ﬁ nal ap-
plication factors.
Example:
48 ft of multideck produce cases with a total refrigeration
load of 20,400 Btu/h
Sensible Case Credit: 20,400 Btu/h 0.52 = 10,608 Btu/h
Latent Case Credit: 20,400 Btu/h 0.13 = 2,652 Btu/h
The heat removed by the refrigerated cases must also be
considered in the heating system design. When calculating
heating capacity, case credits must be added to the heating
load in the same manner as they are credited to the cooling
load. If not, the heating system will not have sufﬁ cient capacity
to maintain the desired space temperature at design outdoor
weather conditions.
It is important that the ﬁ nal air-conditioning case load be
determined correctly. After tabulating the load, refer to 1987
ASHRAE Handbook—HVAC Systems and Applications, Chap-
ter 18.3, Figure 1. There are considerable ﬁ xture (case load)
heat removal differences as the relative humidity and tempera-
ture in the store vary by relatively small increments. Increases
in the relative humidity above 55% add considerable load,
while lower relative humidity substantially decreases the load
as shown in Figure 1. The case load total should be further
factored to reduce the case credit total by that amount shown
on the graph. HEB Grocery does not use any safety factors
when calculating HVAC loads in its stores, so this ﬁ nal case
credit factor is sometimes not applied. The difference would
be an implicit safety factor.
Calculating Case Credits
Table 3: Sensible HVAC case credit factors.
Table 4: Latent HVAC case credit factors.
46
ASHRAE Journal ashrae.org
February 2005
Roof
Floor
n
Return
Air
m
Plenum
e
Above
s
Cases
Return
Air
Roof
Floor
Return
Air Duct
Return
Air
Figure 3a: Undercase with return plenum. 3b: Undercase re-
turn—ducted.
Floor
Return
Air Duct
Return
Air Grille
Roof
Return
Air Duct
Floor
Return
Air Grille
Roof
Figure 2a: High conventional return. 2b: Low conventional return.
85°F (29.4°C) minimum discharge temperature for comfort pur-
poses, even though it is higher than the calculated requirement,
for a scheduled heating capacity of 1,037 MBtu/h (303.8 kW).
This is the base case for comparison purposes.
With low conventional return (75.0/61.0°F or 23.9/16.1°C), the
mixed air condition is 78.5/63.5°F (25.8/17.5°C), which requires
only 1,422 MBtu/h (416.5 kW) or 119 tons (418 kW) cooling. No
difference exists in heating between high and low return depending
upon the designer’s assumptions for stratiﬁ cation and willingness
to reduce capacity for this condition when using high return.
Now with the case credits: of the approximately 350 hp of refrig-
eration, the refrigeration case credits, applicable to the occupied
zone, are 319 MBtu/h (93.50 kW), a near 30% reduction in the
1,105 MBtu/h (323.7 kW) space sensible load. The latent credits
are 76,285 Btu/h (22.34 kW), which is slightly over half of the
space latent load. Subtracting the space sensible credit from the
space sensible load gives 786 MBtu/h (230.2 kW)—this reduces
the airﬂ ow requirement from 52,500 to 38,500 cfm (24,780 to
18,170 L/s), using the same 56°F (13.3°C) supply air temperature.
This provides a signiﬁ cant reduction in fan motor requirements,
from 42.3 to 31.0 bhp (31 to 23 kW) (for the same static pressure)
and 50 to 40 hp (37 to 30 kW) motor nominal. For a store that
operates 24/7, this is nearly $6,000. What more could an operator
ask than simply taking credit for what is happening anyway? And,
every designer who tells the customer about this “design feature”
looks great to the client because these savings don’t have an up-
front cost to amortize like most energy-reduction measures!
You could stop there and be satisﬁ ed with these “free savings”
—but why? Let’s discuss return air. This particular store has 240
linear ft (73.2 m) of cases available for undercase return. These
are separate from the cases where we applied the space credits
noted earlier. At 100 cfm per linear ft (155 L/s per m), they can
accommodate 24,000 cfm (11 330 L/s) of return air. Applying
the appropriate factors based on the style of case, they provide
180 MBtu/h (52.94 kW) sensible credit—this reduces the return
air temperature from 75.0°F to 68.0°F (23.9°C to 20.0°C). The
corresponding latent credit is 45,450 Btu/h (13.31 kW), which
lowers the wet bulb from 61.0°F to 57.8°F (16.1°C to 14.3°C)
for the 24,000 cfm (11 330 L/s).
These credits are not taken against the space loads because the
undercase return feature essentially eliminates these cases’ impact
directly into the space. While you can calculate lower return air
temperatures than this in many cases, the experience at HEB has
been that 66°F to 67°F (18.9°C to 19.4°C) seems to be a lower
limit, and we recommend caution in using lower temperatures for
selecting the HVAC equipment. Whether this is due to radiant cool-
ing as opposed to air spillage would be a good research project.
Continuing our analysis, the layout for this particular store did
not allow the remaining return air to be taken from underneath
cases or even at ﬂ oor level—the architects retained control over the
ﬂ oor plan at the expense of optimal HVAC design. Therefore, the
coil entering air condition was the mixture of three streams: 7,820
cfm (3690 L/s) OA at 99.0/78.0°F (37.2/25.6°C), 24,000 cfm (11
330 L/s) undercase return air at 68.0/57.8°F (20.0/14.3°C) and
30
40
50
60
70
80
Absolute Humidity
100
90
80
70
60
Percent Load
Low Temp.
Medium Temp.
Figure 1: Store humidity adjustment factor.
2A
3A
2B
3B
The more important result is in the operating cost. For a
simpliﬁ ed energy comparison, we generally assume an annual
average cooling load of 60% of peak. At 8 cents per kWh, the
annual cooling savings are projected to be $32,300. When you
add the fan motor savings of $5,900, the total energy savings are
an impressive $38,200. Since the difference in heating is only to
overcome the temperature drop of under case return, the annual
heating penalty is minimal at $770 (assuming $3.25 per MCF
[1,000 cubic feet] of natural gas). See Table 2 for more detailed
system comparisons and projected savings. Once again, energy
savings were produced with no upfront cost to amortize—in
fact it was less expensive. Even if the ﬁ rst cost were higher, the
savings are impressive and crucial to the operator.
In conclusion, the HVAC designer needs to understand the
impact open refrigerated cases have on the occupied zone of the
grocery store. Mixing cool air from the cases will not only alter
the HVAC system capacities, but it impacts customer comfort.
By properly applying case credits and using a more effective re-
turn air method, the designer can reduce ﬁ rst cost and operating
cost for a grocery store while improving comfort, which usually
leads to increased sales per customer according to various market
research reports. These are all beneﬁ ts for the store operator and
a win for the design, construction and operations team.
6,680 cfm (3,150 L/s) high return at 78.0/63.0°F (25.5/17.2°C).
This produces air at 76.0/62.8°F (24.4/17.1°C), 2.5°F (1.4°C)
cooler than the low conventional return. The new cooling capacity
is only 954 MBtu/h (279.5 kW) or 80 tons (280 kW). The heating
entering air would be 58.2°F (14.6°C). Needing a 90°F (32.2°C)
discharge to meet the larger heating requirement (due to includ-
ing the space case credits) with the lower supply air volume, the
heating capacity of the unit must now be 1,322 MBtu/h (387.2
kW). These ﬁ gures are summarized in Table 1.
Taking into account the case credits and using the optimum
return air method reduces the cooling capacity requirement from
144 to 80 tons (44% reduction) and reduces the fan motor from
50 to 40 hp. At the same time, it increases the heating capacity
from 1,037 to 1,322 MBtu/h (303.8 to 387.2 kW). The store
used a dual path air-conditioning unit with a contractor’s cost
of approximately $700 per ton. In the San Antonio area, this is
a ﬁ rst cost savings in the range of $70,000 when you include
the unit capacity, downsizing the supply duct and electrical
connections and other related installation efforts. Construct-
ing the return plenum over the cases or installing duct above
them can vary from $15,000 to about $40,000, depending on
the conﬁ guration and overall length. The net ﬁ rst cost savings
could be as much as $55,000 to as little as $30,000.
Advertisement formerly in this space.
50
ASHRAE Journal ashrae.org
February 2005
By Ralph F. Goldman, Ph.D., Fellow/Life Member ASHRAE
For a more complete discussion of ASHRAE’s views, see its position paper on homeland security,
“Risk Management Guidance for Health, Safety and Environmental Security Under Extraordi-
nary Incidents,” at www.ashrae.org/homelandsecurity. Also, the information presented here
may not constitute the opinion of the Alfred P. Sloan Foundation.
Personal Protective
Systems for
First Responders
About the Author
Ralph F. Goldman, Ph.D., is chief scientist at
Comfort Technology in Framingham, Mass.
Background
The original ASHRAE thermal com-
fort zone, established about 75 years
ago based on responses to an ASHRAE
seven-point thermal comfort vote scale
(Table 1), was the range of air tempera-
tures from 68°F to 74°F.\* Subsequent
studies involving thousands of subjects
some 25 years later moved the comfort
range up to 72°F to 78°F. This was largely
accounted for by a change in clothing,
from the deﬁ ning 1 clo1 unit for the busi-
ness suit and long underwear typically
worn during the 1920s, to the 0.6 clo\* of
the long sleeved shirt and trousers over
T-shirt and shorts worn in the 1950s.
In addition to attaching a clo value for
clothing to the deﬁ ned comfort range, four
other factors were speciﬁ ed. The thermal
comfort range was accepted to be an air
temperature (Ta) of 72°F to 78°F if, and
only if, air motion (WV) was 40 fpm,\*
relative humidity (RH) was 40%, mean
radiant temperature (MRT) Ta, the cloth-
ing provided 0.6 clo of insulation, and the
individual was at rest ( metabolic heat
production [M
[M
[ ] of 1 Met\* = 50 kcal/m
M]
M
2
m2
m ·hr).
The clothing moisture permeability index
[Im
2] was ignored; it was assumed that the
individual was not sweating (skin relative
humidity [s] was <20%).
It is now recognized that comfort based
on the ASHRAE seven-point predicted
mean vote (PMV) is, at best, a useful
engineering approximation as shown by
MacIntyre (Figure 1
(F
(
). The variability in
comfort perception is enormous. The
standard deviation of PMV is 1 full vote
unit. Thus, the 95% probability range for
a “comfortable” PMV (= 4), ± 2 standard
deviations includes the range from cool
(PMV = 2) to warm (PMV = 6).
This seven-point scale may have origi-
nated with the thermoscope developed
in Germany by Otto von Guericke about
1650. His scale used “great heat, hot air,
warm air, temperate air, cool air, cold
air and great cold.” This PMV approach,
although often used, may force judgments
(votes) exceeding the human capacity to
discriminate.
F
irst responders, such as ﬁ reﬁ ghters, to chemical, biological and
radiation (CBR) incidents need improved protective systems that
can provide comfort as well as protection. This article describes three
approaches to CBR protection: chemical barriers to destroy agents; totally
impermeable barriers; and ﬁ ltering and/or absorbing barriers. It also dis-
cusses why providing comfort using these systems is such a challenge.
\* (°F – 32) ÷ 1.8 = °C; 1 clo= 0.155 K·m2/W; 1 Met = 58.2 W/m2; fpm × 0.00508 = m/s
The following article was published in ASHRAE Journal, February 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
February 2005
ASHRAE Journal
51
An informal ASHRAE working group, consisting of A.P.
Gagge, a physicist, Ralph Nevins, an HVAC engineer, and
the author, an environmental physiologist, reviewed the four
environmental (Ta, WV, RH and MRT) and two behavioral (clo
and M) factors in thermal comfort and, based on human physi-
M)
M
ological studies beginning in the 1940s, suggested trade-offs, as
shown in Table 2. Examination of Table 3, which uses typical clo
and M for ﬁ rst responders CBR threats, clearly establishes why
M
M
comfortable CBR protective clothing is an oxymoron without
auxiliary cooling.
Using these suggested trade-offs, the major cause of heat stress
for ﬁ rst responders becomes much clearer as shown in Table 3.
Clearly, ﬁ rst responders have a heat stress problem, primar-
ily caused by:
1. Any sustained activity requiring high metabolic heat
quiring high metabolic heat
production;
2. Difﬁ culty in losing this heat through multilayered protec-
tive clothing;
3. Number 2 is complicated by elevated ambient
temperature and/or humidity.
The Human HVAC System
Heat Production Capacity
p
y
Human life depends on metabolic heat
production. The 0.8 Met produced while
asleep reﬂ ects 0.1 Met used for circulation
and respiration, 0.2 Met for the nervous
system (including the brain) and 0.5 Met
for the gut at rest. Awake, but seated,
the Met for circulation and respiration
increases to 0.3 Met, making up the
total of 1 Met unit (50 kcal/m2/h = 90
kcal/h = 105 W for the average adult
male with 1.8 m2 of body surface
area) for seated ofﬁ ce work.
Increasing Met reflects the
demands of working muscles,
which are only ~20% efﬁ cient, so non-sedentary work requires
transport of most of the metabolic heat from the muscles, by one
side of the circulatory system pump (the heart), which pumps
the heat transfer ﬂ uid (the blood) to the skin where it can be
transferred out of the body by radiation, convection and, when
required and possible, by sweat evaporation. Light ofﬁ ce work
requires ~1.25 Met, and very light physical work ~1.75 Met,
with the other half of the heart pumping blood to the lungs
to pick up oxygen from respiration (10 L of air per minute)
and deliver it to the other side of the pump for delivery to the
working muscles, as well as to the nervous system (including
the brain) and gut.
Light physical work is ~3.25 Met (requiring 20 L/min. of
inspired air). Moderate work (about 450 kcal/h—the typical
maximal voluntary rate for tasks that may take three to four
hours) is ~5 Met (35 L/min. of inspired air).
Heat Transfer Demand
Even at moderate work i.e., 5 Met [35 L/min.], at 20% efﬁ ciency
~360 kcal/h) of the 450 kcal/h produced must be eliminated from
the body. Considering that the respiratory muscles are only ~6%
efﬁ cient, the increased demand to 35 L/min. for inspiration of
enough oxygen (1 L of inspired oxygen  4.85 kcal) contributes
signiﬁ cantly to the need to eliminate heat from the body. Heat
that cannot be eliminated must be stored in the body. Since the
average speciﬁ c heat of body tissue is 0.83 kcal/kg·°C, the mean
body temperature of an average (i.e., 72.5 kg [160 lb]) young adult
male will increase 1°C for every 60 kcal of heat stored. Heat stor-
age of 1.15 kcal/kg of body weight is usually the limit for opting
age of 1.15 kcal/kg of body weight is us
such conditions (i.e., 1.15
to continue to work voluntarily under s
this any longer” level).
kcal/kg is an “Ouch, I don’t want to do
motivated, or forced by
This is a smart decision. Those m
ntinue run a 25% risk of
mission requirements, to try to con
with body heat storage of
heat exhaustion collapse w
50% risk at 2.25 kcal/kg.
1.75 kcal/kg, and a 5
ill suffer heat exhaustion
Almost everyone wi
increasing risk of fatal
collapse and incur
5 kcal/kg of body heat
heat stroke at 3.25
kg man this is <240 kcal
storage; for a 72 k
rage, i.e., about one-half
of total heat stor
urly heat production at a
of the total ho
hard work level.
voluntary h
ate Design
Cold Clim
g
HVAC systems are not
Human
gned for cold, although
well desig
s are provided with more
some of us
nsulation (hair) and inter-
external in
nsulation (fat) than others.
nal in
ll experience goose ﬂ esh,
We a
caused by tiny piloerector
muscles attempting to pull these hairs upright and thus increase
the thickness of our insulation but, unlike furred animals, not
even the hairiest human has enough for this vestigial defense
mechanism to be of much beneﬁ t. Thus, we attempt behavioral
temperature regulation; when awake, by adding clothing and,
when asleep, by minimizing the body surface area exposed to
heat loss by curling into a fetal position.
Our ﬁ rst useful physiological line of defense against cold is
vasoconstriction, a reduction of the normal skin blood ﬂ ow that
delivers ~72 kcal/m2·hr to the skin when at rest in a comfortable
environment. Initially, this circulatory heat ﬂ ow (q) to the skin
is reduced to ~23 kcal/m2·hr, except for the feet which appear to
immediately cut their circulatory heat input to the “full vasocon-
striction” level of 7 kcal/m2·hr. Of course, being relatively thin
52
ASHRAE Journal ashrae.org
February 2005
cylinders, with little mass to hold heat, little subcutaneous fat to
conserve heat and a disproportionately large surface area to mass
for heat loss, our ﬁ rst perception of cold is usually cold toes,
shortly followed by cold ﬁ ngers. Toe temperatures fall if we even
approach the lower boundary of the thermal comfort zone.
Our second line of defense against cold is to increase heat pro-
duction (M
(M
( ). Again we can use behavioral temperature regulation,
M)
M
becoming more active to do this but, unless properly insulated,
this usually increases our heat loss more than the extra heat pro-
duced, as a result of the reduction of the external surface still air
layer, the pumping of air trapped within the clothing (resulting
in greater intra-clothing ventilation with ambient air), and the
override of vasoconstriction as the body attempts to move the
extra heat being produced in the body core to the skin so that it
can be eliminated to ambient air.
Physiological temperature regulation, i.e., increasing heat pro-
duction by shivering, suffers from the same additional increases
in heat loss as behavioral regulation. The measured maximum
heat production from shivering is ~425 kcal/h and this is not a
functional state; one is simply a massively shivering block of
tissue, unable to walk out of the cold chamber unassisted. Even
if physiological temperature regulation can keep humans in the
compensable cold zone (i.e., where the demand for heat production
the capacity for heat loss) shivering is never comfortable.
Hot Climate Design
g
Human temperature regulation is best in hot climates. Note that
an average adult man has about 1.8 m2 (~20 ft2) of heat transfer
surface (i.e., his skin); normally this is at ~6% humidity since it
is a semipermeable membrane surrounding the body core, which
is about 72% water. As in the cold, the ﬁ rst line of defense is to
alter the circulatory blood ﬂ ow to the skin. However, in the heat
the ﬂ ow is increased, to raise skin temperature and increase heat
loss to the environment or, if the air temperature is already above
skin temperature, reduce the heat gain from the environment. At
rest in a comfortable environment (i.e., 72°F to 78°F, with the
other ﬁ ve key factors as speciﬁ ed for comfort at this range), the
normal circulatory heat ﬂ ow (q) to the skin is 72 kcal/m2·h.
With moderate vasodilation (dilation of the skin blood vessels),
q increases to 230 kcal/m2·h; when the demand for heat loss is at
a maximum, q jumps to 440 kcal/m2·h. This increased circulatory
heat ﬂ ow to the skin obviously increases skin temperature (Ts) and
as Ts rises above ~95°F, sweating, the second line of defense kicks
Day
Date
Time
Subject Name
No.
Mark the scale with an arrow at the point that describes the way you feel
overall.
1 Cold
2 Cool
3 Slightly Cool
4 Neutral
5 Slightly Warm
6 Warm
7 Hot
Table 1: The classic ASHRAE comfort vote ballot.
Figure 1: MacIntyre’s analysis of ASHRAE comfort vote data.
1 M
I
’
l
i
f ASHRAE
f
d
The normal comfort range (Monograph for Practical Applications of ASHRAE
Research: Thermal Comfort Conditions. J. Am. Soc. Heating, Refrigerating &
Air-Conditioning Engineers Jan:90 – 92,1974) is a 6°F wide, band of air tem-
perature between 72°F and 78°F when: a) RH is 40%; b) WV is 44 fpm (i.e., ½
mph); c) MRT = Ta; d) clo = 0.6; and e) M = 1 Met.
TRADE-OFFS
a) RH—a 10% change in RH can be offset by 0.5°F change in Ta;
b) WV—a 20 fpm change in WV is equivalent to 1°F (maximum 5°F);
V—
V
c) MRT—a 1°F change in MRT can be offset by a 1°F change in Ta;
d) clo—a change of 0.1 clo has the effect of a 1°F change in Ta at up to 2.5
Met of activity, and 2°F at higher levels;
e) M—a 25 kcal/hr increase in M equates to a 3°F increase in Ta.
Table 2: Environmental and behavioral trade-offs.
At Ta of 20°C (68°F) and 60% RH, with high wind and an MRT of 7°C (13°F)
> Ta (full sun exposure, but still < than the effective radiant ﬁ eld at an actual
ﬁ re), 5 Met (~ 450 kcal/hr), with 2.0 clo (helmet & visor, head toque, station
uniform trousers + T-shirt, turn-out bunker coat + trousers, gloves, boots &
SCBA back pack) the Equivalent Ta = 55.4°C (132°F).
1.
20.0°C (68°F) Ta
2. + 0.5°C (1°F) for the extra 20% RH
3. + 7.0°C (13°F) for the MRT effect
4.
–2.8°C (5°F) the maximum “wind” beneﬁ t
5. + 6.7°C (12°F) for the extra 0.6 clo (5 Met)
6. +24.0°C (43°F) for the extra 360 kcal/hr
—
—
OR 55.4°C (132°F) equivalent air temperature.
Table 3: Typical ﬁ rst responder (ﬁ re-ﬁ ghter) task equivalent Ta.
in. Liquid sweat is released from the many sweat glands, into the
skin and diffuses through it. This increases the relative humidity
(or sweat wetness) of the skin to a level where the demand for
sweat evaporative cooling (E
(E
(
required
E
, deﬁ ned as the metabolic heat
production [M
[M
[
] less the radiative + convective heat loss [
M]
M
Hr
H +
r+
r c]) is
matched by the capacity for effective sweat evaporative cooling.
Note that sweat production does not provide any cooling unless
sweat can be evaporated, but each gram of sweat evaporated can
remove 0.58 kcal from the skin.
As long as the demand for sweat evaporation can be matched
to the capacity for sweat evaporation allowed by:
1. The clothing moisture permeability index ratio (I(I( m/clo);
2. The vapor pressure gradient between the skin and ambi-
ent air; and
Figure 3: Two-layer C-Cl3l3l impregnated
system.
3. The sweat production capacity is not exceeded; 3
4. The body does not run low on heat transfer ﬂ uid;4
then the individual is in the sweat compensable zone of
temperature regulation.
Having classiﬁ ed the human HVAC system into these ﬁ ve
zones, it may be useful to relate these to the classic PMV scale,
as well as to the percent skin wetness (i.e., relative humidity),
expressing the latter as the Erequired
E
/E
/E
/
max ratio—the required
evaporative cooling divided by the maximum sweat evaporative
cooling allowed by the ambient environment when wearing a
protective clothing system with a speciﬁ ed moisture perme-
ability index ratio (i.e., Im/clo; see Endnote 2).
This is done in Figure 2, which shows the role of clothing,
and other factors in separating the compensable hot and cold
zones from the incompensable ones, as well as the expected
PMV and percent skin wetness in the heat or metabolic heat
production in the cold, as shown below.
A useful basis for understanding why heat accumulates in
the body, producing a continuum of heat illness, is suggested
by three simple equations.
The ﬁ rst implies that cardiac output of blood, i.e., the volume of
blood (L/min.) pumped by the heart, at rest or work in any envi-
ronment, is simply a function of heart rate and stroke volume.
1. Cardiac output (C.O.) = heart rate stroke volume
The second equation states that the vol-
ume of oxygen (VO2, in L/min.) supplied
to the various body organs (i.e., brain,
muscles, skin, etc.) is simply a function of
the cardiac output (C.O.) times the differ-
ence between the oxygen concentration in
the arterial blood (ArO2) as it is circulated
to these organs, and the oxygen in the ve-
nous blood (VeO2) as it leaves them.
2. VO2 Delivery to Organs = C.O. 
(Arterial-Venous) Oxygen
The third equation states that the maxi-
mum amount of heat (kcal/min.) that can
be transferred from the body’s core (i.e.,
muscles and other organs) to the skin is a
function of the cardiac output (C.O.) times
the difference between the temperature of
the body’s core (the primary site of heat
production during work) and the temperature of the skin. Al-
most all the heat produced by the body must be delivered to the
skin before it can be lost through clothing to the environment
by convective, radiant and evaporative heat transfer.
3. Maximum Heat Delivery to Skin = C.O.  (Tcore
– Tskin
T
)
These three equations suggest competition for cardiac
output to:
a. Transport oxygen between the muscles (and other organs
in the body’s core) and the brain; and
b. Transport heat from the body’s core to the skin.
A fourth equation (suggested in Endnote 4) establishes the
maximum total heat transfer (kcal/h) at any environmental air
temperature (Tair
T ) and vapor pressure (P
(P
(
a) from a typically warm
(36°C), fully sweating (vapor pressure [VP] = 44 mmHg) skin
to the environment:
a. Through clothing insulation (in clo
units) as radiative and convective heat
loss; and
b. Through clothing resistance to evapo-
rative heat loss (I(I( m/clo) by evaporation.
4. Maximum Skin Heat Loss = 10/clo 
(36 – Tair
T ) + 22 Im/clo (44 – Pa)
Protective Clothing Systems
The ﬁ rst component of modern chemi-
cal-biological (CB) protective systems, a
simple oro-nasal mask protecting the respi-
ratory system, was developed shortly after
introduction of chemical warfare on April
22, 1915. A simple face mask was devel-
oped to protect the lungs and eyes against
respiratory agents, but more persistent and
lethal agents that attacked the skin (e.g., mustard gas) were
developed. These required whole-body protection, so a protec-
tive clothing system consisting of a set of chlorinated-carbon
impregnated long underwear worn under an impregnated outer
uniform, with impregnated cotton gauntlet gloves and socks was
developed. With an improved canister gas mask, a plastic hood
and plastic over-boots, shown in Figure 3, this remained the U.S.
standard protective CB clothing until the early 1960s.
It provided protection for limited periods of time (break-
through time) against chemical agents. However, the two lay-
ers were so insulating (high clo) and took so long for sweat to
I. Incompensible Heat Zone
(Ereq/Emax)
(
x)
x
Ereq > Emax)
x)
x
PMV
100%
ƒ[clothing permeability (lm/clo); (Ps – Pa); WIND]
7 Hot
80%
60%
II. Sweat Evaporation Compensible Zone
6 Warm
40%
(Emax = 700 W)
x
5 Slightly Warm
20%
Vasodilation
6%
4 Neutral
III. Vasomotor Control Zone
(M)
100 W
Vasoconstriction
3 Slightly Cool
extremity cooling
2 Cool
200 W
skin cooling
1 Cold
IV. Shivering Compensible Zone
300 W
400 W
ƒ[clothing insulation (clo); (Ts – Ta); WIND]
(M < Hr + a)
V. Incompensible Cold Zone
Figure 2: The human HVAC system’s ﬁ ve zones of thermal comfort.
54
ASHRAE Journal ashrae.org
February 2005
break through to the surface (low Im until sweat soaked, and then
possibly provided reduced protection) that tolerance time for
work was limited. The limits are shown in Figure 4 as predicted
tolerance time to 50% risk of heat casualties (i.e., body heat
storage 2.25 kcal/kg) as a function of the ambient wet-bulb
globe temperature (WBGT). This environmental index, cal-
culated as 0.7 the natural wet bulb temperature (i.e., a wet
bulb ventilated only by ambient air movement) + 0.2 black
globe temperature + 0.1  air temperature generally is used for
predicting human tolerance times in hot environments. Since
the wearer is not being ventilated like a psychrometric wet-bulb
thermometer, use of the natural wet bulb is essential, and those
weightings reﬂ ect the relative effects of evaporative, radiation
and convective heat transfer on the human body.
A second CB protective clothing approach was developed: a
one- or two-piece garment fabricated as a single layer of foam
with embedded activated charcoal, shown in Figure 5. This
JSLIST garment is the latest charcoal-in-foam system. This
approach was much more comfortable. It had lower insulation
(i.e., lower clo, especially with air motion), higher moisture
permeability (I(I( m) and, thus, a much higher (I(I( m/clo) which meant
the wearer could get a greater percentage of the evaporative
cooling allowed in an environment. It also sweat wet-out the
surface much earlier, further enhancing evaporative cooling
capacity. However, the original 1960s versions eventually were
found to offer much less CBR protection and despite continu-
ing attempts to develop versions with decreased vapor, liquid
and particulate permeability and increased breakthrough time,
even this latest model JSLIST garment is rated only as Level
C protection. Note the tape used to seal up the waist, wrist
and ankle, overlapped openings.
Figure 6 shows a Level B protective system. This one-piece,
6 6
totally air- and moisture-impermeable Level B suit has elastic
wrist, face and ankle openings. The Level B system requires
that the respiratory mask, gloves and rubber boots be sealed
to the garment with tape at these apertures to prevent possible
inﬁ ltration of contaminated air from the environment. While a
Level B suit is less “hobbling” because of the reduced rigidity at
these junctions and because it allows a self-contained breathing
apparatus (SCBA with typical weight ~ 33 lb) to be worn as a
backpack outside the suit, it has the same insulation and total
lack of moisture and air permeability as the totally encapsulat-
ing Level A systems that have solidly connected butyl gloves
and booties, as shown in Figure 7.
Figure 7 shows a totally encapsulating Level A system with
7 7
its intrinsic butyl gloves and booties (covered by boots) and full
head cover with a large clear ﬁ eld of view. A Velcro-sealed ﬂ ap,
covering the gas-proof zipper closure for this front-entered suit,
barely can be detected running from the right shoulder down
toward the left hand. A closed rebreathing system is worn as
a backpack inside the voluminous Level A garment. While
providing maximum possible CBR protection the weight and
hobbling effect of this Level A system is enough to increase the
metabolic heat production of its wearer by almost 50% even
when seated at rest.
Obviously, without some form of efﬁ cient auxiliary cooling
(i.e., a system whose weight does not increase the heat produced
by the wearer by a large percent of the heat removal capacity of
the cooling system), available safe work time is generally <1
hour for moderate or heavier work demands. This completes
the argument that comfortable CBR protection is an oxymoron
and remains so for the foreseeable future.
Endnotes
1. One clo unit of insulation is directly equivalent to an R
value of 0.877, corresponding to a combined radiation and
convection heat transfer of 5.55 kcal/m2·h per °C difference
between human skin and ambient air temperatures; it represents
the insulation provided by each 0.25 in. thickness of clothing
of almost any ﬁ ber or construction, since the thickness of the
trapped air is the dominant factor.
2. The permeability index (I(I( m) is the ratio of the evaporative
heat loss from the skin surface through the clothing fabrics and
associated trapped + surface air layers to the maximum evaporative
heat loss of a psychrometric (i.e., maximally ventilated) wet-bulb
thermometer in the given ambient environment. The clothing
permeability index ratio (I(I( m/clo) deﬁ nes the maximum evaporative
cooling available to the wearer in any given environment speciﬁ ed
by Ta, WV, RH and MRT as: 5.55 Im/clo kcal/m2·h 2.2 per
mm difference between human skin (sPs) and ambient air vapor
pressure (aPa), where 2.2 = the psychrometric constant (Lewis
#),  = relative humidity, and P = saturated vapor pressure. The
P
Im/clo of the usual everyday clothing worn indoors is ~0.45.
3. Usually accepted as ~1 L/h, although one very severe
study (seated inside a closed tank wearing fully encap-
sulating protective clothing) measured 3.2 L of sweat
100
90
80
70
60
WBGT Index
0
60
120
180
240
300
360
420
0
60
120
180
240
300
360
420
Minutes
Closed Suit—Light Work
Open Suit—Light Work
Closed Suit—Moderate Work
Open Suit—Moderate Work
Closed Suit—Hard Work
Open Suit—Hard Work
Figure 4: Predicted tolerance times.
production over an 80 minute period, representing an hourly
rate of 2.4 L/h.
4. An average ﬁ t young male has only ~5 L of blood.
Initially, much of the water for sweat is drawn from this
reservoir, so at a maximal sweat rate of 2.4 L/h, there can
be problems, particularly when wearing respiratory protec-
tion that prohibits or limits, depending upon design, any
ﬂ uid intake.
Figure 5 (left): A current Level C, charcoal in foam protective ensemble. Figure 6 (center): A Level B protective ensemble. Figure 7 (right):
A Level A protective ensemble.
Advertisement formerly in this space.
26
ASHRAE Journal ashrae.org
February 2005
About the Authors
G.N. Dunn is a research associate and I.P. Knight
is senior lecturer at the Welsh School of Architec-
ture in Cardiff, Wales. E.R. Hitchin is technical
director at Building Research Establishment in
Watford, England.
By G.N. Dunn, I.P. Knight and E.R. Hitchin
Measuring System Efﬁ ciencies of
and
In a consumer-led, knowledge-based
economy, a conﬂ ict exists between the
desire to restrict the use of air condition-
ing to reduce environmental impact and
the market demand for air conditioning
on the grounds of enhanced productiv-
ity. In practice, to resolve this conﬂ ict
we must explore new ways to reduce
energy use and emissions resulting
from air conditioning. The way forward
hile energy consumption and atmospheric carbon emissions from most building-related services
are falling, in the United Kingdom those associated with air conditioning (A/C) are growing as
is likely to involve the use of cleaner
energy, improved integration of building
and services design and promotion of
highly energy efﬁ cient A/C systems. To
achieve the latter goal, clear guidance is
required on the appropriate use of A/C
and which systems are the most energy
efﬁ cient in practice.
The research presented in this article,
along with other work being carried
out at the Welsh School of Architec-
ture,5 aims to improve understanding of
the actual energy performance of
A/C systems.
W
more buildings become air conditioned1 due to increasing occupant expectations of thermal comfort.2
Future projections of UK market trends suggest increased use of A/C will continue, resulting in increased
national energy demand and its associated carbon emissions.3 This growth in carbon emissions conﬂ icts
with national commitments to reduce greenhouse gas emissions under the Kyoto Protocol and the UK
government’s additional goal to reduce emissions by 60% before 2050.4
The following article was published in ASHRAE Journal, February 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
February 2005
ASHRAE Journal
27
Research Overview
This article presents research ﬁ ndings of a ﬁ eld monitoring
study, which has determined the energy efﬁ ciency of fan coil and
packaged direct expansion (DX) air-conditioning systems in
use within UK office buildings. The method employed
determined the in-use efﬁ ciency of each system through the
measurement of their electrical energy consumption and
thermal cooling output.
The work considered the efﬁ ciency of the whole system, in-
cluding all equipment loads associated with the delivery of cool-
ing to the occupied space and not just the chiller and refrigeration
aspects. This enabled direct comparison of the energy efﬁ ciency
of the different DX and fan coil systems studied. In addition, it
provided detailed proﬁ les of system energy consumption, cool-
ing output and the frequency that various cooling loads were
encountered, as well as the breakdown of energy consumption
by subsystem component for non-packaged systems.
These results are compared with estimates derived from
comprehensive building and system simulations. Although not
commonplace, such simulations are easier to carry out than ﬁ eld
measurements but, of course, represent simpliﬁ ed situations.
The simulations cover a wider range of systems than have been
monitored and so help to place the results in a wider context.
The ﬁ eld monitoring measured the in-use efﬁ ciency of three
liquid chillers with fan coil systems and a packaged split direct
expansion system between May 2002 and July 2003. The sys-
tems are described in more detail in Table 1.
The ﬁ eld work monitored the following parameters:
• Electrical energy consumed by each A/C system (kWe
We
W)
recorded at one-minute intervals using energy meters and
data loggers.
• The system electrical energy consumption (kWe
We
W )
broken down by major subsystem components, including
chillers, pumps, fan coils, reheat and controls to differenti-
ate between refrigeration and system energy performance
and further understand the main end-uses of the energy
consumed by each system. For the packaged DX system,
this was impractical and inappropriate as it is a single
packaged system.
• The cooling output in terms of thermal energy (kWth) of
the system for each interval of electrical energy consump-
tion data. For the fan coil systems, the cooling output was
calculated from the temperature differential and water ﬂ ow
rate across the evaporator for each liquid chiller. The cool-
ing output of the packaged DX split system was calculated
from measurements of the airﬂ ow rate and the difference in
air temperature and humidity across the supply and return
airﬂ ow of the internal cassette unit, measured using an array
of sensors and data-loggers.
• Ambient temperature and RH at the building.
To make comparisons between the different system types
and fully account for all the loads associated with each system,
the following expressions of performance have been deﬁ ned
to enable comparison to published rated efﬁ ciencies and the
performance of different systems.
System Efﬁ ciency: The efﬁ ciency with which the system
serves the cooling load, accounting for all the loads of the entire
system, including distribution pumps, fan coils and reheat.
Refrigeration Efﬁ ciency: The efﬁ ciency with which the re-
frigeration cycle achieves the cooling load, but only accounting
for the energy consumption of the refrigeration plant, i.e., com-
pressors and heat rejection equipment. The energy consumed
by distribution pumps, fan coils or reheat is not included.
Measured Time of Operation
This section discusses the system operational hours and
cooling load proﬁ les that the systems experienced during the
monitoring. Over the monitoring period, the four systems
operated between 14% and 97% of the time, a wide range of
operational hours, but not unexpected when considering the
wide differences in the loads served, occupancy and controls
regimes at the different sites. Table 2 further details the per-
centage of time each system was operational by season. One-
hundred percent means the plant operated 24 hours a day.
Systems 2 and 3 are probably serving higher loads over
longer periods of time, explaining their higher hours of op-
eration and, in particular, System 2’s extended hours of use.
System 2’s operation was well beyond the normal occupancy
for this building and reﬂ ects the substantial process cooling
demands from a large information technology (IT) center. The
This article was ﬁ rst presented at the Building Performance Congress in
April 2004.
28
ASHRAE Journal ashrae.org
February 2005
increased cooling hours of this system in winter implies the
system might be conﬂ icting with the separate heating system
in a few areas of the site.
Only System 4 used localized user controls, which coupled
with the relatively well-informed occupants resulted in greatly
reduced hours of operation compared to the other systems, on
average operating only 14% of the time. This had a signiﬁ cant
impact on the energy consumption of this system, though has
no impact on the instantaneous efﬁ ciencies discussed later in
the article.
Measured Frequency of System Load
This section discusses the loads to which each system was
subjected to over the monitoring period in relation to their
cooling capacity. Figures 1 to 4 show the percentage of time
various cooling loads were placed on each system during their
operation over the monitoring period, expressed as a percent-
age of the system’s full-load capacity. These frequency proﬁ les
of part-load operation are related, therefore, to the cooling
loads placed on the system, when the various loads occur, and
the relationship between the cooling capacity of the system
and the load served, i.e., the sizing of the chiller plant.
Figures 1 to 4 show the wide range of cooling loads to which
the monitored systems were subjected, and also highlight how
infrequently the chillers are required to operate at or even
near their rated full-load capacity. On average these systems
operated between 8% and 44% of their full-load capacity as
detailed in Table 3.
Site
UK Location
System Description
Packaged air-cooled 50 kW liquid scroll
1
South East
chiller heat pump & two-pipe fan coil with
electric reheat system. (R-407C)
Water-cooled 1,275 kW screw chiller with
2
South East
remote dry coolers and two-pipe fan coil
system with electric reheat. (R-134a)
Packaged air-cooled 100 kW liquid scroll
3
South East
chiller & two-pipe fan coil system and
electric reheat. (R-407C)
4
South Wales
Packaged reverse-cycle 7.9 kW single
split direct expansion system. (R-407C)
Table 1: Summary of monitored system information.
Percentage of Time in Cooling Operations
System
Mean
Winter
Spring/Fall
Summer
System 1: 50 kW
Packaged Chiller
24%
10%
N/A
38%
& Fan Coil
System 2: 1,275 kW
Screw Chiller & Fan Coil 94%
97%
91%
95%
System 3: 100 kW
Packaged Chiller &
72%
70%
71%
75%
Fan Coil
System 4: 7.9kW
DX Split
14%
21%
2%
18%
Table 2: Summary of system cooling operation time.
Average System Load as a Percentage of Full-Load
System
Percentage of Full-Load
System 1: 50 kW Packaged Chiller & Fan Coil
21%
System 2: 1,275 kW Screw Chiller & Fan Coil
19%
System 3: 100 kW Packaged Chiller & Fan Coil
8.3%
System 4: 7.9 kW DX Split
44%
Table 3: Summary of average system loading.
60
40
20
0
5
15
25
35
45
55
65
75
85
95
5
15
25
35
45
55
65
75
85
95
Percent of Full Load
Percent of Time
60
40
20
0
Percent of Time
5
15
25
35
45
55
65
75
85
95
5
15
25
35
45
55
65
75
85
95
Percent of Full Load
60
40
20
0
Percent of Time
5
15
25
35
45
55
65
75
85
95
5
15
25
35
45
55
65
75
85
95
Percent of Full Load
60
40
20
0
Percent of Time
5
15
25
35
45
55
65
75
85
95
5
15
25
35
45
55
65
75
85
95
Percent of Full Load
Figure 1: System 1—50 kW chiller and fan coil.
Figure 2: System 2—1,275 kW chiller and fan coil.
Figure 3: System 3—100 kW chiller and fan coil.
Figure 4: System 4 —7.9 kW DX split.
February 2005
ASHRAE Journal
29
In Figure 2, the increased frequency of loads at 10%to 15% of
the system’s full load shows the importance of this component
of the load to the overall system performance.
Further investigation of the data (not shown) revealed that
the majority of these loads occurred during the time when the
building was not occupied, which affected the average system
load shown in Table 3.
Figure 4 illustrates the effect of local occupant control on
the system part-load proﬁ le, in which the A/C system was
switched on only when required, eliminating the majority of
part-load operation at levels below 25% of the system’s full-
load capacity.
Signiﬁ cantly these ﬁ gures also highlight the occurrence of
plant oversizing, since Systems 1 and 3 had at least twice, and
in the case of System 3, possibly even three times, the cooling
capacity they required over the monitoring period since they
virtually never operated above 30% to 40% of their full load.
System Energy Consumption
This section discusses the energy consumption of the A/C
systems in terms of their annual energy consumption compared
to national benchmarks4 and the breakdown of energy consumed
by the various subsystems where obtained.
The measured total annual energy consumption of each of
the systems is detailed in Table 4, including each system’s
performance compared to the current UK benchmarks of
A/C system energy consumption6 in UK ofﬁ ces.\* The energy
consumption of System 2 at 148 kWh/m2 was the only system
to exceed the typical practice energy consumption benchmark
and, therefore, would be considered a high-energy consum-
ing site. However, as previously mentioned this was expected
due to the high process loads and extended hours of opera-
tion at this site.
The energy consumption of Systems 1 and 4 were 18%
below and 1% above the national good practice benchmark,
respectively. Therefore, both would be considered low energy
consuming sites. System 3, on the other hand, would be consid-
ered a moderate energy-consuming site since its annual energy
consumption of 58 kWh/m2 places it 36% below typical practice
but 31% above good practice.
Table 4 shows the breakdown of energy consumption by
subsystem components for the non-packaged systems. Signiﬁ -
cantly, the non-refrigeration components of all of the fan coil
systems consume around 60% of the total energy consumption
of the systems. This is what substantially reduces the overall
efﬁ ciency of the entire A/C system when compared to published
laboratory chiller test data for individual units.
Energy Consumption by Sub-System Component
Annual Energy Consumption
System
Refrigeration
Distribution
Fan Coils
Econ 19
And Heat Rejection
Pumps
And Reheat
kWh/m2
Benchmark
System 1: 50 kW Packaged Chiller & Fan Coil
41%
8%
51%
105\*
18% Below Good
Practice\*
System 1: 50 kW Packaged Chiller & Fan Coil
System 1: 50 kW Packaged Chiller & Fan Coil
41%
8%
51%
105
41%
8%
51%
105
System 2: 1,275 kW Screw Chiller
40%
44%
16%
148
38% Above Typical
And Fan Coil
Practice
40%
44%
16%
148
40%
44%
16%
148
System 3: 100 kW Packaged Chiller
38%
6%
52%
57.7
31% Above Good
And Fan Coil
Practice
System 4: 7 9 kW DX Split
100%
N/A
N/A
44 5
1% Above
Good Practice
System 4: 7.9 kW DX Split
100%
N/A
N/A
44.5
System 4: 7.9 kW DX Split
100%
N/A
N/A
44.5
Notes: Control loads are included with their respective subsystems; \* Includes heating energy consumption
Table 4: Summary of air-conditioning system energy consumption.
Table 5: Summary of measured refrigeration and air-conditioning system efﬁ ciencies.
Rated and Measured Refrigeration and A/C System Efﬁ ciencies
System
Rated Chiller
Daily Refrigeration
Daily System
Daily Peak System
Avg. System
Typical System
Efﬁ ciency\*
Efﬁ ciency
Efﬁ ciency
Efﬁ ciency
Load
Efﬁ ciency
System
System
EER
CER
CER
CER
% Full Load
CER
System 1: 50 kW
Packaged Chiller
2.48
2.0 – 4.5
0.5 – 2.0
1.6
21%
1.0 – 1.4
And Fan Coil
System 2: 1,275 kW
Screw Chiller
4.46
3.2 – 5.3
1.1 – 2.0
1.7
19%
0.8 – 1.6
And Fan Coil
System 3: 100 kW
Packaged Chiller
2.66
2.1 – 3.3
0.4 – 1.7
1.4
8.3%
0.3 – 1.4
And Fan Coil
System 4: 7.9 kW
DX Split
2.42
N/A
1.2 – 5.5
3.4
44%
1.3 – 1.7
\* Test conditions for water-cooled and air-cooled chillers are different so the rated efﬁ ciencies are not directly comparable.
\* The UK uses Action Energy Publication “Energy Consumption Guide 19” as
its deﬁ nitive guide to energy consumption in UK ofﬁ ces. Further information can
be found at www.thecarbontrust.co.uk/energy/pages/publication\_search.asp.
30
ASHRAE Journal ashrae.org
February 2005
Refrigeration, System & System Part-Load Efﬁ ciency
This section discusses the measured daily efficiency
of the refrigeration aspects of each system, the overall
system efﬁ ciency once all of the ancillary loads are taken into
account, and the typical part-load performance of each system
during the monitoring period. This analysis has been conduct-
ed in two different ways to make a fair comparison between
the different system types and to identify the primary issues
that affected the efficiency of the systems during the
monitoring.
In the ﬁ rst instance, the average daily efﬁ ciency of both the
whole A/C system and refrigeration cycles of each system
has been calculated, using the total system input and output
energy over the operational period of an entire day. This
method accounts for all of the energy provided by the system
including that provided during periods of system thermal
inertia, where the system continues to provide cooling even
though the compressors have ceased to operate.
In the second instance, the calculated instantaneous
efﬁ ciency data has been manually cleaned to remove any
data where cooling occurs four minutes or more after
the compressor has ceased to operate. This method pro-
vides data relevant to the operational periods of the refrig-
eration plant and has been used to assess the relationship
of energy efﬁ ciency to system load averaged over 15 minute
intervals.
Figure 5 shows the average daily cooling efﬁ ciency ratio
(CER) for System 1 plotted against the average outdoor tem-
perature for both the refrigeration components and the entire
fan coil system.
The refrigeration CER ranged from 2.0 to 4.5, which
compares favorably to the chiller’s rated cooling efﬁ ciency
of 2.48 EER (Energy Efﬁ ciency Ratio). However, once the
other system loads are included the system CER drops sub-
stantially to between 0.5 and 2.0 with the overall average
peak being around 1.6 at an average external temperature of
22°C (72°F). The ﬁ gure also shows that a relationship exists
between external temperature and the refrigeration efﬁ ciency
and, therefore, also to the overall system efﬁ ciency. Figure 5
shows that the efﬁ ciencies drop off during periods of lower
and higher outdoor temperatures.
Figure 6 also shows that there is a clear variation of ef-
6
ﬁ ciency with percentage of system load, with higher system
loads resulting in higher system efﬁ ciencies. When we com-
pare this relationship to the average system load of 21% of
full cooling load (Table 3), it suggests that the typical system
efﬁ ciency over the monitoring period for this system was
between 1.0 and 1.4 CER.
Table 6: Summary of simulated A/C energy-efﬁ ciency performance.
Estimates of Cooling Efﬁ ciency in UK Ofﬁ ce Buildings
Source of Estimate
Field
TAS
DOE2
Measurement Simulations Simulations
Source of Estimate
Source of Estimate
Typical
Seasonal
Seasonal
System CER System COP System COP
All-Air Systems
Constant Volume (CV)
0.44
0.76
Variable Air Volume (VAV)
0.81 to 0.91
1.19
Packaged Rooftop Units
0.87
Dual Duct
0.27 to 0.38
Air-Water Systems
Air-Water Fan Coil (Four-pipe)
0.82 to 0.96
1.16
Air-Water Fan Coil
0.3 to 1.6
(Two-pipe w/Reheat)
Air-Water Induction
0.55 to 0.75
Chilled Ceiling Systems
Chilled Ceiling
1.37 to 1.51
(With Disp. Ventilation)
Chilled Beams
1.07 to 1.27
(With Disp. Ventilation)
Active Chilled Beams
1.14 to 1.21
Direct Expansion Systems (DX)
Single DX Split
1.3 to 1.7
1.15
1.95
DX Variable Refrigerant
1.05
Flow (VRF)
Unitary Heat Pumps
Unitary Water Loop
0.88
1.36
6.0
5.0
4.0
3.0
2.0
1.0
0
Cooling Efﬁ ciency Ratio
10
12
14
16
18
20
22
24
0
12
14
16
18
20
22
24
Avg. Daily External Temperature (°C)
Entire FCU System
Refrigeration Only
Poly. (Refrigeration Only)
Poly. (Entire FCU System)
Figure 5: Chiller heat pump and fan coil system. Daily CER vs.
external temperature (operational periods only).
5.0
4.0
3.0
2.0
1.0
0
Cooling Efﬁ ciency Ratio
0
20
40
60
80
100
System Load (Percent Full Load)
Figure 6: Site 1—chiller heat pump and fan coil system. System
cooling efﬁ ciency vs. system load (manually cleaned data; moving
60 min. average).
Similar relationships between ambient outdoor tempera-
tures, system cooling load and A/C system energy efﬁ ciency
were observed in the other three systems. The overall ﬁ ndings
are summarized in Table 5.
Comparison of the ﬁ ndings from the four systems indicates
the following in terms of their relative system performance:
• The measured energy efficiency of the refrigeration
cycles in all four systems was broadly in line with their rated
efﬁ ciencies.
• The water-cooled chiller used in System 2 had the most
efﬁ cient refrigeration cycle, but the effect of this higher ef-
ﬁ ciency on the overall system efﬁ ciency was lost due to very
high ancillary energy consumption.
• The typical system cooling efficiency ratio of the
fan coil systems, weighted for their average system cooling
load, was, on average, 1.1 CER at 10% to 20% full-load
once the energy consumption of the entire system was taken
into account.
• The typical energy efﬁ ciency ratio of the DX split system,
weighted for its average system cooling load, was on average
1.5 CER at 44% of full-load or 40% higher than the average
fan coil systems.
• The peak daily system cooling efﬁ ciencies were mea-
sured to be between 1.4 and 1.7 for the fan coil systems and
3.4 for the DX system, on average 116% higher than the fan
coil systems.
System Efﬁ ciency Modeling
This section compares the ﬁ eld monitoring results with
ﬁ gures from independent building simulation research work
looking at seasonal efﬁ ciency of air conditioning systems
in UK ofﬁ ce buildings.7 The modeled seasonal efﬁ ciency
results were derived from detailed building and A/C sys-
tem simulations for a number of ofﬁ ce buildings including
standard benchmark designs,6 using the DOE28 and TAS9
building simulation software. In terms of comparisons, the
buildings modeled were not those monitored, nor was the
weather the same, although they were ofﬁ ce buildings located
in the southeast part of the UK. The simulation results are
summarized and compared to the typical measured system
efﬁ cacies in Table 5.
Some of the differences in Table 6 are undoubtedly due to
6 6
differences of deﬁ nition between the DOE2 simulations, where
fan energy has been apportioned between heating and cooling
relative to the proportion of the loads; the TAS simulation
data, which includes all fan energy loads; and the ﬁ eld data,
which includes all fan energy loads where this is part of the
method for delivery of cooling.
The measured range of cooling efﬁ ciencies was 0.3 to 1.6
CER for the fan coil systems and 1.3 to 1.7 CER for the DX
split system; the simulated seasonal efﬁ ciencies ranged from
0.82 to 1.16 and 1.15 to 1.95 for the fan coil and split DX
systems, respectively. The similarity of the efﬁ ciency ranges
indicates that the simulation results are broadly representative
of actual energy performance of UK A/C systems in practice
for the two system types being compared.
Assuming the simulation results accurately represent the
energy performance of A/C systems in practice, then the
simulation results shown in Table 6 for the other system
6
types, suggest that the various chilled ceiling conﬁ gurations
and DX air-conditioning systems offer signiﬁ cant energy
efﬁ ciency advantages over other more traditional centralized
and partially centralized system types.
Conclusions
The monitored energy efﬁ ciency of the fan coil and DX
split systems showed that refrigeration energy efﬁ ciency
varies with outdoor temperature and the load placed on the
system. Logically, the outdoor temperature and the system
load are interrelated (but not perfectly correlated) and, there-
fore, must be considered together when assessing the actual
operational efﬁ ciency of refrigeration plant and air-condition-
ing systems.
This relationship between system load and ambient tem-
perature that affects the refrigeration efﬁ ciency resulted in the
optimum energy efﬁ ciency occurring at ambient temperatures
between 20°C to 25°C (68°F to 77°F). At outdoor temperatures
higher than optimum, the efﬁ ciency drops even though system
loads are generally higher, presumably due to the increased
temperature lift required of the refrigeration cycle. Similarly,
at lower outdoor temperatures the system efﬁ ciency also
drops as system loads are generally much lower, resulting in
reduced system efﬁ ciency, as the constant energy demands
of the system such as fans, pumps and controls become pro-
portionally higher compared to the total energy consumption
of the whole system.
The measured energy efﬁ ciency of the refrigeration cycles
in all four systems studied was broadly in line with their
rated efﬁ ciencies. The water-cooled chiller in System 2 had
the most efﬁ cient refrigeration cycle as expected, but the
effect of this higher efﬁ ciency on the overall system efﬁ -
ciency was lost due to very high ancillary energy consumption
per capacity.
Comparison of the measured energy efﬁ ciency of each sys-
tem shows that the DX system was generally more efﬁ cient
over the monitoring period than the three fan coil systems
once energy used by the entire system, including fan coils,
pumps and reheat, was considered. Based on typical op-
erating efﬁ ciencies weighted by average system load, the
DX split system was around 40% more efﬁ cient than the fan
coil systems.
The energy performance of the DX system was further
improved by effective local controls, including time clocks
and easy occupant interfaces that contributed not only the
32
ASHRAE Journal
February 2005
higher efﬁ ciency while running but also
in significantly lower annual energy
consumption through reduced opera-
tion time.
This monitoring also has reinforced
the importance of appropriate plant siz-
ing and its effect on energy efﬁ ciency,
since a clear relationship between
system load and energy efﬁ ciency was
observed in all of the systems studied,
and two of the four systems had at least
twice the cooling capacity they required,
i.e., never operating above 40% to 50%
of their full load.
It is not possible to assess the im-
provement in energy efficiency that
could occur were the chillers sized
more appropriately, as we are unable to
say what effect control issues were
having on the energy performance
without further investigation, because of
the uncertainty of when the reheat
occurred.
Since the measured energy perfor-
mance of the systems studied here
were in line with the seasonal efﬁ cien-
cies predicted through building simula-
tion, greater conﬁ dence can be assigned
to such simulation results in the future.
Assuming these simulation results
actually represent the performance
of other system types, it also suggests
that the generic chilled ceiling and
DX system types offer signiﬁ cant en-
ergy efﬁ ciency advantages over other
system types.
Further investigation is necessary to
determine the actual in-use efﬁ ciency of
the other system types including all-air,
chilled ceiling and variable refrigerant
ﬂ ow/variable refrigerant volume sys-
tems, as well as the energy performance
implications of control issues including
the use of electric reheat batteries and
plant system sizing. Once this infor-
mation has been obtained, informed
decisions can be made about choice
of system type, controls and sizing for
given situations. From the data shown
here and the larger energy consumption
study, the potential energy savings are
very signiﬁ cant.
Acknowledgments
The Welsh School of Architecture
wish to acknowledge the funding for this
research from the Carbon Trust’s Action
Energy Programme and the technical as-
sistance provided by Toshiba Carrier Air
Conditioning UK Ltd.
References
1. Pout, C.H.and E.R.Hitchin. 2002.
“The potential impact of air condition-
ing on UK carbon emissions in the next
20 years.” 2nd International Conference
on Improving Electricity Efﬁ ciency in
Commercial Buildings (IEECB 2002)
Nice, France, May 2002.
2. AMA Research. 1999. “AMA Com-
mercial Heating, Ventilating and Air Con-
ditioning.” AMA Worldwide Business
Information and Market Revenues.
3. Building Services Research & Infor-
mation Association (BSRIA). 2000. “UK
Air Conditioning Market Revenues.”
BSRIA Report 15237.
4. Department of Trade and Industry
(DTI). 2003. “Energy White Paper: Our
energy future—creating a low carbon
economy.” the stationary ofﬁ ce, Norwich.
5. Dunn, G.N. and IP Knight. 2003.
“Energy Efficient Building Services:
The UK Ofﬁ ce Air Conditioning Energy
Profiling Study.” www.cf.ac.uk/archi/
people/dunng2/index.html, Project Web-
Page, Cardiff University.
6. Department of the Environment,
Transport and the Regions (DETR).
1998. “Energy use in ofﬁ ces.” Energy
Consumption Guide 19.
7. E.R. Hitchin, et al. 2004. “Air
conditioning energy efﬁ ciency issues:
why is the UK different?” International
Conference on Electricity Efﬁ ciency in
Commercial Buildings (IEECB 2004),
Frankfurt, Germany, April 2004.
8. J.J. Hirsch & Associates. “DOE2
Building Energy & Cost Analysis Soft-
ware” The United States Department of
Energy (USDOE) with Lawrence Berke-
ley National Laboratory.
9. Environmental Design Solution Ltd.
(EDSL). 2003. www.edsl.net, Milton
Keynes, UK.
Advertisement formerly in this space.
16
ASHRAE Journal ashrae.org
February 2005
About the Author
James B. (Burt) Rishel, P.E., is owner of Pumping
Solutions, Cincinnati.
By James B. (Burt) Rishel, P.E., Fellow/Life Member ASHRAE
Simplifying
Contemporary
HVAC Piping
Without manual adjustment, balance
valves and multiple duty valves are no
longer needed. Also, precise control of
pump speed has proved that piping ar-
rangements used to control pump ﬂ ow
and pressure are unnecessary. What is
left are variable speed pumps and coil
control valves that provide the pressures
and ﬂ ows required in any part of a water
system under all load conditions. In the
following ﬁ gures, the manual isolation
valves are not shown nor are the air
separators or expansion tanks. All of
these items are substantially the same in
all ﬁ gures.
Let us start with a simple, single zone
chilled water system that would have had
constant speed pumps with total manual
adjustment, Figure 1. This was the con-
ﬁ guration regardless of any cooling load
variation on it. Figure 1 was a ﬁ ne system
circa 1960, before the days of affordable
variable frequency drives. If you have
T
he advent of digital control and variable speed pumping has
decreased the amount of equipment needed to control water
ﬂ ow in chilled and hot water distribution systems. This applies to most
hot and chilled water systems that have variable heating and cooling
loads. Gone are balance valves, multiple duty valves, primary/secondary
pumping, cross-over bridges and other energy-consuming piping ac-
cessories. Almost all that is left are the pumps, piping, isolation valves,
and coils with control valves. Adaptive control provides a continually
adjusting program that completely eliminates manual operation.
The following article was published in ASHRAE Journal, February 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
February 2005
ASHRAE Journal
17
a constant load, such as in a computer
center with no external exposure, it is
still worth consideration.
Today, this system with variable ﬂ ow
would most likely have only variable pri-
mary pumps with no balancing whatsoever
(Figure 2
(F
(
). The coil control valves would
be of a quality that would prevent overﬂ ow
of any coil, regardless of its position in the
water system. Hundreds of systems such
as this are in operation. No need exists to
control the ﬂ ow of the pumps manually,
since the pump speed control can be set
for any desirable maximum speed.
The advent of variable primary pump-
ing began around 1994. Initially, chiller
manufacturers had to be conservative
with the allowable minimum ﬂ ow. It was
generally limited to a minimum evapora-
tor tube velocity of 3 fps (0.9 m/s).
Today, some chiller manufacturers
have reduced this limit to as low as 1.5
fps (0.5 m/s) at part load on the chiller.
Ultimately, it is believed that this ac-
ceptable minimum ﬂ ow question will
be solved by the chiller manufacturers
themselves by equipping each chiller
with an integral circulator and reducing
the minimum ﬂ ow requirement through
improved refrigerant control.
Due to this variation in minimum tube
velocity requirement for different chiller
manufacturers, it is imperative that each
project have the minimum ﬂ ow veriﬁ ed
to ensure compliance with the chiller
manufacturer’s requirements.
Many HVAC systems are much more
complicated than the simple system of
Figures 1 and 2. Figure 3 describes a
traditional primary/secondary, constant
flow, chilled water system with four
zones. It has constant speed pumps
with totally manual adjustment. All of
the pumps would have been equipped
with balance valves and check valves as
well as isolation valves. The cross-over
bridges would have had return control
valves that decoupled the secondary and
tertiary (zone) pumps.
It is apparent that considerable energy
waste will be in this manually balanced
system if it were applied to a variable
load application. The energy losses
would be appreciable in the cross-over
bridge valves in the building zones. If the
zones are far apart, much of the energy of
the secondary pumps is lost in the zone
valves for the zones near the chiller plant.
Along with the energy loss through the
bridge/return valves, the balance valves
on all of the pumps and cooling coils
typically would be throttled, resulting in
energy waste. This indicates that great
energy waste occurs if we try to ﬁ t a
constant speed system to a variable load
installation.
Conversions of constant speed systems
to variable speed applications without the
need for manual balancing have resulted
in signiﬁ cant energy savings for the vari-
able ﬂ ow system.
This was demonstrated in the retroﬁ t
of a hotel in Southern California.1 In this
case, the cooling production and distri-
bution equipment was downsized from
Gone are balance valves, multiple duty valves,
primary/secondary pumping, cross-over bridges
and other energy-consuming piping accessories.
Almost all that is left are the pumps, piping,
isolation valves, and coils with control valves.
18
ASHRAE Journal ashrae.org
February 2005
Balance
Valve
Check
Valve
Constant
Speed
Pumps
Chiller
Chiller
Coils
C
Balance
B
Valve
V
Three-
T
Way
W
Valve
V
Figure 1: Constant ﬂ ow system.
Minimum Chiller
Flow Control
Valve
Two-Way V
Coils
C
Figure 2: Contemporary variable ﬂ ow system.
FT
Chiller
Chiller
Check
Valve
the original chiller plant, and it deﬁ ned
the ability to reduce the capacity of
the pumping equipment, chillers, and
cooling towers when changing to vari-
able ﬂ ow. After conversion to variable
primary pumping using a smaller chiller
plant, the author of the article that
described the project stated: “the data
show that the VPF [variable primary
ﬂ ow] chiller plant saved approximately
68% of the pre-retrofit base energy
consumption.”
Several contemporary procedures
exist for pumping a four-zone system
such as that shown in Figure 3. The
distance between the zones is used to
determine the best procedure for pump-
ing this system. If the loads are close
together in one building, only one set
of pumps is required (Figure 4
(F
(
). This
represents a typical variable primary
pumping system. The short distance
to the farthest load does not impose a
high distribution piping system friction on the load nearest to
the chiller plant. If each zone is a building and a considerable
distance exists between the buildings, distributed pumping
should be considered to avoid excessive pump head in the
nearby buildings (Figure 5
(F
(
).
The only chilled water pumps required in the chiller plant
itself are the minimum ﬂ ow circulators required to protect the
chillers. This situation requires the use of an automatically
controlled isolation valve on each chiller return piping to stop
ﬂ ow in that chiller when it is not supplying cooling to the chilled
water system. Without these isolation valves, uncooled water
would pass through an inoperable chiller and mix with cooled
water from operating chillers. This would elevate the supply
water temperature above the desired temperature.
A friction loss of 8 to 14 ft (24 to 42 kPa) or more through
pump ﬁ ttings such as suction strainers, check valves, suction
reducers, discharge increasers, isolation valves and piping
is saved whenever a pumping system is eliminated. Quality
design limits this loss to 8 ft (24 kPa) while poor designs will
reveal losses as high as 14 ft (42 kPa) or more of pump head.
In this case, variable primary pumping would, therefore, save as
much as 16 to 28 ft (48 to 84 kPa) of pump head by eliminating
secondary and tertiary pumping installations.
Minimum flow circulators have a relatively low motor
horsepower requirement. Assume that a chiller plant has 2,000
ton (7034 kW) chillers, each with a design ﬂ ow of 4,000 gpm
(252 L/s). Additionally, assume that the chiller evaporators
were selected at 7 fps (2 m/s) with a minimum allowable ﬂ ow
at part-load operation of 1.5 fps (0.45). The minimum ﬂ ow
would be 1.5/7 of 4,000 gpm or 860 gpm (252 L/s or 544 L/s).
If the friction loss through the evaporator were 21 ft at 4,000
gpm (63 kPa at 252 L/s), the design head for the minimum ﬂ ow
pumps would be (1.5/7)2 · 21 or 1 ft (3 kPa) plus the piping and
pump ﬁ tting loss.
Variable Speed
Pumps
C
DP
Coils Balance Valve
Bridge
Zone Pumps,
Constant Speed
Coils
Balance Valve Coils Balance Valve
Three-
Way
Valve
Bridge/Return
Control Valves
Check Valve Balance Valve
Secondary Pumps,
Constant Speed
Figure 3: Constant ﬂ ow four-zone system.
Three-
Way
Valves
Primary Pumps, Constant Speed
P i
P
C
t
t S
d
Balance Valve
Check Valve
Coils
Balance Valve
Three-
Way
Valve
there is adequate pressure provided by the secondary pumps,
this will be indicated by a rise in the differential pressure at
the building differential pressure transmitters, DP2. After
a time delay, the building pumps would be stopped and
the building differential pressure transmitters would control
the secondary pumps. Likewise, when the building load
increases and the building pumps are needed, they will
restart automatically. All of these piping and control proce-
Assume the piping and ﬁ tting loss to
be 16 ft (48 kPa), so the design head for
the minimum ﬂ ow pumps would be 17 ft
(51 kPa). If the pumps have an efﬁ ciency
of 80%, the brake horsepower would be
4.6 hp (3.4 kW) and the pumps would
be equipped with 5 hp (3.7 kW) motors.
The pumps would be variable speed, so
the actual energy consumption would
be quite low. Since the loss through the
evaporator is so low that it may not be
represented by a smooth curve, it should
be veriﬁ ed by the chiller manufacturer.
Control of these circulators should be
accomplished either by a chiller plant
ﬂ ow control as shown in Figure 5, or
it can be by differential pressure trans-
mitters connected across the chiller
evaporators (Figure 6).
Recognizing the inefﬁ ciency of many
existing chilled water systems, it is pos-
sible to retroﬁ t a constant ﬂ ow system
of Figure 3 into a more efﬁ cient system
through the use of the existing pumps
and piping (Figure 7).
• All of the pumps would be converted
to variable speed.
• The minimum flow through the
chillers would be controlled by a new
bypass valve.
• The speed of the chiller pumps
would be controlled by a new differential
pressure transmitter, DP1, whose setting
would be determined by the controller
for all of the pumps.
• The secondary pumps would
be controlled by the differential trans-
mitter, DP2, at the far end of the chilled
water loop.
This would cost less than changing the
pumps and piping to a variable primary
pumping system shown in Figure 4.
However, a consulting engineer could
make a careful evaluation to determine
if it is economically feasible to downsize the pumps, chillers,
and cooling towers as in the previously mentioned article.
The tertiary pumps in the buildings would be controlled
by differential pressure transmitters, DP2, at the correct lo-
cation in each building, possibly at the top of each zone as
shown. A bypass check valve would be located around each
of the building pumps, and the return valves with all of their
energy waste would be eliminated. Under light load, when
Flow
Transmitter
FT
Chillers
Pump Control
Bypass Valve
For Minimum Flow
Variable Speed Pumps
V
C
DP
DP
DP
DP
Coils
Two-Way Valves
Figure 4: Variable primary system (four zones in one building).
DP
Coils
Two-Way Valves
C
C
C
C
Building Pumps,
Variable Speed
FT
Flow
Transmitter
Pump
Control
Circulator Control
Low Head
Circulators
C
Chillers
Figure 5: Distributed pumping system for four separate buildings.
DP
DP
DP
Automatic Isolation Valves
20
ASHRAE Journal ashrae.org
February 2005
Chiller
Chiller
DP
Minimum Chiller
Flow Control Valve
Check
Valve
Figure 6: Use of chiller DP transmitter for
minimum ﬂ ow control.
Variable Speed
Pumps
DP
All of the previous ﬁ gures show the chillers and their pumps
assembled in tandem. It may be more economical to provide
these pumps headered as shown in Figure 8. This could provide
better programming of the pumps and offer the opportunity to
overﬂ ow the evaporators in event of low chilled water return
temperatures. Recognizing that chiller output is ﬂ ow times the
differential temperature, the chiller output can be sustained by
increasing the ﬂ ow during the existence of reduced differen-
tial temperatures. This has become common due to the many
instances of low return temperatures in chilled water systems.
All chillers have a maximum allowable velocity such as 10 fps
(3 m/s) in the evaporator. The chiller manufacturer should be
consulted before overﬂ ow is attempted.
ASHRAE recognizes that the parasitic load of pumps and
cooling towers may equal or exceed the energy consumption
of the chillers themselves at light loads. Efforts are being made
to develop a guideline to help determine the total energy con-
sumption of a chiller plant, not just the kW/ton of the chillers
themselves.
Another signiﬁ cant improvement in HVAC water-distribution
systems is the realization that the quality of coil control valves
must be such that they will withstand the broad differential
pressures that have always existed in these systems. In the past,
many of these coil valves were of a commercial grade that could
not withstand the differential pressures imposed upon them.
Today, the use of industrial quality valves as well as pressure
independent valves has improved the differential temperature
and dramatically reduced the ﬂ ow in these systems. This mat-
dures are in operation on many chilled
water systems.
A number of the ﬁ gures in this article
illustrate the use of differential pressure
transmitters as the means of controlling
pump speed. So far, this is a proven method during the past 25
years. Contemporary digital electronics indicate the possibility
of mass ﬂ ow as a means of pump speed control. Unfortunately,
this procedure also requires physical location of each individual
cooling load because friction to a speciﬁ c load is determined
by the distance of that load from the pumping system. The
total calculation then becomes quite complicated. So far, the
author has not seen total pump control software that recognizes
this fact.
Another explanation should be made concerning the piping
diagrams in this article. All of the ﬁ gures describe equal fric-
tion losses in the supply and return mains. Such is not always
the case on large systems. Often, the return piping has different
circuiting and, therefore, unequal friction losses. The return
piping should be evaluated as carefully as the supply piping.
One advantage of using cross-over bridges and tertiary
pumps is the ability to blend warm return water with cold
supply water to operate the zones at higher temperatures than
those developed in the chiller plant. With the quality of today’s
piping insulation, however, little need exists for such blending.
If a research or process facility requires colder chilled water,
it is usually better to provide a booster chiller for that facility
rather than absorb the energy penalty produced by generating
the entire cooling load at a reduced temperature. For example,
if a research facility requires 40°F (4°F) chilled water, the
booster chiller could reduce the 45°F (7°F) distribution water
temperature. Obviously, this is an engineering design problem
requiring evaluation for each speciﬁ c case.
Coils
Two-Way Valves
C
C
C
C
Variable
Speed
Pump
Control
Chillers
C
DP1
C
Primary
Pump
Control
Secondary Pump
Control
DP2
Bypass
Check
Valve
Zone Pumps
Check Valve
Secondary Pumps,
Variable Speed
Primary Pumps,
Variable Speed
New Bypass
Valve
Figure 7: Conversion of a constant ﬂ ow system to variable ﬂ ow.
DP2
P2
P
DP2
P2
P
DP2
P2
P
DP2
P2
P
ter of valve authority and quality should
be reviewed thoroughly in a separate
technical paper.
Another development that has en-
hanced the efﬁ ciency of these systems
has been that of a running limit on
contemporary variable frequency drives.
This prevents the pump from overload-
ing the drive. This means that the drive
and motor can be sized at the design
condition rather than at the pump run-
out condition.
For example, assume that a chilled
water pump requires 29 bhp (22 kW)
at the design condition and 35 bhp (26
kW) at the run-out condition or the non-
overloading point on the pump curve.
With older drives, it would have been
necessary to equip the pump with a 40
hp (30 kW) motor and drive. With this
running limit, the pump can be furnished
with a 30 hp (22 kW) motor and drive
without concern for the horsepower re-
quirement at the pump run-out condition.
This reduces the ﬁ rst cost of equipment
and total electrical installation. It also
provides higher wire-to-shaft efﬁ ciencies
at reduced loads on the system.
A recent development has been the use
of geothermal energy for cooling and
heating. Unfortunately, there has been
some confusion about the capabilities
of these thermal sources during variable
ﬂ ow. If the thermal source, such as a well
ﬁ eld or lake, is capable of producing the
energy required at design ﬂ ow, there will
Balance Valve
Check Valve
Well Pumps,
Constant Speed
Well Field
Open Bypass
y
Three-Way
e
Valve
Water Source Heat Pumps
Balance
Valve
Balance Valve
Check Valve
Distribution Pumps,
Constant Speed
Figure 9: Constant ﬂ ow geothermal system.
Chiller
Chiller
Check Valve
Variable Speed
Pumps
Chiller
Isolation
Valves
Header
FT
Figure 8: Headered pumps.
Minimum
Chiller
Flow
Control
Valve
Well Field
Pump
Control
C
DP
Check Valve
Total System Pumps,
Variable Speed
Two-Way
Valve
Water Source Heat Pumps
p
Figure 10: Variable ﬂ ow geothermal system.
22
ASHRAE Journal ashrae.org
February 2005
be adequate thermal capacity at reduced ﬂ ow. Misunderstanding
this has resulted in the application of complicated pumping and
piping systems (Figure 9
(F
(
).
Consulting engineers, who understand the concept of the
variation in heat ﬂ ow at reduced ﬂ ow, have developed simple
pumping and piping systems as shown in Figure 10. A number
of consulting ﬁ rms have many installations in operation with
this conﬁ guration. This demonstrates that no need exists for
separate well pumps or balancing valves on the circulating
pumps or the building heat pumps.
Summary
The most signiﬁ cant fact about all HVAC water systems is not
the system’s conﬁ guration, but what are the hours of operation at
all percentages of ﬂ ow, from minimum ﬂ ow to maximum design
ﬂ ow? Only after receiving this information, can an engineer
make use of the suggestions here on the reduction of ﬁ rst cost
and increase of overall operating efﬁ ciency.
The increase in quality of coil control valves and the
added software for the control of these valves and pumps has
resulted in simplicity and greater efﬁ ciency for most of the
HVAC industry’s chilled and hot water distribution systems.
Today’s level of ability and competency of the designers and
operators of these systems permits the use of this technology
on all variable volume, HVAC systems—not just on special
installations.
References
1. Peterson, K. 2004. “Variable primary ﬂ ow, chilled water
plant conversion.” HPAC Engineering. March.
Bibliography
Bahnﬂ eth, W. and E. Peyer. 2004. “Varying views on vari-
able ﬂ ow chilled water systems.” HPAC Engineering 76(3):
S5–S9.
Bahnﬂ eth, W. and E. Peyer. 2003. “Energy use characteris-
tics of variable primary ﬂ ow chilled water pumping systems.”
Proceedings of the 21st IIR International Congress on Refrig-
eration.
Avery, G. 2003. “Operating chillers in the max-cap range.”
Engineered Systems, June.
Taylor, S. 2002. “Primary only vs. primary secondary variable
ﬂ ow systems.” ASHRAE Journal, February.
Avery, G. 2001. “Improving the Efﬁ ciency of Chilled Water
Plants.” ASHRAE Journal, May.
Rishel, J.B. “Control of variable speed pumps in HVAC water
systems.” ASHRAE Transactions, CH-03-4-3.
Rishel, J.B. 1977. “Use of balance valves in chilled water
systems.” ASHRAE Journal, June.
Advertisement formerly in this space.
66
ASHRAE Journal ashrae.org
February 2005
The following article was published in ASHRAE Journal, February 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
Ai C
di i
i
E
i
I
I i
d f
d
i
l
l Thi
i l
b
i d
d/
di
ib
d l
i
ll
or in paper form without permission of ASHRAE.
By Louis Quartararo, P.E.; Kurt W. Roth, Ph.D., Associate Member ASHRAE; Detlef Westphalen, Ph.D., Member
ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
Wireless Systems
For Building Controls
This is the 22nd article inspired by a recent DOE report
covering energy-saving HVAC technologies.
Recently, a variety of wireless-enabled sensor products, most
notably wireless temperature sensors, have come to market, both
within and outside the HVAC industry. In commercial buildings,
wireless systems offer the potential to reduce the installed cost of
communicating sensed data by supplanting wired infrastructure
with digital radio-based communications.
A generic wireless data transmission system will include trans-
mitters and receivers, and (in some cases) a translator to allow
the wireless receiver to communicate with a control network. It
also may use repeaters to increase the range of wireless signals.
In addition, some implementations require a radio frequency
survey beforehand to determine acceptable transmitter and re-
ceiver locations.1,2
Basic wireless systems include “wire replacement” systems,
where the sensor, transmitter, and receiver use line power but
communicate wirelessly, and fully wireless schemes (i.e., having
all battery-powered components). More sophisticated wireless
systems include mesh networks—in which some or all nodes can
serve not only as transmitters or receivers, but also as routers that
can relay messages for their neighbors and dynamically identify
optimum transmission paths in response to network trafﬁ c and in-
terference.3,4,5 Wireless systems with extended antennae installed
as part of a building’s infrastructure may provide pervasive indoor
radio, cell phone, and Wi-Fi communications.6
Energy Savings Potential
Wireless sensors do not, per se, save energy. Instead, they
are enabling technologies that decrease the cost to implement
energy-saving building controls and diagnostic measures that
require additional sensors, notably in retrofit applications.
Energy-saving approaches that can beneﬁ t from additional sen-
sors include ongoing commissioning, airside fault detection
and diagnostics, chilled-water reset, static-pressure reset, and
increased zoning.
Market Factors
Ultimately, the success of wireless communication systems in
commercial building HVAC systems depends on their ability to
decrease the installed cost of sensors—whether those sensors are
used to increase the functionality of existing control systems or
to facilitate the installation of building controls in new buildings.
The cost-effectiveness of a wireless system is both application- and
implementation-speciﬁ c.
In general, wireless communications can realize the greatest
beneﬁ t in retroﬁ t applications, notably those that require longer
cable runs or have problematic access, and require infrequent
communication.2,3 Some examples include historical buildings,
buildings with special wall or ceiling treatments (e.g., marble),
ﬁ rewall penetrations, cleanroom alterations, or exterior installa-
tions that require trenching.1
The economics of wireless systems (relative to wired systems)
also tends to become more favorable as the number of sensors
increases.5 This reﬂ ects a trade-off between higher component
costs for wireless systems and higher labor (installation) costs for
wired systems. Because one receiver can serve many transmitters,
wireless sensors are also highly scalable, i.e., adding an additional
sensor only incurs the incremental cost of that sensor and the cost
to install and conﬁ gure it.
One analysis compared retroﬁ t costs for a 30-sensor indoor
temperature sensor network in a three-story steel-and-concrete
ofﬁ ce building using wired and wireless technology.7 The wire-
less sensors measured zone air temperatures to inform a chilled-
water reset algorithm that, ultimately, improves part-load chiller
performance and reduces peak electric demand. In this case, the
wired and lowest-cost wireless systems had similar estimated
installed costs.7
A more recent study compared the cost to install wired and
wireless systems to implement packaged rooftop unit (RTU) fault
detection and diagnostics using four sensors per each of six RTUs.
Each system acquired the temperature data and communicated it
to a computer in the building. The wireless solution cost less than
half as much as the wired solution due to both lower labor and
hardware costs.8 Wireless system costs are expected to continue
to decrease signiﬁ cantly.5
Presently, a lack of standardization exists in wireless systems for
building control applications. The ZigBee Alliance aims to produce
a standard for wireless transmission of digital data that addresses
many of the concerns about wireless building control networks. That
is, ZigBee-compliant devices and networks will operate at low data
rates to reduce energy consumption and prolong wireless sensor
battery life, incorporate effective data security options, have good
reliability, leverage communication technologies to reduce interfer-
ence, and have a low cost.3,5 It is not clear that devices that conform
to ZigBee will be interoperable, because ZigBee does not specify
the data format (e.g., what values the data represent, measurement
units3). Wireless communications can use several different com-
munication protocols, such as Ethernet and BACnet®.9,10
All fully wireless transmitters strike a balance between battery
life, device energy consumption, and transmission distance. These,
February 2005
ASHRAE Journal
67
Advertisement formerly in this space.
Advertisement formerly in this space.
in turn, impact the cost-effectiveness of a
i
t
i
t th
t ff
ti
f
wireless system in a potential application.
Fully wireless sensors rely on battery power
and conserve battery energy to extend battery
life (to at least several years) to reduce the
recurring labor cost associated with battery
replacement.3,5 Longer intervals between
signal transmissions help to conserve battery
energy. For instance, a temperature sensor
used for space temperature control might
transmit data once every 30 to 60 seconds
and sleep when not transmitting data.1 This
strategy, however, does not work well in ap-
plications that demand quick response, such
as on-off lighting controls or mesh network
components (to support networking func-
tionality and higher data rates). Low-power
device architectures help to prolong battery
life, but provide limited beneﬁ t for sensors
that require more power, such as pressure and
CO2.1 In the future, power scavenging (e.g.,
light, thermal, or vibration energy) could
extend battery life.11
Device energy consumption also depends
on radio signal strength, which affects the
actual in-building range of wireless devices.
Radio transmission in buildings can suffer
from interference due to large quantities
of structural steel, ofﬁ ce furniture, or elec-
tronic noise sources. Interference increases
the need for transmit-signal strength (which
decreases battery life) or spatial density
of wireless system components (which
increases wireless system implementation
costs7). In particular, interference may limit
the effective range of the ﬁ rst generation of
low-power ZigBee-compliant systems in
buildings to only 10 m (33 ft).3
References
1. Zebrick, G. 2003. “Practical consider-
ations for using wireless I/O technology.”
automatedbuildings.com July. www.auto-
matedbuildings.com/news/jul03/articlaes/
kele/kele.htm.
2. Kintner-Meyer, M., and M.R. Brambley.
2002. “Pros & cons of wireless.” ASHRAE
Journal November.
l l
3. Zebrick, G. 2004. “ZigBee or not Zig-
Bee.” automatedbuildings.com December.
www.automatedbuildings.com/news/dec04/
articles/kele/zebrick.htm.
4. Wang, W. and M. Nova. 2003. “Wireless
bridges the technology gap in building auto-
mation.” Industrial Ethernet Book 17(11).
k k
5. Kintner-Meyer, M. and R. Conant.
2004. “Opportunities of wireless sensors
and controls for building operation.” Proc.
ACEEE Summer Study on Energy Efﬁ ciency
in Buildings.
6. Cantwell, E. 2003, “In-building wireless.”
Wireless Business & Technology March.
y y
7. Kintner-Meyer, M., and M.R. Bram-
7 Kintner Meyer M
and M R Bram
bley. 2002. “Pros & cons of wireless.”
ASHRAE Journal November.
8. Katipamula, S. and M.R. Brambley. 2004.
“Wireless condition monitoring and mainte-
nance for rooftop packaged heating, ventilation
and air-conditioning.” Proc. ACEEE Summer
Study on Energy Efﬁ ciency in Buildings.
9. CABA. “Reliable Wireless Networks
for Industrial Systems.” May, Report #IS
2004-21 (Note: Reprint of Poor, R. and B.
Hodges. 2002. “Reliable Wireless Networks
for Industrial Systems.”)
10. Adams, J. 2003. “Meet the ZigBee
Standard.” Sensors Online. June. Downloaded
5/7/2004 from: www.sensorsmag.com/ar-
ticles/0603/14/pf\_main.shtml.
11. Roundy, S., et al. 2004. Energy Scav-
enging for Wireless Sensor Networks: With
Special Focus on Vibrations. Boston: Kluwer
Academic Publishers.
Louis Quartararo, P.E., is a principal in
the Electronic Systems Unit of TIAX; Kurt
W. Roth, Ph.D., is a senior technologist; and
Detlef Westphalen, Ph.D., is an associate
principal at the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass.
James Brodrick, Ph.D., is a project manager,
Building Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
22
ASHRAE Journal ashrae.org
March 2005
About the Authors
Donald G. Colliver, Ph.D., P.E., served as Cogni-
zant Committee Chair and is associate professor at
the University of Kentucky in Lexington, Ky. Ronald
E. Jarnagin served as Special Project Committee
Chair and is staff scientist/program manager at the
Paciﬁc Northwest National Lab in Richland, Wash.
By Donald G. Colliver, Ph.D., P.E., Presidential Member/Fellow ASHRAE, and Ronald E. Jarnagin, Member ASHRAE
Advanced Energy
Design Guide
Saving 30% Over Standard 90.1-1999
For Small Ofﬁce Buildings
Since 1975 ASHRAE has held a lead-
ership role in energy efﬁciency standards
through the use of ANSI/ASHRAE/
IESNA Standard 90.1, Energy Standard
for Buildings Except Low-Rise Residen-
tial Buildings. Although standards play
a vital role in the construction industry,
the language and format of standards
limit their ability to provide guidance
during the critical design process and
most deﬁne “minimum” performance
instead of offering leadership in produc-
ing excellent designs.
The initial document in the series is
designed to provide recommendations for
achieving 30% energy savings over the
minimum code requirements of Standard
90.1-1999. It focuses on small office
buildings up to 20,000 ft2 (1860 m2), which
is the bulk of ofﬁce space in the U.S.
Major Development Objectives
Three major objectives drove the devel-
opment of the Advanced Energy Design
Guide: (1) achieving a 30% energy sav-
ings over Standard 90.1; (2) producing a
document targeted for contractors, own-
ers and designers of small ofﬁce build-
ings; and (3) providing how-to design
assistance to contractors and designers.
These development objectives clearly
shaped the ﬁnal document.
To meet the needs of ASHRAE mem-
bers and others involved in designing
and constructing small buildings that
reach higher levels of energy efﬁciency,
the Advanced Energy Design Guide set
an objective of reaching 30% energy
A
group of organizations led by ASHRAE recently completed the
Advanced Energy Design Guide for Small Ofﬁce Buildings, the ﬁrst in
a series of documents designed to provide recommendations for going
beyond the minimum requirements of code-intended standards. The
Advanced Energy Design Guide series is designed to extend the lead in
energy-efﬁcient standards into the arena of advanced energy-efﬁciency
recommendations.
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
March 2005
ASHRAE Journal
23
The following technical areas are
addressed in the guide:
Building Envelope
Roofs
Walls
Floors
Slabs
Doors
Vertical Glazing
Skylights
Lighting
Daylighting
Interior Electric Lighting
Controls
HVAC Equipment and Systems
Cooling Equipment Efﬁciencies
Heating Equipment Efﬁciencies
Supply Fans
Ventilation Control
Ducts
Service Water Heating
Equipment Efﬁciencies
Pipe Insulation
savings when compared to buildings designed and built to
the requirements of Standard 90.1-1999. The 30% energy
savings level is intended to meet the needs of various incen-
tive programs for energy-efﬁcient design. Further documents
are planned for the 30% savings level that address additional
building types beyond ofﬁce buildings. In addition, the devel-
opment of other series of documents to give recommendations
to achieve 50% and 75% savings are being discussed.
Buildings built to Standard 90.1-1999 are used as a
benchmark or base for comparative purposes. The particular
version of the standard used was not as critical as having a
well-deﬁned starting point—analogous to the base year being
used as 100 for the consumer price index. The selection of the
1999 version of Standard 90.1 was based on the fact that this
version of the standard is frequently adopted into state and
local building codes, and that it is the version of Standard 90.1
that has been determined by the U.S. Department of Energy
as the level that states must adopt under the requirements of
the Energy Policy Act of 1992.
A review of the data\* on types and sizes of commercial
buildings in the United States revealed that small ofﬁces were
the prevalent building type and size. It was recognized that
design and construction of these small ofﬁce buildings present
particular challenges for the owners as well as the ﬁeld profes-
sionals. Smaller construction projects frequently carry lower
design fees, making it difﬁcult for the professionals to explore
various energy-efﬁciency methods.
In addition, owners contemplating going beyond the mini-
mum may wish to have an initial idea of what measures will
be required to meet advanced energy-savings goals. The Ad-
vanced Energy Design Guide meets these needs by providing
straightforward energy-savings options appropriate to the vari-
ous climate zones in simple, concise tables without having to
resort to costly calculations or analysis. All the energy-saving
recommendations for each climate zone are contained on a
single color-coded page.
To ensure maximum usability, the document comes with
helpful how-to design guidance covering quality assurance,
envelope components, lighting, HVAC, service water heat-
ing and plug loads that a contractor could use in completing
the construction project. In some cases the how-to guidance
describes simple application of the energy savings measures,
complete with cautions about the use of the measure that may
limit its performance and/or cautions to avoid known problems
in energy-efﬁcient construction. In other cases, the how-to
guidance provides example design layouts (e.g., ofﬁce lighting,
supply and return ducts) to help ensure the project meets the
energy-savings target. Examples of advanced building energy
designs also are provided to illustrate the points made and to
demonstrate the ﬂexibility offered in achieving the advanced
energy-savings levels provided within the guide.
\*1999. US Energy Information Administration. 1999 Commercial Buildings
Energy Consumption Survey: Building Characteristics Tables —B6 Building size,
Number of Buildings www.eia.doe.gov/emeu/cbecs/detailed\_tables\_1999.html.
24
ASHRAE Journal ashrae.org
March 2005
Partnership Develops Document
Perhaps as signiﬁcant as the document is the partnership of
organizations that participated in the document’s development.
Successful buildings result from the integration of the build-
ing systems during the design, construction, and operation
phases. Likewise, this document was developed by a team of
cooperating organizations that worked as an interdisciplinary
team from the beginning. For the ﬁrst time, ASHRAE entered
into a partnership with the American Institute of Architects
(AIA), the Illuminating Engineering Society of North America
(IESNA), the New Buildings Institute (NBI), and the Depart-
ment of Energy (DOE) to develop a document.
Representatives of the partner organizations participated
on the steering group or cognizant committee that had project
oversight as well as on the special project committee develop-
ing the document. Each organization selected its own team
members on the special project committee, which resulted in
a diverse group of energy professionals with particular knowl-
edge and skill sets representing a broad range of the building
industry. The membership selection process was focused on
broad representation rather than representation from speciﬁc
trade groups or industry organizations. ASHRAE’s expertise
was provided from the membership of Standing Standards
Project Committee 90.1 (SSPC 90.1); Technical Committee
2.8, Building Environmental Impact and Sustainability, and
Technical Committee 7.6, Systems Energy Utilization. Each
member provided unique expertise covering the broad scope
of building systems.
The Advanced Energy Design Guide was developed as a
special project (SP-102) under the auspices and procedures
of ASHRAE’s Technology Council. The cognizant committee
initially provided a narrow, well-deﬁned scope and purpose
for the document and provided oversight and direction to the
special project committee. Communications were frequent
between the cognizant and special project committees, which
helped to ensure the document’s success. During the devel-
opment process, three peer review periods were conducted
on the document, one at the conceptual design stage, one
at the technical reﬁnement stage, and one at the ﬁnal docu-
ment stage. Review remarks received at each review stage
were considered and addressed by both the cognizant and
special project committees independently. In addition, the
ﬁnal document was evaluated by a separate focus group of
potential users to help provide further reﬁnements.
Development of the Advanced Energy Design Guide was
meant to meet market needs, resulting in an aggressive develop-
ment schedule. The ﬁrst organizational meeting of the special
project committee developing the document occurred in October
2003, and the ﬁnal technical draft of the document was approved
in May 2004, resulting in an eight month development cycle.
ASHRAE and its partners demonstrated that it is possible for
ASHRAE and its partners to move at the speed of business.
Key Development Principles
Standards and codes play a vital role in the construction
industry. They represent a consensus on the way something
must be done or measured and specify the minimum (or maxi-
mum) allowable performance that must be achieved. However,
the language and format of standards make it impossible
for them to provide necessary education or guidance during
the critical design process. Since the Advanced Energy De-
sign Guide is not a standard and is not intended to be used
as a standard or to specify minimum (or maximum) values
for codes, it can contain educational and guiding informa-
tion to assist the user in understanding advanced energy
design concepts.
The document provides a set of recommendations that,
when followed, will help the construction project meet the
intended energy-savings target. The recommendations provide
a way, but not the only way, to achieve the desired energy
savings. Clearly, multiple ways exist that an energy-efﬁcient
ofﬁce building could be constructed to meet the energy-sav-
ings target. The Advanced Energy Design Guide provides a
way, based on the professional judgment of the committee
members, to meet the objective in various climate zones. By
providing a clear, concise set of recommendations the guide
makes it easier to achieve energy savings at a lower overall
effort on the part of the design/construction team.
The role of economics and whether and/or how economics
were to be included was debated thoroughly by the cognizant
committee. The project deﬁnition developed by the cognizant
committee indicated that energy use was to be considered as
the primary or independent variable that was to be speciﬁed and
cost effectiveness (as measured, for example, by simple payback
period) was the resulting, or dependent, variable; thus 30%
energy saving compared to Standard 90.1 was the driver.
The objective of the recommendations in the guide was to
respond to the building owner who plans on occupying the
building for a long period of time and who wants recommen-
dations on energy-saving features beyond those measures that
are generally considered to have a short payback period. This
allows consideration of a package of installation ideas that
might not be considered if a ﬁxed payback period for individual
measures was stipulated. Oftentimes, implementing only those
items with short payback periods eliminates consideration and
implementation of mid-range payback items. Signiﬁcant energy
savings occur when the total energy picture for a longer time
frame is evaluated, rather than only picking the “low hanging
fruit” with short payback periods.
March 2005
ASHRAE Journal
25
When developing recommendations for the equipment ef-
ﬁciency for the heating, cooling, and hot water equipment,
the committee chose efﬁciency levels that were climate ap-
propriate and that exceed those in Standard 90.1 in most cases.
Although economics were not used explicitly in the selection
of the equipment, the committee wanted to ensure that suf-
ﬁcient product was available in the marketplace to provide
competitive economics. With that in mind, equipment efﬁcien-
cies contained in the guide only were selected when products
were determined to be available from multiple manufacturers
to provide customer choice. Chillers and chilled water systems
were excluded from this guide due to the signiﬁcant complex-
ity they would add and because they are not commonly used
in ofﬁce buildings less than 20,000 ft2 (1860 m2).
The savings goal was that application of the recommenda-
tions should achieve a 30% savings in each of the climate
zones rather than a na-
tional average of 30% sav-
ings for all climates. Since
climate greatly impacts
the way energy is used
in buildings, the recom-
mendations, therefore,
vary by climate zones.
Recommending the same
highly efficient heating
system in Miami as is
recommended in Duluth,
Minn., or recommending
the same air-conditioning
efﬁciency in Duluth as in
Miami is neither reasonable nor practical as long as price dif-
ferentials exist between different levels of efﬁciency.
Although all of the options in the guide are intended and
suitable for new construction, many of the options are suitable
for existing construction under retroﬁt or addition condi-
tions. In these cases, there may be less opportunity to use key
strategies such as orientation, daylighting, shading strategies
or sealing/replacing existing ductwork. However, other op-
tions such as mechanical equipment efﬁciencies, lighting
power densities, or occupancy sensors could be used readily.
Providing information for retroﬁt of existing construction
is important given the predominance of existing buildings relative
to the volume of new construction. Builders and design-
ers are encouraged to use the options in existing building
renovations, where appropriate, to ensure energy efﬁcient
existing construction. The design guide clearly indicates that
using the design strategies at a building system level, rather than
as an integrated building design, will not necessarily meet
the 30% energy-savings target. Further tradeoffs or ad-
ditional measures may be required to achieve this target in
existing building.
While plug loads are a signiﬁcant part of energy used in
ofﬁce buildings, it is realized that the occupant determines the
plug loads and they can dramatically change over the life of
the building. Since plug loads are not regulated in Standard
90.1, they were not included (nor savings credit given) in the
calculations of the energy savings of the advanced design
when various recommendation options were being evaluated.
The same typical, modern plug loads were used in simulations
of both the base case and the advanced design case so as to
ensure that internal loads are properly taken into account.
Therefore, any savings due to advances in plug loads such as
energy-efﬁcient computers and the proper use of their sleep
modes, copiers and appliances or exterior lighting would be
“over and above” or in addition to the 30% savings goal. The
base for energy usage evaluation is same as used in Standard
90.1 (i.e., site energy consumption).
It was recognized that
quality and performance
are never an accident. For
a high-quality building to
function in accordance
with its design intent and
meet the performance
goals established, it re-
quires that quality assur-
ance be an integral part of
the design and construc-
tion process. Therefore,
a section of the guide
addresses quality assur-
ance by discussing good
design practice and gives a suggested list of items that must
be included in a commissioning scope.
It also was desired that the document provide assistance for
users who wanted more than just prescriptive recommenda-
tions, additional ﬂexibility in the design of their buildings, or
to understand and adopt a process for designing, constructing
and operating energy-efﬁcient buildings. Therefore, an overall
process to integrate the design, construction and operation of
an energy-efﬁcient building was developed. This integrated
process is valuable for designers and builders who want to
enhance and improve their practices so that energy efﬁciency
is deliberately considered at each stage of the development
process. A narrative discussion of the design and construction
process points out the opportunities for energy savings in each
phase and also a reference table that leads the guide’s user
through the process of identifying and selecting energy savings
measures to meet the major energy design goals of:
• Reducing loads on energy-using systems;
• Sizing systems for reduced loads;
• Using more efﬁcient systems; and
• Reﬁning system integration.
Zone 1 includes Hawaii,
Guam, Puerto Rico and
the Virgin Islands.
Figure 1: Regional climate zone map.
Alaska in Zones 7 and 8.
26
ASHRAE Journal ashrae.org
March 2005
MBtu Per Year
Method of Development
The special project committee used a continuous process of
evaluation of energy savings to guide its work in developing rec-
ommendations for a way to achieve the desired energy savings.
In performing this evaluation the committee selected two proto-
type buildings that would be simulated to assess energy savings
from the measures selected. A 5,000 ft2 (465 m2) single-story
frame construction building with low window-to-wall ratio was
developed to represent the lower end of the construction range,
while a 20,000 ft2 (1860 m2) two-story masonry construction
building with higher window-to-wall ratio was developed to
represent the higher end of the construction range.
The U.S. Department of Energy has identiﬁed eight climate
zones for the United States\*\* as in Figure 1. The special project
committee used these climate zones in deﬁning the recommen-
dations. Simulations were run on the 5,000 ft2 (465 m2) and
20,000 ft2 (1860 m2) buildings based upon weather data from
representative cities within each region as follows:
Region 1: Miami, FL
Region 2: Phoenix, AZ, Houston, TX
Region 3: Memphis, TN; El Paso, TX; San Francisco, CA
Region 4: Baltimore MD; Albuquerque, NM; Seattle, WA
Region 5: Chicago, IL; Boise, ID
Region 6: Helena, MT; Burlington, VT
Region 7: Duluth, MN
Region 8: Fairbanks, AK
The major items that were varied in the simulations were
opaque envelope insulation values, glazing (window-to-wall
ratio, thermal transmittance, solar heat gain coefﬁcient, ori-
entation and exterior projection factor), lighting (lighting
power density factor, occupancy and dimming controls), HVAC
(equipment efﬁciencies, economizers), ventilation control,
ducts (friction rate, sealing, location, insulation level), and
service water heating (equipment efﬁciency and insulation).
Energy Savings Results
Each building was simulated using the minimum requirements
of Standard 90.1 as a baseline and then simulated using the recom-
1800
1600
1400
1200
1000
800
600
400
200
0
MBtu Per Year
Base and Advanced Bldg., Climate Zone, Location
Plugs
SWH
Fans
Heating
Cooling
Lighting
600
500
400
300
200
100
0
Base and Advanced Bldg., Climate Zone, Location
Plugs
SWH
Fans
Heating
Cooling
Lighting
Figure 4a: 5,000 ft2 building.
Figure 4b: 20,000 ft2 building.
50%
40%
30%
20%
10%
0%
1
2
2
3
3
3
4
4
4
5
5
6
6
7
8
FL TX AZ TX TN CA NM MD WA ID
IL VT MT MN AK
Climate Zone and Location
Figure 2 (left): Energy savings of advanced vs. base building (without plug load. Figure 3 (right): Energy savings of advanced vs. base
building (including plug load).
5,000 ft2
20,000 ft2
1
2
2
3
3
3
4
4
4
5
5
6
6
7
8
FL TX AZ TX TN CA NM MD WA ID
IL
VT MT MN AK
Climate Zone and Location
50%
40%
30%
20%
10%
0%
5,000 ft2
20,000 ft2
\*\*www.energycodes.gov/implement/pdfs/color\_map\_climate\_zones\_
Mar03.pdf.
March 2005
ASHRAE Journal
27
mendations of the guide. The difference between the energy use
between the base and advanced cases for each climate represented
the potential energy savings in that climate. The energy savings
of the 5,000 ft2 (465 m2) building and the 20,000 ft2 (1860 m2)
building for each of the 15 locations investigated are presented in
Figure 2. The energy use of plug loads are not included in either
the base or advanced case in these results although the same base
plug loads were used in the simulations to arrive at an accurate
estimate of internal loads. Greater than 30% savings was achieved
for both the small and larger buildings in all the locations. Larger
energy savings percentages were achieved in the 20,000 ft2 (1860
m2) masonry building in the cooling-dominated climates, while
greater energy savings were achieved for the smaller single-story
frame buildings in the heating-dominated climates.
Signiﬁcant energy savings could also be obtained with the
use of more efﬁcient plug-load equipment or reduction of the
plug or external lighting loads. However, since this equipment
is beyond the scope of Standard 90.1, and its use is a function
of the occupant rather than the designer or builder, the commit-
tee did not include the plug load energy in the calculations of
the reduction of non-plug load energy use. Nevertheless, since
plug loads make up a signiﬁcant portion of the energy use of a
building, it was decided also to calculate the reduction of energy
savings based upon the total energy usage of the building even
though reduction in plug loads were not considered. The energy
savings of the advanced vs. base buildings are presented in Figure
3. Savings of greater than 30% of total energy use were achieved
in most of the locations and could be achieved easily in the other
locations if energy conserving plug load strategies were used.
These strategies have been identiﬁed as “bonus” energy saving
measures in the Advanced Energy Design Guide.
Significant energy savings were achieved in all climate
zones. The components of the energy savings vary by building
size and construction type as well as by climate. Comparisons
of the base and advanced building component energy usage
for the small and large buildings are presented in Figures
4a and 4b. In cooling-dominated climates the energy savings
come primarily from increased cooling equipment efﬁciency
and better solar control, while in heating-dominated climates the
energy savings come primarily from increased heating efﬁciency,
increased insulation, and reduced nighttime ventilation.
Summary
The Advanced Energy Design Guide for Small Ofﬁce Build-
ings represents a signiﬁcant new document for ASHRAE,
developed in partnership with other organizations, targeted at
those involved in the design and construction of small ofﬁce
buildings, and planned to achieve 30% savings over Standard
90.1. Unlike some ASHRAE standards, the Advanced Energy
Design Guide is easy to use, provides examples of energy-ef-
ﬁcient designs, and contains a wealth of how-to guidance to
further ease its use.
www.info.ims.ca/4508-49 or circle 49
28
ASHRAE Journal ashrae.org
March 2005
About the Author
Mark Modera, Ph.D., P.E., is vice president for
strategic operations at Carrier-Aeroseal, Syracuse,
N.Y.; a staff scientist at Lawrence Berkeley National
Laboratory, Berkeley, Calif.; and was chair of Stan-
dards Project Committee 152.
o ducts in houses leak? Tests have shown that in most houses
the answer is yes, and most of those ducts leak enough to merit
sealing. Duct leaks create uncontrolled airﬂows with consequences
that include low pressure zones, increased inﬁltration that can increase
or decrease humidity, nonuniform temperatures, and energy/capacity
losses for the HVAC system.
house required duct improvement ser-
vices, as well as while the dealer was
performing duct improvement services
in houses that needed them.
Dealers performed a house pressure
test, which measures the change in house
pressure associated with turning on the
HVAC system fan. The test distinguishes
houses that really need duct sealing,
those that might beneﬁt from sealing,
and houses in which the cost of sealing
is probably not justiﬁable.
Supply leaks to the outdoors cause the
house pressure to decrease when the fan
is turned on, while return leaks increase
house pressure. As a result, the house
ASHRAE Standard 152
& Duct Leaks in Houses
This article discusses data collect-
ed from thousands of houses around
the country and also discusses ANSI/
ASHRAE Standard 152–2004, A Method
of Test for Determining the Design and
Seasonal Efficiencies of Residential
Thermal Distribution Systems.
The standard quantifies how much
energy and HVAC equipment capacity
duct leaks actually waste. In addition,
it calculates the energy and capacity
implications of where the ducts are lo-
cated (attic vs. crawlspace vs. basement,
as well as Miami vs. Minneapolis), of
the insulation level of those ducts, of
the ﬂow through those ducts, and of the
type of HVAC equipment to which they
are connected. In addition, the standard
allows comparison of the efﬁciency of
using hydronic baseboards vs. installing
a duct system in a new house.
Duct Performance Data
Over the past decade or so, increasingly
more groups have measured ﬁeld perfor-
mance of residential HVAC systems.1–7
The previously unreported data presented
here was collected by residential HVAC
dealers as part of a diagnostic test to de-
termine whether a particular customer’s
By Mark Modera, Ph.D., P.E., Member ASHRAE
D
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
March 2005
ASHRAE Journal
29
pressure test detects leakage only to outside—to or from a
vented attic or crawlspace.
The situation becomes more complicated when both supply
and return ducts are leaking. In this case the pressure change
is proportional to the difference between the two leakage rates,
not the sum of the leakage rates (e.g., the pressure change would
be zero if they are both leaking the same amount, even if the
leakage ﬂows are very large).
To distinguish tight ducts from equally leaky ducts, the
house pressure test includes a second step: partially blocking
the return grilles, increasing the pressure differences across
the return leaks and decreasing the pressure differences across
the supply leaks. If the ducts are tight, changing their pressures
does not affect the house pressure. However, if supply leakage
was masking return leakage, the return-blocked test will make
the return leaks more prominent.
One complication is that the leakage of the shell of the house
determines the magnitude of the pressure change associated
with a given duct leakage ﬂow. For that reason, this test is not
a precise measurement of duct leakage, but an indicator that
only gives one of three answers, as shown in Figure 1.
Figure 1 shows results of approximately 1,000 house pressure
tests in Sacramento, Calif., and Austin, Texas. Both regions are
predominated by attic duct installations of ﬂex-duct systems.
Figure 1 demonstrates two interesting points: 1) between 60%
and 85% of the houses in these regions would beneﬁt from duct
sealing, and 2) the distribution of results is remarkably similar
in the two regions (we also found similar consistency between
dealers in each region).
Another important aspect of duct performance is how much
air actually is delivered to the rooms being conditioned. Fig-
ure 2 shows results of another diagnostic test performed by
the HVAC dealers to measure the airﬂow delivered by each
grille in a house. The results in Figure 2 represent the sum
of each house’s register ﬂows divided by the nominal cool-
ing capacity of the HVAC equipment. These results can be
compared to a nominal ﬂow of 400 cfm/ton (54 L/s per kW),
which is where most residential air conditioners are rated for
efﬁciency and capacity.
The signiﬁcant difference between the actual ﬂows in Figure
2 and 400 cfm/ton (54 L/s per kW) stems predominantly from
two effects: 1) supply duct leakage, and 2) excessive resistance
to airﬂow. The particularly low register ﬂows in the Illinois
data are most likely due to the larger quantity of leaks in the
rectangular sheet-metal duct systems typically found in that
region (see Figure 4 and associated discussion).
As noted earlier, fan ﬂow, duct leakage and duct insulation
all impact the temperature of the air leaving the grilles. Figure
3 shows the results of register temperature measurements in
almost 2,000 houses. The data presented are based upon tem-
perature measurements at all supply and return grilles.
The percentage loss in sensible capacity at any supply grille
is calculated by dividing the temperature difference between
that grille and the best supply grille, by the temperature dif-
ference between the best supply grille and the average of the
return grilles (Equation 1).
% Thermal Loss = (Tbest-grille – Tgrille)/(Tbest-grille – Treturn-average) × 100
(1)
This procedure estimates the sensible capacity using the
difference between the average return temperature and the best
supply temperature, which in most cases is an underestimation
due to leakage and conduction losses between the return grille
and the air handler, and between the HVAC equipment and the
best supply grille. These results are striking, as they indicate
that, on average, between a quarter and a third of the registers
Duct leaks create uncontrolled airﬂows with consequences
that include low pressure zones, increased inﬁltration that
can increase or decrease humidity, nonuniform temperatures,
and energy/capacity losses for the HVAC system.
30
ASHRAE Journal ashrae.org
March 2005
>25%
15% – 25%
<15%
>25%
15% – 25%
<15%
Sacramento Sacramento Sacramento Bakersﬁeld
Illinois
4.5
4.0
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0.0
Number of Registers
Sacramento Sacramento Sacramento Bakersﬁeld
Illinois
900
800
700
600
500
400
300
200
100
0
Leakage (cfm @ 25 Pa)
Figure 1 (left): Distributions of house pressure test results, where percentages are combined supply and return duct leakage as a fraction
of HVAC fan ﬂow. Averages are for all participating dealers in the region. Figure 2 (right): Register ﬂow measurement results. A, B, and
C refer to different dealers.
350
300
250
200
150
100
50
0
Flow (cfm/ton)
Sacramento Sacramento Sacramento
Bakersﬁeld
Illinois
Figure 3 (left): Results of register temperature measurements (registers with greater than 25% thermal loss are within a given house). A, B,
and C refer to different dealers. Figure 4 (right): Results of fan-pressurization tests of duct leakage. A, B, and C refer to different dealers.
Sacramento Avg. (783 Tests)
Austin Avg. (199 Tests)
are losing more than 25% of the sensible capacity provided
by the equipment. Moreover, whether the loss is caused by
leakage, low ﬂow, or poor insulation, these calculated losses
represent only the thermal conduction loss on the supply side,
which would apply to the ﬂow being delivered after the supply
leakage has been subtracted.
The data presented in Figures 1 through 3 was obtained
during diagnostic services, while Figure 4 presents the
results of fan pressurization tests of total (i.e., supply plus
return) duct leakage performed just prior to sealing in almost
3,000 houses.
As compared to the house pressure test, these results are
more precise and repeatable, although they represent a differ-
ent leakage characteristic, namely the ﬂow through all supply
and return leaks at a ﬁxed reference pressure. The unit, cfm at
25 Pa (0.1 in. w.g.), represents the leakage ﬂow at a reference
pressure differential of 25 Pa (0.1 in. w.g.) (considered repre-
sentative of the average pressures across leaks during normal
operation) created by the duct pressurization fan.
It also represents a combination of SI and I-P units, and
unfortunately has become the typical unit of reporting. To
compare these leakage values with house pressure test results,
they must be combined with measured operating pressures
and measured fan ﬂows to calculate duct leakage as a fraction
of fan ﬂow. Also the house would need to be simultaneously
pressurized to the same pressure as the ducts to isolate duct
leakage ﬂows to/from outside the house.
Figure 4 suggests some interesting trends. First, the three
dealers in Sacramento all measured approximately the same
level of leakage, which one would hope to ﬁnd. This is consis-
tent with the house pressure test results. Second, the leakage
levels in new Bakersﬁeld, Calif., construction are considerably
lower than the data from existing houses in Sacramento. This
also is consistent with the assumptions within the California
Energy Efﬁciency Standards about duct leakage in new vs.
existing buildings. However, the same dealer installed the duct
systems being sealed, and, therefore, had an incentive to mini-
mize leakage introduced during the installation process.
The other key trend in Figure 4 is that the data from Illinois
shows signiﬁcantly higher leakage levels, which is consistent
with other studies of rectangular sheet-metal duct systems
in basements.\*
This type of duct construction has much more extensive
\*A comparison of the leakage data in Strunk, et al., 1996, with Jump and Modera,
1994, shows that the ﬂoor-area-normalized duct leakage ﬂow at 25 Pa (0.1 in. w.g.) was
more than three times as much in the basement houses.
A
B
A
B
C
New
Construction
A
B
C
C
2,159 Houses 1,898 Houses 556 Houses
47 Houses
42 Houses
443 Houses
279 Houses
110 Houses 1,231 Houses 1,065 Houses
525 Houses
960 Houses
374 Houses
32 Houses
26 Houses
March 2005
ASHRAE Journal
31
Heating,
Heating,
Cooling,
Cooling,
Design
Seasonal
Design
Seasonal
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
15%/15% R-4.2
3%/3% R-4.2
3%/3% R-8
3%/3% R-38
3%/3% R-4.2
15%/15% R-4.2 Crawl
3%/3% R-38
Heating,
Heating,
Cooling,
Cooling,
Design
Seasonal
Design
Seasonal
45%
40%
35%
30%
25%
20%
15%
10%
5%
0%
Figure 5 (left): Application of Standard 152 to an attic ﬂex-duct system in Sacramento shows the attic duct efﬁciency. Figure 6 (right):
Savings calculated with Standard 152 for changes to an attic ﬂex-duct system in Sacramento.
return duct systems and many more joints as compared to plastic
ﬂex-duct systems; common practice in residential basement
construction does not include sealing those joints.
In addition, a small fraction of the Illinois houses had
building cavity returns, which generally have higher leakage
as compared to sheet-metal systems. One caution relative to
all of the data in Figure 4 is that some measurements include
both supply and return leakage, whereas other measurements
include only one side of the fan. Based upon conversations with
the dealers who took the data,
the Illinois data contains many
more single-sided measure-
ments. This suggests that the
ratio of leakage areas between
rectangular sheet-metal base-
ment ducts and attic ﬂex-duct
systems is underestimated by
this data.
Something else to keep in
mind when comparing attic
and basement construction is
that the pressure differentials
seen by the leaks in basement
systems are typically smaller
than those in attic systems.
The net result is that a reason-
able estimate of leakage for
attic ﬂex-duct systems is 15% to 20% of fan ﬂow on each side
of the fan,3 while rectangular sheet-metal duct systems have
more like 25% to 30% leakage on each side of the fan.
ASHRAE Standard 152
As duct leakage and temperature loss data began to appear in
the early 1990s, concerns quickly arose about how to interpret
that data. These concerns led to the formation of a standards
project committee in 1993 that ultimately developed Standard
152.
Standard 152 was developed to provide a means for rating
the performance of different thermal distribution systems.
Its scope was limited to air systems, hydronic systems, and
electric systems.
Minimum inputs for rating a duct system are:
• Duct leakage (supply and return);
• Duct location (e.g., attic, crawlspace, basement);
• Duct insulation level;
• House location (from a list
of cities); and
• HVAC equipment char-
acteristics (type [e.g. heat
pump], capacity, fan ﬂow).
The outputs are:
• Heating design efﬁcien-
cy;
• Heating seasonal effi-
ciency;
• Cooling design efﬁciency;
and
• Cooling seasonal effi-
ciency.
Based upon the inputs,
Standard 152 ﬁrst calculates
the fraction of the condition-
ing produced by the HVAC equipment that is delivered at the
supply registers. The standard calculates this fraction, called
the delivery effectiveness, using ﬁxed algorithms to calculate
the temperatures in each duct zone using the local climate
conditions.
The local climate conditions are ASHRAE Handbook design
values for the design efﬁciencies, while the seasonal climate
conditions are based upon load-weighted seasonal averages of
30%/30% R-1.5
5%/5% R-1.5
5%/5% R-8
30%/30% R-1.5 Wall Insulation
30%/30% R-1.5 Ceiling Insulation
Heating,
Heating,
Cooling,
Cooling,
Design
Seasonal
Design
Seasonal
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
Figure 7: Application of Standard 152 to a basement system in
Chicago shows the basement duct efﬁciency.
32
ASHRAE Journal ashrae.org
March 2005
hour-by-hour climate data. The zone-temperature algorithms
include effects such as the presence of a radiant barrier in an at-
tic, and the location of wall and ceiling insulation in basements.
For example, Standard 152 temperatures for a well-vented attic
are Tdesign + 22°F at design conditions, and
+ 13°F for
seasonal efﬁciency calculations.
Standard 152 then calculates the overall distribution efﬁ-
ciency, adjusting the delivery effectiveness by the fraction of
energy losses that are recovered into the conditioned space. The
regain factors are based upon the ratio of the thermal conduc-
tance between the duct zone and the conditioned space, to the
overall thermal conductance of the duct zone. Typical regain
values are 10% for a vented attic, 50% for an uninsulated base-
ment, 75% for a basement with insulated walls, and 30% for a
basement with an insulated ceiling.
Standard 152 also accounts for interactions between HVAC
equipment and ductwork, including the effect of ductwork
losses on equipment operating mode, as well as the effect
on equipment efﬁciency of low fan ﬂows. For example, the
equipment interaction factor (which multiplies the delivery
effectiveness) for a heat pump is:
Fequip = 0.44 + 0.56 × (Delivery Effectiveness)
(2)
which accounts for the fact that the extra load associated with
duct losses increases the use of electric resistance heating by a
heat pump. At a delivery effectiveness of 0.75, the equipment
interaction factor reduces the distribution efﬁciency by 14%.
Example Applications of Standard 152
Some examples of efﬁciencies calculated with Standard
152 are illustrated in Figures 5 through 7. Figure 5 shows dis-
tribution efﬁciency results for Sacramento at different levels
of duct leakage and insulation. It shows that efﬁciencies for a
duct system with R-4.2 duct insulation and the leakage levels
observed in the ﬁeld for existing houses (15% supply, 15%
return) range from 53% for cooling under design conditions
to 75% for the average value over the heating season. Figure 5
also shows that sealing the duct leakage has the largest impact,
and that the combination of sealing and super-insulation of the
ducts (e.g., burying them in loose-ﬁll insulation) can bring all
efﬁciencies above 90%.
Figure 6 compares the savings that can be achieved by differ-
ent duct system improvements in Sacramento and demonstrates
that moving the ducts from the attic to the crawlspace has little
impact on heating, but produces cooling savings similar to those
achieved by sealing the attic ducts. Figure 6 also illustrates the
Advertisement formerly in this space.
March 2005
ASHRAE Journal
33
dramatic impacts of duct improvements on cooling efﬁciency at
design conditions, which translates to comparable impacts on
overall cooling system capacity at design conditions.
Figure 7 presents duct efﬁciencies for basement ducts in
Chicago. At typical unsealed leakage levels of 30% supply
and 30% return for an uninsulated metal duct system in an
uninsulated basement, cooling efﬁciencies still are considerably
higher than for attic ducts in Sacramento, due to the coolness of
the basement.8 Figure 7 also shows the impacts of duct sealing
and insulation, as well as the impacts of basement insulation
and location.
Measurement Procedures in Standard 152
In addition to standardizing calculation procedures, Standard
152 also speciﬁes two procedures for measuring duct leakage
and two procedures for measuring HVAC system fan ﬂow. The
two duct leakage test procedures both include calibrated-fan
pressurization of the duct system. The ﬁrst procedure pressur-
izes the house with a blower-door fan to the same pressure as the
duct system and measures duct leakage to outside. The second
procedure pressurizes the ducts only, thereby measuring total
duct leakage. The standard only allows the second procedure
to be applied to duct systems having leakage levels of less than
10% of fan ﬂow. For either test, to adjust ﬁxed-pressure duct
leakage ﬂows to the speciﬁc systems being tested Standard
152 also speciﬁes procedures for measuring the duct system
operating pressures.
The two procedures within Standard 152 for measuring fan
ﬂow are: 1) a method that involves substituting a calibrated-plate
for the system ﬁlter, and 2) a method that involves substituting
a calibrated fan for the return ductwork. Method 2 works by
adjusting the calibrated fan speed to produce the same supply
plenum pressure as found during normal operation.
References
1. Cummings, J.B., R. Dunsmore, and J.J. Tooley, Jr. 1990. “Impacts
of duct leakage on inﬁltration rates, space conditioning energy use, and
peak electrical in Florida homes.” Proceedings of ACEEE.
2. Jump, D.A. and M.P. Modera. 1994. “Impacts of attic duct retroﬁts
in Sacramento houses.” Proceedings of ACEEE.
3. Jump, D.A., I.S. Walker and M.P. Modera. 1996. “Field mea-
surements of efﬁciency and duct retroﬁt effectiveness in residential
forced-air distribution systems.” Proceedings of ACEEE.
4. Modera, M.P. 1993. “Characterizing the performance of residen-
tial air distribution systems.” Energy and Buildings 20(1):65–75..
5. Modera, M.P. and D.A. Jump. 1995. “Field measurements of
the interactions between heat pumps and duct systems in residential
buildings.” Proceedings of ASME International.
6. Palmiter, L. and P.W. Francisco. 1996. “Measured efﬁciency
of forced-air distribution systems in 24 homes.” Proceedings of
ACEEE.
7. Strunk, P.R., et al. 1996. “Stock characterization and energy
savings potential in forced air systems in frostbelt homes.” Proceed-
ings of ACEEE.
8. Treidler, E.B. and M.P. Modera. 1996. “Thermal performance
of residential duct systems in basements.” ASHRAE Transactions
102(1): 847–858.
Advertisement formerly in this space.
March 2005
ASHRAE Journal
35
About the Author
Wagdy Anis, AIA, is a principal and director of
technical resources at Shepley Bulﬁnch Richardson
and Abbott in Boston.
Commissioning the
Air Barrier System
By Wagdy Anis, AIA, Member ASHRAE
uilding enclosures should be designed and constructed to be as airtight as possible. This statement
confuses many people. They ask: “Shouldn’t buildings breathe?” “Don’t tight buildings make people
sick?” “If you tighten up a building enclosure, won’t you trap the interior moisture and keep it in?” These
questions show a lack of understanding about water vapor diffusion through building materials and its control;
the buffering of moisture by building materials, and air leakage and its role in transporting moisture through
the cavities of the building enclosure; and the control of air leakage using air barrier systems.
Andrew Persily, Ph.D., Fellow ASHRAE,
at the National Institute of Standards and
Technology (NIST) concluded that in-
stitutional and commercial buildings in
North America are generally inadequately
constructed and, therefore, are quite leaky.1
Recent analysis by NIST of the tested com-
mercial buildings2 conﬁrms that. It also
establishes that the average leakage rate
for low- to mid-rise commercial buildings
in the northern United States are tighter
than the average of similar buildings in the
South, but all are too leaky (Figure 1).
Figure 1 shows a graph between the
two data points analyzed for southern
and northern buildings, assuming a
gradual decrease in attention to con-
struction quality as you go further south
(to convert L/s·m2 at 75 Pa to cfm/ft2
at 0.3 in. w.g. [1.57 lbs/ft2] multiply
by 0.2.)
My experience bears out that commer-
cial buildings are built too leaky. This
has nothing to do with code compliance.
It is caused by a lack of understanding
and attention to tightening the opaque
enclosure of a building and a lack of
target veriﬁable performance criteria.
Uncontrolled air leakage in build-
ings adds dramatically to the heating
and cooling energy consumption of a
building (up to 40%).3 One of the most
serious consequences of air inﬁltration
and exﬁltration is the disruption of a
building’s HVAC system’s design air
B
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
36
ASHRAE Journal ashrae.org
March 2005
pressure relationships.4 This could prove catastrophic when
lives depend on maintaining these relationships, such as in
hospital operating rooms, protected environment rooms, and
infection control rooms. Or in other circumstances, pollut-
ants can migrate from containment spaces to other spaces,
and water vapor in the air can condense on colder surfaces
within the enclosure assemblies to cause indoor air quality
problems, mold growth, corrosion, rot and premature failure
of the building enclosure.
Prudent care during design and construction to commission
the air barrier system is necessary to reasonably ensure that
the design intent of the mechanical system can be achieved.
For those concerned about lack of adequate ventilation if
the enclosure is tight, they should be aware that commercial
buildings are required to be ventilated in accordance with
ANSI/ASHRAE Standard 62.1, Ventilation for Indoor Air
Quality, which speciﬁes sufﬁcient outdoor ventilation air that
is ﬁltered, conditioned and delivered to the breathing zone to
provide more than adequate outdoor air for breathing and for
building pollutant dilution.
Commissioning the Air Barrier System
The building enclosure should be designed and constructed
tightly so the ventilation system can operate without disruption
or loss of control (i.e., to promote durability and maintain com-
fort with good indoor air quality, acoustical isolation and energy
conservation). To achieve this, an air barrier system needs to
be designed and constructed into the building enclosure. The
air barrier system should be:
• Constructed of relatively air-impermeable materials and
assemblies, interconnected with ﬂexible joints;
• Continuous throughout the enclosure;
• Structurally supported to withstand positive and negative
air pressures (including design wind pressures and gusts, as
well as persistent low pressures such as stack effect and fan
pressurization) without displacement and failure; and
• Durable to last the life of the enclosure if inaccessible, or
maintainable.
Air barrier systems for a building enclosure are assembled
from relatively air-impermeable materials (less than 0.004 cfm/
ft2 at 1.57 lbs/ft2 [0.02 L/s·m2 at 75 Pa]) interconnected to form
Laboratory mockup during an ASTM E283 air inﬁltration test, which tests assemblies of opaque walls, curtain walls and windows.
March 2005
ASHRAE Journal
37
assemblies and the assemblies (such as opaque walls, windows,
etc.) interconnected with ﬂexible joints that can accommodate
the expected relative movement of these assemblies.
All penetrations of the air barrier system are sealed. When
such air-impermeable materials are assembled using sealants,
tapes, gaskets, etc. and then penetrated by screws, anchors,
electrical outlets, etc., even though the connections and penetra-
tions are carefully installed and sealed, the assembly becomes
more leaky than the original
basic air barrier material. Ac-
ceptable numbers for the air
leakage of assemblies depend
on what they are made of and
their tolerance to condensation
moisture.
The American Architectural
Manufacturers Association
(AAMA) suggests a maximum
of 0.06 cfm/ft2 at 1.57 lbs/ft2,
(0.3 L/s·m2 at 75 Pa), which
may be suitable for glass and
aluminum components. The
appendix of the National Mod-
el Building Code of Canada
recommends 0.02 cfm/ft2 at
1.57 lbs/ft2 (0.1 L/s·m2 at 75 Pa) as a maximum allowable leak-
age rate for building assemblies more vulnerable to moisture
damage (and half of that for high humidity buildings).
Again, if the drying potential of the assembly is low, then the
tolerable leakage is less. This makes sense in all climates, even
though the speciﬁc studies were done for cold climates.5 It be-
comes more complicated if the air is inﬁltrating or exﬁltrating,
how much, the characteristics of the interior and exterior air,
the size of the holes, the nature of the materials in the assembly,
and the weather. Studies are ongoing at Oak Ridge National
Labs,6 the National Research Council Canada, and elsewhere
in Europe. The air leakage rate of whole buildings per square
foot of enclosure at the reference pressure of 75 Pa is a higher
number than for assemblies by another order of magnitude.
The allowable air leakage for whole buildings has been de-
scribed in ASHRAE Handbook—Fundamentals. Researchers
Tamura and Shaw7 in the 1980s measured and studied the air
0
2,000
4,000
6,000
8,000
10,000
Heating Degree Days HDD 65
14
12
10
8
6
4
2
0
L/s · m2 at 75 Pa
Air Leakage Rate
Target Air Barrier Building
Tight Construction, Canada
Figure 1: Buildings in the North are tighter than buildings in the
South; all are leaky.
Normalized Air Leakage Rate of the Building Enclosure: NLR75 =
Q75/S, the average volume of air in cfm (L/s) that passes through a unit
area of the building enclosure in ft2 (m2), expressed in cfm/ft2 at 0.3
in. w.g. (L/s·m2 at 75 Pa), where Q75 is the volume of air in cubic feet
per minute (L/s) ﬂowing through the whole building enclosure when
subjected to an indoor/outdoor pressure of 0.3 in. w.g. (1.57 lbs/ft2) (75
Pa) in accordance with ASTM E779; S, measured in ft2 (m2), is the total
leakage of seven high-rise ofﬁce buildings. They concluded that
buildings are tight if they achieve a normalized air leakage rate
of the building enclosure not to exceed 0.1 cfm/ft2 at 0.3 in. w.
g. or 1.57 lbs/ft2 (0.5 L/s·m2 at 75 Pa) (see sidebar).8
Contemporary researchers such as Robert Dumont9 have
conﬁrmed this number as a good maximum target for buildings,
and it has been achieved and improved upon in projects that have
been carefully monitored during design and inspected during
construction. Other evidence
suggests this target may be
difﬁcult to achieve if you do
not have an effective quality
assurance/quality control pro-
gram in place for the building
enclosure during design and
construction.
A more readily achievable
number with reasonable care
in this author’s opinion is
0.15 cfm/ft2 at 0.3 in. w.g.
In fact, 6% of all low-rise
commercial buildings mea-
sured equal to or have lower
air leakage rates than this
number, without a special
program in place for the enclosure.10 It is likely that compli-
ance with this number should be readily achievable with a
target requirement in place.
Doing it Right. The air barrier system needs to be identiﬁed
by the architect in the construction documents on the building
enclosure details, with a strong focus on intersections of dif-
ferent enclosure systems and transitions. You have to be able
to trace through from one identiﬁed plane of airtightness in the
ﬁrst assembly through a sealed joint to the plane of airtight-
ness in the adjacent assembly. The speciﬁcations should have
a special section on the air barrier system that includes all
accessory materials.
An ISO 9000 methodology in construction involves building
quality into the process itself. The Air Barrier Association of
America’s11 (ABAA) licensed contractors with trained and
certiﬁed air-barrier technicians, follow a predeﬁned quality
assurance program (QAP) that includes documenting daily
Calculating Normalized Air Leakage Rate
area of the enclosure air pressure boundary including any below-grade
walls, slab, plus the gross area of suspended ﬂoors, above-grade walls
and roof (or ceiling), including windows and skylights, separating the
interior conditioned space from the unconditioned environment.
Canadian researchers and investigators are reporting to this
measurement unit. England is reporting to this unit too, although
to a pressure of 50 Pa.
38
ASHRAE Journal ashrae.org
March 2005
progress and daily self-testing of the air barrier system. An
ABAA auditor in a surprise visit(s), veriﬁes that the QAP
is followed and verifies the air barrier
system’s installation quality. The subcon-
tractor’s standing and certiﬁcation may be
affected by noncompliance.
Was it Done Right? A third-party
inspection and testing program may be
instituted to peer review the design details
and speciﬁcations, as well as to conduct pre-
functional and functional air barrier system
inspection and testing. Inspection of the air
barrier system would determine that:
• Continuity of the air barrier system
is clearly detailed on the drawings and is
achieved throughout the building enclosure
with no gaps or holes.
• Continuous structural support of the air
barrier system is provided.
• Masonry and concrete substrate sur-
faces are ﬂush, clean and free of cavities,
protrusions and mortar droppings.
• Site conditions for application tempera-
ture and dryness of substrates are observed.
• Maximum length of exposure time of materials to ultra-
violet deterioration is respected.
• Surfaces are adequately primed prior to
application of the air barrier membrane.
• Laps in sheet materials meet the mini-
mum requirements and are shingled in the
correct direction (and mastic applied to ex-
posed and cut edges), with no ﬁsh-mouths.
• A roller has been used to enhance
adhesion.
• Compatible materials have been used.
• Transitions at changes in direction and
structural support are provided at gaps.
• Connections between assemblies (mem-
brane and sealants) have been cleaned, and
primed prior to sealant application;
• The integrity and structural support of
connecting seals are satisfactory; and
• All penetrations have been sealed.
Testing Enclosure Components, As-
semblies and Buildings for Air Leakage.
Good practice on a project includes testing
Alum. Fascia
Continuous Cleat
Lap & Seal Roof Flashing Onto
Air & Vapor Barrier Membrane
Adhere With Rooﬁng Adhesive
Vents at 4 in. – 0 in. O.C.
18 Gauge Metal Angle
Ship Lapped Deﬂection Joint
Air & Vapor Barrier Membrane
Min. R-7 Rigid Insulation
Veneer Anchor
Exterior Plywood Typ.
Pressure Treated Framing, Typ.
Roof Flashing
Membrane Roof Air Barrier
Cover Bd.
Rigid Insulation
Vapor Barrier
Metal Deck
Deﬂection Track
Steel Stud
Gypsum Board
Sheathing
2 in. Air Cavity
Face Brick
3 in.
Varies
4 in. to 6 in.
5
8
Figure 2: Continuity of the wall air/vapor barrier through a deﬂection joint with the roof membrane used as the air barrier.
Figure 4: Chamber for pressurization/
depressurization tests.
Figure 3: Infrared thermography reveals
hot spots that are usually air leaks.
March 2005
ASHRAE Journal
39
Table 1: Air leakage rate for average North American buildings.
L/s · m2
cfm/ft2
5/16 in.
Plywood
0.0067
0.0013
5/8 in.
Flakeboard
0.0069
0.0014
1/2 in.
Exterior Gypsum
0.0091
0.0018
3/8 in.
Flakeboard
0.0108
0.0021
1/2 in.
Particle Board
0.0155
0.0031
Non-Perforated Spun Polyoleﬁn
0.0195
0.0038
1/2 in.
Interior Gypsum Board
0.0196
0.0039
CMHC List
Smooth Surface Rooﬁng Membrane, 2 mm
Nonmeasurable
Aluminum Foil Vapor Barrier
Nonmeasurable
Modiﬁed Bituminous Torch-On Grade Membrane, 2.7 mm Glass Fibre Matt
Nonmeasurable
Modiﬁed Bituminous Self-Adhesive Membrane, 1.3 mm
Nonmeasurable
Modiﬁed Bituminous Torch-On Grade Membrane, 2.7 mm Polyester Reinforced Matt
Nonmeasurable
Plywood Sheathing, 9.5 mm
Nonmeasurable
Extruded Polystyrene, 38 mm
Nonmeasurable
Foil Back Urethane Insulation, 25.4 mm
Nonmeasurable
Cement Board, 12.7 mm
Nonmeasurable
Foil-Backed Gypsum Board, 12.7 mm
Nonmeasurable
Plywood Sheathing, 8 mm
0.0067
0.0013
Flakewood Board, 16 mm
0.0069
0.0014
Gypsum Board (M/R), 12.7 mm
0.0091
0.0018
Flakewood Board, 11 mm
0.0108
0.0021
Particleboard, 12.7 mm
0.0155
0.0031
Reinforced Non-Perforated Polyoleﬁn
0.0195
0.0038
Gypsum Board, 12.7 mm
0.0196
0.0039
Particleboard, 15.9
0.0260
0.0051
AAC
0.0400
0.0079
Tempered Hardboard, 3.2 mm
0.0274
0.0054
Expanded Polystyrene, Type 2
0.1187
0.0234
Rooﬁng Felt, 30 lb
0.1873
0.0369
Non-Perforated Asphalt Felt, 15 lb
0.3962
0.078
Rigid Glass Fibre Insulation Board With Spun Bonded Oleﬁn Film on One Face
0.4880
0.0961
Plain Fibreboard, 11 mm
0.8223
0.1619
Asphalt Impregnated Fibreboard, 11 mm
0.8285
0.1631
Spun Bonded Oleﬁn Film (1991 Product)
0.9593
0.1888
Perforated Polyethylene, #1
4.0320
0.7937
Perforated Polyethylene, #2
3.2307
0.636
Expanded Polystyrene, Type 1
12.2372
2.4089
Tongue and Groove Planks
19.1165
3.7631
Glasswool Insulation
36.7327
7.2308
Vermiculite Insulation
70.4926
13.8765
Cellulose Insulation, Spray-On
86.9457
17.1153
component, assembly and even the whole building for air inﬁl-
tration. It is good veriﬁcation that it was done right. Although,
if you wait until the building is complete to ﬁnd out if the
building has been adequately sealed, then it’s probably too late,
and may become an expensive proposition
to retroactively seal the building. It would
be possible only to seal the big holes, not
the smaller systemic ones. That’s not what
commissioning is about!
Two categories of testing are:
1. Laboratory testing of assemblies and
mock-ups, and
2. Field-testing of assemblies and the
actual building.
Laboratory Testing
Window and door products must be tested and certiﬁed in
accordance with the National Fenestration Rating Council’s
(NFRC) test protocols, such as NFRC 500, ASTM E283 or
E 330. Garage doors are tested according to ANSI/DASMA
105 to comply with code. Reasonable
air leakage rates for glazed products and
doors are required by codes and standards
as well as recommended by organizations
such as AAMA.
The maximum air permeance of air
barrier materials is not, as of this writ-
ing, regulated by the model codes in
the United States. However, air barrier
Figure 5: The “bubble gun.”
40
ASHRAE Journal ashrae.org
March 2005
Figure 6: Cutting around the disk.
Figure 7: Pulling material to failure.
indoors. The dark spots are spots cooled by exiting cool air, or
other enclosure problems.
Several other tests within E1186 are rarely used, but two are
worthy of note. Chamber pressurization/depressurization in con-
junction with smoke tracers is a useful test to determine the loca-
tion of air leaks in connections between building components such
as windows and skylights with their adjacent constructions.
A chamber is created using polyethylene and a simple wood
frame (Figure 4), a smoke device is released, or generated
using theatrical foggers, while air from a fan depressurizes or
pressurizes depending on the con-
ﬁguration. Chamber depressurization
using detection liquids uses a device
nicknamed the “bubble gun” (Figure
5). A bubble solution is spread on the
suspected penetration or joint, such
as a brick tie fastened to a wall. The
plastic dome of the device is placed
over the area and depressurized to
500 Pa (2 in. w.g.). Bubbles form if
an air leak exists.
The bond of the air barrier to its
substrate is important because of
the requirement of the membrane
to transfer the design wind negative
loads to the substrate. Manufacturers
of most air barrier products that are
either peel-and-stick or liquid-applied
publish data on quality of adhesion to
substrates. Testing using a pull-meter
can be done by following ASTM
D4541. A disk is epoxied to the mate-
rial to be tested, and the material is cut
around the disk (Figure 6). Tightening
the device pulls the material to failure
(Figure 7), and the test pressure is recorded and compared to the
manufacturer’s speciﬁcations. A 12 psi (83 kPa) minimum bond
should be satisfactory for long-term durability. Note that patching
of the test area will be necessary.
The adhesion quality of air barrier membranes can be af-
fected by the wetness of the substrate before application or by
low application temperatures.
ASTM E783 is a test for air inﬁltration of wall or window
assemblies. ASTM E1105 is a spray rack water inﬁltration
testing of wall or window assemblies, using the same pressur-
ization/depressurization equipment as E783 and is usually run
at the same time as E783.
Whole Building Testing
Testing whole commercial buildings usually is done for U.S.
research, although it is more common in Canada. It has become
a requirement for building acceptance in England and Wales
materials should be tested and qualiﬁed per ASTM E2178 not
to exceed 0.004 cfm at 0.3 in. w.g. or 1.57 lbs/ft2 (0.02 L/s·m2
at 75 Pa).12
Table 1 shows the materials tested by Canada Mortgage and
Housing Corporation and their air leakage rates at 0.3 in. w.g.
(75 Pa).
Assemblies of opaque walls, curtain walls and windows can
be tested in the lab in accordance with NFRC 400 or ASTM
E 283 (air inﬁltration), ASTM E 331 (water penetration under
static pressure), AAMA test procedure 501.1 (water penetra-
tion under dynamic pressure) ASTM
E 330 (structural adequacy), NFRC
500 or AAMA 1502.7 (condensation
resistance factor or CRF), NFRC 100
or AAMA 1503.1 (thermal transmit-
tance), NFRC 200 (solar heat gain
coefﬁcient), NFRC 300 (solar optical
properties of glazing products).
Another test for air barrier assem-
blies is ASTM E1677; it is a test for
low-rise residential buildings and
includes an 8 ft by 8 ft (2.4 × 2.4 m)
panel that has panel joints, a blanked-
off window, a duct penetration, an
electric outlet, etc. The maximum test
pressure suggested in this test may
be too low to simulate wind loads for
most building locations and for taller
buildings, so a test pressure more
representative of design wind and
gust pressures at the project site (plus
a safety factor) should be required
by the A/E. Inﬁltration is reported
with this test as cfm/ft2 at 0.3 in. w.g.
(L/s·m2 at 75 Pa).
The Canadian Centre for Materials in Construction has es-
tablished an elaborate test protocol for air barrier assemblies
that includes three test panels. The Air Barrier Association of
America is bringing a similar test to ASTM and is planning
within ASTM a whole family of test methods, speciﬁcations
and standards for materials, assemblies and components (seal-
ants and joint materials).
Field Testing
ASTM E 1186 contains several useful qualitative tests to chase
down leaks. Infrared scanning with pressurization/depressuriza-
tion is useful in determining leaks in the winter or summer. In the
winter, leaking warm air heats up the enclosure and shows up as
a bright spot in the picture (Figure 3) (this also can be caused by
a thermal bridge, which can be identiﬁed from the design details
or insulation inadequacies during construction).
The reverse happens in the summer with air conditioning
March 2005
ASHRAE Journal
41
since 2002. It is likely that as the importance of airtightness of
the building enclosure becomes more appreciated or regulated,
whole building testing will become more prevalent in North
America. The cost of testing a commercial building can vary
from $1,000 to $15,000 depending on complexity and size.
Tests include:
• Whole building, ﬂoors, or suites, ASTM E 779, Determin-
ing Airtightness of a Building’s Air Leakage Rate by Single
Zone Air Pressurization.
• CAN/CGSB 1986 Standard 149.10, Determination of the
Airtightness of Building Enclosures by the Fan Depressuriza-
tion Method; and
• CAN/CGSB 1996 Standard 149.15, Determination of the
Overall Enclosure Airtightness of Of-
ﬁce Buildings by the Fan Depressur-
ization Method Using the Building’s
Air Handling System.
Trailer-mounted fans (with large
blower doors) for testing large build-
ings, delivering up to 55,000 cfm at
75 Pa (26 000 L/s at 0.3 in. w.g.) or
larger are available from a U.S. source.
Several of these may be required to
test a large, leaky, building, although
inaccuracies are introduced with
the use of multiple fans. In testing a
whole building, all the “intentional
holes” such as ventilation air intakes,
exhaust fan outlets and louvers, elevator shaft smoke exhaust,
ﬂues, etc., have to be sealed, usually with polyethylene and
tape. Low wind conditions, lower than 8.5 mph (14 km/h) and
only a small temperature differential between indoor and out
(outdoor temperature between 40°F and 95°F [5°C and 35°C])
helps reduce the inﬂuence of wind and stack effects.
Interior doors need to be open so the building is turned into
a single zone. The volume of air being moved is recorded at the
pressure differential; this is done for several different pressures
in steps of 12.5 Pa to 75 Pa (0.05 to 0.3 in. w.g.). If the building
is too large to test with a single fan, multiple fans can be used,
or the building’s air handlers can be used instead; the fans need
to be evaluated for cfm output; the test can then proceed and
the fans progressively turned on to pressurize the building with
pressure measurements taken at each step.
The ﬂow coefﬁcient C and the ﬂow exponent n are evaluated
using the power law equation:
Q75 = C (∆P)n
Where
Q75 is the quantity of air leakage (cfm [L/s]) at
0.3 in. (75 Pa)
C is the ﬂow coefﬁcient (C = ﬂow coefﬁcient,
cfm/(in. of water)n (L/s/(Pa)n
∆P is the pressure differential between indoors
and outdoors (in. water, [Pa])
n = pressure exponent, dimensionless.
The Normalized Air Leakage Rate for the Building Enclosure
is then calculated using the method outlined in the sidebar
Conclusion
Commissioning the air barrier system is important in the de-
sign and construction of buildings that are sustainable, healthful,
durable, and energy efﬁcient. For high-security buildings, unless
their building enclosure is designed and constructed as tightly
as possible, and the air barrier system commissioned, it would
be impossible to pressurize the building adequately to reduce
the likelihood of inﬁltration, thereby potentially compromising
the interior environment to chemical,
biological or radiological agents.13 An
adequate budget needs to be assigned
early in the project process to fund
the commissioning activities needed
to ensure a successful outcome that
meets the owner’s project expecta-
tions for a tight building enclosure.
References and Notes
1. Persily, A. “Blowing Holes in the
Myth of Air Tightness of Institutional
and Commercial Buildings.” Whole
Buildings VII.
2. 2005. Emmerich, S.J., NIST.
3. Pollock. 2001. BETEC/DOE/ORNL Spring Symposium: Air
Barrier Solutions.
4. Anis. W. 2001. “The impact of airtightness on system design.”
ASHRAE Journal 43(12).
5. Ojanen, T. and K. Kumaran. “Effect of exﬁltration on the hy-
grothermal behaviour of a residential wall assembly.” Results From
Calculations and Computer Simulations. Canadian Construction
Materials Centre (CCMC) Technical Guide.
6. Karagiozes, A.N. “Impact of air leakage on the thermal and
moisture performance of the building envelope.” ORNL.
7. Institute for Research in Construction, National Research Council
of Canada.
8. 2001 ASHRAE Handbook—Fundamentals, Chapter 26.24.
9. Saskatchewan Research Council.
10. As analyzed by Emmerich, S.J. 2004. Building Fire Research
Laboratory, NIST.
11. www.airbarrier.org.
12. As qualiﬁed by the Air Barrier Association of America, the
ASHRAE HOF, ASHRAE’s Advanced Ofﬁce Building Design Guide-
lines, the New Buildings Institute’s Advanced Building Guidelines,
the Commonwealth of Massachusetts Building Code, and The Model
National Building Code of Canada.
13. Persily, A. 2004. “Building ventilation and pressurization as a
security tool.” ASHRAE Journal 11(46).
Figure 8: Testing a window enclosure and its perim-
eter joint using ASTM E 283.
52
ASHRAE Journal ashrae.org
March 2005
Corporate Manslaughter
Operations and Maintenance
The debate, which was chaired by Heating and Ventilating
Contractors’ Association (HVCA) legal expert Professor Rudi
Klein, included the statement that the bill would take the in-
dustry into the uncharted territory of criminal law.
“This is a whole new ball game. We are not talking about
just suing people here in civil actions, but criminal prosecu-
tions leading to serious penalties including imprisonment,”
said Klein.
However, former ASHRAE President Richard Rooley,
FREng, said the bill was long overdue.
“We need this bill because we kill people,” he said. “We
need to get our minds around what is expected of us because
too often, we allow the blame for problems to be pinned back
on the industry because we have not done our jobs properly.
We were supposed to address the safety issue voluntarily, but
the ﬁgures show that we have failed.”
Rooley said there was a need for proj-
ect teams to establish full audit trails so
areas of responsibility can be properly
tracked. “We need to be able to work out
exactly who has done what on every project,” he said. “The prob-
lem is that the industry is so diverse, but it is yet another reason
why we need to work in more effective, integrated teams.”
Negligence
Klein pointed out that the law was becoming much clearer
on areas where organizations could be accused of “gross neg-
ligence,” and where it can be proved that it breached its duty
of care to an injured person.
“This applies to buildings where the owner can be shown to
have demonstrated conduct falling far below what would be
expected of a responsible organization or company,” said Klein.
“Cost will be absolutely no defense. If a client has failed to take
the right steps to safeguard the occupants of his building, then
he could be judged to be criminally negligent.”
Klein also suggested that if a building services designer had
brought a safety issue to the attention of the client, but the cli-
ent had refused to act, then the consultant should resign from
the project.
By Ewen Rose
The draft Corporate Manslaughter Bill in the United King-
dom, which was announced in the Queen’s speech in November,
is a lawyers’ charter to target anyone connected with construc-
tion projects in the event of a life-threatening accident. This
was the view of many industry professionals who attended a
Chartered Institution of Building Services Engineers (CIBSE)/
ASHRAE group debate on the issue following the HAC Gradu-
ate of the Year awards in London.
Consulting engineers, contractors and even contributors to
technical design guides could be swept up in any court action
taken against the owner or operator of a building deemed to
have damaged the health of an occupant or site worker.
A number of engineers observed afterwards that they were
hoping for a Conservative Party victory at the UK’s general
election—likely to take place in May; as that now seems the
only way likely to stop the proposed bill.
However, others stated that the bill was
needed to end a series of “unnecessary
and eminently avoidable” accidents on
building sites and infections from buildings with poorly de-
signed and maintained services.
The present government has been promising to reform the
law governing the area of corporate responsibility and to create
the new criminal offense of “corporate killing” since it came
to power in 1997. The Centre for Corporate Accountability, a
public safety charity, has accused the Labour Party of breaching
its manifesto commitment by failing to bring legislation about
during this parliamentary session.
Unlimited ﬁnes, disqualiﬁcation of directors, freezing com-
pany assets, and expensive compulsory remedial works are just
some of the penalties facing clients and their specialist suppliers
if the bill becomes law, according to debaters.
Uncharted Territory
Anyone deemed to have given advice on the design of a
project could fall within the compass of any prosecution—pos-
sibly including contributors to technical design guides and even
university lecturers, it was suggested.
GUEST COLUMN
UK Debates Proposed Law
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
54
ASHRAE Journal ashrae.org
March 2005
“We should be very worried about this,” said Rooley. “We are
forever going into buildings that are simply not right. Mainte-
nance is not done because of incompetence and management
inaction, but this bill will make those problems bounce back
at us in the design community.”
Tony Thomas, head of education and training at the HVCA,
added that you were more likely to die on a construction site
than ﬁghting in Iraq, and that corporate boardrooms should face
a similar amount of criticism for presiding over maimings and
deaths as Prime Minister Tony Blair for taking us to war.
CIBSE President Graham Manly added that this was the in-
evitable consequence of a more litigious society. “Clients will
have to be more careful about who procures their work as this
is evidence of a management failure. Our designs do not cause
injuries or deaths—it is how those designs work in practice. Our
clients will be charged with a duty of care in operation and will
be expected to ensure that the people they subcontract to are
properly qualiﬁed and are competent to do the job.”
Klein pointed out that designers already had responsibility
under construction (design and management) regulations to
minimize risks through their designs. He added that insurance
companies are monitoring the situation closely and already
spiraling premiums might quadruple in price when the bill
comes into force.
Ant Wilson of FaberMaunsell said that services designers
would have to work more closely with the people who are left
to run the buildings.
“We have to get the safety issue further up the agenda,” he
told the meeting. “Often the FM (facility manager) has little
say in the design of the plantroom and services—he is just
left to get on and work with what he is given. In many cases,
the architect should be taken to task for restricting access and
limiting what can be done with the services plant.”
The whole business now goes into limbo while we await the
general election. It is understood that should Labour return to
power, a draft bill will go before parliament early in the term
assuming the cabinet can iron out a number of contentious
issues— not least whether the legislation will apply to Crown
bodies as well as corporate organizations.
Ewen Rose is a freelance journalist and editor of the UK
building services engineering magazine, HAC Journal.
Operations and Maintenance
Advertisement formerly in this space.
16
ASHRAE Journal ashrae.org
March 2005
About the Authors
Frédéric Genest, Eng., is design engineer, and
Roland Charneux, Eng., is COO and operations
vice president at Pageau Morel and Associates
in Montreal.
Creating Synergies
For Sustainable Design
educe, reuse, recycle and rethink. The four R’s of sustainable
design were the operative words in the design and construction
of a 45,000 ft2 (4180 m2) retail store in Montreal. The design team
researched and incorporated many design features to maximize pos-
sible positive interactions between various building elements (syner-
gies), while minimizing negative ones.
The goals of the team designing
Mountain Equipment Co-Op’s new two-
story open-space commercial retail store
were simple:
• To be the ﬁrst commercial building
in Quebec to obtain Canada’s C-2000
integrated design certiﬁcation;
• To be able to participate in the
2005 Green Building Challenge (GBC/
SB05).\*\*
This project also was intended to pro-
mote sustainable construction in the com-
munity, while being critical of the typical
“big box” architecture used for large-sur-
face, single-story commercial stores.
Looking for Synergies
To reach these aggressive goals, design
features impacting building energy ef-
ﬁciency included:
By Frédéric Genest, Eng., Member ASHRAE; and Roland Charneux, Eng., Fellow ASHRAE
• To be at least 50% more energy
efficient than Canada’s Model Na-
tional Energy Code for Buildings 1997
(MNECB);\*
• To incorporate features matching
LEED®-NC 2.0 Gold level certifica-
tion; and
\* Roughly equal to 45% more efﬁcient than ANSI/ASHRAE/IESNA Standard 90.1-1999.
\*\* See www.greenbuilding.ca.
R
The Mountain Equipment Co-Op project is only one of three projects to win the Award of Engineering Excellence in 25 years .
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
March 2005
ASHRAE Journal
17
• Optimized building envelope;
• Natural lighting coupled with energy-efﬁcient ﬁxtures;
• Geoexchange central plant using HFC heat pumps;
• Radiant concrete slab structure for heating and sensible
cooling;
• Dedicated outside air system (DOAS); and
• Hybrid ventilation system.
Optimized Building Envelope and Glazing
Reducing heat gains and heat losses due to the building envelope
is the ﬁrst step in achieving high energy efﬁciency, especially for
a location such as Montreal, which has harsh winters and humid
summers (2001 ASHRAE Handbook—Fundamentals’ 99% heat-
ing design value is –7°F [–21.7°C], while the 1% cooling design
values are 83°F [28.3°C] dry bulb and 70°F [21.1°C] wet bulb).
For example, a standard curtain wall system gives a low
overall building R-value, which is bad for energy efﬁciency.
Glazing, though useful to allow sunlight for an improved indoor
environment and natural lighting, is a two-edged sword. Winter
solar heat gains are a beneﬁt while summer gains are not, and a
high glazed surface typically means a lowered global building
R-value. Thus, a careful balance must be reached.
High Performance Envelope
With the help of energy simulations, the building’s R-values
were ﬁnally established at 35 ft²·°F·h/Btu (6.2 m²·°C/W) and 40
ft²·°F·h/Btu (7 m²·°C/W) for the walls and roofs, respectively.
These were combined with high performance double-glazed
low-e window units with a U-factor of 0.3 Btu/h·ft²·°F (1.7
W/m²·°C), with shading coefﬁcient optimized according to
exposures. Estimated operational savings with triple-glazed
windows units did not offset their ﬁrst costs signiﬁcantly enough
to be deemed acceptable. The overall building U-factor is ap-
proximately 0.08 Btu/h·ft²·°F (0.45 W/m²·°C).
Designing Second Floor Daylighting
Next, placement, orientation and shape of the building’s glaz-
ing was carefully studied with the help of commercial lighting
software that includes a natural lighting processor. The goal
was to give about 30 footcandles (325 lx) of general daylight
to the second ﬂoor during an overcast day, while minimizing
glare during sunny days. The ﬁnal solution includes a set of
glazed continuous rows of different sizes located on the north
and south exposures of the building, as well as within a roof
monitor (Figure 1). Daylight sensors shut down parts of the
artiﬁcial lighting when it is not required.
Estimates indicate enough natural lighting will exist to shut
down the artiﬁcial lights for nearly half of the building’s yearly
operating hours. Nevertheless, an efﬁcient artiﬁcial lighting
system is installed with an average building power density of
1.3 W/ft² (14 W/m²), lower than the MNECB requirements for
retail buildings of 2.5 W/ft² (26.9 W/m²) and Addendum g of
ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy Standard
for Buildings Except Low-Rise Residential Buildings, of 1.5
W/ft² (16.1 W/m²).
Geoexchange Central Plant
A measure of the impact of a building on its environment is the
reduction of greenhouse gas emissions, especially CO2. Since fos-
sil fuels emit CO2, they were dismissed from the start as a potential
heating source. Instead, Quebec’s hydroelectric potential would be
relied on to supply the required energy in a greener way.
To achieve a high energy efﬁciency, the design team used a
geoexchange system with liquid-to-liquid heat pumps as the heat-
ing and cooling energy source, based on the calculated loads of
600,000 Btu/h (175 kW) in heating and 25 tons (88 kW) in cool-
ing, respectively, and simulated monthly energy demand and re-
jection proﬁles. The result was a geoexchange system composed
of twelve 575-ft (175 m) deep wells linked to ten 10-ton nominal
(35 kW) liquid-to-liquid HFC heat pumps (theoretical number
based on load calculations). These heat pumps were special units
built for the European market (operating at 50 Hz) and converted
to the North American 60 Hz electrical line frequency.
Heating and Cooling With Radiant Slabs
Ventilation and air-conditioning fans are another of the
greatest energy consumers in a typical building. To avoid this
consumption, the building structure was designed with concrete
18
ASHRAE Journal ashrae.org
March 2005
ﬂoors in which PEX tubing was embedded, which turned them
into radiant surfaces for heating and sensible cooling. Of course,
for the slabs to act well as low-temperature radiant emitters,
they must have a lot of exposed surface with minimal ﬁnish.
That paralleled the initial intention of the design team to limit
volatile organic compound (VOC) emissions inside the building
and improve indoor air quality.
The slab water temperature ranges required in heating and
cooling match well with the available ranges from the heat pumps.
Also, pumps as energy-movers are more efﬁcient than fans.
Therefore, costs due to piping loop pressure losses were carefully
balanced with ﬁrst costs to obtain a reasonable payback.
Additionally, the radiant environment created allows a
broader range of acceptable indoor temperature, as deﬁned in
ASHRAE Standard 55-1992, Thermal Environmental Condi-
tions for Human Occupancy. In this case, it was calculated to
be as low as 65°F (18.3°C) in winter and up to 80°F (26.7°C)
in summer. This gives another opportunity to further reduce
heat gains and losses through the building envelope and limit
the capacity of installed systems.
Finally, the concrete slabs could be used as a thermal energy
storage system, allowing installation of only eight of the 10
required heat pumps with room for two future units (Figure
2). Because of concrete slab’s slow reaction time, the building
automation system uses predictive logic based on weather fore-
casts automatically retrieved from the Internet to start loading
the slabs in advance of very cold or very hot days.
Geothermal Natural Cooling
A synergy that later became apparent is natural cooling of the
radiant slabs directly using the geoexchange system. Required
The building parking lot was reduced to allow
the inclusion of a drought-resistant landscape designed
to limit formation of heat islands.
Some of the broadleaf trees planted are located
so they will provide shading to part of the building’s
glazed surfaces.
Also, a water recovery system was designed to collect
storm water and use it to supply the toilets and landscape
More Green Features
irrigation needs. The 10,000 gallon (45 000 L) storage tank
was sized for two weeks of normal operation. Combined
with water-conserving ﬁxtures and drought-resistant plants,
domestic water consumption and sewage transportation
requirements are estimated to be reduced by 300,000 gal-
lons (1.1 million L) per year.
Last, through education of the construction teams, more
than 67% of construction waste (plastic, metal and wood)
was sorted on-site and recycled or reused without impact-
ing work progress.
South
North
DOAS
High Output
Slab
Unit Heaters
2nd
Floor
Slab
1st
Floor
Slab
Dedicated Loop
Pumps and Valves
Geothermal Natural
Cooling Pump
Eight 10-Ton Nominal Heat
Pumps on Two Banks
Two Groups
Of Six 575 ft Wells
Piping Loops
Basement
Mechanical
Rooms
Figure 1: Natural lighting on the second ﬂoor.
Figure 2: Schematic of the heating and cooling system.
supply water temperature to the slabs is 60°F to 65°F (15°C to
18°C), which is easily obtainable from the geoexchange system
because the ground is about 50°F (10°C) all year. Therefore, the
heat pumps were divided into two banks of four units. One bank
was dedicated to supplying the slabs and the other was assigned
to the DOAS. To take advantage of geothermal natural cooling
whenever possible, a bypass path linking the slabs to the geoex-
change with a dedicated pump was added and control logic was
incorporated within the building automation system. This step
further reduced energy consumption by delaying or avoiding
using the heat pumps except when absolutely necessary.
Main Ventilation Mode: Hybrid Ventilation
From the start, the design team wanted natural ventilation
to be the main building ventilation mode. Natural ventilation,
the admission and circulation of outside air within a room or
building to satisfy both ventilation and cooling needs without
using mechanized means, uses the stack effect caused by warm
air rising and exiting through openings located in upper parts of
the building to draw the cooler outside air through lower ones.
This allows greater amounts of outside air to be admitted than
by using systems designed according to IAQ standards such as
ANSI/ASHRAE Standard 62-2001, Ventilation for Acceptable
Indoor Air Quality, and saves fan and compressor energy.
However, a true natural ventilation system was not possible
because the store is close to a high-trafﬁc boulevard and a highway.
March 2005
ASHRAE Journal
19
† Source: LEED Canada-NC 1.0 documentation.
Filtration and sound attenuation would have been needed to ensure
a clean, quiet environment. Therefore, the design evolved into a
large underground 4 ft by 4 ft (1.2 m by 1.2 m) tunnel system
running along the building’s perimeter, along with four 12,500
cfm (5900 L/s) low horsepower propeller fans (Figure 3).
The fans draw outside air from ground level, through ﬁlter
banks, and blow it through the tunnel system, having just enough
static pressure to overcome the restrictions due to the ﬁlters and
to initiate the stack effect. From there, the air is transferred into
the retail and storage spaces using vertical ventilation shafts on
both ﬂoors, and exits through 16 dampers located in the upper-
most clearstory. Opening and closing dampers helps modulate
the amount of outside air circulating through the building.
Extended Hours of Natural Cooling
Due to the amount of outside air that can be supplied by the
hybrid system and the extended range of indoor temperatures
accepted by the client, the
system is in use when the
outdoor dry-bulb temperature
is between 55°F (12.8°C) and
80°F (26.7°C), but only when
the dew-point temperature
is below 65°F (18.3°C); it is
combined with natural cooling
of the slabs when needed. The
dew-point temperature limit is
set to prevent condensation on
the cool concrete ﬂoors.
Based on typical weather proﬁles for the location, that range
of temperatures annually gives about 1,500 hours of natural
cooling during the 3,200 hours the store is open to the public.
When outdoor conditions are outside of that temperature range,
the DOAS is used. Switchover between the two ventilation
systems is controlled by the building automation system.
Improved Indoor Air Quality
With a maximum capacity of 50,000 cfm (23 600 L/s), the
hybrid system is able to supply up to 1.11 cfm/ft² (5.6 L/s per
m²). This is about four times more than the minimum outdoor
air requirements set by Standard 62-2001. The standard would
require an average of approximately 0.25 cfm/ft² (1.3 L/s per
m²), considering the different spaces (ground- and second-ﬂoor
retail, storage and ofﬁces).
Secondary Ventilation Mode: DOAS
The use of radiant slabs for both heating and cooling dictated
that a separate DOAS (Figure 4) be used to supply preheated
outdoor air when heating was required, or to supply dehumidi-
ﬁed air when outside conditions were too extreme for natural
cooling through the hybrid ventilation system. Equipped with
variable speed drives and a 75% efﬁcient enthalpy heat recov-
ery wheel, this roof-mounted system was designed to supply
the required dehumidiﬁcation during hot and humid summer
days and preheating during the winter days, while maintaining
acceptable CO2 levels. The rest of the time, it is used to meet
minimum sanitary exhaust needs.
To minimize metal duct-
work, the DOAS sends the
treated outside air directly
into the tunnels of the hybrid
ventilation system, and the
latter is used in recirculation
mode to distribute fresh air
within the building.
Energy Efﬁciency…
Simulations were per-
formed according to C-2000 rules and requirements. The
simulations indicated a reduction in energy consumption of 68%
compared to a MNECB reference building (or approximately
60% below the Standard 90.1-1999 reference building†). Based
on these simulations, annual energy costs (Table 1) were esti-
mated to be reduced by $105,000 CAN, or 69%. Also, reduced
energy consumption prevents emission of the equivalent of 400
tons (363 metric tons) of CO2 that would be produced each year
by a thermal power plant.
Figure 3 (left): Natural/hybrid ventilation is the primary mode of ventilation. Figure 4 (right): A DOAS system is the secondary mode.
Predominant Wind Direction
Warm Air Exiting Through
Roof Monitor Dampers
Hybrid System Creating
Stack Effect in the Building
DOAS With Enthalpy
Wheel and Coils
Hybrid System Distributing
Treated Air in the Building
300
250
200
150
100
50
0
J
F
M
A
M
J
J
A
S
O
N
D
2003 Bills
2004 Bills
Simulated
Reference
MWh
Figure 5: Monthly energy consumption for 2003–2004.
Retail
Retail
Retail
Storage
See Synergies, Page 21
20
ASHRAE Journal ashrae.org
March 2005
2005 Technology Award Winners
The ASHRAE Technology Awards recognize outstanding
achievements by members who have successfully applied
innovative building design in the areas of occupant comfort,
indoor air quality (IAQ) and energy conservation. Their designs
incorporate ASHRAE standards for effective energy manage-
ment and IAQ. Performance is proven through one year’s actual,
veriﬁable operating data.
The following are descriptions of the other ASHRAE Technol-
ogy Award winners and honorable mentions. Articles about
these projects will be published in future issues of ASHRAE
Journal.
First Place Winners
Jeffrey Paul Blaevoet
Category I: Commercial Buildings
(New)
Big Rock Ranch, Lucas Films, Nica-
sio, Calif.
This project uses a geothermal heat
exchanger with central chillers and
chillier heat pumps. One result is that the design has greatly re-
duced the facility’s need for propane as a source of heating.
Nicolas Lemire
Category II: Institutional Buildings
(New)
Concordia University Science Com-
plex, Montreal
To save energy, improve indoor air
quality and meet the ventilation needs
of laboratories, classrooms and of-
ﬁces, a dedicated and centralized system were combined into
one centralized system. This and other strategies helped the
building to be 50% more efﬁcient than the Model National Energy
Code of Canada for Buildings.
Gilles Desmarais
Category II: Institutional Buildings
(Existing)
Collège Jean-de-Brèbeuf, Montreal
The college’s outdated heat plant was
retroﬁtted with a direct-contact water heater,
a ﬂooded steam-to-water vertical heat ex-
changer, and ﬁre-tube boilers as well as using heat recovery.
The result was an annual energy savings of $85,000 and an
annual maintenance savings of $15,000.
Second Place Winner
Wayne E. Kerbelis
Category II: Institutional Buildings
(New)
Allegan High School New Natato-
rium and Theater Additions, Allegan,
Mich.
The performing arts center uses an underﬂoor ventilation
displacement system to provide ventilation air directly to theater
seating areas. The natatorium uses roof-mounted energy recovery
dehumidiﬁcation units for the pool areas. These strategies and
more led to an estimated energy savings of $43,000 annually in
electricity and natural gas costs.
Honorable Mentions
Steven T. Taylor and Jeffrey R. Stein
Category I: Commerical Buildings (New)
Electronic Arts II, Redwood City, Calif.
This building consumes 39.5% less energy than a standard
California energy code compliant building. This was achieved
using a variety of energy-saving features such as underﬂoor
air distribution, high-efﬁciency chillers, high-efﬁciency cooling
towers, high chilled water T and more.
Antonio Costa
Category II: Institutional Buildings (New)
William B. Race Health Sciences Building —Santa Rosa
Junior College, Santa Rosa, Calif.
Evaporative cooling and 100% outdoor air VAV systems are
used to save energy and improve indoor air quality. The simple
payback for the evaporative cooling systems, based on energy
savings, is estimated to be 6.7 years.
Jeffrey Paul Blaevoet
Category III: Health Care Facilities (New)
Kaiser Geary Medical Ofﬁce Building, San Francisco
This project uses thermally powered VAV diffusers and an
improved DDC approach for reheat control. It is estimated
that the design resulted in savings of 1.8 million kWh/year
over a standard building designed to comply with California’s
energy code.
Jeffrey L. Ewens and Blake E. Ellis
Category V: Public Assembly (New)
SBC Center, San Antonio
The SBC Center is an 18,500 seat
arena that uses dual VAV air-handling
units with variable speed drive. Using a
45°F supply air temperature instead of
the more traditional 55°F supply air temperature reduces airﬂow
rates and reduces fan energy by 33% from a standard system.
Evans J. Lizardos
Category IV: Industrial Facilities or Processes (Existing)
Port Authority of New York and New Jersey, New York
Staffed shelter booths at the Holland and Lincoln tunnels
were replaced by booths that had custom designed HVAC units
that ﬁt into the curved tops of the booths. Using 100% outside
air supply and maintaining the booths under positive pressure
to prevent CO inﬁltration provides for good indoor air quality.
Jeffery D. Celuch
Category IV: Industrial Facilities or Processes (New)
LaFarge Gypsum Drywall Plant, Silver Grove, Ky.
This application uses a cogeneration plant and other strate-
gies that result in lower NOx, SO2, particulate matter, mercury,
HCI and selected metals emissions. Estimates include an an-
nual reduction of CO2 emissions by almost 15,000 tons.
©Marc Cramer
March 2005
ASHRAE Journal
21
…Through Building Commissioning
The store opened to the public in
May 2003, and building energy demand
and consumption monitoring began in
July 2003. The building automation
control computer has an Internet portal
to allow remote monitoring of build-
ing performance. Monitoring revealed
that the energy proﬁle was as predicted
by the simulations (Figure 5), but
needed adjustments. Over time, peak
demands and energy consumptions ap-
proached predictions as improvements
were made and modifications to the
control sequences were implement-
ed. This demonstrates that the com-
missioning process in a real-life set-
ting is an essential part of ﬁne-tuning
HVAC systems.
…With Good Payback
The HVAC systems designed and
installed for this project are a far
cry from the ones typically found in
the “big box” architectural concept
traditionally used for this type of build-
ing, and higher first costs were ex-
pected. Choosing standard off-the-shelf
or prefabricated components when-
ever possible and minimizing redundant
ﬁeld work (such as exchanging duct-
work installation by radiant tubing
installation) helped diminish the higher
costs associated with the mechanical
systems selected. The added costs were
evaluated at approximately $475,000
CAN, for a simple payback of about
4.75 years.
Conclusion
To achieve high energy efﬁciency and
sustainable design and construction,
kWh
$Canada
Real
(07/03 – 06/04)
762,286
$56,273
Real
(01/04 – 12/04)
652,320
$47,447
Simulated
(MEC)
615,900
$46,654
Reference
(MNECB)
1,948,200
$151,644
Table 1: Annual energy consumption & costs.
it is important to use up-to-date and
pertinent design tools and references,
such as ASHRAE standards and guide-
lines. However, a dedicated integrated
design team that works together to
identify possible synergies, correctly
evaluate their impact, and implement
them is necessary.
Other elements for a successful
design include creativity and an open
mind—going beyond the usual design
strategies and exploring new combina-
tions or possibilities—and believing
in the goals you’ve set. The Mountain
Equipment Co-Op’s Montreal store is
evidence that these elements work.
Synergies, From Page 19
Advertisement formerly in this space.
56
ASHRAE Journal ashrae.org
March 2005
Benchmarking
he ASHRAE Technical Committee on Building Owning and Op-
erating Costs (TC 7.8) has created a database of HVAC installed
costs and maintenance costs that ultimately will be accessible through an
interactive Web site. The availability of real-time data will help improve
the accuracy and reliability of decisions based on life-cycle evaluations.
About the Author
Operations and Maintenance
Improving System Performance Through
By Joseph J. Watson, P.E., Member ASHRAE
Benchmark Data
A benchmarking program can
be used as a method to define
and search for industry best prac-
tices that can lead to superior
performance. The steps of the
benchmarking process include de-
ﬁning parameters that can impact
performance and reaching a consensus
on the most critical elements to measure
and track. Once a consensus is reached
among members of the benchmark-
ing group, the data is collected and
comparisons made to identify the top
performers. In the speciﬁc case of HVAC
systems, data must be collected over a
long enough time to reach the extremes
of heating and cooling loads during the
course of a year.
The three essential parameters that
can be used to deﬁne HVAC effective-
ness are temperature, humidity, and
fresh air/CO2. Acceptable temperature
standards in the benchmarking study
Joseph J. Watson, P.E., is a senior project engineer
with E3 Designs, Inc., Kitty Hawk, N.C.
T
Unfortunately, the most significant
life-cycle cost factor, operating costs, is
not part of that project at this time. Most
estimates of HVAC operating costs either
are based on computerized models or
estimated based on a percentage of utility
bills. A limited amount of real-time data
has been available on operating costs to
use as a basis of comparison for ﬁne-
tuning the computerized models.
In the late 1990s, we began a program
of collecting HVAC operating information
directly from building energy management
systems. Key operating information was
identiﬁed and trends set up to collect data
hourly over a six- to nine-month period. To
date, benchmark operating data has been
collected on more than 10 million ft2 (929
000 m2) of various types of facilities. This
data is used to compare the operations of
the HVAC systems between facilities us-
ing key metrics to deﬁne the effectiveness
of the various systems.
The ultimate goal of the benchmarking
process is to identify best practices in
HVAC design and operations. This article
describes the approach used for these
projects, including deﬁning parameters
used to measure an effective HVAC sys-
tem, the methodology for collecting and
evaluating the data, and the results of the
initial evaluations to date.
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Soci-
ety of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE.
March 2005
ASHRAE Journal
57
occurred when the space was maintained between 70°F and
76°F (21°C and 24°C) during occupied periods. Humidity
levels were considered to be acceptable between 30% and 60%
RH for occupied and unoccupied periods. In the benchmark
study, CO2 levels were considered to be acceptable below
800 ppm during occupied periods. The data collected in the
benchmark study was compared to the established standards
of effectiveness, and a value was assigned for each parameter
measured in the building identifying the percentage of hours
that the system was operating within the standards of effec-
tive performance.
In addition to measuring HVAC effectiveness, an effort also
was made to deﬁne HVAC system efﬁciency. This included
measuring the energy use of the system components along
with estimating building loads on an hourly basis. Unfortu-
nately, unlike temperature, humidity, and CO2 levels, which
are measured directly, most HVAC components do not have
direct feedback of the energy used. Therefore, best estimates
of energy use were made based on original design information
of ﬂows and brake horsepower requirements when the systems
were operating. The energy use of modulating systems was
estimated based on the output signals being delivered from
the energy management system. Critical measures of HVAC
energy use included electrical cost per square foot, kWh per
square foot, cost per ton-hour, kWh per ton, ton-hours per
square foot, and square feet per peak ton.
To date, benchmark data has been collected on more than
10 million ft2 (929 000 m2) of facilities. The largest grouping
of buildings in the study is owner-occupied ofﬁce buildings,
which represents nearly 40% of the buildings surveyed. An
additional 20% represents commercial ofﬁce space with
multiple tenants. Both of these building types only are oc-
cupied during normal working hours. Buildings on university
campuses account for 15% of the building spaces evaluated.
These buildings have differing occupancy patterns depending
on building use and include classroom spaces and residency
halls. Ten percent of the surveyed facilities were manufactur-
ing facilities that included both process and comfort HVAC
requirements. The remaining buildings in the survey included
medical care facilities and secondary schools, which also
have unique occupancy patterns.
Various mechanical system types are represented in the
survey. A majority of the systems had central plants serving
VAV air-handling units. Many other terminal distribution
system types were evaluated in the survey including con-
stant volume with reheat, water source heat pumps, fan coil
units, and dual duct systems. Different types of chilled water
plants also were evaluated including centrifugal chillers in a
decoupled conﬁguration, absorption chillers, screw machine
chillers with supplemental ice storage, multiple chillers in a
series ﬂow design, variable speed chillers, and steam turbine-
driven centrifugal chillers. A number of central plants also
used air-cooled chillers in various conﬁgurations.
The type of data that was available at each facility was
dependent on the type and age of the existing energy man-
agement system. A majority of the buildings surveyed had
space temperature data available for evaluation. About half
had space humidity data available, while only about 10%
had direct information on CO2 levels in the building. In a
number of the facilities, especially the manufacturing and
other special-use buildings, only the operation of the central
plants was evaluated.
Survey Results
The HVAC operating data collected over the previous ﬁve
years was used to develop an initial set of benchmarking re-
58
ASHRAE Journal ashrae.org
March 2005
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
R
P
S
Q
A2 B1 C
A1 B2 B3 G
I
J
K B4
T
Figure 1: Percent effective temperatures.
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
R
Q
S
C
A2
B3
I
P
A1
B1
B2
Figure 2: Percent effective humidity.
ports to deﬁne the overall effectiveness of the HVAC systems.
Because the data set was so small, no attempt was made to
differentiate between facility types, geographical locations, or
between system types. A total of 25 buildings were included
in the analysis, with each building given a unique label to
maintain conﬁdentiality.
The ﬁrst comparison evaluated the ability of each system
to maintain acceptable space temperatures (Figure 1). HVAC
systems typically are designed to directly control space tem-
perature, so most systems did a reasonably good job. Each of
the buildings included in this evaluation had multiple space
temperatures that were averaged on an hourly basis to deter-
mine an overall building temperature for that hour.
Obviously, using an average can be deceiving, as two bad
temperatures could be averaged into a good temperature.
Receiving a higher rating on this evaluation does not neces-
Operations and Maintenance
Advertisement formerly in this space.
March 2005
ASHRAE Journal
59
sarily indicate that the system is doing a good job. However,
the opposite is not true, meaning that two good temperatures
cannot be averaged into a bad temperature. Therefore, it can
be assumed that a bad rating does indicate that the system is
not doing a good job of maintaining acceptable space condi-
tions. This same argument can be made for the humidity and
CO2 levels in the space.
The performance of the HVAC systems is not nearly as good
in maintaining acceptable humidity levels (Figure 2).
Humidity levels are often controlled indirectly as a by-prod-
uct of the space sensible cooling requirements. Many systems
experienced problems maintaining space humidity levels at or
below the 60% threshold. A more detailed assessment of the
data indicates that most of the systems had problems during
the heating season, when ambient humidity levels tend to be
much lower than the 30% deﬁned as the low limit of accept-
able performance. This was even true in buildings equipped
with supplemental humidiﬁcation.
Very few systems had direct measurement of CO2 levels. Of
those, virtually all did a good job of maintaining acceptable
(or excessively low) CO2 levels in the space. Fresh air typi-
cally was introduced in quantities to meet or exceed ASHRAE
standards for original building design occupancy.
A complete energy assessment of the HVAC systems was
performed on a number of buildings. Based on the data col-
lected in the survey, the average operating cost for HVAC
was $0.65 per gross ft2 ($7 per gross m2). Of course, with the
complicated nature of utility rate structures, average aggregate
costs for HVAC were established on an hourly basis. These
may or may not accurately deﬁne the true impact of HVAC on
peak demand costs. A more accurate evaluation would be to
consider HVAC energy use in terms of kWh, where variations
on utility costs are not considered.
For the 11 buildings included in the energy assessment,
the average HVAC energy use was just under 8 kWh/ft2
(86 kWh/m2) Once again, the buildings with a higher level
of energy use represent the best opportunity for more de-
tailed analysis.
A detailed evaluation also was performed on buildings with
central chiller plants. The benchmark data for these plants in-
Advertisement formerly in this space.
60
ASHRAE Journal
March 2005
cluded kW per ton, dollars per ton-hour
delivered, ton-hours per square foot, and
square feet per peak ton.
Seventeen chiller plants were in-
cluded in the study, with an average
efficiency of just more than 1.2 kW
per ton (0.34 kW/kW). The energy use
included chiller energy along with ancil-
lary components such as cooling tower
fans, condenser pumps, and primary and
secondary pumps. Once again, using
aggregate cost factors, this represents
an average cost of just under $0.10 per
ton-hour ($0.02 per kWh) delivered. A
wide discrepancy existed in ton-hours
per square foot, ranging from a low of
1 to a high of 14 ton-hours per square
foot (38 to 530 kWh per m2). It appears
that this results largely from the type
of building the plant serves, with ofﬁce
buildings ranging more in the low end
and special use facilities ranking sub-
stantially higher.
One other interesting evaluation was
the square feet per measured peak ton
assessment. Although the average for the
17 buildings ran just under 500 square
feet per peak ton (13 m2/peak kW), a
signiﬁcant number of the facilities were
less than 300 square feet per peak ton (8
m2/peak kW). Further evaluation of this
data could be valuable as a guideline in
designing new systems.
In addition to the conclusions that can
be drawn about the design and operation
of HVAC systems in comparing the sum-
mary data between buildings, the operat-
ing data can be used to ﬁne-tune HVAC
operations and identify opportunities for
improvement in the individual buildings.
Sequencing strategies for air-handling
unit controls and chiller plants can be
verified, and nonfunctioning control
devices such as damper actuators can
be identiﬁed and corrected. Also, the
economic impact of larger capital proj-
ects, which can help to improve HVAC
effectiveness, can be evaluated using the
HVAC benchmark data.
The evaluations helped to identiﬁed
low cost operational and maintenance
changes that saved an average of $0.025
per gross square feet ($0.269 per gross
square meter) annually. Capital proj-
ects were identified that would save
more than $0.16 per gross square feet
($1.72 per gross square meter) with
a corresponding payback of less than
three years.
Conclusions
There is a great deal of value that
can be derived from collecting HVAC
operating data and using it as part of
a benchmarking program. On an indi-
vidual building basis, building opera-
tors can gather operating data that can
be used to verify system effectiveness
and component operation. By utilizing
this data in a benchmarking program
with other facilities of similar type and
usage, best practices in the operation
of HVAC systems can be identiﬁed and
implemented.
For engineers and system designers,
the benchmark data can be a valu-
able tool in providing feedback on the
performance of a speciﬁc system de-
sign, and help in identifying preferred
system types for any given application.
One significant finding challenges
the assumption that all system types
can maintain equivalent tempera-
ture and humidity conditions in the
space. Those systems that do not directly
control space humidity levels often
provide excess dehumidiﬁcation under
design conditions, adding to over-
all system load. Computerized sys-
tem selection programs should reﬂect
that reality.
A comprehensive database of HVAC
operating information made available
to building owners, engineers, and sys-
tem designers would help identify best
practices in the design, installation, and
operation of HVAC systems for a wide
range of HVAC applications.
Advertisement formerly in this space.
46
ASHRAE Journal ashrae.org
March 2005
Because Temperature Matters
About the Author
Glenn A. Babcock is manager, marketing commu-
nications and training development for Baltimore
Aircoil Company, Baltimore.
Operations and Maintenance
he cooling tower is often the forgotten component of the wa-
ter cooling system when it comes to maintenance. It’s a good
example of the phrase “out of sight, out of mind.” A newly installed
cooling tower reliably delivers the design ﬂuid temperature and ﬂow
rate. However, since its heat transfer operation creates a hurricane-
like environment and is a natural air-washer, the cooling tower needs
routine inspection and maintenance to continue performing as de-
signed. This article discusses routine maintenance and suggests ways
to improve cooling tower performance.
removes heat and cools the remaining
water, which is collected in the tower’s
cold water basin and returned to the
heat source (typically a water-cooled
condenser or other heat exchanger).
Similarly, in a closed-circuit cooling
tower or evaporative condenser, the
heat is rejected indirectly from a ﬂuid
or vapor ﬂowing through the coil sec-
tion by spraying recirculated water over
Let’s take a moment to recall how a
cooling tower works. In an open-circuit
cooling tower, warm water from the heat
source is evenly distributed via a gravity
or pressurized nozzle system directly
over a heat transfer surface called ﬁll
or wet deck, while air is simultane-
ously forced or drawn through the tower,
causing a small percentage of the water
to evaporate. The evaporation process
T
the coil section, again evaporating a
small percentage of the water in the
process.
The temperature at which the cooled
ﬂuid is returned to the system measures
tower performance. This temperature
can vary depending upon the actual
cooling load, water ﬂow, airﬂow, and the
entering air conditions. Because tem-
perature matters so much, owner conﬁ-
dence in cooling tower performance will
be enhanced by selecting a tower model
whose performance is certiﬁed by the
Cooling Technology Institute (CTI).
Preventive Maintenance
Performing routine preventive main-
tenance is paramount for consistently
achieving the desired temperature and
ﬂow rate, and plays an important role
in maximizing cooling tower operat-
ing life. Manufacturers conscious of
the importance of maintenance offer
Maintaining
Cooling Towers
By Glenn A. Babcock, Member ASHRAE
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2005
ASHRAE Journal
47
many features that simplify these procedures, saving time
and money.
To perform properly, all tower components must be kept
clean and free of obstructions. The following sections describe
standard maintenance procedures for optimized circulating
water system operation. These procedures can prevent loss of
efﬁciency in the heat transfer section by maintaining proper
water ﬂow and airﬂow, as well as preventing corrosion in the
cooling tower.
Maintenance frequency depends largely
on the condition of the circulating water, the
cleanliness of the ambient air used by the tower,
and the environment where the tower is oper-
ating. More detailed information is provided
by the speciﬁc manufacturer’s operating and
maintenance instructions.
Strainer Systems
Fundamentally important to the performance
of a cooling tower is a method to minimize contact between
air- and water-borne debris and the system components. Strain-
ers in the tower provide a means of keeping debris out of the
condenser system water loop. Strainers in the cold water basin
outlet prevent debris from reaching the pump.
Some towers feature low-pressure drop pre-strainers up-
stream of the hot water basin to prevent clogging of distribu-
tion nozzles. This simple cleaning procedure eliminates the
need to access the distribution nozzles. Both strainers should
be routinely inspected and cleaned as necessary. Some tower
designs allow external access to the strainers, which enables
maintenance to take place without the need to
turn off the unit.
Water Distribution
The water distribution system should evenly
distribute water over the ﬁll package or coil
section via either a gravity distribution system
or a pressurized spray system, using an array
of nozzles. If water distribution is found to
be uneven, the nozzles need to be checked.
Clogged nozzles should be cleaned in ac-
cordance with the manufacturer’s recommendations. Since
even water distribution is important to the performance of the
tower, consideration should be given to the ease with which the
Cooling towers away from the building can be subjected to the “out of sight, out of mind” principle.
Cold water basin strainer.
48
ASHRAE Journal ashrae.org
March 2005
distribution nozzles can be accessed, inspected, cleaned and
replaced when selecting a cooling tower model.
In a gravity distribution system, the nozzles can be externally
accessed and visually inspected and cleaned by removing the
hot water basin covers on the fan deck. Most pressurized spray
distribution systems use nozzles and branches held in place by
snap-in rubber grommets, which allow easy removal to clean
and ﬂush debris if necessary.
Cold Water Basin
Since some debris eventually will enter into the cooling
tower, the unit design should facilitate debris removal. A
well-designed cold water basin is sloped toward the strainer
to keep dirt (which can accelerate corrosion)
from accumulating throughout the cold water
basin. The basin should be kept clean by oc-
casionally ﬂushing the dirt out of the system
through the tower drain.
Another way to accomplish this is to install
sump sweeper piping in conjunction with
water ﬁltration or separator devices. Water
ﬁltration saves maintenance costs by reduc-
ing dirt in the cooling water system, which
reduces the time required to clean the cold
water basins. It also reduces water treatment
cost, as water treatment chemicals tend to
work more effectively in clean water. Foreign
particles in dirty water can absorb treatment
chemicals, thus requiring the distribution of
even more chemicals to properly treat the
tower water.
Makeup
Although most of the water in the system
is recirculated, some water must be added to replace what
is lost by evaporation and by bleed, which is the water that
is discharged to prevent the accumulation of solids in the
cooling water. The makeup water system provides the means
to replace the water via a mechanical ﬂoat ball and valve
assembly or an electronic water level probe assembly (with
solenoid valve), which measures water depth in the cold water
basin. The make-up water supply pressure typically should be
maintained between 15 psig and 50 psig (103 and 345 kPa) to
ensure proper valve shut-off and avoid “chatter.” If the supply
pressure is higher than 50 psig (345 kPa), install a pressure
reducing valve.
The operating water level of the cooling tower will vary with
system thermal load (evaporation rate), the bleed rate used,
and the makeup water supply pressure. Some tower designs
offer access to the makeup assembly external to the cooling
tower, which allows easy basin water depth inspection and
adjustment without the need to turn off the unit. The tower
water level should be set in accordance with the manufacturer’s
recommendations to ensure no air enters the pump suction,
but not so high that water is wasted through the overﬂow when
the tower is shut down.
Bleed
To prevent the accumulation of solids in the recirculating
water, the tower should be equipped with a bleed line (includ-
ing a metering connection and globe valve) connected to a
nearby drain.
In a closed circuit cooling tower or evaporative condenser
with a circulating pump, a metering valve
to control the bleed rate should be provided
at the pump discharge. While a manually
adjusted bleed valve is the simplest system,
getting the proper bleed rate can be a prob-
lem as cooling tower loads vary throughout
the day. A conductivity meter connected
to a solenoid valve solves this problem by
maintaining the proper cycles of concentra-
tion at all times. Also, it is recommended
that a separate meter be installed to measure
bleed volume, since less water is discharged
to drain than supplied to the cooling tower.
This can reduce sewer water charges.
The bleed rate should be adjusted to
prevent an excessive buildup of impuri-
ties in the recirculating water. This largely
depends on the local water quality and
the evaporation rate. Constant bleed and
replacement with fresh water will prevent
the accumulation of impurities. To obtain
speciﬁc recommendations, contact a competent water treat-
ment professional.
Mechanical Drive System
The mechanical fan drive system has several components
that should be checked regularly. Many of these components
operate at high speed. So, to maximize safety, follow proper
lock-out/tag-out procedures, including locking out all mo-
tor disconnect switches before working on the mechanical
system.
Cooling tower fans typically are driven by belt- or gear-drive
systems. Both require routine maintenance to ensure reliable,
trouble-free performance. Belt-drive systems are popular, as
they are inexpensive yet reliable, offer single point adjustment,
and have no limit on turndown capabilities for variable speed
applications. If a problem occurs, a simple change of the belt
Inspecting drift eliminator.
Spray distribution nozzles.
Operations and Maintenance
March 2005
ASHRAE Journal
49
is usually all that is required, and replacement components
are readily available.
Gear drives provide reliable operation as well, and perform
consistently when properly maintained. If a problem occurs,
resolution may be more involved if a gear box rebuild or re-
placement is required. Some manufacturers offer both systems
to meet user needs or preferences. To ensure proper operation
of a belt-drive system, tighten drive belts to manufacturer’s
speciﬁcations. In gear drive systems, the oil level and quality,
as well as shaft alignment should be checked regularly in ac-
cordance with the manufacturer’s recommendations.
When starting up a new unit, lubrication of the fan shaft
bearings is typically not necessary, since most units leave the
factory already greased. However, for seasonal startup, purge
the fan shaft bearings with new grease (per manufacturer’s
recommendations). Fan shaft bearings should be lubricated
after every 2,000 hours of operation or every three months
(whichever occurs sooner). Motor bearings should be lubri-
cated as recommended by the manufacturer’s instructions.
For maximum life, it is best to install motors with a “cooling
tower duty” rating.
Importance of Clean Operation
Cooling tower components must be kept clean and free of
obstructions, because temperature matters. Neglecting the
cooling tower will lead to higher than desired return water
temperatures to the system, which will result in higher energy
use from two perspectives. First, the system (chiller) will
consume more energy because it must operate at a higher
than necessary condensing pressure (head) to satisfy the load,
due to the higher ﬂuid temperatures provided by the cooling
tower. As little as 2°F (1°C) higher temperature can result in
6% more energy being consumed by the chiller. Second, the
tower must operate longer at higher fan horsepower while
trying to attain the design cold water temperature.
Common Problems: Causes, Effects, and Solutions
Regardless of how often routine maintenance is performed,
like any other mechanical component, problems with cooling
towers may materialize unexpectedly. These include elevated
leaving water temperatures, drift, and corrosion. Should any of
these problems occur, contact the cooling tower manufacturer’s
representative or water treatment supplier for assistance.
Advertisement formerly in this space.
50
ASHRAE Journal ashrae.org
March 2005
help save energy, do a better job of following the load, and
help reduce wear and tear on the drive system.
Check ambient conditions. Cooling towers are selected to
produce the required leaving water temperature at the design
cooling load and entering wet-bulb temperature. Whenever
the actual entering wet-bulb temperature is higher than design
conditions, the leaving water temperature also will be higher.
The result is decreased energy efﬁciency and possible downtime
for the system.
Drift occurs as air ﬂows through the cooling tower and carries
water droplets out of the tower. Drift eliminators are installed in
the discharge stream to strip entrained water droplets from the air.
In a properly maintained system, efﬁcient eliminators will reduce
drift loss to a negligible percentage of the design ﬂow rate.
If excess drift occurs, check drift eliminators for proper
installation, spacing, and overall condition. Examine the wet
deck surface for even spacing, inspect the wet deck surface or
water distribution system to ensure no clogging or blockage,
and check water and airﬂow as described previously. Repair or
replace eliminators as necessary.
Corrosion is always a concern with cooling towers because
of their ability to wash the air of impurities, leaving them on
the wet deck surface or in the cold water basin. This can cause
scale, corrosion, and eventually damage to system components
after long-term exposure to these impurities.
Historically, galvanized steel construction has been com-
monly used for factory-assembled cooling towers. Its structural
rigidity and corrosion-resistant properties are needed in the
corrosive environment where recirculating water becomes
oxygenated. Current industry standards use G-235 galvanized
steel, which has 2.35 ounces of zinc galvanized coating per ft2
(717 g per m2) of steel.
The formation of white rust is a type of corrosion that may be
promoted because of recent changes in water quality and water
treatment programs. White rust appears as a white and waxy
adherent, non-protective deposit on steel surfaces. White rust
forms on a new tower if it is operated at high pH levels (above
8.0) for an extended period of time before the zinc galvanizing
can form a protective passivation layer. If white rust remains
unchecked, the galvanized steel coating will continue to cor-
rode, eventually leading to an early failure.
Many additional cost effective construction options are
available to provide increased cooling tower protection and
equipment longevity. For example, fuse-bonded thermosetting
polymers that are electrostatically applied on galvanized steel
can provide enhanced protection from corrosion. They also
serve as a deterrent to white rust.
Stainless steel construction offers the ultimate in corrosion
protection. Options of entire stainless steel units or units with only
High leaving water temperature will cause a drop in pro-
cess cooling efﬁciency, increasing system power consumption,
creating physical discomfort to people within an air-condi-
tioned area, and have a detrimental effect on other system
components. Major factors affecting cooling tower leaving
water temperatures are cooling load, water ﬂow, airﬂow, enter-
ing air conditions, and the condition of the tower itself.
Check cooling load. If the actual cooling load exceeds the
design load for which the tower was selected or surpasses
the certiﬁed thermal performance of the tower, the leaving
water temperature will exceed the design speciﬁcations for
the towers.
Check water ﬂow and distribution. Visually inspect the
water distribution system to ensure the spray distribution
nozzles are clean and correctly installed and are distribut-
ing a uniform spray pattern over the wet deck surface. The
cooling tower circulating water ﬂow rate can be measured
by either the pressure differential between the circulating
pump discharge and suction or by measuring the pressure
drop across the condenser, which should be relatively free
of scale and fouling, and comparing it to the manufacturer’s
speciﬁcations. In counterﬂow towers, measure the pressure
at the cooling tower inlet connection and compare it to the
design pressure provided by the cooling tower manufacturer.
For towers with a gravity distribution system, the operating
level in the hot water basin (typically between 2 and 5 in.) (51
and 127 mm) can be correlated to a speciﬁc ﬂow rate based
upon the manufacturer’s information.
Check airﬂow. Cooling towers should be located where an
unimpeded supply of fresh air is available to the air inlets. The
cooling tower air discharge also should be at least as high as
any surrounding walls to reduce the possibility of hot, moist
discharge air being recirculated into the air inlets, creating
artiﬁcially elevated entering wet-bulb and leaving water
temperatures. To ensure full design airﬂow, the cooling tower
drive system must be adjusted according to the manufacturer’s
operating and maintenance instructions.
The cooling tower and surrounding area should be examined
for airﬂow restrictions that may cause blockage of the air
inlets. Check for clogging or improper distribution of water
across the tower ﬁll surface and check for proper operation of
capacity control dampers in centrifugal fan towers to ensure
proper airﬂow. The dampers, airfoil blades located in the
discharge of the fan housing, help achieve tight temperature
control and energy savings by matching cooling tower airﬂow
to actual load requirements.
Although you may encounter dampers in older existing
units, today’s towers tend to take advantage of variable fre-
quency drive technology (VFDs) to control capacity. VFDs
Operations and Maintenance
March 2005
ASHRAE Journal
51
stainless steel cold water basins are effec-
tive in negating corrosion damage. How-
ever, stainless steel is not “maintenance
free.” Submerged surfaces must be kept
reasonably clean to prevent under-deposit
oxygen deprivation and rapid pitting. For
areas of the cooling tower which do not pro-
vide structural support, such as the casing
walls, ﬁberglass reinforced polyester (FRP)
panels provide a non-corroding, cost-effec-
tive material of construction.
If a constant bleed of the system is
ineffective to combat scale or corrosion,
chemical treatment may be necessary. A
successful chemical or water treatment
program should satisfy the speciﬁc guide-
lines set by the manufacturer, provide
effective microbiological control, and be
compatible with the system’s materials
of construction as an integral part of the
total water treatment program.
Potential airborne impurities and
biological contamination (such as Le-
gionella) should be controlled through
the use of biocides, and such treatment
should be initiated at system startup and
continued regularly. ASHRAE has taken
proactive steps to understand and deal
with Legionella through its publication,
ASHRAE Guideline 12-2000, Minimiz-
ing the Risk of Legionellosis Associated
with Building Water Systems. To obtain
speciﬁc recommendations of water treat-
ment programs, contact a competent
water treatment supplier.
Although basic cooling tower problems
can either be alleviated or avoided altogeth-
er by using the recommended maintenance
procedures, the process of servicing and
maintaining the factory-assembled cooling
tower is by no means a simple, one step op-
eration. Many interrelated factors must be
considered, including periodic inspections
and use of a competent specialist such as
a water treatment service engineer. These
factors serve as a valuable resource in the
total service program and may represent the
margin of success throughout the lifespan
of the cooling tower.
Performance Improvements
Product improvements (retroﬁt kits) can
improve the performance of yesterday’s
cooling towers with today’s technology.
Older, structurally sound cooling towers
can be retroﬁtted with upgrade kits to:
conserve energy; restore or improve per-
formance; and facilitate maintenance.
To conserve energy, two-speed motors,
VFDs and/or pony motors can be added
to the mechanical drive system to take
advantage of moderate operating condi-
tions with lower horsepower. VFDs offer
a range of speeds to more closely parallel
operating requirements, and pony motors
provide the added beneﬁt of redundancy
in the event of a motor failure. A popular
energy conservation approach uses a
pony motor system with a VFD control-
ling the lower horsepower motor.
To improve performance on water
distribution systems, kits are available to
replace older, smaller distribution nozzles
or troughs with large-oriﬁce, clog-free
design replacements. Retrofit fill kits
easily replace the original ﬁll that may
be clogged with scale or airborne debris.
Access platforms also can be added to
existing cooling towers to facilitate main-
tenance and improve worker safety.
Conclusion
Paying regular attention to the cooling
tower, through a regular, comprehensive
maintenance program can save time,
money and energy while increasing the
tower’s life expectancy. A well-main-
tained tower is a viable candidate for
retroﬁt kits designed to enhance perfor-
mance and lengthen its life.
Owners and operators with a working
knowledge of cooling tower preventive
maintenance and upgrade technology
can take advantage of cost-saving ideas
and procedures. If you are not regularly
performing routine maintenance on your
cooling, implement a comprehensive
maintenance program today—because
temperature matters.
Advertisement formerly in this space.
70
ASHRAE Journal ashrae.org
March 2005
o ASHRAE members, O&M means operations and maintenance,
but it implies owning and managing to most real estate profes-
sionals. The two disciplines overlap and complement each other. The
following article demonstrates the importance and value of a technically
trained owner who also ﬁlls the role of facilities engineer, and provides
direction to operations and maintenance staff, and service contractors.
About the Author
Wayne Webster is president of Princess Towers
Inc., in Ottawa.
Operations and Maintenance
T
The building structure under review
is comprised of 11,600 ft2 (1078 m2)
of commercial space at the street level,
119,600 ft2 (11 114 m2) in the residential
tower, 28,900 ft2 (2689 m2) of basement/
parking garage and 2,100 ft2 (193 m2) of
penthouse equipment room. It was built
in the Central Business District of Kings-
ton, ON, Canada, as a university student
residence and opened fall 1972.
It suffered from recurring problems
between 1972 and 1991. It was in distress
again in 1991 due to building deteriora-
tion, high vacancy, a municipal work
order to repair deteriorated balconies,
rected at improving the product to attract
and retain customers. An improved
product meant better quality tenants
and reduced vandalism. Since student
residences have a high turnover, the
building’s bad reputation was forgotten
within a few years.
The following administrative tasks
contributed to the reduction in utility
costs:
• One of the commercial restaurants
had a gross lease (the building owner paid
for utilities). At the earliest possible date,
the lease was renegotiated to have the ten-
ant to pay for his electrical consumption.
The owner continues to pay for heating
and water consumption for practical
reasons but the nonessential mechanical
and electrical systems are shut off during
unoccupied periods;
• Utility use and costs were recorded
and analyzed to identify areas for savings
that could be achieved; and
increasing ﬁnancial losses, and an as-
sociated bad reputation. At that time the
building staff consisted of a manager,
three full-time and two part-time main-
tenance staff, one full-time and one part-
time administration staff and the owner.
Today, staff consists of one full-time and
two part-time maintenance workers, two
part-time superintendent couples, and a
similar amount of time for administrative
staff and owner involvement.
In 1991, the new ownership priorities
were to improve tenant acquisition/re-
tention, and address deferred mainte-
nance. The major expenditures were di-
Owners
And O&M
By Wayne Webster, Member ASHRAE
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Soci-
ety of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE.
March 2005
ASHRAE Journal
71
• A schedule of operations and maintenance tasks was de-
veloped by the technically trained and knowledgeable owner.
Some of the routine tasks could be performed by staff, others
required more expertise. All required follow-up and veriﬁcation,
not unlike the commissioning process.
Utility Cost Reduction
The owners and managers for medium to medium-large
properties often delegate operations, maintainance functions
and initiatives to staff that do not have the training or skills to
understand how systems operation affects utility costs. This
presentation primarily is devoted to the premise that signiﬁ-
cant reductions in utility use can be achieved if a sustained
management commitment and involvement exists over an
extended period.
It also suggests that a logical progression exists from no cost
items and low-cost solutions, but changes requiring signiﬁcant
expenditures periodically occur in the life of a structure. An
understanding of the operations is vital to ensure these windows
of opportunity are not lost. No attempt has been made to cost
justify individual changes.
As in most operational initiatives requiring limited capital
expenditures, a rigorous analysis was not performed, because
the owners’ comfort level was maintained. The results as sum-
marized in the analysis and displayed in the ﬁgures present a
compelling endorsement of the approach and execution.
Quick Fixes and No Cost Items
In early 1980, a new indoor-outdoor temperature control
system from a major supplier was installed to schedule
the boiler water supply temperature. When we checked its
operation in the fall of 1991, it did not appear to be working.
The installer was asked to verify the operation, which he did.
However, when the manual temperature adjustment was in-
creased, the burners still did not start, nor did they stop when
it was decreased. The tradesman subsequently stated that his
equipment was working because the signal was being sent to
the boilers.
On close examination a manual/automatic switch was found
on each boiler. These switches were all set to manual and each
boiler therefore was controlled by its ﬁxed temperature control-
ler! The expensive control system had been short circuited for
some unknown time. The tradesman then suggested that the
manual switches should not be removed to allow manual opera-
tion if the controller failed. They were removed immediately
so the system could never be bypassed again. It is vital that the
KIS—ASAP (Keep it simple—as simple as possible) principles
be applied to all systems and installations.
Repairs were made to leaking faucets and valves on plumbing
ﬁxtures. Replacement faucets have a “washer-less” design.
The CO control system in the parking garage was serviced
to reduce operating times for fans and exhaust.
Solving Problems and Low Cost Solutions
Gaps in the commercial ceiling space building envelope
caused the sprinkler and heating pipes to freeze. This would
not have been discovered and remedied had it not resulted in
water leaking twice during the 1991–92 winter.
Some units had overhangs with rigid insulation that had to
be reinstalled. The ﬂoors are still cold. It is suggested that our
architectural colleagues be encouraged not to design overhangs
for bedrooms of building structures in a cold climate.Alterna-
tively we, the HVAC consultants, should request a heated space
under the ﬂoor.
When the electric ramp heater to the underground garage
failed, a roof structure was installed that involved a similar cost
and provided substantial electrical savings.
Pipe insulation was installed on the uninsulated boiler room
heating piping, and the boiler room temperature dropped.
The building envelope did provide some heating cost savings
and improvement to occupant comfort when we sealed the leaky
windows and doors.
Electrical System Changes
Incandescent lights were replaced with compact ﬂuorescent
ﬁxtures in the halls, stairs and garage. Standard ﬂuorescent
tubes were replaced with T8 light fixtures and electronic
ballasts in the ofﬁce and laundry room. The ofﬁce light switches
were rewired so only one tube in one multi-tube ﬁxture was on
all of the time instead of having all four ﬁxtures on for security.
Emergency exit incandescent ﬁxtures were replaced with compact
ﬂuorescent tubes. The electric laundry dryers were converted
to natural gas. The original elevator motor-generator set was
replaced with a variable-voltage-variable-frequency (VVVF)
drive and control as part of the elevator modernization.
Mechanical System Redesign
Several garage, service, storage, and equipment room space
heaters were removed. Even in the cold northern climates,
operating equipment provide adequate heat for unoccupied
service and equipment rooms. All four heating circulation
pumps were oversized. We were able to take one out of
service, and trim the impellers on all the rest. We also modi-
ﬁed the piping to permit the abandoned pump to operate as
standby to all the other pumps. No standby provision was in
the original design!
72
ASHRAE Journal ashrae.org
March 2005
Operations and Maintenance
In the original building design, the space heating boilers
in the 17th level penthouse heated domestic water via a heat
exchanger. During the early 1980s, a separate domestic water
heating boiler was installed in the penthouse so the heating
boilers could be shut off when not required—approximately
four months per year. Piping from the domestic water stor-
age tank on the 17th level
penthouse was connected
to an identical 1,000 gallon
(4500 L) storage tank in the
basement.
The tank in the basement
had been designed for the
lower six ﬂoors of the build-
ing and the tank in the pent-
house for the upper 10 ﬂoors.
This arrangement was problematic as 120 psi (825 kPa) hot
water was circulating in the plumbing system in the lower
portion of the building. In the lower portion of the building
the occupants of each apartment had to mix the 120 psi (825
kPa) hot water with 60 psi (410 kPa) city supply cold water
at the ﬁxture. Additionally, there was inadequate hot water
with increased occupancy.
We could not install a chimney from the basement through
the residential tower, so we installed a condensing domestic
water heater. The high- and low-pressure plumbing systems
were again separated. An additional beneﬁt was a signiﬁcant
reduction in the system power requirements of the pressure
booster pumps. They were no longer required to pump the
domestic hot water for the lower portion of the building.
Previously two pumps, 5 hp and 7.5 hp (4 and 6 kW), were
observed to operate frequently. Subsequently, the base 5 hp
(4 kW) has been adequate for almost all the time.
A variable speed drive was installed on the main domestic
water booster pump, the pressure regulating valve removed,
a pressure control placed at the top of the building, and a
pressure discharge reﬂect-
ing actual requirement to
the top floor for the vari-
ous ﬂow conditions is now
maintained. The normal
operation is 45 cycles (rather
than 60) per second.
Pump afﬁnity laws indi-
cate that power (energy) is a
function of the speed (rpm)
to the power of 3. Thus if the speed is only 75%, the energy
required is only 42% of that previously consumed.
The original heating system did not have automatic control
valves in the accommodation units. Consequently inefﬁcien-
cies exist. The distribution system has a north and south
zone. Solar and wind controls have been installed to provide
an additional adjustment to the water temperatures based on
orientation. A wind from the north will cause an increase in
the north zone temperature. A similar adjustment is made for
a south wind. The south zone temperature will be reduced
when there is a signiﬁcant solar gain.
An outside air temperature sensor stops the heating pumps
above approximately 52°F (11°C) in the commercial area and
58°F (14°C) in the residential area. Above this temperature, the
’91 ’92 ’93 ’94 ’95 ’96
’97 ’98 ’99 ’00
’01 ’02 ’03 ’04
240
200
160
Unit-Years
Figure 1: Occupancy-residents for the Princess Towers.
$240,000
$200,000
$160,000
$120,000
$80,000
$40,000
$0
’91 ’92 ’93 ’94 ’95 ’96 ’97 ’98 ’99 ’00 ’01 ’02 ’03 ’04
Figure 2 (left): Annual utility costs. Figure 3 (right): Utility cost percentages.
’91 ’92 ’93 ’94 ’95 ’96 ’97 ’98 ’99 ’00 ’01 ’02 ’03 ’04
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
March 2005
ASHRAE Journal
73
internal and solar heat gains are adequate to offset heat loss,
and it is not necessary to purchase energy for heating.
The building is the tallest in the region. As such it has at-
tracted communications providers who have installed antennae
on the roof and heat generating equipment in the basement.
Being in a residential part of the central business district, it is
important to minimize noise. Initially a condenser was placed
outside. Since then, two condensers have been installed in
the garage under the exhaust fans used to evacuate carbon
monoxide. The fans are controlled to start when the space
temperature increases above 80°F (27°C). This arrangement
provides the heat required by the garage for most of the winter
at no cost to the building owner.
Controls—Miscellaneous
The heating distribution and makeup air supply temperatures
are checked periodically and maintained as low as possible
during the heating season while avoiding complaints. Also,
the setpoint temperatures controlling the heating equipment
in the garage, entrance and stairwells, as well as the domestic
water storage tank, are checked periodically.
Photocells replaced the timers that had controlled the roof,
lobby, entrance and parking lot lights. A seven-day control
2,800
2,400
2,000
1,600
kWh/Day
Figure 4 (left): Electrical average consumption. Figure 5 (right): Electrical average demand.
’92 ’93 ’94 ’95 ’96 ’97 ’98 ’99 ’00 ’01
’02 ’03 ’04
180
160
140
120
kW
’92 ’93 ’94
’95
’96
’97 ’98
’99
’00 ’01 ’02
’03 ’04
was installed for the ofﬁce air-conditioning and ventilating
unit. A tank temperature control was installed to shut off
the domestic water heater circulating pump when the tank
temperature is adequate. Some thermostatic rad valves were
installed in selected units, but they could not be cost justiﬁed
and were often ineffective.
It is vital that someone with a vested interest in utility
savings is involved in a MBWA (management by wandering
around) program. The settings and operation of equipment
Figure 6: Electrical unit cost.
10
8
6
Cents/kWh
’92 ’93 ’94
’95 ’96
’97
’98 ’99
’00
’01 ’02
’03
’04
1,200
1,000
800
600
m3/Day
’92 ’93 ’94
’95
’96 ’97
’98 ’99
’00 ’01 ’02
’03 ’04
160
140
120
100
80
60
$ Per m3 · Day
’92 ’93 ’94
’95 ’96
’97 ’98 ’99 ’00 ’01 ’02 ’03 ’04
Figure 7 (left): Natural gas consumption. Figure 8 (right): Natural gas unit cost.
74
ASHRAE Journal ashrae.org
March 2005
and systems must be checked and rechecked as settings are
periodically modiﬁed and not returned to their original setting.
Settings should be adjusted based on the season.
Miscellaneous
Low water ﬂow toilets and faucet aerators have been in-
stalled. A number of water cooled condensers demand periodic
repair/replace/adjustment of
the control valves. Timers
have been installed on the
makeup air and kitchen ex-
haust fans to shut them off
between 1 a.m. and 6 a.m.
during the winter. Washroom
fans run continuously.
Future Opportunities
We might either replace
several small water cooled
air conditioners and com-
mercial tenant freezers, or
recover the heat rejected by
them and use it to preheat the
domestic hot water.
Assessment—Analysis
Utility consumption and
associated costs in multi-
unit residential structures
have both fixed and vari-
able components. Inﬂation
has increased costs over time but ideally consumption would
not increase if equipment operation does not deteriorate. In-
creased occupancy (reduced vacancy) will increase all utility
use and costs (domestic cold and hot water, appliance and
receptacle use, and space heating) unless offsetting changes
are made. Although some details for the 1991 utilities break-
down have been lost, the Figures obtained from utility bill
data indicate:
• Occupancy has increased more than 40% (Figure 1);
• The total utility costs are up 30% (Figure 2);
• Natural gas costs vary from 40% to 56%, electricity are
from 29% to 39%, and water from 11% to 21% (Figure 3);
• The electrical consumption dropped 20% for several years
but recently increased to the level recorded in 1991. It is
considered that this is due to increased occupancy (note that
both dropped in 2003 & 2004), and the increased number and
use of computers which are standard equipment with today’s
college students (Figure 4);
160
140
120
100
80
m3/Day
’92 ’93 ’94
’95 ’96
’97
’98
’99 ’00
’01 ’02
’03
’04
Figure 9: Water consumption.
320
280
240
200
160
$/m3 · Day
’92 ’93
’94 ’95
’96
’97 ’98
’99 ’00
’01 ’02
’03
’04
Figure 10: Water unit cost.
• The electrical demand initially dropped 25% but has
risen to 85% of the original level. The comments noted for
consumption also apply here (Figure 5);
• The unit electrical cost has increased almost 30% (Fig-
ure 6);
• The natural gas (space and domestic water heating) has
been at or less than 80% of the 1992 level (Figure 7);
• The unit cost of gas has
doubled (Figure 8);
• Water consumption
peaked in the late 1990s,
apparently due to faulty ﬂow
control valves and poten-
tially slow response to leaks
(Figure 9);
• The unit cost of water
has increased 65% (Figure
10); and
• Labor hours have been
reduced by approximately
30% (from eight to ﬁve per-
son years). This activity is in-
dependent of the main focus
on utility use in this article.
It is included to demonstrate
the changes were not simply
in the operations and main-
tenance activities.
Human resource require-
ments were reduced in the
entire operation due to the
owning and managing philosophy. The focus on providing
a better product or service, reducing vandalism, waste, and
non-productive effort also was applied to the operations and
maintenance activities.
Summary
The consumption of all utilities (water, gas, and electricity)
has decreased even with increased occupancy during the past
13 years. Further, the total utility costs have only increased
30% while the unit energy and water costs have increased
from 40% to 100%, and the occupancy has increased 40%. If
the increased unit costs were applied to the increased water
and electrical use for the increased occupancy, utility costs
would be expected to at least double without the changes de-
scribed previously. A signiﬁcant potential exists for reducing
the resources consumed by multiunit residential buildings,
but the systems must be periodically re-commissioned or the
beneﬁts will dissipate.
Operations and Maintenance
76
ASHRAE Journal ashrae.org
March 2005
About the Author
Stephen R. Wiggins is a senior associate with
the commissioning group of Newcomb & Boyd
in Atlanta.
Operations and Maintenance
Retrocommissioning
By Stephen R. Wiggins
any groups in the facilities industry are becoming aware of the
greatest potential of the commissioning revolution—retro-
commissioning. Retrocommissioning is the systematic process by which
owners ensure that their buildings and their systems are optimized to
perform interactively to meet the current operational needs as closely
as possible. This process may include remedial design and construction
to accomplish this goal.
of retrocommissioning—making them
work. Energy savings simply is a tool
used in achieving that goal. You cannot
“save” energy; you can only waste it or
use it efﬁciently to achieve your goals.
The 1999 Commercial Buildings
Energy Consumption Survey1 contains
energy data for 67.3 billion ft2 (6.25 bil-
lion m2) of commercial facilities. These
facilities, according to the survey, con-
sumed 5,700 MMBtu (6 GJ) of all major
fuels.1 The majority of these facilities
were not originally commissioned and
are not operating at their expected level of
efﬁciency. Through retrocommissioning,
the overall energy use in most of these
facilities easily could be reduced by 10%.
Our experience indicates that signiﬁcant
energy “savings” has been achieved in
the facilities that have gone through this
A number of reasons exist for imple-
menting a retrocommissioning project in
a facility. Among these reasons, the most
popular are:
• The facility is not providing a proper
work environment;
• Indoor air quality issues have aris-
en;
• Mold;
• Energy costs are too high for the
facility; and
• Purchasing/selling the facility.
In poorly performing facilities, loss of
productivity by employees frequently has
been estimated in excess of energy costs
by a factor greater than eight. However,
energy savings alone, in a facility that has
been properly retrocommissioned, will
typically pay back the cost of the retro-
commissioning in less than three years.
Few, if any, properly working facilities
exist, and this should be the primary goal
M
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2005
ASHRAE Journal
77
process except for one. That particular facility had unique sys-
tems, and all of the outside air intakes were blocked off. Once
the facility was properly set up, energy use increased. Factoring
in the energy “savings,” retrocommissioning can be the most
economical tool in proper facility management.
As with new building commissioning, the U.S. Green Build-
ing Council (USGBC) started a program certifying existing
facilities that provide safe and efﬁcient working environments
for occupants. This program is called LEED® Green Building
Rating System for Existing Buildings (LEED-EB). Having the
facility retro-commissioned is a prerequisite. As the USGBC
has recognized, a facility must be systematically tested and set
up to ensure its efﬁciency and safe operation. More information
regarding this program can be found at www.usgbc.org.
The goals for retrocommissioning vs. those of commissioning
vary. The aim of new facility commissioning should be a 100%
perfect operating facility that meets the owner’s design intents.
However, with retrocommissioning the goal is not always a
100% perfect facility. Many times, the existing facility will
not meet the current operating goals of the occupants. In these
cases, a cost vs. payback analysis is performed to determine
the intensity of remedial repairs.
The retrocommissioning process typically will raise a
facility’s operating efﬁciency above the 90-percentile mark with
little to no extra remedial cost. The ﬁnal 10% varies drastically
from facility to facility.
A recent project in a six-story research/teaching labora-
tory required a $1.5 million remedial construction project to
meet proper operating criteria. Another project in a four-story
multiuse facility that contained a special collections library,
two ﬂoors of research laboratories and other varied uses only
required $50,000 of remedial repairs executed during the retro-
commissioning project. Approximately 95% of our retrocom-
missioning projects have required no additional remedial work
to meet the owners’ current expectations.
The process of retrocommissioning begins with the devel-
opment of the retrocommissioning plan. This plan should
include identiﬁcation of the team members, their roles and
responsibilities. The team members, at a minimum, should
include individuals from the facility maintenance staff and
the retrocommissioning authority. As the scope of work for
each project varies, some projects will include only HVAC
and controls. Others will include a variety of systems such as
electrical, elevators, exterior walls, waterprooﬁng, plumbing
and roofs. The composition of the team will vary. Newcomb &
Boyd’s experience in retrocommissioning in regard to systems
included in project scopes is reﬂected in Table 1.
Some retrocommissioning providers have extensive in-house
capabilities while others specialize in one area such as HVAC.
Our in-house capabilities, for example, include HVAC; controls;
testing, adjusting and balancing (TAB); electrical; ﬁre alarm;
life safety; audio-visual; communications; noise; and vibration.
On HVAC and controls projects, the team may include the
maintenance staff and the retrocommissioning authority alone,
or according to the retrocommissioning authority’s capabilities
may include a controls vendor and TAB ﬁrm.
On more complex projects, the team easily may include 10 to
12 members. Each team member’s role and responsibilities need
to be clearly deﬁned in the retrocommissioning plan. The team
should always include at least one member of the maintenance
team responsible for operating the facility. If not, all of the
beneﬁts gained through the retrocommissioning process can be
lost within months after the completion of the project.
The development and distribution of the retrocommissioning
plan is followed by a detailed examination of the original con-
struction documents and the documents from any renovations
that may have occurred during the life of the facility. These
documents should be reviewed to determine the original basis
of design, ﬂexibility of the design, type of systems, capabilities
of systems, and any unique usage areas.
For many of these existing facilities, original construction
documents do not exist. In these cases, part of the discovery
phase of the process is composed of determining systems
capability and ﬂexibility. As-built documents should also be
produced as part of the retrocommissioning process. The util-
ity use history of the facility should also be reviewed; if the
project is to be submitted for LEED-EB, one year of energy
use records will be required. This may, in some cases, require
the installation of meters or data recorders months prior to the
site investigation phase.
Following the review of existing documents, the facility main-
tenance staff should be interviewed. In preparing for these inter-
views, the maintenance records for the facility during the past year
should be reviewed. This provides the interviewer with speciﬁc
questions regarding the operation of the building systems.
These interviews will be useful in determining the condition
of the existing systems, uncovering persistent problems that
occur, and showing any possible “corrections” that may have
been implemented since initial occupancy. An additional ben-
eﬁt of the interviewing process is that, many times, “areas of
training” needs for the staff will be discovered and addressed
during the retrocommissioning process. No classroom training
can compare to the beneﬁts found during the retrocommis-
sioning process.
78
ASHRAE Journal ashrae.org
March 2005
System
Percentage of Projects
HVAC
100%
Controls
100%
Testing, Adjusting and Balancing (TAB)
100%
Electrical (Normal and Emergency Systems)
10%
Plumbing
5%
Elevators
5%
Fire Alarm/Life Safety
5%
Security
2%
Structural
2%
Exterior Walls
5%
Roofs
5%
Table 1: System frequency.
Similar interviews should be conducted with the occupants
of the facility. These interviews are best conducted by areas of
use. For example, if a facility has administration, laboratory and
scientiﬁc library areas, then interviews with management repre-
sentatives from each area is critical. Each area interview should be
conducted separately. If held together, valuable information will
be missed due to cross talk. The retrocommissioning authority
should document all comments made during the interviews, and
each comment will need to be addressed in the ﬁnal report.
While both the maintenance and occupant interviews are
always valuable in terms of information, the information
gathered should not affect the retrocommissioning plan. The
retrocommissioning process is systematic. To be successful, all
steps must be followed sequentially.
The steps that need to be executed during the site visit are
as follows:
• Trends of the facility vari-
ables such as temperature and
humidity should be set up and
launched for further analysis.
If the facility controls system
is used for this, it must be
calibrated first. Trends of
utility use, such as electrical,
gas, steam and domestic water
should be launched;
• Trends of equipment
states such as on/off, cycle
time and total runtime for
direct expansion compressors should be set up and launched;
• Survey the facility for current occupancy levels and space
utilization;
• Survey the physical condition of the equipment and systems
included in the scope of the project;
• Survey the facility for air and water ﬂow rates;
• Survey the facility for control system device calibration;
• Survey the temperature, humidity, lighting levels and CO2
levels; and
• Perform a point-to-point test of the controls systems.
At the completion of the site visit, the discovery phase report
will be produced into one step. This report details the ﬁndings of
the site visit. It provides recommendations on how to correct the
identiﬁed deﬁciencies and presents a cost estimate for each rec-
ommendation. Many retrocommissioning providers combine the
site visit and discovery phase into one product. Any “quick ﬁxes”
such as TAB work, controls system calibration, writing corrected
sequences of operation, reprogramming control devices, and
minor systems upgrades are executed as part of the site visit. It
is our experience that, during the majority of retrocommissioning
projects, the facility can be brought up to acceptable standards by
the retrocommissioning team. This results in immediate occupant
satisfaction and reduced payback times.
If serious items are found or if the facility use has drastically
changed, a remedial design may be necessary. A design profes-
sional that works directly for the retrocommissioning authority
should execute the remedial design.
The designer may develop design approaches that differ from
the recommendation of the retrocommissioning authority, and
these differences will need to be evaluated. If any of these ap-
proaches are deemed beneﬁcial by the retrocommissioning team,
they should be incorporated into the new design. As with any new
design, the retrocommissioning authority should review the design
for commissionability, maintainability, and best application.
Oftentimes during the procurement of the construction, the
owner will contract for the services of the retrocommissioning
authority. The retrocommis-
sioning authority may be tasked
with reviewing the proposals
for completeness to deter-
mine if the contractors have a
thorough understanding of the
project, as well as to verify that
the contractor has made allow-
ances for any special conditions
such as ensuring the facility
continues to operate during the
construction process.
After the construction con-
tract has been awarded, the retrocommissioning authority may
be contracted to perform commissioning on the new project
with the goal of verifying that the new project brings the facility
into compliance with the owner’s operating intent.
If these steps are properly implemented and the recommended
corrective actions taken, the facility will operate to a level of
satisfaction for the owner and occupants.
Author’s Note
This article is intended to be introductory in nature. A more
detailed explanation of the process for owners and providers will
be presented at the 13th National Conference on Building Com-
missioning. Information can be found at www.PECI.org or e-mail
ncbc@peci.org. The National Environmental Balancing Bureau
presents a two-and-a-half-day seminar on retrocommissioning
biannually. Information can be found at www.NEBB.org.
References
1. Energy Information Administration. 1999. Commercial
Buildings Energy Consumption Survey.
Operations and Maintenance
98
ASHRAE Journal ashrae.org
March 2005
Heat Pump Water Heaters
This is the 23rd article inspired by a recent DOE report
covering energy-saving HVAC technologies.
E
lectric resistance water heaters are common in parts of
the country that don’t have gas service. Although they
serve about 40% of all residences, the units account for
nearly half of annual residential water heating primary energy
consumption. This discrepancy reﬂects the low primary energy
efﬁciency of electric resistance water heaters (about 0.27) com-
pared to fuel-ﬁred units (about 0.551). Heat pump water heaters
(HPWHs), however, can achieve dramatic improvements in the
energy efﬁciency by replacing purely dissipative heating with
heat pumped from the surrounding air.
HPWHs operate the same
way as heat pumps used for
space heating (Figure 1). They
use a vapor-compression cycle
to move heat from the sur-
rounding air to (in this case) the
hot water tank. When the water
temperature in the tank falls
below its setpoint, the compres-
sor turns on. Heat ﬂows into the
vapor-compression cycle from
the surrounding air through an
evaporator coil and is trans-
ferred to the hot water (which
also serves as the condenser)
via a heat exchanger. Some
HPWH designs integrate the
heat pump components with
the hot water tank. In Figure
1, the heat exchanger is a tube
wrapped around and afﬁxed to
the outside of the tank, while
others have a separate add-on
heat pump package. HPWHs
also include backup resistance heating elements that provide heat
when high draw rates rapidly deplete the hot water supply.
In the early 1980s, two major manufacturers introduced
HPWHs and U.S. annual sales grew to between 8,000 and 15,000
units.2,3 The units had installed cost and warranty problems. The
two major manufacturers soon pulled out, leaving only a few
small players in the market. Sales dropped to some 2,000 units,4
where they remain today. Currently, HPWHs represent less than
0.1% of the nation’s residential electric water-heater market.
Recently, a market-optimized HPWH arrived on the market. It
is designed as a drop-in replacement for electric-resistance water
heaters, with similar physical dimensions and a similar installa-
tion method. Relative to existing HPWHs, it has the potential for
lower installed cost and only a modest efﬁciency penalty.2
Energy Savings Potential
A residential HPWH typically consumes half the energy used
by a conventional, electric-resistance water heater. Taking into
account supplemental resistance heating, an HPWH uses 40% to
60% less electricity than an electric-resistance water heater.2,4,5,6
Nationally, electric water heating accounts for about 6% and 2.5%
of primary energy consumed in residential and commercial build-
ings, respectively.1 HPWHs
could reduce electric water
heating energy consumption
by 50%, or up to 0.9 quads.
Market Factors
Despite substantial energy
savings potential, a signiﬁcant
residential HPWH market has
not yet developed, primar-
ily due to the high equipment
and installation costs. Current
HPWHs have an incremental
cost of $900 to $1,000 relative
to electric-resistance water
heaters6 or an installed cost
of about $1,400.2.6 The mar-
ket-optimized HPWH could
improve the cost effective-
ness of HPWHs. One study
projects that the installed cost
could drop to between $1,100
and $1,200, with production
volumes of at least 10,000
units per year. If a large water heater or appliance manufacturer
produced 10,000 or more HPWHs a year, the installed cost could
decrease to around $750 per unit. Several opportunities for further
component cost reduction exist, including the evaporator fans,
expansion device, control system, and shroud.2
At $1,400 per unit, a residential HPWH has a simple payback
period (SPP) of between ﬁve and eight years (assuming elec-
tricity costs $0.08/kWh and a 43°C rise, for 40 and 64 gallons
per day of hot water consumption, respectively). In parts of the
By Robert Zogg, P.E., Member ASHRAE; John Dieckmann, P.E., Member ASHRAE;
Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
From Cold
Water Supply
To Hot Water
Connections
Condenser
Compressor
TXV
Evaporator
Figure 1: Heat pump water heater schematic.
The following article was published in ASHRAE Journal, March 2005. © Copyright 2005 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
March 2005
ASHRAE Journal
99
country with high electric rates, e.g., the
$0.12/kWh average price in California,
the SPP would be three to ﬁve years. At
the $750 installed cost point, the SPP
would decrease to one and two years.
HPWHs tend to have more attractive
economics in commercial water heating
applications with higher duty cycles, such
as hotels and gyms.
HPWHs continue to suffer from several
issues that have impeded their market
penetration during the past two decades.
Recent laboratory and ﬁeld tests suggest
that reliability concerns still remain.2,7
In addition, failed water heaters usually
require emergency replacement to main-
tain hot water service, meaning that the
contractor replaces the failing unit with
whatever is in stock.
Few distributors stock HPWHs because
of their small market share. Moreover,
many HPWHs installations require a
condensate drain to remove water that
condenses at the evaporator. This can
increase installation cost and complexity.
Finally, noise from the evaporator fans
for HPWHs installed near bedrooms can
irritate building occupants.2
References
1. BTS. 2004. “2004 Buildings Energy
Databook.” U.S. Department of Energy, Ofﬁce
of Energy Efﬁciency and Renewable Energy,
August. http://btscoredatabook.eren.doe.gov/.
2. TIAX. 2004. “Design Reﬁnement and
Demonstration of a Market-Optimized, Resi-
dential Heat-Pump Water Heater.” Final Report
by TIAX to the California Energy Commission
Public Interest Energy Research Program.
April. www.energy.ca.gov/reports/500-04-
018/2004-05-21\_500-04-018.PDF.
3. FEMP. 1995. “Federal Technology
Alert—Residential Heat Pump Water Heat-
ers.” Produced by Pacific Northwest Na-
tional Laboratory for the Federal Energy
Management Program (FEMP). www.pnl.
gov/fta/3\_res.htm.
4. FEMP. 2000. “Federal Technology
Alert—Residential Heat Pump Water Heat-
ers.” Produced by Oak Ridge National Labo-
ratory for the Federal Energy Management
Program (FEMP). May. www.eere.energy.
gov/femp/pdfs/FTA\_HPWH.pdf.
5. ECR. 2005. “Watter$aver Residential
Heat Pump Water Heater.” Product informa-
tion, downloaded on Jan. 13. www.ecrinter-
national.com/prod\_wattersaver.asp.
6. Sachs, H., et al. 2004. “Emerging En-
ergy-Saving Technologies and Practices for
the Building Sector as of 2004.” ACEEE
Report Number A042, October. http://aceee.
org/pubs/a042full.pdf.
7. ORNL. 2004. “Heat Pump Water Heater
Durability Testing—Phase II.” Oak Ridge
National Laboratory Final Report, ORNL/TM-
2004/111. May. www.ornl.gov/sci/btc/pdfs/
hpwh-durtst2-TM-2004-111.pdf.
Robert Zogg, P.E., is an associate
principal, John Dieckmann, P.E., is a
principal, and Kurt W. Roth, Ph.D., is a
senior technologist at the HVAC and Re-
frigeration Technology sector of TIAX,
Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building
Technologies Program, U.S. Department
of Energy, Washington, D.C.
Advertisement formerly in this space.
24
ASHRAE Journal ashrae.org
April 2005
About the Author
Filtration and
Building Security
By H.E. (Barney) Burroughs, Presidential Member/Fellow/Life Member ASHRAE
H.E. (Barney) Burroughs is CEO and princi-
pal of Building Wellness Consultancy, Inc., in
Alpharetta, Ga.
S
ince 9/11, homeland security experts, including the U.S.
military and the National Institute for Occupational Safety and
Health have promoted high-efﬁciency ﬁltration, including chemi-
cal air cleaning, as a “silver bullet.” The central idea is to use the
building HVAC system as the ultimate defense barrier to protect
building occupants from airborne environmental hazards.
This article brieﬂy summarizes perfor-
mance advantages and provides a reality
check of the limitations of particulate
filtration and chemical air cleaning
(FAC). With this knowledge, users can
make more informed decisions regarding
selection, application, and operation of
these systems to harden the protection
of their buildings.
Building Protection
The following recommendations are
based upon declassiﬁed military stan-
dards for use under the severe exposure
risks of battleﬁeld conditions and are
applicable to buildings having similar
exposure risks. The heart of this guidance
consists of the following:
HEPA ﬁltration (high-efﬁciency par-
ticulate arrestor or arrestance air ﬁlter).
HEPA is used for control of solid particu-
late matter, such as respirable spores, bac-
teria, or radioactive particles. These ﬁlters
are widely used in cleanrooms, hospital
operating rooms, and pharmaceutical and
electronic manufacturing.
HEPA’s removal efﬁciency is 99.97%
of particles larger than 0.3 microns. At
the time of their development in World
War II, this was considered to be the
most penetrating particle size. However,
it is now known that this size constraint
is closer to 0.2 microns, meaning that
ﬁlter efﬁciency increases on either side
of the size band. This efﬁciency level is
comparable to a MERV 17 designation
(Minimum Efﬁciency Reporting Value as
determined by ANSI/ASHRAE Standard
52.2-1999, Method of Testing General
Ventilation Air-Cleaning Devices for Re-
moval Efﬁciency by Particle Size). Ver-
sions of the ﬁlter are available with even
higher efﬁciencies, up to 99.999%—a
MERV 20 designation.
HEGA air cleaning (high-efﬁciency
gaseous adsorber). HEGA is for chemical
molecular control, such as toxic industrial
chemicals (TICs) or war gases. The HEGA
uses a specially treated carbon called
ASZM-TEDA that is designed to control
designated war gases (the acronym indi-
cates the reagents used to treat the carbon).
Chemical ﬁlters using other containment
conﬁgurations and other sorbents, such as
untreated carbon, permanganate treated
alumina, or blends of sorbents are used for
The following article was published in ASHRAE Journal, April 2005. © Copyright 2005 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2005
ASHRAE Journal
25
odor control, pollution control, and industrial applications. Both
technologies were derived from work in WWII for the contain-
ment of radioactive iodine around nuclear reactors.
Proper preﬁltration enhances the life cycle of these high-
performance components. Lower efﬁciency and lower cost
ﬁlters in the MERV 6 to 13 range are used as sacriﬁcial guard
preﬁlters. Likewise, lower efﬁciency and lower cost chemical
ﬁlters can broaden the control and enhance the life cycle of the
HEGA cartridges.
Monitoring ensures sustained performance of the systems.
Pressure gages and sampling cartridges monitor airﬂow per-
formance and indicate optimal change times.
Air capture is equally important to ensure all air entering the
building is treated with FAC. Thus, total air capture isolates the
space from an external environmental contaminant source. Al-
though this implies that the outdoor air is the primary
source, maximum protection is achieved by also
treating the return or mixed air since random inﬁl-
tration or an internal release may be the source.
Positive pressurization of the building by
sustaining at least ) 0.02 to 0.03 in. w.g.
(5 to 7 Pa) pressurization minimizes
the risk of inﬁltration. This is often
sufﬁcient to overcome normal wind
pressures on the envelope.
Safe havens can be employed
using these same guidelines of ﬁltra-
tion and pressurization if a speciﬁc
area within the building has been
designated as a high-risk area.
Reality Check for Owners
The reality is that in many
existing buildings, these opti-
mal and ultimate controls may not be possible or practical. In
other cases, risk assessment and determination may not indicate
the need for as severe a level of protection, yet some incremental
enhancement is desirable. The following discussion is intended
to assist owners of existing buildings to help increase their
building’s resistance to airborne contaminants and to do the
best they can within their own unique constraints.
Reality 1: Air Capture
This reality is that the delivered performance of ﬁltration is
dependent on total capture of air. This starts with ventilation air
since all air that comes into the building must be treated. It also
includes the return air system that may or may not be ducted
providing varying degrees of capture and control. Unducted re-
turn systems provide the least control. Also, the exhaust system
interface often can override or interfere with pressure barriers and
relationships causing spaces or the building to go negative.
Even minor pressure differentials of a few pascals can
negate zoning and intended air pathways. Thus, the role of
