stack effect and the pumping action of elevator shafts must be
considered.
Location of the ﬁltration systems is important—whether in
outdoor air, return air, or combined in mixed air—as this can
be critical to sizing, efﬁciency, and life-cycle determination.
Zoning and location are especially critical if speciﬁc space
within the facility has been selected as a safe haven. This space
must be totally isolated from the balance of the building and
treated with independent ﬁltration to protect building occupants
temporarily during an emergency.
Air capture was the subject of a September ASHRAE Journal
article (“Building Ventilation and Pressurization as a Security
Tool”) by Andy Persily, Ph.D., Fellow ASHRAE, where read-
ers can gain further understanding of the critical nature of air
bypass and leakage around buildings.
Reality 2: Understanding Cost Hurdles
Probably the most difﬁcult reality for building
owners and designers are the hurdles of size and
cost. These ﬁltration systems are huge. They
take as much or more footprint space than
an entire air handler—up to 15 ft (4.6 m) in
depth—because of airﬂow ratings, cartridge
depths, and service access space require-
ments. This is mandated by the high
pressure drop requirements of HEPA
and HEGA cartridges. This also re-
quires low airﬂow velocity rates in the
250 fpm (1.3 m/s) range that doubles
the ﬁlter bank cross sectional size. Yet,
total system pressure drops are still in
the range of 6 to 9 in. w.g. (1500
to 2240 Pa) This can potentially
triple HVAC energy costs.
First cost leaps from merely incidental to $2 to $3 per ft2 ($22
to $30 per m2) This includes ﬁlter cost, housing cost, mechani-
cal room cost, performance certiﬁcation costs, and related air
handler modiﬁcations to accommodate the higher pressure
drops. It follows then that the owning and operating cost also
can escalate from pennies per cfm to dollars per cfm. The good
news is that these costs are mitigated by offsetting savings from
system cleanliness and related efﬁciency gains; improved IAQ;
and increased productivity of occupants.
A further bonus is that these costs can be incremental depen-
dent upon efﬁciency and complexity of the system, meaning
that lesser but acceptable improvements may be attainable at
more modest costs.
Reality 3: FAC Is an Art Form and an Underused Asset
Filtration is not widely applied in commercial buildings other
than some specialty buildings such as museums, large assembly,
health care, and cleanroom applications. Thus, many users are
not aware of ﬁltration technologies, especially gas phase. Al-
26
ASHRAE Journal ashrae.org
April 2005
The total retention HEGA may hold all of a speciﬁc chemical
at a speciﬁc concentration for a period of time. However, other
chemical species or a high concentration for an extended period
can potentially overwhelm the active bed. Thus, neither the
HEPA nor the HEGA are “total” or “absolute” protection.
The higher the challenge concentration load, the more con-
taminant breakthrough. If that contaminant is a highly conta-
gious disease spore, it could be a severe problem.
However, this breakthrough is controllable by constant re-
cleansing of the return air, as in the case of safe haven locations.
However, if the air must be treated in a single pass, like outdoor
air, the retention efﬁciency, breakthrough point, and life cycle
become extremely critical.
though Standard 52.2 has been published since 1999, its data
product—the MERV—is not widely used by speciﬁers.
Gaseous ﬁltration is even worse since an industry consensus
test method does not exist for chemical ﬁlters (ASHRAE is in
the process of developing Standard 145P). Since these products
are not widely used in the building stock, their beneﬁts and total
value are not well understood by building owners, designers,
or speciﬁers.
This reality is that ﬁltration has been a housekeeping matter,
and facility management is not aware of the critical nature of
air cleaning in regard to life safety and security.
Reality 4: Filtration is Fractional in Efﬁciency
As an example of the art of ﬁltration, it is important to under-
stand the reality that, just like dilution, all ﬁltration is fractional.
Even the HEPA has a penetration of 0.03%. This means that of
a million 0.3 micron sized particles/ft3 (35.3 million particles
per m3) in outdoor air, 300 particles/ft3 (10 600 particles per m3)
will break through. In a 100,000 cfm (47 190 L/s) system, that
is a total of 30 million particles/min. breaking through.
100
90
80
70
60
50
40
30
20
10
0
Particle Size Removal Efﬁciency, Percent
0.35 0.47 0.62 0.84 1.14 1.44 1.88 2.57
3.46
4.69 6.2 8.37 10
Particle Size, m
Figure 1: This graph illustrates typical fractional efﬁciency perfor-
mance ﬁlters ranging from < MERV 4, 8, 9, 11, and 14, which are
the data product of Standard 52.2-1999. Using the old 52.1 test, that
correlates to < 20, 25 – 30, 40 – 45, 60 – 65 and 90 – 95%. The advan-
tages of the 52.2 Method of Test are that it provides a controlled test
aerosol; tests for minimum efﬁciency, when clean, as well as more
than ﬁve loading stages; and evaluates minimum efﬁciency over a
range of 12 particle sizes from 0.3 to 10 microns. These resulting
composite curves reveal the minimum efﬁciency of the ﬁlter over all
particle sizes and over all loading stages. The three denoted bands
from 0.3 to 1, 1 – 3, and 3 – 10 are then averaged to provide the easier
designation handle—the MERV number. This precise efﬁciency
information provides an understanding of minimum performance
against known particles of known size, such as bacteria. It also il-
lustrates that high removal efﬁciencies are possible with lower cost
and lower pressure drop ﬁlters. Note that the MERV 14 ﬁlter will
provide very good efﬁciency against one micron and larger sized
particles, which may be acceptable based upon risk assessment.
Experience in New York indicates that this increment of protection
enhancement can be attained for pennies per square foot.
Figure 2: These ﬁeld data were acquired during a study funded
by the Alfred P. Sloan Foundation and Kimberly-Clarke, which
analyzed the impact of various ﬁltration efﬁciencies upon the
occupied space of 50 building sites in ﬁve cities, including this
critical government building in the Washington, D.C., area. The
data compares MERV 16 minipleat performance to lesser MERV
efﬁciencies. It uses particle count data to document the high level
of ﬁltration feasible in the supply air using fractional efﬁciency
MERV 16 ﬁlters. In this case, the MERV 16 minipleats replaced
MERV 13 and MERV 8 ﬁlter cartridges in the same holding frames
without system modiﬁcation. The air handlers were new and the
ﬁlter systems treated blended outdoor and return air.
Test Site:
Measured Removal Efﬁciency Percentage
Washington, D.C.
0.3
0.5
1.0
3.0
5.0
MERV 8
9.2
26.3
50.0
63.6
71.0
MERV 11
20.6
31.4
58.6
80.0
83.3
MERV 14
35.7
45.4
60.1
100.0
100.0
MERV 16
99.3
99.6
100.0
100.0
100.0
MERV 14
MERV 11
MERV 8
MERV 6
MERV 4
No Filter
50
45
40
35
30
25
20
15
10
5
0
Percentage of Dust Pass Coil
Figure 3: This chart is based on recent research sponsored by ARTI
(the Research Institute of ARI). It illustrates the amount by mass of
particulate that can penetrate the ﬁlter during a loading cycle based
upon the MERV level. It vividly demonstrates the advantage of
using higher MERV ﬁlters, whether the objective is a clean system
or occupant protection. Thus, the higher the MERV efﬁciency, the
cleaner the supply air—intuitive but now conﬁrmed. This research
also documented that energy savings from clean coils in both
blower and refrigeration can help mitigate the increased ﬁrst cost
and operating cost of the higher MERV ﬁlters.
April 2005
ASHRAE Journal
27
Fractional efﬁciency comes into play with MERV 16 and less
efﬁcient ﬁlters. Their performance is also a function of particle
size fraction. The saving reality of fractional efﬁciency is that
incremental increases in efﬁciency yields incremental increases
in occupant safety at incremental increases in cost.
Reality 5: Most Seals Are Flawed
Most installed ﬁltration systems in commercial buildings
have ﬂawed seals that can steal efﬁ-
ciency and performance. In the same
ﬁeld study referenced in Figure 2, I
found all 50 monitored systems had
some form of seal failure or impair-
ment. Thus, the role of ﬁlter seal and
integrity is critical to the filtration
system performance.
Side load units, whether factory-
built or contractor ﬁeld-built, are the
worst. Even small openings, cracks, or
voids bypass large percentages of the
airstream. Anecdotal data indicates
that nominal gaps of 0.25 to 0.5 in. (6
to 13 mm) are common. These leaks
can bypass up to 18% airﬂow. If the
bypass is sufﬁcient, increased ﬁlter ef-
ﬁciency will not be discernible down-
stream. In fact, it may drop because of
even higher bypass rates induced by
subtle increases in pressure drop.
Gaskets age, compress and lose
resiliency, erode, soften to dust, drop
off, or just disappear. Cartridges are
not gasketed between filter frames,
which seldom mate perfectly or distort
when installed in a moist environment.
Retainer systems are seldom caulked
and retention clips fall off, don’t work,
corrode, or become inoperative. These
seal ﬂaws can substantially erode the
expected performance of the ﬁltration
system and must be addressed before
increases in efﬁciency can be attained.
The correction of seal problems should
be the ﬁrst money spent on ﬁltration
enhancements.
Reality 6: Understanding Value
To fully appreciate the value of
filtration, users should understand
total cost as it applies to filtration
products. Energy cost dominates and
far outweighs all other related factors.
Labor cost is further impacted by ﬁlter
life cycle and change-out pattern and disposal complexity.
Thus, the longer the life, the lower the labor hours and the
lower the time unit cost. The disposal cost of ﬁlters potentially
contaminated with hazardous waste can far exceed the initial
cost of the system.
With HEPA and HEGA containment, the change-out often
involves testing and recertiﬁcation for seal integrity. The least
signiﬁcant factor is the ﬁrst cost or price of the ﬁlters.
Advertisement formerly in this space.
28
ASHRAE Journal ashrae.org
April 2005
(Left) This system serves a surgery facility in Florida. Note the ﬁlter cartridge does not even ﬁt in the track. (Center) This photo shows
disappearing ﬁlter door gasket in a college science building in San Francisco. The door is downstream of the ﬁlters and upstream of the
fan. (Right) This photo shows corrosion that has caused daylight holes to outdoors as shown in this campus library unit. This hole allows
bypass around the ﬁlter bank.
Realities Summary
The purchasing decision should consider the ﬁlter system
that lasts the longest, requires the least energy, and minimizes
change-out labor and cost. Thus, the ﬁlter cartridge that has
higher surface area, lasts longer and has lower pressure drop,
but costs twice as much, is still the better purchase decision
for life-cycle value.
Getting the Most of Existing Systems
Many owners of existing buildings have limited mechanical
space, airﬂow capacity, or budgets. Thus, their reality is that
they cannot apply the ultimate ﬁltration system. Or perhaps,
their risk does not warrant that high a degree of protection.
Fortunately, the fractional efﬁciency aspect of ﬁltration of-
fers incremental options that ratchet up the performance scale
in cost, pressure drop, efﬁciency, and space requirements. Ef-
ﬁciencies of particulate ﬁltration are available up to MERV16
in versions that can be successfully applied in conventional air
handlers—often without major or expensive modiﬁcations.
Even gas phase sorbers are available in intermediate efﬁcien-
cies and can use a selection or even a combination of sorbent
types, such as potassium permanganate treated alumina, carbon
and reagent-treated carbon.
Thus, building owners can opt for the incremental degree of ﬁl-
tration that they can apply and afford. Let’s consider how building
owners can get the most value out of their existing systems.
Seal everything. The ﬁrst and most effective expenditure of
time and money is ﬁlter seal. Seal, caulk, and gasket everything:
the ﬁlter cartridge, the retainer bank, the tracking, the access
door, and the air handler. The downstream effective increase
in cleanliness can exceed a 20% improvement. Without proper
sealing, enhanced ﬁltration efﬁciency will be wasted.
Monitor. Once sealed, the system should be monitored and
changed on the basis of airﬂow—not visual inspection or timed
change-out. The 2 in. (50 mm) pleated ﬁlter is routinely changed
quarterly based on manufacturer’s recommendation. However,
airﬂow monitoring might extend the actual change-out to six
months or longer, which is a 100% increase in life and value.
Upgrade whenever possible. If 2 in. (50 mm) pleats are
installed in front loading retainer frames, replacing them with
comparable 4 in. (100 mm) cartridges will more than double
their lifetime and save more than half of their energy cost. The
common MERV 5–6 pleat replaced with a MERV 8–11 pleat
will also gain over 40 percentage points in efﬁciency at 3.0
microns. These newer enhanced pleats are widely available at
nominal cost and pressure drop premiums.
If the retainers can accept 4 in. (100 mm) cartridges, up-
grade to MERV 12 or 13 using high surface area minipleat
panel ﬁlters to gain enhanced efﬁciency with nominal space
requirements.
When medium efﬁciency MERV 8 to 12 bag ﬁlters are in-
stalled, upgrade to MERV 13 or 14 minipleat cartridges to gain
efﬁciency with little pressure drop or space premium.
If your risk assessment indicates protection beyond MERV
14, the MERV 16 minipleat provides “near HEPA” efﬁciency
of greater than 98% at 1 micron. The remarkable feature of this
cartridge is that it operates at 500 fpm (2.5 m/s) at an initial
pressure drop of 0.6 in. w.g. (150 Pa). Thus, it can be installed
in the same retainer systems as the MERV 14 with little com-
promise in life cycle, room, and pressure drop.
Increase surface area. Whenever feasible, use the highest
surface area ﬁlter possible as this disproportionately yields
greater life cycle and value, increased efﬁciency, and lower
energy usage.
Preﬁlter only where necessary. To enhance and protect the
higher cost HEPA and HEGA ﬁnal ﬁlters, use “guard” ﬁlters
to catch large mass particulate load and high concentration
gaseous spikes. This protects both the performance and the
expected life cycle of these systems. Based upon personal ﬁeld
research experience and a large body of anecdotal evidence,
the most cost-effective particulate guard preﬁlter is the MERV
13 minipleat.
The most practical, cost effective, and useful guard ﬁlter for
high-efﬁciency HEGA cartridges is the extended media carbon
or carbon/permanganate alumina blend in an immobilized fabric
matrix. Both guard ﬁlters are extended media cartridges that
operate at acceptable pressure drops. Further, they do not require
further preﬁltration, which leads to the next point.
Eliminate preﬁlters whenever possible. In spite of the
previous comments, further preﬁltration of intermediate ef-
April 2005
ASHRAE Journal
29
ﬁciency ﬁlters can be wasted cost, labor, space, and energy.
Obviously, heat exchange surfaces require protection, but
unless an unusually heavy load of contamination exists in
the outdoor air, the life-cycle extension of the ﬁnal medium
efﬁciency ﬁlter will not justify the additional life-cycle cost
burden of the preﬁlter.
Apply SIP. To gain high levels of protection in smaller,
isolated spaces, consider shelter in place (SIP). This can take
the form of adapted air-handling units to serve an isolated
zone or self-contained factory manufactured SIP units that
incorporate all the essential ﬁlter components within a self
contained blower housing capable of limited air distribution
within a safe haven zone.
Although higher in cost per cfm than central systems, the
SIP provides a simple and cost-effective option when dealing
with smaller safe haven retroﬁt applications rather than treating
an entire building. Likewise, standby units can be rigged with
all the appropriate ﬁltration to treat air that is diverted during
a known emergency. Their weakness is knowing when to turn
them on, which could be a case of too much, too late.
New Capital Installations
When dealing with new construction, renovations, or when
risk assessments substantiate mechanical alterations, the fol-
lowing recommendations will gain the most value from new
capital installations.
Start with risk assessment. Base your efﬁciency and equip-
ment selections on your assessment of risk and vulnerability.
With known targets of concern, the appropriate type and ef-
ﬁciency ﬁltration can be applied.
Build-in seal. Regardless of the selection, focus on proper
ﬁlter system seal. This is always more thoroughly and more cost
effectively done during the installation process.
Employ the increments. Understand that particulate and
gas phase ﬁlters offer increments of performance that can be
matched with risk and exposure models.
Deal with cost. Deal upfront with the hurdle or “gate” rep-
resented between MERV16 and MERV 17. This incremental
increase in performance represents a quantum leap in ﬁlter bank
size, cost, pressure drop, energy, and operating cost.
Apply life-cycle cost. Understand and apply life-cycle
analysis and make selections based on total system value—
not ﬁrst cost.
Emerging contaminant control technologies should
be considered during the renovation or new
construction stage, but with caution.
Use ASHRAE Standard 62. ANSI/ASHRAE Standard
62.1-2004, Ventilation for Acceptable Indoor Air Quality,
approaches air quality primarily from a dilution standpoint,
but it also recognizes that similar contaminant control can be
attained with ﬁltration (extraction) as prescribed in the Indoor
Air Quality Method. This allows for ventilation reduction when
ﬁltration is used.
Since enhanced ﬁltration and air cleaning is involved for pur-
poses of building security, both capital and operational costs can
be reduced through the IAQ method when renovations or new
construction are involved in the hardening process. Reduction
of outdoor air is limited by needs for makeup and pressurization,
but reduction of excess ventilation made possible by the IAQ
method also reduces exposure to external chemical/biological
challenges.
Oversize, oversize, oversize. Whenever possible, oversize
the ﬁlter system to proportionately lower the airﬂow rating of
the ﬁlter cartridges and attain even greater proportionate gains
in lower pressure drop, decreased energy, lengthened life and
increased dirt holding capacity, with positive impact on lifetime
cost and value.
Carefully consider and evaluate new technologies. Emerg-
ing contaminant control technologies should be considered
during the renovation or new construction stage, but with
caution. For example, using UVGI (ultra-violet germicidal
irradiation) has demonstrated enhanced control features when
used in conjunction with HEPA ﬁltration. The design team
should be extremely cautious about unproven products of
systems, regardless of the claims, since their application is a
life/safety issue. Further, if the claims sound to good to be true,
they probably are.
Conclusions
I believe ﬁltration can be a silver bullet to improve the air-
borne environmental protection of your facility if you under-
stand the realities of your building and if you understand the
applicable ﬁltration technologies and if you appreciate how to
gain full value of your ﬁltration upgrades.
Filtration can be the silver bullet to attain your cleanliness
and safety goals, whether they are the ultimate and ideal safe
haven building or merely incremental protection for improved
occupant comfort, productivity, indoor air quality, and system
operating efﬁciency.
30
ASHRAE Journal ashrae.org
April 2005
About the Authors
Ventilation Design
And Performance
In U.S. Off ice Buildings
By Andrew Persily, Ph.D., Fellow ASHRAE, Josh Gorfain and Gregory Brunner
B
uilding ventilation is a primary determinant of indoor air quality
(IAQ) as it impacts contaminant concentrations and occupant
comfort in terms of the odor perception and irritation. However,
relatively few measurements of ofﬁce building ventilation perfor-
mance have been conducted, and those data that exist generally
have not used consistent measurement methods and have not
involved representative collections of buildings.
The U.S. Environmental Protection
Agency (EPA) Building Assessment
Survey and Evaluation (BASE) study was
conducted to assess IAQ, including ven-
tilation, in a large number of randomly
selected ofﬁce buildings throughout the
U.S.1 Ventilation performance assessment
was a key part of the survey, and this ar-
ticle presents a summary of the analysis
of the ventilation information collected
as part of the study. The full report2 con-
tains a more complete description of the
analysis and a more detailed presentation
of the results.
The EPA BASE study was originally
conceived to address the data gap that
exists regarding IAQ in public and com-
mercial ofﬁce buildings. As described in
the study protocol,3 the primary goal was
to deﬁne the status of the existing build-
ing stock with respect to determinants of
IAQ and occupant perceptions.
The BASE protocol addresses three
major areas: thermal comfort and envi-
ronmental measurements; building and
HVAC characterization; and an occupant
questionnaire.
It is expected that the BASE data will
be used to develop distributions of IAQ,
building and HVAC characteristics, gen-
erate new hypotheses regarding, for ex-
Andrew Persily, Ph.D., is a mechanical engineer,
and Josh Gorfain is an engineering trainee with
the Building and Fire Research Laboratory at the
National Institute of Standards and Technology
in Gaithersburg, Md. Persily is a past chair of the
Standard 62 committee. Gregory Brunner is a
mechanical engineer with the U.S. Environmental
Protection Agency in Washington, D.C.
The following article was published in ASHRAE Journal, April 2005. © Copyright 2005 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2005
ASHRAE Journal
31
ample, the causes of occupant symptoms, establish standardized
protocols for IAQ studies, and develop guidance on building
design, construction, operation, and maintenance.
The purpose of the ventilation analysis was to obtain infor-
mation on ventilation system design and performance for the
BASE ofﬁce buildings. These data provide a unique opportunity
to obtain new information for U.S. ofﬁce buildings including
ventilation system design values, measured ventilation perfor-
mance, and the relationship of these measurements to design
values and to requirements in standards.
The results also will be used to investigate relationships of
ventilation to the contaminant concentrations and occupant
symptoms determined in the BASE study. In addition, this study
was performed to evaluate the BASE protocol with respect to
its ability to obtain reliable ventilation performance data.
Description of Analysis
The BASE study focused on speciﬁc study spaces within
the BASE buildings, with the spaces selected based on criteria
described in the protocol.3 One important criterion is that the
space have at least 25 occupants, but preferably 50 to 60. The
ventilation analysis focuses on the study spaces and the ventila-
tion systems serving these spaces in terms of both design and
measured performance, primarily supply airﬂow and outdoor
air intake rates. In addition, occupancy levels are examined.
Another key ventilation performance parameter assessed in
the study is the outdoor air fraction, i.e., the ratio of the outdoor
air intake to the supply airﬂow. It is of interest as a performance
parameter itself and as a means of determining the outdoor air
intake when multiplied by the supply airﬂow. The outdoor air
fraction was determined in two ways: dividing the measured
outdoor airﬂow by the measured supply airﬂow and through
the measurement of carbon dioxide (CO2) concentrations in the
outdoor, supply and recirculation airstreams. Outdoor air intake
rates were determined using three approaches:
• Direct measurements of the volumetric airﬂow in the outdoor
air intake duct using standard air speed traverse approaches;
• Difference between direct measurements of the supply and
recirculation volumetric airﬂows; and
• Outdoor air fraction based on CO2 multiplied by the supply
airﬂow.
While three methods were used in the study, this article only
presents the results of the ﬁrst two based on direct volumetric
airﬂow measurement. Outdoor air ventilation rates were also
estimated from peak CO2 concentrations in the space, but
these results are not discussed in this paper. All the results are
discussed and compared in the full report.2
Results
Building and Study Space Characteristics
Table 1 summarizes the characteristics of the 100 buildings
in the BASE study. The year of construction ranges from 1850
to 1996, though most had been renovated at some point. The
total number of stories, below and above grade, ranges from 1
…relatively few measure-
ments of ofﬁce building ven-
tilation performance have
been conducted, and those
data that exist generally have
not used consistent measure-
ment methods and have not
involved representative collec-
tions of buildings.
32
ASHRAE Journal ashrae.org
April 2005
to 61. The gross ﬂoor area of the buildings ranges from 1700
m2 (18,000 ft2) to 134 200 m2 (1,445,000 ft2).
The occupied ﬂoor areas, which exclude atria, vacant ofﬁce
space, hallways, stair and elevator shafts, mechanical rooms
and core areas, range from 600 m2 (6,000 ft2) to 98 500 m2
(1,060,000 ft2).
Of the 100 buildings, all but three are mechanically venti-
lated; ninety-nine of the buildings are air-conditioned, and all
are heated. While the BASE buildings are larger on average
than U.S. ofﬁce buildings, with only 11% of U.S. ofﬁce build-
ings having 50 or more occupants, it is worth noting that ofﬁce
buildings with more than 50 occupants account for about 73%
of U.S. ofﬁce workers.2
Some of the study space characteristics are summarized in
Table 2. The occupied ﬂoor area of the 100 spaces ranges from
430 m2 (4,600 ft2) to 6440 m2 (69,300 ft2). The mean number
of workstations is 72, which corresponds to 5.3 workstations
per 100 m2 of ﬂoor area (4.9 per 1,000 ft2). The mean occupant
density is below the default value of 7 per 100 m2 (1,000 ft2) for
ofﬁce space in ANSI/ASHRAE Standard 62-2001,4 but close
to the default value of 5 per 100 m2 (1,000 ft2) in Addendum
n to the standard.4
Ventilation System Design Parameters
The study spaces in the 97 mechanically ventilated buildings
are served by a total of 141 air-handling systems. Of these
systems, 50 are constant air volume (CV) and 91 are variable
air volume (VAV).
Table 3 presents information on outdoor air intake control,
including the number of buildings that use temperature or
enthalpy economizer cycles.
Twenty-one buildings have dedicated outdoor air fans, with 11
of those also conditioning the air. There are ﬁve 100% outdoor air
systems, and 88 with ﬁxed minimum outdoor air intake dampers.
A small number control outdoor air intake using airﬂow monitor-
ing, supply/return fan tracking or building pressure.
The availability of design information varied among the
systems. However, the information that did exist was analyzed
and the results are summarized in Table 4. This table includes
the design supply airﬂow capacity normalized by ﬂoor area, the
ratio of design supply and return airﬂows, the design minimum
outdoor air intake per person and per unit ﬂoor area, the ratio of
the design minimum outdoor air intake and the design supply
air capacity, and the occupant density.
Table 1: Characteristics of the 100 buildings in the BASE study.
Year
Number
Gross
Occupied
of
of
Floor Area
Floor Area
Construction
Stories
m2 (ft2)
m2 (ft2)
Mean
1961
10
24 800
16 400
(266,000)
(177,000)
Standard
31
11
27 900
18 500
Deviation
(300,000)
(199,000)
Median
1972
6
14 000
8500
(151,000)
(91,000)
Occupied
Number
Workstations
Floor Area,
of
Per 100 m2
m2 (ft2)
Workstations
(1,000 ft2)
Mean
1540
72
5.3
(16,600)
(4.9)
Standard
740
19
2.0
Deviation
(8,000)
(1.9)
Median
1430
68
4.8
(15,400)
(4.5)
Table 2: Study space characteristics.
Outdoor Air Intake Control
Number of Buildings
Economizer Cycle (Temperature Control)
50
Economizer Cycle (Enthalpy Control)
21
Dedicated Outdoor Air Fan, Conditioned \*
11
Dedicated Outdoor Air Fan, Unconditioned \*
10
100% Outdoor Air
5
Fixed Minimum Outdoor Air Damper
88
Outdoor Air Intake Controlled Via Monitoring
2
Outdoor Air Intake Controlled Via Supply/Return Fan Tracking
5
Outdoor Air Intake Controlled By Building Pressure
4
\* Conditioned refers to ﬁltration, and heating or cooling, prior to delivery to the air handler.
Table 3: Outdoor air intake control.
For the 134 air-handling systems for which design data
could be located, the mean of the design supply airﬂow is
close to 5 L/s·m2 (1 cfm/ft2), as expected based on cooling
loads and supply air temperatures in ofﬁce buildings. The
median is even closer to the expected supply capacities, and
the mean is slightly higher for CV systems than for VAV sys-
tems. The ratio of the design supply to return airﬂow could
be determined for 41 of the systems, and the mean value is
1.14. This value is consistent with the common design intent
to provide more supply than return air to a space to achieve
positive pressurization and to ensure that toilet and other
exhaust systems are able to function.
Design Supply Airﬂow Capacity
L/s·m2 (cfm/ft2)
Supply/Return
All Systems
CV
VAV
No. of Values
134
47
87
41
Mean
6.04
7.01
5.52
(1.19)
(1.38)
(1.09)
1.14
Standard
3.99
5.33
2.94
0.22
Deviation
(0.79)
(1.05)
(0.58)
Median
5.23
5.63
5.06
(1.03)
(1.11)
(1.00)
1.11
Design Min. Outdoor
Min. OA/
Occupant Density
Air Intake
Supply
No./100 m2 (1,000 ft2)
L/s (cfm)
L/s·m2
per person
(cfm/ft2)
No.
of Values
74
76
76
137
Mean
18.4
0.90
0.19
5.5
(39.0)
(0.18)
(5.1)
Standard
13.7
1.04
0.22
6.7
Deviation
(29.0)
(0.20)
(6.3)
Median
15.2
0.58
0.12
3.9
(32.1)
(0.11)
(3.7)
Table 4: System design values for buildings in the BASE study.
April 2005
ASHRAE Journal
33
Frequency Air Handler Ductwork
Controls
Controls
Testing,
Inspection Inspection
Inspection Inspection Recalibration Adjusting,
Balancing
Number of Buildings
Daily
14
0
14
0
0
Weekly
5
0
2
0
0
Monthly
23
1
4
4
0
Quarterly
29
2
12
3
0
Semiannually
6
1
11
7
0
Annually
3
4
14
10
3
As Needed
4
32
28
58
52
None
0
59
12
15
43
Table 5: Reported frequencies of system maintenance activities.
Measured Occupant Density,
Measured Density/
No./100 m2 (No./1,000 ft2) Number of Workstations
No. of Values
824
824
Mean
4.0 (3.7)
0.78
Standard Deviation
1.7 (1.6)
0.24
Median
3.6 (3.3)
0.76
Table 6: Summary of measured occupant density.
The mean and median values of the design minimum outdoor air
intake per person are above the minimum outdoor air requirement
for ofﬁce space in ANSI/ASHRAE Standard 62-20014 of 10 L/s
(20 cfm) per person, as well as in Addendum n to the standard.5
The per person design values in Table 4 are based on the
number of workstations in the study space, since the number
of occupants on which the design was based is not available.
Alternatively, using the default occupant density in Standard
62-2001 of seven people per 100 m2 (1,000 ft2) yields a mean per
person outdoor air intake of 13.1 L/s (25.8 cfm) and a median
of 8.5 L/s (16.7 cfm). Note that the design minimum outdoor
air intake is available for only 76 of the 141 systems.
The mean ratio of the minimum outdoor air intake to supply
airﬂow capacity is 0.18 and the median is 0.12, consistent with
expected values of 10% to 20%. The mean value of the design
occupant density is 5.5 people per 100 m2 (5.1 per 1,000 ft2).
As noted when discussing the study spaces, these values are
below the default value in Standard 62-2001, but close to the
value in Addendum n.
The BASE study also obtained information on the frequency of
a number of system maintenance activities. Table 5 summarizes
the frequency of some inspection and maintenance activities that
might be expected to impact ventilation airﬂows. The values in the
table are the number of BASE buildings with reported frequency,
not the number of air handlers. The air handler inspections appear
to occur fairly often, but there is no information on the extent of
these inspections. The other four activities are reported to occur
much less often, particularly ductwork inspections and system
testing, adjusting and balancing.
Measured Occupant Density
The number of occupants was determined at least four times
in each study space. Table 6 summarizes these observations and
shows that on average the actual occupancy is about 80% of the
design occupancy as deﬁned by the number of workstations.
Ventilation Performance Measurements
This section presents the ventilation system performance mea-
surements for the air handlers serving the study spaces and for
the study spaces themselves. There are 562 ventilation measure-
ment events, that is, the total number of times that the ventilation
measurements were made on the study space air handlers.
Supply Airﬂow
Of the 562 measurement events, 495 include measurements
of the system supply airﬂow. In some cases, the supply airﬂow is
estimated by adding the outdoor air intake and the recirculation
airﬂow, resulting in a total of 536 measured supply airﬂow values.
The measured supply airﬂows are compared with the design sup-
ply capacities in the 512 cases where a design value exists.
Figure 1 is a plot of the ratio of the measured supply airﬂow to the
design value against outdoor temperature. The mean value of the
measured to design ratio is 0.83. The mean is 0.72 for the VAV sys-
tems and 1.07 for the CV systems. The VAV systems are expected
to have a lower ratio of measured to design, since these systems
modulate the supply airﬂow in response to internal loads.
Note that for the VAV systems, the ratio decreases for outdoor
temperatures below about 15°C (59°F), presumably due to the
lower cooling loads at these temperatures. The CV data exhibit
little dependence on temperature. Four CV points have a ratio
of about 4.5, all of which correspond to a single air handler for
which the design value may be in error or out of date.
The supply airﬂows for the individual air handlers were com-
bined to determine the total supply airﬂow to each study space,
yielding 384 values. The results are summarized in Table 7. Again
the rates in the VAV systems are lower than the CV systems, and the
averages are close to the expected value of 5 L/s·m2 (1 cfm/ft2).
Outdoor Air Fraction
The outdoor air fraction was determined by dividing the
measured outdoor airﬂow by the measured supply airﬂow. The
mean of the measured outdoor air fractions is 0.37, i.e., 37%
outdoor air intake.
Figure 2 is a plot of the outdoor air fraction against outdoor
air temperature, with systems having economizer cycles distin-
guished from those that do not. (While some of the values are
greater than one, consideration of the measurement uncertainty
reveals that none of them are signiﬁcantly different from 100%
outdoor air intake.) Note that most of the low outdoor air intake
values, i.e., outdoor air fractions below about 0.25, correspond
to temperatures greater than 20°C (68°F).
As expected, the systems with economizer cycles tend to have
higher outdoor air fractions at milder temperatures than systems
without economizers, while the non-economizer data exhibit
less variation. However, some exceptions exist to this general
dependence, which could be due to a variety of causes such as
temperature and humidity sensors being out of calibration.
34
ASHRAE Journal ashrae.org
April 2005
5
4
3
2
1
0
Measured Supply Airﬂow/Design Supply Airﬂow
Outdoor Temperature (°F)
0
20
40
60
80
100
Figure 1 (left): Ratio of measured to design supply airﬂow vs. outdoor temperature. Figure 2 (right): OA fraction vs. outdoor temperature.
VAV
CV
1.50
1.25
1.00
0.75
0.50
0.25
0.00
Outdoor Air Fraction—Volumetric
–20
–10
0
10
20
30
40
Outdoor Temperature (°C)
Outdoor Temperature (°F)
0
20
40
60
80
100
Economizer Cycle
No Economizer Cycle
Figure 3 is a plot of whole building air change rates measured
with the tracer gas decay method plotted against outdoor air
temperature from a previous study of a building with an econo-
mizer.6 While the data in Figure 2 suggest the same pattern, the
BASE data typically include only four points for each building
over a narrow temperature range, and not all the BASE build-
ings have economizer cycles.
Outdoor Air Ventilation
Of the 562 measurement events, 510 include measurements
of the system outdoor air intake. Figure 4 is a plot of the ratio of
the measured outdoor air intake to the design intake vs. outdoor
air temperature for the 267 cases where such a design value
exists. Again, systems with economizer cycles are distinguished
from those without. The mean ratio of the measured to design
outdoor airﬂow is 1.93, including one case (not shown) where
the measured value is about 30 times larger than the design
minimum. The mean is 2.28 for the economizer systems and
1.37 for non-economizer systems. Economizer systems are
expected to have a higher ratio of measured to design, since
they increase the outdoor air intake during free cooling and the
design value is a minimum.
Outdoor air ventilation rates in the study spaces were cal-
culated from the values for the individual air handlers and are
summarized in Table 8. The mean value is high relative to the
10 L/s (20 cfm) per person value speciﬁed in many current
building codes (based on Standard 62). However, 17% are
still below 10 L/s (20 cfm) per person and 9% are below 5 L/s
(10 cfm). The table also presents the outdoor air rates in L/s·m2
(cfm/ft2) of ﬂoor area and air changes per hour.
The per person outdoor air rates in Table 8 were analyzed
to identify those for which the outdoor air fraction was below
20%, presuming that those values correspond to conditions
of minimum outdoor air intake. The mean of these values is
13.7 L/s (28.9 cfm) per person based on the measured num-
ber of occupants, which is much closer to the requirement in
Standard 62-2001. Normalizing by the number of workstations
rather than the measured number of occupants results in a mean
of 10.5 L/s (22.2 cfm) per person and a median of 9.4 L/s
(20.0 cfm) per person.
Among these values corresponding to minimum outdoor air
intake, 41% are below the per person requirement in Standard
62-2001 based on the measured number of occupants and 50% are
below that requirement based on the actual number of worksta-
tions. In other words, under minimum outdoor air intake, about
one-half of the measured outdoor air intake rates are below the
requirements in Standard 62-2001 based on the “design” occu-
pant density in the space (i.e., the number of workstations).
Note that the per person outdoor air requirements for an ofﬁce
building in Addendum n to the standard are not much different
from those in the 2001 version of the standard, and, therefore, these
same percentages are likely to apply to the addendum as well.
As noted, the measured per person outdoor air ventilation
values are high relative to the outdoor air requirement in Stan-
dard 62-2001. These values are higher than might be expected
for two primary reasons: the occupant density is below design
and the outdoor air fraction is frequently not at minimum. If
each outdoor air measurement is adjusted to the design occupant
density and to a minimum outdoor air fraction, then the per
person ventilation values are more reasonable.
Discussion
The analysis of the ventilation-related information from the
BASE study provides a unique characterization of ventila-
tion system design and performance in U.S. ofﬁce buildings.
As expected based on thermal load considerations, but never
previously veriﬁed, the average value of the design supply air
–20
–10
0
10
20
30
40
Outdoor Temperature (°C)
Supply Airﬂow/Floor Area
L/s·m2 (cfm/ft2)
All Systems
VAV
CV
Mean
5.27 (1.04)
4.75 (0.94)
6.86 (1.35)
Standard Deviation
3.11 (0.61)
2.81 (0.55)
3.46 (0.68)
Median
4.80 (0.94)
4.39 (0.86)
5.72 (1.13)
Table 7: Summary of measured supply airﬂows to study spaces.
April 2005
ASHRAE Journal
35
Air Change Rate (h–1)
10
8
6
4
2
0
Measured/Design Min. Outdoor Air Intake
–20
–10
0
10
20
30
40
Outdoor Temperature (°C)
Outdoor Temperature (°F)
0
20
40
60
80
100
Economizer Cycle
No Economizer Cycle
Figure 3 (left): Measured air change rates vs. outdoor air temperature.6 Figure 4 (right): Ratio of measured to design outdoor airﬂow vs.
outdoor temperature.
3.0
2.5
2.0
1.5
1.0
0.5
0.0
–20
–10
0
10
20
30
40
Outdoor Temperature (°C)
Outdoor Temperature (°F)
0
20
40
60
80
100
capacity is about 5 L/s·m2 (1 cfm/ft2). The design minimum
outdoor air intake on a per person basis is higher than ex-
pected based on the requirement in Standard 62-2001 of 10 L/s
(20 cfm) per person. However, the higher value noted is based on
the actual number of workstations served by each system. If the
per person design value is based on the default occupant density
in the standard, the mean value of the minimum outdoor air intake
per person is much closer to the requirement in Standard 62.
The BASE study also provides valuable information on
occupant density in ofﬁce spaces. The mean number of work-
stations per 100 m2 (1,000 ft2) is about ﬁve, as compared with
the default value in Standard
62-2001 of seven. However,
the recent revision of that stan-
dard via Addendum n reduces
the default value to ﬁve, which
is supported by these data.
The measured occupant den-
sity in the spaces is lower still, with a mean of 4.0 people/100
m2 (3.7 people/1,000 ft2), which corresponds to about 80% of
the workstations being occupied.
The mean measured supply airﬂow is close to the mean design
value, i.e., 5 L/s·m2 (1 cfm/ft2). As might be expected, these sup-
ply values are relatively independent of outdoor air temperature
for the constant volume systems but tend to increase for warmer
temperatures in the VAV systems. The measured outdoor air
fraction, i.e., the ratio of the outdoor air intake to the supply
airﬂow, has a mean value of about 40%. Measured outdoor air
ventilation rates per person tend to be higher than some might
expect, with a mean of 55 L/s (117 cfm) per person. Yet 17%
of these measured values are still below the 10 L/s (20 cfm)
per person requirement in Standard 62-2001.
While these values are high on average relative to the
standard’s requirements, the high outdoor air fractions and the
low occupancy relative to the default occupancy value in the
standard can explain most of the high values. Considering only
those values that correspond to minimum outdoor air intake, the
mean ventilation rate is 11 L/s (23 cfm) per workstation. About
one-half the ventilation rates under minimum outdoor air intake
are below 10 L/s (20 cfm) per person. Given the representative-
ness of the BASE buildings, this prevalence of “low” rates may
very well exist in U.S. ofﬁce buildings in general.
Another key outcome of this study is the documentation of
measured airﬂow rates that are quite different from their design
values. While not necessarily unexpected, this ﬁnding highlights
the need for good system commissioning and maintenance if de-
sign intent is going to be realized in practice. Related to the need
for regular system maintenance
is the importance of designing
and configuring systems to
facilitate these maintenance
activities by providing access
to key system components.
Acknowledgments
This effort was supported by the U.S. Environmental Pro-
tection Agency under Interagency Agreement No. DW-13-
93936601-0, but was not subjected to the U.S. EPA’s peer review.
The conclusions in this paper are those of the authors and are
not necessarily those of the U.S. EPA.
References
1. Womble, S.E., et al. 1996. “Developing baseline information on buildings
and indoor air quality (BASE ’95).” Proceedings of ASHRAE IAQ ’96. Paths
to Better Building Environments 109–117.
2. Persily, A.K., and J. Gorfain. 2004. Analysis of Ventilation Data from the U.S.
Environmental Protection Agency Building Assessment Survey and Evaluation
(BASE) Study. National Institute of Standards and Technology, NISTIR 7145.
3. EPA. 2003. A Standardized EPA Protocol for Characterizing Indoor Air
Quality in Large Ofﬁce Buildings. U.S. Environmental Protection Agency.
4. ASHRAE. 2001. ANSI/ASHRAE Standard 62-2001, Ventilation for Ac-
ceptable Indoor Air Quality.
5. ASHRAE. 2003. Addendum n to ASHRAE Standard 62-2001, Ventilation
for Acceptable Indoor Air Quality. www.ashrae.org.
6. Persily, A.K., W.S. Dols and S.J. Nabinger. 1992. Environmental Evalu-
ation of the Federal Records Center in Overland Missouri. National Institute
of Standards and Technology, NISTIR 4883.
Table 8: Summary of measured outdoor air ventilation.
Per Person
Per Unit Floor Area
Air Changes
L/s (cfm) per person
L/s·m2 (cfm/ft2)
Per Hour, h–1
Mean
55 (117)
2.04 (0.40)
2.00
Standard Deviation
74 (158)
2.54 (0.50)
2.45
Median
30 (63)
1.03 (0.20)
0.98
April 2005
ASHRAE Journal
17
About the Author
Setting Fees for
Profitable Green
Building Projects
By Tim McGinn, P.Eng., Member ASHRAE
H
ow can design ﬁrms make green design proﬁtable in an
extremely competitive market? Green building projects
can generate additional revenue and incomes if ﬁrms are willing
to adapt. One key to proﬁtability is knowing how to set fees for
green projects.
Fee arrangements for green build-
ing projects recognize the shift of the
mechanical engineer’s role as part of
an integrated design team. This higher
degree of integration during the con-
ceptual design stage demands active
involvement from all participants. The
challenge for mechanical design ﬁrms
is to maintain full participation from
the architect, owner, and others and still
remain proﬁtable.
As the green building industry rap-
idly moves towards the mainstream
of design, the challenge for ﬁrms not
currently involved in designing green
buildings is to adapt to maintain market
share. Firms need to gain the experience
and expertise to efﬁciently design green
buildings. A consultant with a demon-
strated expertise in green design often
will receive the commission based on
the value brought to the team.
Project Understanding
The first step in evaluating an op-
portunity is to conduct a basic go/no-go
decision process. Factors such as the
relationship with the client, market sector
and workload are elements considered.
Try to work with architects that have
demonstrated an ability to be proﬁtable in
traditional and green projects. Endeavor
to work repeatedly with the same team so
that as the number of completed projects
increase, the whole team becomes more
efﬁcient and proﬁtable.
Green design for some types of proj-
ects may present particular challenges.
Institutional projects generally are the
easiest to design green because the own-
ers invariably consider the big picture
through life-cycle analysis.
Market driven projects are generally
the most challenging because the bud-
gets are set razor thin and additional
Tim McGinn, P.Eng., is a principal with Keen
Engineering in Calgary, AB, Canada.
The following article was published in ASHRAE Journal, April 2005. © Copyright 2005 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
18
ASHRAE Journal ashrae.org
April 2005
construction funds often are required for green features that
increase quality.
Projects with short design time frames such as design-build
projects or developer driven commercial projects complicate
the integrated design process. Projects with compressed design
cycles tend to have decisions based on ﬁrst cost rather than
long-term value. Fees should allow for additional life cycle
costing exercises to justify green choices.
The architect’s green design experience impacts the level of
effort to reach the ﬁnal design. Experienced green architects
know many of the viable green strategies for particular building
types and avoid common mistakes that can cause delays when
examining options. If the architect is inexperienced, then the
mechanical consultant may have to provide a higher degree of
leadership.
Institutional or governmental clients often dictate green build-
ing certiﬁcation for their projects. Owners strongly committed
to the process or those who have previously developed green
buildings understand that full fees and the provision of key
additional services are required to ensure success.
Make sure to arrive at an understanding from the architect
as to what services are considered base fee and what might be
able to be passed through to the owner as additional services.
Making this process transparent beneﬁts all parties as it reduces
misunderstandings during the project execution.
Beware of architects chasing green projects with cut-rate
fees, you may get dragged into a low fee project unwittingly.
Only reduce fees with good justiﬁcation such as a reduction in
scope. A knowledgeable client or owner recognizes that teams
require reasonable fees to deliver high value.
A valuable source of supplementary funding for green proj-
ects are rebate and design incentive programs from government
or utility programs. These programs exist to promote market
change, better designs or new technologies, and additional
design team costs often can be reimbursed as part of the grant.
It is important for the consultant team to understand how the
programs impact design effort and fee levels. The proposal
should identify your expectation of fair compensation to source,
apply for, and secure rebates and utility program incentives on
behalf of the building owner.
Setting the Fee
Fully identify the traditional design scope of work includ-
ing design alternatives and evaluation, as-builts, reimbursable
expenses, etc., and then analyze the green design duties. Speciﬁ-
cally itemizing the scope of basic mechanical consulting ser-
vices not only allows the fees to be determined but also provides
the means to identify additional services to the client.
The most important principle in setting the basic design
fees for green buildings (and most would argue conventional
projects) is not to base the fee on the mechanical construction
cost. The role of the mechanical designer is to work with the
team from the outset to minimize the mechanical infrastructure
of the project and transfer those savings to the architecture to
increase base building value.
Energy modeling input early during the concept and sche-
matic design process, optimal building massing and orienta-
tion, and a high performance envelope will yield a building
with signiﬁcantly smaller mechanical/electrical systems than
conventional designs. The mechanical/electrical cost savings
are transferred into the high performance envelope and passive
environmental systems.
It is not uncommon in green buildings for HVAC initial costs
to be between 30% to 40% less cost than conventional systems
and for the buildings to consume half the energy of their con-
temporaries. Basing fees on projected or actual mechanical
construction costs cannot support the level of design effort to
attain these results.
A more sound strategy for setting ﬁxed base fees is based on
anticipated effort or on a traditional building’s projected me-
chanical construction cost. Architects typically will recognize
that this is a fair approach once they understand the effort spent
at the early design stages to attain optimum energy performance.
For projects that require a percentage fee of construction, or
projects with a elastic or variable budget, setting ﬁxed fees
based on a ﬁxed percentage of the overall project construc-
tion value will work as well. Subject to owner/client approval
supplemental fees such as the design effort to secure rebate,
grant or utility programs can offset some of the project effort
to help keep fees competitive.
Inexperienced architects may ask or expect an experienced
consultant to help lead the team along the sustainable design
path and possibly even facilitate the green design charrette(s).
Additional fees could apply if an opportunity exists to be the
team coordinator for a green building certiﬁcation process
such as LEED®.
If the project is to undergo a certiﬁcation process, understand
and identify your scope of work to participate. Identify the basic
level of energy modeling required for the project design phase,
be speciﬁc on the level of detail at each phase and maintain con-
trol of the scope of work. Detail what ﬁnal modeling is required
for the certiﬁcation process, usually this will be in addition to
basic modeling and can even be with different software. Ensure
that your fee has considered the time necessary to assemble the
paperwork associated with the application process.
Debate exists about who should do the commissioning.
For those consultants that market this service, it is a valuable
source of revenue and an excellent way to cement a permanent
relationship with the owner. Align your scope of work with the
owner’s wish and certiﬁcation requirements and determine the
effort involved.
Example
A good way to illustrate the different considerations is
by an example. The author understands that countless ways
exist to determine fees for design and commissioning. The
April 2005
ASHRAE Journal
19
methodologies in determining fees are based on market
conditions, project type, location and individual preference.
This is one method and has served the author well during the
last several years. It is also acknowledged that as the green
building industry gains market share, fee arrangements will
adapt with those changes.
Some consultants (or owners) may feel that some of the ser-
vices highlighted in the example as additional services should
be part of a base fee. If this is the case, the base fee can certainly
be increased to include them. It is important to make sure that
the services are identiﬁed and covered by the fees.
The example is largely based on an actual project. As in
any fee proposal, judgement on the ﬁnal numbers is based
on experience and factors
such as workload and market
strategy. There will also be
the inevitable negotiation
with the client to ﬁne tune
scope and price. The ﬁrst sub-
mission of a proposal (in the
private sector) is seldom the
one accepted in the end.
The facility is a high-end
corporate classroom/confer-
ence center on a community
college campus with a budget
for the building (exclusive
of site work or site improve-
ments) of $14.5 million. The
architect has secured the
commission and is soliciting
proposals for a mechanical
consultant. Both the archi-
tects at our ﬁrm are relatively
new at working with this
prestige client, who is well-known within the industry as be-
ing tough but fair.
This will be the owner’s ﬁrst green project. They have done
some basic research and determined they want a certiﬁed
LEED® Silver Building for marketing and environmental
reasons. The architect is a current client of ours with limited
green design experience. This project will be the architect’s
ﬁrst serious green project.
The construction manager is onboard and in charge of cost
control. They have some green experience as they are currently
constructing a LEED® Silver building, leading a design/build
venture. It is known that it is a tight design schedule and
even tighter construction schedule with sequential bidding
of construction.
Through discussion on scope, we learn that the architect
would like us to assist in facilitating the integrated design
process, set up and lead the green charrettes and keep the
team on the right track. The architect wants to do the ﬁnal
LEED® application and act as the LEED® Accredited Profes-
sional for the project.
We agree that basic energy modeling will be required early
in design phases, ﬁrst on massing and orientation of the build-
ing, then optimization of the envelope performance (R-values,
glazing and solar control) and then energy compliance model-
ing. Energy modeling also will be used to select the optimum
mechanical system.
Based on a climate of moderate daytime temperatures and
cooler overnight temperatures, a mixed mode ventilation
system (mix of natural and mechanical ventilation) likely
will be pursued. The building is a good candidate for a high
mass structure being used for
dynamic thermal storage.
When the concrete is left
exposed, it is available to
absorb heat during the day.
At night during peak natural
cooling times, the heat is
purged out of the concrete by
ventilating the building with
cool night air so the concrete
is ready to absorb heat during
the next day. This reduces the
peak-cooling load during the
day, thereby reducing the size
of the cooling plant and the
amount of energy needed to
cool the building.
The challenge with using
this strategy is to predict the
contribution of the cool night
air to daytime cooling and
the resulting daytime peak
temperatures. Specialty analysis software will be needed
to dynamically model the building and systems and assess
room temperature and thermal comfort parameters for this
strategy.
We established that this project offers the normal range of
mechanical and plumbing design and construction administra-
tion services. However, a civil ﬁrm that does all the work on
campus will handle the site services.
We have considered and decided that code advocacy will not
be required due to our familiarity with the local authorities.
Sometimes this isn’t the case. Code advocacy is required when
green design features are new or unfamiliar to a local code
jurisdiction. Extra effort is required to provide supporting in-
formation and documentation to the local authorities to obtain
their approval for the use of the technology or product.
Gray water reuse is one example of a feature that can often
require local code advocacy. If code advocacy were required,
100
90
80
70
60
50
40
30
20
10
0
Normal
Green
Building
Building
Transfer
Transfer
Total
Total
Structural
Structural
Electrical
Electrical
Architectural
Architectural
Mechanical
Mechanical
Figure 1: The process of cost transference ensures overall budgets
are spent on envelope intensive buildings rather than system inten-
sive buildings.
20
ASHRAE Journal ashrae.org
April 2005
we would include an allowance for the effort within the
base fees.
Determine Base Fees:
We will lock in our fees (based on a ﬁxed budget of $14.5
million). In a conventional building of this type in this area,
mechanical costs are typically 20% of the total construction
budget. We will base our fee on a 6.8% fee of this projected
construction value and then crosscheck it with a run-through
of expected effort in labor-hours (not shown). Specify within
your proposal your understanding of the overall project scope
or budget.
Mechanical/Plumbing. Base Fee = $14.5 million × 20%
× 6.8% = $197,200
From experience, the reimbursable expense allowance (billed
at cost plus 10%.) is estimated at 5% of $197,200 = $9,860.
Some clients will not allow a markup on reimbursable ex-
penses. In this case the client will accept the markup to cover
the administrative costs. If markup is not allowed, ﬁgure the
administrative costs into the overall ﬁxed fee.
Facilitate Design Process
Assume facilitation of three sustainable design charrettes,
one full day each at $2,000 per day = $6,000.
Stipulate the number of charrettes you have assumed in your
fee letter. Note that the base fee includes the attendance of your
lead design team members at the charrettes. The number of
charrettes can vary from project to project. However, multiple
charrettes are common with institutional clients.
Basic Energy Analysis
Preliminary energy studies include shape analysis, building
orientation, envelope optimization, energy pie and system
selection with simple life-cycle analysis on limited options.
The basic energy analysis generally is whole building analysis
but with a large number of general assumptions. It determines
building energy use of various system or envelope components
using parametric analysis so those individual components can
be optimized.
Three iterations of $1,200 each = $3,600.
Stipulate basic assumptions you have assumed in the proposal
letter. The value and scope of this piece is one of the most
frequently miscommunicated of the services added under a
green scope.
Compliance Energy Analysis
Detailed energy study for LEED® Energy Compliance, based
on in-house staff: $7,000
This analysis is the ﬁnal whole building analysis necessary
for the certiﬁcation process. It is built during early stages of
design, and is updated throughout the process as the design is
ﬁnalized. Final simulation is based on actual equipment and
materials procured for construction.
Comfort Modeling
Thermal comfort computer modeling is required based on
a high thermal mass structure with dynamic thermal storage,
natural ventilation and low impact cooling and/or displacement
ventilation, based on previous project experience: $18,000.
Delivering Value Is the Challenge
that use thermal mass in the building, to verify passive
heating and cooling techniques, and to establish comfort
conditions in naturally ventilated buildings.
• Detailed familiarity with a variety of green building
rating systems, energy codes, and local rebate, grant and
incentive programs.
• Techniques for analyzing building orientation, natural
ventilation, passive solar, daylighting, window technology
and high performance envelope systems.
All but the smallest of ﬁrms should endeavor to maintain
these skills in-house and make them a normal part of their
design arsenal.
The principal designers must also be highly conversant
with the green strategies and the skills used by the rest
of the team. When these new skills are not held in-house,
proactively hire in the right individuals or bring in specialty
consultants under your control and charge a markup on their
services to cover the additional administration time.
Success in this new era of green building design pre-
sents opportunities for those willing to change with the
times. The ﬁrms with the most experience and skills
quickly will become valued members of the architect’s
core green design team and their preferred consultants.
Green building design is not a ﬂavor of the week but a
fundamental shift in the way our industry designs buildings.
New core competencies are necessary to stay marketable
and competitive.
Skills that a few years ago were provided as specialty ser-
vices by larger ﬁrms or specialists are now becoming part
of the required skill set for green building design ﬁrms.
Several new core competencies are:
• Energy modeling is a normal aspect of green design as
both a design and veriﬁcation tool.
• Commissioning presents opportunities for additional
revenue and service to owners.
• Thermal comfort analysis is needed to verify designs
LEED® Registration Support
LEED® Mechanical Point Compliance
Assumed 16 points to document at $750 per point = $12,000.
The role of the consultant is to provide the completed LEED®
letter templates to the project coordinator and provide for each
point, detailed calculations and backup information for the
LEED® binders. The information is necessary to quickly provide
the backup for an audit on each point. The compliance energy
analysis ($7,000) above covers the minimum energy perfor-
mance points and the optimized energy performance points.
LEED® Basic Commissioning
Time based fee checked against percentage rule-of-thumb
guidelines:
Plan/Spec ....................$3,000
Meetings .....................$4,500
Site work ...................$10,000
Reporting ....................$4,500
Fine Tuning ................$2,500
Manuals ......................$4,000
Training ......................$2,000
Total .........................$30,500
Checking against a rule-of-thumb of 1.5% of construct-
ion cost:
1.5 % × 14.5 million × (75% × 20% value of commissioned
systems) = $32,625
Use $32,000 plus reimbursable expenses of 10% =
$35,200
The above assumes that 75% of the mechanical systems are
commissioned.
Energy Rebates and Grants
Stipulate possible rebate programs here, identify minimum
fee, avoid complicated formulas, simple is best.
The Final Calculation
Basic Fee Summary
Base Fee ................. $197,200
Disbursements ........... $9,860
Subtotal ................. $207,060
Additional Fee Summary
1. Facilitate Charettes ................ $6,000
2. Basic Energy Modelling ........ $3,600
3. Compliance Modelling .......... $7,000
4. Comfort Modelling .............. $18,000
5. LEED® Mech. Points ........... $12,000
6. Basic Commissioning .......... $35,200
Subtotal ................................... $81,800
The ﬁnal strategy in this case is to simplify the presentation
of the numbers within the proposal and to make sure value
is being delivered. Experience dictates that basic energy
modeling is a core service and an integral part of the design
process, so I absorbed the basic energy modeling ($7,000)
within the basic design fee. I’ve also judged that half of the
comfort modeling ($18,000) can be absorbed as part of the
basic fee, making half the cost a more palatable number to
the architect and owner.
Base Fee ......................... $197,200
Base Fee Disbursements .... $9,860
Comfort Modeling ..............$9,000
LEED® Mech. Points ........$12,000
Compliance Modeling ........$7,000
Basic Commissioning .......$35,200
Total ...............................$270,260
Generally, I choose not to provide the architect with the de-
tail of how each line item above was calculated unless pushed
during the negotiation phase. My proposal generally shows
scope and ﬁnal price for each of the items above.
Presentation of a detailed proposal to the architect is the
ﬁrst step in the negotiation process. Will the architect accept
my ﬁrst proposal as written? Probably not. However, I am in
a good position to negotiate with the architect, given the full
consideration of my fees and scope.
Green projects offer new challenges and opportunities for
mechanical engineers over traditional design assignments.
The learning of new core competencies required by green
engineers can rejuvenate careers and provide new meaning
to the design process.
This is an emerging market and those ﬁrms that are success-
ful at it are well compensated for their expertise.
The learning of new core competencies required by
green engineers can rejuvenate careers and provide
new meaning to the design process.
About the Authors
Data Centers
Comparing Data
Center & Computer
Thermal Design
By Michael K. Patterson, Ph.D., P.E., Member ASHRAE; Robin Steinbrecher; and Steve Montgomery, Ph.D.
T
he design of cooling systems and
thermal solutions for today’s data
centers and computers are handled
by skilled mechanical engineers using
advanced tools and methods. The engi-
neers work in two different areas: those
who are responsible for designing cooling
for computers and servers and those who
design data center cooling. Unfortunately,
a lack of understanding exists about each
other’s methods and design goals. This can
lead to non-optimal designs and problems
in creating a successful, reliable, energy-
efﬁcient data processing environment.
This article works to bridge this gap and
provide insight into the parameters each
engineer works with and the optimizations
they go through. A basic understanding of
each role will help their counterpart in their
designs, be it a data center, or a server.
Server Design Focus
Thermal architects are given a range
of information to begin designing the
thermal solution. They know the thermal
design power (TDP) and temperature
speciﬁcations of each component (typi-
cally junction temperature, TJ , or case
temperature TC). Using a processor as
an example, Figure 1 shows a typical
component assembly.
The processor is speciﬁed with a maxi-
mum case temperature, TC , which is used
for design purposes. In this example, the
design parameters are TDP = 103 W and
TC = 72°C. Given an ambient temperature
speciﬁcation (TA) = 35°C, the required
thermal resistance of this example would
need to be equal to or lower than:
CA, required= (TC – TA)/TDP = 0.36 °C/W
(1)
Sometimes this value of CA is not
feasible. One option to relieve the
demands of a thermal solution with a
lower thermal resistance is a higher TC.
Unfortunately, the trend for TC continues
to decline. Reductions in TC result in
higher performance, better reliability,
and less power used. Those advantages
are worth obtaining, making the thermal
challenge greater.
One of the ﬁrst parameters discussed by
the data center designer is the temperature
rise for the servers, but this value is a
secondary consideration, at best, in the
server design. As seen by Equation 1, no
consideration is given to chassis tempera-
ture rise. The thermal design is driven by
maintaining component temperatures
within speciﬁcations. The primary param-
eters being Tc, Tambient, and CA, actual.
The actual thermal resistance of the solu-
tion is driven by component selection, ma-
terial, conﬁguration, and airﬂow volumes.
Usually, the only time that chassis TRISE
Michael K. Patterson, Ph.D., P.E., is thermal
research engineer, platform initiatives and
pathﬁnding, at Intel’s Digital Enterprise Group
in Hillsboro, Ore. Robin Steinbrecher is staff
thermal architect with Intel’s Server Products
Group in DuPont, Wash. Steve Montgomery,
Ph.D., is senior thermal architect at Intel’s Power
and Thermal Technologies Lab, Digital Enterprise
Group, DuPont, Wash.
38
ASHRAE Journal ashrae.org
April 2005
Reliability: Operational continuity is
vital to the success of the data center, so
server reliability receives signiﬁcant focus.
For the thermal solution, the items most
likely to fail are air movers. These are typi-
cally redundant to provide for this increased
reliability. Redundancy results in oversizing
of air-mover capability for normal opera-
tion leading to further inefﬁciencies.
Acoustics: The volume of air required
to cool today’s servers often creates a noise
problem such that hearing protection may
be required. The area of acoustics is im-
portant enough to describe further.
Server Thermal Acoustic
Management
As mentioned previously, the thermal
engineer designing the cooling and
control system must counterbalance the
need to cool all components in a system
with the necessity of meeting acoustics
requirements. To achieve this, the server
management (SM) monitors combina-
tions of temperature sensors and com-
ponent use to take action to maintain the
ca
Socket
Processor Package
Thermal
Interface
Material
Heatsink
Tambient
Tsink
Tcase
Figure 1: Thermal resistance of typical server thermal solution.
The engineers work in two different areas: those who
are responsible for designing cooling for computers
and servers and those who design data center cool-
ing. Unfortunately, a lack of understanding exists
about each other’s methods and design goals.
is calculated is to ensure that exhaust tem-
peratures stay within safety guidelines.
In addition to TDP and TC , the engineer
has several other targets, including:
Cost: Servers are sold into very com-
petitive markets and cost is a critical
consideration. Today’s budget for thermal
solutions in servers is typically in the
range of $50 to $75, depending on the
number of processors and features. It is
desirable to minimize this cost.
Weight: Current aluminum and copper
heat sinks continue to expand in size and
surface area to augment heat transfer. The
increased weight of the heat
sinks is a serious issue as the
processor package and mother-
board must be made sufﬁciently
robust to handle the resulting
mechanical load.
Volumetric: The space inside
a server is extremely valuable,
especially as more comput-
ing power and capabilities are
added. Using this space for heat
sinks and fans is not adding
value for the customer.
Power: The total power re-
quired for servers is increasing
and driving changes to the data center
infrastructure. The server fans can use
up to 10% of the server power.Reducing
all power is a design goal.
Many components to cool: Ideally,
sizing air-movers to cool the highest
power component would be sufﬁcient
to cool the remainder of the system.
Unfortunately, this is rarely the case and
additional fans, heat sinks, and ducting
in the server often are required.
server within speciﬁcations.
Required air-mover speeds are deter-
mined through calculations performed by a
baseboard management controller (BMC).
The SM then acts to change the air-mover
speeds to ensure that the components stay
within speciﬁcation. Consequently, the SM
normally is driving a server to be as quiet as
possible while maximizing performance by
keeping component temperatures within,
but not over, their limits. In some instances,
SM enables a customer to choose perfor-
mance over acoustics. In these cases, air
movers are driven to levels to achieve the
highest thermal performance
prioritized over acoustics.
Acoustics speciﬁcations for
computing equipment are speci-
ﬁed at ambient temperatures,
typically 23°C ± 2°C (73°C ±
4°C). Above this range, it is de-
sirable, but not required, to have
a quiet system. As a result, some
systems attempt to maintain the
quietest possible operation as a
competitive advantage. Others
sacrifice acoustics to reduce
cost through the elimination of
elaborate SM systems.
The data center designer must under-
stand, as a result of these SM schemes,
required airﬂow through a system is greatly
reduced when room temperatures, or more
speciﬁcally server inlet air temperatures,
are held below 25°C (77°F). The tempera-
ture rise through a system may be relatively
high as a result of that lower airﬂow.
Typical systems are designed to deliver
about 60% to 70% of their maximum ﬂow
in this lower inlet temperature environ-
April 2005
ASHRAE Journal
39
ment. Monitoring of temperature sensors is accomplished via
on-die thermal diodes or discrete thermal sensors mounted on the
printed circuit boards (PCBs). Component utilization monitoring
is accomplished through activity measurement (e.g., memory
throughput measurement by the chipset) or power measurement
of individual voltage regulators. Either of these methods results
in calculation of component or subsystem power.
Data Center Design Focus
The data center designer faces a similar list of criteria for
the design of the center, starting with a set of requirements that
drive the design. These include:
Cost: The owner will have a set budget and the designer
must create a system within the cost limits. Capital dollars are
the primary metric. However, good designs also consider the
operational cost of running the system needed to cool the data
center. Combined, these comprise the total cost of ownership
(TCO) for the cooling systems.
Equipment list: The most detailed information would include
a list of equipment in the space and how it will be racked together.
This allows for a determination of total cooling load in the space,
and the airﬂow volume and distribution in the space.
Caution must be taken if the equipment list is used to develop
the cooling load by summing up the total connected load. This
leads to over-design. The connected load or maximum rating of
the power supply is always greater than the maximum heat dis-
sipation possible by the sum of the components. Obtaining the
thermal load generated by the equipment from the supplier is the
only accurate way of determining the cooling requirements.
Unfortunately, the equipment list is not always available, and the
designer will be given only a cooling load per unit area and will
need to design the systems based upon this information. Sizing
the cooling plant is straightforward when the total load is known,
but the design of the air-handling system is not as simple.
Performance: The owner will deﬁne the ultimate perfor-
mance of the space, generally given in terms of ambient tem-
perature and relative humidity. Beaty and Davidson2 discusses
typical values of the space conditions and how these relate to
classes of data centers. Performance also includes values for
airﬂow distribution, total cooling, and percent outdoor air.
Reliability: The cooling system’s reliability level is deﬁned
and factored into equipment selection and layout of distribu-
tion systems. The reliability of the data center cooling system
requires an economic evaluation comparing the cost of the
reliability vs. the cost of the potential interruptions to center
operations. The servers protect themselves in the event of cool-
ing failure. The reliability of the cooling system should not be
justiﬁed based upon equipment protection.
Data Center Background
Experience in data center layout and conﬁguration is helpful to
the understanding of the design issues. Consider two cases at the
limits of data center arrangement and cooling conﬁguration:
1. A single rack in a room, and
2. A fully populated room, with racks side by side in mul-
tiple rows.
Case 2 assumes a hot-aisle/cold-aisle rack conﬁguration,
where the cold aisle is the server airﬂow inlet side containing the
perforated tiles. The hot aisle is the back-to-back server outlets,
discharging the warm air into the room. The hot aisle/cold aisle
is the most prevalent conﬁguration as the arrangement prevents
mixing of inlet cooling and warm return air. The most common
airﬂow conﬁguration of individual servers is front-to-back,
working directly with the hot-aisle/cold-aisle concept, but it is
not the only conﬁguration.
Consider the rack of servers in a data processing environment.
Typically, these racks are 42U high, where 1U = 44.5 mm (1.75 in.)
A “U” is a commonly used unit to deﬁne the height of electronics
gear that can be rack mounted. The subject rack could hold 42 1U
servers, or 10 4U servers, or other combinations of equipment,
including power supplies, network hardware, and/or storage equip-
ment. To consider the two limits, ﬁrst take the described rack and
place it by itself in a reasonably sized space with some cooling
in place. The other limit occurs when this rack of equipment is
placed in a data center where the rack is one of many similar racks
in an aisle. The data center would have multiple aisles, generally
conﬁgured front-to-front and back-to-back.
Common Misconceptions
A review of misconceptions illustrates the problems and chal-
lenges facing designers of data centers. During a recent design
review of a data center cooling system, one of the engineers
claimed that the servers were designed for a 20°C (36°F) TRISE,
inlet to outlet air temperature. This is not the case. It is possible
that there are servers that, when driven at a given airﬂow and
dissipating their nominal amount of power, may generate a 20°C
(36°F) T, but none were ever designed with that in mind.
Recall the parameters that were discussed in the section on server
design. Reducing CA can be accomplished by increasing airﬂow.
However, this also has a negative effect. More powerful air mov-
ers increase cost, use more space, are louder, and consume more
energy. Increasing airﬂow beyond the minimum required is not a
desirable tactic. In fact, reducing the airﬂow as much as possible
would be of beneﬁt in the overall server design. However, nowhere
in that optimization problem is T across the server considered.
Assuming a simple TRISE leads to another set of problems. This
implies a ﬁxed airﬂow rate. As discussed earlier, most servers mon-
itor temperature at different locations in the system and modulate
airﬂow to keep the components within desired temperature limits.
For example, a server in a well designed data center, particularly if
located low in the rack, will likely see a TA of 20°C (68°F) or less.
However, the thermal solution in the server is normally designed to
handle a TA of 35°C (95°F). If the inlet temperature is at the lower
value, the case temperature will be lower. Then, much less airﬂow
is required, and if variable ﬂow capability is built into the server,
it will run quieter and consume less power. The server airﬂow
40
ASHRAE Journal ashrae.org
April 2005
Figure 2: The work cell is shown in orange.
(and hence TRISE ) will vary between the TA = 20°C (68°F) and
35°C (95°F) cases, a variation described in ASHRAE’s Thermal
Guideline for Data Processing Environments. The publication
provides a detailed discussion of what data should be reported
by the server manufacturer and in which conﬁguration.
Another misconception is that the airﬂow in the server exhaust
must be maintained below the server ambient environmental
speciﬁcation. The outlet temperature of the server does not need
to be below the allowed value for the
environment (typically 35°C [95°F]).
Design Decisions
To understand the problems that
can arise if the server design process
is not fully understood, revisit the two
cases introduced earlier. Consider the
fully loaded rack in a space with no
other equipment. If sufﬁcient cooling
is available in the room, the server
thermal requirements likely will be
satisfied. The servers will pull the
required amount of air to cool them,
primarily from the raised ﬂoor distribution, but if needed, from
the sides and above the server as well. It is reasonable to assume
the room is well mixed by the server and room distribution airﬂow.
There likely will be some variation of inlet temperature from the
bottom of the rack to the top but if sufﬁcient space exists around
the servers it is most likely not a concern. In this situation, not
having the detailed server thermal report, as described in Refer-
ence 3, may not be problematic.
At the other limit, a rack is placed in a space that is fully popu-
lated with other server racks in a row. Another row sits across the
cold aisle facing this row as well as another sitting back-to-back
on the hot-aisle side. The space covered by the single rack unit and
its associated cold-aisle and hot-aisle ﬂoor space often is called
a work cell and generally covers a 1.5 m2 (16 ft2) area. The 0.6 m
× 0.6 m (2 ft × 2 ft) perforated tile in the front, the area covered
by the rack (~0.6 m × 1.3 m [~ 2 ft × 4.25 ft]) and the remaining
uncovered solid ﬂoor tile in the hot-aisle side.
Consider the airﬂow in and around the work cell. Each work
cell needs to be able to exist as a stand-alone thermal zone.
The airﬂow provided to the zone comes from the perforated
tile, travels through the servers, and exhausts out the top-back
of the work cell where the hot aisle returns the warm air to
the inlet of the room air handlers. The work cell cannot bring
air into the front of the servers from the side as this would be
removing air from another work cell and shorting that zone. No
air should come in from the top either as that will bring air at a
temperature well above the desired ambient and possibly above
the speciﬁcation value for TA (typically 35°C [95°F]). Based
on this concept of the work cell it is clear that designers must
know the airﬂow through the servers or else they will not be
able to adequately size the ﬂow rate per ﬂoor tile. Conversely,
if the airﬂow is not adequate, the server airﬂow will recirculate,
causing problems for servers being fed the warmer air.
If the design basis of the data center includes the airﬂow
rates of the servers, certain design decisions are needed. First,
the design must provide enough total cooling capacity for the
peak, matching the central plant to the load.
Another question is at what temperature to deliver the sup-
ply air. Lowering this temperature can reduce the required fan
size in the room cooling unit but also
can be problematic, as the system,
particularly in a high density data
center, must provide the minimum
(or nominal) airﬂow to all of the work
cells. A variant of this strategy is that
of increasing the T. Doing this al-
lows a lower airﬂow rate to give the
same total cooling capability. This
will yield lower capital costs but if
the airﬂow rate is too low, increasing
the T will cause recirculation. Also,
if the temperature is too low, comfort
and ergonomic issues could arise.
If the supplier has provided the right data, another decision
must be made. Should the system provide enough for the peak
airﬂow, or just the typical? The peak airﬂow rate will occur when
TA = 35°C (95°F) and the typical when TA = 20 ~ 25°C (68°F ~
77°F). Sizing the air-distribution equipment at the peak ﬂow will
result in a robust design with ﬂexibility, but at a high cost. Another
complication in sizing for the peak ﬂow, particularly in dense data
centers, is that it may prove difﬁcult to move this airﬂow through
the raised ﬂoor tiles, causing an imbalance or increased leakage
elsewhere. Care must be taken to ensure the raised ﬂoor is of suf-
ﬁcient height and an appropriate design for the higher airﬂows.
If the nominal airﬂow rate is used as the design point, the
design, installation, and operation (including ﬂoor tile selection
for balancing the distribution) must be correct for the proper
operation of the data center, but a cost savings potential exists.
It is essential to perform some level of modeling to determine
the right airﬂow. In this design, any time the servers ramp up
to their peak airﬂow rate, the racks will be recirculating warm
air from the hot aisle to feed some server inlets.
This occurs because the work cell has to satisfy its own airﬂow
needs (because its neighbors are also short of airﬂow) and, if
the servers need more air, they will receive it by recirculat-
ing. Another way to visualize this is to consider the “walls of
symmetry” around each work cell and recall that there is no
ﬂux across a symmetry boundary. The servers are designed to
operate successfully at 35°C (95°F) inlet air temperatures so if
the prevalence of this recirculation is not too great, the design
should be successful.
If the detailed equipment list is unknown when the data center
is being designed, the airﬂow may be chosen based on historical
airﬂows for similarly loaded racks in data centers of the same
41
ASHRAE Journal ashrae.org
April 2005
Full Data Center
<12
30.106
48.213
66.319
>84.425
Temperature, °C
Figure 3: Rack recirculation problem.
load and use patterns. It is important to ensure the owner is
aware of the airﬂow assumptions made and any limits that the
assumptions would place on equipment selection, particularly
in light of the trend towards higher power density equipment.
The airﬂow balancing and veriﬁcation would then fall to a com-
missioning agent or the actual space owner. In either case, the
airﬂow assumptions need to be made clear during the computer
equipment installation and ﬂoor tile set up.
Discussions with a leading facility engineering company in
Europe provide an insight to an alternate design methodology
when the equipment list is not available. A German engineering
society standard on data center design requires a ﬁxed value of
28°C at 1.8 m (82°F at 6 ft) above the raised ﬂoor. This includes
the hot aisle and ensures that
if sufﬁcient airﬂow is provided
to the room, all servers will
be maintained below the up-
per temperature limits even if
recirculation occurs.
Using this approach, it is
reasonable to calculate the
total airﬂow in a new design
by assuming an inlet tempera-
ture of 20°C (68°F) (low end
of Thermal Guidelines) and
a discharge temperature of
35°C (95°F) (maximum inlet
temperature that should be fed
to a server through recircula-
tion) and the total cooling load of the room. A detailed design
of the distribution still is required to ensure adequate airﬂow
at all server cold aisles.
The Solution
The link for information and what is needed for successful
design is well deﬁned in Thermal Guidelines. Unfortunately, it is
only now becoming part of server manufacturers’ vocabulary.
The data center designer needs average and peak heat loads
and airﬂows from the equipment. The best option is to obtain
the information from the supplier. While testing is possible,
particularly if the owner already has a data center with similar
equipment, this is not a straightforward process as the server
inlet temperatures and workload can affect the airﬂow rate.
Thermal Guidelines provides information about airﬂow mea-
surement techniques.
The methodology of the German standard also can be used,
recognizing recirculation as a potential reality of the design
and ensuring discharge temperatures are low enough to support
continued computer operation. Finally, the worst but all-too-
common way is to use a historical value for T and calculate
a cfm/kW based on the historical value.
In any case, the total heat load of the room and the airﬂow
need to be carefully considered to ensure a successful design.
Effecting Change
The use of Thermal Guidelines has not been adopted yet
by all server manufacturers. The level of thermal information
provided from the same manufacturer can even vary from
product to product. During a recent speciﬁcation review of
several different servers, one company provided extensive
airﬂow information, both nominal and peak, for their 1U
server but gave no information on airﬂow for their 4U server
in the same product line.
If data center operators and designers could convince their
information technology sourcing managers to only buy servers
that follow Thermal Guidelines (providing the needed infor-
mation) the situation would rectify itself quickly. Obviously,
that is not likely to happen,
nor should it. On the other
hand, those who “own” the
problem of making the data
center cooling work would
help themselves by pointing
out to the procurement deci-
sion-makers that they can
have only a high degree of
conﬁdence in their data center
designs for those servers that
adhere to the new publication.
As more customers ask for the
information, more equipment
suppliers will provide it.
Summary
The information discussed here is intended to assist data
center designers in understanding the process by which the
thermal solution in the server is developed. Conversely, the
server thermal architect can beneﬁt from an understanding of
the challenges in building a high density data center. Over time,
equipment manufacturers will continue to make better use of
Thermal Guidelines, which ultimately will allow more servers
to be used in the data centers with better use of this expensive
and scarce space.
References
1. Processor Spec Finder, Intel Xeon Processors. http://processor-
ﬁnder.intel.com/scripts/details.asp?sSpec=SL7PH&ProcFam=528&
PkgType=ALL&SysBusSpd=ALL&CorSpd=ALL.
2. Beaty, D. and T. Davidson. 2003 “New guideline for data center
cooling.” ASHRAE Journal 45(12):28–34.
3. TC 9.9. 2004. Thermal Guidelines for Data Processing Environ-
ments. ASHRAE Special Publications.
4. Koplin, E.C. 2003. “Data center cooling.” ASHRAE Journal
45(3):46–53.
5. Rouhana, H. 2004. Personal communication. Mechanical Engi-
neer, M+W Zander Mission Critical Facilities, Stuttgart, Germany,
November 30.
6. Verein Deutscher Ingenieure, VDI 2054. 1994. Raumlufttech-
nische Anlagen für Datenverarbeitung September.
42
ASHRAE Journal ashrae.org
April 2005
About the Author
Data Centers
Network Power
Density Challenges
By Alex Vukovic, Ph.D., P.Eng.
A
ccording to analysts, Internet traf-
ﬁc has increased by approximately
80% annually in each of the last
three years and will continue to grow at
60% to 80% annually through 2006.1
Tens of terabits per second (Tbps)
trafﬁc, to be reached soon, will impact
communications equipment power re-
quirements, leading to unprecedented
power and densities. At the same time,
conventional thermal management tech-
nologies based on forced-air cooling are
at their limits.
Equipment size constraints and
acoustic requirements are additional
burdens to this problem. Moreover,
power demands due to increasing trafﬁc
may limit or decelerate communications
network growth.
This article deals with emerging
power-density challenges in that ﬁeld,
particularly if the communications net-
work growth continues at the current
pace. The article intends to address the
following questions:
1. What is the power efﬁciency of
current communications equipment?
What would be the effect of growing
traffic on equipment power demand
requirements and its power density?
2. What are the unique power density
challenges posed by network growth? Do
problems exist in equipment design and
facility/property planning?
3. Where to look for the solution
space? Could new network architecture
help? What key thermal and electronics
technologies might be required to suc-
cessfully cope with the problem?
To assess and obtain a better under-
standing of the scope of power density
issues, power efﬁciency (W/Gbps) is in-
troduced. It represents the power (watts)
required to transfer, switch or process a
gigabit of information per second (Gbps).
To provide the relevant analysis, current
and future point of presence (PoP) power
efﬁciencies are elaborated.
Results from that analysis indicate
that network power is expected to reach
unprecedented limits, posing challenges
for research, the design community and
applications. Furthermore, the break-
down of network power distribution is
evaluated, identifying the most critical
network functionalities in terms of power
dissipation. Finally, the solution space is
searched within a novel network archi-
tecture based on an all-optical network
and feasible equipment design.
PoP/CO Power Efﬁciency (W/Gbps)
and Future Projections
According to industry roadmaps,3,4,5
telecommunications equipment located
in PoPs and COs leads industrial applica-
tions in terms of dissipated power (W),
power/space density (W/L) or power/ﬂoor
footprint density (W/m2). The majority of
current communications network equip-
ment power is consumed by providing
the functionality for transport, switch-
ing, routing, processing, regeneration
and storage.
The ﬁrst objective is to analyze the cur-
rent power efﬁciency of large PoPs/COs
(more than Tbps of trafﬁc), and based on
that, to assess future needs along with
equipment and facility requirements.
Alex Vukovic, Ph.D., P.Eng., is a lead research
scientist at the Communications Research Cen-
tre, Ottawa. He is also an adjunct professor at
the University of Ottawa.
The following article was published in ASHRAE Journal, April 2005. © Copyright 2005 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2005
ASHRAE Journal
55
Tens of terabits per second trafﬁc...will impact
communications equipment power requirements,
leading to unprecedented power and densities.
Upfront, timely development might
minimize any power density issues in
years to come.
The current high trafﬁc nodes contain
equipment for optical transport, data
core, interconnect, add/drop and edge
aggregation. Although market suppliers
of communications equipment strive
in providing efficient equipment, an
analysis of power efﬁciency of current
(tele)communications equipment sup-
pliers2,6,7 has given a wide dispersion of
results: a) routers (10 to 40 W/Gbps),
b) IP multi-protocol switches (10 to 25
W/Gbps), c) transport/TDM equipment
(20 to 80 W/Gbps) and d) ATM switches
(20 to 80 W/Gbps) (Figure 1).
Based on the power efﬁciency to trans-
fer Gbps in the network and equipment
that may be located in PoPs and COs,
it is expected that an efﬁcient PoP or
CO might have a power efﬁciency of 50
W/Gbps. Assuming two Tbps trafﬁc in
large nodes, a dissipation of around 100
kW is predicted.
Consequently, the PoP or CO op-
erators who manage today’s high traf-
ﬁc PoPs or COs are expressing their
concerns, particularly for when they
need to add new equipment. Power dis-
sipated poses additional concerns, along
with cost implications (space, air con-
ditioning, etc.).
By assuming the traffic growth as
stated by telecom analysts (RHK or
Corning1), the bandwidth demand will
continue to grow at 60% to 80% annu-
ally through 2006. Even with the as-
sumption that the power reduction per
function will continue to follow Moore’s
Law (improvement doubles every 18
months), we might expect to reach over
300 kW at large PoPs/COs in 2006!
Over the next two years, power con-
sumption will continue to grow between
5% to 15% annually, where the higher
percentage refers to device and module
levels, and the lower percentage to shelf,
system and node levels.2,3,5
Power Density Challenges
Aside from trafﬁc growth based on
new services, the industry also is moving
towards the convergence of telecommu-
nications, datacom and cable networks
into one communications network. As a
result, equipment development is under-
going tremendous changes, focusing with
further performance improvement while
reducing size and cost.
Conventional thermal techniques,
based on forced air cooling, are very
close to their performance limits. Alter-
native thermal management technolo-
gies are required for communications
equipment design. However, thermal
management is not only limited to equip-
ment designs. It also needs to take PoPs
or COs equipment dissipated power into
consideration and predict air-condition-
ing needs.3,4,6
Since communications equipment of-
ten is not designed for a particular type
of space, the air-conditioning systems in
the facility may not be suitable. Many
PoPs and COs struggle to accommodate
the heat density, particularly when new
equipment is added.
Equipment power to footprint density
continues to grow (Figure 2). Empty
space must be incorporated into the
equipment lineups to reduce overall
heat density on the equipment floor.
As floors usually have the tendency
to be overpopulated due to pressures
from property owners to reduce cost
(or simply ignorance), the reliability
and longevity of the equipment may be
seriously jeopardized. The air-condi-
tioning demands for removing heat are
directly affecting the cost of PoPs and
COs operation.
Several industry groups have de-
veloped, or are developing, thermal
guidelines and requirements for ensuring
Terms
• Power Efﬁciency (W/Gbps): Equip-
ment, system or network overall power
dissipation (watts) required to transfer,
switch, route or process a gigabit of
information per second (Gbps);
• Traditional (Current) Communica-
tion Networks: Networks where signals
are transferred between electrical and
optical domains frequently due to the
need for their transmission, switching,
routing, conversion or ampliﬁcation;
• All-Optical Network (AON): Predomi-
nantly optical transport network with
limited number of conversions back into
the electrical domain; usually referred to
as a “next generation network;”
• Point of Presence (PoP) and Cen-
tral Ofﬁce (CO): Physical place where
communications equipment is located;
CO is more related to telephone equip-
ment. PoP involves both data and phone
communications equipment;
• Internet Protocol (IP), Time-Divi-
sion Multiplexing (TDM), Asynchro-
nous Transfer Mode (ATM): Different
standards or technologies to transfer
signals through the network;
• Regeneration: Process during which
an optical signal is transferred into the
electrical domain, ampliﬁed, and trans-
ferred back to the optical domain.
56
ASHRAE Journal ashrae.org
April 2005
2000
2002
2004
2006
100
80
60
40
20
Typical Equipment Density
High-End Equipment Density
W/Gbps
network integrity and longevity for in-
novative equipment designs and environ-
mental solutions. For example, Telcordia
Generic Requirements document, GR-
3028 Thermal Management in Telecom-
munications Central Ofﬁces, classiﬁes
and reports relevant attributes of the
electronic equipment and the equipment
room so that manufacturers understand
the various environments in which the
equipment will be deployed. Such a well-
developed “holistic” approach is required
to understand current and future thermal
management challenges.
Today, the communications elec-
tronic equipment in PoPs and COs is
predominantly air cooled, but cabinet
water cooling has begun to be adopted.
Manufacturers have worked to deliver a
robust design to address industry con-
cerns about liquid cooling. Current
solutions in computer or server industry
can handle up to 20 kW of power in a
single rack.
The next step in the integration of
water in communication can be direct
water cooling of packet processors,
memories, support chips and power
converters with a liquid cold plate. In
this design, each CPU is provided with a
cold plate with circulating water. Chilled
water is not required for this system, but
some 50% of the cooling load has to be
handled in the conventional manner with
facility room air conditioning.3
Because a need exists for a modiﬁca-
tion of the communications racks and no
common interface exists between racks
and water cold plates, the implementa-
tion of this direct water cooling must
be designed with the rack vendor in
advance of installation. Some solutions
that exist in the computer industry for
years do not address communication
equipment speciﬁc design issues, such
as ﬁber bundles in the front and the need
for access to visually check them with-
out removing rack level hardware.
Speciﬁc issues exist regarding equip-
ment installed in outside enclosures. It
is necessary to address requirements for
these outdoor structures and associated
telecom equipment. A successful imple-
mentation requires the speciﬁcation of
testing procedures for determining the
rack/cabinet temperature under outdoor
design conditions (e.g., maximum out-
door temperature, solar loads, reﬂection
of ground surface).
Aside from outdoor conditions, the
other key variables include equipment heat
dissipation (internal load), equipment de-
sign (ventilation scheme, sealed box con-
struction) and cabinet design (envelope,
heat exchangers). It also is necessary to
deﬁne basic environmental requirements
for outside plant equipment that all equip-
ment must satisfy. The industry is develop-
ing new generic requirements applicable
to uncontrolled outside plants.
Router
IP Switch
Transport,
ATM
TDM
Switch
100
80
60
40
20
10 – 40
10 – 25
20 – 80
20 – 80
W/Gbps
Figure 1 (left): Power efﬁciency of telecommunications equipment (2003).2 Figure 2 (right): Equipment power/footprint density.
Last, it may be possible to adopt an
internal thermal loading requirement,
where an outdoor cabinet manufacturer
would state the maximum equipment
heat dissipation the cabinet can sup-
port such that the internal cabinet
temperature is limited to the maximum
equipment temperature. This approach
would allow the separation of equipment
testing on one hand and housing testing
on the other.
Overall, the network traffic growth
poses challenges at every level such as:
• Building power provisioning and heat
removal of several hundreds of kW
(node level);
• Cost optimization of energy, air condi-
tioning and real estate (node level);
• Temperature control for reliable opera-
tion to prevent failure (shelf level);
• Heat removal by direct liquid or immer-
sion cooling (shelf and board level);
• Need for cost-effective unconventional
cooling solutions (shelf level);
• Low effective thermal resistance and
low pressure, high-conductivity inter-
faces (board level);
• Thermal integration with electromag-
netic compatibility (EMC) for high
speed, low voltage circuits (board
level);
• Efﬁcient heat spreading, thermal inter-
face materials (board level);
• Heat removal from high flux chips
(device level);
April 2005
ASHRAE Journal
57
• Higher thermal conductive packaging materials, such as
spreaders, adhesives and thermal pastes (device and board
level);
• Precise temperature control and low operating temperature
(device level); and
• Need for higher reliability and efﬁciency of thermo-electric
cooling (device level).
Another aspect needs to be mentioned. The signal data rate
will continue to grow due to network capacity growth. For
every quadrupling of the rate (e.g., from 2.5 Gbps to 10 Gbps,
or in the future from 10 Gbps to 40 Gbps), power dissipation
increases two to two-and-a-half times.6 Based on physical limits
of the currently dominant air-forced convection technologies, it
appears that some disruptive technologies and design solutions
might soon be required.
In response to the projected network power, particularly in
PoPs or COs, it is the right time for the industry to create a
new design and architecture space to address the power-density
challenges of next generation networks.7,8 Two aspects exist for
the response to the previous challenges: network architecture
based on an all-optical network (AON), and feasible telecom-
munications equipment design.
Solution Space–Network Architecture and
Feasible Equipment Design
Current communications networks exercise various func-
tionalities to transfer a bit of information from one user
to another: transmission,
switching, processing, rout-
ing or storage. The goal is to
ﬁnd out the power distribu-
tion in the network, identify
the most critical functions
from a dissipation viewpoint,
and propose an industry
response.
With inevitable general-
ization and assumptions, the
power distribution in the network is presented in Figure 3.2
Only three functions strongly participate in power use, having
the following distribution: processing (22%), switching/rout-
ing (34%) and electrical regeneration (27%). Based on the
previous section analysis, current communications networks
require 50 to 100 W to transfer a Gbps, having an efﬁciency
within the 50 to 100 W/Gbps range. This does not include
legacy telecommunication networks, which usually require
in excess of 100 W to transfer a Gbps.
Therefore, minimizing the total power per network through-
put is the main architectural goal, focusing on the three most
contributing functions. The achievement of this goal heavily
depends on the ability to transfer the bits in the optical domain
with minimal transfer to the electrical domain. The ability to
keep a signal in the optical domain, as it travels from the point
that it enters a network, until the point that it leaves, brings a
clear beneﬁt from the power density standpoint.
The so-called all-optical network (AON) will enable develop-
ment of a “less power hungry” network, with the added beneﬁt
of being able to successfully cope with the expected network
growth and cost reduction requirements.
Electrical packet-level switching, storage and processing
will continue to place increasing power demands for the fore-
seeable future. However, the deployment of optically based
devices such as optical ampliﬁers, tunable lasers, parallel
optical interconnects,9 wavelength converters, adaptive optics,
etc., as well as network architectures based on all-optical
technologies, can bring signiﬁcant beneﬁts in the range of
a ﬁvefold improvement. The analysis shows that the power
efﬁciency for such a network would be within the 10 to 20
W/Gbps range.6
The second aspect deals with feasible telecommunications
equipment design. The key is in exploring techniques and
technologies for reducing power at the source. Integrating
industry state-of-the-art advances in high-density packaging,
high speed interconnects and materials will achieve results.
PCB technologies such as micro-via, embedded passives
and low thermal impedance substrates are the basis for very
high speed Cu PCB interconnects. When combined with
parallel VCSEL-based opto-electronics, SiGe, InP, GaAs and
deep sub-micron CMOS technology, industry leading shelf
capacity results.10
At the same time, thermal
management technologies
continue to evolve rapidly
due to the market require-
ments for high chip heat ﬂux-
es, densely populated boards,
multi-kW shelves, high-den-
sity frames and harsh outdoor
conditions (wireless equip-
ment deployment). More
stringent cost, performance and reliability constraints make
thermal management one of the key enabling technologies
in the development of communications equipment for next
generation networks.
Conventional thermal techniques, based on forced-
air cooling, are very close to their performance limits. New
techniques, including such cooling technologies as micro/
macro heat pipes and liquid cooling, will have to be developed
and implemented.
On the other hand, cooling of opto-electronics systems re-
quires precise temperature control and low operating tempera-
tures. By successfully overcoming these challenges, thermal
management will contribute to the increased competitiveness
of packaged communications products. Further advances and
Switching/Routing
34%
Processing
22%
Storage
10%
Transport 7%
Regeneration
27%
Figure 3: Network power distribution.2
58
ASHRAE Journal ashrae.org
April 2005
developments are projected in the following thermal manage-
ment areas: thermal spreaders, heat pipes, water cooling, re-
frigeration cooling, thermal interfaces, thermoelectric cooling
and direct immersion cooling.
Conclusions
Network power requirements will continue to increase with
Internet capacity growth and increased functionality added to
legacy telephony and data networks. Power dissipation in large
PoPs or COs will soon reach a couple of
hundreds of kW. There are two aspects
for the response to that challenge: archi-
tecture based on an all-optical network,
and feasible telecommunications equip-
ment design.
Maximizing the use of optical technol-
ogies in all-optical network architectures
ultimately will deliver the lowest power
per function for transport, ampliﬁcation
and wavelength switching in tomorrow’s
networks. However, electrical packet-
level switching, storage and processing
will continue to place increasing power
demands for the foreseeable future.
Feasible equipment design is expected
to focus around the development of
reduction in power at source-per-func-
tion and enhanced thermal management.
Although no short-term disruptive
technologies are on the horizon, the in-
dustry needs to complement dense PCB
technologies, low power CMOS, high
speed copper and optical interconnects
with key improvements in new materials
(SiGe, InP, GaAs, etc.) and advanced
thermal concepts that show both reduced
power and cost.
References
1. Lightwave online. 2003. “Corning esti-
mates ﬁbre market.” March 26.
2. Vukovic A., 2004. “Communication
network power efﬁciency—assessment, limi-
tations and directions.” Electronics Cooling
10(3):18 – 24.
3. NEMI Technology Roadmaps, Edition
2000, 2002 and 2004, National Electronics
Manufacturing Initiative (NEMI).
4. Datacom Equipment Power Trends
and Applications. 2005. ASHRAE Special
Publication.
5. “The national technology roadmaps
for semiconductors.” 1997. Semiconductor
Industry Association.
6. Vukovic, A. 2003. “All-optical networks
— impact of power density.” Panel on “Challenges of Electronic and
Optical Packaging in Telecom and Datacom Equipment.” July.
7. Vukovic, A. 2003. “Power density challenges of next generation
telecommunication networks.” Electronics Cooling Volume 9(1).
8. Vukovic, A., J. Watkins, M. Vukovic. 2000. “Power density chal-
lenges of next generation IP networks.” WTC/ISS2000 Conference.
9. Zenz, B.G. 2002. “Parallel optical interconnects take hold in
networks” Integrated Communications Design July.
10. Suhir, E. 1997. “The future of microelectronics and photonics
and the role of mechanics and materials.” IEEE/CPMT Electronics
Packaging Technology Conference.
Advertisement formerly in this space.
April 2005
ASHRAE Journal
59
About the Authors
Continuous
IAQ Monitoring
By Robert Schulte, Barry Bridges, P.E., Member ASHRAE, and David Grimsrud, Ph.D., Member ASHRAE
h l
h l
School HVAC
School HVAC
h
HVA
School HVAC
School HVAC
School HVAC
h l
h l
T
raditionally, monitoring air quality has required substantial resources and intrusion into the space
of building occupants. Consequently, typical investigations have involved short-term snapshot
measurements, and these exist in only a small fraction of the nation’s building stock.
This article describes results of a different monitoring technique—continuous, unobtrusive
monitoring of air quality at 20-second intervals in 85 rooms of eight schools in Minnesota for the
2003–2004 school year.
Hourly, daily and weekly periods of expected values of
temperature, relative humidity, and carbon dioxide concen-
trations were measured. We observed unusual events, with
and without the same regularity. In addition, unusual values
of carbon monoxide concentrations and volatile organic gas
concentrations were investigated.
The study represents schools that volunteered to par-
ticipate in the project. Those chosen are in districts that
showed more interest in IAQ issues than other schools
in the state. Despite the bias toward better buildings, we
observed signiﬁ cant problems with air quality. While the
monitoring project is ongoing, remediation efforts in the
schools have begun.
Project Structure
The “Continuous Indoor Air Quality Monitoring in Min-
nesota Schools” project is sponsored by the Legislative
Commission on Minnesota Resources (LCMR). The results,
published for the LCMR in “Project Summary Report,
Part I”1 by a diverse project team of multiple Minnesota
companies, have implications for schools and legislatures
nationwide.
Robert Schulte is president of Schulte Associates in Eden Prarie, Minn.
Barry Bridges, P.E., is project engineer at Sebesta Blomberg and Associ-
ates’ Commissioning Group, Roseville, Minn. David Grimsrud, Ph.D., is
professor emeritus at the University of Minnesota, St. Paul, Minn.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permis-
sion from ASHRAE Journal, (Vol. 47, No. 5, May 2005). This article may not be copied nor distributed in either paper or digital
form without ASHRAE’s permission.
38
ASHRAE Journal ashrae.org
May 2005
By design, the schools represent the
variety of school ages, types and energy
equipment used in Minnesota and are
located across the state. Small, ﬁ xed,
multisensor monitor units about the size
of a programmable room thermostat were
installed in August and September of
2003. Project analyses of the measure-
ments continued through August 2004.
The monitors are continuously reporting
data giving temperatures, relative humidi-
ties, carbon dioxide (CO2) concentrations,
carbon monoxide (CO) concentrations, and
a total volatile organic compounds (TVOC)
measurement converted into a percent val-
ue termed organic odors and gases (O&G).
These data are transmitted over the Internet
to a central project server that translates
the data into graphs and charts for user
access and viewing using secure passwords
on any Internet-compatible computer
(Figure 1
(F
(
).
Monthly project results were summa-
rized into custom reports for each school.
Figure 2 provides an example of the col-
lected data and shows the average hourly
CO2 data for ﬁ ve rooms during a typical
winter school week. The nominal guideline
of 1,000 ppm2 is shown on the graph.
Continuous Monitoring Difference
For purposes of comparison, if a single
traditional snapshot measurement of the
ﬁ ve IAQ parameters used in this project
(which traditionally has been used as a
proxy for longer-term observations of
a month, a year, or more until another
sample is done) were equivalent to one
sheet of notebook paper, continuous
monitoring at 20-second intervals for
only one month is the equivalent to 12,
19-volume encyclopedia sets of data.
This difference became important
because the schools were found to not
be static buildings. Their IAQ was con-
tinuously variable from hour-to-hour,
day-to-day and week-to-week. With the
beneﬁ t of hindsight using continuous
monitoring, the project team observed the
shortcomings of the traditional, snapshot
approach to IAQ measurements. This
happened because most of the schools
had signiﬁ cant variability in IAQ results
in individual rooms over time.
For example, in one school high
CO2 resulted from staff shutting off
the ventilation system when occupants
complained about low temperatures on
cool spring days when the heating boiler
was shut off. The rest of the time, this
school’s CO2 was very low. Carbon mon-
oxide events were typically episodic,
occurring only for one or two days at
time. Similarly, signiﬁ cant odors and
gases events, such as reﬁ nishing of gym
ﬂ oors during school hours, happened
only occasionally. All of these events
and many more likely would have been
missed by snapshot measurements.
As an illustration of the variabil-
ity of IAQ conditions, using continuous
monitoring data the team determined
that using a traditional handheld mea-
suring instrument to take snapshot IAQ
readings in a school with regularly high
CO2 readings, the probability of catching
the room with the highest CO2 readings
in the school within 30% of its monthly
peak CO2 level at the most likely time of
day (2 to 3 p.m.) on a randomly selected
school day was only about 0.47.
May 2005
ASHRAE Journal
39
Results Displayed on Any Internet-
Compatible Personal Computer
Internet
Continuous IAQ
Monitors
School/Ofﬁ ce
Central Data
Server and Archive
Figure 1: Continuous IAQ monitoring system.
The probability of catching both the ﬁ rst and second high-
est rooms within 30% of their monthly peaks during the same
hour was only 0.16. The probability of catching the top four or
more rooms within 30% of their monthly peaks was less than
0.01. Corresponding probabilities in schools with more vari-
able CO2 levels, or for measurements taken at different times
of day would be lower.
That being said, spot measurements by committed staff con-
tinue to have value. Often, they are all that is possible due to
budget considerations. Insights by staff familiar with operation
of the building are crucial to understanding any measurement set.
Our perspective is that continuous measurements give us a quali-
tatively better picture of what is happening in the building.
Summary of Observations
The project analysis continued through August 2004. The
results for the 2003 – 04 school year include:
Ventilation
• Data from the initial
months of the project showed
that most of the participating
schools needed ventilation im-
provement in multiple rooms.
Compared to the nominal
guideline of 1,000 ppm of
CO2, many rooms saw daily
peaks of 1,500, 2,000, 3,000
and occasionally 4,000 ppm
when occupied during the
school year. Since CO2 is a
lagging indicator of potential
ventilation problems, values
above the 1,000 ppm guideline
indicate insufﬁ cient ventila-
tion for the students and teachers in the classroom.3
• A need exists for remedial training in schools regarding the
importance of ventilation and its implications. The project found
that, while all the participating schools had a great interest in the
welfare of their students and in IAQ issues, administration and
operating staff in the schools with ventilation problems often
were not knowledgeable about the importance of ventilation,
how their school’s ventilation system was actually performing,
or when ventilation systems should be operated.
• O&G (VOC) levels can be present, but often are not co-
incident with or a signiﬁ cant part of occupant activity. They
show themselves more often as a buildup when ventilation is
stopped, or introduced by a special custodial procedure.
• Three schools (Schools A, B and C on Figure 3) consistently
showed signiﬁ cantly better ventilation performance than the other
ﬁ ve. Their monitored rooms rarely exceeded 1,000 ppm of CO2
during the entire school year. These three schools recently com-
pleted major ($400,000 to $6 million per school) capital HVAC
renovation projects, in compliance with a recent Minnesota
Department of Education initiative to improve ventilation rates
in schools. The project results show that this state initiative to
improve ventilation rates is working. However, it also is resulting
in signiﬁ cantly higher energy costs, as noted below.
• The school that recently completed the largest and most
extensive ($6 million) HVAC capital renovation is reporting
signiﬁ cantly increased energy use and costs as a result. At this
school (School B in Figure 3), natural gas and fuel oil energy
use has increased 30% (weather-adjusted Btus) as a result of its
ventilation improvements. This occurred with minimal changes
in other related factors such as ﬂ oor space or heating require-
ments. With recent natural gas price increases, year-to-year
increases in its heating bills have approached 100%.
The LCMR project determined that capital limitations at
the time the ventilation improvement project was designed
did not allow consideration of ongoing energy cost impacts
of the ventilation design
or operation. As a result, it
appears that state efforts to
improve ventilation (by the
state education and health
departments) and save energy
(by the state departments of
commerce and others) could
be better coordinated.
• The other five partici-
pating schools already are
taking or planning action
to improve their IAQ, using
project results:
· Using project data that
identified specific rooms
with specific ventila-
tion problems, two of the
schools (Schools G and H in Figure 3) already have imple-
mented operational, equipment maintenance and controls
changes that have improved their ventilation (measured
in terms of the decrease in CO2 levels above guidelines)
by 94% to 96%, bringing them within industry guidelines
for ventilation. Their out-of-pocket costs to achieve these
improvements were only $500 and $2,300, respectively,
plus internal staff time.
· Another school (School D in Figure 3) used project
results to ﬁ nd a unique controls problem in a third ﬂ oor
air-handling unit that was limiting ventilation and adversely
affecting air quality during the coldest winter months
(Figure 4
(F
(
). This school insulated a duct and revised already
available controls in Winter 2004–05 to ﬁ x this situa-
tion. This was also a relatively low-cost ﬁ x. This school
also is considering a major capital project to upgrade its
HVAC systems that will be subject to the Department of
Education’s ventilation improvement initiative.
40
ASHRAE Journal ashrae.org
May 2005
Carbon Dioxide (ppm)
Monday 7 p.m.
Tuesday 3 p.m.
Wednesday 11 a.m.
Thursday 7 a.m.
Friday 3 a.m.
Friday 11 p.m.
Saturday 7 p.m.
Sunday 3 p.m.
Monday 11 a.m.
2,900
2,700
2,500
2,300
2,100
1,900
1,700
1,500
1,300
1,100
900
700
500
300
100
y
1,000 ppm Industry
Guideline
Room 112
Room 103
Room 305
Room 304
Figure 2: Typical weekly CO2 pattern in LCMR School F; Winter
2003 – 04; Hourly average CO2. (Red lines indicate midnight starting
2.
2
the day indicated.)
· Another school (School F in Figure 3) with limited
ventilation was planning a major ($400,000) capital upgrade
of its HVAC equipment this summer. This school had the
dubious distinction of showing the highest CO2 readings (at
times exceeding 4,000 ppm) of all schools in the project.
Although the upgrade has recently been postponed to
Summer 2005, they plan to use the LCMR project data to
certify that its investment is working. Meanwhile, in lieu
of the capital project, targeted remedial actions will be
necessary to address observed ventilation issues for the
upcoming 2004 – 05 school year.
· Ventilation systems throughout the eighth school
(School E on Figure 3) were found to be inoperable, and
have been unused for some time. School staff subsequently
requested and received a high-level ventilation improve-
ment plan from the project team, and is taking initial steps
to implement the plan.
• The results demonstrate that the adequacy of ventilation in
multiple classrooms in multiple schools can be determined simul-
taneously for various time pe-
riods (real-time, hourly, daily,
and monthly), and monitored
remotely over the Internet.
This offers a new opportunity
for schools, school districts
and states to monitor and cer-
tify ventilation performance in
schools and other buildings on
an ongoing basis. The addition
of actual IAQ data to existing
efforts such as the U.S. Envi-
ronmental Protection Agency’s
“Tools for Schools” program,
and Minnesota’s IAQ Man-
agement Plans would further
strengthen and extend those
IAQ management efforts in
schools.
Temperature
p
Project team ﬁ ndings from
the temperature monitoring include:
• Room temperatures during the school year winter season
were typically warmer than desired ranges in most of the
schools. This was particularly true during unoccupied hours
at night and on weekends, when no one was present to realize
it was happening. The cause of the elevated temperatures was
often inoperable, mislocated or mis-set thermostats. In addition,
ventilation also was being used to remove excess heat on school
days during the heating season. When the ventilation was shut
off at night in these rooms, their temperatures increased.
• These warm temperatures in the Minnesota winter season
represent a potential energy conservation opportunity. This will
be examined further as the project continues. Corresponding
opportunities are possible in the summer season for buildings
that are air conditioned.
Relative Humidity (RH)
y
• Relative humidities in all rooms in all eight schools fre-
quently dropped into the 10% to 20% range during the Min-
nesota winter. Although such low humidities have impacts on
student and teacher comfort, in the absence of mechanical hu-
midiﬁ cation this condition cannot be signiﬁ cantly mitigated.
Carbon Monoxide (CO)
• Carbon monoxide readings above sensor background
readings of 1 to 3 ppm were generally rare during the school
year. Occasionally, very low-level CO readings were observed
in chemistry laboratories (from gas-ﬁ red Bunsen burners),
in a home economics laboratory with natural gas cooking
equipment, and in classrooms located near a busy city trafﬁ c
intersection. None of these signals was large enough to be a
safety concern.
• Three schools saw more
signiﬁ cant CO signals during
Spring 2004. In all three in-
stances, CO was observed in
the monitored classroom locat-
ed nearest to the school’s auto-
motive and welding shops. In
all three cases, the CO signals
appeared during hours when
the school ventilation system
was shut down. In two of these
cases, these periods happened
during weekend hours. In one
of the cases, the school venti-
lation system was shut down
during school hours, and CO
levels in the rooms nearest
the source brieﬂ y approached
U.S. and international safety
guidelines.
• False CO readings occa-
sionally occurred during conditions of elevated O&G signals,
when independent instrumentation showed no CO was actually
present. This indicates the CO sensor becomes activated by some
non-CO substances. As a result, the project team developed the
habit of always checking for coincident high O&G readings when
a CO reading was observed.
Odors & Gases (O&G)
• In general, rooms and schools with the best ventilation had
the lowest O&G signals, and vice versa. The results showed that
monitored rooms with low CO2 usually had low O&G levels as
well. In those rooms, the ventilation system was doing a good
42
ASHRAE Journal ashrae.org
May 2005
job of venting both occupant-related (CO2) and non-occupant
related (O&G) air contaminants. This is consistent with the
goals of a well-ventilated room.
• Upon investigation, most of the O&G signals were found to
come from non-threatening sources such as food preparation in
cafeterias, whiteboard markers, and dry hand washing stations.
However, instances existed where ﬂ oor reﬁ nishing, carpet glue,
disinfectants and similar commercial cleaning products resulted
in increased O&G signals. When they occurred, signals from
these sources were often highest during unoccupied hours at
night and on weekends, and decayed slowly when the school
ventilation system was shut down.
• Elevated O&G signals over extended periods of time re-
sulted in saturation of the O&G sensors in about half the rooms
before the school year was completed. This condition, which
occurred more frequently in rooms with limited ventilation,
caused the sensors to indicate O&G readings that were higher
than actual. The pattern of increasing O&G readings due to
saturation was easily recognized, and periodic recalibration of
the sensors resolved this condition.
Communication Issues
During the project, the team used the continuous data to
develop new IAQ indices that allow quick comparison of
IAQ results between schools and between individual rooms
in each school.
For CO2, the index is the area under the hourly average
CO2 curve but above the 1,000 ppm guideline on school days
between the hours of 8 a.m. and 5 p.m. As such, the index is
a measure of how often and how much CO2 levels exceed the
1,000 ppm guideline.
Similar indices are used to compare school and room tem-
peratures during various school day, school night, weekend and
holiday periods, to identify additional potential energy savings
from improved temperature control.
In fact, the team used the indices to discover that the recent
Minnesota Department of Education initiative encouraging
improvement in state schools to 15 cfm (7 L/s) per occupant
was working. Schools that have invested to comply with the
initiative (Schools A, B and C in Figure 3) clearly had the best
ventilation results. These three schools rarely exceeded 1,000
ppm of CO2 in any of their monitored rooms throughout the
school year. The indices also conﬁ rmed the month-by-month
improvements that other schools made to their ventilation
systems during the school year (Figure 3
(F
(
).
Calculation of room-by-room indices for each school also
revealed the third-ﬂ oor controls problem in School D that oc-
curred only in the third-ﬂ oor air handler and only during the
coldest winter months (Figure 4
(F
(
).
Similarly, the team has developed a reverse CO2 index that
quantiﬁ es the amount individual rooms and schools are below
800 ppm during occupied school day hours. This reverse index,
along with corresponding O&G data for non-occupant sources
of air contaminants, can help highlight which schools and rooms
could possibly save energy by reducing ventilation when they
are relatively unoccupied.
Because of the unique continuous monitoring being used in
this project and in an identical energy conservation-focused
companion project, “Schools Air Monitoring Project for Learn-
ing and Energy Efﬁ ciency (SAMPLE2)” in three additional
Minnesota schools in 2003, the project team is seeing clear
contrasts between the use of traditional ASHRAE ventilation
rate standards (in cfm/occupant), and guidelines based on actual
CO2 concentrations.4
These contrasts show that use of the ventilation rate standards
typically meet the CO2 operational guidelines, but are relatively
energy-intensive compared to operationally controlling ventila-
Sept.
Oct.
Nov.
Dec.
Jan.
Feb.
March
April
May
8,000
7,000
6,000
5,000
4,000
3,000
2,000
1,000
0
ppm-hours over 1,000 ppm
Media Room
Room 113 Mid. Sch.
Room 109
Band Room
Room 321 Mid. Sch.
Room 304 High Sch.
Room 307 High Sch.
Room 203 Chem.
Room 200 Dist. Ofﬁ ce
Ventilation Problem
In Third-Floor Rooms
Figure 4: Comparative CO2 index by room by month; LCMR proj-
ect School D. Average per room per school day for the 2003 – 04
school year.
3,500
3,000
2,500
2,000
1,500
1,000
500
0
ppm-hours over 1,000 ppm
A
C
B
D
G
F
H
E
A
C
B
D
G
F
H
E
LCMR School
Sept.
Oct.
Nov.
Dec.
Jan.
Feb.
March
April
May
Figure 3: Comparing ventilation adequacy in multiple schools
using the CO2 index (2003 – 04 school year). Average per room per
school day.
44
ASHRAE Journal ashrae.org
May 2005
tion based on actual, real-time CO2 levels.
This contrast is at the core of the higher
energy bills seen by the project school
that recently renovated its HVAC systems
to conform to ASHRAE ventilation rate
standards. These results support design
strategies that control ventilation rates in
spaces based on measures of occupancy
(such as CO2 concentrations).
Next Steps
The team is working to complete the
last three summer months of IAQ data
analysis. In addition, in a literature search
of national research efforts regarding
children and IAQ being performed as part
of the project, the importance of CO2 as a
potential risk factor for airborne disease
transmission has emerged as an important
hypothesis in the review.5
Another recent study has found an
association between CO2 concentrations
and student absenteeism.6 If this hy-
pothesis is supported by additional ﬁ eld
testing, it will have a profound impact on
school perceptions and priorities regard-
ing the importance of air quality and the
need for good ventilation.
Other project deliverables completed
during 2004 included development of
energy conservation recommendations
for the schools, and a set of online main-
tenance tools for school operating person-
nel to help them analyze and take action
on their own IAQ data. This information
can be viewed on the project Web site at
www.mnk12IAQEnergyuse.org.
Looking beyond the current project,
the project team is working to expand
the sample to a larger group of schools
in multiple states. This work will possibly
be combined with related studies by oth-
ers that are now working to correlate the
effects of IAQ on school children absen-
teeism and productivity. The federal No
Child Left Behind (NCLB) Act of 2002
is of particular interest.
Title V, Subpart 18 of NCLB is entitled
“Healthy, High Performance Schools.” In
that section, Congress envisioned a future
where the U.S. Department of Educa-
tion, the U.S. Department of Energy, the
Environmental Protection Agency and
state agencies would work together to
help schools monitor their IAQ, improve
and periodically certify how good their
IAQ is on an ongoing basis, and strike
an effective balance between IAQ and
energy use. This project demonstrates
that such a vision is realistic, achievable,
and necessary.
Acknowledgments
This project was funded by the Min-
nesota legislature from the Minnesota En-
vironmental and Natural Resources Trust
Fund, as recommended by the Legislative
Commission on Minnesota Resources
(LCMR). Special acknowledgment goes
to PureChoice and ALTEC Energy Sys-
tems, project team members, the LCMR
Staff, and Lois Mack of the Minnesota
Department of Commerce.
Project contacts at the participat-
ing schools include: Chisholm Public
Schools: Jim Varichak, superintendent;
Edina Public Schools: Jay Willemssen,
director of business services and Mike
Greiner, building supervisor; Fergus
Falls Public Schools: Mark Masten,
district business manager; Highland
Catholic School: Bill Elmquist, busi-
ness manager; Lakeville Public Schools:
Stan Fredrickson, building and grounds
supervisor and Ron Kes, head custodian;
Mankato Public Schools: Joe Meixl,
IAQ coordinator; Renville County West
Public Schools: Sue Mitchell, ﬁ nance
supervisor and health and safety co-
ordinator; St. Anthony Village Public
Schools: Tom Foley, supervisor of build-
ings and grounds. The project team is
grateful for their interest, help, honesty
and encouragement.
References and Notes
1. Schulte, R., B. Bridges and D. Grims-
rud. 2004. “Continuous Indoor Air Quality
Monitoring in Minnesota Schools, Part I,
IAQ Characterization for the 2003/2004
School Year.” Legislative Commission on
Minnesota Resources.
2. ASHRAE Standard 62-2001. Although
the speciﬁ c deﬁ nition of the guideline is 700
ppm above outside ambient conditions, the
guideline in use during construction of many
of the schools and commonly used industry
guideline in practice is 1,000 ppm.
3. The converse, that levels below 1,000
ppm mean that adequate ventilation is present,
is not true. During the ﬁ rst hours of occupancy
each day, all rooms have CO2 concentrations
less than 1,000 ppm, whether adequate ven-
tilation is present or not.
4. In SAMPLE2, the team found the three
project schools all used constant velocity ven-
tilation systems operating at only 40% to 60%
of the current ASHRAE standard of 15 cfm (7
L/s) of outside air per occupant. However, all
monitored rooms in the three schools typically
met the operational guideline of 1,000 ppm
of CO2, with few exceptions. Monitored O&G
levels also were seen to be minimal. Therefore,
increasing their ventilation rates to 15 cfm (7
L/s) would have energy cost implications and
only marginal IAQ improvement.
5. Rudnick, S. and D. Milton. 2003. “Risk
of indoor airborne infection transmission es-
timated from carbon dioxide concentration.”
Indoor Air 13:237–245.
r r
6. Shendell, D.G., et al. 2004. “Associations
between classroom CO2 concentrations and
student attendance in Washington and Idaho.”
Indoor Air 14:333–341.
r r
Advertisement formerly in this space.
46
ASHRAE Journal ashrae.org
May 2005
About the Authors
Data Centers
Meeting Data Center
Temperature
Requirements
By Roger Schmidt, Ph.D., Member ASHRAE; Madhusudan Iyengar, Ph.D., Member ASHRAE; and Richard Chu
T
he increasing compactness of data
processing equipment size and the
expanding needs of the informa-
tion technology industry has led to more
equipment being packed into the same
amount of space. However, the energy
efficiency of computing and storage
equipment has not risen at the same rate.
This has resulted in a signiﬁcant increase
in power density and heat dissipation.
Therefore, the cooling of computer and
telecommunications equipment rooms is
becoming a major challenge.
The problem in many data centers is
that the chilled air from the air-condition-
ing units cannot satisfy the local airﬂow
requirements of the computer and storage
racks. This permits only a portion of each
electronic equipment rack to be cooled by
the chilled air, while other portions of the
rack pull in air from other regions of the
data center that is generally at a higher
air temperature.
The primary questions addressed here
are: “How much chilled air is supplied
to the rack compared to the airﬂow rate
through the rack?” and “Is the remainder
of the air supplied to the rack within ac-
ceptable temperature limits?”
Data centers, such as the one in Figure
1, typically are arranged into hot and
cold aisles. This arrangement accom-
modates most rack designs that use
front-to-back cooling. And, it somewhat
separates cold air exiting the perforated
tiles (for raised ﬂoor designs) and over-
head chilled airﬂow (for non-raised ﬂoor
designs) from the hot air exhausting
from the rear of the racks.
The racks are positioned so the fronts
of the racks face the cold aisle as in Fig-
ure 1. Similarly, the rear of the racks face
each other, and provide a hot air exhaust
region. This layout allows the chilled air
to wash the fronts of the data processing
(DP) equipment while the hot air from the
racks exit into the hot aisle as it returns to
the inlet of the air-conditioning units.
With the arrangement of DP equipment
in rows within a data center, there may
be zones where all equipment within
that zone dissipates very high heat loads.
This arrangement of equipment may be
required to achieve the performance de-
sired (cabling between computer racks
may be restricted in length to achieve
performance requirements). These high
performance zones can provide sig-
nificant challenges in maintaining an
environment within the manufacturers’
temperature speciﬁcations.
Airflow distribution within a data
center has a major impact on the thermal
environment of the DP equipment located
within these rooms. A key requirement
of manufacturers is that the inlet tem-
perature and humidity to the electronic
Roger Schmidt, Ph.D., is distinguished engi-
neer and chief thermal architect, and Madhu-
sudan Iyengar, Ph.D., is an advisory engineer
at the Systems & Technology Group at IBM in
Poughkeepsie, N.Y. Richard Chu is IBM fellow
and manager of the Advanced Thermal Labs
at the Systems & Technology Group at IBM in
Poughkeepsie, N.Y.
The following article was published in ASHRAE Journal, April 2005. © Copyright 2005 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
44
ASHRAE Journal ashrae.org
April 2005
The problem in many data centers is that the
chilled air from the air-conditioning units cannot
satisfy the local airﬂow requirements of the com-
puter and storage racks.
equipment be maintained within their
speciﬁcations.
For a Class 1 datacom environment as
speciﬁed in Reference 1, the allowable
inlet air temperature is between 15°C and
32°C (59°F and 89.6°F) while the rela-
tive humidity is between 20% and 80%.
Higher elevations require a de-rating of
the maximum dry-bulb temperature of
1°C (1.8°F) for every 300 m (984 ft)
above an elevation of 900 m (2952 ft)
up to a maximum elevation of 3050 m
(10,004 ft).
These temperature/humidity require-
ments are to be maintained over the entire
air inlet area of the rack. Three other class
environments speciﬁed in Reference 1
generally have a wider range of environ-
mental requirements.
With airﬂow through an electronic rack
nominally front-to-back, the chilled air
supply, whether from a raised ﬂoor tile or
via diffusers from the ceiling, is typically
only a fraction of the rack airﬂow rate.
This is due to the limitations of tile or dif-
fuser ﬂow rate. The remaining supply of
air to a rack is made up of ambient room
air from mixed hot and cold airstreams
and/or recirculation of hot air exhausting
from the rear of a rack then returning
directly to its intake.
This may be acceptable if the rack inlet
air temperature is within the air tempera-
ture speciﬁcations of the rack. However,
the airﬂow paths could result in a wide
range in inlet air temperatures across the
face of the rack.
For a raised ﬂoor layout, the inlet air
temperature could range from 10°C to
15°C (50°F to 59°F) at the bottom of the
rack close to the chilled air supply to as
much as 30°C to 40°C (86°F to 104°F) at
the top of the rack where the warmer air
is pulled from other regions of the data
center to satisfy the ﬂow required by the
rack. If the temperature speciﬁcations
of the rack encompass this range, this
would be acceptable, even though pro-
longed periods of operation at elevated
temperatures may be detrimental to the
reliability of the system.
Reference 2 compared four ventilation
schemes for cooling electronic equipment
in a data center: underﬂoor supply/over-
head return, underﬂoor supply/horizontal
return, overhead supply/underﬂoor return
and overhead supply/horizontal return.
Experimental results were presented, as
well as an analytical model of the under-
floor supply/overhead return showing
the airﬂow and temperature distribution
at the inlet of the electronic equipment
rack. The analytical model showed the
rack intake air temperature increasing
with height from the raised ﬂoor chilled
air supply to the top of a rack where in-
creased recirculation of exhaust air from
the rear of a rack occurs. References 3
and 4 expand on some of the data shown
in Reference 2.
Thermal Performance Metrics
While the absolute value of the air
temperature that enters the rack is of
ultimate importance, for design purposes
and system characterization, two other
rack inlet air temperature-related metrics
have been used here. The ﬁrst metric is
the temperature difference between the
inlet air temperature (at a speciﬁc loca-
tion in front of the rack) and the supply
chilled air, which is given by:
dTinlet = Track inlet – Tchilled supply air
(1)
where Track inlet is the air inlet temperature
to the rack, and Tchilled supply air is the inlet
chilled air entering the data center room
from the air-conditioning units. All Track inlet
temperature measurements reported here
were made at a height of 1.75 m (5.74 ft)
measured from the raised ﬂoor and at the
air inlet of the 2 m (6.56 ft) high racks.
The second temperature metric used
here to thermally characterize the data
center is the temperature difference
ratio:
RdT = dTinlet / dTrack
(2)
where dTinlet is defined in Equation
1, and dTrack is the air temperature rise
through the computer rack equipment.
When this ratio, RdT , is 0, then the air
entering the rack is at the supply chilled
air temperature, and there is no recircula-
tion (at the point of measurement). When
this ratio is equal to 1, all of the air (at the
point of measurement) is at the rack’s hot
exhaust air temperature due to recircula-
tion. When this ratio is greater than 1, it
shows the presence of a self-heating loop
(at the point of measurement), where the
air is recirculating and increasing in tem-
perature more than what would have been
from one pass through the rack.
Data Center Measurements
Measurements were taken in four
distinctly different data centers with
the results from only one reported here.
Similar results were obtained from all
four data centers. The results of this
investigation are summarized in Figure
2, which refers to the layout depicted
in Figure 3. All four data centers were
thermally proﬁled, that is, measurements
made of temperature, power and airﬂow.
The measurement methodology and the
results are described in detail for one of
the data centers in Reference 5.
April 2005
ASHRAE Journal
45
Racks
Air-Conditioning Unit
Perforated Floor Tiles
Figure 1: A data center arranged in hot and cold aisles.
For the results reported here, successively larger areas of the
data center were examined for ﬂow and temperature to see if
trends might emerge that describe the mixing of the air and the
resulting dTinlet at the air intake of the racks.
Region 1 shown in Figure 3 is part of a larger data center
encompassing 687 m2 (7,391 ft2). Four areas of the data center
were examined. The smallest area for the data center included
one rack (Rack 1 in Figure 3) and the perforated tile area directly
in front of the rack. The rack chosen was the highest powered
rack of the two within the local area.
The remaining areas examined were successively larger: Lo-
cal Area 1 encompassing two racks facing one another (depicted
by the area enclosed by the dashed lines in Figure 3), multiple
racks facing one another and sharing the cold aisle (Region 1
in Figure 3) and ﬁnally the entire data center (not shown). Each
grouping of data in Figure 2 displays the results for each suc-
cessively larger area: rack, local, region and data center.
The first grouping shows
power for the rack at 7.5 kW
(25,600 Btu/h), local area
power of 14.2 kW (48,460
Btu/h), regional power of 106
kW (361,770 Btu/h) and the
data center power of 1089
kW (3,716,720 Btu/h). (The
last bar in each grouping is
from the numerical modeling,
which is described later.)
The next grouping shows
the heat flux for each area
with the highest occurring
for the rack. The correspond-
ing dTinlet’s are shown in the
next grouping (averages are
shown when displaying val-
ues for more than one rack).
With a dT inlet of 8.1°C (14.6°F) for Rack 1 as in Figure 2 and
a supply chilled air temperature of 12.9°C (55.2°F), the rack
inlet air temperature (at a height of 1.75 m [5.74 ft]) of 21°C
(69.8°F) is well below the rack maximum temperature limit of
32°C (89.6°F).
Although not shown, all rack inlet temperatures in the data
center were within the maximum rack inlet temperature speci-
ﬁcation. And, every rack inlet air temperature was greater than
the supply chilled air temperature showing that warm air from
other portions of the room is being drawn into the rack intakes.
Another way to conﬁrm that warm air is entering the racks is
to examine the airﬂow rates.
The fourth grouping of Figure 2 displays the perforated tile
ﬂow rate immediately in front of the rack(s) compared to the
rack ﬂow rate(s). For example, the ﬂow rate for Rack 1 is 0.5
m3/s (1,050 cfm) while the perforated tile ﬂow rate immediately
in front of the rack is 0.24 m3/s (516 cfm) forming a ratio of
0.49. One interpretation would be that 49% of the ﬂow for
the rack is supplied by the perforated tile in front of the rack
while the remaining rack ﬂow is drawn from elsewhere in
the room. Although in most cases this would probably be the
case, it cannot be ensured that all the chilled air ﬂow from that
tile passes to the adjacent rack. However, forming this ratio
for larger areas of the data center, a more accurate picture is
obtained. This ratio formed with the measurements from all
four data centers (only one is shown here for brevity) is quite
clear; the ratios for all areas of all data centers examined fell
between 0.28 and 0.68.
And, for the data center measurements reported in Figure 2,
the ratio for the rack, local, region and data center areas ranged
from 0.48 to 0.63. This ratio of less than one but greater than 0
indicates that some air is supplied to the rack(s) from elsewhere in
the room and not from the perforated tiles in front of the racks.
The ﬁfth grouping in Figure 2 depicts the ratio of the mea-
sured cold aisle plus hot aisle
ﬂow rates and the rack ﬂow
rate. The cable openings are a
source of chilled air from the
hot aisle and provide cooling
to the hot air exhausting from
the rear of the racks. This ratio
varied from 0.73 to 1.0.
Even when including the
cable opening ﬂow, the ratio
was less than 1 for all cases
except for the region showing
that in most cases the rack inlet
air is from other regions of the
data center. In further support
of warm air recirculation the
RdT, shown in the last group-
ing, fell between 0.5 and 0.75
indicating that a portion of the
air for the rack was supplied from elsewhere in the room.
Reference 5 states that based on the reported measurements in
that study if the perforated tiles associated with a rack exhausted
one-quarter to one-half of the rack ﬂow, then the system inlet air
temperature could be maintained (given the chilled air exhaust
temperature was approximately 13°C to 15°C [55.4°F to 59°F]).
For this study, and in all cases of the data center (Rack 1, Local
Area 1, Region 1 and Data Center 1) , the ratio of chilled airﬂow
exhausting from the perforated tiles to the rack ﬂow rate varied
between 0.48 and 0.63 (the range for all four data centers was
0.28 to 0.68) , and the air inlet temperature for the racks were
within speciﬁcations. This study shows that the data is similar
to that reported in Reference 5.
Modeling Experiments
One of the objectives of the modeling was to construct a
simpliﬁed model of the region (described previously) used
46
ASHRAE Journal ashrae.org
April 2005
for measurements but still capture most of the thermo-ﬂuid
and geometric parameters and then compare the results. A
representative model of a section of raised ﬂoor data center
system, depicted in Figure 4, was constructed using a com-
mercial software tool. The model was constructed to closely
resemble the layout in Figure 3, for
which measurements were taken.
The model consists of four pri-
mary components; namely, the heat
generating datacom equipment
racks, perforated tiles that supply
chilled air, cable openings that
cause underfloor air to leak into
the hot aisle, and computer room
air-conditioning units (CRAC)
that draw in hot return air from the
racks and exhaust chilled air into
the raised ﬂoor plenum. The model
comprised of a quarter symmetry
of 16 rack sections of a data center
arranged in a cold aisle-hot aisle
fashion. The racks were assumed to
dissipate the same heat load as the machines for which the
experimental results are reported. The geometry of some of
the racks from the ﬁeld measurements was replicated in the
computer model.
The racks were modeled to dissipate 6.7 kW (22,870 Btu/h)
each (average of the racks measured in the data center), with
the heat load distributed in three portions of the rack (same as
those shown in the measurements of Figure 3): input/output
portion at the bottom of the rack, central electronic complex
that includes memory and processors in the center of the rack,
and ac/dc power supplies located at the top of the rack.
The rack was modeled with blowers that force a speciﬁc
airﬂow through these three portions of the rack with the same
ﬂow characteristics as the rack. The temperature of the chilled
air entering the room through the perforated tiles was ﬁxed
at 15°C (59°F). The rack ﬂow rate, perforated tile ﬂow rates,
and cable ﬂow rates matched those
measured in Region 1 of Figure 3.
The room dimensions were four
times that of the quarter symmetry
model shown in Figure 4, i.e., 6.05
m by 2.8 m (19.8 ft by 9.18 ft), with
a room height of 2.75 m (9.02 ft).
The rack dimensions were 0.61 m
(2 ft) wide by 1.22 m (4 ft) deep by
2 m (6.56 ft) tall.
The resulting heat flux of this
conﬁguration is 1.6 kW/m2 (507.6
Btu/h/ft2) (Figure 2). Thus, the heat
ﬂux and the ﬂow conditions are the
same for the numerical model cell
as for those measured in the data
center and reported previously. One
perforated tile with dimensions of 0.61 m by 0.61 m (2 ft by
2 ft) was placed in front of each rack. The cable openings at
the back of the rack were modeled as 17.8 cm (7 in.) deep
and the width of the rack.
The thermo-ﬂuid interactions were numerically solved using
the k-e turbulence model, which is the preferred choice for such
data center ﬂuid ﬂow modeling. The cell count for the models
was approximately 50,000. Temperature data was recorded for
the numerical simulations at nine vertical locations in front on
the rack, namely at heights of 200 to 1600 mm (7.87 to 63 in.)
in increments of 200 mm (7.87 in.), and the highest point at
2.25
2
1.75
1.5
1.25
1
0.75
0.5
0.25
0
Measured Value
Power
Heat Flux
dT Inlet, C
Perf. Flow/
Perf. + Cable Flow/
RdT
kW
kW/m2
Rack Flow
Rack Flow
×10
×10
×102
×103
×103
×10
×10
Rack
Local
Region
Data Center
Numerical Model
Figure 2: Results for measurement and modeling of a data center shown below in Figure 3.
Region 1
Rack 1
Local Area 1
Figure 3: Rack layout in a data center.
April 2005
ASHRAE Journal
47
Figure 4: Computer-based simulation of a data center.
Air Temp., °C
> 48
39.75
31.5
23.25
<15
Symmetry Plane
Cable Openings
Racks
Perforated
Tiles
Chilled Air-Conditioning Unit
1750 mm (68.9 in.) (same as the location for measurements).
The criteria for satisfactory convergence took into consideration
the trends and absolute values, respectively, for the temperature,
continuity residuals and the monitor point temperatures.
Measurements and Modeling Comparisons
Although several comparisons can be made between the
measurements reported from Data Center 1 and the numeri-
cal modeling, the desire is to ﬁnd a metric that can easily be
used in data center characterization and, therefore, the focus
was on the dimensionless metric RdT deﬁned in Equation 2.
As seen in Figure 2, the temperature data from the numerical
results were higher than those measured, for the data center
level case, when the airﬂow
ratios and the heat ﬂux were
modeled to be same as the
experimental case. This dem-
onstrates the need for signiﬁ-
cantly more work in this area
if these tools are to be used
more generally to model the
thermal and airﬂow behavior
of data centers.
Several weaknesses need to
be further explored based on
the following observations:
• The difficulty in making
detailed and exhaustive
measurements at the data
center level due to the size
of the facility;
• The complex nature of the
rack design, which does not always lend itself to simpliﬁca-
tion in numerical modeling; and
• The large number of variables and boundary conditions that
need to be matched to make an accurate comparison.
Future work will be devoted to addressing these issues to
close the gap between modeling and measurements.
Summary/Conclusions
1. Measurements in a data center showed with signiﬁcantly
less ﬂow from the perforated tiles in front of racks, compared
to the rack ﬂow, the inlet air temperatures into a rack could
be met. Speciﬁcally, measurements showed that for the rack,
local area, region and data center the ratio of perforated tile
ﬂow to rack ﬂow ranging from 0.48 to 0.63 were acceptable
to meet inlet air temperature. (The data from four data cen-
ters ranged from 0.28 to 0.68). This range was similar to that
reported in Reference 5, stating that if the perforated tiles
associated with a rack exhausted one-quarter to one-half the
ﬂow of the rack, then the system inlet air temperature could
be maintained (given the chilled air exhaust temperature was
below approximately 15°C [59°F]).
2. Although the room ﬂow rate is adequate to cool the overall
heat load in the data center and the local ﬂow rate adjacent to
the racks does not appear adequate, the convection currents
that occur at the room level are adequate to bring the local
air temperatures for the high powered racks within the rack
air temperature speciﬁcations. Flow patterns observed from
simple modeling of a data center show the upper regions of a
rack being satisﬁed with ﬂows from other portions of the room.
Mixing of the cold and hot airstreams can occur in the vicinity
of the rack or in other portions of the data center. However, the
mixing that can occur allows the air temperature to be within
the air temperature speciﬁcations of the racks.
3. A novel methodology was demonstrated by which a large
complex data center can be
separated into global, region,
local, and rack level regions
for analysis and modeling.
4. A temperature difference
formed by the temperature
rise of the rack inlet air and
the supply chilled air tempera-
ture, and a temperature ratio
formed by the temperature
rise of the rack inlet air and the
air temperature rise through
the rack, was used to col-
lapse the data for comparison
purposes.
5. A comparison between
measurement data and model
results showed the need for
more work in this area.
Acknowledgments
We want to thank the people who aided in the collection of the
data for this study: Bob Wasilewski and Tom Juliano of DLB As-
sociates Consulting Engineers, Ocean, N.J., and Saurabh Shrivat-
sava of the State University of New York at Binghamton.
References
1. Thermal Guidelines for Data Processing Equipment. 2004.
ASHRAE Special Publication.
2. Nakao, M., H. Hayama, M. Nishioka. 1991. “Which cooling
air supply system is better for a high heat density room: underﬂoor
or overhead?” Thirteenth International Telecommunications Energy
Conference, (INTELEC ’91), Paper 12-4, pp. 393 – 400.
3. Hayama, H. M. Nakao. 1989. “Air ﬂow systems for telecommunica-
tions equipment rooms.” The Eleventh International Telecommunications
Energy Conference (INTELEC ’89), Vol. 1, Paper 8.3, pp. 1–7.
4. Hayama, H., M. Nakao, and M. Sanabe. 1990. “Airﬂow distribu-
tion in telecommunications equipment rooms.” Twelfth International
Telecommunications Energy Conference (INTELEC ’90), Paper 11-4,
pp. 206 – 212.
5. Schmidt, R. 2004. “Thermal proﬁle of a high density data
center—methodology to thermally characterize a data center.” 2004
ASHRAE Annual Meeting.
48
ASHRAE Journal ashrae.org
April 2005
About the Authors
Data Centers
Staying On-line:
Data Center
Commissioning
By Mark Hydeman, P.E., Member ASHRAE; Reinhard Seidl, P.E., Member ASHRAE; and Charles Shalley, P.E.
Mark Hydeman, P.E., is a principal at Taylor En-
gineering in Alameda, Calif. He is a correspond-
ing member of ASHRAE Technical Committee
9.9, Mission Critical Facilities, Technology Spaces
and Electronic Equipment.Reinhard Seidl, P.E.,
is a senior engineer at Taylor Engineering.
Charles Shalley, P.E., is a principal emeritus at
the Engineering Enterprise in Alameda, Calif.
D
ata centers require tight coordina-
tion between the trades, special
consideration for redundancy
and reliability, and carefully scripted
commissioning of systems. Consider,
for example, the issue of redundancy.
For non-critical commercial facilities,
the design for redundancy typically is
approached on an equipment basis.
For example, in a chilled water plant
with a 1,000 ton (3517 kW) load, three 500
ton (1760 kW) chillers may be provided to
meet the requirement of N+1 redundancy.
With this design, in theory, any chiller can
be pulled out of service and the plant can
continue to serve the design load. With
an ofﬁce building, this simplistic view
of redundancy may be sufﬁcient. Failure
to meet the design load merely causes
an inconvenience to tenants; it does not
compromise the core business.
With data centers and other mission
critical facilities, engineers are challenged
to think in terms of system failures, and
more sophisticated techniques are required
to analyze critical links. In our previous
example, consider the failure of an elec-
trical panel that serves two or all three of
the chillers. Although the chillers were
designed for N+1 redundancy, a failure of
the electrical feed to more than one chiller
can shut down the data center.
As compared to the ofﬁce building,
the risk of failure in data centers is com-
pounded by several issues: 1) with high
density loads, the time for recovery from
equipment or system failure is much
shorter; 2) the cost of failure is much
higher; and, 3) as loads may cluster within
any group of racks, redundancy must be
provided in the “downstream” distribu-
tion system as well as the central plant.
This article presents a process that can be
used to review and test the system design to
achieve a high degree of system reliability.
It also emphasizes the importance of close
coordination required in the design of the
electrical, mechanical and control systems
and summarizes the experience of two
ﬁrms (one mechanical and one electrical)
that have collaborated in the design and
commissioning of many data centers.
A Commissioning Process
This article cannot comprehensively
cover all of the steps in commissioning a
data center, but it highlights the four key
steps and provides examples from real
projects for each. These steps are:
• Design review;
• Preparation for functional testing;
The following article was published in ASHRAE Journal, April 2005. © Copyright 2005 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
60
ASHRAE Journal ashrae.org
April 2005
equipment to prevent overloading the
generator when it comes on-line.
This is complicated by the internal
lockout of mechanical cooling equip-
ment, which might prevent or delay re-
start of a chiller or direct expansion (DX)
unit if it fails on loss of power. Often the
settings on these internal delays (or the
number of restarts) have to be adjusted
for fail-safe operation.
Many branches of engineering, includ-
ing aerospace, materials science and
industrial, provide formal training in
the ﬁeld of failure analysis. A brief Web
search on “failure analysis” or “reliability
analysis” results in a range of university
programs, magazines, consulting ﬁrms
and software. Unfortunately in the HVAC
industry, we have little formal training,
guidance or tools geared for this work.
Chapter 17, “Data Processing and
Electronic Ofﬁce Areas,” of the 2003
ASHRAE Handbook—HVAC Applica-
tions simply states,
“System reliability is so vital that the
potential cost of system failure may
justify redundant systems, capacity,
and/or components. The designer
should identify potential points of
failure that could cause the system
to interrupt critical data processing
applications and should provide re-
dundant or back-up systems.”
Although the statement is true, the
means for analyzing the modes of failure
are not presented in the ASHRAE hand-
books or guidelines.\*
A rigorous analysis of system reli-
ability requires statistical modeling of
components and systems combined with
a method of stepping through the array
With data centers and other mission critical facili-
ties, engineers are challenged to think in terms of
system failures….
• Implementation of the functional tests;
and
• Review of trends and tests.
Obviously, these steps are part of
an iterative process that must react to
problems uncovered in the ﬁeld. In our
experience, no script can cover all of the
contingences that include ﬁeld installa-
tion, control sequences, equipment inter-
nal controls and conﬁguration, unit delays
and unanticipated issues uncovered in the
commissioning process.
Design Review
Whether acting as a third-party com-
missioning agent or as the engineers
of record, we have found a peer review
(either internal or external) by someone
other than the actual designer to be an
important part of the design process.
Having outside eyes take a fresh look
at the design often uncovers design
contingencies that the designer had not
considered. In addition to the normal
items under a peer review, a review of
a data center must carefully consider
failure modes, operation at part load and
coordination of controls as discussed in
the following paragraphs.
Failure Modes: Both the designer and
reviewer need to consider what will happen
on failure of any piece of equipment or sup-
port system. Data center support systems
are complex and interwoven: the mechani-
cal, electrical and control systems must be
reviewed as a whole since failure in any one
may cascade to failures in the others.
For instance, loss of utility power in
a data center will cause the emergency
generator systems to come on-line. The
mechanical design must consider not only
the continuation of cooling throughout
the process but also the power-off and
restart sequences of the mechanical
of possible fault propagation modes such
as Monte Carlo (www.geocities.com/
CollegePark/Quad/2435/history.html)
or Fault Tree Analysis (http://reliability.
sandia.gov/Reliability/Fault\_Tree\_Anal-
ysis/fault\_tree\_analysis.html).
Most mechanical and electrical design-
ers do not perform these kinds of analyses,
either because their fees in a competitive
marketplace do not allow it, or because
they do not have the required experience to
make use of statistical tools. Another bar-
rier is the lack of historical statistical data
on equipment failure, which is a required
input to some of these programs.
A simple failure analysis can be done by
hand or implemented in a spreadsheet. The
process needs to be thorough and methodi-
cal. Using the example central plant shown
in Figure 1, we can see what happens if the
control panel CP-1 fails. CP-1 controls the
primary chilled water pump PCHP-1. With
failure of this panel the pump also fails.
Chiller CH-1, in turn, relies on PCHP-1
and detects its failure as a loss of ﬂow.
Consequently, CH-1 shuts down.
Chillers 1, 2 and 3 run lead/lag/standby
with each chiller having 50% of total ca-
pacity. As a result of CH-1 shutting down,
the remaining chillers CH-2 and CH-3
will run and can still provide 100% total
capacity. The central plant, therefore, is
able to provide the design capacity on
failure of control panel CP-1.
A failure of CP-3, on the other hand,
would shut down both of the condenser wa-
ter pumps (CWP-1 and CWP-2). The lack
of condenser water ﬂow would prevent any
of the three chillers from running, leaving
the plant with 0% capacity. This clearly is
a design ﬂaw that needs to be ﬁxed.
A spreadsheet can be automated to
simulate failure of each piece of equip-
ment in turn. As each piece of equipment
\*ASHRAE TC 9.9, Mission Critical Facilities, Tech-
nology Spaces and Electronic Equipment, is mak-
ing a major revision to this Handbook chapter.
April 2005
ASHRAE Journal
61
CT-2
CT-1
CP-1
CP-2
CP-3
CH-1
CH-2
CH-3
PCHP-1
PCHP-2
PCHP-3
CWP-1
CWP-2
SCHP-1
SCHP-2
Figure 1: Schematic of example control plant.
quence requires the generators to communicate to the mechani-
cal control system the loss of power and subsequent readiness of
the generators to accept load. The mechanical and electrical bid
documents must be reviewed to ensure that all interconnections
and associated sequences are fully speciﬁed, communication
protocols are matched on each end, and that the scope of work
for each contractor is clearly outlined. Even within a trade, care
must be taken to coordinate the passage of information between
equipment from various manufacturers.
Another issue to consider is provision of uninterruptible
power supply (UPS) power to the control system panels. This
generally can be provided at a low incremental cost because the
control panels are low wattage devices. Uninterrupted power to
the control panels can greatly improve the stability of systems
during the power down restart sequences.
Preparation for Functional Testing
Functional Test Scripts: Functional test scripts like the example
shown in Figure 2 should be developed for each major piece of
equipment, all control reset sequences,
all equipment staging, and all an-
ticipated failure scenarios. Note these
scripts supplement and don’t replace
the system prefunctional tests (like
hydronic pressure testing of the chilled
water piping), contractor startup or
control system commissioning (such
as the point-to-point veriﬁcation and
testing of sequences).
The example in Figure 2 is a test
script for secondary chilled water
pumps. These pumps are controlled
with variable speed drives and are
designed to operate in parallel for
better redundancy.
Load Banks: As previously dis-
cussed, the data center generally will
not be fully loaded during system
startup and commissioning. In most
cases, the computer systems are installed into the racks during
the ﬁnal phases of construction or just after commissioning, but
provide little or no heat load for system testing. Load banks typi-
cally are used to introduce heat loads and to allow simultaneous
testing of both electrical and cooling systems.
Renting and operating load banks is costly, and introduce
risk—if cooling fails, load banks can quickly overheat a space
and potentially trigger sprinkler systems. This means that the
time for using load banks and associated operators must be
minimized. For large projects, a sufﬁcient number of load banks
must be reserved in advance to ensure availability.
The mechanical, electrical and control systems must all be
ready to run when load banks arrive and the functional tests
are to be run:
is failed in the automation, the software also should note the
failure of dependent equipment (e.g., a chiller that relies on the
operation of a condenser water pump), then test if the remaining
equipment has sufﬁcient capacity to supply 100% of the load.
The simulation should ﬂag any piece of equipment that results
in less than 100% design capacity when failed. This discovery
should lead to the redesign of the system (such as the condenser
water pumps in the earlier example).
While using common sense to analyze failures is possible,
some weak links may be overlooked. This simplistic analysis
neither accounts for the timed lockout for chiller restart dis-
cussed previously, nor does it cover the event of coincident
failures of more than one piece of equipment.
Part-Load Operation: With data centers, consideration of
how the equipment unloads is important. Although the computer
equipment within the center tends to run close to full load, most
centers are phased in with racks being installed in groups over
time. Furthermore, many of the assumptions for the expected
load density change shortly after the data center becomes op-
erational, or sometimes during con-
struction. Because of this, most data
centers are built either with future
capacity already installed, or with
provisions for future capacity to be
added in later construction phases.
During startup, systems usually are
running at part-load.
The design of the equipment and
systems supporting the data center
must take into account part-load
operation during the initial startup,
and (as appropriate) uninterrupted
operation as subsequence phases
are built out. For initial startup of
the data center and each subsequent
phase of build-out, the cooling
systems must be evaluated for their
ability to stay on-line and the provi-
sion of redundancy.
For pumps, fans and compressors (chillers and DX units) the
review should ensure proper unloading controls are speciﬁed, and
that the part-load operation is well away from the surge regions. To
prevent temperature ﬂuctuations and premature equipment failure,
compression cooling should operate at the lowest anticipated load
levels without excessive cycling.
For cooling towers, the reviewer should ensure that the tower
cells are designed for the highest and lowest anticipated ﬂows
with proper coverage of the ﬁll. Variable speed fans or tower
bypass should be considered to keep the condenser water tem-
perature stable under low loads.
Controls: Successful control of data center systems requires
careful coordination of the control design for the mechanical
and electrical equipment. A successful power down restart se-
62
ASHRAE Journal ashrae.org
April 2005
A. Chilled Water System
1. Secondary chilled water pumps and associated VFDs:
a. Operation: Both pumps are designed to operate continuously. The control system shall modulate the speed of both pumps through the VFDs to control
the differential pressure at the end of the piping system to a constant pressure setpoint.
b. Failure tests:
(1) Disconnect the differential pressure transmitter.
(a) Conﬁrm that both pumps continue to operate at a constant speed (speed shall be per the last signal given).
(b) Conﬁrm that the BAS is in alarm.
(c) Conﬁrm that the owner’s representative(s) have been paged.
(d) Conﬁrm proper operation after the sensor has been reconnected.
(2) Disable the entire BAS (panels) in the building.
(a) Conﬁrm that both pumps continue to operate at a constant speed (speed shall be per the last signal given).
(b) Conﬁrm that the BAS is in alarm.
(c) Conﬁrm that the owner’s representative(s) have been paged.
(d) Conﬁrm proper operation re-enabling the BAS in the building.
(3) Disable the BAS control panel serving the pump VFDs.
(a) Conﬁrm that both pumps continue to operate at a constant speed (speed shall be per the last signal given).
(b) Conﬁrm that the BAS is in alarm.
(c) Conﬁrm that the owner’s representative(s) have been paged.
(d) Conﬁrm proper operation after re-enabling the control panel.
Figure 2: Functional test script for secondary chilled water pumps.
• The support systems, generators, UPS and power distribution
systems must be complete.
• Control systems must be programmed and ready to trend
equipment operation.
• Chillers and associated hydronic systems, as well as com-
puter room air conditioner (CRAC) units, package units,
DX systems and any other installed equipment must have
completed startup and be ready for operation. Chillers will
not stay on-line without signiﬁcant load, so they can be run
only once load banks are started.
Coordination of the Trades: Preparation for these tests is a
multidisciplinary effort that requires input from both the design
and construction teams. The functional tests cover not only
individual pieces of equipment but also the entire integrated
mechanical, electrical and control systems. Designers and
contractors of these systems should provide input to the script
well in advance of the scheduled commissioning dates.
We have found that holding regular commissioning meet-
ings for several months before actual commissioning serves to
raise awareness of critical issues in all of the team members.
Engineers, owners, contractors and equipment vendors can use
these meetings to agree on sequence of events, coordination
of schedules and responsibilities of key players. Scheduling
considerations should include these milestones:
• A date for power to all the mechanical and control systems;
• A ﬁnal date for precommissioning of all systems, which includes
the typical startup for each piece of equipment and testing of
all control system wiring, I/O point status, programming, con-
ﬁguration of alarms and conﬁguration of trending. The trends
and alarms must be active during the functional tests.
• Arrival of load banks and duration of testing. Expected time
to perform all testing, including:
· Part-load and full-load (where possible) operation;
· Sequenced failure of equipment, restart and return to
stable operation. This should be done for every piece of
equipment;
· Automatic transfer switch (ATS) and UPS operation;
· Generator operation; and
· Complete power-down and automatic restart.
• Startup, prefunctional testing and functional testing of each
system. The mechanical and controls contractors need to care-
fully coordinate the testing of their systems with the electrical
contractors to ensure uninterrupted power is available during
their tests. All three trades are typically testing their systems
simultaneously.
• Contingency time reserved for correction of errors and
retesting.
Execution of Functional Tests
During the development of the functional test scripts a com-
missioning log should be created from the script that can be used
to record the event. An example log is shown in Figure 3. This
log should record the events that occur during testing in parallel
with automatic monitoring and trend logs from control systems.
Recorded information should include: date and time of testing, the
participants, and the expected and actual outcomes for each test.
During testing, frequently unexpected results occur due to
system attributes that were overlooked during design or intro-
duced during construction. One such example is given in Figure
3. Test 1.b.3 illustrates the test of dual secondary chilled water
pumps with variable speed drives. According to the control
sequences, failing the control panel of the variable speed drives
should result in maximum speed from both drives and a control
system alarm to the operator.
Note that in this case, redundancy was designed not by provid-
ing separate control panels to both drives, but by allowing drives
to run to maximum speed after loss of the control signal. As the
actual test log shows, both drives initially went to zero speed and
April 2005
ASHRAE Journal
63
had to be reprogrammed twice on separate days to provide the
desired response. Even then, the control system had to undergo
some reprogramming to ensure the signal sent to the drives after
restoration of the control panel did not disrupt operation.
This type of unanticipated failure underlines the need to
test every piece of critical equipment. The iterative process of
testing, noting failures, adjustment and retesting is required
for reliable operation of critical systems. Sufﬁcient time in the
schedule needs to be allocated to allow correction of errors
uncovered in testing, and subsequent retesting. In some cases,
equipment may be operated in override mode, allowing other
tests to proceed on schedule. In other cases, deﬁciencies may
need to be corrected on site before tests can proceed.
It is important to have the right people on hand for every
test so they can witness any failures and participate in the
remediation and retesting. This includes the technicians from
the associated trades, project managers, and the appropriate
owner’s representatives. This deployment needs to be carefully
coordinated and scheduled well in advance.
For larger equipment such as chillers or UPS systems, factory
representatives should also be on site for the tests. You often dis-
cover during the tests that reprogramming or reconﬁguration of
a piece of equipment is required to pass the test. For example, in
one project the control contractor had landed the remote chilled
water reset and demand limit signals on the chiller’s control panel,
but the chiller had not been programmed to look at the remote
control inputs. Having the right people on site during the tests can
signiﬁcantly reduce the time for remediation and retesting.
Review of Trends and Tests
After functional testing is complete, the control system trend
logs and error logs should be thoroughly analyzed. Many inter-
related actions are only clear through review of trends since only a
small fraction of system settings can be observed real-time during
the functional test. The loss of a chiller for example may have
been caused by the loss of its chilled or condenser water pump.
Since all three fail at once, the root cause may only become clear
through review of the control system trends and the error logs
from the chiller control panel and the variable speed drives.
Figure 4 depicts the chilled water equipment status and data
center temperatures during functional testing of the generators
and UPS systems. This ﬁgure shows two stages of generator
testing: the ﬁrst at 1,400 kW and the second 2,000 kW (the full
build-out capacity of the data center in this phase of construction).
This data center had not been fully built out, so complete testing at
full load was not possible. Some of the electrical and mechanical
equipment would not be installed until later phases of build-out.
As a result, only the installed capacity could be tested.
For each stage of testing, there were two power outages for the
chillers: when the power failed until the generator was brought
on-line and again when the power was restored and the generator
was switched off. Figure 4 shows progressive improvement in
chiller restart and temperature control through these four events.
This is due to changes in the control system programming (timing
sequences) and tuning of the chiller restart delays. By the second
tests, the chillers are barely off-line throughout the event.
In this example, the generator start sequence after a power
outage could only be tested at part-load (only the ﬁrst phase
of data center build-out). The expected recovery time at
full build-out and load was calculated using test results to
ensure that room temperatures will not rise excessively. The
temperature rise in the data center, as a result of the tested
loads, is around 6°F (3°C) per minute. From this, the expected
rise in temperature under full future load is calculated to be
around 8°F (4.5°C) per minute, resulting in a maximum al-
lowable downtime of two to three minutes for mechanical
equipment. During the tests conducted, control systems and
chiller controls were tuned to produce automatic restart of
Project:
Present:
Eng:
Date:
Test No.
Pass/Fail Time
Description
Variables
Result
1.b.3
Fail
June 28 12:04
Disable the BAS control panel serving the pump VFDs.
(a) Conﬁrm that both pumps continue at constant speed.
speed=
0%
Fail
(b) Conﬁrm that the BAS is in alarm.
msg=
(c) Conﬁrm owner’s representative(s) have been paged.
Fail
(d) Conﬁrm operation after BAS has been reconnected.
Note thatwith eight different speeds, using three binary inputs at the drive. Two solutions exist:
(a) Never allow drives to be disabled during normal operation. Upon failure of panel, drive will no longer be enabled.
Program drive to run to 60 Hz in this case. Drives should never be intentionally disabled during normal usage (there is no
staging sequence), so the only disable command will occur on service. For service, the mechanic will switch local discon-
nect to “off” position. No drive disable through BAS is therefore ever required.
(b) Run a separate set of wires to each drive, using the second of three inputs on the drive, a failure condition can now
be sensed in addition to an intentional disable command. The drive will then go to zero speed upon disable, 27 Hz on 0%
speed input, and 60 Hz upon power failure at panel. This option is more elegant, but adds little effective functionality.
Fail
June 29 14:20 After resetting of drive interface, retest. Drives now go into error condition. Need to reprogram.
Fail
July 1 11:55 Drives remain in constant speed. However, after test (13:55), drives run to 0% speed before recovery. Need to adjust
control program. See also test 5.b.9.
Figure 3: Example of commissioning log used to record events that occurred during testing.
64
ASHRAE Journal ashrae.org
April 2005
100
80
60
40
20
0
–20
Temperature, °F
10:00
10:36
11:12
11:48
12:24
13:00
13:36
14:12
14:48
15:24
16:00
16:36
17:12
July 1, 2004
sCHW Return, °F
sCHW Supply, °F
sCHW VFD Speed Percentage
CH-2
CH-1
Switch to Generator
13:50 Using 1,400 kW
CH-2 Off
For 35
Min.
CH-2 Off
For 15
Min.
CH-1 Off
For 8 Min.
CH-1 Off
For 1 Min.
Switch to Generator
16:02 Using 2,000 kW
Max. Temp. Data Center
Avg. Temp. Data Center
A
B
C
D
100
80
60
40
20
0
–20
Temperature (°F), Speed Percentage
Figure 4: Trend report of functional testing of the generators and UPS systems.
all systems within two minutes after power failure, with a
complete recovery to design conditions (pull-down) of about
10 minutes.
Documenting these results, and providing clear illustrations
of errors encountered, provides not just a working system, but
also valuable information for the facilities staff in running and
maintaining the plant. It also provides better information than
as-builts for future expansions and additional work.
Conclusion
In this article, we presented a process for the commission-
ing of the mechanical, electrical and control systems of a
data center. Although the process is similar from project to
project each design is unique and poses its own challenges.
As discussed in this article, the design and commissioning of
data centers requires a high level of coordination between the
trades, not just the mechanical and electrical engineers but
also the commissioning agent (if applicable), manufacturer’s
representatives and contractors. Reliability is possible but
you have to be methodical in both design and testing. Keys
to achieving this goal include:
• Examination and testing of the system redundancy;
• Strong collaboration between mechanical, electrical and
controls trades;
• Clear and early communication with the construction team
to schedule and coordinate the commissioning tests with
equipment delivery, startup and control system installation;
• Testing of all major components and control sequences to
ensure that the desired system reaction actually occurs;
• Careful interpretation of testing results to determine which
systems need to be redesigned or retuned; and
• Clear documentation of the testing results with punch lists
of items that need to be ﬁxed.
With careful preparation and diligent teamwork, you can
create a project that meets or exceeds the needs of your clients.
For those that are interested in learning more about data center
design, we recommend that you keep abreast of ASHRAE
Technical Committee 9.9, Mission Critical Facilities. They have
just completed two publications: “Thermal Guideline for Data
Processing Environments” and “Datacom Equipment Power
Trends and Cooling Applications” and are working on design
guidelines for these facilities.
April 2005
ASHRAE Journal
65
68
ASHRAE Journal
April 2005
mance has deviated from expected levels,
reliably and with a low false alarm rate.
Second, it needs to diagnose why a de-
viation exists, i.e., determine the speciﬁc
fault(s) responsible for the deviation.
Third, it ideally should evaluate the
energy, comfort, and safety impacts of
the fault(s) and recommend a course of
action, e.g., immediate repair.
Researchers have explored thermody-
namic and noninvasive load monitoring
(NILM) AFDD approaches for RTUs.
With thermodynamic-based RTU AFDD,
pressure and temperature sensors mea-
sure system operating conditions.
Some of the measured parameters,
such as outdoor ambient temperature
and indoor air temperature, are treated as
“driving conditions” for the refrigeration
cycle (Figure 1). Other parameters are
treated as “output states,” such as evapo-
rator coil refrigerant temperature.
The algorithm calculates the expect-
ed output states of the refrigeration
cycle for the driving conditions based
on a performance model of a properly
functioning unit. Because output states
deviate from expected values in predictable
ways for speciﬁc faults, the magnitude and
sign of deviations indicate existence of
faults (Table 1) and approximate severity.
For example, evaporator coil fouling
or reduced airflow reduces evapora-
Packaged Rooftop Units
Automated Fault
Detection and Diagnostics
Several studies found that more than half of all packaged rooftop units suffer from faults that result in inefﬁ-
cient operation, including improper refrigerant charge, insufﬁcient evaporator airﬂow, faulty economizers, and
fouled condensers and evaporators. These faults often are not detected by preventive maintenance programs.
BY MICHAEL Y. FENG, Ph.D., Associate Member ASHRAE; KURT W. ROTH, Ph.D., Associate Member ASHRAE;
DETLEF WESTPHALEN, Ph.D., Member ASHRAE; and JAMES BRODRICK, Ph.D., Member ASHRAE
This is the 24th article inspired by
a recent DOE report covering energy-
saving HVAC technologies.
P
ackaged rooftop units (RTUs)
account for about 60% of com-
mercial building cooling energy
consumption.1 Several studies found that
more than half of all RTUs suffer from
faults that result in inefﬁcient operation,
including improper refrigerant charge,
insufﬁcient evaporator airﬂow, faulty
economizers, and fouled condensers and
evaporators.2,3,4,5,6
These faults often are not, however,
detected by preventive maintenance pro-
grams. A fault may only become evident
when RTU performance degrades to
the point that it compromises occupant
comfort, e.g., the fault prevents the RTU
from meeting space cooling loads.
Although many RTUs have basic diag-
nostics that can detect functional faults,
such as a blower or fan that doesn’t run,
they usually cannot detect the afore-
mentioned energy-related faults. RTU
automated fault detection and diagnos-
tics (AFDD) is a system of hardware and
software that automates the detection
of key energy-related RTU faults and
diagnoses the cause of the faults.
RTU AFDD has three basic steps.7
First, it must detect that RTU perfor-
tor effectiveness, which decreases the
evaporating temperature. Measurements
obtained with known faults introduced
are used to establish stronger correla-
tions between speciﬁc faults and de-
viations in output states from expected
values. Testing has established that ther-
modynamic AFDD can reliably detect
multiple simultaneous faults.7,8
An alternate, less mature approach
under development uses NILM to detect
faults by using current and voltage sen-
sors to monitor the absolute, transient,
and harmonic characteristics of RTU
power and comparing them to expected
performance levels. Preliminary labo-
ratory testing has revealed that NILM-
based AFDD can yield distinctive sig-
natures for several faults under at least
one operating condition.9 It is unclear,
however, if NILM-based AFDD can
reliably detect the same faults as ther-
modynamic-based AFDD under a broad
range of operating conditions or detect
multiple simultaneous faults.
Energy Savings Potential
Assuming that RTU AFDD remedies
the insufficient evaporator airflow,
condenser coil fouling, and incorrect
refrigerant charge faults, it could reduce
national primary energy consumption
by approximately 0.1 quad. As with
The following article was published in ASHRAE Journal, April 2005. © Copyright 2005 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2005
ASHRAE Journal
69
can reduce annual mainte-
nance costs by roughly $70/ton
(~ $20/kW) for a site with
four 6-ton (21 kW) RTUs.
Coordination of maintenance
activities for several RTUs
accounts for much of the
benefit. A similar analysis
for a site with a single RTU
suggests more moderate sav-
ings of about $25/ton/year
($7/kW/year). Assuming a
$300 cost premium, an aver-
age 5-ton RTU (17.6 kW)
with AFDD would have a
simple payback period (SPP)
based on energy savings of
only about eight years. Tak-
ing into account annual maintenance
savings of $50/ton ($14/kW), how-
ever, would reduce the SPP to one year.
This clearly indicates that RTU AFDD
can provide greater economic beneﬁts
from maintenance reduction than from
energy savings.
Deployment of factory-installed
thermodynamic-based RTU AFDD is
impeded by the strong reluctance of
many customers (and, hence, manufac-
turers) to incur any cost premium for
RTUs, a lack of demand for RTU AFDD,
the cost to develop RTU AFDD, and a
lack of thoroughly documented ﬁeld
evaluations. At ﬁrst glance, a $300 cost
premium to the end user for a viable
combination of sensors appears to be
relatively small compared to the in-
stalled cost of the RTU ($750 to $1,000/
ton8 [$213 to $284/kW]). The unitary
market, however, is very price-sensitive
and many purchasers of RTUs will likely
not accept even small cost premiums.
Furthermore, RTU AFDD only reduces
the operating expenditures for units that
actually have faults. Thus, RTU diagnos-
tics cannot guarantee energy savings for
a given unit.
any diagnostic approach, this
assumes that the end user ﬁxes
the faults. In practice, this may
not always occur. The energy
saved by RTU AFDD in a spe-
ciﬁc application varies greatly
depending on whether or not
an RTU has one or more faults,
the severity of any faults, and
the unit’s cooling energy con-
sumption.
Market Factors
Although at least three com-
panies have offered products
with different levels of RTU
AFDD functionality,10,11,12
RTU AFDD has a negligible
market share.
Integrating AFDD functionality di-
rectly into a microprocessor-based RTU
controller at the factory has a lower cost
than retroﬁt installation of an AFDD sys-
tem. This is particularly true in the 90%
of buildings without an energy manage-
ment and control system (EMCS).
The onboard system would leverage
the existing communication system to
a thermostat to alert building opera-
tors of a fault, i.e., the RTU controller
would relay the presence of a fault to
the thermostat, the thermostat would
indicate a fault, and the operator would
consult the thermostat or RTU control-
ler to determine the nature of the fault.
Consequently, the cost of additional sen-
sors dominates the cost of implementing
onboard RTU AFDD.
Braun and Li8 assume that incorporat-
ing AFDD into an RTU would increase
its end user cost by $300 for a system
with nine temperature sensors and
one humidity sensor. Another study
estimates that the total incremental
OEM cost of the sensors with an ad-
ditional ﬁve temperature sensors, two
pressure sensors, and one humidity
sensor would be less than $80, assuming
in-factory installation and large produc-
tion volumes.13
Incorporating a microprocessor with
greater data acquisition capability than
those used in existing RTUs would mod-
erately increase the cost premium.14 In
contrast, the cost of ﬁeld installation of
communications infrastructure makes
integration of RTU AFDD with an off-
board computer or retroﬁt integration
with an EMCS appreciably more expen-
sive than the on-board case.
Beyond reducing unit energy con-
sumption, RTU AFDD also can reduce
RTU maintenance costs relative to
scheduled preventive maintenance in
several ways: reduction or elimination of
faults that might lead to costly repairs,
such as early compressor failure; only
performing maintenance as needed;
coordination of maintenance activi-
ties for sites with multiple RTUs (e.g.,
perform “regular” maintenance when
called in for a fault), and reducing time
to service faults (from information
provided by diagnostic system vs. an
emergency call).
Preventing subpar RTU operation
also can allow repair of problems before
they result in occupant discomfort and
complaints. Finally, RTU FDD enables
building owners to verify the effective-
ness of repairs.15
Calculations using the methodology of
Li and Braun15 suggest that RTU AFDD
Fault
Tevap
Tsh
Tcond
Tsc
Tdisc
Tcex – Tamb
TRA – TSA
Refrigerant Leak
Condenser
Fouling
Evaporator
Fouling
Table 1: Correlation between RTU faults and direction of thermodynamic variations.7
Compressor
Expansion Device
Condenser
Evaporator
TSA
Pevap
Tsh
Tdisc
Tcex
Pcond
Tsc
TRA, TRAwb
Tamb
Figure 1: Measurements for one implementation of thermody-
namic rooftop unit automatic fault detection and diagnostics.7
70
ASHRAE Journal ashrae.org
April 2005
References
1. ADL. 2001. “Energy Consumption
Characteristics of Commercial Building
HVAC Systems Volume 1: Chillers, Refrig-
erant Compressors, and Heating Systems.”
Final Report by Arthur D. Little, Inc., to
the U.S. Department of Energy, Ofﬁce of
Building Technology, State and Community
Programs, April. Available at www.eere.
energy.gov/buildings/documents/pdfs/
hvacvolume1ﬁnalreport.pdf.
2. Downey, T. and J. Proctor. 2002. “What
can 13,000 air conditioners tell us?” Proc.
ACEEE Summer Study on Energy Efﬁciency
in Buildings.
3. Davis, R., et al. 2002. “Identifying
energy savings potential on rooftop com-
mercial units.” Proc. ACEEE Summer Study
on Energy Efﬁciency in Buildings.
4. Goody, D. et al. 2003. New Service
Protocol for Small Commercial Rooftop
Units. Proc. of the 11th National Conference
on Building Comissioning.
5. Architectural Energy, 2003, “Small
HVAC Problems and Potential Savings
Reports.” Final Report to the California
Energy Commission, October. Available
at www.newbuildings.org/pier/downloads
Final.htm.
6. Rossi, T. 2004. “Unitary air conditioner
ﬁeld performance.” Proc. Intl. Refrigeration
and Air Conditioning Conference.
7. Braun, J.E. 2003. “Automated fault
detection and diagnostics for vapor compres-
sion cooling equipment.” Journal of Solar
Energy Engineering 125(8):266 – 274.
8. Braun, J. and H. Li. 2003. “Automated
Fault Detection and Diagnostics of Rooftop
Air Conditioners for California.” Final Re-
port and Economic Assessment Submitted
to Architectural Energy Corporation for the
Building Energy Efﬁciency Program spon-
sored by California Energy Commission.
9. Armstrong, P.R., et al. 2004, “Fault
detection based on motor start transients and
shaft harmonics measured at the RTU electri-
cal service.” Proc. International Refrigera-
tion and Air Conditioning Conference.
10. Maximum Performance Group (MPG).
2002. “eMAC Technology Speciﬁcations.”
11. Carrier Corporation. 2003. Product
data book for 48/50AJ, AK, AW, AY Single-
Package Rooftop Units, Form 48/50A-
1PD.
12. ACRx. 2004. “ACRx Virtual Me-
chanic.” Downloaded from www.acrx.com/
VirtualMechanic.htm on May 6.
13. TIAX. 2005. “Energy Impact of Com-
mercial Building Controls and Performance
Diagnostics.” Draft Final Report by TIAX
LLC to the U.S. Department of Energy, Of-
ﬁce of Building Technologies, February.
14. Li, H. 2004. Personal Communication,
Purdue University, November.
15. Li, H. and J.E. Braun. 2004. “An
economic evaluation of automated fault
detection and diagnosis for rooftop air con-
ditioners.” Proc. International Refrigeration
and Air Conditioning Conference.
Michael Y. Feng, Ph.D., is with Charles
Stark Draper Laboratory, Cambridge,
Mass. Kurt W. Roth, Ph.D., is a senior
technologist and Detlef Westphalen,
Ph.D., is an associate principal in the
HVAC and Refrigeration Technology
sector of TIAX, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager,
Building Technologies Program, U.S. De-
partment of Energy, Washington, D.C.
Advertisement formerly in this space.
About the Authors
Energy-Efﬁ cient
Laboratory Design
By Nicolas Lemire, Eng., Member ASHRAE, and Roland Charneux, Eng., Fellow ASHRAE
h l
h l
h l
School HVAC
School HVAC
h
HVA
School HVAC
School HVAC
School HVAC
h l
Nicolas Lemire, Eng., is associate and design engineer at Pageau Morel
and Associates in Montreal. Roland Charneux, Eng., is associate, senior
design engineer, COO and operations vice president at Pageau Morel and
Associates in Montreal. Lemire won a 2005 ASHRAE Technology Award
(1st Place Institutional Buildings [New]).
L
ocated on the Loyola Campus in Montreal, the Concordia University Science Complex (Richard J.
Renaud Pavilion) is a 345,000 ft2(32 000 m2) L-shaped building consisting of two subbasements
and up to six aboveground ﬂ oors. This facility houses academic and research laboratories, classrooms
and ofﬁ ces. It serves 2,300 students, researchers and staff. The main activities are teaching and re-
search in ﬁ elds such as biology, chemistry, biochemistry, psychology and physical education.
Energy Efﬁ ciency
Energy efﬁ ciency was a primary goal when designing the pa-
vilion. Early on, Concordia University decided to remain the
most efﬁ cient university campus in the province of Quebec
even with a laboratory building housing 250 fume hoods.
This project was registered with Natural Resources Canada’s
(NRCan’s) Ofﬁ ce of Energy Efﬁ ciency’s Commercial Build-
ing Incentive Program (CBIP). The main objective of the
CBIP is to design a building with an energy consumption
of at least 25% lower than the reference building designed
It is also home of the Science College and the Centre
for Structural and Functional Genomics. About 45% of
the building is teaching, research and development, or wet
laboratories, including about 250 fume hoods.
Modularity and Distribution: For obvious reasons,
ﬁ tting a 480,000 cfm (226 540 L/s) HVAC system in a me-
chanical room and distributing air to an L-shaped building
is no easy task. Furthermore, redundancy was mandatory
for several reasons.
Four 80,000 cfm (37 750 L/s) systems were installed in
the A wing supplying air to the eight-story North wing,
while two identical systems were installed in the C wing
supplying air to the four-story B and C wings. Two dedi-
cated 25,000 cfm (11 800 L/s) systems also are installed
to supply 100% fresh air to the animal quarters located in
the lowest basement.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission
from ASHRAE Journal, (Vol. 47, No. 5, May 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
58
ASHRAE Journal ashrae.org
May 2005
to strictly comply with the Model National Energy Code of
Canada for Buildings (MNECB).
At Concordia’s Science Complex, those objectives are met
and exceeded, as the complex is about 50% more efﬁ cient than
the MNECB. Comparisons with the ANSI/ASHRAE/IESNA
Standard 90.1-1999, Energy Standard for Buildings Except
Low-Rise Residential Buildings, reference building were not
done. However, LEED Canada-NC
1.0 documentation gives an equivalent
Standard 90.1-1999 efﬁ ciency of 44%
compared to its reference building.
Motion detectors were installed in all
rooms to directly shut off lights after an
adjustable delay. While doing so, a signal
also is sent to the building automation
system (BAS) to reduce ventilation rates.
In labs, 10 air changes per hour (ACH)
are maintained at all times when the lab
is occupied. However, this ventilation rate falls to 6 ACH when
motion detectors don’t detect any occupants during the day. At
night, it even falls deeper at 3 ACH giving a total strategy for
labs of 10/6/3. If occupants are detected at night, the ventilation
rate climbs back to its secure position at 10 ACH. This strategy
also is applicable for non-lab usage where the rates are slightly
modiﬁ ed to 6/3/0.
The manifolding laboratory exhaust system presents several
advantages. The most signiﬁ cant are probably energy savings
and lower capital costs and are directly linked to diversity.
Since not all fume hoods are operating at maximum capacity
at the same time, a diversity factor was agreed with Concordia,
allowing for smaller systems.
Flow tracking is done on each lab unit totalling air supplied,
exhausted and returned to ensure contin-
uous balancing of lab units, departments
and floors. Each floor is maintained
at neutral pressure by modulating the
general return boxes located in public
corridors. Airﬂ ow tracking also is done
at the system level on the supply and
return fans.
Heat recovery is used on fresh air and
exhaust using a runaround glycol loop.
Coils and ﬁ lters in main systems are
selected at 400 fpm (2.03 m/s) to reduce static pressure loss.
Variable frequency drives (VFD) are installed on all fans, and
motors are direct coupled to avoid belt losses and minimize
maintenance. A closed loop steam system is implemented
in the new facility to prevent ﬂ ash steam. A low tempera-
ture (85°F to 105°F [29.4°C to 40.6°C]) water heating loop
also is used to recover heat from various equipment such as
Lemire won a 2005 ASHRAE Technology Award (1st Place Institutional Buildings [New]) for Concordia University Science Complex.
Concordia University Science Complex.
May 2005
ASHRAE Journal
59
Energy (kWh/ft2)
Reference Building
Simulated Building
DHW Process
8.2
8.2
Lights
5.24
4.01
Equipment
6.96
6.96
Heating
65.43
29.95
Cooling
5.48
3.77
Pumps
5.93
2.45
Fans
15.51
7.25
Total
112.75
62.59
Table 1: Energy consumption.
Case Building
Natural Gas (ft3)
Electricity (kWh)
Total (kWh eq.)
Reference
86,698,220
13,496,400
38,898,750
Simulation
44,921,050
8,431,800
21,593,550
Actual
40,572,200
8,083,350
19,978,300
Natural Gas
Electricity
Total
(kWh eq./ft2)
(kWh eq./ft2)
(kWh eq./ft2)
Reference
73.63
39.12
112.75
Simulation
38.15
24.44
62.59
Actual
34.45
23.43
57.88
Natural Gas (CDN $) Electricity (CDN $)
Total (CDN $)
Reference
1,041,496
749,050
1,790,546
Simulation
539,632
467,965
1,007,597
Actual
487,295
448,626
935,921
Annual Savings $854,625 (CDN $)
1CDN$ equals $0.80 U.S.
Table 2: Energy consumption (building comparison) & related costs.
boiler stack with direct contact heat recovery boiler, chiller
condensing water (summer) and heat recovery chiller (winter)
condensing water. This chiller is mounted directly between
the chilled water loop and the low-temperature water heating
loop. It basically is used to recover all internal heat from cold
room compressors, growth chambers, freezer rooms, electrical
substation, electrical and telecom rooms, computer rooms, etc.
The low temperature water heating loop is used for heating
and reheating purposes. Summer chillers have been selected
to operate at maximum of 0.6 kW/tons (0.17 kW/kW) at full
load and cooling towers are equipped with direct-drive low
power axial fans coupled with VFD.
A summary of energy consumptions for both reference and
simulated buildings is shown in Table 1, while Table 2 shows
an energy comparison for the refer-
ence, simulated and actual building
and the related costs. By reviewing lit-
erature on existing laboratories, it was
possible to estimate that energy con-
sumption averages 94 kWh/ft2 (1012
kWh/m2) for ﬁ ve very efﬁ cient similar
laboratory installations as published
by Labs 21, a program sponsored by
the U.S. Environmental Protection
Agency and the U.S. Department of
Energy. Table 2 shows that
the new pavilion is competi-
tive with its total energy con-
sumption of 57.88 kWh/ft2
(623 kWh/m2) (62.59 kWh/ft2
[674 kWh/m2] simulated),
proving the efﬁ ciency of all
measures detailed during de-
sign phases and implemented
during construction.
Concordia and the design
engineers insisted on having
a commissioning program to
ensure the performance and
ﬁ ne-tuning of all mechanical
equipments. Commission-
ing was done particularly on
the BAS to comply with ASHRAE Guideline 1, The HVAC
Commissioning Process. This helped to improve energy
efﬁ ciency.
Indoor Air Quality
Ventilation Strategies: The ventilation rate procedure of
ANSI/ASHRAE Standard 62, Ventilation for Acceptable Indoor
Air Quality, was used to determine required outdoor air quanti-
ties based on occupancy information provided in the functional
program of Concordia. As discussed earlier, motion detectors
were installed to save energy. However, the detectors also are
used for ventilation rate strategies, making sure air change
rates are adequate when people are present in labs, whatever
the time of day.
As shown in Figures 1 and 2
d , a physical segregation is present
between lab units and ofﬁ ces as another way to prevent contami-
nants from migrating from lab spaces to common areas.
As shown, the service corridor, only accessible by autho-
rized personnel, is adjacent to lab units only. That kind of in-
stallation was designed based primarily on containment level.
Thus, the fume hood, being under negative pressure relative
to its environment, represents the ﬁ rst level of containment.
Since the lab unit also is under negative pressure relative to
its environment, it represents a second level of containment.
Finally, the service corridor is maintained under negative
pressure relative to the common area
but under positive pressure relative
to the lab units, giving a third level of
containment.
Combining both lab and non-lab
functions on the same system pro-
vides better than minimum prescribed
amounts of outside air to all areas
while reducing the total amount of
outside air (since 100% outside
air would have been required for
labs and 20% outside air for
other purposes).
Thermal Comfort: The
special VAV system with
predetermined air change
rate and terminal reheat ef-
ficiently provides effective
temperature control with no
risk of complaints. All zones
in the building can maintain
effective temperature within
the ASHRAE comfort zone
as deﬁ ned in ANSI/ASHRAE
Standard 55, Thermal Envi-
ronmental Conditions for Hu-
man Occupancy (average oc-
cupant activity level: 1.2 met,
clothing: 1 clo). Light primarily sedentary activity and typical
indoor clothing is the general design condition. A maximum of
60% RH is allowed during summer while a minimum of 30%
is maintained during winter using steam humidiﬁ ers installed
in main air-handling units.
Mechanical Systems and Equipment:Ventilation ducts and
plenums are constructed to comply with the Sheet Metal and Air
Conditioning Contractors’ National Association (SMACNA)
Standards, the National Building Code of Canada and the
National Fire Protection Association (NFPA), thus reducing op-
portunity for growth and dissemination of microorganisms.
60
ASHRAE Journal
May 2005
Acoustical insulation was allowed only from terminal boxes
to diffusers on the supply network, and from return grilles
to control boxes on the return network. Thermal insulation
is installed on supply ductwork and media-less silencers are
installed on the exhaust network to meet the acoustical level
required in labs.
Draw-through type systems are used, reheating the saturated
dehumidiﬁ ed air just enough to lower the relative humidity
to safer levels, at which microbial growth is less likely to
occur. Those systems use at least two stages of ﬁ ltration:
30% pre-ﬁ lters and 85% bag ﬁ lters. Efﬁ ciencies rating the
ﬁ ltering media are according to ASHRAE Standard 52.1-
1992, Gravimetric and Dust-Spot Procedures for Testing Air-
Cleaning Devices Used in General Ventilation for Removing
Particulate Matter.
All equipment where condensation is likely to occur are
equipped with accessible pans designed for self-drainage,
precluding buildup of microbial slime. Coils also have been
placed in systems and selected to allow easy access and fa-
cilitate cleaning.
Laboratory Exhaust Contaminants and Acoustics: Con-
cerns were raised during the design period about lab exhaust
re-entrainments and impacts on other buildings in the neighbor-
hood. Concordia University asked for a study of the proposed
design in a wind tunnel. However, Concordia’s researchers in
the ﬁ eld were able to perform that study to assess all concerns.
It conﬁ rmed that, with minor stack height adjustments, dilution
and dispersion of contaminants will not be of any harm for any
wind velocity or direction. Acoustical concerns also were raised.
Therefore, the exhaust stacks, as well as the air intake and air
exhaust, were treated to avoid noise impact to the neighborhood
(residential housing).
Innovation
Considering the two major types of activity occurring in
the building, two basic options were analyzed: dedicated
systems vs. centralized. The use of dedicated systems would
have required a 100% outside air system for the laboratory
and at least a 20% outside air system for other functions in
the building. By combining both systems into a centralized
one, we obtain a 480,000 cfm (226 540 L/s) system with
about 65% of outside air. This resulted in a reduction of total
quantity of outside air entered and an increase of the outside
air ratio in systems, improving air quality in classrooms and
elsewhere in the building. The centralized system enabled the
reuse of quality air (from ofﬁ ces) that normally would have
been exhausted.
As mentioned earlier, the 480,000 cfm (226 540 L/s) system
was split in six modules of 80,000 cfm (37 750 L/s). This strat-
egy allowed this system to be built at a reasonable cost. It has
the additional advantages of redundancy and easier maintenance
of smaller systems, even during occupied periods, by isolating
one module at a time. Flexibility of mechanical systems (with
the service corridor) allows the retroﬁ t of labs without disturb-
ing any adjacent modules, which helps to maintain safety and
security at all times.
A bypass opens around heat recovery coils to reduce static
pressure when heat recovery is not needed. Combining efﬁ cient
window glazing with linear ﬂ oor grilles on perimeter maintains
comfort in rooms without downdrafts, even at low outside tem-
peratures.
Installing small dedicated exhaust chimneys in the central
core of a high ﬂ ow general exhaust helped provide good velocity
and dilution of that particular exhaust. It also was an efﬁ cient
way of maintaining a lower amount of apparent chimneys.
Operation and Maintenance
Accessibility of Equipment: Air-handling units, exhaust units
and mechanical components are centrally grouped in two large
mechanical rooms located on top of both A and C wings. They
are accessible by service elevators. Replacement equipment can
travel easily from the truck dock to the penthouses. All major
equipment is located high above ﬂ oor level and is accessible
through permanent ladders, stairs and catwalks. Maintenance can
Exhaust to Common Collector
Exhaust to Common Collector
In Penthouse
Horizontal Exhaust Collector
Tel/Data
Cabling
To Labs
Service
Corridor
Vertical Plumbing Labs Services
Occupancy Sensor
(Typical)
Lab Bench
b
Lab
General
Exhaust
Variable
Air Volume
Fume Hood
Figure 2: Cross section of lab units with service corridor.
Accessible Service
Shafts for Labs
(Typical)
General Return Shafts
Service Corridor
i
C
id
General Return Shafts
Public Corridor (Natural Lighting)
Main Supply Shafts
Wet Labs
Ofﬁ ces
Figure 1: Lab units vs. ofﬁ ces & common areas in the north wing.
62
ASHRAE Journal ashrae.org
May 2005
CDN $
CDN $/m²
CDN $/m²
Mechanical
20,900,000
60.60
652.00
Electrical
6,400,000
18.55
199.60
Building
59,500,000
172.46
1,855.00
1 CDN $ equals $0.80 U.S.
Table 3: Construction costs.
Summer Boiler
$60,000
Airﬂ ow Reduction
During Unoccupied Periods
$560,000
Motion Detectors
$114,300
Glycol Heat Recovery
$494,000
Static Pressure Reduction
$376,560
Direct Contact Heat Recovery Boiler
$90,000
Low Temperature Heating Water Loop
And Peripheral Forced Air Heating
($339,000)
Total
$1,355,860
1 CDN $ = $0.80 US
Table 4: Additional construction costs.
Additional Costs (Table 4)
$1,355,860
Annual Savings (Table 2)
$854,625
Payback
1.58 Year (19 Months)
1 CDN $ = $0.80 U.S.
Table 5: Simple payback.
be performed on each air-handling unit
without disturbing occupants. Builtup
plenums and air-handling units have
large access doors, inspection windows
and are well lit. Walk-in access sections
are provided between all components of
the air-handling units.
Control and Monitoring: A central-
ized BAS links all mechanical compo-
nents through a centralized direct digital
control network. Building operators have
access to that network using a computer
interface to view remote monitoring of
component status, operating conditions,
measuring stations, alarms and prese-
lected trend logs. Operators also can
modify sequences, setpoints, schedules
or issue live commands.
Flexibility of Design: As shown
earlier in Figure 1 and demonstrated
in Figure 2, laboratory units are
adjacent to the service corridors,
giving easy access to special labora-
tory services such as compressed air,
special gases, DI water, laboratory
drainage, telecom, electrical panels,
etc. It also gives easy access to the
manifold exhaust system located in
the ceiling of the service corridor.
All this accessibility is useful when
modiﬁ cations or retroﬁ t occur. Modi-
ﬁ cations can be performed on a lab
unit without interrupting activities
occurring in neighboring units. Fur-
thermore, mechanical equipment has
been designed to accept increase in
supply and exhaust capacities for
laboratory units. Diversity in the use
of HVAC-dependent equipment (fume
hoods, capture arms, etc.) can inﬂ u-
ence directly the remaining capacity
of the installations.
Commissioning: As mentioned
earlier, commissioning of the building
was performed placing emphasis on
performances of primary air-handling
Advertisement formerly in this space.
May 2005
ASHRAE Journal
63
units, fume hoods, exhaust network and ventilation
strategies. The fume hoods were tested under ANSI/
ASHRAE Standard 110-1995, Method of Testing Per-
formance of Laboratory Fume Hoods, procedures.
Cost Effectiveness
Tables 3 and 4 show the project cost breakdown,
while Table 5 indicates the simple paybacks for
the energy efﬁ ciency measures. Costs were con-
trolled by choosing simple systems that rely on
well-established low-cost technologies, and by
optimizing equipment selection for dependability,
low maintenance and maximum efﬁ ciency.
A major advantage of the VAV systems with
terminal reheat is that, despite different load
requirements, a comfortable environment can be
maintained in all rooms. This, in turn, makes the
systems ﬂ exible enough to adapt to new layouts.
Optimizing selection meant performing computer
models that detailed heating/cooling load calculations, duct
and piping loss calculations and dynamic systems simulation,
to help avoid oversizing equipment. An example of simple
reliable systems include local thermostats and actuators
regulating ﬂ ow through terminal boxes for room controls, cen-
trifugal chillers and axial ﬂ ow cooling towers, direct contact
heat recovery boiler, VFD on fan motors for ﬂ ow modulation
equipped with direct drives whenever possible. These efforts
to control capital costs throughout the design stage resulted
in an on-time project. Life-cycle cost analysis was used as a
decision-making tool throughout the design process.
Designing complex systems does not always guarantee energy
efﬁ ciency. In fact, the guiding principle is that the simpler the
systems are (as long as energy efﬁ ciency is not compromised)
the better the maintenance personnel will understand the sys-
tems. This saves on operation costs.
Environmental Impact
Reducing environmental impacts when creating new build-
ings doesn’t only mean reducing energy use. Environmental
impact must be considered as a whole, including factors such
as site, energy, materials and resources.
On this project, an existing four-story building was present
on the site of construction: the Bryan building. Built in the
1970s, this pavilion was used for ofﬁ ces and classrooms. In-
stead of demolishing it from the site before constructing the
new complex, it was decided to integrate the existing building
in the design. Of course, this old building wasn’t perfectly
suited for wet laboratories. However, several square feet of
teaching labs were required in the complex.
The two new wings (A and C) were annexed to it, creating the
L-shape. Those wings basically were used for wet labs while the
decision was made to concentrate the use of the Bryan building
(B wing) for dry labs and ofﬁ ces.
To integrate the new complex on the Loyola Campus, it was
decided to use the existing installations as much as possible.
Thus, the central heating plant was analyzed and a direct
contact heat recovery boiler was installed on existing boil-
ers exhaust ﬂ ue gas for the heating requirements of the new
complex. It resulted in no net increase of the heating capacity
of the central plant. Almost 60% of the area of the existing
central heating plant was renovated, eliminating former non-
operating equipment, which was replaced over time to install
mechanical equipments for the new complex (heat exchanger,
expansion tanks, pumps, chillers, etc.).
A neutralization tank is installed to ensure all lab efﬂ uents
will not damage the environment when leaving the building.
Natural ventilation in staircases also is implemented to re-
duce energy consumption and increase indoor environmental
quality (IEQ).
Conclusion
Occupant safety, energy efﬁ ciency, sustainability, low capital
costs and ﬂ exibility were primary concerns addressed by the
mechanical systems while ensuring high IEQ and considering
sustainability.
The use of innovative air systems serving laboratory and non-
laboratory areas allowed the building outside air requirements
to be kept at a minimum while increasing fresh air quantity
over requirements in the ofﬁ ces.
Laboratory exhaust is provided by a manifolded system taking
full advantage of diversity to reduce energy and capital costs.
Well-located service corridors in relation to lab units result
in maximum ﬂ exibility for future retroﬁ ts since all services
(ventilation, piping, plumbing) are easily accessible.
Sustainability issues and energy efﬁ ciency measures resulted
in a 46,000 ft2t2t (4300 m2) of building salvation and energy savings
equivalent to approximately 2,250 tons (2040 Mg) of CO2.
The A-wing of the Concordia University Science Complex.
64
ASHRAE Journal
May 2005
About the Authors
Lesson in Curing
Mold Problems
By Hugh McMillan, P.E., Member ASHRAE, and Jim Block
h l
h l
h l
School HVAC
School HVAC
School HVAC
School HVAC
h
HVA
School HVAC
School HVAC
h l
Hugh McMillan, P.E., Member ASHRAE, is senior vice-president of HRE,
Inc. in Houston. Jim Block is senior mechanical designer at HRE, Inc.
k
A
large school district near coastal Texas has been having a signiﬁ cant problem with mold growth
since it began an upgrade to ANSI/ASHRAE Standard 62-2001, Ventilation for Acceptable Indoor
Air Quality. After the addition of 15 cfm (7 L/s) per student into existing facilities with less than op-
timal HVAC equipment, noticeable mold growth occurred in the school facilities. Is it possible that
the upgrade in the ventilation system caused the mold growth or could operation and maintenance
issues within the school district be the cause? This article will provide speciﬁ c data on the ﬁ ndings
and remediation of several of the 36 facilities involved in this issue.
The Problem
Mold growth similar to that seen in Photograph 1 has
erupted in the schools each summer for the past several
years. The books and materials inside these classroom
lockers had to be destroyed. The majority of the complaints
seemed to surface in late July and early August. Each sum-
mer, the school district spent hundreds of thousands of
dollars to clean the facilities.
Previously, consultants had been hired to propose so-
lutions. The approach taken each year generally treated
the symptoms but did not treat the fundamental problem.
Each year, the mold growth would erupt and be cleaned,
providing evidence that moisture sources in the buildings
were not adequately identiﬁ ed and corrected. The authors’
ﬁ rm, in partnership with a large construction company, was
contracted by the school district to ﬁ nd long-term solutions
to provide continuing relief from mold growth.
The Facilities
The 36 facilities are a cross-section of schools: 13 elemen-
tary schools, 14 middle schools and nine high schools. Many
of the mechanical systems serving the elementary schools
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission
from ASHRAE Journal, (Vol. 47, No. 5, May 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
32
ASHRAE Journal ashrae.org
May 2005
consisted of multiple air-cooled water chillers, gas-ﬁ red heating
hot water boilers and classroom two-pipe system unit ventilators
operating as fan coil units (no ventilation cycle providing free
cooling). School conﬁ gurations range from classrooms with
doors that open to the outside to those with doors that open to a
conditioned corridor.
Many of the schools were renovated from 1985 to 1990. The
renovations included replacement of the water chilling equipment,
boilers and unit ventilators. The control systems were renovated to
direct digital control (DDC) systems within the last ﬁ ve years.
The airside systems in these schools include various conﬁ gura-
tions of fan coil units, unit ventilators, and traditional air-handling
units. Photograph 2 is typical of how the additional outside air
was added to existing facilities. Notice the lack of any volume or
control damper. The only control damper is the 72 in. long by 4
in. wide (182 cm by 10 cm), two-position damper inside the fan
coil unit. This damper has no seals and, due to its great length,
has signiﬁ cant leakage.
Dedicated precooling air- handling units are not part of the
facilities. Heat transfer is accomplished via chilled water/hot
water delivered through two-pipe changeover and four-pipe
systems. Photograph 3 indicates how many HVAC systems
were added long after the original construction of the buildings.
Piping was added and routed through areas providing the most
cost-effective solution.
The typical system in the middle schools and high schools was
basically the same with the exception that water-cooled centrifu-
gal and/or screw compressor chillers and cooling towers were
used rather than air-cooled water chillers. Administration areas
for a majority of facilities have been provided with direct-expan-
sion stand-alone systems intended for after-hours operations.
Control systems include DDC with and without humidity
control. The basic classroom unit ventilators are controlled with
a DDC sequence that energizes the units on a programmed sched-
ule, modulates the control valve to maintain the space temperature
setpoint and changes the action of the control signal based on
the temperature of the water in the piping system (for two-pipe
systems). To conserve energy, the units are scheduled to operate
during occupied hours only. The same happens with the water
chilling plants that are de-energized at night and on weekends.
Methodology
Sampling criteria for selecting the areas to be monitored was
based on direct observation of real-time conditions and past his-
tory of mold remediation. A meeting with maintenance personnel
was conducted in early May to educate staff on the new district
initiative to ensure that summer mold growth did not recur.
Inexpensive humidity monitors were provided to school cus-
todians to locate potential problem areas as early as possible.
School custodians were instructed to call area supervisors
Photograph 1: Mold growth on classroom wall after 72 hours.
May 2005
ASHRAE Journal
33
when potential problem areas were identiﬁ ed. The custodians
were coached to identify potential problem areas based on
excessive space humidity (60% RH or higher).
Once an area was identiﬁ ed, the investigation team visited
these areas and collected data on temperature and relative
humidity levels. Site conditions including chiller loading,
entering chilled water temperature (EWT), leaving chilled
water temperature (LWT), and ambient dry-bulb and wet-bulb
temperatures also were recorded. Leaving air temperature
(LAT) and entering air temperature (EAT) plus EWT and LWT
were recorded for the airside unit serving the identiﬁ ed areas.
When these calls came in, the data from previous summers
was reviewed for the affected facility, and areas that had been
a problem from the previous summer were visited and similar
data collected.
The district maintenance personnel theorized that an ex-
cessive amount of outside air was introduced into the spaces
from uncontrolled or poorly controlled outside air dampers.
Second, failed chilled water piping insulation was driving
the supply water temperatures up to temperatures exceeding
50°F (10°C).
With chilled water supply temperature exceeding 50°F
(10°C), the four-row chilled water coils in the classroom fan
coil units do not have the capability of providing the close ap-
proach temperature required to yield the leaving air temperature
of approximately 55°F (12.8°C). This temperature is required
to adequately dehumidify the airstream. It also was theorized
that the systems simply were not designed to handle the large
amounts of outside air required under Standard 62-2001, and
that the district, in its zeal to implement the guideline, had
overburdened the existing equipment.
Based on these theories, the team originally was instructed
by the district to begin inspecting outside air dampers and
chilled water pipe insulation. The team, however, insisted that
space conditions, including room relative humidity, space
temperature, supply air temperature, return air temperature,
chilled water supply temperature and chilled water return
temperature at each unit were recorded. This data initially was
to be recorded to provide a before-and-after report to indicate
the project’s success or failure.
The Findings
Initial relative humidity readings were consistently in the
60% and higher range in at least 91 of the 231 rooms sampled
on the initial list of 36 problem schools. In some cases, the
readings were 85% RH. A representative sample of the data
is indicated in Table 1. However, little or no mold growth was
found during the sampling phase of the project conducted in
May through June. Supply air temperatures in excess of 60°F
(15.6°C) were consistently monitored at most air units. The
majority of the air units were 1,000 to 1,200 cfm (472 to 566
L/s) unit ventilators located in each classroom. Outside air
quantities were designed to be 300 to 450 cfm (142 to 212
L/s) per unit.
Review of the air balance reports conﬁ rmed the amounts of
outside air. Supply water temperature was found to be between
45°F (7.2°C) and 51°F (10.6°C). Many systems were four-pipe
with some two-pipe systems. Boilers were found to be shut
down on the four-pipe systems.
Outside air dampers were discovered to be inoperable
for many reasons. For instance, dampers had been disabled
in the open or closed position, had simply been removed or
never installed.
Nevertheless, very little mold was found on these initial site
visits. The school year concluded in late May.
The ﬁ rst reports of mold growth began within one week
after the end of school. Return visits found space temperature
conditions similar to the initial measurements. However, sig-
niﬁ cant mold growth had occurred in many of the rooms. The
data indicated higher than optimal relative humidity and some
elevated space temperatures, but no data drastically different
than that previously recorded.
The Solution
The construction crews began replacing damaged chilled
water supply and return piping insulation, installing outside air
Photograph 2 (left): Typical fan coil unit outside air connection. Photograph 3 (right): Typical classroom fan coil unit location.
34
ASHRAE Journal ashrae.org
May 2005
School
Room
Room
Unit LAT
Room
No.
No.
Temp. (°F)
(°F)
RH %
1
Admin
72
62
58
1
408
77
66
64
1
204
75
64
66.4
1
206
77
66
66.1
1
106
76
60
67
1
109
77
56
55
1
114
75
61
64
1
118
75
59
60
1
221
72
54
51
1
205
75
56
57
1
207
77
58
59
1
209
74
63
66
1
Teachers’ Lounge
70
45
48
3
Admin
70
47
56
3
Auditorium
77
61
65.7
3
Cafeteria
75
58
58
3
112
77
70
78
3
114
76
56
57
3
Hall 1 N
80
65
70
3
109
74
62
75
3
108
75
59
66
3
107
77
60
75
3
106
76
62
73
3
231
77
64
67
3
238
76
63
71
3
221
73
58
76
3
218
76
61
76
3
214
75
67
82
3
210
74
60
72
36
Admin
70
48
48
36
Entry
70
51
46
36
Kindergarten A
75
61
71
36
22
73
60
70
36
24
76
64
83
36
Kindergarten B
74
59
63
36
26
80
74
95
36
28
74
62
77
36
2
75
63
76
36
1
74
67
76
36
7
72
61
65
36
9
78
62
69
36
10
74
60
67
36
Cafetorium
72
53
56
Table 1: Sample classroom space temperature, unit leaving air tem-
perature and relative humidity.
dampers, repairing disabled dampers, and the remaining scope
established by the district engineering consultant. However,
mold was continuing to grow.
After many meetings to discuss the continuing problem, the
team assembled an emergency response team to monitor each
school. Data was taken at each school once every three days
throughout the remainder of the summer. The data gathered
by the emergency response team provided the answers that so
many others had missed.
In the week following the end of the school year, many un-
anticipated events began to occur. First, the majority of school
HVAC systems were completely de-energized.
Second, the cleaning crews began annual cleaning by using
power washers to clean walls. Tremendous amounts of water
were introduced into the classroom without any mechanical
systems operating to remove the excessive moisture. Relative
humidity readings were in excess of 95% in many cases.
Third, cleaning crews stripped wax from ﬂ oors using buckets
of water thrown in front of the buffers. Again, excessive mois-
ture was introduced into the building.
Yet another issue was that the space temperature setpoints of
the mechanical control system in some facilities was raised to
80°F (26.7°C). The supply fans were programmed to operate
continuously to meet Standard 62-2001 requirements.
The reset of the space temperature setpoint was the most
important ﬁ nding. However, continuous fan operation also
presented a major problem. The chilled water control valves are
modulated in response to the space temperature rising above the
space temperature setpoint. This is the traditional approach to
space temperature control but in this instance leads to serious
humidity control problems that often are overlooked.
Under normal operation with constant volume, variable
temperature systems, when the classroom is occupied, sufﬁ cient
load exists to drive the valves open to provide a leaving air
temperature off the coils low enough to dehumidify the space
during the school year.
In the humid climate where these schools are located, the
temperature is 55°F to 58°F (12.8°C to 14.4°C). However,
during unoccupied mode, the leaving air temperature resets to
well above any possible dehumidiﬁ cation capabilities of the
coils. Excessive humidity and room temperatures above 78°F
(25.5°C) are fertile feeding grounds for mold. In some cases it
took only a few hours for mold to grow as seen in Photograph
1. In addition to the high temperatures, continuous fan opera-
tion brings in warm, humid outside air even if the outside air
dampers are operating due to seal leakage. Recirculation of
warm, humid air and introducing still more warm, humid air
produce ideal conditions for mold growth.
As an experiment, one school was reprogrammed to cycle
the fans when the space temperature setpoint was satisﬁ ed. The
valve programming was unchanged. Since this was done during
the summer, with the building largely unoccupied, the ventila-
tion requirements of Standard 62-2001 were still met.
When the space temperature sensor called for cooling, the
valves would open fully. Leaving air temperature off the coils
was 50°F to 54°F (10°C to 12.2°C). Space humidity dropped
in a few hours from in excess of 75% to 46% to 50%. No new
mold growth occurred. Outside air dampers were still leaking.
However, this does not appear to have contributed to the mold
growth. This experiment was extended to other schools where
possible, with similar results.
Results
Prior to the start of the next school year, properly operat-
ing outside air dampers were installed at each unit ventilator.
Where chilled water pipe insulation was determined to have
had its vapor barrier breeched (with the insulation subsequently
water-logged), the insulation and vapor barrier were repaired
and replaced. An unoccupied mode was programmed through
the DDC system that shifted the control sequence from a
constant volume, variable temperature operation to a variable
volume, constant temperature operation. The resulting sequence
36
ASHRAE Journal ashrae.org
May 2005
allowed for the unit ventilator fans to be cycled to maintain
space temperature setpoint with the chilled water valves fully
open when the fans cycle on.
Repair of the chilled water pipe insulation allowed for the
chilled water supply temperature at the unit ventilator coils
to be reduced from approximately 50°F (10°C) to 45°F to
46°F (7.2°C to 7.8°C). Placement of the properly operating
outside air dampers allowed the dampers to be closed when
the unit ventilator fans were cycled off, minimizing inﬁ ltration
of moisture-laden outside air. Introduction of the unoccupied
mode for the unit ventilator control sequence allowed for leav-
ing air temperatures to be reduced to the point that allowed
for moisture removal at the unit ventilator coils.
After these various repairs and operational revisions were
implemented, space relative humidity was continuously
monitored. The resulting levels ranged from 45% to 55%
RH. These levels represent acceptable space relative humid-
ity. This acceptability is further evidenced in the absence of
mold growth at each of the 36 campuses.
Conclusions
It is vital in hot and humid climates to analyze system
operation under all load and occupancy conditions in light of
the systems and equipment in use. When providing operation
sequences to meet the requirements of Standard 62-2001,
quite often problems arise during low load, off-hour operation.
When this occurs, it is important that care be given to operat-
ing the equipment to ensure that dehumidiﬁ cation is properly
addressed. In the school environment, when no summer school
is being held, cycling the fans during unoccupied times is al-
lowable without compromising the ventilation requirements
of Standard 62-2001.
Excessive water used in cleaning is a procedural issue that
must be addressed with school district and facility operating,
maintenance and janitorial personnel. Removal of excess water
used during the cleaning process must be emphasized. Merely
lowering the thermostat setting actually leads to increased
relative humidity in the space with minimal sensible load
during the largely unoccupied summer months.
When a night/weekend schedule is used that completely
de-energizes the water chilling space conditioning equipment,
excess moisture allowed to pool in the space will lead to mold
growth. Good practice indicates that space humidity sensors
be used to energize the water chilling and space conditioning
equipment on nights and weekends when space relative humid-
ity rises above 60% RH for longer than 30 minutes.
Alternatively, the water chilling and space conditioning
equipment could be scheduled to operate for a dehumidi-
ﬁ cation cycle once each night using the unoccupied mode
operating sequence. When operating under a true dehumidi-
ﬁ cation cycle with little or no space sensible load, it will be
necessary to provide some reheat capacity to lower the space
relative humidity.
It is also extremely important to emphasize to school dis-
trict operating personnel the importance of maintaining an
operating schedule for the HVAC system during the summer.
No matter how enticing it is to disable the system when the
building is unoccupied to save energy, the damage done to
the building structure, textbooks and library more than offsets
the energy savings.
Care should be taken to thoroughly mop ﬂ oors to remove
excess water after the ﬂ oors have been stripped prior to wax-
ing. Leaving puddles of water in these facilities is certain to
promote mold growth.
Careful planning of school building operations during
unoccupied periods, including proper control sequences for
HVAC equipment and systems and attention to detail while
performing summer maintenance operations will help im-
mensely in minimizing the possibility for mold growth in
school buildings.
So, was the upgrade in the ventilation system responsible
for mold growth or was it inattention to detail in the operation
and maintenance procedures? It seems clear in this case that it
was the inattention to detail in the operation and maintenance
procedures.
Advertisement formerly in this space.
May 2005
ASHRAE Journal
37
h l
h l
h l
School HVAC
School HVAC
h
HVA
School HVAC
School HVAC
School HVAC
h l
About the Author
Efﬁ cient Cooling for
California Campus
By Tony Costa, P.E., Member ASHRAE
Tony Costa, P.E., is president and chief mechanical engineer for Costa
Engineers, Napa, Calif. The author received an honorable mention for the
2005 ASHRAE Technology Awards in Institutional Buildings (New).
T
he William B. Race Health Sciences Building on the Santa Rosa Junior College Campus houses
the college’s Health Science Department and Student Health Services. The 38,500 ft2 (3577 m2),
three-story, building provides state-of-the-art instructional facilities for the existing health sciences
programs such as nursing, dental assistant, radiological technology, and others.
This article describes how three separate wet-bulb
conditions are used by three evaporative cooling air-handling
units and a chiller with an evaporatively cooled condenser to
reduce electrical energy costs for summer air conditioning
of the Health Sciences Building.
All-OA Design for Improved IAQ
Indoor air quality (IAQ) in classrooms is always a concern
because of high occupancy levels. Add to this the treatment
of patients who may have contagious respiratory infections,
and the problem of maintaining a safe indoor environment
becomes even more difﬁ cult. A variable air volume (VAV)
all-outdoor air design was selected to provide a reduced risk
of airborne infection of students and staff.
Santa Rosa, Calif., is a semi-arid climate where an indirect/
direct evaporative cooling design may be used in summer to
introduce 100% outdoor air with a 38% reduction (Figure 1
(F
(
) in
design day cooling tonnage. The more conventional classroom
design uses a 30% minimum outdoor air economizer cycle,
using a direct spray heat pipe air-to-air heat exchanger with
a 70% indirect evaporative effectiveness (IEE) for indirect
or dry evaporative cooling coupled to a 90% effective wetted
media direct evaporative cooling component.
The all-outdoor air design reduces the ambient condition of
99°F (37°C) dry bulb (DB), 69°F (20.5°C) wet bulb (WB) to
62.6°F (17°C) DB, 61.2°F (16.2°C) WB. This is an enthalpy
reduction of 3.7 Btu/lb (8.6 kJ/kg), compared to the 30%
airside economizer at the same summer design condition.
As in most of California, Santa Rosa has a mild winter.
The winter design (median of extremes) condition is 27°F.
(–2.8°C) In cold weather, the air-to-air heat exchanger, with
the indirect sprays turned off, will use the heat available
in the building return air to preheat outdoor air from 27°F
to 58.3°F (–2.8°C to 14.6°C). With many VAV designs in
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from ASHRAE
Journal, (Vol. 47, No. 5, May 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s permission.
May 2005
ASHRAE Journal
69
The author received an honorable mention for the 2005 ASHRAE Technology Awards in the Institutional Buildings (New) category.
winter, IAQ can become a casualty. This is because supply
air volume to the building decreases as ambient temperatures
drop, taking the fresh air fraction below acceptable minimums
required by ANSI/ASHRAE Standard 62, Ventilation for Ac-
ceptable Indoor Air Quality. The free preheating of outdoor air
by the heat pipe allows VAV terminals at each building zone
to be set up with all outdoor air minimum ﬂ ow settings that
exceed code ventilation rates per person.
Ceiling diffusers with a high air diffusion performance index
were selected carefully to provide minimum stratiﬁ cation and
good mixing of room and primary supply air under all antici-
pated ﬂ ow conditions. This, coupled with the 100% outdoor air
design, ensures that minimum ventilation rates of 15 to 20 cfm
(7 to 9.4 L/s) per person are met under all conditions.
Other beneﬁ ts of 100% outdoor air design are: the air
supplied to the occupied zones will have CO2 levels lower
than comparable recirculated air systems; outgassing from
building materials and furniture is exhausted directly from
the building; and the lead time for transient occupancy is
minimized. While no actual measurements were taken for
ventilation effectiveness, CO2 levels, and inside contami-
nants, ﬁ eld surveys of the building occupants and mainte-
nance staff have shown a low number of complaints due to
temperature, lethargy, drafts, or stufﬁ ness.
The Wet Bulb Triple Dip
An interesting aspect of this design is the use of three separate
wet-bulb conditions to minimize cooling load energy consump-
tion for the building (Figure 2
(F
(
).
• Building Return Air WB. Usually in the range of 60°F to
65°F (15.5°C to 18.3°C) for conditioned spaces, the building
wet bulb is used to dry cool the outdoor air from summer de-
sign of 99°F (37°C) DB, 69°F (20.5°C) WB to 75.2°F (24°C)
DB, 61.2°F (16.2°C) WB. This return air condition is much
more stable and dependable than ambient air for producing
the ﬁ rst stage of indirect evaporative cooling. Hygroscopic
building materials absorb ambient moisture so the return
air to the air-handling units has a lower absolute moisture
content than the supply air condition.1This phenomenon re-
sults in higher cooling capacity for the heat pipe exchanger
during afternoon hours, when ambient relative humidity is
the highest.
• The Indirect Evaporative Cooling WB. The lower wet-
bulb condition generated by the indirect evaporative cooling
process allows the adiabatic direct evaporative cooling com-
ponent to deliver the required supply air temperature of 53°F
(11.7°C) DB, 52°F (11.1°C) WB. ASHRAE bin weather data
for central California indicates that 30% to 40% of the annual
cooling hours (when ambient dry-bulb conditions are more than
70
ASHRAE Journal ashrae.org
May 2005
55°F [12.8°C]) may be satisﬁ ed with a 90% effective direct
evaporative cooling component alone.2
• The Ambient WB. The use of the ambient wet bulb in lieu
of dry-bulb temperatures to reject the heat of compression from
the refrigeration ﬁ nal stage of cooling.
The Evaporative-Cooled Condenser
During the last 40 years in California, the use of air-cooled
water chillers for applications under 100 tons (350 kW) almost
has been a given. In Santa Rosa, the wet-bulb depression (design
DB – design WB) equals 30°F (17°C) on the hottest day of
the year. Compared to an air-cooled condenser, an evaporative
refrigeration condenser will reduce chiller energy consumption
by 30% to 35%.3
A look at summer bin weather data for California’s Central
Valley shows that a wet-bulb depression of 20°F (11°C) or
greater exists for most of the afternoon hours when electrical
energy rates are the highest in a deregulated market. By lowering
the condensing temperature of the compressor, the refrigera-
tion capacity is increased, as is the compressor life expectancy.
ASHRAE lists the same 20-year service life for both air-cooled
and evaporative-cooled condensers, which reﬂ ects this fact.
Performance Monitoring and Field Measurements
A snapshot of the two-stage evaporative cooling system
performance was taken on Aug. 25, 1999, which turned out to
be the hottest day on record for Santa Rosa, with the weather
bureau listing a high temperature of 101°F (38.3°C).
Two of the three air-handling units were commissioned on
that date and both the indirect and direct evaporative cooling
components were activated with the variable frequency drives
(VFD) set at 60 Hz (full ﬂ ow) for the two 13,300 cfm (6276
L/s) air-handling units AHU-1 and AHU-2. After six hours of
continuous operation, at 4 p.m. the evaporative cooling systems,
without refrigeration, were maintaining the building between
71°F and 76°F (21.7°C and 24.4°C) return air dry bulb with
relative humidities of 60% and 50% respectively. Supply air
conditions to the space for both units were measured at 60°F
(15.6°C) DB, 58°F (14.4°C) WB, with ambient inlet conditions
measured at 95°F (35°C) DB, 67°F (19.4°C) WB for Unit 1
and 98°F (36.7°C) DB, 67°F (19.4°C) WB for Unit 2. The IEE
indicated by the tests for the heat pipe were 78.8% for Unit 1
and 74.3% for Unit 2. The direct evaporative cooling compo-
nents were measured at an effectiveness of 81.8% and 85.7%,
respectively. Since the supply air fans are positioned to blow
through the indirect and direct evaporative cooling components,
fan heat was included in the system cooling performance.
In 2001, Paciﬁ c Gas and Electric Company (PG&E) com-
missioned a third-party energy monitoring company to perform
an evaporative cooling case study for this building to provide
information on how the technology works, how well it works,
and overall cost effectiveness.
h = 9.46 Btu/lb
h = 5.84 Btu/lb
S/A After CHW Cooling
S/A After DEC
S/A After IEC
Mixed Air
Room Return Air
Outdoor Air Design
Figure 1: Santa Rosa, Calif., is a semi-arid climate where an indirect/direct evaporative cooling design may be used in summer to introduce
100% outdoor air with a 38% reduction in design day cooling tonnage.
72
ASHRAE Journal ashrae.org
May 2005
Monitoring began on May 1, 2001 and continued to Oct. 31,
2001. A total of 29 points were monitored and the results were
stored at 15-minute intervals. Data were downloaded via modem
for analysis at the monitoring company’s ofﬁ ces.
Direct evaporative cooling was the primary source of space
cooling during the monitoring period, contributing nearly 73%
of the total cooling. The heat pipe contributed just below 23%
of the total cooling, and the chiller system less than 5%. The
simple payback for the evaporative cooling systems, based on
energy savings, was estimated to be 6.7 years in Santa Rosa.
This report, entitled “Evaporative Cooling Case Study: Santa
Rosa Junior College,” may be obtained from www.pge.com/
pec/resourcecenter, select e-library and search for the title.
Maintenance and Operating Cost
Corrosion, scale and fouling of any wetted heat transfer
surface need to be addressed carefully. The motivating force
for the evaporation of water off the wet side of the heat pipe is
a function of the temperature difference between the ambient
outdoor air dry-bulb temperature and the return air wet-bulb
temperature. This is usually a temperature difference of only
30°F (17°C), so that the evaporative rate of water is quite
modest. Assuming an ambient outdoor air temperature of 95°F
(33°C) and a return air wet-bulb temperature of 65°F (18.3°C),
the wetted surface temperature of the heat pipe would average
approximately 75°F (23.9°C). At these low temperature levels,
corrosion, scaling and fouling would proceed at a slow rate, but
nonetheless need to be monitored.
It is important that the wet side surface of the heat pipe be
completely ﬂ ooded, not only to increase the efﬁ ciency of heat
transfer but also to minimize scale buildup due to alternate wet
and dry conditions of this surface.
A typical control sequence for these indirect evaporative
coolers would activate the water sprays on a “ﬁ rst on” and “last
off” sequence of operation. This would ensure that the wet side
surface would remain ﬂ ooded during the bulk of the summer-
time cooling hours. Cycling of the wet side sprays should not
be permitted for cooling capacity control.4
The best protection against corrosion, scale and fouling is an
adequate bleed rate. In the evaporative cooling sumps, water
hardness should be maintained between 200 to 500 ppm total
dissolved solids. The PG&E study estimated a water usage of
39 gallons/ft2 (1589 L/m2) per year, at an annual cost of $334
for the three units at the Race Building.
At the end of the occupied duty cycle, water is drained from
each unit sump and the direct evaporative cooling media is
dried out by the supply fan for 45 minutes after shutdown to
eliminate the possibility of microbial growth and subsequent
musty odors in the supply airstream.
Conclusions
The application of evaporative cooling techniques to the
cooling load in the air-handling units, with both indirect and
direct evaporative cooling and at the refrigeration condenser,
provides greatly reduced electrical energy demands during
peak cooling requirements. These systems work best to reduce
refrigeration in afternoon hours, when the building owner pays
the most for electrical energy.
With winter heat recovery, air-handling units may introduce
100% outdoor air to starving VAV systems for better IAQ. With
winter daytime California temperatures normally above 40°F
(4.4°C), the direct evaporative cooling component may be used
as a humidiﬁ er, using recycled heat available in the building
return air to add beneﬁ cial moisture to the supply air during
the driest periods of the year.
In semi-arid climates such as Northern California, three-stage
evaporative cooling systems can eliminate the need for a sub-
stantial amount of fossil fuels or hydroelectric power generation.
These systems use water as the refrigerant in lieu of halogenated
hydrocarbons, thereby helping to reduce the depletion of the
ozone layer in the upper atmosphere and helping to reduce the
production of greenhouse gases such as carbon dioxide.
References
1. Simonson, C. J., et al. 2004. “Moderating indoor conditions with hygroscopic
building materials and outdoor ventilation.” ASHRAE Transactions 110(2).
2. Scoﬁ eld, C.M. and J. Bergman. 1997. “ASHRAE standard 62R: a simple
method of compliance.” HPAC Magazine (10):67.
3. Scoﬁ eld, C.M. and W. Smith. 1979. “The return to evaporative cooled
condensers in small tonnage systems.” ASHRAE Journal 21(2):36.
l l
4. Scoﬁ eld, C.M. and J.R. Taylor. 1986. “Building ventilation: a heat pipe
economy cycle.” ASHRAE Journal 28(10):35.
l
Sprays
Screw
Compressor
99°F/69°F
OA
3
Sump
Evaporative
Condenser
2
Direct Evap.
Cooling Media
53°F/52°F
75°F/65°F
1
p
Pipe
CW/Coil
Heat
Evaporator
TEX
VAV Supply Fan With VFD
OA
99°F/69°F
EA
Building Penthouse
Floor
loor
Floor
SA RA
Indirect Evap.
VAV Return/Exhaust Fan
Cooling Sprays
With VFD
Stages of Evaporative Cooling
Wet Bulb Heat pipe indirect evaporative cooling: design day tonnage reduction
of 39% compared to airside economizer.
Wet Bulb Wetted media direct evaporative cooling: eliminates 30% to 40% of
annual cooling ton hours using a 52°F or lower wet bulb.
Wet Bulb Refrigeration evaporative-cooled condenser: produces required cooling
at 0.82 kW/ton using ambient 69°F WB.
Figure 2: Evaporative cooling triple dip (design summer ﬂ ow).
EA
74
ASHRAE Journal ashrae.org
May 2005
About the Author
Rethinking School
Potable Water
Heating Systems
By Carl C. Hiller, Ph.D., P.E., Member ASHRAE
h l
h l
h l
School HVAC
School HVAC
School HVAC
School HVAC
h
HVA
School HVAC
School HVAC
h l
Carl C. Hiller, Ph.D., P.E., is president of Applied Energy Technology
in Davis, Calif.
R
esults of several recent ﬁ eld tests, and of ongoing hot water piping system laboratory tests be-
ing performed by the author, have shown that the conventional way of designing and operating
school water heating systems is wasting tremendous amounts of energy, resulting in water heating
system operating costs much higher than they could and should be.
This article describes results from potable water heating
system ﬁ eld tests in two schools and provides recommendations
on alternative school water heating system designs and operat-
ing practices that signiﬁ cantly reduce operating costs and have
considerably lower ﬁ rst cost. Projected payback periods usually
are instantaneous in new construction and often attractive in
retroﬁ ts, especially if an existing tank needs replacement.
One of the most common practices in school water heating
system design is to serve multiple ﬁ xtures from a central
location through the use of one or more hot water recircula-
tion-loop (RL) systems. In RL systems, two hot water lines
are provided to the approximate vicinity of each ﬁ xture,
one a supply line, the other a return line. A pump is used
to circulate hot water to the ﬁ xtures, and then back to the
central water heater through the return line, so that the lines
are hot throughout the portion of the day when hot water is
needed. This means hot water is available quickly to each
ﬁ xture. Analysis and ﬁ eld test data show that heat loss and
pumping energy in RL systems usually is extremely high
compared to the loads served, signiﬁ cantly increasing energy
use beyond the energy used at the ﬁ xtures.
Analytical work, veriﬁ ed by actual ﬁ eld tests in schools,
and separate laboratory testing, has shown that school po-
table water heating system energy use can be signiﬁ cantly
reduced by altering operational practices at a minimum
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission
from ASHRAE Journal, (Vol. 47, No. 5, May 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
48
ASHRAE Journal ashrae.org
May 2005
(school water heating systems have no water draws close to 80%
of the time, which creates opportunities for energy savings).
In addition, system energy use can be reduced signiﬁ cantly by
changing system design practices to reduce RL system length
or eliminate RL systems entirely. This can be accomplished
by rethinking locations of hot water using ﬁ xtures, and using
a greater number of smaller water heaters located closer to
ﬁ xtures. Energy use reductions of a minimum of around 50%
typically are cost effective (usually with instantaneous payback
periods in new construction because of lower ﬁ rst cost), with
some installations saving in excess of 90%.
Methodology
Analysis using standard piping heat loss calculation pro-
cedures, such as shown in the 1972 ASHRAE Handbook—
Fundamentals,1 and standard heat transfer textbooks suggested
that even relatively short piping runs, such as those as short as 20
ft (6.2 m), result in signiﬁ cant energy waste, even if heavily insu-
lated. Moreover, this energy loss increases considerably when such
lines are kept hot much of the time as they are in RL systems.
Analysis furthermore indicated that use of multiple water heat-
ers located relatively close to ﬁ xtures could reduce piping heat
loss signiﬁ cantly. This was true for both tank-type and tankless
water heaters because even tank-type water heaters have low
standby heat loss compared to piping systems (even well-insu-
lated ones) that are hot much of the time. This is especially true of
electric water heaters, which have very low heat loss rates because
they do not have ﬂ ue and/or heat exchanger heat losses.
To determine whether the analytical predictions were valid,
ﬁ eld tests were performed on three separate water heating
systems in two high schools.2,3,4,5,6 Additionally, a series of
laboratory tests on different hot water piping system layouts
has been initiated by the author, enabling direct measurement
of piping heat loss characteristics (UA factors) under a variety
of conditions. Some results from the latter work are being
reported in a symposium paper at the 2005 ASHRAE Annual
Meeting (this paper will be available later this year in ASHRAE
Transactions 111:[2]).7
Further analytical work using data and information from the
ﬁ eld tests led to further reﬁ nements in recommended school water
heating system design and operation, as described here.
Laboratory and Field Test Results
In the process of selecting ﬁ eld test sites, plumbing schematic
drawings were reviewed for a number of elementary, junior and
senior high schools. All of the school drawings revealed use of
one or more hot water RL systems. The efforts reported here
tested three separate hot water RL systems in two high schools
in Tennessee. One monitored system served the cafeteria kitchen
and many of the bathroom and classroom sinks.
At the other school, a second monitored RL system served
only the cafeteria kitchen. At that same school, a third moni-
tored RL system served a number of distributed lavatory and
countertop sinks, several janitorial sinks, and a few infrequently
used ﬁ xtures such as a private shower and a classroom clothes
washing machine.
Signiﬁ cant ﬁ ndings from the school water heating system
ﬁ eld tests, which probably apply to school water heating systems
in general, were as follows:
• Schools are unoccupied approximately 50% of the year.
The major school hot water uses typically are the cafeteria kitchen and locker room shower facilities.
May 2005
ASHRAE Journal
49
RL Heat Loss
Tank Heat Loss
Combustion
y
Inefﬁ ciency
RLU
RLC
POU
RLU
RLC
POU
Percent of RLU Energy
1
0.9
0.8
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0
Figure 1: Energy use comparison.
Pump Energy
Water Heating
• Schools are unoccupied 50% to 70% of the hours during
occupied days.
• Therefore, schools are unoccupied, with no hot water use at
all, approximately 80% of all the hours in the year.
• Push-button pressure actuated automatic valves had a ten-
dency to stick in the on position, wasting signiﬁ cant amounts
of hot water.
• Bathroom and countertop sinks use small amounts of hot
water (peak use typically less than 5 gallons
[19 L] per day, with an average of typically
less than 2 gallons [7.6 L] per day per sink)
when results are corrected to remove stuck
ﬁ xture draws.
• The major school hot water uses typi-
cally are the cafeteria kitchen and locker
room shower facilities.
• The next major school hot water use is
janitorial cleanup, occurring intermittently
throughout the day, but mostly in afternoon
and early evening hours.
• Fixtures that are spread most widely
throughout the school usually are low-use
ﬁ xtures such as sinks or occasional use ﬁ x-
tures such as private showers, or classroom
clothes or dish washers.
An observation from the actual school
ﬁ eld test sites, and from study of plumbing
system layout drawings from several other
schools, is that many of the distributed ﬁ xtures relatively eas-
ily could be plumbed to be served by individual water heaters
centrally located relative to clusters of those ﬁ xtures. Moreover,
slight changes to ﬁ xture locations could make it even easier
to serve clusters of end uses with short runs from localized
individual water heaters. Doing this would make it practical to
eliminate RL piping.
In the third monitored RL system discussed previously, the
natural gas-ﬁ red RL system was monitored for a period of time
in the as-found condition (RL pump running continuously), then
time-clock control of the RL pump was implemented and the
system monitored further. Finally, the RL system was changed
out for a set of three point-of-use (POU) electric resistance water
heaters and monitored for the remainder of the test period. The
total monitoring period was one calendar year.
The RL system had 425 ft (129 m) of 1 in. (25.4 mm) copper
supply line, and 420 ft (128 m) of ½ in. (12.7 mm) copper return
line, all insulated with ½ in. (12.7 mm) thick foam insulation.
Table 1 compares projected annual energy use and savings of the
RL vs. POU ﬁ eld test. In the time-clock controlled RL portion of
the test, the RL pump was turned off for six hours every night (the
maximum period allowable given the diverse uses on the circuit).
Time-clock controlled (RL controlled or RLC conﬁ guration)
operation reduced projected annual energy use by approximately
14% relative to the initial continuously operating (RL uncontrolled
or RLU) conﬁ guration. By comparison, the switch to POU resis-
tance water heaters reduced projected annual water heating energy
use by 91% and operating costs by around 75%.
Figure 1 compares the normalized annual energy use break-
down of all three conﬁ gurations. The large energy savings of
the POU conﬁ guration compared to the RLU conﬁ guration
came from eliminating the RL piping heat loss, which repre-
sented approximately 75% to 80% of total energy use when
tank heat input efﬁ ciency and pumping
power to provide the RL heat loss were
considered. In fact, the resistance POU
system used about as much electric energy
to do all of the water heating as just the
pumps on the gas-ﬁ red RLU system.
Analysis of actual costs for the retroﬁ t
showed that the POU system would have
been less expensive to install initially (less
than half the cost) than the RL system,
and that the retroﬁ t would have been cost
effective with around a ﬁ ve-year payback
if it had been done at the time of a needed
replacement of the gas water heater. The
measured average piping heat loss rate (UA
factor) on this RL circuit totaled about 0.15
Btu/h · ft · °F (0.26 W/m · °C). Heat loss
from the piping can be estimated using the
formula Q = UA(Tpipe
T
–Tair
T ), noting that Tpipe
T
changes with length as heat is lost.
The two high school cafeteria kitchen water heating circuits
monitored showed an average hot water use of 700 to 800
gallons/day (2650 – 3028 L/day) on days when school was in
session and meals were being served, with peak use days of
around 1,000 gallons/day (3785 L/day) and 1,300 gallons/day
(4950 L/day) for the two schools. Moreover, hot water use in
the kitchens (which served both breakfast and lunch in the
higher peak use case) was concentrated from approximately
6 a.m. to 2 p.m., and was zero at all other times. This means
that the kitchen water heating circuits sat idle at least 15
continuous hours per day.
Laboratory testing by the author on nominal ¾ in. (19 mm)
and ½ in. (13 mm) diameter copper piping systems with vari-
ous levels of insulation indicates that UA factors are as shown
in Table 2.8 These values are consistent with those calculated
using standard heat transfer textbook correlations. The UA
values for 1 in. (25.4 mm) nominal diameter copper pipe shown
in Table 3 are estimated from the ¾ in. (19 mm) nominal di-
ameter laboratory data, and will be updated when laboratory
testing is complete.
Recommended Design and Operating Strategies
Conclusions from the analytical work and testing performed
lead to the following design recommendations for school water
heating systems.
50
ASHRAE Journal ashrae.org
May 2005
Plumbing System Layout
g
y
y
Greater attention should be paid to minimizing the total
length of hot water distribution piping, especially distance to
farthest ﬁ xtures from the water heater(s). It may be possible
to eliminate the need for RL piping by relocating the water
heater(s) more centrally relative to the ﬁ xtures. Doing so would
result in shorter one-way distances from tank to ﬁ xture, which
may reduce hot water delivery delay time and water waste to
levels that negate the need for the RL system.
In addition to centralizing water heater location relative to
the ﬁ xtures served, changes in ﬁ xture locations similarly can
reduce hot water piping lengths. For example, placing class-
room sinks in adjacent corners of multiple classrooms, to all
be served by a nearby water heater, can signiﬁ cantly reduce
hot water piping length compared to placing sinks at opposite
corners of those same rooms.
Use POU Water Heaters
The high heat loss from RL piping makes it desirable
in most school designs to use multiple POU water heaters
instead of RL systems. Standby heat loss from water heater
tanks, which typically are well-insulated, is small compared
to piping heat losses, even when the piping is well-insulated.
Table 3 gives a comparison of representative piping heat losses
for various pipe sizes with good insulation (¾ in. [19 mm]
thick foam), assuming zero-ﬂ ow UA values from Table 2 for
a conservative estimate of piping heat loss. Table 4 gives a
comparison of typical tank heat loss (UA) factors,9 and rep-
resentative hourly and daily heat loss rates for several types
of tank-type water heaters.
Comparing Tables 3 and 4, we see that for a 1 in. (25.4 mm)
nominal diameter RL loop (typical of a size that might be used
in a school), RL piping heat loss, even controlled so that the
RL loop is hot only eight hours/day, exceeds heat loss from the
best resistance tank shown when the pipe length is more than a
mere 20 ft (6 m). Note moreover, that the RL system has both
supply and return piping. Assuming 1 in. (25.4 mm) nominal
diameter supply piping and ½ in. (13 mm) return piping, this
means a ﬁ xture distance from the water heater that is greater
than about 12 ft (3 m).
This is one of the reasons high-efﬁ ciency resistance water
heaters are attractive options for distributed POU water heaters
on low use loads. Moreover, piping heat loss exceeds tank heat
loss from even the lowest efﬁ ciency fossil-ﬁ red water heater
shown (a minimum efﬁ ciency fossil-ﬁ red water heater with a
standing pilot) when the piping length is more than about 223 ft
(68 m). With 1 in. (25.4 mm) supply and ½ in. (13 mm) return
lines, this corresponds to a ﬁ xture distance from the water heater
of about 136 ft (41 m). The total RL piping length in a typical
school usually far exceeds even the 223 ft (68 m) value.
For example, for the high school POU before vs. after retroﬁ t
ﬁ eld test site discussed previously, the total RL length was 845
ft (257 m). In schools where all ﬁ xtures are served by a single
large RL loop, RL piping lengths greater than 1,000 to 2,000
feet (300 to 600 m) are not uncommon.
Effective standby heat losses for tankless water heaters typi-
cally are less than for tank-type water heaters but are not zero
because of the heat lost from the mass of the heat exchanger
and water contained within it after each ﬁ ring. This heat loss
behaves somewhat like standby heat loss from tank-type water
heaters, but is proportional to the number of ﬁ ring cycles rather
than the amount of standby time. Since the number of ﬁ ring
cycles would be low during school idle periods, standby heat
loss also would be low.
Best choices for what kinds, tank sizes, and heating rates to be
used in POU water heaters varies with the loads being served.
For low-use loads such as sinks and occasional use ﬁ xtures,
high-efﬁ ciency electric resistance water heaters, with their
low standby heat loss, low ﬁ rst cost, and easy installation are
probably the most cost-effective and energy-efﬁ cient choice.
For larger loads such as dispersed janitorial sinks, electric re-
sistance, heat pump water heater (HPWH), or fossil-ﬁ red water
heaters should be evaluated.
For still larger loads such as cafeteria kitchens or locker room
shower facilities, HPWH or fossil-ﬁ red water heaters probably
are the most cost-effective options. Note, however, that sizing
of HPWHs,10,11 should be done differently than for fossil-ﬁ red
units. Due to the higher ﬁ rst cost per unit of heating capacity for
HPWHs compared to other types of water heaters, best designs
usually have a relatively small HPWH coupled with fairly large
storage tanks, such that HPWH run-time averages at least 75%.
The most common mistake in HPWH system designs is oversizing
the HPWH. Note that the installed cost of multiple POU water
heaters is usually substantially lower than the installed cost of
lengthy hot water supply and return lines in RL systems. With
pumps eliminated, maintenance costs also are usually lower.
Gas
Electricity
Total
System
MMBtu
kWh
Gas + Elec.
Savings
city
city
kWh
kWh
kWh
kWh
RLU
91.3
2,614
29,354
0%
(26,740)
RLU
RLU
2,614
29,3
2,614
29,3
RLC
78.2
2,402
25,305
14%
(22,903)
RLC
RLC
POU
0
2,788
2,788
91%
Table 1: RL vs. POU before vs. after ﬁ eld test comparison.
Nominal Pipe
Foam Insul.
Zero Flow
Asymptotic
Size
Thickness
UA
High-Flow UA
in.
in.
Btu/h · ft · °F
Btu/h · ft · °F
(mm)
(mm)
(W/m °C)
(W/m °C)
½ (13)
0
0.226 (0.39)
0.36 (0.62)
½ (13)
½ (13)
0.128 (0.22)
0.20 (0.35)
½ (13)
¾ (19)
0.116 (0.20)
0.19 (0.33)
¾ (19)
0
0.388 (0.67)
0.44 (0.76)
¾ (19)
½ (13)
0.150 (0.26)
0.25 (0.43)
¾ (19)
¾ (19)
0.142 (0.25)
0.24 (0.42)
Table 2: Copper piping heat loss rate (UA) summary.
52
ASHRAE Journal ashrae.org
May 2005
A special note on types of fos-
sil-ﬁ red water heaters to use is in
order for RL and POU applications.
Due to the prolonged idle times in
school applications, the best oper-
ating strategy is to completely turn
off the water heater after the last hot
water use of each day, and to re-en-
able the water heater slightly before
the next hot water use. Doing this
reduces tank standby heat loss as well as piping heat loss by
letting the tank cool down during non-draw periods.
It is important to avoid using fossil-ﬁ red water heaters having
standing pilot lights and any that require a continuously operat-
ing circulating pump. Using fossil-ﬁ red water heaters that have
pilotless ignition allows them to be activated and deactivated
by conventional time-clock controls, or by more sophisticated
building energy management systems.
Tankless water heaters, both electric and fossil-ﬁ red, are worth
examining in most school applications. In some cases the higher
ﬁ rst cost and possibly higher maintenance costs of the tankless
water heaters are economically justiﬁ ed, while in other cases they
are not. In most cases the heating rate required for tankless water
heaters to serve loads is substantially higher than that necessary
for tank-type units serving the same loads, which is a signiﬁ cant
issue for electric resistance tankless water heaters and for fossil
water heaters serving high-draw rate loads. If the total amount
of hot water used on a circuit is low but peak ﬂ ow rates are high,
tankless water heaters are probably not economically justiﬁ ed for
that circuit compared to a tank-type water heater.
Note that tank-type POU water heaters that serve sink loads can
be quite small and need only low heat input rates (and, therefore,
low power requirements). POU water tank sizes for such applica-
tions need only be 2 to 5 gallons (7.6 to 19 L), with heating rates
less than 1,000 W, such that operation of resistance units on 110
V, 15 amp circuits is practical. Moreover, with the exception of the
locker room shower and cafeteria loads, most other school water
heating loads can be served by residential sized water heaters,
needing tank sizes of 50 gallons (190 L) or less (80 to 100 gallons
[300 to 400 L] if operated in an off-peak fashion that limits heating
to nighttime hours), and heating rates of 4,500 W or less (often
needing less than 1,000 W). Similarly low heating rates can be used
on tank-type fossil-ﬁ red water heaters in such applications.
The author has had discussions with most water heater manufac-
turers, which have conﬁ rmed that the most common type of electric
resistance water heaters (having nothing more than simple me-
chanical thermostats and resistance elements), can be safely run on
voltages lower than their nameplate rating. The only consequence
is that amperage and power rating drop at lower voltages.
Heating rate is proportional to the square of the voltage ratio
from nameplate, such that an element having a 4,500 W rating
at 230 V (thus, drawing 20 amps) will have a 110 V heating rate
of (4,500) × (110/230)2 = 1,029 W (thus, drawing 9.4 amps).
Some manufacturers show dual-voltage ratings on their water
heaters to make this ability clear.
This fact is useful, for it means that there is ready avail-
ability of resistance water heaters that can be run on 110 V if
desired, which may negate the need for special 230 V wiring
to the water heaters. They may perform adequately on exist-
ing 110 V, 15 amp circuits. However, that electric resistance
water heaters should not be operated on voltages
t
above their
nameplate ratings unless permitted by the manufacturer and
should not be operated on lower than nameplate voltages if
they contain any electronic controls, motors, pumps, fans,
relays, or other non-resistance load items.
System Operating and Control Strategies
y
p
g
g
Regardless of whether POU water heating systems or more
conventional fossil-ﬁ red RL systems are used, the best water
heating system operational strategies for schools minimize the
amount of time piping and tanks are hot. This is because the
tanks and piping are idle most hours of the year.
With RL systems, at a minimum the RL pumps should be
turned off after the typical time of last draw of the day, and turned
back on slightly before the time of anticipated next hot water
draw. Due to the long no-draw periods in school applications,
this RL loop off-time will typically be a minimum of six hours
(overnight), and may be many months (summer break). However,
natural convection heat loss from the tank into the cool piping
of a RL system or into the incoming cold water line sometimes
can negate savings from turning the RL pump off. Making sure
inlet and outlet piping of the tank are equipped with heat traps of
some sort will reduce the amount of natural convection heat loss
from the tank that can occur.
A more desirable operating strategy is to turn off both the RL
pump and the heat input to the tanks when hot water is not needed,
such that the tanks cool off as well as the piping. Most tank-type
fossil-ﬁ red water heaters can fully reheat in less than one hour, and
commercial fossil-ﬁ red water heaters, which have higher heating
rate-to-tank-volume ratios, often can reheat much faster.
Similarly, electric resistance water heaters usually can provide
an adequate amount of hot water for early use within 15 minutes
of a cold start if a dual-element tank is used because the upper
element heats the top part of the tank quickly. This means that
water heaters only need to be reactivated within 15 to 60 minutes
of an anticipated need for hot water.
(
Thot
Th
T
= 135°F,
t
Tair
T = 67.5°F)
(
r
r
Thot
Th
T = 57°C,
t
t
Tair
T = 20°C)
r
r
Assumes ¾ in. (19 mm) thick foam insulation
Nominal Pipe
UA
Heat Loss
Heat Loss 100 ft (30 m) Heat Loss 100 ft (30 m)
Size Copper
Btu/h · ft · °F
Btu/h · ft
Hot 24 h/day
Hot 8 h/day\*
in. (mm)
(W/m °C)
(W/m)
Btu/day (Wh/day)
Btu/day (Wh/day)
½ (13)
0.116 (0.20)
7.8 (9.3)
18,792 (5,506)
7,054 (2,067)
¾ (19)
0.142 (0.25)
9.6 (11.3)
23,040 (6,751)
9,247 (2,709)
1 (25.4)
0.157 (0.27)\*\*
10.6 (12.5)\*\*
25,440 (7,454)\*\*
11,096 (3,251)\*\*
\* Includes energy for one piping system reheat per day.
\*\* Estimated from ¾ in. (19 mm) data.
Table 3: Pipe heat loss comparison.
54
ASHRAE Journal ashrae.org
May 2005
(Thot
Th
T = 135°F,
t
t
Tair
T = 67.5°F) (
r
r
Thot
Th
T = 57°C,
t
t
Tair
T = 20°C)
r
r
Type
Input
Energy
UA
BTU/h
Btu/Day
Efﬁ ciency
Factor
Btu/h · °F (W/C)
(W)
(Wh/day)
Resistance
100
0.86
4.125
(2.18)
278
(81.5)
6,683
(1,958)
Resistance
100
0.90
2.815
(1.48)
190
(55.7)
4,560
(1,336)
Resistance
100
0.95
1.333
(0.70)
90
(26.4)
2,159
(633)
Fossil-Fired
80
0.54
15.25
(8.04)
1,029 (301)
24,705
(7,239)
Fossil-Fired
80
0.59
11.27
(5.94)
761 (223)
18,262
(5,351)
Fossil-Fired
85
0.72
5.38
(2.84)
363 (106.4)
8,720
(2,555)
Fossil-Fired
96
0.86
2.79
(1.47)
188
(55.1)
4,520
(1,324)
Note: Results vary with energy factor (EF) rating, not tank size, but EF varies with tank size.
Table 4: Tank heat loss comparison.
Note that fossil-ﬁ red water heaters
with pilotless ignition and non-con-
tinuous pump operation should be
used to maximize tank deactivation
capabilities and simplify deactivation
control through timers or more sophisti-
cated controls, such as through building
energy management systems. Electric
units inherently lend themselves to such
control. Simple seven-day program-
mable timers that control water heaters
and/or RL pumps can cost only a few
hundred dollars installed and typically have retroﬁ t payback
periods of six months or less. In schools, deactivation of tanks
during idle periods is desirable whether POU or central water
heaters are used.
A Note on Legionella
An issue that is sometimes a concern, especially in RL sys-
tems having extensive piping runs with idle side-branch circuits,
is potential growth of Legionella bacteria and other pathogens
in the water heating system. This is cause for concern most
notably where persons with compromised immune systems
will be exposed to aerosolized water containing the pathogens,
such as in hospitals and elder care facilities. Optimal growth
temperatures for Legionella and many other pathogens are from
70°F to 110°F (21°C to 43°C).
Deactivating RL systems for prolonged periods will drop
them to ambient temperature, which, if warm enough, may en-
able growth of such microorganisms in the plumbing system.
Note that under prolonged shutdown, the hot and cold water
plumbing essentially would be the same temperature, so mi-
croorganisms can grow equally well in both hot and cold water
plumbing—their growth is not limited to just the hot water lines.
It may be advisable to perform a precautionary ﬂ ush of the pip-
ing system after prolonged periods of non-use. In particular, the
Advertisement formerly in this space.
hot water plumbing can be subjected to a high-temperature ﬂ ush
of the piping system and all of its branch circuits after a pro-
longed period of shutdown. Readers should examine ASHRAE
literature12 for more information on this subject.
Use of well-designed POU water heater circuits in lieu of
RL systems should reduce the potential for biological growth,
such that they would behave similarly to typical residential
water heating systems. Performing a high temperature ﬂ ush
of each water heating system after a prolonged period of
shutdown is a relatively simple and inexpensive precaution
for POU systems as well as for RL systems.
Conclusions
Analysis predicted, and laboratory and ﬁ eld tests have con-
ﬁ rmed that schools should, for the most part, use multiple POU
or near POU water heaters instead of hot water recirculation-loop
piping systems served by centralized water heaters. Moreover,
from an energy savings perspective, the water heating system,
including piping and tanks, should be deactivated and allowed to
cool during unoccupied periods, which are common in schools.
Acknowledgments
The author would like to acknowledge the Electric Power
Research Institute, Tennessee Valley Authority, Global Energy
Partners, and the California Energy Commission for providing
funding for the referenced laboratory and ﬁ eld testing efforts
that have led to the knowledge presented in this article.
References
1. 1972 ASHRAE Handbook—Fundamentals, Chapter 20.
2. Hiller, C.C. and J. Miller. 2002. “Field Test Comparison of a Potable
Hot Water Recirculation-Loop System vs. Point-Of-Use Electric Resistance
Water Heaters in a High School.” Report number 1007022, Electric Power
Research Institute.
3. Hiller, C.C., J. Miller, and D.R. Dinse. 2002. “Field test comparison of
hot water recirculation-loop vs. point-of-use water heaters in a high school.”
ASHRAE Transactions 108(2).
4. Hiller, C.C., J. Miller, and D.R. Dinse. 2004. “Hot water use in a high
school cafeteria.” ASHRAE Transactions 110(2).
5. Henderson, H.I. 2003. “Field Monitoring of a Geothermal Heat Pump
Water Heater.” Report number 1009217, Electric Power Research Institute.
6. Dinse, D.R., H.I. Henderson and J.O. Richardson. 2004. “Field perfor-
mance of HPWH preheating for water heating in schools.” ASHRAE Transac-
tions 110(2).
7. Hiller, C.C. 2005. “Comparing water heater vs. hot water distribution
system energy losses.” ASHRAE Transactions 111(2).
8. Hiller, C.C. 2004. Interim Report under contract C-03-23A with the
California Energy Commission.
9. WATSMPL® Simpliﬁ ed Water Heating Analysis Code, Applied Energy
Technology Co.
10. Electric Power Research Institute. 1998. “Commercial Heat Pump Water
Heater Applications Handbook.” Report No. TR-108484.
11. WATSIM® Detailed Water Heating Simulation Computer Code, Applied
Energy Technology Co.
12. 2003 ASHRAE Handbook—HVAC Applications, Chapter 49, Service
Water Heating.
56
ASHRAE Journal
May 2005
20
ASHRAE Journal ashrae.org
May 2005
About the Author
Standard 62.1-2004
Designing Dual-Path,
Multiple-Zone Systems
By Dennis Stanke, Member ASHRAE
Dennis Stanke is a staff applications engineer with
Trane, La Crosse, Wis. He is vice chair of Standing
Standards Project Committee 62.1.
A
NSI/ASHRAE Standard 62.1-2004, Ventilation for Accept-
able Indoor Air Quality,1 prescribes new minimum breathing
zone ventilation rates and a new calculation procedure to ﬁ nd the
minimum intake airﬂ ow for different ventilation systems. Previ-
ous articles discussed the new ventilation design requirements
for single-zone, 100% outdoor air,2 changeover-bypass VAV,3 and
single-path VAV4 systems.
The detailed, step-by-step examples in
these earlier articles proved to be a two-
edged sword. Many readers were thankful
for the calculation details. Others were
daunted by the number of steps and ap-
parently concluded that the calculations
are too complex for ventilation system
designers. However, in this author’s
opinion, Standard 62.1-2004 spells out
more clearly what must be calculated
and neither lengthens nor complicates
the procedure substantially, compared to
previous versions (since 1989).
Although some readers may ﬁ nd it off-
putting, this article again includes design
details to aid learning—this time, for
an important set of ventilation systems
wherein one or more zones receive venti-
lation air via two separate paths. Readers
who persevere will ﬁ nd that Standard 62.1
offers designers the opportunity to account
for secondary ventilation and thereby
design energy-efﬁ cient systems that are
less costly to install and operate.
Dual-Path, Multiple-Zone Systems
Many HVAC systems are conﬁ gured
as dual-path, multiple-zone, recirculat-
ing ventilation systems, which Appendix
A in Standard 62.1-2004 describes as
“systems that provide all or part of their
ventilation by recirculating air from other
zones without directly mixing it with
outdoor air.”
Dual-path systems (Figure 1
(F
(
) include a
primary ventilation path (which supplies
a mixture of ﬁ rst-pass outdoor air and
centrally recirculated air) and a second-
ary ventilation path (which supplies only
recirculated air). Secondary ventilation
may be provided by either central recir-
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 5, May 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
May 2005
ASHRAE Journal
21
culation of return air from all zones, or local recirculation of
return air from one, several, or all zones.
Dual-fan, dual-duct systems are dual-path ventilation systems
with central secondary recirculation (Figure 1
(F
(
). One central fan
supplies primary ventilation, and another central fan supplies
secondary ventilation.
Series fan-powered (SFP) VAV systems, on the other hand, are
dual-path ventilation systems with local secondary recirculation
(Figure 1
(F
(
). A central fan supplies primary ventilation and local
fans in the VAV boxes supply secondary ventilation.
Although any of these systems may be applied in various
building types, the example in this article focuses on the de-
sign details for a series fan-powered VAV system applied in an
ofﬁ ce building. (Systems with central secondary recirculation
are often easier to design, but systems with local secondary
recirculation are more common and allow us to more completely
illustrate the required calculations.)
Dual-path ventilation systems offer a unique
beneﬁ t. Ventilation air is delivered not only in the
primary airstream from the central system but also
in the local secondary recirculation air from local
air sources, such as the return plenum. As the ex-
ample will show, secondary recirculation greatly
improves system ventilation efﬁ ciency, which
reduces outdoor air intake ﬂ ow compared to single-
path ventilation systems.
Proper accounting for secondary recirculation in
compliance with Standard 62.1-2004 requires that
the designer use the dual-path system equation in
Appendix A. Of course, the use of this equation (and the higher
system ventilation efﬁ ciency that results) as an alternative
compliance approach is entirely voluntary.
Dual-path systems designed using simpler approaches, such
as the Table 6-3 defaults or the single-path system equation in
Appendix A (similar to the multiple-space system equation in
Standard 62 since 1989), also comply. While these approaches
entail simpler calculations, they do not result in the higher sys-
tem efﬁ ciency and lower intake airﬂ ow that result from proper
accounting of secondary recirculation.
The series fan-powered VAV system (Figure 2
(F
(
) in our example
includes a central air-handling unit (with a modulating outdoor air
damper), a variable-volume primary air fan, series fan-powered
VAV boxes (with hot water reheat in perimeter zones), and a
central relief fan to control building pressure. Zone temperature
setpoint is maintained by adjusting the fraction of primary airﬂ ow
to the VAV box. Plenum airﬂ ow increases as primary airﬂ ow
decreases (and vice versa), so each series fan provides constant-
volume, variable-temperature discharge airﬂ ow to its zone.
Zone Calculations
Our example ofﬁ ce building (Figure 3
F
) includes eight HVAC
zones, each with a thermostat controlling one or more VAV
boxes. Each VAV zone in this case is also a separate ventilation
zone, which Section 3 deﬁ nes as “one occupied space or several
occupied spaces with similar occupancy category, occupant
density, zone air-distribution effectiveness, and zone primary
airﬂ ow per unit area.”
As shown in earlier articles, design calculations usually be-
gin with zone ventilation requirements and proceed to system
intake airﬂ ow requirements. Following the prescribed steps for
zone ventilation calculations in Section 6.2.2, we ﬁ rst ﬁ nd each
zone’s outdoor airﬂ ow (Voz
Vo
V ) (Table 1):
1. Use Equation 6-1 to ﬁ nd the minimum required breathing
zone outdoor airﬂ ow (Vbz
Vb
V
=
z
Rp
Rp
R × Pz
Pz
P +
z z
Ra × Az ).
2. Look up zone air-distribution effectiveness (E
(E
(
z
Ez
E ) in Table
6-2 based on the zone air-distribution conﬁ guration.
3. Use Equation 6-2 to ﬁ nd the minimum required zone
outdoor airﬂ ow (Voz
Vo
V =
z
Vbz
Vb
V /E/E/
z
Ez
E ) for each zone.
These calculations (detailed in a previous article4) are
straightforward, once the zones are identiﬁ ed and a design
population level (see inset) is established for
each zone.
Series Fan-Powered System Calculations
Similar to previous versions, Standard 62.1-2004
acknowledges that multiple-zone recirculating
ventilation systems deliver excess outdoor airﬂ ow
to many zones, but that recirculation recovers some
of that excess outdoor air. When the primary air-
stream contains sufﬁ cient outdoor air to properly
ventilate the critical zone,\* the same primary air
overventilates all other zones to some degree.
When recirculated, the unused outdoor air from overventilated
zones reduces the required intake airﬂ ow. However, unused
outdoor air that leaves the system (in relief air, for instance)
without diluting contaminants reduces system ventilation
efﬁ ciency.\*\*
The standard deﬁ nes two design approaches to ﬁ nd and cor-
rect for system ventilation efﬁ ciency (E
(E
(
v
Ev
E ). The default approach
uses prescribed values for Ev
Ev
E (listed in Table 6-3 but not shown
here), which depend upon the required fraction of outdoor air
in the primary air supplied to the critical zone. The calculated
approach determines Ev for the system using equations (in
Appendix A). A previous article4 applied each approach to the
design of a multiple-zone, single-path ventilation system.
Either approach may be used to establish Ev
Ev
E for dual-path
systems. However, the default efﬁ ciency values in Table 6-3
are based only on primary recirculation airﬂ ow to each zone.
\* The critical zone, in terms of system ventilation, requires the highest fraction of outdoor air
in the primary airstream; that is, it results in the lowest zone ventilation efﬁ ciency (Evz ).
\*\* To avoid multiple-zone system inefﬁ ciency, some designers advocate dedicated/100%
outdoor air systems, which typically deliver constant volume outdoor airﬂ ow directly to
each ventilation zone. While this approach simpliﬁ es ventilation calculations, the design
population must be assumed to be present in every zone. With no correction for system
occupant diversity, many zones receive excess outdoor air during normal operation.
Total excess outdoor air may be less than in recirculating systems, but outdoor air intake
ﬂ ow actually may be higher in some cases because no opportunity exists to recover and
recirculate unused outdoor air.
22
ASHRAE Journal ashrae.org
May 2005
Since the default approach takes no
credit for ventilation contributed by
secondary recirculation, it signiﬁ cantly
overventilates dual-path systems.
With that in mind, this article covers
only the calculated approach presented
in Appendix A. It results in proper
minimum ventilation for the critical
zone and accounts for unused outdoor
air leaving the system (E
(E
(
v
Ev
E < 1.0). It also
takes credit for unused outdoor air re-
circulating from all other overventilated
zones, both at the central air handler and
at each local fan-powered VAV box.
Cooling Design
g
g
From our zone calculations, we now know how much out-
door airﬂ ow each zone must receive. The next step is to ﬁ gure
out the minimum system level outdoor air intake ﬂ ow (Vot
Vo
V )
that will deliver the required zone outdoor airﬂ ow. Initially
we will use the cooling design condition (when system heat
gain—and, therefore, system primary airﬂ ow—is greatest),
even though the worst-case ventilation condition (when the
required outdoor air intake ﬂ ow is greatest) may occur at the
heating design condition for some systems. In most dual-path
ventilation systems, the highest outdoor air intake ﬂ ow during
mechanical cooling is likely to occur when most non-critical
zones receive design primary airﬂ ow; the critical zone is at (or
near) its minimum primary airﬂ ow setting; and the primary fan
delivers design airﬂ ow.
The procedure described here is similar to the one in Section
6.2.5 for multiple-zone recirculating systems (Table 2), but we used
the deﬁ nitions and equations from Appendix A to calculate system
ventilation efﬁ ciency (E
(E
( v
Ev
E ) rather than look up default values in
Table 6.3. For this example, we used typical values for zone pri-
mary airﬂ ow(
w Vpz
Vp
V
) at cooling design conditions and selected series
fans that deliver the required primary airﬂ ow when the damper in
each VAV box is open-to-primary/closed-to-plenum airﬂ ow.
(Note: Step 4 and Steps 9 through 12 may be applied to each
zone as we did in our example, but experienced designers may
choose to apply these steps only to zones deemed to be poten-
tially critical, as described in Appendix A.)
4. For each zone (or selected zones), ﬁ nd the zone discharge
outdoor air fraction (Zd
Zd
Z ), according to the deﬁ nition in Ap-
pendix A (Zd
Zd
Z = V
d
oz
Vo
V /Vdz
Vd
V ), where Vdz
Vd
V
is the
z
minimum expected
zone discharge airﬂ ow.† In most series fan-powered systems,
diffuser airﬂ ow is the same at all operating conditions. If we only
consider diffuser airﬂ ow (no transfer airﬂ ow), then minimum
Vdz
Vd
V equals design
z z
Vdz
Vd
V . Note: For dual-path ventilation systems,
the required fraction of outdoor air in the primary supply (Zp
Zp
Z )
air delivered to the VAV box is not the same as the fraction
needed in air delivered to the zone (Zd
Zd
Z ) due to the inﬂ uence
of secondary recirculation. In our example, the south ofﬁ ces
require 210 cfm of outdoor airﬂ ow (Voz - clg
Vo
V
), of which about
11% must be outdoor air (Zd
Zd
Z = 210/1,900 = 0.111).
5. For the system, solve Equation 6-7 (D
(D
(
= Ps
Ps
P /ΣP
ΣP
Σ
z
Pz
P ) to ﬁ nd
occupant diversity using the expected peak system popula-
tion (P
(P
(
s
Ps
P ) and design zone population for all zones. This step
is optional, but it reduces overventilation by accounting for
variations in occupancy among all zones. Estimating population
(both zone and system) is key to the design process because of
Figure 1: Dual-path, multiple-zone, recirculating ventilation systems.
Dual-Fan, Dual-Duct System
Relief Fan
Central Secondary
Recirculation Path
Central Primary
Recirculation Path
htg
clg
Supply Fan
Dual-Duct VAV Box
Ventilation
Zone
Ventilation
Zone
OA
RA
Relief Fan
Local Secondary
Recirculation Path
Central Primary
Recirculation Path
Supply Fan
Ventilation
Zone
Ventilation
Zone
OA
RA
Series Fan-Powered VAV System
Series Fan-
Powered
VAV Box
R li f D
Relief Damper
RELIEF
INTAKE
MA
RRA
RA (Return Plenum)
Interior Zones
Perimeter
Zones
Local
Exhaust
Fan
VAV Box
With
Reheat
VAV Box
Supply Fan
Recirculating
Damper
Flow Measuring
Mixed Air Filters Coils
Flow-Measuring
Mixed Air
Filters Coils
Intake (OA)
Plenum
Damper
SA
Return Air Plenum
R li f F
Relief Fan
H
C
Figure 2: Series fan-powered variable-air-volume system.
P
P
P
T
T
†Although it is commonly considered as only supply diffuser airﬂ ow, discharge airﬂ ow
may include any controlled airstream that discharges into the ventilation zone, such as
transfer air from the return plenum or from adjacent zones.
24
ASHRAE Journal ashrae.org
May 2005
†† The deﬁ nition in Appendix A states that Xs
Xs
X represents the fraction of outdoor air intake
ﬂ ow in the system primary airﬂ ow. That wording does not strictly match the equation
for Xs
Xs
X , which shows the outdoor air usage rate as a fraction of system primary airﬂ ow.
However, the equation is correct according to the derivation of these equations. Perhaps
the deﬁ nition in the standard can be clariﬁ ed quickly via the continuous maintenance
process so that it more closely matches the deﬁ ning equation.
Conference rooms are notorious for fouling up mul-
tiple-zone system ventilation calculations, especially in
VAV systems. Why? Conference rooms have high design
population density, so the fraction of outdoor air needed
in the air supplied to the zone is also high, especially when
cooling load is low.
Typically, in single-path systems, the minimum primary
airﬂ ow must be set to a very high value to limit Zp
Zp
Z (= Voz
VoV /Vpz
Vp
V )
z)
z
and ensure proper ventilation without requiring 100% out-
door air at the intake. In dual-path systems, a high minimum
primary setting (which increases Ep = Vpz
Vp
V /Vdz
Vd
V ), may not be
necessary, since the secondary recirculation path can keep
zone ventilation efﬁ ciency (Evz) high, even with low primary
recirculation to a zone. In either system, designers may
want to include intermittent (or continuous) supplemental
recirculating fans, which draw air from the return plenum
and discharge it into the conference room.
How does this improve system ventilation efﬁ ciency?
Fan operation adds another local recirculation path to the
conference room. The air-conditioning diffusers provide
some outdoor air (via primary and perhaps secondary re-
circulation) while the supplemental fan diffusers add a local
recirculation path from the return plenum.
To solve the equations in Appendix A, discharge airﬂ ow into
the zone (Vdz
Vd
V ) includes diffuser airﬂ ow and any supplemental
z)
z
airﬂ ow from the return plenum. Increasing Vdz
Vd
V changes several
of the parameters, but most importantly, it decreases Zd
Zd
Z (i.e.,
d
Voz
VoV /Vdz
Vd
V ) signiﬁ cantly. Zone ventilation efﬁ ciency
z)
z
Evz rises. If it’s
z
the critical zone, system ventilation efﬁ ciency Ev rises too,
v
decreasing outdoor air intake ﬂ ow, Vot
VoV . Supplemental recir-
culating fans work well and the equations in Appendix A can
handle them, but such fans may or may not be allowed in all
jurisdictions. Designers should check with code authorities
before pursuing this design approach.
(The equations probably don’t apply for zones with
supplemental return fans, which result in increased transfer
air from adjacent zones. This actually introduces a tertiary
ventilation path so it’s likely to improve ventilation, but it’s
too difﬁ cult to predict the fraction of unused outdoor air
transferred from adjacent zones.)
Supplemental Recirculating Fan
It’s reasonable to simply use the maximum primary fan air-
ﬂ ow for Vps
Vp
V at cooling design. Usually, the central primary VAV
fan is selected to deliver block airﬂ ow, rather than sum-of-peak
airﬂ ow, based on a system load diversity factor (LDF = system
block load divided by sum-of-peak zone load). In our example
ofﬁ ce, we used a system load diversity
factor of 0.70 based on load calculations,
so the central fan delivers Vps
Vp
V
= 0.70 ×
26,600 = 18,600 cfm at cooling design.
(During cooling operation, most dual-
path systems exhibit their lowest system
ventilation efficiency when system
primary airﬂ ow is high and critical zone
primary airﬂ ow is low. Since all non-criti-
cal zones are overventilated to a greater
extent at this condition, excess outdoor air
recirculates, but a large portion of it is lost
in the relief air leaving the system.)
8. For the system, ﬁ nd the average
outdoor air fraction Xs
Xs
X (or perhaps more
accurately, the used outdoor air fraction)
according to the deﬁ nition in Appendix
A (X
(X
(
s
Xs
X = Vou
Vo
V
/Vps
Vp
V ).†† In our example, Xs
Xs
X =
2,800/18,600 = 0.15 at the cooling de-
its impact on system ventilation requirements. We estimated a
maximum system population of 164 people in our example, so
D = 164/224 = 0.73.
6. For the system, ﬁ nd the uncorrected outdoor air intake
ﬂ ow using Equation 6-6 (Vou
Vo
V
= D × Σ(Rp
Rp
R × Pz
Pz
P ) +Σ(Ra × Az)).
This value represents the rate at which
outdoor air (found in both ﬁ rst-pass in-
take air and unused recirculated air) is
used up in the process of diluting indoor
contaminants generated within the sys-
tem. (In fact, a more appropriate name
for it may be used outdoor air rate.) Any
outdoor air introduced in excess of this
value is unused outdoor air that helps
provide dilution ventilation if recircu-
lated and reduces system ventilation
efﬁ ciency if exhausted. Our example
system needs at least Vou
Vo
V
= 2,800 cfm
of outdoor air in the breathing zones for
proper dilution.
7. For the system, establish the system
primary airﬂ ow (Vps
Vp
V
= ΣVpz
Vp
V ) at the cool-
ing design condition. This equation uses
the sum of the zone primary airﬂ ows
at the condition analyzed, not the sum-of-peak zone primary
airﬂ ows. At the cooling design condition, many zones need
peak primary airﬂ ow while others need less than peak. That’s
because the sun moves and not all zone sensible loads peak
simultaneously.
North
Ofﬁ ces
Northeast
Interior Ofﬁ ces
Southwest
Interior Ofﬁ ces
West
Ofﬁ ces
East
Ofﬁ ces
North
Conf.
Room
South Conf.
Room
South
Ofﬁ ces
Warehouse
Figure 3: Multiple-zone ofﬁ ce building.
26
ASHRAE Journal ashrae.org
May 2005
Cooling
Heating
Procedural Step
1
2
3
2
3
Variable
Rp
Rp
R
Pz
Ra
Az
Vbz
Vb
V
Ez
Voz
Vo
V
Ez\*
Voz
Vo
V
Ventilation Zone
cfm/p
P
cfm/ft2
ft2
cfm
cfm
cfm
South Ofﬁ ces
5
18
0.06
2,000
210
1.0
210
0.8
260
West Ofﬁ ces
5
20
0.06
2,000
220
1.0
220
0.8
275
South Conference Room
5
30
0.06
3,000
330
1.0
330
0.8
410
East Ofﬁ ces
5
20
0.06
2,000
220
1.0
220
0.8
275
Southwest Interior Ofﬁ ces
5
50
0.06
10,000
850
1.0
850
1.0
850
Northeast Interior Ofﬁ ces
5
50
0.06
10,000
850
1.0
850
1.0
850
North Ofﬁ ces
5
16
0.06
2,000
200
1.0
200
1.0
200
North Conference Room
5
20
0.06
2,000
220
1.0
220
1.0
220
\* For zones with reheat at the VAV box, discharge air temperature changes from cool to warm, so Ez
Ez
E changes from 1.0 to 0.8 at design heating conditions.
Table 1: Zone ventilation calculations.
sign conditions, that is, 15% of the outdoor air in the primary
airstream is used to dilute contaminants.
9. For each zone (or selected zones), ﬁ nd the lowest fraction
(Ep
Ep
E ) of primary air in all air delivered to the zone according
to the deﬁ nition in Appendix A (Ep
Ep
E = Vpz
Vp
V
/Vdz
Vd
V ). Since proper
ventilation airﬂ ow must be delivered to all zones at all load
conditions, the lowest Ep
Ep
E in a zone is likely to result in the
lowest zone ventilation efﬁ ciency (Evz
Ev
E ) in that zone. The lowest
possible Ep
Ep
E for a zone occurs when zone primary airﬂ ow (Vpz
Vp
V )
is at the minimum primary airﬂ ow setting. For our example,
we arbitrarily assumed a 25% minimum primary airﬂ ow, so
Ep
Ep
E = Vpz
Vp
V /Vdz
Vd
V
= 0.25 × Vdz
Vd
V /Vdz
Vd
V
= 0.25 for each zone. (This
does not mean that all zones are at 25% primary airﬂ ow at
the cooling design condition. Rather, it means that the lowest
possible Ep
Ep
E value for a zone is 0.25.)
Note: Although dual-path systems often can be ventilated
properly with much lower minimum primary airﬂ ow settings,
we arbitrarily used 25% minimums for our example calcula-
tions to allow easy comparison with the ventilation systems
considered in earlier articles.
10. For each zone (or selected zones), establish the ventila-
tion quality of locally recirculated return air (secondary air)
using the return air mixing efﬁ ciency (Er), deﬁ ned in Ap-
pendix A. This efﬁ ciency varies from 0.0 to 1.0, depending
on the location of the zone secondary air source with respect
to the central system return air. When zone secondary air
has the same ventilation quality—that is, the same fraction
of unused outdoor air—as the central return air, then Er =
r r
1.0. (In dual-fan, dual-duct VAV systems, the return air sup-
plied by the heating fan is the same as that recirculated by
the main supply fan, so Er = 1.0.)
r r
When zone secondary air
has the same ventilation quality as the zone served, then Er
= 0.0. (In systems where return air from the zone is ducted
to the inlet of the fan-powered VAV box serving the zone,
then Er = 0.0.)
r
In actual systems with fan-powered boxes, Er is closer to
r r
1.0 if the VAV box is located near the central return air inlet,
and closer to 0.0 if located directly over the return grille of
the zone served. In our example, the fan-powered boxes are
located centrally, so we assumed Er = 0.8 for all zones. (The
r
standard does not require a calculation method for Er , so the
values used must be based on designer judgment. However,
a current ASHRAE research project [RP-1276] will measure
Er values in a real building with fan-powered VAV boxes in
r r
various locations. This data should provide the information
needed to help designers establish Er values in the future.)
r
11. For each zone (or selected zones), according to the deﬁ ni-
tions in Appendix A, ﬁ nd:
Standard 62.1-2004 allows the designer to use either the
highest expected zone population or the average zone popu-
lation when calculating breathing zone ventilation airﬂ ow
using Equation 6-1. This design population option introduces
design ﬂ exibility, but it also introduces a potential source of
inconsistency among designers. Peak population is usually
available, but if used, it increases zone ventilation require-
ments. Average population, on the other hand, decreases
zone ventilation requirements, but it’s not always easy to
ﬁ nd. Or, more accurately, it’s not always easy to predict the
zone population proﬁ le.
Design Population
For some occupancy categories—classrooms or perhaps
churches and theaters, for example—zone population proﬁ le
may be readily predictable based on a time-of-day schedule.
However, for other categories—ofﬁ ces, conference rooms,
retail areas and perhaps theaters—occupant level ﬂ uctuations
over the averaging period T (found using Equation 6-9) are
T
not easily established. In these areas, one designer’s proﬁ le
estimate may be considerably different than that of another
designer. So, the deﬁ nition for design population PzPzP is ﬂ exible
z z
but can lead to inconsistency among designers. Time will tell
if a stricter, less ﬂ exible deﬁ nition is needed.
28
ASHRAE Journal ashrae.org
May 2005
a. The fraction of supply air to the zone from locations outside
the zone (F(F( a
Fa
F = Ep
Ep
E + (1 – Ep
Ep
E ) × Er
Er
E ). For our example, Fa
Fa
F = 0.25
+ (1 – 0.25) × 0.8 = 0.85 for all zones.
b. The fraction of supply air to the zone from the primary
airstream (F
(F
(
b
Fb
F = Ep
Ep
E ). For our example, Fb
Fb
F = 0.25 for all zones.
c. The fraction of outdoor air to the zone from outside the
zone (F(F(
c
Fc
F = 1 – (1 – Ez
Ez
E ) × (1 – Er
Er
E ) × (1 – Ep
Ep
E )). For our example,
Fc
Fc
F = 1.0 for all zones when cooling, because Ez
Ez
E =1.0 for all
zones.
12. For each zone (or selected zones), ﬁ nd zone ventilation
effectiveness using Equation A-2 [Evz
Ev
E
=
z
Fa
Fa
F + Xs
Xs
X × Fb
Fb
F – Zd
Zd
Z × Fc
Fc
F )/
Fa
Fa
F ] for dual-path systems. In our example, Evz
Ev
E = (0.85 + 0.15 ×
z z
0.25 – 0.111 × 1.0)/0.85 = 0.914 for the south ofﬁ ces.
13. For the system, ﬁ nd system ventilation efﬁ ciency using
Equation A-3 (E
(E
(
v
Ev
E = minimum Evz
Ev
E ), the lowest zone ventila-
tion efﬁ ciency among the zones served by the system. In our
example, we identify the north ofﬁ ces as the ventilation critical
zone at the cooling design condition. It has the lowest zone
ventilation efﬁ ciency, so Ev
Ev
E = 0.897. (We used three decimal
places in our example because our numbers result in only slight
differences in Evz
Ev
E
values.)
14. Finally, ﬁ nd outdoor air intake ﬂ ow for the system by
solving Equation 6-8 (Vot
Vo
V = Vou
Vo
V /E/E/
v
Ev
E in the body of the standard).
In our example, Vot
Vo
V = 2,800/0.897 = 3,120 cfm at the design
cooling condition. In other words, about 17% of the 18,600 cfm
primary airﬂ ow needed at the cooling design condition must
be ﬁ rst-pass outdoor air.
When compared to the 4,310 cfm of ﬁ rst-pass outdoor air
needed for a single-path system applied to the same building,4
it’s clear that dual-path systems can signiﬁ cantly reduce the
required outdoor air intake ﬂ ow.
Heating Design
g
g
We repeated the previous calculation steps (Table 3) for the
heating design conditions, when system heat loss to outdoors is
greatest, to see if worst-case ventilation occurs when primary
airﬂ ow is very low. (We also could use the minimum outdoor
air intake ﬂ ow at the heating design condition to save energy by
establishing separate minimum intake ﬂ ow settings for summer
and winter operation.)
Step 4 results in a minimum discharge outdoor air fraction
(Zd – htg
Zd
Z
) that’s slightly higher than Zd -clg
Zd
Z
in the perimeter zones
with reheat—0.138 vs. 0.111 in the south ofﬁ ces, for example.
(Zone air-distribution effectiveness is somewhat lower when
delivering heat from overhead diffusers, which makes Voz - htg
Vo
V
somewhat higher than Voz - clg
Vo
V
.)
Since the zone and system populations don’t change, Steps
5 and 6 yield the same values for both D and Vou
Vo
V .
Step 7 is a little tricky: What is system primary airﬂ ow (
w
w Vps
Vp
V ) at
the heating design condition? That depends on the system and the
From Above
Procedural Step
4
5 – 8
9
10
11a
11b
11c
12
13 – 14
Ventilation
Box Type
Vpz
Vp
V
(clg
Vfan
Vf
V
Vdz
Vd
V
Vpz – min
Vp
V
\* Voz – clg
Vo
V
Zd
Zd
Zd
Ep
Er
Fa
Fb
Fb
F
Fc
Evz
Zone
design)
cfm
cfm
cfm
cfm
South Ofﬁ ces
SFP Reheat
1,900
1,900
1,900
475
210
0.111
—
0.25
0.8
0.85
0.25
1
0.914
—
West Ofﬁ ces
SFP Reheat
2,000
2,000
2,000
500
220
0.110
—
0.25
0.8
0.85
0.25
1
0.915
—
South Conference Room
SFP Reheat
3,300
3,300
3,300
825
330
0.100
—
0.25
0.8
0.85
0.25
1
0.927
—
East Ofﬁ ces
SFP Reheat
2,000
2,000
2,000
500
220
0.110
—
0.25
0.8
0.85
0.25
1
0.915
—
Southwest Interior Ofﬁ ces
SFP VAV
7,000
7,000
7,000
1,750
850
0.121
—
0.25
0.8
0.85
0.25
1
0.901
—
Northeast Interior Ofﬁ ces
SFP VAV
7,000
7,000
7,000
1,750
850
0.121
—
0.25
0.8
0.85
0.25
1
0.901
—
North Ofﬁ ces
SFP VAV
1,600
1,600
1,600
400
200
0.125
—
0.25
0.8
0.85
0.25
1
0.897†
—
North Conference Room
SFP VAV
1,800
1,800
1,800
450
220
0.122
—
0.25
0.8
0.85
0.25
1
0.900
—
System…
Vpz
Vp
V
26,600
(Step 5)
0.73
D = Ps /Pz
Pz
P ††
††
(Step 6)
Vou
Vo
V
2,800
(Step 7)
Vps
Vp
V
18,600
(Step 8)
Xs
Xs
X
0.15
(Step 13)
Ev
0.897
(Step 14)
Vot
Vo
V
3,120
Table 2: System ventilation calculations at cooling design.
\* Set at 25% of design primary airﬂ ow.
† Ventilation critical zone.
†† PsPsP (system population) = 164 people, and PzPzP (sum of zone peak population) = 224 people.
May 2005
ASHRAE Journal
29
weather. For proper system ventilation, we want to ﬁ nd the highest
volume of outdoor air needed. Does this occur when all zones
receive minimum primary airﬂ ow (an easy condition to check)?
Or when perimeter zones receive minimum primary airﬂ ow
and interior zones receive more than minimum (a more difﬁ cult
condition to check)? For our example, we ﬁ rst assumed that all
zones receive minimum primary airﬂ ow (Vps
Vp
V
= 6,650 cfm).
Step 8 results in average outdoor air fraction (X
(X
(
s
Xs
X ) of 0.42,
compared to 0.15 at cooling design. In other words, the used
outdoor air fraction increases when primary air decreases.
Steps 9, 10 and 11 result in Ep
Ep
E , Er, Fa
Fa
F , and Fb
Fb
F values that
are identical to those at the cooling design condition. Fc
Fc
F , on
the other hand, is lower in the reheat zones because zone air-
distribution effectiveness (Ez
Ez
E ) is lower when delivering
warm air.
Step 12 reveals that the south ofﬁ ces are now the critical zone,
rather than the north ofﬁ ces, while Step 13 indicates that system
ventilation efﬁ ciency (Ev) rises to 0.966. Higher efﬁ ciency
means that outdoor air intake ﬂ ow (Vot
Vo
V ; Step 14) drops to 2,900
cfm from the 3,120 cfm needed at the cooling design condition
making cooling design the worst-case ventilation condition.
This result is expected to be typical of dual-path recirculating
systems because the system contains less excess outdoor air at
reduced primary airﬂ ow.
Multiple-Zone Systems
Does the designer always need to calculate ventilation
requirements at both heating and cooling design? Not nec-
essarily. Some systems—series-fan powered and dual-fan,
dual-duct VAV systems with constant volume discharge,
for instance—almost surely need less intake air as primary
airﬂ ow drops (as it does at part-cooling load) than when
primary airﬂ ow peaks (as it does at cooling design condi-
tion). The same is true for parallel fan-powered and dual-
fan, dual-duct VAV systems with VAV discharge airﬂ ow,
since any zone in the heating mode has two ventilation
paths. On the other hand, single-path systems, such as
single-duct VAV and constant volume reheat systems,
with low zone air-distribution effectiveness during heating,
may need higher outdoor air intake ﬂ ow heating design
conditions.
Until we have more experience with these systems, or
until more analytical research results tell us the answer, we
can’t draw absolute conclusions. Our advice to designers is
to use an ASHRAE spreadsheet (you will ﬁ nd one at www.
ashrae.org) or develop your own spreadsheet. Once you
have entered the equations, it’s easy to experiment and draw
your own conclusions for your ventilation system design.
where
Az is zone ﬂ oor area, the net occupiable ﬂ oor area of the
z z
zone, ft² (m²)
D is occupant diversity, the ratio of system population to the
sum of zone populations
Ev is ventilation efﬁ ciency of the system
Ez
Ez
E is air-distribution effectiveness within the zone
Ps
Ps
P is system population, the maximum simultaneous number
of occupants in the area served by the ventilation system
Pz
Pz
P is zone population, the largest expected number of people
z z
to occupy the ventilation zone during typical usage (See caveats
in Addendum 62n–Section 6.2.1.1)
Ra is area outdoor air rate, the required airﬂ ow per unit area of
the ventilation zone determined from Addendum 62n–Table 6.1,
cfm/ft² (L/s·m²)
Rp
Rp
R is people outdoor air rate, the required airﬂ ow per person
determined from Addendum 62n–Table 6.1, in cfm/person
(L/s·person)
T is averaging time period, minutes
T
v is ventilation-zone volume, ft³ (m³)
Vbz
Vb
V
is breathing-zone outdoor airﬂ ow, the outdoor airﬂ ow
z
required in the breathing zone of the occupiable space(s) of the
ventilation zone, cfm (L/s)
Vot
Vo
V is outdoor air intake ﬂ ow, adjusted for occupant diversity
t
and corrected for ventilation efﬁ ciency, cfm (L/s)
Vou
Vo
V
is the uncorrected outdoor air intake ﬂ ow, cfm (L/s)
Voz
Vo
V
is
z
zone outdoor airﬂ ow, the outdoor airﬂ ow that must
be provided to the zone by the supply-air-distribution system at
design conditions, cfm (L/s)
Vpz
Vp
V
is zone primary airﬂ ow, the primary airﬂ ow that the air
z
handler delivers to the ventilation zone; includes both outdoor air
and recirculated return air
Zp
Zp
Z is zone primary outdoor air fraction, the fraction of
outdoor air in the primary airﬂ ow delivered to the ventilation
zone … for VAV systems, Zp
Zp
Z for design purposes is based on the
minimum expected primary airﬂ ow, Vpzm
Vp
V
.
Equations and Variables from Addendum 62n
[6-1] Vbz
Vb
V
= R
z
p
Rp
R P
pP
p
z
Pz
P + R
z
aA
aA
a
z
[6-2] Voz
Vo
V
= V
z
bz
Vb
V /z/z E/E/
z
Ez
E
[6-3]
Vot
Vo
V = V
t
oz
Vo
V
single-zone systems
[6-4]
Vot
Vo
V =
t
Voz
Vo
V
100% outdoor-air systems
[6-5]
Zp
Zp
Z = Voz
Vo
V /Vpz
Vp
V
[6-6]
Vou
Vo
V
= Dallzones Rp
Rp
R P
pP
p
z
Pz
P +
z
allzones RaA
aA
a
z
= Dallzones Vbzp
Vb
V
+ allzonesVbza
Vb
V
[6-7]
D = Ps
Ps
P / allzones Pz
Pz
P
[6-8]
Vot
Vo
V = V
t
ou
Vo
V /E
u/
u
v
Ev
E
multiple-zone recirculating systems
[6-9a]
T = 3
T
v/Vbz
Vb
V
IP version
z
[6-9b]
T = 50
T
v/Vbz
Vb
V
SI version
z
30
ASHRAE Journal ashrae.org
May 2005
What happens if our simple assumption about primary airﬂ ow
(all zones at the minimum primary setting) at the heating design
condition is too low? To ﬁ nd out, we recalculated system ventila-
tion efﬁ ciency for our example with the perimeter zones at mini-
mum primary airﬂ ow and the interior zones arbitrarily at 50% of
design primary airﬂ ow. This is based on the assumption that these
zones need more than minimum primary airﬂ ow (probably the
norm in most systems) even when it’s really cold outdoors.
Without going into detail, we found that system primary
airﬂ ow (Vps
Vp
V ) rises to 11,000 cfm, system ventilation efﬁ ciency
(E
(E
(
v
Ev
E ) drops to 0.917, and minimum outdoor air intake ﬂ ow (Vot
Vo
V )
rises to 3,050 cfm. In this example system, the cooling design
condition still requires the highest outdoor airﬂ ow. For an actual
ventilation system, however, the designer should take care to
base the design on worst-case intake airﬂ ow. A load analysis
(for instance) can help determine the lowest primary airﬂ ow
needed in each zone at all design conditions.
Other Dual-Path Ventilation Systems
We looked at ventilation system design for a series fan-
powered VAV system in detail. What about other dual-path
ventilation systems?
Parallel Fan-Powered VAV
The local (secondary) ventilation path in a parallel fan-
powered VAV system only functions when the fans in the VAV
boxes operate, which is during heating. The local ventilation
path and the beneﬁ ts of secondary recirculation disappear dur-
ing cooling, when the local parallel fans are off.
If we applied such a system to our example building, we’d ﬁ nd
that zone ventilation requirements don’t change and that worst-
case ventilation (highest required outdoor air intake ﬂ ow) again
occurs at the cooling design condition. At the heating design
condition, system ventilation efﬁ ciency rises, and outdoor air
intake ﬂ ow is much less than that required at cooling design.
Dual-Fan, Dual-Duct VAV
Two central air handlers—one that delivers a cool mixture
of ﬁ rst-pass outdoor air and centrally recirculated return air
(primary ventilation), and another that delivers warm, cen-
trally recirculated return air (secondary ventilation)—supply
air to the dual-duct VAV boxes. The boxes can be controlled
to deliver either constant-volume–variable-temperature or
variable-volume–constant-temperature air to each zone. When
conﬁ gured with constant-volume–variable-temperature VAV
boxes, dual-fan, dual-duct VAV systems usually have the
highest system ventilation efﬁ ciency among all multiple-zone
recirculating systems.
Applying this dual-fan, dual duct system to our example, again
zone ventilation requirements do not change. Worst-case ventila-
e e
tion may occur at either the cooling design or heating design condi-
tion, depending on the zone minimum primary airﬂ ow settings.
From Above
Procedural Step
4
5 – 8
9
10
11a
11b
11c
12
13 – 14
Ventilation
Box Type
Vpz
Vp
V
(htg
Vfan
Vf
V
Vdz
Vd
V
Vpz – min
Vp
V
\* Voz – htg
Vo
V
Zd
Zd
Zd
Ep
Er
Fa
Fb
Fb
F
Fc
Evz
Zone
design)
cfm
cfm
cfm
cfm
cfm
South Ofﬁ ces
SFP Reheat
475
1,900
1,900
475
260
0.138
—
0.25
0.80
0.85
0.25
0.97
0.966†
—
West Ofﬁ ces
SFP Reheat
500
2,000
2,000
500
275
0.138
—
0.25
0.80
0.85
0.25
0.97
0.967
—
South Conference Room
SFP Reheat
825
3,300
3,300
825
410
0.125
—
0.25
0.80
0.85
0.25
0.97
0.981
—
East Ofﬁ ces
SFP Reheat
500
2,000
2,000
500
275
0.138
—
0.25
0.80
0.85
0.25
0.97
0.967
—
Southwest Interior Ofﬁ ces
SFP VAV
1,750
7,000
7,000
1,750
850
0.121
—
0.25
0.80
0.85
0.25
1.00
0.981
—
Northeast Interior Ofﬁ ces
SFP VAV
1,750
7,000
7,000
1,750
850
0.121
—
0.25
0.80
0.85
0.25
1.00
0.981
—
North Ofﬁ ces
SFP VAV
400
1,600
1,600
400
200
0.125
—
0.25
0.80
0.85
0.25
1.00
0.977
—
North Conference Room
SFP VAV
450
1,800
1,800
450
220
0.122
—
0.25
0.80
0.85
0.25
1.00
0.980
—
System…
Vpz
Vp
V
6,650
(Step 5)
0.73
D
(Step 6)
Vou
Vo
V
2,800
(Step 7)
Vps
Vp
V
6,650
(Step 8)
Xs
Xs
X
0.42
(Step 13)
Ev
0.966
(Step 14)
Vot
Vo
V
2,900
Table 3: System ventilation calculations at heating design.
\* Set at 25% of design primary airﬂ ow.
† Ventilation critical zone.
The key difference between dual-fan, dual duct systems with
central secondary recirculation and series fan-powered systems
with local secondary recirculation is that Er
Er
E (the fraction of average
r r
system return air in the secondary air) always equals 1.0, because
return air from all zones mixes at the central secondary recircula-
tion fan. This means that system efﬁ ciency can be slightly higher
and outdoor air intake ﬂ ow can be slightly lower than would be the
case when using a series fan-powered system. Of course, actual
results may differ, depending on the control conﬁ guration (constant
volume vs. variable volume) and minimum settings of the VAV
boxes, but detailed design analysis is left for future articles.
Summary
Standard 62.1-2004 not only clariﬁ es the calculation proce-
dures that were always required by Standard 62, but it also adds
an important new tool for designers. Earlier versions required
that the designer use the multiple space equation to account for
the inherent inefﬁ ciency of multiple-zone systems. However,
that equation addressed only single-path ventilation systems and,
therefore, did not “reward” dual-path systems for ventilating more
efﬁ ciently. Standard 62.1-2004, through the dual-path equations
presented in Appendix A, incorporates a more generalized mul-
tiple-space equation, giving ventilation credit where it is due.
This article demonstrated, in detail, how to calculate the
worst-case ventilation for one type of dual-path ventilation
system. We also noted that some types of dual-path systems
ventilate more efficiently than others, and identified the
tradeoffs that designers can consider when selecting and design-
ing these systems to comply with Standard 62.1-2004.
References
1. ANSI/ASHRAE Standard 62.1-2004, Ventilation for Acceptable
Indoor Air Quality.
2. Stanke, D. 2004. “Addendum 62n: Single-zone and dedicated-OA
systems.” ASHRAE Journal 46(10):12 – 21.
l l
3. Stanke, D. 2004. “Standard 62-2001 Addendum 62n: Ventilation for
changeover-bypass VAV systems.” ASHRAE Journal 46(11): 22 – 32.
l l
4. Stanke, D. 2005. “Standard 62-2001 Addendum 62n: Single-path
multiple-zone system design.” ASHRAE Journal 47(1):28 – 35.
l l
14
ASHRAE Journal ashrae.org
June 2005
By Matthew E. Mullen, P.E., Member ASHRAE
T
he best engineering solution must address the client’s ﬁ nancial
T
Tneeds. HVAC designers routinely balance comfort and energy
efﬁ ciency. We discuss and analyze the merits of systems, equip-
ment efﬁ ciencies, building design features and codes. We strive to
provide better buildings. We promote high-performance buildings
and sustainable design with energy efﬁ ciency and indoor environ-
mental quality. Unfortunately, technical issues often overwhelm the
owner’s fundamental question, does it make economic sense?
We typically evaluate options with
simple paybacks on energy cost savings.
Often, efﬁ ciency alternatives are evalu-
ated using two to ﬁ ve year payback crite-
ria while the actual life of the facilities or
modiﬁ cations we design will last ﬁ ve to
10 times longer than the payback period.
What if we evaluated the ﬁ nancial impact
of the options on these facilities over 10
years instead of a simple payback?
Other questions to ask when we con-
sider payback include:
• What if we broadened the project
perspective to evaluate factors other than
energy efﬁ ciency?
• What if we included maintenance
costs and operational costs?
• What if our technical solutions also
encompassed the long-term business
ﬁ nancial goals of our clients?
• What is the true cost of doing nothing
on a retroﬁ t project?
• What if we include the impact of
project ﬁ nancing in evaluating the true
life-cycle cost when evaluating different
alternatives?
This article brieﬂ y highlights case studies
for projects that proceeded when factors
beyond energy efﬁ ciency were introduced
into life-cycle analyses.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 6, June 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
About the Author
Matthew E. Mullen, P.E., is an engineering
consultant and business development manager
with EMCOR Services New England Mechanical
in Northford, Conn.
June 2005
ASHRAE Journal
15
Life-Cycle Costing Principles
Life-cycle costing is one method of evaluating the economic
performance of a project over a deﬁ ned period of time. Chapter
26 of the 2003 ASHRAE Handbook—HVAC Applications deﬁ nes
life-cycle costing as a method of analysis that:
“…compares the cumulative total of implementation,
operating, and maintenance costs. The total costs are
discounted over the life of the system or over the loan
repayment period. The costs and investments are both
discounted and displayed as a total combined life-cycle
cost at the end of the analysis period. The options are
compared to determine which has the lowest total cost
over the anticipated project life.”
This author prefers a simpliﬁ ed deﬁ nition. Life-cycle cost-
ing is the determination of the total expense to implement an
alternative over a given time frame, usually 10 to 20 years. Costs
and expenses for ﬁ nancing, energy, maintenance, operations and
equipment replacement are considered an outﬂ ow of cash. All
energy savings, depreciation, productivity improvements are
considered as income or inﬂ ow of cash. These costs and income
are projected over the given time frame, adjusted for inﬂ ation
and anticipated changes, to determine annual cash ﬂ ow over
the life of the analysis. The cash ﬂ ow stream then is converted
to a total net present value at an assumed interest rate.
The total net present value or total life-cycle costs represents
the total amount of money, if invested today at the assumed
interest rate, that would be required to purchase (or ﬁ nance),
operate and maintain the equipment or systems over the
given time frame.
The lowest life-cycle cost (LCC) alternative may not be
the lowest in energy costs or the most expensive in ﬁ rst cost.
The alternative with the lowest life-cycle cost is the one that
requires the least amount of money to own, operate and main-
tain over the time frame under consideration. In accounting
terms, the lowest LCC option will have the lowest net operat-
ing expense.
Maintenance and operating costs exclusive of energy costs
sometimes can be difﬁ cult to appropriately determine for new
buildings or projects. Many HVAC and mechanical service
organizations have proprietary methodology for calculating
maintenance costs. Engineers can call upon a friendly mechani-
cal service organization to quickly develop maintenance costs
for their evaluation.
For existing facilities, gather information about existing
service agreements, in-house stafﬁ ng levels, administrative
support needed (to handle work orders and service requests)
and query the facility manager to establish existing operating
cost expenses levels. The author’s experience is to engage
the facility manager in developing both the before and after
proposed retroﬁ t operating costs. Most facilities managers
are eager to help as they will be required to live up to the
expectations set by the LCC analysis.
The LCC also should consider the business operation im-
plications of each alternative. Business interruptions due to
equipment failures in a manufacturing or process environment
can be signiﬁ cant. The “do nothing” alternative needs to reﬂ ect
a cost for the increased risk of business interruptions. At the
other end of the business spectrum, productivity improvements
should be included in the analysis.
The lowest life-cycle cost alternative may not be the lowest in energy costs or the
most expensive in ﬁ rst cost. The alternative with the lowest life-cycle cost is the
one that requires the least amount of money to own, operate and maintain over
the time frame under consideration. In accounting terms, the lowest LCC option
will have the lowest net operating expense.
16
ASHRAE Journal ashrae.org
June 2005
As engineers, we should work with business managers or
owners to develop a list of business related impacts. With the
engineer’s assistance, the business managers or owners generate
the value of the costs and beneﬁ ts for each impact that will add
credibility to the LCC analysis.
In a retroﬁ t evaluation, every LCC must include a “do noth-
ing” alternative. Many times, the ﬁ nancial analysis is only
performed on the differing levels of investments. But, to take
no action or implement no
changes always is a reasonable
alternative. The “do nothing”
alternative or current scenario
should have its operating cost
evaluated including budgeted
and reasonable unanticipated
replacement costs.
After gathering the informa-
tion, the LCC must be calcu-
lated. The calculation is easily automated using many public do-
main and proprietary software life-cycle costing programs. Most
HVAC applications can be analyzed using a simple spreadsheet
similar to the one shown in Figure 1. Once the basic template is
developed, each alternative can be modeled easily.
Having established the basis for LCC analysis, the following
four examples where LCC analyses allowed projects to proceed
even though the simple payback suggested otherwise.
Life-Cycle Analysis With a Short Evaluation Period
As a high-tech research and development company expanded
into its facility, exhaust fans were added without consideration for
makeup air, so the building was under a severe negative pressure.
The negative pressure created uncontrolled inﬁ ltration with the
inherent temperature, humidity and dirt problems, which affected
research. The building was served by a hodgepodge of HVAC sys-
tems, many of which needed repair or replacement. Some existing
equipment had been mothballed instead of being repaired. Many
remaining systems were temporarily repaired. No redundancy
existed for this 24-hour-a-day laboratory operation.
Management decided something needed to be done to improve
the quality of the environment. The original plan was to replace
some failed equipment over the
next two ﬁ scal years without
any other modiﬁ cations as only
six years remained on their
current lease.
The alternative solution
was to install one new rooftop
unit, repair and interconnect
the chilled water systems to
provide redundancy, modify
the laboratory systems to enable full volume when occupied
and half volume when unoccupied and install an energy man-
agement system throughout the facility. Repair costs, mainte-
nance costs and energy costs were reduced as a result of the
changes while the quality of the environment was improved.
Table 1 summarizes the project ﬁ nancial performance.
The preferred solution provided $86,816 in annual operating
cost savings and $473,381 in increased capital costs above the
originally planned capital expenditures providing an unpalat-
able simple payback of 5.5 years. Yet, the preferred solution
was selected when the time value of money was taken into
consideration. The impact of the increased operating costs over
the remaining lease term had a positive impact on the cash
ﬂ ow of the company than the originally planned expenditures.
Figure 1: Sample life-cycle cost spreadsheet.
Life-Cycle
Cost Element
Original Plan
Preferred Solution
Annual Energy Costs
$550,000
$70,255 Savings
Annual Maintenance Costs
$31,730
$15,169
First-Year Capital Cost
$105,000
$633,381
Second-Year Capital Cost
$55,000
$0
Interest Rate
9%
9%
Six-Year LCC
$2,883,800
$2,687,780
Table 1: Short analysis period example.
Year
0
1
2
3
4
5
6
7
8
9
10
Total
Financing Costs
$172,165
$172,165 $172,165 $172,165 $172,165 $172,165 $172,165
$172,165
$172,165
$172,165
$1,721,651
Energy Costs
$225,000
$231,750 $238,703 $245,864 $253,239 $260,837 $268,662
$276,722
$285,023
$293,574
$2,579,373
Replacement Costs
$0
$0
$0
$0
$0
$0
$0
$0
$0
$0
$0
Maintenance Costs
$80,000
$82,400
$84,872
$87,418
$90,041
$92,742
$95,524
$98,390
$101,342
$104,382
$917,110
Total Annual Costs
$477,165 $486,315 $495,740 $505,447 $515,445 $525,744 $536,351 $547,277 $558,530 $570,121 $5,218,135
Energy Savings
$120,000 $123,600 $127,308 $131,127 $135,061 $139,113 $143,286 $147,585 $152,012 $156,573 $1,375,666
Utility Incentive
$200,000
$200,000
Operational Savings
$65,000
$66,950
$68,959 $71,027 $73,158 $75,353
$77,613
$79,942
$82,340
$84,810
$745,152
Total Annual Savings
$385,000 $190,550 $196,267 $202,154 $208,219 $214,466 $220,900 $227,527 $234,352 $241,383 $2,320,818
Net Annual Cash Flow
($92,165) ($295,765) ($299,473) ($303,292) ($307,226) ($311,278) ($315,451) ($319,750) ($324,178) ($328,738) ($2,897,317)
w
w
10-Year Life
($1,550,593)
Cycle Cost
Assumptions
Total Project Cost
$1,200,000
Base Energy Costs Without Savings
$225,000
Estimated Utility Incentive
$200,000
First-Year Maintenance Cost
$80,000
Total Financed Amount
$1,000,000
Proposed Energy Savings
$120,000
Maintenance & Energy Escalation Rate
3.00%
Proposed Operational Savings
$45,000
Annual Financing Payment
$172,165
Financing Term (Years)
10
Interest Rate
12.00%
Proposed Maintenance Savings
$20,000
June 2005
ASHRAE Journal
17
The preferred solution life-cycle cost was 7% less than the
original plan over the remaining term of the lease.
Establishing a Revised Baseline Performance
A manufacturing company had let their factory air-condi-
tioning equipment deteriorate severely. Approximately half
of the packaged rooftop units in the manufacturing area were
inoperative. The lack of ventilation and makeup air resulted in
sporadic unacceptable levels of fumes in the manufacturing
area. The manufacturing process consumed large quantities
of natural gas in exposed ﬂ ames, which contributed to high
temperature and humidity levels in the summer.
Employees left perimeter doors open during the summer to
provide ventilation. The open doors created security problems,
and the elevated temperatures created labor productivity is-
sues. The company had been purchased recently and was
under new ownership.
The new ownership realized the problem needed to be cor-
rected but wanted to minimize the capital expenditure. The
company had more than 10 years remaining on its lease for
the 200,000 ft2 (18 600 m2) facility.
As most of the existing equipment was inoperative, their energy
operating costs were less than if the equipment was fully function-
ing. The management team was committed to replacing the exist-
ing inoperative equipment even
though they had not determined
a schedule or the required capi-
tal cost. Therefore, the actual
baseline operating cost scenario
needed to be modiﬁ ed to reﬂ ect
this commitment.
The revised baseline scenar-
io involved the replacement of
the existing manufacturing
area air-conditioning equip-
ment. It was determined with
like-for-like direct replacement with new (albeit more efﬁ cient)
equipment functioning properly would increase energy costs
by approximately $7,500 per year. Operational savings for the
direct replacement were projected to be $120,000 due to the
elimination of a full-time mechanic required to constantly ﬁ x
the deteriorated equipment. The revised baseline required a
capital expenditure of $809,710. The actual existing costs and
the revised baseline costs are shown in Table 2.
The solution selected involved replacing the existing equip-
ment with high efﬁ ciency units, repairing compressed air leaks
throughout the facility, upgrading the compressed air system
controls, rehabilitating a defunct heat recovery system, install-
ing high efﬁ ciency motors on existing fans and installing an
energy management system throughout the facility. The im-
provements coupled with unique control strategies provided an
opportunity to save energy and obtain utility incentives. Table
2 summarizes the project LCC analysis.
The preferred solution provided an additional $135,850
in annual savings with an additional capital expenditure of
$545,105 providing a simple payback of approximately four
years. Management did not want to spend more capital than
absolutely necessary. Management informed the project team
it would be even more desirable to eliminate the capital expen-
diture while enhancing the cash ﬂ ow of the operation. Working
with the landlord and management team, it was determined
the improvements could be amortized into their existing
lease with a resulting increase in their rent. The increase in
operating cash ﬂ ow to the business was more than $60,000
per year. The selected solution LCC was approximately 9%
lower than the revised baseline scenario and 25% lower than
the “do nothing” approach.
Broadening the Project Perspective
A college was having difficulty with temperature and
humidity control in its library, causing discomfort for occu-
pants and concern for destruction of the library’s collection.
Previous attempts to correct the problems were expensive
failures. The college administration had placed a priority
on correcting this problem but was in an extremely tight
ﬁ scal condition.
The library had 30-year-old constant volume chilled water
air handlers serving electric
reheat coils. Many of the
electric reheat coils were not
functioning and most of the
automatic pneumatic control
systems were not working or
were overridden. Makeup air
was introduced through two
recently installed and now
defunct desiccant dehumidi-
fication units. The building
had such a negative pressure
that it caused moisture migration through the glazing systems.
Temperature and humidity control problems were rampant.
Due to the ﬁ scal issues with the college, the college had no
capital available to address the problems. The college actually
budgeted an operating deﬁ cit. Solutions needed to be ﬁ nanced
through a positive cash ﬂ ow generated by the project. The
technical solutions included modifying the chilled water and
makeup air systems, restoring the electric reheat coils’ opera-
tion, installing a heat recovery system, recaulking the glazing
and installing a building energy management system.
Unfortunately, the corrective improvements were projected to
actually increase building operating costs (i.e., dehumidiﬁ cation
required inoperative reheat coils to operate properly). Similar
to the previous project, the increase in operating costs and
projected capital costs were used to generate a revised baseline
as shown in Table 3. Obviously, solving the problems with a
negative payback was not a viable solution.
Life-Cycle
Existing
Revised
Preferred
Cost Element
Conditions
Baseline
Solution
Annual Energy Costs
$616,156
$623,684
$178,000 Savings
Annual Operational Savings
$0
$120,000
$133,850
Capital Cost
$0
$809,710
$1,354,815
Utility Incentive
$0
$0
$90,000
Annual Financing/
$0
$115,314
$192,945
Rent Increase
Annual Positive
Cash Flow
N/A
$60,686
$120,905
A
A
10-Year LCC
$4,871,875
$3,999,889
$3,648,794
Table 2: Revised baseline example.
18
ASHRAE Journal ashrae.org
June 2005
The ultimate solution required an additional source of savings
to be found. It was determined that the library and four other
buildings on campus were candidates for lighting upgrades.
The upgrades provided signiﬁ cant savings and quick payback.
The lighting upgrades and some additional improvements in the
library HVAC systems were eligible for the local utility energy
efﬁ ciency improvement incentive program.
Table 3 shows the selected solution including the lighting
upgrades. Even with the signiﬁ cant cost of ﬁ nancing, the
project provided a positive cash ﬂ ow to the college and, more
importantly, ﬁ xed the operating problems in the library. The
selected solution life-cycle cost actually was $400,000 less
than the “do nothing” alternative. The successful resolution of
the library operating problems was achieved by looking beyond
the technical solution to incorporate additional scope to enable
the desired ﬁ nancial solution.
Planned Expenditures and Operating Staff Savings
A large electronics manufacturing and ofﬁ ce building was
originally constructed in the 1960s. It was designed as a single
owner-occupied building of approximately 630,000 ft2(58 500
m2). A private developer bought the building. The original
building owner became a tenant and consolidated into two-
thirds of the building. The remaining portion of the building
was converted into speculative ofﬁ ce space.
The speculative ofﬁ ce space renovations included the conver-
sion of some of the existing constant volume multizone systems
to variable air volume systems with direct digital controls. The
remaining mechanical systems had not been updated except for
the replacement of the original steam absorption chillers with
centrifugal chillers 20 years ago.
The existing chillers required regular rebuilding and repairs,
frequently failed and their reliability greatly concerned the building
management. The cooling tower was originally sized for the ab-
sorption chillers and needed replacement. The developer had other
developments competing for capital and planned to replace the
cooling plant after the building had been leased for ﬁ ve years.
The developers indicated if the economic case could be
made for a cooling plant upgrade, they would expedite the
planned central plant improvements. An evaluation of central
plant replacement indicated there was no reasonable economic
payback to justify the plant replacement more quickly than
originally planned. If the chiller plant was to be upgraded
soon, additional savings would need to be found.
Additional savings were found by converting the existing
chilled water system from a decoupled chilled water system to
a primary variable ﬂ ow system, creating a low ﬂ ow condenser
water system with the new chillers and new cooling towers,
adding variable frequency drives to the unrenovated area air-
handling systems to better match their capacity to current loads,
incorporating full direct digital controls with optimization
strategies and providing a building management system.
The resulting project ﬁ nancial performance is shown in
Life-Cycle
Existing
Preferred
Cost Element
Conditions
Solution
Annual Energy Costs
$1,340,488
$276,625 Savings
Annual Maintenance Costs
$493,367
$200,000 Savings
Fifth-Year Capital Cost
$1,200,000
N/A
First-Year Capital Cost
$0
$1,400,000
Utility Incentive
$0
$435,000
Interest Rate
N/A
9%
10-Year LCC
$13,993,307
$10,177,817
10-Year IRR
N/A
32.6%
Life-Cycle
Existing
Revised
Preferred
Cost Element
Conditions
Baseline
Solution
Annual Energy Costs
$711,303
$850,216
$267,783 Savings
Annual Maintenance Costs
$14,828
$14,828
$82,828
Annual Operational Savings
$0
$0
$44,850
Capital Cost
$0
$0
$1,400,000
Utility Incentive
$0
$0
$354,000
Interest Rate
N/A
N/A
16%
10-Year LCC
$3,952,609
$4,706,765
$3,549,852
Table 3: Broadening project scope example.
Table 4: Reduced maintenance, future capital avoidance example.
Table 4. The energy savings from the additional measures
provided substantial energy savings. Many of the additional
improvements qualiﬁ ed for a utility company energy efﬁ ciency
incentive. The boiler plant was manually operated, which ne-
cessitated 24 hour, seven days a week manned operation. The
installation of the building management system to automate
the boiler plant eliminated around the clock supervision and
saved $200,000 a year in personnel costs.
The project economics were compared against the base case
of a future plant replacement to occur in ﬁ ve years. The overall
savings in operating costs resulted in LCC savings of more than
$3 million over the 10 year study period. More importantly
to the developers, the capital investment provided a resulting
internal rate of return (IRR) of more than 32%. The developers
could hardly ﬁ nd a better use of their capital and decided to
make the investment in the total project immediately.
Conclusions
The selection of the best engineering solution to meet a
client’s facility needs amounts to an academic exercise if the
solution cannot address the client’s ﬁ nancial business needs.
Engineering solutions should always include an evaluation of
life-cycle costs and our client’s business needs. When the scope
of the pure technical solutions does not provide a good business
solution, we should consider broadening our perspective to in-
clude other areas for improvement not normally considered.
Other areas to consider include additional project scope that
generates savings, evaluating proposed future capital expendi-
tures, facility operations and creative ﬁ nancial solutions. The
examples presented here have provided real-life examples of
the positive impact on client’s facilities and businesses when
creative solutions are evaluated with life-cycle costing.
82
ASHRAE Journal
May 2005
This is the 25th article inspired by a recent DOE report
covering energy-saving HVAC technologies.
A
lthough most building HVAC systems maintain basic
levels of functionality, many do not perform as in-
tended because of a wide range of faults that compro-
mise their effectiveness, degrade climate control, and increase
energy consumption. An automated whole building diagnostics
(AWBD) tool is a software program that takes a top-down
approach to diagnostics to detect excess energy consumption
of the whole building and its major systems, such as HVAC,
lighting, and large refrigeration systems.
AWBD tools acquire electricity, gas, steam, or chilled water en-
ergy consumption data, typically at the building level via an energy
management and control system (EMCS), and compare those val-
ues to expected baseline energy consumption levels. The tool ﬂ ags
building energy consumption as high when it exceeds the baseline
value by a predetermined threshold (to avoid false alarms).
Often, the baseline takes into account one or more key explan-
atory variables, such as outdoor air temperature, building and
equipment schedules, time of day or year, temperature setpoints,
and plant conﬁ gurations.1 Table 1 describes the broad range of
possible baselines for AWBD in order of increasing complexity.
The most sophisticated commercially available AWBD tools use
a “Same Building–Past Performance” baseline.
In principle, building operators could perform these activi-
ties. AWBD tools replace human data analysis and interpreta-
tion with software that attempts to mimic human analytical
procedures (e.g., statistical methods or expert rules) to detect
and diagnose problems without user intervention. These tools
have particular value for less-experienced building operators
and operators with limited time.
AWBD tools can help detect larger faults, i.e., those that
increase whole building energy consumption by at least 5%.2
Importantly, they often can reveal unnecessary HVAC and
lighting operation after normal operating hours due to improper
HVAC or lighting schedules, the commercial building fault with
the greatest national energy impact.3
However, basic tools often cannot diagnose other faults and
require a more targeted investigation to identify the equipment
or system(s) with higher energy consumption and the fault
responsible for the increased consumption. That is, the AWBD
may detect the presence of a fault due to its energy impact but
may not diagnose the speciﬁ c fault. More sophisticated tools,
on the other hand, may provide information that helps identify
the cause of the excess energy consumption.
Energy-Savings Potential
The energy-saving potential of retro-commissioning rep-
resents the upper boundary on AWBD energy savings. Thus,
AWBD tools could reduce building energy consumption by 5%
to 20%,4 or 0.5 to 1.8 quads when applied to HVAC, lighting,
and larger refrigeration systems.
In practice, AWBD only detects faults that signiﬁ cantly in-
crease whole building energy consumption, such as unnecessary
HVAC and lighting operation after normal operating hours. This
limits the practical energy savings that stand-alone AWBD tools
can achieve. On the other hand, the ability of AWBD tools to
expose unusually high energy consumption can facilitate the
detection of a much broader range of faults, particularly for
more sophisticated tools.
As with all diagnostic tools, AWBD does not automatically
save energy, i.e., the tool user must investigate the cause and
take the necessary steps to ﬁ x the problem.
Market Factors
Although research on diagnostic tools and methods for build-
ing HVAC systems began more than a decade ago, AWBD tools
Automated Whole
Building Diagnostics
An automated whole building diagnostics tool is a software program that takes a top-down approach to di-
agnostics to detect excess energy consumption of the whole building and its major systems, such as HVAC,
lighting, and large refrigeration systems. BY KURT ROTH, PH.D., Associate Member ASHRAE; PATRICIA LLANA;
DETLEF WESTPHALEN, PH.D., Member ASHRAE; and JAMES BRODRICK, PH.D., Member ASHRAE
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from ASHRAE
Journal, (Vol. 47, No. 5, May 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s permission.
May 2005
ASHRAE Journal
83
have only recently become available and they have a very small
market share. A 2001 study found that many potential users do
not realize that these tools exist.1A focus group evaluation of a
whole building diagnostic tool with AWBD capability revealed
that potential purchasers and users were skeptical that the tool
could provide the promised energy cost and time savings. In
particular, they questioned the ability of a generic tool to work
effectively in their particular
building. Building operators
also were concerned about
the possibility of excessive
false alarms.5
The cost of AWBD tools
has also limited their market
attractiveness. Implementa-
tion costs usually exceed tool
costs for more sophisticated
tools.1,6,7 The actual cost of a
fully implemented AWBD tool
depends on several factors, in-
cluding its sophistication, the
presence (or absence) of an
EMCS, existing measurement
points, and data quality.
• Tool Sophistication: Tool
cost generally increases with
tool capabilities and the de-
gree of automation. For ex-
ample, higher-end tools that provide data acquisition, archiving,
preprocessing, and fault detection and fault diagnosis for a
wide range of faults in different systems cost tens of thousands
of dollars, not including annual fees and software upgrades.1
Whole building simulation programs are complex and costly to
incorporate into tools, while incomplete or insufﬁ cient build-
ing system, equipment, and control models in the simulation
programs further complicate their usefulness.8,9
• EMCS: An EMCS usually provides access to key data
points, which decreases implementation costs.
• Measurement Points: More sophisticated tools often require
additional data, such as insolation levels.8,9 This may add in
excess of $10,000 to the cost.6 In addition, many EMCSs do
not have access to real-time utility data and need to tap into
existing utility meters, which can prove costly.10
• Data Issues: A large portion of installations suffer from
poor quality and/or missing data points, difﬁ culties in importing
data from the EMCS into the tool, and insufﬁ cient data trend-
ing and storage capability1,11 AWBD setup typically requires a
basic level of building commissioning to ensure data quality
and effective tool use.
Building size (square footage) has a major impact on the
cost-effectiveness of AWBD
tools. Many cost components,
such as the software tool, do
not vary greatly between large
and small buildings, making
AWBD implementation more
attractive in larger buildings
than small buildings.
A case study of three en-
ergy information system (EIS)
implementations, which have
similar data requirements,
software costs, and can in-
corporate AWBD capabilities,
found that total costs ranged
from $0.10/ft2 ($1.08/m2) for
a 4.5 million ft2 (418 000 m2)
college campus to $1.36/ft2
($14.64/m2) for a 100,000 ft2
(9290 m2) ofﬁ ce building.6,12
Consequently, an AWBD that
achieves a 20% reduction in building HVAC energy cost would
pay back in about one year for the campus but closer to ten years
for the ofﬁ ce building.3 In sum, AWBD is most attractive for
very large buildings or campuses with central DDC systems.1
References
1. Friedman, H. and M.A. Piette. 2001. “Comparative Guide
to Emerging Diagnostic Tools for Large Commercial HVAC
Systems.” Lawrence Berkeley National Laboratory.
2. Claridge, D., M. Liu and W.D. Turner. 1999, “Whole Build-
ing Diagnostics.” Workshop held 16 – 17 June. http://poet.lbl.
gov/diagworkshop/proceedings/.
3. TIAX. 2005. “Energy Impact of Commercial Building
Controls and Performance Diagnostics.” Draft Final Report
Table 1: Potential whole building energy baselines.8
Baseline Type
Characteristics
• Based on statistically representative buildings
• Uses regression models to adjust energy for
geographical location, building type, and ﬂ oor
space
• Provides a qualitative evaluation of energy use
• Compares energy performance of similar
buildings in close to real-time, e.g., hourly,
daily, or weekly basis
• Most often used by organizations with many
buildings, e.g., campuses or chains
• Uses regression models to adjust energy for
geography, building type, and ﬂ oor space
• Uses “calibrated simulation” to account for
differences between baseline and current
conditions
• Typically uses either a ﬁ rst-principles (e.g.,
EnergyPlus) or empirical (e.g., regressions,
neural network) building performance model
• Compares actual performance to intended
performance (as modeled by a whole building
simulation program, such as EnergyPlus or
DOE-2)
• Very complex and computationally intensive
Comparable Buildings –
Comparable Buildings
Comparable Buildings
Previous Performance
Previous Performance
Comparable Buildings
Comparable Buildings –
Current Performance
Current Performance
Same Building
Same Building –
Past Performance
Same Building –
S
B ildi
Same Building –
Intended Performance
I t
d d P
f
Intended Performance
AWBD tools can help detect larger faults, i.e., those that increase whole building energy
consumption by at least 5%.2 Importantly, they often can reveal unnecessary HVAC and
lighting operation after normal operating hours due to improper HVAC or lighting sched-
ules, the commercial building fault with the greatest national energy impact.
84
ASHRAE Journal
May 2005
9. Portland Energy Conservation Inc. 2003. “Methods for
9 Portland Energy Conservation Inc 2003 “Methods for
Automated and Continuous Commissioning of Building Sys-
tems.” Final Report to the Air Conditioning and Refrigeration
Technology Institute, April.
10. Mahling, D. 2004. Personal Communication, WebGen
Systems, Inc., May.
11. Santos, J.J. 2004. “The role of DDC in commissioning.”
HPAC Engineering (3):9. www.hpac.com/member/archive/
0403freaks.htm.
12. Motegi, N., et al. 2003. “Web-based Energy Informa-
tion Systems for Energy Management and Demand Response
in Commercial Buildings.” Lawrence Berkeley National
Laboratory Final Report, LBNL-52510, April. http://eetd.lbl.
gov/BTP/papers/52510.pdf.
Kurt W. Roth, Ph.D., is an associate principal in the HVAC
and Refrigeration Technology sector of TIAX, Cambridge,
Mass. Patricia Llana is senior technologist in the Systems
Analysis group at TIAX, and Detlef Westphalen, Ph.D., is an
associate principal in the HVAC and Refrigeration Technology
sector of TIAX. James Brodrick, Ph.D., is a project manager,
Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
by TIAX LLC to the U.S. Department of Energy, Ofﬁ ce of
by TIAX LLC to the U S Department of Energy Ofﬁce of
Building Technologies, April.
4. Roth, K.W., D. Westphalen, and J. Brodrick, 2003. “Sav-
ing energy with building commissioning.” ASHRAE Journal
45(11):65 – 66.
5. Heinemeier, K.H., R.M. Richardson and K. Kulathumani.
1999. “User and Market Factors that Inﬂ uence Diagnostic Tool
Development.” Workshop held 16 – 17 June. http://poet.lbl.
gov/diagworkshop/proceedings/heinemeier.pdf.
6. Motegi, N., et al. 2003. “Case Studies of Energy Informa-
tion Systems and Related Technology: Operational Practices,
Costs, and Beneﬁ ts.” LBNL Report, LBNL-53406. http://build-
ings.lbl.gov/hpcbs/pubs/E5P22T1e\_LBNL-53406.pdf.
7. Smith, V.A. 2003. “Energy Efﬁ cient and Affordable Small
Commercial and Residential Buildings Research Program, Task
2.4.5a Single-Building Operator Demonstration—On-line Test.”
California Energy Commission, March.
8. Haves, P., et al. 2001. “Use of Whole Buildings Simu-
lation in On-Line Performance Assessment: Modeling and
Implementation Issues.” Lawrence Berkeley National Labo-
ratory Report, LBNL-48284, June. http://eetd.lbl.gov/btp/pa-
pers/48284.pdf .
Advertisement formerly in this space.
80
ASHRAE Journal ashrae.org
May 2005
Werkema
An Engineer’s View on Kyoto
The Kyoto treaty on climate change took effect Feb. 16, committing most industrialized nations to reduce greenhouse
gas emissions by 5.2% from 1990 levels by 2012.
T
he Kyoto treaty on climate change
took effect Feb. 16, committing
most industrialized nations to re-
duce greenhouse gas emissions by 5.2%
from 1990 levels by 2012. The U.S. is
not a party to Kyoto but is expected to
be affected.
To get some insight on the impact
of Kyoto in the U.S., ASHRAE Jour-
nal recently interviewed Tom
Werkema, Member ASHRAE.
Werkema has attended all major
climate change meetings since
1993 and is an ASHRAE Distin-
guished Lecturer on the subject.
He was the Government Activi-
ties advisor to the TEGA com-
mittee and continues to share
his insights with its successor, CTTC.
Werkema is vice president of govern-
ment activities for Arkema Inc., a wholly
owned chemical subsidiary of Total.
Journal: What do you think are the
most important implications for the
U.S.?
Werkema: I think the most important
implication is the strained bilateral rela-
tionship between the U.S. and Europe.
This could result in additional trade
stress, Iraq support issues, even interna-
tional ﬁ nance issues, to name a few. How-
ever, many other short-term implications
could impact ASHRAE membership
more directly, including pricing pressure
on energy sources.
International trading issues could
become problematic as other developed
countries’ carbon constrained economies
potentially increase manufacturing costs.
Potential constraining of greenhouse
gas (ghg) refrigerants may occur as
uncertainty occludes further investment
decisions. This also could be an issue
impacting U.S./Canada trade.
Companies are selectively partici-
pating in emissions reductions today,
particularly multinational companies.
Those who have participated have found
positive paybacks for some of their in-
vestments.
Journal: Going forward,
what do you see as the U.S. role
with the Kyoto treaty?
Werkema: For the next few
years, climate change will con-
tinue to be a source of irritation
between the U.S. and Europe
since Europe is committed to the
Kyoto Protocol and the U.S. is
committed to its own program. The U.S.
will attend the Kyoto Protocol meetings,
but as a non-party and its impact will be
diminished.
Journal:So, how will the U.S. respond
to the issue of climate change?
Werkema: I believe you’ll see an in-
creased emphasis on energy efﬁ ciency,
both in generation and in use. The U.S.
will focus on producing electricity de-
rived from clean coal. Major reserves,
in the U.S. estimated at more than 600
years at current consumption levels, exist
for many countries. Clean coal research
(FutureGen), will reduce or eliminate
ghg emissions, allowing the U.S. to use
its own resources to generate “clean”
electricity.
The U.S. is also working on hydrogen
fuel and sponsors an international group
developing next-generation nuclear
energy and potentially fusion energy.
Nuclear energy, already important in my
opinion, has a potentially substantially
larger future role. Energy efficiency
standards will continue to increase and
be promoted to developing countries.
The current prices of natural gas and
petroleum further support the need for
these initiatives.
In my long-term view, energy prices
will increase both due to demand and to
capital costs associated with advanced
technology. Such price increases will
continue to drive energy efficiency,
and the need to use the most efﬁ cient
technologies.
Oil will continue to be used but at
higher prices as “easy” oil is consumed
and additional development is less acces-
sible and demand continues to grow.
I think the public perceives that climate
change is an industrial pollution issue.
It isn’t. It’s a behavioral issue for global
society.
Our standard of living is intricately
entwined with ghg emissions and,
consequently, with quality of life. De-
veloping countries cannot be denied
the opportunity for comparable quality
of life. But they should be helped to
develop smartly. The best rationale for
developing country participation in ghg
emissions reductions is based on energy
efﬁ cient technologies.
The U.S. will not participate in the
current version of the Kyoto Protocol.
Its net impact would reduce U.S. green-
house gas emissions by more than 20%
during the next eight years, an unac-
ceptable economic impact to either U.S.
political party. But a new version will be
developed and the U.S. will continue to
invest in far-reaching technologies.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from ASHRAE
© 2005 American Society of Heating Refrigerating and Air-Conditioning Engineers Inc (www ashrae org) Reprinted by permission from ASHRAE
Journal, (Vol. 47, No. 5, May 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s permission.
May 2005
ASHRAE Journal
81
Carbon “sequestration” will also be
pursued—taking the carbon dioxide out
of the atmosphere through photosynthesis
or through deep underground injection.
Both concepts are being pursued today.
We already have seen attempts to
establish legal precedence related to cli-
mate change and individual or corporate
actions (or inactions).
Journal: What is the U.S. doing
now?
Werkema: The President has com-
mitted the U.S. to continue spending
the most of any government on climate
change. Some of those funds will focus
on buildings and HVAC&R systems, col-
lectively representing one third of U.S.
energy consumption.
The U.S. 2005 – 06 budget contains
more than $5 billion for climate change-
related activities including climate re-
search and energy-efﬁ ciency programs,
focused on both generation and use.
Electricity from natural gas vs. coal can
be more efﬁ cient but additional costs will
result in higher electricity prices.
The U.S. also is emphasizing a series of
voluntary programs and a fuel efﬁ ciency
increase for light trucks, 20.7 mpg to 22.2
mpg by 2007.
Journal: What is happening with U.S.
states?
Werkema: Domestically, regions,
states and municipalities are beginning
to implement actions independent of the
federal government. During the short
term, these actions will be disjointed.
U.S. regional programs include west-
ern and eastern state coalitions for ghg
emissions trading, registries (for listing
emissions reductions) and ghg emissions
estimating methods. California wants to
decrease auto tailpipe emissions substan-
tially from 323 gms/mile to 205 gms/mile
(currently challenged in court—translates
to about 43 mpg but also includes some
SUVs). Some northeast states and Can-
ada are considering similar regulations.
I expect other energy-related regulations
will be proposed. Eventually, it is possible
that some of these regional actions also
may be challenged in court since state
collective action is constitutionally fed-
eral jurisdiction. Several state attorneys
general have sued the ﬁ ve largest utilities
to reduce their ghg emissions.
Journal: What will happen in Canada,
which has signed the treaty?
Werkema: Canada ratiﬁ ed the Kyoto
Protocol and must reduce emissions 6%
below 1990, averaged over 2008 – 2012.
Canada designated $4 billion (Canadian
dollars) for climate change, about half
as incentives. The program includes a
mandatory emissions reduction regime
for large industrial sources.
Canada also is considering taxes on
fuel inefﬁ cient vehicles, used to support
purchasing of “eco-friendly” vehicles.
Incentives include support for a retroﬁ t
program targeting 500,000 homes by
2010 with average $630 per home for
improved energy efﬁ ciency. A $1 bil-
lion Clean Fund encourages emissions
reductions for proﬁ t, and Canada will
spend a comparable amount for wind
power over 15 years.
Business also will be allowed to accel-
erate depreciation on efﬁ cient equipment
and renewable and cogeneration power.
It is unknown if these measures are
sufﬁ cient to accomplish Canada’s Kyoto
Protocol goal, or whether additional ac-
tions will be required.
Journal: What are the implications for
the HVAC&R industry?
Werkema: During the next decade, an
increasing emphasis on energy efﬁ ciency
will occur. ASHRAE’s development of
Standard 90.1 +30%, +50% or more is
notable input. More federal, state and
local governments will focus on energy
efﬁ ciency and simple yardsticks to mea-
sure building performance. HVAC&R
industry will focus on refrigerant emis-
sions reductions, responsible use and
optimized energy consumption.
I believe a growth area will be engi-
neers/architects specializing in build-
ing energy management and efﬁ cient
design, including HVAC&R. Facility
performance guarantees may be a result,
demanded by building owners. Like-
wise, more energy-efﬁ cient products
will increasingly command premium
prices as business seeks to offset costs
imposed by a climate change con-
strained world.
Journal: At this point, does the de-
bate over the science of climate change
matter?
Werkema: The debate continues to be
important, but policy makers are moving
ahead with programs and regulations.
Many policies are inherently beneﬁ cial,
allowing broader energy use and more
efﬁ ciency. For instance, in an energy con-
strained country, higher energy efﬁ ciency
could allow more appliances using the
same amount of electricity.
I think the science debate will continue
for many years because the atmospheric
responsiveness is slow compared to the
ozone issue, and climate can only be mea-
sured over decades. With the Montreal
Protocol, actions taken today impacted
the atmosphere within a few years. Car-
bon dioxide’s atmospheric lifetime is
hundreds of years, so fossil fuel energy
consumed today continues to inﬂ uence
the atmosphere for centuries.
Politically, the immediacy of cause
and effect is not present. However, any
mistakes impacting energy efﬁ ciency
have much longer impacts than those
related to shorter lifetime gases, like
most HFCs. Accurately measuring at-
mospheric changes and linking those
directly to climate change will take
many decades.
I believe ASHRAE members should
focus on policy implementation occur-
ring globally at country, regional and
state levels. Pragmatic implementation
of energy efﬁ ciency regulations supports
ASHRAE’s existence.
The opinions expressed in this column are
those of Mr. Werkema and do not necessarily
reﬂ ect the views or opinions of Arkema Inc.
or Total S.A.
42
ASHRAE Journal ashrae.org
June 2005
C
ollège Jean-de-Brébeuf in Montreal was in desperate need
of a retroﬁ t. The heating plant’s aged equipment was unable
to meet the school’s heating demand effectively. Some equip-
ment was unreliable and inefﬁ cient. In addition, rapidly rising fuel
prices were increasing the cost of operating the plant. The school’s
administrative director needed a solution to increase the plant’s
energy efﬁ ciency to reduce its annual operating cost and minimize
the impact of the rapidly increasing fuel cost.
By Gilles Desmarais, Eng., Member ASHRAE, and Marie-Judith Jean-Louis, Eng.
The Outdated Heating Plant
The college’s heating plant was com-
posed of three 45-year-old hot water
boilers (150 bhp [1500 kW] each), one
10-year-old steam boiler (70 bhp [700
kW]) and one 65-year-old steam boiler
(150 bhp [1500 kW]).
A hot water heating circuit was used to
compensate the heat losses at the perimeter
of the building and to preheat the fresh air
intake. The temperature of the water varied
according to use. Some heating equip-
ment, such as convectors, required hot
water. Others, such as radiators, required
temperate water. The steam was used to
produce domestic hot water by means of
Heating Plant Retrofit
For Canadian College
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 6, June 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
steam-to-water heat exchangers, as well as
for kitchen equipment, the school’s ice rink
heating system and humidiﬁ cation.
The college typically consumed more
than 32 million ft3 (906 000 m3) of natu-
ral gas every year. Studies showed that the
heating plant could not efﬁ ciently go be-
yond 71%. One of the causes of the plant’s
low performance was that the hot water
boiler, which had a two-stage burner (low
ﬁ re and high ﬁ re), was not appropriate
during mild seasons. It cycled frequently,
penalizing the overall efﬁ ciency of the
heating plant and increasing energy costs.
In addition, no backup existed for the
production of steam.
About the Authors
Gilles Desmarais, Eng., is a mechanical engineer
and a project manager at Dessau Soprin in Laval,
QC, Canada. He won the 2005 ASHRAE Tech-
nology Award (1st Place Institutional Buildings
[Existing]). Marie-Judith Jean-Louis, Eng., is a
building engineer at Dessau Soprin in Longueuil,
QC, Canada.
June 2005
ASHRAE Journal
43
The Retroﬁ tted Heating Plant
The solution to increase the school’s energy efﬁ ciency was
to retroﬁ t the heating plant by replacing the outdated equip-
ment. Then, heat recovery was added to further maximize its
efﬁ ciency. As such, a condensing stack economizer and a heat
exchanger, and an automated centralized control system were
installed in the plant. The main heating equipment also was
replaced by two 250 bhp (2500 kW) hot water boilers and a 70
bhp (700 kW) steam boiler.
Condensing Stack Economizer
g
A condensing stack economizer essentially is an open heat
exchanger in the form of a large vertical cylinder with a reser-
voir. The top portion of the equipment, called the transfer zone,
is ﬁ lled with stainless steel modules used for the direct heat
transfer process. As cold water is sprayed from the top of the
equipment onto the modules, hot combustion gases are injected
from below. The modules decelerate the water’s descent and
disperse the ﬂ ow, thereby increasing the contact surface area
between the water and the hot gases.
The highly efﬁ cient equipment increases the plant’s energy
efﬁ ciency signiﬁ cantly by recovering most of the residual
energy from combustion gases. The direct contact between
the cold water and the combustion gases results in the distinct
improvement of heat transfer. Maximum energy is extracted
from the hot combustion gases (275°F to 350°F [135°C to
177°C]) before they are released into the atmosphere. In
this case, heat recovery is such that the exit temperature of
the combustion gases is only 10°F (5.5°C) higher than the
temperature of the returning water at the inlet of the recovery
unit. The installed condensing stack economizer operates
on an average energy efﬁ ciency of 92%, thus signiﬁ cantly
reducing energy costs.
The condensing stack economizer stores 3,500 gallons
(13 250 L) of water that is heated during the heat transfer pro-
cess to preheat the low temperature hydronic heating circuit,
the sanitary water (through the use of a heat exchanger), and
the fresh air supply for the boiler room and locker room. The
condensing stack economizer also is equipped with control
elements that allow for modulation. The instantaneous efﬁ -
ciency of the system increases as the return water temperature
decreases. As such, when the return water temperature is close
to 85°F (29°C), the instantaneous efﬁ ciency is 95%.
Direct contact also eliminates the problem of heat transfer
surface fouling, which is typical in conventional heat exchang-
ers. As a result, efﬁ ciency remains high during the life of the
Figure 1 (left): New energy-efﬁ cient boilers; (top right) Collège Jean-de-Brébeuf; (bottom right) condensing stack economizer.
44
ASHRAE Journal ashrae.org
June 2005
Advertisement formerly in this space.
Figure 2: Hydronic ﬂ ow diagram.
Fresh Air
New Boiler Room
Ventilation System
Return Air
To Plate Heat
Exchangers
g
H
C
Supply
Fan
Supply
Air
Fresh
Air
H
C
Supply
Fan
Supply
Air
Fresh Air Heating Glycol
To Chimney
Condensing
Stack
Economizer
130°F
Heat Exchanger
Low Temp.
Network
From Low Temp.
Heating Network
To Low Temp.
Heating Network
From Low Temp.
Heating Network
To Low Temp.
Heating Network
Hot/Cold Water Recir-
culated From Sanitary
Hot Water Tank
Preheated Water
To Sanitary Hot
Water Tank
Heat Exchanger
Heat Exchanger
T
From High Temp. Heating Network
To High Temp. Heating Network
Existing
Steam
Boiler
New Steam
Boiler
70 bhp
7
70 bhp
250 bhp
250 bhp
Exhaust
Fan
60 lb
Steam
To Condensate
Tank
Flooded Vertical Exchanger
(Steam/Hot Water)
New Hot
Water Boilers
Sanitary Hot Water
Existing Ventilation System
For Lockers
June 2005
ASHRAE Journal
45
Advertisement formerly in this space.
Table 1: Instantaneous efﬁ ciency vs. outdoor temperature.
Outdoor
Supply Water
Return Water
Instantaneous
Temp.
Temp.
Temp.
Efﬁ ciency
40°F
90°F
84.5°F
95.0%
20°F
102°F
96.0°F
93.0%
0°F
114°F
106.5°F
91.5%
–20°F
127°F
118.0°F
90.0%
Figure 3: The historic chapel has been converted into a library that
houses more than 200,000 books. This retroﬁ t has been done using
low temperature ﬂ uid for heating equipment that will maximize the
recovery of ﬂ ue gases at the new heating plant.
appliance. Furthermore, since these units are low-pressure
appliances, they do not require constant monitoring on the
part of the plant operator.
Flooded Steam-to-Water Vertical Heat Exchanger
g
A ﬂ ooded steam-to-water heat exchanger also was installed
in the heating plant to increase its overall energy efﬁ ciency.
This heat exchanger enables a low capacity boiler to operate
during off-peak periods. It uses a new, efﬁ cient technology to
optimize the net output energy produced from steam, which
is a different approach than conventional shell-and-tube heat
exchangers. By modulating the condensate, the ﬂ ooded verti-
cal heat exchanger varies the exchange surface. This process
optimizes the net output energy produced from the steam.
Furthermore, the energy input of the ﬂ ooded vertical heat
exchanger is 85% of the conventional heat exchanger for the
same net energy produced. This is due to the decrease of the
condensate temperature and of the production of ﬂ ash steam.
The exchanger has the advantage of having a stable tempera-
ture setpoint by modulating the condensate.
Four-Pass Fire-tube Boilers
The important factors in the selection of the boilers were
their life expectancy and energy efﬁ ciency. Fire-tube boilers
46
ASHRAE Journal ashrae.org
June 2005
are known to last 40 to 50 years, and can
be very efﬁ cient based on the number
of passes inside the boiler. As such,
four-pass ﬁ re-tube boilers that preheat
their combustion air were installed dur-
ing the retroﬁ t. The steam boilers have
an efﬁ ciency of 82% and the hot water
boilers have an efﬁ ciency of 84%. Their
high performance also is characterized
by modulating burners that have a turn-
down ratio of eight to one, minimizing
the on/off cycles. The boilers also are
designed to reduce the emission of NOX
gas to a maximum of 40 ppm.
The Costs
The renovation of the heating plant
at the college generates savings on
energy consumption and plant main-
tenance. The total cost of the heating
plant renovations was CDN $1.3 mil-
lion. The new installation generates
annual energy savings of CDN $85,000,
annual maintenance savings of CDN
$15,000, for a total annual cost savings
of CDN $100,000. The simple return for
this investment is 13 years, which is less
than half of the life expectancy for this
type of equipment.
The Beneﬁ ts
Through its retroﬁ tted heating plant,
which includes a new condensing
stack economizer and a ﬂ ooded verti-
cal exchanger, the college has one of
the most economical composite heat-
ing plants in Canada. Not only is the
renovated heating plant highly efﬁ cient
(up to 95%), it is also very flexible
and requires minimal maintenance.
The careful analysis of the plant op-
eration resulted in a retroﬁ t solution
that saves energy, money and reduces
pollution.
The newly renovated plant consumes
less than 25 million ft3 (708 000 m3)
of natural gas annually, which repre-
sents a reduction of 7 million ft3 (198
000 m3) of fuel consumption per year.
The new plant is energy-efficient,
environment-friendly and costs less
to maintain.
By reducing the energy consumption
of the plant, the emission of carbon di-
oxide, known to be a major contributor
to global warming, was signiﬁ cantly
reduced and greenhouse gas emissions
are down by 368 tons (333 Mg).
This transformation also has greatly
reduced the maintenance costs and
number of boilers used simultaneously.
The use of natural gas and condensing
systems simpliﬁ es maintenance, and the
cleanliness of natural gas combustion
products completely eliminates transfer
surface fouling. Therefore, only rou-
tine inspections are required. The new
installation increases the reliability of
the heating plant and reduces down-
time periods.
Advertisement formerly in this space.
22
ASHRAE Journal ashrae.org
June 2005
By Mark Modera, Ph.D., P.E., Member ASHRAE
Fixing
ng
Duct
Leaks
ks
In Commercial Buildings
I
n contrast to residences, standards dealing with duct leak-
age in commercial buildings have existed for many years (e.g.,
SMACNA’s HVAC Air Duct Leakage Test Manual [1985]). However,
duct leakage is common in certain types of commercial buildings,
and in certain system components. Unfortunately, these problems
have had little attention.
Examples of this inattention to duct
leakage include typical light commer-
cial strip malls. They also include large
existing commercial buildings that did
not receive adequate duct tightness test-
ing either during construction or when
construction, performance, or operation
changed signiﬁ cantly. Another issue is
inattentiveness to commercial building
duct system components downstream
of VAV boxes.
This article discusses issues associ-
ated with duct leakage in these types of
buildings and components, and presents
case studies of leakage measurements and
repair in these applications.
Building Classiﬁ cation
The question of when duct leakage
is signiﬁ cant in a commercial build-
ing depends heavily upon the building
type and duct system, the location of
leakage, and the amount of leakage.
Key distinguishing factors between
commercial buildings are whether
they are similar in size and equipment
type to residences, or whether they
contain larger, more complex HVAC
systems. The ﬁ rst group of buildings is
referred to in this article as thermally
dominated commercial buildings. The
second group is large commercial
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
© 2005, American
permission from ASHRAE Journal, (Vol. 47, No. 6, June 2005). This article may not be
org). Reprinted by p
ed in either paper or digital form without ASHRAE’s permission.
copied nor distribut
About the Author
Mark Modera, Ph.D., P.E., is vice president for
strategic operations at Carrier-Aeroseal, Syracuse,
N.Y.; a staff scientist at Lawrence Berkeley National
Laboratory, Berkeley, Calif.; and was chair of Stan-
dards Project Committee 152.
June 2005
ASHRAE Journal
23
\*Although Standard 152-2004 was designed for residential systems, the results
it provides for light commercial retail or ofﬁ ce buildings are not exact, but are
workable. Factors that reduce the appropriateness of these results include large
exhaust fans for cooking, or operating conditions that vary dramatically from
those for residences.
buildings whose HVAC energy use is more heavily impacted
by fans.
Thermally Dominated Commercial Buildings
y
g
A thermally dominated commercial building works much
like a single-family sunbelt residence, typically conditioned
by ductwork located above the ceiling, and connected to small
rooftop packaged equipment with fans that often cycle with the
call for heating or cooling. In these buildings, the majority of
the HVAC energy consumption is for heating and/or cooling
the air, rather than the fan.
Large Commercial Buildings
g
g
In large commercial buildings, the operation of the fan(s)
usually is not in direct synchronization with heating and
cooling delivery. The fans typically run constantly, although
often not at a constant ﬂ ow rate, during building operation. In
addition, the longer transport distances and control require-
ments in large buildings also translate into higher pressure
differentials experienced by the central fan(s). The combina-
tion of these factors translates into a higher fraction of HVAC
energy consumed by the fan, even though many of the fans
have higher efﬁ ciencies than those found in standard packaged
HVAC equipment.
Impacts of Duct Leakage
Ducts in the ceiling plenum space may appear to be in the
conditioned space but are not. Fan power can be impacted
by duct losses even if all the thermal energy returns to the
conditioned spaces. As is discussed later, a ceiling plenum
space has different energy implications depending on where
the insulation is located, and whether the ceiling plenum is
used as a return or exhaust duct.
In a light commercial strip mall (thermally dominated
commercial building), the key determinants of duct leakage
energy implications are the degree of leakage, and the location
of the ductwork relative to the thermal and air boundaries of
the conditioned space. At one end of the spectrum is ductwork
that can be seen from within the occupied space, for which
there is little energy to be saved by sealing or insulating
that ductwork.
On the other hand, when ductwork is located above a “T-bar”
or plaster ceiling, the thermal resistance of the ceiling relative
to the roof is a key determinant of how much energy savings
can be realized. The relative tightness of the ceiling with respect
to the roof deck also is signiﬁ cant.
Field studies in California have shown that the insulation
in light commercial buildings can be found on the ceiling, on
the roof, or in both places (Figure 1), and that a non-trivial
fraction of the buildings tested (38%) had ceiling tiles act-
ing as the air barrier of the building due to the installation
of turbine vents on the roof that make the roof less airtight
than the ceiling.
Figure 1 shows that in older light commercial buildings in
California, insulation was located only on the ceiling about
50% of the time, only on the roof deck 38% of the time, and
both places 12% of the time.1 According to that report, “in
56% of the buildings the primary thermal barrier was at the
ceiling tiles, which implies that the ducts are entirely outside
the conditioned space.”
Another study indicated that California buildings that re-
ceived building permits during a time that required roof insu-
lation showed a much smaller fraction of ceiling insulation.2
Interestingly, a limited study in Wisconsin did not have any
trouble ﬁ nding buildings with ceiling insulation.3
To quantify the signiﬁ cance of the location of building in-
sulation and air barriers, ANSI/ASHRAE Standard 152-2004,
Method of Test for Determining the Design and Seasonal
Efﬁ ciencies of Residential Thermal Distribution Systems, was
applied to the three types of ceiling plenum conﬁ gurations
for Bakersﬁ eld, Calif., Milwaukee and Atlanta.\* The input
parameters to the standard are summarized in Table 1, and the
results of those analyses are presented in Figures 2 and 3.
Figure 2 demonstrates that the location of insulation has
a greater effect on energy efﬁ ciency than climate has over
the heating season. This result was even more pronounced in
cooling. Figure 3 shows the large impact of insulation location
upon the energy savings associated with moving from 35%
duct leakage split evenly between supply and return, to 6%
evenly split leakage (chosen leakage levels based upon ﬁ eld
studies described later).
Figure 3 also indicates that the largest percentage savings
occur under cooling design conditions, which can be explained
24
ASHRAE Journal ashrae.org
June 2005
by the fact that the ceiling plenum temperature is most extreme
relative to the duct system under cooling design conditions.
All of the Standard 152-2004 analyses are based upon the
assumption that the fan is cycling with the equipment. The
additional energy implications of continuous fan operation,
although not incorporated into Standard 152-2004, have been
shown to depend upon the duty cycle of the heating/cooling
equipment.4 Continuous fan operation has the largest negative
impacts at low part load ratios.
Standard 152-2004 underestimates the inﬂ uence of insula-
tion location for a light commercial ceiling plenum, as the
temperatures in the plenum are not calculated, and the impact
of the insulation only is captured via the fraction of duct losses
recovered. Efﬁ ciencies should be higher, and percentage
savings should be somewhat lower for roof-only conﬁ gura-
tions. However, as most losses are regained (90% regain) in
roof-only insulation conﬁ gurations, these effects should be
relatively modest.
Duct Leakage in a Large Commercial Building
g
g
g
In large commercial buildings, several mechanisms exist by
which energy use is impacted by duct leakage and conduction
losses. One mechanism is the effective short circuiting of heat-
ing and cooling energy back to the return prior to reaching the
desired zone. This short circuiting means that the fan has to
move more air to meet a given load, thereby increasing the fan
energy non-linearly.5
At the most basic level, fan power increases with fan ﬂ ow
raised a power between 2 and 3, stemming from the fact that
fan power scales with the product of fan pressure differential
and ﬂ ow, and that the pressure differential increases with the
ﬂ ow raised to a power between 1 and 2. Using the power 2.4
from Franconi et al.,5 a 15% leak translates to a 40% increase
in fan power.
A secondary impact of the increased fan power is an
increase in cooling load associated with the heat gener-
ated by the increased fan power, resulting in higher cooling
energy use.
Another mechanism by which duct losses in large com-
mercial buildings increase energy use stems from the fact
that thermal losses to the return air are not all recaptured by
the building or the HVAC system. Some fraction of return
air typically is exhausted from the building, thereby throw-
ing away that fraction of the supply air thermal energy lost
to the return airstream. This fraction of air exhausted can be
Building Floor Area-Cycle
2,000 ft2 (186 m2)
Duct Location
Supply and Return Ducts
In Unvented Ceiling Plenum
Duct System R-Value
4°F ft2/Btu/h (0.7°C m2/W)
/W
/
Duct System Surface Area
640 ft2 (59 m2)
Heating System Capacity
60,000 Btu/h (17 600 W)
Cooling System Capacity
46,000 Btu/h (13 500 W)
y y
Heating System Flow
1,400 cfm (660 L/s)
w
Cooling System Flow
1,400 cfm (660 L/s)
w
Duct Material
Plastic Flexduct
Thermal Regains
Ceiling-Only Insulation
10%
Ceiling/Roof Insulation
50%
Roof-Only Insulation
90%
Table 1: Inputs used for Standard 152-2004 analysis of light com-
mercial duct leakage.
Ceiling-Only
50%
Roof-Only
38%
Both 12%
Unvented
62%
Direct Vented
38%
Ceiling
56%
Roof
19%
In Between 25%
In Between 25%
Insulation Details
Ceiling Cavity
Roof
69%
Ceiling 31%
Air Barrier
Thermal Barrier
Thermal Barrier
Figure 1: Characterization of the ceiling plenums with ductwork
in light commercial buildings.1 The thermal barrier locations were
determined by temperature measurements, where “in between”
means that the plenum temperature ﬂ oated in between the indoor
and outdoor temperature.
Heating
Cooling
Cooling
H
ti
C
li
C
li
Season
Season
Design
60%
50%
40%
30%
20%
10%
0%
Three-Climate Avg. Savings
Ceiling-Only Insulation
Ceiling/Roof Insulation
Roof-Only Insulation
1.0
0.8
0.6
0.4
0.2
0.0
Heating Season Avg.
g
y
g/
y
Ceiling-Only
Ceiling/Roof
Roof-Only
Insulation
Insulation
Insulation
Bakersﬁ eld
Atlanta
Milwaukee
Figure 2: Heating season duct efﬁ ciencies calculated using Standard
152-2004 for light commercial ducts located above an unvented
drop ceiling.
Figure 3: Heating and cooling duct efﬁ ciencies calculated using
Standard 152-2004 for light commercial ducts located above an
unvented drop ceiling (average savings for Atlanta; Bakersﬁ eld,
Calif.; and Milwaukee).
(35% Balanced Leakage)
(35% to 6% Balanced Leakage)
June 2005
ASHRAE Journal
25
not necessarily improve matters during simultaneous heating
and cooling, where cooling losses can be recovered by zones
that require heating, and vice versa.
Although all of these effects have not been quantiﬁ ed on a
systematic basis, Franconi et al.,5 uses detailed building and
system simulation to provide a reasonable quantiﬁ cation of the
impacts of duct leakage in a large commercial building, cal-
culating a 60% increase in fan power due to 20% duct leakage
split on average equally between upstream and downstream of
the VAV boxes. Those simulation results also show little impact
of part load ratio on the percentage savings. Diamond et al.,6
measured an increase in system fan power of 25% to 35% due
to increasing duct leakage
from 5% to 20%.
Uncontrolled Airﬂ ows
Another impact of duct
leakage in commercial build-
ings that is not discussed in
this article is that of leakage
on uncontrolled airﬂ ows and
pressures.7 The impacts of
these uncontrolled airﬂ ows
often are much larger than
the energy implications of
that leakage, ranging from
depressurization causing
moisture damage in walls and backdrafting of combustion
equipment, to transport and disperse of chemical or biologi-
cal pollutants.
Field Measurements of Duct Leakage
Published measurements of duct leakage in light commercial
buildings have generally been limited to Florida and California.
Delp et al., summarizes duct leakage results from Florida and
California, expressing the leakage in terms of effective leak-
age area (effective hole size) per unit ﬂ oor area. The reported
values were 0.053 in.2/ft2 ﬂ oor area (3.7 cm2/m2 ﬂ oor area) for
25 California light commercial systems, 0.039 in.2/ft2 ﬂ oor
area (2.7 cm2/m2 ﬂ oor area) for 39 Florida light commercial
systems, and 0.019 in.2/ft2 ﬂ oor area (1.3 cm2/m2 ﬂ oor area) for
California residential systems. Although the size of the holes in
the ducts is a convenient tool for comparing construction qual-
ity, it has to be combined with the pressures across the leaks to
determine their impact on energy performance. Delp et al., also
presents a comparison of measured fan ﬂ ows and supply grille
ﬂ ows for 35,000 ft2 (3250 m2) of light commercial ﬂ oor space
in California, which indicated 1.24 cfm/ft2 (6.3 L/s/m2) at the
fan, and 0.92 cfm/ft2 (4.7 L/s/m2) at the grilles, or supply duct
leakage of 26% of fan ﬂ ow.
A much larger data set of light commercial duct leakage areas
was acquired in a pilot test of duct sealing for electric demand
reduction in Southern California. The average measured pre-
sealing leakage for 364 light commercial duct systems tested
as high as 100% in buildings such as laboratories, hospitals
or casinos.
Other factors that determine the energy impacts of duct
leakage or conduction losses include the use of ceiling ple-
num returns and the use of induction VAV boxes. The use of
ceiling plenum returns vs. ducted returns tends to increase
the energy impacts of supply duct leakage, as all of the losses
to a ceiling plenum return go directly to the return/exhaust,
whereas a larger fraction of the supply losses are likely to be
drawn into the conditioned spaces before being pulled into
ducted returns.
The degree to which supply losses make it to the condi-
tioned space in ducted re-
turn systems depends upon
the pressure in the ceiling
plenum relative to the condi-
tioned space, which in turn
depends somewhat upon the
ratio of supply to return duct
leakage.
In the case of ceiling ple-
num returns, most of the
energy lost to the ceiling
plenum tends to be returned
or exhausted due to the larger
effective UA value (thermal
conductance) of the return/
exhaust airstream as compared to the UA value of the ceiling.
In this type of construction, fan powered or system powered
induction boxes tend to reduce the energy impacts of supply
duct leakage, as the airﬂ ows drawn from the ceiling plenum
reduce the fraction of the supply losses that are returned to
the system fan. The induction ﬂ ows can be thought of as a
form of recovery of supply duct losses.
To place these energy ﬂ ows in perspective, consider that
a return airﬂ ow of 0.85 cfm/ft2 (4.3 L/s/m2) has an effective
thermal conductance of 0.92 Btu/h/°F per ft2 of ﬂ oor area (5.2
W/°C/m2). Assuming that the ceiling area is equal to the ﬂ oor
area, this conductance should be compared to a ceiling thermal
conductance of 0.32 Btu/h/°F (1.8 W/°C), corresponding to a
0.75 in. (1.8 cm) thick acoustical ceiling tile. On the other hand,
induction box ﬂ ows can be less than, equal to, or greater than
system fan ﬂ ows, depending on the load of the space.
Supply losses to ceiling plenums also affect economizer and
terminal reheat coil operation. For economizers, the colder return
air temperature associated with supply air cooling losses to the
return air decrease the use of economizers controlled by return
air temperature, decreasing the temperature at which outside air is
introduced. For terminal reheat coils, assuming that the minimum
settings at the VAV boxes are not adjusted, supply duct leakage
reduces minimum airﬂ ows at the coils, thereby reducing reheat
coil energy use during minimum air operation.
One ﬁ nal consideration with respect to ceiling plenums is that
thermal recovery of supply losses by conditioned spaces does
Avg. Fraction
Avg. Pre-Seal
Avg. Post-Seal
A
F
i
A
P
S
l
A
P
S
l
Sealed (%)
Leakage (cfm/ton)
Leakage (cfm/ton)
120
100
80
60
40
20
0
Full Data Set
Contractor A
Contractor B
Contractor C
Figure 4: Results of Southern California pilot test of aerosol-based
duct sealing in light commercial buildings, where cfm refers to mea-
sured leakage cfm at 0.1 in. w.g. (25 Pa) duct pressure.
26
ASHRAE Journal ashrae.org
June 2005
100%
90%
80%
70%
60%
50%
Fraction Sealed
Horizontal
Total
Fourth Floor
SF-1
SF-2
SF-3
Total
System
Figure 6: Summary of leakage sealed by HVAC system in a 78,000
ft2t2t (7200 m2) commercial ofﬁ ce building. Totals include leakage
2)
2
in vertical shafts and unsealed horizontal runs in the penthouse
mechanical rooms for SF-1, 2, 3.
Fourth Floor
SF-1
SF-2
SF-3
F
th Fl
SF 1
SF 2
SF 3
System
4,500
4,000
3,500
3,000
2,500
2,000
1,500
1,000
500
0
Initial Horizontal
Final Horizontal
Leakage (cfm at 25 Pa)
Initial Total
Final Total
Figure 5: Summary of initial and ﬁ nal leakage measured by fan
pressurization of each duct system in a 78,000 ft2t2t (7200 m2) com-
2)
2
mercial ofﬁ ce building. Totals include leakage in vertical shafts
and unsealed horizontal runs in the penthouse mechanical rooms
for SF-1, 2, 3.
in this study was 0.03 in.2/ft2 ﬂ oor area (2 cm2/m2 ﬂ oor area),
calculated based upon assuming 340 ft2 of ﬂ oor area per ton of
air-conditioning capacity (9 m2 per kW cooling capacity).
Existing Large Commercial
g
g
Considerably less published
scientiﬁ c data exists on duct
leakage in large commercial
buildings as compared to light
commercial buildings, mostly
due to the extra difficulties
associated with making leak-
age measurements in these
buildings. One difficulty in
large buildings is their size
and accessibility, leading to
much higher measurement
costs. Another difﬁ culty with
duct leakage measurements
in large commercial buildings
is the temporal variability of
fan, branch and leakage ﬂ ow
rates.
As it is generally impracti-
cal to seal all the diffusers
simultaneously and measure
leakage ﬂ ow under a presum-
ably uniform duct pressure in a
large commercial building, one
way of avoiding the size issue
is to measure the leakage of
a sample duct system branch.
This technique involves iso-
lating the branch at the VAV
box, and thus does not provide
a measurement of leakage
upstream of the VAV boxes.
Several techniques for measuring duct leakage upstream of the
VAV boxes based upon closing those dampers are the subject of
current research, as is a technique that determines branch leakage
ﬂ ow by subtracting the sum of diffuser ﬂ ows from a branch ﬂ ow
measurement under a representative ﬂ ow condition.
The duct leakage value needed to evaluate the appropriateness
of sealing is the percentage of fan ﬂ ow being leaked. As noted
earlier, this can sometimes be measured directly, but often is
based upon separate measurements of duct leakage area and
operating pressures. In large buildings, this process is compli-
cated by the variable operating conditions of different parts of
the system. Speciﬁ cally, leaks upstream of the VAV dampers
generally see a relatively constant pressure determined by the
pressure setpoint of the system fan. Therefore, the ﬂ ow through
these leaks is relatively constant in absolute terms, but variable
as a percentage of fan ﬂ ow.
On the other hand, the ﬂ ows through leaks downstream of the
VAV dampers vary almost proportionally to the branch ﬂ ow rate
(leaks vary with duct pressure to the power 0.6, whereas branch
ﬂ ow varies with VAV box pressure to the power 0.5). Thus,
downstream leaks represent a relatively constant percentage
leakage. The variations in pressures seen by leaks that inﬂ uence
the leakage ﬂ ows are further compounded by spatial variations
in leakage levels (e.g., leaks
at diffusers vs. at VAV boxes)
that make the variations in
pressure more important.
Another key issue in large
commercial duct leakage is
the large variability of the
results to date. Researchers
at Lawrence Berkeley Labora-
tory measured duct leakage in
six large commercial build-
ings, three of which showed
5% leakage, while the other
three showed 15%, 17% and
25% supply duct leakage.
While duct leakage mea-
surements are limited, test
and balance reports that in-
clude fan flow as well as
diffuser ﬂ ow measurements
could be used under certain
circumstances. One limita-
tion of these measurements
is that some test and balance
protocols are single pass,
whereby each diffuser damp-
er is adjusted on the spot to
produce the desired ﬂ ow. A
similar problem occurs when
VAV boxes are not all opened
simultaneously during test-
ing, which is a fairly common
protocol. In both cases, the difference between the fan ﬂ ow
and the sum of diffuser ﬂ ows is no longer a good estimate of
duct leakage (generally underestimating leakage).
Duct Sealing in Commercial Buildings
A recent development in sealing duct leakage in commercial
buildings involves a technology that seals leaks from the inside
out. This technology, known as aerosol-based sealing, works
by pressurizing a duct system with a fog of sealant particles.
By temporarily blocking the diffusers, the sealant laden air is
forced to the leaks. Maintaining mild turbulence keeps the seal-
ant particles suspended until they reach the leaks. The pressure
maintained within the duct system causes the air to accelerate
as it exits through the leaks, causing the particles to be ﬂ ung
against the walls of the leaks when they cannot turn as sharply
as the accelerating air.8,9,10
Due to its ability to access leaks without accessing the
exterior of ductwork located above a ceiling, the aerosol-
June 2005
ASHRAE Journal
27
35%
30%
25%
20%
15%
10%
5%
0%
Leakage (Percent of Fan Flow)
Initial Test
Initial
Initial
Final
Final
I
l T
I
l
I
l
F
l
F
l
And Balance
Total
Horizontal
Total
Horizontal
SF-1
SF-2
SF-3
Figure 8: Summary leakage before and after sealing in a 78,000
ft2t2t (7200 m2)commercial ofﬁ ce building, computed based upon fan
2)
2
ﬂ ows from a test and balance report, using measured diffuser ﬂ ows
for initial test and balance results, and measured leakage cfm at 0.1
in. w.g. (25 Pa) duct pressure for all other results.
800
700
600
500
400
300
200
100
0
Leakage (cfm @ 25 Pa)
0
20
40
60
Elapsed Time, Minutes
Figure 7: Example sealing proﬁ le (third ﬂ oor northwest in a 78,000
ft2t2t [7200 m2] commercial ofﬁ ce building).
2]
2
based sealing technology has been used during the last
few years to seal duct leaks in light and large existing com-
mercial buildings.
Light Commercial Sealing Results
g
g
Figure 4 summarizes the results of a ﬁ eld study in southern
California of aerosol-based duct sealing in light commercial
buildings. The systems sealed are located in San Bernadino,
Riverside, and Orange counties, and were screened by the
HVAC contractors to have ceiling insulation below the duc-
twork. Of the 360 systems sealed, 300 had complete data
acquired, including data on the size of the equipment.
The average equipment size was 3.9 tons (14 kW) and the
median size was 3.5 tons (12 kW), with the smallest unit hav-
ing 2 tons (7 kW) of capacity, and the largest 12.5 tons (44
kW). As indicated in Figure 4, all of the HVAC contractors
had approximately the same level of performance, sealing ap-
proximately 80% of the leakage encountered, which resulted
in duct systems with leakage of approximately 16 cfm/ton of
cooling (3.4 cm2 per kW of cooling) after the process.
In addition to showing that the technology could seal a
signiﬁ cant majority of duct leakage encountered in these
types of existing buildings, this ﬁ eld study also demonstrated
that the sealing process could be performed on a production
basis, with one contractor regularly sealing 10 to 15 tons
(35 to 53 kW) of cooling equipment per day at a single site
with one crew.
Large Commercial Sealing
g
g
The aerosol-based sealing technology also has been used on
a production basis in a large commercial building. The tech-
nology was used to seal all of the ductwork in a (~40-year-old)
78,000 ft2 (7200 m2) four-story commercial ofﬁ ce building in
which duct leakage for the constant volume systems had been
identiﬁ ed by test and balance reports. Figure 5 summarizes
the initial and ﬁ nal leakage measured by fan pressurization
during the sealing process for the ducts connected to the three
penthouse supply fans that serve the east, west and central
sections of the building, as well as for the ducts from two
rooftop packaged units serving the fourth ﬂ oor.
Figure 6 summarizes the percentage of leakage encountered
6 6
that was sealed for those same duct systems. The distinction
between horizontal and total leakage was made because the
total leakage measurement included measurements of leak-
age in sections with various controls and dampers that were
scheduled for replacement and, therefore, not sealed. The
horizontal duct sections were all externally insulated sheet
metal, and the vertical shafts were all internally lined sheet
metal ducts with cross-sectional dimensions of approximately
3 by 4 ft (0.9 by 1.2 m).
The sealing for each section in this building, as for all other
aerosol sealing applications, is displayed during the sealing
process and recorded for future reference by the computer
control systems used for all applications. Figure 7 shows a
7
typical sealing plot for a ductwork section being sealed. All of
the duct sealing added up to 25 separate injections and sealing
plots (similar to Figure 7) for this building.
The leakage of the penthouse systems in this building,
expressed as a fraction of fan ﬂ ows from the test and balance
report, are presented in Figure 8. These results suggest that
the 0.1 in. w.g. (25 Pa) reference pressure for fan pressuriza-
tion is on the high side for this building, as the leakages based
upon measurements at this pressure are all higher than the
leakages calculated from diffuser measurements in the test
and balance reports.
On the other hand, the author was unable to determine
why the 0.1 in. w.g. (25 Pa) reference pressure seems more
appropriate for SF-1 as compared to SF-2 and SF-3, and does
not have detailed information on the accuracy of the test and
balance reports.
Overall, the leakage of the horizontal duct sections was
reduced to 2% to 3% of fan ﬂ ow, and the overall leakage was
reduced to less than 5% of fan ﬂ ow, even including the unsealed
duct sections.
28
ASHRAE Journal ashrae.org
June 2005
Summary and Conclusions
Ducts in commercial buildings leak, particularly in light
commercial buildings, which appear to leak more than residen-
tial ducts, at least in California. In large commercial buildings
some duct systems leak, while others do not, making detection
of duct leakage a key activity.
Duct leaks are worth sealing in light commercial buildings
whenever the ducts are located above an insulated ceiling. The
situation is more complicated in large commercial buildings.
Examining large commercial duct leakage from an energy per-
spective leads to the following considerations: higher leakage,
higher exhaust air fractions and ceiling plenum returns make
sealing more attractive, whereas induction terminal boxes and
ducted returns make sealing less attractive.
This article demonstrates that aerosol sealant injection
can seal ductwork leaks successfully in light commercial
and large commercial existing building
applications.
References
1. Delp, W.W., et al. 1998. “Field inves-
tigation of duct system performance in
California light commercial buildings.”
ASHRAE Transactions 104(2).
2. California Energy Commission. 2002.
Part IV: Measure Analysis and Life-Cycle
Cost, 2005 California Building Energy Ef-
ﬁ ciency Standards. Report P400-02-014.
3. Modera, M. 1999. “Aerosol Based
Duct Sealing in Wisconsin.” Energy Center
of Wisconsin.
4. Delp, W.W., et al. 1996. “Field Inves-
tigation of Duct System Performance in
California Light Commercial Buildings.”
Lawrence Berkeley National Laboratory
Report LBNL-40102.
5. Franconi, E., W.W. Delp and M.
Modera. 1998. “Impact of Duct Air-Leak-
age on VAV System Energy Use.” Lawrence
Berkeley National Laboratory Report
LBNL-42417.
6. Diamond, R. 2003. “Thermal Distribu-
tion Systems in Commercial Buildings.”
Lawrence Berkeley National Laboratory
Report LBNL-51860.
7. Cummings, J.B., et al.1996. “Uncon-
trolled airﬂ ow in non-residential buildings.”
Florida Solar Energy Center, FSEC-CR-
878-96.
8. Modera, M. 1996. “Residential ﬁ eld
testing of an aerosol-based technology for
sealing ductwork.” Proceedings of ACEEE
Summer Study. Lawrence Berkeley Labora-
dy
d
tory Report, LBL-38554.
9. Carrié, F.R. and M.P. Modera. 1998.
“Particle deposition in a two-dimensional
slot from a transverse stream.” Lawrence
Berkeley Laboratory Report LBL-34829.
Aerosol Science and Technology 28(3).
10. Ternes, M.P. and H.L. Hwang.
2001. Field Test of Advanced Duct Sealing
Technologies within the Weatherization
Assistance Program. Oak Ridge National
Laboratory Report, ORNL/CON-480.
Advertisement formerly in this space.
48
ASHRAE Journal ashrae.org
June 2005
By Robert Bean, Associate Member ASHRAE, Tim Doran, Member ASHRAE, Bjarne Olesen, Ph.D., Fellow ASHRAE,
and Peter Simmonds, Ph.D., Member ASHRAE
Vertically Integrated
Systems in Stand-Alone
Multistory Buildings
T
he term district energy typically is considered horizontal munici-
T
Tpal heating/cooling and domestic piping systems linking thermal
production to consumption (Figure 1). An alternative approach is to
take the system and rotate it 90° to service stand-alone multistory
buildings (Figure 2).
This involves having production units
distribute to the consuming units through
a single vertical and central distribu-
tion network. Each ﬂ oor is served by an
indirect connected substation (Figure
3). Enhancing comfort1 and reducing
energy demand2 is possible when ﬂ oor-
to-ﬂ oor (rather than building-to-building)
consumption is moderate (cooling) or
low (heating) temperature radiant-based
surface conditioning systems are used
(possibly with dedicated outdoor air sys-
tems). This is particularly true when the
design considers activating the building
ﬂ oor mass as a thermal capacitor.
In a vertically integrated system, the
heating and cooling plant acknowledges
the low-temperature requirements asso-
ciated with radiant-based systems and is
designed to take advantage of condensing
or renewable technologies or use standard
boiler and chiller equipment.
As noted by Olesen, “Hydronic con-
crete slab cooling and heating systems
can use relative high water temperatures
for cooling and relative low water tem-
perature for heating. This increases the
possibility of using renewable energy
sources such as ground heat exchangers,
solar energy for heating and cooling and
free night cooling. It also increases the ef-
ﬁ ciency of boilers, refrigeration machines
and heat pumps (Steimle, 1999). On top
of that the active concrete system may
About the Authors
Robert Bean is a registered engineering technolo-
gist with www.healthyheating.com. Tim Doran is
the technical support manager for Uponor Wirsbo.
Bjarne Olesen, Ph.D., is director, professor,
International Centre for Indoor Environment and
Energy, Technical University of Denmark. Peter
Simmonds, Ph.D., is an associate with IBE Con-
sulting Engineers, Sherman Oaks, Calif.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 6, June 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
June 2005
ASHRAE Journal
49
use cheaper night rate electricity.” 2
As stated in the 2004 ASHRAE Handbook—HVAC Systems
and Equipment, “Central plants generally have efﬁ cient base-
load units and less costly peaking equipment for use in extreme
loads or emergencies.”3
Regardless of the plant selection, the potential operating
temperature differential between production and consumption
could reduce distribution ﬂ ows signiﬁ cantly. For heating, ﬂ oors
are limited to less than 84°F (29°C) surface temperatures and
for cooling, above 66°F (19°C) (ANSI/ASHRAE Standard
55-2004, Thermal Environmental Conditions for Human Occu-
pancy). Therefore, plants operating at 180°F (82°C) or chillers
at 42°F (6°C) have signiﬁ cant motive force for heat transfer.
Example (Figure 4
(F
(
): Given a 1.5 MBtu/h (440 kWh) direct-
connected heating load, operating with traditional baseboard or
fan/coil units, 180°F (82°C) entering ﬂ uid temperatures, and a
design ∆T of 20°F (11°C) equates to ﬂ ow using:
T
Qw= qw /(60 min/h × pw × Cp
Cp
C × ∆T)
where
Qw = ﬂ ow, gpm (L/s)
qw = heat transfer, Btu/h (kWh)
pw = ﬂ uid density, lb/gal, (kg/m3) (e.g., I-P units 8.2 at
150°F, 8.1 at 180°F)
Cp
Cp
C = speciﬁ c heat, Btu/lb · °F, (kJ/kg · K)
Qw= 1.5 MBtu/h/(60 min/h × 8.1 lb/gal × 1 Btu/lb · °F ×
20°F)
Qw = 155 gpm (9.46 L/s)
To stay within friction losses of 1 ft (0.31 m) to 4 ft (1.22
m) per 100 ft (31 m) of pipe and ﬂ ow velocities of 2 fps (0.61
m/s) to 5 fps (1.5 m/s), the primary distribution pipe would be
a 4 in. (100 mm) line.
However, (independent of discussions on energy production
efﬁ ciencies), plants running at maximum design with weather-
compensated target supply temperatures of 180°F (82°C),
indirectly connected to a radiant system operating with a sec-
DOAS
Ventilation
to ASHRAE
Standard 62
Thermal
Comfort to
ASHRAE
Standard 55
Radiant
Designed
For a Nominal
10°F to 20°F ∆T
Distribution
Designed
For a
Nominal
40°F to 80°F
∆T Based
T
On Loads
And
Equipment
Dedicated Outdoor Air System
Indoor Air Quality & Heat Recovery
Deals with peak (supplemental) sensible loads,
latent loads, and ventilation requirements. Signiﬁ cant
reduction in horsepower requirements and build-
ing height proﬁ les. Economizers can assist in core
conditioning in some geography.
Radiant Heating and Cooling Systems
Indoor Comfort Quality
Has a direct and immediate inﬂ uence over thermal
environmental conditions for human occupancy.
Provides motive for coupling to activated core and
district energy systems for reduced thermal and
power consumption.
Activated Core Systems
Addresses base loading by taking advantage of the
capacitance capabilities of the building mass. Has
direct and immediate impact on reducing power
consumption by using lower evening power rates
and by eliminating the sensible load component
from the air system.
District Energy Systems
Takes advantage of the temperature differences
between production and consumption to reduce
ﬂ ows and capital and operating costs. Mechanical
system is adaptable to any high or low temperature
production technologies and becomes “district
energy ready.”
Summary and beneﬁ ts of vertically integrated systems (simpliﬁ ed illustration).
Indirect
Substations
50
ASHRAE Journal ashrae.org
June 2005
ondary design return temperature of 100°F (38°C) provide for
an 80°F (44°C) ∆T in the vertical distribution network serving
T
each substation (Figure 5
(F
(
). Substituted into the formula, the
primary vertical distribution ﬂ ow becomes:
Qw= 1.5 MBtu/h/(60 min/h ×
8.2 lb/gal × 1 Btu/lb · °F × 80°F
(
1
(
)
Qw = 38 gpm (2.39 L/s) = 75% distribution ﬂ ow reduction
Using the criteria for velocity and friction loss, the line size
is reduced from 4 in. to 2 in. (100 mm to 50 mm) offering
considerable savings on capital costs and operating transmis-
sion losses. An analysis of pumping horsepower could accept
a 2.5 in. (64 mm) pipe, which
reduces the head loss from
2.45 ft/100 ft (0.75 m/31 m)
to 0.85 ft/100 ft (0.26 m/30
m) while still operating within
acceptable velocities.
A single and central dis-
tribution line reduces the
number of vertical risers,
ﬁ re-stops, hangers, supports,
insulation, and labor, creating
further savings on materials
typically associated with tra-
ditional designs.
Reductions in any quantity of as-
semblies, translates to a corresponding
reduction in potential failure points. With
indirect connected substations, the quan-
tity of ﬂ uid operating at a higher pressure
is contained on the production side of the
heat exchangers, resulting in signiﬁ cant
volume reductions. A reduction in vol-
ume renders signiﬁ cantly smaller plant
expansion tanks, and savings in fluid
conditioning chemicals.
If the production side is required to operate with glycol for
makeup air or preheat/precool units, the reduced volume means
less capital and maintenance cost associated with antifreeze.
Since the pressure on the consumption side of the heat ex-
changers is always low pressure, valves, circulators, expansion
tanks, etc., can be standard off-the-shelf components typically
found in low-rise residential systems. The low-pressure require-
ment and consistency in load distribution creates standardiza-
tion on each ﬂ oor leading to further simpliﬁ cation in stocking
replacement or repair parts.
Regarding consumption side circulators, Ottmer and Rishel
found that circulators sized for just the pressure loss imposed
at that particular location can reduce total chilled water pump
power by 20% to 25% in very large systems,3 which leads to
further positive economic impact on capital costs and ongoing
maintenance cycles.
Vertical integrated district energy systems keep all service-
able equipment outside of the suites. Therefore, maintenance
Figure 1: Traditional horizontal district energy system.
Production
Distribution
Consumption
Substations
Production
Distribution
Production
Distribution
has little impact on occupants. The indirect systems also contain
any mechanical failure on the consumption side to a speciﬁ c
site rather than impact the entire plant or other ﬂ oors.
They also permit ﬁ ne-tuning of consumption side temperature
with weather responsive controls per substation. Energy meters
can be used for per ﬂ oor allocation of energy costs.
Indirect systems also eliminate many difﬁ culties associated
with balancing and commissioning since the hydraulics of the
production side are separated from the multiple zones on the
consumption side. When the plant is piped in a primary/sec-
ondary conﬁ guration, constant ﬂ ow can be employed using
three-way diverting valves at the substations, making balancing
the single distribution riser a
simple task.
With all energy consump-
tion equipment mounted with-
in the substation, multizone
balancing is carried out from
one location, again simplify-
ing the entire balancing and
commission process.
Finally, the coordination
during cold weather building
construction with this type of
system often permits the use
of the ﬂ oor system to condition the space
rather than having to bring in temporary
construction heaters with their associated
health and safety issues.
Explored in the next discussion is the
concept of shifting district ﬂ uid thermal
storage concepts to the building mass.
Activated Core
As stated in the ASHRAE Final Report
for Research Project 985-RP, “Implemen-
tation of Thermal Storage in Building Mass,” “There is inherent
energy storage within a building, which can be used to change
the time distribution of the equipment cooling loads and sig-
niﬁ cantly reduce the cooling costs for a building.”4
The base-loading concept of using the building mass as
thermal storage is not new. “Braun [principal investigator] used
dynamic optimization, applied to simulations, to determine
optimal building control strategies and determined that energy
costs could be reduced up to 50%, with greater savings being
achieved with time of day rates. Similarly, he demonstrated that
demand charges could be reduced by about 30%, with greater
savings in buildings not occupied for the whole day.
“Braun proposed a combination of mechanical precooling
and ‘free’ precooling to utilize the thermal mass potential of
the building and stated that by precooling the building to ﬁ ve
degrees below the comfort zone, both the demand and energy
charges could be reduced effectively.”4
Simmonds showed it was possible to use night ventilation
purge to cool the building mass and reduce the refrigeration
Figure 2: Vertically integrated district
energy system.
Consumption
Substations
Distribution
Production
June 2005
ASHRAE Journal
51
Outdoor Temp.
Sensor
District
Heating
Supply
District
Heating
Return
Radiant
Circuit
Radiant
Heat Exchanger
Domestic Hot
Water Heat
Exchanger
Cold
Water
r
Preheater
DHW
D
culation
Circ
ater
Main Hea
DHW
p.
Temp
or
Senso
C
l
d R
l i
Control and Regulating
Units
Figure 3: Building indirect connection for both heating and domestic
hot water (substation).
system size and still maintain comfortable occupant spaces
(this would be used only when the nighttime dew point is less
than or equal to the desired indoor humidity level).1
Also from Olesen, et al., “A new trend, which started in the
early nineties in Switzerland (Meierhans, 1993, 1996), is to use
the thermal storage capacity of the concrete slabs between each
storey in multi-storey buildings. Pipes carrying water for heating
and cooling are embedded in the centre of the concrete slab.”2
Thermal storage is not new to district energy. According
to the 2004 ASHRAE Handbook, “Both hot and chilled water
thermal storage can be implemented for district systems….
Depending on the plant design
and loading, thermal storage
can reduce chiller equip-
ment requirements and lower
operating costs. By shifting
a part of the chilling load,
chillers can be sized closer
to the average load than the
peak load. Shifting the entire
refrigeration load to off peak
requires the same (or slightly
larger) chiller machine capac-
ity, but removes the entire
electric load from the peak
period. Since many utilities
offer lower rates during off
peak periods, operating costs
for electric-driven chillers can
be substantially reduced.”3
The preceding text establishes the foundation for deﬁ ning
the beneﬁ ts of using the building mass as the storage medium
for both heating and cooling, and the design principle is based
on the following statement from Olesen, et al., “As the heat
transfer between the heated or cooled surfaces, the space and
people in the space is mainly by radiation, it is important to
use the operative temperature for specifying comfort conditions
and for load calculations. With concrete slab systems, where
the dynamic effects and thermal storage capacity of the slabs
are used, the operative temperature should during the day ramp
inside the comfort range. Studies by Knudsen (1989) show that
as long as the temperature change is less than 5 K per hour the
temperature range based on steady state conditions (ISO 7730)
is still valid.”2 (See Standard 55-2004, which establishes opera-
tive range and allowable temperature drifts and ramps.)
So the principle becomes, “For a well designed building with
a low heating and low cooling load, a concrete slab system may
be controlled at a constant core (water) temperature year-round.
If, for example, the core is kept at 72°F (22°C), the system will
heat at room temperatures below 72°F (22°C) and cool when
the room temperature increases above 72°F (22°C).”3
The heating and cooling ﬂ ux limitation of an activated core is
established by the building/mechanical thermal inertia charac-
teristics for ceiling systems to be stable (avoiding uncontrolled
heating and cooling) at a nominal 10 Btu/h · ft2 (30 W/m2) based
on ideal ﬂ uid temperatures between 64°F (18°C) and 77°F
(25°C). It is also important to distinguish the core condition-
ing capacity from those of a radiant ﬂ oor system whose ﬂ ux
performance in the heating mode peaks around 32 Btu/ft2 (100
W/m2) and 12 Btu/ft2 (38 W/m2) for a cooling.
Olesen, Simmonds, et al., have noted, “A special case for ﬂ oor
cooling is when there is direct sun radiation on the ﬂ oor. In this
case the cooling capacity of the ﬂ oor may exceed 100 W/m2
(Borresen, 1994). This is also why ﬂ oor cooling is increasingly
used in spaces with large glass surfaces like airports,5 atriums
and entrance halls.”
The heat exchange coefﬁ -
cients (convection + radiation)
are listed in Table 1.
A summary of the beneﬁ ts
of activated core cooling (also
applies to heating) principles
from the ASHRAE Research
Project 985-RP follows:
• “…thermal mass pre-
cooling helps reduce demand
peaks and on-peak energy us-
age because the cooled mass
has a greater availability to
absorb heat gains to the con-
ditioned space.”
• “Operating the cooling
plant at night may result in
enhanced cooling equipment
performance. The efﬁ ciency
of the cooling plant is directly dependent on the operating
temperature of the condenser and hence, operating the equip-
ment at night, i.e., at lower operating temperatures, translates
to improved cooling equipment performance.”
• “Enhanced equipment efﬁ ciencies may be obtained by op-
erating the cooling equipment at part loads. Shifting the loads
causes the plant to operate at a lower part load ratio during the
daytime periods, thus giving higher plant efﬁ ciencies for plants
with favorable part load characteristics.”
• Sensible cooling using embedded pipes can be assisted by
“Nighttime ventilation cooling…(which) uses the air handler to
feed in cold nighttime air (when the dew point is low enough)
into the building to reduce the cooling loads for the subsequent
day. In cases where the outdoor air temperature drops below the
daytime setpoint, this may serve as a means for sensible cooling
of the zone and reduce total cooling plant requirements.”
Conditioning the building mass is best achieved by direct
conduction of heating and cooling pipes embedded in the slab,
and, by its nature, produces a by-product of an indoor radiant
comfort conditioning system.
Radiant Heating and Cooling Systems
Practitioners and students of HVAC design are encouraged
to review the details of Standard 55-2004 and consider that the
human body transfers between 40% and 50% of its energy via
52
ASHRAE Journal ashrae.org
June 2005
Figure 4: Traditional design principle. Simpliﬁ ed ﬂ ow and tem-
perature proﬁ le for direct connected high-temperature baseboard,
radiator or fan/coil system.
1.5
MBtu/h
180°F EWTp
Tp
T
160°F LWTp
Tp
T
155 gpm
Production
Distribution
Consumption
P
d
i
Di
ib
i
C
i
p
Figure 5: District energy principle. Simpliﬁ ed ﬂ ow and temperature
proﬁ le for indirect connected substation serving low-temperature
radiant ﬂ oor heating systems.
1.5
MBtu/h
180°F EWTp
Tp
T
100°F LWTp
Tp
T
38 gpm
155 gpm
120°F LWTsTsT
100°F EWTsTsT
Production
Distribution
Consumption
P
d
ti
Di t ib ti
C
ti
radiation. Many ASHRAE and other studies state comfort levels
are highly inﬂ uenced by ﬂ oor/ceiling surface temperatures,
temperature stratiﬁ cation, radiant asymmetry, and air velocities
(draft). It is not logical to ignore the scientiﬁ c beneﬁ ts of radiant
heating and cooling— not only from a physiological perspective
but also from a controllability point of view.
Consider this: “…relative small temperature differences be-
tween the heated or cooled surface and the space are typical for
surface heating and cooling systems. This results in a signiﬁ cant
degree of self control, because
a small change in this temper-
ature difference will inﬂ uence
the heat transfer between the
cooled or heated surface and
the space signiﬁ cantly.”2
This control stability is
suitable for all regions and
ideal for geographic regions,
which experience extreme
temperature and humidity
swings since it’s practical to
use radiant for sensible base
loading (core conditioning)
and the ventilation system for
peak temperature, and latent/
humidity control.
Olesen provides this guid-
ance, “The important factors
for the heating and cooling
capacity of hydronic systems
embedded in concrete slabs
are the heat exchange coefﬁ -
cient between the slab surface
and the space, the acceptable
minimum and maximum slab
surface temperatures based
on comfort and consideration
of the dew point in the space
and heat transfer between the
pipes and the surface.”
It is important to distinguish between the capacities obtained
from core conditioning system and those of a radiant system.
Dedicated Outdoor Air Systems
By directly conditioning the building core temperature and,
thus, addressing sensible base loads with radiant, the only
remaining design conditions to consider are supplemental
peak heating loads, latent cooling loads and ventilation re-
quirements. All three can be handled with a dedicated outdoor
air system (DOAS).
Dieckmann, Roth, Brodrick, provide a concise beneﬁ t expla-
nation of using a combination of a sensible base systems and
DOAS by saving energy in at least four ways.7 “First, a DOAS
reduces ventilation energy consumption by reducing the total
ventilation airﬂ ow needed to meet Standard 62 ventilation re-
quirements. This is due to the inherent precision of the DOAS
in delivering required ventilation ﬂ ows in the aggregate and in
the individual zones in the building.
“Second, reductions in the total ventilation airﬂ ow decrease
the energy expended to condition the ventilation air during
cooling and heating seasons. Simple analyses performed by
TIAX suggest that a DOAS decreases total space heating energy
consumption by approximately 10%.
“Third, because the ventilation makeup air is separately
conditioned from the internal
loads, with the entire building
humidity load handled in the
process…. This enables the
use of higher chilled water
temperatures for the internal
(sensible) loads (approxi-
mately 55°F [13°C] evaporat-
ing temperature vs. 40°F to
45°F [4°C to 7°C], typically),
increasing the COP of the air
conditioner compressor.
Fourth, by decoupling tem-
perature and humidity control,
it creates an ideal situation
for VAV, where the volume
of conditioned airflow rate
varies in proportion to the net
cooling or heating load. This
signiﬁ cantly reduces blower
power during the large propor-
tion of the year when full heat-
ing or cooling capacity is not
required (or where activated
core is used). Note that this
applies to both chilled water
based systems and to DX
systems.”7
By effectively managing in-
door humidity levels, a DOAS
also enables the application of energy-efﬁ cient radiant ceiling
systems for sensible cooling, where water is used to transport
cooling instead of air. The DOAS architecture readily incorpo-
rates energy recovery heat exchange between the makeup air
and exhaust, reducing peak and seasonal cooling and heating
loads needed to condition makeup air.7
“This approach allows each component of the HVAC system
to do what it does best.”6
As stated by Mumma, “The integrated panel-cooling/DOAS
approach provides superior indoor air quality and thermal com-
fort, and that alone should be sufﬁ cient incentive for the industry
to use the concept. This is especially true since the Lawrence
Berkeley National Laboratory estimates that U.S. companies
could save as much as $58 billion annually by preventing sick-
building illnesses and could beneﬁ t from up to $200 billion in
productivity increases each year.”8
Table 1: Total heat exchange coefﬁ cient (convection + radiation)
between surface and space for heating and cooling.2,9
Mode
Heating
Cooling
Surface
Btu/h · ft2 · °F
W/m2· K
Btu/h · ft2· °F
W/m2· K
Floor
1.9
11
1.2
7
Wall
1.4
8
1.4
8
Ceiling
1.1
6
1.9
11
June 2005
ASHRAE Journal
53
Conclusions
Two dominant challenges influencing modern building
space conditioning system design are energy costs and human
comfort. One is driven by economic conditions and the other
by the physical condition of an aging population. A review of
ASHRAE research and documentation suggest the integra-
tion of the four common and proven systems identiﬁ ed here
is a potential concept that could easily and simply solve both
challenges while promoting the natural progression of green
building habitation.
References
1. Simmonds, P. 1993. “Designing comfortable ofﬁ ce climates.”
Proceedings for the International Conference on Building Design,
Technology and Occupant Well-Being in Temperate Climates, eds.,
Sterling, E.M., C. Bieva, C.W. Collett.
2. Olesen, B.W. 2000. “Hydronic Radiant Heating and Cooling
of Buildings Using Pipes Embedded in the Building Structure.” 41
AICARR Conference.
3. 2004 ASHRAE Handbook—HVAC Systems and Equipment,
Chapter 11.
4. Analytical Tools for Dynamic Building Control. 2000. Sponsored
by ASHRAE’s Final Report for Research Project 985-RP, “Implemen-
tation of Thermal Storage in Building Mass.”
5. Simmonds, P., et al. 2000. “Using radiant cooled ﬂ oors to condi-
tion large spaces and maintain comfort conditions.” ASHRAE Transac-
tions 106(1):695 – 701.
6. Morris, W. 2003. “The ABCs of DOAS: dedicated outdoor air
systems.” ASHRAE Journal 45(5):24 – 28.
7. Dieckmann, J., K. Roth, J. Brodrick. 2003. “Dedicated outdoor
air systems.” ASHRAE Journal 45(3):58 – 59.
8. Mumma, S.A. 2001. “Ceiling panel cooling systems.” ASHRAE
Journal 43(11):28 – 31
l
9. Olesen, B.W., 1997. “Possibilities and limitations of radiant ﬂ oor
cooling.” ASHRAE Transactions 103(1):42 – 48.
Bibliography
Bean, R. and R. Kilkis. “Fundamentals of Panel Heating and Cool-
ing.” ASHRAE Learning Institute Short Course.
Borresen, B. 1994. Floor cooling in atrium. Velta Congress, St.
Christophe, Austria (in German).
Knudsen, H.N., et al. 1989. Thermal Comfort in Passive Solar
Buildings. Technical University of Denmark.
Meierhans, R.A. 1993. “Slab cooling and earth coupling.” ASHRAE
Transactions 99(2).
Meierhans, R.A. 1996. “Room air conditioning by means of
overnight cooling of the concrete ceiling.” ASHRAE Transactions.
102(2).
Steimle. 1999. “Entwicklung der Wärmepumpentechnik – der Fuß-
boden als Heiz- und Kühlﬂ äche.” 21 Internationaler Velta-Kongreß,
St. Christoph/Tirol.
Advertisement formerly in this space.
32
ASHRAE Journal ashrae.org
June 2005
energy retroﬁ tting consisting of a 40%
reduction in delivered fuels and elec-
tricity supplied to these houses. A 40%
reduction in delivered energy sounded
like a laudable, if somewhat improbable,
goal. The research described here shows
how ﬁ ve houses in the mid-Canadian
province of Saskatchewan approached
this 40% goal.
In Saskatchewan energy efﬁ ciency is
seen as a means of self-defense. Think
North Dakota, only colder. Midwinter
temperatures of –40°C (–40°F) are com-
mon. Houses in Saskatchewan are typi-
cally the tightest in Canada, as any winter
wind whistling through the envelope is
apt to kill nearby plants.
Reducing House
Energy Costs by 40%
By Don Fugler, P.E., Member ASHRAE, Rob Dumont, Ph.D., Member ASHRAE,
and Tom MacDermott, Associate Member ASHRAE
T
he Kyoto Protocol
T
T
1 requires participating nations to limit growth
of greenhouse gases, or reduce them, with the GHG production
ToT
of 2010 to be compared to a baseline of 1990.
The next several years will be a challenge for countries that are
not meeting goals. In Canada, the federal government has accepted
the national challenge posed by Kyoto and is looking for ways to
reduce GHG emissions. This article describes a Canadian research
pilot project on achieving major energy reductions in housing.
The pilot project had a somewhat more
ambitious goal than that set by govern-
ment policy makers dealing with Kyoto
requirements. In a report published in
1996 by Canada Mortgage and Hous-
ing Corporation,2 the consultant used a
slightly longer timeline (1988 to 2030).
He calculated what sort of residential
retroﬁ t measures would need to occur so
that total residential greenhouse gases
would be lower in 2030 than they were
in 1990, despite a signiﬁ cant growth in
the number of houses and people.
In one scenario, all new houses would
need to be built better than the current
R-2000 energy efﬁ ciency guidelines.3
Moreover, a high percentage (80%) of
the existing stock would require extensive
005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
© 20
w.ashrae.org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 6, June
(ww
5). This article may not be copied nor distributed in either paper or digital form without
2005
HRAE’s permission.
ASH
About the Authors
Don Fugler, P.E., is a senior researcher in the
Policy and Research Division of Canada Mortgage
and Housing Corp., Ottawa. Rob Dumont, Ph.D.,
is section leader and Tom MacDermott is associ-
ate research engineer at the Building Performance
Section of the Saskatchewan Research Council in
Saskatoon, SK, Canada.
June 2005
ASHRAE Journal
33
A productive low income weatherization program has existed
for the last two decades in American housing. Much of the
weatherization experience and knowledge comes from people
who have been energy retroﬁ tting houses across the United
States, some in climates as severe as Canada. Heating season
savings of 15% to 30% in natural gas are achieved by the best
programs.4
The Canadian research was a little different in that both the
delivered natural gas and electrical energy were monitored, and
it was the annual use that counted. The houses
volunteered for the retroﬁ t were not selected as
being high potential savers: all houses had attic
insulation; all houses had some wall insulation;
three of ﬁ ve houses had basement wall insulation;
all had at least storm windows; and three of ﬁ ve
already had setback thermostats. The houses represented typical
Canadian housing stock and its potential for retroﬁ t.
The research agency of the consultant was large enough
to ﬁ nd ﬁ ve homeowners within its ranks to participate in the
study. Homeowners ﬁ nanced the retroﬁ ts themselves, based on
advice provided by the research team. They were given a small
honorarium in exchange for the disruption of their lives by the
team doing testing and monitoring. While the ﬁ ve houses may
more or less represent Canadian stock, it is likely that the fami-
lies selected from a research establishment are more willing to
participate in an energy retroﬁ t than most other Canadians.
The retroﬁ t measures considered had to be commercially
available and have a simple payback of less than 15 years. The
installed measures could not compromise the health or safety
of the occupants, or degrade the indoor environment in the
pursuit of energy conservation. Preretroﬁ t characterization
included house airtightness testing by blower door, testing of
existing furnace and water heating efﬁ ciency, compilation of the
performance of various electrical appliances within the house,
and full documentation of house conditions to
permit modeling by the HOT2000 simulation
program.5
All homeowners had to provide full utility
records and permit the collection of utility
data during the research period. The HOT2000
modeling for each house allowed for consideration of what
measures would be necessary to achieve the 40% target. In ret-
rospect, as homeowners managed the retroﬁ t work themselves,
it would have been prudent to have set a goal somewhat higher
than 40%, so the target would be achieved even with partial
implementation of measures.
Table 1 outlines some of the more common retroﬁ ts recom-
mended for the ﬁ ve houses. The D and G house nomenclature
is derived from the house selection process, and has been kept
only for congruence with the full report.6
The Canadian research was a little different in that both the delivered natural gas and
electrical energy were monitored, and it was the annual use that counted.
A 40% reduction in delivered
energy sounded like a laud-
able, if somewhat improb-
able, goal. The research de-
scribed here shows how ﬁ ve
houses in the mid-Canadian
province of Saskatchewan
approached this 40% goal.
34
ASHRAE Journal ashrae.org
June 2005
Measure
D1
G1
G2
G3
G4
No
Yes
Yes
Yes
Yes
Condensing
Induced Draft Furnace
60 kBtu/h
60 kBtu/h
60 kBtu/h
90 kBtu/h
Furnace
75 kBtu/h Input
Input
Input
Input
Input
22.0 kW, 80% – 85% Efﬁ cient
17.5 kW
17.5 kW
17.5 kW
26.4 kW
Power Vented
No—Insulate
Yes—Insulate
Yes—Insulate
Yes—Insulate
Yes—Insulate
Water Heater
Tank
Tank
Tank
Tank
Tank
Chimney
Leave As Is
Eliminate
Eliminate
Eliminate
Eliminate
Basement Wall
Yes
Yes
No
No
Yes—Uninsulated
Insulation
Portions
Yes
Yes
No
No
Yes
Yes
No
No
N
Yes
Yes
Yes
Yes
Attic Insulation
Add RSI 3.3
Add RSI 3.3
Add RSI 2.8
Add RSI 2.8
No
No
(R19) to Flat Part
(R19)
(R16)
(R16)
Windows
Add Acrylic Pane In Living Room
Add Acrylic Pane
Add Acrylic Pane
Air Sealing
Yes
Yes
Yes
New Major Appliances
Refrigerator
Yes
No
Yes
No
Yes—Old One Used
1164 kWh/Year
Refrigerator
Yes
No
Yes
No
Refrigerator
Yes
No
Yes
No
Disconnect Refrigerator
Yes
Yes—Used
In Basement
1121 kWh/Year
Yes
Yes
Stove
No
No
No
No
No
Clothes Washer
Yes
Yes
Yes
(Front Loading)
Dryer
New
Dishwasher
New
Existing Ones
Use 1472 kWh/Year and
Freezers
867 kWh/Year. Replace
With EE Unit—
Approx. 500 kWh/Year
Compact Fluorescent
Yes
Yes
Yes
Yes
Yes
Lighting
Water Conservation Measures
Toilet Dams
Yes
Yes
Yes
Yes
Yes
Low Flow Showerheads
Yes
Yes
Yes
Yes
Yes
Other
Install Efﬁ cient Exhaust Fans
Yes
Yes
Yes
Yes
Yes
Other Items
Switch to Intermittent
Consider Intermittent
Furnace Fan Operation,
Other Items
Other Items
Furnace Fan Controller
Consider Intermittent Furnace
Other Items
Other Items
Fur
Fur
For Summer Use
Fan Controller
Landscaping—Redirect Surface
Yes
Water Away From House
Table 1: Recommendations for common retroﬁ ts for the ﬁ ve houses.
The homeowners did follow through on most
recommendations. The predicted performance of
some retroﬁ t measures far exceeded the energy
savings actually realized. Air sealing is a case in
point. Two of the ﬁ ve houses (D1 and G3) were
very airtight, at less than two air changes per hour
at 50 Pa (0.2 in. w.g.) (ACPH50) during the blower
door test. No improvement to airtightness was rec-
ommended for these two houses. The other three
houses ranged from 6.26 to 7.71 ACPH50. One cut
its air leakage rate in half through diligent retroﬁ t
effort, but the other two houses only had marginal
improvements in airtightness. The lack of a robust
weatherization industry in Canada, unlike parts of
the United States, means that the expertise needed
for competent air sealing is uncommon.
Other shortcomings were due more to voli-
tion than expertise. At least one homeowner
preferred the convenience of computers
constantly running to the energy savings of
turning them off during periods of non-use.
Some of the retroﬁ ts brought their own energy
penalties. Mechanically vented water heaters,
while helping to eliminate chimneys, had high
electrical power consumption. A replacement
furnace had a circulating fan that required twice
the power of the fan in the old furnace. These
inefﬁ ciencies had not been predicted in the
modeling exercises.
Figure 1 shows the comparison of natural gas
consumption of house G1 prior to and following
the retroﬁ t work. The change in slope allowed
A do-it-yourself hot water
tank insulation before the
retroﬁ t.
June 2005
ASHRAE Journal
35
calculation of gas reductions per degree day and permitted
normalization of the ﬁ ndings to a standard year.
The weather during the year following retroﬁ t was milder
than most. Curiously, the incoming water temperature to the
house and water heater was 3°C (5°C) colder than normal. No
adjustment was made for the water temperature.
Table 2 shows the electrical and natural gas savings realized
in the project. The combined energy savings plus costs and pay-
back calculations are shown in Table 3. One house reached the
40% savings goal on total energy savings. The rest ranged from
24% to 31% improvement. The gas consumption savings were
normalized to account for variations
in weather during the monitoring
period that deviated from historical
averages. The data tabulated is from
the degree day correction. Data
modiﬁ cation by the control house
method showed even greater relative
energy savings.
In Table 3, costs do not include
labor contributed by the hom-
eowner, which was extensive in
some cases.
What Worked
The substitution of high-
efﬁ ciency furnaces in four of ﬁ ve houses for the original con-
ventional gas furnaces produced substantial and predictable
savings. Preretroﬁ t instantaneous furnace efﬁ ciencies ranged
from 75% to 77.8%. The four high-efﬁ ciency furnaces had
measured efﬁ ciencies at the furnace of 90.9% to 92.6%. House
D1 had a mid-efﬁ ciency furnace installed, and its measured
efﬁ ciency was 78.8%.
Furnace electrical efﬁ ciency did not improve in a consistent
way. The motors providing the power venting for the high-efﬁ -
ciency furnaces contributed 52 to 101 W when the burners were
on. The furnace circulating fans were sometimes higher and
sometimes lower in consumption than the fans in the replaced
furnaces. House G1 reduced the circulating fan high cycle
consumption from 703 to 323 W. House G3 saw a reduction of
420 to 230 W. However, in House G2 the consumption increased
from 290 to 380 W and in House G4 the furnace circulating
fan consumption jumped from 360 to 800 W with the furnace
replacement. House D1 and G3 ran their fans continuously for
ventilation purposes, despite the high energy costs that this
practice entails.
The water heaters originally located in the houses had
instantaneous efﬁ ciencies ranging from 74.1% to 82%. The
power-vented water heaters that replaced these units had slightly
higher efﬁ ciencies on average, 71.9% to 83.8%, but they also
contributed to an increase in electrical consumption with steady
state blower motor consumption of
65 to 95 W.
The sidewall vented water
heaters, combined with high-
efﬁ ciency furnaces, meant that the
existing chimneys could be sealed,
adding to the airtightness of the
house, likely reducing winter air
change rate, and reducing the risk of
combustion spillage. However, from
an energy consumption viewpoint,
the power vented water heaters
made marginal contributions to
savings, if any. A shortage exists
of inexpensive, energy-efficient
equipment for residential water heating. Instantaneously ﬁ red
units could be investigated for future retroﬁ ts.
The other reliable saving opportunity, besides furnaces, was
replacement of old electrical appliances with new, efﬁ cient units.
The original refrigerators consumed between 1100 to 1700 kWh
per year. The efﬁ cient units purchased were rated around 400 to
600 kWh/year. Similar savings were realized with freezer replace-
ments. House G3 replaced two old freezers with one new one,
dropping annual consumption from about 2300 kWh to just over
0
5
10
15
20
25
30
35
40
Heating Degree Days Per Day (°C days/day)
35
30
25
20
15
10
5
0
Natural Gas Consumption (m3/day)
Preretroﬁ t
Post-Retroﬁ t
Linear (Preretroﬁ t)
Linear (Post-Retroﬁ t)
Notes
Preretroﬁ t data May 22, 1997 to June 9, 2001
Post-Retroﬁ t data Feb. 17, 2002 to Dec. 31, 2002
Normalized Consumption = slope × 6077 HDD + intercept × 365 days
Pre = 0.6682 × 6077 + 0.2669 × 365 = 4158 m3
Post = 0.3510 × 6077 + 0.4179 × 365 = 2285.6 m3
Savings = (1 – Post/Pre) × 100% = 45%
Figure 1: Sample calculation for natural gas consumption.
Basement wall being insulated with the header in the midst of hav-
ing foam board applied.
Table 2: Gas and electricity savings.
House
Preretroﬁ t
Post-Retroﬁ t
Savings
Gas (Annual Cubic Meters)
D1
4082
2842
30.4%
G1
4158
2286
45.0%
G2
4365
3100
29.0%
G3
3480
2524
27.5%
G4
6552
4855
25.4%
Electricity (kWh/Year)
D1
9728
8847
9.1%
G1
6130
5985
2.4%
G2
8454
7155
15.4%
G3
12 732
7541
40.8%
G4
7945
7440
6.4%
y = 0.6682
y
x
2x
2 + 0.2669
x
R2 = 0.9739
y = 0.351
y y
x + 0.4179
x
R2 = 0.9711
36
ASHRAE Journal ashrae.org
June 2005
400 kWh. The cheapest and ostensibly
easiest savings were simply to unplug the
“beer fridge” in the basement and save
the 1100 kWh that it used annually. Such
savings are more certain if the appliance
is actually thrown away or recycled, rather
than just unplugged. Substitution of com-
pact ﬂ uorescent lights (CFL) for com-
monly used incandescent bulbs should
reduce energy consumption but the individual ﬁ xtures were not
monitored. Some premature CFL failures occurred with one
purchased brand.
Savings from house or water heater insulation, air sealing,
door replacement, low ﬂ ow showerheads, and other improve-
ments could not be speciﬁ cally attributed.
House
Total
Total
Simple
Savings
Cost,
Payback,
$Can
Years
Savings
Savings
D1
26.5%
4,420
8.4
G1
39.9%
8,240
12.5
G2
26.9%
9,415
16.5
G3
30.8%
7,245
9.7
G4
23.9%
7,225
11.5
Table 3: Retroﬁ t costs and payback.
New HVAC and laundry equipment.
Lessons Learned
For houses without high-efﬁ ciency equip-
ment, saving 40% on energy bills or green-
house gas production can be achieved.
These research results suggest that the
recommended saving opportunities should
be in the 50% range for the 40% goal to be
realized for most homeowners.
The projected costs for such retroﬁ ts will be
$5,000 to $10,000 ($Can), and possibly more
if the homeowner contracts out all the labor.
The return on investment typically will be
better than found in mutual funds or bonds of
the last several years. The ﬁ ve homeowners in
the Saskatchewan project were satisﬁ ed with
the savings realized and the ancillary beneﬁ ts
(e.g., more habitable basements).
Easy savings can be achieved through the
replacement of inefﬁ cient furnaces and major
appliances, particularly refrigeration equipment. Savings on water
heating equipment were more elusive. Computer modeling needs
to account for the electrical energy consumed by the motors on
gas appliances. This data may be hard to obtain from conventional
sources but is critical in the projection of electricity use.
This small project does not have enough data on the effects
of wall or attic re-insulation, or on envelope tightening to
quantify these effects. It is likely that retroﬁ t work spurred by
the EnerGuide for Houses program7 will lead to contractors
having more experience and skills in these domains, which
will be more effective.
Homeowners may beneﬁ t from documentation that disag-
gregates electrical loads, showing the impact of choices such
as maintaining a second refrigerator, continuous running of the
furnace circulating fan, or keeping electronic equipment such
as computers in constant operation. Electrical savings in this
pilot ranged from negligible to substantial. The gas savings
was more consistent.
References
1. 1997. Full text of the Kyoto Protocol is available at www.emis-
sionstrategies.com/GHG/kpeng.htm.
2. Cooper, K. 1996. Residential Retroﬁ t Potential in Canada. SAR
Engineering report for Canada Mortgage and Housing Corporation.
3. NRCan. 2004. Details on the Natural Resources Canada R-2000
program can be found at http://oee.nrcan.gc.ca/residential/personal/
new-homes/r-2000/About-r-2000.cfm?attr=12.
4. Berry, L. and M. Schweitzer. 2003. Meta-evaluation of National
Weatherization Assistance Program Based on State Studies, 1993–
2002. Oak Ridge National Laboratory report (ORNL/CON-488) for
the U.S. Department of Energy.
5. NRCan. 2004. Download the HOT2000 computer simulation pro-
gram at www.buildingsgroup.nrcan.gc.ca/software/hot2000\_e.html.
6. Dumont, R.S., et al. 2003. Case Studies of Major Home Energy
Retroﬁ ts. Saskatchewan Research Council report for Canada Mortgage
and Housing Corporation.
7. NRCan. 2004. Details on the EnerGuide for Houses program can
be found at http://oee.nrcan.gc.ca/residential/energystar-energuide-
r2000.cfm?attr=4.
Advertisement formerly in this space.
142
ASHRAE Journal ashrae.org
July 2005
Most Micro-CHP systems consist of a prime mover, power generation/power
conditioning system, heat recovery device, and controls. Some systems
include energy storage. The prime mover converts fuel to mechanical
energy or directly to electrical energy and, in the process, also produces
thermal energy that the heat recovery device recovers to meet space and
water heating demands.
Combined Heat and Power
For Residences
By ROBERT ZOGG, P.E., Member ASHRAE; KURT ROTH, Ph.D., Associate Member ASHRAE; and
JAMES BRODRICK, Ph.D., Member ASHRAE
This is the 27th article inspired by a DOE
report covering energy-saving HVAC
technologies.
M
ost households obtain electric
power from the grid, space
heating from a furnace or
boiler, and hot water from a gas-ﬁ red or
electric-resistance water heater.
A residential combined heat and power
system (Micro-CHP) is a different para-
digm to meet these needs. As its name
implies, a Micro-CHP generates electric
power and harnesses “waste” thermal
energy produced in the power-generation
process to provide heat to satisfy house-
hold space heating, water heating, and,
potentially, space cooling loads (e.g.,
via absorption or desiccant cooling; see
Figure 1).
In practice, not all the waste heat is
recoverable due to thermal energy radi-
ated to the ambient air, losses from the
exhaust-gas stream, low-quality heat
(e.g., temperature too low to satisfy
household thermal loads), and heat gen-
eration that exceeds household thermal
loads at that time.
Most Micro-CHP systems consist of
a prime mover, power generation/power
conditioning system, heat recovery de-
vice, and controls. Some systems include
energy storage. The prime mover converts
fuel to mechanical energy or directly to
electrical energy and, in the process, also
produces thermal energy that the heat re-
covery device recovers to meet space and
water heating demands. Potential prime
movers for a Micro-CHP include inter-
nal-combustion (IC) engines, Stirling
engines, fuel cells (e.g., Proton-Exchange
Membrane Fuel Cells [PEMFC] or Solid-
Oxide Fuel Cells [SOFC]), organic Ran-
kine cycles, and steam Rankine cycles.
These differ in terms of development
status, cost, efﬁ ciency, emissions, fuel
options, life, noise/vibration, and service
requirements.1
Heat-recovery device designs differ
with the prime mover. For a water-cooled
IC engine, the cooling jacket extracts
about half of the recoverable heat; an
exhaust-gas heat exchanger could harvest
more heat but may not be cost effective
for residential applications.
For a Stirling engine, the cooling water
captures roughly 80% of the recoverable
heat.
PEMFC, which are generally water
cooled, reject heat at marginal tempera-
tures for most residential space- and water-
heating applications, e.g., 140°F to 160°F
(60°C to 71°C). In contrast, SOFC gener-
ally produce hot (700°F to 800°F [371°C
to 427°C]) exhaust gases that can serve all
residential heating applications.1
Energy storage enables storage of ex-
cess electric or thermal energy produced
by the system, which improves the overall
system efﬁ ciency and energy savings. Im-
portantly, it, along with load management
controls, also allows sizing of the electric
generation capacity to meet base-load
household power needs instead of peak
loads, i.e., roughly 1 kW instead of 10
kW. This reduces capital costs and makes
fuller use of the prime mover.
Electric storage, e.g., batteries, may
provide power to start the prime mover
during power failures, power for the
household during generation system
ramp-up, extra current for starting motors
(short term), or extra power to meet other
spikes in electric load.
The most common thermal storage
option is a hot water tank, since one is
generally needed anyway for domestic
hot water.1
Energy Savings Potential
Micro-CHP has the potential to achieve
primary energy savings in two ways. If the
prime mover generates electricity with a
higher efﬁ ciency than the grid (η ≈35%
LHV national average, taking into account
transmission and distribution losses2), it
can reduce the energy consumed to gen-
erate electricity. Because most potential
Micro-CHP systems have electric gen-
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
143
Electrical Main
Isolation Transformer
Fuel
Heat Rejection Device
Micro CHP
Micro CHP
Figure 1: Diagram of a Micro-CHP system.
eration efﬁ ciencies less than the electric
grid, Micro-CHP primarily saves energy
to the extent that the waste heat can sup-
plant space and water heating loads. One
study simulated the hourly performance
over the course of a year for a 3,000 ft2
(279 m2) home in Washing-
ton, D.C., served by a 1 kW
natural gas-fueled system. It
evaluated the sensitivity of
energy-cost savings to genera-
tion efﬁ ciency and operational
strategy. The amount of energy
saved—as well as the econom-
ics of Micro-CHP—depends
on the operational strategy. For
a Micro-CHP with η=30% (an
efficiency higher than most
Micro-CHP technologies), a
thermal load-following strat-
egy reduced annual space and
water heating primary energy
consumption decreased by
almost 50%, while electric
load following achieved about a 35% re-
duction.1 Extrapolated to a national scale,
this suggests that Micro-CHP could reduce
fuel-ﬁ red space and water heating energy
consumption by about 2 to 3 quads.
Market Factors
In addition to reducing energy costs,
Micro-CHP can provide emergency
power capability. The U.S. market de-
mand for backup power has continued to
grow due to concerns about grid reliabil-
ity, increased reliance on power-qual-
ity sensitive electronic devices, and an
aging population. Low-cost emergency
generators do not truly meet the needs of
the typical U.S. household due to set-up
requirements, the need to store gasoline,
an inability to power hard-wired loads,
and maintenance requirements. To some
extent existing turnkey emergency gen-
eration systems address these issues but
provide no primary energy savings and
tend to be very expensive to install.1
European and Japanese Micro-CHP
products typically use IC engines, Stir-
ling engines, or fuel cells, but these prod-
ucts are not compatible with the forced
hot-air heating systems that dominate the
U.S. housing stock. Also, they generally
are not economical unless utilities pur-
chase excess electricity generated at full
retail prices, i.e., net metering. Currently,
however, net metering is not allowed in
most of the U.S. for nonrenewable energy
sources. Furthermore, most of these prod-
ucts cannot provide emergency power
during power outages.1
At present, the efficiency of most
prime-movers considered for Micro-CHP
means that most systems will only save
energy by using a thermal-load-following
strategy. Consequently, Micro-CHP can
realize greater energy and energy cost
savings in colder climates.
Effective electric-load-following op-
eration typically requires higher ef-
ﬁ ciencies to decrease energy costs. For
example, one study of Micro-CHP used
for a home in Washington, D.C., found
that electric-load-following operation
(without net metering) must have an
electricity generation efﬁ ciency of at least
18% to generate any energy cost savings.1
This suggests that
SOFC hold signiﬁ cant fu-
ture promise for Micro-CHP.
SOFC in the Micro-CHP size
range have several favorable
attributes, such as high electric
generation efficiencies, low
noise, and negligible emis-
sions. At present, however,
SOFC are relatively immature,
costly, and do not approach the
stack life needed for Micro-
CHP (around 30,000 to 40,000
hours of operation).
Indoor installation gener-
ally simpliﬁ es heat-recovery,
as well as packaging the gen-
erator/heat-recovery system
with the furnace and/or water heater.1
On the other hand, an indoor Micro-CHP
installation needs a reliable, safe, and
cost-effective method to reject excess
waste heat to the outdoors.
References
1. Zogg, R.A., et al. 2005. “Micro-genera-
tion appliances for the U.S. market.” Pro-
ceedings of the 56th International Appliance
Technical Conference & Exhibition.
2. U.S. Department of Energy, Ofﬁ ce of
Energy Efﬁ ciency and Renewable Energy.
2004. Buildings Energy Databook.
Robert Zogg, P.E., and Kurt W. Roth,
Ph.D., are associate principals at the
Home & Building Systems Group of
TIAX, Cambridge, Mass. James Bro-
drick, Ph.D., is a project manager, Build-
ing Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
38
ASHRAE Journal ashrae.org
July 2005
By Michael F. Taras, Member ASHRAE
About the Author
Michael F. Taras is manager of technology and prin-
cipal staff engineer at Carrier in Syracuse, N.Y.
Is Economizer Cycle
Justiﬁ ed for
AC Applications
R
-410A is becoming increasingly popular in commercial air-con-
ditioning applications. Although several design enhancement
options are feasible, R-410A still exhibits a performance deﬁ ciency
at certain environmental conditions in comparison to R-22 that is
being phased out. These issues present new challenges to system
designers and must be addressed in the most comprehensive and
cost-effective manner.
For instance, performance degradation
issues for the equipment containing R-
410A become more profound at relatively
high ambient temperatures, where the
system performance is valued and needed
the most. This alone can drive technology
innovation and justify its application.
On the other hand, a low-pressure
refrigerant with a relatively high critical
point, such as R-134a, is a viable can-
didate for R-22 substitution. However,
equipment size concerns, addressed at the
component level with respect to the com-
pressor pump, piping and heat exchanger
design, become crucial considerations
and major obstacles for the implementa-
tion of R-134a.
These developments have prompted the
introduction of nonconventional methods
to signiﬁ cantly boost system efﬁ ciency,
as well as incremental improvements to
existing performance augmentation tech-
niques. Consequently, new systems may
incorporate novel design approaches,
such as an economizer cycle, that in the
past would not have been considered for
similar applications.
The choice of a particular system
design and conﬁ guration is deﬁ ned by
essential performance characteristics,
component reliability, applied cost and
speciﬁ c application considerations.
This article evaluates the advantages
offered by the economizer cycle for air-
conditioning and heat pump applications,
and suggests that such an approach to en-
hance system performance has signiﬁ cant
potential. The beneﬁ ts of the economizer
cycle are especially evident in the envi-
ronment in which conventional methods
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
39
reach a plateau of rapidly diminishing returns on investment
or become physically impossible.
Economizer Cycle
The economizer cycle is well-justiﬁ ed for high compression
ratio conditions, such as refrigeration applications, where the
30% increase in performance provides a substantial advantage.
Until recently, the economizer cycle was not considered a
cost-effective solution for air-conditioning installations where
conventional technology was pushed to the limit. Oversized
heat exchangers (condensers and evaporators) reached their ef-
fectiveness plateaus and compressor volumetric and isentropic
efﬁ ciencies approached the respective maximums.
Now, however, the implementation of environmentally sound
refrigerants has negatively affected system performance at certain
environmental conditions, and industry standards and govern-
ment regulations have raised the bar for the minimum efﬁ ciencies
of the air-conditioning equipment, a trend that will continue.
This course of events has opened the door to various kinds of
alternate technologies, encouraging a more serious evaluation
of the economizer cycle.
Principle of Operation
Although the economizer cycle schematics may differ with
respect to speciﬁ c system conﬁ guration and implementation
details, two basic design solutions exist and are shown in
Figures 1 and 2.
The economizer cycle is more complex than the conventional
system, integrates additional components, and entails more
sophisticated control algorithms. When the economizer cycle
is in operation, a portion of liquid high-pressure refrigerant is
diverted from the main circuit and rerouted through the econo-
mizer loop, where its temperature and pressure are reduced
to some intermediate level in an auxiliary expansion device.
Therefore, the colder economizer ﬂ ow can be used, through
the heat transfer interaction in the economizer heat exchanger,
to further boost subcooling of the main refrigerant. This extra
subcooling allows for the enthalpy difference increase in the
evaporator and subsequent system performance augmentation
(see the P-h diagram in Figure 3).
Downstream of the economizer heat exchanger, the auxiliary
ﬂ ow is returned to the intermediate compressor port, usually
at the superheated state controlled by the auxiliary expansion
device. When the colder economizer ﬂ ow is mixed with the
partially compressed suction vapor, temperature of the latter is
reduced, beneﬁ tting the compression process. Furthermore, the
bypass loop between the economizer and suction compressor
ports, also exhibited in Figures 1 and 2
d
, can be used for the
Until recently, the economizer cycle
was not considered a cost-effective
solution for air-conditioning installa-
tions where conventional technology
was pushed to the limit. Oversized
heat exchangers (condensers and
evaporators) reached their effective-
ness plateaus and compressor volu-
metric and isentropic efﬁ ciencies ap-
proached the respective maximums.
40
ASHRAE Journal ashrae.org
July 2005
Hence, it is not uncommon for the
economizer heat exchanger effective-
ness to reach 90%, promoting extremely
close temperature approaches of nearly
1°F (0.6°C).
The compressor injection scheme is of
high signiﬁ cance as well. Therefore, the
intermediate compression pockets must
have an optimal and restricted exposure
to the economizer ports, limiting cyclic
parasitic compression and expansion
losses associated with the pressure dif-
ference in the economizer loop and in the
aforementioned compression pockets.
For instance, it was observed that the
economizer effectiveness reduction by
10% to 15% or use of the conventional
compressor injection scheme leads to a
decline in the economizer cycle perfor-
mance gains by 30% to 50%, making the
approach extremely difﬁ cult to justify.
Performance
ARI Standard Rating Conditions.
As discussed earlier, the two strategies,
namely equal capacity approach and
equal efﬁ ciency tactic, are feasible. In
each scenario, it is prudent to determine
the performance enhancement minimum
for the economizer cycle, particularly at
the ARI standard rating conditions\* for
commercial equipment (ARI Standard
340/360). A midsize packaged scroll
compressor system of premium
efficiency would serve as a
logical contender for such a
study.
For the purpose of this analy-
sis, the condenser and evapo-
rator dimensions and circuit-
ing were preserved, although
circuiting optimization could
provide a performance en-
hancement potential.
The test results closely
matched by the analytical
model predictions are summarized in Table 1. The R-410A
economizer cycle provides a performance boost of at least 4%
to 5% at the ARI standard rating point. Also, it becomes obvious
that the economizer cycle may not be required to match the R-22
performance for some premium efﬁ ciency systems.
However, if further performance enhancement is desirable
or a number of systems of various capacities share an identical
system unloading strategy. (As known,
the ﬂ ash tank, separating liquid and va-
por phases and essentially representing
a 100% effective heat exchanger, can be
used in place of the economizer.)
Although the economizer cycle ad-
vantages are obvious, the full beneﬁ ts
of the concept are slightly diminished
by three phenomena concurrently oc-
curring in the system. First, the evapo-
ration temperature is slightly reduced,
negatively impacting refrigerant ﬂ ow
rate at the compressor suction port and
subsequently system capacity. This side
effect of extra subcooling is of second-
order signiﬁ cance and, since it equally
affects capacity and power, no change in
the system efﬁ ciency is registered.
Second, the refrigerant ﬂ ow rate in
the condenser is increased, promoting
condensation temperature elevation.
Since the economizer ﬂ ow is relatively
small in air-conditioning applications,
this concern can be easily addressed
through proper condenser design.
Last, additional compressor power
consumption is expected, as extra
economizer ﬂ ow must be compressed
from the intermediate to the discharge
pressure. These three phenomena moder-
ate, but do not completely overshadow,
the performance beneﬁ ts achieved in
the “ideal” economizer cycle, at most
operating conditions.
The economizer cycle per-
formance diminishes with the
pressure ratio and subsequent
decrease of the available thermal
potential in the economizer heat
exchanger, approaching the con-
ventional system characteristics
at the point where the aforemen-
tioned losses become equal to
the performance gains.
The economizer cycle advan-
tages can be used in two ways.
First, an equivalently sized economized compressor can be used
to deliver more capacity to the system. In another approach,
the compressor size reduction by about 8% to 10% leads to a
system efﬁ ciency boost, while preserving capacity character-
istics at the Air-Conditioning and Refrigeration Institute (ARI)
standard rating point.
Managing all system losses, especially in the compressor
and economizer heat exchanger, are crucial for the economizer
approach to be successful in air-conditioning applications.
\*The ARI standard rating conditions are 80°F (26.7°C) dry bulb/67°F (19.4°C) wet-bulb
indoor air temperatures, and 95°F (35°C) outdoor air temperature.
Outdoor Air
2
1
3
4
5
Indoor Air
Evaporator
Bypass Valve
Economized
Compressor
7
Condenser
6
Economizer
Expansion
Device
Economizer
HX
Main
Expansion
Device
Figure 2: Economizer cycle (alternate).
Outdoor Air
1
2
Economizer
HX
6
Economizer
Expansion
Device
Main
Expansion
Device
Device
3
4
5
M i
M i
Indoor Air
Evaporator
Bypass
Valve
Condenser
7
Economized
Compressor
Figure 1: Economizer cycle.
Critical Point
3
2
1
6
6
7
7
7
4
5
Figure 3: P-h diagram for economizer cycle.
P
h
July 2005
ASHRAE Journal
41
75
80
85
90
95
100 105 110 115 120 125 130
80
8
90
9
00
0
0
20
2
30
Ambient Temperature, °F
1.05
1
0.95
0.9
0.85
Capacity Ratio (Relative to R-22)
ARI Rating Point
R-410A
Economized
R-410A
Conventional
R-134a
Conventional
75
80
85
90
95
100 105 110 115 120 125 130
Ambient Temperature, °F
1.05
1
0.95
0.9
0.85
EER Ratio (Relative to R-22)
ARI Rating Point
R-410A
Economized
R-410A
Conventional
R-134a
Conventional
Figure 4: Minimum capacity degradation.
Figure 5: Minimum EER degradation.
Table 1 (left): Minimum economizer cycle beneﬁ ts at ARI standard rating conditions. Table 2 (right): Minimum performance degradation
at a high ambient temperature of 125°F (51.7°C).
Design
Identical
Reduced
Option
Compressor Size
Compressor Size
Capacity
EER
Capacity
EER
Design Basis (R-22)
100%
100%
100%
100%
R-410A Economized
105%
100%
100%
104%
R-410A Conventional
100%
100%
95%
104%
Design
95°F (35°C)
125°F (51.7°C)
Option
Outdoor Temp.
Outdoor Temp.
Capacity
EER
Capacity
EER
Design Basis (R-22)
100%
100%
100%
100%
R-410A Economized
100%
104%
95%
95%
R-410A Conventional
100%
100%
91%
88%
chassis size, the economizer cycle becomes a useful technique
to achieve a desired target. In such cases, twice as much en-
hancement (in comparison to the numbers exhibited in Table
1) can be obtained from the economizer approach, while the
conventional technology will experience rapidly diminishing
returns on investment or become physically impossible.
One of the side beneﬁ ts of the economizer cycle is its aug-
mented dehumidiﬁ cation capability, due to lower evaporation
temperatures, that potentially can be used in hot and humid
environments to replace the reheat coil methodology.
High Ambient.When a life-cycle cost analysis of any air-con-
ditioning equipment is performed, system operation at a wide
spectrum of environmental conditions must be examined.
It is not unusual that a high ambient temperature region at-
tracts particular attention, since at those conditions, the system
performance is most often demanded and valued by end custom-
ers. Any refrigerant system suffers performance degradation in
high ambient environments, particularly nowadays when the
operation requirements are stretched to temperatures as high
as 135°F (57.2°C).
The downward trend for the equipment containing the R-
410A refrigerant is more profound than the respective decline
for the R-22 systems. In some cases, the performance parity
at the full-load ARI standard rating conditions (and at the
80°F/67°F-80°F [26.7°C/19.4°C-26.7°C] part-load conditions)
is not a sufﬁ cient criterion to obtain identical life-cycle cost
characteristics over the entire system operation envelope.
Distinct design points of the equivalent R-410A performance
must be chosen to adequately represent a region of high ambient
temperatures for various classes of applications. Some R-410A
systems must have superior performance at the ARI conditions
as compared to the equivalent R-22 equipment, to have parity
at high ambient temperatures.
The packaged commercial unit of premium efﬁ ciency that
we used in this study serves here as well to determine mini-
mum performance degradation for the R-410A systems at high
ambient temperatures.
Table 2 displays performance characteristics of the R-410A
systems as compared to the equivalent R-22 systems operating
at the performance parity at the ARI standard rating condi-
tions. The 125°F (51.7°C) ambient temperature limit reﬂ ects
the absolute minimum demanded by a majority of commercial
applications today.
The R-410A economizer cycle reveals superior performance
and is lagging the R-22 system by only 5%, while the conven-
tional R-410A system exhibits twice as much performance
degradation. Obviously, the gap between the R-410A and R-22
conventional systems (as well as the R-410A conventional and
economizer systems) becomes much deeper for less efﬁ cient
equipment and at higher ambient temperatures. As a result, the
equipment will accumulate more hours at less efﬁ cient opera-
tion to satisfy external load demands at those conditions.
For R-134a, similar critical temperatures and somewhat
analogous shapes of the two-phase region in the vicinity of the
critical point suggest that both R-134a and R-22 refrigerants
exhibit comparable performance degradation at high ambient
temperature conditions. Furthermore, the R-134a refrigerant
has a lower compressor discharge temperature (by 25°F to 30°F
[14°C to 17°C]), promoting higher reliability and translating
into a wider compressor operation envelope.
The relative performance results for all three refrigerants are
presented in Figures 4 and 5
d , with the R-134a indeed revealing
less performance reduction than the R-410A at high ambient
temperatures.
Last, we can conclude that it requires signiﬁ cantly less effort
and investment to reach performance parity at high ambient
42
ASHRAE Journal ashrae.org
July 2005
for the R-410A economizer systems, while any conventional
approach may become thermodynamically prohibitive.
Part-Load Operation. A conventional multicircuit system
unloads by turning circuits on and switching them off to satisfy
external load demands and to control temperature and humidity
within the conditioned space.
For the economizer system, multiple additional steps of un-
loading can be accomplished naturally, reducing life-cycle cost
of equipment and augmenting part-load performance charac-
teristics. More particularly, the economizer cycle capacity can
be decreased by bypassing a portion of the refrigerant between
the economizer and suction compressor ports (Figures 1
F
and
2) as well as by operating the system in the economizer and
conventional modes.
This approach offers four operation modes for each inde-
pendent circuit within the system: 1) conventional mode, 2)
economizer mode, 3) conventional mode with bypass, and 4)
economizer mode with bypass.
These four modes offer
many opportunities for the
unloading strategy. Further-
more, adjustable ﬂ ow control
devices can be used for the
economizer expansion and
bypass valves, offering an
inﬁ nite number of unloading
steps through modulation or
pulsation techniques and extra
ﬂ exibility in control of vari-
ous operational parameters.
Such parameters may in-
clude (but are not limited to)
system capacity, compressor
discharge temperature and power, and conditioned space
temperature and humidity. For instance, for abnormally high
ambient temperatures, a sequence of small unloading steps can
limit compressor power while preserving system performance,
extending the operation envelope, and preventing nuisance
shutdowns.
Thus, continually changing load demands are satisﬁ ed with
greater precision, keeping the conditioned space parameters
within the comfort zone, eliminating temperature and humid-
ity variations, and enhancing system reliability and efﬁ ciency
through a reduction of start-stop cycles.
Manufacturing Cost. Cost is one of the most critical ingredi-
ents in validation and justiﬁ cation of nontraditional technology,
especially at the initial stages of its application. The assump-
tion is that presently manufactured equipment containing HFC
refrigerants is produced and sold at a premium. (This trend
may change with the refrigerant and oil price correction due
to a boost in production volumes of the HFC refrigerants and
phaseout of R-22.) On the other hand, the newly introduced
systems must operate at least at the existing efﬁ ciency levels to
adequately satisfy customer expectations and perception. There-
fore, a lower boundary for the system performance is established
and a decision is made regarding incremental design augmenta-
tions and the appropriate methodology to be employed. This
decision is based on a cost performance tradeoff.
The economizer cycle offers signiﬁ cant advantages in sys-
tem operation and performance, but it becomes particularly
difﬁ cult to justify this concept from a cost standpoint for the
commercial systems below 5 tons (17.6 kW) in capacity, since
this equipment is extremely cost sensitive. Consequently, it
is expected that the conventional techniques of performance
enhancement will prevail in the market segment of small com-
mercial packaged equipment while alternate technology will
become affordable for the larger systems.
Obviously, it is especially difﬁ cult to establish a hard uniform
cost basis across various platforms and product lines, due to
variability in refrigerant-oil and material prices, inconsistency
in chassis sizes and compressor frames, disparity in coil manu-
facturing capability and dependence on particular manufacturer
labor and burden rates. The numbers presented in this section
should be viewed only as ra-
tional estimates.
The ﬁ rst step is to assess the
costs associated with convert-
ing larger systems (above 5
tons [17.6 kW] in capacity)
to the HFC refrigerants while
preserving the efﬁ ciency lev-
els. To reach a general conclu-
sion independent of system
size and conﬁ guration specif-
ics, the analysis was conducted
on a relative scale with the
normalization to the R-22
standard system cost.
It was observed that for the R-410A systems this incremental
cost is between 5% and 10%, and results primarily from the pre-
miums paid for R-410A components that can achieve efﬁ ciency
levels comparable to the existing systems. The lower values are
associated with the smaller equipment sizes (5 to 15 tons [17.6
to 52.7 kW]), since these systems usually have relatively large
cabinet structure and, hence, operate at lower condensation
temperatures (further away from the critical point).
The R-134a equipment exhibits 12% to 16% cost increase
with signiﬁ cantly smaller variation with respect to the equip-
ment size, which can be explained by substantially higher
critical point for this refrigerant and lower sensitivity to the
condensation process.
Extra costs associated with the economizer cycle are related
to the complexity of manufacturing an economized compressor,
an economizer heat exchanger, an auxiliary expansion device,
and economizer loop piping, plus the cost of the extra refriger-
ant charge. Obviously, cost becomes less of an issue when it is
physically impossible for the traditional technology to achieve
the desired efﬁ ciency levels.
For the reasons outlined earlier, the economizer cycle
becomes more advantageous for the larger equipment,
30
25
20
15
10
5
0
Cost Premium, Percent
9
9.5
10
10.5
11
11.5
12
12.5
Energy Efﬁ ciency Ratio, Btu/h · W
Standard 90.1-1999
20 Ton System
15 Ton System
Figure 6: Efﬁ ciency cost premium (R-410A systems).
July 2005
ASHRAE Journal
43
but a cost parity point is quite different for R-410A and
R-134a refrigerants.
Once again, to eliminate relevance to a particular equipment
type, the study was carried out on a percentage basis with respect
to a traditional R-410A system cost. For the R-410A systems, the
economizer cycle cost becomes 3% to 5% lower than the conven-
tional unit cost for the equipment capacity range of 18 tons (63.2
kW) and above, comparable for the 10 to 15 tonnage (35.1 to 52.7
kW) range and somewhat higher below 10 tons (35.1 kW). For
the R-134a refrigerant systems in the 15 to 20 tonnage (52.7 to
70.3 kW) range, the economizer cycle cost is already 6% lower
than the conventional unit, alluding to the fact that this concept
has a wider spectrum of applications with R-134a refrigerant.
This phenomenon can be explained simply by the fact that the
pressure ratios for the R-134a refrigerant are higher in general,
further promoting the economizer cycle approach.
Equipment cost increases exponentially with the efﬁ ciency
level, therefore, it is essential to evaluate the R-410A system
cost trends. It is logical to an-
ticipate that the normalized cost
curves for the units of various
sizes would collapse into a single
trend line, but the analysis suggests
just the opposite. For instance, two
representative cost curves for
the systems of 15 and 20 tons
(52.7 to 70.3 kW) in capacity
are exhibited in Figure 6, where
the least expensive method for
each incremental efﬁ ciency step
is plotted. Although both costs
are normalized by the respective
system cost values, the growth rate
for the 20 ton (70.3 kW) system is
signiﬁ cantly higher than for the 15
ton (52.7 kW) system.
The explanation is related to two phenomena. First, there is a
somewhat disproportional cost increase for the system compo-
nents, such as compressors and coils, relative to the increase in
the equipment size. This disproportionate cost increase is due
to limited manufacturing capability and inadequate competi-
tion in the market.
Second, the larger equipment tends to operate closer to
a critical point because of a relatively small cabinet struc-
ture, and therefore, requires an extra step for performance
augmentation.
The results described previously assume efﬁ cient manufac-
turing operations and can be extended to a wider spectrum of
equipment sizes, although it is expected that the difference in
cost will be smaller for the lower capacity equipment and just
the opposite will be true for the larger systems.
Other Performance-Boosting Contenders
Although the compressors with integrated liquid injec-
tion ports are becoming readily available on the market, the
economized conﬁ gurations are still limited, particularly for
air-conditioning applications.
This shortage of the economized compressors for air-
conditioning applications can be attributed mainly to their
design requirements and the extreme difﬁ culty of manag-
ing the losses associated with the economizer ports. Thus,
original equipment manufacturers have started to search for
non-conventional thermodynamically similar arrangements
using traditional compression technology.
Such options may include (but are not limited to) natural
refrigerants, secondary circuits for subcooling enhance-
ment, cascade systems, entropy recovery expansion devices,
minichannel (brazed aluminum) heat exchangers as con-
densers and evaporators, liquid-suction heat exchangers,
and economizer-like designs. The last two options have
close resemblance to the economizer cycle and are worth
further consideration.
Designs incorporating a liquid-suction heat exchanger are
well known in the refrigeration industry and provide the most
advantages for the refrigerants with high
characteristics. This concept, shown in Figure 7
igi
, works reason-
ably well for the refrigeration applications, where a thermal
potential between the refrigerant vapor exiting the evapora-
tor and liquid leaving the condenser is signiﬁ cant enough to
provide adequate heat transfer interaction between these two
refrigerant streams. As a result, an extra subcooling of liquid
refrigerant entering an expansion device appreciably enhances
evaporator performance. With air-conditioning equipment,
the aforementioned temperature difference is substantial-
ly reduced.
This smaller temperature difference, along with a lower
vapor density entering the compressor suction port, makes
the performance beneﬁ ts and this system concept practicality
questionable.
Outdoor Air
Condenser
Compressor
Liquid-Suction HX
Evaporator
Indoor Air
Expansion
Device
Figure 7 (left): Cycle with liquid-suction heat exchanger. Figure 8 (right): Cycle with auxiliary
heat exchanger (Conﬁ guration 1).
Auxiliary HX
Auxiliary
Expansion
Device
Outdoor Air
Condenser
Compressor
Evaporator
Indoor Air
Indoor Air
Expansion
Device
D
i
44
ASHRAE Journal ashrae.org
July 2005
Next, we will consider the economiz-
er-like schematics. Four arrangements
are available based on the location of
the splitting and mixing points of the
auxiliary and main refrigerant ﬂ ows.
Figure 8 shows the splitting point up-
stream of the auxiliary heat exchanger,
while the mixing point is positioned at
the compressor suction. An alternate
arrangement (not shown) would locate
the splitting point downstream of the
auxiliary heat exchanger.
Figure 9 exhibits the splitting point
downstream of the auxiliary heat
exchanger, while the mixing point is
placed downstream of the evaporator.
An alternate arrangement (not shown)
would locate the splitting point upstream of the auxiliary heat
exchanger.
The proposed technique is based on traditional compression
technology and an addition of the auxiliary heat exchanger
(preferably in the counterﬂ ow arrangement) to the system
schematic. This design approach provides extra subcooling and
overall system performance boost by establishing an optimal
refrigerant ﬂ ow fraction that bypasses the evaporator to achieve
extra subcooling in the auxiliary heat exchanger.
Although various design conﬁ gurations are feasible, the
refrigerant ﬂ ow entering the evaporator is also proportionally
reduced in all such schematics. As a result, the economizer-like
schematics offer only a fraction of performance enhancement,
in comparison to the economizer cycle.
Consequently, the economizer cycle still stands out as the
most superior and feasible option in the category.
Heat Pump Applications
Heat pumps simultaneously serve cooling and heating markets,
covering broader applications and growing in importance. Such a
trend offers a tremendous opportunity for the economizer cycle,
since the heat pump equipment usually operates at the elevated
pressure ratios (in comparison to the traditional air-conditioning in-
stallations), while having sufﬁ ciently high performance targets.
The economizer cycle has only recently entered the air-con-
ditioning arena, and most likely will penetrate the heat pump
market in the near future. Heat pump designs incorporating an
economizer loop are more complex than the traditional systems
and, respectively, include an additional four-way valve, an ad-
ditional economizer heat exchanger or an extra main expansion
device–check valve assembly. Obviously, many variations of
these basic designs (primarily related to the economizer loop
connections and insertion of additional components such as an
accumulator) are foreseeable.
Although extra system complexity, additional hardware, and
increased cost are to be justiﬁ ed by the beneﬁ ts obtained from the
economizer cycle performance, a vacuum in potential contenders
will further promote the technology.
Concluding Remarks
It is apparent that the economizer
cycle offers many beneﬁ ts for air-con-
ditioning applications and stands out
among other potential contenders, but
also introduces several design, cost,
and application challenges that must
be properly addressed. In particular, the
economizer cycle provides a competi-
tive advantage, where other methodolo-
gies fail to be economically viable or
become physically impossible.
A typical performance augmentation
for the economizer system is expected
to be approximately 8%. Such an im-
provement can easily compensate for
the R-410A performance deﬁ ciency at
the ARI standard rating point for commercial equipment.
Furthermore, the economizer cycle demonstrates its superior-
ity at high ambient operation, where it outperforms conventional
systems by 10% on average. Although this is a signiﬁ cant
improvement, issues associated with R-410A performance
degradation in such environments must be addressed further,
potentially by a combination of the economizer cycle and tra-
ditional technology.
Other beneﬁ ts of the economizer cycle are related to ﬂ exibility
in the unloading strategy, improved dehumidiﬁ cation capability
and superior operation in the heat pump installations.
The economizer concept can be used in a multicircuit system
conﬁ guration as well, where economizer heat exchangers as-
sociated with each circuit can be combined into a single unit,
offering a reduction in the heat exchanger cost by 25%.
As mentioned earlier, all the economizer cycle advantages
can be realized only if special attention is paid to the econo-
mized compressor injection scheme and the economizer heat
exchanger effectiveness, each of which may easily reduce
foreseeable beneﬁ ts by a factor of two.
Additionally, it should be expected that the economizer sys-
tem control logic will be more complex, the number of compres-
sor suppliers will be limited, and the development cycle will be
longer, at least until sufﬁ cient experience is gained.
Although, in principle, any system can use the economizer
cycle, today the concept most likely is not economically viable
for systems below 10 tons (35.1 kW) in capacity. However, for
the larger systems, the economizer cycle cannot be matched by
any other realistic contenders at a comparable cost.
Although strong arguments can be presented, based on perfor-
mance, for R-134a to be the refrigerant of choice for packaged
commercial equipment, the cost concerns develop into a major
obstacle, even for the economizer cycle.
Bibliography
Lemmon, E.W., et al. 2002. NIST Reference Fluid Thermody-
namic and Transport Properties – REFPROP 7.0. National Institute
of Standards and Technology at www.nist.gov/srd/nist23.htm
Outdoor Air
Indoor Air
Evaporator
Expansion
Device
Auxiliary
Expansion
Device
Auxiliary HX
Compressor
Condenser
Figure 9: Cycle with auxiliary heat exchanger
(Conﬁ guration 2).