40
ASHRAE Journal ashrae.org
August 2005
By Evandro Sacchi, Prof., Ing., Associate/Life Member ASHRAE, and Chris Muller, Member ASHRAE
Air Quality Monitoring
At Historic Sites
Evandro Sacchi, Prof., Ing., is a university pro-
fessor and engineer at the Politecnico di Milano,
in Milan, Italy. Chris Muller is technical services
r r
manager at Puraﬁ l in Doraville, Ga.
Redeﬁ ning an Environmental Classiﬁ cation System for Gaseous Pollution
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 8, August 2005). This article may not
be copied nor distributed in either paper or digital form without ASHRAE’s permission.
About the Authors
T
en years ago environmental reactivity coupons (ERCs) were
T
Tused in a study (Museum Campaign) to assess air quality in and
around many cultural heritage sites in Italy. Analysis of the result-
ing reactivity monitoring database showed that outdoor air quality
did not (generally) meet speciﬁ ed acceptance criteria for gaseous
pollutants. Also, in a signiﬁ cant number of locations, indoor air was
deemed unacceptable for these environments.
About the same time a project by the
Istituto Centrale per il Restauro (Central
Institute for Restoration [ICR]), The
Risk Map of Cultural Heritage, was be-
ing completed. It is well known that air
pollution and other factors were respon-
sible for degradation of many items of
historic signiﬁ cance. A correlation was
observed between locations with the
highest risk factors and those not meet-
ing reactivity monitoring standards.
Since the original Museum Campaign,
reactivity monitoring has continued in
many of the same sites. These results have
shown higher average reactivity levels
indicating that, if anything, air pollution
levels are becoming worse instead of better.
If these trends continue, many cultural trea-
sures may be lost or irreparably damaged.
Closer examination of past and present
reactivity data revealed many instances
where this correlation was not as strong
as expected when compared to the Risk
Map. It was suspected that the stan-
dard practice of normalizing reactivity
monitoring results may have artiﬁ cially
increased the reported severity level.
This article summarizes these ﬁ ndings
and presents a new classiﬁ cation scheme
for use with reactivity monitoring. The
intent is to anticipate its use as a standard
gage of outdoor and indoor air quality
for museums, libraries, and archives as
well as making recommendations for its
use as a general monitoring tool.
Reactivity Monitoring
For the last 15 years, conservators have
worked to develop and reﬁ ne techniques
to accurately gage the destructive potential
of their institution’s environments towards
August 2005
ASHRAE Journal
41
Figure 1: Environmental
reactivity coupons (ERCs)
showing corrosion.
Sistine Chapel painting showing the damaging effects of air pollution (left) and after restoration (right).
materials and artifacts. Because little deﬁ nitive information exists
relating to speciﬁ c levels of gaseous pollutants and the damage
they cause to paper, artwork, and historic artifacts, many have
turned to environmental classiﬁ cation via reactivity, or corro-
sion, monitoring. This air-monitoring technique
is valid because many of the pollutants targeted
for control are corrosive and, therefore, can be
effectively measured using this technique.
Reactivity monitoring can be used to char-
acterize the destructive potential of an environ-
ment by analysis of the corrosion that forms on
specially prepared copper and silver coupons. It
provides an excellent indication of the type(s) and
level(s) of essentially all corrosive chemical types
present in the local environment. Both passive
and real-time reactivity monitors are in use.
Environmental reactivity coupons. ERCs
are passive monitors exposed to the environ-
ment and then analyzed for the type and amount
of corrosion that has formed. This technique can
provide cumulative reactivity rates, an assessment of average
environmental conditions over time, and an indication of the
type(s) and relative level(s) of corrosive gaseous pollutants in
the local environment.
ERCs can be used to indicate the presence of sulfur dioxide
(SO2), ozone (O3), nitrogen dioxide (NO2), chlorine (Cl2), and
many other corrosive materials that can cause deterioration of
metals, cellulose, and organic materials. They also can detect
levels of gaseous pollutants at or below one parts
per billion (Table 1). ERCs originally used only
copper reactivity to establish environmental
classiﬁ cations. However, copper cannot directly
detect the presence of chlorine, a particularly
dangerous contaminant to metals. Therefore, the
use of copper and silver reactivity monitoring is
now standard. Silver is sensitive to chlorine, and,
when used with copper reactivity monitoring,
can provide for differentiation between various
types of contaminants.
The corrosion reported from ERC analysis
is actually the sum of individual corrosion
ﬁ lms as detected by electrolytic (or cathodic)
reduction. Each coupon is analyzed as to the
type and amount of ﬁ lm present and its relative
contribution to the total amount of corrosion produced.1,2 For
copper coupons, sulﬁ de (Cu2S) and oxide ﬁ lms (CuO, Cu2O)
are most prevalent. For silver coupons, sulﬁ de (Ag2S), chloride
(AgCl), and oxide (Ag2O) ﬁ lms may be observed. Reactivity
42
ASHRAE Journal ashrae.org
August 2005
monitoring results traditionally are reported as the amount of
corrosion ﬁ lm thickness in angstroms (Å, 1 angstrom = 10 –10
m) that forms (normalized to a 30-day exposure).3
Another reason for using silver coupons for reactivity moni-
toring is that the copper corrosion rate is sensitive to humidity
changes, whereas silver corrosion is not. Small changes in
humidity can signiﬁ cantly increase or decrease the amount
of corrosion that forms on copper. Looking at corresponding
pairs of copper and silver coupons can provide information
as to whether the amount of corrosion formed was due more
to the presence of gaseous pollutants or to humidity effects
alone. This can aid in determining whether improvements to
the HVAC system should be implemented as a ﬁ rst step or
whether direct pollutant control is required.
Control Speciﬁ cations
Some research has been done to determine what pollutant
levels actually cause deterioration of historical artifacts and
archival materials.4–13 Still, most experience has come from
the determination of the background levels of these pollutants
to which these materials have been exposed over the years.
Normal background pollutant levels measured in nonindustrial
vs. industrial areas today frequently show differences of two
orders of magnitude (Table 2).
Just as wide variations exist between background and peak
pollutant levels, similar variations exist in exactly what is
considered acceptable levels for these pollutants. The British
Museum speciﬁ es that SO2, NO2, and O3 are to be removed
completely. Others recommend levels from fractional parts per
billion up to the low parts per million.14 Although consider-
able variation still exists in the recommended levels, at least
attempts have been made to set standard levels (Table 3).
Based on research13,15–18 reactivity monitoring using copper
and/or silver corrosion rates has been accepted as a preferred
alternative to direct gas monitoring. It has become the standard
for air quality monitoring in Dutch government archives14 and
is being considered as an ISO standard.19
This environmental analysis method is currently being
used by many institutions and international government
agencies.16, 20 – 27
Environmental Classifications. Where direct control
(e.g., air cleaning) is used to maintain indoor concentra-
tions of gaseous pollutants as low as possible, corrosion
rates ≤15 – 20A/30 days can be achieved. Subsequent gas
monitoring has indicated pollutant levels to be at or below
the limits of detection for the analytical techniques used. This
“no detectable pollutants” scenario is the basis of an environ-
mental classiﬁ cation system using reactivity monitoring. It is
believed that if an environment exhibits corrosion rates less
than or equal to Class S1/C1 (Table 4), little else can be done,
economically, to improve the environment.
This classiﬁ cation scheme is used to correlate corrosion
rates to environmental classiﬁ cations directly. These clas-
siﬁ cations—both in terms of the severity level and the cor-
responding silver/copper reactivity rates—are being reﬁ ned
based on the results of testing, input from conservators,
as well as the speciﬁ c needs of each institution. Air purity
recommendations developed based on facility and material
types are as follows:
Archives, Metal Collections, Rare Books: Class S1/C1
Museums, Museum Storage, Libraries: Class S2/C2
Historic Houses: Class S3/C3
Short Term Acceptable: Class S4/C4
Not Acceptable: Class S5/C5
Chemical
Chemical
Detection Corrosion Films
Class
Types
Limits
Detected
Inorganic
Chlorine
Cl2, HCl
<1 ppb
AgCl
Compounds
Strong
O3, ClO2,
<2 ppb
CuO, Cu2O,
Oxidants
HNO3
Ag
<2 ppb
<2 ppb
2O
Active Sulfur
H2S, Mercaptans,
<3 ppb
Cu2S,
Compounds
Elemental Sulfur
Ag
<3 ppb
<3 ppb
2S
Sulfur
SO2, SO3,
<10 ppb
Ag2S
Oxides
(Sulfurous Acids)
Nitrogen
NO, NO2,
<50 ppb
CuO, Cu2O,
Oxides
N2O4
Ag2O
Table 1: Environmental reactivity coupon (ERC) sensitivities.
Contaminant
Normal Background
Peak Concentrations
Measured
Concentrations
(Urban Areas)
Sulfur Dioxide
6 – 30 ppb
100 – 750 ppb
Ozone
0.4 ppb
20 – 40 ppb
Nitrogen Dioxide
1.0 – 1.5 ppb
40 – 100 ppb
Chlorine
0.06 – 0.6 ppb
20 – 130 ppb
Hydrogen Chloride
20 – 50 ppb
200 – 450 ppb
Acetic Acid
4 – 10 ppb
20 – 100 ppb
Formaldehyde
3 – 15 ppb
10 – 40 ppb
Table 2: Common levels of gaseous pollutants using data from the
U.S. Environmental Protection Agency and the European Environ-
ment Agency Web sites.
Contaminant/Parameter
Levels Speciﬁ ed
Reactivity
Measured
ppb
µg/m3
Sulfur Dioxide
0.35 – 1.0
1 – 2.85
—
Ozone
2.65
1.8 – 24.5
—
Nitrogen Dioxide
0.94 – 12.5
5
—
Chlorine
1 – 3
3 – 9
—
Hydrogen Chloride
1 – 3
1.5 – 4.5
—
Acetic Acid
<4
<10
—
Formaldehyde
<4
<5
—
Copper Reactivity14
—
—
<90 Å/30 daysa
Silver Reactivity16
—
—
<40 Å/30 daysb
a – No Sulfur Corrosion Evident; b – No Chloride Corrosion Evident.
Table 3: Control speciﬁ cations for conservation environments.
August 2005
ASHRAE Journal
43
Silver Reactivity
Copper Reactivity
Silver Corrosion
Corrosion Film
Copper Corrosion
Corrosion Film
Reaction Products
Thickness
Reaction Products
Thickness
Silver Chloride, AgCl
0Å/30 days
Copper Sulﬁ de, Cu2S
0Å/30 days
Silver Sulﬁ de, Ag2S
<50Å/30 days
Copper Oxide, Cu2O
<150Å/30 days
Silver Oxide, Ag2O
<50Å/30 days
Copper Unknowns
0Å/30 days
Total Silver Corrosion
<100Å/30 days
Total Copper Corrosion
<150Å/30 days
Table 5: General reactivity monitoring acceptance criteria.
Silver Corrosion
Copper Corrosion
Class
Air Quality
Corrosion
Class
Air Quality
Corrosion
Classiﬁ cation
Amount
Classiﬁ cation
Amount
Class
Class
Class
Class
S1
Extremely Pure
<40Å/30 days
C1
Extremely Pure
<90Å/30 days
S2
Pure
<100Å/30 days
C2
Pure
<150Å/30 days
S3
Clean
<200Å/30 days
C3
Clean
<250Å/30 days
S4
Slightly
<300Å/30 days
C4
Slightly
<350Å/30 days
Contaminated
Contaminated
S4
S4
<300Å/30 days
C4
<300Å/30 days
C4
S5
Polluted
300Å/30 days
C5
Polluted
350Å/30 days
Table 4: Environmental classiﬁ cations for conservation environments.
In general, the reactivity rates should be
Class 2 (C2/S2) or better unless otherwise
agreed upon. Individual corrosion ﬁ lms can be
used to further characterize the environment
and determine proper control strategies. Based
upon recommended gaseous pollutant control
levels, general acceptance criteria have been
determined (Table 5). These criteria account for
total corrosion as well as the relative contribution
of each individual corrosion ﬁ lm. They are more
general in their application than those in Table
4 and often are used to characterize an environ-
ment prior to the implementation of pollutant
control measures.
If the total corrosion and each corrosion
d d
film meet recommended criteria, the local
environment in which that particular coupon
has been exposed is deemed acceptable. Any
of the criteria that are not met indicate that
the local environment may not be sufﬁ ciently
well controlled to minimize decay of artifacts
and materials due to the presence of gaseous pollutants. Steps
should be taken to determine what problems exist and what
corrective actions may be appropriate.
The Italian Museum Campaign
For the Museum Campaign, 187
ERCs were placed in 32 museums in
14 cities throughout northern, central,
and southern Italy. The ERCs monitored
outdoor and indoor air and were placed
in areas exhibiting or storing (among
other items) frescoes, tapestries, stone
and wooden artifacts, metals, coins,
jewels, mosaics, mummies, papyrus,
sarcophagi, glazed ceramics, parch-
ment, photographic negatives, and
various other cultural assets.
Analysis of the resulting monitoring
data showed outdoor air quality (gener-
ally) did not meet the speciﬁ ed accep-
tance criteria for gaseous pollutants. A
signiﬁ cant number of locations were
identiﬁ ed where indoor air quality was
deemed as unacceptable for conservation purposes.22
In the 10 years since the original Museum Campaign, reac-
tivity monitoring has continued for many of the same sites as
well as some new sites. Air quality data was obtained from 150
ERCs placed in 26 museums in 15 cities. These results showed
higher average reactivity levels than before indicating that, if
anything, air pollution levels in Italy are worsening (Figure 2
(F
(
).
For instance, the amount of corrosion due to reactive sulfur
(Cu2S) and sulfur oxide (Ag2S) contamination has essentially
doubled during this period. If these trends continue, many cul-
tural treasures may be lost or irreparably damaged.
Risk Map of Cultural Heritage
At the same Museum Campaign was being completed, ICR
was completing what would become the largest databank on
cultural heritage in Italy.
The ICR started implementation of a geographic informa-
tion system (GIS), called “MARIS”
(MAppa
p
RISchio, i.e., Risk Map), a
territorial information system devised
by the ICR as a support instrument for
decisions concerning the preservation
of Italy’s cultural heritage.28,29
At present, the Risk Map provides
information from the areas delimited
by the administrative boundaries of the
8,100 Italian municipalities and, for
some factors, by the boundaries of the
300,000 census sections. The main users
of this information are the Departments
of the Ministry for the Assets and Cul-
tural Activities who are charged with the
safeguarding, conservation, and mainte-
nance of archaeological, architectonic,
artistic and historic assets in Italy.
The information contained within the geographic informa-
tion system of the Risk Map makes it possible to calculate the
severity of the risk to which each monumental and historical
artistic asset of the Italian cultural heritage is subject. It also
provides the opportunity to become familiar with their distribu-
tion throughout Italy via thematic cartographic representations
that can be constantly updated.
The primary damage phenomena are divided into three risk
categories: static (structural) risk, environmental-air risk, and
risk from human factors (anthropic risk). The data collected
have been processed which, on the basis of the phenomenon
600
500
400
300
200
100
0
Copper I
Copper II
Silver I
Silver II
159
230
18
309
227
60
72
102
76
34
207
84
Corrosion Formed, Å
Cu2S/AgCl
Cu2O/Ag2S
Cu U
./ g U
.
Cu-Unk./Ag-Unk.
Figure 2: Summary of ERC data (average
values) from the Museum Campaign (Cop-
per I/SilverI) and in the years since (Copper
II/SilverII).
44
ASHRAE Journal ashrae.org
August 2005
presence or absence, and of its extent and
intensity, permits a danger value (index) to be
assigned to each single municipality.
For a deﬁ nition that encompassed as much
of the environmental air risk as possible,
three different independent chemical-physical
indicators were identiﬁ ed: the erosion indica-
tor, the blackening indicator, and the physical
stress indicator. Of these, the blackening in-
dicator takes into account the air quality data
relevant for use with reactivity monitoring.
To calculate the blackening index, all avail-
able regional and municipal air monitoring
data was reviewed and, in particular: mu-
nicipal SO2, NOx and suspended particulate
matter (PST) emissions, sulfur deposition,
acid rain mean values, and meteorological
and climatic variables. This data was obtained
from existing, historical data banks and
through mobile and ﬁ xed monitoring stations.
Monitoring data included that for PST, black
smoke, sulfur dioxide, nitrogen oxides, rain
pH, and ozone.
Risk Map vs. ERC Data
Comparing the ERC results with the envi-
ronmental air data from the Risk Map resulted
in a correlation between locations with the
highest risk factors and those not meeting
the speciﬁ ed reactivity monitoring standards.
This was expected as those areas showing the
highest risk factors were also those with the
poorest air quality.
A closer examination of the reactivity
monitoring data revealed that a some locations
existed where this correlation was not as close
as would have been expected when compared
to the Risk Map. It was suspected that the prac-
tice of normalizing the reactivity monitoring
results might artiﬁ cially increase the reported
severity level, especially for exposure periods
longer than 60 days.
Copper corrosion data is normalized to a
30-day exposure period using the following equation.3
x1 = x(t1/t) A
where
x1
= the equivalent ﬁ lm thickness after one month
x
= the measured ﬁ lm thickness after time t
t1
= thirty days
t
= actual test time (days)
t
A
= 0.3 for <300Å, 0.5 for <1,000Å, or 1 for >1,000Å
This equation comes from research that established copper
corrosion is nonlinear1,2 and that the main corrosion products
Table 6: Sample data from Museum Campaign compared to values obtained using
this new classiﬁ cation scheme. Data is from selected cities where the ERCs had been
exposed for at least 60 days.
ERC
Normalized
Measured
Changes in Severity
City
Exposure
Copper Data
Copper Data
Level Based on
Time, Days
Total
Class
Total
Class
New Risk Index
Bologna
91
44
1
62
1
0
Florence
95
44
1
62
1
0
Genoa
90
192
3
333
2
–1
90
238
3
413
2
–1
Mantova
112
41
1
62
1
0
112
41
1
62
1
0
112
41
1
62
1
0
Milan
110
168
3
322
1
–2
110
142
2
210
1
–1
91
270
4
469
3
–1
Minori
95
44
1
62
1
0
Paestum
95
44
1
62
1
0
95
44
1
62
1
0
Palermo
35
159
3
167
2
–1
89
161
3
223
1
–2
89
157
3
217
1
–2
89
200
3
345
2
–1
92
143
2
200
1
–1
89
161
3
223
1
–2
92
160
3
224
1
–2
89
157
3
218
1
–2
92
190
3
333
2
–1
89
200
3
344
2
–1
Pontecagnano
95
44
1
62
1
0
Rome
63
610
5
884
5
0
61
135
2
167
1
–1
89
185
3
319
2
–1
93
397
5
699
3
–2
63
359
5
520
3
–2
63
3,125
5
6,563
5
0
Vatican City
95
180
3
254
1
–2
Venice
86
207
3
284
2
–1
86
567
5
960
4
–1
86
347
4
588
3
–1
86
63
1
86
1
–0
91
1,072
5
3,252
5
–0
readily discernable were sulﬁ des and oxides. Silver corrosion
is considered to be (essentially) linear with the main corrosion
products being chlorides, sulﬁ des, and oxides.
An Updated Environmental Risk Index for Reactivity
Monitoring. It had been postulated by some of those re-
viewing the ERC data from the original Museum Campaign
that a classiﬁ cation system using values over a given range
could cause the results near the boundaries to overestimate
or underestimate the actual risk depending on exposure time.
Using reactivity monitoring, the actual corrosion risk may be
difﬁ cult to delineate and “Classes” have to account for ana-
August 2005
ASHRAE Journal
45
lytical error, background corrosion, etc. Thus, the question
“Is the difference between 99Å and 100Å (S2 vs. S3) really
enough to warrant a more severe environmental classiﬁ ca-
tion?” is valid.
Using the same reactivity monitoring classiﬁ cations and
acceptance criteria shown in Table 4, an environmental
assessment scheme was introduced using the actual corro-
sion amounts and exposures time instead of the normalized
data.22,25,26 Reviewing the available ERC data including that
from 1996 to the present has resulted in a proposal to switch
from the current acceptance criteria based on stepwise clas-
siﬁ cations (e.g., C1, S2) to one based on a continuous numeri-
cal risk index (Figure 3). With these new criteria, air quality
problems are evaluated in a continuum with more accuracy
and relevance. It is generally agreed that this numerical index
is a better representation of the actual corrosion risk.
Reactivity rates that fall below or right of the shaded areas
indicate an environment not considered to be at risk from gas-
eous pollutants with the exception being those areas housing
or storing archives, metal collections, and/or rare books (see
air purity recommendations earlier). Those values that fall
within the shaded areas indicate the potential exists for damage
or deterioration from exposure to the environment and that
continued monitoring is indicated. Values above or to the left
of the shaded areas would be considered to be at high risk of
damage and direct control of contamination is indicated.
Using this index with the results from the Museum Cam-
paign revealed that the copper reactivity rates were overstated
r
by at least one classiﬁ cation level more than 35% of the time
with long (>60 days) exposure periods and more than 28% of
the time for exposure times between 30 and 60 days. These
rates were being overstated by two levels more than 10% of
the time. Using this new risk index meant that 80% of these
coupons would be reclassiﬁ ed as Class 1 or 2. The silver
reactivity data was not affected.24
Table 6 shows normalized copper ERC data from the origi-
6
nal Museum Campaign compared to values obtained using this
new classiﬁ cation scheme. Data shown is from selected cities
where the ERCs had been exposed for at least 60 days.
Examples of ERC data plotted according to this new risk in-
dex are shown in Figures 4 and 5
d . Figure 4 shows how the data
would appear when normalized to a 30-day exposure. Figure 5
shows actual corrosion data without normalizing for exposure
periods. Note that the silver data is not affected as corrosion
on silver is assumed to be linear.
This becomes signiﬁ cant for indoor locations using direct
control of gaseous pollution. Due to the typically lower level
of pollutants encountered indoors, ERC exposure times aver-
aged 60–70 days. Normalizing the data makes it appear in
some cases that the air cleaning systems were not providing
the speciﬁ ed air quality. Looking at the data in a continuum
provides a more representative picture of air quality with respect
to gaseous pollutants and even shows some areas that may have
been considering the application of some form of air cleaning
technology may be able to meet their speciﬁ c air quality criteria
without direct control of gaseous pollutants.
Figure 3: Environmental classiﬁ cations based on numerical risk index.
800
600
400
200
0
Corrosion Film Thickness, Å
0
20
40
60
80
100
120
Exposure Time, Days
Copper
Silver
Figure 4 (left): ERC data
for northern Italy (normal-
ized to 30-day exposure).
Figure 5 (right): ERC data
for northern Italy (based on
numerical risk).
600
400
200
0
Corrosion Film Thickness, Å
0
20
40
60
80
100
120
Exposure Time, Days
Classiﬁ cations based
on 30-day Exposure
S4
XS4
XC4
P(x,t) C4
C3
XS3
XC3
XC
X
C2
S1
C1
Red – Silver
pp
Black – Copper
Danger Level
Copper Corrosion
Silver
Corrosion
Attention Level
S3
S2
800
600
400
200
0
Corrosion Film Thickness, Å
0
20
40
60
Exposure Time, Days
Silver
Copper
46
ASHRAE Journal ashrae.org
August 2005
Summary and Conclusions
Reactivity monitoring can be a primary indicator of how
well controlled an environment is with regards to gaseous
pollutants. If an environment exhibits an S1/C1 classiﬁ cation,
little can be done economically to improve the environment.
If the general acceptance criteria of S2/C2 are met, with the
possible exception of certain papers and metal collections, this
generally indicates an environment sufﬁ ciently well controlled
as to prevent damage to objects and artifacts. Where appropri-
ate air cleaning technologies are used, reactivity levels well
within speciﬁ ed acceptance criteria can be readily attained.
A new standard classiﬁ cation system has been proposed
that establishes a continuous numerical risk index to convey
information on environmental air quality to conservators. With
this new index, there is good correlation between the results
of reactivity monitoring and the environmental air risk for the
same municipalities as determined by the Risk Map.
Recommendations are being made to the ICR for using
reactivity monitoring (i.e., ERCs) and this environmental clas-
siﬁ cation scheme as a low-cost ambient air quality monitoring
tool. The use of ERCs also can provide information on the
presence of chlorine, which is a most dangerous contaminant
for metals. Their use allows an expansion of the type of data
available for the determination of danger (risk) factors as well
as for continuous and relevant updates to the Risk Map. All
of this with the intention of helping to protect and preserve
Italy’s and the world’s historic and artistic assets.
References
1. Rice, D.W., et al. 1981. “Atmospheric corrosion of copper and
silver.” Electrochemical Society 128(2):275 – 284.
2. Abbott, W.H. 1983. “The effects of operating environments on
electrical and electronic equipment reliability in the pulp and paper
industry.” IEEE Conference Record.
3. Standard: ANSI/ISA S71.04-1985, Environmental Conditions for
Process Measurement and Control Systems: Airborne Contaminants.
4. Padﬁ eld, T., D. Erhardt and W. Hopwood. 1982. “Trouble in store.”
Science and Technology in the Service of Conservation. Brommelle,
N.S. and G. Thomson, (eds.). London: IIC, 24 – 27.
5. Brimblecombe, P. 1990. “The composition of museum atmo-
spheres.” Atmospheric Environment, 24B(1):1 – 8.
6. Tétreault, J. 1994. “Display materials: the good, the bad and the
ugly,” Exhibitions and Conservation, Sarge, J. (ed.). Edinburgh: SSCR,
79 – 87.
7. Lee, L.R. and D. Thickett. 1996. “Selection of materials for the
storage or display of museum objects.” Occasional Paper Number 111.
London: British Museum Press.
8. Grzywacz, C. and N. Tennent. 1997. “The threat of organic car-
bonyl pollutants to museum collections.” European Cultural Heritage
Newsletter on Research, 10:98 – 104.
9. Lavédrine, B. 1997. “An assessment of pollution and its effects
on photographic collections.” European Cultural Heritage Newsletter
on Research, 10:87 – 92.
10. Grzywacz, C. 1998. “GCI pollution research: what we have
learned and where do we go from here?” Paper presented at the
IAP Conference, Museum Pollution: Detection and Mitigation of
Carbonyls.
11. Flieder, F. and C. Capderou. 1999. Sauvegarde des collections
du Patrimoine, La lutte contre les détériorations biologiques. Paris:
CNRS Editions, 103 – 111.
12. Blades, N., et al. 2000. Guidelines on Pollution Control in
Museum Buildings London: Museums Association.
13. Steemers, T. 2000. “The delta plan from policy to practice,
national archives, the Netherlands.” Milan: Puraﬁ l International Sales
Meeting.
14. Puraﬁ l. 2004. “Environmental control for museums, libraries
and archival storage areas.” Technical Bulletin 600-A.
15. Vosteen, R. 1994. “Advisory Guide—Line Air Quality Archives.”
Delta Plan for Culture Preservation.The Hague: Ministry of Housing,
Spatial Planning and the Environment, Government Buildings Agency
Netherlands, Department Design and Engineering.
16. Comitato Termotecnico Italiano. 1994. Analisi e valutazione
delle condizioni ambientali, termiche, igrometriche e luminose per
la conservazione di beni di interese storico ed artistico, Progetto di
Norma CTI E02.01.304.0 No. 4.
17. Muller, C.O. 1996. “Airborne contaminant guidelines for
preservation environments.” Proceedings of the 24th Annual Meet-
ing of AIC.
18. Forslund, M. 1996. A quartz crystal microbalance probe for in
situ atmospheric corrosion monitoring. Ph.D. dissertation. Department
of Materials Science and Engineering, Division of Corrosion Science,
Royal Institute of Technology, Stockholm.
19. ISO/CD 11844 (Draft Document) 2000. Corrosion of metals and
alloys—Classiﬁ cation of corrosivity of indoor atmospheres—Deter-
mination and estimation of indoor corrosivity. Technical Committee
ISO/TC 156, Subcommittee WG 4, International Organization for
Standardization, Geneva.
20. Muller, C.O. 1994. “Gaseous contaminant control strategies
at The Hague.” Proceedings of the 87th Annual Meeting, Air &
Waste Management Association, Pittsburgh: A&WMA, Paper 94-
TP25B.02.
21. Muller, C. 2002. “Practical applications of reactivity monitoring
in museums and archives.” Proceedings of Conservation Science.
22. Muller, C. 2003. “Air quality guidelines for museums, archives,
and libraries.” IAQ 2003—5th International Conference on Indoor Air
Quality in Museums and Historic Properties.
23. Sacchi, E. 1997. “La Qualita dell’aria in Ediﬁ ci Storico - Museali
una Indagine su Campo” Microclima, Qualità Dell’Aria E Impianti
Negli Ambienti Museali, Giornata Seminariale, Associazione Italiana
Condizionamento dell’Aria Rescaldamento, Refrigerazione. Milan:
AICARR, 39 – 66.
24. Sacchi, E. 1999. “Climatizzazione per il Cenacolo Vinciano
in Santa Maria della Grazie a Milano,” Istituto Lombardo (Rend Sc.)
133:29 – 85.
25. Sacchi, E. and C. Muller. 2004. “Reactivity monitoring in Italy’s
cultural heritage sites.” Proceedings of IAQ 2004, the 6th Indoor Air
Quality Meeting.
26. Sacchi, E. and A. Prina, 1998a. “Il monitoraggio reattivo della
qualita dell’aria negli ambienti museali – Parte Prima.” La Termotec-
nica, 10:89 – 95.
27. Sacchi, E. and Prina, A. 1998b. “Il monitoraggio reattivo della
qualita dell’aria negli ambienti museali – Parte Seconda,’ La Termo-
tecnica, 11: 89 – 96.
28. Accardo, G., et al. 2002. “Risk Map: a project to aid decision-
making in the protection, preservation, and conservation of Italian
cultural heritage.” Proceedings of Conservation Science.
29. www.icr.beniculturali.it/strarch/index.htm. www.icr.benicul-
turali.it/rischio/rischio00e.htm.
46
ASHRAE Journal ashrae.org
July 2005
By Eric M. Moe
About the Author
Eric M. Moe is director of business development at
Flow Control Industries in Woodinville, Wash.
Building Performance
With District Cooling
L
ow chilled water temperature differential (∆T) continues to
T)
T
be a major district cooling weakness. Poor
L
∆T performance
T
at cooling coils leads to lost cooling capacity, wasted energy, extra
cost and added complexity for a thermal utility, its chilled water
customers, or both.
To encourage customers to invest in
technology to improve ∆T performance
T
in their buildings, an increasing number
of utilities have established chilled water
rates that vary inversely with ∆T.
T.T Figure 1
is an example of rates charged to custom-
ers from one prominent university in the
United States. As you can see, the lower
the ∆T, the greater the rate. Conversely,
T,
T
customers that minimize their ﬂ ow rate
per ton cooling are rewarded.
Customers want to keep their occupants
comfortable, minimize total energy cost,
and reduce the equipment required for
district cooling service. Unfortunately,
some efforts to reduce the ﬂ ow simply
shift issues from the central plant to the
building. If the approach to raising ∆T
reduces cooling coil capacity, increases
building pump and fan energy consump-
tion, or adds complexity, the beneﬁ t of
lower chilled water rates for chilled water
customers is marginal at best.
Rapid district cooling industry growth
depends on the ability to satisfy existing
customers and effectively separate the
advantages of district energy from self-
generated heating and cooling. Choosing
an approach that optimizes performance
at cooling coils can simplify building op-
eration, reduce capital expenses, increase
system reliability, improve diversity, and
consume less (total) energy.
In a large chilled water system, the root
cause of low ∆T is typically within your
T
T
customer’s building at the load. Cooling
coil and control valve performance must
be considered to fully address system-
wide performance issues.
Chilled Water Customer
Interconnections
Figure 2 represents a variety of cus-
tomer building connections to the chilled
water distribution. Decoupled buildings
are designed to prevent performance in
one building from adversely affecting
the system. Direct connect strategies
prevent return water from blending with
supply at the building. However, without
high ∆T performance at the coils, these
T
Reprinting this proof for distribution or posting on web sites is not permitted. Authors may request permission to reprint or post on their web site once the
ﬁ nal version has been published. A reprint permission form may be found at www.ashrae.org.
July 2005
ASHRAE Journal
47
strategies may return water to the plant at less than design
temperature.
To achieve excellent performance in the building, distribu-
tion, and central plant, it is critical for cooling coils to generate
high ∆T through the range of load conditions. Furthermore,
T
chilled water supply temperature (CHWST) shouldn’t rise to a
level that compromises coil capacity, causes humidity problems,
or creates a net rise in the total cooling energy consumed.
Direct connected building with booster pump: adds head
to the supply to ensure ﬂ ow through coils; it may take ﬂ ow from
or create reverse ﬂ ow at other buildings.
Direct connected building with pressure knockdown
valve: reduces the inlet pressure to coils and control valves.
Decoupled building with both supply temperature and
differential pressure control: uses the valve in the chilled
water supply line to regulate the inlet pressure and the valve in
the crossover bridge to regulate an increase in the CHWST.
Decoupled building with return water temperature con-
trol: circulates chilled water in the building until the return
water temperature rises high enough to return it to the plant,
which is intended to compensate for poor ∆T performance
T
across coils.
Decoupled building with heat exchanger: completely
separates the building from the distribution ﬂ ow; it creates
additional heat transfer loss.
Direct connected building: simplest approach requiring
the least amount of equipment and physical space in the build-
nges in pressure with conventional
ing; it is susceptible to chan
control valves.
Direct connected building with booster pump and bypass:
simple approach boosts the supply pressure but only if required
at high load; it is susceptible to changes in differential pressure
with conventional control valves.
Decoupled Building with Return Water Temperature Control
p
g
p
Return water temperature control is a common strategy
used in buildings served by large district cooling systems. By
decoupling the building ﬂ ow from the primary or secondary
distribution ﬂ ow, chilled water is recirculated in buildings until
enough heat has been gained to produce adequate ∆T (
T Figure
(F
(
2 [Scheme D] and Figure 3).
While this technique has been used as an intermediate step
to generate the desired temperature rise at the plant or through
the main distribution pipes, it is fraught with potential problems
for customers. When return water is permitted to blend with
supply, CHWST increases. This commonly leads to building
performance issues including wasted pump and fan energy,
lost coil capacity, and poor humidity control. On a system
level, pumps used in buildings close to the plant may starve
buildings downstream of the pressure and ﬂ ow required to
serve the load.
Hydraulic gradient analysis is one technique that may be
used to evaluate system design and operation.1 System pressure
typically is plotted along the vertical axis and distance from
48
ASHRAE Journal ashrae.org
July 2005
Dirty ﬁ ns and coils, high chilled water supply temperature,
low supply air temperature, improper piping, over-pumping,
poorly modulating control valves, improper valve sizing, and
control valve hunting are a few signiﬁ cant factors that will
adversely affect chilled water ∆T performance.
T
A signiﬁ cant body of published literature discusses low ∆T
problems as well as design, operation, maintenance and control
strategies typically used to attempt to mitigate the issues. De-
spite the industry’s best efforts, low ∆T continues to be an un-
T
resolved problem in the majority of large facilities served with
central cooling equipment. Although control valve selection and
performance is a key contributor to total system performance
in operation, it seldom receives the attention it deserves.
Chilled Water Supply Temperature
pp y
p
Figure 4 illustrates how ∆T, ﬂ ow, and capacity of a 45/55
T,
T
split ARI-certiﬁ ed cooling coil varies with a change in the
chilled water supply temperature. At 100% design ﬂ ow for
the coil, observe the dramatic reduction in capacity when
0.50
0.40
0.30
0.20
0.10
0.00
Rate ($ per ton/h)
0
5
10
15
20
25
Chilled Water ∆T (°F)
T
gpm =
24
ton
∆T
Figure 1: Incentive chilled water rates.
A
B
C
D
E
F
G
Figure 2: Common chilled water interconnections to buildings.
140%
120%
100%
80%
60%
40%
20%
0%
0%
20%
40%
60%
80%
100%
120%
% Design Flow
CHWST
39°F
45°F
42°F
48°F
20°F, 15°F, 10°F ∆T
% Total Capacity
90 psi
30 psi
Distribution
Head
40°F
54°F
45°F
Pump
Suction
Return Water
Blends
With Supply
Primary or
Secondary
Pumps
54°F
Supply
Water Blends
With Return
54°F
Return
Water Temp.
Control Valves
No Flow
Through
Bridge
105 psi
Bldg. A
Bldg. B
Bldg. C
15 psid
20 psid
50 psi
Figure 3 (left): Return water temperature control. Figure 4 (right): Effect of rising CHWST on coil capacity, ﬂ ow rate and ∆T.
40°F
Distance from Central Plant
the central plant plotted along the horizontal
axis. Pumps develop head. Chilled water
ﬂ ows from high to low pressure. In the hy-
draulic gradient shown in Figure 3, plenty
of distribution head exists to serve the load
without running the building pumps close to
the plant.2 The following describes how each
building in the system is operating.
• Building A: a portion of the chilled water
return blends with supply in an effort to reach
a 54°F (12.2°C) return water temperature set-
point. CHWST to the cooling coils increases.
• Building B: a portion of the supply water
bypasses coils in the building when the return
water temperature leaving the coils exceeds
54°F (12.2°C).
• Building C: no chilled water ﬂ ows through
the crossover bridge.
It is easy to see from Figure 3 that the
return water temperature control valves for
the buildings consume all the remaining head
developed by the building pumps, as well as
any additional pressure between the supply and return header.
For the load condition shown, none of the pumps in Buildings
A, B and C must be run.
When all building pumps are run, as shown in Figure 3, the
suction head pressure differential in the distribution steps down
as it passes each additional building on the loop. This process
can tend to starve buildings downstream of the pressure dif-
ferential and ﬂ ow that they need. Larger building pumps that
generate more suction head are not the solution to generate
chilled water ﬂ ow in starved buildings.
Factors Inﬂ uencing Coil and Control Valve Performance
Through the cooling load range, the ∆T performance of a
T
properly selected coil can decline for a number of reasons.
July 2005
ASHRAE Journal
49
the CHWST rises to 48°F (8.9°C). Also, observe the high
∆T that the coil is capable of producing when low CHWST
T
is maintained.
Proper Control Valve Sizing/Rules of Thumb
p
g
The hydraulic gradient in Figure 5 is used to illustrate a
simple variable primary ﬂ ow system with direct return piping.
As shown, the closer a circuit
is to the plant, the greater the
differential pressure that is
consumed by the coil and con-
trol valve between the supply
and return header.
ASHRAE is reevaluating
recommendations regard-
ing control valve selection.3
None of the current recom-
mendations take into account
dynamic system performance
or consider future variations in the hydraulic proﬁ le as sys-
tems expand. Control valves are commonly sized for peak
load conditions using rules of thumb without taking into
consideration the differential pressure at each circuit. Some
of the most common methods for control valve selection this
author has seen used are:
• Size all control valves for 5 psi (~12 ft [~36 kPa]) pres-
sure drop;
• Select control valves for the same pressure drop as the coil
it serves;
• Select control valves for
line size or one smaller;
• Don’t choose control
valves smaller than half the
line size;
• Choose control valves
for 25% – 50% of the system
pressure; and
• Ensure the valve authority
is relative to the pressure drop
in the circuit served.
Using Figure 5, consider the impact of using the same pres-
sure drop to size each coil control valve when design ﬂ ow for
Circuit Near Plant
Most Remote Circuit
Total Pressure Drop
96 ft
20 ft
Coil Pressure Drop
8 ft
8 ft
Valve Pressure Drop
88 ft
12 ft
Coil Design Flow
225 gpm
225 gpm
Wide Open Valve
617.2 gpm
227.9 gpm
Percent Flow
Through Valve
36.9%
100%
At Coil Design Flow
Table 1: Impact of sizing all control valves for 12 ft pressure drop.
Total Load
∆T
CHW Flow
Dist. Drop
Coil Drop
Valve Drop
Total PD
Pump Power
Motor Power
T
350 tons
18.0°F
467 gpm
1.22 ft
1.39 ft
12.00 ft
14.6 ft
2.0 bhp
1.7 kW
350 tons
15.0°F
560 gpm
1.75 ft
2.00 ft
12.00 ft
15.8 ft
2.6 bhp
2.2 kW
350 tons
12.0°F
700 gpm
2.73 ft
3.13 ft
12.00 ft
17.9 ft
3.7 bhp
3.1 kW
350 tons
7.5°F
1120 gpm
7.00 ft
8.00 ft
12.00 ft
27.0 ft
9.0 bhp
7.5 kW
Sensible Load
Exhaust Air
Supply Air
Airﬂ ow
Dist. Drop
SP Setpoint
Total PD
Fan Power
Motor Power
280 tons
75°F
55.0°F
154,839 cfm
2.08 in. H2O
1.00 in. H2O
3.1 in. H2O
100.7 bhp
83.5 kW
280 tons
75°F
60.0°F
206,452 cfm
3.70 in. H2O
1.00 in. H2O
4.7 in. H2O
203.6 bhp
168.7 kW
280 tons
75°F
62.0°F
238,213 cfm
4.93 in. H2O
1.00 in. H2O
5.9 in. H2O
294.8 bhp
244.4 kW
280 tons
75°F
62.1°F
240,000 cfm
5.00 in. H2O
1.00 in. H2O
6.0 in. H2O
302.1 bhp
250.4 kW
Table 2: Building pump motor power requirements with decreasing ∆T.
Table 3: Fan cfm and motor power requirements with rising SAT.
Pump Discharge Loss
Chiller Loss
Pump Head
Closest Circuits
Furthest Circuit
Pump Suction Loss
190
170
150
130
110
90
70
50
Distance
Di
System Pressure (ft)
One Week (Summer 2003)
O
W
k (S
2003)
Building 1
Building 2
40
35
30
25
20
15
10
5
0
Building Differential Pressure (psid)
Figure 5 (left): Variable primary ﬂ ow hydraulic gradient. Figure 6 (right): Typical differential pressure at two buildings on university campus.
50
ASHRAE Journal ashrae.org
July 2005
Figure 8: Pressure independent modulating two-way control valve.
Control Shaft
otates to
odu ate
ow
Rotates to Modulate Flow
Springs
Springs
Piston
Flow
Flow
P3
P1
P1
ow
Flow
Sea
Seal
Control Surfaces
Control Surfaces
Flow
Flow
P2
each coil is 225 gpm. It is easy to see how control valves close
to the plant can become grossly oversized for the application. In
Table 1, control valves were selected with a Cv of 100 to deliver
at least 225 gpm (14.2 L/s) design ﬂ ow assuming a 12 ft (36
kPa) pressure drop across each control valve. No consideration
was given to the location of the valve in the system.
At design ﬂ ow through the coil, the control valve in the
circuit near the plant is only ﬂ owing 36.9% of its capabil-
ity. If this is a commercial quality control valve with typical
construction and range, ∆T performance will suffer, especially
T
T
at part load.
Uncertainty in the Hydraulic Proﬁ le
y
y
It often is not well understood what differential pressure to
use to size conventional control valves. In many cases, the ab-
sence of this information leads to control valve sizing by rules
of thumb. Figure 6 illustrates differential pressure data from
6 6
two buildings on a university campus. Knowing the system has
low ∆T, and the system is expanding, what is the best strategy
T,
T
to size control valves for these buildings? Even if conventional
control valves are properly selected now, the hydraulic proﬁ le
may change in the future.
Control Valve Hunting
If, at a speciﬁ c cooling coil, the differential pressure changes
across the control valve without a change in load, the ﬂ ow
changes immediately. In any large system, pressure ﬂ uctua-
tions are unavoidable as pumps go on- and off-line and change
speed, and as loads and ﬂ ows vary at other locations. Figure 6
is a good example of this.
It takes time for a conventional control valve actuator to return
the valve to the right position for the load. Pressure dependent
control valves hunt constantly as the hydraulic proﬁ le changes,
even with sophisticated controls.
Valve and Actuator Capability
p
y
As Figure 7 illustrates, when ∆T is low, the differential pressure
T
close to the plant is higher than anticipated. Many conventional
control valves and their actuators lack the capability to handle
the extra differential pressure and may begin to operate like
on-off valves. With the added pressure, balancing valves only
function to clip maximum ﬂ ow and do nothing to optimize coil
performance at part load.
Pressure Independent Chilled Water Control
With pressure independent control, the ﬂ ow rate at any given
cooling coil changes only when the load changes. Typically, the
air handler leaving air temperature relative to setpoint is used to
control the actuator to position the valve.
Figure 8 illustrates pressure independent modulating two-way
control valves. Mechanically, the piston and spring in the valve
function to maintain a constant differential pressure across the
control surface within the valve (P1 – P2). To change the ﬂ ow rate,
the stem must be rotated. A change in the pressure upstream or
downstream of the valve will not change the ﬂ ow.
Applying pressure independent modulating two-way control
valves eliminates the effect of pressure ﬂ uctuations on the ﬂ ow
rate through cooling coils. It also creates a system robust to un-
certainty or changes in the hydraulic proﬁ le. High ∆T at all load
T T
conditions is the result.4,5
An ideal building conﬁ guration ensures that high ∆T is achieved
at each coil in the building and eliminates the need for building
pumps to be run when not required (Figure 2
(F
(
, Scheme G). If the
building is not in a hydraulically remote location, the building
pump can be removed so that only a supply and return pipe is
necessary to provide chilled water (Figure 2
(F
(
, Scheme F).
By using pressure independent modulating control valves and
eliminating return water blending with supply, low CHWST
is maintained, ∆T is maximized, and the coil’s capacity
T
is increased.
It is easy to conceptualize how raising the ∆T and minimizing
T
the use of building pumps, crossover bridges, and deny valves
saves pump energy. Variable speed fan energy savings also may
be realized by enabling the system to maintain low leaving air
temperature off the coil.
Energy Savings Estimate
gy
g
The following example is intended to illustrate the economic
impact of the pump and fan energy savings possible in a single
200
180
160
140
120
100
80
60
40
System Pressure (ft)
Distance
Low 6°
Low 8°
Design 12°
Expansion Tank Pressure
20 ft
drop
across
coils and
control
valves
Figure 7: Hydraulic gradient at design through range of ∆T
performance.
July 2005
ASHRAE Journal
51
12 ft
12 ft
46.5°F
55°F LAT
62°F LAT
42°F
BEFORE
AFTER
60°F
54°F
T
Figure 9: Change from decoupled building with return water
temperature control to directly connected building with pressure
independent modulating two-way control valves.
Schemes F and G). Alternatively, as shown in Table 2, if the
building pump is run, the least energy consumption occurs
at the highest ∆T.
T.
T
Note that with ∆T at 7.5°F (4.2°C) the pump motor is run-
T
ning at maximum power despite the installed VFD. Only by
minimizing both the ﬂ ow rate and pressure drop by raising ∆T
will the VFD perform as intended to save energy.
If a conventional system is designed with circuit setters,
these may limit total ﬂ ow through the building to 1,120 gpm
(71 L/s). However, if CHWST is rising due to return water
blending with supply, coil capacity is reduced and it will need
more ﬂ ow to satisfy the same load. The resulting effect is a rise
in supply air temperature and perhaps an increase in airside
energy or reduction in occupant comfort.
Locating the differential pressure sensor across the hy-
draulically most remote control valve has an impact on pump
energy consumption. Since an installed cooling coil is merely
a ﬁ xed pipe, the differential pressure can be placed across the
hydraulically most removed valve (in lieu of the entire circuit)
to save pump energy at part load.
AHU Fan Energy
gy
For this portion of the analysis, we will look only at the
air handler fan energy that is consumed at peak load in a
typical 100% outside air building as the supply air temp-
erature rises.
cfm = 12,000 × tonssensible
1.085 × (EAT – LAT)
bhpfan
pfp
= cfmactual × PD
l
fan
Df
D
6356 ×
pfan
fan
pfpfp
ηfan
ηf
η
kWfan\_motor
Wf
W
= 0.746 × bHPfan
Pf
P
ηmotor
building that converts from return water temperature control
with conventional control valves to direct connect with high
quality pressure independent modulating control valves. The
example also factors in an incentive paid by the thermal utility
for raising ∆T across the building.
T
Figure 9 is an illustration
of the conversion.
Building Mechanical Conﬁ guration
g
g
The building considered is a 100% outside air facility with
three large variable speed air-handling units designed for
80,000 cfm (37 760 L/s) and 6 in. H2O (1.5 kPa) pressure drop
each. Cooling coils are designed for 42°F (5.5°C) CHWST and
a 15°F (8.4°C) ∆T. The pump serving the building is capable
T.
T
of delivering 1,120 gpm (71 L/s) at 27 ft (81 kPa) of head.
Design cooling load is 700 tons (2462 kW) (400 tons sensible
[1407 kW]). The estimate considers the effect of rising supply
air temperature and declining ∆T on a part load day.
T
Building Pump Energy
g
p
gy
With a total design cooling load of 700 tons (2462 kW), de-
sign ﬂ ow for the building at 15°F (8.4°C) ∆T is 1,120 gpm (71
T
L/s). A VFD controls pump speed to maintain 12 ft (36 kPa)
across the hydraulically most remote coil control valve.
∆T =
T
CHWRT – CHWST
gpm = tons ×24
∆T
bhppump
pp
p
= gpm ×PDpump
Dp
D
3960 ×
ppump
pump
pp
pp
p
ηpump
ηp
η
kWpump\_motor
Wp
W
= 0.746 × bhppump
pp
p
ηmotor
Actual Building Load
g
350 tons (1231 kW) total cooling load (280 tons sensible
[985 kW])
40°F (4°C): design CHWST
55°F (13°C): design CHWRT.
Variable Speed Pump Details
p
p
One 1,120 gpm (71 L/s) pump
7 ft (21 kPa) drop each through the supply and return (at
design ﬂ ow)
8 ft (24 kPa) drop across coil (at design ﬂ ow)
12 ft (36 kPa) drop across control valve (always)
85% pump efﬁ ciency (assumed)
90% pump motor efﬁ ciency (assumed)
Using the above equations, the pump design power is: bhp
= 9 (6.7 kW).
If the system pump is providing enough pressure, the best
option is to serve the load without the building pump running.
At locations closer to the central plant, the building pump is
removed or a bypass is installed around the pump (Figure 2,
42°F
52
ASHRAE Journal ashrae.org
July 2005
Actual Building Load
g
350 tons (1231 kW) total cooling load (280 tons sensible
[985 kW])
75°F (23.9°C): space temperature setpoint
55°F (12.8°C): leaving air temperature setpoint.
Variable Speed Fan Details
p
Three 80,000 cfm (37 760 L/s) air handlers
6 in. H2O (1.5 kPa) total pressure drop at 80,000 cfm (37
760 L/s)
1 in. H2O (0.25 kPa) static pressure setpoint
75% fan efﬁ ciency (assumed)
90% fan motor efﬁ ciency (assumed)
Using the above equations, the fan design power is: bhp =
100.6 (75 kW) each.
For the analysis below, the static pressure setpoint is 1 in. H2O
with 6 in. H2O (1.5 kPa) total pressure drop at 80,000 cfm (37 760
L/s) through each air handler. To simplify analysis, fan efﬁ ciency
was assumed to be 75% and fan motor efﬁ ciency was assumed to
be 90%. Table 3 illustrates airﬂ ow and motor power requirements
in the building at part load with rising supply air temperature.
In many chilled water system applications with return water
temperature control, rising CHWST prevents the system from
achieving low supply air temperature (SAT). The price paid is
in additional fan horsepower and thermal comfort. In the case
illustrated previously, if the SAT could be reduced from 62°F
to 55°F (16.7°C to 12.8°C) without violating minimum airﬂ ow
requirements, fan energy could be reduced from 244.4 to 83.5
kW, a 65.8% reduction.
Keys to Reduced Building Fan and Pump Energy
y
g
p
gy
It is the combination of low supply air temperature and high
∆T that will minimize pump and fan energy consumption in
T
buildings. If return water is blended with supply in any applica-
tion, coil capacity is reduced, ∆T declines, and gpm/ton rises.
T
Variable speed fan energy also will rise if the intended SAT
rises above setpoint.
Figure 10 illustrates the adverse effect of return water
temperature control in an actual system. In this laboratory,
the CHWST to the building is 45°F (7.2°C), but it rises in the
building to as high as 57°F (13.9°C). SAT rises to 62°F (16.7°C)
resulting in excess airﬂ ow, humidity concerns and excess fan
energy consumption. ∆T within the building is far below the
T
12°F (6.7°C) design ∆T for the coils.
T
In contrast, Figure 11 illustrates performance in a system
designed as shown in Figure 8. No return water blending with
supply is permitted. Pressure independent modulating control
valves on coils are used. CHWST remains at 40°F (4.4°C) per-
mitting the SAT to be reduced to 55°F (12.8°C). Airﬂ ow in this
case can be minimized to save fan energy. ∆T exceeds the 15°F
T
(8.4°C) ∆T for the coil at all load conditions, permitting chillers
T
in the plant to be fully loaded and pump energy reduced.
Total cooling energy costs in a customer’s facility are a
combination of chilled water rates from the utility and the
electricity consumed operating pumps and fans in the buildings.
As an illustration, Figure 11 shows the performance improve-
ment achieved when a decoupled building with return water
temperature control is converted to a direct connect building
with pressure independent modulating control valves at the
cooling coils.
Table 4 is a summary of expected customer energy cost sav-
ings for three 24/7 buildings with the design cooling character-
istics described previously but located in three different cities.
Electricity rates are assumed to be $0.07/kWh. Incentive chilled
water rates, as described in Figure 1, are applied.
Conclusions
Return water temperature control is one example of a design
strategy that increases ∆T across the building to reduce chilled
T
water ﬂ ow at the plant and in the main distribution. Unfor-
tunately, the beneﬁ t to the central plant and distribution can
compromise building performance.
With the growing application of high quality pressure inde-
pendent modulating control valves, no need exists to decouple
buildings just to address low ∆T issues at coils. Despite unavoid-
T
able system pressure ﬂ uctuations or the evolution in the hydrau-
lic proﬁ le over time, these valves help generate the maximum
possible ∆T to minimize ﬂ ow requirements at any load.
T
T
If the district cooling industry hopes to further improve per-
formance over self-generated cooling, it is vital that we choose
components that maximize chilled water ∆T performance at
cooling coils. Incentive chilled water rates help foster invest-
100
90
80
70
60
50
40
30
20
10
0
Temperature (°F)
May 21, 2004
100
90
80
70
60
50
40
30
20
10
0
Temperature (°F)
June 30, 2002
Figure 10 (left): Cooling coil performance with return water temperature control. Figure 11 (right): Cooling coil performance with pres-
sure independent modulating control valves.
OAT
SAT (Design 55 F)
SAT (Design 55°F)
CHWST (Design 45°F)
CHWST (Design 45°F)
∆T (Design 12°F)
OAT
SAT (Design 55°F)
CHWST (Design 42°F)
CHWST (D
i
42°F)
∆T (Design 15°F)
July 2005
ASHRAE Journal
53
ments in equipment to optimize performance. High ∆T in
the distribution and at the central plant improves diversity
and increases available system capacity permitting the
system to cool more customers with less equipment and
less energy.6 This should translate into more cost-effec-
tive service.
Typical beneﬁ ts customers can expect with directly
connected buildings and pressure independent modulating
control valves include less fan energy consumption, less
building equipment, simpler system operation, reduced
capital and operating expenses, and better humidity
control.
References
1. Rishel, J. 2004. “System Optimization with Hydraulic Gradi-
ent Analysis and Pressure Independent Control Valves.” University
of Wisconsin Chilled Water Plant Seminar.
2. Moe, E.M. 2005. “Win-Win Control Strategies for District
Cooling Customers.” Presented at the International District Energy
Association Campus Conference.
3. “Control Valve Selection.” 2005. Sponsoring Technical Com-
mittee 1.4, Control Theory and Application. Project Work Statement
Version 1, Feb. 6.
4. “Control valves exceed design engineers expectations.” 2003.
The Chief Engineer (12).
r r
Seattle
Boston
Dallas
50% Load (tons)
350
350
350
Sensible Load (tons)
280
280
280
Equivalent Time at 50% Load (hours/year)
1,747
3,119
7,124
Pump Power Savings (kW)—7.5°F to 18°F ∆T
5.8
5.8
5.8
T
Fan Power Savings (kW)—60°F to 55°F LAT
85.2
85.2
85.2
Annual Electricity Savings (kWh)
158,977
283,829
648,284
Electricity Consumption ($/kWh)
$0.07
$0.07
$0.07
Electricity Savings (per year)
$11,128
$19,868
$45,380
Total Chilled Water Cooling (ton-hours/year) 611,450 1,091,650 2,493,400
Incentive to Increase ∆T
At Building Interface from 10°F to >15°F
$0.0461
$0.0461
$0.0461
Reduction in CHW Expense (per year)
$28,188
$50,325
$114,946
Total Customer Energy
$39,316
$70,193 $160,326
Cost Savings (per year)
Table 4: Annual cooling energy cost savings for customers.
5. Borer, E. and Schwartz, J. 2005. “High Marks for Chilled-Water
System: Princeton Upgrades and Expands.” District Energy, First
Quarter.
6. Skoglund, P.K. 2003. “Control Your Chilled Water—Save Energy
/ Increase Capacity.” International District Energy Association Confer-
ence Presentation.
Advertisement formerly in this space.
58
ASHRAE Journal ashrae.org
July 2005
By Jeffrey Schein, Associate Member ASHRAE, and Steven T. Bushby, Member ASHRAE
About the Authors
Jeffrey Schein is a mechanical engineer, and
Steven T. Bushby is the leader of the Mechanical
Systems and Controls Group at the Building and
Fire Research Laboratory, National Institute of
Standards and Technology, Gaithersburg, Md.
Fault Detection
& Diagnostics
For AHUs and VAV Boxes
B
uilding HVAC equipment routinely fails to satisfy performance
expectations because of improper installation, inadequate
maintenance, or equipment failure. These problems include me-
chanical failures such as stuck, broken, or leaking valves, dampers,
or actuators; control problems related to failed or drifting sensors;
poor feedback loop tuning or incorrect sequencing logic; degraded
performance caused by heat exchanger fouling; design errors; or
inappropriate operator intervention.
These faults often go unnoticed for
extended periods until the deterioration
in performance becomes great enough
to trigger comfort complaints or a gross
equipment failure. The term fault detec-
tion and diagnostics (FDD) refers to
mathematical techniques to detect and
diagnose these types of faults.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
59
By identifying and diagnosing faults to be repaired, FDD
techniques can beneﬁ t building owners by reducing energy
consumption, improving operations and maintenance (O&M),
and increasing effective control over environmental conditions
in occupied spaces. A number of studies estimate that FDD has
an energy-saving potential of 10% to 30%, depending on the
age and condition of the equipment, maintenance practices,
climate, and building use.1,2,3,4
Signiﬁ cant non-energy beneﬁ ts of FDD exist. By identify-
ing minor problems before they become major problems,
the useful service life of equipment can be extended. Also,
repairs can be scheduled when convenient, avoiding unde-
sirable downtime and costly overtime work. Depending on
building use, better control of the temperature, humidity, and
ventilation rate of the occupied spaces can improve employee
productivity, guest/customer comfort, and/or product quality
control. In some cases, identifying and repairing faults may
make the difference between regulatory compliance and
noncompliance.
A number of FDD tools are emerging from research.5,6
In general, these tools take the form of stand-alone software
products where trend data ﬁ les must be processed off-line or
an interface to the building control system must be developed
to enable on-line analysis.
A different approach is to embed FDD in the local control-
ler for each piece of equipment, so that the FDD algorithm is
executed as a component of the control logic. In this case, the
algorithm will have local access to sensor data and control
signals, eliminating the need to communicate this information
over the building control network.
This approach is highly scalable, and, therefore, suitable
to larger HVAC systems. Any faults that are detected can be
reported to the building operator using the building automation
system’s alarm or event handling capability.
This article discusses two FDD methods: AHU Performance
Assessment Rules (APAR) and VAV box Performance Assess-
ment Control Charts (VPACC). APAR and VPACC can detect
common faults in air-handling units (AHUs) and variable-air-
volume (VAV) boxes, respectively. The tools are sufﬁ ciently
simple that they can operate, alongside the control logic,
within the processor and memory limitations of commercial
HVAC equipment controllers. APAR and VPACC produce
outputs that are meaningful to building operators and robust
against false alarms.
AHU Performance Assessment Rules (APAR)
APAR evaluates a set of rules to determine the presence of
faults. These rules are based on simple mass and energy bal-
ances of various subsystems of an AHU.7 The APAR algorithm
is a three-step process: in Step 1, the mode of operation is
determined, based on the positions of the heating coil valve,
cooling coil valve, and mixing box damper; Step 2 follows with
the evaluation of the rules applicable to the current mode; and
in Step 3, possible diagnoses of the fault are listed.
APAR is applicable to single duct VAV and constant volume
AHUs with airside economizers (Figure 1
(F
(
). The operation of
this type of AHU during occupied periods can be classiﬁ ed into
a number of modes, depending on the heating/cooling load and
outdoor air conditions (Figure 2
(F
(
). Each mode of operation can
be characterized by different ranges of values for each of three
control signals: the heating coil valve, cooling coil valve, and
mixing box dampers. The modes are heating (Mode 1), cool-
ing with outdoor air (Mode 2), mechanical cooling with 100%
outdoor air (Mode 3), and mechanical cooling with minimum
outdoor air (Mode 4).
APAR has a total of 28 rules. Each rule is expressed as a
logical statement that, if true, indicates the presence of a fault.
Because the mass and energy balances are different for each
mode of operation, a different subset of the rules applies to
each mode. Some rules are independent of the operating mode
and are always evaluated. Table 1 shows the set of rules that are
speciﬁ c to Mode 2, cooling with outdoor air.
Rule 7 from Table 1 illustrates how the APAR rules were
developed. This rule is based on an energy balance of the coil
subsystem. In Mode 2, both the heating and cooling coil valves
are closed, so the outlet (supply air) temperature should be
equal to the inlet (mixed air) temperature plus the heat addi-
tion from the supply fan. Possible diagnoses associated with
this rule are supply air temperature sensor error; mixed air
temperature sensor error; leaking cooling coil valve; cool-
ing coil valve stuck open, partially open, or closed; leaking
heating coil valve; or heating coil valve stuck open, partially
open, or closed.
It is typical of APAR rules that several different faults can
cause a single rule to be violated. As a consequence, a few
simple rules can be used to ﬁ nd many different faults. Although
a list of candidate faults can be made based on the violated
rule(s), further information, such as a plot of trend data, is usu-
ally needed to identify the speciﬁ c cause of the fault.
60
ASHRAE Journal ashrae.org
July 2005
Mode
Rule No.
Logical Expression (if true, a fault exists)
Cooling
5
Toa
ToT > Tsa,s
TsT
– ∆Tsf
TsT + εt
With Outdoor
6
Tsa
TsT > Tra
TrT – ∆Trf
TrT + εt
Air (Mode 2)
7
|Tsa
TsT – ∆Tsf
TsT – Tma
Tm
T
|> εt
where
Tsa
TsT
= Supply Air Temperature
Tma
Tm
T
= Mixed Air Temperature
Tra
TrT
= Return Air Temperature
Toa
ToT
= Outdoor Air Temperature
Tsa,s
TsT
= Supply Air Temperature Setpoint
∆Tsf
TsT
= Temperature Rise Across the Supply Fan
∆Trf
TrT
= Temperature Rise Across the Return Fan
εt
= Threshold for Errors in Temperature Measurements
Table 1: A sample APAR rule set for Mode 2.
Table 2 illustrates the variety of faults that can be detected
in Mode 2 from these relatively simple rules.
The data needed to implement the APAR algorithm includes:
temperatures of supply, return, mixed, and outdoor air; control
signals for heating coil valve, cooling coil valve, and mixing
box damper; outdoor and return air humidity (if enthalpy-
based economizer control is used); supply air temperature
setpoint; and occupancy/run status of the AHU. Some design
information also is needed: the minimum outdoor air frac-
tion required for ventilation and the economizer changeover
conditions. If the APAR algorithm is embedded in the AHU
controller, all the required data and design information will
be available locally.
Figure 3is an example of a fault found during a ﬁ eld study.8The
cooling coil valve is fully open, the heating coil valve (not shown)
remains fully closed, and the mixing box dampers (not shown)
remain aligned for minimum outdoor air fraction. APAR deter-
mines that the AHU is operating in Mode 4 (mechanical cooling
with minimum outdoor air), then applies the rules for this mode.
One of the rules for Mode 4 states that if the average cool-
ing coil valve control signal, ucc, is fully open, subject to a
threshold, εcc (in this example, εcc = 1%)
|100 % – ucc| ≤εcc
and the difference between supply air temperature, Tsa
Ts
T
, and
supply air temperature setpoint, Tsa,s
Ts
T
, is greater than another
threshold, εt (in this example,
t t
εt = 1.7°C [3.0°F]),
t t
Tsa
Ts
T
– Tsa,s
Ts
T
≥εt
then the cooling coil valve is saturated and a persistent supply
air temperature error exists.
Figure 3 shows the supply air temperature varies from 9°C
to 13°C (50°F to 55°F) while the supply air temperature set-
point remains ﬁ xed at 7°C (45°F)—an unreasonably low value
for this application. Clearly, the supply air temperature error
is greater than the threshold; therefore, APAR has detected a
fault. Facility personnel conﬁ rmed that the fault was the result
of inappropriate operator intervention.
VAV Box Performance Assessment Control Charts
(VPACC)
The sheer quantity of VAV boxes typically found in an HVAC
system, combined with their relatively limited communication
capabilities, makes a strong case for embedding the FDD algo-
Figure 1: Air-handling unit temperature control scheme.
Mode 1:
Heating
Heating
Mode 2:
Cooling with
Outdoor Air
Outdoor Air
Mode 3:
Mechanical Cooling
With 100%
Outdoor Air
Outdoor Air
Mode 4:
Mechanical
Cooling
With Minimum
Outdoor Air
Outdoor Air
Control Signal, %
Heating Coil Valve
Control Signal
Mixing Box Dampers
Control Signal
Cooling Coil Valve
Control Signal
Increasing Cooling Load and/or Outdoor Air Temperature/Humidity
100
0
Figure 2: Air-handling unit modes of operation.
Possible Diagnoses
Rule No. Rule Description
5
Toa
ToT should be
X
X
less than
5
Tsa,s
TsT
– ∆Tsf
TsT
6
Tsa
TsT should be
X
X
X
less than
6
Tra
TrT – ∆Trf
TrT
7
Tsa
TsT and ∆Tsf
TsT –
f f
Tma
Tm
T
X
X
X
X
X
X
should be nearly the same
7
Table 2: APAR diagnoses.
Supply Air Temp. Sensor Error
Return Air Temp. Sensor Error
Mixed Air Temp. Sensor Error
Outdoor Air Temp. Sensor Error
Leaking Cooling Coil Valve
Stuck Cooling Coil Valve
Leaking Heating Coil Valve
Stuck Heating Coil Valve
Controller Logic Error
July 2005
ASHRAE Journal
61
Process Error
Deﬁ nition
= space temperature – CSP: if space temperature > CSP
Space Temperature Error
= 0: if HSP < space temperature < CSP
= space temperature – HSP: if space temperature < HSP
Airﬂ ow Rate Error
= measured airﬂ ow rate – airﬂ ow rate setpoint
Absolute Value of the Airﬂ ow Rate Error
= |measured airﬂ ow rate – airﬂ ow rate setpoint|
Differential Temperature Error
= DAT – EAT : if reheat coil valve is fully closed
r r
= 0 : if reheat coil valve is not fully closed
Differential Temperature Error
Differential Temperature Error
where
CSP = Cooling Setpoint Temperature
HSP = Heating Setpoint Temperature
DAT= VAV Box Discharge Air Temperature
EAT = VAV Box Entering Air Temperature (Obtained From the AHU via the Control Network)
Table 3: VPACC process errors.
Temperature, °C
rithm in the VAV box controller. However,
this algorithm must be computationally
efﬁ cient due to the limited processing
power and memory available in a typical
VAV box controller.
A technique used in statistical process
control, called cumulative sum (CUSUM)
charts, is a good solution for this problem.
The key characteristic of CUSUM charts is
that they can identify trends in noisy data
that indicate a process is out of control.
They are also computationally lightweight.
The basic approach is to deﬁ ne an expected
value and expected variation for a process
variable, then to accumulate only the deviation of that process
variable outside the expected variation.
Mathematically this can be expressed as:
zi = (xi – xexp)
p)
p /σexp
where zi is the normalized error at time
i i
i, xi is the error at time
i
i, xexp is the expected value of the error, and σexp is the expected
variation of the error. The expected value and variation of each of
the errors are determined by calculating the mean and standard
deviation of each error from a set of known fault free data.9
Separate positive (S) and negative (
S)
S
T) sums are accumulated.
T)
T
The slack parameter, k, is deﬁ ned as the amount of variation
k,k
considered normal, and therefore ignored. The cumulative posi-
tive and negative sums are calculated by:
SiSiS = max[0, zi – k + SiSiS –1]
TiTiT = max[0, – zi – k + TiTiT – 1]
The ﬁ nal step is to compare S and
S
T to the alarm limit,
T
T
h, to
determine whether the process is out of control.
Figure 4 illustrates the CUSUM technique.9 The data in
Figure 4 are random numbers generated around a mean value,
which is gradually increased. This change is difﬁ cult to see in
the raw data, but the positive sum in the CUSUM chart begins
to rise dramatically after data point 60, indicating that a change
in the process variable occurred.
VPACC10 applies the CUSUM approach to detecting faults
in single duct, pressure independent VAV boxes with hydronic
reheat coils (Figure 5
(F
(
). Most VAV boxes operate with a pres-
sure independent control strategy similar to the one shown in
Figure 6, where the airﬂ ow rate is maintained at the airﬂ ow rate
setpoint, which is in turn a function of the space temperature.
To make VPACC widely applicable, a small number of generic
20
15
10
5
100
80
60
40
20
0
Control Signal, %
0
100
200
300
400
500
600
700
Minutes from Beginning of Occupied Period
Cooling Coil Valve Control Signal
Supply Air Temperature
Supply Air Temperature Setpoint
Figure 3: Air-handling unit supply air temperature fault.
3
2
1
0
–1
–2
–3
0
20
40
60
80
100
Data Point
Z
0
20
40
60
80
100
Data Point
Upper Chart Limit
Lower Chart Limit
S
T
25
20
15
10
5
0
–5
–10
CUSUM
Figure 4: A CUSUM chart of an out of control process.
62
ASHRAE Journal ashrae.org
July 2005
Fully
Open
Fully
Closed
Valve Position
Heating
Cooling
Setpoint
Setpoint
Room Temperature
Reheat Coil Valve Position
Figure 6: VAV box control sequence.
Airﬂ ow Rate Setpoint
Max.
Airﬂ ow
Rate
Min.
Airﬂ ow
Rate
Airﬂ ow Rate Setpoint
process errors were deﬁ ned that are meaningful to these systems
(Table 3). VPACC works by applying the CUSUM technique
to each of the errors in Table 3.
Figure 7 shows a plot of data collected during a laboratory
7
test of VPACC.11 An unstable airﬂ ow fault was created by al-
tering a parameter in the controller logic to induce oscillation
in the damper position. The airﬂ ow rate error varies between
positive and negative, so the fault is detected by the absolute
value of the airﬂ ow rate error S (positive) cumulative sum,
S
which increases to the alarm limit, h (set at 900) twice during
one day of operation. When the sum reaches h, an alarm is
recorded and the sum is reset.
VPACC also can be applied to other VAV box types or to VAV
boxes without discharge air temperature sensors by selecting a
different combination of process errors.
APAR and VPACC Commercialization Issues
The ability of APAR and VPACC to detect a variety of faults
with varying severity and during various weather conditions has
been evaluated using simulation, building emulation involving
commercial building controllers, and limited ﬁ eld tests.8,10,11,12
The results of those studies indicate that APAR and VPACC
were successful at ﬁ nding a variety of faults including stuck or
VAV Box Controller
T
H
C
DP
M
o
Thermostat
Room
Discharge Air
Temperature
Sensor
Reheat Coil Valve
M
Hot
Water
Return
Hydronic
Reheat Coil
Damper
Supply Air
Differential
Pressure
Transducer
Hot Water
Supply
Figure 5: VAV box schematic.
1,000
800
600
400
200
0
–200
Qerror (m3/s)
0.3
0.2
0.1
0.0
–0.1
–0.2
–0.3
0
60
120
180
240
300
360
420
480
540
600 660
Data Point (1 min. Intervals)
0
60
120
180
240
300
360
420
480
540
600 660
Data Point (1 min. Intervals)
CUSUM
Figure 7: VAV box unstable airﬂ ow fault.
leaking dampers and control valves, sensor drift, and improper
control sequencing.
The simplicity of APAR and VPACC is a considerable ad-
vantage over other FDD techniques since they can be imple-
mented in existing commercial controllers. This has been tested
and veriﬁ ed for a small sample of controllers using only the
programming software usually provided with the products.11
The deployment path envisioned for APAR and VPACC is for
manufacturers to include these FDD tools in their standard
application program libraries.
One obstacle to commercialization is the lack of a simple
means to establish the fault thresholds and statistical parameters
that the tools need. A fault threshold expresses the severity of a
fault required to trigger an alarm, and is necessary because of
uncertainty in the data and operating conditions. If the threshold
is too low, normal variation in the data and operating conditions
may trigger false alarms. If the threshold is too high, only the
most severe faults will be detected.
At this time, the fault thresholds and statistical parameters are
determined on a case-by-case basis for each site. This requirement
for site-speciﬁ c conﬁ guration is unlikely to succeed as a general
practice. A ﬁ eld study is underway, in cooperation with several con-
trol system manufacturers, to test APAR and VPACC in a variety
S|Q|
SQ and TQ
July 2005
ASHRAE Journal
63
of systems with the intent to develop some simple guidelines that
can be used to establish fault thresholds and statistical parameters
that will eliminate the need for site-speciﬁ c conﬁ guration.
Summary
The increasing performance demands on building automation
and control systems, combined with the growing complexity of
these systems, have created a need for automated FDD tools.
Tools that can be embedded in the controllers offer signiﬁ cant
advantages over approaches that depend on collecting and ana-
lyzing large amounts of trend data. Two such tools, APAR and
VPACC, have been shown to be effective in detecting common
AHU and VAV box faults.
Work underway in collaboration with several control system
manufacturers is expected to establish guidelines to eliminate
the need for site-speciﬁ c customization and lead to new FDD
capabilities that will be offered in those manufacturers’ stan-
dard program libraries.
References
1. TIAX. 2002. “Energy Consumption Characteristics of Commer-
cial Building HVAC Systems – Volume III: Energy Savings Potential.”
Final Report to U.S. DOE, Ofﬁ ce of Building Technologies.
2. Piette, M.A., S. Kinney and P. Haves. 2001. “Analysis of an
information monitoring and diagnostic system to improve building
operations.” Energy and Buildings 33(8):783 – 791.
3. Westphalen, D. and K.W. Roth. 2003. “System and component
diagnostics.” ASHRAE Journal 45(4):58 – 59.
4. Claridge, D., M. Liu and W.D. Turner. 1999. Whole Building Di-
agnostics Workshop. http://poet.lbl.gov/diagworkshop/proceedings/.
5. Hyvärinen, J. and S. Kärki. (Ed.). 1996. International Energy
Agency Building Optimisation and Fault Diagnosis Source Book.
Published by Technical Research Centre of Finland, Laboratory of
Heating and Ventilation.
6. Dexter A. and J. Pakanen. (Ed.). 2001. International Energy
Agency: Demonstrating Automated Fault Detection and Diagnosis in
Real Buildings. Published by Technical Research Centre of Finland,
Laboratory of Heating and Ventilation.
7. House, J.M., H. Vaezi-Nejad and J.M. Whitcomb. 2001. “An
expert rule set for fault detection in air-handling units.” ASHRAE
Transactions 107(1):858 – 871.
8. Schein, J., et al. 2003. NISTIR 6994. Results from Field Testing
of Air Handling Unit and Variable Air Volume Box Diagnostic Tools.
National Institute of Standards and Technology.
9. Ryan, T.P. 2000. Statistical Methods for Quality Improvement.
2nd Edition, NY: Wiley and Sons.
10. Schein, J., and J.M. House. 2003. “Application of control
charts for detecting faults in variable-air-volume boxes.” ASHRAE
Transactions 109(2).
11. Schein, J., S.T. Bushby, and J.M. House. 2003. NISTIR 7036.
Results from Laboratory Testing of Embedded Air Handling Unit
and Variable Air Volume Box Diagnostic Tools. National Institute of
Standards and Technology.
12. Castro, N.S., et al. 2002. NISTIR 6964. Results from Simula-
tion and Laboratory Testing of Air Handling Unit and Variable Air
Volume Box Diagnostic Tools. National Institute of Standards and
Technology.
Advertisement formerly in this space.
18
ASHRAE Journal ashrae.org
July 2005
By John J. Carter, Member ASHRAE, Ronald L. Petersen, Ph.D., Member ASHRAE, Brad C. Cochran, Member ASHRAE
Designing
Exhaust Systems
to minimize energy costs
About the Authors
John J. Carter is an associate, Ronald L. Peters-
en, Ph.D., is vice-president and Brad C. Cochran
is an associate at CPP, Inc., Fort Collins, Colo.
T
he usual focus of indoor air quality has been emission sources
Temanating from within the building. However, another critical
TeT
aspect of indoor air quality is external emission sources that may
be reintroduced into the building through closed-circuiting between
nearby exhaust stacks and a building’s air intakes. External sources
may be associated with the building or nearby sources such as a
laboratory, restaurant, central plant, loading dock, etc. This prob-
lem is illustrated in Figure 1, where low-level generator exhaust is
impacting rooftop air-handler units.
Reentry of Pollutants/Speciﬁ cation of
Acceptable Exhaust Design
To ensure an acceptable exhaust, disper-
sion modeling is required to calculate the
amount of fume reentry (i.e., the concentra-
tion level) expected at air intakes or other
sensitive locations. Intakes are potential
pathways for external air to enter into
buildings, including mechanically driven
air intakes, naturally ventilated intakes such
as operable windows and entrances, and
leakage through porous walls. Other sen-
sitive locations may be courtyards, green
roofs, or other locations people may occupy
for 15 minutes or more. The 15-minute
period is important for two reasons. First,
exposure limits for many chemicals are
presented as Short Term Exposure Limits
(STEL), which are 15 minute time-weight-
ed averages.1 Second, most atmospheric
models attempt to predict concentrations
for steady-state atmospheric conditions
using dispersion coefﬁ cients that are ap-
propriate for 10 to 15 minutes.2
Petersen, et al.3 provides a technical de-
scription of various aspects of exhaust and
intake design. Some of the challenges to
specifying a good stack design mentioned
in that article include the existing building
environment, aesthetics, building design
issues, chemical use, source types, local
meteorology and topography.
Typically, exhaust design is a balance
between various constraints and obtain-
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
19
Figure 1: Nearby diesel generator exhaust entering a building through an air intake.
ing adequate air quality at surrounding sensitive locations.
The lowest possible stack height often is desired for aesthetics,
while exhaust momentum (exit velocity and volume ﬂ ow rate)
is limited by capital and energy costs, noise, and vibration. A
best practices guide, geared to laboratory exhausts, is in review
and should be published in 2005 by Labs for the 21st Century.4
While this guide is targeted for laboratory buildings, the same
concepts apply when considering any toxic or odorous exhaust,
such as kitchen grease hoods, animal rooms, combustion equip-
ment, etc., from any building environment.
Evaluating Design Parameters
Concentration predictions (C/
C/
C m) at sensitive locations can
be accomplished with varying degrees of accuracy using three
types of studies: 1) a mathematical modeling study, 2) a reduced
g
scale wind-tunnel study, or 3) a full-scale
l l
ﬁ eld program. A de-
scription and a discussion of the appropriate application of each
of these study options is provided in Petersen et al.3,4
Several factors affect exhaust system performance from an
air quality perspective, including 1) the design and operation of
the building, speciﬁ cally the relative location of exhaust sources
and air intakes, the presence of nearby building elements such
as screen walls and penthouses, the exhaust volume ﬂ ow rates
and exit velocities, and the exhaust stream contents; 2) the
environment surrounding the building, including the presence
of nearby structures, air intakes, and other critical receptor
locations; and 3) the local meteorology, speciﬁ cally the distri-
bution of local wind speeds and wind directions. However, the
most important factor is specifying the level of fume reentry
that constitutes acceptable stack performance (i.e., specifying
the design criterion).
For a laboratory, the type and quantity of chemicals to be used
determines the design criterion to be applied. However, this
information is typically extremely difﬁ cult to quantify. When
chemical information is not available for a research laboratory,
one common method is to specify the example criterion presented
in Chapter 14 of the 2003 ASHRAE Handbook—HVAC Appli-
cations, and then present to the building owner the maximum
quantity of each chemical with a speciﬁ ed health limit or odor
threshold5 that may be used without exceeding the criterion.
Other methods involve using as-manufactured and as-
installed fume hood performance criteria6 and applying some
safety factor to ensure that air intakes are exposed to lower
concentrations than a person at a fume hood. This safety factor
is recommended because, in the event of a toxic spill within the
fume hood, the individual working at the fume hood can take
corrective action by closing the sash and/or leaving the immedi-
ate area, reducing exposure to the released chemical vapors.
Meanwhile, the toxic emissions exiting the stack enter the
building through a nearby air intake, and are then distributed
throughout the building. If the exhaust is not adequately de-
signed, the only option may be to evacuate the building, result-
ing in immediate loss of productivity and long-term reduction
in the occupant’s satisfaction with the working conditions.
20
ASHRAE Journal ashrae.org
July 2005
For combustion exhausts such as boilers and generators,
chemical emissions data usually is readily available from the
manufacturer, and the design criteria can be calculated directly.
However, for odorous exhausts such as kitchen grease hoods,
animal rooms, or the odorous components of combustion ex-
haust, limited data is available about the acceptability of speciﬁ c
exposures, so broad generalizations may need to be applied.
These generalizations usually are considered to be conservative
and may result in conservative exhaust designs (i.e., overly tall
stacks or excessive volume ﬂ ow rates and/or exit velocities).
Relating Energy Cost to Design
The design criteria previously described are related directly to
the energy consumption for a given exhaust system. Figure 2,
which was developed using the laboratory fume hood criteria dis-
cussed earlier in conjunction with the analytical dispersion model
presented in Chapter 43 of the 2003 ASHRAE Handbook—HVAC
Applications, illustrates how energy is traded for physical stack
height among different exhaust designs that meet the same design
criterion. As volume ﬂ ow rate increases, shorter exhaust stacks
can be used to meet the design criterion. However, the shorter
stacks are obtained at the cost of the increased exhaust fan power
required to handle the additional volume ﬂ ow.
Figure 2 also demonstrates the advantage of manifolding ex-
haust systems. For example, a single stack operating at 5,000 cfm
(2360 L/s) should be approximately 22 ft (6.7 m) tall to achieve the
design criterion at a receptor 160 ft (49 m) downwind. Conversely,
ﬁ ve stacks operating at 1,000 cfm (472 L/s) would need to be
nearly 38 ft (12 m) tall to provide the same air quality at the same
receptor location, which is a less acceptable design architecturally.
The advantage with respect to energy consumption is that a single
5,000 cfm fan requires a 5.6 hp (4.2 kW) motor while a 1,000 cfm
(472 L/s) fan requires a 1.2 hp (0.9 kW) motor, for a total of 6 hp
(4.5 kW). Additional fans also increase maintenance costs.
Figure 3 illustrates the relationships between the design
volume ﬂ ow rate, Q, the fan power requirements for two typi-
cal induced-air systems and for a conventional system at three
different exit velocities. The ﬁ gure shows that keeping exhaust
stack exit velocities as low as possible can have a signiﬁ cant
effect on fan energy requirements.
For example, consider a building exhaust system that requires
30,000 cfm (14 160 L/s) at a static pressure of 4 in. w.c. (995 Pa)
to adequately ventilate a building. An assessment of the exhaust
plume dispersion indicates that a 10 ft (3 m) tall, 30,000 cfm (14
160 L/s) exhaust fan with 1,000 fpm (5 m/s) exit velocity would
meet the design criterion established for the exhaust stack.
The ﬁ gure shows that a conventional exhaust system meeting
these parameters requires fan power of approximately 24 bhp
(18 kW). Some facilities have design standards requiring 3,000
or 4,000 fpm (15 or 20 m/s) exit velocities for all exhaust stacks,
resulting in systems requiring 28 to 30 bhp (21 to 22 kW), a 17%
to 25% increase. In this particular example, a suitable induced-
air system has an even larger horsepower requirement.
In essence, different combinations of physical stack height and
exhaust momentum (volume ﬂ ow rate and exit velocity) can be
used to achieve a given design criterion. Architectural aesthetics
and building energy consumption can be balanced to provide a
building that is pleasing to the eye and to the wallet.
Techniques to Reduce Energy
Multiple techniques, ranging from the quite simple to the
very complex, are available to the designer to aid in reducing
building energy consumption related to exhaust systems. These
techniques include ganged exhaust stacks, manifolded exhaust
systems, emission controls, variable speed exhaust systems and
integrated control systems.
Each of these techniques will be discussed in more detail,
but all beneﬁ t from, or require, a dispersion analysis to deter-
mine the combination of design parameters that provides the
optimum balance between a safe, healthy building, aesthetics,
and energy consumption.
Ganged Exhaust Stacks. Grouping separate stacks together
(where separate exhaust systems are mandated) in a tight cluster
results in increased plume rise as the momentum from each in-
dividual exhaust plume is combined into a single plume. Thus,
for a given stack height, each exhaust in the “gang” can operate
at a lower volume ﬂ ow rate (and, therefore, use less energy)
than would be required if the exhaust were isolated.
Note that all the exhausts must operate simultaneously to take
full advantage of the combined momentum. If not all of the ex-
50
40
30
20
10
0
Stack Height Above Rooftop
Air Intake, ft
Fan Power
20
60
100
140
180
220
260
300
20
60
00
40
80
220
260
300
Distance from Stack, ft
1,000 cfm (0.47 m3/s)
5,000 cfm (2.36 m3/s)
10,000 cfm (4.72 m3/s)
30,000 cfm (14.16 m3/s)
50,000 cfm (23.6 m3/s)
0
10
20
30
40
50
60
70
80
90
100
0
10
20
30
40
50
60
70
80
90
100
Design Q (in thousands of cfm)
140
120
100
80
60
40
20
0
Power, bhp
Figure 2 (left): Stack height above top of intake required to meet a speciﬁ ed design criterion for various exhaust volume ﬂ ow rates at a
range of downwind distances. Figure 3 (right): Required fan power vs. design exhaust volume ﬂ ow rate, Q.
Conventional Exhaust at 1,000 fpm
Conventional Exhaust at 2,500 fpm
Conventional Exhaust at 4,000 fpm
Induced-Air Exhaust 1
Induced-Air Exhaust 2
July 2005
ASHRAE Journal
21
Chemical Use &
Design Criteria
Wind Tunnel Test
C/m = f(WD, WS)
Building
Automation
System
On-Site
Met Station
VAV Exhaust
Fans
Fume Hood
Control
System
Figure 4: Complex integrated control system.
hausts are operating at the same time, such as in a system that uses
one or more backup exhaust stacks, or a system where fans are
staged on/off depending on building ventilation demand, the tight
placement of stacks may be detrimental to their performance.
ASHRAE is sponsoring a research project (RP-1167, The Effect
of Ganging on Pollutant Dispersion from Building Exhaust Stacks)
to quantify this effect so that it may be accurately accounted for
when using the mathematical dispersion analysis techniques. It is
expected that this project will be completed in 2006. The beneﬁ t
of ganged stacks can be assessed using wind tunnel modeling.
Manifolded Exhaust Systems. This method consists of com-
bining several exhaust streams internally (i.e., upstream of the
exhaust fan) to dilute intermittent bursts of contamination from
a single source, as well as producing an exhaust with greater
plume rise. Additional air volume also may be added to the
exhaust at the fan to achieve the same end.
The most recent version of the International Mechanical Code
(IMC) states “hazardous exhaust systems shall be independent
of other types of exhaust systems.” This may preclude manifold-
ing laboratory fume hood and laboratory room exhaust with
general building exhaust. However, the 2004 – 2005 proposed
modifications to the IMC
may result in exclusion of
laboratory exhaust systems
from this requirement. The
energy-use advantage of a
manifolded system, assuming
more than one exhaust fan
exhausting from a common
plenum, is that the fans may
be controlled so that only the
minimum number of fans
operate to satisfy building
ventilation demand. In this
case, each exhaust fan/stack
would need to be designed to
achieve the design criterion in
the absence of the other fans
in the system.
Emission Controls. This technique may include installing
restrictive ﬂ ow oriﬁ ces on compressed gas cylinders, scrubber
systems for chemical speciﬁ c releases, low NOx units for combus-
x
x
tion equipment such as boilers and emergency generators, and
oxidizing ﬁ lters or catalytic converters for emergency generators.
Reducing the emissions results in a lower dispersion requirement
for the exhaust system. For a given stack height, this technique
saves energy because less plume rise (i.e., volume ﬂ ow/exit
velocity) is required than for a full-emission exhaust.
Integrated Control Systems. Figure 4 illustrates this concept
schematically. In this type of system, a dispersion analysis is
conducted (typically through use of wind tunnel modeling to
ensure the most accurate results) to deﬁ ne the relationship
among wind direction, wind speed, and the minimum exhaust
design parameters required to maintain acceptable air quality.
An algorithm for an automatic building control system, using
real-time input from a local meteorological data station (met
station), is developed based on the dispersion analysis. This
algorithm will allow the exhaust system to run at the lowest
possible ﬂ ow rate, thus using the minimum amount of energy
while still maintaining acceptable air quality. This ﬂ ow setting
would increase as required based on building demand. A simpli-
ﬁ ed version of such a system might allow for turndown to the
minimum allowable setting based on time of day.
Case Study
During the design of a recent research laboratory, the design
team was speciﬁ cally interested in determining the relationship
between the exhaust system exit velocity and the appropriate
stack height along with the associated cost implications. The
project plan called for four 40,000 cfm (18 880 L/s) exhaust
systems, with two systems on each of two building wings, as
shown in Figure 5. The ﬁ gure also lists the exit velocities evalu-
ated (2,862 fpm [14.5 m/s] for the 15 ft [4.6 m] tall stacks and
1,916 fpm [9.7 m/s] for the 20 ft [6 m] tall stacks) as well as the
resulting predicted concentrations (295 µg/m3 per g/s and 391
µg/m3 per g/s). Both exhaust designs proved sufﬁ cient to meet
the established design criterion
of 400 µg/m3 per g/s.
The ﬁ gure also shows the
difference in annual energy
cost, assuming $0.06 per
kWh, to be approximately
$1,800 annually per system.
This may not be signiﬁ cant for
a single system, but assum-
ing four exhaust systems, the
energy cost savings is $7,200
per year. Other recent projects
have shown a range of an-
nual savings from $1,500 per
exhaust system to $6,000 per
exhaust system.
These energy savings are
in addition to any ﬁ rst cost
savings that may be achieved through conducting a detailed
analysis of the exhaust system. Cost savings for items such as
shorter stacks and smaller exhaust fans, in addition to the an-
nual energy savings, can easily add up to the cost required to
conduct the analysis—typically $10,000 to $40,000 depending
on complexity of the design and analysis required.
Conclusions
An accurate assessment of exhaust dispersion can be used to
produce exhaust/intake designs optimized for energy consump-
tion. Key factors affecting exhaust system energy consumption
can be identiﬁ ed, including 1) the design and operation of the
building; 2) the environment surrounding the building; and 3)
the local meteorology.
Exhaust systems can and should be designed and operated to
optimize energy requirements. This may be achieved by appro-
22
ASHRAE Journal ashrae.org
July 2005
priately sizing equipment and stack heights, using simple con-
trol techniques such as staged exhaust fan operation, or through
complex control with integrated weather information.
References
1. ACGIH. 2004. “Guide to Occupational Exposure Values.” American
Conference of Governmental Industrial Hygienists.
2. Turner, D.B. 1994. Workbook of Atmospheric Dispersion Estimates 2nd
ed. Boca Raton, Fla.: Lewis Publishers.
$16
$14
$12
$10
$8
$6
$4
$2
$0
Annual Energy Cost (in thousands)
2,862 fpm, 15 ft
1,916 fpm, 20 ft
Difference
Low Exit Velocity
Conventional Exhaust
Stack Height: 20 ft
Volume Flow: 40,000 cfm
Exit Velocity: 1,916 cfm
C/mmeasured: 391 µg/m3 per g/s
C/mgoal: 400 µg/m3 per g/s
High Exit Velocity
Conventional Exhaust
Stack Height: 15 ft
Volume Flow: 40,000 cfm
Exit Velocity: 2,862 fpm
C/mmeasured : 295 µg/m3 per g/s
C/mgoal : 400 µg/m3 per g/s
Figure 5: Case study results.
3. Petersen, R.L., B.C. Cochran, and J.J. Carter. 2002. “Specifying exhaust
and intake systems.” ASHRAE Journal 44(8):30 – 35.
4. Petersen, R.L., J.J. Carter and B.C. Cochran. Best Practices—Model-
ing Exhaust Dispersion for Specifying Acceptable Exhaust/Intake Designs.
Currently in review. Labs for the 21st Century (EPA/DOE sponsors). www.
labs21century.gov.
5. ACGIH. 2004. “Guide to Occupational Exposure Values.” American
Conference of Governmental Industrial Hygienists.
6. ANSI/AIHA Standard Z9.5-2003, American National Standard: Labora-
tory Ventilation. American Industrial Hygiene Association.
Advertisement formerly in this space.
64
ASHRAE Journal ashrae.org
July 2005
By Thomas Hartman, P.E., Member ASHRAE
About the Author
Thomas Hartman, P.E., is owner of The Hartman
Company in Georgetown, Texas.
D
espite the number and variety of design tools available today,
HVAC system designers have little guidance or effective meth-
odologies for determining some of the most basic characteristics
of their HVAC system designs. The result is that the most cost-
effective conﬁ gurations generally are not obtained nor are the high-
est potential overall HVAC system operating efﬁ ciencies achieved.
To assist in improving the electrical efﬁ ciency of HVAC systems,
the author has developed and successfully applied a simple but
powerful general system analysis principle that can be used to help
in optimizing the system design and to ensure optimal operation
of nearly any modern HVAC system.
This analysis principle is called the
Equal Marginal Performance Principle
(EMPP) and is aimed particularly toward
system conﬁ gurations that use variable
speed components throughout, called all-
variable speed conﬁ gurations. This article
is intended to explain the EMPP and in-
troduce designers to its use in optimizing
system conﬁ gurations and implementing
optimized operating sequences.
The Equal Marginal Performance
Principle
The EMPP simply states that the ener-
gy performance of any system operating
with multiple modulating components is
optimized when the change in system out-
put (called the marginal system output)
per unit energy input is the same for all
individual components in the system.
Since system output per unit input is the
deﬁ nition of coefﬁ cient of performance
(COP), marginal system output per unit
energy input also is called marginal COP
or marginal performance.
To demonstrate the EMPP as it applies
to HVAC systems, consider the system
and instrumentation shown in Figure 1.
Imagine that the knobs below each com-
Designing Efﬁ cient Systems
With the Equal Marginal
Performance Principle
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
65
ponent of the simple HVAC system shown in Figure 1 adjust
the power input to that component by changing its speed or by
some other means, thereby regulating that component’s output.
Assume instrumentation is provided as shown to measure the
total system’s output (cooling capacity) and system power input
(kW). How could we optimize this system at its current point
of operation?
The EMPP reasons that one could do it with the following
steps. First, determine the marginal contribution to total system
output per unit energy input for each component. This is ac-
complished with the power control knob, making a very small
change to the power input of each component one at a time and
noting the change in system output per unit change in power
input (marginal COP), afterwards each component is restored
to its exact, original operating point.
Next, after the marginal COP for each component has been
determined, system efﬁ ciency can be improved by reducing the
power setting slightly for those components that show relatively
low marginal COP and increasing the power setting slightly for
those components that show the largest marginal COP such that
the system remains at its original output capacity.
Then, the process of testing the marginal COP for each
component and resetting the system in this fashion is repeated.
Each iteration of this process will reduce the input power re-
quirements slightly and bring all the marginal COPs closer to
the same value. When all components have exactly the same
marginal COP, the system is at the lowest possible power input
for the current output requirements. The system is optimized.
The component-by-component testing and adjustment op-
timizing process described previously is similar to adaptive
or auto-adaptive control approaches that have been applied to
optimize very limited segments of HVAC systems.
However, these methods of directly measuring power and
“learning” to optimally sequence equipment1 or to control
speed relationships2 when only several components are being
considered become indeterminate when one attempts to apply
them to more complex systems with a number of components
as in a typical HVAC system. Furthermore, because load and
operating conditions are changing continuously in HVAC
systems, the effectiveness of such approaches in actual control
applications is very limited.
However, the author has developed a method of system
optimization that can be applied and is effective for the most
complex systems. This new network-enabled control approach,
when applied to a system conﬁ gured using the EMPP, results
in substantial energy efﬁ ciency improvements compared to
conventional control methodologies. The new method of control
is called demand based control3 because it controls equipment
based on optimized power relationships rather than to meet in-
termediate temperature or pressure setpoints, which the EMPP
demonstrates are not directly relevant to system optimization.
The EMPP requires a fresh approach to system design and
operation to achieve its full potential beneﬁ ts. The author’s
work with the EMPP also has highlighted some of the limits
to its application, which will be noted later. The EMPP is a
theoretical approach to system optimization. However, it has
demonstrated a great deal of ﬂ exibility and success in optimiz-
ing the energy efﬁ ciency of both the design and operation of
HVAC systems.
The EMPP has been shown to have associative and distribu-
tive attributes. This means that components in systems can be
joined in logical combinations as a group. The components
within the group can be optimized using the EMPP. And, the
resulting group of components then can be optimized with
other components as a single virtual component. For example,
it has been shown that chiller plant energy efﬁ ciency can be
improved signiﬁ cantly by grouping the cooling tower fans,
condenser pumps, chillers, and chilled water pumps together
and optimizing these components together within that virtual
component—the all-variable speed chiller plant.4
Applying the EMPP to System Design
The ability of the EMPP to direct engineers to more success-
fully select key equipment design criteria and conﬁ gurations for
HVAC systems is a powerful feature of the EMPP. In air-based
space cooling systems, cooling effect is a function of airﬂ ow
and air temperature.
Imagine we are developing a VAV system schematically
similar to Figure 1. If we want to know the optimal operating
criteria for each component at any given cooling load condition,
we can use the EMPP. For the EMPP, the question can be posed
as “At what point does the marginal overall system efﬁ ciency
66
ASHRAE Journal ashrae.org
July 2005
with respect to energy input for the chiller plant equal that of
the cooling delivery system?”
To answer this question, the designer can use the associative
feature of the EMPP and group the cooling tower, condenser
pump, chiller, and chilled water pump together as a single
component called the chiller plant. Then, the designer can op-
timize those components with each other at various operating
conditions and use that group as a single virtual component to
optimize the entire system with the only remaining element,
which is the fan and cooling coil. The designer can determine
what combination of power provided to the chiller plant and the
fan result in optimized energy operation for any cooling load.
Since the EMPP states that the system will be optimized when
the change in system output per unit input (marginal COP) is
the same for all components, such an analysis correctly is begun
by viewing a COP calculation for the system as a function of
component power input. At any given point of operation, the
COP of the system is easily calculated. Since COP is output
divided by input, the system component COP (component COP
is deﬁ ned as the system output as a function of the power input
for that component with all other components at constant power)
is simply the system output (Q) divided by the power demand
of that component.
COPCOMPONENT = Q/COMPONENT POWER INPUT (1)
The total system COP is then the reciprocal of the sum of
the reciprocals of each component COP. The COP of a system
consisting of n components could be calculated as follows:
COPSYSTEM = 1/(1/COPCOMPONENT 1 + 1/COPCOMPONENT 2
+ … 1/COPCOMPONENT n)
(2)
However, determining the system marginal COP for each
component can be a complex process. This is due to the need to
use both system output and system input and account for the per-
formance interdependence among the system components.
When power adjustments are made for one component while
power to others remains the same, the operation and perfor-
mance of the other components in the system may change. The
calculation for marginal system COP of any component requires
a mathematical expression that calculates the total system cool-
ing output (Q) based on separate variables that represent the
power to each component in the system.
The marginal performance (or marginal component COP) at
a point of operation for any component is the partial derivative
of the expression of total system output as a function of the
energy input requirements with respect to that component’s
power input.
Q = f (Component1 power, Component 2 power …
Component n power
(
)
(3)
Marginal COP for component x = ∂Q/∂ Component x power
(4)
Creating an expression for the entire system and adequately
deriving the marginal COP for each component mathemati-
cally can be time consuming. However, the process described
for the following example is an approach that approximates
the component marginal system COP for design optimization
purposes using curve ﬁ tting techniques.
Tools are being developed that use the EMPP to make the
optimized equipment selection and control sequence develop-
ment a simple and straightforward process for even complex
HVAC systems.
An EMPP Based Design Example
As a simple example of applying the EMPP for optimiza-
tion, suppose a designer needs to develop a cooling system for
Figure 1: All-variable speed HVAC system with local efﬁ ciency monitoring and component control.
July 2005
ASHRAE Journal
67
a remote electronics/communication building. It is determined
that the design peak load is 25 tons (88 kW). The engineer
decides to use an adjacent stream to provide cooling. The
stream water is the result of glacial melt. It is very clean and
available at a constant 54°F (12.2°C) year-round.
Because power is produced on site and is very expensive and
limited, it is decided that the fan will be variable speed and the
speed will be adjusted to vary capacity as may be required.
The engineer develops a design where the pump is sized to
provide cooling water with a 12°F (6.7°C) ∆T for the load. The
T
T
total pump head at maximum ﬂ ow is calculated at 50 ft (150
kPa), and the ﬂ ow is 50 gpm (3.2 L/s). The power requirement
is calculated to be 0.6 hp (0.5 kW) and a 0.75 hp (0.56 kW)
pump is selected. The air handler and cooling coil are sized
to provide cooling with 65°F (18.3°C) supply air temperature
and 85°F (29.4°C) return
air temperature at peak load
conditions. Because this is
located in a low humidity
area, the cooling is assumed
to be entirely sensible and the
designer selects a 14,000 cfm
(6610 L/s) air handler and a
coil with a log mean tempera-
ture difference (LMTD) of
approximately 15°F (8.3°C)
at design conditions that will
provide the required cooling.
With the air filter, cooling
coil and ductwork, a total
static of 1 in. w.g. (250 Pa) is
calculated and the maximum
fan power required is deter-
mined to be 6.4 hp (4.8 kW).
This initial conﬁ guration is
shown in Figure 2.
The initial design of the control system incorporates control
of the fan speed (ﬂ ow) to maintain a continuous 85°F (29.4°C)
return air temperature. The pump runs continuously with the
fan. It is suggested that energy may be saved by varying the
speed of the pump and maintaining a constant supply air
temperature or even resetting the supply air temperature in
accordance with some optimization algorithm. This alternate
initial conﬁ guration is shown in Figure 3.
The designer decides to use the EMPP to determine if an
opportunity exists to better optimize the equipment selection
or control to reduce energy use of this system. To do so, the
designer decides to develop an algorithm for this simple system
that relates output as a function of the power input of the two
components.
Since the water is pumped from and back to the stream at
the same level, both the pump and fan have only dynamic head
requirements in this simple example. With only dynamic heads,
the fan and pump laws permit ﬂ ow for each to be expressed in
terms of power as:
Pump Flow = (Design maximum water ﬂ ow) ×
(%Pump Power (1/3))
Fan Flow = (Design maximum airﬂ ow) ×
(%Fan Power (1/3))
The designer knows if input power is used, the varying motor
and inverter efﬁ ciencies mean these relationships do not hold
over the entire speed spectrum. But, over the range upon which
this analysis is focused, these relationships are determined to
be sufﬁ ciently accurate.
To express total system output, the designer considers the
EMPP approach for component contribution to overall capacity
and develops the following formula based on the heat transfer
characteristic provided by the cooling coil manufacturer (or
by using general LMTD coil
equations) and rules with a
ﬁ xed entering air temperature
and a fixed entering water
temperature.
Due to the inherent simplic-
ity of the heat transfer in this
case, the engineer can com-
bine and simplify the equation
or use curve ﬁ tting techniques
and retain accuracy within
several percent at typical op-
erating conditions.
Again, the design engineer
understands there are limits
to the accuracy of such a
calculation over wide loading
ranges but can construct a suf-
ﬁ ciently accurate expression
over the desired range to use
to analyze this conﬁ guration. The formula for system output
as a function of the two inputs developed using curve ﬁ tting
techniques is:
Q = 244,647 × (FHP0.125) × (PHP0.055)
Where Q is system output in Btu/h, FHP is fan horsepower
input, PHP is pump horsepower input. Similar formula can be
developed for calculating output as function of input using SI
or other units.
Using the EMPP, the engineer understands that the system
will be optimized when the marginal performance of the two
components are equal to one another. To do this, the engineer
takes the partial derivatives of the previous equation.
The partial derivative of the output with respect to fan power
is:
∂Q/∂FHP = 0.125 × 244,647 × FHP–0.875 × PHP0.055 =
30581 × FHP–0.875 × PHP0.055
The partial derivative of the output with respect to pump
power is:
Figure 2 (left): Example system, initial conﬁ guration. Figure 3
(right): Example system, alternate initial conﬁ guration.
68
ASHRAE Journal ashrae.org
July 2005
∂Q/ ∂PHP = 0.055 × 244,647 × FHP0.125 × PHP–0.945 =
13456 × FHP0.125 × PHP–0.945
With an understanding of the EMPP, the engineer knows this
system will be optimized when the system output is 100% and
the two previous expressions are equal to one another. Again,
the beneﬁ ts of digital computation permit the engineer to
reasonably quickly solve this problem with any one of several
different methods. Using a spreadsheet analysis, the optimized
result at design condition is calculated to be:
System Capacity (percent of original design): 100% (25
tons or 88 kW)
Fan Power (percent of original design): 62.5% (4 hp)
Pump Power (percent of original design): 292% (1.75 hp)
Marginal System Performance (Btu/h per hp): 9,400
(identical for both fan and pump)
Energy Reduction Compared to Original Design: 17%
So, the engineer ﬁ nds that by applying the EMPP to this
simple system, it is possible to reduce the power consumption
at peak conditions of the system by 17% by increasing pump-
ing power and decreasing fan power without making any major
conﬁ guration changes (piping, ductwork or cooling coil). To
implement the necessary changes, the engineer could select a
new 1.75 hp pump rated at 72 gpm (4.5 L/s) and 102 ft (306
kPa) head. The fan motor size would be reduced and the fan is
belted to provide 12,000 cfm at 0.75 in. (5664 L/s at 188 Pa)
of total static pressure.
Designing with the EMPP is an iterative process. At this
point the designer would review the pipe sizing in light of the
44% increase in water ﬂ ow rate. A new cooling coil also may
be selected and a new function of system output would be
developed and evaluated for optimized operation. However,
for this example, it is assumed that the design optimization
process ends at this step with the 17% peak load operating
efﬁ ciency improvement.
Applying the EMPP to Optimize System Operation
The designer now wishes to determine how the system can
be optimally operated. As shown earlier, the EMPP can help
optimize sizing and design criteria for full load design condi-
tions as described earlier, but most HVAC systems typically
operate only a small portion of their time at or near full load
conditions. The EMPP also is usefully applied to optimize
the operation of HVAC systems at part load conditions using
demand based control, a corollary, or the EMPP.
By sizing variable speed components according to the process
described above, the system is not only optimally conﬁ gured for
full load conditions, but is also ready to be optimized for superior
part load operating efﬁ ciencies by applying the optimum operat-
ing power relationships (demand based control) determined by
applying the EMPP. To do this, the EMPP is used again.
The algorithm that expresses output as a function of compo-
nent input is solved at various outputs (system capacity levels)
with the partial derivatives set equal at those points to determine
the optimal power relationship between the fan and pump at
those part load conditions. The results of this process for the
simple example system are shown in Table 1.
Note in Table 1 that the marginal performance for the fan and
pump are identical at each capacity point. This means according
to the EMPP that the system operation is optimized at these rela-
tive power settings. By calculating the speed from the optimized
power settings, it is seen that the optimized operation for this
simple system involves operating the pump and fan at identical
speeds (percent of maximum rpm) at all load levels. Thus, op-
timized control for this example is simple, a single control loop
that operates the fan and pump at identical speeds to maintain the
85°F (29.4°C) return air temperature setpoint. The conﬁ guration
of the optimized solution is shown in Figure 4.
Achieving optimized control by operating system compo-
nents at identical speeds is due to the simplicity of the example.
However, the process described previously can be used to de-
termine the relationship for distributing power to the various
components of nearly any system that will result in optimal
operation at any load condition.
As can be seen for this example, demand based control in-
corporates no speciﬁ c supply air temperature setpoint. In many
applications, supply air temperature will be required to have
limits so that it remains within an acceptable range for adequate
air mixing, humidity control, etc. However, using demand
based control dramatically changes operating sequences since
intermediate temperature and pressure setpoints are not used
except as limiting functions to the simple direct optimization
controls that operate the system.
When demand based control is employed, the supply air
temperature varies with changes in load conditions. To ac-
commodate changing supply air temperature, cooling effect
(temperature independent) VAV box control5 is used to maintain
stable VAV box and zone temperature control. Also, the variable
supply air temperature may require special attention to ensure
humidity remains within limits depending on the climate, ap-
plication, and speciﬁ c design criteria.
For chilled water distribution circuits, demand based control
operation results in the potential for large operating energy
efﬁ ciency improvements. The EMPP teaches designers that
System
Fan
Pump
Capacity
Power
Speed
Marginal Performance
Power
Speed
Marginal Performance
(Percent of Max.)
(hp)
(Percent of Max.)
(Btu/h per hp)
(hp)
(Percent of Max.)
(Btu/h per hp)
100%
4.00
100%
9,400
1.75
100%
9,400
90%
2.24
83%
15,080
0.99
83%
15,080
80%
1.15
66%
25,985
0.51
66%
25,985
70%
0.55
52%
47,800
0.24
52%
47,800
Table 1: Optimized fan and pump operation at various system capacity points.
July 2005
ASHRAE Journal
69
input power relationships, not temperature or pressure setpoints,
are the critical components of optimized control. Control of
the chilled water valves need not be aimed at maintaining a
speciﬁ c supply air temperature setpoint but rather to maintain
an optimum fan speed (power) relationship with the current
chiller plant power demand. This greatly simpliﬁ es the control
requirements of the cooling coil valves.
Such distribution systems can be made far more efﬁ cient
than conventional distribution systems by replacing stand-alone
EMPP after the ideal combination of heating and cooling or
other multiple output choices has been determined. In many
cases, the EMPP also can be used in separate analyses to help
determine the ideal combination of multiple output choices.
2. To use the EMPP as an optimization tool and to ensure
there are not localized points of optimization that missed, the
system output as a function of component energy input must
for each component be continuous with positive but decreasing
slopes over the ranges used. Such characteristics are typical for
PID control of individual valves with
network-enabled resource allocation
strategies.
Work to date with the EMPP shows
that control valves can be selected with
essentially zero pressure drops and may
be controlled with intelligent iterative
control schemes6to keep fans operating
at optimal speed.
The resulting distribution pumping
systems operate much more effectively
with greatly reduced pump head and
power requirements. Chilled water ﬂ ow
may be regulated to ensure all loads
are satisﬁ ed according to new network
methods such as the valve oriﬁ ce area
method7 rather than differential pressure
control techniques.
Limitations on the Use of the EMPP
The EMPP can be applied to assist
designers in selecting components and
developing optimum operating sequenc-
es for nearly any HVAC system that is
composed of multiple modulating com-
ponents in which operating efﬁ ciency
is a function of capacity. The ﬂ exibility
of the EMPP means that individual ele-
ments can be grouped together in a
variety of combinations and each group
of combined elements can be optimized
together. However, some limitations ex-
ist to the use of the EMPP that designers
should keep in mind. Among the most
important limitations are:
1. The EMPP analysis cannot be used
for overall optimization of a system that
provides heating and cooling simultane-
ously. This limitation applies to systems
with terminal reheat (when the reheat
is active) or a system that in any other
way has an indeterminant output. Such
optimization is beyond the scope of
the EMPP. However, elements of such
systems can be optimized with regard
to certain criteria and operation with the
Advertisement formerly in this space.
70
ASHRAE Journal ashrae.org
July 2005
systems consisting of variable speed driven components when
operating within their normal recommended ranges.
3. The operating ranges in which equipment is optimized
should be limited as may be required to remain within manu-
facturers’ published temperature, pressure, ﬂ ow and rates of
change limitations.
4. Designers need to be aware that component input energy
must be all-inclusive and system output must be useful output.
For example, when supply air temperature is reduced, additional
dehumidiﬁ cation of outside air likely will be provided by the
cooling coil. This extra energy requirement must be part of
the system energy input requirement and the output function
may have to be limited to only useful cooling to the space.
Conversely, as the supply air temperature is
raised, inadequate dehumidiﬁ cation of supply
air at the higher temperature conditions may
mandate a higher energy input to provide ad-
ditional latent cooling along with the sensible
cooling to achieve a useful output to maintain
satisfactory comfort conditions.
These limitations to the EMPP do not nor-
mally inhibit its application at typical design
points and operating conditions for HVAC sys-
tems, but they need to be considered, especially
when initial equipment conﬁ gurations, sizing
or applications may be unusual.
Design Insights Using the EMPP
As designers become more familiar with the
EMPP, they will ﬁ nd they can use it to improve
both system conﬁ gurations, and also operating
sequences with its corollary, demand based
control. One of the most enlightening general
aspects of the EMPP is that it encourages designers to better vi-
sualize how each component contributes directly to the system’s
overall function.
Using the EMPP, it is easier to correctly size condenser
pumps, tower fans, and other elements critical to HVAC systems
that have sometimes been misconstrued as parasitic components
because they have not been seen as contributing directly to
system capacity.
The EMPP teaches designers that for optimum operation, these
components must contribute to the system cooling output the same
as fans and chillers. It becomes clear that optimizing overall sys-
tem function requires that each HVAC system component be sized
and optimized in its operation using identical methodologies.
Summary and Conclusions
The EMPP is not limited to HVAC applications. However,
when applied to HVAC applications, it provides an important
new perspective for designers on how system components can
be conﬁ gured and operated for more effective and efﬁ cient
operation. By applying the EMPP to design and operation of
HVAC systems, new methods of component selection and op-
eration are possible. These can result in signiﬁ cant reductions to
Figure 4: Example system, ﬁ nal
optimized conﬁ guration.
overall annual electric use of HVAC systems without increasing
equipment cost or other capital costs. The large potential op-
portunities for improved efﬁ ciency by widespread application
of the EMPP in design and operation of large systems, as well
as packaged unitary products, makes the EMPP an evaluation
and analysis approach that should be considered by engineering
ﬁ rms, equipment manufacturers, and contractors.
More importantly, the EMPP can be incorporated into manu-
facturers’ research and development programs and a topic of
research efforts by academic and other institutions that wish to
promote improvements in electrical efﬁ ciency.
One particularly timely aspect of optimization with the EMPP
is that it provides a simple but effective optimization process to
better select and connect factory integrated
equipment and controls component packages
together. This potential application of the EMPP
means that less costly prepackaged integrated
controls and equipment solutions can be made
as efﬁ cient as custom designed solutions.
Since the EMPP is a radically new concept
for HVAC system design and operation, it is
obvious that considerable education and/or
reeducation of designers and operators is nec-
essary to achieve the substantial improvements
and widespread application in HVAC system
performance. It is the intent of the author to
work with others in the industry to make in-
formation, tools and simpliﬁ ed solutions for
design and operation available.
To that end, comments and suggestions from
readers regarding this new design and operation
principle are most welcome and appreciated.
Acknowledgments
The author would like to acknowledge the editing and content
suggestions from Roger Haines, Ron Anderson, Alan Wright,
Ph.D., John House, Ph.D., and William P. Bahnﬂ eth, Ph.D., for
help in improving the clarity of this material. The interest and
assistance of these and other individuals who have supported the
author’s development and early applications of this new system
design and operating principle is greatly appreciated.
References
1. Rishel, J.B. 2003. “Is your chilled water plant ready for adaptive
control?” Engineered Systems 2.
2. Crowther, H. and J. Furlong. 2004. “Optimizing chillers and
towers.” ASHRAE Journal 46(7):34 – 40.
3. Hartman, T. 2001. “Ultra-efﬁ cient cooling with demand based
control.” Heating/ Piping/ Air Conditioning Engineering 12.
4. Hartman, T. 2001. “All-variable speed centrifugal chilled plants.”
ASHRAE Journal 43(9):43 – 51.
5. Hartman, T. 2003. “Improving VAV zone control.” ASHRAE
Journal 45(6):24 – 31.
6. Hartman, T. 2003. “Control freaks: intelligent iterative control,
parts 1–3.” Heating/ Piping/ Air Conditioning Engineering 9, 10, 11.
7. Hartman, T. 2003. “Control freaks: out with the old and in with
the new!” Heating/ Piping/ Air Conditioning Engineering 8.
g g
24
ASHRAE Journal ashrae.org
July 2005
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Air barriers are systems of materials
designed and constructed to control
airflow between a conditioned space
and an unconditioned space. The air bar-
rier system is the primary air enclosure
boundary that separates indoor (condi-
tioned) air and outdoor (unconditioned)
air. In multiunit/townhouse/apartment
construction, the air barrier system also
separates the conditioned air from any
given unit and adjacent units. Air barrier
systems also typically deﬁ ne the location
of the pressure boundary of the building
enclosure.
In multiunit/townhouse/apartment
construction the air barrier system also is
the ﬁ re barrier and smoke barrier in inter-
unit separations. The interunit separation
About the Author
Joseph W. Lstiburek, Ph.D., P.Eng., is a princi-
pal of Building Science Corporation in Westford,
Mass.
C
ontrolling heat ﬂ ow, airﬂ ow, moisture ﬂ ow and solar and other
radiation will control the interactions among the physical
elements of the building, its occupants and the environment. Of
these four, airﬂ ow “merits major consideration mainly because of
its inﬂ uence on heat and moisture ﬂ ow.”1 Airﬂ ow carries moisture
that impacts a material’s long-term performance (serviceability) and
structural integrity (durability). Airﬂ ow also affects building behavior
in a ﬁ re (spread of smoke and other toxic gases, supply of oxygen),
indoor air quality (distribution of pollutants and location of microbial
reservoirs) and thermal energy use. One key strategy in the control
of airﬂ ow is using air barriers.
Understanding
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
25
must also meet the speciﬁ c ﬁ re resistance rating requirement
for the given separation.
The air barrier system also separates garages from condi-
tioned spaces. In this regard, the air barrier system also is the
“gas barrier” and provides the gastight separation between a
garage and the remainder of the house or building.
Typical conﬁ gurations of air barrier system enclosures are
illustrated in Figure 1.
Approaches
Air barriers are intended to resist the air pressure differences
that act on them. Rigid materials such as gypsum board, exterior
sheathing materials like plywood or OSB, and supported ﬂ exible
barriers are typically effective air barrier systems if joints and
seams are sealed. Spray foam systems also can act as effective
air barrier systems, either externally applied over structural
elements or internally applied within cavity systems.
Air barrier systems keep outside air out of the building enclo-
sure or inside air out of the building enclosure depending on cli-
mate or conﬁ guration. Sometimes, air barrier systems do both.
Air barrier systems can be located anywhere in the building
enclosure—at the exterior surface, the interior surface, or at
any location in between. In cold climates, interior air barrier
systems control the exﬁ ltration of interior, often moisture-laden
air. Exterior air barrier systems control the inﬁ ltration of ex-
terior air and prevent wind-washing through cavity insulation
systems.
Air barrier systems should be:
• Impermeable to airﬂ ow;
• Continuous over the entire building enclosure or continu-
ous over the enclosure of any given unit;
• Able to withstand the forces that may act on them during
and after construction; and
• Durable over the expected lifetime of the building.
Many approaches can be used to provide air barrier systems
in buildings. Some of the more common are:
• Exterior air barrier system using self-adhered modiﬁ ed
bituminous membrane sheets (Figure 2
(F
(
);
• Exterior air barrier system using precast, site-cast or tilt-up
concrete panels (Figure 3
(F
(
);
• Interior air barrier system using gypsum board (Figures
(F
(
4 – 7); and
7)
7
• Interior air barrier system using sheet polyethylene (Figure
(F
(
8).
Spray applied foam insulations can be used as interstitial
(cavity) air barrier systems. Damp spray applied cellulose does
not meet the performance requirements of air barrier materials
or assemblies—it is an air retarder.
Air barrier systems also “compartmentalize” buildings (Fig-
F
ures 1b, 1d, 1e and 1f
d
). These interior air barrier assemblies
typically are ﬁ re-stopped and ﬁ re-taped gypsum board (see
photo in Figure 1).
The signiﬁ cant advantage of exterior air barrier systems is
the ease of installation and the lack of detailing issues related
to intersecting partition walls and service penetrations.
An additional advantage of exterior air barrier systems is the
control of wind-washing that an exterior air seal provides with
insulated cavity frame assemblies.
The signiﬁ cant disadvantage of exterior air barrier systems
is their inability to control the entry of air-transported mois-
ture into insulated cavities from the interior. As a result, most
exterior air barrier systems are insulated on their exterior side
with rigid or semi-rigid insulations that are not sensitive to
wind-washing.
An advantage of interior air barrier systems over exterior
systems is that they control the entry of interior moisture-laden
air into insulated assembly cavities during heating periods. The
signiﬁ cant disadvantage of interior air barrier systems is their
inability to control wind-washing through cavity insulation and
their inability to address the entry of exterior hot-humid air into
insulated cavities in hot-humid climates.
Installing both interior and exterior air barrier systems can
address the weakness of each.
Air barrier materials also can be provided with properties that
also class them as vapor barriers. Examples are self-adhered
modiﬁ ed bituminous membranes and sheet polyethylene, which
can be used as both an air barrier and a vapor barrier.
Keep in mind, however, sheet polyethylene on the inside of
building assemblies in cold, mixed-humid, marine, hot-dry
and hot-humid climates is not a good idea generally. Drying
of building assemblies in these climates occurs to the inside as
well as to the outside.
Interior drying typically is necessary in air-conditioned en-
closures. In other words, interior vapor barriers such as polyeth-
ylene and vinyl wall coverings should never be installed in air-
conditioned buildings—even ones located in cold climates.
Performance Requirements
Air barrier systems typically are assembled from materials
incorporated in assemblies that are interconnected to create
enclosures. Each of these three elements has measurable resis-
tance to airﬂ ow. The recommended minimum resistances or air
permeances for the three components are:
• Material:
0.02 L/(s · m2) at 75 Pa;
• Assembly:
0.20 L/(s · m2) at 75 Pa; and
• Enclosure:
2.00 L/(s · m2) at 75 Pa.
Materials and assemblies that meet these performance re-
quirements are said to be air barrier materials and air barrier
assemblies. Air barrier materials incorporated in air barrier
assemblies that are interconnected to create enclosures are
called air barrier systems.
Materials and assemblies that do not meet these performance
requirements, but are nevertheless designed and constructed to
control airﬂ ow are said to be air retarders.
26
ASHRAE Journal ashrae.org
July 2005
Normalized Airﬂ ow
Leakage Areas
75 Pa
50 Pa
10 Pa
4 Pa
10 Pa
4 Pa
(L/s · m2) ft3/min · ft2 (m3/h · m2)
(L/s · m2) ft3/min · ft2 (m3/h · m2) (L/s · m2) ft3/min · ft2 (m3/h · m2) (L/s · m2) ft3/min · ft2 (m3/h · m2) EqLA/100 ft2 ELA/100 ft2
Enclosure
2.000
0.394
7.200
1.537
0.303
5.532
0.540
0.106
1.943
0.298
0.059
1.071
3.136
1.670
Assembly
0.200
0.039
0.720
0.154
0.030
0.553
0.054
0.011
0.194
0.030
0.006
0.107
0.314
0.167
Material
0.020
0.004
0.072
0.015
0.003
0.055
0.005
0.001
0.019
0.003
0.001
0.011
0.031
0.017
The recommended minimum resistances are based on experi-
ence and current practice:
• Gypsum board is a common air barrier material and it
readily meets the material air permeance recommendation of
0.0196 L/(s · m2) at 75 Pa (0.0039 ft3/min · ft2 at 0.3 in. w.g.);2
• The National Building Code of Canada speciﬁ es that the
principle air barrier material may have a maximum air perme-
ance of 0.02 L/(s · m2) at 75 Pa (0.004 ft3/min · ft2 at 0.3 in.
w.g.);
• The U.S. Department of Energy Building America Program
sets an enclosure air permeance requirement of 1.65 L/(s · m2) at
75 Pa (0.32 ft3/min · ft2 at 0.3 in. w.g.) for residential buildings;
• ASTM E-1677-95(2000), Standard Speciﬁ cation for an Air
Retarder (AR) Material or System for Low-Rise Framed Build-
ing Walls, calls for an assembly air permeance requirement of
0.30 L/(s · m2) at 75 Pa (0.06 ft3/min · ft2 at 0.3 in. w.g.);
• Painted masonry block walls have an estimated air perme-
ance of less than 0.20 L/(s · m2) at 75 Pa (0.039 ft3/min · ft2 at
0.3 in. w.g.);3,4,5
• Most buildings that are correctly ﬁ re-stopped without gross
defects such as open sofﬁ ts meet the enclosure air permeance
recommendation (as tested by the author);
• The Building Services Research and Information Associa-
tion (BSRIA) of Great Britain recommends 1.8 L/(s · m2) at 75
Pa (0.35 ft3/min · ft2 at 0.3 in. w.g.) as “best practice” for the
air permeance of residential building enclosures.
Veriﬁ cation and Testing
Material speciﬁ cations and assembly speciﬁ cations typically
are veriﬁ ed in laboratory settings using available standards
(ASTM E 2178-03, Standard Test Method for Air Permeance
of Building Materials, for material air permeance and ASTM
E 283-04, Standard Test Method for Determining Rate of Air
Leakage Through Exterior Windows, Curtain Walls, and Doors
Under Speciﬁ ed Pressure Differences Across the Specimen, for
assembly air permeance).
Enclosure speciﬁ cation of air permeance only can be veriﬁ ed
in the ﬁ eld. Two veriﬁ cation approaches can be used:
• Using a portable fan to induce a pressure difference in a
building enclosure or in a building compartment (ASTM E
779-03, Standard Test Method for Determining Air Leakage
Rate by Fan Pressurization), and
• Using a building’s HVAC system to induce a pressure dif-
ference (CAN/CGSB 149.15-96, Determination of the Overall
Envelope Airtightness of Buildings by the Fan Pressurization
Method Using the Building’s Air-Handling Systems).
The ﬁ rst approach is used for relatively small enclosures and
compartments. The second approach is used for large building
enclosures such as in Figure 1c.
Both approaches involve creating an air pressure difference
using a known airﬂ ow rate. A portable fan can be used to extract
air from an enclosure or compartment creating a pressure differ-
ence. Applying a simple mass balance and a power law relation-
ship yields the familiar leakage curve. Normalizing provides air
permeance values for the enclosure or compartment.
The air permeance of the building enclosure for one large
facility was determined using the second approach. The build-
ings internal fans were conﬁ gured as per CAN/CGSB 149.15-96
(Figure 9
(F
(
) to create a series of air pressure differences that were
measured using a multichannel digital manometer (Figure 10
(F
(
).
A CONTAM model7 representative of the building was created
and the air permeance values of the model were adjusted until
the air pressure response of the model matched the measured
air pressure response of the building.
Conclusion
To design and build safe, healthy, durable, comfortable and
economical buildings, airﬂ ow must be controlled. Airﬂ ow car-
ries moisture that impacts a material’s long-term performance
(serviceability) and structural integrity (durability), behavior
in ﬁ re (spread of smoke), indoor air quality (distribution of
pollutants and location of microbial reservoirs) and thermal
energy. One of the key strategies in the control of airﬂ ow is
the use of air barriers.
Understanding air barriers is necessary to develop effective
enclosure design, set achievable performance requirements and
verify compliance.
References
1. Hutcheon, N.B. 1953. “Fundamental considerations in the
design of exterior walls for buildings.” Engineering Journal
36(1):687 – 698.
2. Bumbaru, D., R. Jutras, and A. Patenaude. 1988. Air Permeance
of Building Materials. Canada Mortgage and Housing Corporation.
3. Hutcheon, N.B. and G.O. Handegord. 1983. Building Science for
a Cold Climate, Table 11.4. National Research Council of Canada.
4. Tamura, G.T., and C.Y. Shaw. 1976. “Studies on exterior wall
tightness and air inﬁ ltration of tall buildings.” ASHRAE Transactions
82(1):122 – 134.
5. Tamura, G.T. and C.Y. Shaw. 1976. “Air leakage data for the
design of elevator and stair shaft pressurization systems.” ASHRAE
Transactions 82(2):179 – 190.
6. BSRIA. 2001. Airtightness Testing: A Guide for Clients and
Contractors.
7. Walton, G.N. 1997. CONTAM96, NISTIR 6056. U.S. Depart-
ment of Commerce, National Institute of Standards and Technology,
Building and Fire Research Laboratory.
Table 1: Air permeance conversions for materials, assemblies and enclosures.
July 2005
ASHRAE Journal
27
Air Barrier Systems
Air Barrier Systems
(a) Single Family Detached
(a) S g e a
y
etac
(a) Single Family Detached
(a) Single Family Detached
(b) Townhouse
(b) Townhouse
Figure 1
(c) Multistory Building
(c) Multistory Building
(c)
u t sto y
u d g
(c) Multistory Building
(d) Office Space
(d) Office Space
(d) O
ce Space
(d) Office Space
(e) Apartment Unit
(e) Apartment Unit
(e)
pa t
e t U t
(e) Apartment Unit
(f) Apartment Unit
(f) Apartment Unit
( )
pa t
e t U t
(f) Apartment Unit
Interior Multiunit Compartmentalization
Interior Multiunit Compartmentalization
Note the sealing of the interior wall assembly to the underside of the floor system.
28
ASHRAE Journal ashrae.org
July 2005
Exterior Air Barrier Using Adhered Membrane
Exterior Air Barrier Using Precast/Site Cast Concrete
e o
e U
g
ec
/S e C
Co c e e
Figure 2
Figure 3
Stone Veneer
Drained Cavity
Exterior Rigid Insulation
Membrane Air Barrier,
Vapor Barrier
(Class I Vapor Retarder)
And Drainage Plane
Concrete Block
Metal Channel or Wood Furring
Gypsum Board
Latex Paint or Vapor Semipermeable
Textured Wall Finish
Latex Paint
Precast Concrete Air Barrier
Insulated Steel Stud Cavity
Cavity Insulation
Gypsum Board
Latex Paint or Vapor
Semipermeable
Textured Wall Finish
Exterior Air Barrier Using Adhered Membrane
Note the air barrier continuity where the wall meets the roof
July 2005
ASHRAE Journal
29
Interior Air Barrier Using Gypsum Board
Figure 4
Vinyl Siding
Drainage Plane (Vapor Permeable
Building Paper, House Wrap)
Plywood Sheathing
Insulated Wood Stud Cavity
Cavity Insulation
Gypsum Board Air Barrier
Latex Paint or Vapor Semipermeable
Textured Wall Finish
Seal Around Rough Openings
Of Windows and Doors
Seal Along
Top Plates
On Exterior
Walls
Seal Along
Bottom Plate
On Exterior
Walls
Partitions: Seal at Top Plate
Where Adjacent
To an Unconditioned Space
Seal Along Inside of Bottom
Of First Stud in Interior Wall
Gypsum Board Adhesive
On Both Sides of First Interior Stud
Figure 5: Openings
Seal Gypsum Board
To First Stud in the Wall
Figure 6: Intersecting Walls
Gypsum Board Adhesive
At Bottom and Top of Stud
Gypsum Board Adhesive
At Bottom Plate and Top Plate
Note:
air barrier system.
Shaded components designate a
Wall Gypsum Board
Ceiling Gypsum Board Taped to W
r Gasketed to Top Plate
Gypsum Board Caulked, Glued or
r Gasketed to Bottom Plate
Gypsum Board Caulked, Glued or
ed to Subﬂ oor
Bottom Plate Caulked or Gaskete
eted to Rim Joist/Rim Closure
Subﬂ oor Glued, Caulked or Gaske
r Gasketed to Top Plate
Rim Joist/Rim Closure Caulked or
r Gasketed to Top Plate
Gypsum Board Caulked, Glued or
r Gasketed To Bottom Plate
Gypsum Board Caulked, Glued or
ed to Subﬂ oor
Bottom Plate Caulked or Gaskete
eted to Rim Joist/Rim Closure
Subﬂ oor Glued, Caulked or Gaske
r Gasketed to Sill Plate
Rim Joist/Rim Closure Caulked or
t
Sill Plate Installed Over Sill Gasket
Figure 7: Section
Interior Air Barrier Using Gypsum Board
Typica
Typical Residential Enclosure With
l Residential Enclosure With
Interior Air
Interior Air Barrier
Barrier
30
ASHRAE Journal ashrae.org
July 2005
Interior Air Barrier Using Polyethylene Sheet
Interior Air Barrier Using Polyethylene Sheet
Figure 8
Vinyl Siding
Ventilated and Drained Cavity
Drainage Plane (Vapor Permeable Building Paper, House Wrap)
OSB Sheathing
Insulated Wood Stud Cavity
Cavity Insulation
Polyethylene Air Barrier and Vapor Barrier (Class I Vapor Retarder)
Gypsum Board
Latex Paint or Vapor Semipermeable Textured Wall Finish
Figure 9
Pressurization Using
Building’s Internal Fan
Building s Internal Fan
Extract
Outdoor
Damper
Air Damper
Damper
Air Damper
(Closed)
(Open)
Return Fan
(Off)
Supply Fan
(On)
Return
Damper
(Closed)
Floor Return
Dampers
(Closed)
Floor Supply
Dampers
(Open)
Figure 10
Measured Response
Of Facility
Of Facility
20
0
–20
–40
–60
–80
10
20
30
40
50
60
70
Minutes
b = Building
o = Outside (West)
a = Animal Lab
+ Pbo 25.4
o Pao
9.7
• Pab –7.9
32
ASHRAE Journal ashrae.org
July 2005
By Jeff Raimo
About the Author
Jeff Raimo is a product manager at Siemens Build-
ing Technologies in Buffalo Grove, Ill.
Wireless Mesh
Networks
Using HVAC
Controllers
g
C
ll
g
A
s the adoption of wireless technology within the HVAC/building
A
sA controls industry continues apace, interest and discussion over
A
applying the newest generation of wireless mesh technologies among
HVAC engineers has focused primarily on sensors and mesh sensor
networks. Sensors, it would seem, are the most logical place to begin
deploying new wireless mesh technologies for HVAC control. This was
the ﬁ rst place wireless technologies were used in the HVAC industry.
The greatest appeal of mesh technology is that it has become the
newest avenue to reliability not only for wireless sensor networks,
but for wireless controller networks as well.
Mesh networks distribute intelligence
to access points by incorporating a grid-
like topology. A mesh network allows
nodes or access points to communicate
with other nodes without being routed
through a central switch point, eliminat-
ing centralized failure, and providing self-
healing and self-organization. Although
decisions on trafﬁ c are made locally, the
system can be managed globally.1
This grid-like topology enables the signal
to “multihop” among its different nodes
to circumvent obstructions as it seeks
and ultimately ﬁ nds its target node. These
redundant communication paths provide a
Reprinting this proof for distribution or posting on web sites is not permitted. Authors may request permission to reprint or post on their web site once the
nting this proof for distribution or posting on web sites is not permitted. Authors may request permission to reprint or post on their web site o
ﬁ nal version has been published. A reprint permission form may be found at www.ashrae.org.
July 2005
ASHRAE Journal
33
high level of reliability to the network. Because multiple signal
paths exist, the network can adjust if some communication links
are disrupted due to changes in the environment. This eliminates
the need for any maintenance to maintain robust communications
over the network’s life as the environment changes.
The concept of a wireless mesh controller network involves
a series of direct digital controllers linked together using a
wireless mesh architecture—virtually the same architecture
used by wireless mesh sensor networks (Figure 1). Though
similar in many ways, differences exist between mesh sensor
networks when compared to mesh controller networks. This
will be explained later.
There are advantages to using mesh technologies with con-
troller networks that can save HVAC engineers signiﬁ cant labor
and costs at installation in addition to providing other beneﬁ ts
that initially may not be as obvious. However, the use of new
wireless mesh technologies also creates new challenges.
The ZigBee™ Alliance2 has been working toward a reliable,
universally adopted, short-range wireless networking standard
for low-data-rate, low power consumption, and low-cost wire-
less applications. Mesh networking is one of three possible
ZigBee network topologies deﬁ ned within the ZigBee standard.
The ZigBee standard should accelerate the adoption of wireless
mesh networks by allowing interoperability between ZigBee
devices, making it more attractive for system companies to
implement wireless mesh communications.
Deﬁ ning Controllers
A controller is a device that uses electronic or direct digital
control (DDC) technology for control, monitoring and energy
management functions using a variety of devices and equip-
ment, such as room pressure and temperature sensors, actuators,
constant (CV) and variable air volume (VAV) systems, and
unit ventilators. For the purpose of this article, we will address
the use of wireless mesh technologies with local or ﬂ oor level
controller networks, as opposed to the higher, building-level or
building automation controller networks.
Why Go Wireless?
Assuming that new technologies will allow the reliability of
wireless mesh networks to rival that of wired networks, what
will engineers gain by networking controllers using mesh
technologies? What are the beneﬁ ts? Equally important, what
are the new challenges created by doing this?
The most obvious answer is the signiﬁ cant potential cost
savings. Wireless technology eliminates the need to run cable
or wiring (and conduit if required) over considerable distances
in new and retroﬁ t control projects. A recent study involving
various ﬂ oor level network installations in a metropolitan re-
gion revealed that a wireless network infrastructure frequently
provided a total installed cost savings of more than 50% when
compared to a hardwired network infrastructure. Even though
the extra wireless electronics required for a wireless controller
network adds more product cost as compared to the product
cost of a conventional wired controller network, the savings
in labor from not having to run wire (and potentially conduit)
can more than make up for the difference in many installations
(Figure 2
(F
(
).
The challenge is to determine when a wireless controller
network is more cost effective than a hardwired one. The same
analysis used when evaluating other wireless devices also ap-
plies here. Cases exist where a wireless network may not make
economic sense, such as when conduit is not required, local elec-
trician rates are low, the distances between controllers are short
and network cable can be installed easily. Also, in applications
where power lines must be run and the communication line is
coming from the same location, the additional effort required
to run communication cable at the same time may not be sig-
niﬁ cant and wireless may not make sense. An example of this
is when the power transformer and ﬁ eld panel are both located
in the same equipment room. However, as the cost of wireless
electronics continues to decrease, the economic rationale for
using wireless strengthens.
For retroﬁ t projects, the cost savings also will vary and could
be substantially higher than for new construction, especially
where facilities are converting pneumatic controllers to DDC, or
where there are older building automation systems with network
cable that may be incompatible or degraded and would have to
be replaced to upgrade the system. Further, certain situations
exist where wireless would be the obvious choice over hard-
wiring, such as historic buildings and priceless interiors that
cannot be disturbed or penetrated, or areas that are hazardous
or extremely difﬁ cult to access.
However, although using a wireless mesh controller net-
work may make economic sense, certain situations where the
physical characteristics of the building may preclude its use.
For example, even though a mesh network has the ability to
reroute messages around barriers, there may be applications
where the controller nodes cannot establish enough redundant
lines of communication necessary for a robust network. The
inability of wireless signals to penetrate certain materials used
in walls and ceilings (such as reinforced concrete) may severely
limit the redundant lines of communication. The installation of
additional nodes to provide additional redundant paths may be
a solution to alleviate this problem, but at a higher cost.
Once the installation is complete, a wireless mesh controller
network offers additional savings in time and labor because it
provides the ability to communicate with any controller via a
wireless connection.
Tools that work in conjunction with a laptop or personal digi-
tal assistant (PDA) will allow the engineer or technician merely
to log onto the wireless network from a safe, convenient loca-
34
ASHRAE Journal ashrae.org
July 2005
Allaying RF Health Concerns
Despite the advantages and beneﬁ ts of wireless controller
and sensor technology, some are concerned about possible
health hazards of RF radiation. The explosive growth of cel-
lular telephones ignited this controversy years ago.
According to The Essential Guide to RF and Wireless,3
three critical parameters affect RF exposure: frequency,
power density, and duration of exposure. Various frequen-
cies affect the human body differently. As the power densi-
ties and exposure times increase, so do the possibilities of
harmful effects.
To gain perspective for these new wireless mesh technolo-
gies, one can compare cellular telephone exposure to the
exposure one may get from a node used in a wireless mesh
controller network. Cellular telephones typically operate
at power levels around 200 mW and nodes in a wireless
mesh controller network would typically operate at power
levels of 100 mW or less. Using these power levels, and if
you assume that a cell phone is situated approximately 2.5
cm (1 in.) from your body while a node is approximately
3 m (10 ft) away, the exposure from the cell phone is ap-
proximately an order of magnitude of 28,000 times higher.4
This is mainly due to the power density, and that amount of
exposure decreases exponentially as a person moves away
from the transmission source.
After evaluating many international studies, even the
National Cancer Institute (NCI) cannot be deﬁ nitive about
the harmful effects of RF radiation from cellular telephones
on humans. Overall, NCI acknowledges that most studies
do not support a link between cellular telephone use and
an increased risk of cancer.
tion and access any controller on the network (Figure 3
(F
(
). This
substantially reduces the need for personnel to travel to each
controller, connect to its associated room thermostat or climb
into the ceiling or other space and physically connect to the
controller to access and service the controller. This capability
allows personnel to perform
addressing, commissioning
and diagnostics of ﬂ oor-level
controllers in a fraction of the
time normally required and
with greater safety compared
to a wired installation.
New tools and installation/
startup procedures to enable
wireless communications with
controllers need to be created.
One of the biggest challenges
will be to develop a simple
means of establishing the
initial communication with
the right controller prior to
addressing it.
In addition, once a wireless
mesh controller network is in
place, the potential exists to
expand the wireless mesh net-
work to include other devices,
such as sensors and actuators.
These would be equipped with the same RF electronics and sit
on the same wireless mesh network as the controllers.
As the network expands, the wireless mesh controller
network flattens the overall building automation system
(BAS) architecture so that the lower level network supports
not only the controllers, but potentially many of the devices
hardwired to the controllers. This provides the same installed
cost savings discussed earlier—in addition to such beneﬁ ts
as ﬂ exibility and mobility—for all of the devices typically
used with controllers.
To integrate these other devices effectively into the network,
they must be associated with a speciﬁ c controller. This is another
challenge for network developers. In a wired installation, the
solid wire becomes the bind
between the controller and
the device. But in a wireless
installation, a new and simple
way to bind the controller and
its respective device(s) needs
to be achieved. As a result,
new tools to address this and
other similar wireless chal-
lenges are needed.
With a wireless mesh con-
troller network, adding an
additional controller is as
simple as installing the con-
troller and running power to
it. The challenge of extending
the existing network cable to
accommodate the additional
controller no longer exists,
nor is the controller place-
ment dictated in any way
by where the network cable
can reach. Additionally, the
process of moving an existing controller once it is installed is
greatly simpliﬁ ed because the unit is untethered to the network
cable.
This added ﬂ exibility poses challenges of its own because
the controller nodes must be positioned to achieve multiple
lines of communication with the existing mesh to ensure
proper network robustness. Tools that allow a user to log onto
the network and see the lines of communication and relative
Wire/Conduit
Installation
Radio
I
t ll ti
/S t
Installation/Setup
Wired
Wireless
Wired
Wireless
Figure 2: Installed cost comparison.
Figure 1: Wired controller network replaced by wireless mesh con-
troller network.
July 2005
ASHRAE Journal
35
Floor level controller nodes are blue. Building level controller nodes are red.
Fl
l
l
ll
d
bl
B ildi
l
l
ll
d
d
Figure 5: Controller node locations and communication links between nodes. (Not all
communication links are shown for clarity.)
strength are available for mesh sensor net-
works and should be able to provide similar
service for mesh controller networks.
Comparing Wireless Controller and
Sensor Networks
While wireless controller and sensor
mesh networks have similarities, they also
have their differences. These differences
give insight into determining how compat-
ible wireless mesh technology might be
used for controller networks.
Bandwidth, or the difference between
the highest and lowest frequency in RF
transmission, is important for engineers to
understand when designing a wireless mesh
network. Essentially, the wider the bandwidth (i.e., the greater
the range of frequency) of a wireless application, the more data
it can carry at a given time and, therefore, the higher the data
rate.3 For this reason, future wireless mesh controller networks
more likely need to operate in the 2.4 GHz frequency band to
be able to support the typically higher data rates.
Meanwhile, wireless mesh sensor networks—with their
much lower data rate payload—will continue to be able to
choose between the 915 MHz and 2.4 GHz frequency bands
currently used. However, as more products are used on a
global basis, the majority of wireless mesh networks (either
sensor or controller types) will be driven toward the 2.4 GHz
frequency band, which can be used in Europe, North America,
and most of Asia.
Power requirements are different for controllers, as well.
Unlike wireless sensors that typically are battery powered,
controllers are ac-line powered and most likely will remain so
for the foreseeable future because they primarily are mounted
adjacent to power-hungry actuators. This difference has its
pros and cons. While wireless controller networks can be more
robust by using greater power resources and do not have the
need for battery replacement, the advantages afforded by a
wireless system are sacriﬁ ced to some extent.
The differences in the environments where sensors and con-
trollers operate are important. Typically, controllers are mounted
out of sight of building occupants. For many controllers this
is in the open space of the ceiling plenum and characterized
by a densely packed geometry of controllers within relatively
close proximity of each other. Typical indoor ranges for mesh
technologies range from 50 to 150 ft (15 to 46 m) and most con-
trollers have many other controllers located within this range,
guaranteeing multiple redundant paths of communication.
Additionally, the vast amount of large, ﬂ at metal surfaces
from ductwork and other surfaces usually present scatter RF
signals and improve propagation by allowing RF signals to
bounce around corners until a node to receive the signal is
found. However, this may at times also create issues with mul-
tipath interference, where a single wireless signal takes two
different paths to its intended receiver and they can add 180
degrees out of phase and cancel each other (Figure 4
(F
(
). Because
mesh networks have redundant paths of communication if one
signal is cancelled, other signals likely are not affected.
The overall effect is that controller nodes are easily able
to establish communication with many other nodes, and the
typical controller environment is very conducive to a wireless
mesh topology.
Room sensors, on the other hand, typically are located farther
apart with more obstructions between them and in a more dy-
namic environment where obstructions are constantly in a state
of ﬂ ux and other RF devices are brought within close proximity.
For example, the movement of occupants, furniture, cabinets,
and other obstructions along with the close proximity of other
RF devices such as cell phones and wireless LANs create a
challenging environment for room sensors.
However, even with all of these challenges, mesh technologies
are used successfully with sensors, providing strong evidence
that controllers with their ac line power and typically more RF-
friendly environment would achieve the same level of success.
Figure 3 (left): Wireless tool connection center. Figure 4 (right): Multipath interference.
36
ASHRAE Journal ashrae.org
July 2005
From Theory Into Practice
One of the ﬁ rst successful HVAC applications in the United
States involving wireless mesh controller networks is in north-
ern Illinois. The installation is a 26,000 ft2 (2415 m2) commer-
cial ofﬁ ce building that is testing a completely wireless mesh
VAV controller network in an occupied facility. All of the VAV
controllers within the building
are sharing data and providing
control using mesh technology
(Figure 5
(F
(
).
Preliminary test results
have revealed that the mesh
technologies are providing
a highly robust communi-
cation network with all of
the nodes establishing many
more redundant paths of com-
munication required for a
robust network.
Additionally, no interfer-
ence from other RF devices
operating in the working facility, such as wireless LANs, wire-
less phones, microwaves, etc. have shown to negatively impact
the system’s performance.
What’s Next?
As ﬂ oor level wireless mesh network controllers gain greater
acceptance, HVAC engineers will be looking for logical ap-
plications of the technology higher up in the BAS architecture
to achieve the same beneﬁ ts that wireless mesh ﬂ oor control-
ler networks provide (Figure 6). Advanced technologies are
being developed to meet the
new challenges that arise
as one moves higher in the
BAS architecture, such as
the need for greater amounts
of data and frequency of
transmission.
However, it is unclear
whether the location of such
higher level equipment, such
as building automation con-
trollers, will prevent the
successful implementation of
wireless mesh technologies
at this level. Because these
types of controllers typically are located much farther apart
than lower level room controllers—with potentially many
walls and ceilings separating them—the RF signals may not
be able to propagate the necessary distances required for a
reliable network.
Remote antennas farther from the base units or the use of
additional repeater nodes would help address this problem but
add more labor and cost. Will mesh be the most appropriate
technology for these types of higher level applications? This
question remains to be answered.
Another potential solution to connect building automation
controllers via a wireless network may lie in the leveraging of
the building’s wireless LAN infrastructure. As they continue
to proliferate throughout facilities, these wireless infrastruc-
tures may be able to provide a reliable backbone the wireless
controller network can use.
Conclusion
In summary, new wireless mesh technologies are not only
appropriate for sensor networks but can be used with lower
level room controller networks to reap even more beneﬁ ts.
Meanwhile, as the industry struggles to develop new
wireless technologies to meet the ever-increasing demands,
one thing will remain constant: engineers will continue
to reap the cost and labor-saving rewards from wireless
HVAC control.
References
1. Jordan, B. 2003. “Wireless mesh networks boost reliability.”
Network World Nov. 10.
2. ZigBee™ Alliance at www.zigbee.org.
3. Weisman, C.J. 2002. The Essential Guide to RF and Wireless.
2nd ed. Indianapolis: Prentice Hall PTR.
4. L.S. Research and L.S. Compliance. www.lsr.com.
Figure 6: Wireless building level controller network. (Wired control-
ler network trunk replaced by mesh controller network.)
Advertisement formerly in this space.
54
ASHRAE Journal ashrae.org
July 2005
By Jeff Blaevoet, P.E., Member ASHRAE
When the HVAC design of the Hamil-
ton Landing project was ﬁ rst conceived
in 1998, it consisted of large package
air-cooled rooftop units sitting next to
the historic hangars with a conventional
overhead VAV reheat system.
The developer, however, liked the
underﬂ oor presentation made for the
project and asked the architect to incor-
porate the concept. Along with the usual
beneﬁ ts of underﬂ oor air, this project
(2787 m2) hangars was also planned to
accommodate a second ﬂ oor, supported
from the ground ﬂ oor slab, increasing
the gross square footage of each hangar
to about 58,000 ft2 (5388 m2). Footings
for the second ﬂ oor columns would have
had features that made it even more
suitable for a raised ﬂ oor.
The ground ﬂ oor slabs of the 70 year-
old Hamilton Air Force Base aircraft
hangars had settled into the Bay mud,
bowing down from the edges to the
center of each hangar.
The proposed solution to this was to
pour a topping slab to level the ground
floor, which was budgeted at $3/ft2
($32.29/m2). Each of the seven 30,000 ft2
About the Author
Jeff Blaevoet, P.E., is principal at Guttmann and
Blaevoet Consulting Engineers in San Francisco.
Blaevoet received a 2004 ASHRAE Technology
Award for this project.
Underﬂ oor Air System for
Retroﬁ t Ofﬁ ce Complex
Exterior of Hamilton Landing project, which is a retroﬁ t of a 70-year-old Air Force base hangar.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
55
had to be poured below the existing slab, requiring cutting of
the slab at 30 ft (9 m) centers. The raised ﬂ oor eliminated this
cost. The ﬂ oor covered a multitude of sins, which helped pay
for itself.
Given the character of the 45 ft (14 m) high vaulted ceilings
of the aircraft hangars, suspended ceilings were not a desired
interior treatment, which meant that any ductwork would be
exposed and mounted high up at the structure. This would have
posed a challenge in several respects.
Heating would not be done very efﬁ ciently, and ventilation
air would be difﬁ cult to throw into each cubicle. Any enclosed
spaces, such as conference rooms, would require duct drops
that would be tricky to support and aesthetically difﬁ cult to
design. Given that zoning ﬂ exibility is needed, variable-air-
volume (VAV) reheat is required, which is much more dif-
ﬁ cult to design exposed with a clean appearance compared
to constant volume (CV)
single zone ducts.
The cost of making ex-
posed ductwork acceptable
in appearance was avoided
by the use of the raised ﬂ oor.
A similar problem would
have been present for the
power and communications
cabling, with exposed race-
ways and power poles.
Right across a narrow
street from the hangars is a
development of new homes.
Having large air-cooled units
sitting next to the hangars
would have been unsightly
and noisy. Locating all the
mechanical equipment, such
as water-cooled direct expansion (DX) units, boiler and cooling
tower inside the building, enabled the appearance of the historic
buildings to be preserved, site landscaping to ﬂ ourish and noise
to be controlled. Locating HVAC units on the lightly loaded,
barrel-vaulted roof was not an option from structural, aesthetic
and maintenance perspectives.
It is often difﬁ cult to accurately compare the cost of systems
at a conceptual level, and this is especially true when the alter-
nate being considered is relatively new. Even if historical data
is available, unfamiliarity can bump up the estimator’s num-
bers. In this case, the developer had a budget of about $85/ft2
($915/m2), which included a seismic upgrade of the building,
new curtain wall and windows, new roof and all new base-
building systems with the shell and core. The HVAC budget
was $8.50/ft2 ($91.50/m2) and the cost of the raised ﬂ oor about
$7/ft2 ($75.35/m2). This worked with the previous factors to
stay on the budget planned earlier, but required some faith in
the raised ﬂ oor system pricing.
Architectural Improvements
Architecturally, the adaptive reuse was designed to disturb
as little of the existing façade as possible to maintain the
historical integrity of the
hangars. Each hanger has
a large, rectangular ﬂ oor
plate measuring 240 ft by
120 ft (73 m by 37 m).
Attached to each corner
of the building is a 12 ft
by 12 ft (3.7 m by 3.7 m)
tower that rises 38 ft (11.6
m) above grade. These
concrete towers with 11 ft
by 11 ft (3.4 m by 3.4 m)
clear inside were used for
housing four water-cooled
DX VAV air-conditioning
units on the ﬁ rst ﬂ oor, and
a boiler and cooling tower
on the second ﬂ oor.
The building envelope
is comprised concrete walls and a builtup roof with an overall
insulation level of R-19. The glazing is a reﬂ ective single-pane
glass with a U-value of 0.95 and a solar heat gain coefﬁ cient
(SHGC) of 0.37. The facility has an overall glazing ratio of
approximately 40%, with both the north and south elevations
having over 58% glazing.
Conference room in the interior of an ofﬁ ce at Hamilton Landing.
56
ASHRAE Journal ashrae.org
July 2005
HVAC System Overview
Four 30-ton (106 kW), water-cooled air-conditioning units,
each sized to provide 15,000 cfm (7079 L/s) of supply air,
serve both ﬂ oors of each quadrant of the former hangars. These
units receive condenser water from a single 200-ton (703 kW)
forced-draft cooling tower, which provides 80°F (27°C) water,
circulated by a 7.5 hp (5.6 kW) pump. A boiler provides heat-
ing hot water for the perimeter hydronic reheat zones. Hot
water is distributed in a variable-ﬂ ow pumping scheme with
reverse return and a 2 hp (1.5 kW) hot water pump with vari-
able speed drive.
Access ﬂ ooring using pedestals 18 in. (0.5 m) above the
ground ﬂ oor slab and 12 in. (0.3 m) above the second ﬂ oor slab
were used as supply air plenums. This space also is used for
cable distribution (electric/phone/data) throughout the space.
Individually adjustable, ﬂ oor mounted supply air diffusers regu-
late the airﬂ ow being supplied to the spaces. These diffusers pro-
vide the occupants with control over the airﬂ ow to their space.
The air-conditioning units were designed to maintain indoor
temperatures between 70°F and 78°F (21°C and 25°C) and they
supply air to the underﬂ oor plenums at elevated temperatures of
63°F (17°C). At the perimeter of each ﬂ oor, linear ﬂ oor grilles
with hot water linear convectors heat the supply air as required.
The perimeter zones are provided with pressure dependent vol-
ume dampers located in the plenum dividers. This eliminated
the need for fan-powered boxes.
The mechanical system was designed to ﬁ t within the exist-
ing corner towers at each hangar. Each air-conditioning unit
occupies the ﬁ rst ﬂ oor of a single tower, and is a tight ﬁ t. The
second ﬂ oor of the northeast tower contains the boiler while the
second level of the southeast tower houses the cooling tower,
also a tight ﬁ t, and its associated pumps.
The ﬁ rst level of each tower has louvers for outdoor-air in-
take and serves as an intake air plenum for the air conditioner.
Second ﬂ oor louvers provide intake air for the forced-draft
cooling tower, which discharges through the roof, and for
toilet exhaust.
The mechanical equipment is, therefore, entirely integrated
into the original building design, being very unobtrusive. Return
air is transferred through sidewall openings from the towers to
the interior space on each level.
Energy Efﬁ ciency
The building design is 29.6% below the 1998 California Title-
24 Energy Standards, and the facility qualiﬁ ed for more than
$55,000 in owner utility incentives. The project site weather cli-
mate has summer conditions (ASHRAE 0.5%) of 87°F (31°C)
DB and 63°F (17°C) WB and winter conditions (ASHRAE
0.2%) of 30°F (–1°C) DB. The typically mild conditions allow
the facility to use many hours of “free cooling” through the use
of an airside economizer. The low wet-bulb temperature ensures
that water cooled equipment can be efﬁ ciently applied.
The use of an underﬂ oor system meant that many more econo-
mizer hours were possible with a 63°F to 65°F (17°C to 18°C)
supply air temperature compared to a typical system with 55°F
(13°C) supply air temperature. Utilizing water-cooled equip-
ment allowed the nominal cooling efﬁ ciency to be increased
from about 1.1 kW/ton (0.3 kW/kW) for air-cooled equipment,
to 0.7 kW/ton (0.2 kW/kW).
The underﬂ oor air distribution system results in low external
static pressures (0.05 to 0.08 in. w.c. [12.5 to 20 Pa]) reducing
the amount of fan power consumed. Variable frequency drives
(VFDs) were installed on all the supply fans. The VFDs are used
to maintain a constant static pressure in the supply plenum as
the tenants open and close individual diffusers, or VAV zones
modulate. Motorized dampers were provided behind the existing
building louvers, which are now used for relieving air from the
space when the units are in economizer mode, thus avoiding the
energy use of return or relief fans. The underﬂ oor air system
supplying air at a temperature closer to that of room tempera-
ture results in less concern about operable windows conﬂ icting
with air conditioning. All fans and pumps were speciﬁ ed with
premium efﬁ ciency motors.
Conclusion
Many different types of tenant improvements have been
successfully accommodated at Hamilton Landing, including
a YMCA, branch library, full service kitchen and deli, as well
as a multitude of ofﬁ ce uses.
This project demonstrates that underﬂ oor air can be a cost-
effective solution for retroﬁ ts and speculative ofﬁ ce buildings.
The ﬂ exibility, comfort, indoor air quality, and energy efﬁ ciency
of underﬂ oor air are very affordable, if not lower cost than
conventional overhead systems when executed well.
Underﬂ oor air has been growing in its acceptance in the
United States and many new products, including fan-powered
VAV reheat boxes, and ﬂ oor diffusers are now available. De-
sign guides, such as the Underﬂ oor Air Distribution (UFAD)
Design Guide published by ASHRAE, have been written, and
more data is available now for cost comparisons, and technical
considerations such as leakage, which will help designers and
decision makers.
Interior photograph of the Hamilton Landing project.
142
ASHRAE Journal ashrae.org
July 2005
Most Micro-CHP systems consist of a prime mover, power generation/power
conditioning system, heat recovery device, and controls. Some systems
include energy storage. The prime mover converts fuel to mechanical
energy or directly to electrical energy and, in the process, also produces
thermal energy that the heat recovery device recovers to meet space and
water heating demands.
Combined Heat and Power
For Residences
By ROBERT ZOGG, P.E., Member ASHRAE; KURT ROTH, Ph.D., Associate Member ASHRAE; and
JAMES BRODRICK, Ph.D., Member ASHRAE
This is the 27th article inspired by a DOE
report covering energy-saving HVAC
technologies.
M
ost households obtain electric
power from the grid, space
heating from a furnace or
boiler, and hot water from a gas-ﬁ red or
electric-resistance water heater.
A residential combined heat and power
system (Micro-CHP) is a different para-
digm to meet these needs. As its name
implies, a Micro-CHP generates electric
power and harnesses “waste” thermal
energy produced in the power-generation
process to provide heat to satisfy house-
hold space heating, water heating, and,
potentially, space cooling loads (e.g.,
via absorption or desiccant cooling; see
Figure 1).
In practice, not all the waste heat is
recoverable due to thermal energy radi-
ated to the ambient air, losses from the
exhaust-gas stream, low-quality heat
(e.g., temperature too low to satisfy
household thermal loads), and heat gen-
eration that exceeds household thermal
loads at that time.
Most Micro-CHP systems consist of
a prime mover, power generation/power
conditioning system, heat recovery de-
vice, and controls. Some systems include
energy storage. The prime mover converts
fuel to mechanical energy or directly to
electrical energy and, in the process, also
produces thermal energy that the heat re-
covery device recovers to meet space and
water heating demands. Potential prime
movers for a Micro-CHP include inter-
nal-combustion (IC) engines, Stirling
engines, fuel cells (e.g., Proton-Exchange
Membrane Fuel Cells [PEMFC] or Solid-
Oxide Fuel Cells [SOFC]), organic Ran-
kine cycles, and steam Rankine cycles.
These differ in terms of development
status, cost, efﬁ ciency, emissions, fuel
options, life, noise/vibration, and service
requirements.1
Heat-recovery device designs differ
with the prime mover. For a water-cooled
IC engine, the cooling jacket extracts
about half of the recoverable heat; an
exhaust-gas heat exchanger could harvest
more heat but may not be cost effective
for residential applications.
For a Stirling engine, the cooling water
captures roughly 80% of the recoverable
heat.
PEMFC, which are generally water
cooled, reject heat at marginal tempera-
tures for most residential space- and water-
heating applications, e.g., 140°F to 160°F
(60°C to 71°C). In contrast, SOFC gener-
ally produce hot (700°F to 800°F [371°C
to 427°C]) exhaust gases that can serve all
residential heating applications.1
Energy storage enables storage of ex-
cess electric or thermal energy produced
by the system, which improves the overall
system efﬁ ciency and energy savings. Im-
portantly, it, along with load management
controls, also allows sizing of the electric
generation capacity to meet base-load
household power needs instead of peak
loads, i.e., roughly 1 kW instead of 10
kW. This reduces capital costs and makes
fuller use of the prime mover.
Electric storage, e.g., batteries, may
provide power to start the prime mover
during power failures, power for the
household during generation system
ramp-up, extra current for starting motors
(short term), or extra power to meet other
spikes in electric load.
The most common thermal storage
option is a hot water tank, since one is
generally needed anyway for domestic
hot water.1
Energy Savings Potential
Micro-CHP has the potential to achieve
primary energy savings in two ways. If the
prime mover generates electricity with a
higher efﬁ ciency than the grid (η ≈35%
LHV national average, taking into account
transmission and distribution losses2), it
can reduce the energy consumed to gen-
erate electricity. Because most potential
Micro-CHP systems have electric gen-
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 7, July 2005). This article may not be
copied nor distributed in either paper or digital form without ASHRAE’s permission.
July 2005
ASHRAE Journal
143
Electrical Main
Isolation Transformer
Fuel
Heat Rejection Device
Micro CHP
Micro CHP
Figure 1: Diagram of a Micro-CHP system.
eration efﬁ ciencies less than the electric
grid, Micro-CHP primarily saves energy
to the extent that the waste heat can sup-
plant space and water heating loads. One
study simulated the hourly performance
over the course of a year for a 3,000 ft2
(279 m2) home in Washing-
ton, D.C., served by a 1 kW
natural gas-fueled system. It
evaluated the sensitivity of
energy-cost savings to genera-
tion efﬁ ciency and operational
strategy. The amount of energy
saved—as well as the econom-
ics of Micro-CHP—depends
on the operational strategy. For
a Micro-CHP with η=30% (an
efficiency higher than most
Micro-CHP technologies), a
thermal load-following strat-
egy reduced annual space and
water heating primary energy
consumption decreased by
almost 50%, while electric
load following achieved about a 35% re-
duction.1 Extrapolated to a national scale,
this suggests that Micro-CHP could reduce
fuel-ﬁ red space and water heating energy
consumption by about 2 to 3 quads.
Market Factors
In addition to reducing energy costs,
Micro-CHP can provide emergency
power capability. The U.S. market de-
mand for backup power has continued to
grow due to concerns about grid reliabil-
ity, increased reliance on power-qual-
ity sensitive electronic devices, and an
aging population. Low-cost emergency
generators do not truly meet the needs of
the typical U.S. household due to set-up
requirements, the need to store gasoline,
an inability to power hard-wired loads,
and maintenance requirements. To some
extent existing turnkey emergency gen-
eration systems address these issues but
provide no primary energy savings and
tend to be very expensive to install.1
European and Japanese Micro-CHP
products typically use IC engines, Stir-
ling engines, or fuel cells, but these prod-
ucts are not compatible with the forced
hot-air heating systems that dominate the
U.S. housing stock. Also, they generally
are not economical unless utilities pur-
chase excess electricity generated at full
retail prices, i.e., net metering. Currently,
however, net metering is not allowed in
most of the U.S. for nonrenewable energy
sources. Furthermore, most of these prod-
ucts cannot provide emergency power
during power outages.1
At present, the efficiency of most
prime-movers considered for Micro-CHP
means that most systems will only save
energy by using a thermal-load-following
strategy. Consequently, Micro-CHP can
realize greater energy and energy cost
savings in colder climates.
Effective electric-load-following op-
eration typically requires higher ef-
ﬁ ciencies to decrease energy costs. For
example, one study of Micro-CHP used
for a home in Washington, D.C., found
that electric-load-following operation
(without net metering) must have an
electricity generation efﬁ ciency of at least
18% to generate any energy cost savings.1
This suggests that
SOFC hold signiﬁ cant fu-
ture promise for Micro-CHP.
SOFC in the Micro-CHP size
range have several favorable
attributes, such as high electric
generation efficiencies, low
noise, and negligible emis-
sions. At present, however,
SOFC are relatively immature,
costly, and do not approach the
stack life needed for Micro-
CHP (around 30,000 to 40,000
hours of operation).
Indoor installation gener-
ally simpliﬁ es heat-recovery,
as well as packaging the gen-
erator/heat-recovery system
with the furnace and/or water heater.1
On the other hand, an indoor Micro-CHP
installation needs a reliable, safe, and
cost-effective method to reject excess
waste heat to the outdoors.
References
1. Zogg, R.A., et al. 2005. “Micro-genera-
tion appliances for the U.S. market.” Pro-
ceedings of the 56th International Appliance
Technical Conference & Exhibition.
2. U.S. Department of Energy, Ofﬁ ce of
Energy Efﬁ ciency and Renewable Energy.
2004. Buildings Energy Databook.
Robert Zogg, P.E., and Kurt W. Roth,
Ph.D., are associate principals at the
Home & Building Systems Group of
TIAX, Cambridge, Mass. James Bro-
drick, Ph.D., is a project manager, Build-
ing Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
18
ASHRAE Journal ashrae.org
August 2005
By Douglas T. Reindl, Ph.D., P.E., Member ASHRAE and Todd B. Jekel, Ph.D., P.E., Member ASHRAE
T
his article discusses evaporative condensers as applied in indus-
Ttrial refrigeration systems, and considers the potential for applying
TtT
variable frequency drives as a means of achieving peak refrigeration
system energy efﬁ ciency. The principles and results in this article also
are relevant to the limited cases where evaporative condensers are
applied in air-conditioning or commercial refrigeration systems.
Before we discuss details of condenser
selection and keys for energy-efﬁ cient
operation, an important point needs to
be emphasized. The energy beneﬁ t asso-
ciated with applying variable frequency
drives for condensers strongly depends
on the available condensing capacity for
a given system.
In systems that have greater peak
design condensing capacity, the beneﬁ t
of installing or specifying a variable
frequency drive for condenser fans will
be more signiﬁ cant than systems short of
condenser capacity. Why? Because the
presence of “excess” condensing capacity
translates into more hours of condenser
fan operation at part-load conditions,
allowing a variable frequency drive to
modulate fans to take advantage of their
reduced power requirement.
Within the context of a system, “sur-
plus condensing capacity” can arise from
two phenomena.
First, and most desirable for the pur-
poses of energy efficiency, is a large
amount of condenser surface area. Larger
condensers are frequently installed to ac-
commodate future refrigeration system
capacity additions. Until the future load
growth materializes, the system will have
surplus condensing capacity.
Second, is a constraint within the
system itself that limits the ability to
achieve stable refrigeration operation at
low condensing pressures. A system us-
ing R-717 as a refrigerant and operating
with a minimum condensing pressure
of 150 psig (1034 kPag) realizes more
hours of part-load fan operation vs. a
system with a minimum condensing
pressure of 100 psig (690 kPag).
How can I evaluate whether a par-
ticular system has surplus condensing
capacity? A fundamental approach to
answering this question involves deter-
mining the refrigeration system’s average
heat rejection requirement and comparing
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 8, August 2005). This article may not
be copied nor distributed in either paper or digital form without ASHRAE’s permission.
About the Authors
Douglas T. Reindl, Ph.D., P.E., is a professor
and director, and Todd B. Jekel, Ph.D., P.E., is an
associate scientist at the Industrial Refrigeration
Consortium at the University of Wisconsin-Madison
in Madison, Wis.
August 2005
ASHRAE Journal
19
that with the installed condensing capacity for that system.
The greater the positive difference between the installed and
d
required average capacity for heat rejection, the greater op-
d
portunity you have to beneﬁ t by the application of variable
frequency drives for your condenser fans.
Are there other ways of determining whether a given sys-
tem has surplus condensing capacity? Qualitative, operational
indicators exist that can provide an indication of a system’s
condensing capacity, relative to its requirement.
For example, are there prolonged periods of refrigeration
system operation when the condenser fans are cycled off? Are
there long periods during the year when it is necessary to “valve
out” one or more condensers just to maintain head pressure?
If you answered yes to either question, a high likelihood
exists that the system’s efﬁ ciency could be improved from the
application of variable frequency drives for condenser fans.
However, if the reason for the afﬁ rmative answer is from the
system’s inability to ﬂ oat the condensing pressure, then evalua-
tion of the barriers to lower the condensing (head) pressure for
that system is an important consideration prior to implementing
variable frequency drives for condenser fan operation.
Because condenser size is such an important issue in evalu-
ating that the ﬁ t is acceptable for applying variable frequency
drives (VFDs) to improve the energy efﬁ ciency of refrigera-
tion systems, we ﬁ rst review alternative strategies for sizing
evaporative condensers. We then evaluate strategies that lead
to efﬁ cient system operation.
Condenser Sizing Alternatives
Properly sizing evaporative condensers is an important
requisite for efﬁ cient refrigeration system operation with or
without variable frequency drives. Many factors inﬂ uence the
performance of an evaporative condenser during its operation.
These factors also inﬂ uence condenser performance under
worst-case design conditions (i.e., peak summer weather condi-
tions under full-load system operation with no other coincident
use of hot-gas for heat recovery or defrost). Properly sizing an
evaporative condenser requires knowing:
• The total heat of rejection for the refrigeration system;
• Design outside air wet-bulb temperature;
• Knowledge of the heat transfer characteristics for a par-
ticular manufacturer’s condenser; and
• Establishing a desired upper limit on system condensing
pressure.
An evaporative condenser needs sufﬁ cient heat transfer
capability to transfer the entire heat of rejection from the
refrigeration system to the ambient environment at a desired
maximum condensing pressure (temperature) under all condi-
tions. At a top level, the total heat of rejection for a single-stage
refrigeration system is the sum of all heat absorbed to meet
refrigeration loads and the total work input to the compressors
(less the inefﬁ ciencies of the driving motors).
Underestimating the total heat of rejection will lead to a sys-
tem operating point with a condensing pressure (temperature)
in excess of the design condensing pressure to reject heat from
the system. The system’s design condensing pressure (tempera-
ture) represents an upper limit that can be expected during high
refrigeration loads under hot and humid outdoor conditions.
Table 1 shows design weather conditions for U.S. locations that
represent a cross section of climate types. Historically, designers
selecting heat transfer equipment sensitive to outside air wet bulb
(such as evaporative condensers) have used the design outside air
Typical evaporative condensers on an industrial refrigeration system.
In systems that have greater peak
design condensing capacity, the
benefit of installing or specify-
ing a variable frequency drive
for condenser fans will be more
signiﬁ cant than systems short of
condenser capacity.
20
ASHRAE Journal ashrae.org
August 2005
dry bulb and the corresponding mean coincident wet-bulb tem-
perature as the basis for component selection. In 1997, work was
completed on ASHRAE research project RP-890 that updated and
expanded the weather information for the 1997 ASHRAE Hand-
book–Fundamentals to include design wet-bulb and dew-point
temperatures with corresponding mean coincident dry bulb.
The differences between wet-bulb temperatures that are
coincident with the design dry-bulb and the design wet-bulb
temperatures are particularly noteworthy. Take Davenport,
Iowa for example. The coincident mean
wet-bulb temperature for the design dry
bulb of 93°F (34°C) is 76°F (24°C) (0.4%
condition) while the design wet-bulb
temperature is 78°F (26°C). A designer se-
lecting an evaporative condenser for 95°F
(35°C) saturated condensing temperature
assuming the outside air wet-bulb tem-
perature of 76°F (24°C) vs. an actual de-
sign wet-bulb temperature of 78°F (26°C)
would realize a 7.5% condenser capacity
shortfall. As a result, accessing and select-
ing the appropriate outdoor design weather
information is essential for proper sizing
of evaporative condensers.
The addition of design wet-bulb temperatures to the weather
data chapter of the 2001 ASHRAE Handbook—Fundamentals
grew out of the need to provide designers information that
allows them to properly select equipment whose performance
is sensitive to the outside air wet-bulb conditions. We recom-
mend that condenser selections be based on the design wet-
bulb temperature rather than the mean coincident wet bulb
that corresponds to the design dry-bulb temperature. It also is
important to consult guidelines developed by manufacturers
for proper condenser siting to avoid recirculation and interfer-
ence. Recirculation and interference can artiﬁ cially elevate the
apparent wet-bulb temperature the condensers work against to
reject heat. As the size of condensers selected increases, the
importance of proper layout increases.
The ﬁ nal piece of information needed to select an evaporative
condenser is the design saturated condensing temperature or
upper limit on the condensing pressure. Typically, evaporative
condensers for use in industrial ammonia refrigeration systems
are sized for a maximum saturated condensing temperature of
95°F, 181 psig (35°C, 1350 kPa) condensing pressure at sea
level atmospheric pressure at design outside air conditions.1,2
Historically, the selection of a design condensing temperature of
95°F (35°C) for ammonia systems was intended to balance the
capital cost of the condenser with the operational costs at higher
head pressures (or saturated condensing temperatures).
Another consideration in establishing a design condensing
temperature of 95°F (35°C) in ammonia refrigeration systems is
attributed to the high discharge superheat experienced in systems
with reciprocating compressors. A high compressor discharge
superheat is a by-product of ammonia’s high heat of compres-
sion (low vapor speciﬁ c heat) and will increase the tendency to
scale the outside surface of the ﬁ rst several feet of evaporative
condenser tubing. Many designers selected evaporative condens-
ers for halocarbon systems with design condensing temperatures
as high as 105°F (41°C) because halocarbon systems operate
with considerably lower compressor discharge superheats when
compared with ammonia. As a result, the evaporative condenser
heat exchanger in a halocarbon system is less prone to scaling,
even with the higher saturated condensing temperature.
As the design saturated condensing temperature decreases,
the following results:
• The size (or number) of the evaporative condenser(s)
increases;
• Condenser capital cost increases;
• Required condenser water ﬂ ow rate increases;
• Condenser fan demand and energy consumption may
increase;
• Condenser water pumping energy increases;
• Compressor discharge pressure decreases;
• Compressor discharge temperature decreases, which si-
multaneously decreases the tendency for condenser scaling
and extends compressor life; and
• Compressor demand and energy consumption decreases
(assuming refrigeration load is constant).
Although the most common design condensing temperature is
95°F (35°C), systems with oversized or close approach\* evapora-
tive condensers have been designed, speciﬁ ed and constructed.
Later, we consider effects of close approach condensers that yield
saturated condensing temperatures below 95°F (35°C) at design
outside air conditions. Two alternative design condensing tempera-
tures that warrant consideration are: 85°F (29°C) and 90°F (32°C).
The alternative design saturated condensing temperatures offer the
potential for increased refrigeration system energy efﬁ ciency. In
addition, close approach evaporative condensers provide a level
of redundancy for the system’s heat rejection capabilities.
Table 1: Design weather conditions (2001 ASHRAE Handbook—Fundamentals).
Design Dry Bulb/Coincident
Design Wet Bulb/Coincident
Location
Mean Wet Bulb, °F
Mean Dry Bulb, °F
0.4%
1%
2%
0.4%
1%
2%
Davenport, Iowa
93/76
90/74
87/73
78/90
77/87
75/85
Madison, Wis.
90/73
87/72
84/70
76/86
74/84
72/82
Miami
91/77
90/77
89/77
80/87
79/87
78/86
Minneapolis
91/73
88/71
85/70
76/88
74/84
72/82
Phoenix
110/70
108/70
106 70
76/97
75/96
74/95
Portland, Ore.
90/67
86/66
83/64
69/87
67/84
65/80
Tampa, Fla.
92/77
91/77
90/77
80/88
79/88
78/87
San Francisco
83/63
78/62
74/61
64/79
63/75
62/72
Sioux City, Iowa
94/75
90/74
88/72
78/89
76/87
75/85
\*In this case, approach represents the difference between the saturated refrigerant tempera-
ture at the prevailing condensing pressure and the entering air wet-bulb temperature.
22
ASHRAE Journal ashrae.org
August 2005
Compressor + Condenser Power (hp)
In the UK, a close approach 85°F (29°C) saturated con-
densing temperature) evaporative condenser for a cold stor-
age warehouse resulted in a two-year simple payback over
a system designed for a 95°F (35°C) saturated condensing
temperature.3
Manske4 evaluated a two temperature level ammonia refrig-
eration system serving a cold storage warehouse. Condensers
selected for this installation resulted in a design condensing tem-
perature of 85°F (29°C). The oversized evaporative condenser
led to an unexpected characteristic in system performance
that required condensing temperature (pressure) reset to yield
optimum system performance.5,6
For systems with an 85°F (29°C) design condensing tempera-
ture, two opposing system energy consumption effects become
important. First, close approach evaporative condensers likely
will require increased condenser fan energy (and condenser wa-
ter pumps to a lesser extent) but result in decreased compressor
energy consumption when compared to traditional 95°F (35°C)
selections. In some cases, a larger condenser heat exchanger
bundle can be speciﬁ ed without an increase in condenser fan
power. However, such selections will not accommodate the
entire decrease in saturated condensing temperature from
95°F (35°C) to 85°F (29°C). What Manske4 found for a sys-
tem with close approach condensers was a trade-off between
compressor energy savings and increased condenser fan energy
expenditures. This behavior is illustrated in Figure 1. With a
single-speed (on/off) fan control strategy (the uppermost curve
in Figure 1), there is a condensing pressure that minimizes the
aggregate energy consumption of the compressor and condenser
fans combined (here, we are assuming that the condenser water
pumps operate at all times during wet operation, independent
of the fan control strategy).
Starting at high head pressures, the compressor energy con-
sumption dominates. As the head pressure is decreased by run-
ning more condenser fans, the compressor energy consumption
decreases (since the compressors do not have to work as hard
raising the gas to a higher pressure) faster than the condenser
fan energy increases.
At approximately 127 psia (112 psig, 69°F [874 kPa, 21°C]),
the sum of the compressor and condenser fan energy is at a
minimum (in this case, an outside air wet-bulb temperature
of 60°F [16°C]). If the head pressure was reduced further, the
compressor energy would continue to decrease. However, the
condenser fan energy is increasing at a faster rate and the sum
of condenser and compressor energy consumption again begins
to rise. This behavior is discussed later.
Although counterintuitive, a system with a close approach
evaporative condenser selection can have suboptimal energy per-
formance if the head pressure is driven too low. Keep in mind that
the curves shown in Figure 1 are for a typical day in May when
entering (outside) air wet-bulb temperatures are moderately low.
Manske4 also evaluated the energy performance of the same
refrigeration system operating with a condenser selected for a
95°F (35°C) design condensing temperature. Manske found that
the smaller condenser did not yield the optimum behavior as
exhibited in Figure 1. In other words, the best operating point
for minimum system energy consumption is at a condensing
temperature as low as can be achieved by running the condenser
fans (albeit lower horsepower ones) at full speed.
A compromise between the larger condensers required to
achieve an 85°F (29°C) design saturated condensing tempera-
tures and the more typical 95°F (35°C) saturated condensing
temperature is to select 90°F (32°C) as the design saturated
condensing temperature. Although optimum selections are
site speciﬁ c, selecting evaporative condensers at a 90°F (32°C)
design condensing temperature often provides a good balance in
heat rejection performance with capital and operating costs.
Operating Strategies
Once a condenser is selected, operating strategies that lead
to efﬁ cient system operation need to be developed and imple-
mented. This process requires an understanding of the factors
that inﬂ uence the performance, capacity control alternatives,
condenser fan types, and efﬁ ciency characteristics of heat
rejection systems. For additional details on these factors, refer
to the evaporative condenser section of Chapter 35 in the 2004
290
280
270
260
250
240
110
115
120
125
130
135
140
145
150
Condensing Pressure (psia)
Current On/Off Fan Motor Control
Half-Speed (Large Motor Only) Motor
Control
Half-Speed (Both Motors) Motor
Control
VFD Motor Control
8% hp
g
Savings
Figure 1 (left): System energy consumption with an evaporative condenser designed for 85°F (29°C) condensing temperature for a 60°F (16°C)
entering air wet-bulb temperature.6 Figure 2 (right): Energy performance of ﬁ xed vs. variable-speed condenser fan control alternatives.
6
4
100
80
60
40
20
0
Percent of Full Load Power
0
20
40
60
80
100
Percent of Full Load Capacity
vapo at ve Co de se
e gy e o
a ce, yp ca
Evaporative Condenser Energy Performance, Typical
O /O S g e Speed a Co t o
On/Off Single Speed Fan Control
VFD Fan
Control
August 2005
ASHRAE Journal
23
ASHRAE Handbook—HVAC Systems and Equipment or evapo-
rative condenser manufacturer’s literature.7,8,9,10
We deﬁ ne an operating strategy as a mode or series of modes
that the condenser sequences through in the course of its operation
within a system to achieve an objective. In most ircumstances,
evaporative condensers are automatically controlled and the
objective is maintaining the system’s condensing pressure within
a target range or around a given setpoint. The control system
(hardware and software) accomplishes this by varying the rate of
airﬂ ow and, thus, heat rejection through sequencing the operation
of condenser fans during both wet and dry operation.
The decision to operate wet (condenser water pumps on) or
dry (condenser water pumps off) may be either manual or auto-
matic based on the outside air temperature. Although it is nearly
always more energy efﬁ cient to run wet during cold weather, the
decision to run dry often is driven by freezing concerns.
The changeover from wet to dry operation and vice versa as
a basis for condenser capacity control should be avoided. The
variability in condenser capacity from wet to dry operation
is too large to provide stable head pressure control leading to
condenser water pump short-cycling. In addition, cycling water
causes the evaporative condenser tubes to repeatedly wet and
dry promoting scale formation on the condenser tube bundle,
which signiﬁ cantly diminishes condenser performance.
Evaporative condenser operating strategies are dictated, in
part, by the design of the connected refrigeration system and the
selection of the condenser fan motors. The three most common
strategies for condenser fan capacity control are:
• On/off control with single-speed fan motors;
• High/low/off control with two-speed fan motors; and
• Variable speed control of fan motors.
Less common capacity control strategies include the use of
pony motors (2004 ASHRAE Handbook—HVAC Systems and
Equipment) and staging of fan motors on multifan installations.
Finally, evaporative condensers equipped with centrifugal fans
have also used dampers to change the airﬂ ow through the con-
denser for capacity control. However, this strategy is relatively
uncommon today, having been replaced by the use of VFDs.
Assuming a particular system is capable of functioning with
lower head pressures, the single greatest impact on energy ef-
ﬁ ciency is the choice of condenser fan capacity modulation.
The relationship between condenser heat rejection capacity and
fan speed (or airﬂ ow rate) is given by (Manske4) as:
(1)
where
is the actual condenser heat rejection rate,
is the condenser heat rejection rate as cataloged by
the manufacturer,
is the actual condenser fan
speed, and
is the condenser fan speed for the
condenser at its rated condition.
To control the capacity of a condenser, a single-speed fan
operating strategy will cycle the fan on and off to maintain
condensing pressure within a desired range. This on-off control
strategy is not able to take advantage of the relationship we ﬁ nd
from the fan afﬁ nity laws that shows fan power increasing as a
cubic function of the fan speed.
(2)
where
is the actual condenser fan horsepower re-
quired and
is the rated condenser fan horsepower.
As the required heat rejection capacity for the on-off control
strategy diminishes, the time period between fan operation
lengthens and the actual fan on-time decreases to maintain the
condensing pressure within the desired dead band range. Theo-
retically, this operating situation results in a linear relationship
between the condenser part-load ratio and the energy required
for condenser fan operation to maintain that part-load ratio.
From a practical viewpoint, a sufﬁ ciently wide head pressure
dead band needs to be established to prevent fan short-cycling
and its adverse effects of increased fan system maintenance
and shortened fan motor life.
For the two-speed and variable speed fan control options,
the condenser capacity is altered by changing the fan speed.
Combining Equations 1 and 2 to eliminate fan speed results
in the following:
(3)
(
where PLR (part-load ratio) is the ratio of the condenser ca-
pacity at reduced condenser fan speed to the capacity at design
or rated condenser fan speed.
Equation 3 underscores the energy beneﬁ t provided by
variable speed condenser fans. As the required capacity of
a condenser decreases (e.g., during low loads or low outside
air wet-bulb conditions), the power required to drive the con-
denser fans decreases fourfold! To translate this into electrical
energy consumption, the efﬁ ciency of the motor and variable
frequency drive need to be included.
It is also relevant that the efﬁ ciency of the electric motor
will decrease slightly as the motor power is reduced and the
efﬁ ciency of the VFD will similarly decrease slightly as the
speed is reduced. A 1999 ASHRAE Journal article by Bernier
and Bourret11 highlights some of these motor/VFD issues. This
was further used by Chan12 to emphasize the inclusion of these
inefﬁ ciencies when assessing VFDs. NEMA requires full-load
motor efﬁ ciencies of 88% – 91% for 5 to 25 hp (3.75 to 22.4 kW)
premium efﬁ cient motors. Nominal VFD efﬁ ciencies typically
are in the 94% – 96% range.
Figure 2 illustrates the energy performance of ﬁ xed speed
(on/off) vs. variable speed fan control strategies for a typi-
cal axial fan evaporative condenser. The energy required for
the constant fan speed strategies (on-off control) decreases
linearly with condenser part-load ratio. The VFD option
simultaneously modulates the speed of all condenser fan mo-
24
ASHRAE Journal ashrae.org
August 2005
tors to maintain head pressure. The fan power curve for the
variable speed option illustrates the fourth power relationship
between heat rejection capacity and the power to drive the
condenser fans.
It is important to emphasize that control strategies for heat
rejection systems equipped with variable frequency drives
be conﬁ gured to modulate all condenser fans up and down
l l
simultaneously. Control strategies that base-load one or more
condensers at full-load (full speed) while using one or more
condensers in variable speed mode as the trim will suffer a
considerable performance penalty when compared to using
variable frequency drives on all condenser fans. Apart from
the energy penalty, this operating strategy also invites high-side
liquid refrigerant management problems.
What about the potential for applying VFDs to condenser
water pumps? In most applications, applying VFDs for con-
denser water pumps provides a marginal energy beneﬁ t. The
potential speed reduction of the pump motor is limited because
of the characteristic of the pump dictates that as the speed is
reduced so is the pump head. This characteristic often conﬂ icts
with condenser water pressure requirements that include static
pressure due to the open water loop and nozzle pressure required
for proper distribution.
Evaporative condenser water distribution nozzles require
a minimum inlet pressure to achieve the desired water spray
pattern over the condenser tube bundle. Decreasing the speed
of the condenser water pump will decrease the head the pump
can develop, thereby, reducing the water supply pressure to
the spray nozzles and lead to inconsistent wetting of the entire
condenser tube bundle. If the heat exchanger tube bundle is
not consistently wetted, the condenser’s capacity will decrease
over time due to a tendency toward increased scaling in those
areas that are periodically wetted and dried.
The application of VFDs to the condenser water pump should
be avoided since it will compromise the waterside operation
of the condenser.
A ﬁ nal operational consideration note for the variable speed
condenser fan option deals with fan vibration characteristics. In
some cases, one or more natural frequencies of the fan may occur
within the range of fan speed modulation. It is essential to request
natural frequency information from the condenser manufacturer
and to use either system supervisory controls or VFD controls to
avoid prolonged operation at these critical speeds. It is also es-
sential to ﬁ eld verify and ﬁ ne tune these “blackout speeds” upon
initial start-up. Failing to account for this behavior may result in
catastrophic failure of one or more condenser fans with a high
probability of rupturing the condenser heat exchanger leading
to a signiﬁ cant release of refrigerant.
Economics
For the warehouse Manske4 evaluated, the application
of a variable frequency drive for condenser fan operation
would yield a 13 kW peak demand reduction and an esti-
mated annual savings of 97,140 kWh. Based on the utility
rate structure for the installation, the estimated annual cost
savings translated to $3,900. Estimates of installation for the
VFD were in the $6,900 range resulting in a simple payback
of 1.8 years.
The cost of VFDs has steadily declined since the late 1980s
while reliability has increased over that same time period. As a
result, the variable frequency drive is an alternative you should
consider for efﬁ ciency condenser operation.
Conclusions
Applying variable frequency drives for evaporative con-
denser fan operation can deliver refrigeration system energy
efﬁ ciency improvements as well as collateral beneﬁ ts. The
energy beneﬁ t of applying variable frequency drives for con-
denser fans increases as the size of the condensers increase.
A collateral operational beneﬁ t of variable speed fan control
is minimal ﬂ uctuation in system head pressure because the
condenser fan motor drive(s) continually modulate the con-
denser capacity to maintain head pressure. Steady head pres-
sures are a key factor in stabilizing system operation. Variable
frequency drives also reduce (or eliminate) the starting and
stopping of fan motors. Frequently starting and stopping fan
motors (as required in strategies that use single and two-speed
fans) increases wear and tear on fan belts (if equipped), bear-
ings, shafts, and fan blades. Cycling electric motors on and off
also shortens motor life. Operating condenser fans at reduced
speed also decreases drift losses from the condensers.
References
1. Brown, R. 1988. “High Side Piping and Purging.” Proceedings
from the IIAR 10th Annual Meeting pp. 182 – 202.
g g
2. Skak, O. 1981. “Energy savings in the operation of refrigeration
plants.” Scandinavian Refrigeration 10(4): 214 – 217.
3. EEO. 1996. “Use of Larger Condensers to Improve Refrigeration
Efﬁ ciency. A Good Practice Case Study.” Energy Efﬁ ciency Ofﬁ ce, Bureau
of the Energy Technology Support Unit, Harwell, Oxfordshire, U.K.
4. Manske, K.A. 1999. “Performance Optimization of Industrial
Refrigeration Systems.” (Master’s thesis, University of Wisconsin-
Madison.)
5. Energy Center of Wisconsin. 2001. “Evaporative Condenser Con-
trol: Techniques to Cut Energy Waste in Large Refrigeration Systems.”
Fact Sheet 335-1. www.irc.wisc.edu/ﬁ le.php?id=32.
6. Manske, K.A., D.T. Reindl, S.A. Klein. 2001.“Evaporative
condenser control in industrial refrigeration systems.” International
Journal of Refrigeration 24(7):676 – 691.
7. Baltimore Air Coil. 1976. Evaporative Condenser Engineering
Manual, Bulletin E115/1-OC. www.baltimoreaircoil.com.
8. Evapco. 2004. Evaporative Condenser Engineering Manual
Bulletin 173A-EM.
9. Vilter Manufacturing. 1998. VSA/VSC Evaporative Condensers.
Bulletin No. 9750.
10. York International. 1997. “XL Evaporative Condensers” Equip-
ment Selection Manual, Section 140; E140-600 SED.
11. Bernier, M.A., B. Bourret. 1999. “Pumping energy and variable
frequency drives.” ASHRAE Journal 41(12).
l
12. Chan, T. 2004. “Beyond the afﬁ nity laws.” Engineered Systems
tet
(8).
26
ASHRAE Journal ashrae.org
August 2005
By Samer Sawalha, Member ASHRAE
Using CO2 in
Supermarket
Refrigeration
About the Author
Samer Sawalha is a Ph.D. student at the Depart-
ment of Energy Technology, Royal Institute of Tech-
nology (KTH) in Stockholm, Sweden.
C
arbon dioxide (CO2) is becoming increasingly popular in su-
permarket refrigeration, especially in Scandinavian countries,
which have had extensive experience with nearly 100 installations
(mostly indirect systems). Since the revival of CO2 as a refrigerant, it
has been used in supermarkets in indirect systems as a secondary
refrigerant. In recent years, other arrangements, such as cascade
and multistage systems, have been used commercially.
Main reasons for using CO2 in indirect
system arrangements include the simplic-
ity of the system and the possibility of
using components for other refrigerants
to build the CO2 circuit. The widespread
interest in CO2 has been as an alternative
for synthetic refrigerants in mobile air con-
ditioning and commercial refrigeration.
Components specially designed to
handle CO2 have become increasingly
available and price competitive. This
has broadened the possibilities of using
CO2 in other arrangements than indirect
system, which has emphasized the favor-
able characteristics of CO2 and how they
can be effectively applied. This article
provides a review of CO2-based solutions
for supermarket refrigeration.
Artiﬁ cial refrigerants were considered
as safe for many decades, but it proved
otherwise for the environment. From
this perspective, CO2 in itself is the ideal
choice. It is a by-product of the power
generation industry and using it in the re-
frigeration application can be considered
as an additional step before releasing it
to the atmosphere.
As a naturally existing substance in the
atmosphere its long-term inﬂ uence on the
environment is very well investigated and
we can assume that there are no unfore-
seen threats that CO2 could have for the
environ-ment. As a result of its surplus
in the atmosphere and the inescapable
large scale of its current production CO2
is inexpensive and available.
CO2 is an old refrigerant that was used
in the early stages of the refrigeration in-
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 8, August 2005). This article may not
be copied nor distributed in either paper or digital form without ASHRAE’s permission.
August 2005
ASHRAE Journal
27
dustry and has been gradually phased out as it lost the competi-
tion with the artiﬁ cial refrigerants. One of the main reasons for
the freewill phase out of CO2 is the high operating pressure and
the difﬁ culty in ﬁ nding components that can handle it. Figure
1 shows saturation temperature-pressure relation for CO2 and
other refrigerants. Nowadays technologies can provide the tools
to harness the high working pressure of CO2.
CO2 Advantages
Two signiﬁ cant thermophysical advantages for the refrigera-
tion cycle result from the high working pressure.
First, the high working pressure results in high vapor density.
Consequently, for refrigerants with similar latent heat of vapor-
ization/condensation, the volumetric refrigerating effect will
be high. It is almost six times higher for CO2 than for R-22 at
–10°C (14°F). The high value for the volumetric refrigerating
effect means small refrigerant vapor volume ﬂ ow rate is needed
for a given cooling capacity. As a result, small components can
be used that facilitates the design of compact systems.
Second, at high pressure levels, a given pressure drop cor-
responds to a smaller drop in the saturation temperature. Pres-
sure drops in CO2 systems, therefore, are less detrimental to
the coefﬁ cient of performance (COP) of the system than for
other refrigerants operating at lower pressures.
Another important reason for CO2 being restricted to speciﬁ c
applications and eventually being phased out, is its low critical
temperature of 31°C (88°F). When condensing close to and
rejecting heat above this temperature, the systems suffered loss
in cooling capacity and efﬁ ciency. This may still be a problem
for certain applications. However, if the high-pressure side
of the cycle is to be used for heating water or air from a low
temperature to high, then the shape of the CO2 isobar in the
transcritical region of a T-s chart tends to match the temperature
of the heated medium, which reduces the cycle losses and may
even result in efﬁ ciencies higher than for conventional refrig-
erants. This is why hot water heat pumps are one of the most
successful applications of CO2.
Supermarket Refrigeration
In general, two temperature levels in supermarkets are re-
quired for chilled and frozen products. Product temperature
of around +2°C and –18°C (36°F and 0°F) are maintained
commonly. In these applications with large difference between
evaporating and condensing temperatures the cascade or other
two-stage systems become favorable and are adaptable for the
two-temperature level requirement of the supermarket. The
following describes CO2-based solutions that fulﬁ ll the refrig-
eration requirements in supermarkets.
Indirect System
y
Shortly after the revival of CO2 as a refrigerant in the early
’90s, the main technology that was commercially applied used
CO2 as secondary refrigerant in indirect systems for freezing
temperature applications. As discussed earlier, the two main rea-
sons CO2 was phased out were high operating pressure and low
critical temperature. In the low temperature indirect concept,
the operating conditions are far from the critical limits and the
pressures are reasonable (less than 2.1 MPa/304 psi).
The CO2 circuit is connected to the primary refrigerant cycle
via its evaporator, which evaporates the primary refrigerant on
one side and condenses CO2 on the other. Basic schematics
of two possible arrangements for the CO2 indirect circuit are
shown in Figure 2. The circuit contains a vessel that acts as a
receiver and accumulates the CO2 returning from the condenser/
evaporator. CO2 is usually circulated via a pump that maintains
a certain circulation rate of ﬂ uid in the circuit.
Compared to the direct expansion system, the additional
CO2 circuit on the low temperature level implies that an extra
temperature difference will exist in the evaporator/condenser.
This means the compressor should operate at lower evaporating
temperature and consume more energy. For accurate evaluation
of the inﬂ uence of the CO2 indirect system, the pressure and
corresponding temperature drops in the long suction line of a
typical supermarket direct expansion system must be consid-
ered. This temperature drop may well be 3°C to 4°C (5.5°F to
7°F at –30°C/–22°F evaporating temperature).
With the same tube diameter in the return line of the
indirect circuit, the CO2 pressure drop and corresponding
saturation temperature drop are small and will absorb some
of the effect of the temperature difference in the additional
heat exchanger. The low pressure drop and the low volume
ﬂ ow rate, due to the high CO2 vapor density, also will con-
tribute to minimizing the energy consumption of the pump
in the indirect circuit, which gives CO2 a major advantage
compared to brine-based systems.
In this type of arrangement, the CO2 evaporator is main-
tained wet in all cases by running the pump to provide a
certain circulation ratio. A value of 2 for the circulation ratio
corresponds to an evaporator exit vapor quality of 0.5. This
ensures good heat transfer in the evaporator and the system
will tolerate ﬂ uctuations in cooling demand while maintaining
the evaporator wet.
28
ASHRAE Journal ashrae.org
August 2005
CO2 as the working ﬂ uid in the low-temperature stage and at the
medium temperature level, it will be possible to use only one heat
exchanger to provide the required cooling for the medium and
low temperature circuits (Figure 3
(F
(
).
Different arrangements for the cascade condenser and the
evaporator are possible in the cascade system. The evaporator/
condenser could be a plate, shell-and-plate- or shell-and-tube heat
exchanger. When brine is used instead of CO2 for the medium
temperature level, the primary refrigerant can be arranged to
expand in two separate heat exchangers to provide the required
cooling for the medium and low temperature circuits. When CO2
is the refrigerant for the medium temperature level, a single ves-
sel can act as the receiver to accumulate liquid for the medium
and low stage circuits while condensation is taking place outside
the vessel in the evaporator/condenser, labeled Cascade Joint I
in Figure 3A. This ﬁ gure shows a schematic of a cascade system
with CO2 serving the low and medium temperature levels. Figures
3B and 3C are two possible options for the cascade joint.
C
In the case of Cascade Joint I, desuperheating of the discharge
gas of the low stage cycle could be achieved by ﬂ ashing some
of the liquid from the vessel into the hot gas line before the
cascade condenser. Alternatively,
the hot gas could be passed
through the colder liquid in the
vessel and only saturated vapor
be enter the cascade condenser.
This solution, Cascade Joint II,
is shown in Figure 3B.
As a third option, all heat
exchange can be arranged to
take place in the vessel where
the refrigerant in the high tem-
perature stage is evaporating
inside tubes, and CO2 condenses
and accumulates in the vessel to
serve the two CO2 circuits with
the required refrigerant, Cascade
Joint III shown in Figure 3C.
For the low temperature evap-
orator a direct expansion of
CO2 can be performed that will
The favorable heat transfer environment in the evaporator
results in smaller temperature difference across the evaporator
compared to direct expansion where dry (vapor phase) heat
transfer takes place in the superheating section.
It also is advantageous from a defrosting viewpoint as the con-
stant temperature in the evaporator at the refrigerant side results in
more uniform frost formation and may reduce the defrosting time.
Also the rate of the frost formation may be lower due to the ex-
pected higher evaporating temperature of CO2 in the evaporator.
With gaining experience in operating CO2 at the freezing tem-
perature levels, the same concept has been applied for the medium
temperature levels where the temperature usually is around 2°C
(36°F) and should not go higher than 7°C (45°F) for long peri-
ods of time. Assuming 5°C (9°F) of temperature difference in
the display cabinet results in CO2 operating between –3 to 2°C
(27°F to 36°F), which corresponds to around 3.2 and 3.7 MPa
(464 and 537 psi) respectively. In this case, components that can
withstand 5 MPa (725 psi) (corresponding to Tsat
Ts
T
= 14°C [57°F])
t t
can handle CO2 with acceptable safety margins.
Cascade System
y
Cascade systems with CO2 in
the low-temperature stage are
becoming a more competitive
alternative. The refrigerant in the
high-temperature stage is usually
propane, ammonia or R-404A.
The medium temperature circuit
uses either CO2 as a secondary
refrigerant, in similar indirect ar-
rangement to the one discussed
earlier, or conventional brine. In
this type of system, the additional
heat exchanger that is needed to
couple the low temperature CO2
indirect circuit to the primary
refrigerant cycle does not exist
and the effect of its temperature
difference is eliminated. By using
Evaporator/
Condenser
CO2
Display Case
Figure 1: Saturation pressure of some refrigerants.
80
60
40
20
0
Psat
Ps
P
[bar]
R-404A
R-22
Ammonia
R-134a
–30
–20
–10
0
10
20
30
30
20
10
0
10
20
30
T [°C]
Evaporator/
Condenser
Display Case
A
B
Display Case/
Evaporator
Display Case/
Evaporator
C
d
Condenser
Primary
Refrigerant
Circuit
Condenser
Figure 2: Basic schematics of two arrangements for CO2
O2
O indirect circuit.
2 2
Primary
Refrigerant
Circuit
A
E
B
C
Figure 3: CO2 cascade system with CO2 as the refrigerant for
the medium temperature level. B and C are alternative arrange-
ments for the cascade joint. D and E are alternatives for the
evaporator arrangement.
D
August 2005
ASHRAE Journal
29
require a certain superheat at the evaporator outlet, Figure 3E.
Or ﬂ ooded evaporators can be used in a similar concept to the
indirect CO2 circuit, Evaporator Arrangement I in Figure 3A.
This will result in better heat transfer in the evaporator but will
have slight additional energy consumption by the circulation
pump.
One more arrangement for the low-stage evaporation is shown
in Figure 3D where the vessel is used to subcool the refriger-
ant before the expansion valve and this is achieved without
superheating and the refrigerant entering the compressor is
saturated vapor. In Evaporator Arrangements I and II, Figures
3A and D, the temperature of the long supply and return lines
will be low and must be well insulated. The ﬂ ooded evaporator
arrangements are likely to be applied in large-scale installations
and in industrial refrigeration applications.
Assuming isentropic compression, the temperature of CO2 at
the exit of the compressor for an operating condition between
–30°C and –3°C (–22°F and 27°F) is about 25°C (77°F). There-
fore, a possibility exists of removing some heat by colder heat
sinks available in the vicinity of the plant (tap water, room or
ambient air), which reduces some of the cooling capacity on
the high stage cycle.
Two-Stage and Multistage CO2 Systems
Using CO2 as the only refrigerant in the refrigeration plant
is increasingly more popular. The main advantage with a two-
stage system with CO2 as the only working ﬂ uid in the plant
compared to the cascade concept is the absence of the cascade
evaporator/condenser and its temperature difference.
The drawback is that the condensing pressure of the high-stage
cycle will be much higher than if any other common refrigerant
is used. CO2 will have a pressure of about 6.5 MPa (943 psi) at
a condensing temperature of 25°C (77°F) compared to 1.25 MPa
(181 psi) for R-404A. When the ambient temperature is high,
then CO2 will be operating over the critical point and transcriti-
cal operation is enforced. In general, higher condensing/cooling
temperatures will result in loss of COP. An important operating
parameter to control in the transcritical operation is the pressure
in the gas cooler (condenser in the subcritical operation), where
an optimum value for highest COP exists for each ambient
temperature.
This kind of system is most suitable for cold climates or where
cold heat sinks are available. In this case, the operation of such
plants will be mostly in the subcritical region. For instance,
this is applicable for Swedish weather conditions. If hot water
production is needed, then it is possible to effectively use the
transcritical side of the cycle for hot water production, which will
improve the cycle’s overall efﬁ ciency. To reduce the compression
losses in the high stage CO2 cycle, two-stage compression with
intercooler could be used.
Advertisement formerly in this space.
30
ASHRAE Journal ashrae.org
August 2005
Figure 4: Schematic of CO2 multistage system.
Condenser/Gas
Cooler
IHE
Intercooler
Cold Food
Frozen Food
Additional subcooling can be achieved via an internal heat
exchanger. Figure 4 shows a schematic of a CO2 multistage
system with intercooler and internal heat exchanger.
As seen in Figure 4, in multistage systems and without the
cascade condenser the three circuits (high, medium and low
stage circuits) can be connected by means of a vessel that is
maintained at the intermediate pressure/temperature and acts as
the cascade condenser. The variations of the evaporator arrange-
ments described in Figure 3 are also applicable alternatives in
the multistage system.
Another possibility for the cycle is to have separate CO2
circuits in parallel operating between the ambient temperature
on the high side and the intermediate
temperature level, and the freezing
temperature on the other sides.
Safety Considerations
A common issue for supermarket
CO2 systems is the high pressure at
standstill. It is always an important
factor to account for when consider-
ing CO2 as the working ﬂ uid. If the
plant was shut down for maintenance,
component failure, power cut or any
other reason, then the refrigerant
inside the plant will start to gain heat
from the ambient and the pressure
inside the plant will consequently
increase. If the room temperature is
assumed to be 25°C (77°F), then the
pressure in the plant will reach 6.5
MPa (943 psi), which is very high and some components may
not withstand it.
The most common and easiest protective technique is to re-
lease some of the CO2 charge from the plant when the pressure
reaches a certain preset value, consequently, the pressure and
temperature of CO2 in the plant will be reduced. If the plant
remains at standstill, then the process will be repeated and
subsequently the plant must be charged again to compensate for
the released CO2 charge. The position of the relief valve must
be carefully selected so liquid CO2 would not pass through it,
otherwise solid CO2 (dry ice) will form, which might block
the valve. The fact that CO2 is inexpensive favors this solution
over more expensive ones.
Supermarket refrigeration is a relatively large-scale
application that requires long distribution lines. Therefore,
the volume of the system is large and the refrigerant charge
is considerable. In case of a sudden leakage, the concentra-
tion levels of the refrigerant might be high and the number
of people in the shopping area who could be exposed to it is
large. Therefore, safety is a major factor in the choice of the
system type and refrigerant to be used.
CO2 is a relatively safe refrigerant compared to natural and
artiﬁ cial working ﬂ uids. It is classiﬁ ed in group A1, according
to the 1997 ASHRAE Handbook—Fundamentals, Chapter 18.
This is the group that contains the refrigerants that are least
hazardous and without an identiﬁ ed toxicity at concentrations
below 400 ppm. Naturally, CO2 exists in the atmosphere at
concentrations around 350 ppm. It has been observed that
CO2 concentration between 300 and 600 ppm are adequate
and people do not notice the difference normally.
CO2 has a main drawback of not being self-alarming be-
cause it lacks a distinctive odor or color. This implies that
facilities where CO2 leaks could appear must be equipped with
sensors that will be triggered when the concentration level
exceeds 5,000 ppm, above which CO2
concentration may have an effect on
health. CO2 is heavier than air and
tends to pool when released. Thus,
the sensors and the ventilators in the
space where CO2 might leak should
be located at low levels.
When leakage of liquid CO2 occurs
from the plant pressure to atmospher-
ic conditions, it passes through the
triple point, where the three phases
exist simultaneously. The liquid CO2
will be transformed into solid and
sublimate slowly. This will reduce the
rate of increase of CO2 concentration
in the room and the formation of dry
ice at the leakage point might block
or shrink it.
Being cheap and relatively safe al-
lows the usage of large charges of the refrigerant and provides
ﬂ exibility in the design of the system. Hence, ﬂ ooded evapora-
tors that require large refrigerant charges can be used for the
intermediate and low temperature levels. Nevertheless, the
CO2 charge is expected not to be very high compared to other
refrigerants since the compact size of the CO2 components and
delivery lines will contribute to minimizing the charge.
Conclusions
CO2 has good characteristics as a refrigerant from environ-
ment and safety viewpoints. For certain applications the perfor-
mance characteristics are comparable to other common refriger-
ants. Hence, it has become a strong candidate as an alternative
for synthetic refrigerants in supermarket refrigeration.
It has been successfully applied as secondary refrigerant in a
large number of indirect systems. These installations have given
experience and conﬁ dence in handling CO2 and have facilitated
its application in cascade and trans-critical systems. Completely
different CO2-based systems exist, mostly in Europe, successfully
fulﬁ lling the supermarket refrigeration requirements. The grow-
ing interest in such systems promises to make the CO2 compo-
nents and systems more available and price competitive.
President Burgett's Inaugural Speech: Advancing ASHRAE Technology and Our Future
Lee Burgett, ASHRAE president 2005-06
The Chinese have a proverb, "when you drink the water, remember the spring."
Everyone in our industry drinks the water of ASHRAE's technology every day.
Yet, not all appreciate its source. It comes from you, the volunteers that
comprise this great organization. You are the ones that make it possible for
ASHRAE to be the leader, and for that you deserve a well-spring of gratitude.
ASHRAE is a unique technical organization. We come together as professionals in
our fields not simply to promote our own development and success, but to
promote a public good that benefits society as a whole. We do it by developing and promoting
technology, enhancing productivity, improving health and safety in the built environment, and
setting professional standards that are a model of excellence around the world.
As we look to the recent past and marvel at ASHRAE’s accomplishments, it gives me confidence
that we can tackle the significant opportunities ahead of us, and that we can count on your
continued dedication.
As we discuss the theme for the next year, and review the opportunities that lie ahead, I want to
be sure that the cross-cutting emphasis is clear.
G We need to celebrate our successes, and acknowledge the volunteers that make it
possible.
G We need to deliver on our responsibilities to the public, our members and our customers
and clients, and
G We need to maintain a culture of continuous improvement in all of our endeavors.
Keeping these simple goals in mind – celebrate, deliver and maintain – will enable us to carry
out the theme – Advancing ASHRAE Technology and Our Future.
Our opportunities are twofold. One is internally focused, the way we carry out our mission. The
other addresses the products we deliver to those we serve -- our profession and the public.
Again, let me emphasize something that stays top-of-mind as I discuss these opportunities.
Never forget that our success as we move forward will be built upon ASHRAE's most vital asset,
our volunteers. No amount of organizational gymnastics or pontification from the dais will
substitute for the real work and commitment of our volunteers. Yes, I want to thank you for a
job well done, but also to remind you that we can ... not ... rest.
Several factors are coming together like never before, that offer a great opportunity (and
obligation) for ASHRAE. The breadth of issues has never been wider (from mold to energy
conservation), and the level of need has never been greater. At the same time, ASHRAE’s ability
to respond has never been better, and we have a wide range of advancing technologies at our
disposal.
Now, let’s drill down a bit on the internal issues facing ASHRAE. There are three on my agenda
today, our standards policies, technical outreach opportunities, and the role of strategic research.
As we have been considering a number of proposals for revision of our standards policy, the
debate has sometimes been contentious. We need to come to consensus and move on –
hopefully at this meeting in Denver. In any event, there are a number of actions that appear to
be ready for prime time. It is time to engage in the development of several “best practice”
documents that parallel our current code intended/minimum standard of care standards.
We need a strategy that improves our ability to advocate the code adoption of ASHRAE
standards, and we need to reach out to the model code community to collaborate in
incorporating our standards in codes.
We are implementing several changes to streamline our standards development procedures. But
we must also empower the Standards Committee to set the tone for implementing other ways of
streamlining the process.
On the issue of technical outreach, one of the most exciting areas of opportunity involves
international standards development in countries such as China and India.
In August 2004, a workshop was held in Beijing on U.S. and Chinese standards. As reported in
an issue of the Air-Conditioning and Refrigeration Institute’s publication, Koldfax, “Chinese
participants made it very clear that standards and certification are essential elements of China’s
national manufacturing and trade policies. In a drive to quickly reform its standards/certification
systems, China is reviewing the world’s most developed standards for best practices.”
The article also said the Chinese “are asking standards developers to demonstrate the utility of
their standards as models for Chinese standards and certification programs. They are looking for
input to revamp their system.”
Other organizations are already in the “standards game” overseas with most having agreements
in China. We know that manufacturers want to level the playing field, and ASHRAE has an
interest in promulgating high-profile standards. These opportunities will be explored more fully
this year.
The last internally focused issue, strategic research, offers an enormous opportunity to further
relevant science and develop new technologies – primarily through our proposed strategic
research plan. This plan will help ensure that ASHRAE research is meeting the needs of our
members, the industry, and the public.
The plan, which has already been discussed by the Board, centers on the concept of
sustainability or what we define as “maximizing the effectiveness of resource use while
minimizing the impact of that use on the environment.” Here are a few examples of what we
hope to accomplish through successful research:
G Promote energy conservation.
G Develop economically viable applications of renewable energy.
G Increase workplace productivity.
G Develop methods that allow designers to accurately and confidently model a building in
virtual reality, anywhere in the world in no more than one week’s time by 2010.
The proposed plan contains some innovative and aggressive goals. The task now is to execute
the plan as quickly as possible. And, ASHRAE must proactively reach out to other organizations
that share these goals and are willing to collaborate.
Let’s shift gears here and move away from the discussion on how we might adapt internally to
better meet our organizational mission, and focus instead on the social impact issues where we
can make our most significant impact. There are three key issues, in my mind, that deserve
special attention: energy conservation, indoor air quality, and the broader issue of sustainability.
Certainly, one of the most important issues, based on our strengths, is energy conservation. The
pressures on world economy are significant as oil prices skyrocket and dependence on imported
oil grows. Just as an example, when the ASHRAE committees were developing the 2004 versions
of Standards 90.1 and 90.2, the average price of a barrel of oil was around $20.
Now that same barrel sells for something north of $50; the 2007 versions of these standards
must reflect this new reality. The project committee will be challenged to develop consensus
among the varied interests as to how best to achieve greater energy conservation.
So, we know the importance of energy efficiency and conservation. What more can we do?
A paper undergoing review for the ASHRAE Journal outlines some of the possibilities. The authors
note that opportunities exist for energy savings in all areas of consumption. So what barriers
might hold us back? They found a range of reasons that include technical, economic,
psychological, public policy and other factors.
So what role can ASHRAE play? It looks like energy efficiency and conservation, including
increased employee productivity, are the key areas for us. We also must continue the emphasis
on the Advanced Energy Design Guide series. Work will soon begin on a guide for small retail
businesses, with collaboration from the U.S. Green Building Council, the American Institute of
Architects and the Illuminating Engineering Society of North America.
The second social impact issue is indoor air quality. People have come to expect that they will
have comfortable, productive and healthy indoor environments. For example, a report from the
World Health Organization several years ago stated that everyone has a right to healthy indoor
air quality. It’s easy for them to make that declaration, but we know that delivering on this
“right” will most likely come from ASHRAE.
We also know that healthier office workers are more productive. Experts may disagree on how
best to quantify those benefits, but everyone agrees that working in an indoor environment that
is healthier and safer not only improves the quality of life for those employees but it also
increases the value they provide employers.
On another point, more than 17,000 people watched ASHRAE’s recent satellite broadcast on
mold, so it’s safe to say that humidity and moisture are also huge concerns to our members and
our industry.
What else can we do to improve indoor air quality? We can develop better IAQ metrics, support
research that relates IAQ and productivity, and simplify Standard 62.1 to the extent that is
practical.
Sustainability is the third social impact issue, and it serves as an umbrella covering a variety of
disciplines. Within the building industry there is a growing recognition of the impacts of its
activities and this realization is changing the entire ecosystem of the industry. Everything,
including the design, construction, operation, maintenance, reuse and demolition of buildings is
under reexamination. What is the goal? To better address the environmental and long-term
economic consequences of the built environment. ASHRAE needs that same level of awareness
and reexamination.
Our Society has already taken a strong stand on this issue, but much more needs to be done. In
2002, the Board committed ASHRAE to supporting “building sustainability as a means to provide
a safe, healthy, comfortable indoor environment while simultaneously limiting the impact on the
earth’s natural resources.”
ASHRAE has also been strong in energy conservation. Our standards are employed around the
world as part of government regulations, and are referenced in building rating systems such as
LEED – developed by the U.S. Green Building Council. We have a recent publication, the ASHRAE
GreenGuide, which provides an overview of the broader subject with reference to other works.
This is a good beginning, but my sense is that we can do a great deal more to provide the
leadership and the technology necessary for a sustainable future.
Let me conclude by highlighting just a few of the many accomplishments of our dedicated
volunteers. We recently published revised versions of most of our high profile standards, which
impact building codes around the country. Collaborating with others, we wrote the first in a
series of Advanced Energy Design Guides in less than a year. Our technical committees worked
hard to update and improve our flagship Handbook, Fundamentals. Our volunteers wrote a
record 76 articles for the ASHRAE Journal, sharing their expertise for readers around the world.
The list goes on.
But there's also much that still needs to be done if we are to reach our obligations as
professionals and as guardians of the environment. We shoulder these obligations for ourselves,
our customers, clients, and the general public.
ASHRAE, in addition to being a world-class technical organization, serves as the structure in
which its individual members can meet their social aspirations and responsibilities. This selfless
commitment of ASHRAE volunteers delivers an enormous social benefit to mankind from the use
of ASHRAE technology. Our chapters also play a role by featuring the work of these volunteers in
their programs, and by encouraging their members to join technical committees.
If we are to meet our obligations in the future, we must move forward on many fronts. We need
to:
G Initiate the process of developing “ best practice” documents as companions to code
intended ASHRAE standards.
G Develop a roadmap for ASHRAE’s involvement in sustainability in the built environment.
G Accelerate the development of the complete advanced energy guide series.
G Expand the adoption of ASHRAE standards into code through advocacy and outreach to
model code groups.
G Maintain a culture of continuous improvement.
ASHRAE needs more than your agreement on these points, we need your commitment. With it, I
am confident that we will remain true to our primary mission while recognizing the valuable time
of our volunteers. And we will do this with the same high degree of integrity, honesty, and
professionalism that have become the hallmark of ASHRAE's legacy.
This we do for ASHRAE and our future.
Thank you!
32
ASHRAE Journal ashrae.org
August 2005
By Simon Jol, Member ASHRAE, Alex Kassianenko, Jan Oggel, and Kaz Wszol
F
reezing food can be lethal to 90% of the viable population
Fof organisms. However, it is more reasonable to expect the
FoF
population will be reduced from 10% to 60% under normal freez-
ing conditions.1,2
Initially, –30°C (–22°F) or colder, was used as a target freezing
temperature at the producer and wholesale level. Retail outlets
set freezing units at –18°C (0°F) or colder. However, the rising cost
of reaching such low temperatures, coupled with an energy crisis,
resulted in rethinking this practice.
Other factors such as different prod-
ucts with different optimum temperature
requirements (product characteristic
or customer imposed) being stored
together contributed to the decision to
set the temperature at –22°C (–8°F) at
the wholesale level and –10°C (14°F)
at retail.1
Research substantiates that micro-
organisms will not reproduce at or
below –18°C (0°F). As a result, most
countries have adopted this as a target
temperature for the storage of deep-
frozen food.
Even at the severe temperature of
–20°C (–4°F), approximately 10% of the
water content remains unfrozen in some
foods. Therefore, it should be appreci-
ated that ﬂ uctuating temperature during
storage and distribution of frozen food
markedly affects end product quality.3
In practice, –18°C (0°F) is difﬁ cult to
maintain, so many legal speciﬁ cations
allow for basic temperatures to rise to
–15°C (5°F) for short periods of time
when moving frozen foods.4Temperature
control in this range is critical since many
industry clients will reject ice cream, if
warmer than –18°C (0°F), and other fro-
zen foods above –12°C (10°F).3
In frozen foods, microorganisms
slowly perish. However, even after long
storage periods some survive.2 Consider-
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 8, August 2005). This article may not
be copied nor distributed in either paper or digital form without ASHRAE’s permission.
About the Authors
Simon Jol is president of Foodpath in Ot-
tawa; Jan Oggel is associate and director of
research; Alex Kassianenko and Kaz Wszol are
research/systems specialists.
Controlling
Contamination
In the Cold Chain
August 2005
ASHRAE Journal
33
able data demonstrate that human pathogenic organisms remain
viable and infective even in frozen foods. A classic example of
outbreak and illness associated with frozen foods is attributed
to Salmonella in ice cream—both homemade and commercial.5
Food-borne illness also has been attributed to contamination
of ice and ice cream products with protozoan parasites. These
are excellent vehicles for their transmission.6
Foods such as berries, coconut milk, meat patties, ice and ice
slush beverages also are associated with other forms of disease
stemming from viral and bacterial infections.7,8,9The safety of ice
becomes more important when we consider that it is consumed
directly and often used as a processing or packing aid. Many
industries turn to ice to facilitate storage, distribution and
transportation of various commodities. Both unpack-
aged and packaged ice has been found to be the source
of gastrointestinal diseases.10
The sensitivity of microorganisms to cold is de-
pendent on several factors, including temperature,
rate of cooling/freezing, the microbial strain, the
composition of the food, and the storage duration.
These factors not only facilitate or deter the preven-
tion and reduction of microorganism growth, but can
inﬂ uence the damage that microorganisms sustain in
low temperature preservation.2 Their interactions, the
treatment and handling of food, before and after freez-
ing, must be considered when designing predictable and
efﬁ cient methods for the refrigeration industry.
To produce, transport, distribute, and store food prod-
ucts safely, preventive measures must be taken at each step
by all stakeholders. Many of the procedures for the control of
microorganisms (biological, along with chemical and physi-
cal hazards) are managed by the Hazard Analysis Critical
Control Point (HACCP) system. Proper handling of food
also is the responsibility of the consumer. A well-informed
consumer is key to ensuring that the quality and safety chain
is not broken.
Freezing, Storage and Thawing Effects on Microorganisms
Temperature factor. Temperature inﬂ uences the response
of microorganisms either directly or indirectly. Direct inﬂ u-
ences include changes in growth rates, enzymatic activity, cell
composition, and nutritional requirements. It also alters the
solubility of solute molecules, ion transportation and diffusion,
osmotic effects on the membrane, surface tension, and density
of the substrate.11 The metabolic activities, enzymatic reactions
and, therefore, growth rates of microorganisms are maximized
at optimum growth temperatures. As a general rule, lowering
the temperature slows microbial growth2 and affects the abil-
ity of certain microorganisms to grow and survive in frozen
foods. On the other hand, some microbial growth is observed at
–5°C to –7°C (23°F to 19°F), but rarely at temperatures below
–10°C (14°F).2,12
The home refrigerator’s freezer is designed to reach a
temperature of –20°C (–4°F). At this low temperature most
of the free water is frozen and most microorganisms will
not grow. As the temperature drops below –20°C (–4°F),
and more water freezes, more vegetative microbial cells will
sustain sublethal and lethal damage. Some bacteria, molds
and yeasts continue to grow in foods even at temperatures of
≤ –2°C (≤28°F) because some water is not yet frozen. The
growth of most microorganisms stops when the temperature
is sufﬁ ciently reduced to cause a large portion of the water to
freeze. Some exceptions may be found in psychrophilic (cold
tolerant) bacteria, yeasts, and molds as they will grow,
albeit at a slower rate.2
Early studies reveal that bacteria and pink yeast
growth has been observed in ice cream and frozen
oysters at temperatures of –20°C and –17.8°C
(–4°F and 0°F), respectively. In some cases, pink
yeast was able to grow at –34°C (–29°F). This data
may be called into question however, as they were
conducted using poorly designed freezers. They also
lack long-term observation.4,13
Effect of cooling rate on microorganisms. The
effect of cooling rates on the freeze inactivation of
microbial cells is fairly well documented.12,14 Quick
freezing is one of the best methods of consistently
producing a high quality product.4 The rate dictates the
extent of microbial damage from ice crystals. Fast freez-
ing is generally less lethal to microbes than slow freez-
ing. Slow freezing to a ﬁ nal temperature of –10°C (14°F)
is more lethal than rapid freezing to a ﬁ nal temperature of
–20°C (–4°F).1 The smaller ice crystals, resulting from rapid
freezing, are less damaging to the cell.15
Damage and death rates are more extensive at slower rates
of freezing and at –20°C (–4°F) than at a rapid rate of freezing
and at –78°C or –196°C (–108°F or –320°F). Death and damage
are very high during initial storage (about seven days), but slow
down during prolonged storage.2,15 Death rates during storage
may increase at higher temperatures of storage, due to ﬂ uctua-
tions in temperature and the presence of oxygen.15
Microorganisms lose viability when held at, or just below
freezing, but as the holding temperature is lowered, the death
rate reduces, and the rate of death slows or becomes nonexistent
below –60°C (–76°F). After freezing, death is initially fairly
rapid, particularly at –2°C to –5°C (28°F and 23°F), and then
gradually slows on holding at a constant subzero temperature
until eventually, in the late stages of storage, viable numbers
remain almost constant.12 Storage in the range above –10°C
(14°F) but below 0°C (32°F) leads to a relatively speedy death
34
ASHRAE Journal ashrae.org
August 2005
of the microorganisms. At temperatures below –30°C (–22°F),
the number of microorganisms remains virtually constant dur-
ing the storage period.4
Temperature Fluctuation. Fluctuations in temperatures
readily occur during storage, transport, retail display, and in
the consumer’s home.2 Single rises in temperature can occur
when products are transferred from a conveyance to a storage
room of a retail store and from the time when the consumer
takes a product from the vendor’s freezer unit to when the
product reaches the household freezer. These rather short
periods of temperature increase are insufﬁ cient for microor-
ganism growth.
However, open deep-freezing, food-display cabinets with
automatic defrosting devices go through two defrosting
cycles per day. Temperatures can rise to slightly below 0°C
(32°F), to 0°C (32°F), or even higher, depending on the way
the freezer is loaded. This then creates an ideal location
and circumstance for microbes to grow (on the surface of
products).4 These ﬂ uctuations increase microbial death and
damage by repetitive damage. Most damage occurs when
large ice crystals form during repeated freezing and thawing.
In addition, microbial cells break up, releasing intracellular
enzymes. These enzymes then act on food components and
reduce the quality of food.2,15
Rapid thawing is less damaging to bacterial cells than slow
thawing.15 In the event that thawing occurs by accident, or the
product is allowed to slowly thaw, ice melts and is absorbed,
resulting in an increase in the water activity (A
(A
( w) content in
localized areas. This creates an ideal condition for microbial
growth and allows spores to germinate. Some studies using open
deep-freeze food display cabinets have shown growth of up to
100 million counts per gram. It has been recorded that when
temperatures rise periodically to just below 0°C (–18°F), bacte-
rial and yeast colony counts remain constant, or drop slightly
even when held for 25 days under these conditions.2,4 The de-
velopment of the colony-forming units varies from product to
product at given temperatures and is not easily interpreted. Two
conditions that have a direct bearing on growth are temperature
ﬂ uctuations and increases in microorganisms unlikely to occur
under normal storing conditions.4
Microorganisms and Growth Phase
The bacterial ﬂ ora of food stored between 0°C and –10°C (32°F
and 14°F) depends on the composition of the initial ﬂ ora (bacte-
rial population), which is related to each type of product.4 Species
and strains of microorganisms also differ greatly in sensitivity-
resistance to freezing damage.2,15 While some microorganisms
are capable of growing in conditions as low as –10°C (14°F),
many mesophilic (mid-temperature tolerant) and thermophilic
(heat tolerant) bacterial cells can be damaged and may die with
time at low temperatures above freezing. Differing sensitivity to
cold shock may be a more signiﬁ cant factor, as it has long been
considered that thermophiles and mesophiles were more suscep-
tible to low temperature shock than psychrophiles.12
At temperatures below –10°C (14°F), vegetative cells of
microorganisms sustain damage and die. The vegetative cells
of micrococci, staphylococci, and streptococci are resistant to
freezing and frozen storage. However, considerable variation
in resistance exists among strains. In general, Gram-negative
or rod-shaped bacteria are more susceptible to the damaging
effect of freezing than the Gram-positive or spherical-shaped
bacteria.3 Also, variability amongst the genera of both Gram-
positive and Gram-negative organisms is apparent under
these conditions.5
The level of resistance to freezing may be affected by the
phase of growth and requires more research.5 It appears that
the cells from the early exponential phase of growth are more
susceptible to freezing than those from the stationary phase.2,15
A decrease in the microorganisms capable of reproduction
often can be observed in the lag phase, especially in the lower
temperature ranges. For example, in mixed vegetables, the lag
phase lasts about 20 weeks at –5°C (23°F). At this temperature,
despite a signiﬁ cant initial increase in the number of bacteria,
a considerable number die later. Those bacteria or yeast cells
that have died (or are no longer capable of reproduction) sig-
niﬁ cantly affect the product quality.4
Bacterial spores are extremely resistant to freezing and
storage damage at subzero temperatures, and will not lose
viability in those frozen foods. Survival levels have been
found to exceed 90%.12 Germination and outgrowth of spores
of some Clostridium spp. for example, can occur when the
temperature is raised to 2°C (17°F). Other bacterial spores
such as some Bacillus spp. will germinate at slightly higher
temperatures. Some microbial enzymes, either heat stable or
released by destroyed cells, can catalyze reactions at tempera-
tures of above –20°C (–4°F), albeit at a very slow rate. This
also reduces the food quality.2
As with bacterial spores, some viruses are resistant to
freezing. For example, ice has been shown to be a vehicle for
the transmission of Norovirus.5,16 In the case of ice cream,
composition of the product provides protection for micro-
organisms against freezing effects. Its fat content forms a
protective barrier, which insulates microorganisms.
In contrast to bacteria, yeast can better tolerate cold and
is present, mostly in small quantities, at the beginning of the
storage period. For example, in mixed vegetables stored at
–2.5°C and –5°C (27.5°F and 23°F), these numbers are about
3 log units per gram. The lag phase is much shorter and, for
the yeast, lasts only 10 weeks, at which time a decrease in the
colony numbers can hardly be observed. The yeasts reproduce
signiﬁ cantly more quickly than bacteria at temperatures of
–5°C (23°F) and below. The yeast cells, whose numbers in-
crease, are those that are more resistant to lower temperatures,
and die more slowly than the bacterial cells.4 However, some
variables affect yeasts and molds susceptibility or resistance
to freezing such as the rate of freezing, including storage
temperature and the fact that chemicals in the freezing matrix
may serve as cryoprotectants (protectors against cold).5
August 2005
ASHRAE Journal
35
A number of studies on the effect of freezing on proto-
zoan/coccidian parasites shows that the temperature of fro-
zen storage or freezing alone may be an effective means of
destruction. For example, Cryptosporidium parvum oocysts
may retain viability after freezing, but oocysts survive longer
at higher freezing temperatures. In another study with berries
contaminated with Cyclospora, freezing appeared effective.
Washing alone was inadequate.5
Nematode parasites also appear to be susceptible to freezing.
Bovine taeniasis (cysticercosis [beef measles]) is caused by the
intermediate stage of the tapeworm Taenia saginata. The cysts
are destroyed by freezing bone-in carcasses at –10°C (14°F) or
less for at least 20 days.25 In pork (in the centre of the meat),
instant freezing to –40°C (–40°F) kills Trichinae in some ready-
to-eat products that will not be reheated. Kill temperatures also
will vary according to the product and its salt content.25
Food Environment
The composition of the cooling and freezing medium, pH,
water activity (A
(A
( w), and presence of microbial inhibitors (preser-
vatives) in food can increase or reduce the ability of microbes
to survive, and resist freezing. For example, viscous foods and
food components will increase their resistance.2,4
A food with a higher solid content, especially high proteins,
carbohydrates, and lipids, but low ions, will facilitate growth
and survival of microorganisms at refrigeration temperatures
and inﬂ ict less damage and death at frozen temperatures.2 For
example, frozen beef patties with a fat level of 30% and stored
at –29°C (–20°F) for ﬁ ve months, allowed greater microbial
survival than patties that had a fat content of 20% or contained
a textured soy protein (added at 5%).14
Decreased resistance may occur with certain ions, acids, sur-
factants, enzymes (e.g., lysozyme and proteases, and inorganic
salts). Salt increases harmful effects of freezing, although dif-
ferences in sensitivity occur among different organisms, much
as they do with susceptibility to salt in general.14 For example,
Escherichia coli and Campylobacter jejuni are more susceptible
to freezing if salt is present.5 Microbial growth and survival
also will be enhanced by pH (closer to 7.0), higher Aw , and the
absence of microbial inhibitors.2,5,15 Therefore, microorgan-
isms that have been stressed may be more susceptible to food
preservatives than non-stressed cells.11
Preservative Treatments of Food Before Freezing
Various foods receive some preservative treatments prior to
freezing to ensure a superior quality. Effects on microbial cells
are more pronounced when mild heat, irradiation, refrigeration,
salting, or acidiﬁ cation are applied.5,15,16
Effect of Selective Media
The recorded number of surviving microorganisms detected
depends greatly on the bacteriological method used. Because
various organisms respond differently to freezing, in certain
foods, there could be a selective effect for a speciﬁ c type of
microﬂ ora. Damaged organisms are sensitive to selective media,
and detection and enumeration methods must account for this
when frozen foods are evaluated. Generally, it is known that the
use of selective media without previously reviving the microbes
yields lower numbers of colony-forming units.1,4,14
Packaging Materials of Frozen Foods
Packaging materials of frozen foods impose special require-
ments. Selection of these materials should include consideration
of their intended product use and storage period. These materi-
als should resist water vapor permeability from condensation
occurring as a result of frozen food surfaces being affected by
colder surfaces in freezers and storage rooms. These packaging
materials should be strong, have a degree of ﬂ exibility, or should
not be completely ﬁ lled. Materials also should protect against
light and air penetration. Vacuum packaging or gas ﬂ ushing will,
when chosen, act to retard deterioration of certain products.1
Mechanisms of microbial freeze damage. Many studies
have been conducted and various theories have been proposed
to explain the mechanisms of microbial damage caused by
freezing.1 With knowledge of these mechanisms, it becomes
possible to explain the effect of the various factors that affect
the survival of microorganisms during freezing and thawing.
These factors include the rate of cooling, temperature of storage,
composition of the freezing matrix and the selective nutritional
requirements of each organism.5
The process starts from water freezing in food. It is present
as both free water and bound water. As the temperature in a
food drops to about –2°C (28°F), free water in the food starts
freezing and forming ice crystals (pure water freezes at 0°C
(32°F), but in a food with solutes, it freezes below 0°C [32°F]).
Free water inside the microbial cells also undergoes similar
changes. When the temperature is reduced to about –20°C
(–4°F), almost all of the free water freezes in the food system
and inside the microbial cell.
The following factors cause microbial damage: extracellular
(outside the cell) ice formation; intracellular (inside the cell)
ice formation; concentration of solutes; and low temperature.5
If the freezing is rapid, very small ice crystals form rapidly
and the cells are not as extensively damaged as compared to
freezing at a slower rate.2
Many cells damaged during freezing do not die but are unable
to initiate growth on minimally nutrient media or media contain-
ing inhibiting agents. However, if given an energy source in the
absence of inhibiting agents, the cells rapidly repair the damage
and are able to grow. The recovery period persists for one to six
hours.1 In damaged cells, the structural and functional damage
is reversible. In dead cells, the damage is irreversible. Microbial
cells subjected to freezing and thawing are found to suffer re-
pairable as well as lethal damage. A ﬂ uctuation in temperature
of a frozen food increases microbial death and damage due to
damaging solution effects and mechanical damage from larger
crystals formed during repeated freezing and thawing.2
36
ASHRAE Journal ashrae.org
August 2005
Microbial Adaptation to Low Temperatures
Stress responses toward extreme conditions such as low tem-
peratures have been demonstrated in a number of bacteria.11 To
survive, microorganisms have evolved both physiological and
genetic mechanisms to tolerate extreme physical conditions,
such as the adaptation to cold temperatures.
Adaptive changes to environmental stresses require large
amounts of energy. During the adaptation stages, all normal
cell division stops. It has been shown that the primary reac-
tion of a microorganism to a stressful environment is to shut
down the growth and replication processes, and to switch to
an adaptive mechanism. If these adaptive mechanisms can be
disrupted, it is possible that the stress responses to environmen-
tal conditions will be incomplete and the microbial lag phase
will increase. The important responses to temperature are to
change membrane ﬂ uidity; switch enzyme systems; and use
different metabolic pathways. If the storage conditions of the
food or substrate availability is altered such that the microbes
never attain the correct balance of these factors, then growth
can be suspended.11,17,18
Microorganisms subjected to the cold shock response react
quickly to changes when subjected to lower temperatures. This
results in the modiﬁ cation of the membrane lipid composition
as the temperature is reduced. Some microorganisms, however,
show no need to alter their membrane fatty acid composition.
Temperature reduction leads to the production of speciﬁ c sets
of proteins (cold shock proteins), the continued synthesis of
proteins involved in transcription and translation, and the re-
pression of heat shock proteins.5,11,19,20 Such stress responses
can play an important role as to their survival. Different cold
shock treatments before freezing can result in differences in
microbial survival and growth.11,19
A greater understanding of the mechanisms of cold adaptation
may offer more insight into methods for controlling the growth
of key microorganisms in frozen foods.11
Food Safety Systems in Canada
Canada is a leader in ensuring that food safety and quality in
agricultural food products is maintained throughout the food
continuum, including primary producers, processors and other
partners such as transporters, distributors, retailers including
restaurants and even manufacturers of packaging materials and
ice. Agriculture and Agri-Food Canada (AAFC) and govern-
ment agency representatives have asserted the need for a gate-
to-plate systematic approach to food safety.
The Canadian Food Inspection Agency (CFIA) has developed,
as its pillar, the Food Safety Enhancement Program (FSEP). It
was designed to encourage the establishment and maintenance
of Hazard Analysis Critical Control Point (HACCP) based
systems in federally registered agricultural food processing
establishments and shell egg grading stations. Prior to the de-
velopment of HACCP plans under FSEP, there is a requirement
for establishments to have developed, documented and imple-
mented programs to control factors that may not be directly
related to manufacturing controls but support the HACCP plans.
These programs are called prerequisite programs and need to
be monitored effectively and veriﬁ ed before implementing
HACCP plans.
Through partnering, the food industry sector already has
developed generic models for many commodities including one
speciﬁ c to cold storage/freezer facilities (meat, nonmeat, food,
nonfood). This model is based on HACCP, using this approach
to fully control hazards (biological, chemical and physical) with
prerequisite programs, and when necessary, Critical Control
Points (CCP). This approach reduces and may even eliminate
the need for CCPs.
As an example, for the transportation of perishable foods
by truck, the U.S. Department of Agriculture Transportation
and Storage Requirements for Potentially Hazardous Foods21
imposes six CCPs at which loss of control results in an unac-
ceptable health risk. However, the Canadian example depends
upon the prerequisite programs to carry the responsibility for
food safety with no identiﬁ ed CCPs. In this case, food safety
is fully controlled by prerequisite programs.
The Canadian approach to food safety is complemented by
the Canadian Food Safety Adaptation Program (CFSAP). It is
a dynamic partnership between the federal government and
stakeholders from Canada’s agricultural food sector. The Ofﬁ ce
of CFSAP, operated by the CFIA, administers the CFSAP, as
well as providing scientiﬁ c and technical support with respect to
HACCP principles and food safety issues. This ofﬁ ce provides
an opportunity for national associations involved in the produc-
tion, marketing, distribution and preparation of food to develop
voluntary risk management strategies, tools and systems to
enhance food safety throughout the food chain.
Many stakeholders including the Canadian Trucking Alliance
(CTA), Canadian Federation of Independent Grocers (CFIG)
and Canadian Council of Grocery Distributors (CCGD) have,
after developing their own speciﬁ c models, collaborated to assist
each with their operations’ models. This ensures that no weak
link exists in product integrity from farm to plate, while avoid-
ing duplication of food safety-related issues. The conﬁ dence
level for each partner subscribing to this HACCP based system
has been heightened as they are all part of a team.
How does this apply to the refrigeration industry’s cold chain
when handling food for immediate consumption or further pro-
cessing? Each partner in the chain, such as the manufacturer,
handler or vendor, has an important role in ensuring that the
product is of sound food integrity. An industry/government
standard of –18°C (0°F) or colder has been adopted, with
minor exceptions (e.g., ice cream and frozen snacks) in the
storage of frozen foods.22
Stored and transported product ideally should be at –18°C
(0°F) or colder. Prior to receipt of product at the ﬁ nal destina-
tion, e.g., retailer, food safety programs require evaluations
for soiled or damaged product, and incorporate tolerances
established for use by the receiver to decide acceptability or
rejection when the temperature of the product is found to be
–12°C (10°F) or warmer. Deviation procedures are inherent in
the receiving prerequisite programs developed by such sectors
August 2005
ASHRAE Journal
37
as the CCGD and CFIG to handle unacceptable product.
Temperature control is not the only factor that inﬂ uences the
safety of foods throughout its journey along the continuum.
Each sector, from manufacturer, warehouser, distributor,
transporter to retailer, is charged with the responsibility of
adhering to and using proper handling techniques. These are
comprised of codes of practice, good manufacturing practices,
codes of hygiene, and acceptable industry practices where no
legislation exists.
Responsibility is not waived at the checkout counter at the
local grocery store. Government programs encourage the con-
sumer to be responsible of ensuring that they handle products
in a manner that contributes to quality and safety.
Conclusion
The topics discussed in this paper are but the tip of the
iceberg when it comes to considering the factors that impact
the quality and safety of frozen foods. Modern food-safety
programs are based on sound science, which must be up-
to-date and in-step with state-of-the-art technologies found
in the ﬁ eld, through the entire retail and food-service level.
Governments are working with all industry partners to ensure
foods are safe, wholesome and of the highest acceptable qual-
ity when delivered to the consumer’s plate.
A great opportunity exists within the industry to improve
the quality of food through the application of lessons learned
from researching the freezing technologies and related factors.
Archer5 for example, stated in his most recent publication
that areas exist where research is needed in order to better
understand the behavior of microorganisms during freezing
and thawing.
Data is emerging on microorganisms that live in cold eco-
systems, including the ocean depths, and polar and alpine
regions that need to be further developed. Permafrost, as an
example, is the most constant and stable environment among
deep habitants. Microbial communities survive in permafrost
for millions of years.23 It has also been recently discovered that
Antarctic microorganisms were able to produce cold-active
antimicrobial compounds with the potential for being used in
chilled-food preservation.24
The ability to thrive at temperatures close to, or below,
the freezing point of water requires an array of adaptation
characteristics to maintain metabolic rates and sustain growth
in these severe environmental conditions. These abilities to
perform under such dire conditions may lead modern society
towards better techniques of preservation (freezing), and the
understanding of how pathogens may be better managed within
our food safety programs.
References
1. Shapton, D.A. and N.F. Shapton. 1991. Frozen Foods: In Prin-
ciples and Practices for the Safe Processing of Food. Butterworth-
Heinemann pp. 214 – 234.
2. Ray, B. 1996. Control by Low Temperature. Fundamental Food
Microbiology CRC Press.
3. Ryan, J., R.A. Richards and P. Slocombe. 1998. “Distribution of
Chilled and Frozen Foods.” Food Transportation. R. Heap, M. Kierstan,
and G. Ford (eds.). Blackie Academic & Professional pp.150 – 151.
4. Geiges, O. 1996. “Microbial processes in frozen food.” Advances
in Space Research 18:109 – 118.
5. Archer, D.L. 2004. “Freezing: an underutilized food safety
technology?” International Journal of Food Microbiology
90:127 – 138.
6. da Lalla, F., et al. 1992. “Outbreak of Entamoeba histolitica and
Giardia lamblia infections in travellers returning from the tropics.”
Infection 20:78 – 82.
7. Reid. T.M.S. and H.G. Robertson. 1987. “Frozen raspberries
and Hepatitis A.” Epidemiology and Infection 98:109 – 112.
8. DHHS. Centers for Disease Control and Prevention. 1997.
“Escherichia coli O157:H7 infections associated with eating a nation-
ally distributed commercial brand of frozen ground patties and burg-
ers-Colorado.” Morbidity Mortality Weekly Report 46:777 – 778.
t
9. DHHS. Centers for Disease Control and Prevention. 1997.
“Hepatitis A associated with consumption of frozen strawber-
ries—Michigan.” March 1997. Morbidity Mortality Weekly Report
46:288 – 289.
10. Nichols, G., I. Gillespie, J. De-Louvois. 2000. “The micro-
biological quality of ice used to cool drinks and ready-to-eat food
from retail and catering premises in the United Kingdom.” Journal
of Food Protection 63:78:82.
11. Beales, N. 2004. “Adaptation of microorganisms to cold
temperatures, weak acid preservatives, low pH, and osmotic stress:
a review.” IFT Comprehensive Reviews in Food Science and Food
Safety 3:1 – 20.
12. Davies, R. and A. Obafemi. 1985. “Response of microorgan-
isms to freeze-thaw stress.” Microbiology of Frozen Foods R.K.
Robinson (ed.), Elsevier Applied Science Publishers pp. 83 – 107.
13. Walker, S.J. and G. Betts. 2000. “Chilled food microbiology.”
Chilled Foods: A Comprehensive Guide 2nd ed. Stringer, M. and C.
Dennis (eds.) CRC Press p. 154.
14. Kraft, A.A. 1992. “Freezing.” Psychrotrophic Bacteria in
Foods: Disease and Spoilage. CRC Press pp. 247 – 264.
15. Speck, M.L. and B. Ray. 1977. “Effects of freezing and stor-
age on microorganisms in frozen foods: a review.” Journal of Food
Protection 40:333 – 336.
16. Khan, A.S., et al. 1994. “Norwalk virus-associated gastro-
enteritis traced to ice consumption aboard a cruise ship in Hawaii:
Comparison and application of molecular method-based assays.”
Journal of Clinical Microbiology 32:318 – 22.
17. Chattopadhyay, M.K., and M.V. Jagannadham. 2003. “A
branched chain fatty acid promotes cold adaptation in bacteria.” J.
Biosci. 28:363 – 364.
18. Russel, N.J. 2002. “Bacterial membranes: the effect of chill
storage and food processing. An overview.” International Journal
of Food Microbiology 79:27 – 34.
19. Wouters, J.A., et al. 2000. “The role of cold shock proteins
in low-temperature adaptation of food-related bacteria.” Syst. Appl.
Microbiol. 23:165 – 173.
20. Mihoub, F., et al. 2003. “Cold adaptation of Escherichia coli:
microbiological and proteomic approaches.” International Journal
of Food Microbiology 89:171 – 184.
21. U.S. Department of Agriculture, Food Safety and Inspec-
tion Service, U.S. Department of Health and Human Services,
Food and Drug Administration. 1996. Transportation and Storage
Requirements for Potentially Hazardous Foods, Federal Register
61:59372 – 59382.
22. Frozen Food Roundtable. 1999. Frozen Food. Handling and
Merchandising.
38
ASHRAE Journal
August 2005
23. Feller, G. and C. Gerday. 2003. “Psychrophilic enzymes:
hot topics in cold adaptation.” Nature Reviews Microbiology
1:200 – 208.
24. O’Brien, A., R. Sharp, N.J. Russell, and A. Roller. 2004. “Ant-
arctic bacteria inhibit growth of food-borne microorganisms at low
temperatures.” FEMS Microbiology Ecology 48:157 – 167.
25. Hubbert, W.T., et al. 1996. “Inspection of Food Products.” Food
Safety and Quality Assurance: Foods of Animal Origin, 2nd ed. Iowa
State University Press pp. 260 – 261.
Bibliography
2002 ASHRAE Handbook—Refrigeration. Chapter 11, Food Micro-
biology and Refrigeration.
Food Standards Australia New Zealand. 2002. “Survey on the
microbiological quality of unpackaged ice.” ANZ Food Surveillance
Newsletter Summer.
r
Beller, M. 1992. “Hepatitis A outbreak in Anchorage, Alaska, traced
to ice slush beverages.” West. J. Med. 156:624 – 627.
Bentley, W.H. 1995. “Packaged ice sanitation yesterday and today.”
Journal of the Association of Food and Drug Ofﬁ cials 59:35 – 42.
Cannon, R.O., et al. 1991. “A multistate outbreak of Norwalk virus
gastroenteritis associated with consumption of ice.” Journal of Infec-
tious Diseases 164, 860 – 863.
Texas Department of Health. 1999. “Barrels of Ice in Dormitory
Responsible for Spread of E. Coli Illness at Drill Team Camp.” News
Release July 27. www.tdh.state.tx.us/news/b\_new287.htm.
Dickens, D.L., H.L. Dupont, and P.C. Johnson. 1985. “Survival
of bacterial enteropathogens in the ice of popular drinks.” Am. Med.
Assoc. 253:3141 – 3143.
EuroSurveillance. 1997. “Microbiological quality of ice cream
and ice cubes.” Communicable Diseases 6(7), Wks 25 – 28. Northern
Ireland.
Falcao, J.P., A.M.G. Dias, E.F. Correa, and D.P. Palcao. 2002.
“Microbiological quality of ice used to refrigerate foods.” Food Mi-
crobiology 19:269 – 276.
Falcao, J.P., D.P. Falcao, and T.A.T. Gomes. 2004. “Ice as a vehicle
for diarrheagenic Escherichia coli.” International Journal of Food
Microbiology 91:99 – 103.
Georlette, D., et al. 2004. “Some like it cold: biocatalysis at low
temperatures.” FEMS Microbiology Reviews 28:25 – 42.
Gilichinsky, D.A., et al. 1992. “Long-term preservation of mi-
crobial ecosystems in permafrost.” Advances in Space Research
12:255 – 263.
Moyer, N.P., et al. 1993. “Testing of packaged ice sold in Iowa.”
Journal of Food Protection 56: 426 – 431.
Pawsey, R.K. and P. Howard. 2001. “Drinking ice as a vector for
gastrointestinal disease.” British Food Journal 103:253.
l
Rivkina, E., et al. 2004. “Microbial life in permafrost.” Advances
in Space Research 33:1215 – 1221.
Römisch, K. and T. Matheson. 2003. “Cell biology in the Antarctic:
studying life in the freezer.” Nature Cell Biology 5:3 – 6.
Ryan, J. R.A. Richards, and P. Slocombe. 1998. Distribution of chilled
and frozen foods. In Food Transportation, R. Heap, M. Kierstan, and
G. Ford (eds.), Blackie Academic & Professional pp.150 – 151.
Schmidt, R.H. and G.E. Rodrick. 1999. “Microbial, physical, and
chemical quality of packaged ice in Florida.” Journal of Food Protec-
tion 62:526 – 531.
Viera, R.H., et al. 1997. “Bacteriological quality of ice used in
Mucuripe-Market in Fortaleza, Brazil.” Food Control 8:83 – 85.
l
Vorobyova, E.A., V.S. Soina, and A.L. Mulukin. 1999. “Microor-
ganisms and enzyme activity in permafrost after removal of long-term
cold stress.” Advances in Space Research 18:103 – 108.
Advertisement formerly in this space.
48
ASHRAE Journal ashrae.org
August 2005
By Jeffrey D. Celuch
Combined Heat & Power for
Wallboard Manufacturer
About the Author
Jeffrey D. Celuch is a principal with ThermalTech
Engineering in Cincinnati. Celuch received a 2005
ASHRAE Technology Award Honorable Mention for
Industrial Facilities or Processes (New).
L
afarge Gypsum Division, the world’s third largest producer of gypsum
L
aL wallboard, wanted to increase its U.S. production to accommodate
L L
the growing demand for drywall in a service area that covers 14 states.
Lafarge chose Silver Grove, Ky., for its new manufacturing facility.
The design team partnered to create
innovative solutions for the new plant.
First, due to high volume of natural gas
use, it was decided to bypass the local
gas distribution company (LDC), Union
Light, Heat and Power (UHL&P), a Cin-
ergy subsidiary, and connect directly to
the KO Gas Transmission Line.
This required extending a 12-in. (0.3
m) natural gas pipeline capable of carry-
ing 2.1 million cfh of natural gas to Silver
Grove, a small community of mostly resi-
dential sites. One of the design partners
designed and installed the gas main to
serve Lafarge and the residents of Silver
Grove. ULH&P and Lafarge shared in the
cost of the installation.
The beneﬁ ts were threefold. Bypass-
ing the LDC allowed Lafarge to save on
distribution charges from ULH&P. The
utility beneﬁ ted by serving customers that
had been looking for access to natural gas.
And, the residents of Silver Grove ben-
eﬁ ted from their new neighbor by being
served natural gas from a gas pipeline
A new 138 kV substation was designed
and constructed to serve Lafarge’s elec-
trical needs. The substation consists
of two 138 kV transmission feeds and
is designed for importing or exporting
power from the transmission grid. Based
on plant operating load, the cogeneration
plant can export excess power to the
transmission grid, import power from
the grid or, in the event of a loss of the
transmission system, operate in island
mode completely disconnected from the
transmission system.
The biggest challenge facing the design
team was to ﬁ nd a thermal source that
would match the process requirements of
the gypsum cage mill dryer. The original
gypsum-drying concept was based on
providing natural gas-ﬁ red burners. This
is typical for many similar industrial
drying applications. Additionally, the
new plant would require just under 5
MW, which would be purchased from the
transmission grid.
A 5 MW natural gas-ﬁ red turbine gen-
erator (GTG) was chosen as the optimal
solution of meeting the cage mill dryer’s
thermal requirements. Detailed analysis
and equipment selections were performed
to ensure that the thermal output of the
GTG matched the thermal requirements
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.
org). Reprinted by permission from ASHRAE Journal, (Vol. 47, No. 8, August 2005). This article may not
be copied nor distributed in either paper or digital form without ASHRAE’s permission.
August 2005
ASHRAE Journal
49
Turbine generator for gypsum wallboard manufacturer.
of the cage mill heater. Sensitivities were performed varying
multiple factors such as gypsum moisture content, temperature,
and humidity, which ﬂ uctuate in this part of the country. The
ﬁ nal system selected is capable of producing 5 MW of power
and 44 MMBtu/h of heat to the plant. Since the plant was com-
pleted prior to the installation of the GTG, the cage mill dryer
was installed with the natural gas burner so that the plant could
remain in production when the
GTG was down for service.
As ambient conditions changed,
the output of the gas turbine
would not satisfy the process re-
quirements once the outdoor tem-
perature was above 60°F (16°C).
To overcome this constraint, a
200-ton (703 kW) air-cooled
chiller was installed to produce
chilled water to feed a cooling
coil in the inlet ductwork. The
chiller is capable of lowering the
inlet air temperature from 95°F
(35°C) to approximately 55°F
(13°C). This allows the cage mill
dryer to maintain process require-
ments because the cogeneration plant heat output increases
as the inlet air is lowered. In addition, at full-load, the chiller
consumes approximately 200 kW of electricity, while boosting
generator output by almost 600 kW, creating a net increase
in output of 400 kW.
The cogeneration plant is very efﬁ cient. For every MMBtu
of energy that goes into the cogeneration plant, almost 96% is
supplied as input to the process. The 4% loss in energy comes
from inefﬁ ciencies in the gas turbine, gearbox and generator.
All the remaining MMBtu’s are either converted to heat that is
transferred to the process for drying of gypsum, or is converted
into electrical energy in the generator. The gas turbine requires,
on average, 71 MMBtu’s per hour and provides 44 MMBtu’s per
hour to the cage mill. The GTG exhaust is supplied to Lafarge
at approximately 1,100°F (600°C).
In addition to the chiller and GTG, other auxiliary equipment
includes a gas compressor, self-cleaning inlet air ﬁ ltration sys-
tem, chilled water distribution pumps and accessories, complete
programmable logic controller (PLC) control system and a 15
kV isolation transformer and transfer switch. The natural gas
compressor boosts the natural gas supply pressure to the GTG
from 100 psig to 300 psig (690 kPa to 2070 kPa).
A 150 ft (46 m) tall stainless steel exhaust stack also was
included in the design. The 6 ft (18 m) diameter exhaust duct
from the GTG passes up the stack
and is either sent up the stack
for simple-cycle operation, or is
diverted to the process through
a 6 ft (1.8 m) diameter damper
to the process for combined heat
and power application. The stain-
less steel exhaust stack design
eliminated the need for refractory,
insulation or painting.
Lastly, the controls for the
cogeneration plant use state-
of-the-art programmable logic
controllers (PLC) to operate the
facility. The controls monitor
the status of the equipment and
a digital paging system alerts
operators of critical alarms. The operators can monitor and
control the system from remote locations. This has allowed
for safe and reliable operations while minimizing dedicated
staff resources and costs.
One last hurdle overcome by the design team was to mini-
mize noise because of the cogeneration plant’s close proxim-
ity to private residences. Techniques to mitigate noise from
the plant include: installation of sound walls with acoustic
bafﬂ es, inlet and exhaust silencers, and the addition of acous-
tic blanketing on the inlet ductwork. After these upgrades,
the cogeneration plant is virtually undetectable from the
residents’ homes.
This system is efﬁ cient and effective. The Lafarge facility is
the largest single-line production facility in the United States
operating at 500 board feet per minute.
Raw material input to the manufacturing process comes
from the Zimmer generating station. At the Zimmer station,
50
ASHRAE Journal ashrae.org
August 2005
the exhaust gases from a coal-ﬁ red boiler are scrubbed using
a lime-based process. The chemical reaction between the lime
and the sulfur in the exhaust gases produces calcium sulﬁ te.
An oxidation process is used to converts the calcium sulﬁ te
into calcium sulfate, or synthetically produced gypsum.
Prior to signing an agreement with Lafarge to supply the
facility with synthetic gypsum material, Zimmer’s ﬂ ue gas
desulphurization (FGD) process required the land ﬁ lling of
more than 1.7 million tons (1.5 million Mg) of calcium sulﬁ te
per year. Now, instead of being placed in a landﬁ ll, the cal-
cium sulfate is sent to Lafarge to be converted into drywall.
Zimmer Station supplies Lafarge with approximately 850,000
tons (765 000 Mg) of raw material per year.
As the gypsum enters Lafarge’s process, it’s moisture con-
tent is about 10% to 12%. As the gypsum is fed into the cage
mill dryer, the free moisture in the gypsum is immediately
ﬂ ashed to steam and evaporated away into the atmosphere by
the GTG exhaust. The GTG supplies Lafarge’s cage mill dryer
with exhaust at approximately 900°F to 1,000°F (480°C to
540°C). The GTG exhaust dries the gypsum from 10% to 12%
moisture content, down to less than 1% moisture content for
further processing before being converted into drywall.
This innovative design has reduced the amount of fuel
consumed to produce heat and power on site when compared
to purchasing electricity directly from the grid and ﬁ ring in-
dependent gas heaters dedicated to each piece of equipment.
This feat has not gone unrecognized.
Recently, the U.S. Environmental Protection Agency Com-
bined Heat and Power Partnership and Department of Energy
have recognized Lafarge and its partners when they presented
the partners with the 2004 Energy Star® CHP Award.
What is most impressive about the facility is what it is not.
It is no longer an abandoned rail yard, nor does it rely on a
distant mining operation. The facility in Silver Grove was
chosen due to its accessibility to the existing rail line and the
Ohio River and the proximity to the Zimmer plant.
The Zimmer coal-ﬁ red power station uses barges on the river
to transport the synthetic gypsum. Therefore, truck transporta-
tion and associated vehicle emissions are reduced signiﬁ cantly
since natural gypsum is not transported from distant mines.
This in turn allows the plant to produce nearly 900 million
ft2 (83.6 million of wallboard annually with 100% of its raw
materials being recycled products.
The GTG system also results in lower NOx, SO2, particulate
matter, mercury, HCl, and selected metals emissions compared
to facilities that have power only generated from utility coal-
ﬁ red plants. Estimates include an annual reduction of carbon
dioxide emissions by almost 15,000 tons (13 500 Mg).
Advertisement formerly in this space.
56
ASHRAE Journal ashrae.org
August 2005
Duct leakage typically increases HVAC energy consumption because the
heated or chilled air that leaks into unconditioned spaces increases
the duty cycle of the heating or cooling equipment. Variable-air-volume
(VAV) blowers must run harder to deliver the required conditioning to
the space.
Duct Leakage
Fault Detection
By Detlef Westphalen, Ph.D., Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
This is the 28th article inspired by a DOE report covering
energy-saving HVAC technologies.
A
ll ducts have some degree of leakage, e.g., at least 3% to
5% of system ﬂ ow.1Although this level is substantially
higher than ASHRAE recommended levels, measure-
ments of typical duct leakage in commercial buildings indicate
much higher levels of actual leakage.
Commercial building duct systems can suffer from many faults,
such as torn and missing external
duct wrap, poor workmanship
around duct take-offs and ﬁ ttings,
disconnected ducts, and improp-
erly installed duct mastic.2
Duct leakage typically in-
creases HVAC energy con-
sumption because the heated
or chilled air that leaks into
unconditioned spaces increases
the duty cycle of the heating or
cooling equipment. Variable-air-
volume (VAV) blowers must run
harder to deliver the required
conditioning to the space.
Most of the duct-leakage diag-
nostic tests that have been developed are oriented towards resi-
dential systems and, therefore, do not provide a good indication
of actual leakage under operating conditions for more complex
commercial systems. None of these tests provides continuous
diagnostic monitoring.3
Recently, two duct-leakage diagnostic approaches suitable for
commercial duct systems were developed. The ﬁ rst uses CO 2
tracer gas to measure the duct ﬂ ow at the trunk or major duct
branches and uses ﬂ ow hoods to measure the airﬂ ow exiting the
diffusers served by the system or branch. The leakage equals
the difference between the duct measurement and the sum of
the diffuser measurements.1
To introduce the CO2, the technician cuts small holes into the
duct trunk wall and inserts a gas injector with fans (to enhance
mixing). Just downstream, he installs a concentration measure-
ment probe. The injector then introduces CO2 in 30- to 60-second
bursts and measures CO2 levels to
determine the volume ﬂ ow rate.
The CO2 method has been
shown to measure flow to an
accuracy of 2%; ﬂ ow hoods can
measure diffuser ﬂ ows to a similar
accuracy (with properly designed
ﬂ ow hoods).1 This approach pro-
vides a one-time assessment of
duct- leakage levels.
The second approach detects
duct leakage upstream of terminal
units in VAV systems with pres-
sure-independent terminal units. It
was developed as part of a product
to provide an indication of critical
duct pressure to implement pressure reset in VAV systems.
Based on measurements of total system airﬂ ow under varying
duct pressures, an algorithm develops an empirical relationship
between supply ﬂ ow and duct static pressure that accounts for duct
leakage upstream of the terminal units. This upstream leakage
inﬂ uences the slope of the ﬂ ow/pressure line above the critical
pressure, so monitoring the system’s performance provides an in-
1.1
1.0
0.9
0.8
0.7
0.6
0.5
0.4
Supply Duct Flow, m3/s
0
50
100
150
200
250
300
350
Supply Duct Static Pressure, Pa
Starved
Starved
Critical
Pressure
Co t o
g
Controlling
Slope Correlates With
uct
ea age
Duct Leakage
Figure 1: VAV duct leakage diagnostic approach.4
© 2005, American Society of Heating, Refrigerating and Air-Con-
ditioning Engineers, Inc. (www.ashrae.org). Reprinted by permis-
sion from ASHRAE Journal, (Vol. 47, No. 8, August 2005). This
article may not be copied nor distributed in either paper or digital
form without ASHRAE’s permission.
August 2005
ASHRAE Journal
57
g (
dication of duct leakage ( g
Figure 1
(F
(
4). Labo-
ratory evaluation shows that the procedure
provides a qualitative (good, marginal,
poor) assessment of duct leakage.4
Energy-Saving Potential
Most smaller—and at least half of
larger—commercial buildings have ap-
preciable levels of duct leakage. Smaller
commercial buildings appear to have duct
leakage equal to 20% to 35% of system
airﬂ ow.2,5 – 7 More limited data indicate that
larger commercial buildings with central
air-handling units have lower leakage rates
(between 5% and 20%) than smaller build-
ings with unitary-based ducting.8–11
The location of the ducts and duct leak-
age usually affects the energy impact of
duct leakage. Approximately half the total
ductwork in a small commercial building
lies within the thermal barrier,2 while most
of the ductwork of larger (several story)
buildings lies within the thermal barrier.16
Taking these factors into account, duct
leakage detection has an annual energy
saving potential of between 0.15 and 0.4
quads if the leaks are ﬁ xed.
f f
3
Market Factors
The tracer-gas duct-leakage approach
is projected to cost more than the VAV
system approach, but has higher accuracy
and broader applicability. Consequently,
the following discussion focuses on the
tracer gas approach.
The cost of the tracer gas method con-
sists of labor and test equipment. Consid-
ering these factors, a preliminary estimate
projects that the diagnostic test would cost
approximately $0.05 to $0.10/ft2 ($0.54
to 1.08/m2) for commercially available
diagnostic equipment kits used by trained
technicians and contractors.1,3
Additional costs for sealing a leaky
duct system in an existing buildings are
about $0.40 to $0.50/ft2 ($4.31 to $5.38/
m2), assuming use of an aerosol sealant.12
That is, the cost of ﬁ xing leaky ducts in
existing buildings is several times greater
than the cost to diagnose duct leakage.
Based on the typical energy-saving
potential of ﬁ xing duct leakage and the
average HVAC energy costs of $0.35/ft2
to $2/ft2 ($3.77/m2 to $21.53/m2) depend-
ing on commercial building type and
g
g
y
,
assuming average utility costs,13 eliminat-
ing excess duct leakage saves $0.015 to
$0.20/ft2 ($0.161/m2 to $2.15/m2).
In sum, the simple payback period for
duct-leakage diagnostics and duct sealing
could be as low as 2.5 years, but could
exceed 15 years for commercial buildings
with low HVAC energy costs and duct-
leakage levels. Reducing duct leakage
can appreciably reduce peak electric de-
mand, which enhances the savings from
detecting and sealing leaky ducts.
For leakage testing carried out as part
of commissioning new construction, reap-
plication of mastic is the preferred sealing
approach. In this case, the owner would
probably incur minimal additional costs
because the commissioning agent would
not approve the duct system until testing
indicated acceptable leakage levels.
Duct-leakage diagnostic techniques
that estimate leakage during system
operation are not yet generally available.
Information about the tracer gas-based
approach has not yet been published, nor
has the approach been commercialized.
The VAV system approach has recently
been commercialized, but several factors
hamper its general adoption, including:
only one small vendor offers the product;
it is a feature of a product primarily sold
for tuning VAV systems for static pressure
reset control rather than duct leakage
diagnostics, and its application is limited
to a subset of VAV systems.
At present, little awareness exists about
the prevalence and energy impact of duct
leakage. For example, many building
owners assume that ducts don’t need
diagnostic evaluation because the con-
tractors who installed them have already
veriﬁ ed duct quality.
Consequently, it is questionable if a
substantial market for the diagnostics
would exist were they commercialized.
Moreover, the high cost of using aerosol
sealing to ﬁ x duct leakage in existing
buildings also would likely impede the
use of diagnostics.
Aerosol-based duct sealing costs rough-
ly one-third or more of a typical building’s
operations and maintenance annual bud-
get.3,14,15This may prohibit many building
operators from fixing leaky ducts and
investing in duct-leakage diagnostics.
Advertisement formerly in this space.
58
ASHRAE Journal
August 2005
References
References
1. Wray, C. 2004. Personal Communica-
tion. Lawrence Berkeley National Labora-
tory.
2. Delp, W.P., et al. 1997. “Field Inves-
tigation of Duct System Performance in
California Light Commercial Buildings.”
LBNL Report, LBNL-40102.
3. TIAX. 2005. “Energy Impact of Com-
mercial Building Controls and Performance
Diagnostics,” Draft Final Report by TIAX
LLC to the U.S. Department of Energy, Of-
ﬁ ce of Building Technologies.
4. Federspiel, C. 2005, “Detecting critical
supply duct pressure.” ASHRAE Transactions
111(1).
5. Cummings, J.B., et al. 1996. “Uncon-
trolled Air Flow in Non-Residential Build-
ings,” Abridged Final Report of the Florida
Solar Energy Center, FSEC 26-56-769. www.
fsec.ucf.edu/Ed/Contin\_Ed/EnergyMan-
agers/PDF/Moyer/uaf%20ﬁ nal.pdf.f.f
6. Delp, W., et al. 1998, “Field Investiga-
tion of Duct System Performance in Cali-
fornia Light Commercial Buildings (Round
II),” Proc. ACEEE Summer Study on Energy
Efﬁ ciency in Buildings.
7. Modera, M.P. and J. Proctor. 2002. A Cam-
7 Modera M P andJ Proctor 2002 “ACam
paign to Reduce Light Commercial Peak Load in
the Southern California Edison Service Territory
Through Duct Sealing and A/C Tune-Ups.” Final
Report to Southern California Edison.
8. Fisk, W.J., et al. 2000. “Duct Systems
in Large Commercial Buildings: Physical
Characterization, Air Leakage, and Heat
Conduction Gains.” Energy and Buildings
32:109 – 119. http://epb1.lbl.gov/Publica-
tions/lbnl-42339.pdf.f.f
9. Xu, T.T., M.P. Modera, and R.F. Carrie.
2000. “Performance Diagnostics of Thermal
Distribution Systems in Light Commercial
Buildings.” LBNL Report, LBNL-45080.
10. Luskay, L. and D. Sellers. 2002. “Why
the ‘Simple Underfloor Air Distribution
System’ Isn’t Quite as Simple as It Seems.”
Proc. ACEEE Summer Study on Energy Ef-
ﬁ ciency in Buildings.
11. Diamond, R., et al. 2003. “Thermal
Distribution Systems in Commercial Build-
ings,” Lawrence Berkeley National Labora-
tory Final Report, LBNL-51860. http://epb1.
lbl.gov/Publications/lbnl-51860.pdf.f.f
12. Modera, M. 2004. Personal Communi-
cation, Carrier Aeroseal, September.
13. ADL, 2001, “Energy Consumption
13 ADL 2001 “Energy Consumption
Characteristics of Commercial Building
HVAC Systems Volume 1: Chillers, Refrig-
erant Compressors, and Heating Systems.”
Final Report by Arthur D. Little, Inc., to
the U.S. Department of Energy, Office
of Building Technology, State and Com-
munity Programs, April. www.eren.doe.
gov/buildings/documents/pdfs/hvacvolume1
ﬁ nalreport.pdf.f.f
14. Cler, G. et al. 1997. Commercial Space
Cooling and Air Handling: Technology Atlas.
E Source.
15. BOMA. 2001. “2001 Experience
Exchange Report.” Building Owners and
Managers Association Report.
16. Modera, M.P. 2002. Personal Com-
munication. Aeroseal.
Detlef Westphalen, Ph.D., and Kurt W.
Roth, Ph.D., are associate principals in
the HVAC and Refrigeration Technology
sector of TIAX, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager,
Building Technologies Program, U.S. De-
partment of Energy, Washington, D.C.
Advertisement formerly in this space.
26
ASHRAE Journal ashrae.org
September 2005
By Henri C. Fennell and Jonathan Haehnel
About the Authors
Henri C. Fennell is president and Jonathan
Haehnel is general manager of Building Envelope
Solutions, Inc., in North Thetford, Vt.
Setting
Airtightness
Standards
A
minimum standard that sets the airtightness for building enve lopes
does not exist but is quite necessary. This article outlines the
A
need for setting this minimum standard and provides a summary
of the myriad of recommendations, standards, and state-of-the-art
projects. It presents an overview based on a compilation and exami-
nation of the results of studies, standards, codes, tested buildings,
and recommendations for whole-building airtightness in the United
States, Canada, and Western Europe as tested by building pres-
surization test methods.1 The data was collected through a survey
conducted from mid-2003 through the beginning of 2004.
Why an Airtightness Standard?
A number of reasons exist for why air
leakage should be minimized in the design,
speciﬁ cation, and construction of a build-
ing. Good air barrier materials and systems
are necessary to reduce air leakage.
Following are some of the reasons
cited by industry members and organi-
zations that support the need for good
air barriers.
Code requirements. Most codes and
building standards have been created in
response to catastrophic events. Plumb-
ing codes, ﬁ re codes, and standards for
structural materials and designs devel-
oped after serious loss of life mandated
that these systems be regulated.
Many types of building failures are
related to air leakage. The recent increase
in health problems related to mold and
mildew and indoor air quality make this
the next most likely area for signiﬁ cant
code reform.
Indoor air quality. Recently, a major
increase in moisture-related building
failures has occurred where mold and
mildew growth resulting from building
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
September 2005
ASHRAE Journal
27
materials with elevated moisture content levels for extended
periods of time have created signiﬁ cant concerns about indoor
air quality. Airborne vapor transport along leakage pathways
is a major source of moisture migration into and out of build-
ing envelope cavities. “In fact, envelope inﬁ ltration can lead
to indoor air quality problems as the outdoor air entry via this
mechanism is uncontrolled as to rate and distribution, unﬁ ltered
and can contribute to moisture problems.”2
Avoidance of building failures. Building scientists and others
involved in the remediation of building failures agree that many
are caused, at least in part, by air leakage. Ice dams on roofs with
vented attics or cathedral slopes, frozen pipes, and condensa-
tion with its subsequent moisture-related problems can occur in
structures that are adequately insulated but have poor air barriers
(at least in the areas of localized building failures).
Energy efﬁ ciency. Controlling air leakage is a major factor in
building envelope performance. If we assume all new buildings
have a reasonable level of insulation (we already have prescrip-
tive or performance-based standards for insulation R-values,
glazing products, etc.), airtightness is the remaining determinant
of whether a building envelope will be energy efﬁ cient or not.
“The United States Department of Energy (DOE) has concluded
that up to 40% of the energy consumed to heat or cool a building
is due to air leakage into and out of buildings.”6
Also, a review by the North American Insulation Manu-
facturers Association (NAIMA) of seven research projects
conducted between 1990 and 1997 that tested the role of insu-
lation as an air barrier system indicates that “While insulation
plays a signiﬁ cant role in energy savings in a home, its role in
reducing air inﬁ ltration is negligible.”3 The DOE’s Building
America’s performance criteria include a recommendation
that “Air leakage (determined by blower door depressuriza-
tion testing) should be less than 0.25 cfm/ft2 (1.3 L/s per m2)
of building enclosure surface area at a 50 Pa (0.2 in. w.g.) air
pressure differential.”4
Building air security. Internal and external air barrier
systems may be critical components in our defense against
biological terrorism.
“In recent years many individuals and organizations have
advocated the use of several ventilation-based strategies to
protect building occupants from accidental and intentional
releases of airborne chemical, biological and radiological
(CBR) agents. For example, the protection offered by
outdoor air ﬁ ltration and air cleaning in combination with
building pressurization has been highlighted. However,
many of these recommendations have not considered the
key role played by envelope airtightness in determining
the effectiveness of these strategies.”5
Once you have good air barrier materials and systems, you
need to provide good design and installation practices to ensure
these materials will perform well once they are installed. Without
minimum performance standards, exists no incentive for the de-
signers or installers of building envelopes to provide air barrier
systems or perform work above the level of current practices.
Following are some of the reasons that reducing air leakage
in our buildings is important and why this will require us to set
a minimum airtightness standard.
Improved criteria for optimizing the design. Setting a limit
for air leakage will allow the engineer to optimize the design of
the heating and cooling system to provide only enough energy or
dehumidiﬁ cation to make up for a known quantity of uncontrolled
air leakage. Although it may require a cultural change among
design engineers, the need for costly built-in safety factors in the
mechanical system design could be reduced signiﬁ cantly. This is
because the designer would have reliable predictions of the level
of losses through the building envelope. This is important because
it is the largest upfront savings that can be realized from setting an
upper limit on uncontrolled air leakage that can offset the initial
costs of air barrier systems and quality installations.
Better construction practices. Standards provide a level
playing ﬁ eld for builders in competitive bid situations.
• Air leakage standards are a useful tool for increasing
designer and builder awareness of the causes of many
building failures and in promoting training necessary to
provide better air barrier installations.
• Without a whole-building, airtightness standard, air barrier
performance is likely to vary signiﬁ cantly with no one clearly
responsible for problems caused by air leakage.
• An air barrier performance standard provides the basis
for requiring an air barrier system durability guarantee
from the installer and for determining if the air barrier
material or system has failed before the warrantee period
has expired.
Customer satisfaction.
• The owner has a right to expect a reasonable level of
building performance, especially if the owner wants a
high-performance building.
• A speciﬁ ed, maximum air leakage threshold and test pro-
tocol provides a method for evaluating the performance
and durability of the products and assemblies used, the
completeness of the design details, and the quality of the
builder’s installation. Failure to meet a compliance standard
28
ASHRAE Journal ashrae.org
September 2005
for the airtightness of a building indicates that the client
will have at least localized problems.
Whole-Building Airtightness
To provide speciﬁ ers with an overview of the history of the
airtightness of buildings, a survey of documented studies that ex-
amined the airtightness of buildings constructed during the last 60
years. The results of this research are summarized in Table 1.
The averages of the current code and industry recommendations
were then researched and are summarized in Table 2. Whole-
building performance cannot approach the airtightness of any air
barrier material because the building envelope includes mechanical
system components, such as windows, doors, and skylights, none
of which are as airtight as air barrier components themselves.
Many of the major organizations that set standards and testing
methods for the construction industry, including ASHRAE, The
Air Barrier Association of America (ABAA), The Canadian C-
2000 Program, and all of the building codes that were surveyed,
had requirements for air sealing, but had not set standards or made
recommendations as to how well the air sealing should perform.
Other organizations had guidelines, recommendations, or
in-house standards for evaluating the performance of whole
buildings. Groups and organizations such as ENERGY STAR,
Conservation Services Group, The Canadian C-2000 and R-
2000 Programs, Energy Rated Homes of Vermont, and Building
America use blower door test results for rating or as compliance
criteria or for their programs. These were included in the data
used to develop the “current standards” average listed in Table
2. Recommendations made by the American Society for Testing
and Materials (ASTM) air leakage test method, manufacturers
of test equipment, and United Kingdom Building Regulations
and Building Services Research and Information Association
(BSRIA) standards also were included.
The state-of-the-art buildings data came from a list of recent
high-performance buildings that were reported by speciﬁ ers or
building science industry members, as well as industry respon-
dents who had numbers for both normal building standards and
high-performance building standards.
Comparing Whole-Building Airtightness Standards
Comparing airtightness standards used by all of these or-
ganizations turned out to be problematic. As evidenced by
the number of units of measure listed in the sidebar “Units
of Measure,” clearly no consensus exists of what units to use
among these industry members. These units of measure are not
always easy to relate to each other when the building conﬁ gura-
tion is unknown and the method of testing is not uniform from
country to country. For this reason, many of the averages in
the data presented in the tables are expressed in ranges rather
than as one value.
As a result of these comparison and translation problems, a
goal that has resulted from this study is to encourage the build-
Units that do not account for the relationship between the
surface area and volume of the building:
• Air changes per hour at 50 Pa (ACH50);
• Air changes per hour at natural pressures (ACH Natural
= ~ ACH50/20);
• Air leakage rate in cfm at 50 Pa (CFM50);
• Natural air leakage rate in cfm (CFM Natural);
and
• Effective leakage area (ELA)—Lawrence Berkley
Laboratories Model (LBNL);
• Equivalent Leakage Area (EqLA)—National Research
Council (NRC) of Canada Model.
Units independent of the relationship between the surface
area and the volume of the building:
• Air leakage rate/unit area of exterior shell at 75 Pa (L/sm2
at 75 Pa or LSM75 or CFM75/ft2 or m3/h m2 at 75 Pa).
• Air leakage rate/unit area of exterior shell at 50 Pa
(CFM50/ft2).
• ELA (4 Pa) or EqLA (10 Pa)/unit area of exterior shell
also referred to as the equivalent leakage ratio (ELR).
May be at 10 Pa (based on NRC model) or 4 Pa (based
on LBNL model).
Units of Measure
Typical Residential (Averages)
Zilin,
Katz,
Biggs et al,
19867
19948
19879
U.S.
ACH 50
5.5
4.0 to 8.0\*
CFM50/ft2
0.31 to 0.61\*
0.44
Canada
ACH 50
4.4
CFM50/ft2
0.24 to 0.49\*
Sweden
ACH 50
3.7
CFM50/ft2
0.21 to 0.41\*
England
ACH 50
13.9
CFM50/ft2
0.77 to 1.54\*
Typical Commercial (Averages)
Proskiw and
Phillips, 200110
U.S.
ACH 50
4.9 to 7.5\*
(Commercial) CFM50/ft2
0.93\*
Canada
ACH 50
1.1 to 1.6\*
a a
(Commercial) CFM50/ft2
0.20\*
Sweden
ACH 50
1.1 to 1.8\*
(Industrial)
CFM50/ft2
0.22\*
England
ACH 50
6.0 to 9.1\*
(Ofﬁ ces)
CFM50/ft2
1.14\*
\* Values were mathematically derived if the information was not originally reported
in this unit. Derivations that required a building size to complete the calculation
(ACH50 to CFM50) were based on model buildings that represent the extremes in
volume-to-surface-area ratios and are reported as a range of values.
(Source: Standards were provided by organizations and individuals active in the
industry. SOTA buildings values were collected by, and on ﬁ le with, Building En-
velope Solutions, Inc.)
Table 1: Historical residential and commercial airtightness data for
buildings built with normal construction practices.
September 2005
ASHRAE Journal
29
ing community to reach a consensus on a single, industry-wide
unit of measure for reporting and specifying whole-building
airtightness. A unit of measure that considers the air leakage
per unit of surface area would be universally applicable to all
buildings without complicated translations requiring detailed
knowledge of each building. It is our recommendation that
CFM50/ft2 be considered for a universal unit of measure for
the industry. Including only the above-grade surfaces for all
calculations also would standardize the airtightness values.
How does a speciﬁ er or owner know what standard is
reasonable for a given building? A number of considerations
go into selecting the compliance standard for any building. For
example, it may be more difﬁ cult to achieve an ideal air barrier in
renovation projects due to access and payback considerations.
Swimming pools have much more difﬁ cult moisture condi-
tions where airtightness should reach state-of-the-art levels
to avoid physical damage and air quality problems, even in a
building that may be planned for a relatively short life cycle.
Art and artifact storage and display facilities require controlled
environments that require tighter building envelopes to avoid
moisture problems. The following is a list of factors architects
and engineers should consider as important design considerations
when setting airtightness standard for their projects.
• The minimum standard required to meet any local building
codes that contain airtightness standards.
• The owner’s requirement for a certain level of building
performance.
• The current and state-of-the-art building performance
levels reported in this study are all achievable. The level
speciﬁ ed must be achievable (not too tight) in a cost-effec-
tive manner, but the allowed leakage must not be so high
(leaky) as to invite building envelope-related problems.
• The severity of the building environment in a given climate.
• The owner’s ability to tolerate a building failure.
• The payback for the speciﬁ c building materials or systems
required to achieve a speciﬁ ed level of performance over the
life cycle of the building. (The difference in energy use can be
calculated based on the reduction in uncontrolled air change
rate. The reduced load will translate into reduced HVAC
system size and fuel use. This value can be offset against air
barrier system costs to determine the payback period for the
improvement in the airtightness of the building envelope).
• Factor in savings or other beneﬁ ts from various incentive
programs available for high-performance buildings (Leader-
ship in Energy and Environmental Design® [LEED] from the
U.S. Green Building Council, Energy Crafted Homes, etc.).
• The conﬁ guration of the building. It is probable that build-
ing designs with a smaller number of transitions (wall-to-
roof, corners, wall-to-foundation, overhangs, etc.) result
in buildings that are easier to make tight. Very large, low
buildings typically have ﬂ at membrane-covered roofs that
are easier to make airtight compared to shingle or standing-
seam sloped roofs usually found on smaller structures.
The ranges identiﬁ ed in this study for normal and state-of-
the-art building performance provide a starting point to guide
architects in setting standards for speciﬁ c buildings. Selecting
The airtightness of a building envelope is a representation
of how leaky (the quantity of air leakage) a building is rela-
tive to its size.
Air leakage is deﬁ ned as the unintended ﬂ ow of air into
and out of a building due to pressure differences across the
building envelope caused by stack effect, wind, and internal
mechanical system pressures. This is unintended air move-
ment through the building envelope construction rather
than through ventilation systems. This is a totally separate
issue from providing fresh air for building occupants.
An air barrier is the building envelope component that
resists air leakage or, “the intrusion and diffusion of air
due to air, wind, stack, and vapor pressure into and out of
buildings.”6
The rate of air leakage through a building envelope is the
volume of the air that passes through the building envelope
in a unit of time. This ﬂ ow rate or volume of airﬂ ow for
a given period of time is used to represent the building’s
airtightness.
High-performance buildings are buildings that use signiﬁ cant-
ly less energy and/or resources to construct and operate.
An airtightness standard is an upper limit for the allowed
rate of unintended airﬂ ow or leakage through the building
envelope measured at a ﬁ xed, uniform pressure. The de-
signer typically establishes this maximum ﬂ ow rate in the
project speciﬁ cations.
Terms
Current Standards, State of the Art Buildings (SOTA),
And Air Barrier (AB) Material Standards—
Residential (Averages)
Current
SOTA
AB Material
Standards
Buildings
Standards
ACH 50
4.4
1.0
N/A
CFM50/ft2
0.25 to
0.06 to
0.0022
0.49\*
0.11\*
Current Standards, State of the Art Buildings (SOTA),
And Air Barrier (AB) Material Standards—
Commercial (Averages)
Current
SOTA
AB Material
Standards
Buildings
Standards
ACH 50
1.4 to 2.1\*
0.77
N/A
CFM50/ft2
0.26
0.15
0.022
\* Values were mathematically derived if the information was not originally reported in
this unit. Derivations that required a building size in order to complete the calculation
(ACH50 to CFM50) were based on model buildings that represent the extremes in
volume-to-surface-area ratios and are reported as a range of values.
(Source: Standards were provided by organizations and individuals active in the
industry. SOTA buildings values were collected by, and on ﬁ le with, Building Enve-
lope Solutions, Inc.)
Table 2: Current residential and commercial airtightness data for
buildings built with normal construction practices.
30
ASHRAE Journal
September 2005
the tightest end of the range, or a number
at or near the state of the art for similar
buildings, would be appropriate for setting
high but achievable standards for high-
performance buildings and for difﬁ cult
environments such as swimming pools.
Eventually, a dew-point calculation for
the local climate and planned indoor tem-
perature and humidity levels can be used
to determine how likely air leakage will
create a moisture problem. Normal uses
in cold and moderate climates without air
conditioning could target the low end of
the range. Projects with air conditioning
could include an analysis of the vapor
drive in both directions and most likely
should be nearer to the top of the range.
Conclusion
Clearly, it is necessary to improve the
airtightness of our buildings to reduce the
frequency of callbacks, building failures,
and lawsuits. Giving more emphasis to air
barrier system design and including air
leakage standards in our project speciﬁ ca-
tions are the most effective and probably
the fastest ways to address this need.
Air barrier speciﬁ cation language is
well developed at many architectural ﬁ rms
and is readily available from ABAA and
other trade sources, air barrier materials
and systems are well proven, and trade
organizations and manufacturers’ training
programs are available to provide certiﬁ ca-
tion for installers of these systems.
What remains is to compel the builders
to implement the design intent. It is hoped
that this research provides a starting point
for designers and speciﬁ ers to use in
selecting adequate but attainable perfor-
mance standards for their projects.
The industry can support designers by
adding minimum air barrier standards to
all building codes, otherwise these systems
are usually “value-engineered” out because
they are not required. Good air barriers add
to the cost of buildings. However, they also
reduce operating costs, fossil-fuel emis-
sions, and building failures.
Minimum standards in the building
codes would provide a benchmark for
designers to protect their clients and them-
selves against building envelope problems.
In addition, the industry should agree on
one unit of measure and test method that
will break the “engineer speak” barrier
that all but building scientists now face.
If everyone were using the same techni-
cal terminology that was consistent for all
building conﬁ gurations, an understanding
of what airtightness standards were appro-
priate for a given building type or desired
level of performance would come more
quickly. Designers would then be able to
specify an air barrier system and set an air
leakage standard that:
• Is achievable;
• Is adequate for the use of the
building;
• Will reduce the frequency and
magnitude of building envelope
failures;
• Includes air-barrier-related guaran-
tees;
• Includes quality assurance and com-
pliance testing; and
• Will result in a payback over a rea-
sonable portion of the life cycle of
the building.
References
1. ASTM E799-99, Standard Test Method for
Determining Air Leakage Rate by Fan Pressur-
ization; CGSB 149.10, Standard for Determining
the Airtightness of Building Envelopes.
2. Persily, A. 2004. “Q&A on building secu-
rity.” ASHRAE Journal 46(9):20 – 23.
3. NAIMA. 2004. “The Facts About Insula-
tion and Air Inﬁ ltration.” www.naima.org/pages/
resources/library/html/BI480.HTML.
4. Building America: U.S. Department of En-
ergy, Ofﬁ ce of Energy Efﬁ ciency and Renewable
Energy/Building Science Corporation.
5. Persily, A. 2004. “Building ventilation
and pressurization as a security tool.” ASHRAE
Journal 46(9):18 – 26.
6. Air Barrier Association of America. “About
Air Barriers.” www.airbarrier.org/aboutair
barriers.htm.
7. Zilin, R. 1986. “Blower door fundamen-
tals.” Solar Age Magazine January.
8. Katz, A. 1997. “What’s being built out there?
Performance tests on 100 new homes.” Home
Energy Magazine Online September/October.
http://hem.dis.anl.gov/eehem/97/970913.html.
9. Biggs, K.L., Bennie, I.D. and Michell, D.
1987. “Air Inﬁ ltration Rates of Some Australian
Houses.” Australian Institutional Buildings
2:49 – 61.
10. Proskiw, P., Bert, G. 2001. “Air Leakage
Characteristics, Test Methods and Speciﬁ ca-
tions for Large Buildings.” Prepared for Canada
Mortgage and Housing Corporation. www.
cmhc-schl.gc.ca/publications/en/rh-pr/tech/01-
123-e.htm.
Advertisement formerly in this space.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 9
By Gregg Lewis, AIA
Designing Cradle to Cradle
Special Column
I
am an architect who gave a presentation at the Roanoke, Va.,
ASHRAE chapter’s hosting of the 2005 CRC on August 11,
2005. My role was to be a presenter in one of the technical
sessions given as a part of the conference. The project I was pre-
senting is the First International Cradle to Cradle Housing Design
and Construction Competition, or C2C Home (www.c2c-home.
org). The competition was based on the ideas described in William
McDonough and Michael Braungart’s book Cradle to Cradle:
Remaking the Way We Make Things (www.greenblue.org).
This landmark text suggests that we can
redeﬁ ne all of our activities—profession-
ally and personally—through a rethinking
of, and more clearly deﬁ ning our goals
and objectives as individuals and as mem-
bers of an industry that has only begun to
look at the larger impacts of our activities
on the world around us.
Architect and author McDonough has
distilled the cradle to cradle protocol
down to one sentence: “Our goal is clear:
A delightfully diverse, safe, healthy, and
just world with clean air, water, soil, and
power, equitably, economically, ecologi-
cally, and elegantly enjoyed.”
I will offer that the key ideas in the
text include eliminating the concept of waste entirely rather
than simply attempting to reduce the ecological footprint of
the humans. It makes sense that our goals should not simply
be to reduce the adverse impacts our activities have on the air
we breathe and the energy we consume but to have our designs
contribute to a positive and restorative process.
A rethinking of our goals and responsibilities might suggest a
tremendous opportunity for ASHRAE as a very well respected
professional organization with a membership of some of the
best creative problem solvers on the planet.
In preparing for my presentation in Roanoke, I spent some
time on ASHRAE’s Web site and enjoyed reading the inaugural
address given by ASHRAE’s new president at the ASHRAE An-
nual Meeting in Denver. Lee Burgett, P.E., referenced a Chinese
proverb: “When you drink the water, remember the spring.” He
went on to say, “In 2002, the Board committed ASHRAE to
supporting ‘building sustainability as a means to provide a safe,
healthy, comfortable indoor environment while simultaneously
limiting the impact on the earth’s natural resources.’”
If we “remember the spring,” do we want merely to limit the
(adverse) impact we are having on it? Or is there a unique leader-
ship role for ASHRAE in deﬁ ning itself for the future as an or-
ganization, and challenging those of us in the American Institute
of Architects and other related organizations to do the same. We
can strive to be “less bad” by limiting the negative consequences
of our design decisions or we can create a new design paradigm
that looks to a positive outcome for all of our work.
In looking at the United States Green Building Council’s
Leadership in Energy and Environmental Design® (I am a LEED
Accredited Professional and my ﬁ rm is a USGBC member orga-
nization), we see a standard that has challenged our industries to
deﬁ ne what sustainability is in the here
and now. This is a vital step in what can
be considered a much larger process.
What we want to see though—in addi-
tion to this snapshot of the status of green
or sustainable building—is a deliberate
and concerted effort to deﬁ ne the goal. To
that end, can we assume our goal should
not be to simply limit the adverse conse-
quences of our actions but to act in a way
that creates beneﬁ cial consequences for
people, the planet, and the bottom line?
Can we look to eliminate the concept
of waste? Can we endeavor to take all
of the things that we design from new
chemicals to new cities and consider their
design through the lens of cradle to cradle?
One could suggest that the ﬁ rst industrial revolution was
built on the quest to modernize and that our perception of the
natural world was that it held an abundance of resources which
we would never deplete. The assumption was that mankind
could not affect nature in its broadest sense. We see the earth’s
limits more clearly every day and that the rules established
at the beginning of the 20th century will be hard pressed to
sustain us into the 22nd.
We need to move beyond our attempts to amend the strategies
from 100 years ago and look for a new industrial revolution
that can allow us to more responsibly respond to the needs of
our communities today while working to enhance the quality
of life of subsequent generations. The leadership provided by
ASHRAE in this ongoing discussion will allow us to show our
clients and the communities we serve that future prosperity and
sustainability will coexist to the beneﬁ t of all.
Gregg Lewis, AIA, is an architect for SmithLewis Architecture
in Roanoke, Va.
C2C Home jury reviewing entries. The jurors
are (left to right): William McDonough, Sarah
Susanka, Yama Karim, Alexander Garvin, and
Randall Stout.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
S 4 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
By Thomas M. Lawrence, Member ASHRAE, Jeffrey D. Mullen, Douglas S. Noonan, and Jay Enck, Member ASHRAE
About the Authors
Thomas M. Lawrence is with the faculty of
engineering and Jeffrey D. Mullen is an assistant
professor in the Department of Agricultural and
Applied Economics, University of Georgia, Athens,
Ga. Douglas S. Noonan is an assistant professor
in the School of Public Policy, Georiga Institute of
Technology, Atlanta. Jay Enck is a principal and
founder of Commissioning and Green Building
Services LLC, Buford, Ga.
Overcoming
oming
Barriers to Efﬁ ciency
C
ommercial and residential buildings consumed approximately
39% of the total energy used in the United States in 20021
with the remaining used in the industrial (33%) and transportation
(28%) sectors. Approximately 4.6 million commercial buildings ex-
ist in the United States.2 Of these, 68% of the non-governmental
buildings are owner-occupied, and the rest are leased or vacant.
More than 90% of buildings owned by the U.S. federal government
are owner-occupied.3
The majority of energy use is devoted
to space conditioning, lighting and other
equipment. Figure 1 shows energy con-
sumption in commercial buildings.
Barriers to Installation of
High-Performance HVAC Equipment
Many factors inﬂ uence a decision on
whether additional expense is allocated
to higher performance HVAC equipment.
The following section discusses barriers
we have identiﬁ ed. These also are sum-
marized in Table 1.
Building Ownership
g
p
While all situations can be summarized
in terms of justifying a cost expenditure
compared to other options for the capital,
the viewpoint is different depending on
whether the particular building is occu-
pied by the owning entity or is leased.
For owner-occupied buildings, the util-
ity and capital expenses are ultimately
included in one corporate budget. Thus,
decision processes become a justiﬁ ca-
tion of any additional expense for higher
performing equipment relative to the
expected returns via lower energy costs.
In an existing building, business manage-
ment principles determine the evaluation
process. The decision is inﬂ uenced by
whether modifications are necessary
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 4 1
(servicing or replacement) or purely for improved performance.
More ﬂ exibility exists in new construction because necessary
energy-consuming equipment must be installed anyway. Equip-
ment performance selected depends on the business model and
external factors such as building codes or standards.
The option being considered will be evaluated against other
competing projects for capital resources. When only tangible
or more easily measured cost savings are considered, energy
cost saving projects often perform poorly compared to other
core business activity alternatives.
For buildings not owner-occupied, two separate entities must
be considered: the owner and the lessee. This situation becomes
a dilemma when neither party has a strong incentive to make
the investment in higher efﬁ ciency equipment. If the building
owner purchases or builds with the intent to later sell or lease,
then alternatives that increase the attractiveness of the build-
ing to future owners or lessees (in property values or potential
leasing prices) warrant further consideration.
Current market conditions also play a signiﬁ cant role. The com-
mercial real estate market is cyclical. In good economic times,
the market for leased space will be tight and owners can obtain
attractive prices regardless of the HVAC efﬁ ciency. In economic
downturns, attracting a quality lessee is imperative and the owner
may want to offer a building that operates efﬁ ciently and provides
a quality indoor environment. However, in economic downturns,
the owner needs to conserve cash, decreasing likelihood of an
investment in higher efﬁ ciency equipment.
Leased buildings also face principal-agent problems in con-
tracting, where it is difﬁ cult for one party, the principal (lessee),
to control the behavior of the agent (owner). Lessees responsible
for energy costs may struggle to get their landlord, who may own
and maintain the equipment, to invest in efﬁ cient systems.
Technical
Technical factors generally are well understood by ASHRAE
members and are not addressed in much detail here. Key related
issues include:
• Equipment compatibility;
• Analysis cost of a proposed system upgrade;
• Impact on maintenance cost; and
• Lack of management understanding of the technology
involved.
Economic Factors
Certain economic factors apply regardless of building own-
ership. For example, a cost is associated with the information
gathering process for new technology or obtaining information
relevant to current resource use. This is primarily a direct ex-
pense in the form of employee salaries or consultant fees.
Other major issues/barriers may exist in the tax and ﬁ nance
system. Whether the owner intends to occupy or later lease a
building under construction, a decision on the equipment ef-
ﬁ ciency may depend on external factors such as local or state
building codes and the degree to which these codes are enforced.
HVAC upgrades can be ﬁ nanced through means ranging from
outright cash payment to borrowed capital. If a building owner
invests cash to upgrade the HVAC efﬁ ciency, the property value
is (potentially) raised. The owner then should be able to lever-
age that increased value to obtain additional cash today for a
possible net gain if this, is in fact, an efﬁ cient investment.
The decision maker functions within several other constraints
in the decision process. One is the availability of capital for any
type of business improvement. This is particularly signiﬁ cant for
small- to medium-sized companies that generally face higher
interest rates. Higher interest rates, whether caused by market
conditions or the type of business, pose a bigger hurdle for prof-
itability when justifying capital investments. Also, uncertainty
about rates can be a barrier.
A somewhat different form of capital constraint exists for
public sector entities. These organizations have low risk, and,
hence, do not face a high interest rate barrier. However, legal
restrictions often exist to borrowing, on investment of additional
capital for energy-efﬁ ciency improved projects, or on selecting
single-source vendors with unique technologies.
Decision makers tend to focus on the core aspect of their
business, the bounded rationality of economic theory. In eco-
When only tangible or more easily measured cost savings are
considered, energy cost saving projects often perform poorly
compared to other core business activity alternatives.
S 4 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
Other
23%
Space Heat
14%
Lighting
25%
Space Cooling
12%
Water
Heating
7%
Refrigeration
4%
Electronics 6%
Cooking
2%
Wet Cleaning
6%
Computers
3%
Commercial Building
Energy Usage = 21% of
U.S. Total
Wet Cleaning 6%
Figure 1: Energy use in U.S. commercial buildings.
nomics, bounded rationality refers to the inability of decision
makers to consider every relevant aspect in the decision. This
is a barrier particularly when the energy costs are a small per-
centage of the total operational budget. The decision maker
may fail to realize that energy efﬁ ciency actually helps stabi-
lize cost variability for the business as a whole by decreasing
the percentage of total costs due to energy.
New equipment is generally considered a capital expense,
which must be amortized over time, compared to an operat-
ing expense, which is treated differently on the company’s
tax report.
Private ﬁ rms are unlikely to be able to ﬁ nance their activities
by issuing notes with a return equal to that of 30-year trea-
sury bonds, which is considered the risk-free cost of capital.
Rather, they generally borrow from commercial lenders. The
interest rate commercial lenders offer is comprised of four
components: the risk-free cost of capital, a risk premium,
expected inflation, and a
margin to cover transaction
costs (these may be levied
as up front fees instead). In
analyzing a project, firms
generally consider the inter-
est rate for borrowing their
most appropriate discount
rate, which is higher than the
social discount rate since it
includes inﬂ ation and trans-
action costs. The end result
is a project that may be at-
tractive from the perspective
of society in general is not
considered so by the ﬁ rm.
Inherent in choosing a discount rate is the subjective deci-
sion of how to weigh the value of future generations relative to
today. Higher discount rates negate costs incurred and beneﬁ ts
gained in the future. For public projects, government agen-
cies are obliged (in principle) to consider intergenerational
impacts. This can lead to fairly long planning horizons and a
selection of low discount rates in the analysis. Private com-
panies are under no obligation to consider intergenerational
impacts. They have shorter planning horizons, consistent with
higher discount rates.
Other Barriers
Other barriers to implementing higher efﬁ ciency equipment
are difﬁ cult to classify. One of these can arise if an outside
party is contracted to evaluate and implement energy savings
projects, which is one alternative to internal funding of a system
improvement. The outside party is motivated to ﬁ nd and select
items that provide the most immediate and greatest economic
payback with the lowest risk. Therefore, projects that could still
provide signiﬁ cant long-term energy savings may be bypassed
if they cannot provide the rapid payback, which beneﬁ ts the
outside party. This can result in only the “low-hanging fruit”
options being selected.
After implementing this series of energy-efﬁ ciency im-
provements, the building owner may place an even lower
priority on considering any further system improvements
because they may (wrongly) believe that all viable options
have been performed.
The distinction between “internal” and “external” costs and
beneﬁ ts factors signiﬁ cantly in the analysis. Internal costs and
beneﬁ ts are the only areas that a business traditionally considers
in a decision process. Other factors that beneﬁ t or cost others
or society as a whole are not considered.
A barrier to implementation may exist, even for internal costs
and beneﬁ ts if a business has difﬁ culty readily identifying or
quantifying them. The result is a major barrier to installing high-
performance HVAC technologies today. The full costs of not
doing so (or the full beneﬁ ts
of doing so) are not accounted
for or borne (internally) by the
decision maker.
In the ﬁ rst instance, where
the decision maker does not
account for the costs, barriers
to implementation might be
primarily informational or
organizational. In the second
instance, where external costs
are not borne by the decision
maker, barriers to implemen-
tation may involve the eco-
nomic and legal systems.
Regardless of their process,
decision makers are discouraged from installing HVAC up-
grades because the costs of not adapting are artiﬁ cially low.
Examples include external environmental and climate impacts,
politically made decisions (government buildings, codes and
zoning ordinances), dependence on unstable foreign energy
sources and (potentially) economic discount rates.
Costs & Beneﬁ ts Generally Not Included in Decision Process
Several examples of additional internal and external cost or
beneﬁ t items that should be considered when selecting energy
consuming equipment are offered here.
Employee Productivity
p
y
y
One source estimates that companies can spend an average
of 70 times as much annually on employee salaries per unit
ﬂ oor area compared to energy costs.4Another source estimates
that only 2% of the total life-cycle owning costs for a com-
mercial building are in design and construction. The other 98%
is attributed to operation, maintenance, employee cost and
ﬁ nancing charges.5,6 A wide range of physical environment
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 4 3
factors can contribute to overall worker productivity such as
lighting, temperature control, indoor air quality, etc. These
factors can be difﬁ cult to quantify, yet should factor in the
overall design. Kumar and Fisk give an example approach for
a simple cost-beneﬁ t analysis of balancing employee health
beneﬁ ts from improved ventilation with energy costs.7 A
related issue is the performance of students in the classroom.
The sidebar discusses one related issue in schools.
Corporate Societal Goodwill
p
Corporations gain favorable public perception by working
General Description
Those who make decisions about energy equipment may
not pay operating costs.
For example: Will the equipment work as promised?
Is it compatible with other (existing) systems?
Answering a question like “How much do I spend on
energy?” can be expensive.
Accessing relevant information to analyze energy efﬁ cient
equipment can be expensive.
Information regarding compatibility with existing technol-
ogy and estimation of beneﬁ ts are important.
Private sector borrowing constraints.
Public sector legal restrictions on borrowing.
Rising interest rates decrease attractiveness of future
cost savings.
Reluctance/inability of business leaders to assess impacts
of non-core business activities on overall performance.
As energy prices fall, rate of return for energy efﬁ cient
equipment also falls. Risk adverse ﬁ rms may not want to
“bet” on future energy costs, since past performance has
been very volatile.
Equipment is a capital expense that current tax policy
requires amortization over time.
Business leaders heavily discount the future, have short
planning horizons, thus preventing adoption of technolo-
gies where the beneﬁ ts occur in the future but the costs
are incurred today.
Society in general would prefer long term horizons for
discounting and planning purposes.
Negative externalities arise when the user of a resource
does not bear the full costs of its use. For example, the
price of gasoline does not include environmental and hu-
man health damages from burning the gasoline.
Potential Remedies
Need for increased education, awareness and communi-
cation by and between owner and lessee.
Encourage alternative lease structures.
Encourage public and private R&D programs.
Encourage technology compatibility and standardization.
Annual Cost-to-Date Billing from energy providers.
Include charts/calculators to convert energy savings
to dollars in marketing materials for energy efﬁ cient tech-
nologies or provide savings calculation software.
Cooperative advertising of energy efﬁ cient concepts.
Subsidize borrowing through low interest loans for adop-
tion of energy-saving equipment.
Encourage no- or low-interest loans for new equipment
through tax breaks, etc.
Education to encourage business leaders to recognize
their energy expenditures.
Provide incentives for lowering energy consumption.
Education to focus on the ability of energy-saving equip-
ment to reduce cost variability even if energy prices are low.
Modify tax code to allow more rapid (current year)
depreciation.
Subsidize borrowing to lower the effective discount rate
business leaders use.
Provide information on returns to technology for various
interest rates and various energy prices.
Policy changes such that entities take into account the full
life-cycle cost effects of system selection, and encourage
longer-term planning horizons.
Incorporate as much as practical all costs into energy
prices; for example tie the funding of governmental envi-
ronmental programs into a tax on fossil fuels.
Cap-and-trade programs for certain pollutants.
Tax for energy security on oil?
Barrier
Ownership Structure
Technical
Baseline Information Costs
Technology Information
Costs
Capital Constraints
Interest Rate Uncertainty
Bounded Rationality
Energy Price Volatility
Cost Amortization
Discounting/Planning
Horizon
Negative Externalities
Table 1: Summary of barriers to implementation and potential solutions.
to reduce their negative impact on the environment such as
through improving the operation’s energy efﬁ ciency. Empirical
evidence of this is difﬁ cult to discern, but one recent study in-
dicates that corporate investment in environmental protection
can have long-term positive impacts on shareholder value.8
Reduced Reliance on Foreign Energy Resources and Reduced
Overall Energy Demand
gy
Instability in the world and increasing demand in developing
nations can cause a sudden suspension of supplies or a run-up
in oil prices. Therefore, a beneﬁ t exists from increasing the
S 4 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
overall energy efﬁ ciency of all systems, building operations
included.
Reduced Impact On The Environment
p
Society pays a penalty for degradation of the environment
through increased health-care costs, damage to natural resources
or man-made structures from phenomena such as acid rain, and
a general decrease in quality of life. Energy production and
consumption is a signiﬁ cant contributor to environmental pol-
lution, so improving energy efﬁ ciency will reduce the overall
environmental impact. This is the basis for environmental policy
and regulation adopted in recent decades.
Potential Public Policy Approaches
Our hypothesis is that a major impetus to removing these
barriers only can come from public policy measures, with
some measures discussed here. The approach to public policy
varies across the U.S. and is inﬂ uenced by factors such as
energy cost and stability, general public attitudes, and utility
structure. For these to be a success, they must balance out
the rights of individuals, cost effectiveness and the overall
beneﬁ ts to society.
Regulatory Measures
g
y
One method is the use of regulatory authority at the federal,
state and local levels. On the federal level, the U.S. Depart-
ment of Energy (DOE) is the primary agency that inﬂ uences
direction in the industry. One well-known example is the recent
increase in minimum efﬁ ciency required for air conditioners
and heat pumps, which was a contentious issue for some time.
The Energy Information Administration estimates that this
change in Seasonal Energy Efﬁ ciency Rating (SEER) ratings
will result in a net savings of $5.2 billion (2001 dollars), as-
suming a 3% discount rate for the 30-year-period after the
rules take effect.9
At the state level, California has been a leader in setting
higher energy efﬁ ciency standards. The regulations are con-
tained in California Code of Regulations, Title 24 Building
Energy Efﬁ ciency Standards,10 which covers a wide range of
equipment and systems.
Incentive Programs
g
Incentives can originate from state or public agencies or
via local utility-administered programs, and a summary is
maintained by the Paciﬁ c Northwest National Laboratory.11
Advertisement formerly in this space.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 4 5
These programs involve approaches such as load management
through rate structuring, renewable energy generation and
‘tagging,’ or building energy-efﬁ ciency rebates and technical
assistance. Carbon taxes offer another high-proﬁ le example of
incentive-based policies to induce adoption of more energy-
efﬁ cient technologies.
Subsidizing the cost of borrowing through low-interest loans
is another common tool used to encourage ﬁ rms to undertake
socially desirable projects. In addition, alternative lease struc-
tures giving incentives for installing and maintaining efﬁ cient
HVAC equipment that avoid the principal-agent issues with
leased buildings are needed.
Research and Development
p
Federal programs, through the DOE and national laboratories,
support energy-efﬁ ciency R&D. On the state level, California
also is involved in research to improve overall energy efﬁ ciency
in buildings, for example, through their Public Interest Energy
Research program, which supports research, development and
demonstration projects for energy efﬁ ciency or environment-
friendly energy generation technologies.
Other Approaches
pp
Federal facilities in the U.S. are required to follow the DOE
Federal Energy Management Program for evaluating the life
cycle cost effectiveness of energy and water conservation
projects in buildings,12 and this approach should be adapted
at all public agencies. Life-cycle costing was addressed in
another recent ASHRAE Journal article.
l
13 Energy audits and
publications of energy efﬁ ciency ratings can help overcome
information barriers, for example EPA’s Energy Star perfor-
mance rating system is used in more than 21,000 commercial
buildings nationwide. The growing adaptation of the U.S. Green
Building Council’s Leadership in Energy and Environmental
Design (LEED®), while not a perfect process, is encouraging
energy efﬁ ciency and tax credits or other incentives could be
given that would help offset the administrative costs of obtain-
ing LEED certiﬁ cation.
Summary
Hopefully, this article has helped increase awareness of the exist-
ing barriers to energy efﬁ ciency. Recognizing them is the ﬁ rst step
toward overcoming the problem. The barriers can be overcome but
will require individual, corporate and societal efforts.
Professionals working in the industry should continue to
encourage our companies and clients to select higher efﬁ ciency
equipment and systems. Organizations such as ASHRAE should
continue providing educational opportunities and open forums
To keep up with booming enrollment, schools increasingly
resort to portable, modular classroom facilities. More than
their traditional counterparts, modular classrooms can suffer
from energy inefﬁ ciency and additional maintenance costs,
plus poor indoor air quality and ventilation.
Modular classrooms, often leased or purchased to keep
initial costs low, typically have higher energy costs due to
their all-electric, inexpensive HVAC systems. With 385,000
such classrooms in 36% of schools nationwide, modular
classrooms pose major challenges and opportunities for
greener technologies.14
Students are particularly vulnerable to health hazards
created by inadequate systems and evidence suggests that
a poor indoor environmental quality has a detrimental ef-
fect on overall student performance.15 This alone should
warrant improving current HVAC systems. Low-cost HVAC
systems common to modular classrooms may fail to meet
ASHRAE ventilation standards by a large margin if facilities
are overcrowded or HVAC systems are poorly operated
and maintained.
Implementation of greener or more effective HVAC
technology in these classrooms faces several barriers, includ-
ing its cost, lack of awareness, and school politics. Better
systems and technologies exist but with higher upfront
costs. One study16 showed a 1,000 kWh savings in annual
electricity use by adding a modulating outdoor air damper
Sustainable HVAC for Modular Classrooms
and economizer cooling controller to a modular classroom
in Sacramento, Calif., with an initial cost of $600. For this
particular site, the modiﬁ ed system also would allow for
adequate fresh air ventilation that meets ASHRAE stan-
dards, which was not possible with the existing equipment.
At $0.10 per kWh, the energy cost savings alone warrant
greener HVAC systems—unless decision makers have strik-
ingly high discount rates (14% in this case) and neglect the
additional beneﬁ ts to student health and performance.
Higher initial cost may deter some investment, especially
among administrators and school boards concerned with
year-to-year enrollment and budgetary crises. Widespread
lack of knowledge about energy efﬁ ciency issues also limits
adoption. Untrained and unaware instructional and main-
tenance staff further compounds inefﬁ ciencies by operating
existing systems improperly.
Overcoming these barriers requires addressing root
causes. First, decision makers (school administrators and
boards) should be made accountable for future costs at
reasonable discount rates. Second, encourage behavior
(by instructors and maintenance) to improve efﬁ ciency and
environments with existing equipment. Promoting aware-
ness and furthering research on gains from greener HVAC
systems can help. Third, stricter standards and enforce-
ment—combined with threat of litigation— can induce even
apathetic decision-makers to enhance HVAC systems.
S 4 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
Advertisement formerly in this space.
for disseminating information necessary to make informed
decisions, and we encourage continued discussion on this topic
in ASHRAE Journal.
To continue this discussion, the authors are organizing a
symposium (or symposia) to be held at a future ASHRAE
meeting(s). These will be sponsored by ASHRAE Techni-
cal Committee 2.8, Building Environmental Impacts and
Sustainability, with other committees hopefully participating.
We encourage those with a professional interest in the broad
range of subjects discussed in this article to contact the authors
(lawrence@hoth.engr.uga.edu).
References
1. U.S. Department of Energy. 2004 Buildings Energy Databook,
Ofﬁ ce of Energy Efﬁ ciency and Renewable Energy.
2. U.S. Energy Information Administration. 1999 “Commercial
Buildings Energy Consumption Survey.” www.eia.doe.gov/emeu/
cbecs/set4.html. Page modiﬁ ed June 23, 2004.
3. U.S. General Services Administration. 2003. Overview of the
United States Government’s Owned and Leased Real Property: Federal
Real Property Proﬁ le as of September 30, 2003.
4. Wilson, A., et al. 1998. Green Development: Integrating Ecology
and Real Estate. John Wiley & Sons.
5. United Nations Intergovernmental Panel on Climate Change.
1992. “Climate Change: the 1990 and 1992 IPPC Assessments.”
6. Public Technology, Inc./U.S. Green Building Council. 1996.
Sustainable Building Technical Manual.
7. Kumar, S. and W.J. Fisk. 2002. “IEQ and the impact on employee
sick leave.” ASHRAE Journal 44(7):97 – 98.
8. Halme, M. and J. Niskanen. 2001. “Does corporate environmen-
tal protection increase or decrease shareholder value? The case of
environmental investments.” Business Strategy and the Environment
10(4):200 – 214.
9. U.S. Department of Energy, Energy Information Administration.
2004. Analysis of Efﬁ ciency Standards for Air Conditioners, Heat
Pumps, and Other Products. www.eia.doe.gov/oiaf/servicerpt/eff/air
cond.html. Page modiﬁ ed October 25, 2004.
10. California Energy Commission. 2001. Title 24 Building Energy
Efﬁ ciency Standards, Section 121—Requirements for Ventilation,
California Code of Regulations Title 24, Part 6.
11. Paciﬁ c Northwest National Laboratory, State Energy Manage-
ment Programs. 2005. www.eere.energy.gov/femp/program/utility/
utilityman\_energymanage.cfm. Accessed March 28, 2005.
12. U.S. Department of Energy. 10 CFR 436, Subpart A, Methodol-
ogy and Procedures for Life Cycle Cost Analyses.
13. Mullen, M.E. 2005. “Moving beyond simple payback.” ASHRAE
Journal 47(6):14 – 20.
14. U.S. Department of Energy, Ofﬁ ce of Energy Efﬁ ciency and
Renewable Energy. 2004. School Operations and Maintenance: Best
Practices for Controlling Energy Costs. www.ase.org/content/article/
detail/1806. Last accessed June 6, 2005.
15. Heath, G.A. and M.J. Mendell. 2002. “Do indoor environments
in schools inﬂ uence student performance? A review of the literature.”
Proceedings: Indoor Air ‘02: 802 – 807. http://eetd.lbl.gov/ied/pdf/
LBNL-49567.pdf. Last accessed June 6, 2005.
f.f
16. Lawrence, T.M. 2004. “Methodologies for evaluating demand
controlled ventilation in HVAC retroﬁ ts.” Ph.D. Thesis, Purdue Uni-
versity, West Lafayette, Indiana.
S 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
By Steven T. Taylor, P.E., Fellow ASHRAE
About the Author
Steven T. Taylor, P.E., is a principal at Taylor
Engineering in Alameda, Calif., and a former chair
of ASHRAE Standard 62. He is a member of the
LEED IEQ Technical Advisory Group.
V
ersion 2.2 of the United States Green Building Council’s popular
Leadership in Energy and Environmental Design Green Building
Rating System for New Construction & Major Renovations (LEED®-
NC)1 is scheduled to be released in November 2005. The rating
system includes prerequisites and credits for six major design cat-
egories, summarized in Table 1. Points are awarded for the credits,
and projects can achieve various levels of certiﬁ cation (shown at the
bottom of Table 1) based on the number of awarded points.
The changes made in the proposed
LEED-NC Version 2.2 were intended to
ﬁ x implementation problems and clarify
language while keeping the same basic
structure and focus of each of the sec-
tions and credits. This article discusses
the changes made to the Indoor Environ-
mental Quality (abbreviated EQ) section
related to ventilation. Table 2 summarizes
these changes.
EQ Prerequisite 1: Minimum IAQ
Performance
EQ Prerequisite 1, which is intended to
establish minimum indoor air quality per-
formance for the building, requires com-
pliance with ANSI/ASHRAE 62.1-2004
Ventilation for Acceptable Indoor Air Qual-
ity. Version 2.1 referenced the 2001 version
of Standard 62. The 2004 version includes
signiﬁ cant revisions, including adoption of
Addendum 62n that completely revised the
Ventilation Rate Procedure (VRP).
As with prior versions of LEED-NC,
this prerequisite requires that outdoor air
LEED and Standard 62.1
®
Table 1: LEED-NC sections and point totals.
LEED-NC Section
Points
Sustainable Sites
14
Water Efﬁ ciency
5
Energy & Atmosphere
17
Materials & Resources
13
Indoor Environmental Quality
15
Innovation & Design Process
5
Total
69
Certiﬁ ed 26 – 32 points
Silver 33 – 38 points
Gold 39 – 51 points
Platinum 52 – 69 points
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by
permission from ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either
p
paper or digital form without ASHRAE’s permission.
p
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 5
rates be calculated using the VRP; use of the IAQ Procedure
(IAQP) is not allowed. The VRP is a prescriptive approach
where rates are determined using per-person and per-unit-area
rates prescribed in a table based on occupancy category. The
IAQP is a performance approach that requires data that are
seldom fully available to designers, such as concentration
limits of pollutants of concern and their source strengths from
materials and activities in the space. Disallowing the use of the
IAQP was due to concerns about the availability of these data
and with the level of expertise and judgment required by the
designer and by the enforcement authority.
One other change to EQ Prerequisite 1 is that compliance
is explicitly required for Sections 4, 5, 6, and 7 of Standard
62.1. Many designers feel that simply providing the outdoor
air rates prescribed by the standard in Section 6 constitutes
complete compliance. In fact, the standard includes signiﬁ cant
requirements other than outdoor air rates, such as requirements
for equipment to reduce the potential for microbial growth,
air cleaning requirements, and start-up and commissioning
requirements. All of these requirements must be met to comply
with this prerequisite.
EQ Credit 1: Outdoor Air Delivery Monitoring
EQ Credit 1 requires that ventilation system monitoring be
provided to ensure that ventilation systems continue to work
long into the life of the building. The original credit used car-
bon dioxide (CO2) concentration as an indicator of acceptable
ventilation (and, indirectly, of acceptable indoor air quality) for
all buildings. But, several problems exist with this approach
both conceptually and in practice:
• CO2 concentration can be a reasonable indicator of the
concentration of pollutants generated by people and their
activities (e.g., bioefﬂ uents), but it is not an indicator of
pollutants generated by other sources such as off-gassing
of volatile organic compounds from building materials
and furnishings. These building-related sources can be the
predominant source of indoor pollution in spaces that are
not densely occupied. For instance, Standard 62.1-2004
requires about 0.025 cfm/ft2 [0.125 L/s/m2] of outdoor air
for occupants in ofﬁ ce spaces (based on an occupant density
of ﬁ ve people per 1,000 ft2) and 0.06 cfm/ft2 [0.3 L/s/m2]
for building related sources. The building ventilation rate
component is almost 2.5 times larger than the occupant
component. Thus, in spaces that are not densely occupied,
CO2 may not be a good indicator of air quality.
• CO2 concentration also cannot be used to accurately deter-
mine outdoor air rates, particularly overall rates (cfm or L/s)
as opposed to per-person rates. This has been demonstrated
theoretically2 and also through detailed study of real build-
ings.3 This weakness is particularly relevant now that Standard
62.1 no longer speciﬁ es rates solely on a per-person basis.
• No guidance was provided in the LEED rating system lan-
guage or in the LEED Reference Guide4 regarding place-
ment of CO2 sensors. In practice, it is not uncommon for
sensors to be placed in the return airstream of air-handling
units serving multiple spaces. This is a not a good loca-
tion for several reasons. First, it indicates only the average
CO2 concentration from several spaces. It is possible that
the average concentration may be acceptable while some
spaces are under-ventilated and others are overventilated.
Second, the concentration of CO2 in the return air may
not be indicative of space CO2 concentration due to short-
circuiting of supply air to return air (low air-change effec-
tiveness) or due to inﬁ ltration of outdoor air into negatively
pressurized return air ducts and plenums.
To address these issues, the requirements for this credit in
proposed Version 2.2 for mechanically ventilated spaces were
revised to:
• For densely occupied spaces (those with a design occupant
density greater than or equal to 25 people per 1,000 ft2),
carbon dioxide concentration must be monitored within
the space between 3 ft and 6 ft (0.9 m and 1.8 m) above
the ﬂ oor.
• For non-densely occupied spaces, an outdoor airflow
measurement device must be installed in the ventilation
system capable of measuring the outdoor airﬂ ow rate at
all expected system operating conditions within 15% of
the design minimum outdoor air rate.
Requirements to achieve this credit for naturally ventilated
spaces also were addressed. Since outdoor airﬂ ow to these
spaces cannot easily be measured directly, CO2 concentration
is once again used as an indicator of acceptable ventilation
and air quality, despite its shortcomings noted previously. As
with densely occupied mechanically ventilated systems, CO2
concentration in naturally ventilated spaces must be monitored
within the occupied space.
EQ Credit 2: Increased Ventilation
EQ Credit 2 was originally titled “Ventilation Effectiveness”
and required that the ventilation system be designed to maintain
an air change effectiveness (ACE) greater than or equal to 0.9 as
determined by ANSI/ASHRAE Standard 129-1997, Measuring
Air-Change Effectiveness.
Problems quickly arose as designers attempted to achieve
this credit. First, ASHRAE Standard 129 is a laboratory
method of test and not easily applied in the ﬁ eld. Full-scale
mockups of each air-distribution design must be built and
tested to achieve the credit using this standard. To avoid this
expense, LEED 2.1 allowed compliance to be achieved by
showing that the air-distribution system complied with the
recommended design approaches in 2001 ASHRAE Hand-
book—Fundamentals Chapter 32, Space Air Diffusion. This
was interpreted to mean that for each space type and applica-
tion, the designer had to show that diffusers were selected to
maintain an Air Diffusion Performance Index (ADPI) of at
least 0.8. In addition to calculations, plans and sections had
to be submitted for each space and air-distribution application
type, so this credit was expensive to document.
S 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
symptoms, increase short-term sick leave, and decrease
productivity.
· Seppanen et al.10 found that increases in ventilation rates
above 20 cfm per person up to approximately 40 cfm
per person, are associated with a statistically signiﬁ cant
decrease in the prevalence of SBS symptoms.
· Wargocki et al.11 found that for outdoor airﬂ ow of 6,
20, and 60 cfm per person, for each twofold increase
in ventilation rate, performance improved on average
by 1.9%.
· Milton et al.12 determined that lower ventilation rates
of 25 cfm per person were associated with a 50% in-
crease in short-term absence (considered a surrogate
for sick leave), relative to ventilation rates of 50 cfm
per person.
· Wargocki et al.13 found that call center productivity
increased 6% at 50 cfm/person vs. 5–10 cfm/person.
• Giving credit for increased rates also is justiﬁ ed by the fact
that the revised Standard 62.1-2004 rates (now referenced
in EQ Prerequisite 1) are lower than the previous standard
for most occupancy types. The standard is considered a
“code-minimum” document. It is consistent with LEED
philosophy to encourage designers to go beyond code
minimum. Figure 1 shows the reduction in breathing
zone ventilation rates for sample occupancies. The 30%
increase above Standard 62.1-2004 rates was selected to
increase breathing zone ofﬁ ce outdoor air rates from the
15 cfm/person to 20 cfm/person range that results from
the Standard 62.1-2004 formula (based on four to six
people per 1,000 ft2 occupant density) up to a range of
20 to 25 cfm/person. Even higher rates could be justiﬁ ed
by the studies referenced earlier.
• It is acknowledged that increasing ventilation rates will,
in most applications and climates, increase energy use.
However, the impact is relatively small14 and it can be
mitigated using heat recovery and other technologies
that can be modeled and taken credit for in Environment
and Atmosphere (EA) Credit 1 (Optimize Energy Perfor-
mance). Note that other EQ credits, Credit 7 (Thermal
Comfort) and Credit 8 (Daylight and Views) also increase
energy use, Credit 7 because it takes considerable energy
to maintain temperature and humidity within acceptable
ranges, and Credit 8 because windows result in a net
increase in HVAC loads even if lighting is controlled to
take advantage of daylight. The beneﬁ ts of these credits
But the credit also had more fundamental problems:
• High ACE does not improve indoor air quality because
Standard 62 requires that ventilation rates be adjusted up-
wards when effectiveness is less than one. The ventilation
rate to the breathing level is the same. Thus, high ACE if
anything is an energy conservation measure and does not
qualify as an EQ credit.
• Virtually every laboratory and ﬁ eld study5,6,7,8 has shown
that ACE is always greater than 0.9 when supply air
is cooler than room temperature regardless of diffuser
location or design. The default table of zone ventilation
effectiveness in Standard 62.1-2004 also reﬂ ects this fact.
So virtually any cooling-only system earns this credit
inherently, regardless of the details of the air-distribution
system design.
• Low ACE can occur with heating systems, whether the
air is supplied from the ceiling or from the ﬂ oor. People
have mistakenly assumed that underﬂ oor supply systems
and displacement ventilation systems have inherently high
ACE, but that is only true when cooling. These systems
have low ACE when heating, often lower than conventional
overhead systems.
• The LEED credit equated high ACE with high ADPI. They
are not the same, although high ADPI usually results in
high ACE. But, ADPI only applies to cooling systems that
inherently have high ACE. ADPI does not apply to heating
systems where low ACE can occur. Thus, ADPI is not a
good surrogate for ACE.
It was clear to the LEED EQ Technical Advisory Group
(TAG) responsible for maintaining EQ credits that Credit
2 needed to be signiﬁ cantly revised. The TAG decided to
replace the credit entirely with a new one that requires in-
creasing outdoor air ventilation rates to the breathing zone
of all occupied spaces by at least 30% above the minimum
rates required by Standard 62.1-2004. The rationale for this
change was the following:
• The majority of existing literature indicates that increasing
ventilation rates will decrease respiratory illness and as-
sociated sick leave, reduce sick building syndrome (SBS)
symptoms, and improve productivity. While the original
credit had little or no effect on indoor air quality, increasing
ventilation rates will have a positive impact. The following
research supports this conclusion:
· Wargocki et al.9 concluded that outdoor air rates below
50 cfm per person in ofﬁ ces increase the risk of SBS
Table 2: LEED-NC Indoor Environmental Quality (EQ) prerequisites and credits related to ventilation.
LEED NC Version 2.1 Title
LEED NC Version 2.2 Title
Summary of Changes
Updates reference to ASHRAE Standard 62.1-2004. Emphasizes
EQ Prerequisite 1
Minimum IAQ Performance
Minimum IAQ Performance
that all sections of the standard must be complied with, not just
rate section.
EQ Credit 1
Carbon Dioxide (CO2)
Outdoor Air
CO2 used to monitor ventilation only for densely occupied spaces.
Delivery Monitoring
Other spaces must have outdoor airﬂ ow measuring devices.
EQ Credit 1
Carbon Dioxide (CO
EQ Credit 1
Carbon Dioxide (CO2)
EQ Credit 2
Ventilation Effectiveness
Increased Ventilation
Credit replaced with new credit for increasing ventilation rates
to 30% more than those required by Standard 62.1-2004.
EQ Credit 2
Ventilation Effectiveness
Increased Ventilation
EQ Credit 2
Ventilation Effectiveness
Increased Ventilation
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 7
4. United States Green Building Council. 2003. LEED-NC Version
2.1 Reference Guide, 2nd ed.
d
5. Fisk W.J., D. Faulkner, R.J. Prill. 1991. “Air change effective-
ness of conventional and task ventilation for ofﬁ ces.” 1991. IAQ ’91,
Healthy Buildings.
6. Fisk W.J., et al. 1995. “Air change effectiveness and pollutant
removal effectiveness during adverse conditions.” Indoor Air.
7. Offerman F.J, D. Int-Hout. 1988. “Ventilation effectiveness and
ADPI measurements of a forced air heating system.” ASHRAE Trans-
actions 94(1):694 – 704.
8. Persily A.K. 1992. “Assessing ventilation effectiveness in me-
chanically ventilated ofﬁ ce buildings.” 1992 International Symposium
on Room Air Convection and Ventilation Effectiveness.
9. Wargocki P., et al. 2002. “The role of ventilation and HVAC
systems for human health in non-industrial indoor environments. A
supplementary review by EUROVEN group.” (EUROVEN), Proceed-
ings of Indoor Air 2002 5:33 – 8.
10. Seppanen O.A., W.J. Fisk, M.J. Mendell. “Association of ven-
tilation rates and CO2 concentrations with health and other human
responses in commercial and institutional buildings.” Indoor Air
9(4):226 – 52.
11. Wargocki, P. 2000. “The effects of outdoor air supply rate in an
ofﬁ ce on perceived air quality, sick building syndrome (SBS) symp-
toms and productivity.” Indoor Air 10(4):222 – 36.
12. Milton, K., et al. 2000. “Risk of sick leave associated with out-
door ventilation level, humidiﬁ cation, and building related complaints.”
Indoor Air 10:211 – 221.
13. Wargocki, P., et al. “Call-centre occupant response to new and
used ﬁ lters at two outdoor air supply rates.” Proceedings of Indoor
Air 2002 3:449 – 55.
14. Eto, M. “The HVAC costs of fresh air ventilation.”ASHRAE
Transactions 94(2):331–45.
15. Djukanovic, R., P. Wargocki and P.O. Fanger. “Cost-beneﬁ t
analysis of improved air quality in an ofﬁ ce building.” Proceedings
of Indoor Air 2002 1:808–13.
16. Fisk, W., A. Rosenfeld. 1997. “Estimates of Improved Productiv-
ity an Health from Better Indoor Environments.” Lawrence Berkeley
National Library and U.S. Department of Energy.
17. Carbon Trust.“Good Practice Guide 237.” www.thecarbontrust.
org.uk.
18. Chartered Institution of Building Services Engineers (CIBSE).
2005. Applications Manual 10: 2005, Natural ventilation in non-do-
mestic buildings.”
Retail
Classroom
Conference
Ofﬁ ces
Breathing Zone Outdoor Air, L/s per m2
0
0.5
1.0
1.5
2.0
2.5
3.0
3.5
4.0
4.5 5.0
0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9 1.0
Breathing Zone Outdoor Air, cfm per ft2
62-2001
62-2004
Figure 1: Breathing zone ventilation rate comparison for four com-
mon occupancy types.
are deemed to outweigh the energy impacts. Similarly,
it is argued that the energy impact of increased ventila-
tion is more than offset by the health and productivity
beneﬁ ts.15,16
• Complying with this increased ventilation credit will not
jeopardize compliance with EA Prerequisite 2 (Minimum
Energy Performance) nor will it likely reduce the number
of credits achieved in EA Credit 1. The reason is that
ASHRAE Standard 90.1 modeling rules require that
the same ventilation rate be modeled for the proposed
and baseline building. Thus, if the minimum outdoor
air rate in the proposed building is increased 30%, so is
the outdoor air rate in the baseline building to which the
proposed building is compared. In fact, since most LEED
buildings have heating and cooling plants that exceed
Standard 90.1 minimum efﬁ ciency levels, the increase
in ventilation rate will most likely increase the number
of credits achieved in EA Credit 1. This is because the
outdoor air rate will increase heating and cooling loads
that the proposed design will be able to handle more ef-
ﬁ ciently than the baseline building.
EQ Credit 2 requirements for natural ventilation systems
have also been reﬁ ned, although they are still very general. The
design must meet the recommendations set forth in the Carbon
Trust “Good Practice Guide 237”17 and the CIBSE “Applica-
tions Manual 10: 2005, Natural ventilation in Non-Domestic
Buildings.”18
Conclusions
The LEED Green Building Rating Program for New Construc-
tion & Major Renovations has been updated to proposed Version
2.2. The revisions are intended primarily to ﬁ x implementation
problems, but changes to the Indoor Environmental Quality
credits relating to ventilation are signiﬁ cant. EQ Prerequisite 1
now references Standard 62.1-2004 and emphasizes that compli-
ance is required for all relevant sections of Standard 62.1, not
just the ventilation rate section. EQ Credit 1 has been revised to
require CO2 sensing to monitor ventilation system performance
in densely occupied spaces while direct outdoor airﬂ ow measure-
ment is required for mechanical ventilation systems serving other
spaces. EQ Credit 2 has been completely revised to require an
increase in ventilation rates of 30% above Standard 62.1-2004
rates. The increase (and even higher rates) can be justiﬁ ed by re-
cent research showing higher outdoor air rates improve occupant
productivity and reduce sick building syndrome symptoms.
References
1. United States Green Building Council. 2005. Leadership in
Energy and Environmental Design for New Construction and Major
Renovations, proposed Version 2.2.
2. Persily, A.K. 1997. “Evaluating building IAQ and ventilation with
indoor carbon dioxide.” ASHRAE Transactions 103(2):193 – 204.
3. Persily, A, J. Gorfain. 2004. “Analysis of Ventilation Data from the
U.S. Environmental Protection Agency Building Assessment Survey
and Evaluation (BASE) Study.” National Institute of Standards and
Technology, NISTIR 7145.
S 2 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
By Sanford A. Klein, Ph.D., Fellow ASHRAE, and Douglas T. Reindl, Ph.D., Member ASHRAE
About the Authors
Sanford A. Klein, Ph.D., and Douglas T. Reindl,
Ph.D., are professors at the Solar Energy Labora-
tory and Industrial Refrigeration Consortium, Uni-
versity of Wisconsin-Madison, Madison, Wis.
Solar Refrigeration
R
efrigeration systems that use environment-friendly refriger-
ants provide a sustainability advantage when compared to
other refrigerant selections. However, the energy use associated
with refrigeration system operation and the environmental impacts
associated with its generation and distribution often outweigh the
choice of refrigerant. To minimize environmental impacts associated
with refrigeration system operation, it is reasonable to evaluate the
prospects of a clean source of energy.
From a sustainability perspective,
directly using solar as a primary energy
source is attractive because of its uni-
versal availability, low environmental
impact, and low or no ongoing fuel
cost. Research has demonstrated that
solar energy is an ideal source for low-
temperature heating applications such as
space and domestic hot water heating.
Solar heating applications are intuitive
since, when solar energy is absorbed on
a surface, the surface temperature rises,
providing a heating potential. The use of
solar energy to provide refrigeration is
less intuitive.
In this article, we review three ap-
proaches that use solar energy to provide
refrigeration at temperatures below 0°C
(32°F). In addition to reviewing the po-
tential technologies, we compare their
operating characteristics. We conclude
that only one of the three technologies,
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 7
photovoltaic-based vapor compression, is presently a viable solar
refrigeration technology.
Vapor Compression Refrigeration
Prior to discussing how solar energy could potentially provide
refrigeration, it is appropriate to review the basic principles of
operation for vapor compression refrigeration cycles that form
the foundation for nearly all conventional refrigeration. A sche-
matic of the vapor compression cycle is shown in Figure 1a and
a corresponding enthalpy-pressure diagram for the refrigerant
is shown in Figure 1b.
In the vapor compression cycle, cooling is provided in the
evaporator as low temperature refrigerant entering the evapora-
tor as a mixture of liquid and vapor at State 4 is vaporized by
thermal input from the load. The remaining equipment in the
system reclaims the refrigerant and restores it to a condition
in which it can be used again to provide cooling. The vapor
exiting the evaporator at State 1 in a saturated (1a) or slightly
superheated (1b) condition enters a compressor that raises the
pressure and, consequently, the temperature of the refrigerant.
The high pressure hot refrigerant at State 2 enters a condenser
heat exchanger that uses ambient air or water to cool the refrig-
erant to its saturation temperature prior to fully condensing to a
liquid at State 3. The high-pressure liquid is then throttled to a
lower pressure, which causes some of the refrigerant to vaporize
as its temperature is reduced. The low temperature liquid that
remains is available to produce useful refrigeration.
The major energy input to a vapor compression refrigeration
system is the mechanical power needed to drive the compres-
sor. The minimum compressor power is given in Equation 1.
The compressor power requirement is substantial because the
speciﬁ c volume of the refrigerant vapor, v, is large. Additional
power is needed to operate the fans or pumps to move the
external ﬂ uids.
(1)
The ﬁ gure of merit for a vapor compression refrigeration
system is its coefﬁ cient of performance (COP) deﬁ ned as the
ratio of the cooling capacity to the total electrical power re-
quired. The COP for a system providing refrigeration at –10°C
(14°F) while rejecting heat to a temperature at 30°C (86°F) is
approximately 3. The system COP diminishes from that level
when the electrical power required for moving the external ﬂ uids
is accounted for in the coefﬁ cient of performance.
Two of the solar refrigeration systems considered here rely
on the vapor compression refrigeration cycle in some form.
The third solar refrigeration system uses thermal energy as the
primary input to the cycle. Open cycle systems that use water
as the refrigerant, such as the solar desiccant cycle, could be
used to provide cooling at temperatures above freezing, but
these alternatives are not considered here.
Photovoltaic Operated Refrigeration Cycle
Photovoltaics (PV) involve the direct conversion of solar
radiation to direct current (dc) electricity using semiconduct-
ing materials. In concept, the operation of a PV-powered solar
refrigeration cycle is simple. Solar photovoltaic panels produce
dc electrical power that can be used to operate a dc motor,
which is coupled to the compressor of a vapor compression
refrigeration system. The major considerations in designing
a PV-refrigeration cycle involve appropriately matching the
electrical characteristics of the motor driving the compressor
with the available current and voltage being produced by the
PV array.
The rate of electrical power capable of being generated by a
PV system is typically provided by manufacturers of PV mod-
ules for standard rating conditions, i.e., incident solar radiation
of 1,000 W/m2 (10 800 W/ft2) and a module temperature of
25°C (77°F). Unfortunately, PV modules will operate over a
wide range of conditions that are rarely as favorable as the rat-
ing condition. In addition, the power produced by a PV array is
as variable as the solar resource from which it is derived. The
performance of a PV module, expressed in terms of its current-
voltage and power-voltage characteristics, principally depends
on the solar radiation and module temperature. Figure 2 shows
current (solid lines) and power (dotted lines) vs. voltage for a
1.32 m2 (14 ft2) single crystalline PV module at the reference
condition and four operating conditions.
At any level of solar radiation and module temperature, a
single operating voltage will result in maximum electrical
power production from the module. The module represented in
Figure 2 shows the voltage that yields maximum power ranges
between 30 and 35 volts for this PV array.
Research has demonstrated that solar energy is an ideal source for
low-temperature heating applications such as space and domestic hot
water heating.
S 2 8 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
Current (Amp)
(
p)
Figure 1a: Schematic of a vapor compression refrigeration sysgtem. Figure 1b: Pressure-enthalpy diagram for the cycle.
5
4
3
2
1
0
140
120
100
80
60
40
20
0
Power (W)
P
(W)
0
10
20
30
40
50
Voltage (V)
Current (Amp)
5
4
3
2
1
0
0
10
20
30
40
50
Voltage (V)
The efﬁ ciency of the solar panels, deﬁ ned as the ratio of
the electrical power produced to the incident radiation is be-
tween 8% to 10% at maximum power conditions for the PV
array represented in Figure 2. If the PV refrigeration system
is to operate at high efﬁ ciency, it is essential that the voltage
imposed on the PV array be close to the voltage that provides
maximum power.
This requirement can be met in several ways. First, a maxi-
mum power tracker can be used which, in effect, continuously
transforms the voltage required by the load to the maximum
power voltage. If the system includes a battery, the battery
voltage will control the operating voltage of the PV module.
PV panels can then be chosen so that their maximum power
voltage is close to the voltage for the battery system.
The battery also provides electrical storage so that the system
can operate at times when solar radiation is unavailable. How-
ever, the addition of a battery increases the weight of the system
and reduces its steady-state efﬁ ciency. Electrical storage may
not be needed in a solar refrigeration system as thermal storage,
e.g., ice or other low temperature phase storage medium, may
be more efﬁ cient and less expensive.
A ﬁ nal option for systems that do not use a maximum
power tracker or a battery is to select an electric motor having
current-voltage characteristics closely matched to the maximum
power output of the module.
Figure 3 superimposes the current-voltage characteristics of a
series dc motor and separately excited motor on the photovoltaic
module. In this case, the separately excited motor would provide
more efﬁ cient operation because it more closely matches the
maximum power curve for the photovoltaic module. However,
neither motor type represented in Figure 3 is well-matched to
the characteristics of the PV module over the entire range of
incident solar radiation. Studies of solar-powered motors have
shown that permanent magnet or separately excited dc motors
Figure 2 (left): Current (solid lines) and power (dotted lines) vs. voltage for a single crystalline PV module at different operating conditions.
Figure 3 (right): Current-voltage characteristics for a PV module and two dc motor types.
A
B
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 9
mum efﬁ ciency would be a maximum of 4.5% for the conditions
assumed in Figure 5.
This efﬁ ciency is signiﬁ cantly lower than that which can
be achieved with non-concentrating PV modules. Solar me-
chanical systems are competitive only at higher temperatures
for which tracking solar collectors are required. Because of its
economy-of-scale, this option would only be applicable for large
refrigeration systems (e.g., 1,000 tons or 3,517 kWT).
Absorption Refrigeration
Absorption refrigeration is
the least intuitive of the so-
lar refrigeration alternatives.
Unlike the PV and solar me-
chanical refrigeration options,
the absorption refrigeration
system is considered a “heat-
driven” system that requires
minimal mechanical power
for the compression process.
It replaces the energy-intensive
compression in a vapor com-
pression system with a heat-
activated “thermal compres-
sion system.” A schematic of a
single-stage absorption system
using ammonia as the refriger-
ant and ammonia-water as the
absorbent is shown in Figure
6. Absorption cooling systems
that use lithium bromide-water
absorption-refrigerant working
ﬂ uids can not be used at tem-
peratures below 0°C (32°F).
The condenser, throttle and
evaporator operate in the ex-
actly the same manner as for
the vapor compression system.
In place of the compressor, however, the absorption system uses a
series of three heat exchangers (absorber, regenerating intermedi-
ate heat exchanger and a generator) and a small solution pump.
Ammonia vapor exiting the evaporator (State 6) is absorbed in a
liquid solution of water-ammonia in the absorber. The absorption
of ammonia vapor into the water-ammonia solution is analogous
to a condensation process. The process is exothermic and so cool-
ing water is required to carry away the heat of absorption. The
principle governing this phase of the operation is that a vapor is
more readily absorbed into a liquid solution as the temperature
of the liquid solution is reduced.
The ammonia-rich liquid solution leaving the absorber (State 7)
is pumped to a higher pressure, passed through a heat exchanger
and delivered to the generator (State 1). The minimum mechani-
cal power needed to operate the pump is given by Equation 1,
the same equation that applies to the minimum power needed by
a compressor. However, the power requirement for the pump is
are always a better choice than series excited dc motors in
direct-coupled systems that are not equipped with a maximum
power tracker.
Solar Mechanical Refrigeration
Solar mechanical refrigeration uses a conventional vapor
compression system driven by mechanical power that is produced
with a solar-driven heat power cycle. The heat power cycle usu-
ally considered for this application is a Rankine cycle in which a
ﬂ uid is vaporized at an elevated
pressure by heat exchange
with a ﬂ uid heated by solar
collectors. A storage tank can
be included to provide some
high temperature thermal stor-
age. The vapor ﬂ ows through
a turbine or piston expander
to produce mechanical power,
as shown in Figure 4. The
ﬂ uid exiting the expander is
condensed and pumped back
to the boiler pressure where it
is again vaporized.
The efﬁ ciency of the Ran-
kine cycle increases with in-
creasing temperature of the
vaporized fluid entering the
expander, as shown in Figure 5
(bold line). The Rankine cycle
efﬁ ciency in Figure 5 was esti-
mated for a high-temperature
organic fluid assuming that
saturated vapor is provided
to a 70% efﬁ cient expander
and condensation occurs at
35°C (95°F). The efﬁ ciency
of a solar collector, however,
decreases with increasing
temperature of the delivered energy. High temperatures can be
obtained from concentrating solar collectors that track the sun’s
position in one or two dimensions. Tracking systems add cost,
weight and complexity to the system. If tracking is to be avoided,
evacuated tubular, compound parabolic or advanced multi-cover
ﬂ at plate collectors can be used to produce ﬂ uid temperatures
ranging between 100°C – 200°C (212°F – 392°F).
The efﬁ ciency of solar collectors depends on both solar radia-
tion and the difference in temperature between the entering ﬂ uid
and ambient. Figure 5 also shows approximate solar collector
efﬁ ciencies as a function of ﬂ uid delivery temperature for a
range of solar radiation values. The overall efﬁ ciency of solar
mechanical refrigeration, deﬁ ned as the ratio of mechanical
energy produced to the incident solar radiation, is the product
of the efﬁ ciencies of the solar collector and the power cycle.
Because of the competing effects with temperature, there is an
optimum efﬁ ciency at any solar radiation. However, the opti-
Figure 4: Solar driven mechanical power cycle.
Efﬁ ciency
0.5
0.4
0.3
0.2
0.1
0.0
100
120
140
160
180
200
100
120
140
160
180
200
Temperature (°C)
Figure 5: Approximate efﬁ ciencies for a Rankine cycle (bold line)
and evacuated solar collectors (ﬁ ne lines) at 30°C (86°F) ambient
and differing solar radiation values.
S 3 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
much smaller than that for the compressor since v, the speciﬁ c
volume of the liquid solution, is much smaller than the speciﬁ c
volume of a refrigerant vapor. It is, in fact, possible to design an
absorption system that does not require any mechanical power
input relying instead on gravity. However, grid-connected systems
usually rely on the use of a small pump.
In the generator, the liquid solution is heated, which promotes
desorption of the refrigerant (ammonia) from the solution. Un-
fortunately, some water also is desorbed with the ammonia, and
it must be separated from the
ammonia using the rectiﬁ er.
Without the use of a rectiﬁ er,
water exits at State 2 with the
ammonia and travels to the
evaporator, where it increases
the temperature at which re-
frigeration can be provided.
This solution temperature
needed to drive the desorption
process with ammonia-water
is in the range between 120°C
to 130°C (248°F to 266°F).
Temperatures in this range
can be obtained using low cost
non-tracking solar collectors.
At these temperatures, evacu-
ated tubular collectors may be
more suitable than ﬂ at-plate
collectors as their efﬁ ciency
is less sensitive to operating
temperature.
The overall efﬁ ciency of a solar refrigeration system is the
product of the solar collection efﬁ ciency and the coefﬁ cient
of performance of the absorption system. The efﬁ ciency of an
evacuated tubular collector for different levels of solar radiation
and energy delivery temperatures is given in Figure 5.
The COP for a single-stage ammonia-water system depends
on the evaporator and condenser temperatures. The COP for
providing refrigeration at –10°C (14°F) with a 35°C (95°F)
condensing temperature is approximately 0.50. Advanced ab-
sorption cycle conﬁ gurations have been developed that could
achieve higher COP values. The absorption cycle will operate
with lower temperatures of thermal energy supplied from the
solar collectors with little penalty to the COP, although the
capacity will be signiﬁ cantly reduced.
Conclusions
An overall system coefﬁ cient of performance (COPsys) can
be deﬁ ned as the ratio of refrigeration capacity to input solar
energy. The COPsys is low for all three types of solar refrigera-
tion systems. However, this deﬁ nition of efﬁ ciency may not be
the most relevant metric for a solar refrigeration system because
the fuel that drives the system during operation, solar energy,
is free. Other system metrics that are more important are the
speciﬁ c size, weight, and, of course, the cost.
A number of barriers have prevented more widespread use
of solar refrigeration systems.
First, solar refrigeration systems necessarily are more com-
plicated, costly, and bulky than conventional vapor compression
systems because of the necessity to locally generate the power
needed to operate the refrigeration cycle.
Second, the ability of a solar refrigeration system to func-
tion is driven by the availability of solar radiation. Because
this energy resource is variable, some form of redundancy or
energy storage (electrical or
thermal) is required for most
applications, which further
adds to the system size and
cost. The advantage of solar
refrigeration systems is that
they displace some or all of
the conventional fuel use.
The operating costs of a solar
refrigeration system should be
lower than that of conventional
systems, but at current and pro-
jected fuel costs, this operating
cost savings would not likely
compensate for their additional
capital costs, even in a long-
term life-cycle analysis.
The major advantage of
solar refrigeration is that it
can be designed to operate
independent of a utility grid.
Applications exist in which this capability is essential, such as
storing medicines in remote areas. Of the three solar refrigeration
concepts presented here, the photovoltaic system is most appro-
priate for small capacity portable systems located in areas not
near conventional energy sources (electricity or gas). Absorption
and solar mechanical systems are necessarily larger and bulkier
and require extensive plumbing as well as electrical connections.
In situations where the cost of thermal energy is high, absorption
systems may be viable for larger stationary refrigeration systems.
The solar mechanical refrigeration systems would require track-
ing solar collectors to produce high temperatures at which the
heat power cycle efﬁ ciency becomes competitive.
If the capital cost and efﬁ ciency of tracking solar collectors
can be signiﬁ cantly reduced, this refrigeration system option
could be effective in larger scale refrigeration applications.
Additional Reading
2001 ASHRAE Handbook—Fundamentals, Chapter 1.
Dufﬁ e, J.A. and W.A. Beckman. 1991. Solar Engineering of
Thermal Processes, 2nd ed. Wiley Interscience.
d
Herold, K.E., R. Radermacher and S.A. Klein. 1996. Absorp-
tion Chillers and Heat Pumps, CRC Press.
Al-Ibrahim, A.M. 1997. “Optimum Selection of Direct-Cou-
