pled Photovoltaic Pumping System in Solar Domestic Hot Water
Systems.” Ph.D. Thesis, University of Wisconsin-Madison.
Figure 6: Ammonia-water absorption refrigeration system.
S 2 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
By Paul C. Tseng, P.E., Member ASHRAE
About the Author
Paul C. Tseng, P.E., is president of Advanced
Building Performance, Potomac, Md.
G
rowing interest in sustainable buildings has resulted in a
demand for commissioning that far exceeds the capacity
of qualiﬁ ed commissioning ﬁ rms. Many mechanical design ﬁ rms,
construction management companies, temperature controls con-
tractors, and testing and balancing contractors have morphed
into commissioning consultants or at least offer commissioning
services. Even some architectural and design-build ﬁ rms offer
commissioning consulting.
This article deﬁ nes what commission-
ing a sustainable building needs to be and
describes how commissioning providers
can contribute to a more effective project
delivery process.
Gap Between Promise and Reality
Owners expect commissioning will
result in a high-performance building
and ensure that building systems work
as intended. Unfortunately, the results of
commissioning have been less than ex-
pected. Emerging anecdotal evidence for
sustainable buildings shows that some
innovative building systems have not
performed as intended or have proven
unreliable.
The commissioning industry is suffer-
ing from growing pains. Unfortunately,
commissioning consultants often have
overpromised and under-delivered on
the potential of commissioning.
Perception of Commissioning Costs
The growing gap between the ele-
vated expectation and delivered results
has not helped alleviate the increas-
ing clamor by owners about the per-
ceived high costs of commissioning
and the value from such effort. This
perception, especially for the U.S. Green
Building Council’s (USGBC) Leader-
ship in Energy and Environmental
Design (LEED®) projects, has led to an
effort to reduce the scope of commiss-
ioning. In the proposed LEED-NC
Reference Guide, Version 2.2.1 the
commissioning requirements have been
limited to “energy related systems”
and speciﬁ cally to HVAC and lighting
control systems. In response, there is
a marked shift by commissioning pro-
Commissioning
Sustainable Buildings
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 1
\*A recent meta-analysis of the cost effectiveness of commercial building commissioning was sponsored by the U.S. Department of Energy. It is a must read for owners and commis-
sioning providers. This major study offers succinct insights and lessons learned as well as practical steps forward in the maturation of commissioning.5
viders and owners to strictly limit their scope to reduce the
commissioning fee.\*
Whether this effort to reduce the scope of commissioning
achieves its intended result remains to be seen. A growing
concern within the commissioning industry is the deterioration
of the quality of commissioning.
Owners and project teams need to understand that sustain-
able building technologies and systems must undergo rigorous
commissioning—not less commissioning.
The danger of unmet expectation and unﬁ lled promises can be
minimized by refocusing on quality and delivering functioning
buildings rather than reducing scope and bidding down fees.
Mechanical design ﬁ rms starting commissioning services must
go beyond their comfort zones of mechanical systems to build
new revenue streams. Otherwise, owners will realize the gap
between the costs and value of commissioning.
Quality of Commissioning Staff
Because of the severe shortage of seasoned
and competent commissioning expertise, many
ﬁ rms have used inexperienced staff and un-
trained engineers as commissioning engineers.
The temptation exists to generate and maximize
revenue in this way, which does not serve the
goal of commissioning nor enable a ﬁ rm to
sustain a viable commissioning practice.
Commissioning ﬁ rms need to commit to
in-depth staff training and make a long-term
commitment to delivering excellence and qual-
ity rather than maximizing short-term revenue.
The on-the-job training of commissioning staff
should occur only after a period of credible
professional training. Such training must be
more than a one-and-a-half day overview.
A good training regimen could be a one week
immersion training course on commissioning process followed
by topic speciﬁ c in-house training. Ongoing commissioning
training is crucial and can be enabled by attending professional
conferences and seminars sponsored by ASHRAE and other
associations.
Commissioning Redeﬁ ned
Commissioning has been deﬁ ned as a systematic process to
ensure that all building systems, including sustainable building
technologies, are performed interactively according to the design
intent and the owner’s project and operational requirements.2
Three key attributes about commissioning need to be empha-
sized. First, commissioning is a process. Second, commissioning
is about quality. Third, commissioning focuses on performance.
Commissioning often is considered to be a task, a completion
exercise, or an acceptance checkout. It is viewed by contractors
and designers as a necessary evil such as code inspection. For
instance, most general contractors allocate only a few weeks at
the end of the project for “commissioning.” Many government
owners misapply commissioning as a “team inspection” task
by the project team. Construction managers assign stafﬁ ng for
commissioning no differently than for on-site management
tasks. Such attitudes lead to foot dragging and perfunctory
compliance, which proves costly to owners and the project team.
The results often are no better than if no effort is made.
A process means that instead of a task, a ﬂ ow of tasks ex-
ists and each task reinforces and supports the task completed
previously. A feedback loop and midway corrective mechanism
will allow building systems to be continuously enhanced. The
commissioning process’ emphasis on quality focuses the project
team’s attention and effort on ensuring a higher level of system
performance that will persist over time.
Two adages about the quality assurance process and com-
missioning are:
• Quality cannot be inspected into a prod-
uct. Quality must be infused throughout
the formation and construction phases of
a product.
• Commissioning means moving away from
inspection mode to quality integration.
It is through a legacy of responsible sustain-
able design and enduring quality facilitated
by the commissioning process that HVAC
engineers can contribute to the vision of high
performance buildings.6
An Effective Approach: System Synergy
Because all building systems are interrelated in
function and integrated in operation, a deﬁ ciency
in one component can result in suboptimal opera-
tion and performance among other components.
Some component deﬁ ciency may even lead to system failure
and building shutdown. In the application of commissioning,
the underlying forces of synergy and interdependence need to be
respected and harnessed by the commissioning team. Remedying
these deﬁ ciencies may result in a variety of beneﬁ ts including:
• Improved occupant comfort and productivity;
• Signiﬁ cant energy and operating cost savings;
• Signiﬁ cantly improved indoor environmental quality;
• Improved system and equipment reliability;
• Improved building operation and maintenance;
• Improved building and worker productivity; and
• Enhanced the market resale value for building owners.
The Goals of Commissioning Sustainable Buildings
Three goals exist for commissioning sustainable buildings
and LEED certiﬁ cation.
S 2 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
Table 1: An example of a listing of targeted LEED credits that is included in the owner’s project requirements.
LEED Credits
LEED Element
SS Cr. 8
Light Pollution Reduction
WE Cr. 1.1
Water Efﬁ cient Landscaping
WE Cr. 2
Innovative Wastewater Technologies
WE Cr. 3.1 – 3.2
Water Use Reduction
EA Prerequisite 1
Fundamental System Commissioning
EA Prerequisite 2
Minimum Energy Performance
EA Prerequisite 3
CFC Reduction in HVAC&R Equipment
EA Cr. 1.1 – 1.3
Optimize Energy Performance
EA Cr. 2.1 – 2.3
Renewable Energy
EA Cr. 3
Additional Commissioning
EA Cr. 4
Ozone Depletion
EA Cr. 5
Measurement and Veriﬁ cation
EQ Prerequisite 1
Minimum IAQ Performance
EQ Prerequisite 2
Environmental Tobacco Smoke Control
EQ Cr. 1
CO2 Monitoring
EQ Cr. 2
Ventilation Effectiveness
EQ Cr. 3.1
Construction IAQ Management,
During Construction
EQ Cr. 3.1
EQ Cr. 3.1
EQ Cr. 3.2
Construction IAQ Management,
Before Occupancy
EQ Cr. 3.2
EQ Cr. 3.2
EQ Cr. 4.1
Low Emitting Materials, Adhesives & Sealants
EQ Cr. 6.1
Controllability of Systems, Perimeter and
and 6.2
Non-Perimeter
EQ Cr. 7.1
Thermal Comfort, Comply
With ASHRAE Standard 55
EQ Cr. 7.1
EQ Cr. 7.1
EQ Cr. 7.2
Thermal Comfort,
Permanent Monitoring System
EQ Cr. 7.2
EQ Cr. 7.2
EQ Cr. 8.1
Daylight & Views, Daylight 75% of Spaces
(1) The LEED-NC Reference Guide, Version 2.1,3 p.
112, states that “A commissioned building provides opti-
mized energy efﬁ ciency, indoor air quality, and occupant
comfort, and sets the stage for minimal operation and
maintenance costs.”
(2) The focus is further stated as “Implementation of the com-
missioning process maintains the focus on high performance
building principles from project inception through operation.
This typically results in optimized mechanical, electrical and
architectural systems—maximizing energy efﬁ ciency, and
thereby minimizing environmental impacts….”
(3) The Reference Guide states on p. 114 that “the commission-
e
ing process for a LEED project typically focuses on systems and
assemblies having to do with the project’s operational performance,
particularly those relating to LEED prerequisites and credits.”
The building systems for which the commissioning process
should be applied include dynamic and static elements that
impact three key performance parameters: energy efﬁ ciency,
water efﬁ ciency and indoor environmental quality.
The conventional practice of the quality assurance and con-
trol process of commissioning has focused on HVAC systems.
However, mechanical engineers charged with the task of acting
as the commissioning authority (CA) are faced with non-HVAC
building systems with which they may not have expertise or
knowledge. The following are suggestions and guidance for
coordinating the commissioning of sustainable design features
and for achieving green building certiﬁ cation.
These sustainabile design features may include site features
such as site lighting for light pollution reduction, water efﬁ -
ciency features such as rainwater retention and dew harvesting
for irrigation systems, indoor environmental quality features
such as thermal comfort systems, CO2 monitoring technologies,
and personal comfort controls.6
Strategies for Sustainable Building Commissioning
Deﬁ ning the Project Vision by Focusing on the Project’s
LEED Credits. The commissioning effort for pursuing LEED
certiﬁ cation needs to meet the owner’s project requirements as
reﬂ ected in the targeted LEED credits for certiﬁ cation. This
approach is emphasized in the Reference Guide (pp. 118 – 119):
“the commissioning process affects all systems and assemblies,
both static and dynamic.”
Taking a comprehensive approach on the systems to be
commissioned can be cost effectively delivered by focusing on
attaining the goals to receive the chosen LEED credits. This
includes the following:
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 2 3
• Site features (exterior lighting ﬁ xtures and systems);
• Water features (irrigation system, plumbing ﬁ xtures, rain-
water retention and reuse);
• Energy features (HVAC, lighting, daylight dimming, en-
ergy-generating equipment); and
• Indoor environmental quality features (temperature and
humidity controls, ventilation systems, monitoring equip-
ment, air-distribution system for ventilation effectiveness,
occupant controls, envelope integrity and [relighting shelv-
ing systems]).
In an owner’s project requirements (OPR) for each project, a
tabulated listing of the selected LEED credits should be incor-
porated as part of the commissioning scope. By incorporating
the target LEED credits into the OPR, the owner afﬁ rms the
sustainable goals for the project and directs the effort of the
project team in achieving them.
Proactive Quality Assurance in Design Phase
Some sustainable features will be difﬁ cult and costly to verify
objectively after installation. Therefore, a key component of
commissioning sustainable projects is to spend the bulk of
the quality assurance or commissioning effort upfront, before
products and features are speciﬁ ed.
Many components for sustainable designs are somewhat
static and, once installed correctly, require no real testing
to verify sustainable performance. This is assuming that
the product claims are reliable. Some products are certiﬁ ed
by third-party laboratories or agencies based on content or
performance. Designers need to specify when and by whom
products must be certiﬁ ed, while the CA must ensure that
selected products and any subsequent substitutions meet
the certiﬁ cation criteria. These circumstances place further
emphasis on the quality assurance effort at the speciﬁ cation
phase, rather than after installation.
Going Beyond the Conventional by Commissioning Non-
Mechanical Features. The primary commissioning tasks for
non-mechanical/non-dynamic features ensure that:4
• The building design is on track for meeting the owner's
goals for green building certiﬁ cation in the context of the
rating system and design guides being used;
• A good product or feature is selected;
• The product is adequately speciﬁ ed;
• The contractor will be using an acceptable product;
• The product is installed correctly;
• The appropriate operating and maintenance (O&M) docu-
mentation is provided so facility staff can properly maintain
the feature;
• The facility staff receives appropriate training on the use
and maintenance of the feature; and
• The O&M plan appropriately includes each feature.
Advertisement formerly in this space.
S 2 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
Develop a Toolkit for Success
A Highly Competent and Effective Staff. Commissioning
practitioners must invest heavily in their staff. Many working in the
profession have never been formally trained nor mentored. They
learn through trial and error—often at the owner’s expense.
Formulate a coherent commissioning process.A commis-
sioning process template is a powerful and cost-effective tool
in establishing a baseline, deﬁ ning a process and reducing the
cost of commissioning efforts. Signiﬁ cant cost savings can be
realized by a standardized commissioning process.
Clearly deﬁ ne a commissioning scope. Scope creep and
scope overreach by staff confused by the process can be costly.
To get the most out of commissioning dollars, commission-
ing ﬁ rms need to focus on commissioning toward quality not
completion. Many design ﬁ rms use their ﬁ eld services staff to
perform commissioning without retraining them from a comple-
tion orientation to a quality-focused orientation.
Continuous Performance Measurement. Each project needs
a report on lessons learned, cost and beneﬁ ts speciﬁ c to that
project, and preferably a set of actual performance data. Qual-
ity is a fragile commodity and performance measurements can
enhance the owner’s investment in quality commissioning.
Conclusion
Commissioning is a quality assurance process. It is distinctive
from construction inspection, code compliance or construction
administration visits by designers. Its emergence is the result
of the needs of building owners. Its growth is a reaction to an
industry wide problem of failed performance in newly con-
structed buildings and a response to the increasing complexity
of building systems and their interdependency. Commissioning
rapidly is becoming a common term used in the construction
industry. However, its full potential in the marketplace awaits
the capacity to deliver consistent results in commissioned
buildings.
The ﬂ edgling ﬁ eld of commissioning offers tremendous op-
portunity to owners in substantial improvements in the quality and
the performance of their building stock. In addition, commission-
ing provides ASHRAE members a potentially lucrative revenue
stream, and an opportunity to be a substantive player, along with
the architects, in delivering high performance building systems.
References
1. United States Green Building Council (USGBC). 2005. LEED-
NC Reference Guide, Version 2.2. www.usgbc.org. To be published in
November 2005.
2. ASHRAE. ASHRAE Guideline 0-2005, The Commissioning
Process. www.ashrae.org/bookstore.
3. United States Green Building Council (USGBC). 2004. LEED-NC
Reference Guide, Version 2.1. www.usgbc.org.
4. Stum, K. 2001. “The importance of commissioning “green”
buildings.” Heating/Piping/Air Conditioning Engineering.
5. Lawrence Berkeley National Laboratory/Portland Energy Con-
servation, Inc.,/Energy System Laboratory-Texas A&M University.
2004. The Cost-Effectiveness of Commercial Buildings Commission-
ing: A Meta-Analysis of Energy and Non-Energy Impacts in Existing
Buildings and New Constructions in the United States. http://eetd.lbl.
gov/emills/PUBS/Cx-Costs-Beneﬁ ts.html.
Advertisement formerly in this space.
September 2005
ASHRAE Journal
33
A commercial building combined heat and power system produces electric power
on-site and harnesses “waste” thermal energy produced in the power-generation
process to satisfy space and water heating loads. CHP systems also can meet
space cooling loads, i.e., by using waste heat to drive absorption chillers and/or
regenerate the desiccant in desiccant dehumidiﬁ cation systems.
By Robert Zogg, P.E., Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
This is the twenty-ninth article inspired by a DOE report
covering energy-saving HVAC technologies.
M
ost commercial buildings obtain electric power from
the grid, space heating from a furnace or boiler, and
hot water from a gas-ﬁ red or electric-resistance wa-
ter heater. A commercial building combined heat and power
(CHP) system is a different paradigm to meet these needs.
CHP produces electric power on-site and harnesses “waste”
thermal energy produced in the power-generation process to
satisfy space and water heating loads.
CHP systems also can meet space cooling loads, i.e., by using
waste heat to drive absorption chillers and/or regenerate (dry
out) the desiccant in desiccant dehumidiﬁ cation systems. In
practice, not all the heat liberated in the power-generation pro-
cess can be recovered and used. Unused thermal energy includes
heat a) radiated to the ambient air, b) lost from the exhaust-gas
stream, c) at a temperature too low to satisfy thermal loads, or
d) that exceeds thermal loads at that point in time.
CHP systems generally consist of a prime mover, power
generation/power conditioning system, heat recovery device,
utility interface and controls. In addition, systems may include
absorption cooling equipment, desiccant dehumidiﬁ cation
equipment and thermal or electrical energy storage. The prime
mover converts fuel to mechanical energy or directly to electri-
cal energy and produces thermal energy that the heat recovery
device uses to meet thermal loads.
Potential prime movers for commercial building CHP include
internal-combustion (IC) engines, microturbines, fuel cells,
Stirling engines, and organic or steam Rankine cycles. These
differ in development status, cost, efﬁ ciency, emissions, fuel
options, life, noise/vibration, and service requirements.1,6
While relatively common in industrial applications, CHP has
achieved limited penetration of the U.S. commercial building
market to date. For example, a recent evaluation of CHP capac-
ity in supermarkets, hospitals and nursing homes, hotels/motels,
restaurants, and big box retail stores found 318 installations with
a total of about 500 MW of electric generation capacity.2
Health-care installations dominate the commercial-build-
ing CHP installed base, i.e., they represent two-thirds of the
installations and more than 90% of the capacity, with seven
larger installations accounting for more than half of the total
capacity. Most existing systems are smaller (less than 500
kW, with a median size of 150 kW) and found in coastal
regions having high electricity rates, such as California and
Northeast states.2
As in the industrial sector (where processes that require
sustained levels of both electricity and heat are common), CHP
tends to be most attractive in commercial building applications
having thermal loads that are relatively high and continuous.
This explains the concentration of existing commercial-
building CHP in hospitals, which have regular and sizeable
water heating loads.
Energy-Saving Potential
CHP has the potential to achieve primary energy savings in
two ways. If the CHP system generates electricity at an efﬁ -
ciency higher than the grid (≈ 35% lower heating value [LHV]
on average, taking into account transmission and distribution
[T&D] losses3), it can reduce energy consumption based on
electric output alone. If a CHP system has an electric genera-
tion efﬁ ciency similar to or less than the electric grid, energy
savings depend on the extent to which waste heat can supplant
space heating, space cooling, and/or water heating loads.
Using CHP Systems
In Commercial Buildings
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
© 2005 American Society of Heating Refrigerating and Air-Conditioning Engineers Inc (www ashrae org) Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
34
ASHRAE Journal
September 2005
The bulk of commercial building ﬂ oorspace, such as ofﬁ ce
buildings and retail stores, have modest space heating and
water heating loads.1,6 Thus, absorption chiller cooling and
desiccant dehumidiﬁ cation can increase the attractiveness of
CHP because they increase year-round waste heat use while
also reducing peak electric demand.1,6
However, high electric generation efﬁ ciency is far more
important in achieving energy savings compared to high use
of waste heat. This is because the building’s existing sources
for heating and cooling are relatively efﬁ cient. For example, a
typical non-condensing boiler or furnace has an efﬁ ciency of
more than 80% higher heating value (HHV), which translates to
more than 90% LHV. Existing vapor-cycle cooling equipment
efﬁ ciencies are even higher, even after accounting for losses in
the generation, transmission, and distribution of grid electricity.
This fact is sometimes overlooked, e.g., some CHP promoters
report “total efﬁ ciency” of CHP systems based on a ﬁ rst-law
deﬁ nition that simply sums electric and thermal outputs. Mean-
ingful efﬁ ciency deﬁ nitions, however, account for the relative
values of the electric and thermal outputs.
An accurate assessment of the energy-savings potential of
CHP requires careful accounting of the operational strategy and
the coincidence between electric and thermal loads. One study
evaluated the performance of cooling, heating, and power for
three types of commercial buildings in ﬁ ve different locations
using simulations based on hourly building loads, local utility
rates, and an economics-based operational strategy, i.e., the
CHP system only operated when it reduced operating costs.1,6
The results confirmed that primary energy savings are
sensitive to generation efﬁ ciency. For example, CHP used
with a large ofﬁ ce building in New York City powered by a
26%-efﬁ cient [LHV] microturbine reduced building primary
energy consumption by about 4%, while a 42%-efﬁ cient [LHV]
advanced IC engine achieved about a 30% reduction.1,6 In this
application (which lacked thermal storage), the building could
only use between 30% and 40% of the waste heat, due to un-
recoverable losses and noncoincidence of thermal and electric
loads. Extrapolating the 30% savings nationally, CHP could
reduce the 17 quads of energy consumed by U.S. commercial
buildings3 by approximately 5 quads.
Market Factors
The economics of CHP greatly depend upon the local utility
rates, particularly demand charges (dollars per kilowatt) and
natural-gas prices, as well as CHP system capital costs. The
aforementioned simulation of CHP energy savings also project-
ed the economics of CHP systems, assuming that prime-mover
technologies meet their R&D performance goals and CHP sys-
tems achieve mature production volumes. The study found that
advanced-IC-engine CHP (generation efﬁ ciency≈
y y 42% [LHV])
would have a simple payback period (SPP) of between one and
three years for large ofﬁ ce buildings located in Los Angeles or
New York City, but the SPP would exceed 15 years in Miami
and Phoenix. In contrast, the SPP for a standard or advanced
microturbine (generation efﬁ ciency≈ 26% or 31% [LHV], re-
spectively) increased to between two and ﬁ ve years.1,6
Clearly, high electric generation efﬁ ciency is key to good
economics as well as energy savings—the greater heat produc-
tion of less-efﬁ cient generation technologies cannot compensate
for their reduced electric output.
In addition to reducing energy costs, CHP can provide emer-
gency power capability, improve power quality, and reduce the
burden on utility T&D systems during periods of peak demand.
At present, efﬁ ciency, capital costs, maintenance costs, and
reliability/availability pose signiﬁ cant barriers to cost-effective
CHP. At present, no prime movers are commercially available
in large volumes except IC engines. To signiﬁ cantly reduce
energy costs, the CHP system should have an electric genera-
tion efﬁ ciency similar to or greater than that of the grid. This
suggests that some fuel-cell technologies (such as phosphoric
acid and solid oxide), and advanced IC engine technologies,
may hold signiﬁ cant promise for CHP applications.
In addition, CHP faces several non-economic barriers to
greater use in commercial buildings. Often, utility policies
and regulations pose signiﬁ cant barriers to CHP. These include
standby charges (i.e., to “reserve” capacity for occasions
when the CHP does not operate) and grid interconnection
requirements. Furthermore, the planning, siting, and zoning
requirements for implementing on-site power generation vary
signiﬁ cantly from one jurisdiction to another.4
Figuring out the appropriate process for a potential project
takes time, as does acquiring the necessary permits, and can
deter consideration of CHP.4 New emissions requirements
(especially in California and other non-attainment areas) also
may impede the use of IC-engine- and microturbine-based
CHP. Cleaner fuel cell-based CHP, however, should face fewer
emissions-related barriers.
CHP is a new paradigm for commercial building applications.
Many building owners and design professionals are reluctant
to consider what they see as an unknown and risky technology.
Despite the recent launch of a CHP system that integrates a mi-
croturbine with an absorption chiller and cooling tower,5 a general
lack of off-the-shelf, integrated systems exist. Consequently,
each application requires custom selection and sizing of key
system components, as well as integration and ﬁ eld installation.
This complicates and increases the cost of CHP implementation.
Lastly, although there is an extensive existing support infrastruc-
ture for IC engines, such an infrastructure for microturbines or
fuel cells does not yet exist, most notably for servicing.4
References
1. ADL. 2002. “Cooling, Heating, and Power (CHP) for Commercial
Buildings Beneﬁ ts Analysis.” Final Report by Arthur D. Little, Inc., to the
U.S. Department of Energy, Ofﬁ ce of Power Technologies. April 12.
2. EEA. 2003. “Market Potential for Advanced Thermally Activated
BCHP in Five National Account Sectors,” Final Report by Energy and
Environmental Analysis, Inc. to Oak Ridge National Laboratory. May.
www.eea-inc.com/dgchp\_reports/NatAccountsTATPotentialReport-
EEAFinal.pdf .
September 2005
ASHRAE Journal
35
Figure 1: A microturbine-based CHP system with single-effect
absorption chiller cooling.1,6
3. DOE. 2004. Buildings Energy Databook. U.S. Department
of Energy, Ofﬁ ce of Energy Efﬁ ciency and Renewable Energy.
August.
4. LeMar, P. 2002. “Integrated Energy Systems (IES) for Build-
ings: A Market Assessment,” Final Report by Resource Dynamics
Corporation for Oak Ridge National Laboratory, ORNL/SUB/409200.
September. www.bchp.org/pdfs/IES\_Resource\_Dynamics-FinalRe-
port-0209.pdf.
5. Wagner, T.C. and T.J. Rosfjord. 2005. “Integration of an Absorp-
tion Chiller System in a Supermarket Heating, Cooling, and Power
System.” Proc. of the 8th International Energy Agency Heat Pump
Conference.
6. Zogg, R.A. 2004. “Cooling, Heating and Power (CHP) for Com-
mercial Buildings Beneﬁ ts Analysis.” Proc. World Energy Engineering
Conference.
Robert Zogg, P.E., Kurt W. Roth, Ph.D., are associate princi-
pals in the HVAC and Refrigeration Technology sector of TIAX,
Cambridge, Mass. James Brodrick, Ph.D., is a project manager,
Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
Advertisement formerly in this space.
12
ASHRAE Journal ashrae.org
September 2005
By Gil Avery, P.E., Fellow/Life Member ASHRAE
About the Author
Gil Avery, P.E., is director of systems research with
The Kele Companies in Memphis, Tenn.
V
alves, such as common globe, butterﬂ y, and ball valves,
that performed satisfactorily for constant ﬂ ow or variable
ﬂ ow primary-secondary systems generally are not satisfactory for
primary-only variable ﬂ ow systems because of the great variations
in differential pressures across modulating control valves in direct
return hydronic systems.
The valve requirements for primary-
only systems are more severe than those
for primary-secondary systems because
the pump head on primary-only systems
often is 20% to 100% greater than the
pump head of the secondary pump of
a primary-secondary system. For ex-
ample, in Figure 1 the coil valves must
be able to operate properly under all
conditions and with a pump head 40 ft
(120 kPa) greater than the head required
for a secondary pump on a primary-sec-
ondary system.
This article reviews the limitations of
commonly used control valves for these
systems and speciﬁ es the requirements
necessary for valves to meet the high
differential pressures prevalent in pri-
mary-only systems.
Two-way modulating valves have
four operational ratings that should be
considered when selecting the valve for
these systems.
• Close-off: determined by the
power of the actuator and the valve
construction.
• Static: determined by the strength of
the valve body and generally avail-
able with ANSI 150 or 300 ratings.
• Rangeability:At least 200 to 1. (The
ratio of the maximum ﬂ ow with the
valve wide open to the minimum
controllable ﬂ ow.)
• Dynamic: the maximum differential
the valve’s wetted parts will with-
stand. This rating has not been de-
ﬁ ned by our industry. Manufacturers
sometimes refer to it as the modulat-
ing rating. Dynamic rating is more
descriptive and will be used in this
article. A valve with a close-off rating
of 100 psid (690 kPa) and a dynamic
(modulating) rating of 25 psid (172
kPa) should not be used on systems
where the valve differential pressure
is ever greater than 25 psid (172 kPa)
even though it will close off against
100 psid (690 kPa). Differential pres-
sures greater than 25 psi (172 kPa)
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
September 2005
ASHRAE Journal
13
may damage the valve’s wetted parts (erode or wire draw the
plug or seat).
Valves with Flow Coefﬁ cients (Cv’s) Greater Than 2
These valves are generally used on air handlers to maintain
the design leaving air temperature, to isolate the chillers, to
maintain the minimum ﬂ ow through the on-line chiller(s), and
to regulate the chilled water ﬂ ow and pressure to remote build-
ings and zones, etc.
A typical application is shown in Figure 1 where
the valves on Air Handlers A – F are controlled
by a leaving air temperature sensor. When the
valves on Air Handler Coils B – F are closed,
the differential pressure across the branch
serving coil A is only 30 ft (90 kPa), and the
valve differential pressure is only 15 ft (45
kPa). Under these operating conditions, there
is no ﬂ ow in the mains serving Coils B – F,
and the pressure drop across Branch A is the
same as the setting of the differential pressure
sensor (DP). Therefore, all branches must be
sized for this drop (30 ft [90 kPa]) since this
is the minimum drop that can occur across
any branch. Setting the differential pressure sensor any higher
or locating it closer to Coil A will waste pump energy for the
life of the system.
The DP is used to control the speed of pump (P) so that as the
valves close off the pump speed is reduced. The control valves
on coils A – F are all sized to handle 100 gpm at 15 ft (6.3 L/s
at 45 kPa) (half the branch design differential of 30 feet [90
kPa]). Under full load operation the valve on Coil A must be
able to modulate with a differential pressure of 95 ft (285 kPa),
even though it was selected for only 15 ft (45 kPa).
Commonly used commercial valves have a rangeability of
about 20 to 1. The Cv of the branch is 27.8 (100 gpm [6.3 L/s]
divided by the square root of the pressure drop of the branch
[30/2.31]½).With 95 ft (285 kPa) of head across Valve A, the
maximum ﬂ ow is 191 gpm (12 L/s). The minimum controllable
ﬂ ow of a valve with a rangeability of 20 to 1 is 9.6 gpm (0.6
L/s). This ﬂ ow is probably too high to maintain good control.
Many systems, especially those serving multiple buildings,
may have valve maximum to minimum operating differentials
(pressure rise ratios) much higher than the 6.3 to 1 (95 divided
by 15) shown in Figure 1, often exceeding 10 to 1. Because
of these wide variations in differential pressure, valves
of the
variable ﬂ ow systems must have a rangeability
for v
f at least 200 to 1.
of
With this rangeability, Valve A can control
down to 0.96 gpm (0.06 L/s) (191 divided by
d
200). High rangeability valves also save pump
2
energy because the valves can be selected for
e
lower pressure drops. Selecting the valves for a
l
drop of 7.5 FH, rather than 15 FH as in
d
Figure
1, raises the minimum controllable ﬂ ow to
only 1.1 gpm (0.07 L/s) but reduces the pump
energy by about 5%. The pump can be selected
for 142.5 ft (427.5 kPa) rather than 150 ft (450
kPa). Table 1 charts the minimum controllable
ﬂ ow for a 100 gpm (6.3 L/s) coil as the pres-
sure rise ratio varies from 1 to 20 and the valve rangeability
varies from 10 to 300.
Under emergency or test conditions when the pump is
operated on the backup across-the-line starter or if the DP
malfunctions, the differential pressure across any valve may
approach the cutoff head of the pump. Therefore, all valves
should be selected to close off against the cutoff head of the
pump if the head is known or 1.5 times the pump design head
if the cutoff head is not known. In this example the cutoff head
is not known so the valves should be selected for 225 ft (675
kPa) (1.5 × 150) differential.
In an attempt to improve the valve operation on systems with
wide ranging differentials and to limit the overdraw on system
‘Specifying high performance valves with high rangeabili-
ties will reduce the initial system cost by using a lower head
pump and eliminating all the branch balancing and/or ﬂ ow
control devices.’
14
ASHRAE Journal ashrae.org
September 2005
start up, valves are available with various devices, including
ﬂ ow limiting regulators, pressure independent actuators, and
automatic and manual balancing valves. Each of these devices
adds pump head to the system and increases the operating and
maintenance costs for the life of the system.
Overdraw is rarely a problem on hydronic systems. The
maximum ﬂ ow on start up, when the valves on Coils A through
F in Figure 1 are fully open, is about 690 gpm (44 L/s); or an
overﬂ ow of about 90 gpm (5.7 L/s). Any increase in chilled
water ﬂ ow will just decrease the cool-down time.
When overdraw to a coil does occur, the supply air tempera-
ture will drop and the temperature sensor will start to close
the valve to minimize the overdraw. Most systems that do not
operate continuously are started in the morning when the cool-
ing load is less than design. The internal load (lights, people,
equipment, etc.) and transmission load are all below design and
overdraw is improbable. On some systems, no outside air load
exists until the building is occupied.
Valves once considered industrial and deemed too costly for
HVAC systems are now available for about the same price per
Cv as common globe valves. The valve chart in Table 2 lists the
features and relative prices for six types. The rotary-segmented
plug valve and double-seated globe valve have characteristics
that negate the need for any ﬂ ow control accessory. The plug
valve also is priced lower than globe or ball valves furnished
with ﬂ ow control devices.
Industrial engineers generally select control valves with the
proper characteristics to match valve performance with sys-
tem operation. Valves with ﬂ ow accessories are not normally
considered. The HVAC industry should follow this approach
Pressure Rise Ratio\*
1
2
5
10
20
Minimum Controllable Flow (gpm)
Valve
Rangeability
Minimum Controllable Flow (gpm)
Minimum Controllable Flow (gpm)
10
14.1
22.4
31.6
44.7
10
5
7.1
11.2
15.8
22.4
20
2.5
3.5
5.6
7.9
11.2
40
1
1.4
2.2
3.2
4.5
100
0.5
0.71
1.1
1.58
2.24
200
0.3
0.47
0.75
1.05
1.49
300
\* The ratio of the maximum to minimum pressure drop across the control valve
when handling required ﬂ ow under varying dynamic conditions.
Table 1: Minimum controllable ﬂ ow—100 gpm coil.
Figure 1 (left): Chilled water variable primary distribution system for a multistory building. Figure 2 (right): Chilled water variable primary
distribution system for a typical small coil zone.
since many of the valve standards and tests have come from
the industrial market.
Modulating valves for variable ﬂ ow systems should:
• Be selected to operate and close tight at a valve differential
pressure as great as the pump cutoff head or 1.5 times the
pump design head.
• Have a body rating to withstand the static system head
plus the pump cutoff head plus the ﬁ ll pressure. In Figure
1, the body pressure may be as high as 500 ft (216 psi
[1500 kPa]).
• Have a rangeability of at least 200 to 1 when tested per
ANSI/ISA-75.11.01-2002 standard.
• Meet ANSI 150 or 300 standard body ratings that conform
to the ASME B16.34-1996 standard.
• Meet ANSI Class VI leakage rating.
• Have actuators with enough power to close the valve tight
September 2005
ASHRAE Journal
15
Valve Type
Pipe Size,
Cv
Typ. Max DP
Typ. Max Temp.
v v
$/Cv
Typical Rangeability
(Construction)
Connection
(psid)
(°F)
Cv
Cv
$/C
$/C
Rotary
1 in. NPT
24
200
400
$$
300:1
Segmented Plug
1.5 in. NPT
55
200
400
$$
Valve (Stainless
2 in. NPT
77
200
400
$$
Trim, Graphite
3 in. Flanged
207
200
400
$$
Seat, Teﬂ on™
4 in. Flanged
350
200
400
$$
Gaskets)
6 in. Flanged
507
200
400
$$
Standard Globe
1 in. NPT
12
100
340
$$
Approx. 20:1 to 50:1
Valve (Stainless
1.5 in. NPT
30
100
340
$$
Trim, Metal Seat,
2 in. NPT
47
100
340
$$
Teﬂ on Gaskets)
2.5 in. NPT
63
60
340
$$
3 in. Flanged
100
45
340
$$
4 in. Flanged
160
25
340
$$
6 in. Flanged
400
12
340
$$
HVAC Ball Valves
1 in. NPT
19
50
212
$
?
(Chrome Ball)
1.25 in. NPT
25
50
212
$
1.5 in. NPT
37
50
212
$
2 in. NPT
46
50
212
$
Pressure Independent
1 in. NPT
N/A
50
212
$$$
?
Ball Valves
1.25 in. NPT
N/A
50
212
$$$
(Chrome Ball)
1.5 in. NPT
N/A
50
212
$$$
2 in. NPT
N/A
50
212
$$$
Butterﬂ y Valve
2 in. Flanged
44
75
275
$
Approx. 10:1 (Not Recommended
(Stainless Disc,
2.5 in. Flanged
75
75
275
$
For Modulating Service at High DP)
EPDM Seat)
3 in. Flanged
116
75
275
$
4 in. Flanged
230
75
275
$
6 in. Flanged
605
75
275
$
Double Seated
2.5 in. Flanged
75
150
300
$$$$
Approx. 50:1 to 200:1
Globe Valve
3 in. Flanged
116
150
300
$$$$
(Stainless Trim,
4 in. Flanged
178
150
300
$$$$
Metal Seat,
5 in. Flanged
318
150
300
$$$$
Teﬂ on Gaskets)
6 in. Flanged
390
150
300
$$$$
Table 2: Rangeability and $/Cv comparisons. (More dollar signs equals more expensive.)
and positively position the valve plug at the highest dif-
ferential pressure.
• Include a pressure recovery chamber to minimize noise.
Valves With Flow Coefﬁ cients (Cv’s) Less Than 2
Small valves with a ﬂ ow coefﬁ cient (Cv) of less than 2 are
generally used on fan-coil units and small zone heating coils.
Most are two-position, two-way valves controlled by room
temperature sensors. They are used because:
• Modulating valves with ﬂ ow coefﬁ cients less than 2 may
have ports that are so small they are susceptible to getting
clogged by debris in the hydronic system.
• On recirculating fan coil units with no outdoor air connec-
tion, the space humidity will be less when a two-position,
rather than a modulating, valve is used on a cooling coil.
The modulating valve does less dehumidiﬁ cation in the
partially open position.
• Actuators on two-position valves are generally smaller
and ﬁ t better in the small end compartment of fan coil
enclosures.
• The units are often located near or in occupied areas where
noise is a consideration. It may be necessary to connect these
units to a separate piping circuit, as shown in Figure 2, to
reduce the noise and differential pressure across the valves.
The DP sensor controls the modulating two-way supply
valve V-1. On direct return systems the supply and return
mains should be liberally sized to minimize the difference
in pressure across the branches.
• The branch differential pressures are less. Therefore, the
port sizes are larger.
• The comfort achieved by on-off room temperature sensors
will be as good or better than from the temperature sensors
found in most residences where the sensor controls a two-
position heating valve and direct expansion cooling unit.
Summary
Now cost effective valves are available for variable ﬂ ow
systems that don’t penalize the owner with higher operating
and maintenance costs for the life of their system. All control
valves must be tested and rated for the severe service that ex-
ists in these systems. Specifying high performance valves with
high rangeabilities will reduce the initial system cost by using
a lower head pump and eliminating all the branch balancing
and/or ﬂ ow control devices.
18
ASHRAE Journal ashrae.org
September 2005
By Jeffrey L. Ewens, P.E., Member ASHRAE, and Blake E. Ellis, P.E., Member ASHRAE
About the Authors
Jeffrey L. Ewens, P.E., is a mechanical engineer
with Henderson Engineers, in Lenexa, Kan. Blake
E. Ellis, P.E., is a project manager with Burns &
McDonnell, Kansas City, Mo. The authors received
a 2005 ASHRAE Technology Award honorable
mention for Public Assembly (New).
T
he state-of-the-art SBC Center in San Antonio is an 18,500-
Tseat, multipurpose arena designed to host basketball games,
TsT
rodeos, ice events, concerts, and a variety of other attractions. Key
design components of the building’s HVAC systems include ﬂ exibility
to address the building’s multifunctionality and the ability to handle
the harsh Texas heat and humidity. However, an equally difﬁ cult
challenge was the design of the smoke control system to meet the
requirements of the San Antonio Fire Department. The design team
overcame these challenges with a unique HVAC design that accom-
plishes the goals of comfort, life safety and adaptability.
Arena Bowl System Description
A typical HVAC distribution conﬁ gu-
ration for an National Basketball Asso-
ciation (NBA) arena is to divide the bowl
into four equal-sized quadrants. The SBC
Center follows this fashion, and each
quadrant is served by identical air-han-
dling systems. Each quadrant contains
three variable-air-volume (VAV) modular
package air-handling units (AHUs). Two
of the AHUs serve the seating bowl,
producing 45,000 cfm (21 240 L/s) of
supply air each for a total of 90,000 cfm
(42 500 L/s) supplied to each quadrant
of the bowl. The other AHU produces
27,500 cfm (13 000 L/s) and serves the
concourse spaces such as concessions,
suites, toilets, public areas, and exterior
envelope loads.
Air is relieved from the building
through four mixed ﬂ ow fans (one per
quadrant), each moving 72,500 cfm
(34 200 L/s) and conﬁ gured for relief/ex-
haust (Figure 1
(F
(
). The distribution system
for the seating bowl connects the two seat-
ing bowl AHUs before supplying air into
three zones in each quadrant.
The three zones are the upper seating
deck, the lower seating deck and the
arena ice ﬂ oor. The ductwork system
has motorized dampers to close off
airﬂ ow to each of the zoned areas when
they are not being used. The main con-
course, upper concourse and suite level
concourse are served by the four quad-
rant concourse AHUs with a mixture
Flexibility, Efﬁ ciency
In San Antonio Arena
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
September 2005
ASHRAE Journal
19
of standard single duct VAV and fan-powered VAV terminal
boxes providing temperature control.
Ventilation Control
Ventilation is a major component of any HVAC system
design, but in a facility that can accommodate up to 18,500
spectators, its signiﬁ cance is ampliﬁ ed. While a large oc-
cupancy load drove the complexity of the system design, the
use of the building also contributed to the challenge of proper
ventilation.
The SBC Center was designed as a multipurpose venue to
host a variety of events, including ice shows. Most events can
be held in a 75°F (24°C) space temperature environment. How-
ever, ice events require the indoor conditions to be maintained
at 70°F (21°C) and 50% relative humidity (RH) or drier to
prevent fogging near the ice surface.
When the space humidity requirements for ice events are
coupled with the high quantity of building occupants (18,500
people), the proper implementation of the applicable ventila-
tion standard (ANSI/ASHRAE Standard 62-1989, Ventilation
for Acceptable Indoor Air Quality) was critical. Therefore, the
HVAC design needed to provide acceptable indoor air quality
and humidity control with widely varying occupancy levels and
event durations while minimizing the amount of the hot and
humid outside air brought into the facility that would require
cooling and dehumidiﬁ cation.
Many of the typical events such as sporting events have peak
occupancies of less than three hours. Moreover, the arena seat-
ing bowl has an extremely large volume in comparison with the
occupancy. These two conditions provided the opportunity for
a more in-depth analysis of the outside air quantity required
for a typical event.
This analysis revealed that approximately 45 minutes of lag
time was acceptable per Standard 62-1989.1 This lag time was
determined using the 10 million ft3 (283 200 m3) of air within
the arena volume. However, instead of lagging the operation
of the ventilation system behind occupancy, the outside air is
provided to the space both prior to and during the time people
occupy the space. The result of the calculation shown in Table
1 indicates that the ventilation rate effectively could be reduced
to 7.33 cfm/person (3.46 L/s per person), although the design
team reduced the rate quantity by only 50% (7.5 cfm/person
[3.5 L/s per person]).2 This value was used and resulted in a
dramatic reduction (600 tons [2110 kW]) in the size of the build-
ing cooling system, thus offering signiﬁ cant ﬁ rst cost savings.
(Note: using the current ventilation rate procedure described
in Addendum n of Standard 62.1-2004 results in a ventilation
rate of less than 6 cfm/person [2.8 L/s per person].)
Most events held in the arena fall into the category of short dura-
tion peak occupancy. However, because the possibility exists that
an event might last longer than three hours, and people (vs. other
contaminant sources such as off-gassing of materials) by far are
the main contributor to poor indoor air quality in this situation, the
system design allows the outside air level in the seating bowl to be
raised or lowered in response to multiple CO2sensors located in the
seating bowl. This ventilation override ensures good air quality.
Moisture Control
The SBC Center has a 200 ft (61 m) long by 85 ft (26 m) wide
ice ﬂ oor to accommodate hockey and ice show events. Design-
The SBC Center in San Antonio is the home of the NBA’s San Antonio Spurs and the San Antonio Livestock Expedition, as well as host
for ice events, concerts, and more.
20
ASHRAE Journal ashrae.org
September 2005
ing the arena HVAC systems to control and maintain proper
temperature and humidity levels was critically important due to
the condensation issues resulting from the ice surface. Condi-
tions in the seating bowl must be controlled to 70°F (21°C) and
50% relative humidity to prevent fogging. The major sources
of moisture are inﬁ ltration through the building envelope,
through open doors before an event, ventilation air, and latent
heat generated by people. Determining effects of the ﬁ rst two
is fairly straightforward, but predicting moisture generated by
people is more challenging. For example, the seating bowl is
to be maintained at 70°F (21°C), and the moisture generation
ﬁ gures in ASHRAE Handbook—Fundamentals3 are based on
a space temperature of 75°F (24°C). Also, the activity levels
of the people within the arena vary from the extremely active
athlete to a seated spectator.
To determine the appropriate moisture generation rate, a
model occupancy group of seated, standing and active people
was created. Using a chart that provides the moisture load from
people at various space temperatures and activity levels4 (i.e.,
seated, standing, light activity, and high activity), the latent heat
generation of the model occupancy group was obtained for the
70°F (21°C) space temperature.
Once the amount of moisture was calculated, different supply
air temperatures were analyzed to determine the optimal way to
achieve the 70°F (21°C), 50% RH design condition. Complicat-
ing this analysis was the fact that if a National Hockey League
(NHL) team was to occupy the facility, the conditions would
need to be maintained at a very cool and dry 65°F (18°C) and
45% to 50% RH.
The study revealed that 320,000 cfm (151 000 L/s) of 45°F
(7°C) air would meet the 70°F (21°C), 50% RH requirement
for a basketball game. However, at a 50°F (10°C) supply air
temperature, nearly 1.1 million cfm (520 000 L/s) of air was
needed to meet the NHL hockey condition. To balance the two
competing needs, 360,000 cfm (170 000 L/s) of 45°F (7°C) air
serves the seating bowl with heating water reheat to control the
humidity levels to 50% to 60% RH for basketball games and 45%
to 50% RH for ice events. To address future NHL needs, space is
reserved in the mechanical rooms for four future active desiccant
dehumidiﬁ cation units. These units will allow the HVAC system
to meet the 65°F (18°C), 45% RH requirement without excessive
airﬂ ow rates and without increasing the demand on the heating
water reheat system.
Smoke Control
In a facility that accommodates 18,500 occupants, life safety
is at the forefront of many design decisions. For this project,
the need for a mechanical smoke control system arose from a
desire to reduce exit widths by nearly 50% under a provision in
the building code for smoke-protected seating assemblies. This
Advertisement formerly in this space.
September 2005
ASHRAE Journal
21
decision allowed the same amount of seats
to be installed in less area, thus providing
two positive results: a lower ﬁ rst cost and
a more intimate seating bowl.
Due to the desire to minimize ﬁ rst costs,
the smoke control system was integrated
with the bowl and concourse HVAC sys-
tems. Coordination with the local fire
officials resulted in a requirement for
nine independent smoke control zones,
more than three times a typical arena.
The smoke-protected areas within these
zones are the main concourse, the upper
concourse, and the arena bowl. The end
result of the analysis was a requirement for
the four zones on the main concourse to
exhaust a minimum of 20,762 cfm (9798
L/s) each, the four zones on the upper con-
course to exhaust a minimum of 33,492
cfm (15 805 L/s) each, and the single zone
in the seating bowl to exhaust a minimum
of 579,524 cfm (273 477 L/s).
To integrate the supply air system with
the smoke exhaust system, the distribution
shafts were strategically located to allow
system operation in two directions (see
Figure 2 for a ﬂ ow diagram). By open-
ing and closing the dampers at the top
of the shaft and at the concourse return
air grilles, air can be directed to allow
the relief fans to function as exhaust fans
in both the concourse exhaust and bowl
exhaust modes.
The AHUs also provide the required
makeup air in both concourse and bowl
exhaust modes. It was a challenge, with
the bowl and the concourse AHUs dis-
charging only 470,000 cfm (222 000 L/s)
of the total exhaust ﬂ ow rate of 580,000
cfm (274 000 L/s) at design capacity.
However, a desire to limit the differen-
tial pressure across the exterior walls
and egress doors to 0.10 in. w.g. (25 Pa)
(keeping the door opening force below
30 lbf/6.7 N) resulted in an inﬁ ltration of
f/f
60,000 cfm (280 000 L/s) with the doors
closed. That reduced the total makeup air
requirement to 520,000 cfm (245 000 L/s),
but the HVAC systems were still 50,000
cfm (23 600 L/s) short. To eliminate an
additional makeup air fan, ductwork, and
louvers, the bowl units operate at 111% of
design ﬂ ow rate and the concourse units
operate at 109% of their design ﬂ ow rate
through variable speed drives (VSDs) in
the smoke control modes. This made up
the additional 50,000 cfm (23 600 L/s),
keeping the interior/exterior differential
pressure below the 0.10 in. w.g. (25 Pa).
Energy Efﬁ ciency
In a building with a peak occupancy of
only four to six hours per week, under-
Arena AHU
Concourse
AHU
Future
Desiccant
Connection
32/32
Elev.
q p
Equip.
ec.
Elec.
s
s
s
Figure 1: Plan view of a quadrant mechanical room.
Arena AHU
Relief/Exhaust Fans
(In Vertical)
Advertisement formerly in this space.
22
ASHRAE Journal ashrae.org
September 2005
standing how the building operates and designing for the HVAC
systems to be shutoff when unoccupied is essential for energy
conservation. In the seating bowl, this is accomplished on the
supply air side by using three different zones where airﬂ ow can
be shut-off completely. Using a 45°F (7°C) supply air temperature
in the seating bowl instead of the more traditional 55°F (13°C)
supply air temperature allows for a reduction in total airﬂ ow rates
and reduces fan energy by 33% from a standard system. This con-
cept was also used on the concourses with a 50°F (10°C) supply
air temperature, which decreases airﬂ ow rates and fan energy by
20% over a traditional 55°F (13°C) supply air system.
The seating bowl distribution system is served by dual VAV
AHUs with VSDs. During low load conditions, such as when the
upper seating bowl is unoccupied, this conﬁ guration requires only
one unit to operate. Thus, fan energy consumption is reduced by
only running one fan more efﬁ ciently during low load times.
Building pressure is maintained at slightly positive pressure
with respect to the exterior through the use of differential pres-
sure sensors located at the peak of the roof where wind-tunnel
results indicated no effect on the sensor reading based upon the
wind direction. These sensors control relief fans equipped with
VSDs for speed control. This allows the amount of relief from the
building to adjust for the 24 concession stands with independently
controlled exhaust (cumulative total of 60,960 cfm [28 767 L/s] of
kitchen exhaust) and the 40,000 cfm [18 900 L/s] of toilet exhaust,
all of which draw their makeup air from the seating bowl system
and may or may not be operating during an event.
Periphery components of the airside HVAC systems are the
waterside systems that serve them. The heating water system
uses a 30°F (17°C) temperature differential to reduce pumping
Table 1: Seating bowl outdoor air requirements.
Average Occupancy for Event Duration
14,307 people
Outdoor Air Per Person (Required)
12.6 cfm/person
Volume of Outdoor Air (Required)
40,559,400 ft3
(Duration: 3 hrs., 45 min.)
Acceptable Air in Arena (45 min. lag time)
10,489,500 ft3
Arena Volume
10,069,000 ft3
Minimum Value
10,069,000 ft3
(min. of two above values)
Amount of Outdoor Air to Add
30,490,400 ft3
Flow Rate of Outdoor Air
135,513 cfm
(Duration: 3 hrs., 45 min)
Outdoor Air at Peak Occupancy
7.33 cfm/person
energy in addition to the constant-primary, variable-secondary
heating water pump arrangement. The chilled water system uses
a constant-primary, variable-secondary pump arrangement with
a 16°F (9°C) temperature differential to reduce system ﬂ ow
rates and pumping energy.
The chilled water system also considered the environmental
impact by incorporating HFC chillers with VSDs on the com-
pressors to closely match the system load and increase chiller
efﬁ ciency. In fact, the chillers for this building were selected
based upon their efﬁ ciency in the September through May time
frame while using reduced condenser water supply temperatures.
This time frame was used because very few full-occupancy events
are scheduled in arenas during the summer months.
This technique allowed the most efﬁ cient chiller selection
for how the building was going to realistically operate, not just
Advertisement formerly in this space.
September 2005
ASHRAE Journal
23
at peak capacity or a more traditional part load factor, such as
non-standard part-load value (NPLV).
For the condenser water system, six cooling towers use two-
speed fans for capacity control. With a total of 12 fans (two per
cell), the airﬂ ow rate can be adjusted in 4% increments without
the cost of adding VSDs.
Conclusion
Controlling temperature and humidity within a space with
18,500 people is difﬁ cult in the harsh south Texas environ-
ment. When the HVAC design also needs to address life-safety
concerns with a mechanical smoke control system, the difﬁ -
culty is compounded. Creating nine independent smoke control
zones without adding any capital costs was challenging, but
the HVAC systems in the Center meet the challenge with ef-
fective results.
The systems were designed to address occupant comfort, to
provide an acceptable indoor environment, to efﬁ ciently use
construction funds, and to be energy efﬁ cient while having the
ability to meet facility life-safety needs if called upon.
References
1. ANSI/ASHRAE Standard 62-1989, Ventilation for Accept-
able Indoor Air Quality. Section 6.1.3.4, Figure 4.
2. ANSI/ASHRAE Standard 62-1989, Ventilation for Acceptable
Indoor Air Quality. par. 6.1.3.4.
3. 1997 ASHRAE Handbook—Fundamentals, Chapter 28,
Table 3.
4. Harriman, L.G. III, ed. 1990. The Dehumidiﬁ cation Hand-
book 2nd ed. Concord, NH: New Hampshire Bindery. p. 5 – 8.
d
Main Concourse Level
Upper Concourse Level
Suite Level
Mechanical
Level
Arena
AHUs
Suite/
Concourse
AHU
SP
Typical Arena
Lower Seating
Typical Long
Throw Duct
Roof
Arena Return
Exhaust Plenum
SP
Typical Upper Seating Runout
Figure 2: Quadrant airﬂ ow diagram.
Arena Bowl
Mechanical Room
Arena
Seating
Bowl
Advertisement formerly in this space.
September 2005
ASHRAE Journal
41
By Christopher M. McDonald, Esq., and Laura B. Lawson, Esq.
U
nlike some professions, allegations of unethical con-
duct against engineers are infrequent. But, when al-
legations of unethical engineering conduct are made,
engineers must be prepared to protect themselves and their
engineering licenses.
This column describes two types of legal ramiﬁ cations that
may result from allegations of unethical engineering conduct:
disciplinary proceedings and civil litigation. (Criminal pros-
ecution also may be a legal ramiﬁ cation if the alleged unethical
conduct is serious enough, but criminal prosecution is beyond
the scope of this article.) This column also sets forth a plan
of action for engineers to follow should they be subject to a
disciplinary proceeding and/or civil litigation based on al-
legations of unethical engineering conduct.
Disciplinary Proceedings
Deﬁ nition of Unethical Engineering Conduct
g
g
Each state has an administrative licensing entity that is
responsible for issuing engineering licenses and disciplining
engineers who abuse the license by engaging in unethical
engineering conduct. In general, there are four main acts of
unethical engineering conduct that may lead to disciplinary
proceedings. These include gross negligence, incompetence,
misconduct in professional activities and unprofessional con-
duct. The courts generally deﬁ ne these terms as follows:
Gross negligence is extreme lack of care and disregard for
the rights of others so as to imply intentional behavior or im-
proper conduct that is greater in kind or in degree than ordinary
negligence.
Legal Ramifications
Of Unethical Engineering
Incompetency is the inability to discharge a required duty.
Misconduct is malfeasance or mismanagement.
Unprofessional conduct is conduct violating the standards
of professional behavior that are established through profes-
sional experience and codes, including conviction of a crime,
drug use, fraud, violation of a professional trust and false
advertising.
Sanctions for Unethical Engineering Conduct
g
g
If the state’s licensing entity ﬁ nds that an engineer engaged
in unethical engineering conduct, the entity may impose one or
more of the following punishments on the engineer: licensure
revocation, licensure sanction, license probation, censure,
reprimand and monetary ﬁ ne. Generally, with a reprimand or
censure, the state’s licensing entity issues a formal statement
that the engineer engaged in unethical engineering conduct.
This statement may occur in private (private censure) or
may be published in a public document (public reprimand).
Typically, the engineer’s license is not affected directly by a
censure or reprimand.
If the state’s licensing entity imposes a license probation,
the engineer may keep his/her license and continue to practice
engineering but only under strict observation by the state. If
an engineer’s license is suspended, the engineer loses his/her
license and the privilege to practice engineering for a set
time period.
Licensure probation and suspension can last for a few
months or up to several years. With licensure revoca-
tion, the engineer loses his/her license and the privilege
to practice engineering indefinitely. Often, even after a
licensure revocation, an engineer may apply to have his or
her license reinstated by the state’s licensing entity after
several years.
If the state’s licensing entity ﬁ nds that an engineer engaged in unethical
engineering conduct, the entity may impose one or more of the following
punishments on the engineer: licensure revocation, licensure sanction, license
probation, censure, reprimand and monetary ﬁ ne.
The information contained in this article represents the opinion of the
authors. It is not intended to, and does not, constitute legal advice, nor
does it represent the opinion of ASHRAE or any of its bodies.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
42
ASHRAE Journal ashrae.org
September 2005
Disciplinary Proceeding Process
Disciplinary Proceeding Process
p
y
g
p
y
g
p
y
g
It may take several months to complete an entire disciplinary
proceeding—from an initial allegation of unethical conduct
to a ﬁ nal determination. Typically, any individual may assert
allegations about an engineer’s unethical conduct to the state’s
licensing entity. This entity will investigate the allegations
and, if they have merit, will ﬁ le a formal disciplinary com-
plaint against the engineer. Due process requires the formal
complaint specify the basis for allegations with a reasonable
degree of particularity so the engineer can prepare a defense.
If the engineer contests the formal complaint, then a process
called discovery commences. During discovery, the parties
attempt to determine the factual basis, if any, for the allega-
tions. Discovery includes interrogatories (written questions
and answers), depositions (oral questions and answers under
oath in front of a court reporter) and requests for documents
from the engineer.
After the discovery process is complete, the engineer may
settle the case by accepting an agreed upon sanction. If there
is no settlement, then an administrative hearing is conducted,
which is similar to a mini-trial, with direct examination
and cross examination of witnesses. After the hearing, an
impartial decision-maker, which is usually a panel of other
engineers, determines the facts, applies the law, and enters
a ruling.
If the panel determines that the engineer engaged in un-
ethical engineering conduct, then the panel administers a
sanction. The engineer may appeal the ruling or sanction to
the court. The court will evaluate whether the licensing entity
(1) violated the constitution, (2) acted outside of its jurisdic-
tion, or (3) entered a ruling not supported by evidence. If it
did, then the court will reverse the ruling or sanction entered
by the panel.
Plan of Action for Disciplinary Proceedings
If allegations of unethical engineering conduct are made
against an engineer, the engineer should immediately take two
actions (1) notify his or her professional liability insurance
company; and (2) hire a lawyer with experience in handling
administrative law matters.
Most insurance companies require immediate notiﬁ cation of a
potential claim against an engineer. However, even with timely
notice of a potential disciplinary proceeding, some professional
liability insurance policies will not pay for an attorney to defend
the engineer in an administrative disciplinary proceeding. To
ensure coverage for this type of defense, an engineer should
carefully review the language of his or her current professional
liability insurance policy. Even if the insurance policy does not
cover disciplinary proceedings, the engineer should still notify
the insurance company of the proceeding because the company
p
y
y p
g
g
will probably want to observe any proceeding that might affect
will probably want to observe any proceeding that might affect
future civil litigation (see section on interplay).
If the engineer’s current professional liability insurance policy
does not cover the cost of a lawyer to represent the engineer
in a disciplinary proceeding, the engineer should consider
purchasing a new policy, a rider for the current policy, or an
umbrella insurance policy that provides this coverage. Without
it, the engineer will need to pay for an attorney out of pocket
to defend the engineer in the disciplinary proceeding. This
can be costly, but it is never wise to proceed in a disciplinary
proceeding without legal representation.
Legal defenses a lawyer may assert in a disciplinary proceed-
ing include statute of limitations, denial of due process, and
other constitutional issues, but legal defenses are not usually
successful in disciplinary proceedings. Factual ﬁ ndings gen-
erally are the key to defending disciplinary proceedings. As
previously stated, a panel of engineers usually makes the ﬁ nal
determination in a disciplinary proceeding as to whether an
engineer engaged in unethical conduct. These fellow engineers
often will give their professional peer the beneﬁ t of the doubt.
Therefore, if the panel ﬁ nds unethical engineering conduct
and recommends disciplinary action, there is probably good
evidence to support it.
Unless no evidence of unethical conduct exists, it may be
wise to consider settling a disciplinary proceeding. The panel
may be more lenient and impose a lesser sanction if the engi-
neer accepts responsibility and explains what led to the alleged
unethical engineering conduct. However, before entering into
any settlement agreement, the engineer must evaluate how a
potential settlement will affect his or her license and how a
settlement may affect subsequent civil litigation based on the
same unethical conduct (see section on interplay).
Civil Litigation
A second legal ramiﬁ cation that may result from allegations
of unethical engineering conduct is civil liability. Engaging in
unethical engineering conduct does not automatically give rise
to civil liability, but an engineer should be prepared for this pos-
sibility. A lawsuit against an engineer for unethical engineering
conduct may include claims for negligence, intentional tort and
breach of contract. All three claims may be based on the same
unethical conduct, but a plaintiff can only recover once for the
alleged damages incurred.
Negligence
g g
As a professional, an engineer owes a duty to the client to act
within the “standard of care,” which means the engineer must
exercise the “same degree of skill, learning and care ordinar-
ily exercised and practiced by other engineers under the same
or similar circumstances.” If the engineer fails to comply with
this duty and such failure causes damage to a third party, then
the engineer is liable for negligence. If an engineer engages
in unethical engineering conduct, this often indicates that the
The information contained in this article represents the opinion of the
authors. It is not intended to, and does not, constitute legal advice, nor
does it represent the opinion of ASHRAE or any of its bodies.
September 2005
ASHRAE Journal
43
g
p y
,
y
engineer did not comply with the standard of care, thereby
engineer did not comply with the standard of care thereby
committing negligence.
Breach of Contract
If an engineer enters into a contract with a client and fails
to comply with one of the contract terms, an engineer often is
liable for breach of contract. All contracts include an implied
term that requires an engineer to act with “good faith and fair
dealings.” If an engineer engages in unethical conduct, this
may constitute noncompliance with the “fair dealings” con-
tract term and lead to liability for breach of contract.
Intentional Torts
An intentional tort is conduct that is typically more egre-
gious than negligence. In negligence cases, the engineer usu-
ally fails to comply with the standard of care unintentionally.
In an intentional tort case, the engineer usually acts intention-
ally in a manner to harm others. If an engineer intentionally
engages in unethical conduct, such as fraud, this often will
give rise to liability for an intentional tort.
If an engineer is sued for an intentional tort based on un-
ethical conduct, the engineer’s professional liability insurance
policy will usually not pay to defend the engineer in the lawsuit
or pay for any damages awarded against the engineer. This
is because professional liability insurance policies typically
only cover liability arising from “professional services,” which
intentional torts do not qualify as. If the engineer is sued for
an intentional tort rising out of unethical conduct, the engineer
often will have to pay out of pocket for an attorney and any
damages awarded against the engineer.
Punitive Damages
g
Punitive damages are awarded above and beyond those
damages necessary to compensate the injured party. Puni-
tive damages are intended to punish the engineer for willful,
wanton, improper and unethical conduct. Punitive damages
usually are not awarded in negligence actions, but they may be
if the negligence was willful or wanton (i.e., unethical). Puni-
tive damages usually are not awarded in a breach of contract
action, even if the breach resulted from unethical conduct.
But, punitive damages often are awarded in intentional tort
cases that arise out of unethical conduct.
If a jury awards punitive damages against an engineer, the
engineer must usually pay for these damages out of his or her
own pocket. The public policy for most states prohibits an
insurance company from covering or paying for an award of
punitive damages. In this way, the economic burden of punitive
damages, awarded for intentionally egregious conduct, falls
directly on the engineer who acted wrongly, in an attempt to
deter future wrongful conduct.
y
p
g
One way to avoid punitive damages is to settle a case before it
One way to avoid punitive damages is to settle a case before it
goes to trial. With such settlement, the insurance policy applies
and the insurance company should pay the settlement amount.
If an insurance company refuses to consider settlement, thereby
exposing the engineer to a potential punitive damage award for
which the engineer will be personally liable, the engineer may
consider suing the insurance company for bad faith.
If a disagreement over settling a case arises between the
engineer and the lawyer hired by the insurance company to
defend the engineer, it is a good idea for the engineer to hire
his or her own personal lawyer to encourage the insurance
company to evaluate settlement. If circumstances dictate, the
engineer’s personal lawyer can negotiate with and if necessary
ﬁ le an action against the insurance company for bad faith if
it does not settle the case and protect the engineer from a po-
tential punitive damages award, for which the engineer will be
personally responsible. However, the engineer should be aware
of the effect a settlement may have on his or her license and be
aware of the interplay a settlement of civil litigation may have
on a disciplinary proceeding (see section on interplay).
Plan of Action for Civil Litigation
g
If an engineer is sued for negligence, intentional
tort, or breach of contract based on unethical engineering
The information contained in this article represents the opinion of the
authors. It is not intended to, and does not, constitute legal advice, nor
does it represent the opinion of ASHRAE or any of its bodies.
Advertisement formerly in this space.
44
ASHRAE Journal ashrae.org
September 2005
conduct, the engineer should consider the following plan
conduct the engineer should consider the following plan
of action:
• Contact your professional liability insurance company, who
will retain an attorney to defend you.
• If a question exists about insurance coverage for
an intentional tort or punitive damages, retain a personal
attorney.
• At your attorney’s direction, bone up on the applicable
ethics code for your deposition. Your attorney should
prepare thoroughly for your deposition, but the more you
know about the claims against you and the ethical rules,
the better off you are. It is easy to be lulled into thinking
that your attorney will take care of this whole “mess,” but
it is your license at stake, and you should take defending
your case seriously.
• Look for an expert on engineering ethics. Your attorney
will retain the expert and prepare him or her for deposi-
tion, but you are the one with engineering knowledge. If
you can help your attorney locate an expert in engineering
ethics, you should.
Civil litigation based on unethical engineering conduct
raises issues that are absent in cases without an ethical com-
ponent. If allegations of unethical engineering conduct are
made against an engineer, the engineer must be aware of these
concerns and take care to protect against them.
Interplay Between and Potential Consequences
of Disciplinary Proceedings and Civil Litigation
Interplay Between Disciplinary Proceedings and Litigation
p
y
p
y
g
g
The same unethical engineering conduct often will result in
both a disciplinary proceeding and civil litigation. Typically,
the discovery process is shorter in the disciplinary proceeding,
so the proceeding often is resolved before the civil litigation
is resolved. The following analysis is based on this assump-
tion, but even if the reverse is true, and the civil litigation is
resolved before the disciplinary proceeding, the same analysis
still applies.
While a disciplinary proceeding and civil litigation may
be based on the same alleged unethical engineering conduct,
the two actions require different elements and have different
standards of proof. Therefore, there is generally no binding
effect between a disciplinary proceeding and civil litigation
based on the same unethical conduct. If a licensing entity ﬁ nds
that an engineer engaged in unethical conduct, this does not
automatically mean the engineer also will be found liable for
negligence or vice versa.
But, some states do have statutes that speciﬁ cally allow a
prior ruling against a professional in a disciplinary proceed-
ing to be binding in any subsequent civil litigation and vice
versa. Furthermore, even in those states where the outcome
The information contained in this article represents the opinion of the
authors. It is not intended to, and does not, constitute legal advice, nor
does it represent the opinion of ASHRAE or any of its bodies.
of the disciplinary proceeding is not binding in the civil
of the disciplinary proceeding is not binding in the civil
litigation, the fact that a disciplinary proceeding took place,
including any statement made therein, and the outcome of
such proceeding may be admissible as evidence in subsequent
civil litigation. Some states, however, have statutes that keep
disciplinary proceedings conﬁ dential and prohibit admission
of any evidence about a prior disciplinary proceeding in any
subsequent civil litigation.
If evidence of a disciplinary proceeding is admissible in
civil litigation, a jury is more likely to ﬁ nd the engineer li-
able and award excessive damages, even if the jury is not
bound by the decision of the licensing entity. Because of this
signiﬁ cant risk, an engineer should consider settling a disci-
plinary proceeding, if there is a chance that civil litigation
may follow, so that evidence of the disciplinary proceeding
cannot be introduced into trial. For the settlement to have its
intended affect, the settlement agreement must make clear
that any statement made or fact stipulated to during the settle-
ment negotiations, and the fact that a disciplinary proceeding
was even ﬁ led or settled, are not admissible or binding in any
subsequent civil or criminal litigation. The settlement agree-
ment must indicate that the agreement was entered into solely
for the purpose of settling a dispute and not as an admission
of liability.
Potential Consequences
q
The engineer should consider the potential consequences of
settling a disciplinary proceeding or civil litigation for reasons
set forth previously. These consequences are often equal to
those that follow a ﬁ nding of unethical conduct by a licensing
entity or a judgment against the engineer in civil litigation.
For instance, if an engineer attempts to obtain a license in a
second state, the second state often will ask not only whether
an engineer has been sanctioned by a licensing entity or had
a judgment entered against him or her, but may also inquire
as to whether the engineer has ever settled a lawsuit or disci-
plinary proceeding in another state. An afﬁ rmative response
could prevent licensure in the new state.
In addition, any state that offers reciprocal licensing may
revoke such license if the engineer has a ﬁ nding of unethi-
cal conduct or judgment entered against him or her, or if the
engineer settles a lawsuit or disciplinary proceeding. Because
of these potentially serious consequences of a judgment, a
disciplinary sanction, or settling any disciplinary proceeding
or civil litigation based on unethical engineering conduct, all
such allegations should be taken seriously and handled aggres-
sively with an attorney familiar with the state law at issue.
Christopher M. McDonald, Esq., is a partner at Shook, Hardy
& Bacon L.L.P., in Kansas City, Mo., and a member of ASHRAE
Technical Committee 1.7, Business, Management and General
Legal Education. Laura B. Lawson, Esq., is of counsel at Shook,
Hardy & Bacon L.L.P., in Kansas City, Mo.
S 1 0 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
A
ddressing today’s energy and environmental concerns is
equally the responsibility of building owners, designers, and
contractors. It is through this team effort and a common vision for
conscious and efﬁ cient living that sustainable building practices
can be successful.
The U.S. Green Building Council (USGBC) has developed a concise
system in Leadership in Energy and Environmental Design (LEED®)
that allows the industry to be guided in the best practices in sustain-
able design and operation. Relying heavily on industry standards, such
as those developed by ASHRAE and other professional organizations,
designers and owners can be guided in best building practices.
By Ronald K. Herrmann, P.E., Member ASHRAE
About the Author
Ronald K. Herrmann, P.E., is director of systems
development at T.E.C. Systems in Long Island
City, N.Y.
Building Automation
And LEED Credits
®
Application of BAS to LEED Credits
The LEED rating system sets a series
of goals that must be met to obtain cer-
tiﬁ cation points. (The levels of certiﬁ ca-
tion are: Certiﬁ ed: 26 – 32 points; Silver:
33 – 38 points; Gold 39 – 51 points; Plati-
num 52 – 69 points.) However, the rating
system does not always set the methodol-
ogy by which those goals should be met.
Implementation of a building automation
system (BAS) is not required by LEED
but can be an effective tool in obtaining
LEED points and allowing the owner/op-
erator to better maintain the facility.
BAS technologies can be applied to
approximately 40% of the criteria of the
USGBC’s LEED-NC, proposed Version
2.2 Green Building Rating System. This
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 1 1
article describes the application and appropriateness of using
BAS technologies to achieve sustainable building goals.
Sustainable Sites
Credit 4.3—Alternative Transportation, Low Emitting and
Fuel Efﬁ cient Vehicles
A BAS can monitor or control functions associated with the
alternative fuel refueling stations located at the site. Alternative
fuel options include ethanol, natural gas, propane, hydrogen,
biodiesel, electricity, methanol, and p-series fuels.1 Electric
vehicles (EV) and compressed natural gas (CNG) are the most
available choices. The BAS can monitor, track and control
fueling equipment in the following manner:
Monitoring Applications:
• Monitor when fueling stations are in service and trend
usage patterns.
• For sites with on-site storage (e.g., propane tank), the BAS
can notify suppliers when deliveries are required.
• Monitor and alert security during unauthorized use.
• Submeter electric kW consumption for measurement and
veriﬁ cation or sub-billing purposes.
• Leak and/or fault detection.
Control Applications:
• Enable/disable systems so they are only active during
certain times.
• For electric systems, incorporate into load-shedding and
energy management routines for peak-load reduction
strategies.
• Electric or natural gas systems can be shed by local utility
companies as a part of a utility service area load curtail-
ment program.
• Fuel station activation on a user-by-user basis through card
access, keypad, or other personal identiﬁ cation method.
• Emergency shutdown for security or other reasons.
Water Efﬁ ciency
Credit 1.1—Water Efﬁ cient Landscaping, Reduce by 50%
The BAS can monitor water use and/or control water consum-
ing systems. Water efﬁ ciency for landscaping can be accom-
plished in several ways. One method is to use high-efﬁ ciency
irrigation strategies. These strategies include micro-irrigation
systems, moisture sensors, clock timers, and weather database
controllers.2 The BAS can monitor and control the irrigation
system as follows:
Monitoring Applications:
• Rain sensor can monitor the presence of “natural” irriga-
tion.
• Moisture sensors can monitor the moisture level and de-
termine the necessity for irrigation.
• Water ﬂ ow meters can monitor and trend actual irrigation
water use to understand and verify use patterns.
• For rainwater reclamation systems and water recycling sys-
tems, storage and holding tank levels can be monitored.
• Weather data can be obtained via a BAS Internet connection
for environmental condition monitoring and trending.
• Soil moisture levels, water use and outdoor environmental
conditions can be trended and analyzed to verify if the
original landscaping design requirements are being met.
Control Applications:
• The BAS can control a large number of irrigation zones
facilitating individualized control scenarios to be applied
to areas based on vegetation requirements, location and
sun load, area soil composition, area moisture level, and
use schedule.
• In irrigation applications, zone control often is considered
as ON-OFF control. The BAS can apply variable ﬂ ow tech-
niques to zones based on application and requirements.
• Operating schedules, weather data, current soil moisture
content, water source supply levels and zone vegetation
requirements can be dynamically analyzed by the BAS.
Consequently, a control algorithm can maximize irrigation
efﬁ ciency.
Credit 2—Innovative Wastewater Technologies
The reduction and/or reuse of potable water have a positive im-
pact on potable water conservation and reduces wastewater load
on municipal treatment facilities. The BAS can monitor potable
water use and wastewater treatment systems to ensure their proper
operation, and that conservation goals are being met.
Monitoring Applications:
• Monitor, trend and alarm potable water use.
• Monitor, trend and alarm the operation of wastewater treat-
ment and recovery systems.
Addressing today’s energy and environmental concerns is equally the responsibility
of building owners, designers, and contractors. It is through this team effort and a
common vision for conscious and efﬁ cient living that sustainable building practices
can be successful.
S 1 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
Control Applications:
• Automatically notify service personnel as efﬁ ciency
of wastewater treatment system declines and service is
required, or non-treatable waste pickup is required.
Credits 3.1 and 3.2 Water Use Reduction, 20% Reduction &
30% Reduction
Using water efﬁ cient ﬁ xtures and appliances can have a major
impact on the reduction of water use. Water system use can be
monitored and veriﬁ ed by the BAS.
Monitoring Applications:
• Monitor, trend and alarm water use.
Energy and Atmosphere
Prerequisite 1—Fundamental Building Systems Commis-
sioning
Building commissioning provides documented conﬁ rmation
that building systems function in compliance with criteria set
forth in the project documents to satisfy the owner’s operational
needs.3 One of the steps in the process includes veriﬁ cation and
functional performance testing of the systems within a building.
The BAS is one of the systems that must be veriﬁ ed for proper
operation to ensure its compliance with the design intent.
Sustainable building practices bring to the forefront the
importance of proper commissioning of the BAS. Not only do
building control systems have to operate properly to allow for
the efﬁ cient operation of the connected electrical and mechani-
cal systems but must be veriﬁ ed and accepted as an accurate
testing system. Since the BAS is inherently a monitoring and
control system of other systems within the facility (lighting,
HVAC, power, etc.), it is an extremely valuable tool in assisting
the commissioning agent in verifying the operation of other
building systems. The BAS has certain capabilities that make
it a valuable tool. The BAS has:
• Sensing capability that allows it to gather real-time data.
• Control capability that allows it to inﬂ uence building op-
erations and index equipment into modes of operation.
• Logging and trending capability to record system op-
eration over time and allow for visualization of operating
proﬁ les.
• Alarming allows for automatic annunciation of out-of-
parameter values.
• Reporting of dynamic and archived information.
• Intelligence to run routines that can simulate operating
scenarios.
Through these capabilities the BAS can assist in the com-
missioning process by:
• Generating reports of monitored and trended data on the
environmental conditions maintained by the HVAC system,
ﬂ ow and use of energy, status of electric equipment, and
any other points monitored by the BAS.
• Indexing controlled equipment into various modes of
operation or adjusting setpoints to simulate changes in
demand.
• The BAS generally has the ability to control the environ-
ment via the HVAC system, it can be used to test and mea-
sure building envelope efﬁ ciency and energy consumption.
By controlling and creating a given indoor environment
along with monitoring the outdoor conditions (temperature,
humidity, sun load, wind, etc.) and energy (Btu) use of the
mechanical equipment, a facility envelope efﬁ ciency test
and facility energy use test can be accomplished.
• The BAS has a dynamic ongoing effect on the operations of
the building systems, it can be used to act as a continuous
test and recommissioning system.
The BAS not only acts as a commissioning tool for the BAS
connected systems but also acts as a facility simulation and data
acquisition tool for other building components.
Prerequisite 2—Minimum Energy Performance
ANSI/ASHRAE/IESNA Standard 90.1-2004, Energy Stan-
dard for Buildings Except Low-Rise Residential Buildings,
establishes minimum requirements for the energy-efﬁ cient
design of buildings. The standard focuses on improving perfor-
mance in two areas of commercial buildings: building envelope
and building systems, and equipment. Building equipment is
comprised of HVAC, water heating, power distribution, electric
motors and drives and lighting. BAS strategies can be applied
in these areas.
1. Section 6.4.3 of 90.1, addressing Controls, deﬁ nes mini-
mum required control schemes.
2. Section 7.4.4, Service Water Heating System Controls,
deﬁ nes mandatory control provisions.
3. Section 9.4.1, deﬁ ning Lighting Control, describes the
minimum requirements for lighting controls.
In addition to the required control functions, the BAS can
perform monitoring functions and advanced energy conserva-
tion control strategies (see “Optimize Energy Performance”).
Monitoring Applications:
• Electric energy monitoring and trending for HVAC, wa-
ter heating, power distribution and lighting applications
(also addressed in Credit 5).
Credit 1—Optimize Energy Performance
Three fundamental strategies to increase energy perfor-
mance are: reduce demand, harvest site energy, and maximize
efﬁ ciency.4 BAS strategies can impact demand reduction and
efﬁ ciency maximization efforts. LEED points can be obtained
for reducing the energy use compared to the baseline building
performance rating per Standard 90.1-2004.
% Energy Cost Savings
Points
(Minimum)
10.5%
1
14%
2
17.5%
3
21%
4
24.5%
5
28%
6
31.5%
7
35%
8
38.5%
9
42%
10
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 1 3
BAS strategies can contribute to the overall energy efﬁ -
ciency.
Monitoring Applications:
• Perform real-time energy monitoring for electric, natural
gas, fuel oil and other energy sources.
Control Applications:
• Decrease environmental setpoint tolerances to allow greater
heating and cooling temperature swings, thus, reducing
HVAC load.
• Integrate occupancy sensors or card access systems to shut
down lighting and HVAC for unoccupied zones.
• Implement the following energy-efﬁ cient control strate-
gies:
· Optimized start/stop of HVAC equipment with morning
warm-up/cool-down control.
· Time clock, photocell, and occupancy sensor control of
lighting.
· Time clock and occupancy sensing control of HVAC
terminal units.
· Air and waterside economizer cycle control for HVAC
systems to take advantage of free cooling when outside
air conditions permit.
· Cascaded control loops to reset primary cooling and
heating equipment based on zone conditions. This
eliminates the over-production of primary water or air
services to terminal equipment.
· Multistage or variable capacity control to reduce equip-
ment energy use during part-load conditions.
· Demand-controlled ventilation.
· Central plant water and air reset based on kW optimiza-
tion.
· Load shedding and electrical kW demand limiting.
• Control plug and other loads that generally are not con-
trolled.
Credits 2.1, 2 and 3—Renewable Energy, 5%, 10%, 20%
Solar, wind and biomass power generation are examples of
on-site renewable energy sources. Using renewable energy
sources avoids the negative environmental impact associ-
ated with conventional power generation and does not require
expensive energy transportation infrastructure. The BAS can
meter and perform load control of the on-site renewable energy
sources to assist the owner in evaluation of the efﬁ ciency of the
on-site energy producing systems.
Credit 5—Measurement and Veriﬁ cation
Measurement and veriﬁ cation systems facilitate continu-
ous performance monitoring of building systems. Generally
a BAS, if present in a facility, already has some monitoring
and control functions associated with the systems required to
be monitored as part of this credit. The BAS functions can be
expanded to include the necessary metering data points. Since
measurement and veriﬁ cation activities are intimately related
to commissioning activities, they should be coordinated.5 The
BAS should monitor the following systems:6
• Lighting systems;
• Building electric utility meters;
• Building natural gas utility meters;
• Water meters for domestic hot and cold water;
• Process water meters;
• Chilled water system efﬁ ciency at various loads;
• Cooling load;
• Air and water economizer and heat recovery cycle opera-
tion;
• Boiler efﬁ ciencies;
• Building speciﬁ c process equipment;
• Constant and variable motor loads;
• Variable frequency drives; and
• Air-distribution system pressures and ventilation rates.
Monitoring Applications for Above Systems:
• Monitor and trend building electric and gas consump-
tion.
• Monitor and trend individual equipment energy consump-
tion.
• Monitor and trend equipment status and performance.
Control Applications:
• Calculate and report equipment operating efﬁ ciencies.
Indoor Environmental Quality
Prerequisite 1—Minimum IAQ Performance
Optimal IAQ performance in buildings results in improved
occupant health and productivity.7 To maintain high indoor air
quality, adequate outdoor ventilation is required in accordance
with the minimum requirement of voluntary consensus standard
ANSI/ASHRAE Standard 62.1-2004, Ventilation for Acceptable
Indoor Air Quality. Bringing in sufﬁ cient outside air to maintain
superior indoor conditions while minimizing the energy required
to condition and ventilate the building is a balance that must be
met by the designer and operator. This becomes increasingly
difﬁ cult with the widespread use of energy-efﬁ cient variable air
volume systems. A BAS can ensure that adequate ventilation is
being supplied while energy use is being minimized.
Monitoring Applications:
• Monitor and trend outside airﬂ ow rates.
Control Applications:
• Modulate outside air dampers and ventilation fans to pro-
vide adequate ventilation.
• Coordinate ventilation as required with other operating
criteria such as schedules, actual occupancy, and air quality
measurements.
Credit 1—Outdoor air Delivery Monitoring
Measuring and monitoring indoor CO2 levels provides a good
indication of the quality of the indoor air. High CO2 levels are
generally are an indication of poor IAQ.9 The BAS can provide
continual monitoring, reporting and alarming of CO2 levels
and automatically adjust ventilation rates to maintain CO2 at
optimum levels. The BAS can be used as follows:
Monitoring Applications:
• Monitor and trend CO2 levels in regularly occupied
zones.
• Monitor and trend outside air CO2 to establish reference
values.
S 1 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
Control Applications:
• Alarm and report on CO2 levels.
• Perform demand controlled ventila-
tion.
Credit 2—Increased Ventilation
Providing increased ventilation im-
proves occupant comfort, well-being and
productivity. For mechanically ventilated
spaces, this requires an increase of at least
30% above the minimum rates required
by Standard 62.1-2004. The use of airﬂ ow
measuring instrumentation can control
outdoor intake systems to ensure the
proper rates are maintained.
Credits 6.1 and 2—Controllability of
Systems, Lighting, and Temperature and
Ventilation
Most workers spend their time indoors
with no ability to adjust their environ-
ment. A lack of individualized control
over lights, ventilation, windows, shad-
ing and temperature control may result
in less than optimal working conditions.
Through individualized control, occu-
pants can maximize their own comfort.
In addition to providing individualized
control for building occupants, the BAS
also can coordinate control sequences to
ensure compliance with primary building
strategies and goals.
Monitoring Applications (on an in-
dividual zone basis):
• Environmental conditions such as
temperature, ventilation rate, and
light level.
• Physical conditions such as oc-
cupancy and window position.
• User desired settings such as
schedule, temperature and light
setpoints, via thermostats, switch-
es or Web interface.
Control Applications:
• Adjust light levels to user’s desired
setting based on schedule, ambient
light level, and actual occupancy.
• Maintain temperature and ventila-
tion levels to user’s desired setting
based on schedule, actual tem-
perature reading, building global
strategies, and actual occupancy.
• For zones with operable windows,
interlock with zone HVAC.
• Adjust shade control to user’s
desired setting based on sched-
ule, ambient light level, building
global strategies, and actual oc-
cupancy.
Credits 7.1 and 2—Thermal Comfort,
Compliance, and Monitoring
The comfort level of building occupants
is highly dependent on the air velocity,
temperature and humidity levels within
a building. Radiation exchange, clothing,
and activity level are other elements that
contribute to human thermal comfort.
However, they are not as controllable on a
building level as are temperature, humidity
and ventilation rate. Through BAS sensing
and control, the temperature, humidity
and ventilation rate can be maintained at
optimal levels for human comfort.
Monitoring Applications:
• Monitor and trend temperature, hu-
midity and ventilation rate.
• For areas of mixed occupancy, use
CO2 monitoring and occupancy
sensing to adjust temperature and
humidity parameters based on oc-
cupancy and activity levels.
Control Applications:
• Alarm temperature, humidity, and
ventilation out of range values.
• Control HVAC system—cooling,
heating, ventilating, humidiﬁ cation
and dehumidiﬁ cation to maintain
indoor environmental conditions.
Innovation and Design Process
Credit 1.x—Innovation in Design
LEED recognizes the development of
new technologies and applications can
contribute greatly to the goals of an energy-
efﬁ cient and environment-friendly build-
ing. Due to the ongoing technological
advances in the building automation
industry, a BAS is ideally suited to be ap-
plied in innovative ways. In addition to the
common monitoring and control applica-
tions of BAS in today’s modern buildings,
BAS functions can be expanded to include
other sustainable applications.
Enhanced BAS Functions
In addition to the common applications
of BAS’s, the adoption of emerging tech-
Advertisement formerly in this space.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 1 5
nologies by building management system
manufacturers is allowing designers and
facility owners to obtain added value
from their building systems.
• Tied to other systems on an organiza-
tion’s information system enterprise,
the BAS can perform calculations
that allow the owner to optimize
performance. Data transfer methods
such as XML and OPC facilitate
data exchange among various sys-
tems on an owner’s enterprise. For
example, an owner may elect to
calculate a building’s coefﬁ cient of
performance, using energy use data
as a function of operational data,
such as employee and/or production
information.
• The advances in wireless technology
are emerging in the building automa-
tion industry. Radio-frequency iden-
tiﬁ cation tagging (RFID) is one of
the fastest growing areas of wireless
technology. As RFID technology is
used by building occupants, perhaps
linked to their employee identiﬁ cation
badge, the BAS will have the ability
to automatically adjust building sys-
tems such as lighting and HVAC to
optimum settings for an individual as
they enter their work zone(s).
• Through a connection to the Internet,
a BAS can monitor and control many
more elements than those within the
conﬁ nes of a given building. A BAS
is generally a reactive system. As
monitored conditions change, the
BAS responds to evoke corrective
action to maintain optimum operat-
ing conditions. A BAS can become
a predictive system by gathering
additional data over the Internet
and using the data in its control
algorithms.
• Open protocols have allowed for
streamlined transfer of data between
the BAS and many mechanical and
electrical systems within a building.
This connectivity allows the BAS
to access thousands of data points
in systems that require tuning and
maintenance to provide optimal
performance. As a portal to these
systems, the BAS allows service and
maintenance personnel to remotely
operate and diagnose systems, there-
fore, optimizing performance and po-
tentially avoiding site service visits.
• Recommissioning is an important
aspect of continued sustainable
building operation. Properly con-
figured alarm and annunciation
routines can allow the BAS, in its
simplest form, to be conﬁ gured as
a continuous commissioning tool,
reading and alarming sensors that are
out of tolerance. Advanced strate-
gies can monitor energy input and
system output to calculate operating
efﬁ ciency.
Conclusion
The BAS can play many roles in
the effective and efﬁ cient operation of
a building. Any dynamic aspect of a
building’s operation, which ﬂ uctuates or
is inﬂ uenced by external forces and must
respond or adjust accordingly, is a prime
candidate for BAS technologies.
The coordinated efforts of owner,
designer, contractor and commissioning
agent, as promoted by the philosophies of
sustainable design, allows the value of a
BAS to be realized in many areas of sus-
tainable design and operation. Creative
applications and new technologies will
continue to make the BAS a valuable tool
in achieving sustainable building goals.
References
1. “Alternative Fuels.” 2004. Alternative
Fuels Data Center, U.S. Department of
Energy. www.eere.energy.gov/afdc/altfuel/
altfuels.html.
2. U.S. Green Building Council. 2001.
Leadership in Energy and Environmental
Design Reference Guide, Version 2.0 p.69.
3. Building Commissioning Association.
1999. “Purpose of Building Commissioning.”
www.bcxa.org/about/attributes.shtm.
4. U.S. Green Building Council. 2001.
Leadership in Energy and Environmental
Design Reference Guide, Version 2.0 p.121
5. U.S. Green Building Council. 2001.
Leadership in Energy and Environmental
Design Reference Guide, Version 2.0 p.161
6. U.S. Green Building Council. 2004.
LEED-EB Version 2.0 Reference Guide p.58
7. U.S. Green Building Council. 2004.
LEED-EB Version 2.0 Reference Guide p.218
e e
8. U.S. Green Building Council. 2004.
LEED-EB Version 2.0 Reference Guide
p.226.
Advertisement formerly in this space.
S 3 2 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
By David W. Bridger and Diana M. Allen, Ph.D.
About the Authors
David W. Bridger is an M.Sc. candidate in hydro-
r r
geology and Diana M. Allen, Ph.D., is associate
professor and department chair at the Depart-
ment of Earth Sciences, Simon Fraser University
in Burnaby, BC, Canada.
G
eothermal systems use natural temperatures for heating and
cooling to achieve energy savings. Low temperature geother-
mal systems, whether used for heating or cooling, or a combination,
are known by a variety of names, including ground source heat
pump systems, geoexchange systems, ground-coupled systems,
or earth energy systems.
Open loop systems, in which ground-
water is extracted using a water well and
used for heating or cooling, are a particu-
lar type of low temperature geothermal
system. In contrast, closed loop systems
involve no direct communication with the
groundwater regime and heat exchange
occurs through a set of horizontally bur-
ied pipes (horizontal loop) or pipe circuits
placed in a borehole (vertical loop).
This article focuses on the design of a
particular type of open loop system using
aquifers for energy storage, referred to as
aquifer thermal energy storage (ATES)
systems. We describe the primary appli-
cations and review the subsurface aspects
of ATES systems, including a description
of the thermal properties and heat trans-
port processes that govern the distribution
of heat in an aquifer, identiﬁ cation of
the hydrogeologic properties critical to
ATES system design, and the standard
methods of aquifer characterization for
an ATES project.
Given recent interest by industry in
the design of geothermal systems, this
article provides a current state-of-the-
art review of ATES technology from a
hydrogeological perspective.
Groundwater
Groundwater refers to subsurface wa-
ter found below the water table within
the void spaces of unconsolidated (i.e.,
sands and gravels) and consolidated (i.e.,
sandstone and volcanic rocks) geologic
formations. A groundwater aquifer ex-
ists where geologic formations are suf-
ﬁ ciently permeable to store and yield
large quantities of groundwater.
Temperature ﬂ uctuations at the earth’s
surface inﬂ uence shallow groundwater
temperatures to depths of approximately
10 m (33 ft) (Figure 1
(F
(
). Between depths of
Designing Aquifer
Thermal Energy
Storage Systems
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by
permission from ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either
paper or digital form without ASHRAE’s permission.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 3
Summer
Winter
Heat Exchanger
Cavern
Duct/Borehole
Pit
Storage
Storage
Storage
Aquifer Storage
Warm Well
Cold Well
10 m to 20 m (33 ft to 66 ft) (maximum depth of annual cyclic
variation), groundwater temperatures remain relatively stable at
temperatures typically 1°C to 2°C (1.8°F to 3.6°F) higher than lo-
cal mean annual temperatures.1 Below these depths, groundwater
temperatures gradually increase at a rate of roughly 1°C per 35
m (1.8°F per 115 ft) depth towards the earth’s interior in what
is termed the geothermal gradient. As a result, in areas where
a supply of groundwater is readily available from an aquifer, a
reliable source of low temperature geothermal energy exists.
Open loop geothermal systems use this resource by extracting
groundwater from an aquifer using a water well, and passing it
across a heat exchanger to allow transfer of energy for direct use
in a building’s HVAC system, typically in combination with a heat
pump. The majority of open loop systems subsequently dispose of
the “used” groundwater either by discharging to a surface water
body or injecting back into the aquifer. These types of open loop
systems, known as pump-and-release or pump-and-dump systems,
are relatively simple to implement, and for commercial or institu-
tional applications, offer energy efﬁ ciencies comparable to closed
loop systems at substantially reduced capital costs.2,3
However, these systems have potential for causing environ-
mental degradation due to the long-term warming or cooling of
the environment, as well as a degradation in system efﬁ ciency
or system failure due to excessive warming (or cooling) of the
aquifer.4 This is particularly true in cases where injection of
waste heat is not countered by removal of that heat at a later
time, thus leading to heat buildup. For example, aquifers be-
neath some areas of the Winnipeg, MB, Canada, have warmed
by several degrees due to the continued release of waste heat,
largely from industrial cooling applications.5
Thermal Energy Storage
ATES open loop systems can offer increased energy efﬁ ciency
and long-term cost savings over pump and dump systems and
closed loop systems by using an aquifer as a seasonal storage res-
ervoir for waste or excess thermal energy generated in alternate
(off-peak) seasons or periods of low demand (i.e., solar energy
in summer months; cold air in winter months). ATES systems
operate by transferring heat or cold mass to or from groundwa-
ter via a heat exchanger. The groundwater that is injected back
into the aquifer is heated (13°C to 120°C [55°F to 248°F]) or
chilled (6°C to 12°C [43°F to 54°F]). The groundwater may
retain a temperature higher or lower than the undisturbed ground
temperature, depending on the thermal properties of the Earth
Illustration 1: Various forms of underground thermal energy storage.4
S 3 4 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
and ﬂ ow characteristics of the aquifer. During periods of high
heating or cooling demand, water is pumped from the aquifer
and used as an energy source or sink.
ATES systems are one of a number of underground sub-
surface techniques that use the earth as a warm or cold mass
storage medium (Illustration 1
(I(
). Other forms of thermal mass
storage include pit storage, rock-cavern storage, closed loop
pipe, duct or borehole systems in unconsolidated materials or
solid rock, and open-loop gravel-water pit storage.
Closed loop systems, including borehole thermal energy
storage (BTES) systems, offer a good alternative when no suit-
able aquifers are present at a site, or if the cost to determine the
aquifer suitability and drill a well is large. Experience around
the world with these various techniques has shown that with
respect to the storage volume achievable, the ability to transfer
energy, the temperature range, and the efﬁ ciency and cost, ATES
is one of the better methods of underground energy storage over
longer time periods.6
ATES System Design & Applications
The design of ATES systems ultimately
reﬂ ects the variability in the local condi-
tions that are present at the project site
and as a result, different system conﬁ gu-
rations exist. The main components of an
ATES system, however, include a suitable
storage aquifer, a production well or wells
(which may act as pumping or injection
wells), a low cost or free source or sink of
thermal energy (such as waste industrial
process heat or solar heat for heating or
cold outside air temperatures for cool-
ing), a heat exchanger, and a demand for
the energy transfer.7The feasibility of an
ATES system is determined by the suit-
ability of the aquifer to act as a storage
medium for warm or cold groundwater.
The suitability of the aquifer can be assessed through a charac-
terization of the aquifer properties.
Three main ATES system types can be deﬁ ned on the basis of
the form of energy being stored. These are chilled water storage
systems (henceforth, referred to as cold storage), heat storage
systems, and integrated heat and cold storage systems.
Cold storage involves the injection, storage and recovery
of chilled (or cold) water at temperatures between 6°C and
12°C (43°F to 54°F) in a suitable storage aquifer for storage
periods from several hours to several months. One or more
wells can be used depending on energy requirements and the
properties of the aquifer.
Applications of cold storage include primarily air condition-
ing8 and equipment cooling (i.e., computers) in institutional and
commercial buildings, and industrial process cooling. These
systems are best applied when a demand for cooling exists for
signiﬁ cant portion of the year. Presently, many cold storage sys-
tems operate in Europe and North America, particularly in The
Netherlands. The storage efﬁ ciency of a cold storage system is
equivalent to the amount of energy injected into an aquifer (e.g.,
energy injected to the aquifer while cooling a building) divided
by the amount of energy taken from an aquifer (e.g., energy
rejected from the aquifer using a ﬂ uid cooler to passively re-
frigerate the aquifer during cold spells). It should be calculated
over an entire charge/discharge cycle where the aquifer reaches
the same bulk temperature at the end of each cycle, which is
ideal for environmental sustainability considerations. It can
reach 70% to 100% for most long-term cold storage projects.6
The cold storage efﬁ ciency decreases as the heat transfer from
the surroundings to the storage aquifer increases.
Heat storage involves the injection, storage and recovery of
heated water in a suitable storage aquifer. Heat storage systems can
be differentiated on the basis of whether they store low to moderate
temperature heat (10°C to 40°C [50°F to 104°F) or high tempera-
ture heat (40°C to 150°C [104°F to 302°F]). The components, well
conﬁ gurations and storage periods of heat
storage ATES systems are similar to cold
storage systems. Many applications of
aquifer heat storage exist, including space
heating, industrial heating, heating for
agricultural purposes (e.g., greenhouses),
and roadway de-icing and snow-melting.9
Due to convective heat losses (buoyancy
effects) being greater for heat storage than
for cold storage, the storage efﬁ ciency is
typically less than that of cold storage and
ranges between 50% to 80%.6
To counter the effects of higher heat
losses due to convection currents, the
storage wells for high temperature heat
storage are preferably drilled to greater
depths. This minimizes losses by using
the earth above the storage aquifer as an
insulator between the warm aquifer and
the cooler ambient air, and by choosing
a storage medium that is surrounded by warmer materials (due
to the geothermal gradient), thereby reducing losses.
Integrated or combined heat and cold ATES systems may offer
an increased level of efﬁ ciency over cold- or heat-only storage
systems, particularly in large-scale applications. These systems are
most commonly used in combination with a heat pump to provide
heating and cooling in commercial or institutional buildings.
The components of combined systems are virtually the same
as for cold or warm mass storage alone. However, complexity
in the design of aboveground and belowground components
of integrated systems usually is increased. For below-ground
components, the positioning of the wells becomes more impor-
tant as the aquifer is used as a heat source or sink. Speciﬁ cally,
storage of warm and cold mass results in the development of
thermal plumes around the wells and there is increased risk of
heat transfer between them.
From an economic perspective, integrated ATES systems
for combined space heating/cooling applications using a heat
2
4
6
8
10
12
14
16
–8
–6
–4
–2
0
2
May 18
June 15
Aug. 10
Heat Flow Upwards
Heat Flow Downwards
Figure 1: Temperature distribution with depth.
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 5
pump, with no other sources of waste heat or chilled water,
may be more sensitive to costs associated with aquifer charac-
terization and other design costs compared to ATES systems
with higher grade waste heat sources. For example, in smaller
applications, it will be challenging to rely on a relatively
small increase in heat pump COP to generate sufﬁ ciently
attractive returns on the incremental capital investment (the
increased complexity of the system, in addition to the effort
for aquifer characterization, may add signiﬁ cant cost to the
project). Nonetheless, in the cooling mode application of an
integrated ATES system, an opportunity may exist for direct
cooling (without the use of a heat pump) where direct cool-
ing might otherwise not be possible. In this case, substantial
energy savings could result.
Aquifer Characterization for ATES
To determine the suitability of an aquifer for thermal energy
storage, a characterization of the aquifer must be performed.
Aquifer characterization for an ATES project typically entails
a detailed assessment of the aquifer in terms of its geology,
physical properties, ﬂ ow characteristics, and water chemistry.
These characteristics are the same as those assessed for most
environmental investigations or water supply studies.
Geology and Aquifer Thickness
gy
q
The physical makeup of the sediments or rocks and depth,
aerial extent, and thickness of permeable and impermeable geo-
logical units both at a regional scale and locally at the proposed
ATES site, will be of primary importance in determining the
nature and distribution of aquifers in the subsurface.
The majority of thermal storage projects use unconsolidated
aquifers as storage media. However, unfractured and highly
fractured bedrock aquifers also can be used for thermal energy
storage. In these aquifers, the mapping of structural features,
such as fractures and faults that strongly inﬂ uence ﬂ uid ﬂ ow,
will be important.
Hydraulic Properties and Groundwater Flow
y
p
The effective porosity and the hydraulic properties (hydraulic
conductivity and speciﬁ c storage) are of primary importance to
the design and evaluation of ATES systems. The effective poros-
ity refers to the system of interconnected void space in the porous
aquifer media and is important in determining the amount of heated
or chilled water that can be stored per unit volume of the aquifer.
The hydraulic conductivity is a measure of the ability of the
porous medium to transmit water. High hydraulic conductivi-
ties are desirable for large ﬂ ow rates of water to be withdrawn
or injected from or to the aquifer with the least amount of
change to the hydraulic and temperature gradients around the
production wells. Speciﬁ c storage is a measure of the water
storage capacity of an aquifer and indicates the amount of
reduction (or increase) in hydraulic head observed at a well.
These properties, along with the hydraulic gradient, control
the velocity and direction of groundwater ﬂ ow or the ﬂ ow
regime in an aquifer.7
Thermal Properties and Ground Temperature Field
p
p
The physical processes of conduction (diffusion) and con-
vection govern the transport and storage of heat in an aquifer.
Conductive heat transport refers to the movement of heat along
a thermal gradient, while convective heat transport refers to the
movement of heat by moving groundwater. In an ATES system,
conductive heat transport occurs due to the temperature gradients
induced by warmer or cooler storage water coming into contact
with the surrounding aquifer water. The conduction of heat in
the aquifer is governed by the aquifer thermal properties: the
volumetric heat capacity (indicative of the amount of temperature
change that occurs when the aquifer media absorbs or loses a
speciﬁ c amount of energy) and the effective thermal conductivity
(the ability of the aquifer media to transmit heat). Since water
has a higher heat capacity but lower thermal conductivity than
rock, the storage of thermal energy in aquifers is best suited to
a high porosity formation to minimize conductive energy losses
and increase the efﬁ ciency of the thermal store.
Convective heat transport results from groundwater move-
ment driven by hydraulic head and temperature differentials,
which exist both locally in the vicinity of the well ﬁ eld (as a
result of pumping/injection of groundwater) and regionally
within the aquifer. Convective heat transport has both advective
and dispersive components.
Advection describes the movement of thermal energy di-
rectly due to the linear ﬂ ow of groundwater through the porous
medium whereas thermal dispersion refers to the microscopic
dispersal or spreading of thermal energy in three dimensions
beyond the regions it normally would occupy as a result of
advection alone.
Dispersion can be viewed as a zone of mixing, which travels in
advance of the thermal energy front deﬁ ned by advection. In addi-
tion, “free” convection also occurs when groundwater movement
is driven by density variations caused by temperature gradients.
In high temperature ATES systems, the effects of free convection
will become important, as the thermal energy will rise due to a
lowered density of the heated water. In lower temperature ATES
systems, including heat storage and cold storage, the density dif-
ferences between the stored water and the ambient groundwater
will be small enough so that free convection is minimal.
Regional groundwater ﬂ ow is an important consideration in
the design of ATES systems as higher groundwater ﬂ ow regimes
can lead to advection or down-gradient ‘drift’ of stored energy
beyond potential recovery regions.10 In the presence of a steep
regional gradient in hydraulic head, which would correspond to
faster groundwater ﬂ ows, a lower permeability aquifer is required
to minimize convective losses (dispersion reduces the thermal in-
tensity of the recovered plume11). In addition, small-scale vertical
and horizontal variations in hydraulic conductivity or heterogeneity
in the aquifer that result from changes in geology are important, as
these will affect the dispersion of the thermal plume.
Groundwater Chemistry
The chemistry of aquifers often represents a signiﬁ cant prob-
lem in the design of ATES systems.12 The primary problems
S 3 6 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
related to groundwater chemistry include: (1) the precipitation
of minerals such as calcium carbonate, and iron and manganese
oxides, which result in the scaling of heat exchangers and clog-
ging of wells; (2) the corrosion of piping and heat exchangers
by ambient and heated groundwater; (3) biofouling of the well
intake area; and (4) the clogging of the aquifer as a result of
precipitation of minerals within the aquifer or the transport of
precipitates into the aquifer.
These problems are avoidable if consideration of the potential
for geochemistry problems is considered in advance of the sys-
tem design phase. Many design strategies and water treatment
technologies have been used to mitigate these problems.12
Aquifer Characterization Methods
q
Aquifer characterization for an ATES project typically in-
volves phases of desktop review, drilling, hydraulic testing, and
modeling, although the level of complexity of these character-
ization steps can vary considerably depending on how much
information is known about the local geology/hydrogeology
and how large the ATES system will be.
No speciﬁ c rules of thumb can be used to determine whether
or not a particular site would be suitable for ATES, without
at least some form of prefeasibility study. At this stage, this
exercise need not be exhaustive. A simple desktop review can
be performed as a preliminary data gathering step (pre-feasibil-
ity study) to determine whether an ATES system is feasible. A
hydrogeologist is well-equipped to undertake this type of study.
If the area is well developed and much is known already about
the hydrogeology of the area, then geological/hydrogeological
investigative costs can be kept to a minimum. In uncharted
territory, more effort may be needed.
In a prefeasibility study, information regarding the site ge-
ology and groundwater potential often can be obtained from
existing nearby water wells, previous hydrogeological investiga-
tions, aerial photographs, topographic and geologic maps. The
speciﬁ c questions to be answered would be, is there a suitable
aquifer—one capable of yielding the amount of water required
for the project? If so, how many wells might be needed to meet
the demand, bearing in mind peak demand, average demand, and
the fact that injection wells are often less efﬁ cient at receiving
water. Ultimately, a well (or wells) will have to be hydraulically
tested to ensure that they are capable of producing and receiv-
ing water. The spacing of the wells only can be estimated by a
hydrogeologist in a preliminary sense. A decision then can be
made concerning space availability, piping costs, etc.
If the prefeasibility study suggests that ATES is feasible,
then a preliminary test well should be drilled to conﬁ rm the
information collected to that point. It is not recommended
that a production size well be drilled initially, as these can be
costly, particularly if large diameter wells are needed. A test
well can later be over-drilled to a production diameter. Logging
of borehole cuttings/sediments should be undertaken to verify
the geology, and identify permeable zones and target aquifers.
In unconsolidated aquifers, grain size analyses should be per-
formed on these sediments to select an appropriate slot size for
a well screen. Sampling and analysis of groundwater should be
carried out to assess groundwater chemistry.
Following test drilling, hydraulic testing of the aquifer should
be performed to determine the hydraulic properties of the aquifer,
and to assess the response of the aquifer to pumping and injec-
tion during operation of the ATES system. Constant discharge
pumping tests, step-injection tests, step-drawdown tests and tracer
tests are examples of tests for ATES aquifer characterization,7
although not all of these need to be done. Thermal conductivity
can be calculated using values for known minerals and porosity,
measured in a laboratory using either a needle probe (sediments)
or divided bar apparatus (rock core or chips), or measured in situ
using a formation thermal conductivity testing unit.13
For borehole thermal energy storage (BTES) systems, in situ
measurements of thermal conductivity should be conducted
because these systems rely solely on conductive heat transport.
In cases where thermal conductivity is high, the length of the
loop can be shortened leading to lower costs for installation
of the system.
For ATES systems, thermal conductivity can be estimated
because heat conduction is not signiﬁ cant, and therefore, the addi-
tional expense to perform an in situthermal conductivity test would
not have as signiﬁ cant a payback as for a closed-loop borehole
system. The volumetric heat capacity typically is calculated.
For larger systems, borehole geophysical logging can prove
very useful for identifying geologic units and permeable zones,
particularly fractures in competent bedrock, and to determine
the temperature-depth proﬁ le in the aquifer. A monitoring well
network, installed around the production wells and in background
areas, can be used to determine the hydraulic gradient and direc-
tion of groundwater ﬂ ow at the site, and later used to monitor the
movement of the thermal front during operation of the system.
Maps showing temperature isotherms, lines of equal temperature,
of the thermal plume subsequently can be produced.
The geologic and hydraulic data collected from desktop studies,
site investigations and aquifer testing subsequently can be input
into simulation models that can predict the movement of the ther-
mal plume and calculate the heat balance of the thermal energy
store. These thermo-hydraulic codes provide either analytical
or numerical solutions to heat transport and storage problems
posed by ATES systems. Complex three-dimensional models,
combining groundwater and heat ﬂ ow within the aquifer and
heat conduction to surrounding layers, can be used to calculate
the temperature of the water recovered from the store.
Conclusion
Many ATES systems exist throughout the world and the
technology has been proven to be a viable, cost-competitive,
energy-efﬁ cient technology.6,7,9,14 Careful consideration of the
hydrogeological aspects of the system must be made during the
design phase, however, to ensure a properly operating system.
Widespread application of ATES systems has been impeded
by combination of a lack of familiarity with the hydrogeologi-
cal components of the systems, the perceived high level of risk
and higher initial capital costs involved, and environmental and
S e p t e m b e r 2 0 0 5 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S 3 7
regulatory issues.14 Despite these limitations and concerns, the
number of applications of the technology continues to grow. The
steady increases in energy likely only will add further incentive
for use of aquifer thermal energy storage.
The beneﬁ ts of an integrated design team approach cannot
be overemphasized. The ATES system feasibility and design
considerations should not be contemplated in isolation from the
mechanical and architectural design considerations, nor in isola-
tion of the local hydrogeology. Much can be done architecturally
to favor an appealing load proﬁ le for ATES or other geoexchange
strategies, and much can be done with the mechanical system to
favor geoexchange application (ATES or otherwise). Likewise,
consideration of the aquifer’s potential and its limitations must
be taken into consideration. With an integrated design approach,
multidiscipline sensitivity analyses can be conducted to prioritize
where money should be spent to provide the best and most cost-
effective energy savings gains.
References
1. Domenico, P.A., and F.W. Schwarz. 1998. Physical and Chemical
Hydrogeology. 2nd edition. N.Y.: John Wiley & Sons.
d
2. Rafferty, K. 2001. “Design aspects of commercial open-loop heat
pump systems.” GHC Bulletin, March. www.geoheat.oit.edu.
3. Kavanaugh, S.P and K. Rafferty. 1997. Ground-Source Heat
Pumps: Design of Geothermal Systems for Commercial and Institu-
tional Buildings. ASHRAE.
4. Chant, V. and E. Morofsky. 1992. “Overview of projects with
seasonal storage for cooling from four countries.” IECEC 1992:
Proceedings of the 27th Intersociety Energy Conversion Engineering
Conference, Society of Automotive Engineers.
5. Ferguson, G. and A.D. Woodbury. 2004. “Subsurface heat ﬂ ow
in an urban environment.” Journal of Geophysical Research—Solid
Earth. 109, B02402, doi:10.1029/2003JB002715.
6. IF Technology. 1995. “Underground thermal energy storage: State
of the art 1994”. Arnhem, The Netherlands.
7. Hall, S.J. and J.R. Raymond. 1992. “Geohydrologic characteriza-
tion for aquifer thermal energy storage.” Proceedings of the Interso-
ciety Energy Conversion Engineering Conference.
8. Schlaetzle, W.J., C.E. Brett, and D.M. Grubbs. 1980. “Direct
cooling utilizing aquifer thermal energy storage.” ASHRAE Transac-
tions 86(2):609 – 622.
9. ECES. 1998. “High temperature underground thermal energy
storage: State-of-the-art and prospects—A review within ECES Annex
12 of the International Energy Agency (IEA), Ed.
10. Midkiff, K.C., et al. 1992. “Long-term performance of an air-condi-
tioning system based on seasonal aquifer chill energy storage.” Proceed-
ings of the Intersociety Energy Conversion Engineering Conference.
11. Hall, S.J. 1994. “Single well tracer methods for hydrogeologic
evaluation of target aquifers.” Proceedings of the International Sym-
posium on Aquifer Thermal Energy Storage.
12. Jenne, E.A., O. Andersson, and A. Willemsen. 1992. “Well,
hydrology, and geochemistry problems encountered in ATES systems
and their solutions.” Proceedings of the Intersociety Energy Conversion
Engineering Conference.
13. 2003 ASHRAE Handbook—HVAC Applications. Chapter 32,
Geothermal Energy.
14. Vail, W.L. and E.V. Jenne. 1992. “Optimizing the design and
operation of ATES systems.” Proceedings of the International Sym-
posium on Aquifer Thermal Energy Storage.
Advertisement formerly in this space.
S 1 8 B u i l d i n g f o r t h e Fu t u r e | A S u p p l e m e n t t o A S H R A E J o u r n a l
S e p t e m b e r 2 0 0 5
By Terry E. Townsend, P.E., Fellow ASHRAE
A
SHRAE’s involvement with the U.S. Green Building
Council (USGBC) formally began in June 2002 when
the ASHRAE Board of Directors and the USGBC
Board of Directors approved the Memorandum of Under-
standing (MOU) between the two organizations. This MOU
established a Joint Steering Committee, composed of one dues-
paying member and one staff member from each organization.
The Joint Steering Committee usually meets semiannually to
coordinate joint activities.
In August 2003, ASHRAE was invited to become a voting
member of the Sustainability Summit of Professionals. This
group of 14 professional organizations promotes technologies
and professional activities supporting sustainability. In addition
to ASHRAE and USGBC, members include:
• American Society of Interior Designers,
• American Institute of Architects (AIA),
• International Interior Design Association,
• CoreNet Global, Association for Corporate Real Estate
Professionals,
• Carnegie Mellon School of Architecture & Planning,
• Construction Speciﬁ cations Institute,
• Urban Land Institute,
• International Facility Management Association,
• Building Owners & Managers Association,
• Association of Higher Education Facilities Ofﬁ cers,
• Institute of Real Estate Management, and
• Society for College & University Planning.
During the last Joint Steering Committee meeting, USGBC
asked ASHRAE to assume the lead organizational position of
the Sustainability Summit. This is believed to be an excellent
opportunity for ASHRAE to become the primary technical
resource for Sustainability Summit organizations and more
involved in joint development of educational programs.
The biggest annual USGBC event for its members is Green-
Build, which began in 2002. ASHRAE has been involved since
2003 and will have an even greater presence during 2005
GreenBuild since it has a voting member on the program com-
mittee. ASHRAE members are presenting technical programs
requested by USGBC members for 2005 GreenBuild.
Member participation within the other organization’s com-
mittees also increases cooperation between ASHRAE and
USGBC. USGBC members are involved in ASHRAE Standard
Project Committee 90.1 for revising Addendum e, the Energy
Cost Budget Method, as well as in Standing Standards Project
Committees 62 (indoor air quality) and 55 (thermal comfort).
Technical committees with USGBC representation include TC
2.8, Building Environmental Impacts and Sustainability; TC 7.6,
Systems Energy Utilization; TC 7.9, Building Commissioning;
and TC 9.6, Healthcare Facilities.
Likewise, ASHRAE is more involved in USGBC activities,
with voting members on the USGBC Technical and Scientiﬁ c
Advisory Committee, GreenBuild Program Committee and
new USGBC Research Committee. ASHRAE also is slated
to have at least one voting member on each of the USGBC
Leadership in Energy and Environmental Design (LEED®)
Committees—New Construction (NC), Existing Buildings
(EB), Healthcare (HC) and LEED-Residential.
ASHRAE’s Advanced Energy Design Guide series is intended
to give prescriptive guidance on how to achieve 30%, 50% and
up to 70% energy savings toward a net-zero energy use facility
using the year 2000 as the energy consumption baseline. The
ﬁ rst in the series is the Advanced Energy Design Guide for Small
Ofﬁ ce Buildings (AEDG-SO), published in January. The next
AEDG addresses small retail facilities through a collaborative
effort between ASHRAE, USGBC, AIA and the Illuminating
Engineering Society of North America.
Due to extensive support calculations involved in the develop-
ment of each AEDG publication, the USGBC LEED-NC com-
mittee voted to accept (and make retroactive to LEED 2.1-NC)
use of the AEDG prescriptive guidance in lieu of the required
energy calculations in the LEED criteria. This substitution can
earn up to 4 energy credits in LEED-NC submittals.
Even greater opportunities exist with recent and proposed
activities for joint participation between ASHRAE and USGBC.
TC 1.4, Control Theory and Application, formed a new Green
Building Controls subcommittee. TC 7.9, Building Commis-
sioning, is beginning to develop guidance on “Performance
Evaluation of Efﬁ cient, Healthy and Comfortable Buildings.” One
of the main themes in the newly approved ASHRAE Strategic
Research Plan is energy and sustainability. ASHRAE developed
two research programs for TC 9.6 from needs identiﬁ ed during
the 2004 Healthcare Summit. It will provide valuable information
for development of the future AEDG for health-care facilities.
After three years, ASHRAE and the USGBC have made a
uniﬁ ed collaborative effort in the development and implemen-
tation of design tools, construction guidance and operational
metrics for the worldwide sustainability effort. Both organiza-
tions plan to expand collaborative efforts in the most timely and
effective manner because together, we will “make the energy
we use easier on the earth.”
Terry E. Townsend, P.E., is president of Townsend Engineer-
ing, Chattanooga, Tenn. He is president-elect of ASHRAE.
ASHRAE and Sustainability
Special Column
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 9, September 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
18
ASHRAE Journal ashrae.org
October 2005
About the Author
Chillers +
Lighting + TES
Why CFC Chiller Replacement
Can Be Energy-Savings Windfall
A
s we approach the ten-year anniversary of the chloroﬂ uorocarbon
(CFC) ban that took effect in 1996, only 57% of the estimated
85,486 large tonnage CFC chillers in the U.S. and Canada have been
replaced or converted. According to the estimates from the Air-Condi-
tioning and Refrigeration Institute (ARI)1 and the Heating, Refrigeration
and Air-Conditioning Institute of Canada (HRAI),2 by the end of 2004,
approximately 37,000 CFC chillers still operated in North America.
Giuliano Todesco is an energy systems engineer-
ing technologist with Jacques Whitford in Ottawa,
ON, Canada.
By Giuliano Todesco, Member ASHRAE
$3.4 billion to $4.8 billion. In addition,
the cooling and lighting loads in these
buildings contribute an estimated 3,600
to 9,200 MW to the summer peak demand
of North American utilities.
The electricity consumption and peak
electrical demand can be reduced signiﬁ -
cantly by replacing the remaining CFC
chillers with new efﬁ cient plants. The
performance of chillers has improved
signiﬁ cantly in the last 12 years compared
to chillers manufactured in the 1970s
and 1980s. Additional electricity energy
savings are also possible with cooling
These CFC chillers serve an estimated
3.4 billion to 4.7 billion ft² (315 million
to 440 million m²) of commercial ﬂ oor
space with a total electricity consump-
tion of 49,000 to 66,000 GWh/year, and
an annual electricity operating cost of
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 10, October 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s
permission.
October 2005
ASHRAE Journal
19
load reduction measures such as lighting retroﬁ ts thanks to
considerable improvements in the performance of commercial
ﬂ uorescent lighting systems.
Large commercial chiller replacements that include other
energy efﬁ ciency measures exhibit better economics then
stand-alone chiller replacements, according to the Cool Sense
Program sponsored by the U.S. Department of Energy, Federal
Energy Management Program and Environmental Protection
Agency. This program promotes integrated chiller retroﬁ ts that
emphasize chiller replacements with other energy conservation
measures to achieve greater savings and improve the attractive-
ness of the investment.3
Accelerating the replacment rate of CFC chillers with more
efﬁ cient new plants can beneﬁ t the North American power grid,
which faces limited spare generating capacity and overloaded
transmission grids. Parts of the U.S. transmission infrastructure
for example, are nearing their carrying capacity threshold, and
Ontario’s Independent Electricity Market Operator (IMO) has
forecasted the need for additional generation capacity in the
next 10 years as a result of a 1.7% annual growth in power
consumption.4,5 Commercial cooling is a major contributor to
peak demand in North America, and CFC chiller replacements
plus other load reduction measures are effective demand reduc-
tion options that would provide some relief to the tight North
American electricity generation capacity.
The CFC retroﬁ ts would also help reduce the natural gas use for
summer peaking electricity generation in North America given
that most of the summer peak power is generated using natural
gas turbines. In the last ﬁ ve years, an estimated 200,000 MW of
new generation capacity has been added in the U.S. mostly with
gas turbines, which in turn has contributed to a dramatic rise in
the use of natural gas for peak power generation.6
Reducing Cooling and Lighting Electricity Consumption
The electricity consumption and demand of the remaining
CFC chillers in the U.S. and Canada is shown in Table 1. The
estimates for the U.S. use the CFC chiller statistics from ARI and
the commercial market ﬂ oor space estimates from the 1999 U.S.
Commercial Buildings Energy Consumption Survey (CBECS)
database. The 1999 CBECS database provides ﬂ oor space esti-
mates for commercial buildings larger than 50,000 ft² (4645 m2)
with central chillers.7 Average cooling energy use intensities from
the 1995 CBECS database were combined with the ﬂ oor space
estimates to derive total cooling and lighting energy use.
The estimate of the remaining CFC chillers in Canada and
the electricity consumption and demand are also shown in Table
1. Information from HRAI together with energy use intensity
statistics from Canada’s End-Use Energy Use Data Handbook
were used to derive the values.8
As further shown in Table 1, annual cooling and lighting elec-
tricity use are estimated to range from 26,100 to 35,500 GWh.
From a demand perspective, these two end-uses contribute an esti-
mated 3,600 to 9,200 MW to the summer peak demand of electric
utilities. These are the largest electrical end-uses in a commercial
building, accounting for 54% of the total electricity use.
Large reductions in electricity use can be achieved due to sig-
niﬁ cant improvements in chiller efﬁ ciencies that have occurred
in the last 20 years. As shown in Table 2, the efﬁ ciency of large
centrifugal chillers has improved from an average of 0.8 kW/ton
(COP 4.4) in the 1970s to a low of 0.48 kW/ton (COP 7.3) today.9
Electricity demand savings also can be realized given that com-
mercial air conditioning is a major contributor to peak demand
in the U.S. and some regions in Canada.10 Demand savings can
be large with replacement technologies such as hybrid cooling
plants or thermal energy storage (TES) systems.
Additional electricity savings can be achieved at the time of
the chiller replacement with load reduction measures such as a
lighting retroﬁ t in buildings that still have old T12 ﬂ uorescent
lighting systems. Several studies have estimated that only 30%
of commercial buildings in North America have been retroﬁ tted
to efﬁ cient T8 ﬂ uorescent lighting and electronic ballasts.11,12
Electricity and demand savings as high as 50% are possible
through lighting redesign and conversion to T8 ﬂ uorescent light-
ing. The lighting power density (LPD) in existing commercial
The electricity consumption and peak electrical demand can be reduced signiﬁ cantly
by replacing the remaining CFC chillers with new efﬁ cient plants.... Additional electricity
energy savings are also possible with cooling load reduction measures such as light-
ing retroﬁ ts thanks to considerable improvements in the performance of commercial
ﬂ uorescent lighting systems.
20
ASHRAE Journal ashrae.org
October 2005
buildings can be reduced from the current market average of
approximately 1.7 W/ft² (18.3 W/m²)13 to levels of 1.0 to 1.3
W/ft² (10.8 to 14.0 W/m²) for most commercial buildings.Lower
LPDs would be possible using the newest high performance T8
ﬂ uorescent systems, which are 15% more efﬁ cient than standard
T8 ﬂ uorescent systems.
ANSI/ASHRAE/IESNA Standard 90.1, Energy Standard for
Buildings Except Low-Rise Residential Buildings, illustrates
the evolution and performance improvements possible with
commercial lighting systems. Table 3 shows the drop in rec-
ommended LPD levels that have occurred between Standard
90.1-1989 and Standard 90.1-2004. As an example, the recom-
mended LPD values for ofﬁ ces have dropped from 1.5 to 1.0
W/ft² (16.1 to 10.8 W/m²) in the most recent standard.
End-Use
United States
Notes
Canada
Notes
Number of CFC Chillers Still
33,300 or 42% of stock
1
3,642 or 66.4% of stock
10
In Operation (End of 2004)
Estimated Floor Area Served
3,000 to 4,200 million ft²
2
450 to 500 million ft²
11
By Remaining CFC Chillers (ft²)
Total Tons of Cooling
8.5 to 12 million tons
3
1.3 to 1.5 million tons
12
Cooling
In Remaining CFC Chillers
Electricity Consumption (GWh/yr)
5,400 to 7,600
4
900 to 1,000
13
Coincident Peak Demand
1,800 to 4,500
5
200 to 600
5
At 20% to 50% Coincidence (MW)
Electricity Consumption (GWh/yr)
16,800 to 23,500
6
3,000 to 3,400
14
Lighting
Coincident Peak Demand
1,400 to 3,600
7
200 to 500
7
At 20% to 50% Coincidence (MW)
Lighting
Electricity Consumption (GWh/yr)
22,200 to 31,100
3,900 to 4,400
+
Coincident Peak Demand
3,200 to 8,100
400 to 1,100
Cooling
At 20% to 50% Coincidence (MW)
Total Building Electricity
40,000 to 56,000
8
9,000 to 10,100
15
Consumption (GWh/yr)
Building
B ildi
Total Building Electricity
$3.4 billion to
9
N/A
Cost (U.S. $/yr)
$4.8 billion
Notes
1. Air-Conditioning and Refrigeration Institute. 2005. “Replacement and Conversion of CFC Chillers Slower Than Expected Assuring Steady Demand for Non-CFC Units for a
Decade.” www.ari.org/pr/2005/04-25-chillers.html.
2. The estimate of ﬂ oor area for large commercial buildings with central chillers is based on statistics from the 1999 Commercial Building Energy Use Survey (CBECS). Table
B35, p. 111 provides an estimate of 11,500 million ft² (1070 million m²). Approximately 88% or 10,100 million ft² (940 million m²) represents commercial buildings built before
1995. A second set of statistics based on average energy consumption per building and average whole building energy intensity yields a similar estimate of U.S. commercial ﬂ oor
space that ranges from 8,400 to 11,200 million ft² (780 to 1040 million m²). The ﬂ oor area of the buildings that have not been converted is estimated to range from 3,000 to
4,200 million ft² (280 to 390 million m²) due to the uncertainty regarding the typical size of chillers that have been replaced. The low end assumes the chillers replaced to date
are in larger buildings, while the estimate of 4,200 million ft² (390 million m²) assumes that the ﬂ oor area affected is in direct proportion to the number of chillers replaced.
3. Based on a typical chiller sizing of 350 ft²/ton (9.25 m²/kW).
4. Based on a cooling energy end use intensity of 6,000 Btu/h · ft² (1.8 kWh/ft² · yr or 19.4 kWh/m² · yr) for all commercial buildings reported in the 1995 CBECS. See Table 2B,
p. 35.9 in the 2003 ASHRAE Handbook—HVAC Applications.
5. Based on an average chiller power draw of 0.75 kW/ton (COP 4.7).
6. Based on a lighting energy end use intensity of 5.6 kWh/ft² · yr (60.2 kWh/m² · yr) for all commercial buildings. See Volume 1: National Lighting Inventory and Energy Consump-
tion Estimate, U.S. Department of Energy, Navigant Consulting Inc., 2002, Table 5-23, p. 52.
7. Based on a average lighting power density for the commercial sector of 1.7 W/ft² (18.3 W/m²). See Volume 1: National Lighting Inventory and Energy Consumption Estimate,
U.S. Department of Energy, Navigant Consulting Inc., 2002, Table 5-23, p. 52.
8. Based on a whole building electricity intensity of 13.4 kWh/ft² · yr (144.2 kWh/m² · yr) for all commercial buildings reported in the 1995 CBECS. See Table 2A, p. 35.8 in the
2003 ASHRAE Handbook—HVAC Applications.
9. Based on an average electricity cost that ranges from $1/ft² ($10.80/m²) for large commercial buildings to $1.30/ft² ($14/m²) for buildings with central chillers See the 1999
CBECS Table C10, pp. 170 – 173.
10. The Heating, Refrigeration and Air Conditioning Institute of Canada. “Replacement/Conversion of Canadian CFC Chiller Stock Continues to Improve in 2004.” www.hrai.
ca/site/hrai/newsreleases/200505ChillerNewsRelease.pdf.
11. Based on a typical chiller sizing of 350 to 400 ft²/ton (9.25 to 10.6 m²/kW) and an average 350 ton (1230 kW) chiller size (Note 12). The ﬂ oor area served by the CFC chill-
ers was estimated as follows:
12. Based on an HRAI estimate that the average CFC chiller size is 350 tons (1230 kW).
13. Based on a cooling energy end use intensity of 79.7 MJ/m² · yr (2.0 kWh/ft² · yr) for all commercial buildings. The value was derived using the 2000 commercial cooling energy
use of 46.1 PJ and 578.1 million m² of ﬂ oor space. See End-Use Energy Data Handbook 1990 to 2000. Natural Resources Canada (NRCan). 2002. Chapter 3, pp. 38 – 41.
14. Based on a lighting energy end use intensity of 261.5 MJ/m² · yr (6.75 kWh/ft² · yr) for all commercial buildings. The value was derived using the 2000 commercial lighting
energy use of 151.2 PJ and 578.1 million m² of ﬂ oor space. See End-Use Energy Data Handbook.
15. Based on a whole building electricity intensity of 783.8 MJ/m² · yr (20.2 kWh/ft² · yr) for all commercial buildings. The value was derived using the 2000 total commercial
electricity use of 453.1 PJ and 578.1 million m² of ﬂ oor space. See End-Use Energy Data Handbook.
Table 1: Energy and demand use of the current stock of CFC chillers in the U.S. and Canada (end of 2004).
22
ASHRAE Journal ashrae.org
October 2005
Table 2: Improvements in full-load chiller performance (kW/ton).
0.9
0.8
0.7
0.6
0.5
0.4
1980
1985
1995
2000
2005
Full Load Performance, kW/ton
Standard
Standard
Standard
Building
90.1–1989
90.1–2001
90.1–2004
Type
(Table 6.5
(Table 9.3.1.1,
(Table 9.5.1,
p. 16)
p. 54)
p. 64)
Ofﬁ ce
1.5 W/ft2 to 1.9 W/ft2
1.3 W/ft2
1.0 W/ft2
School
1.5 W/ft2 to 1.8 W/ft2
1.5 W/ft2
1.2 W/ft2
Retail
2.1 W/ft2 to 3.3 W/ft2
1.9 W/ft2
1.5 W/ft2
Table 3: Evolution of LPDs from Standard 90.1 (building area
method values in W/ft²).
Load
Pre-Retroﬁ t
Post-Lighting Retroﬁ t
Lights
1.7 W/ft2
1.0 W/ft2
Plug
0.8 W/ft2
0.8 W/ft2
Loads
People
0.8 W/ft2
0.8 W/ft2
Outside
1.5 W/ft2
1.5 W/ft2
Air
Solar Gain Plus
2.2 W/ft2
2.2 W/ft2
Conduction
Total
7.0 W/ft2
6.3 W/ft2
20% Safety
8.4 W/ft2
7.6 W/ft2
Cooling Density
419 ft²/ton
465 ft²/ton
Chiller Size
597 tons
538 tons
Table 4: Comparison of cooling loads in a 1970 vintage 250,000 ft²
(23 225 m2) ofﬁ ce building (Chicago weather).
2)
2
Improvements in Chiller Performance
Year
kW/ton
Pre-1980
0.72 to 0.80
1985
0.68 to 0.72
1995
0.52 to 0.61
2000
0.49 to 0.59
Present
0.48 to 0.58
Advertisement formerly in this space.
24
ASHRAE Journal ashrae.org
October 2005
A lighting retroﬁ t that signiﬁ cantly reduces the LPD would
reduce the cooling load and allow the use of a smaller chiller,
reducing the cost of the new chiller and improving the overall
economics. From an internal heat gain reduction perspective,
a lighting retroﬁ t in a 250,000 ft² (~23 000 m²) ofﬁ ce building
that lowers the LPD from 1.7 W/ft² (18.3 W/m²) to 1.0 W/ft²
(10.8 W/m²) would achieve a 50 ton (176 kW) reduction in the
size of the cooling plant.
Table 4 provides a comparison of the cooling load components
based on a DOE-2 simulation using weather data for Chicago. As
shown, the existing building would require a 600 ton (2110 kW)
chiller that could be replaced with a smaller 550 ton (1934 kW)
new chiller after undertaking the lighting retroﬁ t. This represents
a 10% reduction in the size of the cooling plant.
Additional electricity savings from cooling plant auxiliaries
also can be achieved through reduced chilled and condenser
Table 5: Comparison of electricity consumption and peak demand for different retroﬁ t alternatives.
Alternatives
Electricity End-Use
Base Case
EE Chiller
EE Chiller +
Chiller + TES +
EE Lighting
EE Lighting
kWh/year kWh/ft2 · year
kWh/year kWh/ft2 · year
kWh/year
kWh/ft2 · year
kWh/year kWh/ft2· year
Cooling
444 621
1.8
287 811
1.2
246 489
1.0
345 085
1.4
Tower & Pumps
144 246
0.6
103 822
0.4
95 529
0.4
132 360
0.5
Lighting
1 198 460
4.8
1 198 460
4.8
563 981
2.3
563 981
2.3
Central Fan
789 959
3.2
789 959
3.2
695 059
2.8
695 059
2.8
Total
2 577 286
10.3
2 380 052
9.5
1 601 058
6.4
1 736 458
6.9
Reduction
197 234
976 228
840 828
Percent Energy
7.6%
37.8%
32.6%
Savings
Chiller Size (tons)
600
600
525
600
Daytime Peak
1362
(5.5)
1199
(4.8)
916
(3.7)
642
(2.6)
Demand in kW (W/ft2)
Demand
12.0%
32.7%
46.5%
Savings
Space Heat
111 016
13.1
111 016
13.1
116 514
13.7
116 514
13.7
(therms/year)
Base Case
EE Chiller
EE Chiller +
Chiller +
EE Lighting
TES +
EE Lighting
1,400
1,200
1,000
800
600
400
200
0
kW
Base Case
EE Chiller
EE Chiller + Screw Chiller
EE Lighting
+TES
+ EE Lighting
water ﬂ ows. Variable ﬂ ow pumping designs can lower pump-
ing energy use during off-design conditions when chilled
and condenser water design ﬂ ows of 2 and 3 gpm (0.036 and
0.054 L/s·kW) are not required. Since most of the chiller
operation will occur at off-design conditions, properly ap-
plied variable ﬂ ow pumping can signiﬁ cantly reduce pumping
energy costs.
Potential Electricity Savings
Quantiﬁ cation of the energy and demand savings are illus-
trated through a DOE-2 simulation of a 250,000 ft² (~23 000
m²) typical ofﬁ ce building using Chicago weather data.
The base building electricity consumption matches CBECS
energy use statistics of existing large ofﬁ ce buildings. Cooling
and lighting electricity use account for approximately 52%
of the total building electricity use. The building displays a
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0.0
Million kWh/year
October 2005
ASHRAE Journal
25
summer peak demand of 1,362 kW and
requires a 600 ton (2110 kW) chiller to
meet the peak cooling load.
Table 5 summarizes the results for three
retroﬁ t scenarios. The energy efﬁ cient
(EE) chiller option replacement achieves
a 7.6% reduction in electricity consump-
tion from replacement of the existing 0.75
kW/ton (COP 4.7) CFC chiller with an
identically sized 0.5 kW/ton (COP 7.0)
new chiller. Some electricity savings in
pumping energy also are achieved from
installation of variable-speed chilled
water pumping plus lower chilled water
and condenser water ﬂ ows possible with
the more efﬁ cient chiller. This alternative
achieves a 12% reduction in peak summer
electricity demand.
The second alternative combines the
chiller retroﬁ t and a high-performance
lighting redesign and displays total
building electricity savings of 37.8%
and a summer peak demand reduction
of 33% thanks to a 50% reduction in
lighting LPD from 1.7 W/ft² (18.3 W/m²)
to 0.8 W/ft² (8.6 W/m²). The low LPD
assumes the use of high performance T8
ﬂ uorescent systems that are 15% more
efﬁ cient than conventional T8 systems
while providing the same light output.
The reduction in internal heat gain from
the lower LPD allows the chiller to be
reduced from 600 to 525 tons (2110 to
1846 kW) representing a 12% reduc-
tion in the plant size. Additional VAV
fan electricity savings also are achieved
from the reduction in the internal heat
gain. There is however, a small increase
in space heating energy use.
The third alternative is based on a cool-
ing plant retroﬁ t that includes a TES using
ice storage and a lighting redesign. Much
higher demand savings could be achieved,
but with only a 32.6% reduction in the
building electricity consumption relative to
the base case because of chiller operation
at lower evaporator temperatures. The TES
assumes a full ice storage system that shifts
the operation of the chiller to off-peak
hours using a chiller with a performance
of 0.7 kW/ton (COP 5.0). Such an alterna-
tive would make sense in regions where
demand charges from the electric utility are
signiﬁ cant and preferential off-peak hour
electricity charges are available.
A recent ASHRAE Journal article
stated that cooling plants with TES that
operate during off-peak hours offer elec-
tric utilities better generation efﬁ ciencies
and lower emissions by reducing on-peak
loads and shifting to off-peak hours.14
The previous results illustrate the ben-
eﬁ ts of a chiller retroﬁ t that also combines
lighting and other cooling load reduction
measures. The energy and demand reduc-
tion of the chiller plus lighting retroﬁ t
scenario is more than four times larger
than the chiller replacement option.
Market-Wide Impacts
The cooling and lighting electricity
consumption in commercial buildings
with CFC chillers and T12 ﬂ uorescent
Advertisement formerly in this space.
26
ASHRAE Journal ashrae.org
October 2005
Alternatives
United States
Canada
North America
Annual Potential Electricity Savings
8,800 to 12,300 GWh
2,000 to 2,200 GWh
10,800 to 14,500 GWh
Peak Utility Coincident Peak Demand Savings
At 20% to 50% Coincidence
1,000 MW to 2,400 MW
100 MW to 400 MW
1,100 MW to 2,800 MW
Annual Energy Cost Savings
$700 to $900 million
$150 to $200 million
$850 to $1,100 million
Reduction in NG Use for Summer Peak Power Generation
30 to 42 million MCF
7 to 8 million MCF
37 to 50 million MCF
Table 6: Overall potential energy savings and demand impact in North America.
lighting can be reduced signiﬁ cantly as illustrated in the previ-
ous section. As shown in Table 6, the electricity savings potential
in North America ranges from 10,800 to 14,500 GWh/year with
overall electricity cost savings of $850 to $1,100 million dol-
lars. These savings are based on replacing the remaining CFC
chillers and simultaneously undertaking T12 to T8 lighting
retroﬁ ts in half of the stock.
Electric utilities also would beneﬁ t from an estimated 1,100 to
2,800 MW reduction in utility summer peak demand. This sum-
mer peak demand reduction also would offset natural gas use for
summer peaking electricity generation given that most of the sum-
mer peak power in North America is generated using natural gas
turbines. In this regard, Amory Lovins15 recently stated that:
During peak demand, reining in consumption, even a small
percentage of users can lead to disproportionate savings.
Saving 5% of U.S. electricity, including peak periods, would
save nearly 10% of total U.S. natural gas consumption.
At a 33% generation efﬁ ciency the reduction in natural gas
consumption from peaking plants would be in the range of 37
to 50 million MCF (40,000 to 54,000 GJ).
Industry Leadership and Market Beneﬁ ts
A signiﬁ cant potential exists to reduce electricity consumption
and electric demand in the existing large commercial buildings that
still have CFC chillers. A chiller replacement plus a lighting retroﬁ t
are probably one of the easiest EE measures to undertake.
Electricity utilities continue to face availability constraints
and natural gas supplies remain tight because of the dramatic
rise in natural gas use for peak power generation. Energy prices
have risen signiﬁ cantly because of this, and energy efﬁ ciency
Advertisement formerly in this space.
October 2005
ASHRAE Journal
27
efforts likely will increase as building owners look at options
to reduce operating costs.
Utilities and government agencies support and continue to
stimulate the rate at which the remaining stock of CFC chillers
are being replaced. A proposed bill to encourage CFC chiller con-
versions through faster tax depreciation of HVAC equipment in
commercial buildings together with existing government programs
and electric utility demand side management (DSM) programs will
help encourage building owners to replace their CFC chillers.
These energy efﬁ ciency retroﬁ ts are an essential and real solu-
tion in the current environment of limited electrical and natural
gas supplies and will beneﬁ t building owners and electric and
natural gas utilities.
References
1. ARI. 2005. “Replacement and Conversion of CFC Chillers Slower
Than Expected Assuring Steady Demand for Non-CFC Units for a
Decade.” www.ari.org/pr/2005/04-25-chillers.html.
2. HRAI. 2005. “Replacement/Conversion of Canadian CFC
Chiller Stock Continues to Improve in 2004.” www.hrai.ca/site/hrai/
newsreleases/200505ChillerNewsRelease.pdf.
3. The Cool Sense Web site at the Lawrence Berkeley Laboratory
http://ateam.lbl.gov/coolsense.
4. 2004. “Why a blackout can happen again.” BusinessWeek Online
www.businessweek.com/bwdaily/dnflash/aug2004/nf20040812\_
9321\_db045.htm.
5. “The growing thirst for power.” 2004.The Ottawa Citizen. Jan. 10.
6. 2004. “The quest for a new energy prize.” BusinessWeek On-
line www.businessweek.com/magazine/content/04\_09/b3872106\_
mz009.htm.
7. Total Building Floor Space by Cooling Equipment Type, 1999.
1999. CBECS 1999 Detailed Tables, Table B35, p. 111. www.eia.doe.
gov/emeu/cbecs/set3.html.
8.Natural Resources Canada (NRCan). 2002. End-Use Energy Data
Handbook 1990 to 2000. Chapter 3, pp. 38 – 41.
9. Althof, J., et al. 2001. “The HVAC response to the energy chal-
lenge.” ASHRAE Journal 43(5):40 – 43.
l
10. Silvetti, B. 2002. “Application fundamentals of ice-based ther-
mal storage.” ASHRAE Journal 44(2):30 – 35.
11. Althof, et al. 2002. “The HVAC response to the energy chal-
lenge.” ASHRAE Journal 43(5):40 – 43.
l
12. U.S. Department of Energy. U.S. Lighting Market Characteriza-
tion, Volume 1: National Lighting Inventory and Energy Consumption
Estimate. Prepared by Navigant Consulting. U.S. Department of
Energy, Ofﬁ ce of Energy Efﬁ ciency and Renewable Energy, Building
Technologies Program.
13. U.S. Department of Energy. U.S. Lighting Market Characteriza-
tion, Volume 1: National Lighting Inventory and Energy Consumption
Estimate.
14. MacCracken, M. 2004. “Thermal energy storage in sustainable
buildings.” ASHRAE Journal 46(9):S39 – S41.
15. 2004. “Amory Lovins’ leaner, greener world.” BusinessWeek On-
line www.businessweek.com/bwdaily/dnﬂ ash/aug2004/nf20040823\_
9499\_db\_81.htm.
Advertisement formerly in this space.
28
ASHRAE Journal ashrae.org
October 2005
About the Authors
L
arge mechanical renovations are always a challenge, especially
L
aL when a building transitions into a new use. Add to that the
L
invariable space and budget limitations associated with such proj-
ects and the challenge becomes even more difﬁ cult.
This was the case at Howard Regional Health Systems in Kokomo, Ind.
The hospital had purchased an existing three-level, off-campus building
to house a new outpatient behavioral health and disaster recovery data
center that would serve as backup to the hospital’s main data center.
A $20 per ft2 ($215 per m2) budget for the mechanical HVAC system
with other critical owner requirements forced designers to consider some
less than conventional alternatives to a traditional VAV scheme.
Ultimately, the design team found a
way to cut installed cost with a unique
reverse heating cooling airside design
while avoiding any penalties in opera-
tional cost. This was accomplished using
dedicated heat recovery chillers (DHRC).
In addition, the design helped meet the
client’s need for an expandable system
within the physical parameters of the
existing mechanical ﬂ oor space.
Thinking Outside of the (VAV) Box
Formerly a bank, the 40,000+ ft2 (3700+
m2) building purchased by Howard Re-
gional had to be completely gutted to suit
its new purpose as a data center and outpa-
tient facility, so engineers were not limited
by existing piping or ductwork. Space and
By Damon G. Greeley, P.E., Member ASHRAE, and Mark Platt, Member ASHRAE
Damon G. Greeley, P.E., is the director of engi-
neering consulting at FreemanWhite Healthcare
Design & Consulting in Charlotte, N.C. Mark Platt
is president of Multistack in West Salem, Wis.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 10, October 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s
permission.
October 2005
ASHRAE Journal
29
budget were the primary limiting factors. Because ductwork is
the single most expensive element in most commercial HVAC
systems, one way to save installed cost was to limit the amount
of sheet metal in the design. Since it typically takes about twice
the airﬂ ow to distribute cooling as it does heating, a central air-
distribution system sized for heating rather than cooling is smaller
and less expensive to install. (Required airﬂ ow for cooling vs.
heating typically ranges from 3 to 1 in Mediterranean-like
climates, or the reverse ratio in extremely cold U.S. climates.)
This 2 to 1 ratio was the basis for the reverse heating and
cooling design that was selected for Howard Regional. While
most VAV systems cool air to meet loads in areas requiring
cooling, this system dehumidiﬁ es ﬁ rst and then warms air to
meet heating loads requiring heating. Even though ductwork
is sized for 100% of the cooling airﬂ ow downstream of the
fan coils, it was possible to downsize the main air handler in
addition to the main supply ductwork connected upstream of
the fan coils.
The engineering team knew that the reduction in size of air-
handling equipment would have an impact on installed cost.
Operationally, however, long-term penalties exist for year-round
operation of both boiler(s) and chiller. The antidote to this
penalty, which ﬁ t nicely into Howard Regional’s year-round
requirement for heating and cooling, was DHRC technology.
Such a system would use the condenser side heat of a chiller
(which ordinarily might be thrown away) to offset or completely
replace any boiler generated hot water. In theory, the concept is
wonderfully efﬁ cient since chillers typically produce more heat
than cooling. However, balancing heating and cooling always
has been a stumbling block since condenser water temperatures
are not usually high enough to satisfy a building’s demand for
heat. In many cases, a large chiller would be required to obtain
a relatively small amount of heat.
The recent introduction of modular heat recovery chillers,
capable of producing condenser water as high at 140°F (60°C)
makes the concept much easier to apply, as they can be piped
and controlled to produce the desired evaporator or condenser
temperature.1
Design, Operation and Control
A two-pipe fan coil system with two DHRCs was selected
for Howard Regional’s Main Street campus. The design and
operation is as follows:
Air and Terminal Side (Figure 1
g
(F
(
).) The overall airside me-
chanical system consists of a main outdoor air handler (AH-1)
located in a penthouse on the building rooftop, various terminal
cooling coils, and a second multizone air handler (AH-2) for
the basement zones.
AH-1 includes a pre-temp coil, a cooling coil, and a heating
coil, and provides maximum heating cfm required for each
space on all ﬂ oors, as well as dehumidiﬁ cation. During periods
of full occupation, the unit operates at constant volume. VFDs
were added to the supply and return fan for energy-efﬁ cient
balancing during partial or unoccupied periods. AH-1 provides
all the building’s ventilation requirements, providing supply
temperatures that range from 55°F (13°C) (full cooling) to 90ºF
(32°C) (full heating, required only for perimeter spaces).
The terminal units on Floors 1 and 2 are cooling coils only.
During periods of heat demand, AH-1 provides warmed air
to the cooling coils on these ﬂ oors. These terminal units are
installed with modulating chilled water valves that cool the
heated air down to the appropriate setpoint—the reverse of a
typical VAV system with respect to main duct air temperature
and terminal coil function being cooling in lieu of heating.
Return air from the terminal units mixes with outdoor air
in AH-1. If the reset supply temperature begins to overheat
Because ductwork is the single most expensive element in most commercial HVAC
systems, one way to save installed cost was to limit the amount of sheet metal in the
design. Since it typically takes about twice the airﬂ ow to distribute cooling as it does
heating, a central air-distribution system sized for heating rather than cooling is smaller
and less expensive to install.
30
ASHRAE Journal ashrae.org
October 2005
the space, the space speciﬁ c terminal unit kicks in with ad-
ditional cooling. The overall air/ventilation system operates
the same—winter, spring, summer, and fall during occupied
mode. During partial or unoccupied mode, the main air system
inlet dampers to each space fan coil are closed until a call for
ventilation and/or heating are present.
Chilled Water Side (Figure 2
g
(F
(
).) On this side, the DHRC
evaporator supplies AH-1, the fan coils, and the multizone
unit cooling coil with chilled water. A pre-temper coil in AH-
1 supplements or enables chillers to unload during extreme
outdoor air temperatures. (The maintenance staff requested
50% of the circulated air be ventilation and 50% is recirculated,
keeping the winter season mixed air above 32°F (0°c), so freeze
protection of the chilled water coil in the outdoor air handler was
unnecessary. This was due to the fact that the building would
have no regular maintenance staff.) When mixed air drops to
35°F to 45°F (1°C to 7°C), this cool air will actually drop the
temperature of the return chilled water to 50°F to 60°F (10°C to
16°C), thereby precooling the water entering the evaporator.
g
Heating /Condenser Water Side (
g
(Figure 3
g
(F
(
).) The DHRC
condenser provides all the hot water required for building heat
during daytime operating hours. Although two 1,000,000 Btu/h
(293 kW) boilers are in place, they are only used as backup. The
condenser water is reset from 90°F to 130°F (32°C to 54°C),
depending on the outdoor air handler discharge temperature.
It was anticipated (and has so far proven true) that the building
heating load at the Howard Medical facility would not exceed
the cooling load. This is important, as knowing the relationship
between the heating and cooling load dictates how the system will
be most efﬁ ciently controlled. Applications of DHRC systems
have demonstrated the need to set the control point (chilled or hot
water) to respond to the side of the system that has the lowest de-
mand.2At Howard Medical the controls are set up so that if heat-
ing requirements exceed the concurrent cooling load, the backup
boilers will ﬁ re to add supplemental heat to the low-temperature
heating/condenser loop. If cooling requirements exceed heating,
then the additional condenser heat is rejected to the outdoors via
the dry ﬂ uid coolers. The scheduling of the compressors of each
DHRC is performed by an onboard microprocessor that monitors
discharge pressure cutout, suction pressure cutout, compressor
motor protector, suction temperature and evaporator entering and
leaving chilled water temperature.
Sometimes the building cannot absorb the total heat pro-
duced by the DHRC system, in which case dry coolers are
used to reject the excess condenser heat. Dry coolers were
Figure 1: Air and terminal side HVAC system.
See Page 33
32
ASHRAE Journal ashrae.org
October 2005
Figure 3: Heating/condenser water plan and instrumentation.
Figure 2: Chilled water plan and instrumentation.
October 2005
ASHRAE Journal
33
Like many facilities, Howard Regional had substantial year-
round heating and cooling requirements. This is a pivotal
point for any facility considering a DHRC system. Provided
simultaneous year-round loads exist, the degree of efﬁ ciency
can be determined with the following coefﬁ cient of perfor-
mance (COP) equation:
where
F1 is the ﬂ ow, in gpm, in the chiller evaporator,
T2
T2
T is the temperature of the water entering the evapo-
rator,
T1 is the temperature of the water leaving the evapora-
tor,
F2 is the ﬂ ow, in gpm, in the chiller condenser,
T3 is the temperature of the water entering the con-
denser,
T4
T4
T is the temperature of the water leaving the condenser,
and
W1 is the kilowatt input to the chiller.
In the case of Howard Regional, the COP was determined
for each of the two chillers as follows:
COP (70 ton [300 kW] chiller) =
COP (90 ton (1055 kW) chiller) =
\*
The leaving condenser water temperature (LCW) at How-
ard Regional ranges from 90ºF to 130ºF (32°C to 54°C). As the
LCW temperature goes up, the total heat recovery increases.
However, at these elevated temperatures, the chiller becomes
less efﬁ cient and the kW/ton goes up dramatically, therefore,
the 6.7 COP is actually the worst-case scenario in terms of
overall efﬁ ciency. Generally, the COP for the Howard Medi-
cal DHRC system will range from 6.7 to as high as 11.5. As
condenser temperatures are lowered, the COP increases:
COP (70 ton [300 kW] chiller) =
COP (90 ton [1055 kW] chiller) =
These COPs are as much as four times higher than a tra-
ditional boiler/chiller system. Even though they are based
on the full heat being used (not always the case), the system
has, at the very least, comparable COPs to modern cooling
systems designed for maximum efﬁ ciency.
This evaluation does not include other savings, including
fan or pump energy that would be required to eject the
condenser heat to a cooling tower or closed cooler fan. The
DHRC design might also lower the operational cost of the
cooling tower by reducing the amount of water treatment
and makeup water needed.
The heating and cooling capacities that could be used by
a particular system are a determinate of the actual COP
achieved. Depending on the application, the COP could be as
high as 11 or as low as 3. Proper engineering design calcula-
tions with real-time operations are necessary to determine
the actual system COP.
Coefﬁ cient of Performance
selected instead of a cooling tower or a closed-circuit cooler
because of the poor water quality in Kokomo, which would
have made chemical treatment very expensive. The facility
also avoids the cost of makeup water that would have been
required by a traditional evaporative cooling tower system,
making the system more environment friendly.
Lower Installed Cost Without Penalty
As expected, the reversed heating and cooling system had a
signiﬁ cant impact on the installed cost of the system, resulting
in a 10% reduction in cost to the owner, even with the higher
cost of the DHRC (Table 2 ).
Operationally, the system has proved itself to be equally efﬁ cient
overall to a traditional VAV system. This conclusion is based on a
12-month energy comparison between a simulated VAV design for
Howard Regional and the actual installed system. (Table 1).
While the electrical costs were approximately 32% higher
on the actual DHRC system vs. the simulated VAV system, the
substantial savings in gas (more than $15,000 annually) fully
offset this cost, showing the DHRC system to have a breakeven
efﬁ ciency with the more expensive VAV system.
This data was collected after 12 months of unsupervised
operation without any particular tweaking of the system to help
minimize electrical use. In all likelihood, ongoing commission-
ing would improve electrical efﬁ ciency.
Assuming a facility has year-round simultaneous heating and
cooling loads, a coefﬁ cient of performance analysis will help deter-
mine if this approach is suitable for a given project (see sidebar).
\* The heating and cooling capacities that could be used by a particular system are a determinate of the actual COP achieved. Depending on the application, the COP could
be as high as 11 or as low as 3. Proper engineering design calculations with real-time operations are necessary to determine the actual system COP.
From Page 30
34
ASHRAE Journal ashrae.org
October 2005
DHRC
FPVAV
DHRC
FPVAV
DHRC
FPVAV
DHRC
FPVAV
Two-Pipe
Therms2
Fuel
Fuel
Two-Pipe
(kWh)
Electric
Electric
V
Therms
Charges
Therms
Therms
3
Charges3
(kWh)
Charges
(kWh)
(kWh)
3
Charges3
Jan.
1,629
3,914
$1,203.15
$2,890.80
23,683
51,964
$1,427.97
$3,133.18
Feb.
492
3,546
$372.33
$2,683.47
59,120
46,944
$3,237.31
$2,570.57
March1
0
2,889
$0.00
$2,186.28
70,720
55,291
$3,872.32
$3,027.49
April
684
1,806
$517.62
$1,366.71
96,240
47,697
$5,273.03
$2,613.34
May
214
1,073
$161.95
$812.00
113,040
57,246
$6,270.14
$3,175.34
June
79
711
$59.78
$538.06
103,600
65,825
$6,063.44
$3,852.57
July
68
616
$51.46
$466.16
82,480
65,620
$5,030.31
$4,002.05
Aug.
71
905
$57.65
$734.87
95,280
68,232
$5,684.09
$4,070.50
Sept.
44
988
$35.73
$802.27
76,640
52,497
$4,515.40
$3,092.97
Oct.
223
2,196
$181.08
$1,783.17
71,760
53,078
$4,273.48
$3,160.92
Nov.
310
2,629
$251.72
$2,134.77
82,000
51,049
$4,777.73
$2,974.37
Dec.
1,498
3,740
$1,216.39
$3,036.92
104,560
49,727
$5,567.47
$2,647.80
Totals
5,312
25,013
$4,108.86
$19,435.49
979,123
665,170
$55,992.69
$38,321.09
1. Billed in April.
2. By Computer Simulation.
3. Charges varied by month, but average fuel cost = $0.778226 per therm and average electrical cost = $0.057435 per kWh.
Table 1: Energy and systems analysis (DHRC two-pipe vs. FPVAV).
Beyond the Savings
The 10% installed savings without operational penalty
t t
(thanks to the efﬁ ciency of the DHRC) present a limited
snapshot of the overall advantages of the system. For Howard
Regional, many more beneﬁ ts exist:
Expandability. As is the case with most institutional facili-
ties, it was not a matter of if loads would increase at Howard
f
Regional but when. Before construction was completed, plans
existed to remodel the basement and add more equipment to
the disaster recovery data center, further increasing the need
for cooling. A high likelihood of increased internal loads
exists simply by the nature of the data center and continual
need for additional servers, etc. Therefore, it was critical to
the owner that the HVAC system be designed for easy, low-
cost expansion.
In terms of expandability, the chosen design was advanta-
geous. The centrally distributed chilled water loop makes
for convenient availability
and/or ﬂ exibility to address
increased internal loads. The
small footprint and modulari-
ty of the DHRC chillers make
it possible to add modules to
meet increasing loads at rela-
tively minimal cost. It also
allows Howard Regional to
purchase a minimum amount
of chiller capacity, keeping
installed cost down.
Space Efﬁ ciency. The de-
sign allowed for tremendous
economy of space. Prior to the renovation, the existing
penthouse had no central cooling system, and only a single
AHU. After the renovation, the same penthouse housed all the
facility’s heating, cooling and ventilating equipment—with
space left over for additional DHRC chillers.
Practically speaking, the reverse heating and cooling system
simpliﬁ ed very typical stumbling blocks for designers, includ-
ing lower ﬂ oor-to-ﬂ oor heights often found in older buildings
and smaller fan rooms due to lower ventilation requirements
in past years.
Compliance. ANSI/ASHRAE/IESNA Standard 90.1-2001,
Energy Standard for Buildings Except Low-Rise Residential
Buildings, prohibits the simultaneous operation of heating
and cooling systems. As with air or waterside economizing,
the DHRC approach makes it possible to manage concurrent
heating and cooling loads without requiring simultaneous gas
and electric utilities to heat and cool.
This method may also be
more efﬁ cient than airside
economizing, especially in
humid environments found
in the Southeast. This is be-
cause it costs less to produce
heating energy used for de-
humidiﬁ cation using DHRC
than it does boilers, which
are typically the source of
heating for reheat. In shoul-
der seasons, when the outside
air is 60°F to 70°F (16°C to
21°C) with very high humid-
DHRC Two-Pipe
FP VAV
Chillers
$105,000
$57,000
Boilers
$25,000
$25,000
Ductwork
$62,500
$140,000
Piping & Insulation
$150,000
$105,000
Main Air Handler
$57,500
$115,000
Fan Powered VAV Box
—
$40,000
Cooling Only Fan Coil
$40,000
—
System Pumps
$30,000
$30,000
Controls
$85,000
$90,000
Totals
$555,000
$602,000
Table 2: Systems installed cost comparison.
October 2005
ASHRAE Journal
35
ity, there is a chance that areas of the
building not requiring sensible cooling
may become humid. However, in this
“cool–heat–cool” cycle application, the
heat recovery allows for no more net
energy use than cool-heat (by boiler)
dehumidiﬁ cation cycles, which is dem-
onstrated in the energy analysis.
Verifiable ventilation. Since the
main AHUs and space fan coils are
constant volume, operators can precisely
document the amount of outdoor air
introduced to the building by simple
balancing techniques accounting for the
worst case ﬁ lter pressure drops. During
partial occupancy, when VFDs slow
the main air handler fans, an accurate
ﬂ ow of outside air is maintained via an
airﬂ ow monitoring station that receives
a signal telling it what the outside air
requirement of the occupied ﬂ oor is. In
a typical VAV system, veriﬁ cation of
ventilation requires a higher (and more
expensive) degree of control technology.
Additionally, controlling economizers
necessitates recalibration of enthalpy
sensors every three to ﬁ ve years.
Sustainability. Because this system is
closed on both the condenser and chilled
water sides of the DHRC, it is much less
vulnerable to fouling—a leading cause
of efﬁ ciency loss in aging systems.
Environment Friendliness. The
DHRC system reduces the waste heat
associated with traditional chiller de-
signs. It also eliminates the pollutants
and gases given up by a boiler. While the
operation of the DHRCs also generates
pollutants at the utility plant, these pol-
lutants are closely monitored—not nec-
essarily the case with facility boilers.
Conclusion
Keeping installed cost down almost
always comes with a penalty. More
often than not that penalty is efﬁ ciency.
By combining DHRC with a unique
cost-saving airside design, the engi-
neering team for Howard Regional beat
those odds. The design was 10% lower
in installed cost but equal in overall
efficiency to that of a VAV system.
In addition, Howard Regional has a
space efficient chilled water system
that can be easily expanded as its
loads inevitably increase. It’s a design
approach worth considering for any
facility with simultaneous heating and
cooling loads, especially in a renovation
situation where space and budget are in
short supply.
References
1. Durkin, T. and B. Rishel. 2003.
“Dedicated heat recovery.” ASHRAE
Journal 45(10):18.
2. Durkin, T. and B. Rishel. 2003.
“Dedicated heat recovery.” ASHRAE
Journal 45(10):24.
l l
Advertisement formerly in this space.
50
ASHRAE Journal ashrae.org
October 2005
It’s in the Details
Engineering for Low Cost and High Efﬁ ciency
T
he Electronic Arts Phase II building (EAII) serves as the head-
T
Tquarters for Electronic Arts, a video game developer located
TqT
outside San Francisco. It was completed in 2002. The building is
350,000 ft2 (32 515 m2),four stories tall, and includes ofﬁ ces, an
atrium, cafeteria, child care center, and auditorium. There is noth-
ing particularly “sexy” about the mechanical system—no thermal
storage tanks or ground-coupled heat rejection. Yes, it has many
state-of-the-art features such as underﬂ oor air distribution and a
primary-only, variable ﬂ ow, chilled water plant, but this is not why
EAII earned an ASHRAE Technology Award.
What is remarkable about EAII is that it
is an excellent example of how sound en-
gineering principles and attention to detail
can be combined to arrive at a mechanical
design that is inexpensive and exception-
ally energy efﬁ cient. At a time of soaring
By Jeff Stein, P.E., Member ASHRAE, and Steven T. Taylor, P.E., Fellow ASHRAE
construction costs (think Silicon Valley
during the Dot Com Boom) and skyrock-
eting energy prices (Anyone remember
the California Energy Crisis?), the HVAC
construction cost for EAII came in at an
astonishingly low $13.10/ft2 ($141/m2)
and the utility bills for the ﬁ rst two years
of operation were less than half those of
conventional ofﬁ ce buildings.
Energy Efﬁ ciency
According to a detailed DOE-2 simula-
tion model, this building consumes 39.5%
less energy than a standard California
energy code compliant building. Per the
U.S. Green Building Council’s Leader-
ship in Energy and Environmental De-
sign® (LEED) point interpolation table,
the building exceeds ANSI/ASHRAE/
About the Authors
Jeff Stein, P.E., is a senior engineer, and Steven
T. Taylor, P.E., is a principal at Taylor Engineering
in Alameda, Calif. The authors won a 2005 Tech-
nology Award, Honorable Mention, in Category I,
Commercial Buildings (New).
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 10, October 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s
permission.
October 2005
ASHRAE Journal
51
IESNA Standard 90.1, Energy Standard for Buildings Except
Low-Rise Residential Buildings, by almost 50%. The DOE-2
results were used to qualify the building for a $200,000 utility
rebate (the maximum possible amount).
Utility data have conﬁ rmed that the building is operating
exceptionally efﬁ ciently. Phase I (two large ofﬁ ce buildings
completed in 1998) and Phase II (this building) share a single
electric utility meter. They are also similar in terms of size,
occupancy type, etc. except that most areas of Phase II operate
continuously due to the often nocturnal nature of the video game
programmers. Despite these extended hours, comparing bills
before and after Phase II (assuming that Phase I energy use is
roughly constant) demonstrates that Phase II uses about half the
electricity as Phase I on a unit area basis. Phase I and Phase II
are on separate natural gas meters and Phase II is using about
one-third as much gas as Phase I on a unit area basis. Energy
usage was low enough to qualify the Phase II building for an
EPA Energy Star score of 88 out of 100.
Design Features
The following is a partial list of the energy-efﬁ ciency fea-
tures that account for the exceptional energy performance of
the building:
• Underﬂ oor air-distribution system.The top three ﬂ oors are
served by an underﬂ oor air distribution system with variable
speed fan terminal units for perimeter heating. This system
reduces supply fan energy by eliminating much of the supply
air duct system and all VAV boxes, improves economizer per-
formance by increasing supply air temperatures, and reduces
reheat energy losses by allowing very low minimum airﬂ ow
setpoints and very warm supply air temperatures.
• High-efﬁ ciency chillers. Chillers were selected during the
design development stage using a life-cycle cost bid process
based on detailed DOE-2 energy simulations of multiple
chiller options provided by three major chiller vendors. The
option with the lowest life-cycle cost consisted of two 315
ton (1108 kW) variable speed driven centrifugal chillers and
one 75 ton (264 kW) “pony” screw chiller. The pony chiller
improves off-hour plant efﬁ ciency since the plant runs con-
tinuously to serve a small data center.
• High-efﬁ ciency cooling towers with variable speed driven
fans. As with the chillers, cooling towers were selected using
a life-cycle cost performance bid. The towers with the low-
est life-cycle cost were propeller draw-through type towers
with an efﬁ ciency exceeding 75 gpm/hp (6.34 L/s per kW)
(at Standard 90.1 rating conditions) and with a 7°F (4°C)
approach.
• High chilled water ∆T.
T.
T Coils were selected to provide an
average 17°F (8°C) temperature difference. This reduces
pump energy costs and ﬁ rst costs (smaller piping, pumps,
The Electronic Arts Phase II building outside San Francisco exceeds Standard 90.1 by almost 50%.
52
ASHRAE Journal ashrae.org
October 2005
the fan terminal. In heating mode, the fan runs at minimum
speed (about 15%) until the supply air temperature is 130°F
(54°C). Only then is fan speed ramped up to 30%. Even at
this speed, reheat energy is reduced compared to conventional
systems due to the warm primary supply air temperatures
(~65°F [~18°C]).
• Sequenced economizer dampers. Air handler outside air
and return air dampers are sequenced rather than modulated
simultaneously to reduce pressure drop through the mixing
box during economizer operation.
• Low-pressure drop return air system with variable speed
propeller relief fans. The return air system has a very low
pressure drop since there are no ceilings or return air ductwork
(return air is drawn into architectural return air shafts through
large grilles at each ﬂ oor). The ﬁ rst stage of economizer relief
is simply to open the motorized backdraft dampers on the relief
fans. Trend logs show that the relief fans almost never run even
in 100% outdoor air economizer mode.
• Partially conditioned atrium with radiant heat/cool ﬂ oor
slab and natural ventilation.
• Server rooms cooled by VAV boxes instead of fan-coils.This
design takes advantage of economizer free cooling and the
higher fan efﬁ ciency of central air handlers versus small fan-
coils. Normal VAV zones served by the air handler are shut off
during unoccupied periods allowing central fans to operate at
very low pressure drop, speed, and power to serve 24/7 loads.
• Commissioning. Perhaps the most important energy-efﬁ ciency
feature is the fact that a thorough commissioning process was
executed, including a full battery of prefunctional and functional
test performed by the contractor followed by several days of
functional tests and multiple rounds of post-occupancy trend
review performed by the design engineers. These tests were
able to conﬁ rm that all control sequences were successfully
Figure 1: This shows the cascading control loops used to control the underﬂ oor control dampers.
pump motors, and variable speed
drives).
• Primary-only, variable flow,
chilled water distribution system
with variable speed pumps. This
system saves ﬁ rst cost and energy
compared to a conventional pri-
mary/secondary system.
• Chilled water differential pres-
sure setpoint reset and tempera-
ture setpoint reset. Chilled water
valve position is used to reset in
sequence the chilled water differen-
tial pressure setpoint and the chilled
water supply temperature setpoint.
This reduces chiller energy during
low load periods and pump energy
during all other load conditions.
• Variable ﬂ ow hot water distri-
bution with reverse return and
multiple distributed risers.
• Duct static pressure setpoint re-
set. Static pressure setpoint for the underﬂ oor central supply
fans is reset so that one underﬂ oor static pressure control
damper remains nearly wide open. This allows the setpoint
to drop at low loads, reducing fan energy by about 50%
compared to a ﬁ xed setpoint.1 Similarly, the static pressure
for the overhead VAV systems is reset so that one VAV box
remains nearly wide open.
• Underﬂ oor plenum pressure reset. Figure 1 shows the
cascading control loops used to control the underﬂ oor control
dampers. The underﬂ oor plenum on each ﬂ oor is divided into
four isolation areas with underﬂ oor demising partitions. Air is
injected into the ﬂ oor through modulating control dampers (in
some cases modulating ﬁ re/smoke dampers located at the duct
shaft). Average monitored interior zone space temperature is
maintained at setpoint by resetting the underﬂ oor static pres-
sure setpoint in the range of 0 in. w.g. to 0.1 in. w.g. (0 Pa to
25 Pa). The control dampers are then modulated to maintain
the underﬂ oor static pressure at setpoint. One reason for the
cascading control loop is that it maintains the plenum positive
relative to the space to prevent perimeter fan terminals from
drawing air backwards through the swirl diffusers. Some other
underﬂ oor designs require a relatively high ﬁ xed underﬂ oor
pressure (e.g., 0.1 in. w.g. [25 Pa]) to provide sufﬁ cient pres-
sure for perimeter zone cooling dampers. One problem with
such an approach is that lightly loaded interior zones can be
overcooled. With perimeter variable speed fan terminals and
the cascading control loop, this problem is eliminated.
• Variable speed underﬂ oor fan terminals with ECM mo-
tors. Figure 2 shows the control sequence for the underﬂ oor
fan boxes. One innovative feature of this sequence is that
reheat is drastically reduced compared to conventional VAV
control. In deadband, the fan is shut off and minimum ventila-
tion is supplied by the plenum pressure pushing air through
October 2005
ASHRAE Journal
53
Figure 2: Underﬂ oor fan box control.
1.0
0.9
0.8
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0.0
Static Pressure Setpoint (w.c.)
0.0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1.0
0 0
0 1
0 2
0 3
0 4
0 5
0 6
0 7
0 8
0 9
1 0
Actual Static Pressure (w.c.)
Figure 3: Static pressure setpoint reset.
implemented. Figure 3, for example, illustrates that the
underﬂ oor duct static pressure reset sequences are working
quite well. During this period, the setpoint was reset from
0.9 in. w.g. down to 0.15 in. w.g. (224 Pa down to 37 Pa)
based on damper position. The actual static pressure closely
tracked the setpoint.
Cost Effectiveness
Two basic approaches were used to keep mechanical costs
down: value engineering and detailed coordination. Value
engineering, in this case, meant using sound engineering
judgment to eliminate the “little things” that so often add
up to big mechanical costs. Here are some examples of
value engineering:
• No return air ductwork;
• 24/7 loads served by VAV boxes, rather than computer room
AC units;
• Extremely close-coupled chilled water plant. The cooling
towers are approximately 15 ft (4.6 m) from the condenser
water pumps, which are 5 ft (1.5 m) from the chillers, which
are 12 ft (3.7 m) from the chilled water pumps;
• High-temperature differences in both cooling and heating
systems, which reduces ﬂ ow rates. Piping was also sized
based on a detailed engineering and life-cycle cost analysis
which resulted in piping close to the pumps (where available
differential pressures are high) to be signiﬁ cantly smaller than
conventional practice.
• Elimination of all manual balancing devices and automatic ﬂ ow
limiting valves in the chilled and hot water systems. Research
has shown that two-way control valves are essentially self-bal-
ancing, particularly with a reverse-return hot water system.2
In addition to engineering judgment, detailed simulation and
life-cycle cost analyses were performed on many of the design
choices including, chillers, cooling towers, variable speed
drives, underﬂ oor fan terminal type, boiler type (condensing,
atmospheric or forced draft), boiler ﬂ ue dampers, and CO2
controls. One of the options evaluated was the use of distributed
hot water risers as opposed to the more common approach of a
single central hot water riser with horizontal distribution. Ac-
cording to the mechanical contractor (both options were bid as
alternates), the distributed riser approach reduced the ﬁ rst cost
by $300,000 compared to a central riser approach.
Detailed coordination meant more than just an “airtight” set
of mechanical plans and speciﬁ cations. It also meant thorough
coordination with other trades so that responsibilities were clear
and there were no conﬂ icts in the ﬁ eld.
For example, careful coordination with the architect and ﬂ oor
contractor was vital to ensure that the supply riser takeoffs on each
ﬂ oor were exactly lined up with the raised ﬂ oor pedestals so that no
unnecessary duct offsets were required. Coordination also meant
maintaining good relationships with the contractors and soliciting
and accepting their ideas on how to cut costs and improve quality.
The general contractor and the mechanical contractor deserve as
much credit as anyone for the success of the project based on their
construction skills, management experience and coordination ef-
forts. They did an excellent job of being team players and avoiding
the adversarial relationships that too often develop on construction
projects. This extra level of coordination and cooperation by the
design team and the construction team resulted in a job that was on
time and had essentially no mechanical contractor change orders,
other than those resulting from owner changes in scope.
The ultimate indicator of the cost effectiveness of the HVAC
design was the project cost. The mechanical cost for this project
was $6.88/ft2 ($74.06/m2) for the core and shell, and $6.22/ft2
($66.95/m2) for the tenant improvements for a total HVAC
construction cost of $13.10/ft2 ($141.01/m2), which was far less
than the cost of typical code-minimum HVAC systems in San
Francisco Bay Area ofﬁ ce buildings at that time (~ $15/ft2 to
$20/ft2 [$160/m2 to $215/m2] total HVAC construction cost).
Conclusion
The HVAC system design at Electronic Arts II has proven to
be energy efﬁ cient and cost effective. The success of the project
had as much to do with the application of old fashioned ideas
like attention to detail, teamwork and follow through as it did
with the application of state-of-the-art technology.
References
1. Hydeman, M., J. Stein. 2003. “A fresh look at fans.” Heating/Pip-
ing/Air Conditioning Engineering May.
2. Taylor, S., J. Stein. 2002. “Balancing variable ﬂ ow hydronic
systems.” ASHRAE Journal 44(10).
36
ASHRAE Journal ashrae.org
October 2005
About the Authors
By Michael Lubliner, Member ASHRAE, John Andrews, Ph.D., Member ASHRAE,
and David Baylon, Associate Member ASHRAE
Michael Lubliner is a building science special-
ist at the Energy Program, Washington State
University in Olympia, Wash. John Andrews,
Ph.D., is a guest scientist at Brookhaven Na-
tional Laboratory in Upton, N.Y., and is chair
of ASHRAE Technical Committee 6.3, Central
Forced Air Heating and Cooling Systems. David
Baylon is president of Ecotope in Seattle.
vidence exists1 that the performance
of forced air heating systems with
heat pumps, as actually installed
with ductwork, controls, etc., may differ
markedly from what would be expected
on the basis of standardized tests of the
equipment only. These differences are
usually in the direction of lower than
expected efﬁciency.
Manufacturers of heat-pump equipment
are not responsible for inefﬁcient duct
design, inappropriate sizing, improper
refrigerant charge, inadequate airﬂow, or
inefﬁcient control strategies that cause
resistance backup heat to be used when
it is not needed. Nevertheless, all of these
factors and others as well can cause system
performance to lag behind what might
be expected on the basis of standardized
ﬁgures of merit such as heating seasonal
performance factor (HSPF).
A convergence of interest among state
energy agencies and electric utilities in
the Paciﬁc Northwest has launched six
complementary research projects that
are investigating the relative importance
and frequency of occurrence of system
level problems, such as those mentioned
previously, in heat pumps in the heating
mode. The motivation of this research is
that the state of knowledge for the heat-
ing mode lags well behind that for the
cooling mode.
Utility and state-sponsored residen-
tial energy conservation programs in
the Paciﬁc Northwest historically have
provided incentives for the installation
of high-efﬁciency heat pumps. Roughly
10,000 heat pumps are installed each
year—half in new construction (manu-
factured and site-built homes) and half
in existing homes.2 These heat pumps
typically replace electric resistance base-
board heat and/or older less efﬁcient heat
pump system.
E
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 10, October 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s
permission.
October 2005
ASHRAE Journal
37
System Level Issues Classiﬁcation
It may be useful to consider the various ways that system
level issues can develop. The term system level issue is broadly
deﬁned here to mean any problem or concern that involves
more than one component or that arises after the delivery of
the components to the job site. System level issues can fall into
any of four categories:
• Inappropriate matching of components to one another or
to the heating load;
• Suboptimal control strategies;
• Out-of-range values for parameters under the control of
the installer; and
• Inadequate system maintenance.
Component Selection. The main system level issues in this
category involve selection and sizing of the equipment and the
sizing, routing, sealing, and insulation of the ducts.
The problems caused in the cooling mode by oversizing of
air conditioners and heat pumps are well documented. The
situation for the heating mode is less clear. It has been argued
that overall heating system efﬁciency can be improved by using
a larger capacity heat pump, because then the balance point
temperature will be lower and less electric resistance backup
heat will be needed. However, oversizing heat pumps can
increase duct and equipment cycling losses, especially
when connected to ducted thermal distribution system
located in unconditioned spaces such as crawlspaces,
attics and/or garages. Investigations related to sizing
issues and duct system cycling losses are needed.
As for duct design, a considerable body of research
over the past two decades has quantiﬁed the beneﬁts
of reducing thermal losses caused by leakage of air
from ducts to the outside and by heat transfer through
the walls of ducts located in unconditioned spaces. This
is especially critical for systems using heat pumps because
their delivered air temperature is typically lower than that in
furnace-based systems.
Besides reducing system efﬁciency, duct losses can exacer-
bate thermal comfort problems caused by the feeling that cold
air is coming from the registers. Heating contractors often refer
to this as cold blow. Locating registers in areas where air is
discharged directly onto occupants and/or improperly selected
registers also can contribute to “cold-blow” complaints.
Control Strategy. Except in relatively warm climates, all
air-to-air heat pumps must rely on some form of backup heat
when outdoor temperatures drop enough to produce heating
loads greater than what the compressor can supply. Almost all
systems installed in the United States use electric resistance
coils installed in the duct to provide the needed supplemental
heat as well as emergency backup heat in case of compressor
failure. Because the efﬁciency of such resistance heating is
low in comparison with that of the compressor system, it is
important to minimize its use.
Control strategy issues can arise in connection with periodic
changes in the setpoint temperature (e.g., night setback) and also
in certain installation practices intended to reduce the number
of customer callbacks. A prime example of such a practice
is to set up the system with one electric resistance element
always coming on whenever the thermostat calls for heat. This
is sometimes done to forestall the perception of cold blow by
raising the delivered air temperature to a level that feels warm
when one’s hand is placed near a register.
Detailed analysis is required to quantify the precise impacts of
various thermostat night setback control strategies for a variety
of heat pump types, climates. A control strategy that proves
beneﬁcial under some conditions might be counterproductive
in other applications of the same heat pump.
ASHRAE Handbook—HVAC Systems and Equipment Chapter
9, “Design of Small Forced Air Heating and Cooling Systems
states3 “Thermostats with programmable temperature control
allow occupants to vary the temperature setpoint for different
periods. These devices can save substantial energy by applying
automatic night and daytime temperature setback for all systems
when used by occupants and appropriately matched to the HVAC
system. With heat pumps, however, night setback of morning
setup can signiﬁcantly increase supplemental heating.4,5,6,7
System Setup. It is normally assumed that a heat pump
will be installed with the correct level of refrigerant charge.
Improper charge has been identiﬁed as an important cause of
poor performance in the cooling mode. Less has been
known about the effect and the frequency of refrigerant
charge problems in the heating mode.
Airﬂow is not as much under the installer’s control
as refrigerant charge, constrained as it is by the air-
moving capacity of the central system fan in compari-
son with the resistance to ﬂow of the duct system and
of coils, ﬁlters, humidiﬁers, and other devices placed
in the airstream. Nevertheless, some control is usually
possible through the provision of multiple speed settings
on the fan and balancing dampers in the ducts.
Maintenance of System Performance Over Time. As
with most things mechanical, heat-pump systems require
maintenance. Periodic cleaning or ﬁlter replacement often is
neglected. Leakage of refrigerant charge and degradation of
duct tape often escape notice as long as the system is able to
maintain the setpoint temperature.
Ongoing Research in the Paciﬁc Northwest
Contractor/Distributor Interviews. A series of 40 inter-
views of HVAC contractors and distributors8 in a broad re-
gional market was conducted to help assess current installation
practices, equipment selection, control of resistance heat, and
customer perceptions of cold-blow. At the time of this writing,
results of the study were expected to be available in fall of
2005. Two related anecdotal comments9 highlight real-world
issues for some heat pump installers. “The relationship between
a heat pump and its homeowner is a complex one.” “Blowing
85°F (29°C) air on somebody and telling them it’s heating their
home is a hard sell.”
Billing Analysis. This study10 involved a utility billing analysis
of 1,400 homes before and after conversions from electric-resis-
tance heating to heat pumps. Improvement of energy efﬁciency was
generally less than what would have been expected on the basis of
38
ASHRAE Journal ashrae.org
October 2005
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0.0
COP
500
1,000
1,500
2,000
Airﬂow Rate (scfm)
FEO at 17°F (blue), 35°F (red), 47°F (green)
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0.0
COP
500
1,000
1,500
2,000
Airﬂow Rate (scfm)
TXV at 17°F (blue), 35°F (red), 47°F (green)
A
B
Figure 1a: COP vs. airﬂow impacts: ﬁxed metering. Figure 1b: COP vs. airﬂow impacts: TXV.
ﬁgures of merit such as HSPF. Analysis of another 500 homes in a
Eugene, Ore., utility program evaluated maintenance and operation
HVAC efforts such as checking of charge and airﬂows. The salient
conclusions were that a program of checking and tuning produced
a measurable energy savings, but that addition of refrigerant charge
testing added little to the heating savings.
High-Efﬁciency Heat Pump Demonstrations. Two sepa-
rate studies involved the installation of high-efﬁciency heat
pumps in a total of eight homes in Oregon. One project11 is
testing (in four homes) a cold-climate heat pump design that
includes dual compressors and performs well at low outside air
temperatures. At lower outdoor temperatures, the heat pump
uses a second booster compressor, in series with the primary
compressor, to provide a sizeable increase in heat energy out-
put. At the more extreme low outdoor temperatures (below
20°F [–7°C]), the unit uses an economizer to reclaim the,
Advertisement formerly in this space.
October 2005
ASHRAE Journal
39
otherwise wasted, heat from the liquid line. This technology
has the capability of providing both signiﬁcant energy sav-
ings and demand reduction. The study intends to determine
whether the technology can reliably provide the high efﬁciency
the manufacturer claims with minimal use of auxiliary heat.
The Bonneville Power Administration plans to collect data
from the six houses through spring of 2006 and report results
shortly thereafter.
The other project12 is using three different types of high-
efﬁciency heat pumps with innovative control strategies in
four new installations with an older system as a control.
Factors found to degrade system efﬁciency included use
of resistance heat when it wasn’t needed, unnecessarily
inefﬁcient defrost control, short heating cycles, and duct
leakage. Signiﬁcantly, all but the last are controls problems.
It appears that suboptimal control, whether in the strategy
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0.0
COP
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0.0
COP
60%
80%
100%
120%
140%
Charge
FEO at 17°F (blue), 35°F (red), 47°F (green)
TXV at 17°F (blue), 35°F (red), 47°F (green)
60%
80%
100%
120%
140%
Charge
Figure 2a: COP vs. refrigerant charge impacts: ﬁxed metering. Figure 2b: COP vs. refrigerant charge impacts: TXV.
A
B
Advertisement formerly in this space.
40
ASHRAE Journal ashrae.org
October 2005
or in the implementation, can reduce efﬁciency by 50% in
some cases.
At one central Oregon site, before controls were setup for
electric resistance elements to operate when the supply air
temperature did not reach 85°F within a four-minute period
after the heating cycle starts. COP increased dramatically af-
ter the discharge supply air temperature sensor was disabled.9
Full analysis of the data taken in both these projects over the
2004 – 05 heating season is expected to yield further insights.
Preliminary Laboratory Investigation. A research group
in Washington teamed with the mechanical engineering depart-
ment of a major Midwestern university to conduct a preliminary
laboratory investigation.13 The goal was to identify, for a typical
HSPF 7.0 heat pump, the optimal operating performance in the
heating mode over a range of refrigerant charge levels, indoor
airﬂows, outdoor operating conditions, and expansion devices.
Field and laboratory data, along with simulation models were
used to access the impact of installation and equipment factors
on performance and to quantify optimal energy efﬁciency.
The main conclusions of this investigation were the effects
of refrigerant charge were generally not large and some minor
effects were seen with airﬂows below 275 cfm/ton (36.9 L/s
per kW) (although airﬂow measurements in this ﬂow range
during the tests were problematic). Figures 1a and 1b show
the relationship between COP and airﬂow at three outdoor
temperature conditions for both ﬁxed metering 1a and TXV
1b systems with points labeled by percent of full refrigerant
charge. Figures 2a and 2b show the relationship between COP
and refrigerant charge at three outdoor temperature conditions
for ﬁxed metering 2a and TXV 2b systems with points labeled
by air ﬂow rate. Undercharge had some effect at 47°F (8°C)
but not at the lower temperatures.
Field Study. This study involved ﬁeld investigations in 160
existing homes in the four utility areas in Oregon and Wash-
ington State.14 Field tests included duct and building envelope
leakage measurements, estimates of overall heat loss rate,
HVAC charge levels, indoor coil airﬂow rates, characterization
of indoor and/or outdoor resistance heating controls, and an
occupant survey. This research combines a house/duct audit
with evaluation of the heat pump. The ﬁeld sites are selected at
random in speciﬁc utility service territories and include those
involved and not involved in utility heat pump programs. Data
collected will be used to model and estimate performance of
utility heat pump incentive programs.
Results are preliminary but suggest that opportunities for
improving system performance will result from veriﬁcation of
Advertisement formerly in this space.
42
ASHRAE Journal ashrae.org
October 2005
distribution system performance (ducts), optimization of system
controls (thermostats) and veriﬁcation of evaporator airﬂow.
The median measured supply leakage fraction, which is the ratio
of exterior supply duct leakage estimated at operating conditions
to air handler ﬂow is about 9%, similar to results found in recent
NETL research.15 This is the most critical duct performance ﬁgure
in heating dominated climates, such as the Paciﬁc Northwest.
Median measured evaporator airﬂow is 340 cfm/ton (46 L/s
per kW). The bottom quartile of airﬂow in the study starts at
292 cfm/ton (39 L/s per kW), so a signiﬁcant number of cases
exist with ﬂows low enough to noticeably affect capacity.
Refrigerant charge also has received a great deal of attention.
In this study, preliminary refrigerant charge results suggest only
a fraction of cases (about 10%) undercharged.
Two-thirds of heat pumps had pro-
grammable electronic thermostat con-
trols that minimizes back up heat during
morning recovery, (provided occupants
leave them alone). About a third had
operating outdoor thermostats that
lockout electric resistance heat. The
most common setpoint range found
was 35°F to 40°F (2°C to 4°C). Many
Paciﬁc Northwest utility incentive pro-
grams encourage the use of an outdoor
thermostat set to lock out resistance heat
above 35°F (2°C), regardless of type of
indoor thermostat. Further evaluation of
heat pump thermostat controls for utility
program speciﬁcation is ongoing.
ASHRAE Efforts
All of the factors considered previ-
ously—component interactions, com-
missioning, control strategy, and main-
tenance—may be improved with ad-
ditional knowledge. Several technical
committees (TCs) within ASHRAE are
considering heating-mode performance
of heat-pump systems in their research
plans. These include TC 6.3, Central
Forced Air Heating and Cooling Sys-
tems; TC 8.11, Unitary and Room Air
Conditioners and Heat Pumps; and TC
9.5, Residential and Small Building
Applications. One project under con-
sideration would extend the laboratory
investigations of a standard heat pump
(as discussed previously) to the new gen-
eration of high-efﬁciency heat pumps
being developed in response to new fed-
eral HVAC efﬁciency standards.16 This
effort will help utilities and others make
informed decisions on such questions
as to the extent refrigerant charge and
airﬂow veriﬁcation should be included in
their heat pump incentive programs.
Summary of Preliminary Results
Preliminary analysis by those in-
volved in the Paciﬁc Northwest heat
Advertisement formerly in this space.
October 2005
ASHRAE Journal
43
pump research efforts suggests that
energy savings from heat pumps over
electric resistance heating in the Paciﬁc
Northwest is less than what would be
estimated by using HSPF as tested in
the laboratory. These reductions appear
to be primarily as a result of:
• Inefﬁcient control and inappropriate
use of electric resistance supple-
mental heat;
• Thermal distribution system inef-
ﬁciency (i.e., duct air leakage and
conduction losses);
• Poor control of the defrost cycle;
• Short cycling; and
• Inadequate airﬂow.
Analysis of data from ongoing or
recently completed tests should pro-
vide greater insight into the relative
importance of each of these factors.
These results also should help to guide
future research efforts. Continued ﬁeld
investigations, laboratory testing and
heat pump “whole house” modeling
are needed to better determine how
these factors individually and combined
contribute to overall heat pump perfor-
mance. Speciﬁc modeling efforts related
to sizing issues and duct system cycling
losses are underway.
Acknowledgments
The authors would like to thank the
following organizations who contrib-
uted to the Paciﬁc Northwest heat pump
research efforts: ASHRAE Technical
Committee 6.3 research subcommit-
tee, Bonneville Power Administration
Residential Technical Forum, DeltaT,
Ecotope, Oregon Office of Energy,
Northwest Energy Efﬁciency Alliance
Heat Pump Working Group, Northwest
Power Planning Council, Perdue Univer-
sity, Stellar Processes, U.S. Department
of Energy Building America Program
and WSU Energy Program.
References
1. Francisco, P.W., et al. 2004. “Heat pump
performance in northern climates.” ASHRAE
Transactions 110(1).
2. Conversations with David Baylon,
June 3, 2004.
3. ASHRAE Handbook—HVAC Systems
and Equipment, Chapter 9, “Design of Small
Forced-Air Heating and Cooling Systems”
p. 9.3.
4. Bouchelle, M., et al. 2000. “Factors
inﬂuencing space heat and heat pump ef-
ﬁciency from a large-scale residential moni-
toring study.” Proceedings of 2000 Summer
Study on Energy Efﬁciency in Buildings,
American Council for an Energy-Efﬁcient
Economy.
5. Bullock, C. 1978. “Energy savings
through thermostat setback with residen-
tial heat pumps.” ASHRAE Transactions
84(2):352 – 363.
6. Ellison, R.D. 1977. “The effects of re-
duced indoor temperature and night setback
on energy consumption of residential heat
pumps.” ASHRAE Journal 19(2):21.
7. Florida Solar Energy Center. 2001. “Fac-
tors Inﬂuencing Space Heat and Heat Pump
Efﬁciency From a Large-Scale Residential
Monitoring Study.” FSEC-PF362-01.
8. Davis, B., B. Manclark. 2005. Contrac-
tor Survey preliminary results, presented to
BPA-RTF.
9. Davis, B., B. Manclark, DeltaT. 2005.
Workshop on Heat Pumps at 2005 Affordable
Comfort Conference.
10. Baylon, D., et al. 2005. “Analysis of the
Heat Pump Maintenance Project.” Northwest
Energy Efﬁciency Alliance.
11. Conversation with Adam Hadley, Bonn-
eville Power Administration, June 6, 2005.
“BPA Field Study of Nyle Cold-Climate
Heat Pump Preliminary Results.”
12. Robison, D., B. Davis, H. Reichmuth.
2005. “Oregon Department of Energy Inter-
im Report.” ODOE Heat Pump Monitoring.
DOE Heat Pump Monitoring.
13. Baylon, D., L. Palmiter, E. Kruse.
2005. Presented to Bonneville Power Admin-
istration/Regional Technical Forum, North-
west Power and Conservation Council. www.
nwcouncil.org/energy/rtf/archive.htm.
14. Davis, B. 2005. Field Study Prelimi-
nary Results presented to Bonneville Power
Administration Residential Technical Forum
(BPA-RTF).
15. Francisco, P., L. Palmiter, et al. 2004.
“Field Evaluation of Improved Method for
Measuring the Air Leakage of Duct Systems
under Normal Operating Conditions in 51
Houses.” Report to National Energy Technol-
ogy Laboratory.
16. ASHRAE Technical Committee 6.3,
Central Forced Air Heating and Cooling
Systems. 2005. “High Efﬁciency Residential
Forced-Air Heat Pumps: Laboratory Evalu-
ation on the Impact on Heating Capacity
and HSPF Due to Airﬂow and Refrigerant
Charge Variations in High Efﬁciency Heat
Pumps.” Research Topic Acceptance Re-
quest—Draft.
Advertisement formerly in this space.
54
ASHRAE Journal ashrae.org
October 2005
About the Author
W
hile the use of wireless sensing technology appears cut-
ting-edge and interesting, it is unclear where its true value
Wt
W
lies for the building community. What beneﬁ ts can be derived from
advanced sensor technology, whether it is wireless or wired? The
technology must somehow reduce operation costs or provide added
comfort to occupants compared to conventional technologies.
Several discussions of the advantages
and disadvantages of wireless sensor
technology for building applications have
been published recently. Kintner-Meyer
and Brambley1 and Kintner-Meyer, et al.,2
demonstrated wireless sensor technology
by instrumenting an ofﬁ ce building with
30 wireless temperature sensors and by
installing a wireless monitoring system
on a rooftop HVAC unit. Wills3 provides a
recent update of the state of the available
technology and discusses advantages and
disadvantages. It is apparent that building
operators and researchers are still waiting
to see whether these technologies can
simplify building maintenance, forensics,
or control to an extent that will justify the
cost and the learning curve needed for
adopting these technologies.
This article discusses one type of wire-
less sensing platform. The sensor network
monitored the energy performance of a
Lessons Learned in
Wireless Monitoring
residential heat pump system and was
later expanded to monitor the perfor-
mance of the water heating system and
the hygrothermal state of a wall. This
demonstration has shed some light on the
intricacies of deploying wireless sensors
and has shown obstacles that may be
faced by building operators or researchers
in adopting these technologies.
Sensor Network Architectures
Sensor networks and wireless tech-
nologies can be characterized in a number
of ways.4 One way to characterize them is
by considering the arrangement of sens-
ing nodes. Figure 1 shows three possible
architectures that can be used.
The ﬁ rst layout depicts a set of sensors
broadcasting messages to a central re-
By William M. Healy, Ph.D., Member ASHRAE
William M. Healy, Ph.D., is a mechanical engi-
neer at the Building and Fire Research Lab at the
National Institute of Standards and Technology, in
Gaithersburg, Md.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 10, October 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s
permission.
October 2005
ASHRAE Journal
55
ceiver in a setup commonly referred to as a star network. A bus
topology is shown in Figure 1b, in which sensors send signals
through a common line to the data collection point. This topology
makes sense for wired communications, but it is not relevant to
wireless data communications.
The third network architecture (Figure 1c)
(F
(
is a mesh network,
which is the one used in this study. In this scenario, sensors
can communicate with all other sensors and can relay messages
from other sensors. A central receiving point is simply another
node in this network that is devoted to collecting the data that
are being passed throughout the network. This architecture
has the potential of allowing individual sensor nodes to by-
pass a central station to transmit data only to those nodes that
use the data, thereby minimizing the transfer of unnecessary
information. The cost and complexity of implementing such a
network, however, becomes unbearable with a wired network
because of the challenges in wiring all sensors together. For this
reason, this topology has only become practical with wireless
communications.
For the current application, this topology was chosen for the
following reasons: ease of installation, ability to be expanded
and self-healing properties.
The mesh topology promised to allow for installation without
expert knowledge of the electromagnetic state of the residence.
As designed, sensors could be dropped in the desired location,
and the network would set itself up automatically to route the
signal to its intended destination regardless of radio frequency
(RF) interference or barriers.
Hardware Description
A commercially available development kit was used to imple-
ment this mesh network. The kit consisted of several develop-
ment boards and software to implement a mesh network. A
node that contains the radio and microprocessors that govern
the transmission and reception of signals is placed on the board.
The radio uses Direct Sequence Spread Spectrum in the 902
MHz to 928 MHz band, and the radio power was set at 4 mW
for this application.
The larger board is a product meant for application develop-
ment that accepts analog or digital sensor input and carries out
operations on these inputs. Line power was used in this applica-
tion because of its availability in places where the sensor boards
would be placed. In this respect, the boards are only partially
wireless. Only the transmission of data occurs in a wireless man-
ner. The application board contains a microprocessor with an
analog-to-digital converter, a multiplexer, eight analog inputs,
a 5V output source, and two interrupts that are used to monitor
counters. Sensors are attached to pins on the boards.
This board was designed for developmental purposes. Smaller
boards could be developed and connected to the wireless node
for applications that require small sizes. It is also recognized
that, since the units were connected to electrical outlets, commu-
nication over power line carriers is also possible, but the focus
here was on the transmission of data in a wireless manner.
An identical application board was used to collect data from
all sensors and relay them to a computer where the data are
stored. The board is connected to a computer through a serial
port and has been programmed to act as a data sink so that all
wireless messages received by the antenna are echoed through
the serial port to the computer.
Software Description
In setting up the sensor network, three distinct software
pieces were needed. First, software was needed to coordinate
communications between the sensors. This software was de-
veloped by the hardware vendor. Development of the second
and third pieces of the software was the responsibility of the
application developer.
The ﬁ rst of these sets of code was written to the sensor node
and handled application level instructions. This code regulated
the acquisition of analog signals from the various sensors
and converted those signals to digital messages containing
environmental information. Measurements were obtained and
messages passed to the central station once every minute. Each
sensor node has a two-symbol designation that is announced
with each message.
Following the sensor identiﬁ er, eight data values are sent
corresponding to each of the eight possible channels available
on the board. If no sensor is attached to a particular channel,
a value of –99.9 is sent in that channel place to indicate the
absence of a signal. A sample message is shown below for data
from a board making two indoor (“ID”) temperature measure-
ments and one relative humidity measurement:
Data from ID: 020.1 019.3 039.2 -099.9 -099.9
-099.9 -099.9 -099.9
This software was developed in the C programming language
on a personal computer and was transferred to the development
board through a cable.
The third piece of software needed for the operation of the wire-
less sensor network was host-based software that compiled the data.
The data collection point was programmed to dump received mes-
sages to a personal computer where they were logged to a text ﬁ le.
Software was written on the host computer to process the data.
The application that was selected for deployment of the wire-
less sensor network was the monitoring of a number of critical
energy consumers in a residence along with the moisture levels
of a wall. The disparate goals were selected to investigate the
potential to examine different building phenomena using a single
sensor network. The installation was also carried out in a manner
to simulate the changing needs of a sensor network in a building.
Therefore, different sensors were installed at different times to
investigate the adaptability of the monitoring scheme.
The investigation was carried out in a three-story townhouse.
Figure 2 shows approximate locations of the wireless nodes used
56
ASHRAE Journal ashrae.org
October 2005
D.C.
S
S
S
S
S
S
S
S
S
S
S
S
S
D.C.
S
S
S
S
S
S
S
D.C.
A. Star Topology
B. Bus Topology
B B
T
l
C. Mesh Topology
Figure 1: Sensor network topologies. (S = sen-
sor location. D.C. = data collection point.)
in this study. This house had an ofﬁ ce in
a third ﬂ oor bedroom in which the data
acquisition computer was located. A util-
ity room on the ﬁ rst ﬂ oor housed the air
handler, water heater, and wall that was
investigated for moisture issues.
Tasks
1. The ﬁ rst task involved the monitor-
ing of a heat pump/air-conditioner unit.
To determine the duct temperatures and
humidities, thermistors and capacitive
RH probes were installed inside the duct
and wires from these sensors were fed
through the duct to the sensor board.
An energy meter was installed in the air-
handler unit to measure the energy
consumption of the blower fan. No
measurement was made of the energy
consumption of the auxiliary heating ele-
ments in the air handler though the author
acknowledges the fact that the energy
performance of the system in the heating
mode cannot thoroughly be characterized
without this measurement.
Separate boards were placed for de-
termining the indoor temperature and
humidity, the outdoor temperature and
humidity, and the energy consumption
of the heat pump compressor and out-
door fan.
2. Three months after installation of the
sensor network to monitor performance
of the heat pump system, sensors were
installed for a new purpose—to deter-
mine the performance of the water heater.
A ﬂ ow meter was installed on the inlet
piping to the water heater, and thermis-
tors were placed in the piping on the inlet
side and on the outlet side to determine
the water temperature.
Additional temperature sensors were
placed inside the insulation jacket of the
water heater near the upper thermostat
and in the utility room to get an estimate
of the ambient temperature to which
standby heat loss would occur. The
electrical power to the water heater was
monitored with an in-line power meter.
Once the sensor boards were turned on,
the network recognized the sensor data
immediately and seamlessly integrated
these boards in the network.
3. The third application was imple-
mented three months after the water
heater sensors were installed. This appli-
cation involved a slightly different focus
than that of the previous two in which
determining the energy performance of
equipment was the aim.
In this application, the aim was to in-
stall a network of sensors to investigate
the hygrothermal state of a wall. Combi-
nation temperature and humidity sensors
were installed at four locations in a wall
facing the building exterior to determine
if any moisture gradient was evident
in the wall. Once again, these sensors
seamlessly integrated themselves into the
existing wireless sensor network.
Lessons Learned
The sensor installation went relatively
smoothly. The setup of the mesh network
was made straightforward by the commer-
cially available hardware and the accom-
panying software that monitored sensor
communications. Setup was surprisingly
simple, even for engineers without in-
depth knowledge of wireless networking
or RF physics, and the network was easily
expanded. While the environment was not
as challenging as a large industrial setting
because of the lack of substantial metal
obstructions and the relatively small space
involved, some lessons have been learned
regarding the installation of a wireless
sensor network in buildings.
• Need for more sensors incorporated
in wireless boards. In this applica-
tion, signiﬁ cant effort went into the
connection of the sensors to the boards
and the programming to process the
signals from the sensors. Currently, it
does not appear that a wide array of
systems are available that contain the
variety of sensors needed for build-
ing studies. To avoid creating custom
solutions for each application, it would
be beneﬁ cial if manufacturers could
equip their wireless nodes with the
sensors that are needed for building ap-
plications. Sensors of interest include
those that measure quantities such as
temperature, relative humidity, electri-
cal power, water ﬂ ow, gas ﬂ ow, air ﬂ ow,
carbon dioxide concentration, smoke
presence, light intensity, and radiant
energy. Ready-made wireless nodes
would speed the adoption of wireless
sensors in building applications, but it
is acknowledged that sensor manufac-
turers will ﬁ rst need to be conﬁ dent
that a sufﬁ cient market exists for such
products.
• Need for more straightforward ways
to program boards. In developing
the sensor application, a significant
learning curve was encountered when
attempting to program the micropro-
cessors. While many engineers may be
comfortable with such programming,
it is presumed that many others would
prefer to stick with a programming en-
vironment that does not require bit-level
operations. Development of integrated
sensors may eliminate the need for low-
level commands, freeing the application
engineer to focus on the higher level
application programming.
58
ASHRAE Journal ashrae.org
October 2005
Third Floor
Second Floor
First Floor
Data Collection Point
5.3 m
12.5 m
11.4 m
Figure 2: Approximate sensor board locations in and outside the
townhouse with distances between furthest nodes. Open stars rep-
resent locations of the sensor boards while the closed star shows the
location of the data acquisition node (not to scale).
100
90
80
70
60
50
40
30
20
10
0
Availability
10/6
11/25
1/14
3/4
4/23
6/12
8/1
9/20
2003
2004
AH
HP
ID
OD
WH
WP
Figure 3: Sensor node availability as a function of date. Legend
indicates sensor board (AH: air handler, HP: heat pump compres-
sor and fan, ID: indoor conditions, OD: outdoor conditions, WH:
water heater ﬂ ow rates and water temperatures, WP: water heater
energy consumption).
• Line power can be a suitable option, but batteries would
be better. The use of line power has certain advantages over
batteries, especially in a building where electricity wires are
often within short distance of the sensor nodes. The most
obvious beneﬁ t is the elimination of any need to change
batteries. Even in a building where line power is available,
running power wires can be cumbersome if multiple sensor
nodes are used. Manufacturers are keenly aware of the need
to decrease power consumption so that batteries will last
longer. Additional work aimed at scavenging energy from
the environment adds even more exciting possibilities to the
power dilemma.
• Reliability still is uncertain. The boards suffered from sev-
eral reliability issues, the cause of which was not speciﬁ cally
determined. Reliability may be affected by interference, as the
radios use the 900 MHz band that also is used by devices such
as cordless telephones and wireless Ethernet. No systematic
study was undertaken to identify sources of interference. It
is not expected that building partitions played a large role, as
the wood frame construction changed little during the time
frame of the study and would not account for the decrease
in reliability.
Figure 3 shows a plot of the availability of data as a
function of date. Availability is deﬁ ned as the number of
data values that are obtained from each board divided by the
maximum possible number of data values that could have
been obtained as prescribed by the total number of minutes
for that day of data acquisition. Initially, the radios performed
quite admirably, with only the outdoor transmitter failing
to register availabilities near 100% (the outdoor board was
enclosed in a weather-tight case).
As time passed, however, more transmitters started to fail,
and large decreases in availability were observed during the
latter stages of the study. Availability problems were often
rectiﬁ ed by manually resetting the operating system via a
button on the board when a problem was observed. As these
were older radios, it is hoped that manufacturers will improve
operations of these radios since manual reset will not always
be practical.
• Data transmission errors can be costly. Again for unknown
reasons, data transmission errors seem to be an occasional
event with these sensors. Such sporadic errors have minor
effects when determining average values over a day, but
seemingly subtle errors could cause signiﬁ cant problems
when consumption values are erroneously reported. For
example, occasional errors in the water consumption data
message incorrectly increased the daily amount of water
used by 380 L (100 gallon). This single minute’s data point
brought signiﬁ cant errors into calculations of water heater
efﬁ ciency. These problems also occur with wired sensors, but
interference with wireless data transmission may exacerbate
the problem and create a need for more signiﬁ cant error
monitoring and correction.
• The need for time synchronization. Sensor nodes in the
current study were not synchronized in time, but time syn-
chronization will be necessary when doing more in-depth
demand studies that require speciﬁ c knowledge of the time
at which water or energy is being consumed. One possible
standard that may be applicable is IEEE 1588.5This standard
should be investigated to determine its applicability to sensors
for building systems.
• Standard identiﬁ cation protocols for building sensors.
One simpliﬁ ed technique was developed to easily integrate
new sensors into the network. Work should be undertaken to
standardize such protocols by creating tags for sensors that
are acceptable to a large range of users. Such standardiza-
tion could speed adoption of sensors in buildings by ensur-
ing interoperability. IEEE 14516 should be investigated to
determine if it meets the needs of the building community.
• Sensor security should not be overlooked. No provisions
were taken in this study to ensure the security of these sensors.
Unprotected wireless nodes may open a door of a network to
60
ASHRAE Journal ashrae.org
October 2005
creative hackers, and ways to prevent this possibility must
be conveyed to users of wireless sensors and/or built in au-
tomatically by manufacturers.
A word should also be mentioned regarding system costs.
While the tolerable cost for a typical installation, be it residential
or commercial, is highly dependent on the end user, it is felt
that the costs of wireless sensors must still drop for them to
be a viable option for widespread use in either setting. At the
time of this study, sensor nodes cost about $100 each. For an
installation such as the one discussed here, which included 19
measurements, a rough cost estimate for the equipment would
be $1,900. Manufacturers do claim that drastic price reductions
will occur with more widespread use, bringing typical prices
per sensing node to approximately $5. At such price points,
equipment costs may be reasonable to expect more widespread
deployment in buildings.
Conclusion
A wireless sensor installation in a home showed the ease
with which a sensor mesh network can be installed for energy
monitoring purposes. Signiﬁ cant time was saved during the in-
stallation since no signal wire needed to be routed from the sensor
nodes to the data collection point. The homeowner also did not
have to deal with the disruptions that may have been caused by
having these sensor wires in his house. In this application, it was
found that the robustness of the radios degraded over time, but it
is expected that better engineering of the radios could alleviate
this problem. It was also found that the lack of availability of
off-the-shelf sensors incorporated on the radios created the most
challenging obstacles for setup of the wireless sensor network.
The promise of mesh technology is that sensor networks can
be easily set up in a robust manner, and this promise generally
proved true. While the matter of robustness is still under ques-
tion, the allure of wireless sensors for building monitoring was
evident in the ease with which this sensor network was set up
and the way in which the network was easily expanded.
Note: Certain technologies are mentioned in this paper to
accurately describe equipment and protocols. These mentions
do not imply endorsement by the National Institute of Standards
and Technology.
References
1. Kintner-Meyer, M., M.R. Brambley. 2002. “Pros & cons of
wireless.” ASHRAE Journal 44(11):54–61.
l
2. Kintner-Meyer, M., et al. 2002. “Wireless sensors: technology
and cost-savings for commercial buildings.” Teaming for Efﬁ ciency:
Proceedings of the 2002 ACEEE Summer Study on Energy Efﬁ ciency
in Buildings 7(8):7.121–7.134.
3. Wills, J. “Will HVAC control go wireless?” ASHRAE Journal
46(7):46–52.
4. Manges, W.W. 2000. “Wireless sensor network topologies.”
Sensors May.
5. Eidson, J.C., K.B. Lee. 2003. “Sharing a Common Sense of
Time.” IEEE Instrumentation and Measurement Magazine 6:1,
26–32, March.
6. IEEE 1451.2: Standard for a Smart Transducer Interface for Sen-
sors and Actuators—Transducer to Microprocessor Communication
Protocols and Transducer Electronic Data Sheet (TEDS) Formats.
1997. N.Y.: The Institute of Electrical and Electronic Engineers.
7. IEEE 802: Standard for Local and Metropolitan Area Networks.
2001. N.Y.: The Institute of Electrical and Electronic Engineers.
8. IEEE 802.15.4: Wireless Medium Access Control (MAC) and
Physical Layer (PHY) Speciﬁ cations for Low-Rate Wireless Personal
Area Networks (LR-WPANs). 2003. N.Y.: The Institute of Electrical
and Electronic Engineers.
9. Adams, J. 2003. “Meet the ZigBee standard.” Sensors
20(6):14–19.
10. Brooks, T., S. Chen, and K. Lee. 2003. “IEEE 1451-Based Smart
Wireless Machinery Monitoring and Control for Naval Vessels.” Thir-
teenth International Ship Control Systems Symposium (SCSS).
11. Botts, M., H. Niedzwiadek, S. Cox. 2004. “Setting the stage for
sensor web standards.” Geointelligence pp. 20–27, July/August.
In selecting a suitable wireless sensor platform, few stan-
dards are currently entrenched in the market to assist in the
decision. Standards such as the IEEE 802.11 family7 and Blue-
tooth have name recognition, but they are geared toward high
data rate applications such as wireless Ethernet and computer
network cable replacement. For some sensor applications,
the high data rates speciﬁ ed by these standards are overkill.
In addition, power consumption by these radios has been a
concern, particularly for battery-powered applications.
To address these concerns, IEEE has formed task group
802.15.48 to devise standards for a physical layer for low
power and low data rate applications. The ZigBee Alliance
is an industry consortium that is promoting the use of such
standardized protocols by setting parameters for the radio
spectrum, the energy consumption, and chipsets.9
While these efforts aim to provide protocols for the physi-
cal layer of a wireless sensor network, others have focused
on setting protocols for the format of transmitted data. The
proposed IEEE 14516 standard sets rules for sensor data
communications and interface speciﬁ cations in wired and
wireless sensor networks.10
Another technique that is being developed is SensorML, a
markup language that aims to enable the information that is
produced by sensors to be recognizable by generic browsers
just as XML enables Web pages to be viewed regardless of
platform.11 The ZigBee Alliance is also promoting application
interface layers that will further enable the adoption of wire-
less sensor technology.
Wireless Sensor Network Standards
44
ASHRAE Journal ashrae.org
October 2005
About the Author
Performance-Based
Speciﬁ cations for AHUs
By Roger Howard, Member ASHRAE
T
he demand for high-performance air-handling units (AHUs) is
increasing, primarily because of new building codes and stan-
dards. In the past, consulting engineers speciﬁ ed AHU construction
in an effort to obtain the operating performance they required.
However, as this article will explain, construction-based speciﬁ ca-
tions can create cost and accountability problems. Today, engineers
can write performance-based speciﬁ cations that can deliver lower
costs and greater manufacturer accountability.
A Growing Need for High-
Performance AHUs
Facilities such as hospitals, cleanrooms,
pharmaceutical plants and performing-arts
theaters have always required high-perfor-
mance AHUs. These facilities often have
unique AHU needs in areas such as acous-
tics, cleanliness and energy consumption.
Recently, however, more buildings
require high-performance AHUs. The
primary reason for this market change
is that organizations such as ASHRAE,
the Air-Conditioning and Refrigera-
tion Institute (ARI), the Air Movement
and Control Association International
(AMCA), and the International Code
Council (ICC) are setting higher perfor-
mance standards for air handling.
Such standards integrate with programs
such as the U.S. Green Building Council’s
(USGBC’s) Leadership in Energy and
Environmental Design® (LEED), the
overall goal of which is designing and con-
structing high-performance buildings that
offer: improved indoor air quality (IAQ)
for comfort, health and safety of building
occupants, increased sustainability to
minimize impact on the environment, and
reduced life cycle costs to maximize return
on investment for building owners.
Here are some examples of how the
latest industry standards are compelling
design engineers to specify high-perfor-
mance AHUs on more projects.
• AHU economizers are an important
part of ANSI/ASHRAE/IESNA Standard
90.1-2004, Energy Standard for Build-
ings Except Low-Rise Residential Build-
ings, because they can save a great deal of
energy through “free cooling.” However,
the economizers of the past, consisting of
two linked and leaky dampers controlled
by a dry-bulb sensor, are no longer suf-
Roger Howard is senior applications engineer at
YORK International in York, Pa.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 10, October 2005). This article may not be copied nor distributed in either paper or digital form without ASHRAE’s
permission.
October 2005
ASHRAE Journal
45
ﬁ cient. Standard 90.1 requires high-performance functionality
for economizers, including accurate measurement and control of
outside-air quantities, low-leakage dampers in some climates,
integration of the economizer control with the mechanical
cooling control, and high-limit shutoff controls.
• Due to the IAQ concerns associated with air leakage, conden-
sation and microbial growth, ANSI/ASHRAE/SMACNA Stan-
dard 126-2000, Method of Testing HVAC Air Ducts, was created
to reduce the potential hazards. The standard is used to determine
structural strength, dimensional stability, durability and leakage
characteristics of ductwork. Although the standard is intended
for duct testing, some design engineers reason that the AHU is
part of the air-distribution system and are using the provisions of
Standard 126 to specify AHU panel rigidity and percent leakage.
They recognize that relying solely on additional caulking to seal
the AHU may not be sufﬁ cient. Panel deﬂ ection during operation
can break the seal, and caulk degrades over time.
• AHU acoustics are playing an increasingly important role in
indoor environmental quality. In the past, AHU suppliers did little
l l
sound testing to validate their acoustical models. If a designer was
considering three or four manufacturers for the same job, each
may very well have used a different method to arrive at the sound
power levels they reported. So, ARI developed ARI Standard
260-2001, Sound Rating of Ducted Air-Moving and Condition-
ing Equipment, to establish a precise, universal method for AHU
manufacturers to measure and report the sound power levels of
their products. As a result, some equipment manufacturers are
able to supply AHUs with quieter fans and/or greater sound-at-
tenuative construction for acoustically sensitive applications and
validate this acoustical performance. See sidebar on ARI Standard
260 and sound testing for a discussion of the standard and what
steps should be taken to verify manufacturers’ sound data.
Changes in Speciﬁ cation
Traditionally, engineers have used construction-based speciﬁ -
cations to ensure high performance from AHUs, laying out very
detailed instructions for fabrication methods and materials. How-
ever, construction-based speciﬁ cations place ultimate responsibil-
ity for performance on the engineer who speciﬁ es the construction
details of the AHU. At the same time, they increase costs and
restrict competitive bidding to those manufacturers whose materi-
als and fabrication methods meet the speciﬁ cation.
Lately, many engineers are moving increasingly to perfor-
mance-based speciﬁ cations, using new and evolving industry
standards. Manufacturers, in turn, offer an array of high-perfor-
mance features and expanding test and veriﬁ cation procedures.
Written assurance of unit performance can be provided as well,
tying performance back to industry standards. By requiring
testing and written guarantees, engineers place the burden on
manufacturers to ensure unit performance.
Further, because specifying performance is not proprietary
(unlike specifying construction), it levels the playing ﬁ eld for
competing manufacturers, making the bid process more com-
petitive. Mechanical contractors can select from a number of
A high-performance air-handling unit.
46
ASHRAE Journal ashrae.org
October 2005
Components\*
Applicable
Type
Certiﬁ cation
Certiﬁ ed
Standard(s)\*\*
Of Standard
Program
Ratings
Components
Components
Fans
AMCA 210-99
Rating
Yes
- Airﬂ ow Rate
- Pressure
- Power
Fans
Fans
- Efﬁ ciency
AMCA 300-96
Testing
No
Cooling
ARI 410-2001
Rating
Yes
- Average Total Heating
And Heating
or Cooling Capacity
Coils
- Air-Side Pressure Drop
g
Heating
Heating
- Fluid-Side Pressure Drop
g
Coils
Coils
ASHRAE 33-2000
Testing
No
Particulate
ASHRAE 52.1-1992
Testing
Voluntary
- Dust Spot Efﬁ ciency
Filters
- Dust Holding Capacity
ulate
ulate
ASHRAE 52.2-1999
Testing
Voluntary
- Efﬁ ciency Based on Particle Size
Air
AMCA 511-99
Rating
Yes
- Airﬂ ow Rate
r r
Control
- Air Pressure Drop
Dampers
- Leakage Rate
AMCA 500D-98
Testing
No
Airﬂ ow
AMCA 611-95
Rating
Yes
- Airﬂ ow Rate
w
Measurement
- Air Pressure Drop
Stations
- Accuracy
ement
ement
AMCA 610-95
Testing
No
Air-to-Air Energy
ARI 1060-2005
Rating
Yes
- Airﬂ ow Rate
Recovery Ventilation
- Air Pressure Drop
Equipment
- Sensible, Latent
Energy
Energy
V
l
V
l
and Total Effectiveness
Recovery Ventilation
Recovery Ventilation
- Exhaust Air Transfer Ratio
Equipment
Equipment
- Outdoor Air Correction Factor
ASHRAE 84-1991
Testing
No
Acoustical
AMCA 1011-03
Rating
Yes
- Dynamic Insertion Loss
- Airﬂ ow Generated Noise
- Air Pressure Drop
Duct Silencers
Duct Silencers
ASTM E-477
Testing
No
Air-Handling Units
ARI 260-2001
Rating
No
ARI 430-99
a d
g U ts
a d
g U ts
†
Rating
Yes
- Fan Speed
- Brake Horsepower
\* Air-handling units contain many components and this list is not intended to be all-inclusive.
\*\* Additional standards may apply to certain components. Please refer to the standards listed for scope of equipment covered.
† ARI 430-99 applies to central station air-handling units.
manufacturers to achieve the best pricing and delivery, as long
as they meet the performance speciﬁ cation.
To understand more speciﬁ cally how this process works,
let’s compare three examples of traditional, construction-based
speciﬁ cations to up-to-date and recommended performance-
based speciﬁ cations.
The following performance-based speciﬁ cations are examples
only. The equipment performance parameters listed may be
too stringent for some projects and not stringent enough for
other projects. Design engineers should consider equipment
performance requirements on a case-by-case basis when writing
performance-based speciﬁ cations.
Construction-Based Specs vs. Performance-Based Specs
In the ﬁ rst example, we compare two different speciﬁ cations
for the casing of an AHU.
Construction-based speciﬁ cation for a low-leakage AHU.
Air-handling unit walls shall be 16-gage galvanized steel.
Provide 14-gage internal channels to support the wall panels.
Distance between centerline of adjacent channels shall be 24
in. (0.6 m) maximum. Apply an acrylic adhesive-sealant to
channels. Fasten wall panels to channels with stainless-steel
screws. Space screws around the perimeter at 9 in. (0.23 m)
on center, maximum.
Comment. If a manufacturer offers an AHU that uses 18-gage
panels, with 12-gage channels, is that an acceptable substitution?
What if the channels are on 20-in. (0.5 m) centers? If the screws
are 10 in. (0.25 m) on center, instead of 9 in. (0.23 m), will the
unit leak more air? What happens if only one manufacturer builds
its units according to the previous speciﬁ cation? Most impor-
tantly, this speciﬁ cation does not place limits on unit leakage,
panel deﬂ ection or thermal resistance. Issuing a speciﬁ cation
Table 1: Some of the standards and certiﬁ cations for air-handling unit components.
48
ASHRAE Journal ashrae.org
October 2005
Sound Transmission Loss (dB)
Octave Band
125
250
500
1000
2000
4000
STC
22
26
37
44
53
55
39
Table 2: Acoustical characteristics of AHU wall panels.
Sound Absorption Coefﬁ cients
Octave Band
125
250
500
1000
2000
4000
NRC
0.25
0.79
1.13
1.06
1.04
0.78
1.00
such as this can expose the consulting engineer
to the liability associated with a leaky, thermally
inefﬁ cient AHU.
Performance-based speciﬁ cation for a low-
leakage AHU. The construction of the AHU
shall consist of a complete structural frame with
removable panels. Wall, roof and ﬂ oor deﬂ ection
shall not exceed an L/240 ratio when the unit
casing is pressurized to ±5 in. w.g. (±1245 Pa).
Deﬂ ection shall be measured at the midpoint
of the panel height. Total housing leakage shall
not exceed 1% of rated cfm when the unit cas-
ing is pressurized to ±5 in. w.g. (±1245 Pa).Ten
percent of units supplied (minimum of one) shall
be selected randomly by customer to be factory
leak-tested (Figure 1
(F
(
).
Comment. This speciﬁ cation allows AHU manufacturers
to fabricate units with their standard methods and materials, as
long as they meet the performance requirements. Bidding is not
limited by particular construction details. And, because there is
no industry certiﬁ cation program for this parameter, the factory
test holds the manufacturer accountable for unit performance.
In the second example, we examine how acoustical issues
might be addressed in a construction-based speciﬁ cation and
in a performance-based speciﬁ cation.
Construction-based speciﬁ cation for low-noise AHU. Unit
housing shall consist of 2 in. (51 mm) thick walls, with 3 lb/ft3
(48 kg/m3) ﬁ berglass insulation and perforated metal liners.
Unit shall have a Sound Transmission Class (STC) and Noise
Reduction Coefﬁ cient (NRC) as indicated in Table 2.
Comment. This type of speciﬁ cation was commonly used
prior to publication of ARI Standard 260. Custom AHU manu-
facturers tested the acoustical properties of their housing panels
and used the results to calculate unit sound levels. This method
can be fraught with inaccuracies, which the specifying engineer
implicitly accepts. By specifying panel construction, the engineer
forces manufacturers with suitably performing AHUs to bid
costly alternates that may ultimately compromise performance.
Performance-based speciﬁ cation for low-noise AHU. Unit
sound power levels, with all unit installed options operating at
design conditions, shall not exceed those listed in the Table 3
in accordance with ARI Standard 260-2001.
Comment.By specifying sound power levels rated in accordance
with ARI Standard 260, the engineer requires that the equipment
manufacturer has followed a standardized method of obtaining
accurate data. This relieves the engineer of the liability related to
estimating equipment sound
power levels based on panel
absorption and transmission
performance.
Also, specifying ARI Stan-
dard 260-rated sound power
levels allows direct compari-
son of data from two or more
manufacturers.
In the ﬁ nal example, we contrast construction-based and per-
formance-based speciﬁ cations for airﬂ ow-monitoring.
Construction-based speciﬁ cation for airﬂ ow-monitoring
station. Furnish and install an airﬂ ow-monitoring station integral
with outside air control damper that meets the following minimum
construction standards. Frame shall be galvanized steel, 5 in. x 1
in. x 16 gage (127 mm × 25 mm × 16 gage). Blade-edge seals
shall be neoprene-type, or equivalent, mechanically locked into
the blade edge. Jamb seals shall be ﬂ exible metal, compression-
type, to prevent leakage between blade end and damper frame.
Bearings shall be permanently lubricated, stainless-steel-sleeve
type. Airﬂ ow-monitoring blades shall be 14 gage, anodized, ex-
truded-aluminum, and airfoil-shaped, ﬁ xed in galvanized sleeve
that is integral to the control damper and air-straightening section.
The air-straightener section shall be 3000-series, aluminum-alloy
honeycomb housed in a 16 gage, galvanized-steel frame.
Comment. This speciﬁ cation will result in a sturdy and
durable piece of equipment, but the accuracy of the airﬂ ow
measuring device and leakage rate of the damper are not
Sound-Power Levels (dB Re 1 picowatt)
Octave Band
63
125
250
500
1000
2000
4000
8000
dBA
Ducted Discharge 87
84
84
83
80
78
74
68
Ducted Return Air 83
79
80
81
79
75
70
68
Outside Air
71
67
70
72
70
65
62
59
75
Casing Radiated
84
76
71
67
65
57
48
44
70
Table 3: Acoustical performance of a central station air-handling unit.
Figure 1: Specifying panel rigidity minimizes air leakage over time, and increases
product longevity.
October 2005
ASHRAE Journal
49
addressed. Without specifying performance and accuracy,
the engineer has neglected to address the factors that ensure
acceptable IAQ and energy-efﬁ cient performance.
Performance-based speciﬁ cation for airﬂ ow-monitoring
station. Furnish and install an airﬂ ow-monitoring station and
outside air control damper. The airﬂ ow-monitoring station shall
measure the minimum amount of outside air as recommended by
ANSI/ASHRAE Standard 62.1-2004, Ventilation for Acceptable
Air Quality. It shall be accurate to ±5% across the full operating
range, and shall be tested in accordance with AMCA Standards
610-93, Methods of Testing Airﬂ ow Measurement Stations for
Rating, and 611-95, Certiﬁ ed Ratings Program—Airﬂ ow Mea-
surement Performance, in an AMCA-registered laboratory. The
airﬂ ow-monitoring station shall bear the AMCA International
Certiﬁ ed Ratings Seal for Airﬂ ow-Measurement Station Perfor-
mance. Control-damper leakage shall not exceed 4 cfm/ft2 at 1 in.
w.g. (20 L/s per m2
m2
m at 249 Pa), as tested in accordance with AMCA
Standard 500-D-98, Laboratory Methods for Testing Dampers for
Rating. The control damper shall bear the AMCA International
Certiﬁ ed Ratings Seal for Air Performance and Air Leakage.
Comment. This speciﬁ cation removes reference to damper
and airﬂ ow-monitoring station construction. Any products
that meet the accuracy and leakage performance speciﬁ ed,
regardless of construction, will satisfy this speciﬁ cation.
AMCA certiﬁ cation of the airﬂ ow-monitoring station and
damper ensures the devices have been independently tested
in accordance with industry performance standards.
Summary
By adopting performance-based speciﬁ cations, engineers
can tie the performance of AHUs to industry standards. Where
standards do not exist, these speciﬁ cations can require test-
ing or written guarantees of performance. At the same time,
engineers who write performance-based speciﬁ cations are
able to raise the bar on AHU performance, improving the
health, welfare and productivity of the public and return on
investment for owners in the process. Whatever the chal-
lenge, engineers may focus on AHU performance, and allow
manufacturers to ﬁ nd the best methods to produce AHUs to
provide that performance.
sound data that “conforms with ARI-260.” The engineer can
be conﬁ dent that ARI-260 data is the most accurate data
available because ARI-260 does not allow extrapolation to
any operating point or unit size. To conform to ARI-260, the
equipment supplier must test a wide variety of fan types and
unit sizes and conﬁ gurations.
Engineers must recognize that there is a limit to the size of
AHUs that can be tested according to AMCA-300. Because of
room volume “guidelines” the largest AHU that can be tested
according to AMCA-300 is about 60,000 cfm. Units larger
than this violate the intent of the standard. Also, there are
only three to four sound test laboratories in North America
that can test an AHU of this size. Therefore, a speciﬁ c sound
test requirement may create sole-source procurement. Sound
test methods based on more recent sound intensity methods,
following ANSI S12.12 and ISO 9614 (Parts 1 and 2) allow units
to be tested in an anechoic environment. The speciﬁ cation
should allow the equipment supplier to submit an alternative
test procedure that would have to be approved in advance.
Of course, this would mean that the engineer would have to
be very knowledgeable in acoustics or employ the services of
an acoustical consultant to evaluate the submittals.
One ﬁ nal comment: air-handling unit speciﬁ cations should
not require sound test data that conforms to ASTM-E90 and
ASTM-C423. These standards specify testing and rating of
architectural materials for application to building elements,
such as room-to-room partitions and ceiling, wall and ﬂ oor tiles.
The size and mounting of panels in an AHU has little resem-
blance to how these materials are tested per ASTM standards.
Speciﬁ cations that require ASTM test data are usually older,
boiler-plated, custom AHU equipment speciﬁ cations.
ARI Standard 260-2001, Sound Rating of Ducted Air-Moving
and Conditioning Equipment (ARI-260), is a rating standard for
air-handling units. It is important to understand the difference
between how a product should be rated and how to conduct
a test. Test method standards cover how to set up a unit and
measure a physical quantity, such as sound power or airﬂ ow.
Rating standards deal with issues like how to scale test results to
other operating points, unit sizes and unit conﬁ gurations, how
to calculate ratings in a selection program and how to report
unit ratings. In fact, ARI-260 speciﬁ es that the test should be
performed according to AMCA Standard 300, Reverberant
Room Method for Sound Testing of Fans (AMCA-300).
Rating standards like ARI-260 apply to products that are
standardized, or at least mass-customized, such as AHUs. It is
not practical to test all possible unit conﬁ gurations. However,
accurate scaling laws allow interpolation between tested oper-
ating points, fan sizes and appurtenance conﬁ gurations. ARI-260
does not allow extrapolation. Therefore, the largest and small-
est sizes and the most extreme operating points must be tested
to conform to the standard. ARI does not have a certiﬁ cation
program for ARI-260, although there is discussion within the
technical committee of sound to create such a program.
Factory testing AHUs for sound performance can add
signiﬁ cant cost and lead time to a project. Therefore, the
engineer only should require sound testing of each air-
handling unit if the application is very sound critical, or the
manufacturer cannot provide equipment sound power levels
that conform to ARI-260. Sound critical applications include,
for example, the AHUs serving the stage and audience areas
of performing arts facilities. For applications where sound is
not the critical design parameter, engineers should specify
ARI Standard 260 and Sound Testing
October 2005
ASHRAE Journal
61
The energy-efﬁ ciency gains from reduced building loads are an untapped eco-
nomic resource for the nation as a whole, and standards such as 90.1 are critical
to directing the nation to use such a valuable and cost-effective solution to the
nation’s energy concerns.
Lighting and Standard 90.1
Lighting consumes 33% of electricity
used in commercial buildings. The next
few columns will discuss energy efﬁ cient
lighting.
F
rom an electrical engineer’s view-
point, energy standards such as
ANSI/ASHRAE/IESNA Standard
90.1, Energy Standard for Buildings Except
Low-Rise Residential Buildings, are great
equalizers. As the need for more electri-
cal equipment in most buildings increases
to feed our computers and information
processing equipment, energy efﬁ ciency
standards decrease our demand for energy
used to heat and light our buildings.
The energy savings achieved through
energy standards such as Standard 90.1
add capacity to our electrical grid and
lower the operation costs for building
owners, making them a key ingredient to
a successful energy and economic policy.
In addition, energy efﬁ ciency standards
promote innovation in manufacturing and
engineering techniques that ultimately
lead to even higher levels of efﬁ ciency
and cost effectiveness.
Lighting is a primary component of
a building electrical system for most
commercial buildings. Standard 90.1
addresses lighting energy in two ways.
First, the power consumption of lighting
is reduced by setting limits on lighting
power density (LPD, measured in W/ft2)
based on the speciﬁ c use of the space.
These limitations are fundamentally
based on Illuminating Engineering So-
ciety of North America lighting level
recommendations and current energy-
efﬁ cient technologies proven to be cost
effective. Essentially, this means the
baseline conditions for the energy ef-
ﬁ ciencies for the interiors of buildings
are T8 lamps and electronic ballasts for
most commercial spaces. The second set
of measures mandates the use of lighting
controls to shut off lighting automatically
when it is not needed.
For many engineers, the additional step
of calculating the LPD for the purpose
of proving compliance with energy stan-
dards is considered to be time consuming.
However, use of ASHRAE’s Building
Area Method makes the calculation
simple by allowing us to simply combine
the areas of similar occupancy and multi-
plying the overall areas by their respective
LPD allowances to arrive at an overall
wattage allowed for the building.
To demonstrate compliance, we simply
count all the various lighting ﬁ xtures and
multiply them by their wattages and then
compare the two values to make sure we
have not put in more wattage than the stan-
dard allows. This task generally takes only
a few hours, even in larger buildings.
Many engineers may be concerned that
the maximum allowable LPD requirements
are difﬁ cult to implement, especially if they
are not familiar with new lighting tech-
nologies (which will be covered in future
columns) that actually make these easy to
implement. For example, a standard open
office generally consists of three-lamp
luminaires spaced at 8 ft × 10 ft (2.4 m
× 3 m), or 80 ft2t2t (7.4 m2) per luminaire.
Older technologies of T12 lamps and
magnetic ballasts will result in a LPD range
of 1.2 – 1.4 W/ft2t2t (12.9 – 15 W/m2), which
exceeds the maximum of 1 W/ft2t2t (10.8 W/
m 2) allowed under the Standard 90.1-2004
Building Area Method for ofﬁ ces. Using
T8 lamps and electronic ballasts, however,
the values are easily obtained.
In some applications, we see lighting
power densities at around the 0.85 W/ft2
(9.2 W/m2) through the use of second
generation T8 lamps and high-efﬁ ciency
electronic ballasts.
On the controls side, Standard 90.1
requires that all lighting be controlled
by an automatic shutoff control device
for buildings more than 5,000 ft2 (464.5
m2), and that each room has its own
control that also automatically turns off
lighting. Control systems meeting these
requirements can be either time-based or
occupancy based. Typically, we see large
buildings with open areas using time-
management systems with lighting relay
panels that are either independent light-
ing control systems or integrated with
the mechanical building management
systems (BMS). For small spaces, such
as private ofﬁ ces, occupancy sensors are
generally more cost effective initially and
provide a higher level of energy savings
in the long run.
Energy Savings Potential
The track record for implementation of
energy standards is clear. California’s En-
ergy Efﬁ ciency Standards, for example,
clearly have had positive effects for the
state. California’s electric use per capita
has stayed constant for 29 years from
1975 to 2004 while the U.S. has grown
2% per year, and now more than 50% over
California’s per capita use.\* It is believed
By Brian Liebel, P.E., and James Brodrick, Ph.D., Member ASHRAE
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
,
y
g,
g
g
g
g
,
(
g)
p
y p
ASHRAE Journal, (Vol. 47, No. 10, October 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
62
ASHRAE Journal
October 2005
that two-thirds of the U.S.-California dif-
that two thirds of the U S California dif
ference is due to California’s standards
programs and conservation ethic.
Standard 90.1 has the potential to help
other states achieve lower per capita en-
ergy use through conservation measures
prescribed in the standard.
Standard 90.1 measures can reduce
lighting energy consumption in buildings
by 50% or more than older technolo-
gies commonly used in buildings today.
Simple lamp/ballast retroﬁ ts often result
in paybacks of less than three years, de-
pending on the hours of use and utility
rates. According to the U.S. Department
of Energy,\*\* slightly more than 70% of
commercial ﬂ uorescent lighting is still
T12 lamps at the national level, and ofﬁ ces
have an average of 1.8 W/ft2 (19.4 W/m2).
The nationwide adoption of Standard 90.1
in ﬂ uorescent lit commercial spaces alone
could therefore lead to a national reduction
of 77 TWh/yr (about 0.8 Quads)!
Market Factors
Market Factors
Manufacturers recognize the beneﬁ t
of energy-saving devices and products.
In lighting, competition is structured
around the most efﬁ cient lamps in light-
output per watt and in increasing lamp
life for end-use customers, recognizing
that most building owners are concerned
with lowering operation cost.
The combination of lower wattage
products and time controls to reduce
hours of product operation, as dictated by
the standard, are in synch with the market
demand of consumers, especially in the
commercial and industrial sector.
Despite this, energy standards often are
not understood as the market drivers that
they truly are. Currently, 15 states do not
have mandated energy codes that meet even
the 1999 version of Standard 90.1. Many
states have no energy code, have voluntary
standards, or have standards that are based
on the 1989 version of Standard 90.1.
Despite this, the evidence for the positive
Despitethis theevidenceforthepositive
inﬂ uence of state legislated energy conser-
vation standards can be seen in California
and New York, both high-demand states
that have yielded substantial economic
returns through reduced overhead costs
for building owners and lowered federal,
state and utility costs through eliminating
need for new power plants.
The energy-efficiency gains from
reduced building loads are an untapped
economic resource for the nation as a
whole, and standards such as 90.1 are
critical to directing the nation to use such
a valuable and cost-effective solution to
the nation’s energy concerns.
Brian Liebel, P.E., is principal of After-
Image + Space in Emeryville, Calif. He
is a member of IESNA. James Brodrick,
Ph.D., is a project manager, Building
Technologies Program, U.S. Department
of Energy, Washington, D.C.
\* Approximately half of this 2% per year relative gain in electric efﬁ ciency (California vs. the U.S.) is directly explained by California’s codes and standards and
utility-administered energy efﬁ ciency programs. The other half of the 2% per year gain is explained by structural differences and a mild climate.
\*\* U.S. Lighting Market Characterization, Volume 1: National Lighting Inventory and Energy Consumption Estimate, U.S. Dept. of Energy, September 2002. This is
available at www.eere.energy.gov/buildings/info/publications.html, Technical Reports section.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
November 2005
By Kim G. Osborn, Associate Member ASHRAE
Fan Data
Is What You See,
What You Get?
I
t happens occasionally that even after taking great care in design,
the air handler turns out to be louder than expected or the airﬂ ow
is less than design. This article examines some discrepancies that
can occur between catalog data and the actual performance.
Kim G. Osborn is CES laboratory manager at
Governair Corporation, Oklahoma City.
At first it might seem strange that,
with well-established testing standards,
major differences can exist between the
catalog data and the performance of the
fan in application. A number of reasons
exist for this.
Not every wheel size is tested, and
those tested are run at a limited number of
speeds. Fan testing is time consuming and
expensive. It is generally not practical to
test all sizes or to test each size at a large
number of speeds. Fan engineers strive
to present the most reliable selection
information they can, but due to gaps in
the test series, not all sizes and operating
points may be reliable. The end result is
that you might take great pains to design
an HVAC system with critical sound
and/or airﬂ ow issues, and substantially
miss the design criteria because the fan
data used was too optimistic.
It is becoming more important to be
able to predict and control HVAC sound.
Key to this goal is knowing the sound
power spectrum of the fans used in the
equipment. The designers then must
either depend on the catalog data for
the fans selected or measure the fans’
sound power themselves. For designers
without an available acoustical labora-
tory, the latter option is often too costly.
Therefore, the only option is to use the
catalog numbers.
About the Author
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 11, November 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
November 2005
ASHRAE Journal
25
What factors then affect the accuracy of the fan sound power
catalog information? In the United States, most fan sound data
is acquired under the Air Movement and Control Association
International (AMCA) Standard 300-1996, Reverberant Room
Method for Sound Testing of Fans. This lays out the details of
performing reverberation room sound power testing of fans.
Since it would not be practical to test all sizes of fans at all
possible operating points, there is a companion standard, AMCA
Standard 301-1990, Methods for Calculating Fan Sound Ratings
from Laboratory Sound Data, which deﬁ nes methods to project
test data to other wheel sizes and rotational speeds. The primary
factors that control the quality of data, therefore, are the initial
selection of test points (wheel sizes and rotational speeds) and
how far these are projected in terms of wheel size and speed.
Ideally, one would test every wheel size of a model line at six
or seven different speeds that totally bracket the usable range of
each wheel size. This allows using interpolation instead of the
AMCA Standard 301-1990 methods, and with careful selection
of the test speeds, gives the most accurate sound data.
This proposal isn’t necessarily practical. Besides involving
a lot of testing, the upper end of the usable range of the larger
fans exceeds the capacity of many laboratories.
Another consideration to fan manufacturers is that a fan line
cataloged using this approach may not compare favorably to that
of a competitor who does not sample in such detail.
Standard 301-1990 has two methods for calculating the sound
of a fan line for all wheel sizes and at all speeds and operating
points from the test data taken on a few samples. The preferred
method is the “Generalized Sound Power Level Method” (Sec-
tion 6.2), which projects sound power based on rpm and wheel
diameter. Expressed simply, the test data is normalized, both in
frequency and for wheel speed and diameter. Test data is plotted to
a chart where the x-axis values are calculated from frequency and
fan speed (X(X(
= 10 × LOG (Frequency/rpm) + 20
X
) and the y-axis
values (L
(L
( e) are calculated from the measured sound power (L
(L
( w)
with corrections for fan speed, wheel diameter, and band width
(L(L( e =
e
Lw – 70 × LOG (Diameter/20) – 10 × LOG(bandwidth) – 40
w
× LOG (rpm/1000)). These plots are made for both the discharge
and inlet sound for each normalized point of operation. These
points are usually expressed as a percentage of the airﬂ ow at zero
static pressure (wide open ﬂ ow). To project the sound power at
a different speed and/or wheel diameter, the x-values for each
frequency are calculated from the new rpm and, using the curve
for the appropriate operating point, the y-values are read from the
curve. These values then are corrected for the new wheel speed,
wheel diameter, and band widths. Curves can be interpolated
between tested points of operation.
In a perfect world, all test data for the same relative point of
operation for all speed and wheel sizes of a fan model would
plot onto one, well-deﬁ ned curve. Figure 1 illustrates that
this is not a perfect world. The data presented is the discharge
sound for a line of plenum fans from 18.25 in. (464 mm) to 60
in. (1524 mm) operating at 65% of the wide open ﬂ ow point.
Each wheel was tested at two or three speeds. The test speeds
were selected to place the blade pass tone at the center of a
third octave band. These fans were random production models
equipped with motors, belts, and sheaves. They were not opti-
mized for catalog testing.
It is easy to see that if the project’s economics only allow
the testing of three or four wheel sizes, and these at only one
speed each, the data collected might not be representative of
the full line at all speeds.
24,723 cfm at 4.07 in. w.c. (11,669 L/s at 1,013 Pa)
rpm = 1,250
Measured
63
125
250
500
1 K
2 K
4 K
8 K
LwA
Discharge Lw:
96
94
102
100
96
92
90
82
102
Inlet Lw:
93
93
97
87
88
86
83
77
94
Catalog Values at 1,151 rpm (same airﬂ ow)
Discharge Lw:
88
92
99
94
90
84
81
77
96
Inlet Lw:
85
91
98
85
82
76
73
71
91
Deviation
Diff. Discharge: 8
2
3
6
6
8
9
5
6
Diff. Inlet:
7
2
-1
2
6
10
10
6
3
Table 2: Measured sound of test wheel compared to catalog data.
Le
90
80
70
60
50
40
30
20
10
0
0
5
10
15
20
25
30
35
0
5
10
15
20
25
30
35
X
Normalized—65%
Figure 1: The discharge sound for a line of plenum fans.
Frequency Ranges
Low
Blade
High
Weighted
Pass
Average
Low
Low
High
High
Operating points: 75%, 65%, and 55% of Wide Open Flow (WOF)
rpm Coefﬁ cient
29
30
39
34
Diameter Coefﬁ cient
61
48
65
60
Operating points: 100%, 85%, 75%, 65%, 55%, and 50% of WOF
rpm Coefﬁ cient
31
29
46
38
Diameter Coefﬁ cient
66
47
69
63
Table 1: Frequency coefﬁ cients calculated for the fan line.
26
ASHRAE Journal
ashrae.org
November 2005
One way of improving the situation is to modify the implementa-
tion of the standard a little by regressing the best rpm and diameter
coefﬁ cients for a given fan line instead of using the standard
coefﬁ cients of 40 and 70. For this fan model at least, this leads to
another problem. What data should be used in the calculations?
Should you concentrate on the operating points most often used,
say between 75% of wide open ﬂ ow and 55%, or include all test
points from the wide open ﬂ ow point to close to the stall point?
From these test sets, what frequencies should be included?
The fan spectrum can by divided into three regions. The third
43,679 cfm at 5.48 in. w.c. (20,616 L/s at 1,363 Pa)
rpm = 1,333
Measured: Fan-1
63
125 250 500 1 K 2 K 4 K 8 K LwA
Ducted Discharge Lw: 104
99
105 101 96
94
86
79
103
Inlet – Lw:
104 100 107 96
96
95
86
79
102
Measured: Fan-2
43,381 cfm at 5.01 in. w.c. (20,476 L/s at 1,246 Pa)
rpm = 1,333
Ducted Discharge Lw: 105
99
102 99
95
91
87
82
101
Inlet – Lw:
100 100 107 95
94
91
86
82
101
Projected from Fan Program (at 1,238 rpm)
Discharge/Inlet Lw:
110 110 107 100 97
93
84
75
103
Table 3: Catalog sound data for tested axial fans.
36.5 in. (927 mm) DWDI Fan @ 1,300 rpm
36.5 in. (927 mm) DWDI Fan @ 1,300 rpm
9.00
8.00
7.00
6.00
5.00
4.00
3.00
2.00
1.00
0.00
Ps
Ps
P , in. w.c.
0
20,000
40,000
60,000
Airﬂ ow, cfm
Figure 2: Measured fan airﬂ ow data compared to catalog data.
octaves below the blade pass frequency, the third octave including
the blade pass frequency, and the third octave bands above the blade
pass. Each zone converges best with different coefﬁ cients. Table
1 shows the coefﬁ cients calculated for this fan line. The Weighted
Average column is the average of the three values with the high
frequency coefﬁ cient counted twice, as this is the largest area.
As you can see, the standard values of 40 and 70 are not that
far off for most of the spectrum (those above the blade pass
frequency). However, they do not do as well projecting the
blade pass tone or the bands below the blade pass, which often
contain tones at harmonics of the rotational frequency. Prob-
Advertisement formerly in this space.
November 2005
ASHRAE Journal
27
ably the best solution here is to increase
the data density. That is, test more sizes
at a wider range of speed to reduce the
difference between the design point and
tested points.
In some fan lines, there are physical
changes in the wheels as the wheel sizes
or service class changes. If these changes
affect the airﬂ ow and sound and are not
adequately sampled in the test program,
then the sound and airﬂ ow will not be
projected properly for all wheel diameters
or operating points. For instance, different
wheel sizes for some fan models have
different numbers of impellers (blades),
which means that if the test wheels are
not carefully selected, the blade pass tones
will not be properly projected for some
wheel sizes.
Sometimes the construction of the
wheels change substantially with class.
Some manufactures will place a mid-blade
stiffening rib in the class II wheels which
are not present in the Class I wheels. We
recently tested such a class II wheel. Com-
pared to cataloged data, airﬂ ow of the test
wheel was approximately 8% low. Table
2 shows a comparison of the measured
sound to the catalog data.
Since the fan is marketed as a new,
signiﬁ cantly quieter design, the results
were a little disappointing. Upon inves-
tigation, however, it was determined that
the catalog data was generated from a
Class I wheel. I understand this situation
is being remedied.
Although most of the testing presented
here has been with plenum fans, similar
effects occur with other types of fans.
Included here are two examples. One
example is for a double width double inlet
(DWDI) centrifugal fan, and the other is
for an axial fan.
The results of a recent testing program
have indicated a larger than expected
variance from the catalog data for some
DWDI models. Some of this may be the
results of only using 2 to 2.5 equivalent
diameters of duct rather than the recom-
mended 4 to 5. These tests primarily
were designed to acquire sound data.
Two diameters are long enough to gen-
erate an end reﬂ ection to be corrected
(AMCA Standard 300-1996) and simpli-
fy the test setup. Our experience is that
it is rare to ﬁ nd 25 ft (7.6 m) of straight
duct on a fan in real-world applications.
Most of the differences are probably
the result of unidentiﬁ ed system effects
and what is sometimes called manu-
facturing variances.
The most dramatic difference between
the test data and catalog data is shown in
Figure 2. This shows the measured airﬂ ow
data for two nearly identical 36.5 in. (927
mm) DWDI fans and compares these to
the catalog data. The two test fans used the
same size and design of wheels, inlet cones,
and scrolls but had minor differences in the
support frame design. Not only did these
two “identical” fans have noticeably differ-
ent airﬂ ow, but both fell substantially short
of the cataloged airﬂ ow curve.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
November 2005
We are still looking into the causes behind these varia-
tions, but the most probable reason is that this particular fan
design is relatively sensitive to small manufacturing variations
and both of these fans are probably near the edge of allow-
able variances.
As mentioned, these fans also were being tested for sound. The
results have been somewhat mixed, but for the most part, the 36
in. (927 mm) fan data was typical of the others tested. The catalog
data for these fans is actually pessimistic at the low end of the
spectrum but a little optimistic at the high end (Table 3).
The ﬁ nal example comes from tests of axial fans. Figure 3
shows the airﬂ ow test results for one of the three fans tested.
The Catalog-Ducted curve shows the catalog airﬂ ow for this
fan. The ﬁ rst key here is the term “ducted.” Often, one has to
look carefully at the data sheet to pick this up. This is a frequent
cause of airﬂ ow problems, as this is often missed or ignored.
As these fans were to be imbedded in the middle of the units
and were not ducted, the “Catalog est. Un-Ducted” curve is this
same curve adjusted for an un-ducted conﬁ guration.
Keep in mind the instructions for calculating the un-ducted
corrections often are placed in an appendix or in a totally dif-
ferent publication rather than being shown on the data sheets,
and not always built into the selection computer program.
The Original Wheel curve in Figure 3 shows the tested
9.00
8.00
7.00
6.00
5.00
4.00
3.00
2.00
1.00
0.00
Static Pressure, in. w.c.
Axial Fan Comparison
0
10,000
20,000
30,000
40,000
50,000
0
10 000
20 000
30 000
40 000
50 000
Airﬂ ow, cfm
Figure 3: Airﬂ ow test results of one of three axial fans.
airﬂ ow data for one of the fans originally received from the
manufacturer. If the design point had been near or to the right
of the point where the curves cross, there wouldn’t have been
a problem. Unfortunately, the design point had been close to
the top end of the catalog curve.
We were especially confused by the fact that the measured
curve had a substantially different slope then the catalog curve.
The manufacturer believed that the problem was that we were
testing these fans without ducts, and felt that axial fans were
Advertisement formerly in this space.
November 2005
ASHRAE Journal
29
supposed to be tested ducted. They did
send replacement wheels but they didn’t
have exact replacements available.
The wheels received consisted of a
somewhat different hub from a different
fan model combined with a design of
impeller that was not being used anymore
but of which they had a few boxes left
over. The New Wheel data shows the
airﬂ ow data for this conﬁ guration. Sur-
prisingly, this combination matched the
design airﬂ ow curve pretty well.
I mentioned that this would not have
become an issue if the fans had not
been selected at the peak of the curve.
Actually, selecting at the upper end
of any published curve for all types
of fans is another frequent source of
problems. The upper end, near the stall
point of the fan, generally represents
what the fan can achieve if everything
comes together just right without pesky
system effects. Besides the well-known
cautions that selecting a fan near the
stall point leaves you vulnerable to er-
rors in the calculations of the building
static pressures, the individual sample
you received may stall at a lower static
pressure than shown on the curve due to
manufacturing variations or overlooked
system effects. Of course, this throws the
fan immediately into a stall condition
even if the building static pressures were
calculated correctly.
So where does this leave us? For many
jobs, it is perfectly safe to use the catalog
data. Just avoid selecting fans too close
to the maximum static pressure shown on
the curve and remember to select motors
of sufﬁ cient power that the fans can be
sped up some if the airﬂ ow is low or the
stated power requirements are optimistic.
For instance, if the catalog fan data sug-
gests that the fan input power will be 29.5
hp (22.0 kW). Do not select a 30 hp (22.4
kW) motor as no room exists to increase
the fan speed.
For jobs where sound is critical, the
ideal solution is to test the fans yourself.
If this is not practical, try to get informa-
tion on how the fan line was tested. Spe-
ciﬁ cally, ﬁ nd out which wheel sizes were
tested and at what speed. This will tell you
how far away your operating point is from
actual test data and will at least set a level
of conﬁ dence. If the same size wheel was
tested at close to the design rpm, then you
should only need to allow for manufactur-
ing variations. If the projection is a large
one, that is several wheel sizes and/or a
substantial change in rpm, allow a larger
safety factor in your calculations.
Finally, if the engineering community
shows enough concern about the reli-
Advertisement formerly in this space.
ability of fan data, at least some manu-
facturers will see a business opportunity
in increasing their testing efforts and
marketing the concept that their data
is more reliable. These manufacturers
may then be willing to support or even
promote the concept of open market test-
ing by a certiﬁ cation agency to validate
published data.
November 2005
ASHRAE Journal
37
Sustainability Built
Into Big Rock Ranch
By Jeff Blaevoet, P.E., Member ASHRAE
About the Author
Jeff Blaevoet, P.E., is principal at Guttmann and
Blaevoet Consulting Engineers in San Francisco.
Blaevoet received a 2005 ASHRAE Technology
Award for this project.
G
eorge Lucas’ Big Rock Ranch is set in the rural, rolling hills of Marin
County, north of San Francisco. One of the project’s requirements
was that rooftop equipment could not be used for the Frank Lloyd Wright
prairie-style building. Other project parameters included underground
parking, no natural gas, a limited supply of well water, no sanitary sewer
and the desire for a quiet, invisible and energy-efﬁ cient system. A dam
was built to create a lake next to the buildings. A leach ﬁ eld was es-
tablished in the ample surrounding grounds for sanitary waste disposal,
and a hill was created to hide the project from the road.
screening room. A single-level under-
ground parking structure located under
the main ofﬁ ce building provides discrete
accommodation of cars.
The site has summer conditions (0.1%)
of 96°F (36°C) DB and 71°F (22°C) WB
and winter conditions (median of ex-
tremes) of 30°F (–1°C) DB. At the owner’s
request, even more stringent values of
105°F (41°C) DB, summer and 18°F
(–8°C) DB winter, were used. The climate
has 2,440 heating degree-days.
The facility’s remote location means
that natural gas is not available at the site.
Gas-ﬁ red equipment must rely on propane
trucked to the facility.
Architecturally, the buildings were de-
signed with shallow ﬂ oor plates, result-
ing in a predominantly perimeter space.
The buildings mainly have enclosed of-
ﬁ ces with relatively few open-plan ﬂ oor
areas. The envelope is comprised of
Early discussions with Bill Browning,
of the Rocky Mountain Institute and
U.S. Green Building Council, targeted a
Leadership in Energy and Environmental
Design® (LEED) Silver Rating of green
measures for the project.
Project Overview
The project, located in Nicasio, Calif.,
includes a main ofﬁ ce building with a
gross ﬂ oor area of 123,000 ft2 (11 430
m2) over two ﬂ oors, a 19,000 ft2 (1765 m2)
single-story commons building, a 10,000
ft2 (930 m2) single-story daycare/ﬁ tness
center, a 31,000 ft2 (2880 m2) archive
building, and a gatehouse. The commons
building houses a full-service kitchen and
dining facility and a 3,500 ft2 (325 m2)
The following article was published in ASHRAE Journal, November 2005. © Copyright 2005 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
RAE.
38
ASHRAE Journal
ashrae.org
November 2005
George Lucas’ Big Rock Ranch, north of San Francisco, includes many sustainable features.
stucco-covered metal frame walls with R-19 batt insulation
and metal frame roof also with R-19 insulation.
The glazing is a high-efﬁ ciency double-pane glass with a
low-E coating and has a U-value of 0.40 and an overall solar
heat gain coefﬁ cient (SHGC) of 0.29. The campus-wide build-
ing exterior has an overall glazing ratio of 28%. Operable
windows initially were included in the design, but ended up
value engineered out of the project.
Geothermal Heat Exchanger Design
The adjacent property, Skywalker Ranch, has a similar set of
utility circumstances which, at the time, resulted in a system
of underground propane boilers and a built-up underground
air-cooled condenser to reject heat from the chilled water
plant. The only water available is from underground wells.
The local authorities impose strict limits for the amount of
water that can be drawn, which precludes the use of evapora-
tive cooling.
The geothermal heat exchanger enabled a cooling system
to be used with an efﬁ ciency comparable to one using cooling
towers, but without the need to use scarce water resources and
hazardous chemicals (including their discharge to the sanitary
[septic] system). The closed system also results in reduced foul-
ing, has no space requirements, and no noise emissions. Using
the ground as a heat source and sink was considered to be a
viable option for the circumstances at Big Rock Ranch.
The site landscaping created a new 2-acre (0.8 ha) lake by
expanding an existing pond. This lake was considered as a
possible geothermal source. However, this idea was abandoned
because of the potential to raise the lake temperature, which
could cause problematic algae growth and have an adverse ef-
fect on the aquatic life.
The leach ﬁ eld was considered as a possible complementary
companion, as wet conditions improve heat transfer, but the idea
was eventually rejected because of difﬁ culty in scheduling with
the leach ﬁ eld construction. Regrading for the hill also presented
an opportunity to share costs for a horizontal loop, but again
the logistics of scheduling precluded this approach.
A vertical bore arrangement proved to be the most feasible
ﬁ eld conﬁ guration with a cost of approximately $1 million. A
thermal conductivity test was conducted to establish the actual
heat transfer characteristics of the ground. Drilling of the verti-
cal ﬁ eld consisted of 288 bores each 400 ft (122 m) deep and 5
in. (127 mm) diameter, drilled 20 ft (6 m) on center. Inside each
bore are two 1 in. (25 mm) diameter HDPE pipes with fusion
welded u-tubes at the bottom, back-ﬁ lled with bentonite grout
with a thermal conductivity of 1.2 Btu/h (0.35 W).
Water is circulated in a closed loop through the vertical bores
and the ground acts as a heat source or heat sink for the heat
pumps and chillers. Heat recovery from the chillers to the heat
pumps, and vice versa, is possible. An economizer sequence
optimizes the position of a bypass valve to the ﬁ eld. The opera-
tion sequence bypasses the geoﬁ eld if the temperature of the
water approaching the ﬁ eld is greater than 64°F (18°C) and
less than the temperature of the water leaving the ﬁ eld, or if the
water temperature is less than 64°F (18°C) and greater than the
water temperature leaving the ﬁ eld.
Pure water is used as the heat transfer medium since loop tem-
peratures well above freezing are maintained. The lowest ground
loop water temperatures were calculated to be 40°F (4°C). This
November 2005
ASHRAE Journal
39
would ensure that, in the unlikely event of an underground loop
bursting, no soil contamination would occur. The absence of
glycol in the loop also simpliﬁ es system maintenance, reduces
operating costs, increases heat transfer and reduces pumping
energy compared to a system with highly viscous glycol. The life
expectancy of the geo-exchange loop is 50 to 100 years.
The geo-exchange system greatly reduced the facility’s need for
propane as a heating source. The propane used at Big Rock Ranch
mainly is for kitchen cooking equipment and for boosting the
temperature of domestic and cooking hot water. This signiﬁ cantly
reduces the delivery frequency of propane to the facility, which
is in itself an energy using and polluting activity. It also reduces
the owner’s vulnerability to gas price hikes. Electricity can be
generated from many different sources— including sustainable
sources—making reliance on it less risky.
Central Plant Design
The central plant contains two 240-ton (844 kW) helical
screw chillers and three 96 ton/1,050 MBH (338 kW/308 kW)
circuit-reversing screw-compressor heat pumps. The heat pumps
provide 110°F (43°C) heating hot water to the facility, eliminating
dependence on propane-ﬁ red boilers. The chilled water primary
pumps are provided with variable frequency drives (VFDs), and
a primary-only, variable-ﬂ ow pumping scheme circulates chilled
water through the evaporators to the air handlers.
Maintaining minimum ﬂ ow through chillers always is a
concern in primary-only, variable-ﬂ ow systems. “Active ﬂ ow
controls” with modulating bypass were used to avoid this prob-
lem and ensure that the chilled water ﬂ ow rate is not reduced
below the manufacturer’s speciﬁ ed limits.
For improved redundancy, each large chiller is capable of
handling 60% of the facility’s load and the smaller circuit revers-
ing machines can be used in cooling duty during maintenance
of one of the large chillers.
The pumps also are sized for 60% of total capacity and, with
the VFDs, can be overdriven to provide 80% capacity. The cen-
tral plant chilled water and heating hot water serve the ofﬁ ce,
commons and day-care buildings, which are in close proximity.
The archive and gatehouse structures are too remote from the
central plant and have stand-alone systems.
Six air-handling units (AHUs) serve the main ofﬁ ce building
located centrally on the interior of each wing, with another two
computer room cooling units serving the garage-level computer
room. Outside air and relief air are brought in and exhausted
through the eaves of the pitched roof. Air distribution in the of-
ﬁ ce building is via a raised access ﬂ oor, with custom-designed
windowsill-mounted hot water VAV convectors. The chilled
water temperatures are optimized for underﬂ oor air at 54/64°F
(12/18°C) (vs. the standard 44/54°F [7/12°C]), yet the overhead
systems for the commons and day-care buildings use the same
warm chilled water by careful design.
Heating hot water at a supply temperature of 110°F (43°C),
with a 10°F (6°C) ∆T, is used for heating coils, ﬁ nned tube
T,
T
convectors, and plate and frame heat exchangers for domestic
hot water generation.
Energy Modeling
During the design phase, a detailed computer model of the
facility was created using DOE-2 energy simulation software.
The model showed that the building design was 37.7% below
California’s Title 24 Energy Standards, which are more stringent
that ANSI/ASHRAE/IESNA Standard 90.1, Energy Standard
for Buildings Except Low-Rise Residential Buildings. This is
the largest reduction in Paciﬁ c Gas and Electric Company’s
Savings-by-Design program. Based on the building design, the
facility qualiﬁ ed for more than $100,000 in utility incentives
for the owner.
The geothermal system provides heat rejection and generation
without the need for a cooling tower or boiler. The geoﬁ eld pro-
vides condenser water for the chillers and heat pumps thereby
allowing the use of water-cooled equipment with signiﬁ cantly
higher efﬁ ciencies than air-cooled chillers, without evaporating
any water or discharging chemically treated wastewater to the
sewer system. The 240-ton (844 kW) chillers have an efﬁ ciency
of 0.45 kW/ton (0.13 kW/kW). The 96-ton (338 kW) circuit
reversing screw chillers have an efﬁ ciency of 0.56 kW/ton (0.16
kW/kW) in the cooling mode and an efﬁ ciency of 1.05 kW/ton
(0.3 kW/kW) (3.4 COP) in heating mode. The seasonal heating
efﬁ ciency has an average COP of 4.48, which was high enough
to make the project eligible for geothermal tax credits. Calcula-
tions determined that the long-term local ground temperature
would not increase by more than 9°F (5°C) over 20 years.
Variable speed drives were installed on all pumps and fans.
The use of the underﬂ oor supply air-distribution system with
displacement ventilation results in very low fan static pressures.
The reduced static pressures allowed signiﬁ cant reductions
in fan brake horsepower. The six units serving the underﬂ oor
system have a power-to-airﬂ ow ratio of 0.55 W/cfm (1.2 W per
L/s), which is 57% less than the Title 24 allowed ratio of 1.25
W/cfm (2.6 W per L/s) for VAV systems.
This system also signiﬁ cantly reduced combustion gases and
other products of combustion such as SOx and NOx produced
by propane combustion. The DOE-2 energy model showed that
the building design resulted in a savings of 576,200 kWh/year
over a standard building designed to comply with the Title 24
Building Energy Standards. Approximately 1.33 lb (0.6 kg)
of CO2 is produced for each kilowatt of electricity generated.
The 576,200 kWh reduction in energy use corresponds to the
elimination of more than 766,350 lb/year (347 600 kg/year) of
the greenhouse gas CO2.
Based on actual utility cost data for the ﬁ rst year of operation,
the energy cost savings compared to a minimally complying
building (with air-cooled chillers and propane heating) were
$214,000, giving a simple payback of 4.2 years for the geo-
thermal heat exchanger.
Conclusions
This is one of the ﬁ rst signiﬁ cant geo-exchange systems on
the West Coast, and the ﬁ rst in the United States to use a ground
loop heat exchanger with central chillers and chiller heat pumps
to generate chilled water and heating hot water.
30
ASHRAE Journal
ashrae.org
November 2005
W
e have long known that providing good air ﬁ ltration in a
building has many beneﬁ ts, from providing a healthier en-
vironment to protecting equipment and ﬁ xtures. In January 2003,
ASHRAE released the “Report of Presidential Ad Hoc Committee for
Building Health and Safety under Extraordinary Incidents.” HVAC air
ﬁ ltration moved to the forefront as a valuable way to help protect
a building against bioterrorism.
Life-Cycle Costing
Of Air Filtration
In response to the current situation,
many facility managers are increasing
or have completely upgraded ﬁ ltration.
However, did you know there is a way
to increase levels of ﬁ lter efﬁ ciency and
also reduce or offset the expense of the
upgrade?
There is, and it uses the same math-
ematics of life-cycle costing as used with
larger capital equipment.
First, answer these questions:
1. What level of air cleanliness do you
need?
2. What style of ﬁ lter can you choose?
(This will depend on your system capa-
bilities.)
3. How long will it last in the system?
4. What are the properties (pressure
drop, dust-holding capacity, etc.) of vari-
ous ﬁ lter options?
Once you answer Question 1 (using
ANSI/ASHRAE Standard 52.2, Meth-
od of Testing General Ventilation Air-
Cleaning Devices for Removal Efﬁ ciency
by Particle Size), and know the answer to
Question 2, a knowledgeable air ﬁ ltration
representative can help with Questions
3 and 4. With this information, you can
generate equations for life-cycle costing
for this application.
Notice that price is not one of the
four questions. This is because price
is a component of the total life-cycle
cost. The objective is to define the
By B. Dean Arnold, Member ASHRAE; David M. Matela; and Alan C. Veeck, Member ASHRAE
81%
Energy
18.5%
Investment
and Maintenance
and Maintenance
0.5%
Disposal
Figure 1: Filter life-cycle cost components.1
About the Authors
B. Dean Arnold is manager of Research and De-
velopment for Kimberly Clark in Roswell, Ga.
David M. Matela is a market manager for Kim-
berly-Clark Filtration Products in Roswell, Ga.
Alan C. Veeck is a member of ASHRAE Techni-
k
cal Committee 2.4. He is vice president of MVA,
Virginia Beach, Va., an association management
company that manages the National Air Filtration
Association (NAFA).
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 11, November 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
November 2005
ASHRAE Journal
31
lowest cost system, not the lowest price system. Price will
be factored into the equation as it relates to the initial ex-
pense of the ﬁ lter. In addition, energy costs, as they relate
to ﬁ lter pressure drop, will also be factored into the overall
cost equation.
The three major components to life-cycle costing formula
are initial investment and maintenance, energy consumption,
and disposal. Based on operating characteristics, we know the
cost breakdown is as shown in Figure 1.
Table 1 provides veriﬁ cation that assumptions in Figure 1
are correct. The energy costs in the chart were calculated using
the energy equation that is presented later. By examining the
initial cost and energy costs of a pleated and a rigid ﬁ lter, we
can see that the initial costs are less than 15% in each case.
Investment and Maintenance
When you determine the style of ﬁ lter for your system,
it predicates investment and maintenance costs that include
price, shipping costs, ﬁ lter damage/loss in shipment, storage
or installation and installation/removal costs. As an example,
let’s use a ﬁ ve-story ofﬁ ce building with (40) 24 in. × 24 in.
× 2 in. (610 mm × 610 mm × 51 mm) pleated preﬁ lters in
front of (40) 24 in. × 24 in. × 12 in. (60 mm × 60 mm × 305
mm) 85% ﬁ nal ﬁ lters.
With pleats, one has the option of economy capacity, stan-
dard capacity or high capacity. While many facility managers
use the economy capacity because of its lower initial cost, the
higher capacity pleat usually can be changed one fewer time
per year, making its overall cost lower. The investment and
maintenance equation for changing out 40 ﬁ lters (at a rate of
four times per year with economy and three times per year
with high capacity) is shown in Table 2.
For simplicity in this example, we have disregarded ship-
ping and ﬁ lter storage losses, but you can count on losing at
least two or three ﬁ lters per change to damage. Note that, not
only do you obtain slightly lower costs from the high capacity
pleat, but you also have the additional time to spend in other
activities instead of changing ﬁ lters.
Table 1: Typical energy costs for ﬁ lters.
Initial Cost Energy Cost
Initial Cost
Energy Cost
% of Total
% of Total
MERV 6-11
Pleated Filter
$3.25
$46
7%
93%
MERV 11-15
Rigid Box
$50
$304
14%
86%
Filter
Filter Style
Cost + Labor
+
Disposal
=
Total
Investment
Filter Style
Cost + Labor + Disposal
Filter Style
Cost + Labor + Disposal
Economy
$3.25
$0.31
$0.02
$3.58
x 40 ﬁ lters
x 4 changes
$130.00
$12.40
$0.80
$143.20
$520.00
$49.60
$3.20
$572.80
High Cap.
$4.25
$0.31
$0.02
$4.58
x 40 ﬁ lters
x 3 changes
$170.00
$12.40
$0.80
$183.20
$510.00
$37.20
$2.40
$549.60
Table 2: Comparison of total cost of investment of “economy” pleats
versus high-capacity pleats.
Total Cost
Power
Filter Life
Time
Ti
C
h
Cost per hour
Figure 2: Optimum ﬁ nal pressure drop.2
Filter Style
Cost
+
Labor + Disposal
=
Total
Investment
Filter Style
Cost + Labor + Disposal
Filter Style
Cost + Labor + Disposal
Rigid
$50.00
$4.17
$0.13
$54.30
x 40 ﬁ lters
$2,000.00
$166.80
$5.20
$2,172.00
Bag
$25.00
$2.08
$0.13
$27.21
x 40 ﬁ lters
$1,000.00
$83.20
$5.20
$1,088.40
Table 3: Comparison of total cost of investment of same efﬁ ciency
“rigid style” ﬁ lters versus bag/pocket-type ﬁ lters.
32
ASHRAE Journal
ashrae.org
November 2005
Even if you’re not impressed with $23.20 savings a year, the
point here is the lower-initial-cost ﬁ lter actually becomes the
higher-priced ﬁ lter when viewed in terms of life-cycle cost-
ing. Selecting a lower price investment based on initial costs
might lead to a higher overall cost in the long run.
Let’s examine the ﬁ nal ﬁ lters in an equation based upon the
previous air system. Our ﬁ nal ﬁ lters are 24 in. × 24 in. × 12
(60 mm × 60 mm × 305 mm) rigid-style ﬁ lters (box ﬁ lters)
of 85% efﬁ ciency (MERV 12).
These ﬁ lters became popular in the 1970s when the energy
crisis promoted turning units on and off as opposed to run-
ning continuously. In those days, bag (pocket) ﬁ lters were
replaced by rigid box-style ﬁ lters because of the possibility
of bag ﬁ lters fracturing and blowing downstream. With the
advent of newer materials, this problem has been corrected.
However, many systems still use the rigid style.
First, rigid ﬁ lters come one to a box. Hence, there will be
40 trips up and 40 trips down using these ﬁ lters. Bag ﬁ lters,
on the other hand, come four to a box and require only 10
trips up and down to change. This is a substantial labor
savings. Second, box ﬁ lters can be twice the cost of bag
ﬁ lters. Our investment and maintenance equation is shown
in Table 3.
Assuming one change per year, our costs are now $2,172.00
and $1,088.40, or a difference of $1,083.60. In this example,
the lower cost ﬁ lter actually contributes to the life-cycle cost
equation because of the initial cost and lower labor installa-
tion costs.
Electrical Use
Development of newer materials also has provided the ﬁ lter
industry with a chance to produce lower pressure drop media
that reduce electricity cost while maintaining high particle
capture efﬁ ciencies.
With a lower pressure drop ﬁ lter, the HVAC system mo-
tor needs to overcome less resistance to deliver the required
airﬂ ow, thus reducing the motor’s energy consumption. In
the previous ﬁ lter examples, we assumed each ﬁ lter type
uses the same media and that the pressure drop differences
can be attributed to the ﬁ lter design (i.e., the pleated ﬁ lters
each have the same media, and the rigid and bag ﬁ lters use
the same media).
Here, we are using the standard formula for resistance to
ﬂ ow and electrical consumption. Figure 2 provides an example
of the optimal change point of an air ﬁ lter, that point where
the electrical consumption overtakes the cost of the ﬁ lter.
The equation we use to determine the energy cost based on
ﬁ nal pressure drop is shown in Equation 1.
(1)
where
Q = airﬂ ow (m3/sec)
∆P
∆P
∆
= avg. pressure loss (Pa)
P
t = time in operation (hours)
t
η = fan efﬁ ciency
Placing standard pressure drop information into the formula,
the ﬁ lter electrical costs are shown in Table 4.
Summary
In summary, how the ﬁ nal costs of our ﬁ ve-story ofﬁ ce building
stack up are shown in Table 5.
Now the life-cycle cost of the various ﬁ lter options have been
computed, the facility manager can make a knowledgeable deci-
sion as to which ﬁ lter system will provide the lowest overall cost.
In this case, it is the combination of the high capacity pleated ﬁ lter
and the ﬁ nal bag ﬁ lter. This system yields a total annual cost of
$19,842. Comparing it to the highest cost option, the standard
capacity pleated ﬁ lter and the rigid ﬁ nal ﬁ lter, which cost $21,859,
this facility manager can claim savings of $2,017 annually.
These examples help to reinforce the fact that initial costs of air
ﬁ lter products do not necessarily provide the facility manager with
the lowest cost of operation. While investment and maintenance
items are more easily computed, hidden costs such as energy,
disposal, and waste due to damage can vary signiﬁ cantly and can
be complicated to analyze. The lowest cost air ﬁ lter system is de-
pendent on many factors and the life-cycle costing format is useful
because it helps to determine the best ﬁ lter for the best cost.
References
1. Carlsson, T. 2001. “Indoor air ﬁ ltration: why use polymer based
ﬁ lter media.” Filtration+Separation 38(3):30–32.
2. Avery, R.H. Optimum Final Pressure Drop, NAFA Guide to Air
Filtration, 3rd ed., Chapter 13, Owning and Operating Costs.
Standard Pleat Hi-Cap Pleat
Initial Pressure Drop
0.32 in. w.g.
0.26 in. w.g.
Final Pressure Drop
1.00 in. w.g.
1.00 in. w.g.
Annual Energy Cost
$7,509
$7,168
Bag Filter
Rigid Box
Initial Pressure Drop
0.44 in. w.g.
0.54 in. w.g.
Final Pressure Drop
1.50 in. w.g.
1.50 in. w.g.
Annual Energy Cost
$11,036
$11,605
η = 0.58, Q = 1 m3/s, $0.08/kWh
Table 4: Annual energy costs of comparable ﬁ lters.
Table 5: Total yearly costs for comparable ﬁ lters.
Filter
Cost
Labor Disposal
Annual
Total
Style
Elect. Cost
Cost
Labor Disposal
Cost
Labor Disposal
Economy
Pre-Filters
$520.00
$49.60
$3.20
$7,509.00
$8,081.80
High-Capacity
Pre-Filters
$510.00
$37.20
$2.40
$7,168.00
$7,717.60
Rigid Final
Filters
$2,000.00 $166.80
$5.20
$11,605.00 $13,777.00
Bag Final
Filters
$1,000.00
$83.20
$5.20
$11,036.00 $12,124.40
40
ASHRAE Journal
ashrae.org
November 2005
About the Author
Thomas H. Durkin, P.E., is director of engi-
neering at Veazey Parrott Durkin & Shoulders in
Indianapolis.
D
uring the last 15 years, mechanical rooms have seen dramatic
changes. The rooms have become smaller with fewer pumps
and valves, the equipment has become more efﬁ cient, and more
attention is paid to intricacies of connections. The quest is for solu-
tions that are less expensive to build, less expensive to operate and
easier to maintain than traditional (or previous) arrangements. This
article covers the improvements in chiller plant design, the reasons
why each variation was made, the challenges and opportunities that
were presented, and the results achieved.
The evolution is driven by a con-
tinuous search for improvement, and
the only way that can happen is if the
performance of projects is tracked
and all the results and implications are
understood. The standard should never
be that systems work. That must be a
prerequisite. The standard should be
that they work efﬁ ciently, and the goal
ought to be that each new system works
better and more efﬁ ciently than previous
designs.
This article traces the ongoing de-
velopment of mechanical room designs
from 1988. A baseline installed cost and
baseline operating cost for the chiller
plant have been inﬂ ation-adjusted so the
schemes allow for direct comparisons.
For example, if the baseline chiller
(1988 scheme) was 240 tons (844 kW), it
would cost $134,000 to install today (R.S.
Means 2005 Mechanical Cost Data). A
chiller for the same size building per the
1990 design would be 192 tons (675 kW)
(80% load diversity) and cost $103,000 in
today’s pricing. The 1990 chiller portion
of the total cost would be 0.76 of baseline.
Increases in controls result in a total cost
of 0.90 of baseline.
A similar analysis for operating cost
begins with an estimate of $35,000 per
year to operate the 1988 design at today’s
utility rates, based on a 100,000 ft2 (9290
m2) school in the Midwest. The pump
energy saved by the 1990 scheme is es-
timated to lower annual operating cost to
$33,250, or 0.95 of the baseline.
One assumption that runs through all
scenarios is design based on 12° (44°F to
By Thomas H. Durkin, P.E., Member ASHRAE
Evolving Design
Of Chiller Plants
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 11, November 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
November 2005
ASHRAE Journal
41
56°F) ∆T. The design
T.T
∆T has a direct impact on pumping energy
T
and pump/pipe sizing.
1988: Primary/Secondary Constant Speed Pumping
Of Both Chiller Circuits
All coils were ﬁ tted with three-way valves and automatic
ﬂ ow control valves, aka ﬂ ow limiters (Figure 1
(F
(
).
• Installed Cost: baseline of 1.00.
• Operating Cost: baseline of 1.00.
• Advantages: Simple control, safe; easy to understand.
• Disadvantages: Unable to take advantage of load diversity in
building; all pumps, chillers, piping are sized for the “sum
of the peaks.” This means low ∆T is “normal” and chilled
T
water is mixed (see sidebar “Mixing Chilled Water”).
1990: Constant-Speed Primary, Variable-Speed
Secondary Pumping For Chiller Circuits
All coils are ﬁ tted with two-way valves and automatic ﬂ ow
limiters (Figure 2
(F
(
). The intent was to take advantage of the part
load efﬁ ciency of a pump running at reduced speed. Theoreti-
cally, as a pump slows to half speed and half ﬂ ow (they work
together), the energy used is (½)3 of full speed energy. The ac-
tual energy saved is not that dramatic due to inefﬁ ciency of the
variable speed drive. Considering that a properly sized cooling
system will operate at full load only about 50 hours a year, vs.
about 1,500 hours of cooling system operations (a school in the
Midwest), the savings potential is considerable.
Of even bigger value is that now, the central plant can be down-
sized. In the 1988 version, chillers were sized for the “sum of the
individual spaces” vs. the “building peak” in the 1992 version.
Contributing to this would be solar load, which affects the east
side in the morning, and the south and west sides in the afternoon.
This is referred to as diversity in the load. It is typically about 80%,
meaning the building peak is 20% less than the sum of the indi-
vidual spaces. Large buildings with large assembly spaces, such as
auditoriums and gyms, may put the diversity as low as 70%.
• Installed Cost: 0.900 of baseline.
• Operating Cost: 0.950 of baseline.
• Payback: Immediate.
• Advantages: Saves energy; and downsized central plant,
pumps, piping.
• Disadvantages: Increased control complexity; and low ∆T
is still a limiting factor (see sidebar “What Is Low ∆T ?”).
1993: Remove Flow Limiters
This may not sound like much of a change, but the results
were pretty interesting. While designing the ﬁ nal phase of a
multiyear project that began in 1990, the last addition ended
up being larger than had been conceived three years earlier.
Faced with modifying a recently installed chiller plant to solve
a critical issue of pump capacity, 10% more ﬂ ow was needed.
By removing the pressure drop (ﬂ ow limiters) from the pip-
ing loop, the system curve shifted to the right far enough to
give the capacity needed (Figure 3
(F
(
). The same pump was now
delivering more ﬂ ow.
This raised some interesting questions:
• What do ﬂ ow limiters really do?
Answer: They make system balancing easy and control
valve selection less important. If a control valve were to
fail open, the ﬂ ow limiter would limit the impact on the
rest of the system, maybe even to the point of masking the
failed control valve.
• What happens when the ﬂ ow limiters are removed?
Answer: On the building side, nothing happens as long as
the control valves are working correctly. In the mechanical
room, additional pump capacity was found, and 3 psi (7 ft)
of head was taken off the pumps, equaling a drop in pump
energy for the life of that building.
• Anything else?
Answer: In many control schemes, the winter fail-safe
freeze-protection operation for heating systems is to open
the control valves and count on the ﬂ ow limiters to balance
the ﬂ ow. This means that the hot water pumps are running
at 100% speed. This also means that the hot water pumps
weren’t sized for the building peak load, but were sized
for the larger sum of the individual spaces. And, it means
that the speed drives aren’t being allowed to save money
since most of the operating hours are unoccupied when the
pumps are at full speed. A much better scheme is to limit
the freeze protection valve position to some small percent
calculated to prevent freeze-ups. This will allow for pump
energy savings, and eliminate the need for ﬂ ow limiters.
• Installed Cost: 0.890 of baseline.
• Operating Cost: 0.943 of baseline.
• Payback: Immediate.
• Advantages: Saves pump energy; and saves operating cost.
• Disadvantage: Balancing more time consuming; control
valve and actuator selection more critical.
1996: Variable Primary Flow
This was the next logical step in the evolution of variable-
speed pump systems. The constant-speed chiller primary pump’s
design purpose is to provide constant ﬂ ow through the chiller to
ensure safe operation. However, with modern chiller controls,
the need for constant ﬂ ow through the chiller is not as critical
as a generation ago. Minimum ﬂ ow will always be required.
The variable primary-ﬂ ow design did away with the constant-
speed chiller pumps and added chiller isolation valves. A ﬂ ow
meter in the chiller inlet line monitored ﬂ ow, with a setpoint
minimum corresponding to the number of chillers needed. The
ﬂ ow meter would open a chiller minimum ﬂ ow valve to ensure
safe operation (Figure 4
(F
(
).
From a ﬁ rst-cost standpoint, replacing two large pumps with
two isolation valves, adding some additional controls, and
increasing the size of the remaining pumps resulted in a net
savings. That savings is compounded by reducing the required
size of the mechanical room.
42
ASHRAE Journal
ashrae.org
November 2005
NPSH in Feet
140
120
100
80
60
40
20
0
11 in. D
10½ in.
10 in.
9½ in.
9 in.
0
100
200
300
400
500
600
700
800
900
1000
1100
1200
1300
Capacity in U.S. gpm
30
20
10
0
65% 70%
75% 78% 80%
80.5%
80%
78%
75%
70%
65%
25 hp
25 hp
20 hp
20 hp
15 hp
15 hp
NSPH REQ
NSPH REQ.
New Selection
680 gpm at 83 ft
Original Selection
600 gpm at 90 ft
Figure 3: Removing ﬂ ow limiters (1993).
Removing ﬂow limiters (1993)
Secondary Pumps
Potential
Mixing
Point
Variable
Speed
Chiller
Chiller
Chiller Bypass
Flow
Limiter
Supply
Return
Coil
Primary
Pumps
DPT
Figure 2: Variable speed secondary pumping (1990).
Mixing Chilled Water
All primary/secondary systems have a mix point at the de-
coupler whenever the secondary ﬂ ow exceeds the primary.
Mixing chilled water is almost never a good idea. It raises the
temperature and increases pump energy. Chilled water supply
temperature has to match the coil selection temperature so
cooling coils can dehumidify properly and so the coils can de-
velop the intended ∆T. Although for many hours in the year the
coldest water won’t actually be required for either temperature
or humidity control, if the system can tolerate warmer water,
the better way is to raise the chiller setpoint.
On a related note, raising chilled water supply temperature
as an operating strategy can increase efﬁ ciency, increase ca-
pacity or lower demand. During the summertime, when rais-
ing supply temperature would save kWh and demand, that’s
when the coldest water is needed to dehumidify properly.
All chillers will be more efﬁ cient at warmer evaporator water
outlet temperatures. For example, a 4°F (2°C) rise in supply
temperature will roughly equal a 3% efﬁ ciency increase, some
of which will be given back by increased pumping energy for
all variable speed distribution systems. Caution: if you’re rais-
ing supply temperature to save demand charges, remember
that although chillers have a 3% lower kW/ton at 4°F (2°C)
higher evaporator temps, they also have 6% greater capacity
and a net increase in total power consumption.
Constant
Speed
S
d
P
Secondary Pumps
Potential
Mixing
Point
Constant
Speed
Chiller
Chiller
Chiller Bypass
Flow Limiter
Three-Port
Control Valve
Supply
Return
Coil
Primary
Pumps
Figure 1: Primary/secondary constant speed pumping (1988).
Constant
Speed
Total Head in Feet
From a pump energy standpoint at full load, little difference
exists from a primary/secondary scheme. At all part loads,
variable primary ﬂ ow will use less energy than any primary/
secondary scheme.
From an operational standpoint, we now have a scheme
that makes low ∆T a nonissue. We can “over-pump” the
T
chiller if we need to, and stage chillers on ﬂ ow and load,
rather than just ﬂ ow. This is a far cry from saying that low ∆T
is solved.
• Installed Cost: 0.867 of baseline.
• Operating Cost: 0.937 of baseline.
• Payback: Immediate.
44
ASHRAE Journal
ashrae.org
November 2005
It is a phenomenon that occurs in most chilled water
systems when the return water coming back to the cooling
plant is not as warm as it is designed to be. For example, if
the design called for chilled water supply to the system to
be 45°F (7°C), and the return to be 55°F (13°C), then any
time return water was 54°F (12°C) or cooler, the plant would
be suffering from low ∆T. Usually worse at part loads, it is
frequently seen at full load also. It deﬁ es the fundamentals of
heat transfer, since theoretically, at all part-load conditions,
the ∆T should be above design rather than below it.
T
Why is Low ∆T a Problem?
T
• It limits the capacity out of your chillers. Generally, the
most expensive piece of equipment in a building is the
chiller. In a primary-secondary pumping arrangement
with the primary pumps sized for the chiller capacity at
What Is Low ∆T?
T?
T
the design ∆T, chiller plants will be limited on ﬂ ow rather
than load unless the ∆T is at design.
T
• It wastes pump energy. In a 10°F (5.5°C) ∆T design, if the
T T
water is coming back at 7°F (4°C) ∆T, then the system
is pumping 30% more than it should, and theoretically
using 220% of the pump energy that it should.
• The piping/pumping system may be unable to meet the
building load.
Possible Causes of Low ∆T
• Dirty coil, air-side or water-side;
• Poor coil selection;
• Changing design conditions;
• Laminar ﬂ ow on waterside;
• Coil unequal air distribution;
• Three-way valves;
• System DP above valve shutoff head;
• Piping conﬁ guration, etc.
• Advantages: Save ﬁ rst cost; save operating cost; low ∆T
a nonissue.
• Disadvantages: Increased control complexity (see “Ghost
Energy” sidebar).
1997: The Good Idea Needed Optimizing
Too many small things popped up that negatively impacted
reliability, control and the ability to ﬁ ne tune the system. Flow
meters did not perform as intended due to water quality issues,
piping layout, and instrument accuracy.
Realizing that the most accurate and well-documented oriﬁ ce
in the mechanical room was the chiller barrel, the solution was
to install a differential pressure transmitter across the evapora-
tor barrel and write a simple algorithm to control the chiller
minimum ﬂ ow valve (Figure 5). This allowed more stable
control, more ﬁ nite control at low ﬂ ow and a small increase in
pump efﬁ ciency.
• Installed Cost: 0.864 of baseline.
• Operating Cost: 0.937 of baseline.
• Payback: Immediate.
• Advantage: Better reliability.
• Disadvantages: None.
1999: Pressure-Independent Flow Control Valves (More
Optimizing)
When designing, a myriad of operating conditions need to be
considered that could affect the system, such as full load, part
load, one pump out, startup, shutdown, etc. One particularly
vexing condition is rapid increases in load.
If the chiller plant were operating with pump speed and
minimum ﬂ ow valve in control, a large air-handling unit start-
ing could cause a sudden increase in demand for chilled water.
This might cause a chiller to trip on low ﬂ ow if the minimum
ﬂ ow valve could not open up fast enough and the pump speed
could not increase fast enough.
The initial solution was to slow down the rate at which
air-handling unit control valves open and close to avoid sud-
den ﬂ ow variations. It was felt that slow acting valves would
eliminate most of the problems. However, a better design would
eliminate all of the nuisance trips, to be as operator friendly
as possible.
After much product research in various valve and actuator
styles, an interesting device with its origins in the oil ﬁ eld in-
dustry appeared most promising. A pressure-independent ﬂ ow
control valve (see sidebar “Pressure Independent”) became
Fl
M
Flow Meter
Chiller
Chiller
Chiller Min.
Flow Valve
S
l
Supply
Return
Coil
Chiller
Chiller
Isolation
Valve
DPT
Figure 4: Variable primary ﬂ ow, Version 1 (1996).
Primary Pumps
Variable Speed
Variable Speed
Primary Pumps
S
l
Supply
Return
Coil
DPT
DPT
DPT
Chiller
Chiller
Ch ll
Chiller
Isolation Valve
Chiller Min.
Flow Valve
Figure 5: Variable primary ﬂ ow, Version 2 (1997).
46
ASHRAE Journal
ashrae.org
November 2005
the standard for chiller minimum ﬂ ow protection, and a big
drop in spurious trips was seen. The piping schematic did not
change from the 1997 version, but operation became much
more stable.
• Installed cost: 0.865 of baseline (increase vs. 1997).
• Operating cost: 0.937 of baseline.
• Payback: Never, but, highly worthwhile.
• Advantage: Better reliability.
• Disadvantage: Slight price increase.
2001 and 2002: Two Changes in Two Different Steps,
Both Involving Cooling Coil Control Valves
First, the pump speed differential pressure transmitter (DPT)
was relocated from across the terminal unit branch main (where it
had been from 1990) to across only the most remote control valve.
The theory is that best control and most energy savings would be
seen by monitoring as close to the control device as possible. And
additional energy savings is possible since, in the original scheme,
the DPT setpoint was typically around 25 ft (75 kPa) (coil = 10 ft
[30 kPa]; control valve = 10 ft [30 kPa]; and valves/strainer/pipe
= 5 ft [15 kPa]). In the new location, the DPT setpoint would only
need to be 10 ft (30 kPa), meaning that the variable speed pumps
would spend more hours running at lower speed.
This was an example of what Albert Einstein called a
“schlembe: an improvement that made things worse.” Without
the dampening effect of the coil, piping and the mains, even small
changes in valve position resulted in wild variations in differential
pressure and constant speed swings at the pumps. As with the
chiller minimum ﬂ ow valve, slowing down the valve response
slowed the DPT swings but could not eliminate them.
Conventional control valves could not control accurately or
respond quickly enough to allow reasonable control, hence the
second improvement. The success that was seen with the pressure-
independent control valves (PICVs) in chiller minimum ﬂ ow
service again was seen when PICVs were installed on all the air
handler coils (Figure 6
(F
(
). In addition, with the control valves actu-
6)
6
ally controlling correctly, cooling coil ∆T was now at or above
T T
design, occasionally signiﬁ cantly above design.
Two things were immediately evident: the pumps could be
accurately and smoothly controlled at a much lower setpoint,
hence more energy savings; and low ∆T no longer existed.
T
All previous efforts were about making low ∆T a non-issue,
T
T
this change solved it. With PICVs on all the cooling coils, the
system ﬁ nally obeyed the fundamentals of heat transfer. At all
part-load conditions, return water is consistently above design,
with no change in room comfort level.
From a ﬁ rst-cost standpoint, PICV are about 50% more than
conventional control valves. First-cost is always a concern, as
owners and construction managers look for value engineering
items. On a 100,000 ft2 (9290 m2) building, PICV’s will add
about $20,000 to the cost, which is 0.16% of the total project
cost and 0.7% of the HVAC package. These certainly are not
signiﬁ cant percentages.
From our energy savings point, the ghost energy was elimi-
nated (see “Ghost Energy” sidebar), and control was much
smoother. However, calculated payback was 12 years, prompt-
ing a reevaluation of other parameters to lessen the ﬁ rst-cost
impact. One suggestion was that since low ∆T was no longer an
T
issue, piping mains could be downsized. Building load diversity
was showing up as much greater ﬂ ow diversity. Resizing and
recalculating the mains is worth about half the premium for the
PICV, bringing the payback to six years.
“Serendipity” is ﬁ nding something good that you weren’t
looking for. So, solving the low ∆T was serendipity. However,
T
it presented another concern. With the PICVs on all our cool-
ing coils, the chilled water ∆T was now consistently at 16°F
T
(9°C) and occasionally in the 20°F range (11°C) (12°F [7°C]
design). Most chiller manufacturers will say that, when used
in a variable primary ﬂ ow system, that chiller minimum ﬂ ow
should be 1.5 gpm/ton (0.03 L/s per kW). That equates to
a chiller ∆T of 16°F (9°C), which means that at many load
T
T
conditions, considerable water is being bypassed when the
chiller was heavily loaded. The chiller industry may need to
better deﬁ ne minimum ﬂ ow so a chiller can run fully loaded
with almost any ∆T, without introducing another kind of ghost
T,
T
energy (unnecessary bypass water).
The ﬂ ow-to-position response of valves (called valve au-
thority) is characterized by ASHRAE as either quick opening,
linear or equal percentage. Almost all valves used for tem-
perature control systems are speciﬁ ed as equal percentage.
Chapter 42 of the ASHRAE Handbook—HVAC Systems and
Equipment shows how ﬂ ow in different valve styles reacts
to changes in position.
It also has a chart illustrating a phenomenon called authority
distortion. The chart shows that any valve will only perform
as advertised if the pressure differential across the valve stays
constant, which almost never happens. From full load to part
load, pressure differential across a control valve can vary sig-
niﬁ cantly. For example, 50% valve position may equal 10%
Pressure-Independent Control Valves
ﬂ ow at design differential, or it may equal 50% ﬂ ow at part
load (authority distortion = 0.1, see S42.9, Figure 19).
A pressure-independent control valve automatically and im-
mediately responds to variations in pressure. It is a relatively
recent innovation for hydronic applications. A perfect analogy
is the variable-air-volume (VAV) box. Years ago, when VAV was
in its infancy (a great idea but inconsistent space control), the
invention that made VAV the smart choice for most modern
buildings was making the VAV boxes pressure independent.
The addition of a ﬂ ow ring in the box inlet meant that the box
could maintain constant airﬂ ow into the space regardless of
anything that was happening on the upstream side. A pressure
independent control valve has a similar device at the inlet.
48
ASHRAE Journal
ashrae.org
November 2005
A condensing boiler is one that is built to withstand the
corrosive conditions of cool ﬂ ue gases. It operates at tem-
peratures signiﬁ cantly cooler and at efﬁ ciencies signiﬁ cantly
higher than would be found in conventional boiler systems.
The most important factor of boiler efﬁ ciency is enter-
ing water temperature (EWT), see Figure 6, p. 27.4, 2004
ASHRAE Handbook—HVAC Systems and Equipment. Most
conventional boilers have a minimum EWT low limit of 140°F
(60°C) to prevent condensation on the ﬁ re side. This is one
of the key factors that has pushed HVAC engineers to the
“standard” 180°F (82°C) hot water systems.
Condensing boilers are, by deﬁ nition, meant to condense,
so that the latent heat from the ﬂ ue gas is sent into the hy-
dronic loop, rather than pushed up the stack. Therefore, a
heating system designed around condensing boilers operating
in the condensing mode all the time (135°F [57°C] maximum
leaving water temperature) will be more efﬁ cient in the boiler
room and throughout the system because parasitic losses are
less. It is the difference between component efﬁ ciency, mea-
sured under ideal conditions, and system efﬁ ciency measured
under actual operating conditions. Payback on condensing vs.
conventional boilers typically is two to four years.
Once the heating plant is designed around the lower water
temperatures, the viability and applicability of heat recovery
chillers operating at 120°F to 130°F (49°C to 54°C) condens-
ing temperatures is evident.
Condensing Boilers and Heat-Recovery Chillers
• Installed Cost: 0.872 of baseline (increase).
• Operating Cost: 0.900 of baseline.
• Payback: Six years.
• Advantage: Better control; energy savings; eliminate most
ghost energy and low ∆T.
• Disadvantage: Slight price increase.
2003: Dedicated Heat Recovery Chillers (DHRC) Became
Standard on All Four-Pipe Projects
Heat recovery chillers are not intended to replace the main cool-
ing plant, only to replace summertime boiler operation. They are an
environmentally conscious way of controlling humidity, decreasing
greenhouse gases, and providing domestic water heat.
The ideal location is where it will see the warmest entering
evaporator temperature, which is before the chiller minimum
ﬂ ow bypass (Figure 7
(F
(
). Typical sizing for a 100,000 ft
7)
7
2 (9290
m2) school might be a 200-ton (703 kW) main cooling plant
and a 30-ton (106 kW) DHRC.
Even though it is called a chiller, its summertime function is
to make hot water, and cooling is a by-product. That reverses in
the winter when it makes chilled water with the rejected heat
as a by-product. This is distinctly different than a heat pump,
which has reversing valves on the refrigerant side. In a DHRC,
the evaporator is always the evaporator; the condenser is always
the condenser. The control parameters differ from summer
(condenser control) to winter (evaporator control).
Consider the operating economics of heat recovery chillers
as applied to any concurrent heating/cooling load (the heating
may include domestic water heating or swimming pool water
heating). The utility rates shown are typical of central Indiana
before Hurricane Katrina.
Option 1: Run boilers and chillers.
Chiller: Air-cooled screw at 1.25 kW/ton (0.36 kW/kW).
Electricity at $0.07/kWh = $0.729/100 MBtu.
Boiler: Condensing boiler at 92% efﬁ cient gas at $0.85/
therm = $0.924/100 MBtu.
Total Option 1 = $1.653 for 100 MBtu of heating and
100 MBtu of cooling.
Option 2: It’s cool enough to run economizers, but there is
still a heating load.
Chiller: Off.
Cooling = $0.00.
Boiler: Condensing boiler at 92% efﬁ cient gas at $0.85/
therm.
Heating = $0.924/100 MBtu.
Total Option 2 = $0.924 for 100 MBtu of heating and
100 MBtu of cooling.
Option 3: Heat recovery chiller.
Chiller: Modular scroll at 1.2 kW/ton (0.34 kW/kW)
(55°F [13°C] Evap EAT, 120°F [49°C] Cond LWT); at
277 Ton
Chiller
Chiller
Isolation
Valve
DPT
277 Ton
Chiller
DPT
DPT
Variable Speed
Primary Pumps
Primary Pumps
Chiller Min.
Flow Valve
348 gpm, 42.8°F
57.3°F
64.4°F
230
42 8°F
230 gpm, 42.8°F
Coil
118 gpm
Figure 6: Version 3 with PICVs (2002).
Chiller
Chiller
Isolation
Valve
DPT
Chiller
Chiller
DPT
Chiller Min.
Flow Valve
Variable Speed
Primary Pumps
Evap.
Cond.
Hot Water Return
DPT
Coil
Figure 7: Dedicated heat recovery chillers (2003).
Dedicated Heat
Recovery Chiller
50
ASHRAE Journal
ashrae.org
November 2005
$0.07/kWh.
Cooling = $0.70.
Boiler = Off.
Heating = $0.00.
Total Option 3 = $0.70 for 100 MBTU of cooling and
125 MBTU of heating.
At these utility rates, a couple of interesting conclusions can
be drawn from this.
1. Recovered heat will always be cheaper than any boiler or
water heater arrangement.
2. It is cheaper to run the heat recovery chiller than to run the
economizers if you have a need for the rejected heat.
The potential economic beneﬁ ts of heat recovery have been
known for several generations, but a reliable control arrange-
ment and a way to use the low-grade heat recovered from con-
densers were never easy (see “Condensing Boilers” sidebar).
The operating cost justiﬁ cation comes from eliminating
summertime reheat and minimizing the amount of econo-
mizer operation. As illogical as it sounds, the cooling control
sequences should be rewritten to make DHRC the ﬁ rst call
for cooling instead of economizers for VAV and multizone
systems.
If the facility has an indoor swimming pool, the payback is
immediate, since a pool dehumidiﬁ er (arguably the most ex-
pensive and complicated refrigeration device in any building)
Ghost energy refers to unintended and unnecessary energy
usage such as reheating or overcooling for no psychrometric
or comfort beneﬁ t. At least three kinds of ghost energy exist:
ghost cooling, ghost heating, and ghost pumping. The term
originated with the observation that, if low ∆T occurs (which
T
it does), and if the fundamentals of heat transfer say that it
shouldn’t (which they do), then the Btus must be going some-
where (which they are). A leaky preheat valve, for example,
can create signiﬁ cant ghost heating and cooling demand.
Excess ventilation, which comes with a need to dehumidify
or preheat, is also a kind of ghost energy.
Ghost cooling can be caused by authority distortion of
pressure dependent valves, which appears to be a prime
cause of low ∆T. The actuators, especially on quarter turn
valves, are not ﬁ nite enough to react quickly to variations in
system differential. The result is that VAV leaving air setpoint,
nominally at 55°F (13°C), is now running at 54°F or 53°F (12°C
or 11°C) (ghost cooling). No one in the space will notice the
difference, but there would then be an implied reheat load
(ghost heating).
There is ghost pumping for the additional chilled water and
heating water ﬂ ows along with ghost heating and cooling.
Ghost Energy
is no longer required. The same function and same economy
can be had with conventional air-handling devices.
• Installed Cost: 0.999 of baseline (no pool) or 0.830 (with
pool).
• Operating Cost: 0.800 of baseline.
• Payback: 4.6 years (no pool) or 0.5 years (with pool).
• Advantages: Lower operating cost; some cooling redun-
dancy, some chillers available in winter.
• Disadvantages: Potentially higher ﬁ rst cost; control com-
plexity.
2005
The next generations are already on the drawing boards.
Stay tuned.
Conclusion
In the quest for “less expensive to build,” it may seem that
modern chiller plant design has come full circle. When ad-
justed for inﬂ ation, current chiller schemes cost as much as
15-year-old designs unless a pool is part of the project. “Less
expensive to operate” has been achieved, since it now costs 20%
less to operate a comparable building. The “easier to maintain”
is harder to track and quantify, but it is patently obvious that
newer systems are more complicated.
“Increased control complexity” is a disadvantage of almost
every one of the improvements. Much more is required of
the temperature controls people, and the complexity that is
inherent in a more sophisticated design mandates building
commissioning.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
November 2005
Squeezing the Watts
Out of Fluorescent Lighting
Lighting consumes 33% of electricity used in commercial build-
ings. The next columns will discuss energy-efﬁ cient lighting.
By Brian Liebel, P.E., and James Brodrick, Ph.D., Member ASHRAE
Table 1: Comparison of 4 ft (1.2 m) ﬂ uorescent lamp system efﬁ cacies (systems shown are with optimized ballasts).
Lamp Type
Lamp Wattage
Ballast Type
System Efﬁ cacy (Lumens/Watt)
High Performance T8
32
Electronic—Extra Efﬁ cient Instant Start
101.8
High Performance T5
28
Electronic—Extra Efﬁ cient Program Start
99.9
Reduced Wattage T8 – 28 W
28
Electronic—Extra Efﬁ cient Instant Start
99.7
Reduced Wattage T8 – 25 W
25
Electronic—Extra Efﬁ cient Instant Start
96.0
Reduced Wattage T8 – 30 W
30
Electronic—Extra Efﬁ cient Instant Start
95.4
Typical T5 – 28 W
28
Electronic—Program Start
90.6
Basic Grade F32T8
32
Electronic—Extra Efﬁ cient Instant Start
91.9
Typical T5HO – 54 W
54
Electronic—Program Start
85.5
T12 – F34 CW
34
Magnetic—Rapid Start
64.8
I
n October’s article, we referred to newer ﬂ uorescent light-
ing technologies that make it relatively easy to comply with
ANSI/ASHRAE/IESNA Standard 90.1, Energy Standard
for Buildings Except Low-Rise Residential Buildings. In gen-
eral, there are three areas that we look at for energy-efﬁ cient
lighting—lighting system efficiency, lighting design, and
lighting controls. Since so much of lighting energy efﬁ ciency
is based on the lighting power density (LPD), or W/ft2, we’ll
start by looking at how lighting system efﬁ ciencies reduce the
LPD in buildings. Future issues will explore improved lighting
design and controls.
To adequately describe lighting system efﬁ ciency, we ﬁ rst
must introduce the components: the lamps, ballasts, and lu-
minaires. The term used to describe the energy efﬁ ciency of a
lamp is efﬁ cacy, or lumens per watt. When we consider lamps
that require ballasts, such as ﬂ uorescent and HID lamps, we
must consider the input watts of the ballast that is driving the
lamp to determine the overall system efﬁ cacy. The lamp/ballast
system determines the overall light output from the lamps, and
the optical system of the luminaire redirects the light into the
space and provides the luminaire with its photometric distribu-
tion. The luminaire efﬁ ciency determines how much of the light
gets out of the luminaire and into the space, but has no regard
for the way the light is distributed. It is an often abused value
and it is generally erroneous to use luminaire efﬁ ciency as a
guide for lighting efﬁ ciency, except when comparing luminaires
of similar photometric distributions.
Lighting design starts with selecting a design approach based
on the speciﬁ c application—an ofﬁ ce is lit differently than a
warehouse. Luminaire selection involves a balance of aesthet-
ics, optical performance to meet visual needs, and cost. Once a
basic design approach is selected, the ﬁ ne-tuning of lamp/ballast
combinations and luminaire placement and distribution/ef-
ﬁ ciencies is done—generally with several iterations to get the
right balance for the project. An energy-efﬁ cient lighting design
is one that optimizes luminaire photometric distribution and
system efﬁ cacy to generate the most visually effective light with
the least amount of energy input. An important added consid-
eration in lighting design is the long-term cost impact of lamp
replacement and system maintenance costs.
The workhorse of commercial interior lighting is ﬂ uorescent
lighting, and new ﬂ uorescent technologies offer signiﬁ cant
improvements in energy efﬁ ciency. At this point, there is noth-
ing to be gained by using T12 lamps in any application. The
T8/electronic ballast systems have proven reliable and cost-ef-
fective for 15 years, and more importantly, provide a minimum
of 25% energy savings over T12 systems. They also offer better
light output retention over the life of the system. T8 technologies
have become rather advanced, and along with these advance-
ments come a variety of products that produce incremental
energy savings beneﬁ ts. For example, ﬁ ve different types of 4
,
y
g,
g
g
g
g
,
(
g)
p
y p
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 11, November 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
November 2005
ASHRAE Journal
53
(
)
p
g
p
;
ft (1.2 m) T8 lamps are available: the high-performance 32 W;
the standard 32 W; and the reduced wattage lamps of 30, 28,
and 25 W. Add to this the different color characteristics, and the
variables in lamp selection become quite a head-spinner.
On the ﬂ uorescent ballast side, three types of electronic
ballasts exist—instant start, programmed start and rapid start.
Within these groups, different ballast factor (BF) ratings and
efﬁ ciency grades of standard and extra-efﬁ cient ballasts exist.
The BF is the factor of rated light output that the lamp/ballast
system will deliver.
All of these products have been developed with one goal in
mind—to increase the system efﬁ ciency of ﬂ uorescent lighting
systems. The following list provides some basic guidelines for
selecting ﬂ uorescent energy-efﬁ cient lighting systems.
1. Always use lamps with 82 CRI or better (800 series lamps),
as opposed to those in the range of 75–78 (700 series lamps).
They are more energy efﬁ cient and provide better color.
2. Use high-performance T8 lamps with extra-efﬁ cient ballasts
to achieve maximum energy efﬁ ciency. The high-performance
lamps are 5% more efﬁ cacious, and the use of extra-efﬁ cient bal-
lasts result in approximately 10% additional energy savings.
3. Maximize energy savings by using the variety of ballast fac-
tors available—use low BF ballasts whenever possible (without
sacriﬁ cing visual performance due to the lower light output), or
p
g
use fewer lamps with higher BFs to achieve lower LPDs.
4. Unless the lighting is controlled by occupancy sensors
that result in a lot of on/off cycles during the day, use instant
start ballasts for optimized energy efﬁ ciency.
5. Be cautious with reduced-wattage T8 lamps as they are
generally only compatible with instant start ballasts, and some
are speciﬁ cally matched with ballasts, such that the lamps
may striate or not operate well with non-conforming ballasts.
These lamps should never be used in environments where the
temperature is below 60°F (16°C), and are not recommended
in spaces controlled by occupancy sensors.
The use of extra-efﬁ cient electronic ballasts and higher efﬁ -
ciency T8 lamps add incremental energy savings of about 15%
beyond standard T8 installations. Here are two examples:
Example 1 is a two-lamp ﬂ uorescent luminaire, balanc-
ing lumen output and BF.
• Common approach: (2) 700 series, 2800-lumen
F32T8 lamps with generic electronic standard BF
(0.88) ballast consume 58 W.
• Efﬁ cient approach: (2) 800 series, High-Performance,
3000+ lumen F32T8 lamps with extra-efﬁ cient low
BF (0.77) ballast consume 48 W.
• The results are practically the same light level and a
17% reduction in energy!
Advertisement formerly in this space.
54
ASHRAE Journal
November 2005

Example 2 involves reducing the number of lamps.
Example 2 involves reducing the number of lamps
• Common approach: A 2x4 troffer with (3) 700 series
2800-lumen F32T8 lamps with generic electronic
standard BF (0.88) ballasts consumes 85 W.
• Efﬁ cient approach: (2) 800 series, high-perfor-
mance, 3000+ lumen F32T8s with extra-efﬁ cient
high BF (1.15) ballast consume 73 W.
• The results are practically the same light level, with
one-third less lamps to purchase, and a 14% reduc-
tion in energy!
Another recent innovation in ﬂ uorescent technology involves
the T5 and T5HO lamps. These lamps are only 5/8 in. (16
mm) in diameter, and are good at delivering luminaire optical
efﬁ ciency. Typical T5 and T5HO lamp/ballast combination
system efﬁ cacies are not as good as the T8 systems. However,
one manufacturer recently introduced a high-performance
T5 that looks promising. The T5 lamp systems use different
sockets and ballasts, and the lamps are shorter than standard
4 ft (1.2 m) lamps, making these systems generally much
more expensive than T8 systems. Their best application is in
indirect pendant-hung lighting systems and some high-bay
applications where high operating temperatures are not a
problem.
In summary, the use of new ﬂ uorescent technologies reduces
In summary the use of new ﬂuorescent technologies reduces
LPDs to around 0.90 W/ft2 (10 W/m2) or less in standard ofﬁ ce
applications, well below the Standard 90.1-2004 of 1.0 W/ft2 (11
W/m2) Other buildings using ﬂ uorescent lighting as their main
source will have similar results—about 10% below the 2004
LPD standards. The incremental costs for the extra-efﬁ cient
ballasts and high-performance T8 lamps are relatively small
and are easily made up through the energy savings alone.
The big news, however, is that there will be additional incen-
tive to use these technologies in 2006. Section 1331 of the U.S.
Energy Policy Act of 2005 includes tax credits for equipment
placed into service after Dec. 31, 2005, equipment that reduces
building LPDs by 25% to 40% percent under Standard 90.1-2001
levels. That means the LPD must be between 0.78 to 0.98 W/ft2
(8.4 to 10.6 W/m2) for ofﬁ ces. As noted earlier, this is easily ac-
complished by using these new and improved technologies. The
added factors of improved design techniques and lighting controls
will be covered in upcoming issues… stay tuned!
Brian Liebel, P.E., is principal of AfterImage + Space in
Emeryville, Calif. He is a member of IESNA. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
December 2005
T
he chilled water system at Tower Semiconductor, a pure-play
independent wafer foundry in Israel, is a primary-secondary
variable ﬂ ow system consisting of six centrifugal chillers. One chiller
is 1,000 ton (3517 kW) and the other ﬁ ve are 500 ton (1758 kW).
The heat recovery system is a variable primary ﬂ ow.
About the Author
Igor Dubov, P.E., is the HVAC and mechanical
system supervisor at Tower Semiconductor, Migdal
Haemek, Israel.
After the successful completion of
the ﬁ rst stage of the chilled water plant
retroﬁ t project,¹ the facility department
entered the second phase. During the ﬁ rst
part, the emphasis was on the efﬁ cient
operation and proper maintenance of
the chillers, whereas the purpose of the
second phase was the improvement of the
heat recovery system and the auxiliary
equipment energy consumption.
Previous System Operation
Because of the requirements of hu-
midity control in the cleanrooms, hot
water, for reheat, becomes indispensable
throughout the entire year.
Tower’s biggest 1,000 ton (3517 kW)
lead chiller, which was constructed with
an auxiliary condenser for heat recovery,
works continuously.
In 2002, this chiller worked 8,625
hours (98.4% of the entire year); in 2003,
8,692 hours (99.2% of the entire year);
and in 2004, 8,468 hours (96.4% of the
entire year) supplying chilled and hot
water simultaneously. This chiller works
in tandem with a dedicated cooling tower
(50 hp [37.3 kW]).
Even in the minimal cooling load
requirements, the heat rejected from the
chiller exceeds the quantity of the heat
necessary for the hot water system. As a
result, the heat recovery system always
works with the cooling tower in parallel.
Previously, this chiller had two indepen-
dent control systems: one for heat recovery
and one for controlling the temperature of
the water leaving the cooling tower. Both
systems operated simultaneously.
In addition, the condenser water pump
100 hp (74.5 kW) worked continuously
under all load conditions at full speed
(50 Hz), providing approximately 3,000
gpm (189 L/s), which equals 3 gpm/ton
(0.5 L/s per kW), the normal rate in pri-
mary-secondary chilled water systems.
The heat recovery system temperature
was controlled indirectly through the tem-
perature setpoint of the water leaving the
main condenser, by two valves situated in
the condenser water line and operating pro-
portionately. One of these valves supplied
water to the cooling tower and the other
controlled return water back to the main
condenser via the bypass line (Figure 1
(F
(
).
By Igor Dubov, P.E., Member ASHRAE
Heat Recovery,
Energy Savings
For Semiconductor Plant
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 12, December 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
December 2005
ASHRAE Journal
57
The cooling tower provided the temperature control of water
going out. This was done through the variation of the fan’s speed
using a variable speed drive (VSD).
The cooling tower temperature control system consisted of
two operational modes:
• Automatic. A variable setpoint changes automatically
according to an outside wet bulb and the cooling tower’s
capacity curve; and
• Manual. Based on a predeﬁ ned setpoint.
Usually, the variable setpoint controlled the temperature of
the water leaving the cooling tower. Often, in this operational
mode, the temperature was too low and the heat recovery sys-
tem compensated by activating its valves, resulting in the water
ﬂ ow through the bypass valve back to the main condenser.
This situation caused unnecessary energy consumption of the
cooling tower’s fan and the condenser pump, which worked
continuously at full speed.
To achieve a better result in this case, the operators had to
change the cooling tower control mode to manual, with a higher
temperature setpoint. This could result in a certain amount of
energy savings during current ambient and
chiller load conditions. Occasionally under
full-load conditions during hot and humid
days, the temperature of the water leaving
the condenser was too high. This caused
the chiller to work at higher condenser
temperature and pressure, consuming ex-
cessive energy. Increasing the condensing tempera-
ture to 1°F (0.6°C) typically reduces chiller COP
by1% to 2% .² In this case, the hot water supplied to
consumers had a temperature higher than necessary.
New Operational Mode of the Heat Recovery System
The main goal in the second phase of the chilled water plant
retroﬁ t project was to ﬁ nd a new and sophisticated way to pro-
vide optimal energy consumption under all kinds of ambient
conditions and chiller thermal load variations.
The idea was to consolidate three different control systems
into one operational mode with a common temperature setpoint.
This mode consists of: the heat recovery temperature control;
the temperature control of the water leaving the cooling tower;
and the condenser’s water ﬂ ow control. To achieve this, a VSD
was installed on the condenser pump motor.
We evaluated what would be the lowest, but most reason-
able, hot water supply temperature. The result was 88°F – 90°F
(31°C – 32°C).
According to the new conﬁ guration of the control mode, the
common temperature setpoint maintains permanent temperature
of the water leaving the main condenser.
We considered two potential alternatives for operating the
cooling tower’s fan and the main condenser pump: operating in
parallel (the simultaneous sending of the same signal to the cool-
ing tower’s fan and the main condenser pump) and a mixed-mode
operation (Figure 2
(F
(
). The preliminary estimate and ﬁ ne-tuning
of the new control mode proved that a mixed operation of the
cooling tower’s fan together with the main condenser pump would
provide better results with overall energy consumption.
All motor speed (rpm) variations depend proportionally on
frequency changes. Also, the relationship between speed and
ﬂ ow is directly proportional. (Afﬁ nity law for pumps³ and the
same equation is applicable for fans when the impeller’s size
and the air density are constant.4)
Increasing the air mass ﬂ ow through a cooling tower enhances
its heat rejection (the energy balance between the cooling water
and the air in a cooling tower5) and, as a result, decreases the
temperature of the water entering the chiller’s condenser. Simi-
larly, rise of the water ﬂ ow rate through the chiller’s condenser
improves its heat removal. The power requirement of pumps and
fans changes approximately to the third power of the speed.
Considering the previously mentioned reasons, it is obvious
that the operational mode that provides the same heat rejec-
tion, while the summary speed of the condenser pump and
of the cooling tower’s fan is lowered, is preferable. That is,
in this operational mode both pump and fan would consume
less energy.
Finally, we chose the mixed operational
mode because its temperature control,
in comparison to the parallel method,
works more smoothly. In the parallel
operation, two parameters (temperature
and ﬂ ow) of the water entering the main
condenser vary simultaneously, complicating an
accurate temperature control. The new control mode
works as follows (Figure 2). When the current water
temperature exceeds the setpoint requirement, the valve
leading to the cooling tower opens and the bypass valve
correspondingly closes (Figure 1).
When the valve leading to the cooling tower is opened 100%,
the speed of the condenser water pump gradually increases. This
increase in speed changes the water quantity ﬂ owing through
the main condenser from 0% to 25% of its overall rate. This
rate varies from the minimum ﬂ ow of the water speciﬁ ed by the
chiller manufacturer, to the maximum ﬂ ow, which the pump at
full speed can provide.
If these steps don’t ensure the desired temperature, the system
increases the cooling tower fan’s motor frequency from 0% to
25% of the full motor rate. The entire motor’s rate is altered
from the minimum speed, corresponding to 20 Hz, which can
provide a proper motor cooling and gearbox lubrication, to the
maximum speed at 50 Hz. The next sequence of the changes
is: the pump from 26% to 50%; the fan from 26% to 50%; the
pump from 51% to 75%; the fan from 51% to 75%; the pump
from 76% to 100%; and the fan from 76% to 100% of their full
rate. When the water temperature is lower than the setpoint, this
sequence is reversed.
Chilled Water Auxiliary Equipment
The next project goal was to improve the energy consumption
of the chilled water pumps and to avoid exploiting the lead chiller
1,000 ton (3517 kW) at a temperature difference below the design
58
ASHRAE Journal
ashrae.org
December 2005
Valves Operation
Pump CTF Pump CTF Pump CTF Pump CTF
0%
33%
66%
100%
Heating
Cooling
p
p
p
Pump – The main condenser pump
CTF – The cooling tower fan
Figure 2: The new operational mode of the heat recovery system.
2001
2002
2003
2004
2001
2002
2003
2004
1.2
1.0
0.8
0.6
0.4
0.2
0.0
kW/ton
Entire Chilled Water Plant
Chillers Only
Entire Chilled Water Plant Auxiliary Equipment
C
e s ,000 to
ed cated
u
a y qu p e t O y
Chiller’s 1,000-ton Dedicated Auxiliary Equipment Only
Figure 3: Efﬁ ciency (kW/ton) of chilled water plant.
Controller
Controller
VSD
To Cooling Tower
Bypass
Cooling
Tower 5
From Chiller 4
Condenser
Compressor
FC
T1
TC
T1
T1
F1
T1/C
TC
FC
VSD
PCH
VSD
Controller
Hot Water From Users
Hot Water To Users
Hot Water To Users
Chilled Water From Users
PC
To Other Chillers
Hydraulic Bridge
Check Valve
VSD
VSD
Secondary Pumps
Chilled Water to Users
Controller
Evaporators
Auxiliary Condenser for
Heat Recoery
TC
VSD
DPC
From Other Chillers
Figure 1: The relevant section of the chilled water plant.
value (low ∆T syndrome). To prevent unnec-
T T
essary water ﬂ ow in the secondary water loop,
all three-way control valves were converted
to two-way by closing their bypass lines. As
a result, the required pressure difference on
secondary pumps decreased from 38 psi (2.6
Bar) to 22 psi (1.5 Bar).
Although the coils and two-way control
valves function properly, the difference be-
tween the return and supply water tempera-
tures remains relatively constant. The online
chillers maintain the temperature of the chilled
water leaving the evaporators steady. The
setpoint value of the water temperature enter-
ing the chiller was chosen to keep the tem-
perature difference of the evaporator slightly
higher than was designed. To achieve this, a
VSD-controlled primary pump 100 hp (74.5
kW) varies the quantity of the water ﬂ owing
through the evaporator. In this operational
mode, our target was to reduce or prevent the
water ﬂ ow through the bypass line between the
Results and Energy Saving
The retroﬁ t project of the heat recovery and the auxiliary
equipment improvement was completed in the middle of
January 2004.
The data of coefﬁ cient of performance (COP); efﬁ ciency
(kW/ton) of the entire chilled water plant, including the chillers,
the pumps and the cooling towers’ fans; the value of the kW
required by the auxiliary equipment of the entire chilled water
plant and the auxiliary equipment dedicated to the 1,000 ton
supply and the return chilled water loops (hydraulic bridge), while
continuing to provide the required quantity of chilled water.
The 1,000 ton (3517 kW) lead chiller alone was able to provide
the required cooling load in 2002 for more than 1,359 hours (15.5%
of the year); in 2003 for more than 1,424 hours (16.3% of the year);
and in 2004 for more than 2,035 hours (23.2% of the year).
When the main chiller cannot hold the desired temperature of the
chilled water leaving the evaporator, a 500 ton (1758 kW) chiller 4
is energized. This chiller has a higher efﬁ ciency. The annual aver-
age efﬁ ciency of these chillers is represented in Table1.
These chillers together were able to provide the required
cooling load in 2002 for more than 4,620 hours (52.7% of the
year), in 2003 for more than 5,190 hours (59.2% of the year)
and in 2004 for more than 6,172 hours (70.3% of the year).
When operating only these two chillers, the emphasis is on an
efﬁ cient cooling load distribution. This led us to build an addi-
tional control mode. While operating in this mode, according to
the required setpoint, the VSD-controlled primary pump of Chiller
6, varies the quantity of the water ﬂ owing through its evaporator,
consequently the rest of the required chilled water ﬂ ows through
the evaporator of Chiller 4. This setpoint is the value of the desired
cooling tons, which the 500 ton (1758 kW) chiller must provide.
As previously mentioned, the efﬁ ciency of the 500 ton (1758 kW)
chiller is better than 1,000 ton (3517 kW) chiller and, as a result,
we usually deﬁ ne this setpoint above the chiller’s nominal capacity
(500 ton to 550 tons [1758 kW to 1934 kW).
In most cases, this is possible because the temperature of
the water entering the chiller’s condenser is below its designed
speciﬁ cation of 85°F (29.4°C). Lowering the temperature of
the water entering the condenser can considerably improve
the chiller’s capacity and efﬁ ciency. Therefore, under these
conditions the 1,000 ton (3517 kW) chiller supplies only the
emainder of the entire necessary cooling load.
0% 25% 26% 50%
51 75%
76% 100%
0% – 25% 26% – 50%
51 – 75% 76% – 100%
60
ASHRAE Journal
ashrae.org
December 2005
Chillers
kW/ton in 2002
COP in 2002
kW/ton in 2003
COP in 2003
kW/ton in 2004
COP in 2004
#4 500 Ton
0.536
6.563
0.512
6.866
0.502
7.001
#6 1,000 Ton
0.613
5.736
0.598
5.879
0.595
5.911
Table 1: Chillers average efﬁ ciency (without pumps and cooling towers) in 2002, 2003 and 2004.
Annual Avg.
Entire Chilled
Entire Chilled Water
Chillers Only
Entire Chilled Water Plant
1,000-ton Chiller’s
Water Plant
Plant Efﬁ ciency
Auxiliary Equipment Only
Auxiliary Equipment Only
Annual Avg.
Annual Avg.
COP
kW/ton
kW/ton
kW/ton
kW/ton
2001
3.516
1.003
0.675
0.328
0.190
2002
3.939
0.895
0.632
0.262
0.155
2003
4.394
0.802
0.590
0.212
0.119
2004
5.011
0.704
0.566
0.137
0.064
Table 2: Data showing COP and kW/ton for 2001 to 2004 for the chilled water plant and auxiliary equipment.
Monthly Cooling Load
Efﬁ ciency
Efﬁ ciency
Savings in 2004
Efﬁ ciency
Savings in 2004
2004
2004
2003
Towards 2003
2001
Towards 2001
ton hours
kW/ton
kW/ton
kW/ton
Jan.
706,599
0.726
0.784
$2,467
1.096
$15,675
Feb.
697,364
0.676
0.788
$4,679
1.109
$18,112
March
841,714
0.680
0.787
$5,421
0.998
$16,073
April
862,687
0.680
0.786
$5,520
1.009
$17,064
May
1,019,787
0.680
0.816
$8,307
0.980
$18,364
June
1,013,218
0.719
0.844
$7,634
0.994
$16,744
July
1,289,278
0.755
0.859
$8,095
0.985
$17,829
Aug.
1,278,832
0.760
0.864
$8,042
1.019
$19,939
Sept.
1,136,117
0.741
0.811
$4,790
0.960
$14,940
Oct.
1,050,960
0.713
0.774
$3,882
0.972
$16,366
Nov.
897,624
0.672
0.751
$4,237
0.958
$15,395
Dec.
624,335
0.644
0.758
$4,269
0.950
$11,457
Total Annual Savings
$67,342
$197,957
Table 3: Final results for energy savings comparing before retroﬁ t and after retroﬁ t.
(3517 kW) chiller per 1 ton (3.5 kW) of refrigeration (kW/ton)
was gathered during 2001, 2002, 2003 and 2004 (Table 2). The
kW of energy demanded by the 1,000 ton (3517 kW) chiller’s
auxiliary equipment was estimated on the basis of 1 ton (3.5
kW) of refrigerant provided just by this chiller.
As we can see in Figure 3, the annual efﬁ ciency of the chill-
ers in 2004, in comparison to 2001, was improved by 16.1%,
while the efﬁ ciency of the auxiliary equipment was improved
by 58.1%.
The energy-saving estimate was reached by multiplying the
difference between the entire chilled water plant efﬁ ciencies
(kW/ton), during the same months in 2003 and 2004 by the
summary of the monthly cooling load (ton) in 2004 and the
average electricity price ($0.06/kW) for that period. The same
calculation was done comparing the same months in 2001(the
period before both phases of the retroﬁ t project had begun) and
2004. The ﬁ nal results are represented in Table 3.
Conclusions
This work illustrates the second phase of the chilled water
plant retroﬁ t project. The main emphasis of this phase was on
the improvement of the auxiliary equipment and of the heat
recovery system.
The new operational mode of the heat recovery system
provides optimal energy consumption in all kinds of weather
conditions and in the various chiller thermal loads.
The conversion of the primary chilled water pumping from
a constant ﬂ ow to a variable ﬂ ow offers a strong energy saving
potential. This can increase the return chilled water temperature,
avoiding the low ∆T central plant syndrome, and ensuring the
T
T
chillers’ function at the load is equal and even exceeds their
designed capacities.
As with the ﬁ rst phase, which was ﬁ nished at the end of
2002, the second phase was accomplished with a small capital
investment (about $20,000) and resulted in a saving of 12.3%
of the chilled water plant energy consumption.
References
1. Dubov, I. 2003. “Chilled water plant efﬁ ciency.” ASHRAE Journal
45(6):37 – 40.
2. Wulﬁ nghoff, D.R. 1999. Energy Efﬁ ciency Manual. Energy
Institute Press. Subsection 2.10. p. 386.
3. 2000 ASHRAE Handbook—HVAC Systems and Equipment.
Chapter 39.
4. 2000 ASHRAE Handbook—HVAC Systems and Equipment.
Chapter 18.
5. 2000 ASHRAE Handbook—HVAC Systems and Equipment.
Chapter 36.
About the Authors
Data Centers
Roadmap for
Datacom Cooling
By Christian L. Belady, Associate Member ASHRAE, and Don Beaty, P.E., Member ASHRAE
I
nformation systems (e.g., Internet,
search engines, archival systems) are
all integral parts of the datacom (data
processing and communication) industry.
As a result, the cooling of datacom facilities
has the same potential for overload, change,
evolution, and premature obsolescence.
In some ways, effectively addressing
datacom cooling could be character-
ized as being more difﬁ cult than the
challenge associated with the datacom
equipment and systems themselves. The
typical life cycle or refresh rate of data-
com hardware and software is two to ﬁ ve
years. The typical life cycle of cooling
equipment is 10 to 25 years. Therefore,
the cooling system must be designed
to accommodate at least several major
hardware/software upgrades.
This represents a major challenge
since forecasting the impact of a single
major upgrade event is difﬁ cult enough
but forecasting beyond to the second or
third upgrade can seem impossible. In
non-datacom applications, the cooling
plant simply would be designed for the
current (or Day 1) load with the ability
to expand to the future load.
In the case of datacom, the continued
upward trend in datacom equipment
power densities simply compounds the
problem. These loads are at concentra-
tions that have never been cooled before
in a datacom facility and, therefore, a lack
of historical knowledge or precedence
exist on how to cool. In addition, the
physical location of the load concentra-
tions may vary with each deployment,
making the cooling load a moving target
in both magnitude and location.
Providing expansion capacity at the
plant level may not be the complete an-
swer. How will the datacom equipment be
cooled in the future? Will it be air, liquid,
or a combination, etc.?1
As a result, the planning of new data-
com rooms or even major upgrades has
many unknowns and variables. In addi-
tion, the industry is becoming increas-
ingly obsessed with performance metrics
(especially ﬁ rst cost), so overspending for
the Day 1 build (initial build) seldom will
be accepted enthusiastically.
Although we have become accustomed
to “cookbook” solutions, this is not a
practical approach to such a complex
and variable problem. A datacom cooling
roadmap to consider is one that returns
to fundamental engineering and problem
solving. It is process centric.
This article brieﬂ y addresses the fol-
lowing areas to characterize the datacom
cooling roadmap:
• Planning process (baseline, Day 1
needs and future needs), and
• Providing a framework for a datacom
cooling roadmap.
Too many variables exist, as well as
different personal/corporate preferences,
policies, and strategies for one answer
to exist. At the same time, a movement
towards more standardization and low
cost ﬂ exibility are beneﬁ cial.
Planning Process Part 1: Baseline
Any measurement of the merits of a par-
ticular process requires the establishment
of a strong baseline to measure against.
The baseline involves a clear characteriza-
tion of any relevant existing performance
metrics and historical experience. This
includes the current and past operational
Christian L. Belady is distinguished technologist
at Hewlett Packard, Richardson, Texas. He is one
of the founding members of TC 9.9. Don Beaty,
P.E., is president of DLB Associates Consulting En-
gineers, Ocean, N.J. He is chairman of ASHRAE TC
9.9, Mission Critical Facilities, Technology Spaces
and Electronic Equipment.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 12, December 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
52
ASHRAE Journal ashrae.org
December 2005
These loads are at concentrations that have never
been cooled before in a datacom facility and, there-
fore, a lack of historical knowledge or precedence
exist on how to cool.
loads and information on existing cooling
difﬁ culties at the current facilities.
Another critical component in estab-
lishing the baseline is to determine the
preferences, policies, strategies, and
concerns of each stakeholder including
their value system. Is there an increased
focus on reliability, redundancy? Does
the ﬁ rst cost have a bigger emphasis than
quality? What are the details associated
with the deployment strategy and the
transitional period?
This information needs to be com-
piled, analyzed and documented as a
part of the owner’s project requirements
(OPR),2 which should be referenced and
adhered to throughout the design phases
of the project.
Planning Process Part 2:
Day 1 Needs
The OPR sets the ground rules for the
roadmap, and the next step is to translate
those rules into a set of design criteria to
establish Day 1 needs. One key aspect to
that is the classiﬁ cation of the Day 1 cool-
ing load. The environmental speciﬁ ca-
tions for a speciﬁ c type of facility can be
obtained based on the classiﬁ cations that
are established in Thermal Guidelines for
Data Processing Environments3 authored
by ASHRAE Technical Committee (TC)
9.9, Mission Critical Facilities, Technol-
ogy Spaces and Electronic Equipment.
In the past, the only information that
was available to determine the cooling
loads for datacom equipment was to
use the nameplate rating. However, the
nameplate rating is determined with a
focus on regulatory safety and is typically
signiﬁ cantly higher than the heat release
of that piece of equipment which can lead
to over-design and stranded capacities.
Thermal Guidelines also establishes
a forum for datacom equipment manu-
facturers to provide concise cooling
information for their products via a
thermal report template. The thermal
report provides actual heat release and
cooling airﬂ ow information for multiple
conﬁ gurations of the same product. It also
graphically indicates the airﬂ ow pattern
through the product.
With datacom equipment manufac-
turers beginning to use this method to
publish their heat release numbers, early
indications show that in some cases, the
actual load at the “minimum” conﬁ gura-
tion of a product is about 40% to 60%
(this could be much lower for large
systems) of the load indicated on its
nameplate based on whether the product
is minimally or fully conﬁ gured.
This not only shows how much lower
and more accurate the heat release num-
bers are, but also highlights the variation in
cooling load that can occur with changes
in product conﬁ guration.4
Other methods also can be used to
plan the distribution of the Day 1 cool-
ing loads. One such method involves
establishing physical zones within the
footprint of the raised ﬂ oor area that have
varying areas and load densities.5 For
example, three zones may be created for
low, medium and high density loads. The
zoning of the area in this manner allows
for a cooling distribution system that is
more tailored to a given zone as opposed
to trying to formulate a design that was
inﬁ nitely ﬂ exible for the entire footprint
of the datacom equipment room.
Planning Process Part 3:
Future Needs
Establishing the future cooling needs
of a datacom facility is the most difﬁ cult
aspect of the roadmap, since it is the
one step that has the greatest quantity of
unknowns and variables. This makes it
also the most reliant on a process-centric
solution.
Once again, the OPR is referred to in
order to determine the owner’s emphasis
and preferences with regards to future
deployment strategies, ﬂ exibility, scal-
ability and tolerance to operational dis-
ruption. The information on these topics
that is extracted from the OPR may not
be succinctly deﬁ ned, but should provide
the underlying principals upon which to
develop the design.
The key to establishing the future
cooling loads is an understanding of the
trends in applications and equipment and
being able to make predictions with some
level of conﬁ dence. The power trends
established by the Thermal Management
Consortium and published by the Uptime
Institute6 have been recently updated and
expanded upon by ASHRAE TC 9.9 in its
Datacom Equipment Power Trends and
Cooling Applications7 to include a greater
delineation of datacom equipment types
and projected loads to 2014.
The application of the trends can vary
based on a given application. The overall
percentages of the types of equipment are
required (e.g., storage servers vs. com-
pute servers vs. communication equip-
December 2005
ASHRAE Journal
53
Industry Driver A
ve
ASHRAE Thermal Guidelines
ermal Guidelines3
ASHRAE Power Trend
w
7
Uptime Power Trend
e
6
Industry Driver D
ve
Industry Driver C
ve
Industry Driver B
ve
40
30
20
10
0
Heat Load in kW Per
Rack
1990
1995
2000
2005
2010
2015
2020
Transition Period
Compliance Period
Blades and 1U Servers
Servers
Figure 1: Example of datacom cooling roadmap.
ment, etc.) and also an understanding as to whether
changes in future applications may inﬂ uence these
percentages for future deployments.
The trend charts themselves are based on the
maximum predicted loads for a given type of data-
com equipment and so another decision that must be
made is whether the values in the trend charts are to
be considered or whether some percentage reduction
of those values should be considered to allow for the
possibility of using equipment that does not represent
the extreme cutting edge in technology.
A deployment strategy can allow for an understand-
ing of the timing of the deployments and the trend
charts can provide the impact of the deployment from a
cooling load standpoint. However, the incorporation of
the actual changes to the cooling system can be planned
for as well. The questions that need to be answered are:
1. What percentage of the anticipated future cooling capacity
do you install as a part of the initial construction? This option
has the greatest ﬁ rst cost impact but also is the least disruptive
and time consuming future deployment option.
2. What percentage of the anticipated future cooling capac-
ity should I provision for? This option requires some initial
installation and some spatial provisioning for the acceptance
of future equipment. With careful planning, this can provide a
non-disruptive option that does not have a great ﬁ rst cost impact,
but the deployment is not as immediate as the previous option
since some installation is required.
3. What percentage of the anticipated future cooling capac-
ity do I not want to provision for and accept that it will be a
major facility upgrade? This option is the most disruptive but
has little to no impact on ﬁ rst cost. The selection of this option
(or rather the value of the percentage of this option) has to be
weighed against the risk of meeting or exceeding the future
cooling capacity earlier than expected.
Framework for a Datacom Cooling Roadmap
Currently, there is no indication from datacom manufacturers
or end users on where the industry is heading and when they
will arrive there. In other words, an industry roadmap for the
cooling of datacom equipment in the data center is needed.
This was one of the motivating reasons for the development of
TC 9.98 and, as a result, efforts are now underway at TC 9.9 to
develop this industry roadmap.
The goal is to provide a timeline for datacom cooling para-
digm shifts. These shifts are anything that could signiﬁ cantly
impact datacom equipment or data center design for continued
operational success. Some examples of potential industry driv-
ers for these paradigm shifts could be the following:
New data center standards or guidelines. Standards and
guidelines can deﬁ ne operating temperature and humidity
conditions in the data center environment. In addition, these
guidelines could drive how air moves in the data center.
New low power technologies. Breakthrough semiconductor
technologies could lower power. Unfortunately, at this time, no
new technologies are on the horizon that could be commercial-
ized in the next 10 years.
Rapid rise of computing performance. The increase in
performance capabilities in datacom equipment could signiﬁ -
cantly outstrip the demand for performance. Performance per
watt is increasing signiﬁ cantly and end users’ computation
demand is increasing more rapidly. These factors consume all
performance and then some. This drives the need for more or
larger data centers. This could change if the reverse is true and
performance grows faster than the demand. The result would
be fewer computers in the data center but, in the short term,
this is not a likely scenario.
New high density air cooling. Raised ﬂ oor cooling in data
centers is already reaching its limits and at some data centers
density will no longer be adequate. Instead of moving to liquid
cooling at that point, there may be signiﬁ cant opportunity in
using new cooling technologies in the data center to extend the
air cooling limits.
Liquid cooling. Clearly, this is one of the most discussed
paradigm shifts being talked about in the industry. Most every-
one knows if trends continue, liquid cooling is an option that
needs to be considered.
All of these are examples of paradigm shifts that may or may
not occur but as an industry we must try to develop a roadmap
with items similar to these. If we succeed, the industry will
align and navigate through an easy and efﬁ cient transition of
relatively complex paradigm shifts.
Not adopting a roadmap, would create guesswork for all in-
volved. Manufacturers would guess when customers would be
ready for industry shifts, and data centers would be built with
suboptimum solutions based on guessing when shifts would
occur. As an example, if liquid in the data center becomes a real
consideration, when should industry players respond?
Guessing incorrectly by manufacturers and data center
owners would add signiﬁ cant cost and, in fact, in some cases,
54
ASHRAE Journal ashrae.org
December 2005
making the wrong decision could be
devastating to the business. So, as an in-
dustry we have the choice of doing noth-
ing and reacting to change or proactively
driving and inﬂ uencing when change
occurs. This is where TC 9.9 can have
signiﬁ cant impact.
To some extent, TC 9.9’s two pub-
lications3,7 have laid the foundations
for this roadmap. The ﬁ rst document
suggests the alignment of the industry
on common datacom environments and
equipment cooling techniques by 2008,
while the second document projects the
datacom power density growth over the
next decade. The committee is focusing
on how to continue deﬁ ning the roadmap
even further. An example of such a road-
map is shown in Figure 1.
This ﬁ gure shows a graph of server
power data as a function of rack power7
where a typical rack occupies about 7 ft2
(0.7m2) Above the graph is an example
roadmap showing various industry driv-
ers as a function of year that they are
effective. Several drivers already have
been accepted by the industry. The ﬁ rst
was the power trend published by Up-
time6 in 2000 (denoted by Uptime power
trend in the ﬁ gure) that was developed
largely by the same companies that cur-
rently make up TC 9.9 (but prior to the
TC’s existence). Now in its second year,
TC 9.9 also has published an updated
power curve (denoted by ASHRAE
power trend in the ﬁ gure) that will be
valid from 2005 – 2010.
As described earlier, one of the most
important publications of TC 9.9, Ther-
mal Guidelines,3 has provided one of the
foundation elements for the datacom
cooling roadmap. Published in early
2004, alignment is expected after 2008.
However, companies are encouraged to
adopt it sooner, as shown by the transi-
tion period in Figure 1.
In addition, Figure 1 shows generic
industry drivers A, B, C and D for il-
lustrative purposes only. In each case,
the year for targeted alignment will be
projected as well as transitional period
for adoption. The role of TC 9.9 will be
to deﬁ ne some of these generic industry
drivers moving forward. The committee
will need to look at all of the possible
industry drivers in the datacom space,
some of which have been outlined in this
document, and develop consensus across
the complete data center value chain,
which includes infrastructure suppliers
(power and cooling), datacom equipment
manufacturers, consulting engineers and
data center owners/manager. With this in
mind, TC 9.9 has been trying to broaden
its membership to include representatives
from all of these areas.
Summary
With the dynamic nature of the datacom
business, developing a cooling roadmap
is imperative for the industry. Without
such an industry-wide roadmap, the
cooling industry will remain fragmented
and inefﬁ cient. TC 9.9 has initiated this
cooling roadmap through its planning and
publishing of the Thermal Guidelines for
Data Processing Environments3 and the
Datacom Equipment Power Trends and
Cooling Applications.7The ongoing activi-
ties of TC9.9 are continuing towards the
goal of improved industry support and a
cooling roadmap.
References
1. Beaty D and R. Schmidt. 2004. “Back
to the future: liquid cooling—data center
considerations.” ASHRAE Journal 46(12).
2. Stum, K. 2002. “Design intent and basis
of design: clariﬁ cation of terms, structure and
use.” ASHRAE Transactions 108(2).
3. ASHRAE TC 9.9 2004. Thermal Guide-
lines for Data Processing Environments.
ASHRAE Special Publications.
4. Beaty D and R. Schmidt. 2005. “Data
center load characterization: connected vs.
demand.” Engineered Systems (1).
5. Beaty, D., N. Chauhan and D. Dyer.
2005. “High density cooling of data centers
and telecom facilities—Part 1.” ASHRAE
Transactions 111(1).
6. The Uptime Institute. 2000. “Heat Den-
sity Trends in Data Processing, Computer
Systems, and Telecommunications Equip-
ment.” Uptime Institute White Paper.
7. ASHRAE TC 9.9. 2005. Datacom
Equipment Power Trends and Cooling Ap-
plications. ASHRAE Special Publications.
8. Schmidt, R., et al. 2004. “Evolution
of data center environmental guidelines.”
ASHRAE Transactions 110(1).
Advertisement formerly in this space.
December 2005
ASHRAE Journal
55
40
ASHRAE Journal
ashrae.org
December 2005
Providing Care for
Medical Ofﬁ ce Building
By Jeff Blaevoet, P.E., Member ASHRAE
About the Author
Jeff Blaevoet, P.E., is principal at Guttmann and
Blaevoet Consulting Engineers in San Francisco.
Blaevoet received a 2005 ASHRAE Technology
Award for this project.
T
hermally powered VAV diffusers historically have been used in
Tretroﬁ ts to provide additional zoning for existing systems. The
TrT
Kaiser Geary Medical Ofﬁ ce Building in San Francisco is the ﬁ rst sig-
niﬁ cant new building in the United States to use thermally powered
VAV diffusers as the basis of design. An improved direct digital control
(DDC) approach for reheat control was developed, and a prototype
tested at the factory before construction commenced.
This project demonstrates why medical
ofﬁ ce buildings particularly can beneﬁ t
from this HVAC system type. Other build-
ing types where fully enclosed ofﬁ ces are
needed, such as attorney ofﬁ ces, are also
well suited for this system given.
As the number of reheat coils is greatly
reduced, heating hot water distribution is
also a fraction of a VAV/reheat box sys-
tem, which has cost beneﬁ ts and reduced
liability of water leaks above the ceiling.
Ductwork distribution is greatly simpli-
ﬁ ed, and the extent of powered controls
also is much less.
Where operable windows are provided,
a possibility exists of a window being left
open, which would affect the thermostat
of a VAV box, causing discomfort for the
occupants in the other rooms served by that
box. With self-contained thermally pow-
ered VAV diffusers, the master DDC zone
controllers are much fewer, reducing the
chances of this happening. If it did, the VAV
diffusers would compensate. For these
reasons, as well as the improved comfort
and energy efﬁ ciency afforded, thermally
powered VAV diffusers also have a much
broader application potential.
Project Overview
The Kaiser Geary Medical Ofﬁ ce Build-
ing is a high-rise building constructed in
2000. The $60 million building is eight
stories with an atrium and ﬁ ve additional
ﬂ oors of underground parking. Each ﬂ oor
has an area of 32,800 ft2t2t (3047 m2) and the
building has a total ﬂ oor area of 261,600
ft2t2t (24 303 m2) The facility contains a caf-
eteria, a large data/telecom room, doctor’s
ofﬁ ces, nurse’s stations, a full pharmacy,
exam rooms, waiting areas, a cancer center,
neurology, orthopedics, otolaryngology,
urology, dermatology, podiatry, ultrasound,
radiography and other imaging services.
This outpatient facility also houses proce-
dure rooms for performing minor and non-
invasive medical procedures. The project
program was for 150 provider ofﬁ ces and
all the necessary support spaces.
The project site is located in a mild
weather climate with summer conditions
(0.1%) of 84°F (29°C) DB and 66°F
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 12, December 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
December 2005
ASHRAE Journal
41
Doctors and nurses of-
ﬁ ces are located along
the building perimeter
and architectural interi-
or light shelves provide
indirect natural light for
the perimeter spaces.
(19°C) WB and winter conditions (0.2%) of 41°F (5°C) DB.
The climate has 3,080 heating degree-days.
Architecturally, the building has a rectangular ﬂ oor plate with the
long sides facing north and south for solar control. The ﬂ oor plate
is divided into two halves, east and west, by a three-story atrium.
The envelope is comprised of cement plaster, metal frame
walls with R-19 batt insulation and concrete deck roof with
built-up rigid insulation. A layer of R-19 rigid insulation board
provides thermal isolation between the ﬁ rst ﬂ oor and the parking
garage level. The glazing is a clear single-pane ﬂ oat glass with
88% visible light transmittance.
Doctors and nurses ofﬁ ces are located along the building
perimeter and architectural interior light shelves provide indi-
rect natural light for the perimeter spaces. A solar shade-cloth
provides solar protection and prevents glare on interior work
surfaces. The facility has an overall window-to-wall ratio of
45%, but is 27% below California’s energy code.
Mechanical System Overview
Chilled water is provided to rooftop air handlers from the
facility’s central plant located on the ﬁ rst level of the parking area.
Two 0.48 kW/ton (0.14 kW/kW) 220-ton (774 kW) water-cooled
screw chillers piped in a primary/secondary-pumping scheme are
provided for chilled water distribution throughout the building.
A 50-ton (176 kW) water-cooled reciprocating chiller provides
chilled water to serve the building’s 24-hour loads. Two induced
draft cross-ﬂ ow cooling towers serve the water-cooled chillers.
On the roof are four screened roof-mounted variable-air-vol-
ume (VAV) air-handling units. Since the building is split into
east and west halves, one air handler serves the perimeter of
the east and another serves the interior, while the other two air
handlers serve the west perimeter and west interior, respectively,
to optimize supply air temperature and minimize wasteful reheat.
Chilled water fan coil units serve the data rooms and medical
equipment room loads. Run and standby secondary chilled water
pumps with variable frequency drives and two-way valves keep
pumping costs low. Fiberglass cooling towers are used to resist
the aggressive ocean fog climate. Two boilers provide heat to the
building, one sized at 1.6 million Btu/h (469 000 kW) output and
the other sized at 4 million Btu/h (1.2 million kW) output.
A 15,000 gallon (56 780) water storage tank is provided along
with diesel and electric ﬁ re pumps, combination stand pipes and
Kaiser Geary Medical Ofﬁ ce Building uses thermally powered VAV diffusers.
December 2005
ASHRAE Journal
43
full sprinkler systems. High-rise stair pressurization, vestibule
ventilation, and atrium exhaust systems on emergency power
are included. Double containment fuel oil storage with duplex
pumps in the garage feed the roof-mounted emergency generator
and day tank. Domestic water booster pumps, gas-ﬁ red domestic
water heaters, medical and control air compressors, and medical
vacuum pumps round out this highly serviced building.
Individual Exam Room and Doctor’s Ofﬁ ce Zoning
Medical ofﬁ ce buildings contain many individual doctor’s
ofﬁ ces, exam rooms and special procedure rooms, with dressed
and undressed patients. As medical ofﬁ ce buildings usually are
provided with reheat on interior as well as exterior zones, there is a
signiﬁ cant cost associated with heating hot water distribution, VAV
box hook-ups and controls. Conventional VAV boxes with reheat
typically are zoned at no less than three to ﬁ ve or more rooms per
thermostat. If each room could have its own temperature controls,
the comfort of patients and staff would be enhanced, but how can
that be done given limited construction budgets?
During the schematic design phase, Kaiser expressed interest
in considering VAV diffusers as they had used some in a small
project which had handheld remote controls. The on-board
contractor conducted a cost study that showed that wired or
remote-controlled VAV diffusers were more than the budget.
However, thermally powered VAV diffusers could be provided
for the same cost as a conventional VAV reheat system. This is
because the number of reheat coils is greatly reduced, and they
often are able to be located close together around each shaft,
which reduces the amount of heating hot water piping dramati-
cally. Also, the duct distribution is greatly simpliﬁ ed, reducing
the amount of ductwork that needs to be installed.
What Are Thermally Powered VAV Diffusers?
Thermally powered diffusers have a built-in thermostat and
VAV dampers. The thermostat/actuator is a small brass cylinder
containing petroleum-based wax that responds to room tempera-
ture by expanding and contracting, which in turn modulates a
damper actuator in the diffuser that regulates air volume. Usually,
the damper movement results in a constant discharge velocity,
which improves part load air distribution by maintaining throw
and avoiding cold air dumping that can occur at low discharge
velocities. Room air is induced by the supply air and routed over
the self-contained thermostat to sense room temperature for con-
trol. No external connections (other than sheet metal duct) are
required for operation. Thermally powered diffusers have been
reliably in service for more than 25 years.
Thermally Powered Diffusers With DDC Control
DDC-controlled diffusers are available that require power and
control wiring to operate, but the cost of such systems is usually
prohibitive, and the objective was to provide accurate control of
each room for the same cost as a conventional system with VAV
boxes and reheat. However, in using affordable thermally powered
diffusers, supply air temperature control must be resolved. Simul-
taneous heating and cooling from a single temperature source is
not possible, so each group of diffusers must have the same type
of load—either heating or cooling. In a large new building, this
is most practically accomplished by means of hot water reheat
coils for each exposure and interior space. Individual air-handling
units per exposure and interior space would be better, but they are
usually difﬁ cult to integrate into the building economically. In the
case of this project, Kaiser has a policy of providing separate air-
handling systems for interior and perimeter areas, which provided a
good zoning basis for optimum supply air temperature control.
DDC Master Zone Reheat Control
The main challenge to date has been how to control the reheat
coils. Previous designs have the thermostat in a room with a ﬁ xed
diffuser, but then energy is wasted reheating that zone at full
volume and, worse, supply air temperature can be raised more
than other zones would like. Other designs have the thermostat
in a room with a thermally powered diffuser. Although this can
work in theory by having the room thermostat working within
a wide heating/cooling VAV diffuser dead-band, instability is a
danger, particularly if the initial setup is not maintained.
A conventional DDC VAV reheat sequence is preferred, and
this was accomplished by providing an electrically operated,
DDC controlled master zone VAV diffuser. Full volume reheat
is avoided and damper position feedback is provided to con-
trol the reheat coil. Other beneﬁ ts such as central monitoring,
optimized supply air temperature reset and morning warm-up
scheduling are also provided. Working with a major control
company who has a national purchase agreement with Kaiser,
and a thermally powered VAV diffuser manufacturer, factory
mockups were prepared and tested.
Static Pressure Control
The other critical issue for thermally powered diffusers is
static pressure control. Unlike regular VAV boxes, they must
operate in a static pressure range of 0.15 to 0.25 in. w.g. (37
Pa to 62 Pa). If the duct pressure at the neck of the diffuser
is below that range, less than the rated cfm will be delivered.
Above 0.25 in. w.g. (62 Pa), the diffuser will be noisy. In a
large system, there may be multiple static pressure control
