dampers downstream of the reheat coils. Avoiding VAV boxes,
and designing low pressure, low velocity ductwork also has
a beneﬁ cial effect on fan energy use. The four air-handling
units serving the building, have a combined power to airﬂ ow
ratio of 0.58 W/cfm (1.23 W per L/s), which is 53% less than
the ratio of 1.25 W/cfm (2.65 W per L/s) for VAV systems
allowed by California’s energy code.
Implementation and Commissioning
Following the successful mockup and testing of the master
zone DDC with the control and diffuser manufacturers, con-
struction, test and balancing, and commissioning proceeded
smoothly. Balancing VAV diffusers is accomplished by un-
hooking the tension spring that connects the thermostat/actua-
tor and the blades (so the blades are full open constant volume)
setting the static pressure controls to the correct range, and
44
ASHRAE Journal
ashrae.org
December 2005
adjusting the duct-mounted balancing dampers for design
cfm at the diffuser.
Operating Experience
Feedback from facilities staff at the medical ofﬁ ce building
is that the system had few startup problems and has performed
very well since coming into operation. The main problem was
the failure to reconnect some of the actuator mechanisms after
initial balancing had occurred. In the four years of building
operation, no malfunctions of the VAV diffusers have occurred
and the system has been easy to maintain. Most importantly,
complaints from building occupants have been signiﬁ cantly
lower than other similar facilities without individual room
control. Service calls were quickly resolved by adjusting the
diffuser setpoint.
Energy Performance and Environmental Impact
The project design minimizes building energy consumption,
which was projected to be 27% below
California’s energy code, thereby reduc-
ing the environmental impact of elec-
tricity generation. The DOE-2 energy
model showed that the building design
resulted in a savings of 1,859,430 kWh/
year over a standard building designed
to comply with California’s energy code.
Approximately 1.33 lbs (0.6 kg) of CO2
are produced for each kWh of electricity
generated. The 1,859,430 kWh reduc-
tion in energy use corresponds to the
elimination of more than 2,473,040
lbs/year (1.1 million kg/year) of the
greenhouse gas CO2.
Conclusion
The use of thermally powered VAV
diffusers should be applied to new
construction as well as retroﬁ t HVAC
systems (which has been the main
market for the product to date). As
they typically are used for retroﬁ tting
problem systems, and they cannot
solve inherent problems with existing
systems, only provide additional zon-
ing—they perhaps have not been fully
appreciated.
This approach offers improved com-
fort through individual room tempera-
ture control, better air distribution at
part load, simpliﬁ ed duct distribution,
and greatly scaled back reheat piping
with reduced leakage, and associated
mold growth potential above ceilings.
They enhance use with operable win-
dows, have simple, robust controls,
lower energy use, and offer easy com-
missioning and maintenance.
These beneﬁ ts have not been well
publicized, and few new buildings using
this technology have been designed to
date. Thermally powered VAV diffusers
appear to be greatly underestimated, and
should be much more widely used in
new construction.
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
December 2005
Centrifugal
Chillers
Brief History of
M
y father retired recently from the HVAC business after more
than 45 years. He spent one career at Carrier, and a second
at Siemens. At his retirement party, there were a group of industry
friends, some with experience stretching back to the very early days
of the industry. One of these old friends had been a mechanic for
the last 60 years, mostly working on centrifugal chillers. They both
had a great time reminiscing about the old days.
About the Author
Mark H. Huston is service sales manager with Atom-
atic Mechanical Services in Arlington Heights, Ill.
After his retirement, I helped Dad clean
out the basement. In 45+ years, you can
accumulate a lot of stuff, and Dad seldom
throws anything away. The basement had
mounds of old technical literature, mostly
on centrifugal chillers. Most of the ma-
chines listed in the manuals have been
removed from service over the last 10 or
15 years. (“Dad, they haven’t made one of
those machines for 50 years. It is probably
okay to throw the manual away!”)
It occurred to me as I went through the
literature that an era was passing, and I
knew very little about the history of one
of the most important advances of the
20th century—the centrifugal chiller.
Centrifugal chillers and the entire
refrigeration industry were moved
forward by the desire of many other in-
dustries to do something better, or faster,
or cheaper.
In 1901, the Buffalo Forge Company
in New York hired a 24-year-old engineer
from Cornell University named Willis
Carrier to work on the installation and
design of heating systems. Within a year,
he was placed in charge of the experi-
mental engineering group. This group
was the core of the team that would
form the Carrier Engineering Company.
It was here in 1902 that he was credited
with the ﬁ rst air-conditioning project
at Sakett-Williams Lithography and
Publishing Company in Brooklyn, N.Y.,
which has been identiﬁ ed by many as the
ﬁ rst true consolidated air-conditioning
By Mark H. Huston
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 12, December 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
December 2005
ASHRAE Journal
21
project. (The deﬁ nition of air conditioning considered as the
control of both temperature and humidity.) He received his
ﬁ rst patent in 1906 for “Apparatus for Treating Air.”
The term air conditioning actually was coined by Stuart H.
Cramer. He used the phrase in a 1906 patent application for
a device that added water vapor to the air in textile plants. He
used the air to condition the yarns.
To understand where the chiller originated, we need to
understand the state of engineering at that time. At the turn
of the last century, air handlers did not exist. The concept
of ﬁ nned tube coils had not been developed yet. Fans were
little more than motor-powered windmills. Ammonia was
the most common refrigerant (none of the new ﬂ uorocarbon
based refrigerants had been invented yet). No vendors sourced
components for a refrigeration machine. Everything was
custom-made.
Buffalo Forge had created the Carrier Air Conditioning
Company as a division of Buffalo Forge. The manage-
ment of Buffalo Forge named the new subsidiary after the
young engineer, instead of putting its own name on the
division. They felt if this new ﬁ eld turned out to be a dead
end, or suffered a tremendous failure, it was less likely to
fall back to the company. At the outbreak of World War
I, Buffalo Forge made the business decision to no longer
pursue the new air-conditioning market. The group left and
formed the Carrier Engineering Corporation of America
(Photograph 1).
This group was responsible for many of the HVAC en-
gineering breakthroughs we take for granted today. The
concept of humidity relative to temperature was not well
understood. At that time, they knew that if you sprayed cold
water directly into a hot, humid airstream, the result was that
it both cooled and dehumidiﬁ ed the air. Exactly why that hap-
pened, and how much, was unknown. A lot of basic research
was needed.
Many pioneers other than Carrier and his team were re-
sponsible for the early building blocks of refrigeration and air
conditioning. Although Carrier is credited with the invention
of air conditioning in 1902, others had concurrent patents for
the treatment and cooling of air at that time. Many engineers
and amateurs were working in the ﬁ eld. Cramer had been
working on cooling and humidifying cotton mills for several
years. However, the credit belongs primarily to this group of
engineers for the practical centrifugal chiller.
Carrier Engineering Corporation of America founders. Front row (from left): L.L. Lewis, Willis Carrier, L.I. Lisle, and E.T. Mur-
Carrier Engineering Corporation ofAmerica founders Front row (from left): L L Lewis Willis Carrier L I Lisle and E T Mur
phy. Back row (from left): E.P. Heckel, E.T. Lyle, and A.E. Stacey Jr. Photo credit: Carrier Corporation.
22
ASHRAE Journal
ashrae.org
December 2005
the static head concept and credits this as an example for
understanding the process where compression is produced by
a gravitational column (Figure 1
(F
(
). In this diagram, the pump
pushes the theoretical liquid refrigerant to the evaporator. It
changes state to a vapor in the evaporator, and condenses in
the bottom of the system due to static head.
Obviously, this is not a practical system. However, the concept
was easy to grasp, and it is intuitive as to how the compressor
can substitute for the static head.
The concept and theory were easy. The hard part is mak-
ing it work in the real world. Two major components were
required: the compressor and the refrigerant. At that time, no
suitable refrigerants were available. Some were promising, but
all had drawbacks regarding toxicity or ﬂ ammability. Propane
was once marketed as the safe alternative to the then-current
refrigerants!
Various refrigerants, or “volatile
ﬂ uids,” to use the terminology of the
day, were exactly that. Highly volatile.
Vapor compression refrigeration had
been ongoing since the 1830s in one
experimental form or another. The list
of compounds to choose from was ex-
tensive, and after exhaustive testing, a
compound called dielene was chosen by
Carrier as the best.
He found a manufacturer in Germany
that would make what was essentially a
cleaning ﬂ uid in some quantity. Further
research showed it to be composed of
two different isomers, and the product
was more fully reﬁ ned for stable and
predictable performance. However, it
was highly ﬂ ammable. The vapors would
travel like gasoline vapors to a source of
ignition, and, if ignited, it would produce
deadly by-products. Today, it would prob-
ably be rated as a B3 refrigerant based
on ANSI/ASHRAE Standard 34-2001,
Designation and Safety Classiﬁ cation
of Refrigerants. This would be the most toxic and ﬂ ammable
rating. It was the best technology available then, despite obvi-
ous drawbacks.
The next component was the centrifugal compressor. Car-
rier at the time did not have the manufacturing capability to
develop its own compressor, so the search was on for suitable
vendors. Air compressors of this type were not uncommon, and
four possible European vendors were evaluated. The vendor
chosen was the C.H. Jaeger Company of Leipzig, Germany.
Post-WWI Germany was a fertile ground for cost-effective
manufacturing capability, and it appears that Carrier and his
team took advantage of it.
C.H. Jaeger Company had begun operation in 1898 as a
foundry. The company had begun building turboblowers in
1905 and supplied its ﬁ rst centrifugal compressor in 1910.
Technical innovation usually cannot be pinpointed to a single
moment. When Alexander Graham Bell invented the telephone,
and he called out his famous, “Watson come here!” between
two rooms, there were many people involved. Without batter-
ies, wire, magnets, the telegraph, and cones for the speaker and
microphone, Bell could never have uttered those words. His
discovery evolved from a concept, and then to a hypothesis, and
then experimentation and collaboration, until all of the pieces
ﬁ nally came together, and the telephone actually worked. He
built on existing technology for his new invention. The same
is true for the centrifugal chiller.
Design
Carrier and his team did not invent the centrifugal compres-
sor, but it was a new technology in the early 1910s. The ﬁ rst
patents for centrifugal compressors were already in place when
Carrier and his team began to work on
the refrigeration application. Multistage
blowers already were made by several
manufacturers. Of course, centrifugal
pumps were common by then.
Between 1910 and 1915, Maurice
LeBlanc, working in France, had experi-
mented with refrigeration and his design
of centrifugal compressor. He was using
carbon tetrachloride in one experiment,
and water vapor in another. The carbon
tetrachloride broke down and ruined the
compressor, while the water vapor could
not be used because of required impeller
speeds. The technology was not avail-
able to build and operate a lightweight
high-speed impeller for water vapor.
However, he was the ﬁ rst person to use the
centrifugal compressor for a refrigeration
application. LeBlanc also had issues with
shaft sealing. This was a common early
problem, even for Carrier.
According to an October 1942 paper
by Walter A. Grant (a Carrier employee),
Willis Carrier’s concept of a centrifugal chiller was inﬂ uenced
by the Taylor hydraulic air compressor. This type of compres-
sor entrains air at the top of a moving column of water, and
compresses it at the bottom by using the column of water static
head. The weight of the water is the “compressor.”
Carrier and his team then began a study of static head, gravity,
and pressures, and the theoretical concept of having the evapora-
tor far above the condenser. The concept was that the refrigerant
could condense under its own weight with little mechanical help
except for a pump—similar to the air entrained in the water with
the Taylor compressor. It was an idea that eventually morphed
into their chiller, substituting a centrifugal compressor for the
static head concept.
In his important February 1926 paper, “Centrifugal Com-
pression as Applied to Refrigeration,” Willis Carrier discusses
p
Evaporator
q
p
Liquid Pump
r
Condenser
Figure 1: Condensing by means of static
head, based on the height of the condenser
gas column, was one concept that lead to the
development of the centrifugal chiller.
24
ASHRAE Journal
ashrae.org
December 2005
They continued to build compressors for Europe and then for
the German war effort in WWII. Jaeger continued operations
in East Germany until reuniﬁ cation, when it was re-privatized.
Jaeger continues to manufacture centrifugal compressors today
as part of PGW Turbo, for the water treatment and industrial
markets.
Many modiﬁ cations were required for the compressor when it
arrived at the Carrier workshop in New Jersey in 1920 or 1921.
New lubricating systems that could operate in a dielene environ-
ment were needed, and the shaft seal was a real problem.
The shaft seal was solved by the application of a unique bel-
lows seal. When the compressor was shut down, springs held
the seal face tight to the seat. When operating, the bellows
would pressurize, lift the seal face from the seat, and pressurize
that area with oil from the lubricating pump. An effective seal
solved a vexing problem.
Carrier patented the centrifugal refrigeration machine in
1921. The actual development progressed to a point were a
product introduction could occur in May 1922. The chiller was
unveiled at a meeting of the American Society of Refrigerating
Engineers (ASRE), one of the forerunners of ASHRAE. Many
team members also belonged to the professional association.
Four of the original seven founding engineers from the Buf-
falo Forge team were either ASRE or the American Society
of Heating and Ventilating Engineers society presidents over
the years.
The unveiling was to be with 300 engineers at the meeting
in Carrier’s New Jersey shop. To enhance the experience (and
to ensure attendance), a boxing match was scheduled. In the
buildup to the unveiling, Carrier was speaking to the audience.
He later related this tale of what happened while he was at the
podium. The chiller was set up in an adjacent room when sud-
denly a loud noise came through the wall that sounded much
like a rotating piece of machinery grinding to an unplanned
and unpleasant stop.
“It was terrible when I heard that long, loud rumbling
slowly diminishing b-r-r-r. I visualized the rotor of the
compressor tearing itself to pieces. Beads of perspiration
came out on my forehead, and my hands were soaking wet.
But I kept right on talking, trying to act as if nothing had
happened. Irvine (Lyle, from the Buffalo Forge days) sitting
near the back casually left with an air of calmness I know
he did not feel. Directly he came back and signaled me that
all was okay. Later he told me the cause of the noise. In
arranging the space for the boxing matches, one of our men
pulled a large metal dining table across a rough concrete
ﬂ oor. No sound effect…could have…any better imitated
the disintegration of a rotative machine.”
The compressor itself was a horizontal split-case conﬁ gura-
tion, and all of the early Jaeger compressors had a horizontal
suction and discharge. Many were driven by 3,600 rpm direct
connected squirrel cage motors with no gear. Some, as the
prototype, were turbine drive. As production increased, they
were made in four, ﬁ ve and six stages and ﬁ ve different sizes
(Figure 2
(F
(
).
Most of the production machines were what they called the
subbase type, in which the compressor was mounted on a short
low condenser, and the evaporator was elevated. The evaporator
was not ﬂ ooded as today, but used a pan to distribute a ﬂ ow of
liquid over the tubes. The construction of the evaporator would
be roughly recognized today.
It was multipass with removable heads and 5/8 in. (16 mm)
diameter tubes. The shell was cast-iron with ribbed reinforce-
ment. Any permanent joints were made with lead, and asbestos
containing gaskets were used throughout. The tubes and the
tube sheets were made of Admiralty bronze, annealed to the
temperature rating that the design required. Subassemblies were
hydrostatically tested, vacuum tested and pressure tested prior
to shipping. Condensers were essentially identical. Machines
were ﬁ eld-erected.
The lubrication system was simple, but highly effective. It
consisted of a typical gear drive oil pump, sump, and brass tube
oil cooler. There was a simple strainer for oil ﬁ ltration before
the oil ﬂ owed to the shaft seal. Bearings were not pressure lu-
Figure 2 (left): Early chiller layout, with compressor mounted on condenser and horizontal suction/discharge. Credit Carrier Corporation.Figure 3
(right): Later chiller layout. These machines were installed with methylene chloride, and added an inlet damper. Credit Carrier Corporation.
26
ASHRAE Journal
ashrae.org
December 2005
bricated, but were equipped with babbitted oil slingers or rings.
Bearings were split and had removable shells. On later models
of the 1925 compressors, the drive end bearing was moved
out of the refrigerant atmosphere, but by 1926 they were back
inboard in the conﬁ guration that would last for many years of
production in future compressors.
The liquor pump is not seen today. This pump was used to
circulate liquid refrigerant in the evaporator, and generally
had complex multilayer packing
and a glycerin seal. This pump
ﬂ owed liquid refrigerant from the
bottom to the top of the evapora-
tor into a distribution pan. From
the pan, the refrigerant ﬂ owed
down across the tubes creating
the chilled water ﬂ owing through
the tubes. There was also an
“evacuator” on the evaporator
that served as a purge system
to remove non-condensable gas
(air). Several different types of
evacuators were developed as the
designs evolved. An acceptable
leak rate was 1 in. (249 Pa) of
vacuum loss in 24 hours!
The ﬁ rst installation of a pro-
duction machine was in an indus-
trial application. Industry drove
the development of the chiller, not the ofﬁ ce building market.
The new machine could be applied to many conditions with
impeller combinations and size conﬁ gurations.
The technology grew quickly. The ﬁ rst production centrifugal
chiller went to Stephen F. Whitman and Sons of Philadelphia,
a candy manufacturer. The second went to a candy maker as
well, William F. Schraftt and Sons of Boston, the next month.
The prototype also was sold to a pottery company in Syracuse,
N.Y.
By 1925, the next line of reﬁ ned compressors was introduced,
called the “R” type. These were still made by C.H. Jaeger
and were similar except for a vertical suction and discharge
(Figure 3
(F
(
).
Carrier’s design offered ﬂ exibility. The basic structure could
be applied to a comfort cooling application or to a low-tempera-
ture brine operation. The combinations of impellers, stages, and
shells gave the company a wide array of potential customers. It
was an impressive engineering accomplishment.
The company grew rapidly as large-scale delivery of tem-
perature-controlled water and brine was offered to industries
as diverse as paper mills and reﬁ neries; candy plants and steel
manufacturing. Other engineering companies took immediate
notice, and competition began.
In Europe, Brown-Boveri had a centrifugal chiller operating
as early as 1925 on ammonia and, in 1932, another test refriger-
ant, ethyl bromide.
By 1924, the centrifugal chiller began to make its presence
known to the general public, with the air conditioning of depart-
ment stores, movie theaters, and ofﬁ ce buildings. Other theaters
and buildings had been cooled by refrigeration for several years,
but the centrifugal chiller was simpler, more efﬁ cient and more
reliable. No more of the theater owners dragging in ice to cool
their theaters. By 1930, 300 Carrier centrifugal chillers were
in theaters (Photograph 2
(P
(
).
Advantages existed for this chiller over the competition. Most
systems that used chilled water
required a separate refrigeration
plant with ammonia or CO2 as
the refrigerant. The chilled water
generally was made in a baudelot
cooler. This type of cooler used
an open container that had the
refrigerant piping or plates inside.
Water was then pumped across
the piping. Many applications
required an insulated room for
the baudelot cooler. This built-
up system was large, unwieldy,
prone to freezing, and required
expert operation. Valves were
manual, including the expansion
device. Oil coating of the heat
exchange surface was a typical
issue, but due to the solvent na-
ture of the dielene, this was not as
great of a problem as with the early centrifugals.
Development
The early centrifugal chiller provided many of the same
advantages that it provides to designers and engineers today:
a smaller footprint, reliable long-term operation, ease of in-
stallation, competitive pricing, simple operation, and energy
efﬁ ciency.
The problem of refrigerant continued. While dielene could
be reasonably used in a chemical plant, other applications were
more difﬁ cult. So research continued, and methylene chloride
was used for the ﬁ rst time in 1926. Dielene only lasted for
four years.
Methylene chloride (R-30), while an improvement, is listed
as a B2 refrigerant, somewhat better that dielene. Not great,
but at least it isn’t highly ﬂ ammable. Carrier’s team named this
new refrigerant Carrene-1. It was still dangerous and difﬁ cult
to work with, requiring special care and handling. Technicians
working at the time remembered that it was extremely irritating
and could be absorbed through skin. It became clear that for the
refrigeration industry to thrive, new refrigerants were needed.
Little or no competition existed for the next several years, and
the company weathered the Great Depression, even introducing
a new compressor in 1933. This was a compressor of its own
manufacture, and it was no longer sourced from Germany. The
“Z” series was optimized for the new refrigerant R-11. This
system also was able to incorporate an economizer for the
Photograph 2: Rivoli Theater in New York, 1925. This was an
Photograph 2: Rivoli Theater in NewYork, 1925. This was an
early centrifugal chiller installation, cooled by “refrigeration
plant” as evidenced on the marquee. Photo credit: Carrier
Corporation.
28
ASHRAE Journal
ashrae.org
December 2005
ﬁ rst time to increase cycle efﬁ ciency. And, in the ﬁ rst series of
centrifugal chiller refrigerant retroﬁ ts, R-11 was placed into
most of the old dielene and methyl chloride (Carrene-1, R-30)
machines. The system had the same basic conﬁ gurations as the
earlier machines, and still used
the spray deck cooler.
In 1935, Ingersoll-Rand de-
veloped an interesting centrifu-
gal chiller that used water as the
refrigerant. This eliminated the
need for a chilled water heat
exchanger. The impeller speeds
and number of impellers obvi-
ously were impressive at the
time. The amount of market
penetration or the success of the
design is unknown.
In 1936, Carrier Engineering
teamed up with General Electric
and produced a single-stage,
high-speed centrifugal compres-
sor. They called this the “G”
type. This was unique in that the
small sizes used a hermetically
sealed motor. It was not highly
successful.
Trane Turbovac
Alfred E. Stacey was head of
research at Carrier Engineering
starting in 1919 until he took
the position of vice president in
charge of research in 1928, and
then in 1931 as vice president of
engineering. Without a doubt,
he had an impact on the early
formation of the centrifugal
chiller.
However, in 1935, he left
Carrier Engineering and started
his own business as a contrac-
tor/manufacturer in New York.
The company was called Buen-
sod-Stacey. Along with other
markets, they manufactured and
installed air washers and other
conditioning equipment to the
tobacco and textile industries in
the southeast. While there, they
developed a uniquely designed
hermetic chiller but lacked
the manufacturing and development faculties to produce the
chiller.
At the same time, Trane in LaCrosse, Wis., was producing a
successful line of fan coils and “Climate Changers.” They had
also authored the important “Trane Air-Conditioning Manual.”
This was to become the industry standard reference for many
years. They did not have a chiller product and were in the
process of design. Buensod-Stacey and Trane teamed up in
1937 to produce the ﬁ rst practi-
cal hermetic centrifugal suitable
for wide distribution. Trane
engineers developed the chiller
through 1938, and unveiled it
in 1939.
This machine used the new R-
113 refrigerant, and its unique
design offered features that the
competition did not have. It was
smaller, easier to operate and in-
stall, and quiet. The chiller had
two barrels, a condenser above
and a cooler below. Located in
the end of the cooler was a mo-
tor with a two-stage centrifugal
compressor, which discharged
to the suction of the two stage
centrifugal compressor located
in the condenser barrel. While
acceptance of the design was
slow, with only three units sold
in the ﬁ rst year, the machine
became the start of the product
line. Originally offered in 65 to
80 tons (229 to 281 kW) capac-
ity, the Turbovac (Photograph
3) was the foundation for rapid
growth in the coming years.
Competition
In 1936, a project was be-
gun by Carrier engineers to
develop a new compressor and
chiller configuration to take
advantage of the new R-12
and R-11 refrigerants. That
machine was unveiled in 1939
as the 17M series. It had the
typical conﬁ guration that we
still see today, using shell-and-
tube heat exchangers, now with
steel and copper construction
(special heat exchangers could
be specially built for process
applications). The compressor
sat alongside the chiller and
condenser bundle, with a motor and gear drive, or turbine. The
compressor was manufactured until a few years ago.
Carrier had an exhibit at the 1939 World’s Fair in New York
that was in the shape of an igloo, with 40 ft (12.2 m) tall
Photograph 3: Reuben Trane, left, and associates look at the
prototype Turbovac. This was the cover of the 1939 sales cata-
log, listing some early installations.
Photograph 4: The Carrier “igloo” at the 1939 World’s Fair in
Photograph 4: The Carrier “igloo” at the 1939 World’s Fair in
New York had a pair of 45 ft (12.2 m) tall thermometers showing
the indoor and outdoor temperatures.
December 2005
ASHRAE Journal
29
thermometers showing the interior and outdoor temperatures
at the exhibit. It was appropriately adjacent to the DuPont
pavilion. Without the production of Freon™, beginning in
1931, the refrigeration and air-conditioning industry would
not have been able to grow (Photograph 4).
It was also the year that real competition developed in the
form of open drive industrial quality machines from York and
Worthington, both operating on R-11. Carrier was no longer the
only game in town for industrial centrifugal chillers. Future re-
search is needed to tell the story of these other early machines.
What happened to that ﬁ rst prototype compressor that was
built in Carrier’s New Jersey shop? After operating for years at
a ceramics company in New York, it was donated to the Smith-
sonian in Washington D.C. And in the late-1960s, Dad took us
to the nation’s Capitol to see the sights. We made a special trip
to the Smithsonian to track down the compressor, so Dad could
have his picture taken in front of it.
Originally published in Ofﬁ ce and Commercial Real Estate
Magazine, for BOMA Suburban Chicago.
Bibliography
Encyclopedia Britannica. 1911. “Refrigerating.”
2001 ASHRAE Handbook—Fundamentals.
ASHRAE. 1995. Proclaiming the Truth—An Illustrated His-
tory of the American Society of Heating, Refrigerating and Air-
Conditioning Engineers.
ASHVE Press Release. March 25, 1949. “Was the Caveman
Better Off than We Are?” (speech, A.E. Stacey, Sixth Oregon Air
Conditioning Conference at Oregon State College.
Buensod Stacey. Circa 1936. Product Catalog.
C.H. Jaeger and Company. www.agkkk.de/english/index.htm.
Calm, J.M. and D.A. Didion. 1997. “Trade-offs in refrigerant selections:
past, present, and future.” Refrigerants for the 21st Century, ASHRAE.
Carrier Corporation. 1951. Carrier Centrifugal Chiller Catalog.
Carrier Engineering Corporation. 1927. “Carrier Operating Instruc-
tions, Book #175 for Carolina Theater, Charlotte N.C.”
Carrier, W.H. 1926. “Centrifugal compression as applied to refrig-
eration.” Refrigeration Engineering (2).
g
Cooper, G. 1998. Air-Conditioning America, Engineers and the
Controlled Environment, 1900 – 1960. Baltimore: Johns Hopkins
University Press.
Grant, W.A. 1942. “A history of the centrifugal refrigeration ma-
chine.” Refrigeration Engineering (2).
g
Ingels, M. 1952. Willis Carrier, The Father of Air Conditioning.
Garden City, N.Y.: Country Life Press.
Manning, J.G. Carrier Construction Department Service Bulletins
(Various), Oct. 1, 1950 through Feb. 2, 1955. Centrifugal Refrigera-
tion Machines.
Stacey, A.E. “Air Conditioning in the Development of New Indus-
tries.” (speech, March 17, 1947).
Trane. “The Turbovac.” From a series of articles for internal Trane
publication. www.trane.com.
U.S. Department of Health and Human Services. 1978. “Occupa-
tional Health Guidelines for Methylene Chloride.”
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
December 2005
Saving Heating Costs
In Warehouses
T
he cost of fuels used for heating large shipping and receiving
Twarehouses has increased dramatically. This increase has stimu-
TwT
lated interest in destratiﬁ cation as a means to improving heating
energy efﬁ ciency.
The simplest methods for estimating
winter energy savings from destratiﬁ ca-
tion in shipping and receiving warehouses
focus on the difference in air temperature
between ﬂ oor level and underside of the
roof. They assume that after destratiﬁ ca-
tion the air temperature is uniform within
the space. The estimate of energy savings
is the difference between heat lost through
the roof at the two temperature differences
before and after destratification. This
method ignores the inﬂ uence of inﬁ ltra-
tion, ventilation or other sources of heat
within the space, such as lighting, people
and machinery. More complex methods
attempt to account for these inﬂ uences.
Heat losses due to ventilation and in-
ﬁ ltration can amount to 20% to 50% of
the total heat loss from a building.1 Not
accounting for this heat loss due to venti-
lation in estimating energy savings from
destratiﬁ cation can lead to signiﬁ cant er-
rors. What is needed is a relatively simple
method that can produce estimates within
10% of measured values using readily
available data. The purchase cost and op-
erating cost of fans used to destratify the
air also is needed to assess the cost beneﬁ t
of installing and operating the fans.
Simpliﬁ ed Estimation of Destratiﬁ ca-
tion Savings
An example of the most commonly
used method for estimating energy sav-
ings from destratiﬁ cation follows.
Gas consumed by the forced-air gas
furnaces during an 89-day period from
February through April 2003 was 19,542
By Richard Aynsley, Ph.D., Member ASHRAE
About the Author
Richard Aynsley, Ph.D., is director of research
and development at Big Ass Fan Company, Lex-
ington, Ky.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 12, December 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
December 2005
ASHRAE Journal
47
dekatherm. During these 89 days, the heating degree days were
2,220 over a base of 65°F (18°C), and the average outdoor air
temperature was 41°F (5°C). The indoor thermostat temperature
was maintained at 65°F (18°C). Before destratiﬁ cation the air tem-
perature at the underside of the roof deck 29.5 ft (9 m) above ﬂ oor
level was 89°F (32°C). The roof is estimated to have an average
heat transfer coefﬁ cient of 0.13 Btu/h · ft2t2t · °F (0.74 W/(m2· K)).
The temperature difference before destratiﬁ cation, ∆tbd
tbt , is the
difference between the underside of the roof deck, measured
on-site, and the average outdoor heating season temperature
from climatic records for the location. For the example, this is
(89 – 41) or 48°F (9°C).
The temperature difference after destratiﬁ cation, ∆tad
tat , is the
estimated difference between the underside of the roof deck,
taken as the average of air temperatures at ﬂ oor and roof deck,
and the average outdoor heating season temperature from cli-
matic records for the location. For the example, this difference
is ((89 + 65)/2) – 41 or 36°F (2°C).
The heat lost through the roof before destratiﬁ cation, qbd, is
calculated using Equation 1.
(1)
= 0.13 × 58,000 × 48 = 361,920 Btu/h
where
qbd
=
d
Heat loss through the roof before destratiﬁ ca-
tion (Btu/h)
U = Average heat transfer coefﬁ cient for the roof
(Btu/h · ft2 · °F)
A = Area of roof (ft2)
∆ti – o = Temperature difference through roof before
destratiﬁ cation (°F)
The heat lost through the roof after destratiﬁ cation, qad, is
calculated with Equation 2.
(2)
= 0.13 × 58,000 × 36 = 271,440 Btu/h
where
qbd =
d
Heat loss through the roof before destratiﬁ ca-
tion (Btu/h)
U = Average heat transfer coefﬁ cient for the roof
(Btu/h · ft2 · °F)
A = Area of roof (ft2)
∆tad
tat
=
d
Temperature difference through roof after destrat-
tiﬁ cation (°F)
The seasonal gas fuel saved, FS, due to destratiﬁ cation is
calculated using Equation 3.
(3)
= 2136 × (361,920 – 271,440)/(100,000 × 0.7)
= 2761 dekatherm
where
FS
= Seasonal gas fuel saved due to destratiﬁ cation
in dekatherm
hrshs = Heating season hours for the location
Qg
Qg
Q
=
g
Caloric value for natural gas fuel, typically
100,000 Btu/dekatherm
η
= The efﬁ ciency of the gas furnace, typically 0.7
This gas fuel saved can be expressed as a percentage of the
gas used before destratiﬁ cation or 100 × 2,761/19,542 = 14.1%.
This method does not account for heat losses due to ventilation,
or inﬁ ltration through the building envelope, or indoor heat
gains from lighting, people and machinery.
For large, single-story buildings such as shipping and receiv-
ing warehouses, the roof surface typically offers the largest
surface for heat loss. While the heat loss by conduction through
the walls is relatively constant, the heat transfer by conduction
through the roof can vary signiﬁ cantly. In winter, this is due
mainly to the insulating effects of accumulated snow, wind, and
radiant heat exchange with the sky.
It is often difﬁ cult to assign a value for the thermal conduc-
tivity for envelope elements in existing buildings used in this
method. Detailed construction drawings or speciﬁ cations are
rarely available, and often do not represent how the building
was actually built. In any case, roof insulation often varies in
thickness to provide a slope for rainwater drainage to outlets.
Older insulation can be compromised by absorption of moisture,
or by compaction of insulation over time.
A Better Approach to Estimating Destratiﬁ cation Savings
A better way exists to estimate winter heating savings due
to destratiﬁ cation. Occupants of existing buildings usually
have well-documented data on the amount of gas used during
a heating season from their utility company invoices. These
invoices also often have the degree days of heating associated
with each billing period. If heating degree data is not provided
on invoices, it can be obtained from local climate records along
with the average outdoor air temperature during a particular
period of time. These data can be used to calculate the overall
rate of heat loss through the building envelope over a given
period. Pignet and Saxena2 recommend:
Btu/h · °F
(4)
where
U = Seasonal gas fuel saved due to destratiﬁ cation
in dekatherm
A = Heating season hours for the location
qbd =
d
Caloric value for natural gas fuel, typically
100,000 Btu/dekatherm
ti = Average indoor air temperature (°F)
to = Average outdoor air temperature (°F)
The amount of heat released inside the building from sources
other than the furnaces, such as lighting, people and machinery,
can be estimated as indicated earlier. This is important because,
during the warmer winter months, if the thermostat setting is
maintained, heat from sources other than the furnaces will provide
a larger proportion of the heating to the building.
The amount of heat released by various types of lighting
48
ASHRAE Journal
ashrae.org
December 2005
ﬁ xtures, appliances and occupants can be calculated
from data in Chapter 29 of the 2001 ASHRAE Hand-
book—Fundamentals.3 Heat from sources other than
the furnaces, such as lighting, machinery and people,
in the example warehouse during the sample heating
season, is about 3.2 Btu/hr · ft2 (10 W/m2). For a 24-
hour, three-shift operation during the sample heating
season of 89 days, the heat released is 396,441,600 Btu
(418 245 888 kJ). From Equation 4:
UA = (1,367,940,000 + 396,441,600) /
(77 – 41.0)
= 49,010,600 Btu/h °F
The reduced heat load, qad, due to destratiﬁ cation
is calculated using Equation 5.
qad =
d
d
(UA) × (tibd – t
d
d
iad)
(5)
d)
d
= 49,010,600 × (77 – 65)
= 588,127,200 Btu/h
where
qad =
d
Reduced heat load after destratiﬁ cation
(Btu/h)
UA = Lumped time-averaged heat loss rate for
the building envelope (Btu/h °F)
tibd = average indoor air temperature before
d
d
destratiﬁ cation (°F)
tiad = Average indoor air temperature after
d
destratiﬁ cation (thermostat °F)
This is converted to the equivalent quantity of gas Gq(dekath-
erm), by dividing by the caloric value of the gas per dekatherm
and the heating system efﬁ ciency (0.7).
(6)
where
Gq
Gq
G = Equivalent quantity of gas
Qg
Qg
Q = Caloric value for gas
g
g
η = Efﬁ ciency of the heating appliance
Expressing this as a percentage of the gas used before des-
tratiﬁ cation, or 100 × 8,402/19,542 = 43%
Estimating Average Indoor Air Temperature
A critical factor in destratiﬁ cation is the mixing of indoor air to
an even temperature. When this is done, the difference between the
temperature of air near ﬂ oor level and at the underside of the roof
deck is usually no more than 1°F (0.6°C). Before destratiﬁ cation,
the difference between the temperature of air near ﬂ oor level and
at the underside of the roof deck can be up to 30°F (17°C).
Most simple methods for estimating winter energy savings
from destratiﬁ cation use a linear proﬁ le for air temperature with
height above ﬂ oor level. In reality the air temperature proﬁ le
often is not linear. The vertical proﬁ le of air temperature inside
a space is strongly inﬂ uenced by the distribution and height of
heat sources in the building.
Most U.S. shipping and receiving warehouses use a number
of natural gas-ﬁ red forced air furnaces mounted about 20 ft (6
m) above ﬂ oor level. On-site measurements were made of the
air temperatures in a 33 ft (10 m) high shipping and receiving
warehouse with two forced air gas furnaces. These measurements
indicated that air temperature was constant to at least 5 ft (1.5
m) below the roof deck (Figure 1
(F
(
).4 shows various temperature
proﬁ les for heated spaces. On-site measurements suggest that
the vertical proﬁ le of air temperature was similar to a D proﬁ le.
Average indoor air temperature in a space with a D-type vertical
proﬁ le of air temperature, after thorough mixing, can be estimated
by taking the average of two temperature-weighted volumes of
the indoor vertical proﬁ le of temperature above and below the
horizontal part of the proﬁ le that aligns with the height of the
furnaces above the ﬂ oor. Whenever possible, it is advisable to
measure the vertical proﬁ le of air temperature on-site.
A New Method for Estimating Destratiﬁ cation Savings
In a departure from the method suggested by Pignet and Sax-
ena,2 the writer suggests that averages of indoor air temperature,
tiad,
d,
d after thorough mixing should reﬂ ect the characteristics of
the vertical proﬁ le of indoor air temperature. In the case study
with forced air furnaces well below the underside of roof, this
can be done by using Equation 7, to account approximately for
the D type vertical proﬁ le of air temperature.
(7)
= ((89 × 58,000 × 8.5) + (65 × 58,000 × 22))/
(58,000 × (8.5 + 22)) = 71.69°F
Roof/Ceiling
Outlet
Floor
Height (H)
H)
H
Hh
Ho
E
C
A
B
D
Increasing Air Temperature
A: Heat supplied evenly and close to ﬂ oor level.
B: Heat supplied evenly in the space and air is well mixed.
C: Heat is supplied evenly in the room with little air mixing.
D: Heat is supplied from ceiling or upper part of walls with little air mixing.
E: Heat is from a concentrated source in the upper part of the space with
little air mixing after.4
where
H is the ceiling height
Hh is the height of heater
Ho is the height of ventilation outlet
Figure 1: Characteristic vertical proﬁ les of indoor air temperature determined
by location of warm air supply and mixing.4
50
ASHRAE Journal
ashrae.org
December 2005
Gas Used in 2003
Gas Used in 2004
HDD in 2003
HDD in 2004
Month
Before Destratiﬁ cation
After Destratiﬁ cation
Heating Season
Heating Season
(Dekatherm)
(Dekatherm)
February
10,358
6,259
1,011
889
March
5,798
4,201
736
698
April
3,386
2,242
473
373
Totals
19,542
12,702
2,220
1,960
Average
6,514
4,234
740
653.3
Table 1: Gas used and heating degree days at the facility.
where
tiad
tit
=
d
Average indoor air temperature (after mixing) °F
tah
tat
= Air temperature above heaters (°F)
Aﬂ
Aﬂ
A
= Floor area of facility (ft
ﬂ
2)
Hah
Ha
H
= Height above heaters to roof (ft)
tts = Thermostat temperature setting (°F)
Hbh
Hb
H
= Height below heaters to the ﬂ oor (ft)
The average seasonal rate of heat loss, UA, through the build-
ing envelope in Btu/°F before destratiﬁ cation can be calculated
using Equation 4 where to, is the average outdoor air tempera-
ture for the sample heating season.
The heat provided by the furnace during the sample heating
season is 19,542 dekatherm times the caloric value of natural
gas, 100,000 Btu/dekatherm, times the efﬁ ciency of the furnace.
0.7. This equals 1,367,940,000 Btu (1 443 176 700 kJ).
Heat in Btu from other sources in the warehouse during the
sample heating season is the heat release rate 3.18 Btu/h · ft2 (10
W/m2), times the number of days in the sample heating season
89 converted to hours, times the ﬂ oor area of the warehouse,
58,000 ft2 (5388 m2). This equals 393,963,840 Btu (415 631
851 kJ). Using Equation 4:
UA = 1,367,940,000 + 393,963,840 / 71.69 – 41.0
= 57,409,705 Btu/h °F
The reduced heat load, qad, due to destratiﬁ cation is calculated
using Equation 5.
This is converted to the equivalent quantity of gas, EQG (deka-
therm), by dividing by the caloric value of the gas per dekatherm
and the heating system efﬁ ciency (0.7) using Equation 6.
g y
y (
)
g
q
Expressing this gas fuel as a percentage of the gas used before
destratiﬁ cation: 100 × 5,487/19,542 = 28%. The estimated savings
over this sample heating season are 5,487 × $0.8 = $4,390.
The sample heating season used of 2,220 heating degree
days (HDD) to a 65°F (18°C) base cannot be representative of
longer term heating seasons for the local climate. An estimate
can be made of the savings over a typical heating season, based
on 30-year climatic data by expressing the heating demand for
a heating season in terms of dekatherm/HDD. In this case the
30-year ASHRAE design season for the location is 4,871 HDD
to a 65°F (18°C) base. These data are indicated for cities in the
United States in the 1981 ASHRAE Handbook—Fundamentals.
Estimated savings for the ASHRAE heating season based on
30-year data are $4,390 × 4,871/2,220 = $9,632.
Comparison of Estimated Energy Savings with Measured
Savings
The data used in the two estimates detailed earlier relate to
a 58,000 ft2 (5388 m2) shipping and receiving warehouse in
Middletown, N.Y. The owners of this facility collaborated in a
study to evaluate the cost savings of destratiﬁ cation in winter.
Gas consumption by the heaters along with heating degree-
days (base 65°F [18°C]) were recorded for February, March,
and April in 2003 before destratiﬁ cation fans were installed.
Similar measurements were made during the same months in
2004 after destratiﬁ cation fans were installed. These data are
shown in Table 1. The other facility-related data used here were
provided by the facility owners.
Given that each winter is unique, direct comparisons cannot
be made. To overcome this, one can compare the quantity of
fuel required to provide the same indoor condition divided by
the severity of the winter season in heating degree days. In this
case, for 2003, before destratiﬁ cation, this equals 19,542/2,220
= 8.8 dekatherm/
m/
m HDD. In 2004 after destratiﬁ cation, this equals
12,702/1,960 = 6.48 dekatherm/HDD. This represents a 26.4%
reduction in gas used.
The ﬁ rst method for estimating winter energy savings from
destratiﬁ cation gave a savings of 14.1%. This was 46.6% less
than actually measured in the case study.
The second method by Pignet and Saxena,2 gave a savings
of 43%. This was 62.9% more than actually measured in the
case study.
The third method by Pignet and Saxena,2 modiﬁ ed to better
account for the vertical proﬁ le of indoor air temperature for gas
furnaces mount on the walls gave a savings of 28%. This was 6.1%
more than the measured value. This is within 10% of the measured
value, a criteria often taken as acceptable for engineering estimates
of this type given the limitations of the broad assumptions used.
Cost of Operating Large Ceiling Fans for Destratiﬁ cation
Energy-efﬁ cient, large, low-speed ceiling fans can be pur-
chased principally for destratiﬁ cation in winter. A 58,000 ft2
(5388 m2) shipping and receiving warehouse would typically
have ﬁ ve 24 ft (7.3 m) diameter fans operating quietly and
continuously at approximately 20 rpm. Velocity at head-height
December 2005
ASHRAE Journal
51
above the ﬂ oor should be kept below 50 fpm (0.25 m/s) to
avoid drafts. Cost of purchase and installation of the ﬁ ve large
industrial ceiling fans would be approximately $30,500. At 20
rpm, each fan would use 0.1 kW of power. During the 89-day
period of this study these fans would use 5 × 0.1 × 89 × 24
or 1,068 kWh of electricity, costing approximately $0.06 per
kWh, or $64.08.
Conclusions
Three methods for estimating the winter energy savings from
destratiﬁ cation were compared with ﬁ eld data for a three-month
sample heating season.
The ﬁ rst method was extremely simple but underestimated
the actual savings by 46.6%.
The second, more detailed engineering approach was devel-
oped by Pignet and Saxena.2 This method failed to account for
the vertical proﬁ le of indoor air temperature developed when
gas furnaces are mounted high on the walls. This method over-
estimated the energy savings by 62.9%.
The third method was the Pignet and Saxena2 method, modi-
ﬁ ed by the writer to account for vertical proﬁ les of indoor air
temperature. This method overestimated savings by 6.1%, but met
the criteria of being within 10% of actual measured value.
The beneﬁ t of the Pignet and Saxena2 method is that it com-
putes a lumped heat transfer coefﬁ cient for the building from
seasonal heat loss based on heating energy used. This avoids
difﬁ culties in measuring, or otherwise determining, the heat
transfer coefﬁ cient for the building envelope and other losses
due to inﬁ ltration and ventilation.
The modiﬁ cation suggested by the author to the Pignet and
Saxena2 method, better accounts for the inﬂ uence of the type of
vertical proﬁ le of indoor air temperature on the average indoor
air temperature.
Winter conditions vary from year to year. This complicates
year to year comparisons of the efﬁ ciency of heating energy
use. To overcome this difﬁ culty, it is suggested that comparisons
be made on the basis of fuel used per heating degree day when
comparing fuel used over different heating seasons.
References
1. 2001 ASHRAE Handbook—Fundamentals, Chapter 26, p.26.9
2. Pignet, T. and U. Saxena. 2002. “Estimation of energy sav-
ings due to destratiﬁ cation of air in plants.” Energy Engineering
99(1):69 – 72.
3. 2001 ASHRAE Handbook—Fundamentals, Chapter 29.
4. Andersen, K.T. 1998. “Design of natural ventilation by thermal
buoyancy with temperature stratiﬁ cation.” Proceedings of 6th Inter-
national Conference on Air Distribution in Rooms, ROOMVENT ’98,
2:437 – 444.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
December 2005
T
he author is a proponent of the individual buildings and indi-
vidual services and systems school (in addition to being a Red
TvT
Sox fan). In the author’s world, compartmentalization and the Red
Sox rule. The most elegant argument for compartmentalization of
apartment buildings comes from Handegord.1
Stack effect-driven airflows in tall
buildings compromise smoke control
and ﬁ re safety, adversely affect indoor air
quality and comfort as well as increase
operating costs for space conditioning
energy (Figure 1
(F
(
). By isolating the units
from each other and from corridors,
shafts, elevators and stairwells, stack
effect-driven interior airflows can be
controlled (Figures 2
(F
(
and 3).
To achieve compartmentalization unit
airtightness should meet a minimum re-
sistance or air permeance of 2 L/(s· m2) at
75 Pa (0.4 cfm/ft2 at 0.30 in. w.g.), which
is the recommended minimum resistance
of enclosure air barrier systems.2 This
level of unit airtightness is necessary to
control stack effect air pressures and limit
airﬂ ow from adjacent units and cross
contamination. Additionally, elevators
should be located in vestibules, lobbies
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
About the Author
Joseph W. Lstiburek, Ph.D., P.Eng., is a prin-
cipal of Building Science Corporation in West-
ford, Mass.
Controlling Stack Effect-Driven Airﬂ ows
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by permission from
ASHRAE Journal, (Vol. 47, No. 12, December 2005). This article may not be copied nor distributed in either paper or digital form without
ASHRAE’s permission.
December 2005
ASHRAE Journal
31
and other “airlocks” thereby isolating them from corridors. Unit
doors should be weather-stripped.
Distributed Ventilation
Applying the compartmentalization principle further, ventila-
tion is provided to each individual unit across exterior walls,
not across interior pressure boundaries such as ﬂ oors. Under
the compartmentalization principle, ventilation is provided by
ventilation systems unique to each unit rather than by central
systems (Figure 4
(F
(
).
In practice rooftop central exhaust systems are difﬁ cult and
arguably impossible to balance and typically defeat measures to
control the stack effect through compartmentalization. Balance
is complicated due to the additive effect of the stack pressures
to the fan pressures in the exhaust system duct risers. Since
stack pressures vary with temperature, the ﬂ ows in the exhaust
systems also vary with temperature. The use of constant airﬂ ow
regulators (devices that maintain constant airﬂ ow across varia-
tions in air pressure) can mitigate this effect somewhat, but are
rarely used and require extremely high pressures within ducts
to effectively operate. Apartments on upper levels tend to be
overventilated during cold weather since they are closer to the
fans and are most subject to the stack pressure.
Shafts acting as exhaust chases or containing exhaust ducts
are difﬁ cult to seal effectively and signiﬁ cantly complicate ﬁ re
and smoke control due to the development of complex three
dimensional airﬂ ow pathways and interstitial pressure ﬁ elds.3
Ventilation shaft construction typically is linked to mold and is
the subject of frequent litigation due to these airﬂ ow pathways
and the gypsum board used to construct the ﬁ re separations.3
Central systems are further limited as most installations
do not allow individual unit control—the central fans are
Photograph 1: Individual
metering of services. Ra-
tional behavior is encour-
aged when all services
are metered and billed
separately.
Photograph 2: Indivi-
dual gas metering. Gas for
space heating and domestic
hot water is metered sepa-
rately to each unit.
By isolating the units from
each other and from
corridors, shafts, elevators
and stairwells, stack
effect-driven interior airﬂ ows
can be controlled.
32
ASHRAE Journal
ashrae.org
December 2005
Distributed Heating, Cooling and
Domestic Hot Water
The compartmentalization prin-
ciple also can be extended to heating,
cooling and domestic hot water. Unit
space heating is provided by sealed
combustion gas furnaces and water
heaters located in each individual
unit (Photographs 3 and 4) that are
vented either upward or downward
through small diameter plastic ducts.
Exhaust gases and combustion air
are provided by separate ducts
that follow parallel paths (Figures
5 and 6). Most systems can be
routed upward or downward four to
ﬁ ve ﬂ oors.
Air conditioning is provided in
a similar manner with individual
exterior units located on roofs or at
ground level in dry wells or in park-
ing garages (Figure 7). Combined
heating and cooling with heat pumps
is executed in the same manner.
Rooftop penetrations are col-
lected and located in “doghouses”
minimizing penetrations. All cable,
duct and pipes are run through walls
of doghouses (Photograph 5). The
doghouse lids are removable, allow-
ing for access.
The distributed heating, cooling
and domestic hot water components
are arguably easier to service, and
lower in cost to maintain by less
skilled personnel than central sys-
tems. Problems with systems are
limited to individual units rather
than many units or entire build-
ings. Distributed systems are also
less expensive to install in many
regions.
This cost argument is supported
on a per project basis on multifam-
ily developments as the free market
operates and developers adopt these
approaches due to ﬁ rst cost reasons.
Developers rarely select systems
Photograph 3: Space heat-
ing. Sealed combustion
gas furnace provides space
heating.
Photograph 4: Domes-
tic hot water. Sealed
combustion gas water
heater provides domes-
tic hot water.
controlled by building management and are typically on all
of the time or off all of the time. Units are either all ventilated
or all not ventilated (resulting in overventilation in many units
and signiﬁ cantly higher energy consumption) or underventila-
tion in many units resulting in contaminant buildup and other
complaints.
because they perform better, are more energy efﬁ cient, are
safer or provide better indoor air quality. Developers select
systems because they are cheaper. More of these systems are
being adopted and displacing standard approaches principally
for cost reasons.
Central systems for heating, cooling and domestic hot water
are not conducive to energy conservation since they do not
34
ASHRAE Journal
ashrae.org
December 2005
Stack Effect Flow Out
(Exﬁltration)
(Exﬁ ltration)
Pinside drops with
drops with
height slower than
Poutside
Po
P
Neutral Pressure
Plane
Poutside
Po
P
drops with
height faster
than Pinside
Stack Effect
Stack Effect
Flow In
(Inﬁ ltration)
encourage rational individual behavior un-
less individual metering is provided. It is the
author’s experience that individual systems
are the easiest to individually meter (Photo-
graphs 1 and 2).
In hot, humid climates, part-load humidity
control is almost impossible to control with
central systems in apartment or condominium
construction unless preconditioned makeup
air or ventilation air is supplied to corridors
through rooftop units.
This begs the question whether makeup air
and ventilation air can be supplied to indi-
vidual apartments through corridor leakage or
door undercuts. Most ﬁ re codes do not allow
this approach (although in reading the codes
it is not always clear) and require fully ducted
supply with smoke dampers. In the distributed
conditioning approach, individual dehumidi-
ﬁ ers are provided in each unit, typically in the
air-handling closet (Photograph 6).
Individual apartment units in essence are
treated identically to single-family detached
houses with respect to heating, cooling and
domestic hot water down to the types of
equipment used. Since these systems are, for
all practical purposes, residential systems,
they can be installed by less skilled residential
contractors, which is also an attractive feature
to developers since more subcontractors are
capable of both installation and service.
Ventilation System Conﬁ gurations
Ventilation of individual apartment units
or condominium units using the compart-
mentalization approach should be provided
according to ANSI/ASHRAE Standard 62.2,
Ventilation and Acceptable Indoor Air Qual-
ity in Low-Rise Residential Buildings. In the
author’s opinion, the title of the standard is
misleading and limiting. The author believes
that the standard should also apply to apart-
ments and condominiums regardless of height
(low-rise or mid-rise or high-rise).
The author’s preferred system conﬁ guration
is presented in Figure 8. An outside air duct
is directly connected to the return side of an
air-handling unit. An inline motorized damper
and the air-handler blower is controlled by
a programmable thermostat or other device
to ensure minimum ventilation and prevent
overventilation. Exhaust air is vented directly
to the exterior from the kitchen and bath via
an intermittently operated fan (or fans) con-
trolled by the occupants. The author prefers
Photograph 5:
Services located
on roof. Rooftop
penetrations are
collected and
located in “dog-
h o u s e s ” — a l l
cable, duct and
pipes are run
through walls of
“doghouses.”
Photograph 6: Part-load humid-
ity control. Individual dehumidi-
ﬁ ers are provided in each unit—
typically in the air-handling
closet—to handle part load hu-
midity in hot, humid climates.
Figure 1: Stack effect. Interior airﬂ ows in tall buildings compromise smoke control,
ﬁ re safety, indoor air quality, comfort and energy use.
36
ASHRAE Journal
ashrae.org
December 2005
Figure 5 (left): Gas furnace venting. Sealed combustion furnaces (two pipe systems—exhaust gases out and combustion air in) are vented
to roof or down to dry well (“pit” with screen). Vent runs can extend up or down up to 100 ft. Figure 6 (center): Gas water heater venting.
Sealed combustion domestic hot water heaters (two pipe systems—exhaust gases out and combustion air in) are vented to roof or down
to dry well (“pit” with screen). Vent runs can extend up or down up 100 ft. Figure 7 (right): Air conditioners or heat pump conﬁ guration.
Individual units are located on roof or in drywell (“pit” with screen).
Reduced Individual Unit
Stack Effect
Stack Effect
that the exhaust fan (or fans) are controlled by a switch with
an integral timer that shuts off the exhaust fan (or fans) after
a preset time (e.g., 10 minutes), which is a practice common
in the hotel and hospitality industry.
Dryers should be vented directly to the exterior (Figure
10). A better approach, in the author’s opinion, is the use of
condensing dryers that require no exterior vent. The water
removed from the clothes is condensed and drained. No
exhaust to the exterior occurs. This approach has obvious
advantages with respect to makeup air (none is needed), and
thus provides huge beneﬁ ts in hot, humid climates from latent
load perspectives and negative pressures, not to mention the
beneﬁ ts in cold climates arising from heat reclaim. In a hot,
humid climate, a 94 L/s (200 cfm) exhaust ﬂ ow results in ap-
proximately a 3.5 kW (1 ton) load. During part-load periods,
the 94 L/s (200 cfm) exhaust is almost entirely a latent load
dramatically skewing the sensible to latent ratio. Finally, there
is one less hole in the building enclosure to worry about.
Not all apartment or condominium units are designed and
constructed with air-handling units. Many units have electric
heat and no air conditioning, particularly in the Paciﬁ c North-
west. Others have through-wall packaged heat pumps that
Figure 2 (left): Compartmentalization. Isolation of individual apartment units from corridors and corridors from shafts, elevators and
stairwells reduces stack effect-driven interior airﬂ ows. Figure 3 (center): Unit airtightness. Each unit is isolated from adjacent units and
from the exterior by an air-barrier system of minimum recommended resistance or air permeance of 2.00 L/(s · m2) at 75 Pa. The interunit
2)
2
separation must also meet the speciﬁ c ﬁ re resistance rating requirement for the given separation. Figure 4 (right): Distributed ventilation.
Individual unit ventilation provided across exterior walls not across interior pressure boundaries such as ﬂ oors.
38
ASHRAE Journal
ashrae.org
December 2005
Figure 12 (left): Exhaust with outside air duct. Packaged terminal heat pump (PTHP). Similar to Figure 11, but with air conditioning added
via packaged heat pump. Figure 13 (right): Heat exchange ventilator. Expensive to install, economical to operate.
Figure 10 (left): Dryer. Dryer vented directly to exterior. Ventless condensing dryers are preferred. Figure 11 (right): Exhaust with outside air
duct. Not the best approach as it relies on “induced inﬁ ltration.” The air exhausted will be replaced by inﬁ ltration air through the duct. Works
best with effective compartmentalization (unit air tightness should meet a minimum resistance or air permeance of 2 L/(s·m2) at 75 Pa).
2)
2
Figure 8 (left): Outside air to air handler. Motorized damper in line with outside air duct connected to return side of air handler. Damper
and air handler controlled by programmable thermostat or other controller. Kitchen and bath fans controlled intermittently by occupant.
Figure 9 (right): Dehumidiﬁ er with air handler. Dehumidiﬁ er added to control part load humidity in hot humid climates.
Return Air
Supply Air
Kitchen Bath
Outside
Air
Exhaust
Air
Return Air
Supply Air
Kitchen Bath
Outside
Air
Exhaust
Air
Dehumidiﬁ er
Return Air
Supply Air
Kitchen Bath
Outside
Air
Exhaust
Air
Dryer
Air
Kitchen Bath
Outside
Air
Exhaust
Air
Radiant Heat
Kitchen Bath
Outside
Air
Exhaust
Air
PTHP
Bedroom
Bedroom
Bath Bath
Heat Exchange
Ventilator
Exhaust Air
Outside Air
Exhaust Air
Radiant Heat
provide heating and cooling. Figures 11 and 12 illustrate the
compartmentalization approach for such units.
Exhaust is provided by continuously operating exhaust fan
with outside air (makeup air) provided by an outside air duct.
In the author’s opinion, this is not the best approach as it relies
on induced inﬁ ltration. The air exhausted will be replaced by
inﬁ ltration air through the duct. In the author’s experience this
approach works best with effective compartmentalization (unit
air tightness should meet a minimum resistance or air perme-
ance of 2 L/(s·m2) at 75 Pa (0.4 cfm/ft2 at 0.30 in. w.g.), thereby
limiting air drawn from neighboring units and the corridor,
thusly favoring the outside air duct as a source of makeup air.
A better approach is presented in Figure 13 where both sup-
ply and air exhaust is provided by a heat exchange ventilator.
The installed cost of this approach is signiﬁ cantly more than
the approaches described in Figures 11 and 12. However, the
approach has the beneﬁ ts of lower operating costs (particularly
extreme climates such as severe cold and hot, humid climates)
and not relying on induced inﬁ ltration.
Summary
Compartmentalization of the building enclosure and apart-
ment and condominium units to control stack effect-driven
interior airﬂ ows can be extended to ventilation systems and
systems for heating, cooling and domestic hot water. The ap-
proach results in distributed systems that allow for individual
unit control, service, replacement and metering.
The approach arguably results in buildings that are safer
from a smoke and ﬁ re perspective, more energy efﬁ cient,
more comfortable and more durable with better indoor air
quality.
References
1. Handegord, G.O. 2001. “A new approach to ventilation of high-
rise apartments.” Proceedings of the Eighth Conference on Building
Science and Technology, Ontario Building Envelope Council.
2. Lstiburek, J.W. 2005. “Understanding air barriers.” ASHRAE
Journal 47(7):24
l
–30.
3. Lstiburek, J.W. 1998. “The pressure response of buildings.”
Thermal VII, ASHRAE/DOE/BTECC.
122
ASHRAE Journal
ashrae.org
December 2005
Choosing the Right Light
Lighting consumes 33% of electricity used in commercial
buildings.
By Brian Liebel, P.E., and James Brodrick, Ph.D., Member ASHRAE
I
n November, we focused on ﬂ uorescent lighting, comparing
system efﬁ ciencies for different lamp/ballast combinations.
To complete the discussion of energy-efﬁ cient options in
commercial lighting, we also must consider another class of
lamps—the HID class.
HID (high intensity discharge) lighting includes three types of
lamps: high pressure sodium, metal halide, and mercury vapor.
These lamps are all typiﬁ ed by having arc tubes (small vessel,
usually cylindrical, withstands high pressures and temperatures,
and translucent) ﬁ lled with metal compounds under high pres-
sure that, when vaporized through an arc stream, emit light.
Low-pressure sodium generally is included in the HID class,
although it technically is not an HID source since it is operated
at low pressure.
Of these four lamp types, only high-pressure sodium and
metal halide lamps are used in building lighting applications.
Mercury vapor is being phased out by lighting manufacturers
due to low energy efﬁ ciencies. Low-pressure sodium has such
poor color that it is rarely, if ever, used inside buildings.
The Basics
To understand the applications for which we might consider
HID lighting, it is helpful to review some of the operating
characteristics of these light sources and to compare them to
the ﬂ uorescent lamps we discussed in our last column.
Starting characteristics. High-pressure sodium (HPS) and
metal halide (MH) lamps do not start instantly. They require a
warm-up time to start (there are a few rare exceptions for metal
halides). From a cold start, the lamps typically ﬂ icker a few
times, then glow at partial brightness, then continually brighten
during the next several minutes before they reach full output. If
the lamps are turned off and then turned back on, they are in a
re-strike mode, which generally takes even longer for them to
reach full brightness because they have to cool ﬁ rst. Fluores-
cents, on the other hand, light instantly at nearly full output as
long as they operate within their rated temperature range.
Color Characteristics. The color of HID lamps is determined
mainly by the mix of the metals and the pressures within the arc
tube, unlike ﬂ uorescent lighting, where the color is mainly deter-
mined by the phosphor coating on the outside of the lamps.
For interior applications, high-pressure sodium lighting
generally is limited to warehouse and industrial applications
because of poor color rendering qualities (sodium vapor is yel-
lowish in color). While attempts have been made to improve
the color of HPS lamps, the outcome has always sacriﬁ ced
energy efﬁ ciency of the lamp, and they have had only limited
success. Metal halide (MH), on the other hand, is more of a
“white light” source, which provides better lighting for visual
acuity and color recognition. Although MH historically has
been criticized for color inconsistency and instability over the
life of the lamp, recent improvements including pulse start
and ceramic arc tube technologies have made these problems
all but disappear. The color qualities of some MH lamps now
rival ﬂ uorescent lighting.
Energy Efﬁ ciency. HID lighting increases in efﬁ ciency as the
wattage of the lamp goes higher, i.e., a 1,000 W lamp is more
efﬁ cient than a 100 W lamp. High pressure sodium lamps are
rated as the most efﬁ cient light source for commercial applica-
tions in efﬁ cacy (lumens per watt, or LPW), achieving more
than 100 LPW for most lamps. Most metal halide lamps do not
achieve this level of efﬁ ciency until they are 400 W or higher.
Ceramic arc tube and pulse start metal halides, however, have
increased even the lower wattage lamps to 90 LPW or higher,
making them competitive with ﬂ uorescent lamp efﬁ cacies.
New research on lighting (sponsored by the U.S. Depart-
ment of Energy) has concluded that the lumen ratings do not
tell the entire story for determining energy efﬁ ciency. The low
color temperature and low color rendering properties of high-
pressure sodium lighting actually result in less “visually effective”
lighting. The new research shows that metal halide light sources
are more energy efﬁ cient than HPS when considering the visual
New research on lighting (sponsored by the U.S. Department of Energy) has
concluded that the lumen ratings do not tell the entire story for determin-
ing energy efﬁ ciency. The low color temperature and low color rendering
properties of high-pressure sodium lighting actually result in less ‘visually
effective’ lighting.
© 2005, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Reprinted by per-
y
g
g
g
g
g
g
p
y p
mission from ASHRAE Journal, (Vol. 47, No. 12, December 2005). This article may not be copied nor distributed in either paper
or digital form without ASHRAE’s permission.
December 2005
ASHRAE Journal
123
effects of the spectrum of the light source. This new approach to
lighting will be explained in next month’s column.
Furthermore, energy efﬁ ciency of lighting is not based on the
lamp alone. To understand the wattage consumption of the lighting
system, we have to consider the ballast load. This is where ﬂ uo-
rescents typically lead over HID systems in the energy-efﬁ ciency
marketplace. HID ballasts are typically magnetic, adding 10% to
30% more consumption to the overall wattage of the systems.
Electronic ballasts are relatively new for HID lamps, and are
targeted selectively to high-volume selling lamps and lamps tar-
geted to the retail sector. These electronic ballasts are much more
efﬁ cient. For a 100 W MH lamp, the electronic ballast system watt-
age is 110 W as compared to 130 W for a magnetically ballasted
system, and for a 400 W lamp, the electronic ballast results in 417
W as compared to the typical magnetic ballast load of 450 W.
Lumen maintenance. High-pressure sodium lamps match
T8 and T5 ﬂ uorescent lamps in this aspect, maintaining more
than 90% of their rated light output throughout their rated
life. Metal halides are all over the map on this, depending on
the lamp technology and the ballasts used to drive the lamps.
Some are below 60%! The best metal halide lamps for lumen
maintenance are pulse start or ceramic metal halide lamps us-
ing electronic ballasts, which equal ﬂ uorescent systems with
lumen maintenance factors of more than 90%.
Effects of ambient temperature. HID lighting typically is
not affected by the ambient air temperature, whereas ﬂ uorescent
lighting will have a reduced output if the ambient air tempera-
ture around the bulb wall of the lamp is higher or lower than
the rated temperature. For warehouse or other unconditioned
spaces, this can be a critical factor. Overall efﬁ ciency is gauged
by the light output over the energy input, decreases in ﬂ uores-
cent light output due to hot or cold temperatures could make
the overall system less efﬁ cient than an HID system.
Optics. HID lighting has an undisputed advantage over
ﬂ uorescent lamps in its ability to direct light where you want it,
simply because that it is a point source. On the other hand, HID
lamps are substantially brighter and can be a problematic source
of glare. Applications that require the precise aiming ability of
HIDs are fairly unique, e.g., outdoor street lighting, ﬂ oodlighting,
and accent lighting. For general lighting, the optical efﬁ ciency
of ﬂ uorescents, combined with proper reﬂ ector designs, can
equal the efﬁ ciencies of their HID counterparts, which is why
ﬂ uorescents are used increasingly in industrial applications where
HID lighting has been traditionally used.
When to Use Which Lamp
This all-too-brief summary of the operating characteristics
of HID and ﬂ uorescent lamps leads one to question how to
choose between HID and ﬂ uorescent lighting. It’s a good ques-
tion with a fairly simple but unsatisfying answer—it depends.
The one rule about HID lighting is that there are exceptions to
every rule, so we have to begin with the knowledge that there
are very speciﬁ c HID lamps and ballasts that work for some
applications, but not for others.
Some basic guidelines are:
• Do not use HPS lamps in interior applications. HPS light-
ing is less visually effective, has poor color rendering,
and results in lower levels of occupant satisfaction. Add
to this some of the other general issues of HID lamps,
and we ﬁ nd few reasons supporting the use of these
lamps indoors, although they are still well suited to many
outdoor lighting applications.
• Use ﬂ uorescent lighting where occupancy sensors are
used. Fluorescent lighting has the ability to turn on and
off instantly, whereas HID lighting has warm-up times
associated with them. Where these occupancy sensors
are turning lights on and off frequently during the day,
use programmed start ballasts for the ﬂ uorescent lighting
rather than instant start ballasts, as this adds about 20%
longer life to the lamps.
• If control ﬂ exibility is required, ﬂ uorescent ﬁ xtures offer
better and more cost-effective solutions. Fluorescent ﬁ x-
tures can easily be two- or three-level switched, whereas
HID ﬁ xtures typically only have one lamp that is either
on or off. Multiple-switched ﬂ uorescents ﬁ xtures often
are used in lieu of the more costly continuous dimming
strategies using HID ﬁ xtures and dimming ballasts.
• Be careful in unconditioned spaces. Ambient air tem-
peratures in unconditioned warehouses can easily fall
below 52°F (11°C) and rise above 111°F (44°C), the
points at which T8 lamps have a 20% reduction in light
output. Going beyond these extremes one way or another
further decreases light output. Furthermore, hot tempera-
tures can have a signiﬁ cant negative effect on the life of
both ﬂ uorescent and HID electronic ballasts (check the
maximum case temperature rating). Metal halide systems
usually are the better performers in these applications.
Some ﬂ uorescent ﬁ xture manufacturers are addressing
124
ASHRAE Journal
ashrae.org
December 2005
this issue by developing designs that regulate the air
temperature within the ﬁ xture to meet the optimized
lamp operating temperature.
• When using metal halide lamps, always look for the ceramic
pulse-start type, and use electronic ballasts if available.
These systems provide the highest levels of energy ef-
ﬁ ciency, the best color characteristics, and the best lumen
maintenance of all HID lamp/ballast combinations. Use
caution. Check with both the lamp and ballast manufacturers
to ensure compatibility of all components. These systems
generally are more costly than standard metal halide sys-
tems. However, they typically pay off in energy savings
and the long-term beneﬁ ts associated with better lumen
maintenance, color consistency, and increased lamp life.
Summary
Generally speaking, the comparison of ﬂ uorescent and metal ha-
lide light sources for high-bay and industrial applications requires
a careful analysis of the luminaire efﬁ ciency, lamp/ballast efﬁ -
ciency, accompanying controls strategy, ambient air temperature
surrounding the lamps, and end-user maintenance capabilities. All
these things are weighed differently for each project.
For commercial interior applications, the overriding factors
are color qualities and on/off control capabilities. Low wattage
HID lamps that traditionally have been used for downlights in
interior spaces have been replaced with higher wattage compact
ﬂ uorescent lamps, for example.
On the other hand, recent improvements in metal halide
technologies continue to expand in the accent lighting market.
Some of the most exciting changes in lighting during the last
ﬁ ve years have been in the arena of large-scale retail applica-
tions using metal halide reﬂ ector lamps (PAR lamps) to replace
incandescent accent light sources, and these trends will become
more prevalent as more manufacturers produce products for
these lamps at more cost-effective price points.
Finally, we must note that many of the products mentioned in
this column are changing monthly, making it difﬁ cult to general-
ize about the available products. The largest challenge lighting
speciﬁ ers have is keeping up with the newest technologies, and
determining whether the new technologies will be “keepers.”
Will they be around ﬁ ve years from now? The best approach to
answer this question is to determine which manufacturers are
making the products, be it a lamp, ballast, or lighting ﬁ xture.
Look for products that are being manufactured by more than
one company and always ask competitors for their viewpoints. Al-
though criticisms and conﬂ icting viewpoints exist, a good product
is best determined by the level to which it is duplicated.
Brian Liebel, P.E., is principal of AfterImage + Space in
Emeryville, Calif. He is a member of IESNA. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
56
ASHRAE Journal
ashrae.org
April 2006
Underfloor for
Technology Firm
C
ompuware World Headquarters is the anchor building
in a seven-block development plan for the revitaliza-
tion of downtown Detroit. It is a new $350 million, 16-story,
1,140,000 ft2 (106 000 m2) building that includes ofﬁ ce
space for 4,000 employees, an 8,000 ft2 (743 m2) data
center, a 16-story central atrium with a 14-story waterfall,
60,000 ft2 (5574 m2) of retail space, a 38,000 ft2 (3530
m2) ﬁ tness center, a modern day-care facility with 18 class-
rooms, an expansive, full service cafeteria and associated
kitchen, and an attached, 12-story parking deck.
The design team’s challenge was to provide a mechani-
cal system that could easily accommodate future space
renovations to suit the changing needs of a dynamic
technology company. The resultant mechanical systems
are ﬂ exible, reliable, and energy efﬁ cient, and provide a
high level of indoor environmental quality.
By Dennis P. Sczomak, P.E., Member ASHRAE,
and Thom Barry, P.E., Member ASHRAE
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.
ashrae.org). Published in ASHRAE Journal (Vol. 48, April 2006). For personal use only. Additional
distribution in either paper or digital form is not permitted without ASHRAE’s permission.
April 2006
ASHRAE Journal
57
About the Authors
Dennis P. Sczomak, P.E., is vice president at Peter Basso Associates in Troy,
Mich. Thom Barry, P.E., is vice president of Mechanical Professional Services in
Plymouth, Mich. The authors won a 2006 Technology Award for this project.
Air-Distribution System
The key component to the energy efﬁ ciency and ﬂ exibil-
ity of the building’s mechanical system is the air-distribu-
tion system for the ofﬁ ce areas, which combines a variable
volume, low-temperature (46°F [8°C] ) primary air supply
system with an underﬂ oor air-distribution system. Based on
the energy model, this system provides $127,000 per year
in energy savings when compared to a conventional vari-
able volume, overhead air-distribution system with 55°F
(13°C) supply air.
Low-temperature primary supply air is generated by large,
variable volume air-handling units located in the mechanical
penthouse. This low-temperature primary supply air is ducted
down through shafts and is connected to the inlets of six
vertical fan/mixing units (VFMU) on each ofﬁ ce story. Each
VFMU is located in a separate mechanical closet, and includes
a primary air inlet, ﬁ ltered recirculated air inlets, downﬂ ow
supply fan with variable frequency drive, and sound attenua-
tors. The VFMU mix the low-temperature primary supply air
with recirculated air from the ceiling plenum, and discharges
62°F to 65°F (17°C to 18°C) air into the underﬂ oor supply
plenum, maintaining a low positive pressure (0.05 in. w.g.
[12.5 Pa]) below the raised ﬂ oor.
The energy efﬁ ciency of the air-distribution systems is
primarily due to two main factors. First, the large airside
temperature differential of the low-temperature primary air
system results in lower primary airﬂ ows and less fan energy
than a conventional 55°F (13 °C) system. Second, air distri-
bution through the open underﬂ oor plenum avoids the need
for low-pressure secondary ductwork, and its associated
pressure losses.
The overall airside temperature differential for the primary
air-distribution system is approximately 33°F (0.56°C), (46°F
[8°C] supply air temperature and approximately 79°F (26°C)
stratiﬁ ed return air temperature). Compared to a conventional
overhead supply air system having the typical 20°F (–7°C)
airside temperature difference (55°F [13°C]) supply air and
75°F ([24°C] return air), the low-temperature primary air
system requires 40% less airﬂ ow and much less fan horse-
power compared to the conventional system. These fan energy
savings are offset partially by reduced chiller efﬁ ciency when
operating at the colder chilled water temperatures required by
the 46°F (8°C) primary air, and by decreased duration of full
cooling by the airside economizer.
With the underﬂ oor air system, the VFMU discharge directly
into the underﬂ oor plenum. The low pressure and low veloci-
ties in the underﬂ oor plenum (little underﬂ oor distribution
ductwork was used), combined with variable frequency drives
on the vertical fan/mixing units, which respond to variations
in airﬂ ow through the raised ﬂ oor diffusers, results in reduced
fan energy use.
The design team’s challenge was
to provide a mechanical system
that could easily accommodate
future space renovations to suit the
changing needs of a dynamic
technology company.
Compuware’s headquarters has a system that combines a variable
volume, low-temperature primary air supply system with underﬂ oor
air-distribution.
58
ASHRAE Journal
ashrae.org
April 2006
Ceiling Return Air Plenum
78°F – 80°F
etu
G
e
Return Air Grille
Exterior Wall/Window
Exterior Zone
Supply Diffuser
65°F – 110°F
r
Raised Access Floor
Lights
Sound
Attenuators
Down-
Flow Fan
Sound
Attenuators
Underﬂ oor Supply Air Plenum
Lights
Vertical
Fan/Mixing
Unit
Underﬂ oor Plenum Static
Pressure Transmitter
Interior
Zone
Supply
Diffuser
65°F
Underﬂ oor Supply
Outlet 65°F
Return Air Inlet
Primary Air Inlet
Primary Air Inlet
With Automatic
Damper
Figure 1: Compuware’s air-distribution system.
Underﬂ oor Supply Air Plenum
In addition to the energy-efﬁ cient
air-distribution system, other energy-
saving features of the mechanical sys-
tems include:
• Occupancy sensor control for
HVAC systems in conference
rooms and private ofﬁ ces, using
the occupancy sensors already
being provided to control the light-
ing, provides $15,700 per year in
estimated energy cost savings;
• Economizer coils in the air condi-
tioners that serve the data center
provide winter free-cooling in the
data center, resulting in an esti-
mated $17,800 in energy savings
each winter; and
• A comprehensive building man-
agement system integrates direct
digital controls for HVAC sys-
tems with lighting control, power
monitoring, ﬁ re alarm, security and
elevator systems.
IAQ and Thermal Environment
The air-distribution systems are
designed to meet the guidelines in
the Ventilation Rate Procedure of ANSI/ASHRAE Standard
62-1999, Ventilation for Acceptable Indoor Air Quality. The
design team used airﬂ ow measuring stations in the outside
air duct of each primary air-handling unit to maintain outside
airﬂ ow at no less than the minimum required by the standard,
throughout the range of operation of the variable volume
air system.
With the long hours of moderate outside air temperatures
in Michigan, outside air rates far exceed Standard 62-1999
requirements throughout much of the year. This is because the
airside economizer cycle brings in outside air in excess of the
standard’s minimum setting, up to 100% outside air, except
during extreme outside conditions.
Each ofﬁ ce area cubicle includes an individual supply air
diffuser located in the raised ﬂ oor, the face of which can
be manually twisted to increase or decrease airﬂ ow. This
individual occupant control increases actual and perceived
comfort for occupants.
Heating along outside walls of the typical ofﬁ ce spaces
in the Compuware Headquarters is provided by supply air
diffusers located in the raised ﬂ oor. Using ﬂ oor diffusers for
heating allows the supply air temperature in heating mode
to be as high as 110°F (43°C), effectively warming interior
surfaces of the outside walls and reducing radiant tempera-
ture asymmetry for occupants located near the outside wall.
This is an improvement compared to typical overhead, all-air
heating systems, which are challenged by either inadequate
46°F Primary Supply Air Duct From Penthouse
heating due to the buoyancy of the heated air (resulting
in cold wall surfaces near the ﬂ oor), or due to perceived
draftiness if the overhead air temperature is limited to reduce
buoyancy problems.
Perimeter System
Providing an effective perimeter heating and cooling sys-
tem is a common, signiﬁ cant challenge for underﬂ oor air-
distribution systems. Series-type fan-powered boxes with
electric heating coils were placed in the ceiling plenum of
the story below the ﬂ oor that they served. Supply air from the
underﬂ oor plenum of the ﬂ oor being served was ducted down
through the subﬂ oor to the inlet of these fan-powered boxes.
The fan-powered boxes also had inlets for return air from the
ceiling plenum where they were located.
Discharge air from the fan-powered boxes was ducted to
individual raised ﬂ oor supply air diffusers located along the
exterior wall. The fan-powered boxes were provided with
electronically commutated motors (ECM) to allow reduced
airﬂ ow and reduced fan energy use except at the limited times
of peak cooling.
The underﬂ oor supply air/return air mixture at each fan-
powered box was modulated based on heating/cooling demand
from the room temperature sensor, as was the speed of the
fan-powered box’s ECM and the output from the box’s electric
heating coil. Energy savings are achieved through the use of
variable airﬂ ow using the ECMs, and also by the ability to
Ceiling Return Supply Air Plenum
April 2006
ASHRAE Journal
59
recover energy from stratiﬁ ed return air in the ceiling plenum
when perimeter heating is required.
This solution reduced construction cost because it allowed
large capacity fan-powered boxes to be placed in the ceiling
below, as compared to a much higher quantity of lesser capac-
ity boxes that would have been required had they been placed
within the underﬂ oor plenum.
Operation & Maintenance
Redundancy was built into the air-
distribution systems such that upon
failure of any one of the primary air-
handling units, the remaining units can
compensate (at reduced total capacity)
through common connections via the
common underﬂ oor plenum on each
ﬂ oor. Similarly, if one of the vertical
fan/mixing units on each ﬂ oor were
to fail, the remaining units could
compensate. A spare chiller was pro-
vided, allowing full cooling capacity
to be provided even in the event of
chiller failure.
The underﬂ oor air-distribution sys-
tem allows Compuware to quickly and
easily modify ofﬁ ce space layouts by
moving the 24 in. × 24 in. (0.6 m ×
0.6 m) ﬂ oor tile in which the diffuser
is located.
A commissioning process for the
project veriﬁ ed that systems, as in-
stalled, were functioning in accordance
with design intent, thus reducing ongo-
ing troubleshooting and maintenance
requirements.
Cost Savings
The low-temperature primary air
system reduced the airﬂ ow capacity
and cost of the primary air-handling
units and duct mains, and the under-
ﬂ oor air system reduced the distribu-
tion ductwork on each ofﬁ ce ﬂ oor.
Compuware already had committed
to installing a raised access ﬂ oor for
accessibility of power and commu-
nications cabling, so the net added
cost for this project’s air-distribution
system was only $52,500 compared to
a conventional overhead system, based
on a comparative cost estimate by the
mechanical contractor. With the an-
nual energy cost savings of $127,000,
the payback for this system was only
ﬁ ve months.
The total added cost for all of the energy conservation
measures, including the air-distribution system, occupancy
sensor control for HVAC systems in conference rooms and
private ofﬁ ces (using existing occupancy sensors to control
the lighting in these rooms), and economizer coils for the data
center air conditioners was $99,500. With their combined an-
nual energy cost savings of $160,500, the combined payback
for these measures was only seven months.
Advertisement formerly in this space.
Using Refrigerants
Responsibly
By David Lewis, Member ASHRAE; and Mark Menzer, Member ASHRAE
U
nited States manufacturers of HVAC&R equipment have played a leader-
ship role in making sure refrigerants are used and handled responsibly. For
instance, in 1994, the Air-Conditioning and Refrigeration Institute (ARI), the trade
association of North American HVAC&R equipment manufacturers, published the
Industry Recycling Guide, a guide to recovering, recycling, and reclaiming refriger-
ants. This guide established the authoritative rules for those activities and was
referenced in the regulations of the U.S. Environmental Protection Agency.
Recently, ARI and the industry have embarked on an ambitious program to
increase their efforts to keep refrigerants contained and to properly dispose of
refrigerants at the end of their useful life. ARI’s Refrigerant Responsible Use
Initiative involves all sectors of the refrigeration and air-conditioning industry.
This article outlines the main initiatives of the program.
About the Authors: David Lewis is vice president, government affairs at Lennox International in Dallas. Mark Menzer is vice president,
engineering & research, at the Air-Conditioning and Refrigeration Institute in Arlington, Va.
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
58
ASHRAE Journal
ashrae.org
September 2006
The use of refrigerants in the U.S. extends from CFCs, still used
in thousands of older chillers; to HCFCs, used mainly in split
air-conditioning units, packaged equipment, commercial refrig-
eration and chillers; to HFCs, used at a growing rate in all types
of refrigeration and air-conditioning equipment as a replacement
for CFCs and HCFCs. HFCs are the recognized permanent
replacement for CFCs and HCFCs and have an environmental
advantage—they do not contribute to stratospheric ozone deple-
tion. But they, as with the CFCs and HCFCs they replace, are
global warming gases and need to be handled responsibly.
Despite the hard work and diligence of the HVAC&R indus-
try, atmospheric analysis shows that a significant amount of
refrigerant is escaping to the atmosphere. For HFCs to remain
a viable long-term refrigerant, the HVAC&R industry must
demonstrate that they can be contained and handled properly.
The first responsible use initiative deals with the regulations
pertaining to refrigerants. The U.S. is a signatory of the Montreal
Protocol and the U.S. government regulates the use of ozone-de-
pleting substances, including CFCs and HCFCs through the U.S.
Clean Air Act. That Act states that intentional emissions of these
refrigerants are illegal. Regulations specify
in great detail how refrigerants are to be
monitored and handled, how leaks are to be
fixed (in large systems) and how refriger-
ants are to be disposed. These regulations
specify the level of expertise a technician
must achieve before handling refrigerants,
how much vacuum must be maintained
when evacuating a system, and when a leak
must be repaired. For CFCs and HCFCs the
rules are detailed and numerous.
The rules are a bit different for HFCs.
Because the U.S. is not a signatory to
the Kyoto Protocol on Climate Change,
and the U.S. Clean Air Act primarily
focuses on ozone-depleting chemicals
such as CFCs and HCFCs, the authoriz-
ing language in the statute is not as clear
about HFCs. The Clean Air Act states that
HFCs cannot be vented/released to the
atmosphere. Therefore, these refrigerants
need to be responsibly cared for. However,
the U.S. Environmental Protection Agency
(EPA), the regulating authority, has not
taken a strong position on enforcement
of HFCs even though the rules covering
CFCs and HCFCs mention that similar
enforcement folds over onto the alterna-
tive refrigerants. The first goal of the
Responsible Use Initiative is to encour-
age the EPA to aggressively enforce the
no venting rules! The next step will be to
strengthen and enhance the Clean Air Act
to proactively promote the responsible use
of HFCs. ARI is encouraging Congress
and the EPA to treat the handling and use
of HFCs in the same manner that they treat
other refrigerants.
Another project of the Responsible
Use Initiative is to demonstrate that
manufacturers are proactive within their
manufacturing facilities to contain re-
frigerants. ARI surveyed manufacturers
to learn about their practices to contain
refrigerants as they use them to charge
the millions of units manufactured ev-
Advertisement formerly in this space.
60
ASHRAE Journal
ashrae.org
September 2006
ery year. The results of this survey were reviewed by industry
experts and compiled into a list and published as the Respon-
sible Use Guide for Minimizing Fluorocarbon Emissions in
Manufacturing Facilities. This guide has been cosigned by
the EPA and has been distributed to all ARI manufacturers.
It has been printed in a format that makes it easy for facility
managers to carry it with them as they inspect their plants to
ensure proactive measures are taken to contain refrigerant
during manufacturing. This guide is available to other industry
associations and to HVAC&R equipment manufacturers at
http://tinyurl.com/zrs9h.
An important development in the responsible use of refrigerants
is ASHRAE Standard 147, Reducing the Release of Halogenated
Refrigerants from Refrigerating and Air Conditioning Equipment
and Systems. This standard has the potential to demonstrate the
industry’s leadership in promoting responsible use. ASHRAE has
provided a valuable service in promulgating this standard and with
some revisions, it can be embraced by manufacturers. These revi-
sions might include a repeatable method of measuring small leaks,
as well as a leak rate design standard acceptable for varying types
of equipment. ASHRAE has established a standards committee to
consider improvements to the standard.
It is clear that technicians who are prop-
erly trained tend to be more responsible in
refrigerant handling. In the U.S., technicians
must pass an EPA-approved test to be able
to purchase ozone-depleting refrigerants
and service equipment containing them.
Although that is good, U.S. industry is
encouraging a higher level of competence.
It has instituted a technician certification
program, called the North American Tech-
nician Excellence Program (NATE). NATE
administers a series of tests that measure
a technician’s competence. The industry
believes that NATE certification should
be required for technicians that work on
refrigerant-containing equipment. As a first
step, industry would like the U.S. federal
government to require NATE certification
in order to work on federal projects.
The most ambitious project in ARI’s re-
sponsible use portfolio is called Refrigerant
Management USA (RM USA). Some claim
that every bit of refrigerant that is manufac-
tured eventually winds up in the atmosphere,
because little economic incentive exists to
destroy refrigerants. RM USA will provide
incentives for technicians to return used
refrigerants, for wholesalers to process them
and for reclaimers to either clean or destroy
used refrigerants. Planning is in the forma-
tive stages and more information should be
available later this year.
The Responsible Use Initiative is a wide-
ranging and ambitious effort to improve
the containment of refrigerants, improve
refrigerant handling practices, and make
refrigerants benign at their end of life.
It will take the cooperation of the entire
HVAC&R industry: engineers, manufactur-
ers, installers, and service and maintenance
technicians to make this effort a success. It
is imperative that we succeed, if we are to
have a variety of safe, efficient and reliable
refrigerants available in the future.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
January 2006
About the Author
T
his year marks the 30
T
T
th anniversary of the 1976 American
Legion convention of military veterans held in Philadelphia. A
mysterious disease outbreak occurred that killed 34 people and
debilitated nearly another 200. The media named it Legionnaires’
Disease. In early 1977, the cause of the outbreak had been proven
to be a previously unknown waterborne pathogenic bacterium sub-
sequently named Legionella. The bacterium was scientiﬁ cally proven
to have caused widespread endemic pneumonia since 1943 and
caused outbreaks as far back as the 1950s.
It became clear that controlling Legion-
ella was a matter of good water treatment
and building water system management.
However, since 1976, legionellosis (the
condition of being infected by Legionella
bacteria) has killed, severely debilitated
or has been detrimental in the families
of millions of people.1 If the hazard and
how to control it have been known for
nearly 30 years, why does legionellosis
still harm so many people? Legionellosis
continues to occur because:
• Public concern is not proportional
to risk;
• Codes of practice and standards
are not adequate or not imple-
mented;
• Scientiﬁ cally based hazard analy-
sis and control is not implemented;
and
• Commercial conﬂ icts of interest
impede good practice.
Concern Is Not Proportional to Risk
People think legionellosis is rare. Not
so.2 Rather, it is rarely diagnosed, severely
underreported and often lost among other
causes of pneumonia. Estimates are that
every day on average in the United States,
about 11 people die from legionellosis
and another 57 are infected but recover,
often with lifelong debilitation. About as
many people in the United States die from
legionellosis as in workplace accidents.
While it is true that elderly males are more
susceptible, tens of thousands of victims
are younger than 50, and about one-third
of all victims are women.
Legionellosis is the most serious cause
of pneumonia that people contract from
inhaling or aspirating (inhaling during the
By William F. McCoy, Ph.D., Member ASHRAE
William F. McCoy, Ph.D., is chief technology of-
ﬁ cer for Phigenics in Chicago. He is a member of
the ASHRAE Environmental Health Committee,
ASHRAE Technical Committee 3.6, Water Treat-
ment, and is on the Standard Projects Committee,
Prevention Practices for Legionellosis Associated
with Building Water Systems.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol.
48, January 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
January 2006
ASHRAE Journal
25
choking reﬂ ex) water in buildings. Almost all legionellosis is the
result of exposure to inadequately maintained building water.
Fundamentally, it results from failure to properly manage building
water systems. Water systems in buildings are used separately
for potable water distribution (e.g., showers, taps, pools, spas,
decorative fountains, food preparation, ﬁ re suppression) and
utility water for cooling and heating.
Most legionellosis is the result of exposure to contaminated
potable water in buildings. However, news media reports of
disease outbreaks, which represent only about 5% of all reported
cases, often are associated with utility water especially from
cooling towers. This has caused the false public perception that
the risk is associated mostly with cooling towers.
About 10% of all reported legionellosis cases are the result
of exposure to contaminated water in health-care facilities. In
some regions, higher incidence rates, as much as about 30%
of reported cases, may be health-care facility related.3 For pa-
tients already ill with other ailments, legionellosis infections
acquired from the hospital water supply are horribly aggres-
sive with mortality rates among the highest of any nosocomial
(hospital-acquired) disease.
Codes of Practice and Standards
Confusing or inconsistent guidance is part of the problem. In
the United States, at least 13 guidance documents are published by
government agencies, industry groups or collaborations thereof.
However, no single controlling standard exists to which everyone
can conform and an allegation of negligence can be compared.
Unfortunately, even in countries with well-developed codes
of practice such as in the United Kingdom, outbreaks are
regularly reported.4 Outbreaks are at the tip of the iceberg
because more than 90% of cases are sporadic individual cases
that are not reported. The hazard that causes legionellosis has
not been adequately controlled even in countries with the most
developed guidance.
ASHRAE has created a new special project committee,
SPC 188, which is charged with upgrading Guideline 12,
Minimizing the Risk of Legionellosis Associated with Building
Water Systems, to a standard. The co-cognizant committees
are ASHRAE’s Environmental Health Committee and Water
Treatment Committee.
Hazard Analysis and Control
A large part of the problem is that quantitative prevention of
the disease has not been emphasized.
Study of current guidance to control Legionella reveals
that there are two approaches to dealing with this biological
hazard.
One approach is to qualitatively assess risk and implement
control measures. Risk assessment-driven plans are often sub-
ject to supplier-based limitations, which are often conﬂ icted in
regard to the services and products offered.
The other approach, which is highly recommended, is hazard
analysis and control. The goal is to quantitatively eliminate
the hazard or prevent it from harming people. The Hazard
Analysis Critical Control Point (HACCP) system has been
proven successful for preventing foodborne disease and is
endorsed by the World Health Organization (WHO) in the
Codex Alimentarius.
The Water Safety Plan (WSP) is a hazard analysis and control
system, functionally identical to HACCP, which is also pro-
moted by WHO. Until July 2005, when France began enforc-
ing newly legislated regulations for cooling water systems, no
country required HACCP for quantitative hazard analysis and
control to prevent legionellosis.
The WSP and the HACCP systems are functionally identical.
The HACCP system comprises seven principles:
1. Conduct a hazard analysis;
2. Identify critical control points (the last opportunity to
eliminate the hazard or prevent it from harming people);
3. Establish critical limits for each critical control point;
4. Establish a monitoring plan for critical limits at critical
control points;
5. Establish corrective actions for each critical limit;
6. Establish procedures to document all activities and results;
and
7. Establish procedures to conﬁ rm that the plan actually works
under operating conditions (validation), is being implemented
properly (veriﬁ cation) and is periodically reassessed.
Implementation of quantitative hazard analysis and control
systems must be cost-effective and practical. Otherwise, people
will not use them. For details about implementation and ex-
amples, the reader is directed to other publications.1
A hazard analysis and control plan (either WSP or HACCP)
should be part of the water management plan for every facility
because expenses are high, and a duty exists to provide hazard-
free water. Acquiring water and then disposing of it is a signiﬁ -
cant part of every facility budget. Unfortunately, most facility
managers budget little or nothing for water safety plans.
Building water systems management is the process of cost-
efﬁ ciently optimizing operations and safety. The difﬁ culties are
in mitigating commercial conﬂ icts of interest.
26
ASHRAE Journal
ashrae.org
January 2006
Commercial Conﬂ icts of Interest
The following illustrates how commercial conﬂ icts of interest
impede good practice. For each example here, tens of thousands
of legionellosis cases are never identiﬁ ed because they are not
associated with disease outbreaks (clusters of cases). Many of
these unnamed victims were exposed to essentially the same
kinds of negligence shown by these examples.
• In August 2005, a large hospital in New York was formally
cited by the state health department for failure to effec-
tively notify patients and visitors about contaminated tap
water that had been shown previously and repeatedly to
have caused hospital-acquired legionellosis resulting in
several fatalities.5Allegedly, concealing knowledge of the
hazardous hospital tap water occurred to prevent unsettling
patients and negatively impacting the hospital’s business.
• Earlier in 2005, the entire Barrow Borough Council was
accused of manslaughter for the Barrow-in-Furness, United
Kingdom, outbreak that killed seven and afﬂ icted 172.
They were acquitted on a point of law in March 2005 but
found guilty of breaching health and safety law for failing
to maintain the contract to properly treat a building water
system in their jurisdiction. Allegedly, the maintenance
contract had been cancelled to save money.
• Last year, a class action lawsuit in Australia settled for an
undisclosed amount believed to be between $AU40 million
to $AU70 million because several public ofﬁ cials and more
than a hundred others were infected with Legionella, several
fatally, by airborne water mist from a cooling tower that had
not been properly treated, allegedly due to a billing dispute.
• A few years ago, managers at a food manufacturing plant
decided to delay cleaning and disinfection of a heavily
contaminated cooling water system, allegedly because of
production schedules. A nasty outbreak ensued.
• A few years ago in the United States, a lawsuit was settled
out of court for an undisclosed amount believed to be
nearly $2 million to the families of victims who were fa-
tally exposed to contaminated utility water at the victims’
workplace. Allegedly, the water treatment budget had been
cut due to a competitive bidding process that resulted in
use of a fractional amount of the water treatment chemicals
previously used.
This last example is especially relevant because tens of thou-
Consequences of a Legionella Lawsuit
Five family members and a family friend were in town for
a wedding. The group visited the pool/spa area in their hotel
to let their kids swim. The adults sat by the whirlpool. They
did not enter the water. The group dispersed to two different
states immediately after the wedding.
Within days, the entire group was sick. The grandmother
ended up in coma, diagnosed with legionellosis. She spent a
month in the hospital and two additional months recovering.
The rest of the group, including a ﬁ ve-week-old infant who had
been in his mother’s arms while she sat in the pool area, suffered
milder legionellosis, which was diagnosed as Pontiac Fever.
No one would have known about this outbreak except
for the family’s tenacity. They had been together for only a
short time, which allowed them to pinpoint where they had
been exposed. The family notiﬁ ed the Centers for Disease
Control and Prevention (CDC). The CDC reported that the
outbreak was “identiﬁ ed only because the indexed cases oc-
curred in an extended family from two states that stayed at
a Georgia hotel, and family members brought the outbreak
to the attention of public health ofﬁ cials.”
The response from CDC was impressive and thorough.
It tested the hotel water system and collected information
about pool and spa maintenance. The CDC reported that
the hotel spa had been “poorly maintained.” “Review of the
maintenance records at the hotel indicated that the condition
of the whirlpool spa was frequently below optimal throughout
the time period examined.”
Maintenance did not improve even after hotel management
knew people had nearly died from legionellosis contracted
from the spa. One water treatment chemical remained
chronically outside regulated ranges. Less than three months
after the spa was reopened, tests showed the pool/spa was
infested with Legionella again.
During the discovery phase of the lawsuit, public health
records in every county in every state where this hotel chain
had a property revealed that 18 health departments had shut
down 25 of the chain’s pools or spas. The case was settled
before reaching trial.
In a tort case, typically plaintiffs claim two types of damages,
economic (such as medical bills and lost wages) and noneco-
nomic (pain and suffering). In this case, the grandmother had
incurred nearly $100,000 in medical bills. The family had been
through a terrible ordeal, enduring signiﬁ cant noneconomic
damages.
A claim for punitive damages was brought because of the
failure in corporate management to respond to mounting evi-
dence that better maintenance of the building water systems
was necessary to prevent serious disease.
Aside from ethical issues, it makes ﬁ nancial sense for a
company to take steps to prevent this disease. The amount
budgeted for water system management may seem to be a
waste. However, legal action can be much more expensive.
The information for this sidebar is the result of several inter-
views with Lee T. Wallace, Esq., the lawyer who handled the
family’s case. Wallace is an attorney for The Wallace Law Firm
in Atlanta.
January 2006
ASHRAE Journal
27
sands of cooling water systems in the United States are oper-
ated with minimal microbial control, just enough to keep them
functioning. This practice is common in the United States.
In addition to obvious ethical motives, effective water treat-
ment and water system management to protect the public health
makes good ﬁ nancial sense as shown in the sidebar, “Conse-
quences of a Legionella Lawsuit.”
Conclusion
To prevent legionellosis, ASHRAE membership should help:
• Educate to improve public awareness about the hazard;
• Promote the current ASHRAE guideline and be aware of
progress to produce an ASHRAE standard;
• Implement cost-efﬁ cient water management plans that
include quantitative hazard analysis and control; and
• Mitigate commercial conﬂ icts of interest that impede best
prevention practice.
References
1. McCoy, W.F. 2005. Preventing Legionellosis. Chapters 1, 4 and
6. International Water Association. London: IWA Publishing.
2. U.S. Department of Labor, Occupational Health and Safety
Administration. Legionnaires’ Disease. www.osha.gov/dts/osta/otm/
legionnaires/disease\_rec.html#risk.
3. Squier, C.L., et al. 2005. “A proactive approach to prevention
of healthcare-acquired Legionnaires’ disease: The Allegheny County
(Pittsburgh) experience.” American Journal of Infection Control
33(6):360 – 367.
4. Health Protection Agency, U.K. 2004. “Recent increases in Le-
gionnaires’ disease in England and Wales.” Communicable Disease
Report (CDR) Weekly 14(43).
5. New York State Department of Health Press Release. 2005. “State
Health Department Cites Two New York Presbyterian Hospitals for Viola-
tions in Legionnaires’ Disease Investigation.” Aug. 26. www.health.state.
ny.us/press/releases/2005/2005-08-26\_presby\_legionnaires.htm.
People think legionellosis is rare.
Not so. Rather, it is rarely diag-
nosed, severely underreported and
often lost among other causes of
pneumonia. Estimates are that ev-
ery day on average in the United
States, about 11 people die from
legionellosis and another 57 are
infected but recover, often with
lifelong debilitation.
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
January 2006
The Eyes Have It
Lighting consumes 33% of electricity used in commercial
buildings.
By Brian Liebel, P.E., and James Brodrick, Ph.D., Member ASHRAE
M
ore than 295 million pairs of mini-power plants are
running around this country. They’re only 24 mm (1
in.) diameter and have been around for 530 million
years converting light energy into useful and productive outputs
without any cost. Recent scientiﬁ c discoveries have determined
that these miniature energy converters are even more efﬁ cient
than we have given them credit for. By simply changing our
methodology to match current scientiﬁ c ﬁ ndings, we can save
41,000 MWh of electrical energy a year in the United States.
When it comes to energy efﬁ ciency and lighting, the eyes have
it. They are the mechanism in the conservation of energy equa-
tion that transforms light energy into useful work. The problem
is that we have been using 75-year-old ideas for measuring this
efﬁ ciency through a single and limited measurement system,
even though ample evidence exists that our “vision machines”
actually run more like a hybrid engine.
As we have been discussing in the past few issues, light source
efﬁ ciency is based on the efﬁ cacy of light sources—the amount
of light produced by a light source divided by the power input
necessary to deliver the light. The units for efﬁ cacy are lumens
per watt. The watt is an entirely objective measurement based
on the laws of physics—but what is a lumen?
According to the IESNA Lighting Handbook, “The lumen is,
in fact, a unit relating radiant ﬂ ux (in watts) to visually effec-
tive radiation (i.e., light) for a standard human observer.” This
deﬁ nition is one that gives the intent of the unit. It is supposed
t
to provide a conversion from an objective measurement of light
(as measured from the physics point of view, radiant ﬂ ux) to a
meaningful unit of measure as it relates to human vision (visual
effectiveness). In fact, light measurements are the only interna-
tional system unit of measure (SI unit) based on psychophysics
rather than objective measurements.1
A close inspection of the SI deﬁ nition, however, shows that
the lumen is actually based on a very narrowly constricted 2°
ﬁ eld of view that omits the inﬂ uence of 99.9% of the naturally
occurring full ﬁ eld of view encountered in most normal viewing
situations. This results in a measurement system for lighting
efﬁ ciency that is limited to a constrained set of photorecep-
tors in the eye (the cones). Our measurement system does not
consider the visual effect of other photoreceptors, namely rods
and newly discovered retinal ganglion photoreceptor cells,
which are located in the periphery outside of the limited 2°
ﬁ eld of view.
Research funded by the U.S. Department of Energy (DOE)
has demonstrated that the inﬂ uence of these peripheral photo-
receptors has a large inﬂ uence in brightness perception. Their
response to light is the primary mechanism that controls pupil
size, affecting visual acuity and depth perception, which are
important factors in assessing visually effective lighting.2
The main difference between the different types of photo-
receptors as it pertains to visual efﬁ ciency is their response
to the color composition of the light that enters the eye. Our
eyes convert light energy for vision by weighing the impact of
each color wavelength throughout the visible spectrum. The
cones respond in one way, with a response function called the
photopic response that peaks in the yellow-green region. The
peripheral photoreceptors respond differently, with their peak
in the blue-green region.
The DOE research has demonstrated that brightness percep-
tion enhancements and pupil size are tied mathematically to
relationships between the rod photoreceptor response (scotopic
response) and the photopic response. A new weighting factor
called the S/P (scotopic/photopic) ratio serves as a proxy for
weighing the spectral effects of the peripheral photoreceptors.
A true measure of visual effectiveness uses the S/P ratio in ac-
cordance with the proportion that the peripheral photoreceptors
inﬂ uence vision relative to the cones. At this time, however,
lighting measurements only include the photopic response of
the cones.
The eye acts in a similar manner as a hybrid engine, consist-
ing of a photopic engine and a scotopic engine. Let’s say that
Recent scientiﬁ c discoveries have determined that these miniature energy
converters are even more efﬁ cient than we have given them credit for. By
simply changing our methodology to match current scientiﬁ c ﬁ ndings, we can
save 41,000 MWh of electrical energy a year in the United States.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol.
© 2006 American Society of Heating Refrigerating and Air Conditioning Engineers Inc (www ashrae org) Published in ASHRAE Journal (Vol
48, January 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
56
ASHRAE Journal
ashrae.org
January 2006
the photopic engine parallels the gasoline portion of a hybrid
automobile engine (it’s the most familiar one and the basis of our
fuel efﬁ ciency, miles per gallon), and that the scotopic engine
parallels the electric motor in our car analogy. With our existing
lighting standards, we limit ourselves to evaluating visual effec-
tiveness only through our “gasoline” photopic engine, without
accounting for the added value that the “electric” scotopic en-
gine can provide. This would be the same as not including the
contribution of the electric engine when ﬁ guring out our overall
fuel efﬁ ciency in our hybrid car. We only obtain 25 to 30 mpg
from the gas engine alone, when the actual car mileage might
be 50 to 60 when considering the electric motor.
When we use our hybrid cars for driving in town, the car
often uses only the electric motor. The DOE lighting research
has determined that the same occurs in vision. Some lighting
applications have only the peripheral photosensors that drive
our visual effectiveness. How do we account for that, given
the hybrid car scenario? If you have driven a Toyota Prius, you
know the answer. The miles per gallon are undeﬁ ned, inﬁ nite,
since you are using only the electric motor and no gas.
Fortunately, we now have formulas that weigh the contribu-
tion that each of our vision engines adds to our overall visual
effectiveness. These formulas use the S/P ratio and an exponent
(x(x( ) based on the type of task being performed. This lighting
measurement model provides a more accurate predictor of
visual effectiveness than conventional lumens by accounting
for naturally occurring visual responses to the color of light.
Lighting that takes advantage of this added spectral contribu-
tionis called spectrally enhanced lighting.
Spectrally enhanced lighting uses lamps with higher S/P
ratios than conventionally used lighting, providing higher lev-
els of visual effectiveness for brightness perception and visual
acuity. It typically is characterized by higher correlated color
temperatures (CCT), and color rendering indices.3 850 lamps
(5000K CCT, 85 CRI) are more visually efﬁ cient than 835
lamps (3500K CCT, 85 CRI), and 835 lamps are more visually
efﬁ cient than 735 lamps (3500K CCT, 75 CRI), even if they have
the same rated (photopic) lumen rating and efﬁ cacy values. In
essence, the more a light source color resembles daylight, the
more visually efﬁ cient it is. Table 1 shows standard efﬁ cacies
for three ﬂ uorescent lamps and the increases in visual efﬁ ciency
using new visual effectiveness formulas.
As can be seen in the table, the color of light has a signiﬁ -
cant effect on visual effectiveness. While the photopic lumens
and efﬁ cacy ratings (what we ﬁ nd in lighting catalogs) for the
three listed lamps are nearly the same, the 850 lamps show
signiﬁ cant increases in visual effectiveness measurements. In
fact, the efﬁ cacy ratings for the 850 lamps show increasingly
higher levels of visual effectiveness than the 835 for brightness
perception, visual acuity for reading paper tasks, and for reading
on the computer. This is consistent with the way the peripheral
photosensors increasingly contribute to visual effectiveness for
these tasks.4,5
Our 24 mm (1 in.) hybrid engines use the two types of photo-
receptors in the same way that hybrid cars alternate and combine
the use of the gasoline and electric motors. Our eyes constantly
use the spectral energy content of lighting, alternating photore-
ceptor engines as needed to optimize our visual “driving” for
the tasks being performed. The visual effectiveness weighting
factors should be included in lighting calculations, consistent
with the intent of what lumens are supposed to provide. When
t t
this is done, we can recalculate the efﬁ ciency of lighting by
using the truer overall efﬁ ciency of our hybrid power plants,
and ﬁ nally take full advantage of our previously ignored, but
ever-present energy conserving light converters.
Next month’s column will describe how the new visual effec-
Lamp
Photopic
Photopic
S/P
Type
Lumen
Efﬁ cacy
Ratio
Rating
P\*
P\*
(S/P)\*
(Lumens)
(lm/W)
(Ratio)
735
2800
87.5
1.40
3313 (103.5)
3640 (113.8)
3920 (122.5)
835
2950
92.2
1.50
3613 (112.9)
4047 (126.5)
4425 (138.3)
850
2800
87.5
2.0
3960 (132.6)
4808 (161.0)
5600 (187.5)
Table 1: Visually effectiveness lighting calculations. Lighting calculations use photopic lumens, and lighting efﬁ ciency is gauged by photopic
efﬁ cacy. A better predictor of visual effectiveness includes the contribution of peripheral photoreceptors, as determined by the S/P ratio of
the lamp and an exponent x whose value is dependent on the visual task. As can be seen in the columns above, the proportional effect of
the peripheral photoreceptors increases as the task is changed from brightness perception to visual acuity for computer tasks, with visual
acuity ranking in between the two. Using existing lighting calculation methods, we see that the source with the highest photopic efﬁ cacy
is the 835 lamp at 92.2 lm/W. However, if we stipulate that the task is reading paper, and we want to know the source with the highest visu-
ally effectiveness efﬁ cacy, we ﬁ nd that the 850 lamp at 161.0 VE lm/W is 27% more efﬁ cacious than the 835 lamp at 126.5 VE lm/W. The
energy savings potential when considering overall visual effectiveness is, therefore, considerable for many types of lighting applications
where reading and computer use are the predominant visual task.
Visually Effective
Measurements Based
On Visual Acuity For
O
Vi
l A
it F
Paper Reading\*\*
P(S/P)0.78
VE lm (VE lm/W)
Visually Effective
Measurements Based
On Visual Acuity
O
Vi
l A
it
For Computer Tasks\*\*
P(S/P)
VE lm (VE lm/W)
Visually Effective
Measurements
Based On Brightness
B i ht
Perception\*\*
P(S/P)0.5
VE lm (VE lm/W)
\* Lumen values and S/P ratios in Table 1 are for normal output 32 W T8 lamps, from the General Electric Lighting Web site, gelighting.com. Lumen ratings are initial lumens.
\*\* Exponents were empirically derived from illuminance measurements taken vertically at the viewing eye position.
58
ASHRAE Journal
ashrae.org
January 2006
tiveness model for lighting calculations can be used to achieve
signiﬁ cant energy savings in commercial buildings.
Endnotes
1. The seven principle SI units are length (meter), mass (kilo-
gram), time (second), electric current (ampere), thermodynamic
temperature (Kelvin), amount of substance (mole), and luminous
intensity (candela).
2. The peripheral photosensors fall into two classes: rods and
non-visual retinal ganglion photoreceptors. The DOE research
has resulted in empirically derived formulas based on the use of
the rod, or scotopic function. The retinal ganglion receptors were
discovered in 2002, which leads to a question of whether these or
the rods are the operating mechanisms that cause the effects of
enhanced brightness and smaller pupil size. A careful analysis of
the data from the DOE research determined that the empirically
derived mathematics using the rod function applies regardless of
which of these two photoreceptors actually are driving the response
because the spectral responses of the two photoreceptors are so
close to each other.
3. Correlated color temperature (CCT) refers to the color warmth
or coolness of a lamp. Warm colored lamps contain more reds,
and have lower correlated color temperatures. Cool colored lamps
have more blue in their spectrum and have higher correlated color
temperatures. Color rendering index (CRI) is a measure of how
close a lamp renders color relative to a reference light source.
4. The exponent x shown in the formulas are empirically derived
values from previous DOE research (Table 1). They are 0.5 for
brightness perception, 0.78 for reading paper tasks, and 1.0 for
computer reading, which shows how the peripheral photoreceptors
increasingly contribute to visual efﬁ ciency based on these tasks.
5. Table 1 shows that the S/P weighting factor is maximal when
applied to the visual effectiveness for computer tasks, i.e., the
exponent of 1 means that the visual effectiveness is driven only by
the peripheral photoreceptors only. This may seem odd at ﬁ rst, but
when considering that most of the light needed to read a computer
comes from the computer monitor itself (self-illuminated tasks),
we can see that the best way for us to achieve better vision is to
provide lighting in the periphery that will directly result in smaller
pupils and better visual acuity.
Brian Liebel, P.E., is principal of AfterImage + Space in
Emeryville, Calif. He is a member of IESNA. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
January 2006
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol.
48, January 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
Psychrometric
Spreadsheet
M
any e
y y
ngineers use spreadsheet programs for calculations
and graphing because of the variety of relatively easy-to-
use embedded features. One such feature is the Microsoft® Visual
Basic® Macro for use in Excel®. This tool permits BASIC computer
programming codes to be used to perform computations that are
cumbersome with conventional spreadsheet equations.
Review of Psychrometric Equations
Humidity Ratio
y
Psychrometric charts and equations are
convenient methods of dealing with the
thermodynamic properties of mixtures
of water vapor and air. Obviously, an
important parameter is the mass of these
two components. The humidity ratio (W)
W)
W
is used to express the mass of water vapor
per unit mass of dry air and corresponds
to the near right vertical axis of the psy-
chrometric chart. Current practice is to
use the units of mass of water to mass
By Steve Kavanaugh, Ph.D., Fellow ASHRAE, Barbara Hattemer McCrary and Keith A. Woodbury
About the Authors
Steve Kavanaugh, Ph.D., is a professor of me-
chanical engineering at the University of Alabama
in Tuscaloosa, Ala. Barbara Hattemer McCrary
is an engineer with Johnson, Spellman and Associ-
ates in Norcross, Ga., and a former grants-in-aid
recipient at the University of Alabama. Keith A.
Woodbury is an associate professor of mechanical
y
engineering at the University of Alabama.
This article describes a series of mac-
ros that use psychrometric equations1 to
compute moist air properties (humidity
ratio, dew point, enthalpy, speciﬁ c vol-
ume, speciﬁ c heat, relative humidity)
by entering the dry-bulb temperature,
wet-bulb temperature (RH), and local
elevation.
The resulting spreadsheet is essentially
an electronic psychrometric chart with the
added beneﬁ t of being appropriate for any
elevation—not just sea level. The macros
also can be extended to spreadsheet pro-
grams that compute the properties when
two airstreams are mixed, an airstream
passes through a cooling coil, a heat re-
covery unit, or a heating coil. Engineers
can cut and paste the necessary macros
from existing public domain programs or
develop their own versions.
January 2006
ASHRAE Journal
29
of air (lbw /lba or gw
gw
g /kga
ga
g ). Some documents continue the use
of grains per pound mass of air, where 7,000 grains = 1 pound
(0.45 kg) mass.
Mw
Mw
M
lbw
grains
lbw
W =
W


w
w 7,000 (
) ×
Ma
Ma
M
lba
lbw
lba
(1)
The maximum amount of water vapor that can be mixed
with air increases with temperature. RH is the mole fraction (or
percent) of water vapor present in the air relative to the mole
fraction of air that is completely saturated with moisture at a
given temperature. This ratio is also the partial pressure of the
water vapor (p
(p
( w) relative to the partial pressure of water vapor
when the air is saturated (p
(p
( ws).
xw
pw
RH =
H
=
xws at tatat
pws at tatat
(2)
In lieu of steam tables to provide the value of pws as a func-
( )
( )
tion of temperature, Equation 3 is suggested for temperatures
between 492°R (32°F or 0°C) and 852°R (392°F or 200°C).1
C8
pws = Exp(
+ C9
C9
C + C10t +
t
C11t2t2t + C12t3 + C13 ln t)
t
C9
C9
C9
C
C10
10t
C11
11t
C
(3)
where
pws psia
t °R
C8 = –1.0440397× 104
C9
C9
C = –1.129465× 10
C10 = –2.7022355 × 10–2
C11 = 1.2890360 × 10–5
C12 = –2.4780681 × 10–9
C13 = 6.5459673
The partial pressure of water vapor for unsaturated air (p
(p
( w)
can be found by combining Equations 2 and 3 if the relative
humidity is known. Equation 4 is used to compute the humidity
ratio (W) from the local atmospheric pressure (
W)
W
p
(p
( ) and pw using
the relationships of molecular weight (MW
(M
(
), mole fractions (
W)
W
x),
(x(
and the partial pressures of water and air,
Mw
Mw
M
MWw
Ww
W × xw
18.01528 × xw
pw
W =
W
=
=
= 0.62198
Ma
Ma
M
MWa
Wa
W × xa
28.9645 × xa
pa
pw
= 0.62198 p – pw
(4)
The atmospheric pressure can be corrected for non-sea level
elevations (Z, in feet above sea level) as shown in the
Z,
Z
2001
ASHRAE Handbook—Fundamentals:1
p(psia
(p
(
) = 14.696 (1 – 6.8753 × 10–6 Z)5.2559
(5)
In addition to the easily measured air dry-bulb temperature
(tatat ), a second indicator is necessary to determine moist air
properties. Options include the dew-point temperature (td),
d)
d
wet-bulb temperature (twb
twt
), or RH.
The dew-point temperature can be determined by measuring
the temperature of a surface when moisture begins to condense.
The dew-point temperature also corresponds to the saturation
temperature or the temperature when RH is 100%. A correlation
for dew-point temperature (tdtdt °F) from 32°F to 200°F (0°C
to 93°C) as a function of the partial pressure of water vapor (p
(p
( w
 psia) is (2001 ASHRAE Handbook—Fundamentals):1
tdtdt = 100.45 + 33.193(ln pw) + 2.319(ln pw)2 + 0.17074 (ln pw)3
+ 1.2063(p
(p
( w)0.1984
(6)
The air wet-bulb temperature is determined by placing a ther-
mometer bulb that is covered with a completely wetted wick in
an airstream. The evaporation rate and corresponding cooling
effect noted by the depression of the wet bulb relative to the
dry-bulb temperatures provides an indication of the moisture
level in the air.
When relative humidity is used as the second indicator, the
value of pw can be determined using Equation 2 with the value
of pws determined from Equation 3. When the dew-point tem-
perature is the second indicator, pw is the saturation pressure
at this dew-point temperature (p
(p
( ws at tdtdt ), which is also found
d)
d
using Equation 3. In either case, pw is used in Equation 4 to
determine the humidity ratio (W ). If the wet-bulb temperature
(twb
twt
) is the second indicator, the humidity ratio is found from
2001 ASHRAE Handbook—Fundamentals:
lbw
(1,093 – 0.556twb
twt
) Ws
Ws
W at twb
twt
– 0.24(t–
t twb
twt
)
W (
) =
lba
1,093 + 0.444t – twb
twt
(7)
30
ASHRAE Journal
ashrae.org
January 2006
Function HumRat (db, wb, ElevInFt)
Convert the wet bulb in °F to Rankine
RT = wb + 459.67
Find the atmospheric pressure in psia from Equation 5
AtmPress = 14.696 × (1 – 0.0000068753 × ElevInFt)5.2559
Use Equation 3 to ﬁ nd the saturation pressure at wet-bulb temperature
c8 = –10,440.397
c9 = –11.29465
c10 = –0.027022355
c11 = 0.00001289036
c12 = –0.000000002478068
c13 = 6.5459673
pws = Exp
(c8/RT + c9 + c10 × RT + c11 × RT2 + c12 × RT3 + c13 × Log(RT))
Use Equation 4 to ﬁ nd the saturated humidity ratio at the wet bulb-temperature
wsat = (pws × 0.62198) / (AtmPress – pws)
Use Equation 7 to ﬁ nd the humidity ratio
HumRat = ((1,093 – 0.556 × wb) × wsat - 0.24 × (db – wb))/
(1,093 + 0.444 × db – wb)
End Function
Figure 1: Macro for humidity ratio from dry-bulb temperature,
wet-bulb temperature and elevation.
Ws
Ws
W in Equation 7 is determined by inserting the saturation
pressure of water vapor at the wet-bulb temperature (twb
twt
) into
Equation 4. The value in Equation 7 is the thermodynamic
wet-bulb temperature (also called the temperature of adiabatic
saturation). For moist air, the wet-bulb temperature measured
by the proper use of a psychrometer closely approximates the
thermodynamic wet-bulb temperature.
Equations for Moist Air Properties
q
p
The thermodynamic properties of moist air can be deter-
mined from the dry bulb temperature and humidity ratio. These
include the enthalpy, speciﬁ c volume (or its inverse, density)
and speciﬁ c heat. In the United States, the current convention
is to set base values at 0°F (–18°C) and compute the values at
other temperatures. At 0°F (–18°C), hw=1,061 Btu/lb (2468
kJ/kg) and ha= 0 Btu/lb (0 kJ/kg). The speciﬁ c heat of air is
0.24 Btu/lb·°F [1 kJ/(kg · K)] and water vapor is 0.444 Btu/lb·°F
[1.9 kJ/(kg · K)]. For moist air at dry bulb temperature (tatat ) and
humidity ratio (W),
W)
W
h(Btu/lba
(B
(
) = 0.24t + W
t t
(1,061 + 0.444t)
(8)
The speciﬁ c heat of moist air is:
cp
cp
c (Btu/lba –
(B
(
°F) = 0.24 + 0.444W
(9)
The speciﬁ c volume of moist air is:
ft3
(
) = 0.37059t + 459.67[1 + 1.6078
t
W
] / p(psia)
lb
(10)
Psychrometric Equations in Spreadsheet Macro Format
Previous articles in ASHRAE Journal have alluded to the use
l
of spreadsheet macros for com-
puting piping pressure drops2 and
solving for friction factors in air
ducts.3These articles emphasized
another spreadsheet tool (Goal
Seek) that was used to iteratively
solve the implicit Colebrook
equation for friction factor ( f f ).
This additional tool is unneces-
sary since the computation of
moist air properties is straightfor-
ward once the macro for humidity
ratio is developed.
Figure 1 is an example macro
for computing humidity ratio
from the dry-bulb temperature
(tatat ), wet bulb (twb
twt
), and elevation
(feet above sea level). The macro
is stored in an Excel module in the
form of a function called HumRat.
The function is used just like any
other Excel function by clicking
on a cell in the main spreadsheet
and inserting an “=” sign and the
Figure 2: Dew-point spreadsheet. Visual Basic Editor is accessed from a drop-down menu.
function name followed by a set of parenthesis containing the
dry-bulb temperature, wet-bulb temperature, and elevation.
For example, if a cell contains “=HumRat (80,67,0)”, the
displayed value should be 0.0112, which is the humidity ratio
in lbw /lba for air with a dry bulb of 80°F (27°C) and a wet bulb
of 67°F (19°C) at sea level.
Once the humidity ratio is known, enthalpy, speciﬁ c heat, and
speciﬁ c volume can also be calculated using Equations 8, 9,
and 10. Since these equations are relatively simple, the values
can be computed with a formula in a spreadsheet cell.
January 2006
ASHRAE Journal
31
Function TDP(pw)
C1 = 100.45
C2 = 33.193
C3 = 2.319
C4 = 0.17074
C4
C
C5 = 1.2063
Alpha = Log(pw)
Equation 6—Also Equation 37, Chp. 6, 2001 ASHRAE Handbook—Fundamentals
TDP = C1 + C2 × Alpha + C3 × (Alpha2) + 0.17074 × (Alpha3) +
1.2063 × pw0.1984
End Function
Figure 4: Macro for dew-point temperature for vapor pressure.
For enthalpy (Btu/lb): = 0.24 × 80 + HumRat (80,67,0) ×
(1,061 + 0.444 × 80)
(11)
For speciﬁ c heat (Btu/lb – °F): = 0.24 + 0.444 ×
HumRat (80,67,0)
(12)
Note that Equation 10 requires the value of atmospheric
pressure. This value was found inside the function HumRat,
but it is not available since only one value can be passed from
a function to the Excel spreadsheet. Therefore, atmospheric
pressure must be calculated with Equation 5 in another macro
or spreadsheet cell. However, the value of atmospheric pres-
sure rather than elevation must be passed to the macro if it is
calculated in a cell.
Make Your Own Dew-Point Macro
Equation 6 is used to demonstrate the steps required to
develop a macro to compute dew-point temperature when the
vapor pressure is known. Although this value could also be
found with an equation in a spreadsheet cell, it serves as a simple
example. Figure 2 shows how the main spreadsheet might look.
The value for saturated vapor pressure is entered in Cell B1 and
an equation in Cell B2 calls the macro function TDP to compute
the dew-point temperature for the value in Cell B1.
Then develop the macro:
• Select “Tools” on the main toolbar;
• Select “Macros” on the ﬁ rst drop-down box; and
• Select “Visual Basic Editor” in the second drop down
box (Figure 2).
(F
(
This will bring up a screen as shown in Figure 3 that has
a work box on the left side with the heading “Project-VBA
Project.”
• Select “This Workbook”;
• Select “Insert” on the top toolbar;
• Select “Module” on the drop-down box;
• Type the code (Equation 6) shown in Figure 4 in the
empty box that appears in the right portion of the
screen;
• When the entry is completed, select “File” on the main
toolbar;
• Save the spreadsheet (Note: You must save the spread-
sheet after any changes are made to the macro or the
edited macro will not function correctly in the spread-
sheet); and
• Select “File” again, and then “Close and Return to Mi-
crosoft Excel.”
Extending Psychrometric Spreadsheets to Mixed Air
Processes
These spreadsheets are essentially an electronic psychro-
metric chart and can be combined with the equations for moist
air processes that appear in the 2001 ASHRAE Handbook—
Fundamentals. Consider Equation 13, which computes the
total capacity of a cooling coil (neglecting the small amount of
energy in the condensate) as shown in Figure 5. Known values
are typically the airﬂ ow rate (Q), the elevation, and the entering
Figure 3: Screenshot of inserting module in Visual Basic program.
Figure 5: Air coil: total cooling.4
32
ASHRAE Journal
ashrae.org
January 2006
air dry-bulb and wet-bulb temperatures. The function HumRat
is used to ﬁ nd the humidity ratio for the entering air (Point 1)
and Equations 8 and 10 are used to compute the enthalpy (h1)
and speciﬁ c volume ((( 1
). For case where the outlet air dry-bulb
and wet-bulb temperatures are known, HumRat is used to ﬁ nd
the leaving air humidity ratio and Equation 8 is used to ﬁ nd the
leaving air enthalpy (h2).
(13)
(13
Summary
Equations are available in the psychrometrics chapter of the
2001 ASHRAE Handbook—Fundamentals to determine moist
air properties if the dry-bulb temperature, local pressure, and
the humidity ratio are known. The pressure can be computed
from elevations above sea level. The humidity ratio can be
determined from the dry-bulb temperature and one of three
other indicators: wet-bulb temperature, relative humidity or
dew-point temperature. Visual Basic macros can be used to
handle the somewhat cumbersome equations for determining
humidity ratio. When completed, these macros can be combined
with equations for moist air properties to develop an electronic
psychrometric chart. The usefulness of this tool can be further
extended to solving and analyzing HVAC moist air process
problems.
Note
An objective of this article is to demonstrate the ease of
adding functions to spreadsheet programs. The examples are
applicable when the dry-bulb, wet-bulb, and dew-point tem-
peratures are above the freezing point of water. The ASHRAE
publication Understanding Psychrometrics5 includes additional
below freezing equations. Also, the public domain spreadsheet
program PsychProcess.xls is available at www.geokiss.com/
software/PsychProcess05.xls. It contains additional macros
and moist air programs.
References
1. 2001 ASHRAE Handbook—Fundamentals, Chapter 6, Psychro-
metrics.
2. Lester, T.G. 2002. “Calculating pressure drops in piping systems.”
ASHRAE Journal 44(9):41–43.
l
3. Lester, T.G. 2003. “Solving for friction factor.” ASHRAE Journal
45(7):41–44.
4. Kavanaugh, S.P. 2006. HVAC Simpliﬁ ed. Atlanta: ASHRAE,
forthcoming.
5. Gatley, D.P. 2005. Understanding Psychrometrics. Atlanta:
ASHRAE.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
January 2006
Trend Analysis for
Commissioning
By Reinhard Seidl, P.E., Associate Member ASHRAE
T
his article shows how using automated analysis on trend data
from energy management and control systems (EMCS) can
TfT
serve as a powerful tool for troubleshooting control systems.
Many EMCS systems are never commissioned fully or correctly,
leaving the building operator with a less than fully functioning
system.1,2
The main obstacle in providing better
building performance has been the com-
plexity of modern EMCS systems. They
have evolved rapidly, requiring extensive
training of designers, installers and users.
Where this training is not present, many
of the potential advantages of EMCS end
up not being realized.
Using Trend Data
To maximize EMCS performance,
the control system has to be tested and
tuned initially during commissioning.
Ideally, it is then maintained and tuned
on a continuous basis to achieve better
energy efﬁ ciency than comparable build-
ings. Benchmarking tools exist for such
comparisons.3
One of the most powerful tools to
implement testing and tuning is the
trending of control points, or recording of
values over time. A control point includes
any external sensor of the system, such
as a room temperature sensor (physical
points), and also internally calculated val-
ues (virtual points), such as temperature
setpoints or control loop output.
Usually, too much data is generated
by the EMCS system to manually check
results by creating graphs. A visual check
is useful since it reveals details about a
particular piece of equipment, but setting
up visual representations, and getting
scaling, overlays, colors, etc., adjusted
usually takes time. So, while visually
checking data is illustrative, this is not a
workable method for hundreds of trends
and/or long time periods. Figure 1 illus-
trates the problem.
A typical trend, showing values over
time, shows the room temperature being
controlled to stay within two setpoint
values (heating setpoint blue, and cool-
ing setpoint red). The trend shows that
temperature is not maintained over the
prescribed range: over the course of two
weeks, the temperature either exceeds the
cooling setpoint (too hot) or falls below
the heating setpoint (too cold) on many
occasions.
This shows a good picture for one
About the Author
Reinhard Seidl, P.E., is senior engineer at Taylor
Engineering in Alameda, Calif.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol.
48, January 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
January 2006
ASHRAE Journal
35
area. The question is, how can a building engineer or owner
get an idea of performance in the entire building or plant? This
might require looking through several hundred of these time
trends. If complaints come and go over the course of several
months, looking at a two-week sample may not provide the
answer either.
How then can we make better use of the large amounts of
available information?
Available Analysis Tools
A number of techniques for automatic trend analysis have
been implemented in commercially available tools.4,5,6 These
tools all cover different methods and approaches by automating
part of the process required to interpret the data generated by the
EMCS. Some of them offer a far-reaching level of sophistica-
tion that allows the commissioning agent or building engineer
to analyze building behavior in a fraction of the time required
to manually detect errors and anomalies.
In addition, commercial services are becoming available
from some of the larger control manufacturers that provide
off-site building analysis and reporting on a monthly basis.7
Similar to a service contract for HVAC equipment, this is a
fully outsourced activity that is easy to implement, such as a
commercial version of the virtual facilities engineer described
by Rogers and Russo.8
Unfortunately, the ﬁ rst cost involved in acquiring any of the
tools or services mentioned previously may deter many opera-
tors from considering them. In this respect, access to a better
understanding of readily available methods that do not require
a signiﬁ cant investment may be helpful.
This article deals with methods and techniques we have found
successful in analyzing trend data during commissioning new
buildings, and troubleshooting or retrocommissioning existing
facilities. These methods are not software speciﬁ c and can be
used to obtain better insights into building performance with
minimal expenditures.
Techniques
The author does not focus on the basic methodology of using
a trend to verify performance. The question, “How do I tell if
the correct sequence of operations is performed by looking at
a trend?” falls outside the scope of this article. Rather, we will
discuss how to analyze certain trend behavior for hundreds of
trends at a time.
The ﬁ rst problem to be aware of is that the amount of data
generated after trends are set up overwhelms many standard
PCs. Machines used for trend analysis should be at the high
end of available products. A trend database of 6,000 points in
a 150,000 ft2 (14 000 m2) ofﬁ ce building trended for a period
of two weeks at one-minute intervals will result in about 120
million records. This is much more than what is usually trended
during normal operations, but for commissioning or trouble-
shooting purposes, we routinely trend every single point in the
system, and at one-minute intervals, rather than 10 or 15 minute
38
ASHRAE Journal
ashrae.org
January 2006
Room Temp. Within Setpoints
Temp. Too High
p
p
p
g
Temp. Too Low
4/7/2005
4/9
4/11
4/13
4/15
4/17
4/19
4/21
75°F
70°F
65°F
60°F
Temp.
7.33
7 33
CSP
CSP
HSP
HSP
Figure 1: Typical time-series graph of a room temperature trend.
Figure 2: Data ﬂ ow for trend analysis.
Room Temp. Within Setpoints
p
p
Temp. Too Low
4/7/2005
4/10
4/13
4/16
4/19
4/22
4/ /200
4/ 0
4/ 3
4/ 6
4/ 9
4/22
75°F
70°F
65°F
Temp.
7.4
7 4
CSP
CSP
HSP
HSP
Figure 3: Time-series graph of good temperature control.
Temp. Too High
intervals. Depending on the ﬁ le type used, this will be several
hundred megabytes, and is usually too large to transmit over the
Web, unless it is done in real time as values are generated.
All of this data has to be imported into the tool used for analy-
sis (such as a spreadsheet or dedicated analysis tool) including
tools for visualization in charts and graphs.
In our experience, trend visualization requires a dedicated
software product that allows multiple trends to be overlaid,
placed on multiple scales for comparison, is capable of showing
tens of thousands of control points quickly, and allows zooming
and scrolling through time series. In addition, built-in curve
smoothing, regression analysis, peak ﬁ nding and a number of
other elementary tools are prerequisites for dealing with large
amounts of data. A spreadsheet is not powerful or easy enough
to use to perform most of these functions.
Trend graphing and statistics software products are avail-
able (search for “graphing and data analysis software” on a
Web search engine). Most of them retail for several hundred
dollars.
Automated Analysis
We will not detail the data acquisition and import challenges
further. The subject of converting data and formatting it cor-
rectly to allow transfer between platforms will be addressed in
a separate article in the near future.
Instead, we will concentrate on what to do with the data once
it is converted into a usable format. Usable format in this regard
is any format that can be read by the graphing software and/or a
spreadsheet. Comma-delimited ﬁ les (CSV), ODBC-compliant
databases (e.g., Microsoft® Access) and standard spreadsheet
formats (XLS) are the most typical. Most graphing programs
will read these.
To analyze a building’s performance, you will ﬁ rst want to
get a bird’s-eye view of the entire data set. This will highlight
areas that are likely to be problems, and you can then focus in
on these. Figure 2 shows this as the ﬁ rst part of Step 3, statistical
analysis. This statistical analysis is part of the graphing software
we discussed earlier. Most packages feature statistical analysis
such as number of data points, average, standard deviation,
min/max, start and end time, sample interval, etc.
As a ﬁ rst step, this will let you cull trends from the database
and allow you to ﬁ nd inactive trends. A simple minimum/
maximum/average value will show trends that do not change
over time, or that are exceptionally high or low. In addition,
extreme values can indicate sensor errors (such as –409°F
[–245°C] for room temperature), and the number of points in
a trend can indicate that data is missing.
Offset From Setpoint
The next step is to take the different trend series and ﬁ nd
the worst performers. In other words, where Figure 1 showed
a temperature that was not controlled well, Figure 3 shows
better performance.
How do we automatically go through all trends, and sort them
by performance? How do we ﬁ nd the trouble areas we should
be focusing on?
This can be done with an offset-from-setpoint analysis. It
mathematically calculates how much a trend point deviates
from its setpoint(s), and for how long.
We can take all values above the setpoint and calculate the
area between the actual value and the setpoint. The same is then
done for values below the setpoint. The larger these two areas
are, the worse the value adheres to its setpoint.
The formulas for such an analysis are:
OffsetC,n = Max (0, Tempn – SPcooling,n) for cooling
(1)
OffsetH,n
tH
t
= Max (0, SPheating, n – Tempn) for heating
(2)
Time\_stepn = Timen– Timen – 1 for both
(3)
January 2006
ASHRAE Journal
39
70°F
65°F
75°F
70°F
65°F
5°F
0°F
5°F
0°F
Temp.
Temp.
Temp.
Temp.
Time
Values Above
Setpoint
Values Below
Setpoint
Magnitude of Values Above Setpoint
Over Time = Entire Area Shown
Magnitude of Values Below Setpoint
Over Time = Entire Area Shown
Figure 4: Graphical representation of offset-from-setpoint calculation.
N
OffsetC =
C OffsetC,n × Time\_stepn for cooling
(4)
n= 1
N
OffsetH
tH
t =
H OffsetH,n
tH
t
× Time\_stepn for heating
(5)
n=1
Where OffsetC,n is the difference between the actual value
Tempn and the cooling setpoint SPcooling,n at trend Point n. By
taking the maximum of 0 and the difference, all negative values
are ignored. These negative values are discarded because they
indicate that the actual trend value is not above the cooling
setpoint, and, thus, do not indicate a problem in control. Similar
logic applies for the heating offset.
over one week, provided their control performance is similar.
OffsetC
Offset
Off
C norm =
Time
ffff
C,norm
C,norm
N
eN
e – Time
N
N
1
(6)
Where TimeN
eN
e
is the timestamp of the last trend point, and
Time1 is the time stamp of the ﬁ rst trend point. Each of the
Formulas 1 – 6 can be easily implemented in a spreadsheet or
a graphing package. The result for each trend are two num-
bers, one offset for how badly overheated and one offset for
how undercooled an HVAC zone was during the trend period.
This offset takes into account both the amount of time the
zone was outside of setpoint values, and the magnitude of this
deviation.
By copying the minimum and maximum trend values next
to the offset for cooling and heating, a clear picture emerges
about how well every zone performed.
When looking at, say, 200 VAV zones, this method produces
a table with numbers for each zone, and this table can be sorted
by the offset size. The 10 worst offenders now can be easily
Time\_step is simply the time difference
between one trend point and the next. In most
cases, this is a ﬁ xed interval, for example ﬁ ve
minutes, and is determined by the initial trend
setup at the EMCS. However, in many cases
trend data may be “dropped” or lost, so that
actual trend data may not occur in regular inter-
vals. The trending interval also may be changed
at the EMCS during the trended period. For
this reason, Time\_step should be calculated for
every trend point.
By multiplying Offsetntnt and Time\_stepn for all
trend points and summing up all of the resulting
values, the area between setpoint and tempera-
ture outside of setpoint is calculated.
The last step is to divide the resulting area by
the total time of the trend interval over which
calculation takes place, so that trends measured
over different time intervals can be compared.
In this way, the result for a point trended and
calculated over three weeks will not be larger
than the result of a point trended and calculated
picked out and studied more closely by visualizing the trend
data in a graph and studying it in more detail.
Instead of making a table, the resulting offset numbers also
can be mapped out onto a ﬂ oor plan by putting the results
cells into the approximate location of a zone on a spreadsheet.
Simple line draw tools within the spreadsheet serve to provide a
primitive rendition of the building outline, and the spreadsheet
automatic formatting function shows large offset numbers in
yellow and very large offsets in red.
In this way, an immediate idea is obtained of problem areas
within the building. This might show problems in a particular
exposure (west in Figure 5), problems clustered within the
vicinity of a main supply duct, etc.
Once the spreadsheet is set up, the analysis can be repeated
after corrections have been made to hardware or software to
verify performance again. Several iterations of corrections
and analysis usually are required to eliminate problems. In our
experience, the time required to reanalyze becomes less with
each repetition.
Analyzing several hundred trends can be done in one of two
ways. In the simpler version, the calculations outlined previ-
ously are input into a spreadsheet or graphing program as a
template.
Trend values then are manually copied/pasted into the
template, calculated, and results copied into a table by hand.
In this manner, creating an overview of a whole building will
take several hours.
An alternative is to create a visual basic macro, or a macro in
the language of the graphing software, that imports all trends
within a directory and then copies the results into a table au-
tomatically.
While the second option may be too advanced for many users,
it still makes sense to dedicate a day or so to running trends
40
ASHRAE Journal
ashrae.org
January 2006
81°F
80°F
79°F
78°F
77°F
76°F
75°F
74°F
Temp.
0
2
4
6
8
10
12
Time
Black Graph = Actual Temp.
I t
l With E
t f
Integral With Exponent of
Temp. in Excess of Setpoint
Figure 6: Giving added weight to offset from setpoint.
Figure 5: Map of ﬂ oor plan showing problem areas.
through the described procedure by hand and knowing at the
end of this exercise where all the trouble spots are in a building.
No more arguments such as “its OK now, but last week it was
always hot” will muddy the picture. The analysis shows overall
performance over the entire trend period.
A sample spreadsheet with these formulas can be downloaded
from the Web.9
This analysis can be further reﬁ ned by looking only at
values during occupied hours, or when the supply fan is run-
ning. Special emphasis can be given to values far in excess
of setpoint by raising the value to a power, so that the overall
integral becomes higher (Figure 6
F
). This modiﬁ es the formulas
6)
6
given earlier to:
OffsetC,n = Max [0,(Tempn – SPcooling,n)
exp] for cooling
(7)
OffsetH,n
tH
t
= Max [0,(SPheating,n – Tempn)
exp] for heating
(8)
Where the exponent exp provides weighting of the result.
For example, if close control of an area is required (e.g., a
cleanroom), then exceeding the setpoint by more than a degree
even brieﬂ y may be a bigger prob-
lem than exceeding the setpoint by
a tenth of a degree for a long time.
Increasing the number exp will
highlight this and produce a larger
offset number.
The earlier examples were all
based on maintaining room tempera-
ture. However, the same analysis can
be used for any other point. Most
control points are maintained at a
single setpoint, rather than the dual
setpoint (or setpoint + deadband)
method used for thermostats. For example, a variable speed
pump may be driven by maintaining pressure in the hydronic
system at setpoint. The pressure setpoint is a single trend point.
A variable air volume terminal will be controlled to provide
airﬂ ow to match a cfm setpoint. The cfm setpoint will be a
single trend point.
The same method outlined earlier can be used to determine
a single setpoint analysis (e.g., to see which VAV terminal on a
ﬂ oor is often short of air). Instead of using two different setpoint
variables SPcooling and SPheating, only one variable is used, such
as SPcfm. This is substituted in Formulas 1 and 2, and OffsetC
and OffsetH
tH
t
for cooling and heating, respectively become off-
sets above and below setpoint for general use. Another typical
example for this method would be to look at how well each
VAV zone is maintaining discharge temperature.
Baseline Comparison
Another method of analysis is baseline comparison.10 By
anticipating how equipment should operate, actual trends can be
compared to expected trends. The mathematics of comparison
are similar to offset from set point analysis. Instead of using a
setpoint trend for comparison with an actual value, a calculated
baseline trend is used.
Baselines can be applied to all kinds of trends when a
setpoint comparison will not give an immediate answer. For
example, an air handler with sufﬁ cient cooling coil capacity
may be maintaining discharge air temperature at setpoint even
though the economizer is malfunctioning, and wasting energy.
Thus, performing an offset-from-
setpoint analysis will not show any
problems.
The temperature relationships
between return air, outside air,
mixing air and supply air are well
understood in an economizer.11 This
relation thus can be modeled as a
baseline for comparison with actual
sensor data. Even if the air handler
maintains setpoint, faults can be
shown by using a baseline analysis.
The article by David Sellers11 shows
how to do this graphically. Alternatively, the analysis also can
be done automatically with the offset-from-setpoint analysis
math by creating a baseline and substituting it for the setpoint
in the equations where
OAT is the outside air temperature,
T
T
MAT is the mixed air temperature,
T
RAT is the return air temperature,
T
T
SPSAT
PS
P
is the supply air temperature setpoint,
T
T
42
ASHRAE Journal
ashrae.org
January 2006
BSL is the baseline for comparison to mixed air tempera-
ture. It is not a setpoint, but instead is calculated
from other temperatures to show how mixed air
temperature should behave in a system that works
correctly.
If SPSAT
PS
P
< OAT < RAT,
T
the economizer should be 100%
open, and MAT should equal
T
OAT, so BSL = OAT (9)
If SPSAT
PS
P
> OAT,
T
T
the economizer should modulate to
maintain SAT at
T
SPSAT
PS
P
, and MAT should equal
T
SPSAT
PS
P
,
so BSL = SPSAT
PS
P
(10)
If OAT > RAT, the economizer should be at minimum
position; let’s say this means introducing 15% outside
air, then BSL = 15% × OAT + 85% RAT because that’s
T
what MAT should be.
T
(11)
For each point in time of an air handler trend collection,
Formulas 9 – 11can be used to calculate the baseline for mixed
air temperature. This baseline is then used as a
virtual setpoint for comparison against mixed air
temperature. The offset-from-setpoint analysis is
run (and now becomes an offset-from-baseline). If
large offsets result, the economizer is not working
correctly.
Note that, in the previous formulas, the baseline
may have to be corrected for fan heat. As mixed air
becomes supply air, its temperature may rise by a few
degrees depending on the installed fan motor. Since
the fan motor heat may vary in a VAV system, an
average value may be inserted (say 2°F [1°C]) after
evaluating a few actual values. See the substitute for
Formula 10, where FH is fan heat gain in degrees
Fahrenheit (other formulas remain the same):
If SPSAT
PS
P
>
T
OAT, BSL = SPSAT
PS
P
– FH
(12)
At the end of the analysis, the offset number will
give a time-averaged result of how much the mixed
air temperature deviated from expectations. If this
offset above baseline is on the order of 5°F – 10°F
(3°C – 6°C) or more, then clearly the economizer is
stuck open, and mixed air temperature regularly is
above expectations.
Many ways of modeling baselines exist, from using actually
measured data of correctly running equipment, to mathematical
modeling (as done in the previous example), to neural network
analysis.12
Lead/Lag Operation
Lead/lag operations also can be easily analyzed. The sum of
two status or start/stop trends must equal 1 in a typical duplex
setup. Similarly, if a supply fan’s operation automatically trig-
gers an exhaust fan’s, then the sum of status or start/stop trends
must be either 0 or 2, but never 1. Note that a certain time delay
may exist, so that care must be taken not to generate errors if
a one-minute delay exists between supply fan and exhaust fan
start, and one-minute trends show supply fan on but exhaust
fan off right at that moment.
The following example shows this: dual fan coil units are
serving a space, together with an exhaust fan. The sequence
calls for either Supply Fan 1 or Supply Fan 2 to run (but not
both). If either supply fan is running, the exhaust fan (EF)
should also run. We can numerically add the fan start-stop (SS)
commands as follows:
Baseline = SF1.SS + SF2.SS × 2 + EF.SS × 4
(13)
This means that baseline values above 6 or below 5 should not
occur during normal operation. The gray areas in the Figure 7
show where errors occur. By taking a minimum and maximum
of all baseline values, we can immediately see if the fans oper-
ated incorrectly at any time. By taking a maximum setpoint of
6 and a minimum setpoint of 5, we also can run an offset-from-
baseline analysis and get an idea of how often errors occur, or
whether we are looking at very incidental user-overrides.
Stability
Stability can be assessed by counting local minimum and
maximum trend values, or a count of peaks. If the number of
peaks is too high within a certain time, the equipment under
examination is cycling. This method also is available in spread-
sheet format from the Web.13 Some trend analysis programs
have this feature built-in already.
Other Types of Analysis
Some of the other analysis methods are more complex, although
many can still be done by spreadsheet formulas or database mac-
ros. Some of the commercial tools mentioned previously contain
more than 50 of these analysis methods preprogrammed:
Start = 1
Stop = 0
Start = 1
Stop = 0
Start = 1
Stop = 0
6
4
2
Baseline
Check
Value
Gray Areas
Indicate Error
EF Turns Off—Indicates Error
Or Manual Override
Both SF On—Indicates
Error or Manual Override
SF1.SS
SF2.SS
EF.SS
Baseline
Time
Figure 7: Lead/lag analysis. The gray areas show where errors occur.
January 2006
ASHRAE Journal
43
• Sensor calibration. Sensor behavior
can be predicted to some degree. For
instance, for a VAV reheat system,
air terminal supply temperature
should equal air handler supply tem-
perature when the terminal heating
valve is closed. Some temperature
rise may occur in the duct despite
duct insulation. However, if a differ-
ence in sensor readings rises over the
course of a year, it indicates sensor
drift, and the system can be made to
automatically alarm.
• Fighting coils or fans. Several air
handlers serving the same space may
work against one another. A typical
example would be air handler fan
speed controlled by building pres-
sure; as one unit speeds up, another
slows down, resulting in constant
cycling. While this keeps build-
ing pressure constant, it does not
meet the designer’s intent. Another
example would be computer room
air-conditioning (CRAC) units.
Half of these may be humidifying a
common space, while the other half
dehumidiﬁ es at the same time, cost-
ing valuable energy. Mathematical
analysis would include a rule that
alarms when one unit slows down
simultaneously to another speeding
up repeatedly or an alarm whenever
more than one CRAC humidiﬁ er and
one CRAC reheat coil are active at
the same time.
• Starved systems.If the airﬂ ow from
a VAV terminal does not rise while
the cfm setpoint rises, or if the air-
ﬂ ow varies below setpoint while the
damper remains fully open, the box
does not receive enough air, indicat-
ing damaged/constricted ductwork
or design ﬂ aws.
Note that the methods listed above all
require some “intelligence” or building
modeling to be incorporated. Before
analysis can be done, the trend samples
have to be assigned a certain role within
the HVAC system: is a trend a setpoint
or a room temperature or a status signal?
These assignments of trend function have
to be done by manual intervention, so that
fully automatic analysis systems are not
possible. However, some systems can be
set up by assigning correct roles to each
trend just once. From then on, data is col-
lected and analyzed automatically.
Conclusion
The ﬁ eld of building commissioning is
rapidly evolving. LEED® accreditation
has played a role in raising awareness
about the importance of getting buildings
to function as intended. Rising energy
prices are continuing to make energy
efﬁ ciency a more important factor in
overall building cost.
Building automation systems often are
commissioned inadequately. Commercial
tools are becoming available to help in the
process of automating fault-ﬁ nding and
building performance evaluation.
However, training for engineers, com-
missioning agents and building operators
remains an important factor in achieving
good building energy efﬁ ciency, since
some human intervention will always
be required.
In this article, we shared some of our
techniques and experiences in commis-
sioning buildings and referred to some
of the developments in this growing ﬁ eld
to provide a basis for discussion and an
incentive to bring forward ideas.
References
1. Buildings Research and Analysis Web site
of Lawrence Berkeley National Laboratory, in
combination with California Energy Commis-
sion PIER (Public Interest Energy Research).
http://buildings.lbl.gov/hpcbs/ and http://build-
ings.lbl.gov/hpcbs/Element\_5/02\_E5.html.
2. California Commissioning Collaborative.
www.cacx.org.
3. Benchmarking Tool For California: Cal-
Arch. http://buildings.lbl.gov/hpcbs/pubs/cal-
arch-brochure.pdf.
4. Friedman, H. and M.A. Piette. 2001.
“Comparative Guide to Emerging Diagnostic
Tools for Large Commercial HVAC Systems.”
Lawrence Berkeley National Laboratory. http://
btech.lbl.gov/papers/47699.pdf.
5. Heinemeier, K., R. Richardson and K.
Kulathumani. “User and Market Factors that
Inﬂ uence Diagnostic Tool Development.” Di-
agnostics for Commercial Buildings: Research
to Practice, workshop sponsored by PG&E and
LBNL. http://poet.lbl.gov/diagworkshop/pro-
ceedings/heinemeier.pdf.
6. Roth, K., P. Llana, D. Westphalen and J.
Brodrick. 2005. “Automated whole building
diagnostics.” ASHRAE Journal 47(5):82–84.
http://tinyurl.com/b9ftl.
7. Lash, T. “Tapping into remote building
intelligence.” ASHRAE Journal 47(3):62–67.
http://tinyurl.com/8ffno.
8. Rogers, D. and C. Russo. 2004. “The Vir-
tual Facilities Engineer.” National Conference
on Building Commissioning. http://resources.
cacx.org/library/holdings/Rogers.pdf.
9. Sample spreadsheet for offset from
setpoint analysis. Contact www.taylor-engi-
neering.com.
10. Kelso, R. and J. Wright. 2004. “Automat-
ing the Functional Testing of HVAC Systems.”
National Conference on Building Commis-
sioning. http://resources.cacx.org/library/hold-
ings/Kelso.pdf.
11. Sellers, D. 2003. “Datalogger operation
tips: working with data: trend analysis and
spreadsheeting.” http://resources.cacx.org/li-
brary/holdings/192.pdf.
12. Braun, J. and H. Li. “Descrip-
tion of FDD Modeling Approach for Nor-
mal Performance Expectation.” Progress
report submitted to Architectural Energy
Corporation by Purdue University. http://
resources.cacx.org/library/holdings/074.pdf.
13. Sample spreadsheet for offset stability
analysis. www.taylor-engineering.com/temp/
ASHRAE/.
Advertisement formerly in this space.
January 2006
ASHRAE Journal
47
Natural Ventilation
In Northwest Buildings
N
atural ventilation is a proven
strategy that could have a place
in your next project. Before con-
cluding that natural ventilation is a new
concept that will never work, remember
that using refrigerated cooling in build-
ings has only been around for 70 years.
The ancient pharaohs of Egypt, termites
in Africa, and vacationers in Mexico have
long known that it’s possible to stay cool
indoors amidst scorching outdoor tem-
peratures without air conditioners.
To address the burgeoning interest in
natural ventilation, Seattle City Light,
BetterBricks, and the Energy Studies in
Buildings Laboratory of the University
of Oregon partnered to produce Natural
Ventilation in Northwest Buildings,1
which is a primer for architects and en-
gineers that provides information about
natural ventilation.
Natural ventilation is deﬁ ned here as
ventilation activated without motor-driven
devices such as fans or blowers. This
publication is speciﬁ c to the Paciﬁ c North-
west region with its mild climate, but is
presented in a question and answer format
that can be applied to any region. A brief
synopsis by chapter is presented here.
Venting
Natural ventilation uses a building’s
form and organization, in conjunction
By G.Z. Brown, P.E., Member ASHRAE, and Lucie Huang, P.E.
with wind and air currents, to supply air
and remove heat. An example is shown in
Figure 1. This is feasible due to pressure
differences caused by wind and gravity
that create air movement. The orienta-
tion, shape, and form of a building and
its openings are all key factors in deter-
mining the magnitude of these pressure
differences.
Natural ventilation can be used to sup-
ply outside air, reduce odors and pollut-
ants, and remove heat from spaces, people
and mass. Reasons for using natural ven-
tilation include reduction of construction
and operational costs associated with the
purchase and use of mechanical equip-
ment, and the increased productivity of
building occupants due to improvements
in the indoor environment and connection
with the outdoors. Situations where natural
ventilation is not recommended include
sites with adverse outside conditions such
as poor air quality.
The two basic forms of natural ven-
tilation are cross and stack ventilation
(Figure 2
(F
(
). Cross ventilation is created
by horizontal air movement ﬂ owing from
high- to low-pressure zones. This is
commonly created by placing openings
oriented relative to prevailing wind direc-
tions. Cross ventilation is dependent on
opening size and location, wind speed
and direction, and building shape.
Stack ventilation results when the air
in a building ﬂ ows in a vertical direc-
tion. As building loads such as people
and lights warm the air, it becomes less
dense and rises. Placing openings at the
top and bottom of the space will allow
the warmer air to ﬂ ow out the top and be
replaced by cooler outside air ﬂ owing in
from the bottom.
Modeling of the Hood River Library in
Hood River, Ore., shows that, on a typical
summer day with 81°F (27°C) outside air
temperature and wind speeds of 17 mph
(27 km/h), natural ventilation can main-
tain interior temperatures that 90% of the
people ﬁ nd acceptable. The structure uses
a gabled roof to create a stack height of
27 ft (8.2 m), and high openings on the
leeward side to take advantage of windy
summer days.
Beneﬁ ts
Natural ventilation reduces capital
and operating costs via elimination of
mechanical equipment. If mechanical
equipment is used, natural ventilation can
reduce the size of the load, and thus, the
size of the equipment and the number of
operating hours.
Most rooftop HVAC units stop using
an economizer at 65°F (18°C) while
most indoor temperatures are set at 72°F
(22°C). In Seattle, Figure 3 shows that the
Natural ventilation reduces capital and operating costs via elimination of
mechanical equipment. If mechanical equipment is used, natural ventilation
can reduce the size of the load, and thus, the size of the equipment and the
number of operating hours.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol.
© 2006 American Society of Heating Refrigerating and Air Conditioning Engineers Inc (www ashrae org) Published in ASHRAE Journal (Vol
48, January 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
48
ASHRAE Journal ashrae.org
January 2006
outside temperatures for a typical year are less than or equal to
77°F (25°C) 98% of the time.
Studies also have shown that natural ventilation can increase
the productivity of building occupants, who are inﬂ uenced by
a closer association to the natural environment, and fresh air.
A study by Sterling and Sterling showed that absenteeism was
3.2% lower in a naturally ventilated building. When comparing
personnel costs vs. costs to operate equipment, personnel costs
comprise close to 90% of the cost of operating a building.
A naturally ventilated building supplies a high volume of
air, typically 9 cfm/ft2 (46 L/s per m2) at low-temperature dif-
ferences and low velocity. This is in contrast with a typical
mechanical system that supplies a low volume of air, typically
1 cfm/ft2 (5 L/s per m2) or less, with a large temperature dif-
ference and high velocity. As a result, occupants in a naturally
ventilated building beneﬁ t from a greater supply of fresh air
and correspondingly higher oxygen content. This is akin to Las
Vegas casinos that pump extra oxygen into the HVAC system
to keep people alert so they will gamble longer.
The beauty of a naturally ventilated system is that it is de-
signed to move large volumes of air much more effectively than
can be done with mechanical equipment. As an example, take a
building with operable windows that are arranged to facilitate
cross or stack ventilation. If the inlet and outlet windows have
openings of 100 ft2 (9 m2) each, they can create 4,000 cfm (1888
L/s) of airﬂ ow, with a wind speed of 1 mph (1.6 km/h). This is
roughly equivalent to a 2 hp (1.5 kW) fan. Increasing the airﬂ ow
three-fold to 12,000 cfm (5662 L/s) would require increasing
the window areas to 275 ft2 (25.5 m2) each, a factor of 2.75.
To accomplish this same increase with fan power alone would
require a 10 hp (7.5 kW) fan, an increase by a factor of 5.
Feasibility
A frequently asked question is “What is the maximum tempera-
ture at which natural ventilation can be used to cool a building and
its occupants?” Upper limits of the comfort zone can be calculated
Figure 1: Natural ventilation uses a building’s form and organization, in conjunction with wind and air currents, to supply air and remove heat.
January 2006
ASHRAE Journal
49
using ANSI/ASHRAE Standard 55-2004,
Thermal Environmental Conditions for
Human Occupancy, that recognizes that
occupants in naturally ventilated buildings
react differently to temperature variations,
and adapt to higher indoor temperatures as
outside air temperatures increase.
A critical factor in designing natural
ventilation is minimizing internal heat
gain. Strategies include daylighting,
occupancy controls, shading, efﬁ cient
equipment, etc. In general, a well-
ventilated space will experience a rise in
ventilation air temperature of 3°F (1.6°C)
or less, depending on the natural ventila-
tion design. On the other hand, air current
with a speed of 0.8 mph (1.3 km/h) di-
rectly across the body creates an effect of
lowering the temperature by 3°F (1.6°C).
Thus, cross ventilation with sufﬁ cient air
speed, or stack ventilation with the aid of
ceiling fans could result in a maximum
allowable outside temperature equal to
the acceptable inside temperature.
According to the Beaufort wind scale,
wind speed of 1 to 3 mph (1.6 to 5 km/h)
is low enough that it cannot be indicated
by wind vanes but can be seen by smoke
drift. It takes wind speeds of 4 to 6 mph
(6.4 to 9.6 km/h) to be considered a light
breeze where wind is felt on the face,
leaves rustle, and wind vanes move. This
counters arguments that effective cross
ventilation would cause papers to be
blown from desks.
Maximum cross ventilation occurs
when both inlets and outlets are large, the
same size, and perpendicular to the wind
direction. Since the primary driving force
is the pressure differential, variations in
orientation of up to 40° from perpen-
dicular will not signiﬁ cantly reduce the
amount of cross ventilation. Features
such as landscaping, wing walls, and
ﬁ ns also can alter the pressure zones and
induce wind ﬂ ow.
A building with openings on all four
sides will cross ventilate regardless of
wind direction. Wind speeds can be in-
creased by as much as 20%, and tempera-
tures lowered by 10°F (5.5°C) by local
topography, vegetation, and proximity to
water. Conversely, urban areas in a wind
shadow and devoid of vegetation can
experience a 50% reduction in wind and
a 5°F (2.8°C) increase in temperature.
Other design considerations include
concentrated or distributed openings, strat-
egies for creating openings between rooms
to allow airﬂ ow, and control methods.
Another often used strategy in naturally
ventilated buildings is night cooling. Since
temperatures are typically lower, mass
cooled at night can be used to absorb heat
and cool the air during the day. As long
as the mass remains cooler than the air
temperature during the day, the radiation
effect will make people feel cooler than
the actual air temperature, according to the
Advertisement formerly in this space.
50
ASHRAE Journal ashrae.org
January 2006
2003 ASHRAE Handbook—HVAC Applications, p. 53.4.
Either stack or cross ventilation can be used for night cool-
ing of mass. The most effective design for night time cooling
incorporates 2 ft2 to 3 ft2 (0.2 m2 0.3 m2) of 4 in. (0.1 m) thick
mass for each square foot of ﬂ oor area, 20 to 30 air changes per
hour, and a large temperature difference (10°F to 20°F [5.5°C
to 11°C]) between the mass and outside air. Ceiling fans also
can increase the rate of nighttime cooling of mass.
Tools
Meteorological data is useful for determining the design ele-
ments of a naturally ventilated building. Graphical temperature
data in the form of hottest days and variation during the day, as
well as number of hours relative to a predetermined maximum
outside temperature are useful in determining the maximum
cooling loads that can be met with night ventilation. Figure 6
shows how this data can be used.
For information on wind speed and direction, a wind rose
provides detailed information in an easily readable, graphical
format. A wind rose uses a circular diagram to provide detailed
information about wind direction, speed, and frequency, for
a speciﬁ ed period of time. Wind data for a year, a portion of
the year, or a speciﬁ c hourly period can be analyzed. This can
be used to aid in the design, and checking feasibility of cross
ventilation or stack ventilation.
Many tools are available with varying degrees of complexity
that can help evaluate how effective natural ventilation will
be in a proposed building design. Simple empirical methods
and algorithms can provide quick estimates, but are lim-
ited to single zones and should be used cautiously. Network
Figure 2: Schematics and equations for estimating airﬂ ow rates for cross and stack ventilation.
Figure 3: In Seattle, the outside temperatures for a typical year are
less than or equal to 77°F (25°C) 98% of the time.
Figure 4: Total building operating costs.
January 2006
ASHRAE Journal
51
methods predict bulk ﬂ ow and can be
used for multizones, but do not predict
temperature distribution, velocities or
stratiﬁ cation. Zonal modeling allows
evaluation of horizontal and vertical
zone division, and is an intermediate
step to computational ﬂ uid dynamics
(CFD). CFD analysis can provide de-
tailed data, but requires a great deal of
expertise to obtain good results.
Barriers
Low cost is one of the benefits of
naturally ventilated buildings. However,
a poorly designed or operated building
could result in higher costs. Redundant
mechanical systems, poor coordination
between natural ventilation features and
mechanical design features, high building
loads, non-strategic zoning, and inefﬁ -
cient operation resulting in simultaneous
heating and cooling are all areas that can
increase costs.
Undesirable outside conditions with
high temperatures, noise, and pollutants
with pollen can be barriers to naturally
ventilating a building. Some of these
can be addressed with minimal effort,
such as using acoustic isolation and
sound bafﬂ es for noise. Isolating areas
for occupants sensitive to pollen and us-
ing small mechanical cooling systems
Figure 5: The band of acceptable indoor temperatures changes with outside temperatures.
Advertisement formerly in this space.
52
ASHRAE Journal ashrae.org
January 2006
in these areas can allow the rest of the
building to be naturally ventilated.
An area that needs careful consideration
in the design phase is the effect of ﬁ re codes
on the passageways for natural ventilation.
Designers should ensure that the size and
type of openings comply with local code
regulations. On the other side, egress
systems for ﬁ re such as large automatic
doors could also be cost effective outlets
for nighttime ventilation.
References
1. Brown, C., et al. 2004. Natural Ventila-
tion in Northwest Buildings. www.uoregon.
edu/~esbl/NatVentNWBldgs.htm or www.
betterbricks.com.
G.Z. Brown, P.E., is professor of ar-
chitecture and director of the University
of Oregon Energy Studies in Buildings
Laboratory. Lucie Huang, P.E., is a build-
ing energy research specialist, Seattle
City Light.
Figure 6: Graphical temperature data in the form of hottest days and variation during the
day, as well as number of hours relative to a predetermined maximum outside temperature are
useful in determining the maximum cooling loads that can be met with night ventilation.
Figure 7: A wind rose uses a circular diagram to provide detailed information about wind
direction, speed, and frequency, for a speciﬁ ed period of time.
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
January 2006
Open DDC Systems
By David Underwood, P.E., Member ASHRAE, David Schwenk, Stephen Briggs, and Joseph Bush
F
or years, the end users in the controls industry have struggled with the complexities of multivendor
F
Fbuilding automation and control systems. Proprietary, vendor-exclusive hardware, software and com-
FbF
munications protocols have created closed systems that present integration and operation/maintenance
challenges. Several open standards and associated technologies, most notably BACnet® and LONWORKS®,
offer the potential for open multivendor systems. However, realizing this potential requires correct design
and implementation (as does any system whether it be open or closed), which is not a trivial task. It is
possible to design and implement these new technologies and still retain a closed system.
On the other hand, it is also pos-
sible to design, procure, and imple-
ment these technologies in a way in
which many of the closed aspects (and
associated disadvantages) of past sys-
tems are minimized or eliminated.
In other words, open control systems
are possible.
This article will discusses what an open
DDC system is and some of the ways in
which seemingly open systems actually
are much less open than they appear.
About the Authors
David Underwood, P.E., David Schwenk,
Stephen Briggs, and Joseph Bush, are principal
investigators at the U.S. Army Corps of Engineers,
Engineering Research and Development Center,
Construction Engineering Research Laboratory
(ERDC-CERL) in Champaign, Ill.
Obstacles and How to Avoid Them
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol.
48, January 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
January 2006
ASHRAE Journal
19
An Open DDC System
In this article, an open DDC system
(referred to as open system or simply
open) is considered to be easily modiﬁ ed,
and where components (hardware and
software) may be acquired from multiple
sources and are readily added or removed
by not only the original installer but also
by others after the original installation.
DDC systems that are not open are
closed. Something is considered propri-
etary if it is owned by an entity other than
a recognized standards organization.
Proprietary aspects of a system or
a part of a system often are used as a
yardstick in determining whether or
not the system is open. In doing so, it’s
important to realize that a system can
contain proprietary components and still
remain open.
Likewise, royalties and other fees
do not necessarily make a system
closed and are common with national
standards. For instance, the American
National Standards Institute (ANSI) al-
lows fees to be imposed so long as they
are comparable for all applicants and
not imposed in a manner that restricts
marketplace competition or creates un-
necessary obstacles to trade.
A practical criteria for determining the
impact these fees have on the openness
of a system is the amount of such fees
in relation to the installed cost of the
entire system.
Standards
Open DDC systems are generally
described using standards. Standards are
either de jure, de facto or both. De jure
standards, such as BACnet, have been
adopted by recognized standards bodies
such as ASHRAE, IEEE or ANSI. De
facto standards, such as 4-20mA signals,
have been widely adopted and supported
by industry. Many standards, such as
ANSI-709 (LonTalk) were initially
developed by private groups or corpo-
rations without public review, but have
since become de jure standards. Other
proprietary standards, such as Microsoft
Windows®, have been developed that
have never become de jure standards but
are de facto standards.
Although the way in which a standard
is created has an effect on the eventual
content of the standard, it does not nec-
essarily affect a standard’s ability to
provide a means for open system devel-
opment. The use of de facto standards is
essential because they allow the system
to be modiﬁ ed by not only the original
installer but also by others after the
original installation.
An issue relating to standards is the
provision for various options within a
standard. At ﬁ rst glance it would seem
that the more options provided, the more
open a system is and more options are
better. This is not necessarily the case.
For example, allowing the use of a
standard but poorly supported physi-
cal media for communications could
later limit the choices for replacing
controllers.
Advantages and Disadvantages
The advantages and disadvantages to
open DDC systems have been thoroughly
discussed in previous articles.1,2,3,4 To
summarize:
Potential Advantages
g
• Choice of vendors in the future;
• Competition for price in the future;
• Competition for value added services
such as Web-based utility pricing, in
essence making the system a valu-
able resource as opposed to a cost
burden;
• Competitive procurement initially
and in the future;
• More options for component re-
placement (ease of stocking re-
placements, or removing the need
to do so); and
• Single front-end graphical user
interface (GUI) for monitoring and
management while maintaining the
choice of vendors and competitive
procurement.
Potential Disadvantages
g
• Possibly multiple vendors to work
with;
• Multiple sources for programming,
device configuration, and other
tools;
• Usually requires more upfront
planning;
• Requires detailed knowledge of
devices from multiple vendors for
quality veriﬁ cation/commissioning;
and
• Responsible party for ﬁ xing prob-
lems can become unclear, resulting
in accusations of blame.
The point here is that an open system
is not a panacea. It presents its own
challenges to the designers, owners, and
operators. The tools used for initial setup
and ongoing operations likely will come
from various vendors, and each will have
a different look and feel. The extra effort
required in specifying an open system
can be signiﬁ cant. However, once this
has been done, subsequent projects can
beneﬁ t by using previously developed
speciﬁ cations. Whereas with a closed
system, effort can be focused on func-
tion, an open system must provide the
same function but must do so in a spe-
ciﬁ c way (open). This, in turn, results in
a requirement for construction quality
verification (QV) staff with detailed
knowledge of the ins and outs of an
open system.
Roadmap to an Open System
Now that we have defined what it
is that we want and the beneﬁ ts to be
achieved, let’s look at what is required
to obtain an open system. The piece
that usually receives the most attention
is the communication protocol (gener-
ally ANSI/ASHRAE Standard 135.1
[BACnet] or ANSI Standard 709.1
[LonTalk®]). An open protocol is cer-
tainly necessary in obtaining an open
system, but it’s not sufficient. Many
other pieces of the overall DDC5 system
also need to be open for the entire system
to be open, some of the more prominent
ones are:
Standard Implementations of System
Management Functions
g
• Scheduling;
• Alarming;
• Trending; and
• Energy management (e.g., demand
limiting).
20
ASHRAE Journal
ashrae.org
January 2006
Figure 1: Nonstandard messaging.
Software
• Monitoring and control;
• Network management;
• Controller, sensor conﬁ guration; and
• Controller programming.
Hardware
• DDC controllers;
• Operator workstations, clients, servers;
• Field level operator interfaces;
• Sensors; and
• Miscellaneous.
The controls industry as a whole can provide most of these
components which, when conﬁ gured properly, provide the
functionality of an open solution. Obtaining a 100% open
system is an unrealistic and unnecessary goal. A 90% open
system likely has signiﬁ cant advantages over a 10% open one.
Given this, the best approach is to contain the closed aspects
in a way that minimizes the cost and complexity of upgrading
or replacing them.
Roadblocks to an Open System
It seems that once open technologies
are available, obtaining an open system
is a matter of simply requiring their
use. Unfortunately, this isn’t neces-
sarily true. Obtaining an open system
usually requires more upfront work in
speciﬁ cations and design than a closed
system. This is because it requires details
in what is wanted functionally, but also
additional details describing how to do it
or at least prohibiting methods that are unacceptable because of
their effect on the degree to which the total system is open.
Using devices for that few, if any, vendors have imple-
mented using standards. The use of a device for which no
equivalent device is available from other vendors results in a
less open system. This is true regardless of its adherence to
standards. The fact that it can be acquired from only one source
renders the system less open.
Use of a device that adheres to some standards or part
of standards but also have nonstandard features. Devices
that implement some parts of a standard but not others are not
necessarily bad or less open. Neither are devices that include
proprietary characteristics. It depends on how the nonstandard
or proprietary properties affect the functionality of the system.
For instance, the internal calculations of a controller, such as
a PID loop, are generally proprietary and nonstandard. This
does not represent a problem in obtaining an open system as
long as the interface to those calculations (inputs, outputs and
parameters) exist in a standard manner. One example where
openness is affected is a supervisory controller that commu-
nicates to other supervisory controllers in an open manner but
communicates schedules to other controllers using a proprietary
communication.
Use of protocol features that are optional, poorly deﬁ ned
or have several possible implementations.An open, standard
protocol may, for instance, allow for the transmittal of informa-
tion with a format that is not deﬁ ned as part of the standard.
This capability may be used for data not deﬁ ned by the standard
but closes the system when used to transmit data intended to
be communicated in an open manner. Figure 1 illustrates three
examples of a setpoint value being communicated to VAV boxes.
The ﬁ rst two instances are performed in an open manner while
the third is not.
Documentation. Likely the most common factor resulting in
closed DDC systems is the lack of documentation. Providing
little or no documentation of network design, device integration,
or conﬁ gurations makes expanding or interfacing an existing
system difﬁ cult and more expensive for anyone other than the
original installer. A poorly documented system is, therefore,
less open than one that is well documented.
Network management software. Network management
software performs functions critical to maintaining, upgrading
and expanding a DDC system. The look and feel of various
network management software packages is not of great concern
as far as an open system is concerned, but other factors are.
The way it stores network information
(a network database) is very important.
This database, which describes nodes on
the network, their properties, the objects
(such as variables) and communication
to be performed, can be time consum-
ing to create or recreate. Although a
central location for this is not necessar-
ily required (each individual node can
store its information locally), in practice it generally exists. A
proprietary network database typically is usable by one and only
one network management tool. The inability of other software
to use this network database ties the user to the original installer
because recreating the functionality that is represented in it can
be a time-consuming and costly.
Gateways. Gateways are probably the most obvious way
to close an open system. A gateway basically is a translator
between two protocols. Although this translation often works
in both directions, it may work only in one. Although it is
possible for a gateway to connect two open systems, they are
more commonly used to connect to a closed system. Although
gateways are generally undesirable, they often are necessary
to integrate a legacy (closed) system into a new open system.
Gateways that are used to add a new closed system to an open
one should be avoided.
Devices that appear to adhere to standards, but do not
meet the true intent. There are products that adhere to a stan-
dard but do not meet the true intent of the standard. One example
of this involves the standard data structures for variables to be
communicated. Such a device might have an amperage value
that is communicated using the data format for a temperature
instead. A second device that uses the same (nonstandard) con-
22
ASHRAE Journal
ashrae.org
January 2006
vention can interpret the value correctly
as an amperage, but other devices that
do not know that the amperage value is
represented as a temperature will not be
able to use this data correctly. Although
outward appearances of these devices
indicate that they have implemented
the standard correctly, they use it in an
unconventional, non-open way.
Use of devices designed using a
nonstandard interpretation of an
ambiguous portion of a standard.
One problem with the written language
used to deﬁ ne many standards is that
the meaning of the standard often can
be interpreted in more than one way. In
other words, it can be difﬁ cult to develop
a standard that is unambiguous. In these
cases two devices may be built using
different interpretations of the standard
and, although they both adhere to the
standard, they will not properly com-
municate with each other. This can be
dealt with by developing a reference
implementation of the protocol and
• Open systems are possible now;
• Standardized communication protocols are necessary but
not sufﬁ cient for open systems; and
• Obtaining an open system, and not an apparently open
system, requires more upfront planning and attention to
detail.
Conclusions
An open DDC system was deﬁ ned as one that is easily
modiﬁ ed: where components (hardware and software) may
be acquired from multiple sources and are readily added or
removed by not only the original installer but also by others
after the original installation. We demonstrated that a variety of
ways exist in which seemingly open DDC systems, in reality,
can be closed. While even an open DDC system will contain
closed aspects, care must be exercised to limit the closed as-
pects. In addition to the protocol, attention must be paid to the
software, hardware and documentation used to obtain an open
DDC system.
References
1. Piper, J. 2000. “Finding a path to interoperability.” Building
Operating Management (8).
2. Cosiol J. 1998. “Open systems protocols: myth and reality.”
HPAC Engineering (3).
g
3. Fisher D. 2003. “Interoperability best practices based on the
BACnet standard.” HPAC Engineering (5).
4. Santos J. 2002. “Specifying integrated DDC systems.” HPAC
Engineering (11).
g
5. McGowan J.J. 1992. Networking for Building Automation and
Control Systems. The Lilburn, Ga.: Fairmont Press.
Figure 3: Tiered communications network with open and closed islands of communication.
Figure 2: Tiered communications network.
making it available to all. As long as any fees associated with the
use of the reference implementation are modest and consistent,
this does not close the system. This seems to have been done
for BACnet and LonTalk.
Mixing of open and non-open messaging: Building DDC
systems generally have two or three tiers of digital communi-
cation as shown in Figure 2, where sensors are represented by
an “S,” controllers by a “C” and the device that connects the
controller and information network is represented by “NCI”
for network communication interface. Any combination of
these three levels of communication being open or closed is
possible.
Now consider two buildings and associated controllers net-
worked together as shown in Figure 3. In this example the NCI
also acts as a supervisory controller. Communication between
the supervisory controllers is done in an open manner. Like-
wise, Supervisory Controller A communicates to controllers C1
and C2 in an open manner. Supervisory Controller B however
communicates some or all information to controllers C3 and
C4 in a closed way. Collectively, Supervisory Controller B
and its controller network often are referred to as an “island”
because its does not use the same standard as the information
network. Islands also arise when communications between
supervisory controllers are closed but communications within
controller networks are open. Islands should be avoided when
open systems are desired.
Summary
• Open systems usually are desirable, but closed systems are
not always bad;
48
ASHRAE Journal
ashrae.org
February 2006
Dehumidiﬁ cation
System Enhancements
A
recent report1 has documented the emergence of diverse
air-conditioning products with enhanced dehumidiﬁ cation
features. The leading issue2 being addressed with these new cool-
ing systems is the large dehumidiﬁ cation requirement presented
by moisture-laden outside air that is mechanically introduced into
buildings to meet the increased ventilation rates of ANSI/ASHRAE
Standard 62-1989, Ventilation for Acceptable Indoor Air Quality,
and its revisions over the last 15 years.
By Douglas Kosar, Member ASHRAE
About the Author
Douglas Kosar is the principal research engi-
neer for the Building Sciences Area at the Energy
Resources Center at the University of Illinois
at Chicago and the chair of ASHRAE Technical
Committee 8.12, Desiccant Dehumidification
Equipment and Components.
The availability of humidity design
weather data3 in the ASHRAE Hand-
book—Fundamentals since 1997 and
the ready quantiﬁ cation of outside air
dehumidiﬁ cation loads by others4 has
also made it much more straightforward
to determine a building’s HVAC moisture
removal design needs, especially those
originating from outside airstreams.
However, we are faced with an array of
system offerings to apply to our buildings
and their dehumidiﬁ cation needs. In this
article a conventional DX system along
with three other all-electric enhanced
dehumidiﬁ cation DX system packages
are compared to provide insight into their
respective performance capabilities. This
insight can be applied by others to better
match enhanced dehumidiﬁ cation equip-
ment to appropriate application proﬁ les in
different climates and buildings.
Conventional DX System Options
The simple schematics in Figure 1
lay out a conventional constant vol-
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol. 48,
February 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
February 2006
ASHRAE Journal
49
ume DX cooling system and the following three alternative
conﬁ gurations, all of them based on augmenting the DX
cooling coil with the following enhanced dehumidiﬁ cation
components:
• Wraparound heat pipe heat exchanger (HX-DX);
• Wraparound rotary desiccant dehumidiﬁ er (DD-DX);
and
• Rotary desiccant dehumidiﬁ er downstream of the cooling
coil (DX & DD).
The heat pipe heat exchanger DX (HX-DX) cooling system
has been available for many years while the latter two systems,
as described here, are relatively new. In this ﬁ rst system, the
heat pipe literally wraps itself around a DX cooling coil to
precool incoming air via heat exchange with cooler exiting air
off the coil. This process lowers the dew-point temperature of
the air leaving the cooling coil and shifts some coil capacity
from sensible to latent effect.
In the wraparound rotary desiccant dehumidiﬁ er conﬁ gura-
tion (DD-DX), the rotor uses ducting to wrap itself around the
DX cooling coil. It also takes the heat pipe concept one step
further by using the moisture cycling desiccant material to also
premoisten the incoming air to the coil by transferring water
vapor from the nearly saturated cool air exiting the coil. The
warmer entering airstream to the rotor before the coil actu-
ally performs the function of the dehumidiﬁ er regeneration
airstream to drive off the moisture collected by the desiccant
from the air exiting the coil and deliver a cooler, wetter air-
stream to the face of the DX cooling coil. This system also is
known as the Cromer Cycle.5
Finally, the rotary desiccant dehumidiﬁ er can be placed
downstream of the DX cooling coil (DX & DD). Here the
rotor is regenerated using a separate condenser waste heat
airstream that is then exhausted to the outdoors. In these
latter two systems, the unique advantage of the desiccant
dehumidiﬁ er, especially in the DX & DD system is that its
sorption process can produce dew points well into the 32°F
(0°C) range and lower possibly, without the freezing coils
associated with the conventional condensation process for
dehumidiﬁ cation at those dew points. A desiccant dehumidiﬁ er
basically converts the moisture, or latent load, into sensible
heat of the same magnitude.
Dehumidiﬁ cation Component and System Models
Table 1 lists the speciﬁ cations6 for the DX cooling coil
system and the enhanced dehumidification components.
The critical factor increasing the energy consumption of the
enhanced dehumidiﬁ cation systems is the pressure drop of
the added component and the resulting additional fan power
requirements. All the additional fan energy requirements were
calculated assuming a combined fan/motor efﬁ ciency of 70%.
The small fractional horsepower drive motors for the slow
rotating desiccant dehumidiﬁ ers are ignored.
The DX coil and the heat pipe heat exchanger component
models are direct adaptations from the EnergyPlus simulation
program.7 The DX coil is based on the EnergyPlus DX cool-
ing coil model, which uses the rated capacity, SHR, and EER
(COP) obtained under ARI Standard 210/240-2005, Unitary
Air-Conditioning and Air-Source Heat Pump Equipment, along
with curve-ﬁ tted performance data for calculations of capac-
ity and COP at off-ARI operating conditions. This model is
intended for operation between 250 and 500 cfm/ton (to 33.6
to 67.2 L/s . kW) but has demonstrated reasonable performance
representations down to 150 cfm/ton (20.2 L/s . kW).
Sensible and latent capacity splits are determined using
the ARI-rated SHR and the coil dew-point/bypass factor
approach. This approach is analogous to the NTU-effective-
ness calculations in the EnergyPlus air-to-air generic heat
exchanger model that is used to model the heat pipe. These
heat exchanger calculations are used in conjunction with ARI
Standard 1060-2005, Performance Rating of Air-To-Air Heat
Exchangers for Energy Recovery Ventilation Heat Equipment,
effectiveness data generated at 100% and 75% of rated airﬂ ow
to determine performance at airﬂ ows between 50% and 130%
of the rated airﬂ ow. Coupling the EnergyPlus DX and HX
models in an iterative spreadsheet allows calculation of their
combined performance in the HX-DX system.
Through discussions with manufacturers, it has been de-
termined that both the wraparound and condenser waste heat
regenerated desiccant dehumidiﬁ ers are new Brunauer Type 3
isotherm desiccant rotors, not yet modeled in public domain
simulation programs, including EnergyPlus.
In the longer term, a ﬁ nite difference desiccant dehumidiﬁ er
modeling program is being used to generate these two new
performance datasets. These new desiccant dehumidiﬁ er mod-
els are being generated consistent with the EnergyPlus input/
output structure for ready incorporation into that simulation
program at a later date. However, these new Type 3 desiccant
dehumidiﬁ er models are not yet completed.
While those public domain curve ﬁ ts are under ongoing
development by the author, a preliminary curve ﬁ t of perfor-
mance data from a rotor manufacturer selection program8 for a
condenser waste heat (115°F [46°C]) regenerated Type 1 des-
iccant dehumidiﬁ er has been developed. It has been coupled
with the EnergyPlus DX model and applied to a spreadsheet
that allows calculation of their combined performance in the
DX & DD system. Based on interactions with another manu-
facturer,9 a DD model based on their actual empirical Type 3
rotor data was coupled with the EnergyPlus DX model in an
iterative spreadsheet that allows calculation of their combined
performance in the DD-DX system.
50
ASHRAE Journal
ashrae.org
February 2006
Table 1: Enhanced dehumidiﬁ cation component speciﬁ cations.
Component
Description
Additional Pressure Drop (in. w.g.)
(in System)
For Face Velocity (fpm) at cfm/ton of
350
250
150
DX
10-ton Nominal System
With Four-Row Coil
At 3,500 cfm
ARI EER = 10.5
SHR = 0.758
HX (in HX - DX)
Three-Row Heat Pipe (with Various FPI)
0.67
0.48
0.29
For 45% Effectiveness
At Different cfm/ton
With Face Area/fpm Matching DX Coil
420
300
180
DD (in DD - DX)
4 in. Depth Type 3 Desiccant
Dehumidiﬁ cation Rotor with 50/50
1.40
1.30
1.06
Process and Regeneration
Face Area Split
575
530
440
DD (in DX & DD)
4 in. Depth Type 1 Desiccant
Dehumidiﬁ cation Rotor with 50/50
Face Area Split Process
1.51
1.51
1.51
And Regeneration with 115°F
Regeneration Temperature from
800
800
800
Condenser Waste Heat Airstream
Figure 1: System schematics and performance at ARI conditions.
February 2006
ASHRAE Journal
51
Dehumidiﬁ cation System
Performance Metrics
The following commonly used per-
formance metrics from existing HVAC
industry rating standards were used to
compare the enhanced dehumidiﬁ cation
systems:10
• Coefficient of performance
(COP) deﬁ nes a system's overall
efﬁ ciency non-dimensionally as
total cooling capacity over total
energy input;
• Sensible heat ratio (SHR) deﬁ nes
the fraction of a system’s total
cooling capacity that is sensible,
and, in turn, latent (1-SHR); and
• Apparatus dew-point (ADP)
temperature deﬁ nes a system's
delivered humidity level, which
will determine if a system can
meet the latent load without in-
creasing airﬂ ow more than that
required to meet the sensible
load. In this article we will make
a further distinction by deﬁ ning
the CDP as Coil DP or the dew
point temperature leaving the DX
cooling coil, and the SDP as the
System DP or the dew point leav-
ing the entire system including
any enhanced dehumidiﬁ cation
component.
All three enhanced dehumidiﬁ cation
systems rely on the conventional DX
cooling coil for the cooling effect, or
the actual enthalpy reduction in the sys-
tem process, while using the additional
components to shift some of that coil’s
capacity from sensible to latent effect
and effectively lower its SHR. So the
challenge becomes how to most efﬁ -
ciently shift that DX coil capacity from
sensible to latent effect.
Figure 3 illustrates that shifting
process by deﬁ ning an enhanced dehu-
midiﬁ cation performance region with
a combination of SHR and COP. A
conventional DX air conditioner using
a COP (including evaporator fan) of
3.08 (EER of 10.5) and SHR of 0.758,
which is well within typical ARI rating
point performance ranges identiﬁ ed by
others for large unitary equipment,11 is
plotted on that ﬁ gure. The ARI rating is
measured at a system inlet condition of
80°F (26.7°C) and 78.6 gr/lb (11.2 g/kg)
with a 95°F (35°C) ambient condensing
temperature. Note that since no ambient
humidity ratio is deﬁ ned at the ARI rat-
ing point, it is assumed to be 110 gr/lb
(15.7 g/kg) for DX & DD system using
ambient air for desiccant dehumidiﬁ er
regeneration.
The plot shows two lines emanat-
ing from that single point. The curved
line represents a DX system using free
condenser reheat to lower its SHR.
Such equipment is offered by all major
HVAC equipment manufacturers. As
that line nears the vertical COP axis, the
performance approaches that of a typical
DX dehumidiﬁ er (SHR=0) with a COP
of around 0.8. That curve represents a
minimum performance level that any
enhanced dehumidiﬁ cation system of-
fering must exceed.
The dashed horizontal line represents
an ideal scenario where the shift of sen-
sible to latent capacity occurs without
any loss in COP. No real system can
achieve that level of performance by
modifying the base DX coil system,
which is represented by the single ARI-
rating data point. However, real systems
that approach that level of performance
over the lower range of SHRs will deﬁ ne
a best practice approach for enhanced
dehumidiﬁ cation equipment. The area
in Figure 3 bounded by the COP axis,
the horizontal ideal performance line,
and the free reheat curve defines an
enhanced dehumidiﬁ cation performance
region.
Enhanced Dehumidiﬁ cation System
Performance Comparisons
Performance at ARI Rating Conditions
g
The four systems and their result-
ing performance—COP, capacity, and
CDP/SDP—at ARI rating conditions are
discussed in the following sections.
COP. Against the backdrop of the
enhanced dehumidiﬁ cation region, the
four systems discussed and their COPs
at ARI-rating conditions are plotted for
three airﬂ ow rates (cfm/ton or L/s . kW
levels) in Figure 4. The detailed state
point conditions at the inlet and outlet of
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
February 2006
each component in the system operating at 350 cfm/ton (47.0
L/s . kW) is delineated in the system schematics of Figure 1.
The compilation of data points in Figure 4 infers a current
best practice curve for enhanced dehumidiﬁ cation systems
using different component augmentations to achieve lower
SHRs vs. the DX cooling coil alone.
As expected, lowering the airﬂ ow rate on the DX cool-
ing coil system (DX) is a logical ﬁ rst step to lowering SHR
with little loss in COP. Adding a wraparound heat pipe heat
exchanger (HX-DX) or desiccant dehumidiﬁ er (DD-DX)
provides comparable, additional SHR reductions by precon-
ditioning air into the coil with similar COP losses due to the
extra fan power requirements.
The post DX coil integration of a desiccant dehumidiﬁ er
using condenser waste regeneration (DX & DD) provides
the greatest SHR reduction but with the largest COP penalty.
Compared to the other three systems, the SHR trends with
lowering airﬂ ow rates are reversed for this system in Figure
4. It is typical of a desiccant dehumidiﬁ er operation, that even
though the leaving humidity level decreases as airﬂ ow rate
decreases, the capacity (the product of humidity depression
and total airﬂ ow) decreases. This decrease in dehumidiﬁ ca-
tion capacity is coupled with a decrease in the sensible heat-
ing from the dehumidiﬁ er as well. The resulting increase in
sensible capacity and decrease in latent capacity raises overall
SHR with lowering airﬂ ow rates.
A little further psychrometric analysis of the state point con-
ditions in Figure 1 helps explain these results further. When
in the 45% effectiveness range, a heat pipe heat exchanger
provides about a 12°F (6.7°C) closer dry-bulb temperature ap-
proach to the saturation curve from the ARI-rating conditions.
On an equivalent enthalpy basis, that closer approach equates
to about a 4°F (2.2°C) increase in dew-point depression at
the coil. On that portion of the saturation curve that amounts
to upwards of a 10 gr/lb (1.4 g/kg) greater depression in the
moisture level leaving the coil.
In discussions with the manufacturer currently applying
wraparound desiccant dehumidiﬁ ers, those rotors are selected
to cycle about 10 grains of moisture as well, providing about
an equivalent depression in moisture level leaving that system.
Whereas the heat pipe heat exchanger processes follow a con-
Figure 2: Pyschrometric analysis of state points in Figure 1.
A
B
C
Figure 3: Enhanced dehumidiﬁ cation performance region.
Figure 4: ARI COP of enhanced dehumidiﬁ cation systems.
DX and DX & DD System Process Paths at ARI Conditions
HX-DX System Process Paths at ARI Conditions
DD-DX System Process Paths at ARI Conditions
54
ASHRAE Journal
ashrae.org
February 2006
stant humidity ratio line, the desiccant dehumidiﬁ er processes
follow essentially a constant enthalpy line. These two process
paths for the HX-DX and DD-DX systems are contrasted on
the abbreviated psychrometric charts in Figures 2b and 2c.
Also in Figure 2a, you will see the two process paths for
the DX and DX & DD systems plotted together on a single
psychrometric chart. The addition of the desiccant dehumidi-
fier downstream of the DX
coil provides more than 15
gr/lb (2.1 g/kg) of additional
depression in the moisture
level leaving the coil. The
commensurate temperature
rise is somewhat greater than
a constant enthalpy process
due to the higher regenera-
tion temperature source and
heat carryover effects. This
accounts for the additional de-
cline in COP, especially at the
higher airﬂ ow rates when the
dehumidiﬁ er capacity is maxi-
mized. It should be reiterated
here that presently a Brunauer
Type 1 isotherm desiccant
dehumidiﬁ er is being used in
this DX & DD modeling. Use
of a Type 3 isotherm desiccant
dehumidiﬁ er resulting from
ongoing ﬁ nite difference mod-
eling is expected to lessen that
temperature rise somewhat
due to lower heat of adsorp-
tion effects.
Capacity.Figure 5 plots the
capacities of the four systems
at the ARI-rating conditions
for the same three airflow
rates. In general, capacities
drop with airﬂ ow rates as cold
coil based systems realize diminishing returns in total cooling
effect with decreasing apparatus dew points. Psychrometrically,
as the saturation curve becomes more shallow at lower dew-
point temperatures, less latent effect exists with each drop in
dew-point temperature. The DX & DD system is less sensitive
to this phenomena since its post coil desiccant dehumidiﬁ er
with its separate regeneration airstream can drive additional
moisture removal via an adsorption process independent of the
DX cooling coil. Again the SHR trends are reversed for the post
coil desiccant dehumidiﬁ er system (DX & DD) compared to
the other systems, as explained in the COP section.
Coil and System DP (CDP and SDP). It was noted earlier
that desiccant dehumidiﬁ ers and their adsorption process, have
the unique advantage of producing dew points well into the 32°F
(0°C) range and lower, without the freezing coils associated with
the conventional condensation process for dehumidiﬁ cation at
those dew points. Figure 6 illustrates this point by plotting both
6 6
the dew-point temperature off the DX coil and that supplied by
the entire system. For the DX and HX-DX, system the CDP
and SDP are the same.
With the addition of a wraparound desiccant dehumidiﬁ er
to the DX coil in the DD-DX
system, it can deliver air at
SDP 4°F to 7°F (2.2°C to
3.9°C) lower than the CDP as
a result of the adsorption pro-
cess after the DX cooling coil.
Likewise for the DX & DD
system, air can be delivered
at a SDP 7°F to 11°F (3.9°C
to 6.1°C) lower than the CDP
as a result of the adsorption
process in the downstream
desiccant dehumidiﬁ er.
The concern about freezing
cooling coils is exempliﬁ ed
by the values at the lowest air-
ﬂ ow rate of 150 cfm/ton (20.2
L/s . kW). The DX coil in the
DX, DD-DX, and DX & DD
are all operating above a CDP
of 40°F (4.4°C), while the DX
coil in the HX-DX system is
near freezing at 35°F (1.7°C).
In fact, the other systems are
still operating in a CDP range
in which manufacturers may
only offer custom DX sys-
tems. Generally, packaged
DX systems operate at a 45°F
(7.2°C) or higher CDP at typi-
cal design conditions.
The HX-DX system would
need to use tilt control or
other means to reduce the effectiveness of the heat pipe and
raise the DX CDP. This will raise the resulting SHR, but not
affect the COP or overall capacity of the HX-DX system. When
necessary in the DD-DX system, air can be preheated up to 15°F
(8.3°C) with condenser waste heat to false load the system.
This will raise the resulting SHR, and signiﬁ cantly lower the
COP and overall capacity of the DD-DX system. The DX &
DD system with its post coil desiccant dehumidiﬁ er typically
would use conventional DX-only system controls to prevent a
freezing coil.
Performance at Other Conditions
In addition to ARI conditions, 10 other system inlet condi-
tions were evaluated for the four systems at the three airﬂ ow
Figure 6: ARI dew-point temperatures.
Figure 5: ARI capacity of enhanced dehumidiﬁ cation systems.
56
ASHRAE Journal
ashrae.org
February 2006
rates. These 10 other system inlet conditions ranged from
100% outside air (OA) through mixed (50% and 15% OA)
air (MA) to 100% return air (RA) at 75°F (23.9°C) and 50%
RH. The OA conditions selected were typical of three design
ambient conditions for a humid climate:
1. Design dry-bulb (DB) temperature of 94°F (34.4°C) and
110 gr/lb (15.7 g/kg);
2. Design dew point (DP) of 140 gr/lb (20.0 g/kg) and 83°F
(28.3°C); and
3. Design latent part load (PL) condition12 of 110 gr/lb
(15.7 g/kg) and 75°F (23.9°C).
The complete results are too extensive to report here.
Although these results could be condensed in a tabular
format, that presentation would lack the visual clarity and
insight offered in a graphical format. Performance results
for three additional system inlet conditions are presented in
Figures 7 – 12.
Given the similar psychrometrics, the 100% RA and 15%
OA operations resulted in performance trends for the four
systems that were similar to the ARI rating point operations
and, therefore, will not be presented here. Instead, we’ll focus
on the 50% to 100% OA operations, speciﬁ cally on the 100%
OA conditions.
As OA fractions increase to 100% at design DB conditions,
the performance trends of the systems relative to one another
are maintained for COP and capacity as seen in Figures 7 and 8
d d .
Figure 7: 100% OA design dry-bulb COP.
Figure 8: 100% OA design dry-bulb capacity.
Advertisement formerly in this space.
February 2006
ASHRAE Journal
57
The performance of all the systems increases at the much higher
system inlet dry-bulb temperature (and higher humidity ratio).
The DX & DD system does display distinctive behavior here.
Under these operating conditions, this system exhibits modest
Figure 9: 100% OA design dew-point COP.
Figure 10: 100% OA design dew-point capacity.
Figure 11: 100% OA design PL COP.
Figure 12: 100% OA design PL capacity.
proportional reductions in latent and sensible capacity with
lower airﬂ ow rates resulting in little variation in SHR.
As OA fractions increase to 100% at design DP condi-
tions, the performance trends of the systems do yield more
Advertisement formerly in this space.
58
ASHRAE Journal
February 2006
differentiation in Figures 9 and 10. The
HX-DX provides a lower SHR as a result
of condensation on the heat pipe prior to
the DX cooling coil. Under these operat-
ing conditions, each of the DX, HX-DX,
and DD-DX systems separately form
tight groupings of the different airﬂ ow
rate data points for COP and capacity vs.
SHR as a result of the dominant effect
of the much larger moisture loading on
these systems.
However, the DX & DD system again
displays a distinctive behavior here.
Under these operating conditions, this
system exhibits significantly greater
reductions in latent versus sensible
capacity with lower airﬂ ow rates re-
sulting in large variations in SHR. The
cause of this effect, as noted before,
is that despite the fact that the DX &
DD system achieves a lower DP at a
lower airﬂ ow rate, the resulting overall
moisture removal capacity drops by a
greater proportion at a lower airﬂ ow rate.
Performance results in Figures 11 and 12
d
for 100% OA at design latent part load
conditions are similar in their trends to
Figures 9 and 10.
Conclusions
Augmenting a conventional DX cool-
ing coil with enhanced dehumidiﬁ cation
components can substantially increase
an integrated system’s moisture removal
capacity, resulting in a lower SHR that
can better match higher latent loading
applications. The enhanced dehumidi-
ﬁ cation components evaluated were a
wraparound heat pipe heat exchanger, a
desiccant dehumidiﬁ er also in a wrap-
around conﬁ guration, and a post coil
desiccant dehumidiﬁ er regenerated by
condenser waste heat. These integrated
systems provided the ability to reduce
typical SHR levels for DX only systems
at ARI-rating conditions of 0.75 to be-
low 0.50 in certain enhanced dehumidi-
ﬁ cation systems while limiting losses in
COP and capacity.
These three alternative systems deﬁ ne
a best practices performance that can ap-
proach the high performance of an ideal
cooling system that can shift its sensible
capacity to latent capacity without an
efﬁ ciency penalty. They far exceed the
poor performance of the simple, but
less efficient, condenser waste heat
reheat approach.
Acknowledgments
The author thanks the National Center
for Energy Management and Building
Technologies and the U.S. Department
of Energy for their ﬁ nancial support
of this research, as well as the Trane
Company, Munters Corporation, and the
Florida Solar Energy Center for techni-
cal assistance during this research.
References
1. National Center for Energy Management
and Building Technologies. 2005. NCEMBT-
050430-5, Task 6: Integrating Advanced
Humidity Control to Reduce Energy Use,
Quarterly Report, January – March.
2. Kosar D.R., et al. 1998. “Dehumidiﬁ ca-
tion issues of Standard 62-1989.” ASHRAE
Journal 40(3):71 – 75.
l l
3. Harriman, L.G., D. Plager, D.R. Ko-
sar. 1997. “Dehumidification and cooling
loads from ventilation air.” ASHRAE Journal
39(11):37 – 45.
4. Harriman, L.G., D.G. Colliver, K.Q.
Hart. 1999. “New weather data for energy cal-
culations.” ASHRAE Journal 41(3): 31 – 38.
l l
5. Cromer, C.J. 1988. Cooling System. U.S.
Patent Ofﬁ ce, Patent Number 4,719761.
6. National Center for Energy Management
and Building Technologies. 2005. NCEMBT-
051031-4, Task 6: Integrating Advanced
Humidity Control to Reduce Energy Use,
Quarterly Report, July–September.
7. U.S. Department of Energy. 2005.
EnergyPlus Engineering Reference—The
Reference to EnergyPlus Calculations.
8. ProCalc 2.14, Proflute AB, Sweden,
www.proﬂ ute.se.
9. Personal communication, The Trane
Company.
10. National Center for Energy Management
and Building Technologies. 2005. NCEMBT-
050731-5, Task 6: Integrating Advanced
Humidity Control to Reduce Energy Use,
Quarterly Report, April – June 2005.
11. Amrane K., G.C. Hourahan, G. Potts.
2003. “Latent performance of unitary equip-
ment.” ASHRAE Journal 45(1):28 – 31.
l l
12. Harriman, L.G., J. Judge. 2002. “Dehu-
midiﬁ cation equipment advances.” ASHRAE
Journal 44(8):22 – 27.
l l
Advertisement formerly in this space.
February 2006
ASHRAE Journal
59
Summertime data indicate signiﬁ cantly lower peak roof surface temperatures
and higher nighttime surface temperatures for the green roof. The maximum
average day temperature seen for the conventional roof surface was 130°F
(54°C) while the maximum average day green roof surface temperature was
91°F (33°C), or 39°F (22°C) lower than the conventional roof.
Evaluating Green Roof
Energy Performance
G
reen or vegetated roofs are
becoming more popular in the
United States. High proﬁ le ex-
amples of U.S. green roofs include the
Chicago City Hall and Ford Motor Com-
pany Dearborn truck plant that has a total
green roof area of more than 10 acres (4
ha). Chicago has begun issuing grants to
help residential and small commercial
building owners install green roofs.
Green roofs have been in use in Eu-
rope for centuries and are a more recent
phenomenon in the U.S. Germany has
emerged as a leader in modern green roof
technology and usage where it’s estimated
that there are more than 800 green roofs
that comprise 10% of all ﬂ at roofs.1,2
By Jeff Sonne
In addition to rainwater runoff reduc-
tion and aesthetic beneﬁ ts, studies have
found that green roofs signiﬁ cantly re-
duce roof surface temperatures and heat
ﬂ ux rates. A study in Toronto found that
two green roofs with minimal vegetation
reduced peak summertime roof mem-
brane temperatures of a gymnasium by
more than 35°F (1.6°C) and summertime
heat ﬂ ow through the roof by 70% to 90%
compared with a conventional roof on the
same building3. Simulations also indicate
cooling load reductions from green roofs
ranging from 1% to 25% depending on
building speciﬁ cs and characteristics of
the green roof.4,5
This column evaluates a study of
a green roof installed on a two-story
building addition completed in June
at the University of Central Florida.
This project is led by the University of
Central Florida’s Stormwater Manage-
ment Academy through a grant from the
Florida Department of Environmental
Protection. The department, through a
U.S. Department of Energy State Energy
Program grant, also is funding the author
to compare the energy performance of the
green and conventional roofs.
One half of this project’s 3,300 ft2 (307
m2) roof is a conventional, light colored
membrane roof (Photos 1 and 2). The
project half has the same membrane with
a green roof of grasses and small plants
covering the project surface. It consists
of 6 in. to 8 in. (0.15 m to 0.2 m) of plant
media and a variety of primarily native
Florida vegetation up to approximately 2
Photo 1 (left): Green roof on April 28, 2005. Photo 2 (right): Green roof on Aug. 18, 2005.
48,
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol.
February 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
60
ASHRAE Journal
February 2006
ft (0.6 m) in height. The green roof is irrigated twice a week for
approximately 15 minutes each time, with collected rainwater
when available. Roof surface solar reﬂ ectance tests were con-
ducted Aug. 18 for the conventional and green roofs according
to ASTM Standard E1918-97 methodology.6 The conventional
and green roof reﬂ ectances were found to be 58% and 12%,
respectively.
The energy aspects of this study focus on roof tempera-
ture and heat ﬂ ux comparisons between the conventional,
light-colored membrane half of the roof and the green roof.
Roof geometry and drainage were designed to allow both the
conventional and green roofs to have similar “mirror image”
insulation levels and corresponding temperature sensor loca-
tions as shown in the roof surface and building section diagrams
(Figures 1
(F
(
and 2).
Temperature measurements include the roof surface, bottom
of roof deck, interior air and green roof plant media surface.
Meteorological measurements include ambient air temperature,
total horizontal solar radiation, rainfall, wind speed and wind
direction. All sensors are sampled every 15 seconds and mea-
Thermocouple Locations
Conventional Roof
Green Roof
Green Roof
Green Roof
Conventional Roof
Plant Media
Insulation
Bottom of Roof Deck
Second Floor
First Floor
Roof Surface
140°F
120°F
100°F
80°F
60°F
1
3
5
7
9
11
13
15
17
19
21
23
1
3
5
7
9
1
3
5
7
9
11
13
15
17
19
21
23
Hour of Day
East Conventional
East Green
dle Conventional
Midd
dle Green
Midd
West Conventional
West Green
East Conventional
East Green
dle Conventional
Midd
dle Green
Midd
West Conventional
West Green
3.00
2.50
2.00
1.50
1.00
0.50
0.00
–0.50
1
3
5
7
9
11
13
15
17
19
21
23
1
3
5
7
9
11
13
15
17
19
21
23
Hour of Day
Heat Flux, Btu/h · ft2
Figure 1 (left): Roof diagram with sensor locations. Figure 2 (right): Building section diagram.
Figure 3: Comparison of average roof surface temperatures.
Figure 4: Comparison of average roof heat ﬂ uxes.
surements are averaged or totaled every 15 minutes. Monitoring
began in July 2005 and will continue through July 2006.
Summertime data indicate signiﬁ cantly lower peak roof sur-
face temperatures and higher nighttime surface temperatures for
the green roof. Figure 3 compares the conventional and green
roof surface temperatures for each of the six measurement lo-
cations (three conventional roof and three green roof) between
July 4 and Sept. 1. The maximum average day temperature seen
for the conventional roof surface was 130°F (54°C) while the
maximum average day green roof surface temperature was
91°F (33°C), or 39°F (22°C) lower than the conventional roof.
A signiﬁ cant shift occurs during peak temperature time peri-
ods. Peak surface temperatures for the conventional roof occur
around 1 p.m. while the peak green roof surface temperatures
occur around 10 p.m.
The minimum average roof surface temperature was 71°F
(22°C) for the conventional roof and 84°F (29°C) for the green
roof. The conventional roof’s lower nighttime temperatures are
due to its surface being directly exposed to the night sky while
the green roof surface is covered with plants.
Initial heat ﬂ ux estimates have also been made for each of the
six roof measurement locations for the same period. Heat ﬂ ux is
February 2006
ASHRAE Journal
61
Location
Approx.
Avg. Green Roof
Avg. Conventional
R-Value
Flux, Btu/h · ft2
Roof Flux, Btu/h · ft2
East
38
0.33
0.36
Middle
17
0.53
0.74
West
38
0.31
0.34
calculated from roof surface and bottom
of roof deck temperature measurements
and estimated insulation R-values, which
because of drainage taper, range from ap-
proximately R-15 at the drains to R-60 at
the east and west ends of each roof. Figure
4 shows roof heat ﬂ ux rates for the average
day. Heat ﬂ ux rates for the conventional
roof peak in the early afternoon at ap-
proximately 2.9 Btu/h · ft2 (9.15 W/m2)
(at the middle sensor location) while the
green roof peaks around midnight at ap-
proximately 0.6 Btu/h · ft2 (1.89 W/m2)
(also at the middle sensor location).
Table 1 shows average heat ﬂ ux rates
over the July 4through September 1 moni-
tored period. The weighted average heat
ﬂ ux rate over the period for the green roof
is 0.39 Btu/h · ft2 (1.23 W/m2) or 18.3%
less than the conventional roof’s average
heat ﬂ ux rate of 0.48 Btu/h · ft2 (1.51 W/
m2), with the most signiﬁ cant differences
occurring near the middle of the roofs at
the points of lowest insulation.
Estimating building energy use impacts
from green roofs is somewhat involved
and dependant on individual building
characteristics such as size, use, number
of stories and roof/attic design. Side-by-
side monitoring studies often are further
complicated by submetering issues,
since it usually is difﬁ cult to separate
out HVAC power use for sections of the
building under the conventional roof vs.
sections under the green roof.
As a rough estimate, assuming all heat
gain through the roof must be removed
by the AC system, an air-conditioning
system efﬁ ciency of 10 Btu/h (3 W) per
Watt (including fan power and distribu-
tion losses) and a total roof area of 3,300
ft2 (307 m2), the average energy use to
remove the additional heat gain from the
conventional roof over the monitored
summer period is approximately 700
Watt-hours per day.
Table 1: Average heat ﬂ ux estimates for July 4, 2005, through Sept. 1, 2005.
Most commercial low slope roofs are
darker than the conventional roof used in
this study.7 Thus, if the conventional roof
color were more typical, beneﬁ ts of the
green roof would be greater than those seen
here. Over time, the green roof’s vegetative
canopy will continue to spread and likely
reduce heat gains while the conventional
roof will darken somewhat and absorb
more heat. Another solar reﬂ ectance test is
planned for next summer to document re-
ﬂ ectivity changes of both the conventional
and green roofs. Additional temperature
and heat ﬂ ux comparisons will also be
made at that time to look at corresponding
roof performance changes.
References
1. Wark, C.G. and W. Wark. 2003. “Green
roof speciﬁ cations and standards: Establishing
an emerging technology.” The Construction
Speciﬁ er 56(8).
r r
2. The Green Roof Research Program at
MSU. Michigan State University. Oct. 28,
U.
U
2002. Retrieved Nov. 29, 2005. www.hrt.msu.
edu/faculty/Rowe/Green\_roof.htm.
3. Liu, K. and B. Bass. 2005. “Performance
of green roof systems.” Cool Rooﬁ ng…Cut-
ting Through the Glare Proceedings. Atlanta,
Ga. May.
4. Wong, et. al. 2003. “The effects of
rooftop garden on energy consumption of a
commercial building in Singapore.” Energy
and Buildings 35:353 – 364.
5. Christian, J. and T. Petrie. 1996. “Sus-
tainable roofs with real energy savings.”
Proceedings of the Sustainable Low-Slope
Rooﬁ ng Workshop. Oak Ridge, Tenn.
6. ASTM E1918-97, Standard Test Method
for Measuring Solar Reﬂ ectance of Horizontal
and Low-Sloped Surfaces in the Field.
7. Cool Roofs. 2006. Retrieved Jan. 9,
2006. www.epa.gov/heatisland/strategies/
coolroofs.html.
Jeff Sonne is senior research engi-
neer with the Florida Solar Energy
Center, Buildings Research Division, in
Cocoa.
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
February 2006
Precooling Fruits
& Vegetables
T
he effective cooling of food reduces the activity of microorgan-
T
Tisms and enzymes, retarding deterioration. Prompt precooling
of fruits and vegetables, i.e., the removal of ﬁ eld heat prior to
shipping, processing or storage, maintains preharvest freshness
and ﬂ avor.1
About the Author
Brian A. Fricke, Ph.D., is assistant professor of
mechanical engineering at the University of Mis-
souri-Kansas City.
By Brian A. Fricke, Ph.D., Member ASHRAE
Precooling operations require greater
refrigeration capacity and cooling medium
movement than do storage rooms that hold
commodities at a constant temperature.
Thus, precooling is typically a separate
operation from refrigerated storage and re-
quires the use of specially designed equip-
ment.2 Precooling can be accomplished
by methods including hydrocooling,
vacuum cooling, air cooling and contact
icing. These various precooling methods
rapidly transfer heat from the commodity
to a cooling medium such as water, air or
ice. Cooling times from several minutes to
more than 24 hours may be required for
proper precooling of commodities.
Hydrocooling
Hydrocooling is a form of precooling
in which the commodities are sprayed
with chilled water or immersed in an agi-
tated bath of chilled water. Hydrocooling
is an effective and economical method
of precooling. However, hydrocooling
has a tendency to produce physiological
and pathological effects on certain com-
modities. Therefore, its use is limited
or prohibited with these commodities.2
In addition, proper sanitation of the hy-
drocooling water is necessary to prevent
bacterial infection. Asparagus, snap
beans, sweet corn, cantaloupes, celery,
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol. 48,
February 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
February 2006
ASHRAE Journal
21
snow peas, radishes, tart cherries and peaches often are hydro-
cooled. Commodities that are sometimes hydrocooled include
cucumbers, peppers, melons and early crop potatoes.
Hydrocooling rapidly cools commodities. The cold water
that ﬂ ows around the commodities causes the surface tem-
perature to be essentially equal to that of the water. Thus, the
resistance to heat transfer at the surface is negligible and the
rate of internal cooling of the commodity is limited by the rate
of heat transfer from the interior to the surface. This internal
cooling rate depends upon the volume of the commodity in
relation to its surface area as well as the thermal properties of
the commodity.
In addition to rapid cooling, hydrocooling has the advantage
of causing no commodity moisture loss. In fact, hydrocooling
even may rehydrate slightly wilted product.3 Thus, from a
consumer standpoint, the quality of hydrocooled commodi-
ties is high, while from the producer’s standpoint, the salable
weight is high. In contrast, other precooling methods, such as
vacuum cooling or air cooling, may lead to signiﬁ cant com-
modity moisture loss and wilting, thus reducing product quality
and salable weight.
Commodities may be hydrocooled either loose or in packag-
ing. If commodities are to be cooled in packaging, the packaging
must allow for adequate water ﬂ ow from within and must toler-
ate contact with water without losing strength. Plastic or wood
containers are well suited for use in hydrocoolers. Corrugated
ﬁ berboard containers can be used in hydrocoolers, provided that
they are wax-dipped to withstand water contact.3
Types of Hydrocoolers
Hydrocooler designs generally can be divided into two
categories, namely shower-type hydrocoolers and immersion
hydrocoolers. In a shower hydrocooler, the commodities pass
under a shower of chilled water, as shown in Figure 1. Typi-
cally, the shower is achieved by ﬂ ooding a perforated pan with
chilled water. Gravity forces the chilled water to pass through
the perforated pan and shower over the commodities. Shower-
type hydrocoolers may incorporate conveyors for continuous
product ﬂ ow or may be operated in batch mode. Water ﬂ ow
rates for shower-type hydrocoolers typically range from 10 to
20 gpm/ft2 (6.8 to 13.6 L/s per m2) of cooling area.4,5
Immersion hydrocoolers, shown in Figure 2, consist of large,
shallow tanks that contain agitated, chilled water. Crates or
boxes of commodities are loaded onto a conveyor at one end
of the tank. The commodities then travel submerged along the
length of the tank, and are removed at the opposite end. For
immersion hydrocooling, a water velocity of 15 to 20 fpm (75
to 100 mm/s) is suggested.4
In large packing facilities, ﬂ ooded ammonia refrigeration
systems often are used to chill the hydrocooling water. Cooling
coils are placed directly in a tank through which water is rapidly
circulated. The refrigerant temperature inside the cooling coils
is typically 28°F (–2°C), producing a chilled water temperature
of about 34°F (1°C). Because of the high cost of acquiring and
operating mechanical refrigeration units, they typically are
limited to providing chilled water for medium- to high-volume
hydrocooling operations.
Smaller hydrocooling operations may use crushed ice rather
than mechanical refrigeration to produce chilled water. Typi-
cally, large blocks of ice are transported from an ice plant to
the hydrocooler, and then crushed and added to the water
reservoir of the hydrocooler. The initial cost of an ice-cooled
hydrocooler is much less than that of a hydrocooler using me-
chanical refrigeration. However, for an ice-cooled hydrocooler
to be economical, a reliable source of ice must be available at
a reasonable cost.5
Variations on the Hydrocooling Concept
Other concepts that are similar to hydrocooling include
hydraircooling as well as chilling and freezing using aqueous
solutions. Henry and Bennett6 describe hydraircooling. In this
technique, a combination of chilled water and chilled air is
circulated over the commodities. Hydraircooling reduces the
water volume required for cooling as compared to conventional
hydrocooling, and also reduces the maintenance required to
keep the cooling water clean.
Robertson, et al.,7 describe a process in which vegetables
are frozen by direct contact with aqueous freezing media.
The aqueous freezing media consists of a 23% NaCl solu-
tion. Freezing times of less than one minute were reported for
peas, diced carrots, snow peas and cut green beans, and a cost
analysis indicated that freezing with aqueous freezing media
was competitive to air-blast freezing. However, a shortcoming
of the immersion chilling or freezing process with aqueous
solutions is the absorption of solutes from the aqueous solution
by the food item.
Hydrocooling Time Estimation Methods
Efﬁ cient operation of hydrocoolers involves the proper sizing
of refrigeration equipment to maintain a constant chilled water
temperature, typically about 34°F (1°C); an adequate ﬂ ow of
chilled water; and, a proper product residence time in the chilled
22
ASHRAE Journal
ashrae.org
February 2006
tm
tm
t – t
t – tm
tm
t
Y =
=
tm
tm
t – ti
ti – tm
tm
t
(1)
where
tm
tm
t is the hydrocooling water temperature, ti is the initial com-
modity temperature and t is the ﬁ nal commodity temperature.
This semilogarithmic temperature history curve consists of
one initial curvilinear portion, followed by one or more linear
portions. Simple empirical formulae, which model this cooling
behavior, have been proposed for estimating the hydrocooling
time of fruits and vegetables.
Half-Cooling Time
A common concept used to characterize the hydrocooling
process is the half-cooling time. The half-cooling time is the
time required to reduce the temperature difference between the
commodity and the cooling medium by one-half.8 This is also
equivalent to the time required to reduce the fractional unac-
complished temperature difference, Y, by one-half.
Y,
Y
Cooled
Product
Immersion
Tank
Evaporator
Evaporator
Water Recirculation
Flighted
Conveyor
Product
In
Figure 2: Schematic of an immersion hydrocooler.3
Evaporator
Evaporator
Water Recirculation
Water
Distribution
Pan
Water Reservoir
Water Reservoir
Cooled
Product
Product
In
Figure 1: Schematic of a shower-type hydrocooler.3
Figure 3: Typical cooling curve.
Figure 4: Example hydrocooling time estimation using general
nomograph.
water. Thus, to properly design a hydrocooler, it is necessary to
estimate the time required to cool the commodities from their
initial temperature, usually the ambient temperature at harvest,
to the ﬁ nal temperature, just prior to shipping and/or storage.
For a speciﬁ ed hydrocooling water temperature and ﬂ ow rate,
this cooling time would dictate the residence time within the
hydrocooler, which is required for proper cooling of the com-
modities. Thus, for shower or immersion hydrocoolers, the
cooling time determines the proper conveyor belt speed and the
appropriate length of the hydrocoolers’ cooling section.8
The design of hydrocooling systems and speciﬁ cation of
hydrocooling process parameters require accurate estimation
of the hydrocooling times of fruits and vegetables as well as
the corresponding refrigeration loads.
Accurate numerical estimations of the hydrocooling times of
fruits and vegetables can be obtained by using appropriate ﬁ nite
element or ﬁ nite difference computer programs. However, the
effort required to perform this task makes it impractical for the
design or process engineer. In addition, two-dimensional and
three-dimensional simulations would require time consuming
data preparation and signiﬁ cant computing time. Hence, the
majority of the research effort to date has been in the develop-
ment of semi-analytical/empirical hydrocooling time estima-
tion methods that make use of simplifying assumptions, but
nevertheless produce accurate results.
Fractional Unaccomplished Temperature Difference
All hydrocooling processes exhibit similar behavior. After
an initial lag, the temperature at the thermal center of the food
item decreases exponentially. As shown in Figure 3, a cooling
curve depicting this behavior can be obtained by plotting, on
semilogarithmic axes, the fractional unaccomplished tem-
perature difference vs. time.9 The fractional unaccomplished
temperature difference, Y, is deﬁ ned as follows:
Y,
Y
24
ASHRAE Journal
ashrae.org
February 2006
The half-cooling time is independent of the initial tem-
perature and remains constant throughout the cooling period
provided the cooling medium temperature remains constant.8
Therefore, once the half-cooling time has been determined for
a given commodity, the prediction of hydrocooling time is pos-
sible, regardless of the initial temperature of the commodity or
the temperature of the cooling medium.
Product specific nomographs have been developed that
when used in conjunction with half-cooling times, can provide
estimates of hydrocooling times for fruits and vegetables.10 In
addition, a general nomograph, shown in Figure 4, was con-
structed to calculate the hydrocooling times of commodities
based upon their half-cooling times.10 To use the nomograph,
place a straightedge from the initial commodity temperature at
zero time to the water temperature at inﬁ nite time. The number
of half-cooling periods may be read along the straightedge at
any desired ﬁ nal commodity temperature. Multiply the half-
cooling time for the particular commodity by the number of
half-cooling periods to obtain the hydrocooling time.
The following example illustrates the use of the general
nomograph for determining hydrocooling time:
Example: Assume that topped radishes with a half-cooling
time of 2.2 minutes are to be hydrocooled using 32°F (0°C)
water. How long would it take to hydrocool the radishes from
80°F to 45°F (27°C to 7°C)?
Solution: As shown on the general nomograph in Figure 4,
place a straightedge from 80°F (27°C) on the left to 32°F (0°C)
on the right. Note that the ﬁ nal commodity temperature, 45°F
(7°C), intersects the straightedge at approximately 1.8 half-
cooling periods. Multiple the number of half-cooling periods,
1.8, by the half-cooling time, 2.2 minutes, to obtain the total
hydrocooling time of 4.0 minutes.
The use of nomographs can be time-consuming and cumber-
some. The hydrocooling time of fruits and vegetables may be
determined without the use of nomographs by using the half-
cooling time and the following equation:
–Z
–Z
– ln(
Zl
Z
Y)
=
ln(2)
(2)
where
 is the cooling time (min) and
Z is the half-cooling time (min).
A summary of half-cooling time data for a variety of com-
modities is presented in Table 1.10
Cooling Coefﬁ cient
Hydrocooling time also may be predicted using the cooling
coefﬁ cient, C (min–1
n–
n ). As shown in Figure 3, the cooling coef-
ﬁ cient is minus the slope of the ln(Y) vs. time curve, constructed
on a semi-log axis from experimental observations of time and
temperature. The cooling coefﬁ cient indicates the change in
the fractional unaccomplished temperature difference per unit
cooling time. The cooling coefﬁ cient depends upon the speciﬁ c
heat of the commodity and the thermal conductance to the
Table 1: Half-cooling times for hydrocooling of various commodities.10
Commodity
Container
Half-Cooling
Time, Z
Artichoke
None (completely exposed)
8 min.
Crate, Lid Off, Paper Liner
12 min.
Asparagus
Completely Exposed
1.1 min.
Lidded Pyramid Crate, Spears Upright
2.2 min.
Broccoli
Completely exposed
2.1 min.
Crate with Paper Liner, Lid Off
2.2 min.
Crate Without Liner, Lid Off
3.1 min.
Brussels Sprouts
Completely Exposed
4.4 min.
Carton, Lid Open
4.8 min.
Jumble Stack (9 in. deep)
6.0 min.
Cabbage
Completely Exposed
69 min.
Carton, Lid Open
81 min.
Jumble Stack (Four Layers)
81 min.
Carrots, Topped
Completely Exposed
3.2 min.
50 lb. Mesh Bag
4.4 min.
Cauliﬂ ower, Trimmed
Completely Exposed
7.2 min.
Celery
Completely Exposed
5.8 min.
Crate, Lidded, Paper Liner
9.1 min.
Sweet Corn
Completely Exposed
20 min.
(in husks)
Wirebound Corn Crate, Lidded
28 min.
Peas (in pod)
Completely Exposed (Flood)
1.9 min.
One Bushel Basket, Lid Off (Flood)
2.8 min.
One Bushel Basket, Lidded (Submersion)
3.5 min.
Potatoes
Completely Exposed
11 min.
Jumble Stack (Five Layers, 9 in. Deep)
11 min.
Radishes
Completely Exposed
1.1 min.
Crate, Lid Off, Three Layers of Bunches,
9 in. Deep
1.9 min.
Carton, Lid Open, Three Layers of Bunches,
9 in. Deep
1.4 min.
Radishes, Topped
Completely Exposed
1.6 min.
Jumble Stack (9 in. Deep)
2.2 min.
Tomatoes
Completely Exposed
10 min.
Jumble Stack, Five Layers, 10 in. Deep
11 min.
surroundings.8 Using the cooling coefﬁ cient for a particular
cooling process, the cooling time, , may be estimated as:
1
Y
 =
– — ln ( —)
C
j
(3)
)
j
The lag factor, j, is a measure of the time between the onset
of cooling and the point at which the slope of the ln(Y ) vs. 
curve becomes constant, i.e., the time required for the ln(Y )
vs.  curve to become linear. The lag factor, j, can be found by
extending the linear portion of the semi-logarithmic cooling
curve to the ln(Y ) axis. The intersection of the straight line
extension with the ln(Y ) axis is deﬁ ned to be the lag factor, j.
By substituting Y = 0.5 into Equation 3, which corresponds to
Y
the half-cooling time, the cooling coefﬁ cient, C, can be related
to the half-cooling time, Z, as follows:
Z,
Z
ln(2j2j2 )
Z =
C
(4)
C
26
ASHRAE Journal
ashrae.org
February 2006
A summary of cooling coefﬁ cient data for a variety of com-
modities is presented in Table 2.11,12,13
Hydrocooler Design and Operation
Hydrocooling efﬁ ciency is reduced by heat gain to the hy-
drocooling water from the surrounding air. Other sources of
heat that reduce the effectiveness of hydrocoolers include solar
loads, radiation from hot surfaces, and conduction from the
surroundings. Protecting the hydrocooler from these sources of
heat gain will enhance efﬁ ciency. Further energy losses occur if
a hydrocooler is operated at less than full capacity, if it is oper-
ated intermittently, or if more water than necessary is used.5
To increase the energy efﬁ ciency of a hydrocooler, the fol-
lowing factors should be considered during design and opera-
tion:5
• Insulate all refrigerated surfaces and protect the hydro-
cooler from wind and direct sunlight;
• Use plastic strip curtains on both the inlet and outlet of
conveyor hydrocoolers to reduce inﬁ ltration heat gain;
• Because both intermittent operation and operation at
reduced capacity wastes energy, operate the hydrocooler
at maximum capacity;
• Consider the use of thermal storage in which chilled
water or ice is produced and stored during periods of
low energy demand. This chilled water or ice subse-
quently is used along with mechanical refrigeration to
chill hydrocooling water during periods of peak energy
demand. The use of thermal storage reduces the size of
the required refrigeration equipment and may result in
decreased energy costs; and
• Use an appropriately sized water reservoir. Since energy
will be wasted when the hydrocooling water is discarded
after operation, this waste can be minimized by not us-
ing an oversized water reservoir. On the other hand, it
may be difﬁ cult to maintain a consistent hydrocooling
water temperature and ﬂ ow rate if an undersized water
reservoir is used.
Hydrocooling Water Treatment
The surface of wet commodities provides an excellent site
for diseases to thrive. In addition, since hydrocooling water is
recirculated, decay-producing organisms can accumulate in the
hydrocooling water, and thus, these organisms can be spread
easily to other commodities being hydrocooled. Thus, to reduce
the spread of disease, hydrocooling water must be treated with
mild disinfectants.
Typically, hydrocooling water is treated with chlorine to
minimize the levels of decay-producing organisms.3 Chlorine
in the form of hypochlorous acid from sodium hypochlorite
or gaseous chlorine is added to the hydrocooling water, typi-
cally at the level of 50 to 100 ppm. However, chlorination of
hydrocooling water only provides a surface treatment of the
commodities. Chlorine will not neutralize an infection if it has
developed below the surface of a commodity.
The chlorine level in the hydrocooling water must be
checked at regular intervals to ensure the proper concentra-
Commodity
Commodity
Commodity
Water
Water
Crate Load
Lag Factor,
Cooling
Reference
Initial Temp.
Final Temp.
Temp.
Flow Rate
j
Coefﬁ cient, C(min–1)
Cucumbers
72°F
33°F
9.8 fpm
11 lb
1.037
0.10104
11
22 lb
1.228
0.1005
33 lb
1.222
0.09774
44 lb
1.237
0.0888
Eggplant
70°F
9.8 fpm
11 lb
1.077
0.04932
11
22 lb
1.109
0.04764
33 lb
1.195
0.0522
44 lb
1.206
0.0462
Peaches
70°F
39°F
9.8 fpm
11 lb
1.067
0.0951
12
44 lb
1.113
0.07206
Pears
73°F
39°F
34°F
9.8 fpm
11 lb
1.119
0.08604
13
22 lb
1.157
0.08514
33 lb
1.078
0.07776
44 lb
1.366
0.06906
Plums
72°F
36°F
9.8 fpm
11 lb
1.122
0.18102
12
44 lb
1.171
0.13674
Squash
71°F
33°F
9.8 fpm
11 lb
1.172
0.07632
11
22 lb
1.202
0.07116
33 lb
1.193
0.06522
44 lb
1.227
0.06216
Tomatoes
70°F
33°F
9.8 fpm
11 lb
1.209
0.0612
11
22 lb
1.310
0.05442
33 lb
1.330
0.048
44 lb
1.322
0.04368
Table 2: Lag factors and cooling coefﬁ cients for hydrocooling of various fruits and vegetables.
28
ASHRAE Journal
ashrae.org
February 2006
tion is maintained. Chlorine is volatile and will disperse
into the air. The dispersion rate of chlorine into air increases
with increasing temperature, and thus, as the temperature of
the hydrocooling water increases, the rate of dispersion of
chlorine increases.5 Furthermore, if ice cooling is used, the
melting of ice in the hydrocooling water dilutes the chlorine
in solution.
The effectiveness of the chlorine in the hydrocooling water
strongly depends upon the pH of the hydrocooling water. The
pH of hydrocooling water should be maintained at 7.0 to
achieve the maximum effectiveness from the chlorine.5
To minimize the accumulation of debris in the hydrocooling
water, it may be necessary to prewash the commodities prior
to hydrocooling. Nevertheless, hydrocooling water should be
replaced daily, or more often if necessary.
Special care should be taken when disposing of hydrocool-
ing water since this water often contains high concentrations of
sediment, pesticides, and other suspended matter. Depending
upon the municipality, hydrocooling water may be considered
an industrial wastewater and thus, a hydrocooler owner may be
required to obtain a wastewater discharge permit.5 In addition
to the daily replacement of hydrocooling water, hydrocooler
shower pans and/or debris screens should be cleaned daily, or
more often if necessary, to provide maximum efﬁ ciency.
Regulations developed by the U.S. Food and Drug Admin-
istration and U.S. Environmental Protection Agency (EPA)
should be consulted when designing and operating hydrocool-
ing equipment to ensure that the hydrocooling water is safe
and properly disposed of after use. It is recommended that the
quality of the water used in hydrocooling applications meet
the EPA requirements for drinking water. In particular, hydro-
cooling water quality should conform to the Total Coliform
Rule14 and the Enhanced Surface Water Treatment Rule.15
In addition, hydrocooling operations should follow the Good
Manufacturing Practices (GMPs) found in Title 21 of the Code
of Federal Regulations, Part 110,16 regarding use of water for
food and food contact surfaces in processing facilities.
Conclusions
For many fruits and vegetables, rapid precooling immedi-
ately after harvest is essential to preserving quality. When
commodities are precooled promptly after harvest, shelf-life
is extended, appearance is improved, preharvest freshness and
ﬂ avor are maintained, and deterioration is reduced.
Hydrocooling is an effective method of precooling. In ad-
dition to rapid cooling, hydrocooling has the advantage of
causing no commodity moisture loss. Thus, quality and salable
weight of hydrocooled commodities is high. In contrast, other
precooling methods, such as vacuum cooling or air cooling,
may lead to signiﬁ cant commodity moisture loss and wilting,
thus reducing product quality and salable weight.
In general, hydrocooling is economically viable for only
large packing facilities since hydrocooling has relatively high
initial and operating costs. However, smaller operations may
beneﬁ t from hydrocooling since it can provide harvesting
and marketing ﬂ exibility and can reduce losses that occur
during transit.
Consumers may be willing to pay a premium for high-qual-
ity commodities, especially if the commodities are perceived
to be succulent and full of ﬂ avor. Thus, commodities that have
been hydrocooled may have a market advantage over com-
modities that have not been precooled or have been precooled
by other means.
References
1. Becker, B.R. and B.A. Fricke. 1996. “Transpiration and respiration
of fruits and vegetables.” In: New Developments in Refrigeration for
Food Safety and Quality. Paris: International Institute of Refrigera-
tion.
2. Fricke, B.A. and B.R. Becker. 2003. “Comparison of hydrocooling
time estimation methods.” Proceedings of the 21st IIR International
Congress of Refrigeration: Serving the Needs of Mankind.
3. U.S. Department of Agriculture. 2004. “The Commercial Storage
of Fruits, Vegetables, and Florist and Nursery Stocks.” USDA Agri-
culture Handbook Number 66
k
. http://usna.usda.gov/hb66/contents.
html.
4. Bennett, A.H., R.E. Smith and J.C. Fortson. 1965. “Hydrocooling
peaches: A practical guide for determining cooling requirements and
cooling times.” United States Department of Agriculture, Agricultural
Information Bulletin No. 293.
5. Boyette, M.D., E.A. Estes and A.R. Rubin. 1992. “Hydrocooling.”
Postharvest Technology Series. AG-414-4. North Carolina Cooperative
Extension Service. www.bae.ncsu.edu/programs/extension/publicat/
postharv/ag-414-4/index.html.
6. Henry, F.E. and A.H. Bennett. 1973. “‘Hydraircooling’ vegetable
products in unit loads.” Transactions of the ASAE 16(4):731 – 3.
E
7. Robertson, G.H., et al. 1976. “Methodology for direct contact
freezing of vegetables in aqueous freezing media.” Journal of Food
Science 41(4):845 – 51.
8. Becker, B.R. and B.A. Fricke. 2002. “Hydrocooling time esti-
mation methods.” International Communications in Heat and Mass
Transfer 29(2):165 – 74.
r
9. Fricke, B.A. and B.R. Becker. 2004. Methods to Calculate Cool-
ing Times and Loads of Fruits and Vegetables Using Hydrocooling.
ASHRAE Research Project: 1138. Presented at the 2004 ASHRAE
Winter Meeting. www.ashrae.org.
10. Stewart, J.K. and H.M. Couey. 1963. “Hydrocooling vegetables:
A practical guide to predicting ﬁ nal temperatures and cooling times.”
M.Q.R.D. Agricultural Marketing Service, United States Department
of Agriculture, Marketing Research Report No. 637.
11. Dincer, I. 1995. “An effective method for analysing precool-
ing process parameters.” International Journal of Energy Research
19(2):95 – 102.
12. Dincer, I. 1996. “Convective heat transfer coefﬁ cient model
for spherical products subject to hydrocooling.” Energy Sources
18(6):735 – 42.
13. Dincer, I. and O. F. Genceli. 1995. “Cooling of spherical prod-
ucts: part I-effective process parameters.” International Journal of
Energy Research 19(3):205 – 18.
14. Federal Register. 1989. “Total Coliform Rule.” 54 FR 27544-
27568, 54(124).
15. Federal Register. 2002. “Long Term 1 Enhanced Surface Water
Treatment Rule.” 67 FR 1812, 67(9).
16. Code of Federal Regulations. 2005 ed. Title 21, Pt. 110.
36
ASHRAE Journal
ashrae.org
February 2006
Syste
s
m Effect
F
or a building owner concerned with operating costs, the clear-
F
oFest way to document that the M&E consultant, mechanical
FeF
contractor and testing, adjusting, balancing (TAB) contractor have
achieved the design energy consumption is to compare the energy
consumption given in the TAB equipment report with that speciﬁ ed
in approved shop drawings.
From energy bills received for 50 new
schools in Ontario, Canada (part of the 137
schools in the Dufferin-Peel Catholic dis-
trict), it was evident that considerable dif-
ference existed between the predicted en-
ergy consumption and actual consumption
for installed equipment. Most notable was
the difference in power being consumed by
fan systems, prompting further investiga-
tion of the data in the TAB report.
Unsurprisingly, the investigation re-
U
i i
l
h
i
i
i
vealed that at the speed measured the
reported fan volume and static pressure
points did not intersect on the fan perfor-
mance curve at the measured speed. A
considerable difference existed between
the measured and true static pressure in-
dicated on the fan performance curve that
could only be attributed to the presence of
a system effect factor (SEF) after all re-
corded data was checked for accuracy.
By Bernard Ratledge,
B B
d R
l d
Life Member ASHRAE
Lif M
b
ASHRAE
How it Affects
Operating Cost
Factor
About the Author
Bernard Ratledge is a building systems
engineer with Dufferin-Peel Catholic District
School Board in Mississauga, ON, Canada. He
is a member of ASHRAE Guideline Project
Committee (GPC) 1, the HVAC Commission-
ing Process, and ASHRAE GPC 4, Preparation
of Operating and Maintenance Documentation
for Building Systems.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol. 48,
February 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
February 2006
ASHRAE Journal
37
SEF causes loss of capacity of fan volume attributed to poorly
designed and installed duct ﬁ ttings at the inlet of a single width,
single inlet (SWSI) fan and axial ﬂ ow fan, or insufﬁ cient clear-
ance between the cabinet wall and fan inlet for a housed SWSI
or double width, double inlet (DWDI) fan at the inlet and at the
discharge of a both types of fans. If SEF is not considered at the
design stage of a fan system, the subsequent lack of fan system
performance discovered at the TAB stage may be so severe that
the fan system may never operate at design volume.
Overcoming the effects of SEF often requires that the fan speed
be increased, leading to higher static pressures and increased fan
brake horsepower, which registers on the power demand meter,
and in monthly kWh power consumption, for the life of the school
building. In addition, the ambient noise level could be higher due
to equipment running at higher operating speed.
Capital cost allowances for elementary and high schools
are strictly controlled, but as construction costs continue to
increase, architects reduce mechanical room space to accom-
modate classroom space. Meanwhile, the consulting mechanical
engineer is asked to ﬁ nd innovative ways to try to ﬁ t a gallon
in a pint pot!
Consequently, fan systems are designed to be installed to
preclude having the optimum ductwork conﬁ guration at the
inlet and discharge of a fan system, in accordance with the
recommendations of AMCA Publication 201-02, Fans and
Systems. Many design professionals remain unaware of the data
available in ASHRAE Handbooks and AMCA manuals, which
make it easy to identify and calculate SEF and to include it as
a separate item in the fan equipment schedule.
To understand the importance of SEF, designers should be
fully cognizant of how fans are tested and their performance
cataloged. In all of the submitted TAB reports, a copy of
the shop drawings showed the fan had the AMCA Certiﬁ ed
Ratings Seal. This seal indicates that the fan manufacturer
followed the test procedures as outlined in ANSI/AMCA
Standard 210-99, Laboratory Methods of Testing Fans for
Aerodynamic Performance Rating (which is also ANSI/
ASHRAE Standard 51-1999). This standard describes the
laboratory testing procedures. AMCA Publication 203-90,
Field Performance Measurement of Fan Systems, describes
the ﬁ eld performance measurements and provides critical
information as to why ﬁ eld measurements will never plot on
r r
a fan performance curve.
One requirement of AMCA is that the fan manufacturer must
state how that product was tested directly under the cataloged
performance for a given fan model. If designers of fan systems
would pay attention to these statements, problems associated
with SEFs practically would be eliminated or at least minimized.
The majority of fan systems installed in the schools have either
a roof exhaust fan or a centrifugal fan, both SWDI and DWDI.
Manufacturer’s technical literature contain typical statements
associated with these types of fan as follows:
• Roof exhaust fans. Performance is based on free inlet,
free outlet. Power rating (bhp) does not include drive losses.
Performance ratings do not include the effects of obstructions
in the airstream.
• Centrifugal fans. Performance shown is for Installation
Type B. Free inlet, ducted outlet. Power rating (bhp) does not
include drive losses. Performance ratings do not include the
effects of obstructions in the airstream.
The fan manufacturer’s guarantee of performance is totally
contingent upon the manner in which the fan was tested. None
of the fans tested had obstructions, such as elbows, guards, drive
sheaves or dampers, directly at the fan inlet or outlet. These types
of obstructions cause additional losses that are not included in
the fan manufacturer’s tests, and in many cases, are excluded
in the designer’s system resistance calculations. Although most
designers can easily calculate system resistance caused by ﬁ lters,
frictional resistance of ducts, and duct ﬁ ttings such as elbows,
tees, transitions, etc., which are all located some distance from
the fan, they give little or no attention to obstructions close to the
inlet or discharge of the fan. It is the interaction of the air with
these types of obstruction that create SEFs.
Figure 1 compares how fans are tested and in many cases
are installed.
Figure 1a illustrates how roof exhausters are tested. Any
additional vertical straight duct on the inlet would have little,
if any, effect.
Figures 1b and 1c
d d
illustrate roof exhaust fan installations
having inlet conditions that would cause SEFs.
Figure 1c illustrates the worst case because the damper is
located in a turbulent airstream.
38
ASHRAE Journal
ashrae.org
February 2006
The SEF of the elbows shown in Fig-
ures 1b and 1c should have single thick-
ness turning vanes installed to improve
airﬂ ow and reduce the SEF.
In Figure 1c a higher curb or extended
base is desirable to increase the distance
from the elbow to the damper and to the
fan inlet.
Centrifugal Fans
Figure 2 illustrates how centrifugal
fans are tested. Many permutations of
ducted inlets and outlets, multiple fan
arrangements, discharge positions, and
clockwise and counterclockwise rota-
tions are capable of producing SEFs.
Figure 2b illustrates a poor installa-
tion, with an elbow directly at the fan
discharge. This type of installation can
be avoided by selecting a fan with the
correct rotation, and a discharge position
as shown in Figure 2b. This could be im-
proved further by adding a straight duct
equal to 100% effective length.
Figure 3a illustrates another poor in-
stallation with an abrupt discharge into
a plenum. A system effect factor results
if a given length of discharge duct is not
present (see Figure 4 for recommended
discharge ductwork).
Figures 3b and 3c illustrate installation
with improper inlet conditions.
In Figure 3c the installation of a length
of straight duct, equal to the fan wheel
diameter between the elbow and fan inlet,
would reduce the system effect factor.
The installation, as shown in Figure 3c,
should be avoided if possible, because
the SEF, due to inlet spin, is difﬁ cult to
deﬁ ne and correct.
These illustrations show some of the
many installation possibilities that can
create an SEF. Be aware that different
• Many housed SWSI and DWDI fans are tested as Type B, free
inlet, ducted outlet. Most system designers are not aware of this
rating condition and do not include any SEF for the housing.
Although it is desirable to install fan systems without SEFs, in
many cases space constraints or other factors prohibit designers
from providing ideal conditions.
Fan performance data and ratings are based on tests con-
ducted in standardized conﬁ gurations, which are seldom found
in actual installations. In most installations, the connections
between the fan and the system are likely to cause a disruptive
effect (SEF) on the ﬂ ow condition at the fan inlet and outlet.
The effect of these ﬂ ow disturbances can be signiﬁ cantly
A
B
C
A
B
C
A
B
C
Figure 1a: This is typical of how roof exhausters are tested. AMCA Publication refers to this set
up as “Type A: Free inlet, free outlet.” Figure 1b illustrates a poor installation with horizontal
duct and an abrupt elbow at the fan inlet causing system effect. Figure 1c illustrates the same
installation as Figure 1b with the addition of a damper causing even greater system effect.
Figure 2a: This is typical of how centrifugal fans are tested. AMCA refers to this set up as
“Type B: free inlet, ducted outlet.” Figure 2b illustrates a poor installation with an elbow
directly at the fan discharge. Figure 2c illustrates a typical installation with an elbow directly
at the fan discharge. Discharge and rotation have been selected to match the fans’ ﬁ eld
conditions of Figure 2b.
Figure 3a: This illustrates a poor installation with an abrupt discharge into a plenum. Figure
3b illustrates a poor installation with an elbow directly at the fan inlet. Figure 3c illustrates
a poor installation where the duct design is causing inlet spin, resulting in reduced fan
performance.
types of fans are subject to different considerations based on
how they were tested. Four basic installation types are shown
in ANSI/AMCA Standard 210-99. The combination of all the
different fan types, fan arrangements, and manufacturer’s choice
of how to test provide unlimited installation possibilities are
too numerous to cover in this article.
What types of fans are affected, and what condition presents
the most common problems?
• Roof exhaust fans are affected by the inlet condition;
• Fan types typically affected by both inlet and outlet con-
ditions are inline fans (both axial and centrifugal) and housed
centrifugal fans, both SWSI and DWDI; and
Good
Poor
Poor
G
Good
Poor
Good
Poor
Poor
Poor
Rotation
February 2006
ASHRAE Journal
39
Figure 4: For velocities more than 2,500 fpm, the 100% effective
duct length is 2.5 duct diameters. As the blast area (area over the
cutoff) decreases in proportion to the outlet area, the ﬂ ow distortion
increases, and potential system effect losses increase.
25%
50%
75%
100% Effective Duct Length
Outlet Area
Blast Area
Cutoff
Discharge
Duct
greater than the pressure losses due to friction in all other
system components.
Figure 5 illustrates the need to use a straight duct length on
the discharge of both inline and centrifugal fans. To achieve
a uniform velocity proﬁ le, a 100% effective duct length must
be used. To calculate the 100% effective duct length, use 2.5
duct diameters for 2,500 fpm (12.7 m/s) or less. Add one duct
diameter for each additional 1,000 fpm (5 m/s).
SEF cannot be measured in the ﬁ eld. It can only be estimated.
To quantify the magnitude of an SEF in an actual fan installation,
AMCA has developed a method for determining an SEF. Figure 5
shows a series of SEF curves. In conjunction with the location of an
elbow and the effective duct length, by entering the chart at the ap-
propriate inlet or outlet velocity on the abscissa, and then locating
the appropriate SEF curve and reading across to the ordinate, an
equivalent pressure loss is obtained for the particular conﬁ guration
and velocity. This SEF is given in inches of water gage and must
be added to the estimated total system pressure losses. Where an
SEF exists at the outlet and the inlet exists, the appropriate factor
must be determined separately for each conﬁ guration, and both
must be added to the estimated total system pressure losses.
The development of these curves by AMCA was based on
more than 100 combinations of blast area/outlet area ratio—out-
let duct length—and elbow positions. For certain elbow posi-
tions, an additional multiplier must be used when considering
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
February 2006
double inlet fans. This results in 224 factors that can be applied
to a simple duct elbow in the outlet duct.
What are the cost implications of ignoring the presence of
SEFs? Despite recognizing the causes of creating an SEF and
compensating for these losses, penalties
result:
• Fans are required to operate at
higher speeds to compensate for
additional losses;
• Higher speeds result in larger mo-
tors resulting in increased operating
cost, reduced efﬁ ciencies, increased
vibration, and acoustical effects;
• Leakage rate increases due to higher
system operating pressure;
• Increased maintenance is required;
and
• Quicker depreciation and replace-
ment.
Once SEFs have been identiﬁ ed, these
should be listed as a separate item in
the fan equipment schedule, since they
usually remain undetected until the TAB
phase of a project. Unfortunately, it is
often too late to take remedial action.
For any given fan, a unique fan performance curve plot-
ting volume vs. static pressure and operating at a speciﬁ ed
speed can be reproduced from the manufacturer’s certiﬁ ed
data. Any measured data for volume and static pressure
for that same fan operating at that
same speed must intersect on the fan
performance curve.
The ﬁ rst indication that a SEF may
exist is when a TAB report is submitted,
with a fan performance chart on which
the measured volume and static pressure
do not intersect on the fan curve at the
measured fan speed, and the measured
volume is below design. Furthermore, if
the measured fan speed is considerably
higher than the speciﬁ ed performance
and the latter condition still exists, this
conﬁ rms without doubt that SEFs are
present and unaccounted for.
To correct the deficient fan perfor-
mance, the designer, TAB personnel,
mechanical contractor and commissioning
agent should have a clear understanding of
fan and system curves and knowledge of
how to apply the fan laws. If any question
Figure 5: System effect curves.
Advertisement formerly in this space.
February 2006
ASHRAE Journal
41
of the equipment capability arises, the equipment manufacturer
should be consulted. In most cases, the only remedial action
possible is to increase fan speed. However, this option has its
limitations:
• How much available horsepower remains in the installed
motor?
• Does the increase in fan speed exceed the maximum
allowable for the fan class rating?
• If a motor change is required, can it be accommodated
on the existing fan base?
• Do the existing starter, wiring, electric overloads and
heaters need to be replaced?, and
• Will an unacceptable noise level be created?
Figure 6 uses fan and system curves to illustrate the original
6
design point, the deﬁ cient performance reading, and the new
fan and system curves with system effect.
Point 1 illustrates the original design point.
Point 2 is the design volume on the corrected system
curve.
Point 3 is where the deﬁ cient volume falls on the original
system curve.
Point 4 is where the deﬁ cient volume falls on the corrected
system curve.
(All of this is based on the assumption that the air density
and the fan’s speed are as designed.)
Figure 6: Deﬁ cient duct system performance—system effect ignored.
2
4
1
3
Deﬁ cient
Performance
Design
Pressure
Design Volume
System
Effect at
Actual
Flow
Volume
Curve B Actual Duct System
y
With System Effect
Curve A Calculated Duct
A
System With No Allowance
for System Effect
System Effect Loss At
Design Volume
Fan Pressure-
Volume Curve
New Fan
Curve At
Increased
RPM
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
February 2006
To further explain, let’s consider an example where the sys-
tem is delivering less air than design (Point 1). The deﬁ cient
volume is Point 3 as shown on the original system curve. The
original curve calculation did not include allowance for sys-
tem effect. The difference between Points 3 to 4 illustrates the
system effect at actual ﬂ ow volume. The difference between
Points 1 to 2 illustrates the system effect at the desired volume
(design volume). Because system effect is velocity related, the
difference between Points 1 and 2 is greater than the difference
between Points 3 and 4.
Points 2 and 4 fall on a new system curve. For the existing
fan to produce the design volume (Point 2) on the new system
curve, the fan speed must be increased.
To illustrate the above, the following presents two examples
of TAB data reported for actual fan installations.
Example 1
This data is for a DWDI inlet fan, backward-inclined airfoil
wheel, housed in an enclosure as part of a packaged air-handling
unit supplying air to classrooms. Fan volume is established by
taking three branch duct traverses and outlets on a branch duct
not traversed.
Design System Requirements
g
y
q
Volume:
18,100 cfm (8542 L/s)
Fan static pressure:
4.28 in. w.g. (1.065 kPa)
Fan speed:
1,443 rpm (24.05 rps)
Fan hp:
17.69 (13.2 kW)
Test Data
Volume via duct traverses: 17,961 cfm (8477 L/s)
Volume via outlets:
17,117 cfm (8078 L/s)
Fan static pressure:
3.08 in. w.g. (766 Pa)
Fan speed:
1,432 rpm (23.87 rps)
Fan hp:
No data given
Since no fan performance chart was submitted, the data could
be interpreted in three different ways:
1. Data as reported is correct;
2. Static pressure is correct, but fan volume is incorrect; and
3. Volume is correct, but static pressure is incorrect.
The measurements were checked and the only reliable mea-
surement was fan speed.
Although the difference between the volumes obtained at
the outlets and measured at the duct traverses was small, the
difference between the design requirement and that obtained
at the outlets was enough to warrant an increase in fan speed
to achieve the design requirement.
Let us now examine each interpretation.
1. Data as Reported is Correct.
Assuming the original test data is correct, calculations to
increase the fan speed to achieve the design volume are based
on this data. To compound the problem, a 5% leakage occurred
in the ductwork. How can we compensate for this?
Proceed as follows:
Based on the reported data of 17,961 cfm (8477 L/s) at 3.08
in. w.g. (766 Pa) at 1,432 rpm, a system curve was produced
and found to intersect the fan performance curve at 19,820
cfm (9353 L/s) at 3.75 in. w.g. (934 Pa) and 17.51 bhp (13
kW). Since the duct traverse measurements were taken some
distance from the discharge of the fan, the difference between
the calculated fan volume and measured volume could be at-
tributed to leakage or inaccurate traverse readings.
Point 1 in Figure 6 is represented by the value of 19,820
6 6
cfm (9353 L/s).
Point 3 in Figure 6 is represented by the value of 17,117
6 6
cfm (8078 L/s).
To achieve the design volume of 18,100 cfm (8542 L/s), a new
system curve must be produced. The outlet volume of 17,117
cfm (8078 L/s) is plotted on the original system curve, point of
intersection: 17,117 cfm at 2.797 in. w.g. (8078 L/s at 693.52
Pa) Point 3 on Figure 6 and a line projected vertically from this
point to cut the actual fan curve at 17,117 cfm at 4.41 in. w.g.
(8078 L/s at 1097.3 Pa) to represent Point 4 on Figure 6.
A new system curve then is calculated to produce a new fan
operating point of performance as follows:
I-P
cfm1
rpm1
17,117
1,432
=
=
=
cfm2
rpm2
18,100
rpm2
18,100 × 1,432
rpm2 =
= 1,514
17,117
p
2
in. w.g.1
rpm1
2
4.41
1,432
2
= 

=
= 

in. w.g.2
rpm
 
2
in. w.g.

2
1,514

4.41
in. w.g.
i
2 =
= 4.93 in. w.g.
1,432
2


1,514
SI
L/s1
rps1
8078
23.87
=
=
=
L/s2
rps2
8542
rps2
8542 × 23.87
rps2 =
=
25.23
8078
Pa1
rps1
2
1097.38
23.87
2
= 

=
= 

Pa2
rps

2
Pa2
25.23
 
1097.38
Pa2
=
= 1226.78 Pa
23.87
2


25.23
The revised fan performance curve for the system to operate
at design volume shows the following:
18,100 cfm at 4.93 in. w.g. (8542 st 1.227 kPa) at 1,514 rpm
February 2006
ASHRAE Journal
43
with an estimated fan bhp 20.29 (15.14 kW) to represent Point
2 on Figure 6.
Difference in bhp = 20.29 – 17.51 = 2.78 bhp (2.07 kW).
2. Static Pressure is Correct, but Fan Volume is Incorrect.
Based on the same previous assumptions and proceeding in
a similar way results in the following:
The reported static pressure measurement intersects the fan
performance curve at 1,432 rpm at a volume of 21,830 cfm (10
302.52 L/s) and 17.48 bhp (13.04 kW).
Point 1 in Figure 6 is represented by the value of 21,830 cfm
6
(10 302.52 L/s).
Point 3 in Figure 6 is represented by the value of 17,117
6
cfm (8078 L/s).
To achieve the design volume of 18,100 cfm (8542 L/s), a new
system curve must be produced. The outlet volume of 17,117
cfm (8078 L/s) is plotted on the original system curve, point
of intersection 17,117 cfm at 1.894 in. w.g. (8078 L/s at 471.3
Pa) Point 3 on Figure 6 and a line projected vertically from this
6 6
point to cut the actual fan curve at 17,117 cfm at 4.41 in. w.g.
(8078 L/s at 1097.3 Pa) to represent Point 4 on Figure 6.
The same calculation as produced in Example 1 to provide
the revised fan system curve is repeated.
Difference in bhp = 20.29 – 17.48 = 2.81 bhp (2.1 kW).
3. Volume is Correct, but Static Pressure is Incorrect.
The reported volume was plotted on the fan performance
curve and found to intersect at a point 17,961 cfm (8477 L/s)
at 4.22 in. w.g. (1050.1 Pa). The estimated fan bhp is 17.31
(12.91 kW).
Point 1 in Figure 6 is represented by the value of 17,961 cfm
6
(8476 kW).
Point 3 in Figure 6 is represented by the value of 17,117 cfm
6
(8078 kW).
To achieve the design volume of 18,100 cfm (8542 L/s), a new
system curve must be produced. The outlet volume of 17,117
cfm (8078 L/s) is plotted on the original system curve, point
of intersection 17,117 cfm at 3.83 in. w.g. (8078 L/s at 953 Pa)
Point 3 on Figure 6 and a line, projected vertically from this
6
point to cut the actual fan curve at 17,117 cfm at 4.41 in. w.g.
(8078 L/s at 1097.3 Pa) to represent Point 4 on Figure 6.
The same calculation as produced in Examples 1 and 2 that
provides the revised fan system curve is repeated.
Difference in bhp = 20.29 – 17.31 = 2.98 bhp (2.22 kW).
Note these important points relating to the three interpreta-
tions of the reported data:
• The same calculation to determine the revised fan perfor-
mance speed and operating characteristics is applicable
regardless of the different system curve produced for each
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
February 2006
assumed condition. Only one point on the original fan curve
(Point 4) exists for determining the revised actual system
curve with system effect;
• When attempting to establish the existing fan bhp, it is
imperative to include fan bhp calculations with each fan
test to compare between existing and future fan power
consumption estimates; and
• If the measured data is to be believed, it is imperative
that it is interpreted and reported correctly to maintain
the integrity of the TAB report. The TAB report may be
the only document an owner has to judge whether the
designer, contractor, TAB contractor and commissioning
agent have fulﬁ lled their contract obligations.
After further examination of the fan housing and discharge
duct, the presence of an SEF at the inlet and outlet was con-
ﬁ rmed. The inlet SEF was due to insufﬁ cient clearance be-
tween the fan inlet and housing wall and SEF at discharge due
to insufﬁ cient length of straight duct between fan discharge
and elbow. The actual, correct operating point was quoted in
Example 3.
The increase in hp, i.e., 20.29 – 17.31 = 2.98 hp (15.13
– 12.91 = 2.23 kW) is the extra horsepower that will register
on the utility meter for the life of the building. In addition, the
original motor was 20 hp (1492 kW) and needs to be increased
to 25 hp (18.65 kW). Based on the fan operating 245 days ×
8 hrs/day × 12.91 = 25,303.6 kWh × $0.06/kWh = $1,518.21
+ 12.91 × $10/kW demand × 12 = $3,067.41/yr base electric
cost. Revised operating cost with new motor = 245 days × 8
hrs/day × 15.13 = 29,654.8 kWh × $0.06/kWh = $1,779.28 +
15.13 × $10/kW demand × 12 = $3,594.88/yr or $527.47/yr
increase. A life-cycle analysis based on a school useful life of
25 years, annual energy cost escalation 5%, shows an estimated
total additional operating cost of $30,212.
Example 2
The reported data is for a centrifugal, backward-inclined
airfoil plenum fan installed in a heat recovery unit providing
ventilation air to all classrooms and makeup for all other
exhaust systems. This fan is the exhaust air fan in the unit.
Therefore, it is imperative that the volume from each class-
room is as designed to maintain a CO2 level <800 ppm in the
occupied space.
Design System Requirements
g
y
q
Volume:
13,220 cfm (6239 L/s)
Fan Static Pressure:
2.6 in. w.g. (647 Pa)
Fan Speed:
1,396 rpm (23.26 rps)
Fan hp:
8.53 (6.36 kW)
Advertisement formerly in this space.
February 2006
ASHRAE Journal
45
Test Data
Volume via Duct Traverses:
11,133 cfm (5254 L/s)
Volume via Outlets:
9,684 cfm (4570 L/s)
Fan Static Pressure:
2.15 in. w.g. (535 Pa)
Fan Speed:
1,425 rpm (23.75 rps)
Fan hp:
8.44 (6.3 kW)
The difference between the duct traverse measurements and
outlet measurements is attributed to the wrong Akfactor used to
calculate the volume at each grille. However, a large difference
still exists between actual volume and design. The following
applies the same criteria as used in Example 1.
1. Data as Reported is Correct.
Based on the reported data of 11,133 cfm (5254 L/s) at 2.15
in. w.g. (766 Pa) at 1,425 rpm, a system curve was produced
and found to intersect the fan performance curve at 13,080 cfm
at 2.97 in. w.g, and 9.35 bhp.
I-P
cfm1
rpm1
11,113
1,425
=
=
=
cfm2
rpm2
13,220
rpm2
13,220 × 1,425
rpm2 =
= 1,692
11,113
p
2
in. w.g.1
rpm1
2
4.01
1,425
2
=  

=
= 

in. w.g.2
rpm
 
2
in. w.g.

2
1,692

4.01
in. w.g.
i
2 =
= 5.65 in. w.g.
1,425
2


1,692
SI
L/s1
rps1
5254
23.75
=
=
=
L/s2
rps2
6239
rps2
6239 × 23.75
rps2 =
= 28.2
5254
Pa1
rps1
2
997.85
23.75
2
=  

=
= 

Pa2
rps
 
2
Pa2
28.20

997.85
Pa2
=
= 1406.81 Pa
23.75
2


28.20
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
February 2006
Point 1 in Figure 6 is represented by the value of 13,080
6 6
cfm (6173 L/s).
Point 3 in Figure 6 is represented by the value of 11,133
6 6
cfm (5254 L/s).
To achieve the design volume of 13,220 cfm (6239 L/s), a
new system curve must be produced. The measured volume of
11,133 cfm (5254 L/s) is plotted on the original system curve,
point of intersection: 11,133 cfm at 1.297 in. w.g. (5254 L/s
at 322.74 Pa) Point 3 on Figure 6 and a line projected verti-
6 6
cally from this point to cut the actual fan curve at 11,133 cfm
at 4.01 in. w.g. (5254 L/s at 997.85 Pa) to represent Point 4
on Figure 6.
A new system curve is then calculated to produce a new
fan operating point of performance as follows:
The revised fan performance curve for the system to operate
at design volume shows the following: 13,220 cfm at 5.65 in.
w.g. at 1,692 rpm with an estimated fan bhp 16.83 (12.55 kW)
to represent Point 2 on Figure 6.
Similarly, by applying the same criteria as Items 2 and 3
in Example 1, the difference between the future and existing
power consumption can be established. The actual static pres-
sure was established at 4.01 in. w.g. after all measurements
were checked. Fan power was at 10.06 bhp.
The increase in fan bhp = 16.83 – 10.06 = 6.77 (12.55 kW
– 7.5 kW = (5.05 kW).
Using the same operating parameters as Example 1:
Based on the fan operating 245 days × 8 hrs/day × 7.5 =
14,700 kWh × $0.06/ kWh = $882 + 7.5 × $10/kW demand ×
12 = $1,782/yr base electric cost. Revised operating cost with
new motor = 245 days × 8 hrs/day × 12.55 = 24,598 kWh ×
$0.06/ kWh = $1,475.88 + 12.55 × $10/kW demand × 12 =
$2,981.88/yr or $1,199.88/yr increase. A life-cycle analysis
based on a school useful life of 25 years, annual energy cost
escalation 5%, shows an estimated total additional operating
cost of $86,489.
Since April 1997, the approximate total number of fans
systems installed and tested is 1,500. However, out of all the
TAB reports, not a single fan performance curve was included
with each fan system submitted. The owner’s staff produced
fan performance curves for every fan system that showed
that the fan operating point, as reported, did not intersect at
the measured volume, static pressure and fan speed. A sub-
sequent examination of each fan installation showed an SEF
was responsible for deﬁ cient fan volume.
A detailed analysis of each TAB report revealed that there
was a 15% to 25% increase in the difference between the
predicted and actual fan hp, which were all attributable to the
presence of SEFs in each fan system.
Every fan system test should be accompanied by a copy of
the fan performance curve at the measured speed.
Three variables are associated with any ﬁ xed point on a
fan performance curve at any given speed: fan volume, static
pressure, and fan bhp.
The volume and any of the other variables must intersect on
t
the fan performance curve at the given speed. If they do not
intersect, after checking each respective value for accuracy,
then there is an SEF that must be accounted for to establish
the true operating point. The SEF may exist on the suction,
discharge, or both sides of the fan.
How to Avoid This Increased Operating Cost?
• By not trying to save dollars per square foot by reducing
the size of the mechanical room. The increased operat-
ing cost of the poor installation is likely to be far greater
than the cost of providing the space necessary to ensure
a good ductwork installation.
• By designing the system to ensure that it operates as in-
tended and to ensure that the mechanical contractor, TAB
contractor, and commissioning agent fully understand the
ramiﬁ cations of the presence of an SEF.
• By making alterations to the ductwork, if possible, since
the penalties inﬂ icted by SEFs are present for the life of
the building.
• By ensuring that if SEFs cannot be avoided, they are ac-
counted for and shown as a separate item in the contract
documents.
• By showing this as a separate item in the contract docu-
ments and indicating to the mechanical contractor, TAB
contractor, and commissioning agent, that the measured
values during fan performance testing do not show the
t t
true fan total static pressure and by ensuring that the SEF
is calculated and added to the measured value.
• By ensuring that the TAB speciﬁ cation clearly indicates
how the system is to be tested (AMCA Publication
203-90), and that procedure is used for calculating the
SEF (AMCA Publication 201-02) and is included in the
TAB report.
• By stipulating in the equipment and TAB speciﬁ cations
that a fan performance chart be submitted for every fan
tested showing the system operating point. The equipment
manufacturer must provide the fan performance curve as
part of the submittal. The TAB ﬁ rm is to be given this
chart and an approved submittal for the fan.
Summary
The importance of recognizing the penalties that will be in-
curred due to SEFs cannot be overstated. They will impact the
energy bill for the life of the schools. Remedial work will be
costly and delay the operation of the school’s HVAC systems.
The examples illustrate the penalty each fan system could
incur. No reason exists to believe the remaining systems are
any different. However, the overall penalty for all 137 schools
in the Dufferin-Peel Catholic District during a 25-year period
could exceed $15 million to $20 million.
Paying attention to detail at the design stage and ensuring
that fans are installed without incurring an SEF provides the
only solution to avoiding these additional installation and
operating costs.
February 2006
ASHRAE Journal
67
The Eyes Have It – Part Two
Lighting consumes 33% of electricity used in commercial
buildings.
L
ast month’s column described how our eyes act like
hybrid engines and how the efﬁ ciency of the eye can be
used as a model for visual effectiveness lighting calcula-
tions. In this column, we demonstrate how spectrally enhanced
lighting that better matches the eye’s response can be used to
achieve signiﬁ cant energy savings in commercial buildings.
Spectrally enhanced lighting is a technique that uses higher
color temperature lamps to trade gains in visual effectiveness
for reduced energy consumption. While lamp catalog lumens
and efﬁ cacy ratings use only one photoreceptor response of the
eye, the visual effective lighting method includes previously
unaccounted-for efﬁ ciencies of the eye that transfer directly
to higher energy-efﬁ ciency ratings for lighting. The energy-
savings ramiﬁ cations of spectrally enhanced lighting are signiﬁ -
cant. We will demonstrate this by making a few comparisons
from our previous columns, using the 850 ﬂ uorescent lamp as
our lamp of choice.1
First, let’s compare the 850 lamp to the more commonly
used 735 and 835 ﬂ uorescent lamps, using both standard and
“Super” T8 lamp technologies in an ofﬁ ce application, as
illustrated in Table 1. For ofﬁ ce lighting comparisons, we use
the reading paper exponent of 0.78 where the tasks are mixed
between paper and computer reading, and the exponents of 1.0
where the tasks are strictly computer use. As can be seen from
the Table 1, the combination of the 850 color and “Super T8”
technology provides a 30% – 36% energy savings potential over
the commonly used 735 lamp, reportedly the highest volume
selling ﬂ uorescent lamp in ofﬁ ces!
For our second example, let’s compare the 850 ﬂ uorescent lamp
to high-pressure sodium lighting in a warehouse application.
Table 2 uses the mean lumen values and system wattages
(lamp with ballast) to compare the overall system efﬁ cacies,
which is necessary when evaluating different source types.
This calculation assumes identical photometrics and the 0.78
paper reading exponent that would be used in warehouses, mail-
handling facilities, and other industrial facilities. As can be
seen in Table 2, the energy-savings potential of the 850 lamp
as a replacement for high-pressure sodium is 56% when we
consider the overall visual effectiveness of our eyes.
Finally, we’ll look at an example of ofﬁ ce lighting using the
lighting power density (LPD) as a gage. In this example, we see
how spectrally enhanced lighting designs with extra-efﬁ cient
ballasts stack up against typical ofﬁ ce lighting designs, com-
paring each of these approaches to common lighting systems
using T8s and T12s.
The lighting power densities inTable 3 assume an ofﬁ ce space
with typical 2 ft × 4 ft (0.6 m × 1.2 m) three-lamp luminaries
spaced 8 ft × 10 ft (2.6 m × 3 m) on center, and are based on
current U.S. Department of Energy (DOE) ﬁ eld studies.2 The
new LPD value of 0.75 Watts per ft2 using spectrally enhanced
lighting represents a signiﬁ cant reduction in overall power
usage, one that has an added beneﬁ t—these are permanent re-
ductions that reduce peak power demand, which is a signiﬁ cant
concern for utility companies and the stability of our national
electrical grid.
Market Factors
While the energy savings potential of spectrally enhanced
lighting has been known for several years, the proposed design
method has been met with skepticism by the lighting industry.
This uncertainty in the industry is largely due to the natural
resistance encountered when considering such a radical change
in the way we think about lighting.
After 10 years of considerable contemplation, general agree-
ment exists about the visual effects of enhanced brightness
perception, pupil size changes, and increases in visual acuity
that result from spectrally enhanced lighting. However, the im-
portance of these enhancements in the ﬁ eld of lighting has yet
to be agreed upon. For these reasons, the design method using
By Brian Liebel, P.E., and James Brodrick, Ph.D., Member ASHRAE
The method used to implement spectrally enhanced light-
ing it is not widely understood and is not sanctioned by any
recognized institution. In spite of this, several lighting design
professionals are using the method to save energy with very
positive results.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol. 48,
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol. 4
February 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
February 2006
ASHRAE Journal
69
Table 1: Potential energy savings of 850 T8 lamps.
spectrally enhanced lighting has yet to be
adopted by The Illuminating Engineering
Society of North America (IESNA).
Some also have questioned worker
reaction to higher color temperature
lighting. A widely held belief exists
in the United States that people prefer
warmer color temperatures, which is cu-
rious since spectrally enhanced lighting
is more like daylight (and who doesn’t
like daylight?). This market barrier was
addressed in a 2004 DOE ﬁ eld study,
where it was found that no statistically
signiﬁ cant difference exists in occupant
acceptance of the 850 lamp as compared
to the 835 lamp in an ofﬁ ce environment.
We note, however, that this response to
the color of light is not the same in every
application. Spectrally enhanced lighting
is best used in applications where visual
acuity is important, such as in ofﬁ ces,
medical facilities, libraries, and factories.
It may not be a good choice in applica-
tions where a “warm” atmosphere is
desirable, e.g., restaurants, hotel lobbies,
or theaters.
The driving market factors for spec-
trally enhanced lighting are consumer
demand for lower energy costs, a national
interest in shedding load from our na-
tional grid, and our environmental goal
to reduce emissions generated by power
plants. Spectrally enhanced lighting
provides a means to address these market
demands at a minimal cost.
However, the method used to imple-
ment spectrally enhanced lighting it is not
widely understood and is not sanctioned
Advertisement formerly in this space.
70
ASHRAE Journal
ashrae.org
February 2006
Common Lighting
Spectrally Enhanced
Base Case
Design, 835 “Super T8”
Lighting, 850 “Super
Lamps, Standard
T8” lamps with Extra
Electronic Ballasts
Efﬁ cient Ballasts
Description
Existing LPD New LPD
% Savings
New LPD % Savings
735 32W T8 lamp
With Electronic Ballast,
1.1
1.0
10%
0.75
32%
1990s Technology
735 F34 T12 lamp
And Magnetic Ballast,
1.5
1.0
34%
0.75
50%
Pre-1990 Technology
Table 3: Lighting power densities of spectrally enhanced lighting comparison to typical
lighting installations.
by any recognized institution. In spite of
this, several lighting design professionals
are using the method to save energy with
very positive results.
Field studies cosponsored by the DOE
and the three largest lamp companies
are being conducted to demonstrate the
economics of retroﬁ tting existing light-
ing systems with spectrally enhanced
lighting that meet both the energy-
savings potential and IESNA lighting
guidelines.
Indications from the studies so far are
positive, with energy savings meeting the
predictions and occupant satisfaction be-
ing maintained. In addition, other studies
are being performed to develop a com-
prehensive design method for spectrally
enhanced lighting to be published soon.
Summary
Spectrally enhanced lighting and the
model of visual effectiveness represent
a signiﬁ cant paradigm shift in the ﬁ eld
of lighting and vision. This shift is not
so much one of reversing a belief or
changing lighting measurements. It’s
simply reﬁ ning our techniques to ﬁ t the
reality of what has been discovered—that
our eyes are hybrid engines thriving on
different parts of the same fuel. We have
discovered a method that captures this
improved efﬁ ciency that costs nothing
and saves energy, power plant production,
and the peak demand on our national grid.
How can you beat that?
Endnotes
1. The 850 lamp is used as the basis
for comparison based on its proven ac-
ceptability in the work environment.
While there are other lamps with higher
scotopic/photopic ratios that could save
more energy, they have not been tested for
acceptability as have the 850 lamps. (See
“Energy Conservation Using Scotopically
Enhanced Fluorescent Lighting in an Ofﬁ ce
Environment.” March 2004. www.eere.
energy.gov/buildings/info/documents/pdfs/
ﬁ nal\_ucop\_report\_0304.pdf.)
2. The DOE is conducting a program
entitled “Spectrally Enhanced Lighting
Program—Implementation for Energy
Savings” (SELPIES), which has three of-
ﬁ ce sites that have been retroﬁ tted with
850 lighting. The resulting LPDs are 0.74,
0.75, and 0.9, with variations due to existing
lighting layouts and ballast technologies.
These project results are due for publication
of preliminary results this month.
Brian Liebel, P.E., is principal of After-
Image + Space in Emeryville, Calif. He
is a member of IESNA. James Brodrick,
Ph.D., is a project manager, Building
Technologies Program, U.S. Department
of Energy, Washington, D.C.
Lamp
Mean
Input Watts
System Efﬁ cacy
S/P
Calculated Energy
Lumens
(incl. ballast)
(lm/W)
Ratio
Savings Potential
x=0.78
(
)
(
/
)
(
)
(
/
)
LU400
45,000
457
98.5
0.62
56%
“Super T8”
2,870
32
89.7
2.0
850
Table 2: 850 “Super T8” ﬂ uorescent lamp vs. standard high-pressure sodium lamp.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
February 2006
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
About the Author
Joseph W. Lstiburek, Ph.D., P.Eng., is a prin-
cipal of Building Science Corporation in West-
ford, Mass.
C
ontrolling rain is the single most important factor in the design
and construction of durable buildings and in the control of
mold. Drainage planes are used in the design and construction of
building enclosures to control rain.
All exterior claddings pass some
rainwater. As such, some control of this
penetrating rainwater is required. In
most walls, this penetrating rainwater
is controlled by the drainage plane that
directs the penetrating water downwards
and outwards.
Drainage planes are water-repellant
materials (building paper, housewrap,
sheet membranes, etc.) that are located
behind the cladding and are designed
and constructed to drain water that
passes through the cladding. They are
interconnected with ﬂ ashings, window
and door openings, and other penetra-
tions of the building enclosure to pro-
vide water drainage to the exterior of
the building. The materials that form
the drainage plane overlap each other
shingle fashion or are sealed so that
water drains down and out of the wall.
The drainage plane also is known as the
water-resistant barrier (WRB).
The most common drainage plane is
tar paper or building paper (Photograph
(P
(
1). More recently, the terms housewrap
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal, (Vol. 48,
February 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
February 2006
ASHRAE Journal
31
or building wrap have been introduced to describe building
papers that are not asphalt-impregnated felts or coated papers
such as polyethylene or polypropylene ﬁ lms (Photograph 2
(P
(
).
Drainage planes also can be created by sealing or layering
water-resistant sheathings such as a rigid insulation or coated
structural sheathings (Photograph 3). Finally, fully adhered
sheet membranes (Photograph 4
(P
(
), or trowel- and spray-applied
coatings (Photograph 5
(P
(
) can act as drainage planes.
In commercial construction drainage planes are sometimes
referred to as air barriers, but in my opinion, are misnamed,
as their principle fundamental function is rainwater control,
not air control. I prefer to refer to these types of commercial
membranes as drainage planes that also act as air barriers and
vapor barriers to emphasize their primary function. On draw-
ings they should be referred to by their function—in order of
importance. So if they also act as air barriers and vapor bar-
riers, they should be noted as, “membrane drainage plane/air
barrier/vapor barrier.”
Drainage planes can be vapor permeable or vapor impermeable
depending on climate, location within the building enclosure or
Photograph 1: Tar paper or build-
ing paper drainage plane. Drainage
planes are water-repellent materi-
als (building paper, housewrap,
sheet membranes, etc.) that are
located behind the cladding and
are designed and constructed to
drain water that passes through
the cladding.
Photograph 2: Housewrap drain-
age plane. The terms housewrap or
building wrap have been introduced
to describe building papers that are
not asphalt-impregnated felts or
coated papers such as polyethylene
or polypropylene ﬁ lms.
32
ASHRAE Journal
ashrae.org
February 2006
Figure 1: Flashing.
required control function. Building papers
and housewraps are typically vapor perme-
able (more than 10 perms), whereas fully
adhered sheet membranes and trowel-ap-
plied coatings are typically impermeable
(less than 0.1 perms). A few recently de-
veloped spray and trowel applied coatings
that are vapor semi-permeable (1 to 10
perms) are likely to see wider application
in the near future.
Fundamental Principle
The fundamental principle of rainwa-
ter control is to shed water by layering
materials in such a way that water is
directed downwards and outwards out of
the building. The key to this fundamental
principle is drainage.
Gravity is the driving force behind
drainage. Down harnesses the force
of gravity and out gets the water away
t t
from the building enclosure assemblies,
openings, components and materials. In
general, the sooner water is directed out
the better. Sooner may not always be prac-
tical, such as at window openings where
draining a window into a drainage space
behind a cladding is often more practical
than draining to the exterior face of the
cladding.
The most elegant expression of this
concept is a ﬂ ashing (Figure 1
(F
(
). Flashings
are the most underrated building enclo-
sure component and arguably the most
important. Flashings are integrated with
drainage planes, creating for all practical
purposes a ﬂ ashing for the entire assem-
bly (Figure 2
(F
(
). A screen or cladding is in-
stalled over the drainage plane to provide
aesthetics and protection from ultraviolet
radiation and mechanical damage (Figure
(F
(
3). Drainage occurs between the cladding
and the drainage plane.
Drainage vs. Ventilation
For drainage to occur, a drainage space must be provided be-
tween the cladding and the drainage plane. The width of this space
varies depending on cladding type and function. Sometimes the
drainage space also is designed to act as a ventilation space.
Effective drainage of rainwater can occur in drainage spaces
as small as 1/16 to 1/8 in. (2 or 3 mm) (e.g., between two layers
of building paper in a stucco cladding [Figure 4]). However, ef-
fective ventilation may require spaces as large as ¾ to 1 in. (20
to 25 mm) depending on the moisture load (e.g., between a brick
veneer and a building wrap [Figure 5]).
Photograph 3: Rig-
id foam insulating
sheathing drainage
plane.
Photograph 4:
Fully adhered sheet
membrane drain-
age plane (and air
barrier and vapor
barrier).
Photograph 5:
Trowel-on drain-
age plane.
February 2006
ASHRAE Journal
33
Figure 2: Flashing integrated with drainage plane—a ﬂ ashing for
the entire assembly.
Figure 3: Cladding or screen installed over drainage plane with a
provision for both drainage and ventilation of cladding.
Figure 4: Stucco with a drainage plane and a drainage space.
Stucco
Stucco Lath
Asphalt Impregnated Felt or Type D Asphalt-Saturated Kraft
Paper as Bond Break Installed Over Drainage Plane
Drainage Plane (Draining Housewrap)
Drainage Occurs Between the Two Layers
Semipermeable or Impermeable Sheathing (OSB, Plywood)
Flashing/Weep Screed
Figure 5: Brick veneer with a drainage plane, drainage space and
ventilation space.
Air Outlet
Air Inlet
Drainage Plane
Clear 1 in. Airspace Open at Both Bottom
And Top
Seat In Foundation Acting as Flashing
Brick Veneer
Back Ventilated
To Flush Inward-
Driven Moisture
Out of Assembly
• To effectively uncouple a brick veneer from a wall system by using back
ventilation, a clear cavity must be provided along with both air inlets at the
bottom and air outlets at the top.
Why ventilate a cladding in addition to providing drainage?
Some claddings act as reservoirs—materials that store water.
Once the reservoirs become wet, the stored water can migrate
elsewhere and cause problems. The most common reservoir
cladding is a brick veneer (although wood siding and stone
also can be signiﬁ cant reservoir claddings). Serious problems
can occur with rain-wetted brick veneers and inward moisture
movement due to solar radiation particularly where an interior
vapor barrier is installed (Figure 6
(F
(
).
6)
6
Back ventilating a reservoir cladding uncouples or discon-
nects the reservoir cladding from the rest of the wall assembly.
The greater the reservoir, the greater the moisture load, and the
greater the ventilation required. A reservoir cladding also can
be uncoupled by providing a condensing surface such as an
impermeable insulating sheathing (Figure 7
(F
(
) or by using a fully
7)
7
adhered sheet membrane that also is impermeable (i.e., also a
vapor barrier). This is a particularly attractive approach where
it is not possible or practical to provide a cavity (ventilation
space) free from mortar droppings.
With wood siding, the drainage space is typically intermittent
and depends largely on the proﬁ le of the siding. Ideally, wood
siding should be installed over furring to create a drained (and
• Stucco applied over water-sensitive materials must be uncoupled from
the water-sensitive materials. This can be accomplished via drainage and a
capillary break, or vapor retarder such as foam or both.
• For drainage to occur, both a drainage plane and a drainage space are re-
quired. In some assemblies, a ventilated airspace is used. The stucco must
not bond continuously to the drainage plane for drainage to occur—a bond
break is necessary.
34
ASHRAE Journal
ashrae.org
February 2006
Figure 6: Inward movement due to solar radiation.
Exterior
Conditions
Interior
Conditions
Within Cavity
Conditions
Temperature: 80°F
Temperature: 100°F
Temperature: 75°F
Relative Humidity: 75%
Relative Humidity: 100%
Relative Humidity: 60%
Vapor Pressure: 2.49 kPa
Vapor Pressure: 6.45 kPa
Vapor Pressure: 1.82 kPa
• It is not a good idea to install a vapor barrier (polyethylene) on the inside of an air-conditioned assembly. Vinyl
wall coverings and foil-backed batt cavity insulation also should be avoided.
• Absorptive claddings, such as brick veneers, when used over a vapor permeable combination of exterior
sheathing and weather-resistive barrier, should have a ventilated cavity and high inward drying potential (i.e.,
no polyethylene vapor barriers). A ventilated cavity will reduce inward-driven moisture and increase drying to
the exterior.
• Failure can occur when brick without a ventilated airspace is installed over a frame wall constructed with felt
paper, ﬁ berboard sheathing and a polyethylene vapor barrier. Kraft-faced ﬁ berglass batts should be used in place
of unfaced batts and a polyethylene vapor barrier. OSB, plywood or foam sheathing should be used in place of
the ﬁ berboard sheathing. A ventilated airspace should be installed behind the brick.
Figure 7: Brick veneer with a drainage plane, drainage space and
condensing surface.
Drainage Plane
Impermeable Rigid Insulation
Drainage Space (¼ in. or Greater)
Seat In Foundation Acting as Flashing
Drainage or
Weep Opening
• To effectively uncouple a brick veneer from a wall system by using a condensing
surface, the drainage plane must also be a vapor barrier, or a vapor imperme-
able layer (i.e., rigid insulation) must be installed between the drainage plane
and the brick veneer. Alternatively, the rigid insulation can be conﬁ gured to
act as both the drainage plane and vapor impermeable layer.
• When a condensing surface is used to uncouple a brick veneer from a wall
system, a ventilated airspace is no longer necessary. Additionally, the width
of the drainage space is almost irrelevant.
vented) airspace between the drainage
plane and wood siding. With vinyl and
aluminum siding, the drainage space
is more pronounced and furring is not
necessary.
With stucco claddings, the drainage
space traditionally was provided by us-
ing two layers of asphalt-impregnated
felt paper. The water absorbed by the
felt papers from the base coat of stucco
caused the papers to swell and expand.
When the assembly dried, the papers
would shrink, wrinkle and de-bond
from the stucco rendering providing
a tortuous, but reasonably effective,
drainage space.
With brick veneers, the width of the
drainage space has been based more on
tradition than physics. A 1 in. (25 mm) air-
space is more or less the width of a mason’s
ﬁ ngers, hence, the typical requirement for
a 1 in. (25 mm) airspace. However, his-
torical experience with stucco and other
cladding systems show spaces as small as
1/16 in. (2 mm) drain. However large the
space, it must be coupled with a functional
drainage plane.
Drain the Opening
Drainage planes should be integrated with windows and
doors. Actually, they should be integrated with window and door
openings rather than the windows and doors themselves.
The seal between a window or door component and the drain-
age plane is rarely perfect. Even if it is perfect at the time of
installation, it certainly will not be perfect forever.
Furthermore, the window or door component within the open-
ing is rarely perfect. It can and often does leak. This leakage
should be managed in the same manner leakage is managed in
the plane of the assembly by drainage to the outside.
Window and door openings should be drained to the exterior
using the same principles used in the design and construction
of wall assemblies in general.
Pan ﬂ ashings, membranes lining openings, precast sills
with seats extending under window and door units, formable
ﬂ ashings, building papers, housewrap lining openings are all
methods of providing drained openings (Photograph 7
(P
(
).
7)
7
These techniques allow for sealants to be installed imperfectly
or for sealants to age without resulting in catastrophic failure
of the assembly. A leak is not truly a leak if it leaks back to the
exterior without wetting a water-sensitive material.
Drain the Component
Windows and doors are components that are assembled from
elements. Where elements join together at a joint, a potential
for water leakage exists. Ideally, elements should be designed
and assembled in such a way that each element sheds water to
the exterior, and each joint connection between elements drains
to the exterior.
February 2006
ASHRAE Journal
35
Sealants and gaskets at joints should
not be relied on to provide the only de-
fense against water entry. The principle
of drainage applies to the design and
construction of window and door com-
ponents in the same way that it applies
to walls and openings.
Drain the Material
Water that is absorbed in a material can-
not be drained away. Assembly materials
that are outboard of drainage planes should
not absorb water or should be treated to
shed water. Wood trim and wood siding
should be coated on all surfaces to repel
water. Think of this as a capillary break
for the materials themselves (cladding
and trim) that are outboard of the capil-
lary break for the wall itself (typically
the drainage plane or the drainage plane
coupled with the drainage space).
The repelled water should be drained
away. Ideally, these materials should also
be back-vented so absorbed water can
evaporate and be vented to the exterior.
Claddings that are water absorptive such
as stucco and brick should be separated
from the rest of the assembly by a capil-
lary break. This capillary break can be an
airspace or a material that sheds water, does
not absorb or pass water.
Stuccos should be coated to reduce
water absorption or mixed in propor-
tions or with additives to reduce water
absorption. Brick veneers should be
back-vented using an airspace open to
the atmosphere at both the bottom of the
wall and the top.
Window and door elements should also
be treated to repel water or coated to repel
water or manufactured from materials
that do not absorb or transmit water. For
wood windows, this means that all wood
pieces that comprise the window should
be coated and treated on all six surfaces,
with the most critical surfaces being the
ends. End grain surfaces are the most
prone to water absorption.
Drain the Building Enclosure
The drainage plane and drainage logic
should encompass the entire building
enclosure. Deck, balcony and railing
connections should be designed and
constructed to shed or drain water to the
exterior. Roof-wall connections and roof-
dormer connections should be designed
and constructed to shed or drain water
to the exterior (Photograph 8
(P
(
). Garages,
decks, and terraces should be sloped to
the exterior and drained. And, sites should
be graded to shed or drain water away
from building perimeters.
Summary
Assemblies should be designed and
constructed to shed or drain water to the
exterior. The key component in this ap-
proach is a drainage plane. Window and
door openings should be designed and
constructed to shed or drain water to the
exterior and be integrated with the drain-
age plane. Windows and doors should be
designed and manufactured to shed or
drain water to the exterior. Building ma-
terials should drain or be treated such that
they drain rather than store water. Building
connections should be designed and con-
structed to drain to the exterior.
Photograph 6: Note
absence of drainage
plane—problem in
the making.
Photograph 7: Mem-
brane lining window
opening creating a
pan ﬂ ashing.
Photograph 8: Mem-
brane connecting dor-
mer drainage plane to
roof drainage plane.
March 2006
ASHRAE Journal
45
About the Authors
Otto Van Geet, P.E., is senior mechanical engineer in the site operations group
at the National Renewable Energy Laboratory, Golden, Colo. Sue Reilly, P.E.,
is president of Enermodal Engineering in Denver.
Ventilation
Heat Recovery
For Laboratories
... with energy recovery, heating and cooling
systems can be downsized.
By Otto VanGeet, P.E., and Sue Reilly, P.E.
L
aboratories typically require 100% outside
L
aL air at high ventilation rates—between 6 and 12
L
air changes per hour—primarily for safety reasons. The
heating and cooling energy needed to condition this air,
as well as the fan energy needed to move it, often is ﬁ ve
times greater than the amount of energy used in most
ofﬁ ces for these same purposes. Energy recovery can
substantially reduce the mechanical heating and cooling
requirements associated with conditioning ventilation
air in most laboratories. As a result of the lower peak
heating and cooling requirements with energy recovery,
heating and cooling systems can be downsized.
Many opportunities exist for energy recovery in laboratories.
Energy recovery can occur between any two media or processes
that differ in energy content. The focus of this article is on air-
to-air energy recovery—using enthalpy wheels (Figure 1
F
), heat
pipes, or runaround loops in new construction.
Technology Overview
Air-to-air energy recovery devices exchange energy from
one stream of air to another. Most commonly, energy is re-
covered from exhaust air and used to precondition supply air.
National Fire Protection Association’s NFPA 45: Standard
on Fire Protection for Laboratories Using Chemicals, 2004
edition,n,n states that, if there is a chance of cross contamination
ss contamination
between airstreams, air-to-air energy recovery only can be used
on general exhaust. The air contains sensible (heat) and
latent (water vapor) energy. Both types of energy
can be recovered.
However, not all recovery devices exchange
both types of energy. The effectiveness of an
energy recovery device is the ratio of actual
energy recovered to theoretical energy that
could be recovered. Most devices have a
rating for sensible effectiveness. Some also
have a rating for latent effectiveness and total
effectiveness.
Energy recovery devices increase the pres-
sure drop across the supply and exhaust fans.
ans
Enthalpy wheels generally have a lower pressure drop
than heat pipes and runaround loops, although the pressure
drop depends on the design. If exhaust ﬁ ltration is required
to protect the energy recovery device, ﬁ lter pressure drop also
must be considered. An additional pressure drop of no more
than 1 in. w.g. (249 Pa) in the supply and exhaust airstreams
is a reasonable design goal, and will minimize the increase
in fan energy.
For laboratory applications, the design face velocity of
devices in air-handling units is typically 500 fpm (2.54 m/s)
or less. Lower face velocities result in lower pressure drops,
higher effectiveness, and lower operating costs. The trade-off
is larger air-handling equipment and higher ﬁ rst costs. An en-
ergy recovery device operates more efﬁ ciently with a variable
air volume (VAV) system than with a constant volume system
because VAV systems typically operate at face velocities lower
than those of design conditions.
Frost can occur when the exhaust air contains sufﬁ cient
moisture and the exhaust heat transfer surface temperature
drops below freezing. Frost control must be considered in
cold climates to keep the exhaust heat transfer surface tem-
perature above freezing. Frost control can be accomplished
by controls that limit energy recovery such as bypass damp-
ers, ﬂ ow controls on runaround loops, or tilt controls on heat
pipes. Heat also can be added to runaround loops or preheat
of outside air.
Before deciding on an energy recovery technology, labora-
tory managers are encouraged to perform
life-cycle cost (LCC) analyses to determine
the feasibility of the application in their
laboratories. All energy recovery devices
quire maintenance, the cost of the maintenance
req
st be considered in the LCC analysis. As a
mu
e, the shortest payback periods occur when the
rule
ting and cooling load reduction provided by an
heat
rgy recovery system allows the laboratory to
ener
smaller hot water and chilled water systems.
use
nthalpy Wheels.
En
Enthalpy wheels, or rotary
exchangers, transfer sensible or sensible and
heat e
energy between the exhaust air and the in-
latent
ng outside air (
comin
Figure 1). The supply and ex-
haust streams must be located next to each other. Both
haust stre
sensible-only wheels and total energy wheels, sometimes
referred to as desiccant wheels, are available. A total energy
wheel can have a sensible and latent effectiveness as high as
75%, which results in a total effectiveness of 75%. Control of
the wheel at part loads is accomplished by varying the speed
of the wheel, or using a bypass duct, or both.
The type of desiccant used in a total energy wheel must
be designed to transfer only moisture and not airborne con-
taminants. To further reduce potential contamination of the
supply airstream, the wheel is ﬂ ushed with outside air that is
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
(www.ashrae.org). Published in ASHRAE Journal (Vol. 48, March 2006). For personal use
only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s
permission.
46
ASHRAE Journal
ashrae.org
March 2006
deﬂ ected by a damper in the purging section of the rotor. The
damper redirects supply air leaving the wheel to the inlet side
of the wheel exhaust. The purge section uses the pressure dif-
ference between the supply air and exhaust airstreams (Figure
1). Purge volumes for laboratory applications typically are
between 5% and 10%, so additional fan energy is required
to move this air.
The maximum relative humidity (RH) allowed in most labs
is 50%. In many climates, removing moisture (latent energy)
from the air is a signiﬁ cant energy use. An enthalpy wheel
can remove a signiﬁ cant amount of latent energy as shown in
Figure 2, but to achieve 50% RH at 72°F (22°C), the supply air
must be cooled to 52°F (11°C). If the lab has signiﬁ cant latent
heat gain, the supply air would need to be even dryer (colder)
Figure 1 (left): Cross section (front and side) of enthalpy wheel with purge section. Figure 2 (right):Two energy recovery wheels at sea level
with equal supply and exhaust airﬂ ows.
Integration of energy recovery into a laboratory venti-
lation system requires careful consideration of some key
issues. Design teams have taken different approaches to
handling these issues, which demonstrates the importance
of considering all options.
Contamination. If cross contamination from fume hood
exhaust is an issue, consider heat pipes, runaround loops or
plate-type energy recovery. Another approach is isolating
the fume hood exhaust and recovering energy from the
general exhaust only. Note that the chemicals in the fume
hood exhaust may become too concentrated and require
additional treatment. Purge sections on enthalpy wheels
reduce cross contamination to below 0.1%, according to
ASHRAE.3 No cross contamination issues occur with heat
pipes or runaround loops.
Space Requirements and Duct Adjacencies. En-
thalpy wheels and most types of heat pipes require the
main supply and exhaust ducts to be adjacent. Runaround
loops do not. Additional space is required for the energy
recovery device, typically in the makeup air unit and main
exhaust duct. Runaround loops also require space for a
pump. Manifold exhaust systems are ideally suited to en-
ergy recovery because all the potentially available energy
can be captured by one energy recovery system.
Hazardous Chemicals. If isolating the fume hood ex-
haust or condensate from a heat recovery device results in
too high of a concentration of volatile organic compounds,
disposal could become a problem. Potential hazardous
waste issues need to be addressed early.
Humidity. If humidity is controlled, energy used for
space heating increases by an estimated 25%. The potential
energy savings with energy recovery increases and so do
the possible alternatives. Desiccant wheels can be used for
dehumidiﬁ cation, wraparound coils can be used for reduc-
ing reheat energy, and evaporative cooling can be used for
humidiﬁ cation. Avoid over-specifying control of humidity.
The wider the control range, the less energy used.
Maintenance. Maintenance differs according to the
type of energy recovery and the application. Heat pipes
appear to have the lowest maintenance requirements, fol-
lowed by runaround loops and plate-type energy recovery.
Periodic cleaning needs depend on the fouling and corro-
sion potential of the exhaust air, but cleaning is critical to
maintaining equipment performance. Preﬁ ltration often is
required to reduce fouling, which adds maintenance for
ﬁ lter changing.
Part-Load Operation. Outside air bypass dampers can
be used for part-load operation to minimize overheating,
overcooling, and fan energy use. They also can serve to
prevent condensation and frosting. Alternatively, you can
vary the wheel speed on enthalpy wheels, change the tilt
on heat pipes, or vary the ﬂ ow on runaround loops.
Redundancy. Laboratories usually have redundant chill-
ers and boilers to ensure control over a room’s climate
conditions at all times. If the capacity provided by energy
recovery is not accounted for in sizing the chilled water
and hot water systems, then the systems should at least be
optimized to operate with the lower loads resulting from
the use of energy recovery. Otherwise, the chillers and
boilers may operate inefﬁ ciently at low loads.
Key Issues on Energy Recovery in Laboratories
48
ASHRAE Journal
ashrae.org
March 2006
to maintain the lab at 50% RH at 72°F (22°C). Fifty-two de-
grees Fahrenheit (11°C) supply air is too cold for most labs
because of the high ventilation rate, so a signiﬁ cant amount
of reheat energy must be added to avoid overcooling the lab.
Adding a sensible-only wheel provides “free” reheat energy
as shown in Figure 2. The Marian E. Koshland Integrated
Natural Sciences Center in Haverford, Pa.,1 is an excellent
example of the use of two energy recovery wheels.
Heat Pipes. Heat pipes transfer only sensible energy. If air
is cooled to below its dew point, however, condensation oc-
curs on the heat pipe and results in some latent heat transfer.
In heat pipe applications, the supply and exhaust airstreams
are next to one another although some modiﬁ ed or split heat
pipes allow the airstreams to be separated.
The sensible effectiveness of heat pipes is between 45% and
65%. Cross contamination is not an issue. Heat pipes have no
moving parts, and failure of the entire unit is rare. A tube may
malfunction, but other tubes continue to transfer energy. Heat
Figure 3: Heat pipe system with indirect evaporative cooling.
Figure 4: Runaround energy recovery loop.
Advertisement formerly in this space.
March 2006
ASHRAE Journal
49
pipes can be controlled for part-load operation with a bypass
duct or by tilting the unit.
Heat pipes can be used as indirect evaporative coolers (Figure
(F
(
3). Water is added on the exhaust side of the pipe to cool the
exhaust air, which, in turn, is used to precool the supply air.
Runaround Loops. Runaround loops circulate a ﬂ uid between
two airstreams. Most designers are familiar with this technology
because it usually just involves additional coils and pumps. The
airstreams do not need to be next to one another, and no cross
Key Terms
Effectiveness: The ratio of actu-
al energy recovered to theoretical
energy that could be recovered.
Latent Effectiveness: Propor-
tional to the ratio of the difference
between the humidity ratio of the
outside air and the supply air, and
the difference between the humid-
ity ratio of the exhaust air and the
outside air.
Sensible Effectiveness: Propor-
tional to the ratio of the difference
between the dry-bulb temperature
of the outside air and supply air, and
the difference between the dry-
bulb temperature of the exhaust
air and the outside air.
Total Effectiveness: Propor-
tional to the ratio of the difference
between the enthalpy of the out-
side air and the supply air, and the
difference between the enthalpy of
the exhaust air and the outside air.
contamination issues exist. Runaround
loops have a sensible effectiveness be-
tween 55% and 65%.
In the U.S. Department of Agriculture’s
new laboratory in Ames, Iowa, the preheat
coil and runaround loop coil are combined,
so the added pressure drop in the supply
system is lower than a system with sepa-
rate energy recovery and preheat coils.
Runaround loops are well-suited for
transferring energy between process loads
and ventilation air as shown in Figure 4.
Fred Hutchinson Cancer Research Center
in Seattle uses a runaround loop to take
heat rejected from the process cooling
water system to preheat outside air, thus
providing free cooling of the process
cooling water.
Runaround loops and heat pipes also can be used to reduce
cooling and reheat energy in warm, humid climates. The energy
recovery device precools the outside air before the air enters the
main dehumidiﬁ cation cooling coil. Heat recovered from the ex-
haust air or the outside air is used to reheat the air leaving the main
cooling coil. This design is similar to Figure 4 with the energy
recovery wheels replaced by runaround loops or heat pipes.
The Viral Immunology Center at Georgia State University
in Atlanta uses a packaged rooftop ventilation unit with two
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
March 2006
heat pipes. In the summer, one heat pipe
precools the outside air by transferring
heat to the exhaust air, the mechanical
system DX coil subcools the air, and
the other heat pipe reheats the air with
heat recovered from the exhaust air. In
the winter, both heat pipes are used to
heat the air.
Plate Heat Exchangers. Fixed-plate
heat exchangers are constructed of
plates arranged for cross ﬂ ow or counter
ﬂ ow of supply and exhaust airstreams.
The plates are normally constructed of
aluminum and, therefore, conduct only
sensible heat. Fixed-plate heat exchang-
ers have a sensible effectiveness between
55% and 65%. Fixed-plate heat exchang-
ers have not typically been used in lab
buildings because of the large airﬂ ow
in labs and because of the potential
difﬁ culty in cleaning large ﬁ xed-plate
heat exchanger. Control of ﬁ xed-plate
exchangers at part loads is accomplished
by using a bypass duct.
Water-vapor-permeable microporous
polymeric membranes may be used to
provide total (enthalpy) energy recovery
in plate heat exchangers. Membrane ﬂ at-
plate heat exchangers may become more
common in lab applications because of
their high recovery effectiveness and little
or no leakage between airstreams.
Codes and Standards
As with all building components, vari-
ous codes and standards apply to energy
recovery. There are standards for testing
the performance of the equipment and
standards that specify when energy recov-
ery must or must not be applied. Ameri-
can Industrial Hygiene Association codes
and standards affecting laboratories can
be found at www2.umdnj.edu/eohssweb/
aiha/technical/codes.htm#Energy. Here is
a brief overview of codes and standards
pertaining to energy recovery:
• Air-Conditioning and Refrigeration
Institute (ARI) Standard 1060-2005,
Performance Rating of Air-to-Air
Heat Exchangers for Energy Re-
covery Ventilation Heat Equipment,
rates the sensible, latent, and total
effectiveness of equipment, exclud-
ing runaround loops. The ratings
are performed by an independent
laboratory per ASHRAE Standard
84-1991, Method of Testing Air-
to-Air Heat Exchangers, except as
amended by ARI 1060. The ARI
Directory of Certiﬁ ed Product Per-
formance (www.aridirectory.org) is
useful for identifying manufactur-
ers, products and for comparing
effectiveness ratings.
• In the 2003 International Mechanical
Code (IMC), Section 514 has been
added to cover the installation of en-
ergy recovery ventilation. This sec-
tion prohibits the use of all types of
energy recovery ventilation, includ-
ing heat pipes and runaround loops,
with hazardous exhaust systems,
as deﬁ ned in Section 510. This is a
signiﬁ cant change to the 2000 ver-
sion of the code. The code committee
approved exceptions for laboratory
exhaust systems to Section 510,
so that most research laboratory
exhaust systems will not be deﬁ ned
as hazardous exhaust systems. The
exception for laboratories will ap-
pear in the 2006 IMC.
• NFPA 45 states that, if a chance ex-
ists of cross-contamination between
airstreams, air-to-air energy recovery
only can be used on general exhaust.
The standard has not been adopted
by all states, although it raises li-
ability concerns for design teams. At
the Whitehead Biomedical Research
Building at Emory University in
Atlanta, the National Institutes of
Health (NIH) Louis Stokes Labora-
tory in Bethesda, Md., and the Nidus
Center in St. Louis, the general
exhaust system is separate from the
fume hood exhaust, and there is an
enthalpy wheel on the general ex-
haust. NIH had to use stainless steel
ductwork for the fume hood exhaust
because the exhaust was no longer
being diluted enough to allow for
galvanized ducts.
• ANSI/ASHRAE/IESNA Standard
90.1, Energy Standard for Build-
ings Except Low-Rise Residential
Buildings, requires energy recovery
on fans of 15,000 cfm (7080 L/s)
or greater in buildings with fume
hoods. Laboratories with VAV fume-
hood exhaust or direct makeup air
for the hoods are exempt. The stan-
dard states the recovery method must
have a minimum total effectiveness
of 0.5. The fan power limitations
often are difﬁ cult to meet in labora-
tories. Although, the calculation of
fan power limitations in the standard
does include an adjustment for en-
ergy recovery.
To demonstrate compliance with Stan-
dard 90.1, or show energy cost savings
for certification under the Leadership
in Energy and Environmental Design®
(LEED) rating system, hourly simulations
of energy use in a building are required.
The annual energy costs for the proposed
design are compared to those of a budget,
or base case design that meets the mini-
Table 1 (left): Percent gas savings. Table 2 (right): Annual energy cost savings ($/cfm/yr).
Minneapolis Denver Seattle Atlanta
Constant Volume
With Enthalpy Wheel
57%
53%
34%
29%
Constant Volume
With Heat Pipe
31%
28%
24%
14%
Or Runaround Loop
VAV
With Enthalpy Wheel
69%
60%
50%
56%
VAV With Heat Pipe
Or Runaround Loop
48%
40%
43%
45%
Minneapolis Denver Seattle
Atlanta
Constant Volume
With Enthalpy Wheel
$1.4
$1.3
$0.2
$0.0
Constant Volume
With Heat Pipe
$0.5
$0.4
$0.0
–$0.4
Or Runaround Loop
VAV
With Enthalpy Wheel
$2.3
$1.9
$0.8
$0.9
VAV With Heat Pipe
Or Runaround Loop
$1.5
$1.3
$0.7
$0.6
52
ASHRAE Journal
ashrae.org
March 2006
mum requirements in the standard. The
budget building corresponding to more
common laboratory buildings will have
a variable air volume system. If the ven-
tilation air cannot be modulated, then the
budget building is modeled as a constant
air volume system with energy recovery.
The energy recovery device in the
budget building is modeled with a total
effectiveness of 0.5. More guidance is
provided in the “Laboratory Modeling
Guidelines Using ASHRAE 90.1-1999”
developed by Labs for the 21st Century
(www.labs21century.gov/pdf/ashrae\_v1\_
508.pdf).
Performance Examples
Air-to-air energy recovery reduces
energy use and can signiﬁ cantly reduce
heating and cooling system sizes. A large
installation of enthalpy wheels done in
1991 at the Johns Hopkins Ross Re-
search Building, Baltimore, has resulted
in millions of dollars in energy savings.
All exhaust, including fume-hood and
biological safety cabinet exhaust, is
passed through the enthalpy wheels. The
equipment paid for itself in ﬁ rst-cost
savings because the hot water and chilled
water systems could be downsized.2 The
enthalpy wheels have performed so well
that Johns Hopkins is installing enthalpy
wheels in its new lab buildings, including
the Cancer Research Building and the
Broadway Research Building.
An energy analysis of enthalpy wheels,
heat pipes, and runaround loops was
performed for a typical 100,000 ft2
(9290 m2) laboratory in Minneapolis,
Denver, Seattle, and Atlanta. The heat-
ing degree days, base 65, and cooling
degree days, base 50, are given for
each climate in Table 1. The analysis
included constant volume systems with
energy recovery and VAV systems with
energy recovery.
The results assume a VAV system for
the base case to which the other cases
are compared. This is consistent with
the Energy Cost Budget Method for
demonstrating compliance with Standard
90.1-1999. Electricity rates have been
updated to $0.08/kWh and natural gas
rates are $1/therm ($1/105.5 MJ).
The annual energy cost savings reﬂ ect
net savings. The increase in fan energy
from the additional pressure drop intro-
duced by the energy recovery device is
included in the analysis. The potential
energy savings may be less in applica-
tions that use general exhaust only for
energy recovery. The energy recovered
from general exhaust may be more than
sufficient to heat outside air. Energy
recovery from general exhaust has also
been shown to be cost effective.
The most signiﬁ cant ﬁ ndings include:
• Air-to-air energy recovery reduces
gas use for space heating and reheat
for dehumidiﬁ cation by more than
10% in all climates (Table 1). The
most signiﬁ cant savings are with the
VAV systems with energy recovery,
resulting in savings exceeding 40%
in all climates.
• Only in the hot, humid climate of
Atlanta did annual electricity sav-
ings occur with the enthalpy wheel.
In other climates, the increase in
annual fan energy offset the annual
electricity savings.
• Savings in peak electricity demand is
offset by the increase in fan energy.
• Annual energy cost savings are more
than $0.6/cfm ($1.27 per L/s) of fan
airﬂ ow (Table 2) for the VAV cases
with energy recovery. The enthalpy
wheel is the most cost effective of
the three energy recovery devices
as a result of its higher effectiveness
and latent energy recovery.
• In Seattle and Atlanta, the results
show that a VAV system, the base
case, is more efﬁ cient than the con-
stant air volume cases with energy
recovery. However, using these de-
vices as wraparound loops for dehu-
midiﬁ cation may be cost effective.
Another real-life example of the poten-
tial savings with energy recovery ventila-
tion is the installation of heat pipes with
bypass sections in two 30,000 cfm (14
160 L/s) air-handling units at the 120,000
ft2 (11 148 m2) Fox Chase Cancer Center
in Philadelphia. The incremental cost
for heat pipes with the indirect evapora-
tive cooling option on the exhaust was
$300,000. Anticipated energy cost sav-
ings were $72,510, resulting in a simple
payback of four years. A complete cost
analysis would include maintenance and
replacements costs.
Conclusion
Energy recovery can prove cost ef-
fective in laboratory applications. The
life-cycle cost analysis should include
operation and maintenance costs, as
well as replacement costs. In addition,
signiﬁ cant ﬁ rst cost savings can be as-
sociated with downsizing equipment.
Selecting an appropriate energy recov-
ery technology, properly designing the
system, meeting the applicable codes,
and commissioning the system are
all important.
Acknowledgments
This article is largely based on the
Labs21 Best Practices: Energy Recovery
for Ventilation Air in Laboratories (www.
labs21century.gov/pdf/bp\_recovery\_508.
pdf). It is one in a series of guides on best
practices for labs produced by Labs for
the 21st Century, a joint program of the
U.S. Environmental Protection Agency
and the U.S. Department of Energy.
See www.labs21century.gov/toolkit/bp\_
guide.htm for more information.
References
1. Bartholomew, P. 2004. “Saving energy
in labs: makeup air heat recovery.” ASHRAE
Journal 46(2):35–40.
l l
2. DiBlasio, R. 1995. “Conditioning a re-
search facility.” Engineered Systems (9).
3. McIntosh, I., C.B. Dorgan and C.E.
Dorgan. 2001. ASHRAE Laboratory Design
Guide.
For More Information
The different types of air-to-air energy
recovery devices are discussed in many
sources. For example, the ASHRAE
Handbook—HVAC Systems and Equip-
ment covers a range of devices, compares
their performance, and identiﬁ es appro-
priate applications. The ASHRAE Labo-
ratory Design Guide by McIntosh et al.,
includes a chapter on energy recovery and
discusses laboratory-speciﬁ c concerns.
Also, A Design Guide for Energy-Efﬁ -
cient Research Laboratories is available
in electronic format from Labs21 www.
labs21century.gov/toolkit/design\_guide.
March 2006
ASHRAE Journal
53
htm. This searchable document includes
a discussion of different types of energy
recovery as well as case studies.
Labs21 has prepared laboratory build-
ing case studies available at www.
labs21century.gov/toolkit/case\_studies.
htm. Several case studies feature energy
recovery. For an example of enthalpy
wheels, see the studies on the Integrated
Natural Science Center at Haverford Col-
lege, Whitehead Biomedical Research
Building at Emory University, the Nidus
Center, and Building 50 at the National
Institutes of Health. For an example of
heat pipes, see the study on the PETL at
Sandia National Laboratories, Albuquer-
que, for an example of runaround loops
see Pharmacia Building Q. More sources
of information are:
Air Conditioning and Refrigeration Insti-
tute. 2001. Air-to-Air Energy Recovery Venti-
lation Equipment Certiﬁ ed Product Directory.
www.aridirectory.org/ari/applied.html.
Air Conditioning and Refrigeration Insti-
tute Standard 1060-2001, Performance Rating
of Air-To-Air Heat Exchangers for Energy
Recovery Ventilation Heat Equipment.
ANSI/ASHRAE Standard 84-1991 (ARI
1060), Method of Testing Air-to-Air Heat
Exchangers.
Cockerham, K. 2000. “A tale of two sys-
tems.” Consulting Specifying Engineer (7).
Gibson, T. 1999. “Special ventilation sys-
tem helps prevent release of dangerous agents
at Georgia State.” The News: Air Condition-
ing, Heating and Refrigeration (6).
International Code Council, 2003. Inter-
national Mechanical Code. Revision to IMC
Section 510 www.iccsafe.org/cs/codes/2003-
04cycle/faa/FAA-IMC.pdf, www.iccsafe.
org/cs/codes/pdf/Results2004FAA.pdf
National Fire Protection Association. NFPA
45: Standard on Fire Protection for Laborato-
ries Using Chemicals, 2004 edition.
National Wildlife Federation. 2002. Em-
ory University Campus Ecology Yearbook
2001–2002.
Paarporn, S. 1999. “Runaround loop heat
recovery with dehumidification system.”
ASHRAE Journal 41(6):32–38.
l l
Reilly, S. and Van Geet, O. 2003. “Labora-
tories for the 21st Century: Energy Analysis.”
U.S. Environmental Protection Agency and
U.S. Department of Energy Federal En-
ergy Management Program, Publication No.
DOE/GO-102003-1694. Prepared by the
National Renewable Energy Laboratory.
www.labs21century.gov/pdf/cs\_energyanaly-
sis\_508.pdf.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
March 2006
March 2006
ASHRAE Journal
37
About the Author
And Anchorage Requirements for Rooftop Equipment
T
he 2004 and 2005 hurricanes have demonstrated again that wind in-
duced damage to rooftop equipment continues to be a leading cause of
TdT
loss in buildings, disruption of operation, and delay in recovery. Dislocation
of rooftop equipment can leave large openings that allow water to enter
the building, can puncture the roof membrane, which again allows water
to enter the building, and can pose signiﬁ cant threats as windborne debris.
Failure of exposed mechanical equipment and the associated electrical and
plumbing connections can lead to extended loss of function and signiﬁ cant
delays in drying out the building and getting it back on line once the power
grid is restored to the area.
By Timothy A. Reinhold
While the American Society of Civil Engineers (ASCE)
Standard 7-05, Minimum Design Loads for Buildings and
Other Structures, ﬁ nally has begun to formally address wind
loads on rooftop equipment, the current guidelines are quite
limited. This article explores how designers can calculate
wind loads for rooftop equipment and suggests a method for
producing reasonable wind load estimates that include uplift,
lateral loads and overturning moments that can be used to size
anchorage hardware. In seismic zones, earthquake-related
loads also must be checked and the designer would use the
larger of the wind or seismic loads.
While some local building departments still use editions
of the Uniform Building Code, the Standard Building Code
or the BOCA Code, all the latest national model codes and
standards have adopted the ASCE 7 Standard as the source of
wind loading information. Consequently, this analysis uses the
provisions of the ASCE 7 Standard as the basis for its discussion
and example calculations.
Factors Affecting Wind Loads
The calculation of wind loads begins with estimates of
design wind speeds at the site. The design wind speed is
used with factors that account for elevation, the roughness
of surrounding terrain, topographical adjustment factors and
possible building-related adjustments to produce a reference
wind pressure. This reference wind pressure then is used in
conjunction with pressure or force coefﬁ cients (shape factors)
to calculate actual wind loads and their point of application
on the equipment.
For the United States, design wind speeds are generally de-
ﬁ ned in Figure 6-1 of ASCE 7-05 unless they are increased in
special wind zones or by local experience and regulation. Note
that these wind speeds are no longer called a 50-year return
Timothy A. Reinhold is vice president for engineering at the Institute for
Business and Home Safety in Tampa, Fla.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org).
Published in ASHRAE Journal (Vol. 48, March 2006). For personal use only. Additional distribution in either
paper or digital form is not permitted without ASHRAE’s permission.
38
ASHRAE Journal
March 2006
Kz
Kz
K are tabulated in Table 6-3 for building
z z
heights up to 500 ft (152 m). Beyond
that, the values can be calculated using
an equation listed in Note 2 of Table
6-3. The parameter zgzgz used in the equa-
g
tion is based on the terrain surrounding
the building, and is not equal to the
building height. Its values are listed in
Table 6-2.
Kzt
Kz
K = the topographic factor which in-
r r
creases loads for buildings and structures
located on the upper half or at the top of
a hill, escarpment, or ridge.
Kd
Kd
K = the
d
d
wind directionality factor that
r
provides a reduction to the design wind
loads to account for the reduced prob-
ability that the highest winds will blow
from the worst possible wind direction for
the building, subsystem or component.
In older editions of ASCE 7, this factor
was buried in the load factor (previously
1.3 for wind). For most cases, Kd
Kd
K is equal
d
to 0.85.
I = the
I
importance factor that depends
on the classiﬁ cation of the building.
For most buildings I is equal to 1.0.
For critical and essential facilities, this
factor will increase wind loads for the
structure and all subsystems and com-
ponents by 15%.
Once the basic velocity pressure has
been determined, the challenge is to calcu-
late the overall loads using pressure coef-
ﬁ cients or force coefﬁ cients. These coef-
ﬁ cients are sometimes referred to as shape
factors because their values depend on the
shape of the building or on the shape and
location if it applies to a system or compo-
nent. Most of the force coefﬁ cients being
used in building codes and standards are
based on mean or time averaged loads
referenced to mean or time averaged wind
speeds. The implicit assumption is that
use of the mean force coefﬁ cient with the
three-second gust wind speed now being
used as the reference wind speed will
produce a gust loading.
For some coefﬁ cients, a gust factor
(now less than 1.0 because of the use of
a gust speed as the design wind speed)
is used in the calculation of the overall
loads. It should be emphasized that the
gust factor, usually 0.85, is most appro-
priate for wind loads on entire structures
period wind speed but are now referred
to as the basic wind speed. In addition,
the speeds now correspond to a 3-second
gust value rather than the fastest-mile
wind speeds used in older codes and
standards. In the middle portions of the
country, the values continue to be roughly
equal to the wind speed with a probability
of exceedance of 0.02 per year (50-year
return period). However, along the hur-
ricane prone coastal areas, the values are
closer to an exceedance probability of
0.01 per year.
The goal was to achieve a similar
probability of exceeding the limit state
loading for a coastal location or an inland
area. In the past, this was accomplished
by using a higher importance factor
along the hurricane coast line. Now this
is included in the map and the importance
factors vary according to the building
use category.
ASCE 7-05 uses a number of factors in
combination with the basic wind speed to
calculate the reference velocity pressure.
The basic factors are Kz
Kz
K , K
z,z
zt
Kz
K , K
t,t
d
Kd
K ,
d,
d and I.
where
Kz
Kz
K = the velocity pressure exposure
coefﬁ cient and is calculated at the height
t t
of the centroid of the area of the equip-
ment above grade, subject to minimum
height limitations of Table 6-3. Because
of the relatively small area of most
equipment relative to the building size,
the height limitations for component
and cladding loads (load case 2) should
be used. Note that the Kz
Kz
K factor also
accounts for the surrounding terrain
roughness and care should be taken to
follow the exposure guidelines in ASCE
7-05 when establishing the appropriate
exposure category. The 2005 edition of
ASCE 7 has moved to a requirement that
suburban terrain extend 2,600 ft (792 m)
(1,500 ft [457 m] if h, the height of the
building, is less than 30 ft [9 m]) or 20
times the building height, whichever is
greater, for use of exposure B.
Older codes tended to use a limit of
10 times the building height. The 20
times the building height is consistent
with more recent research on transi-
tions in wind ﬁ elds when they encounter
changes in surface roughness. Values of
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
March 2006
• 6 ft wide by 6 ft tall by 12 ft long piece of rooftop equipment weighing 2,500 lb;
• 140 mph design wind;
• 70 ft roof height, ﬂ at roof;
• Open terrain, exposure C, Kz
Kz
K = 1.17 (from Table 6-3), Kzt
Kz
K
= 1.0, Kd
Kd
K = 0.85,
I = 1.0;
• G = 1.0 because of the small size of the unit (reﬂ ects guidance in ASCE 7-02
commentary);
• qz = 0.00256 Kz
Kz
K Kzt
Kz
K
Kd
Kd
K V
d d
2
V2
V I = 49.9 psf (Eq. 6-15 ASCE 7-05)
• Flateral
FlF
= qz G CfCfC A
f
f = (49.9 psf) × (1.0) × (1.3) × 72 ft
f f
2 = 4,671 lb
(Eq. 6-28 ASCE 7-05);
• Uplift = qzGCp
Cp
C A
pA
p = (49.9 psf) × (1.0) × (–0.9) × 72 ft2 = 3,234 lb
(Cp
Cp
C from Figure 6-6);
• Increase loads by 1.6 factor
(Ratio of Zone 2 to Zone 1 Roof Pressure Coefﬁ cients—Suggested by author, but
not required by ASCE 7);
Basic Load Combination for Allowable Stress Design (ASD) = 0.6D + W
Overturning Moment = (0.6 × W × 1.5 ft) – (Flateral
FlF
× 3 ft) – (Uplift × 3 ft)
Figure 1: Example rooftop equipment wind load problem.
that have signiﬁ cant size. For mechanical equipment, this is
likely a non-conservative assumption since a gust may well
engulf the entire piece of equipment with relatively little
reduction due to the physical size of the equipment relative
to the spatial extent of the gust.
In addition to the basic force coefﬁ cients and factors af-
fecting the reference velocity pressure, wind loads on rooftop
equipment also can be greatly affected by the ﬂ ow over the
roof. Wind interacting with a building can not negotiate the
sharp corners at the edges of the roof. This is called ﬂ ow
separation. Consequently, complex ﬂ ow conditions including
vortices and shear layers are produced at the edges and corners
that result in the familiar increase in roof loads around the
perimeter of the roof or along edges formed by the intersec-
tion of roof planes.
These ﬂ ow features also will increase loads on rooftop
mechanical equipment installed in these areas. If the roof is
large enough, the ﬂ ow features created along the edges will
dissipate, the separated ﬂ ow will reattach, and the ﬂ ow will
become similar to but probably more turbulent than the ﬂ ow
over a ﬂ at open area. The wind speeds also are expected to
correspond to the higher velocity associated with the particular
elevation above grade. The result is wind loads on rooftop
equipment may be increased signiﬁ cantly if the equipment is
located in areas where the special ﬂ ow features are active.
ASCE 7 Provisions and Commentary
The 2002 edition of ASCE 7 provided a minimal amount of
cautionary language in the commentary related to increased
loads on rooftop equipment and identiﬁ es Figure 6-19 as the
place where coefﬁ cients can be obtained for estimating wind
loads on rooftop equipment.
The ASCE 7-02 Commentary states,
ASCE 7-02 has been modiﬁ ed to explicitly require the use of
Figure 6-19 for the determination of the wind load on equipment
located on a rooftop. Because there is a lack of research to provide
better guidance for loads on rooftop equipment, this change was
made based on the consensus opinion of the Committee. Because
of the relatively small size of the equipment it is believed that the
gust effect factor will be higher than 0.85; however, no research
presently exists upon which to base a recommendation. Use of
a gust factor of 1.1 or higher should be considered based on
observations in a recent wind-tunnel study reported to the Task
Committee on Wind Loads. Eq. 6-4 may be used as a guide in
determining the gust effect factor. Caution should also be exer-
cised in the positioning of the equipment on the roof. If rooftop
equipment is located, either in whole or in part, in the higher
pressure zones near a roof’s edge, consideration should be given
to increasing the wind load.1
Advertisement formerly in this space.
March 2006
ASHRAE Journal
41
In addition to carrying forward the
ASCE 7-02 Figure 6-19 (now Figure
6-21), ASCE 7-05 has added a speciﬁ c
section dealing with wind loads on roof-
top structures and equipment for build-
ings with height less than or equal to
60 ft (18 m). This section requires that
the wind loads be increased by a factor
of 1.9 for structures or equipment with
areas smaller than 10% of the building
area B (width) times h (height). ASCE
7-05 allows this factor to be decreased
linearly from 1.9 to 1.0 as the area of the
structure or equipment increases from
10% to 100% of B times h. However, in
nearly all cases, the area of the equipment
will be less than 10% so the 1.9 factor is
a reasonable value to use. The test results
actually showed a gust factor of about
1.6 for the rooftop equipment. Instead of
changing the code G values from 0.85,
which affects all of the current building
structural computer calculation tools, the
ASCE 7 committee decided to use the
factor of 1.9 for equipment (1.6 divided
by 0.85 = 1.88).
The ASCE 7-05 Commentary states,
ASCE 7-05 requires the use of Figure 6-
21 for the determination of the wind force
on small structures and equipment located
on a rooftop. Because of the small size of
the structures in comparison to the build-
ing, it is expected that the wind force will
be higher than predicted by Eq. 6-28 due
to higher correlation of pressures across
the structure surface, higher turbulence
on the building roof, and accelerated wind
speed on the roof. There is now a very
limited amount of research to provide bet-
ter guidance for the increased force [Ref.
C6-99]. Based on this research, the force
of Eq. 6-28 should be increased by a fac-
tor of 1.9 for units with area less than (0.1
Bh). Because the multiplier is expected to
approach 1.0 as Af
Af
A approaches that of the
f
building (Bh), a linear interpolation is
included as a way to avoid a step function
in load if the designer wants to treat other
sizes. The research only treated one value
of Af
Af
A (0.04 Bh).
f
The research also showed high uplifts
on the top of rooftop air conditioning
units, although the net uplift on the units
was not measured. The consensus of the
committee is that uplift forces may be
a signiﬁ cant fraction of the horizontal
force. Hence uplift should be considered
by the designer.2
In summary, ASCE 7 has begun to ad-
dress wind loads for rooftop equipment.
Force coefﬁ cients found in Figure 6-19
(ASCE 7-02) or Figure 6-21 (ASCE 7-05)
now are identiﬁ ed as applying to rooftop
equipment and similar structures. How-
ever, despite warnings that uplift forces
may exist, no coefﬁ cients are listed for
uplift in either of these ﬁ gures and the
speciﬁ c provision for increased loads due
to roof ﬂ ow related effects are limited
to buildings with heights less than 60 ft
(18 m). Clearly more research is needed
in this area. In the meantime, designers
still have to calculate loads using some
reasonable coefﬁ cients and assumptions.
The following section attempts to lay
out an interim approach that speciﬁ cally
deals with all of the issues raised in the
commentary using ASCE 7 ﬁ gures and
procedures.
Estimating Wind Loads
In the absence of speciﬁ c guidance
for estimating all of the important wind
load components for rooftop equipment,
the following approach is suggested as a
reasonable way to use ASCE 7 provisions
to calculate wind loads for cases not cov-
ered or for missing components.
First, to get a handle on possible edge
and corner ﬂ ow related increases, con-
sider the ratio of roof edge and corner
zone uplift pressure coefﬁ cients relative
to those for the interior zone. For build-
ings with mean roof height less than or
equal to 60 ft (18 m), this means the ratio
of Zones 2 and 3 negative pressure coef-
ﬁ cients to those of Zone 1. For a building
with a ﬂ at roof (slope less than 7 degrees)
the ratio for the small corner zones (3) is
2.8 and the ratio for the edge zone (2) is
1.8, which is very close to the value of
1.9 given in ASCE 7-05.
For buildings with heights greater than
60 ft (18 m), the ratio of the Zone 3 uplift
pressure coefﬁ cient relative to the Zone 1
uplift pressure coefﬁ cient is 2.3 and the
ratio of the Zone 2 uplift pressure coef-
ﬁ cient relative to Zone 1 uplift pressure
Advertisement formerly in this space.
March 2006
ASHRAE Journal
43
coefﬁ cient is 1.6. These roof pressure
zones are indicative of the ﬂ ow occurring
above the roof surface in the vortices and
shear layers.
However, these flows are likely to
extend farther towards the interior sec-
tion of the roof than indicated by the
roof zones shown in the ASCE 7 ﬁ gures.
This is because the highest surface roof
negative pressures tend to occur near the
origins of the vortices and shear layers,
but the accelerated ﬂ ow above the roof,
where protruding mechanical equipment
is likely to be located, extends farther.
A reasonable extension of the edge
zone dimensions would be to double the
width and length of the Zone 3 areas and
double the width of the Zone 2 areas. For
buildings with heights less than 60 ft (18
m), ASCE 7-05 speciﬁ es the loads be
increased by a factor of 1.9, regardless
of where the mechanical equipment is
located on the roof. While ASCE 7 does
not require an increase in rooftop equip-
ment loads for buildings with heights
greater than 60 ft (18 m), the ratios and
limitations listed above are likely to
produce reasonable increases in loads
until further research provides a more
deﬁ nitive answer.
Second, to calculate uplift loads on the
rooftop equipment, an uplift coefﬁ cient
is needed. It is recommended that uplift
pressure coefﬁ cients given for roofs in
Figure 6-6 of ASCE 7-02 or 7-05 be used
to calculate the uplift forces. Note that
the factor applied to increase loads for
rooftop equipment (1.9 for equipment on
buildings with roof heights less than 60
ft (18 m) or the factors determined above
for buildings with heights greater than 60
ft (18 m) need to be applied to the uplift
forces as well.
Third, for alternative structural designs,
safety factors of 2.0 are recommended for
design of rooftop equipment anchorage
on ordinary buildings and a safety fac-
tor of 3.0 is recommended for design of
rooftop equipment anchorage on critical
and essential buildings.
Example
Consider a piece of rooftop equipment
with a weight of 2,500 lbs (1134 kg) that
is 12 ft long, 6 ft wide and 6 ft tall (3.7 m
× 1.8 m × 1.8 m) (Figure 1). The equip-
ment is to be installed on the roof of a
70 ft (21 m) tall ﬂ at roof building located
at a site with a basic wind speed of 140
mph (225 km/h). The terrain exposure
at the site is open country, exposure C.
The equipment is to be located within
two times the width of the edge zone
of the roof.
If the weight is 2,500 lb (1134 kg), the
suggested anchorage force using ASD
load combinations in ASCE 7 is 5,574
lb (2528 kg) on each side to prevent
overturning. The anchorage require-
ment to resist sliding would be 7,473
lb (3390 kg).
Note that if this equipment were locat-
ed away from the edges of the roof, the
suggested wind loads would be reduced
by 37.5% as the 1.6 load increase factor
is only recommended for edge installa-
tions and is not required by ASCE 7 for
buildings more than 60 ft tall (18 m). The
resulting anchorage requirement would
drop to 3,203 lb (1453 kg) on each side
to prevent overturning and the anchor-
age requirement to resist sliding would
be 4,671 lb (2119 kg). Furthermore, if
the equipment weighed 5,000 lb (2268
kg) instead of 2,500 lb (1134 kg) and
was located in the middle portion of the
roof, the anchorage requirement would
be further reduced to 2,453 lb (1113 kg)
on each side to prevent overturning.
Unlike seismic loads that increase
with increasing mass, wind loads are de-
termined by the size, shape and location
of the equipment. For wind, increasing
the mass actually decreases the restrains
needed for uplift and overturning.
As noted earlier, for alternative struc-
tural design of anchorage, safety factors
of 2.0 are recommended for design of
rooftop equipment anchorage on ordi-
nary buildings, and a safety factor of 3.0
is recommended for design of rooftop
equipment anchorage on critical and es-
sential buildings.
References
1. ASCE 7-02, Minimum Design Loads for
Buildings and Structures, American Society
of Civil Engineers, p. 290.
2. ASCE 7-05, Minimum Design Loads for
Buildings and Structures, American Society
of Civil Engineers, p. 300.
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
March 2006
March 2006
ASHRAE Journal
55
About the Author
Gordon Swanson is the business director of the Controls Division at Fenwal
Controls in Ashland, Mass. (Gordon.Swanson@kidde-fenwal.com).
A Primer on Gas
A
utomatic ignition systems are a key component of gas-ﬁ red products. The safe
and reliable function of such equipment depends on consistent, controlled
operation of the ignition source. Determining the type of ignition to use and how to
correctly implement it within a given product is crucial to successful performance.
In addition, other important factors must be considered. It is helpful to have an
understanding of the two basic types of gas ignition, direct spark (DSI) and hot sur-
face (HSI), their strengths and weaknesses and the proper application of each. It is
also advantageous to consider new technology that may defy conventional wisdom
about hot surface ignition.
By Gordon Swanson
Ignition Systems
Direct Spark: On the Plus Side
Anyone who has ever started a car has put direct spark igni-
tion to work. The car’s ignition coil generates a high voltage
charge that arcs across the spark plug, directly igniting the
fuel/air mixture in the engine. Such a spark also is used in most
appliances to directly light the ﬂ ammable gas at the burner
assembly. In larger equipment such as boilers or commercial
gas stoves, a two-step process is used. The spark ﬁ rst lights a
pilot or a small burner, which when proven to be lit, lights the
main burner. This two-step system is called spark-to-pilot or
intermittent pilot (IP) ignition, and is widely used to eliminate
the gas required to continuously operate a standing pilot.
Reliable ﬂ ame sensing is an important feature of modern gas
ignition systems. Knowing when the ﬂ ame is lit (and importantly,
when it is not lit) is the key to safe operation. This is accomplished
by passing a small amount of current through the ﬂ ame to ground.
The control detects changes in current caused by the presence
or absence of a ﬂ ame. The same electrode that lights the ﬂ ame
also can act as the ﬂ ame sensor in a system known as local sense.
Remote sense uses a separate sensing rod positioned at an optimal
location in the combustion chamber relative to the burner.
The most frequently cited advantage of DSI is cost. Elec-
trodes and ﬂ ame sensors are economical, typically cheaper
than hot surface igniters. They are also very rugged, not prone
to breakage and water-resistant.
Full-service manufacturers that build the ignition controls,
electrodes, ﬂ ame sensors and associated cabling can provide
a great deal of application assistance in the design, materials
and proper location of the electrode and the ﬂ ame sensor in the
combustion chamber.
Today, DSI controls are microprocessor based with conﬁ gu-
rable software to control the complete and often complex ignition
sequence including the operation of the gas valve(s) and blower(s)
in response to heating demands. Typical sequences include initial
diagnostic check at startup, pre-, inter- and post-purge timings,
single and multiple trials for ignition, trial for ignition time (TFI),
soft or hard lockouts and other functions such as a dual-rate or a
modulating system. Self-diagnostics often are included with error
codes displayed via an on-board LED or remote displays.
Close collaboration with the control supplier early in the design
process allows optimization of the ignition sequence for a given
piece of equipment. Since all functions are managed by software,
various options can be tested and proven in laboratory and ﬁ eld
trials before the product goes to production. In all cases, the DSI
control is designed to be a fail-safe device that is approved by
agencies such as (UL) Underwriters Laboratories, (CSA) Cana-
dian Standards Association and CE (Conformité Européne).
Direct Spark Applications and Limitations
The economy, ruggedness, long life and low maintenance of
DSI make it ideal for many appliances, furnaces and boilers.
DSI systems light the gas very quickly, and, therefore, are useful
in commercial cooking applications where response time to a
call for heat must be short. Dual spark designs are practical for
appliances where one ignition control is used to simultaneously
light and sense two burners at separate locations in appliances
such as continuous broilers and fryers. DSI is also used in
portable and even mobile “over the road” applications such as
furnaces and water heaters for recreational vehicles, construc-
tion heaters, and asphalt pavers. Direct spark ignition also is
widely used in rooftop HVAC units that are subject to rigging
and handling shocks during shipping and installation.
DSI functions by creating a rapid series of high-voltage elec-
tric sparks, which means DSI controls generate electromagnetic
interference (EMI) during their trial for ignition. This electrical
noise can interfere with nearby electronic components and even
with the ignition control itself. Direct spark systems must be
installed with cables routed to minimize EMI issues. The igni-
tion cables also should be kept as short as practical to minimize
spark energy losses. Although more costly, suppression spark
cables are preferred over high-voltage wires as they signiﬁ cantly
lessen noise emission. Gas ignition controls are not position
sensitive, so they can be installed in any orientation for the
most direct wiring and shortest runs. Avoid crossing wires and
running the high voltage cable across the control.
Engineers with the responsibility for the ignition system are well served
to keep an open mind, consider both designs and engage a responsive,
experienced supplier with the resources and track record to offer solutions
and counsel in addition to equipment.
Photograph 1 (left): High voltage creates an arc between the two rods
of an electrode located in the gas stream above the burner.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org).
Published in ASHRAE Journal (Vol. 48, March 2006). For personal use only. Additional distribution in either
paper or digital form is not permitted without ASHRAE’s permission.
56
ASHRAE Journal
ashrae.org
March 2006
Proper and secure grounding of any type of control system
(DSI or HSI) is the key to reliable, consistent operation. My
experience is that correcting a defective ground resolves many
troubleshooting calls.
With the exception of the migration
from analog designs to microproces-
sors (which provide a much more ac-
curate and conﬁ gurable product), the
development of DSI controls has been
evolutionary rather than revolutionary.
Continually improving noise immunity
and product reliability through testing,
component selection and customized
software is an ongoing effort. A com-
bination of proper installation, proven
hardware and intelligent software design
allows the DSI control to immediately
recover from any noise issues as well as
minimize external interference.
Hot Surface Ignition
For applications where high gas ﬂ ows or when minimizing
electrical interference is a primary goal, hot surface ignition
systems are often a preferred solution.
HSI controls perform a similar ignition sequence to that of
DSI controls, but rather than a spark, the device that ignites the
gas is a heated element often called a glow bar similar to that
used in a diesel engine. This hot surface igniter is constructed
of a semi-conductive ceramic material
that heats up rapidly when voltage is
applied.
Instead of the high voltage spark trans-
former on the DSI control, a relay on the
HSI control directs power to the hot sur-
face element for a deﬁ ned period of time
as part of the control sequence before the
gas valve is opened. This allows the ele-
ment to exceed the ignition temperature
of the gas prior to the gas valve opening
for the first TFI. In some sequences,
the power to the hot surface element
remains on during part or all of the TFI.
The two varieties of hot surface controls
are: basic, in which the program waits a designated amount of
time before opening the gas valve, and proven, in which the
control monitors the increasing resistance in the hot surface ele-
ment and thus proving the temperature of the igniter. Proven hot
surface ignition is useful for large systems, typically 400,000 to
Photograph 2: Electrodes and ﬂ ame sensors
are constructed in an almost inﬁ nite variety of
conﬁ gurations to suit the burner and combus-
tion chamber layout.
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
March 2006
2.5 million Btu (422 000 to 2.6 million kJ) in size where delayed
ignition or a hard start could damage to the combustion chamber
due to the volume of gas in the combustion chamber. Therefore,
before the gas valve is opened the ignition control looks for a
proving current level before it will allow the gas valve to open.
Because hot surface ignition involves applying line voltage to
the igniter element (rather than high voltage to an arc device),
no electrical noise issues exist as associated with direct spark ,
resulting in a reduced likelihood of interference with neighboring
components. Hot surface also is preferred by some designers to
be a more positive ignition method as there is a large, glowing
high-temperature element that ignites the gas rather than a small
spark across an electrode gap.
HSI Applications and Limitations
Hot surface ignition is the obvious choice
for applications in which EMI is a major
consideration, such as residential hot air
systems. Hydronic units, such as pool and
spa heaters, also use hot surface ignition to
ensure reliable lighting of their higher Btu
burners.
When compared to DSI, cost and time
to achieve ignition are the disadvantages
to hot surface. A hot surface igniter can
cost two to three times as much as a direct
spark electrode. Also, hot surface ignit-
ers require a heat-up period to reach the
ignition temperature of the gas prior to
the opening of the gas valve. The delay
after a call for heat ranges from 4 to 40 seconds before the
burner lights, and may prevent the use of HSI on systems such
as commercial cooking equipment that require short, frequent
heat cycles for tight temperature control. The service cost of
HSI also can be a major factor when the relative fragility of
the ceramic igniter is considered. HSI elements are generally
considered much more sensitive to breakage due to shock,
vibration and impact than electrodes.
The ﬁ rst recommendation to customers who experience
breakage problems with hot surface igniters is to carefully
review the location and positioning of the ceramic igniter.
Sometimes just moving it within the appliance or changing the
orientation will solve the breakage issues.
Another important consideration is that HSI elements are
poor ﬂ ame sensors when compared to electrodes. Many en-
gineers who design HSI into their product will use a separate
ﬂ ame sense rod to monitor the ﬂ ame. The result is a reliable
system, with the added cost of wiring and installation of an-
other component in addition to the more expensive hot surface
igniter.
In general, the initial cost, time to ignition, and igniter breakage
issues of HSI give engineers pause, but more durable ceramics are
starting to reach the market.
Silicon Nitride
Silicon nitride, a durable alternative to the more commonly
used silicon carbide ceramic, is being tested by many compa-
nies to compare its performance and durability. My ﬁ rm re-
cently tested samples of one company’s silicon nitride igniter.
The goal of the testing was to begin to characterize these new
silicon nitride igniters in comparison to some of the more
common silicon carbide designs
While these silicon nitride samples did
display considerably more resistance to
shock, impact and handling, our funda-
mental conclusion is that the new silicon
nitride igniters we tested are not drop-in
replacements for silicon carbide igniters
installed in an existing appliance. Rather,
they should be regarded as a new applica-
tion requiring the normal due diligence of
rigorous testing and analysis, and match-
ing the timings of the ignition control to
the characteristics of the speciﬁ c HSI
igniter. Proper ignition performance in an
appliance is the result of a combination
of many factors, including (but not limited to) burner design,
combustion chamber characteristics, ignition parameters, ig-
niter type, and igniter location.
DSI or HSI
Both DSI and HSI ignitions systems are widely applied,
exceptionally reliable and well-proven through millions of
installations. The decision of which system to use is generally
made early in the design process—sometimes even in the con-
cept stages. The trend to ultra-high efﬁ ciency and integrating
temperature control functions with the ignition control are
expected to continue. Engineers with the responsibility for the
ignition system are well served to keep an open mind, consider
both designs and engage a responsive, experienced supplier with
the resources and track record to offer solutions and counsel in
addition to equipment.
A
B
Figure 1a: Local ﬂ ame sense (spark and sense). Figure 1b: Remote ﬂ ame sense (sense only). Both ﬁ gures show the right and wrong posi-
tioning of electrodes relative to the burner and ﬂ ame.
Photograph 3: Hot surface igniters come
in a variety of designs, including some
with guards to protect against accidental
damage from contact.
20
ASHRAE Journal
ashrae.org
March 2006
March 2006
ASHRAE Journal
21
About the Authors
Lev Zvenyach, P.E., is vice president of IBC
Engineering Services in Waukesha, Wis. He is a
winner of a ﬁ rst place 2006 ASHRAE Technology
Award for existing commercial buildings. Tram
Hoang Littman is marketing director at IBC
Engineering Services.
T
he Chicago Center for Green Technology (CCGT) is a signiﬁ cant
step toward Mayor Richard M. Daley’s vision to make Chicago
TsT
the greenest city in America.
The previous owner of the CCGT’s current site violated the city’s
environmental laws and ﬁ led for bankruptcy in 1997. The Chicago
Department of Environment then took control of the 17-acre
(6.9 ha) property. The brownﬁ eld site was littered with more than
600,000 yd3 (460 000 m3) of construction and demolition debris,
including a pile of rubble so dense it sank 15 ft (4.5 m) into the
ground. Clean up took 18 months and 45,000 truck loads, with
some of the clean stone and concrete recycled into public infra-
structure projects throughout the city.
By Lev Zvenyach, P.E., Member ASHRAE, and Tram Hoang Littmann
Rather than simply renovating the
building using traditional methods,
the Department of Environment seized
the opportunity to create an energy-
efficient building using the highest
standards of green technology available.
The Chicago Chapter of the American
Institute of Architects’ Committee on
the Environment formed a design team,
led by Farr Associates, to renovate the
building using a set of guidelines newly
introduced by the U.S. Green Building
Council called LEED® (Leadership in
Energy and Environmental Design). It
became the third building in the U.S. to
achieve a platinum rating and is the only
renovation to earn this highest distinc-
tion to date.
“What was once an environmental liability, an eyesore for
the community, is now a community asset and a national ex-
ample,” Daley said at the building’s dedication in 2002.
Today, this 34,000 ft2 (3200 m2) building functions as an
ofﬁ ce building, an educational facility, a high-tech factory, an
interpretive center and a “garden in the city.” It houses tenants
that share a sustainable mission and serves as both a national
model of environment-sensitive design and a resource for those
wanting to learn more about sustainable technologies.
Innovation
While the HVAC system uses standard materials and equip-
ment, overall it is not a typical design for a 34,000 ft2 (3200
m2) ofﬁ ce building in Chicago. For example:
• This building is the ﬁ rst in Chicago to use a geothermal
heat pump system;
• The building has displacement ventilation without using
a raised ﬂ oor assembly or underground ductwork dis-
tribution;
• Solar panels are installed over windows and function as
external shading devices as well as solar collectors;
• Occupancy control is used via the building control system
to optimize the outside air requirements with load require-
ments, as well as load shedding techniques to minimize
peak demand; and
• On-site power generation creates 71 kW peak production
vs. 100 kW peak demand.
Renewable Energy
The CCGT features three arrays of photovoltaic panels:
rooftop panels covering 75% of the roof, building integrated
photovoltaic window awnings on the south and west façades,
and a solar berm at ground level. Peak electric energy output
from the panels is 71 kW. Solar energy is expected to satisfy
The Chicago Center for Green Technology uses a geothermal system, displacement ventilation, on-site power genera-
tion, and photovoltaics among other energy-saving techniques.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org).
Published in ASHRAE Journal (Vol. 48, March 2006). For personal use only. Additional distribution in either
paper or digital form is not permitted without ASHRAE’s permission.
22
ASHRAE Journal
ashrae.org
March 2006
greater level of insulation and lowers roof surface tempera-
ture;
• Direct and indirect light ﬁ xtures are ﬁ tted with electronic
dimmable ballasts. These lights allow reduction of lighting
density per square foot and, in combination with photo-
metric sensors and occupancy sensors, reduce electrical
energy consumption when natural lighting is available or
when the space is unoccupied;
• A runaround heat recovery loop tied to the heat pump
system recovers energy from exhaust air and uses that
up to 70% of the building’s peak
demand and up to 30% of annual
energy consumption.
Energy Efﬁ ciency
The building incorporates a num-
ber of demand (lighting, cooling and
heating) and energy consumption
reduction measures, including:
• The building envelope uses
high-performance, insulated,
spectrally selective low-e glaz-
ing with external shading to
maximize daylighting and win-
ter solar gain, while minimizing
summer fenestration load;
• The rooftop garden provides a
energy to preheat/cool incoming ventilation air, saving
energy costs throughout the year;
• Extensive daylighting throughout reduces the need for artiﬁ -
cial lighting, resulting in greater than 25% savings in lighting
energy over standard systems;
• By optimizing the piping and ductwork sizing, these systems
have been designed to minimize the brake horsepower of the
HVAC system for maximum efﬁ ciency;
• A ground-source heat pump system, consisting of 28
vertical wells drilled to a depth of 200 ft (61 m), provides
As part of the brownﬁ eld cleanup, mounds of construction debris were sorted for sale and recycling.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
March 2006
all space cooling and more than 90% of the space heat-
ing. During the winter months, heat from the heat pumps
is supplemented by heat from a natural gas-ﬁ red, high-
efﬁ ciency condensing hot water boiler; and
• Programming to prevent demand spikes during periods of
high electrical use, the building management system reads
the load required and temporarily offsets mechanical and
electrical lighting systems operations to save demand
costs. Additionally, mechanical and electrical systems
were commissioned to ensure they were installed and
functioning per the original design intent at maximum
efﬁ ciency.
Cost Effectiveness
As a result of these energy conservation measures, the build-
ing has a signiﬁ cant reduction in energy consumption: more
than 75% over typical ofﬁ ce buildings in Chicago, and 45%
more than ANSI/ASHRAE/IESNA Standard 90.1-2000, Energy
Standard for Buildings Except Low-Rise Residential Buildings,
compliant buildings. Factoring in the energy generated from the
Typical Ofﬁ ce
Budget
As
Building, Chicago
Base Model
Designed
Cooling Demand
100 tons
60 tons
40 tons
Heating Demand
1.4 million Btu/h
1 million Btu/h
0.6 million Btu/h
Lighting Demand
51 kW
50 kW
36 kW
Power Demand
230 kW
180 kW
100 kW
PV Capacity
—
—
71 kW
PV Power Generation
—
—
112,500 kWh
Annual Energy Costs
$60 000
$36 000
$24,600 (Before PV Credit)
At ComEd Comm. Rates
$14,500 (After PV Credit)
$60,000
$36,000
$60,000
$36,000
Energy Consumption
4 billion Btu/h
2.35 billion Btu/h
1.3 billion Btu/h (Before PV Credit)
0.95 billion Btu/h (After PV Credit)
e gy Co su
p o
b
o
u/
35 b
o
u/
e gy Co su
p o
b
o
u/
35 b
o
u/
Table 1: Energy consumption survey for the Chicago Center for Green Technology.
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
March 2006
photovoltaic (PV) arrays, the reduction in energy consumption
over a typical Standard 90.1-2000 compliant building increases
to 60% over buildings with PV credit (Table 1).
It also surpasses Standard 90.1, using 60% less energy than a
minimally code-compliant building of the same size, saving an
estimated $21,500 each year with PV credit, or $11,400 a year
without PV credit. The increase of the mechanical and electrical
construction costs was less than $60,000 in the overall budget,
with simple payback in less than six years.
Indoor Air Quality
The HVAC system exceeds the strict City of Chicago build-
ing codes for indoor air quality, as well as ANSI/ASHRAE
Standard 62.1, Ventilation for Acceptable Indoor Air Quality,
tyt
and ANSI/ASHRAE Standard 55-2004, Thermal Environmental
Conditions for Human Occupancy.
The building is designed to take full advantage of natural
ventilation with operable windows located throughout the
facility and many through-the-wall exhaust fans, allowing us-
ers to ventilate the entire building at a
high rate of air changes when outdoor
air temperature permits, and during
pre-occupancy night purge cycles. Air
distribution uses a displacement ven-
tilation system with air to the ofﬁ ces
delivered at or near ﬂ oor level near each
workstation. High efﬁ ciency ﬁ ltration
is used at the makeup air system.
Air quality also was maintained
throughout construction with a con-
struction indoor air quality management
plan, which involves protecting ducts
and equipment from contamination and
cleaning ducts prior to occupancy, as well
as bringing in ﬁ ltered fresh air during
construction and post-construction purge
ventilation. No- and low-VOC materials
were used exclusively in the construction
of the building and all asbestos and other
hazardous materials were removed dur-
ing demolition. Smoking was, and is, not
permitted inside the building.
The building also was fully com-
missioned to ensure indoor air quality
during construction and pre-occupancy,
and continued with monitoring during
the ﬁ rst year of occupancy. While no
accurate statistical data on the level of
thermal comfort and IAQ satisfaction
is available, we have conducted an
informal survey of employees, mainte-
nance staff, management personnel and
visitors with not a single complaint on
any systems’ deﬁ ciencies.
During the measurement and veriﬁ -
cation process all parameters, includ-
ing CO2, temperature and humidity
have been conﬁ rmed to exceed Stan-
dard 55.
Operation and Maintenance
The mechanical system was designed
to minimize utility and maintenance
costs by selecting standard, inexpensive
equipment with readily available parts.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
March 2006
Redundant systems allow for scheduled maintenance instead
of emergency repairs.
During original analysis of the owner’s needs and expecta-
tions, the owner expressed the need for an easy and inexpen-
sive maintenance system. This goal was accomplished by:
• The layout of the mechanical rooms ensures that all ser-
viceable components are easily accessible and located
inside the building;
• Selection of low maintenance or simple maintenance
components, such as geothermal ﬁ elds with multi-zon-
ing manifold arrangements, standard package units with
readily available parts, redundant pumping systems, and
backup systems;
• The implementation of the commissioning plan to ensure
the installation of systems complies with owner’s goals;
and
• The implementation of the owner’s maintenance staff
training with post commissioning follow-up and opera-
tional procedures veriﬁ cation.
Environmental Impact
A number of environment-sensitive features have been in-
corporated in this project. Rainwater is collected and stored in
four aboveground cisterns with a combined storage capacity
of 12,000 gallons (45 425 L). This water provides irrigation
for an on-site greenhouse and some site landscaping. Locating
the cisterns aboveground allows them to be drained by grav-
ity, eliminating the need for gray water pumps, along with the
associated cost, maintenance, and energy consumption.
Low-ﬂ ow toilets and shower heads are installed throughout
the facility. Additional site runoff is channeled to a landscaped
habitat where impurities are removed by plants before the
water is discharged to a storm sewer. The habitat is located
directly over the vertical ground loops for the heat pumps.
Water percolating from the habitat keeps the soil moist and
enhances heat transfer and energy efﬁ ciency.
No chloroﬂ uorocarbons (CFC) or hydrochloroﬂ uorocarbons
(HCFC) are used in building materials or systems. Because all
hydraulic elevators are prone to small leaks, the elevator uses
environment-safe canola oil instead of petrochemical-based
oil. The ground-source heat pump system uses food-grade
propylene glycol as a heat transfer ﬂ uid. The overall result
of conservation measures and lower production demands
amounts to a net reduction of CO2 emissions of more than
200 tons (703 kW).
Lastly, one-third of the building’s roof is covered in low
growing sedum, reducing the heat island effect and helping
to clean pollutants from the air—two important beneﬁ ts for
a built-up urban environment. The sedum is planted on 1.5
in. (38 mm) of growth medium, requires no maintenance or
irrigation, is highly absorbent, and can withstand the annual
See Chicago Center, Page 30
r,r
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
March 2006
Mechanical System Highlights
• Six air-to-water high-efﬁ ciency heat pumps (connected 45
ton [158 kW]) with peak demand of approximately 40 tons
(141 kW) of cooling.
• Air heat pumps have low air velocity/low static pressure
(0.6 in. w.c. [150 Pa] ESP and 1.75 in. w.c. [436 Pa] TSP)
air distribution.
• Makeup/decoupled ventilation systems, integrated with
exhaust air system, via runaround loop heat recovery.
The ventilation system is designed to provide between
3,000 and 6,000 cfm (1416 and 2831 L/s) and typically
provides between 20 and 40 cfm/per person (9 and 19
L/s per person) of fresh air. Outside air is controlled by
space occupancy sensors and a CO2 monitoring system.
The heat recovery system includes three exhaust air
units (toilet exhaust, manufacturing hood exhaust and
general exhaust). Overall energy recovery is approxi-
mately 20% cooling and 70% heating.
• A geothermal ﬁ eld system consisting of (28) 3.5 in. (89
mm) diameter, 200 ft (61 m) deep bores with 0.75 in.
(19 mm) polyethylene tubing. The system is charged
with 30% propylene glycol solution. During the ﬁ rst year
of operation return water temperatures vacillated from
60ºF to 44ºF (16°C to 7°C) during the heating season,
and from 48ºF to 85ºF (9°C to 29°C) during the cooling
season. Average heating performance of heat pumps is in
excess of COP = 3.75, with cooling performance ranging
between EER 16 and 22.
• Backup heating and cooling systems include a sealed com-
bustion gas ﬁ eld compression type boiler with thermal
efﬁ ciency approaching 95% at 110ºF (43°C ) supply water
and backup cooling tower. Because the water temperature
has remained below 90ºF (32°C), the cooling tower has
not needed to run during the last two years of operation.
• Control system incorporates complete direct digital con-
trols, integrated with lighting, occupancy, CO2 monitoring,
electrical power demand monitoring, as well as more
common temperature, humidity, scheduling and staging
operation and monitoring functions.
temperature extremes of a Chicago rooftop (typically –10°F to
140°F [–23°C to 60°C]).
Conclusion
The evolution of the CCGT was a collaborative effort be-
tween the Chicago Department of Environment, a number of
other city agencies and the entire design team. It’s a shining
example of sustainable building practices—transforming a
tainted site into an educational resource for both building
professionals and the general public.
Since it opened to the public, the CCGT has received many
accolades, but as engineers we are particularly satisﬁ ed by the
overwhelmingly positive reaction of the users of the space.
After all, a building cannot be called innovative, efﬁ cient, or
even sustainable, if it doesn’t meet the immediate needs of
the people who use it.
Acknowledgments
We are proud to have been a part of the extraordinary team
that helped transform the Chicago Center for Green Technol-
ogy from a vision to a model for sustainable design:
Farr Associates, lead architect; IBC Engineering Services, me-
chanical and plumbing engineer; Spectrum Engineering, electri-
cal engineer; Terra Engineering, civil engineer; Tylk, Gustafson,
Reckers, Wilson, Andrews, structural engineer; Site Design Group,
landscape infrastructure; Chicago Department of Environment |
WRD Environmental, landscape designer; Michael Roy Iversen
Architects, construction waste management; Serena Sturm Archi-
tects, energy modeling; Sieben Energy Associates, lighting design;
and OWP&P Architects, indoor air quality.
Chicago Center, From Page 28
r,r
Advertisement formerly in this space.
66
ASHRAE Journal
ashrae.org
March 2006
Optimal whole building control systems (OWBCS) are emerging products that
aim to optimize building energy costs and consumption. They differ from
EMCSs in their ability to make intelligent building control decisions—akin to
the reasoning capabilities of a human expert—without human intervention.
Figure 1: An example of an optimal whole building control system.
Optimal Whole Building
Control Systems
By Louis Quartararo, P.E., Kurt Roth, Ph.D., Associate Member ASHRAE, James Brodrick, Ph.D., Member ASHRAE
This is the 30th article inspired by a DOE report covering
energy-saving HVAC technologies.
C
entralized building controls, particularly as part of an en-
ergy management and control system (EMCS), have the
potential to perform many different building functions.
Optimal whole building control systems (OWBCS) are emerging
products that aim to optimize building energy costs and consump-
tion. They differ from EMCSs in their ability to make intelligent
building control decisions—akin to the reasoning capabilities of
a human expert—without human intervention.
Figure 1 depicts a generic OWBCS implementation with a
building that has an EMCS and another building that does not
