have an EMCS and uses a packaged rooftop unit (RTU) for
space conditioning. The OWBCS continuously receives data
from each building, including building system and environ-
mental sensors and whole building electricity meters, as well
as current utility rate structure and weather information from
other sources (e.g., the Internet).
When ﬁ rst installed, the OWBCS does not actively control
the building systems. Instead, it develops relationships between
building data, building operating parameters, weather, time of day,
whole building electricity power draw, and, potentially, occupancy.
This process uses software constructs and modules that share many
features with artiﬁ cial intelligence, i.e., neural networks, intelligent
agents, multi-agent systems, and embedded distributed agents.
When model variations decrease below a selected threshold,
the OWBCS begins controlling the building systems based
on real-time building, weather, and utility rate data. It uses
these data to calculate future building operating costs under a
range of potential building control responses, including many
classic building energy management strategies (night purge,
chilled water temperature reset, supply air temperature reset,
chiller staging, allowing certain space temperatures to rise,
etc.). Ultimately, the OWBCS selects the strategies that offer
the lowest energy costs while still satisfying comfort (typically
temperature) requirements. This dynamic, iterative process
repeats as building, weather, and utility data change.
In theory, EMCS operators can apply many of the control
strategies used by an OWBCS. In practice, only a small portion
of operators appear to do so.1,2 Moreover, conventional EMCS
rely on the building operator to set control parameters. As a
result, systems often have suboptimal control settings.3
In applications where an OWBCS serves multiple buildings, it
considers combinations of control actions that optimize energy
costs for the entire portfolio. For example, an OWBCS could
shift electric power demand curtailment between buildings to
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org).
© 2006 American Society of Heating Refrigerating and Air Conditioning Engineers Inc (www ashrae org)
Published in ASHRAE Journal (Vol. 48, March 2006). For personal use only. Additional distribution in either
paper or digital form is not permitted without ASHRAE’s permission.
March 2006
ASHRAE Journal
67
reduce energy cost by allowing the space temperature to rise
in one building for a short period of time while maintaining
temperatures in the other buildings and repeating this process
for other buildings. Thus, the system manages the peak demand
of the portfolio to avoid establishing a new peak demand high
while maintaining comfort in each building.
A more sophisticated OWBCS might take into account the
building occupants’ comfort preferences and habits. While
such OWBCS products currently do not exist, technological
progress has brought pieces of key enabling technologies into
the buildings industry.
Existing systems primarily implement HVAC strategies, e.g.,
one product incorporates learning and predictive behaviors
using intelligent agents and neural networks to implement a
variety of HVAC strategies.4 OWBCS work best in buildings
that already have an EMCS but also can serve buildings without
an EMCS. From a national energy perspective, the ability of
OWBCS to serve buildings without EMCSs has a large impact
on their ultimate national energy savings potential, as only about
10% of commercial buildings (about 33% of ﬂ oor space) in
1999 had an EMCS.5
Energy Savings Potential
Very few data related to OWBCS energy savings potential
exist. One case study compared the performance of an OWBCS
that controlled only HVAC parameters in a Florida ofﬁ ce build-
ing for one month. The OWBCS reduced whole building peak
demand and electricity consumption by about 16% and 10%,
respectively, relative to as-usual EMCS operation.6 Because the
OWBCS controlled only the HVAC system, the HVAC system
energy saving percentages were signiﬁ cantly higher.
Overall, OWBCS appear to have a broad range of energy
savings potential that depends on the building systems installed
(e.g., central vs. packaged), building systems with the OWBCS
controls, the “baseline” for energy savings comparison, and
the sophistication of the OWBCS. Table 1 summarizes the ap-
proximate energy savings estimates for OWBCS by system type
and end use. Central systems, notably those with variable-air-
volume systems and variable-speed chiller plants, have higher
energy savings potential than packaged RTUs with constant air
volume because they have greater operational ﬂ exibility and can
use sophisticated energy-optimization control algorithms.7
Nationally, enhanced control from OWBCS can save be-
tween 0.45 and 0.55 quads. Furthermore, an OWBCS would
eliminate energy waste from after-hours HVAC and lighting
operation, i.e., between 0.1 and 0.8 quads.3 In sum, OWBCS
have an energy savings potential of between 0.5 and 1.3 quads.
Occupancy-based lighting control could achieve further reduc-
tions. However, that very sophisticated and vigilant operation
of building subsystems, e.g., via an EMCS, could achieve most
of the OWBCS energy savings attributed to control strategies
embodied in the OWBCS. In practice, most building operators
only use a portion of existing EMCS capabilities.1,2
Market Factors
OWBCS have only come to the market very recently and face
many of the barriers common to advanced controls approaches,
notably a general resistance to incorporating new technol-
ogy into an existing building that is perceived to work ﬁ ne.4
The foremost goal of building operators is to avoid occupant
complaints and ceding control to software is perceived as a
considerable risk. To feel comfortable implementing OWBCS
in their building, building operators want real-world examples in
similar buildings that clearly demonstrate reliable performance
and cost savings without compromising occupant comfort.
Similarly, facility managers and corporate real estate managers
want rigorous studies that clearly show the return on investment
in similar buildings. To date, these studies do not exist.
One OWBCS vendor identiﬁ ed three reasons why many
building operators are reluctant to cede control of “their” build-
ing to an outside system. First, building operators worry that
an autonomously/remotely controlled building system might
go down if the power or communications link fails, even if the
system reverts to local control when a failure occurs. Second,
building operations staff worry that OWBCS will make some
of the staff redundant, and they may resist deployment for
that reason. Third, IT staff may have security concerns about
adding a software-driven control system with Internet access,
fearing that hackers (or worse) could exploit weaknesses in the
communications system to control the building.4 This concern
would not be as important for on-site (vs. off-site) OWBCS
deployments.
The sheer diversity of EMCS communication protocols also
can prove a signiﬁ cant challenge to OWBCS implementation
because it complicates extracting information from and relaying
control commands to an EMCS.4 Over time, the rise of open
Table 1: OWBCS energy-savings potential estimates from enhanced control (by end use and system type).
End Use
Central
Packaged RTU
Strategies Used
Heating
10%\*,†
10%\*,†
Improved boiler staging, learning of boiler characteristics; reductions in
temperature overshoot; occupancy-based conditioning of individual spaces.
Heating
10%
Heating
10%
10%
10%
Cooling
20%\*,† – 45%†,8,9
20%†,10
Central plant optimization (chiller, cooling tower, water distribution); RTU:
modify compressor cycling; occupancy-based conditioning of individual spaces.
Cooling
20%
Cooling
20%
45%
45%
20%
20%
Ventilation
0%\*\* – 50%8,9
0%\*\*
Duct pressure reset for VAV systems; no savings for CAV systems unless
(Blowers)
occupancy-based control of OA performed (e.g., DCV).
0%
50%
0%
50%
0%
0%
\*Discussions with major building controls manufacturer; †Includes estimate of 5% decrease, assuming that half of commercial building ﬂ oor space can
achieve a 10% occupancy-based reduction;11 \*\*TIAX estimate.
68
ASHRAE Journal
March 2006
communication protocols and advances in Web-enabled com-
munications should reduce the importance of this issue.
References
1. Gordon, L.M. and T. Haasl. 1996. “Operation and maintenance in
ofﬁ ce buildings: deﬁ ning baseline.” Proceedings of ACEEE Summer
Study on Energy Efﬁ ciency in Buildings.
2. Lowry, G. 2002. “Factors affecting the success of building man-
agement system installations.” Building Services Engineering Research
and Technology 23(1):57–66.
3. TIAX. 2005. “Energy Impact of Commercial Building Controls
and Performance Diagnostics.” Final Report by TIAX LLC to the U.S.
Department of Energy, Building Technologies Program, November.
www.tiaxllc.com/aboutus/pdfs/energy\_imp\_comm\_bldg\_cntrls\_perf\_
diag\_110105.pdf.
4. Mahling, D. 2004. Personal Communication, WebGen Systems.
May.
5. EIA. 1999. “Commercial Buildings
Energy Consumption Survey (CBECS).” U.S.
Department of Energy, Energy Information
Administration. www.eia.doe.gov/emeu/
cbecs/contents.html.
6. Mahling, D., et al. 2004. “Intelligent Use
of Energy at Work: A Detailed Account of
Saving Energy and Cost at the Wellness Cen-
ter of the University of Miami.” Draft white
paper in preparation, WebGen Systems.
7. Hartman, T. 2005. “Designing efﬁ cient
systems with the equal marginal performance
principle.” ASHRAE Journal 47(7):64–70.
l l
8. Hartman, T. 2000. “Network Based
Control: An Imperative for Green Office
Buildings.” Presented at the APEC Green
Building Workshop and Conference. www.
hartmanco.com/pdf/pre15.pdf.
9. Hydeman, M., et al. 2003, “Advanced
Variable Air Volume System Design Guide.”
Design Guideline Prepared for the California
Energy Commission.” www.energy.ca.gov/re-
ports/2003-11-17\_500-03-082\_A-11.PDF .
10. ITS. 1998. “Energy Consumption and
Room Temperature Test Conducted on One
Single Package Air Conditioner Operated
With and Without a Pentech Energy Recovery
Controller.” Intertek Testing Services Report
No. J98000601-001. Rendered to Pentech
Energy Solutions.
11. Davidsson, P., and M. Boman. 2000.
“Saving energy and providing value added
services in intelligent buildings: a MAS
approach.” in D. Kotz and F. Mattern, eds.
Agent Systems, Mobile Agents, and Applica-
tions: Lecture Notes in Computer Science
1882:166 – 177. Berlin: Springer.
12. Mahling, D. 2002. “Why Intelligent
Agents can reduce Energy Cost better than
Building Management Systems or Human
Experts.” Continental Automated Buildings
Association (CABA) Information Series,
Report IS 2003-14.
Louis Quartararo, P.E., is a principal
in the Electronic Systems Unit of TIAX,
Cambridge, Mass.; Kurt Roth, Ph.D.,
is an associate principal in the HVAC
and Refrigeration Technology sector
of TIAX. James Brodrick, Ph.D., is a
project manager, Building Technologies
Program, U.S. Department of Energy,
Washington, D.C.
Advertisement formerly in this space.
74
ASHRAE Journal
ashrae.org
April 2006
A
comprehensive retrofit is a
relatively new approach to re-
vitalizing a property. Change in
ownership, use, or local market condi-
tions may lead an owner to do a com-
prehensive retroﬁ t to increase value to
tenants, invest in future proﬁ tability, or
make up for past maintenance and capital
investment deferral.
This market is a huge opportunity for
consulting engineers and the construc-
tion industry. According to U.S. Depart-
ment of Energy researchers, if all U.S.
businesses and institutions conducted
cost-effective retrofits, the expense
would be roughly $100 billion with a
four-year payback, reducing energy
costs for most buildings by 25%. As
recently as 1995, the U.S. invested only
about $4 billion annually on commercial
energy-saving retroﬁ ts.
Because building systems are interde-
pendent, a comprehensive or systematic
renovation sequence can yield substantial
energy use savings while improving the
occupants’ environment. For example,
re-engineering a building’s lighting sys-
tem or installing better insulation or high-
performance glazing reduces required
cooling power. Equipment upgrades to
improve efﬁ ciency may have low incre-
mental costs, but they could result in a
building with an oversized and obsolete
HVAC system. Therefore, the true cost-
effectiveness of these measures is dimin-
ished without a whole-system approach.
In a comprehensive retroﬁ t, the ﬁ nal step
is to reduce the size of the cooling system
to exploit the purchase price and operat-
ing cost synergies from smaller, modern,
and more efﬁ cient, equipment.
The technologies involved in com-
prehensive retroﬁ ts have been discussed
extensively, and strategies are well under-
stood. However, why do some buildings
receive comprehensive retroﬁ ts, while
the owners of others never consider the
option?
We interviewed two experienced pro-
fessionals in energy management to ex-
plore what motivates owners and explain
the process for retroﬁ tting in occupied
buildings. We asked Mark Jewell, CEO
of RealWinWin and James D’Orazio, a
partner at Vista Advantage, for their per-
spective on four broad questions: Why do
decision makers become interested? Who
makes comprehensive retroﬁ ts happen
and succeed? What are the concerns that
drive action? How does one overcome the
inevitable obstacles to getting approval
for a project?
Several factors determine why retro-
ﬁ ts are considered and who drives the
process. In simple terms, change grows
out of dissatisfaction, which forces a
building owner or agent to become aware
of a condition. Engineering assistance
in response to the common complaint of
tenant comfort problems often uncovers
larger issues. When solved, the result
can dramatically improve the building’s
operating efﬁ ciency.
Fixing errors in energy management
systems, for example, can greatly reduce
the time that equipment runs, restore the
functionality of an economizer cycle, or
decrease the amount of outside air that
must be conditioned. When managers
understand that comfort complaints are
connected to controls, and equipment,
which are connected to energy bills, the
stage is set for action.
In turn, HVAC performance can greatly
impact occupant productivity and tenant
retention. D’Orazio notes that buildings
with high vacancy rates need solutions to
restore proﬁ tability. In some cases, a real
estate investor (e.g., a large pension plan
that holds a large real estate portfolio)
will mandate renewed focus on energy
efﬁ ciency by its property managers, using
metrics such as the U.S. Environmental
Protection Agency’s Energy Star® bench-
marking scores (www.energystar.gov).
Comprehensive Retrofits of
Commercial Office Buildings
By H.M. Sachs, Ph.D., Member ASHRAE, E. Mendelsohn, and K. Ackerly
Change in ownership, use, or local market conditions may lead an owner
to do a comprehensive retroﬁ t to increase value to tenants, invest in
future proﬁ tability, or make up for past maintenance and capital invest-
ment deferral. This market is a huge opportunity for consulting engineers
and the construction industry.
© 2006 A
i
S
i t
f H
ti
R f i
ti
d Ai C
diti
i
E
i
I
(
h
) P bli h d i ASHRAE J
l (V l 48 A
il
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, April
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
April 2006
ASHRAE Journal
75
Jewell observes that sometimes the
on-site building engineer lobbies to have
faulty equipment (or its control system)
replaced. It helps to have an energy
“evangelist” inside the decision maker’s
organization—someone who can drive
the process without tolerance for delay
or derailment, according to Jewell. This
could be a property manager who knows
what to look for, and is willing to al-
locate resources and evaluate potential
solutions. Solution vendors, including
energy service companies, are often part
of the process.
D’Orazio suggests that facility ag-
ing alone can be a driver for upgrading
equipment. Owners may not be able to
proﬁ tably “ﬂ ip” buildings without mak-
ing some capital investments.
For example, an owner may become
aware of an obsolete CFC chiller. This
can be a vehicle for a more compre-
hensive strategy that allows downsizing
and a new, high-efﬁ ciency chiller, free-
ing resources for other improvements.
Clearly, comprehensive retroﬁ ts must be
driven by a compelling need and a sound
business case.
Once a building owner has recognized
the need for retroﬁ ts, the next step is for
the owner to understand investment op-
tions within the context of a successful,
comprehensive system analysis. Jewell
stresses that it’s important to use a sys-
tematic approach, with analyses that
evenhandedly address every building
in a portfolio, so the best opportunities
arise. The utility bill, sensibly dissected
and compared with benchmarks, reveals
what is broken. A low score on the EPA’s
Energy Star benchmark indicates further
investigation is warranted.
Project approval criteria must be de-
termined at the beginning, and applied
consistently throughout the process.
Otherwise, buildings receive attention
only if someone has the will to make it
happen.
Once the process for choosing invest-
ments is determined, including stipulat-
ing a hurdle rate (the client’s cost of
capital), then the objective is to sequence
individual retroﬁ t measures so that each
builds on prior successes to maximize
y
gy
comfort and efﬁ ciency. The strategy is to
minimize early capital investments while
building conﬁ dence.
Several obstacles to gaining project
approval rest on how building owners,
building staff and retroﬁ t specialists ap-
proach energy management issues.
Probably the most surprising obstacle
was noted by Jewell, who suggested
that too many real estate investors as-
sume their managers are focused on the
energy issue and proactively address-
ing all improvement potential. Nothing
can be further from the truth, given the
below-average Energy Star’s and Build-
ing Owners and Managers Association
International’s benchmarking scores seen
in many third-party managed buildings.
In approaching the building owner, it
is imperative for retroﬁ t vendors to think
like ﬁ nancial specialists. Pointing out
simple payback isn’t enough—neither
is showing internal rate of return or net
present value, unless you remember
to include all of the project’s costs and
beneﬁ ts.
It is imperative to use the owner’s
hurdle rate, holding period, and other
approval-related criteria from the outset.
Given today’s energy prices and the
increasing availability of ﬁ nancial and
tax incentives, it is becoming easier to
ﬁ nd upgrades that make ﬁ nancial sense.
However, these opportunities must be
quantiﬁ ed and properly positioned in the
owner’s framework.
For example, some owners prioritize
reallocating tax beneﬁ ts (for public agen-
cies and non-proﬁ ts), or will want to be
able to lease equipment. For others, it is
advantageous that investments, such as
distributed generation, can be installed
and owned by a third-party who sells
energy to the building owner under a
stipulated formula price. However, deci-
sion makers need to feel conﬁ dent that
the cost/beneﬁ t numbers came from an
unbiased authority that understands the
business environment in which the build-
ing operates.
The building engineer is potentially a
valuable ally during the approval process,
but may feel threatened. Unless the build-
ing staff is interested in adopting new,
g
,
p
g
advanced technologies, the operating
engineer may fear that a vendor’s presen-
tation might call his/her competence into
question if it uncovers signiﬁ cant savings
opportunities. What if low-cost/no-cost
measures exist that the building staff
could have implemented sooner?
To avoid some of these obstacles,
D’Orazio urges more pre- and post-instal-
lation monitoring. This may be an area for
utility assistance with the owner’s permis-
sion. Such data can provide evidence to the
real estate industry that owners who invest
in smart efﬁ ciency steps will be rewarded,
because savings are real and robust.
Multiple forces are converging to make
comprehensive retrofits an important
opportunity for consulting engineers.
Background trends, including rising
energy prices, heightened homeland
security concerns, and increased inter-
est in “green” rating methods, such as
Energy Star and U.S. Green Building
Council’s Leadership in Energy and
Environmental Design® program, make
it easier for energy-saving retroﬁ ts to
appeal to the competitive instincts and
ﬁ nancial consciousness of commercial
building owners.
According to Jewell and D’Orazio,
many factors can spur owners to carry
out a comprehensive retroﬁ t. The busi-
ness question becomes how engineering
professionals can persuade the owner to
take advantage of the business opportuni-
ties offered by a comprehensive retroﬁ t.
Convincing owners is the ﬁ rst challenge.
The next challenge is to document and
communicate savings and cost-effective-
ness to drive a growing business line.
Acknowledgments
The authors thank Mark Jewell, CEO,
RealWinWin, Philadelphia, and Mr.
James D’Orazio, partner, Vista Advan-
tage, Philadelphia, for their help.
H.M. Sachs, Ph.D., Member ASHRAE,
is director of the Buildings Program at
the American Council for an Energy-
Efﬁ cient Economy (ACEEE) in Washing-
ton. E. Mendelsohn and K. Ackerly are
respectively former and present members
of the ACEEE research staff.
60
ASHRAE Journal
ashrae.org
April 2006
If You Can’t
Stand the Heat,
It’s Time to
Fix the Kitchen
A
fter selecting equipment for a commercial kitchen, the next
step is to determine the exhaust duct path from the hood
to the fan. Then, size the duct and design of the fan system in
accordance with National Fire Protection Association 96-2004:
Standard for Ventilation Control and Fire Protection of Commercial
Cooking Operations.1 The design provides for a replacement air
system. And, the hood’s exhaust capacity is selected either using
a code 2 formula or is based on manufacturers’ recommendations
for airﬂ ows for listed hoods.3
Recent research has resulted in reason-
able capture/containment design rates
relative to cooking surface temperatures
and duty classiﬁ cation of the cooking
equipment. These cooking temperatures
determine the force of the rising thermal
plume from the cooking surface to the
hood canopy. ANSI/ASHRAE Standard
154-2003, Ventilation for Commercial
Cooking Operations, addresses the cook-
ing surface temperature relationship to
cooking process and type of duty.
Kitchen supply air and replacement
air terminals allow for hood capture and
offer some thermal comfort for staff. The
improvement of kitchen hood operations
and reduction of exhaust air requirements
based on current research, resulted in
efforts to provide reasonable comfort
conditions.
Industry research shows a veloc-
ity greater than 50 fpm (2.5 m/s) at the
hood’s lower edge disrupts capture and
containment. Codes4 require tempering
replacement air in winter conditions.
However, kitchen staff demand cooling in
warmer times of the year. If the kitchen
is too hot, the staff leaves for the nearby
cooler kitchen, making it difﬁ cult to staff
a hot kitchen.
Deﬁ ne Comfort
The kitchen includes the general food
By John Clark, P.E., Fellow/Life Member ASHRAE
About the Author
John Clark, P.E., is a vice president of Hamel
Green and Abrahamson in Minneapolis.
Photo 1: Spot cooling laminar ﬂ ow units.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, April
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
April 2006
ASHRAE Journal
61
preparation area and the cooking line. The general food prepara-
tion area has lights, people and equipment loads that produce
the heat. The cooking line has hot surfaces that radiate heat to
the kitchen, making this space hot and uncomfortable. ANSI/
ASHRAE Standard 55-2004, Thermal Environmental Condi-
tions for Human Occupancy, temperature recommendations for
a kitchen are 68°F to 74°F (20°C to 23°C) in the winter and
73°F to 79°F (23°C to 26°C) in the summer. These ranges are
acceptable for the general kitchen space.
However, what is a reasonable space temperature when stand-
ing in the cooking line? To be comfortable on the cooking line,
provide a draft (air motion) to supply an effective temperature
of temperature ranges listed previously.
The components that make up effective temperature are
temperature, humidity and air motion. The air motion must be
a draft that provides comfort and not a draft that disturbs the
rising thermal plume from the cooking surface. Still air should
be 50 fpm (2.5 m/s) in the occupant
level. One-hundred fpm (5 m/s) of air
leaving a low velocity supply air ter-
minal is an appropriate draft blowing
down over the cook. This draft does
not disturb the capture and contain-
ment feature of the hood. Humidity
is not an important concern in the
kitchen area if temperature and air
motion are acceptable.
The kitchen supply air and the trans-
fer air generally have been dehumidi-
ﬁ ed. Therefore, only the replacement
air needs to be heated and cooled.
Air-Side Heating and Cooling System
Heating and cooling comes from three air sources: the
kitchen system supply air (heated and cooled); the replace-
ment air system for the hood exhaust (often heated and seldom
cooled); and transfer air (heated or cooled) from an adjacent
space. (Figure 1 shows typical kitchen HVAC systems.) The
primary focus of the exhaust system is to remove the heat,
smoke, moisture and odors from the kitchen. Comfort at the
cooking line is dependent on either a cool area or cooling
with a draft.
A traditional overhead air system supplied through ceiling
slots or diffusers heats and cools the general kitchen space.
These terminals should have a high air diffusion performance
index (ADPI). Slots and vane-type diffusers have acceptable
ADPI ratings. However, these devices should be installed or
directed away from the hood canopy. They can cause unaccept-
able drafts that disturb the hood capture and containment.
Industrial ventilation technology provided the basis for the origi-
nal design values for kitchen hoods. These code formulas used the
principle of capture velocity under the hood area. As technology
advanced, the exhaust process evolved to allow the rising thermal
plume to carry the efﬂ uents to the hood canopy, allowing the
duct/fan system to transfer this material to the outdoors.
Operation economics drove the replacement air to be heated
to the minimum code requirement of about 50°F (10°C) and no
cooling. This led to the development of the short circuit hood,
where the replacement air was neither heated nor cooled. This
concept worked better in the warmer climates. However, cold
untempered air formed frost on the ﬁ lter banks in the colder
climates. The heat melted the frost, and moisture dripped onto
the cooking surface, which was unacceptable.
Using short circuit hoods is no longer popular. The reason is
industry research reduced the airﬂ ow
needed to remove the contaminants,
and the UL 710, Standard for Safety
for Exhaust Hoods for Commercial
Cooking Equipment, rating system
became the minimum airflow re-
quired for capture and containment
of efﬂ uents.
Choosing to Cool
The economics of retaining a good
kitchen staff has raised the focus on
making the hot zone of the kitchen
more comfortable. Technology has
made the hoods work better with less exhaust and, thus, less
replacement air. The next problem was to treat the replacement
air for maximizing worker comfort. Various replacement air out-
lets have been used. (Figure 2
(F
(
shows replacement air options.)
There are hood front-face grille/perforated plates, hood front-
line air curtain slots, back wall supply ducts, and displacement
air terminals. All of these work to some degree. The designer
can select the type most appropriate for the area’s climate. The
downside of the above-mentioned units is as follows:
• Front-face outlets. They air condition the general kitchen
space but not the cooking line;
• Hood frontline air curtain slots. They cool the cooking
surface and disturb the rising thermal plume;
• Back wall supply ducts. They take up rear utility connec-
tion space (gas, electricity, water) and produce cold area
near the staff’s feet; and
Photo 2: Dish machine hood.
Finally, we can focus on the staff comfort in the
general kitchen area and in the warmer zone of
the cooking line. Maintaining staff is the driving
force behind air conditioning kitchens.
62
ASHRAE Journal
ashrae.org
April 2006
Figure 1: Typical HVAC systems for kitchens.
• Displacement air terminals. It is difﬁ cult to ﬁ nd wall space
for these units in a kitchen.
Designers have turned to the appropriate draft, spot cooling
laminar ﬂ ow technology used in hospital surgery rooms and
cleanroom designs. The airﬂ ow is straight down and the terminal
velocity is acceptable at about 50 fpm (2.5 m/s) at the hood lip
(Photo 1
(P
(
). This 100 fpm (5 m/s), at the outlet and 50 fpm (2.5
m/s) at the hood lip, translates to a range of 110 to 125 cfm per
linear foot (170 to 195 L/s per linear meter) of hood for most
units on the market. Units are available with the front face and
the bottom face perforated and an adjustable damper to divide
the ﬂ ow between the two outlets.
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
April 2006
Figure 2: Replacement air options for kitchens.
Constant Volume/Variable Air Volume
Further industry economic analysis has led to variable sup-
ply air systems and variable exhaust systems. Variable ﬂ ow on
the supply side is a temperature control strategy only to supply
enough air to cool the occupants. Variable ﬂ ow on the exhaust
side minimizes the cost of the air treatment for air that is thrown
away. The exhaust can be reduced when no contaminants need
to be removed.
www.info.ims.ca/5621-26
o
s ca/56
Advertisement formerly in this space.
66
ASHRAE Journal
ashrae.org
April 2006
The design problem is to maintain a constant replacement air
source that matches the variable exhaust air quantity. The design
problem is solved by connecting the two systems together with a
control system designed for this use. The variable operation can
be a two-speed operation or variable speed drives on the fans.
Control of Other Heat Sources
Provide a capture hood over the dish machine rather than a
ceiling grille in the general area (Photo 2
(P
(
). Locate the cooler,
refrigerator and freezer condensing units outdoors, not in a
ceiling space above the units. Consider an air curtain at the
service door if the door is left open for a long period during
the stocking of kitchen supplies.
Summary
We have technology developed for the proper capture and
containment of efﬂ uents from the heat
sources in the commercial kitchen.
The key is to use UL 710-listed hoods
relative to the correct range of cook-
ing surface temperatures and cooking
process. However, remember that UL
710 exhaust cfm is only a laboratory
minimum for capture and containment,
and the manufacturers’ recommenda-
tions should be followed for a given
cooking process. Verify that the hood
overhang is suitable for the equipment
under the hood. Use partial end (side)
panels to improve hood performance.
End panels and low velocity laminar
ﬂ ow diffusers are available from most
hood manufacturers.
Finally, we can focus on the staff
comfort in the general kitchen area
and in the warmer zone of the cooking
line. Maintaining staff is the driving
force behind air conditioning kitch-
ens. General kitchen comfort results
from normal heating and cooling
systems sized for people, lighting and
equipment loads. Using a system that
supplies a reasonable heating/cooling
temperature, and a draft motion down
over the cooking staff provide a com-
fortable environment.
References
1. National Fire Protection Associa-
tion. 2004. NFPA 96-2004, Standard for
Ventilation Control and Fire Protection of
Commercial Cooking Operations. Chapter
8, Air Movement. www.nfpa.org.
2. International Code Council. 2000. In-
ternational Building Code-2000, Sections
507.1 and 507.13. www.icbo.org.
3. Underwriters Laboratory. 1995. UL
Standard 710, Standard for Exhaust Hoods
for Commercial Cooking Equipment.
www.ulstandards.com.
4. International Code Council. 2003.
International Mechanical Code-2003,
Section 508.1.1, Makeup Air Temperature.
www.icbo.org.
Advertisement formerly in this space.
16
ASHRAE Journal
ashrae.org
April 2006
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, April
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
Natatoriums
The Inside Story
W
hen you walk into a natatorium wearing street clothes, you probably
Wthink it is really hot and humid. If you are a 6-year-old swimming and
Wt
W
having fun, it isn’t all that uncomfortable. The author has heard children tell
their mothers, “I’m not cold,” when they are almost bright blue and shivering
in natatoriums where the temperature is around 84°F (29°C) and the relative
humidity is about 60%. Older adults and people in therapy require higher air
temperatures as well.
Even at the beginning of the initial design, it is important to know by whom and
how the pool will be used. If it is to be used mostly by children, it is likely that the
space temperatures will be maintained at 84°F to 86°F (29°C to 30°C)—no matter
what the owner may say. Therapy pools need even warmer temperatures.
By Lan Xie, Ph.D., Associate Member ASHRAE, and Kenneth Cooper, Ph.D., Fellow ASHRAE
April 2006
ASHRAE Journal
17
About the Authors
Lan Xie, Ph.D., is mechanical engineer and Kenneth Cooper, Ph.D., is
director of engineering for PoolPak International, York, Pa.
Competition and exercise pool spaces are more likely to be
maintained at temperatures around 82°F (28°C), or lower. This
is driven by the recommendation (2003 ASHRAE Handbook—
HVAC Applications, pp. 4.6 – 4.8) to keep the air temperature
about 2°F (1°C) above the water temperature to help reduce
evaporation from the pool and improve the comfort of bathers
exiting the pool. This will be discussed later.
Although residential space conditions can vary, it is important
for the designer to convince the pool owner not to maintain
the space conditions at normal comfort levels because some
people want to use their indoor pools as places to have parties.
If abnormal natatorium conditions are required, the designer
needs to know what the real conditions will be for proper dehu-
midiﬁ cation equipment selection. Since no one wants to swim
in 73°F (23°C) water, the pool evaporation rate will increase
dramatically as a result of the increased vapor pressure differ-
ential between the warmer pool water and the colder air.
Dealing With Humidity
The relative humidity level in a natatorium normally is
between 50% and 60% year-round for occupant comfort and
to maintain reasonable levels of pool water evaporation. At
typical air temperatures of 82°F to 86°F (28°C to 30°C), the
space dew-point temperature can range between 61°F and 70°F
(16°C to 21°C) as shown in Figure 1. This is much higher
than a typical air-conditioned building designed for 75°F
(24°C) and 50%, where the dew-point temperature is about
55°F (13°C). At the upper end of the comfort zone for indoor
pools, over 75% more moisture is in the air than typically is in
air-conditioned buildings. The designer must be aware of and
minimize condensation on cold surfaces in the natatorium. It
is not always obvious.
To further complicate the issue, the hot, humid environment
doesn’t go away when people go home. You can’t just put a
swimming pool away for the night! Yes, pool covers markedly
reduce the evaporation rate if they are used all the time. Despite
f tf
the best intentions of designers, manufacturers and even pool
operators, such devices are not used consistently over long
periods of time. How is a designer to act?
The continual generation of moisture (24/7) is reduced during
unoccupied periods. While an unoccupied pool only generates
25% to 35% as much moisture as a fully occupied one, the
moisture load never goes away completely. Night setback can-
not be used for a swimming pool because decreasing the air
temperature only increases the evaporation rate from the pool.
Designers and owners must understand that you can never turn
r r
off the natatorium environmental control equipment.
In general, continuous circulation of air must be maintained
24 hours per day. It only takes 20 to 30 minutes for the relative
humidity to increase to 80% to 85% if the dehumidiﬁ cation equip-
ment is shut off in a typical natatorium. To help save energy, shut
off the ventilation air and reduce the load on the dehumidiﬁ ca-
tion equipment during unoccupied times. It is also beneﬁ cial if
the conditioning equipment can take advantage of any outside
air even during unoccupied times when outside conditions are
favorable to help control moisture inside the space.
Indoor Air Quality
Because of the requirements for maintaining safe conditions
in the pool, chemicals are used to control the organisms and
waste products left by swimmers. These chemicals, as will be
discussed later, can produce some irritating airborne byprod-
ucts. One component of maintaining the environment in a
natatorium is ventilation.
ANSI/ASHRAE Standard 62.1-2004, Ventilation for Accept-
able Indoor Air Quality, recommends a ventilation rate of 0.48
cfm/ft2 of pool and deck area (2.4 L/s per m2). Because of the
elevated temperature and humidity levels in a natatorium, this
results in loads on the dehumidiﬁ cation and heating equip-
ment different than normal air-conditioning applications. If
you maintain the space temperature at 84°F (29°C), then any
outside air introduced into the space at temperatures below
84°F (29°C) helps cool the space and increase the heating
load faster as the outside temperature goes down. Similarly,
when the outside air dew-point temperature is below the dew-
point temperature of the natatorium air, it can help to remove
the moisture generated by the pool and occupants. Of course,
when the outside air dew-point temperature is higher, outside
air adds to the moisture load.
Getting Air to the Right Place
The 2003 ASHRAE Handbook—HVAC Applications (pp.
4.6 – 4.8) recommends air exchange rates from four to eight air
changes per hour depending on the use of the pool, occupancy
and equipment type. It has been the authors’ experience that
the design of the air-distribution system is more important
Several proven types of equipment are avail-
able that are designed specifically for nata-
torium applications. A standard, off-the-shelf, air
conditioner should never be used.
18
ASHRAE Journal
ashrae.org
April 2006
than the air exchange rate. The authors know of many systems
with only three air changes per hour and are working just ﬁ ne
with no owner complaints. Proper air distribution is more
important than how much outside air is introduced. Although
it may seem easier to substitute more energy-using outside air
than to design air-distribution systems that properly control
the contaminants in the natatorium, the owner pays for the
increased energy use forever.
It is most important to ensure conditioned air goes where it
is needed rather than assuming it will ﬁ nd its own way (arrows
painted on the wall don’t seem to help much). Deciding where
the air needs to be is not rocket science. Obvious places are
surfaces that can get cold, spectators, a gentle movement across
the pool surface.
The air-distribution system
must be designed so that ef-
ﬁ cient dehumidiﬁ cation and
acceptable air quality inside
the pool can be achieved. Only
increasing the airﬂ ow of the
dehumidiﬁ cation equipment
rarely solves a problem with
condensation or pockets of
poor air quality. Because of
the high dew-point tempera-
tures in a natatorium, more
places exist where conden-
sation can occur as well as
places where there must be
airﬂ ow to maintain air quality.
Some of the considerations for providing proper air distribution
in natatoriums follow.
• Pool Surface. Airﬂ ow over the pool surface and deck area
should be minimized to reduce the drafts on the swimmers
and to reduce the rate of evaporation, which increases
with air velocity. However, it cannot be zero! Substances
off-gassing from the pool will tend to collect at the pool
surface if there is not some small but uniform airﬂ ow over
the surface. These gasses often are irritating to eyes and
may increase respiratory problems. Often, complaints of
uncomfortable conditions in the pool are due to improper
air distribution and chloramines not being swept from the
pool surface.
Almost as often, the dehumidiﬁ cation equipment de-
signer is the one blamed although they did not design the
air-distribution system. Since high supply openings may
be 15 to 30 ft (4.5 to 9 m) above the pool surface, the
designer must be careful to provide proper airﬂ ow at the
pool surface. Proper return air locations can help.
• Supply and return air locations. Ceiling heights in na-
tatoriums normally are greater than regular ofﬁ ce spaces.
Oftentimes, supply air diffus-
ers located near the ceiling
are not adequate to get the
air down to the pool and deck
areas. Sometimes supply air is
introduced at the ﬂ oor level to
blanket the coldest surfaces,
particularly in climates where
a preponderance of heating is
required. Regardless, supply
air grilles should be chosen
to provide sufﬁ cient throw to
blanket the intended surfaces.
Although it may
be easier, it could be a mistake
to locate returns at the same
level as the supply air. Short
circuiting occurs when supply air leaves the conditioned
space without mixing with the space air. This can occur
inadvertently when the supply and return air openings
are not carefully considered and when the throw from the
supply diffusers is not adequate to properly distribute the
air. Strategically locating the returns to minimize short
circuiting as well as provide air movement over the pool
surface is important. Since supply air is most commonly
Commercial swimming pools may be occupied much
longer than ofﬁ ce buildings. It is not uncommon for the
pool to open at 5 or 6 a.m. for early morning lap swimmers,
and remain open until 10 p.m. or later for pool parties and
competition events. During practice sessions, swim teams
churning up the water with nose-to-toe lap swimming
can generate a high rate of evaporation from the pool.
However, few people are in the pool many times during
the day. Conversely, residential pools likely are used only
a few hours each day.
Designers must provide the means to control natatorium
temperature and humidity when the pool is fully occu-
Natatoriums: Long Hours, Varied Occupancy
pied and with a full complement of spectators. However,
most of the time, the level of activity is not nearly that
high. This can cause wide swings in moisture load that
must be accommodated by the dehumidiﬁ cation equip-
ment. For pools with sporadic use, it may be acceptable
to slightly undersize the dehumidiﬁ cation equipment.
Because of the rapid buildup of moisture when activity
increases, it is useful to estimate the type and duration
of the increased activity as well as the building and per-
sonnel tolerance to increased relative humidity when
making the decision whether or not to undersize the
dehumidiﬁ cation equipment.
Figure 1: Dew-point temperatures in natatoriums.
20
ASHRAE Journal
ashrae.org
April 2006
Many reasons exist concerning why odors occur in nata-
toriums. The most common is the pool operator failing to
properly maintain the water chemistry. This may be due to
lack of training, failure of the sanitizing equipment, or to heavy
use of the pool coupled with long operating hours. When
people complain about natatorium conditions, the complaints
are most often about odor, not humidity or temperature.
Commercial pool operators are required to test and
record water quality at least daily and as often as hourly
during occupied periods. Many factors are important to
maintaining good pool chemistry. Only a few are discussed
here. Commercial pool operators must be trained to
maintain all of parameters of the pool.
In the United States, most indoor pools are sanitized
using some form of chlorine such as chlorine gas, sodium
hypochlorite and calcium hypochlorite among others.
Other methods include bromine compounds, ozone,
silver and iodine.
When chlorine is used, a free chlorine residual of between
1 and 3 ppm must be maintained. Because biological matter
always exists in the pool, combined chlorine compounds
(chloramines) form wherever there is chlorine. Chlora-
mines are complex chlorine-nitrogen compounds released
from the pool surface as a gas. It is the off-gassing of the
combined chlorine products that causes the odor—not the
chlorine itself. The National Swimming Pool Foundation’s
Certiﬁ ed Pool–Spa Operator® Handbook (www.nspf.com)
recommends the combined chlorine level be maintained
below 0.2 ppm.
A simple, inexpensive tester for chlorine often is used.
This device relies on the operator comparing the color of
a solution to a color chart. If the combined chlorine levels
are too high, these devices lose their accuracy because the
color comparison becomes more difﬁ cult. More accurate
(and expensive) devices exist. However, many pool opera-
tors do not know about them or cannot afford them. A
quick test for improper pool chemistry is to notice the odor
immediately upon entering the natatorium. If a noticeable
Dealing With Odors
odor exists within the ﬁ rst 10 to 20 seconds, it is prob-
able that the combined chlorine level is too high. After 20
seconds, you become accustomed to the odor.
All pools that have signiﬁ cant use require shocking (super
chlorination) at some time. When the combined chlorine
level reaches 0.2 to 0.5 ppm, shocking is necessary. If the
pool is heavily used, it may need to be done daily. Shocking
a pool requires the operator to increase the free chlorine
in the pool to a minimum of 10 times the measured chlo-
ramine content of the pool. This normally requires the
chlorine content in the water be increased 8 to 10 ppm.
It can take several hours for the pool chemistry to come
back to normal. This cannot be done when anyone is in
the pool for obvious reasons. If this is not done correctly
and breakpoint chlorination is not reached, it can actually
worsen conditions. For a heavily used pool open from 5
a.m. to 10 p.m. or later, this can present a problem. An
operator may not be present during the only time shock-
ing can be done.
Natatorium dehumidification units providing 100%
outside air can be operated in a purge mode that ﬂ ushes
the waste products of the superchlorination process more
quickly, reducing the time required for shocking. During
this mode, it is acceptable for the space conditions to vary
from the setpoint since no occupants are in the space.
Another important criterion is pH. Swimming pools must
be maintained slightly basic, in the range of 7.2 to 7.6 pH.
This is important for two reasons. First, it is not irritating
to swimmer’s eyes. Second, maintaining the pH in this
range allows the other pool chemicals, including chlorine,
to be the most effective. Having a pH below 7.0 can cause
corrosion damage to pool components and reduce the
effectiveness of the chlorine.
Total alkalinity and water hardness are important and
must be balanced with the factors discussed previously.
Scale formation and pH control problems can result from
improper levels.
Off-gassing from pools is not covered in ASHRAE litera-
ture. ASHRAE Research Project 1083, Chemical Off-Gas-
sing From Indoor Swimming Pools, is investigating this.
distributed over the exterior surfaces, returns should be
located on interior surfaces.
Another common problem is to provide one undersized
return air location. Of course, returns are located in out of
the way places since they are noisy and unsightly. Aside
from the potential noise generated by the high air veloc-
ity, it can cause pockets of dead air in the space—think
corners and the edges of the spectator areas as well as the
pool surface itself. Properly sizing the return can almost
eliminate air noise and reduce static pressure loss in the
duct system. A quick inspection of a swimming pool will
demonstrate that there is plenty of open space for properly
sized returns.
If there is a warm pool, whirlpools or kids’ pool (often
kept at a higher water temperature), a return air grille
should be located nearby to localize the impact of the
increased evaporation rate. This should not be the only
return path as it can fool the dehumidiﬁ cation equipment
into sensing that the relative humidity is higher than it
actually is. Sometimes, an auxiliary exhaust fan can be
used to help control evaporation from such areas.
• Spectator areas. Spectators want to be cool and comfort-
able. They don’t understand that the pool space cannot
be maintained at one temperature and the spectator area
at another temperature without a barrier between the two
spaces. An auxiliary air handler might be used to circulate
22
ASHRAE Journal
ashrae.org
April 2006
extra airﬂ ow in the spectator areas during periods of high
occupancy. Careful attention to some of the supply air
diffuser locations also can help. For instance, locating
supply air diffusers to blow dry air into the faces of the
spectators makes them feel more comfortable. Locating
a return air grille at the back of the spectator area will
help direct the airﬂ ow.
• Locker rooms. Don’t go there with the pool dehumidiﬁ ca-
tion system! Locker rooms must have separate ventilation
and exhaust systems. Be careful about open doorways
between the pool and locker rooms. The negative pressure
in the locker room can draw chloramine-laden air into
the locker room, possibly causing corrosion. It is best to
convince the architect that a door is necessary.
Photo 1: Residential pool.
Photo 2: Commercial pool.
Advertisement formerly in this space.
April 2006
ASHRAE Journal
23
• Space pressurization. A slightly
negative air pressure should be
maintained inside the pool area with
respect to adjacent areas of the build-
ing and the outdoors to prevent mois-
ture and chloramine odor migration.
This can be more difﬁ cult than it
seems because often several types of
adjoining spaces exist such as locker
rooms, hallways, common areas and
outside walls. Which space to use?
It is unclear since conditions can
change dramatically during periods
of high use and unoccupied times.
Certainly, the pressure reference
should be coordinated with zones
having a separate exhaust system,
such as locker rooms.
Be careful not to overdo the nega-
tive pressure either. Doors can be
hard to open because it only takes
a small pressure difference due to
the large surface area of the door.
Cracks can make a whistling sound.
Undesirable air from locker rooms
can cause odor problems. Uncon-
trolled air leaking into the space can
increase the load on the dehumidiﬁ -
cation equipment. Cold outside air
drawn in through a crack in a door
can cause frost formation on the
inside of the door even though the
space temperature is 82°F (28°C).
Install the duct system so no condensa-
tion occurs in the ductwork. All supply
and return ductwork seams should be
sealed, including connections to sup-
ply grilles, fans and return air grilles.
Special attention is needed for return
ducts, which have negative air pressure.
When leaks are in return ducts, air from
unconditioned space can be sucked in
and may generate undesirable condensa-
tion, as well as degrade the operation of
the dehumidiﬁ cation equipment. Duct
materials need to be resistant to corro-
sion from airborne chlorides. When the
ductwork is outside of the conditioned
space, insulation must be placed on the
outside of the duct. Seams must be sealed,
wrapped and coated with mastic.
Water, Water Everywhere
With pools of different sizes and many
fun features to entertain swimmers, it is
difﬁ cult to estimate evaporation load.
Many factors drive the evaporation rate.
As discussed earlier, the conditions in a
typical natatorium mainly are determined
by bather comfort. However, desired pool
water temperature and minimizing evapo-
ration rate also are important.
The original evaporation rate equation
developed by Willis Carrier more than
70 years ago, although used for many
years, is not always correct. Evaporation
Rate Equation 1 from the 2003 ASHRAE
Handbook—HVAC Applications (pp. 4.6)
has been modiﬁ ed to better reﬂ ect vary-
ing pool room applications.
wp
wp
w = 0.1A(p
(p
( w– p
–
a)Fa
Fa
F
(1)
where
wp
wp
w
= Evaporation rate of water,
lb/h
A
= Pool surface area, ft2
Pw = Saturation vapor pressure
at surface water tempera-
ture, in.Hg
Pa
Pa
P
= Saturation pressure at
room air dew point,
in.Hg
Fa
Fa
F = Typical activity factor
The 2003 ASHRAE Handbook (p. 4.6)
has a table showing various activity fac-
tors (F
(F
( a
Fa
F ) to be applied for different types
of pools and activities. However, it is
just a Band-Aid™ and does not cover
all water features in common use. Many
attempts have been made to produce a
better correlation, but none has gained
general use. ASHRAE Technical Com-
mittee 8.10, Mechanical Dehumidiﬁ ca-
tion Equipment and Heat Pumps, is
developing a work statement to update
the information in the Handbook.
Increasing the pool water temperature
to equal the space temperature 2°F (1°C)
can increase the evaporation rate by 15%
to 20%. Lowering the relative humidity in
the space by 10% can cause the evapora-
tion rate to increase by more than 30%.
Thus, it is important to know what the
intended natatorium space and pool water
conditions actually will be.
To add to the confusion, Photos 1
through 4 show some typical indoor
pools. A residential pool (Photo 1
(P
(
) usu-
ally doesn’t have much complexity in
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
April 2006
Photo 3: Institutional pool.
Photo 4: Theme pool.
usage or features. A commercial pool (Photo 2
(P
(
) in a motel or
small health facility is similar, although it will have more people
in it occasionally. Both of these natatoriums can have large
glass areas and high sensible cooling loads. An institutional
pool (Photo 3
(P
(
) normally is larger and has more activity and
possibly an occasional large spectator load.
Many theme pools (Photo 4
(P
(
) are built with places that spout
water. Waterslides and waterfalls make it more difﬁ cult to
calculate the evaporation rate, since it is difﬁ cult to estimate
contact surface area between water and air and convection ef-
fect of water movement. Activity factors for such features can
be upwards of two to four or more. No scientiﬁ c studies have
been done in this area.
Outdoor air ventilation rates, recommended by Standard
62.1-2004 for people, pool surface and deck area for acceptable
indoor air quality, can generate high moisture loads during the
summer. However, as discussed earlier, ventilation air can help
to dehumidify as outdoor dew-point temperature drops below
the natatorium dew-point temperature. Generally, it is necessary
to account for the worst case moisture load when sizing the
dehumidiﬁ cation equipment although the maximum moisture
load from ventilation air is not usually present.
Pool covers certainly reduce the evaporation rate when
they actually cover the pool. Long operating hours or people
forgetting to replace the pool cover after use reduce their ef-
fectiveness. Commercial pools often have long operating hours
and may use some of the unoccupied time to clean the pool
by superchlorination (shocking), further reducing the time the
pool is covered. Unless the pool cover is automatic, requiring
no operator intervention, it is likely that the cover will not be
used consistently. In any event, during operating hours, the
pool is not covered and the designer must choose equipment
to meet this load.
All of these factors provide a challenge when it comes to
determining how much moisture to remove. If you design for
the worst case and the pool is not used much, then you run
the risk of greatly oversizing equipment. If you design for
the average case, then you run the risk of the space getting
completely out of control when an extra large load exists. For
smaller, less used pools it can be acceptable for the humidity
and temperature to rise somewhat under unusual conditions
so that the amount of oversizing can be minimized. For larger
facilities, this is less acceptable and the dehumidiﬁ cation
equipment often is called on to work effectively over a large
range of operating conditions.
Where Does the Water Go?
Water vapor in the air changes to the liquid phase, when air
is cooled down below its dew point, which is at 100% relative
humidity. Condensation occurs when liquid water molecules
accumulate, droplets form, and moisture condenses out of the
air. Condensation can damage wood, paper and other materials.
It accelerates rusting of steel and causes paint to peel. In indoor
swimming pools, chloramines (by-products from the pool water
chemistry control system) combine with moisture in the air
condensing on cold surfaces to form a chloride-rich solution
that corrodes most metals, including some stainless steels.
If moisture control is neglected during the design of the nata-
torium envelope and during the supervision of its construction,
problems can occur, including massive condensation; sagging
ceiling tiles; soaked insulation; mold; mildew; corroded ﬁ xtures;
fractured masonry and even eventual structure collapse.
• Cold surfaces. When any surface cools to a temperature
below the surrounding air dew point, moisture condenses
on the surface. Potentially cold surfaces include north exte-
rior walls, windows, window/door frames, and skylights.
Single glazed windows, metal casings of windows and
doors and on rooﬁ ng fasteners create a thermal bridge
between cold weather outdoors and humid air indoors.
Most designers recognize the need for thermal glazing on
windows. Depending on the expected outside temperature,
double glazing might not be sufﬁ cient. More importantly,
most designers do not specify (and hold the speciﬁ cation
when the value engineering starts) window frames with
April 2006
ASHRAE Journal
25
adequate, or any, thermal breaks. We
have seen many installations where
the windows are clear, but the window
frames are covered with moisture.
Another common mistake is in
letting the architect design the
supports above doors and windows
with steel plates or beams that go
completely through the wall with
no thermal break.
Most natatoriums have at least one
emergency exit door to the outside.
Such doors must be selected with
care. Thermal breaks are required
for the door and its frame and, at
minimum, the double-pane windows
as well. Some common places that
are forgotten are the door sill and
locking mechanism. The authors have
seen installations where it looked as if
someone had been spraying the door
with a hose. Another installation had
ice on the inside of the door frame.
Windows that face interior sections
of the building also can form con-
densation, particularly if the window
surface is bathed in air from an air-
conditioning system on the outside
of the window. It usually is best to
use double-pane windows here.
Skylights are similar to windows
except that they are in a much worse
place. Since hot, humid air rises and
the airﬂ ow at the top of the building
may not be as good as elsewhere,
the moisture level near the skylight
will be higher than anywhere else.
Some facilities include operable sky-
lights or moveable roofs for summer
venting. These are mixed blessings
since anything that can be opened is
more difﬁ cult to seal and may have
mechanisms that are problematic to
thermally isolate. As a minimum, the
dehumidiﬁ cation equipment must be
interlocked so the equipment does
not use energy needlessly when the
skylights are open.
Any type of skylight is not a good
idea in a natatorium. If they must
be used, then the designer needs to
be involved with the architectural
design of these features as early as
possible to ensure adequate air cir-
culation. The designer may consider
providing some type of auxiliary
air-moving device to maintain air
circulation over the surface to help
prevent condensation.
•Vapor retarders. The movement
of moisture is determined by the
differences in water vapor pressure
between two spaces. If a portion of
the natatorium has walls, ﬂ oors or
ceilings that are adjacent to interior
spaces, a moisture retarder is re-
quired. Remember, the difference in
the amounts of moisture in the two
air spaces can be large. Do not just
think about the outdoors!
Natatoriums should be built as vapor
tight as possible. Vapor retarders,
which are semi-vapor permeable
materials, should be located im-
mediately behind the interior wall
surface, so that humid air and vapor
will be held inside the space, rather
than moving outward into the cooler
wall cavities. All seams of the vapor
retarder must be sealed instead of
just overlapped. The vapor retarder
must also be sealed to ceiling and
to the ﬂ oor slab to prevent humid
air entering the walls or ceiling
through those seams. All joints
around switches and receptacles
must be sealed to prevent localized
moisture migration. The continuity
of the vapor retarder is important.
The air dew-point temperature is the
key. Since the dew-point temperature of
the air in a natatorium is high by design,
everything else in the building must be
able to accommodate it. It is suggested that
the coldest surface should be at least 5°F
(3°C) above the pool room dew point (2003
ASHRAE Handbook, pp. 4.6–4.8). Main-
k,k
taining all surface temperatures at 70°F to
75°F (21°C to 24°C) on a design winter day
can be difﬁ cult. As mentioned earlier, air
distribution plays an important role.
Dehumidiﬁ cation
Because the majority of pools (in North
America) use a chlorine-based water
chemistry control system (often man-
dated by local health codes), and because
the control of pool water chemistry is not
always adequate, conditions experienced
inside a natatorium dehumidiﬁ er often are
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
April 2006
harsh. This requires the manufacturer to take extra precautions
to protect the equipment to ensure a satisfactory lifespan. Spe-
cially coated or special materials for refrigeration coils and heat
exchangers and interior painting of metal parts are required.
Isolation of operating equipment such as electrical and refrig-
eration parts to minimize corrosion is important. This means
that, in general, standard-duty air-conditioning equipment is not
suitable for natatorium use. Therefore, natatorium equipment
costs more than standard air-conditioning equipment.
Natatorium dehumidiﬁ ers are different from standard air-
conditioning equipment in that they are designed to remove
much more moisture from the air (a sensible heat factor of 0.5
to 0.6 contrasts to a sensible heat factor of 0.8 for standard
air-conditioning units). This has several ramiﬁ cations. First,
the equipment probably is more expensive per unit of cool-
ing. Second, much less sensible cooling capacity is available
than with standard air conditioners. This can dramatically
affect the required equipment size when a space has a high
cooling load.
Natatorium dehumidiﬁ ers are generally higher maintenance
items (although owners don’t want to hear that). Coupled with
the fact that the equipment must operate 24/7, the harsh air
conditions can cause rapid deterioration of the equipment
if regular maintenance is
not performed. Natatorium
equipment has belts, ﬁ lters
and bearings that need to
be inspected and serviced
at intervals that seem too
frequent to most owners.
Newer equipment with direct
drive fan motors and variable
frequency drive speed control
can reduce the maintenance
somewhat. However, a need
still exists for regular visits to
the dehumidiﬁ er. Therefore,
the designer needs to ensure
that the equipment is easily
accessible.
Different fan conﬁ gurations can be used to maintain negative
pressure control of the space, use outside air as an economizer,
control outside air for ventilation, and provide a purge cycle
during regular maintenance of pool water chemistry.
• Return/supply fan conﬁ guration. Two fans are located
inside the equipment cabinet. The return fan is sized to
handle the return duct static pressure, while the supply
fan handles the supply air duct static pressure. Negative
pressure in the space can be maintained easily by changing
the return fan speed, the supply fan speed, or both. An air
mixing box with three dampers generally is used to achieve
100% outside air, or a minimum percentage outside air,
or any percentage outside air for dehumidiﬁ cation when
appropriate. This conﬁ guration normally has two ﬁ lter
sections, one for return and one for supply.
• Exhaust/supply fan configuration. The supply fan
handles both return duct static pressure and supply duct
static pressure. A separate exhaust fan may be located
in the dehumidiﬁ er cabinet or at a remote location. This
conﬁ guration only allows for minimum outside air re-
quirements (typically about one-third of the airﬂ ow) and
requires a second small ﬁ lter area speciﬁ cally for outside
air. The exhaust fan and outside air control dampers must
be coordinated by the dehumidiﬁ er for proper operation.
• Purge/exhaust/supply fan. This conﬁ guration is similar
to the exhaust/supply fan conﬁ guration except that a purge
fan, which normally can handle at least two-thirds of air-
ﬂ ow, is included to obtain approximately 100% outside air.
This conﬁ guration requires a separate ﬁ lter area capable
of supporting full outdoor airﬂ ow as well as a damper
mechanism for control.
Mechanical dehumidiﬁ ers (2004 ASHRAE Handbook—HVAC
Systems and Equipment, p. 47.1) are widely used for natato-
riums. They are speciﬁ cally designed to obtain high moisture
removal capacities, low sensible heat ratio, using a standard
refrigeration cycle. These dehumidiﬁ ers are equipped with
multiple refrigerant condensers so space cooling, air reheat and
pool water heating can be obtained while controlling the space
temperature and dew point in
the natatorium. Mechanical
dehumidifiers are good at
using as much of the rejected
heat as possible. Since evapo-
ration of the pool water causes
the water temperature to drop,
pool water heating normally
is always required year-round.
Using rejected heat for pool
water heating is important.
Where local codes allow, re-
covering moisture condensed
from the air and returning it to
the pool can be cost-effective
because it reduces the amount
of makeup water required. In
a large, active pool several hundred pounds per hour of moisture
can be reclaimed.
A total heating requirement exists comprising the nata-
torium skin losses, ventilation air and the pool water itself
because of continual cooling due to evaporation. Generally, a
requirement exists for auxiliary heat for the pool water as well
as for the air. This is true no matter what type of equipment is
used for dehumidiﬁ cation. However, if the dehumidiﬁ cation
equipment can recycle unused heat from the dehumidiﬁ ca-
tion process back into the pool water, it reduces energy use
substantially. Auxiliary pool water heaters need to be sized
to handle the entire heat loss due to evaporation and cold
makeup water introduction. The auxiliary pool water heater
also might need enough capacity to heat an entire swimming
pool to operating temperature in a reasonable amount of time
Figure 2: Dew-point temperature control.
April 2006
ASHRAE Journal
27
when the pool has been completely re-
ﬁ lled after maintenance or because the
dissolved solids in the pool water have
become unmanageable.
Where the outside air dew point is low
enough, 100% outside air units are gain-
ing popularity. Such units will normally
use a heat recovery device such as a heat
pipe or air-to-air heat exchanger between
the exhaust air and the outside air. When
the outside air dew-point temperature is
above about 60°F to 65°F (15°C to 18°C),
it may not be possible to maintain the
space humidity at acceptable levels, and
some type of auxiliary dehumidiﬁ cation
may be required. When the outside air
temperature is above about 75°F (24°C) it
may not be possible to maintain the space
temperature at acceptable levels. In these
cases some sort of auxiliary cooling coil
must be provided. Auxiliary heat also is
needed for winter conditions.
Air-to-air heat recovery devices can
be used to recover energy from the ex-
haust air to the supply air so the size of
auxiliary heating can be reduced. In con-
sidering such devices, the designer must
be aware of possible problems caused
by the high moisture load of the exhaust
air. If the heat recovery device is too ef-
ﬁ cient, at low outside air temperatures,
condensation of moisture and freezing
can occur in the exhaust side of the heat
exchanger. If the heat recovery device is
not efﬁ cient, then its beneﬁ ts are minimal
and more auxiliary heating is required.
Enthalpy wheels are not used in natato-
riums because no need exists to increase
the moisture in the incoming air.
Natatorium dehumidiﬁ cation equip-
ment is selected primarily to remove the
moisture load. Air circulation rates and
outdoor air requirements are also part of
the consideration. Dehumidiﬁ er manu-
facturers have computer programs to help
the designer select the proper equipment.
Potentially large sensible cooling loads
generated by expanses of south-facing
glass or skylights must be considered.
However, they may cause the dehumidi-
ﬁ cation equipment moisture removal to
be oversized.
The actual amount of moisture in the
air (absolute humidity) is represented by
the dew-point temperature as shown in
Figure 2. In moist pool spaces, the actual
amount of moisture in the air does not
change very fast even with the dehumidi-
ﬁ cation equipment running. On the other
hand, Figure 2 shows that the relative hu-
midity can vary considerably with a small
change in the space dry-bulb temperature.
It is important for the pool dehumidiﬁ er
control system to work on maintaining
proper dew-point temperature and not
relative humidity for best controller sta-
bility. Naturally, the user probably won’t
know what dew-point temperature to
set, so the control system should allow a
nominal space temperature and relative
humidity setpoint with the system con-
trols, making the conversion to dew-point
temperature internally.
Summary
Natatoriums are not just another space
t t
to be air conditioned. This article pre-
sented an overview of several areas that
are important to the successful design of
an indoor swimming pool.
The driving factor is moisture and lots
of it. The designer must be relentless in
ﬁ nding places that moisture might collect
and eliminating them. In addition to being
unsightly, surfaces that are regularly wet
will corrode and may fail prematurely.
Air distribution is another important
aspect of a successful design. The air-
distribution system in the natatorium is
not the place to apply value engineering
to the design.
Although pool water chemistry is be-
yond the control of the designer, it also
is an important aspect of the design. The
designer needs to make provisions for
maintaining the best air quality possible
even if the pool operator doesn’t do a
good job with the pool water chemistry.
Several proven types of equipment are
available that are designed speciﬁ cally
for natatorium applications. A standard,
off-the-shelf, air conditioner should never
be used.
Natatoriums are expensive to build
because of the special design consider-
ations and equipment needed, and they
are expensive to operate. The systems
cannot be turned off, and they require
continual attention for the pool and the
dehumidiﬁ cation equipment.
Advertisement formerly in this space.
68
ASHRAE Journal
ashrae.org
April 2006
By Detlef Westphalen, Ph.D., Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
Heat Transfer Enhancement
This is the thirty-ﬁ rst article inspired by a DOE report cover-
ing energy-saving HVAC&R technologies.
H
eat exchanger effectiveness can impact the efﬁ ciency
of vapor-compression cycles used in air conditioners,
heat pumps, refrigeration equipment, and refrigera-
tors. As the refrigerant condensing or evaporating temperature
approaches that of the ultimate heat transfer medium, e.g.,
the outdoor air temperature for an air-cooled condenser,
the vapor compression cycle temperature difference (also
referred to as the lift) decreases. This, in turn, decreases the
pressure ratio across the compressor, increasing its opera-
tional coefﬁ cient of performance (COP) and decreasing its
energy consumption.
In vapor compression cycles, enhancement techniques aug-
ment both refrigerant- and air-side heat transfer. Due to the
more favorable heat transfer characteristics of refrigerants and
liquids relative to air, and the common use of helical grooves
(riﬂ ing) to enhance refrigerant-side heat transfer, air-side
heat transfer tends to limit overall heat exchanger efﬁ ciency,
accounting for two-thirds or more of total heat transfer resis-
tance. Consequently, this column focuses primarily on air-side
heat transfer enhancement techniques.
In the absence of enhancement, most HVAC air-to-liquid
heat exchangers have laminar flow over surfaces due to
the small hydraulic diameters of spaces between ﬁ ns. Heat
transfer in laminar ﬂ ows occurs across a thermal boundary
layer between the heat exchanger surface and the airﬂ ow.
Unlike turbulent boundary layers, which have vigorous
mixing due to turbulent ﬂ ow structures that readily transfer
heat between the surface and the airﬂ ow, calmer laminar
boundary layers have lower heat transfer coefﬁ cients, h.
To overcome these limitations, heat transfer enhancement
approaches augment heat transfer by either causing a transi-
tion to turbulent ﬂ ow, creating vorticity that increases mix-
ing, or restarting the thermal boundary layer to decrease its
thickness. Table 1 describes several different types of heat
transfer enhancement.
In some cases, the heat exchanger operating conditions permit
the ﬂ ow to be tripped from laminar to turbulent ﬂ ow if subjected
to a sufﬁ ciently strong perturbation. The surface downstream
of ﬂ ow transition then experiences higher heat transfer coef-
ﬁ cients because most resistance to heat transfer occurs across
a thin viscous ﬂ ow layer near the wall instead of across the
entire boundary layer. Tripping devices used include surface
obstructions (steps, coils, tapes, three-dimensional shapes),
surface indentations (cavities, dimples), roughness, as well as
upstream turbulence and vorticity.1
Upstream vorticity does not always cause a ﬂ ow to become
turbulent, but its swirling motions can enhance heat transfer by
increasing mixing between the air at the heat exchanger sur-
face and the bulk airﬂ ow. Examples include wavy ﬁ ns, surface
winglets, and other elements that protrude from ﬁ n surfaces
sufﬁ ciently to generate vorticity.1,2,3
At the leading edge of a heat exchanger surface, the thermal
boundary layer is thin and poses little resistance to heat transfer.
As the length from the leading edge increases, so does the resis-
tance to heat transfer. Some designs interrupt the heat transfer
surfaces to enable the boundary layer to restart, increasing h.
Practical examples of devices used to restart boundary layers
include offset strips and louvered ﬁ ns.1,2,3
All of the approaches discussed previously are passive, i.e.,
they do not require additional energy to modify the ﬂ ow. On
the other hand, most increase the pressure drop of the heat
exchanger and, in turn, increase the fan energy consumption.
Consequently, their net effectiveness depends upon the balance
between the reduction in compressor power from increased heat
transfer and the increase in fan power.
Heat transfer enhancements can improve the heat exchanger ef-
fectiveness of internal and external ﬂ ows. Typically, they increase
ﬂ uid mixing, by increasing ﬂ ow vorticity, unsteadiness, or turbu-
lence or by limiting the growth of ﬂ uid boundary layers close to
the heat transfer surfaces.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, April
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
70
ASHRAE Journal
April 2006
Table 1: Surface vibrations or sound waves thin or restart boundary layer and/or induce secondary ﬂ ows.1,5
Approach
Description
Enhancement Possible
\*
Heat transfer decreased in separated ﬂ ow region.
\*\* Signiﬁ cant enhancement possible in liquid ﬂ ows (from cavitation) or natural convection.
†
See Bergles, 1998.
Slits or offset ﬁ ns interrupt the boundary layer, restarting it, creat-
ing secondary ﬂ ows, and/or generating ﬂ ow unsteadiness\*
Accelerates transition from laminar ﬂ ow to turbulent; also in-
creases turbulent ﬂ ow heat transfer
Ridges or three-dimensional shapes (cube, pyramid, etc.) gen-
erate secondary or unsteady ﬂ ows\*
Surface vibration or sound waves thins or restarts boundary
layer and/or induces secondary ﬂ ows
High-voltage (>1 kV) applied to an electrode near a plate in-
duces secondary ﬂ ows in boundary layer (liquid ﬂ ows only)
Enhancement primarily for multiphase ﬂ ows
Removal of boundary layer restarts boundary layer downstream
Surface Interruptions
Surface Roughness
Surface Protuberances
Forced Flow Unsteadiness
Electrohydrodynamic (EHD)
Boundary Layer Injection
Boundary Layer Suction
50% – 100%
Up to 300%
50% – 500%
Small\*\*
300%+
50% – 500%
Large†
Active Passive
Active approaches use external energy sources to actively
alter the ﬂ ow. Active approaches can enhance heat transfer by
one or more of the three mechanisms described previously. For
example, large pressure ﬂ uctuations imposed acoustically aug-
ment heat transfer by increasing ﬂ ow unsteadiness and, in some
instances, inducing laminar-to-turbulent ﬂ ow transition.1
Energy-Saving Potential
Typically, a refrigerant-to-air heat exchanger for an air
conditioner has a saturated refrigerant temperature approxi-
mately 10°C to 15°C (18°F to 27°F) higher than the ambient
air temperature ﬂ owing through the condenser. By reducing
the temperature difference between the refrigerant and air
temperatures, enhanced heat exchange decreases the overall
temperature lift of the cycle and increases the cycle’s coef-
ﬁ cient of performance (COP). Airside heat transfer enhance-
ments have been used for evaporators, although condensa-
tion and frost formation on the heat exchanger surface if of
evaporators complicates the application of enhancements
to evaporators.
Analyses performed by TIAX to assess the energy-perfor-
mance gains for air-cooled air conditioning and refrigeration
cycles indicate a 100% increase in condenser heat transfer
coefﬁ cient can reduce cycle energy consumption by approxi-
mately 10% to 15% over a range of conditions. On a national
basis, this could reduce the 7 quads consumed by residential
and commercial air conditioners and refrigeration equipment6
by about 0.7 to 1.1 quads. However, this does not account for
additional fan energy consumption, which varies on a case-
by-case basis.
Market Factors
Heat exchanger design and selection cannot be separated
from a system context and reﬂ ects several tradeoffs including:
compressor energy efﬁ ciency gains, heat exchanger airside
pressure drop (fan power), component costs, and component
size. The extent that enhanced heat exchange affects these
design variables as compared with other performance en-
hancement options ultimately affects its ability to penetrate
the market and appear in products. For example, heat transfer
enhancement options may compete with the use of larger
conventional heat exchangers and higher-efﬁ ciency compres-
sors to increase unit efﬁ ciency and meet an EER target for
one product.
Alternately, enhanced heat exchange may be employed
to decrease heat exchanger area and reduce unit cost or
size while maintaining acceptable energy performance.
For example, heat transfer enhancement may prove attrac-
tive for certain unitary or military products because they
allow the manufacturer to maintain adequate performance
without increasing—or while decreasing—the size of the
unit’s enclosure.
Manufacturers may be cautious about introducing novel
heat transfer enhancement approaches into products. If ap-
proaches require appreciable modiﬁ cations to existing heat
exchanger manufacturing processes, manufacturers may have
to incur signiﬁ cant capital costs. To mitigate technical risks of
changing heat exchanger geometry, manufacturers must ﬁ rst
perform extensive laboratory and ﬁ eld testing to verify that
the enhancements perform reliably over the range of expected
operating conditions. Notably, the airside of condensers needs
April 2006
ASHRAE Journal
71
to resist performance degradation from fouling by grease and
dust. This tends to limit the applicability of many potential
enhancement approaches.2
Speciﬁ c heat transfer enhancement approaches have their
own challenges to commercialization. For instance, Electrohy-
drodynamics (EHD) for enhancing water- or refrigerant-side
heat transfer relies upon high voltages (sometimes in excess of
10 kV) to achieve dramatic (300%+) increases in heat transfer
coefﬁ cients.4,5 Implementing EHD has several complicating
factors, including manufacturing complexity (to insert the high-
voltage electrodes in the tubes), safety concerns, and possible
reliability issues.
References
1. Bergles, A.E. 1998. “Techniques to enhance heat trans-
fer.” Chapter 11 of Handbook of Heat Transfer, 3rded. W.M.
Rohsenow, J.P. Hartnett, and Y.I. Cho, eds. New York: Mc-
Graw-Hill.
2. Bullard, C.W. and R. Radermacher. 1994. “New technolo-
gies for air conditioning and refrigeration.” Annual Review of
Energy and Environment pp. 113–152.
3. Gidwani, A., M. Molki, and M.M. Ohadi. 2002. “EHD-
enhanced condensation of alternative refrigerants in smooth
and corrugated tubes.” HVAC&R Research 8(3).
4. Jacobi, A.M. and R.K. Shah. 1998, “Air-side ﬂ ow and
heat transfer in compact heat exchangers: a discussion of
enhancement mechanisms.” Heat Transfer Engineering,
19(4):29 – 41.
5. TIAX. 2002. “Energy consumption characteristics of
commercial building HVAC systems—Volume III: energy
savings potential.” Final Report to U.S. Department of Energy,
Ofﬁ ce of Building Technologies.
6. DOE. 2005. “2005 Buildings Energy Databook.” Pre-
pared for the U.S. Department of Energy Ofﬁ ce of Energy
Efﬁ ciency and Renewable Energy. http://buildingsdatabook.
eren.doe.gov/.
Detlef Westphalen, Ph.D., is principal and Kurt W. Roth,
Ph.D., is associate principal in the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
April 2006
A Tale of Two Codes
W
ith the adoption of the U.S Energy Policy Act of 1992
(EPAct),1 ANSI/ASHRAE/IESNA Standard 90.1-1989, En-
ergy Standard for Buildings Except Low-Rise Residential Buildings,
became the base efﬁ ciency standard for nonresidential building
codes across the United States. Under this act, each state had until
October 1994 to certify to the Department of Energy (DOE) that it
had a building code as stringent as Standard 90.1-1989.2,3 While
many states subsequently adopted codes based on Standard 90.1-
1989 or subsequent versions, approximately 10 states, including
California, already had a building energy code.
California’s code is Title 24, Part 6,
of the California Code of Regulations:
California’s Energy Efficiency Stan-
dards for Residential and Nonresidential
Buildings (Title 24).4 Title 24 at the time
of EPAct’s adoption was deemed more
stringent than Standard 90.1-1989. In the
intervening years, Title 24 and Standard
90.1 have each been through a number
of revisions, each code following a dif-
ferent set of rules in its development and
adoption process.
Although these codes are developed
separately, a fair amount of synergy and
similarity exists. Many members of the
code development process in California
also are involved in the development of
Standard 90.1. This has led to cross pol-
lination between these two documents.
This article presents mechanical
requirements that are signiﬁ cantly dif-
By Mark Hydeman, P.E., Member ASHRAE
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, April
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
April 2006
ASHRAE Journal
47
About the Author
Mark Hydeman, P.E., is a principal at Taylor Engineering in Alameda Calif.
He was a member of ASHRAE’s Standing Standards Project Committee
90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings,
through publication of the 1999 version and has been a lead developer for
the mechanical portions of California’s Nonresidential Energy Standards
since the 2001 version.
ferent between these two energy standards in their current
implementation: The 2004 version of Standard 90.1 and the
2005 version of Title 24.
The reader also should be aware that signiﬁ cant differences
exist in the envelope and lighting portions of these two stan-
dards, but these are beyond the scope of this article.
A Tale of Two Codes
If Charles Dickens were still alive (and working in our
ﬁ eld) he might have written “they were the best of codes,
they were the worst of codes….” Building energy standards
like those developed by ASHRAE and California Energy
Commission (CEC) are much maligned and poorly under-
stood. To their critics, they are complicated and expensive
impediments to architecture and development. To their sup-
porters, they are a necessary part of protecting our scarce
resources and a cost-effective investment in our energy
infrastructure.
Title 24 and Standard 90.1 are building energy efﬁ ciency
codes. Although Title 24 and Standard 90.1 were developed
on a similar timeline (Table 1), the history and process of de-
veloping the two was quite different. According to ASHRAE’s
Web site, “ASHRAE is accredited by the American National
Standards Institute (ANSI) and follows ANSI’s requirements
for due process and standards development.”5 The ANSI-ap-
proved process that ASHRAE uses includes requirements to
provide public access to comment through public meetings
and reviews and to seek consensus where conﬂ icts arise.
On high proﬁ le standards such as ASHRAE Standard 62.16
and 90.1, this process can be cumbersome. When Standard
90.1 was referenced in EPAct, the requirements of Standard
90.1 became linked to the market for building products and
services across the United States.
Industry and public interest groups like the American
Council for an Energy Efﬁ cient Economy (ACEEE), American
Gas Association (AGA), Air-Conditioning and Refrigeration
Institute (ARI), Building Owners and Managers Association
International (BOMA), the U.S. Department of Energy (DOE),
Edison Electric Institute (EEI), and the National Resources
Defense Council (NRDC) locked horns on key provisions
in the standard, drummed up public comments to support
their stances and competed for seats on the committee. In
the second public review, the Standing Standards Project
Committee (SSPC) for 90.1 received and processed nearly
60,000 comments.7 Critics of the standard ran inﬂ ammatory
articles in trade journals and the committee nearly buckled
under the process of reading, responding to and resolving all
of the comments.
In contrast to the ANSI/ASHRAE process of standards de-
velopment, California’s process does not require consensus.
It simply requires evaluation of cost effectiveness (as deﬁ ned
under the Warren Alquist Act8) and consideration of public
input. The process as described on the California Energy
Commission’s Web site for the 2008 update to Title 24 is shown
in the sidebar “California’s Standard Process.”
In contrast to the ANSI/ASHRAE process of seeking
consensus, the CEC process is less stringent. The CEC must
provide a forum to solicit public input and must consider
that input in its deliberations. Unlike ASHRAE, the CEC can
publish its code without achieving consensus.10
Although the processes by which these codes are developed
and implemented are different, they share many similarities
in form and content. This is not surprising as many of the
developers participate in both forums. Some examples of the
similarities include:
• A structure that includes mandatory measures and a
choice of either prescriptive requirements or a perfor-
mance approach based on computer simulation;12
• Separate sections for envelope, lighting and HVAC;
• Identical equipment efﬁ ciency requirements;
• Mandatory control requirements including thermostatic
controls, scheduling controls and variable ﬂ ow for hy-
dronic systems; and
• Prescriptive economizer requirements.
Building energy standards like those developed by ASHRAE and California Energy
Commission (CEC) are much maligned and poorly understood. To their critics, they
are complicated and expensive impediments to architecture and development. To their
supporters they are a necessary part of protecting our scarce resources and a cost
effective investment in our energy infrastructure.
48
ASHRAE Journal
ashrae.org
April 2006
Of more interest are the few but significant differ-
ences. An illustrative subset of these that impact the HVAC
design are listed here and subsequently described in the fol-
lowing paragraphs:
• The treatment of Uniform Building Code (UBC) Type I
occupancies;
• Provisions for acceptance testing;
• The base mapping of HVAC systems in the simulation
approach to compliance;
• Requirements for treatment of makeup air for kitchen
exhaust and fume exhaust systems; and
• Prescriptive limitations on electric resistance heat, air-
cooled chillers and centrifugal fan cooling towers.
UBC Type I Occupancies
Title 24 currently has a blanket exception for UBC Type I
occupancies. In California, this is a jurisdictional issue as the
CEC is responsible for the Title 24 regulations, the California
The California Energy Commission’s standards process
as shown on its Web site:
“The ﬁ rst phase of the development process will include a series
of public workshops to communicate to the public what changes
the Commission is considering, to share the results of related
research sponsored by the Commission, utilities, and other
stakeholder groups, and to obtain input from the public.
The second phase, expected in mid to late 2006, will
present draft language for the 2008 Standards based on the
discussions in the ﬁ rst phase and will offer opportunities for
further public input.
The third phase will be the formal rulemaking during which
ﬁ nal proposed language for the 2008 Standards and related
documents will be released for public comment for 45 days
(this language is referred to as “45-day language”). If needed,
substantial changes to 45-day language would subsequently
be released as “15-day language.” This phase will also include
Energy Commission adoption of the ﬁ nal Standards that would
take effect in late 2008. The Commission expects this third
phase in late 2006 and early 2007, with adoption in mid 2007.
Preparation of the Residential and Nonresidential Compliance
Manuals will follow Commission adoption.”9
California’s Standards Process
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
April 2006
Table 1: Milestones for California’s Title 24 and ANSI/ASHRAE/IESNA Standard 90.1.11
Year
Title 24
Standard 90
Standard 90-1975 is published, this covers both residential and
nonresidential buildings.
Standard 90-1980. This is an update of 90-1975.
ASHRAE Standard 90.1-1989. The standard was split for resi-
dential (90.2) and nonresidential buildings (90.1). IESNA joins
as cosponsor of 90.1.
EPAct references Standard 90.1-1989 as the basis for nonresi-
dential building codes. States have until October 1994 to certify
their codes are as stringent as 90.1-1989.
Standard 90.1-1999. This is a major rework of the standard
with the following goals: 1) written like a code for ease of adop-
tion; 2) based on LCC analysis; 3) detailed modeling rules; 4)
Standard put on continuous maintenance.
Standard 90.1-2001. This publication includes resolution to
some comments on the 1999 standard.
DOE completes a determination that 90.1-1999 is more stringent
than 90.1-1989. States have until July 2004 to update their codes.
Standard 90.1-2004. A number of new requirements are added.
The Warren-Alquist State Energy Resources Conservation and
Development Act creates the California Energy Commission.
First generation standard (based largely on ASHRAE 90-75).
Separate second generation standard adopted for ofﬁ ce buildings.
The second generation standard is extended to retail and
wholesale stores.
Update second generation standard (one standard for all non-
residential buildings, ﬁ rst version based on LCC analysis).
Updates based on the 1992 standard and using LCC analysis.
Updates based on the 1992 standard and using LCC analysis.
Signiﬁ cant drop occurs in lighting power densities due to elec-
tronic ballasts and T-8 lamp technologies.
Signiﬁ cant updates to the standard including double low-e glass
on all commercial buildings.
Signiﬁ cant updates to the standard including consideration of
time of use rates and acceptance tests.
1975
1978
1980
1987
1988
1989
1992
1995
1998
1999
2001
2002
2004
2005
Figure 1: Standard 90.1 HVAC system map (1 of 2).13
Department of Corrections and Reha-
bilitation (CDCR) is responsible for
the codes for prisons and the Ofﬁ ce of
Statewide Health Planning and Devel-
opment (OSHPD) is responsible for the
codes covering health-care facilities.
Standard 90.1 has no such limitation
in its scope. The CDCR recently has
voluntarily adopted a policy that its
facilities should meet or exceed the
requirements of Title 24, and the CEC
is considering development of a Title 24
adoption matrix for heath-care facilities.
Once written, it will be up to OSHPD to
adopt these recommended requirements
for health-care facilities.
Acceptance Testing
The 2005 version of Title 24 included a number of acceptance
tests to ensure the performance of mechanical and lighting sys-
tem controls. These requirements deﬁ ne functional performance
tests that take place after construction and before occupancy.
By contrast, Standard 90.1 has only a vague requirement for
“detailed instructions for commissioning HVAC systems” in
projects over 50,000 ft2 (4645 m2) (Section 6.7.2.4). Stan-
April 2006
ASHRAE Journal
51
dard 90.1 doesn’t provide any guidance on how to specify
these tests.
The Title 24-2005 acceptance requirements include the fol-
lowing systems:
• Minimum outdoor air for constant and variable air volume
systems;
• Controls for packaged single zone systems with program-
mable thermostats;
• Duct leakage testing for small single zone units;
• Operation of air-side economizers;
• Demand controlled ventilation (DCV) systems;
• Variable air volume fan controls; and
• Variable ﬂ ow hydronic system valve leakage and pump
controls.
The Title 24 acceptance tests are quite detailed. For example,
the test for minimum ventilation airﬂ ow on variable air volume
systems speciﬁ es the following:
• That airﬂ ow be measured and balanced to within 10% of
the design value;
• That the minimum ventilation airﬂ ow is tested both at
scheduled design supply airﬂ ow and at a minimum supply
airﬂ ow condition;
• That the minimum supply airﬂ ow condition is deﬁ ned as
the greater of either 30% of design airﬂ ow or the sum of
all of the VAV boxes at minimum position; and
Table 2: ANSI/ASHRAE/IESNA Standard 90.1 HVAC system map (2 of 2).14
Variable Air Volume With Parallel
Fan-Powered Boxes (1)
Variable Air Volume
With Reheat (2)
Packaged Variable Air Volume
With Parallel Fan
Powered Boxes (1)
Packaged Variable Air Volume
With Reheat (2)
p
p
p
g
p
g
p
p
Packaged Terminal
Air Conditioner
Packaged Rooftop
Air Conditioner
System No.
System Type
Fan Control
Cooling Type
Heating Type
1
VAV (4)
Chilled Water (5)
Electric Resistance
Variable Air Volume With Parallel
Variable Air Volume With Parallel
Fan Powered Boxes (1)
Fan Powered Boxes (1)
2
VAV (4)
Chilled Water (5)
Hot Water Fossil Fuel Boiler (6)
Variable Air Volume
Variable Air Volume
With Reheat (2)
With Reheat (2)
3
VAV (4)
Direct Expansion (3)
Electric Resistance
With Parallel Fan-
With Parallel Fan-
4
VAV (4)
Direct Expansion (3)
Hot Water Fossil Fuel Boiler (6)
ac aged
a ab e
o u
e
ac aged
a ab e
o u
e
With Reheat (2)
With Reheat (2)
5
Constant Volume (9)
Chilled Water (5)
Electric Resistance
Two-Pipe Fan Coil
Two-Pipe Fan Coil
6
Constant Volume (9)
Direct Expansion (3)
Electric Heat Pump and Boiler (7)
Water-Source Heat Pump
Water-Source Heat Pump
7
Constant Volume (9)
Chilled Water (5)
Hot Water Fossil Fuel Boiler (6)
Four-Pipe Fan Coil
Four-Pipe Fan Coil
8
Constant Volume (9)
Direct Expansion (3)
Electric Heat Pump (8)
Packaged Terminal Heat Pump
Packaged Terminal Heat Pump
9
Constant Volume (9)
Direct Expansion (3)
Electric Heat Pump (8)
Packaged Rooftop Heat Pump
Packaged Rooftop Heat Pump
10
Constant Volume (9)
Direct Expansion
Hot Water Fossil Fuel Boiler (6)
Packaged Terminal
Packaged Terminal
Air Conditioner
Air Conditioner
11
Constant Volume (9)
Direct Expansion
Fossil Fuel Furnace
Packaged Rooftop
Packaged Rooftop
Air Conditioner
Air Conditioner
Building Type
System Type
Proposed Design
System
Heating Source
Low Rise
Single Zone
Fossil
System 1—Packaged Single Zone, Gas/Electric
Electric
System 2—Packaged Single Zone, Heat Pump
Low-Rise
Low-Rise
S g e
o e
S g e
o e
Nonresidential
Nonresidential
Multiple Zone
Any
System 3—Packaged VAV, Gas Boiler With Reheat
High-Rise
Single Zone
Any
System 5—Four-Pipe Fan Coil System With Central Plant
System 5—Four-Pipe Fan Coil System With Central Plant
Nonresidential
Multiple Zone
Any
System 4—Central VAV, Gas Boiler With Reheat
Residential &
Hydronic
Any
System 5—Four-Pipe Fan Coil System With Central Plant
Hotel/Motel
Other
Fossil
System 1 (No Economizer)—Packaged Single Zone, Gas/Electric
Guest Room
Electric
System 2 (No Economizer)—Packaged Single Zone, Heat Pump
Table 3: California’s Title 24 HVAC system map (1 of 2).15
52
ASHRAE Journal
ashrae.org
April 2006
Table 4: California’s Title 24 HVAC system map (2 of 2).
System Description
Supply Fan Power
Min. Supply Temp.
Cooling System
Chilled Water
Pumping System
Cooling Efﬁ ciency
Max. Supply Temp.
Heating System
Hot Water Pumping
System
Heating Efﬁ ciency
Economizer
Four-Pipe Fan Coil With Central Plant
See Section 2.5.3.5
50 T 60 DEFAULT: 55
Chilled Water
Variable ﬂ ow (two-way valves) with a VSD on the pump if three or more fan coils. Constant volume ﬂ ow with
water temperature reset control if less than three fan coils.
Minimum efﬁ ciency based on the proposed output capacity of speciﬁ c equipment units.
90 T 110 DEFAULT: 100
Gas Boiler
Variable ﬂ ow (two-way valves) riding the pump curve if three or more fan coils. Constant volume ﬂ ow with
water temperature reset control if less than three fan coils.
Minimum efﬁ ciency based on the proposed output capacity of speciﬁ c equipment unit(s).
Integrated dry-bulb economizer, when mechanical cooling output capacity of the proposed design as
modeled in the compliance run by the ACM is over 75,000 Btu/h and fan system volumetric capacity of the
proposed design as modeled in the compliance run by the ACM is over 2,500 cfm.
• That DCV and economizer controls be disabled during
these tests.
All Title 24 acceptance tests have a similar level of detail.
Documentation for the acceptance tests is submitted to the
building department long after the permit is set but prior to the
issuance of a certiﬁ cate of occupancy. The tests can only take
place after all systems are installed and operational. The building
department is supposed to withhold the certiﬁ cate of occupancy
pending successful demonstration of compliance with the tests.
California implemented these acceptance requirements start-
ing in October 2005. It is too early to assess the actual perfor-
mance of these new requirements. If they prove successful, it
is likely that similar tests will be submitted as a code change
proposal for Standard 90.1.
Simulation Approach to Compliance
Both Title 24 and Standard 90.1 have a simulation approach
to compliance. In Title 24, it is referred to as the Performance
Approach. In Standard 90.1 it is called the Energy Cost Bud-
get Method. In both cases, the project is simulated twice: as a
base case using a building that meets all of the mandatory and
prescriptive requirements, and as a proposed case representing
the proposed design and systems.
As demonstrated in the next example, a fundamental differ-
ence exists in the base case mapping of HVAC systems in Title
24 and Standard 90.1. Standard 90.1 uses the proposed HVAC
system as the basis for determining the budget HVAC system.
Title 24 determines a budget HVAC system based on both the
building type and proposed HVAC system. As demonstrated
in the following example, the use of building type in the Title
24 selection criteria can lead to some inequitable comparisons.
Consider a high-rise ofﬁ ce building served by a water-source
heat pump system.
Using the Standard 90.1 rules (Figure 1 and Table 2), our
example would map to “System 6” a water-source heat pump
system. This can be seen in Figure 1 using the following cri-
teria: condenser cooling source equals water/ground; heating
system classiﬁ cation equals heat pump; and using the system
and occupancy column for single zone nonresidential systems.
Table 2 provides a description of “System 6.” Title 24 on the
other hand (Tables 3 and 4) would compare this to its “System
5,” a four-pipe fan coil system with a central chilled water
plant. This can be seen in Table 3 using the following criteria:
building type equals high rise nonresidential; and system type
equals single zone. Under the Title 24 rules, the determination
of whether it is an air-cooled or water-cooled plant is based on
the size of the load. Since a water-source heat pump system is
far less expensive (and less efﬁ cient) than a four-pipe fan coil
system this is arguably an inequitable comparison.
Title 24 developed its current HVAC system mapping
before Standard 90.1. Due to issues such as the one in the
earlier example, a group is working on proposed changes to
the 2008 version of Title 24 that will be closer to the Standard
90.1 rules.
Makeup Air for Kitchen and Fume Exhaust Systems
Standard 90.1 has two requirements for makeup air that
don’t appear in Title 24. The ﬁ rst (6.5.7.1) requires that make-
up air for kitchen exhaust hoods with a capacity of greater than
5,000 cfm (2360 L/s) come from air that is either tempered
(not fully conditioned) or would otherwise be exhausted due
to ventilation requirements. The second (6.5.7.2) requires that
fume exhaust systems with a capacity of greater than 15,000
cfm (7079 L/s) have one of the following features:
• Designed for variable air volume (supply and exhaust);
• Use tempered air for makeup; or
54
ASHRAE Journal
ashrae.org
April 2006
• Use heat recovery for the makeup air.
Both requirements are being considered for the 2008 version
of the Title 24 standard.
Restrictions on HVAC System Selection
Title 24 has three signiﬁ cant prescriptive restrictions on
HVAC system selection that don’t exist in Standard 90.1.
The ﬁ rst is a limitation on the use of electric resistance heat as
the primary heat (or reheat) source for HVAC systems. Systems
that use gas heating or heat pumps comply with this prescriptive
requirement. Systems that use exclusively electric resistance
heating (or reheat) typically have to show compliance through
the Performance Approach.
The Title 24 requirement allows some limited use of electric
resistance heating under the prescriptive method (such as a
small fan-coil serving a lobby), but it largely restricts the use
of electric resistance heat as the primary heat source for the
building. This has been in Title 24 since the 1990s. A similar
measure was in the second draft of Standard 90.1R and was the
subject of an intensive negative lobbying effort by a consortium
of manufacturers and utility organizations. As a result, the 90.1
proposed restriction on the use of electric resistance heat was
dropped in an effort to achieve consensus.
A prescriptive limitation on the use of air-cooled chillers was
introduced to Title 24 in the 2005 version of the standard. This
requirement is triggered by new plants or plant expansions that
are greater than 300 tons (1055 kW). In either case, air-cooled
chillers are limited to a maximum of 100 tons (352 kW) installed
capacity (for cooling of computer rooms and other 24/7 loads).
Exceptions are made for areas with poor water quality and where
air-cooled chillers are integrated with thermal storage systems.
This requirement was justiﬁ ed through a thorough life-cycle cost
study that included the costs of chemical treatment, maintenance,
housing for water-cooled chillers and water costs.
Under the economic criteria used by the CEC, the energy
savings on the water-cooled systems outweighed the additional
ﬁ rst costs of a water-cooled system. The analysis was thoroughly
reviewed but not refuted by several major chiller manufacturers.
If the Title 24 analysis was updated to include a broader range
of climates, it might be appropriate for Standard 90.1. However,
as has already been demonstrated with the proposed electric
resistance heat provision, a life-cycle cost justiﬁ ed measure can
still fail if strong opposition exists from the manufacturers or
other organized groups.
Also in the 2005 version of Title 24, a prescriptive limitation on
centrifugal fan cooling tower was introduced. This requirement has
exceptions for towers that need acoustical treatment and towers
Advertisement formerly in this space.
April 2006
ASHRAE Journal
55
with ducted inlets and/or discharge. No ex-
ception was provided for towers needing a
low proﬁ le for architectural reasons. Since
centrifugal fan towers use approximately
twice the energy of propeller fan towers
for the same duty (and typically cost less),
this is another provision that likely would
meet the Standard 90.1 cost-effectiveness
criteria.
Conclusion
The development of Title 24 and Stan-
dard 90.1 have been complementary. The
first California building energy code
came directly from Standard 90 and spe-
ciﬁ c provisions have transferred in both
directions since that time.
As discussed in this article a few sig-
niﬁ cant provisions in the 2005 version
of Title 24 could ﬁ nd their way to Stan-
dard 90.1. These include the acceptance
requirements, and possibly the prescrip-
tive limitations for air-cooled chillers
and centrifugal fan cooling towers. Two
important difference in the standards
will naturally limit this exchange: 1) the
standards are designed for different cli-
mates (e.g., Standard 90.1 must deal with
dehumidiﬁ cation devices and controls for
the high design wet-bulb climates east of
the Rockies); and 2) the ASHRAE con-
sensus process might limit the adoption
of measures that target speciﬁ c classes of
equipment such as the prescriptive limita-
tions of electric resistance heat and to a
lesser degree the prescriptive limitation
of air-cooled chillers.
The standards development process
is time consuming and, at times, quite
frustrating. Although the requirements
are usually initiated with engineering
and life-cycle cost analysis they inevita-
bly encounter issues such as availability
in the market, reliability/persistence
and how the measure will affect market
shares among competing technologies.
No matter how bruising the process,
at the end of the day we have results
that have had a positive impact on the
economy and the environment. The
author encourages readers to take part
in the process. Standard 90.1 has a big
table, and there’s always room for good
ideas if you have the inclination and time
to promote them.
Endnotes
1. For information on EPAct, see www.eere.
energy.gov/vehiclesandfuels/epact/about/in-
dex.shtml
2. www.energycodes.gov/implement/deter-
mination\_process.stm
3. The reader should note that not all states
have complied with their requirement to date. A
listing of states and there energy codes can be
found at www.bcap-energy.org/home.php.
4. The ﬁ rst version of this code was pub-
lished in 1978. The current version is called
2005 Building Energy Efﬁ ciency Standards
for Residential and Non-Residential Buildings,
California Energy Commission, September
2004, P400-03-001F. This document can
be downloaded from the California Energy
Commission’s Web site at www.energy.ca.gov/
title24/.
5. www.ashrae.org/template/Technology-
Landing
6. ANSI/ASHRAE Standard 62.1-2004,
Ventilation for Acceptable Indoor Air Quality.
7. A signiﬁ cant number of these were gen-
erated by a single interest group.
8. This 1975 California law created the
California Energy Commission and deﬁ ned
the process by which they would develop
building codes.
9. www.energy.ca.gov/title24/2008standards/
index.html
10. The ASHRAE/ANSI process includes
provisions for moving forward to publication
with unresolved comments. In these cases the
unresolved commenter can request an appeals
hearing, and a board of ASHRAE members
is assembled to hear the case and rule on the
appeal. The CEC does not have a formal ap-
peals process.
11. This table was compiled from a number
of sources including:
• www.bsc.ca.gov/abt\_bsc/abt\_hstry.html
• www.ashrae.org/template/AssetDetail/
assetid/24698
• www.energycodes.gov/implement/
state\_codes/state\_stat\_more.php?state\_
AB=NV
• www.ari.org/ga/codes/ashrae.html
• www.energyusernews.com/CDA/
Article\_Information/Fundamentals\_
Item/0,2637,8288,00.html
12. This path for compliance is referred to
as the Performance Approach for Title 24 and
the Energy Cost Budget Method Approach for
Standard 90.1.
13. Figure 11.3.2 in Standard 90.1-2004.
14. Table 11.3.2A in Standard 90.1-2004.
15. Table N2-10 from the 2005 Nonresiden-
tial Alternative Calculation Method (ACM)
Approval Manual for the 2005 Building Energy
Efﬁ ciency Standards for Residential and Non-
residential Buildings. California Energy Com-
mission. October 2004. P400-03-004F.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
April 2006
A
ttics or roofs can be designed and constructed to be either
vented or unvented in any hygrothermal zone (Map 1). The
choice of to vent or not vent is a design and construction choice,
not a requirement determined by physics or by building codes. The
model codes allow both vented and unvented roof assemblies. The
applicable physics impacts the design of attic or roof systems as
does the applicable building code, but neither limit the choice.
By Joseph Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Throughout the balance of this article
the terms attic and roof are used inter-
changeably.
In cold climates, the primary purpose
of attic or roof ventilation is to maintain
a cold roof temperature to control ice
dams created by melting snow, and to
vent moisture that moves from the con-
ditioned space to the attic. Melted snow,
in this case, is caused by heat loss from
the conditioned space. The heat loss is
typically a combination of air leakage
and conductive losses.
The air leakage is due to exﬁ ltration
from the conditioned space (often be-
About the Author
Joseph W. Lstiburek, Ph.D., P.Eng., is a prin-
cipal of Building Science Corporation in West-
ford, Mass.
Photo 1: Rigid insulation
can be installed above the
roof deck, or air-imper-
meable insulation (typi-
cally spray foam [shown
at left]) is installed under
the roof deck in direct
contact with it.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, April
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
April 2006
ASHRAE Journal
37
cause a ceiling air barrier is not present) and from leaky supply
ductwork (often because ductwork located in attics is not sealed)
and from penetrations like non-airtight recessed lights.
The conductive losses are usually from supply ductwork and
equipment located in attic spaces above ceiling insulation (duct-
work is typically insulated only to R-6, whereas ceiling insulation
levels are above R-30). Conductive losses also occur directly
through insulation, or where insulation is missing or thin.
In hot climates, the primary purpose of attic or roof venti-
lation is to expel solar heated air from the attic to lessen the
building cooling load.
The amount of attic cavity ventilation is speciﬁ ed by numer-
ous ratios of free vent area to insulated ceiling area ranging from
1:150 to 1:600 depending on which building code is consulted,
with 1:300 the most common.
Control of ice dams, moisture accumulation and heat gain can
also be successfully addressed by unvented attic or roof design.
Why Two Approaches: Vented and Unvented?
Vented attic and roof construction have a long history of
successful performance. Why change a good thing?
As the complexity of attic and roof assemblies increases, the
difﬁ culty to construct vented assemblies also increases. The
more complex a roof geometry, the easier it is to construct the
assembly in an unvented
conditioned manner. With
complex roof designs, mul-
tiple dormers, valleys, hips,
skylights combined with
cathedral construction with
interior sofﬁ ts, trey ceil-
ings and multiple service
penetrations, it often is
not practical to construct a
vented roof assembly with
an airtight interior air bar-
rier at the ceiling plane.
Additionally, it is more
common to locate mechani-
cal systems and ductwork in attic spaces. When such ductwork
is leaky, signiﬁ cant problems can occur (Figure 1
(F
(
). There are
signiﬁ cant energy and durability advantages to move the thermal
boundary and pressure boundary (air barrier) to the underside of
the roof deck,1 thereby locating these mechanical systems and
ductwork within the building conditioned spaces (Figure 2
(F
(
).
In high wind regions, particularly in coastal areas, wind-
driven rain is a problem with vented roof assemblies. Addi-
tionally, during high wind events, vented sofﬁ t collapse leads
to building pressurization and window blowout and roof loss
due to increased uplift. Unvented roofs, principally due to the
robustness of their sofﬁ t construction, outperform vented roofs
during hurricanes. They are safer.
In coastal areas, salt spray and corrosion are a major concern
with steel frames, metal roof trusses and truss plate connectors
in vented attics.
Finally, in wildﬁ re zones, unvented roofs and attics have
signiﬁ cant beneﬁ ts in terms of ﬁ re safety over vented roof
assemblies.
Approach
The main strategy that should be used when designing roof
or attics to be free from moisture problems and ice dams, along
with control of heat gain or heat loss regardless of ventilation
approach, is the elimination of air movement, particularly ex-
ﬁ ltrating air in cold climates and inﬁ ltrating air in hot and hot,
humid climates. This can be accomplished by the installation
of an air barrier system or by the control of the air pressure
difference across the assembly (depressurizing a building
enclosure reduces the exﬁ ltration of interior air, pressurizing
a roof assembly with exterior air also reduces the exﬁ ltration
of interior air).
Air barrier systems are typically the most common approach,
with air pressure control approaches limited to remedial work
on existing structures.2
Vapor diffusion should be considered a secondary moisture
transport mechanism when designing and building attics. Speciﬁ c
vapor retarders are often unnecessary if air movement is controlled
or if control of condensing surface temperatures is provided.
Vented Design
Vented attics should
not communicate with the
conditioned space. They
should be coupled to the
exterior. Therefore, an air
barrier at the ceiling line,
such as sealed gypsum
board, is needed to isolate
the attic space from the
conditioned space. Ideally,
no services such as HVAC
distribution ducts, air han-
dlers, plumbing or fire
sprinkler systems should
be located external to the air barrier (Figure 3
(F
(
).
The recommended ventilation ratio to provide for vented attic
assemblies when an air barrier is present is the 1:300 ratio (as
speciﬁ ed by most building codes). This is based principally on
good historical experience and simple psychrometrics.3
In vented cathedral ceiling, assemblies a minimum 2 in. (51
mm) clear airspace is recommended between the underside
of the roof deck and the top of the cavity insulation. This is
not a code requirement but ought to be (only 1 in. [25 mm]
is typically speciﬁ ed in the model codes). It is the author’s
experience that typical installation practices and construction
tolerances do not result in airspace of at least 1 in. (25 mm)
and rarely is it clear.
In addition to an air barrier at the ceiling line, a Class II
vapor retarder (see “Recommend Practice” sidebar) should be
installed in Climate Zones 6 or higher (Map 1
(M
(
).
Map 1: Hygrothermal zones.
38
ASHRAE Journal
ashrae.org
April 2006
Figure 1: Ductwork exterior to thermal and pressure boundary.
• Supply ductwork and air handler leakage can be more than
20% of the ﬂ ow through the system.
• Leakage out of the supply system into the vented attic results in
an equal quantity of inﬁ ltration. In cold climates this can lead to
ice dam creation; in hot humid climates, this leads to high latent
loads due to inﬁ ltration into the conditioned space. In all climates
this leads to thermal penalties—increased energy consumption
in the order of 20% of the total space conditioning load.1
• In hot, humid climates condensation on ductwork and air
handlers located in vented attics is common.
Figure 2: Ductwork interior to thermal and pressure boundary.
• Duct leakage does not result in inﬁ ltration or exﬁ ltration (air
change) as ductwork is located within the conditioned space.
• This results in signiﬁ cant energy savings compared to Figure 1.1
Class I vapor retarders (i.e., vapor barriers [see “Vapor
Retarder Deﬁ nitions” sidebar]) can be installed in vented attic
assemblies in Climate Zones 6 or higher (Map 1
(M
(
) but should
be avoided in other climate zones as top side condensation can
occur in summer months during air conditioning periods.
No interior attic assembly side vapor control is required or
recommended in climate zones other than Climate Zones 6 or
higher (Map 1
(M
(
) for vented attic assemblies (note the distinc-
tion, this is not the case for unvented attic assemblies as will
be discussed later). With vented attic assemblies moisture that
diffuses into the attic space from the conditioned space is vented
to the exterior by attic ventilation.
Unvented Design
Unvented attic design falls into two categories: systems where
condensing surface temperatures are not controlled (Figure
4), and systems where condensing surface temperatures are
controlled (Figure 5
(F
(
). The two categories essentially are the de-
marcation between regions where cold weather conditions occur
with sufﬁ cient frequency and intensity that sufﬁ cient moisture
accumulation from interior sources can occur on an uninsulated
roof deck to risk mold, corrosion and decay problems.
The key is to keep the roof deck, the principle condensing
surface in roof assemblies, sufﬁ ciently warm throughout the
year or to prevent interior moisture-laden air from accessing
the roof deck. This can be accomplished in several ways: the
local climate may be such that the roof deck stays warm, or rigid
insulation can be installed above the roof deck, or air-imper-
meable insulation (typically spray foam [Photo 1]) is installed
under the roof deck in direct contact with it.
Where rigid insulation is installed above the roof deck, or
air impermeable insulation (spray foam) is installed under
the roof deck condensing surface temperatures are said to be
controlled.
The climate demarcation is a distinction between regions
where the monthly average temperature remains above 45°F
(7°C) throughout the year and where it drops below 45°F (7°C)
during the year. An additional criterion is also necessary: keep-
ing the interior relative humidity below 45% during the coldest
part of the year.
These criteria were selected for two reasons. First, by keeping
the roof deck above 45°F (7°C), condensation will not occur
unless the dew-point temperature of the interior air exceeds
40
ASHRAE Journal
ashrae.org
April 2006
• Potential for condensation in Phoenix with unvented roof
(see also curve).
• No potential for condensation on the underside of the roof sheath-
ing until interior moisture levels exceed 50% RH at 70°F.
Figure 3: Vented roof assembly.
• Roof insulation thermal resistance at roof perimeter
should be equal or greater to thermal resistance of exte-
rior wall.
• 1:300 ventilation ratio recommended.
45°F (7°C) and this air contacts the roof deck. This interior
dew-point temperature is approximately equal to an interior
conditioned space temperature of 70°F (21°C). at an interior
relative humidity of 45%. These are interior moisture condi-
tions that can be avoided easily with air change/ventilation or
the avoidance of over humidiﬁ cation during the coldest month
of the year in the climate zones speciﬁ ed.
Second, a monthly average temperature was selected, rather
than a design heating temperature, as it is more representative
of building enclosure performance. Short term, intermittent
“spikes” in parameters/environmental loads are of signiﬁ cant
interest to structural engineers and in the sizing of equipment,
but are not typically relevant to moisture-induced deterioration.
Wood-based roof sheathing typical to residential construction
has sufﬁ cient hygric buffer capacity to absorb, redistribute and
rerelease signiﬁ cant quantities of condensed moisture should
intermittent condensation occur during cold nights when
sheathing temperatures occasionally dip below 45°F (7°C). The
average monthly temperatures more accurately reﬂ ect moisture
content in wood-based assemblies.
The temperature criteria also are based on tile rooﬁ ng sys-
tems, not membranes and asphalt shingles. Membrane roofs
and shingle roofs can experience night sky cooling that can
depress roof deck temperatures signiﬁ cantly below ambient
air temperatures. When membrane roofs and asphalt shingles
are used, it typically is necessary to install rigid insulation
above the roof deck or install air impermeable insulation
below the roof deck.
The demarcation between regions that require the control of
condensing surface temperatures and regions that do not can
be obtained by consulting climate information or from Map
1. Both hot, humid and hot, dry climate zones meet the 45°F
(7°C) roof deck criteria. However, the high interior relative
humidities found in buildings located in hot-humid climate
zones during the winter do not always meet the 45% interior
relative humidity criteria. Therefore, the only zone that meets
both of these requirements is the hot, dry hygrothermal region.
Only hot, dry climates do not require the control of condensing
surface temperatures or the use of air impermeable insulation
at the underside of the roof deck (Photo 2
(P
(
). All other regions
require some form of control.
Control of condensing surface temperatures typically involves
the installation of insulating sheathing above the roof deck. In
residential wood frame construction this involves installing rigid
insulation between the roof shingles and the roof plywood or
Figure 4: Condensing surface temperature (underside of roof sheathing) not controlled.
42
ASHRAE Journal
ashrae.org
April 2006
Figure 5: Condensing surface temperature controlled.
sheathing until moisture levels exceed 40% RH at 70°F when
rigid insulation is not present.
• Rigid insulation is recommended in this roof assembly to raise
the condensation potential above 50% RH at 70°F.
• Ratio of R-value between rigid insulation and batt insulation
is climate-dependent.
Figure 6: Compact unvented roof assembly.
• All insulation located above air barrier membrane.
• Optimum roof design for pool and spa enclosures.
OSB. The installation of the rigid insulation elevates the tem-
perature of the roof deck to minimize condensation.
Figures 4 and 5
d
illustrate the difference between two funda-
mental systems. Figure 4 shows the potential for condensation
of an unvented roof assembly in Phoenix, which is located in
a hot, dry climate zone. This roof assembly has no insulating
sheathing installed above the roof deck.
Figure 5 shows the potential for condensation of an unvented
roof assembly in Dallas, which is located in a mixed-humid
climate zone. Note that this roof assembly has rigid insulation
installed above the roof deck to control the condensation poten-
tial. The thermal resistance of the rigid insulation (thickness)
necessary to control condensation depends on the severity of
the climate. The colder the climate, the greater the resistance
of the rigid insulation required.
Figure 6 shows a roof design that is not dependant on
6 6
controlling interior moisture levels (as the other roof designs
previously discussed). The absence of cavity insulation in this
design yields the highest condensing surface temperature of
all of the designs presented. All of the insulation is installed
over the top of the roof deck. In this particular design, the
condensing surface is the air barrier membrane installed over
the wood decking.
In extreme snow regions, it is necessary to add a vented air
space between the roof cladding (shingles) and the rigid insula-
tion to ﬂ ush heat away trapped due to the insulating value of the
snow (the snow becomes an insulating blanket). This approach
creates a vented-unvented hybrid roof assembly (Figure 7
(F
(
).
7)
7
In these types of unvented roof assemblies (except Figures
6 and 7
d d
), interior vapor barriers (Class I vapor retarders [see
7)
7
sidebar]) are not recommended as these assemblies are expected
to be able to dry towards the interior.
Instead of installing rigid insulation above the roof deck to
control condensing surface temperature, air-impermeable in-
sulation can be installed in direct contact with the underside of
the structural roof deck (Figure 8
(F
(
). Air-impermeable insulations
are typically low density or high density spray foams. Netted
or blown cellulose, ﬁ berglass or rock wool insulation are not
considered air impermeable.
In Climate Zones 5 or higher (Map 1
(M
(
) the air-impermeable
insulation, including any covering adhered continuously to the
bottom side should have a vapor permeance of 1 perm or less (i.e.,
• Potential for condensation in Dallas with unvented roof and
insulating sheathing (see also curve).
• Rigid insulation installed above roof deck.
• No potential for condensation on the underside of the roof
April 2006
ASHRAE Journal
43
Figure 7: Unvented-vented hybrid roof assembly.
• In extreme climates such as high snow load mountain regions, a
vented space should be provided between the roof cladding and the
thermal layer to vent heat.
have the characteristics of a Class II vapor retarder
or lower—see sidebar). This can be done by applying
vapor retarder paint over the interior surface of the low
density spray foam or by installing a material layer
that has a vapor permeance of 1 perm or less.
High density spray foam insulation due to its imper-
meability properties can be installed directly under roof
decks in Climate Zones 5 or higher (Map 1
(M
(
) without any
additional provision for vapor diffusion resistance.
High density spray foam insulation, which is con-
sidered an “air impermeable insulation (air perme-
ance of not more than 0.02 L/s ·m2 at 75 Pa pressure
differential tested according to ASTM E 2178 or E 283, identi-
cal to the deﬁ nition of an air barrier material in the National
Building Code of Canada) can be used in combination with
other insulation systems that are not air impermeable (Figure
(F
(
9). In this particular instance, the high density foam insulation
controls the access of interior moisture to the roof deck by air
movement and by diffusion. This approach is similar in effect
to the approach described in Figure 10 where rigid insulation
is placed above the roof deck.
Effect on Shingle Life
In general, shingles installed on unvented attic assemblies oper-
ate at a slightly higher temperature. This has impacts on the dura-
Photo 2: Netted cellulose. Air permeable insulation in
hot-dry climate
bility of roof assemblies. A 2°F or 3°F (1°C to 7°C) rise in average
temperature is typical for asphalt shingles and a corresponding
10°F (5.6°C) rise in average temperature for sheathing.4,5,6
All other things being equal, applying the Arrhenius equa-
tion,7 expect a 10% reduction in useful service life. This is
comparable to the effect of the installation of radiant barriers.
What is more signiﬁ cant is that the color of shingles and roof
orientation have a more profound effect on the durability of
shingles than the choice of venting or not venting,8 which is
double or triple the effect of venting/non venting.
Inward Moisture Drive
Inward moisture drive through shingles was investigated by
the author over a two-year period in a hot, humid climate in
Figure 8: Air impermeable spray foam insulation.
• In Climate Zones 5 or higher a Class II vapor retarder
is required on the interior of the spray foam layer.
• If high density foam is used in this assembly, a Class
II vapor retarder is not required in Climate Zones 5 or
higher as the high density foam itself qualiﬁ es as a Class
II vapor retarder.
• A thermal barrier is required to separate spray foams
from occupiable spaces due to the ﬁ re performance of
spray foam insulations.
44
ASHRAE Journal
ashrae.org
April 2006
Figure 10: Unvented ﬂ at roof assembly—rigid insulation.
• The thermal resistance (thickness) of the rigid insulation is
climate dependent and moisture load dependent.
• The colder the climate, the higher the thermal resistance
required for the rigid insulation.
• The higher the interior moisture load the higher the thermal
resistance required for the rigid insulation.
• Membrane roofs and shingle roofs can experience night sky
cooling that can depress roof deck temperatures signiﬁ cantly
below ambient air temperatures. When membrane roofs and
asphalt shingles are used it is typically necessary install rigid
insulation above the roof deck or install air impermeable
insulation below the roof deck.
Figure 9: Unvented ﬂ at roof assembly—high density spray
foam.
• High density spray foam insulation does not require an interior
vapor retarder in any climate.
• Membrane roofs and shingle roofs can experience night sky
cooling that can depress roof deck temperatures signiﬁ cantly
below ambient air temperatures. When membrane roofs and
asphalt shingles are used it is typically necessary to install
rigid insulation above the roof deck or install air impermeable
insulation below the roof deck.
Houston with various conﬁ gurations/permeabilities of rooﬁ ng
underlayments and under deck insulation systems. The inward
moisture drive was found to be small—not signiﬁ cant to the
moisture balance of the roof sheathing from a durability long
term service life perspective or to the latent load of the build-
ing or surface condensation. However, the inward moisture
drive was found to alter wood roof deck sheathing moisture
contents sufﬁ ciently to lead to shingle buckling.
The incidence of shingle buckling was not increased or
decreased based on the presence or absence of under roof
decking venting. In other works, venting roof decks does not
decrease shingle buckling.
Inward moisture drive can occur when moisture from the
interior accumulates at the underside of the roof deck (from
both interior spaces in cold climate and from roof venting at
night in hot, humid climates). The solar radiation serves to
drive the moisture inward away out of the sheathing, thereby
dropping the wood moisture content of the sheathing.
Inward moisture drive also can occur due to capillarity and
dew formation. The inward driven moisture causes the roof
sheathing to close as its moisture content goes up ﬁ rst thing
in the morning and then to open back up again later in the
day once the moisture has been driven out of the assembly
(Figure 11).
Vapor Retarder Deﬁ nitions
Class I Vapor Retarder:
0.1 perm or less
Class II Vapor Retarder: 1.0 perm or less and greater
than 0.1 perm
Class III Vapor Retarder: 10 perm or less and greater
than 1.0 perm
Class IV Vapor Retarder: Greater than 10 perm
Test Procedure for vapor retarders: ASTM E-96 Test
Method A (the desiccant method or dry cup method)
Class I:
Sheet polyethylene
Class II: Kraft facing on ﬁ berglass batts
“Membrane” smart vapor barrier
Typical vapor barrier paint
Class III: Typical latex paint
Class IV: Most building papers and house wraps
April 2006
ASHRAE Journal
45
Insulated roof assemblies over unvented attics and other
conditioned spaces should comply with all of the following
conditions:
1. Where wood shingles and shakes are used a minimum
continuous ¼ in. vented air space separates the shingles
or shakes and the rooﬁ ng underlayment placed over the
structural sheathing.\*
2. Either “a” or “b” depending on whether the insulation
applied directly under the structural roof sheathing is air-
impermeable or air-permeable. Air-impermeable is deﬁ ned
as having an air permeance of not more than 0.02 L/s · m2
at 75 Pa pressure differential tested according to ASTM E
2178 or E 283.
a. Air-impermeable insulation: Insulation shall be applied
in direct contact to the interior surface of the structural
roof sheathing. In Climate Zones 5, 6, 7, and 8, where air
impermeable insulation is used, the insulation, including any
coating or covering applied or installed continuously in direct
contact with the interior side of the insulation, must have
a water vapor permeance of 1.0 perm (57.4 mg/s · m2· Pa)
or less, determined using Procedure A of ASTM E 96.
Recommended Practice
Table 1: Prescriptive R-values for rigid insulation above the
structural roof deck when air permeable insulation is used
below the structural roof deck
Climate Zones
Min. R-Value Above
Structural Roof Deck
2B (Tile Roof Only)\*\*
3B (Tile Roof Only)\*\*
1, 2A, 2B, 3A, 3B, 3C
4C
4A, 4B
5
6
7
8
0 (None Required)
R-5
R-10
R-15
R-20
R-25
R-30
R-35
\* Backventing of wood shingles and shakes is required to control decay—liquid
water entry via capillarity and wind-driven rain can become trapped between wood
shingles/wood shakes and rooﬁ ng underlayment.
\*\* Membrane roofs and shingle roof can experience night sky cooling that can
depress roof deck temperatures signiﬁ cantly below ambient air temperatures.
b. Air-permeable insulation: Rigid insulation shall be installed
above the structural roof sheathing as speciﬁ ed in Table 1.
Summary
Vented and unvented attic/roof designs can be used in all hygro-
thermal regions. But, the designs need to be climate sensitive.
Control of ice dams, moisture accumulation and heat gain
can be successfully addressed by using vented and unvented
attic or roof design.
The choice of the venting approach is up to the designer.
Vented attic/roof designs have the advantage of a long, proven
historical track record. However, they work best with airtight
ceiling/attic interfaces and where ductwork and air handlers are
not located within attic spaces.
Unvented attic/roof designs have the advantage of providing
conditioned spaces for ductwork and air handlers. However, they
require different approaches in different climate locations.
References
1. Rudd, A.F., J.W. Lstiburek and N.A. Moyer. 1997. “Measurement
of attic temperatures and cooling energy use in vented and sealed attics
in Las Vegas, Nevada.” EEBA Conference.
2. Lstiburek, J.W. and J. Carmody. 1994. Moisture Control Hand-
book. New York: John Wiley & Sons.
3. Handegord, G.O. and G. Giroux 1984. “An Attic Condensation
Ventilation Model.” Division of Building Research, National Research
Council of Canada, Ottawa, Canada.
4. Parker, D.S and J.R. Sherwin. 1998. “Comparative summer attic
thermal performance of six roof constructions.” ASHRAE Transac-
tions 2:1084–1092.
5. Rudd, A.F. and J.W. Lstiburek. 1998. “Vented and sealed attics in
hot climates.” ASHRAE Transactions 2:1199 – 1210.
6. TenWolde, A. and W.B. Rose 1999. “Issues related to venting of
attics and cathedral ceilings.” ASHRAE Transactions 1:851 – 857.
7. Cash, C.G., D.M. Bailey, et al. 2005. “Predictive service life
Figure 11: Shingle buckling due to inward solar-driven moisture.
tests for rooﬁ ng membranes.” 10DBMC International Conference on
Durability of Building Materials and Components.
8. Rose, W. B. 1991. “More data on shingle overheating with un-
vented roofs.” Energy Design Update (3).
76
ASHRAE Journal
ashrae.org
May 2006
Insulation
M
ost engineers and architects are familiar with using insula-
tion to reduce heating and cooling loads and control noise
in building envelopes. Insulations used for pipes, ducts, tanks, and
equipment are not as familiar to them. The installed cost of these
materials is usually a small part of the total cost of a project. As
a result, mechanical insulation\* is often overlooked or improperly
speciﬁ ed in commercial and industrial construction projects.
By G. Christopher P. Crall, P.E., Member ASHRAE
In recognition of this, a new chapter
has been added to the 2005 ASHRAE
Handbook—Fundamentals to speciﬁ -
cally address mechanical insulation. The
new chapter, Chapter 26, consolidates
and reorganizes much of the informa-
tion contained in earlier versions of
the Handbook into a single location.
In addition, a significant amount of
new information has been included
to assist designers in specifying these
insulation systems.
The chapter was developed by ASHRAE
Technical Committee (TC) 1.8, Mechani-
cal Systems Insulation. TC 1.8 is a rela-
tively new committee concerned with the
application and performance of thermal
and acoustical insulation systems used on
pipes, tanks, equipment and ducts.
Chapter Overview
Chapter 26 is organized into four
major sections: Design Considerations,
Materials and Systems, Installation, and
Design Data.
\*The term mechanical insulation has been used
to describe these insulation products because
they typically are speciﬁ ed by the mechanical
engineers involved in building projects.
ti
nsulat
I
ion
In
o
s
For Mechanical Systems
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
77
G. Christopher P. Crall, P.E., is a mechanical engineer and principal at
CCrall Consulting in Gahanna, Ohio. He serves as chair of ASHRAE Technical
Committee 1.8, Mechanical Systems Insulation.
The Design Considerations section is probably the most
important section of the chapter and is intended to identify and
provide some guidance on the design objectives involved when
specifying mechanical insulation systems. The design objectives
discussed in the chapter include:
• Energy conservation: minimizing unwanted heat loss/gain
as well as preserving natural and ﬁ nancial resources;
• Personnel protection: controlling surface temperatures to
avoid contact burns;
• Condensation control: avoiding condensation by keeping
the surface temperature above the dew-point temperature of
the surrounding air;
• Process control: minimizing temperature change in process
ﬂ uids where close control is needed;
• Freeze protection: minimizing energy required for heat
tracing systems and/or extending the time to freezing in the
event of system failure;
• Noise control: reducing noise in mechanical systems; and
• Fire safety: protecting critical building elements and slow-
ing the spread of ﬁ re in buildings.
The importance of this section stems from the fact that multiple
design objectives usually exist. Failure to focus on these multiple
objectives can lead to problems with the insulation system.
Chilled Water Piping Example
One example of a project with multiple objectives is specifying
the proper insulation design for a chilled-water piping system. In
a typical project, there are usually at least two distinct design con-
siderations: energy conservation and condensation control. Both
considerations must be addressed during the design phase.
Energy conservation is important, and the mechanical engi-
neer responsible may refer to ANSI/ASHRAE/IESNA Standard
90.1-2004, Energy Standard for Buildings Except Low-Rise
Residential Buildings, to select insulation thicknesses. Standard
90.1-2004 uses the “economic thickness” concept to specify in-
sulation thicknesses for a variety of pipe sizes and applications.
Using the values from the standard is a reasonable solution to
the energy conservation objective. However, the engineer may
not realize that Standard 90.1-2004 does not address the objec-
tive of condensation control. Depending on the location of the
chilled-water piping, additional thickness may be required to
eliminate or minimize moisture condensation on the exterior
surface of the insulation. The thicknesses speciﬁ ed in Standard
90.1-2004 should be viewed as minimum thicknesses.
For cold systems, avoiding surface condensation requires
keeping the temperature of the exposed surface above dew-
point temperature of the surrounding air. Insulation can help by
reducing the heat ﬂ ow to the cold pipe and effectively raising
the surface temperature. This approach is effective if the rela-
tive humidity of the surrounding air is below 90%. Above 90%
RH, the thicknesses required to prevent surface condensation
become impractical, and other approaches are required.
The calculations involved are relatively straightforward, and
are summarized in the Design Data section of Chapter 26. They
can be best understood by considering an energy balance at the
insulation surface. At steady state, the heat ﬂ ux from the ambi-
ent air to the insulation surface must equal the heat ﬂ ux from
the insulation surface to the cold pipe. In equation form:
qsurf = q
f f
ins
(1)
where
qsurf = heat ﬂ ux from the ambient air to the insulation
f
surface
qins
= heat ﬂ ux from the insulation surface toward
the cold pipe
The heat ﬂ ux to the insulation surface can be written as:
qsurf = h · (Tamb
Ta
T
– Tsurf
Ts
T
)
f)
f
(2)
where
h = overall surface heat transfer coefﬁ cient
Similarly, the heat ﬂ ux from the insulation surface can be
written as:
qins = (k/k/k t) · (Tsurf
Ts
T
–
f
Tcold
Tc
T
)
(3)
where
k = thermal conductivity of the insulation material
k
t = thickness of the insulation layer
So that:
h · (Tamb
Ta
T
– Tsurf
Ts
T
) =
f)f
(k/k/k t) · (Tsurf
Ts
T
– T
f f
cold
Tc
T
)
d)
d
(4)
Rearranging yields a simple equation for insulation thick-
ness:
t =
t
(k/k/k h) (Tsurf
Ts
T
– T
f
cold
Tc
T
)
d)
d /(Tamb
Ta
T
– Tsurf
Ts
T
)f)f
(5)
To prevent condensation, we want the surface temperature to
be greater than the dew-point temperature of the surrounding
air. In other words:
t >
t
(k/k/k h)(Tdp
Td
T
– Tcold
Tc
T
)
d)
d /(Tamb
Ta
T
– Tdp
Td
T )
(6)
...mechanical insulation is often overlooked or improperly speciﬁ ed
in commercial and industrial construction projects.
About the Author
78
ASHRAE Journal
ashrae.org
May 2006
where
Tdp
Td
T = dew-point temperature of the ambient air
By examining Equation 6, we can see that avoiding surface
condensation requires a designer to know the conductivity of
the insulation, the surface heat transfer coefﬁ cient, and the
conditions of the ambient air. By way of illustration, Equation
6 has been solved for some typical conditions and the results
tabulated in Table 1, which shows insulation thickness as a
function of relative humidity of 80°F (27°C) ambient air.
At high relative humidities, the thickness required to prevent
surface condensation increases dramatically, and becomes
impractical above about 90% RH. For conditions where the
dew-point temperature approaches the dry-bulb temperature
(i.e., 100% RH), the thickness required approaches inﬁ nity.
This simple procedure can be used as a ﬁ rst order estimate.
In reality, number of factors
complicate the calculation.
First, for radial geometries,
the thickness calculated by
Equation 6 represents the
effective thickness (roror · ln(roror /
ri)); the actual wall thickness
of pipe insulation required
(roror –ri) will be slightly less.
In addition, the surface heat
transfer coefﬁ cient is not a
constant, but varies as a func-
tion of surface temperature,
air velocity, orientation, and
surface emittance. Likewise,
the conductivity of insula-
tion varies with temperature.
When performing these calculations, it is important to use
the effective thermal conductivity of the insulation material,
which can be approximated by evaluating the conductivity
at the mean temperature across the insulation layer. It is also
important to use the actual dimensions for pipe and tubing
insulation. Standard dimensions of pipe and tubing insulations
are included in Chapter 26.
These complications are readily handled for a variety of
boundary conditions using available computer programs, such
as the North American Insulation Manufacturers Association
3E Plus® insulation thickness computer program, which is
downloadable at no charge from www.pipeinsulation.org.
We have shown that Equation 6 can easily be used to de-
velop a ﬁ rst order estimate of the thickness required to prevent
surface condensation. A more difﬁ cult task is determining
conditions of the ambient air surrounding the cold pipe.
If the pipe is located outdoors, weather data is readily
available to guide the design. For these outdoor applications,
there will generally be many hours per year where the air
is saturated or nearly saturated. A review of typical hourly
weather data for Houston indicates that more than 2,000 hours
per year exist when the relative humidity is greater than 90%.
Even Minneapolis experiences more than 600 hours per year
over 90%RH.
For outdoor applications, no amount of insulation prevents
surface condensation all the time, and these installations must
include “weather barriers” to protect the insulation system from
damage due to surface condensation, even if they are protected
from wind-driven rain.
For indoor environments, the situation is not as straight-
forward. While the systems in most buildings are designed to
control temperature within the comfort range, active humidity
control is rare. Humidity levels will vary depending on the
outdoor conditions, moisture release from occupants and ac-
tivities within the building envelope, and the operation of the
cooling system. At the design stage, it is difﬁ cult to know the
humidity conditions to be expected at the various locations
within the building. This is particularly true within pipe chases
and mechanical rooms that
are sometimes vented to the
outdoor air. The designer ob-
viously must be aware of the
possibility of night/weekend
setback. Extended periods
of system shutdown also are
possible, and have been a
problem for schools, where
restart of cooling systems
often occurs in late summer
or early fall. Because of these
considerations, it is recom-
mended to design for relative
humidities of 75% to 80%,
even for chilled-water piping
in conditioned spaces.
Another important consideration for below ambient piping
is the possibility of water vapor ﬂ ow through the insulation to
the cold pipe. If the operating temperature of the cold ﬂ uid is
below the dew-point temperature of the ambient air, conden-
sation will occur on the cold surface of the pipe, creating a
vapor pressure gradient through the system. While the abso-
lute magnitude of this pressure difference is small (typically
less than 0.5 in. Hg [1.7 kPa]), in some installations it can
act over a large area for many hours per year. The control of
water vapor, therefore, is critical for piping and equipment
operating at below ambient temperatures. These systems
must either use a continuous and effective vapor retarder to
minimize the amount of water-vapor ingress, or incorporate a
means of removing any condensed water from the system. One
means of removing water is the use of a hydrophilic wicking
material to transport liquid water outside the system where it
can be evaporated to the ambient air.
This chilled water example illustrates two distinct design
objectives that must be addressed in most design projects. Some
projects may have additional objectives. Noise control and ﬁ re
safety often are involved. Hopefully, the new chapter will help
focus designers on the many issues.
Relative Humidity
Insulation Thickness
Required
20%
—
30%
0.1 in.
40%
0.2 in.
50%
0.3 in.
60%
0.5 in.
70%
0.7 in.
80%
1.3 in.
90%
2.9 in.
95%
6.0 in.
Table 1: Thickness to prevent surface condensation.
Note: Calculated using Equation 6, assuming an ambient temperature of 80°F,
a cold surface temperature of 40°F, surface conductance of 1.2 Btu/h · ft2 · °F
and insulation with a thermal conductivity of 0.30 Btu · in/(h · ft2 °F).
May 2006
ASHRAE Journal
79
Conclusion
In closing, I highlight some of the information contained in
Chapter 26 that is new to the ASHRAE Handbook.
• The section on noise control includes a discussion of
concepts, terms and test methods speciﬁ c to this subject.
New data on the insertion losses for pipe insulation and
jacketing materials is included in tabular form.
• A section on ﬁ re safety discusses the requirements of the
various model building codes as they apply to mechanical
this section are tables of standard dimensions of pipe and
tubing insulation, both for rigid insulations and for standard
ﬂ exible insulations. The standard insulation sizes have been
available previously in insulation-industry publications, but
have not previously been published in the Handbook.
TC 1.8 is in the process of reviewing and updating Chapter
26. Readers are encouraged to review the new chapter and
provide suggestions to the TC 1.8 Handbook Subcommittee at
tc0108@ashrae.net.
insulations, as well as reviewing the
test methods used to evaluate the
ﬁ re safety performance of insula-
tion products.
• Corrosion of metals under insulation
is a signiﬁ cant issue that is often
overlooked during design. Corrosion
under insulation depends on many
factors, including the environment
and the operating temperature of the
metal. A discussion of the issues and
suggestions for minimizing corro-
sion are included.
• The Materials and Systems section
includes information on the various in-
sulation materials available and a short
discussion of the physical properties of
interest. A summary table is included
that presents key property information
and points readers to some of the many
applicable ASTM Material Standards.
This section also includes a discus-
sion of weather barriers and their
importance in protecting insulation
systems installed outdoors. The func-
tion of vapor retarders and a summary
of the various types of vapor-retarder
systems are discussed in some detail.
• The Installation section provides
information on current installation
practice. A discussion of securing
methods, hangers, and insulation ﬁ n-
ish is provided for each of the major
application areas (pipes, tanks, equip-
ment, and ducts). New information in
this section includes tables of saddle
lengths suitable for supporting insu-
lated pipes. The discussion on duct
insulation summarizes the consider-
ations speciﬁ c to that application, in
addition to providing sample calcula-
tions for temperature rise or drop in
duct systems.
• The Design Data section serves as a
catch-all for data thought to be useful
to designers. Signiﬁ cant new data in
Advertisement formerly in this space.
12
ASHRAE Journal
ashrae.org
May 2006
design is presented, along with lessons
learned.
Energy Study and Estimating
Since the prime contractor is at risk for
promised energy savings, an extensive
energy study was undertaken. For the
project to be justiﬁ ed, a favorable cost-
beneﬁ t during a 15-year period needed
to be proven. A signiﬁ cant number of
spreadsheets were developed for the es-
timating. The following are the highlights
of the energy estimating exercise:
• Parallel energy estimating was
performed independently by the
engineer and proposing contractor.
Results were compared and con-
trasted, with give-and-take between
the two versions, and ﬁ nal outcomes
agreed within a 10% tolerance.
• Twenty-two buildings were selected
to study electric meter charges, natu-
About the Author
Stephen W. Duda, P.E., is director of mechani-
cal engineering for Ross & Baruzzini in St. Louis.
He is a member of ASHRAE Technical Commit-
tees 9.01, 8.02, and Standing Standards Project
Committee 15.
U
ntil 2005, each of the 30+ buildings on Missouri State
University’s campus in Springﬁ eld was air conditioned via in-
dividual water chillers or packaged air-conditioning systems. Many
of the buildings on this 160 acre (65 ha) campus are heated us-
ing steam from a central boiler plant, distributed via a network of
subterranean pipe tunnels, but the air-conditioning systems were
a building-by-building mix of direct expansion packages, centrifugal
chillers, steam-driven absorption chillers, and air-cooled chillers.
The university recently opted to construct a campus district chilled
water system and connect many (but not all) of its buildings, mak-
ing use of new and existing equipment.
The funding mechanism for the project
was tied to future energy savings. The
university chose performance contracting
as the delivery method, with a prime con-
tractor whose compensation is contractu-
ally tied to energy performance. In turn,
the prime contractor hired a consulting
engineer to assist with energy estimating,
and to design the project.
This article details the ﬁ nancial, en-
ergy, and engineering considerations
behind the project. The final system
Chilled Water System
For University Campus
By Stephen W. Duda, P.E., Member ASHRAE
School HVAC
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
13
ral gas use, maintenance costs, water consumption, and
ﬁ rst cost. The remaining campus buildings subjectively
were found to be unsuitable for connection to a proposed
new campus chilled water network, generally because of
distance from the core of the campus.
• Each building was studied twice: once to simulate the existing
system, and a second time for the proposed new system.
• Electric bills were studied for consumption and demand, in a
tiered manner exactly as billed by the local utility provider.
• Electric motors considered in the analysis included the
chiller, chilled water pumps, condenser water pumps, and
cooling tower fans.
• A 5°F (3°C) bin method was used to estimate part load
energy consumption. The number of hours per year in
each bin was obtained from public domain weather data.1
Although the bin method is, by deﬁ nition, not exact, it
was applied identically in the existing and proposed new
scenarios, so the differential between the two is thought
to be accurate within a reasonable tolerance. It did agree
within 10% of the proposing contractor’s parallel study.
It is recommended that before using bin methods, the
reader understand their proper application. Guidance2 sug-
gests bin methods should preferably use both temperature
bins and time periods (e.g., 5°F [3°C] temperature bins
and eight-hour daily time shifts corresponding to general
building occupancy and use).
• The difference in maintenance costs of a new campus
network vs. individual building systems was considered
signiﬁ cant. Therefore, maintenance costs were estimated
in accordance with 2003 ASHRAE Handbook—HVAC
Applications3 using a formula and tables found therein.
• Some of the existing chillers were steam-driven, single-
effect absorption machines. Open-cell cooling towers as-
sociated with single-effect absorption machines lose much
more water via evaporation than those associated with new
electric centrifugal chillers. (Recall that the task of a cool-
ing tower is to reject the energy input into a chiller from
both the chilled water and from the work input or prime
mover. Since single-effect absorption chillers have a much
lower coefﬁ cient of performance, their work input or prime
mover is much greater than with an electric centrifugal
chiller. Thus, their cooling tower must work harder.)
The costs of water consumption associated with cooling
tower evaporation, and the related chemical treatment costs,
therefore, were included in the utility estimate.
• Although none of the existing chillers use gas directly, many
existing chillers use steam-powered absorption. Gas is used
to create the steam, so gas is used indirectly. Natural gas bills
were estimated for both consumption and demand, using the
same bin method described for electric bill estimating. The
gas utility company’s rate structure was accurately embedded
within the mathematics of the spreadsheet.
• None of the proposed new chillers use either gas or
steam, so there was no study of gas bills for the proposed
new system.
• Construction cost was estimated for all costs associated
with the proposed new campus chilled water network,
including construction and professional design fees.
Finally, the annual cost of electric, gas, water and mainte-
nance for the existing systems and the proposed new systems
were converted to present day dollars using the Uniform Series
Present Worth Factor Method.4 The resultant net decrease in
Missouri State University saved energy by constructing a campus district chilled water system.
14
ASHRAE Journal
ashrae.org
May 2006
School HVAC
School HVAC
recurring costs was compared to the estimated ﬁ rst cost of
construction. Time value of money and inﬂ ation are taken into
account, resulting in an analysis that is considerably improved
over a simple payback method. The resulting cost beneﬁ t was
found for each building, and then for the system as a whole.
Energy Study Results
One factor discovered as a result of the energy study is a good
news/bad news predicament. Electric rates in the Midwest are
relatively low. How low? It is not unusual in Missouri to see con-
sumption rates at or below $0.03 per kWh, especially for larger
customers of the power company. This is good news for consum-
ers, as rates are quite low compared to the U.S. East and West
coast. However, this is also bad news for
consulting engineers and others trying to
promote energy conservation in Missouri.
With these rates, energy-savings measures
dependent on payback period and cost-
beneﬁ t analyses are rejected sometimes.
The actual electric rates in this particu-
lar case are $0.0291 per kWh consumption
and $5.80 per kilowatt demand (kWD). Of
the 22 buildings studied, ﬁ ve could not
offer a reasonable payback. These build-
ings are too far off the network, making
construction cost high, or buildings have
a new chiller already in place, minimizing
potential energy savings.
Therefore, 17 buildings became part of
the new campus chilled water network.
Six buildings were conﬁ gured as dis-
tributed producer plants using primary/
secondary pumping. Those six plants
feature a total of eight chillers (ﬁ ve new, three existing) with
an aggregate of 4,000 tons (14 000 kW) of refrigeration.
The ﬁ nal annual energy savings estimate is approximately
$804,000, which is found by summing all energy spreadsheets
calculated for the new system and subtracting those same
spreadsheets calculated for the old systems. The system was
CWS
CWS
Loop (Secondary) Chilled
Water Pumps
Bypass
Decoupler
CWR
Primary Chilled
Water Pumps
Water Pumps
Chiller
Chiller
Building
Loads
Building
(Tertiary)
Pump
Pump
Campus Loop Chilled Water Supply
Campus Loop Chilled Water Supply
Figure 1: Chilled water ﬂ ow: producer plant in production mode.
CWS
Bypass
Building
Loads
Building
(Tertiary)
u p
Pump
p
p
pp y
Campus Loop Chilled Water Supply
Campus Loop Chilled Water Supply
Decoupler
CWR
CWS
Chiller
(Off)
Chiller
(Off)
Primary Chilled Water
Pumps (Off)
Loop (Secondary) Chilled Water Pumps (Off)
Figure 2: Chilled water ﬂ ow: producer plant in parasite mode.
p
p
Campus Loop Chilled Water Return
p
p
Campus Loop Chilled Water Return
CWS
Bypass
Building
(Tertiary)
Pump
Building
Loads
CWR
p
p
pp y
Campus Loop Chilled Water Supply
p
p
Campus Loop Chilled Water Return
Figure 3: Chilled water ﬂ ow: parasite building.
placed on-line in Spring 2006, so no data is available yet to
validate the projected utility bill savings. The total actual con-
struction cost was approximately $9,537,000.
New Campus Chilled Water Network
The result of all of the energy estimating and other consid-
erations is a new campus chilled water network, connecting
17 campus buildings and expandable for many others. Six of
these campus buildings were designated as producer buildings,
which generate and feed chilled water into the campus network.
The other 11 buildings are parasite buildings which use chilled
water from the network.
Each producer plant features one or two water chilling units
and a primary chilled water pump per
chiller. One or more secondary chilled
water pumps (with variable frequency
drive) feeds the campus network and pres-
surizes the campus chilled water mains to
setpoint. Additionally, a variable-speed
tertiary building pump feeds chilled water
to that particular building (Figure 1
(F
(
).
During off-peak conditions, fewer
chillers are needed, so some producer
buildings act as parasites (Figure 2
(F
(
). The
campus network takes advantage of load
diversity. For example, academic build-
ings, amenities buildings, and residential
buildings are not likely to experience
peak occupancy all at the same time. As
the system operates, the campus energy
management system learns which combi-
nation of chillers is most energy advanta-
geous at any given time by tracking and
logging results.
The parasite buildings feature a tertiary building pump to
draw chilled water out of the network and into that particular
building. Most of these tertiary pumps already existed, because
nearly every building already had its own chilled water system.
Many of them already included variable frequency drives. Those
16
ASHRAE Journal
ashrae.org
May 2006
School HVAC
School HVAC
Existing Primary Chilled Water Pump
(On Roof) to Remain
N
6 i
LCWR
New 6-in. LCWR
To Campus Loop
N.O.
N.C.
6
. CW
6-in. CWR
Existing Air-Cooled Chiller (On Roof)
To Remain as Backup
Existing Decoupler (On Roof)
To Remain
TCV-132
New 6-in. LCWS
Pump Bypass
Building
p
Pumps
6
. CWS
6-in. CWS
Existing
Building
Loads
N.C.
TCV-131
AS
ET
N.O.
Existing Makeup Water/Fill to Remain
New 6-in. LCWS
From Campus Loop
Figure 4: Parasite building with backup chilled water ﬂ ow.
that did not received one via retroﬁ t. The few buildings with
three-way control valves at cooling coils will be retroﬁ tted with
two-way valves on an ongoing basis.
One additional energy-savings feature is the bypass around
the building pump. Depending on load conditions and proximity
to a producer plant, the network pressure—as measured locally
by differential pressure sensors— might be sufﬁ cient to force
chilled water through the building at any given time. In this
scenario, the building pump may not be needed and will be shut
off automatically, with ﬂ ow through the bypass (Figure 3
(F
(
).
Because most of these buildings previously had their own
chilled water system, a variety of chilled water supply and return
temperatures, ranges, and temperature differentials were found.
The new network features design peak supply chilled water of
42°F (6°C), return at 58°F (14°C), for a ﬂ ow rate of 1.5 gpm/ton
(0.33 L/s per kW refrigeration). This is typically a few degrees
cooler but a somewhat slower ﬂ ow rate than the conditions typi-
cally provided to those buildings in the past. Selective simulation
of a few such coils show no signiﬁ cant loss of coil performance
at the new conditions, without the use of mixing/blending valves
or other artiﬁ cial supply water temperature adjustment.
Site Piping
An existing network of tunnels carrying steam piping and
other utilities runs beneath much of the campus. In many cases
those tunnels were adequate to house the new chilled water
campus mains as well. However, some areas had no tunnels,
and other areas featured tunnels that were too crowded, so ap-
proximately 5,000 ft (1500 m) of pipe had to be buried directly.
An open-cut trench would have made quite a mess on campus,
forcing the disruption of foot trafﬁ c and removal of mature trees.
The University wanted as little disruption as possible, as the
construction coincided with its 100th anniversary celebration,
when dignitaries and media were attending ceremonies.
Therefore, a directional boring method was selected. The
pipe used in the operation was 10-in. (250 mm) PVC pipe with
a proprietary system of mechanically locked joints, capable of
withstanding several thousand pounds of force pulling against
Consideration was given to construction of an all-in-one
central campus chilled water plant, because of the obvious
advantages in locating the majority of the service, mainte-
nance and noisy equipment in one location. However, as we
found in the energy analysis phase of the project, to make the
cost-beneﬁ t attractive, nearly no new building construction
could be absorbed. Any signiﬁ cant chiller plant construction
cost could have scrapped the entire project.
So the designers had to look for space in existing buildings
to minimize ﬁ rst cost. Suitable space was available, but not all
in one area. Also, ﬁ rst cost could be reduced by using many
existing pumps in these locations. In addition, widely spread
producer plants kept main pipe sizes smaller to improve
cost-beneﬁ t.
Finally, some concern was expressed for heat pickup in
the campus network for the most remote buildings, if all
chilled water was generated in one location. By distributing
the generation of chilled water to several remote loca-
tions, no one building is unacceptably distant from a chilled
water plant.
Why Not One Large Chilled Water Plant?
20
ASHRAE Journal
ashrae.org
May 2006
School HVAC
School HVAC
this pipe to get it in the ground. Parallel bores were made up to
14 ft (4 m) below ground level, separated by 1 to 3 ft (0.3 to 1 m)
of dirt for insulation purposes. Some initial difﬁ culties occurred
with locating underground utilities and some upheaval of the
earth and pavement above. With the region’s soil strata, drilling
was somewhat difﬁ cult, requiring up to three attempts. In the end,
the university and the contractors expressed satisfaction with the
installation,7 and no leaks have been found to date.
Failure Mode Recovery
One of the many challenges faced by the consulting engineer
was the performance contracting delivery method itself. A con-
sulting engineer typically strives to make prudent decisions for
the long-term beneﬁ t of the owner, which might include some
spare capacity or redundant equipment built into the design. How-
ever, in the performance contracting delivery method, all major
ﬁ nancial decisions (beyond obvious code and standard-of-care
requirements) must be directly justiﬁ ed on an energy basis.
Based on energy savings, it made little ﬁ nancial sense to
spend money for demolition, as demolition yields no payback
over abandon-in-place. Similarly, spare or redundant capacity
cannot be justiﬁ ed on an energy basis. Because redundant chill-
ers are purchased (but theoretically never used except when
another fails), they offer no payback. These two ideas on this
project created concern for the failure mode scenario.
The resolution to this dilemma provided a result initially
satisfactory to all interests. The university initially was nervous
that failure of one of the producer plant chillers on a design day
would be intolerable. Because most parasite buildings formerly
had a chiller of their own, and because many of those chillers
are serviceable (albeit older and inefﬁ cient) those chillers
were left in place with normally closed valves (Figure 4
F
). This
scheme allows a backup chiller to be restarted in the event of
a partial failure of the campus network on a design day. In a
lesson learned, however, the university now plans to demolish
several of these backup chillers. They feel the maintenance to
keep them serviceable outweighs the risk of a failure.
Lessons Learned
First, low electric rates in the Midwest tend to reduce the
Why Not Variable Primary Flow?
Primary-only variable flow (VPF) was considered for
this project. One of the primary arguments in favor of VPF
systems is the need for fewer pumps and the need for less
pump ﬂ oor space5 compared to primary/secondary systems.
However, on this project every campus building previously
had its own chiller system, so most of the pumps and pump
ﬂ oor space needed for primary/secondary pumping were
already in place. Furthermore, there was a lack of familiarity
with VPF among the campus facilities staff, vs. a very thorough
understanding of primary/secondary.
One caution about VPF is the need for a more complicated
control strategy if grossly unequal-size chillers are used,6 as
is the case with this new system. Controls would be even
further complicated if VPF chillers were all attempting to feed
and pressurize a district chilled water network at disparate
locations. This controls burden raised discomfort with VPF
on the part of the prime contractor, who in addition to hav-
ing their compensation tied to energy savings performance,
is also a temperature controls system vendor.
For these reasons, VPF was rejected in favor of a more
traditional primary-secondary arrangement.
potential cost-beneﬁ t of attempted energy-saving projects,
making well-intentioned sustainable projects more difﬁ cult to
justify economically.
Second, not all campus buildings could be included on this
network due to lack of cost-beneﬁ t. Some buildings were too
far away, or already had a newer and relatively efﬁ cient chiller
already in place, thereby making connection to the network
ﬁ nancially nonviable.
Third, due to economic considerations, multiple distributed
producer plants tied together in a common chilled water network
won out over single central plant for this project.
Fourth, there exists some unfamiliarity with, and discom-
fort with, variable primary ﬂ ow as an alternative to primary/
secondary systems. VPF was considered for this project but
ultimately rejected.
Fifth, an attempt to provide redundant capacity by virtue of
leaving old chillers in place as standby units was lost when the
university decided to demolish many of them.
Sixth, directional boring for site piping was ultimately suc-
cessful after initial difﬁ culties.
Acknowledgments
R. Dan Leath, P.E., Associate Member ASHRAE, and Chris
G. Hansen, P.E., Member ASHRAE, contributed signiﬁ cantly
to the energy estimating discussed in this article. Jackson D.
Waterbury, P.E., Member ASHRAE, contributed signiﬁ cantly
to the design of the system described herein.
References
1. National Oceanic & Atmospheric Administration, Climatic Data
Center, United States Department of Commerce. www.noaa.gov/
pastweather.html.
2. 2005 ASHRAE Handbook—Fundamentals, Chapter 32.
3. 2003 ASHRAE Handbook— HVAC Applications, pp. 36.5 – 36.6.
4. 2003 ASHRAE Handbook— HVAC Applications, pp.
36.8 – 36.13.
5. Taylor, S.T. “Primary-Only vs. Primary-Secondary Variable Flow
Systems.” ASHRAE Journal 44(2):25 – 29.
l
6. Taylor, S.T. “Control of Variable Primary Flow Chilled Water
Systems.” Seminar 24, 2003 ASHRAE Annual Meeting. http://tinyurl.
com/qoud7.
7. Hathaway, J. 2005. “HDD used as part of chilled water system
replacement in Missouri.” Trenchless Technology 14(10).
y y
60
ASHRAE Journal
ashrae.org
May 2006
School HVAC
High Performance
School Characteristics
T
o those of us in the design and construction industry, a high
T
oTperformance school is synonymous with a sustainable school
building. However, talk to educators, and they see a high perfor-
mance school as a school where students excel in their studies.
The physical facility and educational outcomes, such as teacher
productivity and test scores, certainly are linked. So in a sense, the
design professional and the educator have the same goals—they
just see them from a different vantage point.
Charles Eley, FAIA, P.E., is a vice-president of
Architectural Energy Corporation in San Francisco.
He is executive director of the Collaborative for
High Performance Schools (CHPS) and is techni-
cal editor of the CHPS Best Practices Manual, the
Advanced Lighting Guidelines: Final Report, and
Standard 90.1-2004 User’s Manual and Standard
62.1-2004 User’s Manual.
By Charles Eley, FAIA, P.E., Member ASHRAE
To facilitate and promote positive
educational outcomes, a high performance
school building provides a comfortable
and healthy environment for teachers
and students. The building itself cannot
guarantee academic performance, but
it can help. If the school building helps
educators teach and students learn better,
then it is a high performance school. The
sidebar at right details what the Collabora-
tive for High Performance Schools (CHPS
[www.chps.net]) considers the important
characteristics of a high performance
school building.
Costs and Beneﬁ ts
The ﬁ rst question school board members
and school facility management personnel
ask is how much do high performance
schools cost. Because school districts
usually are hampered by constraints on
initial cost, construction cost increases can
mean that they are forced to build fewer
classrooms. For this and other reasons, the
long-term or life-cycle cost usually is not
considered by school districts. If it were, the
discounted value of future energy and water
savings from high performance schools
would exceed any initial cost increases.
G. Kats, et al., in a recent study for the
Massachusetts Technology Collabora-
tive1 pegged costs for high performance
schools at 1.5% to 2.5% of construction
cost (excluding site acquisition). An-
other study2 by D. Langdon considered
About the Author
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
61
• Health. A high performance building has good air qual-
ity, resulting in better health. About 20% of our popula-
tion spends a signiﬁ cant amount of time in schools, and
we need effective outside air ventilation as required by
ANSI/ASHRAE Standard 62.1-2004, Ventilation for Ac-
ceptable Indoor Air Quality. Air quality is improved when
interior materials are used that do not release harmful
chemicals that can off gas into the building. Children are
more susceptible to chemical exposures because of their
still-developing respiratory systems, making air quality
especially important. If teachers and students are sick less
often, they are obviously more productive. Absenteeism is
a good benchmark for a healthy school.
• Comfort. High performance schools are more thermally,
visually, and acoustically comfortable. Teachers can teach
better and students learn better if they are comfortable;
if balanced daylight and electric light provide adequate,
uniform, and glare-free illumination for all our visual
tasks; and if the space is quiet.
• Efﬁ ciency. High performance schools are efﬁ cient in the
way they use energy, water, and materials. Efﬁ ciency
translates to lower costs for construction and operation,
meaning that more money can be used for educational
purposes. Of all the features in a high performance
school, energy efﬁ ciency is the best understood. Analy-
sis tools, cost effectiveness criteria, and design strategies
to improve energy use are mature techniques. Material
efﬁ ciency is the newcomer to design. While the science
of life-cycle assessment is emerging, we do not have
complete information about material efﬁ ciency or envi-
ronmental impacts associated with the use of materials
and products.
• Maintenance. Systems in high performance school build-
ings are easy to use and maintain. Users have control over
the temperature, airﬂ ow, acoustics, and lighting in the
building, and are trained on how to most effectively use
the systems. The best high performance schools are based
on simple principles.
• Commissioning. High performance schools are com-
missioned (ASHRAE Guideline 0-2005, The Commis-
sioning Process). Commissioning must begin during
the design phase and continue through construction to
ensure key building systems perform properly and at
the highest levels of efﬁ ciency, air quality and comfort.
Modern construction practice is fragmented with many
specialists on every project. It is easy for equipment
to be installed incorrectly. Commissioning can reduce
these problems.
• Environmentally Responsive. High performance schools
are environmentally responsive. To the extent possible,
existing natural areas on the site are protected and re-
stored. Stormwater runoff is minimized and erosion is
controlled. Construction does not introduce pollutants
or degrade the site. Materials are selected that minimize
the environmental impact related to extraction, harvest,
production, and transportation.
• Security. High performance schools are safe and secure.
While this may be difﬁ cult in rough neighborhoods, the
building can be a positive factor by providing paths for
visual surveillance, limiting access to less public areas
and by controlling entry points. Ideally occupants and
visitors should feel safe anywhere in the building or on
the grounds, yet the school building should be open to
the community, at least in selected areas.
• Good Architecture. Finally, high performance schools
feature stimulating architecture that invoke a sense of
pride and are considered a genuine asset not only for the
owner, but also for the entire community.
Characteristics of a High Performance School
not just schools but all sustainable buildings and concluded
that the cost premium is insigniﬁ cant. However, the study
did not consider additional soft costs for energy modeling or
commissioning.
CHPS estimates that its criteria for a high performance school
can be achieved at a cost as low as $1.50/ft² ($16.15/m2), includ-
ing soft costs. In summary, the costs range between 0% and
2.5% of the construction cost, excluding site acquisition.
However, the economic beneﬁ ts are staggering. Kats estimates
present value of beneﬁ ts associated with sustainable schools are
10 to 20 times the costs. These beneﬁ ts include reduced operating
costs for energy, water and maintenance; reduced absenteeism
and associated costs for substitute teachers; reduced liability;
reduced environmental impact; increased teacher satisfaction
and retention; and increased student learning and teacher perfor-
mance. The last beneﬁ t is perhaps the most important and most
valuable for any school district that looks at the costs and beneﬁ ts
of its programs through a long period of time.
The Building Envelope
Designing a high performance school begins with the building
envelope and in particular the treatment of windows. High quality
low-e windows should be used, but they should be positioned on
the north or south sides of each classroom to reduce direct sun
penetration and glare. Orientation is important but less critical
in multi-purpose spaces, corridors and other spaces where oc-
cupants are not “captive” for extended periods of time. South
windows should be shaded with overhangs, and light shelves
should be considered to increase daylighting penetration into the
classroom. For single-story schools, light from windows should
be balanced by light from skylights, roof monitors or other top
lighting schemes so that uniformity is provided. Tall ceilings
62
ASHRAE Journal
ashrae.org
May 2006
School HVAC
should be provided to enable better daylight-
ing and to help improve ventilation. High
levels of insulation and well-constructed
windows can reduce heat loss and in many
climates eliminate the need for expensive
supplementary perimeter heating systems.
Electric Lighting
Electric classroom lighting should be
designed to supplement daylight on winter
mornings and evening use. One solution is
the integrated classroom lighting system
developed with California Energy Com-
mission funding. The system operates in
two modes. The pendant-mounted luminaires operate in an
indirect mode (two outer lamps are operating) for normal class-
room operation. In this mode, the ceilings and upper walls are
brightly illuminated providing a cheery, bright feeling. When
the teacher needs to use A/V equipment, the classroom lighting
system operates in direct mode, with the center lamp in each
Figure 1: Characteristics of the CHPS classroom. Source: Collaborative for High Performance Schools.
Photographs 1a (left) and 1b (right): The integrated classroom lighting system. In indirect
mode (1a) the ceiling and upper walls are bright and the space feels cheery for general
classroom activities. In the direct mode (1b) glare is reduced on the screen and lighting
is optimized for A/V presentations. Source: Finelite.
May 2006
ASHRAE Journal
63
luminaire operating. In this mode, glare on the A/V screen or
TV monitor is reduced, yet, 40 footcandles of illumination is
provided at the students writing surface for taking notes or
referencing text books. The classroom lighting system has an
integrated occupant sensor with a quiet time switch so that the
lights do not go off when the teacher remains after class to grade
papers or the classroom is otherwise not full of kids.
HVAC and Dehumidiﬁ cation
Heating, cooling, dehumidiﬁ cation and
ventilation are critical in classrooms. Dis-
placement ventilation is a concept that all
school districts should pursue. Not only is
the system energy efﬁ cient, but it is whis-
per quiet, provides great thermal comfort,
and can provide superior air quality.
Acoustics in classrooms is an increas-
ingly important design criterion and
displacement ventilation can reduce
noise levels related to air delivery by 5 to
8 dBA with everything else being equal.
With proper location of equipment and/or
sound attenuation measures, displacement
ventilation can help achieve the 35 dBA
background sound threshold recom-
mended by ANSI S12.60-2002,Acoustical
Performance Criteria, Design Require-
ments, and Guidelines for Schools.
Displacement ventilation and air-con-
ditioning systems deliver cool supply
air near the ﬂ oor instead of blowing it
down from the ceiling. The air is heated
or cooled so that it enters the room at
about 65°F (18°C), considerably warmer
than with a conventional air-conditioning
system. The diffusers are larger so that the
air ﬂ ows into the space at a low velocity.
Since the 65°F (18°C) air is cooler than
the rest of the air in the room, it spreads
by gravity along the ﬂ oor, forming a con-
tinuous layer of cool air at ankle level.
As the cool air is heated by the stu-
dents, the teacher or other warm objects
in the space, it rises to the ceiling, where
it is exhausted. Air movement in the space
is predominately vertical from bottom to
top, so less cross contamination exists
between occupants and each occupant has
a supply of fresh air. The phenomenon of
air rising over a warm object is called a
thermal plume. The heat generated forces
that cause the thermal plume are the same
ones that enable us to lift off the ground
in hot air balloons. The more active the
students, the more heat they produce, and
the volume of air lifted from the ﬂ oor by buoyancy increases.
If they are sitting at their desk, the heat they generate is about
equal to a 75 W light bulb. If it is a dance class or a gym class,
each person generates much more heat.
As heat sources increase, the air volume delivered to the space
must be increased through variable air volume (VAV) damper
control or through some other means so that the temperature in
the occupied zone remains at comfort conditions. A signiﬁ cant
comfort criterion with displacement ventilation is the difference in
Advertisement formerly in this space.
May 2006
ASHRAE Journal
65
School HVAC
temperature between the air at the ﬂ oor and the air at the occupant’s
head. ANSI/ASHRAE Standard 55, Thermal Environmental Con-
ditions for Human Occupancy, tells us that this difference should
not exceed about 3.6°F (2°C) when seated and 5.4°F (3°C) when
standing. Controlling the temperature difference between head
and toe is one of the reasons that air needs to be delivered at 65°F
(18°C) instead of the more typical 55°F (13°C). Considerable
temperature stratiﬁ cation in well-designed displacement ventila-
tion spaces exists; a 10 ft (3 m) or higher
ceiling helps achieve this stratiﬁ cation and
also enables indirect electric lighting and
better daylighting. Ideally the temperature
of air exhausted from the space should be
near 80°F (26°C).
In a typical occupied classroom, about
450 cfm (212 L/s) of outside air needs to
be delivered to keep air fresh and to meet
the requirements of Standard 62.1-2004.
On a temperate day with daylight availabil-
ity, this volume of 65°F (18°C) air is ad-
equate to provide cooling, so the system is
essentially operating at 100% outside air.
On hot days or in classrooms with higher
internal gains, airﬂ ow needs to increase
up to about 1,200 cfm (566 L/s) or more.
Primary temperature control is provided
through volume control, but temperature
reset may be needed when the maximum
or minimum airﬂ ow is reached.
In dry climates typical of the western
United States, it is possible to sensibly
cool outdoor air to 65°F (18°C)without the
need for dehumidiﬁ cation. In the humid
areas of the eastern United States, it is
necessary to subcool outdoor air to remove
moisture and to then reheat it through
recovered heat or to mix it with return air
to achieve the desired 65°F (18 °C).
Summary
A barrier to more high performance
schools is separate budgets for facilities
management, educational programs, and
capital improvements. To justify the cost
of high performance schools, costs and
beneﬁ ts of all three budgets must be con-
sidered. Also to be considered is having
ﬁ nancial instruments shift costs from one
time frame (usually the future) to another
time frame (present time construction
costs). Another problem for school dis-
tricts is ﬁ nding architectural/engineering
teams that have the skills to design to the
school districts’ exacting high perfor-
mance standards. However designers are educating themselves
about daylighting design and other necessary skills.
Many states such as California, Washington, Massachusetts,
New York and New Jersey have aggressive programs to promote
high performance schools. Some school districts, including Los
Angeles Uniﬁ ed School District, which is the second largest
in the United States, have committed to only building new
schools to the CHPS high performance standard. The U.S.
Advertisement formerly in this space.
66
ASHRAE Journal
May 2006
School HVAC
Green Building Council through its Leadership in Energy and
Environmental Design® (LEED) program is actively promoting
high performance schools and is developing a guide for apply-
ing the LEED program speciﬁ cally to schools.
While we are making progress, more needs to be done.
Students, parents, teachers, administrators and the public must
insist all new schools meet the CHPS or LEED standards for
high performance. As engineers and architects, we have a moral
responsibility to produce high performance designs, even if our
clients do not request it. Leadership from within our professions
and pressure from the outside is the winning combination that
will produce more high performance schools.
References
1. Kats, G., J. Perlman and S. Jamadagni. 2005. “National Review of
Green Schools: Costs, Beneﬁ ts, and Implications for Massachusetts.” A
Report for the Massachusetts Technology Collaborative, Capital-E.
2. Matthiessen, L.F. and P. Morris. 2004. “Costing Green: A Com-
prehensive Database and Budgeting Methodology, Davis Langdon.”
3. Heschong, L. 1999. “Daylighting in Schools: An Investigation
into the Relationship Between Daylighting and Human Performance.”
Heschong Mahone Group.
4. Heschong, L. 2002. “Daylighting and human performance.”
ASHRAE Journal 44(6):65 – 67.
l
5. Kuller, R. and C. Lindsten. 1992. “Health and behavior of children
in classrooms with and without windows.” Journal of Environmental
Psychology 12:305 – 317.
Research Results
While common sense is enough for some school districts
to move forward with programs for high performance school
buildings, other school administrators may need to be con-
vinced. For skeptics, a wealth of evidence exists. Important
indicators that sustainable schools help teacher and student
performance are standardized test scores, absenteeism, col-
lege acceptance rates, and teacher retention.
Researchers have made defensible and statistically signiﬁ -
cant correlations between these educational outcomes and
the physical characteristics of school buildings.
L. Heschong was able to link quality daylighting with
increased student test scores in a sample of 26,000 students
in Southern California.3,4
A Swedish study found classrooms without daylight may
upset the basic hormone pattern of children, and this may
inﬂ uence the child’s ability to concentrate or cooperate,
and also eventually have an impact on annual body growth
and absenteeism.5
M. Schneider’s paper, “Do School Facilities Affect
Academic Outcomes?” (www.edfacilities.org/pubs/
outcomes.pdf), provides an excellent literature review of
the connections between school facilities and educational
outcomes. This paper looks comprehensively at lighting,
acoustics, building age, quality and aesthetics, school size,
and class size. The bibliography is extensive and provides
a good source for additional reading.
Advertisement formerly in this space.
80
ASHRAE Journal
ashrae.org
May 2006
About the Authors
Charles E. Gulledge III, P.E., is chair of
ASHRAE Technical Committee 7.1, Integrated
Building Design, and is ASHRAE liaison to the
Construction Specifications Institute. He is
employed at AC Corp. in Greensboro, N.C.
Michael J. King, is member of TC 7.1 and a
fellow in the Construction Speciﬁ cations Insti-
tute and is employed at ARCOM, Alexandria,
Va. Dennis Knight, P.E., is a member of TC
7.1 and is employed at Liollio Architecture,
Charleston, S.C.
HVAC Specifications
For Integrated
Building Design
M
asterFormat is the standard for organizing project manuals
and construction speciﬁ cations in the United States and
Canada. The standard was developed in the 1960s to respond
to a lack of consistently organized information in the construc-
tion world. The standard is jointly produced by the Construction
Speciﬁ cations Institute (CSI) and Construction Speciﬁ cations
Canada (CSC).
By Charles E. Gulledge III, P.E., Member ASHRAE; Michael J. King, Member ASHRAE, and Dennis Knight, P.E.,
Member ASHRAE
The concept of divisions and sections
was developed by CSI in the early 1960s.
For more than 40 years, HVAC engineers
have been developing speciﬁ cations for
construction written under Division 15
within the original 16-division structure
developed in 1963. With the release
of the latest version of the standard,
MasterFormat 2004 Edition (MF04),
t t
Division 15 no longer exists.
Why MasterFormat 95 Changed
The MF04 release reﬂ ects a signiﬁ -
cant expansion of this organizational
MasterFormat™ 2004
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
81
structure. Revisions posted in 1983, 1988,
and 1995 reﬂ ected an update of content
paralleling the dynamics of the construc-
tion world, while maintaining the original
16-division organization. The release of
MF04 expanded the 16-division structure
to 50 divisions. Why was such a signiﬁ -
cant revision required?
• MasterFormat 1995 Edition (MF95)
t
did not cover new developments in
building technologies or all pos-
sible construction scenarios. Many
architects, engineers and owners
developed hybrid specifications
using undeﬁ ned structure, such as
Divisions 17–21. The standard had
lost touch with its user base.
• Select divisions in MF95 were over-
crowded, such as 15 and 16. The abil-
ity to add organizational structure to
keep pace with the dynamics of build-
ing construction was not possible
within the 16-division structure and
ﬁ ve-digit section number scheme.
• MF95 did not have detailed focus
beyond the “turn the keys over”
phase of a project. Factors such as
maintenance, operation, life-cycle
assessment, and facilities manage-
ment had limited coverage.
• Construction outside of the “vertical”
world was not adequately addressed
by MF95. Limited organizational op-
portunity was available to respond to
projects such as roadways, tunnels,
dams, power plants, and a host of
process-speciﬁ c industrial applica-
tions and sectors.
• The development of “smart build-
ings” had outpaced the capabilities
of MF95.
• Concern had been expressed that ele-
ments of MF95 had regressed from
the intention of deﬁ ning work results
logic\* and had migrated towards a
quasi-product classiﬁ cation.
The Expansion Process
The MasterFormat Expansion Task
Team (MFETT) was tasked by CSI to
respond to the documented shortcomings
and concerns provided by the construc-
tion industry (see sidebar, “MasterFormat
“M
“
Expansion Task Team and ASHRAE”).
The MFETT recognized that signiﬁ cant
change was required, so the following
guidelines were established to maintain
structure and direction during the revi-
sion process:
• Maintain the existing structure of
divisions that are not problematic;
• Provide relief for the overcrowded
mechanical and electrical divi-
sions;
• Look beyond typical building con-
struction to address civil, environ-
mental, and process engineering
needs;
• Develop an organizational structure
that has room for expansion in re-
sponse to the dynamics of the built
world; and
• Expand coverage of total ownership
cost perspective features.
The New Organizational Structure
To respond to the industry concerns
and comply with the guidelines created
by the MFETT, signiﬁ cant changes had
to be made to the standard. The 16-di-
vision structure was reorganized and
expanded. Figure 1 shows the structure
of the revised 50-division standard.
From a macro perspective, the new
standard is organized into two main
groups: Procurement and Contracting
Requirements Group and Speciﬁ cations
Group. The Procurement and Contract-
ing Requirements group consists of Di-
vision 00 (Procurement and Contracting
Requirements), which includes project
introductory information, procurement
requirements, and contracting require-
ments. The Speciﬁ cations Group is sub-
divided into ﬁ ve subgroups that focus on
unique construction requirements.
• The General Requirements Sub-
group consists of Division 01
(General Requirements) and in-
cludes work summaries, price and
payment procedures, administrative
requirements, quality requirements,
temporary facilities and controls,
product requirements, execution
and closeout requirements, perfor-
\*Work results1 are permanent or temporary aspects
of construction projects achieved in the production
stage or by subsequent alteration, maintenance, or
demolition processes, through the application of a
particular skill or trade to construction resources.
Figure 1: Structure of the revised standard.
82
ASHRAE Journal
ashrae.org
May 2006
mance requirements, and life cycle activities. Section
01 10 00—Summary, is an important part of the MF04
standard. It is critical that work summaries be properly
identiﬁ ed in Division 01, so bidding contractors have a
clear deﬁ nition as to who is responsible for what work
result. This allows the remainder of the speciﬁ cations
to be mute on a work assignment, leaving that task to
the contractors who will each divide the work differ-
ently. This is a concept that has not been changed by
the new organizational structure. By explicit provisions
in standard forms of agreement and general conditions,
the location of speciﬁ cation content is not a deﬁ nition of
work assignment.
• The Facility Construction Subgroup (Divisions 02-
19) includes the vertical facility construction. The new
divisions parallel Divisions 3-14 of MF95. There are
a few notable changes that have signiﬁ cant impact for
the HVAC&R world. Division 02 (Existing Conditions)
replaces the former division that
focused on site construction ele-
ments. Divisions 15 and 16 have
been removed from the standard
and designated as “reserved for
future expansion.” The MFETT in-
tentionally did not use the 15 and 16
division numbers to avoid confusion
with the signiﬁ cant changes created
by moving and expanding the tradi-
tional ﬁ re suppression, plumbing,
HVAC and electrical subjects.
• The Facility Services Subgroup
(Divisions 20-29) includes the
engineered support systems for the
facility. Here we ﬁ nd the new loca-
tion for the HVAC subjects under
Division 23 (Heating, Ventilating
and Air Conditioning) and electrical
power and lighting subjects under
Division 26 (Electrical). The sub-
group structure provides speciﬁ ca-
tion locations for ﬁ re suppression,
plumbing, HVAC, integrated auto-
mation, electrical, communications,
and electronic safety and security
work results. This subgroup was
created and structured in response
to the overcrowding of the old me-
chanical and electrical divisions.
Plumbing and HVAC speciﬁ cations
have been separated into two divi-
sions. Subject matter gathered in
a few nondescript sections in the
MF95 Electrical division has been
parsed into multiple divisions, so
that building communications, elec-
tronic safety, and security issues can
be addressed more comprehensively
and on an equal footing with other
facility services.
• The Site and Infrastructure Sub-
group (Divisions 30-39) includes
the traditional civil type construc-
tion. The previous site work outlined
in the old Division 2 moved to this
Advertisement formerly in this space.
May 2006
ASHRAE Journal
83
The changes incorporated into MasterFormat 2004 Edition
reﬂ ect a signiﬁ cant shakeup for the construction industry.
The 16-division speciﬁ cation organizational structure that the
built world has relied on for more than 40 years has been
reorganized and expanded threefold.
CSI recognized early in the expansion process that changes
of the magnitude needed to update the standard would
require consensus participation from a wide representa-
tion of stakeholders in the industry. By invitation from CSI,
ASHRAE, American Society of Civil Engineers, Associated
General Contractors, and a number of other engineering and
construction-related organizations were asked to participate
in the MFETT. ASHRAE had two members sitting on this
committee.
The MFETT process spanned almost four years. Four drafts
of the standard were developed and posted for public review
and comment. According to statistics provided by CSI; over
800 organizations were asked to provide comment, over 200
informational presentations were made, over 100 articles
MasterFormat Expansion Task Team & ASHRAE
were published, four Web discussion forums were produced,
and three national symposiums were presented.
As part of ASHRAE’s ofﬁ cial participation and liaison inter-
action with CSI and the MFETT, a speciﬁ cations subcommit-
tee was created under ASHRAE Technical Committee 7.1,
Integrated Building Design. When the ﬁ nal draft of the revised
standard was developed in early 2004, TC 7.1 disseminated
a copy of the draft to all ASHRAE technical committees for
peer review of proposed content. In a three-week window,
TC members were able to generate more than 13 pages of
suggestions for ﬁ nal crafting of the Division 23 content.
TC 7.1 continues to maintain a liaison role with CSI. CSI has
expressed a desire to keep the new version of the standard
current, much the same way ASHRAE provides continuous
maintenance to certain ﬂ agship standards. TC 7.1 will make
recommendations to CSI as requests are received from So-
ciety interests. In this manner, members of ASHRAE have a
conduit to CSI to ensure the standard remains current and
timely in response to the dynamics of the built world.
new subgroup. The subgroup struc-
ture provides speciﬁ cation locations
for earthwork, exterior improve-
ments, utilities, transportation, and
waterway and marine work results.
HVAC work that involves a site in-
tegration element, such as campus
steam or chilled water distribution,
will have work results speciﬁ cations
in Divisions 31 (Earthwork) and 33
(Utilities).
• The Process Equipment Subgroup
(Divisions 40-49) completes the or-
ganizational structure and provides
Level Example: Hydronic Pumps
Level 1
23 00 00
Heating, Ventilating, and Air Conditioning (HVAC)
Level 2
23 20 00
HVAC Piping and Pumps
Level 2
23 21 00
Hydronic Piping and Pumps
Level 3
23 21 23
Hydronic Pumps
Level 4
23 21 23.13
In-Line Centrifugal Hydronic Pumps
Level 4
23 21 23.16
Base-Mounted, Centrifugal Hydronic Pumps
Level 4
23 21 23.19
Vertical-Mounted, Double-Suction Centrifugal Hydronic Pumps
Level 4
23 21 23.23
Vertical-Turbine Hydronic Pumps
Level 5
23 21 23.16.allbronze
Base-Mounted, Centrifugal Hydronic Pumps—
All-Bronze Construction
Table 1: Level example for base-mounted, end-suction, centrifugal, hydronic pump.
speciﬁ cation locations for process integration, material
processing and handling equipment, process heating/
cooling/drying equipment, process gas and liquid han-
dling/puriﬁ cation/storage equipment, pollution control
equipment, industry-speciﬁ c manufacturing equipment,
and electrical power generation work results.
Section Numbers and Titles
In response to the overcrowded conditions of MF95, the
MFETT dropped the restrictive ﬁ ve-digit number system and
implemented a six-digit system that, at its base, corresponds to
three levels of classiﬁ cation. The six-digit numbering format
applies to information covered down to Level 3.
MF04 offers three alternative methods of number presenta-
tion. The recommended appearance of the speciﬁ cation number
is to have three pairs of numbers separated by spaces between
Levels 1 and 2 and between Levels 2 and 3. The second method
is for the numbers to be presented with two digits, a space, fol-
lowed by four digits. The third alternative is for all six digits to
be contiguous. To avoid numbers that have spaces (i.e., three
pairs of numbers) from being split at the end of a line of text,
use a “hard” space to separate the numbers. This can be accom-
plished in Microsoft Word® by applying the (ctrl+shift+space)
keystroke combination.
So, what do the levels represent?
• Level 1 is the division level reference.
• Level 2 is a broad scope organization representing big
picture focus areas within the division.
• Level 3 is a medium scope organization of division work
results. Generally speaking, most HVAC speciﬁ cations
will be written to the Level 3 detail.
• Level 4 allows the specifying engineer to write more
narrow scoped speciﬁ cations; promoting more efﬁ cient
retrieval of complex information and detailed integration
between work results organization and construction sup-
port data. Level 4 is created by adding a decimal point and
84
ASHRAE Journal
ashrae.org
May 2006
23 00 00 Heating, Ventilating, and Air Conditioning
23 01 00
Operation and Maintenance of HVAC Systems
23 01 10 Operation and Maintenance of Facility Fuel Systems
p
y
y
23 01 20 Operation and Maintenance of HVAC Piping and Pumps
23 01 30 Operation and Maintenance of HVAC Air Distribution
p
23 01 50 Operation and Maintenance of Central Heating Equipment
23 01 60 Operation and Maintenance of Central Cooling Equipment
p
g q p
23 01 70 Operation and Maintenance of Central HVAC Equipment
23 01 80 Operation and Maintenance of Decentralized HVAC Equipment
p
q p
23 01 90 Diagnostic Systems for HVAC
23 05 00
Common Work Results for HVAC
23 05 13 Common Motor Requirements for HVAC Equipment
23 05 16 Expansion Fittings and Loops for HVAC Piping
p
g
p
p g
23 05 19 Meters and Gages for HVAC Piping
23 05 23 General-Duty Valves for HVAC Piping
23 05 29 Hangers and Supports for HVAC Piping and Equipment
23 05 33 Heat Tracing for HVAC Piping
23 05 48 Vibration and Seismic Controls for HVAC Piping and Equipment
23 05 53 Identiﬁ cation for HVAC Piping and Equipment
23 05 63 Anti-Microbial Coatings for HVAC Ducts and Equipment
23 05 66 Anti-Microbial Ultraviolet Emitters for HVAC Ducts and Equipment
23 05 93 Testing, Adjusting, and Balancing for HVAC
23 06 00
Schedules for HVAC
23 06 10 Schedules for Facility Fuel Service Systems
23 06 20 Schedules for HVAC Piping and Pumps
p g
p
23 06 30 Schedules for HVAC Air Distribution
23 06 50 Schedules for Central Heating Equipment
g q p
23 06 60 Schedules for Central Cooling Equipment
23 06 70 Schedules for Central HVAC Equipment
q p
23 06 80 Schedules for Decentralized HVAC Equipment
23 07 00
HVAC Insulation
23 07 13 Duct Insulation
23 07 16 HVAC Equipment Insulation
q p
23 07 19 HVAC Piping Insulation
23 08 00
Commissioning of HVAC
23 09 00
Instrumentation and Control for HVAC
23 09 13 Instrumentation and Control Devices for HVAC
23 09 23 Direct Digital Control System for HVAC
23 09 33 Electric and Electronic Control System for HVAC
y
23 09 43 Pneumatic Control System for HVAC
23 09 53 Pneumatic and Electric Control System for HVAC
y
23 09 63 Sequence of Operation for HVAC Controls
Table 2: Division 23 front-end consistent speciﬁ cation content.
work results. Pumps would be a single line item discus-
sion in a comprehensive shopping list of systems;
• A Level 2 speciﬁ cation (23 20 00 or 23 21 00) would
provide a broad scope description of HVAC piping and
pumps or hydronic piping and pumps;
• At Level 3 (23 21 23), all types of hydronic pumps can
be included in one section, or the section number and
title can be used to specify only base-mounted centri-
fugal pumps.
• As the number of different types of pumps increase for
a project or master speciﬁ cation section, it may become
more efﬁ cient for retrieval of information to write several
more narrow scoped sections and use numbers and titles
at Level 4. MF04 assigns numbers and titles to four dif-
ferent types of hydronic pumps at Level 4, one being the
base-mounted centrifugal pump; and
two digits to the right of the Level 3
number.
• Level 5 is a special level to be used
for internal purposes or special ap-
plications and is created by adding
a second decimal point and alpha-
numeric text string to the right of
a Level 4 number. The addition of
an alpha-numeric text string allows
the speciﬁ cation writer to organize
ofﬁ ce master speciﬁ cations based
on variable client factors such as
client type, construction features,
control options, and procurement
options. Level 5 might also be used
for drawing keynoting. While Level
5 structure is a powerful organiza-
tional tool, specifications should
not be written to Level 5 for use in
a project manual. When an ofﬁ ce
speciﬁ cation master is used for a
project, the second decimal point
and alpha-numeric text string should
be removed allowing the specifi-
cation to be presented at Level 4
or higher.
Table 1 shows a complete level penetra-
tion down to Level 5 for a hypothetical
base-mounted centrifugal pump. Speci-
ﬁ cations for a base-mounted centrifugal
pump can be included in any of the levels
mentioned in Table 1. The choice is up
to the speciﬁ cation writer depending on
the complexity of the project or master
speciﬁ cation. For example:
• A project could have a Level 1 speci-
ﬁ cation (23 00 00) that presents a
simple narrative of the entire HVAC
• Each of the different types of hydronic pumps could
be further subdivided at Level 5 by identifying com-
mon groups of attributes for each pump type. For
example, 23 21 23.16 could be further subdivided into
“23 21 23.16.allbronze” to describe an all-bronze con-
struction variation.
A pattern of assigning section numbers on intervals of three
(i.e., 13, 16, 19, 23, 26, 29, etc.) has been used throughout
the standard. MFETT intentionally structured assignment of
numbers to allow room for future material in the standard and
to accommodate customization by the user. Customization
of section numbers and titles is available to the speciﬁ cation
writer, but such creativity must be exercised under certain
prescribed control.
• Division (Level 1) numbers and titles are ﬁ xed and should
not be altered;
May 2006
ASHRAE Journal
85
• New Level 1 numbers and titles should not be added.
• Reserved sections should not be used;
• Titles and numbers assigned to Levels 2, 3, and 4 should
not be revised; and
• Levels 2, 3, and 4 may be expanded to accommodate
project requirements by creating descriptive titles and
assigning numbers within the numbering structure that
are not already assigned. Such expansion should follow
prescribed numbering/naming conventions currently in
the standard.
Division 23 Structure
Each of the divisions in the Facilities Services Subgroup has
an organized collection of common information at the beginning
of the division. This is a tool that will allow the speciﬁ cation
writer to extract repetitious information from multiple sections
and locate it into one-time common descriptions. Table 2 depicts
the front-end structure for Division 23.
Section 23 01 00 provides an opportunity to deﬁ ne op-
eration and maintenance activities that are the true basis of
the work result. Sections for
facility fuel systems, HVAC
piping and pumps, HVAC air
distribution, central heating
equipment, central cooling
equipment, central HVAC
equipment, and decentralized
HVAC equipment have been
established. These are broad
categories and align with the
Division 23 Level 2 main
titles. Maintenance and opera-
tion activities supporting the installation of speciﬁ c equipment,
or work results, should be identiﬁ ed in the applicable Level 3
or 4 speciﬁ cation sections, in accordance with CSI Section-
Format criteria.
t
Section 23 05 00 provides an opportunity to deﬁ ne common
work results that apply to the entire division. This strategy
embodies the CSI principle to “say it once and in the correct
place.” This technique was previously used in the mechanical
and electrical divisions of MF95 and was formerly known as
“Basic Mechanical Materials and Methods.” In MF04, the
common work results organizational strategy is used in all divi-
sions. Highlighting 23 05 13—Common Motor Requirements
for HVAC Equipment as an example, a speciﬁ cation section
is deﬁ ned to cover the common or default motor requirements
for all HVAC work with motorized equipment, negating the
need for repeating these “common motor requirements” in all
of the motorized equipment-speciﬁ cation sections. Unique or
special motor requirements can be identiﬁ ed in the equipment
speciﬁ c speciﬁ cation section.
Section 23 06 00 provides an opportunity to include equip-
ment schedules for HVAC equipment that may be common to
more than one title. Sections are deﬁ ned for broad categories
paralleling the Division 23 Level 2 main titles. Schedules for
individual titles should be located within the individual Level
3 or 4 speciﬁ cation sections, or placed on the drawings.
Control system speciﬁ cations dedicated to Division 23 work
have been moved forward in the division. The MF95 version of
Division 15 had control speciﬁ cations towards the end of the divi-
sion. As this work result truly applies across the entire division, it
has been moved into the common focus area of the division.
The remaining structure of Division 23 has been organized
into eight, Level 2 categories that provide a broad scope orga-
nization of the division. Brieﬂ y summarized, these categories
describe fuel systems, piping and pumps, air distribution, air
cleaning (ﬁ ltration), heating plants, cooling plants, central
HVAC systems, and supporting HVAC equipment. Sections
23 90 00—23 99 99 have been left unassigned at this time. Table
3 indicates the remaining Level 2 structure of the division.
Division 25 for Smart Buildings
Control solutions that look beyond the HVAC environmental
control function and seek to include ﬁ re alarm, lighting control,
energy monitoring, security,
and networks can now be de-
ﬁ ned and speciﬁ ed in Division
25 (Integrated Automation).
Two application strategies
must be considered:
•
The first strategy is to
specify each control system
(instrumentation and controls
for HVAC, lighting controls,
security access, and more) in
their respective divisions and
include only the integrating equipment, specialties, and
software in a section in Division 25; and
• Alternatively, one could include all the control system
speciﬁ cations and the integration requirements in Divi-
sion 25. The choice is up to the specifying engineer and
the decision is inﬂ uenced by product and system selection
and project complexity.
The Project Manual
Application of MF04 will change the manner in which the
project manual is assembled and how the table of contents
must be structured. The use of groups, subgroups, and 50
divisions creates an information communication challenge.
To maintain a consistent structure and to accommodate indi-
vidual project customization, the following layout guidelines
are recommended:
• Group headings should be listed, whether used or not;
• All subgroup headings should be listed, whether used
or not;
• If any division of a subgroup is used, all divisions of the
subgroup should be listed. Divisions not used, including ones
designated as future, should be labeled as “Not Used”;
23 00 00 Heating, Ventilating, and Air Conditioning (HVAC)
23 10 00
Facility Fuel Systems
23 20 00
HVAC Piping and Pumps
23 30 00
HVAC Air Distribution
23 40 00
HVAC Air Cleaning Devices
g
23 50 00
Central Heating Equipment
g q p
23 60 00
Central Cooling Equipment
g q p
23 70 00
Central HVAC Equipment
23 80 00
Decentralized HVAC Equipment
23 90 00 – 23 99 99
(Unassigned)
Table 3: Remaining Division 23 Level 2 structure.
86
ASHRAE Journal
ashrae.org
May 2006
• If no divisions of a subgroup are used, then the entire
subgroup can be designated as “Not Used”;
• Sequential clusters of “Not Used” divisions may be ag-
gregated; and
• Only sections used within a division need be listed.
Implementation
Switching to MF04 for project speciﬁ cations is a deci-
sion that must be made on an individual project basis. The
specifying engineer faces a number of conversion factors.
For example:
• What are the “date certain” conversion time tables man-
dated by clients?
• What resources are available in-house to complete the
conversion?
• Are outside team members committed to conversion? and
• Will differing client mandates dictate dual format
methodology?
Whatever the appropriate timetable turns
out to be, it is recommended that mixed,
or hybrid, manuals using both MF04 and
MF95 structure be avoided. Mixing of the
schemes on a single project increases the
risk of errors, omissions, and invalid cross
referencing among sections.
Implementation means not only chang-
ing the numbers and titles at the beginning
and ending of the speciﬁ cation section, but
also all the cross referencing that occurs
within the section. Some subjects that
were in the old Division 15 now are sepa-
rated into two or three sections. Although
some common requirements exist for the
subjects in these new divisions, each is
uniquely structured for the requirements
of the respective division.
The Road Ahead
As with any useful guideline or standard,
MF04 will require continuous maintenance
to remain relevant and viable as new and
improved technologies, standards, and
means and methods of construction are
developed and introduced into the mar-
ketplace. MF04 provides the ﬂ exibility to
accommodate such changes while main-
taining a rigorous and highly organized
structure that will be essential as complex
Integrated Building Design techniques and
Building Information Modeling systems
emerge to improve the built environment.
References
1. The Construction Speciﬁ cations Insti-
tute. 2004. MasterFormat 2004 Edition.
Bibliography
The Construction Speciﬁ cations Institute.
1995. MasterFormat 1995 Edition.
The Construction Speciﬁ cations Institute.
2004. MasterFormat 2004 Edition.
The Construction Speciﬁ cations Institute.
1997. SectionFormat.
The Construction Speciﬁ cations Institute.
2005. The Project Resource Manual—CSI
Manual of Practice.
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Reduced Outdoor Air
For Auditorium
Standard 62 IAQ Procedure
I
f you don’t use the air puriﬁ cation option in the IAQ Procedure
in ANSI/ASHRAE Standard 62.1-2004, Ventilation for Accept-
able Indoor Air Quality, you may miss out on a non-traditional but
cost-effective design that reduces heating, cooling loads, duct
sizes and ﬁ rst costs.
The IAQ design option results in outdoor air (OA) reductions for
most commercial spaces down to 5 cfm (2.4 L/s) OA per person,
and are based at full occupancy 24/7. When gas claeaning tech-
nology is used with high-efﬁ ciency ﬁ lters, you use less energy and
have a healthy and more comfortable space.
able Indoor Air Quality, IAQ procedure
that combined the use of gas-phase clean-
ing and high-efﬁ ciency particulate ﬁ lters
for reduced OA. For greatest savings, an
energy recovery unit (wheel) was added
for energy recovery of the exhaust air.
This project was designed as an ar-
chitectural showcase. It is a one-story
insulated brick building with a built-up
insulated metal deck roof with single ply
membrane and rooftop units.
The Ohio Building Code (OBC) Sec-
tion 403.2, “Mechanical Ventilation,”
requires designers to use Standard
62. The code has the option to use 15
cfm/person (7 L/s per person) of OA to
be supplied per the standard’s Ventila-
tion Rate Procedure. Or, you may use
Standard 62 to calculate the required
outside air with air-cleaning systems to
clean gasses, vapors and improve the
job of removing particulates. In 1999,
In Ohio, Brunswick School ofﬁ cials
were planning a new auditorium in
1998 and wanted the best IAQ with
reduced OA. They also required the air-
handling systems use the least amount
of energy for heating and cooling
the space.
In 1999 the air-handling system’s de-
sign was based on the ANSI/ASHRAE
Standard 62-1999, Ventilation for Accept-
By Peter F. Johnson, Member ASHRAE
Peter F. Johnson is sales/service manager for PIER
Associates in Akron, Ohio.
About the Author
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006) For personal use only Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE s permission.
May 2006
ASHRAE Journal
55
the OBC did not allow a “design reduction in OA on a three-
hour occupancy rule.”
Several types of gas-phase technologies (chemical cleaning)
are available. The two methods considered were bipolar ioniza-
tion vs. packed bed granular activated carbon media. Bipolar
ionization was selected as the more cost effective of the two
because its annual maintenance cost is low. The bipolar cleaning
section is combined with a high-efﬁ ciency particulate phase
ﬁ lter to complete the air-cleaning system.
This project’s OA requirement was reduced from 15 cfm to
7.5 cfm (7 L/s to 3.5 L/s) per person using chemical cleaning. This
level of OA only required 80% ﬁ ltration efﬁ ciency (MERV 11)
for particle removal. Based on the maximum occupant density of
1,000 people, the IAQ program requires calculations of the con-
centration for all chemical contaminants to be below accept-
able limits. Contaminants generated by occupants, odors
contributed from the building and undesirable fumes in
the outdoor air are all handled with this design.
Software was used to quickly run zone-by-zone
calculations of the chemical concentrations of all
contaminants. This software program is based on
ASHRAE formulas.1 It offers the option to consider different
systems’ performance and efﬁ ciency. It then models the level
of cleaning for the type of system chosen in each zone. In a
few minutes, a best combination of variables can be obtained
to satisfy code.
Energy Efﬁ ciency
More than a 50% reduction in outside air was achieved vs. the
original design’s potential outcome. As a direct result, substantially
smaller cooling and heating systems were used, and smaller air-
ﬂ ows and ductwork were needed. A 27-ton (95 kW) cooling load
reduction was achieved (from 71 tons down to 44 tons [250 kW
to 155 kW]). For heating, the load reduction was 1,194 MBtu/h
(350 kW) reduced down to 261 MBtu/h (76.5 kW), which is a net
931 MBtu/h (273 kW) reduction in heating. These ﬁ gures include
the energy reduction from an energy recovery wheel unit on the
reduced OA ﬂ ow (Figure 1
(F
(
). This site does not separately meter
utilities to this building. Therefore, energy savings calculations
are based on the projected utility costs (Figures 2
(F
(
and 3
d d ).
With the IAQ procedure and reduced OA, the $9,268 project
utility costs are reduced to $8,541, a $727 annual energy reduction
with chemical cleaning and energy recovery. This low amount is
o the short number of hours the system operates, i.e.,
due to
o times per week for three hours occupied at 80% and
two
six hours Monday through Friday at 3% occupancy.
s
A major equipment supplier’s modeling program
was used to compare standard rooftop units based on
the Ventilation Rate Procedure vs. the IAQ Procedure
t
ith energy recovery ventilators.
w
Indoor Air Quality and Thermal Comfort
It doesn’t matter if odors come from inside the building
from people, furniture, cleaning chemicals or from the outside.
The supply air to the space always is controlled for odors,
mold and particle removal. IAQ is improved simply because
ventilation with high efﬁ ciency (MERV 11) and chemical
cleaning for reduced OA vs. low efﬁ ciency ﬁ lters (MERV 5)
The design of the Brunswick School Performing Arts Center in Brunswick, Ohio, reduces the amount of outside air needed.
56
ASHRAE Journal
ashrae.org
May 2006
School HVAC
15,000 Outdoor Air
14,000 Exhaust
Air
Power Exhaust
Air-Handling Unit
15,000 Return Air
30,000 Supply Air
500
Exhaust
Air
Leakage
Air-Handling Unit
7,500
Outdoor Air
7,000
Exhaust
Exhaust
ERV\*
7,000
Exhaust
Power
Exhaust
Return
From Space
10,500 Return Air
18,000
Supply
Air
7,500
Outdoor
Air
500
Exhaust
Air
Leakage
To
Space
0
18,000
y
Supply
Air
Bipolar &
MERV 12
Per Standard 62-1999 IAQ Procedure & Standard 90.1
To Serve 1,000 people at 7.5 cfm/person (all units cfm)
\*ERV with wheel (total exhaust through ERV energy recovery)
Figure 1: IAQ with chemical cleaning.
Per Standard 62-1999 Ventilation Rate Procedure
To Serve 1,000 people at 15 cfm/person (all units cfm)
and more OA (as would have been in the standard design) is
a cleaner environment.
Pressure differential sensors are across the sets of ﬁ lters to alert
the building management system when units are dirty and need
changing. Both sets of ﬁ lters have long, useful lives because of
the low number of operating hours. At the start of the job, air
balancing was performed without any difﬁ culty on this innovative
approach. Ceiling air supply and underﬂ oor return air openings
are used. This design allows for a high ventilation efﬁ ciency to
be used in calculation. To be conservative, we used 0.8 ventila-
tion efﬁ ciency. In addition there is less noise. One hardly hears
the air movement.
Moisture, mold and humidity in the space are easier to control
with reduced OA. No HVAC complaints have been made about
system operation during the last four years.
Local building inspectors and commissioning agents had not
seen another project with reduced OA design based on the IAQ
Procedure. We expected they would have questions about accept-
able CO2 levels. A Standard 62-1999 Interpretation2 answered
most of their questions. Still, ﬁ eld veriﬁ cation of the common
chemicals was important for verifying compliance.
Testing was done with high quality, calibrated portable test
equipment to verify that concentration levels are below ASHRAE
limits. CO2 was below 2,000 ppm (max CO2 was 5,000 ppm) and
ammonia was below 2 ppm—the odor threshold level of ammo-
nia. Ammonia was one of the challenging chemicals in designing
controls in this space. All chemical concentrations are dealt with
Advertisement formerly in this space.
May 2006
ASHRAE Journal
57
School HVAC
Original Plan per Ventilation
Procedure
Designed in 1999, three air-han-
dling units required a total of 15,000
cfm (7079 L/s) outside air with 30%
DS filters (MERV 5).
Optimized per IAQ Procedure
With the use of bipolar ionization
and 80% DS filters (MERV 11), the
outside air is reduced to 7,500 cfm
(3540 L/s). Enthalpy wheel energy
recovery systems were added to save
additional energy.
Benefit
The added cost of the bipolar ion-
ization and MERV 11 filtration was
less then the cost of the larger heat-
ing and cooling load per the standard
design. The net result was a lower
total air-handling unit cost. The annual
energy savings are an added benefit
where the client’s electrical and gas
costs are reduced based on the op-
eration of smaller equipment.
Ventilation Rate
Procedure vs.
IAQ Procedure
and are below odor or exposure levels. The
key was the amount of OA, the chemical
cleaning and level of ﬁ ltration.
Innovation
The IAQ Procedure allows for a large
OA reduction and resulting energy sav-
ings. Although the IAQ Procedure has
been available since 1981, it has been
tedious to calculate all the zone-by-zone
chemical calculations to verify compli-
ance with the standard. With new software
from a manufacturer, project designers
can quickly model the zone’s performance
and calculate all chemical concentrations.
System optimization can be done easily
by applying the IAQ strategy for reduced
OA and its associated energy saving.
Calculations take only a few minutes per
zone. The ﬁ ltration efﬁ ciency needed also
is displayed to show the necessary level of
MERV ﬁ lters to install.
Operation and Maintenance
Operationally, total airﬂ ow was de-
creased, reducing noise and improving
auditorium aesthetics. Site personnel
are pleased with the operation of the
chemical cleaning system and that it is
simple to maintain.
Filter changes are routine and scheduled
when the air-handling units show a pres-
sure drop across the ﬁ lters. With the IAQ
design and the high efﬁ ciency ﬁ lters, the
ﬁ nal ﬁ lters are changed out about every two
years. This design has not been a major ex-
tra cost or labor requirement on the site.
Bipolar ionization was selected over
granular activated carbon design because
of signiﬁ cantly less operating costs, i.e.,
no media change out required. In addi-
tion, a reduced air pressure drop occurs
with bipolar design over carbon media.
Bipolar required less fan horsepower.
Bipolar has less than 0.1 in. w.g. (25 Pa)
of static drop with bipolar tubes vs. 0.8
in. w.g. (200 Pa) with carbon.
The bipolar tubes work on gases and
do not collect dirt.Therefore, there is less
maintenance. The tubes have 30,000 hours
of operational life before needing to be
tested. Replacement is simple and only
takes a few minutes each. A remote panel
monitors if a failure occurs in the system.
Cost Effectiveness
Bipolar was the least expensive design.
This project came in with lower capital
equipment cost with the air cleaning strat-
egy than the standard rooftop design. The
chemical cleaning strategy allowed smaller
rooftop units to be selected with the result-
ing lower electrical consumption.
Although the chemical cleaning units
needed slightly larger horsepower fan mo-
tors with the higher efﬁ ciency ﬁ lters, over-
all the site beneﬁ ted with better IAQ, which
resulted in less exhaust air. The net result
is smaller duct sizes and chiller size that
contributed to more ﬁ rst cost savings. A
$60,000 savings in ﬁ rst costs was achieved
with the bipolar chemical cleaning and re-
duced size of the energy recovery ventilator
over a standard rooftop design.
Recognition
The Ohio School Facility Commission
(OSFC) has recognized the value of the
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
May 2006
School HVAC
IAQ Procedure for reduced OA designs using the chemical air
cleaning approach. In April 2004, OSFC incorporated the IAQ
design option into their master Ohio School Design Manual,
Section 15722 for “Chemical Air Cleaning.” The Brunswick
School project was the ﬁ rst of this design in Ohio. This proj-
ect and others helped state engineers see the value of the IAQ
Procedure.
Summary
More projects should consider using the Standard 62.1-2004
IAQ Procedure because of the reduced energy, improved envi-
ronment and ease of maintenance. Do not wait until you have
a problem space to apply the IAQ Procedure, or before utility
costs force you to look for more savings options.
References
1. 1999 ASHRAE Handbook—HVAC Applications, chap. 44, “Con-
trol of Gaseous Indoor Air Contaminants.”
2. Interpretation IC 62-1999-05 of ASHRAE Standard 62-1999.
$800
$600
$400
$200
$0
Cost
J
F
M
A
M
J
J
A
S
O
N
D
J
F
M
A
M
J
J
A
S
O
N
D
Month
Air System Fans
Cooling
Heating
Summary of Totals
Air System Fans
$4,743
Cooling
$800
Heating
$3,725
Total Cost
$9,268
Figure 2: Annual operating cost summary: standard rooftop unit.
$800
$600
$400
$200
$0
Cost
Air System Fans
Cooling
Heating
Summary of Totals
Air System Fans
$4,876
Cooling
$770
Heating
$2,895
Total Cost
$8,541
Figure 3: Annual operating cost summary: rooftop unit w/heat
recovery unit and bioclimatic ﬁ lters.
J
F
M
A
M
J
J
A
S
O
N
D
J
F
M
A
M
J
J
A
S
O
N
D
Month
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
May 2006
School HVAC
By Siang Hwa Lek, P.E., Member ASHRAE, and Zaw Min
Energy Efficiency
For Tropical Campus
T
he National Institute of Education (NIE) is part of the Nanyang
Technological University in Singapore. Efﬁ cient use of energy
TTT
is achieved through energy-efﬁ cient lighting and air-conditioning
systems, an integrated building management system, and extensive
use of natural ventilation and natural lighting. Features include a
VAV air-conditioning system along with natural ventilation, daylight-
ing, and an integrated building management system.
The NIE campus consists of low-
rise buildings ranging from two to six
stories and is built on a 16 ha (40 acre)
site with a triangular plateau carving
out a central plaza as shown in the in
Photograph 1.
Extensively used screens are a
key element of the building façade
providing both for weather protection
and aesthetics.
The campus has been developed to
achieve a tropical green setting and
environment, with each building having
its own courtyard, a main entrance water
feature and landscape, central plaza, a
large 1.2 ha (3 acre) preserved existing
forest to the northeast of the site and
a created forest to the west of the
library/canteen building (Photograph
2). To further enhance the cooling and
greening of the environment, eco-ponds
have been incorporated.
Energy Efﬁ ciency
The tropical climate means that the
NIE requires year-round cooling. Daily
temperature range from 23°C to 34°C
(73°F to 93°F) with a daytime temperature
typically from 28°C to 31°C (82°F to
88°F) throughout the year. Electricity is
the sole energy used in the campus. One
year’s electricity consumption data from
December 2003 to November 2004 is
given in Table 1.
• Air-Conditioning System. A vari-
able air volume (VAV) system is
used for most areas. The fans of
the air-handling units (AHUs) are
controlled by a variable speed drive
(VSD). They do not run at full speed
all the time, saving energy. The chill-
ers use R-134a refrigerant and have
an efﬁ ciency of 0.60 kW/ton (0.17
About the Authors
Siang Hwa Lek, P.E., is a vice president of the
M&E Engineering Division of CPG Consultants in
Singapore. Zaw Min is an executive engineer in
the Development and Estate Department of the
National Institute of Education in Singapore.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
49
Photograph 1: The National Institute of Education in Singapore features include a VAV system, natural ventilation, daylighting, and an
integrated building management system.
kW/kW) of refrigeration. In addition, automatic tube clean-
ing machines are installed to ensure continuous cleaning
of the condenser tubes by circulating brushes through the
condenser water circuit. The cumulative effect of these
provisions enables the chiller and the air systems to operate
at very high efﬁ ciencies and thus saves energy.
• Lighting System. Using daylighting, the average light-
ing load for the campus is 10 W/m2 (108 W/ft2) This
This
is much lower than the requirements of ANSI/
ASHRAE/IESNA 90.1-2001, Energy Standard
for Buildings Except Low-Rise Residential
Buildings, at 20 W/m2 (215 W/ft2). Lighting
in common areas such as external corridors,
staircases and canteen is controlled and oper-
ated by the integrated building management
nt
system (IBMS). Motion detectors are integrated w i t h
the lights for toilets, basement parking lot and selected
internal corridors. Electronic ballasts and energy-saving
lamps are used throughout the campus. Unnecessary
high-power induction lamps and decorative lighting have
been avoided. One-hundred and eighty software-driven
electrical power monitoring meters monitor energy con-
sumption of different areas and produce audit reports for
continuous monitoring/improvement.
• Integrated Building Management System. The IBMS
monitors and controls the mechanical and electrical (M&E)
systems and optimizes start/stop of chillers. Other energy
features of the IBMS include time and event scheduling
to operate air-conditioning and lights.
• Natural Ventilation and Lighting. With the linear
building design, the average depth of the typical ﬂ oor plates
for lecture rooms and staff ofﬁ ces is no more than 12 m
(40 ft) from an external wall or window. This maximized
the use of daylighting. Skylights have been incorporated
the us
r the elevator lobbies on the top ﬂ oors. Glass doors
for
acing the exterior of the buildings are used to take
fa
advantage of natural lighting.
The canteen has been designed with an open
concept letting in daylight and using natural
ventilation. As a result, artificial lighting is not
v
required for the canteen during daytime operating
req
hours. Aluminium sunscreens have been extensively used
for all the single-loaded arcades and corridors. The louvered
sunscreens cut off direct sunlight into the corridors and rooms
but allow the free ﬂ ow of air.
Indoor Air Quality
The occupants in the air-conditioned spaces are protected
with high efﬁ ciency air ﬁ lters comprising the primary ﬁ lters and
secondary ﬁ lters having a ﬁ ltration rating of MERV 12 (Mini-
mum Efﬁ ciency Reporting Value) based on ANSI/ASHRAE
52.2-1999, Method of Testing General Ventilation Air-Cleaning
50
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Devices for Removal Efﬁ ciency by Particle Size. This ensures
that at least 90% of 3 to 10 µm dust particles and 80% of 1 to
3 µm dust particles are removed.
Innovation
In an effort to conserve potable water, artiﬁ cial grass ﬂ ooring
(AstroTurf) is used for an outdoor hockey pitch in the campus. The
artiﬁ cial grass still requires watering to soften the ﬂ ooring before a
Month
Consumption
Month
Consumption
Dec. 2003
1,036,130 kWh
June 2004
1,066,610 kWh
Jan. 2004
1,094,111 kWh
July 2004
1,095,215 kWh
Feb. 2004
1,116,507 kWh
Aug. 2004
1,198,275 kWh
March 2004
1,227,057 kWh
Sept. 2004
1,164,598 kWh
April 2004
1,150,079 kWh
Oct. 2004
1,161,342 kWh
May 2004
1,141,195 kWh
Nov. 2004
1,043,862 kWh
Table 1: One year of electricity consumption data.
game. Compared with natural grass, Astro-
turf needs much less water for its upkeep. A
nearby water tank collects rainwater, which
is used to water the pitch. Only when the
rainwater storage is insufﬁ cient due to a
continuous dry spell or consecutive heavy
use of the pitch is makeup water from a
potable source required.
Operation and Maintenance
The senior management of the NIE is
committed to the energy conservation
initiative in the Campus. The Develop-
ment and Estate Department (DED) con-
tinuously monitors the energy trends and
implements new techniques and policies to
conserve energy. The senior management
supports and enforces energy conservation
measures, such as no extension of provi-
sion of air-conditioning beyond normal
ofﬁ ce hours for an individual staff room.
• Maintenance Practice. The DED
has an in-house energy management
group, which works closely with the
maintenance contractors for continu-
ous improvement in energy conser-
vation initiative. The maintenance
contractors are required to carry out
proper and regular preventive main-
tenance for all M&E systems. The
regular servicing and breakdown
maintenance are strictly monitored
and enforced by the DED.
Standard operating procedure is imple-
mented for the control and monitoring of
all major plant operations. Maintenance
contractors must check through the IBMS
to ensure that all AHUs (except 24-hour
units) have been automatically switched
off by the IBMS at the end of each day.
Procedure for the DED staff and mainte-
nance contractors is to walk through and
shut down any AHU for the common fa-
cilities if they were found unoccupied, al-
though the facility may have been booked
through the facility booking system.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
May 2006
School HVAC
800
600
400
200
0
MWh
Jan.
Feb. March April May June July Aug. Sept. Oct. Nov. Dec.
Figure 1: Chiller energy consumption trend.
1800
1400
1000
600
200
0
Thousands of MWh
April
May
June
July
Aug.
Sept.
Oct.
Nov.
Dec.
A
l
M
J
J l
A
S
O
N
D
2001
2002
2003
2004
Figure 2: Total energy consumption chart for past four years.
• Facility Management System. The setpoints for the air-
conditioning system have been updated and revised to
meet the new requirements and to ensure that the systems
are running optimally. Changes of chilled water setpoints,
operation parameters of the dehumidiﬁ er and AHU have
been made. For example, the original chilled water set-
point is raised from 6.7°C to 7.7°C (44°F to 45.9°F) (day
operation) and 8.5°C (47.3°F) (night operation) without
compromising the thermal comfort of the occupants and
the AHUs’ off-coil temperature is set at 15°C (59°F) with
space conditions adjusted to 24°C (75°F) at 70% RH.
• Continuous Improvement. After operating for two years,
VSDs were installed for primary chilled water pumps to
regulate the supply of chilled water based on the feedback
from the IBMS. With this alteration, no need exists to by-
pass any excessive chilled water. A VSD also is installed to
the condenser water pumps and cooling towers with return
temperature control sensor for night operation and to some
Advertisement formerly in this space.
May 2006
ASHRAE Journal
53
School HVAC
Photograph 2: A miniature secondary forest
was created to the west of the library/canteen
building to block the western sun from the
canteen area, which is naturally ventilated.
Rare jungle species of plants and trees were
planted at random to give the forest a natural
secondary forest look.
big capacity constant air volume
AHUs with return air temperature
feedback control for them to func-
tion as single-zone VAV system.
Upgrading of the IBMS software
provides direct integration with
facility booking system. In this in-
tegration, common facilities such as
lecture theatres, tutorial rooms and
sports hall are installed with a card
access system and interfaced with
online Web-based facility booking
system to control the electro-mag-
netic locking device, lighting and
air conditioning according to the
booking hours.
• Adjustment of Operating Hours.
The energy management group
studied the chiller operating load and
adjusted the operation sequence of
the chiller system from three chill-
ers (2 × 800 refrigeration tons [2813
kW] and 1 × 400 refrigeration tons
[1407 kW]) to two chillers (2 × 800
refrigeration tons [2813 kW]) and
operating time from 7 a.m. – 7 pm
to 6:30 a.m. – 6:30 p.m. Substantial
energy saving has been achieved
by switching off the night chiller
at midnight. At the same time, only
the chilled water pump is running
(without chillers) until 6 a.m. by
taking advantage of low load at
night and the high energy storage
capacity of the primary chilled water
mains. All operating parameters of
24-hour air-conditioning spaces are
not affected.
Cost Effectiveness
The original design and continuous
improvement measures implementation
have both contributed towards saving in
energy.
• Savings in Energy Cost from the
Original Design. The energy cost
has been signiﬁ cantly reduced with
the incorporation of original light-
ing and air-conditioning design and
system selection such as IBMS,
efﬁ cient lighting and chillers, au-
tomatic tube cleaning system, VAV
system and effective modular de-
sign of fan-coils for the campus.
• Further Savings through Continu-
ous Improvement. Further savings
is achieved through continuous
monitoring of energy use, review
and improvement of operations.
Adjustment and ﬁ ne-tuning of chill-
ers operating mode and hours have
achieved an energy saving of 45,000
kWh per month. The result is shown
in the chiller energy consumption
trend curves in Figure 1. The addi-
tion of VSD to various equipment
has resulted in a savings of 130,000
kWh per month. Furthermore, the
good maintenance practice imple-
mented for the campus M&E sys-
tems has proven to be effective and
signiﬁ cantly reduced breakdowns of
systems. This has resulted in saving
of maintenance cost. Energy savings
are shown in Figure 2, where the
total energy consumption for the
campus is compared on a month-by-
month basis for the past four years.
Environmental Impacts
To further improve the cooling and
greening of the environment, the follow-
ing had been incorporated to the overall
design of the campus.
Conclusion
The challenge in Singapore is to design
and maintain an energy-efﬁ cient and sus-
tainable building in a tropical climate. The
use of modern technology and innovative
design coupled with the ﬁ rm commitment
of the senior management of NIE will en-
sure that the energy-efﬁ ciency efforts will
be sustained on a long-term basis.
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
May 2006
School HVAC
O
ne of four high schools in the Blue Valley School District (lo-
cated in a southern suburb of Kansas City, Kan.) experienced
several indoor air quality (IAQ) issues associated with increasing
student population and limitations of the existing mechanical
systems. The district decided to research the problem at the Blue
Valley North High School (BVNHS) and have the design team ex-
plore new and innovative design solutions. The designs dramatically
improved the learning environment, so the district has duplicated
the solutions throughout the Blue Valley School District.
James E. Megerson, P.E., is vice president of
Larson Binkley Inc. in Leawood, Kan., and prin-
cipal in charge of LBI’s institutional projects. He
won a 2006 ASHRAE Technology Award for this
project. Chris Torline, P.E., is a manager of busi-
ness development with LBI. They can be reached
via jim.megerson@larsonbinkley.com or chris.
torline@larsonbinkley.com.
The Opportunity
BVNHS was built in 1986 when build-
ing codes only required 5 cfm (2.4 L/s)
of outside air per occupant compared
to current ASHRAE standards of 15 to
20 cfm (7 to 9.4 L/s). The school had a
history of complaints about poor IAQ.
Several studies by the U.S. Environmental
Protection Agency, an industrial hygien-
ist, and consulting engineers concluded
that an inadequate amount of outside air,
coupled with poorly performing HVAC
systems, were creating indoor conditions
that were not conducive to learning.
In addition, several systems within the
building were inefﬁ cient. Therefore, the
opportunity for energy conservation was
a signiﬁ cant factor driving the design and
construction of this project.
To ensure students and staff would not
be disturbed during the school year, the
project was constructed in two separate
phases during consecutive summer breaks.
The 270,000 ft2 (25 000 m2) building was
divided into two nearly equal phases that
required the project to use two separate
systems during the interim school year.
Phase 1 included the library, courtyard,
classroom wings, and boiler plant. Phase
By James E. Megerson, P.E., Member ASHRAE, and Chris Torline, P.E., Associate Member ASHRAE
About the Authors
Strategies for
Improving IAQ
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
41
2 included the administration area, commons, gymnasiums,
kitchen, and theater.
To complete the project renovations during the short time
frame when school was out during the summer, each replace-
ment rooftop unit was coordinated to use adapter curbs to take
advantage of the existing roof penetrations.
Answering the Challenge
The district’s primary goal was enhancing the educational
environment by eliminating IAQ complaints and controlling
the comfort level of heating, cooling, and humidity in each
y in each
space. Because of the IAQ issues that needed attention,
the designers offered completely redesigned building
systems. Blue Valley School District viewed the situ-
ation as an opportunity to upgrade the performance
of the entire building, rather than just attempting to
patch the failed system.
The new systems were designed to be efficient
ent
to reduce annual utility costs. It was predicted that the
amount of outside air brought into the building would need
to be increased, which would increase the amount of en-
ergy required for heating, cooling, and dehumidiﬁ cation.
Therefore, it became critical to design building systems that
would operate as efﬁ ciently as possible to offset increased
energy consumption.
Another important consideration was to design the system so
building personnel could maintain it well. Air ﬁ lters needed to
be accessible and a strict ﬁ lter change-out policy developed and
followed. The energy management system needed to be pro-
grammed to control the systems properly, and it had to be user-
friendly to allow for daily use and ongoing modiﬁ cations.
The Solution
The original HVAC system consisted of fourteen rooftop
units that were designed to provide 55°F (13°C) supply air to
97 fan-powered mixing boxes. Seven of the rooftop units were
97 fan pow
signed as constant volume units. The remaining seven
des
were variable air volume units with discharge damper
w
volume control. Hot water reheat coils located at
each of the fan-powered mixing boxes provided
heating to the space. Ventilation air was set based
upon 5 cfm (2.4 L/s) of outside air per occupant.
u
The new air-distribution system is a displacement
ventilation design (Table 1). Using a displacement ventilation
system increases the ventilation effectiveness of the buildings
air distribution as well as reduces energy use. Preliminary
analysis indicated that one-third less energy would be needed to
heat, cool, and dehumidify outdoor air ventilation. Variable air
volume rooftop units, using variable frequency drive technology
and return air bypass, provide 65°F (18°C) supply air (Figure
(F
(
Blue Valley North High School in Kansas was retroﬁ tted with a displacement ventilation system and DDC to solve IAQ complaints.
42
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Figure 2: Displacement ventilation air-distribution system.
1). Cooling is provided by direct expansion cooling coils in the
rooftop units. Hot water coils are located in the rooftop units
to heat the mixed air to 65°F (18°C) during the winter months.
Most internal classrooms when occupied require cooling during
the winter. Heating of perimeter
classrooms is accomplished by
hot water coils in variable air
volume terminal units. To meet
ANSI/ASHRAE/IESNA Standard
90.1, Energy Standard for Build-
ings Except Low-Rise Residential
Buildings, the system controls are
set up to prevent simultaneous
heating and cooling.
To efficiently deliver condi-
tioned air to the spaces, variable air
volume rooftop units were installed
which use variable frequency drives. The new variable air volume
systems replaced inefﬁ cient systems, some were constant volume
and some were variable air volume using discharge dampers.
Air is distributed into the space via low velocity diffus-
ers located at the ﬂ oor level of each room (Figure 2). Close
coordination between the owner, architect, and engineer
ensured that the displacement diffusers were placed in
unobtrusive locations.
By delivering 65°F (18°C) air at low velocity, near the ﬂ oor in
the space, the air within the room is allowed to stratify, rising as it
is warmed and contaminated by building occupants and internal
loads. Return air registers located in or near the ceiling allow the
air to return through the plenum
to the rooftop unit. Exhaust fans
located on the roof are controlled
with variable frequency drives to
relieve pressure while maintaining
a positive static building pressure
of 0.05 in. w.g. (12.5 Pa). These
exhaust fans were located strate-
gically to relieve a portion of the
warmer, contaminated stratiﬁ ed air
before reaching the rooftop units,
avoiding that load on the system.
Boiler Plant
Two original heating hot water boilers, which had a total output
of 6,400 Btu/h (1876 W), were removed. New load calculations
were performed based on several factors of the new system, and
ﬁ ve new equally sized pulse combustion boilers were installed.
Because of new equipment and control strategies, only four
boilers were needed to satisfy the heating load, which allows
one boiler to be available for redundancy. A new boiler control
Global Outside Air Temp.,
CO2, and Humidity Sensors
Min. Outside Air
Min. Outside Air
co o
e
Economizer Air
NC
NC
MD
2
MD
3
H
2
H
1
MD
1
MD
4
C
NC
CE
1
S
2
C
1
SS
1
CT
1
T
1
e ote owe ed e e
a
Remote Powered Relief Fan
T
2
S
1
AT
1
NC
NC
T
3
SS
2
EOD
1
P
1
VFD
Located in Duct Two-
Thirds the Distance
of Trunk Duct
Supply
Bypass Air
Return Air
NO
NO
DX Cooling Coil (3B & 3C—Three
Stages; All Others—Four Stages)
ot Wate
eat g Co
Hot Water Heating Coil
Figure 1: Schematic of variable air volume rooftop unit.
Smoke Detector
Typ.
Typical displacement ventilation diffusers located within the common areas and classrooms.
44
ASHRAE Journal
May 2006
School HVAC
rooftop unit is set at 65°F (18°C). If the
relative humidity sensor in the return air
duct rises above 55%, the compressors
of the rooftop unit are controlled to pro-
vide 55°F (13°C) supply air leaving the
cooling coil. The bypass damper, which
permits return air to bypass the cooling
coil, is then modulated open. This allows
the warmer return air to mix with the
coil leaving air to maintain a constant
65°F (18°C) supply air temperature.
Once the supply air temperature has
remained below 55% relative humidity
for 10 minutes, the unit is switched back
into normal control.
Lighting System
The original primary lighting system
throughout Blue Valley North High School
consisted of 2 ft by 4 ft (0.6 by 1.2 m),
three-lamp, ﬂ uorescent ﬁ xtures containing
T12 lamps and magnetic ballasts. The new
lighting system that was installed included
2 ft by 4 ft (0.6 by 1.2 m), three-lamp,
ﬂ uorescent ﬁ xtures containing T8 lamps
and electronic ballasts. Occupancy sensors
were installed to control the new lighting
ﬁ xtures in every classroom, hallway, and
other miscellaneous spaces to reduce the
lighting hours of operation.
The lighting retroﬁ t was a signiﬁ cant op-
portunity to reduce the energy consumption
of the lighting system as well as the heating
load produced by the lights, potentially
offsetting the additional energy required to
treat additional outdoor air introduction.
Indoor Air Quality Results
Because the building had a long history
of occupant complaints, the indoor air
quality and the occupant thermal comfort
were major factors when considering the
design of the new building systems. To
system incorporating a reset schedule was
provided to allow the new pulse combus-
tion boiler system to operate efﬁ ciently.
Pulse combustion boilers, in conjunction
with a boiler management system to reset
heating water temperature, create a higher
boiler plant seasonal efﬁ ciency.
Building Automation System
The district struggled to maintain the
existing building automation system.
Several generations of control systems
were installed within the facility, which
caused difﬁ culty with maintenance and
upkeep. Additionally, some of the exist-
ing control system consisted of electric
controls, and some equipment contained
original pneumatic controls. The existing
system’s programming and the myriad of
control types made maintenance difﬁ cult,
which directly resulted in complaints re-
garding occupant discomfort and IAQ.
The new Web-enabled energy manage-
ment control system allows maintenance
personnel to monitor and troubleshoot
issues from any Internet connection. En-
ergy-efﬁ cient control strategies include
outside air economizer cycle, dehumidi-
ﬁ cation bypass strategies, CO2 and out-
door air monitoring stations, unoccupied
night setback temperature control, and
optimized building warm-up cycles. By
designing and controlling the system to
provide 65°F (18°C) supply air to the
spaces rather than the traditional design
of 55°F (13°C), 350 additional hours are
available for free cooling.
Humidity is controlled by using a
return air bypass at the rooftop unit.
A relative humidity sensor in the com-
mon return air duct of each rooftop unit
monitors humidity. During the cooling
season, the supply air temperature of the
Table 1: Traditional mixing system vs. displacement ventilation.
Traditional Mixing System
Displacement Ventilation
• 55°F – 57°F Supply Air Temp.
• 60°F – 65°F Supply Air Temp.
• Overhead Diffusers
• Supplies Air Low in Occupied Volume
• Higher Velocity Airﬂ ows
• Lower Velocity Airﬂ ows
• Cools/Heats Entire Volume
• Cools/Heats Only One-Third to Two-Thirds
Of Volume
Cools/Heats Entire Volume
Cools/Heats Entire Volume
• Continuous Mixing of Temp.
• Stratiﬁ cation of Temp.
• Continuous Mixing of Contaminants
• Stratiﬁ cation of Contaminants
Advertisement formerly in this space.
May 2006
ASHRAE Journal
45
School HVAC
ensure superior IAQ, each room is equipped with a dry-bulb
temperature sensor and a CO2 sensor.
To bring ventilation rates up to meet current code, the amount
of outside air was increased from the original design of 25,404
cfm up to 51,635 cfm (12 000 L/s to 24 300 L/s) for the new
design. This results in a required increased cooling capacity of
approximately 95 tons (334 kW).
The displacement ventilation system was chosen because of
eration throughout the design process. The district desired a
system that could be adequately maintained to ensure that the
building continued to perform as designed.
Several systems and equipment were used in the design to
reduce operation and maintenance requirements. The original
system contained 97 fan-powered mixing boxes that contained
individual air ﬁ lters. The new system was designed with single
duct variable air volume terminal units, with hot water heating
its ability to effectively deliver ventilation
air to the building occupants. The diffusers
are designed to distribute air at 50 fpm
(0.25 m/s), which results in an extremely
quiet system and meets ANSI’s Standard S
12.60-2002, Acoustical Performance Cri-
teria, Design Requirements, and Guide-
lines for Schools. The new system reduces
noise and eliminates drafts. As the air rises
to the ceiling, it is returned to the rooftop
unit or exhausted from the building. This
air delivery system is more effective than
a mixed-air system at providing ventilation
air to the occupants because the air within
the space is not continually mixed from
ceiling to ﬂ oor, and contaminants are not
recirculated. Because of this, displacement
ventilation has an allowable ASHRAE
ventilation effectiveness of 1.2 as opposed
to 0.8 of a mixed air system.
CO2 sensors were installed in each zone,
which are used to allow the outdoor air ven-
tilation rate to reduce when the space condi-
tions drop below 1,100 ppm. This allows
for an additional reduction in the amount of
ventilation air brought into the space when
the building is not 100% occupied, further
reducing energy consumption.
Ambient CO2 levels in Kansas City
range between 400 and 450 ppm. ANSI/
ASHRAE Standard 62, Ventilation for
Acceptable Indoor Air Quality, states
that CO2 levels should be maintained at
less than 700 ppm above ambient condi-
tions. Typical CO2 levels at the school
well exceeded 1,500 ppm with the old
systems. After the new displacement
ventilation and CO2 monitoring control
system were installed, CO2 levels rarely
exceed 1,000 ppm. The perception of IAQ
improvements is positive, and has greatly
reduced occupant complaints.
Improvements in O&M
The continued performance of the new
building systems was a critical consid-
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
May 2006
School HVAC
tion. Also, it converted a middle school to displacement ven-
tilation, and is in the design phase to convert a second middle
school and two elementary schools this summer with four other
major conversions planned in the future.
The success of the IAQ improvements and occupant comfort
continues to validate the design beneﬁ ts of implementing a dis-
placement ventilation system in either new or existing schools.
The design application for school use results in achieving a goal
of an enhanced educational environment for students and teach-
ers with an added bonus of a system design that can be replicated
with success in school districts in other municipalities.
coils installed on perimeter zones. This eliminated 97 recircu-
lating fans and 97 air ﬁ lters.
Two heating hot water boilers and one domestic hot water
heater that were nearing the end of their useful life were replaced
with new, efﬁ cient equipment. This eliminated an increasing
number of repairs to the aging equipment and provided new
equipment warranties to the district. The old boilers had heat
exchanger surfaces rated at twice the capacity of the burners,
presumably to allow for future growth. This caused condensa-
tion of the ﬂ ue gas, which created maintenance issues every
year with tube sheet separation because the boilers were not
designed for this operating condition.
The new pulse combustion boilers have
few moving parts, which help to reduce
maintenance cost. Because these boilers
are designed to condense, they tolerate
very low return water temperature, there-
by eliminating the need for a primary and
secondary pumping loop.
All of the existing pneumatic and
electric control systems, which consisted
of several generations of control equip-
ment, were replaced with a common
direct digital control system. The new
system uses LonWorks® protocol to allow
interoperable communication throughout
the equipment. A Web-enabled graphical
user interface allows for user-friendly
diagnostics and changes to the system
by district personnel.
Conclusion
By recognizing and deﬁ nitively address-
ing the deﬁ ciencies their old systems had
developed, the Blue Valley School District
and the design team were able to design
and construct building systems that in-
creases the comfort of the occupants and
provides superior indoor air quality. The
use of highly efﬁ cient equipment and con-
trol systems provides for energy savings
above what additional energy was required
to condition the increased amount of venti-
lation air. The reduced maintenance of the
equipment and the user-friendly energy
management control system allows for
easy monitoring and equipment diagno-
sis which increases the effectiveness of
sustained system operation.
Since implementing the displacement
ventilation system at BVNHS, the Blue
Valley School District has constructed
three new schools using displacement
ventilation with underﬂ oor air distribu-
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Ground-Source
Heat Pumps
Energy Efficiency for Two Canadian Schools
Editor’s Note: This article discusses some of the speciﬁ c technologies at École du
Tournant in Québec. For an overview of the school’s technologies and design, see
“Head of the Class for No GHG-School” on Page 22.
G
round-source heat pumps (GSHP) are an efﬁ cient space-
conditioning technology that helps decrease electricity use
and reduce peak demand. With school boards facing increasingly
tight budgets, this technology offers an effective solution to re-
duce heating and cooling energy costs and enhance classroom
comfort. It also ensures longer and safer service life for the
equipment and improves the building’s general appearance.
Two GSHP systems were implemented in two secondary schools
in Québec with, respectively, horizontal and vertical ground heat
exchangers. The purpose was to demonstrate their energy perfor-
mances in a cold climate to extend their application throughout
the Canadian educational buildings.
By Vasile Minea, Ph.D., Member ASHRAE
The GSHP systems use solar energy
stored in soil. As in traditional water closed-
loop heat pump concepts, these systems
offer opportunities to save additional en-
ergy since the heat recovered from zones
requiring cooling can be transferred to
zones with simultaneous heating demands.
They also offer the possibility of using other
free, inexhaustible and ecological energy
sources such as direct solar energy and
exhaust air waste heat. The main issue in
Canada concerns optimizing the mechani-
cal design and controls strategies of the
GSHP systems to reduce the capital costs
and increase market acceptance.
Multi-Energy GSHP System With
Horizontal Ground Heat Exchanger
One objective of this particular GSHP
system was to ensure a maximum level
Vasile Minea, Ph.D., is scientist researcher for the
Hydro-Québec Research Institute, LTE Laboratory
in Shawinigan, PQ, Canada.
About the Author
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE s permission.
May 2006
ASHRAE Journal
29
of energy autonomy by recovering and efﬁ ciently managing the
building internal gains, ground and direct solar energy sources,
and the heat recovered from the oil-ﬁ red backup generator.
System Description
A 167-ton (584.5 kW) ground-source heat pumps system with
distributed brine-to-air heat pumps, one of the rare institutional,
closed-loop systems with horizontal ground heat exchanger, was
installed and monitored in a school near Montreal (École Profes-
(É
(
sionnelle de Saint-Hyacinthe) (Photograph 1
(P
(
). This school with
500 to 700 students has a total surface area of 11 426 m2 (122,989
ft2). About 60% of this ﬂ oor area (the north side of the building,
which includes classrooms, ofﬁ ces and a two-story common area)
is heated and air conditioned by 35 brine-to-air heat pumps (12.2
to 21 kW [3.5 to 6 tons]) connected to a reverse closed-loop and
a horizontal ground heat exchanger.1 Eleven of these heat pumps
provide air conditioning to the peripheral zones and the others,
to the central zone of the building (Figure 1
(F
(
).
Two primary energy sources are used for heating and cooling:
electricity and natural gas. Natural gas is used as a second stage in
the fresh air preheating system, while the electricity is used by the
heat pumps’ compressors, blowers and backup coils, brine circulat-
ing pump and peripheral baseboards. Three particularities should
be mentioned: a 618 m2 (6652 ft2t2t ) solar wall on the south side
of the building, that recovers solar energy to partially preheat the
fresh air (4720 L/s [10,000 cfm]); a ground heat exchanger (69.8
m/ton [229 ft/ton]) that includes two sections totaling 32 loops
buried in a damp clay: the ﬁ rst, buried at a depth of 1.83 m (6 ft)
and the second, at 1.22 m (4 ft); and a backup, oil-ﬁ red generator
that supplies power to the GSHP system at outdoor temperatures
lower than –12°C (10.4°F) (during winter peak periods), or in
emergency situations. Waste heat from the exhaust gases and the
engine’s cooling ﬂ uid is recovered and stored into a 100 m3 (3,530
ft3) storage tank. A three-way valve alternates the geothermal ﬂ uid
ﬂ ow between the ground heat exchanger and the storage tank. So,
when necessary, the stored heat is used for space heating.
Construction Costs
The actual cost of the complete GSHP system, based on the
contractor cost schedule, was $589,316 in 1996 U.S. dollars
(Table 1). This ﬁ gure includes horizontal ground heat exchangers,
heat pumps, internal piping, ductwork, circulation pumps, pas-
sive solar wall, preheating unit, back-up boiler, electrical power
distribution, storage tank and energy management system costs.1
The speciﬁ c construction costs of the actual multi-energy GSHP
system was of approximately 86 US$/m2 (7.99 US$/ft2) for a
surface of 6856 m2 (73,798 ft2) supplied by the geothermal heat
pump units. For economic comparison purposes, a conventional
30 680 L/s (65,000 cfm) central HVAC system with a 525 kW
(150 tons) water chiller, two 0.5 W (1.8 Btu/h) natural gas boilers
and 35 induction terminal units was considered as an alternative
system. The conventional system also includes cooling towers,
ventilation ducting and insulation, heating piping, circulation
pumps and a central DDC system (Table 1). The labor costs were
established based on Means Mechanical Cost Data and Means
Plumbing Cost Data. The cost of the actual GSHP system was
26.3% less than the cost of the conventional system.1
Soil Temperatures
At a depth of 1.83 m (6 ft), the lowest temperatures of the un-
disturbed soil, at about 10 m (32.8 ft) distance from the ground
HEX, were measured in April (4°C [39.2°F]), about two months
Photograph 1: View of the École Professionnelle de Saint-Hyacinthe.
30
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Mixing
Box
Return Air
HP-4
HP-5
Peripheral
Zones
Backup Furnace
Natural Gas
Fresh Air Distribution
Water-to-Water
Heat Pump
HP-1
Fan
Solar Energy
HP-35
HP-3
HP-2
Control
Zones
Air Return
Closed
Loop
Pump
Three-
Way Valve
Internal
Gains
Combustion
& Engine
Cooling
Energy
Backup
Generator
Glycol
Closed
Loop
Heat
Exchanger 2
Heat
Exchanger 1
Geothermal Energy
4 ft GHEX
6 ft GHEX
Storage
Tank
Geothermal
Fluid Manifolds
Figure 1: Multi-energy GSHP system with horizontal ground heat
exchangers; HP: heat pump; P: brine circulation pump.
N
D
J
F
M
A
M
J
J
A
S
O
N
D
J
F
M
A
M
J
J
A
S
O
Month
40°C
30°C
20°C
10°C
0°C
–10°C
104°F
86°F
68°F
50°F
32°F
14°F
Figure 2: Monthly average temperatures of the geothermal ﬂ uid.
Brine Circulating Pump and Makeup Fan
g
p
p
19%
Heat Pumps (Compressors, Blowers
and Backup Heating Coils)
74%
Electrical Backup Heating Baseboards
7%
Figure 3: Share of the annual electrical energy consumption of the
multi-energy GSHP system.
Makeup Air Preheating System
Makeup Air
Makeup
Air
HP
HP
HP
HP-23
HP
HP
HP
HP-24
HP
HP
HP
HP
HP
HP
HP
12 Brine-
to-Air
Heat
p
Pumps
12 Brine-
to-Air
Heat
p
Pumps
Entrance
Hall
Ground
Floor
Inversed Brine
Closed Loop
Pumping
Station
1 1/4 in. HD-PE
Vertical Geothermal Heat
Exchanger
18 Boreholes (122 m Each)
Solar Wall East
Solar Wall West
Makeup Air
Air-to-Air
Heat
Recovery
HEX
Air Return
From/To
Geo-
thermal
Closed-
Loop
Brine-to-Air Heat
Pump (HP-25)
Electric Backup
Coil
Electric Air
Ventilation
Air
Supply
Electric
Humidiﬁ er
Figure 4: Conﬁ guration of the simple GSHP system with vertical
ground heat exchanger.
after the period when the minimum outdoor temperatures were
at their lowest. The ground temperature has decreased by ap-
proximately 1°C (1.8°F) per 0.3048 m (1 ft) of depth during the
cold periods of the year, and increased by about 2°C (3.6°F) per
0.3048 m (1 ft) between May and August. The soil temperature
reversals took place in April and October, respectively, when
the temperature of the undisturbed ground was practically the
same (around 4°C [39.2°F]) in the ﬁ rst 1.83 m (6 ft) of depth.
On the other hand, the maximum temperature of the closed-
loop brine (25% by weight water/methanol) was 29.6°C (85.3°F)
in July, while its lowest temperature was measured in March
(5.3°C [41.5°F]) (Figure 2
(F
(
). Finally, the temperature T between
T
the heating transfer medium inside the ground heat exchanger and
the soil at a distance of 152.4 mm (6 in.) from the buried pipes had
varied between 1°C (1.8°F) and 3°C (5.4°F) in winter (heating
mode), to about 6°C (10.8°F) in summer (cooling mode).
Energy Consumption
The heating energy accumulated in the heating transfer
medium (brine) was provided by the soil, internal gains, heat
pumps’ compressors, the brine circulation pump and the heat
reclaim loop of the backup boiler. The rest of the heating en-
ergy was supplied by other sources as ventilation fans, passive
solar wall, natural gas-ﬁ red boiler, and peripheral electrical
backup baseboards. Between November and March, the heat
transferred from the ground heat exchanger represented 39%
of the building total equivalent heating demand. The seasonal
coefﬁ cient of performance (SCOP) of the heat pumps was 3.5.
During this period, a number of heat pumps operated in cooling
mode about 7.5% of the time, with a seasonal energy efﬁ ciency
ratio (SEER) of 19.2.
Most part of the total annual electrical energy consumption of
the GSHP system (Figure 3
(F
(
) was assumed by the heat pumps’
compressors, blowers and electrical back-up heating coils (74%).
The brine circulating pump and the outdoor air makeup fan
consumed together 19% of the GSHP annual electrical energy
consumption, and the peripheral electrical backup baseboards
7%. During the ﬁ rst monitored winter, when the system was
balanced and adjusted several times, the building’s equivalent
energy consumption, including electricity and natural gas, was
about 0.69 GJ/m2/year (192 kWh/m2), only 8% lower than the
average consumption of all provincial schools.1
Solar Wall
P
32
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Other Uses
28.44%
Backup Heating & Exhaust Ventilation
10.15%
ation
Humidiﬁ ca
%
1.85%
Heat Pumps
31.17%
Circulation Pump
7.77%
Wa
Water Heater
4.75%
Lighting Total
15.85%
Figure 5: Simple GSHP system with vertical ground heat exchanger share
of the energy consumption vs. the total building’s annual consumption.
Operating Experiences
During the ﬁ rst heating season, the energy performance of
the ground HEX was relatively good, but not fully satisfactory.
A major improvement aimed at alternating its operation with the
storage tank was undertaken. The geothermal ﬂ uid was alterna-
tively diverted by the three-way valve to the ground HEX or to the
heat exchanger, depending on the actual brine return temperature.
This allowed the soil to better recover its thermal capacity and
avoid any unnecessary heat rejection from the system. As a result,
the heat recovery capacity of the ground HEX was improved by
more than 20% during the second heating season. On the other
hand, the closed-loop circulation pump, largely over-designed, ran
continuously even during the night and weekends. That explains
the high energy consumption of the brine pump, although it
normally should represent no more than 6% to 7% of the GSHP
system total electrical energy consumption. In addition, inside
the open, two-story covered common area, a largely glassed-in
space located on the north side of the building, the occurrence
of a high level of vertical air stratiﬁ cation was observed because
of an inadequate supply and return air ducting. Four ceiling fans
were ﬁ rst installed, but they proved to be inadequate to make
the temperature uniform and to maintain a satisfactory level of
comfort. Later, infrared natural gas radiators were installed and
the problem was solved.
On the other hand, the local electricity utility (Hydro-
Québec) had put an end to its winter load shedding policy,
one year after the beginning of the project. Consequently, the
heat recovery from the backup generator was performed only
during the periodical testing, or in emergency situations such
as a severe ice storm.
A few years later, an extension was built onto the school covering
almost the same surface area. A section of the new building is heat-
ed by concrete radiant ﬂ oors with hot water as thermal ﬂ uid. The
same horizontal ground heat exchanger is used with the addition
of a number of vertical boreholes for heating demand peaks.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Simple GSHP System With Vertical Ground
Heat Exchanger
The ﬁ rst characteristic of this decentralized GSHP system
recently implemented (2003) at École du Tournant a secondary
t
Table 1: Multi-energy GSHP system construction costs (US$).
Component
Actual GSHP System Costs
Estimated Conventional System Costs
Ground Heat Exchanger
$40,100
—
Internal Closed-Loop
$166,353
—
Heat Pumps (35)
$75,675
—
Water Chiller (including piping)
—
$64,898
Cooling Tower
—
$27,938
Natural Gas Boilers (2)
—
$27,375
Ventilation Gains (Makeup Air Included)
$110,189
$120,750
Terminal Induction Units
—
$43,275
Ventilation (Heating/Cooling Coils,
Insulation, Diffusers, Humidiﬁ er, etc.)
—
$216,706
Heating (Piping, Insulation, Valves, Pumps, etc.)
—
$162,566
Solar Wall Serving GSHP System
$10,943
—
Preheating Unit
$23,850
—
Condensed Drainage
$14,844
—
Back-Up Boiler Heat Recovery System
$13,192
—
Central DDC System
$80,303
$80,250
Electrical Power Distribution
$34,481
$11,250
Mechanical Room
$45,000
Storage Tank
$19,386
Total
$589,316
$800,008
school located in Montreal region is its extreme design simplic-
ity. This minimized the construction and maintenance costs in
addition to an absence of noise and outdoor disturbances, and
longer heat pump’s technical life vs. most traditional rooftop
Advertisement formerly in this space.
May 2006
ASHRAE Journal
35
units.2The system uses solar energy by direct recovery through
passive solar walls for makeup air preheating and reduces the
greenhouse gases emissions because no fuel is used. Improved
control strategies, including barometric pressure measurement
and natural light and CO2 detection sensors, also are used.
System Description
The two-story school with 2682 m2 (28,869 ft2) in total ﬂ oor
surface and 220 students, is equipped with a decentralized
GSHP system with a reverse return closed-loop (Figure 4).
Backup electrical coils (110 kW) cover the heating demand
peaks, but no device exists to reject the excess heat (such as a
cooling tower). A pump station circulates the geothermal ﬂ uid
in the closed loop, which is connected to twenty-ﬁ ve 2.6 to 35
kW water-to-water heat pumps (0.75 to 10 tons), totalling 203
kW (58 tons) in nominal cooling capacity. The ground heat
exchanger contains 18 vertical U-tubes in boreholes of 119 m
(390 ft) in depth and 2196 m (7,203 ft) in total length.
Component
Actual GSHP System Costs
Estimated Conventional System Costs
Ground Heat Exchanger
$75,075
—
Ventilation (Ductwork, Insulation, Terminal Boxes, etc.)
—
$89,030
Air-Conditioning Units
—
$121,937
Internal Closed-Loop (Insulation included)
$68,012
—
Heat Pumps
$82,917
—
Air Ductwork
$33,449
—
Controls
$55,403
—
Insulation
$21,515
—
Solar Walls
$15,169
$6,335
Other Equipment (Heat Recovery HEX, Humidiﬁ ers,
—
$57,211
Air Exhaust and Return Fans)
Labor
$24,066
—
Administration and proﬁ t
$19,531
$14,275
Totals
$395,137
$288,788
Table 2: Simple GSHP system construction costs (U.S.$).
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
May 2006
School HVAC
Two passive solar walls preheat the make-up fresh air in the
ﬁ rst step. The ﬁ rst solar wall measuring 51 m2 (549 ft2) is lo-
cated on the east side of the building and the second, measuring
40 m2 (430.5 ft2), is located on the west side of the building. A
heat pipes heat exchanger preheats the fresh air in the second
stage with the energy recovered in the exhaust air (Figure 4
(F
(
,
detail). After being mixed with the return air, the air is heated,
if necessary, by the electrical backup coil. The fourth and last
preheating stage involves a 35-kW (10-ton) heat pump.
Finally, a 30 kW electric humidiﬁ er ensures the air setting
relative humidity in the winter. The central DDC system is
equipped with 28 controllers mounted on a network in keeping
with BACnet® standard. The controllers are accessed by the
operator on the Internet using communications software.
Control Strategy
The room temperature in occupied spaces is maintained at
22°C (71.6°F) in daytime during the week and at 18°C (64.4°F)
on weekends. During the night, these temperatures decrease by
1°C (1.8°F) to 3°C (5.4°F) depending on the outdoor temperature.
The makeup fresh air is modulated according to the barometric
pressure and shut off during the night and weekends. In the
morning, the control system opts for the solar wall on the east
side of the building and, in the afternoon, for the wall on the
west side. If no need exists for heating, the system chooses the
solar wall located where the sun isn’t shining. The exhaust fans
operate upon demand to maintain an acceptable level of CO2
and are shut down during night and weekends. The geothermal
system’s circulating pump operates continuously when the school
is normally occupied and only if at least one of the heat pumps
is in operation during the night or weekend.
Operating Parameters
The annual rate of use of the geothermal system (43.2%) was a
direct result of the hours during which the building was occupied
(from 9 a.m. to 5 p.m.), including vacation periods and holidays,
as well as of the control strategy, which shuts down the system
during the night and on weekends. Therefore, the geothermal
system ran in heating mode 28.7% of the time and only 14.5%
of the time in cooling mode. The average temperature of the
geothermal ﬂ uid entering the heat pumps (heat source) varied
between a maximum 15°C (59°F) in summer and a minimum
of 0°C (32°F) in winter. At the same time, the average outdoor
temperature of the hottest summer day was 30°C (86°F) and the
average temperature of a typical very cold day reached –25°C
(–13°F). These brine extreme temperatures demonstrate that
the ground heat exchanger was properly designed (36.9 m/ton
[121 ft/ton]) vs. the building nominal cooling charge. In these
conditions, the heat pump’s seasonal coefﬁ cient of performance
(SCOP) was approximately 4 (heating mode) and the seasonal
energy efﬁ ciency ratio (SEER) was 18.3 (cooling mode).
Construction Costs
The actual cost for complete GSHP system, based on the
contractor cost schedule, was $395,137 in 2002 U.S. dollars, or
about 220 US$/m2 (20.4 US$/ft2t2t ) for a total ﬂ oor surface of 2682
m2 (28,869 ft2t2t ). This ﬁ gure includes the costs of vertical ground
heat exchanger, heat pumps, internal piping, circulation pumps,
ductwork, solar walls, energy management system, labor costs,
administration fees and the contractor’s 5.2% proﬁ ts (Table 2). The
speciﬁ c drilling costs including the vertical ground heat exchangers
as well as the geothermal ﬂ uid and accessories, was of US$43.8/m
(US$13.3/ft). As a conventional alternative, a 236.2 kW (67.5 tons)
air-conditioning system with electric air cooling coils and rooftop
units (natural gas-ﬁ red and electric air cooling coils) was chosen
for comparison purposes. This conventional system, including
variable-ﬂ ow terminal boxes with variable ﬂ ow, a passive solar
wall, a heat pipes heat recovery heat exchanger, humidiﬁ ers and
a central DDC system, was 26.8% less expensive than the actual
simple GSHP system (107.6 US$/m2 [9.99 US$/ft2t2t ]).3
Energy Performances
During the heating-dominated period, the fresh air was almost
entirely preheated through heat recovery. The solar walls pro-
vided an average of 6 kW in thermal energy with temperature
increases of up to 22°C (71.6°F). The heat pipe heat recovery
heat exchanger provided 7 thermal kW (seasonal average),
and the fresh air temperature increased, on average, by an ad-
ditional 10°C (18°F) in winter. The electrical backup coil was
energized at only 5% of its maximum capacity for only 1.2%
of the time. The fresh air heat pump was in operation 5.4% of
the time, often at 50% of its installed capacity.
During the ﬁ rst 12-month period of operation (2002 to 2003),
the 25 heat pumps consumed 31.17% of the school’s total
energy (Figure 5
(F
(
). Indoor and outdoor lighting (15.85%) was
in second place, and the backup heating (baseboards and fresh
air) and exhaust air ventilation system came in third (10.15%).
Lastly, the geothermal system’s circulation pump represented
only 7.77% of the total building energy consumption, even this
pump was over-designed by 20%.
The results obtained are rather exceptional since the school’s
annual speciﬁ c energy consumption was 0.251 GJ/m2 whereas
the average annual speciﬁ c energy consumption of schools in
Québec is normally 0.75 GJ/m2. This represents a reduction of
Reference
Speciﬁ c Energy Consumption
Energy Consumption, Reduction vs. Provincial
Avg. of All Provincial Schools (Québec)
0.75 GJ/m2/year
—
Avg. of the School Board
0.57 GJ/m
g
2/year
24%
y
Avg. of School Board’s Four Most Efﬁ cient Schools
0.45 GJ/m2/year
40%
New GSHP system
0.251 GJ/m2/year
66.5%
Table 3: Comparison of the annual speciﬁ c energy consumption levels.
38
ASHRAE Journal
ashrae.org
May 2006
School HVAC
66.5% (Table 3). Compared to the four most energy-efﬁ cient
schools on the School Board, which are equipped with tradi-
tional closed-loop water heat pumps, electrical back-up and
cooling towers, the new system lowered by 44.2% its speciﬁ c
equivalent energy consumption.
Payback Period
With the hypothesis that approximately 75% of the energy
saved by the actual GSHP system would have normally sup-
plied by natural gas, commonly used for heating provincial
conventional schools, the total savings in energy costs were
established at US$14,371/year (2004). As a result, the simple
payback period of the additional investment in the new simple
GSHP system (US$106,349), was estimated at 7.4 years.
Conclusions
The ground-source heat pump systems using solar energy
stored in the ground represent efﬁ cient and ecological alter-
native to conventional systems. They
offer interesting possibilities for energy
savings, power demand reductions and
provide better thermal comfort. Both
presented GSHP systems proved that
innovative concepts aiming at improv-
ing the overall energy performances and
at lowering the initial capital costs are
still possible in cold climates. The total
construction cost of the GSHP system
with horizontal ground heat exchanger
at the professional school was 26% lower
than that of an equivalent conventional
HVAC system. By improving the soil heat
recovery and thermal storage control, the
seasonal performance of the horizontal
ground heat exchanger was enhanced
by 20% as early as in the second heat-
ing season. The vertical GSHP system
at École du Tournant distinguishes by
t
its design simplicity and very efﬁ cient
controls based on a day/night and week/
weekend strategy. With a speciﬁ c annual
energy consumption of 0.251 GJ/m2/year,
which is 66.5% lower than the Québec’s
school average, and a simple payback
period of 7.4 years (without subsidies),
this school undoubtedly owns one of the
most efﬁ cient institutional GSHP systems
in Canada.
References
1. Minea, V. 1996. “Performances of ground-
coupled and mixed source heat pump system
in a professional school in Canada.” IEA 5th
International Conference on Heat Pumping
Technologies (2):179 – 191.
2. Gastaldy. P. 2004. “Un modèle en ef-
ﬁ cacité énergétique.” Director of Technical
Services, Des Seigneuries School Board,
AQME Congress.
3. Harouni, R. 2002. “Comparative Cost
Study—Secondary School.” Dessau-Soprin,
Consulting Report for Hydro-Québec.
4. Minea, V. 2005. “Géothermie, éclairage
et contrôle central—ana-lyse et suivi à l’école
du Tournant.” Hydro-Québec, LTE Report.
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
May 2006
Innovative Design Methods
For the École du Tournant, several
simulation tools were used throughout the
design process, which helped the design-
ers conceive a building that uses 80% less
energy than a typical school built accord-
y
ing to MNECB. The simulation of several
components is a requirement to evaluate
their impact on the global performance of
the building. The designer should know
what is important so the focus is on the
most affordable and best performing build-
ing features. Several incentives programs
and performance base regulation motivat-
ed the use of simulations. The Commercial
Building Incentives Program (CBIP) from
Natural Resources Canada is an example.
Similar programs exist in the U.S.
School HVAC
Raïf Harouni, eng., is a senior engineer with
Dessau-Soprin, Longueuil, QC, Canada. He was
in charge of the mechanical design for this project.
Laurier Nichols, eng., is a senior engineer with
Dessau-Soprin. He was in charge of the energy
analysis for this project. He won a 2006 ASHRAE
Technology Award for this project. Marie-Judith
Jean-Louis, eng., Dessau-Soprin was in charge of
the energy simulations.
By Raïf Harouni, eng., Laurier Nichols, eng., Fellow ASHRAE, and Marie-Judith Jean-Louis, eng.
About the Authors
Head of the Class
For No GHG-School
T
he Commission Scolaire des Grandes Seigneuries, a school
board located in Québec, Canada, wanted a building with no
greenhouse gas (GHG) emissions. In November 2002, its goal was
achieved with the École du Tournant, an alternative school for ex-
dropouts. Exceeding all expectations, the school is GHG-free and
is the most energy-efﬁ cient school in the province of Québec. This
school is 80% more efﬁ cient than a similar school built according to
the Model National Energy Code for Building (MNECB). The MNECB
is the energy code used in Canada. ANSI/ASHRAE/IESNA Standard
90.1, Energy Standard for Buildings Except Low-Rise Residential
Buildings, was used as the model to develop the MNECB.
The key elements distinguishing
École du Tournant are the innovative
design method, the envelope’s quality,
its high efﬁ ciency lighting systems, its
low-energy HVAC system and its intel-
ligent control system.
Editor’s Note: This article gives an overview of the innovative design of Québec’s École
du Tournant. For a discussion of some speciﬁ c technologies see “Ground-Source Heat
Pumps: Energy Efﬁ ciency for Two Canadian Schools” on Page 28.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
23
High Quality Building Envelope
The materials used in the composition of the roof and the
exterior walls make them more resistant to heat transfer than
required in the MNECB. Although the code requires R20 (RSI
3.45) for the roof and R17 (RSI 3.03) for the walls, École du
Tournant is composed of a R22 (RSI 3.94) roof and R21 (RSI
t
3.66) walls. Furthermore, the majority of the windows use
double-pane, low-e glazing ﬁ lled with argon. The composition
of the envelope signiﬁ cantly contributes to minimizing heat loss
and keeping the heat inside. The Standard 90.1- 2001 requires
R16 for the roof and R11 for the walls.
Efﬁ cient Lighting Systems
Although for a typical school the lighting power density
(LPD) is 1.63 W/ft2 (17.6 W/m2), École du Tournant
school’s LPD is only 0.81 W/ft2t2t (8.7 W/m2). The Stan-
dard 90.1-2001 requirement is 1.9 W/ft² (Addendum
g requires 1.5 W/ft² [16 W/m
g
2]). The lighting system
efﬁ ciency comes from the optimization of natural light
and the use of high-efﬁ cient lamps. Most rooms have
windows that let the sunshine in and are equipped with a motion
sensor and a daylight sensor. The motion sensors turn off the
lights when the rooms are not occupied, and the daylight sensors
adjust the artiﬁ cial lights level according to the amount of natural
light entering the room. The artiﬁ cial lighting is made of highly
efﬁ cient ﬂ uorescent T8 tubes with electronic ballasts.
Low-Energy HVAC System
The two key elements of the low energy HVAC system are
using a geothermal heat pump system and a makeup air unit
using solar walls and a heat exchanger on the exhaust to preheat
the outside air.
Geothermal Heat Pump System
Heat pumps are known to consume at least three times less
energy than conventional HVAC systems. Their efﬁ ciency is
further increased by connecting them to a ground heat ex-
changer, collecting solar heat stored in the ground to heat the
building in winter and rejecting excess heat to cool the building
in the summer. A total of 24 geothermal heat pumps are
in th
stributed throughout the building for space heating
dis
and cooling. An additional heat pump is used for the
a
fresh air (see Figure 2).
Solar Wall Makeup Air System
S
The makeup air system solves the problem of hav-
T
ing to preheat the outdoor fresh air entering the building.
i
t
The amount of fresh air is based on Standard 62-2001 (15
cfm/student [7 L/s] in the classrooms). Typically, Québec’s
winter temperatures vary between –13°F and 14°F (–25°C to
–10°C). It takes a lot of energy to bring that air to a comfortable
72°F (22.2°C). Through proper control sequences, the use of a
geothermal heat pump, heat recovery on the exhaust and two
École du Tournant is GHG-free and is the most energy-efﬁ cient school in the province of Québec.
24
ASHRAE Journal
ashrae.org
May 2006
School HVAC
solar walls (solar collectors), the design-
ers were able to considerably reduce the
amount of energy required.
Fresh air is admitted only according to
the needs of the zones. A geothermal heat
pump heats or cools the air as required
with little effort, a heat exchanger recov-
ers heat from the exhaust for air preheat-
ing, and the two solar walls considerably
increase the outdoor air temperature,
reducing the effort required of the heat-
ing system. The solar walls have proven
to be very effective. According to the
owner, when the sun is shining, the air
temperature rises from –7°F to 39.2°F
(–22°C to 4°C) just by going through
the solar wall. That’s a 46.2°F (25°C)
temperature increase for free!
Intelligent Control System
One of the easiest ways to reduce
energy consumption is to turn off the
equipment when not in use. The HVAC
systems are programmed to be turned off
for any unoccupied hour and when the
motion sensors detect no one inside. The
amount of required fresh air is adjusted
with the amount of CO2 detected by the
sensors. The control system also includes
the possibility of choosing between two
solar walls (solar collectors) located on
different parts of the building to optimize
the temperature of the outdoor air admit-
ted to the building based on sunlight
conditions.
Indoor Air Quality
The ventilation rate in every room was
based on the ANSI/ASHRAE Standard
62-2001, Ventilation for Acceptable In-
door Air Quality’s Ventilation Rate Pro-
cedure. A centralized supply air system
with 100% outside air is dedicated to
provide ventilation. The goal is to pro-
vide enough outside air to limit the CO2
content at a level that does not exceed
500 ppm over the outside air level. With
this control strategy, other contaminants
are expected to be removed from the
building.
Special attention was given to the se-
lection of building components (inspired
by the U.S. Green Building Council’s
Leadership in Energy and Environmen-
tal Design® requirements). No carpet is
used. All ﬂ oors are made of hard surfaces
for ease of maintenance and cleaning. All
material, including any paint, adhesives
and sealants, have low VOC emissions.
CO2 is monitored by the energy man-
agement and control system. A control
strategy provides adequate ventilation
without any excessive use of outside air.
The ventilation effectiveness is achieved
by supplying outside air to the return duct
of each heat pump unit. Ventilation air is
supplied with the full airﬂ ow of each air-
conditioning unit. Full airﬂ ow ensures an
adequate distribution of ventilation air.
Innovation
What sets École du Tournant apart
t
from other buildings isn’t only its high
performance but also the innovative
means by which the building was made
energy efﬁ cient and GHG-free. Instead
of trying “new-and-yet-to-be-proven”
building technologies, the designers
gathered together and decided on a
feasible way to signiﬁ cantly reduce the
École du Tournant
(Quebec, Canada)
Typical School
(MNECB, Canada)
0
40,000
80,000
120,000
Btu/ft2
Figure 1: According to the monitoring results from Hydro-
Québec’s Research Institute, the metered energy consumption of
École du Tournant was 22,870 Btu/ft2t2t (0.26 GJ/m2). That’s an 80%
2)
2
drop compared to the typical school built according to the MNECB
(114 350 Btu/ft²).
Solar Wall
Solar Wall
Heat Recovery Unit
Heat Recovery Unit
Heat Pump
st
Exhau
Air
y
Suppl
Air
Return Air
Close Loop Ground
eat
c a ge
Heat Exchanger
Figure 2: During the heating season, the fresh air enters the building
through the solar walls and beneﬁ ts from solar radiation heat. The
air is then heated through the heat recovery unit and ﬁ nally though
a geothermal heat pump. Electrical resistance heat is used only in
extreme weather conditions.
Du Tournant (Electrical Bills)
Du Tournant (Simulation)
MNECB
Dec.
Nov.
Oct.
Sept.
Aug.
July
June
May
April
March
Feb.
Jan.
$0
$1,000
$2,000
$3,000
$4,000
$5,000
$6,000
$7,000
$8,000
Figure 3: Based on the results from the energy
simulations, the school was supposed to save
more than Can$20,000 per year in energy
cost. Exceeding everyone’s expectations, the
electrical bills showed that the annual energy
savings are closer to Can$34,400.
school’s energy consumption and elimi-
nate GHG emissions. The concept of the
HVAC system is the key element to the
26
ASHRAE Journal
ashrae.org
May 2006
School HVAC
overall building performance. The HVAC system maximizes
use of renewable energy and operates intelligently with an ef-
ﬁ cient control system.
Maximizing Renewable Energy Sources
For this project, no need existed for
a polluting boiler, a noisy chiller or
an unsightly cooling tower. École du
Tournant runs on clean, quiet, visually
t
pleasing and renewable solar energy.
With the help of a geothermal heat
pump system, most of the required
heat during the heating season comes
from the ground, previously heated by
the sun. During the cooling season, ex-
cess heat is extracted from the building
and sent back to the ground.
The designers took their design
further and maximized the efﬁ ciency of the system by allowing
an electrical coil, located in the heat pumps, to contribute dur-
ing extremely cold days where the efﬁ ciency of the heat pump
system would have dropped due to the low outside temperature.
A glycol preheating coil is not required. Two perfectly integrated
solar walls and a heat recovery unit meet the requirement for
heating the cold outdoor air supply in winter. This design was
improved further by integrating a control system that can decide
which solar wall offers the best temperature increase. Also, once
the air enters the building, it is further heated through a heat
exchanger, recovering heat from the building’s exhaust air.
Intelligent Ventilation System
The simplest way to save energy
is to turn off equipment when not in
use. This concept was applied to the
school’s ventilation and the light-
ing system by introducing sensors
throughout the building. The HVAC
system uses occupancy sensors and
CO2 sensors to determine when and
how much air is required in a room.
When no air is required, the system
is closed. Similarly, the already ef-
ﬁ cient lighting system is enhanced through using occupancy
sensors and light sensors to determine if enough light is in a
room. If the amount of natural light is adequate, the artiﬁ cial
lights are off and as the amount of natural light decreases, the
system calibrates the lighting intensity according to the need
of the rooms.
Exterior solar wall.
Advertisement formerly in this space.
May 2006
ASHRAE Journal
27
Operation and Maintenance
Compared to schools with a conventional HVAC system,
maintaining and operating École du Tournant is much easier.
t t
Because it has few moving parts, uses a closed loop geothermal
system and centralized control, its design is more durable, and
its operation is more reliable. Also, most of the components
are buried underground and, therefore, protected from the
elements. In addition, each of the pipes going into the ground
and back into the building have a shut-
off and control valve on the supply and
return lines. Not only does this give more
control to the user on the amount of heat
that goes into or out of the school, if by
any chance one of the pipe is ﬂ awed, it
won’t jeopardize the entire system. This
detail contributes to increasing the ease of
maintenance and operation of the system.
The ASHRAE guidelines on commis-
sioning was a useful reference for the
startup of this building.
Cost Effectiveness
To incorporate all the previously men-
tioned energy-efﬁ cient components into
the school, Can$220,500 was invested.
The efforts put into the design were
rewarded with a Can$44,600 incentive
from Commercial Building Incentive
Program (Natural Resources Canada) and
another Can$40,000 from the Renewable
Energy Development Initiative (Natural
Resources Canada). The net investment
for the energy-efﬁ cient component of
the school is Can$135,000. The energy
bills from the past two years as well as
the results from the simulations show
that École du Tournant school saves
Can$34,400 in energy per year, resulting
in a payback period of 3.9 years.
Environmental Impact
École du Tournant is one of the few
t t
buildings in Québec proven to encour-
age sustainable development and have
a positive impact on the environment.
Reports during the past two years show
that the majority of the heating energy
comes from a renewable energy source.
The secondary heat source comes from
a hydroelectric source and doesn’t emit
GHG. As an alternative, given the small
amount of artificial energy, the GHG
emitted by natural gas heating would be
close to none.
Conclusion
At the end, the school district received a GHG-free building.
Most of the required solar heat is harvested from the ground
through using geothermal heat pumps. Much of the otherwise
rejected or unused heat is recovered with a heat exchanger
unit. Two intelligent solar walls provide free heat to preheat
the incoming fresh air. This school is 80% more efﬁ cient than
a similar school built, according to the MNECB.
Advertisement formerly in this space.
May 2006
ASHRAE Journal
67
About the Author
Steven T. Taylor, P.E., is a principal at Taylor Engineer-
ing, a consulting engineering ﬁ rm in Alameda, Calif. He
is a past chair of SSPC 62.1, Ventilation for Acceptable
Indoor Air Quality.
C
ontrol of carbon dioxide (CO2) concentration has been used for
many years as an energy conservation measure in buildings to re-
duce outdoor air rates, and the energy required to condition the outdoor
air, when spaces are not fully occupied. In fact, CO2-based demand-
controlled ventilation (CO2-DCV) is required for most densely occupied
spaces by energy conservation standards such as ANSI/ASHRAE/IESNA
Standard 90.1-2004, Energy Standard for Buildings Except Low-Rise
Residential Buildings, and California’s Title 24.1
By Steven T. Taylor, P.E., Fellow ASHRAE
However, revisions to the way ventilation
rates are calculated in ANSI/ASHRAE Stan-
dard 62.1-2004, Ventilation for Acceptable
Indoor Air Quality, necessitate a change to
the way CO2 concentration is used in DCV
control systems.
This article summarizes how to use
CO2-DCV with Standard 62.1-2004 from a
theoretical standpoint and discusses in detail
one CO2-DCV approach for single zone
systems. Additional details on CO2-DCV,
including applying DCV to multiple zone
systems, are outlined in Appendix A of the
new Standard 62.1-2004 User’s Manual.
Standard 62.1 Ventilation Rates
To understand how to use CO2-DCV, it is
ﬁ rst necessary to understand how ventilation
CO2-Based DCV
Using 62.1-2004
Demand-Controlled Ventilation
rates are calculated in Standard 62.1 using the
prescriptive Ventilation Rate Procedure. In
previous versions of the standard, ventilation
rates generally were determined by multiply-
ing the number of people in the space times
an outdoor airﬂ ow rate per person that varied
by occupancy type. In the latest version of
the standard, rates are calculated by summing
two components, one intended to dilute the
contaminants generated by occupants (bioef-
ﬂ uents) and their activities, and one intended
to dilute contaminants emitted from building
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
68
ASHRAE Journal
ashrae.org
May 2006
materials, furnishings, and other non-occupant related sources.
Mathematically, this is expressed in Equation 1:
Vbz
Vb
V = R
z z
p
Rp
R Pz
Pz
P + R
z
a Az
(1)
where Vbz
Vb
V is the minimum breathing (occupied) zone outdoor
z z
air rate, Rp
Rp
R is the occupant ventilation rate component, Pz
Pz
P is
z z
the number of occupants, Ra is the building ventilation rate
component, and Az is the occupiable ﬂ oor area of the space.
z
Rp
Rp
R
and Ra are determined from Table 6-1 in Standard 62.1 based
on occupancy type.
The amount of outdoor air required at the supply air dif-
fuser serving the space must be adjusted to account for how
effectively outdoor air is delivered from the diffuser into the
breathing zone. This is expressed in Equation 2:
Vbz
Vb
V
Voz
Vo
V
=
z
Ez
Ez
E
(2)
where Voz
Vo
V is the outdoor air rate required to be supplied to
z z
the zone and Ez
Ez
E is the zone air distribution effectiveness, which
z z
is determined from Table 6-2 in Standard 62.1 showing values
of Ez
Ez
E for various supply air conﬁ gurations.
z
For single zone systems, the outdoor air rate required at sys-
tem air intake, Vot
Vo
V , is equal to the zone outdoor air rate, so:
Vbz
Vb
V
Vot
Vo
V =
t
Voz
Vo
V
=
z
Ez
Ez
E
(3)
For methods to calculate Vot
Vo
V
for multiple-zone systems,
t
consult the standard and the 62.1 User’s Manual. This article
is limited to single zone systems.
CO2 DCV Fundamentals
CO2 is a bioefﬂ uent generated by people at a rate determined
by their size, age, ﬁ tness, and activity level. At the same time
people are generating CO2, they also are producing odorous
bioefﬂ uents. These odorous bioefﬂ uents are generated pro-
portionally to the rate of CO2 production,2 although diet and
personal hygiene also play a role. Nevertheless, CO2 concentra-
tion is a fairly dependable indicator of the concentration of the
odorous bioefﬂ uents that the occupant component of the ventila-
tion rate in Equation 1 attempts to control. Hence, we can use
CO2 concentration to dynamically adjust the ventilation rate,
reducing outdoor air intake rates when zones are not occupied
at their design occupancy. This CO2 based demand-controlled
ventilation is speciﬁ cally allowed by Standard 62.1-2004.
Figure 1 shows airﬂ ow rates and CO2 concentrations for a
single-zone ventilation system, where:
Vpz
Vp
V = the primary supply ﬂ ow rate to the zone
z z
V
p
V ot = the outdoor air rate at the air handler (V ot is equal
t t
to the design outdoor air rate Vot
Vo
V when the zone is at
t
full occupancy)
v
= the zone volume
Cs
Cs
C
= the concentration of CO2 in the supply air
CR
CR
C
= the concentration of CO2 in the room at breathing
level
CRA
CR
C
= the concentration of CO2 in the return air
= the generation rate of CO2 in the zone
The zone is assumed to be pressurized and thus exﬁ ltrating
the outdoor air supplied. The exﬁ ltrated air is assumed to have
CO2 concentration equal to the room air concentration since
space leakage is likely to occur at windows and doors that are
located within the breathing zone.
Using a control volume around the room and balancing
CO2:
Cr
Cr
C
+ Vpz
Vp
V Cs
Cs
C – (Vpz
Vp
V
–
z
V ot) CRA
CR
C
– V otCR
CR
C = v t
(4)
Assuming steady-state (this assumption is justiﬁ ed below),
the equation simpliﬁ es to:
= Vpz
Vp
V (C
z z
RA – Cs
Cs
C ) + V ot (CR –
CR
C
CRA
CR
C
)
(5)
...revisions to the way ventilation rates are calculated in
ANSI/ASHRAE Standard 62.1-2004, Ventilation for Accept-
able Indoor Air Quality, necessitate a change to the way
CO2 concentration is used in DCV control systems.
70
ASHRAE Journal
ashrae.org
May 2006
At the air handler, mass balance equations yield:
V ot (
t t CRA
CR
C
– COA) =Vpz
Vp
V
(Cra
Cr
C
– Cs
Cs
C )
(6)
Combining these two equations results in:
= V ot (CR –
CR
C
COA)
(7)
From Equation 3 for single zone systems, the system out-
door air rate can be converted to the breathing zone outdoor
air rate:
V bz
V ot = Ez
Ez
E
(8)
where V bz is the breathing zone ventilation rate calculated
z
from Equation 1 when the number of occupants is below the
design occupancy. V ot and V bz in Equation 8 become design
values Vot
Vo
V
and Vbz
Vb
V
when the occupancy is at design condi-
tions.
If people are the only sources of CO2 in the zone, then the
source strength of CO2 is
= k m Pz
Pz
P
(9)
where k is the generation rate of CO
k k
2 and m is the activ-
ity level of the people in the zone (in met). Generation rate k
averages about 0.0084 cfm/met/person over the general adult
population.3 Table 1 shows typical met levels for a variety of
activities.
Combining the last three equations and Equation 1, the
outdoor air intake rate can be determined as a function of CO2
concentration as:
RaA
aA
a z
V ot =
Rp
Rp
R (CR
CR
C – COA)
Ez
Ez
E –
z z
km
(10)
With typical adult CO2 generation rates and the units of con-
centration in parts per million, this equation can be written:
RaA
aA
a z
V ot =
Rp
Rp
R (CR
CR
C – COA)
Ez
Ez
E –
z z
8400m
(11)
Equation 11 can be combined with Equations 1 through 3
and used to determine the CO2 concentration that will occur in
the breathing zone at design occupancy and minimum outdoor
air rate under steady-state conditions:
Advertisement formerly in this space.
72
ASHRAE Journal
ashrae.org
May 2006
Both Equation 11 and Equation 1, from which it was
derived, are based on an assumption of steady-state condi-
tions. In non-steady-state conditions, typical of most real-
world applications, CO2 concentration will generally lag
behind changes in the actual number of occupants in the
zone and changes in ventilation airﬂ ow rates. However,
using Equation 11 to control outdoor air rates is still valid
because the rate of generation of CO2 by occupants should
be nearly proportional to the rate of bioefﬂ uent gen-
eration; both are generated at a rate proportional to the
number of people and their activity level. It is bioefﬂ uent
(odor) concentration we are trying to control, and if the
source strengths of CO2 and bioefﬂ uents are proportional,
CO2 concentration may be used as an indicator of bioef-
ﬂ uent concentration. Thus the steady-state assumption
in Equation 11 is made not because the actual system is
at steady-state but because the ventilation rate equation,
Equation 1, is based on steady-state conditions.
This steady-state relationship is simply being used to
establish the relationship between CO2 (odor) concen-
tration and airﬂ ow setpoint in Equation 11. Therefore,
while the rate of air supplied using Equation 11 will not
exactly track the source strength of bioefﬂ uents due to
transient effects, it should maintain an acceptable bioef-
ﬂ uent concentration.
To help understand this argument better, consider a cool-
ing system analogy with variables of cooling load (analogous
to bioefﬂ uent source strength), cooling capacity (ventilation
rate), thermal mass (space volume), and temperature (CO2
concentration). A thermal analysis of a space would result in a
differential equation analogous to Equation 4. Temperature is
used as an indicator of thermal comfort just as CO2 is used as
an indicator of bioefﬂ uent concentration, and we know from
chamber studies (and common practice) approximately what
temperature setpoint range to maintain to maintain a sense
of comfort for most occupants. If we control cooling capacity
(ventilation rate) to maintain temperature (CO2 concentra-
tion) at the desired setpoint, then we have achieved our goal
without any need to calculate the cooling load (bioefﬂ uent
source strength) using differential equations.
This is not to say that the control logic should not look at the
time-rate-of-change of the controlled variable (temperature,
CO2 concentration) to improve the control system’s ability
to maintain the desired setpoint; just as with temperature
controls, CO2-DCV controls can use proportional or pro-
portional plus integral logic depending on the system design.
Assumption of Steady-State Conditions
Rp
Rp
R Pz +
Pz
P
RaA
aA
a z
RaA
aA
a z
Vot
Vo
V =
=
Ez
Ez
E
Rp
Rp
R (CR
CR
C – COA)
Ez
Ez
E –
z
8400m
(12)
Solving for room CO2 concentration we get:
8400 Ez
Ez
E m
CR
CR
C = COA +
RaA
aA
a z
Rp
Rp
R +
Pz
Pz
P
(13)
Table 2 shows steady-state CO2 concentrations for several
common occupancy types calculated using Equation 13 assum-
ing default occupant density, estimates of activity levels, zone
air distribution effectiveness Ez
Ez
E equal to 1.0, and an ambient
z z
CO2 concentration of 400 ppm.
For ofﬁ ces, the steady-state CO2 concentration (990 ppm) that
results from Standard 62.1 ventilation requirements is about the
same as the concentration (904 ppm) that results using ventila-
tion requirements from the 1989 to 2001 versions of Standard
62 (20 cfm/person [10 L/s per person]). Concentrations for the
other occupancy types listed, which are all densely occupied
zones, are signiﬁ cantly higher than those resulting from prior
Standard 62 ventilation rates. This is due to the less conservative
“code intended” philosophy used to determined ventilation rates
in Standard 62.1-2004. (For a more detailed rationale for the
revised ventilation rates, see the 62.1 User’s Manual.)
Figure 1: Single zone airﬂ ows and CO2 concentrations.
May 2006
ASHRAE Journal
73
Dynamic Reset of Outdoor Air
Intake—Constant Volume Systems
With Airﬂ ow Measurement
For single zone systems with outdoor
airﬂ ow measuring and control devices,
Equation 11 can be used to dynamically
reset outdoor air intake rate, V ot. The
control system, such as a direct digital
control system, would have to be capable
of using Equation 11 to dynamically
calculate the required outdoor air rate
setpoint and then modulate dampers (or
provide some other means) to adjust the
outdoor air rate to the new setpoint.
The variables in Equation 11 can be
determined from Table 3.
Dynamic Reset of Outdoor Air
Intake—Constant Volume Systems
Without Airﬂ ow Measurement
In the previous example, DCV was
implemented by solving Equation 11 dy-
namically for the outdoor air intake airﬂ ow
setpoint and adjusting dampers to maintain
this setpoint. This requires a sophisticated
control system (such as a direct digital
control system) to make the setpoint cal-
culation and an airﬂ ow measuring device
(such as a pitot array) to measure outdoor
airﬂ ow, neither of which are commonly
found on typical single-zone HVAC sys-
tems such as packaged air conditioners.
DCV could be implemented with prior
versions of Standard 62 using only a CO2
sensor and controller in the zone and a
standard outdoor air economizer (mix-
ing damper) assembly. Unfortunately,
no precise way exists to do this with the
current Standard due to the addition of
the occupant and building components in
Equation 1, which complicates the math-
ematics since the effective ventilation rate
per person and the CO2 concentration both
vary with population. But a very simple
approach to DCV is still possible:
• Calculate the required Vot
Vo
V at design
occupancy using Equation 1 to
Equation 3.
• Using the same equations, calculate
the outdoor air rate with no occupants
(P
(P
( z
Pz
P = 0). Call this value Vat
Va
V (the area
building based component adjusted
for distribution effectiveness).
• Using Equation 13, determine the
steady-state CO2 concentration
when the zone is fully occupied and
at its design outdoor airﬂ ow rate,
Vot
Vo
V . See examples in Table 2. Call
this value CO2max.
Activity
met
Seated, Quiet
1.0
Reading and Writing, Seated
1.0
Typing
1.1
Filing, Seated
1.2
Filing, Standing
1.4
Walking at 0.89 m/s
2.0
House Cleaning
2.0 – 3.4
Exercise
3.0 – 4.0
Table 1: Typical met levels for various activities.6
Table 2: Steady-state CO2 concentrations at 400 ppm ambient.
Occupancy
Activity
Steady State CO2
Category
Level
Concentration
Classrooms (age 9 plus)
1.0 met
1025 ppm
Restaurant Dining Rooms
1.4 met
1570 ppm
Conference/Meeting
1.0 met
1755 ppm
Lobbies/Prefunction
1.5 met
1725 ppm
Ofﬁ ce Space
1.2 met
990 ppm
Sales
1.5 met
1210 ppm
Advertisement formerly in this space.
74
ASHRAE Journal
ashrae.org
May 2006
Figure 2: CO2 DCV for packaged air-conditioning unit.
Determining Parameter Value
These parameters are determined in accordance with Standard 62.1-2004. See the Standard 62.1
or the 62.1 User’s Manual.
Ez
Ez
E is determined from Table 6-2 in Standard 62.1-2004 and may be adjusted dynamically in some
z
cases. For instance, if the system uses overhead supply and return, Ez
Ez
E could be 0.8 when the unit
z z
is heating, and 1.0 when the unit is cooling.
Activity level is estimated from Table 2. The lower the estimate, the more conservative the resulting
outdoor airﬂ ow rates will be.
Indoor concentrations of CO2 are measured with a CO2 sensor located within the breathing zone of
the zone (usually located adjacent to the zone thermostat). Typical sensors are of the infrared type
with accuracies on the order of ±75 ppm. Many commonly used commercial sensors are factory
calibrated and guaranteed not to require recalibration for as long as ﬁ ve years.
Outdoor CO2 concentration is commonly determined in one of two ways:
• Conservatively assumed constant value typical of the area where the intake is located: outdoor
air CO2 concentration remains fairly constant unless the intake is located near roads where ve-
hicle exhaust can raise levels during trafﬁ c conditions. But even where such spikes can occur,
assuming a typical background (non-trafﬁ c affected) concentration (e.g., 400 ppm) will still be
effective even if it results in somewhat higher outdoor air rates when spikes occur. Assuming a
typical value is of course a very reliable approach since there are no additional sensors to get
out of calibration.
• Dynamic measurement using a CO2 sensor located outdoors, typically a duct-mounted type
located in the outdoor air intake plenum or duct: although arguably the most accurate approach
since it results in actual differential CO2 concentration measurement, this approach can also be
the least accurate and reliable due to sensor inaccuracy. For example, one sensor could read
low while the other reads high, creating a doubly inaccurate differential reading. On the other
hand, in areas where outdoor CO2 concentration varies considerably (e.g. from 400 ppm to 600
ppm due to local automobile trafﬁ c), using an outdoor CO2 sensor can improve energy savings
even with sensor inaccuracy. The accuracy of differential CO2 concentration measurement can
be improved by using a single CO2 sensor with a sampling pump, sequenced valves, and tubes
piped to the zone and to the outdoors—but ﬁ rst costs will be higher.
Parameter
Ventilation
Parameters
(Rp, Ra, and Az)
Zone Air Distribution
Effectiveness (Ez
Ez
E )
Activity Level
Indoor
Concentration
Outdoor CO2
Concentration
Table 3: Determining parameters used in CO2 DCV equations.
• Provide a CO2 sensor/controller that is adjusted to send
a maximum output signal when the room CO2 is at the
CO2max and a minimum output signal when the room CO2
is at the ambient conditions (e.g., 400 ppm).
• Adjust the outdoor air damper so that at the maximum
controller output signal the system delivers design outdoor
air rate Vot
Vo
V . This is generally done by or in conjunction with
the test and balance contractor.
• Adjust the outdoor air damper so that at the minimum
controller output signal the system delivers the building
area outdoor air rate Vat
Va
V . Again, this is generally done by
or in conjunction with the test and balance contractor.
In this way, the minimum outdoor air intake rate varies from
the building area rate (Vat
Va
V ) to the design rate (
t)t
Vot
Vo
V ) as the CO
t)t
2 con-
centration varies from ambient to the steady-state maximum rate
May 2006
ASHRAE Journal
75
CO2max. Note that this control varies the minimum outdoor air
rate; the economizer controller can override this DCV minimum
rate to provide additional outdoor air to reduce cooling energy
usage when weather and load conditions are favorable.
The design is shown in Figure 2 for a packaged single zone
AC unit. A CO2 sensor provides an analog signal proportional to
CO2 concentration. It is wired to a signal converter (transducer)
that scales the output and converts it to be compatible with the
damper actuator. For instance, the damper
actuator may operate using a variable
resistance signal with a potentiometer
to maintain a minimum damper position
when the AC unit is on. The signal con-
verter replaces the potentiometer—the
CO2 DCV controls will maintain mini-
mum outdoor air rates instead. The signal
converter is adjusted to send a resistance
that provides Vat
Va
V (as measured at the
AC unit outdoor air intake by the test &
balance contractor) when the CO2 sen-
sor output corresponds to ambient CO2
concentration and to send a resistance
that provides Vot
Vo
V
when the CO
t
2 sensor
output corresponds to CO2max.
Implementing CO2-DCV under pre-
vious versions of Standard 62 would
require essentially the same components
except that a controller (e.g., propor-
tional, two-position) would also be
required to maintain space CO2 at the
desired setpoint. The controller must
be tuned in the ﬁ eld to ensure stable
control. The cost of the controller and
controller tuning is not required with
the latest version of Standard 62.1, so
in a sense CO2-DCV may be simpler
and less expensive to implement than
in the past.
Conclusions
CO2-based demand-controlled venti-
lation has been a commonly used energy
conservation strategy for many years.
However, changes to the way outdoor
air rates are calculated in the latest ver-
sion of Standard 62.1 requires that DCV
control system designs be modiﬁ ed. This
article shows that using CO2-DCV in
single zone systems based on the latest
version of Standard 62.1 is no more
complicated, and in fact may be simpler,
to implement compared to CO2-DCV
system designs based on prior versions
of the standard.
References
1. California Code of Regulations. 2005. Title 24, Part 6, California’s
Energy Efﬁ ciency Standards for Residential and Nonresidential Build-
ings. California Energy Commission.
2. Rasmussen, C., et al. 1985. “The inﬂ uence of human activity on
ventilation requirements for the control of body odor.” Proceedings
of the CLIMA 2000 World Congress on Heating, Ventilating and Air-
Conditioning 4:357 – 362.
3. 2005 ASHRAE Handbook—Fundamentals. Chapter 8.
Advertisement formerly in this space.
96
ASHRAE Journal
ashrae.org
May 2006
By Kurt Roth, Ph.D., Associate Member ASHRAE; Detlef Westphalen, Ph.D., Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
Residential Central AC
Fault Detection & Diagnostics
This is the thirty-second article inspired by a DOE report
covering energy-saving HVAC&R technologies.
C
entral air-conditioning (AC) units account for most
residential cooling energy consumption. Two recent
studies of split central AC units in California found that
more than half suffered from faults that can result in inefﬁ cient
operation, primarily improper refrigerant charge and insuf-
ﬁ cient evaporator airﬂ ow due to evaporator fouling or clogged
air ﬁ lters.1,2 Other factors that can compromise the efﬁ ciency
of cooling systems, such as oversized systems and restrictive
ducts with excessive pressure drop that result in insufﬁ cient
airﬂ ow, are system design issues that diagnostics may detect
but are difﬁ cult to ﬁ x. In the absence of fault detection and
diagnostics (FDD), a fault usually becomes evident only when
a cooling system’s performance degrades and compromises
occupant comfort. By this time, signiﬁ cant energy waste may
have occurred as a result of subpar performance.
Fault diagnostics is a system of hardware and software that
can detect key energy-related faults and, in some cases, diagnose
the cause of the faults. It has three basic steps.3 First, it must
detect that unit performance has deviated from expected levels.
This detection should be reliable and have a low false alarm rate.
Second, it needs to diagnose why a deviation exists, i.e., deter-
mine the speciﬁ c fault(s) responsible for the deviation. Third, it
ideally should evaluate the energy, comfort, and safety impacts
of the fault(s) and recommend a course of action (e.g., immedi-
ate repair, evaluate during scheduled maintenance, etc.).
Residential AC FDD is similar to packaged rooftop unit
(RTU) FDD discussed in an earlier article,4 albeit applied to
residential AC units. It uses pressure and/or temperature sensors
to measure system operating conditions. Some of the measured
parameters, such as outdoor ambient temperature and indoor air
temperature, are treated as driving conditions for the refrigera-
tion cycle. Other parameters are treated as output states, such
as evaporator coil refrigerant temperature.3
Two basic types of residential AC diagnostics exist, portable
and on-board. Portable diagnostics use sensors applied by a tech-
nician during servicing to units in the ﬁ eld to measure variables
that impact efﬁ ciency, such as suction pressure, suction tempera-
ture, liquid pressure, liquid temperature, and ambient tempera-
ture.1,2,5 Subsequently, the data are acquired and processed, either
on-site with a handheld computer or remotely (e.g., via phone or
the Internet) to perform FDD at that operating point.
One existing portable diagnostic tool uses temperature and
pressure measurements to compare actual and expected perfor-
mance of the refrigeration cycle based on a performance model
of a properly functioning unit. Because output states deviate
from expected values in predictable ways for speciﬁ c faults, the
magnitude and sign of deviations indicate existence of faults
and approximate severity.5 For example, evaporator coil foul-
ing or reduced airﬂ ow reduces evaporator effectiveness, which
decreases the evaporating temperature.3
Another product in the market identiﬁ es refrigerant charge
problems by comparing refrigerant superheat and subcooling
values to target values. Insufﬁ cient evaporator airﬂ ow is de-
tected by comparing the dry-bulb temperature difference across
the evaporator with the expected temperature difference for the
measured return air dry-bulb and wet-bulb temperatures.2 If the
temperature split exceeds recommended value, the system likely
has low evaporator airﬂ ow. This approach, however, tends to
under-predict low evaporator airﬂ ow.2,6
All of the residential AC FDD approaches in the market to
assess unit efﬁ ciency are portable. This enables the service com-
pany to spread the additional cost for the diagnostic system over
many units, reducing its per-unit incremental cost. On the other
hand, portable tools only assess unit performance under a single
operating condition. Furthermore, performance evaluations only
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, May
2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
May 2006
ASHRAE Journal
97
Thermostatic expansion valves (TXVs) generally decrease the
energy impact of low refrigerant charge, while increasing that of
insufﬁ cient evaporator airﬂ ow.7,8
occur during service calls. Consequently, energy-wasting faults
that fall short of unit failure or not providing sufﬁ cient cooling
will remain undetected until (if ever) a unit is serviced.
In contrast, on-board diagnostics would have permanent sen-
sors installed, typically at the factory. A microprocessor-based
controller would receive and process the sensor outputs to con-
tinuously perform automated FDD. When the on-board system
detects a fault, it would leverage the existing communication
system to a thermostat to alert occupants of a fault, i.e., the con-
troller would relay the presence of a fault to the thermostat, the
thermostat would indicate a fault, and the resident would consult
the thermostat or controller to determine the nature of the fault.4
Although on-board diagnostics would provide continuous FDD,
they have yet to come to market due to their cost.
Energy Savings Potential
Based on laboratory testing7,8 and fault prevalence data,1,2
low refrigerant charge appears to have the greatest impact on
residential AC efﬁ ciency of any fault, i.e., substantially greater
than similar degrees of overcharge and insufﬁ cient evaporator
airﬂ ow. Nationally, between 35% and 45% of residential central
AC units suffer from low charge that decreases unit SEER and
EER by, on average, between 12% and 20% in units with ﬁ xed
oriﬁ ce expansion devices (see footnote).1,2,7,8 If all residential
central AC units with low charge levels in the U.S. had the low
charge detected and ﬁ xed, residential cooling energy consump-
tion would decrease by approximately 5% to 10%, or 0.1 to 0.2
quads.9 As with any diagnostic approach, the end user must ﬁ x
the faults to realize energy savings; in practice, this may not
always occur. The energy saved by FDD in a speciﬁ c applica-
tion varies greatly depending on the severity of any faults and
the unit’s annual cooling energy consumption.
Market Factors
Beyond reducing unit energy consumption, residential AC
FDD provides at least three beneﬁ ts. First, it can catch faults that
might lead to costly repairs, such as early compressor failure,
before they occur. Second, the diagnostic information provided
by FDD systems has the potential to expedite diagnosing AC
unit faults, thus reducing maintenance costs. Third, AC FDD
products can provide before-and-after performance printouts
that validate the effectiveness of repairs.
Although at least three companies have offered products
targeted for the residential AC market, only a small portion
of residential AC units appear to be serviced by FDD. Several
barriers exist6 to greater use of existing portable diagnostics,
many related to common contractor business models.
Diagnostic tools typically use or require high-quality instru-
mentation and often a handheld computer to analyze results.
This increases the cost of acquiring the tools, as does the training
required for technicians to come up to speed with the tools.
In units that use handheld computers to perform FDD, the
need to learn how to use the handheld computers exacerbates the
training costs. Furthermore, some technicians may normally base
servicing decisions on rules-of-thumb, which may yield different
conclusions than the diagnostic tools. Consequently, technicians
may not trust the tools’ outputs and not use the tools.
From a technical perspective, diagnostic tools provide diag-
nostics on fully loaded AC systems operating at a steady-state
condition. In practice, units may not have reached a steady state
when tested, and technicians often do not have the time during
a service call to allow that to occur. This can reduce the accu-
racy of the diagnostics. Finally, the tools are not yet designed
to function with the small but growing portion of residential
AC systems with variable-capacity compressors and variable
air volume systems operating at part loads.
Recently, the cost of on-board temperature measurements has
decreased greatly due to the introduction of MEMS-based tem-
perature sensors. If pressure sensor costs decrease further and
more residential AC units begin to incorporate microprocessor-
based controllers, factory-installed residential AC automated
FDD could become a reality. However, this will not occur until
FDD has become established in applications with stronger value
propositions, notably packaged rooftop units.4
References
1. Mowris, R.J., A. Blankenship, and E. Jones. 2004. “Field mea-
surements of air conditioners with and without TXVs.” Proceedings
of ACEEE Summer Study on Energy Efﬁ ciency in Buildings.
2. Downey, T. and J. Proctor. 2002. “What can 13,000 air condi-
tioners tell us?” Proceedings of ACEEE Summer Study on Energy
Efﬁ ciency in Buildings.
3. Braun, J.E. 2003. “Automated fault detection and diagnostics
for vapor compression cooling equipment.” Journal of Solar Energy
Engineering 125(8):266–274.
g
4. Feng, M.Y., K.W. Roth, D. Westphalen, and J. Brodrick. 2005
“Packaged rooftop units automated fault detection and diagnostics.”
ASHRAE Journal 47(8):68–72.
5. Field Diagnostic Services. 2004. HVAC Service Assistant. Informa-
tion downloaded from www.ﬁ elddiagnostics.com/serviceassistant.cfm.
6. Taylor, B. 2004.”HVAC Installation Training.” Presentation at
the Market Transformation Residential Programs Workshop. www.
mwalliance.org/energypros/activities/workshops/residential/.
7. PG&E. 2001. “Inﬂ uence of Expansion Device and Refrigerant
Charge on the Performance of a Residential Split-System Air Condi-
tioner.” Paciﬁ c Gas & Electric Report No. 491-01.4.
8. PG&E. 2001. “Inﬂ uence of Expansion Device and Refrigerant
Charge on the Performance of a Residential Split-System Air Condi-
tioner using R-410a Refrigerant.” Report No. 491-01.7.
9. BTS. 2004 Buildings Energy Databook. U.S. Department of
Energy, Energy Efﬁ ciency and Renewable Energy. http://btscoredata-
book.eren.doe.gov/.
Kurt W. Roth, Ph.D., is associate principal and Detlef West-
phalen, Ph.D., is principal in the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
H4
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
FOR
Prescription
Chiller
Plants
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H5
T
he growth of medical facilities has been accelerated by the
T
Tmove to managed care and outpatient services, increased
competition, and the desire to create patient-friendly environments.
Continually changing technology demands maximum ﬂ exibility in
facility layouts and support systems. These pressures, coupled with
limited time and resources, can lead to ad hoc expansion.
By Mark Baker, Dan Roe, P.E., Member ASHRAE, and Mick Schwedler, P.E., Member ASHRAE
The staff at Winchester Medical
Center, which is a subsidiary of Val-
ley Health System (VHS) in Virginia,
adopted a more deliberate approach.
The campus consists of a large hospi-
tal building that includes patient and
operating rooms, diagnostic facilities,
administrative areas, and a clinic. The
VHS Master Plan includes the addition
of at least two separate medical ofﬁ ce
buildings by 2008.
With no forecasted increase in staff-
ing, the expanded services must perform
reliably and minimize operating costs,
but also maximize efﬁ ciency and ﬂ ex-
ibility. It was clear that a new central
chilled water plant would best meet these
requirements.
This article traces the evolution of the
plant’s complex design, from deﬁ nition
of requirements through initial startup.
It also highlights the challenges of
system integration and the value of an
effective project team.
Objectives for the New Plant
Together, the design engineer and
Mark Baker, VHS director of facilities
and construction, identiﬁ ed the follow-
ing requirements for the new plant:
• 42°F (5.5°C) supply, 58°F (14°C) return. These tem-
peratures provide 50°F (10°C) supply air for the operating
rooms and sufﬁ cient cooling for the advanced medical
equipment while accommodating the extended piping loop.
Past “rule of thumb” ﬂ ow rates and temperatures would
have resulted in signiﬁ cantly larger, and more costly, pip-
ing, with accompanying higher pump power.
• Interoperability. It was important to provide an infra-
structure that would not only permit information-sharing
between the new chilled water plant and the existing facil-
ity but also accommodate future changes in technology.
Specifying BACnet®, LonWorks®, and Modbus® protocols
would allow the facility management system (FMS) to
gather all of the necessary data to optimize chilled water
generation. It also would allow the FMS to communicate
with the heating system, engine generator, and other non-
HVAC systems residing in the plant (Figure 1
(F
(
). As a result,
operators can monitor and control all of this equipment
from a single user interface.
• Direct digital control. To maximize its long-term value,
the specifications for the FMS were patterned after
ASHRAE Guideline 13-2000, Specifying Direct Digital
Control System.
• Refrigerant safety. The plant includes provisions for
monitoring, alarming, safety, and evacuation in accordance
with ANSI/ASHRAE Standard 15-2001, Safety Standard
for Refrigeration Systems.
• Cost-effectiveness. VHS committed to purchase “the most
efﬁ cient chilled water plant possible.”
Fleshing Out the Design
Using a spreadsheet created by Baker, which detailed the
anticipated growth of the campus through 2008, the designer
established plant requirements for each stage of the expan-
sion. Total plant capacity is based on N +1, which provides a
redundant chiller, cooling tower cell, chilled water pump, and
condenser water pump.
The decision to site the plant in a remote part of the campus
increased costs for underground piping but maximizes the area
available for new facilities. The distance between the plant and
the hospital also required special attention to ensure delivery of
the desired supply-water temperature. The chilled water piping,
constructed of ductile iron, passes through an 800 ft (240 m)
thermal trench. Calcium-carbonate particles provide an insu-
lative barrier no less than 4 in. (100 mm) thick. Strategically
positioning the valve boxes within the thermal trench simpliﬁ es
future expansion.
Condenser water for the chillers is provided by cooling tow-
ers, which are placed directly behind the plant to minimize
d d
noise transmission to the rest of the campus.
The designer also sized a 1400 kW generator and switchgear
to operate two chillers, two chilled water pumps, two condenser
water pumps, and two cooling tower cells. This addition pro-
vides the facility with the ability to shed electrical load and
allows the hospital to operate almost normally during power
outages. (Many of the air handlers and terminal units already
are connected to an essential power source.)
Weighing Alternatives
The design team investigated various system level choices
before settling on a ﬁ nal design. (All but the last option, con-
denser heat recovery, was incorporated.)
• Variable primary ﬂ ow can reduce the costs of installing
w
w
and operating the chilled water system because it requires
fewer pumps.1-15 Implementation requires the addition of a
bypass line and two-way modulating valve. Interfacing with
the hospital’s existing pumps posed a control challenge (dis-
cussed later) that may resurface when buildings are added.
• Water-side economizing can provide inexpensive cooling
when load and outdoor wet-bulb temperature are low. As with
many health-care facilities, Winchester Medical Center often
operates at these conditions, so a waterside heat exchanger
was added to handle small loads. Two of the new chillers
also were equipped for compressor-less free cooling, which
uses refrigerant migration to produce chilled water. Leaving
tower water temperature determines the cooling capacities
of the economizer and refrigerant-migration cycles. At 30°F
(–1°C) ambient wet-bulb temperature and below, with no
compressors online, the plant produces chilled water at a total
kW/ton of approximately 0.2 or less (0.7 kW/kW or less).
• Variable-speed operation, at the designer’s discretion,
was required for all of the plant’s dynamic components.
l
Therefore the chillers, cooling tower fans, and pumps were
provided with premium efﬁ ciency, inverterduty motors and
controlled with individual variable-frequency drives.
Two of the medical center’s three existing chillers already
included variable-speed drives (VSDs). Valley Health System
decided to purchase two more chillers with VSDs and use the
remaining constant-speed chiller as a backup.
• Chiller selection was based on the design parameters
summarized in Table 1, with each machine selected to
produce 750 tons (2638 kW) of cooling. At these condi-
tions (42°F [5.5°C] chilled water, 84°F [29°C] entering
tower water), ANSI/ASHRAE Standard 90.1-2001,
Energy Standard for Buildings Except Low-Rise Residen-
tial Buildings, and Virginia require a minimum full-load
efﬁ ciency of 0.590 kW/ton (2 kW/kW). Full-load perfor-
mance is 0.594 kW/ton (21 kW/kW) for each of the three
existing chillers and 0.571 kW/ton (2 kW/kW) for both
of the new chillers.
About the Authors
Mark Baker is corporate director of facilities
and construction, Valley Health Care System, in
Winchester, Va. Dan Roe, P.E., is principal at ccrd
partners in Garland, Texas. Mick Schwedler, P.E.,
is senior principal applications engineer at Trane in
La Crosse, Wis.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
For personal use only. A
H6
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H7
• Chilled water pumps were sized equally, equipped with
VSDs, and manifolded together to allow use of any pump
with any chiller. Table 2 shows the design parameters.
Although the pumps are identical, the pressure difference
across the evaporators is not. The resulting ﬂ ow imbalance is
discussed later in this article (see the chillers section).
• Condenser water pumps also are sized equally and
equipped with VSDs. For normal operation, each pump is
dedicated to a speciﬁ c chiller. Manual valves were added
so that each pump can operate with a different chiller, if
needed. See Table 2 for design parameters.
• Cooling towers were sized equally and a VSD was pro-
vided for each cooling tower fan. Table 3 summarizes the
design parameters.
• Condenser heat recovery was dismissed as an option due to
y
the plant’s remote location. With makeup water already avail-
able at the hospital for domestic hot water, it was impossible
to justify the cost of piping, trenching, insulation, etc.
Climbing the Learning Curve
With the basic design of the plant established, the design
engineer and plant owner worked closely with the providers to
understand the interactive effect of variable-speed operation on all
Table 1: Chiller design parameters.
Performance
Evaporator
Condenser
Flow
Entering
Leaving
Pressure
Flow
Entering
Leaving
Pressure
Rate,
Water
Water
Difference
Rate,
Water
Water\*\*
Difference,
Chiller\*
FLA
kW/ton
gpm
ft H2O
gpm
ft H2O
1
618
0.571
1,125
58°F
42°F
14
2,250
84°F
95°F
22
2
618
0.571
1,125
58°F
42°F
14
2,250
84°F
95°F
22
3
643
0.594
1,125
58°F
42°F
29.9
2,250
84°F
95°F
28
4
643
0.594
1,125
58°F
42°F
29.9
2,250
84°F
95°F
28
5
643
0.594
1,125
58°F
42°F
29.9
2,250
84°F
95°F
28
\* Each chiller has a nominal capacity of 750 tons. Chiller 5 has a constant-speed drive; the others are equipped with variable-speed
drives. Chillers 3 – 5 were part of the existing chilled water plant.
\*\* At the given conditions the chiller condenser leaving water temperature would be 93.4°F. The design engineer speciﬁ ed the condi-
tions shown. This gives a safety factor, for example, for those times when the ambient wet bulb is higher than the ASHRAE design
conditions.
Leaving Tower Water Temp.
90°F
80°F
70°F
60°F
50°F
40°F
30°F
10°F
20°F
30°F
40°F
50°F
60°F
70°F
80°F
Ambient Wet-Bulb Temp.
Flow Rate
100%
90%
70%
60%
50%
Figure 1 (left): FMS summary of the chilled water plant. Figure 2 (right): Cooling tower performance with variable flow and a
10°F design range.
11°F), and all three charts are based on full-speed operation of
the tower fans. Would this data predict, with sufﬁ cient accuracy,
the effect of ﬂ ow rate on tower performance? The following
example was devised to discover this.
Table 4 shows how ﬂ ow rates of 100%, 75%, and 60% of
design affect tower performance when the outdoor air is 50°F
wet bulb and the heat-rejection load is 60%. (Remember that
this data is based on a 10°F design range and full-speed fan
d
operation.) Each reduction in ﬂ ow rate ultimately lowers the
cooling tower approach due to warmer entering water and the
resulting increase in log mean temperature difference.
By itself, reducing the condenser water ﬂ ow rate under these
conditions is advantageous. But as discussed under the chillers
section, that conclusion oversimpliﬁ es the chiller–tower–pump
relationship. The accompanying increase in the cooling tower’s
entering water temperature causes the chiller to consume more
energy. Table 5 demonstrates how reduced ﬂ ow rates affect tower
performance if the heat-rejection load is 80% and the ambient
air is 70°F (21°F) wet bulb. Once again, the result is a closer ap-
proach and a higher cooling tower entering water temperature.
The design team gleaned two lessons from their investigation.
When the tower fans operate at full speed:
• Reducing the water ﬂ ow rate improves cooling tower
performance; and
• The amount of heat rejection determines the minimum
range. (Larger heat-rejection loads require a higher per-
centage of the design ﬂ ow rate.)
Cooling Towers: Performance With Variable
Water Flow and Airﬂ ow
Evidence shows that when the condenser water ﬂ ow rate is
constant, there is an optimal tower-fan speed at which the reduc-
tion in fan power exceeds the accompanying increase in chiller
power.16–19 However, does such an operating point exist when
both water ﬂ ow rate and fan speed are reduced? By this point in
d d
the project, the tower manufacturer was no longer in business,
making it impossible to obtain the information needed to arrive
at a deﬁ nitive answer.
Chillers
To reject the same amount of heat at lower ﬂ ow rates, the
range must increase—which means that warmer water must
enter the tower. Since the water temperature entering the tower
is identical to that leaving the condenser, reducing the condenser
water ﬂ ow rate raises the leaving condenser water temperature
and causes the chiller to consume more power. Given this
relationship, reducing the condenser water ﬂ ow rate does not
provide an economic beneﬁ t unless the savings in pump power
exceeds the increase in chiller power.
As for the VSDs on the chillers (all but the backup, which is
constant-speed), reduced speed does not provide an economic
beneﬁ t unless the lift between the evaporator and condenser also
is reduced. Operationally, unless the lift is reduced, the drive may
need to remain at full speed to avoid surge. Leaving chilled water
temperature sets the evaporator pressure, so any reduction of lift
requires a lower leaving condenser water temperature. However,
pumps, tower fans, and chillers. Hartman6 discusses such plants
but does not describe the speciﬁ c method for plant control.
Condenser Water Pumps
VSDs on condenser water pumps pose a particular optimiza-
tion challenge. Pumping less condenser water obviously reduces
pump power, but the potential savings depend on the available
reduction in pressure drop. Although a lower ﬂ ow rate reduces
the pressure drop through the chiller’s condenser bundle, pip-
ing, and valves, the cooling tower static lift remains constant.
It’s also important to balance pump savings with the effect of
reduced condenser water ﬂ ow on the performance of the chiller
and cooling tower.
Cooling Towers: Performance With Variable Water Flow
Obtaining relevant performance data for the cooling tower
was difﬁ cult. Unlike fan speed, variable water ﬂ ow is uncom-
mon enough that few selection programs model it. Figures 2
and 3 show the data provided by the tower manufacturer. Note
that the maximum range is 10°F (though the selection speciﬁ ed
Pump
Flow
Application
Rate,
Head,
Power, Efﬁ ciency Speed,
gpm
ft H2O
hp
rpm
Chilled Water
(5 Pumps)
1,125
120
50
81%
1,750
Condenser
Water
2,250
75
60
85%
1,150
(5 Pumps)
Table 2: Pump design parameters.
Flow Rate,
Water Temperature
Outdoor
Fan (5)
gpm
Entering
Leaving
Wet Bulb
hp
rpm
2,250
95°F
84°F
76°F
40
1,800
Water
Range
Approach
Tower Water Temp.
Flow Rate
Temp.
Leaving
Entering
100%
6.0°F
9.0°F
64.0°F
70.0°F
75%
8.0°F
7.8°F
62.8°F
70.8°F
60%
10.0°F
6.7°F
61.7°F
71.7°F
Table 3: Cooling tower design parameters.
Table 4: Cooling tower performance at 50°F WB and 60% load.
Water
Range
Approach
Tower Water Temp.
Flow Rate
Temp.
Leaving
Entering
133%\*
6.0°F Not Available
Not Available
Not Available
100%
8.0°F
9.8°F
79.8°F
87.8°F
80%
10.0°F
8.0°F
78.0°F
88.0°F
\*Mathematically, heat rejection for a 6°F range requires 133% of the
design ﬂ ow rate.
Table 5: Cooling tower performance at 70°F WB and 80% load.
H8
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H9
reducing the speed of the cooling tower fans and/or condenser
water pumps raises the leaving condenser water temperature.
There were operational considerations to address. For ex-
ample, it was important to avoid creating an unstable operating
condition, such as excessive condenser pressure at low load,
that would cause the compressor to surge.
It was also necessary to contend with the unequal pressure
differences of the two-pass and three-pass evaporators (Table 1):
14 ft w.g. (42 kPa) for Chillers 1 and 2 vs 29.9 ft w.g. (90 kPa)
for Chillers 3, 4, and 5. Since chilled water pumps are dedicated,
each pump could have been selected speciﬁ cally for its chiller.
To simplify pump interactions, identical pumps were chosen. Al-
though the design engineer speciﬁ ed balancing valves to equalize
the chilled water ﬂ ow, the owner chose not to incur the pressure
drop penalty at all load conditions and opened the valves.
Opening the balancing valves creates a ﬂ ow imbalance that
could make it difﬁ cult for the plant to supply water that is
cold enough. Chillers 1 and 2 receive more ﬂ ow than Chill-
ers 3, 4, and 5. When ﬂ ow rates equalize at 19.9 ft (60 kPa)
pressure drop, 1,336 gpm (84 L/s) will pass through Chiller
1 and 914 gpm (58 L/s) through Chiller 4. (More-than-de-
sign ﬂ ow through Chillers 1 and 2 may elevate the leaving
water temperature.) Decreasing the chilled water setpoint for
Chillers 3 and 4 would offset the imbalance by loading these
machines comparably to their loads at reduced ﬂ ow. However,
this strategy was not used because it further complicated
plant control.
Control: Chiller Sequencing
The control decisions made during the ﬁ nal design and at
system startup established a chiller sequencing strategy that:
• Adds a chiller when the system supply water temperature
exceeds setpoint by 2°F (1°C) for 15 minutes;
• Starts a condenser water pump and a cooling tower cell
whenever a chiller is added;
• Turns off a chiller if the resulting load on the chillers still
operating is less than 85%; and
• Will not stop a chiller for at least 30 minutes after the last chiller
startup to avoid cycling the machines on and off too rapidly.
The design pressure drop differences between chillers have
not caused problems using this sequencing method.
Plant control for the condenser water pumps and cooling tower
fans is based on chiller load. When the chiller load, calculated us-
ing chilled water ﬂ ow and temperature difference, is less than 80%,
the facility management system varies the speeds of the cooling
tower fan and condenser-water pump in proportion to chiller load
(Figure 4). This strategy may not be ideal, but it balances the power
of the chiller, tower fan, and condenser water pump while avoid-
ing the points at which the chiller might surge. When the cooling
tower water is extremely cold, the condenser water pump VFDs
are controlled to maintain the minimum evaporator-to-condenser
pressure differential required by the chiller manufacturer.
The speed of the chilled water pumps at the plant maintains
a 5 psi (35.5 kPa) pressure differential (chilled water supply-to-
return) at the existing hospital, where local pumps circulate water
through the facility. This arrangement provides the campus with a
variable primary/variable secondary control strategy. Differential
pressure sensors monitor the chilled water ﬂ ow rate across each
chiller’s evaporator. Using data from the chiller manufacturer, the
differential pressure signal is converted to ﬂ ow rate.
Data Acquisition
The electric energy consumption data were obtained from
the variable speed drives. Some feel that more accurate mea-
1,400
1,200
1,000
800
600
400
200
0
Cooling Load, tons
16:00
18:00
20:00
22:00
00:00
2:00
4:00
6:00
8:00
10:00
12:00
14:00
Aug. 7
Aug. 8
0.80
0
0.70
0
0.60
0
0.50
0
0.40
0
0.30
0
0.20
0
0.10
0
0
Efﬁ ciency, kW/ton
Figure 5: Summary of chilled water plant performance for Aug.
7 – 8, 2003.
surement techniques may be required. ASHRAE Guideline 22,
Instrumentation for Monitoring Central Chilled Water Plant
Efﬁ ciency, is being written and likely will give information
on this subject.
Initial Startup
The team encountered several challenges at initial startup.
Most notable was the discrepancy between the two ﬂ ow me-
ters in the system. Although calibration brought their readings
closer together, no one knows which (if either) of the meters
is more accurate.
Also, it became apparent that chiller evaporator ﬂ ow was
miscalculated during design. This error resulted in a discrep-
ancy between estimations of individual chiller loads (which are
based on chiller ﬂ ow rates as described earlier) and system load
(which is based on ﬂ ow meter readings). After the algorithm was
corrected, chiller and system
capacities closely paralleled
each other.
Figure 5 graphs system op-
eration on Aug. 8, 2003. Am-
bient wet-bulb temperatures
ranged from 64°F to 72°F
(18°C to 22°C) that day. Al-
though the cooler-than-design
wet-bulb temperatures helped
reduce the plant’s energy use,
the 0.6 kW/ton (2.1 kW/kW)
average is impressive.
Fine-Tuning Operation
Soon after initial startup,
the building owner, plant
operators, consulting engineer, and providers of the chilled
water plant and controls met on-site to discuss ways to optimize
system performance.
For example, not starting another chiller unless the chilled
water temperature exceeded setpoint by 2°F (1°C) for 15 min-
utes resulted in a loss of cooling in critical areas of the hospital.
Reducing the deadband to 1°F (0.6°C) for 15 minutes appeared
to mitigate that problem.
Also, the number of operating chilled water pumps was
increased as a means of reducing pump power (e.g., now
three—not two—chilled water pumps operate in conjunction
with two chillers). Some might argue that this strategy can’t
reduce pump power because power is proportional to ﬂ ow and
pressure difference. These parameters don’t change whether
two or three pumps operate. However, bringing an additional
pump online distributes ﬂ ow through more ﬁ ttings, reducing
operating pressure and, therefore, pump power.
Similarly, the team considered increasing the number of
operating cooling tower cells from N, the number of operat-
ing chillers, to N +1. Based on examination of the plant data,
it was estimated that increasing the available heat-exchange
surface could decrease system power by 0.03 to 0.05 kW/ton
(0.1 to 0.18 kW/kW). Of course, the challenge is to ensure that
each cell receives its minimum ﬂ ow. (This adjustment was not
implemented during the 2003 cooling season.)
Figure 6 graphs system operation on Aug. 24 – 31, one week
6
after implementing the agreed-upon adjustments. At ﬁ rst glance,
it appears that the plant performed poorly on Aug. 25 (i.e., power
use exceeded 2.5 kW/ton [8.8 kW/kW]). Closer examination
of the data and system revealed the failure of a pump sensor.
The faulty sensor registered almost 1400 kW when, in fact,
the pump was off. Readings returned to normal when the sen-
sor was replaced. Prompt diagnosis was made possible by the
facility management system’s
data-rich, graphical environ-
ment. With the sensor working
properly, plant performance
ranged from 0.50 to 0.60 kW/
ton (1.8 to 2.1 kW/kW)—ef-
ﬁ cient operation indeed.
Project Prognosis
The most signiﬁ cant hurdle
in the Winchester Medical
Center project was integrat-
ing the FMS with the heating
and electrical generation sys-
tems, electrical switchgear
and circuit breakers, and
variable-speed drives. The
challenge lay not in the capability of the FMS, but in obtain-
ing information and support from the electrical equipment
provider, and in establishing the communications interface
between the FMS and the heating plant. In each case, the owner
perceived an large gap between the integration capability he’d
paid for and what he received.
As an example, although the speciﬁ cation required a com-
munication interface between the heating plant and the FMS,
it was necessary to hardwire the control points. Although the
work was done well and provides the required data exchange,
the owner questions whether he received the beneﬁ t he ex-
pected from the heating system provider.
To avoid such credibility gaps and facilitate system inte-
gration, the speciﬁ cation must explicitly deﬁ ne what data
will be communicated, the method of exchange, and who will
supply the necessary hardware, front-end graphics and system
control software.
Leaving Tower Water Temp.
90°F
80°F
70°F
60°F
50°F
40°F
30°F
10°F
20°F
30°F
40°F
50°F
60°F
70°F
80°F
Ambient Wet-Bulb Temp.
Flow Rate
w
w
100%
90%
70%
60%
50%
Figure 3: Cooling tower performance with variable ﬂ ow and a 6°F
design range.
Load of Speed
100%
80%
60%
40%
20%
0%
1
2
3
4
5
6
7
8
9
10
Control Step
Pump Speed
Fan Speed
Chiller Load
Figure 4: Comparison of chiller load to speed of chilled water pump
and cooling tower fan.
H10
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
A Clean Bill of Health
Winchester Medical Center’s FMS gathers data from all plant
components, including:
• Power use of all chiller compressors, water pumps, and
cooling tower fans;
• Condenser-water temperature;
• Chilled water ﬂ ow; and
• Speed from all variable-speed drives.
Programming allows the FMS to analyze the information
based on outdoor conditions and to control the components as
an efﬁ cient “team” so that the plant, as a whole, uses the least
possible power to generate each ton of chilled water.
This approach not only minimizes the medical center’s oper-
ating expense; it also beneﬁ ts
the environment. Minimizing
the use of electrical energy
lessens the amount of power
that must be generated, which
in turn decreases power plant
emissions.
This project’s successful
outcome is largely attribut-
able to the active involvement
of the same team throughout
planning, design, installation,
and start-up. Team members
invested considerable time in
on-site visits and communica-
tion. Great care was taken to
explain and understand all op-
tions under consideration, and
to integrate the infrastructure, equipment, and controls into a
cohesive system. Mutual trust and respect made team interac-
tions more effective. The highly integrated, highly efﬁ cient plant
that now serves Winchester Medical Center demonstrates the
value of healthy, synergistic teamwork.
Acknowledgments
No project of this scope can succeed without operators
and technicians who willingly perform the day-to-day work
necessary to run and optimize the plant. The authors thank
Paul Otworth and George Sloane, whose insights and willing-
ness to innovate streamlined the operation of this cutting-edge
plant. Ronnie Mitchell also deserves special recognition for
his tireless programming and calibration efforts; his extensive
knowledge of chilled water and automation systems beneﬁ ted
the entire team.
References
1. Avery, G. 2001. “Improving the efﬁ ciency of chilled water plants.”
ASHRAE Journal 43(5):14 – 18.
l
2. Bahnﬂ eth, W.P. and E. Peyer. 2001. “Comparative analysis of
variable and constant primary-ﬂ ow chilled-water-plant performance.”
Heating/Piping/Air Conditioning Engineering 73(4):41 – 50.
g
3. Bynum, H. and E. Merwin. 1999. “Variable ﬂ ow: A control
engineer’s perspective.” ASHRAE Journal 41(1):26 – 30.
l l
4. Coad, W.J. 1998. “A fundamental perspective on chilled water
systems.” Heating/Piping/Air Conditioning Engineering 70(8).
g
5. Groenke, S. and M. Schwedler. 2002. “Series–series counterﬂ ow
for central chilled water plants.” ASHRAE Journal 44(6):23 – 29.
l l
6. Hartman, T. 2001. “All-variable-speed centrifugal chiller plants.”
ASHRAE Journal 43(9):43 – 51.
l
7. Houghton, D. 1996. “Know your ﬂ ow: A market survey of liquid
ﬂ ow meters.” E SOURCE Tech Update TU-96-3.
8. Kirsner, W. 1996. “The demise of the primary–secondary pump-
ing paradigm for chilled water
plant design.” Heating/Piping/
Air Conditioning Engineering
68(11).
9. Kreutzmann, J. 2002.
“Campus cooling: Retroﬁ tting
systems.” Heating/Piping/Air
Conditioning Engineering
74(7):27 – 34.
10. Luther, K. 1998. “Apply-
ing variable volume pumping.”
Heating/Piping/Air Conditioning
Engineering 70(10).
g g
11. Schwedler, M. and B.
Bradley. 2003. “Variable primary
ﬂ ow in chilled-water systems.”
Heating/Piping/Air Conditioning
Engineering 75(3):37 – 45.
g g
12. Schwedler, M. and B.
Bradley. 2000. “Variable-primary-ﬂ ow systems: An idea for chilled-
water plants the time of which has come.” Heating/Piping/Air Con-
ditioning Engineering 72(4):41 – 44.
g
13. Taylor, S.T. 2002. “Degrading chilled water plant delta-T:
Causes and mitigation.” ASHRAE Transactions 108(1):641 – 653.
14. Taylor, S.T. 2002. “Primary-only vs. primary-secondary variable
ﬂ ow systems.” ASHRAE Journal 44(2):25 – 29.
l
15. Waltz, J.P. 1997. “Don’t ignore variable ﬂ ow.” Contracting
Business 54(7).
16. Braun, J.E. and G.T. Diderrich. 1990. “Near-optimal control
of cooling towers for chilled-water systems.” ASHRAE Transactions
96(2):806 – 813.
17. Cascia, M.A. 2000. “Implementation of a near-optimal global
set point control method in a DDC controller.” ASHRAE Transactions
106(1):249 – 263.
18. Hydeman, M., K. Gillespie, and R. Kammerud. 1997. “PG&E’s
CoolTools Project: A toolkit to improve evaluation and operation of chilled
water plants.” Cool $ense National Forum on Integrated Chiller Retroﬁ ts,
Lawrence Berkeley National Laboratory and Paciﬁ c Gas & Electric.
19. Schwedler, Mick. 1998. “Chiller/tower interaction: Take it to
the limit—or just halfway?” ASHRAE Journal 40(7):32 – 39.
l
2,500
2,000
1,500
1,000
500
0
Cooling Load, tons
8/24
8/25
8/26
8/27
8/28
8/29
8/30
8/31
9/1
Figure 6: Summary of chilled water plant performance for Aug.
24 – 31, 2003.
3.50
3.00
2.50
2.00
1.50
1.00
0.50
0
Efﬁ ciency, kW/ton
14
ASHRAE Journal
ashrae.org
June 2006
June 2006
ASHRAE Journal
15
Solar cooling has a strong potential for signiﬁ cant primary energy savings.
About the Authors
Constantinos A. Balaras, Ph.D., Group Energy
Conservation, Institute for Environmental Research
& Sustainable Development, at the National Obser-
vatory of Athens, Greece; Hans-Martin Henning,
Ph.D., and Edo Wiemken, Thermal Systems and
Buildings, Fraunhofer Institute for Solar Energy
Systems, Freiburg, Germany; Gershon Gross-
man, Dr.Sci., professor of mechanical engineer-
ing, Technion-Israel Institute of Technology, Haifa,
Israel; Erich Podesser, Ph.D., Joanneum Research,
Institute of Energy Research, Graz, Austria; Carlos
A. Infante Ferreira, Ph.D., Delft University of
Technology, Delft, The Netherlands.
S
olar air conditioning is an emerging market with a huge growth
potential. Peak cooling demand in summer is associated with
high availability of solar radiation, which offers an excellent opportunity
to exploit solar energy with heat-driven cooling machines. The main
obstacles for large-scale applications, besides high ﬁ rst cost, are
the lack of practical experience with the design, control, operation,
installation and maintenance of these systems.
\* Deﬁ ned as the ratio of the cooling capacity of the system and the heating power delivered
to the system by the solar collectors—directly or indirectly through the storage vessel.
By Constantinos A. Balaras, Ph.D., Member ASHRAE, Hans-Martin Henning, Ph.D., Edo Wiemken, Gershon
Grossman, Dr.Sci., Erich Podesser, Ph.D., and Carlos A. Infante Ferreira, Ph.D.
For low power cooling systems, com-
mercial technologies are available on a
limited basis. However, a strong focus
exists for research on other applications
including photovoltaic-operated refrig-
eration cycles and solar mechanical
refrigeration.1
This article reviews representative Eu-
ropean solar cooling installations and pro-
vides some practical design guidelines.
The main heat-driven cooling tech-
nologies include:
• Closed-cycle systems. Absorption2
and adsorption3 cycles are examples.
They produce chilled water that can
be used in combination with any air-
conditioning equipment such as an
air-handling unit, fan-coil systems,
chilled ceilings, etc.
• Open-cycle systems. Desiccant
systems are one example.3 The term
“open” cycle is used to indicate that
the refrigerant is discarded from the
system after providing the cooling ef-
fect, and new refrigerant is supplied in
its place in an open-ended loop.
Comparing Technologies
Single- and double-effect gas-ﬁ red ab-
sorption systems, primarily manufactured
in the U.S., China, Japan, and India, are
proven and marketable technologies that
may be adapted and integrated in a solar-
assisted installation. Typical coefﬁ cient of
performance (COP)\* for large single-ef-
fect machines are 0.7 to 0.8. For improved
Solar Cooling
An Overview of European Applications & Design Guidelines
performance, double-effect absorption systems are
available, with typical operating COPs of 1.0 to 1.2.
Current research is focusing on three- and four-effect
systems, which present an attractive potential for
improved cooling performance, with a COP of 1.7
to 2.2.4For solar-assisted systems, it is important to
select the appropriate solar collector type to meet the
temperature needs of the cooling machine. Systems
with high COP values need higher operating tem-
peratures. For example, double-effect cycles need
high-efﬁ ciency concentrating collectors.
Commercially available absorption chillers range
in capacity from medium (40 to 100 kW [11 to 28
tons]) to high (300 kW [85 tons] and up). A number
of large-scale solar cooling systems for large com-
mercial building and industrial applications have been
successfully demonstrated and it is now necessary to
support wide market introduction. However, given the
increasing cooling demand in residential and small
size building applications, a growing market exists for
low cooling capacity equipment (i.e. less than 10 kW
[34,000 Btu/h]). Small-scale solar cooling systems
could be ready within a decade or earlier, if research
and development support is provided.
Today, adsorption chillers have a higher efﬁ ciency
than absorption chillers at low driving temperatures (deﬁ ned as
the average temperature of the heating ﬂ uid between inlet and
outlet of the heating system). The advantage is that their internal
cycle does not have any moving parts (no pumps, no electrically
driven valves). Also, crystallization cannot occur, as in the case of
LiBr/H2O absorption chillers. However, due to their intermittent
operation (periodic cycle), they require more effort in system
design and operation control. In addition, compared to absorption
machines, they are larger, heavier, and more expensive per kW
cooling capacity. Only a few manufacturers make the systems,
limiting equipment choices. The COP of commercially available
systems is 0.55 to 0.65, depending on operating conditions.
The use of sorption air dehumidiﬁ cation, using solid or liquid
desiccants, offers an alternative to conventional vapor compres-
sion equipment. When combined, they lead to higher efﬁ ciency
by increasing the evaporator temperature of the compression
cycle. Most desiccant systems presently use a solid desiccant
material like silica gel. Since the solid desiccant cannot be
pumped, these systems usually use a desiccant wheel to allow
continuous operation. The use of solid desiccants makes sense,
if the air change and/or the dehumidiﬁ cation of the indoor air
are necessary or strictly prescribed. Examples exist in super-
markets, museums, and assembly halls with high occupancy.
Systems using liquid desiccants are less widespread. The
liquid desiccant system essentially is an open-cycle absorption
system, where water serves as the refrigerant. It has various
advantages including:
• Fewer components since condensation of the refrigerant no
longer uses a condenser but rather uses the environment;
• The whole system operates at atmospheric pressure, thus
alleviating the need for pressure-sealed units;
• The amount of refrigerant (water) evaporated in the re-
generator is independent of an evaporator, thus providing
greater ﬂ exibility; and
• More efﬁ cient use of low heat driving temperatures (down
to about 60°C to 70°C [140°F to 158°F]).
However, this technology has not yet arrived in the market,
and further system optimizations are necessary. Commercially
available systems are expected soon.
Desiccant air-conditioning plants need a good control system
with a reliable control strategy, which can ensure an economi-
cal year-round operation—air conditioning in summer, heating
and humidiﬁ cation in winter, and dedicated ventilation during
intermediate seasons, if there are no heating or cooling loads.
The COP of desiccant systems is deﬁ ned as the change in
enthalpy of the process air (resulting from reduction of both
humidity and temperature) divided by the heat input in the
regenerator. The COP of a desiccant cooling system strongly
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
16
ASHRAE Journal
ashrae.org
June 2006
June 2006
ASHRAE Journal
17
Figure 2 (left): COP as a function of heating medium temperature.8 Each symbol refers to a single installation included in the survey. Figure
8
3 (right): Initial system cost as a function of the speciﬁ c collector area.8 Each symbol refers to a single installation included in the survey.
8
depends on the outdoor, supply and
return air conditions. Under average
design conditions, the COP is about
0.7 with a cooling power of 5 to 6 kW
(17,000 to 20,000 Btu/h) per 1000 m3/h
(35,300 ft3/h) of supply air.5
Representative Installations
Solar-assisted cooling systems use
solar thermal collectors connected to
thermal-driven cooling devices. They
consist of several main components
(Figure 1): the solar collectors, a heat
storage, the heat distribution system,
the heat-driven cooling unit, an op-
tional cold storage, an air-conditioning
system with appropriate cold distribu-
tion and an auxiliary (backup) subsys-
tem (integrated at different places in
the overall system either as an auxiliary
Performance
The evaluation of different applications can be based on
various parameters,8 among which are the COP and the Carnot
Efﬁ ciency Factor (CEF).\*\*
Figure 1: A solar air-conditioning system, describing the integration of different components.
heater parallel to the collector or the collector/storage or as
an auxiliary cooling device or both).
Table 1 summarizes the general characteristics of representa-
tive installations, from recent European6 – 9 and IEA10 programs.
Most of the installations were constructed with additional fund-
ing by government programs or other sources.
\*\* Deﬁ ned as the ratio of the thermal COP and the COP for a Carnot cycle operating
under the same external conditions.
greater than the average value of all evaluated projects (0.31). If
the adsorption system is driven by the lowest temperature (52.5°C
[127°F]), it can reach the greatest value of CEF (0.54).
Solar Collectors
Common ﬂ at plate solar collectors are used for reaching a
driving temperature of 60°C to 90°C (140°F to 194°F), due to
their low ﬁ rst cost. With selective surface ﬂ at plate solar col-
lectors, the driving temperature can be up to 120°C (248°F).
However, the collector efﬁ ciency is low at this temperature level.
Stationary ﬂ at plate evacuated tube solar collectors typically
are used for 80°C to 120°C (176°F to 248°F), and can reach
1.4
1.2
1.0
0.8
0.6
0.4
0.2
0.0
50°C
70°C
90°C
110°C
130°C
150°C
170°C
Driving Temperature
COP
Initial Cost (Euro/kW)
9000
8000
7000
6000
5000
4000
3000
2000
1000
0
0.0
2.0
4.0
6.0
8.0
10.0
0 0
2 0
4 0
6 0
8 0
10 0
Speciﬁ c Collector Area (m2/kW)
Single-effect absorption systems8 have a thermal COP in the
range of 0.50 – 0.73 of which LiBr/H2O systems average 0.66
and H2O/NH3 systems average 0.60. Double-effect absorption
systems can reach a COP of 1.3 when the driving temperature
is sufﬁ ciently high. In the evaluated projects, the driving tem-
perature range is 60°C to 165°C (140°F to 329°F). The majority
operate below 97°C (207°F), using ﬂ at plate solar collectors.
Based on our survey, adsorption systems8 have a lower thermal
COP, averaging 0.59. However, since adsorption systems can oper-
ate at a lower driving temperature than absorption systems (52.5°C
to 82°C or 127°F to 180°F), and accounting for working conditions,
they show a relatively high average value of CEF (0.38), which is
Advertisement formerly in this space.
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
June 2006
June 2006
ASHRAE Journal
19
higher temperatures but at a lower collector efﬁ ciency. Com-
pound parabolic concentrators can reach 97°C to 165°C (207°F
to 329°F). The variation of the system’s thermal COP with the
driving temperature is illustrated in Figure 2. As expected, the
COP increases with the driving temperature.
The average speciﬁ c solar collector area for the evaluated
projects8 was 3.6 m²/kW (136 ft2/ton), ranging from 0.5 to 5.5
m²/kW (19 – 208 ft2/ton). Adsorption and absorption systems
typically use more than 2 m²/kW (76 ft2/ton) and usually lower
than 5 m²/kW (189 ft2/ton). Overall, H2O/NH3 systems require
larger speciﬁ c collector areas than LiBr/H2O systems. As a
result, the installations usually are more expensive (Figure 3
F
).
The initial overall cost of the evaluated projects8 per installed
cooling capacity in kW averages about 4000 Euro/kW ($5,050/
kW), excluding the cost for distribution networks between the
system and the application and the delivery units.
Auxiliary Equipment
The average auxiliary electrical power (for fans and pumps)
as a percent of the cooling capacity is about 22.5%.8 The aver-
age speciﬁ c water consumption is 5.3
kg/h per kW of average cooling capac-
ity (41 lb/ ton-h). The majority of the
projects consume 4 to 6 kg/h per kW
cooling capacity (30.9 to 46.4 lb/ton-h),
depending on the technologies used.8
The ﬁ gures indicate that a considerable
potential exists for future improvements
since large differences exist in auxiliary
energy and water consumption.
Guidelines for Design, Control &
Operation
Each technology has speciﬁ c char-
acteristics that match the building’s
HVAC design, loads and local climatic
conditions.5 A good design must ﬁ rst
exploit all available solar radiation and
then cover the remaining loads from
conventional sources.
Proper calculations for collector and
storage size depend on the solar cooling
technology used. A hot water storage
may be integrated between solar collec-
tors and heat-driven chiller to dampen
the ﬂ uctuations in the return temperature
of the hot water from the chiller.
Storage size depends on the applica-
tion. When cooling loads mainly occur
during the day, then a smaller storage will
be necessary than when the loads peak in
the evening. Heating the hot water stor-
age by the backup heat source should be
strictly avoided. The storage’s only func-
tion is to store excess heat of the solar
system and to make it available when
sufﬁ cient solar heat is not available.
Absorption
The single-effect machine gives best
results with a heat supply temperature of
80°C to 100°C (176°F to 212°F). Double-
and triple-effect machines require higher
supply temperatures. Therefore, if one
selects these machines, then a higher
Advertisement formerly in this space.
Country
Building Use
Technology
Cooling Capacity
Solar Collectors
Installed
Type\*
Area
Austria
Ofﬁ ce
Desiccant
28 kW/8 ton
FPET+district heat
12 m2/129 ft2
2003
Wine Factory
Absorption
10 kW/3 ton
FPW
100 m2/1,080 ft2
2003
Croatia
Ofﬁ ce
Absorption
12 kW/3 ton
FPW
60 m2/646 ft2
1979
France
Wine Factory
Absorption
52 kW/15 ton
FPET
215 m2/2,310 ft2
1991
Ofﬁ ce
Absorption
35 kW/10 ton
FPET
100 m2/1,080 ft2
2003
Ofﬁ ce
Absorption
105 kW/30 ton
FPET
300 m2/3,230 ft2
2005
Germany
Ofﬁ ce
Absorption
70 kW/20 ton
FPET
176 m2/1,890 ft2
1985
Ofﬁ ce
Absorption
35 kW/10 ton
FPET
30 m2/323 ft2
1996
Ofﬁ ce
Adsorption
70 kW/20 ton
FPW
80 m2/861 ft2
1996
Meeting Room
Desiccant
18 kW/5 ton
FPW
23 m2/248 ft2
1997
Ofﬁ ce
Absorption
35 kW/10 ton
FPET
45 m2/484 ft2
1997
Seminar Room
Desiccant
30 kW/8 ton
FPA
100 m2/1,080 ft
,
2
1998
Ofﬁ ce
Adsorption
105 kW/30 ton
FPW
170 m2/1,830 ft2
1999
Ofﬁ ce, Lab
Absorption
143 kW/
,
p
41 ton
FPET
300 m2/3,230 ft
,
2
1999
Laboratory
Adsorption
70 kW/20 ton
FPW
230 m2/2,480 ft2
1999
Ofﬁ ce
Adsorption
352 kW/
p
100 ton
FPW
2000 m2/21,500 ft2
2000
Factory
Desiccant
108 kW/31 ton
FPA
100 m2/1,080 ft2
2000
Ofﬁ ce
Absorption
70 kW/
p
20 ton
FPW
229 m2/2,460 ft
,
2
2000
Ofﬁ ce
Absorption
2 × 46 kW/2 × 13 ton
FPET
348 m2/3,750 ft2
2000
Hospital
Adsorption
105 kW/
p
p
30 ton
FPW
116 m2/1,250 ft2
2000
Ofﬁ ce
Absorption
143 kW/41 ton
FPET
300 m2/3,230 ft2
2000
Ofﬁ ce
Absorption
15 kW/
p
4 ton
FPET
100 m2/1,080 ft2
2000
Ofﬁ ce
Adsorption
70 kW/20 ton
FPET
175 m2/1,880 ft2
2000
Meeting Rooms
Desiccant
60 kW/
g
17 ton
FPA
100 m2/1,080 ft2
2001
Ofﬁ ce, Lab
Absorption
58 kW/16 ton
FPET
108 m2/1,160 ft2
2001
Ofﬁ ce
Absorption
58 kW/16 ton
FPET
108 m2/1,160 ft2
2002
Hospital
Adsorption
70 kW/20 ton
FPET
171 m2/1,840 ft2
2002
Ofﬁ ce
Desiccant
80 kW/23 ton
FPW
70 m2/753 ft2
2003
Greece
Cosmetics Factory
Adsorption
2 × 350 kW/2 × 99 ton
FPW
2700 m2/29,100 ft2
1999
Hotel
Absorption
105 kW/
p
30 ton
FPW
450 m2/4,840 ft
,
2
2001
Hotel
Absorption
105 kW/30 ton
FPW
500 m2/5,380 ft2
2001
Ofﬁ ce
Absorption
35 kW/
p
10 ton
FPW
160 m2/1,720 ft
,
2
2002
Italy
Ofﬁ ce, Show Room
Absorption
108 kW/31 ton
FPW
265 m2/2,850 ft2
2004
Kosovo
Ofﬁ ce
Absorption
2 × 45 kW/2 × 13 ton
FPW
227 m2/2,440 ft2
2003
Malta
Ofﬁ ce
Absorption
12 kW/3 ton
FPW
80 m2/861 ft2
1985
Ofﬁ ce
Absorption
12 kW/
p
3 ton
CPC
78 m2/840 ft2
1985
Ofﬁ ce
Absorption
10 kW/3 ton
CPC
78 m2/840 ft2
1985
Portugal
Ofﬁ ce
Desiccant
36 kW/10 ton
CPC
48 m2/517 ft2
1999
Spain
Laboratory
Absorption
10 kW/3 ton
FPW, FPET
53 m2/570 ft2
1994
Hotel
Absorption
125 kW/
p
35 ton
FPET
328 m2/3,530 ft
,
2
1995
Laboratory
Absorption
35 kW/10 ton
FPW, FPET
128 m2/1,380 ft2
2000
Retirement Home
Absorption
105 kW/
p
30 ton
FPW, FPET
123 m2/1,320 ft2
2001
Laboratory
Absorption
35 kW/10 ton
FPW
158 m2/1,700 ft2
2001
Library
Desiccant
55 kW/16 ton
FPA
105 m2/1,130 ft
/
f 2
2002
Hotel
Absorption
105 kW/30 ton
FPW
173 m2/1,860 ft2
2002
Ofﬁ ce, Lab
Absorption
35 kW/
,
p
10 ton
FPW, FPET
99 m2/1,070 ft2
2002
Ofﬁ ce, Stores
Absorption
170 kW/48 ton
FPW
1626 m2/17,500 ft2
2003
Retirement Home
Absorption
105 kW/
p
30 ton
FPET
149 m2/1,600 ft2
2003
Ofﬁ ce
Absorption
105 kW/30 ton
CPC
214 m2/2,300 ft2
2003
Factory
Absorption
105 kW/
y
p
30 ton
FPW
528 m2/5,680 ft2
2003
Ofﬁ ce
Absorption
115 kW/33 ton
FPW
63 m2/678 ft2
2003
Arts Center
Absorption
229 kW/
p
65 ton
FPW
163 m2/1,750 ft2
2004
Ofﬁ ce
Absorption
252 kW/72 ton
FPET
1095 m2/11,800 ft2
2004
Ofﬁ ce
Absorption
105 kW/
p
30 ton
FPET
175 m2/1,880 ft
,
2
2004
\* Solar collector types—FPA: Flat Plate Air; CPC: Compound Parabolic Concentrators; FPET: Flat Plate Evacuated Tube; FPW: Flat Plate Hot Water.
Table 1: Characteristics of representative European solar cooling installations.8,9,10
20
ASHRAE Journal
ashrae.org
June 2006
June 2006
ASHRAE Journal
21
temperature collector is required. However,
with a double-effect system, if the solar-
supplied temperature drops below 100°C
(212°F), the performance will drop sharply,
below that of a single-effect system.
Most large-scale applications (300 kW
[85 ton] and up) use LiBr/H2O as working
pair, and produce chilled water at about 6°C
to 7°C (43°F to 45°F). The COP is rela-
tively higher than for H2O/NH3. However,
LiBr systems must be water cooled, usu-
ally requiring a cooling tower, while NH3
systems can have an air-cooled condenser.
Due to the large vapor volume of the water
refrigerant, the LiBr/H2O chillers usually
have large physical dimensions. For small
cooling loads and for applications where
it is not possible to use water cooling, an
H2O/NH3 system is preferred.
In hot and sunny climates, the required
solar collector area is approximately 3 to
4 m2 per kW cooling (114 to 152 ft2/ton).
Higher heat supply temperature for multi-
effect chillers require higher cost evacu-
ated tube or concentrating collectors, and
may need a high temperature storage (i.e.,
thermochemical).
In LiBr/H2O systems, the refrigerant
freezes at 0°C (32°F). Thus, care must
be exercised while the machine is idle,
especially during winter. Another prob-
lem is crystallization of the LiBr solution
at high concentrations, which may result
from high generator temperatures or from
inadequate temperature control at other
parts of the machine. Thus, the heat sup-
ply temperature from the solar collectors
or heat storage must be adequately con-
trolled. The cooling water temperature,
particularly to the absorber, must also be
monitored. The chiller capacity may be
controlled by increasing the heat supply
temperature or decreasing the cooling
water temperature, since both increase
the capacity as well as the COP.
A fuel-ﬁ red boiler usually covers the
need for a backup system to heat the de-
sorber of the heat-driven chiller. However,
caution should be exercised since the col-
lectors connected in series with a backup
boiler can turn into a heat sink instead of a
heat source during periods with low solar
radiation availability. Alternatively, one
may use a backup conventional chiller
alongside the solar-assisted machine, but
this would require an additional full-size
chiller, which would be idle for long peri-
ods. A viable design solution for a single-
effect absorption cycle is to incorporate an
auxiliary desorber, which is powered by
the backup while the original desorber is
powered by solar heat. The weak solution
goes ﬁ rst to the solar-powered desorber
where it is concentrated as much as pos-
sible with the available solar heat and then
proceeds to the auxiliary desorber where it
is concentrated further using heat from the
backup source. The vapor from both de-
sorbers is then supplied to the condenser.
Adsorption
Due to the periodic nature of an ad-
sorption cycle, ﬂ uctuations occur at all
Advertisement formerly in this space.
temperature levels. For stable operation, using heat storage
is recommended at least at the high temperature level and on
the chilled water side. This makes the control more stable and
avoids, for example, that high temperature peaks are transferred
into the primary cycle of the solar collector. Variable speed
pumps are required to adjust the volumetric ﬂ ow of the heat
transfer medium through solar collectors and provide the desired
outlet temperature that matches the operating conditions.
Commercially available adsorption chillers use a constant
period between switching from adsorption of the one compart-
ment to desorption and vice versa. Typical time periods range
between 6 – 7 minutes per half cycle. However, under part-load
conditions, extending the cycle time can increase the COP, be-
cause the adsorption potential of the sorptive materials is better
exploited. This is only possible when the loads are below the
chiller capacity. The COP of an adsorption chiller may increase
by reducing the cooling water temperature.
To avoid freezing in the evaporator, it is necessary to install a
chilled water storage, thus increasing the thermal inertia of the
system. This requires proper control of the chilled water pump
that should operate for about 10 minutes after completing the
heating cycle of the adsorption chiller, to avoid regenerated
sorption material causing continued evaporation of water in the
evaporator and cooling below the freezing point.
Desiccants
Liquid desiccant systems can be cheaper than solid desiccant
wheels when comparing commercially available products. Liq-
uid desiccant systems can store cooling capacity by means of
regenerated desiccant. Thus, the hygroscopic salt solution may be
concentrated when solar energy is available, stored, and then used
to dehumidify process air at a later time. When both situations oc-
cur simultaneously, which is often the case (AC is required when
solar radiation is available), desiccant can ﬂ ow directly from the
desorber to the absorber, bypassing the storage. A good control
system should allow for these various operation modes.
The salt solution storage is the most compact cold storage. It
requires no thermal insulation and can be applied indeﬁ nitely.
Storage may be enhanced by increasing the concentration dif-
ference between concentrated and diluted solution by cooling
during the absorption process. This requires a special design
of the absorber, which is no longer adiabatic, and is similar to
that in a closed absorption system. The dehumidiﬁ cation pro-
cess can be operated while concentrated desiccant exists and
independent of the availability of driving heat for regeneration
at the same time. If both hot water storage and solution storage
are available, one should always use the solution storage before
using the heat storage, which is subject to heat losses.
A potential problem in liquid desiccant systems is crystal-
lization of the solution at high concentrations, which may result
from high temperatures in the desorber or from inadequate
temperature control at other parts of the machine. Therefore,
the heat supply temperature from the solar collectors or storage
must be adequately controlled. A higher supply temperature
generally increases the capacity and the COP.
Conclusion
Further research and development activities are necessary
to stimulate market integration and reduce the cost of using
solar-assisted air conditioning in buildings. Solar cooling has
a strong potential for signiﬁ cant primary energy savings. The
investment may become more ﬁ nancially attractive by maximiz-
ing the use of the solar system throughout the year, for both
cooling and heating.
References
1. Klein, S.A. and D.T. Reindl. 2005. “Solar refrigeration.” ASHRAE
Journal 47 (9):S26–S30.
l l
2. 2002 ASHRAE Handbook—Refrigeration, Chapter 41.
3. 2005 ASHRAE Handbook— Fundamentals, Chapter 22.
4. Grossman, G. 2002. “Solar-powered systems for cooling, dehu-
midiﬁ cation and air-conditioning.” Solar Energy 72:53–62.
5. Henning H.M., ed. 2004. Solar Assisted Air-Conditioning in Build-
ings—A Handbook for Planners pp. 150, Wien: Springer-Verlag.
6. Balaras, C.A., et al. 2006. “Solar air-conditioning in Europe—An
overview.” Renewable and Sustainable Energy Reviews, in press.
7. Balaras, C.A., et al. 2003. “Recent activities on solar air-condi-
tioning.” ASHRAE Transactions 109(1):251 – 260.
8. “SACE Project, Solar Air-Conditioning in Europe.” European
Commission, D.G. XII. www.ocp.tudelft.nl/ev/res/sace.htm.
9. “Climasol Project, Promoting Solar Air-Conditioning.” European
Commission, D.G. XII. http://raee.org/climatisationsolaire.
10. “IEA Task 25 Project, Solar Assisted Air-Conditioning of Build-
ings.” International Energy Agency. www.iea-shc-task25.org.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
June 2006
About the Authors
Mark Bowman, P.E., was a senior project engineer
at E-Cube, and currently is a senior engineer at Bow-
man Consulting in the Seattle area.Jack S. Wolpert,
Ph.D., is president for E-Cube in Boulder, Colo., and
contributed to Guideline 1-1996, The HVAC Com-
misssioning Process, and was a member of GPC 14P,
Measurement of Energy and Demand Savings.
Post-Occupancy
Commissioning
issioning
Facility Information Systems for
T
he process of building commissioning and facility optimization
is evolving with advancements in facility information technol-
ogy. This article presents a case study of a project at the David
Skaggs Research Center in Boulder, Colo., where building automa-
tion system (BAS) data and spreadsheet analysis techniques were
used to identify operational problems, opportunities for increased
efﬁ ciency and other improvements in the post-occupancy phase
during the ﬁ rst year following construction.
By Mark Bowman, P.E. and Jack S. Wolpert, Ph.D., Member ASHRAE
The optimization promised a simple
payback of less than one year, and in-
creased the facility quality by providing
an improved ability to serve occupant
needs more efficiently and reliably.
While this facility improvement pro-
cess was applied in the context of new
construction, it is equally applicable for
commissioning (retrocommissioning)
and recommissioning existing facilities
where comparably short paybacks have
been demonstrated. The results also
indicate that further advances in facility
information technology will make these
diagnostic techniques and beneﬁ ts more
widely available, and hold the potential to
fundamentally change the way buildings
are commissioned and operated.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
June 2006
ASHRAE Journal
25
\* The ability to monitor the electrical distribution system was envisioned as a
valuable tool for this work. Unfortunately, it was not fully operational and was
only able to be used for some speciﬁ c measurements. Subsequently, it was made
fully operational, enabling the facilities staff to track electrical performance.
\*\* The authors have been using the term “Post-Occupancy Commissioning”
(POCx) for the past decade to distinguish this phase of work from the con-
struction phase efforts. While we recognize and support that comprehensive
commissioning should include both design and initial occupancy phase work,
Background
The U.S. General Services Administration (GSA) built
the David Skaggs Research Center for the National Oceanic
and Atmospheric Administration (NOAA) Environmental
Research Laboratories, the National Weather Service, the
National Geophysical Data Center and other federal agen-
cies. The facility has 720 ofﬁ ces with operable windows, 20
conference rooms, several computer centers, and nearly 100
wet and dry laboratories. It is 900 ft (274 m) long with three
ﬂ oors above grade and one ﬂ oor below grade, and has a total
of 371,500 gross ft2 (34 500 m2).
Two gas-ﬁ red hot water boilers with a steady-state efﬁ ciency
of 82% and a capacity of 6,685,000 Btu/h (1,959 kW) each at
altitude (5,400 ft [1646 m]) provide environmental heating and
year-round domestic hot water. Three water-cooled centrifu-
gal chillers with a full-load efﬁ ciency of 0.63 kW/ton (0.18
kW/kW) and a capacity of 470 tons (1,653 kW), refrigeration
each provide chilled water for cooling the entire facility. Two
small air-cooled reciprocating chillers serve as backup to the
central cooling system for a computer room.
Five central air-handling units, each with 100% outdoor
air economizers, preheat coils, cooling coils and two 75 hp
(56 kW) variable-pitch vaneaxial supply fans are in parallel.
Two units are equipped with laboratory exhaust heat recovery
systems. Most of the more than 1,100 air terminal units are
variable air volume with some constant volume reheat units
for the perimeter.
All of the major plant equipment, mechanical systems, ter-
minal units, core lighting and exterior lighting (among other
systems) are connected to and controlled by a direct digital
control (DDC) building automation system with more than
4,600 points and a graphical operator interface at the front-end
computer. Additionally, the electrical distribution system is
equipped with about 100 power monitoring devices to detect
electrical faults, monitor harmonic distortion and measure and
record electrical energy consumption.\* Each device monitors
20 electrical power parameters or more, including instanta-
neous demand and total energy use.
These devices are networked to a central operator’s terminal
for system monitoring, alarm reporting and trend logging.
These two systems constitute what the authors term “facility
information systems.”
During design, the A/E team along with the commission-
ing agent enabled GSA to undertake a signiﬁ cant initiative
to reduce construction and life-cycle costs for the facility by
implementing a number of highly cost-effective energy and
water-efﬁ ciency measures. One of these measures included
new construction-based, comprehensive building commission-
ing led by one of the authors. Fundamental commissioning
work consisted of installation (prefunctional) checks, startup,
test and balance veriﬁ cation and functional performance tests
for all major mechanical, electrical, ﬁ re/life safety, BAS
controls and water-conserving lavatory systems. Following
ASHRAE Guideline 1-1996, The HVAC Commissioning
Process, detailed training and system manuals also were
completed during commissioning. Once the construction-
phase commissioning work was completed, the focus shifted
to post-occupancy commissioning and optimization (POCx)\*\*
with the following purpose and scope:
• Establish smooth and reliable operation of major sys-
tems, including central heating, cooling and air-handling
systems;
• Identify any problems and/or warranty issues with pro-
posed corrective action
• Identify and propose opportunities for increased efﬁ cien-
cy improvements and other operational improvements;
and
• Establish baselines to document impacts of corrective
action and improvements; and benchmark for future op-
erational management.
The overall goals and beneﬁ ts of the construction commis-
sioning and POCx process included: 1) improved occupant
comfort (temperature and indoor air quality); 2) sustained
and increased energy and environmental efficiency; 3)
reduced maintenance burden and costs; and 4) extended
equipment life.†
Methodology
The basic strategy of POCx process was to use existing
facility information systems to monitor, record and analyze
operational aspects of the building mechanical systems and
use this information to further improve building operation.
The primary tools used to perform these functions were
the BAS and a spreadsheet program. The centralized power
monitoring system would have been a valuable tool, but
was not made fully operational until after the POCx process
was completed.
Of the 4,600+ points connected to the BAS, approximately
200 were identiﬁ ed as key variables (major mechanical sys-
tems only, no terminal units—planned for subsequent efforts)
many commissioning projects often end with project acceptance and do not
include this follow-up work.
† These goals and beneﬁ ts are consistent with those promoted in ASHRAE
Guideline 1-1996, The HVAC Commissioning Process, as well as the more recent
Model Commissioning Plan and Guide Speciﬁ cation, Version 2.05 developed
by Portland Energy Conservation, Inc. under contract to the Federal Energy
Management Program (FEMP). (Note that ASHRAE Guideline 0-2005, The
Commissioning Process, was not available at the time of this work).
26
ASHRAE Journal
ashrae.org
June 2006
and were trended continuously and collected in 15-minute
intervals. These data were automatically stored at the central
operator’s terminal and were retrieved weekly by the com-
missioning provider via remote access for analysis. Major
mechanical systems involved in this process included the
boilers, chillers and related auxiliaries, ﬁ ve large air-handling
units and miscellaneous systems.
The authors developed a series of semi-automated spread-
sheets to import the BAS trend data, graph meaningful
combinations of points and create diagnostic data summary
tables. These graphs and tables were analyzed manually to
verify current operation and detect areas for improvement.
They also created a permanent record of system operating
characteristics, system performance and document signiﬁ cant
events, such as equipment and system failures, which could
then be used for future benchmarking.
Any detected problems or warranty issues were recorded
in a spreadsheet tracking form for the entire commissioning
process. After corrective action was applied, follow-up moni-
toring and ﬁ eld observations verifed that the problems were
corrected before they were moved to the resolved portion of
the spreadsheet tracking form.
Results
More than two dozen signiﬁ cant problems and improvement
opportunities were identiﬁ ed. Of these, about 50% related to
controls and system operation, 25% appeared to be design
related issues and 25% were warranty issues. A complete
example of an operational problem is presented next. Similar
diagnostics and analyses were performed and documented for
all other identiﬁ ed items.
Lag Chiller Over-Cycling. As shown in Figure 1, a cus-
tomized trend plot (created from a template that allowed for
automatic data entry) revealed that the lag chiller was cycling
on and off—as often as four times an hour and more than 20
times per day. Excessive cycling causes added wear and tear,
increased maintenance and utility costs and often a need for
premature chiller repair.
Based on the trend data, the lag chiller was staging off
when the current on both chillers (CH2, CH3) fell below ap-
proximately 50% full-load amps (as speciﬁ ed in the design
documents and submitted by the controls contractor— most
likely with the unrealized expectation that this would be
“tuned” during the acceptance phase). At this condition, the
building cooling load was slightly greater than the capacity
of one chiller, which caused the lag chiller to be reenergized
upon the ensuing rise in secondary chilled water supply tem-
perature (CHWST). The applied simple solution was to lower
the cut-out setpoint from 50% to 45% full-load amps. Figure
2 shows the results of this change.
As shown, when one chiller could not handle the load as
indicated by a rise in secondary chiller water supply tem-
perature, the lag chiller staged on. When the current on both
chillers fell below 45% full-load amps, the lag chiller staged
100°F
80°F
60°F
40°F
20°F
0°F
OAT and Chiller Percent Full-Load Amps
60°F
6
56°F
5
52°F
5
48°F
4
44°F
4
40°F
4
Chilled Water Supply Temp.
0:00
4:00
8:00
12:00
16:00
20:00
24:00
Figure 1: Chiller sequencing plot (June 9).
100°F
80°F
60°F
40°F
20°F
0°F
OAT and Chiller Percent Full-Load Amps
°F
60
°F
56
°F
52
°F
48
°F
44
°F
40
Chilled Water Supply Temp.
10:00
14:00
18:00
22:00
2:00
6:00
10:00
14:00
Figure 2: Chiller sequencing plot (June 17 – 18).
off and stayed off until the load again exceeded the capacity
of one chiller. There was a single on/off cycle in getting the
lag chiller started on June 18, the cause of which cannot be
determined without further information. This indicates a pos-
sible need to continue watching chiller staging (perhaps using
more frequent sampling of additional points) in the event there
could be another problem that needs to be addressed.
Inspection of the chiller control program code also revealed
a number of timers and other chiller control variables that were
not readily available to the BAS operators. An easier method
for understanding and accessing chiller control logic was
needed to serve the long-term interests of facility operations.
The BAS contractor subsequently revised the CHW system
graphic at the BAS host computer to include all relevant CHW
system control variables. This greatly improved the ability for
facility operators to control the central CHW system.
Analytical techniques similar to the one given above were
designed and implemented for all of the major mechanical
systems involved in the process. Since the scope of this
article does not permit showing detailed results for all of
28
ASHRAE Journal
June 2006
the issues and improvements identi-
fied, two other examples are briefly
discussed next.
