Frequent AHU Fan Static Pres-
sure Safety Shutdowns. Air-handling
unit (AHU) supply fans were tripping
off frequently on low (negative) static
pressure on the inlet (suction) side of
the vaneaxial fans. These fans remained
off until facility staff manually reset the
static pressure safety switches. Tenant
comfort was potentially compromised
and facility operations were interrupted.
Based on this better understanding
of what was initiating the shutdowns,
the facility staff temporarily solved
the problem by placing the mixed air
damper controls in economizer mode
(100% OA) through operator override at
the BAS host computer. While entirely
appropriate as a short-term spring/fall
ﬁ x, this caused unnecessary energy con-
sumption and increased cooling demand
on warmer days. Left uncorrected, this
condition also may have resulted in the
inability to meet cooling requirements
at peak summer conditions.
Using BAS trend data and ﬁ eld obser-
vations, the cause of the problem was
traced to a control algorithm that, when
economizer mode was off (main outdoor
air dampers closed, minimum dampers
open), the return air dampers modulated
closed to maintain minimum outdoor
airﬂ ow through the minimum outdoor
air damper. This had the intended effect
of “choking off ” the inlet to the supply
fan to increase negative static pressure
and increase minimum outdoor ﬂ ow.
However, the required negative static
pressure was well below the setpoint
of the static pressure safety switches,
causing the fans to trip off. (The mini-
mum outdoor air damper opening was
relatively small—likely too small for
proper operation.) This problem was
corrected by modifying the damper
control algorithm to include a minimum
stop on the main outdoor air damper.
This had the combined effect of elimi-
nating the safety trips and maintaining
minimum ventilation requirements
near design levels with lower fan en-
ergy consumption (lower static pressure
across the fan and appropriate use of
outdoor air).
Duct Static Pressure Too High. At
the time of occupancy, the blade pitch
on the air-handling unit vaneaxial supply
fans was being controlled to maintain
downstream duct static pressure (ap-
proximately two-thirds of the way down
the main trunk) at 1.5 in. w.g. (373.2 Pa)
(from our experience, a typical design/
controls starting setpoint).
Since the VAV terminal units were
designed to operate at a published 0.5
in. w.g. (124.4 Pa) and quite possibly
lower, an experiment was conducted to
measure the energy that could be saved
by reducing the duct static pressure, and
verify that tenant comfort would not
be compromised. Since the electrical
power monitoring system was not ready
at the time of the experiment, portable
electrical power meters were installed
on two of the AHUs. Fan power con-
sumption, duct static pressure, outdoor
air temperature and outdoor air ﬂ ow
were recorded for several weeks at 1.5
in. of water (373.2 Pa), followed by 1.0
in. w.g. (248.8 Pa).
The results, as expected, indicated
a projected annual fan energy sav-
ings of about 10% or $3,600 per year,
with no detected or reported impact
on VAV terminal unit operation (i.e.,
no terminals running at/near full-open
during normal operation) or tenant
comfort. The setpoint for duct static
pressure was subsequently changed to
1 in. w.g. (248.8 Pa) for all ﬁ ve air-
handling units (and may be able to be
lowered further).
Other results achieved during the post-
occupancy commissioning and optimiza-
tion process included:
• Detection and correction of lag boil-
er over-cycling, imprecise (elevated)
chilled water supply temperature
control, faulty AHU temperature
control, errant airﬂ ow measurement
calibration factors, loose damper
linkages, and failed or inaccurate
BAS sensors and actuators.
• Recommendations for better control
algorithms, including building static
pressure, economizer switchover,
Advertisement formerly in this space.
June 2006
ASHRAE Journal
29
Given budget impacts of 5 to 10% (which is conservatively
within the range reported in the literature and further sup-
ported by quantiﬁ ed measured impacts in this facility), the
projected savings are in the range of $0.13 to $0.27/gsf ($1.40
to $2.90/m2).
An example of a non-quantiﬁ ed beneﬁ t was correction of
equipment over-cycling for both the lag boiler and lag chiller as
presented in this report. It is difﬁ cult to quantify increased wear
Computers, Lab Equipment, and Misc. Plug Loads
48%
Cooling
20%
HVAC Fans and Pumps
23%
Lighting
9%
Avg. OAT for the Three-Day Period
High
90.5 F (32.5 C)
High
90 5°F (32 5°C)
Low
63.2°F (17.3°C)
Average
76.2°F (24.55°C)
Avg. Daily Total Energy Use = 29,782 kWh/day
Avg. Peak Demand = 1,537 kW
Figure 3: Daily electrical energy end-use consumption breakdown
(average of Aug. 24 – 26).
heat recovery operation and the cooling tower bypass valve
were also made.
After the POCx process was complete, energy performance
testing was conducted by a group of agencies, including the
authors, in accordance with CFR Title 10 Part 435.1 Prior to
the test, the centralized power monitoring system was made
operational and provided enough resolution to measure actual
electrical load proﬁ les, peak demand and electrical energy
consumption by major end-use categories. Figure 3 shows the
summary results for the three-day test period. These and other
data can be combined to create relevant benchmarking metrics
to be compared with results for similar weather and operating
conditions on a continuous basis, if the information systems
are conﬁ gured properly and integrated with routine facility
management practices.
Discussion
While it is apparent that the post-occupancy commissioning
process conducted at the David Skaggs Research Center yielded
improvements in efﬁ ciency, operations and maintenance, useful
equipment life, and/or avoided occupant comfort problems,
some impacts are difﬁ cult to quantify. It would be speculation
to state how the identiﬁ ed problems would have been addressed
(if at all) and what operational, maintenance, repair and replace-
ment costs would have been in the absence of the process.
However, with this in mind, reasonable
estimates can be made.
In some cases, reasonably accurate
energy-efﬁ ciency savings can be deter-
mined where sufﬁ cient measured data
exist, such as the duct static pressure
reduction experiment discussed previ-
ously. However, most of the beneﬁ ts
are not directly measurable and are
best described qualitatively or in the
context of potential impacts on operat-
ing budgets.
For the David Skaggs Research
Center the annual utility costs, includ-
ing electricity, natural gas and water
have been projected to be $1.78 per
gross ft2 (gsf) ($19.16/m2) based on
original computer simulation projects
adjusted with utility bills for the ﬁ rst
three months of occupancy. The annual
operations and maintenance budget is
projected to be $1.13/gsf ($12.16/m2).
For major repairs and replacement,
GSA had a separate requisition process
(no funds are placed in escrow). There-
fore, the operational budget that could
be impacted by the post-occupancy
process (excluding major repairs and
replacement) is $2.91/gsf ($31.32/m2).
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
June 2006
and tear, associated extra maintenance and resulting occupant
discomfort, all arising from excessive cycling. It is also possible
the problem eventually may have been detected and corrected
through normal facility operations and maintenance. The main
beneﬁ t of the post-occupancy commissioning and optimization
process for this issue was that the problem was detected and
corrected sooner. It was a matter of prevention that one can say
was deﬁ nitely a good to do, but difﬁ cult to quantify.
The cost to implement the post-occupancy commissioning
and optimization at the David Skaggs Research Center during
a six-month period was approximately $0.10/gsf ($1.08/m2)
(approximately 12% of the total construction phase commis-
sioning cost). This included only the outsourced consulting
fees to set up the process, analysis of data on a weekly basis,
site visits as necessary, and interfacing with facility staff and
contractors for corrective action. Given the potential savings
discussed previously, the process likely paid for itself from
direct savings in less than one year.
The Future of Facility Information Systems
In general, facility information systems typically are under-
used, mainly due to the time, attention and level of sophistication
required to take advantage of the more advanced capabilities.
A case in point is that, after the six-month post-occupancy
commissioning activities were completed, it was discontinued.
No simple way existed to integrate the process with facility
operations because it required several staff-hours per week to
maintain. Technological advancements needed to make these
diagnostic techniques more widely used include:
• Automated data acquisition and analysis with “report by
exception” capabilities. This includes the ability to inte-
grate information from independent systems into a single
analysis framework;
• “Point-and-click” graphs and reports that allow quick
visualization of vital facility information, such as peak
demand proﬁ les and energy consumption per degree-day
and or other metrics; and
• A “user-friendly” POCx interface that allows facility staff
to easily create new diagnostics, graphs and reports to keep
up with changes in the facility and to various and changing
management information needs.
These and other capabilities are beginning to be offered
by both public and private organizations, including govern-
ment institutions, traditional building automation system
manufacturers and high-tech startup companies. It is not a
question of whether or not these new technologies will be
Advertisement formerly in this space.
June 2006
ASHRAE Journal
31
made more available and adopted. It
is a question of how fast. As invest-
ments are made on a trial basis and the
value of the information vs. the cost to
obtain and manage it becomes appar-
ent, those capabilities that prove useful
and cost-effective will essentially drive
the market. As the adoption and use of
these systems become more widespread,
costs are expected to fall correspond-
ingly. It is only a matter of time before
use of these systems and capabilities
for commissioning and building op-
eration becomes the rule rather than the
exception.2–7
Conclusions
• The post-occupancy commissioning
activities conducted at the David
Skaggs Research Center facilitated
timely correction of a number of
operational problems, increased
energy efﬁ ciency and generally im-
proved the quality of the facility, all
while being self-funding. Beneﬁ ts
included:
· Direct utility cost savings;
· Reduction in maintenance, repair
and/or replacement costs;
· Lowered burden and increased
productivity of facility staff;
· Avoided potential occupant com-
fort problems; and
· Benchmarking for use in ongoing
operational efﬁ ciency.
• The cost of implementing the
process was about $0.10/ft2 ($1.08/
m2). Expected savings were in the
range of $0.13 to $0.27/ft2 ($1.40
to $2.90/m2), which yielded a pro-
jected simple payback of less than
one year.
• Further advancements in facility
information technology will allow
the diagnostic techniques and asso-
ciated beneﬁ ts presented here, along
with new and emerging capabilities
and beneﬁ ts, to become an integral
aspect of facility operations.
Even with a well-built and compre-
hensively commissioned facility, an
opportunity exists for continuous com-
missioning and optimization. Facility
information systems offer the potential
to cost-effectively maintain and improve
upon comfort and efﬁ ciency levels as
the use of the facility changes and as
equipment and systems age.
Acknowledgments
We would like to thank the follow-
ing individuals for their assistance and
contribution to the success of the post-
occupancy commissioning and optimi-
zation process:
Ron Jakaitis, P.E., project manager,
U.S. General Services Administration,
Rocky Mountain Region (currently Chief
Facilities Logistics Div., NOAA); David
Clark, facility manager, LB&B Associ-
ates; Jerry Deall, senior project manager,
E-Cube; and Mandeep Singh, energy and
commissioning engineer, E-Cube.
References
1. Code of Federal Regulation Title 10,
Part 435: Energy Conservation Volun-
tary Performance Standards; Mandatory
for Federal Buildings.
2. McBride, J.R., D.E. Flanagan. 1999.
“Increasing the cost-effectiveness of
building commissioning through the
use of energy information systems,”
Proceedings of the Seventh National
Conference on Building Commissioning.
(5):1 – 8.
3. Decker, D.A. 1997. “Turning data
into information.” Engineered Systems
(4):54 – 58.
4. Meyers, S., et al. 1996. “Building
data visualization for diagnostics.”
ASHRAE Journal 38(6):63 – 73.
5. Liu, M., et.al.. 1999. “Advance-
ment of continuous commissioning in
the Energy Systems Laboratory, Texas
A&M University.” Proceedings of the
Seventh National Conference on Build-
ing Commissioning. (10):1 – 16.
6. Piette, M.A., S. Khalso, P. Haves.
2000. “Use of an information monitor-
ing and diagnostic system for com-
missioning and ongoing operations.”
Proceedings of the Eighth National
Conference on Building Commissioning.
(13):1 – 10.
7. Motegi, N. and M.A. Piette. 2002.
“Web-based energy information sys-
tems for large commercial buildings.”
Proceedings of the Tenth National
Conference on Building Commissioning.
(13):1 – 11.
Advertisement formerly in this space.
H12
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H13
Infection Control
In Hospitals
I
n the mid-1990s, the Australian state of Queensland undertook
a major redevelopment of a signiﬁ cant number of the hospitals
in the state. For the capital city of Brisbane, this included the
construction of extensive new inpatient, outpatient and clinical
services buildings. The construction program covered the majority
of tertiary services hospitals serving Brisbane and the state, with
most either totally or near totally rebuilt.
About the Author
Bill Drake, CPEng, is a mechanical engineer and
Queensland Manager of S2F Pty Ltd, Architects and
Engineers. He was the engineering representative
on the working committee and author of the engi-
neering services component of the 1997 edition of
the guidelines and advised on the revision for the
current 2002 edition.
By Bill Drake, CPEng
Hospital health care in Australia consists
of a large public hospital system providing
mostly free hospital services with a separate
private hospital system operating on a fee
for service basis. The public health system
in Queensland is the largest provider of
hospital services in the state and as such
the Queensland Health Department over-
sees the largest and most diverse hospital
building infrastructure in the state.
The Queensland Health Department
made a decision early in the redevel-
opment program to develop infection
control guidelines for construction and
refurbishment. The guidelines titled
“Building and Refurbishment—Infection
Control Guidelines” were ﬁ rst published
in 1997, and the current revised ver-
sion released in 2002.1 The guidelines,
although containing many relatively
standard practices including consolidation
of design requirements, was one of the
ﬁ rst guidelines relating to actual during-
construction practices published in Aus-
tralia. The guidelines included a speciﬁ c
operating room ventilation design which
was subject to computational ﬂ uid dynam-
ics (CFD) analysis in the decision process.
The guidelines also have been applied
to private hospitals in the state, via state
legislation that covers development and
construction of private hospitals.
The Guidelines
The guidelines cover infection control
in construction from a number of per-
spectives including:
• Basic principles and intent;
• Project planning and consultation;
• Construction practices; and
• Design, covering both functional planning requirements
such as number and location of hand basins as well as
more fundamental aspects such as air conditioning ﬁ lter
selection.
The term nosocomial infection is applied to infections which
are acquired and transmitted by patients within a hospital. By
way of indicating the extent and effect of nosocomial infec-
tions, The New England Journal of Medicine article “Infection
control—a problem for patient safety” stated (in relation to
the U.S.):
Currently, between 5 and 10 per cent of patients admitted
to acute care hospitals acquire one or more infections,
and the risks have steadily increased during recent de-
cades. These adverse events affect approximately 2 mil-
lion patients each year in the United States, result in some
90,000 deaths, and add an estimated $4.5 to $5.7 billion
per year to the costs of patient care. Infection control is
therefore a critical component of patient safety.2
Nosocomial infections cover a broad range of types and
causes, and as a result, the procedures, controls and systems
for prevention are also broad. Readers will, no doubt, have
a basic understanding of infection control in their everyday
lives. Unfortunately, patients in a hospital are typically at a
greater risk of infection than the general population due to
medical conditions.
An organism that has no adverse effect on a healthy individual
may be life-threatening to an ill patient suffering with a sup-
pressed immune system due to a preexisting medical condition
or medical treatment. Likewise, during surgery the procedures
expose areas of the body, normally protected, to attack from
multiple sources of infection.
Part of the management to prevent infections, therefore,
requires provision of buildings that provide:
• Barriers to infection transmission within the facility and
from external sources;
• Functional layouts that reduce opportunities for infection
transmission;
• Hygiene services to staff and patients for minimization of
transmission risk;
• Minimum opportunities to harbor infectious organisms;
and
• Facilities that can be readily cleaned and disinfected.
Added to this are the management practices and procedures
undertaken by the health-care professional and support staff.
Key areas in relation to HVAC covered in the guidelines
include infection control during construction, general design
considerations and speciﬁ c design requirements for areas such
as isolation rooms, operating rooms, etc. The development of
these HVAC aspects resulted from a mixture of existing general
government requirements on health projects, research on health
projects, research of other published text, articles, papers and
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
or personal use only. Add
H14
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H15
guidelines, some validation research and advice from health
professionals specializing in infection control.
Infection Control During Construction
The actual practices and procedures during construction were
identiﬁ ed as a major risk of introducing pathogens and/or provid-
ing suitable habitats for their propagation. The guidelines include
requirements for cleaning during construction and cleaning main-
tenance, as well as exclusion of weather and water entry. These
general requirements have in response created some prescriptive
requirements in the guidelines, with the most signiﬁ cant being:
• Ensuring ductwork is clean both internally and externally.
Ductwork is typically fully protected with covers during
transport and storage with all open ends of installed duct pro-
vided with temporary end covers. The temporary covers are
usually plastic sheeting taped on, with all ductwork inspected
prior to erection and internally cleaned if required;
• Similar practices are used for air-handling plants and other
air-system components;
• A full cleaning of all systems and concealed spaces before
being closed, including riser shafts, walls and ceilings, so
that the completed installation has all rubbish, dirt and
dust removed;
• Where construction work is within or adjoining existing
health facilities, barriers are required to prevent dirt and
dust travelling to non-construction areas. In addition, ﬁ l-
tered air exhaust is required to the construction area so that
it is at a negative pressure compared to adjacent areas. The
exhaust typically is ﬁ ltered since the discharge to outside
is frequently located at or above an external congregation
area or pedestrian trafﬁ cked area of the hospital; and
• Added to this is a general requirement that all construc-
tion projects implement; control, inspection and reporting
systems, which are speciﬁ c to the project.
Requirements and general philosophy are given for construc-
tion adjacent to areas remaining occupied and increased vigi-
lance is stressed for construction in relation to high risk areas
such as critical care, immunosuppressed patients (oncology,
transplant wards, etc.) and respiratory disease areas.
The previous requirements would appear to be common
sense for construction. However, evidence of outbreaks of
nosocomial aspergillosis (aspergillosis is a commonly occurring
fungus in the environment and typically only infects persons
already weakened by some other medical condition) was found
in various literature, where the actual construction work was
found to be the cause of the outbreak. Of the research papers
and textbooks reviewed in developing the guide, one text listed
12 instances of nosocomial aspergillosis outbreaks within the
United States between 1974 and 1989, affecting 95 individuals,
with the most common cause identiﬁ ed as infection resulting
from renovation construction works.3
General Design
The general HVAC design requirements include a mix of
design principles and a number of speciﬁ c requirements. These
requirements relate only to issues relevant to infection control,
as the guidelines are not intended to be a design manual for
health facilities beyond those aspects considered issues for
infection control.
Fundamentals of the general requirements are:
• Minimization of moisture and water in air-handling sys-
tems, with measures to prevent carryover and constant
high (>80%RH) humidity in ductwork;
• Prohibited use of water bath and spray type humidiﬁ ers;
• Positive pressurization of patient areas;
• Minimum outside air rate of 2 L/s per m2 (0.4 cfm/ft2)
of treatment/ward areas. Note that this is a minimum and
code requirements may mandate an increased rate in some
speciﬁ c areas;
• Use of ceiling plenums not permitted with all air transport
to be via ductwork.
• Supply and return air ductwork requirements include:
· No internal linings;
· Reasonable access provision to allow internal cleaning;
· Attenuators to have impervious linings, typically a high
strength plastic membrane; and
· Lint screen ﬁ lters on return air grilles. This was as
a result of high lint levels found in the return air of
existing systems. The lint was obviously from hos-
pital washed garments as the particular colour used
by different hospitals was evident in the lint found
in the ductwork.
• Good access for checking, maintenance and cleaning of
air-handling units. Typically requiring plant room mounted
air-handling units with good access for routine mainte-
nance and repairs; and
• Filter requirements are speciﬁ ed, ranging from high ef-
ﬁ ciency particulate air (HEPA) for operating rooms and
high efﬁ ciency for critical care areas to general efﬁ ciency
for general wards.
Designing HVAC systems that incorporate the previous has not
been difﬁ cult, except in relation to providing adequate noise attenu-
ation in-duct. The exclusion of acoustically absorptive duct linings
has increased the need for attenuators. However, added attenuator
impervious linings has resulted in selected attenuators being longer
in length and sometimes increased perimeter. Added to this, the
requirement for reasonable cleaning access dictates attenuator
installation locations that may be difﬁ cult to accommodate.
The net result has been an increase in required mechanical
plant room space to accommodate the attenuators. In plant
rooms with multiple air-handling units and subsequently many
attenuators, special consideration has been required to achieve a
well-coordinated arrangement as well as mounting and support
for the increased attenuator requirements.
Other than the previous issues, compliance with the general
design requirements has been relatively straightforward on
health projects since their inception.
Two areas speciﬁ cally dealt with in the guidelines are isola-
tion rooms and operating rooms. For these two important areas
there are speciﬁ c requirements for design and construction,
including HVAC requirements.
Isolation Rooms
The isolation room requirements cover both positive and nega-
tive pressure rooms, with the guideline precluding rooms that can
be switched between positive and negative. Thus, designated nega-
tive pressure room is designed and always operates as a negative
pressure room, with a positive pressure room designed and always
operated as a positive pressure room.
Key design features include:4,5
Positive Pressure Rooms
• Positive pressure achieved by a 10% excess of supply air
from a dedicated air-handling unit;
• Pressure differential gauge for visual check by staff;
• All outside air single-pass air systems;
• Dedicated air handler per room. However, grouping of
rooms is permitted with separate exhaust per room;
• Special requirements on exhaust system, including high
level air discharge and warning notices to maintenance
personnel;
• 12 air changes per hour on supply air as a minimum;
• Pressure differential gauge and warning alarm on loss of
pressure and system fault; and
• Exhaust system not required to be ﬁ ltered, except in situations
where briefed by the hospital as requiring such provision.
Operating Room
Obviously, infection control in the operating room environment
is the most challenging as the nature of surgery provides signiﬁ cant
infection risk. The other aspect of surgery is that infections will be
internal and difﬁ cult to treat. This is compounded by increasing
numbers of multi-resistant organisms occurring in health care fa-
cilities such as methicillin-resistant staphylococcus aureus (MRSA)
“golden staph” and vancomycin resistant enterococcus (VRE).
Hence, the operating room is a unique area, even within a
hospital in terms of the risk factors for a patient. Sources of
infection are multiple, including:
• The patient, self infection into the body from the patient’s
skin ﬂ akes and other particles on the body;
• The operating room staff, from skin ﬂ akes, expired air,
hair, etc.;
• The surgical instruments, wadding, etc. used in the
procedure;
• Clothing worn by operating room staff;
• The room and equipment used in the room;
• Air supplied to the room; and
• Inﬁ ltration air.
The HVAC systems within Queensland hospital operating
rooms, built in the 1970s, were generally of the all-outside air
Figure 1: Operating room—sectional view of air-distribution system.
• Warning system with pressure
monitoring for rooms where
briefed by the client hospital
as critical;
• Warning alarm on system fail-
ure; and
• 12 air changes per hour on
supply air as a minimum with
recirculation permitted and a
minimum outside air rate as
per code.
Negative Pressure Rooms
• Negative pressure achieved
by 10% excess of exhaust
airﬂ ow;
Advertisement formerly in this space.
H16
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H17
type with HEPA or medium efﬁ ciency particulate air (MEPA)
ﬁ lters mounted either as terminal or at the air-handling unit and
air change rates of approximately 12 per hour. Air supply to the
room varied between ceiling diffusers and wall mounted side
blow. In the 1980s and early 1990s, the design parameters be-
came recirculation with approximately 50% outside air, terminal
ceiling mounted HEPA ﬁ lters and an air-change rate of 20 per
hour. Prior to the release of the guidelines in 1997, this was a
common standard for Queensland government hospitals.
A literature search was conducted to identify the then-
current practices, standards and research relevant to operating
room HVAC. A vast amount of material was uncovered, with
the major sources from the U.S., U.K. and some Australia. The
material covered, ranged from full research to more specula-
tive considerations, but few offered a recommended solution.
However, a number of papers showed a common direction and
a few making ﬁ rm recommendations.
The favored solutions appeared to be generally either a full
laminar ﬂ ow or a modiﬁ ed version using a smaller area of ﬁ lters
and lower airﬂ ow.6–9 From this research, it was decided that
the preferred solution was an adopted simple and small scale
laminar ﬂ ow style of system. The basics of the arrangement
being the use of four 1200 mm by 600 mm (4 ft by 2 ft) HEPA
ﬁ lter units ceiling mounted directly above the operating table.
Basic arrangement being:
• The HEPA units are arranged to provide a square donut,
with the center of the donut left for mounting lights or
light/pendant combinations;
• Exhausts are located at low levels;
• Return air as a combination of low level and ceiling-mount-
ed, with a 50/50 split between low and high level return
air. The low level exhaust and return acts as collectors of
particulates, with ceiling return air provided to return warm
air at the ceiling. The use of linear slot grilles was with the
intent to create a more even spread of air intake to prevent
producing disturbing currents and to also act as a barrier
to entrainment air by drawing in air before it could cause
a recirculating pattern. Validity of these assumptions was
not veriﬁ ed by analysis or in CFD modeling;
• A short drop skirt (Figure 1
(F
(
) as an option also was included
as this was considered to potentially improve overall per-
formance by effectively lowering the discharge point and
reducing the possible effects of inﬁ ltration into the discharge
airstream. This is an arrangement often used in full laminar
ﬂ ow systems installed to operating rooms; and
• Airﬂ ow rate set at 1700 L/s (3,600 cfm), air-change rate
was not referenced, as 20 air changes per hour would always
be exceeded with anticipated operating rooms sizes.
Figures 1 and 2
d
show the basic arrangement for this system.
It was decided that an obvious high conﬁ dence existed in the
air quality from the HEPA ﬁ lter bank and the ability to provide
suitable temperature control. However, the higher air quantity
above that required for normal sensible temperature and humid-
ity control requires special consideration at the air-handling unit,
depending on the prevailing local climate.
Three key factors were considered to require further inves-
tigation to achieve the necessary conﬁ dence to implement the
design into the guidelines. These were:
• Room air was not entrained into the clean airstream, which
may increase particulate occurrence at wound site;
• Air velocity at wound site would not exceed 0.2 m/s (39
fpm). Air velocity at wound site based on research data
suggested this should not exceed 0.2 m/s (39 fpm), so as to
ensure excessive drying at the wound did not occur; and
• Airﬂ ow pattern that directed ﬁ rst air (direct from HEPA
ﬁ lters) to the patient and spilled away from patient. The
requirement of spill away from the patient is to provide pro-
tection from particulates from the operating room staff.
To investigate these key factors, CFD was chosen as the
most appropriate tool. In conducting the CFD modeling,
it was decided to exclude the inﬂ uence of operating room
lights, staff and equipment. While all of these items will have
an undoubted effect (especially lights), variability of their
size and location is too numerous to take into account. It
also was considered that this simpliﬁ ed model would provide
adequate indicative results for the purpose of investigating
the three key factors.
The results of the CFD modeling were positive and supported
the use of the proposed system. The basic results against the
key investigation factors were:
• No signiﬁ cant entrainment of room air;
• Operating table (patient/wound) air velocity was below the
0.2 m/s (39 fpm) criteria; and
• First air was delivered to operating table (patient) and the airﬂ ow
pattern was deﬁ nitely outward, traveling away from patient.
Based on these CFD modeling results, the decision was made
for this design to be included in the infection guidelines. Figure
3 shows the airﬂ ow pattern and velocity output analysis from
the CFD modeling.
Since the guidelines were introduced in 1997, other organi-
zations and individuals have carried out further research and
investigation. Two papers of interest that indicate support for the
design contained in the guidelines and of distinct interest are:
• “Comparison of operating room ventilation systems on pro-
tection of the surgical site.”10,11 This paper is of particular
interest as it is an analytical study using airﬂ ow modeling
to compare different ventilation system types for supplying
air into and exhausting air from the operating room.
• “Comparative CFD analysis of hospital ward ventilation
systems on reducing cross infection rates.”12 This paper
includes a more extensive CFD study of an operating
room with a design very similar to that contained in the
Queensland Health “Building and Refurbishment—Infec-
tion Control Guidelines.” The results of the CFD study,
although only examining this one arrangement, support
the design in the guidelines.
Since the introduction of the guidelines in 1997, many facilities
have been designed and built, and practical experience has been
gained. The experience gained from the design, construction and
operation of these facilities has revealed the following:
• The guideline airﬂ ow rate of 1700 L/s (3,600 cfm) was found
to generate excessive noise. Reduction to not less than 1500
L/s (3,180 cfm) has proven to solve the noise problem;
• Simple smoke testing with smoke pencils at commissioning
using 1500 L/s indicated performance in terms of airﬂ ow
pattern comparable to the CFD modeling results;
• The detailed ﬁ tment of the four HEPA ﬁ lter modules and
center support light/pendant requires careful consideration
and detail design. This is due to the individual components
requiring mounting structure and the mounting unit for a
combination surgical light and services pendant can result
in an area with clustered mounting units and support fram-
ing all sharing a common zone;
• Skirts to the ﬁ lter group have rarely been used as surgical
lights, and services pendent units have made the use of
skirts difﬁ cult or impossible in many cases;
• Airﬂ ow velocity grids (measuring total airﬂ ow rate) com-
monly are used in supply air duct to enable airﬂ ow rate to
be maintained constant as ﬁ lters load, which also operates
to maintain pressure regimes for infection control between
operating room and other areas; and
• Local recirculation fans have not been used due to difﬁ cul-
ties with noise and maintenance access. The experience
with operating room laminar ﬂ ow units in Queensland
was not good in terms of acoustic performance, with
strong surgeon complaints of unacceptable noise levels.
The source of the excessive noise was from local recircu-
lation fans for the laminar ﬂ ow ﬁ lter units. The access to
the recirculation fans for maintenance required trade staff
entering the operating room or operating suite area, which
was considered undesirable for hygiene reasons.
References
1. “Capital Works Guidelines Building and Refurbishment: Infection
Control Guidelines.” 2002. www.health.qld.gov.au/cwamb/cwguide/
default.asp.
2. Burke, J.P. 2003. “Infection control—a problem for patient safety.”
The New England Journal of Medicine 348(7):651– 656.
3. Wenzel, R (ed). Prevention and Control of Nosocomial Infection,
3rd ed. 1997. Williams & Wilkins.
d
4. Heinsohn, P.A. 1996. “HVAC and tuberculosis control in the
United States healthcare facilities: ventilation, ﬁ ltration and UV light-
ing.” AIRAH Journal (10).
5. “Guidelines for preventing the transmission of mycobacterium
tuberculosis in health-care facilities.” 1994. Morbidity and Mortality
Weekly Report Vol.43/No.RR-1, Oct. 28.
t t
6. Woods, J.E., et al. “Ventilation requirements in hospital operating
rooms—part 1: control of airborne particles.” 1986. ASHRAE Transac-
tions 92(2A):396 – 424.
7. Department of Health and Social Security, London. 1986. “Re-
quirements for Ultra-clean Ventilation (UVC) Systems for Operating
Departments.”
8. Sutherland, D.A. 1989. “The performance and design of operating
theatre ventilation systems.” AIRAH Journal 43(8):30 – 40.
9. J. Smeed. 1995. “A case study in controlling the IAQ of a modern
operating theatre in Australia.” AIRAH Journal (11).
l l
10. Memarzadeh, F. and A. Manning. 2002. “Comparison of op-
erating room ventilation systems on protection of the surgical site.”
ASHRAE Transactions 108(2).
11. ASHRAE. 2003. HVAC Design Manual for Hospitals and Clinics.
12. Partridge, L.E., N. Groenhout, R. Al-Wahed. 2005. “Compara-
tive CFD analysis of hospital ward ventilation systems on reducing
cross infection rates.” Ecolibrium (7).
Figure 3: CFD analysis output visualization of airﬂ ow pattern
and velocity.
Figure 2: Operating room—plan view of air-distribution system.
6
ASHRAE Journal
June 2006
HANNOVER, Germany—Renewable and
efﬁ cient energy is as much a part of the
European landscape as the trains, bicycles,
and giant wind turbines in pastures.
So it seems ﬁ tting that organizers of Han-
nover Messe, described as the world’s most
important technology event, would adopt
energy as its “core theme” for 2006.
“Resources are declining and demand
is growing,” Art Paredes, president and
CEO of Hannover Fairs USA, told mem-
bers of a U.S. press delegation. “This
means that costs are growing and efﬁ cient
use of resources is a critical issue for
many industries.”
This focus played out in a three-day
Energy Dialogue where international
experts presented seminars on topics such
as combined heat and power (CHP). In
addition, an entire hall was dedicated to
companies displaying everything from
giant wind turbines and transmission
equipment for utilities to decentralized
options such as fuel cell, solar, wind and
biofuel technologies.
The only technology missing was nuclear
power. Paredes told U.S. media that the
exclusion was in deference to the 20th an-
h
niversary of the Chernobyl disaster, which
coincided with the third day of the show.
Still, there was more than could be
absorbed. In fuel cell technologies alone,
more than 100 companies exhibited, includ-
ing giants such as Honda and 3M. Much of
the equipment displayed were prototypes.
An example was a natural gas-powered
fuel cell generator from Viessmann that
provides both power and heat.
Rainer Dippel, Viessmann’s manager
of R&D and new technologies, said the
generator is designed to provide 5 kW of
thermal energy and 2 kW of power. It is
intended for the residential market and
should be available in ﬁ ve to 10 years.
Dippel said the cost per kW of this tech-
nology is six times less than a kW from
a centralized power plant, based on 2003
energy prices in Germany.
Dr. Isabel Kundler of PEMEAS, which
produces membranes and electrodes for
companies that build fuel cell stacks, said
fuel cell technology is still in its infancy,
and the barrier is high cost, but this cost
will come down as more fuel cell prod-
ucts enter the market.
She believes that the ﬁ rst big market
will be very small fuel cells for cell
phones and notebook computers because
this is where there is a need for additional
Energy ‘Core Theme’
At Hannover Messe
Hannover Notebook
Large Global Event
HANNOVER, Germany—The Han-
nover Messe trade show is a huge,
global event. The show held April
24 – 28 included 155,000 trade visi-
tors and 5,175 exhibitors, with 154
800 m2(1.6 million ft2) of net display
area. About 30% of visitors and 32%
of exhibitors came from outside of
Germany. Collectively, exhibitors
represented 66 different countries.
The size is partly because the show
combines 10 trade shows, each dedi-
cated to a speciﬁ c industrial technol-
ogy. The segmentation helps visitors
devote their time to their interests,
whether that be factory automation,
microtechnology, the digital fac-
tory, facility management or pipeline
technology.
Hannover Messe also is a political
and technical event. Its importance
is illustrated by its opening speakers,
German Chancellor Angela Merkel
and India Prime Minister Manmohan
Singh, who chided Germany about
alleged trade barriers.
Fairground History
HANNOVER, Germany—The Han-
nover Messe trade show is named
for its fairground, Hannover Messe.
The facility is the world’s largest fair-
ground with 496 000 m2 (5.3 million
ft2) of indoor exhibit space, 58 000 m2
(624,000 ft2) of open-air space in 27
halls and pavilions. It also includes
44 restaurants, shops, banks, pharma-
cies, travel and car rental agencies,
mass transit rail stations, and a major
convention center complex.
The fairground opened Aug. 16,
1947, on the site of a German munitions
plant that was destroyed in World War II.
The development was an initiative of the
British occupying forces, in consultation
with U.S. forces, to help Germany be-
come economically independent again
through exporting its own goods.
A wind turbine for
a utility plant has
considerable interest
on the opening
day of Hannover
Messe. Energy was
a “core theme” of
this year’s show
and hundreds of
companies exhibited
renewable energy
options.
See Energy, Page 8
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48,
June 2006). For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
8
ASHRAE Journal
June 2006
energy supply and ﬂ exibility. “Our vision
is to meet that need,” she said.
Presently, fuel cells are used mostly to
extend battery life and to provide power
in remote locations. An example is the
UPS (uninterruptible power supply) of-
fered by American Power Conversion
(APC). Pyong W. Pak of APC said this
technology is used in mission critical
applications where a UPS system might
need to provide temporary power for
more than two hours, and use of a diesel
generator is not feasible, usually due to
weight or space considerations.
Another example is the 100 W battery
recharger and mobile generator from
Voller Energy. The handheld, hydrogen-
powered fuel cell system is mainly used
for leisure (camping) and military applica-
tions, and at remote construction sites.
The fastest-growing renewable energy
source is wind, according to Bruce Douglas,
CEO of the European Wind Energy Asso-
ciation. Douglas said the global growth is
about 25% a year and wind power is now
meeting the needs of 100 million people.
“The fact that wind power is free and
clean is economically and environmen-
tally signiﬁ cant,” said Douglas. “But the
more fundamental point… is that the cost
of the electricity is ﬁ xed, once the plant
has been built.”
The wind-technology exhibitors on
the show ﬂ oor largely represented major,
mostly German companies displaying
large turbines. However, one of the more
interesting products was a small wind
converter that uses lifting pressure to
accelerate the wind.
Daniel Scheffer of Energy-Age Wind
said the noise-free converter can be placed
near a residence and produces power and
warm water. The company is ﬁ eld-testing
prototypes and plans to develop products
from 1 kW to 150 kW. The products will
be produced and distributed by partners in
Hamburg and Shanghai.
Solar power was represented by com-
panies supplying both decentralized
photovoltaic (PV) systems to supple-
ment grid power and concentrated solar
power (CSP) systems to replace grid
power. Prof. Dr. Robert Pitz-Paal told
the audience at Energy Dialogue that both
technologies presently need subsidies to
run through their experience curves. He
believes that PV and CSP technologies
will be in competition by 2030.
Hannover Notebook
Cooler Wins Award
HANNOVER, Germany—An open
display cooler that uses carbon dioxide
(R744) received the European Commis-
sion’s ProCool Award for eco-efﬁ ciency
during the opening day of Hannover
Messe. The award is sponsored by ma-
jor food and beverage companies.
The Easy Reach cooler from Frigo-
glass uses CO2 in the single-stage tran-
scritical cycle, said Spiros Masouras,
Member ASHRAE, group product
development manager for Frigoglass.
“This means,” said Masouras, “that
the heat extraction from the product in
the evaporator is done through typical
expansion below critical point, whereas
heat rejection to the ambient is done
through a gas cooler in which the refrig-
erant is in supercritical phase.”
Masouras said Easy Reach incorpo-
rates several innovative components,
including a new reciprocating com-
pressor for CO2 from Tecumseh USA,
a self-adjusting expansion valve from
Danfoss, high efﬁ ciency gas cooler
motors from SMEN and an intelligent
electronic control from Thyratron.
Masouras (L) with Easy Reach cooler.
Energy-Age Wind power system.
Using heat from the
exhaust and jacket
water can increase
energy efﬁ ciency
of a gas generator
from 45% to 85%,
according to Sanjeev
Puri of Green Power
International. In a
program at Energy
Dialogue, Puri
presented nine case
studies where recovered
heat is used to provide
heat, power and
cooling. The diagram
here is for the U.S.
Embassy in New Delhi.
Today, the fairground hosts about
eight major industry shows a year, in
addition to about 25 smaller events.
Hannover Messe is second in size to
the giant CeBIT show for the informa-
tion and communications industries.
It also hosts the IKK Hannover refrig-
eration show.
Energy, From Page 6
E
F
P
6
June 2006
ASHRAE Journal
9
Industry Roundup
I d
t
R
d
Huntair, CleanPak Join CES
CHASKA, Minn.—Nortek has acquired
the assets of Huntair® and CleanPak™
International, both providers of cus-
tom airﬂ ow management systems. The
companies will becomes subsidiaries of
the CES Group, a subsidiary of Nortek
that includes Governair®, Mammoth®,
Temtrol®, Venmar CES™, Ventrol®,
WEBCO™ and Eaton-Williams®. Hunt-
air and CleanPak both produce products
for critical industrial environments and
large commercial and institutional ap-
plications.
CEC Approves Energy-Storage AC
SACRAMENTO, Calif.—The California
Energy Commission (CEC) has approved
the Ice Bear energy-storage air condition-
er from Ice Energy as an optional com-
pliance measure for the latest revision
of California’s Title 24 building energy-
efﬁ ciency standards. Studies show the
Ice Bear module reduces peak weighted
electric energy up to 54% when compared
to conventional air conditioners. Ice Bear
was selected as an AHR Expo Innovation
Awards winner in 2004. This competition
is judged by ASHRAE members.
SEMCO Opens Plant in Texas
COLUMBIA, Mo.—SEMCO Duct &
Acoustical Products Inc. has opened
a manufacturing facility in Arlington,
Texas to support the Southwest and
Gulf Coast regions. This new 60,000
ft2 (5600 m2) facility will produce
manifolded and custom duct, and also
serve as a distribution point.
Siemens Acquires Controlotron
ATLANTA—Siemens Energy and Au-
tomation has acquired Controlotron, a
company that makes liquid and gas ﬂ ow
Japan Tightening Standard
TOKYO—Japanese manufacturers
will have to reduce power consump-
tion by home-use air-conditioners by
20% by ﬁ scal year 2010, according to
a report in the Japanese Air-Condition-
ing and Refrigeration News (JARN).
Similar regulations will be imposed
on refrigerators and ﬂ uorescent lamps
by spring 2007. The regulations are
needed to meet emission targets set
under the Kyoto Protocol. The increase
in AC efﬁ ciency follows a 40% in-
crease in efﬁ ciency that was required
in 1998, effective 2004. JARN said
the new requirements might force
some manufacturers to withdraw from
certain product sectors. It said others
might seek R&D joint ventures.
measurement products for HVAC and
pipeline applications.
Advertisement formerly in this space.
By Kurt Roth, Ph.D., Associate Member ASHRAE;
John Dieckmann, P.E., Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
Natural and
Hybrid
Ventilation
This is the thirty-third column inspired by a DOE report
covering energy-saving HVAC&R technologies.
M
ost commercial buildings use mechanical systems to
ventilate and cool commercial buildings. In contrast,
a building with natural ventilation (NV) relies on
natural forces, primarily wind and thermal buoyancy, to move
air to ventilate and cool buildings. The two basic approaches to
NV are cross and stack ventilation.1,2 In both cases, the build-
ing designs allow for sufﬁ cient volume of outdoor air (OA)
to ﬂ ow through building spaces. NV buildings typically have
more complex façade and window systems, such as operable
(including automated) windows, dedicated air intakes, and roof
vents to effectively control building airﬂ ows.
Cross-ventilated buildings rely upon outdoor wind forces
to generate a pressure gradient from one side of the building
to another that drives OA through open windows (or other air
intake devices) on the high-pressure side of the building and out
of openings on the low-pressure side. In contrast, NV buildings
based on the stack effect often feature multistory chimney-like
spaces such as atria, specially designed heat stacks, and double-
skin façades.3–6 Heat generated inside the building (e.g., by
lights, people, and ofﬁ ce equipment) and from the sun warms
a column of air, causing it to rise and exit near or at the top of
the buildings. As the warm air rises, it draws additional air into
the lower part of the building to replace the rising air.
Hybrid ventilation (HV) systems, also known as mixed-mode
systems, have the infrastructure for both NV and conventional
air-conditioning systems. When possible, they use NV to pro-
vide space cooling and OA ventilation, and only operate air
conditioners when the NV system cannot meet space cooling
requirements.
Although all buildings before the 20th century were naturally
ventilated and cooled, very few conditioned buildings in the U.S.
currently use NV or HV. Recently, NV and HV have become
Advertisement formerly in this space.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning
© 2006 American Society of Heating Refrigerating and Air-Conditioning
Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48,
June 2006). For personal use only. Additional distribution in either paper or
digital form is not permitted without ASHRAE’s permission.
H38
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
more common outside of the U.S., notably in the cooler climates
of northern Europe and the U.K.4,5,7 Driving this renaissance
are two advantages of NV systems, reductions in ventilation and
cooling energy consumption and potential for improved indoor
air quality. Relative to conventional systems, NV can reduce
ventilation energy consumption because it uses natural forces
to move air instead of blowers and fans. Large volumes of OA
ﬂ owing through NV buildings also can reduce cooling energy
consumption by supplanting the need for cooling during periods
when the OA temperature is below the indoor air temperature
and humidity levels are acceptable. In some cases, NV buildings
introduce signiﬁ cantly higher levels of OA than economizers.1,4
As such, they can achieve greater cooling energy savings than
economizers and, when used in conjunction with sufﬁ cient
building mass, can also enable more extensive use of night
pre-cooling of buildings. Furthermore, research suggests that
occupants of NV buildings adapt to and can tolerate a greater
range of indoor temperatures, well beyond ASHRAE-deﬁ ned
comfort zones.8 This enables higher indoor air temperature
setpoints and, thus, additional cooling energy savings.
Because OA quality usually exceeds that of indoor air, NV
potentially improves IAQ. Some studies suggest that this,
in turn, can also reduce the incidence of sick building syn-
drome,9 increase occupant satisfaction and, possibly, worker
productivity.1,10,11
Energy-Saving Potential
Studies suggest that NV-only systems can provide acceptable
comfort throughout the year in very limited portions of the U.S.,
primarily in areas near the Paciﬁ c coast that have moderate
temperatures and low humidity.4,12 Outside of these regions, NV
cannot, by itself, maintain acceptable indoor environmental con-
ditions for signiﬁ cant periods due to temperature and humidity
levels.4 Consequently, the energy-saving potential assessment
and market factors discussions focus on HV systems.
Few studies have evaluated energy-saving potential of HV in
the U.S. To date, all of these studies have limitations. Emmerich,
et al.,4 carried out simulations comparing HV performance and
conventional systems conditioning a ﬁ ve-story, 46,000 ft2 (4273
m2) ofﬁ ce building in ﬁ ve different U.S. climates during Feb-
ruary, April, and July. They found that HV could dramatically
reduce (>50%) fan energy consumption in all cities, except dur-
ing colder months in the colder climates. The study also found
major reductions (~50%+) in cooling loads in all but the hot
and humid climates. On the other hand, HV moderately (~10%)
increased heating loads in the colder climates.
Another simulation-based study compared the annual energy
performance of HV to a conventional system in 40 U.S. cities.
They found that HVAC energy consumption decreased in all but
the hottest and most humid climates, with an average savings
of approximately 10%.12
The U.S. energy-saving potential for HV is difﬁ cult to
quantify from available data. A preliminary estimate is that
HV could reduce U.S. commercial building HVAC energy
consumption by an average of approximately 10%. This
number masks large geographical variations in total and by
component (cooling, heating, and ventilation) savings, includ-
ing potential increases in some regions and components. Un-
like many energy-efﬁ ciency measures, NV and HV are whole
building approaches that cannot be readily retroﬁ tted into a
larger portion of buildings. This limits their applicability to
the existing building stock.
Market Factors
Although HV has become accepted in some regions of the
world, it has negligible market share for U.S. commercial
buildings.4 Key barriers to greater use of HV in the U.S. in-
clude unfamiliarity with this approach, climatic limitations,
design challenges, ﬁ re code concerns, and implementation
challenges.
If a team does know about HV and wants to build an HV
building, they face several additional challenges. Because suc-
cessful HV buildings require strong integration of the overall
building design with climate control systems, the systems are
more challenging to design and effectively implement than
conventional systems. Designs must consider many factors,
including prevailing local winds, temperature, and humidity
over the course of the year, air distribution throughout the
Key barriers to greater use of hybrid ventilation in the U.S.
include unfamiliarity with these approaches, climatic limitations,
design challenges, ﬁ re code concerns, and implementation
challenges.
building, and the building’s thermal mass.3,4 Unfortunately,
few solid design and analysis data are available, and there is
a general lack of adequate design tools and methodologies.
In particular, designers need to understand airﬂ ows inside the
building to ensure proper airﬂ ow distribution and enable effec-
tive airﬂ ow control. Although coupled building airﬂ ow-thermal
simulations can provide this information, they typically are
costly and complex to perform.3
Furthermore, the U.S. building ventilation code, ANSI/
ASHRAE Standard 62.1, Ventilation for Acceptable Indoor
Air Quality, compromises the energy-saving potential of HV.
Speciﬁ cally, it requires a building to meet ventilation require-
ments as either an NV or mechanically ventilated building,
but does not allow the building to satisfy the standard for its
operational mode at a given point of time.
For example, if the designers select the NV design method for an
HV building, the building must always have the OA intakes open
during occupancy, even if the mechanical system operates and
provides sufﬁ cient airﬂ ow. During hot and humid or cold periods
where the HV building would logically use mechanical ventilation,
this increases space conditioning loads. Conversely, an HV system
designed to meet the mechanical ventilation design criteria must:
• Provide the minimum OA ventilation levels during oc-
cupancy via mechanical ventilation; or
• Use natural ventilation but verify, per the IAQ Procedure
of Standard 62, that the concentrations of all relevant
contaminants of concern lie within acceptable levels.7
Given the general confusion and legal concerns about prop-
erly implementing the IAQ Procedure, most designers likely
would have the mechanical system provide the prescribed OA
levels during occupancy. This reduces or eliminates the ventila-
tion energy savings.
NV and HV buildings also encounter challenges related to
ﬁ re codes because they are designed to enable large airﬂ ow
volumes between spaces. Although desirable from a ventilation
perspective, this raises smoke and ﬁ re propagation concerns,
which complicate design and implementation of the HV or NV
system.3,5,13 The associated project risk likely would deter many
teams from pursuing HV and NV. Finally, an effective natural
or hybrid ventilation system requires integration of the building
and HVAC system designs. In turn, this depends upon effective
collaboration between architects, building designers, and HVAC
designers and installers. Such a collaborative design approach
is uncommon for U.S. commercial buildings.2,3,13
Assuming a good design, effective implementation of NV
and HV is another challenge due to the uniqueness and greater
complexity of these systems. NV and HV systems actually
can increase energy consumption if poorly designed or imple-
mented.1 To provide the intended OA to all spaces, NV and
HV buildings need to have low inﬁ ltration levels.3,4 They also
require well-implemented control systems to dynamically co-
ordinate OA intakes (automated windows, dampers, etc.) with
the mechanical systems as outdoor and building conditions
change.3,5 Building owners and operators also have concerns
about the feasibility of maintaining the more sophisticated
controls, as well as the general maintenance required for the
airﬂ ow dampers and powered windows.4,5 Other potential issues
requiring attention include outdoor noise propagation through
air intakes,1,13 insufﬁ cient treatment of low-quality OA, and
occupant discomfort caused by indoor airﬂ ows.4
References
1. Brown, G.Z. and L. Huang. 2006. “Natural ventilation in
northwest buildings.” ASHRAE Journal 48(1):47 – 52.
l
2. Jones, J. and A.W. West. 2001. “Natural ventilation and
collaborative design.” ASHRAE Journal (11):46–50.
l l
3. Kosik, W.J. 2001. “Design strategies for hybrid ventilation.”
ASHRAE Journal 43(10):18 – 24.
l
4. Emmerich, S.J. and J. Crum. 2005. “Simulated Per-
formance of Natural and Hybrid Ventilation Systems in an
Ofﬁ ce Building.” Final Report Prepared by the National
Institute of Standard Technology for the Air-Conditioning
and Refrigeration Technology Institute, ARTI-21CR/611-
40076-01. www.arti-research.org/research/completed/ﬁ n-
alreports/40076-ﬁ nal.pdf.
5. Brager, G.S., E. Ring, and K. Powell. 2000. “Mixed-mode
ventilation: HVAC meets Mother Nature.” Engineered Systems
(5):60 – 70.
6. Lawrence Berkeley National Laboratory. 2006. http://gaia.
lbl.gov/hpbf/techno\_c3.htm.
7. Emmerich, S.J., A.K. Persily, W.S. Dols, and J.W. Axley.
2003. “Impact of Natural Ventilation Strategies and Design Is-
sues for California Applications, Including Input to ASHRAE
Standard 62 and California Title 24.” Final Report Prepared for
Architectural Energy Corporation NISTIR 7062.
8. Brager, G.S. and R. deDear. 2000. “A standard for natural
ventilation.” ASHRAE Journal (10):21–28.
l
9. Seppänen, O. and W.J. Fisk. 2002. “Relationship of SBS-
Symptoms and Ventilation System Type in Ofﬁ ce Buildings.”
Lawrence Berkeley National Laboratory Report LBNL-50046.
10. Seppänen, O. and W.J. Fisk. 2005. “A procedure to esti-
mate the cost effectiveness of indoor environmental improve-
ments in ofﬁ ce work.” Proceedings of Clima2005.
11. Olesen, B.W. 2005. “Indoor environment-health-comfort
and productivity.” Proceedings Clima2005.
12. Spindler, H., L. Glicksman and L. Norford. 2002. “The
potential for natural and hybrid cooling strategies to reduce
cooling energy consumption in the United States.” Proceedings
of RoomVent 2002.
13. Delsante, A. and T.A. Vik. 2000. “Hybrid Ventilation: State-
of-the-Art Review.” International Energy Agency Annex 35:
Hybrid Ventilation in New and Retroﬁ tted Ofﬁ ce Buildings.
Kurt W. Roth, Ph.D., is associate principal, and John Di-
eckmann, P.E., is principal in the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H39
32
ASHRAE Journal
ashrae.org
June 2006
About the Author
Ira Goldschmidt, P.E., is the owner of Gold-
schmidt Engineering Solutions in Denver. He served
on the committees for ASHRAE’s BACnet® stan-
dard, and ASHRAE Guideline 13, Specifying Direct
Digital Controls.
A
lthough temperature control is vital to the operation of an
HVAC system, it seems that controls design is often an
afterthought to an HVAC design. A variety of perceptions may
contribute to this, including:
Temperature
Controls Design
By Ira Goldschmidt, P.E., Member ASHRAE
• Temperature controls for an HVAC
system are dictated by the system’s
design and can be dealt with at the
end of the HVAC design process;
• Each controls contractor/manufac-
turer implements controls for a given
HVAC system differently, so no
need exists for a detailed operation
sequence or a point list;
• Temperature controls contractors
provide a design/build system based
mainly on the engineer’s HVAC sys-
tem design; and
• Modern temperature controls—with
their confusing product names, pro-
prietary programming languages,
sophisticated algorithms, open/stan-
dard protocols, and the challenging
trend of equipment-mounted con-
trols—have become so complicated
that current engineering fees cannot
support the necessary design effort.
This article debunks these perceptions
and promotes the importance of a formal-
ized HVAC controls design process. It
provides an overview of the basic principles
of controls design and the process of a for-
malized HVAC controls design process.
The “Good Old Days”
Engineers working during the era
of pneumatic controls often link the
emergence of modern computerized tem-
perature controls to the diminished role
of controls design in the overall HVAC
design process. This is based on the fact
that, because pneumatic controls all
worked about the same and were limited
in what they could do, almost any engi-
neer could write an operation sequence
that would work well and provide com-
petitive bidding. Instead, for these same
reasons, a pneumatic control system
often was designed for the engineer by a
controls contractor as the basis of design.
Either way, the process worked fairly
well until HVAC systems (and energy-
efﬁ cient controls strategies) became too
complicated for pneumatic controls.
Nevertheless, pneumatics did offer bet-
ter opportunities for the engineer to learn
controls design. Due to the high level of
standardization, controls manufacturers
provided design guides with operation se-
quences and controls designs for a variety
of typical systems. Independent controls
contractors offered training on pneumatic
controls that applied to almost any manu-
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
Point Name
Hardware Points
Software Points
AI
AO
BI
BO
AV
BV
Sched. Trend
Alarm
Show On Graphic
Zone Temp.
X
X
X
Airﬂ ow
X
X
X
Zone Damper
X
X
Reheat Valve
X
X
X
Fan Start/Stop
X
X
AI—Secondary HW Supply Temp.
AO—Mixing Valve
AI—Primary HW Supply Temp.
Boiler
BO—Boiler
Enable
Starter
Interlock Start/Stop
To Boiler
BI—Circ. Pump Status
BI—HW Pump Status
Interlock Start/Stop
To Boiler
AO—Sec. Pump Speed
AI—Sec. Loop Differential Pressure
(Locate Across Furthest Coil)
VFD
Differential
Pressure
Transducer
BI—Boiler
Status
Mixing Valve
M
M
VFD
Starter
Secondary Pump
WS
HWS
M
HWR
HWR
Controls Design Process Examples
List All Systems to be
Controlled
1. VAV Air-Handling Unit
2. VAV Terminal Box
3. Boiler Plant
4. Chiller Plant
5. Etcetera
Boiler Plant
• Boiler
· Occupied Mode Start/Stop
- Start when OAT is under 65°F
T
· Unoccupied Mode Start/Stop
- Start when OAT is under 45°F
• Pumps
· Constant Volume Primary Pump
- Interlock to boiler
· Variable Volume Secondary Pump
- Interlock to boiler and modulate
Create a diagram of each system (e.g., boiler plant)
C List Components & Modes
Example:
Boiler Plant
• Boiler
· Occupied Mode Start/Stop
· Unoccupied Mode Start/Stop
• Pumps
· Constant Volume Primary Pump
·Variable Volume Secondary Pump
• Mixing Valve
• Failure
VFD to maintain loop differential
pressure
• Mixing Valve
· When boiler is on modulate to
maintain the HWST to the reset
T
T
schedule...
• Failure Alarm
· Issue alarm when boiler failure is
detected
Note that italics indicate points identiﬁ ed
by the sequence.
D Write Each Sequence Element
E Add Points to the Diagram
• The control schematics (with points
shown)
• List within each sequence; e.g., points
one space temperature sensor AI, one
airﬂ ow AI, one damper modulation AO,
one reheat valve AO, etc.
• Table (see at right)
F Final Point List Format
Choices
A
B
Boiler
34
ASHRAE Journal
ashrae.org
June 2006
facturer’s line of products. However, rather than wish for the return
of pneumatics, it is important to note that regardless of the control
system technology used, the basic principles of control theory still
apply. Therefore, the control system design process should focus
on applying sound temperature control principles (through a fully
engineered operation sequence), not on the technology.
t t
Treating Controls Design Seriously
• A controls design cannot be properly performed at the end
of the HVAC design process. An HVAC system’s mechani-
cal and controls designs are interdependent. Therefore,
temperature controls design is an iterative process that must
be performed as part of the overall HVAC design process.
Leaving the controls design to the end of the project will
greatly increase the chance that neither the HVAC system
nor the controls will work well.
• A detailed operation sequence and point list are the most
important components to a temperature control design.
It should be obvious that a controls contractor cannot
reasonably be expected to extrapolate an HVAC system’s
intended operation sequence from the mechanical plans
and speciﬁ cations alone. The importance of a point list is
less obvious but can be equally justiﬁ ed by:
· The cost of a modern, computerized temperature control
system is primarily determined by the point quantity
and types. While a controls contractor can reasonably
extrapolate the point list from a well-written operation
sequence, making this effort part of the bid process in-
creases risk that the winning contractor will not provide
the intended system; and
· The process of developing a point list provides the engineer
with an excellent check of the operation sequence and the
rest of the control system design (more on this later).
• Controls contractors do not provide a design/build system.
In the strictest sense, design/build contracting is based on
performance requirements only. In the case of a tempera-
ture control system, performance requirements describe
the end result of the system’s operation. This end result
only covers items such as the differing space temperature
setpoints for occupied and unoccupied hours, the accept-
able deviation from setpoint in terms of quantity and dura-
tion, end-to-end accuracy in measuring sensed conditions
(not just the accuracy of the associated temperature and
other sensors), etc. This is a clear departure from how our
industry speciﬁ es controls (nor would it work well).
Instead, controls speciﬁ cations actually are prescriptive
because they provide extensive details about the means and
methods of constructing the system. Unless a prescriptive
design is well-engineered, the contractor cannot reasonably
be expected to provide what is intended.
• It is true that temperature control systems are more com-
plicated than in the past, but so are many other HVAC
systems. In fact, across the entire A/E design industry, fees
are decreasing while services and design complexity are
increasing. For the HVAC design industry to thrive, we need
to obtain sufﬁ cient fees for our services. The alternative is
the gradual loss of our leadership role in the industry.
One other possible rationalization for the de-emphasis of
controls design is that it is viewed as more art than science,
and, therefore, not worthy of the same level of design rigor as
for other HVAC system components. It is true that controls
design does not involve the same types of engineering calcula-
tions used on, say, fan/pump sizing. Instead, the mathematical
system of Boolean logic is what drives temperature controls
design. This is just as engineering-oriented as the design process
for any other HVAC system component (if not more so given
today’s computerized load calculations and equipment selection
software programs).
The Basic Principles of Controls Design
The following is a list and brief discussion of the most
important controls principles that need to be understood to
successfully design a temperature control system:
• Modern commercial temperature control is provided by a
building automation system (BAS), with some lower prior-
ity HVAC systems controlled by conventional thermostats
(e.g., a unit heater). A BAS is built-up from a variety of
computerized controllers typically linked together by a
communications system (e.g., BACnet® using Ethernet
and MS/TP, or proprietary protocols, etc.).
• A BAS control system’s logic (the program) involves a
series of schedules, control loops, and interlocks all bound
together by Boolean logic (e.g., IF/THEN/ELSE) with as-
sociated math statements.
• A BAS uses four types of physical point connections to the
building and HVAC system: an AO (or analog output that
controls a modulating device like a valve), BO (or binary
output that controls a two-state device like a motor start/
stop), AI (or analog input which senses a varying signal
such as temperature), and a BI (binary input that senses a
two-state process such as the on/off status of a motor).
• Control loops are at the heart of a BAS system’s control logic.
This is where DDC (direct digital control) is implemented.
A control loop must have an output (typically an AO or BO
point), an input (typically an AI point) and a setpoint.Without
these three items you do not have a control loop.
• The two types of control loops are open and closed. They
are important to and equally used in the BAS’s control logic
(though closed loop control generally is preferred where
applicable).
• In an open control loop, the output has no effect on the input.
For example, if a boiler (the output) is turned on when the
outside air temperature (the input) is below 55ºF (the setpoint),
the boiler’s operation clearly has no effect on the outside air
temperature. An open control loop often can use a BI point
or even a software variable as its input. An example is AHU
start/stop (the output) based on a schedule (where the time
clock is the input and the start time is the setpoint).
36
ASHRAE Journal
ashrae.org
June 2006
• Closed loop control is the most important aspect to a high-
quality temperature control system. The two types of closed
loops are modulated (using an AO as the output) and two-
position (using a BO as the output). Modulation generally
provides better temperature control than two-position (one
reason why chilled water systems provide better control
than DX).
Modulated closed loops (or a closed loop controlling mul-
tiple stages of on/off devices) typically use a fairly complex
algorithm known as PID (proportional-integral-derivative),
which provides the self-correcting feedback effect. Each
PID-controlled loop must be tuned (initially and as an on-
going preventive maintenance measure). If not performed
properly, control quality can be severely reduced.
HVAC Controls Design as a Process
It is distressing that most mechanical design ﬁ rms do not have
a standardized temperature controls design process as part of their
design standards. This lack of a process generally is justiﬁ ed due
to controls design’s perceived status as art rather than science.
However, controls design can be treated as and, developed into, a
process if the design ﬁ rm is willing to make the investment. The
following are the steps in my recommended process:
1. Review the HVAC design to initially judge if it can meet
the building’s/owner’s requirements for controllability and
function (e.g., zoning, part-load and low-load operation, areas
of varying operating schedules, etc.).
2. Review the HVAC equipment speciﬁ cations to determine
what controls/safeties are speciﬁ ed with the unit. It may be obvi-
ous that some of these controls or safeties should be eliminated
(and instead provided by the temperature control system).
3. Develop the operation sequence in a top-down fashion.
• List all unique systems to be controlled (see Box A in the
sidebar “Controls Design Process Examples”).
• Create a diagram of each system, including the various
components to be controlled (e.g., fan/pump motors, valves/
dampers, etc.) (Box B
(B
(
). These diagrams don’t need to be
fancy or CAD-drafted (unless you intend to include them
on the mechanical plans) and can be merely a visualized
image (though don’t try this on a complex central plant).
• Add each of the previous system’s components to the
systems list.
• List the modes of operation for each component (e.g., oc-
cupied vs. unoccupied, heating vs. cooling, etc.). See Box
C as example of this and the previous step. Alternatively,
if an operation mode affects multiple components directly,
then these modes may be listed as separate items. Also, list
the abnormal or failure modes.
• Finally, describe the sequence of operation for each of the
component’s modes listed previously (Box D). Each of
these sequence elements should be short. If they aren’t,
this is an indication that not all of the operation modes
were listed. The idea here is to create a sequence that
looks more like an outline and less like a narrative. This
outline approach makes the sequence easier to write (each
sequence element is a small and easy to comprehend piece
of the whole), and easier to implement by the contractor
(the sequence essentially should be one step removed from
the software code they develop). Further, be very deliberate
with the use of such words as “and” and “or” since they
can be directly translated into the Boolean logic statements
within a BAS program.
4. Create the point list. Most points will be readily identiﬁ -
able from a well-written sequence. For example, in the sequence
element, “Start the boiler when the building calls for heat,”
it is clear that there is a BO point (the boiler). However, the
other points are not obvious because the control loop is vaguely
described (hence, the emphasis on the phrase “well-written”
in the previous sentence). Add the points identiﬁ ed by the
sequence to the diagram (Box E
(B
(
). This step will act as a check
of the sequence to ensure that it addresses all of the system’s
components. (Note that the ﬁ nal format of the point list can be
shown on this diagram, or, depending on the complexity of the
system or the ﬁ rm’s design standards, it could be a table [Box F]
F]
F
or even a simple list at the end of each system’s sequence.)
5. Perform another review of the HVAC system design
and speciﬁ cations following Steps 1 and 2. This may provide
greater insight into whether the HVAC system can be controlled
as intended. (Determining whether to modify the sequence of
operation or the HVAC design will require judgment.) This
step also may reveal that further reﬁ nement to the equipment
speciﬁ cations is needed.
6. Use Einstein’s dictum, “Make things as simple as pos-
sible, but no simpler,” as the ﬁ nal test of the HVAC system
and operation sequence designs. Complex HVAC systems (or
system functions) will result in complex sequences. Make sure
the sequences are as simple as possible (once again judgment
is required here). If this “simple as possible” still seems too
complex, then the HVAC design or functions should probably be
simpliﬁ ed (HVAC control and building operations do not gener-
ally perform well with overly complex operation sequences).
7. Return to Step 1 to reiterate if necessary or as the project
development proceeds further.
The sidebar, “Controls Design Process Example” Boxes A
through F, shows an example of this process.
F,
F
Two important points about this process are ﬁ rst, it reﬂ ects the
strong interdependence between an HVAC system’s mechanical
and controls designs, and second, it is a process that can dictate
a change or reﬁ nement in the mechanical design—a notion some
may ﬁ nd akin to the “tail wagging the dog.”
Editing Standard Speciﬁ cations
It is a bit of an oversimpliﬁ cation that the previous process
focuses solely on the operation sequence and point list. In real-
ity the engineer also needs to edit portions of a ﬁ rm’s standard
temperature controls speciﬁ cation. The question is which por-
tions and how much effort? Here are some guidelines to help
with this question:
• Installation and Product Speciﬁ cations. A good, standard
controls speciﬁ cation will not need much editing because
38
ASHRAE Journal
ashrae.org
June 2006
most installation and product requirements are either es-
sentially a given or difﬁ cult to specify (e.g., quality of
workmanship). Only a few installation requirements that
need to be modiﬁ ed from project to project. Some examples
include operator interface locations, the types of color im-
ages to be provided on the operator interfaces, and where
to locate the outside air sensor.
Concerning products, listing DDC manufacturers gener-
ally overrules (and makes moot) most detailed speciﬁ ca-
tions about the controllers. Therefore, the only editing that
provides value concerns issues of system architecture (e.g.,
what types of controllers are preferred for the different
HVAC system types [where “types” refer to programmable
vs. application-speciﬁ c controllers, and which, if any con-
trollers communicate over Ethernet/IP]).
The other product area of concern deals with ﬁ eld devices
(e.g., sensors). Fortunately, only a few ﬁ eld device products
offer a sufﬁ cient choice in quality/style to justify speciﬁ ca-
tion editing. On the one hand, temperature sensors either
will be a thermistor or RTD depending on what the chosen
manufacturer uses, so this issue is
generally moot. On the other hand,
ﬂ ow and humidity sensors deserve
some research and specification
editing efforts.
• What about interoperability? Open/
standard communications protocols
(e.g., BACnet) clearly warrant ad-
ditional speciﬁ cation editing efforts.
A detailed discussion of this topic
is beyond the scope of this article.
However, there are project types
(e.g., where an owner has previously
selected a sole-sourced BAS) or speci-
fication approaches (e.g., allowing
only one of the open/standard protocol
choices) that do not necessitate devot-
ing considerable time to this issue.
• What about commissioning? It is
well-known that a BAS will prob-
ably not function as well as expected
without some form of commissioning.
Clearly, speciﬁ cation editing efforts
should be devoted to this issue. How-
ever, the speciﬁ cation of commission-
ing requirements should be treated as a
separate task in the overall mechanical
design process rather than an effort
speciﬁ c to the control system design.
Conclusion
Treating temperature controls design
with the same level of rigor as that for
the HVAC system’s other components
is important to retaining the mechani-
cal engineer’s leadership role within the
building industry. For this and other rea-
sons, it just makes good business sense.
If that is not a good enough engineering
justiﬁ cation, then consider this: without
a successful temperature control system,
your HVAC system design (however,
perfect it might be otherwise) may be
viewed as a failure.
H26
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H27
About the Author
William F. McCoy, Ph.D., is chief technology of-
ﬁ cer for Phigenics in Chicago. He is a member of
the ASHRAE Environmental Health Committee,
ASHRAE Technical Committee 3.6, Water Treat-
ment, and is on the Standard Projects Committee,
Prevention Practices for Legionellosis Associated
with Building Water Systems.
Preventing
Legionellosis
By William F. McCoy, Ph.D., Member ASHRAE
L
egionellosis is the condition of being infected by
L
eL
Legionella
bacteria. Recent news has increased awareness about how
L
important it is to prevent the hazard that causes legionellosis from
harming people in health-care facilities.1–4
In October 2005, a $600 million class action lawsuit was ﬁ led on
behalf of legionellosis victims at the Seven Oaks Home for the Aged, a
long-term health-care facility in Toronto. Infectious Legionella bacteria
in the building killed 23 people. At least 135 people were infected:
70 residents, 39 staff members, 21 visitors and ﬁ ve people who
lived or worked near the health-care facility. The hazard is believed
to have been in aerosolized water droplets transmitted throughout
the building by the ventilation and cooling systems.3
City.4 The infections occurred from March
to May 2005. At least seven patients were
harmed. Two of those patients subsequently
died while hospitalized. The investigation
revealed that Columbia Presbyterian Hos-
pital failed to effectively notify patients
and visitors of water restrictions and follow
policies and protocols to help detect, moni-
tor and eradicate the Legionella hazard
from the building potable water distribu-
tion system. The New York Presbyterian
Hospital, Weill Cornell Division, was also
cited by the NYSDOH for similar viola-
tions related to the monitoring of its potable
water system. Lawsuits are pending.
The NYSDOH responded by issuing
direct and speciﬁ c guidance to health-
care facilities in the state.5
In both of these 2005 news-making
events, ASHRAE Guideline 12-2000,
Earlier in 2005, the New York State
Department of Health (NYSDOH) cited
the New York Presbyterian Health Care
System for violations related to the investi-
gation of legionellosis cases at its Milstein
Pavilion, Columbia Division in New York
Minimizing the Risk of Legionellosis Associated with Building
Water Systems, was cited as authoritative guidance by expert
panels in the investigations.
The health-care facility related Legionella hazard is not a
new problem.6 Public health departments have previously estab-
lished proactive guidance in Allegheny County, Pa.,7 Maryland8
and Texas.9 The Centers for Disease Control and Prevention
(CDC) has published guidance.10 In western Pennsylvania, 33%
of all legionellosis cases were nosocomial (health-care facility
related) and 71% of hospital water systems were colonized with
Legionella bacteria (48 hospitals surveyed) prior to implementa-
tion of proactive guidance to control legionellosis.11 In Texas,
73% of hospital water systems (15 surveyed) were positive for
Legionella.9 A review of all the guidance published in the U.S.
was published in the 2006 ASHRAE Transactions.12
Preventing legionellosis in health-care facilities is part of a
much larger biological hazard control problem. In a review of
waterborne nosocomial infections, an estimated 1,400 deaths
occur each year in the United States from Pseudomonas aerugi-
nosa, another waterborne bacteria commonly found in building
water systems.13 A variety of bacteria, fungi and protozoa are
prevalent in health-care building water systems and can cause
disease by transmission through water and air. Clinically im-
portant bacteria, fungi and protozoa known to cause disease in
health-care facilities include (bacteria) Legionella, Pseudomo-
nas, and Mycobacteria, (fungi) Aspergillus and Fusarium and
(protozoa) Cryptosporium, Giardia and Acanthamoeba.
The Joint Commission for the Accreditation of Healthcare
Organizations (JCAHO) issued a standard that became effec-
tive Jan. 1, 2001. This standard, EC 1.7, requires all JCAHO-
accredited health-care facilities to implement a risk management
program to “reduce the potential for organizational-acquired
illness.” It holds health-care facility management responsible
for “managing pathogenic biological agents in cooling towers,
domestic hot water, and other aerosolizing water systems.”
Prevention—Hazard Analysis And Control
The following information generally and collectively sum-
marizes legionellosis prevention practices given in the various
guidance documents referenced. Special emphasis was given
in this summary to the New York State Department of Health
guidance5 because it is the most recent and comprehensive
published so far.
This summary should not be construed to supersede local
guidance in your area. The reader is urged to check guidance
directives readily available from the county or state health
department in your area before implementing a prevention
program at your health-care facility.
Teamwork
In almost all of the guidance documents referenced, directives
establish a multidisciplinary team to address the problem on a
site-speciﬁ c basis. The team should consist of facility personnel,
for example, from infection control, epidemiology and facility
management, and the team should be prepared to include their
suppliers and consultants, if necessary.
Figure 1: Life cycle of Legionella in a building water system. 1) Amoebae graze on bioﬁ lm consuming bacteria for food but are 2) infected
by Legionella which 3) grows intracellularly and then 4) overwhelms its protozoan host cell, differentiates into motile cells and 5) causes
lysis of the host cell releasing hundreds or thousands of infective progeny in search of new hosts to infect.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
r personal use only. Addit
H28
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H29
Broadly speaking, the team should achieve the following
seven goals: 1) analyze the hazards and characterize the risk
of the hazards for the occupants of the building; using this
analysis, the team should develop a site-speciﬁ c plan which
includes 2) hazard control measures, 3) location(s) at which the
hazard control should be applied, 4) measurable limits for any
hazard control measure applied, 5) record-keeping protocols, 6)
a corrective action plan (to be implemented if something goes
wrong with hazard control), and 7) an environmental sampling
program to quantitatively assess under operating conditions the
effectiveness of the hazard control applied and a review process
to conﬁ rm the plan is being implemented properly.
The practical use of systematic hazard analysis and control
for preventing waterborne pathogens from causing disease is
concisely described by the World Health Organization and in
publications from the International Water Association.14,15
Hazard Analysis
Legionella bacteria are parasites that grow and multiply
within protist host cells, most particularly, the aquatic and soil
amoeba. Unlike most bacteria taken up by amoeba for food,
Legionella defeat the phagocytic process of its host that would
otherwise devour it. These bacteria do not grow, or they grow
very inefﬁ ciently, outside their natural host. However, they are
quite adapted to rapid growth within the host cells. When they
grow intracellularly to such an extent as to produce a great
number of vigorous progeny, the host cell ruptures, and releases
infective bacteria into the aquatic environment. These great
numbers of released bacteria are enormously eager to ﬁ nd new
hosts to infect. Figure 1 shows the life cycle of Legionella.
If Legionella happen to be inhaled deeply within the human
lung, they can infect alveolar macrophage (white blood cells in
the lung), which are the cells that engulf bacteria to prevent dis-
ease. This process is analogous to the means by which amoeba
engulf bacteria for food. Unfortunately for us, Legionella can
defeat the lytic process of white blood cells. They can grow
inside white blood cells to achieve vast numbers of bacteria that
can repeat the infective cycle within the lung. This can cause
serious lung infections, leading to pneumonia, and also can
cause disease in the kidney, heart and central nervous system.
Legionella can thrive in warm water, with ideal growth occur-
ring between 77°F to 115°F (25°C to 46°C). Cooling towers and
the hot water systems of health-care facilities typically operate
in this temperature range. Above 122°F (50°C) Legionella can
survive, but with difﬁ culty, and they probably do not multiply.
Even at 131°F (55°C), it takes several hours to kill Legionella
but at 160°F (71°C), it is killed almost instantly.
Legionellosis results from inhalation or aspiration (inhalation
of water during the choking reﬂ ex) of Legionella-laden water. No
known person-to-person transmission occurs. A deﬁ nitive link
has been established between disease transmission and potable
water or aerosol-generating devices, such as cooling towers,
showers, faucets, hot tubs, whirlpool spas, respiratory therapy
equipment (e.g., nebulizers) and in-room humidiﬁ ers.
Immunocompromised patients at health-care facilities are at
greater risk of infection compared to the general population.
Therefore, cooling towers, hot water systems, and other equip-
ment that may generate aerosols must be properly operated and
maintained as outlined here.
Hazard Control
Emergency Thermal and Chemical Disinfection
If legionellosis is definitively linked to a health-care
facility, the implicated systems must be disinfected immediately.
Emergency disinfection is costly and potentially hazardous.
Therefore, it should be avoided. The best way to avoid the need
for emergency disinfection is to establish and implement an
effective hazard analysis and control plan before a nosocomial
case occurs. If emergency action must be taken, thermal and/or
chemical disinfection should be performed as follows:
• Emergency thermal disinfection of building water systems
can eliminate, reduce or prevent Legionella in building
water systems from harming people. Each outlet should
be ﬂ ushed for more than 5 minutes with water at 160°F to
170°F (71°C to 77°C). Caution: Beware of the potential
for serious scalding hazards.
• Emergency hyper-chlorination of building water systems
can eliminate, reduce or prevent Legionella in building water
systems from harming people. Free chlorine levels of at least
2 mg/L (ppm) but less than 4 ppm free residual oxidant from
an EPA-registered chlorine product or from on-site electrolyti-
cally generated oxidant should be maintained for at least two
hours but not to exceed 24 hours throughout the system. If a
cold water storage tank is in the system, it may be necessary
to add as much as 20 to 50 ppm free chlorine to the tank.
Run all faucets and taps until the odor of chlorine is present.
Control of pH between 6.0 and 8.0 is recommended to ensure
disinfection efﬁ cacy. Thoroughly ﬂ ush the system after disin-
fection. Caution: Chlorine is corrosive to pipes. Emergency
disinfection should be avoided except in systems where high
levels of Legionella have been observed or if an outbreak has
occurred. Be aware that local regulations or codes of practice
supersede the recommendations given in this article.
It is much safer and more cost-effective to have a hazard
analysis and control plan in place at the facility prior to any
implication of nosocomial disease.
Complete eradication of Legionella by emergency disinfec-
tion is difﬁ cult and regrowth of the biological hazard is likely
to occur. Therefore, long-term control measures must be imple-
mented after the emergency disinfection.
Perform environmental surveillance (collecting water sam-
ples or plumbing system swab samples for Legionella analysis)
to ensure that emergency disinfection and long-term control
measures have been effective under operating conditions. In
bone marrow transplant and solid organ transplant units, the
environmental sampling frequency must be at least quarterly
and consistent with the recommendations discussed below in
long-term hazard control. In the absence of disease, environ-
mental surveillance in non-transplant units should be initiated
as determined by the Legionella hazard control policy that was
formulated by the multidisciplinary team at the facility.
Disinfection
• Disinfection should be done routinely (e.g., at least semi-
annually). To disinfect a hot water distribution system, each
outlet should be ﬂ ushed for more than 5 minutes with water at
160°F to 170°F (71°C to 77°C), and/or with water containing
more than 2 ppm free chlorine residual. If thermal anti-scald
valves are used, then thermal disinfection cannot be used.
• These hazard control methods may require enhance-
ment, prompted by either disease occurrence or results
of environmental sampling as speciﬁ ed by the site-spe-
cific Legionella hazard prevention, surveillance and
control policies at the facility. For instance, ASHRAE
Guideline 12-2000 suggests that:
· The optimal thermal disinfection ﬂ ush time is not
known. Multiple 30 minute ﬂ ushes were required to
signiﬁ cantly reduce the hazard for certain systems.
· For chlorine disinfection, chlorine should remain
in the system for a minimum of two hours (not to
exceed 24 hours), after which the system should
be thoroughly ﬂ ushed. This may require chlorina-
tion of the water heater or tank to 20 to 50 ppm
free residual.
O&M Guidelines for Health-Care Facilities
• Store and distribute potable cold water at less than 68°F
(20°C).
Advertisement formerly in this space.
H30
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H31
• Hot water heating systems and cooling towers should be
maintained according to the manufacturer's recommenda-
tions and current industry guidance (ASHRAE Guideline
12-2000). Hot water storage tanks and cooling towers should
be drained, cleaned and disinfected at least annually.
• The operation and maintenance of cooling towers should be
conducted with the guidance of a water treatment profes-
sional, preferably with experience in cooling tower design,
operation, hazard analysis and control methodologies.
• A daily operation log and maintenance manual reﬂ ecting
the latest industry guidance must be developed and main-
tained for all cooling tower and hot water systems. These
should include written details regarding the proper use of
anticorrosives, biocides, and disinfectants, and records on
repairs, alterations, operating times, monitoring, routine
disinfections, and inspections.
• If the necessary mixing valves and/or anti-scald valves are in-
stalled in the building, hot water should be stored above 140°F
(60°C) and circulated with a minimum return temperature of
124°F (51°C). Mixing valves and/or anti-scald valves are nec-
essary on such systems to reduce the ﬁ nal water temperature
in patient areas to prevent scalding. Anti-scald valves need to
be operated according to manufacturer’s recommendations,
which include periodically testing outlet temperatures.
• Facilities without the necessary mixing valves and/or anti-
scald valves to operate according to the temperatures de-
scribed previously, or have not implemented other long-term
control measures, should disinfect their distribution system
using a high temperature or a chlorination ﬂ ush at least semi-
annually (see the sections on disinfection and long-term haz-
ard control). Precautions should be taken to prevent scalding
or exposure to chlorine levels greater than 4 ppm.
• Recirculation loops in the hot water distribution system
should be used to minimize stagnation. Dead-legs or
capped lines should be eliminated. Water lines in patient
areas that have been dormant should be disinfected and
ﬂ ushed before being placed back into service.
• When planning new construction, anti-scald valves should
be installed on all hot water outlets, so water tempera-
tures in the distribution system may be set high enough
to control Legionella.
• When the hot water distribution system is opened for re-
pair/construction or subject to water pressure changes, the
system should be thoroughly ﬂ ushed before being returned
to service. The need to disinfect using a high temperature or
a chlorination ﬂ ush before being returned to service should
be evaluated on a case-by-case basis. If only a portion of
the system is involved, disinfection may be used on only
that portion of the system. Precautions should be taken to
prevent patient exposure to aerosols during ﬂ ushing.
• For bone marrow stem cell and solid organ transplant units,
the following additional measures should be implemented:
· Remove, clean, and disinfect shower heads and tap aera-
tors monthly by using a chlorine-based, EPA-registered
product, or a chlorine solution of about 500 mg/L (ppm)
total residual oxidant.
· Remove aerators from patient room sinks if environ-
mental sampling yields positive results.
Long-Term Hazard Control
(This especially closely follows the NYSDOH guidance.5)
Long-term control is complex and must be individualized
for each facility.
• Expert advice should be sought when developing long-
term control measures. Consultants must assess corrosion,
scaling, bioﬁ lm, pH, temperature proﬁ le and other physical
parameters that may negatively affect treatment.
• Treatment methods used for long term control of Legio-
nella in hot water systems may include some or all of the
following: 1) installing anti-scald valves on all outlets
and maintaining a minimum return temperature of 124°F
(51°C); 2) continuous chlorination to achieve a free
chlorine residual of 1 to 2 ppm at the outlets; 3) periodic
superheating and ﬂ ushing; 4) silver/copper ionization; 5)
chlorine dioxide; or 6) use a combination of the preceding
treatment methods. All drinking water treatments should
be EPA-registered or approved and NSF certiﬁ ed to NSF/
ANSI Standard 60, Drinking Water Treatment Chemicals
(www.nsf.org/business/water\_distribution/index.asp?prog
ram=WaterDistributionSys).
• In addition to evaluating treatment methods, consultants
should determine whether other preventative measures
are needed for long-term control. These measures may
include replacing or disinfecting shower heads, installing
mixing or anti-scald valves to allow higher temperatures
in all or part of the system, replacing hot water tanks with
instantaneous heaters, removing shock absorbers, replacing
rubber washers with synthetic washers, removing aerators,
periodically ﬂ ushing to improve treatment at distal outlets,
modifying the hot water recirculation system, etc.
• After long-term control measures have been implemented,
facilities must develop, and regularly reevaluate, an environ-
mental surveillance plan for Legionella (routine water moni-
toring) along with their plan for active case surveillance.
Environmental Surveillance for Legionella
The purpose of environmental sampling should be to
quantitatively conﬁ rm that hazard control has been achieved
during operating conditions. In hazard analysis and control
terminology, this activity is called “validation.” Veriﬁ cation is
the process of checking documentation and records to conﬁ rm
that the hazard control plan is being implemented.
Culturing the Environment in the Absence of Disease
Culturing for Legionella spp. in potable water samples from
bone marrow or solid organ transplant units should be performed
at least quarterly as part of a comprehensive strategy to validate that
hazard control has been effective during operating conditions.
Facilities should convene the multidisciplinary team to assess
the need for environmental sampling in non-bone marrow or
solid organ transplant units using available empiric literature
and site-speciﬁ c hazard analysis and risk characterizations to
guide a decision. If the decision is made to perform environ-
mental testing, the NYSDOH recommends that the following
issues are addressed before sampling:
• Methodology for collecting samples should be consistent
with current guidance. See the Guidelines for Environ-
mental Infection Control in Health-Care Facilities: Recom-
mendations of CDC and the Healthcare Infection Control
Practices Advisory Committee, June 2003, Appendix p.
43, and Box 2 p.18.
• Culture is the gold standard for environmental testing for
Legionella. The laboratory chosen should be proﬁ cient in
culturing environmental samples for Legionella.
• Polymerase Chain Reaction (PCR) and Direct Fluorescent
Antibody (DFA) methods are not useful for environmental
sampling (this statement is directly from the NYSDOH
guidance; see Culturing the Environment in the Presence
of Disease later for further details).
• The multidisciplinary team should decide what measures
will be taken at the facility for positive environmental
results in the absence of disease. The CDC does not give
speciﬁ c guidance on this issue and the Allegheny County,
Pa., guidelines recommend that the facility consider dis-
infection of the water system if more than 30% of outlets
sampled yield positive results. The U.S. Department of
Labor, Occupational Safety and Health Administration
(OSHA) provides a set of actions based on empirically
derived limits for viable Legionella concentrations (as
Colony Forming Units/ml water sampled) for cooling
water, potable water and humidiﬁ ers.16
Note that the multidisciplinary team selects the vali-
dation criteria (e.g., concentrations of viable Legionella
CFU/ml or %positive indications of viable Legionella
above a certain detection limit) based on the site-speciﬁ c
circumstances for its facility and any local or regional
guidelines. This places the burden on facility manage-
ment with advice from its independent consultants to
select the validation criteria based on its reasoned
analysis of conditions at their site.
Culturing the Environment in the Presence of Disease
Recommendations regarding environmental sampling for
Legionella spp. is far more directive in the case of known dis-
ease in New York State. Decisions about details of sampling
frequency and actions will be made in consultation with the
NYSDOH if a case of possible or deﬁ nite health-care facility
associated legionellosis disease is identiﬁ ed.
Environmental culturing must be performed by a laboratory
experienced in culturing Legionella spp. from environmen-
tal samples. The NYSDOH does not certify laboratories for
environmental Legionella analysis. The laboratory chosen to
perform environmental culturing must be able to serogroup L.
pneumophila. If the organism causing disease is a species other
than L. pneumophila, the laboratory must be able to speciate
Legionella. All positive environmental cultures with the same
species and serogroup as the patient isolate must be preserved
for molecular analysis.
Polymerase chain reaction (PCR) and differential ﬂ uorescent
antibody (DFA) methods alone should not be used for environ-
mental sampling as they may detect nonviable organisms.
The Bigger Picture
Proactive hazard analysis and control to prevent legionellosis
will signiﬁ cantly improve safety of building water systems
in health-care facilities. To prevent disease from other wa-
terborne pathogens transmitted to people from contaminated
water systems in health-care facilities (e.g., Pseudomonas,
Mycobacteria, Aspergillus. Fusarium, Cryptosporium, Giardia
and Acanthamoeba), these same hazard analysis and control
activities also can be helpful. Generally, improving the safety
of building water systems is important.
But, doing important tasks costs money. Experience since
the ﬁ rst recorded outbreak in 1976 has taught us that the best
way to motivate facility managers is to help them optimize
utility operations, save money and time, and then apply some
of the savings to improving safety. In most cases, optimizing
operations to eliminate wasteful activity and conserve water
also are those operational activities that improve the safety of
the system. In many cases, the overall water-related costs in a
health-care facility can be reduced while biological hazards in
the system are effectively controlled.15
References
1. CTV.ca. 2005. Legionnaires’ class action suit seeks $600M. Oct.
27. www.ctv.ca/servlet/ArticleNews/story/CTVNews/20051025/le-
gionnaires\_lawsuit\_051024/20051025?hub=Health.
2. Canadian Broadcasting Corporation. 2005. Legionnaires’ lawsuit
seeks $600 million. www.cbc.ca/toronto/story/to\_lawsuit20051025.html.
3. Government of Ontario, Canada. 2005. Report of the Expert Panel
on the Legionnaires’ Disease Outbreak in the City of Toronto—Sept./
Oct. www.health.gov.on.ca/english/public/pub/ministry\_reports/
walker\_legion/rep\_ﬁ nal\_120505.pdf.
H32
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
4. New York State Department of Health. 2005. “State Health De-
partment Cites Two New York Presbyterian Hospitals for Violations in
Legionnaires’ Disease Investigation.” August 26, 2005. www.health.
state.ny.us/press/releases/2005/2005-08-26\_presby\_legionnaires.htm.
5. New York State Department of Health. 2005. Hospital-associ-
ated Legionnaire’s disease – Guidelines. July 14, 2005. www.health.
state.ny.us/press/releases/2005/2005-08-26\_legionnaires/hospital\_
guidelines\_legionella.pdf.
6. McCoy, W.F. 2006. “Legionellosis: Why the problem continues.”
ASHRAE Journal 48(1):24 – 27.
7. Allegheny County Health Department. 1997. “Approaches to
Prevention and Control of Legionella Infection in Allegheny County
Healthcare Facilities.”
8. State of Maryland. 2000. “Report of the Maryland Scientiﬁ c
Working Group to Study Legionella in Water Systems in Health-care
Institutions.” Dept. of Health and Mental Hygiene. www.dhmh.state.
md.us/html/legionella.htm.
9. Texas Department of State Health Services. 2002. “Report of
the Texas Legionnaires’ Disease Task Force Recommendations.” Last
update Oct. 2005. www.dshs.state.tx.us/idcu/disease/legionnaires/.
10. Centers for Disease Control and Prevention. 1997. Guidelines
for Prevention of Nosocomial Pneumonia. Morbidity and Mortal-
ity Weekly Reports. 46(RR-1):1–79 www.cdc.gov/mmwr/preview/
mmwrhtml/00045365.htm.
11. Squier, C.L., et al. 2005. “A proactive approach to prevention
of healthcare-acquired Legionnaires’ disease: The Allegheny County
(Pittsburgh) experience.” American Journal of Infection Control
33(6):360 – 367.
12. Fields, B.S., and M.R. Moore. 2006. “Control of Legionellae in
the environment: A guide to the U.S. guidelines.” ASHRAE Transac-
tions 112(1):691 – 699.
13. Anaissie, E.J., et al. 2002. “The hospital water supply as a source
of nosocomial infections: a plea for action.” Archives of Internal
Medicine 162(13):1483 – 92.
14. World Health Organization. 2004. Guidelines for Drinking Water
Quality, 3rd ed., Chapter 4.
15. McCoy, W.F. 2005. Preventing Legionellosis. Chapters 5–8.
International Water Association. London: IWA Publishing.
16. U.S. Department of Labor, Occupational Health and Safety
Administration (OSHA). Legionnaires’ Disease. www.osha.gov/dts/
osta/otm/legionnaires/disease\_rec.html#risk.
Advertisement formerly in this space.
H18
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H19
Surgeons also have preferences when it comes to
temperature and humidity conditions.... Often, ...the
surgeon expects a lower room temperature than
that stated in guidelines.
Temperature &
Humidity Control
In Surgery Rooms
O
ccupant comfort, infection control, and drying of mucous
coating are some reasons why temperature and humidity
control are important in surgery rooms.1 Temperature and humid-
ity ranges, and minimum air-change rates often are prescribed by
local codes or by industry-accepted guidelines (Table 1).
By John Murphy, Member ASHRAE
John Murphy is a senior applications engineer with
y y
Trane in La Crosse, Wis.
Surgeons also have preferences when
it comes to temperature and humidity
conditions. Reasons for these prefer-
ences range from personal comfort while
dressed in heavy surgery clothing to the
perception of superior procedure success
rates. Often, the result is that the surgeon
expects a lower room temperature than
that stated in guidelines.1 – 3
Don Garrison, chief of facility man-
agement at Franklin Memorial Hospital
in Farmington, Maine, said, “We always
had problems being able to satisfy the
surgeons, who wanted the temperature at
62°F to 65°F (17°C to 18°C), while the
anesthesiologists and other staff wanted
higher temperatures.” 4
This article discusses how the tem-
perature and humidity requirements
of surgery rooms impact the design of
the HVAC system, and presents system
alternatives that can meet both of these
requirements. This analysis focuses on
cooling and dehumidiﬁ cation; heating
and humidiﬁ cation are not addressed.
Impact on HVAC System Design
The temperature and humidity control
requirements for a surgery room, along
with the high air change rate, signiﬁ cantly
impact the design of the HVAC system.
Using a rule of thumb (such as 400
cfm/ton [54 L/s per kW]) or a traditional
temperature-only design approach often
leads to a system that is unable to meet
requirements.
The American Institute of Architects
(AIA) design guidelines2 recommend 15
r
air changes per hour (ACH) of supply air
for a surgery room, and 20% of that sup-
ply must be outdoor air. As an example,
for a 450 ft² (42 m²) surgery room with a 10 ft (3 m) ceiling
height, 15 ACH equates to 1,125 cfm (531 L/s) of supply air.
Assuming this is an interior space, and using typical lighting,
equipment, and occupancy levels, the sensible cooling load in
the space is 8,190 Btu/h (2.4 kW) and the latent cooling load
is 1,600 Btu/h (0.47 kW). These loads are used to calculate the
space sensible heat ratio (SHR), which helps determine how
cold and dry the supply air must be to maintain both the desired
temperature and the desired humidity level in the space. For
this example, the space SHR is 0.84, meaning that 84% of the
space cooling load results from sensible heat gain.
For design conditions, assume that the space air condition
(RA) is 62°F (17°C) dry bulb and 60% RH. This equates to 50
gr/lb (7.2 g/kg), or 48°F (9°C) dew point. (Even though this
temperature is colder than the AIA guideline, it is still likely
that the surgeons will turn down the thermostat.)
When drawn on a psychrometric chart (Figure 1
F
), the 0.84
space SHR line extends from the desired space condition (RA)
to the point of intersection with the saturation curve. To offset
the space sensible and latent cooling loads, and maintain the
desired space condition, the condition of the supply air (SA)
must lie somewhere on this SHR line.
First, let’s review how a temperature-only design ap-
proach—that is, one that considers only the sensible load in
the space—affects the ability of the HVAC system to meet the
humidity requirements of the surgery room.
The sensible heat gain equation determines that to offset the
space sensible load (Qs) of 8,190 Btu/h (2.4 kW) while main-
taining the space temperature at 62°F (17°C), the 1,125 cfm
(531 L/s) of supply air must be delivered at 55°F (13°C) DB.
Qs = 1.085 × 1,125 cfm × (62°F – Tsa
Ts
T ) = 8,190 Btu/h
∴Tsa
Ts
T = 55°F
Because the required air-change rate is high (15 ACH com-
pared to 6 ACH for a typical ofﬁ ce), the ∆T must be smaller than
T
in most standard designs. In this example, the supply air is only
7°F (4°C) colder than the space, not 20°F (11°C) colder.
However, if the air is cooled to only 55°F (13°C), the resulting
relative humidity in the space will be about 70%, much higher
than the recommended upper limit of 60% (Figure 1
(F
(
).
Therefore, the design of the HVAC system for a surgery room must
consider temperature and humidity. When using a standard cooling
coil, often the air must be cooled to a colder-than-necessary dry-bulb
temperature to adequately dehumidify the surgery room.
The latent heat gain equation determines that, to offset the
space latent load of 1,600 Btu/h (0.47 kW), the supply air must
be delivered at a humidity ratio of 48 gr/lb (6.9 g/kg), which
equates to a 47°F (8°C) dew point.
QL
QL
Q = 0.7 × 1,125 cfm × (50 gr/lb – Wsa
Ws
W ) = 1,600 Btu/h
∴Wsa
Ws
W = 48 gr/lb
To achieve the design space humidity level, the 1,125 cfm
(0.53 m³/s [531 L/s]) of supply air must be dehumidiﬁ ed to
47°F (8°C) dew point (CA), which corresponds to a dry-bulb
temperature of about 48°F (9°C). However, delivering this quan-
tity of air at this colder-than-necessary dry-bulb temperature
will overcool the space, which only requires 55°F (13°C) air
to offset the space sensible load.
A common solution to this challenge is to add a reheat coil
downstream of the cooling coil. The reheat coil raises the dry-
bulb temperature of the dehumidiﬁ ed supply air (SA) to 55°F
(13°C) before this air is delivered to the space (Figure 2
(F
(
). Using
this temperature and humidity design approach meets both the
temperature and humidity requirements of the space.
System Solutions
The rest of this article investigates a few HVAC system
conﬁ gurations that can achieve the temperature and humidity
targets for the surgery room by delivering the required supply-
air conditions.
About the Author
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
personal use only. Additi
H20
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H21
Health-Care HVAC
Table 1: Temperature, humidity, and air-change requirements for surgery rooms.
Dry Bulb
Relative Humidity
Room ACH
Outdoor ACH
Outdoor Air
ASHRAE¹
68°F – 75°F
30% – 60%
25
5
20%
(20°C – 24°C)
ASHRAE
ASHRAE
AIA²
68°F – 73°F
30% – 60%
15
3
20%
(20°C – 23°C)
AIA
AIA
VA5
62°F – 80°F
45% – 55%
15
15
100%
(17°C – 27°C)
VA
VA
Plotted Conditions
Outdoor Air
100°F DB 74°F WB 86 gr/lb
Return Air
62°F DB 70% RH 59 gr/lb (actual)
60% RH 50 gr/lb (desired)
Mixed Air
70°F DB
64 gr/lb
Supply Air
55°F DB
57 gr/lb
pp y
g
Wet-Bulb Temp., °F
Dry-Bulb Temp, F
Dry Bulb Temp °F
Humidity Ratio, grains/lb of Dry Air
Figure 1: Result of using a temperature-only design approach.
Plotted Conditions
Outdoor Air
100°F DB
74°F WB
86 gr/lb
Return Air
62°F DB
60% RH
50 gr/lb
Mixed Air
70°F DB
58 gr/lb
Conditioned Air 48°F DB
47°F DP
48 gr/lb
Supply Air
55°F DB
47°F DP
48 gr/lb
Wet-Bulb Temp., °F
Dry-Bulb Temp, F
Dry Bulb Temp °F
Humidity Ratio, grains/lb of Dry Air
H
idit R ti
i
/lb
f D
Ai
Figure 2: Temperature-and-humidity design approach using reheat.
Solution 1: Cool & Reheat (One Cooling Coil)
Figure 3 illustrates a system conﬁ guration
that uses a single cooling coil to dehumidify
the air, thereby maintaining the required
space humidity level. A reheat coil then
warms the supply air to maintain the desired
space temperature. At design conditions
for the same example surgery room, the re-
quired cooling capacity is 3 tons (10.6 kW),
and the required reheat capacity is 8,500 Btu/h (2.5 kW).
This conﬁ guration requires reheating the air, even at design
load, to avoid overcooling the space. Although the exceptions in
Section 6.5.2.3 of ANSI/ASHRAE/IESNA Standard 90.1-2004,
Energy Standard for Buildings Except Low-Rise Residential
Buildings, allow use of new energy for reheat to control humid-
ity in a surgery room,6 be sure to evaluate the feasibility of using
heat recovered from another part of the HVAC system.
This approach likely requires the installation of a new chiller
selected to provide water that is cold enough—about 39°F (4°C)
for this example—to allow the cooling coil to dehumidify the air to
48°F (9°C). In many cases, the new chiller for the surgery rooms is
a stand-alone, air-cooled chiller or a water-cooled chiller plant.
A building (or campus of buildings) that contains surgery
rooms usually has relatively few spaces that require supply air
with a lower-than-normal dew point. For example, a hospital
includes surgery rooms, certain laboratories, and pharmacy prep
areas that may require supply air at 35°F to 50°F (2°C to 10°C)
dew point. But patient rooms, waiting rooms, ofﬁ ce spaces,
cafeterias, and service areas seldom need such dry supply air.
Although extra capacity may be available at the facility’s
existing chilled water plant, the water it supplies may not be
cold enough for the cooling coils to adequately dehumidify the
surgery rooms. In this example, if the existing plant supplies
45°F (7°C) water, it is unlikely that the coil can cool the leav-
ing air to 48°F (9°C). In this case, a new water-cooled chiller
could be selected to provide water that is sufﬁ ciently cold, and
the water returning to the existing chiller plant could be used
as the “condenser water” for the new chiller (Figure 4
(F
(
). The
condenser heat rejected by the new chiller is added to the cool-
ing load on the existing chiller plant. The primary beneﬁ t of
this conﬁ guration is no need exists to ﬁ nd space outdoors for
a new air-cooled chiller or a new cooling tower.
Solution 2: Cool & Reheat (Two Cooling Coils in Series)
The second system conﬁ guration is similar to the ﬁ rst.
However, it uses two cooling coils in series, rather than a
single coil (Figure 5). The upstream coil cools and dehumidi-
ﬁ es the air to 55°F (13°C)—requiring 1.8 tons (6.3 kW) of
capacity—and the downstream coil dehumidiﬁ es the air the
rest of the way to 48°F (9°C)—requiring 1.2 tons (4.2 kW).
45°F (7°C) Chilled
7 C) Chilled
Water From Exist-
ing Central Plant
Water Cooled Chiller
39°F
(4°C)
Coil Serving Surgery
RA
EA
SA
OA
MA
CA
70°F
(21°C)
48°F
(9°C)
39°F
(4°C)
Space
Chilled Water
Cooling Coil
Figure 3: Cool and reheat (single cooling coil).
Figure 4: New water-cooled chiller using central plant return water
for condensing.
RA
EA
SA
OA
MA
CA
CA´
70°F
55°F
48°F
(21°C)
(13°C)
(9°C)
(
)
(
)
45°F (7°C)
39°F (4°C)
Chilled Water
Cooling Coils
Space
Heating
Coil
Figure 5: Cool and reheat (two cooling coils in series).
As in the ﬁ rst conﬁ guration, the required reheat capacity is
8,500 Btu/h (2.5 kW).
This option also requires reheat at design load as well as a
new chiller capable of providing water cold enough to dehu-
midify the surgery rooms. The primary beneﬁ t of this two-coil
approach is that the upstream coil can be served by an existing
chilled water plant (assuming it has sufﬁ cient capacity available)
that wasn’t originally designed to supply water cold enough to
produce 48°F (9°C) air. Therefore, the new chiller, which serves
only the downstream coil, can be smaller than in a system that
uses a single cooling coil.
Similar to the single-coil conﬁ guration, the downstream cool-
ing coil may be served by a new stand-alone, air-cooled chiller or
water-cooled chiller plant, or it can be served by a water-cooled
chiller that uses central plant return water for condensing.
Solution 3: Series Desiccant Wheel
A relatively new system conﬁ guration places a desiccant
dehumidiﬁ cation wheel in series with a standard cooling coil
(Figure 6
(F
(
).
6)
6 7 The regeneration side of the wheel is located up-
stream of the cooling coil and the process side is downstream
of the coil. The desiccant wheel adsorbs water vapor from the
air downstream of the cooling coil, enabling the system to de-
liver drier supply air (at a lower dew point) without lowering
the coil temperature.
The wheel in this conﬁ guration uses a Type III desiccant se-
lected speciﬁ cally for this application. The desiccant’s ability to
adsorb water vapor is high when the relative humidity of the air
is high (Figure 7
(F
(
). As RH decreases, its moisture-holding abil-
7)
7
ity drops signiﬁ cantly. Air leaving an active cooling coil usually
exceeds 90% RH. At this condition, the series desiccant wheel
can adsorb lots of water vapor from the air. When the wheel
rotates upstream of the cooling coil, it is exposed to air with a
lower relative humidity (typically 40% to 60%). At this condi-
tion, the desiccant can’t retain the water vapor that it collected,
so the moisture transfers from the wheel to the passing airstream.
This gives the cooling coil a second chance to remove the water
vapor via condensation. Moisture transfer occurs within a single
airstream. A separate, regeneration airstream isn’t needed.
Adsorption isn’t driven by hot regeneration air but by the ability
of the Type III desiccant to regenerate at low temperatures, often
Heating Coil
55°F (13°C) Return
Water From Zones
H22
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H23
Health-Care HVAC
without supplemental heat. The wheel
rotates slowly, maximizing the transfer
of water vapor while minimizing sensible
heat transfer. The increase in the dry-bulb
temperature of the process air is associated
only with the amount of heat produced by
the adsorption process. This makes the
series wheel suitable for use in the mixed
airstream—and allows a single unit to both
cool and dehumidify the space.
Figure 8 shows the performance of this
mixed air system in the same example
MA´
MA
OA
RA
CA
SA
Cooling Coil
Series Desiccant Wheel
Preheat Coil
Figure 6: Air handler with series desiccant wheel.
surgery room. Air leaves the cooling
coil (CA) at a high relative humidity.
The series desiccant wheel adsorbs water
vapor, drying the supply air (SA) to a
dew point of 43°F (6°C). Sensible heat
added by the adsorption process raises
the supply-air dry-bulb temperature to
55°F (13°C). Mixed air (MA) entering
the regeneration side of the wheel is at
a lower relative humidity (about 50%).
At this RH, water vapor is released from
the desiccant into the mixed air (MA'),
High
High
Low
Ability to Hold Water Vapor at 75°F DB
0%
20%
40%
60%
80%
100%
Relative Humidity
yp
Type 1 Desiccants
Type II Desiccants
yp
Type III Desiccants
Figure 7: Typical desiccant isotherms.
Chilled Water From
Existing Central Plant
45°F (7°C)
Returned Water
From Zones
Surgery Room
Air Handler With Series
Desiccant Wheel
Figure 9: Air handler with series desiccant wheel served by existing central plant.
Table 2: System comparisons at design load.
Space RH
Cooling Capacity Leaving-Coil DB
Reheat Capacity
Cool and Reheat
60%
3 tons
48°F
8,500 Btu/h
(Single Cooling Coil)
(10.6 kW)
(9°C)
(2.5 kW)
Cool and Reheat
60%
3 tons
8,500 Btu/h
(Two Cooling Coils In Series)
(10.6 kW)
(2.5 kW)
Upstream Cooling Coil
1.8 tons
55°F
(6.3 kW)
(13°C)
Downstream Cooling Coil
1.2 tons
48°F
(4.2 kW)
(9°C)
Series Desiccant Wheel
55%
2.1 tons
52°F
0 Btu/h
(7.4 kW)
(11°C)
(0 kW)
Series Desiccant Wheel
55%
Series Desiccant Wheel
55%
where it can then condense on the cold coil surface.
The resulting space condition (RA) for this example
is 62°F (17°C) dry bulb and 55% RH.
Basically, adding the series desiccant wheel changes
the dehumidiﬁ cation performance of the standard
cooling coil, trading sensible capacity for more latent
capacity. The latent (dehumidiﬁ cation) capacity of the
cooling coil increases while the total cooling capacity
(enthalpy change across the coil) remains the same.
For this example, the required cooling capacity is 2.1
tons (7.4 kW). However, unlike both cool-and-reheat
systems, no reheat is required at design load.
A preheat coil can be added upstream of the regen-
eration side of the wheel (Figure 6
(F
(
) for applications that
6)
6
require even drier air. Activating the preheat coil raises
the dry-bulb temperature slightly (5°F to 20°F [3°C to
11°C]) and lowers the relative humidity of the mixed
air (MA). Lowering the relative humidity allows the
desiccant to reject more water vapor to the regeneration
air, thus enabling it to adsorb more water vapor from
the process air. In many cases, the small amount of heat
added by the preheat coil can be recovered from the
condensing process of the refrigeration equipment.
To deliver the same supply-air (SA) condition us-
ing either of the cool-and-reheat systems, the cooling
coil(s) must cool the air to nearly 48°F (9°C) dry bulb
to achieve a 47°F (8°C) dew point. Then the reheat coil
must raise the dry-bulb temperature to 55°F (13°C) to
avoid overcooling the space (Figure 2
(F
(
). By contrast, the
series desiccant wheel can deliver the same dew point
using less cooling capacity, no reheat, and a warmer
leaving-coil temperature—52°F (11°C) vs. 48°F
(9°C). This warmer coil enables more efﬁ cient me-
chanical cooling (a higher suction temperature in
DX equipment, warmer water or a lower ﬂ ow rate in
chilled water systems). These beneﬁ ts, of course, must
be analyzed to see that they outweigh
the impact of the added airside pressure
drop due to the wheel.
If sufﬁ cient capacity is available at
the existing central chiller plant, proper
cooling coil selection could allow the ex-
isting 45°F (7°C) water to produce 52°F
(11°C) air leaving the coil (CA), thereby
eliminating the need for a separate chiller
(Figure 9
(F
(
).
If the chiller plant does not have ad-
equate capacity, the new chiller serving
the surgery rooms can be selected for a
Dry Bulb Temp, F
Dry-Bulb Temp, °F
Humidity Ratio, grains/lb of Dry Air
Humidity Ratio grains/lb of Dry Air
Plotted Conditions
Outdoor Air
100°F DB 74°F WB 86 gr/lb
Return Air
62°F DB 55% RH 45 gr/lb
Mixed Air (MA) 70°F DB
53 gr/lb
Mixed Air (MA') 66°F DB
63 gr/lb
Conditioned Air 52°F DB
49°F DP 53 gr/lb
Supply Air
55°F DB
43°F DP 43 gr/lb
Figure 8: Series desiccant wheel serving surgery room.
Wet-Bulb Temp, °F
Advertisement formerly in this space.
H24
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
warmer supply-water temperature than
for the cool-and-reheat systems. Alterna-
tively, the 52°F (11°C) leaving air may be
achievable using standard direct-expan-
sion (DX) cooling equipment.
Conclusions
It is important to consider both tem-
perature and humidity when designing
the HVAC system for a surgery room. Us-
ing a rule of thumb or a temperature-only
design approach often leads to a system
that is unable to meet both requirements,
especially when the surgeon lowers the
thermostat setpoint.
System solutions that can meet both
temperature and humidity requirements
may require new equipment, make use of
an existing central plant, or a combina-
tion. Table 2 compares the three solutions
discussed in this article.
The series desiccant wheel is able to
deliver drier air (at a lower dew point)
without lowering the coil temperature.
An existing chiller plant might be able
to provide all of the cooling capac-
ity because the temperature of the air
leaving the cooling coil can be warmer
than in the cool-and-reheat systems.
Alternatively, if the cooling equipment
serving the surgery rooms is separate
from the existing chiller plant, the series
desiccant wheel system requires less
overall cooling capacity and no reheat
at design load.
References
1. ASHRAE. 2003. HVAC Design Manual
for Hospitals and Clinics.
2. American Institute of Architects (AIA).
2001. Guidelines for Design and Construction
of Hospital and Health Care Facilities.
3. Seckman, R. 2003. “Surgery suite HVAC
systems: Current performance demands with
existing systems.” Hospital Engineering
Trends May/June.
4. Trane. 2005. “Cool, Dry, Quiet and Com-
fortable” (case study CASE-SLX133-EN).
5. United States Department of Veterans
Affairs (VA). 2001. HVAC Requirements in
Surgery Area. www.va.gov/facmgt.
6. ANSI/ASHRAE/IESNA Standard 90.1-
2004, Energy Standard for Buildings Except
Low-Rise Residential Buildings.
7. Murphy, J. and B. Bradley. 2005. “Ad-
vances in desiccant-based dehumidiﬁ cation.”
Trane Engineers Newsletter 34(4).
r r
Advertisement formerly in this space.
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H33
Health-Care HVAC
Design and Construction
Of Hospital and
Health Care Facilities
T
he latest edition of the Guidelines
for Design and Construction of
T
fTHospital and Health Care Facili-
ties1 will be published this month. With
assistance from the U.S. Department of
Health and Human Services, the Guide-
lines is revised periodically and published
by the American Institute of Architects
Academy of Architecture for Health, and
Facility Guidelines Institute (FGI). The
Guidelines provide minimum ventilation
Updated Guidelines for
By Paul Ninomura, P.E., Member ASHRAE, Chris Rousseau, P.E., Member ASHRAE, and Judene Bartley
for health-care facilities. The Guidelines
also are adopted or adapted and enforced
by 42 states and the Joint Commission on
the Accreditation of Healthcare Organiza-
tions. The 2006 edition has some notable
changes to the ventilation and ventilation-
related recommendations.
Speciﬁ c Room Ventilation Changes
The 2006 edition has revised ventilation
requirements for some existing room types
as well as added ventilation requirements
for some new room types (listed in Table
7.2, “Ventilation Requirements for Areas
Affecting Patient Care Hospitals and Out-
patient Facilities”). The room types that
are new or changed from the 2001 edition
of the Guidelines are summarized in Table
1. The rationale supporting the revisions
is as described next.
Intermediate Care. Intermediate
care units are new in this edition. In-
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, June 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
For personal use only. Ad
H34
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
Health-Care HVAC
termediate care units, sometimes referred to as step-down
units, are used in acute care hospitals for patients who require
frequent monitoring of vital signs and/or nursing interven-
tion that exceeds the level needed in a regular medical/
surgical unit, but less than that provided in a critical care unit.
The ventilation requirements are similar to that of patient rooms
(2 outside air changes per hour (ACH)/6 total ACH).
Laser Eye Room. Requirements for this room will be in-
troduced in this edition. This reﬂ ects the increasing number
of laser eye surgery procedures. The ventilation requirements
(3 outside ACH/15 total ACH) are similar to that of an operat-
ing room.
X-Ray (Surgical/Critical Care and Catheterization).This
room was previously listed under Ancillary and is now located
under Surgery and Critical Care to better reﬂ ect its function.
No changes were made to the requirements.
Gastrointestinal Endoscopy Room. The Gastrointestinal
Endoscopy room has replaced the Endoscopy room (as de-
scribed in the 2001 edition). The name changed to conﬁ rm the
intended procedures anticipated in the room. The requirement
for room airﬂ ow to be “in” was deleted. As a result, the ﬂ ow
of airborne contaminants from adjacent rooms and spaces into
the Gastrointestinal Endoscopy room will be eliminated. The
airﬂ ow change to inward ﬂ ow in the 2001 Guidelines addressed
previously expressed concerns for odor containment. Surveys
conducted after publication of the 2001 edition determined
that the airborne contaminants were primarily associated with
chemical sterilants or disinfectants used on endoscopic instru-
ments during post-procedure cleaning (patient procedures and
instrument processes frequently occur in the same room). The
2006 edition now distinguishes the patient procedure room from
that used for instrument disinfection/sterilization procedures.
The change supports the principle of maintaining a clean area
for the patient procedure.2,3
Endoscopic Instrument Processing Room. This is a room
added to the table in this edition. Typically, this room is ad-
jacent to the Gastrointestinal Endoscopy room. It is used for
cleaning endoscopic equipment and instruments. The relative
room airﬂ ow is indicated to be inwards to contain odors from
the equipment sterilization process.
Biochemistry and Serology Laboratories. The only change is
that the pressure relationship has been changed from “out” to “in.”
Since 2001, questions have been posed as to why biochemistry
and serology labs require positive pressure, particularly given the
changing microtechniques used in modern clinical laboratories. In
an attempt to provide a basis for continuing to recommend positive
airﬂ ow in these speciﬁ c sites, the Guidelines steering committee
undertook a review of ventilation in laboratories. After an informal
survey of current practice and an extensive literature search, no
original research on this speciﬁ c issue was located. The commit-
tee determined that existing recommendations were likely based
on theoretical rationale and past practice. Therefore, the pressure
relationships for these two laboratory types were changed to “in”
to be consistent with other types of clinical laboratory.
Operating Room Air Distribution. The Guidelines now
recognizes that the air-distribution pattern in an operating room
is equally important to the number of air exchanges (ACH).
Non-aspirating diffusers are recommended and sized to provide
a face velocity of 25 to 35 cfm/ft2 (127 to 178 L/s per m2) in
accordance with current research4 recommendations. In the
appendix, additional recommendations include the size and
placement of an array of diffusers above the surgical table.
Paul Ninomura, P.E., is a mechanical engineer for the Indian Health Service in
Seattle. He serves as vice-chair of proposed ASHRAE Standard 170, Ventilation
of Health Care Facilities, and is a member of ASHRAE Technical Committee
9.6, Health Care Facilities. Chris Rousseau, P.E., is a mechanical engineer and
partner of Newcomb & Boyd Consultants and Engineers in Atlanta. He is a past
chair of ASHRAE Technical Committee 9.8, Large Building Air-Conditioning
Applications, health-care subcommittee. Judene Bartley is vice president,
y
Epidemiology Consulting Services in Beverly Hills, Mich. She is a member of the
AIA/FGI steering committee.
About the Authors
The Guidelines also are adopted or adapted and enforced
by 42 states and the Joint Commission on the Accreditation
of Healthcare Organizations. The 2006 edition has some
notable changes to the ventilation and ventilation-related
recommendations.
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H35
Operating Room Space Condi-
tions. A psychrometric chart (Figure
(F
(
1) is now included to indicate the
ranges of acceptable space conditions
in operating rooms. The text in previ-
ous editions was a continuing source
of misinterpretations. Compliance is
achieved when the relative humidity
is maintained between 30% to 60%
RH, and when the temperature is
maintained between 68°F and 73°F
(20°C and 23°C).
Other Ventilation Associated Issues
Ceilings. The construction of ceil-
ings is important, and the 2006 edi-
tion provides some needed guidance
on this subject. Monolithic ceilings
in operating rooms have been deﬁ ned
to exclude diffusers and related ap-
purtenances associated with the air
supply diffusers installed in the ceiling. Airborne Infection
Isolation and Protective Environment rooms were added to
the list of semirestricted spaces, thus requiring that lay-in
ceiling tiles be gasketed or clipped down in these areas. This
was included to enable the required differential pressure to
be maintained in these rooms.
Return Air Plenums. The use of the ceiling plenum for
return air has been limited in the 2006 edition. In patient care
areas (any place a patient might normally receive treatment),
return air shall ﬂ ow through ductwork back to the air-handling
unit. This improves the control of the return air volume and
path, and assists in maintaining the relative pressure relation-
ships for patient care areas.
Infection Control Risk Assessment (ICRA). The section
related to the ICRA has been revised signiﬁ cantly. The intent
is to clearly deﬁ ne activities applicable to new buildings vs.
renovation of existing structures. The expanded ICRA cat-
egorizes requirements associated with design, construction
or remediation. HVAC related issues include the location of
special ventilation and ﬁ ltration such as for emergency depart-
ment waiting and intake areas. Air-handling and ventilation
needs in surgical services, airborne infection isolation and
protective environment rooms, laboratories, local exhaust
systems for hazardous agents and other special systems have
also been addressed.
Filter Housing Blank-Off Panels. Historically, the Guide-
lines have required relatively high efﬁ ciency ﬁ ltration for
central air-handling units. The overall efﬁ cacy of the ﬁ lter
installation has been compromised often by poor installation.
Gaps exist between the ﬁ lter cartridges and the ﬁ lter frames,
or if blank-off panels are provided, they are not permanently
attached and are subsequently installed improperly after the
ﬁ rst ﬁ lter change. These gaps circumvent the purpose of the
ﬁ lters (by allowing air to take the path of least resistance and
bypass the ﬁ lter). The 2006 edition includes a requirement
that blank-off panels be permanently attached to the frame and
have seals equivalent to those provided for the ﬁ lter cartridges.
Typically, these blank-off panels would be sheet metal.
MERV Ratings. MERV ratings (ANSI/ASHRAE Standard
52.2-1999, Method of Testing General Ventilation Air Clean-
ing Devices for Removal by Particle Size) have been included
in addition to dust spot efﬁ ciency. This acknowledges the
industry acceptance of Standard 52.2 in lieu of ASHRAE
Standard 52.1-1992, Gravimetric and Dust-Spot Procedures
for Testing Air-Cleaning Devices Used in General Ventilation
for Removing Particulate Matter.
O&M Manuals. The 2006 edition includes a new require-
ment for owners to be provided with detailed maintenance and
operation information at the completion of a project, including
energy rating information. This requirement is intended to
provide operators with sufﬁ cient information to successfully
and efﬁ ciently operate their facilities.
Boiler Plant Capacity. The 2006 edition reintroduces the
requirement for reserve boiler plant capacity for space heating
in critical areas for climates where the design dry-bulb tem-
perature is less than 25°F (–4°C). The reserve capacity shall
be sufﬁ cient to provide hot water service for clinical, dietary,
and patient use; steam for sterilization and dietary purposes;
Table 1: Ventilation requirements for areas affecting patient care in hospital and outpatient facilities.
Air Movement
Minimum Air
Minimum Total
Relationship to
Changes Of
Air Changes
Adjacent Area
Outdoor Air
Per Hour
Per Hour
Surgery and Critical Care
Intermediate Care
—
2
6
Gastrointestinal
Out
2
6
Endoscopy Room
Endoscopic
Instrument
In
—
10
Processing Room
Laser Eye Room
Out
3
15
X-ray (Surgical/
Critical Care and
Out
3
15
Catheterization)
Ancillary
Lab Biochemistry
In
—
6
Lab Serology
In
—
6
Health-Care HVAC
H36
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
and space heating for operating, de-
livery, labor, recovery, nurseries and
intensive care.
Measurements Prior to Renova-
tion Projects. A requirement has
been added to measure (prior to the
start of construction) the air and
water ﬂ ow of any utility that will
be affected by a renovation project.
This is intended to address both the
issue of sufﬁ cient capacity to serve
the renovated area and to maintain
the existing service capacity for non-
renovated areas.
One example would be a single
ﬂ oor nursing unit renovation. Prior
to the completion of the design, ﬁ eld
measurements would be obtained
indicating the static pressure at the
anticipated point of connection to the
supply air, return air, exhaust air and
hot water reheat risers, and at each
major connection, those risers on
other ﬂ oors. This information would be used by the designers
for two purposes:
1. To assist in the veriﬁ cation that sufﬁ cient capacity exists
in the risers for the new work, or determine if additional work
on the system is required; and
2. To allow the utilities serving other ﬂ oors to be rebalanced
after the modiﬁ cations are made to ensure that utility service
is not reduced on these ﬂ oors.
To keep this requirement reasonable, it is limited to work
that affects more than 10% of the system in question (chilled
or hot water system, air-handling unit zone, exhaust fan sys-
requirements will be relocated to an overall engineering chapter.
A new chapter, section, and paragraph numbering system will be
implemented to allow easy reference of speciﬁ c requirements.
Sustainable Design
Sustainable design is introduced in Chapter 2, Envi-
ronment of Care. In keeping with the current trends to-
wards “green” design, additional information has been
added to this chapter. The requirement is that sustainable
design be considered. No specific items are mandated.
Additional information about how current sustainable fea-
tem, etc.).
Expanded, New, and Reorganized
Chapters
Chapters 13, Hospice; 14, Assisted
Living; and 15, Adult Day Health
Care have been greatly expanded. The
mechanical recommendations address
basic HVAC system performance.
A new chapter addressing small
primary care hospitals has been added.
The ventilation requirements are indi-
cated in Chapter 7, General Hospital.
To avoid confusion and discrepancies
between similar components of dif-
ferent chapters, common engineering
0.0300
0.0280
0.0260
0.0240
0.0220
0.0200
0.0180
0.0160
0.0140
0.0120
0.0100
0.0080
0.0060
0.0040
0.0020
0.0000
Humidity Ratio (lb. H2O per lb Dry Air)
30 F
40 F
50 F
60 F
70 F
80 F
90 F
100 F
110 F
120 F
30°F
40°F
50°F
60°F
70°F
80°F
90°F
100°F
110°F
120°F
Dry-Bulb Temperature
Figure 1: Psychrometric chart, indicating zone of acceptable operating room space conditions.
h = 50 Btu/lb
h = 40 Btu/lb
h = 30 Btu/lb
h = 20 Btu/lb
RH = 30%
%
RH = 40%
%
RH = 50%
%
RH = 60%
Advertisement formerly in this space.
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H37
tures relate to the health-care environment is included in
the appendix.
This chapter also addresses the therapeutic environment.
Concerns for water features that may soothe patients also may
pose health risks. The appendix suggests because items such
as fountains and other open decorative water features may rep-
resent a reservoir for opportunistic human pathogens they are
not recommended for installation within any enclosed spaces
of health care environments. If provided, the space enclosing
the water feature should be exhausted. However, enclosed
aquariums are not subject to exhaust recommendations.
Outstanding Issues for the Next Edition
Several issues are not resolved in the 2006 edition for various
reasons. Some of these items relate to boiler plant redundancy
and emergency operation, refrigeration plant redundancy and
emergency operation, surge capacity for airborne infection
isolation rooms in an emergency, coordination with proposed
ASHRAE Standard 170P, Ventilation of Healthcare Facili-
ties, ventilation of construction sites of renovation projects,
and humidity conditions in operating rooms. To allow more
information to be provided for current issues, an approach
is planned to disseminate formal interpretations and updated
information on a shorter cycle than the update of the main
document is planned.
Summary
The changes in the ventilation recommendations of the
Guidelines reﬂ ect:
1. The application of new research, e.g., operating rooms;4
and
2. Consistency with the medical program requirements, e.g.,
Endoscopy, Procedure Room use, etc., established on evidence-
based clinical research and sound principles of asepsis.2,3
These changes are the result of a multidisciplinary review of
the ventilation requirements, and the ventilation recommenda-
tions are based on deﬁ nitive scientiﬁ c basis.
References
1. Guidelines for Design and Construction of Hospital and Health
Care Facilities. 2006. Washington, D.C.: The American Institute of
Architects Press.
2. APIC. APIC Text of Infection Control and Epidemiology. Asso-
ciation for Professionals in Infection Control and Epidemiology 2nd
ed. 2005. Washington, D.C.: Association for Professionals in Infection
Control and Epidemiology. Aseptic Technique 20.1 – 3.
3. CDC. 2003. Guideline for Environmental Infection Control in
Health-Care Facilities. 2003 Recommendations of CDC and the
Healthcare Infection Control Practices Advisory Committee (HICPAC)
www.cdc.gov/ncidod/dhqp/gl\_environinfection.html.
4. Memarzadeh, F. and Z. Jiang. 2004. “Effects of operating room
geometry and ventilation system parameter variations on the protec-
tion of the surgical site.” IAQ 2004: Critical Operations: Supporting
the Healing Environment through IAQ Performance Standards.
Advertisement formerly in this space.
By Kurt Roth, Ph.D., Associate Member ASHRAE;
John Dieckmann, P.E., Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
Natural and
Hybrid
Ventilation
This is the thirty-third column inspired by a DOE report
covering energy-saving HVAC&R technologies.
M
ost commercial buildings use mechanical systems to
ventilate and cool commercial buildings. In contrast,
a building with natural ventilation (NV) relies on
natural forces, primarily wind and thermal buoyancy, to move
air to ventilate and cool buildings. The two basic approaches to
NV are cross and stack ventilation.1,2 In both cases, the build-
ing designs allow for sufﬁ cient volume of outdoor air (OA)
to ﬂ ow through building spaces. NV buildings typically have
more complex façade and window systems, such as operable
(including automated) windows, dedicated air intakes, and roof
vents to effectively control building airﬂ ows.
Cross-ventilated buildings rely upon outdoor wind forces
to generate a pressure gradient from one side of the building
to another that drives OA through open windows (or other air
intake devices) on the high-pressure side of the building and out
of openings on the low-pressure side. In contrast, NV buildings
based on the stack effect often feature multistory chimney-like
spaces such as atria, specially designed heat stacks, and double-
skin façades.3–6 Heat generated inside the building (e.g., by
lights, people, and ofﬁ ce equipment) and from the sun warms
a column of air, causing it to rise and exit near or at the top of
the buildings. As the warm air rises, it draws additional air into
the lower part of the building to replace the rising air.
Hybrid ventilation (HV) systems, also known as mixed-mode
systems, have the infrastructure for both NV and conventional
air-conditioning systems. When possible, they use NV to pro-
vide space cooling and OA ventilation, and only operate air
conditioners when the NV system cannot meet space cooling
requirements.
Although all buildings before the 20th century were naturally
ventilated and cooled, very few conditioned buildings in the U.S.
currently use NV or HV. Recently, NV and HV have become
Advertisement formerly in this space.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning
© 2006 American Society of Heating Refrigerating and Air-Conditioning
Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48,
June 2006). For personal use only. Additional distribution in either paper or
digital form is not permitted without ASHRAE’s permission.
H38
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
June 2006
more common outside of the U.S., notably in the cooler climates
of northern Europe and the U.K.4,5,7 Driving this renaissance
are two advantages of NV systems, reductions in ventilation and
cooling energy consumption and potential for improved indoor
air quality. Relative to conventional systems, NV can reduce
ventilation energy consumption because it uses natural forces
to move air instead of blowers and fans. Large volumes of OA
ﬂ owing through NV buildings also can reduce cooling energy
consumption by supplanting the need for cooling during periods
when the OA temperature is below the indoor air temperature
and humidity levels are acceptable. In some cases, NV buildings
introduce signiﬁ cantly higher levels of OA than economizers.1,4
As such, they can achieve greater cooling energy savings than
economizers and, when used in conjunction with sufﬁ cient
building mass, can also enable more extensive use of night
pre-cooling of buildings. Furthermore, research suggests that
occupants of NV buildings adapt to and can tolerate a greater
range of indoor temperatures, well beyond ASHRAE-deﬁ ned
comfort zones.8 This enables higher indoor air temperature
setpoints and, thus, additional cooling energy savings.
Because OA quality usually exceeds that of indoor air, NV
potentially improves IAQ. Some studies suggest that this,
in turn, can also reduce the incidence of sick building syn-
drome,9 increase occupant satisfaction and, possibly, worker
productivity.1,10,11
Energy-Saving Potential
Studies suggest that NV-only systems can provide acceptable
comfort throughout the year in very limited portions of the U.S.,
primarily in areas near the Paciﬁ c coast that have moderate
temperatures and low humidity.4,12 Outside of these regions, NV
cannot, by itself, maintain acceptable indoor environmental con-
ditions for signiﬁ cant periods due to temperature and humidity
levels.4 Consequently, the energy-saving potential assessment
and market factors discussions focus on HV systems.
Few studies have evaluated energy-saving potential of HV in
the U.S. To date, all of these studies have limitations. Emmerich,
et al.,4 carried out simulations comparing HV performance and
conventional systems conditioning a ﬁ ve-story, 46,000 ft2 (4273
m2) ofﬁ ce building in ﬁ ve different U.S. climates during Feb-
ruary, April, and July. They found that HV could dramatically
reduce (>50%) fan energy consumption in all cities, except dur-
ing colder months in the colder climates. The study also found
major reductions (~50%+) in cooling loads in all but the hot
and humid climates. On the other hand, HV moderately (~10%)
increased heating loads in the colder climates.
Another simulation-based study compared the annual energy
performance of HV to a conventional system in 40 U.S. cities.
They found that HVAC energy consumption decreased in all but
the hottest and most humid climates, with an average savings
of approximately 10%.12
The U.S. energy-saving potential for HV is difﬁ cult to
quantify from available data. A preliminary estimate is that
HV could reduce U.S. commercial building HVAC energy
consumption by an average of approximately 10%. This
number masks large geographical variations in total and by
component (cooling, heating, and ventilation) savings, includ-
ing potential increases in some regions and components. Un-
like many energy-efﬁ ciency measures, NV and HV are whole
building approaches that cannot be readily retroﬁ tted into a
larger portion of buildings. This limits their applicability to
the existing building stock.
Market Factors
Although HV has become accepted in some regions of the
world, it has negligible market share for U.S. commercial
buildings.4 Key barriers to greater use of HV in the U.S. in-
clude unfamiliarity with this approach, climatic limitations,
design challenges, ﬁ re code concerns, and implementation
challenges.
If a team does know about HV and wants to build an HV
building, they face several additional challenges. Because suc-
cessful HV buildings require strong integration of the overall
building design with climate control systems, the systems are
more challenging to design and effectively implement than
conventional systems. Designs must consider many factors,
including prevailing local winds, temperature, and humidity
over the course of the year, air distribution throughout the
Key barriers to greater use of hybrid ventilation in the U.S.
include unfamiliarity with these approaches, climatic limitations,
design challenges, ﬁ re code concerns, and implementation
challenges.
building, and the building’s thermal mass.3,4 Unfortunately,
few solid design and analysis data are available, and there is
a general lack of adequate design tools and methodologies.
In particular, designers need to understand airﬂ ows inside the
building to ensure proper airﬂ ow distribution and enable effec-
tive airﬂ ow control. Although coupled building airﬂ ow-thermal
simulations can provide this information, they typically are
costly and complex to perform.3
Furthermore, the U.S. building ventilation code, ANSI/
ASHRAE Standard 62.1, Ventilation for Acceptable Indoor
Air Quality, compromises the energy-saving potential of HV.
Speciﬁ cally, it requires a building to meet ventilation require-
ments as either an NV or mechanically ventilated building,
but does not allow the building to satisfy the standard for its
operational mode at a given point of time.
For example, if the designers select the NV design method for an
HV building, the building must always have the OA intakes open
during occupancy, even if the mechanical system operates and
provides sufﬁ cient airﬂ ow. During hot and humid or cold periods
where the HV building would logically use mechanical ventilation,
this increases space conditioning loads. Conversely, an HV system
designed to meet the mechanical ventilation design criteria must:
• Provide the minimum OA ventilation levels during oc-
cupancy via mechanical ventilation; or
• Use natural ventilation but verify, per the IAQ Procedure
of Standard 62, that the concentrations of all relevant
contaminants of concern lie within acceptable levels.7
Given the general confusion and legal concerns about prop-
erly implementing the IAQ Procedure, most designers likely
would have the mechanical system provide the prescribed OA
levels during occupancy. This reduces or eliminates the ventila-
tion energy savings.
NV and HV buildings also encounter challenges related to
ﬁ re codes because they are designed to enable large airﬂ ow
volumes between spaces. Although desirable from a ventilation
perspective, this raises smoke and ﬁ re propagation concerns,
which complicate design and implementation of the HV or NV
system.3,5,13 The associated project risk likely would deter many
teams from pursuing HV and NV. Finally, an effective natural
or hybrid ventilation system requires integration of the building
and HVAC system designs. In turn, this depends upon effective
collaboration between architects, building designers, and HVAC
designers and installers. Such a collaborative design approach
is uncommon for U.S. commercial buildings.2,3,13
Assuming a good design, effective implementation of NV
and HV is another challenge due to the uniqueness and greater
complexity of these systems. NV and HV systems actually
can increase energy consumption if poorly designed or imple-
mented.1 To provide the intended OA to all spaces, NV and
HV buildings need to have low inﬁ ltration levels.3,4 They also
require well-implemented control systems to dynamically co-
ordinate OA intakes (automated windows, dampers, etc.) with
the mechanical systems as outdoor and building conditions
change.3,5 Building owners and operators also have concerns
about the feasibility of maintaining the more sophisticated
controls, as well as the general maintenance required for the
airﬂ ow dampers and powered windows.4,5 Other potential issues
requiring attention include outdoor noise propagation through
air intakes,1,13 insufﬁ cient treatment of low-quality OA, and
occupant discomfort caused by indoor airﬂ ows.4
References
1. Brown, G.Z. and L. Huang. 2006. “Natural ventilation in
northwest buildings.” ASHRAE Journal 48(1):47 – 52.
l
2. Jones, J. and A.W. West. 2001. “Natural ventilation and
collaborative design.” ASHRAE Journal (11):46–50.
l l
3. Kosik, W.J. 2001. “Design strategies for hybrid ventilation.”
ASHRAE Journal 43(10):18 – 24.
l
4. Emmerich, S.J. and J. Crum. 2005. “Simulated Per-
formance of Natural and Hybrid Ventilation Systems in an
Ofﬁ ce Building.” Final Report Prepared by the National
Institute of Standard Technology for the Air-Conditioning
and Refrigeration Technology Institute, ARTI-21CR/611-
40076-01. www.arti-research.org/research/completed/ﬁ n-
alreports/40076-ﬁ nal.pdf.
5. Brager, G.S., E. Ring, and K. Powell. 2000. “Mixed-mode
ventilation: HVAC meets Mother Nature.” Engineered Systems
(5):60 – 70.
6. Lawrence Berkeley National Laboratory. 2006. http://gaia.
lbl.gov/hpbf/techno\_c3.htm.
7. Emmerich, S.J., A.K. Persily, W.S. Dols, and J.W. Axley.
2003. “Impact of Natural Ventilation Strategies and Design Is-
sues for California Applications, Including Input to ASHRAE
Standard 62 and California Title 24.” Final Report Prepared for
Architectural Energy Corporation NISTIR 7062.
8. Brager, G.S. and R. deDear. 2000. “A standard for natural
ventilation.” ASHRAE Journal (10):21–28.
l
9. Seppänen, O. and W.J. Fisk. 2002. “Relationship of SBS-
Symptoms and Ventilation System Type in Ofﬁ ce Buildings.”
Lawrence Berkeley National Laboratory Report LBNL-50046.
10. Seppänen, O. and W.J. Fisk. 2005. “A procedure to esti-
mate the cost effectiveness of indoor environmental improve-
ments in ofﬁ ce work.” Proceedings of Clima2005.
11. Olesen, B.W. 2005. “Indoor environment-health-comfort
and productivity.” Proceedings Clima2005.
12. Spindler, H., L. Glicksman and L. Norford. 2002. “The
potential for natural and hybrid cooling strategies to reduce
cooling energy consumption in the United States.” Proceedings
of RoomVent 2002.
13. Delsante, A. and T.A. Vik. 2000. “Hybrid Ventilation: State-
of-the-Art Review.” International Energy Agency Annex 35:
Hybrid Ventilation in New and Retroﬁ tted Ofﬁ ce Buildings.
Kurt W. Roth, Ph.D., is associate principal, and John Di-
eckmann, P.E., is principal in the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
June 2006
Rx for Heath-Care HVAC | A Supplement to ASHRAE Journal
H39
44
ASHRAE Journal
ashrae.org
July 2006
About the Author
Carol Marriott, P.Eng. is applications manager for
McQuay International in Minneapolis.
M
any building owners are choosing sustainable design be-
cause the economics make more sense now. For example,
rising energy costs are reducing the payback period for capital im-
provements that improve energy performance. However, in contrast
to the wealth of promotional information for why sustainable building
practices should be used, surprisingly little application information
is available on sustainable design.
This article focuses on one aspect of
sustainable design—changing traditional
design parameters to improve the energy
performance of an HVAC system. It pro-
vides several examples of design param-
eters to improve HVAC system efﬁ ciency
with solid economic payback, or in some
cases, immediate payback.
To investigate the amount of savings
that can occur from making changes to
an HVAC system, one must start with a
benchmark system to provide a perfor-
mance baseline against which the alter-
native system can be measured. For the
examples provided in this article, ANSI/
ASHRAE/IESNA Standard 90.1-2004,
Energy Standard for Buildings Except
Low-Rise Residential Buildings, Appen-
dix G, Performance Rating Method, was
used to provide the benchmark HVAC
system based on building size. These
benchmarks are summarized in Table 1
for nonresidential spaces.
The energy rates1 used in all three
analyses are summarized in
analyses are summarized in Table 2
Table 2. To
To
perform the energy analysis, a private en-
ergy analysis tool using reduced weather
data gives a ballpark idea of energy sav-
ings. Appendix G details speciﬁ c energy
analysis program requirements including
8,760 hour weather data. Appendix G
also is being used as the benchmark for
the Energy and Atmosphere Credit 1 in
Leadership in Energy and Environmental
Design® (LEED)-NC v2.2.
Example 1: Optimal Air Systems
To understand the synergies in the
system, Figure 1 shows average annual
energy consumption of a building in
Chicago using VAV with reheat with
water-cooled chillers. The pie chart will
change depending on the location of the
building and the HVAC system used.
Interestingly, fan energy is the greatest
energy consumer in the mechanical sys-
tem because the fans are used the entire
By Carol Marriott, P.Eng.
By Carol Marriott PEng , Member ASHRAE
Member ASHRAE
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
July 2006
ASHRAE Journal
45
time the building is occupied. From this you could draw a
conclusion that money spent for high-efﬁ ciency chillers might
be better spent on reducing fan energy expenses to generate
greater returns.
Pursuing these airside savings can challenge the most sacred
HVAC design principle—supplying 55°F (13°C) air to the
space. Cooling supply air to 55°F (13°C) generally provides
the required humidity ratio to maintain space conditions at
75°F (24°C) and 50% relative humidity. However, cooling sup-
ply air below 55°F (13°C) offers the potential for signiﬁ cant
capital or energy cost savings in many applications. Chapter
26 of the 2005 ASHRAE Handbook—Fundamentals addresses
insulation to avoid condensation based on relative humidity
levels in the space.
As the supply air temperature is reduced, the supply air vol-
ume decreases proportionally. That is, a 10% increase in supply
air T (space setpoint minus the supply air temperature) will
T
result in a 10% drop in required supply air volume. Any resulting
energy savings from the lower airﬂ ow can be taken as a reduc-
tion in annual energy consumed or as capital cost savings:
• Sizing the air handler and ductwork as if the system is
providing 55°F (13°C) supply air results in energy savings
during the life of the equipment. As the T of
T
the system increases, the amount of airﬂ ow
required to provide the same cooling effect is
reduced. This lowers the static pressure and
allows smaller fan motors to be installed. The
decreased fan size also reduces fan noise,
resulting in a quieter system. This approach
is ideal for existing buildings where the cost
to remove and replace existing ductwork may
be prohibitive.
• Reducing the duct, air handler and fan motor
sizes to match the lower supply air volume
can result in capital cost savings and, in the
case of indoor air-handling units, provide
more leasable space. This approach is ideal
for new buildings where there are no preexist-
ing conditions affecting the design (i.e., ductwork).
The practice of reducing supply air temperature is common
in grocery stores to improve humidity control, and it is gain-
ing popularity in comfort cooling applications. The key design
parameter is to identify the optimal air or balance point. This
is the lowest supply air temperature that can be used without
increasing the annual operating cost of the building. While it
is typically 48°F to 52°F (9°C to 11°C), every building is dif-
ferent and annual energy analysis is required to determine this
point. The amount of time and effort on ﬁ nding the balance
point depends on the complexity of the project.
The penalty for achieving these reductions is that the colder
supply air temperature requires more refrigeration work and
reduces the number of hours in a year where economizer
operation can be used. For example, lowering the supply
air setpoint from 55°F to 50°F (13°C to 10°C) removes the
opportunity to cool the building with outdoor air when the
ambient dry bulb is between 55°F and 50°F (13°C and 10°C).
In Chicago, 601 hours of the year are between 50°F and 55°F
(10°C and 13°C), or roughly 7% of the hours when a HVAC
system may be operating. With integrated economizers, some
cooling effect can be gained, but supplemental mechanical
cooling is required.
In addition, the primary system must be capable of providing
the low supply air temperature. This is not an issue with chiller
and air-handling systems, but it does require that packaged
rooftop and other unitary systems offer some ﬂ exibility in DX
coil and refrigeration component selections to avoid oversizing
the unit to provide the lower supply air temperature.
Table 3 shows the effect of lowering the supply air tem-
perature to 50°F (10°C) for a one-story, 100,000 ft2 (9290
m2) retail building. To illustrate the effects of changing the
design supply temperature from the traditional 55°F to 50°F
(13°C to 10°C), a VAV packaged rooftop system that meets
the minimum requirements of Standard 90.1-2004 was se-
lected as the baseline system from Appendix G (Table 1). In
this comparison, the duct size was maintained to keep capital
costs ﬂ at and investigate energy savings of the lower airﬂ ow
rate and reduced static pressure. Three locations throughout
the U.S. were chosen to illustrate the results in different cli-
mates. The 50°F (10°C) supply air temperature was selected
for illustration purposes only and may or may not represent
the optimal air or balance point for each application.
Note that the building energy cost savings ranged from 4.8%
to 6.1%. These are signiﬁ cant energy cost savings with little or
no impact on design work or capital costs. With a little more
effort, the system could be further optimized to deliver even
greater energy cost savings:
However, in contrast to the wealth of promo-
tional information for why sustainable build-
ing practices should be used, surprisingly
little application information is available on
sustainable design.
46
ASHRAE Journal
ashrae.org
July 2006
• The lower supply air temperature also lowers the relative
humidity in the space. This should allow the room setpoint
to be raised while still maintaining acceptable conditions
as detailed in ANSI/ASHRAE Standard 55-2004, Thermal
Environmental Conditions for Human Occupancy.
• The airside can be speciﬁ ed with a blow-through (fan be-
fore coil) vs. a draw-through (fan after coil) conﬁ guration
to eliminate the additional airﬂ ow required to compensate
for fan heat in the airstream (typically a 2°F to 3°F [1°C
to 1.5°C] temperature rise).
• Specifying more efﬁ cient fans and compressors may raise
capital costs, but the payback could be very favorable.
Each of these strategies can be justiﬁ ed or cast aside using
the same energy analysis shown in this example.
Example 2: Recovering Energy from Condenser Water
A huge amount of heat energy is sent to the atmosphere
through the cooling towers. In addition to every Btu collected
in the building, approximately 25% more heat energy from
compressor and accessory work is sent to the tower. Typically,
chillers send 95°F (35°C) water to the cooling tower. By
raising this design parameter to between 105°F (40°C) and
140°F (60°C) through one of two condenser heat recovery
options, the increased chiller lift penalizes the compressor
efﬁ ciency of the cooling system but beneﬁ ts the heating
system. Overall, the total HVAC system may perform more
economically and show a solid economic payback for the
additional capital cost.2
Condenser heat recovery can be used for building reheat or to
preheat domestic hot water. Standard 90.1-2004 has minimum
requirements for heat recovery:
6.5.6.2 Heat Recovery for Service Water Heating—Con-
denser heat recovery systems shall be installed for heating or
preheating of service hot water provided all of the following
are true:
a. The facility operates 24 hours day.
b. The total installed heat rejection capacity of the water-
cooled system exceeds 6,000,000 Btu/h (1700 kW) of heat of
rejection.
c. The design service water heating load exceeds 1,000,000
Btu/h (300 kW).
The required heat recovery system shall have the capacity to
provide the smaller of:
a. 60% of the peak heat rejection load at design condi-
tions, or
b. Preheat of the peak service hot water draw to 85°F (29°C).
Exceptions to 6.5.6.2
a. Facilities that employ condenser heat recovery for space
heating with a heat recovery design exceeding 30% of the peak
water-cooled condenser load at design conditions.
b. Facilities that provide 60% of their service water heating
from site solar or site recovered energy, or from other sources.
In addition, Standard 90.1 exempts the requirement for
economizers, 6.5.1 (d) if the HVAC system includes a
condenser heat recovery system that is required by 6.5.6.2.
Standard 90.1 also allows simultaneous heating and cooling
for comfort or dehumidiﬁ cation purposes if 75% of the reheat
energy is site-recovered, such as condenser heat recovery
Fans
48%
Chiller
38%
Pumps
12%
Towers
Towers
2%
Figure 1: Average ofﬁ ce building annual energy consumption.
Building Type\*
Fossil Fuel &
Electric
Purchased Heat
And Other
Number
Area
of Floors
3
<75,000 ft2 Packaged Rooftop
Packaged Rooftop
Or Less
<75 0
<75 0
Constant Volume
Heat Pump
p
Constant Volume
Or Less
Or Less
Constant Volume
Constant Volume
4 or 5
<75,000 ft2
Packaged Rooftop
Packaged Rooftop
4 or 5
<75 0
4 or 5
<75 0
VAV with Reheat
VAV With Parallel
g
Fan Powered Boxes
5 or
75,000 ft2 to
Less
150,000 ft2
More Than
Any
VAV With
VAV With
5
Than
a
A
Reheat & Chillers
Parallel Fan
Powered Boxes
Any
Any
5 5
Reheat & Chillers
Reheat & Chillers
And Chillers
\* Nonresidential buildings only are listed here.
Table 1: Baseline system from Standard 90.1-2004’s Appendix G.
Location
Electricity ($/kWh) Natural Gas
$/Therm
$/GJ
Chicago
$0.0754
$1.11
$10.52
Miami
$0.0761
$1.33
$12.61
Philadelphia
$0.0851
$1.20
$11.37
Minneapolis
$0.0631
$1.01
$9.57
Helena
$0.0742
$1.04
$9.86
Denver
$0.0689
$0.92
$8.72
Table 2: Average energy prices used in comparisons.
Baseline
Performance
Percent
Energy
System Energy
Energy
Cost
Cost
Savings
Chicago
$307,983
$289,259
6.1%
Miami
$228,482
$217,394
4.9%
Philadelphia
$261,108
$248,544
4.8%
Table 3 Energy cost comparison: 50°F and 55°F SAT.
July 2006
ASHRAE Journal
47
systems. The two main building types
likely to meet the condenser recovery
requirement are health-care and hospi-
tality facilities. Condenser heat recovery
can be performed using a heat recovery
chiller, or a cascaded system with a
dedicated heat recovery chiller.
A split condenser heat recovery chiller,
shown in Figure 2, changes the typical
design parameters of chiller operation
on the condenser side from 85°F/95°F
(39°C/35°C) to 95°F/105°F (35°C/40°C).
This increases the chiller lift during heat
recovery mode and results in a penalty on
chiller efﬁ ciency. The chiller either oper-
ates in cooling tower mode, rejecting con-
denser heat outdoors, or in heat recovery
mode, where the condenser produces up to
105°F (40°C) water for building use. This
system is limited by the lift capabilities of
the chiller. At 105°F (40°C), reheat coils
may have to be resized, increasing capital
costs and pressure drop compared to a
coil sized for a design reheat temperature
of 140°F (60°C).
Cascading the system and having a
dedicated heat recovery chiller, as shown
in Figure 3, allows the source chiller to
run at typical comfort cooling condi-
tions. Condenser water is sent to a cool-
ing tower, or through the evaporator of
the dedicated heat recovery chiller. The
dedicated heat recovery chiller has simi-
lar lift requirements as a chiller at stan-
dard conditions, so it is able to generate
up to 140°F (60°C) water for building
use. An advantage of this system is that
the dedicated heat recovery chiller can
Figure 2 (left): Split condenser heat recovery chiller system. Figure 3 (right): Cascaded system with dedicated heat recovery chiller.
be bypassed in non-heat recovery mode.
A disadvantage is the added capital cost
of another chiller.
Recovered Energy for Building Heat
Constant volume with reheat and four-
pipe fan coil systems are good candidates
for condenser energy recovery because
they share a common trait of simultane-
ous heating and cooling. VAV systems
may be a good candidate, depending
upon the minimum turndown on the VAV
boxes. If the minimum turndown is 50%
or more, as is the case with many health-
care applications, it may make sense.
Figure 4 shows a typical annual heating
and cooling load proﬁ le for a constant
volume with reheat system commonly
used in health-care facilities. This ﬁ gure
clearly demonstrates the Golden Rule
of energy recovery “You must have an
energy source at the same time you have
an energy need!”
The ideal size for the energy recovery
equipment is the point where the instan-
taneous heat source meets the instanta-
neous heating requirement. This is where
the heating and cooling lines cross in
Figure 4. Energy can be recovered in the
shaded area under both curves.
The only way to know for certain if
condenser energy recovery for heat-
ing makes sense is to run an annual
energy analysis. For this example, a
three-story, 480,000 ft2 (4400 m2) acute
care hospital with a 1,600 ton (455
kW) chiller plant and a 20,000 kBtu/h
(2000 MJ/h) boiler plant is considered.
Water Cooled
Chiller
Dedicated Heat
Recovery Chiller
Cooling Tower
Boiler Plant
Split Condenser Heat
Recovery Chiller
Cooling Tower
Boiler Plant
The HVAC system is a combination of
VAV and constant volume with reheat
and chillers providing 400,000 cfm
(190 000 L/s) of supply air and 192,000
cfm (90 600 L/s) of ventilation air.
The baseline system is comprised of
two 800 ton (225 kW) centrifugal chill-
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
July 2006
Results
Baseline
Dedicated
Split Condenser
Heat Recovery
Heat Recovery Chiller
Chicago
$1,630,568
$1,494,932
$1,499,952
Miami
$1,853,206
$1,654,514
$1,657,945
Philadelphia
$1,752,934
$1,601,086
$1,603,705
Percent
Baseline
Dedicated
Split Condenser
Energy
Heat Recovery
Heat Recovery Chiller
Savings
Chicago
N/A
8.3%
8.0%
Miami
N/A
10.7%
10.5%
Philadelphia
N/A
8.7%
8.5%
Location
Baseline
Geothermal
Percent
Energy Cost
Energy Cost
Savings
Philadelphia
$137,503
$118,429
13.9%
Minneapolis
$103,151
$90,260
12.5%
Helena
$112,064
$103,842
7.3%
Denver
$101,320
$95,737
5.5%
Chicago
$117,617
$106,021
9.9%
Table 5: Comparison of baseline VAV rooftop system and geothermal
WSHP systems in a ﬁ ve-story 100,000 ft2t2t (9290 m2) ofﬁ ce building.
2)
2
Table 4: Building energy comparison: base chiller system vs. energy
recovery options.
ers. The ﬁ rst energy recovery option includes two 800 ton (225
kW) centrifugal chillers and a 460 ton (130 kW) dedicated heat
recovery chiller (4.4 COP). The dedicated heat recovery chiller
is designed to provide 140°F (60°C) hot water. Additional
design requirements for this system include increasing the
source chiller head by 20 ft (6 m) to accommodate the added
pressure drop of the energy
recovery chiller. A hot water
tertiary pump has also been
included.
The second heat recovery
option includes a 1,200 ton
(340 kW) centrifugal chiller
and a 375 ton (100 kW) split
condenser heat recovery chill-
er (0.73 kW/ton, 4.80 COP)
optimized for the heat recov-
ery load and supplying 105°F
(40°C) hot water. A design
consideration for this system
includes adding deeper heating
coils to account for the lower
grade heat from the split con-
denser heat recovery chiller.
Static pressure has been in-
creased by 0.20 in. (50 Pa) to
account for the deeper coils. In
addition, a hot water tertiary
pump has been added.
As shown in Table 4, both
energy recovery options saved
between 8% to 10.7% on
building energy. Further analy-
sis could be done to achieve
more energy savings such as
using variable ﬂ ow, changing
condenser water temperature,
changing chilled water tem-
perature range, or changing
other chiller system design
parameters.
Example 3: Geothermal
Heat Pump Systems
The ﬁ nal example relies on
selecting an HVAC system
that is more efﬁ cient to be-
gin with and optimizing it to
achieve capital cost savings
and additional energy savings.
Geothermal water source heat pump systems are some of the
most energy efﬁ cient systems for applications such as ofﬁ ces,
schools, medical facilities, dormitories, condominiums, and
recreational facilities.
For this example, the baseline building is a ﬁ ve-story,
100,000 ft2 (9290 m2) ofﬁ ce building with standard ofﬁ ce
building hours. Referring back to Appendix G (Table 1), the
baseline HVAC system is a packaged VAV rooftop system
that meets the minimum requirements of Standard 90.1-2004.
With the exception of the HVAC system change, all other
design parameters such as
lighting and building orien-
tation were kept the same to
provide an equal comparison
of the systems. The results
for ﬁ ve different cities are
shown in Table 5. Energy
cost savings range from 5.5%
to 13.9%.
What About Costs?
The high efﬁ ciency of a
geothermal system often is
perceived to come at a cost
premium, primarily because
the costs associated with the
ground loop are perceived to
be high. As with many new
technologies or systems, the
cost premium can depend
on the experience of the
local market.
Table 6 shows the calcu-
lated simple payback for the
geothermal system, which
ranges from 1.3 to 13.3
years depending on the util-
ity and maintenance cost
savings, and the capital cost
premium. Some assumptions
are made in this calculation.
First, it is assumed that the
geothermal systems cost less
to maintain than standard
VAV rooftop systems. The
maintenance cost savings vs.
the rooftop VAV system was
given a range from $0.02/ft2
to $0.06/ft2 ($0.20/m2 to
$0.60/m2).
Second, the capital cost
premium of the geothermal
system was given a range
from $0.50/ft2 ($5/m2) to
$1.50/ft2 (15/m2). It is often difﬁ cult to develop accurate in-
formation on the costs of different system types compared to
equipment types. For this reason, a range was given for both
maintenance savings and capital cost premium. As you can
Cooling
Heating
Jan. Feb. March April May June
July
Aug. Sept. Oct. Nov. Dec.
Month
Btu/ft
Btu/ft2 (J/m
(J/m2)
Figure 4: Optimum heating and cooling load proﬁ le for condenser
heat recovery systems.
July 2006
ASHRAE Journal
49
see from Table 6, the cost premium for a geothermal system
is easily overcome by cumulative energy savings in some
climates and applications. Note that simple payback only
looks at ﬁ rst year cost savings. Rising costs for natural gas
and electricity in many areas of the United States can reduce
the payback.
Optimizing Geothermal Systems
Three design parameters were taken into consideration
to optimize the geothermal system: the effect of raising the
loop temperature on operating and capital costs, using vari-
able frequency drives (VFDs) on the pumps and using energy
recovery ventilators (ERV) for the makeup air.
Loop Temperature vs. Operating Costs
The loop temperature of a geothermal system affects its
efﬁ ciency and capital cost. A smaller geothermal loop will
run at higher temperatures, decreasing the cooling efﬁ ciency
and increasing the heating efﬁ ciency of the water source heat
pumps. However, a smaller loop results in signiﬁ cant capital
cost savings. Table 7 compares the energy use and capital cost
7 7
of geothermal systems with loops designed for water entering
the heat pumps at cooling design conditions of 95°F (35°C)
and 85°F (29°C). The cost of the loop is assumed to be $10
per linear foot ($30 per linear meter). From this chart you can
see that the energy savings for the larger loop (85°F/29°C)
is very small and does not justify the additional capital cost.
Alternatively, one could say that the insigniﬁ cant energy
penalty associated with the smaller loop (95°F/35°C) justiﬁ es
the capital cost savings.
Adding Variable Frequency Drives (VFDs) to the Pumps
The pumps serving geothermal systems are small, but they
provide constant ﬂ ow and run continuously. These small pumps
can use a signiﬁ cant amount of energy over the course of a year.
Adding VFDs to the system to provide variable ﬂ ow can reduce
this energy consumption considerably. In recent years, VFD costs
have been reduced, so that the payback (in energy cost savings) is
worth the capital cost premium for installing a VFD. Sometimes
the cost of a VFD is almost the same as the cost of a pump starter.
Table 8 shows the payback for using a VFD in this geothermal
system, considering three different capital cost premiums for
VFDs. The payback ranges from less than one year to just over
a year depending on the location and energy cost savings.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
July 2006
Energy Recovery of Ventilation Air
In many parts of the United States,
makeup air must be conditioned before
it enters the building. Water source heat
pumps generally are not suitable for
handling ventilation loads because the
compressors cycle on and off. In the off
cycle, dehumidiﬁ cation does not occur
and humid air can enter the space. A
standard makeup air unit and an energy
recovery ventilation (ERV) unit were
modeled to supply ventilation air for the
geothermal system. Using a range from
$0.50/cfm ($1 per L/s) to $1.50/cfm ($3
per L/s) capital cost premium for an
ERV system, Table 9 shows some of the
9
climates that are most favorable for an
ERV system. In general, climates that can
recover both heating and cooling energy
achieve the greatest energy savings.
Geothermal water source heat pump
systems are ideal for achieving high ef-
ﬁ ciency that pays back year after year in
energy cost savings for building owners.
While the installed cost of the system
can be higher than more conventional
systems, the payback is often favorable
for achieving lower life-cycle costs.
Conclusion
The examples presented in this article
can be implemented today in existing
buildings, as in Example 1, or new con-
struction designs, as in Examples 2 and
3, to improve the efﬁ ciency of HVAC
systems and reduce building energy
costs with solid economic payback.
Although whole building energy
costs were modeled, only the energy
cost differences of changing the HVAC
systems were considered. The effects
of changing the lighting, envelope,
and miscellaneous electric loads in the
building were not taken into account in
order to focus on the HVAC system. All
of these factors should be considered in
the scope of high-performance building
design.
References
1. Department of Energy Information
Administration, www.eia.doe.gov.
2. 2004 ASHRAE Handbook—HVAC
Systems and Equipment, Chapter 8, Applied
Heat Pump and Heat Recovery Systems.
Annual Utility
Maintenance Cost
Capital Cost Premium ($/ft2, $/m2)
Location
Cost Savings
Premium
$0.50 ($5) $1.00 ($10) $1.50 ($15)
($/ft2, $/m2)
Payback (Years)
$0.02 ($0.20)
1.5
3.0
4.4
Philadelphia
$19,074
$0.04 ($0.40)
1.4
2.8
4.2
$0.06 ($0.60)
1.3
2.6
4.0
$0.02 ($0.20)
2.1
4.3
6.4
Minneapolis
$12,891
$0.04 ($0.40)
2.0
3.9
5.9
$0.06 ($0.60)
1.8
3.6
5.5
$0.02 ($0.20)
3.2
6.4
9.6
Helena
$8,222
$0.04 ($0.40)
2.8
5.6
8.5
$0.06 ($0.60)
2.5
5.1
7.6
$0.02 ($0.20)
4.4
8.8
13.3
Denver
$5,583
$0.04 ($0.40)
3.8
7.5
11.3
$0.06 ($0.60)
3.3
6.5
9.8
$0.02 ($0.20)
2.3
4.7
7.0
Chicago
$11,596
$0.04 ($0.40)
2.1
4.3
6.4
$0.06 ($0.60)
2.0
3.9
5.9
Location Energy Cost 95°F
Energy Cost 85°F
Capital Cost
Energy
Payback
(35°C) Loop
(29°C) Loop
Difference
Savings
(Years)
Philadelphia $118,429
$117,249
$116,800
$1,180
99
Minneapolis
$90,260
$89,492
$75,800
$768
99
Helena
$103,842
$102,978
$66,100
$864
77
Denver
$95,737
$94,754
$92,400
$983
94
Chicago
$106,021
$105,031
$95,400
$990
96
Table 6: Operating, maintenance and capital cost comparison and payback.
Table 7: Energy and cost comparison of 95°F and 85°F loops.
Capital Cost Premium
Location
Utility Cost Savings
$6,000
$8,000
$10,000
Payback (Years)
Philadelphia
$12,406
0.48
0.64
0.81
Minneapolis
$8,581
0.70
0.93
1.17
Helena
$9,868
0.61
0.81
1.01
Denver
$9,597
0.63
0.83
1.04
Chicago
$10,612
0.57
0.75
0.94
Capital Cost Premium ($/cfm, $/L/s)
Location
Utility Cost Savings
$0.50 ($1.00)
$1.00 ($2.00) $1.50 ($3.00)
Payback (Years)
Philadelphia
$4,869
1.85
3.70
5.55
Minneapolis
$7,274
1.24
2.47
3.71
Helena
$5,615
1.60
3.21
4.81
Denver
$2,768
3.25
6.50
9.75
Chicago
$5,919
1.52
3.04
4.56
Table 8: Constant ﬂ ow vs. variable ﬂ ow using VFDs.
Table 9: Payback results using energy recovery ventilation units.
July 2006
ASHRAE Journal
51
Boiler System Efﬁ ciency
By Thomas H. Durkin, P.E., Member ASHRAE
About the Author
Thomas H. Durkin, P.E., is director of engi-
neering at Veazey Parrott Durkin & Shoulders in
Indianapolis.
W
hen natural gas cost $0.40 per therm\* (1999), even a
poorly designed boiler system would have positive payback.
Hurricane Katrina changed that.
According to the Energy Information Administration (www.iea.doe.
gov), the cost of natural gas has increased 50% in the U.S. since
last fall (due to Hurricane Katrina) and 200% in the last seven years.
Electricity has increased only 20% in the same time frame (central
Indiana). Winter 2006 natural gas cost as much as $1.40 per therm
(100,000 Btu) and electricity costs around $0.07/kWh (3,413 Btu).
The electric cost equates to $2.05 per therm.
Some would argue, probably correctly,
that the entire national energy picture is
in ﬂ ux, and that the cost of electricity is
artiﬁ cially low compared to natural gas.
Conversely, the cost of natural gas may be
artiﬁ cially high because of the hurricane
damage to the gas drilling rigs in the Gulf
of Mexico. In Indiana, most of the new
electric power generation is gas-fired
peaking plants, which likely will create
a ripple effect on electric costs.
This snapshot makes it seem that
gas-ﬁ red boilers are a marginal invest-
ment, and that boilers burning fuel oil
at $2.80 per gallon (139,000 Btu/$2.01
per therm) or propane at $2 per gallon
(91,600 Btu/$2.18 per therm) will cost
signiﬁ cantly more than straight resistance
electric heat. In all fairness, while several
In the simplest terms, if the boiler
cannot deliver heat to the space at an
efﬁ ciency of at least 68%, then the boiler
has zero payback vs. straight resistance
electric heat, which is (theoretically)
100% efﬁ cient. This represents a large
shift in engineers’ approach to heating
systems.
\*therm = 105.5 MJ, generally rounded to 100 MBtu, equal
to 100 ft3 of natural gas
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
52
ASHRAE Journal
ashrae.org
July 2006
pp y
Supply Water Reset Control Valve
Building Supply Pumps
Boiler
Circulating
Pumps (Typ.)
ot Wate
etu
Hot Water Return
Hot Water
Supply
Boiler 1
Boiler 2
100%
98%
96%
94%
92%
90%
88%
86%
84%
82%
80%
Boiler Efﬁ ciency
Noncondensing Mode
Dew Point
10% Excess Air
Condensing Mode
Natural Gas = 1050 Btu/ft3
Stoichiometric Air = 17.24 lb/lb of Fuel
or 9.57 ft
or 9.57 ft3/ft
/ft3 of Fuel
of Fuel
40°F 60°F 80°F 100°F 120°F 140°F 160°F 180°F 200°F 220°F
40°F
60°F
80°F 100°F 120°F 140°F 160°F 180°F 200°F 220°F
Inlet Water Temperature
Low Fire
Mid Fire
High Fire
60°F
120°F
180°F
240°F
Return Water Temperature (20°F T)
100%
98%
96%
94%
92%
90%
88%
86%
84%
82%
Thermal Efﬁ ciency
Figure 1: Conventional hot water boiler system.
Figure 2: Effect of inlet water temperature.
Figure 3: Thermal efﬁ ciency vs. return water temperature.
Courtesy Fulton Boiler Company
clients were paying $1.40 per therm in December and January,
spot market gas was down to $1.20 per therm by March, and
gas bought on contract was still available for $0.95 per therm,
including transportation charge.
This article is not advocating a switch from hydronic heating
to resistance electric. Since signiﬁ cant regional differences ex-
ist in the cost of electricity, that question needs to be evaluated
separately. This article is encouraging a thorough look at the way
many systems are being designed and operated, and at what boiler
efﬁ ciency ratings mean. For both economic and environmental
reasons, a heating system design using condensing boilers and
low-temperature heat (130°F [54°C] maximum) is advocated.
A Typical Heating System
While steam systems have some clear beneﬁ ts (low distribu-
tion energy, many Btu/lb, and higher temperatures suitable for
some process requirements), steam systems are more costly to
operate, take more operator and maintenance attention and are a
little harder to control than hot water heating. For those reasons,
most newer institutional projects are hot water heated.
A typical building heating system may not exist, but one
possibility might look like Figure 1 and include:
• Hot water boilers (may be sectional cast-iron, ﬁ re tube,
water tube, etc.);
• Natural draft or forced draft burners;
• 180°F to 200°F (82°C to 93°C) boiler operating tempera-
ture and maximum building supply water temperature;
• Terminal heating equipment, such as VAV boxes, fan coils and
unit heaters, are rated at this temperature range and catalogs
have correction factors for non-standard temperatures;
• Three-way blending valve to reset supply temperature
based on outside air temperature;
• 20°F or 30°F (11°C or 17°C) T; and
T;
T
• Redundancy (multiple boilers) and spare capacity, i.e., two
at 75% of anticipated full load.
Boiler Ratings
Minimum boiler efﬁ ciencies are published in Table 6.2.1F
of Standard 90.1-2004, Energy Standard for Buildings Except
Low-Rise Residential Buildings: steam or hot water at 75% to
80%, depending on size; and, hot water boilers have a base ef-
ﬁ ciency of 80%. Boiler manufacturers’ catalogs list hot water
boilers in the range of 80% (sectional cast-iron or bent tube);
mid-efﬁ ciency boilers at 83% to 88%; and condensing boilers at
88% to 95%. Mid-efﬁ ciency boilers are typically modular with
copper ﬁ ns. Condensing boilers have ﬁ re-side metallurgy that is
unaffected by the acidic conditions resulting from condensing
ﬂ ue gas, and they are intended for low-temperature operation
(entering water temperature less than 140°F [60°C]). Generi-
cally, the two types of condensing boilers are true condensing
boilers and mid-efﬁ ciency boilers equipped with secondary heat
exchangers. The secondary heat exchangers typically have an
internal circulating pump and blending valve.
All of the published ratings are combustion efﬁ ciency as
opposed to overall efﬁ ciency or seasonal efﬁ ciency. The 2004
ASHRAE Handbook—HVAC Systems and Equipment deﬁ nes
t
each of these as follows (S27.5):
• Combustion efﬁ ciency: “Input minus stack (ﬂ ue gas
outlet) loss divided by input.”
• Overall efﬁ ciency: “Gross energy output divided by in-
July 2006
ASHRAE Journal
53
put…. Overall efﬁ ciency is lower
than combustion efﬁ ciency by the
heat loss from the outside surface
of the boiler (radiation or jacket
losses) and by off-cycle energy
losses where boilers cycle off and
on…”
• Seasonal efﬁ ciency: “Actual oper-
ating efﬁ ciency that the boiler will
achieve during the heating season
at various loads…”
It appears that comparisons of boiler
styles should be based on seasonal
efﬁ ciency, but that information is not
available. However, a chart in Chapter
27 shows the offset from combustion to
overall efﬁ ciency, with overall efﬁ ciency
between 2.5% and 4% lower than com-
bustion efﬁ ciency.
As deﬁ ned by ANSI Z21.13-2000 (the
usual test procedure), boilers are rated
at steady-state operation, fully loaded
and with 80°F (27°C) entering water
temperature. This is clearly an artiﬁ cial
rating since most conventional boiler
operations manuals contain language
similar to this:
WARNING: Inlet water tempera-
tures below 140°F (60°C) can
excessively cool the products of
combustion in the heat exchanger
and flue, resulting in excessive
corrosion and premature failure.
Operation in that range may void
the warranty.
The proposed ASHRAE Standard 155P,
Method of Test for Rating Commercial
Space Heating Boiler Systems, will reﬂ ect
actual operating conditions more.
Figure 2 is reprinted from Handbook
Chapter S27-2004 showing the effect
of entering water temperature (EWT)
on boiler efﬁ ciency, a critical factor.
A clear break is on the left side of the
chart, where the latent heat of the con-
densing water vapor in the ﬂ ue gas is
contributing to efﬁ ciency rather than
being carried up the stack. This chart
is for a condensing boiler, rather than a
conventional boiler (a comparable chart
for conventional boilers is not included
in Chapter 27), and if it were accurate to
use this information to adjust boiler efﬁ -
ciencies from manufacturers’ listings to
reﬂ ect the minimum 140°F (60°C) EWT
required for safe operation, base boilers
would be 70% to 73% (vs. 80% to 83%
as published); mid-efﬁ ciency boilers only
would be as high as 78%.
Standard 90.1 says that the heating sys-
tem should operate at the lowest possible
water temperature, which in the conven-
tional scheme would be 140°F (60°C)
EWT, dictating the efﬁ ciency adjustment
addressed previously. However, since
condensing boilers can operate at low
EWT, the condensing boiler adjustment
would be limited by the building heating
system design, not a boiler manufactur-
er’s mandated low limit. In other words,
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
July 2006
Low-Temperature Boiler is Safer Option
Mike Rawlinson is the director of facilities at Avon
Community Schools in suburban Indianapolis. Rawlinson
recognizes the economic beneﬁ t of the condensing boiler/
low-temperature heat scheme but insists on it for another
reason. He said, “If there is a leak on one of the older sys-
tems, someone could get burned. If there is a leak on a low-
temperature system, someone will get wet. As a building
operator responsible for several thousand children, there’s
a big difference.” With 180°F (82°C) water, a third-degree
burn occurs in one second. With 130°F (54°C) water, a sec-
ond-degree burn will occur in 17 seconds, and a third-degree
burn will occur in 30 seconds (www.shrinerhq.org).
Variable Speed Building
Circulating Pumps
Hot Water Supply
Hot Water Return
Connections to Heat
Recovery Chiller
Boiler #1
Boiler #2
Boiler #3
Boiler #4
Figure 4: Condensing boiler/low-temperature system.
Table 1: Steam to condensing boilers.
School
Before Therms After Therms
Therms
Percent
Steam
LT/Cond Blr
Saved
Saved
1
69,327
25,171
44,156
64%
2
50,875
16,607
34,268
67%
3
64,513
24,008
40,505
63%
4
96,671
29,933
66,738
69%
5
42,078
12,034
30,044
71%
6
64,780
19,787
44,993
69%
7
61,499
23,496
38,003
62%
8
54,333
17,025
37,308
69%
9
97,257
23,210
74,047
76%
10
77,514
24,623
52,891
68%
Average
68%
Table 2: Conventional HW boilers to condensing boilers.
School
Before Therms After Therms
Therms
Percent
180°F HW
LT/Cond Blr
Saved
Saved
11
59,246
28,207
31,039
52%
12
67,255
38,689
28,566
42%
13
54,812
24,051
30,761
56%
14
45,262
28,089
17,173
38%
15
49,553
24,636
24,917
50%
16
60,487
24,629
35,858
59%
17
55,109
31,099
24,010
44%
18
57,987
20,804
37,183
64%
19
39,150
26,040
13,110
33%
20
44,651
22,357
22,294
50%
Average
49%
a condensing boiler operating on a schedule that could supply
130°F (54°C) during the coldest times (110°F [43°C] boiler
EWT), reset down to 100°F (38°C) supply at light heating loads
(80°F [27°C] boiler EWT) would be very efﬁ cient. Operating
a condensing boiler (by deﬁ ni-
tion a low-temperature boiler)
at an “industry standard”
180°F/160°F (82°C/7°C) only
will be marginally better than
a conventional boiler, and cre-
ate increased ﬁ rst cost for little
operating cost beneﬁ t.
It is important to note that
these efﬁ ciency adjustments
apply to output as well. For
example, a conventional boiler
rated at 2.5 million Btu/h (733
kW) input might have a rated
output of 2.0 million Btu/h
(586 kW), or 80% combustion
efﬁ ciency. But after applying the adjustment for EWT of 140°F
(60°C) minimum, real efﬁ ciency would be 70% and the actual
capacity would be closer to 1.75 million Btu/h (513 kW).
Other Factors Affecting Efﬁ ciency
The boiler is only one piece of the total building system, albeit
the most important. Conventional boilers are starting out at a
combustion efﬁ ciency, as operated, around 70%. Other factors that
detract from seasonal efﬁ ciency include jacket losses; purge losses
at startup, combustion air losses, stand-by losses, pipe system
radiant losses, pumping energy, and the part-load effect.
Some of these are very dif-
ﬁ cult or impossible to model
or measure short of a sophis-
ticated research study (see
S27.5-2004, deﬁ nition of “sea-
sonal efﬁ ciency”). However,
they should be recognized.
Some can be anticipated ac-
curately by HVAC designers.
Jacket losses are going to be
approximately the difference
between combustion efﬁ cien-
cy and overall efﬁ ciency, 2.5%
to 4%. Pipe radiant losses can
be calculated and are typically
around 1% of the total heating
load. Pumping energy should not exceed 2.5 hp per 1.0 million
Btu/h (0.0064 kW/kW), which equates to about 0.6% net.
Probably the second largest contributor, after combustion
efﬁ ciency, is the part-load effect. Figure 3 is reprinted from a
condensing boiler manufacturer’s literature, and it shows the
combined effects of reducing the entering water temperature
and running at reduced load. Operating in this mode would
July 2006
ASHRAE Journal
55
Table 4: Fossil fuel emission levels (lbs/billion Btu of energy input).1
Pollutant
Natural Gas
Oil
Coal
Carbon Dioxide
117,000
164,000
208,000
Carbon Monoxide
40
33
208
Nitrogen Oxides
92
448
457
Sulfur Dioxide
1
1,122
2,591
Particulates
7
84
2,744
Mercury
0
0.007
0.016
Table 3: Payback for condensing boilers.
Previous
Before Gas,
After Gas,
Payback in Years
Source
Therms/Year
Therms/Year2
$0.40/Therm
$0.80/Therm $1.00/Therm
$1.20/Therm
$1.40/Therm
LP Steam1
65,513
24,008
3.6
1.8
1.4
1.2
1.0
180°F HW1
45,262
28,089
8.7
4.4
3.5
2.9
2.5
Notes: 1. From previous chart, two comparably sized schools (90,000 ft2), one originally heated with site generated steam, one with con-
ventional 180°F hot water. 2. Adjusted for heating degree days.
mean that the actual overall efﬁ ciency would be higher than
the published combustion efﬁ ciency. In a conventional boiler
system, the overall efﬁ ciency will never be above the published
combustion efﬁ ciency.
It appears that one of the most important beneﬁ ts of condens-
ing boiler/low-temperature
hot water heating systems
compared to non-condensing
high temperature systems is
that condensing systems can
modulate output temperature
lower as heating demand de-
creases, thereby increasing
their beneﬁ ts. Non-condens-
ing systems have fairly high
minimum allowed temperature
limits to avoid condensation and cannot be modulated to such
low output temperatures. In addition to improved combustion
efﬁ ciency, condensing low-temperature systems have reduced
jacket, distribution system, and cycling losses at part load
compared to full-load rated conditions.
All of this is predicated on the boiler being tuned up so that
fuel-air mixtures and excess air are properly maintained over
the full operating range.
The Results
After many comparisons of before and after gas use for build-
ings where the mechanical systems were updated to condensing
boilers, the results and the improvement were signiﬁ cant. These
case studies didn’t quantify all the factors, just the improvement.
Table 1 represents 10 schools that were converted from low-
pressure steam to low-temperature hot water, saving an average
of 68% of the gas (heating the same space with one-third the
energy). Most were high/low ﬁ re units started and stopped
manually. All of these were site-generated steam, as opposed
to a district or campus-wide heating system.
Table 2 represents 10 schools that were converted from a
conventional 180°F (82°C) hot water heating system to low-
temperature/condensing boiler systems. Average savings was
49% (heating the same space with half the energy). All “before”
buildings were equipped with energy management systems, and
all were scheduled for occupied/unoccupied operation.
Both comparisons are yearly totals corrected only for heating
degree days. Classroom schedules were the same for both study
years. The “after” had all spaces ventilated per ANSI/ASHRAE
Standard 62.1-2004, Ventilation for Acceptable Indoor Air Qual-
ity. The before ventilation condition was not measured. In all
cases, renovations included minor building envelope improve-
ments, which would decrease heating demand, and lighting
upgrades that would theoretically increase heating demand.
The New Standard
If the hurricanes of 2005
cause the industry to redeﬁ ne
the industry standard for heat-
ing systems, it would probably
look like Figure 4, and include
the following:
•
Multiple modular con-
densing boilers;
•
Maximum operating tem-
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
July 2006
perature of 130°F (54°C) reset according to outside air
temperature down to 90°F (32°C);
• Modulating ﬁ ring rate (5 to 1 turndown) to manage tem-
peratures without mixing valves;
• Firing sequence has multiple boilers on at part load most
of the time; and
• Direct vent and sealed combustion.
This diagram does not show boiler circulating pumps or
boiler isolation valves in a variable speed building pumping
scheme. The condensing boiler manufacturers will have their
particular recommendations for minimum ﬂ ow, which will
have to be addressed.
How would the new standard differ from the old one? Sur-
prisingly, it would not differ very much outside of the boiler
room. Since both the old and new are designed around 20°F
(11°C) T, the pumps, valves and piping are the same. Coils
T,
T
have to be deeper, typically going from one or two rows in
the old to three rows typically in the new. This equates to
about $300 ﬁ rst cost increase on a size 30 air-handling unit
(AHU), and $30 per 1,000 cfm ($63.60 per 1000 L/s) VAV
box (Currently, a limited number of VAV manufacturers make
heating coils for low-temperature water). There will be slight
increases in AHU internal and downstream static. Radiation
and convection will require fan assist. And obviously, the
new standard has limited application in retroﬁ ts on existing
buildings originally designed around traditional 180°F (82°C)
heating temperatures. The biggest change will have to be in
engineers’ and manufacturers’ attitudes.
Some might question the validity of heating with water at
those relatively low temperatures. But, the objective of hydronic
heating is to warm air up to about 100°F (38°C), and that could
be theoretically accomplished with 100°F (38°C) water if there
were enough of it.
Some might question the freeze potential of l30°F (54°C)
water vs. 180°F (82°C) water. Consider this duty: a face/by-
pass coil handling outside air at 0°F (–18°C) to be preheated
to 55°F (13°C). A coil sized for 180°F (82°C) and 20°F (11°C)
T will be half the coil rows and have half the water volume
that a 130°F (54°C) coil will have. The lower temperature coil
actually will contain more total Btus. Neither situation bodes
well if water ﬂ ow is lost, however, with freeze-up occurring
in a short time.
Payback
According to R.S. Means 2006 Mechanical Cost Data,
condensing boilers are about 60% more expensive than con-
Advertisement formerly in this space.
July 2006
ASHRAE Journal
57
ventional boilers of comparable output.
The author feels that the real premium
is higher, and recommends budgeting
$10,000 per million Btu/h (293 100
kW) (output) for conventional boilers
and $24,000 per million Btu/h (293 100
kW) (output) for condensing boilers, a
140% premium. Table 3 shows payback
vs. steam at 1.2 years, and payback vs.
conventional hot water boilers at 2.9
years based on gas at $1.20 per therm.
Other Beneﬁ ts
The ability to integrate a heat recovery
chiller into a condensing boiler/low-
temperature heat scheme is one beneﬁ t.
Dedicated Heat Recovery2 explains
the economic and technical beneﬁ ts of
using recovered heat at any time there
are concurrent heating and cooling
loads. The combining of heat recovery
device (the heat recovery chiller) that
can make 130°F (54°C) water with a
heating system that operates at 130°F
(54°C) maximum means that low-cost
recovered heat, which will be about one
quarter the cost of the most efﬁ cient
boiler heat (at Indiana electric rates), is
available year-round.
The pragmatic engineer tends to look
at issues like this in purely economic
terms, i.e., payback. The environmental-
ist would encourage looking at how much
less carbon dioxide is being released by
improving the efﬁ ciency of our heating
systems, thereby decreasing greenhouse
gases (Table 4). (Conversion note: one
billion Btus equals 10,000 therms of
natural gas.) The gas savings from the
20 school buildings included in Tables 1
and 2 equate to 4,260 tons (4328 Mg) of
carbon dioxide per year that is no longer
released into the atmosphere. This has
a compounding effect in that the stack
temperatures from condensing boilers
typically will be in the 120°F to130°F
(49°C to 54°C) range, as opposed to the
250°F (121°C) typically seen from a
conventional hot water boiler, or 300°F
(149°C) from a steam boiler.
The Dark Side?
Condensing boilers are a relatively
recent advancement, going back about
18 years in the United States but con-
siderably longer in Europe. Condensing
boilers have become more popular in the
last four or ﬁ ve years, but they do not
have the long track record that that the
“old standards” have. Will condensing
boilers enjoy the same 40- or 50-year life
expectancies that engineers and owners
have come to anticipate from the “old
standards?” It is too soon to tell, but the
initial results are encouraging.
However, on the other side of the lon-
gevity question is the concern about ther-
mal shock in conventional boiler systems,
especially fire-tube boilers. Thermal
shock is arguably the largest cause of
shortening the life of conventional boilers
but will not be a concern in a condensing
boiler heating system.
Recent information on low-temperature
heating systems indicates that biocides
should be part of the water treatment regi-
men to prevent the propagation of Legio-
nella. Even though these are closed loop
systems, the biocide is recommended for
protection of maintenance personnel.
Conclusion
The case studies of heating systems did
not quantify all of the many parameters
that contribute to inefﬁ ciency, but it did
identify that they exist and are signiﬁ cantly
larger than the author had imagined. An
installed system only can approach the
theoretical best case overall efﬁ ciency. The
condensing boiler system demonstrated
here comes closer to the theoretical than
any other boiler type, but even those do
not reach it. The conclusion to be drawn
is that the old standard can be improved
signiﬁ cantly. Whether energy prices keep
tracking the same or they settle out at
some new point, no obvious answers exist
for building heating systems, other than
to say that if the building is to be heated
hydronically, use low-temperature water
from condensing boilers.
Reference
1. Energy Information Administration.
1998. “Natural Gas 1998: Issues and
Trends.” http://tinyurl.com/rpnxj and www.
naturalgas.org/environment/naturalgas.asp.
2. Durkin, T.H. and J.B. Rishel. 2003.
“Dedicated heat recovery.” ASHRAE
Journal 45(10):18 – 24.
Advertisement formerly in this space.
July 2006
ASHRAE Journal
115
By Kurt Roth, Ph.D., Associate Member ASHRAE; Detlef Westphalen, Ph.D.; and
James Brodrick, Ph.D., Member ASHRAE
Ductless Split Systems
ost U.S. residences use central ducted systems to
deliver cooling and heating. Ducted systems consist
of a network of ducts with a blower that delivers
conditioned air to different indoor spaces. An outdoor condens-
ing unit cools refrigerant, which then ﬂ ows to a refrigerant coil
mounted in the duct. If the outdoor unit is a heat pump, the
indoor coil also transfers heat to the duct during the heating
season. More commonly, however, the ducted airﬂ ow passes
through a furnace that heats the air.
In contrast, a ductless split system provides space conditioning
by distributing cooled (and, in the case of a heat pump unit, heated)
refrigerant through a network of insulated refrigerant lines to one
or more (typically up to four) fan-coil units located in conditioned
spaces. A ductless split system with a single outdoor unit and
a single indoor unit also is known as a mini-split. Ultimately,
low-proﬁ le ceiling- or wall-mounted fan-coil units transfer heat
between the refrigerant and the room air. Available in capacity
ranges from approximately 1 to 4 tons (3.5 kW to 14 kW), duct-
less split systems are smaller and simpler variations of variable
refrigerant volume systems used in commercial buildings.1
Ductless split systems often include features such as vari-
able-speed fans, variable-capacity compressors, and wireless
controls. In addition, units with multiple evaporators have in-
dividual thermostats to control the operation (e.g., temperature
setpoint) of each indoor coil.
Effective ductless system performance depends upon proper
placement of indoor coils. Ductless systems take in ambient
room air, condition the air, and then blow the air into the con-
ditioned space. Consequently, the indoor coil must be installed
in a location where it can distribute the conditioned air evenly
throughout the space. Improper placement can cause an indoor
unit to recycle already conditioned airﬂ ow (short circuiting),
resulting in ineffective space conditioning.2
Ductless split systems are the primary residential cooling
systems in many parts of Asia, and most major manufacturers
are based in Asia. However, they have yet to achieve signiﬁ cant
market share in the U.S., primarily because their system archi-
tecture differs from the predominant approach (ducted systems)
and operational limitations in colder climates.
Energy Savings Potential
Ductless split systems can reduce HVAC energy consumption
relative to ducted systems in at least three ways. First, ductless
M
systems avoid losses of conditioned energy via duct air leak-
age. Second, a signiﬁ cant portion of duct runs are placed in
unconditioned spaces, such as attics and basements. If they lack
sufﬁ cient insulation, the ducts can exchange sizeable quantities
of energy with these spaces. Third, multi-evaporator systems
provide space-by-space heating and cooling control, which en-
ables them to save energy by only conditioning occupied spaces.
Although ducted systems also can employ zoning, using damp-
ers and variable air volume blowers, they typically do not.
It is difﬁ cult to quantify the energy savings potential from
zoning. Studies of residential duct leakage suggest that ducted
systems deliver less than 70% of the heating or cooling effect
produced to the intended spaces. For example, an evaluation of the
delivery efﬁ ciency of 24 houses with ducted systems in California
found an average thermal delivery efﬁ ciency of 64%.3 Assum-
ing that approximately half of the heating or cooling energy lost
from the ducts is transferred to unconditioned spaces, the average
system would have to run approximately 20% longer—consum-
ing 20% more energy—to meet cooling and heating loads. As a
result, ductless AC systems with the same efﬁ ciency as ducted
split systems could reduce residential HVAC energy consumption
by approximately 20%. While ductless systems do lose energy
through the insulated refrigerant lines, these have much less
surface areas than ducts, limiting their energy impact.
Assuming 20% savings, replacement of typical ducted
systems with ductless systems could reduce the 2.1 quads of
cooling energy consumed by central residential systems4 by
approximately 0.4 quads. Additional savings would accrue
for central systems with heat pumps, as well as from reduced
conditioning of unoccupied spaces from zoned control.
Well-sealed and well-insulated ducted systems have much
smaller losses than typical residential ducts, i.e., the most
efﬁ cient systems evaluated by Jump, et al.3 had delivery ef-
ﬁ ciencies of about 90%. Relative to efﬁ cient ducted systems,
ductless systems would realize more moderate savings on the
order of 5%, or about 0.1 quad.
Market Factors
Although ductless split systems have become more common
in the U.S.,2 they still have a small market share. Relative to
the typical ducted systems, ductless systems have two primary
disadvantages. Foremost, for a new air-conditioning system
for an entire home, ductless systems typically have a higher
6).
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
July 2006
ASHRAE Journal
117
installed cost than ducted systems, in part because they are not
installed cost than ducted systems in part because they are not
considered typical practice in the U.S. This general unfamiliar-
ity with ductless units decreases the number of contractors that
install the systems, as well as the volume of products sold. For
potential replacement of ducted systems, the cost premium
grows substantially because a ducted system retroﬁ t would only
need to replace the indoor and/or outdoor units.
Furthermore, ductless systems in colder climates either
require extensive use of backup electric resistance heating,
which increases operating costs, or installation of a separate
heating system (such as hydronic radiant heating), which further
increases their ﬁ rst cost premium.
In addition, ductless systems use refrigerant to distribute heat-
ing and cooling and, as a result, have larger refrigerant charges
and long refrigerant runs than ducted systems with the same
capacity. This increases the potential for refrigerant leakage and
the volume of refrigerant lost when a leak occurs.
On the other hand, ductless split systems offer at least three
advantages relative to conventional ducted systems. First,
ductless systems are easier to retroﬁ t in many existing homes
because they use small refrigerant lines instead of much larger
ducts to distribute heating and cooling. Second, as currently
designed, ductless systems have quieter indoor and outdoor
fans, which minimizes their acoustic impact on occupants.2
Third, ductless systems provide zone control, i.e., each indoor
Third ductless systems provide zone control i e each indoor
unit has its own temperature controls. This enables occupants
of different spaces to customize air temperature settings to
reﬂ ect their personal comfort preferences. In contrast, space-
level zoning is not typical practice for most ducted systems
because of its cost.
References
1. Goetzler, W., K.W. Roth, and J. Brodrick. 2004. “Variable ﬂ ow and
volume refrigerant system.” ASHRAE Journal 46(1):S164 – S165.
l
2. Turpin, J. 2002. “Mini-Splits are moving into the mainstream,”
The Air Conditioning, Heating & Refrigeration News Jan. 9.
3. Jump, D.A., I.S. Walker, and M.P. Modera. 1996. “Field
measurements of efﬁ ciency and duct retroﬁ t effectiveness in resi-
dential forced air distribution systems.” Proceedings of the ACEEE
Summer Study.
4. EIA. 2001. “Residential energy consumption surveys: 2001
consumption and expenditures tables—electric air-conditioning con-
sumption tables.” U.S. Department of Energy, Energy Information
Administration (EIA).
Kurt W. Roth, Ph.D., is associate principal and Detlef West-
phalen, Ph.D., is principal in the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
Advertisement formerly in this space.
Indoor Snowmaking
18
ASHRAE Journal
ashrae.org
July 2006
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
July 2006
ASHRAE Journal
19
About the Author
Malcolm G. Clulow is managing director of Acer Snowmec Consultants in
w
Halesowen, U.K.
S
now in the desert? It’s possible with indoor
snowmaking techniques that provide snow for
skiing, snowboarding and other sports. Methods of
making snow indoors include using crushed ice,
shaved ice, cryogenic snowmaking and hoar frost
growth systems. However, none of these approach
the look, feel and performance of real snow.
Making real snow indoors at an acceptable capital and operat-
ing cost poses the following problems:
• Conventional outdoor snowmakers are very large (up to
and in excess of 2.84 L/s [45 gpm] of water ﬂ ow) and are
designed to cope with sun, wind and rain. These snowmak-
ers produce crystals that appear coarse and spherical when
viewed close up.
• Atomizing liquid water droplets into a controlled atmo-
sphere below the freezing point of water is difﬁ cult because
the air is close to saturation.
• An indoor snow center is actually a large volume cold store
built from lightweight materials, so maintaining a steady
temperature is difﬁ cult.
• Snow undergoes destructive metamorphism (or equitemp-
erature metamorphism)1 unless a temperature gradient exists
across the base of snow. Destructive metamorphism causes
snow crystals to transform into spheres (the most efﬁ cient
surface-to-volume ratio existing in nature). The crystals dif-
fract light in a different way, making the snow underperform
for snow sports. The snow appears gray and is slow for ski-
ing/snowboarding compared with natural snow.
Snowmakers
Natural snow has a particle size from 10 mi-
crometers (0.000394 in.) to 100 micrometers
(0.00394 in.). And, fresh snow has a density
By Malcolm G. Clulow, Member ASHRAE
of 100 kg/m3 (4.2 lb/ft3). When compacted, the density rises
to 500 kg/m3 (21.1 lb/ft3).
Conventional outdoor snowmakers produce water droplets
predominantly in the range of 100 micrometers (0.00394 in.)
up to 250 micrometers (0.00984 in.) diameter. This droplet
size indoors results in a surface that does not resemble natural
snow, does not make good snowballs and is slower to ski on
than ﬁ ner crystals.
One small indoor snowmaker uses a mixture of compressed
air and high-pressure water with a water jacketed mixing
chamber. The water jacket allows the snowmaker to operate
in a below freezing atmosphere without freezing up internally
by circulating the snowmaking water around a chamber sur-
rounding the snow gun.
The snowmaker controls the variable water ﬂ ow going into
the mixing chamber with a motor drive that allows computer-
ized control. This control device alters the ratio of compressed
air and water into the mixing chamber by throttling the 15 bar
(217 psig) water ﬂ ow to the chamber while maintaining the
compressed airﬂ ow at 10 bar (145 psig) and 500 L/s (1,060
cfm). This results in control of the droplet size and produces
a range of snow crystal shapes and snow densities, allowing
operators to select snow densities. For example, dense spring
snow is slower and allows beginners more control. Densities
such as dry champagne powder are used for other ski runs.
When snowmaking begins (usually during the night), the snow-
makers produce a predominance of 10 micrometer (0.000394
in.) diameter liquid droplets from a water source of 3°C (37.4°F)
water. These freeze and become fusion nuclei. They have neutral
buoyancy and ﬂ oat in the air. This provides a source of neutral
buoyancy fusion nuclei in the snowmaking room, which are
retained in the atmosphere much like a natural frozen cloud.
After a set period, the modulating control motor changes the
water/air ratio to increase the water ﬂ ow into the snowmaker
mixing chamber, increasing the droplet size up to 50 microm-
eters (0.00197 in.) in diameter. These bulk water droplets entrain
air from outside the plume, drawing in the fusion nuclei.
The so-called “snowmakers” actually do not
make snow. They produce atomized liquid water
droplets. The psychrometric properties of the air
actually produce the snow crystals in ﬂ ight.
20
ASHRAE Journal
ashrae.org
July 2006
Coolant Flow
Coolant Flow
A
B
C
B
A
Fins
Airﬂ ow
Pipes
Figure 1: Section of cooling coil block showing three zones of airﬂ ow,
Zone A is at a lower temperature than Zone B, which is at a lower tem-
perature than Zone C. This creates a vapor pressure ﬂ ow of moisture.
As the water droplets leaving the snowmaker are already close
to freezing point (a combination of low temperature source
water and adiabatic cooling from the atomization process), the
nucleating particles (hard solid ice) trigger the fusion process
in the bulk water droplets (much like cloud seeding) and cause
snow crystal formation.
Some of the bulk droplets freeze instantly while others form
an ice “eggshell” around the
liquid core of the bulk water
droplet. The remaining phase
change takes place by diffu-
sion of the remaining latent
heat through the shell of ice.
This reduces the natural
tendency of the liquid to cool
adiabatically, which would
produce high humidity within
the snowmaker plume and
create a microclimate, caus-
ing saturation of the air in the
plume and preventing proper
metamorphism of the drop-
lets. This prevents formation
of snow crystals even at much
lower temperatures.
By contrast, large plume from outdoor snowmakers can be
blown off its intended course by the wind, forcing manufactur-
ers to use relatively large mass droplets. Since no wind exists
indoors, smaller droplet sizes can be used (typically 10 to 50
microns [0.000394 in. to 0.00197 in.] in diameter). These
are retained in the building and appear as a mist. However,
when viewed with a bright light, they appear to be hard ice
particles.
Any smaller nucleating particles easily drift away from the
main snowmaker plume outdoors, while indoors they cannot
escape and are entrained back into the main plume.
Outdoor snow gun manufacturers use various methods to
prevent supercooling (water remaining in a liquid state below
its freezing point). In super cooling, the latent heat of fusion
appears to be removed without phase change taking place. It
is removed as sensible heat by reducing the kinetic energy in
the water molecule.
Supercooling is a phenomena that causes major problems as
the liquid droplets have a ﬁ nite
dwell time in the atmosphere
from when they leave the
snowmaker nozzle to when
they land on the surface.
During this dwell time,
they must fully transform
into snow crystals, otherwise
they form blue ice when they
land on the skiing surface and
any eggshells can break and
produce surface ice.
Various methods are used
to control super cooling out-
doors such as:
•
Providing “nucleating”
sprays within the main plume.
These are often smaller, hard ice particles created using
a different atomization process in parallel to the “bulk
water” nozzles. The nucleator sprays are directed into the
bulk water plume near the snowmaker outlet.
• Adding freeze-dried bacteria or other nucleators to the
source water to produce high temperature nucleating par-
ticles in the water supplied to the snowmakers.
It is also beneﬁ cial indoors to break down the plume from
the snowmakers into several smaller plumes. This reduces the
energy density locally within the plumes and makes control of
the atmosphere more manageable by reducing localized cool-
ing requirements.
Ski Slopes in Dubai
A new indoor snow center in Majid Al Futtaim, Dubai,
has the largest indoor ski slope in the world.
The contoured slope is built like an upside-down “L,” and is
400 m (1,312 ft) long with a width range of 60 m to 80 m (197
ft to 262 ft). It is covered with at least 0.9 m (3 ft) of snow,
and includes trees and other natural landscape features.
Several hundred people can use the slopes sim-
ultaneously.
The slope is designed such that Dubai could host pro-
fessional winter sports. For example, a permanent snow-
boarding quarter pipe runs at the side of the upper slope. A
temporary ramp can make a full half pipe set out to ofﬁ cial
competition dimensions.
The slope also is suitable for freestyle jumping and
slalom runs.
Other center features include:
• A volume of cold air of 450 000 m3 (15.9 million ft3).
• A maximum occupancy of 2,500 people.
• The outside dry bulb reaches 50°C (122°F) plus
20°C (36°F) solar heating of the outer skin. Even at this
extreme, the inside temperature does not vary by more
than 0.5°C (0.9°F) between top and bottom (stratifica-
tion).
July 2006
ASHRAE Journal
21
For this reason, smaller (maximum 9 L of
water per minute [2.3 gpm]) snowmakers are
used indoors.
Indoor Snowmaker
Various outlet nozzles as well as water/com-
pressed air ratios are used to produce different
densities of snow from 500 kg/m3 (21.1 lb/ft3)
down to 100 kg/m3 (4.2 lb/ft3).
The so-called “snowmakers” actually do not
make snow. They produce atomized liquid water
droplets. The psychrometric properties of the air
actually produce the snow crystals in ﬂ ight.
Cooling System
In an indoor snow center, the cooling system is
interrelated to the snowmaking system, and the
two components cannot be considered in isola-
tion. Typically, an indoor snow center is open
16 hours to the public with an air temperature
of –1.5°C ±0.5°C (29.3°F ±0.9°F). When the
center is closed, four hours of snow grooming is
done using a conventional snow grooming ma-
chine (with an exhaust gas scrubber) with an air
temperature is lowered from the normal –1.5°C
(29.3°F) to –6.0°C (21.2°F). Also, four hours of
snowmaking occurs where the air temperature
is maintained at –6.0°C (21.2°F).
As energy produced by snowmaking (pre-
dominantly latent heat of fusion) is transferred
from the phase-changing water droplets into the
air and onto the recirculation air coolers, the
temperature and dew-point conditions of the air
surrounding the snowmaker plume are critical as
this air is entrained into the snowmaker plume
to absorb the latent heat of fusion and transfer
it to the cold surfaces in the cooler.
Conventional recirculation air coolers (such
as those used in cold stores) with conventional
ﬁ n spacings produce leaving air close to satu-
Comparing Media
The alumina, mixed with sand and cement, provides a high mass of
inertia. In a 10 000 m2 (107,640 ft2) snow center, the mass of concrete/
alumina is determined to be:
This gives some 5.7 million kJ (5,400,000 Btu) of thermal inertia with
high conductivity (35.5 W/(m·K) (20.52 Btu/h · ft · °F).
Cement
61 500 kg (135,600 lb)
Sp. Ht. 0.67 kJ/kg · K (0.16 Btu · lb · °F)
Sand
153 750 kg (338,960 lb)
Sp. Ht. 0.8 kJ/kg · K (0.191 Btu · lb · °F)
Ice
61 500 kg (135,580 lb) Sp. Ht. 2.07 kJ/kg · K (0.494 Btu · lb · °F)
In Concrete
Alumina
67 650 kg (149,140 lb) Sp. Ht. 0.4 kJ/kg · K (0.0955 Btu · lb · °F)
Ice
30 420 kg (67,065 lb)
Sp. Ht. 2.07 kJ/kg · K (0.494 Btu · lb · °F)
In Alumina
Note: Sp. Ht. = Speciﬁ c heat
Figure 2: Cutaway view of snow base showing alumina and cooling pipes.
ration. Wide ﬁ n spacing (typically 12.5 mm [2 ﬁ ns per inch]
on the ﬁ rst two rows of the cooling coil and 8 mm [3 ﬁ ns per
inch] on the last 10 or 12 rows of the coil) produces leaving air
conditions that are not as close to air saturation as coolers with
closer coil ﬁ n spacings.
This reduction in leaving dew point is made possible as the air
passing through the ﬁ ns has a lower dew point the closer it is to
the ﬁ n material and therefore, has a higher dew point the further
it is away from the ﬁ n. The air close to the ﬁ n surface is sensibly
cooled close to the ﬁ n temperature (typically 10°C [18°F] below
entering air temperature), this removes both sensible and latent
heat from the air, which is in proximity to the ﬁ n material.
The air passing through the ﬁ ns further away from the ﬁ n
surface (in a vertical attitude) is subject to less sensible cool-
ing. However, it gives up some of its moisture through vapor
pressure difference between itself and the air strata in closer
proximity to the ﬁ ns as it passes through the coil block.
This results in a leaving air condition that is not as close to
saturation as in a normal cooling coil with close ﬁ n spacing.
This is because the cold saturated air mixes with the warmer
drier air in the outlet fan and provides cold and relatively dry
air. The air can be entrained into the snowmaker plume and
form the eggshells and snow crystals without needing reheat
type dehumidiﬁ cation.
Apart from the cooling for snowmaking, a range of other
short-term heat gains exist in the system.
• Fabric gains. These occur through insulated walls, ceiling
and ﬂ oor, including solar gains to the outer surfaces.
• Inﬁ ltration gains. These occur through door openings
and penetrations, although where possible, a slight pres-
22
ASHRAE Journal
ashrae.org
July 2006
surization of the snow center is
achieved by reducing the exhaust air
below the supply air quantity. This
is not possible where single skin
buildings are used with membrane
roofs. The membrane inﬂ ates as the
roof extends down the slope and is
affected by relatively high internal
pressure.
• Fresh air. This is introduced via a
separate system (which is matched
in ﬂ ow to the actual occupancy).
It precools the air to room condi-
tions of –1.5°C (29.3°F) and uses
exhaust air to precool incoming
air using thermal wheels, run-
around coils and, in some instances,
a refrigeration system with the
evaporator in the supply air and
The media chosen was activated alumina, which is a rela-
tively cheap, chemically inert media readily available as an
aggregate that could be mixed into concrete and spread over
ﬂ oor-cooling pipes to provide thermal inertia. Ice was con-
sidered, but it had a low thermal conductivity, which didn’t
allow rapid heat ﬂ ow in the inertia mass.
What was needed was either some form of metal wool or
a porous material with high conductivity to mix with the ice,
lie on the ﬂ oor pipes and allow rapid heat ﬂ ow into the con-
crete/ice mass.
Various grades of alumina have
been tested and a mix on high con-
ductivity/low porosity and high
conductivity/high porosity was
found to produce the best results
(see sidebar, Comparing Media).
This thermal store (which is
in contact with the snow base)
also produces a thermal gradient
through the snow base creating
constructive metamorphism.
Further enhancement of the
thermal inertia produced by the
alumina concrete has been ob-
served where the thermal cycling
of the material causes water mol-
ecules to move in and out of the
activated alumina and causes heat to be absorbed during
warming cycles and to be given off during cooling cycles.
This phenomenon is a result of the heat of wetting3 the ac-
tive sites in the alumina structure and is fully reversible (this
phenomenon is complex and not discussed here). However,
for current projects the enhancement is discounted.
The glycol coolant in the ﬂ oor pipes (25 mm [1 in.] cross
linked polyethylene pipes on 300 mm [12 in.] centers) is
maintained between –10°C (14°F) and –25°C (–13°F) (depen-
3,500
3,000
2,500
2,000
1,500
1,000
500
0
0
2
4
6
8
10
12
14
16
18
20
22
0
2
4
6
8
10
12
14
16
18
20
22
Hours
now Making Gains
Sn
an Gains
Fa
ipework/Pump Gains
P
nﬁ ltration Gains
In
Occupancy Gains
O
resh Air Gains
Fr
ighting Gains
Li
abric Gains
Fa
Figure 3: Histogram showing cooling duty per hour of operation.
kW Cooling
a condenser coil in the exhaust air (this produces a
COP of around 7:1 because of the low condensing
temperature).
• Occupant gains.These consist of a combination of sensible
and latent loads from a mix of active and passive occupants.
• Ski lift gains. The heat produced by the ski lifts does not
all manifest itself by heat of friction in the motors and
bearings. The lifts actually increase the potential energy
in people being raised from the bottom to the top of the
slope. Therefore, around 40% of the energy is given up
as friction on the snow ﬂ oor.
• Lighting gains. These are
typically 400 lux (37 foot-
candle) at snow level.
• Cooler fan gains.
• Defrost heat gains.
All of these heat gains are short
term (i.e., not continuous). This
fact combined with the large
cooling requirement during snow-
making, makes thermal storage an
attractive choice. Thermal storage
is a major tool to reduce cooling
plant size and allow a cooling ef-
fect to be produced during off-peak
electricity periods. The inertia
mass slows down any tendency to
rapid temperature ﬂ uctuations.
However, when the prospect of thermal storage was ﬁ rst
considered, the requirement of long charge (20 hours), short
discharge (four hours), with the high heat ﬂ ux requirements
during snowmaking, precluded the use of all available thermal
storage systems such as low-temperature phase-change and
sensible heat stores.
A new media was required that provides slow charge with
rapid depletion (high) heat ﬂ ux capability.2
Snow village at Dubai snow center.
July 2006
ASHRAE Journal
23
dent on charge or discharge of the store), which produces a
temperature gradient in the snow base in excess of 0.1°C/cm
(0.46°F/in.) of snow. This gives rise to constructive metamor-
phism in the snow base.
Constructive metamorphism occurs in outdoor natural snow
when the ground (which is in contact with the snow) is warmer
than the air above the snow. This causes water vapor to rise
out of the soil and enter the snow base by vapor pressure dif-
ference. The vapor freezes on the snow crystals, which act as
fusion nuclei. More complex crystals grow within the base,
thus creating natural constructive metamorphism.
This cannot occur indoors in the same manner because a
vapor seal exists on the ﬂ oor insulation that precludes any water
vapor from entering the snow base from below.
However, the phenomenon can be reversed by the use of
the thermal store beneath the snow, where the average tem-
perature is –20°C (–4°F), producing a temperature gradient of
18.5°C (33.3°F) across the snow base. This causes the reverse
of natural vapor pressure difference where the ﬂ oor is cooler
than the air above the snow, which attracts water vapor from
out of the warmer air above the snow to be drawn into the
snow base by vapor pressure difference and to regrow crystals
of more and more complex shapes in the snow base. This
is simply a reversal of the normal “bottom upwards” water
vapor movement to a “top down” water
vapor movement resulting in the same
regrowth of more complex crystals in
the snow base.
This temperature gradient allows up
to 1.85 m (6 ft) of snow to be built up
(although normally only 0.5 m (1.6 ft)
average snow depth is used) to maintain
the minimum requirement of 0.1°C/cm
(0.46°F/ft), which produces the regrowth
of crystals.
Thermal storage reduces the amount
of capital expenditure necessary to
meet the cooling requirement by a large
percentage, making indoor snow a com-
mercial possibility. An ongoing beneﬁ t
is being able to meet a majority of the
cooling requirement by running the
chillers at 100% load during off-peak
periods and switching them off during
on-peak periods (deriving the cooling
fully from the thermal store). Thermal
storage provides ﬂ exibility by boosting
the cooling effect for special events and
functions as a reliable standby during a
major cooling breakdown.
Although the peak sizing of the cool-
ing system is matched to the maximum
ambient conditions, skiing is actually
more popular in the winter. Therefore, a
real peak use is likely only in low ambi-
ent conditions, especially in low winter temperature regions.
This allows more use of the thermal storage than other com-
mercial buildings.
No limit exists as to the size and complexity of an indoor
snow center. Cooling zones are used on the larger centers,
splitting the cooling systems and allowing ﬂ exibility in design
and operation.
Note
This article is based on intellectual property4 owned by the
author and subsequent improvements.5
References
1. Chapelle, E.R. 1969. Field Guide to Snow Crystals. University
of Washington Press.
2. Clulow, M.G. and D.F. Winnett. Thermal storage medium.
U.S. Patent Application 08/322982.
3. K.P. Goodboy Data Letter. Alcoa Separations, Alumina
and Chemicals Division. Nov. 12, 1976 (copy available upon
request).
4. Clulow, M.G. 1988. Snow making equipment. U.S. Patent
5230218.
5. Acer Snowmec Limited U.K. Indoor snowmaking im-
provements. PCT Application 2004/0261438A1, filed July
23, 2002.
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
July 2006
Optimizing
Chiller Plant
Control Logic
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
July 2006
ASHRAE Journal
39
About the Author
Cary W.H. Chan, CEng, is head of technical services at Swire Properties
Management in Hong Kong, China. He won a 2006 ASHRAE Technology
Award for this project.
By Cary W.H. Chan, CEng, Associate Member ASHRAE
A
t Festival Walk, a large commercial complex in Hong Kong, the decision
was made to change the control logic of the chiller plant to enhance
the plant’s overall efﬁ ciency. The method implemented there can resolve
some common problems encountered in decoupled systems. It can be
adopted easily in existing buildings with similar problems and has a virtually
zero investment. In-depth knowledge of the operating characteristics of the
plant was gained using a comprehensive and stringent measurement and
veriﬁ cation process. This project demonstrates the value of knowledge-
based operation management, where emphasis is placed on information
and professional knowledge.
Festival Walk is a development with a total ﬂ oor area of
1.2 million ft2 (111 500 m2), which includes more than 200
shops, 27 restaurants, an 11-screen cinema multiplex, an
ice rink, more than 220,000 ft 2 (20 400 m2) of ofﬁ ce space,
and an 850-space parking lot. The building was completed
in 1998.
The designed cooling load capacity of the building is 6,400
tons (22 500 kW). Air-cooled condensers were used for heat
rejection in the original design but were converted to a more
energy-efﬁ cient water-cooled system in 2003. A fan coil system
is used for the shops and ofﬁ ces while air-handling units
units
are used for the public circulation areas. As with other
tropical areas, heating is not necessary in winter.
The Chiller Plant
Figure 1 is a diagram of the chiller plant. It is
a decoupled bypass system with a total capacity of
6,400 tons (22 500 kW). It consists of ﬁ ve 1,600 tons
ons
(5627 kW) high-voltage centrifugal chillers (one for standby)
and one 400 ton (1400 kW) chiller for night duty.
The original control logic for bringing in additional chiller
was determined by:
• Deﬁ cit ﬂ ow exceeding 25% of a 1,600 ton (5627 kW)
chiller capacity; and
• Chillers running at more than 95% full load capacity; and
• Riser temperature exceeding 47°F (8.5°C); or
• Riser temperature exceeding 50°F (10°C).
Problems of Original Chiller Control Logic
The problems included:
• Temperature built up at chilled water supply risers at
times of high ﬂ ow demand (but not load demand) due to
mixing of return water from a bypass pipe with primary
chilled water;
• When riser supply temperature exceeded the 50°F (10°C)
threshold, an additional chiller would be switched on even
when it was not a real cooling load demand;
• Hunting of chillers due to insufﬁ cient loadings;
• Chillers, on average, running at relatively low percentage
loadings; and
•
Relatively low chiller entering temperature.
R
It was believed that the problem was due to mismatch-
I
ng the demand in chilled water ﬂ ow and cooling load
in
in different situations. Many decoupled bypass sys-
tems have similar problems in various degrees.
A number of causes contributed to the problem,
ut the major causes were:
bu
•
A relatively large difference existed between the
A
installed capacity of air-handling units/fan coil units and
the actual space loading;
• Tenants set the thermostats very low, keeping the valves
fully open at all times; and
• The capacity of each chiller was relatively large.
The problem caused reductions in plant efﬁ ciency as a
result of:
40
ASHRAE Journal
ashrae.org
July 2006
4,000
3,000
2,000
1,000
0
Freq. Distribution (No. of Cases)
Line 1
Line 2
Norm.
Save
0% – 30%
30% – 40%
40% – 50%
50% – 60%
60% – 70%
70% – 80%
80% – 90%
90% – 100%
Percent Loading Range
5,000
4,000
3,000
2,000
1,000
0
AeUe
Norm.
Save
0%
20%
40%
60%
80%
100%
0%
20%
40%
60%
80%
100%
Percent Loading
0%
20%
40%
60%
80%
100%
0%
20%
40%
60%
80%
100%
Percent Loading
6,000
5,000
4,000
3,000
2,000
1,000
0
AeUe
Norm.
Save
Norm.
Save
Norm.
Save
6,000
5,000
4,000
3,000
2,000
1,000
0
AeUe
3,500
3,000
2,500
2,000
1,500
1,000
500
0
AeUe
0%
20%
40%
60%
80%
100%
0%
20%
40%
60%
80%
100%
Percent Loading
0%
20%
40%
60%
80%
100%
Percent Loading
Chiller 1
Chiller 3
Chiller 1
Chiller 3
Chiller 4
Chiller 5
Chiller 4
Chiller 5
• A lower average return chilled water temperature, resulting
in a lower evaporator temperature;
• Chillers running at lower percentage loadings on average;
and
• Hunting of chillers.
New Chiller Control Logic
A new control strategy was developed after a year’s research
to minimize mismatch of cooling load demand and chilled water
ﬂ ow demand after understanding the causes. This includes the
monitoring data from the building management system and mea-
surement and veriﬁ cation of ﬁ ndings. It involves the change from
a ﬂ ow demand-oriented logic with riser temperature override to
a multicriteria one. The new strategy in the chiller plant control
under this “save” mode is as follows.
• When the deﬁ cit ﬂ ow exceeds the preset limit, only an
additional chilled water pump is switched on to satisfy the
ﬂ ow demand.
• An additional chiller is switched on only when a true load is
conﬁ rmed by the following criteria:
• Percentage full load ampere of the running chillers, and
• Average leaving chilled water temperature from the chiller,
and
• Amount of deﬁ cit ﬂ ow at the bypass, and
• Actual building load, and
• Running average of the building load.
The saving of energy consumption is obtained by achieving a
better coefﬁ cient of performance (COP) by operating the chillers
at near full load condition. The energy saving due to the difference
in kW/
W/
W TR between save mode and normal mode operations was
veriﬁ ed by a measurement and veriﬁ cation plan. The plan makes
TCHWR
TC
T
FM
FM
FM
FD
FM
FM
FM
FM
TCHWS
TC
T
TCWE
TC
T
TcTe
TCWI
TC
T
TCHWR
TC
T
TCHWS
TC
T
PCHWP7
PCHWP
1 – 6
CH6
CH5
CH1
SCHWP7
SCHWP
1 – 6
FCUs &
AHUs
Figure 1: Simpliﬁ ed diagram of chiller plant.
Figure 3: The overall heat transfer coefﬁ cient of evaporators under different part-load conditions at “normal” (norm) and “save” (save) modes.
Figure 2: The shift in average percentage loading of chillers in using
the new control strategy.
a0 (constant)
a1 (TCWE)
a2 (qCH)
a3 (qCH2)
a4 (qCH3)
2.208266
0.009742
–5.14097
5.428211
–1.78486
Table 1: The regression coefﬁ cient of chiller model.
Bypass Pipeline
July 2006
ASHRAE Journal
41
reference to M&V Guidelines: Measurement and Veriﬁ cation for
Federal Energy Management Projects, Version 2.2.
M&V Plan for New Chiller Control Strategy
The ﬁ ve objectives of the measurement plan are:
1. To determine the frequency of the plant operating at
save mode;
2. To verify that the efﬁ ciency of the chillers is higher when run-
ning at higher loadings under various condensing temperatures;
3. To estimate the savings per year;
4. To determine the increase in average percentage loading
of operating chillers; and
5. To verify the effects of overall heat transfer performance
of evaporators with increased chilled water ﬂ ow rate.
Operating data was taken at 30-minute intervals by the build-
ing management system during a 12-month period.
For Objective 1, from the log sheet, cases where the num-
ber of running pumps exceeded running chillers by one are
deﬁ ned as save mode and are differentiated from those run-
ning with equal numbers of running chillers and pumps as
normal mode.
For Objective 2, the kW/TR of chiller was determined by a
regression model as a function of percentage loading (qCH)
and condensing water entering temperature (TCWE
TC
T
). This
is expressed in Equation 1 with the regression coefﬁ cients
shown in Table 1.
For Objective 3, for every case of the save mode, an estimate
of what the percentage loading of each chiller should be if it
was operating at the normal mode is calculated, i.e., if one more
chiller was operated to share the same loading (this condition
is called virtual mode).
Efﬁ ciency of the chillers increases as a result of the chillers
running at a higher average part load. The annual savings can
be calculated by the bin method detailed later.
Flowmeters are provided only at the main risers of the
demand side as well as the bypass pipeline (Figure 1). The
mass ﬂ ow rate of chilled water ﬂ ow through each chiller can
be determined by Equation 2, depending on whether deﬁ cit
ﬂ ow or surplus ﬂ ow is passing through the bypass pipeline.
To determine the amount of energy saving achieved, cool-
ing load under save mode was calculated by Equation 3. If
it was under virtual mode operation, the same amount of
cooling load was used, but the loading would be shared by
one more chillers than that at save mode. So, the percent-
age loading per chiller is less and it is used to determine the
kW/TR value of chiller at virtual mode (kW/TRnorm) by the
regression model with the same condensing water entering
temperature.
The kW/TR value at save mode (kW/TRsave) can be deter-
mined by Equation 4. The energy saving (kWhsave) of chiller
and chiller plant can be determined by Equations 5a and 5b.
The overall heat transfer coefﬁ cient can be determined by
Equation 6.
kW/
W/
W TR = a0 + a1×TCWE
TC
T
+ a2 × qCH + a3 × qCH
2 + a4×qCH
3
(1)
Norm.
Save
0%
20%
40%
60%
80%
100%
0%
20%
40%
60%
80%
100%
Percent Loading
3.0
2.5
2.0
1.5
1.0
0.5
0.0
kW/ton
Chiller 1
Chiller 3
Chiller 3
Chiller 1
0%
20%
40%
60%
80%
100%
0%
20%
40%
60%
80%
100%
Percent Loading
2.0
1.5
1.0
0.5
0.0
kW/ton
0%
20%
40%
60%
80%
100%
0%
20%
40%
60%
80%
100%
Percent Loading
Chiller 4
Chiller 5
Chiller 5
2.5
2 5
2.0
1.5
1.0
0.5
0.0
kW/ton
3.0
2.5
2.0
1.5
1.0
0.5
0.0
kW/ton
0%
20%
40%
60%
80%
100%
0%
20%
40%
60%
80%
100%
Percent Loading
Norm.
Save
Norm.
Save
Norm.
Save
Figure 4: The kW/TR of chillers under different part-load conditions at “normal” (norm) and “save” (save) modes.
R
R
42
ASHRAE Journal
ashrae.org
July 2006
MCH
MC
M
= (MRISER,I
MR
M
+ MSUR
MS
M
)/N/N/
CH
NC
N
or
MCH
MC
M
= (MRISER,I
MR
M
– MDEF
MD
M
)/N/N/
CH
NC
N
(2)
Q = qave×NCH
NC
N
×QCH,R × 0.284
(3)
kW/
W/
W TR
/T/
SAVE = kWCH
WC
W
/M
/M
/
CH
MC
M
×CW
CW
C
×(TCHWR
TC
T
–T
–
CHWS
TC
T
) × 0.284 (4)
kWhSAVE,CH = [(kW/
W/
W TRNORM –kW/
W/
W TRSAVE)j)j) × Qj
Qj
Q × Ophrjrjr]
(5a)
kWhSAVE = {[(kW/
W/
W TRNORM – kW/
W/
W TRSAVE) j ×
Qj
Qj
Q + kWHRS
WH
W
] × Ophrjrjr}
(5b)
AeUe =
Ue
U
(QCH/0.284)/LMTD
/L/
e
(6)
where
kW/
W/
W TR = kW/ton of chiller determined from regression
model
kW/
W/
W TRSAVE = kW/ton of chiller at ‘save’ mode operation
kW/
W/
W TRNORM = kW/ton of chiller at ‘normal’ mode operation
kWhSAVE,CH = kWh saving of chiller
kWhSAVE = kWh saving of chiller plant
kWCH
WC
W
= Power of chiller, kW
MCH
MC
M
= Chilled water ﬂ ow rate passing through the
chiller, kg/s
MRISER,i
MR
M
= Chilled water ﬂ ow rate passing through each
main riser at demand side, kg/s
MSUR
MS
M
= Surplus chilled water ﬂ ow rate passing
R
R
through the bypass pipeline, kg/s
MDEF
MD
M
= Deﬁ cit chilled water ﬂ ow rate passing
through the bypass pipeline, kg/s
NCH
NC
N
= No. of chillers put into operation
TCHWS
TC
T
= Chilled water supply temperature of
chiller,°C
TCHWR
TC
T
= Chilled water return temperature of chiller,
R
R
°C
CW
CW
C = Speciﬁ c heat capacity of chiller, kJ/kg°C
(constant = 4.187)
0.284 = Conversion factor from cooling kW to refrig-
eration ton
a0, a1, a2…a4 = Regression coefﬁ cients
qCH = Percentage loading, %
qave = Average Percentage loading of chillers, %
(qave = qCH/N/N/
CH
NC
N
)
Q, QCH = Cooling load of chiller plant and chiller pro-
vided, TR
QCH,R = Rated cooling capacity of chiller produced
R
R
Ophrjrjr = Total no. of operating hours at any particular
operating scenario (bin), hr
AeUe = Overall heat transfer coefﬁ cient of evapora-
Ue
U
tor, kW/°C
LMTDe = Log mean temperature different of the evapor-
ator, °C
kWHRS
WH
W
= Rated Power of heat rejection system which
includes 3 nos. of cooling towers (10.3kW
each) and a condensing water pump (110kW
each) per each chiller, kW (constant = 110 +
3 × 10.3 = 140.9 kW)
i = Subscription for number of main risers at
demand side
j = Subscription for parameters at different oper-
j
ating scenario (bin)
For Objective 4, a graph is produced (Figure 2
(F
(
) showing the
frequency distribution of the percentage loading of the run-
ning chillers. Line 1 is the combination of normal mode and
virtual mode. Line 2 is the combination of normal mode and
save mode.
For Objective 5, the overall heat transfer coefﬁ cient of
the evaporator is plotted against the percentage part load
(Figure 3).
Results and Findings
From the analysis of the data, the following results were
observed:
• The plant was running at save mode for about 14.5% of
the time during the 12-month testing period;
• The part-load performance of the chillers was in line with
our expectation that the kW/ton drops with the increase in
percentage loading (Figure 4
(F
(
);
• The energy reduction within the period from June 2003 to
May 2004 was 435,000 kWh;
• A signiﬁ cant shift occurred of the mean percentage part
load to the right side of the curve, indicating an increase
in average part load (Figure 2
(F
(
); and
• A slight increase occurred in overall heat transfer coef-
ﬁ cient of the evaporators at save mode due to increased
chilled water ﬂ ow rate (Figure 3
(F
(
).
Conclusion
The new chiller control strategy has proved to be practi-
cal and cost effective for resolving some common problems
encountered in decoupled bypass systems.
This changing of the control strategy resulted in lowering the
energy consumption by 435,000 kWh per year and reducing
signiﬁ cantly the frequency of chiller hunting.
The reduction of energy also resulted in a correspond-
ing reduction of CO2 emissions of 575,400 lb (261 000 kg)
per year.
This project also demonstrated the potential improvements
that can be achieved through better understanding of an exist-
ing plant through data analysis, reviewing the control strategy,
and resetting various operating parameters such as chilled
water supply temperatures, system pressures, etc.
About the Author
John Murphy is a senior applications engineer with
Trane in LaCrosse, Wis.
W
hile not a new concept,1 dedicated
outdoor air systems are increasingly
popular. However, many of the systems de-
signed and installed today are suboptimal. This
article discusses ways to optimize the design
and control of dedicated outdoor air systems
to lower both installed cost and energy use.
Basic, constant-volume HVAC equipment is traditionally
selected with sufﬁ cient cooling capacity to handle the peak
cooling load and controlled by a thermostat that matches
By John Murphy, Member ASHRAE
the sensible cooling performed by the
equipment to the sensible cooling load.
Therefore, as the sensible cooling load
in the space decreases, the total cooling
(both sensible and latent) provided by
the HVAC equipment also decreases. In
many applications, this results in elevated
space relative humidity levels at part-load
conditions.2
A dedicated outdoor air system uses
a separate unit to condition all of the
outdoor air brought into the building for
ventilation, and then delivers it either
directly to each occupied space or to
the individual local units or air handlers
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
July 2006
ASHRAE Journal
31
serving those spaces (
gure 1
Fig
(F
(
). Meanwhile, local HVAC units
aintain space temperature by treating
in or near each space ma
air. Treating the outdoor air
just recirculated indoor a
separately
air makes it easy to verify sufﬁ cient
from recirculated return
enables enforcement of a maximum
ventilation airﬂ ow and e
cupied spaces.
humidity limit in the occ
alled cost and energy use of dedicated
To optimize both insta
nsider the following.
outdoor air systems, con
OA Drier Than the Space
1. Deliver Conditioned
he conditioned outdoor air is delivered,
Regardless of where th
unit should dehumidify the outdoor air
the dedicated outdoor air u
space. Delivering the air drier than the
so that it is drier than the s
cooling loads associated with ventila-
space offsets the latent c
mperature of the conditioned outdoor
tion. If the dew-point tem
e dew point in the space (
air (CA) is lower than the
Figure 2
(F
(
), it
all, of the space latent loads.
also can offset some, or a
ts indoor humidity at both full load
This adequately limit
needing additional dehumidiﬁ cation
and part load without n
cal HVAC units. The local units only
enhancements in the loc
e sensible cooling loads. Some refer
need to offset the space
to this as “decoupling” the dehumidiﬁ cation load from the
space sensible load.
A side beneﬁ t of this approach is that the local units oper-
ate with dry coils under most conditions. With the dedicated
outdoor air unit offsetting the space latent loads, the space
dew point often will be below the dry-bulb temperature of the
air supplied by the local units. Under such conditions, little
or no moisture condenses on local cooling coils, reducing the
potential to clog and overﬂ ow drain pans. (In draw-through
applications, special condensate traps may be necessary to
maintain an air seal.)
To provide the desired dehumidiﬁ cation, the dedicated out-
door air unit commonly is sized to offset the sensible and latent
loads of the outdoor air brought into the building for ventila-
tion, and to deliver the air dry enough to also offset the space
latent loads. Previous ASHRAE Journal articles3,4 included a
step-by-step method for sizing the dedicated outdoor air unit
using this approach.
For most comfort-cooling applications, sizing the dedicated
outdoor air unit to limit space relative humidity to 60% or 65%,
at worst-case conditions, is generally considered acceptable and
complies with requirements recently added to ANSI/ASHRAE
Standard 62.1-2004, Ventilation for Acceptable Indoor Air Qual-
ity (Section 5.10).6 Designing for lower indoor humidity levels
is certainly possible, but requires larger equipment, increasing
installed cost and energy consumption.
2. Deliver Conditioned OA Cold Rather Than Neutral
Many dedicated outdoor air systems are designed to dehu-
midify the outdoor air so it is drier than the space, and then
reheat it to approximately space temperature (neutral). If the
conditioned outdoor air is delivered directly to the space,
delivering it at a neutral dry-bulb temperature can simplify
local comfort control because it has no impact on space
sensible loads.
However, when a chilled-water or DX coil is used to dehu-
midify the outdoor air, a byproduct of that process is that the
dry-bulb temperature of the air leaving the coil is colder than
the space (Figure 2). If the dehumidiﬁ ed outdoor air (DH) is
reheated to neutral (CA), the sensible cooling performed by
the dedicated outdoor air unit is wasted.
In contrast, if the dedicated outdoor air unit dehumidiﬁ es
the outdoor air, but then delivers the conditioned air “cold”
(not reheated to neutral), the low dry-bulb temperature offsets
part of the sensible cooling load in the space. At design load,
this means less cooling capacity is required from the local
HVAC equipment than in a neutral air system.
For an example elementary school, the dedicated outdoor
air unit cools and dehumidiﬁ es the outdoor air to 52°F (11°C)
Consider delivering the conditioned outdoor air “cold”
whenever possible, and use recovered energy to reheat
only when needed. Providing cold (rather than neutral) air
from the dedicated outdoor air unit offsets a portion of the
space cooling loads, allowing the local HVAC units to be
downsized and use less energy.
32
ASHRAE Journal
ashrae.org
July 2006
dew point, then reheats the air to 71°F (22°C) dry bulb before
delivering it directly into the classrooms. The dew point of
this conditioned outdoor air is low enough to offset the latent
load in the classrooms, but because it is delivered at a dry-bulb
temperature that is near the space temperature (74°F [23°C]),
it offsets only a small portion of the sensible cooling load in
the classrooms.
Consider, however, if the dedicated outdoor air unit dehu-
midiﬁ es the outdoor air to the same dew point, but delivers
it cold (not reheated). The conditioned outdoor air is still dry
enough to offset the latent load in the classrooms, but because
it is delivered at a dry-bulb temperature that is much lower
than the space temperature (52°F [11°C] vs. 74°F [23°C]), it
offsets a signiﬁ cant portion of
the sensible cooling load in
the classrooms. This reduces
the sensible load that must
be offset by the local HVAC
unit, allowing the local units
to be sized for less airﬂ ow
and less cooling capacity
than in a neutral air system
(Table 1).7
Since both systems dehu-
midify the same quantity of
outdoor air to the same leav-
ing air dew point, the required cooling capacity and airﬂ ow of
the dedicated outdoor air unit are the same whether the outdoor
air is delivered neutral or cold.
Compared with a neutral air system, a dedicated outdoor air
system that delivers cold air directly to the occupied spaces:
d d
• Requires less overall cooling capacity. The required cooling
capacity of each local HVAC unit is less than in a neutral air
system, and the required capacity of the dedicated outdoor
air unit is the same for both conﬁ gurations.
• Requires less overall cooling energy for much of the year.
By taking advantage of the sensible cooling already done by
the dedicated outdoor air unit, the cold air system requires
less cooling energy at each local HVAC unit. The neutral
air system throws away this sensible cooling beneﬁ t by
reheating the air to approximately space temperature.
• May require less reheat energy. If “new” (not recovered)
energy is used to reheat the dehumidiﬁ ed outdoor air, a
cold air system avoids the energy costs of reheating for
much of the year.
• Requires less overall fan airﬂ ow and, therefore, less over-
all fan energy. The supply airﬂ ow delivered by each local
HVAC unit is less than in a neutral air system, and the
airﬂ ow delivered by the dedicated outdoor air unit is the
same for both conﬁ gurations.
Less supply airﬂ ow and less cooling capacity mean smaller
local HVAC equipment, which
can lower the initial cost and
increase usable ﬂ oor space, or
provide an acoustical beneﬁ t
by keeping the same sized
cabinet and operating the fan
at a lower speed.
In addition, if the fan in the
local HVAC unit cycles on
and off with the compressor or
two-position water valve—as
may be the case in a water-
source heat pump or a fan-
coil unit—the runtime of the local fan will be less at part-load
conditions than in a neutral air system.
What happens if conditioned outdoor air is delivered to
the local HVAC units, rather than directly to the spaces?
When the conditioned outdoor air is delivered cold to the lo-
cal HVAC units, it mixes with recirculated return air from the
space (Figure 1,
(F
(
right-hand graphic). The resulting mixed air
enthalpy is lower, which reduces the cooling capacity required
by the coils in the local units. Because the conditioned outdoor
air is not delivered directly to the space, the sensible cooling
load in the space is unchanged, so supply airﬂ ow is unaffected
(Table 1). Also, since the local fan is tasked with delivering the
Dedicated
OA Unit
OA
OA
CA
CA
CA
CA
SA
SA
SA
SA
RA
RA
RA
RA
Conditioned Outdoor
Air Direct to Spaces
Conditioned Outdoor Air
To Local HVAC Units
Figure 1: Common dedicated outdoor air system conﬁ gurations.
Sensible Cooling
Dehumidiﬁ cation
DH
CA
Space
Co Cu ves
Coil Curves
OA
30°F
40°F
50°F
60°F
70°F
80°F
90°F
100°F
110°F
Dry-Bulb Temp.
Dry Bulb Temp
80°F
75°F
70°F
65°F
60°F
50°F
40°F
30°F
80
60
40
20
Humidity Ratio, grains/lb of Dry Air
85°F
180
160
140
120
100
80
60
40
20
0
Figure 2: Sensible cooling is a by-product of ‘cold-coil’ dehumidiﬁ cation.
Dedicated OA
Cooling Capacity
Supply Airﬂ ow
System Conﬁ guration
Of Local HVAC Unit Of Local HVAC Unit
“Neutral”
2.8 tons
1,500 cfm
To Space
(9.8 kW)
(0.7 m3/s)
“Cold”
1.8 tons
1,050 cfm
To Space
(6.3 kW)
(0.5 m3/s)
“Neutral”
2.8 tons
1,500 cfm
To Units
(9.8 kW)
(0.7 m3/s)
“Cold”
1.8 tons
1,500 cfm
To Units
(6.3 kW)
(0.7 m3/s)
Table 1: Delivering conditioned OA “neutral” vs. “cold.”
Wet-Bulb Temperature
Relative Humidity, %
Relative Humidity, %
July 2006
ASHRAE Journal
33
outdoor air to the space, it cannot cycle off without interrupting
ventilation to the space.
When should the conditioned OA be reheated? While the
conditioned outdoor air should be delivered cold whenever
possible, there are times when the dedicated outdoor air unit
should reheat the dehumidified outdoor air.
The first consideration is occupant comfort. As explained
earlier, delivering the conditioned outdoor air at a dry-bulb
temperature colder than the space offsets part of the sensible
cooling load in the space.
As the space sensible cooling load decreases—due to
changes in outdoor conditions and internal loads—it is pos-
sible that the cold, conditioned outdoor air may provide more
sensible cooling than the space requires. The result is that the
space dry-bulb temperature drops.
To avoid overcooling, the local HVAC unit could add heat
to the space if a source of heat is available (i.e., if the boiler
is not shut off for the season). If this occurs in only a few
spaces, the sensible cooling
energy benefit to the remain-
ing spaces may offset the
heating energy needed for
these few spaces. However,
if the source of reheat energy
in the dedicated outdoor air
unit is recovered from another
part of the system (hot gas
reheat or an air-to-air heat ex-
changer, for example), it may
be more economical to reheat
the conditioned outdoor air to
avoid overcooling any of the
spaces. This will be discussed
further in the next section of
this article.
In hotel guestrooms or
dormitories, where the sen-
sible cooling loads are often
drastically different in various
spaces, there may be many
hours when overcooling oc-
curs in at least one space. For
these applications, it may be simpler to deliver the conditioned
outdoor air at a neutral temperature because the benefit of de-
livering the air cold occurs less frequently. But in classrooms
or offices, space sensible cooling loads are relatively high
during daytime hours. In fact, for some climates, classrooms
may never reach the point when overcooling occurs during
occupied hours. These applications are well-suited for deliver-
ing the conditioned outdoor air cold.
Finally, for applications that require lower-than-normal
space dew points, the outdoor air may be dehumidified to
the point where the dry-bulb temperature of the air leaving
the cooling coil is colder than the designer is willing to dis-
charge directly into an occupied space—below 45°F (7°C) for
example. In this case, the dehumidified outdoor air could be
reheated to a more traditional supply air temperature—55°F
(13°C) for example.
The second consideration has to do with proper selection of
the local units. The pre-matched components of packaged DX
equipment (rooftop units, packaged terminal air conditioners,
water-source heat pumps) typically limit selection to a finite
cfm/ton (m3/s/kW) range of application.
As explained earlier, if cold, conditioned outdoor air is
delivered directly to the local HVAC units, it reduces the cool-
ing capacity (tons [kW]) required by the local unit. However,
supply airflow (cfm [m3/s]) is unaffected. This raises the
cfm/ton (m3/s/kW) required of the local unit, possibly above
the maximum allowed for the equipment.
In the case where conditioned outdoor air is delivered direct-
ly to local HVAC units that have a limited cfm/ton (m3/s/kW)
range for selection, the dehumidified outdoor air should be
reheated (but not necessarily
all the way to neutral) to allow
proper selection of the local
units. This is not an issue
if the conditioned outdoor
air is delivered directly to
the space.
The third consideration is
to avoid condensation. Since
water-source heat pumps in-
stalled in the ceiling plenum
traditionally do not have mix-
ing boxes, dedicated outdoor
air systems used with that
type of equipment sometimes
deliver the conditioned out-
door air in close proximity
to the return air inlet of each
heat pump. The outdoor air
mixes with the recirculated
return air in the ceiling ple-
num prior to entering each
local unit.
In this configuration, the
dry-bulb temperature of the conditioned outdoor air deliv-
ered to the ceiling plenum should be well above the expected
dew-point temperature of the air within the plenum. If cold
air is dumped into the ceiling plenum, it could cool surfaces
(beams, electrical conduit, ceiling framework). At night, when
the dedicated outdoor air unit is off, wind or operating exhaust
fans may cause humid outdoor air to leak into the plenum,
which might lead to condensation on these cold surfaces.
3. Use System-Level Controls
Many dedicated outdoor air systems are designed to deliver
conditioned outdoor air at a constant dry-bulb temperature
BAS
OA
CA
CA
SA
CA
SA
RA
RA
T
T
Figure 3: Resetting CA dry bulb based on critical space.
34
ASHRAE Journal
ashrae.org
July 2006
CA
RA
CA
CA
RH
Total-Energy Recovery Wheel
Dedicated OA
Unit With RA Path
Local
Units
Off
Figure 4: After-hours humidity control.
and dew point that does not exceed a setpoint. This control
approach is simple because it allows the dedicated outdoor
air unit to operate independently of the local HVAC units.
However, implementing a few system-level control strategies
can help minimize the additional energy cost of separately
treating outdoor air.
Resetting Reheat Capacity
First, in a system delivering the conditioned outdoor air
cold, reset the dry-bulb temperature delivered by the dedicated
outdoor air unit, so it uses reheat only when needed to avoid
overcooling any of the spaces. Why reheat the dehumidiﬁ ed
air to neutral on the hottest day of the summer when all spaces
need cooling? Instead, deliver the air cold to offset some of
the space sensible cooling loads. As mentioned earlier, this
can also allow the local HVAC units to be downsized, which
helps offset some of the added cost of the dedicated outdoor
air system.
How do you control the
reheat coil to avoid overcool-
ing any spaces? A simple ap-
proach would be to activate
the reheat coil—reheating the
dehumidified outdoor air to
neutral—whenever the ambient
temperature drops to the point
where the sensible load in some
spaces is expected to be low
enough to result in overcool-
ing (say 80°F [27°C], but this
limit could be changed after a
few months of experience in
operating the system).
An even more effective way
to implement this strategy is to
use a building automation sys-
tem (BAS) to monitor all of the
local HVAC units and to iden-
tify the critical space—that is,
the space with the lowest sensible cooling load, which is most at
risk of overcooling (Figure 3
F
). If the local units use modulating
chilled-water coils, the BAS could monitor the position of each
chilled-water control valve. The space with the lowest cool-
ing load is served by the unit whose control valve is the most
nearly closed. Alternatively, the BAS could monitor the space
temperatures; the critical space is the one with a temperature
closest to its heating setpoint.
Based on a signal from the BAS, the dedicated outdoor air
unit then increases its reheat capacity, resetting the leaving air
dry-bulb temperature upward just enough to prevent the criti-
cal space from overcooling. (The dew point of the conditioned
air is controlled independently to meet the humidity control
requirements of the spaces.)
This optimization strategy provides conditioned outdoor
air that offsets as much of the sensible cooling loads in the
spaces as possible without overcooling any space, avoiding
the need for any local units to activate their heating coils. This
provides the greatest beneﬁ t when the dedicated outdoor air
unit uses recovered energy for reheat, thereby avoiding the
use of “new” energy for reheat, both at the dedicated outdoor
air unit and at the local units.
Dynamically resetting the dry-bulb temperature of the con-
ditioned outdoor air provides a unique beneﬁ t in a two-pipe
system, especially if the dedicated outdoor air unit is a packaged
piece of equipment that is not connected to the chiller or boiler
plant. When the two-pipe system is in cooling mode (boiler off),
the dry-bulb temperature supplied by the dedicated outdoor air
unit is reset upward (by modulating the reheat) just enough to
prevent overcooling the critical space. When the system is in
heating mode (chiller off), the temperature is reset downward
just enough to prevent overheating the critical space. This im-
proves occupant comfort during changeover periods, and can
save energy by minimizing the number of times the system
changes over between cooling
and heating modes.
Resetting Dehumidiﬁ cation
Capacity
When the sensible cooling
load in the space is high, the
local HVAC unit may offset
part of the latent load. When
the latent load in the space is
low, the need for dehumidi-
ﬁ cation is also lessened. In
either situation, the dew point
for the conditioned outdoor
air could be reset upward
to reduce dehumidiﬁ cation
energy.
A humidity sensor could be
installed in each space (or in
several representative spaces)
with a BAS polling these sen-
sors to determine the critical space—that is, the space with the
highest humidity. Based on a signal from the BAS, the dedicated
outdoor air unit then reduces its dehumidiﬁ cation capacity, rais-
ing the leaving air dew point just enough to still maintain the
humidity level in the critical space at the desired upper limit. By
responding to actual humidity conditions, the system maintains
the humidity at or below the desired upper limit in all spaces
while minimizing dehumidiﬁ cation energy.
4. Consider After-Hours Humidity Control
When the dedicated outdoor air unit delivers conditioned
outdoor air directly to the spaces, adding a return air path per-
mits after-hours humidity control without operating the local
HVAC terminals (Figure 4
(F
(
). And, if the dedicated outdoor air
unit is a packaged piece of equipment, it eliminates after-hours
operation of a central chilled-water plant.
July 2006
ASHRAE Journal
37
When after-hours dehumidiﬁ cation is required, the dedi-
cated outdoor air unit closes the outdoor air damper and opens
the return air damper to avoid conditioning unneeded outdoor
air. Due to the low sensible cooling loads during this time, a
source of reheat in the dedicated outdoor air unit typically is
necessary to avoid overcooling the building.
5. Use Exhaust Air Energy Recovery
Finally, because all the outdoor air is brought in at a central
location, consider including an air-to-air energy recovery de-
vice to precondition the outdoor air (Figure 4). This reduces
operating costs and may allow downsizing of the mechanical
cooling, dehumidiﬁ cation, heating, and humidiﬁ cation equip-
ment. Also, it can help justify the added cost of routing the
building exhaust back to the dedicated outdoor air handler
when a return air path is desired for after-hours humidity con-
trol. In non-arid climates, total-energy (or enthalpy) recovery
devices typically result in a greater potential for equipment
downsizing, and more energy savings, than sensible-energy
recovery devices.6
Summary
Many of the dedicated outdoor air systems being designed
and installed today are suboptimal, but there are ways to
design and control these systems to lower both installed cost
and energy use.
Consider delivering the conditioned outdoor air “cold”
whenever possible, and use recovered energy to reheat only
when needed. Providing cold (rather than neutral) air from the
dedicated outdoor air unit offsets a portion of the space cooling
loads, allowing the local HVAC units to be downsized and use
less energy. In addition, implementing system-level control
strategies and exhaust air energy recovery can help minimize
the additional energy cost of separately treating outdoor air.
References
1. Trane. 1965. Air Conditioning Manual.
2. Murphy, J. and B. Bradley. 2004. “Better part-load dehumidi-
ﬁ cation.” Trane Engineers Newsletter 33(2).
r
3. Morris, W. 2003. “The ABCs of DOAS: dedicated outdoor air
systems.” ASHRAE Journal 45(5).
l
4. Trane. 2003. Designing Dedicated Outdoor-Air Systems. (Trane
Applications Engineering Guide SYS-APG001-EN).
5. U.S. Environmental Protection Agency. 2001. Mold Remediation
in Schools and Commercial Buildings, EPA 402-K-01-001 (March).
www.epa.gov/iaq/molds.
6. Murphy, J. 2002. Air-to-Air Energy Recovery in HVAC Systems.
(Trane Applications Engineering Manual SYS-APM003-EN).
7. Murphy, J. 2002. Dehumidiﬁ cation in HVAC Systems. (Trane
Applications Engineering Manual SYS-APM004-EN).
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
July 2006
About the Author
Joseph W. Lstiburek, Ph.D., P.Eng., is a prin-
cipal of Building Science Corporation in West-
ford, Mass.
By Joseph Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
B
uildings once were constructed over cellars. Cellars were dank,
dark places where coal was stored. People never intended
to live in cellars. Now we have basements that have pool tables,
media centers and playrooms.
Cellars were easy to construct—rubble, stone, bricks and
sometimes block. If they became wet or were damp, so what?
Basements are different. They are not easy to construct if we in-
tend to live in them. They need to be dry, comfortable and keep
contaminants out.
During the last 50 years, a notable
expansion of living space has occurred.
The useful conditioned space of building
enclosures is expanding to the outer edge
of the building skin (Figure 1). Attics,
crawlspaces, garages and basements are
valuable real estate that are being used
to live in, used for storage or places to
locate mechanical systems. Basements
Attic/Roof
Attic/Roof
Crawlspace
Attic/
Roof
Basement
Garage
Figure 1: Expansion of condi-
tioned space:
• Conditioned space bound-
aries moving toward exte-
rior surfaces of building;
• Garage isolated from house
by air barrier/pressure
boundary; and
• Garage ventilated and con-
ditioned independently of
rest from the conditioned
spaces.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
July 2006
ASHRAE Journal
25
Photograph 1: Exterior basement insulation:
• Ideal location from the physics perspective; and
• Practical problems with protection, insect control
and thermal bridging of brick veneers.
are viewed by many as cheap space that can be easily incor-
porated into a home. Keeping basements dry, comfortable and
contaminant-free is proving to be anything but simple.
Keeping the Groundwater and Contaminants Out
The fundamentals of groundwater control date back to the
Romans: drain the site and drain the ground. Today, that means
collecting the runoff from roofs and building surfaces using
gutters and draining the water away from foundation perimeters.
Roof and façade water should not saturate the ground beside
foundations. Grade should slope away from building perimeters
and an impermeable layer should cover the ground adjacent to
buildings (Figure 2
(F
(
).
A free draining layer of backﬁ ll material or some other pro-
vision for drainage such as a drainage board or drainage mat
should be used to direct penetrating groundwater downward to
a perimeter drain. The perimeter
drain should be located exterior
to the foundation and wrapped
completely in a geotextile (ﬁ lter
fabric). A crushed stone drainage
layer under the basement slab
should be connected through the
footings to the perimeter drain to
provide drainage redundancy and
to provide a temporary reservoir
for high groundwater loading
during downpours if sump pumps
fail during electrical outages (if
gravity drainage to daylight is
not possible).
The basement wall should be
damp-proofed and vapor-proofed
on the exterior and a capillary
break installed over the top of the
footing to control rising damp.
Damp-prooﬁ ng and vapor-proof-
ing in these locations often
is provided by a fluid-applied
coating of bitumen. In the past,
capillary breaks over footings were not common. They were
not needed when basement perimeter walls were uninsulated
and unﬁ nished on the interior because these conditions per-
mitted inward drying of the migrating moisture. For ﬁ nished
basements, they serve as an important control mechanism.
Without them, moisture constantly migrates through the foun-
dation, and then into the interior insulation layer and interior
gypsum board lining.
A capillary break and vapor barrier should be located under
concrete basement ﬂ oor slabs. Crushed stone or coarse gravel
acts as an effective capillary break, and sheet polyethylene in
direct contract with a concrete ﬂ oor slab acts as an effective
vapor barrier. The concrete slab should be sealed to the perim-
eter basement wall with sealant (the concrete slab becomes the
“air barrier” resisting the ﬂ ow of soil gas).
The crushed stone drainage layer under the basement con-
crete slab should be vented to the atmosphere to control soil
gas (Figure 3
(F
(
). Atmospheric air pressure changes are on the
order of several hundred Pascals, so that the soil gas vent
stack is in essence a pressure relief vent or soil gas bypass to
the atmosphere. Perforated pipe should be attached to the vent
stack to extend the pressure ﬁ eld under the slab to the founda-
tion perimeter and to the drainage layer outside the walls. Pipe
connections through the footing extend the pressure ﬁ eld further
to the exterior perimeter drain (as well as providing drainage
redundancy as previously noted).
The traditional approach to basement water control has
been to place the barrier and control layers on the outside
and then allow drying to the inside. Drainage, damp-prooﬁ ng
or waterprooﬁ ng and vapor control layers have historically
been located on the outside of
basement perimeter walls and
crushed stone layers and plastic
vapor barriers have been located
under concrete slabs. The opera-
tive principle has been to keep
the liquid and capillary water out
of the structure and locate vapor
barriers on the outside—and
allow inward drying to the base-
ment space where moisture can
be removed by ventilation or
dehumidiﬁ cation.
The traditional approach to
basement soil gas control has
been to allow pressure relief by
creating pressure fields under
and around basement founda-
tions that are coupled to the
atmosphere, intercepting the
soil gas before it can enter the
structure and providing a bypass
or a pathway away from the con-
ditioned space.
Insulating Basements
Comfort and energy costs have led to the necessity of insulat-
ing basements. Heat loss from basements accounts for a signiﬁ -
cant portion of the total space-conditioning load—upwards of
20%.1 In many jurisdictions, basement insulation is a building
code requirement. Additionally, many homeowners with homes
with basements ﬁ nish the basement area for additional living
space. When they do, they typically insulate the perimeter walls.
Homes with basements often end up with basement walls that
are ﬁ nished and insulated.
Four generic insulation approaches are possible: insulate on
the inside, the outside, the middle or both sides (Figure 4
(F
(
). The
most logical location from the physics perspective is to locate
26
ASHRAE Journal
ashrae.org
July 2006
Rainwater Falling on Roof Is Collected in Gutters
Overhang Protects Ground Around
Foundation From Getting Saturated
Flash Roof Into Gutter
Down Spouts Carry Rainwater
Away From the Roof and
Away From the Foundation
Ground Slopes Away
From the Foundation
Impermeable Top Layer of Backﬁ ll
(Clay Cap) Prevents Ground Adjacent
To Foundation From Getting Saturated
Free-Draining Backﬁ ll (Or Drainage Board)
Filter Fabric Above and Below Drain Pipe
Coarse Gravel (No Fines)
Perforated Drain Pipe Located Below Floor
Slab Level (Piped to Sump or Daylight)
Pipe Connection Through Footing
Connects Exterior Perimeter
Drain to Granular Drainage Pad
Under Basement Slab
Granular Drainage
Pad (Coarse Gravel,
No Fines)
Co c ete ou dat o Wa
Concrete Foundation Wall
Groundwater Flow Is
Downward (Not Horizon-
tal) Under the Inﬂ uence of
Gravity to the Perimeter
Drainage System
Capillary Break
g
Over Footing
Polyethylene
Vapor Barrier
Vapor Barrier
Slab Isolation
Joint
Joint
• Keep Rain Water Away From the Foundation Perimeter
• Drain Groundwater Away in Sub-Grade Perimeter
Footing Drains Before It Gets to the Foundation Wall
Figure 2: Traditional approach to basement water control:
• Keep rainwater away from the basement perimeter; and
• Drain groundwater away in sub-grade perimeter footing drains
before it gets to the basement wall.
Roof Flashing
Vent Stack
Vent Stack
Slab
Concrete S
ne Vapor Barrier
Polyethylen
Drainage Pad
Granular D
(No Fines)
Perforated Drain Pipe Added to “T” in Order
To Couple Sub-Slab Pressure Field to Vent Stack
Sealant At
All Slab
Penetrations
Figure 3: Traditional approach to basement soil gas control:
• Sub-slab pressure ﬁ eld coupled to the atmosphere; and
• Avoid offsets or elbows in vent stack to maximize airﬂ ow.
Internally Insulated
Externally Insulated Basement Insulated
Basement Insulated
Basement
Basement
In the Middle
Both Externally and
Internally
Internally
Figure 4: Generic insulation approaches:
• Interior insulation most common, least expensive, has most
moisture problems;
• Exterior insulation best location from physics perspective,
has practical problems with protection, thermal bridging
and insects;
• Insulation in middle is most expensive approach, has few-
est moisture and insect problems, but is the most difﬁ cult
to construct; and
• Insulation on both sides has similar problems to the ex-
terior insulation approach with the additional cost of the
interior layer.
the insulation on the outside as in a commercial institutional
wall assembly. By locating the insulation layer outward of the
structure and outward of the water control layers, the foundation
is kept at a constant temperature and the insulation system does
not interfere with the inward drying of the assembly. Exterior
basement insulation (Photograph 1
(P
(
) is completely compatible
with the traditional approach for foundation water control
(described previously).
Unfortunately, exterior basement insulation can have sig-
niﬁ cant application problems that often make it impractical
to use. The ﬁ rst is the difﬁ culty in protecting the insulation
layer during the construction process and subsequently during
its useful service life. The cost of a protection layer often is
more expensive than the insulation itself. The second is insect
control, particularly in the southern U.S. Exterior insulation
can be an “insect interstate” that provides a direct pathway
into the structure. Poisoning the insulation or the soil is often
the only viable approach with exterior insulation as barriers
(termite shields). However, this has proven problematic.2Third
is the problem of thermal bridging when brick veneers are used
(Figure 5
(F
(
). No known practical, cost-effective solution exists
to the thermal bridging brick veneer problem when exterior
basement insulation is used.\* The heat loss is so severe as to
almost negate the insulation layer.1
These factors have lead to considering alternative approaches
to basement insulation—primarily locating insulation layers
on the interior. Unfortunately, locating insulation layers on the
interior often conﬂ icts with the traditional approach of founda-
tion water control—inward drying. Constructing frame walls,
insulating the resulting cavity and covering with an interior
\* For more than 25 years, the author has tried everything from aerated autoclaved concrete in the ﬁ rst course of brick, to supporting the brick veneer on a steel shelf angle, to a
separate foundation supporting only the brick veneer, to high density-high compressive strength “highway” foam. He has given up and patiently waits for someone clever enough to
solve the problem in such a simple and elegant manner as to be joyously embarrassing to the author.
July 2006
ASHRAE Journal
27
in controlling groundwater—an impossible
requirement. These systems also can prevent
inward drying (i.e., when they are covered
with plastic vapor barriers). This is an issue
with moisture of construction, capillary rise
and ground water leakage.
Simply leaving off interior vapor barriers
or vapor retarders will not avoid problems,
because interior water vapor will migrate
outward. Then it will condense on the interior
surface of the foundation wall providing mois-
ture for mold growth and other problems.
Additionally, most interior insulation sys-
tems are not airtight thereby allowing interior
air to access the interior surfaces of the perim-
eter concrete foundation.
The structural elements of below-grade walls
are cold (concrete is in direct contact with the
ground), especially when insulated on the inte-
rior. The main problem with below-grade walls
Figure 5: Brick veneer thermal
bridge:
• Thermal bridge associated
with brick veneer almost
completely negates exte-
rior insulation layer.
Heat Loss
plastic vapor barrier is common (Photograph
(P
(
2) and often leads to odor, mold, decay and
corrosion problems.3,4 Also common, and
prone to similar problems, is the use of blanket
insulation often derisively referred to as “the
diaper” for the odor problems associated with
the approach (Photograph 3
(P
(
).
Problems that interior insulation systems
have to overcome are many:
• Groundwater entry (Figure 6
(F
(
);
6)
6
• Moisture of construction (Figure 7
(F
(
);
7)
7
• Capillary rise through footing (Figure
8); and
• Condensation from interior air leakage
(Figure 9
(F
(
).
Most interior insulation systems are con-
structed with moisture sensitive materials (i.e.,
ﬁ berglass batts or blankets) and are unable
to tolerate even minor groundwater leakage,
therefore requiring builders to be “perfect”
Figure 6: Groundwater en-
try:
• Interior insulation layer is
typically water sensitive and
prevents inward drying.
Figure 7: Moisture of con-
struction:
• Interior insulation layer is
typically water sensitive and
prevents inward drying; and
• Several thousand pounds of
water in freshly placed con-
crete attempts to dry inward.
Figure 8: Capillary rise
through footing:
• Interior insulation layer is
typically water sensitive and
prevents inward drying.
Figure 9: Condensation from
interior air leakage:
• Interior insulation layer is
typically not airtight and does
not prevent interior air from
condensing on concrete foun-
dation wall; and
• Soil gas often enters assembly
at concrete slab-perimeter
wall interface, leading to con-
densation.
Photograph 2: Interior frame wall with plastic vapor barrier.
Photograph 3: “Blanket insulation,” aka “the diaper.”
28
ASHRAE Journal
ashrae.org
July 2006
Rigid Insulation
Sill Gasket
Concrete Stem Wall
Concrete Footing
Figure 11: Rigid insulation wraps exposed concrete:
• Cold concrete foundation wall must be protected from
interior moisture-laden air in summer and winter;
• Rim joist assembly must be insulated with air im-
permeable insulation;
• Rigid insulation completely wraps exposed concrete,
preventing interior air from contacting potential
concrete condensing surface; and
• Rigid insulation is vapor semi-impermeable or
vapor semi-permeable (foil facing or plastic facing
not present).
When Rigid Insulation Is Not Installed on the Exterior Of
the Rim Joist, It Must Be Installed on the Interior
To Control Condensation on the Rim Joist in All Climates
Alternative
Detail
Unfaced Cavity Insulation, Cellulose
or Low Density Spray-Applied Foam
Gypsum Board With (Latex) Paint
Sealant, Adhesive or Gasket
Sealant at Corner of Bottom Plate
and Subﬂ oor or Gasket Under
Bottom Plate
Unfaced Cavity Insulation, Cellulose
y p y
pp
Or Low Density Spray-Applied Foam
g
p
p
Foam Acting as Draft Stop at Top of Wall
Sealant, Adhesive or Gasket
Continuous “Filet” Bead of
Sealant
Sealant, Adhesive or Gasket
Treated Wood Frame Wall
Gypsum Board With (Latex) Paint
Unfaced Cavity Insulation,
Cellulose or Low Density Spray-
Applied Foam
Treated Wood Bottom Plate
Sealant, Adhesive or Gasket
Sealant or Gasket Under Bottom
Plate (Thermal Break/
Capillary Break)
Concrete Slab
Expanded Polystyrene
Rigid Insulation
Granular Capillary
Break and Drainage
Pad (No Fines)
Extruded Polystyrene
Rigid Insulation as
Bond Break
Wood Siding (All Surfaces Coated)
Rigid Insulation (Taped or Sealed Joints)
Airspace
Sealant, Adhesive or Gasket
Adhesive
Furring
Sealant
Sealant, Adhesive or Gasket
Sill Gasket
Ground Slopes Away From
Wall at 5% (6 in./10 ft)
Impermeable Backﬁ ll
Free-Draining Backﬁ ll
Concrete Foundation Wall
Extruded or Expanded Polystyrene Rigid
Insulation (Taped or Sealed Joints)
Damp Prooﬁ ng
Sealant
Filter Fabric
Coarse Gravel
(No Fines)
Perforated
Drain Pipe
Capillary Break Over Footing
(Damp-Prooﬁ ng or Membrane)
Concrete Footing
Figure 10: Rigid insulation/frame wall:
• Cold concrete foundation wall must be protected from interior mois-
ture-laden air in summer and winter;
• Rigid insulation continuous behind wood frame wall;
• Rigid insulation is vapor semi-impermeable or vapor semi-permeable
(foil facing or plastic facing not present);
• Wood frame wall cavity to be insulated with unfaced ﬁ berglass or
damp spray cellulose; and
• No interior vapor barrier installed.
comes during the summer when warm moist air comes in contact
with basement cold surfaces that are below the dew point of the
interior air. Of particular concern are rim joist areas, which are
cold during the summer and the winter.
d d
5
Basement walls should be insulated with non-water sensi-
tive insulation that prevents interior air from contacting cold
basement surfaces: the concrete structural elements and the
rim joist framing. The best insulations to use are foam based
and should allow the foundation wall assembly to dry inwards.
The foam insulation layer should be vapor semi-impermeable
(greater than 0.1 perm), vapor semi-permeable (greater than
1.0 perm) or vapor permeable (greater than 10 perm).6 The
greater the permeance, the greater the inward drying and,
therefore, the lower the risk of excessive moisture accumula-
tion. Additionally, a capillary break should be installed on
the top of the footing between the footing and the perimeter
Photograph 4: Rigid insulation/frame wall under con-
struction:
• Rigid insulation continuous behind wood frame
wall;
• Rigid insulation is vapor semi-impermeable or
vapor semi-permeable (foil facing or plastic facing
not present);
• Wood frame wall cavity to be insulated with unfaced
ﬁ berglass or damp spray cellulose; and
• No interior vapor barrier installed.
July 2006
ASHRAE Journal
29
Spray Foam
Sealant
Capillary Break
Spray Foam
1½ in. Steel Stud
Assembly
Concrete
Foundation Wall
Gypsum Board
Polyethylene
Vapor Barrier
Granular Capillary Break and
Drainage Pad (No Fines)
Drainage Plane/
Housewrap
Damp-Prooﬁ ng
Filter Fabric
Coarse Gravel
(No Fines)
Perforated
Drain Pipe
Capillary Break Over Footing
(Damp-Prooﬁ ng or Membrane)
Concrete Footing
Figure 12: Interior spray foam:
• Least risky interior insulation approach;
• Cold concrete foundation wall must be protected from
interior moisture-laden air in summer and winter;
• Rim joist assembly must be insulated with air imperme-
able insulation;
• Interior air cannot access concrete condensing surface
or rim joist condensing surface due to spray foam
layer;
• Spray foam insulation layer is vapor semi-permeable
permitting inward drying; and
• Spray foam must be covered with ﬁ re/ignition barrier.
Bond Break
Sill Seal Thermal Break
And Capillary Break
Concrete Slab
foundation wall to control rising
damp. No interior vapor barriers
should be installed in order to
permit inward drying.
Up to 2 in. (51 mm) of unfaced
extruded polystyrene (R-10), 4
in. (102 mm) of unfaced ex-
panded polystyrene (R-15), 3 in.
(76 mm) of closed cell medium
density spray polyurethane foam
(R-18) and 10 in. (254 mm) of
open cell low density spray foam
(R-35) meet these permeability
requirements.
The most cost-effective ap-
proach involves a combination of
rigid insulation and a frame wall
assembly (Photograph 4, Figure
10 and Figure 11). Spray foam
(either closed cell or open cell)
provides the least risky interior
insulation assemblies from the
perspective of installation sim-
plicity, water insensitivity and
ease of drying (Figure 12).
Basement ﬂ oor slabs are best
insulated underneath with rigid
insulation. A sheet polyethylene
vapor barrier should be located
over the rigid insulation and in
direct contact with the concrete
slab. A sand layer should never
be installed between the sheet
polyethylene vapor barrier and the
concrete slab. Sand layers located
between the slab and the vapor
barrier can become saturated with
water, which are then unable to
dry downwards through the va-
por barrier. Only drying upward
through the slab is possible, which
typically results in damaged inte-
rior ﬂ oor ﬁ nishes.7
Impermeable interior ﬂ oor ﬁ n-
ishes such as vinyl ﬂ oor coverings
should also be avoided as should impermeable interior basement
wall ﬁ nishes such as oil (alkyd) paints and vinyl wall coverings.
These impermeable layers inhibit inward drying and typically lead
to mold growth and other moisture problems.
Conclusions
Liquid and capillary water should be kept out of the base-
ment assembly using surface drainage, below grade drainage
and capillary breaks. Vapor barriers should be located on the
exterior of basement assemblies allowing inward drying to the
basement space, where moisture
can be removed by ventilation or
dehumidiﬁ cation.
Soil gas should be controlled
by locating pressure ﬁ elds under
and around basement founda-
tions that are coupled to the
atmosphere, intercepting the
soil gas before it can enter the
structure and providing a bypass
or a pathway away from the con-
ditioned space.
If basement wall systems are
designed and constructed to dry to
the interior, regardless of where in-
sulation layers are located, interior
vapor barriers must be avoided.
This precludes interior polyethyl-
ene vapor barriers installed over
interior frame wall assemblies or
any impermeable interior wall ﬁ n-
ish such as vinyl wall coverings or
oil/alkyd/epoxy paint systems.
If an interior insulation layer is
used, the indoor air should be pre-
vented from reaching the concrete
structural wall assembly or rim
joist assembly (unless insulated
on the exterior) in any signiﬁ cant
volume. Rigid foam systems or
spray-applied foams are recom-
mended for this purpose because
they allow drying, are not sensitive
to moisture damage and do not
support mold growth. These are
essential characteristics for all ma-
terials that contact the basement
wall and basement ﬂ oor slab.
References
1. Timusk, J. 1981. “Insulation
Retrofit of Masonry Basements.”
Department of Civil Engineering,
University of Toronto.
2. Lstiburek, J. 2001. Builders
Guide to Cold Climates. Building
Science Press.
3. Ellringer, P. 2002. “Minnesota mold busting.” Home Energy
Magazine (6).
4. Fugler, D. 2002. “Dry notes from the underground.” Home Energy
Magazine (4).
5. Goldberg, L. and P. Huelman 2000. “Rim Joist Report and
Foundation Insulation Project Final Report.” Minnesota Department
of Commerce, University of Minnesota.
6. Lstiburek, J. 2004. “Understanding vapor barriers.” ASHRAE
Journal 46(8):40 – 50.
l
7. Lstiburek, J. 2002. “Investigating and diagnosing moisture prob-
lems.” ASHRAE Journal 44(12):36 – 41.
l
July 2006
ASHRAE Journal
115
By Kurt Roth, Ph.D., Associate Member ASHRAE; Detlef Westphalen, Ph.D.; and
James Brodrick, Ph.D., Member ASHRAE
Ductless Split Systems
ost U.S. residences use central ducted systems to
deliver cooling and heating. Ducted systems consist
of a network of ducts with a blower that delivers
conditioned air to different indoor spaces. An outdoor condens-
ing unit cools refrigerant, which then ﬂ ows to a refrigerant coil
mounted in the duct. If the outdoor unit is a heat pump, the
indoor coil also transfers heat to the duct during the heating
season. More commonly, however, the ducted airﬂ ow passes
through a furnace that heats the air.
In contrast, a ductless split system provides space conditioning
by distributing cooled (and, in the case of a heat pump unit, heated)
refrigerant through a network of insulated refrigerant lines to one
or more (typically up to four) fan-coil units located in conditioned
spaces. A ductless split system with a single outdoor unit and
a single indoor unit also is known as a mini-split. Ultimately,
low-proﬁ le ceiling- or wall-mounted fan-coil units transfer heat
between the refrigerant and the room air. Available in capacity
ranges from approximately 1 to 4 tons (3.5 kW to 14 kW), duct-
less split systems are smaller and simpler variations of variable
refrigerant volume systems used in commercial buildings.1
Ductless split systems often include features such as vari-
able-speed fans, variable-capacity compressors, and wireless
controls. In addition, units with multiple evaporators have in-
dividual thermostats to control the operation (e.g., temperature
setpoint) of each indoor coil.
Effective ductless system performance depends upon proper
placement of indoor coils. Ductless systems take in ambient
room air, condition the air, and then blow the air into the con-
ditioned space. Consequently, the indoor coil must be installed
in a location where it can distribute the conditioned air evenly
throughout the space. Improper placement can cause an indoor
unit to recycle already conditioned airﬂ ow (short circuiting),
resulting in ineffective space conditioning.2
Ductless split systems are the primary residential cooling
systems in many parts of Asia, and most major manufacturers
are based in Asia. However, they have yet to achieve signiﬁ cant
market share in the U.S., primarily because their system archi-
tecture differs from the predominant approach (ducted systems)
and operational limitations in colder climates.
Energy Savings Potential
Ductless split systems can reduce HVAC energy consumption
relative to ducted systems in at least three ways. First, ductless
M
systems avoid losses of conditioned energy via duct air leak-
age. Second, a signiﬁ cant portion of duct runs are placed in
unconditioned spaces, such as attics and basements. If they lack
sufﬁ cient insulation, the ducts can exchange sizeable quantities
of energy with these spaces. Third, multi-evaporator systems
provide space-by-space heating and cooling control, which en-
ables them to save energy by only conditioning occupied spaces.
Although ducted systems also can employ zoning, using damp-
ers and variable air volume blowers, they typically do not.
It is difﬁ cult to quantify the energy savings potential from
zoning. Studies of residential duct leakage suggest that ducted
systems deliver less than 70% of the heating or cooling effect
produced to the intended spaces. For example, an evaluation of the
delivery efﬁ ciency of 24 houses with ducted systems in California
found an average thermal delivery efﬁ ciency of 64%.3 Assum-
ing that approximately half of the heating or cooling energy lost
from the ducts is transferred to unconditioned spaces, the average
system would have to run approximately 20% longer—consum-
ing 20% more energy—to meet cooling and heating loads. As a
result, ductless AC systems with the same efﬁ ciency as ducted
split systems could reduce residential HVAC energy consumption
by approximately 20%. While ductless systems do lose energy
through the insulated refrigerant lines, these have much less
surface areas than ducts, limiting their energy impact.
Assuming 20% savings, replacement of typical ducted
systems with ductless systems could reduce the 2.1 quads of
cooling energy consumed by central residential systems4 by
approximately 0.4 quads. Additional savings would accrue
for central systems with heat pumps, as well as from reduced
conditioning of unoccupied spaces from zoned control.
Well-sealed and well-insulated ducted systems have much
smaller losses than typical residential ducts, i.e., the most
efﬁ cient systems evaluated by Jump, et al.3 had delivery ef-
ﬁ ciencies of about 90%. Relative to efﬁ cient ducted systems,
ductless systems would realize more moderate savings on the
order of 5%, or about 0.1 quad.
Market Factors
Although ductless split systems have become more common
in the U.S.,2 they still have a small market share. Relative to
the typical ducted systems, ductless systems have two primary
disadvantages. Foremost, for a new air-conditioning system
for an entire home, ductless systems typically have a higher
6).
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, July 2006
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
July 2006
ASHRAE Journal
117
installed cost than ducted systems, in part because they are not
installed cost than ducted systems in part because they are not
considered typical practice in the U.S. This general unfamiliar-
ity with ductless units decreases the number of contractors that
install the systems, as well as the volume of products sold. For
potential replacement of ducted systems, the cost premium
grows substantially because a ducted system retroﬁ t would only
need to replace the indoor and/or outdoor units.
Furthermore, ductless systems in colder climates either
require extensive use of backup electric resistance heating,
which increases operating costs, or installation of a separate
heating system (such as hydronic radiant heating), which further
increases their ﬁ rst cost premium.
In addition, ductless systems use refrigerant to distribute heat-
ing and cooling and, as a result, have larger refrigerant charges
and long refrigerant runs than ducted systems with the same
capacity. This increases the potential for refrigerant leakage and
the volume of refrigerant lost when a leak occurs.
On the other hand, ductless split systems offer at least three
advantages relative to conventional ducted systems. First,
ductless systems are easier to retroﬁ t in many existing homes
because they use small refrigerant lines instead of much larger
ducts to distribute heating and cooling. Second, as currently
designed, ductless systems have quieter indoor and outdoor
fans, which minimizes their acoustic impact on occupants.2
Third, ductless systems provide zone control, i.e., each indoor
Third ductless systems provide zone control i e each indoor
unit has its own temperature controls. This enables occupants
of different spaces to customize air temperature settings to
reﬂ ect their personal comfort preferences. In contrast, space-
level zoning is not typical practice for most ducted systems
because of its cost.
References
1. Goetzler, W., K.W. Roth, and J. Brodrick. 2004. “Variable ﬂ ow and
volume refrigerant system.” ASHRAE Journal 46(1):S164 – S165.
l
2. Turpin, J. 2002. “Mini-Splits are moving into the mainstream,”
The Air Conditioning, Heating & Refrigeration News Jan. 9.
3. Jump, D.A., I.S. Walker, and M.P. Modera. 1996. “Field
measurements of efﬁ ciency and duct retroﬁ t effectiveness in resi-
dential forced air distribution systems.” Proceedings of the ACEEE
Summer Study.
4. EIA. 2001. “Residential energy consumption surveys: 2001
consumption and expenditures tables—electric air-conditioning con-
sumption tables.” U.S. Department of Energy, Energy Information
Administration (EIA).
Kurt W. Roth, Ph.D., is associate principal and Detlef West-
phalen, Ph.D., is principal in the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager, Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
Advertisement formerly in this space.