20
ASHRAE Journal
ashrae.org
August 2006
I
t is well documented that parallel pumping ensures a degree of
redundancy such that if one pump were to fail in a two pump
system, the second pump would not only continue to operate, but
would also exceed its design output. The basic rule1 is that the
point of system operation will always be the intersection of the
pump curve and system curve. It is also often expressed that single
pump operation may provide standby service2 for up to 80% of the
design flow, the actual amount depending on the specific pump
curve and system curve.
Interpretation
This statement is often interpreted in-
correctly by newer engineers. They take
a statement intended for one system and
inappropriately apply it to other systems.
Although it is true that when pumps are
in parallel and one is turned off, the
flow through the other pump rises by a
considerable amount, the inappropriate
application of this principle is primary-
secondary systems having the following
configurations:
• Dedicated (unitized) primary pumps;
and
• Manifolded (headered) primary
pumps in which chiller isolation
valves are closed when pumps are
turned off.
For such systems, the flow is close to
constant and flow control devices are
not required. The assumption that the
system curve remains unchanged when
one parallel pump goes off-line is not
true for these two systems.
Although present day chiller manu-
facturers allow variable evaporator
water flow, instances exist where a more
conventional approach is adopted by the
consulting engineer/designer and a con-
About the Author
Kunal Banerji is the head of mechanical public
buildings and airports division, Saudi Binladin
Group, Kingdom of Saudi Arabia.
By Kunal Banerji
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, August 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
August 2006
ASHRAE Journal
21
stant evaporator water flow is maintained in the primary circuit.
In such situations, newer engineers feel obliged to install flow
control, flow limiting or pressure sustaining valves to safeguard
against adverse system performance. The inclusion of such flow
control devices can have a major cost impact as shown for a
large tonnage chiller plant described under Case Study 3.
Case Studies
Three case studies are presented to show how the system actu-
ally changes and how this causes the system curve to change. I
will address these cases and try to establish that the concept of
a fixed system curve may be incorrect. The system curve does
indeed change, and for a typical system with two parallel pumps,
the new operating point is determined by the intersection of the
new system curve and the single pump curve.
It is hoped that the ideas presented here will enable newer
engineers and system designers to predict system performance
more accurately and help them decide as to whether flow control
devices are necessary to guarantee system performance.
Case Study 1: Unitized Arrangement3
Figure 1 represents a schematic of a simple primary-secondary
chilled water system with a set of constant volume pumps serving
the primary circuit and variable volume pumps serving the sec-
ondary circuit. Chillers and pumps are set up in a “unitized” ar-
rangement such that each chiller is served by its dedicated pump.
For simplicity and ease of computation, no standby units are
considered. The primary and secondary systems are decoupled
by installing a bypass header, often called “common pipe.”
Ideally, no flow will take place through the decoupled header
if the primary circuit flow is equal to the secondary circuit flow. A
reduction in secondary system load will result in a reduced secondary
system flow and a corresponding higher bypass flow through
.
A flow meter mounted on the decoupled header
will trigger the
sequence controller to de-stage a chiller-pump unit once it senses the
bypass flow to have exceeded a single chiller’s flow rate.
The hydraulic parameters just before a chiller-pump unit is
de-staged are:
Primary Circuit: 2,000 gpm (126 L/s);
Chiller Circuit: 1,000 gpm (63 L/s);
Secondary Circuit: 900 gpm (57 L/s);
Bypass Header: 1,100 gpm (69 L/s);
Pump P1: 1,000 gpm at 60 ft head (63 L/s at 180 kPa); and
Pump P2: 1,000 gpm at 60 ft head (63 L/s at 180 kPa).
The flow/pressure loss pair values for each segment of the
primary circuit are shown in Table 1 for both single pump and
dual pump operation.
Darcy-Weisbach equation [ Q = k(H)1/2] is used for computing
all Q and H values. The figures below are obtained from the
initial values of Q = 2000 and H = 60.
Q (Flow): 1,000
1,050 1,250 1,500 1,700 2,000 gpm
H (Head):  15
16.5 23.4 33.8 43.4 60 ft
System Curve SC1 is generated using the above pair values of Q
and H and plotted in Figure 2. The intersection of combined Pump
Curve (P1+P2) and System Curve SC1 is represented by Point A,
which corresponds to 2,000 gpm at 60 ft (126 L/s at 180 kPa).
When Chiller 2 and Pump P2 are de-staged, one may construe
that the old operating Point A would shift to Point B (1,700 gpm
at 43.4 ft head [107 L/s at 130 kPa])—the point represented by
the intersection of the System Curve SC1 and Pump Curve P1.
If the new operating point is indeed at B, then the new flow rate
of 1,700 gpm at changeover will signify a 70% increase in flow
rate from pump P1’s initial flow rate of 1,000 gpm (63 L/s).
Fallacy
In reality, this is not the case. The duty Point B cannot be the
new operating point because the system head computed from
totaling the friction loss in all the pipe segments of the primary
circuit does not add up to 43.4 ft (130 kPa).
Table 1 shows that for a flow rate of 1,700 gpm (107 L/s) the
pressure loss across the primary circuit, i.e., path
=
+
+
+
= 147.4 ft (442 kPa).
Obviously, a major discrepancy exists between the two results.
From the pump curves, the head obtained is 43.4 ft (130 kPa)
corresponding to a flow rate of 1,700 gpm (107 L/s), whereas
for the same flow rate, the total pressure loss in the primary
circuit works out to 147.4 ft (442 kPa).
Explanation
The fallacy lies in the assumption made by newer engineers
that when a chiller-pump unit is de-staged, the System Curve
In such situations, newer engineers feel obliged to install
flow control, flow limiting or pressure sustaining valves to
safeguard against adverse system performance.
22
ASHRAE Journal
ashrae.org
August 2006
SC1 remains fixed in position and results in the old operating
Point A to shift to the new position B (Figure 2). In practice, SC1
shifts upwards to intersect Pump Curve P1 at C corresponding
to a flow rate of 1,050 gpm at 56.2 ft (66 L/s at 169 kPa) head.
The new system curve is SC2.
Table 1 shows the different flow/head pair values for each
segment of the primary circuit path
, and these are
used to plot a new System Curve SC2 as shown in Figure 2.
One can observe that the new System Curve SC2 deviates
significantly from the old System Curve SC1.
The conclusion is that a flow rate of 1,050 gpm (66 L/s) at
the new operating Point C represents only a 5% increase in
pump P1 flow rate—a far cry from the 70% increase predicted
earlier. However, if the two pumps were manifolded (headered)
as in Case Study 2, and the valve on the second chiller was not
closed, the flow rate would indeed rise to a much higher value,
i.e., around 45%, as described in a later part of Case Study 2.
Case Study 2: Headered Arrangement3
This case study is similar to Case Study 1 with the exception
that the primary pumps are set up in a headered arrangement
(Figure 3), but this also results in a flow increase of about 5%
when a chiller and its associated pump goes off-line.
The flow/pressure loss pair values for each segment of the
primary circuit are shown in Table 2 for both single pump and
dual pump operation.
When Chiller 2 and Pump P2 are de-staged, the old operating
Point A will shift to C (Figure 4), which represents the point of
intersection of the new System Curve SC2 and Pump Curve P1.
The corresponding flow/head at the new operating point is 1,050
gpm/57.4 ft (66 L/s/172.2 kPa), which signifies only a 5% increase
in pump P1 flow rate—a result very similar to Case Study 1.
However, in case a chiller-pump unit is de-staged and the
valve on the second chiller is not closed, the effect is quite
dramatic. The single pump will end up delivering around 45%
more than its design flow rate. Table 3 and Figure 5 illustrates
the dynamics during such changeover conditions.
Case Study 3
A 46,800 ton (164.6 MW) chilled water system is comprised
of 24 centrifugal chillers and 24 primary pumps set up in a unit-
D
2,000 gpm 4 ft
900 gpm
E
10 ft
10 ft
1,100 gpm
2 ft
Decoupled
Header
E – F
FS
FM
B
Chiller 25 ft
1
25 ft
Chiller
C
2
TDV
P1
TDV
P2
15 ft
15 ft
1,000 gpm
1,000 gpm
A
2,000 gpm 4 ft
F
900 gpm
Figure 1: Primary-secondary chilled water circuit with a decoupled
header. Constant volume primary pumps and chillers set up in a
unitized fashion. Secondary circuit served by variable volume pumps.
TDV = triple-duty valve; FS = flow switch; FM = flow meter.
ized arrangement. The primary circuit comprises of chillers and
pumps set up in three groups, each group being made up of eight
chillers and eight primary pumps, similar to the layout shown
Table 1: Flow and pressure loss values tabulated using Darcy-Weisbach equation for each segment of piping circuit shown in Figure 1.
Path
P1 + P2 Operating
Only P1 Operating
Only P1 Operating Only P1 Operating
Only P1 Operating
Only P1 Operating
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
ABD
1,000
50
1,000
50.0
1,050
55.1
1,250
78.1
1,500
112.5
1,700
144.5
ACD
1,000
50
0
0
0
0
0
0
0
0
0
0
DE
2,000
4
1,000
1.00
1,050
1.10
1,250
1.56
1,500
2.25
1,700
2.89
EF
1,100
2
100
0.02
150
0.04
350
0.20
600
0.60
800
1.06
FA
2,000
4
1,000
1.00
1,050
1.10
1,250
1.56
1,500
2.25
1,700
2.89
ABDEFA
1,000
51.0
1,050
56.2
1,250
79.7
1,500
114.8
1,700
147.4
(System SC2)
System
SC1
2,000
60
1,000
15.0
1,050
16.5
1,250
23.4
1,500
33.8
1,700
43.4
SC2 – System Curve for Path ABDEFA (only P1 running)
A
B
P1
C
Feet
43.4
33.8
23.4
16.5
15.0
P1 + P2
gpm
1,000 1,250 1,500 1,700 2,000
3,000
1,050
Feet
79.7
70
60
51
40
30
20
10
0
56.2
SC1 – System Curve Generated From Initial Values of Q = 2,000, H = 60
(ref. Table 1)
SC2 – System Curve
Plotted Using Values From Table 1 (System
Pressure Loss for Total Circuit
=
+
+
+
)
SC1 – System Curve (P1 and P2 running)
Figure 2: Final operating point is not B but C where system curve
SC2 intersects pump curve P1. The system balances out at the duty
condition represented by 1,050 gpm at 56.2 ft head.
24
ASHRAE Journal
ashrae.org
August 2006
in Figure 1. The primary circuit is decoupled from the variable
volume secondary circuit by means of a common pipe.
The design data for each group of chillers is:
Number of Chillers = 8;
Number of Primary Pumps = 8;
Chiller Capacity = 1,950 ton (6858 kW);
Primary Pump Flow = 2,750 gpm at 69 ft head (174 L/s at
207 kPa);
CHW Temp. In = 58°F (14.4°C);
CHW Temp. Out = 41°F (5°C)
Total Primary Circuit Flow = 8 × 2,750 = 22,000 gpm
(1388 L/s); and
Bypass Flow = 3,025 gpm (191 L/s) (at changeover).
When the bypass flow exceeds 3,025 gpm (191 L/s), i.e., ap-
proximately 110% of a single chiller’s flow rate, a chiller-pump
unit is de-staged.
Table 4 displays flow rate/pressure drop pair values for dif-
ferent chiller-pump combinations. It can be seen that for the
H
2,000 gpm 3 ft
900 gpm
I
1,100 gpm
2 ft
Decoupled
Header
I – J
FS
FM
F
Chiller 25 ft
1
25 ft
Chiller
G
2
TDV
10 ft
10 ft
1,000 gpm
1,000 gpm
D
2,000 gpm
3 ft
J
900 gpm
2,000 gpm
2 ft
C
B
1,000 gpm at 15 ft
P1
P2
A
Figure 3: Primary-secondary chilled water circuit with a decoupled
header. Constant volume primary pumps and chillers set up in a head-
ered arrangement. Secondary circuit served by variable volume pumps.
TDV = triple-duty valve; FS = flow switch; FM = flow meter.
SC2 – System Curve for Path
ABDEFHIJA (only P1 running)
A
B
P1
C
Feet
43.4
33.8
23.4
16.5
15.0
P1 + P2
gpm
1,000 1,250 1,500 1,700 2,000
3,000
1,050
SC1 – System Curve Generated From Initial Values of Q = 2,000, H = 60
(ref. Table 2)
SC2 – System Curve Generated for Path ABDEFHIJA Using Values From
Table 2 (System Pressure Loss for Total Circuit
)
SC1 – System Curve
(P1 and P2 running)
81.5
57.4
52.0
Feet
70
60
40
30
20
10
0
Figure 4: Final operating point is not B but C where system curve
SC2 intersects pump curve P1. The system balances out at the duty
condition represented by 1,050 gpm at 57.4 ft head.
E
Path
P1 + P2 Operating
Only P1 Operating
Only P1 Operating
Only P1 Operating
Only P1 Operating
Only P1 Operating
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
ABD
1,000
15
1,000
15.0
1,050
16.5
1,250
23.4
1,500
33.8
1,700
43.4
ACD
1,000
15
0
0
0
0
0
0
0
0
0
0
DE
2,000
2
1,000
0.50
1,050
0.55
1,250
0.78
1,500
1.13
1,700
1.45
EFH or
EGH
1,000
35
1,000
35.00
1,050
38.59
1,250
54.69
1,500
78.75
1,700
101.2
HI
2,000
3
1,000
0.75
1,050
0.83
1,250
1.17
1,500
1.69
1,700
2.17
IJ
1,100
2
100
0.02
150
0.04
350
0.20
600
0.60
800
1.06
JA
2,000
3
1,000
0.8
1,050
0.8
1,250
1.2
1,500
1.7
1,700
2.2
ABDEFHIJA
1,000
52.0
1,050
57.4
1,250
81.5
1,500
117.6
1,700
151.3
(System SC2)
System
SC1
2,000
60
1,000
15.0
1,050
16.5
1,250
23.4
1,500
33.8
1,700
43.4
Table 2: Flow and pressure loss values tabulated using Darcy-Weisbach equation for each segment of piping circuit shown in Figure 3.
same flow rate, the pressure drops measured off the System
Curve SC8 (generated from initial values of Q = 22,000 gpm
and H = 69 ft) are significantly different from those for circuit
, which represents the total system path.
In this case study, a total of seven system curves (SC2 to SC8)
and seven combined pump curves (CPC2 to CPC8) have been
considered and these are plotted in Figure 6. The end of curve
(EOC) points are marked to show their positions in relation to
System Curve SC8.
In practice, when the first set of chiller-pump units is de-
staged, the System Curve SC8 shifts upwards to a new position
designated as System Curve SC7. Thereafter, when another
chiller-pump unit is de-staged, the System Curve SC7 shifts
26
ASHRAE Journal
ashrae.org
August 2006
further upwards to a new position designated as System Curve
SC6 and so on down to SC2, when only two chiller-pump units
are in operation. Each time that a chiller-pump unit is de-staged
the operating point shifts to the point of intersection of the new
combined Pump Curve CPC and the new System Curve SC.
The intersection of System Curve SC8 and Combined Pump
Curves CPC8, CPC7 and CPC6 define the expected operating
points from the viewpoint of a newer engineer who is often
troubled that the EOC points for P1 and CPC2 to CPC5 do not
intersect the System Curve SC8 and concludes that the pumps
would overdeliver and most likely overload and burn out unless
flow limiting devices are installed.
Such fears are unfounded. The intersection of system curves (SC2
to SC8) with the corresponding combined pump curves (CPC2 to
CPC8) defines the operating points that represent the actual flow/
head values. The position of the EOC points must be seen in this
context and not with respect to System Curve SC8 alone.
A summary of the expected and actual flow increase resulting
from each de-staging operation of a chiller-pump unit is shown
in Table 5. It is apparent that a significant difference exists be-
tween the expected and actual flow rates. For example, with six
running chiller-pump units it appears that a primary pump will
overdeliver by 18.48%, but in reality, this is only 2.18%.
Some interesting conclusions can be derived from Table 5.
• The increase in flow rate is by no means significant (barely
4%), hence, flow limiting/pressure sustaining devices can be
eliminated. However, for the chiller plant under discussion, a
total of 24, 16 in. (0.4 m) diameter wafer-style automatic flow
control valves were installed at a cost of around $125,000,
not to mention the additional costs incurred due to larger
pumps (higher head and higher horsepower) and more costly
electrical works on account of larger starters, cabling, etc.
• The higher the number of pumps in operation, the lower
the percentage increase in flow rate, and vice versa.
Conclusions
• The primary side of typical primary-secondary systems with
dedicated (unitized) primary pumps or manifolded (headered)
primary pumps, where chiller isolation valves are closed when
pumps are turned off, is inherently a constant volume circuit.
Path
P1 + P2 Operating
Only P1 Operating
Only P1 Operating
Only P1 Operating
Only P1 Operating
Only P1 Operating
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
ABD
1,000
15
1,000
15.0
1,250
23.4
1,450
31.5
1,500
33.8
1,700
43.4
ACD
1,000
15
0
0
0
0
0
0
0
0
0
0
DE
2,000
2
1,000
0.50
1,250
0.78
1,450
1.05
1,500
1.13
1,700
1.45
EFH or
EGH
1,000
35
500
8.75
625
13.67
725
18.40
750
19.69
850
25.3
HI
2,000
3
1,000
0.75
1,050
0.83
1,250
1.17
1,500
1.69
1,700
2.17
IJ
1,200
2
100
0.01
150
0.03
350
0.17
600
0.50
800
0.89
JA
2,000
3
1,000
0.8
1,050
0.8
1,250
1.2
1,500
1.7
1,700
2.2
ABDEFHIJA
1,000
25.8
1,250
39.6
1,450
53.5
1,500
58.4
1,700
75.3
(System SC2)
System
SC1
2,000
60
1,000
15.0
1,250
23.4
1,450
31.5
1,500
33.8
1,700
43.4
Table 3: Flow and pressure loss values tabulated using Darcy-Weisbach equation for each segment of piping circuit shown in Figure 3.
This tabulation assumes continuity of flow through Chiller 2 (path
) even when Chiller 2 and pump P2 go off-line.
Path/
Eight Pumps
Seven Pumps
Six Pumps
Five Pumps
Four Pumps
Three Pumps
Two Pumps
Segment
Operating
Operating
Operating
Operating
Operating
Operating
Operating
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm
H' ft
Q' gpm H' ft
Q' gpm H' ft
Q' gpm H' ft
ABD
2,750
58.42
2,771 59.33
2,808 60.92
2,820 61.43
2,838 62.20
2,850 62.75
2,860 63.19
ACD
2,750
58.42
0
0
0
0
0
0
0
0
0
0
0
0
DE
22,000
4.29
19,400
3.34
16,850
2.52
14,100
1.76
11,350
1.14
8,550 0.65
5,720
0.29
EF
3,025
2
3,025
2.00
3,025
2.00
3,025
2.00
3,025
2.00
3,025 2.00
3,025
2.0
FA
22,000
4.29
19,400
3.34
16,850
2.52
14,100
1.76
11,350
1.14
8,550 0.65
5,720
0.29
ABDEFA
22,000
69.0
19,400
68.0
16,850
68.0
14,100
67.0
11,350
66.5
8,550 66.0
5,720
65.8
New
System
System
System
System
System
System
System
System
SC8
SC7
SC6
SC5
SC4
SC3
SC2
System SC8 22,000
69.0
19,400
53.7
16,850
40.5
14,100
28.3
11,350
18.4
8,550 10.4
5,720
4.7
Table 4: Flow and pressure loss values computed using Darcy-Weisbach equation for each piping segment and for each group of pumps
operating in parallel and just before a chiller-pump unit is de-staged (i.e., when the bypass flow through
reaches 3,025 gpm [approxi-
mately 110% of a single chiller’s flow rate]).
28
ASHRAE Journal
ashrae.org
August 2006
SC2 – System Curve for Path ABDEFHIJA
A
B
P1
C
Feet
43.4
33.8
23.4
15.0
P1 + P2
gpm
1,000 1,250 1,500  1,700 2,000
3,000
1,450
SC1 – System Curve Generated From Initial Values of Q = 2,000, H = 60
(ref. Table 2)
SC2 – System Curve Generated for Path
Using Values From
Table 2 (System Pressure Loss for Total Circuit
)
(Only P1 running)
Feet
75.3
70
60
58.4
53.5
40
39.6
30
25.8
20
10
0
SC1 – System Curve
(P1 and P2 running)
Figure 5: The system balances out at the duty point represented by
C (1,450 gpm at 53.5 ft head), which signifies a 45% increase in flow
rate from design conditions.
Running
System Operating Point
Chiller-Pump Unit
Expected
Actual
Pumps
Expected
Actual
Expected
Actual
Design
Flow
Flow
Quantity
Flow, gpm
Head, ft
Flow, gpm
Head, ft
Flow
Flow
Flow
Increase
Increase
8
22,000
69.00
22,000
69.00
2,750
2,750
2,750
0.00
0.00
7
20,910
62.20
19,400
68.04
2,987
2,771
2,750
8.62
0.78
6
19,550
54.30
16,860
68.12
3,258
2,810
2,750
18.48
2.18
5
EOC (End Of Curve)
14,100
67.06
EOC
2,820
2,750
?
2.55
4
EOC (End Of Curve)
11,350
66.61
EOC
2,838
2,750
?
3.18
3
EOC (End Of Curve)
8,550
66.19
EOC
2,850
2,750
?
3.64
2
EOC (End Of Curve)
5,720
65.93
EOC
2,860
2,750
?
4.00
Table 5: Summary of flow increase occurrring during de-staging of chiller-pump units. The percentage of flow increase is computed with
respect to a single pump’s design flow rate of 2,750 gpm.
• No flow control devices are required.
• The percentage increase in flow rate follows an inverse
relationship with the number of dedicated (unitized)
chiller-pump units in operation. In other words, the higher
the number of chiller-pump units in operation, the lower
the percentage increase in flow rate, and vice versa.
• It is important to properly apply pump laws and understand
how a primary-secondary system operates and not to take
a statement intended for one system and inappropriately
apply it to other systems.
Notes
• The accuracy of the computed values in Tables 1 and 2 may be
open to discussion considering that the pressure drops through
equipment, valves, pipes and fittings have been assumed to be
proportional4 to the square of the flow (V2 or Q2, where V and Q
are velocity and flow respectively), when in reality the pressure
drops are more nearly proportional to V1.85 and V1.9. However,
this marginal difference in index values will not significantly alter
the outcome of the tabulated results or the final conclusions.
• For ease of understanding, the previous case studies are based on
two pumps operating in parallel. However, the concepts are also
applicable for systems using more than two parallel pumps. In a
way, Case Study 3 consolidates the concepts discussed in Case
Studies 1 and 2 and applies them to a real-life case with multiple
chillers and pumps.
• The analysis is confined to de-staging of chillers and pumps since
maximum flow variation occurs under these circumstances. The
staging of chillers and pumps through the use of a flow switch or
energy meters is not discussed in the article as the primary focus
was to analyze the extent of flow increase when chillers and pumps
are progressively de-staged.
References
1. ITT Bell & Gossett Bulletin No TEH-1065—“Parallel and Series
Pump Application,” p. 6.
2. 1996 ASHRAE Handbook—HVAC Systems and Equipment, p.12.6.
3. Hansen E.G. 1985. Hydronic System Design and Operation—A
Guide to Heating and Cooling With Water, pp. 356–57. New York:
McGraw-Hill Companies.
4. 1996 ASHRAE Handbook—HVAC Systems and Equipment, p.
38.4.
Bibliography
1996 ASHRAE Handbook—HVAC Systems and Equipment,
pp.12.5 – 12.7, 38.4, 38.5, 38.9, 38.10.
Bell & Gossett Bulletin No TEH-1065—“Parallel and Series Pump
Application.”
Garay, P.N. 1993. Pump Application Desk Book, 2nd ed., pp.
244 – 249.
Haines, R.W. 1988 HVAC Systems Design Handbook, pp.
161 – 162.
Carlson, G.F. 1972. “Central plant chilled water systems-pumping
and flow balance Part II.” ASHRAE Journal (3).
100
90
80
70
60
50
40
30
20
10
69.0
62.2
54.4
2,750
5,500
8,250
11,000
13,750 16,500
19,250
22,000
19,400
P1
CPC2 CPC3
CPC4 CPC5 CPC6
CPC7
CPC8
SC2
SC3
SC4
SC5
SC6
SC7
SC8
EOC
EOC
EOC
EOC
EOC
I
H
G
F
E D
A
B
C
Figure 6: Duty points of eight parallel pumps are defined by the inter-
section of combined pump curves (CPC) and corresponding system
curves (SC). The actual operating points are A, D, E, F, G, H and I.
20,910
16,850
19,550
30
ASHRAE Journal
ashrae.org
August 2006
Mixed-Mode Cooling
P
rior to the 1950s, commercial buildings used natural ventilation
for cooling. Buildings typically had extended perimeter zones so
that every office could have access to windows that opened to the
outdoors and provided the primary source of light and fresh air.
However, the availability in the 1950s
of large-scale mechanical cooling, along
with other technologies such as curtain
walls and fluorescent lighting, led to
the more common building forms we
see today in North America—typically
all-glass, flush-skin buildings with large
floor plates and no operable windows.
Our technological capabilities allow
architects greater design freedom while
they can relinquish responsibility for en-
vironmental control to the engineers, who
use their ingenuity to design mechanical
systems that will ensure (ideally) thermal
comfort regardless of the loads that are
imposed. In air-conditioned buildings,
thermal conditions generally are per-
ceived to be predictable and controllable,
with the goal of maintaining consistent
indoor thermal conditions uniformly
across space and throughout the day,
regardless of the outdoor climate.
However, this comes at an enormous
cost in terms of energy consumption and
associated environmental consequences.
In addition, occupants who work behind
these sealed façades, isolated from the
natural rhythms of the day, develop what
some consider to be an addiction to the
air conditioning that provides this narrow
range of constant setpoint temperatures.
Although one can find conceptual refer-
ences to this in the literature, quantita-
tive evidence also is found in the much
By Gail S. Brager, Ph.D., Fellow ASHRAE
About the Author
Gail S. Brager, Ph.D., is a professor at the Univer-
sity of California, Berkeley, and associate director
of the Center for the Built Environment.
Photo Credit: Paul Sterbentz (Carnegie Institution of Washington)
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, August 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
August 2006
ASHRAE Journal
31
faster rate at which people express thermal dissatisfaction in
air-conditioned buildings as the temperatures deviate from this
narrow range.1
Growing concerns about energy efficiency, along with the ex-
ponential growth of the broader green building movement, has led
to renewed interest in naturally ventilated buildings. This interest
is natural (excuse the pun), given all the documented benefits of
operable windows: thermal comfort over a wider range of tem-
peratures, based on the adaptive comfort zone;1 reduced energy
consumption compared to conventional air-conditioned build-
ings;2 and fewer sick building syndrome symptoms.3 However,
this interest also is coupled with a variety of concerns and design
challenges. Given our modern expectations, engineers are often
uneasy about the lack of predictability and control over indoor
thermal conditions in naturally ventilated buildings. As a result,
many innovative engineers are exploring mixed-mode buildings,
which is a way to combine the best features of naturally ventilated
and air-conditioned buildings. This article provides an overview
of mixed-mode buildings, and describes some of the research that
is investigating their performance.
What is a Mixed-Mode Building?
Mixed-mode refers to a hybrid approach to space condition-
ing that uses a combination of natural ventilation from operable
windows (either manually or automatically controlled) or other
passive inlet vents, and mechanical systems that provide air
distribution and some form of cooling. A well-designed mixed-
mode building allows spaces to be naturally ventilated during
periods of the day or year when it is feasible or desirable, and
uses air-conditioning for supplemental cooling when natural
ventilation is not sufficient. The goal is to provide acceptable
comfort while minimizing the significant energy use and op-
erating costs of air conditioning.
Mixed-mode buildings often are classified in terms of their
operation strategies, such as concurrent (mechanical cooling
and natural ventilation can operate in the same space at the same
time); changeover (the building switches between mechanical
cooling and natural ventilation on a seasonal or daily basis);
or zoned (mechanical cooling and natural ventilation operate
in different areas of the building).
Natural ventilation or mixed-mode strategies may not be
suitable for all situations, perhaps least so for climates with
very high humidities, or sites with excessive levels of outside
noise or pollution. However, many climates and sites exist for
which it is feasible, and worthy of consideration. And even in
the more extreme climates, one might consider whether a suf-
ficient number of swing season months exist when it is worth
incorporating operable windows.
Photo 1 (opposite page): Carnegie Center for Global Ecology in Stanford, Calif. Figure 1 (above): Carnegie Center for Global Ecology,
environmental control strategies (Credit: EHDD Architecture).
August 2006
ASHRAE Journal
33
Collaborative Design Process
A key to all high-performance design—and no less so for
mixed-mode buildings—is an integrated design process where
multidisciplinary collaboration happens early and often. A good
example of this is the design of the new Federal Building in San
Francisco.4 This is a zoned mixed-mode building where the lower
five floors are sealed and fully air conditioned, primarily driven by
security reasons, but also programmed so that areas with intensive
computer use or other high air-conditioning needs are placed on
those floors. The upper 13 floors are zoned such that the perimeter
areas are all open plan and exclusively naturally ventilated, while
the closed offices and conference rooms are located along the
central spine and are exclusively air conditioned. In addition to
client meetings with the eight different federal tenant agencies
involved with this building, the design process was an excellent
example of extremely close collaboration between the architects,
mechanical and structural engineers, as well as the involvement
of researchers from Lawrence Berkeley National Laboratory and
University of California, San Diego, who did extensive modeling
of the natural ventilation strategies and various window configu-
rations and control algorithms.5
Control Strategies
No standard protocols exist for the operations and control strat-
egies for mixed-mode buildings, nor is there consensus about the
relative degree of personal vs. automated controls that one should
provide. One facet of this debate is the underlying objectives of
trying to optimize both comfort and energy consumption. Adap-
tive comfort theory demonstrates that greater degrees of personal
control allow occupants to fine-tune their thermal environment
to match their own personal preferences, while also resulting
in a wider acceptable range of temperatures in the building.1
This might lend support for simpler controls, and relying more
on educating occupants about how to operate the building most
efficiently to respond to their comfort needs.
Others are proponents of sophisticated integration of the HVAC
and building fenestration systems, using window sensors, actua-
tors, and control algorithms that respond to indoor and outdoor
climate conditions in an attempt to optimize both energy and
comfort. However, as one moves towards a fully automated
central control system, there is the risk of losing the adaptive
opportunity afforded by personal controls, as well as increasing
the inherent cost and maintenance required for a more complex
system. Leaman and Bordass6 have written extensively about
mixed-mode buildings, and one publication particularly focuses
on the pros and cons of controls complexity in buildings.
Daly7 used single-zone computer simulations to predict
indoor temperatures and energy use for various mixed-mode
control strategies, and found that significant energy savings
were possible. He investigated scenarios including all mechani-
cal cooling and ventilation, all natural ventilation with different
assumptions about window operation, concurrent mixed-mode,
and changeover mixed-mode with various alternative scenarios
of window switch control, occupancy sensor control, and in-
formed occupant control.
The next step in refining a model such as this would be to de-
velop realistic scenarios about how the changeover mode might
operate on a seasonal basis, allowing the building to operate in
a purely naturally ventilated mode during the swing seasons,
combined with concurrent mode in the more extreme months.
Clearly, more than one right way exists to approach the con-
trols challenge, and the best solution may fall somewhere in
the middle of the continuum of possibilities. Perhaps the most
important action that engineers can take is to familiarize them-
selves with the various design and control opportunities, so they
can select the one that best fits the needs of the building, client,
occupants, and budget. The mixed-mode case studies presented
later in this paper describes some of the options.
Analysis Methods
Although no standardized analysis methods exist for as-
sessing the performance or control algorithm for mixed-mode
buildings, significant advances have been made in recent years.
The International Energy Agency’s Annex 35 HybVent is an
international collaborative research project involving more
than 30 organizations from 15 countries. The consortium’s
research projects on hybrid ventilation include the develop-
ment of control strategies and analysis methods, theoretical and
experimental studies, and year-round monitoring of thermal
comfort, IAQ and energy consumption in pilot study buildings.
The project has an extensive Web site (http://hybvent.civil.
auc.dk) and has generated many publications offering critical
reviews of the literature, describing various design methods
and simulation techniques and their applications (ranging from
simple analytical and empirical methods, to multizone and CFD
techniques) and presenting results of their own work.8 Some of
the projects refer to hybrid ventilation as simply the combina-
tion of natural and mechanical ventilation, while others look at
the combination of operable windows and mechanical cooling
(what is referred to here as mixed-mode).
Axley, et al.,9 have proposed a multiphase analytical design
approach that can be applied at different phases of the design
process. It begins with a climate suitability analysis technique
based on a general single-zone thermal model, which is ap-
plied during the preliminary phases of a project, and estimates
design ventilation rates. Then during design development, they
use a loop equation design method based on multizone airflow
analysis to size ventilation system components, followed by a
more detailed multizone coupled thermal airflow analysis to
estimate overall building performance and fine-tune system
characteristics. As a follow-up to this research, Emmerich and
Crum2 used multizone thermal airflow simulation to model sys-
tems in a five-story office building in five U.S. cities, evaluating
performance in terms of ventilation, thermal comfort, and en-
ergy. They found that the natural ventilation systems performed
well in San Francisco and Los Angeles, but poorly in Boston,
Minneapolis, and Miami. The mixed-mode operation improved
the performance in all climates, with dramatic improvement in
some, while saving significant amounts of fan and/or cooling
energy compared to the mechanical-only cooling systems.
34
ASHRAE Journal
ashrae.org
August 2006
While beyond the scope of this article, a more extensive
review of analysis methods for naturally ventilated and mixed-
mode buildings can be found in the literature reviews of the
reports mentioned previously.2,8
Energy Monitoring
Predictive methods are an essential part of the design pro-
cess, but there is no substitute for assessing how buildings are
performing after they are occupied. The High Performance
Buildings Research program at the National Renewable Energy
Laboratory has done extensive research on high-performance
commercial buildings, including naturally ventilated and mixed-
mode buildings, focusing primarily on energy consumption. The
informative case studies are nicely organized on its Web site at
www.eere.energy.gov/buildings/highperformance/.
In a series of six case studies using physical monitoring and
computer simulation, the research group is studying overall en-
ergy performance as well as analyzing the integration of specific
energy-efficient features, and comparing measured performance to
design expectations. As an example, the findings from one of the
mixed-mode buildings found that total site energy use was reduced
24.5% compared to a minimally code-compliant building.10 This
was based on actual measured data that was calibrated to a simula-
tion to make the comparison. Those savings included all end uses,
including heating, cooling, and fan energy, and as is often the case,
it is difficult to determine exactly what percentage of those savings
can be attributed simply to natural ventilation alone.
Post-Occupancy Evaluation Methods
In addition to the importance of monitoring energy perfor-
mance, post-occupancy evaluation (POE) methods are based
on the principle that building occupants are an important and
often underused source of information about how buildings are
performing in practice. The Center for the Built Environment
at the University of California, Berkeley has developed a Web-
based survey with branching questions and an accompanying
online reporting tool that assesses occupant satisfaction with
a variety of indoor environmental quality attributes, includ-
ing office layout, office furnishings, thermal comfort, indoor
air quality, lighting, acoustics, and building cleanliness and
maintenance.11 At the time of this writing, the survey has been
administered to 36,800 occupants in 240 buildings, including
air-conditioned, naturally ventilated, and mixed-mode buildings.
The results have been assembled into a database that can be used
for benchmarking buildings in comparison to each other.
Case Studies of Mixed-Mode Buildings
While mixed-mode buildings are much more common in
Europe, it is a relatively newer concept for U.S. engineers. The
U.S. building design industry is generally unfamiliar with mixed-
mode cooling strategies, and a lack of published case studies or
design and analysis tools exists to facilitate their ability to chart
new territory. To address this need, an ongoing research project at
UC Berkeley is developing a Web-based library of mixed-mode
building case studies, covering a range of climates, design ap-
proaches, and control strategies. The purpose is to provide detailed
precedents that designers and building owners can learn from and
use as examples, to help the building industry better understand
how mixed-mode buildings work in practice, and how to overcome
barriers to implementation. Another purpose is as a scoping study,
to learn from industry about the critical needs in this area from
which we can develop a future research agenda. The library can
be found at www.cbe.berkeley.edu/mixedmode.
The Web-based library offers two levels of information: 1) a da-
tabase with a broad list of buildings and basic project information,
and 2) more detailed case studies. The database includes approxi-
3
0
–3
Mean Satisfaction Score
0%
25%
50%
75%
100%
Percentile Rank
0.62
0.54
–0.18
CCGT (0.19)
HF (0.24)
CBF (0.62)
BH (0.76)
CIGE (1.43)
General Database
/
LEED/Green
Mixed-Mode
BH – Bren Hall
CBF – Chesapeake Bay Foundation
CCGT – Chicago Center for Green Technology
CIGE – Carnegie Institute for Global Ecology
HF – Hewlett Foundation
3
0
–3
Mean Satisfaction Score
0%
25%
50%
75%
100%
Percentile Rank
CIGE (2.61)
CBF (2.10)
HF (1.95)
BH (1.84)
CCGT (1.50)
Very
Satisfied
Very
Dissatisfied
1.95
1.11
0.21
Figure 2: Survey results from five mixed-mode buildings—thermal
comfort satisfaction.
Figure 3: Survey results from five mixed-mode buildings—air qual-
ity satisfaction.
Thermal Comfort: Satisfaction
LEED® and GREEN (n = 20)
compared to CBE Database (n = 181)
Air Quality: Satisfaction
LEED® and GREEN (n = 20)
compared to CBE Database (n = 161)
August 2006
ASHRAE Journal
35
mately 150 mixed-mode buildings, with
more than 60 of them in North America. It
is downloadable as an Excel spreadsheet to
allow for easy sorting, and includes basic
information about each project, including
location, year built, type of building, owner,
architect, engineer, brief comments about
the mechanical system, operable windows,
and control and operation strategies and
Web links for more information.
The eight case studies provide a more
detailed narrative and graphic descrip-
tions obtained from literature reviews,
drawings and photographs, and inter-
views with building owners, architects,
engineers, and facility managers. The
case studies include information about
the windows, HVAC system, control
strategies, building design process (de-
sign tools used, commissioning, relevant
code issues), cost (where available), and
additional green features of the building.
We also were able to administer the CBE
Web-based survey of occupant satisfac-
tion in five of the case study buildings.
The case study buildings are all primar-
ily office space, although several of them
are multi-use and have academic lab areas
as well. Depending on what happens in
those labs, some of those spaces are not
naturally ventilated. Five of the eight
buildings are located in California (pri-
marily resulting from the relative ease of
obtaining information from local build-
ings), two on the East Coast, and one in
the Midwest. They represent a range of
sizes, from 10,000 ft2 – 200,000 ft2 (929
m2–18 580 m2), with an average size of
approximately 50,000 ft2 (4645 m2).
HVAC systems. The case studies reveal
that if the architects and engineers have
agreed to take on the challenge of design-
ing a mixed-mode building, they are likely
to be more innovative in other aspects of
the building and system design as well
to achieve greater energy efficiency. For
example, the Hewlett Foundation building
in Palo Alto, Calif., is a changeover system
where the windows and mechanical cooling
operate at different times, and the operable
windows are considered as part of the build-
ing mechanical system’s economizer cycle.
It uses an evaporative cooling chiller with
ice storage to minimize peak demand ener-
gy costs, combined with an underfloor air-
distribution system that provides greater
degrees of personal control compared to
an overhead system.
Another interesting example is the Carn-
egie Center for Global Ecology in Stanford,
Calif., which is a zoned and concurrent
system where first the center’s functions
(offices vs. laboratories) were zoned into
separate categories requiring different lev-
els of ventilation and cooling (Photo 1 and
Figure 1). The second floor is concurrent,
combining natural ventilation with radiant
slab heating and cooling, allowing for the
elimination of ducts and fan energy use on
that floor. Chilled water for cooling is pro-
vided without air-conditioning compres-
sors by using a night-sky roof spray system.
It creates a thin film of water on the roof at
night using small sprinklers. The water is
cooled primarily through radiation to the
deep space cold night sky, and collected
via the roof drainage system into a 12,000
gallon (45 425 L) storage tank. Chilled
water is supplied at 55°F to 60°F (13°C
to 15.5°C) using only 0.04 kW/ton (0.14
kW/kW), and using half as much water as
a conventional water-cooled chiller.
Control strategies. The buildings also
represent a range of control strategies
that are possible in mixed-mode build-
ings. At one end of the spectrum, five of
the buildings have no integrated controls
and operate exclusively in “concurrent”
mode, where windows and air-condition-
ing operate in the same space at the same
time, and occupants can open or close the
windows at their own discretion. Two of
the buildings have a combination of au-
tomatic and what we call “informational”
controls. When outdoor climate sensors
indicate the building should switch to
natural ventilation mode, the cooling sys-
tem shuts down, the clerestory windows
are mechanically opened, and lights in
the corridor change from red to green to
tell occupants they can open the lower
windows. One building has another type
of automatic controls where the oper-
able windows and transoms have a small
sensor switch on the window frame that
turns off the heating system when the
windows are open.
Occupant satisfaction. A preliminary
review of the findings from our surveys
indicates that these buildings are perform-
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
August 2006
ing very well compared to the benchmark data in our database.
While a full report of our survey results is beyond the scope of
this article, it’s worthwhile to present a few examples.
Average thermal comfort scores are presented in Figure 2,
which is a cumulative frequency graph showing average re-
sponses to the thermal comfort satisfaction question for buildings
in the database that met our minimum requirements for response
rate. Leadership in Energy and Environmental Design (LEED)®-
rated or other sustainable buildings are shown as large green
solid circles or triangles, respectively, while the five mixed-mode
buildings are shown as large red hatched circles. The diamonds
on the left axis show the mean score for each group. Although a
bit of a range exists across the mixed-mode buildings, they are all
performing in the upper half of our database. In all these build-
ings, thermal dissatisfaction is primarily for the winter months,
which generally are viewed as too cold.
Interestingly, it is rare that anyone identifies drafts from the
open windows as the source of the discomfort in mixed-mode
buildings, but instead point to a problem with the mechani-
cal system and/or lack of access to the thermostat. Similarly,
thermal dissatisfaction in the summer is primarily caused by
conditions being on the cool side, or more specifically com-
plaints about drafts from the vents. The combination of “too
cool” and “drafts from vents” suggests that the air condition-
ing is perhaps over-cooling the building more than it needs to
in these mixed-mode buildings, and even greater comfort and
energy savings may be possible.
Figure 3 shows responses for satisfaction with air quality
using the same format. The trend here is even more profound,
with the mixed-mode buildings all performing in the top 10%
of the group. This is particularly interesting given that one of
the common criticisms of natural ventilation is that the air is not
being filtered, and, therefore, air quality will diminish.
Lessons learned. Several underlying lessons can be learned
by investigating the design, operation, and occupant responses
in these case study buildings. Regardless of the chosen com-
plexity of the window and HVAC control strategies, from the
occupants’ point of view, they should be kept simple and easy
to understand and use. Automated controls make the most sense
for upper windows, such as clerestories, so that you can still pro-
vide manual control of the lower windows near the occupants.
To ensure that a building is being operated as designed, it’s es-
sential that all occupants of the buildings—the facility manager,
maintenance staff, and workers—be educated about how the
building is designed to interact with the climate, and what the
occupants can to do optimize their own comfort while being
sensitive to other people’s desires and larger concerns such as
energy efficiency. The adage “passive buildings require active
occupants” is especially true for mixed-mode buildings.
Discussion and Conclusions
It would be a mistake to think of a mixed-mode building
as simply a conventional air-conditioned building where the
windows open. This is a recipe for trouble.
To begin with, a naturally ventilated or mixed-mode build-
ing likely will be successful only if the building has been
intelligently designed to incorporate other climate-responsive
strategies as well. Particular attention should be paid to shad-
ing and daylighting to reduce cooling loads, as well as thermal
mass so that direct ventilative cooling during the day might be
combined with nighttime cooling. Even in an extreme climate,
an integrated design solution likely will extend the times of the
year when mechanical cooling can be avoided.
Close collaboration between the building owner and various
members of the design team, early and throughout the design
and construction process, is essential. All members need to be
in agreement about the underlying environmental and perfor-
mance-based goals of the project, and be willing to challenge
conventional design assumptions to realize those goals.
The operation of a mixed-mode building is complex, and
requires somewhat of a paradigm shift from the “centralized
control” way of thinking. Ideally, operation should allow for
natural ventilation as much as possible, and encourage maxi-
mum occupant control of the windows to realize the benefits of
adaptive opportunity. Where control of the windows is shared,
such as in open plan offices, workers need to develop a “good
neighbor policy,” so they are sensitive to the effect of the open
window on others, recognizing that people’s personal prefer-
ences may differ. This is not unlike several people in a zone shar-
ing a thermostat. When the air conditioning is used, it should be
the supplemental, not primary, form of control to keep thermal
conditions from rising above the adaptive comfort zone.
The U.S. building industry’s interest, experience, and knowledge
about mixed-mode buildings has been growing rapidly. However,
further research and education is needed before we can fully real-
ize the energy efficiency and comfort benefits from this promising
design strategy. In particular, the following activities are needed:
• Further development of multizone, coupled energy and
airflow simulation tools;
• Theoretical and experimental studies of airflow patterns
and ventilation rates in buildings with operable windows
(with and without mechanical ventilation or cooling);
• Theoretical and experimental studies of building control
algorithms to optimize both comfort and energy;
• Building energy simulations and physical monitoring to
evaluate the energy-savings potential for mixed-mode
buildings in different climate zones;
• Detailed field studies that combine subjective surveys
with field measurements of thermal conditions, IAQ, and
ventilation levels in mixed-mode buildings;
• Field studies to investigate the influence of personal control
and natural ventilation on worker performance and associ-
ated financial implications;
• Widespread publication of case studies of existing mixed-
mode buildings in both the architecture and engineering
press;
• Development of design tools and guidelines;
• Revisions of ASHRAE Standard 55-2004, Thermal En-
vironmental Conditions for Human Occupancy, Standard
62.1-2004, Ventilation for Acceptable Indoor Air Quality,
August 2006
ASHRAE Journal
37
and Standard 90.1-2004, Energy Standard for Buildings
Except Low-Rise Residential Buildings, to enable more
alternative environmental control strategies; and
• Greater collaboration between researchers and professional
community.
References
1. De Dear, R. and G. Brager. 1998. “Developing an adaptive model of
thermal comfort preference.” ASHRAE Transactions. 104(1):27 – 49.
2. Emmerich, S.J. and J. Crum. 2005. “Simu-
lated Performance of Natural and Hybrid Ven-
tilation Systems in an Office Building.” Final
Report, Air-Conditioning and Refrigeration
Technology Institute, ARTI-21CR/611-40076-
01.
3. Seppänen, O. and W. Fisk. 2002. “As-
sociation of ventilation system type with sick
building symptoms in office workers.” Indoor
Air 12(2):98–112.
4. McConahey, E., P. Haves, and T. Christ.
2002. “The integration of engineering and ar-
chitecture: a perspective on natural ventilation
for the new San Francisco federal building.”
Proceedings of ACEEE Summer Study on
Energy Efficiency in Buildings. http://tinyurl.
com/zqdvp.
5. Haves, P., G. Carrilho da Graça and P.F.
Linden. 2003. “Use of simulation in the design
of a large naturally ventilated commercial office
building.” Proceedings of Building Simulation
’03.
6. Leaman, A. and B. Bordass. 1994. “Build-
ing design, complexity, and manageability.”
First published in Facilities September 1993,
July 1994 revision.
7. Daly, A. 2002. “Operable windows and
HVAC systems.” HPAC Engineering (12).
8. Li, Y. and P. Heiselberg. 2003. “Analy-
sis methods for natural and hybrid ven-
tilation—a critical literature review and
recent developments.” International Jour-
nal of Ventilation, Special Edition: Hybrid
Ventilation. 1(4).
9. Axley, J., S. Emmerich, S. Dols, and G.
Walton. 2002. “An approach to the design of
natural and hybrid ventilation systems for cool-
ing buildings.” Proceedings Indoor Air 2002.
10. Griffith, B., M. Deru, P. Torcellini, and
P. Ellis. 2005. “Analysis of the Energy Perfor-
mance of the Chesapeake Bay Foundation’s
Philip Merrill Environmental Center.” Technical
Report, NREL/TP-550-34820. National Renew-
able Energy Laboratory, Golden, Colo.
11. Zagreus, L., C.E. Huizenga, E. Arens and
D. Lehrer. 2004. “Listening to the occupants: a
web-based indoor environmental quality Sur-
vey.” Indoor Air 2004 14 (Suppl 8):65–74.
Bibliography
CIBSE (Chartered Institution of Building
Services Engineers). 2000. Mixed Mode Ventila-
tion—Applications Manual AM13:2000.
Chang, J-C. 2002. “Case Studies of Naturally Ventilated Commercial
Buildings in the United States.” MSc Thesis. Cambridge, Mass.: Depart-
ment of Mechanical Engineering. MIT.
International Journal of Ventilation. 2003. Special Edition: Hybrid
Ventilation. 1(4). (Note: there are many articles in this issue related to
the IEA Annex 35-HybVent research projects).
Ring, E.W. 2002. Mixed-Mode Office Buildings: “A Primer On Design
And Operating Of Mixed-Mode Buildings and an Analysis of Occupant
Satisfaction in Three California Mixed-Mode Office Buildings.” MSc
Thesis. Dept. of Architecture. University of California, Berkeley.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
August 2006
A
pproximately 1 quad (1 EJ) of energy, costing $7.2 billion, is used annu-  
 ally for conditioning the OA ventilation air supplied to U.S. commercial,
institutional, and government, buildings.1 The rate of OA ventilation also affects
occupant health.2 In cross-sectional studies of buildings with various rates of OA
ventilation, lower ventilation rates have been associated with increased respiratory
illnesses (e.g., common colds), increased sick building syndrome symptoms, and
diminished satisfaction with IAQ.2 Recent data indicate that lower OA ventilation
rates also are associated with small decrements in work performance.3 Clearly, a
need exists to strike a balance between the benefits of increased OA ventilation
and the beneficial energy savings from reduced OA ventilation.
By William J. Fisk, Fellow ASHRAE; David Faulkner, P.E.; and Douglas P. Sullivan
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, August 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
August 2006
ASHRAE Journal
51
Despite the substantial influences of OA ventilation on
energy use, health and performance, most U.S. buildings do
not have a system for measuring the OA intake rates of HVAC
systems continuously or even periodically. Given the absence
of measurement systems, it is not surprising that minimum OA
ventilation rates measured in surveys vary widely and often
differ substantially from the ventilation rates specified in codes
and in design documents.4,5
Available data indicate that average OA ventilation rates in
office buildings substantially exceed code requirements, imply-
ing an opportunity for energy savings.4,5 However, a significant
fraction of office buildings still provide less OA than specified
in codes.4,5 Based on high measured CO2 concentrations in
classrooms, a majority of classrooms have less OA ventilation
than specified in codes.6,7
Accurate measurements of OA intake rates are challenging
because OA intake velocities are kept low to minimize the amount
of rain and snow drawn into the air handler. When the OA inlet is
sized for the entire OA intake flow during economizer operation,
the result is particularly low OA intake velocities, near or below
the detection limits of many velocity sensors, during periods of
minimum OA intake when measurements are most important.
The geometry of the OA intake and its impact on velocity pro-
files, and limited accessibility of the OA intake in some HVAC
systems, further complicates the measurements.
The outdoor air passes through a bird screen, a set of louvers,
and an OA damper. Downstream of the louvers or OA dampers
the speed and direction of airflow will normally vary markedly
across the flow cross section.8 Thus, averaging of velocity mea-
surements made at a few locations in the cross section can lead
to large measurement errors. Although these challenges and the
need for better measurement and control of OA intake rates
have long been recognized, until recently there has been only
moderate progress toward meeting this need. A recent review
article9 summarizes much of the recent research.
To address this problem, several manufacturers now offer
technologies for direct real-time measurement of the rate of
airflow through the OA intake. This article describes results
of tests of three technologies that performed reasonably well
(e.g., errors of a few percent to 25% in laboratory studies) and
provides guidance on how these technologies should be used.
More details are available in two papers recently published in
ASHRAE Transactions.4,8
Evaluation Methods
The accuracy of measurement technologies (MTs) marketed
for measuring rates of OA intake was assessed for a range of
OA intake rates and air recirculation rates in a laboratory test
system with a 2 ft by 2 ft (0.61 m by 0.61 m) OA intake louver
and duct. Highly accurate reference flow meters (rated ±0.5%
of flow) that contain an airflow straightener, a nozzle, and an
array of pitot-like sensors were used to determine the “true”
OA flow rates for comparison to the flow rates indicated by the
MTs being evaluated. A calibrated research grade self-zeroing
pressure transducer that is more accurate but more expensive
than transducers normally used in buildings, with rated accuracy
of ±0.001 in. of water (± 0.2 Pa) or ± 1% of reading, was used
to measure the pressure signals from the MTs.
Accuracy of Three Measurement Technologies
Measurement technology 1 (MT1), depicted in Figure 1, in-
tegrates a set of vertical louver blades with downstream airflow
sensing blades that extend the height of the louver system and that
are centered between adjacent blades of the louver. No additional
intake louver is required. The manufacturer’s calibration curve
relates the average air velocity through the free-area of the louver
with the pressure signal from the airflow sensing blades.
Figure 2 shows the accuracy of MT1 plotted vs. the reference
OA flow rate. The figure includes results of tests with 10% OA to
100% OA. With our research-grade pressure transducer used to
measure the pressure signal, MT1 was accurate within approxi-
Design of the OA intake systems to avoid low pressure signals
and the use of accurate pressure transducers are keys to accu-
rate measurements of OA flow rate. With real-time data on OA
flows, substantial improvements in our control of OA supply to
buildings should be possible.
William J. Fisk is a senior scientist; David Faulkner, P.E., is a staff research
associate; and Douglas P. Sullivan, P.E., is a senior scientific engineering as-
sociate with Lawrence Berkeley National Laboratory in Berkeley, Calif.
About the Authors
52
ASHRAE Journal
ashrae.org
August 2006
Static
Pressure
Measuring
Chamber
Total
Pressure
Measuring
Chamber
Enlarged View of
Airflow Sensing Blade
Cross Section
Airflow
Sensing
Blade
Damper
Airflow
Direction
1.5 in.
3.8 cm
60%
40%
20%
0%
–20%
–40%
–60%
–80%
–100%
Error
0
500
1,000
1,500
2,000
2,500
3,000
Reference OA Flow Rate, cfm
Percent Error With Pressure Measurement
Uncertainty of ±0.004 in. w.g.
Percent Error With Pressure Measurement
Uncertainty of ±0.01 in. w.g.
Percent Error With Research Grade
Pressure Transducer
mately ±20% for outdoor airflow rates\* exceeding approximately
250 cfm (118 L/s), corresponding to nominal intake velocities
exceeding 62 fpm (0.31 m/s). The pressure signal from MT1 was
0.23 in. of water (58 Pa) with the maximum recommended air
velocity in the louver. Such a pressure difference can be measured
accurately with commercial pressure transducers.
However, at 20% of the maximum recommended velocity
in the louver, which would be expected in an HVAC system
with an economizer that had only one OA damper, the pressure
signal was only 0.007 in. of water (1.75 Pa), which is difficult
to measure accurately with the pressure transducers marketed
for HVAC applications.
Therefore, for two OA flow rates, Figure 2 includes error bars
illustrating the expected errors in OA flow rates with errors in
Figure 1: Illustration of MT1. Top views of cross section of the louvers
and airflow sensing blades, and a side view of the OA damper are shown.
The bird screen present upstream of the louver is not shown.
Figure 2: Accuracy of MT1 vs. reference OA flow rate. The dashed
vertical line marks 100% of the recommended maximum rate of flow
through the louver (to prevent excessive moisture intake) and the
left-most set of error bars is positioned at 20% of the recommended
rate of flow through the louver.
\* To convert the flow rates to the nominal air velocities downstream of louvers divide cfm values
by 4 ft2 to obtain velocities in fpm or divide L/s values by 0.372 m2 to obtain velocities in m/s.
Advertisement formerly in this space.
August 2006
ASHRAE Journal
53
differential pressure measurement of ±0.004 and ±0.01 in. of
water (±1 Pa and ±2.5 Pa), which are assumed to be more typical
of the errors that occur with the electronic pressure transduc-
ers commonly used HVAC systems. With an error in pressure
measurement of ± 0.01 in. of water (±2.5 Pa), the corresponding
error in OA flow rate is as large as –100% at 20% of the recom-
mended maximum rate of flow through the louver.
Under the same conditions, if pressure measurement errors
can be limited to ±0.004 in. of water (±1 Pa), the maximum
error in OA flow rate measurement is about –30% to +20%.
As OA flow rates increase, the percentage errors from inac-
curate pressure measurements decrease dramatically because
Outdoor
Pressure Trap
Louver Blade
Inlet Airflow
Sensor
OA
Damper
DP
Figure 3: Schematic illustration of MT3.
3,500
3,000
2,500
2,000
1,500
1,000
500
0
Predicted Flow Rate, cfm
0
500
1,000
1,500
2,000
2,500
3,000
3,500
Reference Flow Rate, cfm
Figure 4: Results of tests of MT3 used in conjunction with Louver 1.
The dashed vertical lines mark 100% and 20% of the recommended
maximum flow rate through the louver.
y = 1.24x
R2 = 0.99
the pressure signal becomes larger and is more accurately
measured. Also, the low-pressure signals can be avoided by
using two OA dampers in parallel—one for the minimum OA
intake and a second damper, which must have low leakage
when closed, for the increased OA intake during economizer
operation. Based on an examination of the test data, the ac-
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
August 2006
Table 1: Summary of performance of measurement technologies.
Measurement
Louver
Maximum Flow Through Louver 20% of Maximum Flow Through Louver\*
Technology
Flow
Pressure
Pressure
Calibration
Flow
Pressure
±0.01
Rate,
Signal,
Drop,\*\*
Error,††
Rate,
Signal,
in. w.g.
cfm
in. w.g.
in. w.g.
bias
cfm
in. w.g.
Error†
1
1
2,300
0.23
~0
<5%
460
0.007
–100% to 54%
3
1
2,300
0.224
~0
+24%
460
~0.01
~ –70% to ~ 40%
3
2
615
0.108
~0
+28%
120
~0.001
–100% to 200%
3
3
1,220
0.148
~0
+20%
240
<0.01
–100% to >100%
4
1
2,300
0.053
0.092
<10%
460
~0.002
–100% to 120%
\* Expected minimum OA flow rate if HVAC system has an economizer control system. These low flow rates and associated large errors
can be avoided using two OA dampers in parallel, one for minimum OA supply.
\*\* Incremental pressure drop in the OA intake from the addition of the measurement technology.
† Estimated errors resulting solely from a ±0.01 in. of water (±2.5 Pa) error in pressure signal measurement.
†† Random error was very small and will vary primarily with the signal noise from the pressure transducer.
curacy of MT1 was nearly independent of percent OA (i.e.,
the amount of air recirculation), with the rate of OA intake
held constant. Summary data on the performance of MT1 is
provided in Table 1.
MT3\*\* (Figure 3) uses a special static pressure tap at the
outdoor face of the OA inlet and another type of static pres-
sure tap, called an “inlet airflow sensor” downstream of the
OA louver to sense the pressure drop across the louver. The
outdoor pressure tap, mounted on or near the inlet face of the
louver system, appears to be designed to provide a pressure
signal unaffected by wind direction. The inlet airflow sensor is
a 0.5 in. (1.3 cm) diameter, 5 in. (13 cm) long cylinder with a
0.8 in. (2 cm) long sintered metal end that is inserted through
a duct wall. We presume that this sensor is designed to provide
a reliable measure of static pressure in the turbulent airstream
located downstream of a louver.
The full MT3 system comes with a pressure transducer, tem-
perature sensor to enable control for air density, electronics, and
a digital display. The system has a manufacturer’s rated accuracy
of ±5% of the reading. The relationship of measured pressure
drop to OA flow rate varies with the design of the louver and
must, therefore, be determined via a factory or field-based
determination of this relationship.
We did not use the manufacturer’s electronics or pressure
sensor. We used our research-grade pressure transducer. Thus,
our tests only determined whether the OA flow rate could be
determined by measuring the pressure difference across an OA
intake louver using the pressure taps provided. Because an ac-
curate field-based calibration may be impractical, we assumed
that a user would estimate OA flow rates from the pressure
drops measured with MT3 and the pressure drop-velocity data
provided by louver manufacturers. Although recognizing that
the manufacturer’s data on pressure drops across louvers is not
perfect, our goal was to evaluate this practical approach.
MT3 was tested using three types of louvers placed upstream.
Louver 1 (L1) is identical to the louver depicted in Figure 1, but
has no airflow measurement blades. The air exits L1 directed
predominately parallel to the duct walls. L2 is a traditional
horizontal blade louver from which the outlet air has an upward
trajectory, and L3 is a horizontal blade sight-proof louver from
which the outlet air has a downward trajectory.
\*\* This article does not include results of tests of MT2, for which we have insufficient test data.
Louver
Blade
Bird
Screen
Airflow
Sensing Blade
OA Damper
4 in.
10 in.
10 cm
25 cm
40%
30%
20%
10%
0%
Error
0
500
1,000
1,500
2,000
2,500
3,000
Reference Flowrate, cfm
Figure 5: Illustration of MT4. For illustrative purposes, a top view
cross section of the louver is shown, while a side view cross section
is depicted for all other components of MT4.
Figure 6: Percent error in measurements of flow rate with MT4
installed downstream of L1 vs. reference flow rate. The dashed
vertical lines mark 100% and 20% of the manufacturer’s maximum
recommended rate of flow through L1, respectively.
August 2006
ASHRAE Journal
55
Figure 4 shows an example of how
the OA flow rates predicted using MT3
relate to the reference OA flow rates. The
data shown were collected using L1. The
predicted flow rate, based on the pres-
sure signal of MT3, was well correlated
with the reference flow rate (R2 = 0.99)
and, on average, the predicted flow rate
was 24% high.
When we repeated tests with the inlet
airflow sensor at a different location
downstream of L1, the predicted flow
rate was high by 20% and the correlation
remained high (R2 = 1.00). In tests with
L2, the predicted flow rate was 28% high
(R2 = 1.00). In tests with L3, we used the
static taps of three pitot-static tubes placed
downstream of L3 in place of the inlet air-
flow sensor. The correlation between pre-
dicted and reference flow rate remained
very high (R2 = 1.00) and the predicted
flow rate was 20% higher than the refer-
ence flow rate. While better accuracy in
measurements of OA flow rates may be
desired, OA flow rate data with 20% to
30% errors are preferable to having no
real-time data on OA flow, which is the
typical situation. If an accurate field-based
calibration could be performed, measure-
ment errors would be smaller.
Data in Table 1 indicate that the pres-
sure signals provided by MT3 with the
maximum recommended rates of airflow
through the three louvers ranged from
0.22 to 0.11 in. of water (55 to 28 Pa).
Given the magnitude of these pressure
signals, accurate measurements should
be possible with at least some of the
pressure sensors marketed for HVAC
applications. However, at 20% of the
maximum recommended flow rates, the
pressure signal of MT3 was always less
than 0.01 in. of water (2.5 Pa), which is
less than our estimated errors in pressure
measurements with many of the pressure
transducers marketed for use with HVAC
systems.
MT4 (Figure 5) contains a honeycomb
airflow straightener upstream of a set of
airflow monitoring blades, followed by
a section of straight ductwork and then
an OA damper. The airflow monitoring
blades are identical to those used in MT1.
The measurement concept appears to be
to straighten the airflow, determine an
average velocity from a pressure signal
obtained from the airflow monitoring
blades, and provide some straight duct
downstream of the airflow monitoring
blades to isolate the blades from airflow
disturbances at the OA damper.
The manufacturer’s recommended
velocity range is 400 to 5,000 fpm (2 to
25.4 m/s), which corresponds to 1,600
to 20,000 cfm (755 to 9440 L/s) for a 2
ft by 2 ft (0.61 m by 0.61 m) duct. The
manufacturer’s rated accuracy is ±3% for
standard test conditions with an upstream
section of straight duct. In our tests, MT4
was installed downstream of L1. The unit
can be supplied with a pressure trans-
ducer, actuators, and controls. However,
we evaluated none of these elements.
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
August 2006
Figure 6 shows the error in the flow rate measurement vs.
reference flow rate. Using our research grade pressure trans-
ducer to measure the pressure signal, the error is less than
±10% for flow rates exceeding 1,000 cfm (472 L/s). All data
points indicating an error larger than ±10% are from tests
with a pressure signal smaller than 0.01 in of water (2.5 Pa).
The tests conditions included 5% OA to 100% OA and the
measurement error was unrelated to percent OA, with OA
flow rate held constant. The manufacturer’s minimum recom-
mended flow rate for MT4 is 1,600 cfm (755 L/s).
Thus, for flow rates in the recommended range the error us-
ing our research grade pressure transducer was less than 10%.
At 1,600 cfm (755 L/s), the pressure signal was approximately
0.03 in. of water (7.5 Pa). If the pressure measurement uncer-
tainty with a practical pressure transducer was 0.01 in. of water
(2.5 Pa), the associated uncertainty range in the measurement
of OA flow rate would be –10% to +16%.
Data from our field testing10 indicate that the OA flow rates
measured with MT4 have substantially larger errors when
MT4 is used with an upstream horizontal-blade louver from
which air exits with an upward trajectory. Thus, to maintain
high measurement accuracy with MT4, it may be necessary
to use L1 or some other louver with an outlet airflow that is
predominately parallel to the duct walls.
The pressure signal from MT4 is relatively small (0.053 in.
of water [13.2 Pa]) even with the maximum recommended rate
of flow through L1. At 20% of the maximum recommended
flow rate, the pressure signal is very small (Table 1) and con-
sequently difficult to measure accurately with the pressure
sensors marketed for HVAC applications.
None of the MTs tested create large pressure drops that are
likely to be judged unacceptable with respect to fan capacity
and fan energy use.4 Thus, pressure drop limitations do not
appear to be a barrier to measurement of OA flow rates into
HVAC systems.
Effective Application of These Technologies
The small pressure signals provided by these technologies
seem to be the main factor limiting the accuracy of the mea-
surements of OA flow rates. To maintain measurement accu-
racy, it will be necessary to use a pressure transducer with a
full-scale range not much larger than the maximum anticipated
pressure signal. Our calculations indicate that percentage er-
ror in flow rate, due solely to a pressure measurement error,
is roughly half of the percentage error in the pressure signal
measurement, e.g., a 20% error in pressure measurement, leads
to a 10% error in flow rate. Thus, one might design for a 20%
error in the smallest anticipated pressure signal, and benefit
Advertisement formerly in this space.
August 2006
ASHRAE Journal
57
from smaller errors when the pressure
signal is larger.
If the HVAC system has an econo-
mizer, to maintain a sufficient pressure
signal, the OA intake can be divided into
two sections, each with a separate OA
damper. The damper that is closed during
minimum OA intake must have a low rate
of air leakage. The economizer control
system and associated controls must be
designed to maintain rates of OA flow
through the measurement technologies
that are sufficient to produce a accurately
measured pressure signals when rates of
OA supply are minimized.
To measure accurately with MT4 when
placed immediately downstream of the OA
intake louver, it may be necessary to use
a louver with an outlet airflow that is pre-
dominately parallel to the duct walls. Our
research also indicates that maintaining a
pressure drop of at least 0.04 in. of water
(10 Pa) across the OA damper can help to
maintain a high measurement accuracy.8
In a limited program of field research,10
we evaluated whether measurement accu-
racy is maintained when the OA intake is
subject to winds. In these studies, neither
wind speed nor wind direction apprecia-
bly affected measurement accuracy of
the three MTs discussed in this article.
Also, this research showed that some of
the pressure transducers marketed for use
with commercial HVAC systems were
sufficiently accurate for this application.
Maintenance requirements and the re-
quired frequency of pressure transducer
calibration were not studied.
Conclusions
Rates of OA ventilation should be
monitored and well controlled because
prior research indicates these rates
substantially affect building energy
use and occupant health. The available
data indicates that OA supply rates are
often poorly controlled. Some of the
commercially available systems, when
used properly, can measure the rate of
outdoor air intake with errors of 20% or
less. Design of the OA intake systems to
avoid low pressure signals and the use of
accurate pressure transducers are keys to
accurate measurements of OA flow rate.
With real-time data on OA flows, substan-
tial improvements in our control of OA
supply to buildings should be possible.
Acknowledgments
This work was supported by the As-
sistant Secretary for Energy Efficiency
and Renewable Energy, Building Tech-
nologies Program of the U.S. Department
of Energy under contract DE-AC02-
05CH11231.
References
1. U.S. DOE. 2005. 2005 Building Energy
Databook. Washington, D.C.: U.S. Depart-
ment of Energy.
2. Seppanen, O.A., W.J. Fisk and M.J. Men-
dell. 1999. “Association of ventilation rates
and CO2 concentrations with health and other
human responses in commercial and institu-
tional buildings.” Indoor Air 9:226 – 252.
3. Seppanen O., W.J. Fisk and Q.H. Lei.
2006. “Ventilation and performance in office
work.” Indoor Air 16(1):28 – 36.
4. Fisk W.J., D. Faulkner, D.P. Sullivan.
2005. “An evaluation of three commercially
available technologies for real-time measure-
ment of rates of outdoor airflow into HVAC
systems.” ASHRAE Transactions 111(2).
5. Persily, A.K. and J. Gorfain. 2004.
“Analysis of office building ventilation data
from the U.S. Environmental Protection
Agency Building Assessment Survey and
Evaluation (BASE).” NISTIR #7145, Gaith-
ersburg, Md.: National Institute of Standards
and Technology.
6. California Air Resources Board and
California Department of Health Services.
2004. “Report to the legislature: Environmen-
tal health conditions in California’s portable
classrooms.” California Air Resources Board,
Sacramento, Calif.
7. Shendell, D.G., et al. 2004. “Asso-
ciations between classroom CO2 concentra-
tions and student attendance.” Indoor Air
14(5):333 – 341.
8 Fisk, W.J., D. Faulkner and D.P. Sullivan.
2005. “Technologies for measuring flow rates
of outdoor air into HVAC systems: some
causes and suggested cures for measurement
errors.” ASHRAE Transactions 111(2).
9. Krarti, M. 1999. “Techniques for measur-
ing and controlling outside air intake rates in
variable air volume systems.” Final Report,
ASHRAE Research Project RP-980. http://
tinyurl.com/z74az.
10. Fisk W.J., D. Faulkner and D. Sullivan.
2005. “Real-time measurement of rates of
outdoor airflow into HVAC systems: a field
study of three technologies.” Lawrence
Berkeley National Laboratory Report,
LBNL-58856.
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
August 2006
Global Standards
For Filter Testing
T
 he ISO and the IEC are cooperating with the European Union’s
CEN (see Table 1 for acronym definitions) and other standards
organizations to create global standards for building air filters. The
United States, through ANSI, is represented on ISO Technical Com-
mittee (TC) 142, Cleaning Equipment for Air and Other Gases, Work-
ing Group (WG) 3, General Ventilation Filters. This group is writing
an ISO standard for a test method for general ventilation air filters.
Several other countries are participating and the list is being updated
continuously (see ISO/TC 142 Web site for the latest information).
By Paolo Tronville, Ph.D., Associate Member ASHRAE; and Richard D. Rivers, Fellow ASHRAE
A review of the major U.S., European,
and international standards in the air-
cleaning field should help ASHRAE
members in designing and specifying air
filter systems in the global HVAC market.
We encourage members to help develop
international standards in this technology
as they have with Society standards.
In this article, we discuss test standards
for particulate and gaseous contaminant
air filters in general ventilation systems.
Usually, along with test standards are
filter rating systems, which also need to
be understood by filter specifiers.
Test Standards and Rating Systems
For Particulate Filters
Filters used for building general venti-
lation are tested at the time of their market
introduction, and subsequently for quality
control. ASHRAE Standard 52.1-1992,
Gravimetric and Dust-Spot Procedures
About the Authors
Paolo Tronville, Ph.D., is an assistant professor at
Politecnico di Torino in Torino, Italy. He is chairman
of ISO/TC 142, Cleaning Equipment for Air and
Other Gases. Richard D. Rivers is president of
EQS in Louisville, Ky.
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, August 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
August 2006
ASHRAE Journal
59
Table 2: Comparison between ANSI/ASHRAE Standard 52.2-1999 and EN 779:2002.
Item
ANSI/ASHRAE Standard 52.2-1999
EN 779:2002
Test Duct1
Straight allowed, return bend preferred;
Straight specified; positive and negative pressure
positive pressure only;
ducts permitted, with leakage evaluation; more
rather strict dimensioning; conductive walls
dimensional freedom; conductive walls
Test Air
Room or recirculated air;
Room, recirculated or outdoor air;
10°C – 30°C, 20% – 65% RH
RH < 75%, temperature not specified
Test Aerosol
Dry, approximately spherical, polydisperse
Liquid, spherical, polydisperse
KCl (potassium chloride)
DEHS (diethylhexyl sebacate)
Sampling
Primary/secondary and diluters allowed; upstream and downstream lines must have same geometry, be rigid and
conductive; deviation from isokinetic flow condition is specified.
Discrete Particle
Optical or aerodynamic counters allowed,
Optical counter specified; 0.2 µm – 3.0 µm in
Counter or Counters
a matched pair of counters upstream and downstream,
a minimum of 5 diameter ranges in near-logarithmic
or single counter, switched; 0.3 – 10 µm
steps; specifies a single counter switched
in 12 set diameter ranges.
between upstream and downstream.
Test Stand
Both standards require items 1 – 13. Standard 52.2-1999 also requires items 14 – 17.
Qualification Tests2
(1) air velocity uniformity; (2) aerosol uniformity; (3) particle counter size accuracy; (4) particle counter overload-
ing; (5) particle counter zero; (6) zero filter efficiency; (7) 100% filter efficiency; (8) aerosol generator response
time; (9) neutralizer activity; (10) manometer calibration; (11) dust feeder airflow; (12) duct leakage; (13) efficiency
and stability of final filter; (14) effectiveness of downstream mixing; (15) upstream/downstream correlation ratio;
(16) upper limit of aerosol count; (17) empty test section pressure drop.
Maintenance Tests
Both standards require repetition of Qualification Tests 1 – 12 at various intervals. ASHRAE 52.2 also requires periodic
repetition of Tests 13 and 16, and adds two others: (18) check of the dust feeder venturi throat dimension for wear,
and (9) evaluation of the resistance and arrestance and particle-size efficiency of a group of “reference filters.”
Electrified Fiber
Mention of possible decay of electrostatic effects, no
Includes procedure for conditioning filter to inhibit
Filter Testing
recommendation. Addendum on a preconditioning
electrostatic effects and allow measurement of non-
procedure to eliminate electrostatic effects is
electrified efficiency.
under discussion.
Dust and Fiber
Flow of HEPA-filtered air is continued
Shedding
after the efficiency test following an increment
Discussed but not specified.
of dust loading for 20 minutes. Particle count indicates
amount of shedding.
Notes
1. With positive pressurization, the static pressure inside the test duct is above the pressure outside the duct; with negative, the static
pressure inside the duct is below the pressure outside.
2. The upstream/downstream correlation ratio is the ratio (upstream count/downstream count) when no filter is between the upstream and
downstream samplers. This ratio, computed for each size range, is used to correct the efficiency calculation for differences in between
upstream and downstream sampling line losses.
Abbrev.
Organization
Location
Internet Site
ANSI
American National Standards Institute
USA
www.ansi.org
AFNOR
Association Française de Normalisation
France
www.afnor.fr
BSI
British Standards Institution
UK
www.bsi-global.com
CEN
Comité Européen de Normalisation
European Committee for Standardization
Belgium
www.cenorm.be
CSA
Canadian Standards Association
Canada
www.csa.ca
DIN
Deutsches Institut für Normung
Germany
www2.nabau.din.de
DOD
U.S. Department of Defense
USA
www.dod.gov
DOE
U.S. Department of Energy
USA
www.energy.gov
IEC
International Electrotechnical Commission
Switzerland
www.iec.ch
IEST
Institute of Environmental Sciences and Technology
USA
www.iest.org
ISO
International Organization for Standardization
Switzerland
www.iso.ch
MIL-STD
Military Standard (USA) (Document source)
USA
www.dsp.dla.mil
SAE
Society of Automotive Engineers
USA
www.sae.org
UNI
Ente Nazionale Italiano di Unificazione
Italy
www.uni.com
Table 1: Abbreviations and Internet sites for standards oganizations.
60
ASHRAE Journal
ashrae.org
August 2006
for Testing Air-Cleaning Devices Used
in General Ventilation for Removing Par-
ticulate Matter, and CEN’s EN 779:1993,
Particulate Air Filters for General Venti-
lation— Requirements, Testing, Marking,
were quite similar standards, specifying
several tests. These included filter resis-
tance as a function of flow; resistance rise
when a coarse synthetic dust was fed to
the filter; dust removal efficiency (arres-
tance) on the same synthetic dust at each
fed increment; and efficiency on ambient
atmospheric dust (atmospheric dust spot
test), at each increment of dust fed.
For many years, these tests served to
characterize and compare filters but failed
to evaluate an important filter character-
istic: the efficiency of the filter at specific
particle sizes. In addition, the dust-loading
information was merely comparative.
One cannot predict the service life of
a filter from the dust-holding capacity
provided by the two standards, because
the dust used for the loading test does
not represent what is found in actual air-
handling systems.
The first of these inadequacies has
essentially been overcome for revisions
of both standards: ANSI/ASHRAE
Standard 52.2-1999, Method of Testing
General Ventilation Air Cleaning Devices
for Removal Efficiency by Particle Size,
and EN 779:2002, Particulate Filters for
General Ventilation: Determination of the
Filtration Performance, include methods
that determine filter efficiency vs. par-
ticle diameter. The problem of a better
simulant for “real” dust in air-handling
systems is the subject of the completed
ASHRAE Research Project RP-1190.1
The results of this study could influence
future revisions of ASHRAE standards.
Standard 52.2-1999 and EN 779:2002
are detailed although not identical. Table
2 compares the standards. The similarity
between the standards and the involve-
ment of U.S. representatives on ISO/
TC142/WG3 offers the possibility that
a global standard for this class of filters
can be written soon.
Many manufacturers still use Stan-
dard 52.1-1992, testing by its methods
and publishing ratings based on them.
Standard 52.2-1999 and EN 779:2002
make use of the arrestance and dust-
loading procedures from Standard
52.1-1992 almost verbatim. Standard
52.1-1992 retains the atmospheric dust
spot test, and also includes a procedure
that evaluates automatic self-renewing
Table 3: Classes defined by ANSI/ASHRAE Standard 52.2-1999.
Average Efficiency (E),
Average
Minimum
MERV
Percent in Diameter Range
Arrestance,
Final
0.3 μm – 1.0 μm
1.0 μm – 3.0 μm
3.0 μm – 10.0 μm
(A)
Resistance
1
n/a
n/a
<20%
<65%
75 Pa
2
n/a
n/a
<20%
65%#A<70%
75 Pa
3
n/a
n/a
<20%
70%#A<75%
75 Pa
4
n/a
n/a
<20%
75%#A
75 Pa
5
n/a
n/a
20%95%
n/a
F9
n/a
14
90% – 95%
>98%
F8
n/a
13
80% – 90%
>98%
F7
n/a
12
70% – 75%
>95%
F6
n/a
11
60% – 65%
>95%
F6
n/a
10
50% – 55%
>95%
F5
n/a
9
40% – 45%
>90%
G4
n/a
8
30% – 35%
>90%
G4
n/a
7
25% – 30%
>90%
G4
n/a
6
<20%
85% – 90%
G3
n/a
5
<20%
80% – 85%
G3
n/a
4
<20%
75% – 80%
G2
n/a
3
<20%
70% – 75%
G2
n/a
2
<20%
65% – 70%
G2
n/a
1
<20%
50% – 65%
G1
n/a
Table 5: Approximate comparison of MERV classes with performance
determined by other air filter tests.
contaminant. ASHRAE has sponsored research to establish a
gaseous contaminant filter test, and Standards Project Commit-
tee 145 has prepared a draft standard incorporating this work.
The standard7–9 is to include sections defining tests that evaluate
loose granular filtration media, full-scale filtration devices and
installed systems. Unfortunately, the standard is only in draft
form for committee discussion.
Conclusion
Much has already been accomplished in developing air filter
standards that have worldwide acceptance. Additional standards
are moving through the approval process. Undoubtedly, new
technologies will require new standards. The continuation of
this work by international standards bodies, including revi-
sion of existing standards as better testing methods develop, is
important to HVAC system designers.
References
1. 2004. Final Report, ASHRAE Research Project 1190-RP, Develop
a New Loading Dust and Dust Loading Procedures for the ASHRAE
Filter Test Standards 52.1 and 52.2.
2. EN 1822-1:1998 High Efficiency Air Filters (HEPA and ULPA)—
Part 1: Classification, Performance Testing, Marking.
3. ASTM D5228-92 (2000), Standard Test Method for Determina-
tion of the Butane Working Capacity of Activated Carbon.
4. ASTM D5160-95 (2003), Standard Guide for Gas-Phase Adsorp-
tion Testing of Activated Carbon.
5. ASTM D5742-95 (2000), Standard Test Method for Determining
the Butane Activity of Activated Carbon.
6. ASTM D6646-03 (2003), Standard Test Method for Determina-
tion of the Accelerated Hydrogen Sulfide Breakthrough Capacity of
Granular and Pelletized Activated Carbon.
7. ASHRAE Standard 145.1P, Laboratory Test Method for Assessing
the Performance of Gas Phase Air Cleaning Systems: Loose Granular
Media (Proposed).
8. ASHRAE Standard 145.2P, Laboratory Test Method for Assessing
the Performance of Gas Phase Air Cleaning Systems: Air Cleaning
Devices (Proposed).
9. ASHRAE Standard 145.3P, Field Test Method for Assessing the
Performance of Gas Phase Air Cleaning Systems: Installed Systems
(Proposed).
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
August 2006
Figure 1: This shows an example of not just a CAD-generated 3D
image, but a building model that has intelligence built into every
line and object.
Building Inform
By Gordon V.R. Holness, P.E.,
Fellow/Life Member ASHRAE
Value Proposition for 3D Modeling
Owner/Operator
• Life-Cycle O&M Cost Reduced 10% to 40%
• Reduce Time From Handover/Turnover
A/E
• 20% to 50% Reduction in Design Cycle Time
• Automated, 100% Accurate Procurement Package Generation
Construction
• Reduce Time and Cost to Construct by 20% to 40%
• Reduce Rework to Nearly Zero
Transportation Infrastructure
• Reduce Time/Cost of Building Roads and Bridges by 15% to 30%
• Extend Life; Cost to Operate/Maintain Is Reduced by 5% to 10%
Future Direction of the Design and Construction Industry
Source: FIATECH—Fully Integrated and Automated TECHnology, Capital Projects Technology Roadmapping initiative: Excerpts (www.fiatech.org).
About the Author
Gordon V.R. Holness, P.E., is chairman emeritus at Albert Kahn Associates
in Detroit.
T
his article discusses the benefits of fully inte-
grating Building Information Modeling (BIM)
and intelligent document technology into the de-
sign and construction process. BIM technology is
evolving at a rapid rate, and recent developments
in computer hardware and software have brought
significant new tools and resources to the archi-
tectural and engineering community.
industry. This technology and building information modeling
have the potential to dramatically change our industry dynamics
by improving accuracy, efficiency and communication.
The overall goal of building information modeling is to
provide a common database of intelligent information that
can be used seamlessly and sequentially by all members
of the design and construction team, and ultimately by the
owner/operator of a facility throughout the facility’s life cycle.
The modeling technology can use graphic layouts as direct
input to load calculations (such as pipe sizing, duct sizing,
etc.). Alternatively, it can start with direct data transfer from
the design calculation software into graphic layouts (this has
been successfully done for systems such as structural steel,
Yet compared to other industries (automotive, aircraft, petro-
chemical, etc.), the design and construction industry has been
slow to embrace the tremendous opportunities afforded by this
technology. Architectural and engineering drawings, though
CAD produced, remain essentially dumb images, limited to
conveying information only visually to other parties.
Some improvements have occurred, including the use of
three-dimensional (3D) renderings and presentations and the
use of virtual reality imaging and visualization techniques. This
generation of drawings can help architects and engineers convey
their design concepts to owners, and they are important tools
for selling the project and for fund-raising efforts. However,
the use of three-dimensional, real-time (i.e., immediate and
dynamic access to online data), object-based imaging has not
been widely adopted as a significant tool by all facets of the
© 2006 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal (Vol. 48, August 2006).
For personal use only. Additional distribution in either paper or digital form is not permitted without ASHRAE’s permission.
August 2006
ASHRAE Journal
39
Figure 2: Supply Chain Collaboration—Current. This illustrates
the typical, almost random, interchange of information between
project team members. While information can be exchanged,
it is not necessarily in consistent or readily usable format,
or language.
ation Modeling
Figure 3: Supply Chain Collaboration—Future. This illustration
provides an overview of BIM. The engineering data model provides
the opportunity for all project team members to freely input and
extract information from a common database. Information is im-
mediately available and usable in a format and software protocol
required by the end user.
Benefits of BIM
• Provide Visualization of Project
• Build Fundamental Intelligence into Drawings
• Provide One Database of Information to Meet Needs of All Parties
• Provide a Valuable Project Management Tool
• Improve Issue Tracking Process
• Provide Seamless Flow of Information
• Provide Automated Bills of Material
• Reduce Bidding Time and Effort
• Automatically Provide Shop Drawings
fire protection and other modular elements). Either way, BIM
technology extends into fully integrated 3D and 4D modeling
(adding the time dimension for scheduling or sequencing)
of the building design, and can continue with the provision
of automatic bills of material and generation of shop draw-
ings for everything from structural steel to sheet metal duct
fabrication, fire protection and piping fabrication, electrical
cabling and bus duct layouts, etc.
This approach allows the design team to fully use the con-
cepts developed during the schematic design phase, streamline
data transfer into the design development phase, integrate
visualization efforts into project development, and eliminate
redundant data creation among various disciplines (architec-
tural, structural, mechanical, fire protection, electrical, etc.).
The process then continues through the construction phases
and trade applications. The end result is improved project co-
ordination, minimized errors and omissions, as well as reduced
delays and conflicts
The benefits can be substantial, with the potential savings in
construction cost alone expected to range from 15% to 40%,
with parallel reductions in construction schedules and improve-
ments in quality. These real benefits continue through startup
and commissioning, to facilities management with hyperlinks
to operating and maintenance manuals, service contractors, and
so forth. However, achieving such savings requires full integra-
tion of efforts by the entire design and construction team at all
stages of project development.
An important element in improving the results of our collec-
tive efforts is that of enhanced communication and the flow of
information among all parties in the design, construction, and
operation of buildings. Currently, information flows sequen-
tially to each party in the process, from the time the design
was conceived by the architect, drawn, scheduled, specified,
40
ASHRAE Journal
ashrae.org
August 2006
and issued, through the bidding process. It is transferred to
contractors and suppliers, where quantities are taken off and
bid through a vendor, distributor, etc. Then, it is issued for con-
struction with material takeoffs completed and shop drawings
processed, again through vendor, distributor, subcontractor,
and general contractor, until the component is finally delivered
and installed in the field. Each step has its own associated
handling and processing costs, time delays, and the potential
for error, as the information is translated from format to for-
mat. Electronic communications can speed up the process,
but unless the basic format is changed and unnecessary steps
eliminated, the cost, delays,
and potential for errors still
exists.
By using real-time, object-
based imaging and building
information modeling data-
base techniques, the archi-
tectural/engineering (A/E)
drawings can facilitate the
direct, seamless, and simulta-
neous flow of information to
all parties in the construction
process: owners, program
managers, consultants, code
officials, general contractors,
trade subcontractors, suppli-
ers, distributors, vendors, and
manufacturers. The potential
exists to significantly reduce
the number of communication
steps, eliminate the need to
translate or transfer information, thereby, reducing time and
cost while increasing accuracy and quality.
Overview
It is worthwhile to look at some of the tools that have been
developed and a quick introduction of where the A/E industry
is in technology transition. The industry has moved from 2D
hard line drawings to 2D CAD to 3D drawing development
(as separate efforts from production documents). A/Es are
beginning to see some integrated 3D graphics addressing both
building and process. Tools such as virtual reality and visual-
ization have helped enormously in communicating ideas and
have been enthusiastically accepted by clients. However, this is
still a sequential flow of information with different formatting
and data translation. The use of integrated virtual reality and
3D parametric modeling are important steps forward in the
development of graphic images used to communicate design
concepts and to integrate manufacturing production with the
building facility, enabling an owner to visualize the entire
design and layout. This enhances decision making, building
integrated logic into the drawings while providing a valuable
project management tool and improving the issue resolution
and decision-tracking process.
The author’s company
has used these modeling
technologies to develop dy-
namic video models of major
sites, some with more than
100 buildings. The models
were developed using about
300 computers, operating
at night in a computer farm
setup. The technology allows
owners to negotiate their way
around the site and stop at
any location. It provides a
permanent long-term man-
agement tool for future de-
velopment, traffic flow, and
building design.
These 3D parametric mod-
eling programs are ideal
when used for highly tech-
nical applications. Hospital
operating room modeling has been one of the most successful
programs, allowing interactive design development with the
client and replacing physical models that cost hundreds of
thousands of dollars. They provide an interactive process used
in the development of the operating room model from which
the design documents can be generated.
The next design development step was to establish virtual
reality imaging capability that allows interactive development
of room layouts jointly with an owner. This is a practical,
hands-on interactive process that can be conducted in a digital
studio theater or client’s office. For a hospital operating room,
the walls and ceilings can be moved around dynamically, creat-
Using XML as a Common Language
A major key to the success of BIM is establishing common software
protocols. The International Alliance for Interoperability (IAI) (www.iai-
na.org) has developed models to address this issue. IAI is a council
of the National Institute of Building Sciences (www.nibs.org). The
IAI’s Web site provides information on programmable language XML
data models (aecXML is a framework for using an eXtensible Markup
Language standard for information transfer between disparate soft-
ware packages). They also offer information on Industry Foundation
Classes (IFCs) to IFC.XML2 ISO 10303-28, which provide data ele-
ments that represent portions of a building or system. These are used
to assemble computer-readable models of the facility that contain all
of the information of the parts and their relationship.
ASHRAE Guideline 20P, XML Definitions for HVAC&R, is developing
specific definitions for commodity data and HVAC&R information via the
standard XML programming and formatting language, covering such
items as chillers, air-handling units, pumps, fittings, and controls.
Figure 4: This photorealistic rendering and study for Ferris State
University allowed the designers to look at natural and artificial
lighting levels in the building at different times of the day and dif-
ferent days in the year.
42
ASHRAE Journal
ashrae.org
August 2006
The following is an extract from the Lean Construction Institute
Web site (www.leanconstruction.org).
“Lean Construction is a production management-based
approach to project delivery—a new way to design and build
capital facilities. Lean production management has caused
a revolution in manufacturing design, supply and assembly.
Applied to construction, Lean changes the way work is done
throughout the delivery process. Lean Construction extends
from the objectives of a lean production system—maximize
ing a virtual layout to model an existing
or proposed space. The designer can
work interactively with the clients using
the modeling software prompt buttons to
select everything from operating room
table and X-ray panel locations to room
size and height. The modeling program
has many options regarding operating
room equipment, including placement
and orientation. Equipment data can be
downloaded directly from manufactur-
ers’ Web sites, which allows optimization
of room layouts to meet clients’ goals,
incorporate patient and operating table
locations and even simulate lighting
levels in the operating site. It can even
place the surgeon and nursing staff to
assess the working space around the
operating table and, finally, produce floor
plans and generate a finished rendering
of the selected space. Similarly, in the
HVAC industry, these tools can be used
to optimize the layout and serviceability
of HVAC systems in mechanical equip-
ment rooms or to resolve interferences
of sheet metal ductwork in ceiling and
Lean Construction
value and minimize waste—to specific techniques and applies
them in a new project delivery process. As a result:
The reliable release of work between specialists in design,
supply and assembly assures value is delivered to the customer
and waste is reduced. Lean Construction is particularly useful
on complex, uncertain and quick projects. It challenges the
belief that there must always be a trade between time, cost,
and quality.”
According to the Lean Construction Institute, the improvements
can be as much as 30% to 40% of design and construction hours.
(Labor typically represents about 50% of construction cost.)
Figure 5: A software program is used to design detailed connections from utility headers
down to manufacturing equipment. It has been through the use of integration and coor-
dination between trades and between building systems and manufacturing processes that
the first significant benefits have been seen. Savings in conflict avoidance have been more
than enough to offset initial investment costs. The interference module can be programmed
to specifically flag collision issues and track remedial actions. It is possible to develop sig-
nificant amounts of detail for all the trades involved. The greater challenge is to control
the level of detailing to only that essential to each phase of development.
truss spaces.
The ultimate goal is to provide a fully integrated 3D build-
ing information model, using a central database, with each
party to the project effectively inputting or extracting data
from the base model as needed. The database incorporates the
production of three-dimensional, real-time, real-life images
that have full intelligence to them, where a line is not just an
electronic image but carries real-life intelligent data. This can
be a specific object or other building element. The modeling
program provides links to specifications and manufacturers’
Web sites, do material takeoffs, etc., all leading to the oppor-
tunity for schedule, cost and labor reduction.
All of the models are developed in an open protocol or open
environment (see sidebar, Software for BIM). That means the
design team can import and integrate data in any software
language and export data into any software protocol. What can
be done next is input the model into real-time applications,
including scheduling, cost estimating, and construction. The
advantage of this technique is that the designer can dynami-
cally develop the design, lighting, HVAC systems, etc. and
produce 2D or 3D production drawings directly from the
model at any stage of development.
One important advance has been the recent development
of open meld protocols, allowing integration of disparate
software programs. One package can integrate disparate
software programs providing real time navigation, collabora-
tive communication and presentation of 3D and 4D building
information models.
Software programs (see sidebar, Software for BIM) for the
factory floor now can tackle the more complex elements of
HVAC&R design and layout, including piping, sheet metal,
equipment, and electrical services. They also support the com-
plete life cycle from design through construction to operation
and maintenance.
44
ASHRAE Journal
ashrae.org
August 2006
Other emerging technologies include
laser scanning of existing buildings and
sites. Some programs (see sidebar, Soft-
ware for BIM) can record site and as-built
conditions and do engineering surveys
while creating a database file that can be
integrated into the building model.
Through preprogramming, planning
and detailing, it is possible for A/Es to
prepare and deliver complete building
enclosure design packages automatically,
including structural steel, roofing and
siding systems with inherent intelligence.
Even further, much of this development
can occur directly from the database
model and design analysis program with-
out the need for graphical input at a CAD
station. The results are improved field co-
ordination, elimination of interferences,
and reduced change orders, saving cost
and time. In the classic application, the
facility engineering data can be overlaid
and integrated with that of the manufac-
turing process (Figures 6 and 7).
The advantage of this BIM tool is that it
allows the direct generation of 3D draw-
ings from the structural design analysis
database without CAD input, creating
the geometry from the design model
data. It then allows the use of that model
to generate 2D drawings for bid. That
same model is used for structural steel
detailing, fabrication and production,
with potential for saving time and cost.
Those details are fed back into the model
for interference checking. This requires
no data language transfer of information
exchange but provides a seamless flow of
common information to all parties. The
ability to directly integrate analysis and
calculations into the design layout is an
essential component for future successful
development and use since it streamlines
the process for the design architects
and engineers.
Faster, Cheaper, Better Also Can Be Safer, Greener
Experience has shown that not only can BIM deliver projects faster,
cheaper and better but also have the potential to gain the added
benefits of being safer and greener. By increasing off-site fabrication,
it is possible to reduce scrap materials (a recent project enabled
95%+ of the sheet metal work to be shop fabricated and reduced
scrap by more than 50%), reduce on-site clutter, trailer storage and
lay down areas and reduce the number of dumpsters, generally
creating a safer working environment. Better trades coordination
and sequencing also can improve safety by reducing conflicts and
overlaps. An unexpected benefit has proven to be the provision of a
greener construction site. The extensive use of shop prefabrication
reduced both scrap handling, and on-site transportation, lessened
the use of on-site aerial lifts, minimized site disturbance, and reduced
overall energy use through shorter construction schedules.
Figures 6 and 7: These charts show the OEM benefits achieved through better trades co-
ordination on a major automotive project, providing at least 3% to 5% cost savings by this
measure alone. The use of the 3D BIM to develop conventional 2D floor plans, coupled with
these coordination savings, more than offset the initial development costs. Other projects have
shown construction cost savings of 5% to 7.5% just through improved coordination. However,
in addition to the pure financial benefits the BIM approach can save significant time in all
phases of the project through direct transfer of data and improved communication.
Figure 8: Quantity Takeoffs and Cost Estimating—this illustration indicates the progressive
development from structural calculation software input to 2D CAD truss layout, into 3D
model, and finally into steel fabrication shop drawing. The technology can equally be applied
to HVAC systems and can cover the full range of estimating and fabricating requirements,
including ductwork, piping, fittings, welds, joints, etc., for both material and labor.
August 2006
ASHRAE Journal
45
Direction, Costs and Benefits
The work of producing a BIM can be
done by bringing skilled detailers into
the A/E’s organization or by sharing of
detailing software and programming.
Certainly, generating shop drawings car-
ries some transfer of risk and additional
liability to the architect/engineer, so care
needs to be taken to ensure that the A/E
does not assume liability for means and
methods of construction. However, the
reality is that the A/E already carries
most of the risk through shop drawing
review and approval. The industry’s
insurance underwriters already have
recognized such risk transference, par-
ticularly on design-build programs, for
example. So, no reason exists to prevent
the A/E from producing all of these shop
drawings directly.
Another major benefit is the provi-
sion of automated bills of material and
quantity takeoffs for initial costing and
ordering and, ultimately, use in site
management. This eliminates the need
for each general contractor, subcon-
tractor, and vendors to individually do
material takeoffs. Again, some risk and
responsibility is transferred to the A/E,
which must be reflected in design fees
and insurance coverage.
The BIM documents also can significantly increase the po-
tential for off-site prefabrication and modular subassembly for
increased construction and erection efficiency, etc., lowering
on-site costs and reducing construction time. Ultimately, they
provide the owner with a set of intelligent record documents
that can be hyperlinked to maintenance manuals, contractors,
and suppliers.
Of course, using this technology does not come without cost.
Experience on large industrial projects ($75 million to $150 mil-
lion) indicates that the added design cost represents a 5% to 10%
premium on the A/E fee (or roughly 0.25% to 0.5% on construc-
tion cost). The A/E cost premium can be quite a bit higher on
smaller projects. Regardless, A/Es must convince owners that this
Software for BIM
Open-Meld Protocol
• NavisWorks at navisworks.com.
Software for the Factory Floor
• Pro E is a product of PTC at www.ptc.com.
• Microstation/TriForma/Tri-Plan are all part of Bentley Systems at
www.bentley.com.
• Factory CAD software for Tecnomatrix Plant Design developed
by UGS at www.ugs.com.
• Catia and CC Plant software by Dassault is at www.catia.ibm.com.
Laser Scanning Software
• Cyra Technologies is at www.cyra.com.
• Leica is by Geosystems at www.leica-geosystems.com.
Collaborative Software
• Bid Com, www.uk.bidcom.com, has merged with Cephren Data
Systems, www.cephrenhosting.com. The new organization is
Citadon (a McGraw Hill Company) at www.citadon.com. All sites
are still active.
• Site Com can be reached at www.sitecom.com.
Figure 9: Direct Data Exchange Validation—Faster, Cheaper, Better. It was once necessary
to set priorities between schedule, quality, or costs. Now it is possible to improve all three
areas through earlier involvement by the entire design team, providing integrated design
and faster issue resolution. This includes, for example, the opportunities for project direct
data exchange for structural steel from integrated design analysis, to design data, to 2D
drawings, to 3D models, to 2D fabrication drawings. This one element alone saved six
weeks on a recent project. However, the ability to go directly from the 3D model into shop/
fabrication drawings for everything from structural steel, to sheet metal, to piping and fire
protection has a huge potential to save 15% to 20% on overall project schedules. It allows
offsite prefabrication for a high percentage of the systems with improved quality, reduced
rework and elimination of conflicts. That provides further savings by eliminating change
orders and design clarification requests.
added investment justifies increased fees. More than offsetting
this are all of the cost savings outlined in this article.
However, are total cost savings of 15% to 40% realistic?
They may be conservative. Immediate savings of 3% to 7.5%
have already been seen through improved coordination and
reduced conflicts. (The Construction Industry Institute [www.
construction-institute.com] analysis indicated a potential of
7%). This only can increase as more trades come on board
and BIM capabilities, such as shop drawings and quantity
takeoffs, are realized. Increased use of shop fabrication and
elimination of waste is expected to produce savings of at
least 7.5% to 10%. However, the greatest potential savings
may come from the application of value added and lean
August 2006
construction techniques that BIM enables (see sidebar,
Lean Construction.)
To make full use of this technology, client and contractors
must have interactive access to the A/E’s Web site as well
as direct access to project-specific Web sites and all project
technical information, including drawings and specifications.
Collaborative software (see sidebar, Software for BIM) can
provide Web sites for e-print distribution and for project bid-
ding and development and have the ability to handle large
CAD files. Integrated project management and project Web
sites have been used successfully to support international cli-
ent projects in the United States, South America and Mexico.
The limitations are only those of universal software availability
and access. These management tools can significantly enhance
the conveyance of project information and data to all parties
and to more accurately track schedule and cost. These tools
will continue to evolve rapidly.
Conclusions
One might ask why this radical change to using BIM hasn’t
already occurred. The answer lies in part in the original invest-
ment cost, which is significant. In today’s highly competitive
market, it is tough to cover the upfront cost. Someone has
to develop the electronic database and software for every
component going into a building. Some of this development
is being done by commercial software companies. Some work
will be done by the building component manufacturers, as
part of product development. Some will be done by the A/E
companies themselves, tailoring and integrating the various
software packages.
The technology is here. However, the practicality of ap-
plying this on a widespread basis in the construction indus-
try depends on establishing consensus within the industry,
development of fully interoperable software standards, as
well as publicity, promotion and use of the technology. If
the ultimate long-term benefits available from this technol-
ogy are to be achieved, then the full impact on the life cycle
of a facility needs to be recognized. That requires building
owners and operators to take the overall lead and drive this
effort and for contractors to buy into the technology. It also
will take strong support by the construction and manufactur-
ing industries. Even in these early days of development and
use, the programs shows significant benefits, far outweigh-
ing the initial costs. However, the potential opportunities
afforded by the use of building information modeling are too
exciting to ignore.
Note
This article is based on a paper presented at the CLIMA
2005 Conference in Lausanne, Switzerland, and continues
the analysis and development of building design technology
incorporated in the author’s article, “Smart Images for Project
Management, an Architect-Engineer’s Perspective,” ASHRAE
Journal, January 2003.
Advertisement formerly in this space.
Blending Architecture
And Renewable Energy
By Mehdi Jalayerian, P.E., Member ASHRAE; and Steven Eich, P.E.
T
 he North Exelon Pavilions are among several innovative designs incorporated
into Chicago’s new Millennium Park. Clad with photovoltaic panels, the build-
ing’s exterior skin generates electricity that offsets the building’s energy use.
The two pavilions are a part of an overall city effort to become one of the most
environmentally friendly cities in the country. In an effort to foster sustainable
architecture and working toward self-sufficiency, the project showcases renew-
able energy using solar photovoltaic technology. The North Exelon Pavilions have
been awarded a Leadership in Energy and Environmental Design (LEED)® Silver
rating from the United States Green Building Council (USGBC).
The project consists of two similar pavilions located on the north end of Mil-
lennium Park along Upper Randolph Street on either side of the Harris Theater
for Music and Dance.
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
71
About the Authors
Mehdi Jalayerian, P.E., is a senior vice president at Environmental Systems
Design, Inc. in Chicago. He won a 2006 ASHRAE Technology Award Honor-
able Mention for this project. Steven Eich, P.E., is an electrical engineer at
Environmental Systems Design, Inc.
The east pavilion provides access to elevators and a stairwell
serving the parking garage located below the park. The up-
per level houses a gift shop and provides elevator access to a
courtyard located on the roof of the Harris Theatre for Music
and Dance. Accessible via a bridge from the east pavilion, the
courtyard is used for outdoor public functions.
A separate bridge connects the rooftop courtyard to the west
pavilion. The west pavilion provides restroom facilities for
functions held at the courtyard, as well as access via a
stairwell and elevator. The west pavilion also contains
park offices and serves as a welcome center providing
maps and other information for Millennium Park.
An educational kiosk in the west pavilion displays
energy produced by the photovoltaic system. The
kiosk presents energy production not only in terms
of kilowatt-hours, but also in carbon dioxide reduction,
sulfur dioxide offset, equivalent trees planted and equivalent
homes powered. Energy production is also displayed on a spe-
cially commissioned series of 9 ft (2.75 m) diameter mirrored
sculptures titled “Heliosphere, Biosphere, Technosphere.”
Energy Efficiency
The exterior skin of the Exelon Pavilions is comprised of
a multi-layered construction resulting in overall conductance
values that exceed Chicago Energy Conservation Code and
ASHRAE Standard 90.1-1999 requirements. The photovoltaic
panels are covered with low-e glazing. A layer of foam insula-
tion is installed behind the photovoltaic modules. An air space
exists behind the photovoltaic panels. Behind the air space, an
insulated gypsum wallboard assembly separates the curtain wall
system from the interior spaces.
The roof is comprised of a highly reflective (Energy Star com-
pliant) thermoplastic roofing membrane that is fully adhered
to the roofing insulation. The roof insulation is supported by a
concrete slab assembly. This roof construction provides
a roof insulation rating which exceeds energy code and
ASHRAE 90.1-1999 requirements.
Vision glazing makes up about 19% of the total
wall area for each pavilion. Vision glazing was
chosen with a U-value of 0.299 Btu/h·ft2·°F (1.7
W/(m2 · K)). The glazing U-value is 50% better than
the energy budget value.
Lighting load densities are maintained below energy code
maximum levels by using compact fluorescent lamps through-
out the building while maintaining comfortable lighting levels.
Office and lobby areas were designed to a lighting density of
A curtain wall system comprised of photovoltaic panels generates power for use by the Exelon Pavilions in Chicago.
72
ASHRAE Journal
ashrae.org
September 2006
1.05 W/ft2 (11.3 W/m2). Occupancy sensors, photocells, and
manual switching are provided for lighting control and im-
proved operational efficiency.
Indoor Air Quality
The air-handling design is multiple constant volume units dedi-
cated to each functional area and fully coordinated with varying op-
erational hours. Each system is sized for actual load and is capable
of providing up to one-third of system air quantity using outdoor
air, which significantly exceeds minimum code required amount
for the occupancy type. Added ventilation capability provides
for increased indoor air quality and enhanced capability to take
advantage of cool outdoor air during spring and fall seasons.
Innovation
Each building’s exterior envelope uses a curtain wall system
to mount the customized photovoltaic modules.
Architectural elements were incorporated into the photovoltaic
modules by modifying the basic design of the modules. The
white background where the photovoltaic cells are mounted
was changed to black. A black covering was applied over the
otherwise visible silver bus bars that connect the photovoltaic
cells. Reflective glass replaced the standard matte glass. Com-
bined, these architectural modifications result is a glass-like
appearance for the exterior walls.
The electrical ratings of the modules were not modified. Each
pavilion contains 459 modules rated at 75 W resulting in a peak
installed capacity of 34,425 W (dc) per pavilion. As with a bat-
tery, several modules are connected in a series array. The modules
comprising a wall were connected in varying numbers resulting in
array voltages ranging from 290 vdc to 556 vdc. The dc voltage
from each array, or string of modules, is inputted to an inverter
that converts the dc power to line voltage ac power.
Fifteen inverters are installed for each pavilion. The output
of each inverter is connected to the building electrical dis-
tribution system with a circuit breaker located in dedicated
metered panel boards.
The power output of the photovoltaic system is a function of
sunlight intensity, module shading, air temperature, and wind
speed. Over the course of a day and throughout the year, all
these factors change. Energy production estimates were devel-
oped using data obtained from the National Renewable Energy
Laboratory’s National Solar Radiation Database. Because most
of the modules are not facing south, the theoretical ac output
of each pavilion is reduced from the peak installed capacity to
approximately 28,900 W.
Operation & Maintenance
The photovoltaic panels are integrated into an exterior
wall glazing system providing protection for the photovoltaic
Advertisement formerly in this space.
74
ASHRAE Journal
ashrae.org
September 2006
modules from environmental conditions. The panel system is
modular and includes modular electrical components for ease of
installation and maintenance throughout the life cycle. The only
maintenance required is periodic cleaning. The photovoltaic
modules are cleaned in the same manner as vision glazing and
exterior curtain wall systems.
In the event of a failure, a photovoltaic module can be ac-
cessed by removing the curtain wall holding straps. The module
can be removed providing access to the system wiring. Modular
electrical connections allow for ease of panel replacement and
troubleshooting.
Operation of the photovoltaic
system is automatic. When
the photovoltaic modules
are exposed to sunlight they
generate a dc voltage that is
sensed by the system invert-
ers. The inverters automati-
cally go through a start-up
sequence and begin to transfer
power, converted to ac, to the
building’s electrical distribu-
tion system. In the event of a
utility blackout, the inverters
are designed to shut down
to prevent back feeding the
utility system.
The building’s electrical
service is equipped with a
net metering kWh meter. If
the building’s energy use is
greater than the photovoltaic
system energy generation, all
of the generated energy is used
by the building, offsetting en-
ergy use from the utility grid.
If the building’s energy use
is less than the photovoltaic
system energy generation,
electrical energy is transferred
to the utility grid.
Cost Effectiveness
Integration of photovoltaic modules with the exterior wall
system provides economical installation and improved insu-
lating performance. Additionally, decentralized air-handling
systems dedicated to each functional area optimized the cost of
duct distribution and provided accurate system control at low
cost where zone and system control were combined.
System Performance
The expected annual energy production was estimated to be
approximately 16,175 kWh/year per pavilion. The expected
energy offset for the west pavilion was estimated to be approxi-
mately 17% of the estimated 92,504 kWh annual electrical con-
sumption. The project’s total energy consumption was evaluated
based on the Chicago Energy Conservation Code requirements.
An analysis using the Standard 90.1-1999 Energy Cost Budget
Method and the LEED Energy Modeling Protocol resulted in
an energy use estimate approximately 8% higher.
The photovoltaic system began operation in April 2005 with
May being the first full month of generation. Due to a problem
with a photovoltaic module, the system was out of service for a
portion of September resulting in low generation for that month.
For the portion of the year that the system was operating, it gener-
ated 8,600 kWh or 3% to 8% of
the building’s energy use.
Several factors influence
the amount of energy gen-
erated by the photovoltaic
system. Among these factors
are: length of daylight, so-
lar declination, shading, air
temperature and wind speed.
Additionally, the building’s
energy usage is influenced by
operational hours, actual sys-
tem setpoints, and extensive
testing of the systems during
the first year of operation.
LEED
The North Exelon Pavilions
project has received a LEED Sil-
ver Certification Using Version
2 of USGBC’s Green Building
Rating System, the project
achieved 33 points, placing it in
the Silver rating category.
Sustainable Sites
Urban Redevelopment.
Credit was awarded for urban
redevelopment. Making use
of existing infrastructure, the
pavilions were built on the
roofs of an existing railway
station and an existing underground parking garage. The
east pavilion made use of an existing elevator and stairway
lobby that provided access to the underground parking garage
resulting is less material hauled to a landfill and less material
required for construction.
Alternative Transportation. Transportation facilities are
available for pavilion occupants and visitors. An electric railway
station is located directly below the west pavilion. Bus stops are
located near each of the two pavilions. Indoor bicycle storage
and changing rooms are located in Millennium Park near the
entrance to the east pavilion. Building occupants can use an
existing car pool program associated with the parking garage
located below the east pavilion.
The building envelope is comprised of several elements including
air spaces that provide a high R value system.
Air Space
PV Module
PV Module
Junction Box
Curtain Wall
System Mullion
Foam Insulation
Wallboard Gypsum
Surround Assembly
Ceiling
Air Space
Interior Wall
Floor
Insulation
September 2006
ASHRAE Journal
75
Heat Island. Heat island effect is minimized through the use of
a highly reflective roofing material was used on both pavilions.
Water Efficiency
Water use has been reduced by over 20% through the use of
low flow plumbing fixtures and sensor activated faucets.
Energy and Atmosphere
Optimize Energy Performance.
Compared to the energy cost budget de-
veloped using ASHRAE 90.1-1999, the
design energy performance achieved is
39% better than the energy cost budget.
A five point LEED credit was awarded
based on this achievement.
Energy savings were realized through:
• Insulation R values greater than code
minimum;
• Lighting power density near 1 W/ft2
(10.75 W/m2);
• Glazing coefficients lower than code
minimum; and
• Significant renewable energy offset.
Renewable Energy. The energy
produced by the building integrated
photovoltaic system offsets a portion
of the building’s energy budget. LEED
credits were achieved through the instal-
lation of this system.
Materials & Resources
Building Reuse. Greater than 75%
of the existing structure was reused
in the construction of the Exelon Pa-
vilions. The reuse of these structures
resulted in significant savings of con-
struction resources.
Construction Waste Management
Reuse. Strict recycling procedures during
construction resulted in the diversion of
over 75% of the construction waste away
from landfills.
Recycled Content, Local Materials,
Certified Wood. Through careful selec-
tion of construction materials, 12% of
construction materials are recycled, 74%
are locally manufactured, and 100% of
the wood used is certified in accordance
with FSC Principles and Criteria.
Indoor Environmental Quality
Construction Materials. Low-emit-
ting construction materials were used for
adhesives, paints, and carpeting.
Daylight and Views. Windows have been
strategically placed within the photovoltaic curtain wall system to
allow daylight to reach over 90% of the building work areas.
Innovation & Design Process
Sustainable Design Education. An educational kiosk is
located in the west pavilion. The display is designed to educate
visitors about sustainable building design and energy generated
by photovoltaic modules.
Advertisement formerly in this space.
76
ASHRAE Journal
ashrae.org
September 2006
Modifications to the photovoltaic modules result in a glass-like
appearance for the exterior wall.
Commissioning
A commissioning plan was prepared and executed that met
the prerequisite requirements of the LEED building rating
system. The commissioning plan, prepared by the commis-
sioning team, verified the system mechanical design by testing
equipment performance and control of the mechanical systems
installed in the pavilions. Systems were optimized to provide
optimal energy efficiency. A report was prepared documenting
the results of the commissioning effort.
Additionally, the photovoltaic systems were thoroughly
tested to verify manufacturer specifications and demonstrate
system protective functions. Specifically, the local electric util-
ity requires that the anti-islanding protective functions of each
system inverter be tested to demonstrate proper operation. The
anti-islanding function is critical to the safety of utility person-
nel because it prevents the photovoltaic generating system from
back feeding the utility grid during a blackout. Each inverter
was connected to test equipment that could simulate a utility
blackout condition and testing for proper operation.
Conclusion
The North Exelon Pavilions project had a goal to foster
sustainable architecture and work toward self-sufficiency.
Innovative methods were employed to overcome obstacles in
the path of this goal. Custom designed photovoltaic panels
made it possible to use the panels as the exterior skin of the
building. The innovative use of a curtain wall system provided
a means of supporting the panels while providing access the
back of the panels for troubleshooting, repairs and replace-
ment. The efficient building envelope created through the use
of the curtain wall system, air gaps, and insulation allowed
building mechanical systems to be sized for optimal effec-
tiveness. Maximizing the use of daylight and using efficient
lighting systems and controls resulted in minimal energy us-
age. Maximizing the use of existing structures resulted in less
material being hauled to landfills and less material required
for construction.
The North Exelon Pavilions project has shown that through
innovation, renewable energy, combined with energy efficient
design, can bring a building toward self sufficiency.
Advertisement formerly in this space.
Closed-Loop
Ground-Coupled
Heat Pump Systems
By Michel A. Bernier, Ph.D, Member ASHRAE
C
losed-loop ground-coupled heat pump systems offer several advantages over
conventional HVAC systems. For instance, they collect renewable ground
heat or recuperate building heat rejection that accumulated in the ground during
the cooling season. Furthermore, because of their relatively high coefficient of
performance (COP) in both heating and cooling they are, as noted by the U.S.
Department of Energy and the U.S. Environmental Protection Agency, among the
most energy-efficient and environment-friendly heating and cooling systems.
Finally, they emit less greenhouse gas than conventional HVAC systems given
the power generation mix found in most jurisdictions.
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
13
About the Author
Michel A. Bernier, Ph.D., is a professor in the département de génie
mécanique at École Polytechnique de Montréal in Montréal.
The type of system under consideration is presented in Figure
1. This closed-loop system represents one of the most popular
configurations. A heat transfer fluid is pumped through a series
of vertical boreholes, where heat is collected (rejected) with a
corresponding fluid temperature increase (decrease). Borehole
depth is project dependent, but is usually in the 50 m – 150 m
(165ft – 495 ft) range.
As shown in the cross section, boreholes are usually filled
with a grout to facilitate heat transfer from the fluid to the
ground and to protect groundwater aquifers as required by
some state regulations. Fluid then returns to the building,
where heat pumps either collect (reject) heat in the fluid loop,
thereby decreasing (increasing) the fluid temperature. At any
given time, some heat pumps may operate in heating mode
while others might be in cooling mode. Thus, it is possible to
transfer energy from one section of the building to the other via
the fluid loop. Finally, in some situations it is advantageous to
design so-called hybrid systems where a supplementary heat
rejecter or extractor is added to reduce the length of the ground
heat exchanger.
Despite the environmental advantages, some design engineers
are still reluctant to specify these systems. Two main reasons
exist for this. First, the capital and maintenance costs of these
systems often are perceived to be higher than conventional
systems. In reality, cost data on installed systems1,2,3 do not
totally support this assertion. Furthermore, some cost contain-
ment options, such as hybrid systems, can reduce the length
(and cost) of the ground heat exchanger. The second reason,
which is the main focus of this article, is that some designers
do not fully understand the relatively complex phenomena oc-
curring in the borehole and in the ground at peak conditions
and during long periods of time.
Performance Data on Heat Pumps
Before discussing the design of the ground heat exchanger,
it is important to review performance data on heat pumps.
The coefficient of performance (COP) and capacity of heat
pumps depend on several parameters such as fluid flow rate
and temperatures on the source and load sides. The COP is
defined as the ratio of useful energy (either in cooling or heat-
ing) to the power input to the unit (used to run the compressor
and the fan). Note that the cooling COP is used here instead
of the usual EER values (cooling COP = EER/3.41) to make
a direct comparison between cooling and heating COP. Also,
note that pumping power usually is not included in the COP
values provided by manufacturers. Figure 2 presents values of
COP in heating and cooling for 10 commercially available 10.5
kW (3 ton) water-to-air extended range heat pumps. As shown
in Figure 2, heat pumps are not created equal and significant
differences exist among manufacturers. Also, some heat pumps
operate over a wider temperature range than others. It is also
important to note the strong dependency of the COP on the
inlet fluid temperature.
In cooling, the inlet fluid temperature should be as low as pos-
sible to reduce heat pump energy consumption. While in heating
mode the inlet fluid temperature should be as high as possible.
In other words, the temperature lift across the heat pump, i.e.,
the difference between the source and load temperatures (i.e.,
Tin,HP – TLoad in Figure 1) should be minimized. One way to
minimize the lift is to increase the length of the ground heat
exchanger so that Tin,HP tends towards the undisturbed ground
temperature, Tg. However, oversized ground heat exchangers
are not economically feasible. So, the design engineer must
find the right compromise between the length of the ground
heat exchanger that will give an acceptable Tin,HP to reduce
heat pump energy consumption as much as possible. In some
cases, this may imply the use of a hybrid system to reduce peak
ground loads and the length of the ground heat exchanger.
Ground Heat Exchanger Length
Determining the required length of a vertical geothermal heat
exchanger is not a trivial task and should not be undertaken
lightly. “Back of the envelope” calculations usually lead to either
conservative, uneconomical systems or to undersized ground
... some design engineers are still reluctant to specify these
systems [because they] do not fully understand the relatively
complex phenomena occurring in the borehole and in the
ground at peak conditions and during long periods of time.
14
ASHRAE Journal
ashrae.org
September 2006
Optional
Supplementary
Heat Rejec-
tor (Hybrid
System)
Other Heat Pumps
Tout, HP
Tin,HP
TW
Tload
Tg
A
A
A – A
To Other Boreholes
Water-to-Air Heat Pump
Grout
Borehole
Pipe
Figure 1: Closed-loop ground-coupled heat pump system.
8
6
4
2
COP
8
6
4
2
COP
40°F 60°F 80°F 100°F 120°F
20°F
40°F
60°F
80°F
0°C 10°C 20°C 30°C 40°C 50°C
Inlet Fluid Temp.
–10°C 0°C
10°C 20°C 30°C
Inlet Fluid Temp.
Cooling
Heating
Figure 2: COP values in heating and cooling for 10 commercially
available 10.5 kW (3 ton) water-to-air extended range heat pumps
for standard entering air conditions and a nominal water flow rate
of 0.57 L/s (9 gpm).
heat exchangers with potential operational problems linked to
out-of-range inlet temperatures to the heat pumps. Software to
determine the length is a must and, in some cases, simulation
tools are required to ascertain the impact of advanced systems
such as hybrid designs.
Ground heat exchangers usually are designed for the worst
conditions by considering that the ground heat exchanger needs
to handle three consecutive thermal pulses of various magnitude
and duration.4 The magnitude corresponds to the yearly average
ground load (qy), the highest monthly ground load (qm), and
the peak hourly load (qh). The corresponding durations are usu-
ally 20 years, one month, and six hours. The required borehole
length to exchange heat at these conditions is given by:
qyR20y + qmR1m + qhR6h
L =
Tw – (Tg + Tp)
1
where L is the total borehole length required. The values of
R20y, R1m , and R6h represent effective ground thermal resis-
tances for 20 years, one month, and six hours thermal pulses.
The borehole wall temperature is represented by Tw (Figure 1).
Borehole thermal interference between adjacent boreholes is
accounted for by introducing a temperature penalty, Tp. This
article does not address borehole thermal interference. For a
more detailed discussion on this subject, the reader is referred
to the book by Kavanaugh and Rafferty.5
The effective ground thermal resistances depend mainly on
ground thermal conductivity and, to a lesser extent, on borehole
diameter and ground thermal diffusivity. Table 1 presents some
typical values for three different ground thermal conductivities.5
As shown, the effective ground thermal resistances decrease
with an increase in the ground thermal conductivity (kground).
The variations of R20y, R1m and R6h are almost proportional to
the variation of 1/ kground. For example, when kground varies from
1.2 to 3.1 W/m · K, a reduction of 1/ kground of 60% from 0.833 to
0.323, the values of R20, R1m and R6h are also reduced by about
60%. Thus, in this particular example, an increase in ground
thermal conductivity from 1.2 to 3.1 W/m · K would translate,
according to Equation 1, into a 60% reduction in the required
length of the heat exchanger.
This significant impact of ground thermal conductivity is
somewhat mitigated by the borehole thermal resistance and
borehole interference. Nonetheless, this shows the impor-
tance of knowing as precisely as possible the ground thermal
conductivity. This is why many engineers perform a ground
thermal conductivity test prior to their design. The cost of
such a test varies from one region to the other (from $2,500 to
$7,500 excluding the borehole itself). It usually pays for itself
by avoiding oversized (or undersized) loops. For more details
on the impact of thermal conductivity error on the length of the
ground heat exchanger, the readers are referred to the article
by Bernier6 and the “Outside the Loop” newsletter.7
The temperature difference in the borehole, i.e., between
the mean fluid temperature, Tm (= (Tin,HP+Tout,HP)/2) and Tw,
is given by:
qhRb
(Tm – Tw) =
L
2
The value of Rb is the effective borehole thermal resistance.
It depends on borehole diameter, pipe diameter, separating dis-
tance between pipes, grout thermal conductivity, pipe thermal
conductivity, and fluid flow rate. Table 2 presents some typical
values of Rb for two commonly used configurations and two
grout thermal conductivities. These values of Rb were obtained
by assuming turbulent flow. At peak load, laminar flow is unde-
sirable in a borehole as it increases borehole thermal resistance.
However, when the load on the loop is small, laminar flow
can be acceptable. In this situation Rb will be high but qh will
be low, resulting in acceptable temperature differences in the
borehole (Equation 2).
Configuration B is usually assumed to prevail when pipes
are freely inserted in a borehole. In configuration C, mechani-
cal spacers are required (usually every 3 m [10 ft] or so) to
spread the pipes so that they are nearer to the ground. It is
advantageous to have the smallest effective borehole thermal
resistance in order to have the smallest temperature difference
in the borehole. As shown in Table 2, this can be accomplished
by increasing grout thermal conductivity and/or pipe spacing.
In some regions, high thermal conductivity grouts have become
the norm. As for mechanical spacers, some installers do not like
to use them because tube insertion can become difficult.
September 2006
ASHRAE Journal
15
Combining Equations 1 and 2, one gives Equation 3, the
design length equation:
qhRb + qyR10y + qmR1m + qhR6h
L =
Tm – (Tg + Tp )
3
Although different in appearance, this equation is basically
the same as the one contained in the 2003 ASHRAE Hand-
book—HVAC Systems and Equipment.4 The design length should
be calculated with the worst conditions in cooling and in heat-
ing. The maximum of these two lengths is the required borehole
length. A number of commercially available software products
have implemented Equation 3 or an equivalent form. However,
Equation 3 has its limits, especially when hybrid systems are used.
150
100
50
0
–50
–100
–150
4e + 5
2e + 5
0
–2e + 5
–4e + 5
Hourly Building Loads, kW
Hourly Building Loads, Btu/h
0
2,000
4,000
6,000
8,000
Hour of the Year
50 000
40 000
30 000
20 000
10 000
0
Annual CO2 Emissions, kg CO2
0
200
400
600
800
1000
1200
Emissions, kg CO2 per MWh of Electricity Produced
Québec
Vermont
Canada Avg.
Natural Gas Power Plant
USA Avg.
Georgia
Alberta
Coal Power Plant
North Dakota
a
c
d
b
Figure 3: Hourly building loads for the example building.
Figure 4: Annual CO2 emissions as a function of CO2 emitted per
MWh of electricity produced for the example building. Lines a and
b correspond to Cases 1 and 2, respectively ( Table 3). Lines c and
d are for a system with a gas boiler (η = 80%) and a chiller with a
COP of 4 and 5, respectively.
Advertisement formerly in this space.
16
ASHRAE Journal
ashrae.org
September 2006
In these cases, multiyear hourly simulation tools
are required to model the complex interaction be-
tween the ground heat exchanger, the heat pumps
and the supplementary fluid heater or cooler and
determine the optimum length. Moreover, the
simulation lead to a more precise evaluation of
heat pump energy consumption.
Example
In this section, the required length of a ground
heat exchanger is determined for a given build-
ing and four design options. A life-cycle cost
analysis of each option and an estimate of their
CO2 emissions are also provided. The building
used is this example is part of the TESS library
of TRNSYS.8 It has an area of 1486 m2 (16,000
ft2), and it is assumed to be located in Atlanta.
As shown in Equation 3, the correct deter-
mination of the ground heat exchanger length
depends on precise evaluations of ground loads,
which depend on the building loads and heat
pump COP. Peak hourly and monthly ground
loads, qh and qm, and the yearly average power
rejection/collection in the ground, qa, need to be
evaluated. Particular attention should be given
to peak loads as, in most cases, more than 70%
of the ground heat exchanger length will be
required to handle the peak load. In this article,
building loads are evaluated hourly using the
TRNSYS simulation package.9
Alternatively, designers who do not have ac-
cess to simulation programs may evaluate peak
cooling/heating loads using available load calculation software
and calculate monthly and yearly loads using tabulated values
of equivalent full load hours of operation (see table 9, page
32.20 in the 2003 ASHRAE Handbook).
The hourly cooling and heating loads for the example building
are shown in Figure 3. The peak building cooling load is 111
kW (31.6 tons). The building is assumed to be equipped with
fifteen 10.5 kW (3 ton) extended range heat pumps. The total
annual building heating and cooling loads are 87 000 MJ (8.25
× 107 Btu) and 552 000 MJ (5.23 × 108 Btu), respectively. Bore-
holes have a 150 mm (6 in.) diameter and include two 1 in. (25
mm) HDPE SDR-9 pipes (which can withstand a hydrostatic
pressure of 140 m [450 ft] of water). The borehole-to-borehole
distance is set to 8 m (26 ft). A wet shale ground composition is
assumed (see Table 1 for corresponding resistance values) and
the undisturbed ground temperature is 15°C (59°F).
The ground heat exchanger is sized according to Equation 3.
Considering that the cooling loads are much greater than the heat-
ing loads, the ground heat exchanger length is determined based
on the cooling loads. It is assumed that the maximum acceptable
inlet fluid temperature to the heat pump is 38°C (100°F). Finally,
TRNSYS simulations are used to evaluate heat pump energy con-
sumption every hour over 20 years of operation. Table 4 presents
Ground Type
kground
R20y
R1m
R6h
Ground Thermal
m · K/W
m · K/W
m · K/W
Conductivity
(°F · ft · h/Btu)
(°F · ft · h/Btu) (°F · ft · h/Btu)
W/m · K
(Btu/h · ft · °F)
Clay
1.2
0.36
0.287
0.14
(0.69)
(0.62)
(0.50)
(0.25)
Wet Shale
1.9
0.23
0.19
0.10
(1.1)
(0.40)
(0.32)
(0.18)
Limestone
3.1
0.14
0.12
0.07
(1.8)
(0.24)
(0.20)
(0.12)
Table 1: Typical effective ground thermal resistances. (Calculated for a bore diameter
of 150 mm [6 in.].)
Table 2: Typical equivalent borehole thermal resistances for two pipe spacing and
two grout thermal conductivities.
B
C
Borehole Diameter
150 mm (6 in.)
150 mm (6 in.)
Pipe Nominal Diameter
1 in. (25 mm) DR-9   1 in. (25 mm) DR-9
Center-to-Center Pipe Distance
8.3 cm (3.3 in.) 11.7 cm (4.6 in.)
Rb, Equivalent Borehole Thermal Resistance, m · K/W (°F · ft · h/Btu)
Regular Grout—Thermal Conductivity
0.20
0.15
0.69 W/m · K (0.40 Btu/h · ft · °F)
(0.34)
(0.25)
Thermally Enhanced Grout—Thermal Conductivity
0.10
0.09
2.1 W/m · K (1.2 Btu/h · ft · °F)
(0.17)
(0.15)
results obtained for four design options. The length determination
results will be examined first followed by an analysis of energy
consumption, life-cycle costs and CO2 emissions.
Length
Case 1 uses low-efficiency heat pumps (bottom performance
curve in Figure 2) and a B configuration borehole with a low ther-
mal conductivity grout. The resulting total borehole length is 3165
m (10,400 ft) with 25 boreholes (5 × 5 configuration) each with a
depth of 126.6 m (416 ft). It is assumed that the proper pipe thick-
ness has been selected to resist the hydrostatic pressure resulting
from the use of such a relatively deep borehole. The annual thermal
imbalance, qy, is relatively high at 21.4 kW (7.3 × 104 Btu/h),
which leads to a relatively high borehole thermal interference with
a resulting temperature penalty of 7.9 K (14.2°F). The temperature
difference between the mean fluid temperature in the borehole and
the borehole wall, Tm – Tw, is also high at 9.3 K (16.7°F) due mainly
to the use of a low thermal conductivity grout.
Case 2 is similar to Case 1 except that high-efficiency heat
pumps are used (top curve on Figure 2). The use of high-ef-
ficiency heat pumps diminishes the peak ground load, from
147.5 kW (5.0 × 105 Btu/h) to 139.2 kW (4.7 × 105 Btu/h), and
the annual thermal imbalance, from 21.4 kW (7.3 × 104 Btu/h)
September 2006
ASHRAE Journal
17
to 19.9 kW (6.8×104 Btu/h). Both of these factors contribute in
reducing the required length down to 2980 m (9,770 ft).
The borehole thermal resistance has been lowered in Case 3
by using a high thermal conductivity grout and spreading the
pipes against the borehole wall. This reduces (Tm – Tw) signifi-
cantly, and consequently the required length, which is reduced
to 2280 m (7,480 ft), a 23% drop when compared to Case 2.
In Case 4, the ground heat exchanger length has been reduced to
1500 m (4,920 ft). With a shorter length, the ground heat exchanger
only can transfer the required amount of heat at peak conditions
by raising the mean fluid temperature. However, the resulting inlet
temperature to the heat pumps at peak loads is higher than the upper
temperature limits of the heat pumps. To alleviate this problem, a
105 kW (30 ton) closed-circuit fluid cooler is used in the fluid loop
(positioned as indicated in Figure 1). It operates to maintain the
inlet fluid temperature to the heat pumps at 38°C (100°C) at peak
Table 3: Results for the example building for four design options.
Case 1
Case 2
Case 3
Case 4
Length Determination
Type of Heat Pump
(Low or High Efficiency)
Low
High
High
High
Borehole Thermal Resistance
0.20 m · K/W
0.20 m · K/W
0.09 m · K/W
0.09 m · K/W
Hybrid System
No
No
No
Yes1
Peak Ground Load (qh)
147.5 kW
139.2 kW
139.2 kW
100.1 kW
Annual Thermal Imbalance (qy)
21.4 kW
19.9 kW
19.9 kW
15.1 kW
Borefield Configuration
5 × 5
5 ×5
5 × 4
5 × 4
Borehole Thermal Interference (Tp)
7.9 °C
7.7 °C
8.8 °C
5.7 °C
Temperature Difference
9.3 K
9.3 K
5.4 K
5.9 K
In Borehole (Tm – Tw)
Total Ground Heat Exchanger Length
3165 m
2980 m
2280 m
1500 m
Annual Energy Consumption
Average Annual Cooling COP
3.86
5.44
5.35
4.89
Average Annual Heating COP
4.03
5.65
5.74
5.8
Heat Pumps
47 730 kWh
34 440 kWh
34 760 kWh
37 580 kWh
Fluid Cooler
—
—
—
420 kWh
Cost Analysis
Boreholes2
$103,812
$97,777
$82,190
$54,120
Heat Pumps3
$36,000
$49,500
$49,500
$49,500
Fluid Cooler4
—
—
—
$10,500
Total—First Costs
$139,812
$147,277
$131,690
$114,120
First Year Energy Cost5
$3,820
$2,755
$2,780
$3,005
Present Value of 20 Years of Operation6
$50,904
$36,728
$37,068
$40,075
Present Value of Total Costs
$190,716
$184,005
$168,758
$154,195
1. 30 ton fluid cooler
2. $32.80/m ($10/ft) for Cases 1 and 2 and $36.60/m ($11/ft) for Cases 3 and 4
3. $2,400 and $3,300 for low- and high-efficiency heat pumps, respectively
4. $350/ton
5. Energy costs of $0.08/kWh are assumed
6. Assuming an electricity escalation rate of 3% and a discount rate of 7%
conditions. The tower fan and pump require 3.38 kW (4.5 hp). As
shown in Table 4, the use of the fluid cooler reduces both the peak
ground load (down to 100.1 kW [3.4 × 105 Btu/h]) and the annual
thermal imbalance (down to 15.1 kW [5.2 × 104 Btu/h]).
Annual Energy Consumption
As expected, the average annual COP for the low efficiency
heat pumps (Case 1) are lower than the other three cases, while
the COP for Cases 2 and 3 are very similar. With the hybrid
system, the ground temperatures, and consequently the inlet
fluid temperature to the heat pumps, are higher than for Cases
2 and 3 on average. Consequently, the cooling COP for Case 4
differs from the ones observed for Cases 2 and 3 even though
the same high-efficiency heat pumps are used.
In terms of annual energy consumption, the low efficiency
heat pumps (Case 1) consume about 30% more energy than the
18
ASHRAE Journal
ashrae.org
September 2006
other three cases. Cases 2 and 3 have similar energy consump-
tion while the hybrid system consumes about 10% more energy
than Cases 2 and 3. The fluid cooler of the hybrid system oper-
ates an average of 125 hours per year with an average annual
energy consumption of 420 kWh.
Cost Analysis
A life-cycle cost analysis is presented in Table 3. National
average borehole costs are assumed to prevail. These costs are
equal to $32.80/m ($10/ft) for the low thermal conductivity grout
(Cases 1 and 2) and $36.60/m ($11/ft) for the high thermal con-
ductivity grout (Cases 3 and 4). These numbers were obtained by
adjusting for inflation the data obtained by Cane et al. in 19981
who reported average borehole costs of $29/m ($8.84/ft) for nine
installations and on an analysis reported in a newsletter10 on grout
costs. Heat pump costs, $2,400 and $3,300 for low- and high-
efficiency heat pumps, are based on prices provided by a leading
heat pump manufacturer. The
fluid cooler cost is assumed to
be $10,500 based on a unit cost
of $99.50 per kW ($350 per
ton) reported by Yavuzturk and
Spitler.11 The cost of electricity
is assumed to be $0.08/kWh.
Finally, the present value of 20
years of operation is based on
a fuel escalation rate of 3%, in
line with the predicted 2.7%
average annual inflation rate12
and a discount rate of 7%.
Results show that Case 4
has the lowest life-cycle cost
followed by Case 3. The main
difference between these two
cases has to do with bore-
hole costs, which differ by
$28,070. This difference is
greater than the capital cost
of the fluid cooler estimated at $10,500. Case 2 has the lowest
energy consumption followed closely by Case 3. The present
value of 20 years of operation of low-efficiency heat pumps
(Case 1) is much higher than the three other cases that use
high-efficiency heat pumps.
As with any cost analysis, its accuracy depends on the as-
sumptions used. For example, if borehole costs are lower and
electricity costs are higher than the ones assumed here, then the
hybrid system might not be the lowest cost system.
CO2 Emissions
The total amount of CO2 emitted by a cooling/heating appa-
ratus is often evaluated as the sum of the direct (equivalent CO2
emissions linked to refrigerant leakage) and indirect (equivalent
CO2 emissions due to the energy consumption of the apparatus)
effects.13 In what follows, only the indirect effect is considered
as in most cases it is the most important.
The CO2 emissions of the closed-loop ground-coupled heat
pump system considered previously will be compared with a
system that uses a gas boiler to provide heat and a conventional
chiller for cooling. Thus, in the former case, only electricity is
used for heating and cooling while in the latter case electricity
is used for cooling and natural gas for heating.
In the case of natural gas, the amount of CO2 emitted is taken
as 1891 g of CO2 per m3 (0.1182 lb of CO2 per ft3) of natural gas
or 51.11 g CO2 per MJ (0.4056 lb of CO2 per kWh). For electric-
ity, as indicated in Table 4, the amount of CO2 emitted per MWh
of electricity varies significantly from one region to the other
depending on the fuel mix used in power plants for that region.
Regions that rely on hydroelectricity, such as in the province of
Québec (Canada), have low CO2 emissions. Coal-based production
regions, such as in North Dakota, present high CO2 emissions.
Figure 4 presents the amount of CO2 emitted by these two
systems for the example building used earlier. The x-axis is the
amount of CO2 emitted per
MWh of electricity produced.
Values given in Table 4 are
represented as vertical lines on
the graph. The y-axis is the total
amount of CO2 emitted to heat
and cool the example building.
In the case of the geothermal
system, Cases 1 and 2 are con-
sidered (represented by Lines
a and b on Figure 4). For the
gas boiler-chiller system, a gas
boiler efficiency of 80% is as-
sumed, and two chiller’s COP (4
and 5) are considered (they are
represented by Lines c and d in
Figure 4). As mentioned earlier,
the example building is located
in Atlanta. In that region, the
lowest CO2 emissions are ob-
tained with high efficiency
heat pumps with 21,100 kg (46,500) of annual CO2 emissions.
The system with the gas boiler and low efficiency chiller has the
highest CO2 emissions at 30,000 kg (66,140 lb) per year.
Figure 4 also presents a number of interesting results par-
ticularly when lines intersect each other. For example, Lines a
and d intersect at 360 kg (800 lb) of CO2 emissions per MWh
of electricity produced. Thus, if the example building was
located in a region with CO2 emissions higher than this value,
then the low-efficiency heat pumps will emit more CO2 than
the gas boiler and high-efficiency chiller system. A similar
behaviour occurs when Lines a and c intersect at 730 kg (1610
lb) of CO2 per MWh of electricity produced. In that case the
low-efficiency heat pumps emit more CO2 than the gas boiler
and the low-efficiency chiller system.
The last observation regarding Figure 4 has to do with Line
b, which is always lower than the other three. This indicates
that the operation of high-efficiency heat pumps leads to the
Region
CO2 Emissions, kg/MWh (lb/MWh)
Canada
Québec
9
(19.8)
Alberta
910 (2,002)
National Average
422
(928)
USA
Vermont
26
(56.9)
North Dakota
1085 (2,393)
Georgia
642 (1,414)
National Average
631 (1,388)
Power Plants By Fuel Type
Natural Gas
503 (1,107)
Coal
960 (2,112)
Table 4: Representative CO2 emissions from electricity production in
some North American regions. Sources: www.epa.gov/cleanenergy/
egrid/pdfs/state.pdf and www.ec.gc.ca/pdb/ghg/inventory\_e.cfm.
September 2006
ASHRAE Journal
19
least amount of annual CO2 emissions
even in regions that rely on coal for elec-
tricity production. Thus, high-efficiency
heat pumps offer a clear environmental
advantage in this example.
Conclusions
This article reviewed the process
involved in calculating the required
length of a closed-loop vertical ground
heat exchanger linked to geothermal
heat pumps. As shown in Equation 3,
the determination of the required length
relies on an accurate determination of
a number of parameters. First, ground
loads should be determined as precisely
as possible including the annual ther-
mal imbalance in the ground. Second,
ground conditions should be known.
Without knowledge of ground thermal
conductivity and ground temperature, a
proper evaluation of ground heat trans-
fer cannot be made. Third, the effective
borehole thermal resistance should be
determined (Table 2).
In the second part of this article a
design example in a cooling-dominated
climate (Atlanta) is given, and four de-
sign options are considered (see results
in Table 3). A number of conclusions can
be drawn from this example.
First, the use of high-efficiency heat
pumps decreases peak ground loads and
the annual thermal imbalance both of
which contribute in reducing the length
of the ground heat exchanger.
Second, using a high thermal con-
ductivity grout reduces the ground heat
exchanger length significantly (a drop of
23% in this particular case).
Finally, the use of a hybrid system
with a supplementary closed-circuit fluid
cooler is examined. Its use reduces the
required length and the corresponding
cost of the ground heat exchanger to the
point where this option has the lowest
life-cycle cost.
In terms of CO2 emissions, it is shown
that, for the example building, the use of
high-efficiency heat pumps leads to the
lowest CO2 emissions not only in Atlanta,
where the example building is located,
but even in jurisdictions that rely on coal
for electricity production.
References
1. Cane, et al. 1998. Operating Experi-
ences with Commercial Ground-Source Heat
Pump Systems, Atlanta: ASHRAE.
2. Cane, D., Garnet, J.M. 2000. “Update
on maintenance and service costs of com-
mercial building ground-source heat pump
systems.” ASHRAE Transactions 106(1):
399 – 407.
3. Martin, M,A., Madgett, M.G., Hughes,
P.J. 2000. “Comparing maintenance costs of
geothermal heat pump systems with other
HVAC systems: preventive maintenance ac-
tions and total maintenance costs.” ASHRAE
Transactions 106(1):408– 423.
4. 2003 ASHRAE Handbook—Applica-
tions, Chap. 32.
5. Kavanaugh, S.P., Rafferty, K. 1997.
Ground-Source Heat Pumps—Design of
Geothermal System for Commercial and
Institutional Buildings. Atlanta: ASHRAE.
6. Bernier, M. 2002. “Uncertainty in the
design length calculation for vertical ground
heat exchangers.” ASHRAE Transactions.
108(1):939 – 944.
7. 1999. “Impact of conductivity error
on design results.” “Outside the Loop: A
Newsletter for Geothermal Heat Pump De-
signers and Installers.” 2(3). http://geoheat.
oit.edu/otl/otl02-03.pdf.
8. TESS. 2005 TESS Libraries Version
2.02, Reference Manuals (13 Volumes).
Thermal Energy Systems Specialists. http://
tess-inc.com.
9. SEL. 2005. TRNSYS 16—A Transient
System Simulation Program – Documenta-
tion Set (9 Volumes). Version 16.00.0038.
Solar Energy Laboratory, University of Wis-
consin-Madison. Madison, Wis. �����������
http://sel.
me.wisc.edu/trnsys.
10. 2000. “Grout thermal conducti-
vity—bigger is not always better.”
“Outside the Loop: A Newsletter for Geo-
thermal Heat Pump Designers and Ins-
tallers.” 3(2). ���������������������������
http://geoheat.oit.edu/otl/
otl03-02.pdf.
11. Yavuzturk, C., Spitler, J.D. 2000.
“Comparative study of operating and con-
trol strategies for hybrid ground-source
heat pump systems using a short time step
simulation model.” ASHRAE Transactions
106(2):192 – 209.
12. EIA. 2006. Annual Energy Outlook
2006 with Projection to 2030. �����������
http://www.
eia.doe.gov/oiaf/aeo/economic.html.
13. Sand, J.R., Fischer, S.K., Baxter
V.D. 1999. “Comparison of TEWI for
fluorocarbon alternative refrigerants and
technologies in residential heat pumps and
air-conditioners.” ASHRAE Transactions
105(1):1209 – 1218.
Advertisement formerly in this space.
Hybrid Geothermal
Heat Pumps for
Beachfront Hotel
By Al Barfield, Member ASHRAE
H
ybrid geothermal heat pump systems as described in the 2003 ASHRAE
Handbook—HVAC Applications, are a variation of ground-coupled geother-
mal systems where cooling-dominated building loads are present or where there
may be restricted availability of loop field area. The hybrid geothermal system
can use a closed-circuit fluid cooler tower to provide for a modified, ground-
coupled geothermal heat pump system installation. In most applications, the
hybrid geothermal configuration is a loop field grid of vertical boreholes with
small diameter, high-density polyethylene U-bend tubes inserted from top to
bottom in the boreholes. The loop field is piped in parallel with a fluid cooler.
The fluid cooler is used when loop peaking heat rejection requires more capacity
than the installed ground loop can provide.
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
49
About the Author
Al Barfield is a marketing principal at Gulf Power Company in Pensacola, Fla.
A hybrid geothermal heat pump system has some advantages
over a full ground-coupled heat pump system. Hybrid systems
can reduce the first cost of a geothermal installation since the
closed-loop fluid cooler capacity is less expensive than the same
heat rejection capacity in a closed-loop ground-coupled grid.
Additionally, a hybrid system typically is designed to meet a
building’s peak heating load with the ground-coupled loop heat
extraction peak requirements. This eliminates a supplemental
heat-source boiler from the system. The advantage of a low
pumping energy, closed-loop system also is attainable with the
hybrid system using a fluid cooler.
Often, in a cooling-dominated building, a closed-loop water-
source heat pump system can be readily changed to a boilerless
system with the addition of a limited number of ground-coupled
loops on a space constrained site that does not accommodate
a full ground-coupled geothermal heat rejection installation.
However, proper extended range heat pump equipment must
be used with this change.
A hybrid geothermal heat pump hotel installation has some
disadvantages. The performance data that follows defines the
fluid cooler component consumption and maintenance disad-
vantages for this geothermal installation.
System Selection
The resort-style hotel discussed here is located on a barrier
island on the Florida Gulf Coast. It is a five-story, 80,145 ft2
(7445 m2), 117 room facility with large public area and meet-
ing facilities, and a large dining area with a limited breakfast
service kitchen, but no in-house restaurant. Additional ameni-
ties include a health club, two large outdoor heated pools, one
outdoor heated spa and a large, shallow children’s pool that can
be heated in winter or cooled during summer.
Selecting an HVAC system for a beachfront barrier island
hotel was a balance of many issues. High priority was given
to equipment maintenance, replacement life and performance
in the harsh humid and salt air environment. The hotel owners
had experienced rapid equipment deterioration at another hotel
property they operated on this same island.
Additional priorities were guest comfort as outlined in
ANSI/ASHRAE Standard 55-2004, Thermal Environmental
Conditions for Human Occupancy, appropriate outside air
ventilation levels for acceptable indoor air quality to conform
to ANSI/ASHRAE Standard 62-2004, Ventilation for Accept-
able Indoor Air Quality, and to maintain good humidity control
within the hotel. Year-round indoor humidity control presents a
large challenge when more than 7,500 cfm (3540 L/s) of outside
air is to be constantly provided into the building.
Based on the requirement of quality individual room comfort,
with good ventilation, temperature and humidity control, the
HVAC system selection was narrowed to a four-pipe, central
plant chiller and boiler system or a geothermal ground-coupled
heat pump system. Contractor estimates showed the geothermal
ground-coupled system cost less than the central plant system.
Additionally, a central plant would have added building me-
chanical area square footage and expense to the project.
Available area for a loop field grid became a challenge after
the contractor declined to place loops under a deep parking lot
drainage matrix to be installed under the street-side, guest parking
area. This complication required that loop field installation be
made only on available beachside hotel property. The resulting
98 borehole field was approximately the equivalent of a 100 ton
(352 kW) heat rejection capacity. Building diversified cooling
load was less than 150 tons (530 kW). Given these parameters,
the contractor selected a 150 ton (530 kW) closed-loop evapo-
rative fluid cooler to parallel the ground-coupled loop field and
formed a hybrid geothermal system. Diversified building heating
load required less than 330 kBtu/h (97 kW) of heat extraction,
thus considerable additional diversified loop heat extraction was
available for hotel pool heating and water heating applications.
Hotel System Features
The geothermal system installation evolved with a number of
notable features. First, the loop field was set up in parallel with
the 150 ton (530 kW) fluid cooler, which offered some consider-
able heat rejection control and redundancy. Second, the primary
domestic water heaters were three 64 kBtu/h (18.8 kW) water-
to-water geothermal heat pumps. Third, the swimming pool and
spa heating equipment consisted of two 390 kBtu/h (114 kW)
water-to-water geothermal heat pumps. Fourth, the hotel’s five
ice machines were water-cooled units tied to the geothermal loop.
Finally, more than 300 tons (1055 kW) of room unitary, ducted
geothermal heat pumps, public area unitary heat pump units,
non-public area geothermal heat pumps and two rooftop, 100%
Because only a few of the hybrid geothermal system
components are exposed to the harsh oceanic environ-
ment, long-term, expensive component replacement and
the system’s life-cycle cost is reduced substantially.
50
ASHRAE Journal
ashrae.org
September 2006
outside air, modified geothermal heat pumps were attached to the
main hybrid geothermal ground-coupled loop system. Additional
energy-efficient items used were compact fluorescent lighting
and ozone laundry process washing system.
Hybrid Geothermal System Performance
The hotel opened to the public on the first weekend in July
2002. Energy use, water consumption, loop temperatures and
indoor space conditions were monitored during a one-year pe-
riod from May 2003 through April 2004. Preconditioned, zone
neutral temperature outside air is delivered from the rooftop heat
pumps directly into each guestroom and into the common area
of the hotel. The exhaust air balance is such that the building
has a positive pressure. In general, conditioned areas around
the hotel maintained 72°F to 74°F (22°C to 23°C) dry bulb
with 45% to 50% relative humidity in cooling and 68°F to 70°F
(20°C to 21°C) dry bulb with 30% to 50% relative humidity in
heating. Occupants have been pleased with the indoor air qual-
ity. Data collected for a 12-month period is presented in Table
1. Items that were submetered at this hotel were:
• Domestic hot water gallons and geothermal water heating
energy;
• Rooftop 100% outside air-conditioning geothermal heat
pumps energy;
• Main geothermal closed-loop pumping energy;
• Geothermal pool and spa heating heat pump energy;
• Geothermal loop coupled first-floor ice machine energy;
• Closed loop evaporative fluid cooler tower energy;
• Water consumption by the fluid cooler tower;
• Average monthly return water temperatures from the loop
and tower; and
• Total building monthly electric energy consumption.
The domestic water heating configuration was set up so that
three 64 kBtu/h (18.8 kW) geothermal, water-to-water heat
pumps provided primary 130°F (54°C) water heating into two
parallel-piped storage tanks. This stored hot water was passed to
two parallel-piped 80 gallon (303 L) supplemental 36 kW electric
water heaters as backup final finish and redundant water heating.
Hot water was sent to the blending valve and building hot water
circulation loop at 120°F (49°C). Supplemental water heating has
not been necessary to maintain the primary water heating.
As can be seen, the 33,850 kWh use of the geothermal water
heaters amounts to an average of only 289 kWh per room per
year. An annual COP of 2.38 efficiency was calculated for the
geothermal water heating system.
Two modified geothermal rooftop, packaged heat pumps are
set up to provide 7,630 cfm (3600 L/s) of zone neutral outside
air directly into guestrooms and other areas throughout the hotel.
Sensors are placed in a downstream supply duct location on these
100% outside air heat pumps. The heat pump system discharges air
to the zones and tracks the required performance to maintain the
zone neutral supply air conditions. Even at lower ambient, below
50°F (10°C), the outside air heat pumps are kept on line for heat-
ing. Submetered energy for the two outside air units was 119,768
kWh, or about 15.7 kWh/cfm (120 MJ per L/s) annually.
Main geothermal loop pumping is provided by a 40 hp (30
kW) constant speed loop pump with a standby pump. The annual
energy consumed by this main loop pump was 290,925 kWh
or about 16.7% of the building’s annual electric use. A variable
speed drive with loop water shut-off valves at the heat pumps
was suggested during construction. However, budget constraints
did not allow for this feature initially. If variable speed main loop
pump control had been installed on this geothermal system, it is
estimated that the annual energy savings would have been about
116,370 kWh. Also, the main loop pumping energy would have
been only 10% of the building’s annual electric use.
Outdoor pool and spa heating was accomplished with two
390 kBtu/h (114 kW), water-to-water geothermal heat pumps.
The pool heating temperature was held at 85°F (29°C), while
the spa was maintained at 102°F (39°C). Energy consumption
for this pool and spa heating was 93,745 kWh for the year.
Estimated efficiency for these units in the pool and spa heating
Table 1: Hybrid geothermal heat pump hotel performance.
Geo.
Hot
Geo.
Geo.
Geo.
FF
Cooling
Cooling
Avg.
Building
Domestic
Water
OA
Main,
Pool,
Ice
Tower
Towers
Return
Total
Water
Use
Units (2)
Loop
Spa
Machine
Pump,
Use
Loop
Calendar
Heating
Pumping
Heating
Fan
Temp.
Month
May 2003
2,673 kWh
45,333 gal
11,849 kWh
24,622 kWh
3,304 kWh
149 kWh
9,548 kWh
90,149 gal
83.9°F
156,930 kWh
June 2003
3,129 kWh
66,501 gal
13,181 kWh
23,716 kWh
1,421 kWh
218 kWh
8,398 kWh
89,118 gal
89.3°F
129,898 kWh
July 2003
3,439 kWh
77,576 gal
13,951 kWh
23,618 kWh
1,528 kWh
301 kWh
6,969 kWh
91,343 gal
92.5°F
185,721 kWh
Aug. 2003
2,622 kWh
59,663 gal
14,500 kWh
23,879 kWh
1,069 kWh
230 kWh
7,950 kWh
104,552 gal
93.6°F
188,721 kWh
Sept. 2003
1,725 kWh
36,215 gal
12,689 kWh
23,772 kWh
2,842 kWh
139 kWh
5,134 kWh
77,291 gal
93.7°F
168,456 kWh
Oct. 2003
2,197 kWh
43,290 gal
8,749 kWh
24,640 kWh
6,810 kWh
132 kWh
1,062 kWh
17,994 gal
94.1°F
149,590 kWh
Nov. 2003
2,221 kWh
37,867 gal
9,534 kWh
23,869 kWh
8,992 kWh
90 kWh
881 kWh
11,563 gal
90.3°F
138,009 kWh
Dec. 2003
2,425 kWh
30,122 gal
13,455 kWh
25,786 kWh
15,041 kWh
59 kWh
0 kWh
646 gal
76.0°F
133,420 kWh
Jan. 2004
2,511 kWh
29,289 gal
7,305 kWh
24,905 kWh
17,181 kWh
57 kWh
0 kWh
125 gal
72.9°F
120,108 kWh
Feb. 2004
3,221 kWh
42,325 gal
7,122 kWh
23,374 kWh
15,817 kWh
70 kWh
0 kWh
13 gal
69.0°F
115,140 kWh
March 2004
3,979 kWh
66,294 gal
3,286 kWh
24,764 kWh
10,873 kWh
134 kWh
0 kWh
0 gal
78.8°F
120,773 kWh
April 2004
3,708 kWh
65,485 gal
4,147 kWh
23,980 kWh
8,867 kWh
162 kWh
165 kWh
2 gal
85.3°F
130,950 kWh
12 Month Total 33,850 kWh
599,960 gal 119,768 kWh 290,925 kWh
93,745 kWh 1,741 kWh 40,107 kWh
482,796 gal
84.95°F
1,737,716 kWh
52
ASHRAE Journal
ashrae.org
September 2006
mode was 6.5 COP, resulting in an 86% heating cost reduction
from standard pool heating equipment.
Water-cooled ice machines were placed in the vending
areas and in the breakfast kitchen of the hotel. These five
water-cooled machines were connected to the main hybrid
geothermal loop. Several advantages were achieved by this
geo-loop icemaker connection.
First, offensive heat rejection into the conditioned corridor
vending area was avoided and sensible heat load for the build-
ing from the ice-making process was eliminated to reduce zone
cooling tonnage. Second, this measure reduced hotel interior
common area noise adjacent to guestrooms. Finally, water-
cooled ice-making equipment saves considerable energy. As
reported in the manufacturer’s performance specifications for
air-cooled and water-cooled equipment, there is a 1.9 kWh
(23%) energy advantage, per 100 lbs (45 kg) of ice production,
from the water-cooled ice-making equipment over an air-cooled
equivalent machine. Annual energy consumption from the
first-floor ice-machine data was 1,741 kWh. Ice-making energy
savings from five hotel icemakers is estimated at 2,544 kWh
per year, plus the zone cooling load reduction energy.
The operation of a closed-loop evaporative fluid cooler has
some advantages and some penalties when used in a hybrid
geothermal ground-coupled system. Monthly data collection
for this hotel clarifies the energy and water consumption part
of the cost to operate a fluid cooler.
Annual energy use to operate the fluid cooler spray pump and
fan was 40,107 kWh or about 2.3% of the total building’s electri-
cal consumption. Fluid cooler makeup water consumption was
482,796 gallons (1828 m3) for the year. These energy and water
consumption components are in addition to any maintenance,
parts replacement or chemical treatment that may be involved
with the annual total cost to operate the fluid cooler on this
hybrid system. This fluid coolers’ operation was not required
and essentially off-line for five months of the year.
Table 1 contains the monthly average return loop water tem-
peratures from the loop field and fluid cooler to the building.
Although the average annual return water temperature was around
85°F (29°C), a maximum hourly temperature of 117°F (53°C)
return water was experienced in August 2003, as the result of a
fluid cooler malfunction. A minimum return water temperature
for this hybrid geothermal loop occurred in February 2004, and
was 63°F (17°C). This minimum hourly temperature was obvi-
ously at a maximum heat extraction time for the ground-coupled
loop exchange and no fluid cooler usage was involved.
Total building electrical consumption for the annual sub
metered period was 1,737,716 kWh or about 21.7 kWh/ft2 (2
kWh/m2). The only other energy consumed in this hotel was used
by three propane clothes dryers. Annual propane consumption for
this hotel laundry equipment was 4,719 gallons (17.9 m3).
Overall annual site energy intensity for this hybrid geother-
mal hotel was 79 (1,000 Btu/ft2 [11 400 kJ/m2]), which is 37%
below the 1995 U.S. Department of Energy (CBECS) survey1
intensity for the lodging segment, which is a national average
of 125 (1,000 Btu/ft2 [11 400 kJ/m2]). By comparison, another
hotel in the same geographic location, but with air-source
equipment, was operating at an annual energy intensity of 139
(1,000 Btu/ft2 [11 400 kJ/m2]).
Non-hurricane damage and maintenance on this hotel’s hybrid
geothermal system has been nominal. The closed evaporative fluid
cooler has required bearing replacement on the fan and a pump
motor replacement. There has been replacement of five of the small
compressors on the guestroom unitary water-source heat pumps
during the first three years of operation. However, the compres-
sor replacement issue seems to have been abated by installation
of start kits on the units experiencing failure. Low maintenance
cost, characteristic of closed loop geothermal systems,2 appears
to hold true for this hybrid geothermal hotel system.
Hurricane Ivan Damage
On Sept. 16, 2004, a major storm surge inundated the barrier
island where this hotel is located. The Gulf of Mexico pushed
its way over the island, across the intercostals waterways, and
slammed into the mainland with more than a 20 ft (6 m) wall
of water. The hotel had a lower level parking garage under the
south wing. This lower parking area was just behind some low
beachfront dunes, but was at about beachfront elevation.
Swimming pools were filled with sand from the onrush of the
storm surge. In addition, pool heating geothermal heat pumps and
pool filter systems at the garage level were submerged and filled
with sand. Water also reached the first-floor level of the hotel. A
heavy-duty geothermal loop connecting hose set was torn from one
of the 390 kBtu/h (114 kW) pool heating heat pumps as the unit was
knocked over. However, the buried loops, main headers and header
risers into the first floor mechanical room remained intact.
Rooftop outside air units were destroyed from wind impact,
which ripped the panels off the units, allowing wind and water
to damage the interior equipment. The evaporative fluid cooler
tower managed to remain essentially undamaged. It is believed
that lack of damage to the rooftop fluid cooler tower was due to
its location adjacent to the elevator shaft penthouse.
Recovery of the geothermal loop system was vital to help
dry out the moisture from the hotel facility. Once owners and
their contractors were allowed onto the barrier island, the storm
damage could be assessed. Utility water and power were not
yet restored to the island hotel when the geothermal system
contractor began recovery for the system.
Essentially, all that was required to reactivate the geothermal
closed loop was to valve off the damaged rooftop units and the
broken connecting hose from the loop to the garage level heat
pump pool heater to purge the loop system. Fresh water was
transported to the island hotel to flush and recharge the geother-
mal loop. A generator was set up to operate as an interim power
supply to the hotel. Within days of the storm, the geothermal
heat pumps were in operation to dehumidify the hotel interior.
Because there was minimal impact on the geothermal loop, this
hotel was one of the first facilities to begin moisture remediation
and post hurricane recovery on the island.
Since this storm, new rooftop heat pumps have been modified
for 100% outside air to zone neutral air operation. Outdoor pool
September 2006
ASHRAE Journal
55
and spa heat pumps are being commissioned, and this hybrid
geothermal hotel is back to full operation. With the loop flow
and temperature rebalanced, indoor conditions of temperature,
humidity and ventilation for acceptable indoor air quality are
all at, or better than, original system performance.
Summary and Discussion
The annual data shows excellent results with the match of
hybrid geothermal HVAC technology to this hotel site. Benefits
to the owners, operators and hotel guests
include occupant comfort with highly
controlled temperature, humidity and
indoor air quality. The data also shows the
HVAC system has low maintenance cost,
high energy efficiency and consistent
performance and availability.
Owner payback for the initial invest-
ment in this hybrid geothermal system
is not addressed here because the hybrid
geothermal system was at less cost than
the optional HVAC system considered.
As discussed previously, the energy
intensity (1,000 Btu/ft2 [11 400 kJ/m2])
for this hotel facility is at 37% below the
1995 DOE (CBECS) survey’s average in-
tensity for the national lodging segment.
The integrity and projected longevity of
this hybrid geothermal loop system was
truly tested by a severe hurricane storm
surge, but the system sustained minimal
damage and was readily repairable. Be-
cause only a few of the hybrid geothermal
system components are exposed to the
harsh oceanic environment, long-term,
expensive component replacement and
the system’s life-cycle cost is reduced
substantially. Overall, the performance of
this hybrid geothermal system has been
outstanding.
In retrospect, some system enhance-
ments might have been incorporated with
the installation. First, of course, would
have been to cost effectively develop
a way to have made the system a com-
pletely closed-loop earth-coupled system.
The fluid cooler power savings resulting
from a full geothermal design would
have been 40,107 kWh of electricity and
482,796 gallons (1828 m3) worth of wa-
ter and sewer charges annually. Second,
a main loop pump, variable speed drive
enhancement could have added an annual
pumping energy savings of 113,461 kWh.
Finally, the addition of a master loop
control management system would have
enhanced the maintenance and monitoring capability of this
hybrid geothermal system with an automated data reporting
and alarm features.
References
1. U.S. Department of Energy. 1995. “Commercial Buildings Energy
Consumption Survey (CBECS).”
2. Cane D., and J.M. Garnet. 2000. “Update on maintenance and
service costs of commercial building ground-source heat pump sys-
tems.” ASHRAE Transactions 106(1):399 – 407.
Advertisement formerly in this space.
Secondary Coolant
Systems for
Supermarkets
By Georgi S. Kazachki, Ph.D., Fellow ASHRAE; and David K. Hinde, Member ASHRAE
T
  he recent developments in supermarket refrigeration systems reflect the
factors shaping the supermarket industry: severe competition, small profit
margin, high energy cost, high refrigerant price, regulatory pressures, and public
perception/image. Secondary coolant technology has evolved in the last decade
as the most reliable solution to these factors mainly through refrigerant charge
reduction, refrigerant leak elimination, maintenance simplification, and product
quality improvement.
New advanced designs and operational features are applied for energy parity
with the traditional centralized direct-expansion system. These features include
lower floating condensing pressure, deeper liquid subcooling, lower vapor super-
heat and pressure drop in the refrigerant return lines, simpler oil management,
and reduced or eliminated oil accumulation in the heat exchangers/coils.
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
35
About the Authors
Georgi S. Kazachki, Ph.D., is director of research and development,
refrigeration systems division, and David K. Hinde, is project manager,
research and development at Hill Phoenix in Covington, Ga.
Additional benefits of secondary coolant systems are im-
proved product quality and reduced shrink in fresh foods,
opportunities to use more efficient and environment-friendly
refrigerants, and to reduce demand and dependence on qualified
technicians during installation and operation.
The environmental impacts of refrigerants leaked into the
atmosphere, such as ozone depletion, resulted in global and
local environmental regulations that were unprecedented two
decades ago in the supermarket industry. Additionally, unknown
or potentially negative impacts have raised public awareness to
the extent that new regulations are constantly introduced while
existing regulations are becoming more restrictive.
The no venting rule under the U.S. Clean Air Act currently
applies to CFC and HCFC refrigerants, and their substitutes,
including HFCs. The maximum annual refrigerant leak rate
of 35% for adding refrigerants into the supermarket refrigera-
tion systems containing CFCs and/or
HCFCs without triggering leak repair
or system retrofit requirements ap-
pears to be more obsolete and unac-
ceptably high even in the views of the
supermarket industry. A strong belief
exists that HFC refrigerants should be
included as well. The conditions for
stricter regulations on the leak rate in
U.S. supermarkets are in place, and it
is a matter of time for more stringent
limitations on refrigerant leak rate to
be imposed. Outside of the U.S. the
awareness of a potentially detrimental
impact of the halogenated hydrocar-
bons leaked into the atmosphere has
resulted in regulations discouraging
or even banning their use.
The higher production cost of the
HFC chemicals led to refrigerant prices
that are an order of magnitude higher
than prices paid for CFCs and HCFCs
in the not too distant past. The impact on the installed cost of
a new refrigeration system with a charge of 3,000 lb (1400 kg)
can be estimated at around $30,000 per store including labor. An
annual refrigerant leak of 33% in the same store will add about
$10,000 to the yearly operating cost. For an industry operat-
ing with a profit margin of 3% to 4%, neither the incremental
installed cost nor the operating cost increase is acceptable.
These two circumstances contributed largely to the revival of
the secondary coolant systems (SCS) more than a decade ago.
However, it took nearly 10 years for design engineers to perfect
these systems to the extent that they can compete with the well-
established centralized direct-expansion (DX) refrigeration
systems. Past experiences with secondary systems have been that
the indirect refrigeration systems are 30% more expensive and
consume 30% more energy.1 These numbers reflected the poor
thermophysical properties of the limited selection of secondary
coolants (brines) and poor initial design practices applied to the
first installations. Broadening the selection with better secondary
coolants based on water solutions of organic salts2 combined
with the advanced engineering practice developed in the last
decade, positioned the secondary coolant technology to success-
fully compete with the traditional DX systems in terms of both
installed cost and energy consumption.3 From an environmental
point of view, however, the SCS are superior to the DX systems
and are the only known technology that has a potential to provide
zero-leak supermarket refrigeration systems.
SCS: Low-Charge and Zero-Leak
The statistical data from the supermarket industry indicates that
the major occurrence of refrigerant leaks is in the thousands of feet
of pipe and hundreds of joints in the field-installed distribution pip-
ing, including liquid refrigerant supply
lines, refrigerant vapor return lines, and
hot-gas supply lines in the instances of
hot-gas defrost.4 Analysis of the causes
leads to the following conclusions. The
field installations are performed by con-
tractors who cannot guarantee consistent
qualification of all of their employees. In
addition, few of them can afford a regu-
lar training program and periodic skill
testing. In many instances, the piping
is done under difficult conditions with
limited availability of sophisticated tools
to facilitate the work and improve the
quality. A third adverse circumstance is
that most of the piping is in locations that
are not easily accessible for identifying/
locating and repairing leaks. The un-
avoidable disruption in store operation
is one of the most undesirable factors in
the search for, and repair of, leaks.
On the other hand, refrigerant leaks
can be eliminated completely in the rest of the refrigeration
system, which is much more complicated, contains most of the
major components, and has an order of magnitude more con-
nections. And, if and when a leak occurs, it is much easier to be
located and repaired without disruption of the store operation
because of the better accessibility of the equipment.
Figure 1 illustrates the reduction in the number of leaky
systems over a period of five years in a U.S. factory special-
izing in manufacturing supermarket refrigeration systems and
experienced with more than 400 secondary systems in North
Secondary coolant systems help improve product
quality and reduce shrink in fresh foods.
36
ASHRAE Journal
ashrae.org
September 2006
30°F 40°F
50°F 60°F
70°F
80°F
90°F 100°F 110°F 120°F
–1°C 4°C
10°C 16°C
21°C
27°C
32°C
38°C
43°C  49°C
Condensing Temperature
13
12
11
10
9
8
7
6
SC: –23°F (–31°C) SST
40°F (4°C) Min. Condensing
5°R (2.8 K) Useful Superheat
–13°F (–25°C) Return Gas
Varying Liquid From Mech.
Subcooling as Indicated.
DX: 50°F (10°C) LIQ
SC: 50°F (10°C) LIQ
SC: 40°F (4°C) LIQ
SC: 30°F (–1°C) LIQ
Minimum
Condensing
EER, Btu/h·W
3.5
3.0
2.5
2.0
COP
Figure 4: Low-temperature compressor energy.
All systems based on
R-404A and reciprocating
compressors.
Minimum
Condensing
DX: –20°F (–29°C) SST
70°F (21°C) Min. Condensing
15°R (8 K) Useful Superheat
(w/SLHE)
45°F (7°C) Return Gas
50°F (10°C) Liquid From
Mech. Subcooling
Onsite Leak Rate Compared
To Baseline Year
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
      2000
2001
2002
2003
2004
2005
Baseline Year
100%
62%
43%
21%
2.8%
0.54%
Figure 1: Effects of leak reduction techniques applied in factory.
Direct Expansion System
Secondary Coolant System
Condenser
Comp.
Receiver
Mechanical Room
Sales Area
Evaporator
Direct Expansion
Loop
Condenser
Receiver
Comp.
Chiller
Pump
Heat Exchanger
Primary Refrigerant
Loop
Secondary Coolant
Loop
Figure 2: Direct expansion vs. secondary coolant piping arrangement.
Mechanical Room
Sales Area
40°F 50°F
60°F
70°F
80°F
90°F
100°F
110°F 120°F
4°C
10°C
16°C
21°C
27°C
32°C
38°C
43°C
49°C
Condensing Temperature
2
3
4
5
6
7
5
10
15
20
25
All systems based on R-404A and
reciprocating compressors.
Minimum Condensing
Minimum Condensing
DX: +20°F (–7°C) SST
70°F (21°C) Min. Condensing
5°R (2.8 K) Useful Superheat
45°F (7°C) Return Gas
SC: +17°F (–8°C) SST
50°F (10°C) Min. Condensing
5°R (2.8 K) Useful Superheat
27°F (–3°C) Return Gas
EER, Btu/h·W
COP
Figure 3: Medium-temperature compressor energy.
DX
SC
America. The phenomenal reduction of leaks was due to measures
implemented in the factory: stringent quality control of purchased
components and the manufacturing process; worker training and
periodic recertification; provision of specialized tools for better
and more ergonomic approach to the work piece; development of
a better and more technological manufacturing process; and use
of more sensitive methods for leak detection. Although in theory,
these leak reduction methods could be similarly applied to the
distribution piping in the field, this would be cost-prohibitive in
practice and there is no indication that contractors who perform
these installations are moving in such a direction.
The situation with the leaks in the distribution piping and
in the rest of the system leads in a logical way to the concept
of the secondary coolant system (Figure 2). The refrigerant is
contained in the portion of the system that can be manufactured
leak-free in a controlled factory environment and is easily
accessible for monitoring and maintenance since the refriger-
ant-containing piping is entirely located in a machine room or
mechanical center. A potential leak can be quickly and easily
located and repaired. The leak occurrence identification and
signaling can be automated and converted into a service call.
The leak-prone, field-installed portion of the system is trans-
formed into a low-pressure hydronic system, which is much easier
to install and service and much less likely to leak. This portion of
the system can be installed using plastic piping, which is a trend
that has quickly gained ground in the last few years because of
the simple, easy, and faster installation at reduced installed cost
compared to the same piping made out of copper.
An additional benefit of the secondary coolant arrangement is
the reduction in refrigerant charge. In a 60,000 ft2 (5500 m2) su-
permarket, the refrigerant charge in a centralized DX refrigeration
system with loop piping averages 1,700 lb (770 kg) while a second-
ary coolant system has only 700 lb (320 kg) or less of refrigerant.
A major portion of this refrigerant is located in the condenser,
which is typically air-cooled or sometimes evaporative for this type
of system. If water-cooled condensers are implemented, further
significant reductions in refrigerant charge can be accomplished.
Factors Affecting System Energy Efficiency
Secondary coolant systems have two unique features that
differentiate them from centralized and distributed DX refrig-
eration systems: short liquid refrigerant supply lines and short
vapor refrigerant return lines. The associated advantages of
these features are:
• Reduced heat exchange between the refrigerant and
ambient;
• Negligible pressure drop in the liquid supply and vapor
return lines;
• Controlled single-digit vapor superheat;
• Excellent oil return;
38
ASHRAE Journal
ashrae.org
September 2006
• Elimination of oil trapping in the evaporators; and
• Improved heat transfer in the coils.
On the other hand, secondary coolant systems have two charac-
teristics associated with energy penalties: the presence of circula-
tion pumps for the secondary fluid and the presence of intermediate
heat exchangers. The circulation pumps draw energy in addition
to the energy used in the DX systems, and place a portion of this
energy into the system in the form of increased refrigeration load.
The intermediate heat exchangers introduce an additional tempera-
ture step between the refrigerant and the secondary coolant.5 The
balance between the advantages and penalties associated with the
SCS is key to their success. Good design practice is required to
take full advantage of the benefits of the SCS and to reduce and
offset the energy penalties. The practical aspects of the advantages
will be discussed in the order they were listed.
The heat exchange between the liquid refrigerant supply
lines and ambient can have either a positive or a negative role
on the performance of the DX system. When the temperature
around the pipes is lower than the refrigerant temperature,
for instance, when the outdoor temperature and the related
condensation temperatures are high and the refrigerant supply
lines are passing through air-conditioned space, the resulting
subcooling increases the refrigeration capacity and the energy
efficiency ratio (EER) of the system.
An additional benefit is the stable and reliable operation
of the thermostatic expansion valves (TXV) when subcooled
liquid feeds into them. The opposite phenomena occur when
the temperature around the liquid refrigerant piping (even when
insulated) is higher than the refrigerant temperature. This occurs
during hot days and intensive sun when large portions of the
liquid lines are run in unconditioned space or above/on the roof.
The liquid refrigerant can reach its boiling point and a mixture
of liquid and vapor enters the TXVs, resulting in an unstable
operation of the expansion valves, starvation of the coils, and
performance and efficiency degradation of the whole system.
The heat transfer between the ambient and the long liquid lines
in DX systems places a limitation on how low the condensing
temperature can float when low outdoor ambient conditions
are present. The pressure drops in the long supply lines further
exacerbate the situation.
While the liquid refrigerant supply distribution lines in a DX
system may consist of thousands of feet of pipe, the same lines
in a SCS are only a few feet to a few tens of feet.5 The reduced
heat transfer through the short insulated pipe lines and the re-
duced pressure drop allow taking full advantage of the floating
condensing pressure. The limitations in this case come from the
compressor operational envelopes. Within a specific geographic
area, using floating condensing pressure as low as the ambient al-
lows significantly improves EER of the compressors and reduces
the yearly energy consumption of SCS compared to DX systems.
In addition, SCS are well-suited for use of electronic expansion
valves (EEVs) that can operate over a wider range of condensing
Table 1: Total annual system energy consumption for DX vs. SCS at selected locations.
System Type
LT System Energy
MT System Energy
Combined Total
System Energy
Compared to DX
Atlanta Results
DX With 50°F (10°C) Liquid
334,808 kWh/year
566,798 kWh/year
901,606 kWh/year
—
SC With 50°F (10°C) Liquid
331,818 kWh/year
586,625 kWh/year
897,469 kWh/year
–0.5%
SC With 40°F (4°C) Liquid
316,133 kWh/year
594,293 kWh/year
889,453 kWh/year
–1.3%
SC With 30°F (–1°C) Liquid
301,117 kWh/year
601,573 kWh/year
881,717 kWh/year
–2.2%
Boston Results
DX With 50°F (10°C) Liquid
325,988 kWh/year
517,603 kWh/year
843,591 kWh/year
—
SC With 50°F (10°C) Liquid
308,631 kWh/year
500,268 kWh/year
787,926 kWh/year
–6.6%
SC With 40°F (4°C) Liquid
296,150 kWh/year
506,175 kWh/year
781,352 kWh/year
–7.4%
SC With 30°F (–1°C) Liquid
282,192 kWh/year
512,814 kWh/year
774,033 kWh/year
–8.2%
Los Angeles Results
DX With 50°F (10°C) Liquid
324,922 kWh/year
517,387 kWh/year
842,309 kWh/year
—
SC With 50°F (10°C) Liquid
331,384 kWh/year
555,404 kWh/year
865,815 kWh/year
2.8%
SC With 40°F (4°C) Liquid
314,379 kWh/year
563,460 kWh/year
856,866 kWh/year
1.7%
SC With 30°F (–1°C) Liquid
299,872 kWh/year
570,583 kWh/year
849,482 kWh/year
0.9%
DX System: MT with R-404A at 20°F (–7°C) SST, 70°F (21°C) minimum condensing, 5°R (2.8 K) useful superheat, 45°F (7°C) return gas, LT
with R-404A at –20°F (–29°C) SST, 70°F (21°C) minimum condensing, 15°R (8 K) useful superheat (w/SLHE), 45°F (7°C) return gas, 50°F
(10°C) liquid from mechanical subcooling.
SC System: MT with R-404A at 17°F (–8°C) SST, 50°F (10°C) minimum condensing, 5°R (2.8 K) useful superheat, 27°F (–3°C) return gas,
secondary system using 30% propylene glycol with 5°R (2.8 K) chiller approach, 7°R (3.9 K) fluid temperature change, 70 ft (23 kPa) design
pump head. LT with R-404A at –23°F (–31°C) SST, 40°F (4°C) minimum condensing, 5°R (2.8 K) useful superheat, –13°F (–25°C) return gas,
varying liquid temperature from mechanical subcooling as indicated. Secondary system using Dynalene HC-30 with 5°R (2.8 K) chiller ap-
proach, 7°R (3.9 K) fluid temperature change, 70 ft (23 kPa) design pump head.
40
ASHRAE Journal
ashrae.org
September 2006
pressures without need for seasonal readjustment. Although DX
systems can also implement EEVs, their use in these systems is
generally cost-prohibitive due to the large number of required
valves and associated electronics.
Figure 3 illustrates the EER of a medium-temperature (MT)
reciprocating compressor in a secondary and a DX system
as a function of the condensing
temperature. The current practice
in the supermarket industry is to
float the condensing pressure in
DX refrigeration systems down
to 70°F (21°C) to secure adequate
pressure and subcooling at the inlet
of the expansion valves. Because of
the short liquid lines, the condens-
ing pressure in the MT secondary
systems can be floated down to
50°F (10°C) without concern about
improper feed of the TXVs.
This results in an increase of the
EER from approximately 16 Btu/h·W (COP of 4.7) to 23 Btu/h·W
(COP of 6.7), which amounts to an increase of more than 40%.
This increase will be realized only at ambient temperatures pro-
viding for condensing temperatures below 70°F (21°C), which
limits this advantage to certain climatic conditions and for a certain
portion of the year. It is also worth noting that lower condensing
temperatures are possible in DX systems if thicker insulation is ap-
plied on the liquid supply line. However, this increases the installed
cost for materials and labor although the potential requirement for
seasonal readjustment of the TXVs, and the potential for warm-
ing of the liquid refrigerant up to its
boiling point still remains.
The advantages of the SCS are
even more apparent in the low-
temperature (LT) systems where
the liquid refrigerant is subcooled
by the MT system (referred to as
mechanical subcooling) with result-
ing increase in the cooling capacity
and EER. Common design practice
in state-of-the-art DX systems is to
use the MT system to mechanically
subcool the refrigerant liquid in the
LT system to 50°F (10°C). In addition
to allowing lower floating condensing pressures, the SCS can
achieve a deeper subcooling of the LT liquid refrigerant to levels
lower than 50°F (10°C), which are considered impractical in the
DX systems due to the extensive distribution piping network.
Atlanta
Boston
Los Angeles
50°F (10°C) Liquid
50°F (10°C) Liquid
50°F (10°C) Liquid
50°F (10°C) Liquid
50°F (10°C) Liquid
50°F (10°C) Liquid
40°F (4°C) Liquid
40°F (4°C) Liquid
40°F (4°C) Liquid
30°F (–1°C) Liquid
30°F (–1°C) Liquid
30°F (–1°C) Liquid
Secondary
Secondary
Secondary
DX
DX
DX
Energy Consumption, MWh/Year
600
700
800
900
Figure 5: Total annual system energy consumption for
DX vs. SCS at selected locations.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
September 2006
The subcooling in the SCS can take advantage of the lowest
suction saturation temperature (SST) available in the MT system.
Thus, if the lowest MT SST is 20°F (–7°C), the liquid refrigerant
in the LT system can be subcooled down to 25°F (–3.9°C). Figure
4 demonstrates the impact of
the floating condensing pres-
sure and the deeper subcooling
of the liquid refrigerant on
EER, which can be improved
by up to 50% compared to the
LT DX system. The lower con-
densing temperature improves
the compressor EER while the
lower subcooling improves
the EER of the system. The
same qualifier as with the MT
system applies for the LT sys-
tem. The floating condensing
pressure follows the ambient
temperature and, therefore, is
dependent on the geographic/climatic conditions and the time
of the year. One also can argue that the same floating condens-
ing and the same subcooling can be applied in DX systems. The
limitations are determined again by the heat gains into the liquid
refrigerant and by the low pressure in the liquid lines leading to
boiling of the refrigerant, unstable operation of the TXVs, and
inefficient performance of the system.
The short return lines in SCS with negligible pressure drops
result in higher capacity and EER of the MT and LT compressors,
compared with DX systems,
which are commonly designed
for pressure drop equating to a
2°R (1.1 K) change in equiva-
lent saturation temperature.6 In
addition, the limited heat ex-
change between the vapor and
ambient in the short return lines
leads to low refrigerant vapor
superheat at the compressor
inlet, causing further improve-
ments to compressor capacity
and EER.5 It can be argued that
the secondary coolant supply
and return heat gains can have
higher heat transfer rates to
ambient than in DX systems. These can be mitigated, if not elimi-
nated, by using plastic piping materials, which have lower thermal
conductivity than copper piping, increased insulation thickness,
and better insulating materials. The cost can be covered from the
savings in installation time associated with plastic piping.
Los Angeles
Boston
Atlanta
Hours Per Year
Figure 6: Ambient temperature bin data for selected locations.
2,500
2,000
1,500
1,000
500
0
0°F
20°F
40°F
60°F
80°F
100°F
–18°C
–7°C
4°C
16°C
27°C
38°C
Ambient Temperature
Advertisement formerly in this space.
September 2006
ASHRAE Journal
43
An important benefit of the low refrigerant vapor superheat is
that since the process starts from a lower inlet temperature, the
isentropic compression ends at a lower outlet temperature. This
allows application of more efficient refrigerants without or with
a limited use of liquid injection, which provides for a primary
cycle with a higher EER. (The thermodynamic analysis of re-
frigerants’ performance in a vapor compression cycle shows that
refrigerants providing for high cycle and system EER have inher-
ently low throttling losses and high discharge temperatures, e.g.,
The benefits of the SCS are optimal at the conditions in the
Northeast U.S. where the number of hours with low ambient con-
ditions is the largest. As a result, the annual energy consumption
of the SCS is lower than the annual energy consumption of the DX
system by 6.6% to 8.2% depending on the subcooling level.
We need to point out that the deeper subcooling is associated
with additional expenses for a larger subcooler, and additional
MT rack capacity partially offset by the reduced LT rack capacity.
The advantages of the SCS at the Atlanta climatic conditions are
R-22, ammonia, R-410A.) The separation
of the primary refrigeration system from
the sales area also allows the potential
use of refrigerants that were previously
unsuitable for DX systems (ammonia or
hydrocarbons).
An important feature of the SCS is the
limited length of the oil circulation loop
and the simplified oil return at a negligible
pressure drop. Not only oil presence but
also oil piling in the coils that often occurs
in DX systems is eliminated, and the heat
transfer coefficient is correspondingly im-
proved. Oil traps located in front of risers
also are eliminated in the field piping.
Because the coils are flooded with the
SC, the whole heat transfer area is used
and the desired discharge air temperature
can be achieved with a higher SC supply
temperature than the evaporating tem-
perature in the DX systems. However,
in common design practice and for the
analysis done in this study, the secondary
coolant supply temperature is assumed
to be the same as the DX evaporation
temperature. The automatic selection of
lower SC supply temperatures compared
to DX evaporating temperatures is a com-
mon design misconception disproved by
more than 10 years of laboratory testing
and hundreds of field installations.
Energy Comparison of DX vs. SC
A comparison was performed to better
understand the effects of the DX and SC
system characteristics on annual system
energy efficiency. The compound effects
of floating condensing pressure and the
deeper mechanical subcooling on energy
consumption have a significant impact
on this comparison and the results are il-
lustrated in Figure 5 and Table 1 for three
different climatic conditions: Atlanta,
Boston, and Los Angeles. Figure 6 rep-
resents the number of hours per year for
each temperature in each location.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
September 2006
balanced to the extent that its annual energy consumption is only
0.5% to 2.2% lower than the annual energy consumption of the DX
system. The energy comparison in the Los Angeles area has exactly
the opposite results: the energy consumption of the SCS is 0.9% to
2.8% higher than the energy consumption of the DX system. Since
the annual energy difference between SCS and DX system in both
Atlanta and Los Angeles conditions are within ±3%, for practical
purposes we can consider the two systems to be at parity.
This analysis demonstrates that the benefits of the short liquid
lines with the reduced heat exchange between the refrigerant and
ambient and with the negligible pressure drop are enough to offset
the circulation pumps and the additional temperature difference in
the intermediate heat exchangers to the extent that the SCS can be
in parity or even more energy efficient than DX systems on an an-
nual basis. In fact, this situation has been observed in the field.
Secondary Coolant Loop Design Considerations
An error with the most adverse consequences on SCS energy
efficiency is the selection of the secondary coolant temperature
change in the heat exchangers. A number of secondary coolant
systems developed in the early periods of design experience
attempted to approximate the refrigerant temperature profile in
DX coils, i.e., to run the coils with a minimum SC temperature
change. The associated SC flow rates led to disastrous results with
dual negative impacts. First, large circulation pumps consumed
an excessive amount of electricity and second, most of the energy
was input into the system requiring more compressors, condens-
ers, energy, etc., to compensate. The magnitude of the error is best
illustrated with the correlation between the pump power and the
SC temperature change shown in Equation 1.
PA
DTB 3
= (
)
PB  DTA
1
where
P = pumping power (at design condition A or B)
DT = fluid temperature change in heat exchangers (at
design condition A or B)
Equation 1 implies that if the pump size in a certain SCS is 5
hp (3.7 kW) at 6°R (3.3 K) SC temperature change, the required
pump size in the same system at 2°R (1.1 K) SC temperature
change will be 5 × 33 = 135 hp (101 kW). Considering the
temperature profile on the airside of the coil with a temperature
difference of 10°R to 12°R (5.6 K to 6.7 K), it becomes clear
that a SC temperature difference of 6°R or even 8°F vs. 2°R
(3.3 K or even 4.4 K vs. 1.1 K) is acceptable and desirable. The
reduced mean logarithmic temperature difference in the coils
can be offset to a large extent, if not completely by, the larger
effective internal heat transfer surface with the SC vs. DX and
by the higher overall heat transfer coefficient.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
September 2006
The role of the proper selection of the secondary coolant tem-
perature difference is illustrated in Figure 7. The pump energy
as a percent of the total system energy in a SCS is shown as a
function of the SC temperature change at three pump heads de-
termined by the pressure drops in the system. A SC temperature
difference of 7°R (3.9 K) appears to be a good choice resulting
in pump energy accounting for 5% of the system energy. A tem-
perature difference of 8°R (4.4 K) reduces the pump energy to
2.5% and may be well justified if the desired discharge air tem-
perature doesn’t require a substantial decrease in the SC supply
temperature. One degree lower temperature difference, i.e., 6°R
(3.3 K) may be justified for certain display cases but not for the
entire system since it increases the pumping power to between
5% and 10%. It becomes clear then that temperature differences
of 3°R (1.7 K) or even 4°R (2.2 K) are a poor design practice. In
the past, an SC temperature differ-
ence of 5°R (2.8 K) was proposed
as optimal, however, the percent-
age of the pump energy at this
design condition clearly indicates
how detrimental such temperature
difference can be for the system
energy efficiency. Nonetheless,
these temperature differences were
common, leading to the misleading
conclusions about the efficiency of
secondary systems.
Closely related to the energy
efficiency of the SCS is the choice
of proper secondary coolant from
the standpoint of the material and
concentration. Proper coolant
selection is critical to pumping
energy of the system, and design
and selection of the heat exchang-
ers. The following Equation 2 developed in 1996 provides for a
comparative analysis of two secondary coolants (Fluids A and
B) without a phase change based on the characteristic fluid
properties.7
PA
rA 1.8 yA   
0.2 cpA  
–2.8
= ( ) (  ) ( 
)
PB
rB
yB
cpB
2
where
P = pumping power
r = density
y = kinematic viscosity
cp = specific heat
This equation provides a useful screening tool for eliminating
fluids that are not appropriate for secondary systems. Combin-
ing the most suitable fluids with the recent and more sophisti-
cated heat exchanger modeling programs led to heat exchanger
designs with the desired high fluid temperature differences and
resulting benefits to system energy consumption.
Conclusions
Operational and design characteristics of secondary coolant
system have been detailed:
• An analysis of the most critical aspects of secondary
coolant systems was performed in comparison to direct-
expansion systems;
• Commonly known, nonproprietary, manufacturing practices
have been presented that allow significant reduction of leaks
in manufactured equipment;
• An energy analysis was performed showing that secondary
coolant systems achieve energy parity or better compared
with direct expansion systems and depending on climate
conditions; and
• A method of evaluating the efficiency of secondary fluids
was presented.
Proper application of the pre-
sented criteria will lead to second-
ary coolant systems that are equally
or more efficient than traditional
direct expansion systems with the
benefits of superior environmental
performance long associated with
indirect systems. Secondary cool-
ant systems are the only technology
to substantially reduce refrigerant
charge and to achieve the potential
of a zero-leak supermarket refrig-
eration system. The analysis of
the environmental and energy-ef-
ficiency aspects of the secondary
systems shows that these systems
are the best available technology
to meet the broad supermarket
requirements and to successfully
replace direct-expansion systems.
References
1. Boyko, J. 1997. “A second look at secondary coolant systems.”
SPECS/97-Refrigeration Engineering Workshop I.
2. Hesse, U. 1996. “Developments in fluids, application and design
of secondary refrigerant systems.” The International Conference on
Ozone Protection Technologies, Alliance for Responsible Atmospheric
Policy, Washington: p.165–173.
3. Faramarzi, R. and D. Walker. 2004. “Investigation of Second-
ary Loop Supermarket Systems.” Report Prepared for the California
Energy Commission.
4. Bivens, D. and C. Gage. 2004. “Commercial refrigeration systems
emissions.” Proceedings from the 2004 Earth Technologies Forum,
Alliance for Responsible Atmospheric Policy, Washington.
5. 2002 ASHRAE Handbook—Refrigeration. Chapter 47, Commer-
cial Food Refrigeration and Display Equipment pp. 47.1–47.19.
6. 2002 ASHRAE Handbook—Refrigeration. Chapter 2: System
Practices for Halocarbon Refrigerants pp. 2.1–2.36.
7. Kazachki, G., E. Bayoglu, and C. Gage. 1997. “Comparative eval-
uation of heat-transfer fluids for secondary loop systems.” Presentation
at the International Conference on Ozone-Protection Technologies,
Alliance for Responsible Atmospheric Policy, Washington.
50%
40%
30%
20%
10%
0%
7°R (3.9 K)
Design
Condition
Design Pump Head 90 ft (30 kPa)
Design Pump Head 70 ft (23 kPa)
Design Pump Head 50 ft (17 kPa)
• Total system energy at design condition of 110°F (43°C) condensing
temperature and 50°F (10°C) subcooled liquid on LT.
• Calculated pump head outside of design condition varies with inverse
square of fluid temperature change.
• Primary system (MT and LT) R-404A.
• MT system using 30% propylene glycol solution.
• LT system using a water-based coolant.
• Approach of 5°R (2.8 K) in all chillers.
Figure 7: Pump energy consumption vs. fluid temperature
change at varying design pump head.
2°R
4°R
6°R
8°R
10°R
12°R
14°R
1.1 K
2.2 K
3.3 K
4.4 K
5.6 K
6.7 K
7.8 K
Fluid Temperature Change
Sustainability and
The 2006 Olympics
By Marco Filippi, Ph.D., Member ASHRAE
B
y the time Torino, Italy, had become a candidate for the 2006 XX Winter Olym-
pic Games, the Torino 2006 Organizing Committee had already submitted
a document entitled “Green Card.” This document contained concrete guidance
for designing and constructing the Torino sports facilities and infrastructures
and handling of the affected environment. It also contained the Agenda XXI
implementation process of the Olympic Movement, which is an action plan for
environment-friendly sports events.
While considering potential sites for the games and assessing the technical
characteristics of the structures, the Torino Olympic Games Organizing Committee
(TOROC) drew on the guidelines in a document entitled “Strategic Environmental
Assessment.” This document analyzed the long-term environmental and socio-
economic effects of the Olympics on the surrounding areas, looking at critical
aspects, situations requiring further study and constraints.
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
83
About the Author
Marco Filippi, Ph.D., is a full professor at Politecnico di Torino in Torino,
Italy. He is a past president of AICARR.
TOROC analyzed how the Olympics would impact local
development goals using 10 criteria identified in the Euro-
pean Community Manual (CE, DG XI, 1998). Crucial themes
were energy, water and soil, biodiversity and landscape,
mobility and transport, and sustainable local development.
Plans for mobility, safety of workers and the population,
prevention of natural risks, water system management,
handling of inert substances, and continual monitoring of
changes in the environment were produced using the Stra-
tegic Environmental Assessment.
TOROC conducted similar analyses using the same themes
for each facility. In 2002, the Agenzia Torino 2006 (the orga-
nization responsible for overseeing the design, contracting and
realization of the infrastructure of the Games) began draft-
ing the Preliminary Planning Statements document to create
guidelines for the design of the sport facilities (ice rinks, ski
jumps, bobsleigh run, ski lifts, competition ski runs), roads,
snow production plants and Olympic villages.
At that time, no directions or instructions on sustainable
building had been devised by either TOROC or by Agenzia To-
rino 2006. Sustainability had been referred to in the feasibility
studies only as a general duty but not as a design objective. To
respect international agreements on the subject of sustainable
Olympics, the decision was made to highlight this theme, es-
pecially in the construction of the Olympic villages that would
host the athletes and journalists.
Because no methods on sustainable building rating and certi-
fication were available in Italy or Europe, Agenzia Torino 2006
entrusted the Politecnico di Torino (Polytechnic University of
Torino) with developing a document concerning sustainable build-
ing. The “Guidelines for Sustainability in Design, Construction
and Operation of the Olympic Villages” was prepared and adopted
as a reference handbook for design competitions and requests for
proposals for engineering services for the six Olympic villages.
To give substance to the policy of sustainable architecture, the
agency reserved a significant share of the proposal score (18%)
to sustainability of the building and building services.
The guidelines were organized in requirement classes con-
cerning use of climatic resources, environmental quality of the
exterior spaces, integration with the environmental context,
consumption of energy and water, environmental loads, indoor
environmental quality and service quality. The requirement
The Villa Claretta Media Village, built for the 2006 XX Olympic Games, uses a hybrid ventilation system.
84
ASHRAE Journal
ashrae.org
September 2006
class cards were classified within
the Guidelines, in relation to sub-
requirement classes and to single
requirements, as shown in Table
1. For each requirement, the card
specified the goals, qualitative
and quantitative requirements,
reference strategies and tech-
nologies, essential bibliography,
standard and regulations, as well
as control tools and control in-
dicators during the design stage,
the construction stage and the
operation stage.
Control tools were defined
availability of a technical support document or monitoring of
a parameter.
The Guidelines were drawn up in only three month’s time.
Because of the absence of a well-established Italian practice
in sustainable building, they could not include benchmark
values to be assumed as design goals. Consequently, they were
intended more as means to encourage sustainable building than
compulsory requirements.
The preliminary planning statements created by Agenzia
Torino 2006 considered the indications of the guidelines and
based on the technical documents, design drawings, numerical
simulations, results of measurements performed in situ or in the
laboratory and the monitoring results. Control indicators used
to verify fulfillment of the requirements differed according to
the work stage considered (design, construction or operation)
and to the objective of the assessment (qualitative requirement,
quantitative requirement, conformity with the prescription).
Therefore, the indicator could concern the presence or absence
of a design element, use of a particular technology, fulfillment
of a standard, result of a field or laboratory measurement,
The MOI Athletes’ Village has 1800 m2 (19,375 ft2) of flat solar collectors.
Advertisement formerly in this space.
86
ASHRAE Journal
ashrae.org
September 2006
specific sustainability criteria were established with reference
to the following requirements:
• Maintaining quality of external spaces by controlling the
temperature of the surfaces exposed to solar radiation,
reducing exposure to the prevailing winds and containing
noise, atmospheric and electromagnetic pollution;
• Maintaining mobility within the area by restricting the
entrance of polluting vehicles and encouraging the use of
non-polluting ones (bicycles and electric cars);
• Maintaining quality of the internal spaces in terms of light-
ing, protection from noise, temperature and humidity, air
quality, electromagnetic pollution, flexibility, adaptability,
and maintainability of the building services;
• Limiting fossil fuel consumption through a reduction in
demand, an increase in the efficiency of the systems for
the transformation of energy, heat recovery, and use of
renewable energy sources;
• Limiting grid-supplied electric power consumption by
reducing load, increasing efficiency of electric appliances
and using renewable energy sources;
• Limiting water consumption from the main supply by
reducing load, using rain and storm water management,
and using efficient wastewater systems;
• Using environmentally preferable materials, which are
characterized by a reduced use of energy resources for
their production and transport from the place of production
to the building site, and using biocompatible materials,
which are characterized by a low level of emissions and
are recyclable;
• Controlling the environmental impacts from construction
by limiting construction and demolition waste, noise, and
the emissions;
• Controlling the environmental loads resulting from op-
erating the facilities, during and after the Olympics, by
reducing noise and emissions, controlling the sewage and
by recycling;
• Installing monitoring systems that allow occupants to check
environmental conditions in the housing units so they can
be aware of their consumption of resources;
• Installing data acquisition systems to monitor the effective-
ness and efficiency of the sustainable solutions.
Sustainability in Practice
The MOI Athletes’ Village, the largest Olympic village in
terms of site area, constructed volume, number of buildings
and number of rooms, was the result of an international design
competition.
The village has a large area of newly created parkland (lawns,
tall trees, rows of hedges, pillars covered with creepers). In
addition to rendering the spaces outside the buildings more
Advertisement formerly in this space.
September 2006
ASHRAE Journal
87
pleasant, this green area, in the designer’s opinion, improves
the microclimate in the summer. Motor vehicles are allowed
access to the village only at an underground level, as the external
spaces on the ground floor are entirely given over to footpaths
and cycle tracks.
The building envelopes were constructed with a high degree
of thermal insulation to reduce heat losses in the winter to less
than half of those permitted under Italian regulations. This
insulation was made of organic materials (cellulose fibers).
The village is connected to the city district heating system,
which provides heat for space conditioning and avoids on-site
generation of thermal energy. The district heating carries the
waste thermal energy of the main combined cycle power plant
of the town of Torino.
Daylighting and solar gains in the winter are maximized
through conservatories constructed on the façade of the
high-rise buildings. Solar energy produces hot water through
the installation of nearly 1800 m2 (19,400 ft2) of flat solar
collectors. However, the same solar energy is carefully con-
trolled in the summer using sunscreens that are integrated
into the design of the façades. This prevents overheating,
which would necessitate using cooling devices, increasing
electricity consumption.
Other innovations include devices aimed at reducing water
consumption by individual users (mixer faucet, faucet aera-
tors and double flush toilets), and a system to collect and store
rainwater for irrigation of green areas.
At the Spina 2 Media Village rainwater is collected for irriga-
tion, and solar collectors are used for the hot water production.
However, the village is not connected to the city district heating
system, as this is still at the planning stage in this area. Heat
is produced by condensing gas-fired boilers to maximize the
efficiency of thermal energy production.
A technology that was used is solar radiation double screen-
ing on glazed surfaces, which is a horizontal projection of
oriented blades with a partial vertical screening of horizontal
blades located in the lower part of the frame, reduces the di-
rect exposure to sunlight in the summer without affecting that
received in the winter.
In the Villa Claretta Media Village a hybrid ventilation sys-
tem (fan-assisted natural ventilation) only activates mechani-
cal ventilation during periods when natural ventilation, due to
external climatic conditions that occur during the day or the
season, is insufficient to maintain adequate indoor air quality.
Furthermore, air treatment units associated with heat pumps
recover and upgrade the heat of the expelled air (in winter)
or discharge the heat produced during the cooling process (in
summer) into it.
Designers made efforts to choose environment-friendly materi-
als with a favorable life-cycle analysis. This includes local materi-
Advertisement formerly in this space.
88
ASHRAE Journal
ashrae.org
September 2006
Class
Subclass
Requirement
Environmental Loads
Pollutants Emitted into the Atmosphere
Control of the Emissions
From the Heating System
Effluents
Management of the Effluents
Noise or Sound Emissions
Control of the Noise From Technical Systems
Solid Waste Resulting From Demolition Processes
Recycling Potential of Materials
Possibility of Separating
The Building Components
Solid Waste Resulting From Construction Processes
Selective Demolition
Inert Materials
Control of the Urban Solid Waste Stream
Reduction of the Urban Solid Waste to Dump
Construction Materials
Environmental Effects of the Technical Elements
Quality of the
Visual Environment
Daylighting
Indoor Environment
Visual Access to the Exterior
Access to Direct Sunlight
Lighting Uniformity
Visual Privacy
Possibility of Darkening the Room
Electric Lighting
Acoustic Environment
Noise Attenuation Through the Building Envelope
Noise Attenuation Between Occupancies
Trampling Noise Attenuation
Transmission of Continuous
Building Equipment Noise
Transmission of Non-Continuous
Building Equipment Noise
Thermal Environment
Air Temperature in Winter
Temperature of the Indoor Surfaces in Winter
Overheating in Summer
Indoor Air Quality
Ventilation
Air Exhaust
Relative Humidity
VOC Emissions
Radon Control
Propagation of Pollutants
Quality of Service
Flexibility and Adaptability
Ease of Adapting Technical Building Systems
Space Flexibility
Control of the Systems
Capability of Controlling Systems
Maintenance
Solid Waste Reduction From Maintenance Operations
Building Envelope Protection
Access to Technical Systems
Monitoring of Performance
Consumption Control
Use of Climatic Resources
Natural Heating
Passive Solar Systems
Natural Cooling
Direct Ground Contact
Night Mass Effect
Natural Ventilation
Ventilation Generated by Wind
Ventilation Generated by Stack Effect
Environmental Quality
Thermofluidynamics
Control of Surface Temperatures
Of Exterior Spaces
Airflows Control
Noise Pollution
Protection From Noise Generated Outside the Area
Protection From Noise Generated Within the Area
Air Pollution
Protection From Polluting Sources
Present Outside the Area
Protection From Polluting Sources
Present Within the Site
Aspects of Perception
Multi-Sensorial Perception
And Communication
Table 1: Some requirements in the “Guidelines for Sustainability in Design, Construction and Operation of the Olympic Villages.”
September 2006
ASHRAE Journal
89
als and certified wood for door and window frames, sunscreens,
and shading panels, as well as selected adhesives and paints with
a low emission of pollutants In this context, it is worth singling
out a study of the Italgas Media Village, which entailed the use of
supporting structures built out of blocks of natural clay rendered
porous with sawdust, wood-cement floors, lime plastering, doors
and frames in untreated wood, and external sunscreens in wood.
Examining the project documents and visiting the sites, shows
into practice, but sustainability was introduced almost reluc-
tantly, when the technical and economic feasibility studies of
the villages had already been done.
The procedure followed for the Olympics is representative
of the situation that exists in Italy for sustainable building,
where the conditions that support sustainable building are not
yet available. These conditions essentially are:
• Public bodies working on promoting durable, energy-
efficient and water-saving construction;
that the “Guidelines for Sustainability
in the Design, Construction and Opera-
tion of the Olympic Villages,” and the
Preliminary Planning Statements by
Agenzia Torino 2006 did not result in
the ambitious goal of building significant
examples of sustainable architecture in
the urban environment.
With reference to the ASHRAE Green-
Guide,1 only a few of the 29 GreenTips
were applied in some Olympic Villages:
air-to-air heat recovery, hybrid ventila-
tion, variable flow/variable speed pump-
ing systems, water conserving plumbing
fixtures and rain water harvesting.
Despite the principles stated, only a
modest result has been achieved from a
technical viewpoint. This is probably due
to the following reasons:
• The absence of compulsory require-
ments related to sustainable build-
ing;
• The absence of a commissioning pro-
cess to ensure all building systems,
including sustainable technologies,
are performed interactively accord-
ing to design intent and owner’s
requirements; and
• The use of contract forms to allow
contractors to change design speci-
fications during the construction
phase.
Conclusions
As stated in the ASHRAE GreenGuide,
“….the main driver of green building
design is the motivation of the owner, the
one who initiates the creation of a build-
ing, the one who pays for it, the one who
has the need to be met by the building in
question….” TOROC proved not to have
the required commitment. Regarding
the ice stadiums, sustainable design was
discarded immediately because TOROC
did not put into practice any measure to
obtain sustainability. For the Olympic
villages, procedures eventually were put
Advertisement formerly in this space.
90
ASHRAE Journal
ashrae.org
September 2006
• Building owners interested in building life cycles and
inclined to evaluate building costs over a longer period
(investment costs plus running costs);
• Project teams made of many different disciplines working
together towards sustainability from the concept design
stage onwards;
• Construction contractors committed to constructing “as-
designed,” and who are not inclined to eliminate, during
construction, those solutions that do not have cost-benefit
ratios favorable to them; and
• Agencies able to complete the commissioning process to
ensure that sustainable building goals are achieved.
Even though public bodies (municipalities, provinces, re-
gions) exist that promote regulations and incentives in sustain-
able urban design, building and HVAC systems, there still is not
a widespread awareness of green building practices.
However, even when building owners (public or private) are
sensitive to sustainability, they are confused. They can understand
the potential of sustainable building and see the demonstrative
value and benefit to their image, however, they cannot specify the
features of green building construction or ascribe a management
or economic benefit to it. Furthermore, since in the real estate
market, constructors sell buildings to third parties, the life cycle
and life costs of a building are of no interest.
In this context, a generation of architects is trying to specify
environment-friendly materials, passive building technologies,
energy-saving equipment, and renewable energy (sun, wind,
geothermal) technologies into its projects without awareness
of the internal coherence that a building project requires or of
the necessity of implementing integrated design concepts. Nar-
row ranges of thermal comfort are not consistent with natural
ventilation and free cooling techniques. In addition, substantial
energy demand cannot be satisfied by renewable energy sources
alone; equipment is sustainable only if associated with systems
that allow them to work properly.
To create a successful sustainable design, it is necessary to
add new professional skills to project teams. These new skills
should include the ability to:
• Analyze and evaluate the behavior of a building envelope
with reference to building physics: thermal inertia, day-
light, solar shading, window system concepts, building
envelope functioning;
• Evaluate energy savings of passive heating and cooling
strategies and of natural and hybrid ventilation strategies;
• Simulate the energy demand of buildings and building
services on an annual basis;
• Verify indoor environment comfort conditions: thermal com-
fort, acoustic comfort, visual comfort, indoor air quality;
• Look for opportunities and find incentives for sustainable
buildings and promotion programs; and
• Apply green building rating methods.
These skills should become part of the toolkit for new de-
signers who supply architects—in a holistic fashion—with the
most advanced knowledge of building physics, technologies
and equipment.
Advertisement formerly in this space.
92
ASHRAE Journal
ashrae.org
September 2006
References
1. Grumman, D.L. 2003. ASHRAE
GreenGuide.
Bibliography
ASHRAE Guideline 0-2005, The
Commissioning Process.
Filippi, M. and F. Mellano. 2004.
Agenzia per lo svolgimento dei XX
Giochi Olimpici Invernali Torino
2006 – Progetti. Milan: Electa.
(Italian and English)
Filippi, M. and F. Mellano. 2006
Agenzia per lo svolgimento dei XX
Giochi Olimpici Invernali Torino
2006 – Cantieri e Opere. Milan:
Electa. (Italian and English)
Filippi, M., et al. 2002. “Guide-
The Spina 2 Media Village uses solar collectors for the production of hot water.
lines for sustainable Olympic villages in Torino 2006.” Proceedings
of the International Conference “Sustainable Building 2002.”
Organizing Committee of the Olympic Games of Torino (TOROC).
2003. Environmental Report \_2001/02, Torino. www.torino2006.
org/ENG/OlympicGames/spirito\_olimpico/approfondimenti\_
sostenibilita.html.
Organizing Committee of the Olympic Games of Torino
(TOROC). 2004. Sustainability Report\_2003, Torino. www.
torino2006.org/ENG/OlympicGames/spirito\_olimpico/
approfondimenti\_sostenibilita.html.
Organizing Committee of the Olympic Games of Torino (TOROC).
2005. Sustainability Report\_2004/05, Torino. www.torino2006.
org/ENG/OlympicGames/spirito\_olimpico/approfondimenti\_
sostenibilita.html.
Advertisement formerly in this space.
Sustainable Design
For Circus Big Top
By Martin Roy, ing, Associate Member ASHRAE
T
 OHU’s Chapiteau des Arts is the first concert hall dedicated to the circus
arts in North America. It is also the head office for La Cité des Arts du
Cirques (Circus Art City), a nonprofit organization dedicated to the revitalization
of one of the poorest neighborhoods of Canada, Ville St-Michel. TOHU gives
jobs to young, unemployed people, and trains them in the theater and circus
business. The building also serves as a city cultural center and the entry for
a future park located over one of the largest urban waste disposal sites in
North America. As part of an environmental complex near the Cirque du Soleil
head office, it was important that the building reflect the sustainability trend.
In addition, the money saved in operating costs is invested in the community
for an on-the-job-training program.
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
79
About the Author
Martin Roy, ing, is president and principal engineer at Martin Roy et As-
sociés in Deux-Montagnes, QC, Canada. He won a first place 2006 ASHRAE
Technology Award.
An integrated building design team was employed that
included architects, engineers, contractor, scenographer,
circus specialist and the client. Budget, circus needs,
sustainability and operation cost were the main focal points.
Leadership in Energy and Environmental Design®
(LEED)-NC2.1 and later LEED Canada-NC1.0
served as a tool to include as much sustainable
design as possible. In addition, the team decided
to include natural ventilation, passive solar heat-
ing, water conservation, use of waste heat and
energy efficiency.
During the integrated design process, the team decid-
ed to construct the first circular auditorium devoted to a circus
venue. The space needed by the double trapeze dictated the
building’s 42 m (138 ft) diameter and 23 m (75 ft) height.
Passive Solar Design
Montreal’s location is perfect for passive solar design. As
windows in theaters are not desirable, the team researched
other ways of using passive solar design.
Walls of the theater, made of precast concrete on each side
with insulation in the middle, serve three functions: mini-
mizing inside structure, providing sound insulation from the
highway near the site and providing thermal mass for energy
efficiency.
Part of the south-facing wall was designed as a passive solar
wall. Simulation software permitted the optimization of the
dimension and the composition of the wall to attain full heating
during the usually sunny and cold month of February and no
overheating during the sometimes hot summer months. This
wall is not yet built due to budget restraints.
The use of solar blinds and shades on all of the building
was evaluated using a form Z simulation.
Biogas Waste Heat
During the first phase of the design, a study of the
available resources showed a large amount of waste
heat was available at the neighboring power plant.
The plant burns methane gas, extracted from the
second biggest urban landfill in Canada, to produce
25 MW of electricity. The owner of the plant agreed
that the waste heat could be used free of charge. That
heat comes from the condensation of the vacuum steam
coming out of the turbine. A heat exchanger and 400 m (1312
ft) of preinsulated underground piping connects the two build-
ings. The design of the heating component uses 45°C (113°F)
water to heat the building and air.
To use that relatively low-temperature heat, oversize coils
and radiant slabs were used. Preheating fresh air further re-
duced the return water temperature.
Water Efficiency
All of the selected plumbing equipment reduces water
consumption. A retaining pond with indigenous plants keeps
all the storm water on the site and redirects it to the water
table. The landscaping uses plants and trees that do not need
irrigation.
The Chapiteau des Arts is dedicated to the circus arts. An integrated building design process was used to achieve sustainability goals.
80
ASHRAE Journal
ashrae.org
September 2006
Natural and Hybrid Ventilation
Energy simulations using DOE 2.1e showed that fans were
one of the biggest power consumers. It was important to find
a way to reduce this use as much as possible. Having a mean
temperature of 8°C (46°F), Montreal’s ambient temperature
permits the use of natural convection most of the year. The
geometry of the building helps buoyancy forces, and the loca-
tion of the heat source (theater lights near the ceiling) adds to
the efficiency of this principle.
During the integrated design process, the scenographer
pointed out to the team that most of the big venues shut down
the ventilation system during shows to reduce noise or air
movement.
For these reasons, the team proposed to use natural ventila-
tion as much as possible throughout the building, especially
in the theater.
An underground duct precools and preheats the fresh air
that then passes through a series of coils to be cooled or
heated. Then, the air is supplied to the top of the seats in the
auditorium and to the bottom of the walls in the hall. The
buoyancy moves the air through the exhaust chimney or the
operable windows.
For the air distribution, displacement ventilation is the best
solution. Pressure drop through the grilles is low and their
location is as low in the space as possible. Displacement ven-
tilation is largely used in assembly areas. Usually, the grilles
are located under seats or in the steps. However, the use of
retractable seats in the auditorium prevents distribution of the
air in that manner.
Simulations were made using CFD software to decide the
position of the air supply, exhaust and return grilles, and to
optimize comfort and efficiency.
It was decided that the air supply (24 grilles) would be
at the bottom of the wall approximately 3 m (10 ft) behind
40°C
35°C
30°C
25°C
20°C
15°C
10°C
0
2
4
6
8
10
12
14
16
18
20
22
24
Hour
Room Air Temperature
Trombe Wall Interior Surface
Figure 1: Displacement ventilation schematic.
Figure 2: Results of the CFD simulation.
Figure 3: Trombe wall simulation result (cold, clear February day).
the seats all around the room. The return would be near the
neutral plane about two-thirds of the height with the exhaust
chimney in the center.
The CFD results show that a supply temperature between
15°C and 18°C (59°F and 64°F) and air velocity of not more
than 0.4 m/s (79 fpm) could maintain sustained loads of 140
kW, mainly radiant, coming from people and lighting.
Control is done by adjusting the air supply velocity to the
cooling demand.
Calculations were done to evaluate the exhaust chimney
pressure due to buoyancy. Design of the pressure lost by the
coils and ducts tried to match that pressure so that, when the
outside temperature was lower than 15°C (59°F), the chimney
could exhaust more than half of the total air supply.
Total air supply is 11 000 L/s (23,310 cfm), 5000 L/s (10,600
cfm) of fresh air and 6000 L/s (12,715 cfm) of return.
The total system pressure drop at full flow is less than
125 Pa (0.5 in. w.g.) and less than 25 Pa (0.1 in. w.g.) at
50% capacity.
All the coils have bypass dampers to reduce the pressure
drop when not in use. Two supply fans, one return fan and two
exhaust fans are propeller-type with variable drive. The total
fan power at full load is less than 13.4 kW (18 hp).
Experience shows that when the outside temperature is
lower than 15°C (59°F) the natural ventilation mode (no fans)
works well and maintains a good temperature and air quality.
Modulating the exhaust dampers provides control of the air
supply in natural ventilation mode.
The underground ducts were sized using simulation soft-
ware that showed it was possible to provide fresh air at a
temperature of 7°C (45°F) less than the outside temperature
during cooling seasons. During heating seasons, a gain of
7.5°C (12.6°F) was possible when outside temperature was
–10°C (13.5°F).
September 2006
ASHRAE Journal
81
Underground Duct Simulations
In the design phase, one duct of 1.7 m (5.6 ft) was studied.
During construction, two ducts of 1 m (3 ft) were installed to
reduce the cost of excavation. A heat recovery coil (runaround
glycol) was installed in the exhaust to preheat the fresh air
in heating seasons.
Thermal storage provides supplemental cooling. A small
glycol chiller (60 kW [17 tons]) builds ice during off-peak
time and releases 834 kW (237 tons) per hour during shows.
It is sized for two shows lasting two hours each per day.
Energy Efficiency
Although most of the design aspect could not be simulated
with the energy software used (natural ventilation, Trombe
wall, underground duct and thermal accumulation), the simu-
lation done with DOE 2.1e with EE4 interface showed that
the energy consumption was 28% less than a similar building
constructed in accordance with local codes and an energy cost
of less than 64% when compared to a building constructed
in accordance with ANSI/ASHRAE/IESNA Standard 90.1,
Energy Standard for Buildings Except Low-Rise Residential
Buildings.
An ongoing study (measurement and verification protocol)
with local universities will assess the technologies and produce
guidelines and tools for designing underground ducts, natural
ventilation and solar Trombe walls.
Indoor Air Quality
The ventilation system was designed to meet and surpass
ANSI/ASHRAE Standard 55-2004, Thermal Environmental
Conditions for Human Occupancy, and ANSI/ASHRAE
Standard 62-2001, Ventilation for Acceptable Indoor
Air Quality.
Most of the spaces use displacement ventilation to attain
effectiveness of 1.2 as described in Standard 62-2001. The
system follows ASHRAE’s System Performance Evaluation
and Design Guidelines for Displacement Ventilation. Specially
designed grilles were used. It is one of the first local projects
using this concept.
Innovation
Most of the concept and technologies used are new in the lo-
cal industries. District heating using waste heat, underground
ducts, solar Trombe walls and natural/hybrid ventilation dem-
onstrate the feasibility of these innovative designs.
Operation and Maintenance
Almost no maintenance is needed in most of the elements
Figure 4: Control system for TOHU’s Chapiteau des Arts.
82
ASHRAE Journal
ashrae.org
September 2006
(underground ducts, Trombe wall). Underground duct sizes
were chosen so that they may be cleaned, and allow the pos-
sibility to walk through them. The natural hybrid ventilation
system needs little maintenance. All the equipment is located
in an easily accessible mechanical room.
A building automation system permanently records data
from the operation and sends an alarm if any fault is de-
tected.
Cost Effectiveness
During the construction of TOHU, the architects were
involved in a similar project (850-seat theaters) around Mon-
treal. The total cost for TOHU is 5% less than the other project.
Integrated building design permits the reduction of mechanical
costs by more than 10% than budget and recorded data such
as R.S. Means. A minimal amount of ductwork was used due
to the location of the mechanical room, and the displacement
ventilation concept.
Environmental Impact
The use of waste heat permits a reduction of greenhouse gas
emissions of more than 270 Mg (300 tons) per year. Electricity,
representing 20% of the energy use, is obtained from hydro
power and produces almost no greenhouse gas.
Advertisement formerly in this space.
Understanding
Zero-Energy Buildings
By Paul A. Torcellini, Ph.D., P.E., Member ASHRAE; and Drury B. Crawley, Member ASHRAE
T
 he U.S. Department of Energy’s (DOE) Building Technologies Program has
set a research goal of making commercial zero-energy buildings (ZEBs)
marketable by 2025.1 In concept, a ZEB has greatly reduced energy loads
such that renewable energy can supply the remaining energy needs. This im-
mediately begs some questions: “This is a far stretch from our current energy-
efficient buildings—is it even possible?” “Are there examples out there that
are even close?”
To address these questions, the National Renewable Energy Laboratory (NREL)
conducted an assessment of the commercial sector to evaluate the technical
potential for meeting this goal based on possible technology improvements for
2025. NREL also evaluated seven low-energy commercial buildings to determine
with respect to their ability to meet a zero energy goal.2
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
63
About the Authors
Paul A. Torcellini, Ph.D., P.E., is a senior research engineer at the National
Renewable Energy Laboratory, Golden, Colo. Drury B. Crawley is a program
manager in the Office of Building Technologies, U.S. Department of Energy,
Washington, D.C.
Photovoltaic array on the roof of the Lewis Center at Oberlin College in Oberlin, Ohio.
Justification for Zero-Energy Buildings
Why are ZEBs important? Residential and commercial
buildings consume 40% of the primary energy and 71% of the
total electricity in the United States.3 That is a huge burden on
the electrical system, energy resource availability, emissions,
and economic viability.
To make matters worse, energy use in the U.S. commercial
sector is expected to grow by 1.6% per year—twice as fast as in
the residential sector. It is being driven by economic expansion
and population growth, which require more and more space
each year.4 The total building area and its energy impact are
increasing faster than all the energy conservation measures
being taken and retrofits being made to buildings.
So how can new commercial buildings be constructed so that
they are, in fact, ZEBs? And how can older buildings be retro-
fitted to be environmentally sound, comfortable, economical,
and energy efficient? In most cases, an older building cannot
be a ZEB. However, research has shown that energy consump-
tion and costs can be reduced significantly by applying some
fairly simple energy-efficiency principles.2,5
Definitions of Zero-Energy Buildings
When energy goals are set as percent savings, an energy
scale is implied. The question of “savings from what?” is
often asked. Answers include: “savings from ANSI/ASHRAE/
IESNA Standard 90.1-2004, Energy Standard for Buildings
Except Low-Rise Residential Buildings.” The other end of the
scale is implied to be zero. A 30% energy goal is measured
from Standard 90.1-2004 on the path to zero.
Zero is the crossover point between a building that consumes
a resource and one that produces the resource. Conceptually,
it is envisioned as the point where the energy needs of the
building has no impact.
First, on the definition front—the word “zero” is really “net
zero.” The sums of the flows in and out are equal and opposite.
This does not imply zero flows.
If a building owner has the goal of creating a building that has
a net zero, the design team first must define what that means, as
it is open to interpretation. What do you mean by energy—is it
source energy, site energy, energy cost, or emissions as a result
of using energy? At least four ZEB definitions, which are incor-
rectly assumed to be interchangeable, are in use today.6
Photo courtesy of the National Renewable Energy Laboratory
64
ASHRAE Journal
ashrae.org
September 2006
This article will examine:
• Net zero source energy building;
• Net zero site energy building;
• Net zero energy cost building; and
• Net zero energy emissions building.
A net zero source energy building produces as much en-
ergy as it uses compared to the energy content at the energy
source. The system boundary is drawn around the building,
the transmission system, the power
plant, and the energy required get-
ting the fuel source to the power
plant. It tends to be a better repre-
sentation of the total energy impact.
However, it is challenged by dif-
ficulties in acquiring site-to-source
conversions and by the limitations
of these conversions. Fixed con-
version factors do not account for
dispatch of energy with time of day,
and the changes in dispatch as new
buildings and the new power plants
to supply them come on-line. This
definition can depend on how the
utility is buying or producing the
power, rather than on the energy
performance of the building. So,
if someone wants to construct a
building in an area with a large per-
centage of hydroelectric energy, it
may have a low source energy impact. However, placing
the building in that location may necessitate new fossil
fuel generation plants and the building may actually use
the new generation capacity, which is coal. This analysis is
very difficult.
A net zero site energy building produces as much energy
as it uses when measured at the site. This definition as a
goal is useful, as it can be verified through on-site metering.
It tends to encourage energy-efficient designs. However, it
does not distinguish between fuel types or account for inef-
ficiencies in the utility grid. The site must also be defined.
Each building we studied has a unique purpose and function,
and all have commonalities. These buildings are successful
because they are good energy performers. All had owners
who pushed low-energy or sustainability goals and considered
energy efficiency part of the decision-making process. The
architects and engineers created a design to implement the
vision, which required a whole-building design process.
The whole-building design process requires that the
team responsible for the building design—the architect,
engineers (lighting, electrical, and mechanical), energy
and other consultants, and the building’s owner and oc-
cupants—work together to set and understand the energy
performance goals. The purpose of the whole-building
design approach is to enable the entire design team to
interact throughout the design process to understand
system interdependencies. A systematic analysis of these
interdependencies can help ensure that a much more ef-
ficient and cost-effective building is produced.
60
50
40
30
20
10
0
–10
Energy Use Intensity, kBtu/ft2
Base
Base
LZEB
LZEB
With PV
2005
2025
Figure 1: Energy use intensity for four scenarios of
the commercial building stock.
Is the site just the building footprint, or does it include the
entire property? What happens if you cover a parking lot
with photovoltaic (PV) panels to achieve your zero energy
building, only to develop that space later into a new build-
ing? This would give higher priority to PV systems that are
within the building footprint because it is always part of
the building.
Building owners are typically most interested in net zero
energy cost buildings, and tend to use energy efficiency and
renewable energy as part of their
business plans. This definition, like
the site ZEB definition, is easy to
verify with the utility bills. Market
forces provide a good balance be-
tween fuel types based on fuel avail-
ability. Costs also tend to include
the impact of the infrastructure.
Reaching zero may be difficult or
impossible because of utility rate
structures. Many rate structures will
give credit for energy returned to the
grid, but will not allow this num-
ber to go below zero on an annual
basis. As a result, no way exists to
recover costs incurred by fixed and
demand charges. Finally, imagine
a day when all buildings approach
zero energy. Utility rates will need
to be changed to maintain a reliable
utility grid.
The fourth definition, a net zero emissions building, looks
at the emissions that were produced by the energy needs of
the building. This is probably a better model for sustainable
energy sources. However, like the source ZEB definition, it
can be difficult to calculate.
Why is this important? People often use definitions to meet
their own needs. The design team must determine, as part of
the goal setting process, which definition is being used. Later,
we will compare these definitions on actual low-energy build-
ings. The next section discusses how a few of these definitions
play out in actual building performance.
Using a Whole-Building Design Process
66
ASHRAE Journal
ashrae.org
September 2006
Could All Buildings Have Zero Energy Impact?
Are ZEBs possible on a wide scale? To answer this question,
NREL researchers took 5,375 buildings in 1999 Commercial
Buildings Energy Consumption Survey (CBECS) public use
data,7 extracted the key energy-related building parameters,
and created energy models to simulate the energy performance
representing the entire commercial building sector. We used
Standard 90.1-2004 performance requirements for all of
the building models to use as a baseline, then applied a set
of readily available energy
conservation measures and
covered 50% of each simu-
lated roof with photovoltaic
(PV) panels.8
The PV was limited to
the roof area and was the
only supply-side source ana-
lyzed. Other sources were
considered, but not used for
this analysis. With a broad
scan of the building’s sector,
technologies needed to have
the potential to be applied to
large number of buildings.
For example, on-site wind
generation is limited by wind
regime. Biofuels, such as
woodchips, must be imported
to the building site. Microturbines and fuel cells purchase en-
ergy and convert it to heat and power. These units may improve
overall efficiency, but energy still enters the boundary of the
defined system. PV can be applied to almost any building.
Figure 1 shows the results of this analysis by displaying
the net site energy use intensity for the entire commercial
building sector for four different scenarios. The Base scenario
represents the energy use intensity (EUI) if all buildings were
built to Standard 90.1-2004. The EUI for this scenario is 49.7
kBtu/ft2 (564 MJ/m2), which is a 41% reduction from the
actual 1999 EUI for the commercial building stock of 84.2
kBtu/ft2 (956 MJ/m2). This result indicates that if we rebuilt
and operated all buildings to current standards, we could save
a significant amount of energy. Adding PV to the roofs enables
us to reduce energy consumption by an additional 28%, to 35.8
kBtu/ft2 (407 MJ/m2). This is represented in Figure 1 by the
scenario Base with PV.
Next, we applied a set of energy-efficiency measures—
elongated the buildings along the east-west axis, applied day-
lighting strategies within 15 ft (4.6 m) of exterior surfaces,
added overhangs to block high summer sun, reduced the
lighting power density by 17%, and made modest improve-
ments in HVAC efficiency. This yielded a saving of 41% over
the base scenario. Adding the
PV results in an EUI of 15.5
kBtu/ft2 (176 MJ/m2). This is
scenario LZEB 2005.
Finally, we made additional
improvements based on the
DOE goals for technologies
of the future. The assump-
tions in the Future Maxi-
mum Technology scenario
represent an additional 20
years of research and de-
velopment. Improvements
in HVAC equipment and
lighting technologies are
accounted for in this case.
Because of small buildings
loads, improvements in PV
technology allow the entire
sector to start exporting energy. This final case represents an
EUI of −2.5 kBtu/ft2 (−28 MJ/m2). (The minus sign means
that energy is exported on an annual basis.)
Conceptually, we found that the entire commercial building
sector could generate energy, based on aggressive energy sav-
ings and using the roof to generate electricity for the building.
It does require technology improvements coupled with good
integration and control of systems.
Some buildings can achieve zero energy more easily than
others. Warehouses present a wonderful opportunity, as they
are typically one-story buildings, have minimal plug loads,
and can be easily daylit. They can quite easily generate more
energy than they consume, which helps those energy-intensive
sectors, such as food service and health care.9
Documenting the performance of buildings helps us un-
derstand how close we are to achieving the ZEB goal. Even
utility information by itself is useful. Experiences and lessons
learned can help accelerate the adoption of technologies
into the marketplace. Few people like to admit to the “dirty
laundry,” but it helps the industry move forward and shows
leadership in minimizing the energy impact of buildings.
Standardized methods of reporting energy performance
are available through DOE, and guidance is available from
ASHRAE standards. DOE also maintains a database to share
case studies and experiences from leading-edge buildings
(www.eere.energy.gov/buildings/database/). The database is
set up to capture lessons learned and energy performance
data. Others can search the database to get ideas, and to
see what works and what does not. This will help improve
the energy efficiency of the building stock.
100
80
60
40
20
0
Percentage of Floor Area Able To Reach ZEB
0
1
2
3
4
5
6
7
8
9
10
Number of Floors
Figure 2: Fraction of commercial area that could reach zero energy
in the LZEB 2025 scenario as a function of the number of stories.
Learning the Lessons of Zero-Energy Buildings
September 2006
ASHRAE Journal
67
An example of a more detailed analysis is to look at number
of stories. Figure 2 shows the percentage of commercial floor
area that can reach net site ZEB as a function of the number
of floors for the future LZEB 2025 case. As the number of
stories increases, the ability to achieve ZEB decreases sub-
stantially because daylighting the space is difficult and the
plug load density increases vis-à-vis the building’s footprint.
The amount of PV is fixed by the footprint of the building
compounding the problem. The sizes of the green circles
in Figure 2 indicate the relative percentage of the building
stock represented by the number of floors. We tend to build
single-story buildings.
What Has Been Done Today?
To see how this applies to buildings today, we selected
seven buildings that all had aggressive energy goals.10 Each
was monitored to observe the energy performance. Six of the
buildings had PV systems. The buildings represent a variety
of uses and are located in a range of climates. Many similar
energy-efficiency strategies were used in the buildings. Table
1 has a summary of the characteristics of these buildings. Ad-
ditional information about the buildings, including complete
descriptions, can be found in the references.2, 11–13 Table
2 shows the actual energy performance of these buildings,
Table 1: Characteristics of selected low-energy buildings.
Building
Stories
Size
Energy Daylighting
Location
Savings\*
Oberlin
2
13,600 ft2 (1265 m2)
79%
Yes
Oberlin, Ohio
Zion
1
Visitor Center:
Springdale,
8,800 ft2 (820 m2)
Utah
Restroom:
67%
Yes
2,756 ft2 (256 m2)
Cambria
1
34,500 ft2 (3205 m2)
43%
Yes
Ebensburg, Pa.
CBF
2
31,000 ft2 (2900 m2)
25%
Yes
Annapolis, Md.
TTF
2
10,000 ft2 (930 m2)
51%
Yes
Golden, Colo.
BigHorn
Retail Area:
Silverthorne,
1
18,400 ft2 (1700 m2)
Colo.
Warehouse:
53%
Yes
24,000 ft2 (2230 m2)
Science
House
1
1,370 ft2 (127 m2)
137%
Yes
St. Paul, Minn.
\* Compared to a substantially similar code-compliant building; includes PV
contribution.
Advertisement formerly in this space.
68
ASHRAE Journal
ashrae.org
September 2006
Table 2: Comparison of ZEB definitions that use the energy performance of seven buildings.
Building and Installed
Building
Site Roof
Source ZEB
Cost ZEB
Emissions ZEB
PV System
Footprint
Area PV
Roof Area PV
Roof Area PV
(Carbon Equivalent)
(DC Rating Size)
Fill Factor
Fill Factor
Fill Factor
Roof Area PV
Fill Factor
Oberlin—60 kW
8,500 ft2 (790 m2)
1.27
1.27
4.70
1.27
Zion—7.2 kW
11,726 ft2 (1089 m2)
0.52
0.52
0.68
0.52
Cambria—17.2 kW
17,250 ft2 (1603 m2)
2.16
2.16
Not Available
2.16
CBF—4.2 kW
15,500 ft2 (1440 m2)
1.65
1.65
3.12
1.65
TTF—No PV
10,000 ft2 (929 m2)
0.56
0.40
0.78
0.41
BigHorn—8.9 kW
38,923 ft2 (3616 m2)
0.82
0.47
1.00
0.49
Science House—8.7 kW
1,370 ft2 (127 m2)
0.73
0.73
Not Available
0.73
including PV production. Only one
achieved ZEB status according to any
of the definitions.
All the buildings use innovative com-
binations of “state-of-the-shelf” energy
technologies to reduce their energy use
and minimize their environmental impacts.
The buildings all have thermal envelopes
that exceed current energy codes. They
also use some or all of the following fea-
tures: daylighting, radiant heating, natural
ventilation, evaporative cooling, ground-
source heat pumps, PV, and passive solar
strategies. All use much less energy
than comparable energy code-compliant
buildings. We found that the buildings’
energy consumption was 25%−70% lower
than code.
We used simulations for PV production
to increase the amount of PV and achieve
ZEB status using each of the definitions.
Table 2 compares the area required for
the PV panel to achieve each of the ZEBs
by definition. The roof areas have been
normalized against the building footprint.
A number of 1 would indicate that the
PV must cover the roof. A roof area fill
factor of 0.50 would imply that the roof
is half covered. Fill factors greater than
1 imply that area is needed outside the
building footprint.
Two of the buildings (TTF and Big-
Horn) use natural gas for heating. In this
case, less PV is needed to meet a net
source ZEB, compared to a net site ZEB.
The remaining buildings are all electric,
so the site and source definitions yield
the same result.
The demand charges and metering
charges become important to achieve a
net zero cost building. In all cases, the
amount of PV was greater than for a
Net ZEB. Much variability exists in this
number because of the local utility rate
structures. The net zero emissions build-
ing was based on a carbon equivalent14
and is easier to achieve when natural gas
is used for heating.
The loads in the TTF, Zion, BigHorn,
and Science House are small enough that
rooftop PV systems can meet them with
the net energy source definition. However,
a two-story building such as Oberlin does
not have enough roof area for PV to meet
the building loads. Single-story buildings
have the advantage that most of the area
can be daylit. Multistory buildings are
harder to daylight because of the interior
zones. This, combined with the plug load
densities, determines a building’s ability
to achieve ZEB status. Loads must be
reduced to achieve ZEB status.
Conclusion
The decisions we make on design
teams will influence the energy future of
the world. We have the potential to change
how buildings use energy, to the point of
creating ZEBs in the coming decades.
As a profession, we all need to strive to
achieve this goal and help facilitate deci-
sions that are economically responsible,
environmentally sound, aesthetically
pleasing, and occupant friendly.
As a starting point, we need to strive
to create low-energy buildings. Con-
structing market-viable buildings that
use substantially less energy is possible
today. Many times it involves careful
planning and creating an engineered sys-
tem—something that requires the entire
design team early in the process. As an
engineer, you can encourage owners to
follow this path.
Use case studies of buildings that
have been built. At a minimum, follow
the guidance in the Advanced Energy
Advertisement formerly in this space.
September 2006
ASHRAE Journal
69
Design Guide series.5 Look for op-
portunities to create a good thermal
envelope—especially look for thermal
bridges at the corners and around steel
beams. Implement daylighting with
automated controls wherever possible
and dim, or better yet turn off the lights.
Consider natural ventilation. Size the
HVAC system to match these reduced
loads. Low-energy buildings can be
built cost effectively. Most importantly,
help the owner to set aggressive goals
and follow through by helping shape the
architecture and HVAC systems.
To create ZEBs we must:
• Set concrete and measurable energy
goals for all building projects;
• Strive to meet those goals by using
the envelope of the building to meet
the comfort and programmatic needs
of the occupants; and
• Measure and report the actual per-
formance of buildings.
Finally, share your thoughts and les-
sons learned on your experiences to
achieve ZEBs, and share areas of con-
cern and needs for research. Research is
needed to improve system performances
and integrated designs if we are to have
widespread ZEBs. Together we can dra-
matically change how buildings impact
the energy future.
Acknowledgments
The U.S. Department of Energy’s Of-
fice of Building Technologies managed
and funded this research. In addition
to the authors, the following NREL
staff provided energy analysis: Michael
Deru, Brent Griffith, Shanti Pless, and
Nicholas Long.
References
1. U.S. Department of Energy. 2005.
“Building Technologies Program Re-
search, Development, Regulatory and Mar-
ket Introduction Plan: Planned Activities
for 2006−2011.” www.eere.energy.gov/
buildings/about/mypp.html.
2. Torcellini, P., et al. 2006. “Les-
sons Learned from Case Studies of Six
High-Performance Buildings.” National
Renewable Energy Laboratory Report
No. TP-550-37542. www.nrel.gov/docs/
fy06osti/37542.pdf.
3. U.S. Department of Energy. 2005.
Buildings Energy Data Book.
4. Energy Information Administration.
2006. Annual Energy Outlook 2006.
www.eai.doe.gov/ioaf.aeo.index.html.
5. ASHRAE. 2004. Advanced Energy
Design Guide for Small Office Buildings.
Atlanta: ASHRAE.
6. Torcellini, P., et al. ������������
2006. “Zero
energy buildings: a critical look at the
definition.” Proceedings of the 2006
ACEEE Summer Study on Energy Effi-
ciency in Buildings. www.nrel.gov/docs/
fy06osti/39833.pdf.
7. Energy Information Administra-
tion. 2002. 1999 Commercial Buildings
Energy Consumption Survey. www.eia.
doe.gov/emeu/cbecs/contents.html.
8. Griffith, B., et al. 2006. “Assessment
of the technical potential for achieving
zero-energy commercial buildings.”
Proceedings of the 2006 ACEEE Summer
Study on Energy Efficiency in Buildings..
9. Griffith, B., et al. 2006. Assessment of
the Technical Potential for Achieving Zero-
Energy Commercial Buildings: Preprint.
www.nrel.gov/docs/fy06osti/39830.pdf.
10. Deru, M., and P. Torcellini. 2004.
“Improving Sustainability of Buildings
through a Performance-Based Design
Approach: Preprint.” National Renew-
able Energy Laboratory Report No.
CP-550-36276. World Renewable En-
ergy Congress VIII. www.nrel.gov/docs/
fy04osti/36276.pdf.
11. Torcellini, P., R. Judkoff, D. Craw-
ley. 2004. “Lessons learned, high-per-
formance buildings.” ASHRAE Journal
46(9):S4 − S11.
12. U.S. Department of Energy. 2006.
Science House at the Science Mu-
seum of Minnesota, High Performance
Buildings Database. www.eere.en-
ergy.gov/buildings/database/overview.
cfm?ProjectID=284. Accessed July 15,
2006.
13. Science Museum of Minnesota.
www.smm.org/sciencehouse/. Accessed
Aug. 4, 2006.
14. Deru, M., and P. Torcellini. 2006.
“Source Energy and Emission Factors
for Energy Use in Buildings,” National
Renewable Energy Laboratory Report
No. CP-550-38617. www.nrel.gov/docs/
fy06osti/38617.pdf.
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
October 2006
About the Authors
Jae-Weon Jeong, Ph.D., is a lecturer and research
associate and Stan Mumma, Ph.D., P.E., is a profes-
sor at the Department of Architectural Engineering,
Pennsylvania State University, University Park, Pa.
Ceiling Radiant
Cooling Panels
Designing a Dedicated Outdoor Air System with
T
 he concept of a dedicated outdoor air system (DOAS) with
parallel sensible cooling was born from the decoupled system
concept, which can be summarized as decoupling of ventilation
and air-conditioning functions, or decoupling of sensible and latent
load functions. First, remove the latent loads from the outside air
(OA) intake and generated in spaces using a 100% OA ventilation
system (i.e., DOAS). Second, remove the space sensible loads
using a parallel mechanical cooling system, such as fan coil units,
conventional variable air volume, and ceiling radiant cooling panel
(CRCP) independent of the ventilation system.
Among several candidates for a paral-
lel sensible cooling system, Mumma1
shows CRCPs may be the best choice
for the DOAS in most aspects: first cost,
energy consumption, thermal comfort,
and indoor air quality. Figure 1 shows
the typical configuration of the DOAS/
CRCP combined system.
For the last few decades, core tech-
nologies required for the DOAS and
the CRCP system have been developed
separately. Now, a few equipment
manufacturers for each core technology
exist in the U.S., Canada, and Europe.
However, as recently as five years ago,
there was no evidence the U.S. HVAC
market would consider the integrated
DOAS/CRCP system. It has been only
in the last few years that serious atten-
tion has been devoted to the integration
of those technologies with focus on
their improved thermal and economical
advantages.
Today, engineers are forced to design
the DOAS/CRCP system on the basis of
qualitative merits, limited experience,
and conservative estimates. The unfamil-
iarity of HVAC designers and contractors
with the new system concept is a sig-
nificant barrier to the wider application
of DOAS/CRCP systems. To overcome
By Jae-Weon Jeong, Ph.D., Associate Member ASHRAE; and Stan Mumma, Ph.D., P.E., Fellow ASHRAE
Ceiling radiant panels.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Oct. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
October 2006
ASHRAE Journal
57
this situation, eight simple steps for designing a DOAS/CRCP
system are provided in this article.
Designing DOAS/CRCP Systems
By designing a DOAS/CRCP system serving four classrooms
located at Williamsport, Pa., the general design procedure is
presented clearly. For simplicity, it is assumed each classroom
has identical basic design conditions as described in Table 1
except the number of occupants.
Step 1: Determine design outdoor air conditions.
In many HVAC system design practices, the climatic design
conditions listed in the 2005 ASHRAE Handbook—Fundamen-
tals2 are used as a design OA condition. As for cooling and/or
dehumidification designs, ASHRAE provides three design OA
data sets: (1) peak dry bulb with mean coincident wet-bulb
temperature (WBT); (2) peak dew point with mean coincident
dry-bulb temperature; and (3) peak wet bulb
with mean coincident dry-bulb temperature.
This data allow the designer to consider vari-
ous operational peak conditions. The first data
set is used to determine peak sensible loads,
the second data set is selected for calculating
the peak latent loads, and the third data set is
used for estimating peak total cooling loads.
Among these three, one data set appropriate
for designing the DOAS should be chosen
by considering the unique characteristics of
the DOAS.
In the DOAS, the OA enthalpy is reduced by the enthalpy
wheel during the summer. The enthalpy wheel transfers excess
moisture and sensible heat contained in the OA stream to the
relatively dry and cool exhaust airstream (i.e., pre-cooling and
dehumidification). The cooling coil is sized based on the OA
enthalpy after the enthalpy wheel preconditioning. Therefore,
the climatic design data set providing the highest design OA
enthalpy should be considered (i.e., peak wet bulb with mean
coincident dry-bulb temperature) for selecting a cooling coil
that has adequate cooling and dehumidification capacity. In
Table 2, ASHRAE’s three OA condition data sets (annual
percentile of 0.4) for Williamsport, Pa., are presented. Among
these three, the third data set (75.6°F [24.2°C]) WBT and 84.7°F
[29.3°C] DBT) showing the highest OA enthalpy is chosen for
this DOAS/CRCP design.
Step 2: Determine target space conditions.
Before determining a target space condition (i.e., room
dry-bulb temperature and percent relative humidity [RH])
maintained by the DOAS/CRCP system, a design mean panel
surface temperature should be chosen first. The design panel
surface temperature should be higher than the room dew-point
temperature (DPT) to avoid condensation on the cooling panel
surfaces. Sixty-two degrees Fahrenheit (16°C) is commonly
used as a design panel surface temperature. Therefore, the room
DPT under the target space condition should be less than or
equal to 62°F (16°C) mean panel surface temperature.
In conventional cooling system design, many engineers use
75°F (24°C) DBT and 50% RH as a target space condition.
This condition corresponds to 65.4 gr/lb (9.34
g/kg) humidity ratio (HR) and 55°F (12.9°C)
DPT. This design condition can also be used
for DOAS/CRCP system design. However,
according to the literature,3,4 if ceiling radiant
panels are used for space cooling, 2°F to 4°F
(1°C to 2°C) higher design space temperature
(i.e., 77°F to 79°F [25°C to 26°C] DBT) can
be used without significant negative impact
on thermal comfort rated by the operative
temperature (OT).
OT can be approximated by a simple aver-
age of the space DBT and mean radiant temperature (MRT). In
general, space MRT is reduced about 2°F to 4°F (1°C to 2°C)
by ceiling radiant cooling. Consequently, the room thermostat
can be set to 2°F to 4°F (1°C to 2°C) higher temperature without
any change in OT. More space sensible loads are met by supply
air, and the required CRCP area can be reduced. Based on above
findings, 79°F (26°C) DBT/50% RH is selected as the target
space condition for this DOAS/CRCP design. It corresponds to
73.8 gr/lb (10.54 g/kg) HR and 58.6°F (14.8°C) DPT. This room
DPT is lower than the design mean panel surface temperature
(62°F [16°C]); therefore, the target space condition of 79°F
(26°C) DBT/50% RH is acceptable.
Ceiling radiant cooling panels.
58
ASHRAE Journal
ashrae.org
October 2006
Sensible Wheel
RA Fan
State 5
State 4
SA Fan
Cooling Coil
Preheat Coil
State 6
State 3 State 2
State 1
Enthalpy Wheel
EA
OA
CRCP
High-Induction
Diffuser
Figure 1: Typical DOAS/CRCP system configuration.
Table 1: Basic design data for conditioned spaces.
Location
Williamsport, Pa.
System Description
DOAS/CRCP System
Serving Four Classrooms
Room Size
26.2 ft × 26.2 ft × 11.5 ft
Number of Occupants
30 people (Classroom 1),
35 people (Classroom 2),
28 people (Classroom 3),
32 people (Classroom 4)
Occupant Heat
Sensible: 256 Btu/h per Person
Latent: 205 Btu/h per Person
Envelope Wall UA value
123.1 Btu/h · °F
Roof UA value
18.9 Btu/h · °F
Lighting Heat
75 Btu/h per Unit Floor Area
Solar
9.9 kBtu/h per Room
Other Assumptions
No Infiltration,
No Moisture Generation Source
Except Occupants
Design Condition
Enthalpy
Peak DB,
89.4°F DB
Mean Coincident WB
72.5°F WB
36.1 Btu/lb
Peak DP,
72.9°F DP
Mean Coincident DB
79.9°F DB
38.3 Btu/lb
Peak WB,
75.6°F WB
39.1 Btu/lb
Mean Coincident DB
84.7°F DB
(selected)
Table 2: Design outdoor air conditions (0.4%, Williamsport, Pa.)
(From the 2005 ASHRAE Handbook—Fundamentals.)
Classroom 1
Classroom 2
Classroom 3
Classroom 4
Sensible Load (Qs)
23.2 kBtu/h
24.5 kBtu/h
22.7 kBtu/h
23.7 kBtu/h
Latent Load (QL)
6.1 kBtu/h
7.2 kBtu/h
5.7 kBtu/h
6.5 kBtu/h
Number of Occupants
30
35
28
32
Required Ventilation
318 cfm (People)
371 cfm (People)
297 cfm (People)
339 cfm (People)
(By Components)
81 cfm (Floor)
81 cfm (Floor)
81 cfm (Floor)
81 cfm (Floor)
Required Ventilation
399 cfm
452 cfm
378 cfm
420 cfm
(Each Room) (Vsa)
Total SA Quantity (Vsa,tot) = 1,649 cfm
Table 3: Design cooling loads and ventilation rate for each space.
.
.
Step 3: Determine design cooling load and required ventila-
tion rate for each space.
Based on Table 1 and predetermined OA and target space
conditions, the design sensible and latent cooling load for each
space are calculated. Required ventilation for each space is es-
timated using the minimum ventilation rates recommended by
ANSI/ASHRAE Standard 62.1-2004, Ventilation for Acceptable
Indoor Air Quality. According to Standard 62.1, a classroom
(for students ages 9 and older) requires 10 cfm (5 L/s) of OA per
person and 0.12 cfm (0.6 L/s) of OA per unit floor area. Table 3
shows the estimated design cooling loads and the ventilation rate
required for each space. In the DOAS/CRCP system, the total
supply air is the sum of the required minimum ventilation rates
(i.e., 1,649 cfm [778.6 L/s]), and the ventilation air distributed
to each conditioned space at constant volume. No contaminated
return air is recirculated to the conditioned space.
Step 4: Determine supply air conditions.
In DOAS/CRCP, the supply air must be dehumidified enough
by the DOAS to maintain the target space humidity level in
each conditioned space. However, the dryness of the supply
air (SA) required for each space may be different because each
space experiences different latent load and needs different SA
quantity although they may be served by one DOAS unit. Con-
sequently, the critical space in the DOAS approach is the space
that requires the driest (lowest HR) supply air. The required SA
humidity ratio for each space can be calculated using Equation
1, and the lowest SA humidity ratio among them should be
selected as a design SA humidity level.
QL
Wsa = Wsp –
 
0.68 ×
sa
(1)
where
Wsa = SA humidity ratio, gr/lb
Wsp = target space humidity ratio, gr/lb
QL = space latent load, Btu/h
sa = space SA flow rate, cfm
In Table 4, the required SA HR for each classroom is calculated
using Equation 1. In this design, the critical space is Classroom 2
where the driest supply air (50.4 gr/lb [7.26 g/kg] HR) should be
supplied. The cooling coil (Figure 1) cools and dehumidifies the
SA preconditioned by the enthalpy wheel to meet this SA dryness.
Assuming the supply air leaves the cooling coil at the saturation
condition, the supply air DBT is 48.6°F (9.2°C) and the humidity
60
ASHRAE Journal
ashrae.org
October 2006
EA
1,649 cfm
OA
EW
SW
72.6°F DB
79°F DB
58.6°F DP
58.6°F DP
73.8 gr/lb HR (61% RH)
73.8 g/kg HR (50% RH)
28.9 Btu/lb ENT
30.6 Btu/lb ENT
RA
SA
State 1
State 2
State 3
State 4
State 6
State 5
84.7°F DB
48.6°F DB
55°F DB
75.6°F WB
(saturated)
78% RH
119.5 gr/lb HR (65.9% RH)
50.4 gr/lb HR
50.4 gr/lb HR
39.1 Btu/lb ENT
19.5 Btu/lb ENT
21 Btu/lb ENT
CC
EA
1,649 cfm
OA
EW
SW
79°F DB
79°F DB
58.6°F DP
58.6°F DP
73.8 gr/lb HR (50% RH)
73.8 gr/lb HR (50% RH)
30.6 Btu/lb ENT
30.6 Btu/lb ENT
RA
SA
State 1
State 2
State 3
State 4
State 6
State 5
84.7°F DB
48.6°F DB
48.6°F DB
75.6°F WB
(saturated)
(saturated)
119.5 gr/lb HR (65.9% RH)
50.4 gr/lb HR
50.4 gr/lb HR
39.1 Btu/lb ENT
19.5 Btu/lb ENT
19.5 Btu/lb ENT
CC
Figure 2: Design outdoor air, supply air and return air conditions.
ratio is 50.4 gr/lb (7.26 g/kg). It is a lower
temperature than the design SA DBT used in
common practice (55°F [12.8°C]). However,
this relatively low-temperature air can be
supplied directly to the conditioned spaces
through the high induction diffusers without
reheating. According to the research,1 the
SA temperature for the DOAS/CRCP sys-
tem can be lowered to 45°F (7.2°C) without
Table 4: Required supply air humidity ratio for each space.
.
Classroom 1
Classroom 2\*
Classroom 3
Classroom 4
Latent Load (QL)
6.1 kBtu/h
7.2 kBtu/h
5.7 kBtu/h
6.5 kBtu/h
SA quantity (Vsa)
399 cfm
452 cfm
378 cfm
420 cfm
Target HR (Wsp)
73.8 gr/lb
73.8 gr/lb
73.8 gr/lb
73.8 gr/lb
Required SA HR (Wsa)
51.3 gr/lb
50.4 gr/lb
51.6 gr/lb
51.0 gr/lb
\* Classroom 2 is the critical space that requires the driest supply air.
Step 5: Determine enthalpy wheel effectiveness and design
cooling coil load.
To estimate the design cooling coil load (required cooling
coil capacity), the SA conditions after the enthalpy wheel (State
2 in Figure 1) should be known. The enthalpy wheel leaving
SA DBT and HR are easily determined using Equations 2 and
3 with knowledge of wheel entering SA and exhaust air (EA)
conditions (DBTs and HRs at State 1 and State 6) and the sen-
sible and latent effectiveness of the enthalpy wheel.
( Cp)min
T2 = T1  – es
(T1 – T6) 
( Cp)1
(2)
min
W2 = W2  – eL
(W1 – W6) 
1
(3)
where
T1, T2, and T6 = DBTs at States 1, 2, and 6, °F
W1, W2, and W6 = HRs at States 1, 2, and 6, gr/lb
( Cp)min = the minimum capacitance flow rate
between SA and EA, Btu/h · °F
min = the minimum pass flow rate
between SA and EA, lb/min
es = sensible effectiveness of the enthalpy wheel
eL = latent effectiveness of the enthalpy wheel
Table 5: Design enthalpy wheel effectiveness values.
penalty in thermal comfort as long as the air is supplied through
the high induction diffusers.
On the other hand, if an engineer wants to use higher design SA
temperature (e.g., from 55°F [12.8°C] to neutral temperature) and
conventional ceiling diffusers in the DOAS approach, the low-
temperature air leaving the cooling coil can be reheated by the
sensible wheel shown in Figure 1. The sensible wheel can maintain
the design SA DBT via rotating speed modulation. However, the
required CRCP area in each space is inevitably increased because
of the reduced sensible cooling capacity of the supply air.
In this design, two different SA temperatures are considered:
(1) 48.6°F (9.2°C) SA DBT (no reheating by the sensible wheel)
with high induction diffusers; and (2) 55°F (12.8°C) SA DBT
(reheating by the sensible wheel) with conventional ceiling
diffusers. In both cases, the SA humidity ratio is not changed
(50.4 gr/lb [7.26 g/kg]) because the sensible wheel does not
recover moisture from the return air (RA) stream. Similarly,
RA humidity ratio (73.8 gr/lb [10.54 g/kg]) is not affected by
sensible wheel operation. RA DBT is decreased from 79°F to
72.6°F (26°C to 22.4°C) in Case (2), increasing the SA tem-
perature from 48.6°F to 55°F (9.2°C to 12.8°C).
The design conditions determined so far are summarized in
Figure 2. For simplicity, the effect of the fan-generated heat is not
considered in this design example.
(A) Case 1: 48.6°F SA Temperature
(B) Case 2: 55°F SA Temperature
Sensible
Latent
Total
Effectiveness, s
Effectiveness, L
Effectiveness, T
Silica Gel
Case 1\*
85.6%
83.5%
83.9%
EW
Case 2\*\*
85.6%
83.9%
84.5%
Molecular
Case 1
84.8%
68.5%
71.4%
Sieves EW
Case 2
84.8%
69.2%
74.0%
\* 48.6°F SA temperature case. \*\* 55°F SA temperature case.
62
ASHRAE Journal
ashrae.org
October 2006
Classroom 1
Classroom 2
Classroom 3
Classroom 4
Case 1
Space Sensible
(Tsa= 48.6°F)
Load (QS)
23.2 kBtu/h
24.5 kBtu/h
22.7 kBtu/h
23.7 kBtu/h
SA Quantity (Vsa)
399 cfm
452 cfm
378 cfm
420 cfm
SA Cooling
Capacity (Qsen,sa)
13.1 kBtu/h
14.8 kBtu/h
12.4 kBtu/h
13.8 kBtu/h
CRCP Cooling
Load (Qsen,p)
10.1 kBtu/h
9.7 kBtu/h
10.3 kBtu/h
10.1 kBtu/h
Case 2
Space Sensible
(Tsa= 55°F)
Load (QS)
23.2 kBtu/h
24.5 kBtu/h
22.7 kBtu/h
23.7 kBtu/h
SA Quantity (Vsa)
399 cfm
452 cfm
378 cfm
420 cfm
SA Cooling
Capacity (Qsen,sa)
10.3 kBtu/h
11.6 kBtu/h
9.7 kBtu/h
10.8 kBtu/h
CRCP Cooling
Load (Qsen,p)
12.9 kBtu/h
12.9 kBtu/h
13 kBtu/h
12.9 kBtu/h
Table 6: Sensible cooling load for the CRCP system.
Because the enthalpy wheel entering SA and EA conditions are
determined in the previous steps, the remaining unknowns in Equa-
tions 2 and 3 are the design sensible and latent effectiveness of the
enthalpy wheel at normal rotating speed (more than 20 rpm).
The design enthalpy wheel effectiveness can be found from
the manufacturer wheel performance data or selection software
using known parameters: desiccant material, wheel entering air
conditions, face velocity, and airflow ratio (ratio of SA flow to
RA flow). In general, the catalog data reflect ANSI/ARI Standard
1060-2001, Performance Rating of Air-to-Air Heat Exchangers
for Energy Recovery Ventilation Heat Equipment,5 rating condi-
tions, and the manufacturers do not guarantee that their rated ef-
fectiveness values are reproduced under the non-standard design
conditions. However, they provide some correction factors for
engineers to consider the impact of non-standard design condition
on the enthalpy wheel performance. The determination of design
enthalpy wheel effectiveness is critical because it affects major
equipment sizing, such as the cooling coil and chiller.
The design enthalpy wheel effectiveness values also can be
estimated by the practical enthalpy wheel effectiveness correla-
tions developed by Jeong and Mumma.6 They proposed simple
linear equations returning the sensible, latent, and total effec-
tiveness for the silica gel or molecular sieve coated enthalpy
wheel at normal rotating speed using six predetermined design
perimeters including face velocity, entering SA DBT and RH,
entering EA DBT and RH, and airflow ratio.
In this example, the remaining unknowns (design sensible and
latent effectiveness) are estimated using the correlations for the
silica gel and the molecular sieve coated enthalpy wheels found in
the literature6 (Table 5). It is assumed that the OA and EA flows
are balanced (the airflow ratio is 1.0), and the design face veloc-
ity at the wheel inlet is 590 fpm (3 m/s). The wheel entering OA
and EA temperatures and relative humidity values for the Cases
1 and 2 required for estimating the design wheel effectiveness
are already determined in the previous step (Figure 2).
As shown in Table 5, the silica gel coated enthalpy wheel
provides higher sensible, latent, and total effectiveness values
than the molecular sieve enthalpy wheel in both cases, and is
selected for this design. Consequently, the SA DBT and HR
after the enthalpy wheel (State 2) are determined by Equations 2
and 3 with known enthalpy wheel sensible and latent effective-
ness values for each design case (Figure 3).
Once the thermodynamic properties of the air before and
after the cooling coil (States 2 and 3 in Figure 3) are known
in both design cases, the design cooling coil load (Qcc) can be
calculated using Equation 4. The average density (ρ) of the SA
conditioned by the cooling coil can be approximated to 0.075
lb/ft3 (1.2 kg/m3) in both cases. Consequently, the required
cooling coil capacities for the Cases 1 and 2 are 91.1 kBtu/h
or 7.6 ton (26.7 kW) and 80.9 kBtu/h or 6.7 ton (23.7 kW),
respectively.
Qcc = 0.06 · r
sa,tot (h2 – h3)
(4)
where
Qcc = cooling coil capacity required, kBtu/h
r = average supply air density, lb/ft3
sa,tot = total air supply quantity, cfm
h2 and h3 = SA enthalpy at States 2 and 3, Btu/lb
As discussed in the previous step, the EA stream is cooled by
the sensible wheel in Case 2, while the SA stream is reheated
by the recovered sensible heat to maintain the design SA DBT
setpoint (55°F [12.8°C]). Finally, in Case 2, the incoming OA is
precooled more by the enthalpy with lower temperature wheel
entering EA compared with Case 1, and the cooling coil size
is reduced about 1 ton (35.17 kW). However, this cooling coil
load saving will be offset by the increased CRCP area.
Step 6: Determine sensible cooling load for the CRCP
system.
In the DOAS/CRCP system, the ceiling radiant panels
installed in each space should accommodate the remaining
sensible load not met by the supply air from the DOAS. In this
design example, the design sensible load (QS) for each class-
.
.
64
ASHRAE Journal
ashrae.org
October 2006
Table 7: Design panel cooling capacities.
Case 1\*
Case 2\*\*
Manufacturer’s Data
31 Btu/h · ft2
31 Btu/h · ft2
Jeong and Mumma’s
42 Btu/h · ft2
32 Btu/h · ft2
(2004) Correlation
\* 48.6°F SA DB with high induction diffusers. \*\* 55°F SA DB with conven-
tional ceiling diffusers.
room was estimated in Step 3 (Table 3). The sensible cooling
provided by the SA (Qsen,sa) can be calculated using Equation
5. Consequently, the difference between the space sensible load
and the SA cooling capacity is the sensible cooling load allo-
cated to the CRCPs installed in each classroom (Equation 6).
Qsen,sa = 1.08 ·  sa (Tsp – Tsa)
(5)
Qsen,p = Qs – Qsen,sa
(6)
where
Qsen,sa = SA cooling capacity, Btu/h
Qsen,sp = panel sensible cooling load, Btu/h
Qs = space sensible cooling load, Btu/h
sa = SA flow rate in each space, cfm
Tsp = space dry-bulb temperature, °F
Tsa = SA dry-bulb temperature, °F
In Table 6, the sensible load
that should be met by the
CRCP system in each space
is presented. As expected, the
CRCPs must accommodate
more sensible load in Case 2
because of the reduced cool-
ing capacity of the supply air
(higher SA temperature).
Step 7: Determine design panel cooling capacity.
In practice, the design cooling capacity per unit panel area
(Btu/h · ft2 [W/m2]) is determined from the panel manufacturer’s
catalog data rated for the test standard, such as DIN 47157 and
ANSI/ASHRAE Standard 138-2005, Method of Testing for Rat-
ing Ceiling Panels for Sensible Heating and Cooling.8 The unit
panel cooling capacity can be selected from the design capacity
tables provided by the panel manufacturer based on the difference
between the room temperature and the mean panel surface tempera-
ture (or mean fluid temperature). However, the manufacturer’s data
rated in their standard test chamber is usually 5% to 30% less than
the actual capacities measured in the real space after installation9
because the tests are performed in a test chamber under ideal condi-
tions (mechanical ventilation and adiabatic walls). Consequently,
the required panel area may be overestimated, and the initial and
operating costs for the CRCP system also may be increased.
This over-design problem in the CRCP system can be avoided
by estimating the design panel cooling capacity for the real
operating conditions. Recently, the unit cooling capacity of top
insulated panels lying on conventional false ceiling T-bar grid in
a mechanically ventilated space was proposed10 as a function of
eight variables including tube spacing (w), panel thickness (δ),
panel thermal conductivity (k), panel inlet chilled water tem-
perature (Tfi), room temperature (Tsp), room position (interior or
perimeter space with or without fenestration), diffuser discharge
air velocity (V), and diffuser characteristic width (W).
In this example, it is assumed the top insulated aluminum pan-
els (δ = 0.04 in. [0.001 m], k = 137 Btu/h · ft · °F [237 W/m · °C])
with 5.9 in. (150 mm) tube spacing (w) are installed in each
classroom. The chilled water temperature supplied to the panel is
close to the target room DPT (Tfi = 59°F [15°C]), and the design
space temperature (Tsp) is 79°F (26°C) as determined previously.
Assume each classroom has
one exterior wall with fenes-
tration greater than 5% of the
total room surface area.
Based on the general dif-
fuser selection procedure,
2 two-way high induction
diffusers (W = 24 in. (0.6 m),
V = 984 fpm [5.0 m/s]) are
selected for each classroom in Case 1, and two conventional
square ceiling diffusers (W = 7.9 in. [0.2 m], V = 590 fpm [3.0
m/s]) are chosen in Case 2. The design air diffusion performance
index (ADPI) for high induction diffusers and conventional
ceiling diffusers are 95% and 86%, respectively.
Based on the previous design conditions, the unit panel cool-
ing capacities for each design case are determined using the
manufacturer’s data and the panel capacity correlation proposed
in the literature10 (Table 7). As expected, the correlation that
considers real operating conditions (enhanced air motion around
the panel caused by mechanical ventilation) gives higher design
panel cooling capacity in both cases than the manufacturer’s data
rated under the conservative test conditions.
Step 8: Determine required CRCP area.
The required CRCP area (Ap) for each classroom is easily
calculated (Equation 7) by dividing the panel sensible cooling
EA
1,649 cfm
OA
EW
SW
72.6°F DB
79°F DB
58.6°F DP
58.6°F DP
73.8 gr/lb HR (50% RH)
73.8 g/kg HR (50% RH)
28.9 Btu/lb ENT
30.6 Btu/lb ENT
RA
SA
State 1
State 2
State 3
State 4
State 6
State 5
84.7°F DB
79.7°F DB
48.6°F DB
48.6°F DB
75.6°F WB
80.9 gr/lb HR
(saturated)
(saturated)
119.5 gr/lb HR 31.8 Btu/lb ENT
50.4 gr/lb HR
50.4 gr/lb HR
39.1 Btu/lb ENT
19.5 Btu/lb ENT 19.5 Btu/lb ENT
CC
Figure 3: Supply air properties at State 2.
EA
1,649 cfm
OA
EW
SW
79°F DB
79°F DB
58.6°F DP
58.6°F DP
73.8 gr/lb HR (50% RH)
73.8 g/kg HR (50% RH)
30.6 Btu/lb ENT
30.6 Btu/lb ENT
RA
SA
State 1
State 2
State 3
State 4
State 6
State 5
84.7°F DB
74.1°F DB
48.6°F DB
55°F DB
75.6°F WB
80.9 gr/lb HR
(saturated)
78% RH
119.5 gr/lb HR 30.4 Btu/lb ENT
50.4 gr/lb HR
50.4 gr/lb HR
39.1 Btu/lb ENT
19.5 Btu/lb ENT 21 Btu/lb ENT
CC
(A) Case 1: 48.6°F SA Temperature
(B) Case 2: 55°F SA Temperature
66
ASHRAE Journal
ashrae.org
October 2006
load (Qsen,p) estimated in Step 6 by the unit design panel capac-
ity (qp) determined in Step 7.
Qsen,p
Ap =  
qp
(7)
where
Ap = the CRCP area required, ft2
Qsen,p = space sensible cooling load, Btu/h
qp = cooling capacity of the panel, Btu/h · ft2
As shown in Table 8, Case 2 requires more radiant panels
in every classroom compared to Case 1 because of increased
panel load caused by reduced SA cooling capacity as discussed
in Step 6. Consequently, the ceiling coverage ratio (CCR), the
ratio of ceiling covered by the radiant panels is higher in Case
2. In Case 1, 12% to 13% of the panel area can be saved by
considering the panel capacity enhancement caused by the
mechanical ventilation instead of manufacturer’s conservative
design capacity. Similarly, 1% to 2% of panel area savings is
possible even in conventional design conditions (Case 2). It
seems to be very small savings, but its impact on the total initial
cost of the DOAS/CRCP system may be significant because of
the relatively high price of the CRCPs.
Conclusion
In this article, a general DOAS/CRCP system design proce-
dure was presented using a simple design example. Although a
DOAS/CRCP system design tool consisting of reliable design
data, verified simulation models, and more systematic design
guide is still missing, the eight simple steps for DOAS/CRCP
system design presented in this work would be useful to en-
gineers considering a DOAS/CRCP system and being forced
to design the DOAS/CRCP system on the basis of qualitative
merits, limited experience, and conservative estimates.
References
1. Mumma, S.A. 2001. “Designing dedicated outdoor air systems.”
ASHRAE Journal. 43(5):28–31.
2. 2005 ASHRAE Handbook—Fundamentals.
3. Kilkis, B.I. 1993. “Radiant ceiling cooling with solar energy:
Fundamentals, modeling, and a case design.” ASHRAE Transactions
99(2):521–533.
4. Niu, J.L. and J. Burnett. 1998. “Integrating radiant/operative
temperature controls into building energy simulations.” ASHRAE
Transactions 104(2):210–217.
5. ANSI/ARI Standard 1060-2001, Standard for Rating Air-to-Air
Heat Exchangers for Energy Recovery Ventilation Equipment.
6. Jeong, J.W. and S.A. Mumma. 2005. “Practical thermal perfor-
mance correlations for molecular sieve and silica gel loaded enthalpy
wheels.” Applied Thermal Engineering 25:719–740.
7. DIN. 1997. DIN 4715—Cooling Surfaces for Rooms; Part 1:
Measuring of the Performance with Free Flow. Deutsches Institut
für Normung.
8. ANSI/ASHRAE Standard 138-2005, Method of Testing for Rating
Ceiling Panels for Sensible Heating and Cooling.
9. Kochendörfer, C. 1996. “Standard testing of cooling panels and their
use in system planning.” ASHRAE Transactions 102(1):651–658.
10. Jeong, J.W. and S.A. Mumma. 2004. “Simplified cooling capac-
ity estimation model for top insulated metal ceiling radiant cooling
panels.” Applied Thermal Engineering 24(14):2055–2072.
Design Capacity
Design Case
Item
Classroom 1
Classroom 2
Classroom 3
Classroom 4
Qsen,p
10.1 kBtu/h
9.7 kBtu/h
10.3 kBtu/h
10.1 kBtu/h
Case 1\*
qp
31 Btu/h · ft2
31 Btu/h · ft2
31 Btu/h · ft2
31 Btu/h · ft2
Ap
329 ft2
319 ft2
340 ft2
329 ft2
Manufacturer’s
CCR
48%
46%
49%
48%
Data
Qsen,p
12.9 kBtu/h
12.9 kBtu/h
13.0 kBtu/h
12.9 kBtu/h
Case 2\*\*
qp
31 Btu/h · ft2
31 Btu/h · ft2
31 Btu/h · ft2
31 Btu/h · ft2
Ap
418 ft2
418 ft2
428 ft2
418 ft2
CCR
61%
61%
62%
61%
Qsen,p
10.1 kBtu/h
9.7 kBtu/h
10.3 kBtu/h
10.1 kBtu/h
Case 1
qp
42 Btu/h · ft2
42 Btu/h · ft2
42 Btu/h · ft2
42 Btu/h · ft2
Ap
244 ft2
237 ft2
253 ft2
244 ft2
Jeong and Mumma’s
CCR
35%
34%
37%
35%
(2004) Correlation
Qsen,p
12.9 kBtu/h
12.9 kBtu/h
13.0 kBtu/h
12.9 kBtu/h
Case 2
qp
32 Btu/h · ft2
32 Btu/h · ft2
32 Btu/h · ft2
32 Btu/h · ft2
Ap
409 ft2
409 ft2
420 ft2
409 ft2
CCR
59%
59%
61%
59%
\* 48.6°F SA DB with high induction diffusers. \*\* 55°F SA DB with conventional ceiling diffusers.
Table 8: Ceiling radiant cooling panel areas required.
22
ASHRAE Journal
ashrae.org
October 2006
Effects of HVAC
On Student
Performance
Research Report on
‘...air quality and temperatures
in classrooms are important
factors in the learning process
and improving them should be
given as much priority as
improving teaching materials
and methods.’
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Oct. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
October 2006
ASHRAE Journal
23
considering that environmental conditions in schools have been
found to be both inadequate and frequently much worse than in
office buildings.9,10 The most common defects in schools includ-
ed poor building construction and maintenance; poor cleaning;
insufficient outdoor air supplied to occupied spaces; water leaks;
inadequate exhaust airflows; poor air distribution or balance; poor
maintenance of heating, ventilation and air-conditioning systems;
water leaks; and high levels of volatile organic compounds, al-
lergens and molds. Inadequate temperature control in classrooms
resulting in elevated temperatures was also common.
The indoor environment in schools has been much less stud-
ied than in other buildings such as offices, even though children,
unlike adults, are much more vulnerable, must perform work
that is not optional and is almost always new to them, and cannot
make decisions concerning their school environment. (Children
are placed in schools rather than being able to choose one, while
adults can change their job, leading to the “healthy worker” ef-
fect in surveys of office conditions. Only data from those who
can sustain the environmental conditions and, therefore, do not
seek other work are ever collected.)
The present study was carried out to fill the present gap in our
knowledge of how poor environmental conditions in schools
affect the performance of schoolwork. The objective was to
investigate whether improving indoor air quality by increasing
outdoor air supply rates to classrooms and reducing classroom
air temperature during periods with elevated temperatures can
improve the performance of schoolwork by children.
About the Authors
Pawel Wargocki, Ph.D., is an associate professor at the International Centre
for Indoor Environment and Energy, Department of Mechanical Engineer-
ing, Technical University of Denmark. He is vice president for research of
ISIAQ, the International Society for Indoor Air Quality and Climate. David
P. Wyon, Ph.D., is a professor at the International Centre for Indoor En-
vironment and Energy, Department of Mechanical Engineering, Technical
University of Denmark.
The only available data on the effects of classroom tempera-
tures originate from studies performed in the 1960s and 1970s.
In one series of scientific experiments,4 with exposures last-
ing only two lessons, the performance of tests of reading and
mathematics was reduced by as much as 30% at 27°C (81°F)
in comparison with 20°C (68°F).
Another study,5 a comparison over six to eight weeks of
test performance in two adjacent classrooms, one with and
one without air conditioning, found that performance was
about 5.7% better at the lower temperature (classroom air
temperatures averaged 22.5°C [72.5°F] and 26°C [78.8°F]
respectively). However, this small but increasing difference in
test performance could have been due to gradually increasing
resentment rather than to any direct effect of temperature, as
the children were not used as their own controls.
With regards to the effects of classroom air quality, the only
available data originate from a study that found a weak association
between increases in carbon dioxide (CO2) levels in classrooms
in a range from 600 to 3,800 ppm and increase in simple reaction
time as measured with a diagnostic psychological test, which
must be considered a dubious predictor of the performance of
schoolwork.6 Furthermore, this study did not eliminate possibly
confounding factors, as different schools were compared.
Another study showed that pollutants emitted from gas heat-
ers in homes negatively affect school attendance.7 It found an
association between attendance and conditions in homes rather
than in schools, and simply assumed that attendance is a good
predictor of school performance. Although one study showed
poor maintenance in schools might be associated with the poor
academic achievement of the children attending them,8 this link
may not be causal, that is, it simply may be an example of the
negative consequences of the multiple factors that make up an
underachieving school collection area.
This lack of knowledge concerning the effects of poor class-
room environmental conditions on schoolwork is surprising,
P
oor indoor air quality and high indoor air temperatures have been shown to negatively affect
adults’ performance of office work,1,2 but little information exists on whether they also have
negative effects on the performance of schoolwork by children. This was the conclusion of a recent
wide-ranging and authoritative review of published research that is relevant to school classrooms.3
By Pawel Wargocki, Ph.D.; and David P. Wyon, Ph.D., Member ASHRAE
24
ASHRAE Journal
ashrae.org
October 2006
Experimental Approach
Five independent field intervention experiments were carried
out in six identical classrooms in an elementary school in Den-
mark.11,12 In three experiments carried out in late summer and
winter, the outdoor air supply rate per person was increased from
about 3 to 9.5 L/s (6.4 to 20.1 cfm), while in two experiments
carried out in late summer the temperature was reduced from
about 25°C to 20°C (77°F to 68°F). The outdoor air supply rate
was increased using the existing mechanical ventilation system
while temperature was reduced by either operating or idling split
cooling units that had been installed in the classrooms for the
purpose of the experiments. The interventions were implemented
in a crossover design balanced for order of presentation.
Each experiment was carried out in two parallel classrooms at
a time, and each condition lasted for a week. In alternate weeks,
the improved condition was imposed in one classroom, the other
one acting as the reference condition (unchanged ventilation
and temperature) during that week, and the conditions were
then switched between the classrooms for the following week
(crossover design).
For each condition, tasks
representing up to eight dif-
ferent aspects of schoolwork,
from reading to mathematics,
were performed by 10- to 12-
year-old children. The tasks
were selected so that they
could have been a natural
part of an ordinary school
day, and were inserted into
an appropriate lesson. They
included: addition, multi-
plication and subtraction of
numbers; checking columns
of numbers against each other;
sentence comprehension;
proofreading of text with deliberate errors; acoustic proofread-
ing of text with deliberate errors when listening to a recorded
voice reading the correct version aloud; and reading of text
with choice points inserted to determine whether the children
understood the text.
The children’s normal class teachers introduced the tasks at
fairly even intervals throughout each experimental week, accord-
ing to the lesson timetable, and each task lasted no more than 10
minutes. No more than one task was performed during one lesson
and generally no more than two tasks per day. At the end of each
week the pupils reported their perceptions of the environmental
conditions in the classrooms and the intensity of any health-re-
lated symptoms on questionnaires presented by teachers. Both
teachers and pupils were blind to interventions.
During the experiments, the teachers and pupils were allowed
to open the windows as usual, and no changes to the lesson
plan or normal school activities at school were made to ensure
that the teaching environment and daily routines remained as
normal as possible. In each condition a sensory panel of adult
volunteers assessed the air quality in classrooms after the les-
sons had ended and children had left the classrooms, so as to
avoid any disturbance of school activities.
Experimental Interventions
The classrooms where the experiments were conducted were
mechanically ventilated with 100% outdoor air, and to conserve
energy, the air-handling units had been adjusted years previously
to run below their design capacity. This was one of the reasons
that the school was selected for the study because it was pos-
sible to modify the existing system to experimentally increase
the outdoor air supply rate. This was achieved by fitting a larger
fan motor with a frequency controller, and dampers that made
it possible to switch the additional airflow achieved between
classrooms in alternate weeks. However, no doubt in response
to the reduced ventilation rate, teachers had become accustomed
to opening windows to improve classroom air quality, and in
the interests of realism this was allowed to continue.
Therefore, it was not sufficient to simply measure the mechani-
cally provided airflow rate, as
the actual effective ventilation
rate was dependent on the
frequency and the length of
opening of windows, as exem-
plified in Figure 1. The actual
effective ventilation rates in
the classrooms were estimated
from continuous measure-
ments of CO2 made when
pupils were in the classrooms
using records of the number of
pupils present and assuming
that pupils produced CO2 at a
rate similar to adults in offices
due to their higher activity, as
implied by other studies.13
In the first experiment, the effective ventilation rate estimated
in this way was about 4 L/s per person (8.5 cfm/person) and
8.5 L/s per person (18 cfm/person) at the two outdoor air sup-
ply rates. In the second experiment, the corresponding values
were 3 L/s per person (6.4 cfm/person) and 6.5 L/s per person
(13.8 cfm/person). In the third experiment, in which classroom
temperatures were also manipulated, they were 5 L/s per person
(10.6 cfm/person) and 9.5 L/s per person (20.1 cfm/person).
Average CO2 levels measured in the occupied classrooms
under two conditions that were established were 1,280 ppm
and 920 ppm in the first experiment, 1,130 ppm and 900 ppm
in the second experiment, and 1,000 ppm and 780 ppm in the
third experiment. Average momentary peak CO2 levels under
all conditions were in the range from 840 ppm to 1,760 ppm,
indicating that these experiments were not comparing worst-
case conditions with ideal conditions. These levels are by no
means unusual in classrooms everywhere.
In the first experiment, the outdoor air supply rate was ma-
nipulated both in weeks in which a used supply air filter was in
2,200
2,000
1,800
1,600
1,400
1,200
1,000
800
600
400
PPM
Low Ventilation Rate
High Ventilation Rate
7:50
8:18
8:47
9:16
9:45
10:14
10:42
11:11
11:40
12:09
12:38
13:06
13:35
14:04
14:33
15:02
15:30
15:59
Figure 1: Typical variation of CO2 in a classroom with normal and
increased outdoor air supply rate. Shaded areas indicate periods in
which children were absent.
26
ASHRAE Journal
ashrae.org
October 2006
Temp. High
Temp. Low
30
28
26
24
22
20
18
T  [C ]
7:30
9:00
10:30
12:00
13:30
15:00
16:30
Figure 2: Typical air temperature variation in a classroom with and
without cooling. Shaded areas indicate when children were absent.
place, and in weeks in which it had been replaced with a new
filter. As no effects of changing the filter on performance could
be shown, the data obtained under both filter conditions were
pooled. In the other two experiments, new supply air filters were
installed each week. Noise levels in classrooms were unaffected
by increasing the outdoor air supply rate.
Classroom temperatures were manipulated in two experiments,
both in late summer. In the control condition, with no cooling,
temperatures rose during the morning and remained high in the af-
ternoon. In the experimental condition, the split cooling units were
controlled to maintain a constant temperature, as exemplified in
Figure 2. Teachers always were allowed to open windows as usual,
which they tended to do slightly more often when it was warm in
the classroom, this and variations in outdoor temperature made it
impossible to replicate conditions exactly in each experiment.
In the first experiment, in which the outdoor air supply rate
also was manipulated, the average air temperature in the class-
rooms was about 20°C (68°F) when cooling was provided and
23.6°C (74.5°F) in the warmer
reference condition, so that the
difference was 3.6 K (6.5°F).
Average maximum tempera-
tures in the two conditions
differed by 3.9 K (7.0°F).
In the second experiment,
which was run in the same
two classrooms the following
summer, the air temperature
in the classrooms was 21.6°C
(70.9°F) when cooling was
provided and 24.9°C (76.8°F)
in the reference condition, i.e.,
a 3.3 K difference (5.9°F); a
slightly lower difference of
2.3 K (4.1°F) was observed between the average maximum
temperatures measured. The air circulation fans in the in-
classroom cooling units were run continuously, whether or not
cooling was being provided, to provide a placebo reference
condition and to ensure that the background noise level did not
differ systematically between temperature conditions. In these
experiments on classroom temperature, new supply air filters
were installed each week.
Effects on Children
The detailed results of the experiments have been submitted
to ASHRAE’s HVAC&R Research journal.11,12 They show that
increasing the outdoor air supply rate and reducing moderately
elevated classroom temperatures significantly improved the
performance of many tasks, mainly in terms of how quickly
each pupil worked (speed) but also for some tasks in terms of
how many errors were committed (% errors, the percentage of
responses that were errors). The improvement was statistically
significant at the level of P # 0.05, meaning that in 100 repeti-
tions the observed result would be obtained by chance no more
than five times. The pupils indicated that the classrooms were
significantly less warm at reduced temperatures, and that the air
was significantly fresher when the outdoor air supply rate was
increased or temperature reduced. The children’s perception of
classroom air quality was supported by the sensory panel as-
sessments of air quality that were made in the same classrooms
after the children had gone home. Health-related symptoms
(self-reported) generally were unaffected.
When the outdoor air supply rate increased from 3 to 9.5
L/s per person (6.4 to 20.1 cfm/person), the speed at which the
children performed four numerical and two language-based
tasks improved significantly, and in the case of one numerical
task the % errors was significantly reduced.
When the temperature was reduced from 25°C (77°F) to
20°C (68°F), the performance of two arithmetical and two
language-based tests improved significantly. The improvement
again was in terms of speed, except in the case of an acoustic
proofreading exercise where the speed was fixed by the rate of
dictation. In this task, reducing the air temperature reduced the
percentage of errors missed
in one experiment and led to
an increase in false-positive
identifications in another,
indicating that subjects were
trying harder.
Using experimental data an
attempt was made to establish
relationships between the per-
formance of schoolwork and
classroom ventilation, and the
performance of schoolwork
and classroom temperature.
The relationships were derived
by first normalizing the perfor-
mance of each individual task,
by dividing by average performance throughout each experiment
independently of conditions, and then by regressing normalized
performance against the outdoor air supply rates and classroom
temperatures. The relationships were established independently
for the effects on speed and on % errors and using the perfor-
mance of all tasks presented to pupils. The results are shown in
Figures 3 and 4. They suggest that doubling outdoor air supply
rate would improve the performance of schoolwork in terms of
speed by about 8% while reducing classroom air temperature
by 1°C (1.8°F) would improve performance in terms of speed
by about 2%.
If data only from those tasks in which performance was sig-
nificantly affected by the interventions were used to establish
the relationships, as has been reported elsewhere,14 doubling
outdoor air supply rate would improve the performance of
schoolwork in terms of speed by about 14% while reducing
classroom air temperature by 1°C (1.8°F) would improve per-
formance in terms of speed by about 4%. Increasing outdoor
air supply rate and reducing classroom temperature would not
have a measurable effect on the performance of schoolwork in
terms of % errors.
October 2006
ASHRAE Journal
27
120%
110%
100%
90%
80%
70%
Normalized Performance, Speed
120%
110%
100%
90%
80%
70%
Normalized Performance, Speed
0
2
4
6
8
10
Outdoor Air Supply Rate, L/s per Person
R2 = 0.43; P < 0.001
120%
110%
100%
90%
80%
70%
Normalized Performance, Errors
0
2
4
6
8
10
Outdoor Air Supply Rate, L/s per Person
R2 = 0.02; P < 0.30
Figure 3: Performance of schoolwork as a function of outdoor air supply rate. Performance is expressed in terms of the speed at which tasks were
performed (left) and the percentage of errors committed (right). Dots show performance of individual tasks (open dots indicate those tasks in which
performance differed significantly between conditions), while lines show the regression (solid line) with 95% confidence bands (dashed line).
18°C
20°C
22°C
24°C
26°C
R2 = 0.46; P < 0.001
120%
110%
100%
90%
80%
70%
Normalized Performance, Errors
18°C
20°C
22°C
24°C
26°C
R2 < 0.01; P < 0.99
Figure 4: Performance of schoolwork as a function of classroom temperature. Performance is expressed in terms of the speed at which tasks were
performed (left) and the percentage of errors committed (right). Dots show performance of individual tasks (open dots indicate those tasks in which
performance differed significantly between conditions), while lines show the regression (solid line) with 95% confidence bands (dashed line).
Discussion and Practical Conclusions
The present study was an experimental field study, using
children as their own controls, so the observed differences in
performance between conditions cannot have been due to differ-
ences between groups of children. Both of the conditions to be
compared were established at the same time, so external effects
such as weather cannot have contributed to the average differ-
ence between conditions that was observed. Unlike anecdotal
before-after studies of classroom upgrades, this study provides
strong evidence that improving indoor air quality in class-
rooms by increasing the outdoor air supply rate, and reducing
moderately elevated classroom temperatures, can substantially
improve the performance of a wide range of tasks characteristic
of schoolwork, from rule-based logical and mathematical tasks
requiring concentration and logical thinking to language-based
tasks requiring concentration and comprehension.
The magnitude of the effects on the performance of school-
work is larger than was found for the performance of office work
by adults.1,2 This suggests that children are more susceptible
to environmental conditions, although the observed difference
between adults and children may have occurred because adults
are expected to overcome the negative effects of indoor envi-
ronmental conditions to meet deadlines, to complete projects,
to follow orders, etc.
Even though the mechanisms by which classroom conditions
affect children are poorly understood, and it still remains to
quantify how the observed effects on individual tasks would
affect overall progress in learning, it is undeniable that enabling
children to complete routine exercises more quickly would leave
more time for other school activities.
The present results demonstrate that air quality and tem-
peratures in classrooms are important factors in the learning
process and improving them should be given as much priority
as improving teaching materials and methods. In the absence
28
ASHRAE Journal
ashrae.org
October 2006
of Schoolwork by Children” and by a grant from the Danish
Technical and Scientific Research Council (STVF) supporting
the International Centre for Indoor Environment and Energy
at the Technical University of Denmark.
The authors would like to acknowledge the careful and
efficient work of the postgraduate engineers who acted as
research assistants (Maria Schaub Hansen, Sophie Irgens, Line
Jark, Kasper Lynge Jensen, Mateusz Komenda, Bartłomiej
Matysiak, Cristina Pirvu and Henry Cahyadi Willem), and
to thank Bent Michael Nielsen, who helped during selection
of the school, as well as the teachers, parents and pupils who
took part in the experiments.
Readers should be aware that the final report has not been
submitted to the sponsoring ASHRAE technical committee.
Also, subsequent articles in HVAC&R Research could differ in
some ways, including the conclusions and analysis.
References
1. Wyon, D.P. and P. Wargocki. 2006a. “Room temperature effects on
office work.” In: Clements-Croome, D. (ed.) Creating the Productive
Workplace, 2nd ed., 181 – 192. London: Taylor & Francis.
2. Wyon, D.P. and P. Wargocki. 2006b. “Indoor air quality effects on
office work.” In: Clements-Croome, D. (ed.) Creating the Productive
Workplace, 2nd ed., 193 – 205, London: Taylor & Francis.
3. Mendell, M.J. and G.A. Heath. 2005. “Do indoor pollutants and
thermal conditions in schools influence student performance? A critical
review of the literature.” Indoor Air 15:27 – 52.
4. Wyon, D.P. 1970. “Studies of children under imposed noise and
heat stress.” Ergonomics 13(5):598 – 612.
5. Schoer, L. and J. Shaffran. 1973. “A combined evaluation of three
separate research projects on the effects of thermal environment on
learning and performance.” ASHRAE Transactions 79:97 – 108.
6. Myhrvold, A.N., E. Olsen and Ø. Lauridsen. 1996. “Indoor envi-
ronment in schools—Pupils’ health and performance in regard to CO2
concentration.” Proceedings of Indoor Air ’96 4:369 – 374.
7. Pilotto, L.S., R.M. Douglas, R.G. Attewell and S.R. Wilson. 1997.
“Respiratory effects associated with indoor nitrogen dioxide exposure
in children.” International Journal of Epidemiology 26(4):788 – 796.
8. Berner, M. 1993. “Building conditions, parental involvement,
and student achievement in the District of Columbia public school
system.” Urban Education 28(1):6 – 29.
9. Daisey, J., W.J. Angell and M.G. Apte. 2003. “Indoor air quality,
ventilation and health symptoms in schools: an analysis of existing
information.” Indoor Air 13:53 – 64.
10. EFA. 2001. Indoor air pollution in schools. Helsinki: European
Federation of Asthma and Allergy Associations.
11. Wargocki, P. and D.P. Wyon. 2006a. “The effects of outdoor air
supply rate and supply air filter condition in classrooms on the per-
formance of schoolwork by children (1257-RP).” HVAC&R Research
(submitted).
12. Wargocki, P. and D.P. Wyon. 2006b. “The effects of moderately
raised classroom temperatures and classroom ventilation rate on the
performance of schoolwork by children (1257-RP).” HVAC&R Re-
search (submitted).
13. Pejtersen, J., et al. 1991. “Air pollution sources in kindergartens.”
Proceedings of Healthy Buildings—IAQ ’91 pp. 221 – 224, Atlanta:
ASHRAE.
14. Wargocki, P. and D.P. Wyon. 2006b. “The performance of school-
work by children is affected by classroom air quality and temperature.”
Proceedings of Healthy Buildings 2006, Vol. A, pp. 379.
of any direct evidence that classroom environmental condi-
tions affect schoolwork, the tendency has been to discount
their importance, so that today they are often much worse
than in the offices where adults work.9,10
Although in the present experiments air quality and tem-
perature were improved by increasing ventilation and cooling,
it should be remembered that they can also be improved by
many different means, e.g., by eliminating pollution sources,
by air cleaning and/or by improving the architectural design,
and that the benefits for schoolwork are likely to be the same
as were observed in the present experiments.
The present results can be generalized to other developed
countries, where the climate, classroom conditions, level of
education and educational approach often are similar to those
in Denmark. It seems likely that the observed positive impact
on the performance of schoolwork that can be achieved by
preventing children from feeling too warm also would oc-
cur in warmer climates. However, this assumption will have
to be validated by repeating the study in hotter and more
humid climates.
Acknowledgments
This work was supported by ASHRAE Research Project
1257-RP, “Indoor Environmental Effects on the Performance
Advertisement formerly in this space.
October 2006
ASHRAE Journal
29
California’s
Title 24
& Cool Storage
M
ost U.S. states use ANSI/ASHRAE/IESNA Standard 90.1,
Energy Standard for Buildings Except Low-Rise Residential
Buildings. However, the standard does not specifically address
permanent peak load reduction. California changed its building
codes to more directly approach reducing peak demand. If this
innovative strategy proves successful, it could signal the adoption
of significant changes to building codes nationwide.
In October 2005, Title 24-2005, California’s Energy Efficiency
Standards for Residential and Nonresidential Buildings, was en-
acted. Possibly the most dramatic change is the adoption of time
dependent valuation (TDV). TDV is the “currency” for evaluating
building performance. TDV replaces source energy, which had been
the accepted currency since the California Energy Commission
(CEC) first instituted energy standards in 1978.1
By Mark MacCracken, P.E., Member ASHRAE
About the Author
Mark MacCracken is president/CEO of Calmac Manufacturing in Fair Lawn, N.J. He is vice chair of
ASHRAE Standard Project Committee 189, Standard for the Design of High-Performance, Green Buildings
Except Low-Rise Residential Buildings, and past chair of Technical Committee 6.9, Thermal Storage.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published
in ASHRAE Journal Vol. 48, Oct. 2006. For personal use only. Additional reproduction, distribution, or transmission in
either print or digital form is not permitted without ASHRAE’s prior written permission.
30
ASHRAE Journal
ashrae.org
October 2006
The CEC 2005 Compliance Manual states:
TDV, as the name implies, values energy differently de-
pending on the time it is used. This means that electricity
saved on a hot summer afternoon will be worth more in
the compliance process than the same amount of elec-
tricity saved on a winter morning. The value assigned
to energy savings through TDV more closely reflects the
market for electricity, gas, propane and other energy
sources and provides incentives for measures such as
thermal storage or daylighting, which are more effective
during peak periods.2
Previous versions of the code attempted to restrict a
building’s consumption of energy in one of two ways, either
by prescribing the minimum efficiency a device may have
or by a performance-based approach, which was determined
by computer simulation. The latter method calculated the
kilowatt-hours the building used and then multiplied the
total by a constant heat rate (Btu/kWh) factor to obtain a
total quantity of source energy for electricity. Adding natu-
ral gas use to that total established the total building source
energy. That total had to be less than a base building to be
in compliance.
California’s energy crisis of 2001 made it clear that the
state’s overall energy consumption is only part of the problem.
Conservation of energy in the summer, daytime, high-demand
periods is apparently a more immediate and possibly a more
critical issue to the stability of California’s energy supply than
just overall energy reduction. In fact, the CEC Web site states
that one of the compelling reasons for changing the code in
2005 was to “emphasize energy-efficiency measures that save
energy at peak periods and seasons.”3 The 2001 Title 24 code
changes did not address peak load reduction directly though
they reduced electricity demand by about 150 MW each
year. The new code, under TDV now strongly “favors peak
energy-saving measures over off-peak measures.”4 The 2005
codes are expected to reduce electricity demand by another
180 MW each year.5
Traditional air-conditioning systems are the single largest
contributors to peak demand, greatly aggravating the strain
imposed on the existing electrical supply infrastructure. They
perform two basic functions, namely to create and distribute
cooling. However, the inclusion of storage to the system
decouples these two functions, making possible a dramatic
reduction of peak demand.
TDV Energy Implications and Beyond
A number of studies6,7 have demonstrated that it is more
efficient to generate and distribute power at night than to do
so during the day. Although some of the inefficiency was due
to daytime power line losses, the study showed that the main
cause of the inefficiency was peaking plants. While base
load power plants run with heat rates in the range of 8,000
Btu/kWh, peaking plants operate in the 11,000 Btu/kWh
range (±2,000). By using off-peak energy, the utility should\*
save source energy, while supplying the same usable unit of
energy to the building.
Although the TDV numbers for electricity have the same
units as a power plant’s heat rates (Btu/kWh) and incorporate
those hourly variations, they are much more than simply heat
rates. They also reflect the societal and environmental implica-
tions of the use of on-peak power such as:
• On-peak power supplied to California is nearly twice as
dirty as off-peak;\*,8
• Peak shifting results in lower greenhouse emissions;\*,9
• If California were to meet its own energy needs, it would
have to locate sites for additional power plants; and
• More plants require more transmission lines and enhanc-
ing distribution systems to get energy from the transmis-
sion lines to buildings.
On-peak power impacts our society in many ways that are
hidden from the kWh the meter records. That’s why the CEC
has focused on the TDV of energy.
The code uses TDV whereby it assigns a value (k-Btu/kWh)
to every hour of the year (8,760 hours/year). Table 1 shows
that in Zone 10 at 4 p.m., for one kWh you will be “charged”
74,385 Btu, while at 4 a.m. it would 16,298 Btu. Whereas
this ratio is 4.5:1 from daily high to night low, the average 12
hours from 10 a.m. to 9 p.m. vs. 10 p.m. to 9 a.m. is 2.75:1.
This is a large difference for the same kWh. (Designers should
remember that this is not related to the actual cost of energy
(see sidebar, How Cool Storage Saves).
Over the course of the year, the average difference between
daytime and nighttime multipliers can be as low as 20% in
the winter to more than 275% in the summer.
To comply with the Title 24 code when using the per-
formance compliance approach, a building’s TDV Btu use
must not exceed a usage amount calculated for a base build-
ing. This is determined by taking the engineer’s simulated
hourly electric and gas requirements for the building, mul-
tiplying each hourly requirement by the hourly TDV then
totaling them.
Cool storage offers engineers a powerful means of shift-
ing kWh from on-peak to off-peak periods, when the
TDV charges might be half of what they are during the
day, while being transparent to the occupants (see side-
bar). As of Oct. 1, 2005, all new buildings in California
seeking a certificate of occupancy were to be analyzed in
this way.
Air-Cooled vs. Water-Cooled Chillers
Title 24 code, under Section 144 (i) (which is in the pre-
scriptive section), also states that buildings with chilled water
plants larger than 300 tons (1055 kW) total capacity can only
use air-cooled equipment to meet up to 100 tons (350 kW) of
\* Savings are dependent on utility’s specific mixture of generation resources and can
vary widely by region.
32
ASHRAE Journal
ashrae.org
October 2006
How Cool Storage Saves
With large cool storage systems, the distribution of cooling
in a building still relies on circulating a chilled heat-transfer-
fluid to fan-coils around the building, however, the chillers
operate during off-peak periods to create the cooling. The
“coolth” created at night is then available to provide cooling
during the more expensive on-peak periods. Whether you
check utility rates in New York, Detroit, Dallas, Atlanta,
Florida or California, summertime electricity is 50% to 70%
less expensive at night when demand charges are factored
in. And, even in areas where flat rates are offered, with no
demand charge, the rate you receive normally will be based
on your load factor (the higher the load factor, the lower
your flat rate). Cool storage not only dramatically reduces
the use of peak-period, high-cost energy; it can also reduce
total energy usage by as much as 13%.12,13
The chillers produce either ice or chilled water during
lower-priced,14 off-peak periods. When the higher daytime
rates come into effect, the stored cooling can be used to
meet the entire cooling load or used to supplement the
system. If used to supplement the system, chiller efficiency
is improved by allowing more continuous chiller operation at
outputs closer to full capacity and at elevated leaving chilled
water temperatures, minimizing part-load losses.
Some of these systems also reduce the size of the build-
ing’s air-conditioning equipment including chillers, cooling
towers, pumps and electrical service.13
In new construction (multi-chiller system), initial costs for
cool storage are often comparable to non-storage cooling
systems.15 The installed cost of a ton of chiller plant var-
ies widely across the U.S., however, a range of $1,000 to
$1,500 normally covers it. Storage also has a wide range
depending on the type and size of system (water or ice, 1,000
or 100,000 ton-hr [3500 kWh or 35,000 kWh]) however a
reasonable range is $80 to $150/per ton-hr ($23 to $43 per
kWh). Normally, for office buildings or school applications,
8 to 10 ton-hr (28 to 35 kWh per kW cooling) per ton of
building load is needed. Therefore, storage can cost less or
more than the chiller plant it is replacing, depending on the
specific applications.16
In retrofit applications the opportunity to add storage is
normally driven by combining with some other required
change in the buildings HVAC system: replacing worn out
chillers, building expansion, increase in building electrical
requirements or even new financial incentives from the
local power suppliers. Retrofit simple payback periods
normally range from two to six years but can vary widely
with application. The U.S. Department of Energy reports
that many ice storage “applications can result in lower
first costs and/or higher system efficiency compared to
non-storage systems.”17 The ASHRAE GreenGuide ac-
knowledges that because ice storage “allows downsizing
of the refrigeration system, the resulting cost savings may
substantially or entirely cover the added incremental cost
of the storage system.”18
the load, unless they use a cool storage system.\*\* Though wa-
ter-cooled chillers operate more efficiently, it was recognized
that some applications might not be appropriate to support
the maintenance associated with a large water-cooled system.
Air-cooled chillers are a simpler alternative despite their
higher energy consumption. With lower night-time ambient
temperatures, air-cooled chillers run more efficiently at night
when charging storage. Coupling that with more efficient
power generation and less pollution at night, cool storage with
larger air-cooled systems strikes a balance in energy, demand
and market realities.
Incentives, Sustainable Buildings and Title 24
The two basic methods for complying with Title 24 are:
(1) prescriptive, in which equipment is chosen that meets at
least the minimum efficiency requirements, or (2) the perfor-
mance compliance approach, which is where TDV is used.
Although the performance method is more detailed, it allows
for greater flexibility. For instance, a daylight atrium could
not be considered under the prescriptive method, but it could
be computer modeled.
Performance compliance allows for an energy budget
comparison between a prescriptive building and a proposed
building. For California’s “Savings by Design” programs, beat-
ing Title 24 by 10% qualifies the project for incentive funds
and this can only be done using the Performance Compliance
(TDV) method.
This is also the case if the goal is to go for a U.S. Green
Building Council Leadership in Energy and Environmental
Design® (LEED) rating. LEED is widely accepted through-
out the country, and is being mandated in about 50 cities.10
Many California cities are part of that movement. In LEED,
the Energy and Atmosphere section requires the use of Stan-
dard 90.1-2004 or, if specific requirements are met, the local
energy code. The USGBC currently considers Title 24-2005
equivalent to Standard 90.1-2004. Therefore, in California,
Title 24 must be used for code compliance and, therefore,
TDV is the metric.
Cool Storage and California
California has its share of cool storage installations, many
of which were installed from 1988–1995 when utilities were
giving out large incentives to a relatively young technology.
Although many installations were successful, many were not
because most had unproven technologies and poor applica-
\*\* Two other exceptions include extremely bad water quality and super-high efficiency
air-cooled chiller.
October 2006
ASHRAE Journal
33
Time
kBtu/kWh
Time
kBtu/kWh
10 a.m.
22.7295
10 p.m.
21.7227
11 a.m.
44.7760
11 p.m.
19.2206
12 p.m.
54.4716
12 a.m.
18.4768
1 p.m.
59.5638
1 a.m.
18.1549
2 p.m.
65.6748
2 a.m.
17.0175
3 p.m.
71.7795
3 a.m.
16.6066
4 p.m.
74.3851
4 a.m.
16.2981
5 p.m.
70.9266
5 a.m.
16.4607
6 p.m.
54.3763
6 a.m.
17.3810
7 p.m.
31.6903
7 a.m.
18.6771
8 p.m.
26.3406
8 a.m.
18.9721
9 p.m.
25.6602
9 a.m.
19.3239
Table 1: Time dependent valuation (TDV) Zone 10, Aug. 13.
tions.11 However, after another decade
of experience, cool storage has matured
as an industry and has more than 6,000
installations of water or ice, shifting
thousands of megawatts from on- to
off-peak.
Conclusion
TDV recognizes that although a
kilowatt of power provides the same
amount of energy all of the time, it is
more valuable during the day than it is
at night. California has devised a means
to incorporate the societal impacts of
not only how much energy is used, but
when energy is used. To conform to Title
24-2005, architects and builders need
to document that the new building’s
proposed design outperforms the stan-
dard design for a building with similar
square footage. Engineers need to
carefully analyze demand and consider
any technology that reduces it without
sacrificing comfort.
Although other technologies reduce
peak demand, cool storage addresses
the largest moveable electric load in
most buildings. Systems are available
in sizes ranging from residential to the
largest public or private applications.
Cool storage is a time-tested technology
for shifting the use of energy from high-
demand to low-demand periods. As Title
24 is better understood and adhered to,
Storage will help engineers, architects
and owners meet and exceed the code
stipulations while helping reduce energy
and greenhouse gas emissions to the
atmosphere. With California leading the
way in building codes, it is likely that
other states will follow.
References
1. California Energy Commission. 2005.
2005 Compliance Manual. Section 7.1.3,
“Time Dependent Valuation.”
2. California Energy Commission.
2005. 2005 Compliance Manual. Section
7.1.3, “Time Dependent Valuation.” p.
7-2. www.energy.ca.gov/2005publications/
CEC-400-2005-006/CEC-400-2005-
006-CMF.PDF.
3. California Energy Commission. http://
energy.ca.gov/title24/2005standards/index.
html. Accessed Aug. 31, 2006.
4. California Energy Commission. “Most
Significant Changes in the 2005 Building
Energy Efficiency Standards.” http://energy.
ca.gov/title24/2005standards/2005\_SIGNIFI-
CANT\_CHANGES\_2P.PDF.
5. California Energy Commission. 2005.
2005 Nonresidential Compliance Manual.
Section 1.4, “Why California Needs Energy
Standards.”
6. Tabors Caramanis & Associates/Califor-
nia Energy Commission. 1996. “Source En-
ergy and Environmental Impacts of Thermal
Energy Storage.” Report 500-95-005. www.
energy.ca.gov/reports/500-95-005\_TES-
REPORT.PDF.
7. Beggs, C.B. 1993. “Ice Thermal Storage:
Impacts on United Kingdom carbon dioxide
emissions.” School of Built Environment–De
Monifort University. June.
8. Kats, G. 2003. “The Costs and Financial
Benefits of Green Buildings: A Report to
California’s Sustainable Building Task Force.”
www.usgbc.org/Docs/News/News477.pdf.
9. Gupta, A. 2001. “The Ice Bank Cometh.”
The New York Times. March 17.
10. United States Green Building Council.
2006. “LEED Initiatives in Governments and
Schools.” February.
11. Gillespie, K. 1991. AEE-WEEC.
12. O’Neal, E. 1996. “Thermal storage sys-
tems provide comfort and energy efficiency.”
ASHRAE Journal 38(4).
13. Andrepont, J. 2005. “Thermal Energy
Storage: Analysis and Optimization of Cam-
pus Cooling Systems.” AEE-WEEC Papers.
14. Audin, L. 2003. “Central plant savings.”
Engineered Systems (5).
15. MacCracken, M. 2004. “Thermal
energy storage in sustainable buildings.”
ASHRAE Journal 46(9):S2–S5.
16. MacCracken, M. 2003. “Thermal
energy storage myths.” ASHRAE Journal
45(9):36–42.
17. Department of Energy Federal Technol-
ogy Alert. “Thermal Energy Storage for Space
Cooling.” DOE/EE-0241. www.doe.gov.
18. Grumman, D.L. 2004. ASHRAE Green-
Guide. “ASHRAE GreenTip #15.” Chapter 9,
p. 86.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
October 2006
About the Author
Jeff Raimo is a product manager for Siemens Build-
ing Technologies in Buffalo Grove, Ill.
Wireless Mesh
Controller
Networks
By Jeff Raimo
I
nterest and optimism continue to grow in the HVAC industry over
the use of wireless mesh technology for sensor networks. Although
the industry has been slow to commercialize mesh technology with
sensors and sensor networks, the technology has been proving itself
in real-world applications during the last year as more application-
specific controller (ASC) networks using the technology have been
made commercially available and placed in operation.
The marvel of mesh, with its “multi-
hop” capability of providing multiple,
redundant radio frequency (RF) paths
of communication, is slowly eroding old
perceptions of wireless issues such as
reliability and overcoming building ob-
structions. As a result, more engineers are
realizing that the new technology offers a
viable alternative to hardwired controller
networks that would not have been techni-
cally feasible with the wireless technolo-
gies of only a few years ago (see sidebar,
Mesh Technology Primer).1
As promising as wireless mesh tech-
nology is, it can’t bypass the basic laws
of RF physics. Engineers still need a
basic understanding of RF limitations
and mesh technology. As we gain greater
understanding of real-world projects,
we see that it is possible using rules of
thumb and experience to appropriately
select and design projects with mesh
networks that, when deployed, form a
robust network that requires little or no
“RF engineering.”
The technology’s greatest challenge for
widespread adoption at this level of the
building automation system (BAS) seems
to be overcoming its novelty, which raises
questions among some engineers about
how well it will perform in a specific
environment in terms of establishing
and maintaining RF communications.
Of course, that depends on the facility’s
physical characteristics and where the
controllers need to be mounted.
Although every facility is unique,
even skeptics are seeing mesh technol-
ogy prove itself adaptable to the chal-
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Oct. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
October 2006
ASHRAE Journal
35
A wireless mesh network distributes
intelligence in the form of RF signals
via a grid-like topology. Nodes can
communicate with each other without
routing through a central switch point,
which eliminates centralized failures and
provides self-healing and self-organiza-
tion. Although decisions on traffic are
made locally, the system can be man-
aged globally. In this way, the RF signal
“multihops” among different nodes and
circumvents obstructions as it seeks and
ultimately finds its target node.
The resulting redundant communi-
cations paths provide a high level of
reliability to the network. These mul-
tiple signal paths enable the network
to adjust if some communication links
are disrupted over the network’s life
as its environment changes.
In a wireless mesh controller net-
work, once the devices have been
installed and communication has
been established, the wireless mesh
network becomes “invisible” to the
building automation system, i.e., the
BAS does not distinguish between
hardwired and wireless devices. They
are all recognized as seamless compo-
nents integral to the system.
Mesh Technology Primer
lenges presented by different facility
types and different controller mounting
configurations. Another major factor
driving the acceptance and application
of mesh technology has been the work
done by standards organizations such
as the ZigBee™ Alliance (www.zigbee.
org), which has helped to facilitate a
universally adapted, short-range wireless
networking standard for low data rate,
low-power consumption, and low-cost
wireless application.
To take a closer look at this trend, this
article examines three real-world case
studies of wireless mesh ASC networks
that have been successfully operating for
at least six months: (1) a large industrial
assembly plant; (2) a rural public school
building; and (3) an urban commercial
office building. These examples provide
evidence regarding how well the technol-
ogy performs in different facility types,
what specific challenges were overcome,
and what specific benefits were derived
as a result.
A wireless mesh controller network
consists simply of a network of control-
lers that communicate via a wireless mesh
network vs. a traditional hardwired net-
work (Figure 1). This can be implemented
by either the controller communicating
to an external radio mounted nearby (as has been typically
the practice), or embedding the RF electronics directly within
the controller. Usually, the controller’s location is dictated by
the location of the equipment where it is mounted. The main
advantage of using an external radio is that, if necessary, the
radio and its antenna can be located away from the controller to
optimize the number of communication links with other radios,
or to circumvent obstructions. Embedding the RF electronics
directly into the controller eliminates the need to mount and
power an additional device. However, this also restricts the
antenna mounting location to areas near (approximately 1 ft
[0.3 m]) the controller to minimize attenuation losses.
Each of the three case studies involve an external radio, based
on the IEEE 802.15.4 physical radio standard, mounted at each
ASC and one radio for each network of ASCs at the higher-
level building controller (Figure 1). The radios each have two
switches: one to select from 16 different 2.4 GHz frequency
channels and another to select a unique network ID so that
radios can differentiate between multiple networks. Installation
and startup consisted of ensuring the two switch settings were
correct, mounting the radio, connecting the EIA-485 (formerly
RS-485 or RS485) communication port to the controller and
connecting the power (Photograph 1).
The radios, like the majority of new wireless HVAC de-
vices, operate in the unlicensed 2.4 GHz frequency band. This
creates the potential for interference with other devices also
operating in this band. Because wireless LANs often are near
the radios, operate at relatively high power levels, typically
have long “on-air” times, and can use a good portion of the
2.4 GHz frequency band, they represent the greatest chance
for interference. The duration of “on-air” time for wireless
HVAC devices are comparatively short, which significantly
minimizes the chance of interference. However, studies have
shown the most effective way to eliminate the possibility of
interference between wireless HVAC devices and wireless
LANs is to use frequency channels in the 2.4 GHz frequency
band that wireless LANs typically don’t use (IEEE 802.15.4
channels 15 and 20) or better yet, are in the part of the band
never used by wireless LANs (IEEE 802.15.4 channels 25
and 26) (Figure 2).2
All of the radios are powered from the same power source
for the controller. In two of the three case studies, this was
Figure 1: Controller networks: traditional hardwired vs. wireless mesh.
36
ASHRAE Journal
ashrae.org
October 2006
Channel 1
Channel 6
Channel 11
2,412 MHz
2,437 MHz
2,462 MHz
Wireless LANs
IEEE 802.11 (Wi-Fi™)
Wireless ASC
Networks
IEEE 802.15.4
(ZigBee™)
Channel
15
20
25 26
2,400
2,425
2,450
2,475
2,480
MHz
MHz
MHz
MHz
MHz
Clear Channel
Clear Channel
Clear Channel
Clear Channel
the same power source for the actual mechanical or electri-
cal system being controlled, such as a terminal box with a
fan, lighting panel, exhaust fan or heating coils. Therefore, a
dedicated power trunk did not have to be pulled to also feed
the ASC and radio to realize the full benefits of wireless.
The beauty of mesh is that it no longer requires installers to
ensure that any two specific ASCs and their associated radios
in a given network are within range of one another, or that no
obstructions exist between them now or in the future. In many
controller network applications, where engineers can review a
design drawing and verify that the project’s characteristics are
conducive to a mesh network (see sidebar, Checklist: Is Mesh
Technology a Good Fit?), the installation becomes as simple
as plug-and-play. This is the case with our three examples,
each of which represents a sensible, flexible and cost-effective
adaptation of a wireless mesh ASC network into a building
automation system.
Assembly Plant Avoids Disruption
When the 400,000 ft2 (37 000 m2) Volvo loader assembly
plant (Photograph 2) near Asheville, N.C., was built in 1977,
there wasn’t the overriding concern for HVAC control effi-
ciency that exists in today’s facility designs. Approximately
four years ago, the decision was made to improve the safety,
working environment, and energy efficiency of the plant
by adding major improvements to the HVAC and lighting
systems using the most current technologies. However, until
these stand-alone systems could be networked and operated
remotely from a central control point, the improvements and
efficiencies that could be achieved was limited.
Some concerns included the potential safety issues associ-
ated with a major, traditional hardwiring project, as well as
the interruptions the work could cause to the assembly lines.
A hardwired network would have required running wire and
conduit over long distances (in many cases, more than 100 ft
[30 m] between controllers) throughout the 30 ft (9 m) high
ceilings in most of the facility. Wireless mesh became the
technology enabler for solving this problem.
The challenge was to network and control from a central
location all of the existing equipment that required time-
consuming, manual on/off operation. Previously, the facility
management staff would manually switch off each unit in
certain sections of the four-building complex after each shift.
This equipment included unit heaters, rooftop air-conditioning
Checklist: Is Mesh Technology a Good Fit?
By evaluating certain project characteristics, engineers
can make a rough determination whether or not a wireless
mesh network is a good fit for their application. Some of
the key questions include:
• Will the wireless devices be located in a grid-like ar-
rangement or in a long, narrow configuration, e.g., a
commercial office vs. an airport terminal? (A grid-like
arrangement is more conducive to mesh topology.)
• Will the wireless devices be located in a dense con-
figuration or are RF obstructions between them are
such that two or three other wireless devices are
within communications range of each wireless device?
Generally, the denser the configuration and fewer RF
obstructions between devices, the better.
• Are other wireless devices used in the facility? If so,
what frequencies are used? You may want to consult
with the IT department to determine if a frequency
channel management plan is in effect.
Photo 1 (left): ASC radio mounted on underside of terminal box. Figure 2 (right): 2.4 GHz frequency band: frequency channels used
by 802.11 and 802.15.4 networks.
38
ASHRAE Journal
ashrae.org
October 2006
units and office split systems. (Primary lighting circuits were
operated by a time clock.)
A total of 86 controllers and their associated radios were
installed in the ceiling of the four buildings for fan control
and gas heat control of the gas-fired unit heaters. Additionally,
another six controllers and associated radios were installed
in each electrical penthouse to operate the existing lighting
circuits. Finally, for each wireless network, a corresponding
radio was mounted at one of the supervisory building con-
trollers. Four building controllers and their associated radios
required for this project are located on the plant floor, while
a fifth is located in an equipment room off of the plant floor.
The wireless networking allows each controlled component
to be accessible from multiple locations as determined by the
facility staff. The staff can monitor and control the space tem-
perature at each unit heater from any BAS workstation. They
also can provide floor personnel with local control, prevent
local control, or give limited local control at each area.
The benefits include significant reductions in energy use and
operating costs, lower project costs to complete the needed
retrofit and minimal, if any, disruptions to production lines.
The total time needed to complete the wireless retrofit—six
to seven weeks—was considerably shorter than it would have
been with a hardwired network installation. It was consider-
ably safer, as well.
School Upgraded on a Budget
Last year, South Carolina’s Horry County school district
embarked on a four-year program to renovate its 46 schools.
The district began the program at its Conway Education
Center (Photograph 3), a 45,000 ft2 (4180 m2), single-story
elementary school built in the 1950s and expanded over several
decades. The 25-classroom school is a typical K–12 facility
with long wings, cinderblock walls, and suspended ceilings
hanging approximately 4 ft (1.2 m) below the roof deck. Some
of the block walls are filled with concrete to act as firewalls.
The aging BAS, as well as the existing network cabling infra-
structure, all needed to be replaced or upgraded.
HVAC control was either nonexistent or a time-consuming
chore. The energy management staff couldn’t control the tem-
perature or perform scheduling, overriding or remote monitor-
ing. If teachers worked late, the staff didn’t have any way of
adjusting the temperature to accommodate them.
The only control means was through a central panel in the
electrical room. If a teacher turned on one override for a zone,
12 or 15 heat pumps might be turned on at the same time.
If someone on the energy management staff wanted to see
temperatures and humidity levels, he would have to drive to
the school and go into the individual classrooms.
Another problem was that the county’s infrastructure im-
provement budget did not support the construction cost of
cutting through walls to run new cable and busway to the
various sections of the school.
The goal was to move from an electromechanical control
system to a direct digital control system that managed the
heating, air conditioning, lighting, and energy use of the entire
building. Challenges included finishing the installation and
deploying the new BAS in only three weeks (to work around
the summer school schedule) while minimizing the impact
to the existing structure. That’s when it was decided that a
wireless ASC network was the only solution.
Even with such a compressed work schedule, the school
district was able to meet its deadline by completing the instal-
lation in only one week and within its limited budget.
Challenges still existed. For example, post-installation
checkout of the new wireless mesh system revealed two ra-
dios located at the end of the wing had not established robust
communications with the rest of the network. As a result, a
repeater radio was installed in the hallway between the two,
which corrected the problem immediately.
The school was able to complete the upgrade to its BAS in
a shorter period of time compared to a hardwired network,
Photo 2 (left): Volvo loader assembly plant near Asheville, N.C. Photo 3 (right): Conway Education Center in Conway, S.C.
40
ASHRAE Journal
ashrae.org
October 2006
the number of penetrations to walls and ceilings was reduced
significantly, and the school realizes the cost savings from
more efficient control. Engineers can perform remote moni-
toring of day and night cooling setpoints, night heating data,
and many other points via room controllers. Moreover, with
the wireless system, it’s possible to add a room controller,
move a classroom or add a water heater without having to run
a cable. It’s a simple matter of installing the wireless device
exactly where it’s needed.
Engineering Firm Showcases Its Own Building
The third wireless mesh controller example involves DEC
Engineers, a consulting me-
chanical engineering firm
that owns and operates in a
17,800 ft2 (1650 m2) building
in San Diego (Photograph
4). In the winter of 2006,
the firm totally retrofitted
the building’s mechanical
systems to modernize and
suit its specific needs. The
firm’s goal was to remain in
the forefront of mechanical
and HVAC design by setting
an example with its own
building.
The mechanical systems
for the building are not those you would see in a normal
smaller office building. For example, the facility has a chilled
water plant, custom double-wall air-handler unit (AHU) with
HEPA filters and CO2 monitoring for demand-controlled
ventilation. This is all part of the firm’s plan to practice what
it specifies for its clients in its own facility.
The main AHU is controlled by an Ethernet-enabled super-
visory building controller mounted in the building’s mechani-
cal room. A radio run from this controller is mounted in the
ceiling to support the ASC network
A central trunk extends down from the building’s AHU
exposing ductwork, variable air volume (VAV) boxes and
linear diffusers. The controllers’ transmitters are clearly vis-
ible from ground and mezzanine levels. The building was
designed specifically so that customers could see the wire-
less mesh controller network with its transmitters in place
and working.
The wireless mesh network has operated nearly problem-
free for the last eight months. Although all of the other wireless
systems and devices are close to the wireless controllers, no
interference problems have occurred.
Conclusion
In each case study, site surveys were not required due to the
relatively RF-friendly layout and environment each presented.
A review of the floor layout, location and general layout of
the radios, and review of the thickness and types of materials
used in the construction, were the only initial assessments
required to confirm that a robust mesh network would be
formed with little or no additional effort. In two of the three
case studies (plant and commercial office), the number of
obstructions was minimal, and radios were mounted gener-
ally in wide-open spaces. Once the radios were installed and
powered up, they automatically established a robust mesh
network. For the school, only one additional repeater radio
was required even though significant amounts of concrete and
steel obstructions were present. Checkout of the networks
confirmed that each radio was communicating with multiple
neighbors, creating a highly
reliable mesh network.
In all three case studies,
various RF systems and de-
vices were present, e.g., wire-
less LANs, wireless security
systems, wireless inventory
control systems, microwaves,
and cell phones. However,
none of the cases experienced
any issues with interference.
It’s important to point out
that the environment may not
always be as RF-friendly as
these case studies. Where it
is not obvious that the tech-
nology would be a good fit, and if the facility already exists,
an informal site survey could be performed to determine if
wireless is a viable alternative. Such a survey might con-
sist of simply powering up a few radios and locating them
throughout the facility in a manner that approximates their
positions to support a mesh controller network. Then, during
final deployment, if the system cannot establish an adequate
number of communication links, additional repeater radios
can be installed into “holes” in the mesh, or existing radios
and/or antennas can be repositioned as needed.
As HVAC engineers gain experience in deploying wireless
mesh networks, they will become more adept in identifying
facilities and applications where the technology is a good fit.
Also, as more adaptable wireless devices are developed, such
as battery-powered wireless room temperature sensors that
can communicate with their associated ASC via the existing
wireless ASC mesh network, the technology will become more
attractive. As a result, mesh technology’s acceptance and use
will continue to increase.
References
1. Raimo, J. 2005. “Wireless mesh networks using HVAC
controllers.” ASHRAE Journal 47(7):32–36.
2. Hubler, T. 2005. “Worry-free wireless networks.” Net-
worked Controls, Heating/Piping/Air-Conditioning Engineer-
ing Magazine October.
Photo 4: DEC Engineers in San Diego.
50
ASHRAE Journal
ashrae.org
October 2006
Smoke Management
In the 2006 IBC
By Jeffrey S. Tubbs, P.E.
F
or some building spaces, smoke management is an important part of the overall fire and
life-safety strategy. Smoke management requirements within the International Building
Code (IBC)1,2 continue to evolve, and some dramatic changes were made in the 2006 version.
The most recent updates allow greater design flexibility for atrium spaces. This flexibility
requires a more comprehensive approach to the design of the smoke management system.
A majority of the revised provisions affect the exhaust method for atrium smoke manage-
ment. However, smoke management within underground buildings and provisions related to
the location of fire command centers also have been updated.
This article will review smoke management requirements
within the International Building Code, and discuss the revised
provisions related to fire command centers, smoke management
in underground buildings and atrium spaces.
Where is Smoke Management Required?
The 2006 edition of the IBC requires smoke management
systems within atrium spaces, underground buildings, hospi-
tals and detention facilities, windowless detention facilities,
warehouse buildings, legitimate stages, high-rise stairs, and,
where necessary, for smoke-protected assembly seating (IBC
Section 1025.6.2.1).
• Atrium Spaces. Smoke management is required within
atrium spaces connecting more than two stories per IBC
Section 404.4.
• Underground Buildings. Underground buildings require
smoke management and smoke-proof enclosures, depend-
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Oct. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
October 2006
ASHRAE Journal
51
About the Author
Jeffrey S. Tubbs, P.E., is a an associate principal with Arup and is the staff
group leader of the Westborough, Mass., office.
ing upon the below-grade depth of the floor levels (IBC
Sections 405.4, 405.5, and 405.8.2).
• Hospitals and Detention Facilities. IBC Sections 407.4
and 408.6 require passive smoke barriers in hospitals and
similar facilities (I-2 Occupancies), and in detention facili-
ties (I-3 Occupancies).
• Windowless Detention Facilities. Windowless detention
and correctional facilities, reformatories, prisons and jails
require an engineered natural or mechanical smoke man-
agement system (Section 408.8).
• Warehouse Buildings. Smoke and heat venting is required
by IBC Section 910 for one-story Group F-1 and S-1 ware-
houses with compartments larger than 50,000 ft2 (4645 m2)
and for buildings with high-piled combustible storage.
• Legitimate Stages. Certain stages are required to be pro-
vided with a proscenium curtain to separate the stage from
the crowd, as well as with stage ventilation. Ventilation can
be accomplished through automatically opening vents, or
through a smoke management system in accordance with
IBC Section 909.
• High-Rise Buildings. IBC Section 403.13 requires smoke-
proof exit enclosures to help maintain tenable egress paths
in high-rise buildings. Sections 909.20 and 1020.1.7 in-
clude design requirements for smoke-proof enclosures.
• Smoke-Protected Assembly Seating. In some large
assembly facilities with seating, all of the occupants
may not be in an immediate danger from fire or other
incidents. IBC Section 1025.6.2.1, Smoke-Protected
Seating, recognizes this and allows reduction in egress
widths when substantiated through a life-safety evalua-
tion conducted in accordance with the NFPA 101®: Life
Safety Code.® 3
Fire Command Rooms and Smoke Management
In the earlier editions of the International Building Code,
a firefighter’s smoke control panel is required to be located
within a fire command room. This effectively mandates fire
command rooms for all buildings with smoke management.
The 2006 edition clarifies this provision. Smoke control pan-
els are required to be located within a fire command room
for high-rise buildings and buildings with smoke-protected
seating (IBC Section 909.16). In other buildings, the panel is
required to be located in an approved location adjacent to the
fire alarm control panel.
The code change was justified as follows: buildings with
atrium smoke exhaust systems do not require the full range
of fire and life-safety systems required within a high-rise fire
command room. Since these other systems are not required,
the space required by a dedicated fire command room is not
necessary.
Underground Building Smoke Management Design
The 2003 edition of the IBC4 includes provision for un-
derground buildings with and without compartments. For
compartmented buildings with floors 30 ft (9 m) below the
level of exit discharge, a smoke exhaust system is required.
For buildings without compartments with floors 30 ft (9 m)
below the level of exit discharge, a smoke control system is
required (IBC Section 405.5). Underground buildings larger
than 1,500 ft2 (140 m2) with floor levels 60 ft (18 m) below
the level of exit discharge require a minimum of two smoke
compartments. Smoke exhaust and smoke control are defined
as follows.
• Smoke Exhaust. Smoke exhaust is defined within IBC
Section 909.21 and is used for buildings with compart-
ments. Smoke exhaust requires six air changes per hour
through independent exhaust systems serving each com-
partment. Although this provides a means to clear smoke
after an event, it may or may not meet the expected level
of life safety provided by other portions of Section 909.
Additionally, Section 909.21 is the only portion of the
section to address smoke exhaust systems.
• Smoke Control (IBC 2003 edition). Active smoke
control includes any of the smoke management methods
allowed by Section 909: pressurization method, exhaust
method, and airflow method. For spaces without re-
quirements for compartments, any of the active smoke
control methods would be allowed. These provisions
also include a comprehensive set of design and testing
requirements.
The reference from Section 405.5 to Section 909.21 causes
confusion. IBC Section 405.5 requires a smoke exhaust sys-
tem. Section 909.21 is the only portion of Section 909 to ad-
dress smoke exhaust systems. Thus, it is unclear if all portions
of Section 909 applied to these systems. Further, the exhaust
rate followed the outdated six air changes per hour criteria,
which has based exhaust rates upon building size rather than
expected fire conditions.
To address these concerns, the 2006 edition of the IBC deleted
Section 909.21. Now, smoke management systems for under-
ground buildings are required to be designed in accordance
with all of the requirements of Section 909. This allows flex-
ibility with the design, but also requires the level of robustness
required for other smoke management systems, such as special
inspection to review the installation.
Exhaust Method
In many cases, smoke management using the exhaust method
is necessary to allow safe egress from the upper levels of large
open spaces such as atria and multilevel malls. The 2006 edi-
tion of the IBC includes a number of changes relating to the
exhaust method.
Design Fire. Within the earlier editions of the IBC, exhaust
systems were required to be based upon a design fire size of
5,000 Btu/s, unless an engineering analysis was conducted and
concluded that a smaller fire was appropriate. The 5,000 Btu/s
52
ASHRAE Journal
ashrae.org
October 2006
(88 kW) design fire was justified by a statistical analysis of
sprinkler-protected retail shops and an assumed 50 Btu/s/ft2
(9.5 kW/m2) average fuel load over a 10 ft by 10 ft (3 m by
3 m) area.5 Atrium spaces and other similar spaces have a
range of uses and possible fuel loads. In spaces with low ceil-
ing heights protected with sprinklers, a 5,000 Btu/s (88 kW)
design fire may be larger than necessary, as sprinklers would be
expected to control the fire growth. Conversely, in tall spaces,
a design fire larger than 5,000 Btu/s might be expected. Thus,
in the earlier version of the IBC, the prescribed fire may or
may not have been conservative. To address this, the 2006
edition of the IBC requires design fires to be determined
as part of an engineering analysis and to be developed by a
registered professional.
Calculating Exhaust Smoke Layer Height. In the 2000
and 2003 editions of the IBC, exhaust systems are required
to maintain a calculated smoke layer height 10 ft (3 m) above
egress walkways.4,6 In some buildings, ceiling heights are less
than 10 ft (3 m). In these cases, the 10 ft (3 m) requirement
cannot be applied. NFPA 92B: Standard for Smoke Manage-
ment Systems in Malls, Atria and Large Spaces and other design
guides allow a calculated height of 6 ft (1.8 m). 2006 IBC has
changed the calculated height to 6 ft (1.8 m).
Adoption of NFPA 92B. Before the 2005 Edition, NFPA
92B: Guide for Smoke Management Systems in Malls, Atria
and Large Spaces,7 was developed as a set of recommended
practices. However, it was written in non-mandatory language,
and thus could not be adopted by codes. This resulted in detailed
design criteria being included within the codes. NFPA 92B was
revised to a standard in the 2005 edition.8 The 2006 edition of
the IBC now adopts the NFPA 92B standard and has removed
the detail design criteria. The new approach allows more design
flexibility, with a corresponding wider range of approaches.
Figure 1 compares the 2003 with the 2006 design process.
• Mechanical exhaust to maintain a layer height. This
was the approach required by the 2003 edition of the IBC,
except the minimum calculated smoke layer height is now
6 ft (1.8 m) above the walking surfaces.
• Gravity smoke venting to maintain a layer height. De-
sign guides have included provisions to use natural gravity
venting to vent smoke. This is now allowed within the
IBC framework. The smoke venting systems is required
to maintain the smoke layer 6 ft (1.8 m) above the walking
surfaces with this approach.
• Passive smoke reservoir filling. Buoyancy causes smoke
to collect and fill the upper portions of the space. In large
spaces, smoke may not fill down to a point that would af-
fect egress paths during the expected egress times. This
approach takes advantage of this and allows the elimination
of smoke management if the smoke reservoir is sufficiently
large to allow occupants to exit before the smoke layer
descends to 6 ft (1.8 m) above the egress paths.
• Mechanical exhaust or gravity vents to slow the layer
descent. In some cases, a lower exhaust quantity or smaller
area of gravity vents can be provided to slow the descent of
the smoke layer to allow safe egress. As with the passive
filling method, this requires keeping the smoke layer to 6
ft (1.8 m) above the egress paths during the time required
for evacuation.
When designing to the NFPA 92B, similar algebraic cal-
culation methods to those within the 2003 edition of the IBC
are available. Those familiar with smoke management provi-
sions within previous editions of the IBC will recognize the
familiar axisymmetric, balcony spill and window spill plume
equations. This standard also provides clarification as to
when these equations apply. It is also of note that NFPA 92B
makes it clear that designers need to review smoke filling to
illustrate that design conditions are not exceeded before the
exhaust fans are fully operational and up to full capacity. Note
that an ASHRAE research project (TRP-1247, Balcony Spill
Plumes) is underway to investigate the validity of the balcony
spill plume equations.
Both the IBC and NFPA 92B include requirements for
testing and commissioning smoke management systems. The
testing requirements from the IBC will govern.
Compartment fire models, CFD analysis, and scale-model
approaches are specifically allowed by the NFPA 92B standard.
Users are cautioned that IBC Section 909.8.1 requires that the
“lowest horizontal surface of the accumulated smoke layer” be
maintained 6 ft (1.8 m) above egress walking surface. Therefore,
while CFD analysis techniques are used, these methods need
to illustrate that the layer is maintained and that people do not
need to walk through smoke. It is likely that solutions requiring
Figure 1: IBC design process for exhaust systems: 2003 vs. 2006. Taken
with permission from the June 2006 issue of Building Safety Journal and is copyright
2006 by the International Code Council.
54
ASHRAE Journal
ashrae.org
October 2006
occupants to evacuate through smoke will
need to follow an “Alternate Means and
Methods” approach.
Another change that occurs in the ref-
erence to NFPA 92B is the requirement
for the review of the number and size of
exhaust vents needed to prevent plughol-
ing, which occurs when the exhaust vents
have velocities such that cool lower air
is exhausted with the hot upper layer air.
This may short-circuit the design and may
make the design less efficient.
This discussion represents a brief
overview of NFPA 92B. Refer to NFPA
92B for additional information and
guidance.
Supply Makeup Air Velocity. The pre-
vious editions of the IBC limited makeup
air to 200 fpm (1 m/s). This is eliminated
within the 2004 supplement to the IBC.
However, NFPA 92B mandates the supply
air be limited to 200 fpm (1 m/s) unless a
“higher makeup air velocity is supported
by” an engineering analysis.
An ASHRAE research project (TRP-
1300, Maximum Velocity of Makeup Air
for Smoke Management Systems in Atria
and Other Large Spaces) is underway
to investigate the maximum velocity of
makeup air in atrium smoke control ap-
plications. This research should provide
recommendations on this topic.
Integrating Smoke Management
with Evacuation Times. In previous
editions of the IBC, smoke management
systems were required to be operational
for at least 20 minutes after detection.
Section 909.4.6 of the 2006 edition of
the IBC modified this requirement to 1.5
times the evacuation time or 20 minutes,
whichever is less.
Summary
In general, new requirements found
within the 2006 edition of the IBC
allow greater design flexibility. Since
Figure 2 (at left): Natural ventilation through operable vents justified through smoke movement analysis. Figure 3 (at right): Passive system
justified through smoke filling and evacuation analyses.
NFPA 92B is now referenced, design-
ers can choose among several methods
for atria and similar large open spaces.
This flexibility puts more responsibil-
ity on the designer, as the designer
will need to select the appropriate
concepts and be responsible for de-
veloping the design fire. Additionally,
designers need to review smoke filling
to be sure that the design conditions
are not exceeded before the fans are
fully operational.
References
1. ICC. 2006. International Building Code,
2006 ed. Falls Church, Va.: International
Codes Council.
2. ICC. 2006, “Smoke Management in the
2006 IBC.” Building Safety Journal. Falls
Church, Va.: International Codes Council.
3. NFPA 2006. NFPA 101: Life Safety
Code.® Quincy, Mass.: National Fire Protec-
tion Association.
4. ICC. 2003. International Building Code,
2003 ed. Falls Church, Va.: International
Codes Council.
5. Morgan and Chandler. 1981. “Fire sizes
and sprinkler effectiveness in shopping com-
plexes and retail premises.” Fire Surveyor.
10:23–28.
6. ICC. 2000. International Building Code,
2000 ed. Falls Church, Va.: International
Codes Council.
7. NFPA 2000. NFPA 92B: Guide for
Smoke Management Systems in Malls, Atria
and Large Spaces. Quincy, Mass.: National
Fire Protection Association.
8. NFPA 2005. NFPA 92B: Standard for
Smoke Management Systems in Malls, Atria
and Large Spaces, Quincy, Mass.: National
Fire Protection Association.
Advertisement formerly in this space.
68
ASHRAE Journal
ashrae.org
October 2006
n aging population that depends more and more on air
conditioning and medical equipment, increased use
of electronics requiring uninterrupted power, and in-
creased concerns about the reliability of grid-supplied power
have all contributed to a growing demand for home emergency
power systems. Grid transmission congestion led to a five-fold
increase in electricity purchasing transactions that could not
be completed between 1998 and 2002.1 Also, electric grid
capacity margins have decreased significantly over the past
twenty years, increasing the risk of an outage. These margins
are expected to decrease further over the next decade, from
around 20% to 10%.2
Several types of residential emergency power systems exist,
including:
• Energy storage systems;
• Portable power generators;
• Standby generators; and
• Residential combined heat and power systems (Micro-
CHP).
Table 1 summarizes some key characteristics of the four
emergency backup systems discussed.
Residential energy storage systems typically use batteries;
although other energy storage methods, such as flywheels, are
in development (commercial systems exist). They are relatively
simple, but can operate only for limited durations without re-
charging. Usually, they are only used for short-term supply of
small critical loads, such as computers. Whole-house systems
are available, but even these larger systems are not usually ex-
pected to power large loads, such as air conditioning, electric
cooking, and electric heat.
Most portable power generators use low-cost gasoline- or
diesel-fueled internal-combustion (IC) engines. They are rela-
tively inexpensive, but can be difficult to set up, need liquid fuel
storage, require regular testing and maintenance for reliability,
and can only serve plug loads unless hard-wired by an electri-
cian. Because they typically use liquid fuel, they require periodic
refueling during an outage to continue providing power, which
may not always be feasible. Although some people attempt to
By Robert Zogg, P.E., Member ASHRAE; Tyson Lawrence; Kurt Roth, Ph.D., Associate Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
Residential Emergency
Power Systems
A
use them for emergency power, e.g., to power a few plug-in ap-
pliances during a power outage, they perhaps are best suited for
non-emergency, intermittent, grid-independent power.
Standby generators are turnkey power systems that also
generally use IC engines, but the similarities to portable power
systems end there. They are permanently mounted, usually
outdoors, and tend to be larger than portable generators, both
physically and in capacity. Most units use natural gas or propane
fuel, and start up automatically when grid power fails. They also
automatically start periodically to ensure proper functioning.
Unlike portable and standby power generators, Micro-CHP
systems provide everyday energy savings by capturing heat
rejected from a generator to meet space- or water-heating loads.
When designed properly, they also can provide power during
a grid outage.3
Sizing Considerations
Current residential emergency power systems have a broad
range of capacities, from 1 kWe to 40 kWe. Small battery unin-
terruptible power supplies systems can provide as little as 100
W for an hour, but true home emergency power battery systems
range from 3.5 kW to 11 kW and provide power to a limited set
of appliances for periods ranging from a few hours to as long as
a couple of days. Typically, portable power systems have genera-
tion capacities of 5 kWe or less, while the bulk of the market for
standby generators ranges from 5 kWe to 12 kWe.
Generators can be wired to cover only critical household
circuits, or they can provide whole-house backup power. Manu-
facturers usually provide sizing guidelines that indicate what
household loads can be serviced by a given generator capacity.
They generally assume that the generator capacity must be
sufficient to simultaneously meet the rated power levels of all
connected loads.
Analyses show, however, that total average demand for a typi-
cal U.S. household equals only about 1 kWe. Higher energy use
typically occurs in the evening and when large loads (e.g., air
conditioning or electric cooking) are used. This allows a 1 kWe
or 2 kWe system to meet the critical loads in most homes.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Oct. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
October 2006
ASHRAE Journal
69
Characteristic
Capacity—
Loads Met
Efficiency
Lifetime
Requirement
Noise
Emissions
Installation
Location
Energy Storage
A Few Critical Loads
For a Limited Time
Grid Efficiency Less
Round Trip Losses Plus
Standby Losses
<40,000 Hours Standby,
<2,000 Hours Operating
Silent
No Emissions
Indoor Preferred
For Battery Life
Portable Generators
A Few Critical Loads
Governed by Practical
Considerations (e.g.,
Cost, Heat Rejection,
Pysical Size)
1,000 – 2,000
Hours
No Strict Noise
Requirement
No Strict Emissions
Requirements
Outdoor Preferred for
Heat Rejection
Standby Generators
All Major Home Loads
Or Critical Circuits Only
Generally Higher Than
Smaller Portable
Generators: Much
Lower Than Grid
1,000 – 2,000
Hours
No Strict Noise
Requirement
No Strict Emissions
Requirements
Outdoor Preferred for
Heat Rejection
Micro-CHP
Base Household
Electric Load (~1 kWe)
Minimum of 15% to
20% (LHV)
For Attractive Energy
Savings
30,000 – 40,000
Hours
Must Operate
Quietly
May Need to Meet
Emissions Standards
Indoor Preferred for
Heat Recovery
Table 1: Comparison of emergency generation options.4
60%
50%
40%
30%
20%
10%
0%
0.5 kW
1 kW
1.5 kW
2 kW
3 kW
> 3 kW
Power Draw
Percent of Annual Hours (8,760)
Figure 1: Histogram of hourly average energy use, not in-
cluding air conditioning.
For example, the average hourly power draw profile for a
3,000 ft2 (279 m2) home is usually 1 kW or less and rarely
exceeds 2kW (Figure 1). Consequently, larger generators op-
erate at a small fraction of their rated capacity at most times,
leading to significant part-load efficiency penalties.
Using an intelligent load-management system and a small
energy-storage system, it is possible to design a backup power
system around the average power draw value instead of a theo-
retical peak value.4
Smaller generators have several key advantages, including:
• smaller physical size;
• lower noise (depending on technology)
• potentially lower cost; and
• improved generation efficiency.
From an energy perspective,
maintaining high generation ef-
ficiency is particularly important
for Micro-CHP systems because
they operate for many more
hours per year than dedicated
emergency power systems.
Prime Mover Selection
All of the discussed systems
except for energy storage use a
prime mover to convert fuel to
mechanical energy or directly
to electrical energy. In doing
so, the prime mover also rejects heat—either to the ambient
air or to a heat-recovery system that supplements household
space and water heating.
While most existing systems use IC engines due to their
technical maturity, alternative prime movers such as Stirling
engines, fuel cells, Rankine engines, thermophotovoltaics,
and thermoelectric systems are being developed. Each has had
reasons why it has yet to achieve widespread market penetration
for emergency power provision.
The low generation efficiencies of Rankine engines, thermo-
photovoltaics, and thermoelectric systems limit their practical
application in emergency power systems. In theory, some fuel
cells can achieve high generation efficiencies, but they will
likely be too expensive for standby use in the near future.
Stirling engines have achieved limited market penetration
due to their relative technical immaturity. Recent develop-
ments in Stirling technology indicate, however, some signifi-
cant advantages for emergency power applications. Because
Stirling engines use external combustion, their combustion
process can be more readily
controlled to limit emissions.
External combustion also al-
lows for fuel flexibility. In
principle, Stirling engines are
inherently less complicated
than IC engines and, have the
potential to be substantially
quieter.
Energy Savings Potential
On-site power systems that
operate only during grid out-
ages inherently increase energy
consumption because they serve loads that would otherwise
not be met. Distributed generation systems (systems without
heat recovery that also operate during non-emergency periods)
only save energy if their generation efficiency exceeds that for
grid power (less transmission and distribution losses).
70
ASHRAE Journal
October 2006
For residential-scale applications, only solid oxide fuel cell
systems hold promise for exceeding the efficiency of the grid,
and they have yet to enter the residential market. In addition,
energy storage systems have charge and discharge inefficiencies
that increase energy consumption.
However, with a proper controls and operating strategy, it may
be possible in some utility service areas to lower energy con-
sumption with energy storage systems by charging the system
when grid power can be efficiently generated and discharging
the system when grid power is least efficient (e.g., during peak-
demand periods).
On the other hand, Micro-CHP systems with generation
efficiencies between 10% and 25% (lower heating value) can
reduce home energy consumption and costs by approximately
10% to 15%, based on an analysis of U.S. homes using natural
gas-fired appliances.4
Market Factors
One study estimates the annual U.S. market for all residential-
scale generators is about 1 million units and growing. Of these,
approximately 200,000 are standby generators.4
Energy storage systems can cost between $7,000 and $15,000,
including installation, depending the on size and complexity of the
installation, putting them at the top of price scale. While portable
power systems typically cost around $300 to $500, they do not
provide convenient and reliable emergency power for many house-
holds. Standby generators typically have installed costs that range
from $4,000 to $6,000 for the most common capacities,4 while the
installed cost of micro-CHP systems now entering the U.S. market
is about $12,000 (not including subsidies and incentives).5
References
1. Owens, D.K. 2003. Testimony before the U.S. House Committee
on Energy and Commerce. Sept. 4.
2. “2005 Long-Term Reliability Assessment: The Reliability of
Bulk Electric Systems in North America.” North American Electric
Reliability Council (NERC). ftp://www.nerc.com/pub/sys/all\_updl/
docs/pubs/LTRA2005.pdf.
3. Zogg, R., K. Roth, and J. Brodrick. 2005. “Combined heat and
power for residences.” ASHRAE Journal, 47(7):142–143.
4. Zogg, R. 2006. “Research, development, and demonstration of
micro-CHP systems for residential applications—phase I.” Draft final
report to the U.S. Department of Energy. August.
5. Guyer, E. 2006. Presentation to the Massachusetts Institute of
Technology Energy Club. August 9.
Robert Zogg, P.E. and Kurt Roth, Ph.D., are associate prin-
cipals with TIAX LLC, Cambridge, Mass. Tyson Lawrence is
a technologist at TIAX. James Brodrick, Ph.D., is a project
manager in the Building Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
Advertisement formerly in this space.
November 2006
ASHRAE Journal
45
By Stephen Lasher; Robert Zogg, P.E., Member ASHRAE; Eric Carlson; Patrick Couch; Matthew Hooks;
Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
PEM Fuel Cells
For Distributed Generation
W
hen used in distributed generation (DG) applications,
fuel cells have the potential to save energy and reduce
emissions depending on the fuel-cell technology
used,1,2 and their inherent fuel-flexibility could help address
energy shortage issues through energy diversity.3 In addition, fuel
cells have the potential to be quieter, more reliable, and have lower
maintenance costs than most technologies used for DG.
Similar to batteries, fuel cells are electrochemical devices
that convert chemical energy directly into electric power. Un-
like batteries, both the cathode and anode reactants of a fuel
cell are constantly replenished by air and fuel, respectively.
Some of the fuel cell technologies under consideration for DG
applications include solid oxide, molten carbonate, phosphoric
acid, and polymer electrolyte membrane (PEM) fuel cells. This
article addresses PEM fuel cells (PEMFC). Subsequent articles
will discuss other fuel cell options.
In a PEMFC both the anode and cathode are comprised of
platinum-based electrocatalysts supported on carbon particles.
The electrolyte is a polymeric membrane that conducts protons.
PEMFCs operate at lower temperatures than other fuel cells (i.e.,
60°C to 90°C [140°F to 194°F] vs. 200°C to 1000°C [392°F
to 1,832°F] ), which limits their combined heat and power ap-
plications. PEMFCs likely will not be able to provide the high
waste heat temperatures required for absorption cooling and, in
most cases, space heating. On the other hand, their fast startup,
simplicity of operation, zero emissions (when operating on
hydrogen [H2]), and potential for low capital and maintenance
costs have attracted interest for DG applications.
How Will PEMFCs Be Fueled?
Ideally, PEMFCs can operate on a H2-rich fuel (i.e., “re-
formate”) generated from fossil fuels such as coal, natural
gas, gasoline and landfill gas, or alcohols in conjunction with
fuel processing. In practice, PEMFCs require very clean H2 to
prevent poisoning of platinum catalysts from impurities, such
as carbon monoxide (ppm levels) and sulfur compounds (ppb
levels). For this reason, ultra-pure (>99.999%) H2 is the fuel
of choice for PEMFC systems.
Investigators are evaluating several H2 production, transporta-
tion, and storage options that eventually could meet the demands
of future H2 vehicles and stationary PEMFC systems. This
includes both large-scale, central H2 production options (typi-
cally 50 to 500 tons per day [TPD] H2 output) and small-scale,
distributed production options (typically <  3 TPD H2 output).
Leveraging the benefits of large central H2 production options
for distributed PEMFC power systems will require an extensive
H2 delivery network between and within cities and towns, and
along highways. Transportation options include compressed
gaseous H2 delivery via tube trailers or pipelines, and liquid H2
or chemical hydride delivery via trucks, barges, or rail.
Alternatively, H2 generation can occur on a smaller scale
at or near the point-of-use to avoid storage and transportation
from a central plant. Potential distributed production options
include natural gas steam methane reforming and grid-based
water electrolysis.
The DOE has developed cost models to estimate the required
H2 selling price for various production options for fueling
future H2 vehicles. Models and documentation are available
on the DOE-supported H2A Web site: www.hydrogen.en-
ergy.gov/h2a\_analysis.html. As can be seen in Figure 1, H2
production costs of at least $1.75/kg can be expected, even
assuming high H2 demand. Delivery for central plant options
would likely increase the cost by at least $0.50/kg to $2.25/kg
or $17/MMBtu (HHV).
Although central coal gasification is projected to be the
lowest­-cost production option in the long-term, it will not
likely be economical for metro-area-based H2 demands of
less than about 100 TPD (enough to generate 69 MWe or fuel
200,000 H2 vehicles) due to the poor scalability of production
and large-scale delivery of H2. Therefore, coal gasification and
other central plant options are not expected to fuel stationary
PEMFC systems until significant H2 demand (e.g., from H2
vehicles or PEMFC power systems) develops.
Instead, distributed H2 production via on-site reforming
will be the most attractive nearer-term option for stationary
PEMFC systems. This process would likely use natural gas
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
46
ASHRAE Journal
ashrae.org
November 2006
Figure 1: Required hydrogen selling price for production only.
$7
$6
$5
$4
$3
$2
$1
$0
Hydrogen Price $/kg
Central
Central
Distributed
Distributed
Central
Coal
NG SR
NG SR
Grid-Based Wind-Based
Gasification
Electrolysis Electrolysis
$50
$40
$30
$20
$10
$0
Hydrogen Price $/MMBtu (HHV)
as the feedstock because it is relatively easy to reform to H2
and readily available at or near most DG sites, and potential
sites, in the U.S.
Energy and Emissions Considerations
PEMFCs efficiently convert H2 to electricity (40% vs. 30%
for DG technologies using conventional fuels). On the other
hand, generating (and in some cases storing and transporting)
H2 is relatively inefficient compared to conventional fuels.
Therefore, the overall primary energy efficiency and green-
house gas (GHG) emissions from PEMFC power systems that
