operate on H2 produced via distributed natural gas reforming
are not significantly better—and can be worse—than conven-
tional DG technologies or the electric power grid.4
In addition, demand for natural gas has increased signifi-
cantly and its cost has increased sharply in recent years, due
in large part to greater use for power production. Therefore,
incremental demand for natural gas will likely require ad-
ditional liquefied natural gas (LNG) imports, which have
higher emissions and energy security concerns than domestic
natural gas.
Despite the primary energy challenges, PEMFC have
potential to significantly reduce criteria pollutant emissions
compared to conventional DG power systems. PEMFC do not
produce nitric oxide (NOx) and sulfur oxide (SOx) emissions,
the latter because of the required sulfur cleanup in the fuel
processing step.
When operating on pure H2, they also do not emit hydrocar-
bons, carbon monoxide, particulate matter, or other emissions
at the point of use. These low emissions can greatly facilitate
siting relative to conventional DG power systems.
Advertisement formerly in this space.
November 2006
ASHRAE Journal
47
Cost Challenges
Fuel costs are the largest component (more than 70%) of
the overall cost of generating electricity for most combustion-
based DG applications.5 The potential for higher efficiency and
resulting lower operating costs of fuel cells are primary reasons
for their development for DG applications. TIAX analysis has
shown that fuel costs must be $10/MMBtu (HHV) or less to be
competitive with the electric power grid and achieve break-even
economics with electricity at $0.09/kWh (assuming 40% HHV
efficiency [Figure 2]).
However, generating ultra-pure H2 is costly. Cost projections
based on DOE H2A models for distributed natural gas-based
H2 production assuming H2 will probably not cost less than
$2.25/kg or $17/MMBtu (HHV) (Figure 1). Distributed H2
production costs presented here are based on the H2A models
for transportation applications that have been modified by
excluding capital and operating costs associated with storage,
compression, and dispensing to H2 vehicles.
This distributed H2 production cost translates into an equiva-
lent cost of electricity of at least $0.13/kWh based on fuel costs
alone (assuming 40% HHV efficiency). This does not include
capital, replacement, or other operating and maintenance costs
for the fuel cell power system. In the near-term, stationary
PEMFC power systems are projected to have higher capital costs
than combustion-based DG systems, adding to the overall cost
of electricity.
Promising DG Markets
Although the economic viability of PEMFC power systems
for most DG applications hinges on the development of an
extensive hydrogen infrastructure, some smaller but more
promising nearer-term stationary power applications exist.
0%
20%
25%
30%
35%
40%
45% 50%
Generation Efficiency (HHV)
$0.20
$0.15
$0.10
$0.05
$0
Electricty Cost, $/kWh (Fuel Only)
Fuel Price
(HHV)
$14/MMBtu
$12/MMBtu
$10/MMBtu
$8/MMBtu
Figure 2: Maximum fuel price for baseload DG operation.
Key
Upper 20%
2005 National Avg. Commercial Electric Rate
Lower 20%
Advertisement formerly in this space.
48
ASHRAE Journal
November 2006
Among these applications, high-value
backup power could be the most attrac-
tive. End-users in the telecom, finance,
health-care, emergency response, retail
and services industries may be willing
pay a premium for reliable backup power.
In these applications, on-site reforming or
hydrogen storage could fuel the PEMFC
power system. Although the cost of this
system will exceed that of alternatives,
the reliability and ease of siting due to
near-zero emissions, could make PEMFC
systems more attractive than conventional
backup power systems.
Another promising application is to use
a PEMFC to generate power at locations
that have low-cost or “negative value” H2-
rich fuel available. For example, certain
chemical processes result in large-scale
(5 to 10 TPD) flaring of H2-rich gas (e.g.,
chlor-alkali plants). A few demonstration
efforts are underway to capture this op-
portunity H2 for storage and resale and/or
for fueling PEMFCs to generate power.
Because the H2 is a byproduct of another
process, the economics of using the H2 in
PEMFCs improves.
A promising future application for
stationary PEMFCs is as part of a “Hy-
drogen Energy Station.” Energy stations
would be locations with distributed H2
production to provide fuel to H2 vehicles
and stationary PEMFC power systems.
This integrated design could meet the
needs of groupings of residential or
commercial customers. Benefits might
include early fuel infrastructure support
for zero emissions vehicles (ZEV) and
cleaner electricity production. Energy
Stations could result in a more sustainable
environment and a potential economic
benefit via emission trading programs.
References
1. Zogg, R., K. Roth, and J. Brodrick. 2005.
“Using CHP systems in commercial build-
ings.” ASHRAE Journal 47(9):33–35.
2. Zogg, R., K. Roth, and J. Brodrick. 2005.
“Combined heat and power for residences.”
ASHRAE Journal 47(7):142–143.
3. “2005 Progress Report for the DOE
Hydrogen Program.” U.S. Department of
Energy. www.eere.energy.gov/hydrogenand-
fuelcells/fuelcells/systems.html.
4. TIAX. 2004. “Technical Analysis of the
Hydrogen Energy Station Concept.” Report
prepared for the National Renewable Energy
Laboratory (NREL). Report Number DOE/
FR/GO11088.
5. TIAX. 2005. “Technology Review and
Assessment of Distributed Energy Resources:
Distributed Generation.” Report prepared for
the Electric Power Research Institute (EPRI).
Product ID 053828.
Stephen Lasher and Eric Carlson are
principals with TIAX LLC in Cambridge,
Mass. Robert Zogg, P.E., and Kurt Roth,
Ph.D., are associate principals with TIAX.
Patrick Couch and Matthew Hooks are
technologists at TIAX. James Brodrick,
Ph.D., is a project manager in the Building
Technologies Program, U.S. Department
of Energy, Washington, D.C.
Advertisement formerly in this space.
16
ASHRAE Journal
ashrae.org
November 2006
About the Author
Steven M. Miller, P.E., owns HVAC Design Solu-
tions in San Diego.
Calculation Tools for the
Ventilation Rate Procedure
Standard 62.1
Screenshot from the 62MZCalc spreadsheet included with the Standard 62.1-2004 User’s Manual.
A
NSI/ASHRAE Standard 62.1-2004 has made significant ad-
vancements in calculations and directives to help improve
outdoor air delivery to the occupants. These changes and additional
calculations, especially for multizone systems, have made it more
difficult for engineers to determine the required outdoor air quanti-
ties. In the past, it was easy for the engineer to apply the 5 cfm
(2.4 L/s), 10 cfm (4.8 L/s), or 15 cfm (7.1 L/s) times the number
of occupants to arrive at the recommended outdoor air quantity.
However, it has become evident that this simplistic approach is not
adequate to provide good indoor air quality.
To improve ventilation air delivery,
HVAC engineers should incorporate
the calculations and directives of the
standard into the normal design pro-
cess. Several tools exist to make the
ventilation rate procedure calculations
less difficult.
Ventilation Air Delivery Problem
During the evolution of the current
standard, the Standing Standards Project
Committee (SSPC) 62.1 and researchers
quantified several factors that added to
the degradation of indoor air quality.
As indicated in Figure 1, the delivery
of outdoor air (OA) from the air-handling
By Steven M. Miller, P.E., Member ASHRAE
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
November 2006
ASHRAE Journal
17
unit to the breathing zone can be reduced significantly, due to
a combination of operating conditions:
• The reduction of primary airflow by the variable air vol-
ume terminal unit decreases the supply air quantity to the
zone and consequently reduces the amount of outdoor air
delivered to the zone. The energy saving with VAV systems
has often been at the cost of indoor air quality.1
• Delivery of the primary air to the breathing zone is de-
pendent on the performance of the air diffusers. If the
diffusers are not selected to drive the primary air down to
the breathing zone at a sufficient velocity, less OA will be
available at the occupied level.
• Even if the diffusers are selected to deliver the recommend-
ed 150 fpm (0.8 m/s) velocity at the breathing level, based
on cooling air quantity, the delivery can be significantly
changed when the supply air system switches to heating
mode. This can happen when a heating coil at the VAV
terminal is activated, which creates a buoyancy effect and
short-circuits the supply air back to the return register at
the ceiling level. (ASHRAE Handbook—Fundamentals,
Chapter 33, recommends limiting the heating discharge
temperature differential of ceiling mounted diffusers to
approximately 15°F (8°C). At higher temperatures, the
ANSI/ASHRAE Standard 55-2004, Thermal Environ-
mental Conditions for Human Occupancy, maximum
temperature gradient of 5°F [3°C] in the occupied zone
could be exceeded.)
• A short-term occupancy increase in a zone, such as an
extended meeting in an office or in conference rooms,
reduces the per-person OA quantity for that zone.
SSPC 62.1 and ASHRAE researchers have addressed the
problems associated with delivery of ventilation air to the
breathing zone, and have revised the standard to account for
these problems. The results of the calculations included in
Standard 62.1-2004 will provide a minimum value for outdoor
air quantity that we can use as the required outdoor air quantity
for each air-handling system. In the past, we did not have a
good tool to quantify the recommended outdoor air volume. As
a result, we have seen several instances of building occupant
complaints and sick building syndrome. By complying with the
directives in the standard, we can start with reliable baseline
values for ventilation air quantities. From this baseline, we can
(optionally) make changes to our system designs that improve
the ventilation air delivery efficiency and consequently improve
the indoor air quality even further.
A common complaint from engineers is that Standard 62.1-
2004 is too time consuming and difficult to apply. However, new
tools are available, including the new 62.1 User’s Manual with
its associated practice spreadsheet, and a third-party compliance
software package (both available at www.ashrae.org/bookstore).
These tools help with application of the standard’s procedures,
and make the process less time consuming. The engineer can use
these tools to optimize the ventilation air quantity. Optimization
can help avoid the potentially excessive air quantities that can
occur using other direct calculation methods.
Outdoor Air Calculation Procedures
Standard 62.1-2004 includes two alternatives for determining
the recommended OA quantity: the ventilation rate procedure
and the IAQ procedure.2
The ventilation rate procedure is a prescriptive procedure
that determines OA intake rates based on the occupancy
category, number of occupants, and floor area. The floor area
OA requirement is based on contaminant sources and source
strengths typical for the occupancy category. The procedure
also accounts for system ventilation efficiency (including the
fraction of outdoor air discharged to the zone), as well as the
ventilation effectiveness of the air-distribution devices.
The IAQ procedure is a design procedure that determines OA
intake requirements and other system design parameters based
on analysis of contaminant sources, contamination concentra-
tion targets, and perceived acceptability targets. Compliance
through this procedure is not within this article’s scope.
In most cases, the ventilation rate procedure is the more
straightforward method of determining the recommended
OA rate. Typically, the engineer does not have all of the in-
formation needed to perform the IAQ procedure at the early
design stages.
To improve ventilation air delivery, HVAC engineers should incorporate
the calculations and directives of the standard into the normal design
process. Several tools exist to make the ventilation rate procedure
calculations less difficult.
18
ASHRAE Journal
ashrae.org
November 2006
Outdoor Air Quality
Prior to completing ventilation design using either design
procedure, the engineer is required to investigate the local
outdoor air quality and review the findings with the building
owner or representative. This requires three steps of investiga-
tion and documentation.
1. Regional Air Quality. The status of compliance with
national ambient air quality
standards shall be determined
for the geographic area of the
building site for a status of
either attainment or non-at-
tainment for each pollutant
listed in the standard, Table
4-1. Compliance status for the
region can be found at www.
epa.gov.
2. Local Air Quality. An
observational survey of the
building site and immedi-
ate surroundings shall be
conducted to identify local contaminants that could enter the
building. The survey should include items listed in the standard
and the 62.1 User’s Manual, including date, time, area surveyed,
description of nearby facilities, observation of odors or irritants,
visible plumes or air contaminants, sources of vehicle exhaust,
and prevailing wind.
3. Documentation. The information gathered during outdoor
air quality investigation must be documented in a report and
reviewed with the building owners or their representatives.
The documentation must include a conclusion by the engineer
relative to the acceptability of outdoor air quality.
If the investigation indicates non-attainment for one or more
of the applicable pollutants or if a local source of contamina-
tion exists, the engineer should consider remedial measures
including air-cleaning devices for the specific pollutants and
using appropriate air intake locations.
Ventilation Rate Procedure
The ventilation rate procedure addresses essentially three
types of air-handling systems for the purpose of determining
required OA ventilation.
1. Single-Zone Systems. One air handler supplies a mixture
of outdoor air and recirculated air to only one zone.
2. 100% Outdoor Air Systems. One air handler supplies
only outdoor air to one or more zones.
3. Multizone, Single Supply Recirculating Systems. One
air handler or central system supplies a mixture of outdoor air
and recirculated return air to more than one zone from a single
location (e.g., reheat, single-duct VAV, single-fan dual-duct, and
multizone).
Simplified OA Calculation Tasks
Calculation of the Standard 62.1-2004 outdoor air quantity
typically can be reduced to eight to 10 tasks.
1. Establish the ventilation zones and tabulate the associ-
ated floor areas. Ventilation zones are one or several occupied
spaces that have a similar occupancy category, similar occupant
density, similar air-distribution effectiveness, and similar zone
primary airflow per unit area. Ventilation zones are not neces-
sarily the same as thermal control zones that are used in load
calculations, but they can be the same in many cases.
2. Select the appropriate
occupancy category for each
of these ventilation zones
from the list in Table 6-1 of
the standard.
3. Determine the occupan-
cy of each ventilation zone.
Standard 62.1-2004 includes
an estimated default value
based on the zone floor area
and the occupant density for
the occupancy category. If the
number of people expected to
occupy the zone during typi-
cal usage cannot be accurately predicted, these default values
can be used to calculate the required outdoor air quantities. If
the number of people can be determined (e.g., by using the
architect’s programming, by counting the number of chairs
or desks in a zone, or other means), the actual number should
be used in the calculations. (If the engineer is using the 2003
International Mechanical Code, which takes its table from the
pre-Addendum n version of the standard, the engineer must use
the default values as minimums, not defaults.) If the occupancy
is expected to increase at times, such as for extended meetings
in an office, in conference rooms, or other areas within the
zone, the anticipated peak occupancy for the zone should be
included in the calculations, along with a time-related multiplier
to allow for the short-term occupancy.3 Engineering judgment
is needed to establish the anticipated number of people as ac-
curately as possible.
4. Calculate the outdoor air required in the breathing zone,
based on the combination of occupant-related requirements and
area-related requirements. These calculations are performed
automatically with the 62.1-2004 User’s Manual spreadsheets or
with the available third-party compliance software programs.
5. Determine the correct air distribution effectiveness
value from Table 6-2 of the standard for each ventilation
zone. The correct selection should be based on the expected
worst case for each zone. For example, if a zone could have a
supply air temperature more than 15°F (8°C) above the room
temperature when a terminal reheat coil is energized, then the
corresponding effectiveness number should be selected. This
has a smaller effectiveness number (0.8), which will require a
larger quantity of outdoor air than if ceiling supply of cool air
had been selected.
6. Establish the design primary airflow to the zone from
load calculations. This includes outdoor intake air and recircu-
lated air from the air-handling system, but does not include air
Intended Ventilation Air Delivery
to Occupants
Effective Ventilation Air
Deficit at the ‘Breathing
Zone’ Due to Combination
Of Operating Conditions
1. Application of VAV,
Reduction to Minimum
Primary Air Quality
2. Less Than Optimum Air
Diffusion Effectiveness
3. Air Buoyancy Effect (Warm Air
Short-Circuiting to Return at Ceiling)
4. Short-Term Increase
In Occupancy (Meeting or
Conference)
Figure 1: Effective ventilation diagram.
20
ASHRAE Journal
ashrae.org
November 2006
transferred or air recirculated to the zone by other means (such
as locally recirculated airflow). Also, establish the minimum
primary airflow to the zone, which is the minimum expected
primary airflow when a variable volume device is at minimum
design flow rate.
7. If the air-handling system includes secondary recirculation
at the zone, it is necessary to perform additional calculations to
determine the outdoor air requirements, as shown in Appendix
A of the standard. This provision is for systems that provide part
of their ventilation by recirculating air from other zones without
directly mixing it with outdoor air (e.g., dual-fan dual-duct,
fan-powered mixing box, fan-powered VAV box, and transfer
fans for conference rooms). The quantity (cfm or L/s) of sec-
ondary recirculation airflow to zone should be determined
by the airflow volume of the secondary system fan or blower.
Figure 2 shows a diagram describing the secondary recircula-
tion system.4 With secondary recirculation systems, it is also
necessary to determine the estimated portion of secondary
recirculation air from the common return. This air quantity
will be a portion of the previously established quantity of sec-
ondary recirculation airflow to zone. This air quantity should
be based on engineering judgment and depends on whether the
air-handling return system is ducted or is a ceiling plenum type
of return system.
8. Calculate the system ventilation efficiency, based on the
ventilation zone with the minimum value of zone ventilation
efficiency. This will require calculating the zone ventilation
efficiency of several zones (or possibly all zones) to determine
the one with the minimum ventilation efficiency, also described
as the ventilation-critical zone. This ventilation-critical zone
is the zone that requires the largest fraction of outdoor air in
the primary airstream. Since this zone determines the outdoor
air requirement for the associated air-handling system, the
Appendix A calculations should be used, rather than using the
less accurate Table 6-3 values. If the ventilation efficiency of
this ventilation-critical zone is unnecessarily low, the outdoor
air requirement of the air-handling system can be unnecessar-
ily high, which could result in wasted energy and construction
costs. (Appendix A calculations can be simplified by using the
previously mentioned tools.)
9. If the ventilation-critical zone has a zone ventilation ef-
ficiency that is significantly lower than the next lowest zone
ventilation efficiency, the engineer should provide the extra
time and effort to optimize the zone ventilation efficiencies.
As noted in Standard 62.1-2004, “The designer may increase
the zone supply flows during the design process, particularly to
the critical zones requiring the highest fraction of outdoor air,
and thereby reduce the system outdoor air intake requirements
determined in the calculation, sometimes dramatically.”5
Typically during design, the VAV minimum is set by factors
such as minimum controllable operating point of the VAV box,
by office standards that may dictate a minimum air change
rate; by minimum air quantity per unit area; or by air volumes
required for building heating, depending on the system type.
In some instances, the minimum for one zone might be signifi-
cantly smaller, proportionally, than minimums for other zones.
This can create an unnecessarily large outdoor air requirement
at the air-handling unit.
Optimization improves the ventilation efficiency of the
ventilation-critical zone and can significantly reduce the out-
door air requirement of the associated air-handling system.
Analysis of the ventilation-critical zone(s) should include trad-
eoff comparisons between energy saved at the air-handling unit
with lower outdoor air quantity, vs. the potential of increased
heating required at the zone level to avoid overcooling when
the minimum airflow is increased.
See the Optimization Process sidebar for an example.6 Op-
timization involves an iterative (multiple-trial) procedure to
arrive at the most economical outdoor air quantity, while still
complying with the requirements of Standard 62.1-2004.
With experience, the optimization process can be completed
in a short time. As can be seen from this small example, im-
proving the ventilation efficiency of the ventilation-critical
zone has reduced the required OA from the original 3,046 cfm
(1438 L/s) to the final required OA of 1,638 cfm (773 L/s).
And, the requirements of the ventilation rate procedure are
still being met.
10. Calculate the design outdoor intake quantity based
on the uncorrected outdoor air intake and the final system
ventilation efficiency. This value will be used as the outdoor
air intake quantity for the air-handling system. The previously
mentioned tools perform these calculations automatically.
Ensure Outdoor Air Will Be Provided to Occupants
After completing the ventilation calculations and establish-
ing the outdoor air quantity for each air-handling system, it is
essential that the engineer make provisions to ensure the HVAC
equipment actually provides the required outdoor air quantity.
Exhaust
Air
Relief
Air
Outdoor Air
Intake
(Vot)
Fan
Or AHU
(Vps)
(Vps – Vot)
Fully Mixed Fraction of Secondary
Recirculation (Where Applicable)
(Er) (1– Ep) (Vdz)
(Vpz) = (Ep) (Vdz)
VAV Box
(Where
Applicable)
(1– Ep) (Vdz)
Secondary Refrigeration
(Where Applicable)
(Vdz)
Zone
(1– Ez) (Vdz)
(Ez)(Vdz)
(Vbz) = (Rp Pz + Ra Az)
Breathing
Zone
Secondary
Recirculation
Directly From
Zone (Where
Applicable)
(1– Er)(1– Ep) (Vdz)
Figure 2: Ventilation system (Figure A.1 in Standard 62.1-2004).
November 2006
ASHRAE Journal
21
Original Condition. To begin the
process, the user inputs the design
information, including design airflow
and minimum airflow to each zone
(six zones in this example). The
row for “Zone Primary Outdoor
Air Fraction (Zp)” shows the third
zone (third column) highlighted in
yellow. This indicates it is the ventila-
tion-critical zone, determined by the
associated calculations: 0.76(Zp) in
this example, [1,060(Voz) /1,400(Vdz)
= 0.76(Zp)]. The other zone’s (Zp)
Optimization Process
values are significantly lower, indicating that optimization
would be advisable. To improve the ventilation efficiency of
this ventilation-critical zone, the minimum airflow (Vdz) can
be increased. The original design minimum for this zone is
First Step. The minimum airflow
for the ventilation-critical zone has
been increased to 1,800 cfm (850
L/s). This reduces the zone primary
OA fraction (Zp) to 0.59 and reduces
the required OA intake to 2,173 cfm
(1026 L/s).
Second Step. The minimum has
been increased to 2,150 cfm (1015
L/s) for the ventilation-critical zone.
This reduces the (Zp) to 0.49 and re-
duces the required OA to 1,868 cfm
(882 L/s). Notice also that the color
of the Minimum VAV airflow cell for
the third zone has changed to orange
(from the original red). This indicates
that the zone is not as critical for op-
timization as it was with the original
minimum VAV airflow values.
Note: the two values in the rows labeled “For optimization, add to key ‘minimum VAV airflow to zone’ (cfm)” and “OA quantity is optimized when req’d OA intake change
is less than” are guideline optimization quantities. They are based on tradeoff calculations between decreased OA intake heating load at the air-handling unit vs. zone-level
reheat penalty, when zone minimums are increased.
1,400 cfm (661 L/s). The results of the original input values
(before optimization) indicate a “Required OA Intake Flow
(cfm) (Vot)” of 3,046 cfm (1438 L/s), shown in the column
labeled “Calc” in this example.
22
ASHRAE Journal
ashrae.org
November 2006
Third Step. The minimum has
been increased to 2,450 cfm (1156
L/s) for the third zone. The Zp is
now 0.43 and the required OA is
reduced to 1,717 cfm (810 L/s). The
“Required OA Intake Flow (cfm)
(Vot)” reduction from the previous
step is 151 cfm (71 L/s), which is still
above the calculated 37.7 cfm (17.8
L/s) shown in the row, “OA Quantity
is Optimized When Req’d. OA Intake
Change is Less Than.” Therefore,
another step of optimization should
be completed.
Fourth Step. The minimum for
the third zone has been increased
to 2,700 cfm (1274 L/s). This re-
duces the associated Zp to 0.38 and
reduces the required OA to 1,638
cfm (773 L/s). Note also that the
ventilation-critical zone indication
(yellow highlight) has shifted to the
fifth zone (0.40 in this example). The
“Required OA” reduction from the
previous step is now only 79 cfm
(37.3 L/s), so further optimization is
not necessary. (If further optimiza-
tion had been indicated, the user
would now switch to the fifth zone
and increase the minimum airflow
[Vdz] to that zone.)
The mechanical ventilation systems are to be designed and
controlled to maintain at least the required minimum outdoor
airflow under any load condition. Standard 62.1-2004 states,
“VAV systems with fixed outdoor air damper positions must
comply with this requirement at minimum supply airflow.”7
In the interest of energy conservation, this requirement would
indicate that OA dampers on VAV systems should be controlled
rather than fixed. Otherwise, the OA quantity at full-load
operation could be excessive. OA damper control should include
airflow measurement devices to ensure the required air quan-
tity is being provided under all load conditions. Specifications
should include provisions for initial test and balance of OA
quantities. Operations and maintenance manuals should include
prescribed schedules for periodic testing and adjustment of the
OA dampers and controls over the life of the systems.
Strategies to Improve Ventilation Efficiency
Standard 62.1-2004 has pointed out several areas that cause
reduced ventilation efficiency. The engineer has the opportunity
during the design phase to create the most favorable conditions
for effective ventilation air delivery.
• Select diffusers and registers to deliver the primary air
to the breathing zone at recommended velocities, and at
worst-case conditions. This could include using diffusers
that automatically adjust discharge-free areas to maintain
distribution patterns as air volume is decreased.
• Revise the method of building heating (such as hydronic
baseboard heating), so it is not necessary to provide ceiling
supply of heating air. Alternately, if using ceiling supply,
limit the heating air differential temperature by increasing
the heating airflows.
• Use underfloor air systems and floor supply of cooled air
with ceiling return systems.
• Revise VAV minimums based on optimization of ventilation-
critical zones. The engineer also should verify that ad-
equate heating is available for zones that are increased
during optimization to avoid overcooling of the spaces.
• Add heat/cool energy recovery equipment, so even larger
24
ASHRAE Journal
ashrae.org
November 2006
amounts of outdoor air can be introduced without a ma-
jor increase in operating costs. This issue is addressed
further in ANSI/ASHRAE/IESNA Standard 90.1-
2004, Energy Standard for Buildings Except Low-Rise
Residential Buildings.
• Consider using zone-level recirculating systems, such as
fan-powered mixing boxes, which can essentially “borrow”
unused outdoor air from adjacent zones.
• Apply sound engineering judgement on each project to es-
tablish the final outdoor air quantities for each air-handling
system. The OA quantity that is calculated using the Stan-
dard 62.1-2004 procedures is to be considered a minimum
or baseline quantity. Any additional OA introduced into
the primary airstream likely will improve indoor air qual-
ity even more than the standard has prescribed. Balancing
the operation and energy costs with indoor air quality is
still a consideration. However, when
Standard 62.1-2004 is used, we can be
reasonably confident that our projects
will be afforded the standard of care that
they deserve.
Summary
Using Standard 62.1-2004 requires ad-
ditional work by the engineer. The old “10
cfm (4.8 L/s) per person” rule is history.
Engineers depend on organizations like
ASHRAE to provide design recommen-
dations based on extensive research and
on the expertise of technical committee
members. Ventilation calculations are no
less important than heating and cooling
calculations, and should be a standard
part of the design process.
By using the tools and guidelines
discussed here, the calculations and
documentation can be reduced to an
easily manageable list of tasks. These
tasks are further simplified once heating
and cooling load calculations have been
performed because they use many of the
same input values.
References
1. Chamberlin, G.A., et al. 1999. “VAV
systems and outdoor air.” ASHRAE Journal
41(10):39–47.
2. ANSI/ASHRAE Standard 62.1-2004,
Ventilation for Acceptable Indoor Air Quality,
Section 6.
3. ASHRAE. 2004. 62.1 User’s Manual
for ANSI/ASHRAE Standard 62.1-2004,
Section 6.
4. ANSI/ASHRAE Standard 62.1-2004,
Ventilation for Acceptable Indoor Air Quality,
Appendix A.
5. ANSI/ASHRAE Standard 62.1-2004,
Ventilation for Acceptable Indoor Air Quality,
Appendix A, “Design Process.”
6. Miller, S.M. 2005. 62.1-2004 Comply:
Ventilation Compliance Software: example,
“Multiple Zone Systems.” San Diego: HVAC
Design Solutions.
7. ANSI/ASHRAE Standard 62.1-2004,
Ventilation for Acceptable Indoor Air Quality,
Section 5.
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
November 2006
optimal mode of intermittent heating that minimizes heat
consumption.
This article addresses the problem of energy consumption
for the warm-up period after setback as a mathematical task
of optimum control and then provides the solution backed by
experimental data, which shows real energy savings.
The process of establishing the heating mode within the facil-
ity is described by the equation of internal air heat balance:
dTR
crV
= S hcon (Ti|y = di – TR)Fi + crlVV (T0 – TR) + Q(t)
dt
i
in,i
(1)
when t = 0 TR = TR,st
and by a system of equations that describes the process of heat
transfer through the enclosing structures:
¶Ti
¶
¶Ti
Ciri
=
[li
]
¶t
¶y
¶y
(2)
About the Authors
Yuri A. Tabunschikov is a doctor of technical science, professor, and a member
of the Russian Academy of Architecture and Construction Sciences. Marianna M.
Brodatch is a professor at the Moscow Architectural Institute (State Academy).
P
roviding optimal control of energy consump-
tion for the warm-up period after a tempera-
ture setback is significant in regards to heating
system controls. However, the applications of
setback mode are based upon the analysis of
internal air temperature change depending on the
thermal inertia characteristics of the enclosing
structures and the heat supply mode.
This only addresses the direct issue because it only answers
the question of what happens if a decision is made in given
conditions and then provides the value of a chosen efficiency
criterion. Solutions that resolve the reverse issue are concep-
tually more difficult. These can answer the question: which
solution must be selected for the efficiency criterion to reach
its maximum value. In our case, it is necessary to choose an
Optimal Control of Energy
Consumption for Heating
By Yuri A. Tabunschikov, Fellow ASHRAE; and Marianna M. Brodatch
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
November 2006
ASHRAE Journal
27
(0 < y < di ; t > 0)
¶Ti
y = 0 – li
=
(Ti – T con)
¶y
0
 ¶Ti
y = d li
=
(Ti – T con) + Sji – j (Ti – Tj)
¶y
R
j
when t = 0 Ti = TR,st ( y,0)
where
V = volume of heated space, m3;
TR = internal air temperature, °C;
TR,st = external air temperature where t = 0, °C
t = time, s;
,
= coefficient of convective heat exchange on
internal i-surface and external surfaces,
W/(m­2 · °C);
Ti (y,t) = temperature of the enclosing structure, °C;
c · r = volumetric heat capacity of air, J/(m­3 · °C);
l = thermal conductivity, W/(m · °C);
Fi = area of i-surface, m2;
Q(t) = heat transferred from the source of heat
(energy consumption), W;
Tj = average internal surface temperature of the
enclosing structures related to the j-surface
of enclosing structures and internal air, °C;
ji – j = coefficient of radiant heat exchange from
the i-surface to the j-surface.
The first item on the right side of Equation 1 relates to both
the walls and windows. The second item includes heat losses
due to air exchange.
Let TR,st be the initial internal air temperature where t = 0,
and TR,end be the final internal air temperature (where t = t1).
Function Q(t) in the section [0, t1] will be called control.
Control Q(t) will be called allowable if the function Q(t) is
piecewise continuous in section [0, t1], and its values do not
exceed the limits of a certain U set. It is obvious that any
permissible control is limited.
Let us rewrite Equation 1 as follows:
dTR = f (TR, Ti, Q, t)
dt
(3)
In the theory of optimal control, it is assumed that the right
side of Equation 3 is a continuous function and has continu-
ous first derivatives with respect to TR, Ti, t for any values in
the section [0, t1].
Let us define the problem of energy consumption optimiza-
tion in heating a building and examine it as an optimal control
task as follows: we need to find such control Q(t) of energy
consumption spent on a temperature change in a building,
and such solution to the system of equations of heat balance
of a given building as a united power system that satisfy the
initial conditions upon which the function
(4)
achieves the smallest possible value.
Equation 4, which needs to be minimized, determines the
energy consumed for heating the building.
Control Q(t), which provides a solution to the given problem,
is called an optimal control and corresponds to the change of
temperature from the initial TR,st to the final TR,end, while the
corresponding temperature change trajectory, TR(t), is called
an optimal trajectory.
The optimal control solution of energy consumption for the
warm-up period after the setback as a mathematical task of
optimum control was first solved and described in two publica-
tions1,2 using the method of L.S. Pontriagin.3
The following result was obtained: the minimization of
energy consumption for the warm-up period after setback
when the time of change between the initial and the required
temperatures of the building is minimal (maximal quick-
action method).
To put this condition into effect for a given building, it is
necessary to further examine the heat balance component and
to estimate heat storage figures.
For the majority of residential and social buildings, the mini-
mization of power spent on heating can be achieved when the
following two statements are implemented.
Statement One: The building must be heated using abso-
lutely maximum power of the given heating devices.
Statement Two: The heating of the building must be started from
the surfaces of enclosing structures with highest heat capacity.
In most cases this relates to the internal surfaces of the en-
closing structures, which as a rule are the most cooled (e.g.,
minimization of heating time can be achieved by rapidly heating
the internal surfaces of the enclosing constructions by means
of convection trailing jets).
For the power consumption control to converge to optimal,
Statements One and Two must be carried out simultaneously.
Usually, executing only one of them in heating a building (air
plus enclosing structures) gives a far from optimal result.
However, at the time, some aspects of this solution raised
serious doubts among applied mathematicians and, therefore,
required further substantiation, which was provided by work
done by the author and his colleague.4,5
However, a mathematical conclusion cannot be convincing
for scientific researchers and experts unless it is either verified
by direct calculations or, and this is a necessity, confirmed by
specific experimental research.
28
ASHRAE Journal
ashrae.org
November 2006
Therefore, an experiment is needed to demonstrate the effec-
tiveness of optimal power consumption control determined by our
solution and Statements One and Two. This is done by quantitative
comparisons of power used to heat a given building.
To conduct the experiment and to check Statement One (the
building must be heated using absolutely maximum power of
the given heating devices), it is required to have two identical
facilities and to organize the process of simultaneous heating of
the facilities applying the sources of different power. Otherwise,
if only one source is used, it is required to divide the experiment
into two stages and use a source that ensures different power
levels for the two stages.
To check Statement Two (the heating of the building must be
started from the surfaces of enclosing structures with highest
heat capacity), we need two identical facilities with identical
heating devices. In the first case, these would primarily heat the
internal surfaces of the enclosing structures, e.g., by means of
intensive convection jets. And, in the other case, these would
primarily heat the internal air of facility.
The experiment was conducted in the climate chamber of the
JAGA research center, which meets these requirements.
Two identical facilities are in the climate chamber (Figure 1).
Each is 4 m by 4 m (13 ft by 13 ft) with an inclined roof and
height of 2.7 m to 3.7 m (9 ft to 12 ft). In the climate chamber
it is possible to maintain the air temperature within in the range
from –15°C to +30°C (5°F to 86°F).
The window openings are located in Wall 2 (an area of
12.60 m2 [135 ft2]); in Wall 3 (an area of 1.56 m2 [17 ft2]); in
Wall 4 (an area of 2.52 m2 [27 ft2]). There are multiple glass
units with aluminum window casements that have equivalent
heat transfer resistance coefficients equal to 0.6 m2 · K/W (3.4
ft2 · h · °F/Btu). The walls are 300 mm thick (1 ft). The equivalent
heat transfer resistance coefficient for the walls is 2.7 m2 · K/W
(15.3 ft2 · h · °F/Btu) and 2.6 m2 · K/W (14.8 ft2 · h · °F/Btu) for
the covering. No air exchange occurs in the facilities.
To measure the temperature in each facility, the following
tools are used:
• Twenty-five sensors for measuring the internal air tempera-
ture, positioned at five points (I, II, III, IV, V) in the height
extent of the facilities. Sensors I, II, III, IV are located at
a distance of 27 cm (11 in.) from the wall surface;
• Five sensors for measuring the temperature of the internal
surface of Wall 1; and
• Five temperature sensors on the internal surface of Win-
dow 2.
Sensors for measuring the temperature of the facilities are
located on five levels: at 0.1 m (4 in.), 0.6 m (2 ft), 1.1 m (3.6
ft), 1.6 m (5.2 ft), and 2.1 m (6.8 ft) from the floor. The layout of
the temperature sensors is shown on Figure 1. The temperature
sensors on the internal surface of the enclosing structures are
indicated by traditional numerals, and the internal air tempera-
ture sensors are indicated by Roman numerals.
When processing the results of this experiment, the follow-
ing equation was taken for the measurement of temperature t
of the facility:
Tair + Twall + Twindow
TR =
3
(5)
Facility No. 1
Facility No. 2
Wall 1
Wall 1
Temp. Sensor 1
Temp. Sensor I
Heating Device
Temp.
Sensor 2
Temp.
Sensor II
Temp.
Sensor V
Temp.
Sensor IV
Temp.
Sensor III
Window 4
Wall 4
Door
Window 3
Wall 3
Wall 2
Window 2
Climate Chamber
Temp. Sensor 1
Temp. Sensor I
Heating Device
Wall 2
Window 2
Temp.
Sensor 2
Temp.
Temp.
Sensor II
Sensor V
Temp.
Sensor IV
Temp.
Sensor III
Wall 3
Window 3
Door
Window 4
Wall 4
15 m
8 m
Figure 1: Climate chamber and layout of the experimental facilities, heating devices and temperature sensors.
30
ASHRAE Journal
ashrae.org
November 2006
MJ
120
100
80
60
40
20
0
5°C
10°C
15°C
20°C
25°C
Figure 2: Consumption of energy on heating the facility where the heat-
ing device is on the internal surface of the enclosure structures (dotted
line) and where the device is in the middle of the facility (solid line).
Numbers on the diagram show the time (h/min.) taken to achieve the
given temperature.
where Tair, Twall, Twindow are, respectively, the temperature of
air in the facility, the internal surface of Wall 1 and internal
surface of Window 2,°C, determined by the equations
(6)
The facilities are equipped
with heating devices, which
are copper-aluminum con-
vectors with a height of
400 mm (1.3 ft) and a length
of 2400 mm (7.9 ft).
The heating device con-
sists of a heat exchanger
and up-and-over panels.
The heat exchanger is a
weldless round copper pipe
with aluminum fins.
In Facility 1, the heat-
ing system is located in the
middle of the facility. In
Facility 2, the system is ad-
jacent to enclosing structures
near Wall 1 (Figure 1). The
dynamic boost effect (DBE)
system can be installed on
the heating device to increase
the heat output and to direct convection jets toward the internal
surface of the enclosing structures (in the case where the heating
device is adjacent to the wall) by means of fans with adjustable
rotational speed.
Water, heated by a gas heater located in the facility adjacent to
the climate chamber, is used as a heating fluid. Since the heating
fluid is supplied to the heating devices from the same source,
the temperature of both heating devices remains equal.
The input and output temperature, as well as the instantaneous
water flow in each heating device, are controlled by sensors.
Power consumption for heating of the facility is calculated ac-
cording to the input and output temperature and the amount of
water flow (the heating fluid consumed).
The results of the analysis of power consumption to heat the
facilities at different levels of heat power and different position-
ing of heating devices (convectors) are represented in Tables 1
through 5. Power consumption to reach a specific temperature
in the facility is taken as a measure of efficiency of heating. The
temperature of the facility is calculated by Equation 5.
It is necessary to point out two circumstances that are im-
portant for understanding the experiment.
The first is that the experiment is time-limited, therefore, the
heating of the facilities is not done within the typical limits and
starts from 0°C (32°F) as opposed to 13°C or 15°C (55°F or
59°F). On the other hand, this circumstance not only doesn’t
influence the significance of the experiments, but even increases
their expressiveness.
The second circumstance is that the heat output of the device
would change during the process of experiment due to the tem-
perature differential between the device surface and the air in
the facility. Also, the automatics in this experiment are not fitted
out for maintaining the precise control of temperature and heat
fluid consumption. However, these fluctuations do not exceed
5% and do not affect our final conclusions.
The results of the State-
ment One test (the building
must be heated using abso-
lutely maximum power of
the given heating devices)
are represented in the Tables
1 and 2. Examining Tables 1
and 2 shows that:
• In the case where the heat-
ing device is placed in the
middle of the facility, and we
increase the heat power from
1.5 to 4.7 kW, it is possible to
save energy spent on heating
the facility from 0°C to 9°C
(32°F to 48°F) by 53%, and
reduce the warm-up time
from 3 hours and 41 minutes
to 34 minutes; and
• In the case where the heat-
ing device is on the internal
surface of the external structures of the facility, increasing
the heat power from 1.7 to 5.1 kW provides for 42% energy
savings on heating the facility from 0°C to 9°C (32°F to
48°F), and reduces the warm-up time from 2 hours 26
minutes to 28 minutes.
The results of the Statement Two test (the heating of the build-
ing must be started from the surfaces of enclosing structures
with highest heat capacity) are represented in Table 3.
Table 3 shows that the heating devices with identical heat
power located on the internal surface of the enclosing struc-
tures (Facility 2) allow to save more energy in comparison with
devices located in the middle (Facility 1) (Figure 2):
• When heating the facility from 0°C to 9°C (32°F to 48°F),
we achieve savings of 10.4% and reduce the heating time
from 34 minutes to 28 minutes; and
• When heating the facility from 0°C to 22°C (32°F to 72°F),
we save 37.9% and reduce the heating time from 8 hours
7 minutes to 4 hours 33 minutes.
The results of the experiment where the heating device is located
on the internal surface of the enclosing structures with the installa-
tion of DBE system and without it are represented in Table 4.
Table 4 shows that installing the DBE system on the heat-
ing device allows energy savings of 42.5% when heating the
facility from 0°C to 22°C (32°F to 72°F), and reduces the time
from 4 hours 33 minutes to 1 hour 54 minutes. Experimen-
tal studies to test the results of the optimal heating control
solution and Statements One and Two (the building must be
November 2006
ASHRAE Journal
31
Table 1: Power consumption for heating the facility when placing
the heating device in the middle.
Time Spent
Heat Power
Temp.
Power
On Heating
Change
Consumption
h:min
Percent
1.5 kW
0°C – 9°C
20 460 kJ (100%)
3:41
100%
4.7 kW
0°C – 9°C
9577 kJ (47%)
0:34
15.4%
Table 2: Results where the heating device is located on the internal
surface of enclosing structures.
Time Spent
Heat Power
Temp.
Power
On Heating
Change
Consumption
h:min
Percent
1.7 kW
0°C – 9°C
14 762 kJ (100%)
2:26
100%
5.1 kW
0°C – 9°C
8580 kJ (58%)
0:28
32.6%
Table 3: Comparison of heat consumption and heating time when placing the device in the middle housing (Facility 1) and on the internal
surface of enclosing structures (Facility 2).
Energy
Time
Energy
Energy
Reduction
Time Spent
Time Spent
Time
Heat
Temperature
Consumption, Consumption,
Of Energy
On Heating,
On Heating,
Reduction
Power
Change
Facility 1
Facility 2
Consumption Facility 1, h:min
Facility 2, h:min
4.9 kW
0°C – 9°C
9577 kJ
8580 kJ
10.4%
0:34
0:28
17.6%
3.9 kW
0°C – 22°C
108 333 kJ
67 307 kJ
37.9%
8:07
4:33
43.9%
Table 4: Comparison of power consumption and time spent to heat the facility when the heating device operates with and without DBE system.
Heating
Heat
Temp.
Energy
Time Spent
Time
System
Power
Change
Consumption
On Heating Facility, h:min
Reduction
Without DBE
4.1 kW
0°C – 22°C
67 307 kJ (100%)
4:33
100%
With DBE
5.7 kW
0°C – 22°C
38 726 kJ (57.5%)
1:54
41.8%
Table 5: Comparison of power consumption and time spent on heating the facility when the heating device is located in the middle housing
and operates without the DBE system, and when the heating device is located on the internal surface of enclosing structures and operates
with the DBE system installed.
Heating
Heat
Temp.
Energy
Time Spent
Time
System
Power
Change
Consumption
On Heating Facility, h:min
Reduction
Without DBE
1.5 kW
0°C – 9°C
20 460 kJ (100%)
3:41
100%
With DBE
7.8 kW
0°C – 9°C
5595 kJ (27.3%)
0:12
5.4%
heated using absolutely maximum power of the given heating
devices and the heating of the building must be started from
the surfaces of enclosing structures with highest heat capac-
ity) are represented in Table 5. The numbers in Table 5 show
that energy savings reach up to 72.7%.
Conclusions
• Optimum control strategies that provide maximum reduc-
tion of energy consumption are achieved if the absolutely
maximum power capacity of the given heating source is
used during the warm-up
period.
• The system of heating
buildings in which the
temperature of indoor air
in an unoccupied period
is reduced to save energy
needs to be projected so
that the warm-up period
is started from heating
surfaces of enclosing
structures with highest
heat capacity.
• The experiments revealed
essentially high values
of energy savings (more
than 50%) during optimal
consumption control in accordance with rules of Statements
One and Two subsequent to solving the task.
• Despite the fact that the energy saving numbers obtained
from the experiments are quite impressive, there is room
for more energy savings in any specific case provided the
optimal energy distribution flows in the housing have been
given a thorough examination.
• The solution to the problem of optimal energy consump-
tion control obtained by the authors1,2 can be the basis
for developing new heating or cooling systems with high
energy-saving characteristics.
Acknowledgments
Authors express their gratitude to Jaga N.V. for the opportunity
to run the experiment in the climate chamber of the research
center, and engineer Kenneth
Van De Velde for help in run-
ning the experiment.
References
1. Tabunschikov, Y.A. 1993.
Mathematical Models of Thermal
Conditions in Buildings. English
edition, CRC Press.
2. Tabunschikov, Y.A. and
M.M. Brodatch 2002. Math-
ematical Models and Optimizing
the Heat Efficiency of Buildings.
Moscow: ABOK-PRESS.
3. Pontryagin L.S., et al. 1961.
Mathematical Theory of Process
Optimization. Moscow: Fizmatgiz.
4. Korobeynik, Y.F. and Y.A.
Tabunschikov. 2002. “On one
isoperimetric problem and its applications.” Izvestiya vuzov. North-
Caucasian region. No. 1. Natural science series.
5. Korobeynik Y.F. and Y.A. Tabunschikov. 2002. On One Linear
Control Problem and Its Applications in Heat Engineering. ABOK-
PRESS, Moscow.
34
ASHRAE Journal
ashrae.org
November 2006
About the Authors
Ross D. Montgomery, P.E., is president of QST-
Honeywell Controls in Palmetto, Fla. Robert
Baker is founder and chairman of BBJ Environ-
mental Solutions in Tampa, Fla.
Study Verifies
Coil Cleaning
Saves Energy
A
lthough it’s known theoretically that cleaning a coil
can result in energy savings, little actual testing
data and research exist to prove the point. As a result,
building managers often ignore or reduce resources
devoted to air-handler maintenance when faced with
budget constraints. If proper maintenance is an important con-
sideration in overall energy costs, conserving in that budget area
can be self defeating.
Through our privately funded testing,
monitoring and analysis, we believe we
found a methodology and regimen that
proves maintaining air-handler compo-
nents in a clean condition can save energy
dollars and improve other building pa-
rameter changes and efficiencies such as
improved dehumidification and comfort,
along with less mold and bacteria. Thus,
we are encouraging IAQ environmental
parameter improvements, better tenant
satisfaction, and increased worker ef-
fectiveness.
It is difficult to find a building where
such a study can be held. Fortunately, the
owner and managers of a landmark 34-
floor building on Times Square in New
York City wanted to see what impact a
dramatic change in coil cleaning nature
and frequency might have. This building
has only four large air handlers (SF-6,
SF-7, SF-8, SF-9; 250 [880 kW], 123 [433
kW], 121 [425 kW] and 81 tons [285 kW],
respectively) to service its 1.2 million
ft2 (111 500 m2) of air-conditioned and
heated space throughout the year.
The test project was performed at the
building July through September 2005 to
monitor and analyze the HVAC energy
use before and after restoration of two
air handlers, SF-8 (121 tons [425 kW])
and SF-9 (81 tons [285 kW]), which
are similar in their constant volume
operation to the other two air handlers
in the building, and are located on the
34th floor mechanical room. This total of
four air handlers interact by providing
heating and cooling to the tenants of
the 34 floors of the building. Periodic
By Ross D. Montgomery, P.E., Member ASHRAE; and
Robert Baker, Member ASHRAE
1500 Broadway in NYC is the site of a coil cleaning study.
© Vitali Ogorodnikov
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
November 2006
ASHRAE Journal
35
future data readings will measure and document an ongoing
O&M program designed to maintain the enhanced level of
performance.
No direct way of measuring energy use or demand savings
exists because instruments cannot measure the absence of en-
ergy or demand. However, the absence of energy use or demand
can be calculated by comparing measurements of energy use
and/or demand before and after an energy conservation mea-
sure (ECM) (see ASHRAE Guideline 14-2002, Measurement
of Energy and Demand Savings for details and more specific
testing criteria and methods).
The ECM data collection was started on approximately Aug.
21, 2005. The ECM cleaning of the coils occurred on Aug. 27
and 28. During the study, specific operational parameters on
SF-8 and 9 were monitored with energy balance and tempera-
ture/humidity data points being recorded for one week prior to
the ECM. The recording was resumed for an additional week
following the ECM. Several critical data points such as coil
differential pressure, air and water temperatures before and
after the coil, condensate temperature, supply air velocities,
outside air temperatures, humidity’s before and after the coil,
were monitored on SF-8 and 9 and both units were properly
and completely cleaned.
To add reliability in our instrumentation calibration and
accuracy, a certified and independent testing, adjusting and
balancing (TAB) firm was used to test and calibrate the in-
strumentation that logged pressure, temperature, humidity, air
velocity and volumetric flow rates, voltage and amps, during
the course of our study period. In all, some 54 data points were
continuously logged throughout the study period.
The daily variation in outside air temperature was nearly
the same in the time span of this ECM (Figure 1). (As can be
observed in the various charts, the building HVAC systems
are operated in this building only during 6 a.m. to 6 p.m.
Monday through Friday.)
The study has yielded the following overall results and
conclusions:
• Restoration of the one air handler resulted in improvements
that will lead to energy savings of up to $40,000 this year,
in accordance with the results and assumptions of this
study. (The coil is 30 years old, and its last cleaning was
one year ago, so the coil was in a dirty state.)
• Restoring the air handler resulted in a decrease in the pres-
sure drop across the coil, of approximately 14%. This has
resulted in a corresponding increase in airflow. The result
is that the fan is producing that much more work in the
form of cooling.
• Restoring the air handler resulted in an increase of 19
tons to 22 tons (67 kW to 77 kW) of cooling added to
SF-9. We estimate that 100 tons (352 kW) of cooling
capacity will be added to the building once all four air
handlers in the building are restored in a similar manner.
(Building has a total of 1,800 [6330 kW] tons available
capacity.)
• Restoring the air handler increased the thermal efficiency
of the cooling coil 25% with respect to its ability to transfer
its energy to its sensible loads.
• Restoring the air handler increased the thermal efficiency
of the cooling coil 10% with respect to its ability to transfer
its energy to its latent loads. (This is especially significant
as it helps to cure the only IAQ-related complaint from
building occupants, which was elevated humidity levels
in certain interior locations.)
• Restoring the air handler will continue to save energy
by decreasing the load on the chiller plant, and mak-
ing the heat transfer of this loading more efficient. It
reduces the time of multiple chiller operation and its
associated pumps, cooling towers, chemical costs, wear
and tear, etc. It also increases the awareness and prac-
tice of scheduling of plant operations and optimization
techniques.
On SF-9, the measured flow rate (by TAB contractor), using
the velocity across the cooling coil and the measurement of
the coil area, was 30,609 cfm (14 444 L/s) before cleaning,
and 34,980 cfm (16 507 L/s) after cleaning. (As shown, the
ECM coil cleaning occurred on Aug. 26 to Aug. 28, and the
velocity started to increase after that.) On SF-9, the calculated
flow rate using pressure differences across the fan inlet and
discharge were 27,125 cfm (12 800 L/s) before cleaning and
31,173 cfm (14 710 L/s) after cleaning. (For informational
purposes only, the original specified cfm of this AHU-9 is
39,150 cfm [18 475 L/s], and this value is not used in any
of our calculations. This unit is 30+ years old, and is not op-
erating up to its original design values.) As you can see, the
calculated vs. the measured values have a difference of 13%,
but for the purpose of this article, we will use the measured
values. The increased airflows and delivery of conditioned
air to the space can increase tenant satisfaction and decrease
complaints. Figure 2 shows the graph of the increase in veloc-
ity after cleaning.
On SF-8, the coil differential pressure decreased by 14%
(Figure 3). Using a similar analysis as we did for SF-9, this
resulted in a flow rate increase of 53,475 cfm (25 234 L/s) ×
1.14 = 60,961 cfm (28 767 L/s).
On SF-9, the condensate water temperature, as shown below
in Figure 4 approached the chilled water supply temperature
from 6°F to 8°F (3°C to 4°C) before cleaning, to 2°F to 4°F
(1°C to 3°C) after cleaning. (As shown, the ECM coil cleaning
36
ASHRAE Journal
ashrae.org
November 2006
Aug. 22
Aug. 23
Aug. 24
Aug. 25
Aug. 26
Aug. 27
Aug. 28
Aug. 29
Aug. 30
Aug. 31
Sept. 1
Sept. 2
Sept. 3
occurred Aug. 26 to 28). This represents a significant increase
in latent heat transfer ability of the coil in the range of 10%.
This indicates the ability of this coil “after cleaning” to being
able to provide for better building dehumidification capacity
control by delivering sub-dew-point air temperatures across
the cooling coil.
In addition to the hard results presented in this article, many
other “soft” positive results come out of cleaning and normal
maintenance operations and its resultant energy savings and
airflow increases. The HVAC system performance is increased
and can more closely perform to its original intended speci-
fied operation (39,150 cfm [18 500 L/s] design data from 30
years before). After coil cleaning and regular maintenance,
the HVAC systems are cleaner, and do not provide an envi-
ronment for fungal, bacterial and microbial growth in their
coils, ducts, and pipes. IAQ and the awareness of good IAQ
are increased in the building, and the overall comfort and
work effectiveness can be greatly enhanced. Overall tenant
satisfaction with the building environment has been improved
as evidenced by the property manager’s communications and
positive feedback.
Furthermore, not only will the owner benefit from the obvi-
ous energy savings and comfort increase, we also were able to
help optimize some other building maintenance and operation
processes and help enhance energy and maintenance effective-
ness for years to come.
The building management had considered upgrading the
environmental control systems to a modern building manage-
ment system but could not clearly demonstrate an economic
value to that investment. The data developed during this study
allowed them to more accurately calculate a payback, so they
scheduled this upgrade. In addition, consideration had not
been given to conversion of the controls over the building sup-
ply and return fans from constant speed operation to VFD. The
economic analysis allowed through this data has suggested that
such a conversion might have significant economic value.
Good maintenance and operation practices including coil
cleaning can significantly improve energy efficiency and IAQ
performance of the HVAC&R systems in a building, such as
reported here of 10% to 15%. More importantly, this study
identified several key monitored and adjusted data points, such
as pressure, humidity, and temperature, that can quickly and
affordably provide a prediction of the potential for energy sav-
ings in any building. It is anticipated that such measurements
will become a valuable tool for managing the economic impact
of various building maintenance strategies.
A rich set of this study’s data remains to be fully analyzed. It
is possible that full analysis of all of this data will lead to even
more additional opportunities for operational economy and
improvements in this and other similar buildings.
Bibliography
Steiskal, P. 1993. “Kahoe Test and Balance Field Manual.”
Cleveland: Kahoe.
100
90
80
70
60
°F
Aug. 21
Aug. 23
Aug. 25
Aug. 27
Aug. 29
Aug. 31
Sept. 2
Sept. 4
Sept. 6
Figure 1: Outside air temperature (ECM period Aug. 21 to Sept. 6).
20
16
12
8
4
0
Figure 2: SF-9 air velocity increase before/after cleaning.
Aug. 22
Aug. 23
Aug. 24
Aug. 25
Aug. 26
Aug. 27
Aug. 28
Aug. 29
Aug. 30
Aug. 31
25
20
15
10
5
Milliamp Signal Change-
Velocity Recorder
Milliamp Signal Change-
Coil Pressure Recorder
Aug. 21
Aug. 22
Aug. 23
Aug. 24
Aug. 25
Aug. 26
Aug. 27
Aug. 28
Aug. 29
Aug. 30
Aug. 31
Sept. 1
Sept. 2
70
60
50
40
°F
Figure 3: SF-8 differential pressure across coil change before/
after cleaning.
Figure 4: SF-9 supply water vs. consendate temperature differences.
ARTI-21 CR/611/40050-01. 2000. “Executive Summary—
The Role of Filtration in Maintaining Clean HX Coils.”
Proctor Engineering Group. 1999. “Statewide Measurement
Performance Study #3A—An Assessment of Relative Technical
Degradation Rates.”
Siegel, J. 2002. “Particulate fouling of HVAC heat exchangers.”
www.ce.utexas.edu/prof/siegel/thesis/siegel\_dissertation.pdf.
Crowther, H. 2000. “Installing absorption chillers.” ASHRAE
Journal 42(7):41–42.
Acknowledgments
Professional Air Balancing Inc., 2005. Randall Saul, Owner.
Ben O’Connor Technician. “NYC 1500 Broadway T&B,”
Clearwater Fla.
B4
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
Mixing Old and New
P
ark Towers are two, 18-story, 270,000 ft2 (25 000 m2) com-
mercial office towers in the upscale Galleria area of Houston.
Built in the 1970s, they were fully operational buildings until the late
1980s. The buildings sat vacant and abandoned for more than 11
years until TPMC Realty Corporation purchased them in 1998. After a
total asbestos abatement and a demo of the total interior shell of the
buildings, the TPMC development team performed a total renovation of
these assets. Inclusive in this renovation was a new expanded curtain
wall (adding approximately 55,000 ft2 (5100 m2) of lease space),
roof, chillers, elevators, cooling towers and new M/E/P systems for the
building. The buildings were reopened in January 2000.
Part of the renovation of the buildings
included a building automation system
(BAS) controlling the floors and air-
handling units. However, as the leasing of
the assets progressed, TPMC desired anoth-
er BAS/HVAC supplier for approximately
60% of the unleased tenant spaces using
variable-air-volume systems (VAV).
Mark Look, group chief for TPMC had
issues with the legacy system’s function-
ality in the areas of optimal start, alarm
generation, and data trending. These were
creating problems with tenant comfort
and dissatisfaction, especially with the
Houston heat. This problem was present-
ed to several different contractors, none
of which were successful in resolving this
By Randy Amborn
About the Author
Randy Amborn is the marketing communications
manager for Trane’s Global Control Systems in
White Bear Lake, Minn.
BACnet allowed TPMC Realty to
choose a second building automation
system to interface with the legacy
control systems that existed in parts
of the buildings.
BACnet
® for Renovation
Jim Olive Photography
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B5
critical issue. “If there’s a problem, I want to see it before the
tenants are affected.” The BACnet® protocol enabled TPMC to
choose a second building automation system with native BAC-
net protocol. This system’s open capabilities let it interface with
the legacy control system in parts of the buildings. The building
engineering staff now can perform monitoring and control tasks
on points from both systems seamlessly on a single workstation
and software. Look commented, “I can override points, modify
points, change airflows and temperature setpoints.”
BACnet allows point data from both systems to appear in
a “dashboard” display that Look’s operating staff can quickly
peruse for problem areas. “When we arrive in the morning, sit
down at the workstation and want to see what the building is
doing, we just hit one keystroke and it gives us a snapshot. All
the critical data: discharge temps, chiller operation.”
The transition to a BACnet integration enabled Look and his
team to troubleshoot and remedy operational problems. “Once
we got the optimum start and data trending log generation func-
tioning properly, then we were able to identify problem areas
and make immediate corrections to the system.” This was a
critical point of concern due to the fact that the tenant leases
stipulated that the lease spaces must reach a target temperature
by a specified time.
Look also states that “optimum start has definitely produced
savings of energy dollars. It automatically does the calculation on
when to initiate cooling based on the history of what the system
did yesterday and the day before. Another plus to the system is that
you have the capability of modifying how that calculation works;
whether you look at the highest, lowest, or average temperature.”
Technical Considerations of the Integration
Implementing the integration required a working knowledge
of each system’s BACnet details. The system-level controllers in
the legacy architecture had BACnet communication capabilities,
no additional gateway hardware was required to accomplish the
integration. All points in the legacy system were BACnet objects,
but were not set up to be controlled through BACnet, so a point
on the controllers saying, “Yes, I’ll respond to BACnet” had to
be enabled. Schedules in the legacy system were disabled.
About equal time was spent on the legacy and new system to ac-
complish the integration. Problems involving improper numbers
of hubs on the buildings’ network were uncovered. Reconfiguring
the network solved communication-related issues. Software from
both systems resides on a single workstation. The legacy software
is used only rarely for service tool functions. Daily operations and
all other functions are performed in single-seat manner.
The building control units (BCUs) of the second BAS integrate with the controllers of the legacy system, without gateways, through BACnet.
B8
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
BACnet Boosts Tenant Satisfaction
In an aggressive and competitive real estate market such as
the Galleria, Steven Seltzer, executive vice president of TPMC
Realty, said, “we were looking for something different, a so-
called competitive edge.” The integration via BACnet enabled
a consistent level of comfort that was crucial in marketing the
buildings for lease to prospective tenants. Not only by defining
a state-of-the-art design but a building operational system that
complemented it. “The more stable the system is, leads to an
overall stable operation. This improves our position as the build-
ings age and our lease space approach
second generation usage,” says Look.
BACnet also enables another amenity
the TPMC team and their tenants find im-
portant, which is an interface to a tenant
services software package that lets ten-
ants request after-hours air conditioning
and automates billing. BACnet protocol
provides the interface between this soft-
ware and BAS/HVAC systems.
Says Seltzer, “The days of calling the
building management office to program
after-hours HVAC are over. The system
is phenomenal due to the simple fact that
a tenant can program after hours HVAC
up to one year from the required date. It
is as simple as calling from a land line
or cell phone anywhere in the world to
program the system. The system is user-
friendly and walks the tenant through
the programming process. This is a true
amenity to Park Towers! In the heat of a
Houston summer weekend, this can make
a huge difference in comfort and produc-
tivity. Corporate tenants appreciate that the
system allows billing to the department
that is actually working after hours and
consuming air conditioning.” Mark Look
credits the tenant services system, and its
BACnet connection into the comfort and
control systems, as well as streamlining
the end-of the-month utility billing.
Conclusion
Look credits open system standards as
factors in the property’s success. “BAC-
net enabled us to interface the original
building automation system into the new
system and we’ve gained benefits includ-
ing tenant satisfaction, improved opera-
tions, reliable uptime, and marketing dif-
ferentiation.” Seltzer says the asset from
an operational standpoint is “outperform-
ing the market” and boasts a prestigious
tenant mix that would have great appeal
to any Wall Street investor.
Advertisement formerly in this space.
B18
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
N
ew York University Medical Center (NYUMC) consists of the
New York University School of Medicine and two hospitals:
Tisch Hospital and Rusk Institute of Rehabilitation Medicine. More
than 150 years old, the school includes facilities for biomolecular
medicine, biomedical sciences, and an AIDS research center. The
hospitals offer treatment and diagnostic services as well as centers
for reconstructive and plastic surgery, skin and cancer units, and
research and training programs that center around spinal cord in-
juries, Alzheimer’s disease, stroke rehabilitation, and more.
In late 2003, the medical center em-
barked on two major projects: construc-
tion of the Smilow Research Center, a
new 160,000 ft2 (14 900 m2) laboratory
facility, and the retrofit of an antiquated
building controls system for the 13 exist-
ing buildings that make up the 3 million
ft2 (279 000 m2) main campus. Both
projects had to be completed without
interruption to 24\7\365 hospital and
school operations.
NYUMC wanted a long-term
relationship with its building controls
system supplier. Its biggest challenge
was to find a service provider that could
help forecast future environmental needs
of the medical center’s campus and install
a flexible system that could incorporate
the changes that come with growth. Re-
ducing overall expenses was important,
but NYUMC required a vendor who not
only had the technological capabilities
to achieve its goals, but also the project
management skills and customer service
to do so.
NYUMC decided it made sense to have
one vendor for operating and mainte-
nance costs. After interviews with mul-
tiple vendors, it chose a BACnet®-based
system to update the archaic building
controls system for the campus and to
outfit the new laboratory in the Smilow
Research Center.
The geography of NYUMC posed a
challenge for the campus retrofit project.
During its 150-year history, the NYUMC
campus grew through construction of
various buildings, interconnected through
a basement and tunnel system. Many
Flexibility for
N.Y. Medical Center
By Nancy L. Robbers
About the Author
Nancy L. Robbers is marketing communications
specialist for Alerton in Redmond, Wash.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B19
BACnet was used to update New
York University Medical Cen-
ter’s archaic building controls. A
BACnet system also monitors its
new BSL-3 laboratory.
A display of domestic hot water tanks. The BACnet system enables the
nurses station to maintain ideal conditions for operating suites.
times, new buildings were constructed adjacent to existing
buildings. Depending on each addition’s purpose, different
height requirements exist from one building to the next. As a
result, floors interconnect at different levels: going from the
fifth floor of one building may put a visitor on the fourth floor
of the adjacent one. It was a complex task to determine where
mechanical rooms were located in the labyrinthine facility and
subsequently get network connectivity up and running.
The multiuse nature of the medical center required many
different types of HVAC zones. The NYUMC features patient
rooms, operating suites, waiting areas, tuberculosis rooms
and laboratories. Each area requires accurate environments,
including differential pressure settings to thwart transmission
of airborne contaminants.
The medical center retrofitted the entire main campus with a
building automation system (BAS) based on the BACnet open
protocol. The new NYUMC building automation system includ-
ed redundant servers, a new fiber optic network infrastructure,
integration of seven chilled water plants, and replacement of 240
legacy direct digital controls (DDC) control panels. Thirteen
operator workstations and seven touch screen graphic displays
allow the staff to manage the campus and outlying facilities
through a single, native BACnet system.
The campus upgrade project began with a comprehensive
survey of everything connected to the 240 existing control
panels. The existing DDC and pneumatic panels were a mix of
several proprietary manufacturers. Based on the survey, tech-
nicians fabricated customized DDC panels based on modular
BACnet DDC hardware, then wrote custom software to meet
the specifications and match the field conditions. The building
controls system supplier worked with the third-party manufac-
turers to integrate their disparate systems in the new BACnet
system using protocol converters.
During the changeover, the medical center used the manual
override switches to position the dampers and valves to main-
tain comfort. The legacy DDC controllers were then turned
off, removed, and replaced with new DDC controllers. Once
the local control system was started up and tested, it was con-
nected to the campus network. With 240 panels to replace, the
technicians got the swap-outs down to a science and quickly
completed them.
In operating suites, where temperature, humidity and pres-
sure differentials in each zone are critical, NYUMC installed
new monitors in each operating room to trend and track these
conditions. A Web-based workstation enables operating room
nurses to review the space conditions at their central stations
using a Web browser, and to schedule procedures and place
maintenance requests as necessary. NYUMC includes two
B20
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
biosafety level 3 (BSL-3) laboratories.
Biosafety levels are classified by each
redundant layer of safety protection they
provide. A BSL-3 lab provides three
levels of safety measures for working
with indigenous or exotic agents that may
cause serious or lethal disease as a result
of inhalation. Installation technicians
underwent specialized training and wore
protective clothing, masks and gloves to
do the controls work inside NYUMC’s
BSL-3 laboratory.
To address the future building auto-
mation needs of its facilities, NYUMC
developed and implemented a 10-year
strategic partnership agreement with its
HVAC vendor. The agreement includes
new construction, service, maintenance
and system upgrades to accommodate
subsequent changes and growth.
New York University Medical Center
now is home to a completely updated,
campus-wide building automation system
and precisely controlled operating rooms,
patient rooms, administrative space, and
BSL-3 laboratories. The new system pro-
actively trends thousands of data points
and archives the data. This historical
information enables the management
team to reconstruct the conditions be-
fore and after an alarm event to assist in
determining the cause of the alarm and
its effect on hospital operations. Various
third-party proprietary equipment—fire
alarm, emergency generators, chillers,
and others—has been seamlessly inte-
grated into the open protocol system and
enables the medical center to add to and
adjust its system without being tied to a
single manufacturer. Both the retrofit and
new installation were completed without
disruption to NYUMC’s daily operations.
The partnership agreement means the
medical center has long-term guidance
in achieving its goals to keep the facil-
ity safe and comfortable for its patients,
visitors and staff.
“Outstanding technology wasn’t the
only issue in choosing a vendor. We
chose our supplier for the ability to meet
project management requirements, and
BACnet products for our developing
future needs,” said Richard Cohen, vice
president of facilities at NYUMC.
Trend logs show medical center staff the conditions of the facility over a long time period.
Here, trend logs illustrate how closely actual room temperature matches the setpoint. This
enables staff to closely control the environment for patient comfort, health and safety.
Advertisement formerly in this space.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B21
A
siaWorld-Expo (AWE) is a w�����c�����e�h�b�t��n ����event venue�
world-class exhibition and event venue
located at the cente r of an extensive and efficient air, land and
marine transport netw ork connect ing Hong Kong with China’s Pearl
River Delta and the world’s busine ss capitals. It offers more than
70,000 m2 (750,000 ft2) of rent able space for exhibitions, conven -
tions and ente rtainment event s, as well as full inte gration with a busy
inte rnational airport and the service of an in-venue railway station.
AWE was not going to be a conven-
tional building. Its usage pattern would
change continuously, so owners needed
the capability to make changes quickly
and easily without being tied to the suc-
cessful BMS bidder. With a budget of
$303 million, AWE is a public-private
partnership involving funding from
the Hong Kong SAR government and
a private sector consortium including
Dragages Hong Kong Limited and Yu
Ming Investments Limited, with the Air-
port Authority Hong Kong contributing
the land. A major criterion for selecting
the building management system (BMS)
and the provider was future indepen-
dence and a spirit of partnership.
BMS Selection Process
Five BMS contractor/vendors prequali-
fied as approved bidders on a functional
At AsiaWorld-Expo in Hong Kong, BACnet gateways pull together disparate systems and protocols into one interoperable system.
BACnet
® Connects Expo
By Cecil Man and Raymond Rae, Associate Member ASHRAE
Cecil Man is project manager with Hensen System
Engineering Ltd., Hong Kong. Raymond Rae is
vice president, Delta Controls, Inc., Surrey, BC,
Canada.
About the Authors
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use only. Additional reproduction,
distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
B22
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
specification. Two short-listed companies then performed
live interoperability demonstrations on their ability to
interface with the Modbus and Batibus protocols and the
selected computer maintenance management system. This
interoperability requirement was a major factor in the se-
lection process, as the air-handling units and fan coil units
were preordered with factory-installed controllers (which
used Modbus and Batibus, respectively).
The complexities of the thermal storage plant dictated
that, at the end of the construction phase, AWE personnel
would have to be competent to undertake daily opera-
tion, modifications and improvements to the system as
demanded by the variety of venue usages. To accomplish
these ends, a comprehensive training and support program
was a fundamental requirement of the successful BMS
contractor.
Facility Design Details
Despite the size of the AWE site, the installed equipment
is relatively simple. Also, AWE contains several design
firsts in Hong Kong, including a thermal storage system
using a patented phase change storage medium and the
use of textile diffusers in the halls. The diffusers have the
appearance of long ducts made of a woven material that
“leaks,” allowing conditioned air to diffuse gently into the
space. The restaurant uses a full fresh air displacement
ventilation system, with no recirculation. Air is introduced
to the space at a low velocity, (so low as to be almost
imperceptible), and extracted via the kitchen exhausts.
This has the added benefit of automatically ensuring a
positive pressure differential between the restaurant and
its adjacent kitchen, eliminating the possibility of food
smells in the restaurant. The remaining spaces generally
are of conventional design employing a variety of air
handlers and return air fans, extract fans, fan coils and
primary air units.
“There are many first-time-of-its-kind in Hong Kong,
such as the scale of ice-storage, the scale of high-level
interfaces, the use of fabric diffuser, and so on. Teaming
approach, support and quality service is utmost important
in this project. The BMS supplier and the BACnet system
have met our expectation,” said Jerome Furge, general
manager of BYME Engineering (HK).
Chiller Plant and Ice Storage System
AWE consists of three ice storage tanks, each with a volume
of approximately 470 m3 (16,600 ft3) and cooling storage
capacity of 25 MWh (7,100 ton-hours). Nine rooftop mounted
air-cooled screw-type chillers each rated at 706 kW (200 tons)
during night charging mode and 1,100 kW (313 tons) during
day normal mode provide cooling. The ice-storage tanks are
charged during off-peak hours and cooling capacity is released
Table 1: Systems, BACnet devices and communications.
during peak demand hours. Required cooling capacity is
projected by a��������������������������������������������
n energy consultant’s program that estimates
cooling demand from raw data such as people anticipated to
attend events, ambient conditions, heat generated by indoor
equipment and lighting, etc. The projected cooling capacity is
fed into the BMS program, which then calculates the optimum
number of chillers required to charge the tanks during the off-
peak period. The resulting stored cooling capacity is used in
the next peak-demand period.
Physical I/O—2,538 Objects
System
Quantity
Native BACnet Devices
Ice Storage
Three Tanks
Chilled Water
Distribution
16 Pumps
Exhaust Fan
84
Smoke
Exhaust Fan
25
Transfer
Air Fan
2
Emergency
Generator
4
UPS
7
Lighting
350 ccts
Plumbing
Six
And Drainage
Sumps
Device
Qty
Communications
Plumbing
Four Flush
B-BC
14
BACnet IP
And Drainage
Tanks
B-AAC
227
BACnet MSTP
Plumbing
34 Flushing
And Drainage
Valves
Elevator
And Escalator
18
Security
16 Door Contacts
Fire Alarm
30 Zones
Integrated I/O—7,332 Objects Via Gateways in Native BACnet Devices
System
Quantity
Communications
Chiller
9
ModBUS/BACnet MSTP
AHU
92
ModBUS/BACnet MSTP
Fresh AHU
12
ModBUS/BACnet MSTP
Electrical
Power Analyzer
54
ModBUS/BACnet MSTP
MCC
37
ModBUS/BACnet MSTP
Low Voltage
Switchboard
141
ModBUS/BACnet MSTP
Fan Coil Units
245
BatiBUS/ModBUS/BACnet MSTP
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B23
the halls and linking with fresh air control;
 Plumbing and drainage equipment, status and run-hours
for equipment and maintenance alerts;
 Power analysers, monitoring the power consumption of
equipment for energy consumption analysis trends;
 HVAC equipment, such as chillers, ice-storage tanks, pack-
aged air units, AHUs, exhaust fans, etc.;
 Lighting controls, based on schedule and usage of the
building integrated with light level sensor; and
 Toilet flush water valve control, based on the space usage
schedule.
There are more than 2,500 physical points for the BMS, more
than 7,000 high level interfacing points, and more than 2,000
software points in the system. Also, more than 1,000 other
objects exist, such as trends for trending power consumption,
chilled water temperatures, totalizers for totalling equipment
runtime and accumulation of chilled water flow.
“This simplified BACnet solution is flexible, adaptable,and
user programmable, and has resulted in a single-seat opera-
tion that makes the tasks of the AWE building management
team easier, said Allan Cheung, executive director of Hensen
Engineering Ltd.
Delivery of a BMS in a design-and-build project requires effec-
tive and efficient coordination by BMS sub-contractor/specialist
among all relevant parties to accomplish desirable results.
BACnet Benefits for AWE
The choice of BACnet for the BMS has fulfilled the owner’s
immediate requirement of vendor independence and ability
to make changes quickly for future phases. BACnet gateways
enabled the design-build team to pull together disparate systems
and protocols into one cohesive and interoperable system.
“The use of native BACnet devices will open for us a wider
choice of control systems in the next phase of facility de-
velopment. This is why we approved of using BACnet BMS
manufacturer and their equipment.” said Jaime Pang, the head
of building management and services, AWE.
The four major modes of operation are:
1. Tank charging during off-peak period;
2. Tank charging together with chilled water supply to the
load when events are in progress during off-peak period;
3. Running optimum number of chillers only (within
electrical demand charge limit) during peak demand period to
meet cooling load; and
4. Running optimum number of chillers (within electrical
demand charge limit) together with tank discharging during
peak demand period to meet cooling load. During tank charging,
the chilled water, which is a glycol-water mixture, is super
cooled to –5.5°C (22°F) to enable phase change at the thermal
storage media. During peak demand period, the chillers are
running with chilled water temperature at around 7°C (45°F).
During discharging, the discharge pumps are modulated based
on the cooling demand.
Five variable volume chilled water distribution circuits serve
terminal devices. Two port valves regulate the cooling capacity
of the terminal devices (i.e., air handlers, fan coils, etc.).
BMS and BACnet Details
The communications backbone for the facility is a 100/10
MB fiber optic Ethernet local area network (LAN). The BMS
system has been implemented as a virtual network on this
Intranet. The building controllers are mainly located in plant
rooms, areas of higher I/O concentrations. Fourteen controllers
meet the BACnet building controller (B-BC) device profile all
communicating using BACnet IP (Annex J) and connected to the
LAN via 10baseT network ports. From these controllers there are
10 MSTP networks (baud rate 76.8 k) going out to the miscel-
laneous systems within the facility. The controllers connected to
the MSTP network meet the device profile requirements of the
BACnet advanced application controller (B-AAC) and also act
as gateways to interface the large number of Modbus and Batibus
controllers that came factory mounted on most mechanical and
electrical equipment. The selected B-BC and B-AAC controllers
are powerful and versatile. They all have BTL listing and all have
local I/O, routing and gateway functions.
Workstations are provided with 100BaseT connection to improve
throughput. There are two operator workstations (OWS) located in
the plant room and the facility management office and one Web
server located at the security control center, which is staffed around
the clock. The Web server uses the same graphics as the OWS and
permits local access to the BMS via the AWE Intranet and remote
connectivity to the site, allowing supervisory staff to connect at a
moments notice even during non-shift hours when offsite.
The BMS has more than 900 linked graphics to provide an easy
and user-friendly interface for daily and occasional users. Systems
monitored and controlled from the BACnet OWS include:
 Fire alarm system, providing fire alarm summary and loca-
tions within the facility;
 Security access doors, monitoring vehicle access doors at
OWS/History Server
Plant Room
Web Server Central
Security
Room
Hardwire to various E&M services such as temperature and sensors,
valve actuators, ventilation fans, lighting, etc.
Nth typ. halls
Main Concourse
ML sth
Hall 2 East
Hall 1
Sth typ halls
ML nth
Hall 2 West
East Concourse
Chiller Plant
Chillers Controller Connection (Nine Nos.)
Figure 1: AsiaWorld-Expo system architecture.
FCU Controller Connection
(32 per bus)
OWS Facility
Management
Office
DDC
Network Legend
Ethernet
Batibus
MSTP
Modbus
Power Analyser Connection
AHU Controller Connection
(1 to 1)
B24
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
T
 he Deutsche Post (the German postal service) is now using
a distributed BACnet® data server to connect its facilities all
across the country. At present 120 logistics centers are tied into a
data processing service center in Frankfurt/Main via modems and
public telephone lines. Data from all the facilities is transferred us-
ing the BACnet/Point-To-Point (PTP) EIA-232 protocol, then made
Internet-accessible via a Web application.
Energy Management
The Deutsche Post AG is one of the
biggest real estate owners in Germany.
More than 8,500 properties are operated
by their subsidiary, Deutsche Post Immo-
bilien Services (a facilities management
company). The buildings include not only
administration buildings but also freight
and postal distribution centers.
These logistics centers consume huge
amounts of energy. An analysis of the
current building operation, for example,
showed that leaving the roller shutters on the
delivery platforms open longer than needed
in the winter was causing a significant waste
of energy. The heat loss was forcing undue
operation of the heating system to maintain
the space temperature setpoint.
To improve energy efficiency of the
logistics centers, four pilot projects were
set up in 2005. These involved collecting
the outside temperature, the indoor tem-
peratures in as many as five to 10 locations,
depending on the size of the facility, and the
electricity, gas and water meter readings.
For these projects, the author’s firm
provided a BACnet data server, which is a
system that allows the collection of meter
readings using the M-Bus protocol (M-
Bus is a European standard protocol for
meter reading, EN 13757) and the direct
reading of physical analog and binary I/O
for the various temperature sensors.
The BACnet data server provides three
communication options:
1. A simple internal Web server for
local monitoring and setup;
2. BACnet/IP for connection to local
BACnet operator workstations; and
3. BACnet/PTP for connection over
the public telephone network using
either analog or ISDN modems.
By Frank Schubert
BACnet
®
Delivers
About the Author
Frank Schubert is a leader, sales and marketing,
for MBS software in Krefeld, Germany.
For German Postal Service
Deutsche Post/DHL headquarters in Bonn, Germany.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B25
BACnet was chosen for intersystem communication because
it is the only communication protocol specifically designed for
building automation and includes detailed specifications of the
data to be exchanged (BACnet objects), specifications that are
missing in most other communication protocols.
The use of public phone lines is a cost-effective solution
to the problem of connecting remote devices to a central
management station.
To provide this central management, ITENOS (International
Telecom Network Operation Services GmbH), a subsidiary of Ger-
man Telekom, operates the activeOperation system. In a large data
center in Frankfurt/Main, facilities from both within and outside of
Germany are connected via phone lines and/or the Internet.
The collected data are stored in databases and made available
to the Internet using HTML Web pages. This allows building
owners to log in to activeOperation at any time to analyze meter
readings and to display current temperatures.
In the future, it will be possible to define alarm conditions
and to notify operating staff of malfunctions.
The analysis module of activeOperation allows comparisons
between different facilities and the extraction of data to generate
reports and statistics.
Shortly after the first four pilot projects were launched, the
energy consumption and related costs became transparent and the
first actions were taken within the facilities to lower the energy
consumption. One important action was to close the roller shutters
as soon as the trucks leave the ramps, especially during winter.
Current Project Status
At the conclusion of the pilot phase, which ended at the start
of this year, the installation of the BACnet interfaces in the re-
mainder of the 120 facilities began. At present, all 120 installed
BACnet data servers are logically connected to activeOperation
and the analysis and comparison of the conditions in the various
logistics centers has begun.
Future Plans and Options
The first step in the project was to set up and begin collecting
data. In the next steps energy analysis will become the focus,
alarms will be set up to annunciate excess consumption, and the
operational staff will be notified via e-mail and/or text messag-
ing to cell phones of building system malfunctions.
The system can potentially provide other benefits. Since the en-
ergy markets in Europe are now open, building owners may be able
to take advantage of real-time pricing and negotiate lower costs for
certain volumes, for example. It may be possible to optimize energy
use based on weather conditions. Finally, it should be possible to
monitor and manage energy consumption proactively.
Advertisement formerly in this space.
B26
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
Access Control
In BACnet
®
T
 he BACnet® standard is extending its scope to incorporate
physical access control systems (PACS) and, soon, closed-
circuit television (CCTV) control and an interface to logical access
control. This extension into the realm of physical security takes
BACnet beyond its original scope of HVAC control. With the recent
additions of fire detection, energy consumption management and
the upcoming lighting control, BACnet has emerged as one of the
worldwide building automation and control standards.
By David Ritter; Bernhard Isler; Hans-Joachim Mundt; and Stephen Treado, Ph.D., P.E., Member ASHRAE
Currently, the physical access con-
trol industry has no established open
standards. In fact, the physical access
control industry is in the same state as the
HVAC industry was when BACnet was
conceived, with physical access controls
systems dominated by proprietary solu-
tions, which lock in the customer to the
manufacturer. Standardization empowers
end users because it allows the system to
be built using the best solutions for the
application. Within the physical access
control industry, this is a concept that is
long overdue.
Why is BACnet the right standard for
physical access control? First, BACnet
has the distinction of being a truly inter-
national standard as it is recognized by
both the American National Standards
Institute (ANSI/ASHRAE Standard 135-
2004, BACnet®—A Data Communication
Protocol for Building Automation and
Control Networks) and the International
Organization for Standardization (ISO
16484-5, Building Automation and
Control Systems—Part 5: Data Commu-
nication Protocol). BACnet undergoes
continuous maintenance by a broad
cross section of stakeholders, including
manufacturers, specifiers and end-users,
which represent the HVAC, fire, physical
security, lighting, IT and other building
control industries. From the beginning,
BACnet was designed to be extensible
and adaptable to new applications by
providing a comprehensive framework of
objects and services. The BACnet exten-
About the Authors
David Ritter is senior software developer/tech-
nical lead for Access Control Products, Delta
Controls in Surrey, BC, Canada. Bernhard Isler
is senior system architect, Fire Safety and Security
Products with Siemens Building Technologies, Zug,
Switzerland. Hans-Joachim Mundt is head of
standards, Siemens Building Technologies, Karls-
ruhe, Germany. Stephen Treado, Ph.D., P.E., is
mechanical engineer, Building and Fire Research
Laboratory with the National Institute of Standards
and Technology, Gaithersburg, Md.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B27
sions for physical access control are built upon this foundation
and meet all the requirements for security applications.
With the convergence of building control functions, many
facility managers, who have a previously installed BACnet
system, find they have inherited the responsibility for physical
security or need a package that seamlessly integrates physical
security with the rest of the building automation system. BAC-
net provides the solution to both of these problems.
The power of BACnet is in its ability to interoperate among
different vendors and integrate with different building control
applications. BACnet provides a universal gateway, through a
standardized interface, to and from other enterprise information
management systems such as IT, identity management systems
(IDMS), human resources (HR), etc. In short, BACnet provides
enhanced facility functionality from a single seat of control,
providing the benefits of reduced infrastructure and operating
costs while improving performance. The benefits seen in the
HVAC industry are being realized in the physical access control
industry through BACnet.
Introduction to Physical Access Control
The primary purpose of a physical access control system (PACS)
is to secure access-controlled zones by restricting access to zones
to only those persons (or assets) who are allowed access.
Zones, Doors and Credential Readers
Typically, access-controlled zones are enclosed geographic
areas, which may represent complete buildings, specific areas
of a building, floors of a building, hallways, stairwells, elevator
cars, etc. In some systems the outside of a building may also
be considered an access control zone.
The geographic zone is defined by the collection of access points
into the zone (ingress points) and out of the zone (egress points).
Ingress and egress points typically are doors but may also be gates,
turnstiles, motorized doors or other mechanical device depending
on the specific application. Access to and from the access zone is
controlled through the doors that make up the zone.
An access-controlled door is not a single entity but a collec-
tion of door hardware that typically includes controlled outputs,
such as a door lock, door holder, door sounders etc., and su-
pervised inputs, such as door contacts, request-to-exit inputs,
motion detectors, etc. Access controlled doors typically are
locked. However, they may be scheduled to be unlocked during
certain times of the day. The door lock may also be controlled
by other building automation systems such as the fire detection
system or the intrusion detection system.
A person requesting access to an access zone through a particu-
lar door presents their access credential at the credential reader.
The value read at the credential reader is the authentication fac-
With the convergence of building
control functions, many facility
managers, who have a previously
installed BACnet system, find they
have inherited the responsibility for
physical security or need a pack-
age that seamlessly integrates
physical security with the rest of
the building automation system.
B28
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
Authentication is the process of verifying the identity of
the person requesting access through an access-controlled
door. This may be as simple as a single-factor authentication,
in which one authentication factor (i.e., magnetic-stripe card,
proximity-card, smart card, etc.) is used to identify a known user
within the access control database in the PACS. In multifactor
authentication, a combination of two or more authentication
factors (i.e., card + PIN, card + biometric, etc.) are used to
verify the identity of the person requesting access. Multifactor
authentication provides a higher degree of security and is used
in situations where security is a primary concern.
Authorization is the process of determining whether the per-
son is permitted to access the zone that they have requested to
enter. Once the person has been authenticated successfully, the
PACS checks a list of criteria to determine whether access can
be granted. Generally, many authorization criteria must be met
before access can be granted. For example, the person must have
access to the zone or door at the requested time, the credential
used must not be lost, stolen or otherwise disabled, a passback
violation must not be in effect, etc. If any of the authorization
criteria fail, then the person is denied access. It is only after all
the authorization criteria are met that the person will be granted
access. Once the person is granted access, the PACS will unlock
the door and the person can access the zone.
Event Reporting
Another primary function of any PACS is event reporting. In
access control, all events that occur are logged and sent to the
host system to be archived. The PACS may report and log the
following types of events:
• Access transaction events (e.g., access granted or denied);
• Change of states (e.g., door lock/unlock);
• Change of values (e.g., zone occupancy count); and
• Access alarm events (e.g., lost access credential detected,
door forced open condition).
Depending on the size of the access control system, thousands
of events may be reported per day.
Modeling Access Control in BACnet
The extension of the BACnet standard for physical access
control is built upon the existing BACnet model of objects and
services, and uses existing objects and services wherever practi-
cal, with additional new objects to provide the required func-
tionality. In BACnet, each object type represents a functional
block or process within the application domain. The functional
representation of an access control system in BACnet is an ab-
straction and does not depend on nor necessarily correspond to
a specific hardware configuration or network topology.
A number of challenges needed to be addressed to adequately
incorporate access control into BACnet, due to the unique
operational characteristics and requirements of access control
tor. The authentication factor is passed to the PACS, where the
determination of whether to allow or deny access is made. Based
on this determination, the door may be controlled by the PACS
to unlock, allowing the person to enter the secured zone.
A typical physical door configuration is shown in Figure 1.
Authentication and Authorization
The role of a PACS essentially is to answer the question of
who/what, where, when and why access to a physical area is
allowed.
• Who/What: What person (who) or asset (what) is request-
ing access to the access zone?
• Where: What zone or door is the person requesting access
to?
• When: At what time is the person requesting access to this
door?
• Why: Does the person have permission to access this
door?
These questions are encapsulated in a two-step process that
consists of authentication and authorization.
Advertisement formerly in this space.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B29
systems. For example, access control involves a large number of
transaction-based events, a situation not usually encountered in
HVAC control. Access control requires a large and sophisticated
database of users, credentials, rights and privileges, with a high
frequency of changes. Many of the required objects are global,
and, therefore, not constrained or even associated with a single
device. The access control environment is both dynamic and
mobile, with credentials being presented at different locations
and times, creating a need to manage complex relationships
between objects. Access control systems are also rapidly evolv-
ing, particularly regarding authentication mechanisms.
To facilitate this extension of BACnet, the access control
system was decomposed into a set
of related processes and interfaces.
The concept of role-based access
control (RBAC) was embraced for
assigning rights and privileges for
door access. This resulted in the
development of seven new BAC-
net object types, in addition to the
24 existing objects, but no new
BACnet services. One new event
algorithm was developed, and other
existing objects such as calendar
and schedule were reused. The
complete concepts and details are
described in the white paper, “Phys-
ical Access Control in BACnet,”
which is available at www.bacnet.
org/Bibliography/BAC-10-06.pdf.
The following description presents
a brief overview of the new BACnet
objects for access control.
Functional Decomposition,
Interfaces and Objects
A PACS, as defined above, can
be decomposed into a number of
functional processes, which define visible interfaces. The
interfaces are represented by a set of BACnet objects, which
are standardized to enable interoperability among different
implementations and vendors (see Figure 2).
The credential reader process reads authentication factors
from access credentials. It performs validity checks such as
parity bit verification, and provides the preprocessed authenti-
cation factor at its credential reader interface.
The authentication and authorization process receives au-
thentication factors from the credential reader process at the
credential reader interface, and performs authentication and
authorization. The information used for this determination is
exposed at the authentication and authorization interface. This
process uses the access door interface to control the access door
when access is granted.
The mechanical door control and monitoring process controls
the physical door hardware. This hardware is abstracted into a
uniform representation of an access controlled door and exposed
at the access door interface.
BACnet PACS Object Model
The details of the BACnet PACS object model are shown in
Figure 3. For each interface to the processes defined earlier,
the BACnet objects comprising that interface are shown. Using
standard BACnet methodology, an external system uses the
interface by reading from or writing
to properties of those objects.
The diagram also shows the re-
lationship between objects within
the model. An arrow pointing from
one object to another indicates that
the first object references or uses
information from the second object
while the accompanying text de-
scribes how the reference is used.
Credential Reader Interface
In most traditional PACS, the
credential reader is wired directly to
the controller through a local com-
munication link such as Wiegand™
or EIA-485. In such cases, reading
and processing the authentication
factor is a local matter and typically
is not exposed through BACnet.
However, the access control exten-
sions to the BACnet model allow
for the authentication factor value to
be network visible. This allows for
nontraditional topologies where the
credential reader and the controller
are not directly connected but perhaps reside on a LAN, IP
network, Internet, etc.
Authentication Factor Input objects represent the authentica-
tion factors read during a card swipe at the credential reader.
Devices or objects that use this value can either poll intermit-
tently or subscribe for change-of-value notification to determine
when a new value has been read.
Some of the standard authentication formats to be added to
BACnet are:
• Simple unsigned number from 0 to (almost) any size;
• Simple alphanumeric string;
• Structure of facility and card number (e.g., Wiegand-26
and proprietary Wiegand formats);
Secured Door
To PACS (Controller)
Request to Exit
Motion Detector
(On Secure Side of
Door)
RQE MD
Door
Contact
Credential
Reader
Electric
Strike
Figure 1: Typical secured door configuration.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B31
• FIPS 201 FASC-N number (agency code, system/site code,
credential number);
• Standard biometric templates; and
• User name and password.
Authentication and Authorization Interface
The authentication and authorization process performs the tra-
ditional access control functionality as previously described. The
BACnet objects that define the interface can be structured into
elements for geographical organization (access point and access
zone), and authentication and
authorization (access credential,
access user and access rights).
Access point objects repre-
sent the point where the au-
thentication and authorization
decision is made at a secured
zone through an access-con-
trolled door. Access through
this point is directional in that
it represents access in a single
direction only. A door for
which access is controlled in
both directions (secured zones
on both sides of the door)
would be represented by two
separate access point objects.
The access point specifies the
authentication policy that de-
fines which authentication factors must be used to gain access to
the secured zone at a specific time and is dynamically change-
able. For example, access through the main office doors may
require only a card swipe during regular office hours but may
require a card swipe and biometric verification after hours.
The access point object generates events resulting from au-
thentication and authorization. A new access event algorithm is
defined, which allows the reporting of a broad set of events and
transactions, along with fine grained filtering and prioritization
capabilities. Event logging is achieved in a standardized way
by using the event log object, which is in public review as part
of Addendum b to Standard 135-2004.
The access zone object represents a secured zone that is
defined by a geographically bounded collection of ingress and
egress access points. The primary functions of the access zone
enable occupancy counting, occupancy thresholds, passback
detection and credential tracking. This object is optional and
some simple access control systems will not support it.
The access credential object represents a container of re-
lated authentication factors such as card, PIN, biometric, etc.
Authentication factors are grouped in a single credential when
each factor has the identical access rights or when multi-
factor authentication is supported (e.g., card and biometric). The
authentication factors of an access credential may physically exist
on the same media, such as a smart card (such as the FIPS-201
card), or may exist as physically separate entities, such as a card
and PIN. Access rights objects are assigned to an access credential
object to specify the rights of the access credential. Each access
credential object may be assigned to a single access user. The state
of the access credential determines whether the corresponding
authentication factors are valid or invalid. An access credential may
be invalid for a number of reasons such as if the credentials have
expired, if they are not yet ac-
tive, if they have exceeded the
preset number of uses, if they
have been manually disabled
by an operator, etc.
The access user object rep-
resents a single person, an
organizational entity or an
asset. Relationships among
access users are supported
to model hierarchical orga-
nizations such as companies,
departments, or groups of any
kind, or to model ownership of
assets. The access user object
is not directly involved in the
authentication and authoriza-
tion process. It is used for in-
formational purposes and may
hold references or links to other systems. PACS implementations
are not generally required to support this object type, although for
some applications it may become useful. The access user object
also lists which access credential objects are assigned to it.
Authorization is modeled with the access rights object. Each
access rights object represents a common set of permissions or
rights that are typically assigned together. For example, access
permission to all perimeter doors (which may represent multiple
access point objects) to a facility may be grouped together into
one single access rights object. The structure of the access rights
objects enables the hierarchical grouping of access rights that
define a role. In role-based access control specific access rights
(which may represent multiple access rights objects) are grouped
together for specific groups of users. For example, the manager’s
role may allow unlimited access to the perimeter doors, all com-
mon areas and all conference rooms. Each manager in the facility
would then inherit all the access rights of the manager’s role as
well as access rights to their own department.
A single access right consists of three elements.
1. The time when the access right is valid. This is typically the
present value of a schedule object, but it may also be a com-
puted value that represents some other external condition.
Access
Credentials
Credential
Reader
Process
Authentication &
Authorization
Process
Authentication
&
Authorization
Interface
External Visible Interface (BACnet)
Access Door Interface
Mechanical Door
Control &
Monitoring Process
Mechanical Entrance
Equipment (Doors)
Figure 2: Functional decomposition.
Credential
Reader
Interface
B32
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
2. The geographical location where the access rights apply.
This is either a specific access point or an access zone.
3. Optionally, the maximum threat level for which it is
valid.
For the authorization process to succeed all three conditions
of an access right must be valid, although there may be further
conditions (e.g., passback violation, zone occupancy limitation,
etc.) that cause the authorization to fail.
Access Door Interface
The access door object represents the combined and ab-
stracted physical characteristics of an access-controlled door.
This object has a relationship to all the physical door hardware
and devices that are commonly associated with a door such as a
door contact, door lock, request-to-exit, card reader, etc. Stan-
dard BACnet objects may be used to represent these individual
components. For example, the door lock may be represented
by a binary output, a supervised door contact by a multistate
input, a request-to-exit button by a binary input, etc.
The access door typically is controlled by the authentication
and authorization process, but may also be controlled by any
of the other building automation system processes. The object
arbitrates commands to lock, unlock or temporarily unlock the
door through the use of the standard command prioritization
scheme of BACnet.
The access door object also is responsible for generating
alarms and events that correspond to the physical door using
the standard BACnet change of state algorithm. Examples of
access door-generated alarms and events are door-open-too-
long, forced-open, tamper-alarm, etc.
The access door object is out for public review as Addendum
f to Standard 135-2004.
Summary
The enhancements to BACnet to incorporate access control
systems are intended to provide a robust and comprehensive
capability that will be flexible enough to accommodate the range
of existing and emerging systems. The model is scalable from the
simple to large-scale enterprise-wide systems. While its original
focus is on physical access control, it was developed to facilitate
convergence of physical with logical access control, allowing
one-card solutions. Since BACnet is a continuously evolving
standard, participation of stakeholders, including manufacturers,
vendors, systems designers and end-users, is always appreci-
ated. Please refer to the BACnet Web site (www.bacnet.org) for
relevant documents and contact information.
Figure 3: Overview of BACnet physical access control systems (PACS) model.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B33
Photo 1: Operator workstations and re-
mote stations of the building automation
and control system: 1) mimic graphical
panel for elevator system; 2) mimic
graphical panel for power supply system;
3) mimic graphical panel for HVAC sys-
tem; 4) BACnet operator workstations
(B-OWS) for central plant operating
support; 5) B-OWS for HVAC system;
6) B-OWS for power supply system; 7)
B-OWS for building management sys-
tem; and 8) closed-circuit TV.
BACnet
® in Tokyo
T
he World Trade Center Building (WTCB) constructed in Tokyo in
1970 is a transportation center, containing a major urban train
station, the terminal of the monorail to Haneda Airport, and a subway
station located in the building. An annex building has a long-distance
bus terminal. The WTCB also contains a wedding hall, 40 eateries,
offices of about 80 tenant companies, and a large bookstore. Ap-
proximately 8,000 people work in the building, and roughly 100,000
people pass through the building each weekday.
By Takeji Toyoda
Building Automation & Controls
A central supervisory and control
system was installed at the WTCB in
1970. It was the first minicomputer-
based application of building supervi-
sion and control in Japan. By 1995
this system had been replaced three
times due to advances in computer and
networking technology. The third-and
fourth-generation systems used high-
performance 32-bit minicomputers. In
2004, it became difficult to maintain the
existing system due to the unavailability
of replacement parts, difficulty of repair-
ing the system, the difficulty of keeping
engineers who could maintain the old
system, and other problems.
A fifth-generation central supervisory
and control system was installed to keep
the facilities in the building in good
working order, to receive financial sup-
port from the New Energy and Industrial
Technology Development Organization
(a research and development organiza-
tion funded by the Japanese government)
for a building energy management sys-
About the Author
Takeji Toyoda is a technical advisor at Kyoritsu
Kiden Company in Tokyo.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
B34
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
tem (BEMS), and to reduce energy consumption. The new
system included several general purpose high-performance
workstations connected to a TCP/IP network and an autono-
mous decentralized open building supervisory and control
system using the BACnet protocol.
The previous (third- and fourth-generation) systems were
based on the Hitachi HIDIC V90/25 mini-computer system
designed for industrial process control. There was one mini-
computer for the electrical system, one minicomputer for the
air-conditioning system, two minicomputers for the fire alarm
system, a dedicated fiber optic network, and an I/O loop.
There were also remote terminal stations for the electrical,
air-conditioning, and fire alarm systems. This was a closed,
single vendor system.
System Architecture of the Open BACS
Figure 1 shows the system architecture of the open build-
ing automation and control system (BACS) installed as a part
of the project to install a new BEMS with financial support
from NEDO.
The trunk network is an Ethernet LAN using BACnet/IP.
Figure 1 shows that the BACS for the power supply system,
the BACS for the HVAC system, and the BACS for the fire
alarm system each has its own network. These system-specific
networks are connected to form a single internetwork.
Each of the BACS networks and remote terminal stations
communicates at 100 Mbps. The networks are connected to
form a redundant trunk network that runs at 1,000 Mbps. Each
system’s network connects to the autonomous decentralized re-
mote terminal stations using optical fiber. The building facilities
management system (BMS) is connected to the network of the
BACS for the electrical system. To improve the reliability of the
network, fault management functionality is included.
Communications Protocol Architecture
The exchange of monitoring and control data between
Figure 1: Building automation and control system architecture.
Figure 1 goes here
1,000 Mbps Networks Using BACnet/IP
100 Mbps Networks Using BACnet/IP
B-OWS
For Building Management Office
B-OWS
For Power Supply System
B-OWS
For Central Plant
Operating Support
B-OWS
For HVAC System
B-OWS
For Fire Alarm System
PRT
PRT
PRT
PRT
Two Sets
Two Sets
Two Sets
IP Network
For Fire Alarm System
IP Network
For HVAC System
IP Network
For Power Supply System
RS
RS
RS
RS
RS
RS
RS
RS
RS
RS
RS
RS
B-BC
B-BC
B-BC
B-BC
B-BC
B-BC
B-BC
B-BC
B-BC
B-BC
B-BC
B-BC
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
I/O
Hitachi
Yamatake
Hitachi
EIA-232C
Fire Alarm
System
Security
System
RS Details
B-OWS for Building Facilities
Management System
PRT
Hitachi
B-BC
I/O
I/O
BACnet/IP
I/O
Modules
LonTalk
Network
Hitachi
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B35
various systems in the WTCB is accomplished according to
international standard ISO 16484-5 (BACnet). The follow-
ing devices communicate with each other using BACnet: the
operator workstation for the electrical system, the operator
workstation for the HVAC system, the operator workstation
for the fire alarm system, and the remote terminal stations.
BACnet was chosen for the following reasons.
• BACnet is the most advanced protocol to meet the com-
munication needs of BACS.
• BACnet’s object types and services are sufficient for BACS
applications.
• BACnet is the most suitable protocol for multivendor
open BACS.
The LonTalk network protocol is used for the exchange
of monitoring and control data between field-level termi-
nal unit controllers and the supervisory BACnet building
controllers (B-BC).
Hardware Architecture
Figure 1 shows the operator workstations and remote
stations of the BACS. The workstations use the Microsoft
Windows® operating system and off-the-shelf applications
software. Likewise, commercially available devices for au-
tonomous and decentralized control were sufficient because
of their high performance, economical price, compatibility
and level of flexibility.
• The operator workstations for the power supply system,
HVAC system, fire alarm system, the BMS, the opera-
tor workstation for energy-saving control (central plant
operating support), and the operator workstation for the
building management office all use off-the-shelf PCs,
servers, standard printers, color printers and Web servers.
Photo 1 shows the layout of workstations in the WTCB’s
central monitoring and control room. The network system
uses off-the-shelf routers, hubs and switching hubs.
• The PC software environment includes Microsoft Win-
dows®, Microsoft Excel®, and Java™.
• A remote terminal station is composed of a supervisory
controller (B-BC) and input/output modules.
• Fourteen remote terminal stations were installed in the
main WTCB and the annex. The total number of input/
output points is 25,792.
Using BACnet
The operator workstations (B-OWS) and supervisory con-
trollers (B-BC) that comprise the multivendor open BACS are
autonomous and decentralized. It is necessary for information
messages to be sent between the devices to achieve interoper-
ability. Therefore, the operator workstations and supervisory
controllers are connected using a trunk network. For the infor-
mation exchange between devices supplied by various vendors
and between the various systems to be seamless, a common
communication interconnection method is needed.
BACnet/IP was selected as the BACS network protocol that
would be used to effectively and easily integrate the operator
workstations and supervisory controllers at the WTCB. There
is worldwide support for BACnet/IP, and in Japan BACnet/IP
is used as the BACS backbone network protocol in almost all
large buildings.
BACnet Objects and Services
In the BACS at the WTCB, 22 BACnet object types provide
the following network-accessible functionality: input data
from a process, output data to a process, device characteristics,
event/alarm notification, files, scheduling, trending, and other
functionality needed.
BACS makes use of alarm and event services, file access
services, object access services, remote device management
services, and other services. In total, 20 different BACnet
services were used.
Data Acquisition
In the WTCB’s BACnet system, original data is created
and stored by the B-BC devices acting as BACnet servers. In
addition to the data stored in the Present\_Value property of
certain BACnet objects, many associated data also are avail-
able in other object properties. Alarm data, status change
data, measurement data, and operational data are gathered
at the WTCB:
• Alarm data such as failures are communicated by a B-
BC to a B-OWS using BACnet’s intrinsic event reporting
mechanism. The B-OWS receives information such as the
identifier of the object that generated the event, the object’s
present value, a time stamp, and the object’s status in an
event notification message transmitted by the B-BC.
• Status change data is sent by a B-BC to other devices
using BACnet’s UnconfirmedCOVNotification service.
The B-OWS that receives such a notification can get the
identifier of the object that triggered the notification, the
object’s present value and status from the notification
message. A timestamp is added by the B-OWS upon
receipt. In the future, there will be more cases in which
an event notification message is used to communicate
status change, in which case the timestamp is added by
the B-BC.
• Measurement data is collected (periodically or on request)
from B-BCs by a B-OWS using the ReadProperty service.
When the Present\_Value of an analog input object changes
enough to exceed the Change-of-Value increment for that
object, the B-BC containing that object notifies other de-
B36
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
vices about the object’s status using the change-of-value
notification mechanism. When the Present\_Value of an
analog input object exceeds the configured upper limit or
the configured lower limit for that object, the B-BC con-
taining that object can send an event notification message
using the BACnet’s intrinsic event reporting mechanism.
• Equipment start and stop operations commanded by a B-OWS
are done and confirmed as follows. The operation is initiated
by changing the value of the Present\_Value property of a
Binary Output object in a B-BC, and the B-OWS receives the
confirmation that the operation occurred by means of a change-
of-value message or an event notification message from the
B-BC. If the value of the Present\_Value property is changed
but this change is not reflected in the value of the feedback
property of the same object within the permitted time period,
the B-BC will notify the B-OWS of the command failure by
means of the confirmed or unconfirmed event notification
message.
Conclusion
The following benefits of BACnet were realized in the open
BACS at the WTCB.
• By using BACnet, the number of meetings regarding
interconnections between various suppliers’ equipment
were reduced, and confirmation of details about the com-
munication protocol was made easier.
• The reliability and efficiency of data exchange has in-
creased, and the system is expected to be reliable. The
multivendor system was easy to integrate.
• By being able to choose the most suitable devices from
various vendors for each facility, competition works to
reduce prices, improve technologies, and enforce trans-
parency to the market.
• Saving energy and increasing safety is achieved by adopt-
ing a coordinated control system using standardized
objects and services between various devices provided
by different vendors.
Advertisement formerly in this space.
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B37
BACnet
®
In Russia
E
 xperts estimate that Russia’s economy will
continue to grow about 6% to 7% annually, and
building automation capabilities. Along with a desire for energy
efficiency, people are also concerned about safety, security and
comfort—and are willing to pay for them. All of these factors
are expected to provide a significant boost to the residential
building automation market.
Commercial Buildings
The demand for offices in Moscow is much greater than
existing supply. Supply and demand are not expected to equal-
ize until 2008 at the earliest. Office rental prices in Moscow
are growing at a quarterly rate of 2% to 5%. Rental prices for
high-end office space (in the most desirable locations, with
the best decor, security, and amenities) can amount to $650 to
$880/m2 ($60 to $82/ft2) (annually, without VAT and utilities)
while more typical office space can command rentals in the
By Andrey A. Golovin
The Federation Tower in Russia is designed to be the tallest building in
Europe when completed in 2008. BACnet was chosen to give the build-
ing owner future flexibility as the rest of the project is being built.
About the Author
Andrey A. Golovin is executive director of the BACnet Interest Group-Russia
(BIG-RU) in Moscow.
that its inflation will be reduced to less than 5%.
This is good news for Russia’s burgeoning construc-
tion industry, with residential and commercial build-
ings being the dominant growth areas. Both provide
great opportunities for building automation.
Residential Buildings
Residential construction is a high priority for the Russian
government. Nearly 41 million m2 (441 million ft2) of residen-
tial construction is expected to be completed in 2006 with the
amount increasing to 80 million m2 (861 million ft2) by 2010.
Moscow alone accounts for nearly 5 million m2 (54 million ft2)
with a similar amount in the greater Moscow region.
At the same time, real estate prices are increasing 25% to
30% annually, and the cost to purchase a square meter (11 ft2)
of apartment space is around $3,500. Moscow is at the core
of the Russian economy and prices in the capital dictate price
policies in other regions of the country.
The use of building automation in residential buildings is
increasing. Modern residential buildings are equipped with
automation devices for their heating systems and domestic hot
water supply along with digital metering of potable water, do-
mestic hot water and heating systems. These buildings also are
outfitted with rudimentary fire alarm systems. The increasing
cost of utilities is expected to further increase the demand for
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
B38
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
$500 to $650/m2 ($47 to $60/ft2) range.
In 2005 nearly 1 million m2 (11 million
ft2) of commercial building space was
constructed in Moscow. Most of this
space was in office buildings, hotels and
shopping malls, the types of commercial
real estate under the most aggressive
development in Russia today.
These types of facilities also are the
most interesting market segment for build-
ing automation in general and for BACnet
in particular. The implementation of mod-
ern building automation systems increases
the building value and gives building
owners many advantages, including the
ability to command higher rental prices
for office space, additional comfort for
people to work and live in, greater energy
efficiency and reliability, improved life
safety and security, potential for reduced
insurance premiums, etc.
WTO and Russia
Next year Russia will enter the World
Trade Organization (WTO). This will have
a significant impact on the entire Russian
market, including the building automation
segment. Foreign manufacturers will find
it much easier to enter the Russian market,
and there will be fewer barriers such as cus-
toms taxes. The situation for Russian com-
panies may be less advantageous because
many more foreign competitors suddenly
will be offering high quality products and
services. It is expected that WTO member-
ship will bring many foreign vendors to the
Russian market for the first time.
Building Automation Market Value
In an effort to estimate the value of
the Russian building automation market,
BIG-RU joined forces with a local mar-
keting agency to conduct a survey entitled
“Building Automation for HVAC.” The
results showed that the Russian building
automation market (for HVAC alone)
now amounts to about $215 million.
This estimate is based on retail prices for
hardware only. An expanded survey that
considers additional building automation
segments such as lighting, security, fire
alarm systems, power systems, and so
on, is expected to be completed this fall.
Market growth is about 20% annually
and is closely linked to the construction
market and real estate prices.
BAS Protocols in Russia
Three data communication technologies
for building automation systems are being
marketed in Russia: European Installation
Bus/Konnex (EIB/KNX®), Echelon’s
LonWorks® and BACnet. The first two
have been on the market for years, while
BACnet only made its appearance quite
recently. Although a newcomer, BACnet’s
popularity is growing steadily. This is de-
spite the fact that many BACnet vendors
also offer product lines that use their legacy
proprietary protocols, and may offer their
older systems at a better price. However,
customers are becoming more informed
about open standards and systems and are
asking for more interoperability.
Building Automation in Russia
Three common ways exist for non-Rus-
sian building automation companies to
conduct business in Russia. The first is to
establish an independent branch office.
This office handles all aspects of repre-
senting the company from brand name
promotion to system integration, sales,
installation and service. The second ap-
proach is similar, but the branch partners
with local Roussian companies to carry
out product distribution, sales and service.
The third model is to have a local company
represent the firm and its products, in ef-
fect becoming a dealer or distributor.
Before committing to a branch office,
many companies have chosen a somewhat
less risky path.
Step 1: Locate one or two local Rus-
sian companies to serve as its distribu-
tor/dealer in Moscow.
Step 2: Train the local companies’
technical experts and provide them with
technical sales support.
Step 3: Work with the local companies
on marketing and promotional activities.
Step 4: After one or two years of experi-
ence in the Moscow market, seek partners
in other regions of Russia.
ASHRAE & BIG-RU
In March 2006, ASHRAE and BIG-
RU signed an agreement allowing
BIG-RU to translate and publish the
BACnet standard (ANSI/ASHRAE
Standard 135-2004, A Data Communi-
cation Protocol for Building Automation
and Control Networks) in Russian for
printed and CD versions.
The translated standard will form
the basis for a Russian national standard
for building automation. BIG-RU’s
main goals are to promote BACnet
within the Russian building automation
market and to help its members secure
viable business relationships in Russia.
Step 5: After two or three years of
brand presence in the market, establish a
branch office and improve coordination
with local partners to set up a network of
sales, technical support and brand name
promotion.
BACnet’s Prospects in Russia
The outlook for BACnet in the Russian
market is promising because customers
(building owners, consultants, develop-
ers and construction companies) already
share common knowledge about open
systems and interoperability. Owners
want to have flexible and expandable
buildings that can adapt to future change.
This goal is attainable through the use of
BACnet. In addition, the use of an open
standard gives owners the chance to ben-
efit from increased competition among
vendors in the bidding of mechanical
system controls. Another positive for
BACnet is that it is now recognized as
an international standard, ISO 16484-
5. Many high-tech building projects in
Russia are being designed by prominent
European design bureaus, often a require-
ment of the Russian investors who have
confidence in the Europeans’ experience.
The fact that BACnet is both an ISO and
national standard throughout the Euro-
November 2006
BACnet ® Today | A Supplement to ASHRAE Journal
B39
pean Union greatly increases the chances that it will be selected
for Russian projects as well.
BIG-RU’s Role in Promoting BACnet in Russia
BIG-RU (www.bacnet.ru/en) was cre-
ated in September 2005 to better promote
the BACnet protocol both in Russia and in
the Commonwealth of Independent States
(the former Soviet republics). The idea
of BIG-RU is to bring together all of the
participants of the modern building au-
tomation construction process, including
manufacturing companies, large system
integrators (more than 100 employees),
small system integrators (less than 100
employees), building owners, investors,
developers, consulting companies, facil-
ity managers, individual members and
non-commercial organizations.
BIG-RU wants to provide a neutral
and independent venue where the
members can cooperate efficiently on
issues related to deploying BACnet. At
the present time, BIG-RU is working
hard with investors and construction
companies to provide them with the
latest practical information on BACnet
implementation.
Another BIG-RU objective is the cre-
ation of a Web-accessible, vendor-neutral
database of BACnet projects from around
the world, allowing building owners,
developers, investors, etc., to find project
details based on geographical location,
building type (office buildings, hotels,
hospitals, airports, etc.) and perhaps
other criteria, tailored to their exact
needs. The ability to learn about real-life
BACnet projects should help to stimulate
potential users to ask for BACnet on their
own projects.
Finally, BIG-RU has begun publishing
a Russian language newsletter, “Building
Automation in Russia,” describing what
is happening in the Russian market. Its
initial circulation is 20,000 copies, and
it is being distributed free of charge to
Russian specialists in BAS and HVAC.
Beginning in 2007, BIG-RU plans to start
publishing a special quarterly edition of
the bulletin in English.
Russian BACnet Projects
Of the 50 or so BACnet projects (mostly single-vendor) un-
derway in Russia, the most ambitious and prominent multiven-
dor project is, by far, the Federation Tower. Intended to serve as
the centerpiece of the renovation of central Moscow, the height
Advertisement formerly in this space.
B40
BACnet ® Today | A Supplement to ASHRAE Journal
November 2006
of the Federation Tower complex will be 354 m (1,161 ft) (448
m [1,470 ft] including the spire) and, when complete in 2008, it
will be the highest building in Europe. The complex will consist
of two towers with a common foundation and podium.
The taller of the towers will house luxury office space while
the smaller tower will provide 200 apartments. Mechanical rooms
will occupy seven floors in Tower A and five floors in Tower B.
The building automation system (BAS) will be hierarchically
divided into management, automation and field levels. The
management level servers and workstations provide centralized
monitoring and operation of all of the different systems that
will be integrated into the BAS. Workstations will deployed in
the engineer’s and facility manager’s offices.
The automation level consists of distributed processing net-
works based on direct digital control units. All of the communi-
cation between the management and automation level systems
will be over a gigabit Ethernet fiberoptic TCP/IP backbone
and will use BACnet/IP. Specialized fieldbus systems will be
deployed for smoke control, sunshade and individual room au-
tomation. The fieldbus protocols are not required to be BACnet.
However, in such cases BACnet gateways will be required.
Since the project is being built in stages, with Tower B to
be completed first, the system has been designed with future
expansion in mind. The addition of the monitoring and control
functions for the mechanical and electrical equipment in Tower
A will not affect the initial system architecture. BACnet/IP will
be used for all information transfer between the Tower A and
B building automation systems. The bid process was specifi-
cally designed to allow for the possibility of different building
automation systems in the two towers, but with a seamless
BACnet bridge between them. This was done to encourage
healthy competition throughout the project and BACnet was
chosen to give the building owner future flexibility.
Conclusions
The thriving Russian economy is creating an excellent environ-
ment for building automation companies, particularly for compa-
nies offering BACnet products. Russian consumers are becoming
more mindful of the benefits of open systems and the resulting
interoperability that are the hallmarks of the BACnet standard.
BIG-RU, for its part, is attempting to build bridges between
the BAS manufacturers, system integrators and building own-
ers. The association’s work with the Federation Tower’s con-
struction company was instrumental in its choice of BACnet
as the unifying protocol throughout the project and shows that
such efforts at promoting BACnet can be successful.
BIG-RU has many ambitious plans. In 2007, for example,
it plans to host an “International BACnet Conference and
Exposition” in Moscow. This could be a great opportunity for
American companies and others to get a good look at the Rus-
sian BACnet market.
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
December 2006
building type listed in Standard 90.1 for
LPDs. Each building type will have ef-
ficiency targets that are easily identified,
consider the impact of all HVAC system
components, and offer an alternative to
building energy simulations. However,
this concept and the values resulting from
the procedures described in this article
are not proposed as a replacement for the
building envelope and HVAC sections of
Standard 90.1.
Modern HVAC systems may contain
a multitude of subsystems that impact
About the Authors
Stephen P. Kavanaugh, Ph.D., is a professor
of mechanical engineering at the University of
Alabama in Tuscaloosa, Ala. Steven Lambert,
P.E., is a graduate research assistant, and Nickless
Devin is an undergraduate research assistant at the
University of Alabama.
HVAC Power Density
An Alternate Path to Efficiency
T
o improve building energy efficiency, the development and
use of HVAC power density (HvacPD) allowances could be a
powerful tool for improving building efficiency. In a format similar
to the lighting power density (LPD) values that appear in ANSI/
ASHRAE/IESNA Standard 90.1-2004, Energy Standard for Build-
ings Except Low-Rise Residential Buildings, HvacPDs would be set
in terms of electrical power input per unit area (We  /ft2 [We  /m2])
for the entire HVAC system.
By Stephen P. Kavanaugh, Ph.D., Fellow ASHRAE; Steven Lambert, P.E.; and Nickless Devin, Student Member ASHRAE
The HvacPD development process
begins by computing the required spe-
cific design cooling and heating loads
for energy-efficient buildings (Btu/h · ft2
[Wt/m2]). These values are divided by the
system energy-efficiency ratio (EER 
Btu/Wh or COP  Wt/We) for cooling
and the thermal efficiency (ht) for heating
to arrive at HvacPD values. HvacPDs can
be developed for each climate zone and
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Dec. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
December 2006
ASHRAE Journal
41
building energy use and demand. Standard 90.1 provides
minimum efficiency prescriptions on a component-by-
component basis and contains no parallel to the LPD allowances
that also appear in the standard.
Limits of LPD in allowable input power per unit area (We /ft2
[We /m2]) are listed for 32 building types. Designers can choose
to comply with the value for the entire building or use a space-
by-space method. Higher LPD levels are permitted for spaces
that require higher illumination levels. Designers can minimize
LPD in these spaces with more efficient luminaries or higher
illumination in critical areas only (task ambient lighting). While
LPD allowances focus on demand reduction, the standard also
mandates lighting control strategies to ensure energy consump-
tion also is minimized. The entire lighting section of the standard
consists of only three pages of text and four tables compared to
10 pages of text and 20 tables for the HVAC equipment section
and five pages of text and more than 25 tables for the building
envelope section.
HvacPD allowances must be based on building type because
envelope requirements, internal loads, and ventilation require-
ments vary widely. The development of HvacPD allowances is
further complicated by climate variations and need for both heat-
ing and cooling values. However, these complications merely
increase the number of tables required. Once the building type
and climate type are identified, HvacPD allowances can be ap-
plied either as a preliminary to more complex building energy
simulation or as an alternative efficiency indicator if building
design budgets do not support detailed simulations used with
the Standard 90.1 energy cost budget method.
The parallels of HvacPD to LPD guidelines are evident. Just
as some building types inherently require high illumination
levels, some buildings require much higher cooling and heating
capacity (tons, MBtu/h or kWt ) due to ventilation requirements,
internal loads, high occupant densities, and severe climates.
Values for approximate thermal cooling (qc) or heating (qh)
load per unit area (Btu/h·ft2 [Wt /m2]) or the inverse, area per
unit thermal capacity (ft2/ton [m2/kWt ]), have been used as
indicators for the building requirements.1,2 Just as buildings
with stringent LPD requirements can be equipped with high
efficiency lighting systems, buildings with high thermal loads
can be fitted with high efficiency HVAC systems. Useful figures
of merit for cooling equipment performance in this application
are system electrical power (kWe) requirement per unit capac-
ity (kWe /ton [kWe /kWt]), energy efficiency ratio (EER 
Btu/W·h), or coefficient of performance (COP  kWt /kWe).
The electrical demand requirement (kWe) includes input for all
HVAC system components (chillers, compressors, distribution
fans, pumps, ventilation fans, etc.). Heating allowances are more
typically expressed in capacity per unit floor area (Btu/h · ft2
[Wt /m2]).
The building cooling mode thermal requirements are com-
bined with the HVAC system efficiency indicators to arrive at
the cooling power density (CPD) at design conditions.
CPD (We /ft2) = qc /A (Btu/h · ft2) ÷ EER (Btu/W·h)
(1)
Heating input densities (HID) would be the heating require-
ment (qh) per unit area (Btu/h·ft2 or Wt /m2) divided by thermal
efficiency (ht) values for fossil fuel equipment.
HID (Btu/h·ft2, Wt /m2) = qh /A ÷ ht
(2)
HvacPD Benefits and Limitations
Power density allowances encompass the entire system that
includes the quality of the building envelope, the efficiency
of HVAC equipment, and the attention to load minimization
In a format similar to the lighting power density (LPD)
values that appear in ANSI/ASHRAE/IESNA Standard
90.1-2004, Energy Standard for Buildings Except Low-Rise
Residential Buildings, HvacPDs would be set in terms of
electrical power input per unit area (We /ft2 [We /m2]) for
the entire HVAC system.
44
ASHRAE Journal
ashrae.org
December 2006
Table 1: Characteristics of buildings used to determine cooling and heating requirements.
Component
Base Efficiency
High Efficiency
Premier Efficiency
Envelope (Walls, Roof,
Std. 90.1-2004 Compliant
U-factors/SHGC/C-factors
U-factors/SHGC/C-factors
Windows, Floors)
25% lower than Std. 90.1-2004
50% lower than Std. 90.1-2004
Lighting
LPDs Comply
LPDs Comply
LPDs 20% Lower
With Std. 90.1-2001
With Std. 90.1-2004
Than Std. 90.1-2004
Internal Loads
Medium for Building Type
Low for Building Type
Very Low for Type
(i.e., 1.0 We /ft2 [11 We /m2]
(i.e., 0.75 We /ft2 [8 We /m2]
(i.e., 0.5 We /ft2 [5.4 We /m2]
For Office)
For Office)
For Office)
Ventilation Air
Std. 62.1-2004 Compliant
Std. 62.1-2004 Compliant
Std. 62.1-2004 Compliant
90% Vent. Efficiency
With 70% HRU,
With 70% HRU,
(EV = 0.9)
90% Vent. Efficiency
And 100% Vent. Efficiency
Ductwork
Std 90.1-2004 Compliant
50% Thicker Insulation Than
No Losses—All Duct
Std. 90.1-2004
In Conditioned Space
Building Mass
Medium Mass for Building Type (i.e., Office: Heavy Weight Walls [HW Block, Rigid Insulation,
Brick Veneer] and Lightweight [Metal] Roof)
(ventilation efficiency, internal equipment, and lighting). To
meet the system targets, trade-offs for less than optimum
practices must be made up with better than minimum enhance-
ments in other components, so that detailed computations
are not required. Additional computation beyond current
design practice consists primarily of summing the demand
of the HVAC system components (compressors, fans and
pumps). The concept of HvacPD provides the following
benefits.
• Building envelope quality must be high to minimize re-
quired equipment capacity.
• Internal loads must be optimized to lower required equip-
ment capacity.
• HVAC system efficiency is used rather than multiple com-
ponent efficiencies.
• The impact of all auxiliary equipment, a significant factor,
is included.
• Oversizing (to ensure comfort if poor installation qual-
ity compromises performance) is minimized since larger
equipment increases power input (We /ft2 [We /m2]).
• If oversizing is minimized, proper system installation and
operation is necessary to provide adequate comfort.
• As-built conditions are used rather than predesign simula-
tion assumptions.
• The time and cost to compute the building HVAC power
density are less than the time and cost to conduct hour-by-
hour building energy simulations.
Limitations of the HvacPD concept include the following.
• The allowances are based on peak load demand. Provisions
for part-load operation and scheduling for unoccupied
periods similar to the lighting control provisions given in
Standard 90.1 (Section 9.4.1) must be included to ensure
energy efficiency reductions are more fully realized.
• Multiple tables are required since values are climate de-
pendent and building types are many.
• In the heating mode, electric equipment input (heat
pumps, auxiliary equipment, resistance boilers or fur-
naces) must be converted to equivalence with either an
Table 2: Building cooling and heating allowances using Table 1 building characteristics.
Central U.S.—Zone 4
Occupant Density
Building Loads, (Btu/h · ft2 [Wt /m2])
(St. Louis Weather Data)
People/1,000 ft2
Base Efficiency
High Efficiency
Premier Efficiency
< People/100 m2
Building Type
Cool
Heat
Cool
Heat
Cool
Heat
Office, Medium Density
6
25 (80)
22 (70)
20 (65)
17 (55)
17 (55)
15 (50)
Office, High Density
12
30 (95)
24 (75)
25 (80)
22 (70)
20 (65)
18 (60)
School Classroom
30
40 (125)
35 (110)
35 (110)
30 (95)
32 (100)
25 (80)
Computer Room
30
50 (160)
35 (110)
40 (125)
30 (95)
37 (115)
26 (82)
Cafeteria/Kitchen
70
80 (250)
60 (190)
75 (235)
50 (160)
70 (220)
45 (140)
Motel
10
30 (95)
22 (70)
25 (80)
18 (55)
20 (65)
16 (50)
Multifamily Housing
5
22 (70)
32 (100)
15 (50)
25 (80)
10 (32)
18 (60)
Retail, Medium Density
15
32 (100)
28 (90)
28 (90)
25 (80)
24 (75)
21 (65)
Retail, High Density
25
40 (125)
35 (110)
36 (115)
30 (95)
32 (100)
26 (82)
December 2006
ASHRAE Journal
45
electrical system conversion efficiency (i.e., generation,
transmission) or energy prices (electrical vs. fossil
fuel costs).
Building Cooling and Heating Requirements
Tables for building cooling and heating requirements for
the primary climate zones can be developed by conducting
heat gain and heat loss calculations for buildings with energy-
efficient envelopes, lighting,
equipment, and ventilation
practices.
Occupant densities (and,
therefore, ventilation rates)
have dramatic impact on
results and values used are
typical for each building
type. Results are expressed
in three levels to reflect a range of building energy efficiency
that is possible using technology commercially available in
the HVAC industry. The base efficiency level results when a
building is compliant with practices prescribed by Standard
90.1. Two levels of improvement (high efficiency and premier
efficiency) are provided above the base level when more strin-
gent building practices are followed. Table 1 provides a listing
of the specifications for the primary building components that
influence required cooling and heating loads.
Table 2 presents values for thermal cooling and heating
loads per unit area (Btu/h · ft2 [Wt /m2]) for several different
building types. Results were generated by conducting a series
of heating and cooling load calculations3 for buildings with
the characteristics listed in Table 1. Values for all three build-
ing efficiency levels are given for Climate Zone 4, which is
the middle region of the continental United States. Occupant
densities in commercial applications are consistent with val-
ues used in ANSI/ASHRAE Standard 62.1-2004, Ventilation
for Acceptable Indoor Air Quality, to compute default mini-
mum breathing zone ventilation rates. Two sets of values are
provided for two of the building types (office and retail) to
represent average and high occupant densities.
HVAC System Efficiency
Table 3 provides a sum-
mary of three examples that
demonstrate options for de-
termining equipment system
efficiency (or the inverse sys-
tem demand per unit capac-
ity). System 1 is an air-cooled
chiller with variable air volume (VAV) system that includes
supply, return and series terminal fans. System 2 is a water-
cooled centrifugal chiller with only supply fans. System 3 is
a ground-coupled heat pump system with unitary equipment
and low head individual loop pumps.
The table subdivides the HVAC system components into
seven categories. The first category is the demand (kW) of
the primary chilling device per ton (3.51 kW) of capacity. The
auxiliary equipment demand (fans and pumps) is included
along with the cooling capacity deduction (heat penalty) of
those components in the cooling loop (supply fans, the recir-
culated air fraction of the return fans, chilled water pump,
and terminal fans). The heat penalty is also done on a per
ton basis but is noted as a negative value in the computation.
Table 3: Summary computation of HVAC system efficiency with auxiliary equipment demand and heating deductions included.
System 1
kWe
Ton
kWt
System 2
kWe
Ton
kWt
System 3
kWe
Ton
kWt
1
Air Cooled
1.1
1.0
3.5
Water Cooled
0.5
1.0
3.5
Scroll
0.62
1.0
3.5
Screw Chiller
Centrifugal Chiller
Compressor
2
Supply Fan 4 in.
0.30
–0.09
–0.3
Supply Fan 4 in.
0.30 –0.09 –0.3
Supply Fan 1 in.
0.10
–0.03 –0.1
w.c. (1.0 kPa) TP1
w.c. (1 kPa) TP1
w.c. (249 Pa) TP1
3
Return Fan 2 in.
0.15
–0.03
–0.11
No Return Fan
No Return Fan
w.c. (0.5 kPa) TP2
4
No CW Pump
CW Pump 50 ft
0.04
CW Pump 30 ft
0.07
(15 m) Head3
(9 m) Head3
5
CHW Pump 100
0.07
–0.02
–0.06
CHW Pump 70 ft
0.05 –0.01 –0.05
No CHW
ft (30 m) Head4
(21 m) Head4
Pump
6
Condenser Fan
0.07
Cooling Tower Fan
0.07
No Fan
7
FPVAV Fan1
0.16
–0.05
–0.16
No FPVAV
No FPVAV
Net Demand/Capacity
1.85
0.81
2.9
0.96 0.90
3.2
0.79
0.97
3.4
System kW/ton
2.27
1.07
0.81
System EER (Btu/W·h)
5.3
11.3
14.7
System COP (Wt /We)
1.55
3.29
4.23
1. Supply fan airflow = 400 cfm/ton (54 L/s/kWt ); 2. Recirculated airflow = 320 cfm/ton (43 L/s/kWt); 3. Condenser water (CW) flow = 3 gpm/ton (3.2 L/s/
kWt ) and entering water temperature = 85°F (29°C); 4. Chilled water (CHW) flow = 2.4 gpm/ton (2.6 L/s/kWt ) and leaving liquid temperature = 44°F (7°C).
HVAC System
EER
COP
Specific Demand Heating
Efficiency Level
(Btu/Wh)
(We/Net Ton)
AFUE
Base
10
2.9
1.2
80%
High Efficiency
11.5
3.4
1.04
90%
Premier Efficency
13
3.9
0.9
95%
Table 4: Suggested HVAC system cooling and heating efficiencies.
December 2006
ASHRAE Journal
47
Note that not all systems contain equipment in all seven cat-
egories. The electrical input to fans on a per ton (kWe /ton)
basis can be computed with Equation 3 using the airflow rate
(Qa), total pressure (TP), fan efficiency (hfan), and fan motor
efficiency (hmotor). As demonstrated in Equation 4, the water
flow (Qw) and pump efficiency (hpump) are used to find the
pump power input.4
kWe
kW
Qa(cfm/ton) × TP(in. w.c.)
= 0.746
×
;
ton
hp
6,350 × hfan hmotor
kWe
kWe
(
= 0.284
)
kWt
ton
(3)
kWe
kW
Qw(gpm/ton) × Dh(ft of water)
= 0.746
×
;
ton
hp
3,960 × hpump hmotor
kWe
kWe
(
= 0.284
)
kWt
 ton
(4)
The heat penalty for fans (qFan penalty) with the motors inside
the air-handling unit is found using Equation 5.
qFan penalty (tons) = 0.284 kWe; [qFan penalty (kWt ) = 1.0 kWe ]
(5)
Equation 5 also can be used for the return fans heat penalty
by multiplying the equation by the recirculated air fraction
[(QSupply – QExhaust)/QSupply] to recognize that some of the
return fan heat is exhausted. The heat penalty for the chilled
water pump also can be computed with Equation 5, but the
motor heat is not typically included. This can be corrected by
multiplying Equation 5 by the pump motor efficiency (hmotor).
No heat penalty exists for condenser pumps or fans.
For each of the three systems shown in Table 3, the sum-
marized value of demand in the kW column is divided by the
summarized value of net capacity (ton = 3.51 kW) to arrive at
the system demand per unit of net cooling capacity (kW/ton).
This is converted to system efficiency and COP by inverting
this value and applying the appropriate conversion factors as
shown in Equations 6 and 7.
12,000 Btu/ton· hour
12
EER = (Btu/W·h) =
=
kW ton × 1000 W kW
kW ton (6)
EER (Btu/W·h)
COP (kWt /kWe) =
3.412 Btu/W·h
(7)
Table 3 is a departure from the traditional component-
by-component method of expressing HVAC equipment
performance. Systems with low efficiencies that are possible
using the traditional approach (System 1, Table 3) can be
identified and avoided. Although the net efficiency is low
(EER = 5.3, COP = 1.55), this system complies with Standard
90.1-2004.
Table 4 provides suggested metrics for HVAC system per-
formance for base efficiency, high efficiency, and premier
efficiency that are compatible with current state-of-the-art tech-
nology as demonstrated by the examples in Table 3. The base
efficiency level is set slightly above the minimum EER of 9.7
Btu/W·h listed in Standard 90.1-2004 for room air conditioners
(Table 6.8.1d). The room air conditioner value is a system EER
since the reported capacity includes the heat penalty deduc-
tion and power input is for the compressor, condenser fan and
indoor fan. The medium and premier levels were set based on
system computations using the procedures demonstrated in the
development of Table 3.
Central systems with very efficient chillers will have difficulty
attaining “high efficiency” designation. So, the values were not
set outside the limits of conventional state-of-the-art systems.
Heating efficiencies are set slightly above the minimum annual
fuel utilization efficiency (78%) for the base efficiency. Medium
and premier values are near the minimum and maximum values
for condensing fossil fuel furnaces.5
Table 5: Resulting cooling power density and heating input density allowances. (Building cooling and heating allowances [Table 2]
÷ HVAC system efficiencies [Table 4].)
Central U.S.—Zone 4
Occupant Density
Cooling Power Density, We /ft2 (We/m2) and
(St. Louis Weather Data)
People/1,000 ft2
Heat Input Density, Btu/h · ft2 (Wt/m2)
< People/100 m2
Base Efficiency
High Efficiency
Premier Efficiency
Building Type
CPD
HID
CPD
HID
CPD
HID
Office, Medium Density
6
2.5 (27)
28 (87)
1.7 (18)
19 (60)
1.3 (14)
16 (50)
Office, High Density
12
3.0 (32)
30 (95)
2.2 (24)
24 (77)
1.5 (16)
19 (60)
School Classroom
30
4.0 (43)
44 (138)
3.0 (32)
33 (105)
2.5 (27)
26 (83)
Computer Room
30
5.0 (54)
44 (138)
3.5 (38)
33 (105)
2.8 (30)
27 (86)
Cafeteria/Kitchen
70
8.0 (86)
75 (236)
6.5 (70)
56 (175)
5.4 (58)
47 (149)
Motel
10
3.0 (32)
28 (87)
2.2 (24)
20 (63)
1.5 (16)
17 (53)
Multifamily Housing
5
2.2 (24)
40 (126)
1.3 (14)
28 (88)
0.8 (9)
19 (60)
Retail, Medium Density
15
3.2 (34)
35 (110)
2.4 (26)
28 (88)
1.8 (19)
22 (70)
Retail, High Density
25
4.0 (43)
44 (138)
3.1 (33)
33 (105)
2.5 (27)
27 (86)
48
ASHRAE Journal
ashrae.org
December 2006
HVAC Power Density
The desired result of this HVAC system efficiency com-
putation is the generation of a set of power density allow-
ances similar to Table 5. The building cooling and heating
load values in Table 2 are divided by the HVAC system
efficiencies from Table 4 to generate a set of tables for vari-
ous building types. Table 5 demonstrates the results for nine
building types and subtypes for Standard 90.1 Climate Zone
4. Three levels of efficiency are generated by applying the
corresponding values from Tables 2 and 4. For example, the
premier levels of power densities are generated using the
premier building load values and the premier HVAC system
efficiency. These tables can be expanded to include all the 32
building types in all eight climate zones identified in Standard
90.1-2004.
Summary
Identifying the impact of energy-efficient building enve-
lopes, internal equipment, lighting and HVAC systems is
difficult given the complexity of modern installations. The
recommended practice of conducting a building energy simu-
lation may not be an affordable option for many projects. The
use of HVAC system power density guidelines is an alternative
that does not require much beyond the level of effort required
for conventional design. It also directly identifies the impact of
all system components upon the net efficiency of the building
HVAC system. The concept is not proposed as a replacement
for Standard 90.1, which is frequently used for code compli-
ance. HVAC power densities are intended to provide a set of
indicators to identify “good, better, best” building efficiency
levels for a variety of building types and climates.
Acknowledgments
This work discussed in this paper is supported by the U.S.
Environmental Protection Agency, OAR/OAP/Climate Protec-
tion Partnerships Division.
References
1. 2005 ASHRAE Handbook—Fundamentals, Chapter 17, Energy
Resources.
2. Means, R. S. 2004. Mechanical Cost Data. Kingston, Mass.:
Reed Construction Data.
3. Kavanaugh, S.P. 2006. HVAC Simplified. Atlanta: ASHRAE.
4. Kavanaugh, S.P. 2003. “Estimating demand and efficiency.”
ASHRAE Journal 45(7):36 – 40.
5. 2004 ASHRAE Handbook—HVAC Systems and Equipment,
Chapter 28, Furnaces.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
December 2006
About the Author
Essam E. Khalil, Ph.D., is professor of mechanical
engineering at Cairo University in Cairo, Egypt. He
is an ASHRAE Distinguished Lecturer.
V
isitor traffic in the pharaohs’ tombs within the Valley of the
Kings in Luxor, Egypt, is contributing to the deterioration of the
tombs’ interior wall paintings. Contributing factors include exces-
sive humidity, high temperature, lighting effects, pests, shock and
vibration, and pollution.1 To preserve the tombs and contents, as
well as provide for visitor comfort, a proper ventilation system is
needed to control indoor climate conditions.
By Essam E. Khalil, Ph.D.,
Member ASHRAE
Design guidelines for preserving the
tombs and archaeological contents in-
clude:2
• Ensure the humidity ratio is not
higher than 55%;
• Ensure the air velocity near the
paintings is not higher than 0.12 m/s
(24 fpm);
Preserving
The Tombs
Of the Pharaohs
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Dec. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
December 2006
ASHRAE Journal
35
• Avoid mechanical vibrating installations; and
• Avoid permanent installations.
This article attempts to address the optimum ventilation sys-
tem design through better understanding the problem with the
aid of experimentation monitoring and numerical simulation.
To adequately understand the airflow, heat transfer and relative
humidity patterns in the tombs, proper experimentation and field
monitoring are underway, including measuring CO, temperature,
relative humidity, CO2, total VOCs and differential pressure.
To preserve the tombs, archaeologists have set important guide-
lines for the airflow pattern. The airflow velocity should not exceed
0.12 m/s (24 fpm) in the vicinity of the walls and artifacts. Further-
more, relative humidity should be limited to 60% to prevent biologi-
cal activity. The temperature profile should be controlled to prevent
severe temperature cyclic variations if an air-conditioning system
is proposed. Careful selection of near-wall velocities is necessary
to avoid any wear or aberration of the tomb wall paintings.
Computational fluid dynamics (CFD) can help predict air
movement within enclosures, providing a strong tool for design-
ing for inlet and outlet positions in closed ventilated spaces.
Furthermore, these predictions can be used to study the effect
of the number of visitors inside the tombs, and suggest the ap-
propriate number of visitors inside a given tomb.
The airflow distribution under a steady flow pattern is a result of
different interactions such as the airside design, visitors’ locations,
thermal and humidity effects, occupant movements, etc. The airside
design and internal obstacles are the focus of this article.
Free air supply and mechanically extracted air was suggested
for this site, which plays an important role in the main flow
pattern and creation of main recirculation zones. More than 20
of the restored tombs in the Valley of the Kings are open for
visitors at times that change depending on the time of day and
relative humidity in the tomb. Attempts were made to systemati-
cally investigate and assess the flow pattern, heat transfer and
relative humidity in theses tombs.
The tomb of Ramsis VII is simple in construction in a single
axis as shown in Figure 1a, which shows three clearly identified
zones. The total length of the tomb is 44 m (144 ft), of which
the sky-open entrance zone extends to more than 12 m (40 ft).
A door locks the second zone, which descends down via steps
to another door locking the burial place where the sarcophagus
is located. The tomb average cross section is about 4 × 4 m (13
× 13 ft). Figure 1b denotes the most likely locations of visitors
near artifacts and wall paintings in the tomb.
Airflow and Thermal Pattern Simulations
A numerical simulation program solves the differential equations
governing the transport of mass, three momentum components,
energy, relative humidity, and the air age in 3-D configurations
under steady conditions. The different governing partial differential
equations typically are expressed in a general form as:



rUF +
rVF +
rWF =
x
y
z

­f

f

f
(GF, eff ) +
(GF, eff ) +
(GF, eff ) + SF
x
x
y
y
z
y
where
r = air density, kg/m3
F = dependent variable
SF = source term of F
U, V, W = velocity vectors
GF, eff = effective diffusion coefficient
The effective diffusion coefficients and source terms for the
various differential equations and details of the incorporated
two-equation turbulence model are listed in the works of Khalil3
and Abdel Aziz, et al.,4 where further mathematical details
can be found. The program also is designed to simulate the
airflow domain using 690,000 cells to obtain grid-independent
predictions. The computational number of iterative steps is
selected according to space cell (spatial difference) to yield
converged solutions. Simulation of actual airflow patterns and
Sky-Open Entrance
5 m
5 m
5 m
Sarcophagus
Doors
y
z
x
Gy
Gz
Gx
Figure 1a: Geometrical configuration of Ramsis VII’s tomb, Valley of the Kings. Figure 1b: Typical visitors’ locations in the tomb.
Gy
Gx
Gz
y
x
z
Floor Extracts
Figure 2: Proposed extract air grille locations in the raised floor.
A
B
December 2006
ASHRAE Journal
37
0
0.18
0.36
0.54
0.72
0.9
1.08
1.2
y
x
z
Figure 3 (left): Predicted air velocity contours, m/s, at X-Y plane, Z = 1.8 m, (2nd and 3rd zones). Figure 4 (right): Predicted air temperature
contours, K, at X-Y plane, Z = 1.8 m, (2nd and 3rd zones).
290
293.45
296.9
300.35
303.8
307.25
310.7
313
x
y
z
y
z
30
38.25
46.5
54.75
63
71.25
79.5
85
y
z
30
38.25
46.5
54.75
63
71.25
79.5
85
Figure 5: Transverse contours of percent relative humidity in a Y-Z plane at 1 m (3 ft) downstream from the door and at sarcophagus.
heat transfer behavior resulted in a proposed simulated design
to extract air through floor-mounted ports each 1 × 0.15 m (3
× 0.5 ft) at four locations, with air freely entering the tomb as
shown in Figure 2, denoting 34 visitors located along the tomb
length with 24 visitors in the second and third zones.
The air freely enters from the left at 313 K, the air specific mass
fraction is 0.0139 kgw/kgda, while a visitor’s body is assumed at 310
K. Human activity level is assumed to be medium, and visitors’ res-
piration is 0.0411 kgw/kgda (H2O mass fractions).2 Walls are kept
at 295 K, which corresponds to the measured value. Abdel-Aziz
and Khalil4 performed grid independency checks for grid sizes
that varied from 600,000 to 890,000 computational cells. Clearly,
the solver is robust, because the variations in velocity distributions
are all within 10% and all demonstrated the same trend.
Present Computations
The validity of such numerical technique to adequately rep-
resent the actual physical situations was assessed by way of
comparisons with experimental measurements in a variety of
three-dimensional flow configurations.3,5,6,7 Figure 3 indicates
the velocity contours at Z = 1.8 m (6 ft). The predicted velocities
in the core are less than 0.15 m/s (30 fpm), while in the wall
vicinities, the velocities are less than 0.06 m/s (12 fpm) except
near the extract openings in the artificial raised floor. It should
be emphasized that the present locations of extract grilles were
selected to avoid any excessive near-wall velocities.
The corresponding local air temperature distributions are
shown in Figure 4 at the middle longitudinal plane when the wall
temperature was kept at 295 K, simulating the summer climatic
conditions. The wall and contents of the tombs should not be
subjected to daily temperature differences of more than 5°C
(9°F) to preserve the quality of the paintings, colors and com-
position of wooden articles. The effect of the fresh incoming
hot air is dominant in almost 45% of the tomb length in the core
area after which temperatures generally cool off to nearly 29°C
(84°F). The relative humidity contours are shown in Figure 5 at
1 m (3 ft) downstream of the first door and at the sarcophagus.
Notice the increase of water content near the corners.
The main flow pattern of the free supplied air and floor-
mounted extracts is influenced slightly by the extraction ports
locations.8 For each visitor group location, a corresponding
proper airside design is suggested to provide the optimum
use of the supplied air. The optimum use of air movement to
ventilate and reduce temperature and relative humidity can be
attained by locating the floor-extraction ports to minimize the
recirculation zone and prevent air short circuits.
Conclusions
The following main conclusions can be drawn from this
preliminary work.
• The optimum usage of the air movement to ventilate and
reduce temperature and relative humidity can be attained
x
x
38
ASHRAE Journal
ashrae.org
December 2006
• To reach optimum airside system design, the proper air-
conditioned setpoint should be selected close to the average
wall temperature to minimize the temperature gradient near
the wall. This setup is important to preserve the tomb.
• Future work should include field monitoring of airflow veloci-
ties, air quality and relative humidity to investigate the effect
of the number and distribution of visitors on the airflow and
thermal characteristics. This time-sensitive research is needed
by locating the extraction ports to minimize the recircula-
tion zone and prevent air short circuits.9
• All of the predictions here clearly indicate the practical
usefulness of raised floor extracts that do not disturb the
archaeological value of the tomb and do not involve in-
stalling any artificial materials in the tombs. The influence
of air movement on the visitors’ occupancy zone and on
the fresh supplied air is clearly apparent.
to allow the maximum possible quan-
tity of visitors that will not adversely
affect the climate inside the tomb.
Acknowledgments
The author would like to acknowledge
the technical support of the Supreme
Council of Antiquities, Ministry of Culture,
ARE, Dr. Zahi Hawas and CAPSCO of
Cairo University. Thanks and gratitude are
due to Fluent UK for its permission to use
its software in the present investigation. Ap-
preciation is also due to Eng. Omar Abdel
Aziz for performing the computations.
References
1. Weeks, K. 1999. Theban Mapping Project,
American University in Cairo.
2. Abdel-Aziz, O.A. 2005. Air Flow Regimes
and Thermal Patterns in Climatized Tombs
in the Valley of the Kings. MSc Thesis, Cairo
University.
3. Khalil, E.E. 2000. “Computer aided design
for comfort in healthy air conditioned spaces.”
Proceedings of Healthy Buildings 2000, Finland
2:461.
4. Abdel-Aziz, O.A. and E.E.Khalil. 2005.
“Air flow regimes and thermal patterns in cli-
matized tombs in the valley of the kings.” 43rd
AIAA Aerospace Sciences Meeting and Exhibit.
AIAA-2005-1444.
5. Nielsen, P.V. 1989. “Numerical prediction
of air distribution in rooms.” Building Systems:
Room Air and Air Contaminant Distribution.
Atlanta: ASHRAE.
6. Cho, Y., H.B. Awbi and T. Karimipanah.
2002. “A comparison between four different
ventilation systems.” Proceedings of ROOM-
VENT 2002 pp.181–184.
7. Kameel, R. and E.E. Khalil. 2003. “En-
ergy efficiency, air quality, and comfort in
air-conditioned spaces.” 23rd Computers and
Information in Engineering Conference. ASME.
DETC2003/CIE-48255.
8. Abdel-Aziz, O.A. and E.E. Khalil. 2004.
“CFD-controlled climate design of the archaeo-
logical tombs of Valley of Kings.” Proceedings
of Sustaining Europe Cultural Heritage.
9. 2005 ASHRAE Handbook—Funda-
mentals, Chapter 34, Indoor Environment
Modeling.
50
ASHRAE Journal
ashrae.org
December 2006
7 Upgrades to
Reduce Building
Electrical Demand
About the Author
Kirby P. Nelson, P.E., is an energy management
engineer and consultant.
A
pproximately 37,000 CFC chillers still operated in North
America at the end of 2004.1 The article makes a compelling
argument for replacing chillers of the 1970s and 1980s with today’s
more efficient chillers, improving the efficiency of auxiliaries (pumps
and fans) through variable speed pumping and more efficient fan
systems, and installing more efficient lighting systems. This article
will add to the argument by assuming an inefficient central chilled
water system (CCWS)2,3 and show the effect of upgrading CCWS
components and installing more efficient building lighting.
A base building assumption has been
used as a starting point. Seven potential
upgrades are evaluated resulting in more
than a 50% reduction in the electrical
By Kirby P. Nelson, P.E., Life Member ASHRAE
demand of the assumed 350,000 ft2 (32
515 m2) building. The assumed building
and CCWS components are selected to
illustrate maximum potential electrical
demand reduction and are not presented
as a typical 1970s building system.
The evaluations are based on finding
the steady-state point of the simple one
chiller system given by Figure 1 and
succeeding figures. Figure 1 defines
the base system and the next five figures
present component changes made to
the base system of Figure 1. The evalu-
ations rely on tower4 and chiller5 manu-
facturer selection data as a requisite
input to the analysis. The steady state
point of each system is found by simple
desktop calculations and/or by using a
spreadsheet. The base system, Figure
1, assumes a pre-1980 CFC chiller of
0.785 kW/ton (COP = 4.48), consistent
with Table 2 of Todesco1 that shows
pre-1980 chiller performance of 0.72
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Dec. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
December 2006
ASHRAE Journal
51
to 0.80 kW/ton (COP = 4.49 to 4.4). The base system air-
distribution system is taken from an article6 that makes the argu-
ment that:
The good news is that chillers, furnaces, compressors, and
other HVAC components are becoming increasingly ef-
ficient. The bad news is that air system friction losses, high
ventilation rates, filter efficiency requirements, part-load
air distribution methods, and lack of space for ductwork
can combine to make fan demand and energy the largest
components in HVAC systems.
This article will incorporate the basic points made by Kava-
naugh.6 Figures 2, 3, and 4 present upgrades based on Todesco1
and Figures 5 and 6 are upgrades based on Kavanaugh.6
Base System One
Figure 1 defines the values of the base system and also pro-
vides the nomenclature. The system is assumed to be operating
under peak summer design conditions for all upgrades pre-
sented. Therefore, the ambient wet-bulb temperature is 78°F
(25.5°C) for all systems and the cooling load due to weather
is qw = 476 tons for all systems. The evaluations assume all
of the heat generated by the air-distribution system AHUkW =
692 kW, including the terminal fans and return fans, plus the
secondary load pump, pumpsec = 241 kW, and primary chiller
pump, pumpc = 36 kW, are delivered to the evaporator. The
load on the evaporator for the base system is 1,000 tons (3520
kW). The load on the tower consists of the 1,000 ton (3520 kW)
chiller evaporator load plus the 785 kW chiller power and the
44 kW tower pump, condload = 1,236 tons (4349 kW).
The building cooling load (qb = 725 tons [2552 kW]) includes
the plug electrical load (plugkW = 280 kW), the lighting elec-
trical load (lightskW = 595 kW), and the cooling load7 due to
weather and outdoor air supply (qw = 476 tons), as shown by
the building cube of Figure 1 and Table 1. The plug load and
light load are consistent with the values given in Todesco.1 The
air-distribution system is taken from Kavanaugh6 Option 1. The
base air-distribution system has 10 central 40,000 cfm (18 876
L/s) VAV air-handling units with an overall fan system pressure
of 4 in. of water (1 kPa) static pressure.
Each fan electric demand at full load is:6
fanhp = cfm × dh/(6356 × Efan)
(1)
= 40,000 cfm × 4.0 in./(6356 × 0.67) = 37.6 hp
fankW = 0.746 kW/hp × 37.6 hp/EASD-Mot
= 28.04 kW/0.82 = 34.2 kW
= 342 kW for 10 fans as shown on Figure 1
where
Fan efficiency, Efan = 0.67
and motor-VSD efficiency, EASD-Mot = 0.82
dh = fan static pressure (in. of water)
6,356 = fan power constant
Option 1 of Kavanaugh6 also includes, for each central fan,
33 fan-powered terminals each drawing 0.84 kW or a total of
330 terminals drawing 277 kW.8 Also included in Option 1 are
10 return air fans drawing a total of 73 kW. These values are
shown on Figure 1 in the air handler box.
The chilled water system circulates water at a rate of 2,400
gpm (151 L/s) and, therefore, the constant speed secondary load
pump9 (pumpsec) is assigned a demand of 241 kW based on an
efficiency of 0.80 and a pump head of 427 ft (130 m). The pri-
mary chiller pump (pumpc) is assigned a value of 36 kW based
on an efficiency of 0.81 and a head of 64.8 ft (19.8 m).
pumphp = flow gpm × total head ft/3,960 × efficiency
(2)
pumpsec = 2,400 gpm × 427 ft × 0.746 kW/hp/(3,960 × 0.80)
=241 kW
pumpc = 2,400 gpm × 64.8 ft  ×  0.746 kW/hp/(3,960  × 0.81) 
=36 kW
As shown on Figure 1, these values place a load on the
evaporator of evapload = qb + AHUkW + pumpsec + pumpc =
725 tons + 969 kW (275 tons) = 1,000 tons (3520 kW). The
chiller is a 0.785 kW/ton (COP = 4.48) unit when coupled to
the 10°F (5.55°C) approach tower, operating at 78°F (25.55°C)
wet bulb. The tower provides cold water to the condenser, lwtt =
88.13°F (31.1°C), under the condenser load of condload = 1,236
tons (4349 kW), which consists of the load on the evaporator
of 1,000 tons (3520 kW) plus the chiller power (785 kW) plus
the 44 kW tower pump. The tower fan requires 97 kW that is
not seen by the condenser as shown by Table 1.
The base system CCWS electrical power demand is:
CCWSkW = AHUkW + plugkW + pumpc + chillerkW + pumpt+ fant
= 692 + 241 + 36 + 785 + 44 + 97 = 1,895 kW
The base building electrical power demand is:
BuildingkW = plugkW + lightskW + CCWS = 280 + 595 + 1,895
= 2,770 kW
The building cooling load (qb) is defined as the cooling load
due to weather (qw = 476 tons) plus the electrical heat due to
plug loads (plugkW = 280 kW) and heat due to building lights
(lightskW = 595 kW) giving a total building cooling load of 725
tons (2552 kW) (Figure 1 and Table 1). The air-distribution
system picks up the building cooling load and adds 196 tons (692
kW) for a total of 921 tons (3243 kW) to be transferred to the
primary/secondary pumping loop. The pumping loop transfers this
load to the chiller evaporator adding the 241 kW + 36 kW = 277
kW of the primary/secondary pumps for a total evaporator load
of 1,000 tons (3520 kW). The chiller refrigerant loop picks up this
evaporator load and transfers it to the condenser, adding 223 tons
(785 kW) load from the chiller motor for a total of 1,223 tons (4305
kW). All of the 44 kW heat from the tower pump is assumed to
be transferred to the tower water loop for a total condenser load
of 1,236 tons (4351 kW). The heat of the tower fan (97 kW) is
assumed to be transferred to the tower discharge air.
52
ASHRAE Journal
ashrae.org
December 2006
The coefficient of performance (COP)
of the CCWS is defined here as:
CCWSpf = CCWSkW /qb
For the base system:
CCWSpf = 1,895 kW/725 ton =
2.61 kW/ton (1.35 COP).
The chiller performance is
chillerkW /evapload = 785 kW/1,000 ton
= 0.785 kW/ton (4.48 COP).
System Two, New Tower
The base tower has an approach of (lwtt
= 88.13°F – WB = 78°F) = 10.13°F and
the new tower4 has an approach of (lwtt =
83.34°F – WB = 78°F) = 5.34°F. Figure 2
illustrates the effect of the more efficient
new tower on the total system demand.
The values in blue illustrate changes in
the system due to the new tower. The new
tower provides water to the condenser
(lwtt = 83.34°F) about 5°F colder than
the base system tower (lwtt = 88.13°F)
and requires 24 kW fan power4 vs. 97
kW for the base system tower fan. The
colder condenser water reduces the lift on
the chiller about 5°F (3°C) and, therefore,
reduces the chiller power from 785 kW to
about 723 kW to meet the same evapora-
tor load of 1,000 tons (3520 kW). In turn,
the lower chiller power reduces the load
on the tower from 1,236 tons (4349 kW)
to 1,218 tons (4287 kW). The net result is
the new tower reduces the total building
demand 135 kW from 2,770 kW to 2,635
kW or about a 5% reduction. The 135 kW
represents about a 7% decrease in the
CCWS demand from 1,895 kW to 1,760
kW. The performance of the CCWSpf
is improved from 2.61 kW/ton (COP =
1.35) to 2.43 kW/ton (COP = 1.45).
system we have about an 18% reduction in the CCWSkW for the
new tower and chiller. If the base chiller/tower defined in Figure
1 had aged or not been properly maintained, the base kW demand
would have been greater and the chiller/tower upgrade would have
shown a greater percent reduction in demand. The point is that
the performance of a real system may not be as designed due to
aging or other reasons, and system demand may be significantly
greater than design conditions.
The CCWSpf performance improved about 12% for the new
chiller from 2.43 kW/ton (COP=1.45) of Figure 2 to 2.15 kW/
ton (COP=1.64) from Figure 3.
System Four, New Lights
Reducing the lighting load from 595 kW to 280 kW, consistent
with Todesco1 for this assumed 350,000 ft2 (32 515 m2) build-
Condenser
condload = 1,236 tons
pumpt = 44 kW
EWTt = 98.02°F
gpmt = 3,000 gpm
lwtt = 88.13°F
Tower
fant = 97 kW
Motor/Compressor
chillerkW = 785 kW
Evaporator
evapload = 1,000 ton
pumpc = 36 kW
pumpsec = 241 kW
Building
qb = 725 ton
qw = 476 ton
plugkW = 280 kW
lightskW = 595 kW
Air Handler
AHUkW = 692 kW
fanVAV = 342 kW
fanter = 277 kW
fanreturn = 73 kW
lwtevap = 44°F
gpmb = 0
tb = 44°F
gpmsec = 2,400 gpm
lwtL = 54°F
tWB = 78°F
CCWSkW = AHUkW + pumpsec + pumpc +
chillerkW +pumpt + fant = 1,895 kW
BuildingkW = plugkW +lightskW +CCWSkW =
2,770 kW
CCWSpf = CCWSkW/qb =
2.61 kW/ton (1.35 COP)
CCWSkW = Total kW demand of cooling system
CCWSpf = Performance coefficient of cooling system
BuildingkW = Total kW demand of building system
BUILDING
qb = Building load = qw + plugkW
+ lightskW
qw = Weather load on building
plugkW = Building electric plug load kW
lightskW = Building lights electric load kW
AIR HANDLER
AHUkW = Air handler kW = fanVAV +
fanter + fanreturn
fanVAV = VAV fan kW demand
fanter = Terminal fan kW demand
fanreturn = Return fan kW demand
PUMPING
pumpsec = Secondary pump kW demand
gpmsec = Secondary flow to/from
building load
lwtL = Temperature of load return
water
gpmb = Flow in bypass
tb = Temperature of water in
bypass
pumpc = Chiller pump kW demand
lwtevap = Temperature water leaving
evaporator
EVAPORATOR
evapload = Evap. load = qb + AHUkW +
pumpsec + pumpc
MOTOR/COMPRESSOR
chillerkW = Chiller kW demand
CONDENSER
condload = Cond. load = evapload +
chillerkW + pumpt
TOWER
fant = Tower fan kW demand
lwtt = Cold water temperature from
tower
EWTt = Warm water temperature to
tower
gpmt = Tower water flow
pumpt = Tower pump kW demand
tWB = Wet-bulb temperature
Figure 1: Base System One and nomenclature.
System Three, New Chiller
The new 0.51 kW/ton (COP = 6.9) chiller,10 as shown by Figure
3, reduces the building system demand from 2,635 kW to 2,434
kW or a 201 kW reduction. The total reduction for the chiller
is 213 kW, but the tower pump increases from 44 kW to 52 kW,
and the chiller pump increases from 36 kW to 40 kW for a net
reduction of 201 kW. The tower pump and chiller pump increase
because the head through the condenser and evaporator slightly
increase for this more efficient chiller (Equation 2). The net result
of the new tower and chiller is a CCWSkW demand reduction of
1,895 – 1,559 = 336 kW. The load on the evaporator is essentially
unchanged going to 1,001 tons (3524 kW) from 1,000 tons (3520
kW) as a result of the chiller pump 4 kW increase. In this assumed
54
ASHRAE Journal
ashrae.org
December 2006
ing, reduces the building cooling load
(qb) from 725 tons (2552 kW) to 635 tons
(2235 kW). This 90 ton (317 kW) reduc-
tion in cooling load reduces the electrical
demand of the air distribution system and
chiller as shown by Figure 4. The VAV
air-distribution system sees a reduced
load and, therefore, moves less air for a
reduction in fan power from 692 kW to
607 kW. Therefore, the evaporator load
drops from 1,001 tons (3524 kW) to 888
tons (3126 kW) reducing the chiller kW
from 510 to about 449, which reduces the
condenser load, allowing the tower to pro-
vide slightly colder water. Figure 4 gives
the balance condition and values in blue
indicate changes from Figure 3. The total
building kW reduces from 2,434 kW for
System 3 to 1,973 kW, a 19% reduction.
The CCWSkW demand reduces from 1,559
kW to 1,413 kW, a 9% reduction.
The air handler reductions are based
on the description of VAV Option 1 of
Kavanaugh.6 The article points out that
the efficiency of the motor and adjustable
speed drive (ASD) will vary with speed
and torque. At 50% speed the motor-ASD
efficiency drops from the 82% indicated
in Equation 1 to about 68%. The article
also points out that the system does not
follow the ideal system curve as cfm de-
creases. Figure 3 of Kavanaugh6 provides
the reduction in fan pressure as the cfm
decreases as used in the balance point of
system four. Also as given by Kavana-
ugh,6 the terminal units do not reduce in
electrical demand as the load on the air
handler drops, therefore fanter = 277 kW
as shown on Figure 4.
The return air fan is assumed to be
reduced by the ratio of the System Four
350,694 cfm (165 492 L/s) to the base
system 400,000 cfm (188 760 L/s). The
air handler cfm is calculated assuming the
cooling load is all sensible load. Chapter
11, page 11.1 of Sauer11 states, “In most
systems designed for human comfort,
the system control responds to dry-bulb
Condenser
condload = 1,218 tons
pumpt = 44 kW
EWTt = 93.09°F
gpmt = 3,000 gpm
lwtt = 83.34°F
Tower
fant = 24 kW
Motor/
Compressor
chillerkW=723 kW
Evaporator
evapload = 1,000 ton
pumpc = 36 kW
pumpsec = 241 kW
Building
qb = 725 ton
qw = 476 ton
plugkW = 280 kW
lightskW = 595 kW
Air Handler
AHUkW = 692 kW
fanVAV = 342 kW
fanter = 277 kW
fanreturn = 73 kW
lwtevap = 44°F
gpmb = 0
tb = 44°F
gpmsec = 2,400 gpm
lwtL = 54°F
tWB = 78°F
CCWSkW = 1,760 kW
BuildingkW = 2,635 kW
CCWSpf = 2.43 kW/ton (1.45 COP)
Condenser
condload = 1,161 ton
pumpt = 52 kW
EWTt = 92.39°F
gpmt = 3,000 gpm
lwtt = 83.1°F
Tower
fant = 24 kW
Motor/
Compressor
chillerkW= 510 kW
Evaporator
evapload = 1,001 ton
pumpc = 40 kW
pumpsec = 241 kW
Building
qb = 725 ton
qw = 476 ton
plugkW = 280 kW
lightskW = 595 kW
Air Handler
AHUkW = 692 kW
fanVAV = 342 kW
fanter = 277 kW
fanreturn = 73 kW
lwtevap = 44°F
gpmb = 0
tb = 44°F
gpmsec = 2,400 gpm
lwtL = 54.01°F
tWB = 78°F
CCWSkW = 1,559 kW
BuildingkW = 2,434 kW
CCWSpf = 2.15 kW/ton (1.64 COP)
temperature, with the dehumidification being provided as a non-
controlled by-product of the cooling process.”
Air handler cfm = (cooling load Btu/h)/(1.08) × (air DT)
(3)
Cooling load = (qb  × 12,000) + AHUkW × 3,412
= 635 ton × 12,000 +607 kW × 3,412
= 9,691,084 Btu/h
cfm = 9,691,084/(1.08 × (80 – 54.4)) = 350,517 cfm
Figure 2: System Two with new tower.
Figure 3: System Three with new chiller.
80°F (27°C) is the assumed return air temperature
54.4°F (12.4°C) is the assumed supply air temperature.
From Equation 1:
fankW = cfm × dh × 0.746/6,356 ×Efan × EASD-Mot
= 350,517 cfm × 3.43 in. × 0.746/6,356 × (0.531)
= 266 kW (shown on air handler box Figure 4)
where
December 2006
ASHRAE Journal
55
Condenser
condload = 1,030 ton
pumpt = 52 kW
EWTt = 90.77°F
gpmt = 3,000 gpm
lwtt = 82.53°F
Tower
fant = 24 kW
Motor/
Compressor
chillerkW= 449 kW
Evaporator
evapload = 888 ton
pumpc = 40 kW
pumpsec = 241 kW
Building
qb = 635 ton
qw = 476 ton
plugkW = 280 kW
lightskW = 280 kW
Air Handler
AHUkW = 607 kW
fanVAV = 266 kW
fanter = 277 kW
fanreturn = 64 kW
lwtevap = 44°F
gpmb = 0
tb = 44°F
gpmsec = 2,400 gpm
lwtL = 52.88°F
tWB = 78°F
CCWSkW = 1,413 kW
BuildingkW = 1,973 kW
CCWSpf = 2.23 kW/ton (1.58 COP)
Condenser
condload = 921 ton
pumpt = 52 kW
EWTt = 89.44°F
gpmt = 3,000 gpm
lwtt = 82.07°F
Tower
fant = 24 kW
Motor/
Compressor
chillerkW= 406 kW
Evaporator
evapload = 791 ton
pumpc = 40 kW
pumpsec = 241 kW
Building
qb = 635 ton
qw = 476 ton
plugkW = 280 kW
lightskW = 280 kW
Air Handler
AHUkW = 268 kW
fanVAV = 212 kW
fanter = 0 kW
fanreturn = 56 kW
lwtevap = 44°F
gpmb = 0
tb = 44°F
gpmsec = 2,400 gpm
lwtL = 51.92°F
tWB = 78°F
CCWSkW = 1,031 kW
BuildingkW = 1,591 kW
CCWSpf = 1.63 kW/ton (2.17 COP)
Figure 4: System Four with reduced lighting.
Figure 5: System Five shows VAV Option 2.
dh = 3.43 in. and Efan × EASD-Mot =
0.531 are estimated from Kavanaugh.6
The temperature of the return water
reduces to 52.88°F (11.6°C) from 54°F
(12.22°C) because the constant speed
load pump continues to move 2,400 gpm
(151 L/s) with a reduced cooling load.
System Four illustrates the obvious,
i.e., reducing the electrical load in the
building by 315 kW immediately reduced
the demand at the building meter by this
amount and also reduced the cooling
load, causing the CCWS to unload an
additional 146 kW for a total demand
reduction of 461 kW.
The CCWSpf performance decreased
with kW/ton increasing from 2.15 kW/ton
(COP=1.64) to 2.23 kW/ton (COP=1.58).
The CCWSpf performance decreased be-
cause the pumps and tower fan demand did
not decrease, but more importantly, the air-
distribution terminals demand of fanter =
277 kW did not decrease with a decreased
building cooling load (qb). The chiller
performance is essentially unchanged,
chillerkW /evapload = 449 kW/888 tons =
0.506 kW/ton (COP = 6.96).
System Five, VAV Option 2
The tower, chiller, and lighting upgrades
defined previously are probably applicable
to a significant portion of the existing mar-
ket. This upgrade is unique and probably
applicable to a relatively small market.
Kavanaugh6 presents an Option 2 VAV
air-distribution system that is assumed as
part of System Five. The largest effect of
Option 2 is the elimination of the terminals
with a demand of fanter = 277 kW. This re-
duces the load on the air handlers, requir-
ing less cfm and reduces the air handler
demand to AHUkW = 268 kW. This value
is the sum of the 212 kW VAV fan demand
and the 56 kW return air fans. This change
acts on the system in the same way as the
light reduction of Figure 4, giving a 277
kW drop in demand at the building meter because the air termi-
nals are eliminated, followed with a reduction in cooling load
that reduces the demand of the chiller and air handlers. The net
effect is a 382 kW decrease with the chiller providing 449 – 406
= 43 kW, and the air-distribution system providing 607 – 268 =
339 kW. The 339 kW air-distribution system reduction is made
up of the VAV fans, 266 – 212 = 54 kW, due to a reduction in
fan cfm and the return fans, 64 – 56 = 8 kW, and the elimina-
tion of the terminals for a 277 kW reduction to total 339 kW.
The performance of the CCWSpf is significantly improved with
values of 1.63 kW/ton and 2.17 COP. The chiller performance is
essentially unchanged, 406 kW/791 tons = 0.513 kW/ton (6.86
COP). From Equation 3 the air handler balance point is:
Air handler cfm = (cooling load Btu/h)/(1.08) × (air DT)
Cooling load = (qb  × 12,000) + AHUkW × 3,412 = 635 ton ×
12,000 + 268 kW × 3,412 = 8,534,416 Btu/h
cfm = 8,534,416/(1.08 × (80 – 54.4)) = 308,681 cfm
80°F (27°C) is the assumed return air temperature
56
ASHRAE Journal
ashrae.org
December 2006
Condenser
condload = 845 ton
pumpt = 52 kW
EWTt = 88.49°F
gpmt = 3,000 gpm
lwtt = 81.74°F
Tower
fant = 24 kW
Motor/
Compressor
chillerkW= 375 kW
Evaporator
evapload = 723 ton
pumpc = 43 kW
pumpsec = 48 kW
Building
qb = 635 ton
qw = 476 ton
plugkW = 280 kW
lightskW = 280 kW
Air Handler
AHUkW = 219 kW
fanVAV = 164 kW
fanter = 0 kW
fanreturn = 55 kW
lwtevap = 44°F
gpmb = 1,160 gpm
tb = 44°F
gpmsec = 1,240 gpm
lwtL = 58°F
tWB = 78°F
CCWSkW = 761 kW
BuildingkW = 1,321 kW
CCWSpf = 1.20 kW/ton (2.93 COP)
54.4°F (12.4°C) is the assumed supply air
temperature.
From equation 1:
fankW = cfm × dh × 0.746/6,356 × Efan
× EASD-Mot = 308,681 cfm × 3 in.×
0.746/6,356 × 0.513 = 212 kW (shown on
air handler box Figure 5)
where
dh = 3 in. and Efan × EASD-Mot = 0.513
are estimated from Kavanaugh.6
The temperature of the return water is
51.92°F (11.1°C), suggesting a possibility to
either unload the constant speed load pump
or install a variable speed load pump.
System Six, Variable Speed Load Pump,
New Coil & Reduced Fan Losses
Three upgrades are included in System Six.
This system changes the load pump to a vari-
able speed pump with an efficiency of 0.74 at
full speed, changes the coil to a DT of 14°F
(18°C) and reduces the design fan static pres-
Figure 6: System Six with variable speed pump, new coil and ductwork.
sure from 4 in. to 3 in. of water (0.99 kPa to 0.74 kPa). As defined
by Kavanaugh,6 this reduction in the System Five VAV fan static
pressure is assumed to occur due to changes in the sheet-metal
duct system and other changes including better filters and cabinet
design. The air handler kW is reduced (268 kW – 219 kW = 49
kW) as a result of the drop in fan static pressure.
Air handler cfm = (cooling load Btu/h)/(1.08) × (air DT)
(3)
Cooling load = (qb  × 12,000) + AHUkW × 3,412
= 635 ton × 12,000 + 219 kW × 3,412 = 8,367,228 Btu/h
cfm = 8,367,228/(1.08 × (80 – 54.4)) = 302,634 cfm
80°F is the assumed return air temperature
54.4 is the assumes supply air temperature.
From Equation 1:
fankW = cfm × dh × 0.746/6,356 × Efan × EASD-Mot
= 302,634 cfm × 2.35 in.× 0.746/6,356 × 0.51
= 164 kW (shown on air handler box Figure 6)
where
dh = 2.35 in. and Efan × EASD-Mot = 0.51 are estimated from
Kavanaugh.6
The load pump is reduced from 241 kW as a constant speed
pump to 48 kW as a variable speed pump working against a
reduced cooling load and a coil DT of 14°F.
gpmsec [from Sauer11] = evapload × 12,000/500 × DT
= 723 tons × 12,000/500 × (58 – 44) = 1,240 gpm
pumpsec = gpm × head × 0.746/3,960 × EMot-VSD
head [from Rishel 12]  = 427 ft × (1,240/2,400)2 = 114 ft
pumpsec = 1,240 gpm × 114 ft × 0.746/3,960 × 0.558 = 48 kW
where EMot-VSD = 0.558 is estimated from Kavanaugh.6
The chiller evaporator load is reduced from evapload = 791
tons to evapload = 723 tons, resulting in a reduction in chiller
demand of 406 –375 = 31 kW. These three upgrades result in a
total reduction in demand from System Five of 1591 kW – 1321
kW = 270 kW. Of this total reduction of 270 kW, the air handler
provides 268 – 219 = 49 kW, the load pump 241 – 48 = 193 kW,
and the chiller provides 406 – 375 = 31 kW for a 273 kW total.
The chiller pump increases from 40 kW to 43 kW due to the flow
in the bypass pipe giving a net system six reduction of 270 kW.
The CCWSpf performance improves to 1.20 kW/ton
(COP = 2.93). The chiller performance is about the same: 375
kW/723 ton = 0.519 kW/ton (6.78 COP).
Summary
Comparing Figure 6 with Figure 1, the total change in demand
for the building is 2,770 – 1,321 = 1,449 kW. The largest compo-
nent reduction occurred in the air distribution equipment (AHUkW
= 692 – 219 = 473 kW). The second largest component reduction
was the chiller (chillerkW  = 785 – 375 = 410 kW), then lights at 595
– 280 = 315 kW, the load pump at 241 – 48 = 193 kW), and the
tower at 97 – 24 = 73 kW. The chiller pump and tower pump added
15 kW to arrive at a total reduction of 1,449 kW. The interrelation
of the components can be illustrated by ranking the upgrades in
terms of total system demand reduction. The lighting reduction
upgrade, Figure 4, gave the greatest demand reduction of 461 kW.
The air-distribution upgrade, Figure 5, was second with a demand
reduction of 382 kW. The upgrades of Figure 6 provided a demand
reduction of 270 kW, the chiller upgrade of Figure 3 provided 201
kW, and the tower upgrade of Figure 2 provided 135 kW.
Comparing the demand reduction of each component as given
previously vs. the system demand reduction for each upgrade il-
lustrates the interrelation of the system components. Performing
the upgrades in a different sequence could change the cost of
each upgrade. For example, if the chiller and tower upgrades had
been installed last, then the size of the chiller would have been
about a 375 kW unit vs. the 510 kW unit of Figure 3. The tower
December 2006
ASHRAE Journal
57
Reducing a multi-chiller multi-air-handler building to the
single chiller, single air-handler system given here would be
at best a rough approximation. However, to do so might be an
interesting and rewarding experience.
References
1. Todesco, G. 2005. “Chillers + lighting + TES.” ASHRAE Journal
47(10):18–25.
2. 2003 ASHRAE Handbook—HVAC Applications, Chapter 46.14.
3. Kuehn, T., et al. 1998. “Thermal Environmental Engineering.”
3rd ed. Chapter 19. New York: Prentice Hall.
4. Marley Cooling Tower Company. Marley UPDATE Version 3.51.
5. The Trane Company. Local office, Springfield, Mo.
6. Kavanaugh, S. 2000. “Fan demand and energy.” ASHRAE Journal
42(6):47 – 55.
7. Bruning, S. 2004. “A new way to calculate cooling loads.”
ASHRAE Journal 46(1):20–24.
8. The Trane Company. 1995. “Fan powered VariTrane.” Data Cata-
log, VAV-DS-9, pp.8, 50. LaCrosse, Wis.
9. 2000 ASHRAE Handbook—HVAC Systems and Equipment,
Chapter 39.6, Centrifugal Pumps.
10. The Trane Company. Evaporator #1080, Condenser # 980. Local
office, Springfield, Mo.
11. Sauer, H.J. 2001. Principles of Heating, Ventilating and Air
Conditioning, Chapters 11 and 13. Atlanta: ASHRAE
12. Rishel, J.B. 2001. “Wire-to-water efficiency of pumping sys-
tems.” ASHRAE Journal 43(4):40–46.
13. 2005 ASHRAE Handbook—Fundamentals, Chapter 32. Energy
Estimating and Modeling Methods.
Type
Cooling
BuildingkW
CCWSkW
Load
Demand
Demand
Building Lights, lightskW
595 kW
595 kW
169 tons
Building Plug Load,
280 kW
280 kW
plugkW
79 tons
Building Weather
1675 kW
Loads, qw
476 tons
Building Cooling
2552 kW
Load, qb
725 tons
Air Distribution, AHUkW
692 kW
196 tons
692 kW
692 kW
Pumping Secondary,
241 kW
pumpsec
69 tons
241 kW
241 kW
Pumping Primary/
36 kW
Chiller, pumpc
10 tons
36 kW
36 kW
Total Evaporator
3520 kW
Load, evapload
1,000 tons
Chiller Motor, chillerkW
785 kW
223 tons
785 kW
785 kW
Tower Pump, pumpt
44 kW
13 tons
44 kW
44 kW
Total Condenser
4351 kW
Load, condload
1,236 tons
Tower Fan, fant
97 kW
97 kW
Total Demand (kW)
2770 kW
1895 kW
Table 1: Base system cooling load and kW demand of building
and CCWS. (Values may not add up exactly due to rounding up
or down of spreadsheet numbers.)
could have been a sized for about 845 tons vs. the 1,218 tons of
Figure 2. If all the upgrades shown by Figure 6 had been done
at once, then all new components could have been downsized
to reduce the cost of the upgrades. However, this is a simplified
study and a real system will have its own characteristics and may
respond differently than presented here. Also, each upgrade of a
real system will add to the understanding of the real system and
perhaps change the analysis of an upgrade.
Discussion
Seven upgrades have been identified here as examples of
the maximum potential demand reduction that could apply to
some of the CFC chillers from the 1970s and 1980s and air-
distribution systems of the 1980s and 1990s. Comparing the
base System One to System Six illustrates a reduction of more
than 50% for the building and almost 60% for the CCWS.
The opportunity to reduce the North American electric
demand by upgrading central chilled water systems and re-
ducing cooling loads through lighting and other upgrades was
estimated1 to be between 1,100 and 2,800 MW. This article
illustrates that the potential could be higher given the oppor-
tunity to implement other upgrades that can achieve demand
reductions of more than 50% in some systems.
Given that 37,000 CFC chillers1 still operate in North Amer-
ica one might logically assume that if these chillers have not
been replaced then other high demand components of a CCWS
have also not been replaced. The opportunity may be immense
in terms of making a major contribution to North America’s
energy problem and also stimulating the HVAC industry. This
article suggests replacing cooling towers, chillers, pumps, air-
distribution systems, coils, and sheet metal work associated
with the air-distribution system.
The article does not deal with the possibility of new and better
controls, new piping to reduce pumping demand, better building
insulation, building equipment to reduce electrical plug loads,
thermal storage systems, and existing CCWS operating at kW
levels above design conditions due to aging and other condi-
tions. The opportunities to reduce electrical demand include
all of these and others not mentioned here.
Conclusions
The evaluation procedure presented here is rather simple but
can be a tool to make a first approximation of the opportunities
to reduce the electrical demand of existing buildings and CCWS.
More sophisticated methods13 are available for those systems
requiring a more rigorous analysis. The first task in a simple
evaluation of a system probably would be to identify the loads
in the building at least to the level given by Figure 1. If the total
building demand is available, then the task is to identify and
assign demand to the components of the system. In general, a
system should not be assumed as operating at design conditions.
Measurements should be made to establish system operational
demand. Construction procedures, component degradation, poor
maintenance, conditions of low load DT, and operating proce-
dures, can all have an effect on the system demand.
November 2006
ASHRAE Journal
45
By Stephen Lasher; Robert Zogg, P.E., Member ASHRAE; Eric Carlson; Patrick Couch; Matthew Hooks;
Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
PEM Fuel Cells
For Distributed Generation
W
hen used in distributed generation (DG) applications,
fuel cells have the potential to save energy and reduce
emissions depending on the fuel-cell technology
used,1,2 and their inherent fuel-flexibility could help address
energy shortage issues through energy diversity.3 In addition, fuel
cells have the potential to be quieter, more reliable, and have lower
maintenance costs than most technologies used for DG.
Similar to batteries, fuel cells are electrochemical devices
that convert chemical energy directly into electric power. Un-
like batteries, both the cathode and anode reactants of a fuel
cell are constantly replenished by air and fuel, respectively.
Some of the fuel cell technologies under consideration for DG
applications include solid oxide, molten carbonate, phosphoric
acid, and polymer electrolyte membrane (PEM) fuel cells. This
article addresses PEM fuel cells (PEMFC). Subsequent articles
will discuss other fuel cell options.
In a PEMFC both the anode and cathode are comprised of
platinum-based electrocatalysts supported on carbon particles.
The electrolyte is a polymeric membrane that conducts protons.
PEMFCs operate at lower temperatures than other fuel cells (i.e.,
60°C to 90°C [140°F to 194°F] vs. 200°C to 1000°C [392°F
to 1,832°F] ), which limits their combined heat and power ap-
plications. PEMFCs likely will not be able to provide the high
waste heat temperatures required for absorption cooling and, in
most cases, space heating. On the other hand, their fast startup,
simplicity of operation, zero emissions (when operating on
hydrogen [H2]), and potential for low capital and maintenance
costs have attracted interest for DG applications.
How Will PEMFCs Be Fueled?
Ideally, PEMFCs can operate on a H2-rich fuel (i.e., “re-
formate”) generated from fossil fuels such as coal, natural
gas, gasoline and landfill gas, or alcohols in conjunction with
fuel processing. In practice, PEMFCs require very clean H2 to
prevent poisoning of platinum catalysts from impurities, such
as carbon monoxide (ppm levels) and sulfur compounds (ppb
levels). For this reason, ultra-pure (>99.999%) H2 is the fuel
of choice for PEMFC systems.
Investigators are evaluating several H2 production, transporta-
tion, and storage options that eventually could meet the demands
of future H2 vehicles and stationary PEMFC systems. This
includes both large-scale, central H2 production options (typi-
cally 50 to 500 tons per day [TPD] H2 output) and small-scale,
distributed production options (typically <  3 TPD H2 output).
Leveraging the benefits of large central H2 production options
for distributed PEMFC power systems will require an extensive
H2 delivery network between and within cities and towns, and
along highways. Transportation options include compressed
gaseous H2 delivery via tube trailers or pipelines, and liquid H2
or chemical hydride delivery via trucks, barges, or rail.
Alternatively, H2 generation can occur on a smaller scale
at or near the point-of-use to avoid storage and transportation
from a central plant. Potential distributed production options
include natural gas steam methane reforming and grid-based
water electrolysis.
The DOE has developed cost models to estimate the required
H2 selling price for various production options for fueling
future H2 vehicles. Models and documentation are available
on the DOE-supported H2A Web site: www.hydrogen.en-
ergy.gov/h2a\_analysis.html. As can be seen in Figure 1, H2
production costs of at least $1.75/kg can be expected, even
assuming high H2 demand. Delivery for central plant options
would likely increase the cost by at least $0.50/kg to $2.25/kg
or $17/MMBtu (HHV).
Although central coal gasification is projected to be the
lowest­-cost production option in the long-term, it will not
likely be economical for metro-area-based H2 demands of
less than about 100 TPD (enough to generate 69 MWe or fuel
200,000 H2 vehicles) due to the poor scalability of production
and large-scale delivery of H2. Therefore, coal gasification and
other central plant options are not expected to fuel stationary
PEMFC systems until significant H2 demand (e.g., from H2
vehicles or PEMFC power systems) develops.
Instead, distributed H2 production via on-site reforming
will be the most attractive nearer-term option for stationary
PEMFC systems. This process would likely use natural gas
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Nov. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
46
ASHRAE Journal
ashrae.org
November 2006
Figure 1: Required hydrogen selling price for production only.
$7
$6
$5
$4
$3
$2
$1
$0
Hydrogen Price $/kg
Central
Central
Distributed
Distributed
Central
Coal
NG SR
NG SR
Grid-Based Wind-Based
Gasification
Electrolysis Electrolysis
$50
$40
$30
$20
$10
$0
Hydrogen Price $/MMBtu (HHV)
as the feedstock because it is relatively easy to reform to H2
and readily available at or near most DG sites, and potential
sites, in the U.S.
Energy and Emissions Considerations
PEMFCs efficiently convert H2 to electricity (40% vs. 30%
for DG technologies using conventional fuels). On the other
hand, generating (and in some cases storing and transporting)
H2 is relatively inefficient compared to conventional fuels.
Therefore, the overall primary energy efficiency and green-
house gas (GHG) emissions from PEMFC power systems that
operate on H2 produced via distributed natural gas reforming
are not significantly better—and can be worse—than conven-
tional DG technologies or the electric power grid.4
In addition, demand for natural gas has increased signifi-
cantly and its cost has increased sharply in recent years, due
in large part to greater use for power production. Therefore,
incremental demand for natural gas will likely require ad-
ditional liquefied natural gas (LNG) imports, which have
higher emissions and energy security concerns than domestic
natural gas.
Despite the primary energy challenges, PEMFC have
potential to significantly reduce criteria pollutant emissions
compared to conventional DG power systems. PEMFC do not
produce nitric oxide (NOx) and sulfur oxide (SOx) emissions,
the latter because of the required sulfur cleanup in the fuel
processing step.
When operating on pure H2, they also do not emit hydrocar-
bons, carbon monoxide, particulate matter, or other emissions
at the point of use. These low emissions can greatly facilitate
siting relative to conventional DG power systems.
Advertisement formerly in this space.
November 2006
ASHRAE Journal
47
Cost Challenges
Fuel costs are the largest component (more than 70%) of
the overall cost of generating electricity for most combustion-
based DG applications.5 The potential for higher efficiency and
resulting lower operating costs of fuel cells are primary reasons
for their development for DG applications. TIAX analysis has
shown that fuel costs must be $10/MMBtu (HHV) or less to be
competitive with the electric power grid and achieve break-even
economics with electricity at $0.09/kWh (assuming 40% HHV
efficiency [Figure 2]).
However, generating ultra-pure H2 is costly. Cost projections
based on DOE H2A models for distributed natural gas-based
H2 production assuming H2 will probably not cost less than
$2.25/kg or $17/MMBtu (HHV) (Figure 1). Distributed H2
production costs presented here are based on the H2A models
for transportation applications that have been modified by
excluding capital and operating costs associated with storage,
compression, and dispensing to H2 vehicles.
This distributed H2 production cost translates into an equiva-
lent cost of electricity of at least $0.13/kWh based on fuel costs
alone (assuming 40% HHV efficiency). This does not include
capital, replacement, or other operating and maintenance costs
for the fuel cell power system. In the near-term, stationary
PEMFC power systems are projected to have higher capital costs
than combustion-based DG systems, adding to the overall cost
of electricity.
Promising DG Markets
Although the economic viability of PEMFC power systems
for most DG applications hinges on the development of an
extensive hydrogen infrastructure, some smaller but more
promising nearer-term stationary power applications exist.
0%
20%
25%
30%
35%
40%
45% 50%
Generation Efficiency (HHV)
$0.20
$0.15
$0.10
$0.05
$0
Electricty Cost, $/kWh (Fuel Only)
Fuel Price
(HHV)
$14/MMBtu
$12/MMBtu
$10/MMBtu
$8/MMBtu
Figure 2: Maximum fuel price for baseload DG operation.
Key
Upper 20%
2005 National Avg. Commercial Electric Rate
Lower 20%
Advertisement formerly in this space.
48
ASHRAE Journal
November 2006
Among these applications, high-value
backup power could be the most attrac-
tive. End-users in the telecom, finance,
health-care, emergency response, retail
and services industries may be willing
pay a premium for reliable backup power.
In these applications, on-site reforming or
hydrogen storage could fuel the PEMFC
power system. Although the cost of this
system will exceed that of alternatives,
the reliability and ease of siting due to
near-zero emissions, could make PEMFC
systems more attractive than conventional
backup power systems.
Another promising application is to use
a PEMFC to generate power at locations
that have low-cost or “negative value” H2-
rich fuel available. For example, certain
chemical processes result in large-scale
(5 to 10 TPD) flaring of H2-rich gas (e.g.,
chlor-alkali plants). A few demonstration
efforts are underway to capture this op-
portunity H2 for storage and resale and/or
for fueling PEMFCs to generate power.
Because the H2 is a byproduct of another
process, the economics of using the H2 in
PEMFCs improves.
A promising future application for
stationary PEMFCs is as part of a “Hy-
drogen Energy Station.” Energy stations
would be locations with distributed H2
production to provide fuel to H2 vehicles
and stationary PEMFC power systems.
This integrated design could meet the
needs of groupings of residential or
commercial customers. Benefits might
include early fuel infrastructure support
for zero emissions vehicles (ZEV) and
cleaner electricity production. Energy
Stations could result in a more sustainable
environment and a potential economic
benefit via emission trading programs.
References
1. Zogg, R., K. Roth, and J. Brodrick. 2005.
“Using CHP systems in commercial build-
ings.” ASHRAE Journal 47(9):33–35.
2. Zogg, R., K. Roth, and J. Brodrick. 2005.
“Combined heat and power for residences.”
ASHRAE Journal 47(7):142–143.
3. “2005 Progress Report for the DOE
Hydrogen Program.” U.S. Department of
Energy. www.eere.energy.gov/hydrogenand-
fuelcells/fuelcells/systems.html.
4. TIAX. 2004. “Technical Analysis of the
Hydrogen Energy Station Concept.” Report
prepared for the National Renewable Energy
Laboratory (NREL). Report Number DOE/
FR/GO11088.
5. TIAX. 2005. “Technology Review and
Assessment of Distributed Energy Resources:
Distributed Generation.” Report prepared for
the Electric Power Research Institute (EPRI).
Product ID 053828.
Stephen Lasher and Eric Carlson are
principals with TIAX LLC in Cambridge,
Mass. Robert Zogg, P.E., and Kurt Roth,
Ph.D., are associate principals with TIAX.
Patrick Couch and Matthew Hooks are
technologists at TIAX. James Brodrick,
Ph.D., is a project manager in the Building
Technologies Program, U.S. Department
of Energy, Washington, D.C.
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
December 2006
About the Author
Standard 62.1-2004
System Operation:
Dynamic Reset Options
By Dennis Stanke, Member ASHRAE
Dennis Stanke is a staff applications engineer
with Trane, La Crosse, Wis. He is chair of ASHRAE
Standing Standards Project Committee 62.1.
S
eventeen years ago, the ventilation rates established by ANSI/
ASHRAE Standard 62-1989, Ventilation for Acceptable Indoor Air
Quality, increased substantially over those previously required by the
1981 version of the standard. Fifteen years later, Standard 62.1-2004
(Standard 62.1) prescribed new minimum breathing zone ventilation
rates and a new calculation procedure to find the minimum intake
airflow needed for different ventilation systems. Described in previous
articles,1–4 these new rates and procedures must be used to find the
design or “worst-case” outdoor air intake flow, which establishes the
required capacity of mechanical system equipment. In this article, we
turn from ventilation system design to operation.
Although ventilation systems must be
designed to handle the highest minimum
outdoor air intake flow expected, they
often can be operated with less intake
airflow (much less in some systems)
while still complying with Standard 62.1
requirements. As conditions in ventilation
zones change, the required intake airflow
also changes. Standard 62.1-2004 recog-
nizes this and allows for dynamic reset of
intake airflow. Resetting intake airflow to
match ventilation load can save outdoor
air preconditioning energy while ensur-
ing ventilation at or above the minimum
required rates.
Dynamic Reset
Section 6.2.7 (see sidebar, Dynamic
Reset) allows designs to include optional
means to reset either the outdoor air intake
flow or the breathing zone outdoor airflow,
or both, in response to the current demand
for ventilation resulting from current
operating conditions. Without precluding
other approaches, Section 6.2.7 lists three
fluctuating conditions (variations in popu-
lation, variations in ventilation efficiency,
and variations in intake flow above mini-
mum), which may be used as the basis for
dynamic reset control approaches.
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Dec. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
December 2006
ASHRAE Journal
19
Variations in Occupancy or Ventilation Airflow
The number of occupants in many ventilation zones changes
during normal operation. Actual zone population often falls
short of the peak design population used to establish the highest
zone outdoor airflow and outdoor air intake flow needed. Con-
sequently, Standard 62.1 allows breathing zone and/or intake
airflow to be reset in response to changes in zone population or
the resulting changes in the zone ventilation airflow per person.
To reset ventilation based on the current population within a
zone requires a reasonably accurate estimate of population or
breathing zone outdoor air rate (per person). Standard 62.1 lists
four example measures used to estimate variations in occupancy
and one measure to estimate variations in ventilation airflow.
• Direct Count of People. In some zones, occupant entry
and exit may be orderly (e.g., through a set of turnstiles
or a single set of doors). Using appropriate sensors
and counting controls, the difference between entry
and exit events can be used to estimate population
based on a direct “count.” Ticket sales might also
be used as an estimate of population. Some
retail stores or auditoriums may be configured
to use these approaches. Sensors that actually
sense individual occupants also might be used,
although such sensors are not common.
• Presence of People. A variation to counting
occupants directly involves simply sensing the
presence of occupants. Motion detectors can sense human
activity in offices, conference rooms and so on. Upon
detecting motion, the control system assumes (estimates)
that the zone is occupied at peak population and calls for
ventilation accordingly.
• Time-of-Day Schedule. In some zones, population can be
predicted based on time-of-day (TOD). For instance, the
population in a given classroom in an elementary school
may be estimated quite accurately during any given hour of
the day. The daily schedule for Mr. Brown’s fifth graders (25
students this year) places them in Mr. Brown’s classroom
from 8 a.m. until 10 a.m., in the art room from 10 a.m.
until 11 a.m., then back in the classroom from 11 a.m. until
noon, and so on. If the building control system includes an
occupancy schedule for the classroom, current population
can be estimated and outdoor airflow can be reset to match
prescribed ventilation airflow to current population.
• Estimate of Occupancy Based on CO2 and Airflow. As
Mumma has shown,5 in a single-zone system, zone and
outdoor CO2 level along with intake airflow could be sensed
and, assuming an occupant activity level, used to estimate
the current population. At steady-state CO2 concentration
(see Equation 1 in sidebar, Equations and Variables) zone
population could be found (Equation 2), but in practice,
zones seldom reach steady-state conditions. So, in addition
to accurate CO2 and airflow sensors, this approach requires
a controller capable of solving a non-steady state (dif-
ferential) equation. And, since occupant activity level and
CO2 generation rate can vary widely, calculated population
may not be accurate. Due to its cost, its complexity and
its potential for poor accuracy, not many designers
use this approach. However, don’t confuse this CO2-
based “people counting” measure with our next
topic: traditional CO2-based “demand-controlled
ventilation.”
• CO2-Based Estimate of Current Outdoor
Airflow per Person. Since changes in population
change ventilation “demand,” any dynamic reset approach
that responds to zone population could be referred to as
demand-controlled ventilation (DCV). However, this
acronym has been used for years to refer specifically to
control measures that sense CO2 concentration as a sur-
rogate for the concentration of human bioeffluents. The
most popular dynamic-reset approach to part-load ventila-
tion, DCV controls adjust outdoor airflow rate to maintain
zone CO2—and thereby bioeffluents—at levels that would
result from ventilating at, or above, prescribed minimum
outdoor airflow rates. As explained by Taylor,6 CO2-based
Dynamic Reset
Excerpt from Standard 62.1-2004:
6.2.7 Dynamic Reset. The system may be designed to
reset the design outdoor air intake flow (Vot ) and/or space
or zone airflow as operating conditions change. These condi-
tions include but are not limited to:
1. Variations in occupancy or ventilation airflow in one or more
individual zones for which ventilation airflow requirements
will be reset. Note: Examples of measures for estimating
such variations include: occupancy scheduled by time-of-day,
a direct count of occupants, or an estimate of occupancy or
ventilation rate per person using occupancy sensors such as
those based on indoor CO2 concentrations.
2. Variations in the efficiency with which outdoor air is
distributed to the occupants under different ventilation
system airflows and temperatures.
3. A higher fraction of outdoor air in the air supply due to
intake of additional outdoor air for free cooling or exhaust
air makeup.
20
ASHRAE Journal
ashrae.org
December 2006
DCV assumes that people produce both odors and CO2
in proportion to their activity level, that occupant activ-
ity level in a zone (in terms of metabolic rate, m) can be
estimated with reasonable accuracy, and that steady-state
equations can be used to estimate ventilation load, much
the same as steady-state equations can be used to esti-
mate heating/cooling load. For single-zone systems, the
minimum required outdoor air intake flow can be related
to the difference between indoor and outdoor CO2 level
(Equation 3). Taylor goes on to explain how differential
CO2 level can be incorporated in one possible DCV ap-
proach—also discussed in the 62.1 User’s Manual7 and
detailed below as one of several approaches—to control
intake airflow to equal or exceed the minimum required
ventilation rate.
The population estimate resulting from any of the first four
measures can be used to recalculate the minimum breathing
zone outdoor airflow (Equation 4) required by Standard 62.1
for the current population. This new outdoor airflow value then
can be used to find the current minimum zone outdoor airflow
(Equation 5) needed. For single-zone systems, the zone outdoor
airflow requirement equals the intake airflow (Equation 6). Any
controller used to implement these four reset approaches must
be capable of doing some simple calculations, since the popu-
lation estimate must be translated to a current outdoor airflow
setpoint, and must include means to adjust outdoor airflow to
maintain the current setpoint.
The fifth measure described earlier can be used to control
intake airflow directly, without actually calculating either
current population or the minimum outdoor air intake flow
currently required by Standard 62.1. In a sense, any DCV
approach that maintains CO2 level (at or above the levels that
would result at prescribed minimum outdoor airflow) controls
bioeffluents directly in response to both current population
and current intake airflow. DCV approaches need controls that
sense differential CO2 and maintain it by adjusting outdoor
airflow incrementally without (necessarily) sensing it. We
discuss several possible DCV implementations below.
Variations in Efficiency
The second operating condition listed in Section 6.2.7
relates to ventilation efficiency. Standard 62.1 requires ac-
counting for both zone air-distribution effectiveness (Ez) and
system ventilation efficiency (Ev). Zone air-distribution ef-
fectiveness applies to all ventilation zones in any system and
indicates the fraction of outdoor air delivered to a zone (at
the diffusers, for instance) that actually enters the breathing
zone. System ventilation efficiency, on the other hand, only ap-
plies to multiple-zone recirculating systems and indicates the
fraction of outdoor air entering the system (at the intake) that
actually dilutes contaminants in the breathing zone. Changes
in these efficiency values during operation effectively change
ventilation “demand,” not as a result of varying population
but as a result of varying zone and system airflow at different
load conditions.
Equations & Variables
Equations:
k · m
(Cr – Coa) =
Vbz
Pz
(1)
Vbz
Pz = (Cr – Coa) ·
k · m
(2)
Ra · Az
Vot =
Rp · (Cr – Coa)
Ez – 
k · m
(3)
Vbz = Rp · Pz + Ra · Az
(4)
(See Standard 62.1, Equation 6-1)
Vbz
Voz = 
Ez
(5)
(See Standard 62.1, Equation 6-2)
Vot = Voz
(6)
(See Standard 62.1, Equation 6-3)
Votdes – Vot min
Vot = (
) · (Cr – Cr min) + Vot min
Cr max – Cr min
(7)
Vot = 0.392 · (Cr – 400) + 60
(8)
(zero-to-peak controller)
Vot = 0.894 · (Cr – 780) +130
(9)
(minimum-to-peak controller)
Variables:
Az = zone floor area, ft2 (m2)
Coa = CO2 concentration in outdoor air, ppm
Cr = CO2 concentration in breathing zone, ppm
Cr max = highest CO2 concentration in breathing zone, ppm
Cr min = lowest CO2 concentration in breathing zone, ppm
Ez = zone air distribution effectiveness (See Standard
62.1, Table 6-2)
k = CO2 generation rate, 0.0084 cfm per met per
person (0.0040 L/s per met per person)
m = activity level of occupants, met
Pz = zone population, persons
Ra = area outdoor air rate, cfm/ft2 (L/s per m2)
Rp = people outdoor air rate, cfm/person (L/s per
person)
Vbz = breathing zone outdoor airflow, cfm (L/s)
Vot = outdoor air intake flow, cfm (L/s)
Votdes = outdoor air intake flow at design population,
cfm (L/s)
Vot min = outdoor air intake flow at minimum population,
cfm (L/s)
Voz = zone outdoor airflow, cfm (L/s)
24
ASHRAE Journal
ashrae.org
December 2006
The default value (refer to Standard 62.1, Table 6-2) for zone
air-distribution effectiveness can change during normal opera-
tion. For instance, if the same overhead diffusers deliver warm
air during heating mode and cool air during cooling mode,
the likelihood of air bypassing the breathing zone changes.
When heating, warm discharge air tends to float above cooler
zone air. If it’s too warm (see sidebar, Warm Supply Air), a
portion of it bypasses the breathing zone, in which case Ez
= 0.8, according to Standard 62.1. When cooling, however,
all of the discharge air drops into the breathing zone, so Ez
= 1.0. For design purposes, zone outdoor airflow may need
to exceed the breathing zone outdoor airflow by a factor of
1.25 in the heating mode. However, during normal operation,
zone air-distribution effectiveness may increase from 0.8
when heating to 1.0 when cooling, so zone outdoor airflow
could be reset downward to equal the required breathing zone
outdoor airflow.
Variations in zone air-distribution effectiveness can be used
to recalculate and dynamically reset zone outdoor airflow
in any ventilation system, but single-zone heating/cooling
systems are likely to benefit most from this reset approach.
Single-zone systems with increased Ez need less zone outdoor
airflow and less outdoor air intake flow (Equation 6) during
cooling operation than during heating, which reduces cool-
ing energy. Dedicated outdoor air systems supplying 100%
outdoor air, on the other hand, usually deliver ventilation air
at or below zone temperature, so Ez doesn’t vary with load
and intake airflow is usually constant—no dynamic reset
opportunities. And, for multiple-zone recirculating systems,
increased Ez in the “critical zone” during cooling can mean
less intake airflow.
System ventilation efficiency (Ev)—the ratio of outdoor air
used in all breathing zones to outdoor air intake for the system
(Ev = Vou   /Vot)—varies widely in VAV multiple-zone systems,
since both zone and system airflow change in response to load.
For design purposes, minimum outdoor air intake flow for
these systems must be determined using the lowest efficiency
and the highest outdoor air intake flow. For proper operation,
however, minimum intake airflow may be determined using
Warm Supply Air
Although Table 6.2 shows lower zone air-distribution
effectiveness with overhead heating, designers still have
an opportunity to reduce outside air (ventilation air) when
heating from the ceiling by meeting the discharge-to-room
temperature difference and diffuser throw requirements
outlined in the table. In other words, instead of concluding
that discharge air temperature always exceeds zone tem-
perature by 15°F when heating, designers can design for
lower differential temperatures and comply with Table 6.2
requirements using Ez = 1.0.
In the 2005 ASHRAE Handbook—Fundamentals, Chapter
33, indicates that differentials in excess of 15°F reduce the
likelihood of achieving satisfactory occupant comfort, due
to excessive stratification. ANSI/ASHRAE Standard 55-2004,
Thermal Environmental Conditions for Human Occupancy, lim-
its vertical stratification to 5°F in the occupied zone—a limit
that may be violated when differential temperature exceeds
15°F. If too much stratification violates Standard 55-2004, it
might also fail to comply with U.S. Green Building Council’s
LEED®-NC (New Construction) Indoor Environmental
Quality (EQ) credit 7.1.
Suffice it to say that high differentials during overhead
heating can lead to trouble while lower differentials can lead
to many beneficial results.
the system ventilation efficiency at current operating condi-
tions. This article focuses on DCV for single-zone systems. A
detailed discussion of dynamic reset approaches in multiple-
zone systems is left for a future article.
Variations in Intake Airflow
Standard 62.1 cites a third condition that may be used as
the basis for dynamic reset control. It relates to variations in
the fraction of outdoor air in the primary airstream due to the
introduction of excess ventilation air in the process of provid-
ing free-cooling with outdoor air (economizer cooling) or
providing intake air to replace local exhaust air. This approach
only applies to VAV multiple-zone systems since it allows
resetting zone minimum primary airflow settings downward.
Reducing zone minimum airflow settings can save local reheat
energy in some systems at some load conditions. Since this
approach would commonly be combined with “variations in
efficiency” for multiple-zone systems, a more detailed discus-
sion remains for a future article.
What Changed?
This article focuses on dynamic reset of outdoor air intake
flow in response to variations in population in single-zone
systems. Since 1989, Standard 62 has specified minimum
ventilation rates in terms of outdoor airflow per person for
most occupancy categories. This was handy for CO2-based
DCV because it allowed the ventilation rate per person to be
held constant by simply adjusting zone outdoor airflow as
necessary to maintain the sensed zone CO2 level constant.
Although not explicitly allowed by earlier versions of Stan-
dard 62.1, DCV has been used effectively by many system
manufacturers and designers, and it was supported by several
official interpretations of the standard.
How did it work? For example, assume that a single-zone,
constant-volume rooftop unit serves a 1,000 ft2 lecture class-
room designed for 65 people. Standard 62-2001 required a
minimum breathing zone outdoor airflow of 970 cfm at design
(Vbz = 15 × 65 = 970 cfm). With zone air-distribution effective-
ness of 1.0, zone outdoor airflow at design equaled breathing
December 2006
ASHRAE Journal
25
zone outdoor airflow (Equations 5 and 6). Assuming average
occupant activity level of 1.25 met and a typical CO2 genera-
tion rate (k = 0.0084 cfm/person/met), the required rate of 15
cfm/person resulted in a differential (indoor-to-outdoor) CO2
level of 0.000700 (or 700 ppm, see Equation 1). Without DCV,
intake airflow would be maintained at 970 cfm regardless of
changes in population. If population dropped to 50 people,
differential CO2 would drop to 540 ppm (Figure 1). But, 50
people required intake airflow of only 750 cfm. Introducing
750 cfm of outdoor air for 50 occupants again would have
resulted in a differential CO2 level of 700 ppm. Differential
CO2 level could be controlled to a constant value because it
was related to the constant ventilation rate of 15 cfm/person.
By sensing differential CO2 level and adjusting intake airflow
to maintain it at 700 ppm, a properly designed controller
could maintain the zone outdoor airflow at the required per-
person rate, without any knowledge of actual population or
actual outdoor airflow.
But, Standard 62.1-2004 introduced a new way to find the
minimum breathing zone outdoor airflow. Instead of prescrib-
ing a single per-person outdoor airflow rate, the standard
prescribes both a per-person rate and a per-unit-area rate
for each occupancy category. The per-person rate results in
a minimum outdoor airflow rate intended to dilute contami-
nants generated by occupants and their activities, while the
per-unit-area rate results in an outdoor airflow rate intended to
dilute contaminants generated by the building, its finishes and
furnishings. The sum of these airflow rates helps to establish
the required intake airflow. The required “effective rate” per
person varies with population.
The example lecture classroom now requires 7.5 cfm per
person plus 0.06 cfm per ft2 to comply with Standard 62.1-
2004. According to Equations 4, 5 and 6, intake airflow must
equal 550 cfm (Vot = Voz = Vbz = 7.5 × 65 + 0.06 × 1,000) at the
design population of 65 people—a significant drop compared
to the 2001 standard. Solving Equation 1, we see that steady-
state differential CO2 rises to 1,250 ppm at this effective rate.
If population drops to 50 people and intake airflow remains at
550 cfm (no dynamic reset), differential CO2 drops to 950 ppm
(Figure 2). But, Standard 62.1 requires only 430 cfm intake
airflow—a slight increase in effective rate cfm/person—which
would result in a slight drop in differential CO2 to 1,220 ppm.
In this case, the differential CO2 level drops as population
drops because the effective rate per person rises. Differential
CO2 level could be sensed and maintained at some level by
adjusting intake airflow, but at what level? The “target” CO2
level varies with population, because the effective rate per
person varies with population.
At this realization, some designers may conclude that CO2-
based DCV cannot be used to comply with Standard 62.1-
2004. Of course, that isn’t the case. Controls can still adjust
zone outdoor airflow as population changes. These controls
Figure 1 (left): Standard 62-2001: required OA flow and CO2 level. Figure 2 (right): Standard 62.1-2004: required OA flow and CO2 level.
Figure 3 (left): Population profile. Figure 4 (right): Without dynamic reset: OA flow and CO2 level.
26
ASHRAE Journal
ashrae.org
December 2006
must result in differential CO2 at or below the “required maxi-
mum” (blue line in Figure 2), so that the resulting breathing
zone outdoor airflow always exceeds the “required minimum”
(yellow line in Figure 2).
The following paragraphs show several alternative methods
for implementing the dynamic reset approaches mentioned
previously in single-zone systems (and perhaps, dedicated
outdoor air systems with VAV fans). Multiple-zone systems
can be designed to use dynamic reset, too, but discussion of
these more involved systems deserves a separate, focused
article on this subject.
Single-Zone Lecture Classroom
Let’s look at different dynamic reset approaches applied
to our example lecture classroom. If actual zone population
varies throughout a given day as shown in Figure 3, the mini-
mum required zone outdoor airflow varies from hour to hour
as shown in Table 1 (per Equations 4, 5 and 6). If the controls
could bring in exactly the minimum required outdoor airflow
for each hour, system intake airflow could be reduced to an
average 290 cfm for each hour.
Without dynamic reset control, we must assume that zone
population remains at the design value during all occupied
hours (65 people each hour for 10 hours, see Figure 3).
Consequently, the actual average outdoor airflow must be
550 cfm during each occupied hour (Table 1) regardless of
zone population. With constant outdoor airflow, differential
CO2 level varies in direct proportion to population (Figure
4). Compliance with Standard 62.1 would have been possible
with controls designed to operate the system at reduced zone
outdoor airflow—only 290 cfm on average for each hour—but
without such controls, the system operates with 550 cfm of
intake airflow during all occupied hours. Clearly, some form
of dynamic reset could reduce operating costs during non-
economizer operation by reducing the intake airflow below
its design minimum setting.
Estimate of Population
Dynamic reset based on estimated population allows cal-
culation of current minimum outdoor airflow prescribed by
Standard 62.1. It resets intake airflow but it neither senses
nor controls actual indoor contaminants directly. It simply
assumes that acceptable indoor air quality (IAQ) results
from ventilation at the prescribed minimum airflow rates.
In that sense, dynamic reset of intake airflow, based on
estimated population, controls intake airflow directly but
IAQ indirectly.
Changes in population change the demand for ventilation in
occupied zones. Population-based dynamic reset approaches
relate intake airflow requirements to estimated population.
The following paragraphs describe four such approaches that
comply with Standard 62.1-2004 requirements.
Estimate of Population
CO2-Based Estimate of Demand\*
Min.
Fixed
Proportional
Required
CO2
CO2 from
Proportional
Actual
Outdoor
Direct
Setpoint
Zero-
Min.-
Zone
Air Intake
No
Count
Presence
TOD
With Base
To-Peak
To-Peak
Population
Flow
Reset
Of People
Of People
Schedule
Intake Flow Population
Population
Hour
Pz
Vot
Vot
Vot
Vot
Vot
Vot
Vot
Vot
7 a.m.
0
60
550
60
60
130
280
60
130
8 a.m.
30
280
550
280
550
430
280
380
320
9 a.m.
40
360
550
360
550
430
380
440
390
10 a.m.
65
550
550
550
550
550
620
550
550
11 a.m.
10
130
550
130
550
130
280
230
130
Noon
0
60
550
60
60
130
280
60
130
1 p.m.
65
550
550
550
550
550
620
550
550
2 p.m.
45
400
550
400
550
510
430
460
430
3 p.m.
55
470
550
470
550
510
520
510
490
4 p.m.
0
60
550
60
60
130
280
60
130
Hourly
Avg.
—
290
550
290
400
350
400
330
325
\* For CO2-based approaches, the values listed correspond to assumed steady-state CO2 levels each hour to allow for simple comparison of approaches. In
practice, most zones require more than an hour to reach steady-state conditions.
Table 1: Hourly intake airflow required (cfm).
December 2006
ASHRAE Journal
27
• Direct Count of People
First, consider direct count of people. Any control system that
accurately counts people can be used to find prescribed intake
airflow. In this case, estimated population matches the actual
zone population profile (Figure 3). The actual intake airflow
(Vot ) needed for each hour can be determined and used as the
new intake airflow setpoint. Both intake airflow and differential
CO2 levels match the design values (Figure 2) during all operat-
ing hours. With an accurate people count, intake airflow can be
controlled to match the minimum required outdoor air intake
flow exactly, resulting in an hourly average intake flow of 290
cfm per person in our example (Table 1), the lowest possible
average rate.
This approach requires a people-counting sensor or sensing
mechanism and a controller capable of determining the required
intake airflow based on current population and providing this
requirement as a new airflow setpoint. It also requires an intake air-
flow sensor, a modulating intake damper, and a controller capable
of maintaining intake airflow at the current setpoint. Such controls
may be beyond the budget for many single-zone systems.
• Presence of People
A control system that senses or otherwise determines the
presence of people “estimates” population and can be used to
determine current prescribed intake airflow. Estimated popu-
lation is either zero or design (Figure 5). For each hour, the
zone needs ventilation for either design population or for zero
population. Intake airflow matches the “no reset” value (Table
1) with people present but drops to “zero population” level of 60
cfm with no people present during occupied hours. The intake
airflow needed for each hour can be determined and used as the
new intake airflow setpoint. Since only two population values
can be sensed, only two intake airflow values are needed. Intake
airflow control results in an hourly average intake flow of 400
cfm per person, using our example occupancy profile.
This approach requires a people-sensing device, like a mo-
tion detector or perhaps just a zone light switch. It also requires
outdoor air damper control. A simple approach uses a multiple
position OA damper that can be commanded to be closed, open
to provide low airflow (no people present), or open to provide
high (design minimum) airflow. Alternatively, it could be imple-
mented using a controller capable of determining the required
intake airflow based on current population, and providing this
requirement as a new airflow setpoint. An intake airflow sen-
sor, a modulating intake damper, and a controller capable of
maintaining intake airflow at the current setpoint also would
be needed in this case. It seems likely that, given single-zone
system budgets, designers would choose a simple, multiple-
position damper rather than a setpoint controller. Remember,
these are minimum intake settings. During economizer opera-
tion, the outdoor air damper opens beyond minimum to increase
the intake airflow for cooling.
Figure 7 (left): Fixed rate per person (traditional DCV). Figure 8 (right): Zero-to-peak population (User’s Manual).
Figure 5 (left): Sensed presence profile. Figure 6 (right): Scheduled occupancy profile.
30
ASHRAE Journal
ashrae.org
December 2006
• Time-of-Day Schedule
A control system with a time clock or building
automation system, programmed with the expected
occupancy during each hour of operation, can estimate
current population based on the established time-of-
day schedule. If programmed using conservatively
high estimates of hourly population as shown (Figure
6) for our example classroom, the minimum required
outdoor airflow for each hour can be determined
based on the scheduled zone population. The intake
airflow (Table 1) needed for each hour can be cal-
culated and used as the new intake airflow setpoint.
TOD schedule control for this example results in an
hourly average intake flow of 350 cfm per person
(Table 1).
This approach requires a programmable clock of
find the intake airflow prescribed at that population. The result
would be identical to “direct count of people” mentioned ear-
lier. However, controller design and tuning realities are likely
to result in some “counting” inaccuracy and, therefore, some
level of overventilation or underventilation.
CO2-Based Demand-Controlled Ventilation
As an alternative to the population-based approaches de-
scribed previously, dynamic reset based on CO2 levels (and
therefore, bioeffluent levels) adjusts intake airflow without
attempting to determine the prescribed airflow currently
required. It senses and controls one pollutant—CO2 as a sur-
rogate for human bioeffluent—and it allows intake airflow to
vary, so long as it never falls below the prescribed minimum
rates. In that sense, CO2-based DCV controls intake airflow
indirectly but it controls one component of IAQ directly.
CO2-based DCV approaches have been used widely in the
past to comply with Standard 62 during operation. With some
small changes, illustrated later, similar approaches can be
used to comply with Standard 62.1-2004. So far, we’ve used
estimated population to determine the minimum prescribed
intake airflow currently required and to control intake airflow
directly based on that population estimate. Now, we’ll look
at three approaches using differential CO2 levels to modulate
intake airflow incrementally while sensing and controlling
CO2 (and, therefore, bioeffluents) directly, providing at least
the minimum prescribed intake airflow without actually sens-
ing intake airflow or maintaining it at a setpoint.
• Fixed Rate per Person (Traditional DCV)
The first CO2-based DCV approach—very similar to tradi-
tional DCV approaches—uses a fixed CO2 setpoint along with
a relatively high intake airflow limit to provide outdoor airflow
at a fixed rate per person. A controller senses indoor CO2 level
and either senses or estimates outdoor CO2 level. The controller
compares these CO2 levels and as population changes, it adjusts
the intake airflow to maintain a fixed differential CO2 level,
and thereby maintain a fixed outdoor airflow rate per person.
Figure 9: Minimum-to-peak population (modified User’s Manual).
some sort and a controller that can calculate an hour-by-hour
minimum intake airflow setpoint based on scheduled popula-
tion. It also requires an intake airflow sensor, a modulating
intake damper, and a controller capable of maintaining intake
airflow at the current setpoint.
• CO2-Based Estimate of Occupancy
Finally, some single-zone system designers may want to
estimate current zone population based on sensed CO2 level
and sensed supply airflow, then adjust intake airflow to match
that prescribed for the current population. This could probably
be accomplished using any of several different approaches.
The following illustrates one possible approach.
If intake airflow equals zone outdoor airflow, the current
steady-state zone population could be found by sensing zone
CO2 level, sensing or assuming outdoor CO2 level, sensing
intake airflow rate, assuming an average activity level for
occupants and solving Equation 2. Of course, zones seldom
achieve steady state, so a differential equation (not shown
here) must be solved to accurately estimate current population.
In any case, with a population estimate in hand, the current
outdoor air intake flow required can be found using Equations
4, 5 and 6. This intake flow value becomes the new setpoint
for Vot . Introducing outdoor air at this new flow rate changes
indoor CO2 level, even with constant population value. So,
the differential equation must be solved continuously to find
a steady calculated population value.
Estimating population based on CO2 level requires sophis-
ticated controls. This approach (which must not be confused
with CO2-based DCV, discussed next) requires at least a zone
CO2 sensor and an intake airflow sensor, along with a modulat-
ing outdoor air damper and a controller capable of processing
the inputs (by solving a differential equation) to determine
the currently required outdoor air intake flow setpoint. We
didn’t include a detailed controls description for this approach,
and we didn’t include it in Table 1; suffice it to say that if a
controller can be designed to produce an accurate and speedy
estimate of actual population, this estimate could be used to
December 2006
ASHRAE Journal
31
A minimum allowable intake airflow limit ensures dilution of
contaminants from building sources.
For our example lecture classroom, we arbitrarily selected
30 people as a reasonable average population. With 30 people,
Standard 62.1-2004 requires intake airflow of at least 280
cfm, which results in a differential CO2 level of 1,100 ppm
(per Equation 1). So, we set our differential CO2 setpoint at
1,100 ppm. When population exceeds 30 people (Figure 7),
the intake airflow needed to maintain 1,100 ppm exceeds the
minimum airflow required by the standard. When population
drops below 30 people, intake airflow is maintained at the fixed
minimum—280 cfm—which results in decreasing differential
CO2 levels. This approach overventilates the classroom (the
yellow shaded area) whenever zone population differs from
30 people. It should be evident that the intake airflow savings
depend upon the “reasonable” average population used to find
the CO2 setpoint, and the actual population profile for the
zone. With the actual population profile used in our example,
the “traditional” approach results in hourly average intake
airflow of 400 cfm per person (Table 1).
This approach requires an indoor CO2 sensor, either an
outdoor CO2 sensor or a conservatively high estimate of peak
outdoor CO2, and a controller to compare CO2 levels and
incrementally change the position of the outdoor air damper
in response to current CO2 differential. It also requires a
modulating intake damper.
• Zero-to-Peak Population (62.1 User’s Manual)
The next DCV approach, discussed by Taylor6 and
ASHRAE,7 varies intake airflow in direct proportion to the
actual differential CO2 level from zero-to-peak population.
The 62.1 User’s Manual explains this approach for single-zone
systems in detail. Using the steady-state CO2 level expected
with required minimum outdoor intake flow for both zero
population and design (peak) population, the controller is
calibrated and outdoor air damper is adjusted to deliver the
lowest required intake airflow at zero population (lowest dif-
ferential CO2) and highest required intake airflow at design
population (highest differential CO2 level). As population
and intake airflow vary, the controller adjusts intake airflow
in direct proportion to the sensed differential CO2 level, in
accordance with Equation 7.
Our example lecture classroom requires 60 cfm of outdoor
air at zero population and 550 cfm at design population (see
Equations 4, 5 and 6). According to Equation 1, differential
CO2 level is zero with zero population and proper ventila-
tion (since the only source of CO2 is outdoors) and at design
population, it’s 1,250 ppm. For our example controller, intake
airflow follows Equation 8. Using a spreadsheet at each given
zone population, we assumed an initial value for zone CO2
level (Cr), solved Equation 8 for intake airflow, then solved
Equation 2 for the differential CO2 expected for the given
zone population and calculated intake airflow. This process
was repeated until the expected CO2 level matched the initially
assumed level. The entire process was repeated for several
different zone populations to construct the plots in Figure 8,
which show both the steady-state differential CO2 level and
the intake airflow that would result using the proportional
controller described by Equation 8. Minimum intake airflow
matches the Standard 62.1 requirement at both zero and de-
sign population, but it exceeds the minimum requirement at
all other populations. The yellow line indicates the resulting
Vot and the blue line indicates corresponding differential CO2
level. The yellow shaded area represents excess ventilation
and the blue shaded area represents lower-than-maximum
differential CO2 level. As above, intake airflow savings de-
pend upon the actual population profile for the zone. For this
example, an hourly average intake airflow of 330 cfm per
person results (Table 1).
This approach requires an indoor CO2 sensor, either an
outdoor CO2 sensor or a conservatively high estimate of peak
outdoor CO2, and a controller to compare CO2 levels and in-
crementally change the position of the outdoor air damper in
response to current CO2 differential. It also requires a modulat-
ing intake damper.
• Minimum-to-Peak Population (Modified 62.1 User’s Manual)
A slight variation on the zero-to-peak-population approach,
minimum-to-peak population uses a non-zero minimum
population. This DCV approach also varies intake airflow
in proportion to the actual differential CO2 level, but in this
case we find the steady-state CO2 level expected at an as-
sumed minimum population and at design (peak) population.
Again, the intake damper is controlled to deliver the lowest
required intake airflow at the assumed minimum population
and highest required intake airflow at design population. The
controller adjusts intake airflow in direct proportion to the
sensed differential CO2 level as population (and differential
CO2 level) varies, in accordance with Equation 7.
Our example lecture classroom requires 130 cfm of outdoor
air for an assumed minimum population of 10 occupants and
550 cfm at design population (Equations 4, 5 and 6). Accord-
ing to Equation 1, differential CO2 level is 780 ppm with 10
occupants present and 1,250 ppm at design population. In
this case, our example controller follows Equation 9 to find
intake airflow. Again, using a spreadsheet and the procedure
described previously, we constructed the plots in Figure 9.
Minimum intake airflow matches the Standard 62.1 require-
ment with 10 occupants and with design population, but it
exceeds the minimum requirement at all other populations.
As above, intake airflow and the corresponding differential
CO2 level are shown by the yellow line and blue line, respec-
tively. The yellow shaded area represents excess ventilation,
and the blue shaded area represents lower-than-maximum
differential CO2. Again, intake airflow savings depend upon
the actual population profile for the zone. For this example,
an hourly average intake airflow of 325 cfm per person
(Table 1) results.
32
ASHRAE Journal
December 2006
As with the previous approach, mini-
mum-to-peak control requires an indoor
CO2 sensor, either an outdoor CO2 sen-
sor or a conservatively high estimate of
peak outdoor CO2, and a controller to
compare CO2 levels and incrementally
change the position of the outdoor air
damper in response to current CO2 dif-
ferential. It also requires a modulating
intake damper.
Building Pressure
Don’t forget about building pressure!
Building pressure responds to changes
in intake airflow. During economizer
cooling operation, when intake airflow
exceeds the minimum airflow needed at
design conditions, most systems must in-
clude provisions to increase relief airflow
to avoid overpressurizing the building.
Excessive positive pressure makes the
doors stand open.
During heating or mechanical cooling
operation with intake airflow at design
minimum, the air balancer typically ad-
justs central relief airflow so that relief,
local exhaust and exfiltration balance with
intake airflow and maintain a neutral or
slightly positive building pressure. Any
dynamic reset approach that reduces in-
take airflow below the minimum required
at design conditions must include provi-
sions to ensure proper building pressure.
As minimum intake airflow drops, central
relief airflow must also drop to avoid
negative building pressure. Mandatory
local exhaust airflow coupled with build-
ing pressure requirements usually limit
the relief airflow reduction permitted. So,
intake airflow may be reduced by dynamic
reset controls, but it cannot be reduced
below a low limit, usually determined by
the net sum of local exhaust airflow and the
infiltration/exfiltration airflow resulting at
the required building pressure.
In other words, be aware that building
pressure considerations often limit the
ability of the dynamic reset control system
to reduce intake airflow. This can limit
DCV energy savings unexpectedly.
Summary
Standard 62.1-2004 establishes new
breathing zone outdoor airflow rates and
new calculation procedures to determine
design outdoor air intake flow rates
(which in many cases are significantly
lower than those previously required).
It also allows optional dynamic reset
approaches that may be used to deter-
mine intake airflow required during
actual operation. Many designers have
questioned whether the new rates and
procedures are compatible with tradi-
tional demand-controlled ventilation
approaches. To help answer this ques-
tion, we investigated various control
approaches for single-zone systems.
These approaches vary intake airflow
either directly based on changes in esti-
mated population or indirectly based on
changes in sensed CO2 level. Systems
designed to operate using any of these
dynamic reset approaches would save
intake airflow (and operating energy)
and would comply with Standard 62.1.
The “best” choice—the one that reduces
intake airflow to the lowest achievable
level—depends on the HVAC system,
the expected population profile for
the zone, the cost of sensors and the
cost and desired sophistication of
the controller.
References
1. Stanke, D. 2004. “Single-zone and
dedicated-OA systems.” ASHRAE Journal
46(10):12–21.
2. Stanke, D. 2004. “Ventilation for change-
over-bypass VAV systems.” ASHRAE Journal
46(11):22–32.
3. Stanke, D. 2005. “Single-path mul-
tiple-zone system design.” ASHRAE Journal
47(1):28–35.
4. Stanke, D. 2005. “Designing dual-path
multiple-zone systems.” ASHRAE Journal
47(5):20–30.
5. Mumma, S.A., Ke, Y.P. 1997. “Using
carbon dioxide measurements to determine
occupancy for ventilation controls.” ASHRAE
Transactions 103(2):365–374.
6. Taylor, S. 2006. “CO2-based DCV using
62.1-2004.” ASHRAE Journal 48(5):67–75.
7. ASHRAE. 2005. 62.1 User’s Manual:
ANSI/ASHRAE Standard 62.1-2004.
Acknowledgments
The author wishes to acknowledge
American Standard for the figures used in
this article.
Advertisement formerly in this space.
116
ASHRAE Journal
ashrae.org
December 2006
Using Solid-Oxide Fuel Cells
For Distributed Generation
W
hen used in distributed generation (DG) applica-
tions, fuel cells have the potential to save energy
and reduce emissions. Their inherent fuel-flex-
ibility also could help address energy shortage issues through
energy diversity.1,2 In addition, fuel cells have the potential to
be quieter, more reliable, and have lower maintenance costs
than most technologies used for DG.
This is the second in a series of articles on fuel cells for
DG applications. This article addresses solid-oxide fuel cells
(SOFC). An article in last month’s issue addressed polymer
electrolyte membrane (PEM) fuel cells.3
SOFC Characteristics and Development Status
At the heart of the power system is the SOFCs stack that
generates the electrical power. SOFCs operate at high tem-
peratures, typically 750°C to 1000°C (1,400°F to 1,800°F),
although some developers are working on material systems
that may operate down to 600°C (1,100°F). At these tempera-
tures, ceramic oxide oxygen ion conductors can be used in
conjunction with oxide cathodes and ceramic/metal (cermet)
anodes. SOFC designs can use the electrolyte, the cathode, or
the anode to provide structural support for the cell and various
cell geometries such as tubular and planar. Tubular cells are
formed into stacks using “tube sheets” to support the tubes.
The key advantages of the tubular geometry are:
• Robustness. They are less prone to mechanical damage
caused by thermally induced stresses; and
• Simpler sealing. The fuel-cell stacks (i.e., assemblies of
cells) can be configured to eliminate or reduce the need
for high-temperature, compliant seals.
In planar geometries, thin plate cells are sandwiched
between metal interconnect plates to form stacks. The
separator plates provide flow passages for the reactants and
electrical conduction paths. The key advantages of the planar
geometry are:
• Compactness. They have potentially higher power den-
sities (due to lower ohmic resistance), which reduces
material content and permits compact stack config-
urations; and
• Lower cost. They can operate at lower temperatures
(700°C to 800°C [1,300°F to 1,500°F]), permitting the
use of lower-cost metal interconnect materials and lower-
cost balance-of-plant materials.
Most current development programs focus on planar geom-
etries because of their potential to achieve lower stack and
balance-of-plant costs relative to tubular configurations.4
In addition to the stack of cells, various balance-of-plant
components such as heat exchangers and pumps are required
for fuel processing, managing the fluid flows and heat transfer
in the system.
For most SOFCs, hydrocarbon fuels have to be processed,
i.e., converted to hydrogen, before being fed to the fuel
cell system. Fuel processing for SOFCs is simpler than for
lower-temperature fuel cells, such as PEM fuel cells, because
SOFCs are not poisoned by trace levels of CO. This enables
simplification of the fuel processor design. In addition, devel-
opers are leveraging the combination of high temperature and
availability of water at the anode (both unique characteristics
of SOFCs) to design electrodes that contribute to fuel pro-
cessing—allowing some or all of the fuel processing to take
place in the stack. As with other fuel cells, SOFC anodes are
poisoned by sulfur.
SOFCs can be configured to operate as simple cycles (Figure
1) or, when higher electric generation efficiencies are desired,
hybrid cycles (Figure 2).5,6 In this example, the SOFC hybrid
system incorporates a gas turbine to provide:
• Additional electric power;
• Shaft power to boost stack pressure (to about 300 kPa
[3 atm]) and improve power density (thereby lowering
stack size and cost); and
• Additional preheating of reactants entering the stack by
recovering turbine-exhaust heat.
The relatively hot exhaust stream (typically 270°C [520°F]
for simple-cycle SOFC and 190°C [370°F] for hybrid-cycle
By Robert Zogg, P.E., Member ASHRAE; Suresh Sriramulu, Ph.D.; Eric Carlson;
Kurt Roth, Ph.D, Associate Member ASHRAE; and James Brodrick, Ph.D, Member ASHRAE
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 48, Dec. 2006. For personal use
only. Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
December 2006
ASHRAE Journal
117
Natural Gas
(NG)
SOFC)5 facilitates effective heat recovery for combined heat
and power (CHP) systems, especially if the recovered heat drives
an absorption cooling system.
For more details on SOFCs and other fuel-cell technologies,
see the Fuel Cell Handbook.7
The development of commercially viable SOFCs based on
the planar architecture will take at least another 5 – 7 years.4
The U.S. Department of Energy’s Solid-State Energy Con-
version Alliance (SECA) program supports development of
modular (3 to 10 kW) SOFCs that also can be used in larger
(more than 100 kW) DG systems.8 With growing concerns
about energy security, SECA has expanded several of its
projects to support the U.S. Department of Energy’s Future-
Gen initiative to demonstrate a high-efficiency, coal-fired,
large-scale central power plant with CO2 sequestration and
hydrogen production.
SOFC Energy and Emissions Considerations
Two key strengths of SOFC are its high electric generation
efficiencies (both at full and part load), and its ability to operate
above its rated capacity (at somewhat reduced efficiencies).
For large (megawatt scale) systems, representative full-load
efficiencies are 50% (HHV) (55% [LHV]) for simple cycles
and 60% (HHV) (65% [LHV]) for hybrid cycles (Figure 3).5
One study projects that seasonal primary energy savings
for large SOFC DG systems serving a mixed residential,
commercial, and industrial community will be in the range
of 35% to 45% compared to the national average utility grid.5
Use of CHP will result in even greater energy savings.
Smaller simple-cycle systems (3 to 10 kW) will likely have
lower efficiencies—roughly 30% to 40% (HHV) (35% to 45%
[LHV]).4 Smaller systems’ efficiencies are lower than those
for the larger-capacity systems because the parasitic losses
account for a greater fraction of the total power output. This
efficiency range can still provide primary energy savings rela-
tive to the grid, especially if used in CHP applications.
Projections indicate that emissions reductions will be even
more dramatic, with roughly order-of-magnitude reductions
in both SO2 and NOx emissions compared to the current na-
tional-average generation mix.5
SOFC Cost Challenges
As with all fuel-cell technologies, achieving SOFC costs
consistent with market requirements for DG and CHP appli-
cations will be challenging. The SECA program has targeted
factory costs of $400/kW by 2010. Installed costs will likely
be two to three times higher. These cost targets assume suc-
cessful market introduction with high production volumes
(roughly 500,000 units/year by a single manufacturer). As with
many emerging technologies, a key commercialization chal-
188°C
100 kPa
674°C
115 kPa
831°C
300 kPa
881°C
300 kPa
800°C
605°C
310 kPa
Aux.
Combustor\*
Recuperator
NG
Water
Air
SOFC
Combustor
Turbine
Compressor
Figure 1: Simple-cycle solid-oxide fuel cell (SOFC) system.
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0
Electric Generation Efficiency, HHV
0
0.2
0.4
0.6
0.8
1.0
1.2
1.4
Plant Output/Rated Capacity
Minimum
Capacity
Simple Cycle
Hybrid Cycle
Rated Capacity
Maximum
Capacity
Figure 3: Efficiency curves for large-scale SOFC DG systems.
Exhaust
\* Firing in auxiliary combustor is needed to maintain turbine exhaust tempera-
tures sufficient to heat the fuel cell inlet gases to 650°C.
Figure 2: Solid-oxide fuel cell/gas-turbine hybrid system.
269°C
100 kPa
Exhaust
650°C
125 kPa
831°C
120 kPa
831°C
115 kPa
Recuperator
NG
Water
Blower
Air
SOFC
Combustor
Aux.
Combustor\*
Natural Gas
(NG)
\* Firing in auxiliary combustor is needed only for startup and some other
transient conditions.
800°C
118
ASHRAE Journal
December 2006
lenge is to identify high-value applications that can support
early market growth in spite of higher costs. Early candidate
markets include auxiliary power units for military, trucking,
and marine applications.
Promising DG Applications for SOFC
If ongoing development programs succeed, SOFC’s high
generation efficiencies, low emissions, quiet operation, and
high-temperature reject heat will make it attractive for a range
of DG and CHP applications, providing stiff competition for
the currently preferred DG technology, the internal combus-
tion engine. In particular, SOFC’s high generation efficiencies
will improve the economics of DG and CHP in applications
that don’t have:
a) large, steady thermal loads (i.e., the bulk of commercial
buildings), or
b) net metering policies for fossil-fuel-fired generation
technologies.
References
1. Zogg, R., K. Roth, and J. Brodrick. 2005. “Using CHP systems
in commercial buildings.” ASHRAE Journal 47(9):33–35.
2. Zogg, R., K. Roth, and J. Brodrick. 2005. “Combined heat and
power for residences.” ASHRAE Journal 47(7):142–143.
3. Lasher, S., et al. 2006. “PEM fuel cells for distributed generation.”
ASHRAE Journal 48(11):45–48.
4. TIAX. 2005. “Technology Review and Assessment of Distributed
Energy Resources: Distributed Generation.” Prepared for the Electric
Power Research Institute (EPRI). Product ID 053828.
5. TIAX. 2004. “An Assessment of a Hydrogen Cities Concept Ap-
plied to a Representative Community.” Prepared for the U.S. Depart-
ment of Energy, National Energy Technology Laboratory, Solid-State
Energy Conversion Alliance. http://tinyurl.com/y6evee.
6. TIAX. 2003. “Scale-Up of Planar SOFC Stack Technology for
MW-Level Combined Cycle System.” Prepared for the U.S. Depart-
ment of Energy, National Energy Technology Laboratory, Solid-State
Energy Conversion Alliance. http://tinyurl.com/y6evee.
7. EG&G Technical Services. 2004. Fuel Cell Handbook (Seventh
Edition). http://tinyurl.com/y6evee.
8. SECA Web site. http://tinyurl.com/wup6j.
Robert Zogg, P.E., and Kurt Roth, Ph.D., are associate princi-
pals with TIAX, LLC, Cambridge, Mass. Suresh Sriramulu, Ph.D.,
and Eric Carlson are principals with TIAX. James Brodrick, Ph.D,
is a project manager in the Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
March 2007
Andrew Persily, Ph.D., is a mechanical
engineer at the Building and Fire Research Labo-
ratory at the National Institute of Standards and
Technology in Gaithersburg, Md. He is a past chair
of the Standing Standards Project Committee
(SSPC) 62.1. Dennis Stanke is a staff applica-
tions engineer with Trane, La Crosse, Wis. He is
chair of SSPC 62.1. Gordon V.R. Holness, P.E.,
is chairman emeritus at Albert Kahn Associates
in Detroit. Richard Hermans, P.E., is a senior
project engineer at the Center for Energy &
Environment in Minneapolis.
About the Authors
A
SHRAE Standard 62 was first published in 1973, with the
title “Standards for Natural and Mechanical Ventilation.”1
The most recent version, designated as 62.1 and titled Ventila-
tion for Acceptable Indoor Air Quality,2 was published in 2004,
with some relatively minor revisions added since that time in a
supplemental publication.3 Throughout its existence, Standard 62
has generated controversy, but at the same time it has served the
building industry and the public as the most prominent standard
on ventilation and indoor air quality (IAQ).
By Andrew Persily, Ph.D., Fellow ASHRAE; Dennis Stanke, Member ASHRAE;
Gordon V.R. Holness, P.E., Fellow/Life Member ASHRAE; Richard Hermans, P.E., Member ASHRAE
Standard 62.1
Problems, Perceptions & Panaceas
Ventilation requirements for build-
ings have long been an important design
element addressed by various standards
and regulations.4,5 However, as an ever-
increasing number of IAQ problems
surfaced starting in the late 1970s, the
context in which these requirements
existed changed significantly and the
need arose for design standards that
contained more than just ventilation
requirements. Inclusion of requirements
beyond ventilation, such as outdoor
air quality and moisture management,
has generated some of the controversy
referred to earlier. This article attempts
to describe some of these issues, the
place of Standard 62 in the world of code
The following article was published in ASHRAE Journal, March 2007. © Copyright 2007 American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2007
ASHRAE Journal
35
and regulation, and some options for addressing some of the
concerns that still seem to exist.
Standard 62.1-2004
It is important to understand the current version of the
standard and the reasons it was revised. Prior to the 2004
standard, the previous complete revision of the standard
occurred in 1989. After Standard 62-19896 was published,
ASHRAE’s leadership realized that the next revision could
be rather involved and time consuming, and therefore the
revision process began only a few years later. When the new
standing standards project committee was tasked with the
revision, they also were given direction as to the goals of the
revision. The primary directive was to revise the document
such that it contained only minimum requirements expressed
in mandatory and enforceable language. One reason for this
direction was to facilitate adoption or reference by model
building codes, which had not occurred to a large extent
with the 1989 standard. Another reason for this charge was
the fact that many of the requirements in the standard were
vague, making it difficult for designers to determine what
they needed to do to comply, and how the requirements would
be enforced. In addition, the 1989 standard contained many
recommendations and informative statements in non-manda-
tory language, which were clearly inconsistent with adoption
into building codes.
A good example of the “code-language” issue relates to
exhaust air entrainment into outdoor air intakes. In Standard
62-1989, this concern was addressed as follows: “Ventilating
systems should be designed to prevent reentrainment of ex-
haust contaminants…” One problem with this statement is the
use of the word “should,” which makes this a recommendation
and not a requirement and therefore inconsistent with adoption
into building codes. Perhaps more significantly, it is not at all
clear either how a designer should comply with this recom-
mendation or how a code authority might enforce it.
Standard 62.1-2004, on the other hand, addresses entrain-
ment by including a table of prescribed minimum distances
between outdoor air intakes and exhaust openings, as well as
other potential outdoor contaminant sources. This table makes
it very clear how to comply with the requirement and how to
enforce compliance.
Many other examples exist in which recommendations and
vague requirements have been eliminated from the standard in
the development of 62.1-2004. Another case is the minimum
ventilation requirements in the standard’s Ventilation Rate
Procedure. The 1989 standard contained a table of ventilation
rates, but required adjustments for ventilation effectiveness
(mixing in the space) as well as mixing effects in multizone,
recirculating systems. However, these adjustments were not
explained clearly, which resulted in much confusion and in-
consistent application. The 2004 standard, on the other hand,
is more explicit about these adjustments and includes tables
of default values to make the process even easier.
In addition to replacing vague language with clear require-
ments in mandatory and enforceable language, the 2004
revision also reflected an update of the technical content of
the standard. It is worth noting that the 1989 standard went
out for public review in 1986. Since that time our industry
has developed a wealth of research findings and practical
experience in the area of ventilation and indoor air quality.
The membership of the 62.1 project committee included a
range of experts from consulting engineers to code officials
to equipment manufacturers to IAQ experts, who brought this
new information to bear in the committee’s efforts.
Issues and Concerns
While Standard 62.1-2004 constitutes a dramatic improve-
ment over the 1989 standard in many respects, a number of
issues and concerns still exist that may merit further changes
to help the document to better meet the needs of the users and
achieve its stated purpose “to specify minimum ventilation rates
and other measures intended to provide indoor air quality that
is acceptable to human occupants and that minimizes adverse
health effects.” While all of these concerns were deliberated
extensively by the 62.1 committee when revising the stan-
dard, many are still unresolved from the perspective of some
ASHRAE members and other users of the standard.
Some have expressed concern that 62.1-2004 moved the standard
into health issues and even made unjustified health claims. In fact,
the philosophy towards health in revising the 1989 standard was
no different from that of previous versions.
36
ASHRAE Journal
ashrae.org
March 2007
Role of Health
Some have expressed concern that 62.1-2004 moved the
standard into health issues and even made unjustified health
claims. In fact, the philosophy towards health in revising the
1989 standard was no different from that of previous versions.7
Going back to the original 1973 standard, the purpose was to
specify “minimum and recommended ventilation air quanti-
ties for the preservation of the occupants’ health, safety, and
well-being.” The purpose of the 1981 standard was stated
differently but retained a similar emphasis on health as a
motivating factor: “Specify IAQ and minimum ventilation
rates which will be acceptable to human occupants and will
not impair health.”
In 1989, the standard’s purpose was again rephrased, but
maintained the dual goals of acceptability (referred to by
some as comfort) and health: “specify minimum ventilation
rates and IAQ that will be acceptable to human occupants
and are intended to minimize the potential for adverse health
effects.”
The current standard maintains the health and comfort mo-
tivation that has always been behind the standard, which was
affirmed by the ASHRAE Board of Directors in 2000 when
they adopted the policy that “ASHRAE standards shall consider
health impacts where appropriate.” This statement was elabo-
rated on in 2004, when the Board adopted a statement:
Consistent with the ASHRAE Certificate of Consolidation,
Bylaws and Code of Ethics, ASHRAE activities and pub-
lications including but not limited to position documents,
handbooks, special publications, standards and guidelines,
technical and educational programs, and conferences shall
consider health and safety impacts, where appropriate.
While ASHRAE does not make findings as to the health and
safety impacts of environmental exposures, ASHRAE activi-
ties and publications where appropriate shall consider and
reference findings issued by cognizant organizations with
the appropriate scope and expertise.
In the context of Standard 62.1, while the requirements
in the standard are motivated by health concerns, no health
claims are made within the document. Basically, the standard
contains requirements that must be met for compliance, but no
guarantee exists that complying with these requirements will
prevent unhealthy conditions or even ensure any level of ac-
ceptable indoor air quality. This limitation is unavoidable given
our limited understanding of indoor environmental conditions
that are associated with health risks.
Complexity
Some individuals feel that the standard is overly complex,
or at least more complex than they desire. While these state-
ments are not always specific as to what portions of the stan-
dard are too complex, it is important for the requirements in
the standard to be as simple and straightforward as possible.
At the same time, ventilation and indoor air quality present
complex engineering challenges, so addressing them involves
some level of complexity. From the perspective of the de-
signer, complexity in complying with any design requirement
means added cost to accomplish the design. Some complaints
about complexity, therefore, are rooted in a desire to reduce
those costs.
Part of the perceived complexity in the standard stems from
the comprehensive set of requirements needed to fully address
the scope of the document. Not only does the standard cover
design requirements, but it also addresses installation and
start-up, as well as operation and maintenance. The standard
also provides alternative paths and solutions to address these
issues by identifying the many elements involved in HVAC
system design such as ventilation effectiveness, intermittent
occupancy, what constitutes net occupied space, and even
the acceptability of the outdoor air itself. The subjectivity of
some of these elements—the fact that some design choices
must be based on engineering judgement—that can potentially
increase the liability exposure for the designer. In the event
that indoor environmental issues arise, the designers may be
questioned as to why they chose one path vs. another, why they
did not select the most conservative design factors (that might
have increased the outdoor air volume), or why they had not
incorporated the most sophisticated air cleaning, sensing or
control equipment. In this liability setting, practical economic
cost will not be a satisfactory answer. However, such liability
may well exist, regardless of the content of this particular
version of the standard. Therefore, the designer must address
these issues with the client, so there is a clearly understood
direction. And, then they should document that direction as
the client’s decision.
Another reason the standard is perceived by some as being
complex is related to the mandate that the standard contain
requirements in mandatory and enforceable language. Such
requirements often appear to be more complex because they
must spell out exactly what is required to ensure consistent
application and enforcement. As noted earlier, this is true of
the Ventilation Rate Procedure, in which the adjustments of
the minimum ventilation rates appear as complex to some.
However, these adjustments have been required since at least
1989, but in the past it was not clear to most designers as to
how they were to be implemented.
Frequent Updates of the Standard
Another concern associated with the standard is that it is
being revised under “continuous maintenance,” a process by
which standards are revised one portion at a time instead of
all at once. This approach allows targeted revisions of the
standard based on new information or insight into a particular
topic, without the administrative overhead associated with the
review of the entire document. Continuous maintenance has
the advantage of focusing the committee’s efforts and keep-
ing the document more current than if the entire standard was
revised every five to 10 years.
38
ASHRAE Journal
ashrae.org
March 2007
However, keeping up with the revisions has been a
challenge and is a particular concern to those who are re-
quired to follow the most recent version of the standard.
This situation is even more challenging for those who are
legally required to comply with a building code that refer-
ences an older version of the standard but who may wish
to or may be expected to comply with the latest version of
the standard.
In response to this problem, ASHRAE began a policy last
year of publishing code-intended continuous maintenance
standards every three years to match the model code cycle.
A supplement to these standards is published about halfway
through the three-year cycle, which contains all of the ap-
proved addenda since the last full publication and is available
for free at www.ashrae.org.
Ventilation Rates are Too High or Too Low
The minimum ventilation requirements in the standard
are based on a combination of the latest scientific research
in the area of ventilation, comfort and health, as well as the
collective experience and judgment of the committee. These
requirements were debated for many hours by the committee
and outside parties brought into the discussions to share their
experience and opinions.
Even though many of the minimum rates were reduced
significantly in the 2004 standard, many individuals still feel
that the rates are higher than necessary, while others believe
they are too low. Many, but not all, of those who feel the rates
are too high argue from the perspective of those designing sys-
tems for hot and humid climates where they find the moisture
entry associated with the outdoor air intake rates difficult (or
perhaps too costly) to manage. Others argue from an energy
efficiency perspective that the rates could be lowered without
compromising indoor air quality. On the other hand, many
others argue that the current rates are too low and need to be
increased to meet the health and comfort goals of the standard.
For example, results of recent studies indicate that higher
rates have a beneficial impact on performance and absentee
rates in schools.8–10
In discussions regarding ventilation and moisture, the com-
mittee heard from many individuals who expressed concern
that the ventilation rates in the standard are too high, and that
they can create problems (specifically, indoor mold growth)
in hot/humid climates. In these discussions, the committee
noted that outdoor air intake and moisture control really are
separate issues. How much outdoor air a space needs is a
function of contaminant sources, occupant expectations, etc.,
independent of where the building is located and outdoor
humidity levels. At the same time, indoor moisture (driven in
part by outdoor humidity) must be controlled, regardless of
climate, to help control mold growth within the building. The
means (primarily equipment and controls) to achieve moisture
control exist, and the types of equipment required are a func-
tion of climate. Many people believe that part of the problem
in hot/humid climates is the use of inexpensive equipment
(e.g., constant-volume “air conditioners”) that is less able to
handle the moisture load than more expensive equipment and
controls. In addition, poor design and a lack of consideration
of part-load performance have been identified as reasons for
some moisture problems.
Code Adoption
As noted earlier, designers are legally required to comply
with the state or local building codes, which often reference
older versions of the standard. This delay is due to the time
required to first revise the model codes, and then for the lo-
cal codes to adopt the changes. The issue becomes of more
concern when a change to the standard is viewed as beneficial
to the building owner, the designer and/or the occupants, but
has not yet been adopted by the local codes. The designer is
then forced to comply with the out-of-date requirement unless
the code official is willing to grant an exemption to allow use
of the new standard.
Sometimes the standard is more stringent that the current
building code. In these situations, some designers may feel
compelled to comply with the standard as a proactive measure
to reduce their potential liability. Some clients will refuse to
pay for the added cost of systems that comply with the stan-
dard. A different problem can occur when code enforcement
in a jurisdiction is weak in the area of indoor air quality, where
designers who follow the standard may be at a competitive
disadvantage.
Adoption & Application
It is important to remember that ASHRAE Standard 62.1 is
voluntary only until adopted in a local code or other regula-
tion. This section speaks to the status of the 2004 version of
the standard in the model codes, state and local regulations,
federal design guidelines and other documents.
Standard 62.1-2004 has not yet been referenced as a whole
in any of the model codes to date. However, portions of it
have been or are on the way to being adopted. For example,
the 2006 version of the Uniform Mechanical Code uses the
ventilation rates and calculation procedures from the 2004 ver-
sion of the standard. The Ventilation Rate Procedure, i.e., the
prescriptive calculation methodology for determining design
ventilation rates, was proposed to replace the ventilation rate
table in the International Mechanical Code at the mechanical
committee hearings in the fall of 2006, and this change was
approved for consideration by the full International Code
Council (ICC). The ICC Final Action Hearings are scheduled
for the spring of 2007, which could result in the standard’s
design procedure being adopted into the 2007 revisions to
the IMC.
Several federal agencies have adopted Standard 62.1-2004.
Of particular note, in 2006, 21 federal departments and
agencies signed the Federal Leadership in High Performance
and Sustainable Buildings Memorandum of Understanding,
40
ASHRAE Journal
ashrae.org
March 2007
which requires compliance with Standard 62.1-2004. In
addition, the General Services Administration’s Facilities
Standards for Public Buildings (PBS-P100) references the
“outdoor air ventilation rates of ASHRAE Standard 62”
as “ …the minimum acceptable in GSA buildings.” This
document does not reference a specific year of the standard
but does state that the latest version is to be used. In July
2006, the Veterans Health Administration adopted 62.1-
2004 “… as a minimum for modernization, alteration, ad-
dition, or improvement of real property and construction of
new structures.”
A number of states, including Iowa and Minnesota, have
adopted Standard 62.1-2004 in their state building code. The
building codes of both Washington and Georgia allow the use
of the 2004 standard as an alternative to a table of minimum
ventilation rates in their codes. Wisconsin’s Executive Order
related to high-performance green buildings, issued in 2006,
also requires compliance with 62.1-2004.
The U.S. Green Building Council LEED®-NC rating system
contains a prerequisite requirement to meet the requirements
of the Ventilation Rate Procedure of Standard 62.1-2004 and
awards one credit for ventilation rates that exceed the rates
in the standard by 30%.
Options to Resolve Concerns With Standard 62.1
This article has attempted to explain some of the concerns
regarding ASHRAE Standard 62.1, and to counter some
of the issues that have been raised. Nonetheless, given the
prominence of the standard and the varied needs of the
HVAC industry and others, it is important to explore options
for resolving these concerns. While there is unlikely to be a
“silver bullet” that will serve everyone’s needs, much thought
has been given to some potential strategies regarding the
further development of the standard. Last year, various com-
mittees and individuals within ASHRAE developed a series
of options, which are presented here, along with a short list
of pros and cons.
1. Continue on the current course of revising Standard 62.1,
developing code proposals for the model building codes
based on the standard, and developing an ASHRAE guid-
ance document with supplemental information on ventilation
and IAQ.
Pros
• A single standard for designers and code authorities.
• Avoids “pulling the rug out from under” the many cur-
rent users of the standard, including the federal agencies,
state and local jurisdictions, and other bodies who have
adopted or reference the standard.
• Least impact on ASHARE committees, making more ef-
fective use of staff and volunteer time.
• Allows for ongoing corrections and improvements through
the continuous maintenance process.
Cons
• May be viewed as unresponsive to those members who
have been objecting to 62.1-2004.
2. Withdraw Standard 62.1 and start over with a new best
practices standard rather than a standard driven by minimum
requirements.
Pros
• Responsive to some complaints about the standard.
• May fulfill perceived need for “best practices” docu-
ment.
Cons
• Does not provide a ventilation-only standard that some
have been advocating.
• Without a clear definition of best practices, the authors will
not have a clear goal to work toward.
• The process would take many years to complete. ASHRAE
risks losing IAQ/ventilation leadership if another organi-
zation publishes a standard in the meantime.
• ASHRAE recently published a User’s Manual for 62.1-
2004, which would become irrelevant.
• The public review would likely generate a large number
of comments, requiring many hours of staff and volunteer
time.
• Requires agencies, jurisdictions and organizations that
currently use the standard to remove the references and/or
the language taken from the standard.
• A best practices standard would include more than mini-
mum requirements and, therefore, is unlikely to be adopted
into code.
3a. Convert 62.1-2004 into a minimum standard that ad-
dresses ventilation rates only, written specifically for code
adoption.
Pros
• A single, short document with fewer requirements for
designers and code authorities.
• May increase the possibility of model codes adopting an
ASHRAE standard by reference.
• May fulfill the desire of some for a simpler ventilation-only
standard, although many would be disappointed by the
likely increase in the ventilation rates for many occupancy
categories.
Cons
• As requirements are removed, other requirements may need
to be made more stringent (e.g., higher ventilation rates)
to ensure acceptable IAQ.
• Fails to recognize the complexity of IAQ and ventilation
systems.
• It could take many years to approve the new standard, and
would generate lots of controversy in the process.
42
ASHRAE Journal
ashrae.org
March 2007
At the 2007 ASHRAE Winter Meeting, a forum was held
with the title “The Future of Standard 62.1.” The forum
was organized around the following six questions:
Question 1: Is the current standard hard for practicing
engineers to use? If so, what specifically makes it hard to
use? What about other users such as contractors, builders,
specifiers, manufacturers, code officials, etc.?
Question 2: Should the model building codes and govern-
ment agencies that adopt and implement codes to govern
construction be concerned with IAQ or just ventilation?
What about ASHRAE—IAQ or just ventilation?
Question 3: Who are the “consumers” for Standard 62.1,
and what do each of them need from the standard? Can
one standard address all their needs?
The discussion built upon these three questions, with
some of the major points summarized here under a few
headings. Of course, not everyone agreed, but the discus-
sion was productive and provides some useful insight into
the issues surrounding Standard 62.1.
Ventilaton-Only Standard or IAQ
• The standard should consider health, which includes
IAQ in addition to ventilation.
• IAQ and ventilation should not be tied together, as it’s
pretty hard to make this connection without identify-
ing contaminants and target concentrations. However,
there are no clear contaminant levels than define ac-
ceptable IAQ.
• ASHRAE is viewed as responsible for ventilation re-
quirements. We should also define IAQ contaminant
levels. Changing the standard is more important than
changing the code.
• Reasonable people disagree about safe contaminant
levels. Therefore, Standard 62.1 should be a ventilation
standard rather than an IAQ standard.
• Why couldn’t you definite acceptable IAQ as a carbon
dioxide (CO2) level? [Several answered that CO2 alone
can’t be used as an IAQ indicator.]
• The state of California is questioning whether Standard
62.1 adequately protects health and safety.
• LEED is saying that there’s a benefit to increased
outdoor airflow. It should be an option to increase
airflow, but the standard shouldn’t go beyond a mini-
mum ventilation rate.
Complexity
• Some designers and code officials think the standard is
complex and hard to use. They want a basic ventilation
standard with minimum levels.
• The standard requires some effort on the part of the
designer, but it can and should be used.
• If you’re an engineer and study the standard, it’s not
that bad.
• Complexity seems to be just a matter of whether or
not you’re willing to invest the time needed to under-
stand the requirements of the standard.
• Regarding complexity, one attendee seemed to say
that if the standard were not complex, the con-
tractors would do a worse job than they already
do. The complexity forces them to consult with
an engineer.
What Causes IAQ Problems? What Are the Solutions?
• We really never did have a big IAQ problem in
buildings.
• The problem in VAV systems is achieving proper ven-
tilation under all circumstances. So, the real problem
is operation, not design.
• There is only one way to ventilate properly; use 100%
outdoor air.
• Lack of enforcement of existing codes makes for
an uneven playing field among ventilation system
designers. The standard should level the playing
field, which in turn protects the health and safety of
the public.
Engineering and Economic Issues
• Dedicated OA units are often “value engineered”
out of jobs. There’s a different “pocket” for capital
expenses than for operational expenses; increased
capital costs can’t always be justified by operating cost
savings.
• Many of the problems sound more like business prob-
lems than engineering problems. The standard can’t
solve problems caused by value engineering or capital
budget pressures.
Who Needs the Standard?
• Consulting engineers need this guidance.
• Manufacturers are also consumers and help designers
by incorporating Standard 62.1 requirements into load
calculation programs. This makes it easier for designers
to comply with the standard.
• Health inspectors also use the standard, but it seems
that the minimum ventilation rates are based on
energy.
Discussing the Future of Standard 62.1
42
ASHRAE Journal
ashrae.org
March 2007
44
ASHRAE Journal
ashrae.org
March 2007
• “Weakening” the standard could negatively impact the
reputation of ASHRAE.
3b. Same as Option 3a, but also retain 62.1.
Additional Pros
• Retains 62.1 for those who have adopted it already and
other users.
Additional Cons
• Two standards will be confusing for users.
• Designers may increase risk of liability if the most stringent
standard is not followed.
3c. Convert the current standard into a best practices
guideline and also develop a ventilation-only minimum
standard.
Additional Pros
• Would not necessarily result in two competing documents,
provided the new guideline is written in non-advisory,
non-mandatory language.
Additional Cons
• Some currently dissatisfied members will not like the
guideline for some of the same reasons they don’t like the
current standard.
• Designers may increase the risk of liability if the most
stringent standard is not followed.
4. Withdraw Standard 62.1, and develop a best practices guide-
line in its place.
Pros
• It might be easier to write the guideline than the stan-
dard.
• Avoids multiple, competing documents.
Cons
• Code bodies will continue to use rates from 62-1989 (gen-
erally higher than those from 62.1-2004).
• Would create a storm of controversy and comments during
the public review to withdraw 62.1.
• Would negatively impact the reputation of ASHRAE and
allow another body to become the de facto leader in ven-
tilation and IAQ.
• Requires authorities, jurisdictions and organizations that
have adopted the standard to remove their reference to the
standard.
• ASHRAE’s recently published User’s Manual would be-
come irrelevant.
5. Develop additional addenda to Standard 62.1 to increase its
stringency beyond the minimum towards best practices.
Pros
• Designers will have a single document to follow.
• Consistent with ASHRAE’s mission to advance
HVAC&R.
• Avoids multiple, competing documents.
Cons
• Addition of non-minimum requirements may increase the
cost of design, installation and operation of a ventilation
system.
• Criteria unclear for adding new material to the standard.
• Would not satisfy those who wish to shorten the stan-
dard.
• Makes existing 62.1 more complicated and perhaps less
likely to be adopted.
• Could increase controversy.
• The same conflicts related to increasing or decreasing
ventilation, which confronted the committee for years,
would arise again.
Conclusions
This article attempts to describe the current status of the
ASHRAE Standard 62.1, along with some concerns that exist
regarding the document. A number of options for addressing
some of these concerns have been presented, though none of
them are perfect and definitely will not meet the needs and
desires of all stakeholders. For now and the foreseeable fu-
ture, the first option seems to be holding strong, but rational
discussions among reasonable people should be encouraged
and new ideas explored.
References
1. ASHRAE Standard 62-1973, Standards for Natural and
Mechanical Ventilation.
2. ANSI/ASHRAE Standard 62.1-2004, Ventilation for Ac-
ceptable Indoor Air Quality.
3. ANSI/ASHRAE Standard 62.1-2004, Ventilation for Ac-
ceptable Indoor Air Quality, 2006 Addenda Supplement.
4. Klauss, A.K., R.H. Tull, L.M. Roots and J.R. Pfafflin. 1970.
“History of the changing concepts in ventilation requirements.”
ASHRAE Journal 12(6):51–55.
5. Janssen, J.E. 1999. “The history of ventilation and tem-
perature control.” ASHRAE Journal 41(10):48–70.
6. ANSI/ASHRAE Standard 62-1989, Ventilation for Ac-
ceptable Indoor Air Quality.
7. Cain, W.S., J.M. Samet and M. Hodgson. 1995. “The quest
for negligible health risk from indoor air.” ASHRAE Journal
37(7):38–44.
8. Daisey, J.M., W.J. Angell and M.G. Apte. 2004. “Indoor air
quality, ventilation and health symptoms in schools: an analysis
of existing information.” Indoor Air 13(1):53–64.
9. Wargocki P. and D.P. Wyon. 2006. “Effects of HVAC on
Student Performance.” ASHRAE Journal 48(10):23–28.
10. Shendell, D.G. 2004. “Associations between classroom
CO2 concentrations and student attendance in Washington and
Idaho.” Indoor Air 14(5)333–341.
18
ASHRAE Journal
ashrae.org
January 2007
©VanceFox.com
Photo 1: The Tahoe Center for Environmental Sciences in Incline Village, Nev., is the first laboratory in the United States to use
chilled beams to eliminate reheat.
Chilled Beams in Labs
Eliminating Reheat & Saving Energy on a Budget
I
n laboratories, the use of active chilled beams, also called
induction diffusers, allows designers to decouple ventilation re-
quirements from sensible heating and cooling functions. If applied
carefully and thoughtfully, this strategy can dramatically reduce both
reheat energy and air-handling system size. In a recent laboratory
project where active chilled beams were used, the size of outside
air handlers and ductwork was reduced by 40%, and reheat was
eliminated completely.
By Peter Rumsey, P.E., Member ASHRAE; and John Weale, P.E.
Chilled beam systems are prevalent
in Europe, but are not yet widely known
or used in the U.S. (although their use is
increasing gradually as designers become
more aware of their benefits). So far their
use has been largely confined to commer-
cial buildings, where their low investment
costs and high cooling capacity offer
compelling benefits.
This article addresses how chilled
beams work; how to apply them in
laboratories; and the specific benefits (and
Peter Rumsey, P.E., is principal, and John Weale,
P.E., is a senior engineer, at Rumsey Engineers in
Oakland, Calif.
About the Authors
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 49, Jan. 2006. For personal use only.
Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
January 2007
ASHRAE Journal
19
limitations) of their use in laboratories. It also presents a repre-
sentative case study where they’ve been used successfully.
How Chilled Beams Work
A chilled beam is a device that is located in or directly above
the conditioned space and works in a fundamentally different
way than the all-air diffusers used in most U.S. buildings. Two
basic chilled beam types are in use: passive and active. Passive
chilled beams usually consist of a small coil in a box that is
recessed in the ceiling or hung from the ceiling. They are used
for cooling and depend on natural convection. Chilled water
flows through the coil and the air around the coil is cooled and
falls into the room, driven by convection (Figure 1).
As with passive chilled beams, active chilled beams have coils
in ceiling-mounted boxes. However, active chilled beams use
ventilation air that flows through the diffuser. The ventilation
air is introduced into the diffuser box through small air jets,
which induce room air to flow through the coils (Figure 2).
Because the active introduction of ventilation air magnifies the
natural induction effect, active chilled beams are also commonly
referred to as induction diffusers. This induction effect gives
active chilled beams much higher cooling or heating capacities
than passive chilled beams.
Despite the fact that chilled beams have lower capacities
than standard air diffusers and take more ceiling space (Table
1), they can enable dramatic reductions in the air-handling sys-
tems required for laboratories. Sensible heating and cooling are
decoupled from the ventilation and humidity control functions,
and ventilation is the only remaining purpose of the air-handling
system. In office buildings, ventilation-only air-handling sys-
tems are 20% to 30% smaller than all-air cooled systems.
Two critical strategies that need to be addressed when de-
signing with chilled beams are 1) using warmer than normal
chilled water and 2) controlling humidity in the conditioned
space. If standard 45°F (7°C) chilled water is used in chilled
beams, there is a risk of condensing water on the coil in the
diffuser. To prevent such condensation, room humidity must be
actively maintained below 50°F to 55°F (10°C to 13°C) dew
point or 50% to 55% relative humidity at 72°F (22°C). Relative
humidity is controlled through the ventilation or air supplied
to the diffuser. Also, chilled water needs to be supplied to the
chilled beam at least 3°F or 4°F (1.7°C or 2.2°C) above the room
dew point. Therefore, most chilled beams use chilled water in
the 55°F to 60°F range (13°C to 16°C). As an extra measure
of safety, some chilled beam configurations include drip pans
that are large enough to hold a minimal amount of condensate.
However, if properly controlled by careful design, condensation
issues can be prevented.
Many new office buildings in Europe use chilled beams, and
all major European HVAC equipment manufacturers produce
chilled beam products. Europeans like active chilled beams in
office buildings because they allow the ducting to be signifi-
cantly smaller, as it only carries ventilation air, and cooling is
accomplished through chilled water in the induction diffusers.
Smaller ducting allows for lower floor-to-floor heights and less
building skin. Active chilled beams are beginning to be speci-
fied for a few significant U.S. projects, including several new
laboratory facilities.
Chilled Beams in Laboratories
HAVC requirements for laboratory facilities are fundamen-
tally different from those of commercial office spaces. Chilled
beams provide even more compelling benefits for laboratory
facilities than for office spaces. Laboratories require a fixed
amount of ventilation air to maintain safety, but air change rates,
size of ducting and air handlers are all typically determined by
cooling loads. In most labs, air systems can be dramatically
reduced if chilled beams are used to handle the cooling require-
ments and ventilation air is the only air supplied to the room
through active chilled beams. Active chilled beams are not ap-
propriate for every laboratory and do present some limitations
(see Potential Drawbacks and Limitations section). However,
if applied thoughtfully, they can offer many other benefits, as
described next.
Reduced Ducting and Air-Handling Systems
Ventilation requirements for safety in labs are usually in the
range of six to 10 air changes per hour. However, many labs
are designed for higher air change rates to accommodate high
fume hood counts and high cooling loads. Typical lab equipment
cooling loads range between 5 to 15 W/ft2 (54 to 162 W/m2).
When cooling loads from people, lights and the building shell
Figure 1 (left): Passive chilled beam. Figure 2 (right): Active chilled beam.
20
ASHRAE Journal
ashrae.org
January 2007
are factored in, the typical range is 10 to 20 W/ft2 (108 to 215
W/m2). As seen in Table 2, the maximum air change rate is
most commonly determined by the cooling load requirement.
In some labs with extremely high fume hood counts, (more
than four hoods per 1,000 ft2 (93 m2) lab or 14 air changes
per hour assuming a 10 ft [3 m] ceiling), air change rates can
be dominated by fume hood flow. If active chilled beams are
applied to laboratories where duct sizing and air handler siz-
ing are driven by cooling requirements, significant savings are
possible: in many cases, ducting can be downsized to handle
less than half of the air. The savings realized from this design
strategy can be used to pay for the piping and active chilled
beam units. If modest reductions in floor-to-floor height due to
smaller ducting are taken into account, using an active chilled
beam system will translate into an overall savings in construc-
tion costs and significantly reduced operating costs.
Eliminated or Reduced Reheat
Another energy saving benefit that chilled beams offer
is their ability to eliminate or reduce the need for reheat in
labs. The standard lab system uses a VAV reheat scheme,
which, due to widely varying equipment loads between labs
served by the same system, wastes significant amounts of
energy by cooling outside air and then reheating that air. In
a typical laboratory facility with several labs, ventilation air
must be cooled down to the temperature that will satisfy the
lab with the highest heat load. With the proliferation of high
heat load analysis equipment and low temperature freezers,
the design supply air temperature (typically 55°F [13°C]) is
used for most of the year. On cold days this is not a problem,
but when outside air temperatures rise above 55°F (13°C),
the ventilation air is cooled to meet the requirements of the
most heavily loaded lab, then reheated for all the other labs
that don’t require as much cooling.
In many detailed energy analyses of labs, cooling air and
then reheating it can easily account for 20% of annual HVAC
energy costs. Active chilled beams allow for ventilation air to
be supplied at 65°F or 70°F (18°C to 21°C). When air is sup-
plied at 70°F (21°C) and all of the cooling is accomplished in
the chilled beam’s cooling coil, reheat is completely eliminated.
In the case where 65°F (18°C) air is needed to increase the
cooling capacity of the chilled beams, small amounts of reheat
are needed in labs where cooling loads are small. Either way,
significant cooling and heat cost reductions are possible.
Replacing Fan Energy with Pump Energy
The other energy benefit of active chilled beams is that cooling
is accomplished with pumped chilled water instead of blown cold
air. Water has a volumetric heat capacity 3,500 times that of air. In
typical pump and fan arrangements, this translates into a reduction
in fan energy by a factor of seven. On an annual basis, at least half
of the cooling is accomplished by the coil in the chilled beam. The
ramp-up of air in typical lab systems does not occur during high
heat loads. Instead the pump provides chilled water into the chilled
beam as needed for cooling. Depending on the baseline reheat coil
design, there may be a small pressure drop penalty in the chilled
beam of 0.25 to 0.5 inches of static pressure (62 to 125 Pa), but this
is insignificant compared to the total fan energy of an air system
usually operating in the range of 3 in. to 8 in. (747 to 2000 Pa)
Sensible
Air
Chilled
Cooling
Diffusers
Size
Delivered
Water
Delivered
To Space
(gpm
(Assumes
At 55°F)
75°F
In room)
Standard: All
Air Diffusers
2 × 2 250 cfm at 55°F
None
5,400 Btu/h
Passive
Chilled Beam
2 × 4
0
0.5 gpm 1,200 Btu/h
Active Chilled
Beam
2 × 4
95 cfm at 68°F
1.5 gpm 4,600 Btu/h
Total Cooling
Required Air
Air Change
Air Change
Load Including
Change Rate
Rate for
Rate Driven
Lights, People,
For Safety
Cooling
By:
Building
(Air Changes
(Assumes 55°F Supply
Envelope
Per Hour)
Air and 75°F
And Equipment
Exhaust Air)
10 W/ft2
6 ACH
9.4 ACH
Cooling
15 W/ft2
6 ACH
14.1 ACH
Cooling
20 W/ft2
6 ACH
18.8 ACH
Cooling
10 W/ft2
8 ACH
9.4 ACH
Cooling
15 W/ft2
8 ACH
14.1 ACH
Cooling
20 W/ft2
8 ACH
18.8 ACH
Cooling
10 W/ft2
10 ACH
9.4 ACH
Safety
15 W/ft2
10 ACH
14.1 ACH
Cooling
20 W/ft2
10 ACH
18.8 ACH
Cooling
10 W/ft2
12 ACH
9.4 ACH
Safety
15 W/ft2
12 ACH
14.1 ACH
Cooling
20 W/ft2
12 ACH
18.8 ACH
Cooling
Table 2: Chilled beams are appropriate in labs where cooling is the
driver of air-change rates.
Table 1: Comparison of cooling delivery capacities.
Figure 3: Schematic diagram of a chilled beam system.
January 2007
ASHRAE Journal
21
of total static pressure. The small chilled
beam pressure drop provides induction,
so well over half the conditioning airflow
can be drawn from the room and directly
through the low face velocity beam coil,
rather than being brought in from outside
and driven through the entire supply sys-
tem, which includes zonal pressure control
devices, ducting, coils, filtration, and other
equipment.
Smaller Space Requirements
Chilled beams can fit in tighter spaces,
and eliminate the need for high-volume
ductwork, making them highly adaptable
to conditions where floor-to-slab height is
minimal. Beams can be mounted directly
below the ceiling slab, as no air gap is re-
quired between the beam and the ceiling.
Compared to traditional all-air systems, the
duct work reductions allowed by chilled
beam systems can translate into floor-to-
ceiling height reductions of 6 in. to 18 in.
(150 mm to 460 mm). This results in lower
building skin and structural costs.
Free Cooling & Improved Chiller Efficiency
Chilled beams require higher chilled
water temperatures to avoid condensation.
In most cases, chilled water temperatures
are in the 55°F to 60°F (13°C to 16°C)
range. These warmer temperatures enable
water-side economizer or free cooling
applications. If a chiller were dedicated
to this cooling water, the resulting chiller
efficiency improvement (compared to
a chiller running at 40°F to 45°F [4°C
to 7°C]) would be 15% to 20%. Some
chiller capacity does need to be reserved
for the lower temperature chilled water
so that dehumidification is possible on
warmer summer days. Often chillers are
laid out so that they can be controlled to
provide either temperature and, thus, back
each other up. Warmer chilled water also
allows chiller compressors to be smaller
so that the purchase cost per ton or kW
of cooling is lower and electrical support
requirements are reduced.
Potential Drawbacks and Limitations
While active chilled beams present
significant benefits, several drawbacks
and potential pitfalls exist in their use
that bear discussion and examination.
Some of the lessons learned in design-
ing with active chilled beams in labs are
highlighted next.
Noise. If too much air is pushed
through a chilled beam, the noise of
the induction nozzles can be noticeable
and become a problem. It’s best to avoid
high flows by using an adequate number
of chilled beams to reduce the required
flow per beam.
Size. Active chilled beams come in a
variety of sizes and capacities. The most
common width is 2 ft (600 mm). The
most economical length is 10 ft (2.5 m).
If these larger sizes are used, ceiling grid
coordination with lighting equipment can
become an important consideration.
High load rooms. Active chilled beams
have a maximum cooling delivery capac-
ity. Manufacturer data is well-developed
and allows the engineer to determine that
capacity and the number of units needed.
In labs where equipment loads are in the
20 W/ft2 (215 W/m2) or higher range,
their application can become impractical
because too many chilled beams would
be required. These more cooling-inten-
sive rooms frequently require different
design solutions, such as the use of fan
coils. Note that with good shading of
windows and skin design, the impact of
outdoor air conditions on the lab load can
be minimized, and equipment loads can
become the dominant factor impacting
chilled beam use, even in regions that
require high cooling.
Condensation. Condensation is a le-
gitimate concern and potential drawback
of active chilled beams. In spaces where
it’s not possible to control the humidity
of the supply or ventilation air, chilled
beams may not be an optimal design
solution. To avoid condensation, sup-
ply air dew point and room dew point
sensors are required to ensure chilled
water temperatures are maintained above
the dew point. For additional safety,
keeping a spread of 3°F to 5°F (1.6°C
to 2.7°C) between the room dew point
and the chilled water temperature will
avoid all condensation conditions. An
emergency shutoff that uses a moisture
detector mounted on a vertical section
of exposed pipe may also be a prudent
safety measure to include.
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
January 2007
Fume hood intensive rooms. For labs with a high density
of fume hoods, the benefits of active chilled beams are not as
clear. In some cases, high safety airflow rates are required,
ducts are sized already for the higher airflows, and savings from
reducing ducting are not possible. If a building has only a few
labs with a high density of fume hoods, chilled beams can still
be feasible. In a lab facility where most of the labs have a high
density of fume hoods, the main benefit of chilled beams would
be in reducing reheat, but not ducting and air handler sizing.
In cases like this, careful energy analysis will determine the
viability of chilled beam systems, which should be evaluated
alongside other four-pipe solutions.
Cost. Chilled beams are imported or custom ordered and,
therefore, carry a premium cost. Also, U.S. contractors typically
are not familiar with the technology, and may be prone to apply
a premium cost to a project that includes chilled beams. How-
ever, reduced costs of ducting and air handlers can outweigh
the high cost of chilled beams. In the next few years, we expect
that chilled beams will be manufactured in North America, that
contractors will become more familiar with technology and
products, and that costs will decrease accordingly.
Pressure drop. The induction nozzles of chilled beams do have
a pressure drop, usually in the range of 0.5 in. of static pressure
or less (125 Pa or less). If care is not taken in selecting the chilled
beams, the pressure drop can rise up to 1 in. (249 Pa). At this
point, additional required fan energy can cancel any potential sav-
ings from pumping instead of blowing cooling, although reheat
energy and construction cost savings will not be impacted.
Airflow patterns. As with any other diffuser, active chilled
beams have distinct airflow patterns, which are not unlike
linear slot diffusers. Care needs to be taken to consider these
airflow patterns and their impacts on fume hood airflow. The
active chilled beam works best when placed perpendicular to
Figure 4: Tahoe Center’s active chilled beam system.
Photo 2: Chilled beam installation at the Tahoe Center for Envi-
ronmental Sciences.
©VanceFox.com
Figure 5: Standard laboratory VAV reheat system.
January 2007
ASHRAE Journal
23
the fume hood face, preventing airflow
down the face of the hood. Ceiling grid
coordination also can be simplified.
Economization. By reducing the
outside air demand significantly, incorpo-
ration of economization does not neces-
sarily occur by default, but may require
engineering consideration. Free cooling
is highly recommended to achieve econo-
mization savings superior to a standard
air economizer. The medium temperature
water used by chilled beams is well suited
to a free cooling configuration, which
eliminates electrical chiller use when
chilled water (at 65°F [18°C)]for many
chilled beam installations) can be pro-
duced directly by a cooling tower.
Case Study: Tahoe Center
For Environmental Sciences
One of the first laboratories in the
U.S. that uses active chilled beams, the
Tahoe Center for Environmental Sci-
ences (TCES), located in Incline Village,
Nev., (HDD 7,591, CDD 100) opened
in August 2006. This 40,000 ft2 (3716
m2) research and teaching laboratory
was built for studying the Lake Tahoe
environment as a joint venture between
the University of California, Davis and
Sierra Nevada College. Ten thousand
square feet (929 m2) of the building are
dedicated to laboratory space.
The laboratory HVAC system uses ac-
tive chilled beams in all of the labs except
for two of the most cooling intensive labs,
which use fan coils for peak cooling. The
ventilation air is supplied at 68°F (20°C)
when outside air temperatures are above
68°F (20°C). The active chilled beams
use chilled water generated by a free
cooling chilled water system. The 55°F to
60°F (13°C to 16°C) chilled water is then
used to cool the labs as needed.
On cold days where outside air temper-
atures are below 55°F (13°C), outside air
is heated to 55°F (13°C) and ventilation
air is heated at each lab. When outside
air temperatures are between 55°F and
70°F (13°C and 21°C), outside air is not
treated and chilled beams provide heating
and cooling as needed.
This strategy results in no reheat energy
use. The minimum air change rates for
ventilation and safety are six air changes.
The strategy of decoupling the ventilation
system from sensible heating and cooling
requirements allowed for a 33% reduction
in the ducting and air handler sizing.
The most compelling aspect of this
project was its cost impacts. There was
a significant reduction in ducting, shafts,
and air handler capacity. Due to high cost
of the induction diffusers (they had never
been used in Nevada, and contractors and
regulatory agencies were unfamiliar with
the product) the construction cost of this
system was comparable to a standard
mechanical system (Table 3). The design
team did have difficulties with the de-
sign budget due to additional time spent
analyzing the system as compared to
standard systems. Further time was spent
explaining and justifying the design to
the owners and contractors.
Chilled beams made it possible to
eliminate reheat and reduce the HVAC
energy for the building by 57%. Several
other strategies were integrated into the
building. Some of these include: waste
heat recovery from the exhaust air; a
cogeneration system where waste heat
is reclaimed for heating outside air; a
100% free cooling chilled water system
that generates chilled water stored in
tanks in cool evening hours; and a 30 kW
photovoltaic system that covers 10% of
the electrical demand of the building.
The Tahoe lab is in a climate that does
not require as much cooling as many
other climates in the U.S. In more chal-
lenging climates (more hours of heating
and cooling) the reduction in outside air
will result in further heating and cooling
savings. In climates where more cooling
is required, savings from reheat reduction
will also be greater. Where significant
dehumidification is required, savings
from reducing reheat can be maintained
by the use of a runaround coil that pro-
vides free precooling and free reheat in
the ventilation air handler.
Future Developments
As chilled beams continue to evolve,
many new developments look promis-
ing. First, the units themselves will begin
to show more variety and flexibility in
configuration, as the basic concept of the
chilled beam can be seen more as a style of
Advertisement formerly in this space.
January 2007
ASHRAE Journal
25
design than a specific proprietary product
or technology. Second, chilled beams need
to be engineered for the higher cooling
loads typically seen in labs. If this were ac-
complished, fewer chilled beams would be
required, simplifying ceiling coordination
issues and lowering piping and component
costs. Third, active chilled beams need to
be designed with slightly different flow
patterns when used in laboratory facili-
ties. This would allow for more flexibility
and prevent interference with fume hood
airflow patterns. Fourth, and most impor-
tantly, active chilled beams need to be
manufactured in North America instead
of high cost Northern Europe. This would
result in significant cost savings and make
chilled beams affordable for many more
labs and other building types.
Conclusion
Active chilled beams have the potential
of lowering both construction costs and
energy costs in laboratory facilities. This
contradicts the “received wisdom” that
more energy-efficient buildings cost more
to build. Once this design strategy is fur-
ther refined and demonstrated effectively,
laboratory owners in the U.S. might want
to at least consider the use of active chilled
beams. As with any new technology, care
and additional design time is required
to ensure that all possible problems are
avoided. Open discussion among engineers,
contractors, and lab facility owners also
will help to speed the successful adoption
of this and several other energy-efficient
strategies that are available to designers to
lower costs and improve the performance
of laboratory facilities.
Acknowledgments
Passive and active chilled beam capaci-
ties in Table 1 were derived using software
provided by Trox USA. The TCES facility
is designed by Lundahl and Associates,
architects; Rumsey Engineers, HVAC and
plumbing design; Integrated Design Asso-
ciates, electrical design; and Dave Nelson
Associates, lighting design.
Standard System
Active Chilled
Design
Beam Design
OA Air Handler Sizing
27,000 cfm
18,000 cfm
Ductwork
37,500 lb
30,000 lb
Exhaust Fan Capacity
27,000 cfm
18,000 cfm
Cooling System Capacity
35 tons
20 tons
Floor to Ceiling Height1
9 ft
10 ft
Mechanical System2 Cost
$741,000
$722,000
1. Floor to floor height kept constant; active chilled beam allowed for ceiling to be raised 1 ft.
2. Laboratory portion of the building is 10,000 ft2 or 25% of the building. HVAC costs include laboratory systems only.
Table 3: Tahoe Center for Environmental Sciences’ approximate cost comparison of chilled
beam design vs. standard system design.
Figure 6: Tahoe
Center for Envi-
ronmental Sci-
ences’ baseline
vs. designed es-
timated annual
energy costs for
cooling, heating
and fans (based
on DOE2 mod-
els, assuming
$0.11/kWh and
$1.03/therm).
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
January 2007
T
 he United Arab Emirates (UAE) has one of the highest wet-
bulb design temperatures in the world (87°F [30.56°C]),
making it one of the most challenging places for controlling
indoor relative humidity. Around 20% of the total building
cooling load and annual energy consumption is used for the
treatment of the fresh air supply needed for ventilation. For
those reasons, we are always challenged to look for better
and more efficient ways to treat the fresh air supply.
By George J. Berbari, Member ASHRAE; Sleiman Shakkour, Member ASHRAE; & Fadi Hashem, Associate Member ASHRAE
George J. Berbari is CEO at DC PRO Engineering
in the UAE. Sleiman I. Shakkour is district energy
specialist at FVB Energy in Woodbridge, ON, Canada.
Fadi Hashem is assistant mechanical engineering
manager at DC PRO Engineering in the UAE.
In 1993 in a seminar held in the UAE,
a cooling coil with runaround coil was
presented as one possible solution. Since
then the authors have helped introduce
thousands of such systems into the local
market and demonstrated in practice the
effectiveness of this method of control-
ling the indoor relative humidity.1
Later, we discovered the double heat
recovery unit, which after investigating
thoroughly and having been convinced
of its merits, introduced one of the first
such system in the Middle East in 1999.
Since then, we have promoted the benefits
of using this method to treat the fresh air
and hundreds of units have been installed
and specified in our area. The use of this
system has resulted not only in improved
overall efficiency but also proved effec-
tive for controlling the indoor conditioned
space relative humidity.
The increased supply of outdoor air
needed for ventilation to achieve those
acceptable indoor air quality levels rec-
ommended in ANSI/ASHRAE Standard
62-1989, Ventilation for Acceptable In-
door Air Quality, significantly increases
the cooling and heating loads that the
HVAC equipment needs to handle, result-
ing in higher initial and operating system
costs. To compensate, system designers
look for innovative ways to reduce the
energy consumption associated with the
treatment of the supply of fresh air.
An analysis based on a 20-year life
About the Authors
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 49, Jan. 2006. For personal use only.
Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
January 2007
ASHRAE Journal
35
cycle for six different types of supply air-handling units was
made to evaluate the available system design options to com-
pare the impact of each method of treatment on capital costs
and energy costs. This was used to establish the individual
system merits for use as a guide when considering options for
optimizing performance.
This article offers practical design guidelines based on our
experience installing and maintaining fresh air makeup systems
that include energy recovery.
Six Fresh Air-Handling Units
The six units use different air-to-air energy transfer technolo-
gies and are used to precondition outdoor air before it is mixed
with return air from the conditioned space (Figure 1).
A. Conventional fresh air-handling unit with cooling coil
and supply fan. The cooling coil dehumidifies the air to
a constant 56°F (13.3°C) dew point, which is equivalent
to the desired indoor condition of 76°F (24.4°C) dry bulb
and 50% RH, without reheating it to a “neutral” dry-bulb
temperature.
B. Double wheel energy recovery unit with a total recovery
wheel and a sensible heat recovery wheel. This unit has
two energy transfer stages between adjacent fresh air sup-
ply duct and exhaust air duct, with air flowing at opposite
directions, creating a counterflow heat exchange arrange-
ment. In the first recovery phase, total energy exchange
combining both latent and sensible energy transfer is
achieved by virtue of a revolving enthalpy wheel (total
effectiveness = 80%) having an aluminum backbone
structure with a desiccant coating and large internal
surface area to transfer moisture and heat between the
two airstreams having different temperatures, and vapor
pressures as the driving force for energy transfer.
During the cooling season, this precools and dehu-
midifies the fresh air prior to entering the main cooling
coil, reducing the cooling load demand. The cooling
coil dehumidifies the air to a constant 56°F (13.3°C)
dew point. Leaving the cooling coil, this dehumidi-
fied fresh air enters a second sensible-only wheel
(sensible effectiveness = 70%), where it absorbs heat
from the exhaust airstream and is reheated to a neutral
air condition of 70°F (21.1°C) dry bulb. During this
last stage, by releasing heat to the supply airstream,
exhaust air is precooled prior to entering the first
enthalpy wheel, which further enhances cooling the
fresh airstream.
C. Fresh air-handling unit with total energy wheel and
runaround coils. In this unit, a total energy wheel
is placed in series with a runaround recovery coils
(sensible effectiveness = 70%) placed between supply
and exhaust air ducts. A pump circulates water that is
used as a sensible energy transfer medium between
the airstreams.
D. Fresh air-handling unit with total energy wheel and heat
pipe coils. In this unit, heat pipe coils (sensible effective-
ness = 63%) are placed between the supply and exhaust
air ducts using refrigerant as the energy transfer medium,
eliminating the need for a circulating pump.
E. Fresh air-handling unit with total energy wheel only. In
this unit, an enthalpy wheel (total effectiveness = 80%)
36
ASHRAE Journal
ashrae.org
January 2007
Fresh
Air
1 – Prefilter
2 – Bag Filter
3 – Cooling Coil
4 – Supply Fan
1
2
3
4
Treated
Fresh Air
Fresh Air-Handling Unit
Chilled Water
45°F/55°F
Fresh
Air
Bag
Filter
Purge
Air
Exhaust
Air
Return
Air
Supply
Air
Purge
Air
Total Energy
Recovery
Wheel
Optional
Variable Speed
Control
Cooling Coil
Sensible
Energy
Recovery
Wheel
2 in.
Filter
Fresh Air-Handling Unit With Double Recovery Wheels
Chilled Water
45°F/55°F
2 in.
Prefilter
Purge
Air
Exhaust
Air
Duct
Fresh
Air Duct
Total Energy
Recovery
Wheel
Optional
Variable Speed
Control
Cooling Coil
Runaround
Coil
2 in.
Filter
Fresh Air-Handling Unit With Total Energy
Recovery Wheel and Runaround Coil
Optional
Three-Way
Valve
Exhaust
Air
Fresh
Air
C
B
D
A
Total Energy
Recovery
Wheel
Optional
Variable Speed
Control
Exhaust
Air
Fresh
Air
Purge
Air
Optional Three-
Way Valve
Fresh
Air Duct
Chilled Water
45°F/55°F
Cooling Coil
Heat Pipe
2 in.
Filter
E
Chilled Water
45°F/55°F
Purge
Air
Fresh
Air
Total Energy
Recovery Wheel
Optional Variable
Speed Control
Exhaust
Air
Duct
Supply
Air
Return
Air
Supply
Air
Return
Air
Purge
Air
Exhaust
Air
Fresh
Air
2 in.
Filter
Cooling Coil With Horseshoe Heat Pipe
F
Fresh Air-Handling Unit With Total Energy
Recovery Wheel and Heat Pipe
Fresh Air-Handling Unit With Energy Wheel Only
Fresh Air-Handling Unit With Total Energy Wheel
And Horseshoe Heat Pipe
Chilled Water
45°F/55°F
Exhaust
Air
is added to precool and dehumidify the air entering the
conventional fresh air-handling unit. Again, the cooling
coil dehumidifies the air to a constant 56°F (13.3°C)
dew point, without reheating it to a “neutral” dry-bulb
temperature.
F. Fresh air-handling unit with total energy wheel and a
Figure 1: Different arrangements for fresh air-handling units.
2 in.
Prefilter
Bag
Filter
2 in.
Prefilter
Bag
Filter
2 in.
Prefilter
Bag
Filter
2 in.
Prefilter
Bag
Filter
Total Energy
Recovery Wheel
Optional Variable
Speed Control
horseshoe heat pipe wrapped around the main cooling
coil. In this arrangement, a precooling heat pipe coil
(sensible effectiveness = 54%) is placed at the inlet to
the main cooling coil to further precool the on-coil fresh
air and reheat heat pipe coil is placed at the outlet to
reheat fresh air to the desired condition.
2 in.
Filter
38
ASHRAE Journal
ashrae.org
January 2007
Outdoor Conditions
Total Energy Wheel
Cooling Coil
Sensible Wheel
Supply
Exhaust
Supply Air Sensible
Total
Supply
Exhaust
Exhaust
Air Outlet
Air Inlet
Outlet
Capacity Capacity
Air Outlet
Air Inlet
Air Outlet
Tdb
Twb
BIN
Tdb Twb
Tdb
Twb
Tdb
Twb
Ton
Ton
Tdb Twb
Tdb Twb
Tdb
Twb
°F
°F
Hours
°F
°F
°F
°F
°F
°F
°F
°F
°F
°F
°F
°F
95
87 Abu-Dhabi
68.6 65.5
62.3
58.5
56.3
56.1
11.6
25.6
70
61.3
76
63.4
62.3
58.5
94
86
Dubai
68.4 65.2
62.3
58.5
56.3
56.1
11.4
24.7
70
61.3
76
63.4
62.3
58.5
110.4
76.3
33
71.5 62.4
62.3
58.5
56.3
56.1
14.4
16.4
70
61.3
76
63.4
62.3
58.5
106.6
76.7
91
70.8 62.5
62.3
58.5
56.3
56.1
13.7
16.7
70
61.3
76
63.4
62.3
58.5
102.1
77.7
333
69.9 62.8
62.3
58.5
56.3
56.1
12.9
17.5
70
61.3
76
63.4
62.3
58.5
97.2
78.8
687
69.0 63.1
62.3
58.5
56.3
56.1
12.0
18.4
70
61.3
76
63.4
62.3
58.5
92.3
79.1
992
68.1 63.2
62.3
58.5
56.3
56.1
11.1
18.7
70
61.3
76
63.4
62.3
58.5
87.5
77.6
1,375
67.1 62.8
62.3
58.5
56.3
56.1
10.2
17.5
70
61.3
76
63.4
62.3
58.5
82.6
73.6
1,203
66.2 61.8
62.3
58.5
56.3
56.1
9.4
14.7
70
61.3
76
63.4
62.3
58.5
75.0
67.2
2,061
64.7 60.3
62.3
58.5
56.3
56.1
8.0
10.6
70
61.3
76
63.4
62.3
58.5
65.7
60.5
1,712
62.9 58.9
62.3
58.5
56.3
56.1
6.3
6.8
70
61.3
76
63.4
62.3
58.5
57.6
54.3
279
49.1
44.2
1
Total
8,767
Ton-Hours Per Year
67,026
114,193
Outdoor Conditions
Total Energy Wheel Horseshoe Heat Pipe
Cooling Coil
Horseshoe Heat Pipe
(Precooling)
(Reheating)
Supply Air
Exhaust Air
Supply Air
Supply Air
Supply Air
Outlet
Outlet
Outlet
Outlet
Sensible
Total
Outlet
Tdb
Twb
BIN
Tdb
Twb
Tdb
Twb
Tdb
Twb
Tdb
Twb
Capacity Capacity
Tdb
Twb
°F
°F
Hours
°F
°F
°F
°F
°F
°F
°F
°F
Btu/h
Btu/h
°F
°F
95
87
79.6
69.0
76.0
63.4
67.1
65.3
56.3
56.1
116,640
284,800
68.7
60.3
110.4 76.3
33
82.6
66.2
76.0
63.4
68.5
61.3
56.3
56.1
131,760
151,300
70.4
60.8
106.6 76.7
91
81.9
66.2
76.0
63.4
68.1
61.3
56.3
56.1
127,440
151,300
70.1
60.8
102.1 77.7
333
81.0
66.5
76.0
63.4
67.6
61.8
56.3
56.1
122,040
169,100
69.7
60.4
97.2 78.8
687
80.1
66.8
76.0
63.4
67.2
62.4
56.3
56.1
117,720
186,900
69.2
60.2
92.3 79.1
992
79.1
66.9
76.0
63.4
66.7
62.7
56.3
56.1
112,320
195,800
68.7
60
87.5 77.6 1,375
78.2
66.5
76.0
63.4
66.3
62.6
56.3
56.1
108,000
195,800
68.2
59.9
82.6 73.6 1,203
77.3
65.5
76.0
63.4
65.6
61.5
56.3
56.1
100,440
160,200
68
60
75.0 67.2 2,061
75.8
63.9
76.0
63.4
64.5
60.2
56.3
56.1
88,560
120,150
66.8
59.5
65.7 60.5 1,712
74.0
62.8
76.0
63.4
64.6
59.5
56.3
56.1
89,424
97,900
65.8
59.2
57.6 54.3
279
49.1 44.2
1
Total
8,767
Ton-Hours Per Year
71,155 106,243
Table 1a: Double wheel heat recovery with total energy wheel and sensible energy wheel (10,000 cfm supply/exhaust model).
Table 1b: Total energy wheel with horseshoe arrangement (10,000 cfm supply/exhaust model).
Based on these selections, and by computing the air conditions
at different sections of each unit, the annual cooling energy and
electrical energy consumption were calculated using the Abu
Dhabi bin hour data that were computed using weather data
covering a span of 10 years, which were provided by the Abu
Dhabi Ministry of Communications—Meteorological Depart-
ment for the period 1985 – 1994.
Tables 1a and 1b show an example of a calculation for the cool-
ing energy demand of the double-wheel energy recovery unit and
Cost and Energy Consumption Comparison
To compare these units and decide which is the most ad-
vantageous to use, it is necessary to consider the cost of the
equipment and its impact on the associated chiller plant cost,
and the annual energy consumption cost. For this purpose, a
10,000 cfm (4720 L/s) model was chosen for comparison, and
it was assumed that the fan brings this amount of outdoor air
for 24 hours/day, every day of the year. Different selections and
quotations were obtained from various major manufacturers.
January 2007
ASHRAE Journal
39
total energy wheel with horseshoe arrangement. Design condi-
tions are shown in the first row according to ASHRAE climatic
design conditions. Air conditions are obtained at each section of
the unit, and the total annual cooling energy consumption was
determined in that manner. It is assumed that the unit is cycled
off when the ambient temperature drops below that required for
indoor comfort conditions in accordance with ANSI/ASHRAE
Standard 55-1992, Thermal Environmental Conditions for Hu-
man Occupancy, at 76°F (24.4°C) and 50% RH.
Electrical energy was calculated taking into account the power
consumption of the supply fan, the exhaust fan, the runaround
pump, and the total energy and sensible wheel’s energy. Total
energy was calculated based on the operating hours for each
unit.
Table 2 shows a summary for the electrical energy consump-
tion calculation. Two cases were considered for the dual energy
recovery units with runaround coils and heat pipe options:
1. Face velocity through the coils 315 fpm (1.6 m/s); and
2. Face velocity through the coils 510 fpm (2.6 m/s).
Because of the large size of the energy wheel, enough cross-
sectional area is available for the coils, which helps reduce the
face velocity and consequently the energy consumption of the
fan, but for the cost of a bigger coil. Thus, these two options
were considered to study the feasibility of increasing the coil’s
size for reducing energy consumed.
Table 3 shows a summary of results for the cooling coil
design load, annual cooling energy and electrical energy
required for each unit.
Table 4 shows a comparison between the units considered.
For comparison, the cost of the air-cooled chiller plant being
considered was estimated at $1,200/ton ($341/kW), including
civil, mechanical, electrical, and utility connection costs. The
equipment costs were obtained from manufacturers’ quotations.
Electrical consumption was assumed to be 1.7 kW/ton (6 kW/
kW) for the total chilled water plant (including chillers, pumps
and auxiliaries). The electric power cost was determined based
on a flat rate of $0.0543/kWh. The total capital and operating
costs were calculated, for a 20-year period. The net present value
was determined using an 11.75% discount rate.
As shown on Table 4, the fresh air-handling unit resulted in
the highest life-cycle cost. This value was reduced by 58% when
the total energy wheel with the horseshoe heat pipe arrangement
was used, which resulted in the lowest life-cycle cost. However,
the drawback when using this unit is the difficulty of controlling
the temperature and moisture content of the supply air, which
will vary depending on the ambient conditions.
The life-cycle cost of the system with the dual energy re-
covery unit, compared closely with that having the lowest life-
cycle cost, but having the added advantage of supplying air at
constant temperature and humidity levels year-round regardless
of the outdoor conditions. This results in a better control of the
indoor humidity levels.
The higher coil face velocity resulted in an increase of the
life-cycle cost by about 8%. This lead into concluding that
exceeding a coil face velocity of 400 fpm (2 m/s) is not rec-
ommended.
Supply
Supply
Exhaust
Exhaust
Energy
Sensible Runaround
Total
Equipment
Fan
Fan
Fan
Fan
Wheel
Wheel
Coil Pump
Power
kW
kWh
kW
kWh
kWh
kWh
kWh
kWh
Outdoor Air Handling Unit
6.38
54,163
4.23
35,916
90,079
Total Energy Recovery Only
7.93
69,534
5.79
50,786
5,092
125,413
Total Energy Wheel With
Horseshoe Heat Pipe
10.29
90,181
5.79
50,786
5,092
146,060
Double Wheel Energy Recovery
8.91
78,078
7.64
66,981
5,092
5,092
155,244
Energy Recovery With Runaround
Coil (1.6 m/s Face Velocity)
8.88
77,888
7.44
65,184
5,092
2,033
150,197
Energy Recovery
With Runaround Coil
(2.6 m/s Face Velocity)
10.67
93,504
9.34
81,893
5,092
2,033
182,521
Energy Recovery
With Heat Pipe Coil
(1.6 m/s Face Velocity)
9.12
80,000
7.69
67,444
5,092
152,537
Energy Recovery
With Heat Pipe Coil
(2.6 m/s Face Velocity)
11.14
97,657
9.85
86,337
5,092
189,086
Double Wheel Energy Recovery
(Exhaust = 90% Supply Fresh Air)
8.31
72,857
6.63
58,096
5,092
5,092
141,137
Total Energy Wheel With
Horseshoe Heat Pipe
(Exhaust = 90% Supply Fresh Air)
10.29
90,181
5.25
46,040
5,092
141,314
Notes: Purge air is included. Fan static pressure includes pressure drop in wheels, cooling coil, runaround coils, heat pipe coils, filters and external pressure drop.
Table 2: Electrical consumption for 10,000 cfm model.
40
ASHRAE Journal
ashrae.org
January 2007
We noticed that Unit A (conventional fresh air-handling unit)
and Unit E (fresh air-handling unit with total-energy wheel
only) both dehumidify the outdoor air to the same dew point
as the other systems, but they deliver it cold—56.3°F (13.5°C)
dry bulb—rather than reheating it to a neutral 70°F (21.1°C).
In these two systems, this cold air is able to offset a portion of
the space sensible cooling loads.
However, many designers don’t take into consideration the
cooling effect for sizing the secondary (local) HVAC systems
nor is it used to reduce the chilling plant size. In this case, it has
no impact on the capital cost. In off peak hours, when the room
temperature condition is satisfied and the secondary system
is turned off, this cool, conditioned outdoor air may overcool
the space. At such time, the dehumidified outdoor air should
be reheated or the local HVAC equipment needs to add heat
to avoid overcooling the space. For this analysis, we decided
to list the cooling energy in the tables but to ignore its impact.
The reader may choose otherwise.
Recommendations
Based on the results and assumptions of this specific analysis:
• When no need exists for a constant supply temperature
and RH, the total energy wheel with a horseshoe heat pipe
arrangement with the lowest energy consumption costs and
capital costs can be used (supply temperature was found
to vary between 66°F and 70°F [18.9°C to 21.1°C] and
RH between 59% and 67%). The recommended spacing
between the heat pipe coils is 4.6 ft (1.4 m) for easier
cooling coil’s maintenance, although this leads to having
a slightly longer unit.
• Double energy recovery systems resulted in a better hu-
midity control with a constant fresh air supply temperature
and RH year-round regardless of fresh ambient conditions
(70°F [21°C] and 61% RH). Although costs are higher,
they are recommended for use when constant supply tem-
perature and humidity are necessary.
Of course, the results of the analysis may differ with climate,
operating hours, utility costs, and installed costs.
Design Guide for Fresh Air-Handling Unit
The following are summarized design parameters recom-
mended based on the preceding analysis and our experience
installing and maintaining these systems.
• Total energy or sensible wheel to have a maximum air face
velocity of 600 fpm (3 m/s). This limits the pressure drop,
blower power and cross leakage to modest levels.
• Heat pipe and runaround coil to have a maximum air face
velocity of 400 fpm (2 m/s):
Design
FAHU Coil
Total Coil
Additional
Additional
AHU Electric
Equipment
Condition
Cooling Capacity Cooling Energy Cooling Effect Cooling Effect Power & Exhaust
Fan Power
db/wb, °F
Tons
Ton-Hours/Year
Tons
Ton-Hours/Year
kWh/Year
Fresh Air Handling Unit
95/87
101.0
362,139
18
150,480
90,079
Total Energy Wheel Only Recovery 95/87
34.6
195,220
18
150,480
125,413
Total Energy Wheel
With Horseshoe Heat Pipe
95/87
23.7
106,243
7
64,357
146,060
Double Heat Recovery AHUs
Double Wheel Energy Recovery
95/87
25.6
114,193
5
45,831
155,244
Total Energy Wheel
And Runaround Coil
(1.6 m/s Face Velocity)
95/87
25.3
116,385
6
54,234
150,197
Total Energy Wheel
And Runaround Coil
(2.6 m/s Face Velocity)
95/87
26.2
124,014
8
63,858
182,521
Total Energy Wheel
And Heat Pipe
(1.6 m/s Face Velocity)
95/87
24.7
111,299
5
44,609
152,537
Total Energy Wheel
And Heat Pipe
(2.6 m/s Face Velocity)
95/87
25.9
121,471
7
55,609
189,086
Double Wheel Energy Recovery
(Exhaust = 90% Supply Fresh Air)
95/87
30.5
130,349
5
45,831
141,137
Total Energy Wheel
With Horseshoe Heat Pipe
(Exhaust = 90% Supply Fresh Air)
95/87
26.3
124,785
6
63,224
141,314
Notes: All above AHUs have a chilled water coil for cooling and dehumidification. Additional cooling effect is measured as: 1.08 × cfm × (76°F – Ts,o)/12,000
where Ts,o is the supply temperature entering the space.
Table 3: Comparison of different AHU types (10,000 cfm supply/exhaust model).
January 2007
ASHRAE Journal
41
 As the area defined by the wheel allows larger rectan-
gular coil area;
 Heat pipe and runaround coils typically have lower ef-
fectiveness than sensible wheel at same face velocity,
for runaround coil or heat pipe (typically eight rows or
less); and
 Life-cycle analysis justifies use of lower face velocity.
• Wheels and heat pipes should be tested and rated according
to the following:
 ANSI/ARI Standard 1060-2001, Performance Rating
of Air-to-Air Heat Exchangers for Energy Recovery
Ventilation Equipment; and
 ANSI/ASHRAE 84-1991, Method of Testing Air-to-Air
Heat Exchangers.
• Recommended maximum air duct velocity to be 1,200 fpm
(6 m/s) and total external air static pressure drop should not
exceed 1.5 in. w.g. (380 Pa) for each of the fresh air and
exhaust air ductwork. It is recommended to use the static
regain method for duct sizing.
• Recommended maintenance spacing between wheel, coils,
heat pipe and fans is 1.7 ft to 2 ft (500 to 600 mm).
• The energy wheel edges should be protected with an epoxy
coating (or equivalent) to eliminate edge corrosion.
• Proper filtration should be provided at the fresh air intake
of the wheel as well as the exhaust air intake for proper
wheel operation and for reducing the need for frequent
cleaning and maintenance.
• The wheel purge system should be field adjusted to get
the design purge air based on actual field differential air
pressure between fresh air and exhaust airstream. The
consultant or designer should specify air pressure taps
extended to the unit’s outer panel to allow measurement
of differential air pressure between upstream fresh air and
upstream exhaust air of the wheel.
• An optional speed detector with alarm function and inter-
face to the building management system is recommended
to guard against motor or belt failure.
Controls for Fresh Air-Handling Unit
Necessary Controls
• It is necessary to control the leaving air temperature
from the cooling coil to a dry-bulb temperature of 56.3°F
(13.5°C), which corresponds to the absolute humidity
level of the comfort indoor condition of 76°F (24.4°C)
and 50% RH.
• Fresh air fan motors start/stop, exhaust air fan start/stop ,
total energy wheel motor start/stop, sensible wheel motor
start/stop or runaround pump start/stop with necessary
Table 4: Capital cost and life-cycle analysis (air-cooled chiller plant).
Equipment
FAHU
Chilled
Outdoor Air
Total
Total Annual
20 Years
Cooling
Water Plant
AHU & Exhaust
Capital
Consumption
Life Cycle
Capacity
Capital Cost
Fan Capital Cost
Cost
Cost
Cost NPV
Ton
Outdoor AHU
101.0
$121,200
$15,076
$136,276
$38,354
$382,379
Total Energy Wheel Only Recovery
34.6
$41,460
$20,000
$61,460
$24,853
$223,752
Total Energy Wheel
With Horseshoe Heat Pipe
23.7
$28,440
$27,717
$56,157
$17,754
$170,806
Double Heat Recovery AHUs
Double Wheel Energy Recovery
25.6
$30,720
$26,902
$57,622
$18,988
$180,493
Total Energy Wheel
And Runaround Coil
(1.6 m/s Face Velocity)
25.3
$30,312
$27,717
$58,029
$18,916
$180,370
Total Energy Wheel
And Runaround Coil
(2.6 m/s Face Velocity)
26.2
$31,392
$26,087
$57,479
$21,377
$196,593
Total Energy Wheel
And Heat Pipe
(1.6 m/s Face Velocity)
24.7
$29,592
$33,424
$63,016
$18,573
$182,505
Total Energy Wheel
And Heat Pipe
(2.6 m/s Face Velocity)
25.9
$31,032
$29,620
$60,652
$21,499
$200,259
Double Wheel Energy Recovery
(Exhaust = 90% Supply Fresh Air)
30.5
$36,600
$26,902
$63,502
$19,714
$190,685
Total Energy Wheel
With Horseshoe Heat Pipe
(Exhaust = 90% Supply Fresh Air)
26.3
$31,560
$27,717
$59,277
$19,209
$183,478
Notes: Total consumption assumed is 1.7 kW/ton. Electricity cost considered is U.S. 5.43 cents/kWh. Air cooled chiller plant is based on $1,200/ton including
mechanical, electrical, civil and utility connections works. Discount rate for net present value calculation = 11.75%.
42
ASHRAE Journal
ashrae.org
January 2007
electric protection and allowance for local as well as remote
controls and communication.
• Ambient dew point (or grains transmitter) sensor to shut off
the cooling coil motorized valve and enthalpy wheel motor
when the ambient dew point is below 56°F (13.3°C).
Optional Control
• Should the occasional need arise to control the final leaving
supply fresh air temperature (which, if the component is
properly selected, should be achieved automatically), then
the consultant or designer can opt to control the capacity
via a variable speed drive of the sensible wheel motor, a
solenoid valve for the heat pipe and a three-way bypass
valve at the runaround coil.
• Variable speed drives for both fresh air and exhaust air can
be adopted for variable occupancy applications such as
office buildings, theaters, conference rooms, sport arenas,
restaurants and others that are possible to control via CO2
sensors located in the exhaust air ducts.
Installation and Maintenance
• Adjust the purge to actual site conditions.
• Multipass labyrinth seals or adjustable brush seals are
important elements for effective and efficient wheel opera-
tion to minimize leakage rate to a range of 0.05% to 0.2%.
Seals require field adjustment.
• Wheel media cleaning can be done annually using
vacuum or pressurized air (hot water is accepted by some
manufacturers). The wheel is designed for laminar flow
and resists plugging and accumulation of dust particles
because of the back-flushing done by the incoming and
outgoing of airstreams, which help minimize the need for
frequent wheel cleaning.
• Other wheel components requiring routine maintenance
involve bearing lubrication, motor and gear reducer
lubrication, verifying bearing bolt and sheave tight-
ness, belt condition, rotor runout and flatness, media
tightness, etc.
• Coils and heat pipe require minimum maintenance such as
scheduled cleaning and runaround pump maintenance.
References
1. Berbari, G.J. 1998. “Fresh air treatment in hot and humid cli-
mates.” ASHRAE Journal 40(10):64–70.
Bibliography
2001 ASHRAE Handbook—Fundamentals.
Selection and Pricing Software from SEMCO Inc. Heat Pipe and
SPC Inc. and Bry-Air.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
January 2007
H
VAC systems that use heat-regenerated desiccant wheels
to remove moisture can be energy-efficient alternatives to
traditional systems. Site-specific conditions and differing appli-
cation requirements must be understood and quantified before
desiccant-assisted hybrid systems can be justified on economic
grounds. Although a detailed analysis is generally required, a few
key variables drive costs and benefits. When two or more of these
key variables favor a hybrid system over a conventional system,
then a detailed analysis of the benefits vs. costs of a hybrid desic-
cant system is appropriate.
By M.H. Saidi and S. Vazirifard
A study of these key variables was
performed for different building types
in several cities in Iran. The results dem-
onstrate that hybrid systems have the
potential to compete economically with
conventional HVAC systems in Iran.
Iran has complex climatic conditions,
ranging from subtropical to subpolar. In
the summer, temperatures vary from as
high as 129.2°F (54°C) to as low as 33.8°F
(1°C) across the country. Summer design
conditions of various cities are shown in
Figure 1.1 For example, the city of Masjed-
soleiman, located in one of the southwest
provinces of the country, has a hot and dry
design point of 118°F (48°C) and 0.0081
lb/lb (8.1 g/kg). In contrast, the city of
Kangan, located in a southern province,
has an extraordinarily humid design point
of 110.5°F (43.6°C) and 0.0304 lb/lb (30.4
g/kg). This represents about 14% more
moisture than the peak dew-point design
point for Tampa, Fla., on the Gulf Coast
of the U.S., and 16% more moisture than
the peak dew-point design for the Mediter-
renean island of Mallorca, Spain.
As shown by Kasmaiee,2 evaporative
coolers cannot be used in some regions in
the summer because of the high humidity
content of the air. These regions usually
use air conditioners and packaged units
that use conventional vapor compres-
sion cooling system. Unfortunately,
some difficulties with their use occur,
including high electricity consumption
for dehumidifying the air. The air must
be cooled much more than is needed for
sensible cooling to satisfy the needed
latent cooling.
In the last decade, desiccant dehumidifi-
cation technology is becoming an alterna-
tive or supplement to conventional vapor
compression systems for cooling and air
conditioning in commercial and educa-
tional buildings. Desiccant-based systems
can be cost-effective because they use low-
grade thermal sources to remove moisture
from the air. In fact, they substitute some
M.H. Saidi is associate professor of mechanical
engineering at Sharif University of Technology,
Center of Excellence in Energy Conversion, Tehran,
Iran. S. Vazirifard is at the Tara Tarh Engineering
and Technological Company, Tehran.
About the Authors
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 49, Jan. 2006. For personal use only.
Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
January 2007
ASHRAE Journal
45
of the electrical energy needed by some type of low-grade energy
such as heat from gas heaters or boilers, solar energy, heat reclaim
coils, hot water or excess steam capacity during the summer.
A typical hybrid system combines a desiccant system with
a conventional vapor compression cooling system as shown in
Figure 2.3 Beside using less electrical energy, other benefits
include reduction in the size of the conventional system, ca-
pability of independent control of temperature and humidity,
possibility of reducing moisture content of the air below the
40°F (4°C) dew-point temperature and improving the indoor
air quality because of precise humidity control.
Hybrid Desiccant Cooling Systems
The vapor compression cycle is used in conventional cool-
ing packages to provide proper air for different places. Figure
3 shows the process of air in this system. The goal of the pro-
cess in this figure is to go from Point A to Point D, in which
air passes through a cooling coil and is cooled sensibly. This
means that it does not lose any moisture, and only its dry-bulb
temperature is lowered.
To lower its moisture content, it must be cooled to a lower
temperature to get the air to the saturation line. From that point,
it begins to lose moisture. To arrive at this point, manufacturers
typically use more rows of cooling coils, so that the last rows
will handle the latent cooling. However, often this causes air to
be cooled more than needed, so a reheat coil is used, which often
uses electricity. This extra step requires extra energy. Figure 3
shows the problem arises from the attempt to reduce latent load.
To avoid this extra energy use, desiccants can be used to remove
the latent portion of the load (the moisture load).
Hybrid desiccant systems are those systems that use desic-
cants with conventional vapor compression cycles. Figure 2
shows one common system type uses vapor compression to
remove the sensible load, and a heat-regenerated desiccant
wheel to remove the latent load, using both technologies at
their point of maximum efficiency. As shown in the literature,
when using hybrid desiccant cooling systems, the energy use is
lowered. In some situations, it has shorter periods of payback,
which make using the systems feasible.4 – 6
Conditions Favoring Hybrid Desiccant Cooling Systems
Before the application of desiccant-based hybrid systems
in a building can be justified on an economic basis, specific
conditions of the site and different applications’ requirements
must be understood.
These key variables are as follows:3
• Allowable maximum humidity level in the conditioned
space (above 50°F [10°C] dew point, the buildings are less
favored);
• High latent load fraction (above 25%);
• High fresh air ventilation requirement;
• Availability of exhaust (return) air for low-cost post-cooling
of the desiccant-dried air
• High electrical demand and high costs per kWh;
• Availability of cheap/free reactivation energy source; and
• A value to high indoor air quality.
Quantifying these key variables shows a general view of the
practicality of desiccant-based systems in any location.
Evaluating the Key Variables in Iran
To find the potential of using hybrid desiccant cooling sys-
tems in Iran, an evaluation of the key variables was done for
different parts of the country. The potential is related to two
major parameters: the building type and local climate design
conditions.
Level of Indoor Humidity
The level of allowable indoor humidity is governed by the
building type and its use. In most commercial building applica-
tions, deep drying (dew point <40°F [4°C]) is rare, although this
dew point is necessary for special places such as storage rooms
and \ some industrial applications. The recommended level of
indoor dew point for a typical office building is between 51°F
and 57°F (11°C and 14°C), while the level for libraries and
museums is between 46°F and 54°F (8°C and 12°C).
High Latent Load Fraction (>25%)
To find the buildings in which their latent load fraction is
more than 25% of the total load, an overall load estimate is
required.
A cooling load calculation consists of sensible and latent
(moisture) components. The sensible component consists of
heat gain through structural components such as walls, floors,
ceilings, etc.; windows; as well as the sensible load caused by
infiltration and ventilation, occupancy, lighting and equipment.
The latent portion of the cooling load is evaluated separately.
Its principal components are the high and constant loads from
infiltration and ventilation from outdoor air. Additionally,
smaller and intermittent latent loads occur from occupants and
from miscellaneous sources such as cooking, laundry, and bath-
ing. These miscellaneous latent loads are sometimes covered
by the outdoor air component, because most of the equipment
that could be sources of latent load have exhaust fans that vent
most of the moisture from these sources.
Considering only the outside air load, two major conditions
exist. When the latent fraction of total load is below 25%,
the sum of this load with other loads that were considered
before will constitute a sensible heat ratio of above 75%
46
ASHRAE Journal
ashrae.org
January 2007
Filter
Exhaust
(Return)
Air
Process
(Supply)
Air
Supplemental
Cooling Coils
Rotary Heat Exchanger
Post-Cooling
+
–
Exhaust
Air
Outdoor
Air
Filter
Supply Fan
Exhaust
Fan
Direct-Fired Gas
Reactivation Heater
Desiccant Wheel
Dehumidification Sector
Rotary Heat
Exchange
40°F
50°F
60°F
70°F
80°F
90°F
100°F
110°F 120°F
Dry-Bulb Temperature
0.028
0.026
0.024
0.022
0.020
0.018
0.016
0.014
0.012
0.010
0.008
0.006
0.004
0.002
0.000
Humidity Ratio, Pounds of Moisture
Per Pounds of Dry Air
Figure 1: Summer design conditions of some Iranian cities.
Figure 2: A typical hybrid system.3
Nomenclature
HS:
Sensible heat (Btu/h)
CFM:
Airflow rate
DT:
Temperature difference
(°F)
(latent load ratio of below 25%), and it would not satisfy
the above key variable. However, when it is above 25%, the
sum of two parts of load may or may not cause latent load
fractions of above 25%.
Since calculating total load of a building depends on a lot of
parameters, a graph was made to relate it only to the load of
air. In Figure 1 the following equation is used.:
x × a + (1 – x) × b $ 25%
(1)
In Figure 4, applying Equation 1, the minimum latent load
needed in relation to the total load for air load has been shown
based on two different parameters. One is the ratio of air load to
total load in the abscissa, which is shown by x in the Equation
1, and the other is specific latent load ratio of other loads. That
means loads other than the air load shown in the right side of
Figure 4 and designated by b in Equation 1.
As the density of people and/or appliances increase, the
latent load increases, and lines shift more to right and down,
requiring fresh air increases as well. Also, the people and ap-
pliances produce more latent heat, so the minimum latent load
ratio needed in air load decreases.
The result is, in the regions that air will have a fraction of
about 25% to 50% latent load, only specific buildings will
satisfy the key variable of high latent load fraction. These
buildings include those with high density of latent load sources
that need high percentage of fresh air as well. Furthermore, in
regions with more than 50% latent load of air, more buildings
will satisfy the previous key variable. But, in the region where
air latent load ratio is below 25%, there may be only a few
exceptions that may satisfy the previous key variable and can
be ignored in this consideration.
HL:
Latent heat (Btu/h)
DWLB:
Humidity ratio difference
(lb H2O/lb DA)
x:
Share of air load in total
load
a:
Share of latent air load
in total air load
b:
Share of latent load of
other loads (except air
load) to total load
40°F 60°F 80°F  100°F   120°F   140°F
Outdoor Dry-Bulb Temp.
F
E
A
G
D
B
0.015
0.01
0.005
0.0
Specific Humidty (lbm/lba)
Figure 3: Process of
air in psychrometric
chart.
As a result, considering the latent load fraction of air load
can be used to find the proper zone, including buildings with
high latent load fraction.
To determine load of outdoor air we have:8
Hs = 1.1 × cfm × DT
(2)
HL = 0.68 × 7,000 × cfm × DWLB
(3)
As approximate equations for determining sensible and latent
loads, Equations 2 and 3 can be used. Dividing the second by
the first:
HL
0.68 × 7,000
DWLB
=
×
HS
1.1
DT
(4)
To have the latent load fraction of above  25% HL
   (
> 0.25)
HS + HL
in fresh air load means HL
1
>
HS
3
there will be:
0.68 × 7,000
DWLB
1
DWLB
×
>
Þ
> 7.7 × 10–5
1.1
DT
3
DT
(5)
Choosing the comfort point in the psychrometric chart and
January 2007
ASHRAE Journal
47
drawing a line with the above slope in right-hand side of the point,
the upper zone of the line would be the zone we are seeking.
As discussed in the last part, to find the proper zones, the line
of 50% latent load in fresh air load must be found. To find the
proper zone for the above variable, the slope of the dividing
line has been found in the same way as previously done for the
line of 25%. The slopes are:
To have more than 50% latent load in fresh air load:
0.68 × 7,000
DWLB
DWLB
×
> 1 Þ
> 2.3 × 10–4
1.1
DT
DT
(6)
Specifying these lines, the psychrometric chart has been
divided into three different zones as shown in Figure 5 and as
specified below:
Zone 1: Regions that most of the buildings even with lower in-
ternal latent loads have total latent load fractions of above 25%;
Zone 2: Regions in which only buildings with high internal
latent load fractions will have more than 25% latent load frac-
tion of the total load; and
Zone 3: Regions in which buildings rarely can be found with
latent load fractions of more than 25%, and can be estimated
as non-satisfying region.
By compiling the psychrometric of Figure 5 with Figure 1,
the regions of Iran that satisfy the key variable of high latent
load fraction are chosen (Figure 6).
Fresh Air Intake
The percentage of fresh air to total supply air basically de-
pends on building type. As a general rule, in buildings where the
density of people is high, more fresh air must be used. Also, in
places where more contaminants are in the room, such as smok-
ing areas or appliance areas, the need for fresh air increases.
Some commercial buildings (schools, hospitals, restaurants,
and retail establishments) require considerable fresh air intake
(greater than 20%).10 Furthermore, one typical building that
needs significant fresh air are mosques, where during prayer
times, a significant number of people are present, and each one
needs at least a minimum quantity of 15 cfm fresh air.10
Availability of Exhaust (Return) Air for Post-Cooling
Due to the high temperature of air that has passed over the
desiccant, exhaust (return) air still may be used to cool the supply
2.8
2.4
2.0
1.6
1.2
0.8
0.4
0.0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1.0
Ratio of Air Load to Total Load
0.00
0.05
0.10
0.15
0.20
0.25
Min. Latent Load Ratio
Needed in Air Load
Figure 4: Minimum latent load ratio needed in air load for specific
latent load ratio in other loads.
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
January 2007
air and so recover a part of sensible cooling energy needed. In
the previously mentioned buildings where fresh air requirements
are high (greater than 20%), desiccant-based systems using a
combination of fresh and exhaust air can be more cost-effective
than others. Although in some buildings such as those with large
smoking areas, using exhaust air may not be easy due to the high
contaminant content of the air, and so the exhaust air cannot be
used for sensible heat recovery. In fact, this situation occurs for
some of the buildings that have high fresh air ratios.
Demand and Energy Costs
In Iran, as with countries that have hot summers in most areas,
a high demand exists for electricity in summer. The summer
electricity tariff is about 20% more than rest of the year in
Iran.11Also, the demand for gas use is low in this season.
Oil and natural gas are the major sources of primary energy
in Iran. Unlike countries where only a small part of electrical
energy is natural gas fired (18% for the U.S), about three-
quarters or more of the electric power is natural gas fired in
Iran. The known reserves of Iran are about 1.25 quadrillion
ft3 (35.4 trillion m3), which account for 16% of the world’s
total known resources.12 When converting natural gas energy
to electrical energy, a high portion of it is lost, so substitut-
ing some electrical energy with natural gas can make a big
difference in Iran.
The prices of natural gas and electrical energy in Iran are
much lower than countries such as the U.S. For example, the
price of 35 ft3 (1 m3) of natural gas has been $0.015 in Iran13 but
about $0.35 in the U.S.14 That is about 23 times lower for Iran.
Also, one kWh of electrical energy price has been $0.924 in the
U.S.15 However, it is $0.163 in Iran,16 which is about 5.6 times
lower in Iran. Although both prices are lower in Iran, natural
gas prices are much less than electrical energy prices.
Availability of Cheap/Free Reactivation Energy Source
This variable depends on the real conditions of the working
of the building’s system. If there is a source of cheap or free
energy, such as waste heat of condensers, engines, or gas tur-
bines, it can be used to regenerate the desiccants at low cost.
40°F
50°F
60°F
70°F
80°F
90°F
100°F 110°F
Dry-Bulb Temperature
0.028
0.026
0.024
0.022
0.020
0.018
0.016
0.014
0.012
0.010
0.008
0.006
0.004
0.002
0.000
Humidity Ratio, Pounds of Moisture
Per Pounds of Dry Air
40°F
50°F
60°F
70°F
80°F
90°F
100°F 110°F
Dry-Bulb Temperature
0.028
0.026
0.024
0.022
0.020
0.018
0.016
0.014
0.012
0.010
0.008
0.006
0.004
0.002
0.000
Humidity Ratio, Pounds of Moisture
Per Pounds of Dry Air
Figure 5: Different zones for latent load fraction of exchange air.
Figure 6: Cities in Zones 1, 2 and 3.
40°F
50°F
60°F
70°F
80°F
90°F
100°F 110°F
Dry-Bulb Temperature
0.028
0.026
0.024
0.022
0.020
0.018
0.016
0.014
0.012
0.010
0.008
0.006
0.004
0.002
0.000
Humidity Ratio, Pounds of Moisture
Per Pounds of Dry Air
Figure 7: Selected cities of three zones.
Also, sometimes necessary heat sources can be used for the
rest of the year for other purposes such as boilers. It can be
estimated that a system of heating used during the cold season
also can be used for providing cheap reactivation energy and
satisfy the related key variable. Kasmaiee 2 has shown that a
region mostly in south of Iran, located at the north of Persian
Gulf and Oman Sea, does not need heating during the cold
season. The heating appliances typically used in the winter are
used for cooling.
Indoor Air Quality
Indoor air quality is difficult to quantify in terms of economic
benefit, but is essential for many buildings (e.g., hospitals and
nursing homes). Desiccant-based systems improve indoor air
quality because they precisely control moisture levels. Where
conventional systems are used in humid climates, there is po-
tential for microbiological growth in the ducts and condensate
drain pans because of inadequate moisture removal. This is
not a problem for a desiccant-based system because there is
typically little water on a post-desiccant cooling coil or, sub-
sequently, in the drain pan and the air-distribution ducts. As
a result, special buildings that need a specific level of indoor
humidity, such as hotels and hospitals, satisfy the key variable
of indoor air quality.
January 2007
ASHRAE Journal
49
No.
City
Dry-Bulb Temp.
Humidity Ratio
Total Coil Load
Sensible Coil Load
LHR
1
Bandarabas
105.0°F
0.02677 lb/lb
28.1 tons
14.4 tons
48.75%
2
Rasht
89.5°F
0.01841 lb/lb
19.1 tons
11.0 tons
42.41%
3
Ramsar
85.0°F
0.01730 lb/lb
17.4 tons
10.1 tons
41.95%
4
Ahwaz
115.5°F
0.01623 lb/lb
22.9 tons
16.0 tons
30.13%
5
Ardebil
85.5°F
0.01364 lb/lb
13.1 tons
9.2 tons
29.77%
6
Maraghe
94.0°F
0.01489 lb/lb
15.5 tons
10.9 tons
29.68%
7
Khoramshahr
109.5°F
0.01355 lb/lb
20.4 tons
15.1 tons
25.98%
8
Garmsar
102.0°F
0.01267 lb/lb
16.7 tons
12.7 tons
23.95%
9
Tabas
112.0°F
0.01113 lb/lb
18.6 tons
15.3 tons
17.74%
10
Khash
101.5°F
0.00990 lb/lb
14.3 tons
12.3 tons
13.99%
11
Ghom
104.0°F
0.00897 lb/lb
14.9 tons
13.1 tons
12.08%
12
Tabriz
93.0°F
0.00896 lb/lb
12.6 tons
11.2 tons
11.11%
Table 1: Results of load calculations for restaurant buildings in selected cities of three zones.
Results
A study about using hybrid desiccant cooling system was
done using some key variables, and then using each variable
for a selection of some types of buildings and/or some. By
compiling all of them, we can conclude:
• Industrial applications that need low dew points have a
high potential of using this system, and sometimes the
dew point is low enough that the decision does not need
any detailed examination;
• In some commercial or institutional buildings that need special
levels of indoor air humidity level or need special indoor air
quality, use of these systems may be economical;
• Crowded buildings such as schools, restaurants, hospitals,
mosques, etc., which are located in hot, semi-humid Region
2 are good candidates, although firm decision-making
needs more detailed analysis.
• In the cities of highly humid Region 1, nearly any building
that requires air conditioning is an excellent candidate for a
desiccant-assisted system. In particular, those which have
a high ventilation load requirement have a high potential
for benefits from a desiccant-assisted system.
To check these zones, complete calculations were made for
some building types. As an example, a typical layout has been
prepared for a restaurant building consistent with the typical
architectural standards. It has been modeled and its total loads
calculated with conventional HVAC engineering software for
some Iranian cities. The results show consistency of the selected
zones with the calculated latent load fractions. The results for
some of the cities are shown in Figure 7 and Table 1.
The internal loads of the building consist of people, over-
head lighting and kitchen appliances having about 6.2 tons (22
kW) of sensible refrigeration and 2.4 tons (8.5 kW) of latent
refrigeration. The selected building has about 28% latent load
in internal loads, which by taking into account the structure and
window’s loads, it will go below 25% as specified before. Load
calculating results of Table 1 show that the building satisfies
the key variables in Zones 1 and 2 and does not satisfy the key
variables in Zone 3, which confirms the mentioned results.
Conclusions
This article considers the possibility of using hybrid desic-
cant cooling systems instead of conventional vapor compres-
sion cooling systems through some key variables. These key
variables can determine if a special building in an area needs
a more detailed consideration.
Based on the information presented here, it appears that a
high potential exists for using hybrid desiccant systems in Iran,
suggesting opportunities for importing the technology, or for
development of equipment locally.
References
1. Iran Management and Programming Organization. 2003. “Design
Conditions.”
2. Kasmaiee, M. 1990. “Climatic Classification of Iran for Housing and
Residential Environments.” Building and Housing Research Center, Iran.
3. www.wbdg.org/ccb/COOL/femp\_ta.pdf.
4. Mazzei, P., F. Minichiello, D. Palma. 2002. “Desiccant HVAC
systems for commercial buildings.” Journal of Applied Thermal En-
gineering, 22:545–560.
5. B.S. Davanagere, Sherif, S.A., and Goswami, D.Y. 1999. “A
feasibility study of a solar desiccant air conditioning system—Part II:
transient simulation and economics.” International Journal of Energy
Research, 23:103 – 116.
6. Parsons, B.K., A.A. Pesaran, D. Gharathan, B. Shelpuk. 1989. “Im-
proving gas-fired heat pump capacity and performance by adding a desic-
cant dehumidification subsystem.” ASHRAE Transactions, 95:835–844.
7. 2001 ASHRAE Handbook—HVAC Applications, chap. 29.
8. Carrier Corporation. 1965. Handbook of Air Conditioning System
Design. New York: McGraw-Hill.
9. 2001 ASHRAE Handbook—HVAC Applications, chap.26.
10. ANSI/ASHRAE Standard 62-1989, Ventilation for Acceptable
Indoor Air Quality.
11. http://tarefe.tavanir.org.ir/.
12. Hessari, F.A. 2005. “Sectoral energy consumption in Iran.”
Journal of Renewable & Sustainable Energy Reviews, 9:203–214.
13.http://mgd.nigc.ir/MGD2/Default.aspx?PID=307.
14. U.S. Energy Administration. Natural Gas Data. www.eia.doe.
gov/oil\_gas/natural\_gas/info\_glance/natural\_gas.html.
15. U.S. Energy Administration. Electricity Data. www.eia.doe.
gov/fuelelectric.html.
16. Tavanir, Iran Power Generation, Transmission and Distribution
Management. www.tavanir.org.ir.
50
ASHRAE Journal
ashrae.org
January 2007
Figure 1: Typical phosphoric-acid fuel cell.5
e –
e –
Hydrogen
Flow Field
Anode
Current
Collector
Anode
Backing
MEA
Hydrogen Outlet
Cathode
Backing
Electrons
Protons
Cathode
Current
Collector
Water & Air
Air (Oxygen)
Flow Field
W
hen used in distributed generation (DG) applica-­
tions, fuel cells have the potential to save energy and
reduce emissions, and their inherent fuel-­flexibility
also could help address energy shortage issues through energy
diversity.1,2 In addition, fuel cells have the potential to be
quieter, more reliable, and have lower maintenance costs than
most technologies used for DG.
This is the third in a series of articles on fuel cells for DG
applications. It addresses phosphoric-acid fuel cells (PAFCs).
Earlier articles addressed polymer elec-­
trolyte membrane (PEM) fuel cells3 and
solid-oxide fuel cells.4
Characteristics and Status
PAFCs use phosphoric acid as the
electrolyte, contained within a ceramic
matrix such as silicon carbide (Figure
1). PAFCs can operate at temperatures
up to 220°C (430°F),5 and consequently,
are less sensitive to carbon monoxide
poisoning compared to PEM fuel cells.
This simplifies fuel processing, i.e.,
the conversion of hydrocarbon fuels
such as natural gas to hydrogen-rich
fuel, although sulfur still must be removed from the fuel. The
operating temperature range is low enough to allow use of
moderately priced high-temperature materials for packaging
and the balance of plant.5 In contrast, solid-oxide fuel cells
require higher temperatures, a key factor that has impeded
their development.
PAFC technology has the most extensive track record for
operational experience of any of the fuel-cell technologies, with
more than 300 systems (mostly 100 kW to 200 kW) installed
worldwide (in more than 15 countries, with most in Japan and
the U.S.).6 Individual units have operated for up to 65,000 hours,
and the installed base of PAFCs have logged more than 7 million
operating hours with an average availability surpassing 95%.6
A key attribute is excellent load-following capability (i.e., quick
response to changing loads).
Manufacturer/developer interest in PAFC decreased between
2002 and 2004 because of:
• Concern that PAFC inherently costs more than alternative
fuel cell technologies being developed;
• Limited potential for increasing electric generation ef-­
ficiencies to levels needed for widespread use in DG
applications; and
• Concerns about reliability and PAFC life associated with
the liquid electrolyte.
Recent renewed interest in PAFC can be attributed in part to:
• Some competing fuel cell technologies have not yet dem-­
onstrated cost and performance consistent with widespread
use in DG applications; and
• Increased niche-market interest in fuel cells in the 100 to
1000 kW range for DG applications.
One manufacturer has announced
plans to reintroduce an updated 400 kW
PAFC product with competitive life-
cycle costs.7 Another manufacturer has
developed a third-generation 100 kW
unit for the Japanese market.8
Energy and Emissions
Typical PAFC electric generation
efficiencies range from 32% to 36%
(higher heating value, corresponding
to 35% to 40% lower heating value).6,8
Studies suggest that electric generation
efficiencies in this range can provide
significant energy savings when used in combined heat and
power (CHP) systems.9
As is characteristic of all fuel cell technologies, PAFC will
realize even more dramatic reduction in emissions, with roughly
order-of-magnitude reductions in both SO2 and NOx emissions
compared to the current national average generation mix.
Cost Challenges
As mentioned earlier, one manufacturer announced that it will
introduce a reengineered PAFC. The manufacturer anticipates an
installed cost of $2,000/kW, 10-year life, competitive operating
costs (considering projected increases in fuel prices and credits
for CHP systems), and product availability by about 2009.7 The
lower capital cost (relative to the previous design) results from
the development of less costly materials (i.e., interconnect plates),
higher power densities, and optimization of stack/system size.
Promising DG Applications
PAFC is suitable for DG and CHP applications of at least 100
kW (appropriate for medium to large commercial buildings). As
such, it is well suited for nearer-term commercial building DG
Using Phosphoric-Acid Fuel Cells
For Distributed Generation
By Eric Carlson; Robert Zogg, P.E., Member ASHRAE; Suresh Sriramulu, Ph.D.;
Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D.; Member ASHRAE
© 2006, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. (www.ashrae.org). Published in ASHRAE Journal Vol. 49, Jan. 2006. For personal use only.
Additional reproduction, distribution, or transmission in either print or digital form is not permitted without ASHRAE’s prior written permission.
January 2007
ASHRAE Journal
51
and CHP applications, especially for building owners/operators
interested in achieving low emissions levels that lie beyond the
reach of conventional technologies.
References
1. Zogg, R., K. Roth, and J. Brodrick. 2005. “Using CHP systems in com-­
mercial buildings.” ASHRAE Journal 47(9):33 – 35.
2. Zogg, R., K. Roth, and J. Brodrick. 2005. “Combined heat and power for
residences.” ASHRAE Journal 47(7):142 – 143.
3. Lasher, S., et al. 2006. “PEM fuel cells for distributed generation.”
ASHRAE Journal 48(11):45 – 48.
4. Zogg, R., et al. 2006. “Using solid-oxide fuel cells for distributed genera-­
tion.” ASHRAE Journal 48(12):116 – 118.
5. EG&G Technical Services. 2004. Fuel Cell Handbook (Seventh Edition).
http://tinyurl.com/yx8m7a.
6. TIAX. 2005. “Technology Review and Assessment of Distributed Energy
Advertisement formerly in this space.
Resources: Distributed Generation.” Prepared for the Electric Power Research
Institute (EPRI). Product ID 053828.
7. Isom, J. and D. Paul. 2006. “The PureCell™ Fuel Cell Powerplant—A
Superior Cogeneration Solution from UTC Power.” 2006 Fuel Cell Seminar.
8. Tagishi, M., et al. 2006. “Current Status and Future Prospect of PAFC
Power System.” 2006 Fuel Cell Seminar.
9. Arthur D. Little Inc. 2002. “Cooling, Heating and Power (CHP) for Com-­
mercial Buildings Benefits Analysis.” Final Report by Arthur D. Little to the
U.S. Department of Energy. http://tinyurl.com/suzq2.
Eric Carlson and Suresh Sriramulu, Ph.D., are principals with
TIAX LLC, Cambridge, Mass. Robert Zogg, P.E., and Kurt Roth,
Ph.D., are associate principals with TIAX. James Brodrick, Ph.D.,
is a project manager with the Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
14
ASHRAE Journal
ashrae.org
February 2007
A
s defined by ANSI/ASHRAE Standard 55-2004, Thermal
 Environmental Conditions for Human Occupancy, thermal comfort
is “that condition of mind which expresses satisfaction with the thermal
environment and is assessed by subjective evaluation.” In the discus-
sion that follows, I address several aspects of this definition, namely,
the thermal environment itself, subjective evaluation, the condition
of mind—this usually being in the domain of the psychologist and
includes satisfaction, acceptance, pleasantness and the plethora of
other emotional responses. Much of the material that follows is based
on almost 40 years of research concerning thermal comfort.
By Frederick H. Rohles Jr., Ph.D., Fellow/Life Member ASHRAE
In the context of this definition, the
thermal environment is considered to
contain six variables: dry-bulb tem-
perature; relative humidity; mean radiant
temperature; air movement; and (when
people are involved) physical activity
(metabolism) and clothing. Prominent by
their omission from this list is time (expo-
sure duration), time of day, time of year,
adaptation, age, gender, mental activity,
preference and past experience.
Subjective Measurement
The other item in the definition is subjec-
tive measurement. This usually takes the
Temperature
& Temperament
A Psychologist Looks at Comfort
About the Author
Frederick H. Rohles Jr., Ph.D., is professor
emeritus at Kansas State University, Manhattan,
Kan. He is a past member of Standing Standard
Project Committee 55.
The following article was published in ASHRAE Journal, February 2007. © Copyright 2007 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
February 2007
ASHRAE Journal
15
form of a rating scale. When the results of the Kansas State Uni-
versity (KSU) study1 involving 1,600 subjects were presented, the
scale that was used was questioned. It involved seven categories:
1-cold, 2-cool, 3-slightly cool, 4-comfortable, 5-slightly warm, 6-
warm, and 7-hot. Could this scale measure both a thermal sensation
and comfort? To address this question in subsequent research, two
scales were used. The result was a semantic differential scale that
is presented in Table 1. I hasten to add that this scale is presented
only as an example of a scale that has been used to assess thermal
comfort. It is not suggested as a final and definitive instrument.
Currently, ASHRAE uses a single scale with the categories
–3 cold, –2 cool, –1 slightly cool, 0 neutral, +1 slightly warm,
+2 warm, and +3 hot. Comfort is not measured directly; in-
stead it is assumed that votes of –3 cold, –2 cool, +3 hot, and
+2 warm represent discomfort with the remaining choices of
–1 slightly cool, 0 neutral, and +1 slightly warm being in the
domain of comfort. I have a problem with this. Why not use a
separate ballot or better still, change the verbiage. Moreover,
by fractionating the votes into tenths, which has been done on
occasion, we not only have a seven-category scale, but one that
is considerably larger.
Evaluation of the thermal environment is incorporated in a
recent scale designed to measure the acceptability of the work-
place. It addresses the acoustics, air quality, lighting and thermal
Figure 1: This shows the results of a survey given to 136
subjects asked to indicate a comfortable temperature from a
random list of 40 temperatures ranging in two degree incre-
ments from 32°F to 110°F (0°C to 43°C). The number of
temperatures selected as comfortable by the 136 subjects is
listed diagonally across the top of the chart, i.e., 11 subjects
selected three temperatures as comfortable; 32 subjects
selected five temperatures as comfortable, 40 subjects
selected seven temperatures as comfortable, etc.
The first number listed down the shaded diagonal line from
these 40 subjects is 13. This is the number of subjects who had
a group of temperatures or an “envelope of comfortable tem-
peratures” ranging from 72°F (22°C)
as shown on the left side of the hori-
zontal shaded line to 78°F (26°C) as
shown by the lower half of the ver-
tical shaded line. Continuing down
the diagonal line we find that there
were 13 additional subjects and they
had an “envelope” of temperatures
ranging from 70°F to 76°F (21°C to
24°C); and continuing down the di-
agonal, 11 subjects had an envelope
ranging from 68°F to 74°F (20°C to
23°C). Examining the right side of
the shaded horizontal shaded line is
the number 25, which is the number
of subjects who listed 72°F (22°C)
as the lower limit of their comfort
envelope, and examining the upper
half of the vertical shaded line we
find that 28 of the subjects indicated
that 78°F (26°C) was the upper limit
of their comfort envelope.
If we consider the “modal” fre-
quencies, the temperatures with
the greatest number of responses,
we find the “Lower Comfort Lim-
it” temperature with a frequency of
43 subjects to be 68°F (20°C) and
the “Upper Comfort Limit “ temperature with a frequency
of 32 subjects to be 76°F (24°C). Thus, we conclude that for
comfort most people, the modal number, would fall within
an “envelope” whose temperatures range from 68°F to 76°F
(20°C to 24°C), inclusive. Moreover, this nine temperature
envelope would take care of variations in activity, clothing,
age, and other factors. (Along with the mean and median, as
measures of central tendency, the mode is the value having
the highest frequency. For example if you have a shoe store
the mean shoe size would be of little use; the shoe size called
for most often, the modal size, would be what you need; thus
the modal temperature for comfort is our concern.)
16
ASHRAE Journal
ashrae.org
February 2007
aspects of the environment. As such, it represents a more com-
plete view of the environment instead of just the thermal aspect
and replaces the term comfort with acceptability.2
Condition of Mind
Many of you who have heard me speak on thermal comfort
will recall my saying, “All of us have a range of temperatures
that we deem as comfortable; now jot this down: the lowest to
the highest—the whole range.” I then ask for a show of hands
of the people for whom 72°F (22°C) falls within their range.
The result never fails. About 93% percent of the adults who
participated in this exercise raise their hands.
I also asked this question to a large group of people who
attended a seminar I conducted in Japan, and they gave the
same response—22°C (72°F). Equally interesting and cer-
tainly more than a coincidence, Chrysler’s 1995 New Yorker
Owner’s Manual states that “72 degrees is the recommended
setting on the thermostat for maximum comfort for the aver-
age person, however, this may vary.” Perhaps, Chrysler was
reading our stuff.
But it is this “stuff ” that dictates, yes, even controls much
of our behavior. It is this stuff that governs our well-being and
health. And, it is this stuff that makes us alike or different from
one another. We call this environmental preference, and it is
based on value judgments. For example, will this temperature
make me comfortable? Will this background music make my
dinner more enjoyable? Or will the brightness of this lighting
enable me to do my job better? The responses to these and
similar questions are value judgments and are learned through
past experience. They are influenced by our background and
social-economic level and age is an important catalyst.
As evidence, in a study Kansas State University did on
temperature preference, we found that college students (mean
age, 20 years) prefer a temperature of 72°F (22°C) for comfort,
middle age subjects (mean age, 44 years) prefer 74°F (23°C)
for comfort, and seniors (mean age, 75 years) like their environ-
ment at 76°F (24°C). Relevant to this is the following: “....if
people say they like something or show by their behavior that
they prefer it, this value should be fed into the design process
even though it cannot be proven that it makes a difference on
a profit or loss statement or academic record.”3
As profound as this statement may be, the measurement of
environmental preference is difficult. The results of one study are
presented in Figure 1. They suggest a group of temperatures that
is judged as comfortable by most of the subjects, or what I call
a modal comfort envelope. These include temperatures ranging
from 68°F to 76°F (20°C to 24°C) inclusive and takes into ac-
count variations in activity, clothing, age, and other factors.
One rather subtle aspect of personal preference and one that
affects our satisfaction with the surroundings is the ability
of the individual to control his or her environment. Consider
this anecdote based on actual observation: a widow living in
a low-income housing facility for the elderly has just gotten
out of bed. She has eased into her slippers and robe and is
about to set her thermostat. But what if she has a lousy ther-
mostat? What if she has an inferior heating system? What if the
thermostat is misplaced on the wall or even in the apartment
itself? If any of these possibilities occur, she takes control
and in doing so, ignores the degrees scale on the thermostat
and sets the dial on the temperature where she knows she has
been comfortable in the past. In short, she was in control; she
was calling her own shots.
A study done in the late 1970s by Kansas State University is
relevant to this and involves the importance that the knowledge
of the temperature contributes to our feelings of comfort and
acceptability. At the outset we were asked to evaluate the com-
fort-producing features of a small 200 W heater that attached
to the modesty panel of a desk. We used the usual protocol and
procedures and exposed our subjects who were in a secretarial
pool to 65°F (18°C) for two hours with and without the heat-
ers. Much to our surprise, not to mention that of the heater
manufacturer, we found that the level of comfort as measured
by subjective ballots was the same whether the heater was on
or not. When we desperately searched for a logical explanation,
three possibilities surfaced: 1) the tests were conducted in the
summer and the 65°F (18°C) probably felt good regardless of
the heater; 2) a wooden desk was used, which would not conduct
the heat as well as a metal one; and 3) the subjects were not
informed that the heater was operating.
As a result, and in an attempt to address these factors, the
tests were repeated in the winter using metal desks and three
groups of secretaries as subjects. For one of the groups, the
Comfortable
9
8
7
6
5
4
3
2
1
Uncomfortable
Bad Temperature
1
2
3
4
5
6
7
8
9
Good Temperature
Pleasant
9
8
7
6
5
4
3
2
1
Unpleasant
Unacceptable
1
2
3
4
5
6
7
8
9
Acceptable
Uncomfortable
1
2
3
4
5
6
7
8
9
Comfortable
Temperature
Temperature
Satisfied
9
8
7
6
5
4
3
2
1
Dissatisfied
Table 1: Semantic differential scale for measuring thermal comfort. Numbers in the cells are the values assigned to the ratings; loadings
are as follows: comfortable – uncomfortable, 0.555; bad temperature – good temperature, 0.693; pleasant – unpleasant, 0.628; unaccept-
able – acceptable, 0.521; uncomfortable temperature – comfortable temperature, 0.726; satisfied – dissatisfied, 0.568; the sum of the load-
ings = 3.691. Thermal comfort is determined by the following formula: Thermal Comfort (%) = {S (rating × loading) – 3.691} 3.387. The
loadings were derived by factor analysis.
18
ASHRAE Journal
ashrae.org
February 2007
Editor’s note: As we were going to press, The Topeka Capital-Journal
published an article about our author’s career. We decided we should
share it with ASHRAE Journal readers.
By Jan Biles, The Topeka Capital-Journal
MANHATTAN, Kan.—In Fred Rohles’ study in his Manhattan home
hangs a large portrait of Ham, the chimpanzee who was strapped
into a Mercury space capsule and launched into space on Jan. 31,
1961, four months before astronaut Alan Shepard made his historic
space flight on May 5, 1961.
Rohles, 85, an emeritus professor at Kansas State University, was
among the men who trained Ham at the Aeromedical Research Labora-
tory at Holloman Air Force Base in New Mexico prior to his flight.
“The Russians had put up a dog,” he said,
referring to Laika, who orbited the Earth
