aboard Sputnik II on Nov. 3, 1957. “I had
worked with monkeys but never chimps. Ham
was in a ballistic shot -- up and down -- that
was weightless for a very short time.”
Rohles also trained Enos, a chimp who was
launched into space in a Mercury capsule on
Sept. 13, 1961, to make the first U.S. orbital
animal flight. Enos was supposed to make
three orbits around the Earth but was brought
back after the second orbit because the space-
craft was getting overheated, he said.
Enos’ trip was the precursor of the first U.S. manned orbital mis-
sion, which sent astronaut John Glenn into space on Feb. 20, 1962,
to successfully make three orbits around the Earth.
At that time, the United States was entrenched in the “space race”
to land a man on the moon, as directed by President Kennedy, who
Rohles met during a briefing in June 1963 at Holloman. Also at the
briefing was Vice President Lyndon Johnson.
“We opened up areas that had never been done before,” Rohles
said of the research he and others did in the early days of the space
program.
Rohles, who was born in Chicago and grew up in nearby Evan-
ston, Ill., earned a degree in personnel management in 1942 from
Roosevelt University in Chicago. He enlisted in the U.S. Air Force
that year and spent the next 22 years as an Air Force officer and
psychologist doing research in aviation, engineering psychology and
aerospace medicine at major aeromedical research laboratories
throughout the United States, including the School of Aerospace
Medicine at Randolph Air Force Base near San Antonio and the
Arctic Aeromedical Laboratory in Fairbanks, Alaska.
He earned a master’s degree in experimental psychology
and a Ph.D. in experimental psychology from the University
of Texas in 1950 and 1956, respectively. He returned to the
School of Aerospace Medicine to lead its experimental psychol-
ogy department and then was transferred to the U.S. Air Force
Aeromedical Laboratory at Wright-Patterson Air Force Base in
Dayton, Ohio.
“This is where I got in the space business. I headed the unusual
environment department,” he said, explaining how he and his col-
leagues developed a model and equipment for measuring behavior
of mice during space flight while there.
He was appointed to the Joint Armed Services Biosatellite Coor-
dination Committee, and while with this group presented a paper
in 1958 at the annual American Astronautical Society meeting that
stressed both behavioral and physiological measurements needed
to be documented when animals were sent into space to obtain a
complete assessment of the effects of the space environment.
Shortly after this, he and his entire section were transferred to
Holloman Air Force Base in New Mexico to
set up a facility for measuring animal perfor-
mance during space flight. The base had a
sizable colony of chimpanzees.
He and his team developed performance
programs and restraint systems for the ani-
mals, including feeders and watering devices
that could be operated in weightlessness. He
also compiled a much-needed topical bibliog-
raphy on all aspects of the chimpanzee.
Rohles said he retired as a lieutenant
colonel on Oct. 31, 1963, and the next day
started working at K-State’s Institute for En-
vironmental Research with a joint faculty appointment in psychology
and mechanical engineering. In 1973, he was named director for the
Institute for Environmental Research at K-State.
“We had chimps here for a couple of years,” he said. “We had
two chimps here on loan from the Delta Regional Primate Center
in New Orleans.”
His research, he said, centered on the concept of “middleness”
and whether chimps could determine what item was in the middle
of a series of objects. One of his studies was filmed and is on deposit
at the Psychological Film Institute at Pennsylvania State University.
“Then I got out of the monkey business because I didn’t feel we
could adequately take care of them,” he said. “And I got into the
people business.”
The American Society of Heating, Refrigerating and Air Condition-
ing had donated an environmental chamber to the university, which
became the heart of the Institute for Environmental Research.
“We worked to develop a standard for human thermal comfort,”
he said, adding that he also worked with the Ford Motor Co. to
evaluate its automotive air conditioning system and did research on
environmental ergonomics.
Rohles, who retired from K-State in 1986, has authored more than
150 technical papers and is the recipient of the Raymond F. Longacre
Award for psychological and psychiatric aspects of aviation medicine
and ASHRAE’s Holladay Distinguished Fellow Award.
Rohles Trained the Chimps
For Historic Space Flights
heaters were turned on and we told the subjects about it. “Put
your hand here,” we said. “You can feel that the heater is on,
and you can see by this red light that there is power to the
heater.” For the second group, the heater was turned on but
the subjects were not informed. For the third group, neither
heater nor explanation was provided. Needless to say, the
Rohles holds a photograph of Ham, a
chimpanzee he helped train for NASA.
The Topeka Capital-Journal
20
ASHRAE Journal
ashrae.org
February 2007
5.2
5.0
Neutral
4.8
4.6
4.4
4.2
4.0
68
70
72
74
Temperature (°FET\*)
TS
Mis – info
info
No – info
Figure 2: Thermal sensations (TS) at different temperatures by
groups who were informed of the temperature, not informed of the
temperature and misinformed about the temperature; TS is based
on a nine category scale in which 5.0 is neutral.
results were interesting. Both groups who had heaters were
warmer than the third group who did not have them. However,
the group who had the heaters and knew they were operating
were significantly and consistently warmer than the group
who had the heater but did not know it was on.
Did I say the results were interesting? What an understate-
ment! These are the kind of things that drive my engineering
colleagues crazy. Going back to comfort as a state of mind,
consider a follow-up study. For this exercise we asked the ques-
tion, “Do we feel differently when we know the temperature
of the room is than when we don’t know what it is? To answer
this, we exposed two groups of subjects to 68°F, 70°F, 72°F,
and 74°F (20°C, 21°C, 22°C, 23°C) respectively. One group
knew the temperature; the other did not. And, of course, the
results were what we predicted. The group who knew the tem-
perature level was consistently warmer than their counterparts
who were not informed of the temperature.
However, the study was not over. Granted we had an “in-
formed” and an “uninformed” group but what we needed now
was a “misinformed” group. To accomplish the “misinform-
ing,” we installed a large outdoor thermometer in the test room.
Its pointer was fixed so that it always read 74°F (23°C). This
was the case regardless of the actual temperature. The find-
ings (Figure 2) show that at 68°F (20°C) the subjects in the
misinformed group were warmer than the subjects in both the
informed and uninformed groups. In turn, at 70°F and 72°F
(21°C and 22°C) the misinformed subjects were warmer than
the uninformed but cooler than the informed subjects.4 Yes,
comfort is a state of mind!
A different study dealt with what I call “the supermarket
syndrome.” This relates to the feeling we experience when we
go into an air-conditioned store in the summer. And just about
freeze! Then after we finish our shopping and walk outside,
the hot air feels like we’re walking into a blast furnace. Add
this to the 110°F (43°C) temperature inside your car and you
think you’re going to cook. This all-too familiar scenario in-
volves what are known as thermal transients. Essentially, the
purpose of the supermarket syndrome study was to determine
how long it took people to adapt to a comfortable tempera-
ture after being exposed to a hot condition in one case and
to a cold temperature in a second situation. For this we used
two chambers.
In the first phase the subjects were kept in Chamber A
for one hour where the temperature was 74°F (23°C). Then
they walked to Chamber B where the temperature was 90°F
(32°C) and stayed there for one hour and after this returned
to the 74°F (23°C) of Chamber A for the third hour. The sec-
ond phase was similar except the temperature in Chamber B
was 60°F (16°C). In both phases the results showed that the
subjects adapted very quickly to the thermal condition of the
new environment whether it was 60°F or 90°F (16°C or 32°C)
and that the supermarket syndrome was not as personally
disturbing as originally expected.
However, the study was not over. We needed a control group
and the results from the test with this group were extremely
Low
High
Temperature
Individual
Differences
Large
Small
Figure 3: Hypothetical relationship between temperature and indi-
vidual differences.
puzzling. Their regimen was this: one hour in Chamber A at
74°F (23°C), the next hour in Chamber B at 74°F (23°C); and
then back to the 74°F (23°C) of Chamber A for the third hour.
The results were that the subjects were colder in Chamber B
even though the temperature in Chamber B was the same 74°F
(23°C) as it was in Chamber A. How could this be? Perhaps
some glitch was operating in the temperature controls. Maybe
22
ASHRAE Journal
ashrae.org
February 2007
we missed some subtle difference in the procedures. Regard-
less, we repeated this phase but again we obtained the same
disturbing, findings. Then it hit us. Chamber B was an 8 ft by 10
ft (2.4 m by 3 m) walk-in commercial refrigerator and anyone
knows (recall the role of past experience and state of mind) that
when you go into a refrigerator you feel cold. And this, indeed,
is what our subjects experienced.
To address this feeling “cold in a cooler,” I enlisted the help of
my interior architecture colleague, Prof. Ward Wells, and together
we began to modify the interior of Chamber B. First, we installed
carpet on the floor. Next, we covered the white walls with walnut
panels. We fitted the bare fluorescent lamps with deflectors so
the lighting was both subdued and indirect. We then added two
floor lamps, comfortable chairs and a coffee table and two end
tables. In short, everything in the chamber was altered or removed
that gave the impression (state of mind) that the subjects were
in a meat locker. When we were finished, we ran the experiment
again and the results were amazing. To begin with, the subjects
initially felt warmer in Chamber B even though the temperature
was the same 74°F (23°C). In fact, there was no difference in their
responses in either Chambers A or B. Moreover, using the models
we developed from our earlier comfort studies we calculated
that adding the embellishments and changes to Chamber B was
equivalent to raising the temperature two and one-half degrees.
Also, because of this finding, the interior walls of all of the KSU
chambers were covered with birch plywood that replaced the stark
white steel of the coolers.
To say our colleagues looked askance at this as well as the study
in which we misinformed our subjects about the temperature is
an understatement. I tend to reflect back to Gertrude Stein’s “a
rose is a rose is a rose.” Or, as our friends in the hard sciences
believe, “74°F is 74°F is 74°F” and don’t clutter our thinking
beyond this. When I presented some of these findings I was ac-
cused of using psychological tricks. Is 74°F (23°C) in the space
station perceived the same as at a football game or at an intimate
candlelight dinner? If I am catching fish when it is so cold that
the water from my line is freezing in the guides on my rod, the
coldness appears to get worse when the fish stop biting although
the temperature is the same. Psychological tricks? Hardly.
In short, one concept exists in all of the human testing—and
that is individual differences. As shown in the hypothetical curve
in Figure 3, responses by people in hot and cold environments are
similar. We all respond alike. As evidence, I like to cite the data
Table 2: Time for the rectal temperature to rise 2°F under four ambi-
ent temperature conditions.5
Time for Rectal Temp.
To Rise 2°F
Temp. at 80% RH
Mean
SD
120°F
21.7 min.
2.7 min.
110°F
38.5 min.
8.1 min.
105°F
56.0 min.
11.4 min.
100°F
99.6 min.
32.4 min.
from a heat stress study (Table 2). As shown by the standard devia-
tion or variance, the higher the temperature, the greater similarity
or fewer differences between our responses; in other words we
all respond the same when exposed to extreme heat and it can
be said that the same is true to extreme cold. It’s at the so called
“comfortable” temperatures that we differ the most. It is this fact,
and this fact alone, that dictates that caution should be used when
predicting a response to a temperature value in the middle range.
In summary, it must be realized that comfort research has
played its major role from the mid-sixties to the turn of the cen-
tury. This research has taken two routes: the laboratory efforts of
Kansas State University and the unique work of P. Ole Fanger,
Ph.D., at the Technical University in Denmark. The second route
is fieldwork by Gail S. Brager, Ph.D., Fellow ASHRAE, and
her colleagues at the University of California, Berkeley. Efforts
from these three sources may be found in Standard 55-2004.
Another source that I favor because it includes all aspects of
the human environment is ASHRAE proposed Guideline 10,
Criteria for Achieving Acceptable Indoor Environments.
Yet as was pointed out in the earlier discussion, we have
emphasized the importance of the personal preference of the
individual, and that minor and apparent insignificant variations
in the environment can alter a person’s condition of mind. The
modal comfort envelope and the thermal conditions it contains is
a starting point for establishing design criteria. Although we may
apply heat transfer equations to people, they break down when we
consider the subtleties involved in human thermal comfort, not to
mention the subjective nature of its measurement. In conclusion,
recognition of this subjectiveness is paramount and basic to future
studies of humans and their thermal environment.
References
1. Nevins, R.G., et al. 1966. “A temperature-humidity chart
for thermal comfort of seated persons.” ASHRAE Transactions
72(1):283 – 291.
2. Rohles, F.H., J.E. Woods and P.R. Morey. 1989. “Indoor envi-
ronment acceptability: the development of a rating scale.” ASHRAE
Transactions 95(1):23 – 27.
3. Sommer, R. 1969. Personal Space—The Behavioral Basis of
Design. Englewood Cliffs, N.J.: Prentice-Hall.
4. Rohles, F.H. and K. Kerulis. 1980. “Thermal comfort as Affected
by Informing, Not Informing or Misinforming the Subjects of the
Thermal Conditions.” Institute for Environmental Research Technical
Report 80-03, Kansas State University, Manhattan, Kan.
5. Rohles, F.H., R.G. Nevins and W.E. Springer. 1967. “Temporal
characteristics of body temperature during high thermal stress.” Aero-
space Medicine 38(3):286 – 290.
Bibliography
Rohles, F.H. 1971. “Psychological aspects of thermal comfort.”
ASHRAE Journal, 13(1):86 – 90.
Rohles, F.H. 1979. “The Effect of time of day and time of year on
thermal comfort.” Proceedings of the Human Factors Society 23rd
Annual Meeting pp. 129 – 133.
Rohles, F.H. 1980. “Temperature or temperament: A psychologist
looks at thermal comfort.” ASHRAE Transactions 86(1):541 – 551.
Rohles, F.H. 1983. “New directions in comfort research.” ASHRAE
Transactions 89(2):327–352.
24
ASHRAE Journal
ashrae.org
February 2007
Meeting the Needs
Of 24/7 Data Centers
By Christopher Kurkjian, P.E., Member ASHRAE, and Jack Glass, P.E., Member ASHRAE
About the Authors
Christopher Kurkjian, P.E., is director of mechanical
engineering at EYP Mission Critical Facilities in Albany,
N.Y. He is a member of ASHRAE TC 9.9, Mission
Critical Facilities, Technology Spaces and Electronic
Equipment. Jack Glass, P.E., is senior vice president
of critical systems at Citigroup in New York.
T
  he air-conditioning system in today’s enterprise data center must
be capable of supporting on a 24/7, 365 days/year basis current
power densities averaging 50 W/ft2 to 100 W/ft2 (~540 W/m2 to 1080
W/m2). Enterprise data centers typically support the computer opera-
tions of the majority of financial and corporate institutions as well as
many government functions. Industry trends of faster processing speed
requirements and higher power consuming servers support growth in
the foreseeable future towards 180 W/ft2 (~1945 W/m2).
Modern Internet data centers typically
operate at greater than 100 W/ft2 (~1080
W/m2), using rack or blade server com-
puting. The operators of these Internet
centers typically define power and cool-
ing requirements in terms of kW per
cabinet of computers. The power per
The following article was published in ASHRAE Journal, February 2007. © Copyright 2007 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
February 2007
ASHRAE Journal
25
cabinet in these centers is generally constant and ranges from
4 to 7 kW/cabinet, but sometimes can be significantly higher.
The modern data center must be capable of supporting these
higher densities at any location in the center. This article reviews
the major planning issues associated with data center design
and describes how those issues were addressed in one recently
completed data center.
For the purposes of this article, power density capacity of
a data center in W/ft2 is defined to be the total electric power
capacity available to the computing equipment in watts divided
by the total raised floor area in square feet of the data center’s
computer room.
The computer room floor of the data center would incorpo-
rate all of the computing equipment, required access for that
equipment, egress paths, air-conditioning equipment and power
distribution units (PDUs). The actual power density is defined as
the actual power used by the computing equipment divided by
the floor area occupied by the equipment, plus any supporting
space as described earlier.
Empty, or “white space” (computer room floor unoccupied by
computing equipment), should not be included in the calculation
of the actual power density.
Computing equipment in the data center is generally com-
prised of legacy rack servers, new rack servers, blade servers,
mainframes, network devices and storage devices. Within each
of these categories of equipment, many types of computing
devices exist, many having different form factors and different
power and cooling requirements.
Ultimately, the total power consumption on the raised floor
(and, therefore, the majority of the raised floor cooling load)
is the sum of the actual power consumption of the individual
computers themselves. Ideally, the air-conditioning system
designers would have access to a complete list identifying the
make and model of all equipment used, the power and cool-
ing requirements of the equipment, and the clients preferred
equipment arrangement. ASHRAE has developed a thermal
reporting method for the computing hardware manufacturers
to report airflow and recommended operating temperatures.1 In
many cases, this list and plan are unavailable during the design
phase of a project as the information technology (IT) planning
for the center is generally on a design path parallel to the design
of the data center itself.
Oftentimes during the design phase, the project designers
are asked to plan for any of the computing equipment placed
anywhere on the raised floor. Within defined guidelines, the
design criteria is often that the supporting mechanical and
electrical systems must be able to support dense groups of
IT cabinets containing blade and rack servers consuming
significantly more power and requiring significantly more
cooling than the average specified cooling requirement. In
the end, air-conditioning design success often is judged on
the ability to cool these dense groups of high-power consum-
ing computers.
Complicating things further, storage equipment and main-
frame computers have specific requirements from a cooling
standpoint (locations of intake and exhaust as well as airflow
and temperature). This generally results in a different cool-
ing approach to the cooling of servers. Additionally, from
the IT planner’s standpoint, future generations of computers
could require substantial reprogramming of the raised floor
and substantially different cooling distribution systems. With
technology refreshes occurring every three years, the infra-
structure system in the data center is expected to undergo at
least five changes in computer systems.
Data Center Power Requirements
Standard 86 in. (2.2 m) IT cabinets are subdivided into 42Us
of available computing equipment installation, with the “U”
being the incremental unit height of computing equipment.
Each U is approximately 1.75 in. (4.45 cm). A modern 1U
rack server uses a 550 W power supply and generally draws
between 50% and 70% of the available power. A 42U cabinet
comprised entirely of 1U servers could operate at a power
demand of 16,170 W. A typical 6U blade server provided with
6,000 W of power supply can draw as much as 5,400 W or
approximately 90% of available power supply. A 42U cabinet
comprised entirely of these blade servers could operate at a
power demand of 37,800 W. By comparison, 42U cabinets
comprised of older legacy servers typically operate in the
1,000 to 2,000 W range.
Assuming a typical 25% ratio of installed cabinets to total
raised floor, 24-in. by 42-in. (~610 mm by 1070 mm) cabinets
consuming 16,170 W each would demand a power and cool-
ing capability of 578 W/ft2 (~6210 W/m2). This level of power
consumption is well beyond the cooling capability of the data
center cooled using the traditional computer room air-handling
unit. New mainframe computers can draw between 12 and
30 kW over footprints ranging from 10 to 15 ft2 (0.93 to 1.4
26
ASHRAE Journal
ashrae.org
February 2007
m2). Approximate ranges of power consumption for both the
servers and mainframes, on a per square foot basis for a 2-ft
by 3-ft ( 0.61m to 0.92 m) cabinet (or over the footprint of the
mainframe) are defined in Table 1.
In 1999 The Thermal Management Consortium (thermal
engineers from the computing hardware industry) researched
historic data of computing equipment and analyzed trends for
new computing equipment.2 Their research was published by
the Uptime Institute. These trends were updated by ASHRAE
in 2005 (Figure 1).3 (The vertical scale is logarithmic, so that
a straight line with a positive slope reflects an increasing rate
of growth.)
At this point in time for the enterprise data center, the
current and expected data center mix of low and high power
equipment and their arrangement generally result in plan-
ning design density ranges of 100 W/ft2 to 150 W/ft2 (~1210
W/m2 to 1,610 W/m2), which are well within the capabili-
ties of traditional data center computer room cooling units.
For most corporate data centers, a mix of mainframe and
distributed processing exists.
This results in an average power
density well below the peak
power in the server areas. Even
so, it is expected that eventually
the majority of all legacy equip-
ment will be replaced with higher
powered equipment. Given this,
and the expected trend for future
computing equipment to operate
at even higher power levels, the
design power density is one of
the most critical decisions made
during the planning stages of a
new data center.
Data Center Planning
The majority of new corporate
data center projects begin with
the migration of existing equip-
ment and the installation of new
equipment. This generally places the initial design loads in
the 40 W/ft2 to 60 W/ft2 range (~430 W/m2 to 645 W/m2),
although the power requirements at start-up are often much
less because equipment installation can be relatively slow.
Ideally, multiyear IT plans are developed identifying phased-
in equipment and projected loads. These IT loads then can
be translated to a phased-in plan for growth of the power and
cooling systems.
The most significant factors affecting construction cost
of the data center are the design power density and the level
of reliability. Given the relatively high costs of data center
construction, little reason exists to construct mechanical and
electrical infrastructure that might see little use for years. De-
veloping phased plans for the installation of mechanical and
electrical equipment, matching cooling and electrical infra-
structure to IT requirements, makes economic sense, requiring
infrastructure costs only to be expended when required.
In large data centers the mechanical and electrical infra-
structure space requirements to support the power and cooling
needs are significant relative to the size of the raised floor.
Seventy-five W/ft2 (~810 W/m2) of power applied to 100,000
ft2 (~9300 m2) of computer room floor can have an infrastruc-
ture space requirement equal to the size of the raised floor.
Ultimately, the maximum power requirement and redundancy
configuration will set the physical size of the infrastructure, and
the maximum delivery capability of the cooling systems and
incoming electrical systems. Once the maximum capabilities
Equipment
Power Range
1
3U Legacy Rack Server
525 to 735 W/ft2
~5,645 to 7,900 W/m­2
2
4U Legacy Rack Server
430 to 615 W/ft2
~4,620 to 6,610 W/m­2
3
1U Present Rack Server
2,450 to 4,690 W/ft2
~26,370 to ~50,480 W/m­2
4
2U Present Rack Server
1,925 to 3,500 W/ft2
~20,720 to ~37,670 W/m­2
5
4U Present Rack Server
1,415 to 2,500 W/ft2
~15,230 to ~26,900 W/m­2
6
3U Blade Chassis
2,430 to 2,800 W/ft2
~26,160 to ~30,140 W/m­2
7
7U Blade Chassis
4,800 to 6,250 W/ft2
~51,670 to ~67,280 W/m­2
8
Mainframe\*
1,100 to 3,200 W/ft2
~11,830 to ~34,450 W/m­2
\* Large partitioned server.
Table 1: IT equipment power consumption.
Figure 1: Heat density trends for computing equipment.
28
ASHRAE Journal
ashrae.org
February 2007
charged to a “hot” aisle. This arrangement, typically identified
as hot aisle/cold aisle, is shown in Figure 2.1,5
The amount of air supplied through the air device is a func-
tion of plenum height, location and airflow rates of the CRAH
units, arrangement and free area of the air devices themselves,
other openings through the floor and underfloor obstructions
(such as cable tray, columns, power conduits, etc.). Together,
these determine the level of static pressure at the air device.
These characteristics are unique to each data center and gen-
erally cause non-uniform airflows from the air devices. It is
very possible to have a condition where more than sufficient
cooling capacity exists to meet the total electrical IT load.
However, due to the specific positioning of the CRAH units,
the air devices and the IT cabinets, as well as any obstructions,
it becomes impossible to
provide adequate conditioned
air to some of the IT cabinets.
For these reasons, underfloor
computational fluid dynamic
modeling (CFD) often is
performed to predict airflow
through the air devices. In
addition to predicting airflow
through the perforated tiles,
CFD modeling can be used
to determine appropriate
raised floor heights, positions
of conduits and cable trays
underneath the raised floor, and determine
where “hot spots” in the data center could
occur. Additionally, it is also possible, and
often recommended, to perform CFD mod-
eling of the airflows and temperatures at the
computers themselves to predict whether
adequate cooling of the IT equipment can
be provided.
As the power consumption in the cabinets
continue to grow well beyond the capability of
the perforated tile, many owners and designers
use fan-powered cabinets to meet the increased
airflow requirements at higher power densities.
Often, this is deemed as preferable to provid-
ing an enlarged cold aisle (and reducing the
available space for computing equipment).
These cabinets have built-in fans that draw air into the cabinet
and discharge either out the back or the top of the cabinet. Fan-
powered cabinets also are available that draw air primarily from
a “cold” aisle above the floor.
Figure 3-type cabinets were used in our recently completed
data center in conjunction with a return air ceiling plenum. The
use of the ceiling plenum as a return path (which can be used
along with the hot aisle/cold aisle cabinet arrangement) allows
for the removal of heat directly out of the area of the computing
equipment, minimizing the likelihood of recirculation of hot
air back to the computer air inlets.
Return Air
Return Air
Cold Aisle
Cold Aisle
Hot Aisle
Figure 2: Hot aisle/cold aisle arrangement.
Cabinet Fans
Raised Floors
Figure 3: Fan-powered cabinet.
of the infrastructure and the required growth stages have been
set, the sizes and numbers of chillers, pumps, air handlers, and
other support equipment can be determined, and then the cor-
responding sizes of the mechanical and electrical rooms set.
Due to the nature of the constant electric load that occurs in
the data center, the use of energy-saving mechanical systems
has been limited. Research into the use of more energy efficient
air-conditioning solutions is ongoing.4 Generally, energy-ef-
ficient chilled water systems are applied with careful con-
sideration given to operating conditions that increase system
efficiency. “Free cooling” systems that use colder ambient
conditions to provide cooling to the raised floor often are
used to further reduce operating costs. Opportunities exist
to recover heat to offset ventilation loads as well as other
sensible loads.
Mechanical and electrical
infrastructure should be in
alignment from a power and
cooling capability standpoint.
Excess capability of either
plant generally cannot be
taken advantage of, and is
usually a poor investment.
Once the specific infrastruc-
ture systems and the initial
build density have been de-
termined, future increments
of growth should be planned
for using modules of the initially selected
equipment, and installed without interruption
of the operating infrastructure.
Raised Floor Cooling
The majority of today’s larger data centers
are air-conditioned by chilled water fan-coil
units, oftentimes referred to as computer
room air-handlers (CRAHs). As a minimum,
components in these units include a chilled
water coil, a centrifugal or plug-type fan and
an air filter section. In some applications,
reheat coils and humidifiers are added, which
make the CRAH units capable of more accu-
rately controlling the relative humidity in the
data center. These units generally discharge
air down into the raised floor, creating a pressurized air ple-
num. Conditioned air can then be supplied into the data center
through air devices such as perforated tiles or bar grilles, or
directly into the IT server cabinet through holes in the raised
floor tiles directly underneath the server cabinets.
Knowledge of the air intake and discharge directions and
flows of the IT equipment is essential to controlling the overall
airflow in the data center. Characterization and standardization
of this information has been defined by ASHRAE TC9.9.1 To
minimize this short-circuiting of air, supply air to IT equip-
ment often is taken from a supply air or “cold” aisle and dis-
30
ASHRAE Journal
ashrae.org
February 2007
Although the use of the fan-
powered cabinets can ensure
uniformity of air supply to the
IT equipment, they remove
air from the floor that would
otherwise be available to the
perforated tiles or bar grilles.
Therefore, their capacity and
position on the raised floor
must be taken into account in
the CFD analysis to ensure
that the fan-powered cabinets
are not starving air to adjacent
equipment that does not rely on
fans for air supply. It is strongly
recommended that owner/op-
erators, in conjunction with
their engineers do extensive testing and comparison of available
fan-powered cabinets to determine the appropriate cabinet type
for their application.
Our approach to cooling the recently completed center placed
the CRAH units in mechanical equipment corridors on the pe-
rimeter of the data center, as shown in Figure 4. One-hundred
thirty-four spaces were made along the perimeter (three units
between columns) to support two 50,000 ft2 pods (~4650 m2)
at a design power density of 75 W/ft2. Photograph 1 shows the
completed installation.
Additionally, each pod has the capability to support local
power densities from 130 to 175 W/ft2 (1400 to 1885 W/m2)
depending upon the quantity of units placed in a specific area
and the return air temperature to the CRAH. Each pod had ap-
proximate dimensions of 100 ft by 500 ft (~30.5 m by 152.5
m). The walls of the equipment corridors were built from the
floor slab to the roof deck and duct elbows were used at the
CRAH unit supply and return connections for air supply and
return. A hung ceiling was used as a return air plenum. CFD
modeling of the subject raised floor air plenum was performed
to determine that a 36-in. (~914 mm) raised floor height was
required to support the maximum airflows.
Chilled water supply and return connections with capped
valves were provided at every available space for a CRAH unit
such that CRAH units could be placed wherever required to
support IT equipment. This approach permits minimal equip-
ment installation at start-up but also accommodates significant
future growth. In the subject data center, a maximum of six
units per bay are used to support the IT cabinets (Figure 4)
while four units per bay are provided to support tape storage
silos. Additionally, the equipment corridors permit the CRAH
units to be installed and serviced without disturbance of the
operation of the raised floor.
The CRAH units selected for the project deliver a maximum
of 378 MBH (110.8 kW) of sensible cooling to the raised
floor at 75°F (23.9°C) and 45% relative humidity. At 75 W/ft2
(~810 W/m2) average power density a maximum of 34 units
Low Density Region
High Density Region
Communication Cable Routing (Hot Aisle)
Communication Cable Routing (Hot Aisle)
Communication Cable Routing (Hot Aisle)
Communication Cable Routing (Hot Aisle)
Mech. Gallery
CRAH
CRAH
CRAH
CRAH
CRAH
Figure 4: CRAH positioning/equipment corridors.
Photograph 1: CRAH equipment gallery.
are required to meet the cooling load (separate air-handling
units were provided to meet skin, lighting, ventilation and
humidification requirements). With 67 spaces available for
CRAHs, the owners/operators have significant flexibility in
locating air-conditioners where required to match computing
equipment requirements, and flexibility to increase air-condi-
tioning equipment density in local areas to respond to larger
IT power requirements.
Computer equipment load is entirely sensible (no latent
cooling). The majority of the computer room air-condition-
ing unit manufacturers, however, identify the sizes of their
units based upon their total cooling capability, which includes
latent cooling capability and fan heat. Computer room cool-
ing units should be rated by the manufacturers in accordance
with ANSI/ASHRAE Standard 127-2001, Method of Testing
for Rating Computer and Data Processing Room Unitary Air-
Conditioners. When selecting computer room air conditioners,
it is essential to use only the available sensible capacity of
the unit when determining the cooling necessary to meet the
computer equipment loads.
In the subject data center, the available chilled water connec-
tions not used to support the CRAHs can be used to support
32
ASHRAE Journal
ashrae.org
February 2007
a number of other cooling technologies currently available to
support higher power density loads. These technologies con-
sist primarily of overhead cooling systems and water-cooled
cabinets. Although a conventional water-cooled fan coil could
be used in an overhead application to supplement air from
a raised floor system, the technologies being implemented
for overhead cooling of IT equipment are for the most part
refrigerant based,6 eliminating the requirement of having
overhead water in the data center. These systems incorporate
water to refrigerant heat exchangers that permit the heat from
the IT equipment (absorbed by the refrigerant) to be rejected
to the chilled water system. A typical system is depicted
in Figure 5.
The water-cooled cabinets generally use self contained heat
exchangers and circulating fans to remove the heat from the
computing equipment. Care must be taken when designing
these systems to maintain the cooling fluid above the dew
point of the cabinet air temperature to ensure that condensing
does not occur.
Future computing equipment technologies could require di-
rect connection of chilled water, refrigerant or other currently
undetermined heat transfer medium for
cooling. It is unlikely that these heat
transfer mediums will be suitable for
direct rejection of heat back to the data
center central cooling plant. Therefore,
provision for future connections to
support heat transfer equipment makes
sense from a planning standpoint and is
a means to provide a flexible design to
support future technology changes.
Humidification and Pressurization
Control of humidity within the data
center is essential to ensuring proper
operation of the IT equipment. Humidity levels that are too
low can cause a static electric discharge. Humidity levels that
are too high can cause media failures in tape devices and other
types of equipment failures. CRAH units, which perform rela-
tive humidity control, using built-in reheat and humidification
equipment can work against each other (some units in heating
and others in cooling) when control setpoints are not identi-
cal and control tolerances are too small. This scenario also
can occur even with all units operating with similar setpoints
and dead-bands when control sensors are out of calibration or
different areas of the data center operate under significantly
different electrical power demands.
To eliminate the possibility of this potentially energy wast-
ing scenario, the subject data center eliminated the electric
reheat coils and humidification from the CRAH units and in-
corporated central station air-handlers (AHUs), which served
to provide humidification to the data center and a minimum
reheat capability. The AHUs also served to introduce outdoor
air as necessary to ventilate and pressurize the data center.
Positive pressurization of the data center minimizes air infil-
tration along with potential pollutants that could negatively
affect the computing equipment.
To further minimize effects of the outdoor environment,
the subject data center was constructed completely internal to
the building (no common exterior wall), with vapor barriers
provided on the data center walls as well as the entire building
perimeter. Airlocks were also provided at all entrances to the
corridors that surrounded the data center.
To control humidity within the data center, the return air
relative humidity and temperature in the return air to the AHUs
were measured and converted to an absolute humidity, in
grains of moisture per pound of dry air. Humidification is then
enabled as necessary to ensure that the data center remains
within an acceptable range of absolute humidity.
Supporting Mechanical Infrastructure
The subject data center was initially planned for three
phases of overall growth: Phase 1 – 50,000 ft2 (4650 m2) at
50 W/ft2 (~540 W/m2); Phase 2 – 100,000 ft2 (9300 m2) at 50
W/ft2 (~540 W/m2); and Phase 3 – 100,000 ft2 (9300 m2) at 75
W/ft2 (~810 W/m2). Although the largest
component of the air-conditioning load
is the electrical power that powers the
IT equipment, many other components
to the load exist that increase the load
over that required to directly support
the IT equipment. An accurate analysis
of all components of the load, through
all phases of growth is necessary to
ensure that all air-conditioning require-
ments can be met both at start-up and
throughout all phases of the growth.
Usually, the infrastructure is planned
such that mechanical and electrical
equipment is added as the load grows. As well as design
loads, the air-conditioning system needs to be able to oper-
ate at start-up with minimal IT equipment in the data center.
This requires an accurate analysis of the loads at start-up to
ensure that the equipment selected can also operate properly
at the minimum load.
Many of the individual loads that comprise the total air-
conditioning load of a data center are typical to those found
in office or institutional buildings. Anumber of other loads
also are either unique to the data center or significantly larger.
Typical to the conventional building are skin, lighting and
personnel ventilation loads. These loads are generally less
than those found in other buildings, as data center functions
require no windows, overall lower lighting, and minimal per-
sonnel ventilation due to the minimum staffing requirements
to operate a center. Loads unique or significantly larger than
those found in a commercial building include uninterruptible
power supplies (UPS), battery room ventilation, and many
step-down transformers.
Piping to Heat Exchanger
Overhead
Fan Coil
Supply Air
Supplemental Cooling
Floor
Figure 5: Overhead cooling fan coil.
34
ASHRAE Journal
ashrae.org
February 2007
Aside from the ventilation to support the data center operat-
ing personnel, a number of ventilation requirements can add
to the requirements of a central cooling plant. These include
the ventilation required to maintain the data center, UPS and
other electrical rooms at pressures slightly positive to the
adjacent spaces. Also, the majority of building codes require
battery room ventilation at the rate of 1 cfm/ft2 (5 L/s per m2)
of battery room floor area. The subject data center incorpo-
rated six battery rooms at a minimum
continuous ventilation rate of 2,250 cfm
(~1060 L/s) each.
Table 2 summarizes the maximum
air-conditioning requirements for the
subject facility. The data center loads
include CRAH latent and fan heat
added to the chilled water plant and
cause these loads to be slightly higher
than the direct UPS power to the raised
floor. As well as transformer losses, the
electrical losses include motor inef-
ficiencies in the chiller rooms, which
were air conditioned. Skin and lighting
loads are identified for the entire facil-
ity, and the ventilation load tabulated
separately.
With chilled water from two central
plants in a 2N configuration (to meet
a fault tolerant design criteria) 1,200
tons (4219 kW) was determined to be
the initial maximum load for Phase
1, as well as the preferred chiller size
for future installations. The initial
maximum summertime load without
IT equipment was determined to be no
more than 270 tons (949 kW). The initial
winter air-conditioning loads would be
substantially less and would be an op-
erational problem for a 1,200 ton (4219
kW) chiller. Additionally, in the de-
Photograph 2: Fully built-out chilled water plant.
Table 2: Chiller plant loads.
50,000 ft2
100,000 ft2
100,000 ft2
At 50 W/ft2
At 50 W/ft2
At 75 W/ft2
(4650 m2
(9300 m2
(9300 m2
At 540 W/m2)
At 540 W/m2)
At 810 W/m2)
Data
Center
9,700 (2843)
19,000 (5569)
28,700 (8411)
Load
68%
74%
78%
Electrical
1,350 (396)
2,700 (791)
4,050 (1,187)
Losses
9%
11%
11%
Ventilation
720 (211)
870 (255)
1,050 (308)
Load
5%
3 %
3%
Skin and
Lighting
1,950 (571)
2,460 (721)
2,460 (721)
Load
14%
10%
6.5%
Admin
Office
580 (170)
580 (170)
580 (170)
Load
4%
2%
1.5%
Total
14,300 MBtu/h
25,610 MBtu/h
36,840 MBtu/h
Load
(4192 kW)
(7506 kW)
(10 797 kW)
Advertisement formerly in this space.
February 2007
ASHRAE Journal
35
signed 2N configuration, it is preferred
that both chilled water plants share the
load equally. This ensures that chilled
water from two independent paths is
available to the data center at all times.
Without an IT load, this would result
in an estimated maximum summertime
design load of approximately 135 tons
(475 kW) per chiller if both plants were
operated together. Ultimately, to ensure
smooth operation with only a minimal
IT load at start-up, it was decided that
two 600-ton (2110 kW) chillers would
be furnished (one in each plant) as well
as two 1,200-ton (4219 kW) chillers for
Phase 1 (Photograph 2).
Summary
Planning and design of the air-condi-
tioning system for a data center requires
a thorough understanding of the types
of computing equipment to be cooled,
the initial and expected power densities
and any requirements to support locally
higher power densities. The computer
room floor cooling system itself should
take into account that cabinets of serv-
ers, mainframe computers and storage
application devices each have differ-
ent cooling requirements that need to
be separately addressed. Additionally,
areas of high density equipment could
require significantly more air than
other areas of the data center or pos-
sibly alternative cooling technologies
just now coming to market or not as
yet developed.
Designs must be flexible enough
to accommodate several technology
changes during the life of the facility.
In some cases the initial start-up and
first year of operation of the data center
could require the mechanical systems
to operate with little or no computing
equipment load. Successful central or
cooling plant design must be able to
accommodate this low load operation
if required.
References
1. ASHRAE TC 9.9. 2004. Thermal
Guidelines for Data Processing Environ-
ments.
2. The Uptime Institute. 2000. “Heat
Density Trends in Data Processing Com-
puter Systems and Telecommunications
Equipment.”
3. ASHRAE TC 9.9. 2005. Data
Equipment Power Trends and Cooling
Applications.
4. Lawrence Berkeley Laboratory.
http://hightech.lbl.gov/.
5. Sullivan, R. 2002. “Alternating Cold
and Hot Aisles Provide More Reliable
Cooling for Server Farms.” The Uptime
Institute.
6. Belady, C. and Stahl, L. 2001. “De-
signing an alternative to conventional
room cooling.” Telecommunications
Energy Conference. INTELEC 2001.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
February 2007
Designing
Hospital Pharmacy
HVAC Systems
T
 he furor over compliance with United States Pharmacopoeia
(USP) General Chapter 797, Pharmaceutical Compound-
ing—Sterile Preparations,1 has somewhat subsided with the Joint
Commission for Accreditation of Healthcare Organizations’ decision
not to enforce its requirements. As of this writing, at least 10 states
require compliance (in whole or in part). However, many facilities
may desire to comply now to prepare for future federal, state or
industry regulations. Operational modifications are the primary
means of compliance, but the pharmacy’s HVAC system also must
be evaluated. USP 797 offers some confusing requirements for
HVAC system designers, but compliance in an existing facility is
not as difficult as it may seem.
Definitions
Several terms in USP 797 are unusual,
or are used in a different manner than is
normal in the HVAC industry. A brief
overview of some of these terms provides
better understanding of the standard and a
common vocabulary for discussion.
Laminar Airflow Workbench
(LAFW) can be either a laminar flow
clean bench or a biological safety cabi-
net.
Anteroom is a clean space located
between the entrance to the buffer room
and other spaces, with a wall separating
it from the buffer room.
Ante Space is a clean space in the
pharmacy, logistically, but not physically,
separated from the buffer room.
By Christopher P. Rousseau, P.E., Member ASHRAE; and Adam R. Bare, P.E., Associate Member ASHRAE
About the Authors
Christopher P. Rousseau, P.E., is a partner and
Adam R. Bare, P.E., is a senior associate at New-
comb & Boyd in Atlanta.
Complying With USP 797
The following article was published in ASHRAE Journal, February 2007. © Copyright 2007 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
February 2007
ASHRAE Journal
37
Anteroom (ISO
Class 8)
Buffer Room
(ISO Class 5)
Hands-Free
Door
Non-ISO
Workbench
Non-ISO
Workbench
A
B
C
D
E
Demarcation Line
Ante Space
(ISO Class 8)
Buffer Zone
(ISO Class 8)
LAFW
LAFW
Hands-Free
Door
Buffer Room
(ISO Class 8)
Anteroom
(ISO Class 8)
ISO Class 8
Environment
ISO Class 8
Environment
Non-ISO Rated
Space
ISO Class 5
Barrier Isolator
ISO Class 5
Barrier Isolator
Ante/Buffer Room
(ISO Class 8)
Barrier Isolator (a glove box) is designed to provide clean
makeup air to the workspace and a seamless barrier between
the workspace and the operator.
Buffer Area/Zone/Room is a clean space containing the
primary engineering control equipment, and to which the sec-
ondary engineering controls are applied.
Cleanroom is any space where provisions are made to control
particulates and/or microbes concentrations at or below speci-
fied limits (typically the buffer area, antespace, or anteroom).
It corresponds to ASHRAE’s definition of “clean space.”
Compounded Sterile Preparations (CSP) are products
administered to patients that require some type of manipulation
prior to administration.
ISO Class2 is a measurement of room air cleanliness. ISO
Class 5 corresponds to Class 100; ISO Class 7 to Class 10,000;
and ISO Class 8 to Class 100,000. Class numbers correspond to
the number of particles per ft³ at 0.5 microns or larger.
Primary Engineering Controls are measures taken to pro-
duce the environment in a LAFW or barrier isolator.
Risk Level (low, medium or high) pertains to the risk of the
product becoming contaminated, not to a danger presented to
the operator.
Secondary Engineering Controls are measures taken to
produce the environment in the spaces occupied by staff and
the LAFW or barrier isolator.
Space Configuration
Several ways exist to configure the pharmacy, equipment and
the HVAC system to meet USP 797 requirements. The specific
configuration has a significant impact on the HVAC system.
The variables involved are risk level, type of equipment used
(LAFW, vs. barrier isolator), and the cleanliness classification
of the pharmacy. The basic configurations are:
• An ISO Class 5 clean space, with no LAFW or barrier
isolator equipment (Figure 1a);
• An LAFW located in an ISO Class 8 clean space with an
ante space, but without an anteroom (Figure 1b);
• An LAFW located in an ISO Class 8 clean space with an
anteroom (Figure 1c);
• A barrier isolator located in a non-ISO rated space (Figure
1d); and
• A barrier isolator located in an ISO Class 8 space (Figure
1e).
Scenario 1 (Figure 1a) is unlikely to be implemented. This
arrangement is expensive initially from the standpoint of
finishes, and operationally from the standpoint of cleaning
the space and controlling operator-generated particulates.
Laminar flow clean benches, biological safety cabinets and
barrier isolators are all specifically designed to provide the
required ISO Class 5 space, and can minimize the impact of
the room finishes and operator procedures on the sterile pro-
cesses. This option does provide the most flexibility in that
low, medium and high-risk procedures can all be performed
on the benchtop without the spatial limitations of an LAFW
or barrier isolator.
Scenario 2 (Figure 1b) is probably the best option for
most existing facilities. Modifications can be made to the
HVAC system to achieve the ISO Class 8 classification, and
LAFW
LAFW
Figure 1: A) Scenario 1, workbenches in ISO Class
5 cleanroom; B) Scenario 2, LAFWs in ISO Class 8
clean space, with ante space; C) Scenario 3, LAFWs in
ISO Class 8 cleanroom, with anteroom; D) Scenario 4,
barrier isolator in Non-ISO rated space; E) Scenario
5, barrier isolator in ISO Class 8 clean space.
38
ASHRAE Journal
ashrae.org
February 2007
the room can be configured to provide a buffer space for the
actual preparation work, and an ante space for storage and
product organization work. This scenario will work for low
and medium risk CSPs.
Scenario 3 (Figure 1c) is the same as Scenario 2 except a
wall is added to physically separate the buffer space from the
ante space. This would allow the performance of high-risk pro-
cedures. However, as can be determined from the operational
sections of USP 797, most high-risk procedures can be avoided
with procedural modifications.
Scenario 4 (Figure 1d) makes use of a barrier isolator to
compensate for the lack of an ISO Class 8 room. This would
be an advantageous option if it were cost prohibitive to achieve
an ISO Class 8 space with the existing room configuration
or HVAC system. Another advantage is that procedures at all
three risk levels can be performed. The disadvantage is the
limitation on throughput caused by the additional operator
time required to perform procedures in a glovebox.
Scenario 5 (Figure 1e) is basically the same as Scenario 4,
but the room is arranged to have an ISO Class 8 classification.
This arrangement is recommended (but not required) by USP
797 when a barrier isolator is used. However, this scenario is
unlikely because, once the expense of an ISO Class 8 room
is incurred, a need no longer exists to use a barrier isolator,
unless it is required for personnel protection from hazardous
or infectious agents. An LAFW will allow compliance at a
lower cost.
Most existing hospital pharmacies are served by central
air-handling systems. If the system also serves patient care
space, the air-handling unit probably already has high-
efficiency final filters. Even if it does not serve patient care
areas, it probably already has a higher than normal level of
filtration. Therefore, for most healthcare applications, Scenarios
2 and 3 are the most technically feasible and affordable, while
still yielding an efficient workspace. Therefore, the remainder of
this article will focus on how to achieve compliance with USP
797 assuming that the intended result is an ISO Class 8 clean
space, with LAFWs providing the ISO Class 5 compounding
environment.
How to Achieve an ISO Class 8 Clean Space
Once the decision has been made that the pharmacy should
meet a cleanliness level that meets or exceeds ISO Class 8, the
design team must consider many factors. One might assume
that, since the ISO standard applies to concentrations of par-
ticulates in the air, this must be primarily an HVAC engineer-
ing issue. To the contrary, the necessary provisions to achieve
ISO Class 8 affect the pharmacy staff first, and the facility’s
architecture (i.e., space planning, finishes, etc.) second.
To yield an ISO Class 8 clean space, all sources of particulates
must be controlled. Examples of these sources are the workers,
any shedding surfaces (permanent or mobile), the compounding
process itself, the supply air to the pharmacy, and infiltration
through doors, cracks and penetrations. The following are some
measures (both HVAC-related and not) that are used to control
these sources of particulates.
Control Measures (Non-HVAC)
Operator Procedures. While not the focus of this article,
the standard operating procedures (SOPs) that the pharmacy
operators follow must be carefully assessed, and periodically
reassessed to ensure that the worker’s particulate generation
is minimized as much as possible. USP 797 includes recom-
mended SOPs that pharmacies should use as a baseline. Some
activities yield increased particulate generation rates, such
as gowning and writing.3 Those types of activities should be
confined to the antearea, or outside of the pharmacy altogether.
For worker activities that must occur within the clean space,
the operations should be configured so as to minimize the par-
ticulate generation to the maximum extent possible.
USP 797 requires that the air quality, on a particulate count
basis, be checked in the LAFWs, barrier isolators, buffer rooms,
anteareas, and anterooms at least every six months. Airborne
microorganisms are required to be evaluated monthly at various
locations (weekly for high risk). When the results from the envi-
ronmental monitoring indicate that the counts of particulates are
too high, or that the colony-forming units are trending upwards,
the SOPs are often the first place to look for resolution.
Surfaces and Materials. All permanent surfaces, including
ceilings, walls and floors, should be monolithic, nonshedding,
and washable. All penetrations through the room barrier by
conduits, lights, diffusers, sprinkler heads, etc., should be
completely sealed. The devices themselves should be sealed
and washable. All mobile materials and equipment in the clean
space, such as supply carts and workers’ garments, need to be
nonshedding.
Cleaning Procedures. The cleaning supplies and procedures
that are used to sterilize the clean areas must be closely reviewed
to minimize any particulate or microbial generation during the
cleaning procedure, and any residual generation that occurs
after (i.e., such as from off-gassing). The processes should be
reviewed thoroughly and coordinated with the facility’s envi-
ronmental systems department. In many cases it is determined
that low-shedding type mop heads need to be used to maintain
an ISO Class 8 environment. As with the operator SOPs, clean-
ing procedures often are reassessed when the results from the
environmental monitoring indicate increased particulate or
microorganism levels.
Control Measures (HVAC)
Supply Air Quality. The air being supplied to the pharmacy
must be cleaner than the desired air quality of the room itself
to mitigate the generation of particulates inside of the room
(e.g., by workers). Means of calculating the required level of
filtration exist that would be required for the supply air given a
room change rate, a particulate concentration of the air entering
the filters, an internal particulate generation rate, and a desired
room air quality. However, since the internal particulate genera-
40
ASHRAE Journal
ashrae.org
February 2007
tion rates are difficult to predict, 99.97% efficient HEPA filters
typically are used since they are known to successfully yield
ISO Class 8 spaces for most applications. The HEPA filters can
be located centrally, such as in the air-handling unit, or locally,
such as at the pharmacy supply diffusers. Twenty-five percent
efficient prefilters should be located somewhere upstream of the
HEPA filters to increase the usable life of the more expensive
HEPA filters. Also, the conditions of the HEPA filters need to
be routinely checked for loading; the increased air pressure
drop caused by the loading of HEPA filters can have a profound
impact on the supply air volume, which in turn can impact room
pressurization levels.
If the air-handling system
is dedicated to the pharmacy,
consideration should be given
to locating the HEPA filters in
the air-handling unit. This re-
duces maintenance cost (since
filters are easier to change in
a mechanical room than in a
ceiling plenum or clean space
and typically fewer filters are
used when located centrally).
Additionally, variable fre-
quency drives on the supply
fans can enhance system
performance since a constant
airflow can be delivered while compensating for the loading of
the HEPA filters. When HEPA filters are centrally located, take
care to ensure that contaminants are not introduced downstream
of those filters. For example, duct lining and sound attenuators
should not be used downstream of the filters. If humidification
is required to be added to achieve design humidity levels, the
humidifiers should use clean steam.
Room Air Changes. The number of air changes required to
achieve ISO Class 8 can vary depending on room geometry,
supply air quality, and the projected level of internal particulate
generation. If the supply air passes through HEPA filters before
being introduced into the space, then 20 to 30 air changes per
hour is typically sufficient to achieve ISO Class 8.4
Room Airflow Distribution. The characteristics of the
airflow within a pharmacy are an integral aspect of the clean
space’s performance. Airflow patterns are essential in keeping
the particulate counts down throughout the space, and also
help to effectively wash particulates away from the workers.
Low velocity, non-aspirating-type diffusers and displacement
ventilation design should be used to help prevent air turbu-
lence in the room. The placement of LAFWs and diffusers is
also important.
LAFWs should be located in non-traffic paths and away from
doors to prevent movement of operators and the opening/closing
of doors from influencing the airflow patterns at the face of the
LAFW. Diffusers should be mounted away from LAFWs, such
that the supply air velocity does not exceed 50 fpm (0.25 m/s)
at the face of the LAFW.5 In general, to maximize the room
ventilation effectiveness the HVAC designer should take care
in selecting diffuser locations in relation to where the air will
be exhausted, and low exhaust is not normally necessary.
Room Pressurization. To prevent particulates from infiltrat-
ing through doors, cracks and penetrations, the clean spaces
must be kept at positive pressure in relation to neighboring
spaces. The ultimate intent is that the location where the sterile
compounding occurs is at the highest pressure, and the room
pressures cascade lower farther away from the most sterile
location. The differential pressure across a room barrier causes
airflow to move in the desired
direction, which is from the
cleaner space to the dirtier
space. The target should be a
minimum pressure differential
across each room barrier of
0.01in. w.g. (2.5 Pa).6
Digital differential pressure
monitors should be provided
at the entrance to the buffer
room and/or anteroom. These
devices can send a signal to the
building automation system,
which enables the differential
pressure to be trended over
time, thereby highlighting a
degrading differential pressure before it becomes an operational
problem. Digital monitors with alarms are discouraged when
there is not an anteroom before the buffer room, since when-
ever the door has been opened to the buffer room its pressure
will equalize with the adjacent space, causing frequent alarms.
If digital monitors are not preferred or applicable, designers
might elect to provide physical indicators (i.e., ball-in-tubes,
or flutter-strips), to signal pharmacy operators that there is a
potential contamination problem.
Room Temperature and Humidity Control. Occupant
comfort is always a concern, but the temperature and humidity
must also be kept low enough to prevent workers from sweating,
which increases human particulate and microbial generation
rates. The garb that workers are projected to wear must be
explored during design, since thicker garments will warrant
lower room air temperatures. In the absence of specific design
criteria, whenever possible, HVAC designers should ensure
that the system can produce buffer room temperatures at least
as low as 68°F (20°C), with the relative humidity maintained
at or below 50% RH. These conditions are required due to the
additional garb worn by workers, similar to that in an operat-
ing room.7
Implementation in Existing Facilities
Hospital renovations are inherently complicated. Mainte-
nance of operations, infection control, and unknown existing
conditions contribute to this complexity. A pharmacy renova-
Airflow (From Ceiling Plenum or Duct)
Supply Duct
Speed Controller
Ceiling
Airflow
(To Room)
Blower
Pre-Filter (Optional)
HEPA
Filter
Figure 2: Fan/filter unit.
42
ASHRAE Journal
ashrae.org
February 2007
tion for USP 797 compliance involves these items, plus the
additional technical challenges associated with higher levels
of air filtration, higher air change rates, differential pressure,
and additional exhaust requirements.
The addition of a new air-handling unit is often the simplest
solution, but for many facilities might not be the most cost-
effective solution. In that case, perhaps the most difficult feature
to include is HEPA filtration of the supply air. HEPA filters im-
pose a significant air pressure drop on an existing air-handling
unit. Many facilities may be tempted to merely install HEPA
filter diffusers. However, this will cause either less-than-desired
airflow in the pharmacy, or balancing problems in the remain-
der of the air-handling unit zone. A better approach is the use
of fan/filter units (Figure 2). The fan provides the additional
static pressure needed to compensate for filter air pressure drop.
Ceiling plenum space and acoustical considerations will require
evaluation. The integral blower generates a considerable amount
of noise, particularly at the manufacturers’ recommended
maximum airflows (typically equivalent to 100 fpm [0.5 m/s]
through the diffuser face), which can be mitigated by using
more fan/filter units at lower face velocities.
Prefilters only should be provided with the fan/filter units
if the inlet air has not already passed through roughing filters,
such as if the air is being drawn directly from the plenum space,
Hospital renovations are inherently complicated. Maintenance of
operations, infection control, and unknown existing conditions con-
tribute to this complexity.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
February 2007
since the prefilters present maintenance and access issues. For
example, if a fan/filter unit has a prefilter that can only be ac-
cessed from an ISO Class 8 space (such as through a ceiling
access panel or light fixture), the space will be briefly exposed
to the dirty air in the ceiling plenum, and the pharmacy will have
to be temporarily shut down for the amount of time needed to
replace the filters and to bring the space particulate counts back
down to ISO Class 8 levels. If HEPA filters are located at the
air-handling unit, existing ductwork downstream of the filters
should be cleaned and existing duct lining removed.
If the existing air-handling system cannot be rebalanced to
provide additional airflow in the pharmacy, the challenge of
providing additional air changes can be solved in much the
same way as the filtration issues. The fan/filter units discussed
previously also can provide the additional airflow recirculated
from the space. Unlike most health-care applications where
patient safety and infection control are
the primary issues, the concern in the
pharmacy is primarily particulate con-
trol. Therefore, ventilation air quantities
are not as important, and the additional
supply air can be recirculated through the
local HEPA filters, and not through the
central air-handling unit.
Maintaining the pharmacy at a posi-
tive pressure with respect to all adjacent
spaces (not just the adjacent spaces with
a communicating door) is typically just
a matter of balancing the space for more
supply air than return air. Some sealing
of cracks in the room enclosure may be
required. If any LAFWs are exhausted to
the outside, obtaining positive pressure is
more of a challenge.
The lower temperature and humidity
requirements due to operator clothing
can be a challenge for an existing air-
handling system. The additional supply
air changes provided for particulate
control will help, but probably will not
be sufficient. A lower supply air tempera-
ture will likely be required. This could
possibly be achieved by rebalancing the
chilled water flow to the cooling coil. If
not, a new cooling coil may be required.
If the supply air temperature is reduced,
the impact on existing reheat coil capacity
must also be evaluated.
Future Issues
Currently, a change to USP 797 has
been proposed that would increase the
buffer area requirements from ISO Class
8 to ISO Class 7.8 This change would
have a significant impact on the HVAC
systems and would require different solu-
tions than those outlined here. The two
sources noted as the basis for this change
deal primarily with the manufacturing
process. It is not clear that this change
would provide substantial improvement
in protecting the sterility of CSPs.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
February 2007
Conclusion
While an initial reading of USP 797 might be intimidating,
compliance is not that difficult. The ISO Class 8 requirements,
while substantially cleaner than typical office space, are not that
much cleaner than normal patient care spaces. Fortunately for
HVAC system designers, with a little planning and attention
to detail, an existing pharmacy facility may be brought into
compliance. The pharmacy professionals have the more difficult
task of complying with the new procedural issues.
References
1. United States Pharmacopoeia. 2004. USP General Chapter
<797>, Pharmaceutical Compounding—Sterile Preparations.
2. ISO 14644-1-1999, Classification of Air Cleanliness.
3. 2003 ASHRAE Handbook—HVAC Applications, Chapter 16,
Clean Spaces, 3.
4. 2003 ASHRAE Handbook—HVAC Applications, Chapter 16,
Clean Spaces, 11.
5. 2003 ASHRAE Handbook—HVAC Applications, Chapter 14,
Laboratories, 5.
6. Bare, A.R. 2006. “Pressurization strategies for biocontainment.”
2007 R&D Laboratory Design Handbook (11):59–63.
7. American Institute of Architects. 2006. AIA Guidelines for
Design and Construction of Health Care Facilities.
8. www.usp797.org.
Unlike most health-care applications where patient safety and infec-
tion control are the primary issues, the concern in the pharmacy is
primarily particulate control.
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
February 2007
Modulate Coil
Heat Transfer
By Robert Koenig, Life Member ASHRAE
W
hen the purpose of the coil is comfort conditioning, modu-
lating coil heat transfer in an air handler is essential. In the
mind of owners and occupants, reliable and accurate temperature
regulation establishes the performance quality of the system.
Varying the volume of water flowing
through a coil establishes the primary
rate of heat transfer. It follows that pre-
cise regulation of water flow is a critical
function of temperature control in the
space it serves. With few exceptions,
current design practice impedes modu-
lation, resulting in cyclic control at the
unit, fluctuating temperature in the space
served and inefficient operation.
In theory, calculated design load is the
condition during which capacity meets the
maximum load requirement without adjust-
ment of any kind. Only when load dimin-
ishes and the system is operating under part
load is modulation required to change the
rate of heat transfer from the coil. Control
valves, when properly sized, set the design
flow rate and provide the means to modulate
coil heat transfer under part load.
When specifying pressure drop for
valve sizing, most systems seldom, if
ever, require calculated design capac-
ity and to a lesser degree, the installed
capacity. If design capacity is required,
it rarely represents more than 1% or
2% of total operating hours. In general,
hydronic systems operate below 50% of
design volume a high percentage of total
operating hours. That means friction in
the distribution piping and accessories
except the control valve will be less than
25% of calculated design. Under this
condition the valve/pump curve in Figure
2 illustrates that the differential pressure
(DP) at the valve will be slightly above
design pump head. At this point, valve
sizing determines how well coil heat
transfer can be modulated.
Since coil heat transfer is nonlinear
with respect to flow rate, valves have been
designed to counteract the nonlinear char-
acteristic of the coil. The characterization
referred to as equal percentage produces
a counteracting nonlinear flow curve re-
sulting in a near linear heat transfer from
the coil with respect to valve stem travel.
Figure 1 shows the relationship of flow to
stem travel for three valve plug designs
(shapes). The curve shown as “modi-
fied linear (equal percentage) two-way
valve” is shown as a compromise between
modified linear and equal percentage as
it more closely represents what a slightly
oversized valve will produce.
About the Author
Robert Koenig is an HVAC system analyst with
special interest in equipment application and perfor-
mance. He was a guest speaker on hydronic system
design and control in the 1960s and ’70s at most of
ASHRAE’s western U.S. chapters.
The following article was published in ASHRAE Journal, February 2007. © Copyright 2007 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
February 2007
ASHRAE Journal
49
The term equal percentage is meaningless unless the pressure
drop remains reasonably constant throughout the full stroke of the
valve. Maintaining the DP valves are sized for is most significant
when system load is below 25% of design. Flow in the coil will
be less than 12% of design volume, pump head is at the top of its
curve and pipe, coil, and accessory resistance is minimal. Valve
pressure drop is near the top of the pump pressure curve and flow
modulation is at its most critical stage. Only if the valve is sized
for the pressure drop to which it is exposed (pump head), will a
specified flow characteristic be producible.
To facilitate equal percentage flow, the distribution piping and
pump selection must be engineered to minimize pump head.
The head required to meet flow demand under maximum load
conditions is an engineering option. Pipe sized to minimize head
will result in minimal differential pressure variation throughout
the system under varying load conditions facilitating valve per-
formance to meet its published/specified flow characteristic.
Variation in DP has significant influence on valve perfor-
mance because it changes the flow rate through the valve and
coil without regard for terminal load or space condition. This
results in a change in space temperature causing the control
point to shift away from setpoint, suggesting the controller is
out of calibration, prompting maintenance calls.
A valve sized for less than the actual head (DP) is oversized.
Oversized valves allow flow to exceed the intended maximum
(design) rate (Figure 2). The results are system overflow, tem-
perature change in the space that is more rapid than the sensor
can react to, pump overloading, and low differential temperature
(DT) at startup and when uncontrolled cyclic action occurs. A
portion of the characterized valve plug becomes ineffective,
rendering a published and/or specified flow characteristic invalid
regardless of valve port design. These facts are not altered by
types or sequence of control including direct digital control
(DDC), which provides many features designed to improve
equipment and system performance, not to overcome and mask
design deficiencies.
The importance of proper valve sizing is demonstrated in
Figure 1, which shows comparative valve capacity for a valve
sized and operating at the actual specified DP and capacity
of the same valve when it is subjected to significantly greater
pressure drop. The modified linear (equal percentage) two-way
valve curve approximates the difference in valve capacity rela-
tive to stem travel and the percentage of design coil capacity
it provides. Note the reduction in stem travel as DP increases.
The graph and scales at right are based on a specified valve
capacity of 10 gpm (6.3 L/s) at 4 psi (27.5 kPa) drop. The first
scale shows capacity when the valve is sized for 4 psi (27.5
kPa), representing the actual pressure drop it is subjected to.
The next two columns show capacity when the same valve is
subjected to 100 ft (298 kPa) and 75 ft (224 kPa) respectively.
The capacity of the valve is two-and-a-half to more than three
times the specified capacity when subjected to the higher dif-
ferential pressure. Specifying control valves to be sized at an
arbitrary low pressure drop is unrealistic, an engineering error
and costly for the owner to bear long term. Specifying control
valves to produce equal percentage flow characteristics in sys-
tems with variable speed pumps is comparable to specifying
the pump to produce a flat curve. Specifications do not change
the laws of physics.
Consider a valve specified for heating at 100,000 Btu (29.3
kW), 10 gpm (0.631 L/s) sized for a specified 3 psi (41.3 kPa)
drop and pump head is specified at 100 ft. (298 kPa). The valve
would require a 5.77 Cv rating. Assuming the nearest standard
Cv available is 6, the valve would have a capacity of 39.5 gpm
(2.5 L/s). A system design of 300 gpm (19 L/s) with 30 valves
would have a flow potential of more than 900 gpm (56.8 L/s).
The pump will require excessive motor horsepower at startup
and continue until control valves begin reducing flow unless
balance valves are installed and set to limit flow.
Compare this to the same system having pipe that is one size
larger to reduce friction loss approximately 50% and calculat-
ing the head requirement based on pipe and equipment only,
excluding the control valve. The pump head is 50 ft (149 kPa),
the valve is sized for the design pump head, valve Cv is 2.14.
Assuming the closest Cv is 2.5, the valve capacity is 11.6 gpm
(80 L/s) near the pump. The system now has a design flow
potential of 348 gpm (21.96 L/s), providing not only overflow
protection but also motor overload protection and reduced
energy consumption.
Since the valve drop was not included in the head calcula-
tion, using design head for drop when sizing the valve doubles
friction through the longest terminal circuit. The flow rate will
be reduced to 71% (approximate) of design. Since the available
valve Cv is slightly higher than calculated, the flow rate will be
8.2 gpm (0.517 L/s). The graph in Figure 2 indicates a reduction
or shortage in heat transfer approximating 2% for heating and
8% for cooling. The shortage only occurs if the entire system
requires calculated design capacity or at startup if all control
valves are fully open. Considering standard valve and coil size
is incremental, the larger rather than smaller will be selected
to meet specified capacity, and safety factors applied during
design, capacity shortage is highly improbable.
50
ASHRAE Journal
ashrae.org
February 2007
Percent Valve Capacity
100
75
50
25
0
0
10
20
30 40
50 60
70
80
90 100
Percent Valve Stem Travel
10
33.0
28.5
9
29.7
25.7
8
26.4
23.0
7
23.1
20.0
6
19.8
17.1
5
16.5
14.3
4
13.2
11.4
3
9.9
8.6
2
6.6
5.7
1
3.3
2.9
0
CV5 Valve GPM at Design/4 psi (9.2 ft) Drop
CV5 Valve Capacity at 100 ft Head—System Design
CV5 Valve Capacity at 75 ft Head—System Design
Quick Opening Valve
Linear Three-Way Valve
90% Design Coil Capacity at
75 ft HD
90% Design Coil Capacity at
100 ft HD
Modified Linear (Equal Percent) Two-Way Valve
100% Design at 75 ft
100% Design at
100 ft
90% Design
Coil Capacity
at 9.2 ft HD
90% Design Coil Capacity at 75 to 100 ft
100
75
50
25
0
Percent Design Head and Coil Capacity
0
25
50
75
100
Percent Design Flow
Valve/Pump Curve
Total Heat Based
On 45° At 10°DT
System Curve
Cooling Coil
Capacity
Sensible Heat
Heating Coil Capacity
Based on 200° at 20°DT
Imagine a system where overflow is eliminated, manual
balancing is unnecessary, designed valve flow characteristics
are producible, DP variation is minimized, DT is predictable,
pump motor loading is limited, pump impeller trimming is un-
necessary, calibration and startup (commissioning) is simplified
and performance quality is ensured. Many hours of contractor
labor can be saved (eliminated) if the system does not require
manual balancing and adjustments associated with high head
and oversized valves.
An article in ASHRAE Journal1 addresses the effect of reduced
flow to coils (less than design). Based on a computer simula-
tion, it states in part, referring to coils: “Those furthest from the
pump will have flow rates below design (73% for chilled water
and 75% for hot water).” It goes on to say that “At first glance,
one might expect that the low flow rates at the extremes of the
system could cause problems.” Reference is made to non-linear
coil performance affecting capacity: “In this case, the reduced
chilled water flow (73%) results in a coil capacity that is 89%
of the design capacity (based on the coil manufacturers’ rating
program). The reduced hot water flow (75%) results in a coil
capacity that is 96% of the design capacity (based on the VAV
box manufacturers’ reheat coil rating program), assuming sup-
ply water temperatures are at design conditions. These capacity
shortages are most likely within the error (or safety factor) of the
engineers’ design load calculations and are unlikely to result in
any significant increase in warm-up or cool-down times.” These
values compare with those in Figure 2.
In question is the practice of specifying valve drop at a small
percentage of design pump head. It is false to assume sizing
valves for low DP provides capacity protection. Oversized
valves are a major cause of coil freezing in hot water systems
and low temperature-differential in chilled water systems. Over-
sized valves near the pump short circuit the system, overload the
pump(s) and frequently leave units near the end of the circuit
with inadequate flow. Valves sized for design pump head pre-
vent excessive overflow, providing uniform water distribution
throughout the system when the distribution piping is properly
sized, without the added cost of manual balancing.
System design should be for the benefit of the owner/
occupant not for protecting against a capacity shortage for 1%
or 2% of time the system may be required to meet a calculated
design condition. In no way does this discount the importance
of system capacity to satisfy realistic load requirements. It is
most important to provide the most accurate temperature in the
space served by the most effective and efficient means possible.
Assuming airside design is correct, the waterside, coil, thermo-
stat and control valve become the controlling mechanism of the
space they serve. Designing a distribution system and properly
applying terminal equipment to ensure the system facilitates
efficient, reliable and accurate temperature control under all
load conditions defines system engineering.
When calculated pump head exceeds 50 ft (149 kPa), increase
the distribution pipe size. On average, increasing pipe one size
will decrease resistance nearly 50%. The cost may be 75% to
100% higher for labor and material. This applies to distribution
piping cost only. To minimize the impact on first cost, consider
sizing control valves for 100% of design pump head. The system
is now self-balanced. The cost of balancing valves and labor,
differential pressure control, and variable frequency drive for
pumps is eliminated. The benefit from improved system and
personnel performance can be significant. Energy and mainte-
nance cost is reduced over the life of the building.
When control valves are sized for design pump head, pump
selection and operation is important. Head rise from design
flow to shutoff should be as low as possible and pump speed
should be constant to minimize differential pressure variation.
Pumps should be sized and arranged for staging (Figure 3) to
minimize energy consumption. For example, knowing volume
Figure 1: Valve flow characteristics for three-plug types.
Figure 2: Coil capacity, pump head, system curve and valve DP.
52
ASHRAE Journal
ashrae.org
February 2007
FS
2
1
3
B
A
C
CSP
Bypass
Coil
Coil
DP
BLR
VSP
4
D
H
G
E
F
C
H
L
R
C
H
L
R
Fan
Fan
Fan
Coil
Coil
Coil
Filters
Filters
Filters
Outside Air
Outside Air
Outside Air
Return Air
Return Air
Return Air
A
B
C
RA
OA
RA
OA
RA
OA
RA
Moveable Partition
Outlet
Distributor
}
Distributor
OA
Plenum Divider
(on average) will be less than 25% of design the majority of total
operating hours consider having three pumps sized for 20%,
30%, and 50% of design flow, staged on/off by flow controller
(FS) located in the supply main ahead of the secondary pumps.
In the cooling mode the flow sensor (FS) also can control the
bypass valve to maintain minimum flow to the chiller.
Three properly sized pumps will provide 100% of design ca-
pacity and reasonable backup if one pump fails. When the system
is operating below 20% of design flow, only the pump with the
smallest motor will operate minimizing energy consumption. For
a 500 gpm (31.5 L/s) system, a pump operating at 50 ft (149 kPa)
head and 75% efficiency will likely have a 10 hp (7.45 kW) motor.
At 20% or 100 gpm (6.3 L/s), a proper pump with 2 hp (1.49 kW)
motor will suffice. Compare that to a 25 hp or 30 hp (18.6 kW or
22.4 kW) motor on a typical 100 ft (298.7 kPa) head system.
For heating and cooling changeover systems, a 10% pump
is advisable because the system will likely operate on heating
a larger percentage of total hours, and coils sized for cooling
will have excessive heating capacity and require less flow.
The control valves also are oversized for heating. Fortunately,
the flow characteristic is maintained because the DP remains
relatively constant, facilitating accurate and stable control
(assuming constant pump speed). These systems are prone to
freeze problems in cold climates due to low flow if not prop-
erly controlled. Cyclic control adds to the problem when the
temperature sensor dissipates heat slower than the coil allowing
the coil to freeze while the valve remains closed.
As a means of maintaining reasonably constant DP when
system size indicates the primary equipment will generate
significant resistance and impose excessive DP variation, it is
advisable to pump the primary and secondary sections semi-
independently with pumps in series. Figure 3 shows a variable
speed pump(s) to offset resistance in the primary loop. When
volume generates a pressure drop across the primary equipment,
differential pressure controller (DP) will detect a change and
activate Variable Speed Pump 4 to maintain a predetermined set-
point. In so doing, pressure drop across the primary equipment
will have minimal effect on differential across the secondary
circuit. The alphabetical markings in Figure 3 are for valves,
check or motorized as best suited for the situation. Three-way
valves will minimize DP variation, but compared to two-way,
they increase first cost, sacrifice operating efficiency and their
flow characteristic is not conducive to refined coil control.
Modulating flow in coils presents a distribution problem
within the coil. Using a circulating pump to maintain constant
volume and arranging the control valve to modulate water tem-
perature can avoid freeze-up and stratification on the leaving
side of the coil or coil bank. Another option is lowering heating
or raising cooling water temperature. A third is a coil modulator
(manifold type valve) that changes the effective heat transfer
surface of the coil on an individual tube basis that ensures uni-
form water distribution. The modulator is designed to bypass
part of the tube length for heating and provides circuiting op-
tions for cooling to effect greater heat transfer per unit of water
to increase DT optimizing boiler and chiller efficiency.
When the sole purpose of a coil is preheating outside air, it
is advisable to install coils sized for low temperature rise, 20°F
to 25°F (11°C to 14°C), in series to avoid overheating. Modula-
tion is not recommended in this case. Each coil should be two
position (on/off) controlled by an entering air sensor set at 35°F
(1.5°C). Preheat coils generally are used to eliminate problems
associated with mixing outside and return air. “Do Averaging
Sensors Average?” in ASHRAE Journal2 has diagrams showing
stratification in a conventional air-handling unit using a standard
mixing plenum. Stratification is an inherent characteristic of two
airstreams entering a plenum through separate ducts with louver
or parallel blade dampers regulating volume. Averaging sensors
provide a false sense of security with regard to air mixing and coil
freeze protection. Average does not protect the coldest point.
Mixing outside and return air should be a priority to ensure
uniform distribution of ventilation air throughout the system. If
thorough mixing takes place, no need exists to preheat outside air
for conventional air-handling systems. Based on 20% outside air,
it would be an unusual weather occurrence that produces a mixed
air temperature below 40°F (4°C). Since conventional mixing
plenums do not mix, two airstreams’ stratification is an inherent
problem for coil freeze and air quality protection. Centrifugal fans
act as a centrifuge and tend to separate airstreams of different
Figure 3: Primary-secondary pumping.
Figure 4: Air distributor type mixing plenum.
54
ASHRAE Journal
ashrae.org
February 2007
density (temperature). Two airstreams entering the fan parallel to
the shaft produce three streams leaving with the two outside being
nearly the same and the center noticeably different depending on
the differential between the entering airstreams.
To ensure proper mixing of two airstreams, a distributor-type
mixing box should be used. In a conventional mixing plenum, two
airstreams have a single interface area. The distributor (Figure 4)
divides the airstreams into alternating layers of outside and return
air multiplying the interface area to facilitate rapid heat transfer and
mixing as the air enters the fan plenum and passes through the fan.
For example, at 25% outside and 75% return air, each 8 in. (20.3
cm) section will be delivering a 2 in. (5.08 cm) layer of outside
air and a 6 in. (15.24 cm) layer of return air alternately across the
mixed air plenum, facilitating rapid heat transfer, thorough mixing
and ensuring uniform distribution of ventilation air.
Conclusions
Modulating coil heat transfer is the basis of accurate and
stable space temperature control. Precise modulation requires
sizing control valves at design pump head. The valve drop
should not be included in the design head calculation.
• Variable speed pumps should be applied in a manner that
minimizes differential pressure variation at the terminal
control valve, not to vary it.
• Owners and occupants realize the greatest benefit from
skillful engineering during part load operation, below
50% of design, which represents the majority of total
operating hours.
• The best investment an owner can make and the best as-
surance a designer can provide that the system will be
efficient, reliable, controllable, simple to operate and less
expensive to maintain is a piping system sized to facilitate
low head pumping.
References
1. Taylor, S.T. and J. Stein. 2002. “Balancing variable flow hydronic
systems.” ASHRAE Journal 44(10):17–24.
2. Avery, G. 2002. “Do averaging sensors average?” ASHRAE
Journal 44(12):42–43.
Bibliography
Avery, G., W.C. Stethem, W.J. Coad, R.A. Hegberg, et al. 1990.
Special Section: The Pros and Cons of Balancing a Variable Flow
Water System. ASHRAE Journal 32(10):30–31.
Shiming, D. 2002 “Sizing replacement chiller plants.” ASHRAE
Journal 44(6):47–49.
Zhang, Z.J. 1993. “Another look at traditional control valve sizing
practice.” ASHRAE Journal 35(2):38.
1970. “Sizing control valves for hydronic systems.” Building Sys-
tems Design May.
Advertisement formerly in this space.
A S H RAE
JOURNAL
3 2
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, February 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Challenges in Electrical Power Measurements
Of Adjustable Speed Drives and Motors
By Alexander Domijan, Jr., Ph.D.
Member ASHRAE
and Dariusz Czarkowski, Ph.D.
1 Introduction
he numerous advantages of adjustable speed drives
(ASDs) have caused a rapid growth of their applications in
HVAC equipment. Power electronic converters, which are the
heart of ASDs, shape current and voltage waveforms both at
power-grid--ASD and ASD--motor terminals making the wave-
forms nonsinusoidal. The character of waveform distortion is
different for various types of ASDs [1]. Accurate measurements
of electrical power under nonsinusoidal waveform conditions
pose a serious challenge for engineers and scientists. The power
information is, however, very important for efficiency optimiza-
tion of HVAC equipment.
There are two kinds of problems associated with power
measurements. One is to select an instrument best suited to
precisely measure electrical quantities under a particular type
of distortion, the other is to interpret correctly the results. In
the instrumentation area, this paper presents the principle of
operation of modern solid-state power analyzers, their param-
eters and technical limitations. Accuracy of three selected
meters in ASD efficiency measurements is experimentally
investigated. The pitfalls of the fast Fourier transform (FFT)
method used for harmonic analysis are discussed. Regarding
the theoretical interpretation of the measurements, power def-
initions under nonsinusoidal conditions are reviewed. Particu-
lar stress is put on reactive power, compensation of which
increases equipment efficiency. Nowadays, there is no com-
monly agreed upon reactive power definition. Several defini-
tions are presented, discussed and illustrated by an ASD
waveform example. Conclusions and suggestions for further
research are given.
2 Equipment for Power Measurement and Analysis
The contemporary power meters and analyzers are digital
solid-state instruments. They sample current and voltage wave-
forms at a very high frequency reaching hundreds of kilohertz.
The samples are converted to a digital representation with ana-
log-to-digital (A/D) converters and stored in an internal memory.
The stored information is processed by digital signal processing
(DSP) integrated circuits and displayed, printed out, or sent to
external devices. DSP circuits can perform a great variety of
mathematical operations that allows for obtaining characteristic
parameters of acquired voltages and currents. Modern power
analyzers are able to provide the user with rms and mean values
of voltage and current, real power, reactive power, apparent
power, power factor, true power factor, voltage and current crest
factor, frequency, peak current and voltage, peak inrush current,
and many more. Units equipped with an integrator function dis-
play energy consumption, maximum demand, reactive energy
consumption, and current consumption.
Frequency domain analysis is an invaluable tool for analysis
of distorted waveforms. Most of the contemporary power ana-
lyzers can calculate 50 harmonics in accordance with the
IEEE-519 standard. Knowledge of harmonic content is impor-
tant not only for investigating the behavior of various electric
power apparatus but also for determining the accuracy of the
measurement [2]. The accuracy that reaches 0.05% at frequen-
cies close to the fundamental, degrades with an increase in fre-
quency.
The
important
topic
of
frequency
domain
decomposition is discussed in the next section.
Modern power meters are equipped with a number of analog
and digital inputs and outputs. For instance, analog inputs from
torque and speed transducers are used for determining a motor
or a drive efficiency. Analog outputs allow for displaying mea-
sured waveforms on an external oscilloscope. Data can be dig-
itally sent to an external printer or computer. Finally, a power
analyzer can be remotely controlled through digital inputs.
Although contemporary power meters and analyzers are
powerful specialized microcomputers, the increasing variety
and operating frequency of power electronic devices, ASDs
among them, call for a careful choice in selecting a meter that
suits the specific needs of a user. Table 1 presents basic perfor-
About the Authors
Alexander Domijan, Jr., Ph.D., was raised in Boonton, N.J. Dr.
Domijan obtained his B.S. degree in electrical engineering from the
University of Miami, his master’s degree in electric power engi-
neering from the Renssealaer Polytechnic Institute, Troy, N.Y.,
and the doctorate in electrical engineering from the University of
Texas at Arlington. He is presently a professor of electrical and
computer engineering at the University of Florida. He also is direc-
tor and founder of the Florida Power Affiliates and the Power Qual-
ity and Power Electronics Laboratory.
Dariusz Czarkowski received a master’s degree in electronics en-
gineering and the master’s degree in electrical engineering from
University of Mining and Metallurgy, Cracow, Poland. He re-
ceived a master’s degree in electrical engineering from Wright
State University. Dr. Czarkowski graduated with a Ph.D. from the
Florida Power Affiliates Program at the University of Florida and
is presently an assistant professor at the Polytechnic University in
New York.
T
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
33
mance parameters that can be expected
from power analyzers which are cur-
rently on the market.
Three meters, each from a different
manufacturer,
were
experimentally
tested in efficiency measurements of
three types of ASDs used in HVAC
equipment, namely, PWM induction
drive,
dc-brushless
drive,
and
switched-reluctance drive. Meter 1 was
a several years old design which is pres-
ently considered the workhorse in the
industry. The maximum sampling fre-
quency for the 3-phase configuration is
95 kHz. Meter 2 was a new model
claimed by its manufacturer to have a unique anti-aliasing fil-
ter. The maximum sampling frequency of this unit is 104 kHz.
Meter 3, also a new design, has the maximum sampling fre-
quency of 70 kHz. A multichannel PC-based data acquisition
system was used as a reference meter. The sampling frequency
of the reference meter was selected to be 250 kHz. The refer-
ence meter was calibrated using a NIST traceable standard
with an accuracy of approximately 35 parts per million. Table
2 gives the efficiency of the drives obtained with the reference
meter and percentage errors of the three tested commercial
meters. It can be seen that only the efficiency of the dc-brush-
less drive was measured accurately by Meter 2 and Meter 3.
This poor performance of the commercial meters can be
attributed mainly to their too low sampling frequency. Other
factors contributing to poor performance are the use of the
equivalent waveform method, which should be abandoned in
ASD work. The fundamental power definitions used to process
the waveforms may not be appropriate under nonsinusoidal
and unbalanced conditions. Further, there is difficulty in syn-
chronizing independently to either input or output frequency,
which is important in efficiency measurements of motor-drive
systems when using multiphase meters.
3 Spectrum Analysis of Voltage and
Current Waveforms
3.1 Fast Fourier Transform
In modern digital power meters and analyzers, the measured
voltage or current signal is sampled N times per period.
According to Fourier analysis, the samples of the time domain
signal x(t) can be expressed as
(1)
where
(2)
The Nyquist criterion states that the sampling frequency
should be at least twice the highest harmonic frequency of the
signal. However, to obtain accurate results with not a very long
sampling interval, it is usually suggested in practice that the
sampling frequency be about 10 times the highest harmonic
frequency. Per the IEEE 519 standard, measurements of up to
50 harmonic components are required. This implies that for
the fundamental 60 Hz component, instruments with a sam-
pling frequency of at least 30 kHz should be used.
A fast procedure for calculating coefficients X(fk) is known
as the fast Fourier transform (FFT). To speed up the calcula-
tion process, the FFT algorithm takes advantage of the peri-
odic character of terms e−j2πkn/Nand uses so called ‘butterfly’
matrix computational techniques [3]. This name has its origin
in a graphical representation of the FFT flow chart where com-
putation of each coefficient X(fk) reminds one of the wings of
a butterfly. The “butterfly” operations are performed by dedi-
cated integrated circuits.
3.2 Sources of Errors in FFT
Application of instruments that use the FFT for signal pro-
cessing without understanding the limitations of this method
may lead to erroneous results. The FFT method assumes that
the analyzed waveforms are periodic and stationary, the sam-
pling interval must be exactly an integer multiple of a wave-
form period, and the waveform does not contain so called
“non-integer harmonics”, that is, components with frequencies
that are not integer multiples of the fundamental frequency.
x tn
(
)
X fk
( )e j2πkn N
⁄
k
0
=
N
1
–
∑
=
X fk
( )
1
N---
x tn
(
)e j
– 2πkn N
⁄
n
0
=
N
1
–
∑
=
Parameter
Value
Comments
# of phases
Voltage range
Current range
Voltage and current accuracy
Power accuracy
Frequency range
Harmonics analysis
Interfaces
3
1500 Vrms, 2100 Vpeak
35 Arms, 250 Apeak
±0.03% reading±0.05% range
±0.05% reading±0.05% range
DC −1 Mhz
up to 99
GPIB and RS232 ports
up to 6 for some units
without external sensors
without external sensors
200-500 kHz ranges are more common
usually up to 50
other inputs and outputs are optional
Table 1: The basic parameters of digital power meters and analyzers.
ASD Type
Load
Efficiency
%Error-1
%Error-2
%Error-3
Switched- Reluctance
Full
92.69
3.10
2.87
3.44
50%
91.18
3.13
2.99
2.93
DC-Brushless
Full
91.53
5.75
−0.12
0.08
50%
90.28
0.73
−0.03
−0.25
PWM Induction
Full
95.38
4.70
1.30
1.94
50%
95.99
-3.98
0.39
0.95
Table 2: Percentage of errors of ASD efficiency measurements for three types of
commercial power meters.
MOTORS AND DRIVES
3 4
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
Obviously, the Nyquist sampling criterion must also be satis-
fied. Three major pitfalls associated with the FFT can be dis-
tinguished [4]: aliasing, picket-fence effect, and leakage.
3.2.1 Aliasing
Aliasing occurs when high-frequency harmonics of the sig-
nal are translated by FFT into low-frequency components.
This problem can be alleviated by increasing the sampling fre-
quency. However, even when Nyquist the criterion is satisfied,
aliasing may still occur. In this case, it is referred to as
“pseudoaliasing.” Harmonic analyzers are equipped with
low-pass antialiasing filters. However, the nonideality of those
filters causes distortions of the measured signal. Another anti-
aliasing technique is comparing the measurement results at
different sampling frequencies. This solution adds greatly to
the complexity of meters.
3.2.2 Picket-Fence Effect
The picket-fence effect takes place when the analyzed
waveform contains frequency components that are not integer
multiples of the fundamental frequency. Such “non-integer
harmonics” may remain unrecognized by a meter or their con-
tribution to the power transfer may be erroneously accounted
for. Non-integer harmonics are present when a motor-drive
system is not completely in its steady state. There were also
reports on a presence of substantial non-integer harmonics in
the steady-state of, for instance, a synchronous motor supplied
from a load commutated six-pulse inverter.
3.2.3 Leakage
The leakage effect describes the apparent spreading of energy
from one frequency to adjacent ones. It occurs when the sampling
interval is not exactly an integer multiple of a waveform period. In
reality, the frequency of the fundamental component has some
fluctuations that cause a truncation of the signal not exactly at the
end of a cycle when the sampling interval is set constant based on
the expected value of the fundamental frequency. Leakage is
reduced by applying window techniques, that is, multiplying the
analyzed waveform by an appropriate time domain function.
There is, however, no optimum window shape for all applications.
4 Power Definitions
4.1 Single-Phase Sinusoidal Situation
Consider the sinusoidal voltage
and cur-
rent
, where V and I are the rms values
of voltage and current, respectively. The instantaneous power,
describing the rate at which the electric energy is transferred to
or from the circuit, is given by
(3)
where P is the averaged value of p known as active power
(4)
and Q is the reactive power defined as
(5)
The instantaneous power p(t) obeys the Principle of Energy
Conservation, i.e., in any electric circuit, the total instanta-
neous power is the sum of the instantaneous powers in all the
circuit components. The apparent power U = VI is equal to the
product of the rms voltage and the rms current. The phasor
power is given by
(6)
The amplitude of the phasor power
is
equal to the geometrical sum of the active power and the
reactive power. Hence, for the sinusoidal case U = S. The
efficiency of the system is expressed by the power factor PF =
P/S = cosφ.
4.2 Nonsinusoidal Situation
4.2.1 Definitions and relationships among powers
Active Power The active power is defined as
(7)
where Vn and In are the rms values of the voltage and current,
respectively, and φn is the phase angle for the n-th harmonic
v t( )
2V
ω
sin
t
=
i t( )
2I
ωt
φ
+
(
)
sin
=
p t( )
v t( )i t( )
VI
φ
VI
φ
cos
2
cos ωt
–
cos
=
=
+VI
φ
sin
2
sin ωt
P 1
2
cos ω
–
t
(
)+Q
2
sin ωt
=
P
1
T--
p t( ) t
VI
φ
cos
=
d
t0
T 2
⁄
–
t0
T 2
⁄
+
∫
=
Q
VI
φ
sin
=
S
P
jQ
+
=
S
P2
Q2
+
VI
=
=
P
VnIn
φn
cos
n∑
=
Figure 1: Circuit with
Budeanu’s reactive power
compensation.
See Domijan
Continued on page 36
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
35
Advertisement in the print
edition formerly in this space.
3 6
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
component. Currently, P is calculated taking into account the
first 50 harmonics (per IEEE-519-1992). The definition given
by (7) is in full agreement with the physical interpretation that
the active power is the average value of the instantaneous
power. Hence, the active power definition does not stir any
controversies among engineers and scientists.
Reactive Power: Various definitions of reactive power are
discussed in Section 4.2.2.
Apparent Power: In a single-phase two-wire circuit, the
apparent power is equal to the product of the rms voltage and
the rms current
(8)
Apparent power has the property of magnitude only. Its sign
is ambiguous, usually positive for convenience. The defini-
tions of apparent power in polyphase circuits are given in Sec-
tion 4.2.3.
Phasor Power: The phasor power is equal to the phasor sum
of the values of the phasor power for every harmonic
(9)
The amplitude S of the phasor power S is equal to the square
root of the squares of the active power and the reactive power
(10)
Distortion power: The distortion power D is defined as a
scalar quantity equal to the square root of the difference of the
squares of the apparent power and the amplitude of the phasor
power
(11)
The sign of the distortion power is not determined. Usually,
it is assumed to be the same as the sign of the active power.
Vector power: The vector power U is a vector which has the
active power, reactive power, and distortion power as its rect-
angular components
(12)
The magnitude of the vector power
is equal to the apparent power.
Power factor: Power factor PF = P/U is the ratio of active
power to apparent power. The displacement power factor is the
cosine of the angular difference between the fundamental com-
ponents of voltage and current.
4.2.2 Reactive Power
This section presents only the most recognized and impor-
tant definitions of reactive power. For more definitions, e.g.,
U
VI
=
S
Pn
j
Qn
n∑
+
n∑
=
S
P2
Q2
+
=
D
U2
S2
–
=
U
iP
jQ
kD
+
+
=
U
P2
Q2
D2
+
+
=
=
S2
D2
+
VI
=
Figure 2: Volt-
age and cur-
rent wave-
forms and
their spectra
for full load at
full speed of
the 5 hp (3.7
kW) induction
motor. (A) At
the input of
the PWM con-
verter. (B) At
the output of
the PWM
converter.
Domijan
Continued from page 34
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
37
Kimbark’s reactive power, Depenbrock’s reactive power, and
Enslin and Van Wyk’s reactive power, please, refer to [7] and
[5]. This plethora of reactive power definitions indicates how
controversial and important this topic is.
First harmonic reactive power: The first harmonic reactive
power is defined as
(13)
where V1, I1, and φ1 are the rms voltage, current, and phase
shift angle of the first harmonic component. The first har-
monic reactive power is important in analyzing energy rela-
tions at fundamental frequency with the rest of the frequencies
treated as noise. However, this approach is not valid for switch-
ing loads, i.e., power electronics equipment.
Budeanu’s reactive power: The most common definition of
reactive power is called the Budeanu’s reactive power
(14)
This definition was intended to be analogous to the defini-
tion of nonsinusoidal active power P. However, the Budeanu’s
reactive power has no physical meaning and may lead to false
conclusions. Therefore, it has been suggested that the use of
the Budeanu’s reactive power should be abandoned [6]. The
above mentioned reference gives several very educational
examples of the deficiencies in Budeanu’s reactive power.
The circuit of Figure 1 is based on one of those examples.
The
volt-age
source
supplies
three
components
, where ω =
2π × 60 rad/s. When the switch is OPEN, the apparent power
supplied to the series combination of R = 1Ω and L = 10Mh is
S = 2.0456 kVA and the Budeanu’s reactive power is QB =
1.9627 kVA. When the switch is CLOSED, the apparent
power is S = 1.8609 kVA and the Budeanu’s reactive power is
compensated to zero by a shunt capacitance C = 235.8. Despite
the total compensation of Budeanu’s reactive power, the power
factor of the source PF = P/S changes only slightly from
0.1234 to 0.1357 which makes the Budeanu’s definition mean-
ingless.
Fryze’s reactive power: This and following definitions of
reactive power are based on the concept of current splitting
[5]. Fryze decomposed the load current into two components
i = ia + ir, called the active and reactive currents. The reactive
current is the component that does not contribute to the net
energy transfer. The active, reactive, and apparent power are
defined in terms of the rms values of currents ia and ir, and
the rms voltage V
(15)
Qf always has a positive sign. Leading and lagging power fac-
tors cannot be determined. Compensation of Fryze’s reactive
power can be accomplished by injection of the compensating
current −ir.
Sharon’s reactive power: Sharon’s reactive power definition
is based on the concept of a reactive current that can be com-
pensated by an optimal combination of capacitances and
inductances. The Sharon’s reactive power is expressed by
Q1
V1I1
φ1
sin
=
QB
VnIn
φn
sin
n∑
=
u t( )
2(120
ω
sin
t +
=
40
3
sin ωt
24
5
sin ωt)
+
QF
VIr
VI
(
)2
VIa
(
)2
–
S2
P2
–
=
=
=
MOTORS AND DRIVES
Advertisement in the print
edition formerly in this space.
3 8
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
(16)
Kusters-Moore reactive power: For the purpose of this def-
inition, the load current i = ia + iqC + IqCr is decomposed into
three components: active, capacitive reactive, and residual
reactive currents. The power of the resulting equivalent capac-
itor given by
(17)
and was suggested by Kusters and Moore as the definition of
the reactive power. The Kusters-Moore’s reactive power is a
signed quantity. If the capacitive reactive power happens to be
positive then there is no equivalent capacitor that can compen-
sate it. In this case, an inductive reactive power can be defined.
4.2.3 Apparent power in polyphase circuits
Applications of apparent power: The apparent power is
used in power engineering for several purposes ([8] p. 37):
1. Revenue metering.
2. To define the maximum ratings of electrical apparatus
such as transformers, generators, motors, etc.
3. As a meaningful quantity in the general theory of electri-
cal networks.
4. As a reference value for power factor calculations.
5. As a reference value for network analysis on a per unit
basis.
Definitions of apparent power: In the IEEE Standard Dic-
tionary [9], the apparent power is defined as a magnitude of the
vector power
(18)
where P is the active power P = ΣkPk,QB is the Budeanu’s reac-
tive power (see its definition and comments in Section 4.2.2)
ΣkQB, k, D is the distortion power D = ΣkDk, k denotes the k-th
phase, and sign (D) = sign (P).
Another quantity used, although not defined explicitly, in
the IEEE Standard Dictionary
(19)
A physical interpretation can be assigned to the apparent
power. It can be said that the apparent power is a maximum
active power which can be delivered by the source to a
non-reactive load [8]. There are several definitions of such an
apparent power possible for a polyphase system. The system
can be considered as a whole or as a sum of separate phases.
In a “phase-by-phase” approach the maximum active power is
Pmax = ΣkPmax, k with conditions Ik
2 = constant, and Vk
2 = con-
stant, where Ik and Vk are rms values of current and voltage of the
k-th phase, respectively. The apparent power of the system turns
out to be equivalent to the arithmetic apparent power given by (19)
(20)
If the system is considered as a whole, the “system apparent
power” is
(21)
with conditions
In terms of
the rms values of the phase currents and voltages, the system
apparent power can be expressed as
(22)
Step by step derivation of definitions (20) and (22) using
Fryze’s time-domain power theory is given in [8] pp. 38-39.
Close examination of (10), (18), and (20) yields S ≤ U ≤ UA.
The Cauchy-Schwartz inequality gives
. Combining the two above inequalities
results in
.
Only UA and US are meaningful enough to be used in non-
sinusoidal situations. Theoretically, compensation based on
US allows for more efficient use of the system.
4.3 Example calculations of various powers for
distorted waveforms
Figure 2 depicts current and voltage waveforms and their
spectra recorded for a 3-phase PWM converter and a 5 hp
Qs
V
Ih
2
φ
2
h
sin
n∑
=
QK
nVnIn
φ
V
n
n
∑
nVn
n
∑
-----------------
n
sin
n∑
=
U
P2
QB
2
D2
+
+
=
UA
Uk
Pk
2
QB k
,
2
Dk
2
+
+
k∑
=
k∑
=
UA
VkIk
k∑
=
Us
Pmax
Pk
k∑




max
=
=
ΣkIk
2
const and ΣkVk
2
const.
=
=
Us
Ik
2
Vk
2
k∑
k∑
=
UA
ΣkVkIk ≤
=
Ik
2
k∑
Vk
2
k∑
Us
=
S
U
UA
US
≤
≤
≤
Table 3: Powers of the recorder waveforms.
Terminals
Load and Speed
of the Motor
S
(VA)
P
(W)
Q1
(var)
QB
(var)
QF
(var)
QK
(var)
QS
(var)
input of the converter
output of the converter
input of the converter
output of the converter
input of the converter
output of the converter
full load, full speed
full load, full speed
half load, full speed
half load, full speed
half load, half speed
half load, half speed
3118.2
2109.7
2134.7
1314.9
817.7
1302.3
1791.2
1635.6
1153.6
1044.7
375.3
323.0
−1341.1
664.8
−766.6
239.8
−305.3
−262.7
−1320.8
665.1
−764.7
229.3
−306.4
−262.0
2552.4
1332.6
1796.1
798.5
726.5
1261.7
−1158.9
8.2
−528.5
11.2
−196.4
−15.6
5.2
2.1
3.3
0.9
1.4
1.0
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
39
induction motor at rated load and 1800 rpm speed. The input of
the drive is a 3-phase rectifier. (The University of Florida
Power Quality Lab is the only facility in the world that can gen-
erate high power synchronized arbitrary and unbalanced three-
phase voltage and current waveforms to apply to devices under
test and development—such as ASDs, motors, transformers,
meters, relays, etc. [11]). It can be seen in Figure 2(a) that the
input voltage to the rectifier is practically sinusoidal. The pul-
sating input current is rich in odd harmonics, especially 5th,
7th, 11th, 13th, 17th, and 19th. However, for both input voltage
and current, the Fourier analysis up to 50 harmonics is suffi-
cient. The output of the drive is a 3-phase PWM inverter whose
phase voltage and current waveforms are depicted in Figure
2(b). The spectrum of the switched rectangular voltage extends
beyond 50 harmonics. Table 3 gives the values of apparent,
active, and various reactive powers calculated from the
recorded data under various load and speed conditions. It
should be stressed that the presented numbers are for a selected
single period of fundamental frequency. Since the system is in
a dynamic steady-state, no conclusions regarding, for instance,
the drive or the motor efficiency can be drawn. Efficiency
study requires averaging over a few tens of periods.
It can be seen in Table 3 that the values of different reactive
powers are spread over a wide range. The first harmonic reac-
tive power is close in value to the Budeanu’s reactive power
because for the presented cases the fundamental component
dominates either in voltage or in current spectrum. The Fryze’s
reactive power is usually displayed by contemporary power
analyzers as the reactive power measurement. The authors sub-
mit that it may be possible to further optimize motor drive effi-
ciencies via appropriate use of measurement equipment and
power definitions, and the authors are doing additional
research with this goal in mind.
5 Conclusions
Challenges in measurement of electrical power inputs to
variable speed motors and their solid-state power converters
have been presented. It becomes obvious that to perform an
accurate measurement, a high technical expertise in power
meters, their parameters, and limitations as well as a thorough
understanding of electrical power phenomena under distorted
waveform conditions is required from a user.
The topics presented address the principle of operation and
basic parameters of modern power meters and analyzers.
Experimental accuracy results of ASD efficiency measure-
ments by three commercial power meters are given. The
sources of measurement errors are pointed out with particular
emphasis on sampling frequency and harmonic analysis. It
should be noted that as measurement equipment manufactures
become more and more aware of difficulties in measurements
of highly nonsinusoidal signals they respond by continuously
improving their products. A very controversial topic of power
definitions for nonsinusoidal waveforms is reviewed and illus-
trated by examples.
MOTORS AND DRIVES
Advertisement in the print
edition formerly in this space.
4 0
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
6 Additional Reading
The topic of power definitions is presently being vigorously
discussed by leading electrical engineers and scientists [12].
Additional readings on this research by the authors may be
seen in [13-20].
7 Acknowledgments
This work was sponsored by ASHRAE Committees 8.1 and
8.11 under Research Project 770.
References
1. A. Domijan, and E. Embriz-Santander, “Measurements of Elec-
trical Power Inputs to Variable Speed Motors and Their Solid State
Power Converters,” American Society of Heating, Refrigerating and
Air-Conditioning Engineers (ASHRAE) Transactions 1993, Vol. 99,
Part I, pp. 241-258.
2. A. Domijan, Jr., E. Embriz-Santander, A.J. Gilani, G. Lamer, C.
Stiles, and C.W. Williams, Jr., “Watthour Meter Accuracy Under Con-
trolled Unbalanced Harmonic Voltage and Current Conditions,”
IEEE Trans. Power Deliv., Vol. II, No. 1, pp. 64-78, Jan. 1996.
3. J. Arrillaga, D.A. Bradley, and P.S. Bodger, “Power System Har-
monics.” New York: John Wiley and Sons, pp. 25-28, 1985.
4. A.A. Girgis and F.M. Ham, “A Quantitative Study of Pitfalls in
the FFT,” IEEE Trans. Aerospace and Electronic Systems, vol.
AES-16, pp. 434-439, July 1980.
5. P.S. Filipski and P.W. Labaj, “Evaluation of Reactive Power
Meters in the Presence of High Harmonic Distortion,” IEEE Trans.
Power Deliv., Vol. PWRD-7, pp. 1793-1799, Oct. 1992.
6. L.S. Czarnecki, “What is wrong with the Budeanu Concept of
Reactive and Distortion Power and Why it Should be Abandoned,”
IEEE Trans. Instrumentation and Measurement, Vol. IM-36, pp.
834-837, Sep. 1987.
7. L.S. Czarnecki, “Comparison of Power Definitions for Circuits
with Nonsinusoidal Waveforms,” IEEE tutorial course, Nonsinusoi-
dal situations: effects on the performance of meters and definitions of
power, IEEE, Piscataway, NJ, pp. 43-50, 1990.
8. P.S. Filipski and R. Arseneau, “Definition and Measurement of
Apparent Power Under Distorted Waveform Conditions,” IEEE tutorial
course, Nonsinusoidal situations: effects on the performance of meters
and definitions of power, IEEE, Piscataway, NJ, pp. 37-42, 1990.
9. IEEE Standard Dictionary of Electrical and Electronics
Terms,Third Edition, IEEE/Wiley-Interscience, New York, 1984.
10. P.S. Filipski, Y. Baghzouz, and M.D. Cox, “Discussion on
Power Definitions Contained in the IEEE Dictionary,” IEEE Trans.
Power Deliv., Vol. PWRD-9, pp. 1237-1244, July 1994.
11. A. Domijan, and E. Embriz-Santander, “A Novel Electric
Power Laboratory for per Quality and Energy Studies,” IEEE Trans.
On Power Systems, Vol. 7, No. 4, pp. 1571-1578, November 1992.
Advertisement in the print
edition formerly in this space.
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
41
12. IEEE Working Group on Nonsinusoidal Situations, “Practical
Definitions for Powers in Systems with Nonsinusoidal Waveforms
and Unbalanced Loads: A Discussion,” IEEE Trans. Power Deliv.,
Vol. PWRD-11, pp. 79-101, Jan. 1996.
13. R.D. Williams, R. Arseneau, J.M. Belanger, J. Raun, J.M. Carr,
S.W. Crampton, A. Domijan, J. Flessner, R.D. Knight, R.E. Larson,
M. Meyer, H. Millican, T.R. McComb, and P.E. Sisson, “Series-Par-
allel Versus True Polyphase Calibration of Electricity Meters,” IEEE
Working Group of the Electricity Metering Subcommittee, Power
System Instrumentation and Measurement Committee (Presented at
the 1996 IEEE Summer Meeting, Denver, Co.), and In Press for pub-
lication in the IEEE Transactions on Power Delivery, pp. 1-10, 1996.
14. A. Domijan, D. Cheney, and P. Garcia, “Power Quality Charac-
terization of an Electric Vehicle Charger,” Presented at the 7th IEEE
International Conference on Harmonics and Quality of Power, Octo-
ber 16-18, 1996, Las Vegas, Nevada, pp. 721-726.
15. D. Czarkowski, and A. Domijan, “Harmonic Content of PWM
Adjustable Speed Drive Waveforms—Analysis and Metering Impli-
cations,” Presented at the 7th International Conference on Harmonics
and Quality of Power, October 16-18, Las Vegas, Nevada, pp. 48-53.
16. D. Czarkowski, and A. Domijan, “Performance of Electric
Power Meters and Analyzers in Adjustable Speed Drive Applica-
tions,” Accepted for presentation at the ASHRAE 1997 Winter Meet-
ing In Press for publication in the ASHRAE Transactions.
17. A. Domijan, A. Abu-aisheh, and D. Czarkowski, “Efficiency
and Separation of Losses of an Induction Motor and its Adjustable
speed Drive at Different Loading/Speed Combinations,” Accepted for
presentation at the ASHRAE 1997 Winter Meeting and In Press for
publication in the ASHRAE Transactions.
18. A. Domijan, and E. Embriz-Santander, “Adjustable Speed
Drives used in low voltage ac power systems,” EPRI - PEAC (System
compatibility reference and protocol), 100 pages, 1994.
19. IEEE PES Working Group, D. Ward, A. Domijan, et al. “IEEE
Guide for Service to Equipment Sensitive to Momentary Voltage Dis-
turbances,” IEEE Standard 1250-1995, pp. 1-34.
20. D. Zaninelli, and A. Domijan, “IEC and IEEE Standards on
Harmonics and Comparisons,” Proceedings of the NSF Conference
on Unbundled Power Quality Services in the Power Industry, pp. 46-
52, November 17-19, 1996.

MOTORS AND DRIVES
Advertisement in the print
edition formerly in this space.
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful ........................................................ 454
Helpful....................................................................... 455
Somewhat Helpful....................................................... 456
Not Helpful................................................................. 457
Advertisement in the print
edition formerly in this space.
62
ASHRAE Journal
ashrae.org
February 2007
Using Molten-Carbonate Fuel Cells
For Distributed Generation
By Robert Zogg, P.E., Member ASHRAE; Eric Carlson; Kurt Roth, Ph.D., Associate Member ASHRAE; and
James Brodrick, Ph.D.; Member ASHRAE
W
hen used in distributed generation (DG) applications,
fuel cells have the potential to save energy and
reduce emissions, and their inherent fuel-flexibility
also could help address energy shortage issues through energy
diversity.1,2 In addition, fuel cells have the potential to be
quieter, more reliable, and have lower maintenance costs than
most technologies used for DG.
This is the fourth in a series of articles on fuel cells for DG
applications. It addresses molten-carbonate fuel cells (MCFCs).
Earlier articles addressed PEM fuel cells,3 solid-oxide fuel
cells,4 and phosphoric-acid fuel cells.5
Characteristics and Development Status
MCFCs are high-temperature fuel cells (operating at 600°C
to 700°C [1,100°F to 1,300°F]) that use a molten-carbonate-
salt electrolyte retained in a ceramic matrix.6,7 As shown in
Figure 1, MCFCs recycle carbon dioxide from the exhaust
stream to maintain the electrolyte. Unlike low-temperature fuel
cells (such as PEM fuel cells), MCFCs can reform (convert to
hydrogen) fuels such as natural gas within the fuel-cell stack,
lowering system cost and com-
plexity. Due to their high toler-
ance for carbon monoxide and
carbon dioxide, developers are
optimistic that MCFCs will be
able to internally reform even
gasified coal, assuming that
sulfur, particulates, and other
impurities can be managed.
Some developers are using,
however, multistage reform-
ers, including a small, external
reformer and several reformer
zones within the fuel-cell stack.
The external reformer also traps
sulfur, greatly reducing the pos-
sibility of sulfur contamination
of the stack.
There is one major MCFC
developer/manufacturer in the
U.S., one in Italy, and several
in Japan, targeting generation
capacities of 250 kW to mul-
tiple megawatts.8,9 The U.S. manufacturer and its international
partners have more than 50 customer sites, with more than 124
GWh generated globally.9 The same manufacturer claims 90%
availability (fleet-wide) in 2005, and projects 95% availability
in 2007.9 On the other hand, even 95% availability implies that
the system cannot be called upon to operate during more than
400 hours per year, which may be unacceptable in some DG
applications.
MCFC’s high stack temperatures and a highly corrosive elec-
trolyte impact stack life. Developers are exploring corrosion-
resistant materials and cell designs that increase life without
degrading performance. Early installations used stacks having
life expectancies of at least three years. Next-generation stacks
are expected to last five years.
Energy and Emissions Considerations
Typical MCFC electric generation efficiencies are in the range
of 40% to 50% (higher heating value), corresponding to about
45% to 55% based on lower heating value.10 Efficiencies vary
depending on manufacturer and capacity. MCFCs reject heat at a
relatively high temperature, mak-
ing it feasible to add a bottoming
cycle (typically a gas turbine or
microturbine), boosting electric
generation efficiencies to the
range of 60% to 70% (higher
heating value), corresponding
to about 65% to 75% based on
lower heating value. These effi-
ciencies compare favorably with
the national average efficiency
of grid-generated electricity—
31.5% (higher heating value)
in 2004, including transmission
and distribution losses.11 There-
fore, MCFCs can save energy
compared to using grid-supplied
electricity. High heat rejection
temperatures also make MCFC
good candidates for Combined
Heat and Power (CHP) systems,
where reject heat is used to sup-
ply building thermal loads.
Electrical Current
Hydrogen In
H2
Oxygen In
O2
e-
e-
e-
e-
e-
e-
e-
e-
CO2
H2O
CO2
O2
CO3
-2
Water and Heat
Out
Anode
Electrolyte
Cathode
CO2
Carbon
Dioxide In
CO2
e-
e-
Figure 1: MCFCs operate by recycling CO2 from the exhaust
stream to maintain the electrolyte (Courtesy of the U.S. DOE7).
The following article was published in ASHRAE Journal, February 2007. © Copyright 2007 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
64
ASHRAE Journal
ashrae.org
February 2007
As with all fuel-cell technologies,
MCFC will realize dramatic emissions re-
ductions, with roughly order-of-magnitude
reductions in both SO2 and NOx emissions
compared to the current national-average
generation mix.
Cost Challenges
The U.S.-based MCFC manufacturer
reports cost reductions for sub-MW-scale
plants from about $10,000/kW in 2003
to $4,600/kW in 2006, and target costs
of $3,200/kW to $3,500/kW in 2007 for
2 MW plants.9 The manufacturer suggests that costs can
decrease another 25% to 30% if annual production levels
increase to 50 MW. These costs are high relative to con-
ventional DG technologies, which tend to cost $600/kW to
$1,000/kW.12
As discussed earlier, developers continue to address MCFC
stack life and durability issues. Stack life is a key factor in de-
termining MCFC operating costs. For example, Figure 2 shows
Cost of Electricity (COE) projections for MCFC as a function
of stack life, assuming an installed cost of $2,500/kW (achiev-
able only through further cost reductions and higher-volume
production) and that stack replacement costs account for 40%
of the total system installed cost. Natural-gas prices used are
national averages for 2005.13 Extending stack life from three
to five years lowers COE by about 12%. If stack life can be
increased to 10 years, COE decreases by 20%.
Promising DG Applications
Despite the high cost of MCFC compared to conventional DG
technologies, its high electric generation efficiencies and ultra-
low emissions may help justify its use in DG applications where
grid-supplied electricity is particularly expensive and where low
emissions are valued. Its capacity range is best suited for large-
commercial, institutional, and industrial DG applications.
References
1. Zogg, R., K. Roth, and J. Brodrick. 2005. “Using CHP systems
in commercial buildings.” ASHRAE Journal 47(9):33 – 35.
2. Zogg, R., K. Roth, and J. Brodrick. 2005. “Combined heat and
power for residences.” ASHRAE Journal 47(7):142 – 143.
0.20
0.18
0.16
0.14
0.12
0.10
0.08
0.06
0.04
0.02
0.00
Cost of Electricity, $/kWh
3 Years
5 Years
10 Years
Stack Life
Commercial
Industrial
• 45% (HHV)/50% (LHV)
generation efficiency
• $2,500/kW installed cost
• 0.1 capital recovery factor
• Stack replacement cost is 40%
of installed cost
• $0.005/kWh non-stack mainte-
nance cost
• Commercial: $11.42/million
Btu gas and 6,000 annual full-
load operating hours
• Industrial: $8.46/million Btu
gas and 7,500 annual full-load
operating hours
Figure 2: Example cost-of-electricity projections for MCFCs.
3. Lasher, S., et al. 2006. “Using fuel cells for distributed genera-
tion.” ASHRAE Journal 47(11): 45 – 48.
4. Zogg, R., et al. 2006. “Using solid-oxide fuel cells for distributed
generation.” ASHRAE Journal 47(12): 116 – 118.
5. Carlson, E., et al. 2007. “Using phosphoric-acid fuel cells for
distributed generation.” ASHRAE Journal 49(1): 50–51.
6. EG&G Technical Services, Inc. 2004. Fuel Cell Handbook (Sev-
enth Edition). http://tinyurl.com/vo3vr.
7. Web site for the U.S. Department of Energy, Energy Efficiency
and Renewable Energy, Hydrogen, Fuel Cells, and Infrastructure
Technologies Program. http://tinyurl.com/y4dvgj.
8. TIAX. 2005. “Technology Review and Assessment of Distributed
Energy Resources: Distributed Generation.” Prepared for the Electric
Power Research Institute (EPRI). Product ID 053828.
9. “Company Overview.” FuelCell Energy. 2006. www.fce.com/
site/investor/strategy.html.
10. TIAX. 2003. “Status of Molten Carbonate Fuel Cell Technology.”
Prepared for the Electric Power Research Institute (EPRI). Product
ID 1004459.
11. 2006 Buildings Energy Data Book. Prepared by D&R International
for the U.S. Department of Energy. September. http://buildingsdatabook.
eere.energy.gov/.
12. ADL. 2002. “Cooling, Heating and Power (CHP) for Commercial
Buildings Benefits Analysis.” Final Report by Arthur D. Little, Inc., to
the U.S. Department of Energy. http://tinyurl.com/suzq2.
13. Web site for the U.S. Department of Energy, Energy Information
Administration—Natural Gas Navigator. http://tinyurl.com/yxwtbb.
Robert Zogg, P.E., and Kurt Roth, Ph.D., are associate
principals with TIAX LLC, Cambridge, Mass. Eric Carlson is
a director with Boston-Power, Westborough, Mass. James Bro-
drick, Ph.D, is a project manager with the Building Technologies
Program, U.S. Department of Energy, Washington, D.C.
Due to their high tolerance for carbon monoxide and carbon di-
oxide, developers are optimistic that MCFCs will be able to inter-
nally reform even gasified coal, assuming that sulfur, particulates,
and other impurities can be managed.
28
ASHRAE Journal
ashrae.org
March 2007
Photo: Aéroports de Montréal
Heating Montréal’s Airport
A high-efficiency heating plant was installed as the existing one could no longer keep pace with the airport’s growth.
I
n 2000, Aéroports de Montréal (ADM) expanded its existing air
terminal to cope with increasing passenger traffic. The overall
surface area is doubled, which meant that the existing plant could
no longer meet the needs of the terminal.
Jacques Lagacé, P.Eng., and Pierre Roussel,
P.Eng., from the firm Bouthillette Parizeau, are
partners in Consortium Bouthillette Parizeau/
Pageau Morel/Groupe HBA Inc. in Montreal, QC,
Canada. They won first place in the 2007 ASHRAE
Technology Awards.
The original air terminal was built in
1960. A common practice then was to
provide heating energy to the terminal by
a remote central heating plant located away
from the runways and control tower. This
was done to prevent the vapor plume, given
off by exhaust combustion gases during
low outdoor temperatures, from hindering
activities of air traffic controllers. These
vapor plumes commonly are formed by the
condensation of water droplets in suspen-
sion in subcooled combustion gases.
The heating plant was used to generate
high temperature water (HTW) (400°F
[204°C]) routed to the main terminal
building via an underground tunnel
almost one mile (1.6 km) long. Over
its course, the HTW piping was subject
to substantial heat losses, which were
dissipated to the exterior by means of
several ventilation systems. These losses
accounted for an appreciable loss of ef-
ficiency of the main plant. Furthermore,
the total capacity of the existing plant
proved to be insufficient to meet the
needs of the expansion. Considering the
heat losses, the considerable investments
necessary to increase the capacity of the
existing heating plant, and the limited
possibilities of installing energy-saving
By Jacques Lagacé, P.Eng., Member ASHRAE, and Pierre Roussel, P.Eng., Member ASHRAE
About the Authors
The following article was published in ASHRAE Journal, March 2007. © Copyright 2007 American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2007
ASHRAE Journal
29
measures, the decision was made to build
a new thermal plant integrated into the
new construction. This only could be
done if a dependable plume elimination
system was provided.
Figure 1 shows the general arrange-
ment of the air terminal, including the
main thermal plant and the location of the
control tower. This plant houses all the
equipment required to produce chilled
water (CW) (44°F [6.7°C]), low tem-
perature water (LWT) (105°F [40.6°C])
and medium temperature water (MTW)
(240°F [115.6°C]). The equipment was
selected based on individual energy ef-
ficiency and heat recovery potential to
keep operating expenses at a minimum.
Four new chillers providing a total
cooling capacity of 2,260 tons (7946 kW)
with an average power demand of
0.53 kW/ton (0.15 kW/kW) are comple-
mented by the existing chillers and are
connected to a common chilled water distribution loop extend-
ing more than 1.3 miles (2.1 km) in length.
The new chillers are connected in series by pairs to increase
the temperature differential to 18°F (10°C). The first chillers
(1,330 ton [4676 kW]) reduce the chilled water temperature
from 60°F to 49°F (15.6 to 9.4°C). The second chillers (930 ton
[3270 kW]) lower the temperature from 49°F to 42°F (9.4 to
5.6°C). This 18°F (10°C) temperature differential allows the
reduction of the chilled water flow rate, and consequently, the
size of distribution piping.
The heat generated by the first 1,330 ton (4676 kW)
chillers is released to the atmosphere using dedicated
cooling towers. The heat from the second 930 ton
(3270 kW) chillers is reclaimed (17,080 MBtu/h or
5004 kW) to generate part of the LTW. Although when
heating loads are low or nonexistent, the heat is rejected,
partly or completely through the cooling towers.
A schematic showing the principle of production of heat
carrying fluids summarizes the complexity of the installation
(Figure 2). Heat distribution equipment using low temperature
water are commonly found to be heating coils, heat plate ex-
changers (for 100% fresh air systems), small unit heaters and
a few convectors. This low temperature water is generated by
reclaiming the heat from the chillers or other heat recovery
equipment and is supplemented, if necessary, by injection
of medium temperature water. Injection takes place at local
pumping stations.
The terminal’s main source of heating uses medium tempera-
ture hot water. Equipment having large heating loads such as
air curtains, vestibules or garage doors in the luggage handling
facilities is connected to the medium temperature network.
Medium temperature water is produced by four 450 hp
(4414 kW) boilers (water tube type) heating the water from
165°F to 240°F (74°C to 115.6°C) at full load conditions. Each
boiler is equipped with a dual fuel burner (natural gas and Num-
ber 2 oil), providing the possibility of obtaining combustion
efficiencies of 82% with natural gas and 84% with oil.
The main constraint for the new boiler room was that the
plume produced by the exhaust gases during cold weather
operation must be invisible, so as not to hinder the activities
of the air traffic controllers. This plume, usually dense and
opaque, is caused by condensation of vapor found in exhaust
gases when mixed with cold and/or humid outside air. In
standard boiler operation, this water vapor is exhausted
to the atmosphere and gives a net efficiency value that
reflects the difference between the higher and lower
heating values of the fuel used.
As shown in Figure 1, the proximity of the boil-
ers’ exhaust stacks to the air control tower presented
a challenge.
After several analyses, the piping diagram and equipment
used for the treatment of exhaust gases from boilers and energy
recovery are summarized in Figures 3 and 4.
The plume reduction process is complex. The first step is to
run the boilers’ flue gases (±340°F [±171°C]) through the direct
contact economizer. Water, called gray water, is sprinkled in
direct contact with the flue gas. The gray water is cooled from
140°F to 50°F (60°C to 10°C) by passing it through a series
of heat plate exchangers. The major part of the heat recovered
is supplied to the low temperature water loop through a dedi-
cated heat plate exchanger Ex1. Heat plate exchanger Ex2 is
supplied with chilled water at 44°F (6.7°C) Therefore, the
temperature of saturated gas leaving this exchanger will be
60°F (15.6°C). Technical data for the exchanger requires that
effluent gases’ temperature averages 10°F (5.6°C) higher than
the gray water temperature. Heat given off to the chilled water
International Jetty
Aeroquay
Multistory
Parking
Existing
Terminal
P2-C
Secondary Inspection Line
Control Tower
Primary
Inspection
Line
Thermal
Plant
Transborder
Jetty
Domestic Jetty
N
Figure 1: General arrangement of Aéroports de Montréal.
30
ASHRAE Journal
ashrae.org
March 2007
loop is recovered by the chillers capable
of heat recovery. The overall efficiency of
the combustion process obtained amounts
to 99%. The direct contact economizer al-
lows reclamation of a large part of the heat
contained in the flue gases, which is usu-
ally lost to the atmosphere (4,270 MBtu/h
or 1251 kW per boiler).
The primary purpose of the gray water
circulated in the direct contact economizer
is to absorb the latent and sensible heat
contained in the hot exhaust gas from
the boilers. In doing so, it also absorbs
a large part of pollutants that otherwise
would be released in the atmosphere. An
automatic chemical treatment system
neutralizes the acidic portion of the grey
water before being rejected to the sewers.
30
ASHRAE Journal
ashrae.org
March 2007
Figure 3: Piping diagram and equipment used for energy recovery and the treatment of exhaust gases from boilers.
Figure 2: Principle of production of heat carrying fluids.
The direct contact economizers act as air scrubbers for hot flue
gases and helps reduce by a significant amount greenhouse gas
emissions.
The 60°F (15.6°C) saturated flue gases leaving the direct con-
tact economizer have to be mixed with hot dry air so the mixture
can be exhausted to the atmosphere with minimal chances of
32
ASHRAE Journal
ashrae.org
March 2007
standard equipment rather than costly, complicated custom-built
units. The main expenditure for the exhaust treatment system
is the direct contact economizer. Considering standard equip-
ment is installed, maintenance is simplified and straightforward
since the operations and maintenance staff is familiar with such
equipment. All four groups of “boiler–direct contact econo-
mizer–blower–pumps–heat exchangers–dilution systems” are
identical. That concept provides huge
flexibility in operation because only
three of the four groups are sufficient
to supply the heating demand. At
any time, a group can be shut down
to be inspected or to maintain part
of the system or because a problem
occurs.
An airport must maintain services
in almost any situation. To prevent
the loss of the heating and cooling
plant, a large part of the controls
operation can be carried out directly
on the equipments, even if the direct
digital controls automated system
is down. When the heat generated
by the heating plant exceeds the
demand, the heat is rejected into the fresh air system. This
avoids using conventional cooling towers to reject the heat, and
it allows more fresh air to be brought into the building. This
results in better indoor air quality, better energy efficiency and
reduction of the possibility of creating a vapor plume associated
with using cooling towers.
7,650
cfm,
100°F
A
B
D
C
60°F
50°F
Boiler
A
Tolerable Plume
Zone
C
D
E
B
Grains of Water Per Pound of Dry Air
Dry-Bulb Temperature, °F
Figure 5: Psychrometric chart representing the process lines in the exhaust flue gases.
Points depict the following conditions:
• Capacity of the boiler is 100%;
• Outside temperature is –20°F (–29°C) at 100% RH.
forming a visible plume (under normal winter conditions).
The psychrometric chart seen in Figure 5 represents the pro-
cess lines in the exhaust flue gases and each point of interest
mentioned is as follows.
Line
on the psychrometric chart is tangential to the satu-
ration line at Point A corresponding to the expected minimum
outside temperature (–20°F [–29°C]), which is considered the
theoretical no plume process line.
Any moist air process taking place
along this line will not be subject
to vapor condensation formation at
Point A, preventing the formation of
a vapor plume.
Point C represents the gas leav-
ing the direct contact economizer
after being cooled by heat plate
exchangers, which is 10°F (5.6°C)
higher than the grey water supply.
Point B represents the temperature
of the dilution air system (100%
transferred air, dry and heated at
100°F [37.8°C]).
The mixture of gases released to
the atmosphere (humid exhaust gases
with dry air) corresponds to Point E on the chart and will pre-
vent the creation of a vapor plume. The proportion of dilution
air (line
) to total evacuated gases (line
) is high (85%).
Considering that the dilution air has to be heated before being
mixed and then exhausted, leads to an important reduction of
the overall efficiency of the process. Therefore, the process line
was considered as the theoretical no-plume process line.
After discussions and results from wind
studies, it was agreed that a certain visible
plume could be tolerated, as long as this
plume was not opaque. A proportion of
60/40 (line
) shows on the psychromet-
ric chart an area where condensation can
take place. This fog will be apparent only if
outside air is still and will be immediately
dispersed if any wind is present.
Psychrometric calculations show that
7,650 cfm of 100°F (3610 L/s of 37.8°C)
air is the optimal amount of dry air to be
added to flue gases. Heat exchanger (Ex3)
is supplied with LTW on one side and a
50% glycol solution on the other side,
giving a total exchange of 2,772 MBtu/h
(812 kW). The glycol solution supplies
the heating coil that strictly supplies dry
heated outside air for dilution.
The primary philosophy of the heating
plant concept is to use coherent and simple
systems along with standard components
to lower the cost of operation and main-
tenance. The components installed are
Figure 4: Flue gas plume reduction installation (direct
contact economizer at left and heat plate exchangers
for heat recovery of gray water at right).
46
ASHRAE Journal
ashrae.org
March 2007
Reducing Energy Costs
With Condensing Boilers
& Heat Recovery Chillers
A
condensing boiler saves energy by reducing hot water system
 design temperatures. It also makes it possible to use a heat
recovery chiller. Together, they make a great combination on hot
and chilled water systems that have cooling load in the winter and
heating requirements in the summer. They make possible the elimi-
nation of year-round operation of many chiller and boiler plants by
using lower design temperatures for hot water heating systems.
About the Author
James B. (Burt) Rishel, P.E., is owner of Pumping
Solutions in Cincinnati. Benny (Ben) L. Kincaid
is Senior Applications Engineer, Fluid & Thermal
Systems, Indianapolis.
For many years, the minimum al-
lowable temperature for gas-fired, hot
water boilers was around 140°F (60°C).
Any temperature less than that caused
condensing and corrosion in the boilers.
Most of the boilers then were cast-iron
and steel. The steel boilers were fire tube
or water tube. The dew point for the flue
gases from the combustion of natural
gas is around 135°F to 138°F (57°C to
59°C), depending upon the amount of
methane, ethane, etc., in the natural gas.
These flue gases contain carbon dioxide
and water vapor, so when condensation
forms in a boiler, these two elements
combine to form carbonic acid. The
result is corrosion of the final tubes and
flue collectors, which are not designed
for it. This meant that the supply water
temperature to the heating system had to
be at least 160°F (71°C) and often as high
as 240°F (115°C).
Condensing Boilers
Unlike cast-iron and steel boilers, the
condensing boiler is designed to use the
By James B. (Burt) Rishel, P.E., Fellow/Life Member ASHRAE; and Benny (Ben) L. Kincaid
The following article was published in ASHRAE Journal, March 2007. © Copyright 2007 American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2007
ASHRAE Journal
47
condensing as the means of achieving higher thermal efficien-
cies—more than 90% instead of as low as 75%. Figure 1 is a
typical thermal efficiency curve for a condensing boiler. The actual
efficiency of such a boiler should be secured from the manufacturer
whose boiler is under consideration for a particular project. The
maximum thermal efficiency for a non-condensing boiler is around
87% with careful control of the percentage of excess air required
for clean combustion. Condensing boilers are configured to accept
the condensation without damage, and with them, supply water
temperatures can be as low as 120°F or 130°F (49°C or 54°C) and
return water temperatures around 80°F to 90°F (27°C to 32°C).
Condensing boilers are more expensive than non-condens-
ing boilers, but there are redeeming factors that make them
economically feasible. The piping is much simpler since no
need exists for warm-up procedures that are necessary for
most non-condensing boilers. These include primary pumps,
a primary bypass, and a secondary three-way blending valve
with override control to allow the primary loop to warm
up to minimum boiler return operating temperature before
releasing the boiler to normal operation. These additional
costs eliminate much of the additional cost of the condens-
ing boilers themselves. The condensing boiler also allows the
water system designer to select the optimum water tempera-
tures for a particular heating system without concern for the
boiler construction or proper boiler return temperature. The
design temperature differential between the supply and return
temperatures can be selected to provide the most economical
answer for a specific installation.
Figure 2 describes the reduction in header size as this tem-
perature differential increases from 20°F to 100°F (11°C to
56°C). It is for a 1,000 MBtu/h (293 kW) system and shows
that 3 in. (75 mm) steel pipe headers would be recommended
at a 20°F (11°C) differential and only 2 in. (50 mm) steel pipe
at a 60°F (33°C) differential. This freedom of design reduces
the differential in first cost for the condensing boilers over that
for non-condensing boilers.
Using lower operating temperatures increases the cost of
heating coils on four-pipe systems with separate heating and
cooling coils. The contemporary two-pipe system for schools
and other buildings has one coil for both heating and cooling,
so the cost for coils does not increase when these lower tem-
peratures are used.
Benefits of Lower Water Temperatures
Using lower design water temperatures opens up a number
of opportunities to improve the overall operation of a building.
The most significant benefit results from the opportunity to
use the heat from chiller condensers. It is the largest source
of heat for recovery in the HVAC industry. Another source
of heat is flue gases emanating from all types of boilers. The
development of the condensing-type boiler has all but elimi-
nated the hot water boiler as a source of heat for recovery
since much of the water vapor from combustion is condensed
already. Steam boilers can be sources of heat recovery from
flue gases, and the cost of fuels may provide the impetus to
evaluate the economics of economizers on the stack connec-
tions of them. The costs of heat recovery were not conducive
to do so in the past.
New equipment, digital control, and sensible selection of
operating temperatures have resulted in heat recovery that
does make economic sense. No longer is it viewed as neces-
sary to have 180°F to 200°F (82°C to 93°C) water to heat
55°F to 70°F (13°C to 21°C) air to 90°F to 95°F (32°C to
35°C) air required by modern buildings with much improved
building envelopes. Heating is about the most simple heat
transfer process in our industry, since it is simply a sensible
heat transfer. Cooling, on the other hand, requires that both
sensible and latent heat transfer functions be provided and
controlled. If a heating design in modern systems requires a
temperature differential between entering water and leaving
air of 90°F (50°C) (180°F [82°C] water and 90°F [32°C] air),
why does cooling only require 10°F (5.5°C) (45°F [7°C] water
and 55°F [12.5°C] air)? Obviously, this is tradition for heating
air, not necessarily the most logical method. Also, over the
years, the first cost of heating coils and piping probably was
lowest for the 90°F (50°C) difference. With the cost of energy
increasing, operating costs will receive greater consideration
than in the past.
One word of caution about these reduced design water tem-
peratures. The temperature range of 80°F to 140°F (27°C to
60°C) is ideal for the amplification of Legionella bacteria. To
minimize the risk to the service personnel, it is recommended
a biocide be added to these water systems. Note: This also
includes the temperature range for most domestic hot water
systems serving showers.
Condensing boilers are more expensive
than non-condensing boilers, but there
are redeeming factors that make them
economically feasible.
48
ASHRAE Journal
ashrae.org
March 2007
100%
98%
96%
94%
92%
90%
88%
86%
84%
82%
80%
Boiler Efficiency
40°F
60°F
80°F
100°F
120°F
140°F
Return Water Temperature
0°F
10°F
20°F 30°F
40°F 50°F 60°F
70°F 80°F 90°F 100°F
Temperature Difference
Pipe Size, in.: 3
2½
2
2
2
1½
1½
1½
1½
Loss/100 ft:
2.4
3.4
4.7
3.1
2.2
5.9
4.4
3.5
2.9
100
90
80
70
60
50
40
30
20
10
0
Flow, gpm
The Logic of Heat Recovery
Is it not illogical to have a source of heat injected into a building
when an appreciable amount of heat is being rejected from that
building? Now that we can correct this imbalance with the condens-
ing boiler, we should proceed to develop systems that will enable
us to recover the heat from interior spaces via chiller condensers in
lieu of rejecting the heat through economizers (or so called “free-
cooling” air-side systems) to relief vents and reduce appreciably the
needed heat from boilers or direct-fired air heaters. The basic rule
of heat recovery is to use recovered heat wherever economically
possible before consuming electricity or fossil fuels.
Heat Recovery Chillers
The greatest advantage for condensing boilers appears when
they are coupled with heat recovery chillers to capture some of
the heat from building interiors, especially high-rise buildings
with water-side economizers, through the use of water-cooled
heat recovery chillers. The actual design of the heat recovery
chiller is not of concern here. What is important is to describe
the great benefit that can be secured when they are operated
with the condensing boiler. When the condensing boiler is
operated at 130°F (54°C), the condenser water from the heat
recovery chiller can be used to inject heat upstream of the
boilers and supplement or replace heat from the boilers.
Most of the contemporary chillers are designed to reject
their heat at temperatures around 95°F (35°C), while heat
recovery chillers have condenser water leaving temperatures
from 90°F to 135°F (32°C to 57°C). The kW/ton of water
cooled chillers is now in the range of 0.55 to 0.65 (0.16 to
0.18 kW/kW) while the heat recovery chiller has a higher
Figure 1 (left): Typical condensing boiler efficiencies. Figure 2 (right): Variation in flow and pipe size with temperature difference.
energy requirement of from 0.65 to 1.3 kW/ton (0.18 to 0.37
kW/kW). The actual energy rate is dependent upon the leaving
condenser water temperature. All of these figures are at full
load with 45°F (7°C) chilled water leaving the chiller.
Heat Available from Chillers
The heat available from a chiller is the 12,000 Btuh/ton (1
kW/kW) plus the thermal equivalent of the energy consumed
which, for electricity, is 3,412 Btuh/kW (1 kW/kW). Equation
1 provides this.
Heat available for recovery =
12,000 + (kW/ton · 3,412) Btu/ton·hour (1)
If the kW/ton for a water-cooled, heat recovery chiller is
around 0.9 (0.25), the heat equivalent would be 3,000 Btu/h
(0.9 kW) or 15,000 Btu/h (4.6 kW) total. For precise calcula-
tion, the actual kW/ton (kW/kW) for the heat recovery chiller
should be determined for the operating range of the chiller
when heat is being recovered.
Computing the Recovered Heat
Figure 3 describes the instrumentation required to compute
the heat balance for a heat recovery chiller. The flow and
temperature measurements are as follows:
Chilled water flow, in gpm:
f1
Condenser water flow, in gpm:
f2
Chilled water supply temperature:
t1, °F
Chilled water return temperature:
t2, °F
Condenser entrance temperature:
t3, °F
Condenser leaving temperature:
t4, °F
50
ASHRAE Journal
ashrae.org
March 2007
The condenser entrance temperature and flow transmitters
are installed before any return water from the cooling tower is
mixed with the water from the heat recovery processes. Tem-
perature transmitter t5 controls valve V2 to flow water through
the heat exchanger on the tower to maintain a maximum return
temperature to the condenser.
Piping for a Heat Recovery Chiller
Figure 4 provides the typical piping for a heat recovery
chiller. The use of the heat recovery will be shown in Figure 5.
The heat recovery chiller can be piped in series or parallel with
the other chillers. Valve V1 can be furnished if there may be a
reason for both series and parallel operation. Valve V2 provides
connection to a cooling tower or closed-circuit cooler in event
that the condenser heat is greater than that needed for the heat
recovery processes. Seldom is an open cooling tower connected
directly to the heat recovery chiller. The heat recovery circuit
should be closed through the use of a heat exchanger with a
cooling tower or a closed-circuit cooler.
Figure 5 describes the piping arrangement for a heat recov-
ery chiller providing heat to a hot water heating system and a
domestic water installation. The control of the heat recovery
chiller, through valve V3, would select either the domestic
water heat exchanger or the hot water heating system for re-
ceiving the recovered heat. Normally, the heat recovery chiller
would be base loaded for the cooling load in the summer. In
the winter, this chiller would produce only the cooling required
to satisfy the heating load. So, in the winter the amount of
heat available for recovery would depend upon the building
internal cooling load. This demonstrates that a need exists for
a careful evaluation of all of the data for a particular instal-
lation to determine the total effect of using the condensing
boiler with a heat recovery chiller.
From Chillers
To Chillers
Chilled Water
Condenser Pumps
Heat Recovery
Condenser
Evaporator
C
Chilled
Water Pumps
To Cooling Tower or
Closed Circuit Cooler
HX
V1
V2
Figure 4: Typical piping for heat recovery chiller.
To Heat
Recovery
Supply Chilled
Water
t4
t1
Condenser
Evaporator
f2
t3
t5
t2
f1
V2
From HX
With Cooling
Tower
Return
Chilled
Water
C
kW
From
Heat
Recovery
Figure 3: Instrumentation for heat recovery chiller.
Heat Recovery Equations
The basic equations for heat recovery are simple, assuming
the specific heat of water to be 1.0 and the density to be 8.33
lb/gallon (1000 kg/m3), the multiplier for the product of the
flow times the temperature difference is 500. Therefore,
Heat recovered = 500 · f2 (t4 – t3) Btu/h
(2)
The simultaneous generation of chilled water in Btu/h is:
Cooling in Btu/h = 500 · f1 (t2 – t1) Btu/h
(3)
The total useful energy for the heat recovery chiller is a
combination of Equations 1 and 2.
Total useful energy = 500 [f2 (t4 – t3) + f1 (t2 – t1)]
(4)
Following is actual data derived from a 50 ton heat recovery
chiller used for alternative space heating as well as heating
domestic water. First, for space heating:
Chilled water flow, f1 = 100 gpm;
Condenser flow, f2 = 81 gpm;
Chilled water temperatures: t2 = 56°F; t1 = 44°F;
Condenser water temperatures: t4 = 130°F; t3 = 110°F;
kW input = 60 kW.
Inserting these values in Equation 4 provides the total useful
heat and cooling for the chiller when it is providing heat to
the hot water system at 130°F (54°C).
Total Useful Energy =
500[100(56 – 44) + 81(130 – 110)] = 1,410,000 Btu/h
March 2007
ASHRAE Journal
51
This compares to the 600,000 Btu/h (176 kW) for the 50
tons (176 kW) of cooling generated. The 810,000 Btu/h (237
kW) recovered would be equivalent to more than 1 million
Btu/h (239 kW) of fuel if generated by a non-condensing
boiler operating at 80% efficiency. Roughly, this is equivalent
to 1,000 ft3 (28 m3) of natural gas.
If the cooling had been accomplished with a standard chiller
operating at 0.56 kW/ton (0.16 kW/kW), the electrical con-
sumption would have been 28 kW instead of 60 kW for the
heat recovery chiller. At $0.08 per kWh, this would be a loss
of 0.08 × 32 or $2.56 while gaining $8 for 1,000 ft3 (28 m3)
of natural gas. (Note: Energy & Power Management magazine
quoted August 2005 natural gas prices in a range of $6.87 to
$11.10 for large office buildings.).
The greatest use of recovered heat is for domestic hot water for
heavy domestic water heading loads, such as hospitals, hotels, and
dormatories, since the leaving condenser water temperature for
the heat recovery chiller can be reduced to 90°F (32°C) with an
energy rate of 0.68 kW/ton (0.19 kW/kW). This can be demon-
strated by using actual information from a heat recovery chiller
that was providing 72 gpm (4.5 L/s) of condenser water to a heat
exchanger for domestic hot water. The chiller was producing
50 tons (176 kW) of cooling as well. At the same energy rates
Warm
Domestic
Water
Storage
Tank
Circulator
Double Coil
Heat Exchanger
Cold
Domestic
Water
To
Boilers
To Hot Water
Heating System
Condenser
Pumps
V3
Hot Water Return
Figure 5: Heat recovery piping.
for the earlier example, the electrical cost for the conventional
chiller again would be $2.24 and the boiler would be producing
720,000 Btu/h (211 kW) at a fuel rate of 900,000 Btu/h (264
kW) or around 900 ft3 (25 m3) of natural gas at a cost of $7.20.
The total cost would be $9.44 compared to $2.72 for the heat
recovery chiller for a savings of around $7 per hour.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
March 2007
In this example, the actual useful heat is greater for the
domestic water, 720,000 Btu/h (211 kW), than the thermal
equivalent for the chilled water, 600 MBtu/h (176 kW). Not
included in this calculation is the reduction in cooling tower
energy and maintenance costs, since the cooling tower flow
has been reduced from around 150 gpm (9 L/s) to less than
80 gpm (5 L/s).
A particularly attractive application of the heat recovery
chiller is with an installation of air-cooled chillers whose
COP is around 2.9. The heat recovery chiller can increase
substantially the COP of the entire plant when recovering
heat from theses chillers.
There may be installations with sizeable domestic water loads
and little winter cooling that still justify the installation of heat
recovery chillers to defray the higher costs of natural gas or fuel
oil during the cooling season. Water storage tanks, particularly
for domestic water, may be an economic answer for extending
the hours of operation for the heat recovery chiller.
Obviously, these calculations of energy savings are specific
examples that should be supplanted by those based upon in-
formation from a particular installation. They do demonstrate
the economic possibilities of using the condensing boiler with
a heat recovery chiller. Possibly, an even greater savings is the
ability to shut down a boiler plant in the summer and a main
chiller plant in the winter.
Other heating loads can use recovered heat such as reheat
coils for tempering, as in hospital applications with con-
stant airflow or higher than normal minimum airflow rates
to maintain required pressure relationships, reheat coils for
dehumidification, natatorium water heating and space dehu-
midification, process water heating loads, makeup air heating,
snow melting, etc. Any number of uses can be connected to
a heat recovery chiller. For example, in higher heating water
design systems, it could be used for snow melting in the winter
and reheat in air handlers and VAV boxes in the summer.
Elimination of Non-freeze, Preheat Coils
An unusual circuit that is made possible with the condens-
ing boiler and the heat recovery chiller is the elimination of
preheat coils in the air-handling units. The condensing boiler
with operating temperatures below 140°F (60°C) made this
possible by preventing high water temperatures from reaching
the chiller evaporators. This circuit was developed by Tom
Durkin, P.E., Member ASHRAE, and Ben Kincaid.
Figure 6 describes a system with 150 tons (528 kW) of
cooling that achieves heating and cooling without preheat
coils. Outdoor air is provided for ventilation. This system has
condensing boilers and a heat recovery chiller. This shows the
circuiting and particular instrumentation for this operation.
The hot and chilled water piping is of the four-pipe design with
supply and return pipes for the hot water and chilled water.
The chilled water coils are designed for 44°F/56°F (7°C/13°C)
temperatures and hot water coils for 130°F/110°F (54°C/43°C)
temperatures. The system includes standard equipment such
as air separators, expansion tank and makeup water apparatus.
Valve V1 is provided to ensure minimum flow in the chiller
evaporator. Reheat is provided by coils in the air-handling units
for single-zone applications or terminal reheat coils for VAV
applications. Their heat source is the condenser water from
the heat recovery chiller augmented by heat from the boilers
as required. Actually, this application returns colder water than
usual to the condensing boilers when operating in the freeze-
protection mode. Since these boilers’ efficiency is improved by
lower return water temperatures and/or reduced load, this ap-
plication improves their efficiency. In this case, the return water
temperature is dropped from 110°F to 99°F (43°C to 37°C) with
an increase of around 1.5% in boiler efficiency.
The heating and cooling systems operate in a normal four
pipe system mode with the heat recovery chiller format until
the outside air temperature is at or below 35°F (2°C). When
the outdoor air temperature drops below 55°F (13°C), the
system will allow airside economizer “Free-Cooling?” op-
eration only if the building heating loads are satisfied. This
is accomplished by reversing the conventional free-cooling
sequence of operation.
To allow the heat recovery chiller to have the first opportu-
nity to transfer the heat before it is ejected through the building
relief vents, the cooling coil control valve modulates to 100%
open on a call for cooling before the outside air damper is
Heat Recovery
Chiller Is Off When
Valve V2 Is Open
Heat Recovery
Chiller
110°F
130°F
56°F
44°F
Non-Freeze
Mode
50°F
60°F
To Cooling
Coils
Chilling Mode
CHR
CHS
HWS
HWR
To Heating
Coils
130°F 110°F
t1
V1
V2
Boiler
Boiler
A/S
NC
Pumps
NC
To Expansion Tank
And Makeup
Water
A/S
Chiller
DP
Chiller Stopped
When Valve V2 Is
Opened
DP
Modulates
Valve V1 on
Low Flow
Figure 6: Elimination of preheat coils.
March 2007
ASHRAE Journal
53
allowed to open beyond minimum outside air requirements.
This provides the ability for the heat recovery chiller to
recover all useful heat for exterior space heating, domestic
water preheating, pool heating and dehumidification, or other
loads, and provide all or part of the cooling load for internal
heat gain spaces. The economizer system must be controlled
by the AHU discharge air temperature and not by the mixed
air temperature for heat recovery applications. However,
minimum mixed air temperature override control is suggested.
As the outside air temperature falls, some air-handling units
will have a sufficiently high percentage of outside air that
they will need preheat while the remaining units on a lower
percentage of outside air continue to need cooling. At some
point ,the amount of preheating required will exceed the load
for internal cooling. As the chilled water temperature falls, the
heat recovery chiller will cycle off due to insufficient chilled
water return temperature.
Below 35°F (2°C)—The chilled water supply temperature
is constantly monitored, and if the temperature falls below a
reset schedule of 50°F at 35°F (10°C at 2°C) outside air tem-
perature, indicating low or no internal loads, such as during
unoccupied hours of operation, it will reset linearly to 60°F
at 0°F (16°C at –18°C) outside air temperature; each cooling
coil has the ability to convert to a preheat, non-freeze coil.
This is accomplished by blending hot water from the boilers
with the return water from the chilled water system. This is
done by use of valve V2 that is controlled by a temperature
transmitter, t1. The supply temperature is varied to meet the
required air supply temperature to the VAV reheat coils or
single zone air-handling unit reheat coil. Each unit’s cooling
control valve is converted according to the mixed air tempera-
ture of the air-handling unit.
If the mixed air temperature is above 55°F (13°C), the
control valve functions as a cooling coil control valve. If the
mixed air temperature is below 53°F (12°C), the control valve
functions as a preheat coil control valve. Necessary interlocks
are provided such as ensuring that the chillers do not run
whenever valve V2 is open. Freeze stats are still used to shut
the outside air damper and shut down the fan on indication
of near freezing temperatures downstream of the cooling/
preheat coil. The chilled water pumps operate continuously
and, therefore, the valve is driven open completely during a
freeze-stat event.
The motivation for this system was the experience of a “too
successful” heat recovery system. It appeared that lot of cool-
ing was being provided and also a lot of heating. Responding
Advertisement formerly in this space.
March 2007
ASHRAE Journal
55
to a service call due to loss of flow, which had been resumed,
the chilled water temperature was 105˚F (41˚C) on an 85˚F
(29˚C) day! It didn’t take long to find that the auditorium air
handling unit (AHU) preheat coil control valve had failed
open, by design. Before this discovery, the AHU was capable
of maintaining the space dry bulb set point, but was not ca-
pable of controlling humidity. In order to solve this problem
on future heat recovery projects, it was decided to eliminate
the possibility of this uncontrolled injection of heat in the
chilled water system by simply eliminating the preheat coil.
This makes you wonder, “How many preheat coils have control
valves that have failed open, and it is not apparent?”
This system eliminates the need for special preheat coils of
the non-freeze type, and, for practical purposes, the concern
for freezing of coils. On top of this, appreciable first cost is
eliminated by not having preheat coils in the air-handling
units, including the piping, control valves, controls, and as-
sociated fittings. This system reduces the pump capacity and
piping distribution system sizes. It also eliminates the need for
two expansion tanks and makeup connections. It also allows
the most efficient transfer of internal heat to exterior spaces
without the operation of the heat recovery chiller, when the
cooling and heating loads balance.
If the chiller serving the facility is an air-cooled, packaged
chiller with the evaporator packaged outside, this system can
provide winter freeze protection as insurance against a failure
of normal heat tracing systems for both the evaporator and
the chilled water piping outside.
Summary
The combination of the condensing boiler and the heat
recovery chiller provides a number of opportunities to reduce
energy bills for buildings with summer heating and winter
cooling. Obviously, the sizing of the heat recovery chiller
is contingent upon careful calculation of these summer and
winter loads, both in size and duration.
This is just the beginning of the use of recovered heat from
water-cooled chillers. As designers of HVAC water systems
become comfortable with condensing boilers and heat re-
covery chillers, new procedures will be discovered to use the
heat rejected from chiller condensers and make buildings
more energy efficient. Finally, using condensing type boil-
ers and heat recovery chillers enables the designer of HVAC
water systems to meet, and usually exceed, the requirements
of Paragraph 6.5.6 of ANSI/ASHRAE/IESNA Standard
90.1-2004, Energy Standard for Buildings Except Low-Rise
Residential Buildings.
Bibliography
Durkin, T.H., J.B. Rishel. 2003. “Dedicated heat recovery.” ASHRAE
Journal 45(10):18 – 23.
Durkin, T.H. 2005. “Evolving design of chiller plants.” ASHRAE
Journal 47(11):40 – 50.
Rishel, J.B., T.H. Durkin, B. Kincaid. 2006. HVAC Pump Handbook,
Second Edition. N.Y.: McGraw-Hill.
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
March 2007
T
he centennial of the founding of ASHRAE’s predecessor society,
ASHVE, was celebrated in 1994. That celebration included pub-
lishing Heat & Cold: Mastering the Great Indoors. The original manu-
script featured a chronology of significant innovations in HVAC&R.
However, space limitations precluded its inclusion in the book. For the
American Society of Refrigerating Engineers centennial in 2005, the
original chronology was updated with the AC&R information excerpted.
The new version is available at www.ashrae.org/chronology.
Keeping Cool
Timeline of Refrigeration & Air Conditioning
By Bernard Nagengast, Member ASHRAE; and Gerald Groff, Fellow/Life Member ASHRAE
Here is a sampling of the chronology,
with some illustrations added, covering
some technical innovations of a century
ago.
1904
Public Debut of Air Conditioning: Mis-
souri State Building, St. Louis World’s
Fair. To commemorate the centennial of
The Lousiana Purchase, a World’s Fair
Bernard Nagengast is a consulting engineer in
Sidney, Ohio, and a past member of ASHRAE’s
Historical Committee. Gerald Groff is a principal
at Groff Associates in Cazenovia, N.Y.
About the Authors
Figure 1: The Missouri State Building was the public’s first demonstration of mechanical cooling.
The following article was published in ASHRAE Journal, March 2007. © Copyright 2007 American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2007
ASHRAE Journal
65
was held in St. Louis in 1904 – 05. Officially titled The Louisiana
Purchase Exposition (informally known as the St. Louis World’s
Fair), the fair was the site of the public debut of comfort air con-
ditioning. Although some comfort air-conditioning installations
had been engineered before 1904, the Missouri State Building
was the first place where the general public experienced the
benefits of mechanical cooling en masse (Figure 1).
When planning for the fair commenced, a proposal was made
to cool many public buildings and food concessions. However,
this was thought as too ambitious by the fair’s managers, and
the cooling plan was scaled back to only one building.
At this large public gathering place, the Missouri State Build-
ing contained a rotunda and 1,000 seat auditorium, which was
cooled during the summer.
Thirty-five thousand cfm (16
517 L/s) of partially recircu-
lated air, cooled by direct ex-
pansion, was delivered through
mid‑height wall registers.
No doubt this installation
impressed fair visitors, many
of whom experienced comfort
cooling for the first time. But
it really caused a stir among
refrigeration engineers, and
the trade journal Ice and Re-
frigeration ran an extensive
article on the installation. The
editors concluded, “The practi-
cal application of mechanical
refrigeration to air cooling for
the purposes of personal comfort, no doubt has a field ... and the
day is at hand, or soon will be, when the modern office building,
factory, church, theater and even residence will be incomplete
without a mechanical air cooling plant.”1
First Air-Conditioned Bank: Hanover National Bank, New
York, by Alfred Wolff. 1904 was the site of another comfort
cooling installation. For the first time, a bank was air condi-
tioned. New York consulting engineer Alfred Wolff designed
the system. (Wolff was no stranger to the new science of air
conditioning, having designed large comfort cooling systems
for the Cornell Medical College in 1899 and the New York
Stock Exchange in 1901.)
Wolff designed a cooling system in 1903 for the Hanover
Bank in New York. The system was in full operation by 1904,
using a 100 ton (352 kW) ammonia absorption refrigeration
system to furnish cold brine to pipe coils in a 2,560 ft2 (238
m2) bunker, through which the building air was circulated. The
conditioned air was distributed near the ceiling through orna-
mental grillwork. A heating coil was located in the airstream
parallel to the cooling coil, with the airstream regulated with
a damper so the air could be switched either to the heating
or cooling coil. The system was regulated by thermostat and
humidistat.
Initially, the cooling system was designed to maintain an in-
door temperature of 70°F (21°C), but when the outdoor summer
temperatures approached 100°F (38°C), the occupants reported
that the 30°F (17°C) of thermal shock “…was too sudden, and
severe colds and rheumatic twinges were the immediate results.”
The system control was changed so that the indoor temperature
was maintained 10°F to 15°F (5.5°C to 8°C) below the outdoor
temperature.2
1904 – 05 Founding of ASRE. “The first general meeting of the
American Society of Refrigerating Engineers was a most agree-
able surprise to everybody, including even the officers and found-
ers.… It gave promise of being the first of many annual meetings
which will become the guide of
the student and the operating
engineer in the science of main-
taining temperatures below that
of the atmosphere. There was an
honest ring to the papers and
discussions which betokened
the purpose of America’s fore-
most experts on refrigeration
to get down to facts regardless
of anybody’s pet theories or
interests, but it was also evident
that the search for Truth will
be fostered without malice or
prejudice.”3
The ASRE was founded in
1904 at the suggestion of Wil-
liam H. Ross, who was associ-
ated with the trade journal Cold Storage. The first organizational
meeting was held December 1904 in New York City. Ross was
secretary of the organization from 1905 through 1927.
Self-Contained Electric Refrigerator Displayed at St. Louis
World’s Fair. At the turn of the 20th century, most refrigeration
technology was applied to large installations and refrigeration
for homes and stores was in its infancy. Many entrepreneurs
were attempting to solve the technical problems stymieing the
development of a foolproof refrigerator.
One of the earliest successful small size refrigerating systems
was designed by Richard Whittaker of New Brunswick, N.J. Whit-
taker applied for a number of U.S. patents in 1904 and 1905 cover-
ing the elements of such a system (U.S. patents: 795,014; 795,015;
821,563; 848,277; 911,635; 932,599; 936,065 and 1,013,348).
The Brunswick Refrigerating Co. began manufacturing small
refrigeration systems for homes and butcher shops in 1900. In
particular, the company advertised a refrigerator that had the
refrigerating system self-contained with the refrigerator, an
unusual design for the period, as early as 1904. Normally, the
refrigeration compressor and condenser were located remote
from the refrigerator.
The company displayed a model of the refrigerator (Figure 2) at
the 1904 – 05 St. Louis World’s Fair. “A good sized box, between
Figure 2: The Brunswick self-contained refrigerator.
66
ASHRAE Journal
ashrae.org
March 2007
5 ft and 6 ft (1.5 to 1.8 m) high has at one side a small compart-
ment, about a foot-and-a-half (0.45 m) wide, but extending the
height of the refrigerator, in which is placed a self-contained, 300
pound (136 kg) capacity (this refers to pounds of ice equivalent),
refrigerating machine built by the Brunswick Refrigerating Co.,
New Brunswick, N. J., with coils of brine piping in the upper sec-
tion of the refrigerator. The machine is operated by a little motor,
attached, and is said to work very satisfactorily, easily keeping the
temperature in the refrigerator at 40°F (4.4°C) or under.”4
The Brunswick Refrigerating Co. manufactured small-size
refrigeration equipment for many years, later merged with
Kroeschell Brothers Ice Machine Co. to form Brunswick-
Kroeschell, which merged with Carrier Engineering Corp. to
form Carrier Corporation.
Introduction of Enthalpy and Plotting of Calculation of
Refrigerating Machines by Richard Mollier. Thermo-
dynamic Properties of Carbon Dioxide and Ammonia
Published. The term enthalpy was introduced into theoretical
thermodynamics by J.W. Gibbs in the
1870s. Richard Mollier introduced it
into applied thermodynamics in 1902
and used it as one coordinate of his
thermodynamic diagrams (the other
was entropy or pressure) beginning
in 1904. Mollier (1863 – 1935) was a
professor at the University of Dresden
who, like Willis Carrier, saw the need to
provide engineers with more easily used
tools for designing thermodynamic
systems. Mollier published an article
entitled “New Diagrams for the Tech-
nical Caloric Theory” in a 1904 issue
of the VDI magazine. His charts were
recognized to have given great impetus
to the advancement of thermal engine
development. He subsequently applied
this approach to his “New Tables and
Diagrams for Water Vapour.” In 1923
the International Congress of Thermo-
dynamics, held in Los Angeles, passed a resolution to designate
all diagrams that represent the heat capacity on a coordinate,
after Richard Mollier.
1905
Modern Automatic Expansion Valve Patented by Albert
Marshall. As the application of mechanical refrigeration spread
to uses requiring small systems, the need to control refrigerant
flow became evident. Various schemes to control refrigerant
flow began to appear in the 1880s, and one of the first successful
approaches that saw production and use was the constant pres-
sure expansion valve (commonly referred to as the automatic
expansion valve) invented by Albert T. Marshall who filed for
a U.S. patent in 1904 (U.S. Patent 785,265 granted in 1905)
The patent text says the invention “relates to an automatically
controlled valve for regulating the admission of anhydrous
ammonia or other refrigerating medium to the expansion coils
of a refrigerating apparatus.”
Marshall’s expansion valve was used by The Automatic
Refrigerating Co., a pioneer in development of small refriger-
ating systems. Marshall invented other automatic controls for
refrigeration, including a constant superheat (thermostatic)
expansion valve, patenting it in 1911.
1906
Apparatus for Treating Air Patented by Willis Carrier. Wil-
lis Carrier’s first attempts to control humidity in heating and
ventilating systems at the Sackett-Wilhelms printing plant used
pipe banks to dehumidify the air. Carrier “…observed that as
dehumidification was taking place, the air was in contact with
water on the pipe surfaces.… Why should we not, then, spray
the cold water into the air stream, thus increasing the surface
of contact and reducing the resistance to air flow.”5
Although the idea of using an air washer to control humidity
had been proposed as early as 1894 by
Hermann Rietschel, and air washers
commonly were used to clean and
humidify air in heating systems for
large buildings, Carrier realized that
the idea of controlling humidity with
an air spray was an engineering and
marketing feasibility. He applied for a
U.S. patent in 1904, and was granted
patent 808,897 in 1906. His patent
“Apparatus for Treating Air” says, “The
object of the invention is to provide an
efficient practical apparatus of simple
construction which will thoroughly
separate all solid impurities, floating
particles, and noxious material from
the air either with or without altering
its temperature and humidity.”
Carrier’s improved air washer was
marketed by Buffalo Forge Co. and
was used by Carrier in most of his early
industrial air-conditioning installations.
Psychrometric Chart Developed by Willis Carrier. In 1906,
Willis Carrier developed a hygrometric chart to aid in the de-
sign and operation of air-conditioning installations (the term
“air conditioning” was actually not coined until 1906 by Stuart
Cramer). In his work on the Sackett-Wilhelms printing plant
installation in 1902 – 03, Carrier was frustrated with the lack
of engineering tools to calculate process state points for his
system. Available data on moist air properties were limited to
Marvin’s psychrometric tables, published by the U.S. Depart-
ment of Agriculture in 1900.6 These tables consisted of 67 pages
of data. The relation of humidity to dew-point depression only
could be searched out by laborious subtractions—but it was
not self-evident in the tabulated data.
Figure 3: First use of term “air conditioning.”
68
ASHRAE Journal
ashrae.org
March 2007
The first exposition of Carrier’s chart was in a 1906 catalogue
of the Buffalo Forge Company’s air washers and humidifiers. On
Carrier’s chart, curved lines representing “percent of saturation”
were plotted against “temperature of dry bulb” and “grains of mois-
ture per cu. ft. of air.” Total heat was not shown but otherwise this
chart established the basic form of the psychrometric charts used
today. Carrier formally published this chart in his landmark ASME
paper “Rational Psychrometric Formulae” in December 1911.
When ASHRAE undertook, around 1960, to establish an
official Society chart, the academic community insisted that
dry-bulb temperature (which Carrier had used successfully as a
surrogate for enthalpy in his charts for practical reasons) should
be replaced as a major coordinate by enthalpy. Thus, we now
have enthalpy and specific humidity as the main coordinates
used in air-conditioning process calculations.
The Term “Air Conditioning” is
Coined by Stuart Cramer. Stuart
Cramer, a textile mill engineer from
Charlotte, N.C. who is credited by Willis
Carrier as the contemporaneous discov-
erer of some of the basic relationships of
humidity and temperature in air, was the
first to use the term “air conditioning”
(Figure 3). Cramer filed for a U.S.patent
in April 1906 (U.S.Patent 852,823). The
patent was titled “Humidifying and Air
Conditioning Apparatus.” Cramer’s
invention was a device to automatically
regulate the temperature and humidity
in factories.
Cramer also used the term in his May
1906 address before the American Cotton
Manufacturers Association in Asheville,
N.C. Excerpts are reprinted in his 1906
book Useful Information for Cotton
Manufacturers. “…I have used the term
‘Air Conditioning’ to include humidify-
ing and air cleansing, and heating and
ventilation.”7
Fascinated by this history? See more
of this proud heritage, beginning more
than 2,000 years ago, at www.ashrae.
org/history.
References
1. Anonymous. 1904. “At the World’s Fair.”
Ice and Refrigeration, 27(11): 179 – 180.
2. Anonymous. 1903. “Cooling a modern
bank building.” Cold Storage, 10(8):51.
3. Anonymous. 1905. “First meeting of
ASRE.” Cold Storage and Ice Trade Journal,
14(12):100.
4. Anonymous. 1904. “Refrigerating plants
at the Louisiana Purchase Exposition.” Ice and
Refrigeration, 27(9):89.
5. Carrier, W. 1929. “Air conditioning—its
phenomenal development.” Heating and Ven-
tilating, 26(6):116.
6. Lewis, LL. 1956. “The romance of air
conditioning.” Unpublished paper.
7. Cramer, Stuart. 1906. Useful Information
for Cotton Manufacturers. 2nd. Ed. Charlotte,
North Carolina: Queen City Printing and
Paper Co. III, p. 1208.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
March 2007
First Place Winners
Matt Younger, P.E., Associate Member ASHRAE
Project: Washington Department of Veterans Affairs,
Retsil, Wash.
Category: Health-Care Facilities (New)
The Washington State Veterans Home is a 160,000 ft2 (15
000 m2), 259-bed skilled nursing and assisted-living facility
in Retsil, Wash., that achieved an innovative exception to
Washington Administrative Code (WAC) design comfort
standards. Current WAC mandates the use of a mechanical
cooling system and does not recognize engineered natural,
passive cooling as a design option. The project uses a
complementary mechanical ventilation system that works in
parallel with the natural ventilation process. The mechanical
air-handling systems provide only the minimum outdoor air
ventilation requirements needed to compensate for natural
ventilation when the windows are closed.
Pierre Roussel, Associate Member ASHRAE; and Jacques
Lagacé, Ing., Member ASHRAE
Project: Montréal-Trudeau International Airport,
Montréal, QC, Canada
Category: Industrial Facilities or Processes (New)
A high-efficiency heating plant was needed as the 40-year-
old system could no longer keep pace with growth at the
Montréal-Trudeau International Airport. The new plant
consists of four chillers connected in pairs to increase
water temperature differential and reduce the main piping
network size. Waste heat is reclaimed for use in the low
temperature, hot water system. Saturated flue gases are
mixed with hot, dry air to avoid forming a visible plume of
smoke that would reduce visibility near the airport’s control
tower. A seasonal efficiency of nearly 99% is expected from
the fuel-dependent part of the system.
Daniel Pare, Associate Member ASHRAE
Project: Enerstat/IBM, Bromont, QC, Canada
Category: Industrial Facilities or Processes (Existing)
The IBM Bromont semiconductor manufacturing facility
needed to replace its 25-year-old chillers, which used
CFC-12. The new plant uses a thermal energy system
with phase-change materials combined with free cooling,
a variable frequency drive chiller and predictive algorithm
control. Phase-change materials are substances that can
accumulate and release energy during phase change, which
in this case is a change from liquid to solid. The design is
anticipated to produce energy savings of 6% annually, in
part by using artificial phase-change materials in the chiller
with different melting points between 28°F and 40°F (–2°C
and 4°C). The system also uses a natural cooling exchanger,
which runs from September to May.
T
  he ASHRAE Technology Awards recognize
outstanding achievements by members
who have successfully applied innovative
building design in the areas of occupant comfort, indoor
air quality (IAQ) and energy conservation.
Their designs incorporate ASHRAE standards for effective
energy management and IAQ. Performance is proven through one year’s actual, verifiable
operating data. The following are descriptions of projects from the ASHRAE Technology
Award winners and honorable mentions. Articles about these projects will be published
in this and future issues of ASHRAE Journal.
Outstanding Achievements
The following article was published in ASHRAE Journal, March 2007. © Copyright 2007 American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2007
ASHRAE Journal
25
Washington Department of Veterans Affairs
The project uses a complementary mechanical ventilation system
that works in parallel with the natural ventilation process.
Montréal-Trudeau International Airport
Saturated flue gases are mixed with hot, dry air to avoid forming
a visible plume of smoke that would reduce visibility near the
airport’s control tower.
Visteon Village Corporate Headquarters
Lake water offers chiller condensing at typically lower temperatures
than a set of cooling towers could offer.
Enerstat/IBM Bromont
The new plant uses a thermal energy system with phase-change
materials combined with free cooling, a variable frequency drive
chiller and predictive algorithm control.
26
ASHRAE Journal
ashrae.org
March 2007
Honorable Mentions
Norman J. Brown, P.E., Member ASHRAE
Project: Marion Oliver McCaw Hall, Seattle, Wash.
Category: Public Assembly (New)
Seattle’s performance center was the result of an $80
million renovation of the former Seattle Center Opera
House. ANSI/ASHRAE/IESNA Standard 90.1’s Energy Cost
Budget Method was used through computer-calculated
hourly energy simulations to achieve an annual energy
cost savings of $31,000. Energy-saving features include an
automatic interior solar blind, airflow modulation, variable
speed pumping, underfloor air displacement and high
equipment efficiencies.
Ronald Gagnon, Member ASHRAE
Project: Comptoir Richelieu Botanix, Sorel-Tracy, QC,
Canada
Category: Commercial Buildings (New)
The Comptoir Richelieu Botanix is a 12,397 ft2 (1150 m2)
home and garden retail store that uses heating and cooling
slabs, a dedicated outside air ventilation system, a ground-
coupled closed loop heat exchanger, extended range water-
to-water heat pumps, natural humidification system and
primary-only loop hydronic system. The project uses less
than one-third of the energy in a similar type of building.
The owners moved from their previous 3,200 ft2 (300 m2)
building to this 12,397 ft2 (1150 m2) building with no change
in their energy budget.
Ronald Henning, Associate Member ASHRAE
Project: University of Michigan Life Sciences Institute,
Ann Arbor, Mich.
Category: Institutional Buildings (New)
The University of Michigan’s new laboratory building
features a “house air” system where animals are located.
This system, believed to be the first used in the U.S.,
reduces outside air requirements by delivering a specific
quantity of air directed to each rack of cages. The building
system also recovers waste heat while meeting the
stringent air quality standards required for laboratory
fumes. Exhaust fans built onto the roof do not increase
noise levels for nearby residence halls.
George Karidis, Member ASHRAE
Project: Visteon Village Corporate Headquarters, Van
Buren Township, Mich.
Category: Commercial Buildings (New)
Visteon is an automotive supplier that designs, engineers and
manufactures various products for vehicle manufacturers.
Visteon Village has 800,000 ft2 (74 000 m2) of office and lab
buildings. Lake water offers chiller condensing at typically
lower temperatures than a set of cooling towers could
offer, without incurring fan motor loads. An underfloor air-
distribution (UFAD) system offers a low-energy air-distribution
approach with linear perimeter UFAD supply diffuser system
to accommodate extensive perimeter loads.
Comptoir Richelieu Botanix
The Comptoir Richelieu Botanix is a 12,397 ft2 (1150 m2) home
and garden retail store that uses heating and cooling slabs, a
dedicated outside air ventilation system, a ground-coupled closed
loop heat exchanger, and other technologies to provide energy
savings and good air quality.
University of Michigan Life Sciences Institute
A “house air” system, believed to be the first used in the U.S., reduces
outside air requirements by delivering a specific quantity of air directed
to each rack of cages.
56
ASHRAE Journal
ashrae.org
March 2007
\* See also Stanke, D. 2006. “Standard 62.1-2004—System
Operation: Dynamic Reset Options.” ASHRAE Journal
48(12):24.
Overhead Heating
Revisiting a Lost Art
V
AV terminals provide a measured quantity of conditioned
air to a space, in response to a control signal from a ther-
mostat or room sensor. This air may be tempered with a reheat
coil, plenum air, or both. The means and selection of parameters
for this reheat leads to much of the complexity and questions
in selecting and specifying VAV terminals. To avoid problems,
selecting the reheat design parameters requires an understand-
ing of the limitations of the reheat coil (hot water or electric)
and the means of air distribution.
When these systems were first designed
and installed in the late 1970s, several
manufacturers extensively researched the
parameters for effective overhead heat-
ing. The results of all the research were
similar, and a consensus recommenda-
tion was included in the 1979 ASHRAE
Handbook—Fundamentals. The recom-
mendation has been in every edition
since. (From the 2005 edition, Chapter
33, p. 33.17: “All researchers found less
than optimum performance with high
discharge temperatures [greater than
15°F above ambient]…. Under heating
load conditions, the supply air tempera-
ture must be limited to avoid excessive
thermal stratification.”)\* Unfortunately,
discussions with design engineers from
Missoula, Mont., to San Antonio, and
from Los Angeles to Boston reveal that
the preponderance of systems is designed
for discharge temperatures in excess of
100°F (38°C).
Figure 1 illustrates a common misap-
plication. Air is discharged at around
100°F (38°C), and never reaches the cold
airstream falling down the window. In
this situation, ventilation air often short
By Daniel Int-Hout III, P.E., Member ASHRAE
Daniel Int-Hout III, P.E., is the chief engineer for
Krueger in Richardson, Texas.
About the Author
The following article was published in ASHRAE Journal, March 2007. © Copyright 2007 American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
March 2007
ASHRAE Journal
57
circuits back through the return ceiling plenum, and never
reaches the occupants. The thermostat, meanwhile, may take
as long as an hour to respond to load changes.
Discharging air at a temperature more than 15°F (8°C) above
the room (90°F in a 75°F [32°C in a 24°C] room) likely will
result in significant unwanted air temperature stratification and
will void compliance with ANSI/ASHRAE Standard 55-2004,
Thermal Environmental Conditions for Human Occupancy. In
addition, ANSI/ASHRAE Standard 62.1-2004, Ventilation for
Acceptable Indoor Air Quality, has been modified to require
increased outside air when heating from the ceiling if this rule
is not followed (Table 1).
This is because hot air tends to stay at the ceiling, and may
short-circuit directly back to the room exhaust without mixing in
the room. Indeed, using the ANSI/ASHRAE Standard 129-1997,
Measuring Air Change Effectiveness, mixing effectiveness
values as low as 20% (or lower) have been observed when the
supply to room differential exceeds 15°F (8°C). Calculations
will show that in most cases, it only requires 85°F (29°C) air
to handle a typical winter design perimeter load at 1 cfm/ft2 (5
L/s per m2) air supply rate (the airflow rate we recommend for
good ventilation mixing and comfort).
When properly operated, a discharge less than 15°F (8°C)
above room temperature results in higher required airflows,
longer throws, and the room air gets mixed. The thermostat
responds in a few minutes to changes in loads.
The need to rapidly warm a space following a night setback
has another set of requirements. The space needs to be heated
as rapidly as possible, with a maximum of mixing, without too
much regard for occupant comfort. This often results in both a
high ∆T and a high airflow.
However, the hotter the air temperature, the longer it will
take to heat the room at a given heat delivery rate! This is due
to stratification of hot air at the ceiling. Morning warm-up may
happen more rapidly with air temperatures lower than conven-
tional wisdom dictates.
The engineer needs to ensure that occupied heating and
morning warm-up situations are covered in his design with
proper staged or proportional electric heat or proportional
water coil valves.
Some energy codes (in Florida and California) and ANSI/
ASHRAE/IESNA Standard 90.1-2004, Energy Standard for
Buildings Except Low-Rise Residential Buildings, prohibit reheat-
ing cooled air at more than 30% of design cooling flows. It is
unlikely that meeting this requirement will result in satisfactory
occupant comfort or ventilation mixing. In temperate climates,
this may be less than satisfactory, but an understood design
compromise. In cold climates, this may not be acceptable. Of
course, the Standard 90.1-2004 prohibition only covers reheating
previously cooled air. When the system is in economizer mode, air
is not being reheated. In fact, it may be argued that with today’s
better wall insulation and glass, few systems should be in com-
pressor cooling mode when perimeters require reheat.
The reheating of cold primary air seems, on the surface, to be
a wasteful practice in terms of optimum use of energy resources.
Many situations exist where it is necessary, beneficial, and can
save considerable energy. These include the following:
• Providing comfort with a great diversity of loads. When
both heating and cooling is required from a single air han-
dler, due to climate and building design factors, reheat is
often an economical solution. As it is only used in a few
locations, and only part of the time, the energy penalty for
reheat is minimal.
• Supplementing baseboard perimeter heat. Baseboard
heating systems can be an effective means of offsetting
perimeter heating demand loads. At times, peak heating
demand loads may exceed the installed baseboard capacity
and supplemental overhead heat can be supplied.
• Maintaining minimum ventilation rates. The benefit of
an installed reheat coil in non-perimeter zones becomes
apparent when a minimum ventilation rate exceeds the
cooling demand. This happens when the quantity of supply
air to a space required to provide proper ventilation exceeds
that required to offset local heat sources, such as when
the ratio of occupants to equipment (which requires little
ventilation air) shifts toward occupants, as in conference
rooms. In these cases, the required quantity of ventilation
air may subcool the zone.
• A slight amount of controlled reheat can prevent this
subcooling. The alternative, reducing supply air tempera-
ture at the air handler, may result in other spaces that cannot
be cooled at design maximum airflows, and also tends to
increase space relative humidity.
• Controlling Humidity. Humidity control can be enhanced
using reheat coils, just as for ventilation requirements. When
the local humidity is too high, then drier and cooler air can
be added, then slightly reheated to avoid subcooling.
Hot Water Heat
Most manufacturers of VAV terminals offer a hot water coil
selection program, and the output is often at odds with scheduled
capacities based on rule of thumb calculations. Unlike custom
air handlers, the fin spacing, circuiting, and tube spacing are
usually fixed for VAV box coils. This means only one solution
exists for a given gpm, number of rows and airflow rate, for a
given coil size.
When selecting a coil, one can pick only one independent
variable, with different parameters for increasing the number
of rows, gpm, etc. The selection of the best path almost always
requires a discussion with the engineer. It is necessary to know
58
ASHRAE Journal
ashrae.org
March 2007
which item on the provided schedule is to be met. While this
should probably be the Btu/h, it is often the gpm due to prior
pump selection. Both scheduled gpm and Btu/h often cannot be
met, unless the calculation method is based on verified method-
ology, which should be available from box manufacturers.
As discussed earlier, the coil leaving air should be fixed so
as to not exceed ASHRAE’s recommended 15°F (8°C) ∆T
maximum (except maybe in unoccupied morning warm-up)
for effective air distribution in the room. This often requires
adjusting the heating cfm to achieve the desired room Btu/h at
a discharge air temperature that will promote good room air
distribution and ventilation mixing. Apparently, this action is
seldom performed, but should be.
Water Coil Issues
For fan boxes, the mixed air temperature (the combination
of primary and induced air temperatures) is dependent on the
coil location:
Series Fan Boxes. As the coil is almost always on the discharge,
the mixed air quantity (and the coil entering air temperature) is
based on the fan cfm. The coil entering air temperature is calcu-
lated based on the minimum primary at one temperature and the
induced airflow (which is the fan cfm less the minimum primary)
at another temperature. With series flow units, the coil leaving
air temperature and the box leaving air are the same.
Thermostat
Figure 1: Typical overhead heating scenario.
Air Distribution Configuration
Ez
Ceiling supply of warm air 15°F (8°C)
or more above space temperature
0.8
and ceiling return.
Ceiling supply of warm air less than 15°F (8°C)
above space temperature and ceiling return
provided that the 150 fpm (0.8 m/s) supply
1.0
air jet reaches to within 4.5 ft (1.4 m) of
floor level. Note: For lower velocity supply air,
Ez = 0.8.
Table 1: Excerpt from Table 6.2, ASHRAE Standard 62.1-2004.
Advertisement formerly in this space.
60
ASHRAE Journal
March 2007
Parallel Fan Boxes. With some parallel
fan-powered units, the coil location may be
on the plenum inlet, so the coil entering air
is always the plenum air temperature. How-
ever, mixing occurs after the coil. The unit’s
discharge air temperature is therefore a mix
of primary air, typically at the minimum
primary airflow rate, and plenum air heated
by the coil, at the fan airflow rate.
Most parallel units have the water coil
on the discharge, but this may result in
a pressure penalty at the primary air
handler. When located on the plenum
inlet, the often high minimum primary air
setting (to meet ventilation minimums)
requires that the coil leaving air tempera-
ture may exceed 120°F (49°C), and there
is a high likelihood of “cooking” the fan
motor, forcing the coil to be relocated to
the unit discharge.
Leaving Water Temperature. Leaving
water temperature should not be used in
water coil selection. Cooling coils often
are selected on the basis of water coil
∆T, where the discharge temperature is
controlled. This technique is not recom-
mended for heating coils in VAV boxes,
where the discharge temperature is seldom
controlled. It is recognized that noncon-
densing boilers require a high entering
water (return water) temperature to avoid
“shocking” the system. This should be
accomplished through three-way valves,
secondary loops, or other means, not
through coil selections. At part load, when
the water valve is throttled, coil leaving
water temperatures will always be less
than recommended by these boilers.
Fluid Type. Three hot fluids are
commonly used: water, ethylene and
propylene glycol. The use of glycol will
significantly increase the minimum gpm
allowed for turbulent flow. A good coil
calculation computer program will com-
pute a Reynolds number, which must be
greater than 5,000 for a valid selection.
Maintaining this Reynolds number likely
will increase the minimum gpm as the
percentage of glycol increases.
Coil Load vs. Room Load. A water
coil often is selected based on a given
Btu/h. Two loads can be used for this
calculation. One is the coil load, which
is based on the airflow rate and the sup-
ply to discharge temperature differential.
The other is the room load, which is the
difference between the room temperature
and the discharge temperature, and may
be calculated from skin losses less inter-
nal loads. Often, it is not clear which is
being specified. Most software assumes
the Btu/h load is the coil load.
Electric Heat
The electric heater provided with most
single duct VAV boxes essentially is a
rated duct heater installed in an elongated
single duct unit. This longer unit provides
for developed flow, after the damper, and
a relatively uniform airflow across the
coil elements. At low flows, a minimum
airflow and a maximum kW must be con-
sidered. The heater has a safety switch that
prevents the heater from engaging unless
there is a minimum sensed pressure in the
duct. Normally, this is a velocity pressure,
although it sometimes becomes a total
pressure sensor in practice.
At low airflows, there may be insuffi-
cient total pressure in the unit to “make”
the contactor in the flow switch. This
may be due to probe location, damper
position, low discharge static pressure or
likely, a combination of all (for fan-pow-
ered terminals, the minimum fan setting
is sufficient to operate the electric heat).
The kW selected at minimum flow must
also avoid exceeding the maximum UL-
listed coil temperature of 120°F (49°C).
Overhead Heat and the Diffuser
Besides the minimum flow to activate
the heater safety circuits, there is an issue
of the diffuser performance. All diffusers
have a specific performance envelope in
cooling mode, which can be determined
through ADPI analysis.1 With VAV sys-
tems, diffusers should be selected, so
that at full flow, they are near the limit
of objectionable sound to allow for opti-
mum performance at reduced flows. VAV
boxes also are selected at as high an inlet
velocity as possible, for the same reason.
When heated air is being discharged
from a ceiling diffuser, the outlet velocity
needs to be as high as possible, to prevent
stratification. Airflows even close to the
manufacturer’s electric heating minimum
airflow are unlikely to be satisfactory from
an air-distribution standpoint. Short cir-
Advertisement formerly in this space.
62
ASHRAE Journal
ashrae.org
March 2007
cuiting of ventilation air and excessive temperature stratification
are likely, regardless of the resultant discharge temperature.
It some cases, it may be desirable to decouple the heating
and cooling air supply to the room. One option is to use down
blow nozzles (Figure 3) or slots at the window supplied from a
heating-only fan coil. A parallel fan box controller on the single
duct VAV terminal used for cooling can control this fan coil.
With fan boxes, the fan’s minimum flow rate is sufficient to
permit electric heater operation, so there is seldom a minimum
setting or requirement. Additionally, as there is minimum reheat,
energy codes are satisfied, and diffuser performance is maintained.
As a result, when restrictive energy codes are in place, fan-pow-
ered terminals may be required for acceptable environments and
ventilation mixing, instead of shut-off single duct units.
As mentioned earlier, the ASHRAE Handbook recommends
a maximum discharge temperature of 90°F (32°C) (in a 75°F
[24°C] room) with overhead heating to avoid excessive strati-
fication (and ventilation short-circuiting). Many times, simple
logic can be applied to select suitable conditions of airflow and
reheat that maintain room air mixing, diffuser performance and
Thermostat
Diffusers
Nozzles
Figure 2 (left): Proper overhead heating design. Figure 3 (right): Alternate overheating design.
Advertisement formerly in this space.
March 2007
ASHRAE Journal
63
air-change effectiveness, within the factory
airflow and kW limitations for units with
electric heaters. An airflow setting of about
1 cfm/ft2 (5 L/s per m2) as a heating flow
rate in perimeter zones is recommended
to achieve optimum air distribution when
heating.
Heat Control
The control of heat to a space is primar-
ily the responsibility of the supplied unit
controls. The controller provides staged
contacts for heat to an electric heater, and
either a single contact for on-off, or two
contacts for three point floating outputs to
a hot water valve. The control is most often
open loop, in that the controller relies on
feedback from the room sensor to modify
the heater control signal. If a room is strati-
fied (as when the discharge air temperature
is greater than ASHRAE’s recommended
15°F [8°C] ∆T) the time response may be
very slow, resulting in considerable room
temperature swings (in addition to the
unacceptable room temperature stratifi-
cation). The room sensor will indicate
acceptable temperature at all times.
New technologies permit proportional
discharge temperature controlled heat for
VAV boxes, at a low cost. The controller
is connected either to a proportional hot
water valve, or a single-stage, digital relay
electric heater. When tied with a discharge
temperature sensor, this allows the control-
ler to set the desired discharge tempera-
tures as a function of the DDC controller’s
demand. This technology allows for a
better control of space temperature than
most other methods. It can be driven by
a variety of application sequences using
proportional (0 – 10 vdc or 0 – 20 mA) out-
put, pulsing or staged 24 vac output. The
use of a three-point floating heater control
option—with either hot water or electric
heat—often reduces the cost of the DDC
controller by as much as $100 compared
to a proportional output on the DDC con-
troller. Some DDC manufacturers do not
have an analog output option available at
all on VAV box controllers.
When the discharge temperature sen-
sor is installed, one can control discharge
temperatures proportionally between the
no-heat duct temperature and a set maxi-
mum temperature.
Summary
Overhead heating has been the primary
method of offsetting perimeter winter
loads with VAV systems for 30 years.
Research was conducted on the “rules” to
avoid excessive stratification and provide
occupant comfort back then, and have
been included in the ASHRAE Handbooks
ever since. In spite of this, engineers
continue to design systems delivering
low velocity, high temperature air at the
ceiling. These designs are guaranteed to
result in spaces that do not meet the mini-
mum requirements of Standard 55-2004,
and also fail to consider new ventilation
requirements in Standard 62.1-2004 (and
may fail to comply with the U.S .Green
Building Council’s LEED®-NC Indoor
Environmental Quality [EQ] credit 7.1).
Electric and hot water reheat coils are
provided on many types of VAV termi-
nals. Selection criteria for each should
be considered to ensure proper unit
performance and to distribute the heated
air properly into the space. With all of
these, however, the engineer should en-
sure that the discharge temperatures and
air quantities will provide a comfortable
space, and provide ventilation mixing as
well. It often will be necessary for the
equipment supplier and control contrac-
tor to discuss these issues with the design
engineer before making a final selection
to ensure that everyone is making the
same assumptions
Meeting Standard 62.1-2004 and Stan-
dard 55-2004, without violating Standard
90.1-2004, requires proper selection of
heating control and heating equipment, as
well as air delivery devices. As Standard
62.1-2004 is a prerequisite of the version
2.2 LEED-NC requirements, and likely to
be incorporated into the next version of
the International Mechanical Code, it is
essential that these issues be understood.
And code issues aside, if the vertical
temperature requirements of Standard
55-2004 are not met, occupants will
use their own means of providing space
comfort (the dreaded 1500 W heaters),
or worse, move out.
References
1. Int-Hout, D. 2004. “Best practices for
selecting diffusers.” ASHRAE Journal 46(6):
S24 – S28.
Advertisement formerly in this space.
76
ASHRAE Journal
ashrae.org
March 2007
Using Internal-Combustion Engines
For Distributed Generation
By Robert Zogg, P.E., Member ASHRAE; Chad Smutzer; Kurt Roth, Ph.D., Associate Member ASHRAE; and
James Brodrick, Ph.D.; Member ASHRAE
M
uch attention is lavished on using novel technologies
such as microturbines and fuel cells in distributed
generation (DG) applications. While using inter-
nal-combustion engines (ICEs) for DG applications receives
comparatively little press, ICEs’ technology maturity, proven
performance in DG application`s, rapid start-up and shutdown,
relatively high efficiencies, and low costs make them competi-
tive with newer technologies for many DG applications. ICEs
are, in fact, the dominant prime-mover technology used in DG
applications under 1000 kW generation capacity.1
Characteristics and Development Status
Although ICEs are used extensively in transportation and
backup generator applications, DG applications (including
combined heat and power, or CHP) generally require longer
life, higher efficiency, lower emissions, and longer maintenance
intervals (based on run time). The fuel available for the majority
of DG applications in buildings is natural gas. In the U.S., two
major government-supported programs were launched in 2001
to address key ICE R&D needs for DG applications:
• The U.S. Department of Energy, Advanced Reciprocating
Engine Systems (ARES) Program; and
• The California Energy Commission, Public Interest En-
ergy Research (PIER) Program, Advanced Reciprocating
Internal Combustion Engines (ARICE) Collaborative.
Both programs target generation efficiency improvements,
emissions reductions, and maintenance reductions for ICEs in
the 500 to 6,500 kW capacity range (based on engine output
power) while reducing costs. Under ARES and ARICE, the
key technology approaches to improved efficiency are various
combinations of:
• Increased specific power output;
• Variable-valve timing (VVT) for improved part-load ef-
ficiency;
• Homogeneous charge compression ignition (HCCI);
• Friction and parasitic-loss reduction;
• Chemical recuperation of exhaust heat to reform fuel;
• Exhaust heat recuperation and/or compound turbo-
chargers; and
• Advanced engine control strategies.
The key technology approaches to increase maintenance
intervals include:
• Advanced ignition systems (including laser ignition and
HCCI); and
• Advanced lubricants.
The key technology approaches to lowering emissions
include:
• Advanced combustion techniques (including HCCI);
and
• Novel after-treatment approaches.
Figure 1 shows typical current installed costs and electric
generation efficiencies for DG systems using ICEs. The ca-
pacity range suitable for commercial building applications
is at the lower end of the capacity range shown in Figure
1. Current generation efficiencies range from 30% to 37%
(HHV) (33% to 41% [LHV]). Efficiencies will increase over
the next few years, assuming the ARES and ARICE programs
achieve their performance targets. Current installed costs
range from about $1,000/kW to $700/kW for generation ca-
pacities between 100 kW and 5,000 kW. Some estimates are
higher—e.g., $1,200/kW to $1,700/kW.1 Adding combined
heat and power (CHP) capability increases installed costs by
roughly 30% to 45%.2
R&D for small ICEs (1 to 10 kW) for DG applications is
taking place primarily outside of the U.S., targeting residential
and light-commercial DG applications. One U.S. company,
offering a 1 kWe, Japanese-made engine/generator packaged
with an air-handling unit for residential CHP, claims:
• About 17% (HHV) (19% [LHV]) electric generation ef-
ficiency;
• Sound levels of 44 dBA at 3 ft (1 m); and
• Maintenance intervals of 6,000 hours (about every one to
two years).3
Energy and Emissions Considerations
The efficiency of grid-supplied electricity (including
generation, transmission, and distribution losses) averaged
31.5% (HHV) in the U.S. for 2004.4 Based on the data shown
in Figure 1, current ICE DG systems over 300 kW can meet
or exceed the generation efficiency of the grid. Future sys-
tems will offer greater efficiency advantages, assuming that
the ARES and ARICE programs achieve their performance
targets. For example, Figure 2 illustrates the efficiency im-
provement achieved by one advanced engine using the Miller
The following article was published in ASHRAE Journal, March 2007. © Copyright 2007 American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
78
ASHRAE Journal
ashrae.org
March 2007
Cycle, where variable-valve timing is used to decrease the
effective compression ratio while the nominal expansion
ratio is maintained. Figure 2 also shows that efficiency de-
creases modestly with decreasing load to about 50% of full
load. Below 50% of full load, however, the efficiencies of
both conventional and advanced ICEs drop precipitously—a
characteristic that will be important in many DG applications
depending on the DG system capacity, the load profile, and
the operational strategy.
Incorporating CHP with advanced engines can reduce pri-
mary energy consumption by 30% or more in large commercial
buildings.7 However, as noted earlier, there is a corresponding
increase in installed cost. In most commercial building appli-
cations, only about 30% to 45% of the engine reject heat can
be recovered and used on an annual basis, even if the recovered
heat serves both heating and cooling loads.7 ICEs reject heat
primarily through the engine jacket cooling system and the
exhaust stream—each containing about 50% of the recover-
able heat. Exhaust gas temperature is typically on the order of
1,100°F (600°C) and coolant temperature is typically 180°F
to 250°F (80°C to 120°C), with the higher end of the range
requiring a pressurized cooling system. This generally limits
thermally activated cooling technology choices to single-effect
absorption or desiccant regeneration, unless only the exhaust
heat is used or the absorption system is custom-designed to
use both the exhaust heat and jacket heat.
ICE emissions meet regulatory requirements in most of
the United States.1 Regulatory requirements, however, are
becoming stricter in many areas. For example, a California
Air Resources Board (ARB) regulation sets strict emissions
limits for DG systems. Fossil-fuel-fired DG systems sold in
California must be certified to meet the following emissions
standards (based on electric output):
• NOx: 0.07 lb/MWh (32g/MWh);
• CO: 0.10 lb/MWh (45 g/MWh); and
• Volatile Organic Compounds: 0.02 lb/MWh
(91 g/­MWh.8
While the 2007 performance targets for the ARICE Collab-
orative discussed previously are consistent with these limits9,
ARB currently lists no ICE DG systems that are certified for
sale in California.8
Cost Challenges
ICEs are generally the lowest-cost technology available for
DG systems. One source estimates that a 100 kW microturbine
DG system costs over 50% more fully installed compared to
an ICE DG system.2 As reported in recent Emerging Technolo-
gies columns,10,11 fuel cells are even more expensive. Main-
tenance costs for ICE DG systems, however, are significant,
ranging from about $0.01/kWh to $0.02/kWh, depending on
capacity.2
Promising Applications
Relatively low cost and good efficiency make ICEs the op-
timum choice for DG systems in most commercial building
applications, assuming that prevailing emissions regulations
do not preclude their use. New technologies such as fuel cells
may be needed, however, in regions where emissions regula-
tions for DG systems are more stringent.
References
1. “Technology Review and Assessment of Distributed Energy
Resources: Distributed Generation.” TIAX. 2005. Prepared for the
Electric Power Research Institute (EPRI). Product ID 053828.
2. “Gas-Fired Distributed Energy Resource Technology Character-
izations.” Gas Research Institute and the National Renewable Energy
Laboratory (NREL). 2003. www.nrel.gov/docs/fy04osti/34783.
pdf.
3. Mayer, K. 2006. “The Climate Energy Micro-CHP System—
Powered by Honda™: Interim Field Test Results.” 2006 ACEEE
Summer Study on Energy Efficiency in Buildings.
4. 2006 Buildings Energy Data Book. 2006. Prepared by D&R
International for the U.S. Department of Energy. http://buildings
databook.eere.energy.gov.
5. Saito, H., et al. 2003. “Development of High-Efficiency Co-Gen-
eration System—High Efficiency Gas Engine for Co-Generation.” 22nd
$1,200
$1,000
$800
$600
$400
$200
$0
Typical Installed Cost, $/kW
0 kW
1,000 kW
2,000 kW
3,000 kW
4,000 kW
5,000 kW
Electrical Generation Capacity
45%
40%
35%
30%
25%
20%
15%
10%
5%
0%
Nominal Electric Generation Efficiency
Range for
Commercial
Buildings
Efficiency (LHV)
Efficiency (HHV)
Installed Cost
Miller Cycle Engine5
Turbocharged Natural Gas Engine6
40%
50%
60%
70%
80%
90%
100%
Normalized Engine Power Produced
50%
45%
40%
35%
30%
25%
20%
15%
10%
5%
0%
Brake Thermal Efficiency, LHV
Figure 1 (left): Typical installed costs and nominal generation efficiencies for internal-combustion engine (ICE) DG systems.2 Figure 2
(right): Brake thermal efficiency comparison for ICEs (300 to 350 kW).5,6
80
ASHRAE Journal
ashrae.org
March 2007
and Update.” 3rd Annual Advanced Stationary Reciprocating Engines
Meeting, Argonne National Laboratory. http://tinyurl.com/yqtm9h
(or www.energy.ca.gov/2006publications/CEC-999-2006-012/CEC-
999-2006-012.PDF).
10. Carlson, E., et al. 2007. “Using phosphoric-acid fuel cells for
distributed generation.” ASHRAE Journal 49(1):50 – 51.
11. Zogg, R., et al. 2007. “Using molten-carbonate fuel cells for
distributed generation.” ASHRAE Journal 49(2):62 – 64.
Robert Zogg, P.E., and Kurt Roth, Ph.D, are associate
principals with TIAX LLC, Cambridge, Mass. Chad Smutzer
is a technologist at TIAX. James Brodrick, Ph.D, is a project
manager with the Building Technologies Program, U.S. De-
partment of Energy, Washington, D.C.
World Gas Conference. Tokyo. http://tinyurl.com/2twgqv (or http://igu.
dgc.dk/html/wgc2003/WGC\_pdffiles/10464\_1047142802\_19965\_
1.pdf).
6. Caterpillar Spec Sheet for 350 ekW Gas Generator Set for
Continuous Duty. http://tinyurl.com/2tlzoa (or www.cat.com/cda/
components/fullArticle/?m=39280&x=7 &id=215797&language
Id=7).
7. ADL. 2002. “Cooling, Heating and Power (CHP) for Com-
mercial Buildings Benefits Analysis.” Final report by Arthur
D. Little, Inc., to the U.S. Department of Energy. http://tinyurl.
com/suzq2 (or www.eere.energy.gov/de/pdfs/chp\_benefits\_
commercial\_buildings.pdf).
8. California Air Resources Board Web site: http://tinyurl.
com/3cvhre (or www.arb.ca.gov/energy/dg/dg.htm#Certified).
9. Bining, Avtar. 2006. “California Advanced Reciprocating Inter-
nal Combustion Engine (ARICE) Program and Collaborative—Status
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
April 2007
William Goetzler is an associate director at Navi-
gant Consulting, Burlington, Mass. He has performed
consulting services for VRF manufacturers.
About the Author
V
ariable refrigerant flow (VRF) systems, which were introduced
in Japan more than 20 years ago, have become popular in
many countries, yet they are relatively unknown in the United
States. The technology has gradually expanded its market presence,
reaching European markets in 1987, and steadily gaining market
share throughout the world. In Japan, VRF systems are used in
approximately 50% of medium-sized commercial buildings (up to
70,000 ft2 [6500 m2]) and one-third of large commercial buildings
(more than 70,000 ft2 [6500 m2]).1
Variable
Refrigerant
Flow Systems
By William Goetzler, Member ASHRAE
Although vigorous marketing of VRF
systems in the U.S. began only two to
three years ago, several thousand systems
likely will be sold in the U.S. this year,
amounting to tens of thousands of tons
of capacity. Of course, the market is still
very small compared to the chiller mar-
ket, but VRF systems are marketed in the
U.S. by at least five manufacturers.
The success of the VRF in other coun-
tries, and its historically limited market
presence in the U.S., has several sources,
including:
• Differences in construction practices;
• The long history and large installed base
of ducted direct expansion (DX) systems
and chillers in the U.S. compared, for ex-
ample, to Europe, where many buildings
did not have air conditioning until recent
decades;
• Differences in regulatory environment
(e.g., regulations that discourage electric
chiller installations in Japan); and
• VRF technology has been developed and
promoted by Asian companies, which
had limited market presence in the U.S.
until recently. Also, building owners are
wary of HVAC suppliers whose parts
availability, service and technical support
infrastructure is uncertain.
What is VRF?
Many HVAC professionals are familiar
with ductless minisplit products. A varia-
Figure 1: Typical VRF configuration
in an office building.
The following article was published in ASHRAE Journal, April 2007. © Copyright 2007 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
April 2007
ASHRAE Journal
25
tion of this product, often referred to as a multisplit, includes
multiple indoor evaporators connected to a single condens-
ing unit. Ductless products are fundamentally different from
ducted systems in that heat is transferred to or from the space
directly by circulating refrigerant to evaporators located near or
within the conditioned space. In contrast, conventional systems
transfer heat from the space to the refrigerant by circulating
air (in ducted systems) or water (in chillers) throughout the
building.
VRF systems are larger capacity, more complex versions of
the ductless multisplit systems, with the additional capability of
connecting ducted style fan coil units. They are inherently more
sophisticated than multisplits, with multiple compressors, many
evaporators, and complex oil and refrigerant management and
control systems. They do not provide ventilation, so a separate
ventilation system is necessary.
The term variable refrigerant flow refers to the ability of the
system to control the amount of refrigerant flowing to each of
the evaporators, enabling the use of many evaporators of dif-
fering capacities and configurations, individualized comfort
control, simultaneous heating and cooling in different zones,
and heat recovery from one zone to another. This refrigerant
flow control lies at the heart of VRF systems and is the major
technical challenge as well as the source of many of the system’s
advantages. Figure 1 illustrates a standard VRF configuration,
while Figure 2 shows a heat recovery unit providing simultane-
ous heating and cooling.
VRF Benefits
VRF systems have several key benefits, including:
• Installation Advantages. Chillers often require cranes for
installation, but VRF systems are lightweight and modu-
lar. Each module can be transported easily and fits into a
standard elevator. Multiples of these modules can be used
to achieve cooling capacities of hundreds of tons. Each
module (or set of two) is an independent refrigerant loop,
but they are controlled by a common control system. The
modularity also enables staged, floor-by-floor installations,
for example, if a building is only partly occupied, which is
similar to currently available self-contained VAV systems.
The relatively light weight of the system also may reduce
requirements for structural reinforcement of roofs. Because
ductwork is required only for the ventilation system, it can
be smaller than the ducting in standard ducted systems,
reducing building height and costs.
In cases where operable windows are present and meet
code requirements for ventilation, VRF systems are also par-
ticularly suitable for retrofitting historical buildings without
disturbing the structure or for older buildings with no air con-
ditioning. Finally, because the condensing units are normally
placed outdoors, no need exists for a machine room.
• Design Flexibility. A single condensing unit can be con-
nected to many indoor units of varying capacity (e.g., 0.5
to 4 tons [1.75 to 14 kW]) and configurations (e.g., ceiling
recessed, wall-mounted, floor console). Current products
enable up to 20 indoor units to be supplied by a single
condensing unit. Modularity also makes it easy to adapt
the HVAC system to expansion or reconfiguration of the
space, which may require additional capacity or different
terminal units.
• Maintenance and Commissioning. VRF systems with
their standardized configurations and sophisticated elec-
tronic controls are aiming toward near plug-and-play com-
missioning. Because they are DX systems, maintenance
costs for a VRF should be lower than for water-cooled
chillers, so water treatment issues are avoided. Normal
maintenance for a VRF, similar to that of any DX system,
consists mainly of changing filters and cleaning coils.
However, chillers, which often operate for 20 to 30 years,
normally would be anticipated to have a longer life expec-
tancy than a DX system such as a VRF.2 The large number
of compressors in a VRF may create a higher probability
of compressor failure, although the redundancy also leads,
in many cases, to a greater ability to continue to occupy
the space while repairs are made.
• Comfort. Many zones are possible, each with individual
setpoint control. Because VRF systems use variable speed
compressors with wide capacity modulation capabilities, they
can maintain precise temperature control, generally within
±1°F (±0.6°C), according to manufacturers’ literature.
• Energy Efficiency. The energy efficiency of VRF sys-
tems derives from several factors. The VRF essentially
eliminates duct losses, which are often estimated to be
between 10% to 20% of total airflow in a ducted system.3
VRF systems typically include two to three compressors,
one of which is variable speed, in each condensing unit,
enabling wide capacity modulation. This approach yields
high part-load efficiency, which translates into high sea-
sonal energy efficiency, because HVAC systems typically
spend most of their operating hours in the range of 40%
to 80% of maximum capacity.
At the present time, no ARI-certified rating system exists
for measuring the efficiency of a VRF system, so simple
EER comparisons to other systems can not be quoted here.
A careful review of all engineering data must be performed
to make accurate, quantitative comparisons.
For buildings requiring simultaneous heating and cooling,
heat recovery VRF systems can be used. These systems circulate
refrigerant between zones, transferring heat from the indoor
units of zones being cooled to those of zones being heated.
Each manufacturer has its own proprietary design, but most
use a three-pipe system (liquid, suction and discharge) and
special valving arrangements. Typically, extra heat exchangers
in distribution boxes are used to transfer some reject heat from
the superheated refrigerant exiting the zone being cooled to the
refrigerant that is going to the zone to be heated.
26
ASHRAE Journal
ashrae.org
April 2007
The modularity of the VRF also enables relatively simple
submetering of electricity (i.e., placing an electric meter on
one or a few condensing units is relatively simple, accurate and
inexpensive, whereas metering chilled water or refrigerant is
more complex). Though dif-
ficult to quantify, submetered
VRF systems may encour-
age energy-saving behavior
in multitenant buildings if
energy costs are charged ex-
plicitly to each tenant rather
than being hidden in overall
leasing costs.
First Costs
As with chilled water sys-
tems, installed costs for VRF
systems are highly variable,
project dependent, and difficult
to pin down. Total installed costs
for VRF systems are estimated
by some sources to be 5% to
20% higher than for chilled water systems providing equivalent
capacity,2 but actual costs are highly project dependent. The same
reference describes a 100,000 ft2 (9300 m2) office building project
in Brazil where the VRF system was approximately 15% to 22%
more expensive than a comparable chilled water system, but notes
that the cost was skewed by the high import tariff on the VRF. Also
cited is a 43,000 ft2 (4000 m2)
German hotel where the VRF
was approximately equivalent
in price to an air-cooled screw
chiller system. Equipment costs
in the U.S. would probably
be similar to those in Europe.
However, at the present time,
American contractors would
likely bid a higher installation
cost than their European coun-
terparts because they are less
familiar with the product and
need to build in a larger contin-
gency. As their experience and
comfort level with the product
increases, installation costs
should converge. A comparison
done by a VRF manufacturer of a 200 ton (700 kW) VRF to both
air- and water-cooled chillers in a U.S. application also showed an
Heat
Recovery
Unit
Figure 2: Heat recovery VRF system.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
April 2007
installed cost premium of approximately 5% to 20% for the VRF,
but this was based on expected, rather than actual, costs.1
All these estimates apply to new construction. Replacing a
chiller and air-handling unit with another chiller and air handler
normally will be much less expensive than replacing it with a
VRF and ventilation system. The major cost issue is that a VRF
would need new refrigerant piping while the chiller already
would have its water piping installed.
In summary, it is likely that, at present, in the U.S., a VRF
system would involve a cost premium over a chiller in appli-
cations where the VRF is competitive. In some cases, where
chiller installations are particularly problematic (e.g., if access
for installing a new chiller requires major expense or demoli-
tion, if water piping is deteriorating and difficult to access for
repair) the VRF may have the lowest installed cost. In many
others, the VRF will not be suitable at all.
Energy Efficiency
As with installed costs, the energy efficiency of VRF systems
is application dependent. Both field tests and simulations can
be skewed by factors such as climate or the choice of baseline
systems for comparison.
For example, one article cited an installation in a government
building where much of the space is unoccupied during much
of the day when workers are out in the field.4 A rooftop VAV
was used on one side of the building and a VRF on the other.
The energy consumption of the VRF was approximately 38%
lower than for the VAV. However, other project details, including
the baseline system efficiency, were not published.
The general applicability of simulations also can be question-
able, due to the many different scenarios encountered in the real
world, and the limitations of current simulation tools.
A full year, hourly simulation, using standard spreadsheet
software, of a 538 ton (1892 kW) VRF compared to both screw
and centrifugal chillers yielded high energy savings for the VRF
relative to the other options.5 The cooling energy savings of about
30% may be explained by the relatively temperate Brazilian
climate. Another recent simulation compared a state-of-the-art
200 ton (700 kW) VRF system to both an air-cooled screw chiller
and a water-cooled chiller.1 The highest efficiency, newest R-410a
VRF system achieved energy savings of 30% to 40% compared
to the chillers, but an older R-22 VRF system showed little or no
savings compared to the chillers. The VRF system savings are
due to their high part-load efficiency. The improved efficiency
of the newest VRF systems compared to older generations is
due to component changes such as variable speed fan motors
and compressors that use ECM motors. The chiller efficiency
is higher than that of the VRF only at >90% load, but 80% of
the chiller operating hours occurred at 45% to 80% load. Vari-
able speed compressors in chillers are now common, but other
components such as pumps are often single speed.
Applications
VRF systems are generally best suited to buildings with
diverse, multiple zones requiring individual control, such as
office buildings, hospitals, or hotels. A VRF system does not
compete well with rooftop systems in a large low-rise build-
ing such as a big box retail store. Although VRF heat pumps
operate at ambient temperatures as low as 0°F (–18°C), as in
all heat pumps, their efficiency drops off considerably at low
temperatures, so they are less cost effective compared to gas
heating in very cold climates.
Market Acceptance Issues\*
Previous studies,2 recent experience in marketing the VRF,
as well as focus groups conducted with engineers, contrac-
tors, and facility managers, have revealed several important
concerns regarding the application of VRF systems in the U.S.
As manufacturers have intensified their education and training
efforts to address these concerns, and have explained some of
the technical features of the VRF that address these issues,
many of these concerns have been alleviated.
Lack of Awareness of Energy Efficiency Advantages. Most
industry professionals refer only to EER or kW/ton ratings
when considering efficiency. The more subtle energy efficiency
advantages of VRF systems, such as the reduction in duct
losses, the ease of electrical submetering, and even the higher
part load efficiency, frequently are overlooked. Engineers rarely
have the time and inclination to undertake complex building
energy simulations, and current non-proprietary tools such as
Energy Plus cannot address VRF systems. Furthermore, ARI
has not yet established a certification program for VRF system
performance, although it is expected by 2008.
First Cost. In many cases, the initial cost of a VRF system
is higher than that of a chilled water system, water source heat
pump, or rooftop DX system. Building owners often have no
incentive to accept higher first costs even if the payback period
is short, and they can be skeptical of energy savings predictions.
While a VRF may be cost competitive for new construction,
in a chiller replacement situation with existing water piping,
replacing the chiller would normally be less expensive than
installing a VRF.
Gas Heating for Cold Climates. Currently available VRF
systems have no integrated gas heating option. This factor
hampers their acceptance in cold climates for buildings with
substantial heating loads. Integration of the VRF with hydronic
heating works well and is sometimes done when such systems
already exist. However, using gas or oil heating with a VRF
requires a separate furnace or boiler, which is more expensive
than a gas-fired rooftop system or a chiller/boiler system.
Refrigerant Piping. Contractors are concerned about long
refrigerant piping runs for several reasons. They believe
that compliance with ANSI/ASHRAE Standard 15-2001,
Safety Standard for Refrigeration Systems, is difficult. Long
refrigerant lines also raise the specter of refrigerant leaks,
which can be difficult to find and repair, particularly in inac-
cessible spaces. These are legitimate concerns, but they can
be overcome.
\*Some of the information in this section is derived from Reference 2.
April 2007
ASHRAE Journal
29
Compliance with Standard 15-2001 is accomplished in
the same manner as with any DX system. The total refriger-
ant charge in the refrigerant loop must be within the limits
prescribed by Standard 15-2001 for the smallest zone served
by the system to ensure the safety of occupants if the entire
charge is released. In practice, the charge in a single system’s
refrigerant loop (condensing unit and multiple fan coil units)
is usually not problematic, except when serving relatively
small spaces. In those cases, one solution is to use a single
fan coil unit for multiple rooms, with ducting to each room.
In that case, the space to be considered in the safety calcula-
tion is the total space of the multiple rooms served by the
fan coil unit. Other suitable design approaches also exist.
Compliance with Standard 15-2001 can be achieved through
careful system design.
Minimization of leaks is also critical. VRF manufacturers
have developed products and protocols to address this concern.
Typically, all joints are brazed joints with no flared fittings.
Headers and splitters are specifically designed for the product
and do not require flaring or changing wall thicknesses. Con-
tractor training includes protocols that require pressure testing
of each refrigerant circuit during commissioning.
Long refrigerant piping loops also raise concerns about oil
return, and VRF products are designed to ensure proper oil
return. Typically, each compressor has its own oil separator,
which is optimized for the VRF system. Periodically, the VRF
goes into oil retrieval mode, during which time the thermo-
static expansion valve opens, and the compressor cycles at
high pressure to flush oil out of any locations where it has
accumulated.
Manufacturer Support. VRF systems were introduced by
Japanese companies with limited presence in the U.S., par-
ticularly in the large commercial HVAC market. In the past,
they have had limited sales and support for these products in
the U.S. Today, however, at least five manufacturers offer VRF
systems in the U.S., and several acquisitions involving U.S.
and Japanese manufacturers in recent years also should reduce
this concern.
Code Compliance Issues Specific to the U.S. Europe and
Japan, where VRF systems are widespread, have code require-
ments analogous to Standard 15-2001 and ANSI/ASHRAE
Standard 62.1-2004, Ventilation for Acceptable Indoor Air
Quality, and VRF installations are engineered to meet those
requirements.
Future Directions
VRF manufacturers will target several additional challenges
over the next few years.
• ARI Rating Standard. Currently, no approved ARI
standard exists for a performance rating of VRF sys-
tems. Consequently, manufacturers need to apply for
waivers from the Department of Energy to market their
products in the U.S. Although these waivers have been
granted, new applications need to be submitted for new
product groups. Furthermore, an ARI standard will en-
Advertisement formerly in this space.
April 2007
ASHRAE Journal
31
able stakeholders to compare different manufacturers’
products more accurately and will provide them with a
greater comfort level with the products. A draft provi-
sional standard is under review with final publication
expected in 2008.
• Energy Modeling Tools. Current, non-proprietary
building energy simulation tools like Energy Plus and
DOE-2 cannot model VRF systems. Manufacturers are
working to resolve this issue. In the meantime, only
proprietary tools are available,
which some stakeholders view with
skepticism.
• Integration of Outside Air. Cur-
rently, ventilation systems used in
conjunction with VRF systems are
engineered separately on a case-
by-case basis. Manufacturers are
evaluating potential approaches for
an integrated solution, incorporat-
ing controls to ensure adequate
outside air and economizing, while
optimizing overall performance.
• Broaden Installer Base. The short-
age of skilled installers is problem-
atic for the HVAC industry as a
whole, but expanding the number
of installers who are comfortable
with extensive refrigerant piping
work is particularly critical for the
VRF market.
Conclusions
VRF systems are not suitable for
all commercial building applications.
However, they are an excellent option
for certain projects, and one more tool
for engineers to consider. As more
VRF units are installed and we gain
further operating experience in the
U.S., many of the concerns expressed
by industry professionals are likely
to diminish.
References
1. Smith, L. 2006. “A Daikin Perspective
on VRF.” Daikin Air Conditioning U.K.
2. Roth, K.W., et al 2002. “Energy Con-
sumption Characteristics of Commercial
Building HVAC Systems Volume III: En-
ergy Savings Potential.” Report prepared by
TIAX LLC for DOE Building Technologies
Program.
3. Fisk, W.J., et al. 1998. “Duct Systems in
Large Commercial Buildings: Physical Char-
acterization, Air Leakage, and Heat Conduc-
tion Gains.” LBNL Report, LBNL-42339.
4. Air Conditioning, Heating, & Refrigeration News. January 14,
2002. “Digital variable multi A/C technology passes test.”
5. Interact Ltda. of Brazil for DK Systemas De Ar Condicionado
Ltda. 2002. ���������������������������������������������������������
“Estudo comparativo de alternativas de climatizacao para
o predio Cardoso de Mello (Comparative Study of Alternative Air
Conditioning Systems for Predio Cardoso de Mello).” February.
Acknowledgments
Figures 1 and 2 are from Daikin Industries, Ltd.
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
April 2007
Donald C. Erickson is president of Energy Con-
cepts Company in Annapolis, Md.
About the Author
Extending the Boundaries of
Ammonia Absorption Chillers
‘There is Nothing New in AAR’
In reply to this assertion, consider the
six AAR demonstration plants fielded in
the past two years shown in the sidebar
Ammonia Absorption Refrigeration
Examples.
Each plant demonstrates new AAR
capabilities, as detailed later. Collec-
tively, they show the boundaries of what
is possible with ammonia absorption
cycles are beyond the limits imposed by
conventional wisdom.
‘AAR is Inefficient’
It is frequently said that vapor com-
pression refrigeration (VCR) delivers
a coefficient of performance (COP) of
2.5 to 5, whereas ammonia absorption
refrigeration (AAR) is in the 0.5 to 0.8
range. Therefore, AAR is perceived as
less efficient. This misrepresents the ther-
modynamic reality, because it equates the
electricity required by VCR with the fuel
or waste heat required by AAR.
Consider what would happen if one
tried to power a VCR with the 200°F
(93°C) heat used for AAR. One would
need a low-temperature power cycle,
which would convert the low-temperature
heat to power, at about 8% efficiency.
Then the electricity is applied to the VCR
with an electrical COP of 4. The result-
ing heat-based COP of the VCR is 0.08
× 4 = 0.32, which is only half that of the
AAR. Without the power cycle, the low-
By Donald C. Erickson, Member ASHRAE
A
mmonia absorption refrigeration’s (AAR) ability to be powered by
  waste heat means this more than 150-year-old technology has an
important role to play in reducing energy consumption and greenhouse
gas emissions. Nevertheless, the engineering community has mostly
discounted or ignored AAR, usually because of a variety of misper-
ceptions. This article addresses those misperceptions, and hopefully
reveals the promise of AAR sufficiently to invite further investigation.
The following article was published in ASHRAE Journal, April 2007. © Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
April 2007
ASHRAE Journal
33
Example 1: 100 Ton Heat Pump/
Chiller, Livingston, Calif.
This unit supplies 1.2 million Btu/h
(100 tons) of chilling and 3.2 million
Btu/h water heating from a steam
input of 2 million Btu/h (2,000 lb/h).
The hot water and chilled water are
required 20 hours per day, five days
per week at a poultry processing plant. The $200,000 instal-
lation provides $120,000 per year utility savings. Pacific Gas
& Electric (PG&E) and the California Energy Commission
(CEC) are participating in this project.
Example 2: 160 Ton Heat-
Actuated Chiller, Blythe, Calif.
This unit is part of an 830 kWe
distributed energy project. Electric
power is produced by natural gas-
fired reciprocating engines. The
exhaust heat and jacket heat are
used to make 160 tons of 26°F (563
kW of –3°C) refrigeration for a cold storage warehouse.
The refrigeration increases the customer’s electrical sav-
ings by more than 20%, and boosts the effective efficiency
of converting natural gas to electricity to above 40%. The
refrigeration is used to produce 32°F (0°C) chilled water
using a direct-expansion Baudelot coil. Desert Power Inc. is
the project developer.
Example 3: 60 Ton Solar Chiller,
Douglas, Ariz.
A solar thermal collector supplies
210°F (99°C) heat to this chiller,
which supplies 60 tons of 44°F (211
kW of 7°C) chilling to Cochise Com-
munity College. The COP of 0.75
makes this the highest efficiency
low-temperature heat-activated chiller available. Further
savings are realized from the low parasitic power, as the
required utility flow rates are only about 60% as high as for
conventional heat-activated chillers. Industrial Solar Technolo-
gies and APS are participating in this project.
Example 4: 16 Ton Geothermal
Chiller, Chena Hot Springs, Alaska
The only year-round ice hotel is
kept frozen in the summer during
24-hour sunlit days by this chiller.
It is powered by 155°F (68°C) geo-
thermal hot spring water. It supplies
0°F (–18°C) brine to an air handler
which keeps the hotel at 24°F (–4°C). Heat is rejected to
55°F (13°C) river water.
Example 5: 85 Ton Chiller, Bloom-
field, N.M.
Light ends (propane and gasoline)
are recovered and a refinery flare is
extinguished by this unit, installed at
a 25,000 barrels per day oil (bpd) re-
finery. The 300°F (149°C) waste heat
from the refinery powers the chiller,
which provides 50 tons (176 kW) of refrigeration at –25°F
(–32°C) and 35 tons at +25°F (123 kW at –4°C). More than
150 bpd of liquid product is recovered, in lieu of being flared.
The U.S. Department of Energy Office of Industrial Technology
provided cost-share support to this project.
Example 6: 19 Ton Thermocharger,
Gainesville, Fla.
This unit is part of a trigeneration
system that produces power, chilling,
and water. The air chiller is integrated
with a semi-closed power cycle com-
prised of a high pressure regenerative
microturbine. Heat from a mixture of
high-temperature recirculating exhaust and fresh air powers the
AAR. The mixture is then cooled to below ambient temperature
in the evaporator. The chilling produces 1.4 kg of water for each
kg of fuel consumed. The chilled air flows to the high pressure
turbine. Because of the inlet air cooling, a negligible amount of
power and efficiency are lost on a hot day. The direct contact
heat recovery vapor generator and evaporator are compact
with low-pressure drop. This system is being tested under a
U.S. Department of Defense SBIR Phase II project.
Ammonia Absorption Refrigeration Examples
grade heat is only a waste product from the VCR perspective,
but it can serve as an energy source for AAR. That is why it
is claimed that AAR provides “energy-free” refrigeration (i.e.,
not requiring any prime fuel or electricity).
The meaningful efficiency comparison is between AAR and
any other technology capable of converting low-grade heat to
refrigeration. Many candidates exist, such as adsorption, ther-
moacoustics, jet ejectors, Rankine-reverse Rankine cycles, etc.
AAR outperforms them all, both from an efficiency perspective
and from the cost perspective. Only lithium bromide (LiBr)
absorption comes close, and becomes competitive with AAR
in only one niche—water-cooled air conditioning.
As an example, among the demonstration plants in the side-
bar, the Douglas, Ariz., 60 ton (211 kW) solar thermal chiller
(Example 3) has a COP of 0.75. Furthermore, the Livingston,
Calif., 100 ton unit (352 kW) (Example 1) is more than 200%
34
ASHRAE Journal
ashrae.org
April 2007
efficient (on a first law basis, i.e., useful heating and chilling
out divided by input heat).
The most exciting development regarding AAR efficiency
is the advent of the heat-activated heat pump/chiller.1,4 This
apparatus supplies 1.4 units of heat pumping and 0.6 units of
chilling for every Btu of input fuel. In other words, it increases
water heating efficiency from the 90% level of current water
heaters to 140% (AAR heat pump only) or 200% (chilling
plus heat pumping). This doubling of energy efficiency is
quite revolutionary, even exceeding what hybrids are doing
for automobile efficiency. Furthermore, the input heat needn’t
be prime fuel. It can be waste heat or solar heat. With these
low-temperature heat sources, somewhat higher temperatures
are necessary to accomplish both chilling and heat pumping,
compared to the temperature required for heating only. In other
words, whereas 180°F (82°C) heat can be used to either make
hot water or to make chilling individually, it requires 250°F
(121°C) heat to make both chilling and heat pumped hot water
simultaneously.
‘AAR is Large, Heavy, and Costly’
The industrial AAR plants built 80 years ago had these char-
acteristics. Of course, the competing VCR plants of that era did
also. Since then, great improvements have been made in VCR,
such as the invention of halocarbon refrigerants, the shift to copper
exchangers and components, and improvements in compressors.
In the meantime, industrial AAR was in a state of arrested devel-
opment, while VCR rapidly improved and became dominant. In
an era when electricity prices were trending toward being perhaps
too cheap to meter, no incentive existed to modernize a competing
refrigeration technology that could be fired by waste heat.
In the 1950s through the early 1970s, when gas prices were
low, gas-fired absorption air conditioning was developed. This
included LiBr units for large commercial applications (typically
above 100 tons [352 kW]) and AAR units for residences (3
to 5 tons [10.5 to 17.6 kW]). The AAR units were air-cooled,
whereas the LiBr units could only be water-cooled. Great strides
were made in reducing the size and weight of the AAR units,
but only at that small (3 to 5 ton [10.5 to 17.6 kW]) scale. The
large industrial AAR units of that era still used low-performance
shell-and-tube heat exchangers, and were much larger, heavier,
and costlier than comparable LiBr units.
During the past few decades, it became clear to many working
in this field that waste heat-fired AAR could save significant
energy by heat pumping and supplying energy-free refrigera-
tion. Accordingly, attention was focused on larger AAR units
with the objective of modernizing them, along the lines of what
had been done to VCR and to small-scale AAR, to reduce size,
weight and cost. New AAR units are half the weight and foot-
print of comparable state-of-the-art LiBr units. At comparable
levels of production, they cost less because of their lighter
weight and lower cost materials. For example, the Livingston,
Calif., 100 ton (352 kW) unit weighs 5,000 lb (2268 kg) and
has a footprint of 5 ft by 5 ft (1.5 m by 1.5 m).2 This is half the
size and weight of 100 ton (352 kW) LiBr units.
With VCR, the total cost is dominated by the cost of the
compressor. Mass production of mature design compressors
yields low cost. AAR will not reach capital costs on par with
mass-produced VCR until comparable levels of production
are achieved. Until that time, a tradeoff will exist between the
capital cost premium and operating cost savings.
Custom AAR units start at about $1,000 per ton ($284 per
kW) of refrigeration. The cost of AAR per ton increases gradu-
ally with lower refrigeration temperature. However, the cost of
VCR increases rapidly with lower temperature, so AAR gains
cost advantages the lower the temperature. One study shows a
substantial capital cost advantage for AAR at –30°F (–34°C)
compared to VCR. This is in addition to the operating cost
advantage, because the AAR operates on waste heat.5
As an indicator of cost, the 100 ton (352 kW) Livingston,
Calif., unit and the 160 ton (563 kW) Blythe, Calif., unit had a
cost of manufacture of $1,000 per refrigeration ton ($284 per
kW), and incorporated a substantial degree of custom design
and unique features.
‘High Temperature Driving Heat Is Required for AAR’
For a variety of reasons, many industrial AAR plants have been
powered by 100 psig (690 kPa) steam. This (approximate) steam
pressure is commonly available, and occasionally the steam is in
excess, so it makes sense to power AAR from it rather than simply
to vent it. The condensing temperature of this pressure steam is hot
enough to enable the AAR to reach –40°F (–40°C), which covers
most industrial refrigeration applications. However, it would be a
mistake to conclude that all AAR cycles require this driving tem-
perature. New AAR cycles allow use of much lower temperature
heat sources, and especially those having a temperature glide.
Glide refers to a change in temperature as an object gives up
its heat. Sensible heat usually has a glide, whereas latent heat is
frequently isothermal. Waste heat is frequently in the sensible
heat category, i.e., has a temperature glide. It is desirable to be
able to use waste heat with a low starting temperature, as that
creates more opportunities. It is also desirable to extract a lot of
heat from the waste heat source, i.e., cool it down considerably,
to gain the maximum benefit from it. Modern AAR plants ac-
complish both of these objectives, which is part of their promise.
The 16 ton (56 kW) Chena Hot Springs, Alaska, unit (Example 4)
is powered by 155°F (68°C) geothermal water, using it to make
0°F (–18°C) refrigeration.6 The 60 ton (211 kW) Douglas, Ariz.,
unit (Example 3) uses 200°F (93°C) solar hot water, cooling it
below 160°F (71°C).
‘The Large Ammonia Charge Makes AAR Unsafe’
The two implications here are: that ammonia is an unsafe
refrigerant, and that AAR requires a lot of ammonia.
Ammonia is one of the largest commodity chemicals in the
world, with annual production of more than 30 million tons (27
million metric tons). The primary safety concern is its toxicity,
and it is rated as a toxic gas. That toxicity, which is relatively
low compared to other toxic gases, is more a function of the
extensive use of this chemical, rather than its level of toxicity.
April 2007
ASHRAE Journal
35
Safe procedures have been developed for its handling and use,
such that it is the most commonly used industrial refrigerant in
the world. Ammonia is classified a nonflammable liquid by the
U.S. Department of Transportation. It is a naturally occurring
chemical, present in the water and air everywhere.
Modern industrial AAR plants using compact heat exchang-
ers have an ammonia charge as low as 1.5 lbs/ton (0.19 kg/kW)
of refrigeration capacity.
The Livingston, Calif., unit (a 100 ton [352 kW] heat pump/
chiller) is one example of this, and has an ammonia charge
of 150 lb (68 kg). Installations with 10,000 lbs (4536 kg) of
ammonia must institute a formal safety program referred to as
“Process Safety Management.” Ammonia is lighter than air,
so outdoor releases are dispersed rapidly. Accidental ammonia
releases exceeding 100 lb (45 kg) per 24 hours must be reported
to the U.S. Environmental Protection Agency.
‘AAR IS Rare’
There is no question that AAR is not in the mainstream of
heating and refrigeration technologies. However, AAR does
have several well-established niches, and is more widespread
than most people realize. The numerically largest success story
is the small heat-actuated refrigerator. These refrigerators range
from the propane-fired units found in camper vans, to the elec-
tric resistance heated units found in almost all upscale hotel
rooms. They have been manufactured at a rate approaching 1
million units per year for more than 50 years.
Another niche market is the gas-fired residential air condi-
tioner referred to earlier. These units reached a peak production
rate of about 500,000 per year in the early 1970s. Production
declined drastically when gas became unavailable during the
1970s gas crisis, and eventually dropped below 5,000 units per
year, but is now recovering.
The third niche is the oldest, and accounts for the most cumula-
tive tonnage, although the smallest number of installations. This
is the industrial AAR market. The initial industrial AARs were
developed in France in the 1850s by the Carre brothers.3 In the
early 1860s, the Confederate States of America imported the first
AAR units into the Americas, to New Orleans. Virtually every year
since then a handful of industrial AAR units have been fielded. The
attributes were never enough to make them a booming success, but
they were good enough to keep them from disappearing.
AAR is no longer rare. More important is what the future may
hold, and the prospects that AAR presents for efficient use of
waste heat. There are many waste heat sources in the world, count-
ing both first law and second law opportunities: engine, furnace,
and boiler exhaust; fuel-fired water heaters and process heaters;
process streams; solar-heated surfaces; and geothermal heat.
AAR can produce energy-free refrigeration from any of those
sources. The 160 ton (563 kW) Blythe, Calif., unit (Example 2)
and the 85 ton (300 kW) Bloomfield, N.M., unit (Example 5) are
powered directly by waste heat. AAR is robust, able to produce
heat pumping and drying from the same heat sources. This makes
it possible, and even likely, that at least one-third of all future
refrigeration and heating plants will be based on AAR.
Conclusions
Modern ammonia absorption refrigeration units are compact,
lightweight, efficient, economical, robust and safe. They can be
powered by exceptionally low-temperature heat, whether waste
heat, solar heat or geothermal heat. Demonstration plants are
operating that verify these attributes. These demonstrations go
beyond the boundaries conventionally assigned to this technology,
and even more applications are possible. With aggressive devel-
opment and deployment, AAR can contribute substantial global
reductions in fuel consumption and greenhouse gas emissions.
References
1. Erickson, D.C., et al. 2002. “Prototype commercial hot water
gas heat pump (CHWGHP)—design and performance.” ASHRAE
Transactions 108(1):792 – 798.
2. California Energy Commission Public Interest Energy Research
Program. 2005. “Gas Fired Heat Pump for Heating and Refrigeration in
Food and Beverage Industry.” http://tinyurl.com/2howjq or www.energy.
ca.gov/2005publications/CEC-500-2005-094/CEC-500-2005-094.pdf.
3. Carre, P. 1857. French Patent.
4. Mannapperuma, J.D. 2006. “Energy-saving heat pump produces
scalding, chilling water.” WATT Poultry USA (12):18 – 19.
5. Amelse, J., et al. 2005. “Green PX processes that use waste heat
powered ammonia absorption refrigeration.” AIChE Proceedings.
6. Erickson, D.C., et al. 2007. “Ice kept nice.” Appliance Design
(1):28 – 32. www.nxtbook.com/nxtbooks/bnp/ad0107/.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
April 2007
About the Author
HVAC
Controls
After an Outside Contaminant Release
R
ecently (notably since Sept. 11, 2001), awareness has in-
creased of vulnerabilities to intentional chemical, biological,
and radiological (CBR) releases. Many guidelines have been written
regarding the control of HVAC equipment in the event of a release.
Two common recommendations are
to close the outside air intakes, and shut
off HVAC equipment after the detec-
tion of a release outside a building in
an attempt to prevent the release from
entering the building via outside air ducts
of air-handling units (AHUs).1,2,3,4 It is
typically recommended that the effects
of such actions and system interactions
be considered before implementation
of these strategies. The effectiveness of
implementing both recommendations
was studied at an Army building and the
results presented here.
Two tests were conducted to study
the effects of HVAC system operation
on contaminant uptake and distribution
for two scenarios: a release outside the
building that goes undetected so that
the HVAC system continues to operate
normally, and a release outside the build-
ing that is immediately detected by a
perfect sensor such that the HVAC AHUs
bringing in outside air are immediately
shut down, and outside air dampers are
closed in an attempt to prevent intake and
dispersion throughout the building of the
released contaminant.
Building Description
The building in which the tests were
performed is a classroom/administration
facility, constructed in 1997, located in
the Midwest United States. The two-story
building has approximately 30,000 ft2
(2800 m2) of floor space. Approximately
26,500 ft2 (2460 m2) of this are climate-
David Underwood, P.E., is a principal investigator
at the U.S. Army Corps of Engineers, Engineering
Research and Development Center, Construction
Engineering Research Laboratory (ERDC-CERL)
in Champaign, Ill.
By David Underwood, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, April 2007. © Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2007
ASHRAE Journal
37
controlled, occupied areas. Climate-controlled building volume
is 344,565 ft3 (9760 m3). The building envelope is primarily
brick-clad concrete masonry unit (CMU) construction with a
flat membrane roof.
A forced air HVAC system provides heating and cooling
to the occupied areas as shown in Figure 1. Control of all air
handlers was accomplished by single loop digital controllers.
The system consists of two supply air-handling units (AHU1
and AHU2), an exhaust air handler (AHU3), and a network of
22 VAV boxes. Two of the VAV boxes were inoperative. The
opening and closing time of their dampers was approximately
90 seconds. Both the OA AHU (AHU2) and the exhaust AHU
(AHU3) are located in a mechanical room on the ground floor
on the north side of the building. Both outside air intakes are
on the north side of the building. The mixed AHU (AHU1) is
located in a mechanical room on the second floor on the north
side of the building. The zone terminal units are located in
the plenum space above the zones. Hot and chilled water are
provided by local boilers and chillers.
The OA AHU (AHU2) provides 100% conditioned outside air
for the required ventilation for indoor air quality requirements
to the zones’ fan-powered terminal units under the control of
room occupancy sensors. It is controlled to provide 0.8 in. w.c.
(200 Pa) duct static pressure. The mixed AHU (AHU1) also is
controlled to 0.8 in. w.c. (200 Pa) duct static pressure and can
provide a mixture of outside and return air when in economizer
mode. When not in economizer mode, AHU1 provides 100%
return air. AHU1 supplies the fan-powered terminal units to
offset space cooling loads. The exhaust fan is controlled at a
speed of 72% of AHU2.
Each terminal unit is a commercially available VAV box that
includes a “series” fan that operates continuously and an inlet
to allow it to recirculate plenum return air (PRA) (Figure 1) to
its zone. Since each VAV box has a constantly operating single
speed fan, the supply airflow rate to each space (SS) is nearly
constant, but the source of the supply air varies as the thermal
load and/or occupancy varies. When the room cooling load is
reduced, the supply air to the room (SS) consists of less supply
air and more PRA. During the heating season there is no SA,
but supply airflow rate to the room (SS) remains nearly constant.
Similarly, when the occupants vacate a room, VA is reduced to
zero and is replaced in SS by increased PRA. Each terminal
unit also has hot water reheat (not shown in the schematic) to
provide space heating/reheating as needed.
The space above the drop-tile ceiling on each floor serves as
a return air plenum. Air enters the plenum from the individual
spaces, primarily through return grilles located in the drop
ceiling frame. The upper and lower floor return air plenums are
connected by a transfer duct running from the ceiling of the
upper and lower classrooms on the north side of the building to
the second floor mechanical room. This transfer duct provides
the return air (RA1 and RA2) to AHU1.
Toilet exhausts operate continuously and independently of
the AHUs.
Test Setup and Instrumentation
The test consisted of a gas release mechanism and eight
ambient air analyzers calibrated for sulfur hexafluoride (SF6).
The release was a single point release at the intake to the out-
side air duct on the north side of the building for the OA AHU
(Photograph 1). A mass flow controller, operated via a laptop
computer was used to control and measure the release of SF6.
Figures 2 and 3, respectively, show the locations of the gas
analyzers in the lower and upper levels:
• LowClassN is located in the middle of a classroom on the
north side of the building on the lower level;
• LowHall is located in the middle of the hallway on the
lower level midway down the length;
• LowAdmin is located in the middle of an administrative
area on the lower level;
• UpClassN is located in the middle of a classroom on the
north side of the building on the upper level;
• UpClassS is located in the middle of a classroom on the
south side of the building on the upper level;
• UpHallM is located in the hallway on the upper level,
midway down the length;
• UpHallS is located in the hallway on the upper level on the
south end of the hallway, just north of the lobby; and
• UpAdmin is located in the middle of an administrative area
on the upper level.
These locations were chosen because they were believed to
best represent the airflow patterns within the building. Since
the sensor instrumentation was costly (approximately $20,000
for each location), only a limited number of locations could be
monitored. UpClassN and LowClassN were considered espe-
cially important for two reasons. The inlet for return ducting
for the mixed AHU was located in the ceiling plenum of these
rooms. These locations also were the closest to the air handlers,
and consequently had the shortest duct runs.
Ambient Air Analyzer
The analyzers use a single-beam infrared spectrophotometer.
A detection limit of 0.01 ppm and accuracy of ±10% of read-
ing are claimed by the manufacturer. The units were factory
calibrated approximately two months prior to tests described
here. Manufacturer recommends calibration yearly. Data was
later downloaded from the analyzers to a laptop computer.
SF6 Release Mechanism
The SF6 release device consisted of a 13.85 lb (6.28 kg) cyl-
38
ASHRAE Journal
ashrae.org
April 2007
RA2
RA1
SA
VA
EA
EA
SEA
OA
OA
AHU-1 Control
Dampers (3)
Fan
Toilet/WC Fans
AHU-1
AHU-2
AHU-3
Fan
Fan
To Other
VAV Boxes
To Other
VAV Boxes
Return Air Plenum
VAV Box (Typical of 22)
Constant
Speed Fan
SS
SA
Damper
VA
Damper
Filter
PRA
(+/–)
PTA
(+/–)
SR
SS
Diffusers
Zone/Space
To VAV Box
To VAV Box
SA Damper
VA Damper
Tstat
Occupancy
Sensor
Other Zones/
Spaces
Return Air Plenum
Relief Air
(+/–)
AHU = Air-Handling Unit
EA = Exhaust Air
OA = Outside Air
PRA = Plenum Return Air
PTA = Plenum Transfer Air
SA = Supply Air
SEA = Space EA
SS = Space Supply
Tstat = Thermostat
VA = Ventilation Air
WC = Water Closet
ZR = Zone Return
Figure 1: Test building HVAC system. The building is a classroom/administration facility, which was constructed in 1997.
6,200 cfm
From Second Floor
Plenum
2,050 cfm
8,250 cfm
850 cfm
8,300 cfm
3,550 cfm
2,200 cfm
9,100 cfm
inder of 99.996% pure SF6, a manual needle valve, and a NIST
traceable calibrated laminar mass flow controller including an
electronic solenoid valve interfaced to a laptop computer for
control and data collection of release. The controller had a con-
trol range of 0 to 10 standard liters per minute (1271 cfm).
Outside Release With No Response
Release 1 consisted of a two-minute release at the outside air
duct intake as shown in Photograph 1. The rate of release was
set at 0.35 cfm (10 standard liters per minute) and resulted in
a total release of 0.25 lb (113.7 g) of SF6. The HVAC system
was operated normally both during and after the release. The
mixed AHU economizer mode was off. The VAV box controls
were overridden to mimic a full cooling requirement (VA and
SA setpoint set to maximum design). This is the operation
expected with all zones occupied and outside air temperatures
such that full cooling is required. The airflows were measured
under these conditions prior to the release and are shown in
Figure 1 (see measurements in green).
Outside Release With Control Action
Release 2 consisted of a four-minute release at the outside air
duct intake as shown in Figure 1. The rate of release was set at 0.35
cfm (10 standard liters per minute) and resulted in a total release
of 0.5 lb (231.8 g) of SF6. Release 2 was larger than Release 1
to compensate for anticipated effect of the control action, which
would allow such small amounts of contaminant into the build-
ing that its detection would be difficult. The HVAC system was
operated as it was for Release 1, except that: (1) the OA AHU was
shut down by throwing the fan disconnect switch, shutting the fan
motor off instantly, and (2) the outside air damper was commanded
to its closed position. Both of these were done simultaneously
Mixed Air
SEA
April 2007
ASHRAE Journal
39
UpClassN
UpClassS
UpHallM
Corridor
North
Classroom Classroom Classroom Classroom
Administration
UpHallS
UpAdmin
Figure 2: Lower level sampling locations.
Figure 3: Upper level sampling locations.
with the beginning of the release. As was the case with Release
1, the exhaust fan was left running. Because the building was not
occupied during release, airflows were not remeasured. This was
intended to simulate the scenario in which a perfect sensor (one
that reports the presence of a harmful airborne substance with zero
delay time) in the outside air duct coupled with a control system
responds to the positive test by shutting down the air-handler unit
(including shutting the fan off and closing the outside air damper)
at the moment a positive sensor reading is present.
Several aspects of this simulated control response should
be noted:
• OA AHU fan motor and fan did not immediately stop spin-
ning due to inertial forces.
• The outside air damper did not immediately close due to
the response of its pneumatic actuator. Exact measurements
of these two aspects were not taken. Visual inspection indi-
cated an approximately seven-second closing time for the
outside air damper and 10 seconds for the fan to stop.
• The exhaust fan AHU and fan-powered VAV boxes re-
mained running because the power wiring and controls
made simultaneously shutting them down unfeasible.
• No such sensor exists for many CBR releases. Presently,
many substances that can be detected require significant
time for analysis (several hours or more is typical).
These factors point to several aspects of such a system that
would have to be improved for the simulated control response
to be possible and effective. (The building did not begin the
release with zero concentration of tracer gas due to time limita-
tions in purging it prior to this second release.)
Weather Conditions
Because weather conditions can affect infiltration and ex-
filtration, weather data was recorded using a portable weather
station several hundred feet away from the test building. During
the tests the maximum wind speed recorded was 5.4 mph (8.6
km/h). Wind direction was from the southeast.
Data Analysis
Figure 4 plots the tracer gas concentrations increase from
time of release for the two releases over time in the eight loca-
tions, and the total volume of releases. As expected, the tracer
gas concentration increases nearly simultaneously with the first
release of 19.6 L. The HVAC system does an excellent job of
distributing it. The highest concentration during Release 1 was
found at UpClassN (classroom on the north side of the building
upper floor). This is likely due to the available return airflow
paths to the mixed AHU. The ceiling of UpClassN contains the
ducted return air for this floor for the mixed AHU. This duct not
only draws air from this room for return air, but it also draws air
from other zones through doorways and hallways. The result is
that air from all zones on the upper floor tend to follow a path
leading to UpClassN.
Release 2 (from 10:38 to 10:42) of an additional 40 L reveals
an unexpected result. During and after Release 2, the OA AHU
was shut down (fan off and outside air dampers closed), yet
the tracer gas concentrations increase nearly as quickly as they
Photograph 1: Contaminant release.
Classroom Classroom Classroom
Corridor
Outside Air
AHU Intake
North
LowClassN
LowHall
LowAdmin
Administration
Release
40
ASHRAE Journal
ashrae.org
April 2007
10,000
9,000
8,000
7,000
6,000
5,000
4,000
3,000
2,000
1,000
0
SF6 Concentration, ppb
9:15:00
9:29:24
9:43:48
9:58:12
10:12:36
10:27:00
10:41:24
10:55:48
11:10:12
11:24:36
70
60
50
40
30
20
10
0
Total Release, Liters
Ventilation Fan On
Ventilation Fan Off
Release 1 9:33 to 9:35
Release 2 10:38 to 10:42
UpHallS
UpHallM
UpClassS
UpClassN
LowClassN
Low Hall
UpAdmin
LowAdmin
Release
Figure 4: Outdoor air intake release normalized to release start.
180
160
140
120
100
80
60
40
20
0
Peak Concentration Increase Per
Release Volume (PCIV) in ppb/L
UpHallS
UpHallM
UpClassS
UpClassN
LowClassN
Low Hall
UpAdmin
LowAdmin
Release 1
Release 2
Figure 5: Absolute peak concentration change from start.
did in Release 1. Several possible
contributing factors exist:
• The fan motor and fan did not
immediately stop spinning
due to inertial forces.
• The outside air damper did
not immediately close due to
the response of its pneumatic
actuator.
• The exhaust AHU continued
to operate, creating nega-
tive pressure in the building,
inducing airflow through the
VAV boxes which have a
direct airflow path to the OA
AHU.
Exact measurements of these
locations and both releases. The PCIV at LowClassN was 175
ppb/L for Release 2 vs. 88 ppb/L for Release 1. Shutting down
the OA AHU actually increased the effect of a release on the
concentration of the tracer gas at LowClassN. This was likely
due to two combined factors:
1. The ducting from the OA AHU to the VAV box serving
LowClassN has a shorter length than any other VAV box.
Shutting down the OA AHU allowed the tracer gas that
was able to enter the ducting to most easily be drawn into
the VAV box for LowClassN.
2. The OA AHU was providing less air for dilution.
The opposite effect was seen at UpClassN where PCIV
was 136 ppb/L for Release 1 and 74 ppb/L for Release 2. The
designed OA AHU and MA AHU flow rates may, in some un-
known way, be the reason for this. Although the average ratio
of OA/MA design flow rate for all zones within the building is
71%, it is 150% for UpClassS and 38% for LowClassN.
The time it takes for a release to reach various areas of the
building also is of great interest. This information has the
aspects were not taken. Visual inspection indicated an approxi-
mately seven-second closing time for the outside air damper
and 10 seconds for the fan to come to a complete stop. Previous
measurements of the exhaust air AHU indicated a flow rate of
3,550 cfm (1675 L/s).
Although the releases are not directly comparable due to the
different release durations (two and four minutes), the duration
as compared to air-change rates was relatively small for Release
1 (1.6 air changes per hour). Air change rate for Release 2 was
not measured, but since the outside air AHU was shut down, it
is reasonable to assume it was much smaller. Both releases can
be treated as instantaneous and, therefore, are comparable.
Another interesting result was that LowClassN reaches an in-
crease in peak concentration of 7,012 ppb after Release 2, more
than four times the increase in peak concentration of 1,523 ppb
reached after Release 1 despite that OA AHU was not running
and the outside air dampers were closed. It is speculated that this
was due to the ducting from the OA AHU to the VAV box that
serves LowClassN is shorter in length than any other VAV box.
Significant infiltration into the building driven by outside wind
conditions in the vicinity of the release is considered unlikely. The
wind was relatively calm with a maximum speed of 5.4 mph (8.6
km/h) from the southeast. Release that did not enter the outside
air intake would have been blown away from the building.
A study of peak tracer gas concentrations before and after
release for the two releases also proved interesting. Peak concen-
tration increase to volume of release (PCIV) was defined as:
PCIV = (PCar – Cbr) / Vr
where
PCar = the peak concentration after release
(ppb)
Cbr = the near steady state concentration
before release (ppb)
Vr = the volume of release (liter)
Units of PCIV = (ppb/L)
PCIV then relates changes in concentration peak to volume
of release. Figure 5 shows the calculated PCIV for all eight
Time
April 2007
ASHRAE Journal
41
120,000
100,000
80,000
60,000
40,000
20,000
0
Exposure, ppm - Minute
UpHallS
UpHallM
UpClassS
UpClassN
LowClassN
Low Hall
UpAdmin
LowAdmin
Release 1
Release 2
400
350
300
250
200
150
100
50
0
Seconds
UpHallS
UpHallM
UpClassN
UpClassS
LowClassN
Low Hall
UpAdmin
LowAdmin
Release 1
Release 2
Figure 6: Detection delays.
Figure 7: Normalized exposure for 30 minutes after release.
potential to guide occupants (identify safe areas or routes) in
the event of a contaminant release. Figure 6 shows the elapsed
time from release to the first detection at the various locations
for the two releases. Four of the sample locations have a sig-
nificant change in the delay time for the two releases, while
the other four locations have a relatively small change.
Also of interest is the exposure over time that one would
experience in the various locations. Figure 7 shows the total
integrated increase in SF6 concentration for 30 minutes af-
ter the two releases. Comparison of Figures 4 and 7 shows
that peak concentration differences for the two releases do
not necessarily correspond to a similar change in exposure.
The location with the highest exposure (LowClassN) also
experienced the highest absolute peak. However the increase
in PCIV of 99% corresponded to an increase in exposure of
212%. UpClassS, which experienced a 23% decrease in peak
concentration for Release 2, experienced only a 1% decrease
in exposure. UpClassN experienced a 45% decrease in PCIV
and a 26% increase in exposure.
This building, like the majority of existing buildings, is
unprotected by constant CBR filtration and is unlikely to
ever be. Therefore, the outside air intake is one of the most
vulnerable locations. Because of this, the degree to which an
outside release would enter the building through the building
envelope was not investigated. However, pressurization tests
(blower door tests) were performed. These indicated that in
the case of this building, only a small percentage of building
envelope leakage was on the side of the building where the
outside air intakes exist.
Summary and Conclusions
Two tracer gas experiments were performed on an existing
building simulating an external release. The first experiment
involved no action by the building controls. The second in-
cluded shutting the outside air-handling unit off along with
closing of the outside air damper (sometimes informally re-
ferred to as “The Big Red Button,” representing a single action
affecting several systems) simultaneously with the beginning
of release. The results showed that, for this particular build-
ing, this simplistic response is inadequate. For this strategy
to be effective, several additional operational issues would
have to be addressed such as: shutting off all fan-powered
VAV boxes (This was not feasible in this building because
of the way the fans are powered and controlled.); braking of
fan motors; fast-acting, well-sealed dampers; system interac-
tions; control of exhaust fans; and infiltration. Furthermore
the tests showed that, depending on the location within the
building, the resulting concentration of the tracer gas can be
increased by this control strategy. The results also indicate
that, for this building and the test release scenario, the delay
time from release to detection within the building is largely
unaffected by the control strategy in some interior building
locations, and largely affected in other building locations.
The effectiveness of shutting off fans and shutting outside air
dampers is dependent upon many variables. Which ones have
the greatest effect was not investigated. Further research on
this control strategy is recommended.
References
1. U.S. Army Corps of Engineers, Naval Facilities Engineering
Command, and Air Force Civil Engineer Support Agency. 2004.
Security Engineering: Procedures for Designing Airborne Chemical,
Biological, and Radiological Protection for Buildings. UFC 4-012-11
pp. 14, 22.
2. Department of the Army U.S. Army Corps of Engineers. 1999.
Design of Collective Protection Shelters to Resist Chemical, Biological
and Radiological (CBR) Agents. ETL 1110-3-498. pp. B-2.
3. ASHRAE. 2003. Report of Presidential Ad Hoc Committee for
Building Health and Safety under Extraordinary Incidents on Risk
Management Guidance for Health, Safety, and Environmental Security
under Extraordinary Incidents. www.ashrae.org/homelandsecurity.
4. Felker L. 2004. “Smoke-control systems and homeland security.”
Heating/Piping/Air Conditioning Engineering 76(7).
48
ASHRAE Journal
ashrae.org
April 2007
Using Microturbines
By Robert Zogg, P.E., Member ASHRAE; John Bowman; Kurt Roth, Ph.D., Associate Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
M
icroturbines use small combustion turbines to
provide electric power for distributed generation
(DG) applications, including combined heat and
power (CHP). Compared to conventional gas turbine genera-
tors, microturbines typically have lower electric generation
capacities (30 to 500 kW versus more than 1 MW), lower
pressure ratios (about 4 versus 8 to 10), radial-flow designs
(versus axial-flow designs), and incorporate recuperators
(versus typically unrecuperated designs). Microturbines
are promoted as lightweight, compact, low noise/vibration,
low emissions, and fuel-flexible compared to compet-
ing DG technologies such as internal-combustion-engine
generators.
Characteristics and Development Status
Figure 1 depicts a schematic of a typical microturbine
integrated with a CHP system that provides power, heating,
and cooling. The compressor section raises air pressure to
about four atmospheres and the air then enters a recuperator
that preheats the air using turbine exhaust. Subsequently, the
heated air enters the combustor, where pressurized fuel is
injected and burned. Since commercial buildings are typically
supplied with low-pressure natural gas, a compressor generally
is needed to pressurize the gas prior to injection. After combus-
tion, the exhaust products enter the turbine, which provides
shaft power to the compressor and a generator. The generator
typically produces high-frequency power that is converted to
Advertisement formerly in this space.
The following article was published in ASHRAE Journal, April 2007. © Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2007
ASHRAE Journal
49
60 Hz ac power at the desired voltage. The turbine exhaust
(typically about 1,100°F [600°C]) then enters the recupera-
tor. The recuperator exhaust (typically about 500°F [260°C])
is then released to the atmosphere (in DG systems) or enters
one or more heat-recovery heat exchangers to provide heating
and/or cooling loads (in CHP systems). CHP systems using
absorption chillers require a reliable bypass damper to avoid
damaging the chiller with hot exhaust gases when little or no
cooling load exists.
Microturbines have been commercially available for almost
20 years. The dominant microturbine manufacturer was founded
in 1988 and claims more than 3,500 microturbine cumulative
sales.1 Given the market dominance of this manufacturer,
cumulative installations from all manufacturers probably do
not exceed 5,000 units. Typical efficiencies (including gas-
compressor parasitics) range from about 23% to 26% (higher
heating value [HHV]) (25% to 29% [lower heating value
{LHV}]) for generation capacities ranging from 28 to 100
kW, respectively.2
The U.S. Department of Energy (DOE) launched its Advanced
Microturbine Program in 2000, including projects with five
manufacturers.3 The goals of the program were to achieve:
• Fuel-to-electric conversion efficiency of at least 36%
(HHV) (40% [LHV]);
• Less than 7 ppm NOx emissions (using natural gas);
• 11,000 hours of reliable operation between major over-
hauls;
• 45,000 hours of service life;
• System costs of less than $500/kW; and
• Fuel flexibility (including natural gas, diesel, ethanol,
landfill gas, and biofuels).
Key strategies to improve efficiencies used by developers
working with the DOE include:
• Increasing generation capacity to 200 kW to 300 kW while
maintaining tight tolerance control, reducing leakage-
related losses as a fraction of total output;
• Achieving higher turbine inlet temperatures by using
temperature-resistant materials, such as high-temperature
alloys and ceramics;
• Improving recuperator effectiveness and temperature re-
sistance; and
• In at least one case, using a Rankine bottoming cycle to
extract additional power from the microturbine exhaust.
The DOE program ended in 2006. Although project final
reports are not yet public, some performance information is avail-
able. For example, one developer reports achieving 30% (HHV)
(33% [LHV]) generation efficiency with a 200 kW (nominal)
simple-cycle microturbine and 35% (HHV) (38% [LHV]) when
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
April 2007
using two 200 kW microturbines and a water-cooled, organic
Rankine bottoming cycle (total capacity of 465 kW).4
Energy and Emissions Considerations
The efficiency of grid-supplied electricity (including
generation, transmission, and distribution losses) averaged
31.5% (HHV) in the U.S. for 2004.5 Commercially available
microturbines (see previous efficiency ranges) are less ef-
ficient than the grid and, therefore, do not save energy when
operating as power-only systems. Even when used in a CHP
system providing both cooling and heating to a large office
building, detailed simulations suggest that a 24% (HHV) (26%
[LHV]) microturbine can provide only marginal primary en-
ergy savings.6 In the same study, even the high thermal loads
associated with hospitals provided minimal primary energy
savings. Further complicating the efficiency story, microtur-
bine efficiencies drop when operating above the rating-point
ambient-air temperature of 59°F (15°C), resulting in lower
generation efficiencies during peak summer days. Clearly,
efficiency improvements, such as those pursued under the
DOE Advanced Microturbine Program, are needed before
microturbine-based CHP systems can reduce primary energy
consumption in most commercial building applications. Mi-
croturbines, however, may be able to lower energy costs by
reducing grid purchases during peak periods.
While the emissions characteristics of microturbines gener-
ally meet regulatory requirements, requirements are becoming
stricter in many areas. For example, a California Air Resources
Board (ARB) regulation sets strict emissions limits for DG
systems. Natural-gas-fired DG systems sold in California must
be certified to meet the following emissions standards (based
on electric output):
• NOx: 0.07 lb/MWh (32 g/MWh);
• CO: 0.10 lb/MWh (45 g/MWh); and
• Volatile Organic Compounds: 0.02 lb/MWh (9 g/MWh).6
The ARB regulation, however, allows a generous emis-
sions credit for CHP systems. ARB currently lists only one
microturbine product (a CHP system) that is certified for sale
in California.7
Cost Challenges
One source estimates that the installed costs of microturbines
(power only) range from about $2,600/kW for a 30 kW capacity
to about $1,800/kW for a 100 kW capacity.2 The same source
estimates the installed cost of a 100 kW internal-combustion-
engine system (power only) at about $1,000/kW—56% less
Microtubine
Compressor
Recuperator
Combustor
Exhaust-Fired
Single-Effect
Absorption
Chillera
Electric Chiller
54°F
(12°C)
44°F
(7°C)
Chilled Water Loop
Hot Water
Heat Exchanger
Gas-Fired
Boiler
Turbine
Fuel
High Frequency
Generator
Power
Conditioning
Building Loads
200°F
(90°C)
200°F
(90°C) Min.
140°F
(60°C)
180°F
(82°C)
Hot Water
Loop
200°F
(90°C) Min.
500°F
(260°C) Typ.
1,100°F
(600°C) Typ.
Air
Figure 1: Schematic of a microturbine-based CHP system.
Note: Single-effect chiller shown
for installation. Double-effect
chillers also can be used.
April 2007
ASHRAE Journal
51
7. Certified DG Technologies area of the California Air Resources
Board Web site: http://tinyurl.com/3cvhre (or www.arb.ca.gov/energy/dg/
dg.htm#Certified).
Robert Zogg, P.E.; John Bowman; and Kurt Roth, Ph.D.;
are associate principals with TIAX LLC, Cambridge, Mass.
James Brodrick, Ph.D., is a project manager with the Building
Technologies Program, U.S. Department of Energy, Washing-
ton, D.C.
than a microturbine of the same capacity. However, as noted
earlier, microturbines are currently produced in low volumes.
It is reasonable to expect that increased sales volumes could
appreciably lower costs.
Promising DG Applications
Despite the efficiency and cost challenges, potentially attractive
niche markets for microturbines include:
• California CHP systems, where
using microturbines (rather than
internal-combustion engines) may
facilitate meeting ARB emissions
regulations;
• Greenhouse CHP systems where the
microturbine is exhausted directly into
the greenhouse, providing inexpensive
and very efficient heating plus carbon
dioxide to enhance plant growth;
• Power generation from landfill gas,
where tolerance of low-energy-
content fuels is essential; and
• Some roof-mounted DG or CHP
systems where the compact, light-
weight, and low noise/vibration
characteristics of microturbines
may be essential to avoid expensive
structural reinforcement and vibra-
tion-isolation measures.
References
1. Capstone Turbine Corporation. 2006. “Product
Innovations by the World’s Leading Microturbine
Manufacturer.” Presentation at the ASME Turbo
Expo: Power for Land, Sea, and Air. http://tinyurl.
com/yp85u3 (or www.eere.energy.gov/de/conf-
06\_turbo\_expo.html).
2. Gas Research Institute and the National
Renewable Energy Laboratory. 2003. “Gas-Fired
Distributed Energy Resource Technology Charac-
terizations.” http://tinyurl.com/yro8xc (or www.nrel.
gov/docs/fy04osti/34783.pdf).
3. The Microturbines program area of the Web
site for the U.S. Department of Energy, Office of
Electricity Delivery and Energy Reliability, Distrib-
uted Energy Program. http://tinyurl.com/28s558 (or
http://www.eere.energy.gov/de/microturbines/).
4. Rosfjord, T., D. Haught and D. Geiling. 2005.
“Cooperative Research and Development for Ad-
vanced Microturbine System.” Presented by United
Technologies Research Center at the U.S. Department
of Energy, Distributed Energy Peer Review. http://
tinyurl.com/2xbb97 (or www.energetics.com/depeer-
review05/pdfs/presentations/turbines/tu\_b2-2.pdf).
5. D&R International 2006 Buildings Energy
Data Book. 2006. Prepared by D&R International
for the U.S. Department of Energy. http://buildings-
databook.eere.energy.gov/.
6. ADL. 2002. “Cooling, Heating and Power
(CHP) for Commercial Buildings Benefits Analysis.”
Final Report by Arthur D. Little Inc., to the U.S.
Department of Energy. http://tinyurl.com/suzq2
(or www.eere.energy.gov/de/pdfs/chp\_benefits\_
commercial\_buildings.pdf).
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
April 2007
Matthew Younger is a principal at Stantec Con-
sulting in Seattle. The project’s design won a first
place 2007 ASHRAE Technology Award.
About the Author
Natural Ventilation
In Nursing Facility
T
 he Washington State Department of Veterans Affairs’ mis-
sion is, “Serving Those Who Served.” In keeping with this
mission, planning began in 1998 with the department and NBBJ
Architects for a new skilled nursing facility. The Veterans Affairs
existing campus located in Retsil, Wash., required an additional
259-bed facility to serve its assisted living needs. The project
goals included the following components:
• Provide the best possible living envi-
ronment for the residents;
• Create a state-of-the-art facility;
• Construct a non-institutional facility
that fosters aging in place;
• Balance a respect for privacy with the
need for socialization;
• Design outdoor spaces that enhance the
quality of life for residents and staff;
and
• Build a facility that attracts and
retains staff.
Once the entire design team was as-
sembled as part of the predesign phase,
all members participated in a charette
that focused on sustainability. The simple
concepts of connections from the indoors
to outdoors, access to fresh air, views,
daylighting, and passive/unobtrusive
systems would contribute to each of the
project goals. To summarize, sustainable
design was not the objective. However, it
enabled the design to achieve the goals.
One key goal that emerged was to
naturally ventilate as much of the proj-
By Matthew Younger, P.E., Associate Member ASHRAE
Photo Credit: Michelle Litvin
The skilled nursing facility at the Washington Veterans Home uses natural ventilation with a complementary mechanical system.
The following article was published in ASHRAE Journal, April 2007. © Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
April 2007
ASHRAE Journal
43
ect as possible. As part of the charette, the building form
evolved from the basic principles of natural ventilation, day-
lighting, access to fresh air, orientation of building blocks,
mitigating direct solar gain, and integration of program
requirements while creating a space that helps veterans feel
at home. The result was an articulated building layout that
successfully integrates these principles. The primary chal-
lenge was to maintain these strategies without any increase
in the project budget.
The 160,000 ft2 (14 870 m2) facility completed construction
in spring of 2005 and has since been awarded Leadership in
Energy and Environmental Design® (LEED) V2.0 Gold Cer-
tification by the U.S. Green Building Council.
With proximity to Sinclair Inlet and its sea breezes, this
natural resource was recognized as an opportunity to
benefit the facility’s residents. Twelve years of data
from the existing powerhouse records had been
collected, enabling the design firm to analyze mi-
croclimate conditions including local wind and am-
bient temperature tendencies. Based on this collected
data, a weather data file for the thermal modeling was
modified to custom fit the site. Accurate, site specific weather
information was essential in demonstrating the effectiveness
of the natural ventilation systems to both the owner and local
building officials.
Assisted by the site’s mild climate with consistent breezes
blowing from Sinclair Inlet near the Puget Sound, this project
has achieved an innovative exception to Washington Adminis-
trative Code (WAC) design comfort standards. Current WAC
mandates the use of a mechanical cooling system and does
not recognize engineered natural, passive cooling as a design
option. Working closely with the Washington State Depart-
ment of Health, acceptable alternative comfort parameters
were used to file a code exemption. By designing within the
temperature range requirements instead of following the letter
of the code, the consultant team negotiated a performance-
based requirement and fulfilled it using engineered natural
ventilation.
The comfort standard that the building met was defined within
the WAC, which states that “all resident spaces must meet 75°F
(24°C) within two and a half percent of the time.” Setting a
precedent for a state project, natural cooling was approved by
the department of health for this project. The chief financial
officer for the Washington Department of Veterans Affairs has
been an integral supporter of this project and its design. The
local department of health has also been supportive in enabling
the passive cooling system to be pursued.
The skilled nursing facility has a complementary mechani-
cal ventilation system working in parallel with the
natural ventilation process. Minimum ventilation heat-
ing only air handlers have high-efficiency filtration
capability to provide excellent indoor air quality,
as required by the state guidelines. However, the
mechanical air-handling systems provide only the
minimum outdoor air ventilation requirements needed
to compensate for natural ventilation when the windows are
closed. This reduced capacity in both natural ventilation and
minimum mechanical ventilation modes. Restroom exhaust
serving resident rooms are used for relief air in conjunction
with heat recovery for outside air preheat within the ventila-
tion air-handling units.
Large, independently operated windows facilitate the pas-
sive cooling system, providing a greater number of ventila-
tion air changes than would be achieved with a conventional
mechanically cooled system. The double-hung windows are
counterweighted and are easily operated by the occupants. By
simply lifting the lower window a small amount, the top window
drops in proportion to allow an effective means of providing
Photo Credit: Michelle Litvin
Investing in the structure of the
building has a number of positive
implications due to the decreased
mechanical system requirements.
Annual utility costs are reduced (by
an expected 45%), and the mechani-
cal system capital costs are less than
a conventional system. Replacement
costs and maintenance require-
ments are minimized as well.
44
ASHRAE Journal
ashrae.org
April 2007
Figure 1: Building section illustration showing major components of the air-side heating and cooling concepts.
single-sided natural ventilation. In general, the residents are ex-
pected to operate their living spaces in the same manner as any
homeowner. These windows were also selected to provide more
accessibility to daylight. The main building spine is oriented
from east to west, with shading devices in the form of overhangs
and fins to control solar heat gain from the south. The nursing
wings have occupant-controlled, motorized, exterior venetian
blinds to control solar gain on the north and south sides.
Cost transfer was a key to implementing many of these fea-
tures. Based on the need for thermal mass to enable passive
cooling strategies, a detailed analysis of a steel structure and
a precast concrete structure showed that a $400,000 premium
was required to obtain the necessary thermal mass within the
building structure. However, the cost transfer to offset this
premium was easily demonstrated by comparing the cost of
the $800,000 premium for a fully air-conditioned building to
a naturally cooled facility with ducted minimal ventilation.
The project used a general contractor/construction manage-
ment approach, enabling the design team to source accurate
construction cost data for determining the effectiveness of cost
transfer concepts.
At the department of health’s request, rough-ins for split
system air-conditioning units were added in common areas
throughout the building (to address a handful of marginally
acceptable spaces), however, these were not purchased or in-
stalled. Acceptable comfort conditions have been demonstrated
during the past two years using passive cooling techniques only,
and supplemental mechanical comfort cooling in the common
areas is not required.
Within resident rooms, high ceilings, concrete mass and
high and low operable windows combine to create a radiant
cooling effect in conjunction with natural cooling air currents
that are effective even on warmer, windless days. In the dining
and multipurpose rooms, the building is designed to promote
cross-ventilation. The concrete structure is used in these areas
as well. High and low windows facilitate natural convection
currents of warm air rising to flow out of the high windows with
cool fresh air entering at the height of the occupants.
Mechanical System Features
Minimum ventilation air-handling units. These AHUs
supply minimum ventilation air to each building wing. In heat-
ing mode, the rooftop units temper the ventilation air through
hydronic heating coils. In summer mode, these units continue
to provide 100% outside air (without added cooling energy)
when activated by CO2 sensors. For the remainder of the time,
the spaces operate in natural ventilation mode. Heat recovery
(captured from the residence restroom exhaust) is used to pre-
heat this ventilation air.
Steam heat exchanger. The campus had an existing district
steam heating system. The hydronic heating water from the heat
exchangers supplies hot water to all heating components.
Baseboard heaters. To allow for increased user control and
ultimately a higher degree of individual comfort, each occupied
space was designed with adjustable baseboard heaters. These
units are controlled in each space by the occupant and are de-
signed to compensate for skin heat loss as well as to provide
heating of ventilation air through operable windows.
This building section illustration (Figure 1) shows the major
components of the air-side heating and cooling concepts. High
and low level operable windows allow for increased air circu-
lation and passive cooling. To control solar heat gain, motor
controlled exterior blinds were installed.
Energy Efficiency
Energy conservation was achieved as a result of a whole
building, integrated, high-performance design. Key efficiency
factors included the deletion of air conditioning for cooling,
46
ASHRAE Journal
ashrae.org
April 2007
160
140
120
100
80
60
40
20
0
Maximum Hours
Ambient Weather
Resident Room
Per LEED
For Retsil, Wash.
Predicted Temp.
Hours Over 85°F
Hours 80°F – 85°F
Hours 75°F – 80°F
20
50
150
10
0
68
0
2
47
Max. 49 Hours Over
75°F Allowed by Owner
Figure 2: Annual space temperature frequency (typ. resident room).
the use of natural ventilation instead of a fan-based fully
ducted system, high mass building structure, daylighting,
overhangs and shading including external blinds, high-
efficiency lighting and motors.
Energy Modeling Results
Energy modeling was undertaken both as part of the
Washington State Energy Life Cycle Cost Analysis (ELCCA)
requirement, and for the LEED application. An energy simula-
tion software package was used to predict energy consumption
comparisons for alternate mechanical systems. In comparison
to the baseline (fan-powered VAV system with perimeter
reheat), the design case is predicted to save 45% using the
energy cost budget methodology.
Indoor Air Quality (IAQ) and Thermal Comfort
Lengthy analyses, iterations, presentations, and discussions
with the owner were held from predesign through design de-
velopment before everyone agreed on an acceptable design
solution.
Natural Ventilation Thermal Modeling Results
A Finite-Difference based thermal modeling software package
was used to predict temperatures in each of the occupied spaces
during a typical year, based on
hourly weather data. Building
characteristics, including ori-
entation, construction, aperture
openings and locations, lighting
and daylighting, shading de-
vices, occupancy, and exhaust
fans were input as accurately
as possible based on continuous
discussions with the consultant
team and owners. Effective
comfort conditions were pre-
dicted by combining space air
temperatures with radiant and
air movement effects. The re-
sulting predicted temperatures
met Washington Administrative
Code (WAC) requirements more than 99% of the time, and also
exceed LEED requirements for comfort bounding parameters. In
terms of comfort conditions, the thermal modeling results reflect
the building in a natural ventilated state performing closely to a
building with an air-conditioning system. The maximum allowable
limit of 49 hours per year predicted to be more than 75°F (24°C)
was met in every resident room and common area in the residential
building. Due to the exposed mass inside the building, the internal
perceived summer temperatures are predicted to be cooler than the
ambient air.
Results for a typical resident room are presented in Figure
2. Calculations were performed for all spaces in the residen-
tial building.
Ventilation Rates
Discussions with the State of Washington indicated that the
air quality in the area of the project meets the National Primary
Ambient-Air Quality Standard for Outdoor Air as set by the
U.S. Environmental Protection Agency.
Further, it has been verified that all zones (both naturally and
mechanically ventilated) in the building meet the outdoor air
requirements for ventilation as specified by ANSI/ASHRAE
Standard 62-1999, Ventilation for Acceptable Indoor Air Qual-
ity, and Standard 62-2001. All naturally ventilated areas are
predicted to receive a minimum of two times the baseline out-
side air requirements averaged over a typical meteorological
year. Additionally, all occupied spaces within the building have
a backup mechanical ventilation system to provide ventilation
requirements when natural ventilation is not desirable due to
inclement weather or other conditions.
Thermal Comfort
As part of the LEED documentation, calculations were
performed to demonstrate that neither humidification nor
dehumidification is required in the Retsil climate to meet
ANSI/ASHRAE Standard 55-2004, Thermal Environmental
Conditions for Human Occupancy parameters.
In the summer, the dehumidification provided by the high
natural ventilation rates of
northwest air (which is rela-
tively dry) adequately offsets
the latent heat gain of the
occupants. In the winter, the
relative humidity of the sup-
ply air combined with the
latent contribution of the oc-
cupants provides acceptable
conditions in the residential
and common spaces.
In all cases, occupied spac-
es were designed to meet
Standard 55-2004 guidelines
for temperature as predicted
by the natural ventilation
thermal modeling. Airflow
requirements were met through windows, and diffuser place-
ment and air volumes.
Innovation
A specific innovative measure used on this project was using
intensive thermal modeling as a critical design tool. Through
numerous iterations, testing different design parameters, a
whole-building integrated design solution was developed that
met the owner’s rigorous requirements.
As a result of the natural ventilation analysis, an applica-
tion was submitted to waive a Department of Health criterion
requiring mechanical comfort cooling. The Department of
Health comfort criteria are more rigorous than the Washington
April 2007
ASHRAE Journal
47
State Code requirements and ASHRAE
recommended comfort range, both of
which were satisfied by the naturally
ventilated building design.
Additional Sustainable Features
Other notable sustainable features
of the project include storm water
management plans, open green space,
water-efficient landscaping, enhanced
commissioning services, measurement
and verification equipment installed for
continuous monitoring, 88% of con-
struction waste diverted from landfills,
12.5% recycled content, low VOC paints,
carpets, adhesives and composite woods,
daylighting and views to 96% of occupied
spaces, and an innovation credit for the
code exemption. Additional commission-
ing was also performed on this project by
a third-party commissioning agent.
Effective Solutions
One of the primary financial strategies
applied to the skilled nursing project was
“cost transfer,” whereby upgrades to the
architectural and structural components
of the building were offset by related
mechanical plant savings. By creating
a more robust building with a smaller
mechanical system, the building’s life-
time is expected to well exceed 50 years,
whereas the current Washington State
guidelines for public facilities requires
a 30-year life-cycle analysis.
Investing in the structure of the build-
ing has a number of positive implica-
tions due to the decreased mechanical
system requirements. Annual utility
costs are reduced (by an expected 45%),
and the mechanical system capital costs
are less than a conventional system.
Replacement costs and maintenance re-
quirements are minimized as well. These
same solutions also result in increased
user control, improved indoor air and
light quality, and an overall reduction
in environmental impact.
Staying focused on sustainability and
quality of life issues was vital in creating
this design, as was the optimization of
the site’s natural waterfront setting. All
the criteria were met, and the project will
set a new precedent for enhancing the
later years of selected Washington State
veterans. The synergies between build-
ing systems and within the design team,
owner, and authorities have allowed
this facility to stay true to the Veteran’s
Affairs mission—“Serving Those Who
Served,” while conscientiously also
“serving” the environment.
Photo Credit: George White
The Washington State Department of Veterans Affairs campus in Retsil, Wash.
Advertisement formerly in this space.
14
ASHRAE Journal
ashrae.org
April 2007
Paul A. Torcellini, Ph.D., P.E., is the team leader for
Commercial Buildings Research at National Renewable
Energy Laboratory, Golden, Colo., under the Center
for Buildings and Thermal Systems directed by Ron
Judkoff. Shanti D. Pless is an engineer on the same
team. Drury Crawley, AIA, is a technology develop-
ment manager in the Office of Building Technology,
U.S. Department of Energy, Washington, D.C.
About the Authors
Solar Technologies &
The Building Envelope
A
dvances in on-site renewable energy technology have brought
the concept of zero-energy buildings within reach.1 Many
single-story residential and commercial buildings have enough
favorably oriented roof area to make achieving zero energy techni-
cally feasible, assuming no major solar obstructions exist and that
energy efficiency has been aggressively implemented in the building
design. As the number of stories increases, the potential to have
a zero-energy building within the building’s footprint decreases.
As efficiencies of photovoltaic (PV) cells increase, the potential to
have zero-energy buildings increases.
Energy efficiency strategies have tra-
ditionally been the most cost-effective
way to reduce overall building energy
use. However, efficiency can reduce
building energy consumption only so
far. Because of diminishing returns,
at some point the next increment of
efficiency becomes more expensive
than an equivalent increment of PV. Ag-
gressively deploying energy efficiency
strategies can achieve 50% to 70%
energy savings.
To reach a net zero-energy goal, we
need to be very efficient and collect
and use renewable energy sources. This
article focuses on available methods and
technologies to integrate on-site solar
energy technologies with building energy
efficiency.
We will discuss daylighting, PV, trans-
pired solar collectors, Trombe—thermal
storage—walls (which were named for the
French physicist who developed them in
the 1960s), and solar hot water systems.
For each topic area we include a descrip-
By Paul A. Torcellini, Ph.D., P.E., Member ASHRAE; Shanti D. Pless, Associate Member ASHRAE; Ron Judkoff, Mem-
ber ASHRAE; and Drury Crawley, AIA, Member ASHRAE
The following article was published in ASHRAE Journal, April 2007. © Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed elec-
tronically or in paper form without permission of ASHRAE.
April 2007
ASHRAE Journal
15
Daylighting/Clerestories
Photograph 1: This building uses two clerestories to provide 75% of the lighting in the
space. Overhangs minimize solar gains in the summer.
NREL/PIX04117 Warren Gretz
tion of the technology, some examples of
the integration into the building envelope,
and some cautions in their use.
Daylighting
Lighting is the largest single end use in
commercial buildings, at 24% of the total
primary energy used.2 From a national
perspective, the potential for daylighting
savings is signifi-
cant. Based on the
1999 Commercial
Buildings Energy
Consumption Sur-
vey, nearly 80% of
the total floor area in
commercial build-
ings has an exterior
ceiling or is within
15 ft (4.6 m) of an
exterior wall and
therefore has good
potential to be at
least partially day-
lit.3 To reap the ben-
efits of daylighting,
the electric lighting
must be controlled
in response to the
available daylight-
ing. This strategy is appropriate in all
climates and almost any building type.
Typical daylighting components include
windows, clerestories (Photograph 1), roof
monitors, skylights, and tubular daylighting
devices (TDDs) (Photograph 2). Well-de-
signed daylighting systems offer dramatic
electrical energy savings and cooling load
reductions. However, the design of good
daylighting systems is non-trivial, and we
have observed many daylighting systems
in the field that do not achieve their design
intent. In previous work,3 we defined six
elements of good
daylighting design
to achieve energy
savings. If even one
of these elements is
neglected, savings
from daylighting
are seriously com-
promised. A good
daylighting design
benefits from com-
puter simulation, so
that the trade-offs
between lighting,
heating, cooling,
and ventilation can
be understood. Too
much glazing, and
lighting electrical
savings can be ne-
gated by increased
HVAC loads. Too
little, and electricity loads will be greater
than necessary. Also, the daylighting design
must be well integrated with the external
and internal geometry of the building. The
optical properties of the glazing, placement,
presence or absence of overhangs and light
shelves, and many other factors can all
have a profound impact on energy savings.
Daylighting must be carefully detailed to
ensure its success. Glare, high contrast
ratios, or computer screen reflections in the
field of view can impair occupant comfort
and productivity, or even lead to disabling
of the system by the occupants. Lights must
automatically dim or turn off in response
to natural lighting, in a way that is not dis-
turbing to occupants. Interior designs and
electric light designs need to complement
the daylighting system. Postoccupancy
commissioning and calibration of the entire
lighting system (daylighting and electric
lighting) are usually necessary for the sys-
tem to operate to design expectations (For
more information, see http://windows.lbl.
gov/pub/designguide/browse.htm).
Photovoltaic Systems
A range of PV products are available
to integrate with the building envelope.
PV panels are available in a variety of
configurations, including roofing prod-
ucts, glazing products, overhangs, and
stand-alone products. According to a
The Elements of
Good Daylighting
The daylighting system has to be
integrated with the envelope and
trade-offs with heating and cooling
understood to maximize whole-
building energy savings. Even with
good integrated design, the following
six elements of a daylighting system
are needed to maximize daylighting
savings.
• Design buildings to provide day-
lighting to all possible zones.
• Provide for glare mitigation tech-
niques in the design.
• Provide automatic dimming day-
lighting controls for all daylit
zones.
• Interior designs should comple-
ment the daylighting.
• Integrate the electrical lights with
the daylighting system.
• Commission and verify postoccu-
pancy energy savings.
Tubular Daylighting
Photograph 2: A large flat roof is ideal
for tubular daylighting, as shown in
this retail building.
16
ASHRAE Journal
ashrae.org
April 2007
Roof-Mounted Photovoltaic System
Traditionally, there has been a distinction between supply-
and demand-side technologies. Supply-side technologies,
which are often called energy producers, collect energy
and transform it to a usable commodity. The most common
examples in the context of this article are technologies that
gather solar energy and make electricity. Electricity can flow
back and forth between the grid and the building, be easily
measured, and be bought or sold.
In a gray area are solar hot water systems. This technol-
ogy gathers solar energy and puts the energy into hot water.
It could be bought and sold on a community or district hot
Solar Technologies: Supply- or Demand-Side
water loop, but typically it is used only to reduce the energy
loads of the building. Sometimes it is thought of as supply side
and sometimes as demand side.
Other solar technologies, such as passive solar heating and
daylighting, are often thought of as demand-side technolo-
gies—their primary purpose is to reduce the energy loads
of the building. But passive solar heating, unlike efficiency
measures that address the quality of a building enclosure or
the effectiveness of mechanical/electrical/plumbing systems,
does add newly gathered energy into the building’s condi-
tioned spaces.
Photovoltaic Shingles
recent analysis of the PV market on residential and commercial
buildings, the building integrated and roof-top mounted PV
market segment has grown at approximately 30% per year,
and now accounts for roughly 60% of all new PV installations
globally.4 PV systems are durable, have a long life, and show
little degradation over time. All these systems convert solar
energy into electricity. (For more information on the operation
of these systems, see www.eere.energy.gov/solar/pv\_basics.
html.)
The current installed cost of PV in buildings with no credits
or incentives is about $7.50 to $10/W. This works out to a cost
of about $0.25 to more than $0.40/ kWh. U.S. federal tax cred-
its are available to help offset the cost of PV systems (www.
energy.gov/taxbreaks.htm) as well as energy efficiency strate-
gies. The commercial building deduction, which was enacted in
the Energy Policy Act of 2005, allows taxpayers to deduct the
cost of energy-efficient equipment and strategies installed in
commercial buildings. The amount deductible may be as much
as $1.80/ft2 ($19.40 m2) of building floor area for buildings that
achieve a 50% energy savings target. In addition, homeowners
and businesses will receive a credit of up to 30% of the cost of
installing a solar PV system or a solar hot water (not for pools
or hot tubs) system. The solar energy tax credit is capped at
$2,000 for residential systems. Commercial tax credits for PV
and solar hot water systems have no cap.
In some states, rebate programs further offset the costs
(www.dsireusa.org). The maximum benefit occurs when solar
systems are integrated with other building components. Ex-
amples include roofing material that incorporates PV systems
(Photographs 3 and 4), overhangs that are designed to shade
the building from the high summer sun, and shade structures
over walkways or PV panels integrated into the curtain wall of
the building (Photograph 5).5
Certainly PV systems are premium items and often difficult
to cost justify, even with rebates and tax incentives, but inte-
grating these into the architecture helps to minimize the cost
implications. PV panels can be used as overhangs, be used to
make a roofing system more durable, or be used as part of an
NREL/PIX13789 Spire Solar Chicago
NREL/PIX13572 United Solar Ovonic
Photograph 3: Flat roof-mounted system at the Art Institute
of Chicago, 130.6-kW PV system.
Photograph 4: PV shingles integrated in a traditional tri-cut
asphalt roofing system.
18
ASHRAE Journal
ashrae.org
April 2007
Curtain Wall with Photovoltaic Glazing
uninterruptible power supply. Many buildings already have UPS
systems or backup generation systems; in some cases the PV
system can meet this role without having generators.
Some cautions to consider: When sizing PV systems, do not
overestimate their energy production. A good starting rule is
a system can produce 1 kWh of energy annually for every 1
W of dc installed capacity. Also, when looking at buildings
that are charged a maximum demand, do not assume that the
PV system will reduce a building’s peak demand. Often, the
building peak demand does not coincide with the PV system
peak output. To fully realize a demand saving, the demand
of the entire facility must be managed. Using an average, or
“virtual” rate for energy may overpredict the cost savings.
Design grid-connected PV systems to avoid parasitic
standby loads. Previous work has shown that, during night-
time hours when some PV systems are in standby mode, the
inverters and transformers consume electricity. Nighttime
parasitic PV system losses accounted for 7% to 37% of the
total PV output depending on how often the system was in
standby mode.3 An automatic circuit or inverter control that
disconnects the PV system from the grid at night should be
implemented when isolation transformers are used.
Finally, carefully analyze PV systems that are in glazing
systems to make sure that they do not create a cooling load
on the building. The choice of glazing with the PV system
may cause a cooling load that is more than the power output
of the PV system. A PV system that adds energy costs is a
sad story!
Transpired Solar Collector
Transpired Solar Collectors
Transpired solar collectors (Photograph 6) are ideal for build-
ings that require preheat for ventilation air. In these systems, air
is pulled from the outside through small holes in the skin of the
building. Heat is transferred as the air moves through the holes.
The building’s intake air fan moves this energy to the building
with the fresh air. More than 60% of the incident radiation hit-
ting the surface is transferred to the building as heat. The system
is simple and can be incorporated into a traditional outside air
HVAC system. For a schematic, see www.eere.energy.gov/build-
ings/info/documents/pdfs/28545.pdf. Life-cycle analysis of this
system often costs less than $0.01/kWh for heat added to the
building. In new construction, installation costs are typically in
the range of $6 to $7/ft2 ($65 to $75/m2), though if the sheet metal
facade replaces a more expensive facing, such as brick, there may
actually be a net reduction in cost. With retrofit applications, costs
are usually higher than with new construction.
Color does have a small effect on the absorptance and emit-
tance of the collector—black is best—but many architecturally
pleasing colors such as darker blues, browns, and grays have
been used with only a small penalty in efficiency. A caution to
consider—these systems are designed to preheat ventilation
air, not to provide all the heating for a space.
Trombe Walls
A Trombe wall is a high-mass wall, typically made of solid
concrete or grout-filled concrete masonry unit, with a glass cover.
Solar energy absorbs into the wall and the heat moves through it
to the interior of the space. The glazing minimizes the radiant heat
transfer back to the environment. Properly integrated, a Trombe
wall can enable a building envelope to go from a net-loss feature
to a net-gain feature. The Trombe wall also has the advantage
that the energy is delayed and radiated into the space at a later
time—when the building needs more heat. Although many factors
NREL/PIX13783 Spire Solar Chicago
NREL/PIX05802 Warren Gretz
Photograph 5: Curtain wall with integrated PV glazing.
Photograph 6: A transpired collector on a warehouse.
20
ASHRAE Journal
ashrae.org
April 2007
Trombe Wall
influence the performance of the wall including the solar gain
as a function of time, the emittance of the interior surface, the
thermal mass wall material, and the glazing system, the delay
is typically about one hour per inch (25 mm) of wall thickness.
Therefore, an 8 in. (203 mm) Trombe wall will radiate to the space
about eight hours after the sun hits the exterior surface. Also, the
warm surface on the interior of the Trombe wall makes a good
radiant surface that improves thermal comfort for the occupants.
A Trombe wall is a passive solar technique that does not bring
direct beam radiation into the building. This is a plus because it
can help avoid direct sunlight that often causes glare problems
for occupants. Some designers integrate windows into the ther-
mal storage walls to permit some daylighting to enter the rooms
located behind these walls, as shown in Photograph 7.
As a caution, the Trombe wall will add some heat in the
summer due to diffuse solar radiation, even with the over-
hangs. Additionally, the insulation values of these walls are
low. To optimize the performance, the annual net effect has to
be considered when designing a Trombe wall, including any
additional cooling loads.
The performance of Trombe walls can also be diminished
if the wall interior is not open to the interior zones. Based on
previous experiences with Trombe walls,6 the heat delivered
by a Trombe wall in a residence was reduced by more than
40% because kitchen cabinets were placed on the interior of
the wall. The wall design at the Visitor Center in Zion National
Park includes cast-in-place concrete projections attached to the
interior of the wall. These projections were included to ensure
bookshelves were not placed against the Trombe wall.
Use the envelope as the first method of creating low-
energy buildings. Using whole-building simulations, engineer
the envelope to reduce purchased energy loads with fea-
tures such as increased insulation, window tuning, and self-
shading, and, at the same time, integrate architecturally in-
novative technologies such as passive solar heating, Trombe
walls, and daylighting.
The best way to reduce the cost of low-energy fea-
tures and ensure successful integration is to incorporate
them into the architecture early. If solar features such as
daylighting and Trombe walls can be integrated into the
Use the Envelope to Create Low-Energy Buildings
architectural statement, they can be included as part of
the architecture costs.
Then consider integrating active solar systems, such as PV,
solar hot water, and transpired solar collectors, into the build-
ing envelope. Once the building envelope has been designed
to reduce loads and generate on-site thermal and electrical
energy, size the HVAC and lighting equipment to meet the
remaining loads. Use the mechanical and electrical lighting
systems to compensate for what cannot be accomplished
by architectural form and envelope, not to correct for an
architectural design that is climatically ill conceived.
NREL/PIX01694 Warren Gretz
Trombe Wall
NREL/PIX10022 Thomas Wood
Photograph 7: Trombe wall at the visitor center at the Na-
tional Renewable Energy Laboratory in Golden, Colo. This
Trombe wall has alternating daylighting and direct gain
panels intermixed with Trombe wall panels. The clear panels
are oriented to the southeast for quick morning warm-up.
The wall is shaded in the summer by the horizontal beams
and allows direct gain in the winter.
Photograph 8: South elevation of the Zion National Park
Visitor Center in Springdale, Utah. Note the daylighting
glass above the Trombe wall. Both elements are part of this
curtain wall system. The PV system is tied to the building’s
uninterruptible power supply to maintain operations when
the utility grid is not available.
22
ASHRAE Journal
April 2007
As a final Trombe wall caution, placement of the footing
insulation is critical, as Trombe wall performance can be di-
minished by three-dimensional heat transfer to the ground. By
thermally decoupling the Trombe wall footings from the ground
with insulation, unnecessary heat loss is avoided and more heat
from the Trombe wall is supplied to the building.
The Trombe walls shown in Photographs 7 and 8 all use over-
hangs to minimize the heat entering through the wall in the summer.
In many cases, distinguishing between the Trombe wall and the
glazing is difficult. The heat transfer for the Trombe wall in Photo-
graph 8 has been measured and provides 30% to 50% of the total
heating load for this building7 with little or no incremental cost.
Solar Hot Water Systems
Solar hot water systems collect solar energy and put that energy
into a heat-transfer fluid, usually water or a water/glycol mixture.
The hot water can be used for domestic hot water, space heating,
or cooling through absorption or desiccant systems. Traditionally,
these systems have been roof- or ground-mounted with minimal
integration, although sometimes a solar hot water system is the
roofing product. More common is using solar hot water systems
for heating pool water. Typically, water drains out of the panel
when heat is not available, minimizing the chance of freezing the
panels. Where freezing is a problem, an active protection system
or climate-appropriate heat transfer fluid must be used to prevent
freezing liquid in the panels and lines, which may complicate the
system. Another application is using a rooftop solar hot water
system that provides heat for restrooms and washing facilities.
This system circulates glycol to the panels. A heat exchanger and
a tank are used to store the heat for later use.
Solar hot water systems will work best when there is a con-
sistent annual demand for hot water, and when the hot water
draws tend to occur in the afternoon and early evening. Using
these systems for spacing heating usually means the systems will
be idle for a substantial fraction of the year, resulting in part-
load operation. Typically, these systems are designed only for
domestic hot water. If a solar hot water system is to be used for
space heating, consider thermally driven cooling technologies
such as desiccant dehumidification or absorption chillers for
space cooling during the summer months. This will maximize
the usefulness of solar hot water systems.
What to Look for in the Future
During the past few years, there has been a proliferation of new
solar products that better integrate with building systems. This
article highlighted a few of these. In the future look for many more
products. Also, look for integration of multiple solar technolo-
gies, such as PV integrated with solar hot water systems and PV
integrated with daylighting systems. These synergies can reduce
net investment costs that result from multiple uses and increase
the overall capture of solar energy for use in the building.
What This Means for ASHRAE Members
The advances in solar technologies can be used along with
aggressive efficiency strategies to vastly reduce the energy needs
of buildings. Lower lighting and cooling loads from properly
sized daylighting systems can enable down-sized cooling sys-
tems. Trombe walls and transpired collectors reduce heating
loads. Solar water systems reduce hot water loads. Inclusion of
these technologies in buildings requires engineering expertise.
ASHRAE members are ideally suited to support design teams
with optimized integrated solutions that provide comfort while
substantially reducing the energy footprint of buildings. This
role extends far beyond that of selection and design of mechani-
cal equipment sufficient to make the building work.
References
1. Torcellini, P. and D. Crawley. 2006. “Understanding zero-energy
buildings.” ASHRAE Journal 48(9):62−69.
2. U.S. Department of Energy. 2006. “2006 Buildings Energy Data
Book.” http://buildingsdatabook.eren.doe.gov.
3. Torcellini, P., et al. 2006. Lessons Learned from Case Studies of Six
High-Performance Buildings, National Renewable Energy Laboratory Report
No. TP-550-37542. www.nrel.gov/docs/fy06osti/37542.pdf.
4. Incorporating PV in Buildings: A Gathering of Eagles, Sustainable Build-
ings Industry Council. www.sbicouncil.org/PDFs/Eagles0105.pdf.
5. Jalayerian, M. and S. Eich. 2006. “Blending architecture and renew-
able energy.” ASHRAE Journal 48(9):70−76.
6. Balcomb, J.D., G. Barker, C.E. Hancock. 1998. “An Exemplary Building
Case Study of the Grand Canyon South Rim Residence.” NREL/TP-550-
24767, Golden, Colo.: National Renewable Energy Laboratory.
7. Torcellini, P. and S. Pless. 2004. “Trombe Walls in Low-Energy
Buildings: Practical Experiences.” World Renewable Energy Congress
VIII and Expo.
Advertisement formerly in this space.
90
ASHRAE Journal
ashrae.org
May 2007
Distributed Energy Storage
D
istributed Energy Storage (DES) refers to stationary
electric energy storage systems located at or near the
end use that they serve (typically a residential, com-
mercial or industrial building).
The most common use of DES is uninterruptible power sup-
plies (UPSs) to help ensure a reliable power supply to critical
building loads (such as data centers). Although not yet common,
DES can also be used to shift building electricity purchases to
reduce peak electric demand and/or respond to a utility request
to cut power consumption (demand response). Shifting building
electric loads using DES:
• Lowers electricity costs;
• Provides a source of backup power for critical building
loads;
• Allows greater use of generally cleaner and more efficient
base-load generators;
• Relieves stress on the electric transmission and distribution
system; and
• Helps utilities manage peak demand, increase load factor,
(i.e., the ratio of average to peak demand), and improve
the reliability and quality of the electricity supply.
DES Operation
DES systems will generally be charged during off-peak
periods (usually nights or weekends) and then discharged
during peak periods to lower building electric demand. Figure
1 shows a 24-hour electric load profile for a hypothetical
DES application—a 600 kWh DES storage capacity serving
a 100,000 ft2 (9300 m2) office building. On this day, the
building peak demand is reduced from 220 kW to 155 kW,
for a peak reduction of 65 kW. If the DES operates each
weekday during the month, the monthly demand charge can
be significantly reduced.
DES may play an important synergistic role in buildings
using renewable generation technologies, such as photovoltaic
(PV) panels. Figure 2 shows the 24-hour load profile for the
same day, but now with 400 kW of PV capacity. On this sunny
day, PV generation significantly exceeds building loads dur-
ing midday hours. However, even on this sunny day, without
DES, the building peak demand remains the same. Including a
600 kWh DES allows storage of the “excess PV” (i.e., the PV
generation that exceeds building electric loads) to eliminate
all grid purchases during peak hours (i.e., a 220 kW reduction
in peak demand).
On days when it is anticipated that PV generation will not
significantly exceed building electric load, the DES system can
be charged in advance using off-peak grid electricity and still
achieve enhanced peak-demand reduction. For example, three of
the authors analyzed the same building on the cloudiest day of
the month (lowest PV generation). The cloudiest day achieved
a demand reduction of about 90 kW—still significantly higher
than the 65 kW reduction possible without the PV system.
DES Technologies and Development Status
Electricity is inherently difficult to store, which contributes
to the high cost of delivering electricity during times of peak
demand. To store electricity, it is often first converted to another
form, such as chemical, potential, or kinetic energy. Storage
options include:
• Batteries;
• Flywheels;
• Compressed air energy storage (CAES);
• Pumped hydro;
• Capacitors;
• Hydrogen generation; and
• Superconducting magnetic energy storage (SMES).
Batteries (including flow batteries) are probably the best stor-
age option for DES, as other storage options generally present
constraints that may limit their practical application to DES,
such as storage timescale, storage capacity scale, physical size,
cost, efficiency, and/or development status.
In addition to batteries, DES components include power
conversion/conditioning equipment, thermal regulation, safety
features, packaging, state-of-charge sensing, advanced controls
(perhaps including remote monitoring), and a user interface.
Lead-acid, nickel-cadmium (NiCd), and nickel-metal-hydride
(NiMH) battery technologies are available in capacity ranges
suitable for DES, although sales volumes for DES applications
are low. However, a range of energy-storage applications is driv-
ing development of new storage technologies including:
• Lithium Ion (Li-Ion) for portable electronics, power tools,
electric vehicles (EVs), hybrid electric vehicles (HEVs),
and plug-in hybrid electric vehicles (PHEVs);
• Sodium Nickel Chloride (NaNiCl2), which operates at high
temperatures, for EVs (especially heavy-duty vehicles)
and stationary energy-storage applications;
• Sodium Sulfur (NaS), which operates at high temperatures,
for utility energy storage and large-commercial/industrial
DES;
• Vanadium Redox Battery (VRB), which is a flow battery,
By Robert Zogg, P.E., Member ASHRAE; Tyson Lawrence; David Ofer, Ph.D.;
and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, May 2007. ©Copy-
right 2007 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may
not be copied and/or distributed electronically or in paper form without permis-
sion of ASHRAE.
Advertisement formerly in this space.
92
ASHRAE Journal
ashrae.org
May 2007
Peak-Demand Reduction Using DES
(Sacramento, Calif., 100,000 ft2 office building, 600 kWh DES)
Load Met
By Storage
Nighttime
Charge
AC Primary Load
65 kW Reduction
0
4
8
12
16
20
24
250
200
150
100
50
0
Power (kW)
for utility energy storage and large-commercial/industrial
DES, possibly also smaller-scale DES; and
• Zinc Bromine (ZnBr), which is a flow battery, for com-
mercial and industrial DES, possibly also residential
DES.
These technologies all have some measure of uncertainty
regarding their performance, cost and/or availability for DES
applications. Of these, Li-Ion stands out in terms of R&D
investment. Global Li-Ion R&D investment is estimated at
over $1 billion annually—more than that for all other battery
technologies combined.1 Although this level of investment is
driven primarily by portable electronics and vehicle applica-
tions, it suggests that further Li-Ion performance and cost
improvements are likely, which, in turn, will likely broaden the
range of attractive applications for this technology, including
perhaps, smaller-scale DES applications.
Battery systems with other significant balance-of-plant
considerations, such as high-temperature batteries and flow
batteries, may be more attractive in larger-scale DES ap-
plications.
Energy and Emissions Considerations
Some energy loss is associated with charging and discharging
any energy storage system. Round-trip efficiencies for battery-
based DES range from 60% to 85%.2 However, electricity is
generated and delivered more efficiently (and with lower emis-
sions) during off-peak periods compared to on-peak periods, so
the net impact on primary energy consumption and emissions
for grid-charged DES is difficult to estimate. DES systems
charged using PV output that would otherwise go unused (for
example, if the excess cannot be sold to the utility) clearly
reduce primary energy consumption and emissions, but the
resulting reductions are not well documented. If DES improves
the economics of building-based PV, and thereby increases PV
market penetration, some of the primary energy savings and
emissions reductions associated with the increased PV penetra-
tion can be credited to DES.
Cost Challenges
Estimates by Sandia National Laboratories suggest that
electricity stored and retrieved from DES systems must be
worth between $0.25/kWh and $0.50/kWh before DES is cost
effective.2 Not all this value must come from avoided electricity
purchases. Depending on the requirements of the end user, DES
may displace the need for a UPS and backup generator, adding
appreciably to the value of DES. Futhermore, buildings having
PV systems achieve greater value from DES for the reasons
discussed previously.
As developers continue to improve performance and lower
cost of storage technologies, DES should become increasingly
economically attractive.
Promising Applications
Regions of the country exist where cost differentials between
daily on-peak and off-peak electricity are sufficiently high to
begin to consider DES, especially if the DES system offsets (or
partially offsets) the investment an end user would otherwise
make for a separate backup power system.3
As discussed previously, combining building-based PV with
DES can provide significant advantages compared to using PV
alone. Net-metering policies (which allow customers to sell self-
generated electricity to the utility, effectively using the electric
grid for energy storage) allow greater use of non-dispatchable
renewable power. However, as penetrations increase, net
metering will become less effective in compensating for the
fundamental challenge poised by nondispatchable generation
technologies. Net metering will simply shift the burden created
by noncoincidence of generation and load from the end user
to the utility. Large penetrations of PV may be particularly
challenging to manage, as cloud cover moving into a utility
Power (kW)
Figure 1: 24-hour load profile for office building using DES. Figure 2: 24-hour load profile (sunny day) for office building using PV and DES.
Peak-Demand Reduction Using DES
(Sacramento, Calif., 100,000 ft2 office building, 400 kW PV, 600 kWh DES)
Excess PV Generation
Unmet Load
March 15 (Hours)
0
4
8
12
16
20
24
AC Primary Load
220 kW
Reduction
PV Power
Grid
Purchase,
No Battery
450
400
350
300
250
200
150
100
50
0
March 15 (Hours)
Advertisement formerly in this space.
94
ASHRAE Journal
ashrae.org
May 2007
service area can dramatically cut PV
generation in minutes. Whether or not net-
metering policies persist, energy storage
will allow greater and more effective use of
renewable generation technologies.
References
1. Anderman, M. 2007. “Status and
Prospects of Battery Technology for Hy-
brid Electric Vehicles, Including Plug-in
Hybrid Electric Vehicles.” Jan. 30 Hearing of the U.S. Senate
Committee on Energy and Natural Resources, Transportation
Sector Fuel Efficiency. http://tinyurl.com/35afzh (or http://en-
ergy.senate.gov/public/\_files/andermantestimony.pdf).
2. Schoenung, S.M. and W.V. Hassenzahl. 2003. “Long- vs.
Short-Term Energy Storage Technologies Analysis—A Life-
Cycle Cost Study.” Prepared by Sandia National Laboratories
for the U.S. Department of Energy, Energy Storage Systems
Program. http://tinyurl.com/2jbgpr (or www.prod.sandia.gov/
cgi-bin/techlib/access-control.pl/2003/032783.pdf).
3. TIAX. 2006. “Technology Review and Assessment of
Distributed Energy Resources.” Prepared by TIAX LLC for
the Electric Power Research Institute (EPRI). Product ID
1012983.
Robert Zogg, P.E., and David Ofer, Ph.D., are associate
principals with TIAX LLC, Cambridge, Mass. Tyson Lawrence
is a technologist with TIAX. James Brodrick, Ph.D., is a project
manager with the Building Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
Regions of the country exist where cost differentials between
daily on-peak and off-peak electricity are sufficiently high to
begin to consider DES, especially if the DES system offsets (or
partially offsets) the investment an end user would otherwise
make for a separate backup power system.
Advertisement formerly in this space.
Advertisement formerly in this space.
62
ASHRAE Journal
ashrae.org
May 2007
Riyaz Papar, P.E., is director at Hudson Technolo-
gies in The Woodlands, Texas. Kevin Zugibe, P.E.,
is CEO of Hudson Technologies in Pearl River, N.Y.
Jeffrey Heitler, P.E., is an improvement engineer
at the Union Carbide Corporation, A Subsidiary of
The Dow Chemical Company, in Hahnville, La.
About the Authors
Enhancing Energy Efficiency
Of Refrigeration Units
By Riyaz Papar, P.E., Member ASHRAE; Kevin Zugibe, P.E., Member ASHRAE; and Jeffrey Heitler, P.E.
T
 his article focuses on the systems approach and the results
of energy-efficiency enhancement of two steam-turbine driven
refrigeration units in the PXC plant at The Dow Chemical Company
(St. Charles Operations, Hahnville, La.).
The plant manufactures specialty chemicals and is spread over
an area of about 40 acres. Similar to other Dow chemical plant
sites, this site operates a cogeneration facility that is managed by
Dow Chemical Energy Services Group.
As a first step towards a systems
approach for enhancing the operating
energy efficiency of the refrigeration
units, The Dow Chemical Company
initiated a feasibility study (gap analysis).
This study required development of
detailed system and individual equipment
analysis models to understand bottlenecks
and inefficiencies. The evaluation was
All the plants on the Hahnville site re-
ceive their electrical power from the central
cogeneration facility. The thermal needs of
the plants are satisfied by steam supplied at
different pressures from the cogeneration
facility. The utility cost structure to indi-
vidual plants on the site is interlaced with
costs and credits for the supply and return
steam to the plant headers.
done on a load profile basis from data
collected over a year. The results of this
study are presented here, and the projects
that were done are described. Most of the
study’s findings have been implemented,
resulting in significant improvement in
system operation. The systems approach
and analysis incorporated the supply
and demand-sides and targeted all
cost savings achievable for the overall
refrigeration system. The supply-side
included steam flow rate, superheat
(temperature, pressure), cost of steam,
etc. The demand-side included production
rates, process loads, cooling water
temperature, etc. After the projects
were completed, operational data was
The following article was published in ASHRAE Journal, May 2007. ©Copyright 2007 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educa-
tional purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
May 2007
What is Six Sigma
Six Sigma refers to a rigorous quality process
that measures improvement opportunities based
on substantially reducing the number of defects-
per-million opportunities in existing systems or
designing out defects in new systems. The Six Sigma
term stems from a definition of reliably making “on
spec” product 99.9996% of the time.
This is a fundamental concept of zero defects
that stresses that all errors are preventable. The
Six Sigma programs can be broken down into two
major categories, MAIC and DFSS. MAIC (mea-
sure, analyze, improve, control) is a systematic
approach to reducing defects in existing systems
or operations, while DFSS (design for Six Sigma) is
an approach to reducing defects and breakthrough
technology in the design of new systems.
collected and analyzed to quantify the cost savings and
level of optimization. The plant has operated reliably for
more than three years and also has undergone a refrigerant
decontamination procedure during planned shutdown. Results
of the plant operation before and after decontamination are
presented here.
System Description
The overall PA unit refrigeration system consists of two indi-
vidual systems, A and B, that operate at different temperature
levels and serve a myriad of process loads as well as provide
chilled water for the plant. Figure 1 provides a process flow
diagram for the complete system. The total plant capacity is
~6,500 tons (22.9 MW) and has a total charge of 225,000 lbs
(102 272 kg) of R-134a refrigerant. Each of the systems has a
steam-driven turbine and is supplied by a common utility steam
header at 600 psig (4238 kPa). Historically, both systems have
As per design, the overall cooling capacity is expected to
be 3,340 ton (11.7 MW). The combined cooling load of the
Ethyl Acetate (EA, ETAC) chiller insulator, EA vent scrub
cooler and the oxygen/ozone coolers is small (less than 2.5%)
compared to the total cooling load of system A and is expected
to remain fixed during year-round operation. System A has
two intercoolers (high pressure and low pressure). Both have
pneumatically actuated control valves to maintain liquid levels.
The steam turbine on System A receives 600 psig (4328 kPa),
670°F (354°C) steam and exhausts to a steam header of the PA
unit at ~75 psig (618 kPa).
System B
System B provides cooling capacity at ~48°F (8.9°C). It has
one two-stage compressor, and its impeller was redesigned
when the system was changed from R-12 to R-134a. System
B supplies cooling capacity to the chilled water cooler and the
been observed to be operating in
the surge region of the compressors.
Hence, the compressor speed, inlet
guide vanes, and the hot gas bypass
(HGBP) are set up with a micropro-
cessor-based controller.
Mississippi river water is used for
the refrigeration system heat rejec-
tion in the condensers. As the river
water temperature increases during
the summer, the refrigeration ca-
pacity and the chilling temperature
constrain production rates of the PA
unit processes. The rise in the river
water temperature leads to high
condenser pressures and near surge
conditions when process loads are
reduced. The plant’s control mecha-
nism tries to control the compressor
speed to avoid surge. Both systems
operate close to the surge point, and the HGBP opens to avoid
surge, whenever required. This increases the suction pressure,
avoiding surge but at a loss of efficiency and an increase in the
evaporator temperature.
Each system has a suction receiver that collects the refrigerant
liquid before pumping it to the different loads. Pneumatically
actuated valves, based on operating levels in the individual cool-
ers, control refrigerant flow to each of the coolers. Each system
also is equipped with a refrigerant liquid spray desuperheater
to remove any superheat from the individual coolers as well as
the hot gas bypass. Additional details specific to each system
are described in the following sections.
System A
System A provides refrigeration capacity at ~0°F (–18°C). Two
identical three-stage compressors have impellers that were rede-
signed when the system was changed from R-12 to R-134a.
PA and RC partial condenser.
As per design, the overall cool-
ing capacity of System B is ex-
pected to be 2960 ton (10.4 MW).
System B has one intercooler
that has an internal float valve to
maintain a desired level of liquid
in the vessel. The steam turbine on
System B receives 600 psig (4328
kPa), 670°F (354°C) steam and
exhausts to a steam header of the
PA unit at ~200 psig (1480 kPa).
Data Collection and Models
The data collection was done
systematically and in a tiered
structure. In the preliminary stage,
most of the effort was spent on
understanding the system from
the piping and instrumentation
diagrams (P&IDs) and the process flow diagrams (PFDs).
This was followed by detailed walkthroughs of the PA unit.
At the intermediate stage, effort was focused on collecting
detailed design information and studying previous reports and
engineering efforts. In the final stage of data collection, six-
hour interval averages for data points from Systems A and B,
as well as process parameters that were closely related to the
refrigeration system were collected for one year. The total hours
of operational data that was collected and analyzed was ~6,200
hours, implying ~70% run hours annually. A statistical analysis
was carried out on this data to ensure the authenticity of the
information, identify trends and relationships and eliminate any
erroneous information that may skew the feasibility analysis.
Thermodynamic system models capable of predicting
and modeling the system operation were developed. Each
system model consisted of the calculation of thermodynamic
property values at each state-point, heat and mass balances
May 2007
ASHRAE Journal
65
over all the heat exchangers, pressure vessels (intercoolers,
receivers), prime movers (turbines, compressors, pumps) and
auxiliary components (HGBP valves, flow control devices,
etc.). Additional detailed models were also developed for the
condensers, steam turbines and the orifice plates. A systematic
top-down load profiling exercise was then performed to
understand the operation of the PA unit refrigeration system.
Six Sigma Process Methodology
From a Six Sigma perspective, the process for improve-
ments to existing facilities is termed MAIC (measure, analyze,
improve and control). Some of the components of each phase
are as follows:
Measure
• Define the opportunity. In this case it is the excess steam
consumption (costs) due to system inefficiencies;
• Establish the baseline. This is the comparison of current
operation versus optimized. The defect would be the dif-
ference between the two (opportunity for energy and cost
savings). This difference is used as the as-is Sigma level;
• Define process steps and establish input variables that affect
process performance; and
• Establish the metric for measuring
performance. A detailed model was
used to predict the opportunity, but
it had to be simplified for continuous
tracking.
Analyze
• Root cause analysis of system
inefficiencies; and
• Determine key input variables.
Improve
• Fix problems areas;
• Monitor performance;
• Determine input variable limits and
optimum conditions; and
• Determine “improved Sigma” level.
Control
• Implement control schemes
(engineering or administrative) to
maintain improvements; and
• Document changes.
Energy-Efficiency Enhancement
The refrigeration system energy-
efficiency enhancement project goals were
as follows:
• Enhance energy efficiency of the
refrigeration system by reducing
steam consumption per ton of refrigeration by 5% or more;
and
• Obtain nameplate design refrigeration capacity or more.
The measure and analyze parts of the Six Sigma methodology
helped to identify several projects for optimizing the perfor-
mance of the refrigeration system. Figures 2a and 2b show the
difference between the current operation and the optimized
operation for Systems A and B, respectively. The optimization
analysis indicated an overall potential operating energy savings
of ~30%. An attempt was made to isolate the effect of each of
the identified opportunities and estimate the percentage energy
savings that could be attributed to that individual opportunity.
This is one of the key requirements of the Six Sigma method-
ology. In some cases, isolating the individual opportunity and
its effect on system savings was difficult. A second important
parameter is the metric that defines the improvement on an
ongoing basis. These metrics were developed by the plant based
on the instrumentation available on the system to assist in day-
to-day operations and ensuring that the system efficiency was
being maintained.
Several system optimization opportunities to enhance energy
efficiency were identified in the “Analyze” section. Plant per-
Advertisement formerly in this space.
66
ASHRAE Journal
ashrae.org
May 2007
sonnel implemented most of these opportunities and the results
are briefly described as follows (Figures 2a and 2b).
Increase Condenser Cooling Water Flow
Because the condensers on Systems A and B used Mississippi
river water, they were prone to heavy fouling. Condenser A was
operating at water flow rates ~600,000 lb/h (75.8 kg/s) less
than normal operating conditions. Condenser B, was operating
at water flow rates ~100,000 lb/h (12.6 kg/s) less than normal
operating conditions. This strongly indicated flow restrictions in
the condenser and the associated piping. When the condensers
were opened for inspection, a large amount of silt and debris
was found in the condensers. Additional investigations revealed
that restrictive orifice plates were located downstream of the
condensers on the return headers. These had been placed in ser-
vice several years ago when the cooling water flow was limited
and other users were starved of cooling water due to the flow
requirements of the refrigeration system condensers.
Figure 1: Process flow diagram of the PA unit refrigeration systems.
11/25/01
01/14/02
03/05/02
04/24/02
06/13/02
08/02/02
09/21/02
11/10/02
Operating Costs ($)
Actual Operation
Optimized
Operation
11/25/01
01/14/02
03/05/02
04/24/02
06/13/02
08/02/02
09/21/02
11/10/02
Operating Costs ($)
Actual Operation
Optimized Operation
Figure 2a: System A delta analysis. Figure 2b: System B delta analysis.
A
B
Advertisement formerly in this space.
68
ASHRAE Journal
ashrae.org
May 2007
Plant personnel ensure that the condensers are cleaned an-
nually, prior to peak demand. Back flushing is done at every
possible opportunity. Finally, the
cooling water restrictive orifice
plates have been removed from the
system. All these measures have
increased the cooling water flow
rate by 24% and 18% to condens-
ers A and B, respectively. Figure 3
shows this improvement.
Eliminate Noncondensables
Noncondensables enter the
systems at several different loca-
tions and times. Most of them are
introduced during routine system
maintenance. No clear procedure
exists for proper evacuation of noncondensables from the
system prior to refrigerant charging. Detailed system analysis
agreed with the vapor samples from the individual condensers.
System A had ~10% noncondensables, whereas System B had
~1%. The presence of noncondensables in the system artificially
increases the head pressure and results in a capacity as well as
an efficiency loss. On a percent basis, 10% noncondensables
in System A resulted in 7.5% efficiency loss. Correspondingly,
1% noncondensables in System B
resulted in 1% efficiency loss.
The plant has now developed
and documented a procedure
for proper system evacuation
before charging it with refrigerant.
Second, noncondensables are
periodically monitored and
removed as required.
Monitor Contaminants and
Decontaminate Refrigerant
The system has had a history of
refrigerant contamination by the
process fluids. Refrigerant con-
tamination by the process fluids can affect the system in one
or more of the following ways:
• Reduce system efficiency;
• Reduce evaporator capacity;
• Process fluid breakdown leading to acid formation
(corrosion) and noncondensables;
Cooling Water Flow,
lb/h (thousands)
Figure 3: Condenser water flow improvement.
Advertisement formerly in this space.
Advertisement formerly in this space.
70
ASHRAE Journal
ashrae.org
May 2007
• Fouling of heat exchangers; and
 • Reaction with oil.
A heat exchanger model was developed to analyze the
performance of the ETAC cooler. Historical data was retrieved
for the same time period (July 2003) and compared to data
after refrigerant decontamination was performed (July 2004).
Analysis of logarithmic mean temperature differences (LMTD)
(approach temperatures at inlet and outlet) and overall heat
transfer coefficient (U-value) shows that the performance of
the EA cooler has improved. The
average U-value in July 2003 was
~197.6 Btu/h·ft2·°F (1122 W/m2·K),
whereas the average U-value for July
2004 is ~228.8 Btu/h·ft2·°F (1300
W/m2·K). That is an increase of
~16%. Correspondingly, much closer
approaches and tighter LMTDs have
been observed in the July 2004 data
compared to the July 2003 data. This
improvement in the heat exchanger
performance can be credited directly
to the decontamination of the
refrigerant charge. Figures 4a and
4b compare the LMTDs and the U-values for the July 2003
and July 2004 data.
Reduce Surge and Excessive HGBP
There are several factors in the PA unit refrigeration system
that resulted in the compressors operating in the surge area.
These factors include:
• Low load conditions;
• High head due to noncondensables;
• Inadequate cooling water flow;
• High cooling water temperatures;
• Low turbine speed (horsepower); and
• Heat exchanger fouling.
The system improvements that mitigate this problem fall into
several categories. To best understand this problem and remedy
it, a root cause analysis was done that started from the basics
and identified the cause, effects and penalties associated with
the surging problem. Eliminating compressor surge results
in tremendous compressor energy savings and operational
benefits such as:
• Increased compressor efficiency;
• Lower process temperatures;
• Increased capacity;
• Less wear and tear on the compres-
sor; and
• Reduced refrigerant pumping
power.
The annual average HGBP valve
position in System A was 23.8%
open. At these conditions, there
is a 25% increase in energy costs,
and almost a 12% increase in the
condenser load. A similar scenario
existed on System B also. The annual
average HGBP valve position in
System B was 9.9% open. Because
only one compressor is in System B, this was equivalent to the
HGBP valve being 19.8% open when compared to System A.
All the improvements related to high discharge pressures were
undertaken. The surge protection safety factors in the surge con-
troller program were optimized to prevent compressor hunting,
incipient surge and instability. Increasing the safety factor (surge
protect ratio) actually generates more hot gas bypass. At the start
of the project, both Systems A and B had surge protect ratios
set higher than established design setpoints of 1.05 on System
A and 1.09 on System B. Apparently, these surge protect ratios
had been increased in the past to help stabilize the compressor
operation during periods of high discharge pressures and near
surge conditions. The reduction in the head pressures, higher
07/08/03
07/13/03
07/18/03
07/23/03
07/28/03
08/02/03
EA Cooler LMTD
15°F
12°F
9°F
6°F
3°F
0°F
U, Btu/h · ft2 · °F
500
400
300
200
100
0.0
06/22/04
06/27/04
07/02/04
07/07/04
07/12/04
07/17/04
07/22/04
07/27/04
08/01/04
EA Cooler LMTD
15°F
12°F
9°F
6°F
3°F
0°F
U, Btu/h · ft2 · °F
500
400
300
200
100
0.0
Figure 4a: ETAC cooler performance (07/2003). Figure 4b: ETAC cooler performance (07/2004).
A
B
2002
2004
25%
20%
15%
10%
5%
0%
System A System B
Hot Gas Bypass, Percent Open
Figure 5: Reduction in HGBP valve operation.
May 2007
ASHRAE Journal
71
production rates, and improvements on
the steam turbines helped both the sys-
tems to operate at more stable conditions.
Therefore, Systems A and B surge protect
ratios were set back to the original design
ratios. A combination of these changes
resulted in the overall reduction in hot
gas bypass. Production was planned to
operate at design conditions. A procedure
was set in place to monitor any changes
in the surge curve and initiate overhauls
as necessary. Finally, better controls were
incorporated for the inlet guide vanes to
limit HGBP operation. Figure 5 shows
the HGBP operation before and after the
optimization.
Improve Steam Turbine Performance
Steam turbine performance has been
affected and no historical trends exist for
the isentropic steam turbine efficiency.
Compared to manufacturer’s data, the
operating steam turbine efficiency
value is significantly lower. The design
efficiencies of the steam turbine on
System A are supposed to be at 73% but
the average of the operating efficiencies
was found to be 66%. A decision was
made to rebuild the steam turbine because
along with the higher energy costs the
system also was becoming bottlenecked
for capacity. The rebuild operations were
successfully completed, and Figure 6
compares the turbine efficiencies to the
manufacturer’s data. A routine procedure
is now set up to periodically monitor
and trend the turbine efficiencies and
schedule a rebuild at regular intervals or
at the first signs of turbine efficiency drop
off. System B steam turbine is currently
slated for a rebuild in early 2006.
In the PA unit refrigeration system,
both steam turbines are designed for
600 psig (4238 kPa), 750°F (399°C)
inlet conditions. Based on the annual
operating data, the average inlet condi-
tions were found to be 595 psig (4204
kPa), 670°F (354°C). This was due to a
unit operation upstream of the PA unit
that was exporting steam to the 600 psig
(4238 kPa) header at conditions below the
site criteria temperature. The pressure dif-
ference does not contribute much to the
steam rate (lb/h/hp), but the temperature
(superheat) has a profound effect on the
steam rate. The higher the steam rate the
greater the amount of steam required to
do the same amount of work. Figure 7
represents the steam rates with different
steam inlet temperatures for the steam
turbines in Systems A and B.
System analysis using the annual
operating data reveals that the lower
supply temperature results in a steam
rate penalty of 8% on the System A
turbine and 9.5% on the System B
turbine. These penalties lead to excess
steam requirements for normal day-
to-day operations and consequently
higher operating costs. The horsepower
delivered by the steam turbines also
becomes limited due to speed limitations
of the turbines and the amount of steam
that can enter the turbine. Therefore,
the system cooling capacity becomes
limited. This also intensifies surge
problems at the compressor.
Results
On a cumulative basis, the over-
all system has shown a tremendous
improvement in the overall energy
efficiency of the refrigeration system
to date. System A has shown improve-
Figure 6: Steam turbine
efficiency comparison.
Design
2002
Current
75%
70%
65%
60%
55%
50%
System A System B
Isentropic Steam Turbine
Efficiency
Advertisement formerly in this space.
72
ASHRAE Journal
ashrae.org
May 2007
ments on the order of ~11%, whereas System B has shown
improvements of ~9% in the metrics that were used in the
Six Sigma methodology. To put these in financial terms,
these improvements have resulted in annual energy savings
of ~$400,000 to date. Note that, as mentioned earlier, the
overall refrigeration system optimization analysis indicated
a potential energy cost savings of ~30%, however, due to
physical and operational limitations, the system was not able
to achieve the full potential energy savings. This shows the
difference between the desire to optimize and the realities
of what can be achieved in a real system. Nevertheless, the
energy-efficiency improvement and the energy cost savings
exceeded the original goals of the project.
Additionally, other projects that would contribute to enhanc-
ing the operational energy efficiency were identified during the
feasibility analysis. These projects are being evaluated based on
a life-cycle cost analysis as these require a significant amount
of capital. These projects include:
• Automatic condenser cleaning and back flush;
• Automatic noncondensables purge units;
• Self-cleaning cooling water strainers;
• Real-time performance monitoring system;
• Conversion to an all electric drive system; and
• Use of steam-driven absorption chiller to offset load.
50
45
40
35
30
25
20
15
10
Steam Rate, lb/h/hp
500°F 550°F 600°F
650°F
700°F
750°F
800°F
850°F
900°F
Steam Supply Temperature
Turbine A
Turbine B
Figure 7: Steam rates for Turbines A and B.
Acknowledgments
The authors would like to express their gratitude to several
people at the Dow Chemical Company including: Paul Snodgrass,
Leroy Simon, David Patterson, Kelsey Bourgeois, Buck Neel,
Juan Suarez and Don Kautz. Acknowledgments are also due
to Mike Schoen and his team from Hudson Technologies for
performing refrigerant decontamination work at the plant
Bibliography
Holman, J.P. 1992. Heat Transfer, 7th ed. N.Y.: McGraw-Hill.
Stoecker, W.F. 1988. Industrial Refrigeration Handbook. N.Y.:
McGraw-Hill Professional.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
May 2007
High-Performance Schools
John Fischer is director of research and devel-
opment for SEMCO Inc., Columbia, Mo. Kirk
Mescher, P.E., is a principal with C&M Engineering,
Columbia, Mo. Ben Elkin, P.E., is an energy consul-
tant to the Floyd County Board of Education, Rome,
Ga. Stephen M. McCune, AIA, is vice president
of architecture for Southern A&E, Atlanta. Jack
Gresham is the executive director of facilities,
Floyd County Board of Education, Rome, Ga.
About the Authors
School HVAC
By John Fischer, Member ASHRAE; Kirk Mescher, P.E., Member ASHRAE; Ben Elkin, P.E., Member ASHRAE;
Stephen M. McCune, AIA; and Jack Gresham
T
 his article demonstrates how school facilities can be designed and
operated to comply with ASHRAE’s ventilation, energy and thermal
comfort standards1,2,3 while remaining energy efficient and cost ef-
fective. Research findings from a DOE-sponsored demonstration site
show systems that actively control temperature, space humidity and
ventilation can perform beyond the standards’ requirements. Novel
engineering solutions and equipment designs proved to substantially
increase operating efficiency, and meet point requirements for LEED
certification. The construction cost of this advanced HVAC system
was comparable to that of conventional HVAC systems that consume
more energy and have been shown to be less effective at controlling
humidity and ensuring proper ventilation.
A May 2003 ASHRAE Journal article4
summarized findings of a comprehensive
indoor environmental research investiga-
tion conducted for school facilities. Spon-
sored by the U.S. Department of Energy
(DOE) and completed in cooperation
with the Georgia Tech Research Institute
(GTRI) and Georgia State University, the
investigation monitored the indoor en-
vironment in 10 Georgia schools over a
This school in Georgia was part of a research investigation emphasizing humidity control, energy efficiency and indoor air quality.
High Marks for Energy Efficiency, Humidity Control, Indoor Air Quality & First Cost
The following article was published in ASHRAE Journal, May 2007. ©Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
May 2007
ASHRAE Journal
31
Figure 1: Flow schematic of the IADR.
period of two years. Among other observations, the researchers
concluded that the schools equipped with conventional pack-
aged HVAC equipment could not be operated with sufficient
ventilation air to satisfy the recommendations of ANSI/ASHRAE
Standard 62-2001, Ventilation for Acceptable Indoor Air Qual-
ity. The study found the outdoor air had either been shut off or
significantly reduced in each school in an attempt to improve
humidity and address comfort complaints, including poor indoor
air quality. It concluded that school designers needed an energy-
efficient, packaged HVAC system that could control temperature
and humidity while continuously delivering a minimum of 15
cfm (7 L/s) of outdoor air per student.4 – 10,14
That research provided the basis for the development of a
novel integrated active desiccant—vapor compression hy-
brid rooftop (IADR) packaged unit specifically designed
to meet this need. DOE, through the Oak Ridge National
Laboratory (ORNL) cofunded the development of the
system.
The IADR system integrates the benefits of ac-
tive desiccant dehumidification with an advanced
vapor compression heat pump cycle into a com-
pact, hybrid packaged unit. It is designed to
accommodate any percentage of outdoor air, and
will deliver air much drier than vapor compres-
sion alone. As shown in Figure 1, the system
brings outdoor (1) (or return [2]) air through
a fan and DX cooling coil (3). Some of
this air is passed through an active desic-
cant wheel (4) while the remainder is
bypassed (5) to provide supply air (6)
having the desired sensible heat ratio.
A small amount of outdoor air (7)
is heated to regenerate the active
desiccant wheel, picking up the
adsorbed moisture and venting
it outdoors (8).
An IADR was installed to
condition the ORNL Combined
Heating and Power Laboratory where it has been instru-
mented and continuously monitored over the past two years.
ORNL testing confirmed the low dew point capability and high
operating efficiency. Specifically, EER performance at part load
conditions was measured as 42% higher than conventional pack-
aged equipment (18 versus 12.7). The principal reasons for this
improvement included the use of variable speed compressors
combined with optimized control algorithms.11 – 13
Based on the success of the ORNL research and the es-
tablished need to improve HVAC designs applied to school
facilities, DOE cofunded an installation in a newly constructed
high school to demonstrate that schools can be economically
designed to be energy efficient, comfortable, and operated to
maintain a high level of indoor air quality. This project built
upon the knowledge base provided by the DOE schools IAQ
investigation and IADR development program.
Site Description and Design Scheme
Pepperell High School is located near Rome, Ga., approxi-
mately 50 miles (80 km) northwest of Atlanta. This 200,000 ft2
(18 580 m2) facility, designed for 1,200 students includes three
main classroom wings, a media center, an administrative area,
a cafeteria, a large performing arts center and a gymnasium.
Figure 2 provides a breakdown of the various school depart-
ments and associated HVAC details.
When planning for the construction of the new Pepperell
High School, the design team was instruct-
ed to integrate progressive technologies
like premium efficiency lighting with
motion detectors, LED exit signs, and
waterless urinals. Because the greatest
energy consumer within a school facil-
ity is the HVAC system, it was given
the highest priority.
Key HVAC design priorities included:
• Outdoor air ventilation in accordance
with Standard 62-2001 (consistently de-
livered);
• Cooling season space relative humidity of
50% at 75°F (24°C)14 and avoid saturated air
in ductwork;
• Use packaged direct expansion equipment (no
chillers or boilers were desired);
• Minimize HVAC operating costs according
to ANSI/ASHRAE/IESNA Standard 90.1-1999,
Energy Standard for Buildings Except Low-Rise
Residential Buildings (low demand/consumption);
• Minimize classroom noise to satisfy the ANSI
S12.60-2002 sound criteria limit of 35 dbA;
• Minimize maintenance costs and optimize remote
monitoring support;
• Maximize usable net interior floor area and architectural
appeal of the final structure; and
• Minimize any first cost premium over traditional HVAC
designs.
The HVAC design used for the Pepperell project (referred to
from this point forward as the advanced design) allowed these
priorities to be met.
Advanced DOAS Design
Two design decisions impacting the main classroom wings
proved to be instrumental in accomplishing the stated goals.
32
ASHRAE Journal
ashrae.org
May 2007
School Area Served
Area (ft2)
Supply
(cfm)
Outdoor
(cfm)
VAV
(yes/no)
Equipment Used
Classroom Wing A
(North and South)
41,835
45,764
12,000
Y
2 DOAH,\* 4 VAV AHUs,
4 VS Condensing units†
Classroom Wing B
(North and South)
18,250
18,000
4,950
Y
2 TC Hybrid units,‡ VAV
Classroom Wing C
(North and South)
41,835
54,470
11,175
Y
2 DOAH,\* 4 VAV AHUs,
4 VS Condensing units†
Media Center Wing B
7,350
6,000
900
N
DOAS,‡ VAV AHU,
VS Condensing unit†
Administration/
Reception Wing B
7,650
5,000
420
Y
DOAS,‡ VAV AHU,
VS Condensing unit†
Atrium Wing B
5,875
5,200
930
N
DOAS,‡ VAV AHU,
VS Condensing unit†
Cafeteria and Kitchen
12,445
10,700
3,750
N
TC Hybrid unit,§ 1 RTU\*\*
Band and Choral
9,550
5,450
1,650
Y
TC Hybrid unit,§ VAV
Performing Arts Center 16,450
18,200
7,500
N
TC Hybrid unit,§ 1 RTU
Gymnasium and
Locker Rooms
35,500
27,920
16,120
N
2 TC Hybrid units,§
multiple RTUs
Total
196,740
196,704
59,395
\*Active desiccant – vapor compression hybrid system operated as a dedicated outdoor air system (DOAH). Includes total energy
recovery, variable speed compressors and other enhancements for energy efficiency (Figure 1).
†VAV air-handling units served by remote condensing units with heat pump integration using variable speed compressor option.
‡Total recovery – passive desiccant dedicated outdoor air system (DOAS) preconditioning to three AHUs served by remote condens-
ing units with heat pump integration and variable speed compressor option..
§Active desiccant – vapor compression hybrid system operated as a variable volume system to handle all outdoor and space loads.
Includes total energy recovery, variable speed compressors, etc., as shown in Figure 12 (Advanced Design 2).
\*\*RTU refers to conventional rooftop unit. In most cases, the RTUs are staged with the IADR systems and used only at times of
peak occupancy.
Figure 2: Site summary with brief mechanical description.
The first decision was to “decouple”
all latent loads from the main VAV
air handling unit. By dehumidifying
the outdoor air volume to a low dew
point, the IADR system, operating
as a dedicated outdoor air system
(DOAS), was able to remove the
latent loads from both the outdoor
and indoor airstreams. The control
system measured the dew point
of the return air entering the main
VAV system. Based on that value,
the supply air dew point leaving
the IADR was modulated (down to
as low as a 38°F [3°C] dew point),
to ensure the space humidity did
not rise above a 55°F (13°C) dew
point. The many benefits offered by
this dedicated outdoor air system
approach have been extensively
reported by Fischer,7 Bayer,6 Mum-
ma16 and others.
This allows the supply air tem-
perature leaving the VAV unit to
be modulated to meet the sensible
load requirements of the individual
classrooms—rather than being dic-
Accurate Load Modeling
Data summarized in Figure 3 was used to calculate the actual
sensible and latent loads for one classroom zone at Pepperell
High School. These actual loads were compared to those cal-
culated for the classroom areas using ASHRAE recommended
guidelines discussed in chapters 29 and 30 of the 2001 ASHRAE
Handbook—Fundamentals.17 These calculations reflected a
well constructed, tight facility using high efficiency lighting. A
value of 200 Btu/person (211 kJ/person) was used to estimate
the latent load associated with the occupants, reflecting moder-
ate activity as recommended by the DOE-sponsored indoor air
quality research findings.4,6
The results of this analysis are summarized in Figure 4. As
shown, the calculated loads agree quite well with the actual
loads that existed. This confirms that following recommenda-
tions of the ASHRAE Handbook—Fundamentals allows an
accurate estimate of building loads.
Some commercially available modeling programs do not
accurately reflect the internal latent loads associated with oc-
cupants and infiltration. Without careful user input, the resultant
HVAC designs may result in schools having the high humidity
conditions and low ventilation rates reported in Reference 4.
These loads confirm the high latent load fractions (low SHR)
that challenge designers of school facilities, necessitating the
use of “over-cooling” with costly zone reheat to control space
humidity with conventional HVAC systems. The alternative is
to accept high space humidity levels and/or reduce ventilation,
sacrificing IAQ in an attempt to reach comfort. This common
tated by the need for dehumidification. Removing all of the
humidity loads with the dedicated outdoor air system avoids
the “over-cooling and reheat” approach common to most VAV
systems, greatly improving the overall system efficiency. It
also complies with Standard 90.1-1999, which recommends
against using reheat from new energy sources for humidity
control purposes. A contrast in energy use between the Pepperell
HVAC design shown as Figure 3 (advanced design) and the
baseline (conventional) approach shown as Figure 5 highlights
the importance of following 90.1 recommendations.
The second critical design decision was to use the IADR
dedicated outdoor air systems with total energy recovery
modules to measure and deliver a constant supply of precondi-
tioned outdoor air to the VAV air-handling units. This approach
ensures that even as the airflow supplied by each main VAV
air-handling unit varies from its high of approximately 10,000
scfm (4718 L/s) (during peak cooling) to a low of 4,300 (peak
heating), the amount of outdoor air delivered to the occupied
spaces complies with Standard 62-2001 recommendations.
During unoccupied times, the outdoor air intake is reduced
and return air is conditioned by the IADR, using primarily the
active desiccant wheel to maintain an upper limit to the space
humidity level.
Figure 3 provides a simplified flow schematic of the advanced
HVAC design used for the main classroom areas. Measured
data is presented for four operating state points throughout the
system. Cooling and heating season data is provided at peak
and part load conditions.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
May 2007
Figure 3: Advanced design with active desiccant hybrid dedicated outdoor air system precon-
ditioning.
System State Point
Weather Conditions Evaluated
88°F/132 gr.
77°F/109 gr.
62°F/82 gr.†,‡
34°F/24 gr.‡
(Psychrometrics/Airflow)
(°F/grains)
(°F/grains)
(°F/grains)
(°F/grains)
Outdoor Air
88°F/132 gr.
77°F/109 gr.
62°F/82 gr.
34°F/24 gr.
5,035 cfm
5,035 cfm
5,035 cfm
5,035 cfm
After Recovery Wheel
78.6°F/87 gr.
75.5°F/80 gr.
69.2°F/71 gr.
61°F/33 gr.
4,725 cfm
4,725 cfm
4,725 cfm
4,725 cfm
After Hybrid DOAS Coil
52.6°F/57 gr.
53.5°F/60 gr.
57.6°F/70 gr.
61°F/33 gr.
4,725 cfm
4,725 cfm
4,725 cfm
4,725 cfm
Hybrid DOAS Bypass
52.6°F/57 gr.
53.5°F/60 gr.
57.6°F/70 gr.
61°F/33 gr.
2,363 cfm
3,185 cfm
3,065 cfm
4,020 cfm
After Desiccant Wheel
86°F/24 gr.
99°F/13 gr.
106°F/16 gr.
61°F/33 gr.
2,362 cfm
1,540 cfm
1,665 cfm
705 cfm
Preconditioned Outdoor Air
69.3°F/41 gr.
68.3°F/45 gr.
74.4°F/51 gr.
61°F/33 gr.
4,725 cfm
4,725 cfm
4,725 cfm
4,725 cfm
Outdoor Air to VAV AHU
69.3°F/41 gr.
68.3°F/45 gr.
74.4°F/51 gr.
61°F/33 gr.
2,925 cfm
2,925 cfm
2,925 cfm
2,925 cfm
Return Air from Zones
75.2°F/68 gr.
75°F/67 gr.
72.1°F/66 gr.
70.7°F/38 gr.
8,861 cfm
7,447 cfm
5,542 cfm
3,948 cfm
Return Air to AHU
75.2°F/68 gr.
75°F/67 gr.
72.1°F/66 gr.
70.7°F/38 gr.
6,225 cfm
4,810 cfm
2,905 cfm
1,311 cfm
Mixed Air to AHU Coil
73.3°F/59 gr.
72.5°F/59 gr.
73.2°F/58 gr.
64°F/34 gr.
9,150 cfm
7,735 cfm
5,830 cfm
4,236 cfm
VAV AHU Supply Air
62°F/59 gr.
66°F/59 gr.
78.2°F/58 gr.
92°F/34 gr.
9,150 cfm
7,735 cfm
5,830 cfm
4,236 cfm
VAV Box Supply Air§
62°F/59 gr.
66°F/59 gr.
78.2°F/58 gr.
92°F/34 gr.
1,830 cfm
1,520 cfm
1,105 cfm
912 cfm
Exhaust to Recovery Wheel
75.2°F/68 gr.
75°F/67 gr.
72.1°F/66 gr.
70.7°F/38 gr.
4,253 cfm
4,253 cfm
4,253 cfm
4,253 cfm
Desiccant Regeneration
198°F/132 gr.
173°F/109 gr.
168°F/82 gr.
NA
1,223 cfm
1,223 cfm
1,223 cfm
0
\*Data shown for the AHU (Points 7-11) serving the lower floor of the northern half of Wing A. The total wing is approximately
20,000ft2 and includes 18 classrooms..
†These conditions reflects data collected during morning warm-up following night setback, thermal storage of building mass
evident in sensible load.
‡Very windy day likely resulting in higher infiltration rates than modeled for sensible and latent loads.
§Electric reheat energy minimized through the control algorithm which uses the AHU heat pump capability as much as possible.
Data presented reflects actual airflow and psychrometric conditions measured at the site via real-time trended instrumentation.
1
2
3
4
5
6
7
8
9
10
11
12
13
14
Remote Heat Pump
Condenser for VAV AHUs
Active Desiccant – 
Vapor Compression Hybrid
DOAS
Total Energy
Recovery Module
To Remote Condenser/Heat Pump
To Integrated Condenser/Heat Pump
To Remote Condenser/Heat Pump
Lower Level VAV AHU With
Remote Heat Pump Condenser\*
Typical Classroom Wing With
VAV Boxes and Electric Reheat
13
1
2
4
14
5
7
9
10
11
12
8
3
6
Upper Level VAV AHU
compromise has been reported by
Fischer, Bayer, Downing and oth-
ers.(4,5,6,7,9,10,15,18,19)
Comparison with Conventional
Baseline System
To compare costs and benefits of
the advanced system, the authors
modeled the behavior of a conven-
tional VAV system with terminal
reheat. Energy data is provided for
this approach with and without the
addition of total energy recovery
preconditioning (Figure 6).
Comparisons with other non-
conventional systems that offer an
opportunity for considerable energy
savings over the baseline system cho-
sen have been made, but are beyond
the scope of this article. After careful
consideration, the traditional VAV
approach was chosen as the baseline
system since it is commonly seen in
school facilities, it is considered to be
energy efficient, and it has the abil-
ity to control space humidity while
delivering the outdoor air quantities
recommended by Standard 62-2001.
It is difficult to design a functional
VAV system using direct expan-
sion18,19 without the use of variable
speed capacity control like that built
into the advanced system approach.
For the purpose of comparison, we
have assumed that the cooling capac-
ity of the conventional DX approach
analyzed can be modulated similar to
that of a chilled water system.
Figure 5 includes a schematic
describing this conventional VAV
system and provides the perfor-
mance state points associated with
operating this system to satisfy the
same ventilation and humidity con-
trol requirements delivered by the
advanced approach shown in Figure
3. This schematic shows the addition
of a hot water boiler and heating coil
to preheat the combined return and
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
May 2007
Actual Zone Loads (Measured Data) Versus Modeled Zone Loads
Outdoor Conditions
88°F/132 grains
77°F/109 grains
62°F/82 grains‡,§
34°F/24 grains‡
Actual\*
Modeled†
Actual
Modeled
Actual
Modeled
Actual
Modeled
Internal Loads
Net Sensible
234,796
228,471
135,331
137,065
–69,138
4,176
–175,401
–192,776
Net Latent
102,279
98,106
76,866
78,957
57,932
56,326
10,368
30,214
Outdoor Loads
Sensible
65,318
10,206
–63,593
–187,280
Latent
205,632
134,946
51,410
–28,917
Total Loads
Net Sensible
300,114
293,789
145,537
147,271
–132,731
–59,417
–362,681
–380,056
Net Latent
307,911
303,738
211,812
213,903
109,342
107,736
–18,549
1,297
Sensible Heat Ratio
0.49
0.49
0.41
0.41
\*Actual loads reflect measured values based on airflows and psychrometric conditions at the site and shown in Figure 3.
†Modeled loads based on building design characteristics and ASHRAE recommendations (2001 ASHRAE Handbook—Fundamentals, Chapters 29 and 30).
‡Reflects data collected during morning warm-up following night setback, thermal storage of building mass evident in actual sensible load.
§Windy day resulting in higher infiltration rates than modeled for sensible and latent loads.
· All values shown are for one zone consisting of the upper and lower level of the northern half of Wing A, 18 classrooms approximately 21,000 ft2.
· Load modeling assumes 250 Btu/person sensible and 200 Btu/person latent4 using a total of 212 occupants for each zone.
· Infiltration assumes a very tight building, 0.1 cfm/ft2 of exposed wall area. Low wind condition. Lighting load reflects the actual use of 1.125 W/ft2.
Figure 4: Load analysis—actual documented loads vs. modeled loads.
outdoor airstreams to 55°F (13°C) during the heating season
since a conventional heat pump approach, especially without
total recovery precondition would not produce the heating
capacity needed. A careful review of the state points shown
for the conventional approach suggests that during the cooling
mode, a substantial reheat load exists at the VAV boxes. Since
the minimum box airflow setting must be high enough to deliver
the required outdoor air volume and the leaving coil temperature
Advertisement formerly in this space.
May 2007
ASHRAE Journal
37
must be low enough to satisfy the space
internal latent load (Figure 4), many
spaces would be overcooled without this
reheat capability.
Operational, Performance Advantages
The advanced design offers many
important operational and performance
advantages over the conventional VAV
system. A brief summary of these ad-
vantages are provided for each of the
state points evaluated. Observations
made reflect actual data that was trended
and collected by the onsite direct digital
control system designed to serve as an
effective data acquisition site. This ap-
proach has been successfully employed
on numerous DOE-sponsored research
sites, allowing for third-party verification
of performance.
Peak Cooling Condition:
88°F/132 grains (31°C/18.9 g/kg)
At the peak ambient humidity condi-
tion, outdoor air at a 42°F (5.5°C) dew
point (41 grains [5.9 gm/kg] ) is delivered
by the IADR in order to maintain the
desired space humidity level. By using
a moderate 53°F (12°C) leaving coil
temperature (Figure 3) to produce a 42°F
(5.5°C) dew point, a high refrigeration
efficiency is maintained with the active
desiccant wheel producing the necessary
dew-point depression. Figure 7, high-
lights this advantage showing the modest
amount of IADR refrigeration required
to deliver cool, very dry outdoor air to
the main VAV air-handling unit.
This dehumidified outdoor airstream
also enables the VAV system to operate
with sensible-only dry cooling coils.
These coils are designed with fewer
rows than commonly used, lowering the
system pressure loss and significantly re-
ducing fan energy. Likewise, the relative
humidity levels throughout the ductwork
are maintained below 70%, an ASHRAE
recommendation to avoid potential fun-
gal contamination.
The 62°F (17°C) supply air tempera-
ture from the advanced system reflects
the field-measured sensible load within
the occupied spaces (Figures 3 and 4).
This air temperature is reset upwards by
the energy management system, which
constantly polls the VAV boxes to deter-
mine the highest temperature supply air
that can adequately cool the space with
the greatest sensible load. Aside from the
energy benefit, this warmer supply air
temperature ensures that the supply air-
flow to each box is high enough to deliver
the outdoor air needed by each space to
satisfy the indoor air quality needs. It also
reduces the risk of condensation forming
on poorly insulated ductwork.
In contrast, the conventional system
must expend additional energy to cool the
combined outdoor and return airstream
to 55°F (13°C) to achieve the desired
space humidity control. The air must then
be reheated before entering the zones to
avoid over-cooling. Supply air through
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
May 2007
System State Point
Weather Conditions Evaluated
88°F/132 gr.
77°F/109 gr.
62°F/82 gr.
34°F/24 gr.
(Psychrometrics/Airflow)
(°F/grains)
(°F/grains)
(°F/grains)
(°F/grains)
Outdoor Air
88°F/132 gr.
77°F/109 gr.
62°F/82 gr.
34°F/24 gr.
2,925 cfm
2,925 cfm
2,925 cfm
2,925 cfm
Return Air to AHU
75.2°F/68 gr.
75°F/67 gr.
72.1°F/66 gr.
70.7°F/38 gr.
6,225 cfm
4,810 cfm
2,905 cfm
1,311 cfm
Mixed Air to AHU Coils
79.3°F/89 gr.
75.8°F/83 gr.
67°F/74 gr.
45.4°F/28 gr.
9,150 cfm
7,735 cfm
5,830 cfm
4,236 cfm
Air to AHU Heating Coil
54°F/59 gr.
54°F/59 gr.
54°F/58 gr.
45.4°F/28 gr.
9,150 cfm
7,735 cfm
5,830 cfm
4,236 cfm
VAV AHU Supply Air
56°F/59 gr.
56°F/59 gr.
56°F/58 gr.
56°F/28 gr.
9,150 cfm
7,735 cfm
5,830 cfm
4,236 cfm
VAV Box Supply Air\*
62°F/59 gr.
66°F/59 gr.
78.2°F/58 gr.
92°F/34 gr.
1,830 cfm
1,520 cfm
1,105 cfm
912 cfm
Relief Air
75.2°F/68 gr.
75°F/67 gr.
72.1°F/66 gr.
70.7°F/38 gr.
\*Data presented reflects the airflow and psychrometric state points required to maintain space conditions comparable to the
advanced system (Figure 3).
· These conditions reflects data collected during morning warm-up following night-setback, thermal storage of building mass
evident in sensible load.
· To minimize reheat requirements, this analysis allows the space temperature to be maintained at 72°F rather than the goal of
75°F (same dew point used).
· Data shown for the AHU (points 7-11) serving the lower floor of the northern half of Wing A. The total wing is approximately
20,000 ft2 and includes 18 classrooms.
Figure 5: Baseline design with conventional VAV AHU and no outdoor air preconditioning.\*
1
2
3
4
5
6
7
1
2
4
5
7
3
6
Remote Condenser
for VAV AHUs
To Remote Condenser
To Remote Condenser
To Boiler
To Boiler
Glycol Boiler for VAV AHU
Heating
Upper Level VAV AHU
Lower Level VAV AHU With
Remote Condenser
Typical Classroom Wing With
VAV Boxes and Electric Reheat
Airflow
Station
the ductwork remains near satura-
tion with this approach.
Part Load Cooling Condition:
77°F/109 grains (25°C/15.6 g/kg)
At this part-load condition, there
is less latent load (infiltration) and
sensible load (heat gain and infil-
tration) within the occupied space.
Figure 3 shows the IADR system
responds by delivering the precon-
ditioned outdoor air at a slightly
higher humidity level (45 grains
[3 g]) than required at peak load
conditions, while still maintaining
the desired 55°F (13°C) space dew
point. Less cooling capacity and
regeneration energy is used by the
IADR at this more frequent, part-
load condition.
The supply air temperature leav-
ing the main VAV air-handling unit
is increased (to 66°F [19°C]) while
