the airflow is decreased, cutting the
energy consumed in response to
the reduction in the space sensible
cooling load. The moderate outdoor
temperature and humidity content
increases both the operating ef-
ficiency and cooling output of the
vapor compression cooling systems,
especially where the variable speed
compressor technology is used.
The conventional system sees a
modest reduction in cooling input,
but the leaving air temperature off
the cooling coil must remain the
same for dehumidification pur-
poses. The parasitic reheat energy increases due to the lower
space sensible load.
Part Load Heating Condition: 62°F/82 grains (16.7°C/11.7 g/kg)
This data was collected during the common (yet frequently
ignored) condition in which the outdoor air is cool, but its dew
point is higher than desired. Conventional systems often attempt
to use temperature-driven economizers at these conditions, but
the end result is an uncomfortable, cold-clammy space.
Figure 3 shows how the advanced design approach accom-
modates these conditions. The outdoor air is both heated and
dehumidified by the IADR to maintain the desired indoor
conditions. This is particularly important during the morn-
ing warm-up cycle shown, which can be energy intensive,
especially if electric reheat is used to heat up a large structure
that has been allowed to cool during unoccupied periods. The
advanced system consumes only a small fraction of the energy
Figure 6: Actual humidity data recorded at peak condition.
65°F Dew Point
55°F Dew Point
60°F Dew Point
70°F Dew Point
45°F Dew Point
140
120
100
80
60
40
School Week in August Sample Collection—Wing A, 75°F Space Temperature
Actual Outdoor Humidity Level
Actual Space Humidity Level (Classroom Wing A)
Actual IADR Supply Humidity Level to Wing A
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
May 2007
Advanced Design: Actual Energy (kW) Consumed by Individual System Component\*
Outdoor Conditions
88°F/132 grains
77°F/109 grains
62°F/82 grains
34°F/24 grains
Total Recovery Module
Exhaust Fan‡
1.33
1.33
1.33
1.33
DOAS Hybrid System
Supply Fan
4.10
2.90
1.70
1.70
Compressors
15.60
9.80
3.50
0.00
Condenser Fans
2.10
1.50
1.10
0.00
Regeneration Fan
0.24
0.24
0.24
0.24
Regeneration
Energy
121,517 Btu/h
106,060 Btu/h
117,000 Btu/h
000 Btu/h
VAV Air Handling Units
Supply Fans
13.4
9.4
4.80
2.4
Compressors
13.3
5.5
3.30
13.5
Condenser Fans
2.0
0.9
0.90
2.6
VAV Boxes§
Electric Reheat
0
0
0
16
Total Electrical Energy
52.15 kW
31.57 kW
16.88 kW
37.73 kW
Regeneration Energy§
121,517 Btu/h
106,060 Btu/h
117,000 Btu/h
000 Btu/h
Conventional Design: Modeled Energy (kW) Consumed by Individual System Component†
VAV Air Handling Units
Supply Fans
20.20
13.60
6.20
2.6
Condensing Units
80.20
56.3
25.30
0.0
Exhaust Fans‡
0.48
0.48
0.48
0.5
Hot Water Heat
Coils‡
0.00
0.00
0.00
96,987 Btu/h
VAV Boxes§,\*\*
Electric Reheat
8.70
17.13
81.89
96.50
Total Electrical Energy
109.58 kW
87.51 kW
113.87 kW
99.56 kW
Hot Water Heat Energy
96,987 Btu/h
Conventional Design: Modeled Energy (kW) Using Total Energy Recovery†
Total Electrical Energy††
83.26 kW
73.90 kW
111.97 kW
69.30 kW
Hot Water Heat Energy
0 Btu/h
\*Loads shown reflect actual measured data via Modbus communications and data trending.
†Loads shown reflect estimated energy consumed by conventional approach to satisfy the loads shown in Figures 4 and 5.
‡Fan energy shown includes the desiccant wheels drive motors for the advanced design, relief air only for the conventional design.
§Electric reheat energy monitored (advanced) or estimated (conventional) reflects a total of 18 boxes located in the A north upper and lower wing.
\*\*Assumes maintaining the space temperature at 72°F as shown in Figure 5 to minimize the amount of cooling season electric reheat
††Values shown above are for one upper and one lower level of the northern half of wing A, 18 classrooms approximately 21,000 ft2.
Figure 7: Energy comparison: actual for advanced design vs. modeled conventional approach.
required by the conventional VAV approach at this condition,
as highlighted by Figure 7.
Peak Heating Condition: 34°F/24 grains (1.1°C/3.4 g/kg)
At this condition, the advantage of a high-efficiency heat
pump cycle becomes evident. The remote heat pump/condens-
ing units designed for the Pepperell project use a generous
outdoor air coil capacity along with the variable speed com-
pressors and outdoor fans to produce approximately 11,800
Btu (12 450 kJ) of heating output per kW of electrical input at
this 34°F (1°C) condition. This equates to approximately 3.5
times that produced through the use of the electric resistance
heaters located in the individual VAV boxes.
To take full advantage of this opportunity, a custom controls
algorithm was applied to deliver the warmest possible air from
the VAV air-handling unit and IADR combination to each zone.
Only when one critical zone begins to exceed the desired tem-
perature range is this supply deck temperature reduced. The
energy benefit offered by the advanced heat pump approach is
particularly pronounced during morning warm-up. When elec-
tric reheat is used for this purpose, the electrical consumption
and peak demand can be undesirably high.
The baseline conventional system and control algorithms
use the hot water coil to preheat the supply air to 55°F (13°C)
then reheat at the individual zones to control the heating season
space temperature. If total recovery is not employed, the space
relative humidity can become undesirably low, increasing the
likelihood of infection with airborne bacteria or viruses.7,8
Energy Use Advantages
Figure 7 provides a summary of the energy actually consumed
by the advanced design along with an estimate of the energy
that would be consumed by the conventional design, shown
with and without the addition of total energy recovery. This
May 2007
ASHRAE Journal
41
Figure 9: Energy comparison total school peak consumption.
Electric Reheat (20 kW)
HVAC Cooling (371 kW)
Miscellaneous (56 kW)
Lighting Load (224 kW)
Miscellaneous (56 kW)
HVAC Cooling (898 kW)
Lighting Load (224 kW)
Electric Reheat (194 kW)
Actual Peak Cooling Demand
Advanced Design
671 kW Total
Projected Peak Cooling Demand
Conventional Design
1,372 kW Total
Actual peak demand for the month of August. School in full session based on early August start date; high-efficiency lighting is installed at the Pepperell site (1.125 W/ft2) and this light-
ing efficiency was used for both designs; actual HVAC power consumption from trended Modbus data (part of the on-site instrumentation); conventional baseline system design as per
Figure 5 (does not include total energy recovery addition).
comparison highlights the reduction in energy consumption
associated with the advanced design. It averages only 34% of
the energy estimated for the conventional approach and 44%
of the energy required by the conventional system with total
recovery integration.
Most of this reduction in energy use comes from compres-
sor load during the cooling season, and electric heating load
during the heating season. The regeneration energy used by
the IADR is low; less than $0.90/hour at the peak cooling state
point. Although desiccant regeneration of the main classroom
IADR units is accomplished using waste heat from the onsite
natural gas driven engine generator (see sidebar DOE Pilot
System), this economic benefit is not reflected in the analyses
discussed in this article.
One of the most important contributions to this research
investigation is the level of system performance data provided
by the control/data acquisition system. Particularly useful is the
energy-use monitoring provided by a Modbus communications
network that reports the real-time electrical use of each indi-
vidual component of the HVAC system as summarized in Figure
7. This information should be of interest to facility managers
and design engineers because few facilities are instrumented,
trended and analyzed after construction to see how the HVAC
designs actually perform. For example, the executive director of
facilities for the Floyd County School District was anxious to
see the data resulting from this investigation so it could be used
to guide the direction of future HVAC designs. Figure 8 pro-
vides an example of the electrical consumption data as reported
by the DDC system integrated into each IADR system.
Peak Electrical Demand Reduction
To estimate the reduction in peak electrical demand offered by
the advanced system, the actual HVAC peak demand measured
at the Pepperell project is compared against that estimated for
the conventional system providing comparable performance. The
peak cooling season electrical demand of the advanced approach
is 49% of that estimated for the conventional approach.
Figure 9 shows the difference in peak electrical demand
between the two HVAC system options. It also shows how the
overall peak electrical demand is dominated by the HVAC system
Figure 8: Actual electrical consumption data provided by the IADR DDC system.
Modbus 1 Supply Fan
Modbus 2 Compressor
Modbus 4 Outdoor Fan
Energy Summary
(Heating Mode)
Supply Fan Run Status
On
Compressor Run Status
On
Outdoor Fan Run Status
On
Supply Fan kW
4.1
Supply Fan Fault Stat
Off
Compressor Fault Stat
Off
Outdoor Fan Fault Status
Off
Compressor kW
6.7
Supply Fan Freq Ref
53.6
Compressor Freq Ref
50
Outdoor Fan Freq Ref
25.78
Outdoor Fan kW
0.5
Supply Fan Freq Out
53.6
Compressor Freq Out
50
Outdoor Fan Freq Out
25.78
Supply Fan Amp
8.4
Compressor Amp
15.4
Outdoor Fan Amp
5.7
Supply Fan kW
4.1
Compressor kW
6.7
Outdoor Fan kW
0.5
42
ASHRAE Journal
ashrae.org
May 2007
when the conventional approach is used. This
clearly conveys the fact that any desire to re-
duce energy use within a school facility must
be accomplished by optimizing the HVAC
design, especially if comfortable conditions
are to be maintained and the building codes
are to be followed.
Given the magnitude of peak energy re-
duction summarized by Figure 9, an attempt
was made to obtain actual electrical demand
data from a school designed and operated
as modeled for the conventional design. A
high school complex having a similar size
and located in Rome, Ga., but operated by a
different school district was identified. This
school used vapor compression for cooling,
a heat pump cycle for heating and electri-
cal reheat as needed during the heating
season operation. The school was designed
to deliver approximately one-third of the
outdoor air volume used for Pepperell High
School. As importantly, no active humidity
control was incorporated (i.e., no cooling
season reheat).
Figure 10 shows the results of this com-
parison. The conventional peak demand
projection made in Figure 9 agrees well with
the actual cooling season conventional data
LEED® and Outdoor Environmental Advantages
Although the construction budgeting priorities did not allow for
formal LEED certification of Pepperell High School, an informal
analysis completed by a LEED-accredited professional confirmed
that the facility would have been eligible for approximately 43
Season
Peak kW (Total Facility)\*
Peak kW (HVAC Only)†
HVAC Only
Decrease
Advanced
Conventional
Advanced
Conventional
Cooling
671 kW
989 kW
391 kW
695 kW
44%
Heating
951 kW
1,554 kW
671 kW
1,260 kW
47%
\*Actual measured total peak kW for both schools, conventional school normalized to same square footage as the
Pepperell advanced design school.
†HVAC peak demand estimated by subtracting base lighting load and estimated miscellaneous load. Conventional
school lighting is 6% less efficient.
· Both schools located within the same city in Georgia, both systems use heat pumps with backup resistance heat.
· Conventional design has one-third of the outdoor air as the advanced design and does not have active humidity
control.
Figure 10: Actual peak demand comparison (advanced vs. conventional school).
System Approach
Cost/ft2
Operating
Cost/ft2
Humidity
Control
Individual Rooftop Only
(No Recovery)
$9.68 to $12.11
Poor
Poor
Individual Rooftop and ERV
$11.72 to $14.56
Fair
Fair
WS Heat Pump and ERV
$10.64 to $15.13
Good
Good
WS Heat Pump and DOAS
$11.80 to $16.05
Very Good
Very Good
VAV with ERV Preconditioning
$9.86 to $19.50
Fair
Good
VAV with IADR Preconditioning
$10.20 to $11.64
Lowest
Best
Construction cost figures include all equipment, controls and equipment costs but do not reflect electrical credit for
the more efficient systems. Cost are based on actual construction figures from approximately 14 projects, adjusted
to 2005 dollars to reflect inflation. All other system cost estimates were checked against the R.S. Means data book
for accuracy. The DOAS system is a dual wheel, total energy recovery system as per Reference 4. ERV is a single
total energy wheel.
Figure 11: Summary of results from installed cost comparison.
shown in Figure 10 once adjusted to reflect the reduced outdoor
airflow and lack of active humidity control or cooling season
reheat energy use. The analysis also suggests that the advanced
system can provide a significant reduction (44% and 47% for
the cooling and heating seasons respectively) in peak HVAC
electrical demand while simultaneously providing Standard
62-2001 ventilation and active humidity control.
Indoor Environmental Advantages
Trended data collected over the first full cooling season, and
reflected by Figure 3 proved the advanced system capable of
maintaining the desired space dew point of 55°F (13°C) over
a wide range of outdoor air conditions (Figure 6). As reported
in an earlier ASHRAE Journal article,4 lower space humidity
produced comfort conditions at elevated space temperature
setpoints (i.e., 75°F [24°C]).4,5,15
Indoor Air Quality (TVOC and CO2 testing)
To benchmark the indoor air quality maintained within Pep-
perell High School, air quality samples were collected from
all three main classroom areas using adsorbent-filled retention
tubes and analyzed by Georgia Tech Research Institute. The
results of this total volatile organic compound (TVOC) testing
showed the air quality in the school to be excellent, averaging
less than 200 µg/m3, better than the best of those reported on in
Reference 4. Similar results were found for CO2 data collected
at the site coincident with the TVOC testing.
A natural gas-driven engine generator was installed at
Pepperell High School in Georgia to power four IADR
systems coupled with total recovery modules and oper-
ated as dedicated outdoor air units. This DOE-sponsored
pilot system combines an electrical efficiency of 33.4%
with a 37.2% thermal efficiency to provide a 70.5% over-
all system efficiency, far higher than the 45% efficiency
typical of a commercial distribution grid. Heat recovered
from the engine jacket is used to regenerate the active
desiccant wheels during the cooling season and for heating
the supply air during the winter months. As a result, peak
electrical demand at the site is reduced by more than 100
kW. Cooling and heating season energy costs for the four
IADR systems will be reduced by approximately 21% and
29% respectively based on an electric cost of $0.075/kWh
and gas costing $0.75/therm. Neither the cost nor energy
savings associated with the engine demonstration are re-
flected in this article.
DOE Pilot System
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
May 2007
Figure 12: IADR operated as an integrated total conditioning system.
88°F
132 gr.
79°F
87.5 gr.
75°F
67 gr.
76.6°F
73.2 gr.
2,550 cfm
59°F
50 gr.
9,050 cfm
53°F
56 gr.
53°F
56 gr.
208°F
132 gr.
75°F
67 gr.
6,500 cfm
59°F
50 gr.
59°F
50 gr.
93°F
13 gr.
Total Energy
Recovery Module
Variable Volume Active Desiccant—Vapor
Compression Hybrid
Total Conditioning Configuration
Typical Classroom Wing with VAV Boxes and
Electric Reheat
Data presented reflects actual airflow and psychrometric conditions measured at the site via real-time trended instrumentation;
Values shown above are for one upper and one lower level of the northern half of wing B, 20 classrooms approximately 9100
ft2. Active desiccant – vapor compression hybrid operated as a VAV system processing both outdoor and return airstreams.
Hybrid system integrates variable speed compressor for capacity control and heat pump option.
650 cfm
To Integrated Condenser/Heat Pump
points, 23 of which provided by the HVAC system efficiency and
ASHRAE compliance (only 26 total points are required for certifica-
tion), qualifying the facility for a LEED Gold level rating.
An analysis of electrical use at the site was extended to look
at carbon emissions since the local utility is powered by coal.
The advanced design is projected to produce approximately
850 fewer tons (770 Mg) of carbon emissions annually than
the conventional design.
2,200 cfm
Advertisement formerly in this space.
May 2007
ASHRAE Journal
45
Had the conventional design used
chilled water as opposed to a high-ef-
ficiency vapor compression approach,
an estimated 5 million gallons of water
would have been required by the cooling
towers annually.
Background Classroom Noise
Another important factor in maintaining
a desirable teaching environment is con-
trolling background noise in classroom
areas. Much industry controversy has
surrounded a new ANSI standard (ANSI/
ASA Standard S12.60-2002) requiring
background noise levels to be maintained
below 35 decibels. Many commonly
used HVAC designs will not allow the
background noise to approach this level.
Testing was conducted in 10 representative
Pepperell classrooms using a Brüel and
Kjær sound meter reporting sound power
levels as dBA. The average background
noise level within the unoccupied rooms
measured was 34.5 dBA. The maximum
level measured was 39.5 dBA and the
minimum was 29.7 dBA.
Maintenance Concerns
The advanced system introduces ad-
ditional components. Some of which are
unfamiliar to the maintenance staff, and
the system complexity is increased over
a more conventional system. However,
important advantages are provided that
may outweigh any initial concerns.
Advantages include the soft-start on all
fans and most compressors, the elimina-
tion of belts on the IADR fans, the elimina-
tion of most condensate in the main AHUs,
improved defrost cycles and full refrigera-
tion monitoring with built-in safeties.
The most important maintenance benefit
may be the comprehensive monitoring in-
tegrated into the control system. Automatic
monitoring of the system alerts the service
department when a system is not function-
ing correctly, is not achieving setpoint or
in need of service or adjustment. Project
history has shown that most problems can
be addressed remotely or automatically.
This remote monitoring is accessible to
the IADR equipment manufacturer. If the
service department has a question, the
problem can be quickly addressed with the
equipment supplier acting as a long-term
partner. This has allowed for effective
overall systems optimization during the
commissioning process and beyond.
Since the equipment can be positioned
outdoors, it is easily accessible, simplify-
ing any maintenance function. This also
resulted in architectural enhancements
including freeing up several mechanical
rooms for usable floor space.
Construction Cost Analysis
Few would argue that school facilities
should be built and operated in accor-
dance with ASHRAE recommendations
and the building codes. They should be
comfortable, free from humidity prob-
lems, microbial concerns and well ven-
tilated. An inefficient school will remain
so for the life of the structure, which is
usually in excess of 30 years. Energy
efficiency should be a top priority. The
question is can all of these criteria be
satisfied in a cost effective manner?
The mechanical construction cost for
the advanced HVAC design applied to
the Pepperell project totaled $11.64/ft2.
This project cost includes an unusually
high level of controls, programming and
instrumentation, customized remote
heat pump condensing units and other
premium components.
Figure 11 summarizes the installed
construction cost estimate for various
more conventional systems commonly
used for school facilities. This analysis
shows the advanced approach to be sur-
prisingly competitive with other design
schemes that are less efficient and do
not actively control humidity. Designers
will have to complete their own analyses
to determine actual costs for any given
project but the results of this analysis
provide solid support for considering the
advanced system for school facilities.
Smaller Schools or Zones
Smaller schools or zones, like the B
wing classroom areas of this Pepperell
site can be designed with the IADR sys-
tem operated to process all of the systems
airflow needs and operated as a VAV
system. In this way, the system integrates
the dedicated outdoor air system and the
main VAV system into a single system.
Figure 12 shows actual performance data
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
May 2007
from the B Wing IADR system during the
peak cooling mode.
This same total conditioning approach
was applied to serve the Pepperell band and
choral area, the auditorium, the gymnasium
and the cafeteria. This design option is
well suited to retrofitting existing school
facilities since existing packaged equip-
ment can be easily replaced using a custom
curb adapter. Retrofit IADR systems have
since been installed in this manner at two
additional Floyd County schools.
Conclusions and Recommendations
The advanced design approach de-
tailed in this article suggests an effective
roadmap for constructing and operating
comfortable, healthy, energy-efficient
and cost-effective schools that follow
current ASHRAE recommendations and
meet all code requirements.
Decoupling the latent load from the
main VAV system, applying a dedicated
outdoor air system with low dew-point
capabilities, using high-efficiency vapor
compression—heat pump systems and
advanced control algorithms showed
measurable improvements when com-
pared to a conventional baseline system.
Based upon analyses completed, the
required cooling capacity was reduced
by 44% (475 tons versus 850 tons [1670
kW versus 2990 kW]), cooling season
peak demand was cut by approximately
51% (671 kW vs. 1,372 kW) and an-
nual energy costs were reduced by an
estimated 43% ($0.73/ft2 vs. $1.28/ft2)
when compared to the baseline system
operated without total energy recovery
preconditioning.
The mechanical equipment and installa-
tion was found to be cost competitive with
more conventional designs that consume
more energy and are less capable of control-
ling space humidity. The operating cost of
the Pepperell High School is low compared
to more conventional systems. The 20-year
life-cycle analysis comparing the advanced
and baseline system was completed using
the ASHRAE-recommended procedure and
assumed a 2% annual increase in energy
cost from the current levels of $0.055/kWh
and $0.75/therm. The analysis projected
$2,647,000 in energy savings over 20 years
with the advanced approach and a net cash
present value of $1,054,000.
Less quantifiable benefits include
increased performance and reduced
absenteeism associated with improved
indoor air quality, more state funding
resulting from higher attendance and a
reduction in costs associated with poor
humidity control.
References
1. ANSI/ASHRAE Standard 62-2001, Venti-
lation for Acceptable Indoor Air Quality.
2. ANSI/ASHRAE/IESNA Standard 90.1-
1999, Energy Standard for Buildings
Except Low-Rise Residential Buildings.
3. ANSI/ASHRAE Standard 55-1992,
Thermal Environmental Conditions for
Human Occupancy.
4. Fischer, J. and C.W. Bayer. 2003. “Report
card on humidity control.” ASHRAE
Journal 45(5):30 – 37.
5. Fischer, J. and J.R. Sand. 2005. “Field
Test and Performance Verification: Inte-
grated Active Desiccant Rooftop Hybrid
System Installed in a School.” Oak Ridge
National Laboratories, ORNL/Sub-01-
4000025209.
6. Bayer, C.W., et al. 2002. “The relationship
between humidity and indoor air quality
in schools.” Proceedings of Indoor Air
2002, International Academy of Indoor
Air Sciences II:818 – 823.
7. Fischer, J., 1996. “Optimizing IAQ, humid-
ity control, and energy efficiency in school
environments through the application of
desiccant-based total energy recovery
systems.” Proceedings of ASHRAE IAQ
’96 pp. 188 – 203. Atlanta: ASHRAE.
8. Bayer, C.W., S.A. Crow and J.C. Fischer.
2000. “Causes of Indoor Air Quality
Problems in Schools: Summary of Sci-
entific Research.” Oak Ridge National
Laboratories, ORNL/Sub/94-SV044/1.
9. Bayer, C.W. and C.C. Downing. 1992
“Indoor conditions in schools with insuf-
ficient humidity control.” Proceedings of
IAQ ’92. Atlanta: ASHRAE.
10. Downing, C. and C.W. Bayer. 1993.
“Classroom indoor air quality versus
ventilation rate.” ASHRAE Transactions
99:1099 – 1103.
11. Sand, J.R. and J. Fischer. 2006. Air Condi-
tioning and Heat Pump Efficiencies—How
Efficient Can We Make It. Oak Ridge,
Tenn.: Oak Ridge National Laboratories.
12. Petrov, AY., et al. 2005. “Performance analy-
sis of integrated active desiccant rooftop
air-conditioning system operating in heat-
ing mode.” Proceedings of IMECE-2005.
13. Petrov, A.Y., J.R. Sand J.R. and J. Fischer.
2006, “SEMCO Integrated Active Desic-
cant Rooftop’s Low Dew Point Capa-
bilities.” Oak Ridge, Tenn.: Oak Ridge
National Laboratories.
14. Kats, G. 2006. “Greening America’s
Schools—Costs and Benefits.” A Capital
E Report. www.cap-e.com/ewebeditpro/
items/O59F9819.pdf.
15. Berglund, L. 1998. “Comfort and humid-
ity.” ASHRAE Journal 40(8):35 – 41.
16. Mumma, S. 2001. “Designing dedicated
outdoor air systems.” ASHRAE Journal
43(5):28 – 31.
17. 2001 ASHRAE Handbook—Fundamen-
tals.
18. Henderson, H. and K. Rengarajan. 1996.
“A model to predict the latent capac-
ity of air conditioners and heat pumps
at part-load conditions with constant
fan operation.” ASHRAE Transactions
102(1):266 – 72.
19. Khattar, M., N. Ramanan and M. Swami.
1985. “Fan cycling effects on air condi-
tioner moisture removal performance in
warm, humid climates.” International
Symposium on Moisture and Humidity.
Acknowledgments
The authors acknowledge contribution
made by the Environmental Monitoring
Branch of the Georgia Tech Research Insti-
tute who provided IAQ air sample analyses
and comments for this article.
Advertisement formerly in this space.
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
May 2007
Rishabh Kasliwal, P.E., is a project engineer and
Ed Spivey, P.E., is the vice president of engineer-
ing and technical lead at Cogent Energy, Concord,
Calif..
About the Authors
School HVAC
Retrocommissioning
For a University Library
C
alifornia State University, East Bay, in Hayward, Calf., par-
ticipated in the 2004 – 05 University of California/California
State University/Investor Owned Utility Energy Efficiency Partnership
Program1 through the implementation of monitoring based com-
missioning (MBCx) at the university’s library building. The 2004 – 05
MBCx program was a pilot retrocommissioning program targeted
towards the 25 UC and CSU campuses located in the service terri-
tory of California’s four investor-owned utilities. The goal was overall
energy savings of 9 million kWh and 500,000 therms per year and
peak demand reduction of 1 MW.
The MBCx program differs from tradi-
tional retrocommissioning in that it will
install sufficient equipment to ensure an
extensive and comprehensive built-in
measurement and verification capability
and become a “continuous commission-
ing” program, i.e., institutionalized at the
campuses for the foreseeable future.2
The primary objectives of this MBCx
project were to:
• Obtain cost-effective energy sav-
ings from implementing low-cost
measures and optimizing how the
building’s energy using systems are
operated;
• Identify previously recognized
inefficiencies in building and plant
system operations;
• Enhance building system perfor-
mance and building comfort;
• Measure and document energy
savings from resulting operational
improvements; and
By Rishabh Kasliwal, P.E., Associate Member; and Ed Spivey, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, May 2007. ©Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
May 2007
ASHRAE Journal
49
Rotating Firing Order Example
• Facilitate ongoing recommissioning of systems to ensure
persistence of savings.
This article examines the identification and rectification of
some of the mechanical system design and control flaws using
the approach of retrocommissioning at the 248,000 ft2 (23 040
m2) library. The building’s energy management system (EMS)
has more than 500 points and controls most of the mechanical
equipment including the building’s chillers, hot water boilers,
air-handling systems and some zone terminal units (most of
the zone terminal units use pneumatic control). This case study
examines the MBCx process applied to the library’s hot water
(HW) loop and condenser water (CW) loop.3
Hot Water Loop
The HW loop retrocommissioning work began by reviewing
the available documentation, e.g., mechanical plans and control
shop drawings, followed by a detailed system walkthrough to
generate a system schematic.
The library’s hot water plant consists of six heating hot water
boilers of 1.8 MMBtu/h input each and a nominal efficiency
of 84%. The design flow for each boiler is 75 gpm (1189 L/s),
and the design temperature difference is 40°F (22°C). Each
boiler has four stages and is served by a small dedicated 0.5
hp (0.37 kW) pump. The secondary HW loop is served by two
constant flow centrifugal pumps (15 hp or 11 kW each) that
operate in a lead/standby fashion. The six boilers are piped in
a series/parallel arrangement (Figure 1) such that the output
from the first boiler, after blending with the system hot water
return, becomes the entering water to the downstream boiler
(see sidebar Rotating Firing Order Example).
The HW loop serves 16 heating coils spread over two build-
ings, the library building and the adjacent 11-story administra-
tive building. Each HW coil also possesses a dedicated coil
booster pump typically sized at 0.33 hp (0.25 kW).
The spaces served by these air handlers are used for vari-
ous purposes such as reading and study rooms, book stacks,
reception and checkout areas, a filming studio, book storage
and warehousing, the university police station (a 24 by 7 zone)
and office spaces.
Background
The suboptimal performance of the HW loop system was
one of the primary factors for nominating the Library building
as a candidate for the pilot monitoring based commissioning
program. Many of the remote zones, especially those served by
air handlers whose heating coils are farthest from the boilers in
the HW loop, would experience depressed zone temperatures
during the heating season resulting in an excessive number of
cold calls from the occupants.
Interviews with the building engineer and the campus controls
specialist revealed that the boilers fired to maintain a system
HWST setpoint of 180°F (82°C) leaving the HW plant. The
EMS enabled the individual boilers to maintain the system HW
supply temperature. Each boiler operated on its own internal
staging controls. The HWST setpoint was reset linearly between
a maximum of 180°F (82°C) to a minimum of 130°F (54°C) on
an increase in OAT from 40°F (4°C) to 70°F (21°C). The loop
was never allowed to run colder than 130°F (54°C).
Each boiler had four stages of control set in 5°F (2.8°C)
increments (Table 1). For example, the setpoints for Boiler 1
were 200°F, 195°F, 190°F and 185°F (93°C, 90°C, 88°C and
85°C). The first stage was enabled whenever the leaving water
temperature at Boiler 1 was less than 200°F (93°C), the second
stage was enabled when the leaving water temperature was less
than 195°F (90°C), third stage was enabled when the leaving
water temperature was less than 190°F (88°C) and the fourth
stage enabled at a leaving water temperature of less than 185°F
(85°C). The individual stages staged off when the leaving water
temperature exceeded its respective setpoint.
The six boilers operated on a fixed firing order, based on the
physical location of each boiler’s connection to the loop. The order
is 1, 6, 4, 3, 5 and 2 (Figure 1). The facilities staff had to resort to
a fixed firing order, even though they were aware that the boilers
would not share the load equally, as historically, implementing a
If the energy management system decided to fire the boil-
ers in the following sequence to meet the load 1, 2, 3, 4,
5 and 6 (see pre RCx staging setpoints in Table 1) and with
the entering water condition at Boiler 1 (75 gpm at 135°F
[4.7 L/s at 57°C]), the same as those in Table 1, all four
stages will fire and raise the leaving water temperature to
175°F (79°C). This leaving water will mix with the water
in the loop (at 135°F [57°C]) and result in 142°F (61°C)
entering water temperature for the subsequent boilers .
Boiler 2, which is next per the desired sequence, will receive
142°F (61°C) entering water and as a result, two of its stages
will fire to increase the leaving water temperature to 162°F
(72°C) (20°F [11°C] ΔT). This would mix with the loop such
that the loop leaving water temperature is 145°F (63°C).
Boiler 3, which is next in the sequence, actually is piped
prior to Boiler 2, and as a result it will receive 142°F (61°C)
entering water (from mixing of loop water and water from
Boiler 1). With the programmed setpoints of Boiler 3, three
stages will fire raising the leaving water temperature from
Boiler 3 to 172°F (77°C) (30°F [17°C] ΔT). Thus, the enter-
ing water temperature to the next boiler in the loop will be
147°F (64°C).
Returning to Boiler 2, which will now receive 147°F (64°C)
water, will result in firing only Stage 1 (down from two stages)
resulting in the second stage cycling off.
This example illustrates that the short cycling problem with
only three boilers firing. As more boilers will come online to
try and meet the loop setpoint, it will result in accentuating
this problem and short cycling of more stages.
50
ASHRAE Journal
ashrae.org
May 2007
Advertisement formerly in this space.
May 2007
ASHRAE Journal
51
Advertisement formerly in this space.
52
ASHRAE Journal
May 2007
HW Supply
HW Return
450 gpm
75 gpm
(Typ.)
375
gpm
(Typ.)
450 gpm
Boiler
2
5
3
4
6
1
Six heating hot water
boilers design criteria:
• 1,800 MBH input;
• 1,512 MBH Output;
• 160°F in;
• 200°F out; and
• 75 gpm flow.
Secondary hot water
pumps (450 gpm; 65
ft. w.c.; 15 hp each).
One pump acts as a
standby.
Figure 1: Library hot water loop system schematic.
rotating firing order resulted in short cycling of the boilers.
The boilers as well as the AHU heating coils with three-way
valves were designed to operate at a 40°F ΔT (160°F to 200°F)
but were found not operating at a HWST of greater than 163°F
(73°C) due to the existing controls setpoints and piping con-
figuration. Due to the poor selection of an existing boiler piping
arrangement, we settled on a less than original building’s design
HWST such that the last boiler in sequence was required to
produce 210°F (99°C) leaving water temperature, which for this
system was the limit of safe and stable operation as the boiler
manufacturer’s high limit cutout is 230°F (110°C).
Retrocommissioning Diagnostics
Three phases of RCx diagnostic tests were performed, namely
prefunctional testing, functional testing, and post-implementa-
tion verification.
A system inspection as well as safety and operation check on
the boilers was conducted during prefunctional testing. Three
boiler stages were noted to have failed and had been disabled
and were under repair.
Advertisement formerly in this space.
May 2007
ASHRAE Journal
53
The analysis of the system included a mass energy balance
to understand the full-load operating temperature conditions
of the HW plant. Using the programmed setpoints for each
of the stages and assuming that the boilers were able to meet
their design ΔT of 40°F (22°C) (i.e., a heat output of 1,512,000
Btu/h [440 000 W) the entering and leaving water temperature
at each boiler in the loop was estimated. Each boiler has four
stages of capacity control with 10°F temperature rise per stage
at design conditions.
The current series/parallel piping arrangement resulted in
higher entering water temperatures at the boilers located down-
stream at the boiler plant. The elevated entering water tempera-
ture coupled with the depressed hot water supply temperature
(HWST) setpoints of the boilers farther down the loop prevents
certain stages of the downstream boilers from firing on a regular
basis, which was consistent with the staff’s observations.
For example, consider Boiler 1 in Table 1. The entering water
conditions are 75 gpm (1189 L/s) at 135°F (57°C). As the 135°F
(57°C) entering water condition is lower than all four staging
setpoints, all four stages will fire and raise the leaving water
temperature by 40°F (22°C) (the design ΔT) to 175°F (79°C).
The entering water temperature at the next boiler in the loop,
Boiler 6, would be 142°F (61°C) due to mixing of 75 gpm (1189
L/s) of 175°F (79°C) water from Boiler 1 with 375 gpm (5945
L/s) of 135°F (57°C) water from the system return header. Fol-
lowing this logic to Boiler 4, the entering water conditions are
75 gpm (1189 L/s) at 148°F (64°C). The first three stages of the
boiler will fire to raise the temperature by 30°F (16.5°C), as-
suming the 10°F/stage design ΔT. However, water exiting Stage
3 at 178°F (81°C) is warmer than the firing setpoint of stage 4
(175°F, 79°C). Thus, Stage 4 does not fire and the water exits
Boiler 4 at 178°F (81°C) to mix with the system return water
and enter the next boiler at 153°F (67°C) and so on.
With the programmed setpoints, shown in Table 1 the esti-
mated HWST would be 160°F (71°C), significantly lower than
the desired setpoint of 180°F (82°C). The previous analysis was
conducted assuming an average hot water return temperature
(HWRT) of 135°F (57°C). The resulting theoretical system ΔT
is closer to 25°F (14°C) instead of 40°F (22°C). The HWRT of
135°F (57°C) was consistent with field observations (Table 1).
Functional Diagnostic Testing
During the functional testing phase of the diagnostic testing,
trend data was collected for the HW loop for a period of two
weeks from Nov. 7 to 21, 2005. The trend interval was set at 10
minutes. A more frequent trend interval was not possible due to
control system memory and data transfer constraints (the only
means of data transfer was by 3.5 in. diskettes). Trending dur-
ing November was favorable as the system could be observed
during high heating demand conditions.
Our preliminary findings were confirmed during the functional
testing. Based on the programmed sequences of operation and
existing HWST setpoints, our analysis (Table 1) had predicted
that the boilers located downstream in the loop would not fire on
a regular basis. The trend analysis shows that the last two boilers
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
May 2007
Figure 2a: Pre-retrocommissioning boilers loading. Figure 2b: Hot water loop supply and return temperature and loop DT.
170
165
160
155
150
145
140
135
130
125
120
11/8 11/8 11/9 11/9 11/10 11/10 11/11 11/11 11/12   11/12
11/13
12 a.m. Noon 12 a.m. Noon 12 a.m. Noon 12 a.m.      Noon 12 a.m. Noon  12 a.m.
Hot Water Loop. The last two boilers rarely fire (2% of system run-
time). Three or fewer boilers are typically used and constitute about
half of the runtime. As a result, the maximum attainable HW supply
temperature is about 160°F.
Hot Water Loop. The HW supply temperature typically remains in the range of 146°F to 160°F.
The systems typically operate at a DT (HWST– HWRT) of about 10°F to 12°F, as shown here,
against a design DT of 40°F.
HWRT
HWST
10°F
to 12°F DT
100%
68%
52%
15%
2%
0%
% System Time On
Number of Boilers On
1 of 6
2 of 6
3 of 6
4 of 6
5 of 6
6 of 6
Pre-Retrocommissioning
Pre RCx Setpoints
Boiler
1
6
4
3
5
2
Stage 1
200°F
200°F
190°F
180°F
170°F
160°F
Stage 2
195°F
195°F
185°F
175°F
165°F
155°F
Stage 3
190°F
190°F
180°F
170°F
160°F
150°F
Stage 4
185°F
185°F
175°F
165°F
155°F
145°F
Daytime Avg HWRT
135°F
HW Loop Flow
450 gpm
Flow at Each Boiler
75 gpm
Design DT at Boiler
40°F
Entry to 1
Entry to 6
Entry to 4
Entry to 3
Entry to 5
Entry to 2
Final Exit
Temp.
160°F
Flow Through
Boiler (gpm)
75
75
75
75
75
75
Flow Through
Loop (gpm)
375
375
375
375
375
375
Loop HWRT (°F)
135
142
148
153
157
158
Entering Boiler
Temp. (°F)
135
142
148
153
157
158
Existing DT
25°F
Exiting Boiler
Temp. (°F)
175
182
178
173
167
168
Number of
Stages Firing
4
4
3
3
1
1
Table 1: Calculated loop HWST and loop ΔT for pre-retrocommissioning individual boiler staging setpoints.
rarely ever fired (2% of system runtime) even though the system
was not able to meet its HWST setpoint. The observed HWST
was typically around 150°F (65°C) (Figures 2a and 2b).
Figure 2a shows the loading of the boilers. For half of the trend
period the system operates with either three or four boilers firing
even though the system is unable to meet its setpoint. Figure 2a
shows the boiler loading during daytime periods, classified as 7
a.m. to 11 p.m., as only one out of 17 air handlers (16 heating
coils) operate during night hours and a limited load is at the heat-
ing plant. The HWST setpoint, which was being reset on outdoor
air temperature, varied between 130°F (54°C) and 180°F (82°C).
The maximum observed loop HWST was 163°F (73°C). The
ambient conditions occurred, requiring greater setpoints.
Figure 2b shows that the pre-RCx observed loop ΔT was
closer to 12°F (6.5°F) and the pre-RCx observed loop HWST
was closer to 150°F (65°C) instead of the theoretically predicted
values of 25°F (14°C) and 160°F (71°C), respectively. The
observed loop ΔT was 45% of the predicted theoretical ΔT and
A
B
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
May 2007
Post-Retrocommissioning
Proposed Setpoints
Boiler
1
6
4
3
5
2
Stage 1
210°F
210°F
210°F
210°F
210°F
210°F
Stage 2
206°F
206°F
206°F
206°F
206°F
206°F
Stage 3
202°F
202°F
202°F
202°F
202°F
202°F
Stage 4
198°F
198°F
198°F
198°F
198°F
198°F
Entry to 1
Entry to 6
Entry to 4
Entry to 3
Entry to 5
Entry to 2
Flow Through
Boiler (gpm)
75
75
75
75
75
75
Final Exit
Temp.
173°F
Flow Through
Loop (gpm)
375
375
375
375
375
375
Loop HWRT (°F)
135
142
148
155
162
168
Entering Boiler
Temp. (°F)
135
142
148
155
162
168
Proposed DT
38°F
Exiting Boiler
Temp. (°F)
175
182
188
195
198
198
Table 2: Calculated loop HWST and loop ΔT for post-retrocommissioning individual boiler staging setpoints.
100%
90%
83%
71%
55%
13%
% System Time On
1 of 6
2 of 6
3 of 6
4 of 6
5 of 6
6 of 6
Number of Boilers On
Figure 3: Verification testing shows that the
Post-RCx boiler loading is more even. The
last two boilers fire regularly with all six
boilers firing 13% of the time.
30% of design ΔT. This was likely a result of two causes (a)
less than rated boiler performance due to aging and (b) certain
boiler stages being disabled.
Implementation
As re-piping the boiler plant to a classic parallel arrangement was
not a feasible option within the low cost approach of the MBCx
program, the RCx team concentrated on
control changes.
The mass energy balance analysis sug-
gested that by changing the individual
staging setpoints, the loop ΔT could be
increased. The individual setpoints for
each boiler stage were calculated to
maximize the loop ΔT by allowing all
boiler stages to fire under high load
conditions. The analysis suggested that
with the proposed setpoints the system
would be able to achieve an overall
HWST of about 173°F (78°C) with the
same HWRT of 135°F (57°C). The high
temperature safety limit for the boilers
dictates the upper limit on the individual
setpoints. The overall theoretical loop ΔT would increase from
25°F (14°C) to 38°F (21°C).
The previous changes included reducing the differential
between boiler stages from 5°F (2.7°C) to 4°F (2.2°C), an
acceptable change. The boiler staging differential acts as a
dead-band between the individual stages and lowering it further
could result in short cycling and improper firing of the stages.
The analysis showed that the recommended setpoints were
high enough to enable the entire system (all 24 stages) during
peak heating load conditions. The recommended changes were
implemented in January 2006 per Table 2.
Verification Testing
For verification testing the same control points were trended
for another two week interval, Feb. 14 to 28, 2006. Trending
in February was advantageous as the heating degree days
in February (336) are similar to that in November (300) for
Hayward, Calif.
The post-implementation verification testing clearly showed
(Figure 3) that the system was indeed be-
ing loaded more evenly. Five out of six
boilers were firing more than 50% of the
daytime hours and all six boilers were
firing 13% of the time.
Consequently, the HWST had in-
creased to an average of 170°F (77°C)
(Figure 4). The system ΔT had in-
creased to roughly 22°F (12°C). The
observed HWST and observed ΔT were
still lower than the predicted theoreti-
cal values due to less than rated boiler
performance and certain disabled
stages. The observed loop ΔT had
increased to 22°F (up from 12°F) and
was now 55% of design ΔT (up from
30%). The heating coils at the air handlers were receiving
warmer water. The low-cost approach of diagnostic testing
based RCx helped alleviate comfort issues and suboptimal
performance of the HW loop, which had been plaguing the
system since its conception in the mid-1980s.
The measurement and verification (M&V) methodology
used for this project is per the International Performance
Measurement and Verification Protocol (IPMVP) Calibrated
Simulation Option.4 Per the M&V, this RCx measure resulted
in an increased gas consumption of approximately 37,246
therms per year.
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
May 2007
11/6
11/7
11/8
11/9
11/10
11/11 11/12
11/13
11/14 11/15
11/16
DT up to 17°F to 25°F in
post-case from 5°F to
13°F in pre-case.
HWST up from 145°F to
155°F in pre-case to 165°F to
175°F in post-case
200
180
160
140
120
100
80
60
40
20
0
35
30
25
20
15
10
5
0
–5
–10
HWST Pre-Case
HWST Post-Case
DT Pre-Case
DT Post-Case
DT (°F)
Hot Water Loop Verification Retest. Trended data points (HWST, HWRT, DT) from the functional testing period as well as the retest period
have been plotted against a common time series plot (same time of day). It is evident that the HWST in the post-case (green) has increased
to about 165°F to 175°F from the pre-implementation (red) value of about 145°F to 155°F.
Figure 4: Pre- and post-
retrocommissioning HW loop
performance comparison.
Time Series (Normalized)
Condenser Water (CW) Loop
Similar to the HW loop, the retrocommissioning effort at the
library’s condenser water loop started by reviewing available docu-
mentation and generating a system schematic based on a detailed
walk-through. The preexisting schematic is shown in Figure 5.
The library’s 700 ton (2461 kW) chiller plant consists of two
Advertisement formerly in this space.
May 2007
ASHRAE Journal
59
nominal 350 ton (1230 kW) centrifugal chillers. The chilled
water loop is pumped in a primary-only, constant flow ar-
rangement and serves the 17 air handlers in the two buildings,
the library and the administration building. The chiller plant
is circa 1960s except for the chillers, which were replaced in
2001. The condenser water loop has two 4,875 MBH centrifu-
gal blow-through cooling towers. Each tower has two 20 hp
(15 kW) fan motors, which are equipped with variable speed
drives (VSDs). Three 25 hp (19 kW) condenser water pumps
are piped in parallel from a common header. Each chiller has
a dedicated condenser water pump with one pump acting in a
standby capacity for the other two.
Background
Historically, at chiller plant shutdown, the cooling towers
suffered from sump overflow and subsequent problems upon
starting the condenser water pumps. At startup the tower basin
volume combined with the makeup water at full flow are not
able to keep up with the flow of the condenser water pump and
as a result the sump runs dry. Essentially, the volume of the
CW system piping is much larger than the volume of the sump,
and the CW pump flow is much larger than the makeup line
capacity. The facilities staff was forced to operate the pumps
manually. As a result the staff had resorted to operating the
condenser loop pumps on a continual basis. This situation was
among the primary reasons to nominate the library building for
the utility MBCx program.
The original system design schematic (Figure 5) shows that
the 10 in. (0.25 m) condenser water return header to the cooling
towers is slightly inclined towards the cooling tower.
For some years the campus staff believed that the sump over-
flow was caused by the draining of water from the condenser wa-
ter return header piping at CW pump shutdown. Subsequently,
to avoid overflow and start-up problems, the campus installed
a gooseneck (whose top is higher than the highest point in the
condenser water return header) downstream to the cooling tower
inlet (Figure 6). However, this did not rectify the problem.
Retrocommissioning Diagnostics
The RCx team initially suspected that one or both of the check
valves downstream of the condenser water pumps (Figure 5)
was faulty, allowing water to leak back to the tower sump. As
a result, at plant shutdown, the water would flow back through
the valve and the pump, into the sump and overflow through
the sump. The staff believed that the check valves were not the
source of the problem. Evaluating the trend data on pump and
tower operation did not provide any insights into this problem.
The team then conducted a manual functional test by observing
Advertisement formerly in this space.
60
ASHRAE Journal
ashrae.org
May 2007
Condenser Water
Pump
10 in. CW Return
From Chillers
Chem. Feeder
10 in. CW Supply
To Chillers
10 in. Water Out
3 in.
Overflow
To Drain
3 in. Makeup
Water Line
Water
Treatment
¾ in. PVC Line
Check Valve
Hatch
Figure 6: CW Loop with retrofitted gooseneck.
Gooseneck
Condenser Water
Pump
10 in. CW Return
From Chillers
Chem. Feeder
10 in. CW Supply
To Chillers
10 in. Water Out
3 in.
Overflow
To Drain
3 in. Makeup
Water Line
Water
Treatment
¾ in. PVC Line
Check Valve
Hatch
Figure 7: Post-MBCx CW loop schematic.
Gooseneck
Air Vent Added
To Break Siphon
Effect
Condenser Water
Pump
10 in. CW Return
From Chillers
Chem. Feeder
10 in. CW Supply
To Chillers
10 in. Water Out
3 in.
Overflow
To Drain
3 in. Makeup
Water Line
Water
Treatment
¾ in. PVC Line
Check Valve
Hatch
Figure 5: Original CW loop schematic (only one cooling tower and pump is shown).
the system as it was cycled through
various operating modes. During
the test, the CW pumps were cycled
on and off to determine the path of
water back to the sump at CW pump
shutdown.
The team found that the real source
of the problem was neither the drain-
ing of water in the condenser water
return header piping nor a leak at the
check valve, but rather an improper
placement of a small ¾ in. (20 mm)
PVC chemical treatment line (Figure
5). At CW pump shutdown the water
would continue to flow from the
supply header to the sump via the
chemical treatment line and drain
the system after a prolonged system
shutdown.
Implementation
The chemical treatment line was
raised to a level above that of the con-
denser water header with the installa-
tion of an air vent at the highest point
(Figure 7). The air vent was required
to break the siphon effect which would
cause the water to continue flowing
through the chemical treatment line at
condenser water pump shutdown. This
modification successfully prevents the
CW system piping from draining at
CW pump shutdown.
The low cost RCx measure was
implemented shortly thereafter, solv-
ing the long standing problem and as a
result the University is saving approxi-
mately 123,525 kWh of electricity an-
nually by allowing the condenser water
pumps to be cycled with the chillers.
Conclusion
This case study shows how moni-
toring-based commissioning with its
three tiers of diagnostic testing (Pre-functional, Functional and
Verification) can be an extremely valuable tool in understanding
the root cause of problems occurring in building HVAC systems.
Commissioning in many cases, often leads to straightforward
and inexpensive solutions resulting in a better building with
higher occupant comfort and improved system operation while
meeting the program goals of capturing energy savings.
Acknowledgments
We would like to acknowledge the support of Dan Franke,
Operations Manager, Michael Tadevich, Engineering Manager
and the facilities staff at California State University, East Bay,
CA during the MBCx project.
References
1. www.uccsuiouee.org/mbcx.htm.
2. http://uccsu.northwoodsoft.com/mbcx.htm.
3. For complete documentation on other systems commissioned under
the 2004–05 MBCx program, refer to the CSU East Bay Library Building
Systems Manual. info@cogentenergy.com.
4. International Performance Measurement and Verification Protocol
Committee, U.S. Department of Energy. 2002. International Performance
Measurement and Verification Protocol—Concepts and options for deter-
mining energy and water savings—Volume 1. www.doe.gov/bridge.
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
May 2007
About the Author
University Laboratory System
T
he University of Michigan is one of the premier research institu-
tions in the United States. In May 1998, the university embarked
on a study of the rapidly developing fields of the Life Sciences by
forming the President’s Commission on the Life Sciences, which led
to the enhancement of collaboration and exchange of ideas across
a range of academic and medical disciplines. To achieve the desired
collaboration, the northeast corner of the university’s central campus
required a physical transformation. As a result, the Life Sciences
Institute was created to foster basic and translational research.
Ronald Henning, P.E., serves as the chief mechani-
cal engineer for SmithGroup’s Science & Technology
Studio in Detroit. Henning won an honorable men-
tion for the 2007 ASHRAE Technology Awards.
By Ronald W. Henning, P.E., Associate Member ASHRAE
The Palmer Drive Development is a
complex of buildings including the Life
Sciences Institute (LSI), the Undergradu-
ate Science Building, and Palmer Com-
mons. It also includes a 1,000 car parking
structure; a 100,000 ft2 (9290 m2) plaza
and walkway system; and the creation
of a pedestrian bridge that spans across
a major city thoroughfare. The Palmer
Drive Development creates a physical and
intellectual “bridge” across what used
to be a “chasm” of traditional academic
studies, medical research and the educa-
tion of future scientists.
The LSI building presented the chal-
lenge of creating the right work environ-
ment for the building using a mechanical
and electrical system that would be flex-
ible enough to accommodate revisions
and upgrades over the life of the building.
It was also important that the building
met the energy efficiency requirements
of the university.
Life Sciences Institute
The LSI is a 235,000 ft2 (21 831 m2)
biomedical research facility consisting of
six floors and a mechanical penthouse.
The building houses three major func-
‘House Air’ system improves vivarium air quality, reduces energy loads and is architecturally expressed at the Life Sciences Institute.
School HVAC
The following article was published in ASHRAE Journal, May 2007. ©Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
May 2007
ASHRAE Journal
23
tional groups; 43,400 ft2 (4030 m2) of vivarium space located
on the lowest level of the building, 135,000 ft2 (12 540 m2) of
laboratory and laboratory support spaces on the third through
sixth floors; and 25,000 ft2 (2320 m2) of office/interaction
spaces distributed across the second through sixth floors. Major
mechanical and electrical spaces are located on the second floor
and penthouse floor of the building.
Central Plant Heating and Cooling
The LSI building in the Palmer Drive Development receives
steam from an existing central power plant at two pressures, 40
psi and 9 psi (276 kPa and 62kPa). All condensate is metered
and returned to the central power plant.
Discussions with the university and the initial analysis of the
Palmer Drive Development established that a central chilled
water plant that could be expanded to include future buildings
would be more efficient and cost effective than individual
chillers at each building. The
design resulted in the chiller
plant being included as part of
the Palmer Commons Building
and included multiple electric
centrifugal chillers. The plant
has a maximum capacity of
6,000 tons (21 100 kW) and
delivers 42°F (5.6°C) chilled
water via a primary-second-
ary piping system and through
underground tunnels.
Design Considerations
The building ventilation sys-
tem is designed so that each of
the three major function groups
in the building can operate in-
dependently of each other for
maximum flexibility. There are two air-handling units (25,000
cfm [11 798 L/s] each) for the office and general building areas;
two air-handling units (135,000 cfm [63 706 L/s] each) for the
laboratory and laboratory support spaces; and four air-handling
units (25,000 cfm [11 798 L/s] each) to serve the vivarium
space. All the air-handling units are variable air volume type
with chilled water cooling coils, pumped hot water heating
coils, minimum 65% efficient filters and steam humidifiers to
maintain proper relative humidity levels within the space.
The laboratory/laboratory support and vivarium air-handling
units are 100% outside air design with glycol runaround energy
recovery coils in the air-handling units and in the respective
exhaust streams for these systems. A bypass around the exhaust
side energy recovery coils allows the exhaust air to bypass the
coils whenever the energy recovery system is not active, reduc-
ing the operating static pressure of the exhaust system.
The two air-handling units serving the laboratory/laboratory
support spaces each contain two supply fans and the supply
ductwork is cross connected at each of the floors. This cross
connection of the supply ductwork provides a common supply
duct from the two air-handling units and allows for redundancy
in the system with the four total supply fans.
One of the four air-handling units serving the vivarium is a
redundant unit and the system can operate at 100% capacity
with only three of the units in operation. However, an analysis
of the system energy use indicated that the normal control op-
eration for the system is for all four units to be in operation at
all times. This allows each unit to operate at a reduced capacity
which results in less total operating fan energy than if only three
units were operating at full capacity.
The design consideration for the laboratory/laboratory support
exhaust air systems needed to be flexible and include redundancy.
The resultant design allowed
for a four exhaust fan group for
each of the lab floors and for
the vivarium. Separate exhaust
risers for each floor extend up
to the penthouse, through the
energy recovery coils and then
out to the associate exhaust fan
group located on the roof. Each
system was designed to operate
on three of the four fans set at
maximum load with the fourth
fan in each group as a redun-
dant unit. This would allow the
systems to be maintained with
no loss in capacity or operation
on any of the lab floors.
The air-handling units
serving the office/interaction
spaces, are return air type units and use enthalpy control to
modulate the outside air dampers, in addition to CO2 (carbon
dioxide) monitoring. Using the CO2 monitoring allows units
to adjust the amount of outside air being introduced into the
spaces whenever CO2 rises above the prescribed limits.
All motors for the air-handling units, as well as the main
chilled water and heating hot water pumps, are operated through
variable speed drives.
Two separately pumped perimeter heat systems divide the
building into north and south zones to match the major build-
ing exposures. Each perimeter system water temperature is
controlled, based on the outside air temperature, via a high
limit override at each above-grade floor on the south zone. A
separately pumped hot water heating system provides reheat
to the VAV supply valves.
‘House air’ system minimizes exhaust and energy use.
24
ASHRAE Journal
ashrae.org
May 2007
Figure 1: Typical open holding animal room control system.
A heat recovery system is part of the design to reduce heating
loads in the winter and electric cooling loads in the summer
on the 100% outdoor air systems. A pumped glycol runaround
coil loop was determined to be the best option due to space
constraints because of the distance between airstreams and cross
contamination concerns with the laboratory exhaust. Annual
Advertisement formerly in this space.
May 2007
ASHRAE Journal
25
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
May 2007
savings are estimated to be $144,000 based on 2001 energy
rates with an average airflow of 200,000 cfm (94 380 L/s) for
the laboratory and 75,000 cfm (35 392
L/s) for the vivarium. The resulting simple
payback on the increased project cost was
just over six years.
Vivarium Space Design
LSI’s vivarium uses a house air system
that is believed to be the first operational
system of its kind in the U.S. University
criteria established the vivarium design
to be based on a ventilated cage rack sys-
tem. The house air design was compared
against the manufacturer’s system that
included individual supply and exhaust
fans placed on top of each cage rack to
ventilate the individual cages in the rack.
The supply fan would generally draw
room air as the ventilation air for the
animal cages and the exhaust fan would
either discharge back into the room or to an exhaust duct. The
house air system eliminated the fan noise in the rooms, has the
benefit of not requiring maintenance staff to enter the vivarium
space and was designed to improve the quality of space for the
staff and animals, while minimizing energy
consumption and maintenance expenses for
the systems with the highest operating cost
in the building.
The ventilated animal holding cages are
directly connected to the building’s HVAC
system, with laboratory airflow control
valves controlling the supply and exhaust
air. Each supply control valve includes
a reheat coil to control the discharge air
temperature into the animal cages within
the racks. An exhaust air valve is also con-
nected to the rack to ensure a slight negative
pressure at the cages.
This system also minimizes the quantity
of ventilation air required in the animal hold-
ing room, since a specific quantity of air is
delivered to and extracted from each rack,
rather than turning over large volumes of
room air as required with traditional design approaches. It also
allows the room temperature to be controlled by the technicians
Figure 2: Barrier rooms.
Iris Dampers
Inline Thermostat
Reheat Coil
Valve
Advertisement formerly in this space.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
May 2007
working in the room since the tempera-
ture within the animal cages is controlled
independently.
A manifold of racks in a room on a
common supply and exhaust air valve
enables each project to be able to use con-
ventional air valves, which reduces cost,
while providing improved temperature
control and monitoring. This approach
reduces maintenance costs, and allows
for maintenance access from outside the
holding areas, while maximizing space
use within the rooms.
Another positive feature of the
scheme is that it eliminates the need
for two bio-pack fans on top of each
rack—one for supply and one for the
exhaust from the cages. Without the
fans, the racks are lighter and easier to
move, reducing the potential for work-
related injuries. An additional benefit is
that both room noise and noise in the
racks are reduced. The elimination of
any fan noise within the animal holding
rooms improves the environment for
the animals.
The system also provides better iso-
lation between the room and the air in
the animal cages, resulting in a cleaner,
more odor-free environment, making
the vivarium staff much happier with
their working conditions. It is clear that
the animals also like this innovation.
Based on over one year of operation,
the reproductive rate for the animals in
this vivarium is considerably higher than
other vivariums on campus.
Laboratory/Laboratory Support
Space Design
All laboratory and laboratory support
spaces are provided with tracking VAV
supply and exhaust air valves to maintain
a proper negative pressure relationship
with adjoining office and corridor areas.
Fume hoods for the laboratory spaces
are located in alcoves adjacent to the
open laboratory spaces. This creates a
localized area for control of the fume
hoods that is separate from the open
laboratory spaces. The fume hoods were
designed as VAV-type with sash position
sensors to control the exhaust airflow
through the hoods.
Operations and Maintenance
All major pieces of equipment such
as the lab exhaust fans, air-handling unit
supply fans and pumps have some level of
redundancy to allow maintenance to oc-
cur without having to shut down services
to the facility. The equipment rooms were
designed with appropriate space to allow
the proper maintenance of all equipment.
All equipment is monitored by the build-
ing management system for runtime
status to ensure proper maintenance can
be maintained. The static pressure drop
across all filters is monitored to ensure
proper service and replacement of filters
is maintained.
Advertisement formerly in this space.
May 2007
ASHRAE Journal
29
Environmental Impact
The LSI was evaluated against Lead-
ership in Energy and Environmental
Design® (LEED) 1.0 criteria during
the design process to see how well the
university’s design guidelines for labo-
ratories fit the goals of sustainability.
The university required that satisfaction
of any LEED criteria would need to be
accomplished within the project budget
and schedule. If pursued, LSI would
have come within a few points of certi-
fication, even though LEED 1.0 was not
designed for a complex research labora-
tory. This is a significant accomplish-
ment for a laboratory building designed
to maximize the research space within
the facility. The following sustainable
design concepts were included as part
of this effort.
• A heat recovery system is part of
the design, significantly reducing
the amount of heat loss. This HVAC
system also meets laboratory safety
criteria of passing through the building
only once.
• Sustainable growth wood is used for
much of the project’s woodwork, in-
cluding the extensive wainscoting in
virtually all of its public areas.
• The project is located within a reha-
bilitated “brown field” site, creating a
well-used complex on what was once
an underdeveloped impervious surface
parking area.
• The facility includes 20 major exhaust
fans on the roof, thereby not increasing
the perceptible noise to the 4,000 oc-
cupants of the residence halls located
within 500 ft (152 m).
Conclusions
The university and its stakeholders in-
vested in the creation of LSI, the state-of-
the-art research facility, in consideration
of the emerging field of life sciences.
To entice potential scientists to join the
fledgling organization, the institute need-
ed to present an image of permanence
and longevity. In addition, the design of
the laboratory spaces was unique to other
campus facilities, making them more at-
tractive to potential supporters.
In addition, the university is currently
tracking nine technologies that may lead
to patents and/or licensing agreements
with the pharmaceutical industry. The
technologies range from new research
techniques, to cell, gene and protein
interaction, to possible therapies. After
only two years in operation, the results
are impressive. Overall, the investment
of $96 million in the Life Sciences Insti-
tute is paying dividends for the students,
faculty and staff of the university, result-
ing in more jobs for the region and an
economic shot in the arm for the State
of Michigan. The university believes it
made a very cost effective forward mov-
ing decision with their research into the
life sciences and with its decision to build
this facility. 
Advertisement formerly in this space.
74
ASHRAE Journal
ashrae.org
May 2007
The Perfect Wall
By Joseph W. Lstiburek, Ph.D., P.Eng., FASHRAE
T
he perfect wall is an environmental separator—it must
keep the outside out and the inside in. To do this the wall
assembly must control rain, air, vapor and heat. In the old
days, we had one material to do this: rocks. We would pile up
a bunch of rocks and have them do it all. But over time, rocks
lost their appeal. They were heavy and often fell down. Heavy
means expensive, and falling down is annoying. So, construc-
tion evolved. Today, walls need four principle control layers,
especially if we don’t build out of rocks. They are presented in
order of importance:
• A rain control layer;
• An air control layer;
• A vapor control layer;
and
• A thermal control layer.
A point to this order of
importance, if you can’t keep
the rain out, don’t waste your
time on the air. If you can’t
keep the air out, don’t waste
your time on the vapor, etc.
To protect the structure,
the best place for the con-
trol layers is on the outside
of the structure (Figure 1). When we built out of rocks, the
rocks didn’t need much protection. When we build out of steel
and wood, we need to protect the steel and wood. And, since
most of the bad stuff comes from outside, the best place to
control the bad stuff is on the outside of the structure before
it gets to the structure.
Also, after generations of building out of rocks, folks some-
how got the idea that they wanted to be comfortable and figured
out that rocks were not the best insulation. I mean rocks are
not that bad compared to windows (note to architects: you
can’t build an energy-efficient green building out of glass, but
you can get design awards, and we all know which is more
important). Back to rocks, they are heavy and you need many
to make the wall have any decent thermal resistance, so we
invented thermal insulation.
But, where to put the insulation? If we put the insulation
on the inside of the structure, the insulation does not protect
the structure from heat and cold. Expansion, contraction, cor-
rosion, decay, ultraviolet radiation, and almost all bad things
are functions of temperature. So, all the control layers need
to be on the outside. Keep the structure from going through
temperature extremes and protect it from water in its various
forms and ultraviolet radiation, and life is good.
What about air control? Well, air can carry a lot of water, and
water is bad for the structure. So, we must keep air out of the
structure because of the air-water problem. Or, if we let it get
into the structure, we must make sure it does not get cold enough
to drop its water. Now, one other item, and this is important; if
you intend on living in the building or working in the building
or keeping things safe in the building, we might want to control
the interior environment.
We especially ought to be
concerned about what is in
the interior air because when
we are in the interior we tend
to breathe it. Well, it turns
out that we can’t control air
until we enclose it. So, we
need an airtight enclosure to
provide conditioning such as
filtration and air change, and
temperature and humidity
control. And , once again,
the best place to control air
is on the outside of the struc-
ture—but under the insulation layer, so the air does not change
temperature. Presto! Now we have the perfect wall—a water
control layer, air control layer and vapor control layer placed
directly on the structure and a thermal control layer over the top
of the other control layers (Figure 1 ).
This was figured out long before I was born—I think the
Canadians figured it out first,1 but the Norwegians have some
claims to this, as well as the Russians. I am going to go with
Canadians on this, because as a Canadian I am biased and proud
of it. For a more detailed discussion of the physics of all of this
go to the old masters: Hutcheon and Handegord2 and the new
kids on the block, Burnett and Straube.3
In a beautiful bit of elegance and symmetry, if you lay down
the perfect wall you get the perfect roof (Figure 2) and then
when you flip it the other way, you get the perfect slab (Figure 3).
The physics of walls, roofs and slabs are pretty much the same.
This insight was given to a whole generation of practitioners
by Max Baker4 when I was first getting started.
Notice in the perfect roof assembly the critical control layer
or membrane for rainwater control and air control, and vapor
control is located under the thermal insulation layer and the
Cladding
Control Layers
Structure
Figure 1: The Perfect Wall.
In concept, the perfect wall
has the rainwater control
layer, the air control layer,
the vapor control layer and
the thermal control layer on
the exterior of the structure.
The cladding’s function
is principally to act as an
ultraviolet screen.
The following article was published in ASHRAE Journal, May 2007. ©Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
76
ASHRAE Journal
ashrae.org
May 2007
Slab
Control Layers
Stones
Earth
Figure 3: The Perfect Slab. The perfect slab has a stone layer that
separates it from the earth and acts both as a capillary break and a
groundwater control layer. This stone layer should be drained and
vented to the atmosphere just as you would drain and vent a wall
cladding. (Note to the Environmental Protection Agency: you are
doing well by venting this layer; don’t fold on this one.)
Ballast
Filter Fabric
Control Layers
Roof Structure
Figure 2: The Perfect Roof. The perfect roof is sometimes
referred to as an “inverted roof,” since the rainwater control
layer is under the insulation and ballast (i.e., roof cladding).
Personally, I don’t view it as inverted. Those other folks got
it wrong by locating the membrane exposed on top of the
insulation.
stone ballast (i.e., “roof cladding”), so that it is protected from
the principle damage functions of water, heat and ultraviolet
radiation. Why we put the most critical control layers on roofs
on the very, very top where they can be trashed by these damage
functions never fails to amaze me. Yes, I know, they are easier
to replace when they are located there, which is the standard an-
swer for our disposable, unlimited-resource-available society.
Most problems in building enclosures occur where roofs
meet walls. The classic roof-wall intersection is presented
in Figure 4 (with both credit and apologies to Max Baker—I
took some liberties). Notice that the control layer for rain on
the roof is connected to the control layer for rain on the wall,
the control layer for air on the roof is connected to the control
layer for air on the wall, and so it goes. Beautiful. And, when
it is not, it’s ugly.
Time to put some meat on the bones of Figure 1. How should
this perfect “conceptual” wall actually be built? Three ways.
The best can be found in Figure 5a. This is a special wall. It
is expensive, but it is often worth it. It is the type of wall that
you save for special buildings such as those that are passed
down from one generation to the next: museums, art galleries,
courthouses, and libraries. These are institutional buildings,
and I call this wall the “institutional wall.”
Perhaps once or twice in an entire career you may be fortu-
nate enough to use it. It is sweet in that it can be constructed
in any climate zone. The only thing that is changed because
of climate is the level of thermal insulation. My advice here
is simple: whatever you think the right amount of thermal
insulation should be, double it and shut up. If you love your
kids, don’t argue with me.
The second wall should be the “meat and potatoes” wall for
commercial buildings. It’s the wall every commercial building
should use, and the base wall that our infrastructure should
depend on. So, it’s no surprise that I call it, yes, you guessed
it: the “commercial wall.” It has a conductive structure—metal
studs. All of the insulation should—and must—be located on
the outside. It is a thermodynamic obscenity to insulate within
a conductive structural frame. Again, you can build it anywhere
in any climate location. Just consider the insulation levels (see
previous, particularly the part about loving your kids).
The third wall is the “residential wall.” Notice the structural
cavity is insulated. That is because we are using a relatively
nonconductive structural frame. The structure is wood and
wood-material based. Wood is not particularly conductive,
which is why we do not have wood frying pans, but we do
have steel ones.
For this third wall to work almost everywhere (except Alaska,
where we would not insulate even within a relatively non-con-
ductive wood structural frame), we would split the thermal
resistance of the insulation on the exterior of the structural frame
with this insulation within the structural frame at least 50:50. So
in an R-20 wall—at least R-10 or more is on the outside of the
nonconductive structural frame. And, no vapor barrier is used
on the inside of the assembly. Repeat after me, no vapor barrier
is used on the inside of the assembly. We want the assembly to
dry inwards from the control layers—and to dry outwards from
the control layers. Always. Everywhere.
So where are we today? We have learned that we need to have
a drainage gap over a continuous drainage plane, a structurally
sound and continuous air barrier, a thermal layer (insulation)
Roof Control
Layers
Figure 4: The Roof-Wall Connection. Notice that the control
layer for rain on the roof is connected to the control layer for
rain on the wall, the control layer for air on the roof is connected
to the control layer for air on the wall, and so it goes. Thank
you, Max Baker.
Open Cladding
Wall Control Layers
Advertisement formerly in this space.
78
ASHRAE Journal
ashrae.org
May 2007
Brick Veneer/Stone Veneer
Drained Cavity
Exterior Rigid Insulation: Extruded
Polystyrene, Expanded Polystyrene,
Isocyanurate, Rock Wool, Fiberglass
Membrane or Trowel-On or Spray-
Applied Drainage Plane, Air Barrier
and Vapor Retarder
Concrete Block
Metal Channel or Wood Furring
Gypsum Board
Latex Paint or Vapor
Semipermeable Textured Wall Finish
Vapor Profile
Figure 5a: The Institutional Wall. The best wall that we know
how to construct. It works everywhere in all climate zones.
Figure 5b: The Commercial Wall. The almost best wall we know
how to construct. It’s affordable. Actually, it’s the cheapest wall
that works. And, it works everywhere in all climate zones.
Figure 5c: The Residential Wall. The best residential wall we
know how to construct. It’s not cheap, but it works almost ev-
erywhere—except in extreme cold climates where we would not
insulate within the wood structural frame, and then it works
there, too.
Brick Veneer/Stone Veneer
Drained Cavity
Exterior Rigid Insulation: Extruded
Polystyrene, Expanded Polystyrene,
Isocyanurate, Rock Wool, Fiberglass
Membrane or Trowel-On or Spray-
Applied Drainage Plane, Air Barrier
and Vapor Retarder
Nonpaper-Faced Exterior Gypsum
Sheathing, Plywood or Oriented
Strand Board (OSB)
Uninsulated Steel Stud Cavity
Gypsum Board
Latex Paint or Vapor
Semipermeable Textured Wall Finish
Vapor Profile
Brick Veneer/Stone Veneer
Drained Cavity
Exterior Rigid Insulation: Extruded
Polystyrene, Expanded Polystyrene,
Isocyanurate, Rock Wool, Fiberglass
Membrane or Trowel-On or Spray-
Applied Drainage Plane, Air Barrier
and Vapor Retarder
Nonpaper-faced Exterior Gypsum
Sheathing, Plywood or Oriented
Strand Board (OSB)
Insulated Wood Stud Cavity
Gypsum Board
Latex Paint or Vapor
Semipermeable Textured
Wall Finish
Vapor Profile
with no major conductive penetrations, and a vapor control
layer located to allow drying in both directions if wetting events
happen. All of this is outside of the structure. That is the perfect
wall. We need to use it now more than ever. We have energy
security to deal with and a planet to worry about. So let’s get
with the program and be perfect.
References
1. Hutcheon, N.B. 1964. “CBD-50 principles applied to a masonry
wall” Canadian Building Digest (2). National Research Council
Canada.
2. Hutcheon, N.B. and G.O. Handegord. 1983. Building Science for
a Cold Climate. National Research Council of Canada.
3. J.F. Straube and E.F.P. Burnett. 2005. Building Science for Building
Enclosures. Westford, Mass.: Building Science Press.
4. Baker, M. 1980. Roofs. Montreal: Multi-Science Publications.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Building
Science Consulting in Westford, Mass.
5A
5B
5C
Advertisement formerly in this space.
Europe’s Hazardous Substances Restrictions and HVAC
Design for Environment
Jennifer Shepherd is a principal at Canyon Snow
Consulting in Los Gatos, Calif.
About the Author
T
he European Union’s Restriction of Hazardous Substances
(RoHS) Directive bans placing on the EU market new electrical
and electronic equipment containing more than agreed levels of
certain restricted substances. Although the directive focuses on
electronic equipment (e.g., computers, servers, and cell phones),
it is important to consider how RoHS may affect HVAC equipment
and building operations.
By Jennifer Shepherd
The RoHS is part of a group of legisla-
tion passed in recent years that has had
a signiﬁ cant impact on the electronics
industry. EU legislators have focused
on removing hazardous substances from
electronic equipment and creating systems
for recycling discarded equipment.
The RoHS is easily the most important
piece of legislation affecting electronic
products today, especially as it relates to
product engineering and materials sourc-
ing. The law does not allow a producer
to sell certain products after July 1, 2006
that contain:
• Lead and its compounds;
• Mercury and its compounds;
• Hexavalent chromium and its com-
pounds;
• Cadmium and its compounds;
• Polybrominated biphenyls (PBBs);
and
• Polybrominated diphenyl ethers
(PBDEs).
Violators are subject to fines and
restriction from market access until the
violation can be corrected.
Impact on Supply Chain
Electronics producers have been furi-
ously “scrubbing” their bills of materials
for the last few years in an effort to learn
whether or not the components they buy
contain any restricted substances. Under
the law, the presence of a restricted sub-
stance in only a single component makes
it illegal to sell the ﬁ nished product in
Europe. Considering the complexity and
scale of the supply chain, this has caused
some serious difﬁ culties.
The following article was published in ASHRAE Journal, June 2007.
©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
June 2007
ASHRAE Journal
61
Producers and suppliers had to set common expectations
around RoHS compliance. Since some companies were given
an exemption for lead in solder, they only needed to be con-
cerned about the remaining ﬁ ve substances, and so created a
specialized query for suppliers. Other companies anticipated
that additional hazardous chemicals eventually would be subject
to restriction, and so created queries that covered far more than
the “RoHS six.”
At the same time, producers were dealing with suppliers who
were uninformed or unwilling to provide the information. In
many cases, determining a reliable answer required costly labo-
ratory analysis. Adding to the pressure was that customers and
suppliers could not agree on which party should be responsible
for damages such as lost revenue and market share in the event
of a non-compliance.
Impact on HVAC Industry
The most important question for any company in examin-
ing RoHS requirements is: do these requirements apply to my
products, to my company, and to my supply chain? The answers
are not always straightforward for several reasons. First, the
applicable products covered by RoHS are listed as categories
in the Waste Electrical and Electronic Equipment (WEEE)
Directive. Ten categories are listed in WEEE (http://ec.europa.
eu/environment/waste/weee/index\_en.htm) and described brieﬂ y.
Each is accompanied by a non-exhaustive list of product ex-
amples considered a part of that category. Categories 8 and 9
are excluded from RoHS at present. In addition to the category
exclusions, many technical exemptions exist, which typically
apply to speciﬁ c applications of one or more RoHS substances.
As with the category exclusions, these exemptions are not
designed to last forever.
Here are the categories worth a closer look for the HVAC
industry:
• Category 1: Large Household Appliances. This includes
large cooling appliances; large appliances used for cooking
and other processing of food; electric heating appliances;
large appliances for heating rooms; beds; seating furniture; air
conditioner appliances; and other fanning, exhaust ventilation
and conditioning equipment.
• Category 5: Lighting Equipment. This includes luminaries
for ﬂ uorescent lamps; straight and compact ﬂ uorescent lamps;
high intensity discharge lamps including pressure sodium
lamps and metal halide lamps; and low pressure sodium
lamps.
• Category 6: Electrical and Electronic Tools. This notably
excludes large-scale stationary industrial tools, but it includes
drills; equipment for processing wood, metal and other
materials; tools for riveting, nailing, screwing, welding or
soldering; tools for mowing or other gardening activities.
• Category 9: Monitoring and Control Instruments. It in-
cludes smoke detectors; heating regulators, thermostats, and
other monitoring and control instruments used in industrial
installations, such as control panels.
If your company produces equipment in any of these catego-
ries—even if not listed in the examples—you will be respon-
sible for RoHS and WEEE compliance. Category 9 is not yet
included in RoHS, but it is eligible for later inclusion. Also, if
your company buys equipment in any of these categories and
re-brands it, a similar responsibility exists. Finally, if you buy
and use these equipment types, you’ll need to determine RoHS
compliance from the producer.
While these impacts concern European purchases and instal-
lations of equipment, two important reasons exist for under-
standing RoHS outside of Europe:
1. For many multinational companies, RoHS compliance has
become the de facto standard for all equipment, and many
buyers expect RoHS compliance for any equipment they plan
to purchase; and
2. European environmental policies have been inﬂ uential in
setting laws and policies in other regions, including North
and South America, China, Korea, and Japan.
What Applies to HVAC Equipment
The most reasonable category for HVAC equipment is Cat-
egory 9 because heating regulators and thermostats are listed
as examples. As discussed earlier, Category 9 products are
excluded from RoHS. A consultancy hired by the EU Com-
mission to review the issue of inclusion of these products has
recommended that doing so should require testing and valida-
tion to be certain technical requirements are met. Its recom-
mendations place the probable inclusion of Category 9 products
no earlier than 2012.
Furthermore, equipment that is part of a ﬁ xed installation is
General trends from Europe are becoming widespread and are
affecting substances used to make products, methods that
products are handled at end-of-life, and amount of energy
products consume while in use.
Advertisement formerly in this space.
June 2007
ASHRAE Journal
63
excluded from RoHS. A more comprehensive deﬁ nition of a
ﬁ xed installation, provided by the European Commission, is
“a combination of several equipment systems, ﬁ nished prod-
ucts and/or components (hereinafter called ‘parts’) assembled
and/or erected by an assembler/installer at a given place to
operate together in an expected environment to perform a
speciﬁ c task, but not intended to be placed on the market as
a single functional or commercial unit.” To the extent that
this deﬁ nition describes the types of installations you install
and operate, this is further support of a position that RoHS
does not apply to HVAC equipment. Finally, cadmium-plated
electrical contacts in HVAC equipment are speciﬁ cally exempt
from RoHS if they are used to improve the HVAC equipment’s
reliability.
The importance of an exclusion is that the excluded equip-
ment is completely exempt from RoHS. For example, there is
no restriction on circuit boards with lead-based solders used
in HVAC equipment. Similarly, hexavalent chromium, which
is used as a pretreatment in paint processes, will remain unre-
stricted while HVAC equipment is excluded from RoHS.
So, with a Category 9 exclusion, a ﬁ xed installation exclu-
sion in Category 6, and a speciﬁ c exemption for cadmium
plating in electrical contacts, it seems the HVAC industry
is well-insulated from the rigors and requirements of RoHS
compliance. Any aspect of the ﬁ eld that does not ﬁ t into these
three cases should be examined more closely, and soon.
Next Steps
After considering the general purpose of RoHS and the types
of equipment considered to be in scope of the requirements,
you should assess and document how these rules affect your
organization. If no part of RoHS affects your products directly,
it can be useful to make an explanatory note to describe the
reasons for future reference and inquiries by others.
If you do ﬁ nd your organization has a responsibility for
compliance with RoHS, you should consider bringing a
cross-functional team together to educate your colleagues on
the requirements. As a group, you can best create a strategic
plan for compliance that takes into account your products,
operations, locations, and the requirements for each.
It is important to maintain working familiarity with emerg-
ing legislation that can affect your company’s products and
processes. General trends from Europe are becoming wide-
spread and are affecting substances used to make products,
methods that products are handled at end-of-life, and amount
of energy products consume while in use.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
Author
About the Author
The following article was published in ASHRAE Journal, June 2007.
Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
June 2007
ASHRAE Journal
35
By John Ruiz
E
mployees need to be connected to customers and colleagues throughout the entire business
day. Whether they are commuting, at their desk, in a meeting, or conversing at the water cooler,
instant communications are expected. The tools to meet this need, cellular phones, pagers, PDAs,
laptops, and other devices have become an integral part of our professional and personal life. With
the growth of reliable cellular networks that provide coverage globally, individuals and organizations
have grown to rely on these wireless services and expect them to work wherever they are. Since
building systems have begun to converge, the same needs for reliability, ﬂ exibility, and mobility make
wireless connectivity twice as critical.
Unfortunately, wireless coverage within a building or cam-
pus of buildings can be unreliable due to building locations,
construction techniques, physical location within the building,
network loading, and external interference. Tightly spaced
buildings block external wireless networks while commercial
construction techniques and materials attenuate wireless fre-
quencies in the ranges used by cell phones and computers. The
HVAC ductwork, glass, steel, and concrete building materials
used in most large structures absorb energy sent from phones,
radios, and computers as they pass through. That strong “ﬁ ve-
bar” wireless signal you enjoy outside quickly fades when you
are indoors. It is even possible that too much cellular coverage
may cause interference. For example, in high-rise buildings
two or more outdoor cellular network towers may penetrate
the building. A wireless phone may continually hunt between
them for the best signal.
As wireless technologies become more reliable and cost
effective, more of a building will become wireless. Although
the technologies differ, many building control manufacturers
have a line of wireless products that provide HVAC controls,
lighting controls, and security. These systems sometimes
face an even more demanding environment than cell phones
because the products (and hence the wireless radios) can be
attached directly to wireless unfriendly materials, such as
metal ductwork.
Ironically, to make wireless communication networks
reliably function indoors, you need wires. Fortunately, these
wires can be hidden in the ceilings of the building to give
you an even distribution of wireless signals across the build-
ing without compromising the building’s aesthetics. Known
as in-building wireless distribution systems, these systems
distribute wireless signals throughout a building and can
connect to one or more outdoor cellular networks or enter-
prise information technology (IT) networks. Over the years,
in-building wireless distribution systems have evolved into
three distinct technologies based on their use of cabling media
and their ability to support multiple wireless services.
The three main competing technologies in the in-building
wireless connectivity market are distributed antenna systems
(DAS), Pico cells, and repeaters.
Each technology has different characteristics and capa-
bilities (e.g., reliability, cost, bandwidth) to meet the speciﬁ c
needs of the customer.
Distributed Antenna Systems
DAS are the premier solution for improving wireless cov-
erage within a building. They offer the greatest amount of
connectivity, the most extensibility beyond cellular, and the
highest reliability, but at the highest initial cost.
As shown in Figure 1, a DAS is composed of three main
components, a base station interfaces to the wireless services
that are being distribute across the building, a vertical dis-
tribution system that takes the communications signals and
transports them to the areas where coverage is being provided,
and a horizontal distribution system that covers the area with
the wireless signal.
The base station typically is located where the telecom-
munications services enter the building and connects to one
or more wireless cellular phone service providers, paging
systems, emergency radio systems, or specialized mobile
radio (SMR) systems. These communications signals are
About the Author
John Ruiz is a senior wireless program manager for the Building Efﬁ ciency
Group of Johnson Controls in Milwaukee.
36
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
interfaced to a wireless provider’s external network
via a head-end unit. One or more head-end units
are connected to a DAS base unit where the com-
munications signals are either passed (in a passive
DAS system) or converted to optical or electrical
signals (in an active DAS system) and combined
for transport on the vertical distribution system to
the telecommunications closets on each ﬂ oor of
the building. Here the signals are transformed by
the DAS remote unit to their original RF form and
sent horizontally to broadband antennas located
on the ceiling of the covered area. The number and
type of antennas needed depends upon the type of
signals being sent and the application (e.g., cellular,
paging, emergency radio, 802.11 (WiFi), ZigBee®,
etc.). A wireless site survey is normally performed
to determine where antennas need to be placed to
ensure adequate coverage within the space.
Broadband antennas are distributed across the
covered space.The horizontal distribution system
also can be used to provide wireless coverage for
most in-building wireless systems. For example, the
IT department can use this distribution system to
Figure 1: Distributed Antenna System Block Diagram. This type of system
enhances the connectivity of multiple types of in-building wireless systems.
To Enterprise
LAN
To Additional
Areas (Floors)
HVAC Extension
To HVAC
Network
DAS Remote Unit
To Cellular
Provider(s)
Paging System
DAS Base Unit
Antennas
Covered Area (Floor)
Building Telecom Room
Head-end Units
Telecom Closet
WiFi
Extension
To Enterprise
LAN
Advertisement formerly in this space.
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
provide wireless local area network (LAN) services. The facili-
ties department can also use the system for a wireless HVAC
network. Although additional equipment may be needed to
support these applications, wireless coverage for these systems
can be improved dramatically.
The three types of DAS systems are active, passive, and hy-
brid. Active DAS systems use powered components to acquire,
amplify and distribute the wireless signals. A passive system
propagates wireless signals throughout a building without any
powered components. A hybrid DAS uses a mixture of both
active and passive components. Although active and passive
DAS’s perform the same function, the technical characteristics
are quite different; and depending upon customer needs, one
technology may ﬁ t better than the other. Table 1 compares the
characteristics of active vs. passive systems.
Pico Cellular Networks
Pico cellular networks, also known as Pico cells, are used to
distribute cellular networks within a building. The technology
mimics an outdoor cellular network but on a miniature scale.
A Pico cell network extends a cellular
carrier’s network into a building using
small distributed cellular radios. If you
need more space covered, add an ad-
ditional cellular radio in the space. It is
inherently different from a DAS, which
has a centralized cellular base station
radio and small distributed antennas
placed in the covered space.
As shown in Figure 2, a Pico cell is typi-
cally a mini base-station radio connected to
a carrier’s wired network. While it can be
run on its own private cabling system, the
mini base-stations are typically connected
to the building’s enterprise network to a
central point where an external connec-
Characteristic
Active
Passive
Vertical Distribution
Pair of ﬁ ber strands per service and area being
covered (to remote unit). Fiber provides low
signal loss.
Broadband coaxial riser cable. All services (current and
future) are transported on a single coaxial cable.
Filtering
Active ﬁ ltering reduces interference. Signal
strength can be boosted to reduce signal loss.
Passive ﬁ ltering reduces interference with slight
degradation to signal.
Signal Strength
Ampliﬁ cation can be added to boost signal
strength and tune building coverage.
No ampliﬁ cation is provided. Coverage can be increased
by adding new antenna segments.
Network Management
Network management can be provided to centrally
monitor for system failures.
Network management is not provided. Since the system
is not powered, system failures are uncommon.
Horizontal Distribution
Uses non-powered broadband antennas to deliver
signals.
Uses a radiating (or leaky) coaxial cable and non-
powered antennas to deliver signals. This system offers
highly contained coverage but is more difﬁ cult to install.
Distance Scalability
Ampliﬁ cation of the signal can be used to expand
the size of the system.
In a pure passive system, the signal degrades as it gets
farther from the source.
Occupied Space
Scalability
Additional antennas can be added or moved
easily.
Once installed, the system is difﬁ cult to reconﬁ gure.
Application Scalability
New applications can be added incrementally by
adding new active components. New applications
that require higher signal strength than originally
planned can be added incrementally.
System has wide bandwidth so new applications can
be added with minimal expense. New applications that
require higher signal strength than originally planned are
difﬁ cult to accommodate.
System Reliability
Active components can fail over time.
Highly reliable since components are passive.
Total Cost of Ownership
Higher total cost of ownership due to power re-
quirements and possible additional environmental
needs (e.g., cooling, redundant power).
No power requirements for the DAS; no cooling required,
small space needed, and lower monthly operating cost.
Table 1: Comparison of the characteristics of active versus passive systems.
Advertisement formerly in this space.
June 2007
ASHRAE Journal
39
tion is made to the carrier. By transmitting
and receiving at low power, the mini base-
station radio creates a miniature cellular
network in the space. Antennas are inte-
grated directly into the mini base-station
enclosure and placed throughout a building
to provide coverage where needed. This
system offers great ﬂ exibility in improving
cellular coverage since new Pico cells can
be added anywhere the building’s enterprise
network runs.
Pico cells have a signiﬁ cant ﬁ rst-cost
advantage over distributed antenna sys-
tems. The equipment is small and can be
installed anywhere the building’s enter-
prise network is run. Pico cells use the
enterprise network wire already installed;
there is no need to add antennas and as-
sociated wiring to the space.
This architecture is dependent upon
connecting to the carrier’s network via
an external wired connection and can
signiﬁ cantly increase monthly operating
expenses when supporting this type of
architecture. Owners may need to pay for a
leased communications line, external Eth-
ernet connection or digital subscriber line
(DSL) to the carrier’s wired network.
Another disadvantage of this type of
system is that it is limited to single car-
rier cellular coverage. It is analogous to
having several small cell towers from one
particular carrier distributed inside your
building. You could install additional Pico
cell systems to support other carriers, but
this is not economically practical.
This system type also is not intended to
distribute the signals from other wireless
systems so your wireless LAN, wireless
HVAC, or wireless security systems will
need an additional distribution system.
Repeaters
In some buildings, cellular phone cov-
erage within the building is acceptable,
but may be unreliable in certain areas. A
good example is a building with an under-
ground parking garage. Cell calls in the
building are ﬁ ne but are dropped as soon
as you enter the garage. In this situation,
a repeater system that provides a limited
area of increased cellular coverage can
provide a cost-effective solution.
Repeater systems are used to extend
the coverage of cellular phone systems
by amplifying the signals sent to and
received from an outdoor cellular site.
In this way, repeater systems “steal”
signals from the outdoor cell to provide
enhanced indoor coverage. Although this
is typically not a problem, the cellular
provider is not always happy about this
situation because it affects its capacity
planning. By repeating its signals, more
phone users may be within the range of
the cell, reducing the available capacity
for outdoor cell phone users. It is com-
mon for outdoor cell sites to be designed
Advertisement formerly in this space.
www.info.hotims.com/12651-44
Advertisement formerly in this space.
June 2007
ASHRAE Journal
41
to support an area based upon the number of cell users expected
to need service, adding more users makes it appear that the cel-
lular provider needs additional outdoor cell towers. Carriers try
to avoid new cellular towers because they are difﬁ cult to ﬁ nd
and expensive to build.
Conceptually, a repeater system is easy to understand. As
shown in Figure 3, a repeater system is composed of two main
components: a donor unit that takes capacity from an external
cell site, and one or more coverage units that transmit/receive the
signal in the covered area. The donor unit is typically mounted
on the rooftop of the building pointing to the nearest cell tower.
Coverage units are mounted in the areas that need enhanced
cellular coverage.
Most repeater systems are personalized to handle the calls of
only one carrier. Therefore, if you need to enhance the coverage
of multiple carriers, install multiple repeater systems. For mod-
erate sized areas (less than 100,000
ft2) this is practical, but for larger
areas a DAS might be a better ﬁ t.
The primary function of this sys-
tem is to enhance cellular signals for
a predetermined area or space. For
other systems such as wireless LAN,
wireless HVAC, or wireless security
systems, you will need an additional
distribution system.
Getting Connected Beyond Cellular
Historically, the main objective of
existing in-building wireless distri-
bution systems has been to enhance
wireless cellular coverage. Today,
distributed antenna systems are uniquely positioned in that their
infrastructure can be used to enhance other types of wireless
systems as long as these systems transmit/receive in the frequen-
cies supported by the antenna (typically 30 MHz to 6 GHz).
Looking at manufacturers’ Web sites and the work within the
ASHRAE BACnet® committee, it appears that HVAC equip-
ment manufacturers are moving to support wireless ZigBee
communications. Wireless ZigBee transmits/receives signals
within the DAS frequency range, making these types of systems
well suited for HVAC wireless coverage enhancement.
As more building systems become wireless, the need to en-
sure connectivity between them will bring new products to the
in-building wireless distribution systems market. The value of
these products should be measured against the wireless needs
of all the stakeholders in the building. Let’s assume that a
multipurpose solution for wireless communications has been
implemented. What are the applications for the enrichment of
building systems using wireless technology that will leverage
that solution?
The most common use of wireless technology for HVAC
control is the wireless sensor. Using low-power networks, often
IEEE 802.15.4 based, wireless sensing can be conﬁ gured to
communicate from a single sensor to a single controller (one-
to-one) or from multiple sensors to a single receiver (many-to-
one) where the receiver then distributes the system to multiple
controllers. The beneﬁ ts of wireless sensing include low ﬁ rst
cost compared to wire and labor; ﬂ exibility for additions, moves
and changes; and scalability. In some cases, these sensors can
be battery powered or harvest energy with photovoltaic cells.
Wireless ﬁ eldbus applications are also becoming more popu-
lar. Using the existing 802.11 WiFi network or a ZigBee mesh
alternative, the wireless ﬁ eld bus provides the same ﬂ exibility
for controllers and sensors. The greatest difference is in the
amount of information communicated and the need for power at
the controller. The beneﬁ ts of the wireless ﬁ eldbus include ﬂ ex-
ibility, scalability and low ﬁ rst cost, as well as the opportunity
to control mobile devices that travel throughout the building
or are temporarily installed.
Carrier Network
Base Station
Controller
External
Network
(T1/E1, DSL)
Enterprise LAN
Mini Base Stations
To Additional
Areas (Floors)
Covered Area (Floor)
Customer Building
Cellular Carrier Facility
Figure 2: Pico Cellular Network Block Diagram. The system enhances
the connectivity of wireless cellular networks by mimicking an outdoor
cellular network indoors.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
Wireless building controllers are less
common in the HVAC or building auto-
mation systems (BAS) arena but have a
place in the wireless toolkit along with
sensors and ﬁ eldbus. Building controllers
have the most stringent requirements for
information transfer and data integrity
due to the transfer of large amounts of
trend data between controllers and work-
stations and the constant request for data
delivered to user interfaces and Web ap-
plications. They typically share the WiFi
network that exists in the building or on
campus. The beneﬁ ts of wireless building
controllers include mobility and ﬂ exibil-
ity during construction, and connectivity
to remote buildings.
Wireless user interface applications are
becoming more common as the IT wire-
less infrastructure becomes more widely
available and portable computing devices
become as powerful as their desktop
counterparts. Most BAS include a Web
server for access to data. The wireless
user interface experience has become
virtually identical to the dedicated work-
station in sophisticated systems. Consid-
erations for this application include the
number of simultaneous users and the
total coverage available for them to con-
nect. Beneﬁ ts are focused on the mobility
features, as well as the ﬂ exibility that
users have to access information.
Making all of the wireless systems
in a building perform reliably in every
corner, hallway, ofﬁ ce, and elevator is
challenging, but solutions exist that
make this possible. Because of its ﬂ ex-
ibility and ability to distribute multiple
cellular carriers, emergency radio, LAN,
and building control data wirelessly, a
distributed antenna system provides the
most functionality. To improve cellular
coverage for a single carrier in a met-
ropolitan area that is capacity limited, a
Pico cell has distinct advantages. To ﬁ ll
in a dead-spot in the cellular coverage
of a single building, a repeater clearly
ﬁ ts the need. Which solution makes the
most sense depends upon your needs and
budget. However, with a few new wires,
that “five-bar” wireless signal found
outside can stay with you anywhere in
your building.
Nomenclature
802.11
802.11, or IEEE 802.11, is a radio technology speciﬁ cation used for
wireless local area networks (WLANs). 802.11 deﬁ nes the mobile
(wireless) network access link layer, including 802.11 media access
control (MAC) and different physical (PHY) interfaces. The 802.11
speciﬁ cation, often called WiFi, is composed of several standards
operating in different radio frequencies, including the 2.4 GHz (802.11
b and g) and 5 GHz (802.11a) unlicensed spectrums.
Broadband Antenna
A radio antenna that is designed to transmit and receive signals over
a wide range of frequencies so multiple wireless systems can use a
single antenna.
DAS
A distributed antenna system (DAS) is an infrastructure that provides
good indoor coverage for a wireless communication system without
transmitting at high power levels.
Dead Spot
An area of a facility that has inadequate or no available wireless
coverage, also referred to as a cold spot.
Site Survey
The process whereby a wireless network installer inspects a location
prior to putting in a wireless network. Site surveys are used to identify
the radio- and client-use properties of a facility so that antennas can
be optimally placed.
SMR
The specialized mobile radio (SMR) system is a conventional two-way
radio system, or trunked radio system, operated by a service in the
800 or 900 MHz bands.
T1, E1, DS1
Digital Signal 1 (DS1, also known as T1 or sometimes DS-1) is a
widely used standard in telecommunications in North America and
Japan to transmit voice and data between devices. E1 is used in
place of T1 outside of North America and Japan. Technically, DS1 is
the transmission protocol used over a physical T1 line; however, the
terms DS1 and T1 are often used interchangeably.
ZigBee®
ZigBee is the name of a specification for a suite of high level
communication protocols using small, low-power digital radios based
on the IEEE 802.15.4 standard for wireless personal area networks
(WPANs). This type of networking technology is becoming popular
in building control systems.
IEEE 802.15.4
Wireless personal area network (WPAN) communications standard
that deals with low data rate but very long battery life (months or even
years) and very low complexity devices.
Figure 3: Cellular Repeater System Block Diagram. This type of system enhances the con-
nectivity of a single cellular phone system by amplifying and repeating the outdoor cellular
signal indoors.
Coverage Units
Donor Unit
Outdoor
Cellular Network
Covered Area (Floor)
Customer Building
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
Increasing Efficiency With
VAV System
VAV System
Static Pressure
Static Pressure
Setpoint Reset
Setpoint Reset
S
upply air fans on variable air volume (VAV) systems are typically
controlled to maintain static pressure in the duct system at a
given setpoint. Since 1999, ASHRAE Standard 90.11 has required
that this setpoint be reset for systems with direct digital controls
(DDC) at the zone level, speciﬁ cally:
Setpoint Reset. For systems with direct digital control of indi-
vidual zone boxes reporting to the central control panel, static
pressure setpoint shall be reset based on the zone requiring
the most pressure; i.e., the setpoint is reset lower until one
zone damper is nearly wide open.
By Steven T. Taylor, P.E., Fellow ASHRAE
California’s Title 24 Energy Standards2
include a similar requirement. This article
discusses the energy beneﬁ ts of static
pressure setpoint reset and describes suc-
cessful setpoint reset control sequences.
Energy Savings
Figure 1 depicts the part load energy
performance of a typical centrifugal fan
with a variable speed drive at various
static pressure setpoints. These curves
include the impact of variable speed
drive and motor efﬁ ciency as a function
of load and fan efﬁ ciency as a function
of operating point, but for simplicity
they assume pressure drop varies as the
square of airﬂ ow.3 The ﬁ gure shows that
the lower the setpoint, the lower the fan
energy and the lower the minimum air-
ﬂ ow rate before the fan operates in the
surge region. Fans operating in surge can
experience substantial vibrations, noise
and a drop in fan efﬁ ciency.
For systems with DDC at the zone
level, Standard 90.1 and Title 24 require
that static pressure setpoint be dynami-
cally reset so that one damper is nearly
wide open, depicted schematically in
Figure 2. This is clearly the most efﬁ cient
operating condition since the fan need not
generate any more pressure than required
to satisfy the “critical” zone (the zone that
Steven T. Taylor, P.E., is a principal at Taylor
Engineering, a consulting engineering ﬁ rm in
Alameda, Calif.
About the Author
The following article was published in ASHRAE Journal, June 2007.
©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
June 2007
ASHRAE Journal
25
requires the most pressure). It also improves fan efﬁ ciency,
which drops off as the fan operates at low load and high static
pressure, in particular if the fan operates in surge. If the static
pressure is perfectly reset, at zero airﬂ ow, zero static pressure
would be required and the system would operate on the “Ideal”
line (Figure 1). Because of their complex physical layouts,
varying system geometry as VAV dampers open and close,
non-simultaneous variations in zone loads, and other factors,
real fan systems will not perform quite this well. Nevertheless,
reset can generate fan energy savings on the order of 30% to
50% compared to ﬁ xed setpoints.4,5
Zone Static Pressure Demand
Static pressure setpoint reset logic requires that the demand
for static pressure be known for each zone since the critical
zone varies depending on
zone loads and their location
in the distribution system.
Options include:
1. Damper signal (analog
actuators). Some DDC
VAV controllers use ana-
log (also called “propor-
tional”) actuators on the
VAV box damper. The
signal to the actuator can
be used as an indicator of
damper position.
2. Calculated damper posi-
tion (ﬂ oating actuators).
Probably the most com-
mon damper actuator type
used on DDC VAV box
controls is a ﬂ oating point
actuator. While an analog actuator is controlled by an analog
signal (e.g., 2 – 10 vdc), a ﬂ oating actuator is controller by
two binary output contacts, one to drive the damper open
and one to drive it closed. With this type of actuator, actual
damper position is not directly known. But position can be
calculated by timing the pulse-open and pulse-closed com-
mands scaled by the drive time of the actuator. The resulting
estimated position is not very accurate even with frequent re-
zeroing, but it is generally sufﬁ cient for static reset purposes
in comfort air-conditioning applications.
3. Damper position feedback (ﬂ oating actuators). Many DDC
VAV controllers include damper position feedback option for
an accurate indication of damper position. This is a position
indicator within the actuator tied to a DDC analog input.
4. Damper full-open end-switch (floating actuators). A
slightly less expensive option to damper position feedback is
a switch on the actuator that closes when the damper is full
open, tied to a DDC binary input. This option only indicates
that the damper is full open so it cannot be used with the
PID reset logic discussed below that requires knowledge of
damper position.
5. Low airﬂ ow (ﬂ oating actuators). Another option similar to
the previous is to deduce that the damper is full open if the
zone is unable to maintain airﬂ ow at setpoint by a certain
threshold for a period of time (e.g., airﬂ ow is less than 90%
of setpoint for more than two minutes). Again, actual damper
position is not known so this approach cannot be used with
the PID reset logic discussed below that requires knowledge
of damper position.
Options 1 and 3 are gener-
ally preferred since they
accurately indicate damper
position, but they also can
cost more depending on the
DDC manufacturer.
Setpoint Reset Logic
The basic logic behind
static pressure setpoint reset
is straightforward: simply
adjust the setpoint until one
VAV damper is wide open.
But, achieving this in a
stable manner is difﬁ cult be-
cause damper position and
static pressure are highly
interactive in systems using
pressure-independent logic,
which is the case for almost all DDC VAV box controllers. As
duct pressure rises, airﬂ ow increases, which causes the VAV box
controller to immediately start to close the damper to maintain
airﬂ ow setpoint. The reset logic controller senses the damper
closing, dropping the static pressure setpoint. This, in turn, will
cause static pressure to fall and the damper to open. The cycle
will repeat and be very unstable unless the reset logic can be
properly tuned.
Approaches for implementing the reset logic include:
• PID loop on VAV damper position. This approach uses a
standard proportional-integral-derivative (PID) control loop
to adjust static pressure setpoint to maintain the most-open
VAV damper position at 90% open. (90% is used rather than
100% since a PID loop requires that there be error from
0%
10%
20%
30%
40%
50%
60%
70%
80%
90%
100%
0%
10%
20%
30%
40%
50%
60%
70%
80%
90%
100%
Percent Airflow
Percent Power
Ideal
0.5”
1.0"
1.5"
2”
Static
Pressure
Setpoint
Surge Region
Static
Pressure
Setpoint
Surge Region
100%
90%
0%
10%
20%
30%
40%
50%
60%
70%
80%
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
Ideal
1.5′′
1.0′′
0.5′′
2.0′′
Figure 1: VAV fan performance as a function of static pressure setpoint.
% Power
% Airﬂ ow
Advertisement formerly in this space.
June 2007
ASHRAE Journal
27
setpoint on both sides of the setpoint.) To use this logic,
knowledge of damper position is required, so Options 4 and
5 discussed previously cannot be used.
• “Trim and Respond” logic based on zone static pressure
requests. With this approach, static pressure setpoint is
trimmed slowly and regularly until a zone indicates through
a pressure request that more static pressure is required; in
which case, the controller responds by bumping the setpoint
up a small amount.
The ﬁ rst approach (PID logic) has been
used with reasonable success on several of
the author’s early DDC projects, but we now
exclusively use Trim & Respond logic for the
following reasons:
• It is easier to tune. The Trim & Respond
logic includes several fairly intuitive tuning
parameters (see detailed sequences below),
while the PID logic includes only propor-
tional and integral gains (the derivative gain
is not used).
• It can “respond” more quickly than
“trim,” i.e., the setpoint trim rate can be
adjusted to be much slower than the re-
spond rate. A very slow trim rate improves
stability, but a comparatively fast respond
rate ensures that zone demands for increased airﬂ ow can be
quickly addressed. PID loops typically have only one speed:
if the loop is slow when decreasing the setpoint, it is slow
when increasing it. Hence, if the loop is made slow enough
to avoid instability, it may be so slow that zones are starved
of airﬂ ow when zone demand rises.
• It does not require knowledge of damper position. Any of
the ﬁ ve options for determining zone demand can be used
Return Air
Outside
Air
Cooling
Coil
VSD
Supply
Fan
Duct Static Tip
Supply Air Duct
S
S
S
S
S
S
Typical
VAV Box
One VAV Damper
Near Wide Open
Figure 2: VAV system schematic.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
to indicate zone pressure requests. PID logic requires that
analog damper position be known, so only Options 1 to 3
can be used, potentially increasing ﬁ rst costs.
• It is easier to ignore rogue zones. As discussed later in this ar-
ticle, rogue zones must be addressed if static pressure reset is
to be successful. Rogue zones can require high static pressure
almost constantly, preventing reduced static pressure setpoint
even at low loads. With Trim & Respond logic, it is simple
to ignore one or more zones (see detailed sequences below),
diminishing the impact of rogue zones. This is more difﬁ cult
to do with PID logic—generally the rogue zones would need
to be identiﬁ ed through trend reviews and removed from the
high position selector block that picks the most open damper
in the DDC programming.
Detailed Trim & Respond Logic
There are several variations on Trim & Respond logic. One
variation is:
Static pressure setpoint shall be reset using Trim & Respond
logic within the range 0.15 in. w.g. to 1.3 in. w.g. (35 Pa
to 325 Pa). When the fan is off, the setpoint shall be 0.5
in. w.g. (125 Pa). While the fan is proven on, every two
minutes, trim the setpoint by 0.04 in. w.g. (10 Pa) if there
are two or fewer zone pressure requests. If there are more
than two zone pressure requests, respond by increasing the
setpoint by 0.06 in. w.g. (15 Pa).
The 1.3 in. w.g. (325 Pa) high point of the range should be
set in the same way as if there were no reset control, i.e., it
should be the pressure required at the sensor to satisfy all zones
downstream of the pressure sensor at design airﬂ ow rates with
at least one VAV box damper wide open. If the reset logic works
ﬂ awlessly, then setting an arbitrarily high setpoint limit does
not affect performance since the reset logic itself limits the duct
pressure setpoint. But for real systems, limiting the setpoint
in the conventional manner is still recommended since it can
improve performance if the system has rogue zones, discussed
further below. For the same reason, the static pressure sensor
should be located as far out into the duct system as is practical
so that the high end of the setpoint range (1.3 in. w.g. [325 Pa]
in this example) can be as low as possible. This will allow for
efﬁ cient operation (Figure 1) even if the reset logic has failed
due to a rogue zone or other problem.
The timing parameter (2 minutes in this example) and Trim
& Respond differentials, (0.04 in. w.g. and 0.06 in. w.g. [10
Pa and 15 Pa], respectively), must be adjustable for tuning,
discussed under Commissioning.
The zone pressure requests are generated by one of the ﬁ ve
options listed above. For instance, if damper position is known,
for each zone the logic might be:
A zone pressure request is generated when the VAV damper
is greater than 95% open until it drops to 80% open.
A more conservative variation to reduce the chance that a
zone will be starved (at the expense of fan energy) is to allow
zones to create multiple requests depending demand, such as:
One zone pressure request is generated when the VAV damp-
er is greater than 85% open until it drops to 70% open.
Two pressure requests are generated when the damper is
greater than 99% open until it closes to 85%.
The logic in the Trim & Respond example above allows for
two pressure requests to be ignored before the logic responds by
raising the setpoint. This is a means of ignoring rogue zones to
improve energy performance. However, it can lead to comfort
problems in these zones, as discussed below.
A variation on the Trim & Respond logic is to weight the re-
sponse by the number of pressure requests. This will increase the
rate of response when there are many requests such as when the
system is ﬁ rst turned on. The following example is the standard
Trim & Respond logic used by a major controls vendor:
Static pressure setpoint shall be reset using Trim & Respond
logic within the range 0.15 in. w.g. to 1.3 in. w.g. (35 Pa to
Figure 3: Actual static pressure, static pressure setpoint, and pressure requests.
Static SP
CD Static
Pressure East
CD Static
Pressure West
AHU-1 CD Static Reset
10:00
16:00
15:00
14:00
13:00
12:00
11:00
0.5
1
CD Static Pressure Requests
15:00
14:00
16:00
13:00
12:00
11:00
10:00
2
4
0
June 2007
ASHRAE Journal
29
Figure 4: Actual static pressure versus setpoint.
Static Pressure Setpoint
Actual Static Pressure
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1
0
0
0.1
0.2
0.3
0.4
0.5
0.6
0.7
0.8
0.9
1
y = 1.0629 × –0.0348
R2 = 0.9398
325 Pa). When the fan is off, the setpoint shall be 0.5 in. w.g.
(124 Pa). While the fan is proven on, every 2 minutes, trim
the setpoint by 0.04 in. w.g. (10 Pa). Respond by increasing
the setpoint by 0.03 in. w.g. (7.5 Pa) times the number of
pressure requests but no more than 0.12 in. w.g. (30 Pa).
Commissioning
Tuning by trial and error after installation is almost always
required. Every system and application is different and few
will work well with the parameters listed in the example Trim
& Respond logic above. As previously noted, the reset must be
relatively slow or a cyclic instability results. This is done by
adjusting the tuning parameters in the Trim & Respond logic
(trim timing and decrement, response increment).
The primary way to test stability is to plot pressure setpoint
and pressure requests over time. Figure 3 is a trend log from
a classroom-ofﬁ ce building showing actual static pressure
(measured near the end of two duct mains), and static pres-
sure setpoint in the top graph, and zone pressure requests in
the bottom graph. The reset is clearly too fast; static pressure
setpoint is reset from the minimum of 0.25 in. w.g. (62 Pa) to
near the maximum of 1.3 in. w.g. (325 Pa) over about a one-hour
period. The stability of this system was improved by reducing
the trim decrement.
Another way to test if the reset is working is to plot the actual
static pressure versus static pressure setpoint, as shown in Figure
4. This plot is particularly useful in showing if rogue zones are
limiting the range of the reset. The system in Figure 4 is clearly
working quite well in that regard, with most of the hours operat-
ing at very low setpoints. This plot also reﬂ ects the stability of
the fan static pressure control loop. The system in Figure 4 is
reasonably well tuned; the fact that the scatter plot is more spread
out at low static pressures is common and is because the loop
Advertisement formerly in this space.
Advertisement formerly in this space.
June 2007
ASHRAE Journal
31
was tuned when the static pressure was on
the high end of the range.
Rogue Zones
Rogue zones are zones that cause the
reset scheme to underperform because they
frequently or constantly generate zone pres-
sure requests. Common causes are:
• Undersized VAV box, due to improper se-
lection or unexpectedly high zone loads;
• Cooling thermostat setpoint below design
condition; and
• Duct design problem—high-pressure
drop ﬁ tting or duct section.
The first two items cause the zone to
frequently demand maximum or near-maxi-
mum zone airﬂ ow rates. Depending upon
zone location relative to the fan, a constant
demand for high airﬂ ow rates indirectly causes the zone to gen-
erate frequent or constant pressure requests. The third problem
directly results in pressure requests; Figure 5 is an example. This
zone had a ﬁ re/smoke damper installed in the 6 in. (150 mm)
high-pressure duct at the box inlet. Small smoke dampers have
little free area so pressure drop was very high, causing pressure
requests to be nearly constant even at low loads.
Ways to mitigate the impact of rogue zones on setpoint reset
include:
• Exclude them from reset sequence. This can be done by
literally ignoring the rogue zone’s pressure requests or in-
cluding logic as in the Trim & Respond sequence above that
0
20
40
60
80
100
6/27/06 3:00
6/27/06 6:00
6/27/06 9:00
6/27/06 12:00 6/27/06 15:00 6/27/06 18:00 6/27/06 21:00
Cooling Loop Output (%)
VAV2-20
VAV2-21
VAV2-11
VAV2-22
VAV2-23
VAV2-24
VAV2-25
VAV2-27
VAV2-30
VAV2-31
VAV2-6
VAV2-7
VAV2-28
VAV2-9
Figure 5: Rogue zone VAV2-9.
VAV2-20
VAV2-9
VAV2-25
VAV2-28
VAV2-24
VAV2-7
VAV2-23
VAV2-6
VAV2-22
VAV2-31
VAV2-11
VAV2-30
VAV2-21
VAV2-27
Damper Position %
100
0
20
40
60
80
21:00
3:00
6:00
9:00
12:00
15:00
18:00
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
ignores the ﬁ rst few pressure requests.
Of course, ignoring the zone results
in failure to meet zone airﬂ ow and
temperature setpoints. This may not
be a problem if the reason the zone is a
rogue zone is because the temperature
setpoint is too low, but it clearly can
be an issue if the zone is more critical
(like the boss’s ofﬁ ce).
• Limit thermostat setpoint adjust-
ments to a range that is close to
space design temperatures. Virtually
all DDC systems include the ability to
limit the range occupants can adjust
setpoints from the thermostat. This can
prevent, for instance, cooling setpoints
that are well below design conditions.
• Fix duct restrictions/sizing issues. This
is clearly a better choice than ignoring
the zone and letting it overheat, but the
cost to make revisions may be higher
that the owner is willing to invest. It is
best, of course, to avoid these restric-
tions in the ﬁ rst place. For instance, we
avoid using ﬂ exible duct at VAV box in-
lets, oversize inlet ducts one or two sizes
when they extend a long way from the
duct main, and avoid small ﬁ re/smoke
dampers in VAV box inlet ducts.
• Add auxiliary cooling to augment the
VAV zone. If the problem results from
an undersized zone or unexpectedly high
loads, a second cooling system, such as a
split AC system, can be added to supple-
ment the VAV zone capacity. However,
this is also an expensive solution.
Conclusions
Static pressure setpoint reset based on
zone demand is required by Standard
90.1 and Title 24 for systems with DDC
at the zone level and has been shown to be
extremely effective at reducing fan energy
in VAV systems. But implementing the
control logic can be difﬁ cult because of
the highly interactive relationship between
duct static pressure and damper position.
The author has found that Trim & Re-
spond logic is the more effective approach
compared to PID logic. Still, the controls
must be tuned in the ﬁ eld, and trend logs of
system operation should be used to verify
that the logic is stable and that rogue zones
are not limiting the reset range.
References
1. ANSI/ASHRAE/IESNA Standard 90.1-
2004, Energy Standard for Buildings
Except Low-Rise Residential Buildings.
2. California Energy Commission. 2005. Title
24 Building Energy Efﬁ ciency Standards,
California Code of Regulations, Part 6.
3. Hydeman, M., S. Taylor, J. Stein. 2003.
Advanced Variable Air Volume System De-
sign Guide, California Energy Commission
Publication Number P500-03-082-A-11.
4. Hartman, T. 1993. Terminal regulated air
volume (TRAV) systems. ASHRAE Transac-
tions 99(1):791 – 800.
5. Hydeman, M. and J. Stein. 2003. “A fresh
look at fans: preliminary ﬁ ndings from Cali-
fornia research project provide insight into
fan design and energy savings.” Heating/Pip-
ing/Air Conditioning Engineering (5).
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
Author
About the Author
I
n typical commercial buildings, water-cooled chilled water plants use a signiﬁ cant amount of energy.
They account for between 10% and 20% of the overall facilities usage and serve roughly one third
of the commercial ﬂ oor space.1 From literature and experience the annual average “wire-to-water”
efﬁ ciency\* of these plants ranges from as low as 0.3 kW/ton (12 COP) up to 1.2 kW/ton (2.9 COP)
or more. This efﬁ ciency is strongly inﬂ uenced by three factors: the equipment efﬁ ciency (chillers, tow-
ers and pumps); the system conﬁ guration (e.g., the pumping scheme and types of control valves);
and control sequences (e.g., equipment staging and setpoints). This article presents a parametric
analysis technique to optimize the control sequences of chilled water plants that has been success-
fully applied to dozens of projects. This optimization technique is based on peer reviewed research
and validated through measurement and veriﬁ cation techniques.2,3 Unfortunately, the techniques
used are not presently available in standard off-the-shelf simulation tools.
By Mark Hydeman, P.E., Fellow ASHRAE; and Guo Zhou, Associate Member ASHRAE
The following article was published in ASHRAE Journal, June 2007.
©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
June 2007
ASHRAE Journal
45
About the Authors
Mark Hydeman, P.E., Fellow ASHRAE, is a principal at Taylor Engineering
in Alameda, Calif. He is the incoming vice chair of Standing Standard Project
Committee 90.1 and member of ASHRAE Technical Committee 9.9, Mission
Critical Facilities. Guo Zhou is a mechanical designer at Taylor Engineering.
\*This term represents the total plant efﬁ ciency in units of input power to plant output capacity
including all pumps, towers and chillers (see Guideline Project Committee 22P, Instrumentation
for Monitoring Central Chilled Water Plant Efﬁ ciency).
†“Zero tolerance” data is manufacturer performance data supplied, often supplied at the time
of the chiller bids, which is guaranteed by the manufacturer to meet or exceed the submitted
capacities and efﬁ ciencies. These data can be subsequently veriﬁ ed with certiﬁ ed factory wit-
ness tests and enforced through a liquidated damage clause.2
The Quest for Efﬁ ciency
How can I make my chilled water plant efﬁ cient? This ques-
tion is surprisingly complex to evaluate. We can measure a
plant’s efﬁ ciency and through experience or comparison with
other plants determine when a plant is efﬁ cient, but we can-
not easily determine the rules that make the plant efﬁ cient.
To illustrate this complexity, consider the narrower and often
asked question, “if I add a variable speed drive (VSD) to a
chiller, will it make my plant more efﬁ cient?” The answer to
this question can be found in Figure 1, which presents “zero-
tolerance”† performance data of a water-cooled centrifugal
chiller with a VSD.
In Figure 1, one line depicts the chiller operating with
condenser water relief per ARI Standard 550/5904 and other
(less efﬁ cient) lines are with the chiller operating at a ﬁ xed
condenser water supply (CWS) temperature. The second line,
“VSD Chiller with Fixed CWS Temperature,” represents the
chiller modulating primarily on its inlet vanes with the vari-
able speed drive at or near 100%. The internal controls do this
to prevent the chiller from operating in a surge condition. The
third line, “Fixed-speed Chiller with Fixed CWS Temperature,”
is extrapolated performance assuming a constant 3% power loss
for the variable speed drive. By looking at these three curves, we
can clearly see that the answer to the question, “will the VSD
make the chiller and plant more efﬁ cient,” is, “it depends.” If
the chiller operates on the line “VSD Chiller with CW Relief,”
it will likely be more efﬁ cient than the same chiller without the
variable speed drive. However, if the facility has a limitation on
the condenser water system that prevents the plant from operat-
ing with condenser water relief (such as tenant water-cooled
AC units that don’t have head pressure control), the VSD will
decrease the plant efﬁ ciency and increase the ﬁ rst cost.
The situation becomes more complex as you add other vari-
ables such as:
• The number, size, and efﬁ ciency of the cooling towers;
• The number, size, and efﬁ ciency of the chillers;
• The type of pumping system;
• The unloading mechanisms for the chillers, towers and
pumps; and
• The logic used to control these systems and equipment.
Breaking the Problem Down
Before we jump into the process of evaluating chilled water
plants, a few guiding principles for plant efﬁ ciency are generally
(but not always) true. By addressing these items ﬁ rst, we can
reduce the number of parametric runs that we have to evaluate
through simulation. This list is by no means comprehensive; it
includes only those items that are relevant to the case study:
• It is always more efﬁ cient to run as many tower cells as possible
as long as you stay within the ﬂ ow limits of the towers.5
• Propeller fan towers are always more efﬁ cient (by approxi-
mately a factor of two) than centrifugal fan towers designed
for the same duty.5
• Variable speed drives are cost effective on all cooling tower
fans and variable ﬂ ow pumps.5 They should be considered
on chillers as well, but are not always cost effective.
These principles have been established in the literature (e.g.,
the CoolTools™ Design Guide2 and several papers cited in
this article). Although they do reduce the number of design
and control parameters that we have to evaluate, they are not
sufﬁ cient to fully optimize the equipment selection and control
strategies of a complex chilled water plant. We must rely on
simulation for the rest. For plants with constant condenser water
4
5
6
7
8
9
20%
30%
40%
50%
60%
70%
80%
90%
100%
Efficiency (COP)
VSD Chiller with CW Relief
VSD Chiller with fixed CWS
Fixed Speed Chiller with fixed CWS
VSD Chiller with CW Relief
VSD Chiller with Fixed CWS
Fixed Speed Chiller with Fixed CWS
Efﬁ ciency (COP)
% Design Load
5
4
6
9
8
7
20%
100%
90%
80%
70%
60%
50%
40%
30%
Figure 1: Part-load chiller efﬁ ciency of a water-cooled chiller with variable speed drive as a function of operating conditions.
46
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
ﬂ ow we typically use a commercial simulation program (e.g.,
DOE-2) using parametric runs as described in this paper. For
plants with variable condenser water ﬂ ow, we use Visual Basic
code resident in databases or spreadsheets that can use advanced
chiller models and parametric simulation techniques.
There are two advanced chiller models are in the open
literature that we have found, which respond well to variable
condenser water ﬂ ow: the modiﬁ ed DOE-2 model6 and the
modiﬁ ed Gordon and Ng model.7 Although both do a ﬁ ne job of
predicting energy usage, the advantage of the modiﬁ ed DOE-2
model is that it explicitly models the limit of the chiller’s capac-
ity at all operating conditions. This is required for evaluation
of the staging logic.
We use a parametric model to run the plant through the full
range of possible plant control modes saving the hourly results
of each run in a database. We then seek out the combination
of control sequences that provide either the lowest energy or
energy cost operation. To illustrate this process we’ll describe
the results from a recent project. In this case study, we used our
model twice in the design process: ﬁ rst to select the chillers in
a competitive bid (see Reference 2); and again to determine the
optimum control sequences after the chillers were selected.
The process used to determine optimum control sequences
consists of the following steps and is described in the follow-
ing paragraphs:
1. Collect a baseline load proﬁ le including chilled water ﬂ ow,
chilled water supply temperature, chilled water return tem-
perature and outside air wet-bulb temperature.
2. Calibrate the models of the chilled water plant equipment.
3. Run the model across the full range of acceptable operating
conditions.
4. Calculate the sum of the lowest energy cost (or energy us-
age) for each hour. We call this the theoretical optimum plant
performance (TOPP) value.
5. Analyze the results to determine realistic control sequences
that approach the TOPP value.
Step 1: Collect or create a baseline load proﬁ le. In this
example we used a commercially available simulation tool to
model the facility loads. In other projects with existing build-
ings, we have used historic measured data. In either case, it
is important to separate the temperature ﬂ ow and load data
so that you can explicitly model the pumping energy and the
chiller performance. Simultaneous wet-bulb temperatures also
are required for analysis of the cooling towers (or dry-bulb
temperatures for air-cooled plants).
Step 2: Calibrate the models of the chilled water plant
equipment. The calibration of chiller and cooling tower com-
ponent models is covered in References 8 and 9. As addressed in
Reference 2, it is important to specify zero tolerance data for an
accurate model of the chilled water plant. In this example proj-
ect, we received a full set of zero tolerance data from the chiller
manufacturers during the performance-based bid process. The
cooling tower models were calibrated to the CTI-certiﬁ ed data
on the submitted towers, and the pumps were calibrated to the
submitted pump performance data.
Advertisement formerly in this space.
June 2007
ASHRAE Journal
47
Step 3: Run the model across the full range of acceptable
operating conditions. For this project, we ran the hourly loads
with each of the following parameters:
• The number of chillers (one to three) with the load equally
divided among the operating chillers.
• The speed of the condenser water pumps from 100% down
to 50% in 5% increments. The lowest speed was based on
the minimum ﬂ ow recommended by the chiller manufacturer
plus a small margin of safety.
• The speed of the cooling tower fans from 0% to 100% fan
speed in 5% increments.
The number of cooling tower cells is directly calculated from
the current condenser water ﬂ ow (a function of the number
of chillers and the speed of the CW pumps) and the maxi-
mum number of cells that can run at that ﬂ ow from the tower
manufacturer’s submitted ﬂ ow limits.
To simplify the model, we ﬁ xed the number of chilled water
and condenser water pumps to match the number of operating
chillers at each hour. We also modeled the pumps and motors
as having a ﬁ xed efﬁ ciency. The ﬁ xed efﬁ ciency model is
generally appropriate for chilled water pumps that are reset by
demand from the coils. For chilled water pumps that run on a
ﬁ xed system pressure setpoint and for condenser water pumps
where there is a ﬁ xed static head in the system (the lifting of
water to the cooling towers), this simplifying assumption is less
accurate as the pump efﬁ ciency changes at lower ﬂ ows.
A lot of buzz in the industry is over variable ﬂ ow condenser
water pumps on chilled water plants (e.g., Reference 10). Our
analysis for this and other plants has shown a large potential
energy savings exists, but you must carefully evaluate the energy
used by the chillers, condenser water pumps and cooling tower
fans at each stage of operation. If improperly controlled, reduced
condenser water ﬂ ow can increase plant energy use or cause the
chillers to trip on high head.
With these three parameters, 673 parametric runs (three chill-
ers, 11 CW pump speeds and 21 tower fan speeds) are generated.
Since each of these runs is evaluated at 2,871 hours of unique
load and weather conditions, we have around 2 million plant
conditions to review.
For each hour simulated, we discarded those results where
one or more components cannot satisfy the current load under
the present parametric conditions or where operational limits
(like minimum ﬂ ows through cooling towers or chillers) were
exceeded. Both are issues for the chillers and cooling towers.
This process reduces the number of data records to manage. In
this project it reduced the count from approximately 2 million
down to 1.2 million records (a 38% reduction).
The chiller available capacity varies with leaving chilled and
Advertisement formerly in this space.
Advertisement formerly in this space.
June 2007
ASHRAE Journal
49
condenser water temperatures (which in
turn vary the chiller lift). So the available
chiller capacity is a function of the number
of cooling tower cells, the cooling tower
fan speed and the condenser water pump
speed. For each parametric option at each
hour of load, you must explicitly calculate
and check the available chiller capacity
against the load.
Due to the interactive effects, these
calculations require some iteration. For
a given hour, you must guess a leaving
condenser water return temperature,
which allows you to calculate the chiller
efficiency and available capacity. This
impacts the tower capacity. Through itera-
tion between reasonable boundaries, the
models converge.
Step 4: Calculate the TOPP value.
Once the simulations are run and the re-
sults are stored in a database, it is a simple
task to take either the minimum hourly
energy usage (source energy for dual-fuel
plants) or hourly energy costs and sum
them. Energy usage is selected if the goal
is to minimize carbon production or other
environmental metrics; hourly energy
costs are used if the target is to minimize operating costs. In
either case, this TOPP value becomes a target for the proposed
control scheme.
Step 5: Analyze the results to determine realistic control
sequences that approach the TOPP value. Upon achieving
a theoretical optimum control strategy, we now have to ﬁ nd a
practical control strategy that performs close to the optimum.
We do this by analyzing patterns uncovered in the TOPP model
that was developed in the previous step. We compare the energy
usage (or cost) of each control strategy to the TOPP value to see
how close we are. The goal is to ﬁ nd realistic control sequences
that result in energy usage or cost that is within ~5% of the
TOPP value.
This step is necessary since the TOPP value may be based on
unrealistic staging of equipment due to minor changes in either
load, ﬂ ow or wet-bulb temperature. As demonstrated in our later
example, we can reduce the cycling of equipment at a small
penalty in energy usage or cost. This step is iterative and requires
both intuition and graphical techniques. We look at the optimum
controls as a function of different variables until a practical near-
optimum strategy emerges.
The Example Plant
The piping schematic of the example plant is depicted in Figure
2. This plant serves a large ofﬁ ce building in Southern California.
It features three equally sized water-cooled centrifugal chillers
with variable speed drives (nominal 775 tons [2720 kW] each).
As previously mentioned, these chillers were selected using a
performance-based bid following the process that is outlined in
Reference 2. The plant has ﬁ ve draw-through cooling tower cells
that are equally sized (designed for approximately 1,200 gpm [76
L/s] each cell). Each cell has a propeller fan with variable speed
drive. The cells were designed to have a large ﬂ ow turndown
ratio. There are three equally sized condenser water pumps with
variable speed drives (designed for 1,760 gpm [111 L/s] with
25 hp [19 kW] motors) that are piped together in a headered
arrangement so that each pump can serve any of the chillers or
tower cells. Similarly, three equally sized chilled water pumps
with variable speed drives (designed for 900 gpm [57 L/s] with
40 hp [30 kW] motors) are also headered and conﬁ gured for
primary-only variable ﬂ ow distribution.
A histogram of the plant load is depicted in Figure 3. As is
evident in this ﬁ gure, the loads ranged between 120 (420 kW)
and 2,000 tons (7000 kW).
Modeling Results
Table 1 presents the base case TOPP model run and four alter-
native sequences of controls. Each of the alternatives is compared
in annual energy usage to the results for the TOPP model. The
TOPP value for this plant (Run 0) was calculated at 1.21 GWh/yr.
The load was 2.14 × 106 ton·hrs/yr (7.52 GWh/yr) yielding an av-
erage annual wire-to-water efﬁ ciency of 0.57 kW/ton (6.21 COP).
The proposed control strategy (Run 1) is projected to use 1.21
GWh/yr, only 0.39% more than the TOPP value. The proposed
control strategy is described in the following paragraphs.
Equipment Staging. Figure 4 presents the TOPP model re-
CT
CT
CT
CT
CT
CH
CH
CWP
CWP
CH
CHP
CHP
CHP
CWP
3
3
1
2
1
1
2
2
3
4
5
1
2
3
Evaporator
Evaporator
Evaporator
Condenser
Condenser
Condenser
Chilled Water
Supply & Return
to Coils
Figure 2: Piping schematic of the example plant.
50
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
sults for optimum staging of the chillers and cooling towers as
a function of plant load. From these trends, the staging strategy
of chillers and cooling tower cells summarized in Table 2 was
developed. The 100 ton (350 kW) difference between the stage
up and stage down setpoints in Table 2 is provided to prevent
equipment short-cycling.
We plan to stage the number of chilled and condenser water
pumps to match the number of chillers. With a simpliﬁ ed pump
model (using constant pump efﬁ ciency), the number of operating
pumps has no impact on the analysis. In a more detailed analysis,
the number of pumps would fall out from the variations of pump
efﬁ ciency that resulted from operating pumps at different points
on their pump curves. We have found from experience that this
increased complexity of analysis and control is generally not
warranted by energy savings until you get to large pump motor
sizes (100 hp and up). (For an excellent discussion on pump
staging and analysis, see Reference 11.)
Control of CW Pump Speeds. Figure 5 is a plot of optimized
condenser water pump speed against the plant load. The y-axis
of Figure 5 is the product of the percent condenser water pump
speed times the number of operating condenser water pumps
(which in turn is equal to the number of chillers). Figure 5 was
just one of many correlations that we examined in searching for
component control schemes that could approach the TOPP model.
In our control system the condenser water pump speeds will be
directly controlled from the total plant load using the equation
in Figure 5. This sequence can be implemented in the control
system without a control loop, avoiding the issues of control
Annual Energy Usage (kWh/yr, % of TOPP)
Chillers
Cooling Towers
CW Pumps
CHW Pumps
Total
Run 0
980,000
40,900
76,000
113,000
1,210,000
Run 1
980,000
–0.16%
38,800
–5.14%
84,000
10.93%
113,000
0%
1,210,000
0.39%
Run 2
1,010,000
3.85%
38,800
–5.13%
63,000
–17.33%
113,000
0%
1,230,000
1.85%
Run 3
990,000
0.81%
58,000
41.88%
175,000
130.90%
113,000
0%
1,330,000
10.31%
Run 4
1,140,000
16.42%
4,600
–88.71%
335,000
340.74%
113,000
0%
1,590,000
31.73%
Run Descriptions:
Run 0: TOPP model; Run 1: Recommended control sequences; Run 2: Run 1 with the cooling tower CWS temperature controlled by wet-bulb reset; Run 3: “Standard control sequence” with
ARI 550/590 CW reset; Run 4: “Standard control sequence” with CW temperature ﬁ xed at design.
Table 1: Run results for base case TOPP model run and four alternative sequences of controls.
Stage
Stage
Down
Stage
Up
Number of
Chillers
Number of
Tower Cells
1
340
1
3
2
240
550
1
4
3
450
750
1
5
4
650
1600
2
5
5
1500
3
5
Table 2: Staging results.
0
20
40
60
80
100
120
140
160
180
200
100
200
300
400
500
600
700
800
900
1,000
1,100
1,200
1,300
1,400
1,500
1,600
1,700
1,800
1,900
2,000
Load Bin (tons)
Frequency (hours/yr)
Stage 2
Stage 4
Stage 1
(350 kW)
(7,000 kW)
Stage 5
Stage 3
Figure 3: Load proﬁ le (histogram).
Stage 1
Stage 3
Stage 2
Stage 4
Stage 5
(7,000 kW)
2,000
100
200
400
300
500
600
700
800
1,000
900
1,100
1,200
1,300
1,400
1,600
1,500
1,800
1,700
1,900
200
0
20
40
60
80
100
120
140
160
180
(350 kW)
Load Bins (tons)
Frequency (h/yr)
www.info.hotims.com/12651-3
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
loop tuning.
In the control system, we will reset
this speed upwards as required to keep
the chillers out of the surge region.‡
In the simulations we maintained the
condenser water pump speed to achieve
or exceed the chiller manufacturer’s
recommended minimum condenser
water ﬂ ow.
Control of Cooling Tower Fan
Speeds. Similar to condenser water
pumps, we found a direct control
scheme for the cooling towers by exam-
ining the TOPP model results. Figure 6
presents the correlation of the cooling
tower fan speed as a function of plant
load. In this sequence, all operating
cooling tower fans will be running at
the same speed. In our control system,
the cooling tower fan speeds will be
controlled directly from the total plant
load using the equation in Figure 6.
We examined resetting of condenser
water supply temperature as a function
of outdoor wet-bulb temperature. The
results of this alternate control se-
quence are shown in Table 1 as Run 2.
This common sequence uses approxi-
mately the same energy as our proposed
run (within the inherent inaccuracy of
the simulations) and has the drawbacks
of having to tune a control loop and
maintain humidity sensors, which re-
quire frequent recalibration.
Runs 3 and 4 in Table 1 show the
performance of two more conventional
control sequences. In both of these
runs, the condenser water pumps were
modeled as constant speed and the
cooling tower fans were provided with
variable speed drives but controlled
conventionally: in Run 3 they were
controlled to reset by load following
the ARI Standard 550/5904 condenser
water reset scheme; in Run 4 they were
controlled to a ﬁ xed condenser water
temperature at the design condition
(80°F [27°C]). Run 3 used ~11% more
energy than our recommended scheme.
Run 4 used ~32% more energy.
30%
50%
70%
90%
110%
130%
150%
170%
190%
210%
-
250
500
750
1,000
1,250
1,500
1,750
2,00
Pl
t L
d (t
)
% CW Pump Speed \* # of Pumps = 0.08 \* Plant Load (tons) + 50.42
R2 = 97.2%
Figure 5: Condenser water pump control.
% CW Pump Speed × No. of Pumps = 0.08 × Plant Load (tons) + 50.42
R2 = 97.2%
210%
30%
50%
70%
90%
110%
130%
150%
170%
190%
2,000
—
250
500
750
1,000
1,250
1,500
1,750
Plant Load (tons)
% Pump Speed × No. of Pumps
%
%
%
%
%
%
%
%
% Fan Speed = 0.03 \* Plant Load (tons) + 29.57
R2 = 94.9%
Figure 6: Cooling tower fan control.
% Fan Speed = 0.03 × Plant Load (tons) + 29.57
R2 = 94.9%
100%
30%
40%
50%
60%
70%
80%
90%
2,000
—
250
500
750
1,000
1,250
1,500
1,750
Plant Load (tons)
% Fan Speed
2 chillers
3 tower cells
1 chiller
3 chillers
290 tons ( 1,000 kW)
1,550 tons ( 5,400 kW)
4 tower cells
5 tower cells
500 tons ( 1,800 kW)
700 tons ( 2,500 kW)
5 Tower Cells
4 Tower Cells
1 Chiller
3 Tower Cells
2 Chillers
3 Chillers
700 tons (2,500 kW)
500 tons (1,800 kW)
290 tons (1,000 kW)
1,550 tons (5,400 kW)
2,000
200
400
600
800
1,000
1,200
1,400
1,600
1,800
0
(0 kW)
(7,000 kW)
Load (tons)
Number of Chillers (Blue) and Tower Cells (Pink)
Figure 4: TOPP staging of towers and chillers.
‡ We infer safe (non-surge) operation using the maximum difference between the condenser
water return and chilled water supply temperatures as a function of chiller loads as reported
in the manufacturer’s submitted load data.
Conclusions
Each chilled water plant is unique. In nearly a decade of
performing optimizations of chilled water plant equipment and
controls, we have found a wide variety in the optimum operat-
ing sequences. Some of the sequences can be generalized and
applied to other plants, but to truly optimize performance, we
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
have found that a detailed analysis like the one described in this
paper is required. These modeling techniques take between 20
and 60 hours to perform but as documented in Table 1. can prove
cost effective through energy savings.
If you compare Run 3 (conventional practice with condenser
water reset) to Run 1 (our recommended sequence) we achieve an
estimated reduction in energy usage of 120,000 kWh/yr. At current
energy costs this could yield savings of $12,000 to $15,000 per year.
In addition, we developed a direct control sequence for the cooling
tower fans that will be easier to set up and maintain than a conven-
tional control loop with reset. We would never have discovered
this direct control scheme without the use of simulation. The extra
engineering effort is offset in the ﬁ rst year’s savings alone. In addi-
tion to the cost savings, this analysis helps us to better understand
the operating characteristics of our plants, and provides calibrated
models that can be used for commissioning and then integrated into
the control system for automated fault diagnostics.
References
1. Paciﬁ c Gas and Electric Company. 1997. “Commercial Building
Survey, Summary Report to the California Energy Commission.”
2. Taylor, S. 1999. The CoolTools™ Chilled Water Plant Design
and Performance Specification Guide. PG&E Pacific Energy
Center. www.taylor-engineering.com/downloads/cooltools/CT-
016\_Design\_Guide.pdf.
3. Hydeman, M. 1999. “Commissioning tools & techniques used in
a large chilled water plant optimization project.” Proceedings of
the 7th National Conference on Building Commissioning. Portland
Energy Conservation Inc. (PECI).
4. Air-Conditioning and Refrigeration Institute. ARI Standard
550/590-2003, Performance Rating of Water-Chilling Packages
Using the Vapor Compression Cycle.
5. Hydeman, M., S. Taylor and J. Stein. 2002. “Codes and Standards
Enhancement Report, 2005 Title 24 Building Energy Efﬁ ciency
Standards Update, Code Change Proposal for Cooling Towers.” April
8. This report was presented to the California Energy Commission in
support for three prescriptive code changes: a limitation on centrifugal
fan cooling towers, a requirement for minimum ﬂ ow turndown for
cooling tower cells and a limitation of air-cooled chillers.
6. Hydeman, M. et al. “Development and testing of a reformulated
regression based electric chiller model.” ASHRAE Transactions
108(2):1118 – 27.
7. Gordon, J.M., et al. 2000. “How varying condenser coolant ﬂ ow rate
affects chiller performance: thermodynamic modeling and experi-
mental conﬁ rmation.” Applied Thermal Engineering 20:1149 – 99.
8. Hydeman, M. and K. Gillespie. 2002. “Tools and techniques to
calibrate electric chiller component models.” ASHRAE Transactions
108(1):733 – 41.
9. Benton, D., et al. 2002. “An improved cooling tower algorithm
for the CoolTools™ simulation model.” ASHRAE Transactions
108(1):760 – 68.
10. Hartman, T. 2001. “All-variable speed centrifugal chiller plants.”
ASHRAE Journal 43(9):43 – 51.
11. Rishel, J.B. 1996. HVAC Pump Handbook. N.Y.: McGraw-Hill
Professional.
Advertisement formerly in this space.
Advertisement formerly in this space.
16
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
About the Author
The Age of
The Age of
A
t an aquarium with an underwater tunnel for viewing whale
sharks, habitats for Georgia coastal wildlife, and playgrounds
for river otters, how do you control humidity to keep visitors from
feeling like they’re swimming with the ﬁ sh? That was only one
challenge faced when designing the HVAC systems for Atlanta’s
Georgia Aquarium, the largest aquarium in the world.
One of many challenges the designers
dealt with while providing heating and
cooling systems for the new Georgia
Aquarium was to control building humid-
ity in a 1.5 million ft3 (42 475 m3) room
that houses a 6 million gallon (22 712
kL) tank with more than one-half acre
(0.2 ha) of surface area of water warmed
to 77°F (25°C). To offset the continuous
moisture released by this large body of
water, the design team provided for many
high-velocity jets to deliver conditioned
air high in the space. This rapidly induces
room air and keeps humidity from reach-
ing levels high enough to condense on
the skylight, or the steel roof and roof
structure.
Another challenge was integrating
heating and cooling systems with an in-
teractive smoke control system for more
than 500,000 ft2 (46 451 m2) of space.
The design provided systems to respond
to the concepts developed and modeled
by the project’s ﬁ re and life-safety con-
sultant. The system exhausts more than
120,000 cfm (56 634 L/s) from any one
of ﬁ ve major galleries or from the central
plaza while supplying more than 100,000
cfm (47 195 L/s) to keep all other galler-
ies smoke-free to a point 10 ft (3 m) above
the ﬂ oor, if a ﬁ re were to occur.
Mechanical Systems
The mechanical systems were selected by
considering efﬁ ciency, economy, reliability,
ﬂ exibility and maintainability of the equip-
ment. The overall capacities are:
3,600 tons (12 661 kW) of refrigera-
tion;
21 rooftop units circulating 450,000
cfm (212 376 L/s) with more than
60% outside air (more than 700 hp
[522 kW]);
38 exhaust systems removing 350,000
cfm (165 181 L/s) (including 220,000
•
•
•
By Patrick E. Halm P.E., Life Member ASHRAE
Patrick E. Halm is associate partner and su-
pervising engineer at Syska Hennessy Group in
Cambridge, Mass.
Photos Credit: Georgia Aquarium
The following article was published in ASHRAE Journal, June 2007.
©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
June 2007
ASHRAE Journal
17
Aquariums
Aquariums
The Georgia Aquarium is the world’s largest
aquarium with more than 100,000 animals in 60
habitats. A 100 ft (30.5 m) tunnel (right) is one of the
largest aquarium windows in the world.
This 500,000 ft2 (46 451 m2) mixed-use facility in-
cludes aquarium tanks and galleries; meeting rooms;
ballroom space; food service area; administration space;
a vet services area; and a life-support systems area.
World’s Largest Aquarium
cfm [103 828 L/s] for smoke exhaust)
(more than 200 hp [149 kW]);
37 pumps with capacity for 16,560
gpm (1045 L/s) (more than 700 hp
[522 kW]); and
3,200 control points.
Design Criteria
Outdoor Conditions
The aquarium is located in Atlanta
where the design conditions are 93°F
DB/75°F WB (34°C DB/24°C WB) in
the summer and 18°F (8°C) in the winter.
The cooling towers were selected for a
wet bulb of 77°F (25°C).
Interior Conditions
Interior design temperatures range
from 70°F (21°C) for some of the ex-
hibits to 85°F (29°C) for mechanical
and electrical rooms. Most of the public
spaces were designed for 75°F (24°C)
with 80°F (27°C) selected for the big
tank and most of the aquatic life support
system (LSS) rooms.
Occupancy ranges from 200 ft2 (18.6
•
•
m2)/person in holding areas to 2,000
people in the function rooms. Occupancy
in the various exhibit areas was selected
based on 15 ft2 (1.4 m2)/person. The light-
ing load ranges from 1.5 W/ft2 (16 W/m2)
in the public area lobby up to 10 W/ft2
(108 W/m2) in certain retail areas. Light-
ing loads in exhibit areas range between
1.5 W/ft2 and 10 W/ft2 (16 W/m2 and 108
W/m2). Equipment loads in the galleries
range from 2 W/ft2 to 10 W/ft2 (21.5
W/m2 to 108 W/m2) depending on the
exhibits and zones within the exhibits.
The cooling and heating systems for
LSS are designed to maintain the water
temperature in each tank in the galleries.
Each gallery has various tanks with differ-
ent water temperature settings. Depending
on the gallery, the water temperature may
range between 50°F to 60°F (10°C to
16°C) on the low side to 75°F to 80°F
(24°C to 27°C) at the upper limit.
Systems and Applications
With a facility such as this with its
mixed use characteristics, the design
must consider and integrate many similar
but different requirements to effectively
18
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
condition all areas. Two distinguishing
features of the facility are a central utility
plant for heating and cooling and multiple
rooftop units dedicated to the disparate
uses of the facility.
The chiller plant is designed to operate
efﬁ ciently at part-load conditions. Re-
dundancy is provided to allow for equip-
ment maintenance. Chillers with multiple
compressors are included because they
provide partial cooling during failures and
enhance part-load operation.
The heating plant is designed to heat the
building during the winter and to provide
domestic hot water, pool heating, and ser-
vice to kitchens and laundries, as well.
The systems are arranged to circulate
more than 445,000 cfm (210 016 L/s) of
conditioned air, of which 267,000 cfm
(126 100 L/s) is outdoor air. The sys-
tems are designed to allow full air-side
economizers as decided by comparative
air enthalpy.
The cooling plant is notable for the four
900 ton (3165 kW) electric centrifugal
refrigeration machines. It provides cooling
for the HVAC systems in the building and
for the LSS through heat exchangers. Con-
trols are arranged to prioritize demands on
the cooling plant to ensure maintaining the
required temperatures in the tanks.
Separate systems are provided for each
of the ﬁ ve galleries; aquarium ofﬁ ces,
including the main entrance and ticket-
ing; retails areas, theater and main plaza;
administration; lab and holding areas;
function rooms and rotunda. Additional
units are dedicated to the back of the
house that contains the aquarium’s life
support systems.
Air-Handling Systems
Space conditioning is provided primar-
ily by rooftop air-handling units. Although
similar, units delivering air to various
areas have speciﬁ c characteristics. De-
pending on the area served, the units have
the following characteristics:
Rooftop units for the galleries are
variable air volume units delivering
constant 54°F (12°C) air. The insulated
double-wall units each have 30% and
85% ﬁ lters, chilled water cooling coils,
hot water heating coils, centrifugal re-
turn fans, and centrifugal supply fans.
•
Rooftop units for the ofﬁ ces, retail,
ballroom, plaza and other public areas
are variable air volume units delivering
constant 52°F (11°C) air. The insulated
double wall units each have 30% and
85% ﬁ lters, chilled water cooling coils
(with a minimum of eight rows), hot
water heating coils, centrifugal return
fans, and centrifugal supply fans.
The rooftop unit for the theater is a vari-
able air volume unit delivering constant
52°F (11°C) air. The insulated double
wall units each have 30% and 90%
ﬁ lters, chilled water cooling coils (with
a minimum of eight rows), hot water
heating coils, centrifugal return fans,
and centrifugal supply fans.
Chilled Water
The central chilled water plant provides
cooling for the LSS and for the building
HVAC systems. Four 4,160 volt electric
centrifugal chillers meet the peak design
load of 3,600 tons (12 661 kW). One of
the chillers and a corresponding chilled
water pump are powered from the standby
power source. Chilled water circulation
uses variable speed primary chilled water
pumps, circulating 40°F (4°C) chilled
water with a 16°F (9°C) temperature rise
to supply chilled water to all LSS and
HVAC systems.
Condenser Water
The constant flow condenser water
system includes four cross-ﬂ ow cooling
towers selected to match the rejecting ca-
pacity of the chillers. One tower cell and a
corresponding condenser water pump are
fed from the standby power source.
The towers were selected for condenser
water cooled from 100°F to 85°F (38°C to
29°C) with a wet-bulb temperature of 77°F
(25°C). The selection allows optimization
of the condenser water temperature to the
chillers to minimize energy consumption
of the combination chiller-tower.
The cooling tower cells are intercon-
nected and valved to allow servicing any
tower cell without shutting down or com-
promising the condenser water system.
Basin heaters are in each of the stainless
steel tower basins. The quality of con-
denser water is maintained by side-stream
ﬁ ltration and chemical water treatment.
•
•
Advertisement formerly in this space.
June 2007
ASHRAE Journal
19
Advertisement formerly in this space.
Hydronic Heating
Heat for LSS and HVAC systems is provided by hot water
with some incidental electric reheat on selected VAV terminals.
The boiler plant, consisting of three gas-ﬁ red hydronic boilers,
provides hot water for the preheat coils in the rooftop units and
for the LSS heat exchangers. One boiler and an associated hot
water pump are powered from the standby power source.
LSS Tank Cooling/Heating System
Precise temperature control of the
various seawater and fresh water tanks is
essential to provide a sustainable marine
life environment. The temperature in each
exhibit is maintained by circulating water
through dedicated titanium steel plate/
frame heat exchangers located in the LSS
equipment rooms. The exchangers and as-
sociated cooling systems are unique with
the following characteristics:
Cooling and heating from the primary
building systems is controlled through
automatic devices responding to
temperature transmitters on the
process side of the exchangers to
maintain tank temperatures.
Heat exchangers exist for each tank
with connections to the 40°F (4°C)
building chilled water system and to
the 185°F (85°C) building hot water
system. Some of the larger tanks have
multiple exchangers for redundancy and
optimal temperature control. Chilled
water and hot water is available to the
heat exchangers at all times to ensure
proper and precise temperature control
of the water in the tanks.
The system can heat or cool the water
temperature in many of the tanks by
1°F (0.55°C) in 24 hours. The same
is true for the largest tank, but in a
72-hour period.
Calculations for the cooling and
heating load for the tanks were
done using a proprietary software
program developed for aquariums.
The calculations include consideration
of the LSS pumps, water temperature
change, evaporation, solar gain, heat
transfer to the ambient air, and heat
loss or gain through the piping and
LSS equipment.
Gallery Conditioning
Loads for the galleries include those
from building heat gains and losses from
•
•
•
•
outdoor air, lighting, walls, roof and glass. Internal latent loads
are generally from people and evaporation with the evaporation
loads signiﬁ cant relative to other load elements. The effectiveness
of controlling the gallery environment depends on an effective
estimation of water evaporation rates.
With more than 8 million gallons (30 283 kL) in circulation,
the rate of evaporation is a critical calculation, as much for indoor
environmental concerns, including temperature and humidity, as
Advertisement formerly in this space.
June 2007
ASHRAE Journal
21
for the amount of make-up necessary to
maintain water levels and water chemistry.
The analysis is in part based on an equa-
tion that predicts the evaporation rate from
the tanks. This rate, in pounds per hour,
yields the heating and cooling load when
combined with losses and gain through
the tank walls, water temperature, weather
conditions and conditioned air tempera-
ture. The base equation is an empirically
derived equation that has been used to
estimate cooling pond area as described
in 2004 ASHRAE Handbook—HVAC
Systems and Equipment.
wp = [ pw – pa]
A (95 + 0.425 v)
hfg
(1)
where
wp = evaporation rate of water, lb/h
A = area of pool surface, ft2
v = air velocity over water surface,
fpm
hfg = latent heat required to change
water to vapor at temperature of
surface water, Btu/lb
pa = saturation vapor pressure at dew
point temperature of
ambient air, in. Hg
pw = saturation vapor pressure at
temperature of surface water,
in. Hg
Of interest, this same equation, in
somewhat different form, is included in
the 2003 ASHRAE Handbook—HVAC
Applications to predict a rate of evapora-
tion for loads related to natatoriums. In
the case of open tanks, splashing is not
typical and wetted decks are unusual. The
evaporation rates are typically less.
wp = ( pw – pa)(95 + 0.425 v)
A
Y
(2)
where
wp = evaporation of water, lb/h
A = area of pool surface, ft2
v = air velocity over water surface,
fpm
Y = latent heat required to change
water vapor at surface water tem-
perature, Btu/lb
pw = saturation pressure at room air
dew point, in. Hg
pa = saturation vapor pressure taken at
surface water temperature, in. Hg
The units for the constant 95 are
Btu/(h·ft2·in. Hg).
The units for the constant 0.425 are
Btu·min/(h·ft3·in. Hg).
This equation can be modiﬁ ed by mul-
tiplying it by an activity factor Fa to alter
the estimate of evaporation rate based
on the level of activity supported. For Y
values of about 1,000 Btu/lb (2326 kJ/kg)
and V values ranging from 10 fpm to 30
fpm (0.1 m/s to 0.15 m/s), the equation
can be reduced to:
wp = 0.1A(pw – pa)Fa
(3)
An activity factor Fa = 0.5 is appro-
priate for the open pools typical in an
aquarium.
In either case, the minimum air quan-
tity required to remove this evaporated
water is determined using the following
equation:
Q = wp/60ρ (Wi – Wo)
(4)
where
Q = quantity of air, cfm
ρ = standard air density, 0.075 lb/ft3
Wi = humidity ratio of pool air at design
criteria, lb/lb
Wo = humidity ratio of outdoor air at
design criteria, lb/lb
and the heat required for evaporation is
determined by the equation
Btu/h = wp × hfg
(5)
where hfg is the speciﬁ c enthalpy of
evaporation at the pool water
temperature.
Energy Conservation
Equipment selection and control strat-
egies were selected to enhance energy
conservation as follows:
• Chilled water pumps, cooling tower
fans, and fans in rooftop units have
variable frequency drives.
• All motors are premium or high ef-
ﬁ ciency.
• Rooftop units include air-side econo-
mizers. Many of them are integrated
to provide makeup air as part of the
building smoke control system.
• Demand-controlled ventilation with
CO2 monitoring is implemented on all
systems to guarantee that the outdoor
air provided to the various spaces is
adapted to the number of people present
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
in each space. This feature avoids the introduction of excess
quantities of moist outdoor air that would require signiﬁ cant
energy to dehumidify.
• The building automation system is arranged to operate the
various HVAC systems on a predetermined schedule to
maximize energy savings. These schedules include various
scenarios as appropriate including night setback, shutoff
during unoccupied periods, optimum start controls, minimum
VAV system setpoints, peak load management, and heating
and cooling set point overlap protection.
Smoke Control
Engineered smoke control in the plaza and galleries is de-
signed so occupants have enough time to egress the building
while tenable conditions are maintained. The system provides a
high level of safety for the occupants of the plaza during design
ﬁ re scenarios. The systems and control provided in the galler-
ies and plaza comply with the performance and prescriptive
requirements allowed for Smoke Protected Assembly Seating
(Section 8-4.1 of the Life Safety Code) and the 2000 edition
of the Life Safety Code.
All of the air handlers and associated smoke control equip-
ment are energized from a standby power source.
The system has been designed to provide not more than
100% and not less than 80% of the smoke exhaust capacity
for makeup air. The air handler within the gallery of origin for
a ﬁ re scenario is programmed to shut down, with the systems
providing 100% outside air to un-involved galleries.
The required outside air is provided through the planned air-
handling units. The required exhaust of 120,000 cfm (56 634
L/s) for the plaza smoke control is provided using dedicated
exhaust fans on the roof over the plaza. Design calculations
show compliance with NFPA 92B, which is the required stan-
dard, referred to by NFPA Life Safety Code.
The public gallery and plaza spaces that communicate with
each other are designed with smoke control systems and sprin-
kler systems that comply with Section 6-2.4.6 of the Life Safety
Code, 1997 edition and the 2000 edition of the Life Safety
Code. These code sections, along with Chapter 8 of the 1997
edition of the Life Safety Code, allow persons to exit through
the atrium. Persons exiting through the atrium have been added
to the population of the plaza level.
Automatic sprinkler zones and smoke control zones are co-
ordinated. The gallery sprinkler zones are separated from the
plaza sprinkler zones. Complete automatic smoke detection and
listed beam detection are provided in the galleries and plaza.
Aquatic Life Support
The 6 million gallon (27 712 kL) Ocean Voyager tank is the
largest aquarium tank in the world and has more than 100,000
ﬁ sh. Of all the aquarium tanks in the world, it is the heaviest
in biomass. This means that it has the highest ratio of ﬁ sh per
gallon of water of any tank, more than two to three times heavier
than any other aquarium to date. The level of biomass loading
was the result of the aquarium owner wanting diversity and a
spectacular main tank as the centerpiece of the aquarium.
The design team worked with the leading water research ex-
perts in the country to provide chemistry that closely resembles
the natural habitat of the ﬁ sh, and to solve the problem of how
to maintain a high level of water clarity and quality with the
heavy biomass load. It was a challenge that had not been met
effectively in previous designs.
Research led the design team to incorporate a combination
of two complete ﬁ ltering systems, foam fractionization and
sand ﬁ ltration. A design similar to this was provided for a
small exhibit at the Baltimore Aquarium some years before.
The fact that so many different species are in the main tank
requires a rapid turnover of water. The two-ﬁ ltration system
allows this rapid turnover with a complete turnover of water
every 90 minutes. A third system was implemented to provide
additional water clarity.
Heat exchangers heat or cool exhibit water to provide the
appropriate environment for the animals. Heat exchangers are
installed to take water from the discharge (clean) side of the
sand ﬁ lter and inject it back in farther down the same line. For
the controls, a wet tap temperature emitter in the exhibit efﬂ uent
line is wired to a temperature controller panel. The controller
activates the hot water supply or chilled water supply. Titanium
heat exchangers in seawater habitats are provided to anticipate
highly corrosive water from the exhibits.
To limit the consumption of water, the 8 million gallons (30
283 kL) of tanks in the aquarium use a semi-closed system with
manufactured sea water which allows as much water as possible
to be reused. Water is replaced from local sources only when
required due to evaporation.
Aquatic Life Support:
6.2 million (23 470 kL) gallons to ﬁ ll open ocean tank;
54 in. (1.4 m) diameter piping;
218 pumps (4,160 hp [3102 kW] to circulate 261,000 gpm
[16 469 L/s]);
4,035 valves;
25 miles of wiring;
31 pump water motion system circulating 29,500 gpm (1861
L/s);
24 in. thick acrylic viewing wall weighing 238,000 lbs (107
955 kg); and
34 saltwater and 11 fresh water tanks holding 8 million
gallons (30 283 kL) for 100,000 ﬁ sh.
Care of the animals is even more important than satisﬁ ed
visitors. For this reason, a complex interface exists between
the chilled water from the main building system and the LSS
systems that maintain conditions within the 8 million (30 283
kL) gallons of animal habitat. All of this is computer-controlled
with a dedicated DDC system.
Integration
Fire protection design, as for lighting and HVAC, required a
unique approach to deal with the irregular nature of the exhibits.
The 120 ft acrylic tunnel below the 6 million (22 712 kL) gal-
lon open ocean tank could not be protected with a traditional
•
•
•
•
•
•
•
•
June 2007
ASHRAE Journal
23
sprinkler system design. In fact, sprinklers were not a physically
feasible alternative.
The system used for the atrium and open galleries is similar to
that used for smoke detection in high value electronic equipment
environments. The VESDA (very early smoke detection) tech-
nology was used to detect products of combustion far in advance
of a sprinkler or normal area smoke detection system.
In other galleries, elements such as fake rocks, suspended
rivers, shrimp boats, lighthouses, caves and waterfalls required
sprinkler, diffuser, exit sign and ﬁ re alarm required that design
decisions be made in model studios rather than on paper to
understand the three-dimensional nature of the space.
Electrical Power for Critical and Emergency Systems
The need to ensure survival of the more than 100,000 ﬁ sh and
safety for the aquarium’s visitors in the event of an electrical
power outage in Atlanta was addressed by providing a standby
power system to maintain all aquatic systems as well as life-
safety systems for visitors. The generators used for standby
power are capable of producing more than 6 MW of power,
which is enough to power 250 homes.
Three generators provide power for the critical aquatic sys-
tems for the animals. A separate emergency generator provides
power for the life-safety systems for the human visitors.
In the ﬁ rst few minutes following a
power loss most of the aquarium staff
would be busy coordinating the safety of
the visitors. For this reason, the standby
power system was designed to start and
configure itself automatically, placing
the critical and emergency systems into
a “safe” mode that can operate autono-
mously until the staff has time to take
over manual operation. The standby power
system makes full use of the installed
generating capacity, but as a precaution,
to protect against possible overload in the
event one of the generators fails, a rudi-
mentary load sequence/load shed control
system was developed that prioritizes the
loads that are connected to the standby
power.
The generators can also be used dur-
ing an electrical energy emergency, or
“brown-out,” to reduce the amount of
electricity the aquarium draws from the
city’s electrical power grid.
Lighting
As you would expect, the vast aquarium
space requires lighting on a level with
sophisticated exhibits—different tasks
and different lighting levels all managed
and controlled. The latest technology in
a highly intelligent lighting control and
dimming system is used to achieve lighting levels and special
effects for different exhibits. 1,500 linear ft (457 m) of LED
strips for accent lighting are installed over the plaza.
Lighting design included incorporation of effective but un-
obtrusive life-safety systems. Emergency lighting ﬁ xtures on
dedicated circuits that normally stay off are used in all galleries.
They are blended into surroundings to serve their purpose in life
safety when needed. A similar but different approach is taken for
open ceiling spaces where efﬁ cient, almost invisible, high bay
ﬂ uorescent lights are installed. In the multifunction ballroom
and in the theater, the idea is still the same—emergency lighting
hidden in architectural elements, normally off and ready to act.
Life safety is a priority. Emergency lights are always on in the
mechanical support areas to navigate staff through the space.
Special lighting is provided for treatment areas with sick or
injured animals, and for surgery rooms.
Conclusion
The basic challenge for designing the aquarium was deal-
ing with the extremely technical nature of the designs while
meeting the client requirement for a creative theme. The team
continually balanced creativity with practicality. The result is a
world-class aquarium with a safe and comfortable environment
for animals and humans.
Advertisement formerly in this space.
72
ASHRAE Journal
ashrae.org
J u n e 2 0 0 7
Infrared Radiant Heaters
M
ost commercial buildings use either a furnace or
boiler to meet space heating needs. However, many
use unit heaters for space heating, as do many in-
dustrial buildings.1
Unit heaters are self-contained heating units that burn
natural gas or oil, or use electric-resistance to heat spaces in
buildings. Often, they are hung from the ceiling of a space,
but can also be installed on ﬂ oors or walls. Because many
people ﬁ nd unit heaters aesthetically undesirable, unit heaters
tend to be used in spaces with less sensitivity to aesthetics,
such as garages, or in buildings with high ceilings, such as
big-box retail stores.
Unit heaters transfer heat to spaces via forced convection.
They consist of a heat source, a heat exchanger, and a fan. In
natural gas- or oil-ﬁ red unit heaters, combustion occurs in a
combustion chamber and the hot combustion gases ﬂ ow through
the inside of a metal heat exchanger and exhaust to the outdoors
through a vent. In electric-resistance heaters, the resistance
heating surfaces are the heat exchanger. In both fuel-ﬁ red and
electric units, a fan (e.g., propeller or blower) blows air over the
hot outer surface of the heat exchanger and through louvers or a
discharge cowl to direct and distribute the heated air throughout
the conditioned space.2,3
Radiant infrared heaters are an alternative to unit heaters that
transfer heat to spaces via a mix of radiant and natural convec-
tion heat transfer (the latter often is primarily a loss because
most of that heat ends up near the ceiling). They can use either
gas, oil, or electricity to produce heat.
Gas- and oil-ﬁ red radiant infrared heaters have a burner
assembly that uses a blower to blow (or, an upstream vacuum
pump to induce) air into the assembly, mixes the fuel with the
air, and ignites the fuel. The ﬂ ame propagates downstream of the
burner assembly into a long radiant heating tube that achieves
high surface temperatures and radiates heat to the area below
(ranging from approximately 400°F to 900°F (200°C to 500°C)
over the length of the heating tube).2 In addition, units have
reﬂ ectors above and to the sides of the heating tube to suppress
natural convection heat transfer and to redirect a large portion
of the radiated heat downward, increasing the effective delivery
efﬁ ciency of the heater to the occupied zone (i.e., ﬂ oor level)
in the building.2,3
Radiant infrared heaters mounted near the ceiling with the
radiant output directed toward the ﬂ oor can maintain comfort
conditions for occupants with less fuel consumption than
warm-air space heating equipment, particularly in industrial
and commercial spaces having comparatively high ceilings (e.g.,
in excess of 16 ft [5m]). In essence, radiant infrared heaters
directly radiate heat to the occupants and also warm the ﬂ oor
and other surfaces near the ﬂ oor, which re-radiate heat to the
occupants and warm the air near the ﬂ oor. In contrast, warm air
heating equipment, such as unit heaters, tends to heat spaces
unevenly and much of the warm air output buoyantly rises to
the ceiling in spaces with high ceilings. This, in turn, increases
heat loss through the roof while providing less heat to the oc-
cupants. In sum, radiant infrared heaters do not transfer heat to
the overall space more efﬁ ciently than unit heaters, but usually
direct that heat more effectively to the occupants.
Energy Savings Potential
Few analyses compare the energy performance of radiant
infrared heaters to unit heaters. Nonetheless, test data support
the assertion that radiant infrared heaters can maintain heating
temperature setpoints in the occupied zone of spaces with higher
ceilings while consuming less energy than unit heaters. Speciﬁ -
cally, one set of tests compared unit heater and radiant infrared
heater performance in a 20 ft (6 m) high test building. The tests
found that, after adjusting for the outdoor temperatures over the
test periods, the radiant infrared heaters consumed about half the
energy to heat the same space as the unit heaters.
A major factor in the increased energy consumption with unit
heaters was that the unit heaters developed vertical tempera-
ture gradients more than twice as great as the radiant infrared
heaters. Consequently, roof insulation levels have a signiﬁ cant
impact on the relative performance of the two equipment types.
Preliminary analyses indicate that higher insulation levels would
reduce the difference between unit heater and radiant infrared
heater energy consumption by about one-third, in which case the
radiant infrared heater would consume approximately 33% less
energy than unit heaters.2 (Note: Arthur D. Little Inc. estimated
“conservative” savings of around 20%).4
To extrapolate the energy savings to a national basis, however,
requires knowing what percentage of unit heater installations are
in spaces with high ceilings; unfortunately, this is not known.
Assuming that half of the unit heaters deployed in commercial
buildings and all those used in industrial buildings have sufﬁ cient
ceiling heights to realize 33% to 50% savings, radiant infrared
heaters could decrease energy consumption in spaces currently
heated by unit heaters by about 0.17 to 0.25 quads.1,5
By Kurt Roth, Ph.D., Associate Member ASHRAE; John Dieckmann, Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE
Journal, June 2007. ©Copyright 2007 American
Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed
electronically or in paper form without permission of
ASHRAE.
June 2007
ASHRAE Journal
73
Market Factors
Several factors have inhibited the market penetration of radi-
ant infrared heaters. Earlier studies show that radiant infrared
heaters cost appreciably more than unit heaters, i.e., about a 50%
installed cost premium.4 Radiant infrared heaters also have high
surface temperatures, which limits their use in several ways.
Hot surfaces can ignite combustible gases, dusts, or vapors in
potentially dangerous (i.e., ﬂ ammable or explosive) concentra-
tions and should not be used in spaces where these conditions
may occur. Similarly, high temperatures can also decompose
some chemical compounds to form hazardous or toxic materi-
als, so radiant heaters must be avoided or used with special
exhaust systems in these situations. Finally, installations must
maintain sufﬁ cient clearance between radiant heaters, people
and combustible materials to avoid overheating-induced stress
and ﬁ res, respectively.3
Limited feedback in comparative testing described earlier
from comfort juries also suggests that the unit heaters provided
greater comfort than the radiant infrared heaters. Speciﬁ cally,
relative to the radiant heaters, the participants found that the
unit heaters heated the body more evenly, i.e., the radiant heaters
tended to overheat people’s heads and torsos while operating
while supplying insufﬁ cient heat to the lower body when off.
Lastly, although radiant infrared heaters might be expected to
provide similar comfort levels with a lower temperature setpoint
due to the radiant heating contribution, the comfort juries se-
lected similar temperature settings for both heaters.2
On the other hand, radiant infrared heaters have several
positive attributes compared to unit heaters. In environments
exposed to large quantities of outdoor air, such as open truck
loading bays or garages, the radiant infrared heater does a bet-
ter job of heating people in the exposed areas. Essentially, the
radiant heater element and the surfaces heated by the radiant
heater continue to heat objects in the room even after the ther-
mal energy in the air has dissipated.2,6 In addition, although
the aforementioned comfort juries found unit heaters to be
more comfortable overall, they preferred the quiet, passive
heat transfer of infrared radiant heaters to the noise generated
by the fans of operational unit heaters. They also found that, in
the building where the test occurred, the unit heaters yielded
localized “hot spots” that could be uncomfortable.2
References
1. Westphalen, D. and S. Koszalinski. 2001. “Energy Consumption
Characteristics of Commercial Building HVAC Systems—Volume
I: Chillers, Refrigerant Compressors, and Heating Systems.” Final
Report to U.S. Department of Energy, Ofﬁ ce of Building Technol-
ogy, State and Community Programs. http://tinyurl.com/3b8aaz
(or http://www.eere.energy.gov/buildings/info/documents/pdfs/
hvacvolume1ﬁ nalreport.pdf).
2. Goetzler, W.; J. Dieckmann and K. Roth. 2002. “Tubular Radiant
Heater versus Unit Heater: Comparative Testing.” Final test report
by Arthur D. Little Inc. to the Gas Research Institute (now the Gas
Technology Institute). GRI-02/0240.
3. 2004 ASHRAE Handbook—HVAC Systems and Equipment. Chap.
15.
4. ADL. 1997. “Massachusetts Market Transformation Scoping
Study—Stage II Final Report.” Report by Arthur D. Little Inc. to the
Massachusetts Gas DSM/Market Transformation Collaborative.
5. DOE, 2002, “Appliance Standards Program: The FY 2003 Priority-
Setting Summary Report and Actions Proposed—Appendix A:
Technical Support Document (TSD),” U.S. Department of Energy,
Building Technologies Program. http://tinyurl.com/3cadpt (or
http://www.eere.energy.gov/buildings/appliance\_standards/pdfs/
fy03\_priority\_setting\_app\_a.pdf).
6. 2005. “Infrared heaters allow bus mechanics to drop off jackets,
pick up comfort.” Engineered Systems 22(3).
Kurt Roth, Ph.D., is an associate principal; and John
Dieckmann, is a principal, HVAC and Refrigeration
Technology, with TIAX LLC, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager with the Building
Technologies Program, U.S. Department of Energy,
Washington, D.C.
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
June 2007
The Hollow Building
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Buildings today are hollow and multilayered with numer-
ous air gaps or void spaces. Chases, shafts, soffits and drops
abound. Everything is connected to everything else, typically
unintentionally. Buildings are complex three-dimensional air-
flow networks1—this is not good. Buildings once were solid
and compartmentalized. They were heavy and massive, and
expensive, because they were heavy and massive. But heavy
and massive constrained us in other ways—we couldn’t go tall.
To save money, we made walls light; to go tall, we made walls
light. To make walls light, we made them hollow.
What is so bad about hollow?
The voids allow air to flow through
the fabric of modern buildings,
resulting in airflow networks that
can carry moisture, which impacts
a material’s long-term performance
(serviceability) and structural integ-
rity (durability). They also affect
building behavior in a fire (spread
of smoke and other toxic gases,
supply of oxygen), indoor air qual-
ity (distribution of pollutants and
location of microbial reservoirs),
and thermal energy use.
The airflow networks do not
become networks until we get
pressures to drive the flows. Hol-
low gives us paths, but paths, by
themselves, do not lead to flows.
However, when we add air-based
HVAC, life gets interesting. We tend
to accidentally couple mechanical
systems to building enclosures
resulting in pressures within the
building “hollows.”
Within the building, walls are hollow and filled with air.
The steel studs, themselves, are perforated. When covered by
gypsum board they can be considered flat, rectangular ducts.
When they are insulated with fiberglass batts, the “wall ducts”
have a poor filter that does next to nothing to retard airflow. The
“wall ducts” are also perforated by electrical outlet boxes and
other services. These hollow exterior and interior perforated
walls are connected to each other creating hollow cubes that
have tops, which are also hollow by virtue of dropped ceiling
and bulk head construction.
Most dropped ceilings are typically return air plenums that
now suck on the sides of the cube— the interior and exterior
walls (Figure 1). When we add horizontal and vertical chase
ways, soffits and shafts, we have the typical modern office
building, hotel or school—a classic indeterminate system that
folks insist on modeling. Even more useless are the attempts to
understand microbial contamination in these buildings by air
sampling for mold. That is a futile exercise if the airflow pathways
and flows are not determined and quantified, which is typically
impractical and may be impossible in many buildings.
If I were in charge, I would ban dropped ceiling return air
plenums (Photograph 1). You just know that the interior gyp-
sum board lining does not extend
to the underside of the floor or roof
system in the majority of buildings
(Photograph 2). And, even if it
does, it is rarely sealed. As a result,
exterior air is sucked through the
air-porous insulation right into the
return plenum. If the outside air is
humid, and if the space is air condi-
tioned, we lose control of the rela-
tive humidity in the dropped ceiling,
and the ceiling tile begins to smell
like vomit (the butyric acid found
in ceiling tile does smell like vomit
as the relative humidity goes up),
or the space smells like dirty socks
(bacteria growing on coils from
a moisture load the designer did
not anticipate does smell like dirty
socks). What are the odds? I can’t
tell you the number of buildings
we have had to go into and retrofit
a closure at the plenum to exterior
wall connection (Photograph 3).
This is another example of problems
that result from the widespread failure to provide a continuous
air barrier system in a building.
So what to do? Install a return duct on each air-handling unit
in a dropped ceiling and pull air from the space below. Get
rid of every 20th ceiling tile; and install a grate to equalize the
pressure between the occupied space and the dropped ceiling
(Figure 2). The return system does not have to be extensive
and fully ducted. Use transfer grilles and transoms to bleed
the pressure from rooms with doors (Figure 3). And, create a
closure—seal the exterior wall to the floor above and the floor
Brick
Veneer
Return plenum operates under
negative pressure relative to
occupied space and exterior
Cavity
Insulation
Metal
Stud Wall
Exterior
Sheathing
Interior Gypsum
Should Extend
to Underside of
Floor Deck and
be Sealed
Building
Paper
Figure 1: Dropped Ceiling Return Plenum. Negative
pressure ﬁ eld in the dropped ceiling return plenum
extends to exterior, accidentally coupling the HVAC
system to the building enclosure.
Top Chord Bearing Truss
Interior Gypsum
Suspended Ceiling
The following article was published in ASHRAE Journal, June 2007.
©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
June 2007
ASHRAE Journal
57
below, creating a continuous air barrier. Mineral wool meets
fire requirements, but does not stop airflow, so don’t shove
mineral wool into a gap that leads between floors. Fire-rated
foam, mastic or sealant needs to be used.
What can be baffling at times is that the hollow “wall ducts”
can operate under air pressure regimes (fields) that are largely
independent of the air pressures on either side of them. Con-
sider a hotel room with a bathroom exhaust duct located in a
dropped ceiling above the bathroom. It is not practical to seal
this duct airtight—although attempts are made. When this duct
“leaks” it draws air from the dropped ceiling, depressurizing
it. This dropped ceiling is connected to the demising wall that
separates units, and this demising wall extends
to the exterior. It is now a “duct” that pulls air
from the exterior and supplies it to the dropped
ceiling (Figure 4). If the outside air is humid, and
if the space is air conditioned, and if the walls are
covered with vinyl wallpaper (Photograph 4), we
get mold. What are the odds?
So what to do in this case? Provide a continu-
ous air barrier at the exterior wall. Add a grille in
an interior wall that bounds the dropped ceiling
near the ceiling where this interior wall connects
to the demising wall and “bleed” the pressure so
that a negative pressure field is not set up in the
demising wall. Do not add a grille to bleed the
pressure in the demising wall as this will cause
the fire protection engineer’s head to explode, as
well as, violate the smoke and fire rating of the
assembly. And, oh yes, don’t install vinyl wall
coverings.
We’re not done with hotels yet. Fan coils and
air handlers suspended from ceilings in gypsum
board enclosures give me heartburn. These units
have a supply duct (really a short sleeve extend-
ing from the unit that blows air into the room).
But these units rarely have a ducted return. They
Photograph 1 (left): The Ubiquitous Dropped Ceiling Return Plenum. Who knows what evil lurks hidden above the ceiling tile? The building
scientist knows. Photograph 2: Lack of Closure. The gypsum board does not extend to the underside of the ﬂ oor assembly above. Note the
discolored insulation due to the ﬁ ltration effect of dust being retained as exterior air is pulled through insulation into the return plenum.
Photograph 3: Retroﬁ t of Closure. Gypsum board extended to underside of ﬂ oor assembly and sealed, creating closure.
use the gypsum board to create a “return plenum” and a “filter
grille” is installed in the underside of the gypsum board, creating
the unit closure. As the filter gets dirty, the negative pressure in
the gypsum board enclosure increases (Figure 5). This gypsum
board enclosure connects to the demising wall, and the demising
wall connects to the exterior (Figure 6), creating a “wall duct”
that draws in exterior air leading to mold.
How do we fix this? Add a return sleeve to match the supply
sleeve, thereby connecting the filter grille directly to the unit.
Now add an additional grille to “bleed” the pressure created by
leakage in the air handler itself. This grille can be small (4 in.
by 8 in. [0.1 – 0.2m]) and can be in the ceiling of the enclosure
Air Handler
Unit
Grate to Equalize
Pressure
Fully Ducted
Supply
“Hard”
Ducted
Return
“Air Seal” Between Floor Assembly and Perimeter
Gypsum Board
Interior Gypsum
Extends to
Underside of Floor
Deck and is Sealed
Exterior
Sheathing
Metal
Stud Wall
Cavity
Insulation
Building
Paper
Brick
Veneer
Suspended Ceiling
Interior Gypsum
Figure 2: Uncoupling Dropped Ceilings from Building Enclosures. To create a
closure by extending the interior gypsum board to the underside of the ﬂ oor deck,
add a return air duct to the air-handling units and equalize the air pressure between
the dropped ceiling and the occupied space by adding ceiling grates.
58
ASHRAE Journal
ashrae.org
June 2007
around the unit (right beside the return filter grille). Don’t install
it in the demising wall (remember the exploding heads…). And
again, don’t install vinyl wall coverings. Let me also tell you
what does not work—extending the exterior gypsum board past
the demising wall where it intersects the exterior wall to provide
an air barrier. In theory, such an air barrier should work; but, in
practice, it does not, since we can not get the gypsum board to
be sufficiently airtight. The negative pressure field needs to be
eliminated as well. Getting rid of the interior to exterior wall
connection is a good idea, but by itself it is not enough.
So where are we now? We have to live with being hollow
because we are not going to go back to heavy, expensive, mas-
sive, resource-intensive, unsustainable buildings. We have to
learn to compartmentalize and to break up the three-dimensional
airflow networks. This includes a complete continuous air bar-
rier system on the exterior. We must not accidentally couple
HVAC systems to building enclosures, and we must equalize
pressures between the hollow spaces and the conditioned space.
And, we should learn to love fully ducted returns and be wary
of return plenums.
References
1. Lstiburek, J.W. 1998. “The pressure response of buildings.” Thermal
VII: Thermal Performance of the Exterior Envelopes of Buildings
conference. www.buildingscience.com/resources/misc/pressure\_
response\_buildings.pdf.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Building
Science Consulting in Westford, Mass.
Figure 4: “Wall Ducts.” Interior wall with negative pressure ﬁ eld
created by accidental coupling of HVAC system or exhaust fans
to wall cavity; creates a pathway for exterior air to enter building
interstitial cavities.
Brick
Veneer
Air Space
Fiberglass
Cavity
Insulation
Gypsum
Sheathing
Building
Paper
Interior Gypsum Board
Metal Studs are Perforated
Permitting Air to be Drawn
Through Wall Cavity
Interconnected Hollow Wall
Cavity Constructed from Metal
Studs with Punched Openings
Acting as an Air Duct
Interior Spaces are at a
Positive Pressure Relative
to the Exterior
Figure 5: Fan Coil Return Plenum. Filter grille not connected to fan
coil unit with a return sleeve leads to increased negative pressures
within dropped ceiling as ﬁ lter gets progressively dirty.
Gypsum Board
Closure
Return Grille Filter
Return Grille
Supply “Sleeve”
Supply Air
Air Handler Unit
Return Air
Opening
Supply Air Opening
Figure 6: Accidental Flow Paths. Interior walls connected to dropped
ceiling return plenum of fan coil unit become ducts, which can con-
nect to neighboring spaces and the exterior.
Adjacent Hotel
Room
Hotel
Room
Interior
Corridor
Bathroom
Exterior
Air
Exterior Wall
Partition Wall (Demising Wall)
Dropped Ceiling
(Return Plenum)
Fan Coil
Unit
Figure 3: Transfer Grille. It provides a path for return air into a
common area that contains a ducted return.
Grille Located High on
Room Side of Wall to Avoid
Blockage
Grille Located Low in Wall
on Hall Side
Photograph 4: Hotel Room Flow Path. Mold on interior wall re-
sulting from exterior humid air being pulled into demising wall as
a result of negative pressure ﬁ eld created by leakage of exhaust fan
in bathroom dropped ceiling.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
Commercial
Commercial
Kitchen
Kitchen
Ventilation
Ventilation
Dedicated Outdoor Air System for
T
his case study presents data collected as a follow-up to the June
2003 ASHRAE Journal article, “Keeping Cooks in the Kitchen—
Solving the Makeup Air Dilemma,”1 which described the design pro-
cess for a commercial kitchen ventilation (CKV) system that would be
installed in a casual family dining restaurant. The restaurant owners
had challenged their engineer to design a CKV system that would
solve their kitchen comfort problems. The system described in the
article was the engineer’s response to the customer’s challenge.
The customer’s previous CKV system
included a kitchen hood system with
heated makeup air (MUA) and a separate
kitchen HVAC system. The hood system
included canopy-style hoods with back-
wall2 MUA plenums. The kitchen HVAC
system included one packaged roof top
unit (RTU) designed for kitchen heat-
ing/cooling and introduction of a small
quantity of outdoor air (OA). The RTU
operated in continuous fan mode with
active return air. To replace the previous
system, the engineer designed the system
described in the article, including a pack-
aged dedicated outdoor air (DOA) unit,
which included direct gas-ﬁ red heating
and DX cooling. The OA supplied by
the DOA unit is used to replace the air
exhausted from the kitchen through the
hood and to heat or cool OA as required
to maintain space comfort.
The revamped CKV system included
a new hood design consisting of ex-
haust-only, listed backshelf-style hoods3
along with listed canopy-style hoods.
Appliances were relocated to optimize the
use of the backshelf hoods. The hood rede-
sign lowered total exhaust airﬂ ow, which
was consistent with the ﬁ ndings of a design
guide by Southern California Edison.4
The DOA system installation met the
engineer’s performance criteria. This
customer has continued to work with the
By Stephen L. Brown, Member ASHRAE
Stephen L. Brown is president of LCSystems
in Dublin, Ohio. He is chair of ASHRAE TC 5.10,
Kitchen Ventilation.
About the Author
The following article was published in ASHRAE Journal, July 2007. ©Copyright 2007 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE.
July 2007
ASHRAE Journal
25
engineer and to include the DOA design in all new restaurants
built since 2003.
Utility bills from the customer’s restaurant with the MUA
system were compared to those from its restaurant with the DOA
system and indicated that the DOA facility had noticeably lower
gas consumption. The utility bills were not adequate to identify
the source of the savings. The customer requested energy moni-
toring to provide more deﬁ nitive answers. It was determined,
however, that too many components had been changed in the
design process of the two systems (hoods, appliance location,
some appliances, etc.) to be able to quantify the savings. It was
decided a more similar base building design would be required
to quantify and compare the two CKV designs.
The opportunity to compare similar designs arose in late 2003
when a different multiunit casual dining customer was contacted
about the DOA design. This customer had already optimized
its current hood system, which included listed backshelf and
canopy-style hoods that had signiﬁ cantly reduced exhaust
airﬂ ow rates required by the previous all-canopy hood system.
Its current CKV system included a direct, gas-ﬁ red, heat-only
MUA unit that was ducted to perimeter-style2 MUA plenums,
which were mounted at the ceiling line.
This customer felt its current hood system performed well,
but had been receiving complaints about moisture in its restau-
rants, as well as the costs associated with repairing structural
and image damage caused by that moisture. The customer
decided to consider the new DOA design as one component of
its moisture management program. The system design work
began in 2003.
Case Study System Comparison
Two building sites were compared. For the purpose of this
article, the systems will be designated as the control site and
the test site. The control site includes the owners’ existing
CKV design with MUA system and separate kitchen heating
and cooling RTU. The test site features the new CKV design,
which includes one DOA unit providing replacement air for the
kitchen hood and control of kitchen comfort. The two sites have
identical building footprints, seating capacities and seating ar-
rangements, window placement and quantity, as well as overall
construction packages (insulation and other building materials).
In addition, all exhaust hoods, design exhaust airﬂ ow rates and
cooking appliances are identical. The dining rooms and kitchen,
at both locations, are separated by full-height walls, which in-
clude swinging doors and two relatively small (10 ft2 [0.9 m2]
each) pass-through openings. System descriptions follow.
The control site system diagram is shown in Figure 1. This
represents the hood and HVAC systems the owner had used
for the previous ﬁ ve years. The kitchen RTU is designed to
provide space comfort (heating and cooling) and introduce a
small quantity of conditioned OA. The MUA unit is designed
to provide OA to replace the air exhausted through the hood.
Makeup air is heated to prevent overcooling of food or staff but
is not cooled. The restaurant is in a suburban location.
The control site kitchen RTU is a conventional, packaged
rooftop unit with indirect gas-ﬁ red drum and tube heat and
two-stage DX cooling. No hot gas reheat (HGRH) is used.
Nominal tonnage is 15 (53 kW) with a 10 ton (35.2 kW) ﬁ rst-
stage compressor. The RTU calls for heating or cooling are made
by a conventional wall-mounted, non-adjustable temperature
sensor located in the kitchen prep area.
The kitchen heating setpoint is 68°F (20°C), and the cooling
setpoint is 72°F (22°C). The room sensor cannot be adjusted by
the staff. The kitchen MUA unit is a heat-only, direct gas-ﬁ red
unit with the calls for heat provided by a thermostat that monitors
OA temperatures. The MUA call for heat is set at 55°F (13°C). No
lockout exists to prevent simultaneous heating/cooling because
previous attempts with lockout determined that the lockout would
permit introduction of MUA that was cold enough to cool food,
or negatively impact hood performance or staff comfort. Prior
to this project, the owner had completed considerable testing
at other sites, which determined that the MUA introduced had
to be at least 55°F (13°C) to avoid cooling food, or negatively
impacting hood performance or staff comfort.
The test site system diagram is shown in Figure 2. This rep-
resents the system, which includes the DOA unit and indicates
This customer felt its current hood system performed well, but had been
receiving complaints about moisture in its restaurants, as well as the costs
associated with repairing structural and image damage caused by that
moisture. The customer decided to consider the new DOA design as one
component of its moisture management program.
26
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
the elimination of the MUA unit, MUA duct system and hood
MUA plenums that are included at the control site. Not shown,
but also eliminated, were gas piping, electrical, and curb and
rooﬁ ng for the MUA unit. The functions of the conventional
kitchen RTU and MUA units are incorporated into the single
DOA unit. The restaurant is located on the outskirts of a rural
community.
The test site DOA unit is a packaged rooftop design with
direct gas-ﬁ red heat and two-stage cooling. Similar to the
control site kitchen RTU, there is no HGRH, although the
ﬁ rst-stage compressor includes mechanical capacity control.
Nominal tonnage is 17.5 (61.5 kW) with a 10 ton (35 kW)
ﬁ rst stage compressor. Calls for dehumidiﬁ cation, heating,
cooling or ventilation modes are made by the DOA unit’s
OA sensors. Sensible heat (SH) and relative humidity (RH)
OA sensors are located in the inlet hood of the unit. The
primary control function is dehumidiﬁ cation, with call for
stage one or stage two com-
pressors, based on individually
adjustable enthalpy setpoints.
The system controller calculates
enthalpy. Call for ventilation is
based on the adjustable enthalpy
range. In the ventilation mode,
no dehumidiﬁ cation, cooling or
heating occurs. Calls for heat-
ing or cooling are based on OA
temperature. OA setpoints are
55°F (13°C) heating and 78°F
(26°C) cooling.
A non-adjustable temperature
sensor is located in the kitchen
prep area. This sensor acts as
an override to prevent space
overshoot of heating or cooling
setpoints. Simultaneous heating
and cooling is eliminated by the
DOA unit’s control system. The
space heating setpoint is 68°F
(20°C) and the cooling setpoint
is 72°F (22°C).
The control site dining room
heating and cooling system does
not include HGRH. As a component of the owner’s moisture
management program, HGRH was added to the dining room
units at the test site. Dining room tonnage and heating capaci-
ties were identical at both sites. This article does not attempt
to evaluate the impact of dining room HGRH. The control site
includes a gas dishwasher booster heater. Conversely, the test
site uses an electric booster heater.
The sites are located 37 miles (59.5 km) apart at similar
latitude. As the data collection process proceeded, the data
demonstrated that, although the sites were in the same region,
temperature and humidity readings were often consider-
ably different. These differences did not alter the collection
methods, but did result in a more complex method of data
analysis.
Case Study Desired Deliverables
At the beginning of this project, the following deliverables
were set:
• Justify cost-effectiveness to owner;
• Determine impact of reduced airﬂ ows on kitchen comfort;
• Compare ability to control kitchen comfort—temperature
and humidity; and
• Compare energy consumption of the two kitchen systems.
Justify Cost-Effectiveness to Owner. The owner designed
a restaurant using the conventional MUA design and another
restaurant with the DOA design for the test site. The bidders
were required to bid both, not knowing which design would
be built on this site. Dining room HGRH was not included
in the original bid. In the DOA design, the equipment costs
for the CKV and HVAC package
increased, but installation costs
decreased. The net result was
cost-neutral. Based on the bid-
ding results, the owner elected to
proceed with construction of the
DOA design at the test site.
Determine Impact of Reduced
Airﬂ ows on Kitchen Comfort.
Table 1 compares dining room
and kitchen design airﬂ ows and
air changes per hour (ACH) at
the two sites. It was important
to verify that the drastic reduc-
tion in total kitchen airflow at
the test site would be adequate to
maintain kitchen comfort. One
feature of the DOA design is the
integration of the kitchen hood
into the kitchen HVAC system. In
the DOA design, the heat gain is
ventilated from the space through
the kitchen hood. The control site
uses recirculation and the kitchen
RTU to control the space gain. The
additional kitchen airﬂ ow, shown
in Table 1, for the control site is the air that is recirculated
by the kitchen RTU for space heating and cooling. The DOA
design eliminates recirculated air, which in this study reduced
the total kitchen airﬂ ow by 46%. This airﬂ ow reduction would
obviously reduce fan motor energy, but would it provide the
needed capacity to control space comfort?
Compare Ability to Control Kitchen Comfort—
Temperature and Humidity. The customer was satisﬁ ed with
the performance of its current MUA design. The focus at this
time was moisture control. The data to be collected was designed
to consider total comfort and would include temperature and
humidity readings.
Kitchen RTU
MUA
Unit
Exhaust
MUA
System
6,000 cfm
Recirculated
Transfer Air From
Dining Area
Canopy
Hood
Backshelf Hood
Figure 1: Control site kitchen HVAC.
Backshelf Hood
Canopy
Hood
DOA Unit
Figure 2: Test site kitchen HVAC.
Transfer Air From
Dining Area
Exhaust
Canopy
Hood
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
Compare Energy Consumption of the Two Kitchen Sys-
tems. An initial assumption was that the single-unit DOA design
would reduce gas consumption. To conﬁ rm gas consumption,
separate gas meters were installed to submeter dining room
and kitchen HVAC gas consumption. Two gas meters were
installed at each site: one to record gas consumption of the
two dining room RTUs, and the second to record the combined
gas consumption of the MUA unit and the kitchen RTU at the
control site, while the test site meter recorded the DOA unit
gas consumption.
Initial power performance was not a clear assumption. To
have a total picture of HVAC power, current transformers (CT)
were placed on each phase conductor of all rooftop heating
and cooling equipment. Additional CTs were placed on one of
the phase conductors of each HVAC exhaust fan motor. This
conﬁ guration provided a complete picture of HVAC power
consumption.
Separate air balance checks were conducted at each site to
ensure that airﬂ ows were correct and properly recorded. Table
2 shows the ﬁ nal balance numbers. Total building exhaust in-
cludes restroom, kitchen hoods and dish hood exhaust airﬂ ows.
The intent was to balance transfer airﬂ ows as closely as pos-
sible. Matching transfer airﬂ ows isolated the kitchen and dining
areas so that the MUA unit and RTU on one gas meter could be
compared directly to the single DOA unit gas meter. This data
was used to report and compare kitchen HVAC gas consump-
tion. It was decided this was the most acceptable method since
the scope of this case study was not sufﬁ cient to monitor all of
the variables (customer counts, table turns, door openings, etc.)
that could impact dining room heating or cooling performance.
Isolating the dining and kitchen energy was important in cooling
months, as HGRH was added to the test site dining room units,
but not to the control site dining room units.
Data Collection
An independent third party (P3) automatically collected
survey data from each site at the end of every day via the site’s
dedicated fax lines. Dual sensors that recorded temperature
and humidity were located in the dining rooms, kitchens and
rooftop units. At each site there were: (2) dining room sen-
sors, (4) kitchen sensors and (1) outdoor air sensor. Outdoor
air sensors were located in the DOA unit at the test site and in
the MUA unit at the control site. In addition, each night the P3
nightly downloaded the CT pulses, dining room and kitchen gas
meter pulses, and provided a separate power analysis of each
main conductor feeding the building. The P3 participated in
installation, calibration and service of its system and the collec-
tion modules. The collected data is stored on the P3 computer
system. Online access to the P3 computer data is accomplished
through a secure routine. The base data can be accessed and
downloaded but cannot be modiﬁ ed.
After considerable data collection, it was determined that the
P3 humidity sensors had an unacceptable saturation level. It was
later learned that the collection system does include a remote
reset capability, but additional checks with handheld calibrated
equipment showed that the P3 humidity sensors were less ac-
curate at higher humidity levels. Therefore, in early summer
2006, the author added six upgraded data loggers to each site.
The additional loggers required manual on-site downloading
every two to four weeks. However, when checked against cali-
brated handheld instruments, the humidity readings from the
loggers proved to be more accurate than the P3 sensors. Prior
to addition of the loggers, it was discovered that each store did
not use the same routine for alternating between right-side-only,
left-side-only and full grill line operations. Therefore, two of
the additional loggers were mounted at each site to record at
grill line left and right locations. The grill logger readings were
averaged to eliminate the variable of cooking or no cooking
under the single grill line P3 sensor. A logger also was added
on the blower side of the evaporator to provide coil versus OA
performance data.
This report uses the online data for electricity and gas
consumption. This report also uses the online data for all
temperatures recorded in heating and ventilation modes. The
data logger readings were used in dehumidiﬁ cation and cool-
ing modes for calculation of enthalpy, as well as for humidity
reporting. The P3 sensor temperature readings were compared
to the logger temperature readings in all modes to further
verify accuracy.
The initial heating data comparison looked only at the same
day and hours of the day. The initial data indicated that, within
an OA temperature range of 35°F to 60°F (1.7°C – 16°C), the
test site consumed more gas than the control site. However,
closer examination of the data indicated a non-system controller
was turning the DOA unit on at night when space conditions
indicated no heating was required. This was repaired. Further
investigation found that the OA temperatures at the two sites
Table 1: Total kitchen airﬂ ow—air changes per hour. The control
site kitchen RTU handles 6,000 cfm, of which 5,700 cfm is recir-
culated and 300 cfm is OA.
Table 2: Final air balance—transfer air set within 4%. Total build-
ing exhaust includes restrooms and dishwasher hood.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
varied by as much as 12°F (6.7°C). The rural test site loca-
tion was consistently colder than the suburban control site.
Both heating systems discontinued all or some heating when
the OA temperature reached 55°F (13°C). It was discovered
that OA temperatures above 55°F (13°C) at the control site
occurred at the same time the test site was recording OA
temperatures in the upper 40s. Therefore, initial gas readings
were comparing a location with heating off to a location
with heating on; similar temperature disparities were found
during colder heating months. During summer months, par-
ticularly when dehumidiﬁ cation was required, the wet-bulb
temperature at the test site was consistently higher than at
the control site. It was surprising to see such discrepancies
between two sites that, at ﬁ rst glance, appeared to be located
in such similar weather zones.
To resolve these discrepancies, the data was sorted into
temperature bins, and gas consumption and power were
charted for each bin. For dehumidiﬁ cation and cooling,
enthalpy was calculated and similar enthalpy setpoints
were compared to power consumption at those conditions.
This greatly increased the time required to analyze the
data, but provided a much clearer comparison of the two
operations.
Results
Summer Cooling
Figure 3 charts control and test site OA enthalpy points that
are above the ASHRAE summer cooling 89°F (32°C) DB and
73°F (23°C) MWB 1% design used for the two sites. Figure
3 charts the 89°F/73°F (32°C/23°C) design which equals an
enthalpy of 36.58 Btu/lb (85.09 kJ/kg) and compares that data
point to the control site OA at 92°F/76°F (33°C/24°C) = 39.41
Btu/lb (91.67 kJ/kg) and kitchen at 86°F/73°F (30°C/23°C) =
36.61 Btu/lb (85.15 kJ/kg) to the test site OA at 84°F /76°F
(29°C/24°C) = 39.49 Btu/lb (91.85 kJ/kg) and kitchen at
76°F /64°F (24°C/18°C) = 29.22 Btu/lb (67.97 kJ/kg). This
data presents a reduction in kitchen enthalpy of 10.27 Btu/lb
(23.89 kJ/kg) at the test site, versus 2.8 Btu/lb (6.51 kJ/kg) at
the control site. This data demonstrates that at virtually equal
OA enthalpy, the test site kitchen remained within the summer
comfort zone, while the control site kitchen was well outside
the zone. These conditions were chosen because they were above
the design conditions for these sites and provided a severe test
of the ability of the DOA design to maintain kitchen comfort
at reduced total kitchen airﬂ ow. The results were similar when
comparing larger blocks of data.
These results also are similar to those presented in an
ASHRAE paper,5 which modeled the impact of supply air
systems on kitchen temperature. The paper stated that, “CFD
study of perimeter perforated supply (PPS) plenums demon-
strated that performance depends on supply air temperature.
Under all tested conditions, most of the air supplied through
the PPS ended up in the kitchen space before being exhausted
through the hood. Kitchen space air temperature will depend on
the temperature of the air supplied through the hood.” Figure 4
gives an example of the results from the paper. This dedicated
outdoor air case study did not attempt to quantify the percentage
of MUA that entered the general kitchen area at the control site
before entering the hoods.
Tables 3 and 4 compare averages of temperature data recorded
between July 31, 2006 and Aug. 6, 2006. The results indicate
that, at nearly identical OA enthalpy, the average test site kitchen
temperature was 8°F (14.4°C) cooler than the control kitchen.
Chart (AVERAGE) = average of readings taken within each bin.
The average test site kitchen enthalpy was 15% lower than the
control kitchen enthalpy.
Tables 3 and 4 also chart the power consumption (kW) for
the period. Although the test kitchen was more comfortable in
all bins, the DOA unit power consumption was 15% to 26%
Test Site
Kitchen in
Comfort Zone
Control
Kitchen Out-
side Comfort
Zone
OA 84°F/76°F
1% OA Design 89°F/73°F
Kitchen
76°F/64°F
OA 92°F/76°F
Kitchen
86°F/73°F
Summer Comfort
Zone
Summer
Comfort
Zone
50%
RH
10
35
40
60
55
50
45
90
85
80
75
70
120
115
110
105
100
95
35
40
50
45
65
70
80
75
85
15
20
30
35
40
50
45
55
60
% Relative Humidity
65
Figure 3: Enthalpy comparison.
30
70
20
10
Dry-Bulb Temperature °F
95.0
88.8
82.5
76.3
70.0
°F
Temperature
(Plane 1)
Figure 4: Example of CFD simulation.5
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
Table 3: Summer cooling control site—July 31 to Aug. 6, 2006. (Average) =
average of readings taken in each bin. H1 = Enthalpy (Btu/lb).
Table 4: Summer cooling test site—July 31 to Aug. 6, 2006. H1 = En-
thalpy (Btu/lb).
Table 6: Part-load cooling test site—Sept. 10 – 16, 2006. H1 = Enthalpy
(Btu/lb).
Table 5: Part-load cooling control site—Sept. 10 – 16, 2006. H1 = En-
thalpy (Btu/lb).
lower than the test site combined RTU and MUA unit power
consumption. The lower DOA consumption is due, in part,
to the unit’s refrigeration capacity controller, which monitors
compressor suction pressure and temperatures and reduces
compressor capacity to match the controller’s adjustable set-
ting. Compressor power consumption is reduced as capacity
is reduced. The reduction is not linear. Test site inspections
found some level of capacity reduction taking place even
with OA at 94°F (34°C).
Part-Load Cooling
Tables 5 and 6 provide examples of kitchen comfort that
occurred in part-load OA conditions that required signiﬁ -
cant dehumidiﬁ cation. As the data indicates, the test site
was capable of controlling kitchen relative humidity below
57%, without hot gas reheat, even when outdoor air rela-
tive humidity reached 98.5%. The test site kitchen relative
humidity was consistently lower than the control site. The
test site kitchen was more comfortable in all bin categories
and the power consumption was also lower in all categories
but one. In that category the OA enthalpy is higher than the
unit controller’s minimum setting for dehumidiﬁ cation, so
the compressor is operating and the refrigeration capacity
controller is reacting to the latent load. In the next lower
bin, the OA enthalpy is below the minimum control setting,
which means the unit is no longer operating in a dehumidi-
ﬁ cation mode and the compressor is off.
Winter Heating
The December 2006 data reported in this article is consis-
tent with data collected during the winters of 2004 and 2005.
Kitchen temperatures were consistent at both sites. Table 7
provides a comparison of gas usage for 280 operating hours in
December 2006. The test site DOA unit gas consumption was
lower than the control site MUA plus RTU gas consumption at
all OA temperatures. The test site operated 34% of total hours,
during hours that were at or below 35°F (1.7°C) compared to
17% at the control site. Neither the impact of hours at colder
OA temperatures, nor the impact that dining room activity
had on dining room gas consumption were within the scope
of this study. As the chart indicates, the DOA unit gas savings
increased at lower OA temperatures.
Conclusions
Justify the Cost-Effectiveness to Owner. The owner’s
bidding process determined the DOA design to be a
good ﬁ rst-cost option. The bid for the building with the
DOA design was $500 lower than the owner’s standard
MUA system bid for this site. Not including dining room
HGRH, the HVAC equipment costs for the DOA design
were higher. MUA equipment and installation costs were
eliminated and these savings offset the increased DOA
equipment costs. The cost comparison was supported by
subsequent projects.
Determine Impact of Reduced Airﬂ ows on Kitchen
Comfort. The study’s comfort results demonstrate that the
reduced kitchen airﬂ ow at the test site was more than ad-
Advertisement formerly in this space.
Advertisement formerly in this space.
July 2007
ASHRAE Journal
35
equate to maintain kitchen and operator comfort. At the lower
airﬂ ow rates, the test site kitchen was more comfortable in
dehumidiﬁ cation and cooling modes, equal in heating modes
and was capable of operating in a ventilation mode (no heat-
ing and no cooling) in a wider band of OA conditions. It is
the author’s conclusion that integration of the exhaust hoods
into the kitchen HVAC system contributed to the ability to
maintain comfort at lower airﬂ ows. The test site hood venti-
lates the space gain that is returned to the kitchen RTU at the
control site. The study results indicate ventilation to be more
effective than recirculation, especially in dehumidiﬁ cation,
cooling and ventilation modes.
Compare ability to control kitchen comfort—tempera-
ture and humidity. Perhaps the conclusion that is easiest
to draw is the negative impact conventional makeup air had
on kitchen comfort when outdoor air conditions required
dehumidiﬁ cation or cooling. The test site DOA unit removed
moisture from the OA before it entered the kitchen. The
MUA unit at the control site did not. The test site kitchen
relative humidity could be controlled below 60% in both high
moisture, part-load conditions, and in conditions that were
at or above OA design. This was not the case at the control
site, where the MUA system added moisture, and the kitchen
temperature and humidity data trend lines tended to parallel
OA conditions. Although no complaints were received at
the test site, the part-load kitchen temperatures were on the
border—or slightly cooler than—the comfort zone. Part-load
complaints did originate from the control site regarding cave-
like (damp and cool) conditions, kitchen ﬂ oors that would
not dry and condensation on HVAC diffusers. The preferred
embodiment removes moisture before it enters the space.
Heating was less of an issue, as both systems maintained
thermostat settings. However, the staff and management at
the control site did comment on feeling the “cold air” around
the hoods. Although the MUA they referred to was heated
to 55°F (12.8°C), it was sufﬁ ciently cooler than the space to
illicit the “cold” comments.
Compare energy consumption of the two kitchen sys-
tems. The conclusion that is easiest for the author to draw is
that moving less air saved energy. The energy data supports
this conclusion. The comfort data enforces that the energy
saved moving less air did not come at the cost of sacriﬁ c-
ing comfort, but rather comfort was enhanced. The overall
comparison for the months of July and August showed the
control site consumed, on average, 37% more power than
the test site. This higher average was due, in part, to periods
where the test site DOA was capable of maintaining space
comfort while operating in the ventilation mode. The ability
of the DOA system to identify those OA and space condi-
tions that can maintain kitchen comfort using ventilation
only, offers the greatest potential for energy savings. It also
is the author’s conclusion that integration of the exhaust
hood into the kitchen HVAC system contributed to energy
savings. The DOA design also took maximum advantage
of the kitchen balance point during the heating season. The
DOA unit direct gas-ﬁ red heating system was effective at
maintaining a constant replacement air discharge temperature
that was warm enough to avoid staff feeling cool, yet was
cool enough to allow the space heat gain to work with the
replacement air and maintain the desired 68°F (20°C) space
thermostat temperature.
Finally, robust DOA unit controls are required. The DOA
design integrates the kitchen hood and HVAC into a single
system. Therefore, a single control system and control strategy,
along with complete cooperation between hood and HVAC
vendors, are essential for successful implementation. The owner
of the test sites has and is proceeding with more DOA design
installations.
References
1. van Straten, G.S., S.L. Brown. 2003. “Keeping cooks in the
kitchen—solving the makeup air dilemma.” ASHRAE Journal
45(6):K4–K7.
2. 2003 ASHRAE Handbook—HVAC Applications, Chapter 31, Sec-
tion 31.9 “Replacement (Makeup) Air Systems.”
3. 2003 ASHRAE Handbook—HVAC Applications, Chapter 31, Sec-
tion 31.2, “Exhaust Hoods,” Figure 4.
4. Southern California Edison. 2004. Design Guide 1: Improving
Commercial Kitchen Ventilation System Performance—Selecting
and Sizing Exhaust Hoods. www.ﬁ shnick.com/ckv/designguide/
CKV\_Design\_Guide\_1\_031504.pdf.
5. Livchak, A., D. Schrock, Z. Sun. 2005. “The effect of supply air
systems on kitchen thermal environment.” 2005 ASHRAE Transac-
tions (1):748–754.
Acknowledgments
The author wishes to thank Trane for assistance in control
programming and data collection processes; Halton Company
for access to CFD modeling data; and ADMMicro for data
collection assistance.
This article is dedicated to the memory of Mr. Keith
Sweitzer.
Table 7: Kitchen heating gas usage—December 2006 (partial). Gas
consumption per hour in individual temperature BIN.
46
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
Daniel Pare, P.E., is an advisory engineer for
IBM Canada, Bromont, PQ, Canada. He won a
2007 ASHRAE Technology Award for this project.
Stephane Bilodeau, Ph.D., P.E., is president
and CEO of Groupe Enerstat. He is an associate
professor in the mechanical engineering depart-
ment at the University of Sherbrooke, Sherbrooke,
PQ, Canada.
About the Authors
I
n 1971 IBM built a semiconductor manufacturing facility in
Bromont, a small town in the Eastern Townships, about 62 miles
(100 km) from Montréal, Québec. Located in a rural setting on
1,000 acres (405 ha) of land, this 800,000 ft2 (74 322 m2) plant
primarily assembles semiconductors on substrates to ultimately
create microprocessors.
By Daniel Pare, P.E., Associate Member ASHRAE; and Stephane Bilodeau, Ph.D., P.E., Member ASHRAE
More than 25 years ago, IBM set an
annual objective of reducing energy
consumption by 4%. IBM Bromont has
consistently achieved this target and
saved nearly 500,000 MWh in the last
15 years, taking into account an erosion
factor of 20% per year.
Although the company’s energy con-
servation program has been proﬁ table
for the Bromont plant, it is becoming
increasingly difficult to meet the 4%
energy savings objective. Therefore, we
must use cutting-edge techniques.
The project described in this article is
a good example of an innovative solution
combining several technologies including
phase change materials (PCM), a warm
weather natural cooling exchanger and a
variable frequency drive (VFD) chiller
with a nominal capacity of 1,500 tons
(5275 kW).
This project began when IBM Bromont
had to change its 25-year-old chillers that
ran on R-12. In fact, under Québec law,
as of Jan. 1, 2006, any chiller running
on R-12 must be decommissioned in the
year following a repair. Environmentally
conscious, IBM Bromont decided on a
solution that would allow the plant to
TES Without Ice
TES storage at IBM-Bromont plant.
The following article was published in ASHRAE Journal, July 2007. ©Copyright 2007 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE.
July 2007
ASHRAE Journal
47
modernize the chillers and realize substantial energy savings.
The energy savings associated with this project are about
6% annually and will generate savings of 5,300 MWh/year,
as well as reduce electrical power consumption by more than
1 MW. This is the most ambitious energy savings project ever
undertaken at Bromont.
Context and Project Description
In early 2005, the Bromont power plant had six 1,000 ton
(3517 kW) chillers, two 2,000 ton (7034 kW) chillers and a
natural cooling exchanger of approximately 1,000 tons (3517
kW). The latter typically ran from December 15 to March 15.
Of the six 1,000 ton (3517 kW) chillers, three operated on
R-12. Because it had been decided to change two of these units
to comply with the law, we had to replace the equivalent of 2,000
tons (7034 kW) of cooling capacity.
The project consists of a 1,500 ton (5275 kW) capacity VFD
chiller, two 1,600 ton·hour (5627 kW) PCM thermal energy
storage (TES) tanks, a 2,500 ton (8792 kW) capacity plate
exchanger, a system comprising
of 25% glycol and two pumps
(one VFD 4,300 gpm [271 L/s] on
the process water system and one
3,000 gpm [189 L/s] on the glycol
circuit). The shortfall of 500 tons
(1758 kW) between the new chiller
and the two R-12 chillers is offset
by the PCM TES tank.
Before going further, a defini-
tion of PCM is in order. PCMs are
substances that can accumulate and
release latent energy during a phase
change. In this particular case, we are referring to a change from
liquid to solid and vice versa. PCMs are found in nature; ice is
one example. The melting point of ice is 32°F (0°C). However, it
is possible to create artiﬁ cial PCMs, which have a melting point
ranging from –40°F (–40°C) to more than 250°F (121°C).
In our project, we have two TES tanks with artiﬁ cial PCMs
with different melting points, i.e., 28°F and 40°F (–2°C and
4°C). These temperatures were selected to maximize system
efﬁ ciency.
Unlike ice, artiﬁ cial PCMs are excellent conductors. In fact,
ice is a good insulator that reduces the efﬁ ciency of the thermal
transfer during phase changes. In an ice storage tank, we know
the ﬁ rst few inches are easy to produce compared to the last few.
Conversely, melting ice is difﬁ cult at the beginning. Therefore,
a TES tank using ice instead of artiﬁ cial PCMs is larger and the
energy transfer is slower.
Ice expands during the phase change from liquid to solid.
However, this is not the case with artiﬁ cial PCMs because they
have a negative expansion factor during this phase change and,
therefore, do not place stress on the exchangers.
Operation
We were convinced that a PCM TES tank was essential to
maximize the efﬁ ciency of the future system. However, we
found it difﬁ cult to obtain management support on such a major
project without a proven basis regarding the operation of PCMs.
Therefore, we installed a small PCM TES tank at the outlet of a
hot water/steam exchanger that was experiencing temperature
control problems. The exchanger supplied emergency showers
and was prone to strong ﬂ ow ﬂ uctuations (sudden changes of
2 to 40 gpm [0.1 to 2.5 L/s]) and temperature problems. The
phase change system behaved exactly as expected. We managed
to stabilize the temperature regardless of water consumption.
Now, we had to reproduce the same system on a bigger scale.
A TES tank automatically requires the use of a secondary
loop. Given that we wanted to operate at temperatures below
32°F (0°C), we used 25% glycol. And, we used a chiller that
better suited our energy expecta-
tions. This chiller would allow us to
regulate the glycol output tempera-
ture and optimize energy efﬁ ciency
throughout this temperature range.
We regulated the glycol tempera-
ture between 28°F to 36°F (–2°C to
2°C) depending on the mode (load
or unload). Therefore, we opted
for a VFD chiller with a nominal
capacity of 1,500 tons (5275 kW),
which is the largest chiller of its
kind in Canada. We installed two
TES tanks on the loop; one above and one below the chiller.
Set at 40°F (4°C), the storage tank above regulates the chiller
load and is always in operation; it can be unloaded/reloaded
several times a day. The tank below the chiller is set at 28°F
(–2°C) and is used to support substantial long-term ﬂ uctuations.
Used in bypass or line mode, it is loaded/unloaded one to two
times a day. This loop also contains a 2,500 ton (8792 kW) plate
exchanger for glycol/process water, an exchanger that is fed by
a 3,000 gpm (189 L/s) ﬁ xed-ﬂ ow pump. We did not need this
pump to be equipped with a VFD.
The water process circuit contains the 2,500 ton (8792 kW)
plate exchanger fed by a 4,300 gpm (271.3 L/s) VFD pump.
With a VFD pump and plate exchanger, you can regulate the
cooling load at approximately 100 tons (352 kW), preventing
another chiller from starting up at part-load conditions or when
the pressure drops in the process water circuit. In fact, in the
past, we started up a chiller to compensate for the lack of pres-
sure in the system even if the cooling load was satisfactory,
PCM storage tank installation.
48
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
thereby reducing energy efﬁ ciency. The end effect was to create
a short circuit between supply and return, reducing the return
temperature and chiller efﬁ ciency (Figure 1).
This system integrates the natural cooling exchanger that can be
placed next to the TES system. This is possible because the 2,500
ton (8792 kW) plate exchanger brings the water temperature back
to its setpoint. In the past, we had to turn off the plate exchanger
when the outside temperature prevented us from obtaining the
desired temperature of about 40°F (4°C). Before the installation
integration of the TES, this exchanger was typically in operation
from December 15 to March 15. We came up with the idea for
this exchanger after we completed an ASHRAE online training
course in March 2004 (Compliance with ANSI/ASHRAE/IESNA
Standard 90.1 HVAC and Service Water Heating). In fact, it is cost
effective to take advantage of this free cooling because the TES
allows us to use the exchanger for more than 3,000 additional
hours per year. From now on, this free cooling exchanger will run
from September to May.
Energy Efﬁ ciency
To maximize the energy efﬁ ciency of our cold production, we
used an approach recognized by ASHRAE for thermal storage
called partial storage.1 With this approach, mechanical systems
are operated to handle part of the load in peak periods. The rest
of the demand (excess) is handled by the TES tank. The size of
the mechanical equipment can be reduced so the installed capac-
ity corresponds to an average consumption value below typical
design conditions. Partial storage has allowed us to limit thermal
energy production despite strong ﬂ uctuations in demand.
The partial storage strategy requires that the mechanical
equipment operate 24-hours-a-day during peak demand periods.
This strategy is particularly effective when peak demand is much
stronger than usual.2 When demand is lower than the mechanical
capacity, the surplus energy is stored; whereas, when demand
exceeds the installed capacity, thermal storage handles the
demand. This approach, referred to as load-leveling, has allowed
us to minimize the required capacity of our equipment and the
storage tank for a given demand level.
A control strategy that constantly computes the heat balance and
predicts peak loads was developed speciﬁ cally for the project. The
strategy uses an improved partial storage approach to maximize
the demand-limiting advantage. The TES microcontroller system
was integrated into the plant’s energy management system. The
two systems continuously exchange information to keep the
process operating at optimal performance.
In short, the cooling medium, in our case glycol, circulates at
a rate of 3,000 gpm (1894 L/s) in the storage tank (accumulator).
This ﬂ uid provides or draws thermal kWh by changing the state
of the PCMs (from liquid to solid and vice versa), depending
on the system’s loading or unloading needs.
Other elements that contributed substantially to reducing
energy consumption are as follows:
High-efﬁ ciency mechanical compression (1,500 ton [5275
kW] VFD chiller). Simultaneously using low-temperature tanks
and a continuously running high-performance compressor al-
lows us to reduce partial loads. Our consumption ranges from
0.4 to 0.6 kW/ton compared to 0.9 kW/ton, without PCM. The
difference between the partial load and the nominal capacity of
the equipment in place is handled by the two TES tanks.
Reducing the average temperature of the condenser by
running a larger cooling operation at night (the temperature
ﬂ uctuates approximately 20°F [11°C] at the Bromont site) al-
lows us to boost the chiller’s additional performance by more
than 15% kW/ton.
Natural cooling. The Bromont site was already equipped
with a natural cooling exchanger. However, the energy storage
system has allowed us to substantially increase this component’s
cooling capacity from 750 tons (2638 kW) to a maximum of
1,250 tons (4396 kW).
When the outside temperature is too warm to use the natural
exchanger, the precooled water from the natural exchanger
is directed through the 2,500 ton (8792 kW) plate exchanger
and the TES tanks. As mentioned earlier, we can regulate this
exchanger at approximately 100 tons (352 kW), extending
the natural cooling period from three months to nine months
a year, adding more than 3,000 natural cooling hours. This
operating principle greatly contributes to energy efﬁ ciency.
For example, in May 2006 we obtained almost 1,000 tons
(3517 kW) of free cooling on some days. Since it typically
takes 0.9 kW/ton to produce chilled water, we cut our electrical
consumption by 900 kW.
Table 1 shows the Bromont results. Chilled water production
efﬁ ciency improved more than 45%, from 0.9 kW/ton to 0.45
kW/ton. Energy savings for the year amounted to 5,300 MWh,
while peak consumption fell 1 MW.
Refrigeration
Unit
Condenser
Evaporator
Water Tower Trench
65°F (18.3°C)
Water Tower
Trench 42°F – 54°F
(5.6°C – 12.2°C)
Compensation
Glycolic Water
Water +
Glycol
Main
Exchanger
Water
Free Cooling
Exchanger
Water
P
P
P
PCM Tank 2
28°F (2.2°C)
PCM Tank 1
40°F (4.4°C)
Supply
Return
Water
Figure 1: System operation schematic.
July 2007
ASHRAE Journal
49
Innovation
The use of a thermal energy system
with PCM combined with free cooling,
VFD chiller and predictive algorithm con-
trol is a ﬁ rst. Given the project’s innova-
tiveness, Natural Resources Canada and
Hydro-Québec contributed ﬁ nancially to
this “demonstration” project.
The project size is also a ﬁ rst. In fact,
more than 40 million Btu (42.2 million kJ)
are stored in the tanks during each load
cycle. These tanks are 45 ft long (14 m)
and 8 ft (2.5 m) in diameter. Conventional
ice storage tanks would have been far
larger for both thermal storage and heat
transfer purposes. Artiﬁ cial PCMs have a
much better conductivity factor than their
natural counterparts.
Operation and Maintenance
General Performance
Thermal Energy Production and Storage
for the Chilled Water Loop
Before (2004)
After (2005 – 2006)
Cooling Production
18,728 ton·hours/day
37,537 ton·hours/day
Daily Consumption
16,706 kWh/day
15,572 kWh/day
Average Instant Consumption
696 kW
648.8 kW
Average Cooling Production
(PCM + VFD Cooler)
—
1,564.1 tons (5501 kW)
Average Cooling Production
780.3 tons (2744 kW)
—
Average Natural Cooling
Production
750 tons (2638 kW)
nominal less than 90% of
the time
945 tons (3323 kW) average
1,250 tons (4396 kW) max
Average Total Production
1,455 tons (5117 kW)
2,509 tons (8824 kW)
Cooling Production Efﬁ ciency
(Excluding Natural Cooling)
0.892 kW/tons
0.415 kW/tons
Cooling Production Efﬁ ciency
(Including Natural Cooling)
0.478 kW/tons
0.259 kW/tons
Table 1: Monitoring data summary.
Bibliography
Bilodeau, S. 2006. “Energy management in a chilled water plant
using thermal storage.” 10th International Conference on Thermal
Energy Storage.
The system has proven to be easy to operate. It consists of a sec-
ondary loop with a cooling medium that loads/unloads a thermal
storage tank. A three-way control valve together with a VFD pump
allows operators to stop worrying about whether or not to start an-
other chiller when pressure falls or when cooling demand surges.
The PCMs are kept in a sealed tank and require no main-
tenance. During the phase change, the temperature is kept
constant regardless of the cooling load.
On several occasions power ﬂ uctuations caused the chiller
to stop. The storage tank took over and kept the chilled water
temperature at its setpoint, allowing the operators to re-establish
operations more quickly and without deviating from the
manufacturer’s speciﬁ cations.
Environmental Impact
This load-leveling approach minimizes the need for
equipment and storage capacity. In the Bromont project, this
strategy has significantly improved energy use. Also, the
effective integration of thermal storage has resulted in two
major environmental impacts:
• A 50% reduction in refrigerant requirements upon disman-
tling the two 1,000 ton (3517 kW) R-12 chillers, which were
replaced with one 1,500 ton (5275 kW) chiller using the much
more environmentally friendly R-134a refrigerant; and
• A 45% reduction in GHG emissions for chilled water production
due to an equivalent improvement in energy consumption.
These environmental beneﬁ ts are a good example of how
the management of a power plant can be optimized and how to
contribute to a sustainable development plan, which was clearly
a major issue for the IBM Bromont plant.
References
1. 2003 ASHRAE Handbook—HVAC Applications, Chapter 34,
Thermal Storage.
2. MacCracken, M. 2004. “Thermal energy storage in sustainable
buildings.” ASHRAE Journal 46(9):S2–S5.
Advertisement formerly in this space.
12
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
Reinhard Seidl is a principal at Taylor Engineering
in Alameda, Calif.
About the Author
By Reinhard Seidl, Member ASHRAE
Universal Translator
L
ast year, I wrote an article1 published in ASHRAE Journal
illustrating problems commonly encountered when attempting
to gauge the performance or energy efﬁ ciency of buildings using
energy management and controls systems (EMCS).
One of the main problems is the need to process large amounts of
data from the EMCS. The Universal Translator (UT) is a tool that allows
ﬁ ltering, analysis and visualization. It is produced by representatives
of the Paciﬁ c Gas and Electric Company (PG&E), under the umbrella
of the energy savings and incentives program2 that is sponsored by
the California Division of Ratepayer Advocates.3
Using the UT simpliﬁ es commission-
ing of facilities and veriﬁ cation of energy
savings, and is a useful addition to the
services that PG&E provides under its
energy rebate program.
This free tool can be downloaded at
www.utonline.org. The UT has been
available for several years, but has under-
gone some drastic changes and improve-
ments in the last six months, making it
essentially a new product.
The most recent version of the UT
(version 2.2.25) is still going through a
beta-test period. The program sometimes
crashes, but rarely loses any data as a re-
sult. An automated user feedback forum
lets users upload their comments and fea-
ture requests through the UT Web site.
The following article was published in ASHRAE Journal, July 2007. ©Copyright 2007 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE.
July 2007
ASHRAE Journal
13
In addition, a series of video tutorials is being developed
for release in fall 2007, which will make it easier to use the
UT. Step-by-step slides developed for a recent public training
session can be downloaded free of charge from the author’s
ftp site.4
This article introduces the current functionality of the UT,
and highlights some of the future goals of the ongoing devel-
opment process.
Functionality
The essential functions of the UT are:
Read large amounts of data from EMCS databases;
Group trends in a nested hierarchy to mirror the logical
structure of the building systems;
Transform trend data into a database with uniform time-
stamps so mathematical calculations and comparisons can
be performed between trends or families of trends;
Graphically show trend data in time series or scatter plots;
and
Perform automatic analysis to evaluate economizer perfor-
mance and ability of all equipment to maintain setpoints
over time.
Future functionality, currently under development is as fol-
lows:
Read exported data from all major EMCS platforms, data
loggers, electrical meters, etc., in formats such as text ﬁ les,
CSV ﬁ les, spreadsheets, etc.;
Read data from all major EMCS platforms in native for-
mat, i.e., directly from Microsoft® Access or SQL format
databases; and
Read data from “live” systems using SOAP calls.5
The main advantage of the UT is that a facilities engineer,
commissioning agent or owner only needs to be familiar with
one tool, which is available for free. Once he or she is comfort-
able with the functions of that single application, any building
can be examined. This examination includes both a “helicopter
view” of the all of the building’s components, and a detailed
view of individual equipment performance.
In this way, it will become possible and much easier to test dif-
ferent control strategies, and to trace errors and malfunctions.
Even though the graphical abilities of many EMCS platforms
have improved over the last few years, many legacy systems
have poor or no support for visualizing data. In addition, even
modern systems rarely allow mathematical operations between
data and the analysis of data, unless speciﬁ cally programmed
into the control system of a project. Such programming must
be speciﬁ ed clearly before implementation and usually requires
additional discussions between the owner or operator and the
programmer.
•
•
•
•
•
•
•
•
Tools are becoming available that allow automated interpreta-
tion of building trend data. However, these tools generally are
not part of the EMCS, but are separate programs that must be
purchased.6 Some EMCS vendors offer additional packages
to perform high-level energy analysis when integrated with
their control system. Some analysis tools can be downloaded
for free, but are limited to predeﬁ ned analysis for particular
applications.7
Executive level results can help evaluate decisions such as, “If
I raise chilled water temperature by 3°F (1.7°C) on cold days,
how much money do I save,” or “If I change the staging points
of my chillers so that I operate the plant on a single chiller more
hours per year, how much money do I save?”
A simple example would be kW/ton data for a chiller plant—
to evaluate how efﬁ ciently a chiller plant operates: Add the kW
from each major piece of equipment: chillers, pumps and cool-
ing tower fans. Then, divide this number by the total cooling
capacity produced, typically found by multiplying the chiller
water ﬂ ow rate by the chilled water temperature differential:
Q =
Equation 1: Central plant cooling tonnage calculation
where
Q = Cooling capacity, tons
Φ = Flow, gpm
CHWS = Chilled water supply temperature, °F
CHWR = Chilled water return temperature, °F
So that the overall plant efﬁ ciency is:
ε = 
Pi
Q
Equation 2: Central plant efﬁ ciency calculation
where
ε = Central plant efﬁ ciency, kW/ton
Pi = Power consumption per component, kW
Q = Cooling capacity, see Equation 1
If this formula is programmed into the EMCS as part of an
energy page, then it is easy to display the resulting kW/ton
values on the screen. However, altering the logic, or using a
different metric to look at data, would require a programmer.
The UT has a ﬂ exible calculated channel interface that lets
the user create mathematical formulas with a new trend channel
as output, shown in Figure 1.
Accuracy of Analysis Results
As a general precaution, the UT does not verify the accuracy
of source data. Therefore, the results of any analysis will depend
φ × [CHWR – CHWS] × 500
12,000
(1)
(2)
14
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
on the validity of the input, and factors
such as sensor calibration and accuracy.
It is possible to test some source
data for obvious errors. One example
might be the comparison between an
air handler mixing plenum temperature
sensor and an outside air sensor. When
in economizer mode with correctly
operating dampers, the mixing plenum
temperature cannot be lower than the
outside air temperature.
The UT allows the user to test for such
relationships by creating mathematical
formulas, and by offsetting trends by
a ﬁ xed value to correct for calibration
errors. Such formulas are not created
automatically, so the user must rely on
experience to detect and correct sensor
errors.
Other errors are less obvious. When
using sensor data in a mathematical
formula, the errors in the various data
series are compounded.8,9 This effect
must be accounted for by the user for a
true measure of accuracy.
For each sensor, the end-to-end uncer-
tainty10 will be greater than the sensor un-
certainty itself because of the combined
errors introduced by the sensor probe,
transducer, signal errors in wiring and
electrical components of the EMCS.
Although it is important to be aware
of these errors, an energy analysis is fre-
quently aimed at providing results before
and after a retroﬁ t or change in controls
sequence, and looks at overall energy
values11,12 rather than uncertainties.
Building-Wide Airﬂ ow Analysis
Let’s look at an example of a tenant
with temperature complaints. Even
though the tenant claims to have hot
areas during the summer, it’s not clear
whether the complaints are valid. When
a technician is sent to respond to a hot
complaint, it is typically hours or days
later, and the condition is gone, so there
is no real ability to check.
Rather than responding to incidental
reports, a systematic approach to resolv-
ing complaints requires “charting” the
behavior of the entire building. This
requires an analysis of all temperatures,
their associated setpoints, and all air
terminals over time.
Here are the steps, using the UT, to see
overall building performance:
• Read the available trend data from the
EMCS;
• Logically group the trends so that all
VAVs are recognized as logical entities
and become available for analysis;
• Sum up the airﬂ ows from all VAVs to
get an idea of total airﬂ ow over time;
• Perform a setpoint analysis for all VAVs
to determine their ability to maintain
room temperature setpoints and airﬂ ow
setpoints;
• Ensure that data is ﬁ ltered so the analy-
sis only takes place when the AC unit
fans are running.
The screenshots show various stages
of this type of analysis from a campus
project in San Francisco.
Figure 2 shows the typical UT layout,
with a central graph window and four data
windows arranged around the center. The
four windows are, in clockwise direction
starting from the bottom left:
1. Raw data window: this shows the
ﬁ le path of each source data ﬁ le from
a data logger or building automation
system.
Figure 1: Mathematical formula interface.
Figure 2: Template graph without ﬁ lter.
July 2007
ASHRAE Journal
15
2. Channel window: this shows the im-
ported data, each trend is one channel.
3. Test window: this contains tests,
which are collections of trends with the
same timestamp (see Step 2)
4. Filter window: contains deﬁ nitions
of either schedule ﬁ lters which work by
time, or data ﬁ lters, which take a trend as
the trigger for ﬁ ltering other trends.
Step 1: Read building data. As this
article is being written in January 2007,
the UT is capable of reading the native
output formats of all sensors and tools
in the PG&E lending library,13 as well
as the comma-separated values (CSV)
format,14 which many systems produce.
Spreadsheets can also be imported. Im-
port templates allow sets of multiple ﬁ les
(typically, hundreds or thousands of ﬁ les)
to be imported in a single step. Other
formats are being developed and are
expected to be included over the course
of the next year.
Step 2: Transform data to the same
timestamps and intervals so different
trends can be compared, added, etc.
Since most of the computations on trend
data are done to perform some kind of
test, the collections of transformed data
are called tests. Tests show up in the top
right window of the UT interface. The
time stamps and intervals for all trends in
a test are synchronized by interpolating
values between recorded measurements.
Status trends (also commonly called
change of value trends [COV]) are au-
tomatically recognized and converted to
on/off type format.
Step 3: Group the trend data using
categories and attributes so that logical
groupings of trends result. Each VAV
zone in our example has eight trends: a
damper position, airﬂ ow, airﬂ ow setpoint,
discharge air temperature, reheat valve
position, room temperature, cooling set-
point and heating setpoint. By assigning
the right attributes to each trend, we iden-
tify its function—namely what kind of
data it represents. In other words, we let
the UT know what trends contain damper
position information, and what trends
contain room temperature information,
and so on. Thanks to the interface, this
doesn’t have to be done for every trend.
Rather, it is done for families of trends,
and the UT automatically generates a
separate category for each VAV terminal.
The categories make up the project tree
and are somewhat analogous to directo-
ries in a Windows® Explorer ﬁ le tree.
Figure 3 shows the attribute deﬁ nition
window. From the initial point names, at-
tributes can be “distilled” without having
to be retyped by isolating parts of the ﬁ le
names and assigning these to columns
so that the attributes are assigned for all
trends. The example shows attributes
“Device,” “I/O address” and “Property,”
where the device is a number that desig-
nates an actual controller ID in the ﬁ eld,
the I/O address is the physical input/out-
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
put hardwired address for each point on
the VAV controller, and “Property” is
the plain-text description of the trend,
all isolated from the ﬁ le name. In cases
where the ﬁ le names are less descriptive,
ﬁ lling multiple rows of trend descriptions
with similar attributes such as “Damper
Position” still allows fairly fast attribute
assignments for a whole dataset.
Figure 4 shows the UT window with
categories of trends, which is normally
the top left window. These categories
can be semiautomatically generated.
For example, the VAV category can be
generated by grouping all VAV trends
by device (VAV controller) number. The
UT then generates a new category for
each new controller ID, and populates
each of these with all trends for one VAV
terminal. The user still names the overall
category (VAVs) and decides whether the
ﬁ le tree is organized by building geom-
etry, equipment type, or a mixture. But
again, a large part of the tedious manual
assignments is eliminated.
Step 5: Using the logical structure
established in Step 4, we now let the
UT analyze all VAV terminals. To de-
termine how well zones maintain their
temperature, we identify which trend
represents room temperature, which
trend represents cooling setpoint (high
setpoint), and which trend represents
heating setpoint (low setpoint). The UT
takes this assignment and looks at each
VAV terminal in turn, automatically
recognizing which categories on the tree
structure are relevant. Note that the UT
only looks at temperatures during occu-
pied hours, by ﬁ ltering out all data when
the AC unit fan is off.
Figure 5 shows the same temperature
and airﬂ ow data as Figure 2, but now
the schedule ﬁ lter is turned on, and data
for nights and weekends is no longer
included in the analysis. It can clearly be
seen that the unﬁ ltered trend in Figure 2
appears to show a room that is often too
cold. In contrast, Figure 5 shows that the
low temperatures occur mostly during
unoccupied periods, so the room is in fact
not too cold on Thursday, November 19
and Friday, November 20, although the
room warms up too slowly on Monday,
November 22.
A table with performance results is
automatically generated that gives us an
instant overview of the whole building.
Figure 6 shows an example of such a
table. For each terminal, we see how well
the setpoints were maintained over time
to answer the following: Was the zone too
hot? Too cold? If so, for how long? By
how much were the setpoints exceeded?
Each of these questions is answered by
results in one of the table’s columns. The
rows can be sorted to show the hottest
zones, or the coldest zones, or the zones
that were too cold for the longest time.
In Figure 6, the Result Score is the
overall performance of the terminal. The
Figure 5: Template graph with ﬁ lter.
Figure 4: Categories.
higher this value, the worse the overall
performance. It is made up of the cooling
offset and the heating offset. The cool-
ing offset shows an integral over time
(ﬁ ltered time, occupied periods only). It
is the temperature above setpoint times
the number of seconds above setpoint.
The same applies in reverse for the heat-
ing offset—it is the temperature below
setpoint multiplied by the number of
seconds below setpoint. The mathemat-
ics behind this method was described in
detail in the author’s previous article.14
Table 1 is sorted by overall result score.
Terminal 5133 scores worst on percent-
age of time over setpoint, because it is
Figure 3: Attribute setup.
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
always too hot (100% of tested time).
However, its overall score is better (lower)
than that of Terminal 5333. That is because
terminal 5333 is over setpoint for 88% of
the time, but it is 7.6°F (4.2°C) more than
the setpoint on average, compared to 6.1°F
(3.4°C) more than setpoint for Terminal
5133. Its highest temperature during this
period is shown in column “Max Value” at
86.3°F (30.2°C). Figure 7 shows Terminal
5333, and it can easily be seen that the
zone is always too hot.
Note that all of the terminals shown in
this example are at or over 78°F (25.6°C)
during the tested period, so that user
complaints in these areas are certainly
reasonable. Many other terminals showed
no problems. Sorting for the coldest zone
returns Zone 5137. Figure 8 shows this
zone, and again it is readily apparent that
there are heating problems.
Minimum values of 0°F (–17.8°C) for
the lowest temperature in the results table
indicate data loss occurred, and zero values
were returned as a result. The spikes in setpoints on November
17 are the result of on-site testing. In case some data is missing
(trends are not recorded or imported into the UT), the column
“Errors” returns the value “Failed to Retrieve xyz Test Channel,”
where “xyz” describes which channel is missing. This lets the
user complete the trend database in a targeted manner.
Using Figure 6, and sorting by various parameters allows the
commissioning agent or building engineer to gain rapid insight
into where problems arise and why.
The same exercise can be repeated for airﬂ ow analysis. We
identify which trend represents actual airﬂ ow, and which trend
represents the airﬂ ow setpoint. The analysis then reveals which
terminals are the most “starved.” Not surprisingly, Terminal
5333 is among the worst performers. Surprisingly, Terminal
5135 is actually more starved but performs well in spite of its
lack of airﬂ ow, indicating that it was probably over-designed.
Step 6: Once the worst performers are identiﬁ ed by exam-
ining and sorting the analysis results table in various ways,
these terminals can be shown graphically. A template graph
is a single graph, which is set up once to determine the format
and the type of trends viewed. It can then be used multiple times
to see different pieces of equipment. For our example, we’ve
set up a template graph with two charts. It shows airﬂ ow ver-
sus setpoint in the bottom chart, and room temperature versus
heating/cooling setpoint in the top chart. Using this template
graph, we can step through the project tree of VAV terminals.
Figures 2, 5, 7 and 8 show such template graphs.
An experienced user can analyze an entire building in about
four to eight hours using this approach. A building operator
with a family of template graphs can quickly see a useful mul-
Figure 6: Offset analysis table.
Category
Result
Score
Cooling
Offset
Heating
Offset
Percent
Of Time
Over Sp
Percent
Of Time
Under Sp
Time
Over Sp
Time
Under Sp
Ave
Temp
Over Sp
Ave
Temp
Under Sp
Max
Value
Min
Value
Errors
5127
5.7
4.4
1.3
78.60%
17.50%
2,430
540
4.4
1.3
81.8
0
5327
5.8
5.3
0.6
95.10%
3.90%
2,940
120
5.3
0.6
81.3
0
5329
5.9
3.4
2.6
93.20%
5.80%
2,880
180
3.4
2.6
78.6
72
5133
6.1
6.1
0
100.00%
0.00%
3,090
0
6.1
0
80.0
0
5324
6.3
5.4
0.9
77.70%
21.40%
2,400
660
5.4
0.9
83.4
0
5320
6.5
6.3
0.2
92.20%
2.90%
2,850
90
6.3
0.2
83.5
0
5334
8.3
6.6
1.7
88.30%
10.70%
2,730
330
6.6
1.7
85.9
0
5332
8.7
7.5
1.2
92.20%
4.90%
2,850
150
7.5
1.2
85.3
0
5333
8.7
7.6
1.1
88.30%
8.70%
2,730
270
7.6
1.1
86.3
0
Table 1: Offset analysis results.
July 2007
ASHRAE Journal
21
tipoint history of problem
systems.
Depending on the size of
the building, this used to
require one to two weeks
using manual analysis. Even
after this investment of time,
the results were not as con-
clusive as the tables with
analysis results produced
by the UT.
Economizer Analysis
In addition to the example
shown earlier, the UT also
has an automatic econo-
mizer analysis module. A
typical result of economizer
operation is shown in Fig-
ure 9.
Almost all ofﬁ ce buildings
feature systems with econo-
mizers, and often, these
economizers either perform
poorly or are completely
inoperable. They determine
the actual amount of outside
air that has to be conditioned
and as such have a major
inﬂ uence on building energy use.
A quick way to assess their perfor-
mance is given in the UT. We assign the
following trends in the analysis interface:
outside air; return air; mixed air; supply
air; and CO2 (if used).
Since the correct operation of an
economizer produces a well-defined
relationship between these temperatures,
it is possible to show in a graph how an
ideal economizer would operate. The UT
draws this ideal economizer graph, and
then overlays the actual economizer op-
eration—the farther away from the ideal
graph we are, the worse the performance
of the actual economizer. Since a single
snapshot is produced that shows perfor-
mance over the entire trend period, this is
a useful and simple tool. The ﬁ lters allow
us to discard temperatures while the unit
is not in operation.
Figure 9 is an example of the econo-
mizer analysis graph. It shows outside
air temperature on the x-axis against
mixed air temperature on the y-axis. The
blue solid line shows what the mixed-air
temperature should be in the ideal case.
The dashed blue lines above and below
show offsets from the ideal line by 2°F
(1.1°C), to represent what we would con-
sider acceptable results based on sensor
inaccuracy. The red line shows where the
mixed air would be for heating condi-
tions, and the red and black dots show the
actual unit performance in cooling and
heating operation, respectively.
The graph is divided up into three
ranges from left to right.
Range 1 (left) for cold outside air
corresponds to the temperatures during
which the economizer modulates to
control supply air temperature from its
minimum position (up to 100% open).
Range 2 shows a line sloping at 45°
upward and is a 100% open economizer.
In this range, the mixed air temperature
equals outside air temperature.
Range 3 represents high outside air
temperatures. In this region, the econo-
mizer is disabled and closes to minimum
position, resulting in a mixed air tem-
perature that slowly rises with outside
Figure 8: Terminal 5137.
Figure 7: Terminal 5333.
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
air temperature. The slope of the line depends
on the percentage of minimum outside air. For
0% outside air, the ideal economizer operation
line would be horizontal (mixed air would equal
return air), and for 100% minimum outside air,
the ideal economizer operation line would be 45°
upward, superimposed on the green line shown
in the ﬁ gure. Any real operational values will fall
between a horizontal line and the green line in
this third range.
The net result is a rough step-shape made by the
blue line, and scattering of actual red temperature
values around this line. The more distance we
ﬁ nd between the blue line and the red points, the
worse our economizer operation. The same applies
for the red solid line, and the black dots, which
represent ideal mixing temperature in heating
mode, and actual temperatures in heating mode.
Figure 9 shows an example of good economizer
performance in the 100% outside air setting, with
a higher than intended minimum outside air set-
ting—the cloud of red points on the right side of
the graph is consistently above the blue line. This indicates the
outside air damper is open too much at its minimum setting,
wasting energy.
An added advantage of seeing data in this manner is that it
allows us to gauge the actual outside air percentage that is being
introduced at minimum outside air damper position. Measuring
actual outside air amounts is notoriously difﬁ cult for package
units. But, with a sample of several weeks’ worth of data, a red
“cloud” of temperatures emerges in the third range on the right
side of the graph. Changing the slope of the blue line until it
runs roughly through the center of this cloud tells us the actual
amount of outside air the unit is operating with.
Conclusions
The Universal Translator (UT) is a free software tool that
can be downloaded from www.utonline.org. It allows users to
look at and analyze large amounts of data from building energy
management and control systems. A team of programmers has
added a broad array of functions to the UT over the last six
months, and the programming efforts are continuing into the
future, funded by California taxpayers. The newest functions
of the UT are highlighted in this article.
If you are a building engineer, commissioning engineer or
owner who wishes to gain more insight into your building’s
operation in an affordable manner, the UT may be just what
you’ve been waiting for.
Instructions for the UT are available from the Web site. In addi-
tion, UT training Web casts are given by the Paciﬁ c Energy Cen-
ter15 and you can sign up for them anywhere in the country.
References
1. Seidl, R. 2006. “Trend analysis for commissioning.” ASHRAE
Journal 48(1):34–43.
Figure 9: Economizer analysis.
2. PG&E Standard Performance Contract Web site for Energy
Reduction Incentives. www.pge.com/biz/rebates/spc\_contracts/
manuals\_forms\_index.html.
3. California Division of Ratepayer Advocates Web site. www.dra.
ca.gov/.
4. FTP site for UT step-by-step tutorial http://pub.taylor-engineering.
com. (username: public; password: public, both lowercase), direc-
tory:UT.
5. Background on SOAP information protocol, format and use at
www.w3schools.com/soap/default.asp.
6. Friedman, H. and M. Piette. “Comparison of emerging diagnostic
tools for large commercial building HVAC systems.” Proceedings
of the Ninth National Conference on Building Commissioning.
www.osti.gov/bridge/product.biblio.jsp?osti\_id=815470.
7. U.S. Department of Energy Industrial Technologies Program, Soft-
ware Tools. www1.eere.energy.gov/industry/bestpractices/software.
html.
8. “EURACHEM/CITAC Guide CG 4 Quantifying Uncertainty
in Analytical Measurement.” Free download at www.
measurementuncertainty.org/mu/QUAM2000-1.pdf .
9. National Institute for Standards and Technology. “Essentials of
Expressing Measurement Uncertainty.” Web-based interactive
guide at http://physics.nist.gov/cuu/Uncertainty/index.html.
10. Stum, K. 2006. “Sensor accuracy and calibration. theory and
practical application.” NCBC Conference 2006. www.peci.org/
ncbc/proceedings/2006/23\_Stum\_NCBC2006.pdf.
11. Hyman, L., F. Bockmiller. 2000. “Primary chilled water loop
retroﬁ t.” ASHRAE Journal 42(12):60–64.
12. U.S. Department of Energy. “Continuing Commissioning Guide-
book for Federal Energy Managers.” http://ateam.lbl.gov/mv/docs/
ccg/ccg12\_appendix.pdf.
13. PG&E Tool Lending Library Web site, request to borrow at www.
pge.com/003\_save\_energy/003c\_edu\_train/pec/toolbox/tll/tll\_
home.shtml.
14. See http://en.wikipedia.org/wiki/Comma-separated\_values.
15. Paciﬁ c Energy Center Training and Education Web site. www.pge.
com/education\_training/.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
By Michael A. Reed, Member ASHRAE; and Cedreck Davis
Chilled Water Plant
Savings at No Cost
NASA Marshall Space Flight Center has been involved in projects such as producing this laboratory module for the International Space Station.
N
ASA at its Marshall Space Flight Center in Huntsville, Ala., contracted an energy consulting
company to evaluate the operation of the central chilled water plant (CCWP) built in 1999 to
ascertain if any improvements could be made to reduce operating cost with no expenditure of capital
funds. Only no-cost changes were considered. This was a decision made by the owner to ensure
existing systems were operating at peak performance before extensive capital expenditure projects
were evaluated. The consultant’s study showed that the chilled water system was not producing the
ΔT that matched the chillers’ design during off-peak conditions. This condition is often called low ΔT
syndrome and has been written about in many articles.1,2,3,4
Photo Credit: NASA
The following article was published in ASHRAE Journal, July 2007. ©Copyright 2007 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE.
July 2007
ASHRAE Journal
37
Michael A. Reed is an associate at Sain Engineering Associates in Birmingham,
Ala. Cedreck Davis is the energy program manager for NASA Marshall Space
Flight Center in Huntsville, Ala.
About the Authors
The impact of this condition causes the secondary ﬂ ow to be
larger than the primary at times, and warm water from the return
was mixing with cold water from the chillers as it was leaving
the plant. When this happens, another chiller was started even
before the operating machines were fully loaded. This article
describes the results at the CCWP of changing the logic to
control the mixed temperature in the chilled water secondary
with the chiller discharge temperature, rather than starting an-
other chiller to deal with low ΔT syndrome. The logic change
allows the operating chillers to be fully loaded before starting
the next machine. Implementation of the recommendation was
accomplished in November 2005.
The CCWP was constructed in 1999 to consolidate 32 re-
mote chilled water plants with a combined capacity of 17,000
tons (59 789 kW) into one 10,000 ton (55 170 kW) plant.5 The
facility has been in operation for approximately seven years.
This article describes a speciﬁ c portion of the operation of the
plant that relates to the sequencing of the chillers and pumps
for optimum performance.
This site is the propulsion research and support center for
NASA’s space missions, and consists of more than 216 build-
ings and is spread over 1,800 acres (728 ha). A CCWP with an
operational peak connected capacity of 10,000 tons (35 170
kW) was designed with eight nominal 1,250 ton (4396 kW)
chillers and a ninth chiller as backup. During the ﬁ rst summer
season, which was in 2000,5 the peak load was approximately
7,200 tons (25 322 kW).
Existing System
A study was made before the CCWP was built, which pre-
dicted that the plant’s secondary ΔT would be approximately
12°F (6.7°C) at peak-load conditions. The designed hydraulic
system was a primary/secondary type with a secondary ﬂ ow
capacity equivalent to a 10°F (5.6°C) system at 10,000 tons (35
170 kW) and individual chiller primary pumps with an 11°F
(6.1°C) ΔT at the nominal 1,250 ton (4396 kW) capacity.5 Since
the CCWP’s construction, all coil designs have been at a 13°F
(7.2°C) ΔT for peak conditions. The buildings now connected to
the CCWP range in year of construction from 1964 to 2005.
The CCWP has a reasonably simple and orderly layout as
indicated by Figure 1.
Existing System Operation
At the beginning of the investigation, the consultant requested
historical trend data from the site. A full year’s worth of hourly
data from May 1, 2003 to April 30, 2004 was received from the
Utility Controls System (UCS) group for several requested key
points at the CCWP. This amount of available data is exceptional
and is directly responsible for the ability to implement the logic
change described later. Additionally, the data was exceptionally
clean; a total of 8,725 hours were usable out of a leap year of
8,784 total hours.
Examination of the load proﬁ le of outdoor air temperature
(OA) vs. load (tons) in this trend data indicates that the site
load has increased from the peak of 7,200 tons (25 322 kW) in
2000 to a value closer to 8,500 tons (29 895 kW) in 2003–04.
Additionally, a Loop B was added to the plant since this
2003–04 data. The owner continues to connect new buildings
to the CCWP.
As the efﬁ ciency of the CCWP was being evaluated, a need
existed to determine if the site was experiencing low ΔT syn-
drome. The answer to this requirement is contained in the trend
data received from the UCS system. A scatter plot was created
of OA vs. secondary ΔT using the trend data received from
the UCS. Figure 2 shows that the site does suffer from low ΔT
syndrome during off-peak conditions.
The red line on the scatter plot is a graphical average overlaid
on the chart and shows that at peak operation the ΔT is reach-
ing the value of the design for the chillers at 11°F (6.1°C) ΔT.
#9
#8
#7
#6
#1
#2
#3
#4
#5
Secondary Pumps Typ. 6
VFDs 250 hp (186.5 kW) at
4,800 gpm (294.2 L/s)
Primary Pumps Typ.(9)
75 hp (56 kW) at 2,750 gpm
(168.6 L/s)
Secondary Loops A – E
Decoupler
1,250 tons (4396 kW)
Chillers Typ. for 9
#6
#5
#4
#3
#1
#2
Figure 1: Central chilled water plant (CCWP) schematic.
38
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
However, the amount of time
the system operates at peak is
extremely small compared to
the hours per year it operates
not at peak. As the OA and load
decreases, the secondary ΔT
reduces to approximately 7°F
(3.9°C) at its minimum. This
is a graphical representation of
the low ΔT syndrome that exists
at this site.
How does the presence of low
ΔT syndrome impact the opera-
tion of the CCWP? Figure 3 is a
simpliﬁ ed schematic of the site’s chilled water system showing
the hydraulics of what is happening around the system with a
7°F (3.9°C) example secondary ΔT. Example loads and ﬂ ows
based on the site’s plant system size will be used in this section
to help explain the impact of low ΔT on the primary/secondary
system at the CCWP. This is not what is actually happening at all
times, and this example is only used to simplify the hydraulics
within the system for describing this project.
For the example schematic, as the ﬂ ow in the secondary
increases and if no action is taken to start another chiller, the
mixing of water ﬂ ows will change from the system return-side
intersection of the decoupler to the supply-side intersection.
This is not what really happens at the CCWP, but it is what
would happen if another chiller were not started.
Figure 3 shows the hydraulics around the example schematic
system at the nominal full load of 1,250 tons (4396 kW) for a
single chiller (shown in green text).
The secondary ΔT is still 7°F (3.9°C), but the ΔT that the
chiller needs to see to reach full load is 11°F (6.1°C) as seen
in the formulas at the bottom of Figure 3. When the ﬂ ow in
the secondary exceeds 2,750 gpm (168.6 L/s) the water in the
decoupler will ﬂ ow as shown in Figure 3, which is reversed
from what is occurring for loads below 802 tons (2821 kW).
At a full 1,250 tons (4396 kW) and a 7°F (3.9°C) ΔT second-
ary, the ﬂ ow is 4,286 gpm (262.7 L/s). Of the total 4,286 gpm
(262.7 L/s) of secondary ﬂ ow returning from the site, 1,536
gpm (94.2 L/s) is passing through the decoupler and mixing at
the system supply-side intersection of the decoupler as shown
in Figure 3 with 2,750 gpm (168.6 L/s) of 44°F (6.7°C) chilled
water leaving the chiller.
A common description of this situation from operators is that
the “chiller can’t handle the load.” The chiller is set for 44°F
(6.7°C), but the chilled water leaving the plant is 48°F (8.9°C)
as seen in Figure 3.
The on-board chiller control panel is responsible for maintain-
ing the temperature leaving the machine and is not aware of the
temperature in the secondary. This example schematic shows
that the secondary temperature would be 48°F (8.9°C) if another
Secondary Pumps
Building Load
Decoupler Loop
1,250 ton (4396 kW) Chiller
Mixing
With 7°F (3.9 °C) Low ΔT Syndrome
Tons=gpm (ΔT) /24
Primary Pump
Figure 3: Primary loop temperature control example.
51°F (10.6°C)
51°F (10.6°C) 2,750 gpm (168.6 L/s)
55°F (12.8°C) 4,286 gpm (262.7 L/s)
55°F (12.8°C)
44°F
(6.7°C)
0 gpm
1,536 gpm
(94.2 L/s)
48°F
(8.9°C)
44°F
(6.7°C)
2,750 gpm
(168.6 L/s)
Tons Loop= 2,750 gpm × 7°F / 24 = 802 tons
Chiller Tons = 2,750 gpm × 7°F / 24 = 802 tons
Tons Loop= 4,286 gpm × 7°F / 24 = 1,250 tons
Chiller Tons = 2,750 gpm × 11°F / 24 = 1,250 tons
Secondary ΔT
OA Temperature °F
10
20
30
40
50
60
70
12
2
3
4
5
6
7
8
9
10
11
Figure 2: OA vs. secondary ΔT; hourly 6/23/03 to 4/30/04.
July 2007
ASHRAE Journal
39
chiller was not started, and the
existing machine(s) were loaded
to 100%. However, this would not
be acceptable because the desired
temperature is 44°F (6.7°C) in the
secondary loop. To deal with this
situation, the UCS control logic
calls for the next chiller to start
when the secondary ﬂ ow is greater
than the primary. If the primary
loop is always moving more water
ﬂ ow than the secondary, then the
temperature of the water leaving
the chiller will be what is delivered
to the site in the secondary. Thus,
starting the next chiller is how the
CCWP deals with the effect of low
ΔT syndrome at this primary/sec-
ondary chiller plant. Using the example schematic for a 7°F (3.9°C)
ΔT secondary, the next chiller would be started when the running
machine is at 802 tons (2821 kW) or 64% loaded.
Using six months of the hourly trend data provided from the
UCS, Figure 4 shows a scatter plot of the number of chillers
running plotted as compared against the OA temperature. Only
December through May from the pre-project trend data was used
in Figure 4 to match with the same months of data available in
the after logic code changes.
Trend data for the pre-project operation showed that there
were many hours in which the minimum site load was below
1,000 tons (3517 kW) even down to approximately 500 tons
Figure 4: Before change: OA vs. number of chillers running: 5/1/03 to 5/31/03 and 12/1/03 to 4/30/04.
Number of Chillers On
OA Temperature °F
90
100
60
70
80
10
20
30
40
50
0
0
8
7
6
5
4
3
2
1
Start 3rd chiller
>47°F (8.3°C)
Start 3rd chiller
>28°F (–2.2°C)
Start 4th chiller
>53°F (11.7°C)
Start 5th chiller
>68°F (20°C)
Start 7th chiller
>86°F (30°C)
Peak OA
89°F (31.7°C)
Start 6th chiller
>80°F (26.7°C)
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
(1759 kW). Yet Figure 4 shows that on all but two one-hour
events, there was always a minimum of two chillers running.
As previously noted, the next chiller for this site was started
when the secondary ﬂ ow exceeded the primary.
UCS Code Logic Change
Is there a controls logic change that could be implemented at
the CCWP that would enable the chillers to control the secondary
temperature setpoint and load to 100% despite the impact of low
ΔT syndrome? The CCWP’s product is chilled water that is distrib-
uted to users around the site, which speciﬁ cally is the secondary
chilled water system. Logically speaking, shouldn’t the secondary
temperature be directly monitored
and controlled to the desired
setpoint? This, in simple terms,
is exactly what the new logic
code does. The new logic for the
CCWP is to directly maintain and
control the secondary setpoint
using the UCS system. This is
done by modulating the chiller(s)
discharge temperature to maintain
the mixed water temperature in
the secondary system to the de-
sired setpoint.
Figure 5 illustrates this logic
change and shows what is hap-
pening hydraulically around the
system as well as the tempera-
tures at key areas.
As the water reverses in the
decoupler, for loads above 802 tons (2821 kW) as seen by the
arrows in Figure 5, the temperature in the secondary supply
starts to increase. With the new code in control on the actual
system, the existing temperature sensors on the secondary loops
detect this increase and the UCS system modulates the chiller
discharge temperature setpoint to maintain the desired mixed
water temperature in the secondary. As the load increases, and
more mixing occurs at the supply side of the decoupler, the
chiller(s) discharge temperature is lowered through a typical
control loop from the UCS to maintain the secondary sup-
ply setpoint. This means that during some part of the day the
chiller discharge temperature could be lower than the secondary
Number of Chillers On
12/1/05 - 5/31/06
Start 3rd chiller
>47°F (8.3°C)
Peak OA
96°F (35.6°C)
(No 7th chiller)
Start 6th chiller
>85°F (29.4°C)
Start 5th chiller
>72°F (22.2°C)
Start 4th chiller
>62°F (16.7°C)
Figure 6: After change: OA vs. number of chillers running; 12/1/05 to 05/31/06.
OA Temperature °F
90
100
60
70
80
10
20
30
40
50
0
8
7
6
5
4
3
2
1
0
120 hrs of only
one chiller on
Secondary Pumps
Building Load
Decoupler Loop
Mixing
Primary Pump
1,250 ton (4396 kW) Chiller
With 7°F (3.9 °C) Low ΔT Syndrome
Figure 5: Secondary loop temperature control example.
T
44°F
(6.7°C)
44°F
(6.7°C)
40°F
(4.4°C)
51°F (10.6°C)
0 gpm
1,536 gpm
(94.2 L/s)
2,750 gpm
(168.6 L/s)
2,750 gpm (168.6 L/s)
51°F (10.6°C) 4,286 gpm (262.7 L/s)
New Start Sequence: If CHWS Sec. >1°F (0.6°C) above reset setpoint for ﬁ ve minutes, then start next chiller.
Chiller Discharge
Temperature Reset
July 2007
ASHRAE Journal
41
controlled setpoint. When the true maximum capacity (100%)
for the chiller is reached, it can do no more work. At this point
the chilled water will begin to rise above the desired setpoint.
When the secondary actual temperature is 1°F (0.6°C) above
the secondary setpoint for ﬁ ve minutes, the UCS system will
start the next chiller.
How did this new control logic alter the operation of the
CCWP? From the data collected around the time of the imple-
mentation of this logic change, it was apparent the change
was activated between 10 a.m. and 11 a.m. on Nov. 28, 2005.
Trend data for after the logic change was made is data from
Dec. 1, 2005 to May 31, 2006. Figure 6 is formatted the same
as Figure 4 but is based on the data collected after the logic
change was made.
Figure 4 shows that there were only two hours in which one
chiller was operational. After the change in logic was made,
there were 120 occasions in which one chiller maintained the
site load. Prior to the logic control change, the third chiller
was needed at an OA temperature above approximately 28°F
(–2.2°C). After the logic control change, the third chiller was
not needed until the OA was above approximately 47°F (8.3°C).
Because of the nature of this site’s mission, the chilled water
system is used for more than administrative building support.
Research areas and technical equipment cooling uses are some
examples of requirements for chillers to operate all year.
At each step of another chiller start, the new code enables the
next chiller to be started at a higher OA reference temperature
than the previous code. The seventh chiller was never started
with the new logic code even with an OA as high as 96°F
(35.6°C) and the addition of the new Loop B. Before the change
was made, the seventh chiller was needed for temperatures
above 89°F (31.7°C).
It could be argued that each chart is against a different site
load and different weather conditions and can’t be technically
compared this simply, which is partially true.
Another way to examine this change would be to try to elimi-
nate the actual load and weather as a factor in the evaluation.
The percent load of the operating chiller(s) in the immediate
hour before the next chiller was started was evaluated from
the trend data to normalize this situation. Previous to this code
change, the average percent loaded of the operating chiller(s)
in the hour before the next started for January and February
was 57.7%. After the code change, this average percent loaded
of the operating chiller(s) increased to 86.4%. Since the data
was only logged hourly at an instantaneous value, in reality, the
chiller could have been started 59 minutes or just one minute
before the data was logged. The same random starting of chillers
existed in relation to the clock hour for both cases so the differ-
ence between the 57.7% and 86.4% is a true improvement in
the starting sequence for the chillers at this CCWP. Evaluating
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
the change in operation in this way removes the impact of the
weather and load.
Several methods were used to verify this improvement in
efﬁ ciency of the new logic code. One method that proved to
be interesting was a side-by-side 24-hour-by-hour comparison.
A 24-hour day from the previous operational trend data (May
16, 2003) and one from after the change (May 23, 2006) were
selected that was as close as possible to the same in OA dry-
bulb temperature and is shown in Table 1.
A reset chilled water schedule up to 44°F (6.7°C) was also
implemented during this change that enabled the lowering of the
chiller discharge temperatures. The following can be observed
from this side-by-side comparison in Table 1:
The day started with one less chiller operating with the
new code;
The new code did start the ﬁ fth chiller sooner in the day
than the previous code, but the OA temperature was 3.6°F
(2°C) higher;
The sixth chiller was started by the new code two hours
later than the previous code;
•
•
•
The previous code operated the sixth chiller for six hours
during the day versus only one hour for the new code;
The new code dropped back to only two chillers running
versus four at the end of the day for the previous code;
and
In the previous code, the flow in the primary was con-
trolled to always be more than the secondary and was
always “positive” in the decoupler. The flow in the
decoupler was “negative (or opposite)” in the after logic
change, representing a greater flow in the secondary
than the primary for most hours of the day.
This side-by-side comparison shows that fewer chillers were
operated between the data before the code change (2003–04) and
the data after (2006). As previously stated, the site added a Loop B
to the CCWP in the summer of 2005, which means that even with
an increased load, the new code operated with fewer chillers.
Energy Savings
Where are the savings coming from for this new logic change?
The majority of savings is coming from the equipment that is
•
•
•
Outside Air Temperature
Number of
Chillers On
Chilled Water Supply
Temperature
Decoupler Flow
Before (5/16/03)
After (5/23/06)
Before
After
Before
After
Before
After
Time
°F
°C
°F
°C
°F
°C
°F
°C
gpm
L/s
gpm
L/s
0:00
67.5
19.72
69.2
20.67
3
2
40.6
4.79
43.2
6.21
5,627
344.9
–2,507
–153.7
1:00
66.4
19.13
67.8
19.88
3
3
40.5
4.74
42.2
5.64
5,395
330.7
–3,100
–190.0
2:00
65.9
18.85
66.6
19.24
3
3
40.6
4.79
42.9
6.06
5,081
311.5
–3,547
–217.4
3:00
65.4
18.54
65.1
18.38
3
3
40.6
4.79
43.2
6.21
4,377
268.3
–3,794
–232.6
4:00
65.0
18.32
63.5
17.51
3
3
40.6
4.79
42.9
6.06
4,155
254.7
–3,793
–232.5
5:00
64.8
18.24
62.4
16.90
3
3
40.9
4.93
43.1
6.16
3,384
207.4
–4,483
–274.8
6:00
64.7
18.18
62.7
17.04
3
3
40.9
4.93
41.9
5.50
2,628
161.1
–5,451
–334.1
7:00
66.8
19.33
66.9
19.41
3
3
41.8
5.45
45.2
7.34
2,265
138.8
–4,315
–264.5
8:00
72.1
22.26
71.5
21.95
4
4
41.1
5.07
42.3
5.73
5,055
309.9
–4,018
–246.3
9:00
74.3
23.51
77.9
25.52
4
4
41.1
5.07
42.3
5.73
4,767
292.2
–3,777
–231.5
10:00
78.5
25.83
82.1
27.84
4
5
42.4
5.78
44.2
6.77
3,669
224.9
316
19.4
11:00
81.1
27.28
82.1
27.84
4
5
43.9
6.63
42.3
5.73
0
0.0
345
21.1
12:00
84.4
29.09
81.6
27.53
5
5
43.3
6.25
42.2
5.64
3,628
222.4
–102
–6.3
13:00
84.5
29.15
83.0
28.34
6
5
41.6
5.31
42.2
5.64
6,287
385.4
–434
–26.6
14:00
74.8
23.79
84.5
29.18
6
5
40.3
4.60
42.1
5.59
7,145
438.0
–1,423
–87.2
15:00
71.4
21.87
85.3
29.60
6
6
40.5
4.70
40.9
4.93
8,553
524.3
–1,158
–71.0
16:00
69.6
20.92
86.0
29.99
6
4
40.5
4.74
41.5
5.26
9,378
574.9
–6,161
–377.6
17:00
68.2
20.13
84.8
29.34
6
4
40.4
4.65
42.7
5.97
10,483
642.6
–6,425
–393.9
18:00
69.4
20.80
84.4
29.09
5
4
40.8
4.89
40.7
4.84
10,524
645.1
–1,274
–78.1
19:00
71.6
22.00
82.9
28.26
5
3
40.8
4.89
40.5
4.70
11,264
690.5
–1,326
–81.3
20:00
68.6
20.36
75.8
24.32
5
3
40.8
4.89
41.5
5.26
11,209
687.1
–241
–14.8
21:00
68.2
20.11
73.1
22.81
4
2
40.5
4.74
40.7
4.84
8,898
545.4
–2,683
–164.5
22:00
67.7
19.86
71.6
21.98
4
2
40.5
4.74
40.7
4.84
8,898
545.5
–2,180
–133.7
23:00
67.9
19.97
69.2
20.69
4
2
40.5
4.74
40.5
4.70
8,910
546.2
–2,168
–132.9
Table 1: A 24-hour side-by-side comparison.
July 2007
ASHRAE Journal
43
not started with the next chiller. Starting a chiller at the CCWP
requires a 75 hp (56 kW) primary pump and 100 hp (74.6 kW)
condenser pump to be started.
What about the fact that for the new code the chiller will at
times have to run at a lower setpoint than the secondary tem-
perature, requiring more energy? Using the example ﬁ gures,
which are not the real system but represent generally what is
happening for this CCWP, the following simpliﬁ ed, single-point,
winter season evaluation is presented:
In the example ﬁ gures used in this article, the load at 802
tons (2821 kW) and 2,750 gpm (168.6 L/s) was the balance
point with zero ﬂ ow going through the decoupler. With
the previous code at ﬂ ows above 2,750 gpm (168.6 L/s)
in the secondary, another chiller would be started with its
corresponding primary and condenser water pumps. In the
example, Figure 5, to accomplish the mixing temperature of
44°F (6.7°C) in the secondary at a load of 1,250 tons (4396
kW) requires that the chiller run at 40°F (4.4°C). Manufac-
turers’ data for the nine identical chillers was used to esti-
mate the potential increase at the chiller to operate at 40°F
(4.4°C) vs. 44°F (6.7°C). This increase is approximately 23
kW as seen below in the simple example calculation (assume
70°F [21.1°C] site condenser water supply (CWS) setpoint
achievable in winter):
1,250 tons × 0.548 kW/ton (at 40°F and 70°F CWS) = 685.0 kW
1,250 tons × 0.530 kW/ton (at 44°F and 70°F CWS) = 662.5 kW
Δ = 22.5 kW
With the old logic code, at 802 tons (2821 kW), another
chiller and its corresponding pumps would be started for a total
additional kW larger than the increased kW to run the chiller
at a lower chilled water setpoint.
(Measured 56.7 kW primary pump + Measured 65.8 kW con-
denser pump) = 122.5 kW total
Under the old logic code when the decoupler reverses direc-
tion at 802 tons (2821 kW) another chiller was started and an
additional 122.5 kW was required immediately. Therefore, the
Δ in kW between the old and new code varies between 122.5
kW at 802 tons (2821 kW) and 100 kW (122.5 kW–22.5 kW) at
1,250 tons (4396 kW) for each chiller running with the new code
always requiring less kW when low ΔT syndrome is occurring.
As noted in Figure 2, the low ΔT syndrome effect varies as the
OA temperature changes. Additionally, as previously noted, the
average percent load of the chillers is higher in the after code
operation (86.4%) versus the pre-code change operation (57.7%),
which results in an improvement in chiller performance. Due to
the many variations in load, weather, chiller starts, etc., throughout
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
the year, only looking at the total annual consumption before and
after this code change reveals the total savings.
Four electrical meters log the kWh consumption for the
CCWP. Comparing the one year preceding this code change
(Dec. 1, 2004 to Nov. 30, 2005) to one year after (Dec. 1, 2005 to
Nov. 30, 2006), there was a 6.3% annual savings in kWh energy
use. During the summer of 2005, Loop B was connected to the
CCWP and placed into operation, which means that a full year
of operation of the increased site load is not in the pre-change
energy use. Even with this, the annual savings between 2005
(before change) and 2006 (after change) the savings was ap-
proximately $88,850 based on the cost of energy at the facility
when the project was implemented.
The greatest savings for this code change occurs during the
winter when the low ΔT syndrome is at its lowest point. When
examining the kWh consumed, each of the winter months of
December, January and February after the code change to the
same months in the previous year the savings average was 15.7%.
These three months (after code change) averaged lower than the
same months for all the years back to 2002. Only data back to this
time was requested from the UCS group. This included the fact
that the load increased in 2005 with the addition of Loop B.
This control logic change was implemented using on-site
staff. Therefore, no added cost was incurred to reprogram the
UCS system to the new logic code. So, in almost every way
this project is examined, the owner is achieving a signiﬁ cant
amount of savings for a no capital cost project.
Conclusion
Is your facility a multiple chiller primary/secondary hydraulic
designed system that appears to be affected by low ΔT syn-
drome? If the running chillers are not fully loaded and the next
chiller is commanded to start, either manually by an operator,
or by an automated system, then your facility could possibly be
suffering from the effects of low ΔT syndrome. Other systems,
such as fully variable primary-only designs, are not included
in this statement. This article describes the results of this code
change for this speciﬁ c CCWP that is hydraulically designed
as a primary/secondary system.
The new logic code reduced the impact of low ΔT syndrome
at its CCWP and saved energy. Low ΔT syndrome did not
change or go away. Its existence is a result of what is happen-
ing at the use points around the site. This article describes how
this site’s CCWP deals with the impact of low ΔT syndrome
at the plant.
To implement the logic control change as noted in this article,
the following items were necessary:
Ability to monitor the chilled water secondary temperature
at the UCS;
Ability to start and stop each chiller (and pumps) from the
UCS;
Ability to reset the discharge temperature setpoint at the
chiller from the UCS;
Ability to monitor kW or percent load of each chiller for
when to shut down a chiller; and
A person knowledgeable enough about chilled water sys-
tems to properly code, implement, and tune the system for
optimum performance.
Several ways exist to deal with the impact of low ΔT syn-
drome at central plants as well as trying to increase the ΔT by
altering conditions at the using source, all of which generally
cost money to implement. This logic code change option was
chosen for this site because it met the criteria of no capital cost
for this owner.
The annual 6.3% improvement in performance as noted
in this article is not huge, but it was worth it for this owner
because of the ability to implement it at no capital cost. The
results as described in this article were previously presented at
a conference6 in 2006.
References
1. Kirsner, W. 1998. “A check valve in the chiller bypass line? two
views on this question.” Heating/Piping/Air Conditioning Engi-
neering 70(1):128 – 134.
2. Coad, W.J. 1998. “A fundamental perspective on chilled water systems.
A fundamental physics of chilled water systems from a perspective of
engineering philosophy.” Heating/Piping/Air Conditioning Engineer-
ing 70(8):59 – 66.
3. Avery, G. 2001. “Improving the efﬁ ciency of chilled water plants.”
ASHRAE Journal 43(5):14 – 18.
4. Taylor, S.T. 2002. “Primary-only vs. pri-
mary-secondary variable ﬂ ow systems.”
ASHRAE Journal 44(2):25 – 29.
5. Leonard, P.L. and R. Brunell. 2002.
“Centralized chillers: a case study. de-
sign of new central chiller facility for
NASA’s Marshall Space Flight Center
presented unique challenges.” Heating/
Piping/Air Conditioning Engineering
74(3).
6. Reed, M. 2006. “Under the Hood: Op-
erations and Maintenance. Heavy Metal:
Worth the Upkeep…or a Boat Anchor to
Efﬁ ciency?” Workshop Session, Energy
2006.
•
•
•
•
•
Advertisement formerly in this space.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
Bill Gaines is a principal engineer with Ford Motor
Company in Dearborn, Mich. Martin R. Orban is
a director of product management & technology at
Mitco in Grand Rapids, Mich. David R. Welch is
the Michigan district manager at Mitco.
About the Authors
By Bill Gaines, Martin R. Orban, and David R. Welch
15
Things to Know
About Cooling
Water Treatment
A
n objective evaluation of competing cooling water proposals
only can be made when they are uniform. An unambiguous
speciﬁ cation would seem ideal for this purpose. Yet each facility
is unique and industry standards of quality and performance still
leave open areas of interpretation due to those unique system
characteristics. How can a facility manager know when a change
in suppliers or chemical program is warranted?
of course, be economical and provide
value to the customer. A cooling water
treatment program must have the same
qualities. Poorly specifying performance
metrics is unwise and imprudent, yet
writing entirely prescriptive requirements
for a cooling water program is, at best,
difﬁ cult and impermanent. Constantly
changing regulations, variable manufac-
turing ﬂ uids/processes, and development
of new treatment chemistries demand
that a treatment program be ﬂ exible to
reﬂ ect optimum conditions. A compre-
hensive system speciﬁ cation that rules
out discovery, experience, and innova-
tion minimizes the opportunity to use a
supplier’s expertise. It also sets the stage
to focus on the speciﬁ cation rather than
actual system performance.
Does this mean a well-deﬁ ned per-
formance speciﬁ cation isn’t necessary?
Indeed not! The need for an explicit
specification is critical to protect the
integrity of process equipment. The indi-
vidual elements of what must be included
have been well documented in previous
literature.1,2 Unfortunately, industry
standards of quality and performance still
leave areas open to interpretation due to
unique system requirements, and create
signiﬁ cant variations between apparently
similar proposals. Given this situation,
This article provides a practical guide
to determine the value of a water treat-
ment program and to perform a critical re-
view of alternative programs. It is equally
suitable when proposals are solicited or
when an end-user wants to compare a new
supplier to an existing program.
In the auto industry, a “tight” part spec-
iﬁ cation is a necessity. Components must
meet rigid tolerances, be of high qual-
ity, perform to expected standards, and,
50
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
The following article was published in ASHRAE Journal, July 2007. ©Copyright 2007 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE.
July 2007
ASHRAE Journal
51
how can a facility manager know when a change in suppliers
or chemical program is warranted?
Five Front-End Elements to Establish
There is no single “right” solution to selecting a treatment
regime. Even the “best” program involves tradeoffs between
cost and effectiveness. However, certain elements always im-
prove the likelihood of success:
1. System Characterization
Nothing is more important than an accurate system character-
ization -- it is the foundation upon which all other decisions are
made, and provides the basis for proposals that optimize cost
and performance. Even greater beneﬁ t is gained when suppliers
are offered the opportunity to survey the system to gain ad-
ditional information. Essential system characteristics include:
The volume of water used in the previous year (if unknown,
start measuring it);
The number of operating days and seasonal variation;
The total system volume (easy to determine);
A complete makeup water analysis (if you don’t have one,
get one);
The recirculation rate (if unknown, pump horsepower or
tons of cooling capacity can be used to estimate it until it
is measured);
Present cycles of concentration (CoC); and
A list of the materials of construction for all wetted parts
within the system.
Water usage is a source of difﬁ culty in bid preparation
and evaluation. Left to their own, suppliers who may have to
estimate makeup and blowdown will skew cost estimates. In
the absence of reliable metered water usage, it is essential that
annual water usage be deﬁ ned in the speciﬁ cations.
2. Restrictions
Any restrictions due to discharge requirements or corporate
policies must be communicated (e.g., zinc and/or molybdate
not allowed). Equally important is when there is a bias toward a
particular program (e.g., halogen). In this case, the active chemi-
cal and its control range must be deﬁ ned, while still allowing
voluntary alternate programs that use supplier experience.
3. Performance Metrics
The current metrics (if satisfactory) or expectations (if unsat-
isfactory) must be communicated. Remember that high demands
escalate costs and may promote future dissatisfaction. The best
method for determining performance metrics is to combine in-
formation garnered during the bidding process with knowledge
from the vendor, end-user and industry organizations.
High performance cannot be sustained without proper train-
ing. Vendors need to provide a manual to administer the program
safely and as designed. Such a manual needs to include at a
minimum:
Emergency contact information;
Chemical treatment programs and control limits;
•
•
•
•
•
•
•
•
•
Test procedures, interpretation of results, and corrective
actions;
Product bulletins and material safety data sheets (MSDSs);
and
Routine service reports.
4. “Face Time”
Treatment programs are provided on either a full service or
limited (namely, advisory) basis. Under a full-service agree-
ment, the supplier provides total management of the program.
Under a limited agreement, the supplier recommends a program,
provides chemicals and offers consulting to the site. Facility per-
sonnel maintain the equipment, administer the chemicals, and
monitor water quality, operational characteristics, and program
performance. The primary responsibility of a water treatment
supplier is to manage the water treatment program. The supplier
should ensure the completeness of analytical tests, know how
to interpret them and foresee potential problem areas.
“Face time” is the frequency and duration of “service” pro-
vided by the supplier. In many cases, this is the most costly
of all the program components. Therefore, interview the rep-
resentative as if you were hiring a full-time employee. Real-
ize that when you specify service frequency, you are directly
impacting the program cost and inviting a cost that may not
connect to your desired program value. The experience of the
representative plays a critical role in program success and cost.
Although dollars spent divided by hours of service may be a
helpful calculation, it is the quality of service that determines
the largest portion of program value.
Alternatively, one must ask “What are the components of the
present service program? What actually happened in the hour
of service that I received and how much am I willing to do in
support of the program that I specify?” Many high-performing
programs are 90% self-managed.
5. Deliverables
Operator logs and vendor service reports provide valuable
data that in conjunction with water, deposit, and other analyses,
measure progress against deﬁ ned performance metrics. Regular
reviews of the program cover performance, costs, problem areas
and corrective action plans. Therefore, it is common to request
a copy of a review authored by the representative you are con-
sidering. Also, a water treatment company’s corporate support
structure impacts its pricing. Be aware of the type and amount
of additional support that you most likely will need.
Five Elements to Establish During the Selection Process
Uniformity among the various proposals is crucial to allow
objective evaluation. Seeking an apples-to-apples comparison
works well for apples, but not always for water treatment pro-
grams. Each facility is unique and industry standards of quality
and performance still leave many areas open to interpretation
based upon those unique system characteristics. Once propos-
als are received, the process of evaluating them can be quite
challenging. Five areas requiring evaluation are:
•
•
•
52
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
1. Product Evaluation
MSDSs don’t provide sufﬁ cient information to compare
products. End-users usually address this is by requiring full
disclosure with submittals. Full disclosure allows the end-user
to examine programs in terms of suitability, health and safety,
and material compatibility. Once the proposals and product
information are in hand, one can compare them to the previ-
ous years’ total pounds of each chemical used, cost per pound,
total program cost, and the number of hours that the supplier
spent on site. One must consider the product recommendation
and its impact on CoC. The product concentration (dilution)
accounts for wide variations in unit pricing, making it impos-
sible to compare usage and cost. Therefore, respondents must
also provide annual use rates. Maximum cycles also vary
depending on the treatment chemistry. Similar programs from
different vendors ought to yield similar CoC. If a program has
greater cost but higher CoC, then the evaluation should reﬂ ect
the reduced makeup. An insightful metric is total annual cost
divided by million pounds of blowdown.
Ideally, deviations are addressed during the pre-bid meeting
and walk-through. But if a reasonable irregularity surfaces after
the fact, then bidders need to be offered an opportunity to make
appropriate revisions. However, they should not be allowed
license for changes outside the irregularity identiﬁ ed.
2. Method of Application
Just as the choice of chemistry must be appropriate to the
individual system, so too must be the method of addition. Pro-
posals must address:
a. Control Method: Is the feed and monitoring equipment ap-
propriate for the chemical program? Will it be on a continuous
or intermittent basis, or a combination of both? If additional
equipment is required, several options are available:
Direct Purchase: End-user purchases and installs required
equipment;
Lease-to-Own: A third-party lease agreement;
Added to Price of Chemical: This is popular when capital
budgets are limited. However, both parties must understand
the term and/or volume limits for which the adder is ap-
plied (a depreciation schedule is advantageous if there is
a need to change vendors before satisfying the terms of
the agreement); and
Vendor Supplied: The vendor retains ownership and mainte-
nance and folds the cost into the chemical price. This method
is gaining in popularity as more end-users view this as an op-
portunity to keep up with advances in control technology.
b. Inventory Management: Proposals must be consistent with
the end-user inventory needs and storage of each product appro-
priate for its usage. They must also demonstrate that adequate
•
•
•
•
Advertisement formerly in this space.
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
but not excessive inventory levels will be
provided. Many companies do not want
to dispose of containers when drums are
used, and some vendors have responded
with “drumless” programs.
c. Ordering/Shipping: While most end-
users specify FOB delivered, this is often
not the most economical choice. Overall
charges are cheaper when higher volumes
are shipped, but some vendors apply a
higher freight charge in case only a few
drums are ordered. Usually it’s better to
specify prepay and add. This way, the
end-user enjoys the quantity freight dis-
counts for large orders, as well as, lower
charges when only a few containers are
shipped. Alternatively, it’s often advanta-
geous to ship on a consignment basis if
the end-user has storage space and the
parties agree on invoicing methods. The
vendor minimizes cost by shipping larger
truckloads less frequently and passes the
savings on to the end-user.
3. Who Do You (And Who Do You Not)
See?
Proposals must identify resources that
will be made available when the primary
representative is unavailable. They must
include names and biographical informa-
tion for the primary and backup support
personnel, as well as, the key corporate
support personnel to be assigned under
such conditions. Thoroughly check all
references!
Evaluation of services cannot be made
by a predetermined formula that applies
to all cases. However, certain questions
aid in the review:
Does the service representative have
the skill to identify and correct prob-
lem areas as they arise?
Does the proposal consider plant
procedures, safety training and lock-
out procedures?
What is supplier turnover rate, and
how long have the personnel been
assigned to the local area?
Is there an allowance for emergency
service? If so, are separate charges
clearly delineated?
Is periodic (typically annual) in-
depth equipment inspection provid-
ed? Proposals should describe how
this will be done and what inspection
equipment is to be used.
4. Corrective Measures for Routine
‘Out of Control’ Parameters
Given the highly dynamic nature of plant
systems, an unexpected event will occur.
When the program is collaborative, service
is proactive, and standard operating proce-
dures have been written; then personnel fol-
low uniform methods to “act and correct”
following an upset. The answer to a water
treatment problem is not always the applica-
tion or increased usage of a chemical. The
representative must always be cognizant
of physical or operational changes, as well
as, chemical upsets. It has been reasonably
stated that “…80% of chemical problems
are mechanical.” Above all we must try to
•
•
•
•
•
Advertisement formerly in this space.
July 2007
ASHRAE Journal
55
remember that, in the real world, change is sometimes necessary.
When this occurs, the method of change should be thoroughly
considered, rather than a knee-jerk reaction. The management of
change is best achieved when a systematic approach is applied to
each process and subprocess.
5. Non-routine Service
If one accepts the premise “anything that can fail will ultimately
fail,” then it follows that a well-designed program must allow
for unforeseen and unscheduled equipment outages. It is in the
best interest of both parties that non-routine service be addressed
upfront. Although there is no single correct formula for deﬁ ning
this, the most common method resembles the following: Basic
contract allows for x hours of routine service plus y hours of non-
routine/emergency service in conjunction with z hours of analytical
laboratory work for a contracted price. Work required beyond these
allowances to be charged at a predeﬁ ned hourly rate.
Five Ongoing Elements
Once a program is established and underway, there are ongo-
ing aspects that require continuing evaluation:
1. Meeting Performance Metrics
The most fundamental measure of supplier performance is
that all metrics and deliverables identiﬁ ed in the front-end ele-
ments are being met. Proof that tests were performed at their
scheduled frequency, all parameters were within prescribed
control limits, and performance objectives were achieved,
must be clearly documented.
2. Risk Management
A risk management program (that should have been jointly
developed) includes a hazard analysis and risk assessment. Each
portion needs to be reviewed annually to ensure it remains cur-
rent for changes made during the previous year.
The hazard analysis is intended to identify safety and envi-
ronmental hazards by rating their severity and likelihood of oc-
currence, and then establishing controls to reduce or eliminate
them. It is fundamental to evaluate and improve the safety of
cooling water systems. A process ﬂ ow diagram needs to indi-
cate where spill prevention is required and where personnel
exposure potential exists. Sensible control for strategies for
hazards must be included. A Legionella-speciﬁ c system assess-
ment must review all water systems for their aerosol potential,
temperature, physical condition, cleanliness, and location.3
Risk assessment data should include: makeup and system water
analyses, system design, operating characteristics, and potential
for equipment fouling due to scale and bioslime.
3. Exhibiting Innovation and Foreseeing Problems
The subjective aspect of supplier evaluation is the most
difﬁ cult. However, one can examine a supplier’s ability to
continually demonstrate eagerness and innovation. When the
representative is engaged in the treatment program, he’s not
concerned solely with routine testing, but rather strives to
improve results and reduce costs. He “crawls upstream” to
discover manufacturing ﬂ uid and process changes, and then
reacts ahead of time. He becomes involved in water treatment
issues and checks performance of equipment outside the scope
of his services. The representative must recognize downsides to
proposed changes. For example, reducing circulating pumps to
save energy may decrease ﬂ ow velocities and turn heat exchang-
ers into sedimentation tanks. Isolating (no ﬂ ow) loops for energy
savings may promote corrosion and uncontrolled microbiologi-
cal growth. Cycling standby equipment at greater than one week
frequencies may allow proliferation of bacteria to inoculate the
system upon startup. It takes an experienced water-treater to
know when these types of changes are prudent.
Methods have been developed that quantify the subjective por-
tion of the evaluation. Most of these involve a matrix consisting of
a comprehensive list of qualities in the ﬁ rst column, a weighting
factor determined by the end-user in the second, and a force-ranked
rating in the third. Multiplying each score by its weighting factor
and totaling all scores produces a single ﬁ nal score.4
4. The Happiness Factor
The most difﬁ cult portion of supplier evaluation to examine
is the “happiness” factor. How much of my present satisfaction
with the program is unrelated to system performance or cost?
Advertisement formerly in this space.
Advertisement formerly in this space.
July 2007
ASHRAE Journal
57
If there is a component of satisfaction that is not covered in
the speciﬁ cation, then examine whether or not that criteria is
appropriate. For instance, some managers want all information
immediately communicated and want to be involved in every
decision (high supplier visibility); while others value quarterly
reviews and exception reporting, knowing the supplier is manag-
ing the details of the program (supplier invisibility). An ongoing
program evaluation process helps to reduce the reliance on the
“happiness factor” for supplier retention or change.
5. Knowing When a Cost Increase is Justiﬁ ed
Owners are often approached for a cost increase due to a
“changed condition” from the speciﬁ cation. The question is
whether or not the so-called “changed” condition should have been
foreseen during the bidding process. Manufacturing ﬂ uids and
processes are constantly changing, so sometimes a cost increase is
justiﬁ ed. Other times, it is an unjustiﬁ ed ploy by the supplier to in-
crease sales or unnecessarily push one up the technology scale.
Equipment and chemicals are closely interrelated. A sticking
solenoid valve can cause chemical use to dramatically increase—
which is not a water treatment problem but rather a maintenance
issue. New production equipment, accidental contamination of the
cooling water (for example, by hydraulic oil), and new discharge
restrictions are examples of changes that the supplier would not
have foreseen (and for which they must be compensated).
However, many common occurrences ought to have been antici-
pated and are not to be compensated. These include: 1) Sediment
buildup from wind-blown dirt into a cooling tower causing ad-
ditional biocide usage; 2) A makeup ﬂ oat that became stuck open
but was repaired in a timely manner; and 3) Legionella entering a
cooling tower requiring immediate disinfection.
Conclusions
No single “correct” method exists for selecting and manag-
ing a cooling water program. High-performance programs can
range anywhere from nearly 100% vendor-managed to almost
completely self-managed. Under any condition, however, it
is a well-deﬁ ned set of performance metrics, a disciplined
data acquisition and analysis approach, and a mutual sense of
ownership that drives success. Knowledge and application of
several key elements during the front-end development, selec-
tion process, and ongoing periods can ensure a solid platform
for balance of cost and performance.
References
1. Chesney, W.W. 1996. “Preparation of bidding speciﬁ cations for
chemical services relating to cooling water and boiler treatments in
industrial facilities.” 57th International Water Conference, p.333.
2. Simon, D.E. 1997. “Comprehensive speciﬁ cations for contracted
water treatment service programs.” 58th Annual International Water
Conference, p.172.
3. Turvey, T., Kuchinski, J. 2006. IWC-06-01 “The Legionella shift:
how the risk from Legionnaires’ disease has changed the perception
of water treatment.” 67th Annual International Water Conference.
4. Howard, K., Winters, M. 2002. “A performance-driven approach
to cooling water treatment evaluation.” 63rd International Water
Conference, p. 629–635.
Advertisement formerly in this space.
July 2007
ASHRAE Journal
129
PCM Technology for
Building Materials
M
ost buildings in the developed world use conventional
building materials: bricks and mortar, concrete (with
or without steel reinforcement), or steel or wood
framing for structural components, insulation to reduce space
conditioning loads, and plaster or gypsum wallboard ﬁ nishing
indoors.
Although insulation can enable the different wall types to
have similar insulating values (thermal conductivity), the ther-
mal mass of walls, i.e., the quantity of heat it takes to increase
or decrease the temperature, can vary greatly. For example,
a concrete wall has much more thermal mass than a framed
wood wall per unit volume. In buildings, thermal mass reduces
temperature swings, which increases occupant comfort and can
reduce cooling energy consumption and peak cooling loads in
some climates.
For around 30 years, researchers have investigated ways to
increase the thermal mass of building structures by incorporat-
ing phase-change materials (PCMs) into building materials.
The latent heat required to cause the material to change phase
is much larger than the speciﬁ c heat of the material, e.g., the
latent heat capacity of wallboard with 30% PCM by weight is
about ﬁ ve times greater than the heat uptake of conventional
wallboard for a 10°F (5.5°C) temperature change. Consequently,
the PCM effectively increases the thermal mass of the building
material when temperatures rise above or below the transition
temperature of the PCM. IEA (2005) provides data for key
performance attributes of commercially available PCMs.1
PCMs studied for building materials include organic materi-
als, such as parafﬁ ns, and salt hydrates.1,2,3,4 Although much
effort has focused on wallboard imbibed with PCM, ﬂ oor tiles,
ceiling tiles, particle board, foam insulation board, plaster, radi-
ant barriers, cellulose insulation, solar blinds, and concrete con-
taining PCM also have been investigated.1,3,4,5,6,7 IEA (2005)
summarizes several current commercial uses of PCMs.1
Most PCMs evaluated for use in building materials typically
change phase from solid to liquid phase at a temperature some-
where in the acceptable comfort range for building occupants,
i.e., from 70°F to 80°F (21°C to 27°C). Ideally, phase change
occurs at a precise temperature, but, in practice, most PCMs
change phase over a range of temperatures. For parafﬁ n-based
PCMs, the range of the transition temperature depends on
the purity of the materials, i.e., higher purity decreases the
range.1,2,9
Energy Savings Potential
Because of their high thermal mass, PCMs can achieve
substantial reductions in peak cooling loads on days when the
PCM-containing building components begin the day in the solid
phase. When the outdoor temperature rises and solar energy
strikes the building, heat ﬂ ows through the building and is
absorbed by the PCM, as are internal heat sources (e.g., lights,
ofﬁ ce equipment, people). Thus, until enough heat has ﬂ owed
into the building component to change the phase of the PCM,
the component will remain at the phase change temperature
(or temperature range) of the PCM. If the indoor and outdoor
temperatures decrease below the phase-change temperature
before the PCM has completely changed phase, heat will then
ﬂ ow out of the PCM. Thus, PCM-containing components can
mitigate indoor temperature swings, decrease cooling loads, and
strongly reduce or shift the peak load until later in the day.\*
The inﬂ uence of PCMs on building cooling and heating loads
varies greatly between building types, that is, they have a greater
impact in buildings of light construction such as frame buildings
or motor homes. Climate also has a strong inﬂ uence on PCM
energy savings, as moderate climates where the outdoor tem-
perature often passes through the PCM transition temperature
(particularly at night) will realize greater savings than climates
where temperatures during the cooling season remain predomi-
\* As with Thermal Energy Storage, shifting an appreciable portion of electric load to off-peak periods can realize signiﬁ cant primary energy savings for those hours because lower temperatures
increase AC efﬁ ciency; utility generators operating at night typically have higher electricity generation efﬁ ciencies than peaker plants; and electricity transmission and distribution losses are
usually lower. Limited data for California suggests that electricity generated off peak consumes approximately 20% less energy at the power plant that on-peak generation.11
By Kurt Roth, Ph.D., Associate Member ASHRAE; Detlef Westphalen, Ph.D., Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE
Journal, July 2007. ©Copyright 2007 American
Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not
be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
130
ASHRAE Journal
ashrae.org
J u l y 2 0 0 7
nantly above or below the transition temperature. Notably, PCM
achieves greater savings in moderate climates with large diurnal
temperature swings and lower summertime humidity levels, i.e.,
where nighttime ventilation can be used to cool and re-solidify
the PCM without creating moisture issues.
There have been limited evaluations of the energy-saving
potential of PCMs in building materials. One study carried out
simulations of PCM-containing building components. Simula-
tions for a Dayton, Ohio, climate of 12 in. (305 mm) concrete
building walls imbibed with 10% PCM (average 78°F [26°C]
transition temperature) found a 13% reduction in annual cooling
loads through the wall. Simulations of a steel roof with two 1
in. (25 mm) thick isoboards imbibed to 28% weight with the
same PCM could decrease annual cooling loads by ﬂ owing
through that building component by14%. Simulations of a
frame wall found that gypsum board imbibed with PCM (also
to 28%) reduced component annual cooling loads through the
wall by about 9%. A related simulation of whole house loads
found that the PCM-imbibed walls (again to 28%) reduced an-
nual cooling loads by about 4%. When using a night-ﬂ ushing
strategy, i.e., ventilating the indoor spaces with cooler outdoor
air, the reduction in the annual cooling load was much larger,
17%. In all cases, heating energy saving were much smaller
or negligible.6
Overall, available data suggest an initial estimate that PCMs
in building materials can reduce annual residential cooling
energy consumption by as much 10% and does not appreciably
reduce residential heating energy consumption. Similarly, a 10%
reduction for half of commercial buildings may be attainable.
Many commercial building have substantial building mass al-
ready and commercial buildings typically have larger internal
heat gains than residences. Assuming this level of energy use
reduction for cooling loads, national annual primary energy
savings (the total energy consumed by an end-user, including
the energy used in the generation and transmission of electricity)
of approximately 0.4 quad might be possible with PCM tech-
nology. Additional, more comprehensive analyses are needed
to better understand the energy-saving potential of building
materials with PCMs.
Market Factors
Building materials with PCM have positive attributes be-
yond energy savings that increase their market attractiveness.
As mentioned earlier, the thermal mass provided by the PCM
maintains the PCM-containing surfaces at an approximately
constant temperature until the phase change has completed.
This mitigates indoor temperature swings and, in turn, tends
to increase occupant comfort. In addition, PCMs can help to
reduce peak loads in some climates. Moreover, in some moder-
ate climates with low humidity levels, PCM-based materials
could have the potential to eliminate the need for mechanical
air conditioning. For example, simulations of PCM-imbibed
wallboard used in a living room in the San Francisco Bay area
found that wallboard PCM with nighttime ventilation could
maintain the indoor temperature within an acceptable comfort
range during a warmer period of the year without mechanical
cooling. Extracting the stored latent heat at night to resolidify
the PCM can be a challenge, however, due to limited convective
heat transfer between the walls and indoor airﬂ ows.4
Several factors have kept PCMs from being used in main-
stream building materials. Developers of building materials
with PCMs, such as parafﬁ n-based PCMs, have concerns about
ﬂ ammability. Notably, Kosny et al.3 note that building materi-
als “must demonstrate resistance to smoldering combustion
and pass other ﬂ ammability tests.” For this reason, building
materials parafﬁ n-based PCMs likely will need to incorporate
ﬁ re retardant to pass ﬁ re codes, particularly at higher PCM
concentrations (e.g., greater than 20%). Developers of a cellu-
lose-based insulation that incorporates up to 30% PCM report,
however, that the their material passed the ASTM smoldering
combustion tests in initial testing.
Cost is another major barrier. For example, one developer
estimated that parafﬁ n-based PCM with melting temperatures
near room temperatures cost approximately $2 per pound in
the late 1990s, which could result in a cost premium of $2,000
to $4,000 for a 2,000 ft2 (186 m2) residence.5 As oil prices
have increased dramatically since the time of these estimates,
presumably so have the costs of the PCM. The average U.S.
home with central AC in 2001 consumed about $250 worth of
electricity to power the AC.10 If materials with PCM achieve
a 15% (likely high-end) reduction of AC energy consumption,
this suggests a payback period on the order of several decades.11
If building materials with PCM can eliminate the need for me-
chanical cooling entirely, the economics would improve. This
does not mean, however, that they would be more cost-effective
than other approaches that could work in such climates, such
as swamp coolers or other forms of thermal mass.
Building materials with PCM ultimately will need to have
demonstrably similar long-term reliability and material proper-
ties, such as strength and ease of use and installation, to typical
building materials; otherwise, designers and contractors likely
would not use a new and unproven product. This includes the
stability of the PCM transition temperatures, e.g., the transition
temperature of one PCM increased by about 5°F (3°C) over a
10+ year period.2
References
1. IEA. 2005. “Annex 17: Advanced Thermal Energy Storage through
Phase Change Materials and Chemical Reactions—Feasibility
Studies and Demonstration Projects.” International Energy Agency
Implementing Agreement on Energy Conservation through Energy
Storage, Final Report.
2. Kissock, J.K., et al. 1998. “Testing and simulation of phase change
July 2007
ASHRAE Journal
131
wallboard for thermal storage in buildings.” Proceedings of the
ASME International Solar Energy Conference.
3. Kosny, J., et al. 2006. “PCM-Enhanced Cellulose Insulation Ther-
mal Mass in Lightweight Natural Fibers.” http://tinyurl.com/2o7vb7
(or http://intraweb.stockton.edu/eyos/energy\_studies/content/docs/
FINAL\_PAPERS/8B-5.pdf).
4. Stetiu, C. and H.E. Feustel. 1998. “Phase-Change Wallboard and
Mechanical Night Ventilation in Commercial Buildings,” Lawrence
Berkeley National Laboratory. http://epb.lbl.gov/thermal/pcm2.
pdf.
5. Huff, L. 2000. Personal Communication. Energy Storage Technolo-
gies.
6. Kissock, J.K. 2000. “Thermal load reduction from phase-change
building components in temperature controlled buildings.” Solar
Engineering 2000: Proceedings of the ASME International Solar
Energy Conference.
7. Yamaha, M. and S. Misaki. 2006. “The evaluation of peak shaving
by a thermal storage system using phase-change materials in air
distribution systems.” International Journal of Heating, Ventilating,
Air-conditioning, and Refrigerating Research 12(3c):861–869.
8. Oak Ridge National Laboratory. 2005. “Novel Technologies:
Guardian PCM Technology.” http://tinyurl.com/2vuh5t (or www.
ornl.gov/sci/roofs+walls/AWT/HotboxTest/GuardianPCM/index.
htm).
9. Stetiu, C. and H.E. Feustel. 1996. “Phase change wallboard as
an alternative to compressor cooling in Californian residences?”
Proceedings of the ACEEE Summer Study for Energy Efﬁ ciency in
Buildings. http://epb.lbl.gov/thermal/pcm2.pdf.
10. EIA. 2001. “Residential Energy Consumption Survey.” U.S. De-
partment of Energy, Energy Information Administration. www.eia.
doe.gov/emeu/recs.
11. TIAX. 2002. “Energy Consumption Characteristics of Commercial
Building HVAC Systems—Volume III: Energy Savings Potential.”
Final Report to U.S. Department of Energy, Ofﬁ ce of Building
Technologies. http://tinyurl.com/2quhof (or http://doas-radiant.
psu.edu/DOE\_report.pdf).
Kurt Roth, Ph.D., is an associate principal; and Detlef
Westphalen, Ph.D., is an associate principal with TIAX
LLC, Cambridge, Mass. James Brodrick, Ph.D., is a project
manager with the Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
Advertisement formerly in this space.
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
July 2007
58
ASHRAE Journal
ashrae.org
July 2007
Small Sacrifices
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
W
ater causes enough trouble by itself, but when we
add salt, we go to another level, especially where
porous materials are concerned. What is the deal
with porous materials? Porous materials are capable of wick-
ing water large distances due to capil-
lary suction.1 And, when water can
move large distances, only bad things
can happen.
Some of the tiniest pores can be
found in wood, concrete, mortar and
brick. And, guess what we use as build-
ing materials? Yes, wood, concrete,
mortar and brick. The theoretical limit
of capillary rise in concrete is about 10
km (6 miles)—and that is not a typo.
Concrete sucks big time. In wood it is
about 400 ft (122 m). The height that
trees can grow is limited by the size of
the capillary pores in wood. Ever won-
der how leaves get water? When you go
into a forest and listen carefully, you
don’t hear any pumps pumping water
upwards to a couple of hundred feet do
you? Capillary suction is powerful stuff. When you add salt to
the water, the power becomes explosive, as we shall see.
It is common for groundwater to dissolve mineral salts
found in the earth. These dissolved mineral salts are trans-
ported by capillarity in solution through porous soils. When
porous building materials are in direct contact with porous
soils, the building materials also wick the water inwards
and upwards. Concrete footings are typically placed directly
onto soil without any intervening capillary break, and water
wicks upward into the structure. The Brits call this “rising
damp.” This rising damp, or capillary
groundwater, can cause serious dam-
age in buildings. In new structures, the
problem is easy to avoid by installing
a capillary break on the top of foot-
ings. We already provide capillary
breaks under slabs—stones or sheet
membranes such a polyethylene—and
on the exterior of foundation walls
by coating them with bitumen (damp
prooﬁ ng). Adding capillary breaks
over the top of footings makes the pro-
tection continuous and avoids mois-
ture problems when below-grade inte-
rior spaces are insulated and ﬁ nished
(Figure 1). But, how do we deal with
existing structures, especially the old
ones? We need to ﬁ gure this out be-
cause we have a lot of old buildings to
retroﬁ t if we are serious about dealing with climate change
and energy security.
The best way to understand old buildings is to talk to old
people. Unfortunately, the old people we need to talk to are so
“Spalling”
Figure 2: Spalling of Porous Materials. Without salt present, evaporation of water from porous surfaces often can be easily managed.
With salt present, signiﬁ cant damage can occur.
Water with salt in solution travels in
porous material via capillary ﬂ ow to
surface where evaporation occurs.
Salt is left behind as water
evaporates; process leads to an
ever-increasing concentration of salt
as evaporation continues.
Water rushes to dilute concentration
of salt, leading to potentially huge
hydrostatic pressures.
Evaporation
Capillary Break
On Exterior
Foundation Wall
Capillary Break on Top of Footing
Capillary Break
Under Slab
Figure 1: Capillary Break Over Footing. It’s not
a common practice, but it should be because
of the likelihood of ﬁ nishing and insulating
interior below-grade spaces.
Surface breaks apart and ﬂ akes when
hydrostatic pressure due to osmosis
exceeds cohesive
strength of material.
Capillary Suction
The following article was published in ASHRAE Journal,
July 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form
without permission of ASHRAE.
July 2007
ASHRAE Journal
59
July 2007
ASHRAE Journal
59
old they have been dead for a long time. Hence, we must use
a tool practically unknown in the Internet age—books—and
really old ones that are typically written in a language other
than English by some long dead European.
First a little “engineering physics”\* to help us understand
salt and water in porous materials. Figure 2 shows water with
salt in solution traveling through a porous material by capil-
lary ﬂ ow to a surface where evaporation occurs. As the capil-
lary water evaporates from the surface, the salt is left behind.
As water continues to evaporate from the surface, this leads
to an ever-increasing concentration of salt in the material.
This increasing concentration of salt disturbs matters, and to
reestablish equilibrium, water rushes towards the salt to di-
lute the concentration of salt. This can lead to huge hydro-
static pressures within the porous material. Aﬁ cionados (aka
“geeks”) will recognize this as osmosis.
The forces are not trivial (see below).2 The osmosis pres-
sures can exceed the cohesive strength of most porous materi-
als, and they literally blow apart.
Diffusion Vapor Pressure
0.3 to 0.5 psi
(2.1 to 3.5 kPa)
Capillary Pressure
300 to 500 psi
(2.1 to 3.5 MPa)
Osmotic Pressure
3,000 to 5,000 psi
(21 to 35 MPa)
Photograph 1 shows salt on the above-grade exposed sur-
face of a brick foundation. Water carries salt in solution to
the surface of the brick where the water evaporates, leaving
behind the salt on the surface of the brick in the form of salt
crystals. The white deposits of mineral salts are called efﬂ o-
rescence.When the crystallization of salts happen beneath the
surface of the brick-mortar matrix, the phenomenon is called
subsurface efﬂ orescence or subﬂ orescence. If the subﬂ ores-
cence leads to sufﬁ ciently strong osmotic pressures—greater
than the strength of the brick—and the brick ﬂ akes apart, the
damage is called spalling.
Figure 3 illustrates the common situation at the base of
a brick foundation in an old building. The mortar fails near
the base of the wall due to subﬂ orescence. The damage is
localized near the base of the wall as the capillary water
does not travel upward very far as it is easier for it to evapo-
rate inwards rather than travel upwards. If it is prevented
from evaporating inwards, the capillary water will travel
upwards.
One thing you notice when you read old books written
by old people is that they noticed things—seemingly little
things that most of us would overlook, but that actually turn
out to be big things. Old master masons in the Old World
noticed that the mortar in the joints of brick assemblies
would get “eaten” away at a much faster rate than the brick
itself, if the mortar had a lot of lime in it. The lime made the
mortar weaker, and more liquid-water-permeable and more
Photograph 1: Efﬂ orescence on brick foundation.
Mortar “Eaten” Away as
Drying Happens From Within
The Mortar Matrix
Salts Left Behind on Surface
In the Form of Crystals
(Efﬂ orescence)
Evaporation From Surface
Film of Water
Capillary Flow of Salts in Solution
Figure 3: Efﬂ orescence and Spalling Brick in Foundations. Dam-
age is limited to lower portions of foundation—closest to the source
of capillary water and salt.
Lime Mortar “Eaten” Away
Over Time, “Sacriﬁ cing”
Itself to Protect Brick and
Masonry Units
Evaporation From Thick
Lime-Based Mortar
Rendering
Capillary Flow of Salts in Solution
Figure 4: Sacriﬁ cial Layers. Old World technology at its best. If you
can’t stop the damage function, at least direct it to a location where
you can deal with it and within a material you can replace.
\*Not true physics—but close enough—engineers deal with approximations and fudge factors (i.e., coefﬁ cients) so
engineering physics are approximately correct. If we engineers waited for physicists to solve things, nothing would
ever get done. We’re still waiting for physicists to explain friction from ﬁ rst principles. Until they do, we will use our
coefﬁ cient of friction, and the trains will run and the planes will ﬂ y.
60
ASHRAE Journal
ashrae.org
July 2007
vapor-permeable than the brick. It made the mortar a
“preferential” matrix for salt-laden capillary water.
They noticed that capillary water with dissolved salt
preferred the mortar matrix to the brick.
This observation led to the old practice, and good
practice, of wanting mortar to be weaker and softer
than brick—both above grade and below grade. Pres-
ervationists go through a lot of brain damage analyz-
ing mortar chemistry to make sure this is the case
when they replace old mortar using a process called
re-pointing. You do not want the mortar to be stron-
ger than the brick, because then the brick “sacriﬁ ces”
itself to protect the mortar, not the other way around.
Note to structural engineers: stronger is not better
where mortar is concerned. Listen to the preservation-
ists on this one.
Figure 4 illustrates the elegant solution to the
problem of efﬂ orescence, subﬂ orescence and spall-
ing courtesy of a long-dead Old World mason. The
re-pointing of brick with weak lime-based mortar pro-
tects the brick from damage. The mortar “sacriﬁ ces”
itself to protect the brick. The re-pointing of the brick
with “sacriﬁ cial” lime mortar, over time, evolved into
applying sacriﬁ cial coatings over the entire brick sur-
face. The lime-mortar rendering (or parge coat) pref-
erentially attracts the capillary saltwater solution and
evaporation happens in this layer, not in the brick-ma-
sonry assembly. The spalling and damage is limited to
the sacriﬁ cial layer. The lime-mortar layer acts like a
poultice sucking the “salt poison” out of the assembly.
As expected, the sacriﬁ cial layer eventually fails and
falls off and needs to be replaced three or four times
a century.
Photograph 2 shows a sacriﬁ cial layer failing on
the exterior of a foundation wall at grade in Siena,
Italy, letting the owners know that it is time to reapply
a new sacriﬁ cial layer. Photograph 3 shows a new sac-
riﬁ cial layer being applied on a building in the author’s
ancestral home of Prague in the Czech Republic. Pho-
tograph 4 shows a recently applied sacriﬁ cial layer on
Figure 5: Retroﬁ tting Existing Brick Foundations. Damage function is con-
centrated on outside surface of foundation at grade in a material designed
to be replaced three or four times a century. Interior membrane sheet water-
prooﬁ ng is designed to prevent inward drying of capillary water—water is
directed upwards and outwards.
Spray-Applied Foam Insulation
(Closed Cell, High Density)
Uninsulated Steel Stud Assembly
Gypsum Board
New Concrete “Patch”
Extruded Polystyrene Rigid
Insulation
Membrane Sheet
(Waterprooﬁ ng)
Paperless Gypsum Board
Uninsulated Steel Stud
Assembly
Timber Decking
Plywood Subﬂ oor
Subﬂ oor Held Away From Wall
Plywood Subﬂ oor on
“Sleepers”
4 Wythe Masonry
Wall
Stainless Steel Cap
Flashing Regletted
Into Exterior Wythe
Embedded Wood
Timber Floor
Structure
3/4 in. Masonry
Mortar Rendering
(Sacriﬁ cial Coating)
4 Wythe Masonry
Foundation
Coarse Gravel
(No Fines)
Perforated
Drain Pipe
Geotextile (Filter Fabric)
Existing Concrete
Slab
Epoxy Paint
Spray-Applied Foam
Insulation (Closed Cell,
High Density)
Photograph 2 (left): Spalling of sacriﬁ cial layer in Siena, Italy. Photograph 3 (center): Sacriﬁ cial layer being applied in Prague, Czech
Republic. Photograph 4 (right): New sacriﬁ cial layer in Florence, Italy.
July 2007
ASHRAE Journal
61
one side of a doorway, but not yet applied on the other, on a
building in Florence, Italy.
Figure 5 illustrates an approach to address osmosis problems
when retroﬁ tting existing brick foundations. A sacriﬁ cial layer
of lime-based mortar is applied to the exterior of the founda-
tion at grade. An interior liquid-water-impermeable and va-
por-impermeable layer is applied to the masonry foundation,
preventing the capillary water from evaporating to the interior.
The capillary water is directed upwards and outwards to the ex-
terior sacriﬁ cial layer. The salt accumulates in this layer, rather
than causing damage to the interior of the foundation. This al-
lows the interior of the masonry foundation to be insulated full
height from the slab to the underside of the ﬂ oor assembly.
Here is where things get tricky. We want to direct the cap-
illary water upward and outward—but not too far upward
into the structure where it can damage timbers and interior
ﬁ nishes. Figure 6 provides guidance for the protection of
Figure 6: Rules of Thumb. Physicists hate this type of information—experienced-based recommendations, without formal equations de-
rived from ﬁ rst principles. I will come clean here—this is a “best guess” on my part. However, I have been around and have been pretty
good at guessing like this.
Wood Floor Fram-
ing Embedded Into
Masonry Wall
Stainless Steel
Cap Flashing
Regletted Into
Exterior Wythe
Sacriﬁ cial
Layer
Vapor Impermeable Layer
To Prevent Evaporation or
Drying Inward
Vapor Impermeable Layer
To Prevent Evaporation or
Drying Inward
Sacriﬁ cial
Layer
Stainless Steel
Cap Flashing
Regletted Into
Exterior Wythe
Wood Floor Fram-
ing Embedded Into
Masonry Wall
Stainless Steel Capillary
Break Regletted 1/3 of
Wall Thickness
embedded timbers in masonry foundations when directing
capillary water upward and outward.
At the end of the day, to deal with old buildings that need
to be retroﬁ tted to meet the challenges of climate change
and energy security, it appears that we will have to dust off
some Old World technology. It is not too big of a sacriﬁ ce
to ask.
References
1. Hutcheon, N.B. and G.O. Handegord. 1983. Building Science for
a Cold Climate. Ottawa, ON, Canada: National Research Council
of Canada.
2. Straube, J.F. and E.F.P. Burnett. 2005. Building Science for Build-
ing Enclosures. Westford, Mass.: Building Science Press. www.
buildingsciencepress.com.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Building
Science Consulting in Westford, Mass.
At the end of the day, in order to deal with old build-
ings that need to be retroﬁ tted to meet the challenges
of climate change and energy security, it appears that
we will have to dust off some Old World technology.
Advertisement formerly in this space.
74
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 7
Magnetic Refrigeration
M
ost cooling equipment uses a vapor compression
cycle, which relies on the physical phenomenon of
increasing the pressure of a vapor to raise the con-
densing temperature at which it releases heat and, subsequently,
lowering the pressure of the vapor to decrease the temperature
at which it boils and absorbs heat.
On the other hand, refrigeration cycles or heat pumping de-
vices can be based on a range of physical phenomena besides
the vapor compression cycle, including a range of gas compres-
sion-expansion cycles, including:
• The reverse Brayton, Stirling, and thermoacoustic cycles;
• Peltier (thermoelectric) devices;
• A recuperated liquid compression-expansion cycle (the
Malone cycle);
• Shape memory alloy heat pumps;
• Elastomeric compression-expansion cycles; and
• Magnetic refrigeration cycles.
With respect to the coefﬁ cient of performance (COP), i.e.,
the ratio of the heat pumped to the work input, the idealized
Carnot cycle represents the thermodynamic maximum COP
for pumping heat from a low-temperature heat source to a
higher temperature heat sink. Thus, when seeking an efﬁ cient
refrigeration cycle, cycles whose ideal embodiment match
or closely approach the Carnot limit are clearly desirable.
The magnetocaloric effect is a thermodynamically reversible
phenomenon that can be used for heat pumping. It is observed
in a small range of magnetic materials close to their Curie
temperature points.
When a magnetocaloric material is subjected to a strong
magnetic ﬁ eld (measured in Tesla, T), the electron spins within
the material are forced into alignment with the magnetic ﬁ eld.
That is, the magnetic ﬁ eld does work to align the electron spins
into what is, thermodynamically, a more highly ordered, lower
energy state. The energy released during this process causes the
temperature of the material to rise. When the magnetic ﬁ eld is
lowered, the electron spins return to their more random, higher
energy state, absorbing heat from the material and causing the
temperature to fall.
Figure 1 gives an example of the magnitude of this effect with
Gadolinium, a rare-earth material that exhibits a strong effect
and has a Curie temperature near typical room temperatures. Up
to at least moderately strong magnetic ﬁ elds (i.e., 5 to 10 T), the
magnetocaloric temperature increases linearly with the strength
of the applied magnetic ﬁ eld. In addition to Gadolinium, other
materials exhibiting this effect (including Gadolinium alloys)
have been discovered with Curie temperatures covering the
range of temperatures usually associated with conventional
refrigeration and space cooling applications.
Practical Systems and Energy Saving Potential
In Figure 1, the maximum temperature change induced by a
2 T magnetic ﬁ eld is only 5°C (9°F). Stronger magnetic ﬁ elds
induce a larger temperature change, e.g., at 10 T, the maximum
temperature change equals approximately 25°C. This level of
magnetic ﬁ eld strength is, however, only obtained in supercon-
ducting electromagnets (such as those used in magnetic resonant
imaging [MRI] systems). For a practical, efﬁ cient magnetic
refrigeration cycle, the cycle needs to operate with magnetic
ﬁ eld strengths that attainable by permanent magnets that provide
the magnetic ﬁ eld without parasitic energy consumption.
As the best high energy permanent magnets can provide
ﬁ elds in the range of 1 to 2 T, achieving the temperature lifts
needed for air conditioning and refrigeration requires the use of
a regenerative cycle. In essence, the sensible heat cycling of the
magnetocaloric material needs be provided by regenerative heat
transfer and the magnetic ﬁ eld-induced temperature changes
are used to remove heat from the cooling load and reject heat
to the heat sink.
One method for accomplishing this is the active magnetic
regenerator (AMR) cycle, (Figure 2). The AMR cycle estab-
lishes a temperature gradient from the cold side to the hot side
temperatures in a bed of magnetocaloric material, either with
a single material or a layered bed with progressively higher
Curie temperatures from the cold to the hot side. When the
magnetic ﬁ eld is successively applied and removed, the tem-
perature gradient in the bed shifts up or down a few degrees
Celsius. When liquid coolant passes back and forth through
the bed, transferring heat to or from the bed in the process, in
coordination with the cycling of the magnetic ﬁ eld (Figure 2),
the temperature difference between the high and low sides is
spanned regeneratively and heat can be absorbed from the cold
source (the cooling load) and rejected to the higher temperature
sink. The conﬁ guration in Figure 2, with its reciprocating ap-
plication of the magnetic ﬁ eld and movement of the coolant,
By John Dieckmann, Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, August
2007. ©Copyright 2007 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
August 2007
ASHRAE Journal
75
can be translated to steady coolant ﬂ ow and rotary motion of
the magnet. In that embodiment, it uses a mechanical arrange-
ment that rotates the magnet over a series of magnetocaloric
beds while a set of rotary valves directs the ﬂ ow of coolant to
the appropriate bed in the appropriate direction, in coordination
with the rotary position of the magnet.1 While operating, the
driving of the rotating magnet accounts for the largest portion
on system power draw, analogous to the power input to the com-
pressor in a conventional vapor compression system. Pumping
ﬂ uid through the system and air moving (for heat rejection)
draw additional power.
In practice, every thermodynamic cycle embodiment has
losses that result in a lower than ideal COP. For the system
described earlier, the efﬁ ciency challenge is to accomplish the
heat transfer with small temperature differences and low levels
of parasitic power; this has been the focus of system-level devel-
opment programs. Qualitatively speaking, the magnetocaloric
beds are designed to have sufﬁ cient face area in the ﬂ ow direc-
tion to minimize ﬂ uid pressure drop and small ﬂ uid passage
size to package the necessary high heat transfer capacity into a
small bed height. This minimizes the amount of magnetocaloric
material used and minimizes the length of the air gap between
the magnet and the bed.
One advantage of the AMR cycle shown is that its cooling
capacity can be continuously modulated efﬁ ciently over a 3-to-1
or 4-to-1 turndown range by varying the water ﬂ ow rate, similar
to the continuous capacity modulation provided by a variable-
speed compressor in a conventional vapor cycle air conditioner.
Capacity modulation generally increases the SEER by 30% to
40%, compared to on-off capacity control, by eliminating on-
off cycle losses, using heat transfer surface more effectively
and reducing average blower power, which ideally follows the
capacity cubed power law.2
In the AMR cycle, water circulation losses also vary ap-
proximately with the cube of capacity, and their decrease at
part loads further enhances the system’s SEER relative to
a constant capacity system. The ability to modulate capac-
ity efﬁ ciently by varying the water ﬂ ow rate also has cost
advantages because only a relatively small, low cost inverter
is needed to vary the output of the low power water pump
(relative to an inverter-driven compressor motor in vapor-
compression cycles). In one design study, conversion of a
ﬁ xed-capacity 12 SEER AMR system to a modulated capacity
system using a variable-speed water pump and indoor blower
increased the SEER to 23.
Figure 1: Magnetocaloric effect with gadolinium (used with permis-
sion of Astronautics Technology Center).
Figure 2: Active magnetic regenerator cycle (used with permission
of Astronautics Technology Center).
5
4
3
2
1
0
Magnetocaloric Effect, C
GD, 1 Tesla
GD, 2 Tesla
–30
–20
–10
0
10
20
30
40
50
60
Temperature, °C
T c
Initial
Final
Initial
Final
Initial
Final
Initial
Final
Initial
Final
Initial
Final
Initial
Final
Reject Heat
to Hot Heat
Exchanger
Absorb Heat
at Cold Heat
Exchanger
Hot to
Cold
Flow
Cold to
Hot Flow
Field
Decrease
Field
Increase
Magnet
25
20
15
10
5
25
20
15
10
5
25
20
15
10
5
25
20
15
10
5
T °C
T °C
T °C
T °C
76
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 7
Market Factors
It is premature to focus on the market factors for this tech-
nology because it is still at the research stage for mainstream
HVAC&R applications. Target future applications include
residential central air conditioners and heat pumps, ductless
unitary applications, and small chillers. In the ﬁ rst two of these
applications, the small-scale, variable capacity chilled water
system of the magnetic refrigeration cycle would replace the
direct-expansion refrigerant system.
Ultimately, to achieve commercial success in target applica-
tions, magnetic refrigeration will need to achieve similar or su-
perior efﬁ ciency at similar or lower cost than conventional vapor
compression equipment. Consequently, much recent and ongoing
research efforts3,4,5 have focused on enhancing the performance
of prototype systems using the magnetocaloric materials and
permanent magnet materials currently available, and developing
magnetocaloric materials that yield greater temperature changes
at lower magnetic ﬁ eld strengths.
In addition, because permanent magnets account for a sig-
niﬁ cant portion of the cost of prototypical systems, the develop-
ment of higher performance and lower cost permanent magnet
materials in the magnet industry will beneﬁ t the economics of
magnetic refrigeration.
References
1. Zimm, C., et. al. 2007. “Design and initial performance of a mag-
netic refrigerator with a rotating permanent magnet.” 2nd International
Conference on Magnetic Refrigeration at Room Temperature.
2. ADL. 1999. “Opportunities for energy savings in the residential and
commercial sectors with high-efﬁ ciency electric motors.” Final Report
for the U.S. Department of Energy, Ofﬁ ce of Building Technology, State
and Community Programs. http://tinyurl.com/34e5gg (or www.eere.
energy.gov/buildings/info/documents/pdfs/doemotor2\_2\_00.pdf).
3. IIR. 2005. Proceedings of the 1st International Conference on
Magnetic Refrigeration at Room Temperature.
4. IIR. 2007. Proceedings of the 2nd International Conference on
Magnetic Refrigeration at Room Temperature.
5. Brück, E. 2005. “Developments in magnetocaloric refrigeration.”
Journal of Physics D: Applied Physics 38(7):R381–R391.
John Dieckmann is a principal, and Kurt Roth, Ph.D., is
an associate principal with TIAX LLC, Cambridge, Mass.
James Brodrick, Ph.D., is a project manager with the Build-
ing Technologies Program, U.S. Department of Energy,
Washington, D.C.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 7
By Thomas H. Durkin, P.E., Member ASHRAE; and Keith E. Cecil, P.E., Member ASHRAE
About the Authors
T
he next generation of geothermal systems for school buildings
is a recent synthesis of three technologies that separately
have proven to be effective: geothermal (earth-coupled) heating
and cooling; dedicated heat recovery chillers; and the modern
two-pipe HVAC system.
From two-pipe HVAC, comes economy
and simplicity for school designs, and
the proven ability to heat large buildings
with low-temperature water (see sidebar
on Modern Two-Pipe System). From
dedicated heat recovery chillers comes a
proven machine that can be programmed
to simultaneously produce 44°F (7°C)
cooling water and 130°F (54°C) heating
water. And, from geothermal, comes an
efﬁ cient heating and cooling source. The
geothermal systems discussed in this
article are closed systems, circulating an
engineered heat transfer solution.
Another Heat Pump Article?
Rather than multiple distributed com-
pressorized units throughout a building
(conventional geothermal heat pumps),
this concept has a single unit located in a
central mechanical room. The heart of the
system is a heat recovery chiller/heater,
or Geo-H/C. It is a single unit (multiple
refrigeration circuits provide redundancy)
that will heat the building in the winter,
cool it in the summer, do both in the
spring and fall, and preheat the domestic
hot water if demand is high enough.1
Geo-H/C can be connected to either a
two-pipe or a four-pipe building system.
All of the air-side equipment would be
standard air handlers, unit ventilators or
fan coils. This conﬁ guration can operate
air-side economizers, and it can use the
well water to cool the building directly
when the ground temperature and indoor
humidity allow, thus giving two sources
of free cooling. When outside tempera-
tures are cool, air-side economizers on
AHUs and unit ventilators provide cool-
ing without any compressors running;
and when the well return temperature is
cool enough, the sensible cooling mode
provides air conditioning, again without
compressors operating. Economizer
availability in this scheme is seen as a
signiﬁ cant efﬁ ciency beneﬁ t (see sidebar
on Economizers in Schools).
Thomas H. Durkin, P.E.; and Keith E. Cecil, P.E.,
are partners at Durkin & Villalta Partners Engineer-
ing in Indianapolis.
Geothermal
Geothermal
Central System
Central System
The following article was published in ASHRAE Journal, August 2007. ©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Figure 2: Two-pipe Geo-H/C piping arrangements.
Sensible Cooling
Geo-H/C—Off
Heating
Geo-H/C—Cond. Control
Cooling
Geo-H/C—Evap. Control
Valve 5
M
M
M
M
Building
Pump(s)—On
Valve 4
Valve 3
Evap.
Cond.
Geo-H/C
Valve 2
Valve 1
Well
Field
Bore Field Pump(s)—On
M
Valve 5
M
M
M
M
Building
Pump(s)—On
Valve 4
Valve 3
Building
Evap.
Cond.
Geo-H/C
Valve 2
Valve 1
Well
Field
Bore Field Pump(s)—On
M
Valve 5
M
M
M
M
Building
Pump(s)—On
Valve 4
Valve 3
Building
Evap.
Cond.
Geo-H/C
Valve 2
Valve 1
Well
Field
Bore Field Pump(s)—Off
M
August 2007
ASHRAE Journal
43
Figures 2 and 3 show the three water-ﬂ ow arrangements for
each building system. These schemes have two-position, three-
way valves to reverse the water ﬂ ow from heating to cooling,
and two-way, two-position valves that open for water-side
economizer (sensible cooling) operation. Figure 4 shows at
least four months of the year when the well ﬁ eld temperature
is below 60°F (16°C), which would be suitable for sensible
cooling, if the outside air dew point is low enough to avoid
elevated space relative humidity.
Incremental Equipment Efﬁ ciencies
Table 1 shows one manufacturer’s performance data for
a 50 ton (176 kW) scroll compressor Geo-H/C operating at
various temperatures available from the geothermal well ﬁ eld.
In the heating mode, the unit typically operates to maintain a
hot water reset schedule (condenser leaving water temperature
[LWT]) from 90°F (32°C) LWT at 60°F (16°C) outside air
Building
Modern Two-Pipe System
Traditional (old) two-pipe designs were characterized by
comfort complaints due primarily to the seasonal changeover
from heating to cooling in the spring and back to heating in
the fall. A modern two-pipe system can change over daily
in as little as 15 minutes. Modern two-pipe systems are a
good ﬁ t in spaces that have high internal heat gain, such as
schools, so that air-side economizer operation can accom-
modate the need for concurrent heating and cooling. The
E-Source pamphlet5 contains detailed information about
design and operation. At least 170 modern two-pipe schools
are operating in the Midwest.
Economizers in Schools
Figure 1 shows the load in a classroom at various outside air
temperatures, indicating that there is a break point at 32°F
(0°C), above which the room will be heat positive. If one
were to say that 55°F (13°C) were the economizer setpoint
(above which mechanical cooling would run) then all the bin
hours between 55 and 32 would be economizer hours lost
in a decoupled makeup air scheme. Indianapolis bin data puts
this number at 3,500 hours per year, although only about 800
of them occur when school is in session.
Figure 1: Typical classroom winter heat gain/loss.
Heat Gain/Loss (Btu/h)
Outdoor Air Temperature °F
45
32
31
30
25
9
33
34
35
40
10,000
5,000
0
–5,000
–10,000
–15,000
temperature (OAT) up to 130°F (54°C) LWT at 10°F (–12°C)
OAT and colder. The heating COP in the chart is calculated at
120°F (49°C) LWT. In the cooling mode, the Geo-H/C operates
to maintain an evaporator LWT of 44°F (7°C).
In central Indiana, initial well ﬁ eld temperatures are in the
mid- to upper-50s (°F), which will rise about 10°F (5.6°C) over
44
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 7
Figure 3: Four-pipe partial Geo-H/C arrangements.
the course of a cooling season. The power requirements
in this chart are for the Geo-H/C only and do not in-
clude an adjustment for pump power or fan power.
The Geo-H/C COP should be translated into a total
system COP for an accurate comparison of one system
versus another. This example is for wintertime heating
with a unit ventilator air-distribution system from a
nominal 50 ton (176 kW) Geo-H/C module. Geo-H/C
is at 40°F/34°F (4.4°C/1°C) evaporator temperatures.
The pump motors are all premium efﬁ ciency with
speed drives, so the net effect is 87%.2
Geo-H/C: 46.8 kW in, 594.7 MBH out, heating
COP = 3.72;
Well ﬁ eld (evaporator) pump at 145 gpm (9 L/s)
and 80 ft (24 m) total dynamic head: 3.905 hp at
87% motor/drive efﬁ ciency, 3.34 kW;
Building (condenser) pump at 119 gpm (8 L/s)
and 80 ft (24 m) total dynamic head: 3.23 hp at
87% motor/drive efﬁ ciency, 2.76 kW;
Unit ventilator fans: 15 at 0.3 hp each, 3.35 kW;
Total system kW = 56.25 in and 594.7 MBH out;
and
Total system COP = 3.09.
Table 2 restates the Geo-H/C heating efﬁ ciency in
dollars for various average electric rates. This can be
compared to boiler efﬁ ciencies and the cost of other
fuel sources. A past ASHRAE Journal article3 places
the effective cost per therm of heat at $1.80 from a
conventional boiler and $1.32 from a condensing
boiler, low-temperature heat system. This is based on
a burner-tip price of $1.20 per therm of natural gas.
Other fuel sources, such as propane and fuel oil, will
be signiﬁ cantly higher. These numbers do not include
pump or fan power required for distribution of heat.
Payback Calculation
“Commercial Heating and Cooling Loads Compo-
nent Analysis”4 lists average consumption of gas and
electric for several building types, by use. Looking at
this data for new schools, it shows an average use of
gas and electric according to Table 3.
At $1.20 per therm for gas and $0.10/kWh (0.36 MJ)
for electric, a 100,000 ft2 (9290 m2) school building in
Washington, D.C., costs $138,000 per year to operate,
or $1.38/ft2/year; heating is $45,720/year from a total
gas bill of $53,400; and cooling is $14,890/year from
a total electric bill of $84,600.
In most climate zones, the primary justiﬁ cation for a
geothermal system must be based on improvements in
heating efﬁ ciencies. A geo-cooling arrangement will
be operating at around a COP of 6.0 to 6.5 versus a
COP of about 4.1 (IPLV = 14.0 EER) for an air-cooled
chiller. This represents an efﬁ ciency gain of about 50%,
a signiﬁ cant improvement, but only 3.5% decrease in
total building energy (see Washington, D.C., data in
•
•
•
•
•
•
Bldg. Chilled Water
Bldg. Hot Water
Chilled Water Pump—On
Hot Water
Pump—Available
M
M
M
M
Valve 4
Valve 3
Valve 2
Valve 1
Evap.
Cond.
Bore Field
Pump(s)—Off
Geo-H/C
Boiler 1
Chiller
(Supplemental)
From Bore Field
To Bore Field
(Supplemental)
Sensible Cooling
Geo-H/C—Off
Available Boiler Reheat
Bldg. Chilled Water
Bldg. Hot Water
Chilled Water Pump—On
Hot Water
Pump—Available
M
M
M
M
Valve 4
Valve 3
Valve 2
Valve 1
Evap.
Cond.
Bore Field
Pump(s)—On
Geo-H/C
Boiler
Chiller
(Supplemental)
From Bore Field
To Bore Field
(Supplemental)
Cooling
Geo-H/C—On
Available Reheat
Bldg. Chilled Water
Bldg. Hot Water
Chilled Water Pump—Off
Hot Water Pump—On
M
M
M
M
Valve 4
Valve 3
Valve 2
Valve 1
Evap.
Cond.
Bore Field
Pump(s)—On
Geo-H/C
Boiler
Chiller
(Supplemental)
From Bore Field
To Bore Field
(Supplemental)
Heating
Geo-H/C—On
Cooling Off
Advertisement formerly in this space.
Advertisement formerly in this space.
August 2007
ASHRAE Journal
47
Table 3). In terms of the dollar
savings, at $0.10/kWh (0.36
MJ), it only amounts to $7,445
per year for a 100,000 ft2 (9290
m2) building.
However, heating is a much
larger piece of the total energy
use and cost, and the potential
improvement by going to a geo-
thermal system would be dramat-
ic. Per Table 2, at a 60°F (16°C)
well temperature and $0.10/kWh
(0.36 MJ), the efficiency im-
provement versus a conventional
boiler system would be 65%,
saving about $29,718 per year
in the Washington, D.C., school
example. Improvement versus a
condensing boiler/low-tempera-
ture heat arrangement would be
less, about 53% savings, worth
$24,232 per year.
This adds up to a savings of
ington was the self-contained, air-source heat pump—one per
classroom. By 2005, the heat pumps were dying, O&M costs
were increasing, and poor indoor air quality was a concern.
The options considered for system upgrade were:
1. Direct replacement of the air-to-air heat pumps with the ad-
dition of a decoupled makeup air system to address the IAQ
concerns.
2. Geothermal heat pumps with decoupled makeup air sys-
tem.
3. A modern two-pipe unit ventilator system designed per the
E-Source pamphlet,5 with an air-cooled chiller and the fol-
lowing boiler options: (a) propane and (b) fuel oil.
4. An air-cooled chiller system with electric resistance heat.
5. A geothermal system with a central heater/chiller (Geo-H/C)
and two-pipe unit ventilators serving the classrooms.
Well
Temp.
Heating
COP
Cooling
COP
Cooling
kW/ton
80°F
5.9
5.4
0.65
70°F
5.3
6.1
0.58
60°F
4.7
6.8\*
0.52\*
50°F
4.1
Free Cooling
0.00
40°F
3.7
Free Cooling
0.00
\*Minimum condensing temperatures require head pressure
control when well water temperatures are below 65°F in the
cooling mode. This will limit efﬁ ciency improvements below
that temperature.
Table 1: Geo-H/C operating efﬁ ciency.
Electricity
per kWh
Well Temperature
70°F
60°F
50°F
40°F
$0.07
$0.38
$0.43
$0.50
$0.57
$0.08
$0.44
$0.50
$0.57
$0.65
$0.09
$0.49
$0.56
$0.64
$0.73
$0.10
$0.55
$0.62
$0.71
$0.81
$0.12
$0.66
$0.75
$0.86
$0.98
$0.15
$0.83
$0.93
$1.07
$1.22
(Does not include pump or fan power.)
Table 2: Cost per therm of Geo-H/C heat.
Total
Gas
Gas Used
For Heating
Total
Elect.
Elect. Used
For Cooling
Heating (% of
Total Energy)
Cooling (% of
Total Energy)
Minneapolis
84.1
77.4
29.9
3.0
68%
2.6%
Chicago
62.4
55.8
28.5
3.5
61%
3.8%
Washington
44.5
38.1
28.9
5.1
52%
7%
Los Angeles
23.4
17.2
28.6
6.0
33%
11.5%
Houston
22.7
16.3
32.3
9.6
29.6%
17.5%
Table 3: Energy consumption for schools, kBtu/ft2/yr.
between $31,700 and $37,200 per year depending on the
baseline system to which geothermal is being compared.
The potential savings is balanced against the ﬁ rst cost pre-
mium for the geothermal design. The well ﬁ eld is going to
be a big expense. Rule-of-thumb cost for boreholes (wells)
in central Indiana is $5,000 per 400 ft (122 m) well (sum-
mer, 2006), with a capacity of 2 tons (7 kW) cooling and 20
MBH heating. (See sidebar Well Field Design. The capacity
and cost can be highly variable.) It costs approximately
$500,000 to install a geothermal system for a 100,000 ft2
(9290 m2) school to save $32,000 to $38,000 per year. This
equals a payback of 15.6 to 13.1 years. It does not consider
any differential equipment cost. Once those are considered
(i.e., not installing chillers and boilers, smaller mechanical
room, etc.), the payback may become more manageable, but
again, that depends on the system to which the geothermal
is being compared.
Obviously, the biggest variable in payback analyses is going
to be the cost of natural gas in the future. During the winter of
2006 – 07, gas was generally available for around $1 per therm,
versus the $1.20 used in the earlier calculations, and versus
the $1.40 per therm seen many places in 2005. The Energy
Information Administration (www.eia.doe.gov) is predicting
comparatively stable energy prices through 2030, with inﬂ a-
tion affecting all energy sources (gas, petroleum products, and
electricity) equally.
Lexington Elementary School
Lexington Elementary School, Scott County, Ind. (45,000
ft2 [4181 m2], 300 students) was built in 1925 and renovated
with air conditioning in 1985. Natural gas is not available in
that part of the state, so in 1985, the system selected for Lex-
Temperature °F
50
55
80
75
70
65
60
Jan. ’94
Mar. ’94
Jan. ’95
Nov. ’94
Sept. ’94
July ’94
May ’94
Nov. ’95
Sept. ’95
July ’95
May ’95
Mar. ’95
Sept. ’96
July ’96
May ’96
Mar. ’96
Jan. ’96
Figure 4: Borehole ﬁ eld return temperatures.
48
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 7
The owner had operating experience with the modern two-
pipe design, and it was their preference from a cost and comfort
standpoint. The owner preferred not to consider fuel oil. The
heat pump options were not considered further, due to the
cost and difﬁ culty of retroﬁ tting makeup air ductwork into the
existing building.
The engineers agreed to proceed with full design of Options
3a, 4, and 5, and bid pricing was received as follows: Option
4 (electric) = $866,500, ($19.26/ft2); Option 3a (propane
two-pipe) = $966,300 ($21.47/ft2); and Option 5 (Geo-H/C)
= $1,102,500 ($24.50/ft2). The Geo-H/C price included 45
boreholes (wells) 300 ft (91.4 m) deep.
If natural gas had been available at this site, the installed
cost of the two-pipe system would have been $880,300
($19.56/ft2), which is the propane cost less the propane tank
and enclosure.
Annual heating and cooling costs were modeled as follows:
electric = $25,710; propane = $16,211; and Geo-H/C = $7,922.
(If natural gas had been an option, its annual heating/cooling
cost would have been $12,833.) Payback versus the electric heat
option would be: propane = 10.5 years; Geo-H/C = 13.2 years;
and natural gas (if available) = 1 year. Payback of Geo-H/C
versus natural gas two-pipe would be 45 years.
Currently, ﬁ ve buildings are operating with the Geo-H/C
system. Initial operating data is very favorable.
Well Field Thermal Imbalance
The issue of well ﬁ eld thermal imbalance is an occasional
concern. In buildings that run during the summer, the total
number of Btus put into the ground will usually exceed the
total number removed from the ground in winter. Over time
the ground temperature will rise. It may become severe enough
to limit the cooling capacity of the system. Because the main
justiﬁ cation for geothermal is on the heating side, some may
say that rising ground temperatures actually help the heating
efﬁ ciency, which is true as long as it doesn’t inhibit the ability
to cool. Figure 4 shows measured borehole ﬂ uid return tem-
perature of a heat pump system, showing a 1°F to 1.5°F (0.6°C
to 0.8°C) per year rise.6
It is believed that the Geo-H/C concept, with its ability to
run two kinds of economizer cooling, creates less long-term
thermal imbalance than a conventional decentralized heat pump
system. Theoretically, Geo-H/C allows for a smaller bore-ﬁ eld
since ﬁ eld size often is dictated by the total cooling Btus re-
jected to the earth.
Improving the Payback: Partial Geothermal
A partial (or hybrid) geothermal system is an attempt to bal-
ance the high cost of bore-ﬁ eld construction with the efﬁ ciency
gains. According to computer simulations, out of 8,760 hours in
a year, a school operates only 90 hours of the time above 65%
of the peak cooling load, only 30 hours a year above 65% of
the peak heating load, and less than 140 hours a year at more
than 50% of peak heating load. It would seem that a hybrid
system, using the highly efﬁ cient geo-source for most of the
Well Field Design
Many factors affect the design and cost of a well ﬁ eld
for a geothermal system. They may include the pres-
ence (or lack) of an aquifer, rock strata, soil type, local
climate/rainfall, undisturbed earth temperature, proximity
to other geoﬁ elds, ﬁ eld geometry, etc. As early in the
design process as possible, it is always a good idea to drill
at least one test well and perform a thermal conductivity
test so that a better sense of thermal performance and
cost of the ﬁ eld will be known. The drill logs should be
included in the ﬁ nal design documents. The terms “well”
and “borehole” are used interchangeably in this article,
although the authors are aware that in areas other than
Indiana, a “well” would imply removing water from the
ground rather than circulating ﬂ uid through a closed pipe
in the well casing, which is the case discussed here.
hours, and using conventional equipment to supplement dur-
ing the remaining hours has merit. A speciﬁ c concern is that
a protracted cold spell when the bore-ﬁ eld return temperature
is low and the geothermal heating capacity is at its lowest, the
building heating demand may be the greatest.
Conclusion
Geothermal, however it is used, is considerably more efﬁ cient
than conventional heating or cooling options. Because of the bore-
ﬁ eld cost, it comes with a fairly steep price tag, and paybacks
can be lengthy depending on the baseline system to which the
geothermal is compared. The partial geothermal concept offers
improved payback with minimal loss of operating efﬁ ciency.
Of the possible ways of using this impressive efﬁ ciency, it
is felt that earth coupling a conventional central system (the
Geo-H/C concept) has signiﬁ cant merit. With two types of
economizers available, the Geo-H/C concept provides excel-
lent efﬁ ciency.
References
1. Rishel, J.B., T.H. Durkin. 2003. “Dedicated heat recovery.”
ASHRAE Journal 45(10):18 – 23.
2. Rishel, J.B., T.H. Durkin, B. Kincaid. 2006. HVAC Pump Handbook,
2nd ed., Table 10.3. N.Y.: McGraw-Hill Publishing.
3. Durkin, T.H. 2006. “Boiler system efﬁ ciency” ASHRAE Journal
48(7):51 – 57.
4. Huang, J., E. Franconi. 1999. “Commercial Heating and Cooling
Loads Component Analysis” University of California—Berkeley,
LBL-37208.
5. Kinney, L. 2001. “Two-Pipe HVAC: It May Be Twice As Good As
Four.” Platts E-Source ER-01-13.
6. Stiles, L. and A. Howard. 2005. “GeoExchange Technology
II.” Presentation Hosted by New Jersey Central Power and
Light.
Bibliography
Henderson, H.I. 1999. “Limitations of Measured Commercial
Building Loads on Geothermal System Sizing.” Presentation at
1999 ASHRAE Annual Meeting.
By Kent W. Peterson, P.E., 2007 – 2008 ASHRAE President
Presidential Address
I
would like to take you on a journey
through possibilities for the built
environment.
First, I would like you to think
back to when you were a child. These
were the times you dreamed about the
many possibilities of the future or the
unique mark you wanted to leave on the
world. Dreaming allowed your imagina-
tions to roam freely. Chances are that
those dreams provided some sense of
direction in your lives.
As adults and professionals, I believe
we must continue to dream of possibili-
ties. These dreams can create our vision
of the ideal future we seek. We can only
Greater Efﬁ ciency Today,
Blue Skies Tomorrow
Innovation for a Sustainable Built Environment
About the President
12
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 7
without compromising our natural envi-
ronment.
I, like many of you, became an engineer
and joined ASHRAE because I wanted
to help make a difference. As ASHRAE
members, we are fortunate to be able to
work with some of the best and brightest
minds in our ﬁ eld to advance the built
environment. The synergistic energy of
ASHRAE members working together,
sharing ideas, and advancing the stan-
dards of practice provides tremendous
value to our members and the public.
Everybody is affected in one way or
another by buildings—we are born in
them, we live in them, we work in them,
and in many cases we are healed in them.
Collectively through our work, we have
realize these dreams by pursuing the
possibilities.
Dream of the difference we can make
in this world by working together.
I dream of the day when the building
industry realizes that what is possible is
far beyond the minimum performance the
general market demands today;
I dream that we unleash the spirit of
innovation to break through existing
boundaries and deliver the elegant sus-
tainable buildings society is beginning
to demand;
And I dream that we apply our discov-
eries to signiﬁ cantly improve building
energy performance, comfort and safety
Kent W. Peterson, P.E., Fellow ASHRAE, is vice president
and chief engineer of P2S Engineering, Long Beach, Calif.
As ASHRAE’s president, Peterson directs the Society’s
Board of Directors and oversees the Executive Committee.
Through his theme, Greater Efﬁ ciency Today, Blue Skies
Tomorrow, Peterson emphasizes innovation in the quest for
sustainability in the built environment. He notes that “energy
efﬁ ciency should always be the elegant alternative to fuel
consumption.” As such, he encourages ASHRAE members
to become more radical in their ideas, more daring in their
creativity, and dedicated to delivering innovative systems,
methods and technology.
Peterson has served on the Board as president-elect,
treasurer, vice president, and Region X director and regional
chair. Past service includes chair of Technology Council, Mem-
bers Council, the Advocacy Committee, the President-Elect
Advisory Committee, the ASHRAE Learning Institute Board of
Trustees, the Finance Committee, the Planning Committee, the
Region-at-Large Transition Committee and the Student Activi-
ties Committee.
Peterson was president of the Orange Empire Chapter. He is a
recipient of the Exceptional Service Award and the Distinguished
Service Award.
He was awarded a bachelor of science degree in mechanical
engineering from California State University at Long Beach.
Peterson resides in Cypress, Calif., with his wife, Carolyn,
and three sons.
The following article was published in ASHRAE Journal, August 2007. ©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Kent W. Peterson, P.E.
2007 – 2008 ASHRAE President
Energy efﬁ ciency should always be the elegant alternative
to fuel consumption.
ASHRAE understands the importance and need for action,
and we are becoming an engine for positive change. We have
publicly stated our vision to continually improve building
energy performance with the ultimate goal of market-viable
net-zero-energy buildings by the year 2030.
We have set an aggressive goal and that is what we must
work toward.
As I see it, we need to be part of the en-
ergy solution and not the energy problem.
I believe we have a responsibility to use
our leadership and apply our knowledge
and experience to provide effective,
practical, and innovative solutions for a
sustainable built environment.
No challenge is too great for engi-
neers and scientists. We are trained
to be creative problem solvers. And
when it comes to solutions, simple is
better. Elegant is better still. Elegance
is simplicity found on the farside of
complexity. It is the elegant solutions
that we must seek to provide high-per-
formance buildings that can be oper-
ated and maintained efﬁ ciently.
Elegant solutions are all around us,
waiting to be discovered. But they do
not come easy. They require a working
knowledge of the forces at play and the obstacles in our way.
There is no question; we as an industry face some daunting
challenges as we move in this new direction:
August 2007
ASHRAE Journal
13
been able to provide comfortable, healthy and safe buildings
that have substantially improved the quality of our lives.
On the ﬂ ip side, the energy consumed by these buildings is
helping fuel a new crisis—a crisis of global energy availability and
increasing greenhouse gas emissions. And in the words of Stanford
Economist Paul Romer, “a crisis is a terrible thing to waste.”
The U.S. Energy Information Agency recently reported
that world energy consumption is projected to grow by 71%
from 2003 to 2030. Oil is forecasted
to remain the dominant energy source
with coal forecasted as the primary fuel
for generating electricity. Energy use
is also increasingly shifting away from
developed countries and becoming more
carbon-intensive.
While energy prices are continuing
to rise, the true costs of using energy
are even higher when considering the
impacts on our children’s future and the
environment.
Most of us know how fuel-efﬁ cient our
automobiles are, whether it is expressed
in mpg or km/L. But what about the build-
ings we design, operate, or use; who has a
clue on how much energy they consume
in a year per square foot or square meter?
I suspect very few.
The fact is, the buildings and sys-
tems we provide consume enormous
energy—both for construction and operation. Residential and
commercial buildings already account for a vast amount of
total primary energy use; roughly 40% in the United States and
the European Union. And the built environment continues to
expand around the world.
Today, more and more people are seeking to improve their
quality of life as our world population has quadrupled to more
than 6 billion people over the past 100 years. This outlook, along
with global concern regarding climate change, has created a
sense of urgency for positive action.
The path to global sustainability is forcing us to seek
dramatic building energy performance improvements. We
can reduce building energy consumption to help reverse the
forecasted trends.
Because we have such tremendous strength in the technical
knowledge of our membership, I view this crisis as a tremendous
opportunity for ASHRAE. We have the opportunity to show the
world we can provide the innovation needed to substantially
reduce energy consumption in the built environment.
We ﬁ nd ourselves in an industry that has traditionally been
slow to change.
Many building decisions are made today without recogniz-
ing the life-cycle beneﬁ ts of improved efﬁ ciency.
We neglect to benchmark the performance of most build-
ings we build and operate.
Most current design methods emphasize major component
selection over system performance.
Our current project delivery methods do not typically re-
ward innovation and reduced consumption of resources.
The fact is, obstacles will always be in the path of progress.
Uncertainty, risk and failure are all part of innovation and some-
times the price for the wisdom we need to gain. We must ques-
tion the status quo, rally our engineering skills to investigate the
possibilities, and use the need for greater energy responsibility
to vastly improve new and existing building performance.
•
•
•
•
•
14
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 7
ASHRAE has a long history of improving building energy
efﬁ ciency. Automatic temperature regulation to achieve ef-
ﬁ ciency was a topic of discussion back in the 1890s. In the
1930s, energy savings from the use of storm windows and
doors were investigated.
In the mid 1970s, ASHRAE mounted an extraordinary effort
to develop the United State’s ﬁ rst energy conservation standard
for new buildings. There is so much in our history to commend,
but there is also a need for us to avoid self-satisfaction.
“Overshadowing everything else is the question of con-
servation of natural resources. For how much longer are
we going to waste … resources to save ﬁ rst-cost only of
buildings?”
A question posed by S.R. Lewis, the president of ASHVE in
1914—almost one hundred years ago. How would we answer
him today?
I would tell Mr. Lewis that we have no more time to waste;
that ASHRAE is again invigorated about its duty in promoting
responsible use of our natural resources and the advancement
of sustainable buildings.
We are working to reduce allowable building energy con-
sumption in our minimum code-intended standards, such as
90.1. We are developing a new high-performance building
standard for commercial buildings.
We are continuing to publish best-practice methods for reduc-
ing building energy consumption beyond code requirements in
our expanding series of advanced energy design guides.
We are working toward developing better building perfor-
mance metrics. We are continuing to develop commissioning
guidance to help ensure buildings perform as intended. We have
ramped up our advocacy efforts to assist with the implementa-
tion of aggressive yet responsible energy policies.
ASHRAE is working toward these improvements by col-
laborating with more organizations than ever before.
Our current Strategic Plan helps move the Society closer
toward fulﬁ lling our vision of a better future, and I will be
pushing us to accomplish our strategic objectives. I will also be
putting special emphasis this year on some key areas to improve
building energy performance:
We need to develop better benchmarking of buildings based
on their actual energy use. Buildings rated on their actual peak
and annual energy performance would trigger better design,
construction and operational decisions.
We also need to develop a more effective means to commu-
nicate the measured performance of innovative practices and
technologies used in high-performance buildings. I believe we
need to inform decision makers, designers and operators on high-
performance successes in both new and existing buildings if we
