70
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 7
Double-Skin Façades
M
any architects—and their clients—prefer buildings
with all-glass façades. In most cases, such buildings
use a single-skin façade consisting of fixed glazing
(windows) that forms the outer surface of the building. Rela-
tive to buildings with largely opaque façades, they tend to have
higher space conditioning loads from heat transfer through the
building envelope because windows pose less resistance to heat
transfer than insulated walls.
Recently, building designers in the U.S. have begun to use
double-skin façades (DSF) to attempt to improve the thermal
energy performance of façades of buildings with high glaz-
ing fractions. DSF first came into use in the 1970s and have
primarily been used in European buildings since.1,2 Compared
to a single-skin façade, a DSF consists of an external glazing
offset from an internal glazing integrated into a curtain wall,
often with a controllable shading system located in the cavity
between the two glazing systems. Typically, the external glazing
is a single layer of heat-strengthened safety or laminated safety
glass, while the interior layer consists of single- or double-pane
glass with or without operable windows.2,3
Air can flow through the cavity via natural or mechanical
ventilation and is used to help moderate building thermal loads.
Most commonly, outdoor air flows into the bottom of the cavity
and exhausts from the top of the cavity outdoors. During the
cooling season, throttling flaps at the inlet and outlet of the cav-
ity remain open to allow airflow through the cavity to exhaust
heat that builds up in the cavity. If the DSF includes dynamic
sun shades in the cavity, they are usually deployed during the
cooling season. Consequently, instead of heating the building
interior, the solar radiation heats the air in the cavity, causing
the air to buoyantly rise out of the cavity.2,3 Thus, the DSF
reduces the heat gain of the building. Because the buoyancy of
the heated air increases with cavity height, DSFs are typically
used in multistory buildings on one or more sides of the build-
ing that receive appreciable sun. In addition, when combined
with operable windows that open into the air cavity, a DSF can
provide natural ventilation to cool spaces adjacent to the DSF
without (or with much lower levels of) mechanical cooling when
the outdoor air enthalpy is less than the indoor air enthalpy.
During heating season, the DSF cavity inlet and outlet vents
close to prevent airflow, trapping solar gains in the cavity and
reducing daytime heat losses through the façade.1,2 In addi-
tion, the sunshades remain open during the day to allow more
solar radiation to enter the building and are closed at night to
retain heat (i.e., the reverse of the operational scheme during
cooling season).
Energy Savings Potential
As described earlier, DSFs have the potential to reduce build-
ing heating and cooling energy consumption in several ways.
However, effectively adding another glazing to the window de-
creases its visible transmittance and solar heat gain coefficient,
decreasing the potential energy savings from daylighting (using
sunligth to light indoor spaces instead of electric lighting) and
solar “free” heating during the heating season, respectively.
In practice, it is not clear that DSFs realize appreciable energy
savings. This is true on two levels. First, there is a dearth of real-
world performance data and rigorous whole building energy
simulations for DSF performance, preventing a clear assessment
of the whole building energy impact of DSFs; this mirrors earlier
conclusions.2,4 Second, past applications of DSF may well have
been suboptimal in their design and climatic use (e.g., many uses
in heating-dominated and less sunny Germany).1,4 One simula-
tion of a museum in Denver with a DSF found that it reduced
cooling and heating energy consumption by a few percent relative
to a DSF without ventilation (similar to triple-pane glazing). Rela-
tive to double-pane insulated glazing, the DSF reduced heating
and cooling loads by approximately half.5
Due to the number of variables affecting DSF performance,
effective control is crucial to realizing the full energy-saving
potential of DSFs. That is, effective control requires sophisticated
control algorithms based on current building and weather condi-
tions, otherwise, the DSF may increase energy consumption.6
Market Factors
DSF face several major barriers to greater use, notably high
first cost, major implementation challenges, and significant
uncertainty about their value. To a substantial extent, DSFs owe
much of their deployment to date to clients’ desires for landmark
buildings that visibly project a technologically forward-looking
and sustainable image. As such, many projects using DSFs have
paid limited or negligible attention to cost.2 One source indicates
that both designing and constructing a DSF is expensive, not-
ing a range of cost estimates from various sources of $135 to
$360/m2 ($13 to 33/ft2) and $680 or more per m2 ($63 or more
per ft2). Other sources estimate even higher incremental costs,
By Kurt Roth, Ph.D., Associate Member ASHRAE; Tyson Lawrence; and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, October 2007. ©Copyright 2007 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
Advertisement formerly in this space.
Advertisement formerly in this space.
October 2007
ASHRAE Journal
73
$900 to $1,800/m2 ($84 to $167/ft2) and $500 to $1,000/m2
($46 to 93/ft2).2,3 The high cost premiums of DSF result in
long payback periods and reinforce claims that buildings often
incorporate a DSF to enhance an organization’s image rather
than to save energy.2
DSFs are also challenging to design and implement. Accu-
rately modeling the energy performance of DSF is inherently
complex due to the dynamic interaction of several factors,
including glazing thermal and optical performance, natural and
forced convection cavity flows, adjacent perimeter zone space
conditioning loads, operation and characteristics of shades and
blinds, daylight transmission to perimeter spaces, dynamic
variations in wind speeds that alter cavity inlet and outlet pres-
sures, and framing system thermal performance. Unfortunately,
performance data and mature design tools are not yet publicly
available, making it challenging to evaluate the potential per-
formance of DSFs and to develop an effective DSF design for
a specific building. In addition, standard design performance
metrics that accurately take into account the unique features of
DSFs (cavity airflow, the range of vertical temperature profiles
in the cavity) do not exist.1,4 Furthermore, because DSFs are not
common practice, state energy code officials are often not familiar
with DSF. This can make demonstrating code compliance time
consuming.2 All of these factors increase the cost of considering
and designing effective DSFs, impeding DSF deployment.
Furthermore, architects and engineers do not clearly see the
value of using DSF.2 This reflects the aforementioned high cost
and energy saving ambiguity, as well as other concerns about
performance. For example, improved acoustics has motivated
several DSF implementations.2,4 DSFs can reduce the trans-
mission of outdoor noise sources into the building if the cavity
entrances and exists are not too large. However, if the DSF pro-
vides natural ventilation, the magnitude of the required airflows
tends to increase the size of the cavity entrances and exits and
windows open into the cavity. As a result, outdoor sounds can
more readily enter the cavity and sound transmission between
spaces with windows opening into the cavity increases. If this
compromises occupant comfort, building occupants may close
their windows and negate potential savings from natural venti-
lation.4 To cite another example, claims of increased occupant
comfort during heating season due to higher glazing tempera-
tures (which decreases radiative cooling from windows) can
be offset by excessive heating in spaces located adjacent to the
upper portion of the DSF cavity,2 particularly in spaces with
open windows for natural ventilation. If these factor compromise
occupant comfort, building occupants may close their windows
and negate potential savings from natural ventilation.4
Other concerns about DSF performance include fire safety (fires
spreading between floors via the cavity) and maintenance (keeping
more glazing surfaces clean and dynamic shading operational.4
In sum, it appears that a building with an effectively designed
DSF may realize moderate energy savings, albeit at high in-
cremental cost and with extensive design effort. It is likely that
other technologies and design approaches can achieve the desired
positive attributes of DSFs in a more cost-effective manner.
References
1. Doebber, I. and M. McClintock. 2006. “Analysis process for
designing double skin facades and associated case study,” Proc.
SimBuild 2006. http://tinyurl.com/2nyx5f (or http://gundog.lbl.gov/
dirpubs/SB06/doebber.pdf).
2. Lee, E., et al. 2002. “High-Performance Commercial Building
Facades.” Lawrence Berkeley National Laboratory. LBNL-50502.
http://tinyurl.com/2qwdy4 (or http://repositories.cdlib.org/cgi/
viewcontent.cgi?article=2490&context=lbnl).
3. Stribling, D. and B. Stigge. 2003. “A Critical Review of the
Energy Savings and Cost Payback Issues of Double Facades.”
CIBSE/ASHRAE Conference. www.cibse.org/pdfs/8cstribling.pdf.
4. Gertis, K. 1999. “Sind neuere Fassadenentwicklungen bauphysi-
kalisch sinnvoll? Teil 2: Glas-Doppelfassaden (GDF),” Ernst & Sohn
Bauphysik 21.
5. Pappas, A. 2006. “Energy Performance of a Double-Skin Fa-
çade—Analysis for the Museum of Contemporary Art, Denver.”
SOLAR 2006. http://tinyurl.com/2olbe6 (or www.solar2006.org/
presentations/tech\_sessions/t45-p201.pdf).
6. Saelens, D., J. Carmeliet and H. Hens. 2003. “Energy Perfor-
mance Assessment of Multiple-Skin Facades.” International Journal
of HVAC&R Research 9(2):167–186.
Kurt Roth, Ph.D., is an associate principal, and Tyson
Lawrence is a technologist with TIAX LLC, Cambridge,
Mass. James Brodrick, Ph.D., is a  project manager with the
Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
October 2007
Photo 1 (left): “Harley Davidson” Architecture. The projecting concrete slabs transfer heat
across the enclosure. Photo 2 (right): Architectural Statement. Apparently, the projecting
slab is visually appealing (who knew?). It catches rain and transfers heat efficiently while
wasting floor area (square footage).
Photo 3: Exposed Frame. The bad news is
that we have built lots of these. The good
news is that they are easy to fix by recladding
them with exterior insulation.
A Bridge Too Far
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
For a bunch of supposedly clever folks,
we sure do dumb things. One of the big
ideas of the past couple of decades is to
keep the heat out during cooling and keep
heat in during heating. The better we are at
this, the less energy we need to use to con-
dition the interior. Apparently, this concept
has not caught on. How else do we explain
modern construction that uses steel, con-
crete, aluminum and glass the way we
do? For those who somehow missed high
school physics, steel, concrete, aluminum
and glass are all thermally conductive ma-
terials. Except for concrete, we make fry-
ing pans out of all of them.
If an alien from another planet looked
at our construction practices, he would
conclude that we have too much heat in
buildings, and we want to reject that heat
to the outside.\* We expose our concrete
slab edges and our concrete frames. We
build our structures like heat exchang-
ers with protruding fins that transfer ev-
Ther mal Bridges—S teel S tuds, S tructural
Fr ames, Relieving A ngles and Balconie s
ery last available Btu across them—like
huge concrete Harleys with air-cooled
structural frames (Photos 1, 2, and 3).
This logic (actually illogic) starts
with the field of the wall. Steel studs are
designed to provide the maximum pos-
sible conductive energy transfer across
a wall using the minimum amount of
material—a thin web with cleverly
designed heat transfer fins (flanges) on
both sides to efficiently absorb heat on
one side and reject it on the other (Fig-
ure 1). It gets even worse when steel
studs are used with a steel frame (Photo
4). It is pointless to insulate the cavity to
fight this efficiency of heat transfer. Of
course, if it is pointless, we do it. The
lunacy has progressed to the point where
we are using higher and higher thermal
resistance cavity insulations, such as ex-
pensive spray foams. Why waste money
on cheap insulation when we can waste
even more on expensive insulation?
The only solution is to insulate on the
outside of the steel studs, which is easy,
elegant, effective and efficient. Leave
the cavity empty and put the insulation
on the outside (Photo 5). Done. Except
when we actually do this, we don’t get
the credit for it we deserve. We get pe-
nalized code-wise and cost-wise. Place
\* This line of logic (or rant) has been shamelessly
stolen from John Straube, professor of civil engineer-
ing, University of Waterloo, which is a pretty good
university as universities go. It’s almost as good as
the University of Toronto, my alma mater.
Figure 1: Efficient Heat Transfer. Steel studs
are designed to provide the maximum possible
conductive energy transfer across a wall using
the minimum amount of material—a thin
web with cleverly designed heat transfer fins
(flanges) on both sides to efficiently absorb
heat on one side and reject it on the other.
The following article was published in ASHRAE Journal, October 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without
permission of ASHRAE.
Advertisement formerly in this space.
66
ASHRAE Journal
ashrae.org
October 2007
Photo 4: Conductive Heaven. Not much to say
here except “what were you possibly thinking?”
It is a waste to insulate the cavities. Exterior
insulation is the only rational option here.
Photo 5 (above): Exterior Insulation. The pink
is the exterior insulation. The blue is the rain
control layer (drainage plane) and the air con-
trol layer (air barrier) and the vapor control
layer. The brown is the brick cladding.
Photos 6a (upper right) and 6b (right):
Offset Relieving Angle. The angle iron
support for the brick veneer is held away
from the structural frame allowing exterior
insulation to run by.
an R-19 batt in a steel stud wall, and you are lucky to get R-5
to R-6 in the real world. That’s equal thermal resistance-wise
to about 1 in. (25 mm) of rigid insulation installed on the out-
side of steel studs. But in the code world of installing an R-19
batt in a steel stud wall, it is assumed to give you R-19 for the
wall assembly. You meet the nominal code requirement. Know
what nominal means? It means in name only. It is not the true
performance. In a perversion of thermodynamics, most codes
require you to install 4 in. (100 mm) of rigid insulation on the
outside of the steel studs—a “real” R-20—to meet “equiva-
lence” to the code-stipulated “nominal” R-19. If life was fair,
1 in. of rigid insulation on the outside of a steel stud wall as-
sembly would be equal to installing R-19 in the cavity. It is
equal in the real world, but not in the code world.†
The point here is that you are throwing away 75% of your
thermal resistance with these thermal bridges—and that is only
in the field of the wall. It gets much worse elsewhere, as we will
see. Other thermal bridges reduce overall R-value even more.
OK, the field of the wall is easy—exterior insulation. Now,
it gets ugly. How do you handle the frame? How about run-
ning the insulation past the frame as with the exterior insula-
tion on the steel studs in the infill wall? Not so fast. How are
you going to support the cladding with this exterior insulation
between it and the structure? That masonry veneer that archi-
tects love and clients want is typically supported on a relieving
angle welded to plates cast into the concrete slab edge (Figure
2). Or, even more thermally conductive, the relieving angle is
attached directly to a steel frame.
Running the exterior insulation over the upturned angle
doesn’t get you much because the two-dimensional heat trans-
fer gets you bad (see heat rejection efficiency of steel studs
earlier). You spend a lot more money on the steel angle. It has
to be wide enough to accommodate the thickness of the exte-
rior insulation and thick enough to handle the moment load-
ing.‡ The thicker angle transfers the heat even faster, so you
actually lose more than you gain. So if we spend lots of money
and get little in return, at least we are consistent.
We can fix this by standing the steel angle off the face of the
frame with offsets. Steel C-sections, tubes or knife-edges are at-
tached intermittently to the structural frame to hold the steel angle
away from the frame, allowing exterior insulation to run past the
steel angle between it and the frame (Photo 6). Now, you can use
a small and standard-sized steel angle because the stand-offs do
Figure 2: “Clint Eastwood” Thermodynamics. “The Good” uses
offsets and exterior insulation. “The Bad” only uses exterior insula-
tion. “The Ugly” uses neither.
†The only folks who do this even close to correctly are ANSI/ASHRAE/IESNA
Standard 90.1 members. Good job folks. No one in the code world seems to
care, but you did the rest of us proud on this one.
‡Ask a structural engineer about moments. They will love talking to you about
them. No one interesting ever talks to them; it will make their day.
Advertisement formerly in this space.
68
ASHRAE Journal
ashrae.org
October 2007
Photo 7: The Ultimate Thermal Bridge. A
balcony is an efficient concrete-to-air heat
exchanger that transfers every last available
Btu across the structure.
Photo 8: Balcony Offset Point Supports.
Precast balcony supported intermittently to
break thermal bridge.
Photo 9: Mind the Gap. Closeup of precast
balcony supported intermittently. Note the
gap between the balcony and the structure
allowing exterior insulation to run by.
Photo 10: Hang in There. Offset point sup-
ports combined with tie rods.
Photo 11: Stand-Alone Balcony. Balconies have
their own structural frame and foundation.
Photo 12: Structural Innovation. Thermal
break at slab-balcony connection. Stainless
steel rods are welded to reinforcing bars cast
into the structural slab. The rods pass through
a foam block that acts as a thermal break. The
rods are staggered up and down to handle both
compression and tension loads.
all of the work. They handle that moment
thing that worries structural engineers.
This approach has the added advantage of
better accommodating dimensional varia-
tions in the slab edge and allows for better
rainwater control (drainage plane) details.
OK, so that wasn’t so ugly. You want
ugly, I’ll give you ugly: balconies. The
typical balcony is a portion of the struc-
tural slab cantilevered past the structural
frame projecting outward—the ultimate
thermal bridge (Photo 7). The easy an-
swer to this problem is getting rid of bal-
conies. Unfortunately, as with most really
bad ideas, they have this illogical appeal to
the reptilian part of our brain.§ Why build
them? They never get used. Do you ever
see people on them aside from smokers?
But, I digress. We will have balconies de-
spite all logic to the contrary.
Consider offset point supports rather
than cantilevering the slab. This works
well with an articulated façade (Photos
8 and 9). The balcony can be a precast
unit that is gapped from the wall allow-
ing exterior insulation to run past the
balcony between the balcony and the
structural frame of the building.
What if you don’t want an articulated
façade? Use the offset point supports
described previously. But, now hang the
balcony precast units with threaded rods
tied back to the columns of the structural
frame (Photo 10). Neat, eh?
How about a stand-alone supporting
structure (Photo 11)? Or half a stand-
alone that is tied back to the structure at
the top and resting at grade on its own
pier (that way there is no thermal bridge
at the foundation). Finally, a really im-
pressive innovation from our structural
engineering colleagues—stainless steel
rods welded to reinforcing bars cast into
the structural slab. The rods pass through a
foam block that acts as a thermal break. The
rods are staggered up and down to handle
compression and tension loads (Photo 12).
You can take this approach even far-
ther with projecting structural members.
Who says we have to live with those
thermal bridges? You want to get serious
about energy efficiency? Get serious
about thermal bridges. That means exte-
rior insulation on steel studs and struc-
tural frames, offset-relieving angles for
brick veneers and some serious struc-
tural-thermal thinking for balconies and
projecting structural members. Mechan-
ical engineers must get to know struc-
tural engineers better. And, then we both
need to have a chat with the architect.
Some interesting times are coming.
Joseph W. Lstiburek, Ph.D., P.Eng., is
a principal of Building Science Consult-
ing in Westford, Mass.
§See also skylights and fireplaces in bedrooms. Skylights are holes in roofs that leak and condense water. I
have yet to see one that works reliably. I shouldn’t complain about skylights though. I make lots of money fix-
ing them, and they helped put my kids through college. Consider using things called dormers and monitors.
And, don’t get me started about fireplaces in bedrooms. How romantic. You use them once, and then they are
nothing more than an ornament. You want romance? Get flowers and Viagra. Both are much less trouble than a
fireplace and much more reliable. Flowers and Viagra don’t backdraft, don’t need combustion air and makeup
air and don’t need carbon monoxide alarms to keep you from dying.
16
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
John DeFrees, P.E., and Rachel Stuckey, P.E., are
engineers at LaBella Associates, P.C. in Rochester,
N.Y. John Foote, P.E., is vice president of engineer-
ing for Steam Plant Systems in Clifton Park, N.Y.
About the Authors
Condensing
Economizers
16
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
M
any industries and commercial operations are dependent
on steam to provide thermal energy. Most of these facilities
tend to use small to medium packaged boilers as a heat source.
As a consequence, these sites often do not use the same energy
conservation measures (ECMs) as larger plants. Using economizers,
particularly condensing units, is often an overlooked option. This
specific technology was introduced and evaluated on a 30 million
Btu/h (8.8 MW) packaged boiler supplying steam to a small dairy
processing facility located in central New York as part of a year-long
field test sponsored by the New York State Energy Research and
Development Authority (NYSERDA).
By John DeFrees, P.E., Rachel Stuckey, P.E., Associate Member ASHRAE, and John Foote, P.E.
In traditional applications economizers
are used to heat feedwater. This is attrac-
tive in high-pressure boilers because the
flue gas is usually at a temperature 50°F
(10°C) to 150°F (70°C) above the cor-
responding saturated steam temperature.
Considerable heat can be recovered from
flue gas in these circumstances although
it is normal practice to limit the minimum
flue gas temperature to 300°F (150°C) to
350°F (180°C). This helps prevent the
formation of corrosive condensate in the
boiler stack or economizer, although a
significant amount of sensible and latent
heat is lost. Furthermore, economizers
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
November 2007
ASHRAE Journal
17
an attractive heat sink despite the com-
paratively low flue gas temperature. This
was preferable because the temperature
differential between the cold water supply
and flue gas was greater than if the boiler
feedwater had been circulated through the
heat exchanger. An increased level of heat
recovery was achieved since sensible and
latent heat could be recovered from the
effluent gases.
Figure 1 shows a schematic of the
heat recovery system that was developed
and installed at the site. As indicated,
the existing boiler stack was modified
so that flue gas could be diverted to the
heat exchanger. This was accomplished
often are not used with small packaged
boilers because the operating pressures
tend to be lower and the potential for heat
recovery without causing condensation
is limited. Such applications often prove
uneconomical unless the subject boiler
operates almost continuously or other
mitigating factors apply.
Condensing economizers can alleviate
some of these shortcomings and can be
used with large and small boilers. These
heat exchangers allow sensible and latent
heat to be recovered from the effluent
gases. Depending on the heat exchanger
design, material selection or condensate
dilution can be used to provide corrosion
protection. A 400 ft2 (37 m2) Teflon® -
covered heat exchanger was selected for
this test application.
In this case the low flue gas tem-
perature (~360°F [180°C]) made heating
feedwater a less attractive option than
using the recoverable energy for other
purposes. Hot water is required through-
out the plant for cleaning and process
use and was being produced using plant
steam in a dedicated water heater. Data
obtained from the site suggested hot
water consumption was near continuous
and the temperature of the incoming fresh
water to the plant was typically in the
range of 40°F (4°C) to 60°F (16°C). After
the water was heated it was distributed
through the plant at temperatures between
120°F (50°C) and 140°F (60°C). These
characteristics made the hot water system
Photo 1: Front view of boiler and installed
economizer skid.
Figure 1: Economizer piping configuration with control and monitoring points.
Water from
DHW Heater
for Plant Use
Steam Inlet
DHW
Tank
Condensate Outlet
T
T
T
T
T
T
T
T
T
T
DA
LO
F
HX
Recirc
Tank
Cold
Water
Supply
Cold
Inlet
Hot Water
to Plant
FE
HX Supply
Fan
High Temperature
Flue Gas
VFD-A
Motor
VFD-B
Motor
Water Inlet
Temperature
Controller
Water Inlet
Temperature
Controller
Condensate
Drain
Cooled Flue
Gas Exhaust
Boiler
Stack
FRP
Stack
Water Pump
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
Table 2: Economizer performance summary.
Flue Gas Temperature
Water Temperature\*
Heat Received
Fuel Savings
Month
Boiler (°F)
Economizer (°F)
Inlet (°F)
Outlet (°F)
(106 Btu)
Dekatherms
January
357.2
143.0
46.1
117.0
338
410
February
357.7
142.7
44.8
116.6
297
360
March
353.8
141.2
44.1
114.6
345
430
April
355.0
138.7
50.9
114.3
293
360
May
356.4
140.0
57.7
117.2
294
360
June
332.4
130.4
65.4
112.8
223
260
July
353.2
135.4
73.3
120.4
206
250
August
355.5
141.0
77.1
122.1
208
240
September
353.4
139.2
74.4
116.8
221
250
October
356.9
143.9
67.4
120.9
310
380
November
358.5
143.7
58.3
119.4
326
400
December
360.2
143.7
49.2
117.0
346
430
Total
354.2
140.2
59.1
117.4
3,407
4,130
\*Weighted by Flow
Average Water Temperature\*
Hot Water Consumption
Heat Required
Month
Inlet (°F)
To Plant (°F)
Average gpm
Gallons
(106 Btu)
January
46.1
123.1
12.9
573,950
368
February
44.8
128.1
12.3
496,170
343
March
44.1
134.9
13.2
588,650
444
April
50.9
132.2
12.9
555,350
375
May
57.7
133.3
13.4
597,050
374
June
65.4
120.5
13.1
567,450
259
July
73.3
123.2
11.9
529,380
219
August
77.1
122
14.1
559,950
208
September
74.4
116.5
14.5
627,990
219
October
67.4
124.3
15.7
700,500
330
November
58.3
123.1
14.9
642,220
346
December
49.2
123.0
13.8
615,730
377
Average/Total
59.1
125.4
13.5
7,054,390
3,863
\*Weighted by Flow
Table 1: Plant hot water heating requirements.
using a fan with a variable speed drive (VSD). The fan speed
was determined using a dual-logic controller that monitored the
entering flue gas and supply water temperatures. The fan speed
was increased if the outlet water temperature dropped below its
setpoint (125°F [52°C]) or the entering flue gas temperature ex-
ceeded 320°F (160°C). If the speed were increased sufficiently,
the inlet gas temperature would drop as outside air was drawn
down the existing boiler stack and mixed with the boiler flue
gases. The fan speed was set to whichever condition produced
the minimum speed. In the event of a fault the fan was designed
to stop, and the vent damper in the manifold connecting to the
main stack closed automatically. This allowed the boiler to
continue operating in a normal mode without interruption and
supply hot water using the existing steam-to-water heater.
Photo 1 shows the installed system. The economizer was
delivered as an assembled skid measuring approximately 4 ft
(1.2 m) wide by 9 ft (2.7 m) long and 9 ft (2.7 m) high. The
equipment was configured specifically for this application and
November 2007
ASHRAE Journal
19
Figure 2: Average daily flue gas temperatures at boiler and economizer.
Outlet Water Temperature
Inlet Water Temperature
Aug.
Sept.
Nov.
Dec.
Feb.
Apr.
May
Jul.
Sept.
140
120
100
80
60
40
20
0
Average Temperature (oF)
Day of Year
Boiler Stack
Economizer Inlet
Economizer Outlet
Aug.
Sept.
Nov.
Dec.
Feb.
Apr.
May
Jul.
Sept.
400
350
300
250
200
150
100
50
0
Average Temperature (oF)
Day of Year
Figure 3: Average daily water temperatures at economizer.
its compact size allowed its installation
adjacent to the boiler without disturbing
any existing structure or equipment. The
skid was set directly on the boiler room
floor using a standard forklift. No special
foundation was required beyond leveling
the floor. Service connections were made
to the water piping with the inclusion of
a bypass arrangement that allowed the
skid to be isolated for service. A new roof
penetration was made specifically for the
economizer exhaust and placement of a
support collar. The reduction in tempera-
ture achieved by transferring heat to the
water allowed the stack to be constructed
of fiberglass. A transition piece at the
bottom of the tube bundle incorporated
a drain connection to allow discharge of
the accumulated condensate. A trap was
provided downstream to prevent flue gas
from escaping. Piping for the conden-
sate drain was arranged to mix with the
boiler blowdown to neutralize the acidic
discharge. The installation work was
completed over a period of approximately
two weeks. The boiler was shut down
for a few days to complete the necessary
modifications, primarily the connection
to the boiler stack. No significant prob-
lems were reported during the installation
or subsequent start-up.
Monitored data obtained from the site
were used to assess the performance of
the condensing heat exchanger. This pro-
cess was intended to characterize the total
energy recovery from the economizer.
Data were collected from the economizer
skid, main boiler and at several other
points within the boiler room using a data
acquisition system that was integrated
with the control system on the heat ex-
changer skid.
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
The water flow rate averaged 13.5 gpm (0.9 L/s) but tended
to peak in the range of 50 gpm (3.3 L/s) to 60 gpm (3.8 L/s).
The consumption averaged about 19,000 gallons per day (gpd)
(72 m3/day) although this varied by the day of the week. The
weekend consumption averaged 11,550 gpd (44 m3/day) and
increased to 22,400 gpd (85 m3/day) on weekdays. The makeup
water temperature varied seasonally, decreasing to a minimum
average temperature of 44°F (7°C) in March and peaking at
77°F (25°C) in August. The temperature was elevated dur-
ing the summer because of the length of pipe run through the
adjoining spaces. The supply water temperature to the plant
averaged slightly more than 125°F (52°C) at the outlet of the
steam heater.
No attempt was made to directly monitor the amount of steam
used to produce hot water because the economizer was in simul-
taneous use with the existing steam heater; metering consump-
tion at the original heater would have provided data only on the
consumption of steam used to “trim” the water temperature.
Consequently, the overall heating requirement was calculated
using the water consumption and temperature data such that;
Qplant = m· Cp · (TDHW  – Tcold)
(1)
where
Qplant = Heat input to provide water at TDHW (BTU/min)
m
= Mass flow rate of water heated (lbs/min)
Cp
= Water specific heat (Btu/lb – °F)
TDHW = Hot water supply temperature (°F)
Tcold = Cold makeup water temperature (°F)
Accumulated or averaged data values were recorded at 10 min-
ute periods. Equation 1 was then applied to the data compiled in
each interval. The results were averaged or summed as indicated
in Table 1. The heating requirement primarily was dependent
on the makeup water temperature (Tcold). The data indicated
that without the heat recovery system steam would have been
consumed at a rate of about 450 lb/h (0.06 kg/s) providing hot
water to the plant. Peak consumption would have occurred in
March when the demand would have approached an average of
almost 600 lb/h (0.08 kg/s) due to the reduced incoming water
temperature. Water heating would have consumed about 4 million
lb (1.8 × 106 kg) of steam annually, assuming the observed data
were characteristic of normal conditions at the plant.
The amount of heat recovered from the boiler flue gas also
was calculated from the waterside measurements:
Qecon = m· Cp · (Tecon – Tcold)
(2)
where
Qecon = Rate of heat recovery by the economizer (Btu/min)
Tecon = Water temperature at economizer outlet (°F)
The heat recovery rate averaged close to 390,000 Btu/h (114
kW) over the duration of the monitoring period and peaked at
940,000 Btu/h (275 kW). On a daily basis an average of about
Advertisement formerly in this space.
November 2007
ASHRAE Journal
21
9.4 million Btu (9.9 GJ) were recovered, although on several
occasions 16 to 17 million Btu (16.9 to 17.9 GJ) were obtained.
These peaks generally were observed during the winter months
when the water inlet temperature approached its minimum
value. Less heat was recovered on the weekends consistent
with the pattern of the water consumption. The amount of heat
recovered on weekend days averaged 6.5 million Btu (6.9 GJ);
about 40% less than the weekday average of 10.5 million Btu
(11.1 GJ). Table 2 summarizes the economizer performance
on a monthly basis.
No attempt was made to determine how much of the recov-
ered heat was derived from the sensible or latent cooling of
the flue gas. About 22% of the total heat content in the flue gas
was recovered. However, the amount of condensate discharged
from the heat exchanger was measured periodically. Discharge
rates between 3.2 gph (3.36 mL/s) and 8.3 gph (8.7 mL/s) were
observed, although these data were not correlated with the
boiler or hot water loads. Generally, the amount of condensate
produced when the boiler was firing at full capacity was two
to three times the output observed under part-load conditions.
However, this might have been coincidence, and more data is
required for a conclusive observation to be made.
The most obvious effect of the economizer’s use was the
change in the flue gas and water temperatures as shown in
Figures 2 and 3, respectively. Figure 2 shows daily tempera-
ture profiles for the flue gas at the boiler stack as well as the
economizer inlet and outlet. The differential between the
flue gas temperature at the stack and economizer inlet was
characteristic of the control scheme. As indicated, one of the
control points on the economizer was designed to limit the
entering flue gas temperature to 320°F (160°C) by increasing
the speed of the supply fan until outside air was drawn down
the boiler stack to mix with the hot gases. Alternatively, the fan
speed could also be regulated to control the water temperature
and this appears to have been the more dominant factor since
the entering gas temperature routinely exceeded the 320°F
(160°C) limit as indicated in Figure 2. Some air was mixed
with the flue gas because the temperature decreased by an
average of 24°F (13°C) between the stack and economizer
inlet. The temperature of the flue gas typically was reduced
by 180°F (82°C) to 200°F (93°C) across the heat exchanger,
which resulted in the exiting flue gas temperature averaging
140°F (60°C).
The direct impact of using the economizer to produce hot
water was a reduction in steam consumption and, ultimately,
natural gas. Heating all the water consumed during the moni-
toring period would have required about 3.9 × 109 Btu (4.1
TJ). Heat recovered from the flue gas offset about 86% of this
load or 3.4 × 109 Btu (3.6 TJ) after allowing for some thermal
losses. The balance of the required energy was provided by plant
steam used in the primary heater. This was an average savings
of about 380 lb/h (0.05 kg/s) of steam and is equal to 1.3% of
the rated boiler capacity. At an average boiler efficiency of 80%
this equated to annual fuel savings of 4,130 dekatherms (4400
GJ) of natural gas, a reduction of 4.2% in the site’s annual fuel
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2007
ASHRAE Journal
23
consumption. Monthly savings varied
from a peak of 5.3 to 3%, consistent with
the expectation that the boiler efficiency
should generally increase about 1% for
every 40°F (22°C) reduction in flue gas
temperature. The greatest savings oc-
curred in March when the average incom-
ing water temperature and the delivered
water temperature to the plant were at a
minimum and maximum, respectively.
The minimum offset occurred in Sep-
tember when the temperature scenarios
were reversed; the average cold water
temperature was near its maximum while
the delivered water temperature averaged
the lowest value observed during the
monitoring period.
The project costs totaled $176,410
including the cost of the economizer
at $97,520 and the additional materials
and services required to support the field
monitoring activities. The site reported
that the economizer has required little
maintenance, though some expenses are
likely to be incurred when the periodic
service specified by the manufacturer is
performed. The service consists of rou-
tine inspections and recalibration of some
instruments. Barring any problems, it was
anticipated this work could be completed
by the plant staff and require no more than
one to two workdays per year. Assuming
no major parts are required, it is probable
this work could be completed at a labor
cost of less than $1,000. The only other
expense associated with the system was
the cost of electricity required to operate
the controls, water pump and fan. Data in-
dicate the economizer increased the elec-
trical load by 2 kW and would consume
16,600 kWh per year. Recent billings
indicate the cost of electricity has aver-
aged $0.072 per kWh at a demand rate of
$15.23 per kW. Application of these rates
to the observed electrical characteristics
suggests the cost of the parasitic energy
required to operate the economizer is less
than $1,600 per year.
The primary benefit of using the
economizer is the fuel savings provided.
As indicated in Table 2, application of
the economizer reduced the fuel con-
sumption by an estimated 4,130 deka-
therms (4357 GJ) over the course of the
monitoring period. At an aggregate fuel
price of $11.30 per dekatherm ($10.71
per GJ) this equates to an annual savings
of $46,670 or about $44,000 after allow-
ing for maintenance and the parasitic
electricity consumption. Hence, simple
payback is achieved in four years as-
suming the observed performance was
representative of nominal conditions at
the plant.
The investment made in the econo-
mizer seems attractive, particularly since
the primary function of the device is
to recover waste heat—energy already
purchased that otherwise would be
released without further regard. There
was no evidence that the formation of
condensate in the economizer threatened
its performance or structural integrity
or that of the existing boiler or exhaust
stack. No significant problems were
encountered at any stage of the project’s
development and the system has re-
quired little maintenance since start-up.
No complaints or detrimental issues
were cited by the plant staff or manag-
ers. As is true for any project designed to
recover waste heat, the characteristics of
the heat sink actually determine the vi-
ability of the application and size of the
heat exchanger and auxiliaries. The key
to maximizing the heat recovery in this
case was cooling the flue gas to the point
significant condensation occurred; much
more heat was liberated in this fashion
than by sensible cooling alone. The low
incoming temperature of the plant water
was more compatible with the condens-
ing feature of the economizer than a
traditional economizer heating feedwa-
ter would have been, given the minimal
temperature of the effluent gases. These
circumstances are likely to be duplicated
not only at other dairies and food plants,
but also in many institutional settings
and other industries where low- to me-
dium- pressure boilers are used as the
predominant source of heat.
Acknowledgments
Funding for this project was provided
by NYSERDA. More information on
NYSERDA and this project can be ob-
tained by contacting Jessica Zweig (jlz@
nyserda.org) or visiting www.nyserda.
org/programs/Commercial\_Industrial.
Advertisement formerly in this space.
James B. (Burt) Rishel, P.E., is director of me-
chanical systems for tekWorx in Cincinnati.
About the Author
24
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
Connecting
Buildings
To Central
Chilled
Water Plants
By James B. (Burt) Rishel, P.E., Fellow/Life Member ASHRAE
T
  he desire to save energy and eliminate costly piping has neces-
sitated that we ensure that the connections of the buildings to
the central chilled water system are adequate and do not waste the
pumping energy of either the central chilled water system or the build-
ings themselves. Unfortunately, many of the building connections used
in the past have wasted energy and did not provide adequate comfort
conditions in the buildings. With variable speed pumps, state-of-the-art
software and better cooling coil control valves, we are able to provide
efficient and adequate building conditions regardless of the complexity
of the chilled water system.
This article evaluates the building con-
nections. No design evaluation is made
of central plant design even though vari-
able primary pumping has become the
preferred arrangement for central plant
pumping.1
All of the building pumps shown in the
figures are variable speed except those
in Figure 3. The building connections
to be evaluated are presented in Figures
1 to 8. Manual valves and other piping
appurtenances are not shown for clarity.
The central plant chilled water pumps,
regardless of arrangement, are defined
as loop pumps herein.
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
November 2007
ASHRAE Journal
25
Basic Design Parameters
Before we get started in our evaluation, we need to establish
the goals of a building connection. Once we have set them, we
can evaluate each connection and offer guidance to where each
one should be used. There is no one building connection that
best fits all types and sizes of chilled water distribution.
1. Connect the building so that (a) it receives adequate
chilled water supply, both in flow and temperature, to meet the
building’s cooling loads, and (b) its control system can provide
the desired internal air temperature and humidity.
2. Impose no undesirable pressures on the central chilled
water system or receive excessive water pressure on the
building from the central chilled water loop pumps. In
the past, little care was given to the design of cooling coil
control valves that ensured that the valves were capable of
withstanding the physical or differential pressures exerted
upon them.
3. Return the water to the central chilled water system at the
design return temperature at design cooling load on the building.
This must be done without artificially increasing the return water
temperature to the detriment of the humidity control in the build-
ing. With the high quality of coil control valves now available,
no excuse exists for low-return water temperature that increases
pump horsepower and causes inefficient chiller operation.
4. Avoid the use of crossover bridges with building pumps that
are variable speed. Properly controlled variable speed pumps
can be connected in series without the crossover bridge. These
bridges generally increase pump horsepower, installed costs and
reduce return water temperature where used unnecessarily.
5. Eliminate the need of multiple duty valves on variable
Figure 1: Building with ad-
equate pressure and tempera-
ture from loop pumps.
Figure 2: Building pump pro-
vides needed pressure.
Figure 3: Small building with
constant speed pump.
Figure 4: Building with heat
exchanger to isolate building
pressure from central chilled
water system.
To Loop Pumps
at Light Load
To Loop Pumps
Supply
Return
Supply
Return
Small Constant
Speed Pump
Balance Valves
Supply
Return
Supply
Return
Tall Building
Three-Way Coil Valves
Valve Positioners
FIGURE 1
FIGURE 2
FIGURE 3
FIGURE 4
Check Valve
DP1
DP1
DP1
DP2
HX
26
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
speed pump discharges. The normal
check valve and shut-off valve are all that
are necessary.
Typical Building Connections
Figure 1 represents the simplest build-
ing connection. The chilled water supply
pressure from the central loop is adequate
for the entire building under all loads on
either the building or the entire chilled
water system. If the building is large and
located far from the central chiller plant,
the differential pressure transmitter, DP1,
should be provided to control the chilled
water loop pumps. If the building has
several large branches, more than one
differential pressure transmitter may be re-
quired. Large buildings with several wings
require multiple differential pressure
transmitters to ensure that adequate differ-
ential pressure is maintained with variation
in sun load or internal occupancy.
Figure 2 describes a building whose
friction loss at times may be greater than
the pump head available from the central
chilled water loop pumps, so a building
pump must be installed. The pump is
variable speed and controlled by the dif-
ferential pressure transmitter, DP1. Again,
large buildings may require more than
one transmitter. The software should shut
off the building pump on light loads when
the loop pumps can pump the building.
It should be determined if the building
pump operation software is adequate so
that the building can function properly
with the central chilled water loop pumps
when the building pump is shut down.
If not, a check valve should be installed
around the building pump as shown.
If the building is small but still in need
of pump head at times that is provided by a
constant speed pump, it should be connect-
ed as shown in Figure 3. The bridge is nec-
essary since it eliminates any interference
between the constant speed pump and the
loop pumps. The control valve separates
the loop pressure from the small building
pump and does provide some temperature
reset for the coils controlled by three-way
valves. Design the building cooling coils
for a temperature slightly higher than the
loop chilled water temperature to avoid
hunting by the control valve.
If the pressure in the central loop is
excessive or if the building is a high-rise
that will impose unacceptable pressure
on the central loop, a heat exchanger is
the best way of isolating them as shown
in Figure 4. If DP2 is required to main-
tain the pressure drop through the heat
exchanger, it can be reset by the use of a
valve positioner and adaptive control. The
use of such reset on coil control valves is a
great way to reduce off-peak energy con-
sumption. For example, a typical setpoint
for chilled water distribution is 20 ft (58
kPa) differential pressure. If all loads on
a system are reduced at night with all coil
valves near shutoff position, the control
system can reduce the differential pressure
Advertisement formerly in this space.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
until the valves begin to reopen. The differential pressure can be
increased when any coil leaving air temperature is not maintained.
Lowering the setpoint to a value such as 7 ft (20 kPa) can reopen
the coil control valves and greatly reduce the off-peak energy
consumption of the central chilled water system.
Generating chilled water at lower temperatures such as 40°F
(4°C) and blending it upward in the buildings is a questionable
process, energy wise, as shown in Figure 5. If the insulation on
the loop supply and return piping is poor, it may be impossible
to achieve adequate building supply temperatures without lower
chiller temperatures. In these cases, studies should be made to
determine the energy saved by improving the insulation. On
large district cooling systems, the first-cost savings may be
achieved by reducing the temperature at the central energy plant
and blending it upward at the building. Also, if chilled water or
ice storage is involved, blending water in the buildings may be
justified. Obviously, this is an economic evaluation that must
be made on a case-by-case basis. The argument against having
reduced chiller temperatures is the higher chiller kW/ton that is
required with lower chiller supply temperatures. The buildings
must be connected properly to reduce the energy consumption
as shown. The blending valve can be installed on the building
supply, and the temperature transmitter controlling this valve
should be on the building pump discharge.
One of the advantages of distributed pumping where no loop
pumps are required is that the blending valve is in the bypass
as shown in Figure 62 and does not add its friction loss to the
distribution system friction. This works since the return pressure
Figure 5: Blending water tem-
perature in building.
Figure 6: Blending water tem-
perature in a building on a
distributed pumping system.2
Figure 7: Return temperature
control.
Figure 8: Conversion of return
temperature control to normal
building pump operation.
56°F
Building Temperature — 45°F
T
Supply
Return
Supply
Return
Supply — 42°F
Return
Supply
Return
To Loop Pumps
at Light Load
T
45°F
Open
Full
T
T
DP1
DP1
DP1
DP1
Close
Bypass
FIGURE 5
FIGURE 6
FIGURE 7
FIGURE 8
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
in distributed systems is always greater
than the supply pressure. The use of dis-
tributed pumping continues to be a point
of discussion in the design of chilled water
systems. Distributed pumping is as flexible
for future expansion of the chilled water
system as any other type of pumping. The
same planning must be made for expan-
sion regardless of the type of pumping.
There appears to be a continuing argu-
ment regarding distributed pumping in the
industry, and its use should be clarified.
Distributed pumping offers appreciable
energy savings on chilled water systems
where the distribution head is great, such
as airports where some buildings may be
a mile away from the central energy plant.
It saves no energy on facilities where all of
the buildings are near to this plant. Again,
we must avoid the tendency to brand some
water distribution designs as always good
and others as always bad.
The previous figures describe most of
the building connections that may be en-
countered in central chilled water systems.
Last, but not least, of the factors causing
trouble in these buildings was the use of
return temperature control as shown in
Figure 7. The purpose of this arrangement
was to ensure that the return water tem-
perature to the central chilled water was
always at design (such as 56°F [13°C]).
Its main purpose was to protect the chiller
plant even though some of the building’s
internal conditions, such as humidity, were
unsatisfactory. A number of cases exist
where this building connection has caused
the circulation of warm water, which re-
sulted in high humidity in the buildings.
With the high quality of coil control valves
now available, there is no need for the
use of this building connection. Here are
several recommendations for eliminating
this type of connection.
1. Some buildings where this connec-
tion exists are close enough to the loop
pumps that they do not require a building
pump. In these cases, the control valve,
bridge and building pump can be elimi-
nated, resulting in a simple connection as
shown in Figure 1.
2. If the cost of removing the control
valve, bridge and building pump is ex-
cessive, merely relocate the temperature
controller to the discharge of the building
pump as shown in Figure 5, and set it for
the desired water temperature required
for the building coils. This will work
with the control valve on the return of
the building. Add valve positioners to the
coil control valves as shown in Figure 3,
if the software is available, to reset the
differential pressure transmitters and save
energy during off-peak loads.
3. If it has been proven that the build-
ing pump is needed, an alternative is to
open a gap in the bypass and fully open
the return valve as shown in Figure 8. In
all such cases, the building pump must be
variable speed. If the building is small,
and there is no need for variable speed
pumps, the connection can be similar to
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2007
ASHRAE Journal
31
Figure 3 with the control valve on the
return pipe of the building.
4. When removing the return tem-
perature control, check on the coils in the
building to ensure that they are clean and
that the control valves are adequate. With
clean coils and properly designed coil
control valves, the return water should
be at or above design temperature at part-
load conditions.
Coil Control Valves
A discussion of building connections
would not be complete without a review of
the quality of coil control valves. The prin-
ciple reason for using return temperature
control (Figure 7) in the past was the poor
quality of coil control valves that allowed a
great amount of cold water to flow back to
the central chiller plant. Fortunately, today
we have coil control valves that eliminate
most of the leakage of this cold water.
Also, we have an independent standard
that valve manufacturers can use to verify
the leakage rate of their valves. This
standard is ANSI/FCI 70-2-2003, Control
Valve Seat Leakage, which is published
by the Fluid Controls Institute. It provides
leakage test levels from Class I to Class
VI. The Class VI leakage test ensures that
little cold water passes from a cooling
coil back to the central chiller plant. Also,
the coil valves and their actuators should
have a high close-off pressure equal to
or greater than the shutoff head of the
chilled water pumps. The rangeability
of the valves should be adequate for the
application. Valves are now available
with rangeabilities as high as 300 to one.
These valve specifications provide more
than adequate water return temperatures
if return temperature control is elimi-
nated, assuming that the temperature con-
trol is adequate in the building. In fact,
experience shows that the actual return
temperature increased above the design
temperature when such valves were used
to replace return temperature control.
Summary
The proper connection of buildings to
central chilled water plants is essential to
ensure that the previous design parameters
are maintained with a minimum of energy
required by the pumps to move water
through the chilled water system. The
industry has field-proven software for in-
terfacing building pumps with the central
chilled water system for almost any central
chilled water plant design without the
use of piping arrangements that consume
unnecessary energy and do not meet the
previous basic design parameters.
References
1. Kirsner, W. 1996. “The demise of the
primary-secondary pumping paradigm
for chilled water plant design.” HPAC
Engineering 11.
2. Rishel, J.B., T.H. Durkin, B. Kincaid.
2006. HVAC Pump Handbook, Second
Edition. N.Y.: McGraw-Hill p. 433.
Advertisement formerly in this space.
B36
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
Jeff Lucas is the senior controls specialist for
Douglas County School District RE-1 in Castle
Rock, Colo. Aaron Nahale is president of
Setpoint Systems Corporation, Littleton, Colo.
About the Authors
BACnet Today
BACnet
® Passes Test
Stone Mountain Elementary near Denver is part of a school district that uses Web-based BACnet systems for most of its buildings.
By Jeff Lucas, Associate Member ASHRAE, and Aaron Nahale, Member ASHRAE
T
 he Douglas County School District (DCSD), located in the
Southern Denver Metropolitan area, continues to be one of
the fastest growing school districts in Colorado and one of the top
10 fastest growing in the country. The district, which covers nearly
900 square miles (2330 km2), has grown from 40 schools in 2000
to more than 55 schools in 2007.
Fifty-six of the school district’s 70
buildings now have BACnet building au-
tomation systems that are Web-based. Six
additional schools are under construction
with more slated in the near future. All
will use the BACnet protocol. The district’s
BACnet network includes more than
25,000 hardwired inputs and outputs and
more than 102,000 BACnet objects. The
network has devices from 10 manufactur-
ers, including building automation control
systems, variable frequency drives, power
consumption meters, chillers, condensing
boilers and lighting controls.
Information from the network is accessed
via the district’s building automation Web
server. The Web server allows multiple us-
ers to access the control systems without
the need for multiple software licenses. The
system is accessible from any computer
on the district’s wide area network. It
is used by controls specialists, HVAC
technicians, preventive maintenance
staff, electricians, custodial staff, ad-
ministrators, contractors, and energy
management personnel.
Users interact with the system via
animated Web pages. The Web pages
are tailored to the needs of the end
users. The head custodians may have
view-only access to the school to which
they are assigned. When logging on,
users see animated depictions of the
school’s HVAC system, equipment sta-
tus, floor plans with color-coded room
temperatures and all alarms. The Web
graphics also include links to trend
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B37
logs complete with two weeks of data.
The district’s controls staff has begun
incorporating links to other pertinent
documents such as electronic copies of
as-built mechanical drawings, testing
and balancing reports, and equipment
O&M manuals. The documentation was
converted from their original formats to
PDFs and linked to the Web graphics.
It was decided to include this expanded
documentation when the district began
an in-house retro-commissioning pro-
gram led by the district’s controls team.
Many benefits exist to having remote
access by multiple user groups. With
more user access to information and data
such as trend logs, the district is seeing
improvement in managing and respond-
ing to equipment problems, alarms, and
two high schools were undergoing remodels that included new
building automation systems, one with BACnet and the other
with LonWorks®.
The O&M staff wanted to standardize to avoid the added cost
of product/system training, inventory, lost time due to travel
and repair, and maintenance services. The choices were to use
a sole source for the building automation systems or specify
dissimilar manufactured systems interconnected over a common
network. Because the district was interested in the advantages
of competitive bidding, the decision was made to standardize
on an open protocol building automation system.
After investigating LonWorks and BACnet, the decision was
made to specify BACnet systems for all future projects. The
main reasons BACnet was chosen were:
ASHRAE was behind the development of BACnet while
LonWorks is a private enterprise;
BACnet working groups are continually updating the
BACnet standard;
BACnet/IP enabled the district to use the existing IP
network for building automation communication;
Case studies of existing large-scale BACnet systems
proved that BACnet was a viable option;
BACnet installations already existed within the DCSD;
and
BACnet was designed specifically for building automa-
tion systems.
Ultimately, BACnet allows the district to have many of the
advantages of a single control system and still reap the benefits
of competitive bidding.
Identifying BACnet Vendors
The next step was to identify who could provide a BACnet
system with the desired level of interoperability. The controls
•
•
•
•
•
•
Figure 1: Example of a typical school’s main graphic page.
comfort complaints. Critical equipment failure can be detected
and immediately generate a BACnet event. The event can be
routed to a cell phone or to an e-mail address. Occasionally, the
district’s O&M staff is informed of, and addresses, a problem
before the building’s occupants know it exists. Service work is
managed more efficiently and effectively, and considering the
geographic size of the district, labor hours and fuel are saved.
The network is growing and improving constantly. The
district’s controls department maintains the system from the
ground up and often installs and programs many of the devices
on the network. For example, the controls department has au-
tomated the HVAC systems in 120 of their mobile classrooms
and has integrated them onto the BACnet network. The mobile
classrooms are air conditioned and heated with electric heat, so
this system has saved a a large amount of energy. The controls
department also has programmed the system so every piece
of equipment can be set to “unoccupied” with the one button.
In the event of a snow day, it takes a matter of seconds to set
57 buildings and 120 mobile classrooms to their unoccupied
parameters even though the system includes several manufactur-
ers’ devices. It is nearly impossible to accomplish the snow day
programming without an open protocol like BACnet.
How BACnet Was Chosen
The biggest advantage to a BACnet system is interoperability.
In fact, this advantage is the primary reason the district decided
to move to a native BACnet building automation system. In
2001, DCSD’s limited O&M staff was faced with the challenge
of maintaining five different building automation control sys-
tems. Each of these systems had its own proprietary protocol
and could only be operated by its own centrally located operator
workstation. An added challenge was training staff on each of
these systems. Making matters more interesting, during 2001
B38
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
staff began investigating. The BACnet
Web site provided useful information
such as the vendor gallery and links to
vendor Web sites. The staff reviewed
Protocol Implementation Conformance
Statements (PICS) and BACnet In-
teroperability Building Blocks (BIBBs).
Useful information was also found on
the BACnet Testing Laboratory (BTL)
Web site and the BACnet International
Web site.
The research identified three manu-
facturers as possibilities. In addition, the
district wanted to give its current vendors
the opportunity to be considered. A total
of five manufacturers/vendors were cho-
sen as potential bidders.
Evaluating BACnet Systems
The district wanted to be sure they
would receive the functionality they
needed. An added concern was that the
district’s consulting engineers and archi-
tects were not adequately knowledgeable
to specify the new vision of an open
protocol system. A live demonstration of
interoperability was suggested to allow
vendors to demonstrate how well their
systems could operate on the district’s
network under actual conditions. The
district’s controls staff proceeded to cre-
ate an objective test that was dynamic.
The prescribed demonstrations would test
the interoperability of each system.
The controls staff created a list of func-
tions they wanted a system to provide
and an associated test procedure for
each function. Each vendor is required
onstration are used to pre-qualify bidders for two elementary
school construction projects. The invitation included a nine-
page detailed description of the step-by-step live demonstration
they may be asked to execute. It also listed all documentation
the district wanted.
The required documentation determined compliance for
the upcoming projects and future projects. Each vendor was
required to provide the following at the demonstration/inter-
view:
BACnet Protocol Implementation Conformance State-
ment (PICS) and BACnet Interoperability Building Blocks
(BIBBs) documentation for any products proposed for the
upcoming elementary construction projects;
A network diagram outlining the proposed building au-
tomation system for these projects. This diagram would
include system architecture, specific model and point
•
•
Figure 2: DCSD’s standard graphics provide links to trend logs, schedules and calendars.
Figure 3: Graphic presents streamlined BACnet data from three manufacturers.
to demonstrate the ability of their system to:
Reside on the district’s wide-area network, and make
information available anywhere on the network;
Self-discover BACnet objects from any workstation con-
nected to the network—no manual or deliberate mapping
of databases;
Create standard BACnet objects;
Allow for the tuning of a PID control loops;
Create custom programming;
Backup all configuration and program information;
View, override and modify all aspects of any control
system;
Objects and programming (on site and remotely); and
Create, delete and modify standard BACnet objects.
The district formally invited the five vendors to participate
in a product demonstration/interview. The results of the dem-
•
•
•
•
•
•
•
•
•
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B39
capacity for each device, the network speed at all levels,
and the number of devices on the proposed system;
Written confirmation indicating which of the district’s
points and features were included in the proposal for
these projects;
Written confirmation that the building automation
controller’s proposal provide the trending capacity
specified;
Written confirmation that the building automation
controller’s proposal meet the spare-point capacity
specified;
A written training plan for providing unlimited training
as specified along with curriculum and frequency of
each class; and
A list of references from schools where similar systems
have been installed.
In addition, each vendor was given an opportunity to present
any additional information that would support their proposal:
Benefits and features unique to their products
•
•
•
•
•
•
Installation practices including:
The qualifications of the vendor installation personnel
or subcontractors
Photographs of existing installations
Special certifications, e.g., UL 508A fabricated
panels
Device labels and tags
Warranty support staffing and response time including:
The number of staff available to respond to warranty
requests
The location of their service department
Post-warranty support
Process and lead time to receive replacement parts
Availability of a software subscription or other process
to keep the district’s software tools current
Hourly rate for service calls
Examples of as-built documentation
Examples of typical HTML graphics
More important than the documentation was the live dem-
•
–
–
–
–
•
–
–
–
–
–
–
•
•
Testing the Vendors
Nine pages of detailed directions were given to the
vendors. This shows an example of one section.
User Interface Demonstration—Object Creation,
Overrides and Alarms
Step 1
Vendor creates a weekly schedule to command the supply
fan BO on and off at the following times:
Day
On
Off
Monday – Friday
06:00
18:00
Saturday
09:00
13:00
Sunday
All Day
Step 2
DCSD demo facilitator performs self-discovery at BACnet
operator workstation.
• Weekly schedule appears at operator workstation as a
BACnet object.
Step 3
Vendor configures the Supply Fan Failure Event to annunci-
ate an alarm to the BACnet operator workstation if the Supply
Fan Status BI fails to detect fan operation when the Supply
Fan Command is ON; note that no alarm should annunciate
if the Supply Fan Status BI detects fan operation when the
Supply Fan is OFF.
Step 4
DCSD demo facilitator performs self-discovery at BACnet
operator workstation.
• Event appears at operator workstation as a BACnet object.
Step 5
Vendor adjusts digital controller time and date to an
“occupied” time.
• Supply Fan Command BO indicates ON at BACnet op-
erator workstation.
• Supply Fan Failure Event alarm message annunciates at
BACnet operator workstation.
Step 6
DCSD demo facilitator manually overrides Supply Fan
Status BI to the ON condition using the BACnet operator
workstation.
• Supply Fan Failure Event indicates “return to normal” at
BACnet operator workstation.
Step 7
DCSD demo facilitator manually overrides Supply Fan
Command BO to OFF condition using BACnet operator
workstation.
• Supply Fan Failure Event remains Normal at BACnet
operator workstation.
Step 8
DCSD demo facilitator releases the manual override to
Supply Fan Command BO using the BACnet operator work-
station.
• Supply Fan Command DO indicates ON at BACnet
operator workstation.
DCSD demo facilitator performs self-discovery at BACnet
operator workstation.
• Trend object appears at BACnet operator workstation.
B40
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
onstration. Each vendor was allowed
30 minutes to set up its equipment. To
facilitate a quick setup of the demon-
stration, DCSD provided hardware and
software to simulate the existing DCSD
wide-area network. In addition, DCSD
suggested that each vendor preconfigure
their BACnet/IP device to a specific IP
address. They were given two hours to
complete all sections. A review com-
mittee of district staff from the O&M
and construction departments, as well
as outside architects and consulting
engineers, was present for each vendor’s
demonstration.
Each vendor was required to follow
a number of predefined demonstration
sequences. The demonstration included
interoperability tests of the following
objects:
• Inputs and outputs;
• System variables;
• Schedules and calendars;
• Trend logs;
• PID loops; and
• Database backups.
A brief example of the detailed test
can be found in the sidebar “Testing the
Vendors.”
Results
The test was straightforward and in-
valuable. Of the five vendors evaluated,
one was unable to get its system to com-
municate over the BACnet/IP network,
one performed 20% of the test success-
fully, one performed 70% successfully,
and one performed 90% successfully.
Only one vendor performed the tests
100% successfully.
Most vendors brought in factory
experts, i.e., technicians or design engi-
neers. Only one used only local support
to set up and perform the test, which they
completed 100%.
In the end, the evaluation commit-
tee selected two vendors for its current
and future projects. The selection has
ensured that both systems can interoper-
ate over a common district IP network
and are accessible via the Web while
using BACnet. The goals of maintaining
competitive bidding and interoperability
were achieved.
Lessons Learned
The demonstration was a learning
experience for all involved. At least one
manufacturer redesigned its product
because of what it learned during its
demonstration. The district’s consulting
engineer admitted that although they
had been specifying building automation
systems for years, they did not really
understand how the systems worked until
they participated in this evaluation.
Often, the consulting community is
not well versed in controls and may not
be well informed about open protocols.
Even with BACnet Testing Laboratories
Listings (BTL), PICS, BIBBS and vendor
promises, not all BACnet systems can
perform the critical tasks that an owner
wants. Nothing in those certifications or
listings says the system has to be easy
to use. Tasks that appear routine to a
qualified vendor, such as creating an
alarm object and trending objects, are
not always simple.
Building automation systems are
important to the proper operation and
energy management of your building.
Substantial time and effort are needed
to prepare for selecting your next build-
ing automation system. Do not take a
salesperson’s word for what a system can
do. Find a manufacturer that will prove
that its system works and integrates
the way you need it to. Most BACnet
building automation systems perform
the same tasks, but it is important to
recognize some do them better than
others. A building automation system
that the O&M staff can understand and
interact with is less likely to be over-
ridden and ultimately saves energy and
improves comfort over the lifetime of
the system.
Research manufacturers and vendors
before buying your next building automa-
tion system. Identify what you want your
system to do now and in the future. Test
drive the system before you buy.
Acknowledgments
The graphical interface illustrations
were created by Richard Pumo, controls
specialist for Douglas County School
District RE-1.
Advertisers Index/Reader
Service Information
Two fast and easy ways to get additional
information on products and
services in this issue:
1. Visit the Web address below the advertiser’s
name for the ad in this issue.
2. Go to www.ashrae.org/freeinfo to search for
products by category or company name. Plus,
link directly to advertisers’ Web sites or request
information by e-mail, fax or mail.
Alerton...............................................................B27.
info.hotims.com/15617-88
Automated Logic Corp...................... B2nd Cover.
info.hotims.com/15617-86
BadgerMeter, Inc..............................................B23.
info.hotims.com/15617-81
Contemporary Control Systems.....................B17
info.hotims.com/15617-82
Delta Controls..................................................B6-7.
info.hotims.com/15617-83
Reliable Controls Co..........................................B2.
info.hotims.com/15617-84
Siemens Building Technology..........................B1.
info.hotims.com/15617-47
Viconics Electronics Inc..................... B4th Cover.
info.hotims.com/15617-85
WattStopper Inc., The.........................B3rd Cover.
info.hotims.com/15617-87
Company........................................ Page
Web Page
SALES OFFICES
Eastern Sales Representatives
Robert Nelson; Denis O’Malley; Ray Vallerie
Phone (914) 591-5053
Southeastern Sales Representative
Edwin F. Farley
Phone (770) 664-0607
Canadian Sales Representative
Farley & Associates – Edwin F. Farley (See above)
Ohio Valley Sales Representatives
Steve DiLauro (print)
Phone (440) 238-5577
Tom Lasch (electronic)
Phone (440) 247-1060
Midwestern Sales Representatives
Baird Kingwill; Jim Kingwill
Phone (847) 537-9196
Southwestern Sales Representatives
Gary Lindenberger; Lori Gernand
Phone (281) 855-0470
Western Sales Representatives
Nick LaRich (print)
Tom Lasch
Phone (440) 247-1060
CHINA, HONG KONG & TAIWAN
SALES REPRESENTATIVE
Sean Xiao
Phone: 86 591 83863000
International Sales Representative
Steve Comstock
Phone: (404) 636-8400
B34
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
Robert Rodenhiser is a senior technical writer at
Reliable Controls in Victoria, BC, Canada.
About the Author
BACnet Today
BACnet
®: A Capital Idea
By Robert Rodenhiser
A
fter an ambitious construction program that began as the largest
 BACnet project awarded in 2004, the JBG Southeast Federal
Center, owned by JBG and leased to the U.S. Department of Trans-
portation (DOT), opened its doors in April 2007. The first cabinet-
level headquarters designed and constructed in the U.S. capital in
more than three decades, the DOT complex consists of a shared
underground parking garage and two similar towers of eight and nine
stories that accommodate more than 5,000 federal employees.
housing units and a new baseball stadium
for the Washington Nationals. Revitaliza-
tion efforts began with the demolition of
11 buildings and the renovation of eight
buildings of historic significance.
In designing the DOT complex, world-
renowned architect, Michael Graves,
found guidance in Pierre L’Enfant’s
1791 street plan for the federal capital
city, later to become the District of Co-
lumbia. The design team split the DOT
complex’s 2 million ft2 (185 806 m2) of
office and public space into two separate
nine- and eight-story towers on opposite
sides of Third Street. The western tower
is one story taller to emphasize the public
entrance along New Jersey Avenue (a
The DOT’s new administrative hub
has been instrumental in transforming
Washington’s Southeast Federal Center into
a lively waterfront of offices, restaurants,
shops and marinas. Two miles from the U.S.
Capitol, the DOT complex anchors a larger
neighborhood revitalization project, which
will include more than 6,000 residential
The Southeast Federal Center has 14,000 points of measurement and control. The U.S. DOT insisted on BACnet because of its scalability.
Photo courtesy of Pete Ewart, Pritchett Controls.
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B35
boulevard within view of the U.S. Capitol). By converting Third
Street into a pedestrian promenade between the two towers, and
reopening New Jersey Avenue and Fourth Street south of M
Street to traffic, L’Enfant’s design was restored.
Unusual, lengthy encounters and obstacles underscored the
evolution of the two towers. The government’s acquisition strat-
egy and underground infrastructure issues added delays to the
project. The excavation program alone required an archaeologi-
cal search for artifacts from the Old Washington Canal, which
connected the Anacostia and Potomac rivers in the 18th century.
More than 100,000 yd3 (76 460 m3) of contaminated soil had to
be removed from the site, which in its former life was a factory
for fabricating battleship gun barrels. In constructing the two
towers, more than 150,000 yd3 (114 690 m3) of concrete and
14 tons (25 396 Mg) of rebar were used.
To condition the 2 million ft2 (185 806 m2) of the DOT
complex, two large central plants serve 94 air-handling units,
90 fan coil units and more than 2,000 variable air volume ter-
minal (VAV) units. In the event of an opposite-building failure,
each central plant is sized to serve mission critical equipment
in both wings. Each tower has its own central plant located
in a penthouse mechanical room that houses boilers, cooling
towers and chillers. The central plant is augmented by pump
skids that operate in a variable primary configuration. The
penthouse mechanical equipment room (MER) in each tower
also contains four large air-handling units (AHUs) that deliver
tempered outside air (OA) to HVAC equipment throughout
the building. Each OA AHU provides fresh air to a duct riser
serving a mechanical room AHU on each floor. Four AHUs on
each floor serve variable air volume boxes.
The entire facility uses the BACnet protocol to integrate
the mechanical and electrical systems together. The building
automation system (BAS) enables/disables the operation of the
central plant, commands various modes of operation, such as
power failure mode and mission critical mode, and displays all
of the plant data on the BAS operator workstation.
Each VAV-AHU has a variable frequency drive (VFD) on the
BACnet MS/TP network and is integrated fully into the BAS.
AHUs are controlled by BACnet advanced application con-
trollers (B-AACs). VAV terminals (cooling only shut-off type
for the interior and fan-powered with hydronic reheat for the
perimeter) provide final conditioning for each floor. Each VAV
box is modulated by a dedicated BACnet application specific
(B-ASC) VAV controller.
Each floor also contains telecom and electrical rooms served
by dedicated fan coil units (mission critical equipment) con-
trolled by B-ASC unitary controllers. The chillers, AHUs and
fan coil units are made by one manufacturer; the VAV terminals
are manufactured by another.
The ground floors and parking garage P-1 levels of each
building are served by a combination of B-ASC VAV boxes
and constant volume AHUs controlled by B-AAC controllers.
Computer room air-conditioning (CRAC) units serve the P-1
level. The BAS provides monitoring of the CRAC devices for
temperature, status and alarm notifications. Garage fans and
dampers located throughout the parking garage P-1 and P-2
levels also are controlled and monitored by the BAS.
The control specification for the project called for installa-
tion of an open protocol, but before ground was broken, the
U.S. Department of Transportation insisted that a BACnet
system be installed because of its scalability. The system fea-
tures a BACnet/IP LAN and several MS/TP networks. All of
the network wiring is specific to the BAS, and operates as a
solitary network outside of the building’s IT network. A high-
speed Ethernet switch is located at the P-1 level of each tower
connected by a 1 GB fiber Ethernet network. The high-speed
fiber network extends to the penthouse control room where the
operator workstation is located. A 100 MB Ethernet over Cat-5
cable is run to the mechanical room on each floor of the towers
from the high-speed Ethernet switch.
There are four mechanical rooms per floor, with one housing a
single riser in each tower. In these mechanical rooms, two BACnet
building controllers (B-BCs) are used to route the network from
BACnet/IP to MS/TP. Each mechanical room B-BC connects
to B-ASC VAV and system controllers serving half of the floor.
Given the DOT complex’s mission critical nature and its
massive scope, with more than 100 sequences of operations,
Dave Harman, chief engineer for JBG at the DOT complex,
finds the BACnet system installed at the DOT complex to be
faster than most dedicated, proprietary systems. Changes are
almost instantaneous in the system, resulting in a time savings in
hours per day for Harman and his staff. Time savings allow the
DOT complex’s building operators to devote more labor hours
to fine-tuning the system’s parameters, such as water pressure,
and allow the engineer to plan for future system expansion.
Lighting and power management are also important parts
of the BAS. Lighting panels are located on every floor and are
attached to the BACnet/IP network. A power monitoring and
control system (PMCS) controls generators, switchgear, auto
transfer switches, electric meters and transient voltage surge
suppression. The integration with this equipment is particularly
important regarding power failures and mission critical mode.
When the PMCS senses a power failure, it cycles the auto trans-
fer switches, energizes the generators and informs the BAS of
all of these conditions. The BAS mechanically initiates mission
critical mode by restarting a central plant and energizing select
pieces of HVAC equipment.
An estimated 14,000 points of measurement and control
are on the system that are viewed, trended and archived by
the controls software. Other BACnet equipment and hardware
installed at the DOT complex include one generator, two pump
skids, four chillers, 42 portals, 72 AHU speed drives, 91 uni-
tary controllers, 144 system controllers and 2,055 variable air
volume controllers.
B24
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
About the Author
BACnet Today
BACnet
® for Megachurch
Houston’s Lakewood Church is the largest in the U.S.   A BACnet-based HVAC system keeps 16,000 worshippers cool in the sanctuary.
By Nancy L. Robbers
Nancy L. Robbers is marketing communications
specialist for Alerton in Redmond, Wash.
H
ouston’s Lakewood Church is America’s largest nondenomina-
tional church, with multiple services that attract tens of thou-
Lakewood Church increased its
congregation fivefold in the years just
prior to the renovation. What began in
a converted feed store 40 years earlier
now required exponentially more space
for evangelical, administrative and com-
sands of worshippers each week. The church building is the former
Compaq Center, home to the Houston Rockets basketball team. An
ambitious renovation in 2005 transformed the arena into a sanctuary,
completely overhauling the interior to accommodate a pulpit, LED
display screens and seating for 16,000 worshippers at a time.
munity services. Fifteen months after it
began, the renovation was completed for
$95 million, $75 million of which was
construction costs. The entire job included
50,000 ft2 (4645 m2) of new carpet, a
power system that could light a 37-story
office high-rise, an additional 209,000 ft2
(194 167 m2) to house classrooms and a
broadcasting suite, and an upgrade to its
HVAC system.
The primary need in renovating Lake-
wood Church’s HVAC controls was to
keep visitors and employees comfortable
in the vast sanctuary, day care center,
classrooms, administrative offices and
other areas. On weeknights, a room may
hold 300 people, but have only 40 guests
for the same gathering the following
week. The new system needed to offer
flexible scheduling and programming to
accommodate the church’s many events.
Lakewood Church wanted to upgrade
its existing 30-year-old air-handling units
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B25
(AHUs) instead of replacing them. They were built-up units,
which meant they were much larger than prefabricated AHUs.
They also were located in a tight space, which virtually elimi-
nated the option of moving them. Most importantly, the AHUs
ran on a single duct system that had constant speed fans with
inlet vane controls. This meant the maintenance staff needed a
way to moderate airflow and control energy costs.
Finally, the church’s existing system used pneumatic controls,
which resulted in significant time and labor spent checking and
adjusting everything manually. The updated system needed to
automate as many controls as possible so the staff could con-
centrate on more important tasks.
Lakewood Church installed a BACnet-based building au-
tomation system (BAS) that updated controls throughout the
church building. In total, the Lakewood Church project included
global controllers, field-level controllers, variable air volume
(VAV) controllers, chillers, cooling towers, air-handling units
and variable frequency drives (VFDs). Operator workstations
run a native BACnet frontend that controls the entire facility.
To effectively cool the 606,500 ft2 (5634 m2) in the completed
building, Lakewood Church installed controls that updated
the AHUs—four 100,000 cfm (47 195 L/s) units and four
60,000 cfm (28 317 L/s) units—with VFDs. The church built
its own chiller plant for cooling creating an interface between
the BACnet-based front-end software and the new chillers to
give the facilities staff absolute control over airflow. Combined
with using start-up delays on the AHUs—so that they don’t all
turn on at once—it means the church can use the required one
million cfm (471 947 L/s) of air conditioning and still reduce
its energy use.
Additionally, the installation of direct digital controls (DDC)
automates monitoring and control tasks, enabling the staff to
easily make changes to setpoints in any zone throughout the
building. The facilities manager no longer needs to send a
technician to check and adjust the status of any device.
Lakewood Church also installed a Web-based solution for the
Project Scope
2 Operator Workstations
1 BACnet-Based Web Server
2 Control Modules
153 Field Controllers to Control Air-Handling Units, Fan-
Coil Units and the Central Plant
1 Controller in the Central Plant for Chillers, Towers,
Pumping and Boilers
3 Water-cooled Chillers With Two Cooling Towers
4 Switchgear Panels
4 Field-level Gateways With Modbus
134 VAV Terminal Boxes
4 100,000 cfm (47 195 L/s) and 4 60,000 cfm (28 317
L/s) Air-Handling Units
7 Variable Frequency Drives
building system, which uses standard Web browser technology
to provide staff with access to their building system and data
from anywhere they have access to the Internet.
The sanctuary features two 30 ft (9.14 m) rock waterfalls
whose flow can be a gentle trickle or Niagara Falls. With the
additional moisture in the environment, sensors communicat-
ing with the BACnet building system easily compensate for the
excess humidity and provide efficient and cost effective cooling.
The AHUs also use 100% outside air to maintain air quality in
the 16,000-seat sanctuary.
The HVAC portion of the installation also included third-
party integration. The church created interfaces with three
chillers using a control module. This enabled staff to view
equipment status instead of just the standard on/off mode, and
to monitor and control four switchgear panels. The chillers use
a building control unit (BCU), which is a BACnet-compat-
ible global controller. With the BCU recognized as another
BACnet device on its Ethernet LAN, Lakewood Church then
used BACnet over IP to communicate with the chillers. The
church also used one field-level gateway with Modbus® on
each switchgear panel to directly communicate with them at
MS/TP-level integration.
Lakewood Church now enjoys a system with greater func-
tionality for its HVAC needs, including flexible scheduling
for heating and cooling its myriad multi-use zones and, most
importantly, the ability to track and maximize its energy use.
With VFDs on the upgraded AHUs, Lakewood Church can
better moderate its cooling functions to save energy and reduce
costs. DDC enable the facilities staff to view the entire system
from any workstation and then tweak any setting. With the
BACnet-based solution, the facilities manager can remotely
view and adjust the church’s system, saving travel time and
labor costs.
“We’re multi-use, so we have classes and events going on
in addition to regular office hours,” said Greg Jenkins, facility
manager for Lakewood Church. “With a BACnet system, we’re
able to easily schedule changes like that.”
Figure 1: The BACnet-based GUI provides quick, comprehensive
views of the the central plant for Lakewood Church.
B4
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
H. Michael Newman is manager of the Utilities
and Energy Management Department’s Computer
Section at Cornell University in Ithaca, N.Y.
About the Author
BACnet
® at Cornell
By H. Michael Newman, Fellow ASHRAE
T
 he story of BACnet at Cornell University really begins with the
story of BACnet itself. As you may know, the initiative to develop
a communication standard for building automation within ASHRAE
began here. This is how it happened.
It was the early 1980s and building con-
trols manufacturers had discovered the
power of microprocessors and computer
networking. At Cornell, we had invested
in a central, electromechanical control
system that dated back to the mid-60s.
The system was installed along with a
district chilled water system that initially
served a single new high-tech science
building. In the mid-70s, as a direct result
of the Arab oil embargo and the result-
ing cry for energy conservation, a small,
diskless IBM System/7 minicomputer
was interfaced to the electromechanical
system. The minicomputer could measure
electrical load and perform load shedding
and time-of-day start/stop of a limited
set of building equipment. This system
was called our energy management and
control system or EMCS. Not long after,
a newer, more powerful minicomputer
replaced the diskless machine. To place
the new machine into perspective, it had
a whopping 128 kilobytes of RAM and 5
megabytes of disk storage. In comparison,
my current desktop PC has about 30,000
times more of both. The advantage of the
new machine was that it could digitally
communicate using “high-speed” 1,200
bits-per-second modems over dedicated
copper wiring. This allowed us to read
field sensor values with previously unat-
tainable accuracy.
Meanwhile, our primary controls ven-
dor wanted us to buy into the concept of
direct digital control (DDC). When we
asked them if we could use our existing
minicomputer as a head-end to oversee
The initiative to develop a communication standard for building automation within ASHRAE began at Cornell University in Ithaca, N.Y.
BACnet Today
Photo credit: Jason Koski (Cornell University Photography).
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B5
the DDC computers in the field, they insisted we purchase a
new computer from them to provide such supervisory control.
This made no sense to us. We already had a perfectly good
computer that communicated with the original electromechani-
cal system, as well as a growing number of field equipment
multiplexers through the modem links, which was something
their computer could not do. We told them that if we were going
to buy their fancy new DDC controllers, we wanted to use our
existing computer and write our own software to accomplish
the interface; all we needed from them was the communica-
tion protocol—the set of rules that described how their DDC
equipment communicated. After considerable back and forth,
under cover of darkness, in a brown paper bag, the protocol
specification arrived at the door. The controls vendor had never
imagined that an owner actually would want to write his own
communication driver to talk with their controllers and they
were concerned about the dire consequences to our buildings if
we messed up. However, we pushed on and soon the System/7
was happily talking with the new DDC computers.
At that point, the die had effectively been cast. Cornell had a
multiprotocol computer that made
use, simultaneously, of three sepa-
rate communication languages.
The cost, however, was great.
If you were fortunate enough to
have the programming resources,
you could “roll your own” as we
had done. If not, you could buy a
head-end computer from the manu-
facturer. Either way, you ended
up with an ongoing maintenance
situation because any change to the
protocol necessitated programming
work or the purchase of software
updates for the vendor’s computer.
Expansion was highly constrained
since equipment from a different
vendor either required more pro-
gramming or the purchase of a new
computer. It was as if every TV channel required you to buy a
TV just to watch that channel. An absurd situation!
With the realization that all the controls vendors were
implementing basically the same type of networking, but all
were doing it slightly differently, the frustration in the trenches
became intolerable. Interoperability was all but impossible. A
standard was desperately needed!
One day I was discussing this unfortunate situation with
my director. He suggested that if anyone were working on the
problem, it would be ASHRAE. At the time, I must confess,
I had never heard of the society, having studied physics and
astronomy in college. In January 1981, I dutifully headed off
to my first ASHRAE meeting, in sunny Chicago, to see what
ASHRAE was doing about this problem. To me, the lack of any
network standardization had to be the biggest problem facing
the building controls industry and surely was holding back the
acceptance of this new and exciting DDC technology. I sought
out the meeting of ASHRAE Technical Committee (TC) 1.4,
Control Theory and Application. The topic was never men-
tioned. After the meeting I introduced myself to the chairman
who, it turned out, worked for the company that had sold us
our first DDC equipment. He explained that a communication
standard was “impossible, because the controls vendors will
never go along with it.”
I joined TC 1.4 and began to work to persuade my new col-
leagues that a communication standard was not only possible,
it was essential. It took six years, but in 1986 it was suggested
that I write a title, purpose and scope that could be used by the
standards committee as the basis for the formation of a new
project committee to develop a protocol. With the sentiments
of the previous TC 1.4 chairman still in the back of our minds,
we decided to propose the creation of a guideline (a type of
document that had been formalized within ASHRAE around
this time), thinking this would allow us to approach full-fledged
standardization more gradually, and possibly not incur as much
opposition from the controls companies, at least in the early
stages. Fortunately, the standards
committee at the time would
have none of it. They believed
the ASHRAE protocol should be
a bona fide standard right from
the start, so the Standard Project
Committee 135P was born, and I
was asked to chair it.
The SPC members, made up of
mechanical and computer engi-
neers, manufacturers, consultants,
U.S. and Canadian government
employees, and others, decided that
a catchier name was needed. After
discarding such memorable sug-
gestions as ASHnet and ASHtalk,
the members of the committee
decided on BACnet as the name for
ASHRAE’s new protocol.
Eight-and-a-half years of effort later, in 1995, BACnet was
published as ANSI/ASHRAE Standard 135, A Data Communi-
cation Protocol for Building Automation and Control Networks,
and the problem of interoperable communication for building
automation systems was, at least in principle, solved.
Cornell’s Adoption of BACnet
Cornell University’s Ithaca campus is comprised of more than
300 buildings, with about 100 that exceed 50,000 ft2 (4646.5 m2)
in area. Almost all of the latter have digital controls and, at
last count, 54 buildings had at least some BACnet equipment
(Figure 1).
The adoption of BACnet at Cornell was not a given. True, I had
been involved with its development from the start, but I also had
been careful to try to let BACnet speak for itself. The first real
opportunity for this came when the controls for our new nano-
Sixteen computers and 12 display screens provide the opera-
tors of Cornell’s EMCS Operations Center flexible access
to all campus systems.
Advertisement formerly in this space.
Advertisement formerly in this space.
B8
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
Figure 1: Currently, 54 buildings (identified in red) on Cornell
University’s Ithaca, N.Y., campus make use of BACnet devices.
the type of equipment and may be followed by a subsystem. The
point is the specific input, output or value that is being described.
An example of this might be DuffieldHall/AHU-1.CW.STEMP,
where the facility is DuffieldHall; the system is AHU-1 (Air
Handler Unit 1); the subsystem is CW (chilled water); and the
point is STEMP (the supply temperature). The trick is coming
up with a standard list of facilities, subfacilities, systems, sub-
systems and points. It is important to know what constraints are
imposed on object naming by the DDC equipment being used.
BACnet does not specify how long an Object\_Name can be,
though the property must be able to hold at least one printable
character—not too stringent a requirement. This information is
provided in a vendor’s Protocol Implementation Conformance
Statement (PICS). Naming is an important area of ongoing work
for us and one that could benefit from the efforts of a guideline
or standards committee. Any volunteers?
Addressing: Network Numbering
Although a BACnet internetwork, i.e., a collection of BAC-
net networks, possibly using different technologies such as
BACnet/IP (BACnet using the Internet protocol), BACnet over
Ethernet or ARCNET or BACnet MS/TP, can still function
with a collection of inconsistent object names, the same is not
true of network numbers and device instance numbers. These
must be planned carefully or you will have a disaster on your
hands. This is the biggest challenge facing owners or system
integrators, those that must deal with equipment from more
than a single supplier.
Consider this: almost every contractor, left alone, assigns
1 as the number of their first network and 1 as the number
of their first controller. Without coordination, problems arise
almost immediately.
BACnet provides for up to 65,535 network numbers so there
technology laboratory were to be bid in 2001. Duffield Hall is a
massive, complex building with labs, cleanrooms, fume hoods,
classrooms, offices and a large atrium. Were controls, based on
BACnet communications and the newly emerging BACnet suppli-
ers and contractors, up to a job of this complexity when matched
against the traditional controls companies? The answer turned
out to be a resounding “yes.” Of the three bids received, two were
based on BACnet while the third was a proprietary solution.
Happily, the two BACnet bids came in significantly lower than
the proprietary one and, with just a bit of trepidation, the job was
awarded to an untested BACnet supplier. This was the start.
Fortunately, the job went relatively smoothly and our facili-
ties designers began to take BACnet seriously. Our HVAC&R
controls shop, always willing to take on new challenges, began
training in the use of our new controls and started using BACnet
products in small retrofit situations.
At this point, our single EMCS minicomputer had given way
to a cluster of DEC MicroVAXes, and the number of supported
protocols had grown to eight. It was time to implement one
more—hopefully the last—BACnet!
Reducing the Chaos
It became immediately clear that to avoid total chaos, we
would need to develop some Cornell-specific standards in
the areas of naming, addressing, broadcast distribution and
security. The result has been a new section in our Design and
Construction Standards, 15956, Building Automation and Con-
trol System Communications and Interoperability (http://cds.
pdc.cornell.edu/default.cfm). In the remainder of this article, I
describe some of the steps we have taken to ensure BACnet is
a success on our campus as more systems come online.
Object Naming
The method we use for naming our BACnet objects is based
on the concept of Facility/System.Point. The facility is typical-
ly a building and may be followed by a subfacility such as the
system’s physical location in the building. The system describes
Abbreviations
ACL
Access Control List
ARCNET
Attached Resource Computer Network
BBMD
BACnet Broadcast Management Device
BDT
Broadcast Distribution Table
COV
Change-of-Value
DDC
Direct Digital Control
EMCS
Energy Management and Control System
IP
Internet Protocol
ISO
International Organization for Standardization
IT
Information Technology
LAN
Local Area Network
MS/TP
BACnet’s Master-Slave/Token-Passing Protocol
NAT
Network Address Translation
PICS Protocol Implementation Conformance Statement
RAM
Random Access Memory
USTAG
United States Technical Advisory Group
VLAN
Virtual LAN
VPN
Virtual Private Network
Cornell University ©Campus Planning Office 2007
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B9
is some room for maneuvering in most cases. For example, if
you only had three buildings, and they were numbered Building
1, Building 2 and Building 3, you could assign the numbers
100 – 199 to the first building, 200 – 299 to the second building
and 300 – 399 to the third. This makes it easy to keep track of
the numbers since the first digit of the network number cor-
responds to the building number.
At Cornell we use a scheme based on a facility code assigned
to each building by our facilities inventory group:
0000–0999
Open
1000–1999
Statutory facilities
2000–2999
Endowed facilities
3000–3999
Housing and dining facilities
4000–4999
Off-campus facilities
5000–5999
Utilities
Using the facility code as a basis, we numbered our networks
FFFFN, where FFFF is the four-digit facility code and N is the
number of the network in the building, 0 – 9. As an example,
Duffield Hall has a facility
code of 2000, so the networks
in Duffield are given the BAC-
net network numbers of 20000
to 20009. The downside is that
on rare occasions a building
may have more than the 10
networks that this scheme ac-
commodates. In that case, we
have used facility codes from
the Open category to fill in.
The beauty of this numbering
method is that troubleshoot-
ing is dramatically simplified.
When a technician needs to
monitor network traffic, the
origin and destination of messages on the wire are instantly ap-
parent. Soon, you begin learning the facility codes by heart.
Addressing: Device Instance Numbering
BACnet requires that device instance numbers be unique
within a BACnet internetwork so that each device has a unique
identifier. Instance numbers are defined in the standard as 22
bits long, in decimal instance numbers range from 0 to 4194303.
Given this situation, we decided to build upon our network
numbering scheme by adding two digits to our network numbers
to form device instance numbers: FFFFNDD, where FFFF and
N are as described above and DD ranges from 00 to 99. Given
our numbering, each individual BACnet network can have up
to 100 devices on it.
The only problem is that our scheme falls apart for facilities
with codes above 4194. Fortunately, in practice, all but one of
our BACnet buildings on the Ithaca campus fall in the facility
code range of 1000 to 3999 so our method basically works. In
the case of the off-campus building with facility code 4706,
we just assigned a network number of 0706 from the Open
range.
The point is that some rational method of assigning and
administering network and device instance numbers needs to
be established early in the BACnet deployment process and
rigorously adhered to otherwise, sooner or later, you will face
a lengthy, costly and highly annoying cleanup effort.
Broadcast Management: Split Horizons
One of BACnet’s many strengths is that it supports the idea
of distributing messages to all devices with one transmission.
These messages are called broadcast messages and can be
configured for delivery to all devices on a single network or
all devices on all networks, so-called global broadcasts. Broad-
casts are useful for dynamic binding (sending a global Who-
Is message to determine the address of a particular device),
sending a load shedding command (we have a load shedding
program for potential emergencies involving chilled water and
are developing one for steam) and sharing variables that may
be needed by many different control processes (unexpected
occupancy of a lecture hall
or a common temperature or
pressure value).
Broadcasting, especially
globally, can be a problem for
certain types of internetworks
and is a particular problem for
the Internet where broadcasts
are explicitly blocked from
moving from one Internet
Protocol (IP) subnet to an-
other. The reason for this is
obvious. The Internet con-
nects millions of computers
all over the world and global
broadcasts need to be deliv-
ered to each one of them. If broadcast traffic were allowed and
commonly used, the load on the system could quickly become
intolerable, potentially crippling the Internet. Not good!
BACnet solves this problem by defining a BACnet Broadcast
Management Device (BBMD), one per IP subnet. A BBMD is
simply a dedicated computer (or a program within an existing
controller) that intercepts broadcasts and then sends them on
as directed, unicast messages to peer BBMDs, which then re-
broadcast them locally on their own subnet. The list of peers is
contained in a Broadcast Distribution Table (BDT) and, to ensure
consistency and ease of administration, the BDT is supposed to
be identical in every BBMD. At least that was the thinking when
we added the idea into the standard because we were envisioning
that all the systems would be tightly integrated (Figure 2).
The reality is that most broadcasts are only relevant in a
limited area, e.g., within a single building. At Cornell we have
found it to be the exception rather than the rule that a dynamic
binding request or common value needs to be truly globally
broadcast. In other words, nobody in ABC Hall cares very
much about what is happening in XYZ Hall—at least as far as
the building automation systems are concerned!
BDT
Net 1
Net 2
Net 3
Net 4
Net 1—EMCS LAN
EMCS BBMD
EMCS BACnet Devices
BDT
Net 1
Net 2
Net 3
Net 4
BDT
Net 1
Net 2
Net 3
Net 4
BDT
Net 1
Net 2
Net 3
Net 4
BACnet Devices
BACnet Devices
BACnet Devices
Net 2
Net 3
Net 4
Net 2 BBMD
Net 3 BBMD
Net 4 BBMD
Figure 2: BACnet prescribes that all BDTs should be the same. In
this case, all devices, on all networks, receive global broadcasts.
B10
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
To control the situation, we have decided to ignore the
standard’s requirement that all BDTs must be created equal.
Each of our BDTs contains just the address of the local BBMD
and the BBMD at our EMCS operations center (Figure 3). At
the EMCS we can monitor all the broadcast traffic everywhere
on campus—but the propagation is tightly controlled—and
problems from misconfiguration of controllers are minimized.
Such problems can arise if a controller is programmed to report
alarms/events to a recipient that doesn’t exist, to read a value
from a non-existent address, or if it generates excessive Change-
of-Value (COV) notifications because the COV increment for
generating the notification has been set too small.
We call this approach split horizon because each BACnet net-
work only sees its own network and that of the EMCS, the other
networks are below the horizon. The split horizon approach has
worked well in our situation. However, the technique is adapt-
able. You can configure your BDTs to span whatever group of
facilities/networks makes sense for your application.
Security: ACLs, VLANs and VPNs
Computer security on college campuses is a big deal. Fortu-
nately, the information technology (IT) industry has developed
a variety of solutions that can be applied directly to networked
building automation systems. The main threats are an intruder
gaining access to a building automation network and penetrating
an access control system; shutting off critical equipment, and cre-
ating a diversion that might permit a more direct physical attack;
or generating enough spurious traffic to cause a denial of service
attack, preventing normal traffic from traversing the network. In
any of these cases, the first line of defense is to keep potential
troublemakers from getting on the network in the first place.
In the case of local networks (e.g., Ethernet, ARCNET or
MS/TP), dedicated media and physical security are the best
means of deterrence. In the case of networks with connectiv-
ity to the outside world, such as Internet subnets, a carefully
configured firewall is needed. Fortunately for us, our multiple
IP subnets are interconnected by switches that can be provided
with access control lists (ACLs) by our IT group. The ACLs can
be fine-tuned as needed. For example, in the case of our BAC-
net/IP subnets, the ACLs allow only access from a couple of our
office networks and from the EMCS subnet. Access from other
subnets on campus, or from addresses outside of the university,
are barred entirely. It also is possible to prevent access based
on the kind of protocol. We could disallow anything other than
BACnet messages, even from the trusted on-campus subnets.
So that we don’t tie ourselves in knots (something that se-
curity measures can easily do), we have set up several virtual
private network (VPN) portals (specialized computers that are
attached to the secured network and the outside world) that
require users to provide a user name and password for authen-
tication and require their computers to encrypt all traffic to the
VPN and to accept encrypted traffic in return. The VPNs provide
a secure tunnel into the secure networks with the advantage that
the VPNs can be accessed from anywhere.
Smaller networks also can be protected by inexpensive com-
mercial firewalls that provide network address translation (NAT) to
devices on the inside. NAT protects devices by presenting them to
the outside world with the address of the NAT firewall itself instead
of the device’s true IP address. Since the firewall can be set up with
rules similar to the ACLs described previously, it can prevent outside
intruders from ever getting to the devices inside its protective wall.
Another technique available to users of sophisticated switches
is that devices on various physical networks can be made mem-
bers of a virtual local area network (VLAN). These devices
appear to be on a common IP subnet, even though they may be
anywhere within the range of the communicating switches. The
devices on a VLAN can be protected by ACLs just as if they
were on the same physical network and one common switch.
Almost all of Cornell’s BACnet/IP equipment is now protected
by VLAN/ACL technology.
Addendum g to BACnet-2004 (www.bacnet.org/Addenda/index.
html), a complete rewrite of BACnet’s security clause, will soon go
out for a third public review. This new network security architecture
provides device and user authentication and data hiding through
encryption and the techniques can be applied to any of the BACnet
network types, not just BACnet/IP networks. Even if an intruder
could gain access to the network, the contents of the traffic are
undecipherable, and the intruder’s ability to communicate with the
BACnet devices in any form are all but impossible.
Summary
At the time of this article, we have nearly 2,000 BACnet devices
on the Cornell campus, ranging from small application-specific
devices to full-scale building controllers. BACnet has allowed
us to integrate disparate systems as never before. While most of
the BACnet devices are dedicated to HVAC applications, we also
have several lighting control and switchgear monitoring systems.
In all, we have BACnet equipment from six different suppliers,
all happily interoperating. Now, thanks to BACnet, we can quit
worrying about getting devices to talk to each other and can get
on with the real work: running our campus mechanical equipment
as smartly and efficiently as possible.
BACnet Devices
BACnet Devices
BACnet Devices
Net 2
Net 3
Net 4
Net 2 BBMD
Net 3 BBMD
Net 4 BBMD
BDT
Net 1
Net 2
Net 3
Net 4
EMCS BACnet Devices
Net 1—EMCS LAN
EMCS
BBMD
BDT
Net 1
Net 2
BDT
Net 1
Net 4
BDT
Net 1
Net 3
Figure 3: Cornell has implemented the “split horizon” concept
illustrated here. In our case, the BDTs are configured to limit global
broadcasts to the network on which they originate plus the network
of our EMCS operations center. This eliminates routine building-to-
building broadcast traffic. Only the EMCS is allowed to distribute,
at its discretion, truly global broadcasts.
B18
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
Donald P. Alexander, P.E., is manager of facilities
engineering at Georgia Tech Facilities Department
and Cornelius Ejimofor is a Ph.D. candidate at
Georgia Tech in Atlanta. David G. Holmberg,
Ph.D., is a mechanical engineer in the Building
Environment Division at the National Institute of
Standards and Technology (NIST), Gaithersburg,
Md. Alexander and Holmberg are members of
ASHRAE Standing Standards Project Committee
135 (BACnet).
About the Authors
BACnet Today
The Blake R. Van Leer building at Georgia Tech in Atlanta was the site of a real-time pricing pilot project.
BACnet
® at Georgia Tech
L
arge facility owners generally negotiate yearly or multiyear electric
   service agreements and often are given lower base rates in ex-
change for sharing the risk of price fluctuations. This agreement may
take the form of a capped rate, or may go as far as a real-time market
rate where the facility owner sees every price spike in the electric mar-
ket. Price spikes due to normal summer heat, as well as unforeseen
events such as power plant emergency shutdowns, occasionally can
reach five times the base utility rate, or higher. The challenge for the
facility owner is how to reduce power consumption during periods of
peak pricing, while maintaining mission critical building loads.
By Donald P. Alexander, P.E., Member ASHRAE; Cornelius Ejimofor, and David G. Holmberg, Ph.D., Member ASHRAE
This article presents an automated
load shedding strategy implemented
at the Georgia Institute of Technology
(Georgia Tech). The strategy involved
increasing space temperature heating
and cooling offsets, performed automati-
cally in response to the electric real-time
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B19
price (RTP) reaching a certain level—the RTP setback price.
Temperatures are allowed to drift between heating and cooling
offsets. Upon reaching the RTP setback price, the heating and
cooling offsets moved from the normal ±1°C (±2°F) operating
limits to a ±3°C (±5°F) RTP setback condition.
A pilot project at Georgia Tech was conducted as part of the
ASHRAE Standing Standards Project Committee 135 BACnet
Utility Integration Working Group’s (UI-WG) efforts to imple-
ment standard methods for load shedding. The larger UI-WG goal
is to provide standard methods for communication with utilities
and providing tools for facility owners to enable different forms
of demand reduction. The pilot project was conducted during the
latter half of the 2006 cooling season. Based on the results of the
pilot project, it is estimated that using this strategy for the full
Georgia Tech campus cooling season would result in a $150,000
annual electric cost savings. The method presented here can be
used by other facility owners to evaluate automated demand
reduction in conjunction with different utility demand reduction
and real-time pricing programs. A review of different demand
reduction strategies in buildings can be found in Reference 1.
Georgia Tech Facilities
Georgia Tech is a research-driven institution and has many
research laboratories for which temperature limits are critical
and fixed. The Facilities Department at Georgia Tech has par-
ticipated in the Georgia Power Company/Southern Company’s
hour-ahead, real-time rate program for several years. Due to the
stringent space temperature requirements of the research facili-
ties, there had been no organized program for reducing power
consumption during price spikes. Georgia Tech recognized that
some noncritical spaces were available for load shedding: public
space, classrooms, conference rooms and offices.
Part of Georgia Tech’s initial conservation strategy was to imple-
ment night setback temperature offsets for noncritical spaces. As
part of the pilot project planning phase, Georgia Tech’s facilities
area managers consulted with occupants to determine which spaces
could be considered noncritical for temperature control. The facili-
ties department performed thermal modeling of buildings using
DOE-2 to study recovery time effects, and selected a ±5°C (±9°F)
night setback condition on space temperatures in all noncritical
spaces campuswide. This laid the foundation for applying a RTP
temperature setback strategy. With rising electric rates, the Facilities
Department was looking for ways to take action when price peaks
were in effect. Historically, Georgia Tech has seen a price spike
exceeding $3/kWh, with spikes 10 times the base rate more com-
mon. The pilot project was performed to study the effectiveness of
using space temperature setpoint adjustments in noncritical spaces
for load curtailment during times of peak pricing.
RTP Setback Pilot Project
In preparation for the summer 2006 cooling season, Georgia
Tech’s facilities department planned a pilot project to test a
space temperature offset setback strategy that was triggered
by electrical cost. The goal was to shave peak energy use by
reducing the building cooling load in noncritical spaces during
times of peak electrical rates. Georgia Tech worked together
with Southern Company and a controls manufacturer to set up
an automated real-time price connection to a building control
Web server. With this interface, automated load shedding is
activated when the RTP rate rises above a certain trigger level.
The study period ran from July to September 2006. RTP curtail-
ment events were observed only in July and August.
The pilot project was implemented using the Blake R. Van
Leer building, a noncritical, nonresearch building. The Van
Leer building is the main building for electrical engineering
instruction, and is a 1950s era building. This building was
selected because it has a number of different rooms and work
areas, each with different thermal load demands. The building
HVAC system had been recently renovated and, as part of the
renovation, was re-instrumented with sensors that could be used
to obtain accurate zone temperature measurements.
Five zones in the Van Leer building were studied in the pilot
project: a 5 m × 12 m (15 ft × 40 ft) office space (office); a 3 m
× 12 m (10 ft × 40 ft) reception area with several open adjoin-
ing rooms (reception); a 15 m × 15 m (50 ft × 50 ft) classroom
(classroom); a 12 m × 12 m (40 ft × 40 ft) electronics teaching
laboratory (lab); and a third floor corridor (corridor) which has
as its south wall a largely shaded glass exterior window.
RTP Interface
The HVAC system is a direct digital control system. As part
of the project, the controls manufacturer worked with Georgia
Tech to interface its control system to the Southern Company’s
RTP database via a building automation central server to con-
tinuously read and record real-time prices. The utility price data
is available as price estimates 48 hours ahead (24 price/hour
pairs for today and 24 price/hour pairs for tomorrow) with
fixed prices 65 minutes ahead and 125 minutes ahead. For
example, fixed prices for the 1 p.m. to 2 p.m. window are first
released at 10:55 a.m. This data is downloaded to a database
and archived in tables by a structured query language (SQL)
server. The controls system is programmed so that when the
price level for the coming two hours exceeds a preset trigger
level then the RTP setback logic is activated. The setback logic
overrides default room heating and cooling offsets, changing
values from the normal ±1°C (±2°F) to a wider ±3°C (±5°F).
When the price falls back below the trigger value, the offsets
are reset to default values.
An application program written by the controls manufacturer
in accordance to Georgia Tech specifications runs on the central
server and allows Georgia Tech to monitor and respond to the
real-time energy prices provided by the Southern Company. The
application connects to the Southern Company’s Web site to ob-
tain current and forecasted hourly rates in an extensible markup
B20
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
language (XML) format. Those rates are
written to 24 BACnet analog value (AV)
objects in the controller, allowing the
system to reduce the electrical demand
based on user-specified price thresholds.
The real-time pricing interface is shown
in Figure 1.
RTP Setback Pilot Results
Temperature profile characteristics
in the five test spaces in the Van Leer
building (office, reception, classroom,
lab and corridor) showed expected daily
periodic profiles. These profiles gener-
ally stayed within the set temperature
bands with temperatures floating up at
night during the night setback hours,
and then brought back into control
each morning. An example of several
of the monitored space temperatures
are shown in Figure 2 where the office,
lab and reception areas temperatures are
seen to drop at 7 a.m. with the change
from nighttime ±5°C (±9°F) setback to
the daytime ±1°C (±2°F) setback, with
21°C (70°F) as the baseline temperature.
At approximately 2 p.m. on these three
days the control system goes to the RTP
±3°C (±5°F) setback. In each case the
temperatures are seen to increase above
the previous 22°C (72°F) cooling offset.
Although the lab temperature is seen to
fluctuate considerably, it clearly jumps
to a new level after onset of the RTP
setback. Although the reception area
temperature drops slowly throughout the
morning without reaching the daytime
cooling setpoint, it also clearly rises
with the onset of RTP setback. These
trends are as expected and show a rise
in temperatures when RTP setback is
initiated.
Some unexpected results led to the con-
clusion that different spaces will respond
differently to changes in setpoints:
The corridor space was not under
control and is the return air path for
•
the system. The mean temperature remained above the
cooling setpoint temperature with no response to RTP
setback changes.
The classroom saw a counterintuitive response during pe-
riods when classes were not in session, with temperature
decreasing when classes were not in session, independent
of cooling setpoint.
•
Figure 1: Real-time price interface functional diagram.
XML
SQL
Server
1 MSV
Object
1 BV
Object
24 AV
Objects
Server Running
RTP Application
3. Return XML Data
6. Write Values to AV Points
5. Write Actual and Forecast
Values to Database
1. Connect to Southern Power
2. Retrieve XML Document
4. Parse XML
Information and
Update GUI Screen of
RTP Application
Internet
Southern Power
Table
Table
The classroom’s decreasing temperature merits discus-
sion. The minimum requirement for outdoor air in the
room is set based on a fully occupied room. This leads to a
drop in temperature or overcooling when the room is not at
maximum occupancy, and to cold complaints from students.
Strategies to monitor the actual number of persons in the
room and include this in the setpoint control strategy are
Figure 2: Van Leer space temperatures,  Aug 28 – 30, 2006. Some data were unavailable
(initial points on lab and reception area traces).
Office
Lab
Reception
Cooling Offset
Time
80
79
78
77
76
75
74
73
72
71
70
RTP
Setback
8/28 7 a.m.
8/28 7 p.m.
RTP
Setback
8/28
12 a.m.
8/28
12 p.m.
8/29
12 a.m.
8/29
12 p.m.
8/30
12 a.m.
8/30
12 p.m.
8/31
12 a.m.
Space Temperature (oF)
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B21
being considered for correction of this
occurrence.
Maintaining occupant comfort, as well
as clear communication with the affected
staff, is important for any program. A
significant effort was made to educate
the facilities staff and occupants about
the program. Georgia Tech uses an area
management organization dividing the
campus into six managed areas to provide
direct contact with the occupants of the
building. The area managers discussed
the proposed energy saving strategy with
each organization in the area buildings.
Occupant support for this new energy
strategy was close to 100%.
Occupants were informed of the pro-
gram goals and details, but they were
not informed of specific events. Only
the facility managers were informed of
pending RTP temperature setback events
(45 and 15 minutes ahead).
Energy and Cost Savings Analysis
The energy and cost savings due to RTP curtailment
depend on the frequency of RTP events and the degree of
power reduction during those events. RTP event frequency
depends on the user’s trip point (RTP setback price) and the
utility’s real-time price. For the Georgia Tech tests, chiller
power across the setback period was used to estimate power
savings, and historical price and weather data were analyzed
to estimate the number of events occurring outside the pilot
time period.
Power reduction was estimated by observing the typical
chiller power (amperage) profile during the period when
RTP setback was not implemented and comparing it to the
reduced profile when RTP curtailment occurred. We noted
in our study that chiller power would drop off to nighttime
levels at approximately 6 p.m. This observation was consis-
tent with the building occupancy level. Figure 3 shows the
difference (crosshatched) between estimated chiller amper-
age without curtailment and the recorded amperage during
curtailment. Assuming the chillers operate continuously at
their rated voltage, the chiller power can be calculated di-
rectly from the chiller current, and then the energy savings
can be calculated.
Estimated energy savings for each curtailment event were
totaled over the weeks of the test period and are given in Table
1. Cost savings were estimated assuming that peak energy re-
ductions are shifted to night hours when electric rates are low-
est, after some hours of night setback and riding the thermal
mass of the building. Shifting loads off peak provides other
benefits—one study2 reported a 15% chiller efficiency gain
with daytime to nighttime outdoor temperature differential of
Week
Number
of RTP
Events
Amp-Hours
Saved
Energy
Saved
(kWh)
Cost
Savings
($)
July 16 – 21\*
5
524
3772
438
Aug. 8 – 12
4
185
1335
155
Aug. 13 – 19
2
27
195
22
Aug. 20 – 26
1
60
431
50
Aug. 27 – Sep. 2
3
150
1080
126
Total
15
946
6813
790
\*July 22 – August 8 data not available
Table 1: Summary of energy and cost savings.
Figure 3: Chiller amperage showing estimated energy savings (hatched).
170
160
150
140
130
120
110
100
90
80
70
180
190
7/17
12 a.m.
7/17
12 p.m.
7/18
12 a.m.
7/18
12 p.m.
7/19
12 a.m.
7/19
12 p.m.
7/20
12 a.m.
7/20
12 p.m.
7/21
12 a.m.
7/21
12 p.m.
7/22
12 a.m.
Chiller Amps
Cooling Offset
Estimated Conserved
Amperage
Amperage (A)
11°C (20°F). If night temperatures are low enough, additional
savings may be possible using economizer mode. However,
if the night is hot and humid, it is also possible that building
temperatures will climb up to the nighttime cooling setpoint
before electric rates drop to the lowest rate so cost savings are
reduced. Cost savings in Table 1 were estimated as the energy
savings multiplied by the differential of the average price for
electricity during the curtailment periods ($0.146/kWh) and
the nighttime electric rate. Based on this cost savings estimate
we achieved a savings of $790 during 15 curtailment events
in the Van Leer building. These 15 curtailment events cover
71 hours in RTP setback.
For the purposes of extrapolating the Van Leer building data
to the entire campus, we assume the Van Leer building energy
savings will be similar to other office/classroom buildings
on campus and proceed to calculate a power savings density
(kWh/m2⋅h). The Van Leer building covers a total 13 000
gross m2 (140,000 gross ft2) of which only 9300 m2 (100,000
ft2) is controlled space (noncritical space where setback is al-
B22
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
lowed). Excluded space includes some laboratory areas and
utility areas. From Table 1 we see that total estimated energy
saved during the measured period was 6,813 kWh, which was
achieved in the 9300 m2 of noncritical space during the 71
hours of RTP setback. This gives us an estimate for the power
savings density (PSD):
PSD [kWh/(m2 · h)] = 
Est. Energy Savings (kWh)/
[Controlled Space (m2) × Setback Hours (h)]
(1)
The numbers above gives a PSD equal to 0.0103 kWh/m2⋅h
(9.6 × 10 – 4 kWh/ft2⋅h). We can then multiply this value by the
total campuswide controlled space, the total number of expected
hours in RTP setback for a cooling season, and by the cost dif-
ferential during RTP setback events to get projected campus
yearly cost savings using this method.
Projected Savings ($/yr) = PSD (kWh/m2 · h) × 
Total Controlled Space (m2) × Est. Setback Hours (h/yr) ×
Price Differential ($/kWh)
(2)
where Price Differential is taken as the difference between
the average price for electricity during the curtailment periods
and the nighttime electric rate.
Generalized Cost Savings Estimation
The following generalized approach to estimating cost sav-
ings and establishing the RTP setback approach is suggested.
The most difficult parameter to find is an estimate of the power
savings density for a given facility or campus. As a rough esti-
mate, a facility manager may begin with the PSD found in the
Van Leer pilot tests. However, it must be understood that the
PSD will be sensitive to building construction, HVAC system
and RTP setback strategy. The main characteristics of the set-
back strategy used at Georgia Tech are that temperature offsets
were moved from ±1°C (±2°F) to a wider ±3°C (±5°F) RTP
setback to ±5°C (±9°F) night setback, and that the price point
was selected so that RTP setback occurred on most days with a
mean afternoon temperature greater than approximately 28°C
(82°F), which corresponded to a setback price of approximately
four times the normal off-peak rates. To implement this strategy,
the local utility needs to offer an RTP rate plan and the facility
owner needs access to historical price data.
The generalized procedure for initializing the RTP setback
approach is as follows:
1. Run a pilot test to:
Establish the process of:
identifying noncritical spaces,
communicating with occupants and building managers,
data collection and analysis, and
requirements of control system reconfiguration, etc.
Calculate a power savings density estimate for a represen-
tative building or set of buildings, as in Equation 1.
•
–
–
–
–
•
2. Look at historical electric rate data, and for a given cooling
season and given setback price:
Determine the number of RTP setback events that would
have occurred, the average length (hours) of each RTP
setback event and the total number of hours in RTP
setback.
Calculate the average electric price over the hours in
RTP setback.
3. Apply campus data, price data, and hours in setback to
Equation 2 to find estimate of campuswide yearly savings.
Another useful way of looking at the data is to correlate
price to outdoor temperature for the current year. This is
shown in Figure 4 for the 2006 Georgia Tech study. This
figure shows the price distribution and allows estimation of
price as a function of outdoor temperature. A vertical line is
drawn at the intersection of the curve fit to the $0.10/kWh
chosen setback price, showing a corresponding mean after-
noon temperature of approximately 28°C (82°F). On days
with a mean afternoon temperature above 28°C (82°F) an
RTP event is expected. This baseline temperature allows
analysis of previous year temperature data to estimate varia-
tion in RTP setback events year to year (due to warmer or
cooler summers).
Georgia Tech has 840 000 gross m2 (9 million gross ft2)
of building space, of which about 62% is considered critical
temperature research space or other areas to which the energy
setbacks cannot be applied, leaving approximately 320 000 m2
(3.4 million ft2) of noncritical space for RTP setback purposes.
Applying Equation 2 to the above numbers:
Projected Savings [$/yr] = .0103 [kWh/(m2 · h)] × 
20000 (m2) × [(84 RTP d/yr) × 4.7 h/d)] × 0.116 ($/kWh) (3)
which equals the projected savings of $150,000 per year.
The estimated setback hours in Equation 2 is difficult to
model because the actual hours encountered are based on
many factors that affect the price of electricity; with out-
door air temperature being one of the factors. Temperature
is a major indicator of general electrical demand use and a
major factor in determining the hourly price of electricity.
Georgia Tech observed that the average duration of an RTP
setback event was 6.2 hours with variation above and below.
The number of 4.7 h/d in Equation 2 comes from the fact
that some of the 6.2 hours overlaps with night setback after
6 p.m. For days with RTP events, the average afternoon
temperature was found to be 28°C (82°F). By analyzing
typical mean year (TMY) data (past 10 years) for Atlanta,3
the number of days with afternoon average temp above 28°C
(82°F) in 2006 was found to be 84 days, and corresponds to
the number of days per year Georgia Tech could expect RTP
pricing to rise above $0.10/ kWh.
The total projected savings for Georgia Tech, according to
Equation 2, is $150,000/year at 2006 electric prices, equating
to a simple payback period of less than one cooling season.
•
•
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B23
Figure 4: Mean cost vs. outdoor mean (2 p.m. to 6 p.m.) temperature (±0.3 °C) for
July – September 2006.
18
20
22
24
26
28
30
32
Mean Temperaure °C
Mean Price ($0.01/kWh) (2 – 6 p.m. Daily)
30
25
20
15
10
5
0
It is understood that the cost savings esti-
mates in this study could be made more ac-
curate with better baseline data (which was
unavailable) or with building energy model-
ing. The 2005 ASHRAE Handbook—Fun-
damentals, Chapter 32, “Energy Estimating
and Modeling Methods,” has a detailed
approach to modeling energy use of exist-
ing buildings for establishing baselines and
calculating retrofit savings. The approach
given there may lead to more accurate cost
savings estimates if one has a more complete
data set over a cooling season. Specifically,
the estimated power savings, when the power
that would have been used, is not known may
be more rigorously found using bin methods
and with other approaches as outlined in the
Handbook.
Summary
The Van Leer building at Georgia
Tech was selected for a pilot project to
study the feasibility of using an RTP-
based temperature setback approach to
energy savings for the campus. Georgia
Tech saved approximately 6,800 kWh of
on-peak power and $790 using the RTP
conservation strategy in the Van Leer
building. The data obtained in the Van
Leer building allowed the calculation of
a power savings density value that could
be applied campuswide and which gave
an estimated yearly campuswide cost sav-
ings estimate of $150,000. There was less
than a one-year payback on the invest-
ment necessary to implement the control
strategy. This study revealed that more
studies need to be performed to determine
the ventilation requirements to maintain
indoor air quality in spaces when not
fully occupied, and apply dynamic adjust-
ments to minimum ventilation setpoints.
A benefit, beyond cost avoidance, is that
Georgia Tech now has a method based
on the dynamics of electrical cost to alter
control parameters to allow more saving
strategies in the future. Additional strate-
gies are being studied that use the RTP
pricing projections to result in additional
cost avoidance.
References
1. Motegi, N., et al. 2007. “Introduc-
tion to Commercial Building Control
Strategies and Techniques for Demand
Response.” California Energy Commis-
sion, PIER. LBNL-59975. http://drrc.lbl.
gov/pubs/59975.pdf.
2. Pare, D., S. Bilodeau. 2007. “TES with-
out ice.” ASHRAE Journal 49(7):46 – 49.
3. Typical Mean Year data source: http://
rredc.nrel.gov/mail/order\_tmy2.cgi.
Advertisement formerly in this space.
B26
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
Edvin Krsevan, C.Eng., is managing director of
Intek Consulting. He is a member of ISO techni-
cal committee ISO/TC205, Building Environment
Design, Working Group 3, Building Control Systems
Design.
About the Author
BACnet Today
BACnet
® Down Under
By Edvin Krsevan, C.Eng.
I
n this article I attempt to provide a broad impression of the Aus-
tralian building automation scene, particularly within a BACnet
perspective. Some of the more prevalent building automation and
control system (BACS) and BACnet problem areas are highlighted
and discussed. The working environment of the BACS industry is
considered within the context of the various imperatives and drivers
that impact on the stakeholders.
Bidding Environment
The way bids are made, accepted
and implemented impact how a BACS
is delivered, and what is implemented.
The contractual arrangement with which
a BACS vendor is bound dictates the
degree of separation from the owner or
end user. This is set in the course of the
bidding process and precedes implemen-
tation. The greater the degree of separa-
tion, the lesser is the opportunity to deal
directly with and influence the building
owner or end user.
In Australia three main bid paths ex-
ist for BACS: contract with the head
contractor or developer; subcontract to
the mechanical services contractor; and
direct contract with the owner/end user.
The further the degree of separation be-
tween the owner and BACS supplier, the
greater the markups by the intermediar-
ies. This also can give the owner/end user
a negative perception of BACS costing,
without the opportunity for the BACS
vendor to have formal direct discussion
with the building owner.
Contract with Head Contractor.
This is uncommon but occurs from time
to time, especially on large projects. It
is only once removed from direct deal-
ing and contract with the owner/end
user. There also are speculative building
projects, without an initial owner in the
traditional sense. Overall approximate
occurrence is about 10% (Figure 1).
Subcontract to Mechanical Ser-
vices Contractor. This is by far the most
common contractual arrangement and
delivery mode. The degree of separation
between the controls supplier and the
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
B28
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
owner/end user is further increased. There is no contractual
relationship between the owner/end user. Communication is via
other parties, which may or may not faithfully convey relevant
communications, without imposing their interests. Overall ap-
proximate occurrence is about 70% (Figure 2).
Direct Contract with Owner/End User. This is arguably the
most desirable arrangement for both the
BACS supplier and the owner/end user.
The former can deal directly with the party
that will use the controls system and is able
to tailor the system to meet their specific
needs, without trying to interpret tender
documents, particularly at bid times. It also
gives the BACS supplier the opportunity
to present various options, which may be
precluded or filtered via the formalities of
dealing through other parties (Figure 3).
Often, when aging BACS are replaced,
if the provider has satisfied the owner
needs they are in the ideal position to be
awarded the upgrade, by negotiation and
direct contract with the owner.
This delivery mode has the advantage
of minimizing intermediary markups due
to the direct owner-BACS supplier rela-
tionship. Overall approximate occurrence
is about 20% (Figure 4).
So, how does this impact on the provi-
sion of BACnet systems?
Clearly, apart from success based on
lowest price, for best outcomes vendors
need to position themselves such that they
are able to deal as directly as possible with
the stakeholders and decision makers.
This is particularly true when BACnet
systems are not specifically called up in
tender documents. In addition, contract
variations discussions also may have better
vendor outcomes if the BACnet vendor is
able to present a case directly to the final
decision maker, as the various parties have
their own objectives and interests, which
may not be complementary.
What Owners Want
For reasons associated with minimizing operational costs
and maximizing profits, building owners require BACS that
are characterized by flexibility, ease of operation, low capital
expenditure, together with low operating cost. This includes:
High reliability (infrequent breakdowns);
High availability (short outages when breakdowns occur);
Flexibility, both in operation and in obtaining competi-
tive alternatives;
•
•
•
Interoperability between BACSs or subsystems;
Reasonable, nonpredatory service costs;
Minimizing built-in obsolescence;
Plug-and-play devices and features;
Ability to access BACS data and migrate it across
technical (e.g., energy management) and management
(e.g., property management, accounting)
systems; and
Ability to manipulate data for accounting,
energy management and establishment of
key performance indices (KPI) for build-
ing performance tracking purposes.
Furthermore, in recent years public
concerns and trailing government interest
in matters that impact the environment
has led to emerging powerful drivers
to reduce energy consumption, with a
concomitant reduction in greenhouse
emissions (GHE). It’s not that building
owners and corporate property portfolio
managers have necessarily suddenly
seen the light with respect to GHE, but
the negative publicity associated with
energy waste and the deleterious effect
on the environment can impact the ease
of leasing, as well as the rates at which
building space can be let.
Corporations increasingly are dress-
ing up as being responsible corporate
citizens, and environmentally friendly.
This also is translated into their leasing
requirements. Effectively, this means that
they require energy friendly buildings to
lease or own. Consider the negative im-
pact of a publicly “green” corporation lo-
cated in an energy voracious building.
BACnet has been the unifying medium
that has enabled and facilitated the in-
teroperability between BACSs. Interoper-
ability has provided the means of access-
ing data across systems, and controlling
multivendor system operations such that
comfortable building environments are
delivered at minimum energy consump-
tion and reduced GHE. Some property owners have expressed
interest and desire to display such details in select, high-expo-
sure areas of their building, campus or establishment for public
view to demonstrate good corporate citizenship.
Among the most detested BACS issues faced by building
owners is the proprietary system lock-in and associated vir-
tual total dependency on vendors to provide parts, service and
involvement in system modifications. The temptation to take
advantage of the owner or end user is often too great to resist.
•
•
•
•
•
•
Typical BACS Contract Arrangements
Owner/End User
Head Contractor
BACS Vendor
Figure 1: Contract with head contractor.
Figure 2: Contract with mechanical services
contractor.
Owner/End User
Head Contractor
Mechanical Services Contractor
BACS Vendor
Figure 3: Direct contract with owner/
end user.
Owner/End User
BACS Vendor
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B29
Just prior to the availability of BACnet,
a large Australian property owner/man-
ager was so annoyed and disillusioned by
the rampant overcharging for these ser-
vices by proprietary system vendors that
for several years it decided not to install
any BACS, instead using electronic time
clocks and simple controls. This was done
as an interim measure while it assessed al-
ternatives that would enable it to reclaim
independence and flexibility.
Specifiers
When the first BACnet seminar was
held in Sydney, Australia, in 1999,
following the ISO/TC205 meeting in
Canberra, the knowledge base among
the specifying fraternity was low. Since
then the knowledge base has increased
somewhat, but is still relatively low
compared to that of the United States,
Canada and Europe. The main reason for
this was the failure to establish BACnet
training programs for specifiers and users
in Australia, although there are training
programs elsewhere.
However, even the marketing of BAC-
net systems by vendors has been rather ad
hoc and at times bordering on misleading,
as some vendors purport that their BAC-
net system is somehow better than those
of their competitors. The latter approach
has often confused potential clients,
particularly those that were reasonably
informed and understood that in using
BACnet systems provides transparency
through interoperability.
This is contrary to one of the core
tenets of BACnet, which is the provision
of a method by which computer-based
control equipment and devices from
disparate vendors can operate together
(interoperate). This is achieved through
the use of the BACnet communication
protocol that enables messages between
system components to be exchanged and
understood. If one BACnet system were
truly better than another, this interoper-
ability would not be able to be effected.
Indeed, BACnet can be seen as providing
a level playing field as all BACnet prod-
ucts can be interconnected and provide
interoperability.
Although, the knowledge base is com-
paratively low presently, the perceived
benefits of BACnet are relatively high. A
significant portion of this has been driven
by the needs of developers, building own-
ers and end users.
In Australia the main BACS specifiers are
mechanical services consulting engineers.
Consequently, the communications end of
Some multidisciplinary consulting
practices also have IT personnel. My
experience is that often the two do not
work together in a seamless manner. The
bid documents produced are invariably
akin to two detached sections, without an
overarching common perspective.
Another important factor constrain-
ing good BACS specifications is few
engineers from the BACS industry have
migrated to consultancies. Specifications
are frequently regurgitated, with a cut-
and-paste history, resulting in inaccura-
cies and inconsistencies. The amalgam
of past systems and projects give rise to
unclear control strategies that are left to
BACS vendors to sort out—aren’t they
the controls experts? These form the
legacies of future implementation and
system problems.
On one occasion I was tasked with as-
sessing the BACnet BACS capability of
a well-known consultancy. In checking
the bona fides, it turned out that not one
of the listed reference sites was BACnet.
When questioned about BACnet and cli-
ent requirement for interoperability, the
response regarding the various protocols
used was that “they’re all the same, more
or less.”
Another factor one needs to be wary
of is the alternative offer. Often, a bidder
makes a noncomplying bid. For a BACnet
specified project, a non-BACnet bid may
be offered at a cost saving. As a result
of budget constraints, project managers
may find the alternative offer attractive.
Building owners should be clear of the
issues in contemplating such alternatives,
particularly when making their final deci-
sion. If interoperability is a real require-
ment, then the cost of being locked-in by
proprietary protocols and restricted to
using only that vendor for system exten-
sion (without competitive alternatives)
should be carefully considered and the
ramifications understood.
Current BACS Installation Specification
Over the last 12 months new projects
(in Australia’s more populous eastern
states of Queensland, New South Wales
and Victoria) requiring BACS have speci-
Mechanical
Services
Contractor
Head
Contractor
Owner/End User
Figure 4: Indicative source of BACS contracts.
BACnet or LON
Unstated
BACnet Only
LON
Only
Figure 5: Specified BACS communication
protocols (indicative).
the BACS is not their forte. This is a prac-
tical problem that needs to be addressed.
Some universities are aware of this and are
offering degrees in mechatronics. Hope-
fully, this will enhance the profession, as
younger engineers will have the additional
skills to deal with a fast-moving area of
technology that has been an uncomfortably
imposed burden on traditional mechanical
services engineers.
B30
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
fied various communication protocols that can be grouped as
follows (Figure 5):
• BACnet-only: 25%
• BACnet or LonWorks: 50% – (the majority ending up
BACnet by market forces)
• LonWorks: 5 %
• Unstated: 20% – (usually retrofits, or where client knowl-
edge is poor)
(Information assembled from major BACS vendors and is
representative in nature.)
From this it appears that BACnet systems are becoming the
preferred BACS.
BACS Management
It is not sufficient to specify a BACS, even a BACnet system,
without having a management plan in place before implemen-
tation.
The plan should include such matters as:
As-built documentation and updating procedures;
A process by means of which site changes are recorded
e.g., software updates etc.;
Testing and commissioning data records, including as-
built settings.
Use of LANs, routers and gateways (the latter is a problem
because it is difficult to maintain long term, with attendant
warranty and responsibility issues);
Interoperability between BACnet systems;
Dealing with open and proprietary protocols; and
Data storage, data migration and management.
A specific, site/campus/establishment BACnet system identi-
fication is required. BACS contractors need to strictly observe
the following numbering scheme for each site:
1. MAC address;
2. Device Instance; and
3. Network Number.
In BACnet, each device has a unique MAC Address and
Network Number that identifies it on the Internetwork. The
Device Instance is an allocated number that uniquely identifies
a BACnet device on any BACnet Internetwork. This numbering
regime must be strictly enforced, as clashing device instance
numbers can lead to system malfunction. This will ensure that
changes, upgrades and system extensions can be implemented
consistently and as seamlessly as possible. If strictly enforced,
this will avoid conflicts in numbering, which can lead to system
malfunctions, especially in multivendor sites.
•
•
•
•
•
•
•
In multivendor sites it is not uncommon for controllers to
arrive, and be installed, with the same factory default settings.
Vigilance and enforcement of site BACnet standards are es-
sential for trouble-free outcomes.
Education and Training
In Australia, this needs urgent redress to ensure that progress
in the marketing, acceptance and implementation of BACnet
systems is not constrained. The lack of suitable education and
training strikes at the heart of many issues concerning the
proper specification, testing, commissioning and assessment
of BACnet BACS.
Education is required for consultants, engineering personnel,
system integrators, building owners and service providers. Most
of the problems of poor specifications, inept implementation and
operation arise from a lack of BACnet education and training
opportunities. Fortunately, I believe that with a little planned
effort this problem area can be easily addressed, turned around
and greatly improved.
Unfortunately, the BACnet system vendors in Australia have
been found wanting in championing and facilitating this need.
Indeed, public debate has been confused, leaving it up to poten-
tial users and specifiers to make their own decisions, based on
poor and undifferentiated comparative information. As a result,
although progress in BACnet specification and acceptance has
been quite reasonable, it should be better, and based on sound
reasons rather than on general vague acknowledgement that
“it’s good.”
Graphics and Perception
How does a vendor differentiate from competitors?
When vendor representatives call to demonstrate the benefits
of their particular BACS offerings, they invariably bring along
their trusty laptop (sometimes a projector). This is the customer
entry into their BACS world. Our perception is influenced by
what we see.
Because of the interoperable nature of BACnet systems,
properly implemented, it often comes down to how the graph-
ics appear on the screen and the feel in navigating the system.
Some vendors have even gone to the extent of implying that their
BACnet BACS is better than that of their competitors, when the
real difference is mostly in the graphic representation.
The importance of the “touch and feel” aspect of a BACS
should not be underestimated, as operators need to quickly
see what’s happening in a building, access relevant equipment
It is not sufficient to specify a BACS, even a BACnet system, without
having a management plan in place before implementation.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B31
and data and make decisions. Aids such as colors that indicate
status such as room temperature (a range of preprogrammed
colors to, for example, indicate setpoint deviation) can be quite
useful to an operator. The floor status can be seen at a glance
of a display.
Graphics are not dealt with by the BACnet standard, making
them a powerful vendor differentiator. It can also be a useful
visual marketing tool by giving comfort to potential and existing
tenants. Care should be taken to ensure that the graphics are
not a means of achieving a “proprietary” BACnet BACS, par-
ticularly in combination with a proprietary energy management
package that may be offered by a vendor (sometimes “free”).
Some vendors perceive that the graphics pages create an
important customer-vendor nexus in that, notwithstanding a
multivendor site, service calls initially would be made to the
vendor that is associated with the graphics—an income stream
is associated with this.
Testing and Commissioning
The crucial areas that impact directly on functionality and
multivendor interoperability are the testing, commissioning and
system acceptance processes.
Often, BACS are only partially tested. Not all blame should
be leveled at consultants, as fee structures frequently do not
allow for the in-depth process that really is required to not
only ensure that what was contracted actually is delivered, but
that all subsystems operate correctly within themselves, and
between each other.
I’m aware of few installations specifically tested for BACnet
conformance. Indeed, I am aware of several significant projects
in recent years that were sold and installed as being BACnet but
were not. At one establishment, which was tested a relatively
short time after installation by a BACnet vendor, the job was
found not to incorporate any BACnet equipment or devices.
It was rather embarrassing to the establishment management
that their existing, and relatively new BACS, was not a BACnet
system at all, but a proprietary system. Further, the fact that
the new BACnet BACS could not interoperate with the existing
system added to their operational and managerial woes. All of
this could have been avoided if suitable BACnet acceptance
testing had been undertaken.
The Handover
This is an important aspect of all BACS projects. It is crucial
for BACnet projects to ensure that conformance is as required
to provide proper system operation, interoperability and future
seamless BACS expandability. The handover is not, as is often
perceived, the mere physical handing over of a set of documents
to the owner or end user at the termination of a project, and
happily walking away. Mission accomplished.
The handover should incorporate the inclusion of the service
personnel and BACS operators in the process, sometime prior to
the handover in the administrative and contractual sense. This
will not only establish an inclusive spirit but give the various
parties that are not part of the design and construction phases
the opportunity to gain early exposure to the BACS and perhaps
provide some valuable inputs and insights to post-implementa-
tion operation and maintenance. It also assists in developing a
sense of ownership.
Quite often the vendor’s service department becomes involved
only after project practical completion has been achieved
without an overlapping transition. Some vendors even have an
internal policy that their service department is only involved
some time after practical completion. Obviously, this would not
be conducive to a seamless transition as would be expected by
a building owner.
The reasons are many and varied, and include:
• Different vendor profit centers involved;
• Service department involvement in the transition phase is
not included in the bid pricing;
• No contractual relationship with the service depart-
ments;
• Understaffed service departments too busy to be involved
when not needed;
• Time pressures at project completion phase (the BACS is
usually the last system commissioned); and
• Operations not adequately included in BACS delivery pro-
cess (this occurs more frequently than one would imagine).
The reality of the bidding processes is that generally one
gets what one pays for. The importance of the transitions
from the implementation to service and operation phases
must be appropriately addressed in specifications and bid-
ding negotiations, otherwise it will be a latent problem area.
The service and operation personnel will not be adequately
familiar with the system and this could initially result in
slow repair time, leading to lower BACS availability and
poor vendor perception.
Maintenance
Generally, there are three basic type of maintenance: com-
prehensive, selective and breakdown.
Comprehensive. This encompasses a broad range of involve-
ment in BACS maintenance. It is the most expensive option,
but provides the best state of system readiness and capability.
The degree of comprehensiveness can be tailored to meet
needs. Breakdowns and call-outs usually are included in the
overall cost.
Selective. This is a derivative of the previous. However,
the requirements are more narrowly defined, and although
call-outs would not be included normally, breakdown service
usually is.
Breakdown. This is the lowest category and cheapest form of
maintenance. There is usually no requirement for ongoing sys-
tem maintenance or assessment. The arrangements are merely
an agreed hourly rate to visit the site to address operational
problems on an ad hoc, needs-only basis.
B32
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
Due to the unplanned nature of such service, it is difficult to
obtain short response-time arrangements from service pro-
viders, or responsibility regarding system performance.
Generally, the BACS industry has operated on a differential
pricing structure with lower profit margins for system supply and
installation. The bulk of profits was obtained (and still is) from
system maintenance and support over the system operational
life. This was a main reason behind the lock-in and captive client
mentality of BACS vendors. It impacted their bottom lines.
In general, good BACS maintenance should pay for itself
by delivering reduced service call-outs, reduced energy use
and reduced energy costs.
An annual comprehensive maintenance program would
include:
• Checking field devices for correct operation;
• Calibration checks;
• Checking and upgrading application software;
• Checking and upgrading the Web server (if installed),
fire walls and virus protection;
• Checking all controller operation;
• Upgrading of operation and maintenance manuals;
• Checking communication network changes, including
routers and gateways;
• Checking BACnet operation and interoperability; and
• Reporting on findings, together with recommendations
arising from them.
Using gateways can introduce maintenance and interop-
erability problems. Be careful that proprietary data is not
“flagged-off ” by the non-BACnet party thus limiting system
accessibility, functionality and flexibility. Future maintenance
could be impacted if a product or protocol is no longer sup-
ported. Although gateways enable protocol translations and use
of non-BACnet products (e.g., Modbus), these can become an
extra point of failure and a difference that can become difficult
to maintain.
A well-maintained, properly designed BACS will deliver a
finely tuned building or establishment-wide control system.
Additional benefits include:
• By accurately monitoring gas and electrical loads, en-
ergy consumption can be minimized, with attendant reduction
in energy costs;
• Water consumption can be reduced with improved
monitoring and control;
• Reduced energy use by more efficient plant and system
management;
• Lower GHE due to improved plant performance;
• Prompt attention to faults and malfunctions due to fast
system feedback;
• Increased system availability; and
• Enhanced customer satisfaction due to shorter response
times and reduced problems that are experienced.
The Challenge for BACnet
In his seminal and incisive (and still very relevant) 1960
article Marketing Myopia, Theodore Leavitt,1 observed that
every industry was, at some point in time, a growth industry
with managers convincing themselves that this trend was
assured. In a herd-like mentality they convince themselves
that there are no viable competitive substitutes. However,
over time, decline invariably sets in for a variety of reasons,
complacency and competitive market forces not being the
least. Vigilance is a key to ongoing success.
The hard work that preceded the establishment of BACnet
as ASHRAE and ISO standards must be maintained to ensure
its continued usefulness and viability.
I believe that usefulness is the key. If it’s not useful it
won’t be used, and decline will undoubtedly follow suit.
The key is an ongoing ability for users to visualize BAC-
net as a great platform for connectivity, accessibility and
interoperability.
Usefulness includes the ability and propensity to follow,
facilitate and incorporate new communication technologies.
This area has seen tremendous changes in recent years, with-
out apparent abatement. In the past, the BACS industry has
been rather slow to absorb some of these technological in-
novations. New technologies will present increased demands
on BACS and BACnet. The challenge is to be able to address
these demands, and to do so in a timely manner.
Building owners, who are often not necessarily well versed
in BACS, ask why not just use an Internet-based system with
suitable password protection, and IP addressing? Why the
need for BACnet? Most PC users have experienced World
Wide Web features that include accessibility and connectivity
between establishments, and individual PC users. Why can’t
this be applied to BACS? Why can’t we have plug-and-play
flexibility? What’s so difficult about this?
In general, good BACS maintenance should pay for itself by
delivering reduced service call-outs, reduced energy use and
reduced energy costs.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B33
In the longer term, such queries and aspirations cannot be
ignored. Now that the genie is out of the bottle, the bad old
days of lock-ins and system constraints are well and truly
in the past, with customer expectations now preceding and
preempting market offerings. This is often as a result of
exposure to technological innovations from industries other
than BACS (particularly IT).
Although I’ve not dealt with this important aspect to any
great degree, it is encouraging to note that ISO/TC205 has
seen it appropriate to address BACnet implementation by
identifying the practical needs and to this end has ISO 16484
- Part 7 dealing with project implementation under develop-
ment. This is a useful initiative that I strongly support.
Summary
Frustrated building owners wishing to avoid lock-ins and
predatory pricing that were frequent features of proprietary
BACS protocols in the past largely drove the importance
of having a truly open BACS communications protocol.
ASHRAE responded to these drivers by developing the
BACnet protocol, specifically for building services. With
the quick adoption of BACnet, the problems of the past are
being quickly forgotten or overlooked.
There are aspects of business imperatives that are com-
mon, and those that differ between building owners and
operators, developers, and BACS vendors, as well as other
contractors having material interest in the BACS bidding
and implementation processes. These drivers must be
properly understood in order to achieve a good outcome
for all. A number of these issues were canvassed from dif-
ferent perspectives, and clearly there are areas of potential
conflict, or at least where problems could occur if not
properly addressed.
In Australia, the matter of appropriate education and
training needs to be better addressed to achieve enhanced
market penetration of BACnet BACS, as well as enhanced
BACS performance.
Significant aspects that require consideration in the ef-
fective implementation of a BACnet BACS are outlined
together with operational and maintenance issues, as well
as the importance of having a BACS and BACnet manage-
ment plan.
References
1. Leavitt, T. 1960. “Marketing myopia.” Harvard Business
Review July-August.
Advertisement formerly in this space.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B15
Terry W. Hoffmann is director of marketing,
Building Automation Systems at Johnson Controls
in Milwaukee.
About the Author
BACnet Today
BACnet
® for Cleanrooms
By Terry W. Hoffmann
B
ACnet and open communications protocols have revolution-
ized building systems. Facilities no longer need to choose
among single-vendor, proprietary packages that may or may not
provide the desired functionality at an affordable price. They can
select equipment from a variety of vendors to achieve the desired
level of control. All this can be done at a reasonable cost without
sacrificing interoperability.
Aculight is a 13-year-old company
that develops and manufactures lasers
for industrial, military/aerospace and
medical applications. In 2006, Acu-
light consolidated two facilities into a
single Bothell, Wash., complex. The new
building houses administrative offices,
research laboratories and manufacturing
space. Aculight renovated the facility, which
provided the company with 20,000 ft2
(1858 m2) of additional space over its
previous facilities.
In the larger Bothell facility, Aculight
wanted to install new building systems.
However, the state-of-the-art industrial
complex posed unique challenges. Labo-
ratories had to be enclosed to contain po-
tentially hazardous high-powered lasers.
Cleanrooms required continuous tuning
to maintain pressure, temperature and
humidity. Facility managers requested
centralized, remote monitoring and
control so they would not have to adjust
controls in these areas.
Engineers designed a solution based on
Aculight, a laser manufacturer in Washington, is using BACnet to provide precise temperature and humidity controls to its cleanrooms.
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
B16
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
the BACnet protocol and BACnet Testing Laboratory (BTL)
certified devices. The solution effectively integrated new and
legacy systems from multiple vendors. It allowed a relatively
small but rapidly expanding company to incorporate interop-
erable and expandable building systems without sacrificing
advanced control technology.
A Demanding Facility
Aculight, with 85 employees, is doing high profile work for
the commercial and government sectors developing and manu-
facturing four categories of laser technology:
Medical lasers;
Infrared countermeasures for use in defense;
High-powered lasers for industrial and military use;
and
Active imaging lasers for use in developing three-dimen-
sional maps.
Aculight, originally focused on research and development,
during the past four years transitioned its technology into prod-
ucts and begun manufacturing. The move meant investing in a
new manufacturing space.
In 2006, Aculight began construction to expand its combined
administrative and research facility with a manufacturing cen-
ter. The expansion increased the facility’s total square footage
from 27,000 ft2 (2508 m2) to 47,000 ft2 (4366 m2). Contractors
took the opportunity to update obsolete building controls and
install systems that better supported the company’s operational
needs.
As project engineers began designing a solution for Aculight
on a BACnet backbone, facility operators had a variety of non-
standard requirements and concerns. For laser safety reasons,
Aculight’s research, development and manufacturing floor is
not one open space. Rather, it contains a number of enclosed
spaces including cleanrooms. Each space has separate climate
control requirements. Aculight requested a building manage-
ment system that could reliably monitor and control a variety
of separate zones and enclosures simultaneously.
Previously, laboratory spaces had in-suite climate controls,
requiring facility managers to “suit up” in lab coats, hairnets,
booties and laser safety glasses prior to entering the laboratory;
a time consuming practice. “Employees were always making
their own adjustments to the controls,” said Ken Bean, Aculight’s
director of manufacturing operations. “Just when we thought we
had a handle on a room’s environment, it would be out of whack
again.” To enable remote monitoring and control, Aculight asked
for a centralized climate control system that allows adjustments
to be made from a single all-encompassing user interface.
A number of other variables made maintaining internal
environments challenging in the prerenovation facility. Met-
ropolitan Seattle’s climate is characterized by fluctuations
in outside temperature and humidity. Meanwhile, inside the
facility high-powered lasers produce large amounts of heat. To
•
•
•
•
maintain comfortable and safe working conditions, Aculight had
installed two rooftop chiller units in the original facility. In the
renovation, these had to be integrated into the overall solution.
Since Aculight works on dozens of different laser projects and
the heat produced from each laser is highly variable, continuous
adjustment is needed to keep temperatures within an accept-
able range. Previously, this was a manual operation. Personnel
adjusted in-room thermostat controls to maintain comfort.
Aculight wanted a system featuring continuous adaptive control
to maintain consistent indoor environments automatically.
The inclusion of Class 1000 cleanrooms in the renovated
facility imposes special demands on building controls. Com-
mon in manufacturing and scientific research, cleanrooms have
a controlled level of environmental pollutants. Special filters
remove dust and other particulate matter from outside air en-
tering the room. Inside air circulates through high-efficiency
particulate air (HEPA) and ultra-low penetration air (ULPA)
filters to remove contaminants. Cleanroom HVAC systems usu-
ally also control humidity to low levels. “Class 1000” refers to
U.S. Federal Standard 209E, and denotes the number of particles
of size 0.5 µm or larger permitted per cubic foot of air.
The rooms stay “clean” by maintaining higher atmospheric
pressure inside than out. When a door opens, it creates a vacuum
that sucks particulate matter out of the cleanroom rather than
allowing it to enter. Maintaining constant atmospheric pressure
also requires continuous adaptive tuning. Pre-renovation, the
facility did not have control systems capable of continuous
monitoring and adaptive tuning. The addition of Class 1000
cleanrooms made installing advanced control technology in
the facility imperative.
Affordable, Customized Solution
Project engineers recognized that the manufacturing and
research performed at Aculight made advanced control tech-
Ceiling-mounted HVAC equipment serving the production area.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B17
nology compulsory. As a small company,
Aculight did not have the financial re-
sources for a building project on the scale
of larger industrial facilities or large-scale
projects in the commercial, health-care or
education sectors. It would be difficult to
find a proprietary, single-vendor solution
that fit Aculight’s demands for advanced
control and interoperability at an afford-
able cost.
BACnet gave Aculight the freedom
to customize a solution using equip-
ment from a variety of vendors. They
were able to select the right amount of
control technology to suit their unique
requirements and did not have to sacrifice
interoperability for robust monitoring
and control.
Previously, building automation con-
trols communicated with building sys-
tems and equipment using a proprietary
protocol. The new solution made data
available as BACnet information. As
a result, Aculight was able to ensure
seamless integration between third-party,
multivendor equipment including:
New and legacy rooftop units;
A new air-handling system; and
Equipment for cleanrooms includ-
ing split-system air conditioning,
duct furnaces and supply fans.
The solution devised for Aculight was
also a building management system that
is capable of monitoring and controlling a
large number of unique climate zones. “If
I get a call from an employee saying his
workspace is a little chilly, I can call up a
floor plan, get a precise temperature reading
from the workspace and make adjustments
without affecting any other zone within the
facility,” said Bean.
The system also delivers single-session
monitoring and control for cleanrooms,
overheated manufacturing spaces, labo-
ratories and offices. The user interface is
Web-based and can be accessed from any
computer with an Internet connection.
Aculight benefits by having single-ses-
sion access to monitor and control all
building systems and equipment.
The system monitors temperature, pres-
sure, humidity and overall air quality. It
•
•
•
maintains optimal indoor environments
with continuous adaptive tuning. If a
laser begins to radiate large amounts
of heat, sensors detect the temperature
change and controls notify the chiller
and air handling system to pump in
chilled air. When a cleanroom door
opens, releasing some of the pressure
built up within, controls compensate to
bring air pressure back to the desired
psi. All of this is accomplished through
intelligent data exchange between
BACnet sensors, the building man-
agement system and field equipment
controllers.
As an added benefit, interoperability
means the building management system
can collect trend data from sensors and
controls throughout the facility. The data
helps facility managers identify equip-
ment that needs maintenance or replace-
ment. It also enables regular recommis-
sioning. Systems can be reprogrammed
to take advantage of observed trends. For
example, the rooftop chillers and other
equipment may idle during times when
manufacturing activities are typically
on hold.
When systems share data via the
BACnet protocol, they operate more
intelligently and efficiently. Aculight
estimates that it is saving 23% on energy
costs thanks to intelligent, interoperable
building systems. BACnet technology
helps buildings contribute to business
outcomes in three ways: by making
buildings “smart,” reducing energy and
other operating costs, by enabling invest-
ments in the best and most cost-effective
equipment regardless of vendor and by
enhancing operations.
Aculight’s new facility has been in
operation since January 2007. Company
leaders are pleased with how well BAC-
net systems and devices operate as an
integrated whole. Open data protocols
enabled a solution customized enough for
the facility’s unique demands and cost-
effective enough for its budget. Aculight
got the precise level of control technology
it needed, at a reasonable cost, without
sacrificing interoperability.
Advertisement formerly in this space.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B11
Steven T. Bushby is leader of the mechanical sys-
tems and controls group at the NIST Building and
Fire Research Laboratory in Gaithersburg, Md. He
is a past chair of the BACnet committee.
About the Author
BACnet Today
Photo credit: Gail Porter/NIST
The NIST Advanced Measurement Laboratory (AML) Complex, Gaithersburg, Md., is considered to be the most technologically advanced
research facility of its kind. It features five wings with stringent environmental controls on air quality, temperature, vibration and humidity.
BACnet
® Measures Up
T
 he National Institute of Standards and Technology (NIST) has
two campus facilities, the main one in Gaithersburg, Md.,
near Washington, D.C., and a smaller facility in Boulder, Colo. The
Gaithersburg facility is 234 hectares (578 acres) and has more
than 35 buildings and more than 232 000 m2 (2.5 million ft2) of
floor space. The range of activities at NIST is reflected in the needs
of the buildings and facilities that support them.
The buildings range from typical of-
fice environments to laboratories with
environmental constraints not found in
any other buildings in the world. One
example of the latter is high-accuracy
temperature-controlled laboratories that
maintain a constant temperature within
±0.01°C. Despite the unique nature of some
of NIST’s facilities, most problems faced by
the facilities staff are common.
Most NIST buildings on the Gaith-
ersburg campus were designed in the
1950s and built in the 1960s. Renova-
tion of building control systems literally
requires an act of Congress. Procurement
of control systems must involve open
competition. Because NIST is a govern-
ment facility, financial resources for
facility maintenance and improvement
are limited by competition, not only with
the primary research, measurement and
standards mission of NIST, but also with
By Steven T. Bushby, Member ASHRAE
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
B12
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
all of the other competing uses of federal funds. In addition, all
procurement and contracting processes must follow strict gov-
ernment openness and competition requirements. As a result,
control system modernization is a process that takes years and
inevitably results in a mixture of products from many companies
and several generations of control technology.
When BACnet products were introduced to the NIST Gaith-
ersburg campus, the facilities staff was unfamiliar with BACnet
technology and had little experience and knowledge of direct
digital control (DDC) technology. Nearly all building control
systems on campus were pneumatic and training resources were,
and still are, limited. The staff was stretched thin keeping up
with daily maintenance issues, making learning a new technol-
ogy a challenge. Constraints of this type are still common, and
contribute to the promise of BACnet and the difficulties of
taking advantage of its full potential.
Evolution of BACnet Use at NIST
NIST Building and Fire Research Laboratory staff have
played a leadership role in developing BACnet from the incep-
tion of ASHRAE Standard Project Committee 135 in January
1987. NIST helped to shape the
emerging standard and also led
the way in developing test proce-
dures and tools to measure product
conformance to the standard. The
result of that work can be seen to-
day in BACnet’s companion test-
ing standard, the BACnet product
testing and listing programs active
in the United States and Europe,
and the very existence of BACnet
International, which began as a
humble cooperative research and
development project between
NIST and several control system
manufacturers. NIST continues to
play a role in the ongoing efforts
to maintain the standard, enhance
its capabilities and link the U.S.
efforts to international standards.
In 1993 a storage facility in one of the campus buildings was
converted into office space. The change required the addition
of a rooftop air-handling unit to condition the new office space.
One of the first commercially available BACnet products, based
on what was then a draft version of the standard, was installed
as a stand-alone system. After that humble beginning, similar
small, stand-alone BACnet installations began to appear on
campus where isolated control projects were needed. Lack of
funds to modernize the 1960s era pneumatic controls on most of
the campus was the main obstacle for growth of BACnet use.
In 1993, NIST also began engineering studies to construct a
new facility on the Gaithersburg campus that was envisioned to
become the most advanced measurement laboratory complex
in the world. Its purpose was to promote innovation and com-
petitiveness of U.S. industry through research in fundamental
measurement problems under conditions so carefully controlled
that environmental influences could almost be eliminated. Design
contracts were awarded in December 1993, and a preliminary
design was completed in March 1997. BACnet was first published
during that design phase in December 1995. When the design was
completed, the project was shelved due to lack of funding.
Three years later in 2000, Congress approved funding to begin
the Advanced Measurement Laboratory (AML) project. The
design was updated to accommodate changes in building codes,
construction contracts were awarded and the $235 million, 49
846 m2 (536,538 ft2) project began. Construction of the five-
wing complex, with two wings buried 12 m (39 ft) underground
to provide vibration isolation, took four years. The project was
completed 11 years after the original studies began.
Today, the AML houses 338 reconfigurable laboratory mod-
ules, including a 1295 m2 (13,936 ft2) nanofabrication facility,
most of which is a Class 100/ISO 5 cleanroom. Examples of
research enabled by the facility
are measurements to identify and
manipulate individual molecules,
determining the size of an elec-
trical current by counting, one
by one, the number of electrons
flowing by, and measuring the
strength of individual chemical
bonds between an antibody and a
virus particle.
When the AML was conceived
and the original designs com-
pleted, BACnet was just emerging.
Because of the unique control re-
quirements and the critical nature
of the controls to the success of
the project, potential contractors
were required to demonstrate their
ability to achieve temperature
control in the high-accuracy laboratories to the ±0.01°C design
conditions in a laboratory mock-up constructed in a large environ-
mental chamber on the NIST campus. The control specification
required the use of BACnet for most of the facility, but allowed
the use of non-BACnet products for the high-accuracy laborato-
ries, which comprise about 25% of the laboratories in the AML.
For non-BACnet products, a gateway was required to provide
integration with the rest of the control system. In the end that is
what happened, although limited use of gateways did not turn out
to provide the level of integration that was desired.
While the AML project was evolving, an unrelated, large
BACnet project on the Gaithersburg campus began. In re-
Why Choose BACnet
• To integrate products from multiple vendors;
• To enable open, competitive procurement;
• To gain the flexibility to choose products based on
their ability to meet the desired application;
• Upgrade campus control systems in stages over
many years with multiple generations of prod-
ucts;
• Compatibility with modern network technology;
• Integration with IT applications;
• Designed to enable interconnection of multiple
buildings in a campus environment;
• Enable future interconnection of geographically
separated facilities; and
• Enable future integration of HVAC controls with
fire, security and lighting control systems.
November 2007
BACnet ® Today | A Supplement to ASHRAE Journal
B13
sponse to the Energy Policy Act of 1992 and Executive Orders
13123 and 12902, NIST began a project to reduce energy
consumption from various office spaces on campus through
an energy-savings performance contract. The project involved
lighting retrofits, renovation of air handler motors and drives
and new BACnet controls. This competitively bid project
involved the office space of most buildings on campus, with
laboratories excluded from the bid process. Implementation
of the changes occurred in 2004.
In 2005 another project was undertaken to retrofit the original
chemistry building as an office building. This project involved
gutting the interior of the building and was a test case for a long-
range plan to make improvements over a period of years to other
buildings on campus. BACnet compatibility was a requirement
for all of the controls in the newly retrofitted building.
Today, selected ongoing upgrades are in process to laboratory
facilities in buildings that have BACnet controls for office space.
All of these projects are independent, but the use of BACnet and
connection to the campus BACnet networks is a requirement.
Network Architecture
Today, the NIST Gaithersburg campus has a mixture of legacy
pneumatic control systems a few stand-alone pre-BACnet DDC
systems, and a growing number of BACnet products. Control
products from nine different companies are used, four of which
have provided BACnet systems.
Figure 1 is a diagram of the multivendor campus BACnet
internetwork. The high-speed backbone is provided by a dedi-
cated fiber optic network, which is part of a system of fiber
optic networks that interconnect all major buildings on cam-
pus. Individual fibers are reserved for the general computing
infrastructure, the physical access control system, the fire alarm
system and for HVAC control. The isolation of these applica-
tions is part of the network security plan for the site. The BACnet
backbone carries both BACnet/IP traffic and BACnet/Ethernet
traffic. A router is used to link the two BACnet message streams
that are conveyed over the same physical network.
Within each building, other BACnet local area networks pro-
vide communication for the individual controllers that interface
with the mechanical systems in the building. One of the advan-
tages of BACnet is that it provides a mechanism for a future
controlled integration of the HVAC, fire detection and access
control systems, while maintaining enough isolation to meet the
high standards of security and reliability that are needed.
Future Plans
The NIST Gaithersburg campus has BACnet HVAC products
from four vendors that share a common building automation
network infrastructure. Because of the variety of contracting
mechanisms and the overlapping timing of the projects, the
system is not as fully integrated as it could be. For example,
separate workstations exist for each vendor’s portion of the
system even though BACnet provides a way to combine all of
this information in a single user interface. The long-range plan
is to continue the migration of the legacy control systems to
BACnet technology as resources permit, to continue to build
BACnet expertise in the facilities staff and to take advantage
of integration opportunities in stages as the technology matures
and operating experience grows.
BACnet Products as a Research Tool
At NIST, BACnet products are not just used for automation
and control of the facilities. BACnet products also are used
by the Building and Fire Research Laboratory for research
applications. One example is the integration of the controls
for environmental chambers with laboratory data acquisition
and control software to manipulate temperature and humidity
conditions as part of fault detection research for residential heat
pumps. Another example is the control of environmental condi-
tions for a particle velocimeter facility to research heat transfer
characteristics of finned-tube coils used for vapor compression
systems. Future plans include using BACnet controlled envi-
ronmental chambers to characterize the performance of two-
Lessons Learned
A successful multivendor BACnet implementation re-
quires careful planning, clear, well-written specifications
and careful monitoring of contractors.1 Important items to
keep in mind from our experience are:
• Develop clear integration plans that lay out long-term
goals and constraints;
• Impose strict requirements on network numbering,
device instance numbering and object naming conven-
tions;
• Have a strategy for handling maintenance in a multiven-
dor environment;
• Establish clear goals and requirements for operator
workstations that address the reality that in today’s
market configuration and programming tools come
bundled with the workstation;
• Enforce strict requirements for delivering documenta-
tion of control system configuration that can be used by
another vendor for a later addition;
• Creative financing approaches such as energy savings
contracts can be very successful but require careful plan-
ning and stringent oversight during execution to ensure
installed products meet long-term integration plans;
• Gateways are potential trouble spots that require special
attention and must be avoided when possible;2
• Staff training on BACnet basics and product-specific
features is vital; and
• System commissioning needs to include verifying correct
BACnet configuration details.
B14
BACnet ® Today | A Supplement to ASHRAE Journal
November 2007
speed and variable-speed condensing units for residential vapor
compression systems. The ability to directly couple BACnet
controllers to experimental data acquisition apparatus to control
and measure test conditions has been a great asset.
Another example of BACnet products as a research tool is the
Virtual Cybernetic Building Testbed (VCBT). This facility links
multivendor BACnet products to computer simulations to emulate
control of a building under carefully controlled conditions. Key
values from the simulations, such as temperatures, pressures
and flows, are connected to the sensor inputs of the controllers
through digital to analog converters of a data acquisition system.
The control outputs are linked back to the simulations through the
same mechanism. The result is the controllers think they are see-
ing real sensor data and controlling real building equipment.
The VCBT facilitates research in automated fault detection
of HVAC systems, automated HVAC commissioning tools and
studies the complex interactions of building systems under
emergency conditions such as fire.
Conclusion
NIST played a key role in developing the BACnet standard
and the companion testing standard that is now used as the basis
for BACnet Testing Laboratory listed products. Now BACnet
technology is the key to bringing integration and harmony to
the disparate building automation and control products used on
the NIST campuses. BACnet provides a way for NIST to man-
age the reality that facility upgrades can take decades, systems
from multiple generations of technology need to be integrated,
and competitive procurement is a must. BACnet also provides a
tool to advance some of the research objectives of the Building
and Fire Research Laboratory.
References
1. Bushby, S.T., H.M. Newman, M.A. Applebaum. 1999. “GSA
Guide to Specifying Interoperable Building Automation and Con-
trol Systems Using ANSI/ASHRAE Standard 135-1995, BACnet,
NISTIR 6392.” www.bacnet.org/DL-Docs/NISTIR-6392.pdf.
2. Bushby, S.T. 1998. “Communication gateways: friend or
foe?” ASHRAE Journal 40(4):50 – 53.
Acknowledgments
The author wishes to acknowledge the assistance of G. Frank
Potts, and Todd Snouffer of the NIST Plant division for provid-
ing some of the key information used in the article.
Figure 1: Diagram of the multivendor campus BACnet internetwork.
\*
VAV Box
Controller
VAV Box
Controller
(Typical of 4 Buildings)
Note: This
Building Type
Has a Multi-
vendor BACnet
System Within
the Building.
Fiberoptic
Repeater
Fiberoptic
Repeater
Fiberoptic
Repeater
Fiberoptic
Repeater
BACnet/Ethernet/IP Network
(Dedicated Single-Mode Fiber)
BACnet/Ethernet/IP
(Cat. 5 UTP
Within Building)
BACnet/Ethernet/IP
(Cat. 5 UTP
Within Building)
BACnet/Ethernet/IP
(Cat. 5 UTP
Within Building)
BACnet/Ethernet/IP
(Cat. 5 UTP)
Global
Controller
AHU
Controller
AHU
Controller
AHU
Controller
AHU
Controller
AHU
Controller
AHU
Controller
AHU
Controller
AHU
Controller
AHU
Controller
AHU
Controller
Global
Controller
VAV Box
Controller
VAV Box
Controller
(Typical of 12 Buildings)
(Typical of 3 Buildings)
BACnet/
MS/TP
Network
BACnet/
MS/TP
Network
Operator
Workstation
(Typical of 6)
Portable
Operator
Workstation
(Typical of 6)
\* One Global Controller Also Serves As a Router Between the
BACnet/Ethernet and BACnet/IP Networks
52
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
CO2 Heat Pump Water Heaters
A
heat pump water heater (HPWH) heats domestic water
using a vapor-compression refrigeration system to
move heat from the surrounding air into the hot-water
storage tank.1 HPWHs typically consume 40% to 60% less
electricity than conventional electric-resistance water heaters.
When compared to gas water heaters, HPWHs, typically offer
only modest primary energy savings. (Primary energy savings
account for the losses associated with the generation, transmis-
sion, and distribution of electricity).
Japan has a rapidly developing market for ultra-high-­efficiency
HPWHs using carbon dioxide as the working fluid. CO2 HPWHs,
are available from several manufacturers and attain coefficients of
performance (COPs) up to 4.9. Consequently, they realize esti-
mated primary energy savings of 30% and CO2 emissions reduc-
tions of 50% compared to typical gas water heaters in Japan.2
Although CO2 HPWHs have not achieved significant mar-
ket penetrations outside of Japan, they offer the potential for
breakthrough energy savings around the world for residential
and commercial water-heating applications.
Energy Savings Potential
The theoretical efficiency of a CO2 heat pump is not higher
than for heat pumps using conventional refrigerants, such as
HFC-134a. Howver, several factors can give CO2 heat pumps
an energy performance advantage in water-heating applications.
First, the CO2 cycle is well-suited to heat water in a single pass,
from the cold-water inlet temperature to the desired hot-water
delivery temperature. In effect, this allows the CO2 system to
operate with a lower temperature lift compared to systems us-
ing conventional refrigerants in which water temperature rises
through the condenser are much lower. Second, CO2 heat pumps
can heat water to higher temperatures than heat pumps using
By Robert Zogg, P.E., Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
Reinhard Radermacher, Ph.D., Fellow ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
Advertisement formerly in this space.
Advertisement formerly in this space.
The following article was published in ASHRAE Journal, November
2007. ©Copyright 2007 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
November 2007
ASHRAE Journal
53
conventional refrigerants, which helps
avoid using supplemental resistance heating
to achieve the desired delivery temperature.
Third, it may be practical under certain
conditions to recover work from the expan-
sion process in a CO2 HPWH to offset the
power requirements of the compressor and,
thereby, improve efficiency.3
As noted earlier, Japanese manufactur-
ers report COPs for CO2 HPWHs of up
to 4.9. This is, however, a rating-point
efficiency that does not necessarily reflect
actual field performance. Residential
field tests in Japan on CO2 HPWHs
having rating-point COPs of 4.3 demon-
strated an average in-field performance of
3.0, accounting for actual water use pat-
terns, actual air and water temperatures,
and standby losses.4 Assuming that field
performance scales linearly with rating-
point performance, one can expect the
field performance of a CO2 HPWH with
a 4.9 rating-point COP to equal about
3.4. Compared to a typical residential
electric-resistance water heater in the U.S.
(0.91 Energy Factor [EF]), this represents
an energy savings of roughly 73%. Com-
pared to a typical residential gas water
heater in the U.S. (0.59 EF), this repre-
sents a primary energy savings of roughly
45% (based on 31.5% efficiency of the
electric generation, transmission, and dis-
tribution system). In 2004, residential and
commercial fuel-fired and electric water
heaters consumed about 1.9 and 1.8 quad
in the U.S., respectively.5 Assuming that
CO2 HPWHs realize similar savings in
commercial and residential applications
and replace 25% of the natural gas and
electric water-heating stock, they would
save about 0.5 quad annually.
Market Factors
Figure 1 shows the shipment history
for CO2 HPWHs in Japan. Introduced
in 2001,8 the market for CO2 HPWHs
in Japan has grown to about 500,000
units annually (forecast for 2007). The
Japanese government has targeted a
market penetration of 10% by 2010 (5.2
million installations out of 52 million
households).4 However, this impressive
market growth has not been duplicated
in any other country. Japanese CO2 HP-
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 7
WHs typically have installed costs of $6,000 to $7,000 (USD)
for residential applications.4 Even with government subsidies
(about $400 for new construction and $700 for replacement),4
these costs are at least 10 times higher than a conventional
residential water heater in the U.S. First-cost reduction is the
key to developing a U.S. market for CO2 HPWHs.
To that end, a research project recently begun at the University of
Maryland seeks to demonstrate the performance and reliability of a
lower cost CO2 HPWH design for U.S. residential and light-commer-
cial applications.9 Project results should provide insights into whether
or not CO2 HPWHs can be economical in the U.S. market.
References
1. Zogg, Robert, et al. “Heat pump water heaters.” ASHRAE Journal
47(3):98–99.
2. “Heat pump water heater market in Japan.” 2007. Japan Air Con-
ditioning, Heating & Refrigeration News (JARN). Serial No. 463-5.
3. Westphalen, D., et al.“Carbon dioxide air-conditioning cycles.”
ASHRAE Journal 46(11):54 – 55.
4. Shibata, Y., et al. 2006. “The CO2 heat pump water heater as a
new countermeasure against global warming: drastic improvement in
energy efficiency in three years since its debut.” 2006. ACEEE Summer
Study on Energy Efficiency in Buildings.
5. D&R International Ltd. 2006 Buildings Energy Data Book.
Prepared for the U.S. Department of Energy.
6. “Japanese Heat Pump Water Heating Market—Consumers Rush
to Buy ‘ECO CUTE.’” Japan Air Conditioning, Heating & Refrigera-
tion News (JARN). Serial No. 437:42.
7. “CO2 Compressors” 2007. Japan Air Conditioning, Heating &
Refrigeration News (JARN). Serial No. 457-5:78.
8. Okaza, N., et al. “Comparison of CO2 Heat Pump Cycles for Water
Heater.” 2005. 8th International Energy Agency Heat Pump Conference.
9. State Technologies Advancement Collaborative. Reliability De-
velopment and Field Demonstration of CO2 Heat Pump Water Heaters.
Contractor: University of Maryland. http://tinyurl.com/2ofbl8
Robert Zogg, P.E., and Kurt Roth, Ph.D., are associate
principals with TIAX LLC, Cambridge, Mass. Reinhard Ra-
dermacher, Ph.D., is a professor and director of the Center for
Environmental Energy Engineering (CEEE) with the University
of Maryland, College Park, Md. James Brodrick, Ph.D., is a
project manager with the Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
2000
2001
2002
2003
2004
2005
2006
2007
600
500
400
300
200
100
0
2
6
37
73
115
194
323
Forecast
500
Unit Sales (1,000s)
JRAIA statistics,
as reported by
JARN.2,6,7
Figure 1: Unit sales of CO2 HPWHs in Japan.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
November 2007
Wood is Good...But Strange
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
If someone invented wood today, it would never be ap-
proved as a building material. It burns, it rots, it has different
strength properties depending on its orientation, no two pieces
are alike, and most cruelly of all, it expands and contracts
based on relative humidity. Can it get worse? Of course. Wood
expands differently based on orientation. However, despite
these problems, wood is the material of choice when it comes
to building houses, and I predict it will make significant in-
roads in commercial construction.\*
Wood expands and contracts based on the relative humidity
the wood is exposed to (Figure 1). It is not unusual for interior
wood moisture content to cycle between 6% and 12% mois-
ture content seasonally. This creates interesting wood trim and
wood flooring problems and sometimes makes opening and
closing wood doors a challenge.
Stranger still is that when wood shrinks and expands, it
shrinks and expands differently along the grain than perpen-
dicular to the grain. It shrinks and expands much more at a
right angle to the grain, than along the grain. Studs don’t get
shorter or longer, but they do get thinner or thicker (Figure 2).
This is a big deal when we frame buildings. Floor joists and
rim joists made from dimensional lumber (real 2 × 10s for
example) shrink a great deal (Figure 3), which affects exterior
cladding (stucco cracks between floors) and interior gypsum
finishes at two-story spaces such as stairwells. Old-timers
knew this and balloon framed two-story spaces and stairwells.
This problem generally is disappearing with the use of en-
gineered wood I-joists and oriented stand board (OSB) rim
\* Wait for it…wood curtain walls. Treated wood in an assembly performs
better in a fire than steel studs, and wood is not thermally conductive.
Don’t believe me? Visit New Zealand and Australia and check out some
of their 10- and 20-story buildings. They use concrete structural frames
and treated wood frame wall infill assemblies with gypsum board lin-
ings on the inside and outside of the wood frame assembly covered
with open rain screen vented fiber cement panels. These structures are
exceptionally energy efficient, low cost and sustainable.
closure material. These materials do not have a grain and tend
to be more dimensionally stable.
With wood siding we nail long horizontal strips of wood
directly into wood studs every 16 in. (406 mm) (now every 24 in.
[610 mm] with advanced framing). The wood siding does not
grow appreciably in length, but does increase in thickness with
wetting and then shrinks with drying (Figure 4). The expan-
sion and contraction with changing moisture content stress the
paint film and causes the paint to fail over time. This process is
helped by ultraviolet radiation exposure of the paint film that
leads to the film becoming more brittle due to cross-linking of
the polymer chains in the paint.
The wood moves most on the south and the west exposures
due to the effect of the sun heating the surface of the wood and
lowering the relative humidity at the wood’s surface. Recall
the psychrometric chart (Figure 5), heating air lowers relative
humidity. Relative humidity decreases during the day and in-
creases at night because of the diurnal temperature swings. The
sun exacerbates the difference by heating exterior cladding sur-
faces. Wood “sees” relative humidity, rather than vapor pressure
or absolute humidity. At night when the wood cools, the relative
humidity increases. The cycling of the relative humidity the ex-
Photo 1 (left): Buckling of Hardboard Siding. Hardboard grows along its length as relative humidity (and therefore moisture content)
goes up. Since it is nailed every 16 in. (406 mm), its movement along its length is restrained and, therefore, it buckles. Photo 2 (center):
Buckling Wood Floor. If wood is not conditioned to the midpoint of its expected moisture content range prior to installation, it will buckle.
Photo 3: Colonial Door. The most impressive old guy wood technology. Frames had virtually no cross-grains, whereas panels, which were
cross-grained, were allowed to slide into joints.
The following article was published in ASHRAE Journal, November 2007.
©Copyright 2007 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission
of ASHRAE.
November 2007
ASHRAE Journal
35
Figure 1: Sorption Curve for Wood. Adapted from Understanding
Wood: A Craftsman’s Guide to Wood Technology by R. Bruce
Hoadley, Taunton Press, 1980. Best wood book around. I got my copy
signed by the master himself. Thank you Professor Hoadley for my
love affair with wood. The red bars are typical of wintertime and sum-
mertime interior relative humidities. It is not unusual for interior wood
moisture content to cycle between 6% and 12% moisture content season-
ally. This creates interesting wood trim and wood flooring problems and
sometimes makes opening and closing wood doors a challenge.
Equilibrium Moisture Content (EMC) %
Relative Humidity (RH) %
32
30
28
26
24
22
20
18
16
14
12
10
8
6
4
2
0
5
10 15 20 25 30 35 40 45 50 55 60 65 70 75 80 85 90 95 100
Figure 2: Fiber Orientation in Wood Framing. Wood studs get wider
and thicker when they pick up moisture, but not taller, much like
middle-aged guys who drink lots of beer (like the author). With dry-
ing, the studs get thinner but not shorter.
Wood Fiber
Thickness
Width
Length
(Along the grain)
terior wood cladding experiences works on a daily, weekly and
seasonal cycle. This leads to continuous expansion and contrac-
tion of the wood. The worst swings are on the south and the west
exposures. Guess which exposures see the most peeling paint?
Of course, this worsens when we insulate wall assemblies, so
the exterior cladding becomes colder still. Just adding insula-
tion into a wall assembly causes the cladding relative humidity
to cycle through a greater range. With wood-based cladding,
this cycling is hell on paint. Yup, adding insulation to walls or
increasing insulation levels in walls causes paint to fail. It is
good that we have better paint today. The old alkyd paints did
not stand a chance when we “invented” insulation. We learned
to compensate for the problem that insulation caused by paint-
ing the backside of the wood (back-priming) to reduce the rate
and magnitude of the moisture swings. Even better, we learned
to install the wood cladding over an airspace (back-venting).
When we began to use hardboard siding, we had fewer paint
problems because we took away the movement in the thickness
dimension by getting rid of fiber orientation. Hardboard did
not have a grain. So, it did not expand and contract as much
thickness-wise as real wood. But, nothing is ever easy or free.
Hardboard had movement along its length where real wood did
not. Therefore, hardboard grew in length and tended to buckle
(Photo 1) since it was restrained by nails every 16 in. (406 mm)
Hardboard was made at high temperature, which drove all the
moisture out of it. If it was installed before it had a chance to
equilibrate, it would buckle. I remember installing hardboard
siding as a kid. My dad made me lay it out on the lawn and paint
the backside of it with water to expand it before we nailed it up.
Yup, old guys sure were practical. I miss you Dad.
When we look at wood floors, things get ugly. The wood
boards tend to cup as they dry due to the orientation of the wood
grain (Figure 6). Once again old guys came to the rescue. They
learned to quarter saw logs rather than plane saw logs (Figure 7).
This eliminated the cupping problem, but did not eliminate wood
flooring movement problems entirely. Even quarter-sawn boards
(radial shrinkage) move significantly across the grain (Figure
8). If wood flooring is not conditioned to the midpoint of the
Figure 3 (left): Shrinkage Between Floors.
There is more shrinkage in the 13.37 in. (340
mm) of wood between floors than in the almost
200 in. in the wood studs above and below the
floor framing and top and bottom wall plates.
Typically, we get between 3/8 in. (10 mm) and ½
in. (13 mm) shrinkage between floors whereas
we only get a combined 1/16 in. (2 mm) in the
wall studs above and below. If horizontal control
joints are not provided in stucco between floors,
cracking occurs and the cladding bulges out-
ward. It is not unusual for vinyl siding to bulge
and unzip between floors for the same reason.
Zone of
Dimensional
Stability
Zone of
Movement
Zone of
Dimensional
Stability
8 ft
13.75 in
8 ft
3 in
9.25 in
1.50 in
Figure 4 (above): Real Wood Siding. Real
wood siding has a grain and does not in-
crease much in length, but does cycle in
thickness. This stresses paint coatings. Back
venting and back priming dramatically re-
duce the effect.
Does Not Move
Much Here
Moves A Lot Here
16 in. (24 in.)
16 in. (24 in.)
16 in. (24 in.)
16 in. (24 in.)
36
ASHRAE Journal
ashrae.org
November 2007
Figure 6: Wood Board Cupping. When wood
dries, it will cup if sawn in a plane fashion.
Figure 5: Psychrometric Chart. Yes, I know you have all seen this before, but look at it a
little differently this time. Think of it from the perspective of wood. Whenever the relative
humidity increases, the moisture content in wood increases. Strange. So when wood becomes
cold, it gets wetter. When wood is warm, it gets drier. We don’t have to rain on it for this to
happen. Stop thinking about the air’s dew point and absolute humidity when you think about
hygroscopic materials like wood.
Figure 7: Plane vs. Quarter Sawn Logs. Old
guys to the rescue—quarter sawing logs
keeps boards flat when they dry.
Figure 9: Colonial Door Panel Joint. As the
cross grain panel expands it moves into the
space provided in the grooved frame.
Figure 10: Truss Uplift. Top chords lengthen as they get colder, while
bottom chords shorten as they get warmer. The truss bows upward
as insulation levels go up and ventilation levels are increased. You
cannot stop this—so don’t even try.
Truss Bows
Upward
Bottom Chord Shrinks
Top Chord Lengthens
Top Chord Lengthens
Shrinkage (%)
Tangential
Radial
Longitudinal
EMC (%)
10
8.6
8
7
6
5
4
3
2
1
0.1
0
5
10 11
15
20
25
28
Figure 11. Floating Corners. Truss uplift is not truss uplift if the client can’t see it. Floating
corners hide the movement.
18 in
18 in
Bead of Adhesive
Continuous Bead of Drywall
Adhesive Required Here
Bead of Adhesive
Shrinkage vs. Moisture Content in Northern Red
Oak, a Typical Species
Figure 8: Wood Shrinkage Based on Orientation. Only longitudinal
shrinkage is minor. Even radial shrinkage can get you. This graph
is also based on Hoadley.
Clips May Also Be Used
Continuous Bead of Drywall
Adhesive Required Here
Quarter
Sawn Log
Plane Sawn
Log
Dry-Bulb Temperature (°F)
Dew-Point Temperature (°F)
Humidity Ratio (Pounds of Moisture Per Pound of Dry Air)
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
November 2007
Photo 4 (left): Truss Uplift. Gypsum board ceiling cracks at interior wall ceiling connec-
tions due to truss uplift. Trusses move up in the winter and come down in the spring. Ah,
the changing of the seasons, leaves change color and fall, and trusses move up while the
birds fly south. Photo 5 (right): Floor Uplift. Trying to keep the wood trusses from moving by
anchoring them to the walls does not work. There is no power in the universe strong enough
to stop wood from moving. Recall that the Egyptians used dry wood wedges that were wetted
to shear off blocks of stones for their pyramids. Nails will not do the trick here.
Float Drywall at Wall Corners
Drywall
Clips
Slotted Anchor at
Nonbearing Walls
Figure 12: Truss Clip. Note the movement
slot to accommodate the seasonal upward
movement of the truss.
moisture content range expected (around
8% [Figure 1]) before being installed, en-
tire flooring systems can buckle (Photo
2). The wider the boards, the greater the
movement. Small boards can hide lots of
movement in lots of joints. Many wood
flooring systems are designed to float to
account for this movement.
The most impressive old guy wood
technology was the Colonial door
(Photo 3). Colonial doors were designed
so that the frames had virtually no cross
grains, whereas the panels, which were
cross-grained, were allowed to slide into
joints (Figure 9).
When we began to use wood trusses
in place of rafter roofs, we rediscovered
what old guys knew about wood move-
ment. A wood roof truss has an upper
chord and a lower chord and they are
connected…duh. The upper chord gets
cold in the wintertime in a vented attic,
whereas the lower chord stays nice and
toasty warm if it is under lots of insu-
lation. The more insulation we add, the
colder the attic, and the colder the upper
chord because we reduce the heat loss
out the top of the building. The more at-
tic or roof ventilation, the colder the up-
per chord becomes. What did old guys
know about wood? The colder we make
wood, the wetter it gets. The warmer we
make wood, the drier it gets. The top
chord becomes wet and grows, and the
bottom chord becomes dry and shrinks
(Figure 10). Presto! We have truss uplift
(Photo 4). You cannot restrain the truss
from movement by fastening it to the
walls. The wall will move (Photo 5). The
only solution is the Zen solution—let it
move. Hence, we have floating corners
and truss clips (Figures 11 and 12).
With all its strangeness, we have
learned to love and work with wood.
Too bad we are running out of the re-
ally good old stuff. So is this the end
of wood? Nope. We must learn to work
with the younger woods, the smaller
woods and the composite woods and the
“was-woods.” Will they work the same
as the old stuff? Nope. Any bets on us
finding new things to worry about? In a
generation, I bet my kids will look back
and say we old guys sure knew stuff.
We won’t tell them about the mistakes
we made figuring stuff out. Be prepared
to see stuff you have never seen before.
Don’t panic, it’s just wood and we’ve
had to deal with this before. We will fig-
ure it out. We always do.
Joseph W. Lstiburek, Ph.D., P.Eng., is
a principal of Building Science Consult-
ing in Westford, Mass.
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
November 2007
Legal Trends in Engineering
By Kristin Ballobin, Student Member ASHRAE, and Julia Keen, P.E., Member ASHRAE
L
iability, legal disputes, and litigation are terms that
have become increasingly more familiar to the build-
ing design industry and professional engineers. For a
company to be successful, and generate profits it must iden-
tify potential liabilities, evaluate them, and mitigate those
liabilities to the greatest possible extent. So, the first part
of this three part article is devoted to discussing recent le-
gal trends in the building design industry. The second part
will pinpoint legal issues that inflict risk and liability onto
firms and professionals. The third and final part will provide
means of mitigating the risks exposed in the second article.
All three parts are intended to increase awareness of legal
implications in hopes of minimizing their frequency and
magnitude.
Engineering Industry Trends
With the evolution of sustainable design, environmental
design sparked by LEED®, and energy efficiency supported
by standards such as ANSI/ASHRAE/IESNA Standard 90.1,
the engineering profession must advance accordingly. Like-
wise, the types of lawsuits that transpire will begin to expand
to include disputes regarding sustainable design. It is unfor-
tunate that areas of the engineering industry that bring such
advancements also will inflict new legal liabilities on firms
and professionals. As these new specific services become in
greater demand, building design engineers must modify their
roles and services to better communicate their purposes and
protect themselves. For example, as a design-bid-build con-
tract should- not be used on a design-build project, a LEED-
driven project should have a unique design contract as well.
Similarly, technical advances in the engineering indus-
try are increasing potential liabilities for firms. Constantly
changing technology, such as DDC systems makes it diffi-
cult for engineers to stay current. The operation and main-
tenance of such systems can be difficult for building owners
who have received little training. Progress in building equip-
ment, making it more efficient and adaptable, can have its
drawbacks. Other unknowns exist as the engineering indus-
try moves toward new processes in design, such as building
information modeling. As engineers begin to use these types
of tools, they will begin to ask more questions regarding
ownership rights and effects on liability.
Legal Trends
Much of the information obtained regarding legal trends
was taken from a risk management tool administered for
CNA by Victor O. Schinnerer & Company, Inc., entitled
“From Risk to Profit: Benchmarking and Claims Study.”
The previous study is one of the various resources that are
provided to Schinnerer insured clients. Insurance companies
regularly gather information on claims brought against their
clients and that data is used to develop resources regarding
trends and risk prevention.
In general, from 1995 through 2004, approximately 25%
of the country’s engineering firms experienced a legal claim
against them.1 With the increasing claims against engineers
there is a stronger reliance on their professional expertise
due to the favorability of sustainable design and design-build
projects. Unfortunately, greater reliance on professional ex-
pertise means greater responsibility for engineers, and a
greater assumption of project risk.
Part 1 of a 3-Part Series
Advertisement formerly in this space.
The following article was published in ASHRAE Journal, November 2007. ©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
November 2007
The frequency of claims has in-
creased greatly in relation to HVAC
design arising from negligence. From
1995 to 2004, more than 25% of all
claims in hospital/health-care projects
were attributed to negligence in HVAC
design, with 13% in commercial/retail
projects and 19% in school/college proj-
ects.1 These claims include problems
with faulty HVAC equipment, poor
HVAC performance, inadequate in-
door air quality and HVAC negligence.
Problems with mold/mildew accounted
for a large portion of the claims under
school/college and in some hospital/
health-care projects, and are growing
in certain geographic locations.
Even when an engineering firm is
found innocent of negligence in design,
defense costs can be distressing. In
2004, approximately 33% of all small-
firm claims were closed solely with a
defense payment, in contrast with 24%
of all large-firm claims.1 Attorney fees
easily can reach a rate of $150 per hour,
so firms must consider legal costs for
dispute resolution. However, defense
costs are not the only unfortunate prod-
uct of disputes and the litigation pro-
cess. Even when the firm is not at fault,
time, resources and internal costs are
all expended, which decrease the firm’s
productivity and reputation. This cycle
is one reason why firms are then forced
to increase the cost of providing their
services to clients.
Conclusion
New technologies and procedures
can expose a firm to greater legal risk.
Equally as important are recent legal
trends that must be considered by build-
ing design firms as well. Those trends
can help a firm determine which areas
of the design process expose firms to
greater liability. Once those issues have
been uncovered, they can be assessed,
and then the firm can use that informa-
tion to lessen their liability.
References
1. 2006. “Risk to Profit: Benchmark-
ing and Claims Studies.” Chevy Chase,
Md.: Victor O. Schinnerer & Company,
Inc. www.tiny.cc/JljcG (or www.schin-
nerer.com/risk\_mgmt/design\_firms/
riskprof.html).
Kristin Ballobin has a master’s de-
gree in architectural engineering. She’s
pursuing a law degree at Santa Clara
University in Santa Clara, Calif. Julia
Keen, P.E., is assistant professor at
Kansas State University in the Depart-
ment of Architectural Engineering and
Construction Science.
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
December 2007
Thermodynamics:
It’s Not Rocket Science
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Some things are so obvious we miss them. The second law
of thermodynamics is like that. Of course, the crazy way we
speak about the second law does not help. “In an isolated sys-
tem, a process can occur only if it increases the total entropy
of the system.” Huh? It makes you want
to hate Rudolf Clausius. Couldn’t he just
say that heat goes from warm to cold?\*
Most of us understand heat goes from
warm to cold. It’s the other simple appli-
cations of the second law that we miss:
• Moisture goes from warm to cold;
• Moisture goes from more to less;†
• Air goes from a higher pressure to
a lower pressure; and
• Gravity acts down.
The two moisture rules: “warm to
cold” and “more to less” are simply a
“thermal gradient” and a “concentration
gradient.” If you combine the thermal
gradient and the concentration gradient,
you get the “thermodynamic potential”
and according to the second law, wa-
ter always follows the thermodynamic
potential. The psychrometric chart is
a graphical representation of “warm
to cold” and “more to less” (thank you
Willis Carrier).
This “warm to cold” and “more to
less” thing should be easy. However,
seemingly smart folks get it wrong all the time. Consider the
space shuttle. The problem with it is that foam keeps coming
off of the external tank of the orbiter (Photo 1). Think of it
this way. We have an aluminum pressure vessel filled with a
cryogenic liquid on a beach in Florida in July (picture yourself
holding an aluminum soft drink can at the beach).
Most of us know intuitively that the can will sweat. And
most of us know we need to insulate the can. But how many of
us know that the insulation needs to control the vapor drive?
And what is the magnitude of the vapor drive anyway? Fig-
ure 1 shows the boundary conditions. The surface of the foam
goes to 150°F (66°C) on a sunny day (the foam is the color
brown after all). In the summer it rains in Florida every day at
1 p.m. So let us add a film of liquid-phase water to the surface
of the foam and wait for the sun to come out. Now, try to find
where the saturation line (i.e., 100% RH) crosses the 150°F
(66°C) line on a psychrometric chart. Nope. Not there. Can’t
find it. Off the chart. It’s so far off the
chart that we are in uncharted territory.
Then, try the steam tables. Holy vapor
pressure, Batman, it’s 13 kPa (98 mm
of mercury). Now, find the vapor pres-
sure at – 420°F (– 251°C). This one is
easy—you don’t need no stinkin’ chart
for that—it’s zero. We are talking some
kind of serious inward vapor drive: 13
kPa to 0 kPa (98 mm of mercury to 0
mm of mercury).
Now ask the question that certain
rocket scientists apparently have not
asked: how resistant is the foam insula-
tion on the external tank to vapor flow?
The foam has a permeance of 3 perms
per inch. The foam is 2 in. (50 mm)
thick. Yup, that would make the resis-
tance to flow 1.5 perms. I am no rocket
scientist‡ but that sounds kind of high.
Seems to me that water vapor will flow
right through the foam under that mag-
nitude of vapor drive.
I wonder what happens when the
vapor hits the aluminum lining of the
tank? It’s not just foam coming off the tank, but hunks of
ice. Basically, we have a vapor barrier on the wrong side
\*Actually, he sort of said it. Clausius said, “Heat cannot of itself pass
from a colder to a hotter body.” I am not really picking on him. Clausius’
work on the second law is probably one of the greatest gifts of any
one individual to the human race. It’s right up there with Newton’s and
Einstein’s work. But, how many people get it? Probably about as many
people as get Einstein’s theory of relativity. A few more folks understand
Newton. That calculus thing he did is pretty cool. Yes, yes, my German
friends, I know about Leibniz, but you already have two of the three
folks on my list of important dudes in this footnote.
Photo 1: Space Shuttle. One of the funda-
mental problems with the space shuttle is the
shedding of foam from the external tank.
The following article was published in ASHRAE Journal, December 2007. ©Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2007
ASHRAE Journal
59
(there is not much of a winter in New Orleans), what is the
last item you want to see on the inside of an assembly in New
Orleans? Yes, that is right, a vapor barrier. You would never
want a vapor barrier on the inside of an air-conditioned as-
sembly in New Orleans. However, all FEMA trailers have
an interior vapor barrier (Photo 3). The FEMA trailers are
lined with gypsum board wrapped with vinyl facings, which
are turning the trailers into moldy messes. And, it is not like
FEMA wasn’t warned. FEMA, the U.S. Department of Hous-
ing and Urban Development (HUD) and the mobile home/
manufactured home industry all blindly continue to believe
that this is not a problem. But hey, it is poor people in these
trailers, so who will notice?
†Thermal diffusion and molecular diffusion are distinct driving forces. Both of these statements are actually true but separating them is typically
not of any practical significance except for reasons that follow. In almost all practical applications in building science “warm to cold” is also in the
same direction of “more to less.” It is typically easier to sense or measure temperature so that as a first approximation you can use temperature
as your guide to understanding the problem rather than the concentration gradient. Sometimes “more to less” is in the opposite direction as
“warm to cold.” Under such conditions, “more to less” usually wins—rock beats scissors, paper beats rock—“more to less” usually beats “warm
to cold.” Once again the engineer in me is approximately correct. Or, just look at a psychrometric chart. But that is not strictly true either.
‡Well, not any more. My undergraduate degree was in aerospace engineering; then I got a personality and became a civil engineer.
of the assembly. It seems to me that we
need a vapor barrier on the outside of
the assembly. Search online for photos
of the early shuttle launches and ask
yourself what looks different? Notice
the “white” stuff on the external tank of
these early launches. It looks like a low
perm aluminum skin to me. Apparently,
the vapor control got value engineered
out of the assembly after the first few
launches to save weight. Violate the
second law at your peril.
Let’s move on to the U.S. Department
of Homeland Security’s Federal Emer-
gency Management Agency (FEMA),
New Orleans and Hurricane Katrina. It
is hard to believe this if you have not
seen it with your own eyes—thousands
of trailers (Photo 2). New Orleans is lo-
cated in the ASHRAE hot-humid climate
region. Most of us intuitively know this
means it is hot and humid outside most
of the time in New Orleans. Here is the
tricky part. We air condition the inside
in New Orleans. Yes, it is true. We make
the inside colder and drier than the out-
side in New Orleans. So, work with me
on this—the outside is hot and humid,
and the inside is cold and dry. It’s that
pesky second law again. What direction
is the vapor drive? We can actually use
a psychrometric chart for this example
and not have to go to the steam tables. It
isn’t as hard as NASA’s problem.
With a dominant inward vapor drive
Conditions on Surface:
Temperature: 150°F
Relative Humidity: 100%
Vapor Pressure: 13.0 kPa
Interior Conditions
Temperature: – 420°F
Relative Humidity: 100%
Vapor Pressure: 0.00 kPa
Exterior Conditions
Temperature: 80°F
Relative Humidity: 75%
Vapor Pressure: 2.49 kPa
Solar Radiation
Strikes Surface
Foam is Saturated
with Rainwater
Foam Insulation
Aluminium Pressure Vessel
Vapor is driven inward and
outward by a high vapor
pressure differential between
the external tank and the
interior and the external tank
and the exterior.
Figure 1: Boundary Conditions. A film of rainwater on the surface of solar heated
foam insulation leads to enormous vapor drives.
But this is America, we can abuse rich people, too, espe-
cially those who stay in Michelin Five Star-rated hotels. It is
not well known, but to get a Michelin Five Star rating, a hotel
must have interior vinyl wall coverings. Vinyl wall coverings
are associated with higher quality. Unfortunately, vinyl is a
vapor barrier, which means installing vinyl wall coverings on
the inside of air-conditioned hotels in hot and humid climates
results in mold just as in the New Orleans trailers.
Pink spots develop on the surface of the vinyl wall cov-
erings (Photo 4). Molds growing on the back of the vinyl
(Photo 5) exude digestive enzymes that react with the
plasticizers in the vinyl leading to the discoloration. Once
again the second law asserts itself. When I am asked to
Photo 2: FEMA Trailers. Thousands of these are located in hot and humid climates.
60
ASHRAE Journal
ashrae.org
December 2007
fix expensive hotel properties, I never
stay in them because of the mold. I al-
ways stay in La Quinta Inns because
its rooms have no interior vinyl.
One of the neat things about the sec-
ond law is that you can magnify the ef-
fects with sun and storage and turn what
most folks consider a hot and humid
climate problem into a problem every-
where in the lower 48 states. Problems
with reservoir claddings are making
homebuilders forget about subprime
mortgages. Brick, stucco and fiber-ce-
ment siding are all claddings that store
water after rain exposure. They act as
reservoirs that are charged during a rain
event. It is obvious that reservoir clad-
dings can store a significant amount of
water at the exterior of a wall assembly.
Incident solar radiation heats the water
stored in the cladding, creating a huge
vapor drive that is inward and outward
(Figure 2). The vapor drive inward out of
a solar-heated, rain wetted, reservoir clad-
ding located in a building in Chicago in
July dwarfs by several hundred percent the
outward vapor drive in a humidified build-
ing located in Barrow, Alaska, in January
when it is – 40°F (– 40°C). This leads to
summer condensation on the cavity side of
polyethylene vapor barriers in places such
as Chicago and Minneapolis.
Plastic vapor barriers are a mistake on
the inside of wall assemblies with reser-
voir claddings everywhere in the lower 48
Photo 5: Hotel Mold. Vinyl wall coverings are
low perm materials that retard inward vapor
movement and lead to mold growth.
Photo 3: Vinyl-Covered Gypsum Board.
FEMA trailers are lined with vinyl-covered
gypsum board as are HUD manufactured
houses. This leads to mold problems. The
only solution is to not install vinyl-covered
gypsum board.
states. Many old-timers intuitively knew
this and were passionate about using kraft-
faced batts rather than polyethylene. Kraft-
faced batts act as vapor retarders rather
than vapor barriers in cold climate wall
assemblies. The kraft-faced batts allowed
the wall assemblies to dry inwards during
the summer, especially when the assembly
was stressed by inward vapor drive out of
a reservoir cladding. It appears that mostly
young people got sucked in to the plastic
vapor barrier craze.
If you think about it, if NASA couldn’t
get the moisture goes from “warm to
cold” and “more to less” correct, then
Photo 4: Vinyl Wall Coverings and Hotels.
Pink spots develop on the surface of the vinyl
wall coverings.
it should not be surprising that FEMA,
HUD, the hotel industry and homebuild-
ers couldn’t either. We seem to forget
that there are two sides to a wall and
there are four seasons—two of which
are summer and winter—and that means
that vapor drives go both ways. Once
again the second law strikes.
Joseph W. Lstiburek, Ph.D., P.Eng., is
a principal of Building Science Consult-
ing (www.buildingscience.com) in West-
ford, Mass.
Figure 2: Reservoir. Brick reservoir is charged during a rain event and discharges
inward and outward, magnifying the vapor drives.
Conditions Within Cavity:
Temperature: 100°F
Relative Humidity: 100%
Vapor Pressure: 6.45 kPa
Interior Conditions
Temperature: 75°F
Relative Humidity: 60%
Vapor Pressure: 1.82 kPa
Exterior Conditions
Temperature: 80°F
Relative Humidity: 75%
Vapor Pressure: 2.49 kPa
Vapor is driven inward and
outward by a high vapor
pressure differential between
the brick and the interior and the
brick and the exterior.
Solar Radiation
Strikes Wall
Brick Veneer is Saturated
with Rainwater
1 in. Air Space
Felt Paper
Fiberboard Sheathing
Fiberglass Insulation
Polyethylene
Interior Gypsum Board
134
ASHRAE Journal
ashrae.org
December 2007
Liability in Engineering
By Kristin Ballobin, Student Member ASHRAE, and Julia Keen, P.E., Member ASHRAE
Part 2 of a 3-Part Series
L
arge engineering firms paid approximately $800,000 in
average legal costs and dispute resolution payments in
the last five years, according to Victor O. Schinnerer &
Company, Inc.’s From Risk to Profit: Benchmarking and Claims
Studies. Unfortunately, any decision made regarding a project
can cause these disputes. Even decisions made before the engi-
neer begins design on the project can cause claims. Each deci-
sion can create vulnerabilities for an engineering firm that can
lead to disputes between the parties of a project. This article
identifies many topics relevant to the prevention and mitigation
of a building design firm’s liabilities. The provided information
is not an exhaustive list of liabilities; rather, included are the
concepts that can be managed and minimized.
Predesign Phase Topics
Several areas of liability should be considered before an
engineering firm agrees to perform services for a client. The
first aspect of the predesign phase is to meet the client and
assess character, financial strength, and needs. The client
may be an architect or a building owner depending upon the
project type and organization. If the architect is notorious for
withholding payments or performing inadequate work, an
engineering firm may want to think twice before committing
to an agreement. Likewise, if the building owner, at the initial
meeting, seems intent on cutting corners to complete the
project in a shorter time period, the engineering firm may want
to be cautious. The project owner brings approximately 66.5%
of the claims made against design professionals, according to
data compiled by Victor O. Schinnerer & Company, Inc.
As with the client, other parties to the project such as con-
sultants, contractors and subcontractors can affect an engineer-
ing firm’s liability. Statutes of limitations restrict the amount
of time to file a claim. Therefore, when a claim arises, all of
the parties involved in a project likely will be included in the
claim. In essence, when third parties perform defective work,
engineering firms are more likely involved in litigation, result-
ing in lost money and productivity even when not at fault.
Also, the project itself should be evaluated before consid-
ering a new business endeavor. Various factors influence the
legal implications a project may have on an engineering firm.
One such risk is project type. For example, the greater number
of schools and universities being built on the East Coast is
contributing to a large percentage of claims. Therefore, an en-
gineering firm should be cautious when performing services
for those projects.
Geographic location is another important factor when con-
sidering a project. For instance, firms should consider the loca-
tion as it pertains to risk of mold contamination. Surprisingly,
climate is not the only culprit in assessing the likelihood of
mold growth. In 2006, the American Risk Management Re-
sources Network LLC (ARMR) produced a ranking for mold
contamination on commercial and residential property. ARMR
evaluated the losses related to mold by comparing insurance
claims and premiums paid on property and liability coverage.
States such as Arizona, Nevada and Kansas were among the top
10 states most at risk for mold claims, while states such as Ala-
bama and West Virginia had the lowest risk. It is no surprise that
Texas and Florida had the highest likelihood of mold-related
claims. Other geographic factors that inflict greater risk include
seismic activity, heavy snow loads, and wind effects.
One final consideration should be the complexity of the
project. If an engineering firm is not educated and experi-
enced in health-care facility design, a difficult project such
as this should not be taken lightly. Likewise, if a build-
ing owner requests a complex DDC system for a commer-
cial project, an in-depth understanding of building controls
is required.
The last predesign phase topic that either can inflict or
reduce liability is the design contract. A well-drafted design
contract is important for engineering firms because it estab-
lishes the amount of responsibility each party will assume.
Usually, the contractor assumes much of the liability on-site
because the engineer is not responsible for the means or meth-
ods of construction. The design contract, containing specifics
regarding the basic services offered, payment schedule, pre-
ferred method of dispute resolution, time schedule and oth-
ers, provides the engineering firm with many opportunities to
manage its liabilities. The third part of this series will cover in
greater depth the design contract used in risk prevention.
Design Phase Topics
The design phase has the highest frequency of claims. Approx-
imately 77% occur during schematic design, design development
and contract document phases, according to another study by Vic-
tor O. Schinnerer & Company, Inc., Construction Contract Admin-
istration Claims. Those claims were attributed to delays/extras,
property damage, bodily injury and others. Various decisions and
actions made during the design phases cause the high percentage
of claims regarding the building codes, specifications and other
design elements.
The following article was published in ASHRAE Journal, December 2007. ©Copyright 2007 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
December 2007
ASHRAE Journal
135
Compliance with applicable building codes is a general ex-
pectation and duty of a building design engineer. Engineers
should be aware that building codes indicate a minimum stan-
dard with the intent to protect the health, safety and welfare
of the occupant. Although attempts are made to avoid misin-
terpretations, building codes can be ambiguous. For engineers,
merely following code and meeting the required minimums
does not meet the required industry standard of care in the eyes
of the law. Furthermore, the engineer is ultimately liable for the
documents because building officials will assume no liability,
even when they have reviewed and approved the plans.
Preparation of the specifications is another service pro-
vided by the engineer that can create possible risk. The
specifications describe the materials, equipment, construc-
tion methods, and standards of a project, creating further
exposure to liability. They define the responsibilities of each
party and act as an integral part of the construction contract.
If the specifications are poorly written, contain errors or are
unedited from past projects, the engineer is more open to
claims arising in the future. Written specifications are es-
pecially helpful in lawsuits, which may occur years after a
project has been completed.
Several types of specifications can be formulated, depend-
ing on the scope of the project. When writing project specifi-
cations, the engineer makes decisions regarding the amount
of risk to undertake and the control exercised over the means
and materials of construction. The risk and control accepted
depends on the type of specification that the building design
engineer writes.
Construction Phase Topics
Two major topics occur during the construction phase that
can expose a building design engineer to additional risk: site
observations and shop drawings reviews. Engineers must
perform site observations to meet their standard of care to
the building owner. The standard of care in the engineering
industry is what a reasonably prudent engineer would do
under similar circumstances. So, if every other engineering
firm in the area offers site observations, chances are your
firm should too.
Unfortunately, the wording of site observation, site visit,
site inspection and special inspection can cause disputes dur-
ing a project. A large difference exists between the meanings
of each of the previous phrases. Firms should be cautious not
to use site inspection when they mean site observation. Also,
when performing a site observation, building design engineers
must take care not to assume greater liability than desired, (this
may occur merely through their presence on-site). The next ar-
ticle will consider actions that should be avoided altogether.
Another service performed during the construction phase is
the review of shop drawings submitted by fabricators, subcon-
tractors and consultants. Although the industry standard is for
the engineering firm to review, approve or reject the shop draw-
ings, some engineering firms believe they can escape this re-
sponsibility. They cannot. Generally, the engineer is the appro-
priate party to approve the shop drawings, and the duty usually
is assigned to the engineer in the design contract. The engineer
must review the shop drawings and determine if they conform
to the drawings and specifications as previously outlined by the
engineer. This responsibility can have a large impact on the en-
gineering firm’s liability. If the engineer approves inadequate
drawings and a claim arises from that oversight, the engineering
firm will be found liable for negligence in design.
Conclusion
Liability topics can be found in virtually every aspect
of the design process. Predesign factors such as location,
project complexity, and involved parties should be considered
before accepting projects. Firms should be cautious when
making design and construction phase decisions regarding
specifications and site visits. Fortunately, once the central risks
have been identified for a project, those risks can be evaluated
and mitigated to the greatest possible extent.
Kristin Ballobin has a master’s degree in architectural engi-
neering. She’s pursuing a law degree at Santa Clara University
in Santa Clara, Calif. Julia Keen, P.E., is assistant professor
at Kansas State University in the Department of Architectural
Engineering and Construction Science.
Advertisement formerly in this space.
December 2007
ASHRAE Journal
127
Dedicated Outdoor Air
Systems Revisited
M
ost commercial building air-conditioning systems
combine ventilation makeup air with return air from
the building, condition (cool or heat) this air as needed,
and distribute the conditioned air to the interior space, with or
without zoned temperature control. Dedicated outdoor air sys-
tems (DOAS) condition the outdoor ventilation makeup air (OA)
separately from the return air from the conditioned space.
Unfortunately, VAV systems do not always achieve good ven-
tilation performance because thermal loads of individual zones
do not necessarily vary with the ventilation requirements. As a
result, VAV systems often require higher total ventilation airflows
to ensure acceptable zone ventilation at all operating conditions,
e.g., 20% to 70% more.1–5
In addition, many unitary systems use constant air volume
(CAV), which can encounter difficulties maintaining acceptable
indoor humidity levels, particularly when sensible loads decrease
but latent loads remain relatively high. Under those conditions,
the supply airflow remains constant and the system delivers
supply air at higher temperatures than at full load. However, this
decreases the dehumidification capacity and, in some instances,
can preclude the unit from providing adequate dehumidification.
Thus, indoor humidity levels rise.6
A DOAS overcomes these issues by directly delivering sepa-
rately conditioned OA to the conditioned space, allowing the
ventilation makeup air system to be sized and operated to provide
the OA rate required by ANSI/ASHRAE Standard 62, Ventilation
for Acceptable Indoor Air Quality. The ventilation rate can be
constant, or it can be varied based on the building operating/oc-
cupancy schedule or in response to the actual occupancy (i.e.,
with demand-controlled ventilation).
A DOAS also improves humidity management. In most climate
areas, the moisture in the OA accounts for the largest portion of
humidity loads in most commercial buildings (in hot weather).
Consequently, separately conditioning the OA from the internal
cooling loads enables efficient removal of most of the OA moisture
load (along with additional humidity removal to cover internal
moisture sources). This enables deployment of sensible-only cool-
ing approaches, such as radiant ceiling cooling, even in humid
climates if the building has a tight envelope and minimal indoor
moisture sources.
These advantages can be realized in either a single-zone or a
multi-zone HVAC system layout.
Typically, a DOAS also includes an energy wheel (EW) to
enable enthalpy exchange between the DOAS OA intake and the
exhaust air. This decreases OA conditioning loads as well as the
size of the OA cooling coil. In addition, a DOAS may or may not
include a heat wheel (HW) located after the cooling coil to (in
effect) reheat the conditioned OA using heat transferred from the
warmer exhaust airflow. An HW has appreciably greater value for
a DOAS serving spaces with high design occupancy levels than
for spaces with lower design occupancy levels because the higher
OA volumes required for the high design occupancy spaces have
a greater potential to over-cool spaces at off-peak conditions.7
Energy Savings Potential
A DOAS with a sensible-cooling-only VAV system saves en-
ergy in at least five ways.
First, it reduces ventilation energy consumption by reducing the
total OA needed to meet Standard 62 due to the inherent precision
of the DOAS in delivering required OA in the aggregate and to the
individual zones in the building. As noted earlier, VAV systems
appear to overventilate zones by 20% to 70%.
Second, reductions in the total OA also decrease the energy
expended to condition the OA during cooling and heating sea-
sons.
Third, because the OA is separately conditioned from the
internal loads, with the entire building humidity load handled in
the process, the recirculated indoor AC system can be operated to
maintain temperature control. This enables higher chilled water
temperatures for internal (sensible) loads (approximately 55°F
[13°C] evaporating temperature vs. 40°F to 45°F [4°C to 7°C]),
increasing the COP of the compressor.
Fourth, by decoupling temperature and humidity control, it cre-
ates an ideal situation for VAV, where the volume of conditioned
airflow rate varies in proportion to the net cooling or heating load.
This significantly reduces blower power during the large portion
of the year when full heating or cooling capacity is not required.
Note that this applies to both chilled water based systems and to
DX systems.
Fifth, a DOAS with an EW and an HW can greatly reduce or
By John Dieckmann, Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, December
2007. ©Copyright 2007 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
128
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
eliminate the use of reheat to avoid providing over-cooled air un-
der conditions when dehumidification drives AC operation.6,8
By effectively managing indoor humidity levels, a DOAS also
enables the application of energy-efficient radiant ceiling systems
for sensible cooling, where water is used to transport cooling in-
stead of air. Similarly, the DOAS architecture readily incorporates
energy recovery heat exchange (i.e., the EW) between the OA and
exhaust, reducing peak and seasonal cooling and heating loads
needed to condition the OA.
On the other hand, a DOAS may have an appreciably smaller
airside economizer capacity relative to conventional systems. The
magnitude of this deficit depends on ventilation OA requirements for
each space relative to supply air required to deliver cooling loads.
Some studies have evaluated the energy savings potential of
DOAS. Jeong, et al.,9 simulated the energy performance of a
DOAS with an EW and radiant ceiling panels to that of a VAV
system without an EW for a space in an educational building.
They found that the DOAS reduced cooling and ventilation energy
consumption by 41%, with the greatest savings in ventilation
energy (71%). In addition, it decreased chiller capacity by 29%.
To some extent, this overstates the saving potential of solely us-
ing a DOAS because the base case did not—but could—use an
EW. Simulations of a large retail store found that a DOAS saved
between 14% and 27% of annual (presumably) HVAC energy
consumption in four different climates, while also reducing
cooling capacity by 15% to 23%.10 In addition, simulations of a
two-story office building in five distinct climates compared the
performance of a DOAS to a VAV system with an economizer.11
The study found primary energy reductions of between 20%
and 37%, with the largest savings accrued in colder climates.
As with the Jeong, et al., study, this somewhat overstates DOAS
energy savings potential because the base case does not—but
could—include an EW.
Overall, the data suggest that a DOAS can achieve annual
HVAC primary energy savings of approximately 15% to 30%, with
greater savings possible in systems that also use radiant ceiling
panels. On a national basis, this translates into primary energy
savings of between 0.7 and 1.4 quad in commercial buildings.
Market Factors
In addition to energy savings, improved IAQ ranks as a main ben-
efit of DOAS. Limited field data support the assertion that a DOAS
provides superior humidity control relative to conventional HVAC
systems. Fischer and Bayer12 found that, of 10 schools studied in
Georgia, the three that used DOAS had the lowest humidity levels
and the best indoor air quality. Similarly, a comparison of schools
in Florida using DOAS with those using conventional systems
found that the schools with DOAS had about 10% lower relative
humidity levels.10 In addition, another evaluation of two otherwise
identical test sites found that the DOAS provided superior comfort
and humidity control.13 Finally, a DOAS readily allows verification
that adequate OA is delivered to spaces.6,8
A general perception exists that replacing one single purpose
system with two parallel systems will result in increased installed
equipment costs due to installation of additional equipment. In
new construction or major renovations this is not necessarily
accurate. Mumma14 lists nine categories of building mechanical
system and overall building costs reduced by separate DOAS:
Reduced chiller (or DX system) tonnage;
Reduced chilled capacity;
Reduced condenser water pump capacity;
Reduced ductwork size and cross-section;
Smaller air-distribution plenums and terminal boxes;
Air handler size reduction;
Reduced electrical service in line with reduced peak chiller,
blower and pump power draw;
Less “rentable” space consumed by mechanical equipment;
and
Reduced total floor height.
Thus, the potential exists for DOAS implementation with
little or no first cost penalty, with energy cost savings and the
benefits of drastically improved humidity control and improved
occupant productivity providing an instant payback and continu-
ing savings.
DOAS can be implemented in engineered cooling systems with
commercially available components and systems. For applications
using unitary AC equipment, i.e., single package rooftop units
(RTUs), DOAS can be realized using a combination of 100%
OA makeup air units and RTUs conditioning indoor air. This can
be readily done in “big box” retail spaces, which commonly use
many RTUs distributed over the roof area. Unitary AC equipment
incorporating DOAS and return AC in a single package is not,
however, commercially available.
To address that market gap, a project was recently completed
to develop a unitary product that incorporates the DOAS and the
supplemental system using separate, parallel airflow paths in the
same unit. Ideally, this would decrease the cost of implementing
DOAS by consolidating the two systems into a single package,
sharing compressors and packaging, and also simplifying instal-
lation. Integration of the two systems into a single package turned
out to be challenging, due to the space constraints that increased
blower energy consumption for the two parallel airflow paths.
Nonetheless, at sizeable annual manufacturing volumes, the unit
developed had estimated simple payback periods of one to four
years relative to a baseline unit using hot gas reheat.15
Designers’ and contractors’ unfamiliarity with this technology
remains a significant barrier to greater use of DOAS. This leads to
conservatism in unit specification and operation strategy that do
not take advantage of the strengths of DOAS and tend to increase
system size and cost and can compromise energy savings.7,8,16
Another challenge for DOAS is selecting the most effective
control algorithms for the combination of the DOAS and supple-
mental indoor cooling systems to minimize energy consumption.
For example, to realize their full energy savings potential, DOAS
controls need to decide how to vary dehumidification capacity,
whether or not to use reheat, and how to operate the EW in
response to indoor and outdoor conditions.7,8,15
Finally, a DOAS provides the largest performance advantage
when OA accounts for most of the latent loads. Buildings with
large internal latent loads, such as health clubs, are not good
1.
2.
3.
4.
5.
6.
7.
8.
9.
December 2007
ASHRAE Journal
129
candidates for DOAS. More generally, high infiltration levels are
an issue in an appreciable portion of buildings and can result in
practical challenges to effective use of DOAS in buildings.11
References
Stanke, D.A. 1998. “Ventilation where it’s needed.” ASHRAE
Journal 40(10):39 – 47.
Kettler, J.P. 1998. “Controlling minimum ventilation volume in
VAV systems.” ASHRAE Journal 40(5):45 – 50.
Shelquist, P. and R. Amborn. 2001. “Ventilation control strate-
gies.” ASHRAE Journal 43(9):30 – 35.
Chamberlin, G.A., et al. 1999. “VAV systems and outdoor air.”
ASHRAE Journal 41(10):39 – 47.
Mumma, S.A. 2001. “Fresh thinking: dedicated outdoor air
systems.” Engineered Systems 18(5):54 – 60.
Morris, W. 2003. “The ABCs of DOAS: dedicated outdoor air
systems.” ASHRAE Journal 45(5):24 – 29.
Mumma, S.A. and J.W. Jeong. 2005. “Direct digital temperature,
humidity, and condensate control for a dedicated outdoor air-ceiling
radiant cooling panel system.” ASHRAE Transactions 111(1):547 – 558.
http://doas.psu.edu/OR-05-3-3.pdf.
Murphy, J. 2006. “Smart dedicated outdoor air systems.” ASHRAE
Journal 48(7):30 – 37.
Jeong, J.W., S.A. Mumma and W.P. Bahnfleth. 2003. “Energy
conservation benefits of a dedicated outdoor air system with parallel
sensible cooling by ceiling radiant panels.” ASHRAE Transactions
1.
2.
3.
4.
5.
6.
7.
8.
9.
109(2):627–636. http://doas-radiant.psu.edu/KC\_03\_7\_1.pdf.
10. Khattar, M.K. and M.J. Brandemuehl. “Separating the V in
HVAC: a dual-path approach.” ASHRAE Journal 44(5):37 – 42.
11. Emmerich, S.J. and T. McDowell. 2005. “Initial evaluation of
displacement ventilation and dedicated outdoor air systems for U.S.
commercial buildings.” Final Report by the National Institute of Stan-
dards and Technology (NIST) prepared for the U.S. Environmental
Protection Agency (EPA). http://tinyurl.com/22h8tv (or http://www.
fire.nist.gov/bfrlpubs/build05/PDF/b05011.pdf).
12. Fisher, J.C. and C.W. Bayer. 2003. “Report card on humidity con-
trol: failing grade for many schools.” ASHRAE Journal 45(5):30 – 37.
13. Brown, S.L. 2007. “Dedicated outdoor air system for commercial
kitchen ventilation.” ASHRAE Journal 49(7):24 – 35.
14. Mumma, S.A. 2001. “Ceiling panel cooling systems.” ASHRAE
Journal 43(11):28 – 32.
15. TIAX. 2006. “Rooftop Unitary Air Conditioner with Integral
Dedicated Outdoor Air System.” Final Report by TIAX LLC to the Na-
tional Energy Technology Laboratory, U.S. Department of Energy.
16. Jeong, J.W. and S. Mumma. 2006. “Designing a dedicated
outdoor air system with ceiling radiant cooling panels.” ASHRAE
Journal 48(10):56–62.
John Dieckmann is a principal and Kurt Roth, Ph.D., is an
associate principal with TIAX LLC, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager with the Building Tech-
nologies Program, U.S. Department of Energy, Washington,
D.C.
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Christopher Kurkjian, P.E., is vice president of mechanical engineer-
ing at EYP Mission Critical Facilities in Albany, N.Y. He is a member
of ASHRAE TC 9.9 Mission Critical Facilities, Technology Spaces and
Electronic Equipment. Jack Glass, P.E., is senior vice president of
critical systems at Citigroup in New York; and Geoffrey Routsen,
P.E., is a senior mechanical engineer at EYP Mission Critical Facilities
in White Plains, NY.
About the Authors
Eff iciency Plus
Relia bility
By Christopher Kurkjian, P.E., Member ASHRAE; Jack Glass, P.E., Member ASHRAE,
and Geoffrey Routsen, P.E.
E
nterprise data centers support computer
 operations for the majority of financial
and corporate institutions. Normally, these
data centers are required to operate 24/7.
These centers typically are operating with
computing power demands in the range of
50 W/ft2 to 100 W/ft2 (540 W/m2 to 1080
W/m2) where the area is defined to be the
gross computer room floor area.
operate the cooling systems, support transformer and unin-
terruptible power supply (UPS) losses and other incidental
loads necessary to support 10 MW of computing power.
Industry trends indicate continued growth of the data
center market1 and continued consolidation of financial
institution and Internet business operations into larger
data centers, many greater than 50,000 ft2 (4645 m2).
As a result, many owners that are building new data
centers are seeking to incorporate energy savings de-
signs that exceed the energy-efficiency requirements of
ANSI/ASHRAE/IESNA Standard 90.1. For the majority
of financial institutions, energy saving features cannot
come with the sacrifice of reliability, as the costs of
downtime can far exceed the annual energy costs of
operation. Mechanical designs for these enterprise data
centers include energy saving features that do not reduce
New enterprise facilities are generally being designed
for power densities of 100 W/ft2 to 200 W/ft2 (1080 W/
m2 to 2160 W/ m2). Therefore, a 100,000 ft2 (9290 m2)
center with a power density of 100 W/ft2 (1080 W/m2)
would have a computer power demand of 10 MW. Even
using high-efficiency, water-cooled centrifugal chillers
to meet these large data center cooling needs, these
centers can easily require 7 MW of power at full load to
The following article was published in ASHRAE Journal, December 2007. ©Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2007
ASHRAE Journal
27
system reliability or pose additional operational risk.
This article reviews the major actions taken to reduce energy
consumption in a recently constructed enterprise data center
in the Northeast. This data center uses chilled water computer
room air handlers (CRAHs) to cool the computers. Two water-
cooled centrifugal chilled water plants, each equally capable of
supporting the entire cooling load (2N redundancy configura-
tion) supply chilled water to the CRAHs. The mechanical energy
savings features of the design included:
A series water-side economizer, designed into one of
the two independent chilled water plants, to provide free
cooling whenever ambient conditions permit;
Variable speed drives applied to the motors of the centrifu-
gal chillers, CRAH fans, secondary chilled water pumps
and cooling tower fans, to provide for energy reductions
during operation at partial load; and
Heat recovery from the uninterruptible power supplies
(UPS) to maintain the UPS batteries at the required 77°F
(25°C) without the addition of supplemental heat.
Additionally, high-efficiency windings on the transformers
were provided to reduce electric transformation losses, and a
selective catalytic reduction (SCR) and soot trap system were
fitted to the generator exhaust. Although not directly provid-
ing energy savings, the installation of the SCR reduces the
environmental impacts of operating the generators by reducing
significantly the carbon emissions to the atmosphere.
Chiller Plant Energy Reductions
Table 1 identifies the approximate breakdown of mechani-
cal energy use in the subject center at the day 1 full build load
(7500 kW of computer load). Chiller energy followed by fan
energy were clearly the largest energy consumers of full-load
mechanical equipment electric power and, were the focus for
mechanical energy reduction. The day 1 build called for three
1000 ton chillers in each plant, with each plant capable of expan-
sion to four 1,000 ton (3517 kW) chillers. The data center load
was forecast to grow to the 3,000 ton (10 551 kW) cooling load
over a period of five years. Highly efficient centrifugal (0.535
kW/ton at design) chillers were selected and fitted with variable
speed drives to maximize efficiency at part load. The chillers
were tested at the vendor’s factory at full- and part-load condi-
tions to verify energy performance. The ARI tests confirmed
the full-load efficiency, and the partial-load test indicated 0.232
kW/ton efficiency at 400 tons with 60°F (15.5°C) condenser
water. Condenser water reset, where condenser water supply
temperature is reduced as the ambient wet-bulb temperature
drops, was used to provide an estimated annualized efficiency
of 0.37 kW/ ton. Variable speed drives were applied to the
cooling tower fans to ensure accurate control of the condenser
water temperature. The design chilled water temperature dif-
ferential was selected to be 47°F to 59°F (8°C to 15°C), with
the 0.535 kW/ton corresponding to the 47°F (8°C) supply water
temperature.
To reduce centrifugal chiller plant energy a water-side econo-
mizer was implemented to provide reduced chiller operation
•
•
•
whenever wet-bulb conditions permitted. The design team con-
sidered applying an air-side economizer, but decided in favor
of the water-side economizer due to the reduced humidification
and outside air introduction requirements associated with it.
Design temperature and humidity conditions were set to be
68°F to 77°F (20°C to 25°C) and 40% to 55% RH.2 Given the
Northeastern location of the data center, maintaining 40% RH in
the winter months would have resulted in a significant humidi-
fication load with the application of the air-side economizer.
It was the design team preference to keep the humidification
requirements to a minimum rather than installing the larger
humidification system that would be required to implement an
air side economizer.
The owner’s team required that implementation of the econo-
mizer could not sacrifice reliability. The design team was tasked
to exceed the design efficiencies required by Standard 90.1 and
to provide maximum efficiencies at reduced load conditions.
However, it was understood that computer outages would cost
the owner significantly more than the annual energy savings
the most efficient systems could provide. Special attention
was given to all aspects of energy-savings features that added
additional control sequences or devices. Three aspects of the
water-side economizer were viewed as potential risks to con-
tinuous operation of the chilled water plant:
1. Low condenser water temperature. Excessively cold
condenser water temperatures can keep centrifugal chillers
from starting. This was of special concern on this project as
large condenser water basins were constructed underneath the
cooling towers to ensure continuous operation of the cooling
towers even in the event of loss of domestic water makeup.
The water in these large basins can take an unacceptably long
period of time to warm up when mechanical cooling is enabled.
Energy reductions with the water-side economizer are obtained
by lowering the condenser water temperature below the range
of the chilled water temperature. This colder condenser water
temperature is then passed through a heat exchanger whereby
the condenser water directly cools the chilled water. The cold
start-up condition occurs during a changeover from full free
cooling to mechanical cooling. When the changeover occurs,
the cold condenser water is sent to the condenser bundle within
the chiller and the chiller is started.
2. Changeover into and out of economizer cooling. To
maximize energy savings, the heat exchangers in a water-side
economizer often are enabled automatically whenever the wet-
bulb conditions permit. The decision to automatically enable/
disable economizer cooling generally is made by the building
management system (BMS). This can result in the changeovers
occurring without notification of the facility maintenance staff.
Frequent and/or unscheduled changes of state are viewed as
unacceptable risks to continuous data center availability.
3. Overly complicated controls. Many series-arranged,
water-side economizers incorporate up to four motorized
valves that control the water path through the heat exchanger
and chiller, permitting each device to be operated separately or
allowing them to operate together. These motorized valves are
28
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
not required if economizer cooling is not
provided and were identified as additional
points that added system complexity and
potential risk for failure.
Figure 1 is a simplified flow diagram
for the water-side economizer. The
plate-and-frame heat exchangers that
provide free cooling were designed into
only one of the two independent chilled
water plants. This permits the other plant
to be run at an elevated condenser water
temperature, eliminating the risk of the
chillers in that plant not starting due to
condenser water that is too cold. Further,
the two heat exchangers were limited to
operation with only two of the cooling
towers to permit warmer condenser water
to always be maintained in two of the cooling towers in the
chilled water plant using the free cooling. Variable speed drives
and a condenser water bypass were applied to the cooling tow-
ers to ensure the operating basin condenser water temperature
is maintained at the control point. In the event of a complete
failure of the free cooling system at full load, the BMS is capable
of automatically enabling full mechanical cooling in the other
Table 1: Full-load mechanical energy use.
Mechanical Energy Consumption
Category
Electrical Demand
at Full Load (kW)
Percent of Full-Load
Power Consumption
Water-Cooled Centrifugal Chillers
1,605
50%
Computer Room Fan Energy
713
22%
Condenser Water Pumps
260
8%
Chilled Water Pumps
257
8%
Humidification
144
4%
Cooling Tower Fan Energy
81
3%
Miscellaneous Fan Energy
157
5%
chilled water plant, where the condenser water temperature will
always be maintained at 60°F (15.5°C) or warmer.
To eliminate the risks of unscheduled changeovers to econo-
mizer cooling, it was agreed that facility personnel would
manually enable and disable free cooling by opening supply
valves to the heat exchangers. The BMS is programmed to no-
tify the facility operators when ambient conditions permitting
Advertisement formerly in this space.
December 2007
ASHRAE Journal
29
free cooling exist and when conditions
requiring changeover back to mechanical
cooling are imminent. When operators
are required to enable/disable mechani-
cal cooling this ensures that operators are
present during the changeover and are
available to revert back to full mechani-
cal cooling if an unplanned event occurs
during the changeover.
To reduce the automatic controls re-
quired to operate the economizer the heat
exchanger was piped in parallel to the
chillers and treated as if it were a chiller
when enabled. A primary/secondary
pumping arrangement was used, whereby
the primary pumps were connected to one
pipe header (Figure 1) permitting any of
the primary pumps to be used with any
of the chillers or heat exchangers. Two
motorized valves were installed to permit
either pre-cooling of the chilled water
by the heat exchanger (i.e., an integrated
approach using both the heat exchang-
ers and chillers) or routing of the cooled
water directly to the suction header of
the secondary pumps (bypassing the
chillers entirely). In the precooling mode
the chilled water is sent directly from the
heat exchanger to the suction side of the
primary pumps. During free cooling op-
eration, one of the chillers is unavailable
for use. The design team agreed that this
approach minimized the control work
generally required to operate a series
water-side economizer.
As indicated previously, the design
chilled water temperatures were set
to 47°F to 59°F (8°C to 15°C). The
plate-and-frame heat exchangers were
designed on a two-degree approach be-
tween condenser water and chilled water.
At full load, this two-degree approach
permits the operators to enable free cool-
ing whenever condenser water of 55°F
(13°C) or less can be generated. Due to
size limitations imposed upon the cooling
tower system, the design approach at the
55°F (13°C) condenser water supply tem-
perature was set at 42°F (6°C) wet bulb.
This permits approximately 3,800 hours
of operation of the free cooling system
(full- and part-load combined hours) with
the ambient conditions corresponding to
this facilities climate. An annual energy
savings of $110,000/yr is conservatively
projected for system operation at the
3,000 ton (10 551 kW) load level, based
on a $0.10/kWh. Photos 1 and 2 show
Figure 1: Water-side economizer cooling approach.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
the concrete cooling towers as well as the
plate-and-frame heat exchangers used to
accomplish the free cooling.
CRAH Unit Energy Reductions
To reduce fan energy, variable speed
drives were applied to all of the computer
room air handlers (CRAHs). Including
the redundant units, 76 CRAH units were
installed to meet the day 1 full build load
of 7,500 kW. These units were selected to
each deliver 18,000 cfm (8495 L/s), with
9kW of fan power consumption. The de-
sign made provisions for up to 102 CRAH
units to support the day 2 installation of
10 MW. From a computer load stand-
point, the subject data center is expected
to grow to the day 1 installation capacity
over a five-year period. This was viewed
as an excellent opportunity to capitalize
on the reduced airflow required by the
computers during the growth period.
In the subject data center, the compute
servers are installed into cabinets that in-
corporate variable speed fans, which draw
air from below the raised floor plenum as
well as from the cold aisle. These fans
operate to maintain a fixed (adjustable
setpoint) temperature differential from
the intake to the discharge of the cabinet.
As the computing power varies within
the cabinet (either as a result of load
variations of the servers themselves or
the installation or removals of servers) the
cabinet fans vary the airflow through the
cabinet to maintain the air temperature
differential across the cabinet. The air
outlet is at the top of the cabinet, where
the air is discharged vertically and indi-
rectly into a ceiling return plenum. Return
air from the ceiling plenum is ducted back
to the CRAH units where it is conditioned
and then discharged into the raised floor
plenum (Figure 2).
To match the airflow through the
CRAHs as closely as possible to the
airflow through the cabinets, pressure
sensors were installed underneath the
cabinets and set at the minimum air pres-
sure necessary to support cabinet airflow
at full load. The installation of multiple
sensors and zoning of the sensors to
specific CRAHs permits the operators
to maintain different underfloor pressure
conditions in different areas of the data
center. Underfloor pressure monitoring is
performed at the BMS, and the operators
have the ability to adjust setpoints at the
BMS workstations. These setpoints are
then output to the CRAH units where
control of the variable speed drive is
accomplished through the individual
CRAH unit controller. In the event that
output signal from the BMS system either
fails or goes out of the control range,
the CRAH unit controller automatically
operates the CRAHs fan at full speed.
This ensures the reliability of this system.
Based upon the proposed load growth
profile to support the day 1 build, an
average of $100,000/yr energy savings is
expected during the five-year installation
program of the IT equipment.
To further keep the computer room
cooling system energy costs to a mini-
mum, reheat and humidification were not
installed in the air conditioners. Although
this reduces the ability to control relative
Figure 2: Raised floor air distribution.
Supply Air
Raised Floor
Slab
Ceiling Plenum
Roof Structure
CRAH
Unit
Return Air
IT Cabinet
Cabinet Fans
Photo 2: Plate-and-frame heat exchanger.
Photo 1: Concrete cooling towers.
humidity, removal of the reheat and hu-
midification from the CRAHs eliminates
the possibility of having air conditioners
that are serving a common computer
room operating simultaneously in both
heating and cooling modes. Construction
costs also are reduced without the instal-
lation of the reheat and humidification. To
control humidity and provide the mini-
mum outside air required for ventilation
and pressurization of the data center, a
single air handler was installed with both
heating and humidification capabilities.
Dew-point sensors were installed in the
computer room and used to enable hu-
midification as required.
The CRAHs were designed to operate
in a dry condition (all sensible cooling) to
ensure that no unnecessary chiller energy
December 2007
ASHRAE Journal
31
Figure 3: Battery room airflow diagram.
is expended to perform latent cooling and
no unnecessary humidification is required
to maintain the dew-point condition in the
room. The chilled water valve within the
CRAH is controlled through the CRAH
unit controller, and can be based upon
either supply- or return-air control at the
operator’s discretion. Sequencing of the
CRAH chilled water valve and the fan air-
flow is performed by the unit controller to
maintain pressure and temperature inputs
and ensure the cooling coil remains dry.
Heat Recovery for Room
Temperature Control
A significant amount of heat is in
the return air to the computer room air
conditioners. Due to its relatively low
temperature (ranging 76°F to 90°F [24°C
to 32°C] depending upon the operating
conditions), it can be difficult to find uses
for this heat in the data center applica-
tion, where little or no heat is required.
One area where this low-grade heat can
be used is in the battery rooms. For UPS
applications, the battery manufacturers recommend their bat-
teries be maintained at 77°F (25°C). This temperature generally
is viewed as the optimum point to maximize battery life and
discharge capability. Above this temperature battery life can
be significantly reduced and, below this temperature, battery
discharge capability is significantly reduced. A number of bat-
teries often are installed with thermometers mounted to them
to monitor temperature.
The subject data center used wet-cell batteries, which
require continuous air ventilation to eliminate the chance of
hydrogen gas buildup. Code requirements for this project were
1 cfm (0.5 L/s) per square foot or 2,500 cfm (1180 L/s) per
battery room. Six battery rooms were required for the project.
These rooms were all built-out for the day 1 installation due
to the electrical configurations of the project. These systems
required 15,000 cfm (7079 L/s) of exhaust air. Each battery
room was served by two exhaust fans (one primary and one
redundant).
Figure 3 is the airflow diagram showing the approach to
recovering heat from the electric rooms. There are four air
handlers (two primary and two redundant) sized at 7,200 cfm
(3398 L/s) that provide conditioned air to the battery rooms.
The additional 100 cfm (47 L/s) per battery room required by
the exhaust system is infiltrated from the corridors to ensure
the battery rooms remain at a slight negative pressure rela-
tive to the corridors. The two operating air handlers transfer
12,000 cfm (5663 L/s) of air from electric rooms containing
transformers that operate continuously to support the com-
puter room electrical systems. The electric rooms are cooled
by separate utility area air handlers. The additional 1,200 cfm
(5663 L/s) of air required by the battery room air handlers
is taken directly from the outside. Based upon the winter
design condition of 0°F (–18°C), this approach reduces the
full load heating demand by 294 kW, reducing energy costs
by approximately $50,000/yr.
Conclusions
Although reliability is still the driver for the majority of
enterprise data centers, significant reductions in energy can be
attained without reducing system reliability through the incor-
poration of free cooling, variable speed drives, condenser water
reset, operation of the chilled water system at temperatures
greater than the standard 45°F (7°C) and the application of
heat recovery systems whenever possible. These energy saving
approaches were applied at the subject data center with careful
consideration for minimizing additional equipment and control
sequences, while ensuring appropriate fail-safe systems in the
event the energy saving systems become inoperative. For the
subject data center, the total annual energy savings for the facil-
ity have been estimated at approximately $260,000/yr. These
estimates do not include demand charges or account for future
increases in cost of power. It is expected that actual savings in
future years will be greater.
References
1. Koomey, J. 2007. “Estimating Total Power Consumption by
Servers in the U.S. and the World.” AMD. http://tinyurl.com/yr5ers
(or http://enterprise.amd.com/Downloads/svrpwrusecompletefinal.
pdf).
2. ASHRAE TC 9.9. 2004. Thermal Guidelines for Data Processing
Environments.
Joe Prisco, P.E., is a senior engineer and Pam Lembke is a develop-
ment engineer at IBM in Rochester, Minn.
About the Authors
does not entirely consider the energy intensive aspect of
the data center, which accounts for 1.5% of the U.S. retail
electricity.2 To address the unique energy density in the
data center, this article proposes an evaluation system
to grade a data center on the entries fulfilled.
The evaluation system consists of two elements,
the point structure that determines a grade and the
detailed information that describes the documentation
requirements which must be adhered to for points. The
point structure and detailed information are broken
down into five groups: facilities, mechanical, electri-
cal, operations and efficient practices/innovation.
Within every group, there are categories, entries and
a numbering system.
The point structure contains a certain number of
prerequisites in each group that must be fulfilled to be
considered for a grade. There are 28 prerequisites out of a
possible 130 points; therefore, the prerequisites represent
22% of the total points. Table 1 shows the distribution
of points per group.
The grading scale is as follows:
1 = 66% + 
2 = 51% – 65%
44
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Greening  the
Data  Center
By Joe Prisco, P.E. and Pam Lembke
W
 hat is a green data center? Data
center industry stakeholders are
discussing definitions in various consortiums
and forums, but a publicly obtainable docu-
ment is not currently available.
One common approach to greening the data center is
to extend the U.S. Green Building Council (USGBC)
Leadership in Energy and Environmental Design®
(LEED) program. Currently, the LEED Green Building
Rating System offers a performance assessment method
to document the environmental consciousness of a com-
mercial building in design, construction and operation,
but LEED does not directly focus on data centers.
The performance assessment method has certain pre-
requisites and assigns credits in different categories: site,
water, energy, materials and indoor environment. The
credits accrued across all categories are added together
to generate a single, overall score. The score determines
the certification level, where a greater number of credits
equate to a higher certification level.1 Although LEED
defines a green building and includes energy efficiency,
it is geared towards human and environmental health and
The following article was published in ASHRAE Journal, December 2007. ©Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2007
ASHRAE Journal
45
3 = 36% – 50%
4 = 22% – 35%
5 = Does not meet prerequisites
The evaluation system currently is organized for a new data
center, sometimes referred to as a greenfield or grassroots data
center. However, the detailed information includes “E only”
designations which mean that the specific descriptions and
documentation requirements would apply only to existing data
centers. For the purposes of this article, the existing data center
point structure is not included.
The following pages give the breakdown of the data center
energy efficiency evaluation system by group. Each group in-
cludes category, alphanumeric number with allocated points,
description and documentation headings. As an example, the
first group, Facilities, gives points in two categories: Planning as
well as Building and Construction. Planning has two prerequi-
site entries, indicated by PR, and seven optional entries that are
assigned an alphanumeric number. In the planning category, G1-
1 is a prerequisite and G1-3 is an option. Each entry includes a
description, documentation requirements and lists the potential
amount of points in the Number column. If the documentation
requirements are satisfied, the points are granted.
The intent of the evaluation system is to focus on a single
environmental attribute due to the nature of computing in the
data center and the scrutiny of data center energy efficiency, as
evident in the EPA’s report to Congress.2 The data center evalua-
tion system is not intended to be a green building rating system
like LEED or other rating systems that have been established;
however, the data center evaluation system could be positioned
as a supplement to a recognized building rating system.
Group
Points
Prerequisites
Mechanical
45
10
Electrical
31
2
Operations
17
8
Facilities
21
5
Efficient Practices
16
4
Totals
130
29
Table 1: Allocation of points in each group.
Table G1: Facility—21 Possible Points
Category
Number
Description
Documentation/Submittal
Planning
G1-1
(1 pt./PR)
Introduce energy optimization at the earliest possible phase of the
design process to minimize operating expenses.
Document a strategy to follow that out-
lines the continuous need to review the
energy consciousness of all aspects of
designing and operating the data center.
G1-2
(1 pt./PR)
Involve all IT, facilities and management in the design process to
achieve solutions that save energy while meeting reliability, perfor-
mance, control and other business requirements.
Create a data center team that includes
the proper representation to achieve
energy efficiency objectives in the IT and
facility. Implement a change manage-
ment system.
G1-3
(1 pt.)
Use computational fluid dynamics (CFD) to build and simulate the
data center. Identify and rectify potential areas of insufficient airflow or
inadvertent mixing of air.
Identify the top five opportunities to
improve; implement at least two and
document energy savings.
G1-4
(1 pt.)
Use electrical system design and simulation software to analyze
the efficiency of the proposed distribution and identify improvement
opportunities prior to construction or retrofitting.
G1-5
(1 pt.)
Be aware of trade-offs in the design process. For example:
-Higher densities can create design challenges; however, spreading
out systems requires longer conductor runs for the electrical infra-
structure. It also increases the total space that must be conditioned,
requiring larger chillers and additional fan capacity.
-Typical redundancy is accomplished with two units capable of 100%
load. Consider redundancy with three or more units capable of 50%
load so that the operating load is a larger percentage of the unit load
which equates to higher efficiency.
Audit the data center design carefully
with regards to energy efficiency and
space conservation opportunities.
G1-6
(1 pt.)
G1-7
(1 pt.)
G1-8
(1 pt.)
Design the data center to be scalable and modular to right-size the
infrastructure based on the load. Designate a high-density section of
the data center with the ability to support high-density loads.
Document the scalable parts of the data
center and how these are expandable
without construction.
G1-9
(1 pt.)
Have a plan for future data center growth and follow it or update as
necessary.
Data Center Evaluation System
Excel worksheets are available at www.ashrae.org/prisco\_DataCenter.
46
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Table G1: Facility—21 Possible Points
Category
Number
Description
Documentation/Submittal
Building
and
Construction
G1-10
(1 pt.)
Evaluate the location of the data center to minimize envelope losses
from adjacent spaces, walls, doors, floor and ceiling.
If any of the guidelines cannot be fol-
lowed, document efficient measures
taken to counteract the negative effects.
Room Design
G1-11
(1 pt.)
Avoid windows and skylights to minimize additional heat load from
solar gain.
G1-12
(1 pt.)
Use vapor barriers around the exterior of the data center to control
moisture exchange. Insulation must be used and should meet energy
code minimums.
G1-13
(1 pt.)
Piping and valves that carry chilled water need a vapor barrier to
reduce moisture condensed within the insulation that can destroy
not only its insulating properties, but also the pipe it is supposed to
protect. An alternative option is to keep the supply water temperature
above the dew point.
G1-14
(1 pt.)
The mechanical plant should be located as close to the data center
as possible to minimize the amount of piping and fluctuations of fluid
temperature that can occur.
Architecture
G1-15
(1 pt.)
The data center should have at least a 24 in. (610 mm) raised floor
and a 10 ft (3 m) ceiling measured from the top of the raised floor to a
suspended ceiling, if used. The distance from a suspended ceiling to
the slab of the next floor should be a minimum of 4 ft (1.2 m).
G1-16
(1 pt./PR)
G1-17
(1 pt.)
Lighting
G1-18
(1 pt./PR)
For data center lighting, use only the amount absolutely necessary
with the most efficient technology. Consider occupancy sensors and
time-of-day controls for some or all of the lights. Install task lighting or
dimmers for low occupancy areas.
G1-19
(1 pt./PR)
G1-20
(1 pt.)
G1-21
(1 pt.)
Note: PR = Prerequisite
Table G2: Mechanical—45 Possible Points
Category
Number
Description
Documentation/Submittal
System
Selection
G2-1
(1 pt./PR)
Evaluate advantages and disadvantages of the different types and
quantities of air conditioning with respect to efficiency and the facilities
strategy that considers climate, installation, maintenance, serviceability,
reliability, scalability and heat removal capacity per footprint. Options
include chilled water and direct expansion (DX) with air-cooled, water-
cooled or glycol-cooled condensers. Install or retrofit the most efficient
airconditioning system according to the stated criteria.
Document the evaluation process and
results.
G2-2
(1 pt./PR)
G2-3
(1 pt./PR)
G2-4
(1 pt./PR)
G2-5
(1 pt./PR)
G2-6
(1 pt./PR)
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Table G2: Mechanical—45 Possible Points
Category
Number
Description
Documentation/Submittal
System
Selection
G2-7
(2 pts.)
Review redundancy options such as n+1 in the number of compo-
nents operating in series or parallel, or 2n in the piping arrangement to
determine the most efficient operating points while meeting availability
objectives.
Document the choices and the
rationale.
G2-8
(3 pts.)
Study energy efficiency trade-offs in the operation of the air-conditioning
system. For example:
-Raising the chilled water temperature reduces cooling coil capacity
which could raise the air temperature in the data center, resulting in air-
conditioning unit fans operating at a higher speed to remove the heat.
-Raising the chilled water temperature increases the amount of chilled
water that must be pumped to the cooling coil to remove a given heat load.
-Lowering the condenser water temperature could increase the fan
speed in the cooling tower.
Determine the optimum operat-
ing point via software simulation or
analysis of historical operating data.
Document strategies that make the air-
conditioning system energy efficient.
Chilled
Water
– Design
G2-9
(1 pt.)
G2-10
(1 pt.)
G2-11
(1 pt.)
Select individual high efficiency components in the air-conditioning
system:
-Chillers: Review efficiency as a function of chiller type and size avail-
able from ANSI/ASHRAE/IESNA Standard 90.1.
-Pumps (chilled water loop, condenser water loop).
-Fans (cooling towers, CRAH).
Record make, model, and specifica-
tions for the components reviewed
and selected. Document the final
choice of equipment brand name,
make and model; include efficien-
cies at 20%, 50%, 80% load and the
normal expected operating point for
the components.
G2-12
(1 pt.)
Study chiller capacity based on condenser water in/out temperatures as
well as chilled water in/out temperatures.
Record the results of the conditions
reviewed via chiller manufacturer
computer aided software.
G2-13
(1 pt.)
Keep system pump pressure low with regulation valves that modulate
water flow to control pump head pressure. The pump and piping must
be sized appropriately.
Document piping and pump design.
G2-14
(2 pts.)
Study methods to keep the ECWT as low as possible within the accept-
able limit of the chiller and keep efficiency at a high level. A possible
method includes, but is not limited to, installing a larger cooling tower
with increased surface area and free area within the tower fill to reduce
the size of the fan motor. Another possibility is to take advantage of wet
bulb conditions in the cooling tower system.
Record methods reviewed and docu-
ment preferred approach.
Direct
Expansion
– Design
G2-15
(1 pt.)
G2-16
(1 pt.)
G2-17
(1 pt.)
Select individual high efficiency components in the air-conditioning
system:
-The number and type of compressors per air-conditioning unit (CRAC).
-Pumps (fluid cooler loop).
-Fans (cooling towers, air-cooled condenser, or fluid cooler).
Record make, model and specifica-
tions for the components reviewed
and selected. Document the final
choice of equipment brand name,
make and model; include efficiencies
at 20%, 50%, 80%, 100% load and the
normal expected operating point for
the components.
G2-18
(1 pt.)
Review air-cooled condenser heat transfer area and installation spacing
to reduce condensing temperatures and avoid air recirculation that
raises compressor power consumption.
Document the air-cooled condenser
design and installation plans for effec-
tive heat removal.
G2-19
(1 pt.)
Keep system pump pressure low with regulation valves that modulate
flow to control pump head pressure to fluid coolers and cooling towers,
dielectrics to keep heat rejection pumping usage small, or manage air-
side static pressure. The pump and piping must be sized appropriately.
Document piping, pump design, and
fan curves.
G2-20
(2 pts.)
Install an economizer coil that can be used to bypass the CRAC heat
exchanger when ambient conditions permit the glycol in the fluid cooler
to substitute the refrigeration cycle.
Document the make and model of the
CRAC and the control strategy for use
of the economizer coil.
Closely
Coupled
G2-21
(1 pt./PR)
Review local cooling options to reduce fan power or air heat load in the
data center. Options include, but are not limited to, liquid cooling, in-row
cooling, and overhead cooling.
Determine feasibility of implement-
ing options that improve energy
efficiency.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Table G2: Mechanical—45 Possible Points
Category
Number
Description
Documentation/Submittal
Chilled
Water and
DX –
Operation
E only
Maintain an accurate and detailed daily operating log of the air-condi-
tioning system including flow rates. Regularly compare the data to the
design and initial start-up information to detect problems or inefficient
control settings.
Log data in a format that is easy to
use for trending and detailed analysis.
E only
Review the operating performance of the air-conditioning system to
determine the most energy-efficient operating point. Make the necessary
adjustments to components, controls, valves and building automation
systems to increase efficiency based on environmental conditions.
Track the difference in operation and
efficiency from monitoring before and
after any air-conditioning system.
Note the most efficient operating point
based on internal or external environ-
ment conditions.
Chilled
Water and
DX – Pre-
ventative
Mainte-
nance
G2-22
(2 pts.)
G2-23
(1 pt.)
G2-24
(1 pt.)
G2-25
(1 pt.)
G2-26
(1 pt.)
Establish a set of processes to adequately maintain efficient operation,
reliability and lifespan of the air-conditioning system. At a minimum,
compressors should be tested for leaks and pumps should be properly
lubricated.
Document and make available to all
trained personnel the written main-
tenance procedures and schedule
for maintenance for all equipment,
referencing manufacturers as neces-
sary. Set up a central repository for
all the maintenance activity that can
be used for data mining. Obtain one
point for written guidelines and ad-
ditional points for each system in the
guidelines.
E only
Keep good maintenance records that show preventative maintenance
actions as well as unscheduled maintenance actions. Identify compo-
nents with frequent activity.
G2-27
(1 pt.)
For air-conditioning systems that use a cooling tower, clean to minimize
drops in air and water pressure, have an aggressive water treatment
program, and clean the intake strainer.
Document procedures and schedule
for cleaning.
G2-28
(1 pt.)
For air-conditioning systems that use an air-cooled condenser, keep the
coil faces clean to promote heat transfer efficiency. Blocked fins can
increase temperatures, pressures and compressor energy.
G2-29
(1 pt.)
Clean humidifiers and implement a water filtration system to reduce
buildup and prevent contamination.
G2-30
(1 pt.)
Clean evaporator and condenser tubes to keep temperatures on the
heat transfer surfaces from increasing with scaling and fouling.
Alternative
Cooling
– Econo-
mizer
Design
G2-31
(1 pt.)
Investigate the weather bin data, including nighttime, to determine if
air-side and/or water-side economizers can result in energy savings for
the data center.
Document the results of the weather
investigation, outlining the potential num-
ber of days an economizer can be run.
G2-32
(1 pt.)
The potential reduction in facility energy costs should be compared to
the potential added costs of building space, reliability, calibration and
maintenance.
Project the economizer capital,
installation, and operation costs to
determine the payback period based
on energy saving.
G2-33
(1 pt.)
Select an air-side economizer with dry bulb temperature control (sen-
sible) or temperature and humidity control (enthalpy). Proper analysis
and design are necessary to ensure the temperature and humidity meet
criteria to partially or fully meet the heat load requirements.
-An air-side economizer with a dual enthalpy control system, which
actively compares to outside air and return air enthalpy, can optimize
economizer operation.
-Evaporative cooled air-side economizers that use a direct evaporative
cooler to add moisture to the air can further enhance economizer operation.
Record the make and model of econo-
mizer and create a mechanical draw-
ing with schematic of its location and
arrangement with other equipment.
G2-34
(1 pt.)
Water-side economizers should be considered when air supplied to
the facility must be kept within tight humidity limits, especially if it offers
more free cooling hours than air-side economizers. The water-side econ-
omizer heat exchanger, when used with a chiller, should be arranged in
series with the condenser water loop to increase the free-cooling hours.
G2-35
(1 pt./PR)
Implement an economizer. Control strategies should be programmed to
adjust air damper positions (air side) or motorized control valves (water
side) based on the environmental sensors used.
Record the operating data and cor-
relate with the controls.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Table G2: Mechanical—45 Possible Points
Category
Number
Description
Documentation/Submittal
Alter-
native
Cooling
– Econo-
mizer
Mainte-
nance
G2-36
(1 pt.)
Monitoring of air-side and water-side economizer elements must be
done to ensure correct operation and to maximize the amount of energy
savings.
Record the operating data and cor-
relate with the controls.
G2-37
(1 pt.)
G2-38
(1 pt.)
Calibration and maintenance of air-side temperature and/or humidity
sensors as well as water-side motorized control values must be done
frequently to ensure proper economizer operation.
Document procedure for calibration
and maintenance, referencing manu-
facturers as necessary.
Alter-
native
Cooling
– Thermal
Storage
G2-39
(1 pt.)
G2-40
(3 pts.)
Run the chiller off peak and use stored cooled water, ice or other media
during peak energy times of the day to conserve energy when there is
a significant difference in energy demand between peak and off peak
hours. The thermal storage can also be used as a reserve in the event of
a chiller failure.
Project the thermal storage capital,
installation and operation costs to
determine estimated savings of using
stored energy over peak demand
energy. Include factors such as avail-
ability of space for storage media,
cooling load profile, rate schedule and
existing equipment in the analysis.
Implement a thermal storage system if
the analysis is favorable.
E only
Study the load variation of the data center and match it to a thermal
storage system.
Target a 3% decrease in cooling plant
consumption from an established
baseline.
Alter-
native
Cooling
– Waste
Heat
G2-41
(1 pt./PR)
Review strategies to recover waste heat from building space heating,
domestic water heating, absorption or adsorption chillers, or on-site
electricity generation. Calculate potential energy savings based on the
number of hours per year excess energy is available and whether or
not that energy can be used for purposes that would otherwise require
purchase.
Document the strategies reviewed
and the criteria used to determine
feasibility.
G2-42
(3 pts.)
Implement a waste heat recovery system.
Note: PR = Prerequisite
Table G3: Electrical—31 Possible Points
Category
Number
Description
Documentation/Submittal
System
Selection
G3-1
(1 pt./PR)
Understand where and how the electricity to be consumed is gener-
ated. Energy rates, energy sources and proximity to clean energy
alternatives should be studied.
Document results of the study.
G3-2
(1 pt.)
G3-3
(1 pt.)
Study the voltage (ac, dc or combination) and electrical distribution
delivered to the data center to minimize the number of power conver-
sions and electrical heat losses in the building wiring.
Document the electrical distribution via
detailed drawings and one-line schemat-
ics. In addition to the typical symbols,
include the lengths of the wiring and
gauge for service, feeder and branch
circuit conductors.
G3-4
(2 pts.)
Redundancy should be designed only up to the required level for
availability objectives as extra redundancy has a potential energy
efficiency penalty with low loading on the electrical distribution com-
ponents.
G3-5
(1 pt.)
G3-6
(1 pt.)
G3-7
(1 pt.)
Select individual high efficiency components in the electrical distribu-
tion at anticipated loads, keeping in mind normal daily operation with
redundancy. Look at components that maintain a high efficiency at
varying percentage loads as components are typically operated well
below their full rated load capacities. For example:
-Premium efficiency fan motors that are efficient with the use of vari-
able air volume (VAV) fans.
-UPS with scalable or modular capacity that is easily expanded if the
electrical load increases over time. Systems that incorporate flywheel
technologies should be reviewed for efficiency improvement.
Analyze current equipment, new equip-
ment and technologies. Identify the
difference in efficiency. Determine costs
and payback periods for purchase of
new equipment.
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Table G3: Electrical—31 Possible Points
Category
Number
Description
Documentation/Submittal
System
Selection
G3-8
(5 pts.)
Institute an energy management and monitoring program. Install monitor-
ing at all points within the data center electrical network to understand
electricity consumption and calculate metrics (e.g., The Green Grid DCE,
cooling plant efficiency in kW/ton). Conduct regular or automatic energy
assessments as new IT equipment, upgrades and room changes are
done. Do not include office space if shared within the building.
Document the energy management and
monitoring strategy.
E only
Once monitoring is installed, review the output frequently. Look at the
trends to make appropriate changes to increase energy efficiency or
detect problems.
G3-9
(1 pt.)
Get an accurate and detailed monthly electrical meter reading and
energy bill to understand the energy consumption and calculate the
return on investment of energy efficiency improvements.
Plot the utility bill and data center energy
consumption on the same chart for
tracking and trend analysis.
IT
Equipment
G3-10
(1 pt.)
Develop an energy profile of the infrastructure and IT equipment in
the data center.
Generate data center drawing and
energy profile.
G3-11
(2 pts.)
G3-12
(2 pts.)
G3-13
(1 pt.)
Install energy-efficient IT equipment that should include the following:
-High efficiency power supplies,
-Multi-core processors,
-Dynamic power management.
Document the energy-efficient features
of the IT equipment.
G3-14
(1 pt./PR)
Enable power management features that are available on IT equipment.
Record status (enabled/disabled).
E only
Disconnect unused IT equipment.
Document the number and types of
equipment eliminated along with an
estimate of energy saved.
E only
Refresh technology periodically to take advantage of the latest IT
equipment energy efficiency advancements.
Outline a plan for every two years to
research new technology, calculate cost
versus savings, and implement. Upgrades
must be made at least every five years.
Alternative
Energy
G3-15
(5 pts.)
G3-16
(1 pt.)
G3-17
(1 pt.)
Review applicability and economic benefit of distributed generation
technologies such as combined heat and power as well as fuel cells.
Install a system to supplement the existing electricity supply.
Document distributed generation
technologies researched along with ad-
vantages and disadvantages. Determine
the ideal type of technology for your
environment.
G3-18
(1 pt.)
G3-19
(1 pt.)
G3-20
(1 pt.)
Review renewable energy options such as wind turbines or
photovoltaic panels as a primary energy source with the electricity
supply as a supplemental or secondary option.
Document renewable energy sources
researched along with advantages and
disadvantages. Determine the ideal type
of technology for your environment.
Note: PR = Prerequisite
Table G4: Data Center Operations—17 Possible Points
Category
Number
Description
Documentation/Submittal
Temperature
G4-1
(1 pt.)
Optimize the return air setpoint of the CRAC and/or CRAH to provide
the necessary cooling. Increasing the return setpoint above the tradi-
tional 70°F can increase the sensible cooling capacity and efficiency
of the CRAC/CRAH.
Study and implement if it provides en-
ergy efficiency benefits.
G4-2
(1 pt./PR)
Increase the supply air temperature to avoid continuously dehumidi-
fying the air to which moisture must be added. This could potentially
avoid the need for reheat elements, although some humidifica-
tion may be necessary. Increased supply air temperature can also
increase chiller efficiency and economizer hours of operation in full or
integrated mode.
December 2007
ASHRAE Journal
55
Table G4: Data Center Operations—17 Possible Points
Category
Number
Description
Documentation/Submittal
Temperature
G4-3
(1 pt.)
Use CRAC/CRAH supply-side temperature control to maintain a con-
stant discharge temperature.
Study feasibility of implementing.
Humidity
G4-4
(1 pt./PR)
Choose a humidification system that has the least operating costs
with tight control over the environment.
Compare humidification systems such
as electric and ultrasonic.
G4-5
(1 pt./PR)
Set the relative humidity to the lowest level based on ASHRAE’s Ther-
mal Guidelines for Data Processing Environments or to a minimum
level based on external climate factors.
Study and implement if it provides en-
ergy efficiency benefits.
G4-6
(1 pt.)
G4-7
(1 pt./PR)
Allow a large humidity control tolerance and use dew point control
to minimize simultaneous humidification and dehumidification of
adjacent CRAC/CRAH units.
G4-8
(1 pt.)
If there is a need for humidification, consider installing humidification
equipment on make-up air units used for positive pressurization.
Preventative
Mainte-
nance
G4-9
(1 pt.)
Periodic data center cleaning should be done by a qualified, experi-
enced company to optimize equipment efficiency and performance.
Document a plan for data center
cleaning.
G4-10
(1 pt./PR)
G4-11
(1 pt.)
G4-12
(1 pt.)
Perform regularly, scheduled maintenance on the CRAC and/or
CRAH filters, pulleys and belts.
-A filter’s air resistance increases as the filter becomes dirty which
increases fan static pressure and energy use. Ensure that there are
no air bypass pathways.
-Pulleys should be adjusted to provide the appropriate CFM based on
the fan curve.
-Belts should be checked for wear and tear to minimize slipping and
debris.
Document a plan to complete CRAC/
CRAH maintenance periodically.
G4-13
(1 pt.)
Electrical connections with fittings should be checked for damaged or
loose connections and hot spots via infrared imaging.
Submit preventative maintenance plan
that includes frequency, procedure
and information from the manufacturer
regarding the proper upkeep of the
electrical equipment.
E only
Inspection of equipment plugs and receptacles should be done to
ensure adequate mating and ground continuity.
Document findings and fix deficiencies.
Training
E only
Ensure that the IT and facility operations staff receive education on
identification and proper operation of all systems and their energy
efficiency features.
Training must be completed with record
of training for current employees. Main-
tain plan for training new employees.
G4-14
(1 pt./PR)
Establish policies and educate IT and facility operations staff on data
center best practices.
Require as part of the training course.
G4-15
(1 pt./PR)
Encourage the IT and facility operations staff to look for and report
opportunities for energy improvements.
Commis-
sioning
G4-16
(1 pt./PR)
Ensure the infrastructure design has been fully engineered and
tested.
Document a plan for commissioning to
establish a baseline of the mechanical
and electrical systems.
E only
Fully commission and recommission the air-conditioning and electri-
cal systems periodically.
Record the results and indicate which
systems may require replacement, time-
frame and costs compared to savings.
G4-17
(1 pt.)
Ensure setpoints are at proper values, sensors and controls are in
calibration, airflow is within design tolerance, and regulation valves
are functioning correctly.
At a minimum, include in the plan for
commissioning.
Note: PR = Prerequisite
56
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Table G5: Efficient Practices and Innovation—16 Possible Points
Category
Number
Description
Documentation/Submittal
Efficient
Practices
G5-1
(1 pt./PR)
Hot aisle/Cold aisle
Record the best practices implemented
in the data center.
G5-2
(1 pt.)
Place perforated panels directly in front of the IT equipment to
provide the most direct path for the conditioned air to reach the IT
equipment inlets.
G5-3
(1 pt.)
Install the air-conditioning manufacturer recommended number of
perforated panels to ensure adequate static pressure.
G5-4
(1 pt./PR)
Seal unnecessary raised-floor openings to prevent the conditioned air
from doing no work.
G5-5
(1 pt./PR)
Minimize underfloor blockages (communications cables, power
whips, chilled/return water pipes, etc.) that hinder airflow.
G5-6
(1 pt./PR)
Use filler panels in and between cabinets to block exhaust air from
recirculating to the IT equipment inlets.
G5-7
(1 pt.)
Install end-of-row and over-the-top barriers to further divide the hot
and cold air streams.
G5-8
(1 pt.)
Use overhead cable trays to alleviate congestion under the raised
floor.
G5-9
(2 pts.)
Consider using the area between the suspended ceiling and slab of
the floor above as a return air space with the appropriate ducting.
G5-10
(1 pt.)
Keep up to date with best practices as established by groups like
ASHRAE TC 9.9 and The Green Grid.
Innovation
G5-11
(5 pts.)
Identify and implement data center energy efficiency breakthrough
improvements that are unique and not categorized in the evaluation
system.
Record the innovations implemented in
the data center.
Note: PR = Prerequisite
In conclusion, the evaluation system provides an initial means
to grade the energy efficiency impact of the data center. The
evaluation system is in its infancy and the authors acknowledge
that more work needs to be done in collaboration with ASHRAE
Technical Committee 9.9, Mission Critical Facilities, Technol-
ogy Spaces and Electronic Equipment and other organizations
to create a comprehensive data center energy efficiency evalu-
ation system.
References
1. Gowri, K. 2004. “Green building rating systems: an overview.”
ASHRAE Journal 46(11):56 – 59.
2. U.S. Environmental Protection Agency ENERGY STAR® Pro-
gram. 2007. “Report to Congress on Server and Data Center Energy
Efficiency Public Law 109-431.” http://tinyurl.com/2jz3ft (or www.
energystar.gov/ia/partners/prod\_development/downloads/EPA\_
Datacenter\_Report\_Congress\_Final1).
Bibliography
Antonopoulos, A. 2006. “Green data centers help the bottom line.”
NetworkWorld. http://tinyurl.com/28swgj (or www.networkworld.
com/newsletters/datacenter/2006/0227datacenter1.html).
Briody, D. 2006. “10 simple steps to a green data center.”
CIO Insight. http://tinyurl.com/2g9bkf (or www.cioinsight.com/
article2/0,1540,2020883,00.asp).
Crosby, C. 2007. “A common sense guide to ‘green’ planning &
design for data centers.” The Data Center Journal. http://tinyurl.
com/2y2s44 (or http://datacenterjournal.com/index.php?option=com\_
content&task=view&id=978&Itemid=134).
Doty, S. 2006. “Energy efficiency in computer data centers.” Energy
Engineering 103(5):50 – 76.
Intel. 2006. “Increasing Data Center Density While Driving
Down Power and Cooling Costs.” Intel White Paper. www.intel.com/
business/bss/infrastructure/enterprise/power\_thermal.pdf.
Rasmussen, N. 2006. “Implementing Energy Efficient Data Cen-
ters.” APC White Paper #114.
Spinazzola, R. 2007. “Data Center Cooling Plant Optimization.”
The Uptime Institute High-Density Computing: Trends, Challenges,
Benefits, Costs & Solutions Symposium, April 2006.
Mitch Martin is chief engineer at Oracle in Austin, Texas. Mukesh
Khattar is director of energy at Oracle in Redwood Shores, Calif.
Mark Germagian is president at Opengate Data Systems in Hub-
bardston, Mass.
About the Authors
High -Density  
Heat  Contain  m ent 
By Mitch Martin, Member ASHRAE; Mukesh Khattar, Ph.D., P.E., Member ASHRAE,
and Mark Germagian, Member ASHRAE
T
 oday’s data centers are plagued with
cool air oversupply and air distribution
short-circuiting. Instead of supplying more
chilled air, we can use a simpler approach to
satisfy the same cooling requirements.
high-density load with an average of 8 kW rack load.
The existing data center floor uses a hot aisle/cold aisle
configuration, and is cooled by distributed downflow
computer room air-conditioning (CRAC) units sup-
plying into a 30 in. (762 mm) underfloor plenum. The
supply air to the IT (information technology) racks is
distributed through perforated tiles and grates in the cold
aisles and the return air is drawn from the space back
to the CRAC units.
This article discusses the high-density heat contain-
ment (HDHC) system for the expansion section of the
data center. The HDHC system offers a simple solution
that uses standard off-the-shelf components to physically
separate the cold supply and hot return air. This strategy
is gaining popularity and suppliers are starting to supply
components that support closed-loop airside cooling.
Conventional Cooling Limitations
Conventional hot aisle/cold aisle cooling for higher
density equipment loads does not provide adequate
When designing an expansion of an existing data
center to accommodate high-density rack equipment
in 2004, Oracle decided to eliminate air oversupply to
enhance energy efficiency. Historically, the company
has taken a proactive approach in seeking and applying
innovative energy efficiency and environment-friendly
strategies. A recent project at Oracle recycles about one
million gallons per year of condensate from air handlers
to the cooling towers, reducing water use and water treat-
ment chemicals at its Austin Data Center. It was among
the first data centers in 2004 to receive significant power
from sustainable energy sources and is a certified U.S.
EPA Green Power Partner.
Its 50,000 ft2 (4645 m2) of raised floor space accom-
modated an average of 4 kW rack load, and needed to
be expanded to accommodate an additional 3 MW of
38
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
The following article was published in ASHRAE Journal, December 2007. ©Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2007
ASHRAE Journal
39
separation between the cool supply and hot return airstreams.
The hot air diffuses into the cold air near the top of the racks
and on the end of the cold aisles causing mixed air tempera-
tures in some cases to be unacceptably high. Beaty and Da-
vidson1 point out the common problem of cold air becoming
hot by the time it reaches the inlet of electronic equipment
located near the top of racks as a result of diffusion of hot
air from the hot aisle into the cold aisle. Increased airflow in
cold aisles helps, but also increases energy use. In addition,
tile diffusers must be readjusted continually for air balance
to adapt to changes in rack loads.
The visualization of hot air diffusion into the cold aisle and
mixed air temperatures at the server inlet in front of the rack is
illustrated with computational fluid dynamic (CFD) modeling
for a simple data center in Figure 1. The CFD model simulates
a total of 60 8 kW racks with 960 cfm (453 L/s) airflow for a
temperature rise of 26°F (14°C) across the electronic equip-
ment. Figure 1 illustrates the hot air diffusion or its mixing
with cold air and resulting inlet temperature at the face of the
IT equipment rack at different heights when 40% excess cool
air is supplied compared to that required by the electronic
equipment. The temperature at the upper-face of the IT rack
in this model is 76°F (24°C) when the cold supply air tem-
perature at the outlet of the floor grills is 59°F (15°C), a rise
of 17°F (9°C). Figure 2 illustrates the results from the same
CFD model when 100% excess cold air is supplied compared
to that required by the IT equipment. The temperature near the
top of the rack is reduced to 72°F (22°C), compared to 76°F
(24°C) with 40% excess cold air. It is easy to understand why
it is a common practice to supply excessive cold air to the IT
equipment environment.
A fraction of the extra cold air delivered to the floor bypasses
the electronic equipment and mixes directly with the hot re-
turn air from the racks, significantly lowering the return air
temperature to the CRAC units. The return air temperature to
the CRAC is 79°F (26°C) with 40% over supply versus 74°F
(23°C) with a 100% oversupply of the cold air for the same
59°F (15°C) supply air temperature. This explains why the
CRAC unit thermostats are commonly set to a lower tempera-
ture setpoint with high power density racks in a conventional
hot aisle/cold aisle configuration.
Conventional Return Air-Temperature Control Versus
Supply Air Temperature Control
Using a conventional cooling strategy with return air-
temperature control makes no sense if a steady supply air
temperature is to be maintained. It is similar to controlling the
temperature inside a house by placing the thermostat outside.
The sensor must be in the process if the process is to be con-
trolled. A comparison of two CRAC cooling strategies, return
air and supply air temperature control is discussed below.
Figure 3 represents a conventional cooling strategy over-
laid onto a psychrometric chart. The yellow zone represents
the ASHRAE2-recommended standard for Class 1 mission
critical electronic equipment operation, which recommends
equipment inlet air temperature in the range of 68°F (20°C) to
77°F (25°C), a maximum 9°F (5°C) per hour rate of change,
and a relative humidity between 40% to 55%. The red line
overlaid on the chart shows typical supply and return air
temperatures in conventional return air control systems. This
strategy results in the supply air temperature and relative
humidity outside of the ASHRAE standards. This cooling
strategy reduces energy efficiency and is not ideal for the IT
equipment because of the high relative humidity supplied at
the inlet to the IT equipment.
Figure 4 illustrates the new supply air temperature control
strategy that was implemented. The CRAC unit temperature
and RH sensors were moved under the raised floor into the
supply airstream. The automatic chilled-water control valve
regulates water flow to maintain a steady 68°F (20°C) supply
air temperature—the lowest temperature recommended by
ASHRAE. A word of caution: when supplying air at 68°F
(20°C), a CRAC unit will not cool it below the desired room
dew-point temperature and remove moisture. Therefore,
special precaution must be taken for proper humidity control
when increasing supply air temperature. In our application, the
humidity control was maintained from central makeup/pres-
surization air units and not locally by the CRAC units.
Cold and Hot Air Containment
The airflow patterns demonstrated in Figures 1 and 2 show
a poor separation between the cold supply and hot return
airstreams with the conventional cold aisle/hot aisle configu-
ration. A high degree of separation between the cold supply
and hot return airstreams is required to achieve reasonably
uniform and predictable air temperatures at the inlet to the
IT equipment. A physical barrier separating hot and cold air-
streams is necessary to achieve the highest degree of separa-
tion. Any of the three approaches—cold aisle containment,
hot aisle containment and rack containment—could provide
the physical separation with each offering its own advantages
and limitations.
Cold Aisle Containment/Enclosure
In a cold aisle enclosure, cold supply air to individual
aisles is contained within the aisle by physical barriers at
the top and sides of the aisle. The barrier prevents mixing
of hot air from the outlet of the electronic equipment with
the cold air and provides uniform temperature at the inlet
of the electronic equipment. Supply air temperature can be
reset to a higher value because the inlet air temperature to
the IT equipment will be the same as the supply air. The
increased supply air temperature will yield better chiller
plant operating efficiency, as well as increase the number
of hours when free cooling could be available. Of course,
the required airflow quantity also is reduced leading to less
direct energy use for air circulation. It also permits use of
variable speed drives on the CRAC supply air fans, which
helps to avoid excess airflow.
This arrangement requires access doors or strip curtains on
40
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
the end of the aisles. It also requires provisioning of lighting
and fire-safety sprinklers in the aisles below the aisle enclo-
sure. This can be accommodated in new construction but may
pose logistical problems in existing data centers. The primary
limitation is that it is applicable to an aisle full with IT racks,
and if racks are missing in the rows, then the aisle needs to be
closed with blank panels.
Hot Aisle Containment/Enclosure
In a cold aisle enclosure, the entire data center, except for
the cold aisle, is exposed to the hot air from the electronic
equipment and is nearly at the same temperature as electronic
equipment discharge air temperature, which could be 20°F to
40°F (11°C to 22°C) higher than the server inlet air tempera-
ture. As cold aisles permitted the supply air temperatures to be
raised to 60s and even 70s (Fahrenheit), the rack discharge air
temperature exceeded normal comfort conditions. Therefore, it
became preferable to contain the hot air in hot aisles and open
the rest of the data center to the cold supply air. The hot air
containment offers similar advantages and limitations as cold
aisle containment.
Rack Containment/Enclosure
A rack enclosure is similar to cold and hot aisle containment,
but this containment is maintained within an individual rack.
In a rack enclosure, separate paths for cold air intake and hot
air discharge are maintained, preventing mixing of hot and
cold air. In one arrangement, cold air enters the rack from the
front and hot air is discharged directly to a return air plenum
on the top through an exhaust duct connected to the top of
the rack. The rack enclosure offers its own advantage; it is the
smallest unit in a data center arrangement that can be placed
anywhere without strict requirement of a hot aisle/cold aisle
arrangement. However, a rack enclosure with an exhaust duct
connection to a plenum increases pressure drop and requires
additional fan power, and may require a supplemental fan to
overcome the additional pressure drop. The rack enclosure also
has somewhat similar limitations with respect to lighting and
fire protection as with cold or hot aisle enclosure.
A rack enclosure was selected for data center expansion for
the high-density section because of its energy efficiency ben-
Figure 2: CFD model illustrating temperatures at the end of a row
with 100% excess cold air supply.
Figure 1: CFD model illustrating temperatures at the end of a row
with 40% excess cold air supply.
98°
78.5°
59°
98°
78.5°
59°
Advertisement formerly in this space.
December 2007
ASHRAE Journal
41
efits and its ease of installation (because it could be installed
rack by rack).
High-density Heat Containment System Architecture
Figure 5 shows a schematic of an HDHC system using
the rack enclosure concept described previously. It uses
a physical barrier to contain the IT equipment heat and
provide a predictable pathway for this heat to return to the
data center cooling systems. The
cold air is delivered to the entry
of the IT equipment through the
raised floor perforated tiles as in
a conventional system. The heated
exhaust air from the IT equipment
is removed from the rear of the
rack enclosure and ducted to the
ceiling plenum for return to the
cooling units. A high-flow, low-
power variable speed fan supple-
ments airflow if the IT equipment
fans cannot move required airflow
against the additional pressure
drop of the enclosure and exhaust
duct. In this arrangement, all
heated exhaust air is contained
and physically separated from
the supply air.
Figure 6 shows a picture of the HDHC racks installed in the
high-density section of the data center.
The off-the-shelf components of a HDHC rack enclosure
include: a) solid side panels; b) solid rear door with gasket;
c) solid bottom panel with brush strip; d) high airflow, low
power, variable speed supplemental fan system; e) fan airflow
control; and f) exhaust duct. Additional hardware for instal-
lation includes sealing grommets to block cable openings
and blanking panels to block unused IT equipment space
within the racks.
HDHC Rack Supplemental Fan
Table 1 shows the airflow through a rack with and without
assist from the supplemental fans. The combined design airflow
for all electronic equipment in the rack is 1,400 cfm (660 L/s).
When the supplemental fan is off, the pressure at the discharge
side of the rack is higher as expected and observed from the
measured data, and airflow is reduced. The airflow was calcu-
lated from the fan curves and measured pressure. This particular
set of electronic equipment’s fans
was not able to maintain the design
point of 1,400 cfm (660 L/s), and
needed supplemental fan’s as-
sistance. When the supplemental
fan is turned on at full speed, a
total airflow of 1,640 cfm (774
L/s) was calculated. The fan uses
70 W at full speed. The challenge
is to remove the same air volume
from the rear of the rack as the IT
equipment requires. The difference
between the actual airflow and the
design airflow, 240 cfm (113 L/s),
is bypassing or short-circuiting the
HDHC system. The supplemental
fan needs to be controlled to avoid
the extra airflow. Control of fan
speed based on rack plenum pressure is an effective method of
supplemental fan speed control.
Nearly 500 HDHC return duct fans are in operation today,
and many have been in operation for more than 24 months.
There has not been a single fan failure to date.
Variable Airflow
Once the hot air is contained and prevented from mixing with
the cold supply air, the risk of temperature rise at the inlet of the
IT equipment is eliminated. A uniform air temperature at the
inlet of the electronic equipment can be ensured and no need ex-
Figure 5: High-density heat containment system.
Figure 3 (left): Typical
supply and return air con-
ditions in conventional re-
turn air control systems.
Figure 4 (right): Typical
supply and return air con-
ditions in supply air tem-
perature control systems.
100%
50%
40%
20%
Supply Air
Dry-Bulb Temperature
50
60
70
80
90
100
Return Air
100%
50%
40%
20%
Dry-Bulb Temperature
50
60
70
80
90
100
Return Air
Supply Air
0
10
20
30
40
50
60
70
80
90
100
Humidity Ratio
0
10
20
30
40
50
60
70
80
90
100
Humidity Ratio
42
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
ists to oversupply the cold air. The CRAC
units serving the high-density area were
equipped with variable speed drives so that
its airflow quantities could be matched by
adjusting fan speed to what was needed by
the IT equipment. Elimination of excess
airflow in this 24/7 application provided
significant energy savings.
Variable speed fans provide another
benefit related to redundancy. In our
conventional hot aisle/cold aisle area,
we have one redundant CRAC unit for
each of the six CRAC units. In normal
operation, all CRAC units, including the
redundant units , are always operating
so, in case of any CRAC unit failure,
there is seamless transfer of load to
the other operating CRAC units. The
redundant units are supplying at least
17% more air than needed under design
conditions. Even if we were to match the
CRAC unit’s airflow to server airflow
Table 2: Fan power comparison between conventional hot aisle/cold aisle versus high-density heat
containment area.
Fan Power Comparison
Conventional Hot Aisle/
Cold Aisle Area
HDHC Rack Area
Total IT Equipment Load, kW
4,375
2,336
Number of CRAC Fans
63
27
CRAC Fan Power, kW
55 at 7.45 kW and
6 at 11.19 kW/each
4.69 kW/each
Rack Exhaust Fan Power, kW
0
500 at 0.07 kW/each
Total Fan Power, kW
499.300
158.100
Fan Power per Unit IT
Equipment Load (kW/kW)
000.114
000.068
Figure 6: High-density containment systems installed in data center.
Table 1: Supplemental fan power use.
IT
Equipment
Design
Airflow, cfm
HDHC
Supplemental
Fan Status
Measured
HDHC
Airflow, cfm
Rack
Plenum
Pressure,
in. w.c.
Rack
Duct
Pressure,
in. w.c.
Ceiling
Plenum
Pressure,
in. w.c.
1,400
On
1,640
– 0.05
0.010
0.001
1,400
Off
1,040
0.16
0.002
0.001
requirements and loads accurately, the extra
17% would still be supplied from running the
redundant unit. By installing a VFD, we could
slow the fans to reduce supply air as needed and
reduce energy use. A 17% reduction in airflow
alone would provide 43% fan energy savings
using the cubic fan power laws shown in Figure
7. In our data center, racks were populated with
electronic equipment over a prolonged period and
the VFD fans operated at much lower fan speeds
for a long time delivering more energy savings
than calculated at design loads. Even at design
loads, the fans operated at an average speed of
75%, providing 58% savings in fan power. Other
benefits of VFD fans include soft start that further
improves reliability, especially by limiting power
demand during recovery after a power outage.
Fan Power Performance
Table 2 shows a recent snapshot of measured data comparing
the fan power use in the conventional hot aisle/cold aisle sec-
tion and the new high-density containment section area. The
power data for the IT equipment were obtained from UPS and
power delivery units in the data center floor. The power data for
the CRAC unit fans was obtained from power measurements
to a few fan motors. The representative power to supplemental
fans in exhaust duct of the high-density racks was measured to
be an average of 70 W. Out of the 640 high-density racks 500
used supplemental fans; the server fans in the other racks are
powerful enough to overcome any additional pressure drop of
the exhaust ducts.
The fan power in moving air in high-density area racks is
68 W/kW of the IT equipment load compared to 114 W/kW
for the conventional hot aisle/cold aisle and represent a 40%
fan power savings.
Controls for Variable Airflow
A conventional approach is to use a chilled-water valve posi-
tion to control the VFD speed. However, this produces a variable
underfloor pressure, which would vary the delivery of airflow to
the environment. In a departure from this conventional practice, the
VFD speed was controlled from a differential pressure sensor, which
was installed in the underfloor plenum in the center of the high-
density section. In addition a PID loop control was used for stability
in controls. Further, the controls are set up to fail to full speed in
the event of a sensor failure. We have found a differential pressure
setting of 0.06 in. w.c. (15 Pa) as acceptable in our application.
December 2007
ASHRAE Journal
43
Mechanical Systems Energy Efficiency Gains
A higher supply air temperature that is possible with HDHC
system offers additional savings by improving the energy ef-
ficiency of the rest of the mechanical system. It would allow
use of higher chilled-water temperature, which would reduce
the chiller plant energy use; it would increase the number of
operating hours when an airside or water-side economizer
could be used. These savings could not be fully realized at the
Austin Data Center since the central chilled water plant serves
both the existing conventional hot aisle/cold aisle area as well
as the new high-density area. Since chilled-water temperature
requirements for the conventional area are lower than for
high-density area, it governs the overall chiller performance.
Even though some of the potential of energy savings were
not realized, the direct energy savings from the fan power, as
well as the indirect cooling energy savings of the avoided heat
from the fan power, were significant. The estimated payback
period of 19 months was achieved far sooner because the
variable speed fans operated at much lower speeds during
the prolonged period it took to populate the data center racks
with IT equipment.
Summary
A HDHC rack system has been successfully implemented
to physically separate the hot and cold airstreams, eliminating
excess airflow and providing the ability to raise the supply air
temperature to the IT racks. It also allowed use of variable
speed drives on CRAC unit fans to modulate airflow in a data
center. Eliminating excess airflow reduced energy use by fans;
the HDHC fans use were measured at 68 W compared to 114
W for the conventional hot aisle/cold aisle for each kW of the
IT equipment load for a 40% power savings. Additional savings
from improved chiller plant performance and use of economiz-
ers is possible. The power saving shown here is a snapshot
in time, and the saving will vary somewhat with variation in
operating conditions and IT equipment loads.
A HDHC system provides the necessary environmental
conditions for high-density IT equipment loads while laying
the foundation of significant energy efficiency improvement.
Rack load capacities can be further increased since hot air no
longer diffuses into the cool supply air.
Efficiency gains are significant and allow payback of me-
chanical systems upgrades within the lifetime of the operation
of the equipment. Most important, using HDHC at the Austin
Data Center allows Oracle to maintain high reliability using
standard time-tested cooling systems and components.
References
1. Beaty, D., T. Davidson. 2003. “New guideline for data center
cooling.” ASHRAE Journal 45(12):28 – 34.
2. ASHRAE. 2005. Design Considerations for Datacom Equipment
Centers pp. 8 – 14.
Acknowledgments
We would like to acknowledge the contributions and support
Figure 7: Measured fan power versus airflow for CRAC equipped
with variable frequency drive.
12.00
10.00
8.00
6.00
4.00
2.00
0.00
0
25
50
75
100
Fan Power, kW
Fan Airflow, %
Cubic Fan Laws Power
Measured Fan Power
of Steve Metcalf and Keith Ward of Oracle, and Mark Silnes, C.
Mark Merriman, Ike Ingram and Mark Redmond of  Ted Jacobs
Engineering for this project.
Advertisement formerly in this space.
Roger Schmidt, Ph.D., P.E., is distinguished engineer at IBM Corp.
in Poughkeepsie, N.Y.; Don Beaty, P.E., is president at DLB Associ-
ates Consulting Engineers in Ocean, N.J., and Jay Dietrich, P.E. is
program manager, climate stewardship at IBM Corp.
About the Authors
Without intervention, these data center trends are
likely to become more pronounced. Jonathan Koomey
reported that server electrical use alone represents 1.2%
of U.S. electrical use, suggesting overall data center use
would be close to 2%.1 He estimated that server electrical
use has doubled from 2000 to 2005 and will grow by
15% annually from 2006 to 2010. Other articles and ref-
erences have detailed similar growth rates at individual
firms.2 This rapid increase in energy use is attracting
the attention of environmental agencies in the U.S.,
European Union, China and other countries.
The U.S. Environmental Protection Agency (EPA) EN-
ERGY STAR® initiative has targeted the development
of ENERGY STAR specifications for IT equipment and
data center energy use. For IT equipment the EPA’s initial
focus is on servers. The EPA has stated that they intend
to propose specifications for power supply efficiencies
for selected classes of servers by the end of 2007 and
power workload performance benchmarks by the end
of 2008.3 These specifications will drive manufacturers
of IT equipment and data center operators to achieve
advances in power and workload management, greater
18
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
Increasing
Energ y  Efficiency
In  Data  Centers
D
atacom (data centers and commu-
nications facilities) energy use and
efficiency has moved to the forefront of
public policy, the IT (information technol-
ogy) industry, and data center operator
discussions. This focus has been driven by
a convergence of concerns:
Rising energy costs and increased energy supply
••
and security concerns worldwide have generated a
public policy focus on increasing the efficient use
of energy in national economies;
Climate change concerns are driving a focus on
••
energy conservation as a means to reduce energy
use and CO2 emissions;
High density computer equipment are exceeding
••
the power and cooling capacity of current data
centers and driving significant increases in data
center power use; and
Use levels of 10% to 20% in some server and stor-
••
age products are recognized as driving unproduc-
tive power consumption in the data center.
By Roger Schmidt, Ph.D., P.E., Member ASHRAE; Don Beaty, P.E., Member ASHRAE, and Jay Dietrich, P.E.
The following article was published in ASHRAE Journal, December 2007. ©Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2007
ASHRAE Journal
19
energy use, improved integration of facilities, and implementa-
tion of recognized best practices.
The European Union has initiated discussion to establish a
data center code of conduct which will establish best practices
to which data center operators subscribe to improve the energy
efficiency of their operations. Many jurisdictions are establish-
ing energy-efficiency programs, which may require companies
to develop energy-efficiency plans,4 utilities to supply demand
growth through energy-efficiency projects, and carbon dioxide
emission allocations,5 which require companies to reduce their
energy use over time to operate within their emission allocation.
It is expected that there will be extensive implementation of
these types of programs as countries establish climate change/
energy policies and actions.
Significant opportunities exist to improve data center energy
use and efficiency through the implementation of best practices
and leading edge engineering design strategies. It is estimated
that data centers can reduce their energy use by 10% to 40%
through the application of these practices and strategies.6
ASHRAE Technical Committee 9.9, Mission Critical Facilities,
Technology Spaces, and Electronic Equipment, is uniquely posi-
tioned to provide the resources needed by data center operators
to improve and optimize energy use in their operations.
Overview of ASHRAE TC 9.9
With the increased power trends of the IT equipment and need
to provide important information about the data center infra-
structure to data center operators, owners, CIO’s, consultants
and others, key technical experts of the major IT manufacturers
recognized that power and cooling capacities were becoming
increasingly more challenging for the industry. Further, they saw
no vendor-neutral professional society holistically addressing
the technical aspects of the data center industry, and they were
seeing increasing need for the collaboration and coordination
of the IT industry and the facilities industry.
Due to ASHRAE’s major international presence, leadership,
long history (started in 1894), and major publishing infrastruc-
ture (including model codes, standards, guidelines, courses,
etc.), the IT manufacturers saw ASHRAE as the source to
publish unbiased information. Because no other vendor neutral,
nonprofit organization existed for data center facilities, the
committee was organized and its members carefully selected to
address the broadest possible scope. For example, the commit-
tee title, “Mission Critical Facilities, Technology Spaces, and
Electronic Equipment,” reflects a broad perspective.
TC 9.9 members include experts from the IT manufacturers,
as well as the facility design, construction, and operation areas.
The committee also includes members from many countries to
help provide a broader perspective. Many committee members
are not members of ASHRAE and are not thermal engineers.
The focus of the committee is to identify informational and
technical needs of the data center industry and to meet those
needs. Where the committee does not have the full range of
resources or expertise, resources are sought and added to the
team. These needs in some cases are not HVAC based, so the
committee and ASHRAE’s publishing capabilities are used as
a means of meeting the industry’s needs.
To summarize, TC 9.9 has the following major objectives:
Produce unbiased technical material on data center
••
HVAC;
Provide unbiased training on data center HVAC; and
••
Provide a forum for publishing unbiased technical mate-
••
rial on subjects other than HVAC that relate to the data
center.
TC 9.9 Datacom Book Series
The Datacom Book Series is ASHRAE TC 9.9’s primary
means to meet the informational needs of the data center in-
dustry. The content is intended to provide value to technical
and non-technical readers.
At the time of this publication, the following six books were
published with two books soon to be completed.
Thermal Guidelines for Data Processing Environments
(2004)
Datacom Equipment Power Trends and Cooling Applica-
tions (2005)
Design Considerations for Datacom Equipment Centers
(2006)
Liquid Cooling Design Guidelines for Datacom Equipment
Centers (2006)
Structural and Vibration Guidelines for Datacom Equipment
Centers (2007)
Best Practices for Datacom Facility Energy Efficiency
(2007)
High Density Data Centers—Case Studies and Best Practices
(forthcoming)
Contamination and Economizers in Datacom Facilities
(forthcoming)
Book 1: Thermal Guidelines for Data Processing Environ-
ments. This book is a framework for improved alignment among
IT equipment hardware manufacturers (including manufacturers
of servers, and storage products), data center designers, and
facility operators and managers.
This guide covers four primary areas: equipment operat-
ing environment specifications (four classes defined), facility
temperature and humidity measurement (to evaluate data center
health), equipment placement and airflow patterns (a hot aisle/
cold aisle layout is recommended), and equipment manufactur-
ers’ heat load and airflow reporting requirements.
Book 2: Datacom Equipment Power Trends and Cooling
Applications. Datacom equipment technology is advancing at
a rapid pace, resulting in an increased frequency of datacom
equipment upgrades. Since datacom facilities are composed of
components that are typically built to have longer life cycles
than datacom equipment, any modern datacom facility design
needs to seamlessly accommodate the multiple datacom equip-
ment deployments it will experience during its lifetime.
This book provides new and expanded datacom equipment
power trend charts to allow the datacom facility designer to
more accurately predict the datacom equipment loads that their
20
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
facility can expect to accommodate in
the future, as well as providing ways of
applying the trend information to data-
com facility designs today. The trends
projected to 2014 are based on the latest
information from all the leading datacom
equipment manufactures.
Book 3: Design Considerations for
Datacom Equipment Centers. The
design of computer rooms and telecom-
munications facilities is different in
fundamental ways from the design of
facilities used primarily for human oc-
cupancy. ASHRAE has not, until now,
published a basic reference text to provide
an overview of the special design needs
of datacom facilities.
This book is divided into two parts. Part
1, Datacom Facility Basics, includes chap-
ters on datacom design criteria (tempera-
ture, temperature rate of change, relative
humidity, dew point, and filtration), HVAC
load, computer room cooling (includes
both air and liquid cooling), and air dis-
tribution. Part 2, Other Considerations,
includes chapters on ancillary spaces (bat-
tery plants, emergency generator rooms,
burn-in rooms and test labs, and spare
parts rooms), contamination, acoustical
noise emissions, structural and seismic
design and testing, fire detection and sup-
pression, commissioning, availability and
redundancy, and energy efficiency.
Book 4: Liquid Cooling Guidelines
for Datacom Equipment Centers. Data
center IT equipment today is predomi-
nantly air cooled. However, with rack
heat loads steadily climbing, the ability
for many data centers to deliver either adequate airflow rates or
sufficient chilled air is now being stretched to the limit.
The overall goals of the liquid implementations include aspects
such as transferring as much waste heat to the facility liquid
cooling loop as possible, reducing the overall volume of airflow
needed by the racks, and reducing processor temperatures such
that increased compute performance can be achieved. This book
describes the liquid systems and their interface requirements.
Book 5: Structural and Vibration Guidelines for Datacom
Equipment Centers. Datacom equipment centers require a focus on
the structural and vibration performance of the facility, the building
infrastructure, and the contents (e.g., datacom equipment). As the
datacom equipment density continues to increase (compaction), the
requirements of the datacom facility continue to evolve because:
The power and cooling infrastructure is becoming larger,
••
heavier and inherently more structurally challenging;
The datacom equipment itself is becoming heavier; and
••
Figure 1: Datacom manufacturer’s thermal report.
Figure 2: ASHRAE power trend chart (based on 7 ft2 per rack). (Source: Datacom Equip-
ment Power Trends & Cooling Applications.)
The facility is able to house more datacom equipment and
••
therefore becomes increasingly important to the owner.
This may result in the need for increased structural re-
sistance against the potential threats of high wind, snow,
seismic and physical assault.
This book, as part of the ongoing ASHRAE Datacom Series,
provides the reader with critical information about structure
and vibration in datacom facilities. The book includes best
practices, building structure, building infrastructure (power,
cooling, flooring, and ceiling systems), and datacom equip-
ment or IT equipment (servers, storage, tape drives, network
equipment, etc.).
Book 6: Best Practices for Datacom Facility Energy Ef-
ficiency. Sustainable design, global warming, depleting fuel
reserves, energy use and operating cost are becoming increas-
ingly more important. These issues are even more important in
datacom equipment centers for reasons such as:
©2004, Thermal Guidelines for Data Processing Environments adapted by DLB Associates, Consulting Engineers, P.C.
December 2007
ASHRAE Journal
21
Large, concentrated use
••
of energy (can be 100
times the watts per square
foot of an office build-
ing); and
24/7 operations have about
••
three times the annual
operating hours as other
commercial properties.
The intent of this publication
is to provide the reader with
detailed information on the
design of datacom facilities
that will aid in minimizing the
Figure 3: Average data center power application.
definition of where the temperature is
measured. Prior to this book, there was
no industry standard regarding where
temperatures should be measured. The
book clearly identifies that the required
temperature range is measured at the air
inlet to the datacom equipment.
Another opportunity for savings was
created in the book by developing an ac-
curate method of establishing the load.
Previous to Book 1, the IT load often was
established by applying a derating factor to
the nameplate data. This led to significant
inaccuracies resulting in the cooling sys-
tem and equipment not being right-sized.
The book establishes a thermal report that
is used by the datacom manufacturers to
report measured load (heat release) as well
as airflow (Figure 1).
Finally, the book identifies the airflow
protocols for datacom equipment. This
is further enhanced by clearly describing
the hot aisle/cold aisle concept, which
reduces the badly distributed air that oc-
curs in a mixed aisle architect.
Using Book 2 to Save Energy
Book 1 provides pivotal information
regarding designing an energy-efficient
facility to meet today’s needs through
environmental conditions, temperature
measurement, accurate heat release infor-
mation, equipment airflow, and datacom
equipment row architecture.
A critical challenge is that the datacom
equipment often is upgraded or replaced
multiple times, while the basic facility
and cooling system are not replaced or
significantly upgraded. As a result, it is
important to gain a basic understanding
of what the datacom equipment cool-
Other 11%
HVAC Cooling
23%
HVAC Fans 8%
Lighting 4%
UPS 8%
Servers 46%
life-cycle cost to the client, maximize
energy efficiency in a facility, and align
with ASHRAE’s stated direction (from
the 2006 Strategic Plan) to “lead the ad-
vancement of sustainable building design
and operations.”
This book covers many aspects of
datacom facility energy efficiency, and
includes chapters on the topics of envi-
ronmental criteria, mechanical equipment
and systems, economizer cycles, airflow
distribution, HVAC controls and energy
management, electrical distribution equip-
ment, datacom equipment efficiency,
liquid cooling, total cost of ownership,
and emerging technologies. There are also
appendices on such topics as facility com-
missioning, operations and maintenance,
and the telecom facility experiences.
Using Book 1 to Save Energy
The first book in the datacom series,
Thermal Guidelines, was a major con-
tributor to developing energy-efficient
solutions. This book addresses the need
for temperature and humidity standard-
ization. This is particularly critical in a
multiple IT vendor environment.
Book 1 establishes a much wider range
of recommended temperatures (68°F to
77°F [20°C to 25°C]) and relative humid-
ity (40% to 55%) than the industry had
been using. This creates the opportunity
for broader DTs and increases the annual
hours where economizers potentially can
be used. In addition to the recommended
temperatures and humidities, allowable
values are given that provide an even
broader range.
The impact of an extended temperature
range is further improved by the book’s
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
ing needs will be across the lifetime of the facilities cooling
system.
Book 2, Datacom Equipment Power Trends, projects the load
growth through 2014 (Figure 2). These curves show the worst-
case scenario for a given type of equipment. For equipment that
is not fully configured a derating factor is needed.
Using Book 6 to Save Energy
To perform a serious analysis of energy efficiency, the first
step is benchmarking existing energy consumption. Lawrence
Berkeley National Labs (LBNL) initiated a benchmarking study
of data centers in 2001, a study that eventually examined energy
use in 22 data centers. Average power allocation was difficult
to assess because of variations in site characteristics, but an
approximate average allocation of 12 of the 22 data centers
benchmarked is shown in Figure 3.
This breakdown of power distribution within the data center
serves as a structure for the book, that is, each chapter describes
the technologies for each area shown in the figure followed by
best practices for that area that results in reduced energy use.
For example, a best practice for HVAC cooling is using central
humidity control that can eliminate one of the historical causes
of wasteful energy use. Another is to use variable speed control
for pumps and motors. These and many others are described in
the eleven chapters of the book.
Summary
ASHRAE Technical Committee 9.9 was formed in 2001 and
will have published six datacom books by the end of 2007 (with
two more due soon) focusing on data center environmental
guidelines, power trends, design considerations in the data
center, liquid cooling, structural vibration, and energy effi-
ciency. All of these can be purchased in print or downloadable
versions from www.ashrae.org/bookstore. Significant energy
improvements of up to 50% energy savings in a data center can
be achieved by using the energy saving management techniques
and solutions described in Books 1, 2 and 6.
References
1. Koomey, J. 2007. “Estimating Total Power Consumption by
Servers in the U.S. and the World.” AMD. http://tinyurl.com/yr5ers (or
http://enterprise.amd.com/Downloads/svrpwrusecompletefinal.pdf).
2. Raths, D. 2006. “Energy hogs on the server farm.” www.govtech.
com/pcio/102970.
3. U.S. Environmental Protection Agency. 2007. “ENERGY STAR®:
IT Equipment and Data Centers.” Updated Webinar. http://tinyurl.
com/2pbq82 (or www.energystar.gov/ia/products/downloads/IT\_
Equipment\_Data\_Centers041807.pdf).
4. Australian Energy Efficiency Opportunities Act. 2006. http://
tinyurl.com/3csxjr (or www.energyefficiencyopportunities.gov.au/
index.cfm?event=object.showContent&objectid=CB1EA79C-D56D-
2C65-A3C2BC31E68863BF).
5. U.K. Department of Trade and Industry. 2007. “Meeting the En-
ergy Challenge: A White Paper on Energy.” pp. 9 – 10. http://tinyurl.
com/37whp5 (or http://www.dti.gov.uk/files/file39564.pdf).
6. The Uptime Institute. 2006. “High Density Computing: The Path
Forward.” p. 2. www.sandc.com/edocs\_pdfs/EDOC\_046758.pdf.
Advertisement formerly in this space.
Vali Sorell, P.E., is senior associate, critical facilities, at Syska Hennessy
Group in Charlotte, N.C.
About the Author
32
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
OA Economizers
For  Data  Centers
By Vali Sorell, P.E.
C
ompared to most types of commercial
buildings, data centers are energy
hogs. A large data center, for example, can
easily consume as much electrical power
as a small city.
a facility that consumes staggering amounts of energy
every single hour of the year—must accept a double-
pronged approach toward a cooling system design. On
the one hand, more energy-efficient equipment must be
selected. On the other hand, a method of reducing the
hours of operation of the equipment must be incorpo-
rated into the cooling system design. Bracketing this
approach is the absolute necessity to ensure that overall
system reliability is never compromised. If a design ele-
ment reduces the overall reliability of the data center, it
will not be implemented.
The two types of economizers that can reduce
hours of chiller operation are water-side economizers,
and air-side economizers. Water-side economizers
are explained briefly below; the remainder of this
article concentrates on issues relating to air-side
economizers.
A water-side economizer uses the building’s cooling
towers to cool the chilled water by taking advantage of
the hours of the year during which the outdoor wet-bulb
temperature is sufficiently lower than the chilled water
supply setpoint. Instead of running the chiller during
Consider an average size data center—say a facility with
an average demand of 1 MW over the entire 8,760 hours
of the year. The cost of driving that 1 MW computer load
is $700,000 per year (assuming a cost of electricity of
$0.08/kWh). The cooling load associated with the 1 MW
load is 285 tons (1002 kW). At an average chiller efficiency
of 0.5 kW/ton, the cost of running that chiller at full load
year-round is approximately $100,000 per year.
The chiller is easily the largest energy consumer of
all the facility’s HVAC equipment. Significant HVAC
energy savings can be realized by reducing chiller
energy. However, reducing the number of hours of
chiller operation has a larger impact on lowering
energy use in a facility than by selecting a more
energy-efficient chiller.
The need to incorporate more sustainable and envi-
ronmentally responsible design elements—especially in
The following article was published in ASHRAE Journal, December 2007. ©Copyright 2007 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2007
ASHRAE Journal
33
those hours, the cooling tower water is bypassed around the
chiller and diverted to a heat exchanger so that it can cool the
chilled water directly. This type of economizer has advantages
and disadvantages, but further discussion of a water-side econo-
mizer is beyond the scope of this article.
Air-Side Economizer—Brief Overview
An air-side economizer takes advantage of the hours of the
year during which the outdoor enthalpy (energy content) is less
than the return air enthalpy. Under certain outdoor conditions,
using outdoor air reduces the load that is experienced at the air-
handling unit when compared to using the return airflow.
When the outdoor enthalpy is less than the return air enthalpy
and higher than the enthalpy of the supply air setpoint, some
mechanical cooling is still called for to meet the requirements
at the supply air setpoint. Under these circumstances, the chiller
will be required to operate, although not at as high a load as
would be required for a 100% return air system. This is a partial
(or integrated) economizer.
When the outdoor enthalpy is less than the enthalpy of the
required supply air setpoint, no chiller operation is required,
and the actual supply conditions can be met by either mixing
outdoor air with return air (if the outdoor air is below the supply
air setpoint), or using 100% outside air (if the outdoor air is at
the supply air setpoint). This is considered a full economizer.
Significant energy savings can be realized whether a partial
or full economizer is utilized. Figure 1 shows the basic flows
involved with a 100% recirculating system and an economizer
system.
Hours of Economizer Use in Various Cities
Exactly how many hours of the year are available for econo-
mizer use? The weather data for several representative cities was
evaluated. These cities were Dallas, New York, San Francisco
and London. For each of these cities, dry-bulb and dew-point
conditions were examined and compared with an ideal facility
using a supply air setpoint of 68°F (20°C) dry bulb and a dew
point of 50°F (10°C). (For more discussion of why these con-
ditions were selected, see the Temperature/Humidity Control
section.) Using these weather data, three bins were established
to collect and classify all the yearly data:
The number of hours during which an air-side economizer
••
is available to provide 100% of the facility’s cooling
needs;
The number of hours during which an air-side economizer
••
is available but cannot meet all the facility’s cooling needs
(partial economizer); and
The number of hours during which an air-side economizer
••
should not be used (i.e., the return air conditions are more
favorable than the outdoor air conditions).
The results are summarized in Table 1.
Common sense would normally dictate that an outside air
economizer in the hottest climates would not have a good pay-
back. That logic may be applicable to a typical office building
where there are approximately 2,500 hours of use in a year.
However, a data center must run continuously, 24 hours a day,
for a total of 8,760 hours per year. The number of hours of
availability is, therefore, greatly increased. In Dallas, which
is the warmest climate considered, the hours of availability
amount to more than half of all the hours of the year. For cities
such as San Francisco and London, where the annual hours of
full economizer availability are higher than 8,000, using an
economizer requires almost no complicated analysis and should
be considered. (There may be other issues that come into play
that could restrict the use of an air-side economizer, such as
the lack of availability of sufficient building openings to the
outdoors for air intake and exhaust. Under those circumstances,
a water-side economizer should be considered.)
Using Economizers for Data Centers
Historically, the industry generally has avoided using out-
side air economizers when dealing with data centers. Even
ASHRAE’s Technical Committee 9.9, the technical committee
which deals with issues of data center design and operation, has
avoided making any recommendations about the application of
outside air economizers until more research can be provided to
either support or reject its use for data centers.
The main points to be considered when such large quantities
of outside air are introduced into a data center are as follows:
Introduction of outside air into a data center can be a
••
source of dirt, dust, and other airborne particulate or
gaseous contaminants that can place the investment of
computer equipment in that center at risk; and
Introduction of outside air into a data center can play havoc
••
on the ability to control the space’s relative humidity.
Both issues should be addressed during the design phase for
any data center facility. Both issues have been addressed suc-
cessfully in the past in other types of facilities that have critical
needs and a requirement for large quantities of outside air, such
as hospitals and laboratory facilities.
Yet, the data center design community will not accept the use
of outside air economizers if doing so will result in lower facility
reliability or reduced uptime. In recent case studies published
by Lawrence Berkeley National Laboratory (LBNL),1 it was
determined that the challenges surrouding air contaminants and
humidity control can be resolved. In short, those studies found
slightly higher particulate concentrations (gaseous contaminants
were not measured) in data centers with outdoor air economizer
when compared to data centers with 100% recirculating sys-
tems. For both systems, the particulate concentrations within
the spaces were significantly below the most conservative
particle standards. In addition, the study states that the increase
in particle concentration in systems with economizers can be
negated with modest improvements in air filtration. This item
is discussed in further detail below.
The issues relating to the use of outside air have been
discussed within the industry and are receiving considerable
attention. In response to the need to sort through the various
issues relating to the use of outside air, TC 9.9 is working on
a book addressing the issue relating to the use of outside air
34
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
economizers and contamination within
data centers. That book is expected to be
published sometime in early 2008.
With those issues resolved, there
should be a strong impetus to use outside
air economizers based on improved en-
ergy efficiency. If a large data center that
has been designed according to today’s
best practices uses as much energy as a
small city, the savings that can be realized
by implementing an economizer system
can be equivalent to the energy used by a
large community within that city.
highlights the basic differences between cooling for comfort
and cooling for critical computer equipment.
In a comfort cooling environment, the supply air is usually
provided by an overhead system within a range of 55°F to 60°F
(13°C to 16°C) DB. This air is then thoroughly mixed into the
occupied space, and the temperature perceived by the occupants
is represented by this mixed condition. The thermostat that
controls the occupied space must be located in the occupied
space to ensure optimal comfort.
In a data processing space with cooling
provided from an underfloor plenum, the
cold supply air is separated from the hot
discharge air by arranging equipment
cabinets in alternating hot and cold aisles.
This separation of airstreams protects the
equipment from overheating by prevent-
ing the hot discharge air from recirculat-
ing back to the equipment inlets. There-
fore, when set up properly, the inlets to
the equipment will be close to the supply
air temperature. The thermostat should be
placed in the supply airstream as close to
the controlled environment as possible.
The biggest mistake that designers make
(and the computer room air-conditioning
equipment manufacturers propagate this
mistake) is to place the thermostat in the
return airstream. The facility manager
cannot properly control the equipment’s
thermal environment (i.e., at the inlet
to the equipment) by sensing the return
air temperature that is physically distant
from the controlled environment.
Since the Thermal Guidelines promotes the warmer design
temperatures, designing to a fixed supply air temperature opens
up new possibilities. If the hot aisle/cold aisle concept is prop-
erly implemented, and sufficient air is supplied into the cold
aisles to preclude hot air recirculation from the hot aisle back
to the cold aisle, the cold aisle will remain uniformly at one
temperature—the supply air temperature. There is no reason
to cool supply air to 55°F or 60°F (13°C or 16°C) DB when
Table 1: Hours of economizer use by city.
Yearly Use of Airside Economizer
Representative Cities
Available Hours of
Full Economizer
Available Hours of
Partial Economizer
No Economizer
Availability
San Francisco
8,563
197
–
New York
6,634
500
1,626
Dallas
4,470
500
3,790
London
8,120
300
340
Calculation of available hours based on a 68°F DB/50°F dew-point supply air.
Figure 1: Comparison of 100% recirculating
system and outside air economizer system.
100% Recirculating System
Return Air
Filters
(MERV 11)
Return Air
Exhaust Air
Return Air
Damper
Outside Air
Damper
Outside
Air
Cooling Coil
Supply Fan
Supply
Air
Exhaust Fan
Outside Air Economizer System
Return Air
Supply Air
Cooling Coil
Supply Fan
Filters
(MERV 7 or 8)
Outside Air Filtration
The first and easiest item to address is air contaminants. When
introducing a large amount of outside air, it is necessary to in-
crease the filtration at the air handlers. With 100% recirculating
systems, filters with a MERV rating of 8 or 9 (ANSI/ASHRAE
52.2-1999; equivalent to 40% efficient based on the older “dust
spot” efficiency rating of ANSI/ASHRAE Standard 52.1-
1992) are typically used. These filters are intended to remove
only the particulates that are generated
by the activity within the space. When
outside air is introduced, it is necessary
to increase the MERV rating to 10 or 11
(equivalent to 85% efficient based on dust
spot method) so that the filters can extract
the increased loading of particulates (i.e.,
the smaller particulates) associated with
construction, road and highway traffic, in-
dustrial processes, and other outdoor pol-
lutants. This approach of using improved
air filtration is consistent with the LBNL
study.1 The cleanliness of the outdoor
air, in terms of particulate content, will
be as good or better than the cleanliness
of a recirculating system with the lower
MERV rating. The higher MERV rating
filter will create a higher operating pres-
sure at the fan, and this is associated with
an increase in energy use. However, this
extra energy use is small in comparison
to the savings associated with reduced
operation of the chiller plant.
Temperature/Humidity Control
With the publication of ASHRAE’s 2004 book, Thermal
Guidelines for Data Processing Environments (prepared by TC
9.9), the industry has come to a consensus about the optimal
thermal environment for data processing equipment. The recom-
mended environment is 68°F to 77°F (20°C to 25°C) DB and
40% to 55% relative humidity at the INLET of the equipment
(Figure 2). The temperature at any other location within the data
space is irrelevant. This is a critical point to understand, and it
www.info.hotims.com/15618-58
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 7
68°F (20°C) DB and higher is recommended for the equipment
inlet temperature.
There are many benefits of designing around 68°F (20°C)
DB as a supply air temperature:
The thermal environment for the equipment will fall
••
within the recommended envelope, in compliance with
the Thermal Guidelines. The result will be optimized
equipment reliability.
There are many hours of the year during which the outdoor
••
temperature falls within the range of 60°F and 68°F (16°C
and 20°C). By designing around the higher supply air tem-
perature, these hours become available for full outside air
economizer use. The onset of chiller operation is delayed,
and the total hours of chiller operation are reduced. (The
analysis presented previously for various cities assumes
a 68°F [16°C] supply air setpoint and captures the avail-
ability of these extra hours of economizer use.)
Selecting a cooling coil for the higher supply air tempera-
••
ture also allows more sensible heat to be removed from
the space for a given airflow. One reason for this is that
the amount of latent heat removed unnecessarily by the
coil is reduced or eliminated, as well as the unnecessary
humidifier operation needed to return the lost humidity
back to the space. As such, the air handler coil and the heat
transfer process will operate more efficiently.
With the higher supply air temperature, the chilled water
••
temperature can be raised. As a result the chiller operates
more efficiently for the fewer hours that it does operate.
This discussion has not yet addressed the issue of humidity
control. Thermal Guidelines defines the top and bottom of the
thermal environment envelope (as shown on a psychrometric
chart) in units of relative humidity. This poses a design challenge
since relative humidity varies depending on where in the space
it’s measured. The higher the local temperature, the lower the
relative humidity. The result is that one can properly control
the dehumidification or the humidification processes only if the
relative humidity is measured where supply air temperature is
measured (assuming that we are controlling by supply air tem-
perature, as noted previously). This is not always practical.
There is a simple solution to this dilemma, and this involves
using absolute humidity and/or dew-point sensors. Because
there are no latent loads in data spaces, the measured abso-
lute humidity or dew point will be uniform throughout the
space—from the supply air, to the cold aisles, to the hot aisles,
to the return air. This is not the case for relative humidity. If
these sensors are placed in the return airstream, they are in the
perfect location to measure the return air enthalpy. (Temperature
sensors also must be included in the return airstream to help
determine whether to use the air-side economizer or mechani-
cal cooling. However, to avoid unstable temperature control and
“fighting” between adjacent air-handling units, these temperature
sensors must not be used to control the cooling coil. Supply air
temperature sensors must be used for that purpose.) The dew-point
sensors in the return airstream serve a dual purpose: they’re used
as the controlled point for space humidity control, and they’re used
as part of an enthalpy economizer.
Using an enthalpy economizer is the last component to
consider in the use of outdoor air economizers. The issue of
Figure 2: ASHRAE recom-
mended Class 1 operating
environment.
Recommended Class 1
Operating Environment
Generally Accepted Telecom
Practice for Central Offices
(Lower RH Limit Not Defined in
NEBS)
Allowable Class 1 Operating
Environment (for Reference Only)
Dry-Bulb Temperature (°F)
Humidity Ratio (Pounds Moisture Per Pound of Dry Air)
40
50
70
80
60
0.030
0.028
0.026
0.024
0.022
0.020
0.018
0.016
0.014
0.012
0.010
0.008
0.006
0.004
0.002
0.000
December 2007
ASHRAE Journal
37
enthalpy economizer was introduced earlier, and was used
only in the context that enthalpy relates to the energy content
of an airstream. In essence, an enthalpy economizer looks at
the temperature and humidity of the outdoor air and the return
air, compares the condition of each, and determines which
airstream (or which combination of airstreams) will use the
least amount of mechanical cooling. With a full economizer,
the chiller and its associated equipment is turned off. There
is no mechanical cooling. With a partial economizer some
mechanical cooling is needed, but cooling the outdoor air
rather than the return air to the supply air setpoint leads to
a net lower usage of energy. Humidity is considered under
these conditions. In most major cities in the U.S. and Europe,
an enthalpy economizer makes economic sense. For some
cities in the southwestern parts of the United States, where
the climate is dry when the outdoor temperatures are high, a
simple dry-bulb economizer can work as well and cost less
to install and implement.
With a full economizer in operation and the control components
in place as described previously, humidity control becomes a
straightforward process. If the resultant mixed air condition is too
dry (i.e., the dew point is too low), a humidifier adds moisture into
the airstream to increase the dew point. To reiterate what was noted
above, this process must be controlled by dew point or absolute
humidity sensors to ensure that cooling coils don’t dehumidify
while the humidifiers simultaneously add moisture to the space.
In addition, the dew point/absolute humidity sensors that
contribute to the measurement of the moisture content or en-
thalpy of the space, the return air, and the outdoor air must be
of the highest quality. They must be specified to be calibrated
to tight tolerances, and a significant commissioning effort must
be expended to ensure that all the sensors work in unison and
actually measure the relative differences in moisture content of
the various airstreams.
If the resultant space condition indicates too high a dew point,
the chilled water supply temperature and supply air temperature
should be bumped down in one degree increments over a several
hour period to wring moisture out of the space through the cool-
ing coil. This normally would occur whenever the outdoor con-
ditions are too humid. However, during
such conditions the economizer should
turn off since the return air would provide
the more favorable enthalpy. When the
space conditions return to the dew-point
setpoint, the chilled water supply tem-
perature and the supply air temperature
can be reset back to their normal condi-
tions to maintain the dew-point setpoint.
This condition of recirculating the return
air should be maintained as long as the
outdoor conditions are less favorable
than the return airstream. This operating
condition should be no different than
any other system without an outdoor air
economizer.
Conclusions
With the large energy use and costs associated with data
centers, the incentive to find ways to reduce the staggering costs
of operating these facilities is huge.
Outside air economizers provide one of the best ways of re-
ducing these costs. Yet, there has been considerable resistance
to these economizers in data centers. The main reasons for this
resistance have been fear of outdoor contaminants entering
the facility’s critical equipment, the perception that humidity
control can become complicated and unstable, and the diffi-
culty of keeping humidity or enthalpy sensors calibrated. With
the application of appropriate design principles and control
strategies, the particulate contaminants can be addressed in
a manner that ensures that the reliability of the facility is not
compromised. However, gaseous contaminants and the ability
to sense and control these still need to be addressed so that
high reliability/availability can be achieved. Keeping humid-
ity or enthalpy sensors calibrated can be addressed with the
statement that there have been significant improvements in
the last several years in the quality of sensors and the ability
of DDC systems to use control strategies to maintain space
conditions according to a project’s design intent.
With reference to the ability of the DDC system to control
to an absolute humidity or dew-point setpoint, the need for a
thorough commissioning program at the inception of the proj-
ect, coupled with a program of continuous retrocommissioning
throughout the life of the facility, cannot be stressed enough.
The commissioning effort is especially critical in guaranteeing
that the outside air economizer does, in fact, perform using ac-
curate information about the moisture content of the various
air streams that flow through the air-handling systems. Any
significant error or inconsistencies in those sensing devices
could lead to wasteful consumption of energy for cooling and/or
dehumidification or water for humidification.
References
1. Tschudi, W. 2007. “Data Center Economizer Contamination
and Humidity Study.” LBNL/Pacific Gas & Electric. http://tinyurl.
com/3y4es7 (or http://hightech.lbl.gov/documents/DATA\_CENTERS/
EconomizerDemoReportMarch13.pdf).
Advertisement formerly in this space.
62
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Community-Scale
Heating/Cooling/ Power Systems
By Robert Zogg, P.E., Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
A
ggregating loads is one approach to improving energy ef-
ficiency in building heating and cooling systems at a lower
  cost per unit capacity. Community-scale systems exist
at a range of scales, i.e., they can aggregate loads from a hand-
ful of homes or buildings up to hundreds of homes or buildings
to facilitate improved energy efficiency while minimizing cost
impacts. Improved efficiency at lower cost can result because:
Equipment efficiency tends to increase with scale;
••
Equipment costs per unit capacity tend to drop as capac-
••
ity increases;
Larger systems can enable use of more-efficient technolo-
••
gies that are not always cost-effective at smaller scales
(such as ground-source heat pumps or thermal energy
storage systems); and
Central equipment capacity can generally be lower than
••
the sum of individual equipment capacities due to load
diversity.
The performance of HVAC systems and other equipment used
in single-family residences is particularly constrained by scale
and, therefore, could benefit significantly from load aggrega-
tion. Heating systems are the most common community-scale
system, although community-scale systems can also provide
electric power (either power only, or combined heat and power
[CHP], systems) that can further enhance energy efficiency.
Community-scale cooling systems have the potential to provide
additional energy savings.
Example Communities
Load aggregation in community-scale systems can make CHP
systems more practical. One study of a hypothetical CHP sys-
tem based on solid-oxide fuel cell (SOFC) technology applied
to load profiles for an actual community (mixed residential,
commercial, and light industrial) near Canonsburg, Pa., showed
a 35% to 45% reduction in primary energy consumption for
electricity and an additional 40% to 45% reduction in natural-
gas consumption for heating.1
The Drake Landing Solar Community, consisting of 52 energy-
efficient homes in Okotoks, AB, Canada, was completed in the sum-
mer of 2007.2,3,4 Drake Landing incorporates a community-scale
heating and seasonal thermal storage system to supply more than
90% of its space-heating requirements with solar energy (Figures
1, 2). The heating system consists of 24,680 ft2 (2293 m2) of solar
thermal collectors mounted on detached garages (behind the homes)
and interconnecting roofed-in breezeways. A borehole thermal en-
ergy storage field (144 boreholes, each 115 ft [35 m] deep) collects
heat generated during the spring and summer for use during the
following winter. A dedicated building houses auxiliary gas-fired
boilers, mechanical equipment, and two short-term thermal storage
tanks. The short-term storage can absorb heat at a faster rate than
the borehole storage system, allowing capture of peak summer solar
energy. Heat from the short-term storage tanks is transferred to the
borehole storage system throughout the day and night.
A pilot program has been established to test a draft LEED® rating
system for neighborhoods.5 The LEED for Neighborhoods rating
system is intended to promote the principles of smart growth, new
urbanism, and green building. Efficient use of energy plays heavily
in the rating system, which encourages (among other factors):
Reduced automobile dependence;
••
Energy efficiency in buildings;
••
Solar orientation (to facilitate passive and active solar
••
strategies);
On-site generation and on-site renewable energy sources;
••
District heating and cooling; and
••
Infrastructure energy efficiency (use of energy-efficient
••
traffic lights, street lights, water and wastewater pumps
and treatment systems).
Two-hundred thirty-eight developments (205 in the U.S., 24 in
Canada, and nine in four additional countries) have signed up to
participate in the pilot program,6 which is almost double the origi-
nal goal of 120 developments. Participating developments range in
size from 0.17 acre (0.07 ha) to more than 12,800 acres (5180 ha).6
Average development size is 298 acres (121 ha), while the median
is 30 acres (12 ha).6 Most are in dense, urban areas, and have greater
percentages of multifamily housing compared to U.S. averages.6
Market Factors
There are significant barriers to using community-scale
systems, such as:
Community-scale systems can be very costly and disrup-
••
tive to retrofit to existing communities.
Homes and other buildings in existing communities
••
already have individual heating and cooling systems, so
the cost of installing those systems cannot be offset.
Homes and other buildings must be in close proximity to
••
The following article was published in ASHRAE Journal, April 2008.
©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
April 2008
ASHRAE Journal
63
one another—otherwise, piping and wiring runs become
excessively long, adding cost, and increasing thermal
losses and pumping parasitics.
Community-scale systems often require alternative busi-
••
ness models, such as third-party ownership and operation.
Community residents may, however, be reluctant to rely
on third parties for critical services.
The costs for community-scale systems can be high. For
••
example, the developers of Drake Landing estimate that
the cost for delivering heat (which, as noted above, uses a
sophisticated seasonal thermal storage system) is about $23
million/MMBtu.8 Furthermore, assessing costs and econom-
ics can require significant community-specific analysis.
Despite these barriers, growing pressures to address national
energy security will provide powerful drivers to increase the use of
community-scale systems. For example, California has passed leg-
islation mandating reductions of greenhouse gas emissions to 1990
levels by 2020, and then further reductions to 20% of 1990 levels by
2050.7 Such dramatic reductions in greenhouse gas emissions (and
associated reductions in energy consumption) will almost certainly
increase the demand for community-scale approaches.
References
1. TIAX. 2004. “An Assessment of a Hydrogen Cities Concept Ap-
plied to a Representative Community.” Prepared for the U.S. Department
of Energy, National Energy Technology Laboratory, Solid-State Energy
Conversion Alliance. http://tinyurl.com/yu5lo6 (or www.netl.doe.gov/
technologies/coalpower/fuelcells/publications/final%20report%20
h2%20cities%20july%202004.pdf).
2. Drake Landing Solar Community Web site. www.dlsc.ca.
3. “Case Study: Drake Landing shines with solar.” 2007.
Climate Change Central. http://tinyurl.com/392upz (or www.
climatechangecentral.com/publications/c3-views/september-2007/
case-study-drake-landing-shines-solar).
4. Sibbitt, B., et al. 2007. “The Drake Landing Solar Community
Project—Early Results.” http://tinyurl.com/2rm4ez (or www.dlsc.ca/
reports/EPD\_March\_April\_2007.pdf).
5. “Pilot version—LEED for Neighborhood Development Rating
System.” 2007. Developed through a partnership of the Congress for
New Urbanism, Natural Resources Defense Council, and the U.S.
Green Building Council. http://tinyurl.com/2c4g9c (or www.usgbc.org/
ShowFile.aspx?DocumentID=2845).
6. “LEED for Neighborhood Development Characteristics for Pilot
Projects.” U.S. Green Building Council. http://tinyurl.com/2dq6mz (or
www.usgbc.org/ShowFile.aspx?DocumentID=3773).
7. McClenahan, D., et al. 2006. “Okotoks: Seasonal storage of solar
energy for space heat in a new community.” Proceedings on 2006 ACEEE
Summer Study on Energy Efficiency in Buildings—Less is More: En
Route to Zero Energy Buildings.
8. California Environmental Protection Agency, Air Resources
Board. Climate Change Web page. www.arb.ca.gov/cc/cc.htm.
Robert Zogg, P.E., and Kurt Roth, Ph.D., are associate principals
with TIAX LLC, Cambridge, Mass. James Brodrick, Ph.D., is a project
manager with the Building Technologies Program, U.S. Department of
Energy, Washington, D.C.
Detached Garages With Solar
Collectors On The Roofs
Two-Story, Single-Family
Homes
Energy
Center With
Short-Term
Thermal
Storage Tanks
Borehole Seasonal
(Long-Term) Thermal
Storage
District Heating Loop
(Below Grade) Connects
to Homes in Community
Solar Collector
Loop
Figure 1 (left): Simplified schematic of Drake Landing Solar Community.4 Figure 2 (right): Aerial photo of Drake Landing.2
Advertisement formerly in this space.
Gordon V.R. Holness, P.E., is a consulting engi-
neer in Detroit. He is also treasurer on ASHRAE’s
Board of Directors.
About the Author
Improving
Energy Efficiency
In Existing Buildings
A
SHRAE has had a long history of supporting energy conser-
vation and offers a broad range of standards, guidelines,
handbooks, and design technology that promote the efficient use
of energy. Our mission statement is “To advance the arts and sci-
ences of heating, ventilating, air conditioning, and refrigerating to
ser ve humanity and promote a sustainable world,” which inherently
includes energy conservation. Yet, realistically, all of these efforts
primarily target new construction or, to a limited extent, portions
of existing buildings undergoing major renovation.
By Gordon V.R. Holness, P.E., Fellow/Life Member ASHRAE
When looking at our actions to reduce
energy use, it is critical to recognize that
approximately 86% of building construc-
tion expenditures relate to renovation of
existing buildings, not to new construc-
tion. It is estimated that over the next 30
years about 150 billion ft2 (13 935 450
000 m2)of existing buildings (roughly
half of the entire building stock in the
United States) will need to be renovated.
New construction only represents about
2% of U.S. commercial building stock.
Analysis of many of those new build-
ings indicates that their performance
significantly deteriorates in the first three
years of operation (some say by as much
as 30%) even for those designed as high
energy-efficient sustainable buildings.
Clearly, the greatest opportunity for
overall reduction in U.S. primary energy use
lies within the existing building stock. Al-
though ASHRAE has a significant number
of initiatives already under way, we should
develop an overall, cohesive program aimed
specifically at promoting energy conserva-
tion and efficiency in existing buildings.
With so much emphasis on sustainable
design today, it is also important to note
that, according to the National Institute of
Building Sciences’ World Building Design
Guide, the initial cost of a building only
represents 2% of life-cycle costs. Opera-
tional costs amount to 6%, while occu-
pancy costs account for 92% (www.wbdg.
org/design/emp\_hvac.php). Given those
figures it would seem logical and economi-
cally sound to invest in energy efficiency
and indoor environmental quality.
12
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
The following article was published in ASHRAE Journal, January 2008. ©Copyright 2008
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
January 2008
ASHRAE Journal
13
In the U.S., the private sector spends about $140 billion per
year in energy costs and more than $500 billion per year in the
design, construction renovation and operation of commercial
buildings. The U.S. Energy Information Administration (EIA)
indicates that U.S. energy consumption is about 100 quadrillion
Btu/year (105.5 quadrillion kJ/year) (where one quadrillion is
10 to the power 15) and is projected to rise by 37% over the
next 20 years. In contrast, the world’s energy consumption is
around 400 quadrillion Btu/year (422 quadrillion kJ/year) with
a projected increase of 53% over the next 20 years and 70%
between 2003 and 2030 per the EIA (www.eia.doe.gov/emeu/
consumption/index.html). This is important, not only due to
finite world energy resources, but also due to escalating CO2
and greenhouse gas emissions.
The U.S. is building 151 coal-fired electrical generating plants
to meet present demands, and that number is expected to rise.
Coal-fired plants constitute almost 50% of base-load electrical
generation in the U.S., per Figure 1. Despite our present efforts,
the current trend in U.S. annual CO2 and greenhouse gas emis-
sions inevitably will increase
significantly over the next 20
years, unless we take radical
action now.
According to the United
Nations Intergovernmental
Panel on Climate Change
(IPCC), the energy sector
contributes as much as 90% of
CO2 and 70% of greenhouse
gases (www.ipcc-nggip.iges.
or.jp/public/2006gl/). IPPC
also indicates that the energy
used to build and operate
buildings constitutes almost
half (48%) of America’s total
energy use and 76% of total
electrical use. Day-to-day
operation of existing buildings
absorb approximately 40% of
all U.S. primary energy use,
with 68% of that for electrical and 64% of that for HVAC ap-
plications (Figure 2). And, energy use continues to escalate at
a significant rate.
Energy Consumption in Buildings
Information on the U.S. Environmental Protection Agency
(EPA) ENERGY STAR® program for different building types
(hospitals, hotels, warehouses, schools, etc.) can be found at
www.energystar.gov/buildings, and information on the U.S.
Department of Energy (DOE) Energy Efficiency and Renewable
Energy: High Performance Buildings Database can be found at
www.eere.energy.gov/buildings/database. Other useful informa-
tion can be found in the U.S. DOE Building Energy Data Book
(http://buildingsdatabook.eren.doe.gov./). Table 1 is an extract
from the data book and shows the comparison between build-
ings constructed prior to 1990 versus those built 1990 to 2003.
Here, any improvements in overall efficiency seem to have been
largely offset by increases in, presumably, plug loads.
The American Institute of Architects (AIA) in developing
their Sustainability 2030 program is working with the U.S.
Conference of Mayors in providing guidelines to achieve a
sustainable future. The Architecture 2030 organization (www.
architecture2030.org) in developing its 2010 Imperative and
2030 Challenge has targeted a 50% reduction in greenhouse
gas emissions for new buildings by 2010 with a further 10% in
each of the next five years. They also recommend that an equal
amount of existing buildings be renovated to improve perfor-
mance by 50%. The 2030 Challenge sets a goal of reducing
building carbon equivalent emissions 60% by 2010 and 100%
(zero or carbon neutral) by 2030. The U.S. Green Building
Council (USGBC) (www.usgbc.org) has set similar targets for
reduction in site use energy consumption with building certifi-
cation through its LEED® rating system at 50%, silver at 65%,
gold at 80% and platinum at 100%. ASHRAE has set a goal for
Standard 90.1-2010 to reflect
a 30% reduction in energy use
compared to Standard 90.1-
2004. The ASHRAE 2020
goal is to provide guidance
for net zero site energy use
by 2020.
What does all of this mean?
Is one goal better than another,
and what are these percentage
reductions based on? Table 2
compares energy goals.
An agreement of under-
standing has been reached
between the American In-
stitute of Architects (AIA),
ASHRAE, the U.S. Green
Building Council (USGBC)
and the Illuminating Engi-
neering Society of North
America (IESNA) to estab-
