lish the “base measurement unit of building energy reduction
targets” as the 2003 CBECS National Average Energy Use
data, as the common starting point. This joint agreement
is supported by DOE and EPA. Overall, for 2003, CBECS
(www.eia.doe.gov/emeu/cbecs/) indicates that the average
energy consumption for commercial buildings, expressed as
Energy Use Index (EUI) was 91,000 Btu/ft2 per year (1 030
000 kJ/m2 per year) for site energy use.
USGBC LEED-EB uses CBECS as its basis for the
energy conservation credits, while LEED-NC uses Standard
90.1. By comparison, the NREL (National Renewable Energy
Laboratory) analysis of the same CBECS building stock, built
against Standard 90.1-2004, indicates that the annual energy
consumption would be 47,000 Btu/ft2 per year (533 800 kJ/m2
per year) (already fully 48% below the CBECS data level).
Figure 1: U.S. electric power industry net generation, 2006.
Coal 49%
Nuclear 19.4%
Natural Gas 20%
Hydroelectric 7.0%
Other Renewables 2.4%
Petroleum
1.6%
Other Gases 0.4%
Other 0.3%
Total = 4,065 Billion kWh
Electric Utility Plants = 61.1%
Independent Power Producers and Combined Heat and Power Plants = 38.9%
Sources: Energy Information Administration, Form EIA-906, “Power Plant Report”; and Form
EIA-920 “Combined Heat and Power Plant Report.”
14
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
Figure 2: End-use sector shares of total energy consumption, 2006.
Shares do not sum to 100% due to independent rounding.
Source: Energy Information Administration/Annual Energy Review 2006
AIA and ASHRAE targets for 2010 would have the equivalent
site energy consumption at 36,000 Btu/ft2 per year (408 960
kJ/m2 per year), but this is for new building construction and
renovations. The long-term targets for both organizations are
to achieve net zero site energy use, again for new buildings, by
2030. No such goals have been set for existing buildings, but
can be applied to renovations.
Human Factors and Opportunities
Almost all of the initiatives for energy efficiency focus on
systems and equipment with emphasis on system selection and
energy management techniques for controlling energy costs.
But, as indicated previously, a key component is that of system
operation and maintenance. The frequent deterioration in overall
building performance and energy waste often can be attributed
to inexperienced operators, lack of training, lack of awareness,
improper maintenance and lack of prioritization. It is sometimes
easier to change thermostat settings than it is to understand and
properly deal with complaints of discomfort. Even the most
sophisticated and expensive systems and controls can be easily
bypassed or compromised if improperly used.
Beyond the normal, simple payback analysis, commonly
done to justify new systems or equipment, building owners
need to address actual long-term system operation through the
investment in hiring and training of experienced operators.
They also need to set performance goals, establish energy
use targets, document operational procedures and require
accountability.
Not only should buildings be designed to be more energy
efficient, but that design must provide for their continued
proper operation and maintenance. Design should include
measurement, monitoring and diagnostic systems that allow
focus on actual performance. Documentation and inclusion of
building performance metrics should be part of total building
commissioning contracts, as should post occupancy evaluations
and development of maintenance manuals.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
January 2008
ASHRAE Journal
17
One of the few programs addressing existing buildings is
the California Energy Commission Report, December 2005,
on Options for Energy Efficiency in Existing Buildings
(CEC.400-2005-039.CMF). The report identifies ongoing Cali-
fornia programs and develops strategies for increasing energy
efficiency for residential and commercial buildings. Interest-
ingly, the report identifies that 72% of all residential buildings
in California were constructed before 1982, while 46% of all
commercial buildings were built before 1978.
ASHRAE Energy-Related Publications/Programs
Although not intended to be a comprehensive list, the
following existing ASHRAE publications programs come
to mind:
ANSI/ASHRAE/IESNA Standard 90.1-2007, Energy
Standard for Buildings Except Low-Rise Residential
Buildings
ANSI/ASHRAE Standard 90.2-2004, Energy-Efficient
Design of Low-Rise Residential Buildings
•
•
1.3.6
2003 Commercial Delivered Energy Consumption Intensities, by Principal Building Type and Vintage (1)
Consumption (10^3 Btu/SF)
|
Consumption (10^3 Btu/SF)
Building Type
Pre-1959
1960-1989
1990-2003
|
Building Type
Pre-1959
1960-1989
1990-2003
Health Care
178.1
216.0
135.7
|
Education
77.7
88.3
80.6
Inpatient
230.3
255.3
253.8
|
Service
62.4
86.0
74.8
Outpatient
91.6
110.4
84.4
|
Food Service
145.2
290.1
361.2
Food Sales
205.8
197.6
198.3
|
Religious Worship
46.6
39.9
43.3
Lodging
88.2
111.5
88.1
|
Public Order & Safety
N.A.
101.3
110.6
Office
93.6
94.4
88.0
|
Warehouse & Storage
N.A.
38.9
33.3
Mercantile
80.4
91.8
94.4
|
Public Assembly
61.9
107.6
119.7
Retail (Non-Malls)
74.1
63.7
86.4
|
Vacant
21.4
23.1
N.A.
Retail (Malls)
N.A.
103.9
99.5
|
Other
161.3
204.9
125.3
Note(s):
1) See Table 1.3.4 for primary versus delivered energy consumption.
Source(s):
EIA, 2003 Commercial Buildings Energy Consumption and Expenditures: Consumption and Expenditures Tables, Oct. 2006, Table C12a.
Table 1: Sample table from the U.S. DOE Building Energy Data Book compares buildings constructed prior to 1990 versus those built
1990 to 2003 (http://buildingsdatabook.eren.doe.gov./).
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
Year
Standard 90.1
AEDG\*\*
Standard 189ll
CBECS†
AIA 2030‡
1999
53.3
–
–
85.1
–
2001
51.6
–
–
–
–
2003
–
–
–
91.0
–
2004
47.0
–
–
–
51.0
2007
44.0\*
38.5 (30%§)
34.3
–
–
2010
36.0\*
18.0 (50%§)
25.2
–
36.0
2013
30.0\*
–
21.0
–
27.0
2020
18.0\*
10.0
12.6
–
18.0
2025
10.0\*
–
6.3
–
9.0
2030
–
Zero¶
Zero
–
Zero
\*Indicates projected estimate only. †CBECS numbers are based on actual survey data and, therefore, are not goals.
‡AIA 2030 Challenge targets are predicated on ultimate reduction of carbon equivalent use towards a net-zero or carbon neu-
tral target. §Targeted at 30% or 50% below Standard 90.1-1999. llTargeted to be at 30% below Standard 90.1 ongoing.
¶Target for net-zero series of Advanced Energy Design Guides.\*\* Advanced Energy Design Guide
Table 2: Comparison chart of energy site EUI goals kBtu/ft2/year.
ANSI/ASHRAE Standard 100-2006,
Energy Conservation in Existing
Buildings
ANSI/ASHRAE Standard 105-2007,
Standard Methods of Measuring,
Expressing, and Comparing Build-
ing Energy Performance
ASHRAE’s Sustainability Roadmap
Guideline 0-2005, The Commission-
ing Process
Guideline 1-1996, The HVAC Com-
missioning Process
Advanced Energy Design Guide for
Small Office Buildings
Advanced Energy Design Guide for
Small Retail Buildings
Advanced Energy Design Guide for
K–12 School Buildings
ASHRAE GreenGuide, 2nd Edition
ASHRAE Handbook—Fundamentals
– Chapter F17, Energy Resources
•
•
•
•
•
•
•
•
•
•
and Availability
– Chapter F32, Energy Estimating and Modeling Methods
ASHRAE Handbook—HVAC Applications
•
– Chapter A35, Energy Use and Management
– Chapter A38, Operation and Maintenance Management
– Chapter A40, Building Energy Monitoring
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
Continuing education programs on sustainability
Vision 2020
ASHRAE: Service Life and Maintenance Cost Database
(www.ashrae.org/database)
Standard 100-2006 appears to offer the greatest opportunity
for guidance, but in reality it has little impact, generally has no
code enforcement, and offers little practical help to building
owners and operators for ongoing system operations. What it
lacks is direction on “how to get there” through energy man-
agement techniques for selecting and maintaining HVAC and
lighting systems. Greater guidance is needed to understand the
organizational issues that need to be addressed to reduce energy
costs and waste in building operations.
Publications and Programs Under Development
Advanced Energy Design Guide for Big Box Retail
Advanced Energy Design Guide for Small Warehouses and
Self Storage Buildings
Advanced Energy Design Guide for Highway Lodging
Advanced Energy Design Guide for Existing Buildings
Design Guide for Advanced Thermal Storage Systems
Design Guide for District Heating and Cooling
Guideline 35P, Commissioning Process for Existing
HVAC&R Systems
ASHRAE/ACCA Proposed Standard 180P, Practice for
Inspection and Maintenance of HVAC Systems
ASHRAE/IESNA/USGBC Proposed Standard 189.1P,
Design of High-Performance Green Buildings Except
Low-Rise Residential Buildings
Proposed Standard 191P, Standard for the Efficient Use of
Water in Building, Site and Mechanical Systems
Building Performance Monitoring Guide (Benchmark EUIs
by Building Type and Climate Zone)
Research: Special Project 115, Performance Measurement
Protocols—Building Performance Metrics
Carbon Neutral Buildings—Design Guide for Carbon
Equivalents and Emissions Benchmarking
Online learning courses, such as Fundamentals of Standard
90.1 and Fundamentals of HVAC Systems
Proposed Standard 189.1P, although focused on new con-
struction, includes provisions for measurement and verification
of key system’s operation. As proposed, this would be done
through the installation of monitoring equipment on key areas,
•
•
•
•
•
•
•
•
•
•
•
•
•
•
•
•
•
Energy-Efficient Homes
The California Energy Commission data for residential
buildings indicates that for newer dwellings, built after 1996,
the average annual energy use was 34,942 Btu/ft2 per year
(396 941 kJ/m2 per year), while older homes built prior to
that date averaged 46,200 Btu/ft2 per year (524 832 kJ/m2
per year). Clearly, the advancements in home insulation,
fenestration and higher air-conditioning efficiencies have paid
off despite an increase in the percentage of households that
have central air conditioning.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
January 2008
ASHRAE Journal
23
such as water and energy consumption and ventilation rates, as
well as requiring plans be in place for monitoring the values and
taking action if they deviate beyond intended performance.
ASHRAE is developing an Advanced Energy Design Guide
for Existing Buildings, which should help building owners and
operators develop the business case and economic analysis for
building upgrades. The next development will be the advanced
energy design guide for HVAC&R renovations for existing
buildings which will help owners to improve the performance
or upgrade their facilities.
What Can Drive Energy Conservation in Existing Buildings?
It may take legislation, code action, higher fuel costs, an
energy tax, possibly a carbon tax, energy tax credits or plain,
practical, economics that allow free enterprise to move forward
with the design tools provided, based on return on investment
(ROI) or life-cycle cost. Incentives should be scaled to the
level of performance by providing bonuses proportional to the
simple or easy task. Probably the simplest basic parameter in
use is that of site EUI. Even here, a large number of parameters
exist, which inherently impact the figures.
When you begin calculations, you must divide the buildings
into air conditioned and non-air conditioned. Then, you must
further divide them into electric heat and gas heat. Why? First,
because the EUI calculations treat electric heat as 100% effi-
cient (disregarding source efficiency) whereas natural gas-fired
will end up 75% to 80% efficient. Second, with two identical
buildings, the electrically heated one will have a 10% to 20%
lower EUI because of this calculation anomaly. The result is
often an electrically heated building, which has lower EUI than
its gas-fired counterpart, but has higher utility bills. In addi-
tion, the total energy consumption likely will be higher when
the source energy is taken into account. So, the key to using
these calculations may be either to convert to a Site Energy
Cost Index (ECI) or to covert site energy to source energy, with
appropriate efficiency conversions, providing that the source
fuel mix is known.
One of the barriers to upgrading existing buildings is the
availability and cost of capital to an owner or lessee. An article
published in ASHRAE Journal in 2005 reviewed in detail the
barriers to implementation of high efficiency.1 The economics
of borrowing long term (25 to 30 years) capital for improve-
ments may be less attractive than other short-term investments.
As a result, many existing buildings are updated today through
performance contracting programs or energy service compa-
nies (ESCO), which classically offset capital costs of upgrades
against savings in operating cost. ASHRAE can support all of
these efforts by providing greater guidance for energy use as-
sessment, benchmarking and monitoring and by advocating an
increase in federal incentive programs. Currently, the guidelines
are far from clear and definitive.
Building owners/operators need a stronger motivation to
make the effort and spend the money to make their building
operate with less energy. Many of the EU countries use 50%
to 60% less energy to operate their built environment than we
do, but that is clearly driven by higher energy costs, as well as
by different cultures, climate, geography and building service
expectations. The European Energy Performance of Buildings
Directive (EPBD) (www.diag.org.uk/) is aimed principally at
new building construction or major renovations of existing
buildings. With built environment energy cost consistently at
1% to 2% of total operational cost, economics are too weak a
force to get the job done—even if the cost of energy were to
double (and political outcry would certainly dampen any such
event). Therefore, it will require government directive (such
as EPACT 2005) an energy or carbon tax, or a rating system
(such as LEED), which will provide the required motivation
for building operators to begin to gather the available energy
reduction that surrounds them.
Conversely, owners need a building performance label-
ing system and easy to identify tabular data that they can
access, which provide a readily apparent basis of measure-
ment and comparison. This will enable them to view their
level of demonstrated efficiency for utility and green building
programs.
The Energy Policy Act of 2005 (EPACT 2005) offers a
start in this direction, but its scope and duration are limited.
The act provides a tax deduction for conservation measures
of up to $1.80 per ft2 of commercial building area, based
on 50% of the reduced energy use below a baseline of Stan-
dard 90.1-2001. For residential properties the maximum
tax credit is generally $500. This program expires in 2008,
although the federal legislature is being asked to consider
a five-year extension.
The International Code Council (ICC) (www.iccsafe.org) has
developed the International Existing Buildings Code, which
includes energy conservation and references Standard 90.1
(not Standard 100). Several states have adopted this, but it typi-
cally only applies to major renovations and more specifically
addresses life safety, IAQ, etc.
USGBC has been active and provided successful leadership in
promoting green buildings and sustainable design, particularly
with the LEED rating system for new buildings. With respect to
rating of existing buildings, fewer than 100 have been certified
to date, but many more are on the registered project list on the
USGBC Web site. Rating systems such as Green Globes (www.
greenglobes.com) also offer environmental assessment, auditing
and rating systems for new and existing buildings.
Progress is being made and many of these developments
are encouraging. The Clinton Climate Initiative, launched in
2006, is working with the C40 Large Cities Climate Leadership
Group to accelerate efforts to reduce greenhouse gases. (The
40 largest cities in the world represent more than 80% of all
greenhouse gas emissions.) The CCI recently announced the
Energy Efficiency Building Retrofit Program working with city
governments, energy services companies, financial institutions
and trade organizations to reduce energy use by 20% to 50%.
ASHRAE can contribute in the areas of energy use assess-
ment, and monitoring, by establishing benchmark tables, based
on building type and climate zone, recognizing that this is no
24
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
own building in the right perspective. An example is shown
in Table 3.
In this example, the owner of a retail building in Climate Zone
4 may have an EUI of 190 kBtu/ft2/year (2.1 million J/m2/year)
and could compare that to the average for the region.
ASHRAE’s Critical Role
ASHRAE can play a critical role in not only developing de-
sign technologies but also in overall coordination of efforts of
the multitude of parties involved. If ASHRAE wants to remain
relevant to the needs of the situation, it should be working on
a number of key issues:
1. A good benchmarking system/database that is better
than EPA Target Finder under ENERGY STAR-CBECS (not
perfect, just noticeably better), which could be applied to exist-
ing buildings as a measure of whether its energy efficient or
not. This could be as simple as providing interpretations and
guidelines for use.
2. An effective energy labeling method that can be used to
compare one building against another with respect to (ideally)
its IEQ and energy footprint, such as the historic Building En-
ergy Performance Standards (BEPS). This should be in simple
tabular form identifying basic building type, and one of eight
geographic/climate zone locations.
3. Advocacy of long-term federal economic incentives and/
or taxes that could materially reduce energy use in existing
buildings.
4. Further enhancing Standard 90.1 to provide additional
performance-based options with associated performance
metrics in addition to the current prescriptive programs.
Median Annual Energy Use, 2003 Data
Building Type
Climate Zone
Overall Average
kBtu/ft2/year
Zone 1
Zone 2
Etc.
Small
Commercial
109
xxxx
xxxx
xxxx
Midsize
Commercial
91
xxxx
xxxx
xxxx
Large
Commercial
85.4
xxxx
xxxx
xxxx
Retail
158
xxxx
xxxx
xxxx
Big Box Store
82.9
xxxx
xxxx
xxxx
Outpatient
Surgical Facility
199
xxxx
xxxx
xxxx
Table 3: Example of tabular energy data comparison.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
5. Enhance Standard 100 as a more effective tool to drive en-
ergy conservation forward for existing buildings by setting and
incorporating building performance metrics (in tabular format).
Enhance the standard further by providing guidance with a hier-
archical listing of cost effective system retrofit energy conser-
vation strategies, including recommissioning, lighting fixtures
and lighting control systems, HVAC&R system modifications
(variable speed drives and programmable controls), building
envelope improvements (sealing, insulation, and window films),
etc., and operations and maintenance planning.
6. Complete the work on proposed Standard 105P, Standard
Methods of Measuring, Expressing, and Comparing Building
Energy Performance.
7. Develop a series of Advanced Energy Design Guides for
Existing Buildings based on building use, including tabular
performance data, which should help building owners and
operators upgrade their facilities. This series would also
increase emphasis on items beyond design and include areas
such as operation and maintenance, as well as measurement
and verification.
8. Work with building owners and facility managers to actively
promote energy conservation in existing buildings, including
provision of educational and training programs for operators.
9. Educate building owners and facility managers on the
benefits of increased productivity and employee health benefits
resulting from improvements in lighting, temperature control,
and indoor air quality, as well as the marketability of green
buildings. Identify available tools to assist in this effort includ-
ing, for example, life-cycle cost analysis.
10. Research how traditional prescriptive building design
related metrics relate to actual measured, real-world, perfor-
mance values.
11. Recommend documentation and inclusion of building
performance metrics as part of total building commissioning
contracts. Include recommendations for measurement, moni-
toring and diagnostic systems and incorporate post occupancy
evaluations and development of maintenance manuals.
With concentrated effort, ASHRAE can continue its leader-
ship role in energy efficiency and sustainability, by placing
greater emphasis on existing building retrofit, operation and
maintenance.
References
1. Lawrence, T.M., J.D. Mullen, D.S. Noonan and H.J. Enck.
2005. “Overcoming barriers to efficiency.” ASHRAE Journal 47(9):
S40–S46.
Advertisement formerly in this space.
January 2008
ASHRAE Journal
33
Stephen Gill is a freelance refrigeration and energy
consultant based in the United Kingdom.
About the Author
The Man Behind
Principles of Refrigeration
F
  ew technical books remain in print for almost 50 years. Prin-
ciples of Refrigeration by Roy J. Dossat, Life Member ASHRAE, is
By Stephen Gill, Member ASHRAE
Roy Joseph Dossat was born on Jan.
19, 1920. Refrigeration indirectly played
a significant part early in Roy’s life as
it was at the local ice rink in Houston
where he met and dated his high school
sweetheart Mary. They married in June
1942 and had a son, also named Roy, a
year later.
After a stint in the U.S. Air Force,
Dossat worked as a salesman in Houston
a rare exception. First published in 1961, the book quickly became
an international best seller in its field and through five editions, the
latest in 2001, has continued to attract worldwide sales.
Principles of Refrigeration is considered
an essential resource for engineers world-
wide, but few people know anything of
the author himself. Dossat joined ASRE
in 1955, a few years before its merger
with ASHVE formed ASHRAE. Dossat
remained a member of this new, combined
society. He always held ASHRAE in high
regard and acknowledged the society as
his main reference source.
at Dad’s Root Beer Company until the
firm relocated its operations. Dossat then
found a job working for two brothers who
repaired refrigerators out of their garage.
After about a year, he felt he needed
more training, so he used his military
benefits to attend a refrigeration and air-
conditioning course at the University of
Houston to learn the trade properly.
Dossat made such a good impression
at the University that he was offered a
job as an instructor and spent the rest of
his career there, retiring as professor. Bill
Wilson, the department head who was
teaching the course, later told Dossat’s
wife that the main reason he offered the
position to Dossat was that he questioned
every statement Wilson made to the class.
Dossat teaching at the University of Houston in 1957.
The following article was published in ASHRAE Journal, January 2008.
©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
34
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
Wilson grew so tired of having to research the answers that he
eventually told Dossat, “You can teach the course and that way
you can find out ‘why’ yourself!”
In teaching, Dossat found his vocation and, as with ev-
erything else he did, he threw himself into it. However, he
soon became disappointed and frustrated at the lack of good
teaching material. The lack of a proper textbook bothered
him so much that he announced that something had to be
done so he was going to write his own book. His wife was
astonished and thought that he was out of his mind. Dossat
admitted he didn’t know a great deal about writing a book,
but he felt certain he could write a better one than those
they were using.
For the next two years, he spent evenings, weekends and
holidays working on the book. Dossat sat at a large table in
the corner typing on an old manual typewriter using just his
two index fingers. He never did learn to type
properly.
Dossat’s primary intention was to have some
proper material for teaching his class, and to
provide his students with a good reference book.
His thoughts about having the book published
didn’t really extend beyond this aim, and he was
pleasantly surprised when the book was snapped
up by the publisher, John Wiley and Sons. The
book was first published in 1961, and its immedi-
ate success came as a total surprise to Dossat. He
had never thought about possible financial gain.
His wife recalls that he was so surprised when he received
his first royalty check for $500 that he called her at home in
disbelief.
The first edition was written in I-P units, but as the book
began to attract increasing interest from overseas, it was
decided at the time of the second edition in the late 1970s
to issue an international edition in SI units in 1981. A re-
viewer at the time praised “Dossat’s ability to effectively
communicate a very considerable amount of refrigeration
information through concise, clearly written explanation.
It is a most appropriate work for instruction but can be
equally useful as a reference. There is excellent treatment
of pretty well every aspect bearing upon the mechanical
refrigeration cycle, its associated equipment and its ap-
plication.”
With these two second editions, book sales increased world-
wide. To accommodate this international interest, the book
was translated into many languages and published in places
including Mexico, Philippines, Brazil, Russia, the Mideast,
Japan, Taiwan and India.
The edition for Great Britain and Europe was published by
Wiley’s London company. This 1981 edition in SI units, with
its pale blue cover, is still the one favored and used by many
engineers in the United Kingdom as well as the rest of Europe.
Those fortunate enough to own a tattered copy treasure them,
and they rarely appear for sale.
A few publishers visited the Dossats in Houston and took
them to dinner to persuade Dossat to write another book, but
he always declined. He said that he had dedicated more than
a year of his life to write the first one because he needed it to
teach. However, he didn’t want to spend time away from his
family to write another.
Dossat was passionate about his teaching and took a lot of
interest in his students. He frequently received letters from
past students thanking him for the knowledge they learned
in his classes and extra help that he gave them. Dossat’s wife
recalls that one ex-student told Dossat that he could not find
a job; he had been on countless interviews and could not get
hired. This was in the 1960s when it was fashionable to have
long hair. Dossat said, “I do not want to hurt your feelings, but
on your next interview, I recommend that you have a haircut,
dress in a suit and wear shoes instead of sandals.” The student
was hired on his next interview after following
Dossat’s advice.
With the book selling in tens of thousands, it
is not surprising that Dossat received mail from
readers with queries and comments from many
countries. He received hundreds of letters over
the years but always took the time to reply to
each one. He received letters from places such
as Nigeria, China, Russia and Europe, seeking
advice or clarification on some technical point. He
kept a copy of each letter with his reply attached
to the back. Interestingly, out of this mountain of
letters that he received, there was only one negative letter; a
university professor complained the book was too detailed
and didn’t use enough complex mathematics!
Although the book was successful, it had little effect on
Dossat or his family. It was rarely mentioned except when
Dossat would complain about having to take time to update
it. The book provided him with sufficient money to enable
him to take early retirement. Although he loved to teach, as
he advanced at the university, his job became increasingly
administrative. He was happy to retire early and devote more
of his life to his family and to the things he liked doing.
Roy Dossat died on Jan. 19, 2000 after a long illness.
His son summed up his father this way. “My father was not
really outgoing and in many ways was very private. He was,
however, very well liked and respected. He was extremely
honest and had a knack for always doing the right thing. He
loved animals and donated money to a number of animal
groups. He and my mother were extremely devoted and he
would never go anywhere without her. My father was a really
wonderful person.”
Acknowledgments
The author wishes to thank Jodi Dunlop at ASHRAE for be-
ing so wonderfully helpful, and Mary Dossat and Roy Dossat
Jr. for their significant contribution to this article. Thank you
for sharing your memories.
Dossat in 1992
James B. Cummings is program director and
Charles Withers Jr. is senior research analyst at
the Florida Solar Energy Center in Cocoa, Fla.
About the Authors
By James B. Cummings, Member ASHRAE; and Charles Withers Jr.
A
ir leakage of air-handling units (AHUs) is a subset of a much
larger duct leakage problem that exists in homes. There are
large energy and demand impacts associated with duct leakage.
This article considers energy impacts of AHU leakage, but focuses
primarily on IAQ problems and health risks caused by duct leakage,
especially as they relate to the location of the AHU.
Problems Related to
It is often desirable to locate air han-
dlers and furnaces in unoccupied por-
tions of the house, such as a basement,
crawlspace, attic or attached garage.
Placing mechanical equipment in those
zones avoids use of occupied space and
limits noise.
There are a number of disadvantages
of locating the air handler or furnace (air
handler is intended to include furnaces)
in unconditioned space. Restricted ac-
cess to equipment located in a crawl-
space or attic may reduce the frequency
and quality of servicing. Added conduc-
tion losses from the AHU and adjacent
ductwork reduce system efficiency. The
most serious disadvantages relate to air
leakage—in the air handler cabinet, at
connections to the return and supply
plenums and in adjacent ductwork lo-
cated in those spaces. ANSI/ASHRAE
Standard 152-2004, Method of Test for
Determining the Design and Seasonal
Efficiencies of Residential Thermal Dis-
tribution Systems, provides methods for
measuring duct leakage and calculating
the impacts of conduction and air leak-
age losses.
Air leakage is likely to increase the
space conditioning load. This has impacts
on energy waste, peak demand and oc-
cupant comfort (if the load exceeds the
system’s capacity). During cold weather,
duct leakage can create a large increase
in heating load. The low dew-point air
drawn into the house by the duct leak-
age can produce low indoor RH. During
hot and humid weather, duct leakage can
create a large increase in cooling load, es-
pecially if the air leaking into the system
originates from the attic. A return leak of
15% from a hot attic (120°F ) (49°C) dry
bulb, 80°F (27°C) dew-point tempera-
ture) can reduce the effective capacity and
efficiency of a cooling system by about
50%.1 Duct leakage also can increase
indoor relative humidity (RH) during hot
and humid weather, especially for supply
leaks. In the case of dominant supply
leaks, the building is depressurized, and
this causes humid air to be drawn into the
Air Handler Leakage
36
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
The following article was published in ASHRAE Journal, January 2008. ©Copyright 2008
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
January 2008
ASHRAE Journal
37
conditioned space (untreated) through various envelope leaks.
However, return leaks produce less summer humidity impact
than supply leaks because the return leak air (in most cases)
runs across the cooling coil, where most of the added moisture
is stripped away.2
Return leakage from unconditioned spaces can result in dust
accumulation inside the ductwork, on the cooling coil, blower
wheel, etc., which can diminish system performance and in-
crease the likelihood of IAQ problems. If the filters are located at
the return grill(s), the return ductwork operates under a greater
level of depressurization, increasing return leakage airflow and
causing much or all of the return leak air to bypass the filter.
Both factors increase ductwork and AHU contamination.
Duct leakage may depressurize the zone where combustion
appliances are located and cause drafting problems, such as
spillage, backdrafting, incomplete combustion and flame roll-
out. Therefore, it is important, even when the AHU is located
inside the house, that space depressurization be avoided to
protect against combustion safety problems.3
Additionally, air-distribution system leakage may transport
pollutants from a contaminated zone to occupied space. Attic
AHUs can transport water vapor and loose insulation fibers into
the house. Crawlspace or basement AHUs can transport musty
odors, radon and pesticides into the conditioned space. Garage
AHUs can transport carbon monoxide, fuel vapors and other
vapors into the house.
Two additional problems of AHU leakage in the garage, attic,
or outdoors are related to water vapor condensation. First, in
some AHUs the cabinet insulation is lined with foil, in effect
placing a vapor barrier on the cold side of the insulation as-
sembly. During hot and humid weather, moist air sucked into
the cabinet meets the cold foil surface causing condensation.
This results in saturated cabinet insulation that becomes inef-
fective. Second, return leakage in the AHU cabinet between the
coil and the blower can draw hot and humid air into an airstream
that is about 55°F (13°C). If the dew-point temperature of the
return leak air is 75°F (24°C) (a common summer dew-point
temperature in the southeastern U.S.), and if the return leak-
age is sufficiently large, then condensation will create a “fog”
that will wet the surfaces between the coil and blower, and the
supply ductwork (Figure 1).
Air Leakage Characteristics of Air Handlers
In a sample of 69 homes, the leakage characteristics of the air
handler or furnace cabinet were measured in newly constructed
Florida homes.4,5 The homes were constructed between 2001
and 2002, and were less than 12 months old at the time of
testing. A calibrated blower was attached to a return grill of
the air-distribution system to measure the leakage of the air-
distribution system, or a portion of that system. In a majority
of the cases, a panel was inserted (and sealed) into the supply
plenum to isolate the supply system from the air handler and
return. All grills and registers in the tested portion of the system
were sealed with masking material. The leakage of the system
was measured by depressurizing the system to – 25 Pa (– 0.10
in. w.c.) with respect to (wrt) its surrounding environment:
attic, garage or indoors.
The leakage metric used was Q 25,total (Q 0.10,total), or cu-
bic feet per minute (cfm) of leakage at 25 Pa (0.10 in. w.c.).
Throughout this article, the units for Q 25 and Q 25,total will be
cfm at 25 Pa (0.10 in. w.c.). The test was repeated a second time
with all cracks, penetrations and holes in the cabinet sealed
(temporarily) by tape and/or putty. The difference in Q 25,total
between the two tests then represented the leakage of the air
handler cabinet, as installed in the field. Leakage at the connec-
tion of the AHU to the supply plenum and to the return plenum
was sealed and measured separately using the same subtraction
methodology. The measured leakage is called total leakage,
rather than leakage to outdoors, meaning that the leakage is
to all immediate environments, whether indoors, outdoors or
to a buffer zone. In 2007 ASHRAE established a committee,
SPC193P, Method of Testing for Determining the Air-Leakage
Rate of HVAC Equipment, to develop a test method of AHU
cabinet airtightness.
In addition to measuring Q 25, normal operating static pres-
sure was measured at two locations in the air handler cabinet and
at connections of the cabinet to the two plenums with the AHU
blower operating. Given Q 25 and operational static pressure,
actual (as operated) air leakage (Q) could be calculated using
the equation Q = Q 25 (dPactual/25)0.60 (equation derived from
Equation C-1 of ANSI/ASHRAE Standard 152-2004, Method
of Test for Determining the Design and Seasonal Efficiencies
of Residential Thermal Distribution Systems) where dPactual is
the static pressure (Pa) occurring within the AHU. The results
of this field testing are found in Table 1.
The airtightness results from all 69 air handlers are as
follows: Q 25 in the air handlers was 20.4, Q 25 at the return
connection was 3.9, and Q 25 at the supply connection was
1.6. These measured leakage amounts were as-found, that is,
the leakage of the system was measured without making any
changes to the system, with one exception. If the filter access
door was off or ajar (found in two houses), then it was placed
in its proper position. In one case, a missing filter access door
represented Q 25 = 189. In the other case, an ajar filter access
door represented Q 25 = 37.
Based on the measured operational pressures and the Q 25 for
each location, estimated air leakage (Q) has been calculated
for the negative pressure and the positive pressure zones of the
air handler, plus connections for the 69 systems. The negative
pressure zone had an average (as operated) leakage of 58.8
cfm (27.8 L/s), representing 4.9% of the average 1,207 cfm
(569.6 L/s) of air handler airflow. The positive pressure zone
had an average leakage of 9.3 cfm (4.39 L/s), or 0.8% of air
handler flow.
Variations in Pressure Related to AHU Location
From Table 1, the reader can observe variations in the pressure
differential and airtightness test data from one AHU location to
another. The degree of negative pressure in the return plenum for
the garage AHUs is greater compared to the indoor location, and
38
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
differs even more compared to the attic
location. Variables such as filter media
efficiency, filter loading, filter location,
duct sizing, layout and duct leakage affect
the return plenum pressure.
Considering that filtration and duct
leakage did not consistently account for
the greatest differences in plenum pres-
sure, it appears that the lower magnitude
of depressurization for the attic AHU
systems was related to the layout of the
ductwork. In the attic, the AHU typically
lies horizontally and the return and sup-
ply ducts are more in-line with the AHU
without severe changes in direction. AHU
installations in the garage and indoors
having return ductwork dropped from an
above attic space result in a 180 degree
turn through a rectangular duct into the
upright AHU (without turning vanes).
Sixty-five percent of the garage instal-
lations, 35% of the indoor installations
and 0% of the attic installations had this
type of layout.
Table 1 also shows that AHU cabinet
and connections leakage varies from one
AHU location to another, with the great-
est leakage (Q 25) in the garage location.
However, when gas furnaces (nine units)
are excluded, the leakage in the cabinet is
nearly identical for the three AHU loca-
tions. The variability of leakage in Table
1 is affected by representation from six
gas furnaces located in the garage with
an average cabinet leakage of Q 25 = 39.0.
This is about twice the average leakage
found in non-gas furnace air-handling
units.
While Q 25 in the AHU cabinet is simi-
lar for the three AHU locations (exclud-
ing furnaces), the calculated operational
leakage (Q) is considerably higher in the garage and indoor
AHU cabinets compared to those in the attic. This is due to the
considerably higher operating pressures at the return connection
and in the AHU cabinet for those two locations. Recall that the
airflow rate is a function of hole size (Q 25) and pressure differ-
ential. For details on how Q is calculated, see Reference 5.
Impact of Air Handler Location Upon Duct System Q 25
Additional duct testing was performed in 20 of the 69 sys-
tems. This extended testing included measuring the overall duct
system airtightness and is discussed here to show a relationship
between air-handler location and duct leakage to out. The duct
system airtightness testing followed the duct airtightness test
method of Standard 152-2004 obtaining both total leakage and
Figure 1: Condensation on metal electric panel inside air handler. Figure 2: Refrigerant
line penetration into air handler without seal.
Sample Size and Location à
Attic (23)
Garage (23)
Indoors (23)
Total (69)
Pressure at Return Connection
(Pa)
– 68.3
– 110.2
– 80.7
– 86.4
Pressure in AH (–) Region (Pa)
– 122.9
– 160.2
– 154.3
– 145.5
Pressure in AH (+) Region (Pa)
98.0
108.8
113.8
107.7
Pressure at Supply Connection
(Pa)
53.7
64.1
52.5
56.8
Q25 at Return Connection
2.0
5.9
3.8
3.9
Q25 in AH (–) Region
17.4
18.3
16.6
17.6
Q25 in AH (+) Region
1.4
5.7
1.7
2.8
Q25 at Supply Connection
1.7
2.2
1.0
1.6
Q25 sum
22.5
32.1
23.1
25.9
Q Return Connection (cfm)
3.7
14.4
7.7
8.2
Q AH (–) Region (cfm)
45.2
55.8
49.5
50.6
Q AH (+) Region (cfm)
3.2
13.8
4.2
6.7
Q Supply Connection (cfm)
2.7
3.9
1.6
2.6
Q AH (+) Connections (cfm)
54.8
87.9
63.0
68.1
Table 1: Average operating pressures (Pa), Q 25 , and Q (calculated operational leakage) for
69 tested air-handling units. Units for Q 25 are cfm at 25 Pa.
leakage to out6 using two calibrated blowers attached to the
return and supply sides of the system.
On average, 56% of the leakage of the return ductwork (in-
cluding air handler) and supply ductwork was to “out” (“out”
defined as outside the conditioned space, including uncondi-
tioned spaces such as attic or garage). The surprise was that the
fraction of the leakage to “out” on the return side varied much
more than on the supply side (Table 2). For return ductwork
(including air handler), the proportion of total leakage that is
to “out” is 82% for attic AHU location, 68% for garage AHU
location and 29% for an indoor AHU location.
This shows that placement of the AHU in an attic space
results in a much larger amount of air leakage to an “outdoor”
environment that is much more thermally hostile. Placement
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
differently between gas and non-gas AHU systems. For gas
furnaces, it is estimated (based on visual inspection) that about
80% of AHU leakage (Q 25) was due to panel leakage, 15% due
to cooling coil box and 5% due to wire penetration. For non-gas
AHUs, failure to install O-ring gaskets represented an estimated
50% of cabinet leakage. The other 50% was related to panel
leakage, especially at the filter access (Figures 3 and 4).
Achieving a tight air handler would be more likely if
manufacturers deliver units that are airtight with engineered
penetration points that require little effort on the part of the
installer to maintain airtightness. Leakage at seams could be
eliminated by requiring tighter panel fit tolerances and using
thick panel gaskets in access panels. Penetration leakage could
be improved by using flexible slip-fit style gaskets built into the
cabinet that compress tightly around refrigerant and electrical
line penetrations, that would only require the installer to push
lines through the gasket. The authors estimate that eliminat-
ing leakage at seams and line penetrations could reduce AHU
leakage by at least 90%.
Carbon Monoxide Transport From an Attached Garage
ANSI/ASHRAE Standard 62.2-2007, Ventilation and Ac-
ceptable Indoor Air Quality in Low-Rise Residential Build-
ings, addresses the problem of air contaminant transport. It
addresses two pathways from garage to the occupied space:
doorways and the air-distribution system. Section 6.5 states
“When an occupiable space adjoins a garage, the design must
of the AHU in the attic also requires the
return to be placed into the attic, whereas
more of the return ductwork for other
units was inside the house. Location of
the air handler does not change the supply
side “leakage to out” proportion much
since supply ducts are located in the attic
in all of these homes regardless of where
the AHU is placed.
Causes of AHU Leakage
Regardless of manufacturer, the AHU
is designed with a metal cabinet requir-
ing refrigerant and electric penetrations,
and removable access panels. To integrate
the AHU into the entire system, the
contractor must make connections and
penetrations into the air handler cabinet.
In many cases, the manufacturer provides
seals supplied that the installer can use
to complete the installation. However,
the study found that of all the items an
installer could have sealed, only an area-
weighted 16% were sealed. O-ring style
gaskets were rarely installed leaving a gap
between the refrigerant line and cabinet
(Figure 2).
AHU cabinet leakage is distributed
AH location
Return
Supply
Q25
Q25,total
% of Total Leak
That Is Outside
Q25
Q25,total
% of Total Leak
That Is Outside
Attic
32
39
82%
62
109
57%
Garage
43
63
68%
88
171
51%
Indoors
15
51
29%
63
120
53%
Table 2: Average duct system tightness and portion of duct leakage that is to outdoors
[(Q 25,out  /Q 25,total ) × 100] in 20 houses.
Figure 3 (Left): Example of panel leakage in electric heat AHU. Figure 4 (Right): Thermostat
control wire penetration leak area.
prevent migration of contaminants to the adjoining occupiable
space. Doors between garages and occupiable spaces shall be
gasketed or made substantially airtight with weather stripping.
HVAC systems that include air handlers or return ducts located
in garages shall have total air leakage of no more than 6% of
total fan flow when measured at 0.1 in. w.c. (25 Pa), using
California Title 24 or equivalent.” Of these two pathways, duct
leakage would appear to represent a much greater contaminant
transport risk.
To examine the level of risk, carbon monoxide (CO) trans-
port experiments were performed in two single-story, concrete
masonry unit (CMU), slab-on-grade Florida homes. Table 3
presents characteristics of the two houses. In House 1, the AHU
was located outdoors and no ductwork was located in the garage.
The single door from the garage to the den was substantially
airtight with gasketing. In House 2, the AHU, all of the return,
and a small portion of the supply ductwork was located in the
garage. Testing of the air-distribution system in House 2 found
that Q 25,out was 49 cfm (23 L/s) or 4.9% of the AHU nominal
flow rate. Therefore, based on Section 6.5 of Standard 62.2-
2007, the AHU qualifies to be located in the garage.
Testing at House 1 began by running a 2003 Ford Focus Station
Wagon in the closed garage. CO levels in the garage rose within
minutes to 18 parts per million (ppm) and remained at that level
for a period of 35 minutes, at which time the car was turned off.
Clearly this vehicle was not going to produce lethal levels of CO
in the garage or the house during this experiment. To produce
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
House
Number of
Stories
Year Built
ft2
ACH50
Q25,out
House
dP
Return Leak
cfm
1
1
1965
1750
6.8
151
– 0.4
137
2
1
1995
1280
4.0
48.6
+0.9
48
Table 3: Test house characteristics.
elevated CO in the garage, a five-year-old
four-stroke lawn mower was turned on for
a period of 80 minutes. Although operation
of a lawnmower in a garage is unlikely, a
1996 NIOSH alert noted frequent acciden-
tal CO poisonings from small combustion
appliances such as pressure washers, saws
and generators in confined spaces.7 Indoor
CO concentrations never exceeded 24
ppm while CO levels in the garage rose
to 2,300 ppm (Figure 5).
CO levels in the house are a function
of the quantity of CO transported and
the house infiltration rate. CO transport
is a function of CO concentration at the
source, pathways from garage to house,
and the driving force. The peak CO con-
centration of 2,300 ppm in the garage
provided the source. Pathways occurred
through the wall and doorway between
the garage and house, as well as from
the garage-to-attic into the house. The
driving force (house at – 0.4 Pa) was cre-
ated by continuous operation of a 70 cfm
bathroom fan. The interface between the
garage and the attic is relatively tight. Nev-
ertheless, attic CO levels rose to as high as
133 ppm. The ratio of indoor CO to garage
CO was approximately 1 to 100.
CO levels were sampled at one point inside the wall separating
the garage from the den. With the garage CO level at 400 ppm,
the concentration in the wall cavity was found to be 303 ppm.
Interestingly, when the door between the den and the central
hallway was closed, supply air from the continuously running
AHU fan created a positive 2.3 Pa pressure in the den wrt the
garage and the CO concentration in the wall cavity dropped
to 30 ppm within two minutes. This clearly demonstrates that
direction of airflow and driving force are critical elements in
CO (or any contaminant) transport.
An approximate characterization of the pathway and estimate
of CO transport rate can be made. Based on measured house
airtightness, a crude assumption that the leakage of the house
envelope is uniformly distributed, the house being at – 0.4 Pa
(– 0.0016 in. w.c.) wrt the garage, and the wall common to the
house and garage represents 6% of the house surface area,
we calculate the infiltration rate from garage to house to be a
relatively small 4.3 cfm (2.03 L/s).
Testing at House 2 was performed in much the same manner
as at House 1. The same lawn mower was operated in the closed
garage for a total of 92 minutes. At the end of 25 minutes, the
garage CO level had increased to 1,570 ppm, and with the
AHU remaining off, indoor CO had risen to only 3 ppm. At 25
minutes, the AHU was turned on and left running continuously
for 68 minutes. Indoor CO levels began to increase immediately
upon the activation of the AHU, rising to 300 ppm after 23
minutes of AHU operation (Figure 6). Garage and indoor CO
levels peaked at 3,207 ppm and 600 ppm, respectively. NIOSH
has a ceiling rate of 200 ppm that should not be exceeded at
any time and has established an 8-hour time weighted average
(TWA) “recommended exposure limit” of 35 ppm.8 It is of
concern that the ratio of indoor CO to garage CO was about 20
times higher in House 2 than in House 1, indicating that AHU
leakage and associated duct leakage create serious contaminant
transport issues.
Testing found that the return leak fraction for the House 2
system was 6.9%, or 48 cfm (22.7 L/s), based on a tracer gas
methodology.9 So, the question arises; what level of duct system
tightness would be necessary to make House 2 safe from CO
poisoning risk? If we select 35 ppm as a maximum permissible
level, then the leakage that could be permitted would have to be
on the order of 20 times less than what currently exists in that
house. The return leak fraction, which is currently 6.9%, would
need to be reduced to about 0.35%. In practical terms, this is
an unachievable level of airtightness. The authors conclude that
AHUs should not be located in the garage.
Conclusions
AHUs are substantially leaky. On average, the return leak-
age in the cabinet alone in 69 homes was found to be 50.6 cfm
(23.9 L/s) (actual as-operated leakage), which is 4.2% of the
total system measured airflow rate. This level of leakage rep-
Figure 5: House 1 CO in house and garage shown with house pressure wrt garage.
House CO
Garage CO
Elapsed Time (Minutes)
Garage Carbon Monoxide (ppm)
House Carbon Monoxide (ppm)
48
42
36
30
24
18
12
6
0
2,400
2,100
1,800
1,500
1,200
900
600
300
0
200
180
160
140
120
100
20
0
80
40
60
220
Mower On At
0 Minutes
Mower Off After 80 Minutes
Advertisement formerly in this space.
resents a substantial energy penalty when
that air is drawn from an unconditioned
space, especially an attic space. A 4.2%
return leak from attic air at 120°F (49°C)
and 80°F (27°C) dew-point temperature
cooled and dehumidified to 75°F (24°C)
and 55°F (13°C) dew point temperature
causes a 19% increase in energy use.
When one considers that locating the
AHU in the attic also results in a high
proportion of the return leakage from
return ducts to also be from the attic, the
energy and peak demand implications of
the attic location are enormous. The attic
is not a good location for AHUs.
Health risks also may result from AHU
leakage. As demonstrated by the experi-
ments at House 2, the return leakage oc-
curring in a tighter than average system,
and one that meets the 6% total duct leak-
age requirement of Standard 62.2-2007,
created a transport mechanism that was more than capable of pro-
ducing dangerous levels of CO in the living space. By contrast, the
house without the AHU or ductwork in the garage, demonstrated
Figure 6: House 2 CO in house, garage and attic.
little potential for CO poisoning risk, even though the house was
operating at negative pressure throughout the experiment. The
garage also is not a good location for AHUs.
Garage CO
House CO
Attic CO
Elapsed Time (Minutes)
Garage Carbon Monoxide (ppm)
House and Attic Carbon Monoxide (ppm)
200
180
160
140
120
100
20
0
80
40
60
Mower On at
0 Minutes
Mower Off After 92 Minutes
AH On After 25 Minutes
3,500
3,000
2,500
2,000
1,500
1,000
500
0
1,400
1,200
1,000
800
600
400
200
0
Advertisement formerly in this space.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
The best location for AHUs is inside the house, because
leakage of air between the conditioned space and the air-distri-
bution system causes little to no energy or IAQ consequences.
However, two important rules should apply for indoor AHU
locations. First, avoid use of building cavities as part of the
return system, which can lead to high levels of return leakage
from the attic, outdoors, basement, etc. Second, avoid zone
depressurization that can lead to moisture (water vapor) intru-
sion or combustion safety problems.
A common argument against locating the AHU in the house
is that it uses conditioned space. One effective solution is to
place the AHU in the garage but carefully isolate it from the
the open area of the garage. This can be done by enclosing the
AHU in a closet, tightly sealing the walls between the closet
and the garage and providing door access to the closet only from
indoors or from outdoors. In this design, it is important to allow
the closet to be partially vented back to the conditioned space,
so that if there is return leakage in the closet, it will draw air
primarily from the occupied space.
References
1. Cummings, J.B. and J.J. Tooley. 1989. “Infiltration and pressure
differences induced by forced air systems in Florida residences.”
ASHRAE Transactions 95:551 – 560 (Figure 3).
2. Henderson, H.I., et al. 2007. “Mitigating the Impacts of Uncon-
trolled Air Flow on Indoor Environmental Quality and Energy
Demand in Non-Residential Buildings.” Final Report DOE Project
No. DE-FC-36-02GO12012. www.cdhenergy.com/reports/UAF\_
Final\_Report\_complete.pdf.
3. Canadian Mortgage Housing Corporation. 1988. Chimney Safety
Users’ Manual: Procedures for Determining the Safety of Resi-
dential Chimneys.
4. Cummings, J.B., et al. 2003. “Air Handler Leakage: Field Testing Re-
sults in Residences.” ASHRAE Transactions 109(1):496 – 502.
5. Cummings, J.B., et al. 2002. “Field Testing and Computer Model-
ing to Characterize the Energy Impacts of Air Handler Leakage;
Final Report.” FSEC-CR-1357-02, Cocoa, Fla.: Florida Solar
Energy Center.
6. ANSI/ASHRAE Standard 152-2004, Method of Test for Determin-
ing the Design and Seasonal Efficiencies of Residential Thermal
Distribution Systems.
7. National Institute for Occupational Safety and Health. 1996.
“Preventing Carbon Monoxide Poisoning from Small Gasoline-
Powered Engines and Tools. NIOSH ALERT: 1996.” Atlanta:
Department of Health and Human Services (NIOSH) Publication
No. 96-118.
8. National Institute for Occupational Safety and Health. 2005.
“NIOSH Publication No. 2005-149: NIOSH Pocket Guide to
Chemical Hazards.” Atlanta: Department of Health and Human
Services, Centers for Disease Control & Prevention.
9. Cummings, J.B. 1989. “Tracer gas as a practical field diagnostic
tool for assessing duct system leaks.” Proceedings of 6th Annual
Symposium on Improving Building Systems in Hot and Humid
Climates.
Advertisement formerly in this space.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
January 2008
Concrete Floor Problems
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Here is a pop quiz for those who are bored of “Jeopardy!”
California is desert. Florida is a swamp. We build concrete
slab-on-grade in both places. Which place has more slab
moisture problems? Yes, you guessed it, California. Why? In
California they place sand between slabs and plastic vapor
barriers. In Florida they don’t.
It is difficult to understand the practice of placing a layer
of sand over the top of a plastic ground cover under a concrete
slab in California. This is an often recommended practice by
geotechnical engineers, which frustrates those who know bet-
ter but can do nothing about it because of the rock star status
accorded the geotechnical engineer in California.
Almost everywhere (except California) that slabs are
placed on the ground, a plastic sheet (vapor barrier), is lo-
cated directly under the concrete slab and on top of the ground
(Photo 1). This plastic sheet is in direct contact with the con-
crete. However, in California there is sand or granular material
between the plastic sheet and the concrete (Photo 2).
This typically results in moisture problems with floor cov-
erings (Photos 3 and 4). The sand layer becomes saturated
with water from wet curing (water added to the top of the slab
leaks down into the sand layer through service penetrations)
or from irrigation (water added to the ground at the building
perimeter enters the sand layer from the side or from under-
neath) or from rain (see wet curing and irrigation).
The sand layer cannot dry downwards by vapor diffusion be-
cause of the plastic sheet. It is a vapor barrier after all. In fact,
that’s why we have it under the slab. We need a vapor barrier un-
der the slab\* to prevent water vapor from coming up from the
ground into the concrete slab. However, it works both ways. The
Photo 1 (left): Florida Slab. Note the continuous polyethylene sheet extending to the perimeter formwork completely isolating the concrete
slab from ground contact. Photo 2 (right): Slab-on-Grade Done Incorrectly. Note the layer of granular material over the top of the plastic
vapor barrier. Liquid phase water will be held by the fines in the granular material creating a reservoir of water that can only dry upwards
into the slab leading to problems with floor finishes and floor coverings.
Figure 1 (left): Slab-on-Grade Done Right. Concrete slab is isolated from ground contact with sheet polyethylene. The polyethylene ex-
tends under the grade beam and upwards to grade. Latex paint over the exposed portion of the slab prevents liquid phase water from being
absorbed by the concrete but allows vapor phase water to leave the slab, facilitating drying. Note the capillary break isolating the wood
framing from the slab. Figure 2 (right): Wood Floor. Wood floors can be installed over damp slabs coated with epoxy coatings.
The following article was published in ASHRAE Journal, January 2008. ©Copyright 2008
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
January 2008
ASHRAE Journal
29
\*The plastic sheet also acts as a capillary break. We can use crushed stone as a capillary break if there are no fines in the crushed stones. However, the stones don’t act as a vapor
barrier. So, it is common to use crushed stones with no fines as a capillary break and add a plastic sheet over the top of the stones in contact with the concrete as a vapor barrier.
Or, you can just use the plastic sheet to do be the vapor barrier and the capillary break. So, why not use plastic and not stones? Well, the stones also can provide drainage (i.e., be a
drainage pad) and facilitate soil gas control (i.e., radon venting) by creating and extending a pressure field that can be coupled with a vent to the atmosphere. Depending on where
you are you will often see just plastic or plastic with stones. Below-grade slabs tend to get the stones-and-plastic approach. Slab-on-grades tend to get plastic only.
barrier prevents water vapor from going down as well. Bummer.
It gets worse. The water also can’t drain out of the sand be-
cause it is held there by capillary forces. Even if we perforate the
plastic sheet, drainage won’t happen. You can’t drain water out of
a sponge. What if we used pea gravel? Nope, large quantities of
water are still held in the pea gravel (think of the surface area of
the gravel and the fines in the pea gravel).
Pea gravel does drain, but it retains huge
amounts of water even though it drains.
Now, for the ugly part. The sand
layer is wetted by liquid phase wetting
in a time frame measured in minutes.
However, the sand layer can only dry
upwards by vapor phase drying in a
time frame measured in years. Here’s a
simple experiment. Wet a paper napkin
by placing it in a cup of water. Pull it
out. It became wet in seconds, didn’t
it? Hold it horizontally in the air, and
wait for it to dry. It takes a long time,
doesn’t it? Now, do it again by placing the wetted paper napkin
over a plastic sheet and covering the top of it with a layer of
concrete. In the real world, a 15-minute liquid phase wetting
event can take years to dry.
If there isn’t a sand layer, there isn’t a reservoir to become
wet and hold and store water. Repeat after me: “Don’t ever
place a layer of sand between a plastic vapor barrier and a
concrete slab.”
Where did the idea of placing sand between plastic and con-
crete originate? As with most bad ideas, it arose from good in-
tentions. It was an attempt to reduce the curl of concrete slabs
due to uneven drying. If a slab dries
only from the top, then the top becomes
drier than the bottom. The top shrinks
relative to the bottom, and the slab edg-
es curl upwards. This is not a big move-
ment and is not a big deal except where
you need ultraflat floor systems such as
in chip manufacturing plants. Slab curl
is easy to control by using a low wa-
ter-to-cement ratio (less than 0.5) and
wet cure the top (wetted burlap works
as shown in Photo 5). Or, just use a low
water-to-cement ratio and you don’t
need to do anything else.
People say that you can’t do that because it will never work.
I hear that, and I just laugh. It works everywhere else on the
planet. Yes, but California is different because it’s hot, dry,
and sunny. Check out Photo 6, which was taken in California.
What do you see? A fluted steel deck that will have a concrete
Photo 3 (left): Moldy Carpet. The carpet is on a slab over sand over plastic sheet. The carpet “breathes,” which is a good thing that allows the
water entering the slab from underneath to exit into the building to be removed by the air-conditioning system or ventilation. Unfortunately,
the plastic sheet over the top of the carpet traps the water in the carpet. The same problem happens to furniture sitting on the carpet, and
under kitchen cabinets installed over slabs. So, the easy answer is to have no furniture if you have carpet, and to have no cabinets. Photo
4 (right): Vinyl Floor Tiles. Vinyl floor tiles are vapor barriers that prevent drying of the slab. The concrete does not care if it is wet or if it
stays wet. The vinyl floor tiles themselves also don’t care if they touch wet things. The problem is the adhesive between the vinyl floor tiles
and the concrete. Most adhesives today are latex based and are sensitive to alkaline environments (high pH) such as concrete. Sticking
material that does not breathe to concrete that is wet or becomes wet with a latex-based adhesive does not work. The adhesive reemulsifies
(becomes gooey) in the wet alkaline environment.
Photo 5: Burlap Cure. You just can’t beat curing
concrete slabs the old-fashioned way: with wetted
burlap. This is a project in Sacramento, Calif.
30
ASHRAE Journal
ashrae.org
January 2008
slab placed directly on it. Steel decking is a good vapor barrier.
Has anyone ever seen someone place a sand layer between the
steel decking and the concrete slabs that are cast over them?
Why do I need a sand layer over the plastic for the slab on
the ground, but I don’t need a sand layer for the elevated slab
on the steel deck? Apparently, the laws of physics change be-
tween the first floor and the second floor.
We don’t need the sand layer to handle the curl problem.
What about using the sand layer to protect the polyethylene?
Hah. The polyethylene does not need protecting. You can poke
holes in it, you can puncture it, you can tear it, you can leave
gaps in it, and pretty much have your way with it as long as it
is in direct contact with the concrete. You may think vapor bar-
riers have to be continuous and free from any holes. Actually,
no. Air barriers need to be continuous and free from holes,
but vapor barriers do not. Lots of vapor moves by air move-
ment, however, very little vapor moves by vapor diffusion. The
concrete slab is the air barrier, and the ripped and torn and
punctured polyethylene sheet is the vapor barrier. It’s Fick’s
law of diffusion. Diffusion is a direct function of surface area.
If I cover 95% of the surface, I am about 95% effective. Also,
the parts that are uncovered are filled with concrete, which is
also a good vapor barrier. I could wear golf shoes and march
around the plastic vapor barrier and not do much damage.
However, place that sand layer in there, and you are doomed.
You might think that if you don’t use that sand layer that it
will take too long to finish the floor. Yes, that’s true if you use
crappy concrete with too much water in it. The easy answer
is not to use crappy concrete. As stated previously, use a low
water-to-cement ratio (less than 0.5).
We have the opposite problem in California. Structural engi-
neers are now involved in slab design who are using good concrete
with low water-to-cement ratios. However, they are concerned
that the sand layer under the slab will desiccate the concrete mix
and affect the cure. They are saturating the sand layer (wetting
it with a hose) so that it does not dry the concrete too quickly.
Here’s an idea. Don’t use sand and place the concrete directly on
the plastic sheet so that the bottom of the concrete mix does not
dry out. To prevent cracking, use control joints.
People tell me that the American Concrete Institute® (ACI)
calls for the sand layer. However, that’s not true. ACI changed
its’ recommendations in 2001. See the addendum to the Guide
for Concrete Floor and Slab Construction 302.1 R-96.
What needs to be done if I have a wet slab because some rocket
scientist insisted on a sand layer between the plastic sheet and the
concrete? What do I do if I have a wet slab and no plastic sheet at
all? Use epoxy. It’s simple, but the nuances are important.
We need to stick something that does not pass water vapor
Photo 6 (left): Fluted Steel Deck. We seem to be able to place concrete slabs on fluted steel decks without needing a sand layer to control
curl. Photo 7 (center): Epoxy Coatings. Epoxy coating must either be compatible with a high pH (concrete with an impermeable finish will
typically have a pH of near 14) or the concrete must be treated to reduce the high pH in such a manner that it stays low prior to coating
with epoxy. Control joints are a separate challenge. They must be filled with a completely vapor impermeable sealant to prevent any evapo-
ration from the joint. Evaporation from the joint can lead to salt accumulation and osmotic pressures that can lead to coating blistering.
Photo 8 (right): Vinyl Composition Flooring. When these types of highly impermeable flooring systems are installed over concrete slabs
cast over steel fluted decks, high alkalinity at flooring slab interfaces can cause debonding of the flooring. The best strategy is to coat the
top of the concrete slab with an epoxy coating prior to the installation of the flooring. Waiting for the slab to dry is typically not an option
as this may take a year or more. Alternatively, don’t use fluted steel decks. Use removable forms so that the slab can dry downwards, which
is obviously not a solution for slab-on-grade construction.
Photo 9: Dimpled Plastic Sheet Membrane. Note the airspace created
by the profile of the sheet membrane.
Photo 10: Tile Installation. Tile or other floor covering is installed
over the dimpled plastic sheet membrane either as a repair approach
for wet concrete slabs or in new construction.
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
January 2008
to a concrete surface, which has a high pH. Epoxy coatings
are available that are not affected by a high pH (Photo 7). Or,
we have to lower the pH, make sure it stays low and then stick
something to the top.
Finding an epoxy coating that is compatible with a high
pH can be a challenge. If we were in a bar, I would give you
a couple of names. However, the rules don’t let me tell you
manufacturers’ names here. Suffice it to say, if they are foreign
sounding and very expensive, they will probably work.
Some impressive domestic technologies involve treating
concrete slabs with lithium penetrants that plug capillary
pores and neutralize alkalis that then get top-coated with ep-
oxy coatings. What we have learned the hard way is that acid
neutralizing does not work nor does using calcium silicate
based penetrants. The acids leave salt residues, and the calci-
um silicates don’t completely react leaving behind the alkalis
we were worried about in the first place. However, calcium sil-
icate-based penetrants clog up the capillary pores (i.e., cause
arterial sclerosis for concrete and do reduce vapor emissions),
but they should be limited to concrete slabs that do not get
covered with impermeable floor finishes. They are good for
exposed concrete floors that will remain exposed.
A less impressive, more primitive, but effective technology
is to install a ceramic tile floor over a damp concrete slab. The
grout joints in the tile floor allow the slab to breathe. This ap-
proach has limitations. Really “trashed” slabs with high vapor
emissions can’t be fixed this way. One of the main reasons
is that most ceramic tile floor adhesives are modified, which
means they have latex polymers in them that are sensitive to
highly alkaline environments.
Even new assemblies get into trouble, specifically vinyl
composition flooring (Photo 8). When these types of highly
impermeable flooring systems are installed over concrete
slabs cast over steel fluted decks, high alkalinity at flooring
slab interfaces can cause debonding of the flooring. The best
strategy is to coat the top of the concrete slab with an epoxy
coating prior to the installation of the flooring. Alternatively,
don’t use fluted steel decks. Use removable forms so that the
slab can dry downwards, which obviously is not a solution for
slab-on-grade construction.
With really “trashed” concrete floor systems, a pretty much
bullet-proof repair approach (and not too shabby for new con-
struction either) is the use of dimpled plastic sheet membranes
(Photos 9 and 10). These membranes use pressure equalization
(Figure 3) to address vapor transmission. An airspace is provid-
ed over the top of a wet concrete slab. This airspace is bounded
by a vapor impermeable chamber (outward evaporation is not
possible) and equilibrates with the slab. The vapor pressure in
the airspace tracks the vapor pressure in the slab and stasis is
achieved. So how to stick this dimpled sheet membrane to the
wet slab? Use cement. Concrete is cement with aggregate. And
apparently cement is compatible with cement. Who knew?
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation (www.buildingscience.com) in West-
ford, Mass.
Figure 3: Vapor Pressure Equalization. An airspace is provided over
the top of a wet concrete slab. This airspace is bounded by a vapor
impermeable chamber (outward evaporation is not possible) and
equilibrates with the slab. The vapor pressure in the airspace tracks
the vapor pressure in the slab and stasis is achieved.
Damp Ground
(no capillary break, no polyethylene ground cover)
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 8
Reports Clarify Energy Issues
By Ryan M. Colker
As Congress continues to debate legislation aimed at tackling
climate change and reducing fossil fuel energy use, several
reports focused on these issues have been released. Members
of the building community may find the reports particularly
valuable as greater public and corporate attention is focused
on promoting sustainability through decreased greenhouse gas
emissions and increased energy efficiency.
U.S. Greenhouse Gas Emissions Decline in 2006
According to the U.S. Energy Information Administration’s
“Emissions of Greenhouse Gases in the United States 2006,”
total U.S. emissions of greenhouse gases in 2006 decreased by
1.5% from the 2005 level. Total estimated U.S. greenhouse gas
emissions in 2006 consisted of 5,934.4 million metric tons of
carbon dioxide (83.8% of total emissions), 605.1 MMTCO2e
of methane (8.6% of total emissions), 378.6 MMTCO2e of
nitrous oxide (5.4% of total emissions), and 157.6 MMTCO2e
of hydrofluorocarbons (HFCs), perfluorocarbons (PFCs) and
sulfur hexafluoride (SF6) (2.2% of total emissions).
In the commercial sector, carbon dioxide emissions declined
1.9% from 2005 to 2006. Commercial sector emissions are
largely the result of energy used for lighting and space heating
and cooling in commercial structures. The decline in carbon
dioxide emissions from 2005 to 2006 can be attributed to a 0.5%
decline in overall energy demand and a decrease in the carbon
intensity of electricity generation. Favorable weather patterns,
where heating and cooling degree-days were lower in 2006 than
2005, and higher energy prices were the primary causes of lower
total energy consumption. The decline in carbon intensity of
electricity generation was driven by increased use of natural gas
and greater reliance on non-fossil fuel energy sources.
Greenhouse gases with high global warming potential (HFCs,
PFCs, and SF6) represented just over 2% of the emissions in
2006. Emissions of HFCs in particular have increased steadily
since 1990 (although they did decline 2.1% between 2005 and
Advertisement formerly in this space.
The following article was published in ASHRAE Journal, January 2008.
©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only.
This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
January 2008
ASHRAE Journal
49
2006) as they have replaced CFCs, HCFCs
and other ozone-depleting substances be-
ing phased out under the Montreal Proto-
col. The full report can be found at www.
eia.doe.gov/oiaf/1605/ggrpt.
Electricity Demand May Increase
The U.S. Climate Change Science
Program released a report, “Effects of
Climate Change on Energy Production
and Use in the United States,” predicting
that higher average temperatures would
result in increased electricity demand.
Increased temperatures would result in
decreased need for heating, but cooling
needs would increase. Changes in tem-
perature and precipitation patterns could
also decrease power plant efficiency as the
air or water required for cooling warmed.
Reduced snowfall in the West could also
mean reduced water flows, required for
hydroelectric power. The report can be
found at http://tinyurl.com/2kfxhn.
Shortfall of Renewables
According to a report from the Depart-
ment of Energy’s National Renewable En-
ergy Lab, demand for renewable energy is
exceeding supply. State renewable energy
requirements and increasing voluntary
purchases of green power are causing the
shortfall. Green power purchases reached
12 million MWh in 2006, three times the
MWh of 2003. Twenty-five states and the
District of Columbia have passed laws re-
quiring between 2% and 30% of the state’s
electricity supply to come from renewables
within the next five to 15 years.
The report concludes that acceleration
of renewable energy deployment from all
available energy sources is necessary to
meet the expanding demand. The report is
available at http://tinyurl.com/32p5cu.
Engineering Research
The National Research Council report,
“Benchmarking the Competitiveness
of the United States in Mechanical En-
gineering Basic Research,” finds that,
although the U.S. is among the leaders in
mechanical engineering basic research,
the lead is shrinking. Growing oppor-
tunities in China and India will result in
increased research talent and leadership
abroad. A decline in the number of U.S.
citizens seeking advanced mechanical
engineering degrees, and questions about
whether the nation can continue to attract
foreign students also threaten America’s
position in the field.
The report concludes that U.S. leadership
will remain strong overall, particularly at
the interface with other disciplines. U.S.
funding for mechanical engineering basic
research and infrastructure will remain
level with strong leadership in emerg-
ing areas. For more information, see
http://tinyurl.com/35ka6y.
Ryan M. Colker is ASHRAE’s Manager
of Government Affairs in Washington,
D.C. www.ashrae.org/advocacy.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
January 2008
Minimizing Liability
Part 3 of a 3-Part Series
By Kristin Ballobin, Student Member ASHRAE, and Julia Keen, P.E., Member ASHRAE
A
lthough risk management is critical to any engineering
firm, risk prevention is equally important. This article
describes means of preventing legal disputes and
litigation, minimizing an engineer’s liability. It also introduces
engineers to liability mitigation by describing various risk
prevention means and methods available to building design
engineers. Such liability topics include design contract principles
and related clauses, design phase topics such as specifications,
and construction phase issues.
Design Contracts
A written design contract is one of the smartest and easiest
ways to protect a building design firm from undesirable
liabilities. The following items are smart business moves
that either engineers or their legal counsel can do to prevent
overexposure to risk. The first step toward mitigating liability
can be found in the first sentence of this paragraph; make sure
the contract is written. A handwritten contract is preferred to
an oral contract, but a standard printed contract is preferred to a
handwritten one.1 Written contracts are superior because they
permanently define the scope of work, party responsibilities
and project conditions. Although a written contract can contain
ambiguities, the terms and stipulations commonly yield fewer
discrepancies than an oral contract because both parties are
privy to the decisions made in the written contract.
Standard contracts, such as those produced by the Engi-
neers Joint Contract Documents Committee (EJCDC) and the
American Institute of Architects (AIA), accounted for roughly
10% of the number of claims against design firms from 1995
through 2004. This figure is significantly lower than the 30%
frequency rate for other written contracts.2 Even though a stan-
dard contract is helpful, do not mindlessly use the same terms
and conditions for every project. Never retain basic services
or clauses in the contract that are not being offered or are ir-
relevant to the project at hand. The less mess, the better. Also,
have a clear scope of services and payment terms. This is best
accomplished by communicating with the building owner and
architect (whoever will be cutting the check).
Good communication is especially helpful when explain-
ing services being offered. Identify to the client the services
provided in the basic services. Is the firm offering building
commissioning services in the basic fee? How many site ob-
servations will be performed? What happens if one of the
items listed under the additional fees is required during the
project? When some of the situations that can occur at the
project outset have been explained, the owner will feel better
informed and be more tolerant of complications.
Some important items should be included in a design
contract without exception. Whether an engineering firm is
offering a contract to a party or an owner’s contract is being
reviewed by an engineering firm, review the basic services and
the additional services. If additional services are required, find
out who must validate that need (architect or owner).
Make sure the budget is discussed. If there is a price ceil-
ing, confirm that amount and what occurs if the ceiling is
surpassed. Carefully read the payment schedule. Thirty-day
payments are common. Also, determine what rights the engi-
neering firm has when the owner has not paid for the services.
For example, when a failure to pay occurs, the EJCDC con-
tracts increase the amount due by 1% per month and give the
engineer the opportunity to suspend the project.
Additionally, do not forget to examine the dates included
for design completion. An engineer needs to know at the proj-
ect outset if a fast-track schedule is requested to determine if
that time period is attainable. Incidentally, fast-track schedules
create greater liability for engineering firms because more er-
rors, omissions and delays inevitably occur.
Design Phase
Specifications set forth contract responsibilities and
describe constructible methods of completing the project.
Ultimately, a well-written set of specifications is based on real-
world construction methods and provides a level of control to
protect the project and owner.
Descriptive specifications outline in detail the materials,
quality and construction methods. This thorough method
is advantageous for testing the materials, inspecting the
jobsite and approving the work. This method depends on the
knowledge and experience of the project engineer. Therefore,
descriptive specifications can be unfavorable to the owner
because it is unlikely the engineer will investigate new
methods and materials of construction.3
Performance-based specifications are commonly used
where materials and methods are chosen by the contractor.
Usually, the engineer will specify means and materials crite-
ria. The specifications help the contractor choose means and
materials that meet the engineer’s desired results. In general,
this method assigns the engineer less control over the quality
of materials and products selected for the project.
In contrast, closed specifications restrict the bidder, in
varying degrees, as to which products, materials or means can
be used. Proprietary specifications are considered the most
restrictive in this category. These specifications outline the
manufacturer, model, catalog number, and sometimes describe
The following article was published in ASHRAE Journal, January 2008. ©Copyright 2008 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form
without permission of ASHRAE.
January 2008
ASHRAE Journal
51
the products to be installed.3 In such cases, the engineer
specifies most of the products to meet code and ensure
adequacy. The engineer assumes greater risk with proprietary
specifications because the contractor has no opinion or choice
in the selection of materials.
Less restrictive, closed specifications, which include a list of
adequate substitutions, often are referred to as bidder’s choice.
The engineer provides a list of products that already are approved
to be equal. The engineer is responsible for ensuring that the
products included are of the same caliber and capability.
Construction Phase
The following is information regarding liability prevention
for construction phase topics such as shop drawings and site
observations. Professional liability issues occur when the en-
gineer does not exercise adequate care or skill in the review
of shop drawings. Sometimes the review of shop drawings
is shifted to people with less experience to cut time and ex-
penses. Some argue that the engineer’s role in the review of
shop drawings should be completely eliminated, giving more
responsibility to the contractor or subcontractor.
To minimize the potential for claims due to flaws in the
shop drawings, the engineer can perform two simple checks.
First, the engineer can evaluate the language of the design
and construction contract to determine if the contractor or the
engineer is responsible for the review and approval of the shop
drawings. On the one hand, the engineer ensures greater quality
in the shop drawings and materials provided by manufacturers
by being responsible for reviewing the shop drawings. On the
other hand, the engineer assumes greater liability.
Second, the engineer can create and enforce a procedure
where the shop drawings are documented as being approved
by the contractor and approved by the engineer after proper
review.4 These reviews should be accompanied by a log that
indicates the time of receipt and departure from the office, as
well as if the drawings have been approved or not. Specifi-
cally, the engineer should understand that review and approval
of shop drawings are not the same in the eyes of the law. The
shop drawings can be submitted and reviewed several times
because errors exist, but the shop drawings will not be ready
for construction until the engineer has approved them. There-
fore, if the shop drawings were rejected for some reason, it
should be stated in the log.
Also, in the construction phase, the engineer should
visit the site at intervals that are appropriate to check the
contractor’s progress and quality of construction. The contract
dictates that the engineer determines if the contractor’s work
has proceeded in accordance with the contract documents.
Thus, the engineer’s visits and observations are subject to the
authority and responsibilities listed in the design contract.
The engineer’s responsibility typically is not to supervise
construction, but to guard the owner against defective work
performed by the contractor. The contract reduces the engineer’s
liability by limiting the control, authority and responsibilities
related to site visits and observations. Usually, the engineer
does not have the authority to control the contractor’s means
and methods of construction, but he or she needs to make sure
the contract states that assumption. Additionally, construction
documents should not make any reference to the engineer’s
supervision of construction work.
In an attempt to limit liability, the engineer should follow a
couple of guidelines. The engineer should be careful of what
he or she says to the working personnel on site. If the engineer
comments on the stability of a component, and it subsequently
fails, the engineer may be found liable. Although the engi-
neer should not comment on these topics on site, the engineer
should contact the contractor and owner later to call attention
to any unsafe conditions. The engineer should not make any
attempts to discuss with the contractor methods of correcting
site deficiencies. Finally, the engineer should schedule site ob-
servations as defined by the design contract, especially during
major construction phases. A practical engineer will fill out a
field report and keep good records of the work observed.
Miscellaneous Prevention Topics
The topic of documentation will be covered briefly since
documents engineers retain can be used for or against them in
legal claims. Documents may be reviewed by a judge or jury
and can be used to determine if an engineer’s design fulfilled
the standard of care. Documents retained for each project
should include specifications, drawings, final calculations,
change orders, payments and memos.
Files should be retained at least as long as the state law
requires. However, if an engineer’s state of practice applies
the discovery rule, the documents should be preserved longer.
For example, Colorado’s statute of limitations begins to run
at the discovery of a claim, which is either two years from
the discovery of the claim or up to 10 years from substantial
completion of the project. Even though the state applies the
discovery rule, 10 years is the maximum length of time for
a claim to be issued, so an engineering firm in Colorado can
dispose of documents after 10 years. In the end, the engineer-
ing firm will have to determine how long documents should be
retained after the completion of a project.
References
1. Sweet, J., M.M. Schneier. 2004. Legal Aspects of Architecture,
Engineering, and the Construction Process, 7th ed. Toronto: Thomson
Learning.
2. 2006. “Risk to Profit: Benchmarking and Claims Studies.” Chevy
Chase, Md.: Victor O. Schinnerer & Company, Inc. www.tiny.cc/JljcG
(or www.schinnerer.com/risk\_mgmt/design\_firms/riskprof.html).
3. Gamble, R.O., II. 1987. How to Reduce Professional Liability for
Engineers and Architects. Park Ridge, N.J.: Noyes Data Corporation.
4. Streeter, H. 1988. Professional Liability of Architects and Engi-
neers, New York: John Wiley & Sons.
Kristin Ballobin has a master’s degree in architectural engi-
neering. She’s pursuing a law degree at Santa Clara University
in Santa Clara, Calif. Julia Keen, P.E., is assistant professor
at Kansas State University in the Department of Architectural
Engineering and Construction Science.
B20
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By Robert Rodenhiser
B
uilt on 15 acres, Dockside Green is a $1.2 billion development fast becom-
ing a leading ecoresidential and ecoindustrial development. As a model for
green living, the Dockside Green community will exceed almost all of the current
environmental performance standards for green buildings in Canada. Twenty-four
buildings at Dockside Green will pursue LEED® Platinum certification. Dockside
Green is the prototype for Platinum LEED-ND (Neighborhood Development)
certification. To venture into the uncharted territory of LEED-ND certification,
Dockside Green has used several environmentally conscious systems, including
a building automation system (BAS) built on the BACnet® protocol.
The site’s multiuse components will
span 1.3 million ft2 (120 774 m2) of
mixed residential, office, retail, and light
industrial space that when completed, will
be designed to function as a total environ-
mental system. Form, structure, materi-
als, mechanical and electrical systems,
and building automation systems will be
interrelated and interdependent, work-
ing together to fulfill the defining goal at
Dockside Green—to be a self-sufficient,
net-zero energy use planned community,
where waste from one area will provide
fuel for another.
Dockside Green has implemented
innovative measures such as power
generation, water efficiency, and energy
conservation, efficiency, metering, and
recovery. Each of these is a vital compo-
nent in the holistic system.
Power Generation. Dockside Green’s
power will be derived from a centralized
biomass waste-wood gasification plant,
Robert Rodenhiser is a marketing communica-
tions writer at Reliable Controls in Victoria, British
Columbia, Canada.
About the Author
BACnet
® for Net Zero
Artist’s concept of Dockside Green’s main thoroughfare. BACnet is the main networking protocol for this $1.2 billion development.
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B21
which produces a gas that can be burned to produce hot water
for buildings and domestic hot water heating. Requiring only
0.5 to 0.8 gallons (2 to 3 L) of diesel fuel for initial start-up,
the gas production process is smokeless, odorless, and ef-
ficient, it is fed by 3,308 tons (3000 Mg) of bone-dry waste
wood a year, or roughly half a truck load of wood a day. The
gasification plant can accommodate waste wood that is up to
50% moisture content. The biomass energy plant will produce
excess energy that will be sold back to the municipality and
will make Dockside Green the first community development
in North America to be greenhouse gas neutral, or better, from
a building energy perspective.
Water Conservation. Dockside will treat all of its own
sewage on-site and reuse the treated water to flush toilets, run
irrigation, irrigate green roof gardens, and maintain the on-site
creek and pond system, resulting in minimal water demand from
the municipality. It is estimated that the use of treated water
at Dockside Green will save about 30.8 million gallons (11.7
million L) of water per year. The sewage treatment plant will
produce water that is equivalent to the drinking water standards
in Singapore.
Water Efficiency. To help reduce the capital and operating
costs of the on-site sewage treatment plant, a strategy of de-
creased water loads was an integral component of the design.
All water-dependent appliances are ultraefficient, and when the
water efficiency savings are combined with the consumption
savings realized by the treatment facility, the total saved water
projections are pushed to 70 million gallons (26.5 million L) a
year. In-suite BACnet meters measure hot water and cold water
use with an eye to raising greater awareness and realize a further
reduction in water consumption. In addition, only treated water
will be used for landscaping, and only species native and adapt-
able to the local sub-Mediterranean climate are being planted.
These native species are the cornerstone of the on-site storm
water treatment system that uses underground storage facilities
to capture and control seasonal runoffs.
Energy Conservation. Improved energy efficiency results in
lower operating costs for occupants and future-proofs against
rising energy costs. The buildings at Dockside Green embrace
this philosophy by using passive design, which optimizes how
building orientation affects energy performance. Building
insulation, window shading, and daylighting all affect the size
of mechanical systems needed and operating costs. The high-
est grade insulation, low-e double-glazed windows, ENERGY
STAR® rated appliances including front-loading washers and
condensing dryers, LED lights in corridors and compact fluo-
rescents in suites, motion sensor lighting controls, and heat
recovery technology have all been used to conserve energy.
Energy—Measuring Performance. Each residential suite is
equipped with meters monitored by BACnet Advanced Applica-
tion Controllers (B-AACs) that have highly visible displays to
show cold water, hot water, heat, and electrical consumption.
Map of Dockside Green’s master plan to be completed by 2015. The planned community will be net-zero energy use.
B22
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
According to the Environmental Change Institute at the Univer-
sity of Oxford in Great Britain, and many international studies,
changes in consumer behavior result in a reduction of energy
consumption by between 3% to 15%, with the higher savings
realized by integrated customer education programs.
Energy—Renewable. Throughout the development, various
renewable energy systems and environmental techniques will
be demonstrated, including photovoltaics used for compac-
tors, street traffic signals, and lighting for bus and harbor ferry
shelters. Other demonstrations include solar heating products
and wind turbines on building roofs.
Additional innovative measures incorporated into the devel-
opment include extensive on-site tree planting and green roofs,
the use of environmentally friendly building materials such as
fly ash cement and cork, bamboo, and ecocarpet flooring. Other
features are new parks and rejuvenation of shoreline habitat, and
the incorporation of products from the bioregional economy.
Designs also include human elements such as the development
of an affordable housing strategy, a First Nations job training
program, and the commissioning of First Nations art, including
a grand totem pole. When complete, green spaces punctuated by
waterways and walking trails will carpet this sustainable com-
munity, which will also feature a Smart Car sharing program,
minitransit system, boat launch, bike trail, amphitheater, public
art, and dock facilities.
The developers were able to use sustainable woods in their
construction in the community by using a revolutionary under-
water harvesting technology that uses guided submersible tree
fellers. Dockside Green was able to use wood products from
preserved trees submerged behind British Columbia’s large
hydroelectric dams and incorporate them into the frames of the
Dockside Green townhouses. With 45,000 major dam reservoirs
around the world containing an estimated 300 million trees,
submerged forests represent a significant source of nonliving
timber that can be used for a wide variety of industrial and
consumer applications.
These bold initiatives have traditional as well as nontradi-
tional conservationists seeing green, but how will the devel-
opers achieve this grand design? A robust “triple bottom line”
development model was endorsed in which developers balance
financial profits with environmental and social dividends. The
term triple bottom line was originally coined by John Elkington
in 1994 and was later expanded and articulated in his 1998
book, “Cannibals with Forks: The Triple Bottom Line of 21st
Century Business.”1 According to Joe Van Belleghem, Develop-
ment Manager for Dockside Green and founder of the Canada
Green Building Council, “We wanted to demonstrate that it is
possible for developers to embrace ecological regeneration and
social principles in a development while being economically
successful.”
The BAS installed at Dockside Green is much like the water
filtration system or the sewage treatment system, in that it is
one of many components that contribute to the community’s
commitment to sustainability. The BAS that best fits into the
community’s design is a BACnet system. BACnet mirrors the
triple bottom line development model used at Dockside Green
by offering its own financial, sociological, and environmen-
tal returns. The financial return on investment of BACnet is
well recognized with an open international standard that is
extendable by the consensus of ASHRAE members and vol-
unteers. The BACnet protocol monitors and controls building
operational efficiency and comfort, and in doing so, pays an
environmental dividend of reduced energy consumption and
conservation of water. The rich diversity of objects, services,
and networks within BACnet delivers outstanding communi-
cation ability. This allows meaningful performance data to be
quickly gathered, calculated, and communicated to the occupant
so they can readily view the impact of their behavior, helping
them make healthy and informed choices.
The BACnet building control systems installed in the devel-
opment’s first two phases, Synergy and Balance, have already
begun to closely monitor and control each residential unit’s
environment and keep an account of the tenant’s carbon foot-
print. In addition to local access within the individual suite,
residences have Web access to their suite’s environment control
system from anywhere around the world using the Internet.
Communicating energy, water, and carbon emission informa-
tion to each occupant is an important aspect of a sustainable
community.
Communications from the B-AAC to the resident begins with
metering in each suite for:
Domestic water;
••
Fan-coil energy calculation;
••
Domestic hot water; and
••
Electrical consumption.
••
Domestic water meters used in each suite are standard water
meters with a scaled pulse output (i.e., 1 pulse = 1 U.S. gallon
[3.78 L]). B-AACs read the pulses and totalize the volume daily,
weekly, and year-to-date.
Hydronic fancoil units are each used to calculate hot water
BACnet is helping to future-proof Dockside Green by using BACnet as the main
networking protocol, making possible the future integration of additional door
control, card access, security, and lighting control.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B23
heating consumption. A two-position heating control valve feeds
hot water through a constant flow device. By timing how long
the valve is open and knowing the ∆T for the system, the BAS
can calculate and totalize instantaneous heating consumption.
Domestic hot water heating consumption is similarly cal-
culated by monitoring the volume of water consumed and the
inlet and discharge water temperatures for the domestic hot
water heating system.
Supplied electricity meters have a scaled pulse output, which
is totalized by the B-AAC.
A resident’s carbon footprint is derived from multiplying the
above energy consumption by the CO2 emission factors cor-
responding to the energy source used. Water consumption is
also communicated to the resident via the B-AAC.
At the time of publication, the controls installed at
Dockside Green are provided by a single vendor. However,
the entire network is configured to use BACnet protocol
in anticipation of other vendor devices being available in
the future. BACnet devices added at a later date could be
networked via IP Ethernet or EIA-485. The current network
spans all of the residences in the first phase of development
and will accommodate further stages of development at the
site. Each phase of development will have the main devices
connected via Ethernet.
In addition to viewing energy consumption parameters of
their suite through their wall-mounted B-AAC, residents can
also access this information from any Internet-connected PC.
This is made possible by an on-site server that is responsible
for interrogating the BACnet network and serving the infor-
mation as HTML/XML Web pages. The server is a BACnet
device, communicating via BACnet/IP. Residents access the
server by connecting to a router with a dedicated public static
IP address.
BACnet is helping to future-proof Dockside Green by using
BACnet as the main networking protocol, making possible
the future integration of additional door control, card access,
security, and lighting control. BACnet has enabled this instal-
lation to leverage the strengths of a flat network topology to
its advantage. To date, installations at Dockside Green include
12 BACnet Building Controllers, 266 BACnet Advanced Ap-
plication Controllers, and 13 BACnet Application Specific
Controllers. Near-term additions include nine BACnet Building
Controllers, 222 BACnet Advanced Application Controllers,
and four BACnet Application Specific Controllers.
References
New Society Publishers. 1998.
1.
Cannibals with Forks: The Triple
Bottom Line of 21st Century Business.
Advertisement formerly in this space.
Michael DiGiovanni is a team leader and Thomas
R. Spearman, P.E., is an associate engineering con-
sultant at Eli Lilly and Company in Indianapolis.
About the Authors
E
ngineers specifying allowable fan vibration levels are challenged
 to balance the need for lower initial equipment cost with the
need for higher equipment reliability. This is especially important
in critical applications. This article is a case study of a multiyear
process that addressed the balancing of these competing needs as
they related to critical pharmaceutical cleanroom applications. The
knowledge obtained is transferable to other critical applications.
By Michael DiGiovanni, and Thomas R. Spearman, P.E., Member ASHRAE
This case study shares the problems en-
countered with air-handling units (AHUs)
in an existing parenteral (injectable) phar-
maceutical facility. The ensuing repairs re-
quired the efforts of cross-functional teams
comprised of skilled vibration specialists,
craftspeople, technicians, and engineers
both internal and external to the firm. The
result was more reliable equipment and
increased understanding of fan, AHU, and
vibration specification requirements. The
specification requirements were incorpo-
rated into master specifications, improving
the overall performance and reliability
of air-handling equipment critical to the
operation of the facility.
HVAC and Cleanrooms
Cleanrooms are used in pharmaceutical
parenteral product facilities to provide
a controlled environment suitable for
manufacturing parenteral medicines. The
control of viable and non-viable particles
is critical to preventing contamination.
The HVAC system is a key item in obtain-
ing the controlled environment by dilut-
ing and purging particles from the clean-
room. The HVAC system also provides a
pressure cascade between the cleanroom
14
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 8
Fan Vibrat ion
Speci f icat ions
The following article was published in ASHRAE Journal, February 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2008
ASHRAE Journal
15
and adjacent spaces, preventing contaminants from entering the
cleanroom. Fans in the HVAC system provide the motive force
for dilution, purging and pressurization. Failure of the fan will
cause an immediate interruption in manufacturing, as well as
costly product loss. Prior to the resumption of manufacturing,
multiple time-consuming cleanroom sanitizations are required.
Fan failure usually will disrupt manufacturing operations for
24 to 48 hours, depending on the duration of the downtime and
whether the event is controlled or catastrophic.
History
The parenteral facility experienced several catastrophic
bearing failures on two existing air-handling systems in 2003.
These events resulted in the destruction of the fan shaft and
required an evacuation of the facility in response to smoke
and fire alarms.
Follow-up investigations revealed critical design factors that
directly affected the performance of the units, including the
use of roller bearings, as opposed to spherical ball bearings,
the installation of locking collars at both ends of the shafts or
at one end, and lubrication selection based on the temperature
of the unit.
The facility uses belt-driven fans with motors
mounted on an integral base. Prior to the 2003
events, each fan bearing and motor bearing had
one vibration monitoring sensor in the radial direc-
tion. Our follow-up investigation recommended a
number of additional monitoring points be added
including:
A second radial vibration monitoring point,
••
perpendicular to existing radial vibration
monitoring point;
Axial vibration monitoring; and
••
Temperature monitoring.
••
These additional monitoring points provided
insight into the performance of the existing units
Frame resonance caused the fan and motor
shafts to deflect in opposite directions during
operation, causing the belts to repeatedly go
into tension and then relax.
and a basis for developing a technical understanding of the
data being generated. As a result, potential failures could be
detected more easily and better root causes could be identified
more effectively.
Two new adjustable speed drive (ASD) air-handling units
were purchased in the fall of 2003 for installation in early
2004 as part of a major facility renovation. Each AHU included
supply and return fans. The existing AHUs were more than 25
years old and were nearing the end of the equipments’ useful
life. With knowledge gained from previous experiences, plant
engineering worked with corporate engineering to modify
the corporate master specifications for this equipment type.
The primary changes included adding vibration monitoring
along two axes for each bearing, and the ability to record these
values at multiple speeds, since operating speeds for the ASD
fans could not be finalized until testing and balancing were
completed. The tolerances and acceptance criteria for vibration
levels were also tightened. This information was included in
the specification sent for bid.
During factory acceptance testing (FAT) in December 2003,
some testing indicated problems with equipment resonance.
One fan on each AHU was unable to meet the vibration crite-
ria, and the root cause was undetermined. Due to scheduling
constraints, the units were allowed to ship with the intent to test
and repair them on site.
Over the next few months in collaboration with the air han-
dler manufacturer and the fan manufacturer, the source of the
vibration problems with these fans was intensely investigated.
After installation, each AHU will support between 20% and
25% of the parenteral facilities’ total production area. Their
performance will be critical to the operation of the manufac-
turing facility.
The investigation revealed that at various speeds, the fans
were exciting resonance frequencies in the fan shafts, thus
causing higher vibration loads at the fan bearings. To shift the
resonance frequency away from potential operating speeds, the
fan shafts and wheels were replaced with stronger shafts and
lighter wheels.
With this issue resolved and construction complete, the proj-
ect moved into a start-up and return-to-service phase. Early in
the start-up phase, the fans began to fail due to problems with
belt slippage. Over a number of weeks, this problem occurred
repeatedly on both units.
Another investigation was performed to resolve the belt prob-
lems. The investigation identified a number of critical points
related to belt-driven systems. They included strict adherence to
tensioning specifications identified by the manufacturer using
proper tensioning tools, allowing for runtime and re-tensioning
after installation, proper belt quantities based on load, sheave
wear specifications and acceptance criteria, and the implemen-
tation of an appropriate monitoring program to determine if
slippage was occurring.
A major learning point was the criticality of the fan base de-
sign to the fan operation. Using a modal analysis of the fan base,
it was determined that the fans were again exciting resonance
frequencies, this time in the fan base. Frame resonance caused
the fan and motor shafts to deflect in opposite directions during
operation, causing the belts to repeatedly go into tension and
then relax. This caused tremendous belt wear in a short period
of time, ultimately resulting in premature belt failure.
16
ASHRAE Journal
Fe b r u a r y 2 0 0 8
Due to critical production needs,
the systems were put into service even
with this known issue. Belts were over-
tensioned to compensate for the problem,
critical speeds were locked out of the
ASD to reduce the level of excitation, and
monitoring programs were increased to
predict failures early and plan for replace-
ments. While the belt over-tensioning
helped the equipment limp through this
time period, it also overloaded the bear-
ings and resulted in premature bearing
failure 18 months later.
Over the next few months, additional
failures were experienced. Many other
problems were detected before they oc-
curred, and were effectively addressed
without seriously impacting production.
The process of designing and fabricating
new bases for these fans was also started.
The new integral fan/motor bases were
designed to ensure resonance frequen-
cies were outside the operating range of
the fans. The new bases were installed
in spring 2005 and have resulted in a
significant improvement in overall per-
formance.
Over the last five years, nine new
AHUs have been installed in this paren-
teral facility. Most units serve production
areas. Others serve warehouse and office
space. The new units and the existing sys-
tems they replaced have been tremendous
resources for information and learning.
Much of this learning has been incorpo-
rated into corporate master specifications
and maintenance practices, resulting
in major improvements in the start-up
performance of new units and improved
reliability of existing ones.
Specifications
Many ways exist to organize speci-
fication requirements. This case study
chose to organize the corporate master
specifications into the following groups
AHU specifications; fan specifications;
and vibration specifications.
Requirements in fan and vibration
master specifications were divided into
two categories: business critical and
business non-critical. These terms were
selected to reduce confusion with other
definitions of critical. In pharmaceuti-
cal manufacturing, the term “critical”
identifies system components that have a
direct impact on product safety, identity,
strength, purity, or quality. Cleanrooms,
data centers, and vivariums are examples
of business critical applications within
the pharmaceutical industry.
AHU Specifications
The three AHU master specifications
used by the firm in this case study are
packaged, semi-custom, and custom
AHUs.
The three AHU specifications require
that the fans are furnished in accordance
with the fan specifications. The packaged
AHU specification includes an editing
comment that it is not recommended for
applications with ASDs. The semi-custom
AHU and custom AHU specifications
require that the fan manufacturer furnish
the fan to the air handler manufacturer as
a complete assembly, including the fan,
motor, base, drive, and bearings.
Fan Specifications
The two fan master specifications are
centrifugal HVAC fans and axial HVAC
fans.
For business critical and adjustable-
speed applications, the principal flexural
natural frequency of the fan rotors must
be a minimum of 2.15 times the maxi-
mum rotational speed of the rotors. For
Filter Type3
Clean Pressure Drop
in. w.c. (Pa)
Dirty Pressure Drop
in. w.c. (Pa)
MERV 7
0.3 (75)
1.0 (250)
MERV 13
0.5 (125)
1.2 (300)
MERV 17
1.4 (350)
2.8 (700)
Total
2.2 (550)
5.0 (1250)
Table 1: Typical filter pressure drops.
Advertisement formerly in this space.
Advertisement formerly in this space.
18
ASHRAE Journal
Fe b r u a r y 2 0 0 8
500 fpm (2.54 m/s), Table 1 lists typical
clean and dirty pressure drops for each
filter type. Using the fan law2 shown by
Equation 1 with RPM2 equal to 60 Hz,
the minimum rotational speed RPM1 is
calculated as 40 Hz.
(1)
where
RPM1 = fan minimum rotational
speed in revolutions
per minute or Hz
RPM2 = fan maximum rotational
speed in revolutions per
minute or Hz
SP1
= initial (clean) static pres-
sure in in. w.c.
or (Pa)
SP2
= is the final (dirty) static
pressure in in. w.c.
or (Pa)
For business critical applications, ma-
chine surfaces of components that mate
with machined components such as bear-
ing supports or motor slide base must be
machined flat to 0.002 in./ft (0.17 mm/m)
after fabrication.
For business critical applications with
brake horsepower greater than 20 hp, ball
RPM
RPM
SP
SP
1
1
=
2
2
(
)× 



business non-critical and constant-
speed applications, the principal
flexural natural frequency must be
a minimum of 1.3 times the maxi-
mum rotational speed of the rotors.
The higher limit for business criti-
cal applications is used to ensure
that the second harmonic of the
natural frequency is avoided.
To avoid base resonance, the
natural flexural frequency of the
isolator base must be a minimum
of 10% greater than the maximum
rotational speed of the motor or
fan, whichever is greater. This
does not include the natural frequency associated with the
rigid body motion of the isolator base due to deformation of
the isolator springs. The natural frequency specified is at-rest
values, which can be determined by an in-situ impact test.
Fan and motor combinations must meet the vibration limits in
accordance with the vibration specification prior to shipment from
the AHU manufacturer. Fans with ASDs shall be vibration tested
throughout the rotational speed ranges indicated on the Fan Data
Sheets. The default range is 40 Hz to 60 Hz of the ASD output,
with 60 Hz coinciding with the fan maximum speed. Reducing the
speed range may reduce fan cost since it reduces the probability
of a resonant condition existing within the operating range.
ASDs are usually used to compensate for filter loading. The
specifying engineer should determine the minimum and maxi-
mum design filter pressure drops and use the fan laws to estab-
lish the tested rotational speed range. A typical pharmaceutical
AHU contains a MERV 7 prefilter, MERV 13 intermediate filter,
and MERV 17 final HEPA filter.1 If all the filters are rated for
Criticality
Equipment Size
Rigid Foundation
Flexible Foundation
Business
Critical
5 hp to < 20 hp
0.12 in./second-peak
(3.1 mm/second-peak)
0.20 in./second-peak
(5.1 mm/second-peak)
Business
Critical
20 hp and above
0.16 in./second-peak
(4.1 mm/second-peak)
0.25 in./second-peak
(6.4 mm/second-peak)
Business
Non-Critical
5 hp to < 20 hp
0.16 in./second-peak
(4.1 mm/second-peak)
0.25 in./second-peak
(6.4 mm/second-peak)
Business
Non-Critical
20 hp and above
0.20 in./second-peak
(5.1 mm/second-peak)
0.30 in./second-peak
(7.6 mm/second-peak)
Business Non-Critical
Packaged AHUs
All
0.25 in./second-peak
(6.4 mm/second-peak)
0.35 in./second-peak
(8.9 mm/second-peak)
Table 2: Allowable vibration levels.
Advertisement formerly in this space.
February 2008
ASHRAE Journal
19
or roller bearings shall have uniform or concentric inner race
attachment to the shaft. Ball or roller bearings with inner race
locking setscrews are unacceptable.
For FATs, mechanical run tests shall consist of operating
the fans at the design rotational speed for a minimum of
15 minutes. Vibration readings shall be obtained and docu-
mented during the mechanical run test in accordance with
the vibration specification. The principal flexural natural
frequency of the fan rotor and natural frequency of the
isolator base shall be obtained and verified to be within the
design and performance requirements given here. Fans with
ASDs shall be tested throughout the rotational speed ranges.
Vibration readings shall be obtained and documented in ac-
cordance with the vibration specification.
Vibration Specification
The vibration master specification is vibration limits for
rotating equipment.
Vibration data for equipment operation shall be obtained
during FAT at the AHU manufacturer’s facility prior to ship-
ment. FAT results shall be approved by the owner or owner’s
representative prior to release for shipment. If it is impossible
to test the equipment at the manufacturer’s facility, the owner or
owner’s representative will arrange for site acceptance testing
Motor outboard bearing axial;
••
Motor inboard bearing horizontal;
••
Motor inboard bearing vertical;
••
Fan inboard bearing horizontal;
••
Fan inboard bearing vertical;
••
Fan outboard bearing horizontal;
••
Fan outboard bearing vertical; and
••
Fan outboard bearing axial.
••
For fan assemblies, the allowable maximum overall filter-out
vibration levels are given in Table 2. Most fans use an isolator
base with springs which is categorized as a flexible foundation.
For all applications, the frequencies related to bearing faults
and harmonics, generally in the range of 50 Hz to 500 Hz, the
allowable vibration limit is 0.01 in./second-peak (0.254 mm/
second-peak). The bearing fault frequencies or harmonics of
interest are the fundamental train frequency (FTF), ball spin
frequency (BSF), bearing pass frequency outer race (BPFO),
and bearing pass frequency inner race (BPFI).
For equipment using ASDs, start at the minimum operating
speed of the equipment. Begin taking vibration measurements.
Slowly increase the ASD in one Hz increments up to the maxi-
mum speed. If the equipment exceeds the acceptable filter-out
vibration limits as listed in Table 2, then complete a full spectrum
analysis at that speed for each required measurement location.
after installation.
Equipment testing will be performed
by a technically qualified person trained
and experienced in vibration data collec-
tion and analysis. “Technically qualified”
means the person has attended at least
two vibration data collection and analy-
sis courses, and “experienced” means
the person has more than three years of
vibration analysis experience.
Vibration measurements are obtained
with the equipment at stable operating
speed, load, and temperature. Data is
taken with a spectral resolution of 1.25
Hz or greater to separate the rotating exci-
tation frequencies. The bandwidth covers
at least 65 times the maximum turning
speed of measured component shaft.
Axial readings are taken parallel to
the shaft axis of the equipment as close
to the shaft as possible. Horizontal or
radial readings are taken at a right angle
relative to the shaft at the 3 o’clock or 9
o’clock position when facing the shaft.
Vertical or radial readings are taken at a
right angle from the horizontal or radial
readings.
For belt-driven fans, the measurement
locations include:
Motor outboard bearing horizontal;
••
Motor outboard bearing vertical;
••
Advertisement formerly in this space.
20
ASHRAE Journal
Fe b r u a r y 2 0 0 8
Complete a full spectrum analysis at the maximum speed for the
design operating range at each required measurement location.
Conclusion
Acceptable vibration levels are difficult to balance due to the
competing needs of low cost and high reliability. The engineer
should consider the business criticality of the equipment to
determine this balance. Fans with ASDs are often challenging
due to the changing speeds operating near a component resonant
frequency. Resolution of these issues often requires the efforts
of cross-functional teams; maintenance groups are often an
overlooked valuable resource.
References
1. ISPE. 1999. ISPE Baseline® Pharmaceutical Engineering Guide,
Volume 3: Sterile Manufacturing Facilities, p.152. Tampa, Fla.:
International Society of Pharmaceutical Engineers.
2. 2004 ASHRAE Handbook—HVAC Systems and Equipment, Chap. 18.
3. ANSI/ASHRAE Standard 52.2-1999, Method of Testing General
Ventilation Air-Cleaning Devices for Removal Efficiency by Par-
ticle Size.
Acknowledgments
This article is a summary of a multiyear process to improve
the overall performance and reliability of the air-handling
equipment critical to the operation of this parenteral facility.
This effort required leadership, support, and commitment from
multiple groups and people during various times in the process.
The problems addressed were complicated, and the investigation
and resolution process was long and intense. We were fortunate
to have support from skilled technical vibration specialists
both internal and external to the company, as well as skilled,
conscientious, dedicated craftsmen, technicians, and engineers
from various parts of the company whose joint efforts enabled
us to overcome these obstacles. Their abilities and desire to
share this learning have contributed to the improvement of the
overall capital delivery process for this company.
The contributions of the following people to the resolution
of these issues and the development of this article are greatly
appreciated:
Jeffrey L. Bradley, Donald R. Bush, Daniel C. Carroll, Beau
P. D’Arcy, L. Douglas Elam, P.E., Douglas E. Ebert, P.E., Don-
ald R. Moore, P.E., Duane A. Mowrey, P.E., Associate Member
ASHRAE, R. Scott Ronczka, P.E., Phillip M. Sergi, Justin L.
Stahl, David Stoner, Jerry L. Van Blaricum, Sr. at Eli Lilly and
Company; Beverly K. Flick, CREW Technical Services; Dave
Franks, Air Applications; Tim Kuski, Member ASHRAE, Green-
heck Fan Corporation; Robert J. Sayer, P.E., Sayer and Associates;
Dick Williamson, Twin City Fan Companies (retired).
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 8
Andy Pearson, Ph.D., CEng, is managing director
at Star Refrigeration Ltd., Glasgow, U.K.
About the Author
In recent years ammonia has been ap-
plied in many applications where tradition-
ally it was not common. This article reviews
the progress that has been made in bringing
ammonia systems to a wider market and
explores other possible applications that
might be seen in the near future.
The move away from ozone depleting
and global warming refrigerants has given
a boost to system designs using ammonia.
Recently, the environmental focus has
shifted to energy efficiency, sustainability
and carbon footprint. This has further
reinforced ammonia’s reputation as an
eco-friendly choice for industrial systems,
and has even sparked interest in ammonia
from some unlikely quarters.
The interaction between ammonia
and the environment is well understood,
and it is unlikely to be subject to restric-
tive legislation beyond the extent of the
constraints that are already in place.
In this sense it can be considered to be
future proof.
Making Ammonia More Acceptable
Two significant safety issues need to be
addressed when contemplating using am-
monia as a refrigerant. The gas is acutely
toxic if inhaled in moderate quantities,
and has an unpleasant smell even at much
lower concentrations, which could lead to
complaints from operating staff or mem-
bers of the public if a system leaks regular-
ly. Also, mixtures of ammonia and air are
flammable under certain circumstances,
and while an ammonia deflagration does
not have the destructive power of hydrogen
or petroleum, it is capable of causing burns
and minor structural damage.
The first step in making ammonia more
acceptable is educating the professionals
By Andy Pearson, Ph.D., CEng, Member ASHRAE
A
mmonia has been the refrigerant of choice for industrial sys-
 tems in many parts of the world for more than 100 years.
It is cheap and readily available, provides high efficiency from
relatively inexpensive equipment and is easy to use. It is also
resistant to sloppy maintenance practices in many ways, as will
be demonstrated in this article.
Photo 1 (left): A 2500 kW chiller being installed. Photo 2 (right): Free chillers that use thermosyphon to provide highly efficient cooling.
Ammonia’s Future
The following article was published in ASHRAE Journal, February 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2008
ASHRAE Journal
31
who work with it. The majority of industrial accidents involving
ammonia in refrigeration systems affect those in the immediate
vicinity of the leak, such as production workers on a refrigerated
process or maintenance workers servicing the ammonia system.
No known fatalities or serious injuries are associated with refrig-
eration systems where people were further than 20 m (66 ft) from
the source of leakage. The injuries sustained in these incidents
were all preventable, so it is clear that the most important factor
in improving ammonia safety is education and training of work-
ers who come into contact with ammonia occasionally. A correct
understanding of the refrigerant properties also ensures money
is not wasted on unnecessary safety measures.
It surprises many people to learn that the gas detection and
ventilation systems required for ammonia installations are not
significantly different and not any more expensive than the equip-
ment that should be installed for a large fluorocarbon installation
where a major leak would cause an asphyxiation hazard.
The system needs to be user friendly. Ammonia systems are
already tolerant of poor maintenance practice. For example,
ammonia systems have been reported in operation with several
percent water in the refrigerant—even up to 26% in one case.1
Of course, the influence of water on the evaporating temperature
has an adverse effect on plant efficiency. If similar abuse were
attempted with R-22, the plant would stop working long before
these levels of contamination were reached. This is because
either the expansion valve froze up or because the evaporator
fouled up with sludge from the water/oil combination.
Many modern ammonia systems run fully automatically and
require virtually no operator intervention, including automatic oil
management, air purging and, where necessary, water treatment.
The success of oil return systems is due to the use of modern
long-life lubricants such as PAO or PAG (Table 1). Routine oil
changes are no longer the norm, and plants can run for many
years without a change of oil, provided the oil stays clean and
dry. Allowing water to return from the low-pressure side of the
system to the compressor may cause expensive bearing damage.
If automatic oil return is used, the condition of the oil should be
monitored on a regular basis to check for water buildup because
there may not be any other sign of water contamination.
Reducing the quantity of ammonia required to achieve the cool-
ing load has been a key part of the rehabilitation of ammonia as a
refrigerant in public and corporate buildings. It is now relatively
common to need no more than 100 g per kW of cooling capacity
(0.75 lbs per ton) in packaged chillers, and some designs achieve
even lower figures, down to 25 g per kW (0.2 lbs per ton). Equally
important is the distribution of ammonia within the chiller. Designs
that do not require liquid receivers in the high pressure part of the
system are much less likely to cause problems. The benefits of
charge minimization have been pursued in Europe since the early
1990s. A growing awareness exists in the North American market
that these advantages are relevant there, too.
Following a detailed survey of accident statistics for industrial
systems completed in 2007, General Mills introduced a report-
ing and tracking system incorporating incident investigation.
The system is used to identify root causes of incidents. The
company then shares the outcomes from issues common to mul-
tiple plants, and addressing those issues across all company
facilities. The survey used the Heinrich Principle, as shown
in Figure 1, to characterize safety-related incidents according
to severity. By reducing the base of the Heinrich triangle, the
likelihood of accidents can be reduced and, in some cases, they
can be eliminated, using charge reduction. In a short course
at the International Congress of Refrigeration in Beijing in
August 2007 Jeff Welch, current chair of IIAR, identified the
goal of charge reduction as being critical to the future of am-
monia refrigeration.
Figure 1: The ammonia risk triangle (courtesy of General Mills Inc.).
Full Emergency
Limited Off-Site
Consequence
Potential Off-Site
Consequence
In-Plant
Event
Minor
Incident
1
10
100
1,000
10,000
Level 3
Level 2
Level 1
Level 0
Unsafe Behavior,
Dangerous Conditions,
Activities, Near Misses, etc.
The Effect of Reducing Ammonia Discharge
Polyalfaolefine (PAO) lubricant provides excellent long life stability
and has a high viscosity index, so it remains relatively viscous at
high temperature but still flows freely at low temperature. The pour
point for the most common grades is –70oC (–94oF). When used
on its own PAO can cause slight shrinkage of O-rings and other
elastomers, so it is often supplied with a seal additive, or in a 50/50
mix with alkylbenzene lubricant. It is not miscible in ammonia, so
some form of oil management system is required if it is to be returned
automatically to the compressor.
Polyalkyleneglycol (PAG) lubricant is miscible in ammonia and
so enables simpler systems of the type commonly associated with
fluorocarbon refrigerants to be used. PAG has a strong affinity for
water so it must be used carefully. It is also relatively expensive
(about three times the price of PAO), so there is a temptation to
keep oil that is left in a drum and not required for top up. This is
bad practice. Once a container has been exposed to atmosphere,
the oil should be used or sent for disposal.
Table 1: Modern lubricants for ammonia.
32
ASHRAE Journal
Fe b r u a r y 2 0 0 8
Current Applications
In recent years ammonia chillers have been applied to many
projects that previously would have used R-11, R-12 or R-22.
The city center offices of a major merchant bank in London
were equipped with roof-mounted ammonia chillers in 2000.
These replaced the existing packaged plant that had proved to
be unreliable in hot weather. The investment in equipment paid
dividends a few years later in 2003 when record temperatures
exceeding 38°C (100°F) were experienced in the city. A similar
installation for the International Maritime Organization (part of
the United Nations) in 2001 replaced two R-11 chillers with an
equivalent-sized ammonia plant. The building manager reported
a significant reduction in energy use once the new system was
commissioned.
Similar chillers are used for several ice rinks, with ethylene
glycol under the floor. This technology has great scope for further
development with the emergence in Europe and Scandinavia of
rinks using carbon dioxide as the secondary. Larger chillers, in the
range 2000 kW to 4000 kW (570 ton to 1,140 ton) were deployed
for factory cooling, for example by Motorola in Swindon, Roche
in Welwyn and Nestlé in York, all in England. These machines
use large screw compressors, plate heat exchanger evaporators
and plate condensers. The design refrigerant content of 100 g per
kW means the total charge of each of these packages is typically
five or six bottles of refrigerant.
High-efficiency chillers using free-cooling features have been
used for water chilling in computer data centers during the last
10 years. These systems give an annual average coefficient of
system performance (kW/kW) of 10 for air-cooled chillers and
13 for evaporative cooled. This suggests one-third of the energy
consumption of a typical air-cooled chiller where the heat load
is constant all year-round. As the free-cooling effect is achieved
by bypassing the compressor in cold weather, no interruption
occurs to the chilled water flow and there is only one set of
heat rejection exchangers, so the system is highly reliable and
compact compared with many other free-cooling solutions.
Large chillers are also used in more densely populated applica-
tions without any safety compromises. Four units, each with a
cooling capacity of 6.6 MW (1,875 ton) are installed in the new
Terminal 5 at Heathrow, the world’s busiest international airport.
One of the chillers installed is shown in Photo 3. Ammonia was
selected by the airport authority because it was recognized as a
future proof solution which offered excellent efficiency but the
design choice was only confirmed after a comprehensive risk
analysis and safety review had been conducted, which satisfied
the design team that there was no greater risk to the public or the
airport staff than with a conventional large chiller solution.
Future Applications
The wide acceptance of ammonia chillers in this diverse
range of applications has created opportunities for new uses
of ammonia equipment in unexpected places. Compared with
R-134a, the best of the usual fluorocarbons for heat pump
applications, ammonia offers more efficient heat recovery
at higher temperatures as a result of its high latent heat
Advertisement formerly in this space.
February 2008
ASHRAE Journal
33
and high critical temperature (the maximum temperature
at which liquid can condense). This means that heat pump
efficiencies with ammonia are significantly better than with
fluorocarbons, providing economically feasible opportunities
for equipment that would not otherwise be considered. The
number of ammonia chillers installed on the roofs of public
and office buildings has shown that this technology is safe
and reliable, so there is no reason why air-source ammonia
heat pumps for water heating could not also be deployed
provided the right compressors were available.
Traditional ammonia heat pumps in industrial applications
tend to use reciprocating compressors rated for 40 bar (580
psig) discharge pressure. Reciprocating compressors are
favored because they run with higher discharge temperatures
than screw compressors, but they are less suited to instal-
lation on the roof of a modern building, so care would be
required in vibration elimination. Both reciprocating and
screw compressors have recently been developed for 50 bar
(725 psig) operation in carbon dioxide applications. These
machines would be an ideal platform for high-pressure am-
monia heat pumps, configured as air-source water heaters.
The excellent performance of ammonia heat pumps has also
attracted attention for the domestic heat pump market. Several
research projects in Europe using ammonia or a mixture of
ammonia and dimethyl ether have proved the concept of low
charge systems for domestic heating; the major impediment
being a lack of suitable components, particularly compressors
and control valves.2
Ammonia has been widely applied in Europe to supermarket
installations using a secondary refrigerant to distribute to the
display cases. The secondary in some cases has been propylene
glycol, but low viscosity potassium salts have also been used
and, of course, carbon dioxide has become the preferred choice
for supermarket secondary systems although often with fluo-
rocarbon or hydrocarbon refrigerant in the high temperature
side of the cascade.
Photo 3: Ammonia chiller at Heathrow Airport (picture courtesy of
JCI/Sabroe).
Advertisement formerly in this space.
34
ASHRAE Journal
Fe b r u a r y 2 0 0 8
Another attractive development in compressors would be a
variable-speed oil-free compressor similar to those now avail-
able for R-134a. Many advantages exist in such a design—no
oil management issues in the evaporator, no filter changes or
shaft seal, low starting current and low noise/vibration levels.
However, this is a large step from the existing technology, and
while it is probably technically feasible, a substantial market is
Development Requirements
There is no doubt that compressor developments will offer new
possibilities for ammonia systems. Hermetic and semihermetic
compressors greatly reduce the risk of leakage and increase
system reliability. Although obvious problems exist with copper
windings in an ammonia system, several compressor concepts
have been tested in recent years. One arrangement is the use of
a canned motor, similar to those used in hermetic refrigerant
pumps. This has been used for many years, but the efficiency
reduction is relatively large and tends to inhibit development
of the concept. This is perhaps a mistake, as a canned ammonia
compressor still will be significantly more efficient than a tra-
ditional semihermetic R-404A compressor across the full range
of operation. Another concept is the use of aluminium windings
instead of copper. This also brings a slight efficiency penalty. A
magnetic drive, similar to those used in some sealless pumps
could also be used, although it might be difficult to overcome the
starting torque for positive displacement compressors.
At least one manufacturer is already producing hermetic
scroll compressors for ammonia. This was incorporated into
a prototype water chiller with a cooling capacity of approxi-
mately 30 kW (8.5 ton) using a semihermetic can-less motor.3
A second generation ammonia scroll is under development, and
is expected on the market in the second half of 2008. Further
details of the new compressor are given in Table 3.
Table 2: Comparison of heat pump properties.
Ammonia
R-134a
Critical Temperature
133°C
102°C
Latent Heat at 80oC
892 kJ/kg
106.4 kJ/kg
Latent Heat at 5oC
1243 kJ/kg
193.4 kJ/kg
Pressure at 80oC
41.4 bar abs
26.3 bar abs
Pressure at 5oC
5.16 bar abs
3.50 bar abs
Pressure ratio
8.0
7.5
Vapor Quality after EV\*
29.5%
60%
Isentropic Discharge T\*
179.8°C
92.3°C
COP\*
2.84
2.43
\*These values are for single-stage compression. In a practical cycle the high discharge
temperature for ammonia needs to be controlled, either by using two-stage compression
or by some form of external cooling, such as oil injection for a rotary compressor or water-
cooling of cylinder heads for a reciprocating compressor. These cooling methods need not
detract from the overall heating COP, as the heat extracted by the cooling process may also
be usefully recovered. The COP quoted is for heat pump operation, and is the ratio of the
heat recovered to the work input.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 8
needed for these compressors to justify the development cost.
Additional factors are the risk of damage by entrained dirt and
the proximity of the control electronics to the ammonia system,
including the large capacitors in the drive system. This type of
compressor is unlikely to receive much funding unless there is
a significant move away from fluorinated gases in large chiller
systems. In that case, it probably represents the best available
technology for providing efficient chillers in the 100 kW to
1500 kW range (30 ton to 430 ton).
Apart from compressors, a need exists for further development
in heat exchanger design for ammonia chillers. Microchannel
air-cooled condensers offer a significant reduction in refrigerant
charge, and it might also be possible to produce a direct expan-
sion evaporator for water chilling based upon a shell-and-tube
arrangement but with microchannel material for the tubes.
In parallel with these technical developments, a need exists
for a comprehensive review of the structure of safety standards
to ensure that ammonia equipment is not misapplied, but also
that it is not excluded from appropriate, beneficial applica-
tions. The high efficiency of ammonia in domestic heat pumps,
implemented across the domestic sector in reasonable numbers
would produce significant savings in carbon emissions, even
when compared to the use of mains gas as the primary fuel,
and in the case of replacement of electric heating, the reduc-
tion would be more than 75% provided a suitable heat source
was available. The charge limits for ammonia systems are
based upon industrial IDLH values that assume 30 minutes
is required to effect an escape from the affected area. This is
reasonable for equipment installed in a large industrial com-
plex, but it seems excessive in the domestic context, given the
self-alarming smell associated with an ammonia leak.
It is important to recognize that ammonia is different than
many other refrigerants in this respect because it is not possible
to be exposed to a damaging concentration of ammonia and
not be aware of its presence. Even for people with no sense of
smell, they will experience characteristic signs of eye and throat
irritation at levels far lower than the toxic limit, prompting the
affected person to leave the area to seek relief in fresh air.
It seems reasonable to allow larger quantities of ammonia to
be used in systems for domestic and commercial heat pumps and
other appliances provided the unit is not installed in an area where
people are restricted in their movements, for example, certain
areas within hospitals, schools or prisons. Other types of water
heaters are not installed in these areas either. They are located in
a utility room. Therefore, this limitation would not significantly
restrict the market potential for the new equipment.
Conclusions
Ammonia has been accepted in many new applications without
significant overall additional cost, and without any compromise
in occupant safety. This has been achieved by the adoption of
a range of new technologies, materials and techniques. Further
development in these areas present many opportunities to gain
energy savings, and these opportunities should not be ignored.
A coordinated approach to technical, commercial and legisla-
tive development is necessary. It is correct to include a detailed
review of legislation and standards in the development exercise
because the principles on which the codes and standards are
based were laid down more than 50 years ago, and technology
has changed beyond recognition since then.
References
1. Nielsen, P.S. 2000. “Effects of Water Contamination in Ammonia
Refrigeration Systems.” Danfoss.
2. Palm, B. 2007. “Ammonia In Small Capacity Refrigeration and Heat
Pump Systems.” Proceedings of the Ammonia Refrigeration Technology for
Today and Tomorrow. Paris: International Institute of Refrigeration.
3. 2003. “Mayekawa/Hitachi World 1st Packaged Chiller Unit.”
Japan Air Conditioning, Heating and Refrigeration News (JARN)
Aug. 25, p.30.
Photo 4 (left): Prototype ammonia scroll compressor (courtesy Mayekawa Mfg. Co.). Table 3 (right): Ammonia scroll compressor.
1
Design Pressure
2.6 MPa (Gauge)
2
Design Temperature
120oC
3
Cooling Capacity
30 kW as water chiller
4
Operation Range
Condensing Temp.
30°C to 55°C
Evaporating Temp.
–35°C to 10°C (subject to
operating limits)
Shaft Speed
1,800 to 3,600 rpm
5
Driver
Hermetic Motor
6
Lubrication Oil
Synthetic Oil PAG
Oil Supply
Integrated Pump
7
Temperature Control
Liquid Injection
8
Bearing
Antifriction Bearing
for Shaft Support
Hydrodynamic Bearing
for Orbiting Scroll
9
Scroll Wrap
Asymmetric
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 8
Douglas T. Reindl, Ph.D., P.E., is a professor
and director and Todd B. Jekel, Ph.D., P.E., is
assistant director at the University of Wisconsin-
Madison’s Industrial Refrigeration Consortium in
Madison, Wis.
About the Authors
Fundamentals of
Safety Relief Systems
A
SHRAE made significant changes in 2001 to the calculations
 required for sizing vent lines for the safety relief systems ap-
plied to refrigerating systems in its Standard 15, Safety Standard
for Refrigeration Systems. This article provides a review of the fun-
damental requirements for properly engineering and installing safety
relief systems. In addition, the authors review and clarify some of
the newly implemented changes to safety relief systems.
By Douglas T. Reindl, Ph.D, P.E., and Todd B. Jekel, Ph.D, P.E.
Pressure relief devices are an engineer-
ing control designed to self-actuate and
permit flow as a means of protecting
system components by preventing their
catastrophic failure during operating
excursions that create overpressure.
ANSI/ASHRAE Standard 15-2007
defines a pressure relief valve as “a
pressure-actuated valve held closed by
a spring or other means and designed to
automatically relieve pressure in excess
of its setting.”
By permitting vapor to flow out of the
protected component through a pressure
relief valve, the pressure in the protected
component is reduced, preventing its
catastrophic failure. For pressure relief
devices to be effective at achieving
their intended purpose of protecting
components in a safe manner, a properly
engineered safety relief system is essen-
tial. A safety relief system is comprised
of the necessary pressure relief devices
(pressure relief valves, rupture disks,
fusible plugs, etc.), valves (three-way,
stop), fittings (elbows, tees), piping (inlet
and outlet), and treatment subsystems
(atmospheric diffuser, water tank, flare)
arranged to direct the refrigerant vapor
The following article was published in ASHRAE Journal, February 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2008
ASHRAE Journal
23
causing the overpressure to a safe terminal location.
In this article, we review requirements for the application of
pressure relief protection on refrigeration systems and outline
some of the basic steps to properly engineer a safety relief
system.
Equipment Requiring Relief Protection
Section 9.4 of Standard 15-2007 prescribes equipment requir-
ing pressure relief protection, limitations on the use of isolation
valves in a relief vent piping system, materials of construction
for relief valves, and maximum changes in the relief valve’s
set pressure over time. The equipment requiring pressure relief
protection includes:
Pressure vessels (§9.4.2 and §9.7.2);
••
Liquid containing parts of a system capable of being
••
isolated (§9.4.3);
Evaporators located within 18 in. (457 mm) upstream or
••
downstream of a heating coil (§9.4.4); and
Positive displacement compressors (§9.8).
••
Table 1 summarizes pressure relief protection require-
ments.
Although permitted by the ASME Boiler and Pressure Vessel
Code,1 intervening stop valves between the pressure relief device
and the component being protected are not permitted by Standard
15-2007 (§9.4.6). In situations where more than one relief device
discharges into a common manifold or header, full area stop
valves are permitted at the outlet of individual relief devices if the
stop valve is car-sealed (locked) open during normal operation
(§9.4.6). In practice, these stop valves are rarely used.
Section §9.4.9 of Standard 15-2007 requires that the materials
of construction used in the relief valve be compatible and robust
such that the valve’s set pressure does not change by more than
5% over a five-year span. Additional discussion on materials of
construction for vent piping is provided in the “Relief Piping”
section of this article.
Pressure Relief Device—Certification
Pressure relief valves selected for protecting ASME-stamped
vessels and equipment must be designed and constructed in ac-
cordance with the ASME Boiler and Pressure Vessel (B&PV)
Code Section VIII Division 1 (UG-131) per Standard 15-2007,
Section 9.4.2. The capacities of these pressure relief devices
are then certified by the National Board of Boiler and Pressure
Vessel Inspectors. All pressure relief devices that meet the
requirements of the National Board’s Pressure Relief Device
Certification Program carry the “NB” stamp as shown in Figure
1a. All pressure relief valves that meet the ASME B&PV Code
Section VIII Division 1 (UG-131) carry the “UV” stamp as
shown in Figure 1b. Rupture disks meeting the requirements
in Section VIII Division 1 (UG-131) carry the “UD” stamp as
Table 1: Summary requirements for equipment requiring pressure relief protection by Standard 15-2007.4
Component
Protection Requirement
Reference
Comments
Pressure vessel with inside diameter, width,
height or cross-section not exceeding 6 in.
Shall be protected by a pressure relief
device or fusible plug
§9.3.1
—
Refrigerating systems
Protection by pressure relief device or other
means to safely relieve pressure due to fire
or other abnormal conditions
§9.4.1
—
Liquid-containing parts of the system
capable of being isolated from the system
during operation or service and subjected
to overpressure from hydrostatic pressure
due to temperature rise
Shall be fitted with a pressure relief device
designed to relieve hydrostatic pressure to
another part of the system
§9.4.3
An addendum to
Standard 15 for this
section is currently pending
Evaporators located downstream, or
upstream within 18 in., of a heating coil
Shall be fitted with a pressure relief
device discharging outside the building in
accordance with the requirements of §9.7.8.
§9.4.4
See §9.4.4 for exceptions to
this requirement
Pressure vessels with an internal gross
volume of 3 ft3 or less
Shall use one or more pressure
relief devices or a fusible plug
§9.7.2.1
Applies to pressure vessels
containing liquid refrigerant
with the capability of being
isolated by stop valves from
other parts the system. The
pressure relief devices shall
be sized in accordance with
§9.7.5.
Pressure vessels of more than 3 ft3 but less
than 10 ft3 internal gross volume
Shall use one or more pressure relief
devices. Fusible plugs are prohibited.
§9.7.2.2
Pressure vessels in excess of 10 ft3 internal
gross volume
Shall use one or more rupture member(s) or
dual pressure relief valves when discharging
to atmosphere. Dual pressure relief valves
shall be installed with a three-way valve to
allow testing or repair.
§9.7.2.3
Positive displacement compressors
Shall be equipped with a pressure relief
device of adequate size and pressure set point
§9.8
Appendix F provides
methods for calculating
capacity requirements for
compressor relief protection.
24
ASHRAE Journal
Fe b r u a r y 2 0 0 8
shown in Figure 1c. When rupture disks are used in series with
pressure relief valves (combination relief valve), the assembly
must meet the requirements prescribed in the ASME B&PV
Code Section VIII Division 1 (UG-132).
All of the relief devices receiving National Board approval
are listed in NB-18, National Board Pressure Relief Device
Certifications.
Relief Capacity and Set Pressure
Standard 15-2007 provides a prescriptive requirement for
determining the minimum capacity for pressure relief devices
protecting pressure vessels. The basis for the pressure relief
device capacity determination in ASHRAE is a fire condition
with the heat generated from the fire radiating on the projected
area of the vessel. Equation 1 shows the formula for determin-
ing the minimum required capacity for
pressure relief valves (§9.7.5).
(1)
where
Cr = minimum required discharge
capacity of the relief device ex-
pressed in lbm/min of air
f = a factor depending on refrigerant
type and whether combustible
materials are within 20 ft (6 m) of
the pressure vessel. If combustible
materials are within 20 ft (6 m) of
the vessel, f is multiplied by 2.5.
D = outside diameter of the vessel (ft)
L = length of the vessel (ft)
All of the calculations for relief capac-
ity determination and vent pipe sizing
are on an air basis. In addition, the relief
devices themselves are tested and rated
on an air basis. This ensures consistency
between the selection of relief system
components and the capacity requirement
calculations.
The relief device capacity factor, f,
includes an overall heat transfer coef-
ficient attributable to radiation exchange
from a fire condition,2 heat of vaporiza-
tion for the refrigerant (or other volatile
fluid) contained within the vessel being
protected, and the conversion of the re-
frigerant mass flow rate to an equivalent
air mass flow rate. Relief device capacity
factors are refrigerant-dependent and
range from 0.2 (for R-718) to 2.5 (for R-
404A, R-410A, R-410B, R-502, R-507A,
and others). Values of the relief device
capacity factors for different refriger-
ants are provided in §9.7.5 of Standard
15-2007. The installed pressure relief
device for a given pressure vessel needs
to have at least the capacity as determined
from Equation 1. If other heat sources are
present or contributing to the generation
of vapor within the vessel, those need to
be considered separately. For example,
an intercooler with relief capacity based
Cr  =  f · D · L
Advertisement formerly in this space.
February 2008
ASHRAE Journal
25
solely on the heat load from an external source (Equation 1)
may need additional relieving capacity to accommodate the
vapor flow from one or more booster compressors operating
and discharging vapor to the vessel.
Although the capacity of the installed relief device needs
to have at least the minimum required capacity, it is impor-
tant to avoid oversizing pressure relief devices. Oversiz-
ing leads to larger required inlet piping, outlet relief vent
piping, and can result in abnormal relief valve operation,
i.e., valve chatter. For information on the requirements of
pressure relief protection for positive displacement com-
pressors, see Section 9.8 and the newly revised Appendix
F in Standard 15-2007.
Apart from applying a relief valve with at least the minimum
required flow carrying capability (capacity), the relief valve’s
set pressure cannot be greater than the design pressure of the
parts of the system being protected (§9.7.5). Standard 15-2007
defines set pressure as “the pressure at which a pressure relief
device or pressure control is set to operate.”
The set pressure of the relief device applied to protect a
vessel cannot be greater than the vessel’s maximum allowable
working pressure (MAWP), as stamped on the vessel’s data
tag, but it can be less.
Figure 1: (a) National Board symbol stamped on pressure relief
devices designed and manufactured in accordance with National
Board-recognized practices. (b) Official symbol stamp to denote
compliance with the ASME B&PV Code for pressure relief valves.
(c) Official symbol for stamp to denote compliance with the ASME
B&PV Code for rupture disks.
a.
b.
c.
Figure 2: Field installation of dual reliefs on a three-way valve.
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 8
Figure 3: Influence of choked flow condition on line length limit.
200
100
10
1
0.1
0.01
0.001
Line Length Limit (Equivalent ft)
10
15
20
25
30
35
40
45
50
Unchoked
Choked
No Choked Flow Constraint
Choked Flow Constraint
1 in. Schedule 80 Pipe
Conventional Relief Valve
15% Maxiumum Allowable Back Pressure
250 psig Set Pressure
Mass Flow Rate (lbm air/min)
Required Quantity of Relief Devices
Standard 15-2007 defines the mini-
mum number of relief devices for pres-
sure vessels based on the size of the
pressure vessel being protected (§9.7.2).
For vessels with a gross internal volume
not greater than 3 ft3 (0.085 m3), one or
more pressure relief devices or a fusible
plug with at least the minimum required
capacity determined from Equation 1 can
be used. For vessels with a gross internal
volume greater than 3 ft3 (0.085 m3)
but less than 10 ft3 (0.285 m3), Section
9.7.2.2 requires the installation of one or
more pressure relief devices (no fusible
plugs permitted). For those vessels with
a gross internal volume greater than 10
ft3 (0.285 m3), one or more rupture disks
or dual relief valves discharging to atmo-
sphere are required (§9.7.2.3). The dual
vent system. Once established, the velocity of the gas flowing
through the piping will be large, as will be the changes in gas
pressure. These two factors result in significant changes in
gas density as it moves from the vessel being protected to the
discharge point of the relief vent system. Because the density
changes are significant, the analysis for gas flow must be treated
as compressible flow.
Two limiting cases arise in analyzing compressible flow in
closed conduits with friction. The first case is adiabatic (per-
fectly insulated) flow, which is reflective of flow through short
piping systems. The second case is isothermal (constant tem-
perature) flow, which is typical of long pipe runs. The actual flow
conditions present in relief vent piping systems lies somewhere
between that of an adiabatic and isothermal. Standard 15-2007
uses an isothermal formulation of the governing equation for
compressible flow, which is simpler and more conservative than
the adiabatic formulation.2 Standard 15-2007 provides the fol-
lowing line length limit for safety relief vent systems:
(2)
where
L = equivalent line length of discharge piping (ft)
f = friction factor
d = inside diameter of pipe (in.)
Cr = rated capacity as stamped on the relief device (air)
or corrected for inlet losses (lbm/min)
P0 = pressure at inlet to a pipe section (psia)
P2  =  pressure at outlet of a pipe section (psia)
This formulation is convenient for single relief vent lines
to establish a maximum equivalent length of a vent pipe per-
mitted given a relief device capacity (mass flow rate), inside
pipe diameter, piping system inlet pressure (equivalent to
0.2146 · d 5 (P0  – P2  )
 2
L = \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_
 2
f  · Cr
  2
–
d · ln
6 · f
P0
P2
1 2
pressure relief valves are required to be installed on a three-way
valve in order to provide continuous relief protection for the
vessel while allowing operations and maintenance personnel to
inspect, test, and/or service individual relief valves. Note that
each relief valve installed on a single three-way valve must have
sufficient capacity to meet the requirements in §9.7.5. Figure 2
shows a field installation of a three-way valve on an oil separa-
tor where the outlets of both relief valves are connected to a
single branch vent line.
Relief Piping
Proper selection and sizing of a pressure relief device is a
necessary but not sufficient condition to achieve a safe and code-
compliant relief system. An appropriately sized pressure relief
device must be properly connected to the component it protects
(including the installation of a three-way valve, if required) and
then correctly piped using an adequate size and material capable
of conveying the vented refrigerant to a safe location.
The first step in engineering the relief vent piping system
is to specify appropriate materials of construction for the
relief vent line(s). Section 9.1.5 of Standard 15-2007 states:
“Piping material used in the discharge line of a pressure
relief device or fusible plug shall be the same as required
for refrigerants.” The standard provides an exception to this
requirement to permit the use of Type F buttweld pipe for vent
systems discharging to atmosphere.
In the case of refrigerant piping for industrial refrigeration
systems, small diameter carbon steel pipe (i.e., less than 2 in. [51
mm]) is often installed in Schedule 80 wall thickness. Although
allowed, Schedule 80 pipe is not required for vent piping since
the operating pressures are low. In evaluating the required size of
piping for a vent system, it is important to differentiate whether
Schedule 40 or Schedule 80 piping is assumed.
When a relief valve lifts, it allows a sudden rush of vapor
from the vessel (or component) being protected into a relief
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 8
relief device outlet pressure) and piping system outlet pres-
sure. Standard 15-2007 limits the pressure developed at the
outlet of each relief device (i.e., the back pressure) during
full flow at the relief device’s rated condition to no more
than 15% of the set (gauge) pressure for conventional relief
valves, 25% of set pressure for balanced relief valves and
50% for rupture members, fusible plugs and pilot-operated
relief valves (Standard 15-2007, Appendix H). On a single
vent pipe system where the back pressure is equivalent to the
vent pipe inlet pressure, P0, the 15% limit for conventional
relief valves is given by:
(3)
P0 = (0.15 · Pset) + Patm
where
P0
= limit on conventional pressure relief device back
pressure (psia)
Pset = relief device set pressure (psig)
Patm = local atmospheric pressure (psia)
Equation 2 is general and applicable for isothermal flow.
However, it does exhibit one critical flaw. Equation 2 by itself
cannot recognize a choked flow condition.3 Unlike adiabatic
compressible flow, which chokes at a Mach number (Ma)
equal to unity, isothermal compressible flow chokes at a Mach
number equal to1/
k ,3 where k is the ratio of specific heats
at constant pressure and constant volume (i.e., cp/cv). Under a
choked flow condition, the ability of a given pipe to carry gas
flow will be unchanged as the downstream pressure continues
to drop further. Codes and standards, such as Standard 15-2007,
base the entire analysis for relief vent systems on air (ideal gas)
where k is 1.4; consequently, choking can be expected to occur
at a Mach number of Ma = 0.84.
Figure 3 shows the line length limit for a 1 in. (25 mm).
Schedule 80 pipe with varying mass flow rates of air for both
constrained choked conditions and unconstrained choked
conditions. The unconstrained choked condition is identical
to applying Equation 2 without restricting flows greater than
choked conditions (Ma = 0.84). In this situation, choked flow
conditions are reached at a mass flow rate of 21.6 lbm/min
(air). By imposing a choked flow condition, the line length
limit monotonically decreases. Without imposing a choking
condition, the line length limit will decrease rapidly and re-
sult in line length limits that are not physical (i.e., negative)
at higher flow rates. When using Equation 2 for relief vent
calculations, it is important to check the Mach number at the
vent outlet and limit the velocity to not exceed Ma ≤ 1/
k
or Ma ≤ 0.84 for air.
Alternatively, the pressure in the vent piping that corresponds
to a choked condition can be determined using the following
equation.
(4)
where
Pchoked = absolute pressure (psia) corresponding to
choked flow
Cr = mass flow rate of air in the piping segment
(lbm /min)
d = internal diameter of the piping segment (in.)
Cr
\_\_\_
d 2
Pchoked = 0.6226 
The relief piping consists of the inlet piping, valves, fittings,
and vent line piping. Standard 15-2007 requires that each relief
device have an inlet connection size no smaller than the pipe
connection size on the component being protected. Section 9.7.6
of Standard 15-2007 states: “…All pipe and fittings between the
pressure relief valve and the parts of the system it protects shall
have at least the area of the pressure relief valve inlet area.”
Figure 4 illustrates inlet piping configurations that violate
or meet the §9.7.6 requirement. It shows inlet piping less than
the relief device inlet connection size (left), inlet piping equal
to and greater than (center and right) the relief device inlet
connection size.
Section 9.7.8.4 of Standard 15-2007 requires that the outlet
pipe connected to a relief device not be smaller than the relief
Figure 4 (left): Illustration of inlet vent pipe sizing in accordance with Standard 15-2007, Section 9.7.6. Figure 5 (right): Illustration of
outlet vent pipe sizing in accordance with Standard 15-2007, Section 9.7.8.4.
February 2008
ASHRAE Journal
29
device outlet connection size: “the size of
the discharge pipe from a pressure relief
device or fusible plug shall not be less
than the outlet size of the pressure relief
device or fusible plug.”
Figure 5 shows relief device outlet
piping configurations that both violate
and meet the §9.7.8.4 requirement. It
shows outlet piping less than the relief
device outlet connection size (left), outlet
piping equal to and greater than (center
and right) the relief device outlet con-
nection size.
Where does the relief vent line need
to be piped? The vent line needs to be
terminated in a safe manner. Section
9.7.8 of Standard 15-2007 provides a
number of refrigerant or system criteria
that, if met, necessitates that the relief
vent pipe terminate to the atmosphere
“at a location not less than 15 ft (4.57
m) above the adjoining ground level
and not less than 20 ft (6.1 m) from any
window, ventilation opening, or exit in
any building.” Section 9.7.8 requires
that the discharge of the relief vent line
“shall be terminated in a manner that
will prevent the discharged refrigerant
from being sprayed directly on person-
nel in the vicinity and foreign material
or debris from entering the discharge
piping.” To meet the last provision,
many systems use some type of dif-
fusing device that prevents rain and
other debris from directly infiltrating
the vent piping.
Conclusion
Pressure relief protection is an impor-
tant part of refrigeration system safety.
This article reviewed the basic require-
ments for relief systems to comply with
the provisions of Standard 15-2007. Here
are some of the common mistakes made
in relief systems:
• Outlet vent lines too small;
• Inlet connection on the relief device
greater than the connection on the vessel
being protected; and
• Sizing of vent lines not consistent
with Equation 2.
Avoid these and other mistakes by
reviewing those provisions relating to
pressure relief protection in Standard
15-2007.
References
1. ASME. 2004. Boiler and Pressure
Vessel Code, Section VIII, Division I.
2. Fenton, D.L. and W.V. Richards. 2003.
User’s Manual for ANSI/ASHRAE Stan-
dard 15-2001, Safety Standard for Refrig-
eration Systems. Atlanta: ASHRAE.
3. White, F. 1986. Fluid Mechanics.
New York: McGraw Hill Publishers.
4. Reindl, D.T. and T.B. Jekel.
2006. Engineering Safety Relief
Systems. Industrial Refrigeration
Consortium, University of Wisconsin-
Madison, Madison, Wis.
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
February 2008
The Perfect Storm Over Stucco
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Stucco was once viewed as a cladding system that solved
moisture problems. Now, it is viewed as a system that causes
moisture problems. What happened? As in most things gone
horribly wrong, it is a bunch of seemingly small things that
come together to create an almost unimaginable nightmare—in
this case the “perfect stucco storm.”
Unlike most water rants, particularly rainwater rants, we are
not going to talk about this being the architect’s fault for not
having overhangs—or this being the fault
of that increasingly popular and peculiar
architectural subculture—the California
architect—and the viral design disease
they spread called complicated building
syndrome.
We are also not going to blame the
windows or window manufacturers or
window installers. That is not what is
going on.
We are seeing problems with stucco
claddings in the field of the wall—away
from windows and other architectural fea-
tures. And, the buildings affected are not
shacks (Photo 1). And, the problems are not limited to traditional
hardcoat stucco but also are prevalent with a version of hardcoat
stucco, which is a cladding type that I refer to as lumpy stucco
and is more formally known as manufactured stone veneer. Think
of it as rocks embedded into the exterior surface of the stucco,
which makes it lumpy.
Hardcoat stucco is typically a three layer cementitious render-
ing (scratch coat, brown coat and top coat) applied over a building
paper, metal lath and sheathing (Photo 2). Manufactured stone ve-
neer is a version of hardcoat stucco where the top coat is replaced
with an embedded thin stone veneer (Photo 3). Stucco claddings
coupled with manufactured stone veneers are hugely popular
because of their beauty—among other things. Unfortunately, the
beauty is often only skin deep, as they are also commonly linked
with moisture problems (Photo 4). This was not always the case
and the reasons for the change in performance are due to several
seemingly small factors that add up to a huge factor:
• Changes in the properties of building papers and water
resistant barriers (WRBs);
• Change from plywood sheathings to oriented strand board
(OSB) sheathings;
• Higher levels of thermal resistance;
• Use of interior plastic vapor barriers;
and
• Changes in the properties of stucco
renderings.
Individually, each of these chang-
es could have been tolerated by most
stucco and manufactured stone veneer
assemblies. In many cases even two of
these changes combined do not lead to
grief. But three, any three, and problems
begin to raise their heads. And with four
or all five, it gets ugly. We call this type
of ugly “Vancouver ugly” (Photo 5). First, let’s look at each
small factor individually.
Building paper manufacturing changes and the introduction
of plastic building papers (also referred to as building wraps or
housewraps) led to a change in the water management attributes
of stucco renderings installed directly over these materials.
Older building papers were more robust than more recently
manufactured products. They weighed more and had more cel-
lulose content. As a result when stuccos were applied directly
over them, a bond between the stucco and the building paper did
Photo 1 (left): Pennsylvania Stucco “Shack.” Eastern Pennsylvania is the stucco failure capital of the United States. Note the manu-
factured stone veneer—or lumpy stucco on the front façade. Photo 2 (center): Hardcoat Stucco. Three coats have been traditionally
applied directly over a single layer of impregnated felt or asphalt-saturated kraft paper. Today, this results in a bond between the stucco
rendering and the outer layer of the felt or paper, compromising drainage. Photo 3 (right): Manufactured Stone Veneer. Manufactured
stone veneer claddings are similar to hardcoat stucco and perform in a similar manner. In a manufactured stone veneer, the outer coat of
stucco is replaced with a thin stone layer.
Photo 4: Hardcoat Stucco Failures. Damage is
in the field of the wall away from windows.
The following article was published in ASHRAE Journal, February 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or
distributed electronically or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
February 2008
not develop due to the dimensional instability of the cellulose.
The absence of a bond permitted a modest degree of drainage
to occur between the building paper and the stucco. With more
recently manufactured building papers a bond develops between
the building paper and the stucco—preventing drainage between
the building paper and the stucco. The bond between plastic
building papers and stucco is even greater (Photo 6).
The solution to the bonding problem is straightforward. Use a
bond break, which is an additional layer of building paper between
the stucco and the water management layer building paper (two
layers of building paper). The best bond break between building
paper and stucco, is another layer of building paper (Figure 1).
Similarly, a building paper bond break should be used between
plastic building papers and stucco. For reasons that are not quite
understood\* plastic building papers do not make as good a bond
\*They’re not understood by me, but others probably have an explanation that I would be interested in getting. I am offering a modest reward (mostly to see if anyone
actually reads these footnotes).
break as paper building papers (Photo 7). The use of a second
layer of building paper as a bond break is not ubiquitous, but it
should be. Stucco needs every edge it can get.
Another attribute that changed was the water vapor trans-
mission of the plastic building papers versus the traditional
building papers (impregnated felts and asphalt-saturated kraft
paper) (Figure 2). What is the big deal with the shape of the
curves? Well, it’s a “Goldilocks” thing—the materials should
not be too vapor open or too vapor closed—but just right.
With materials that are too vapor open, too much moisture
stored/absorbed in the stucco layer can be driven inwards
through the material under solar induced drive causing damage
in the sheathing layer. With materials that are too vapor closed,
not enough moisture will be able to exit the sheathing layer and
dry outwards during drying events.
Photo 5 (left): Failure on Steroids. Note the plastic vapor barrier “accelerant” in this Vancouver, Canada, building. Photo 6 (right): Hard-
coat Stucco Bonding to Plastic Building Paper. A young, happy engineer discovers stucco bonds to plastic building papers, preventing
drainage. The engineer is my friend Chris Schumacher. May he remain this happy when he gets older.
Three-Coat Hard-Coat
Stucco Rendering
Two Layers of Building
Paper (Concealed Barrier)
Exterior
Engineered Wood
Sheathing (OSB)
Flashing
Timber Frame
Cavity Insulation
Interior Gypsum
Interior
Figure 1 (left): Two Layers of Building Paper. The two layers of building paper are significant in the performance of hardcoat stucco
assemblies. The outer layer of building paper acts as a bond break between the stucco and the inner layer of building paper, permitting
modest drainage of water between the two layers. Photo 7 (right): Building Paper Bond Break. Traditional building paper is an excellent
bond break between traditional hardcoat stucco and plastic building papers.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
February 2008
The stucco problem seems to be worse with high perm plas-
tic WRBs than with low perm materials. As the dwel time for
moisture in the stucco and WRB layers goes up, inward vapor
transmission also goes up with high perm plastic WRBs. The
low perm plastic building papers appear to
do a better job of throttling the inward vapor
drive protecting the sheathing.
Let’s discuss the plywood versus OSB
change. Folks, this is a big deal. No matter
how many times manufacturers say that
OSB, is just like plywood, it just isn’t so.
Check out Figure 3 and the relative differ-
ences in water vapor transmission between
plywood and OSB. Plywood becomes vapor
permeable as it becomes wet. OSB does not.
When plywood gets wet it dries a lot easier
(and faster) than when OSB gets wet because
it becomes vapor open. Moisture also mi-
grates laterally within a plywood sheet much
easier than OSB. The lateral movement and
vapor openness when wet allows the ply-
wood to more easily redistribute moisture
than OSB. This means that with OSB, mois-
ture becomes concentrated at OSB/building
paper interfaces, whereas with plywood the
moisture is released into the cavity, as well
as allowed to migrate laterally reducing
concentrations and localized moisture stresses.
One solution to this problem is also pretty straightforward—the
use of a ventilated air gap between the stucco and the building
paper/OSB subassembly. The air gap does not have to be par-
ticularly big to be a big deal: 0.375 in. (9 mm). One method of
getting the air gap is to use a drainage mat between two layers
of building paper (Photo 8). The gap allows redistribution of the
moisture in both the stucco and the OSB sheathing. The gap also
does something else. If it is wide enough, it becomes a ventilated
space making the “Goldilocks” vapor curve argument moot. Once
we have a ventilated space (with meaningful air movement) the
permeability of the traditional building
papers and plastic building papers almost
does not matter. Anything between the low
perm and high perm materials can work. In
fact, an insulated semipermeable sheathing
does the best job of controlling inward vapor
drives in all climate zones.
Higher levels of thermal resistance also
makes things more difficult for all claddings,
not just stucco. The more insulation—the
lower the energy flow across the assembly.
Less energy, less drying. In cold climates,
and during cold periods, claddings operate at
colder temperatures as insulation levels rise.
The colder the cladding, the higher the mois-
ture content in the cladding since most clad-
dings are hygroscopic—they pick up moisture
based on relative humidity rather than based
on vapor pressure. Similarly, the same goes
for sheathings. Plywood and OSB sheathings
increase in moisture content during heating
periods as cavity insulation levels rise.
The solution to this problem is the same as
the plywood/OSB solution—use an air gap or insulated sheath-
ing. Back ventilate claddings. It is a good idea to do this for all
claddings, not just stucco. How much of an air gap? It seems that
0.375 in. (9 mm) or greater works.
Now to the plastic vapor barrier thing. What can I say that I haven’t
said about this earlier. The interior plastic vapor barrier prevents
inward drying during cooling periods. Except in extreme heating
Photo 8: Air Gap. The air gap does not have
to be particularly big to be a big deal: 0.375
in. (9 mm). One method of getting the air
gap is to use a drainage mat between two
layers of building paper. The gap allows
redistribution of the moisture in both the
stucco and the OSB sheathing. Photo 8
shows the drainage mat installed. Once
the mat is installed an additional layer of
building paper (not shown) is installed over
the mat and then the stucco rendering with
lath reinforcing is applied over the top of the
additional layer of building paper.
Water Vapor Permeance of WRBs
Water Vapor Permeance of U.S. Perms
100
90
80
70
10
20
30
40
50
0
60
100
90
80
70
10
20
30
40
50
0
60
Low Perm
Plastic WRB
High Perm
Plastic WRB
Dry Cup
Wet Cup
Felt
ASK
Mean Relative Humidity, %
Figure 2 (left): Permeance of  Water Resistive Barriers (WRBs). Debate rages within the building science community as to what the curves mean.
The old guy in me intuitively believes the shape of the curve describing traditional building papers (WRBs) is good, and the curve describing
high perm WRB is not so good. And, the curve describing low perm WRB is better, but not as good as the curve describing traditional building
papers. If we could get a plastic building paper with a curve that mirrors the shape of the traditional building papers, I believe the product
would kick building science butt. Figure 3 (right): Permeance of Plywood vs OSB Sheathing. Note the hockey stick shape of the plywood curve.
Hockey is good—remember that, and life will be good. The upward rise allows the plywood to dry more readily than OSB when it gets wet.
Water Vapor Permeance of Sheathing
Water Vapor Permeance of U.S. Perms
100
90
80
70
10
20
30
40
50
0
60
Mean Relative Humidity, %
100
90
80
70
10
20
30
40
50
0
60
Dry cup
Wet cup
Plywood
OSB
February 2008
ASHRAE Journal
43
†The irony is rich here since EIFS, the face-sealed kind, was fingered by many as the cause of major stucco failures in the early 1990s, and hardcoat stucco was
held up at the time to be the cladding of choice. Today, water-managed EIFS is the obvious answer to the current rash of hardcoat stucco failures.
climates plastic vapor barriers are unnecessary. The reduction of
inward drying is often enough to push the wall over the edge if it
is borderline to begin with (go back and look at Photo 5).
The solution to the plastic vapor barrier problem is also
straightforward—don’t use one. Use vapor retarders, not vapor
barriers. Better still, don’t use either a vapor barrier or a vapor
retarder. Use insulating sheathings over drainage layers installed
outward of framing.
The final “minor” change to consider is the stucco rendering
itself. Older stuccos had more lime in the mix and were more
vapor permeable. It allowed the stucco, building paper and
sheathing all to dry more readily to the exterior. Today’s “new”
stuccos are marvels of materials science. Well, some of them.
Others are mixed up a bit like moonshine and reflect the applica-
tor’s favorite mix. They have magic potions and pixie dust added
to them making them a witches brew. We have soaps, we have
ammonia, we have latex, we have silica, we have who knows
what. What we do know is that some of these stuccos don’t
breathe (aren’t vapor permeable) at all. And this is not good.
Give me a good old fashioned brew—I mean mix—any day. Ok,
I will live with a little bit of polymer to give me some tensile
strength, but not too much OK. Breathing is a big deal.
So let’s put all of these minor things together: the plastic
housewrap, the OSB sheathing instead of plywood, the higher
level of cavity insulation, the use of plastic vapor barriers and
finally the use of low-perm stucco and I give you the perfect
storm—I give you Vancouver, Canada—the stucco failure
capital of the world.
Take away the plastic vapor barrier and I give you—eastern
Pennsylvania—the stucco failure capital of the United States.
So how to avoid all of this? Easy. Give me an air gap between
the stucco and the building paper and get rid of the plastic vapor
barrier. We need to keep the OSB because the days of sheathing
buildings with plywood are gone forever. And, we need to keep the
high levels of cavity insulation for obvious reasons. Another way to
avoid these problems and produce an energy-efficient enclosure is
to use an insulating stucco—yes, you guessed it, a water-managed
exterior insulation finish system (EIFS), where a layer of foam
is installed between the drainage layer and the stucco creating a
drainage space†—and without an interior vapor barrier.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of
Building Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
Advertisement formerly in this space.
February 2008
ASHRAE Journal
53
Federal Roadmap for Net-Zero
By Ryan M. Colker
As Congress wrapped up the first session of the 110th
Congress, there was a flurry of activity on items of interest
to the building community. Below is a brief synopsis of the
legislation and regulations passed and introduced in the final
months of 2007.
Energy Bill Finally Passes
As reported in this column several times over the past year,
Congress has been developing a comprehensive energy bill. Fol-
lowing several attempts at passage, President Bush signed the
bill into law on Dec. 19, 2007. Included in the law are several
provisions aimed at decreasing the energy use of buildings.
Items of most interest include allowing the establishment of
regional standards for furnaces and cooling equipment; new
efficiency requirements for light bulbs; accelerated research
and development in the areas of solar energy and daylighting;
assessment and support for the development of smart grids;
and establishment of a Department of Energy Office on Com-
mercial High-Performance Green Buildings. Federal agencies
have new requirements on achieving energy goals including
establishment of federal building energy efficiency performance
standards that require new and renovated federal buildings to
be fossil fuel free by 2030.
The law also establishes a Net-Zero Energy Commercial
Building Initiative designed to establish a research, development,
demonstration and deployment roadmap for the construction of
net-zero energy buildings by 2030. ASHRAE is one of the found-
ing partners working with DOE to launch the initiative.
Finally, all HUD and U.S. Department of Agriculture public
and assisted housing, and properties receiving FHA backed mort-
gages, will need to meet a standard at least as stringent as ANSI/
ASHRAE/IESNA Standard 90.1-2004 or IECC 2006. Procedures
also were established for updating the baseline requirements once
a new version of the code or standard is released.
Unfortunately, an extension of the Commercial Building Tax
Deduction, which is set to expire at the end of 2008, was left out
of the final bill. Also removed from the final bill was a provision
requiring ASHRAE to increase the stringency of Standard 90.1 by
30% in 2010 and 50% in 2020. However, both provisions are con-
tained in other legislation under consideration by Congress.
Next, Congress needs to appropriate the funds necessary to
implement the programs established by the act.
Depreciation Schedules, Code Enforcement
Representative Melissa Bean, D-Ill., introduced legislation
(H.R.4574) that would amend the Internal Revenue Code of
1986 to provide a shorter recovery period for the depreciation
of HVAC&R systems installed in nonresidential real property
or residential rental property. While the existing depreciation
period is 39 years, the proposed legislation would reduce the
period to 20 years for equipment 10% more efficient than that
required by Standard 90.1, and 25 years for all other HVAC&R
equipment.The shorter recovery period would encourage
replacement of older equipment with newer, more efficient
systems and the retirement of older chillers which require the
use of CFCs. ASHRAE provided assistance to Bean’s staff in
drafting the introduced language.
Congressman Dennis Moore, D-Kan., and Senator Mary
Landrieu, D-La., introduced the Community Building Code
Administration Grant Act of 2007 (H.R.4461 and S.2458).
The Act would provide federal grants to building departments
to assist in the enforcement of building codes. The grants
would provide $100 million over five years to help local
governments hire, train and equip code officials, including
building and fire inspectors. Moore spoke at a recent Con-
gressional staff briefing, hosted by ASHRAE, which focused
on Standards in the U.S. Economy: Energy Efficiency and
Safety in Our Buildings.
30% Below 90.1-2004 for Federal Buildings
Based on requirements in the Energy Policy Act of 2005,
new federal buildings must be designed to achieve energy
consumption levels at least 30% below ANSI/ASHRAE/IESNA
Standard 90.1-2004, if life-cycle cost effective. To meet these
requirements, the Department of Energy established a final
rule effective Jan. 22, 2008 (“Energy Conservation Standards
for New Federal Commercial and Multi-Family High-Rise
Residential Buildings and New Federal Low-Rise Residential
Buildings,” 10 CFR 433, 434 and 435).
The new standards are based directly on updated prevailing
voluntary private sector standards and seek improvements
above and beyond the voluntary sector standards through con-
sideration of an entire building’s performance, rather than on
prescriptive requirements for individual building components
and systems. Achieving this level of savings requires federal
agencies and their design teams to use an integrated design
approach for new buildings.
DOE expects the rule to save taxpayers more than $776
million dollars over the next 10 years, help save forty tril-
lion Btus of energy, and reduce carbon dioxide emissions
by an estimated 2 million metric tons.
Ryan M. Colker is ASHRAE’s Manager of Government Af-
fairs in Washington, D.C. Up-to-date information on ASHRAE’s
Government Affairs activities is available at www.ashrae.org/
advocacy.
The following article was published in ASHRAE Journal, February 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
February 2008
ASHRAE Journal
55
Lake-Source
District Cooling Systems
L
ake-source cooling (LSC), sometimes called deep lake
water cooling (DLWC), uses cold lake water instead of
chillers to provide cooling for large, multiple-building
applications such as urban communities or college campuses.
They typically extract cold lake water (from depths of 250
ft [76 m] or more) and circulate the lake water through heat
exchangers to remove heat from a district (or campus) chilled-
water loop (Figure 1). Auxiliary chillers may be used to supply
additional cooling as needed.
Energy Savings Potential
LSC systems realize large energy savings primarily by elimi-
nating (or reducing) the need for chiller-based cooling.\* Higher
pumping loads and thermal losses in the piping runs between
the lake and buildings served by the LSC offset a portion of
the energy savings. For example, a LSC at Cornell University
uses about 5 miles (8 km) of transmission piping that have
peak thermal losses of 800 tons (2 820 kW), or about 4% of the
20,000 ton (70 400 kW) total system cooling capacity.1,2
Limited data from recently installed LSC systems give
insight into the energy-savings potential of LSC. An LSC
system operating at Cornell University in Ithaca, N.Y. takes
water from 250 feet (76 m) below the surface of Cayuga Lake,
at a temperature of about 39°F (4°C). On an annual average,
it consumes about 0.10 kW per ton of cooling delivered, an
(0.03 kW/kW) is representative of the performance of LSC,
cooling energy savings would be about 83% relative to best
available conventional chiller systems. Savings compared to
air-cooled chillers would be higher.
U.S. commercial buildings consumed about 2.3 quadrillion
Btu in 2005 for space cooling.4 Of that, chillers consume about
31%,5 or about 0.7 quadrillion Btu. Of course, not all com-
mercial buildings are sufficiently close to a deep-water lake or
an ocean to use LSC. The authors estimate that roughly 10%
of the U.S. population lives in cities of more than 100,000 that
are on or near the ocean, a large ocean bay, or a Great Lake.
Assuming that LSC could address about 10% of the U.S.
commercial-building chiller load, the annual energy savings
would be about 0.06 quadrillion Btu, or about 8% of U.S. chiller
energy consumption.
Market Factors
A seawater-source cooling system proposed for Honolulu
is anticipated to deliver 25,000 tons (88 000 kW) cooling
capacity6 at a project cost of $145 million7, or $5,800/ton
($1,650/kW). This includes the cost of piping throughout the
service area (i.e., there is no preexisting distribution system).
The fresh-water LSC installed at Cornell University cost $58
million8 ($2,900/ton [$825/kW]). In this case, a chilled-water
distribution system already existed.
By Robert Zogg, P.E., Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
eight-fold reduction (i.e., 87.5%) in
energy use in 2001 compared to the
previous cooling system’s 0.75 kW/
ton (0.21 kW/kW).1 Similarly, a LSC
system operating in Toronto using wa-
ter from Lake Ontario (at about 272 ft.
[83 m] below the surface) is reported
to use one-tenth the electricity used by
conventional chillers.3
In contrast, high-efficiency, water-
cooled chillers currently available can
achieve 0.5 kW/ton (0.14 kW/kW) or
lower. Adding in 0.10 kW/ton (0.03 kW/
kW) for cooling tower fans and pumps
results in about 0.6 kW/ton (0.17 kW/
kW) total. Assuming that 0.10 kW/ton
Advertisement formerly in this space.
The following article was published in ASHRAE Journal, February 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
56
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 8
Based on 0.5 kW/ton (0.14 kW/kW) electricity savings and
a $500/ton ($142/kW) avoided cost for high-efficiency chillers,
and optimistically assuming 3,000 full-load-equivalent hours
per year and a commercial electricity price valued at $0.20/
kWh ($0.05/MJ) for space cooling (taking into account electric
rates during peak periods), the simple payback period would
range from about eight to 18 years. Of course, incentives could
lower the payback period significantly. Installation cost will
vary significantly depending on location, water quality/depth,
environmental considerations, and whether an existing district
cooling system is in place. Disruption of the community during
construction can also be a barrier.
Consideration of large-scale complex cooling systems such
as LSC requires coordination among a large group of stake-
holders, including local and state governments, environmental
and regulatory agencies, a district cooling system operator, and
local organizations that could use the cooling or heat delivered
by the LSC. Recognition of the benefits of reduced energy
consumption, reduced peak electric demand, and reduced CO2
and pollutants may justify providing economic incentives for
LSC installations.
One source estimates that there are 900 district energy
systems (heating and/or cooling systems) in North America,
including 5,000 miles (8000 km) of piping and serving 4.6
billion ft2 (427 million m2) of customer space.9 Only a small
fraction of these currently use LSC.
Perhaps the energy and environmental benefits of LSC will
encourage broader adoption of this energy-efficient approach
to cooling.
References
1. Cornell University, Facilities Services, Utilities and Energy Man-
agement. “Lake-source cooling environmental facts and benefits.” http://
tinyurl.com/355tcv (or www.utilities.cornell.edu/utl\_lscfacts.html).
2. Peer, T. and W.S. Joyce. 2002. “Lake-source cooling.” ASHRAE
Journal 44(4):37–39.
3. Siner, K. 2007. “Toronto’s cooling drink.” Distributed Energy
5(4):66–68. http://tinyurl.com/2pra5g (or www.gradingandexcavation.
com/de\_0707\_toronto.html).
4. “2007 Buildings Energy Data Book.” Table 1.3.3. Prepared by
D&R International, Ltd. for the U.S. Department of Energy. http://
buildingsdatabook.eren.doe.gov/.
5. “Energy Consumption Characteristics of Commercial Building
HVAC Systems Volume I: Chillers, Refrigerant Compressors, and
Heating Systems.” Figure 1-1. 2001. Prepared by Arthur D. Little Inc.
for the U.S. Department of Energy.
6. “Early commitments to customers surpass 50% of seawater
air conditioning system capacity.” 2007. Honolulu Seawater Air
Conditioning Newsletter 2(1). http://tinyurl.com/3alaer (or http://
honoluluswac.com/downloads/10\_1\_2007\_HSWAC\_Newsletter.pdf.
7. TenBruggencate, J. 2007. “Honolulu cooling project takes ‘big
step’.” Honolulu Advertiser, September 3. http://tinyurl.com/2r34hw
(or http://the.honoluluadvertiser.com/article/2007/Sep/03/ln/
hawaii709030329.html.
8. Dunlop, J. 2003. “ASHRAE 2004 Winter Meeting: Economical,
Environmental Benefits of Deep Water Usage Explored.” www.ashrae.
org/pressroom/detail/13328.
9. Thorton, R.P. 2007. Testimony on Con Edison Steam System
Reliability. New York City Council, Committee of Consumer Af-
fairs. http://tinyurl.com/33dldx (or www.districtenergy.org/pdfs/
Thornton\_Con%20EdTestimony.pdf).
Robert Zogg, P.E., and Kurt Roth, Ph.D., are associate principals
with TIAX LLC, Cambridge, Mass. James Brodrick, Ph.D., is a project
manager with the Building Technologies Program, U.S. Department
of Energy, Washington, D.C.
Figure 1: Schematic of the Cornell University lake-source system.
Cayuga Lake
Heat Exchange Facility
Cornell University
10,400 ft
12,000 ft
250
ft
450
ft
\* In principle, the lake could also serve as the source for individual heat pumps located
throughout the district served.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
Laurier Nichols, P.E., is vice president of special
projects at Dessau Consulting Engineers in Lon-
gueuil, QC, Canada. Charles Julien, P.E., is an
HVAC designer at Dessau. Nichols won a 2008
ASHRAE Technology Award for this project.
About the Authors
Photo © Mark Cramer
Rehabilitating
Health-Care
Facility
A
t Honoré-Mercier Hospital in Canada a serious Aspergillus
 contamination, resulting from spread of mildew within walls
caused by a deficient building envelope, was discovered in 2003.
The situation required decontamination and rehabilitation while
continuing to provide functional hospital services.
By Laurier Nichols, P.E., Fellow ASHRAE; & Charles Julien, P.E., Member ASHRAE
Cavities were created for the insulation
but ensuring moisture didn’t migrate was
sometimes neglected. For the Honoré-
Mercier Hospital, this neglect was the
source of a major Aspergillus outbreak.
The contamination was due to the spread
of mildew within the exterior walls.
The main component of the wall typical
to this hospital was precast concrete panels
attached to the main concrete structure. A
layer of 2 in. (50 mm) polystyrene board
was glued on the inside of the concrete
panel. A cavity was created between the
insulation surface and the inside wall fin-
The hospital is a 12-story, 300-bed
health-care facility that was built from
1969 to 1970. It is located in St. Hya-
cinthe (30 miles east of Montreal).
In the past, a high level of insulation
material was used to improve overall
thermal resistance of walls and roofs.
Massive masonry wall constructions pre-
viously were built using terracotta tiles,
bricks, granite blocks and a thin layer
of insulation made of cork or fiberglass.
This type of construction had a poor
thermal resistance (in the range of R-6
[Rsi-1.06]), but the inside plaster finish
was relatively tight to air leakage.
New insulation materials were devel-
oped in the late 1960s that required a
special wall construction to incorporate
the insulation material with the other
components of the wall composition.
The following article was published in ASHRAE Journal, March 2008. ©Copyright 2008
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
March 2008
ASHRAE Journal
29
ish. This cavity was used to locate the HVAC terminal boxes. The
inside finish was made of two layers of .05 in. (13 mm) gypsum
board. Steel panels were used to provide access to HVAC com-
ponents inside the walls. Aluminum windows were attached to
the concrete panel with wood framing (Figure 1).
In theory, the wall should have performed well. However, it
required proper installation and adequate maintenance of wall
components. Over the years, the joints between the concrete wall
panels and other wall components deteriorated and water leaked
inside the wall system. Water could infiltrate around the window
framing. The aluminum window also let water penetrate because
of aging gaskets around the operable sections. Hot water heating
components also leaked on the wall components.
On cold days, frost developed between the concrete panels and
the insulation boards. And, neither surface could tighten together
exactly. Over the years, because of the sustained presence of water
in the wall, the wood parts rotted and Aspergillus developed in the
cavities of the exterior wall (Photos 1 and 2).
Other problems were identified. The presence of
exposed combustible materials (wood, polystyrene,
etc.) in the wall composition could cause a major
fire spread. Also, fire containment from floor to
floor was not adequate because of the wood com-
ponents used for drape support on the top edge near
the windows (Figure 1).
The investigation found several attachments of con-
crete panels to the building infrastructure had to be modified.
The anchors had to account for expansion and contraction of
panels due to the extreme variation of the weather conditions.
Another issue was the high energy use of the terminal re-
heat systems used for air conditioning throughout the hospital
services. The rehabilitation provided a good opportunity to
modify all the HVAC systems to improve filtration efficiency
and energy performance.
Solving the Problem
Identifying solutions to correct major deficiencies was a
challenge when health-care services had to continue for the
surrounding population. The question was, should the building
close? It meant another facility needed to provide health-care
services during the renovations. It was certainly not the best
solution because the core medical group had to be located
near the hospital complex. The plan was that rehabilitation
would be done while all health-care services were offered on
a continuous basis.
The rehabilitation was done in three major phases (Figure 2):
Phase 1 Construction of a new 90,000 ft2 (9000 m²) build-
ing (Hervé-Gagnon Pavilion) to relocate the specialized
services: intensive care, operating rooms, radiology,
sterilization, laboratories, etc. Some services (such
as the laboratories) were permanently relocated in
the new pavilion (Hervé-Gagnon).
Temporary buildings for the 60,000 ft2 (5575
m2) emergency room, ambulatory services, adminis-
tration, oncology, external clinics, cafeteria, etc., were
constructed. Food preparation was outsourced.
The adjacent St. Charles Pavilion was rehabilitated to
accomodate the patient care units (300 beds). This is a former
135,000 ft2 (12 500 m2) hospital built in 1929.
Phase 2 All services were relocated in the adjacent new
buildings and the St. Charles Pavilion. All services were closed
at Honoré-Mercier Pavilion and the building was emptied.
Honoré-Mercier Pavilion, the main building, was decontami-
nated and rehabilitated.
Phase 3 All services were reintroduced into the rehabilitated
Honoré-Mercier Pavilion: patient care units, obstetrics, emer-
gency, operating rooms, radiology, etc.
The new building (Hervé-Gagnon Pavilion) was refitted for
the permanent services: laboratories, cafeteria, ambulatory,
imaging, ambulatory services, etc.
Photo 1: Aspergillus contamination.
Photo 2: Rotten wood.
Primary Air Supply Duct
Vertical Curtain
Wood Cove for Curtain
Gypsum Board
Wood Frame
Possible Flame Pathway
Wall Sill
Plan View Detail
Window
Reheat Cabinet
Precast Concrete Panel
Polystyrene Insulation
High Level of
Contamination
Wall Cavity
for HVAC
No
Fire Barrier
Figure 1: Details of the wall construction.
30
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
The old St. Charles Pavilion was refitted for psychiatric care
and administrative services. This created a major change in the
appearance of the building (see photos on title page).
Honoré-Mercier Pavilion
Hervé-Gagnon Pavilion
St. Charles Pavilion
Figure 2: Rehabilitation at the Honoré-Mercier Hospital was completed in three major phases: construction of a new building, the Hervé-
Gagnon Pavilion, rehabilitation of the St. Charles Pavilion, and rehabilitation of the Honoré-Mercier Pavilion.
Decontamination
Most areas in the Honoré-Mercier Hospital were high risk
for patients with a low immune system. Confinement and
protection measures to fight contamination were a major
challenge because of the necessity to maintain negative and
positive pressures, at all times, between the working areas and
the decontaminated ones.
The contamination was spread at an 8 ft (2.5 m) depth all
around the building envelope (exterior walls). All the perim-
eter spaces were provided with a containment enclosure with
continuous negative pressure conditions. The outside enclosure
was the new permanent curtain wall attached to the concrete
panels and the inside enclosure was made of temporary
double polyethylene film. The negative pressure was created
by exhaust fan equipped with HEPA filtration. Using pres-
sure sensors and constant monitoring of pressure differential,
a specialized control system was used to ensure a complete
stronghold of contaminated areas.
All partition walls on the perimeter were demolished and
the inside components of the exterior walls were removed.
All surfaces were sprayed and cleaned with compressed CO2.
A specially trained sniffer dog was used to detect any other
additional spaces where Aspergillus contamination could be
present. Several surfaces close to bathrooms and shower rooms
were contaminated. All the construction workers wore special
masks and clothing during the decontamination processes.
All the modified HVAC and new HVAC systems were
equipped with HEPA filter downstream of any component
in the distribution system. Acoustical insulation was banned
inside any length of duct.
Improvement of Energy Efficiency
Because they require a high rate of air changes per hour and
have a large quantity of medical equipment, health centers are
Advertisement formerly in this space.
Advertisement formerly in this space.
32
ASHRAE Journal
M a r c h 2 0 0 8
among the most energy-demanding buildings. Energy con-
sumption studies in existing health-care facilities have shown
that some buildings have energy use as high as 87.5 kWh/ft2
(3.5 GJ/m2).
Since this project called for a complete rebuilding of the
HVAC systems of the health center, it was a good opportu-
nity to completely revise the systems. The energy-efficiency
measures included enthalpy wheels and runaround coils,
which recover heat from exhaust air to be used for outside
ventilation air preheating. Other measures include low tem-
perature heating loop, heat recovery chillers, high efficiency
boilers, efficient lighting systems, etc.
One major terminal reheat system provided air conditioning
for all patient room care units (10 stories). It was a 65,000
cfm (30 700 L/s) system supplying
air in the interior zones, as well as
the north exterior zone (12 rooms per
floor dedicated to patients’ care) and
the south exterior zone (12 rooms per
floor dedicated to patients’ care). The
air-conditioning load of the interior
zone required that the primary air sup-
plied be maintained at 55°F (12.8°C)
at all times. It is easy to understand the
requirement for reheat in the winter
season on the north perimeter zone.
During most winter seasons, the north
zone and even the south perimeter zone
required reheat.
The supply fan discharge of this
large system was split into three
separate cooling sections: one for the
interior zone, one for the north zone
and one for the south zone. There is
a dedicated outside air system to sup-
ply air to this large system. First, the
outside air is heated by heat recovery
on the exhaust air, and second, the
outside air is heated by a condensing
heat exchanger on the flue gas of the
boilers.
The result is a reduction in energy
use of up to $1 million annually, and
a savings of 3,500 tons a year in
greenhouse gas (GHG) emissions. The
entire complex uses 42 kWh/ft2 (1.68
Gj/m²) per year.
Project Cost
The total project cost of the reha-
bilitation was $124 million of which
$60 million was dedicated to the me-
chanical and electrical services. This
cost includes some of the expenses
associated with the relocation of ser-
vices and the moving of specialized
equipments.
The cost to renovate the existing
Honoré-Mercier Hospital was a major
expenditure and shows that existing
infrastructures must be built to last
longer and be properly maintained.
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
March 2008
First Place Winners
Albert R. Barfield, Member ASHRAE
Project: Springhill Suites, Pensacola, Fla.
Category: Commercial Buildings (New)
This hotel on a barrier island on the Florida Gulf Coast uses a
hybrid geothermal system, which features a 150 ton (530 kW)
closed-loop evaporative fluid cooler. The loop field is set up in
parallel with the 150 ton (530 kW) fluid cooler, which offers
considerable heat rejection control and redundancy. Primary
domestic water heaters and water-to-water geothermal
heat pumps are used. All pool and spa heating is provided
by geothermal heat pumps. In addition, more than 300 tons
(1055 kW) of room unitary, ducted geothermal heat pumps
are used in guest suites and to serve all other conditioned
areas of the hotel.
Overall annual energy intensity for this hybrid geothermal hotel
is 79 kBtu/ft2 (897 MJ/m­2). By comparison, another hotel in the
same geographic location, but with air-source equipment, operates
at an annual energy intensity of 139 kBtu/ft2 (1.6 GJ/m­2).
Craig A. Watts, P.E., Member ASHRAE
Project: Fossil Ridge High School, Fort Collins, Colo.
Category: Institutional Buildings (New)
Functioning as a small community in itself, Fossil Ridge High School
has several types of mechanical systems ranging in size from small
DX split systems for computer room cooling to large air handlers
with energy recovery devices for spaces such as the auditorium.
When operated as a package, these components provide the school
with an innovative and energy-efficient mechanical system. The
demand-controlled classroom ventilation via occupancy sensors
and window sensors allows for reduced energy consumption by
eliminating the treatment of unneeded outside air, while providing
occupants with the ability to bring in naturally ventilated outside
air when they feel it is appropriate.
The value of the energy savings from the mechanical, plumbing,
irrigation and building lighting systems projected over the
building’s lifespan is estimated at more than $6 million at current
utility rates.
Rick L. Grove, P.E., Member ASHRAE
Project: Firstenburg Community Center, Vancouver,
Wash.
Category: Public Assembly (New)
The community center is a two-story, 72,500 ft2 (6735 m2), multi-
use facility that includes a fitness area, aquatics space, meeting
rooms, lounges, administration areas and a gymnasium.
The majority of the spaces use either natural ventilation, assisted
ventilation or a hybrid system. Two 97% thermally efficient natural
gas condensing boilers, each sized to 50% of the full heating
requirement, provide heating water for domestic, pool, building
skin and ventilation heating loads. Another sustainable feature
is that gray water collected from the pools’ backwash filters is
captured for use in flushing toilets, decreasing the amount of water
T
   he ASHRAE Technology Awards recognize
outstanding achievements by members who
have successfully applied innovative build-
ing design in the areas of occupant comfort, indoor air
quality (IAQ) and energy conservation.
Their designs incorporate ASHRAE standards for effective
energy management and IAQ. Performance is proven through one year’s actual, verifiable
operating data. The following are descriptions of projects from the ASHRAE Technology
Award winners and honorable mentions. Articles about these projects will be published
in this and future issues of ASHRAE Journal.
Outstanding Achievements
The following article was published in ASHRAE Journal, March 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2008
ASHRAE Journal
23
Springhill Suites
This hotel uses a hybrid geothermal system, which
features a 150 ton (530 kW) closed-loop evaporative
fluid cooler. All pool and spa heating is provided by
geothermal heat pumps.
Fossil Ridge High School
Fossil Ridge High School has several types of mechanical systems
ranging in size from small DX split systems for computer room cooling
to large air handlers with energy recovery devices for spaces such as
the auditorium.
Firstenburg Community Center
Overhangs, sunscreens, and adjacent mature fir trees
minimize direct solar heat gain during the cooling
season.
Honoré-Mercier Hospital
The HVAC systems in this hospital were completely revised
during a major renovation. Features include enthalpy wheels and
runaround coils.
24
ASHRAE Journal
March 2008
introduced into the municipal sanitary system by some 500,000
gallons (1.9 million L) per year.
Thermal analysis models were developed to validate the
natural ventilation design. An energy model of the building based
on construction documents and documented actual operating
assumptions showed 26% energy savings as compared to a
Washington state baseline model.
Apichit Lumlertpongpana, Member ASHRAE, and Wichai
Rungruangprug, Associate Member ASHRAE
Project: Charoen Pokphan Foods Public Company Ltd.,
Chokchai, Thailand
Category: Industrial Facilities or Processes (New)
The design focused on a refrigeration system and low-temperature
air conditioning for a poultry slaughter and processing plant, with
a slaughter capacity of 360,000 birds per day.
By installing smaller compressors, smaller suction pipes and
insulation material, the system saves some $200,000 of the first
cost of equipment and material. The estimated annual energy
savings is nearly $300,000 a year, with an estimated total reduction
of carbon dioxide emissions equal to 1,900 metric tons (2,094 short
tons) per year. Water use was reduced by 91.3%.
Laurier Nichols, P.E., Member ASHRAE; Rejean Blais,
Member ASHRAE; Simon Pelletier, P.E., Member ASHRAE;
Oanh Nguyen; Jean Molina, Member ASHRAE; and Marco
Freitas, Member ASHRAE
Project: Rehabilitation of Honoré-Mercier Hospital,
Saint-Hyacinthe, QC, Canada
Category: Health-Care Facilities (Existing)
At Honoré-Mercier Hospital in Canada, a serious Aspergillus
contamination, resulting from spread of mildew within walls, which
was caused by a deficient building envelope, was discovered in
2003. The situation required decontamination and rehabilitation
Outstanding Achievements
Environmental Discovery Center
Heat pumps use well water on the way to the pond or water
sprayground as a heat sink. Because the well water is always
50°F – 55°F (10°C – 13°C), cooling is efficient.
Advertisement formerly in this space.
while continuing to provide functional hospital services. The project
required temporary relocation of 300 beds to an adjacent hospital
that had not been used since the 1990s. It also required use of 60,000
ft2 (5574 m2) of temporary facilities for other hospital services.
The design team offered integrated solutions where energy
efficiency and the principles of sustainable development were
determining criteria for selection of designs based on a life-cycle cost
approach. This led to a high-performance building whose greenhouse
gas emissions have been reduced by 3,576 tons (1622 kg) per year.
Second Place Winner
David Kistler, P.E., Member ASHRAE
Project: Environmental Discovery Center, Springfield
Township, Mich.
Category: Public Assembly (New)
The 19,000 ft­2 (1765 m2) Environmental Discovery Center allows
visitors to view the Kettle Pond from above water, at the water,
and below the water. Heating and cooling is provided by 30 ton
(106 kW) and 10 ton (35 kW) water-to-water heat pumps. The
heat pumps provide warm and chilled water to fan coil units
located near each space. The heat pumps also use the well
water on the way to the kettle pond or water sprayground
as a heat sink. The building consumed only 228,320 kWh per
year (does not include the separately metered well pumps).
Honorable Mentions
Martin Roy, P.E., Member ASHRAE
Project: Canadian Amateur Musician/Musiciens Amateurs
Canadien, Harrington, QC, Canada
Category: Commercial Buildings (New)
Geothermal energy from a nearby lake is used. IAQ is ensured
by natural, mechanical ventilation, displacement ventilation and
carbon dioxide detectors. Except for the concert hall, the building
is supplied with 100% fresh air. The fresh air intake is passed
Aramark Chicago Industrial Laundry
From the 800 lb (363 kg) capacity washers, 125°F (52°C) wastewater
discharge is piped through a manifolded reuse system to a heat exchanger
system, which captures 24% of the steam boiler plant’s input.
March 2008
ASHRAE Journal
25
Advertisement formerly in this space.
26
ASHRAE Journal
March 2008
through an underground duct, permitting the lowering of air
temperature before distribution.
Pierre Roussel, Associate Member ASHRAE
Project: Complexe les Ailes, Montreal, QC, Canada
Category: Commercial Buildings (Existing)
This retail and office complex in downtown Montreal was
renovated using heat recovery throughout the system, eliminating
the need for installing one hot water boiler and two steam boilers
for humidification. The fresh air system has a preheating coil and
heat coil. The heat required for the preheating coil in the fresh
air system originates from the chilled water loop via a plate heat
exchanger and glycol solution. This arrangement supplies chilled
water without the use of chillers.
Stephane Sirard, Member ASHRAE
Project: Centre de Formation Professionnelle l’Horizon,
Mont-Tremblant, QC, Canada
Category: Institutional Buildings (New)
The Horizon Professional Center is a specialized school that
includes three 2,000 ft2 (186 m2) greenhouses. Solar and ground
energy were chosen as the principal heat sources using geothermal
systems and a solar wall. The designers used an indirect vertical
exchange so the system could be used for the main school building
and the greenhouses. A thermal storage system was used for the
greenhouses by storing the available energy during sunny periods in
the ground directly under the greenhouse for later use.
Christopher Rauch, Associate Member ASHRAE
Project: Aramark Chicago Industrial Laundry, Chicago
Category: Industrial Facilities or Processes (New)
In 2003–2004, Aramark replaced its aging, multistory industrial
laundry facility with a new 125,000 ft2 (11 613 m2) single-story
facility. Design elements include a wastewater reuse heat recovery
system. From the 800 lb (363 kg) capacity washers, 125°F (52°C)
wastewater discharge is piped through a manifolded reuse system
to a heat exchanger system, which captures 24% of the steam
boiler plant’s input and transfers the recovered heat back to the
makeup and tempered domestic hot water streams.
Steven Jones, Associate Member ASHRAE
Project: Kern Schools Federal Credit Union Administration
Building, Bakersfield, Calif.
Category: Commercial Buildings (New)
This pair of three-story buildings, each 75,000 ft­2 (6968 m2),
exceeded California’s Title 24 Energy Standards by 24%. Each
building is conditioned by three rooftop packaged VAV air handlers
using evaporative cooled condensers. Building heating is provided
by variable flow, high-efficiency condensing pulse boilers, circulating
hot water to each of the VAV terminal units. The first year energy
use was measured to be 50% less than a building of similar size and
occupancy owned by the same property manager.
Outstanding Achievements
Advertisement formerly in this space.
Abdel-Kader Darwiche, C.Eng. is a senior
mechanical engineer and Samivullah Shaik is a
mechanical engineer at SCEC-Khatib and Alami,
Al-Khobar, Saudi Arabia.
About the Authors
Air Conditioning
Remote Telecom
Enclosures
By Abdel-Kader Darwiche, CEng, Member ASHRAE;
And Samivullah Shaik
P
ipelines and supply networks for datacom services often
run through remote areas such as deserts, which are far
Load Calculation
The air-conditioning system design
must be tailored to the type of environ-
mental conditions the telecom shelter en-
counters, as well as the heat generation by
the equipment installed inside the shelter.
The goal of the HVAC systems designer
is to maintain the peak temperatures in
the shelter below a certain level, which
is normally prescribed by the electronic
equipment manufacturer. Humidity levels
are a concern, but because most shelters
are sealed and their temperatures are
much higher than the air’s dew point,
humidity generally is not a problem (after
the transient effect of opening and closing
the enclosure is eliminated). Other ambi-
ent conditions affecting the air condition
design include: solar radiation, wind
speeds, objects surrounding the shelter
(shading, ground reflections, buildings,
and trees) and shelter design (surface
area, shape, paint).
The first step is to perform a load cal-
culation to size the equipment. This can
be calculated using any of the methods
prescribed in the 2005 ASHRAE Hand-
book—Fundamentals. Alternatively, the
load calculation can be performed using
any commercial load calculation software
that adopts any ASHRAE-approved meth-
ods. Exercise care when inside design
temperatures exceed the outdoor design
temperatures due to heat buildup. Most
software cannot accept such input.
removed from conventional power lines. Therefore, communi-
cation along the pipeline or between networks necessitates
telecom repeaters or relay stations in remote locations. The
daily air temperatures can reach 122°F (50°C) in high ambi-
ent desert environments, which combined with internal heat
generation from the electronic equipment, make the inside
of the telecom shelter prone to temperatures as high as
176°F (80°C). In these conditions, electronic equipment will
not function reliably. This presents a significant challenge to
the HVAC system designer.
The following article was published in ASHRAE Journal, March 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2008
ASHRAE Journal
43
Passive Cooling Systems
Passive methods include primarily natural (free) convection
and phase changing materials (PCMs).
Natural (Free) Convection
This system is widely used, although it is expected to be re-
placed with more advanced systems.
This technique does not require a power source because it
functions on natural convection and energy storage capacity. This
system (Figure 2) consists of housings with insulation, sunshade,
external and internal heat exchangers, heat storage tank and con-
veyance of the medium (mainly water), which must be designed
for the specific application. The heat dissipated by the electronic
equipment is absorbed by the internal heat exchanger and trans-
ferred to the water inside the tank by thermosiphon. At night, heat
is dissipated by thermosiphon to the outside as illustrated in Figures
3a and 3b. The temperature inside the shelter can be maintained
from 15°F to 20°F (8.3°C to 11.1°C) below ambient.
The free convection passive cooling system basically levels
off the temperature inside the shelter by temperature dampening.
Figure 4 shows the expected inside temperature of a passively
cooled shelter located in a typical high ambient desert environ-
ment compared to the outdoor air. The tank and heat exchangers’
temperatures are also shown on the same figure.4
The main advantage of this system is that no energy is re-
Figure 2: Principle of free convection passive cooling system.
Heat Storage
Tank
Equipment
Shelter
Ambient Air
Internal Heat
Exchangers
External Heat
Exchangers
Working Fluid
Figure 1: Vortex cooler.1
Compressed Air
Cold Stream
Hot Stream
Once the required cooling capacity of the equipment is ob-
tained, selecting the equipment or system type is the most impor-
tant task that faces the HVAC designer, especially when limited
or no electrical power is available. The following information
reviews the systems available for the designer.
Ventilation by Exhaust Fans
This is probably the oldest technique to control the tempera-
ture inside remote telecom shelters by ventilating the air using
simple exhaust fans. These exhaust fans, which in most cases
operate on direct current (dc) powered by batteries, prevent heat
buildup by circulating the outside air inside the telecom shelter.
The airflow usually is designed to offset heat generation by the
equipment, keeping the temperature around 5°F to 10°F (3°C
to 6°C) above ambient. This high temperature, coupled with
the particles (mainly sand) in the outdoor air, result in reduced
equipment life, making this an unpopular design option. This
option is sometimes used in battery enclosures that are adjacent
to the main telecom enclosures. In this case, the fans also prevent
hydrogen generated from the batteries from accumulating inside
the battery enclosures.
Vortex Coolers
The vortex cooler, shown in Figure 1,1 is a tube, also known as
the Ranque-Hilsch vortex tube that separates gas (usually com-
pressed air) into hot and cold streams. Pressurized gas is injected
into a swirl chamber and accelerates to a high rate of rotation
(more than 1 million rpm). The gas is split into two streams, one
giving kinetic energy to the other, and resulting in separate flows
of hot and cold gases. The cold gas is injected into the shelter
while the hot gas is expelled outside.
Applications include spot cooling a cabinet that generates
high heat in a shelter. Vortex coolers are rarely used to cool large
shelters because they are usually limited in capacity to about
5,000 Btu/h (1.46 kW).
The vortex cooler is also characterized by a lack of moving
parts and low efficiency, although they are limited in size and
depend on the availability of compressed air.
Peltier Cooler
Peltier coolers use the Peltier effect, which is “the evolution
or absorption of heat produced by an electric current passing
across junctions of two suitable dissimilar metals, alloys or
semiconductors.”2
“The coolers are small solid-state devices that function as a
heat pump. …When a dc current is applied heat is moved from
one side of the device to the other—where it must be removed
with a heatsink.”3
Thermoelectric junctions are generally around 5% to 10% as
efficient as the ideal refrigerator Carnot cycle), compared with
40% to 60% achieved by conventional compression cycle systems
(reverse Rankine systems like a compressor).
As with the vortex cooler, Peltier coolers are better candi-
dates for spot cooling and are seldom used to cool an entire
shelter.
44
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
44
ASHRAE Journal
M a r c h 2 0 0 8
conditioning system. The PCMs will act as a thermal storage
during the normal operation of this system. In case the system
fails, PCMs will absorb the heat generated inside the shelter,
preventing heat buildup for as long as necessary until the main
air-conditioning system can be reengaged.
PCMs can act as the main air-conditioning system (Figure 5)
for a shelter if a sufficient temperature difference exists between
day and night. In this case, PCMs store energy during the day
from the shelter and release to the atmosphere at night.
The most commonly used PCMs are salt hydrides, fatty acids,
esters and paraffins.
dc-Powered Air-Conditioning System
Air conditioning telecom shelters to an inside temperature
near human comfort levels (75°F [24°C]) is challenging for
quired to run it. In addition, it is highly reliable because there
are no moving mechanical parts. The main disadvantage is the
large space required to install this system and the higher initial
cost. This system’s performance is highly dependent on high
temperature differences between day and night (typical for
desert environment). It is not well suited for environments in
which temperatures do not vary much over the day.
In such places, some manufacturers have added small dc-
operated pumps, to help the free convection. In instances
where the difference in temperature between the shelter and
the outside temperature is not sufficient to invoke natural
convection, these pumps work to circulate the fluid between
the heat exchangers. Although this negates one of the main
advantages of this system (it has no moving parts), it allows
this system to be used in more mild environments.
Phase Change Materials (PCMs)
PCMs usually are stored in various sizes and shapes of
containers although generally they perform best in small ones.
Typical container configurations are wall panels, steel pipes,
aluminum cylinders, or plastic balls. It’s important for the
material to be conductive, impermeable and flexible to accom-
modate volume changes.
PCMs are extensively used as a backup to the main air-
Figure 3: Free convection passive cooling system during day and
night.
Heat Storage Tank Acts
as a Sink to Cool the Inside
Internal Heat
Exchangers
Working Fluid
Equipment
Shelter
External Heat
Exchangers
Outside Hotter
Than Inside: Circuit
Switched Off
Day
Night
Heat Storage Tank
Internal Heat
Exchangers
External Heat
Exchangers
Working Fluid
Equipment
Shelter
Inside Circuit Still Active if Skin Load Does Not Offset
Equipment Heat Generation, Otherwise it is Switched Off
Outside Colder than Inside: Heat
Storage Tank Expels Heat Stored
Through External Heat Exchangers
Advertisement formerly in this space.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
Figure 6: dc-powered air-conditioning unit
installed in a telecom shelter.6
Equipment
Solar
Load
PCM
Cooling
Device
Figure 5: Enclosure with PCM during daylight
hours.5
Figure 4: Temperature levels for a typical passive cooling system.
HVAC designers, and a desired goal
for telecom engineers. Under such
conditions, protection and reliable
operation of the telecom equipment is
improved significantly. Unfortunately,
air conditioning the shelter to such
temperatures has entailed prohibitive
cost by necessitating the installation
of standard active (compressor type)
air-conditioning units (operating on ac
power) and feeding them from batteries
through electrical inverters. With an
obvious unfavorable life cycle cost, this
Temperature (°C)
50
45
40
35
30
25
Time
6 a.m.
Noon
6 p.m.
12 a.m.
6 a.m.
Noon
6 p.m.
12 a.m.
6 a.m.
Environment
Heat Exchanger Outside
Tank
Heat Exchanger Inside
Air in Shelter
Ý
p
option was seldom, if ever, opted for by
any enclosure HVAC designer.
High-efficient air-conditioning units
operating on dc were recently made
available by certain manufacturers.6
These units, although limited to small
cooling capacity (about 1 ton), are
characterized by a high COP exceeding
4 (or EER exceeding 14). As they are
the closest to room air conditioners and
single package vertical units operating
on ac that typically have an EER of
8 – 9, there is a large improvement in
energy efficiency. In addition, these
units have a low compressor startup
current so as not to drain their power
source. The manufacturing techniques
used to optimize the efficiency on the
new dc powered air conditioning units
System
Number
System
Advantages
Disadvantages
1
Exhaust Fans
Low cost option.
Temperature above ambient.
Ingress of outdoor contaminants.
2
Vortex Cooler
No moving parts.
Reliable.
Low efficiency.
Limited in cooling capacity.
Depends on availability
of compressed air.
3
Peltier Cooler
No moving parts.
Reliable.
Low efficiency.
Limited in cooling capacity.
4
Natural convection —
Passive Cooled Systems
No moving parts.
Large space required.
High initial cost.
5
Phase Change Materials —
Passive Cooled Systems
No moving parts.
Less space required.
May not function properly
if not correctly packed.
6
dc – powered
Air Conditioners
Higher cooling capacity than any
other system.
Possibility to cool shelter to human
comfort level.
Moving parts, some kind of
maintenance is required.
Large footprint required
for the solar panels.
Table 1: Comparison of various HVAC systems.
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
are beyond the scope of this article. The reader can refer to
manufacturer data6 for further details. Figure 6 shows one
dc-powered air-conditioning unit installed inside a remote
telecom shelter.
These new units are available to operate on either 24V or 48V.
Combined with a battery system charged through solar panels,
these units can be used to air condition remote telecom shelters
to a human comfort zone.
One disadvantage of this system is that the footprint re-
quired to install the solar panels is larger than conventional
systems. However, in remote locations, land is often readily
available. Another disadvantage is that this system contains
moving parts, which require some maintenance. However,
these disadvantages outweigh the cooling level this system is
offers. Therefore, HVAC designers are increasingly selecting
the system.
Conclusion
Designing the cooling system for a remote telecom shelter
presents a great challenge to the designer. In addition, with
the increasing heat densities, the performance requirements
and capacities of the air-conditioning system is become more
demanding. Many conventional ways have existed to overcome
some of these challenges. Moreover, recent technological in-
novations have provided the HVAC designer with a broader
range of equipment availability with larger capacities. Table 1
summarizes the advantages and disadvantages of each avail-
able system.
References
1. Vortex tube public domain image from http://en.wikipedia.
org/wiki/vortex\_tube.
2. ASHRAE. 1991. ASHRAE Terminology of Heating, Ventila-
tion, Air Conditioning, and Refrigeration.
3. Thermoelectric Design. 2007. www.peltier-info.com/info.
html. Retrieved Jan. 29, 2008.
4. INTERTEC. 2008. www.intertec.info.
5. PCM Energy P. Ltd. 2007. www.pcmenergy.com/products/
telecomshelters.htm. Retrieved Jan. 29, 2008.
6. DC Airco. 2008. www.dcairco.com.
As an example, a dc-powered air conditioning system
is planned for a remote shelter in a high ambient desert
environment. The shelter total floor area is about 284 ft2
(26.4 m2). The following are the steps followed for sizing
the system. The electrical portion of the calculations should
be performed in conjunction with the project’s electrical
engineer.
The outdoor/indoor environmental conditions were
obtained from published data.
Outdoor Conditions: 115°F (46°C) DBT
Indoor Conditions: 72.5°F (22.5°C) DBT
The shelter’s floor plan and elevations were obtained
from the architect.
The heat generation from the installed equipment was
obtained from the equipment manufacturer.
Commercial HVAC load calculation software was used to
estimate the required cooling capacity for each hour. The
software output indicated that the shelter has a maximum
cooling of load of 11,800 Btu/h (3.46 kW) at 3 p.m. for a
typical summer day.
Manufacturer’s catalogue indicates that at the design
outdoor conditions, the dc-powered air-conditioning unit
will deliver 6,500 Btu/h (1.9 kW). Therefore, two units are
required.
The total energy required during a summer day is required
to size the batteries and solar array. The power consump-
tion of the selected unit highly depends on the outside
temperature, which varies widely during the day. The power
consumed by the units at various outdoor air temperatures
was obtained from the manufacturer.
A spreadsheet was used to estimate the energy consumed
in that typical summer day. Alternatively, energy simulation
software can be used. The result yielded a power consump-
tion of 19.407 kWh per day.
Using a value of seven hours of sun-hours per day (data
obtained from the end user for this site) and 100 W per
each solar panel,
The total solar array capacity required:
19,407 ÷ 7 = 2,772.5 W;
Assuming 10% cable losses, net solar array capacity
required is 3,049 W; and
The number of panels required:
3049 ÷ 100 = 31 panels.
Of course, the previous figures are location specific and
change from site to site depending on the available sun-hours
per day and the probability of cloudy periods.
Using the daily energy consumption obtained earlier and
using a 48V dc voltage:
The daily current consumption:
19,407.8 ÷ 48 = 404 ampere-hour per day;
Assuming a 10% safety factor, the daily current consump-
tion is 444 ampere-hour per day;
Assuming five days autonomy, the total required current
is 444 x 5 = 2,220 ampere-hour; and
Using 12V-230 ampere-hour batteries, four numbers are
required in series to obtain 48V and 2220 ÷ 230 = 9.65
(10) are required to provide the current, so a total of 40
batteries are required.
Sizing, Selecting dc-Powered Air-Conditioning Systems
60
ASHRAE Journal
ashrae.org
March 2008
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
H
undreds of bullet holes were found when the roof of
the Superdome was replaced after Hurricane Katrina.
Over the years, the large, white Superdome roof that
dominated the New Orleans skyline apparently proved to be an
irresistible target for folks with weapons.
Now, I am a simple kind of guy. I bet that a roof with hun-
dreds of bullet holes probably leaked. I wonder what those holes
did to the Superdome’s roof ?
I remind everyone that the roof of the Superdome experi-
enced one of the more spectacular failures in enclosure his-
tory. It was ripped off during Katrina in less than catastroph-
ic wind conditions (Photo 1). Let’s toy with this memorable
failure a little. Hypothetically, because there is litigation
ongoing.\*
It is quite something when a roof blows off. To have one
blow off during a national disaster with the world watching,
puts it into a class by itself. However, the roof blowing off the
Superdome is not an isolated incident. We seem to be experi-
encing more uplift problems with roofs lately. Why?
We seem to have forgotten how to build roofs. Back in
the day, compact roofs required multiple layers. One of the
most important was the air barrier (Figure 1). Air barriers
were originally an artifact of cold climate construction and
often misnamed as vapor barriers. In Canada, where there are
only two seasons, this winter and last winter, architects and
engineers learned about the importance of air barriers in con-
trolling roof assembly moisture-induced deterioration from
interior sources. However, early on, one of the most impor-
tant lessons of using air barriers was the huge improvement in
uplift performance. The air barrier helped to transfer the wind
load to the structural deck. And, this proved to be important in
all climates besides those dominated by hockey players.
When mechanically attached membranes became com-
mon—a bad idea in my humble opinion, the lack of an air bar-
rier lead to fluttering of membranes (Figure 2), some interesting
failures (Photo 2) and some interesting solutions (Photo 3).
Fluttering, besides stressing the membrane, leads to the pump-
ing transfer of airborne moisture from the interior into the roof
assembly. This has typically been a cold climate phenomenon but
the problems are migrating south as membranes become white,
How Not to Build Roofs
Photo 1: This never should have happened. The Superdome’s roof membrane is missing after Hurricane Katrina in 2005.
\*There is always litigation. I am not involved, and I don’t know any of the parties. I have not talked to anyone involved. However, I am bemused and curious, which
allows me to explore avenues closed to well-mannered folk in polite society. I can speculate, a dirty word for physicists, but an honorable one for engineers. All of
the information presented comes from the Internet or my own observations and experience. No one leaked information. The only thing that leaked was the roof.
The following article was published in ASHRAE Journal, March 2008. ©Copyright 2008
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
March 2008
ASHRAE Journal
61
Photo 2: Fluttering membrane. No air barrier at deck leads to an
idea for a Disney World ride.
Photo 3: Fluttering membrane fix. “I’ll fix that darn moving mem-
brane. Get me some pavers and blocks.”
Membrane Flutters
Air Leakage
Figure 2: Fluttering membrane. Mechanically attached membrane
flutters due to air leakage from interior when air barrier is omitted.
Membrane
Coverboard
Insulation
Air Barrier
Sheathing
Deck
Figure 1: Multiple layer compact roof. Mechanically attached sheath-
ing supports fully adhered air barrier. Fully adhered insulation boards
have the best performance when split into two layers with joints stag-
gered to further limit three dimensional airflow paths. Fully adhered
coverboard protects insulation and facilitates lateral migration of water
vapor and other off-gassing products to control blisters. It is becoming
increasingly common to mechanically attach the insulation layers and
membrane while also omitting the coverboard, which is an unfortunate
development. Some insurance policies require mechanically attached
layers because they don’t trust the workmanship necessary for full ad-
hesion of layers. Old-timers roll their eyes at this. Crotchety old-timers
do both. They fully adhere the layers to get the performance and add
the mechanical attachment to shut the insurance folks up.
rather than black. Dark membranes become hot, and the heat
drives the moisture back down into the building. In the south,
mechanically attached dark membranes roofs typically dodged
the moisture bullet because the moisture that was pumped up was
driven back down by the huge temperature gradient. However,
that all began to change with energy conservation and light-col-
ored membranes. Many roofs no longer get hot enough to drive
flutter-driven moisture back down into the building. Failures that
were limited to cold climates now happen in Georgia.
Air barriers make fluttering go away and make the world
safe for mechanically attached light colored membranes. The
fluttering is controlled since any attempt by the membrane to
lift off the insulation layer is resisted by suction. Air from the
interior is not able to enter the roof assembly due to the pres-
ence of the air barrier. The lack of an air barrier and a leaky
deck will allow replacement air to enter the roof assembly
from the interior and the suction resistance is lost.
Uplift resistance is increased with the presence of an air
barrier by the transfer of a significant amount of the load from
the membrane to the air barrier and deck. A little algebra il-
lustrates the principle. The total wind pressure is taken by all
of the roof elements acting together. The total wind pressure
resisted by the roof assembly is equal to the sum of the indi-
vidual pressures taken by each element. In general, the tighter
the element, the greater the pressure taken by the element. A
simple series pressure relationship is a pretty reasonable ap-
proximation of what actually occurs.
t
m
i
d
P
P
P
P
=
+
+
where
Pt = total wind pressure
Pm = membrane pressure
Pi = insulation pressure
Pd = deck pressure
Here is a trick question: what is the tightest element of a
roof ? That would be the element without any holes, which is
the membrane since it can’t have holes. Otherwise, it leaks.
So, if I have a tight membrane, rigid insulation installed in
boards/sheets with gaps over a fluted steel deck with seams
and holes, the majority of the wind load is taken by the mem-
brane. That was the case in the Superdome roof (Figure 3).
How do we know that? Well, the membrane is gone, and the
insulation was left behind (Photo 4).
With an air barrier, a significant portion of the wind pres-
sure is transferred to the air barrier and its attachment to the
deck. The tighter the air barrier, the greater the load transfer.
The greater the load transfer to the air barrier, the less stress
62
ASHRAE Journal
ashrae.org
March 2008
on the membrane. Figure 1 rocks, Fig-
ure 3 sucks (literally, wind suction).
The Superdome roof did not have an
was reported that the smoke dampers at
the top of the roof were sucked off dur-
ing Katrina and that allowed the wind to
enter, exacerbating building pressuriza-
tion and stressing the roof assembly. The
membrane took the majority of the load,
unzipped and traveled to a neighboring
parish.
Could it be that the lack of an air bar-
rier caused the Superdome roof to fail
in wind conditions that were pretty mi-
nor as far as hurricanes go? I’m asking
hypothetically. And, how was the Su-
perdome replacement roof that was in-
stalled in 2002 allowed to be constructed
without an air barrier when the original
roof that was installed in the 1980s had
one? Where were the adults?
Let’s return to the bullet holes. It may
be surprising to folks that people shoot at
Photo 4: Superdome roof damage. Missing membrane and exposed
rigid sheet insulation. Note the mechanical connectors. The mem-
brane was adhered to the top of the sheet insulation boards and to
the mechanical connectors. Also, note the metal deck and the flutes
that allowed lateral airflow and lateral water migration.
Spray Applied
Membrane
Spray Polyurethane
Foam
Deck
Fully-Adhered
Membrane
Mechanically Attached
Rigid Insulation
Figure 3 (left): Failed Superdome roof section. Mechanically attached rigid insulation boards on fluted metal deck with fully adhered membrane.
Note absence of an air barrier. Membrane takes full wind load. Figure 4 (right): New Superdome roof section. Fully adhered spray-applied
membrane over fully adhered spray polyurethane foam insulation layer and integral air barrier.
Photo 5: Spray foam application. New fully adhered roof insulation
and integral air barrier.
air barrier. At least the replacement roof
installed in 2002 didn’t have one, which
is the roof that failed during Katrina. It
Advertisement formerly in this space.
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
March 2008
domed stadium roofs in many areas, regardless of team affili-
ations. So, specifically, what about the bullet holes at the Su-
perdome? Well, the steel decking was so corroded it had to be
replaced after the Katrina blow-off. The steel decking was fine
in 2002 during the re-roof. It wasn’t fine in 2005. The water
came from somewhere. Could it be that hundreds of bullet holes
could be a factor? I’m asking hypothetically.
The good news is that the post-Katrina repair is bulletproof †
and has an air barrier. The new roof is similar to the original roof.
It is a spray polyurethane insulation system applied directly to the
roof deck (Figure 4 and Photo 5). A spray applied fully adhered
membrane is installed over the top of the insulation (Photo 6).
The spray polyurethane insulation also acts as the air barrier.
So, how are bullets handled in the new roof? The bullet goes
right through the roof system providing a straight-through-the-
assembly water path. The spray foam does not allow the lateral
migration of water that occurred in the 2002 roof (Figure 5).
So, the roof isn’t really bulletproof, but bullets don’t cause
Photo 6: Better than before. Welcome back Saints.
† I would have given anything to have been a fly on the wall when the engineer
or architect of record was told that not only did the post-Katrina Superdome
replacement roof need to resist uplift but that it also had to deal with bullets. I do
not know who the engineers or architects were on the repair and replacement
project, but I salute them. They succeeded on both fronts. Well done. Very well
done indeed.
anything besides a minor annoyance. The bullet holes are easy
to fix—the hole and the leak are coincident—and corrosion is
limited and controlled.
Advertisement formerly in this space.
Advertisement formerly in this space.
March 2008
ASHRAE Journal
65
Rain
Rain
Bullet Hole
Rain
Rain
Bullet Hole
Figure 5: Bulletproof. Bullet holes in the left-hand roof section allow for lateral migration of rainwater due to the gaps in the roof system
layers and the channels provided by the fluted steel deck. In the right-hand roof section bullet holes result in a straight-through-the as-
sembly flow path for water, thereby limiting damage to the hole only.
Would there have been any difference in the Superdome roof
blow-off if there were no bullet holes and no corrosion of the
underlying deck? Probably not. The only thing that might have
changed on the repair side would have been the deck replace-
ment. However, the argument has been made that the deck need-
ed upgrading regardless to handle even greater wind loads.
Can we learn any lessons from all of this? Lots of roofs
today are being constructed without air barriers or have been
constructed without air barriers. I predict many uplifting mo-
ments in our future unless air barriers become common (to
say nothing of the problems of fluttering membranes and light
colored roofs).
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of
Building Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
Advertisement formerly in this space.
66
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
Ongoing Commissioning
A
lthough most building HVAC systems maintain basic
levels of functionality, many suffer from a depar-
ture from intended performance due to a range of
“faults” that compromise their effectiveness, degrade climate
control, and increase building energy consumption. Build-
ing commissioning can effectively address these issues. It
is the process of measuring, observing and evaluating the
performance of building systems to identify substandard
function of equipment, sensors and systems. Commissioning
also can include tuning equipment and systems, including
their controls, to enhance performance above and beyond
“as-intended” levels.
New and existing buildings can be commissioned, but en-
ergy savings from commissioning may not persist over time
as new problems arise due to equipment aging, changes in
use, alteration in control settings, etc. For example, a study
of 52 economizers at 22 sites that had been commissioned
when built found that 29 had stopped working after “a year
or two.”1 However, it appears that hardware-based commis-
sioning measures persist more often than controls-based
measures.2,3
Ongoing commissioning4 addresses the challenge of en-
suring that energy savings from commissioning persist by
enabling organizations to effectively diagnose problems as
they arise and to ensure that building equipment and systems
continue to perform at a high level under current building
conditions and requirements.
In this process, the party responsible for performing on-
going commissioning acquires data from building systems
and equipment. Often, these data come from the building’s
building automation system (BAS), as well as utility con-
sumption data (electric, gas, steam, chilled water, etc.) and
electricity consumption data from addressable switchgear,
but some may also come from data loggers.4,5,6,7 Next, the
data are analyzed to identify opportunities for performance
improvements and energy cost savings by comparing actual
performance to expected performance. Data analysis is au-
tomated or aided by software-based data visualization and/or
fault detection, diagnostics and optimization (FDDO) tools
of varying sophistication.
The ongoing commissioning provider delivers to the build-
ing operator a list of opportunities and recommendations to
reduce energy expenditures, often prioritized by energy cost
impact. These recommendations include controls, mainte-
nance, and hardware recommendations. Implementations
tend to focus on control changes because controls issues
often account for a significant portion of performance degra-
dation and usually can be addressed at little cost. Ultimately,
the building operator selects what changes he wants on-site
staff, the ongoing commissioning provider (OCP), or a third
party to implement.
Ongoing commissioning can be provided in at least three
ways. In many cases, building operators lack the time and
skills to detect and diagnose energy performance problems
and improvement opportunities. The first two approaches
outsource ongoing commissioning to experts with the tools,
time, and understanding to effectively manage building
energy performance.
1. A building owner enters into a contract with an OCP
who performs initial commissioning, with regular (e.g.,
quarterly) follow-up monitoring to assess building energy
performance and, as needed, additional on-site visits to
recommission building equipment and systems.4
2. A building owner enters into a contract with an OCP who
continuously receives building operations data at a remote
location. Off-site, the OCP uses FDDO tools to monitor
and evaluate energy performance and make recommenda-
tions for reducing energy cost at regular intervals (e.g.,
monthly).5
3. A building operator purchases a FDDO tool and imple-
ments the tool with help from the tool developer. The tool
continuously collects and analyzes the data to help the
operator identify opportunities to improve energy perfor-
mance; the building operations staff consults the tool as
often as they wish.7
Energy Savings Potential
Ongoing commissioning achieves energy savings in two
ways: first, from the initial commissioning of the building,
i.e., akin to retrocommissioning with potential additional
savings from optimization of building performance, and,
second, from maintaining those savings over time. The actual
energy savings potential from retrocommissioning a given
building varies greatly and depends on the types of systems in
place, how well the building operators maintain it, and what
failures occur. A significant volume of literature suggests that
By Kurt Roth, Ph.D., Associate Member ASHRAE; Detlef Westphalen, Ph.D., Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, March 2008. ©Copyright 2008 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form
without permission of ASHRAE.
Advertisement formerly in this space.
Advertisement formerly in this space.
March 2008
ASHRAE Journal
69
retrocommissioning typically reduces
whole-building energy consumption by
5% to 20%, with an average of about
15%.8 Higher values (up to 30%) may
occur in some buildings.8 – 16
It is not clear how applicable these
savings estimates are to the overall
population of commercial buildings.
A large portion of commissioning case
studies focuses on larger buildings, i.e.,
those of more than 100,000 ft2 (9300
m2). These buildings are much more
likely to have central HVAC systems,
particularly ventilation systems that
frequently exhibit suboptimal op-
erations.8 In contrast, simpler unitary
systems account for more than half
of commercial building HVAC en-
ergy consumption and are common in
smaller buildings. Furthermore, many
buildings are selected for retrocom-
missioning because they consumed
high levels of energy and/or occupant
comfort complaints.17
The energy savings of ongoing com-
missioning relative to retrocommission-
ing are not well understood. Ongoing
commissioning saves additional energy
by providing the opportunity to refine
building operations over time based on
current (not initial) building conditions
and requirements, addressing any per-
formance issues that arise after initial
commissioning, and ensuring that the
energy savings of commissioning per-
sist over time. There are few publicly
available quantitative analyses of the
persistence of energy savings from
commissioning. Overall, they suggest
that many buildings and building sys-
tems maintain energy savings, while
a smaller portion see energy savings
degrade by several percent (of savings)
a year.3,18,19
Market Factors
Ongoing commissioning shares
several non-energy benefits of retro-
commissioning. By ensuring proper
function of building systems, com-
missioning improves climate control,
which reduces complaints and increases
occupant comfort. It also helps to avoid
indoor air quality problems that can
lead to occupant discomfort and liabil-
ity concerns. By diagnosing problems
prior to failure, ongoing commissioning
can also lower maintenance expenses,
help to prioritize maintenance activi-
ties, and reduce the risk of failures and
resulting downtime.4,8,20,21,22 Although
non-energy benefits are difficult to
quantify, data from a meta study of
commissioning suggest that building
operators perceive the non-energy value
of commissioning existing buildings
to be, on average, about two-thirds of
that from energy savings. Increased
equipment life, thermal comfort, and
IAQ ranked as the three most common
non-energy benefits in retrocommis-
sioning projects.8
Ongoing commissioning also enables
building operators to validate that
identified problems are addressed and
actually fixed.6
Few independent evaluations of the
payback of ongoing commissioning
exist. Two ongoing commissioning pro-
viders estimate average payback periods
of about one year for projects that they
carry out.4,6 This is similar to mean
payback period estimated for retrocom-
missioning.8,17 However, it is likely that
a one-year payback would not be typical
for all commercial buildings. Specifi-
cally, the cost of ongoing commissioning
does not scale linearly with the number
of measurement points, i.e., some costs
are relatively fixed. Consequently, larger
buildings (or multiple buildings, e.g., a
campus) with higher energy costs tend
to have more favorable economics than
smaller buildings or buildings with low
energy costs. In addition, ongoing com-
missioning tends to yield higher returns
for more sophisticated central plant
systems than for more basic physical
plants because the higher flexibility of
sophisticated systems allows greater
energy performance optimization.
Despite the many benefits of com-
missioning, the frequency of building
commissioning of any kind appears to be
low. Estimates from a decade ago found
that commercial building rates were less
than 5% for new buildings and less than
0.03% for existing buildings in a given
year.23 Ongoing commission rates are
likely to be even smaller.15
Advertisement formerly in this space.
70
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
Several reasons exist for the low
commissioning rates. A general lack of
awareness of commissioning—not just
ongoing commissioning—is a major
barrier. One OCP notes that most build-
ing owners are not familiar with the
benefits of ongoing commissioning.24
In addition, researchers found sig-
nificant variations in the actual energy
savings achieved from retrocommis-
sioning of different buildings. Ongoing
commissioning faces this same issue,
which makes its payback uncertain
at the beginning of a project. This, in
turn, increases owners’ perceived risk
of investing in ongoing commissioning
and decreases the likelihood that they
will do so.24 Finally, some building
operators may be reluctant to make
changes because they do not want to run
the risk that the changes will increase
complaint calls.15
Several technical challenges also inhibit
ongoing commissioning implementation,
formats can be challenging and time-in-
tensive. For more modern BASs, this can
often be overcome using communication
gateways, but that also increases cost.5
Data configuration, i.e., associating
data from the BAS with specific model
attributes in FDDO tools, is a labor-
intensive process that drives up the cost
of setting up ongoing commissioning.
Similarly, FDDO requires details about
equipment and system design and
performance characteristics. Often, de-
veloping and entering this information
also consumes significant amounts of
time, as it requires surveying buildings
and reviewing equipment and system
documentation, followed by manual
entering of system data.24
Overall, ongoing commissioning
is more attractive for larger buildings
or campuses with a modern BAS. For
smaller buildings with unitary HVAC,
unitary equipment with onboard FDD
would likely be a more cost-effective op-
tion than ongoing commissioning once it
becomes established in the market.25
References
1. Energy Design Resources. 2001\*. Design
Brief: Economizers. Design Brief Prepared for
Energy Design Resources by Financial Times
Energy Inc. www.energydesignresources.com/
resource/28/.
2. Potter, A., H. Friedman, T. Haasl,
and D. Claridge. 2002. “Investigation of
the persistence of new buildings com-
missioning.” Proc. ACEEE Summer
Study on Energy Efficiency in Build-
ings. http://tinyurl.com/2gfw46 (or http://
repositories.cdlib.org/cgi/viewcontent.
cgi?article=1699&context=lbnl).
3. Friedman, H., A. Potter, and T. Haasl.
2002. “Persistence of Benefits from new
building commissioning.” Proc. ACEEE
Summer Study on Energy Efficiency in
Buildings. http://tinyurl.com/yw65q5
(or www.peci.org/library/PECI\_Persis-
tence1\_0603.pdf).
4. Liu, M, D.E. Claridge, and W.D. Turner.
2002. Continuous Commissioning Guidebook
for Federal Energy Managers. Prepared by
the Energy Systems Laboratory, Texas A&M
University System and the Energy Systems
Laboratory, University of Nebraska, for
the Federal Energy Management Program
(FEMP), U.S. Department of Energy. http://
tinyurl.com/2e33ba (or http://www1.eere.
\* Precise year unclear; 2001 estimated from paper contents
(references).
driving up its cost. The OCP must be able
to access the data needed to carry out
ongoing commissioning and the data must
be of sufficient accuracy and sampled
at high enough rates to enable effective
FDDO. In practice, all of these issues can
be challenging. Often, the BAS may not
provide all of the data required for FDDO,
necessitating the installation of additional
measurement points at additional cost.
Even if available, the building systems are
usually designed only for climate control
and may lack sufficient accuracy and time
resolution for effective diagnostics imple-
mentation. As one study notes, “For many
customers, this problem is so significant
that it represents a deal-breaker because
implementing… would require a major
controls system upgrade.”24 Buildings that
lack direct digital control (DDC) are usu-
ally not promising candidates for ongoing
commissioning for the same reason.6
In addition, providing data to FDDO
tools from BASs with proprietary data
Advertisement formerly in this space.
March 2008
ASHRAE Journal
71
energy.gov/femp/operations\_maintenance/om\_ccguide.html).
5. Lee, J. 2006. “Cimetrics Inc. and Infometrics.” http://tinyurl.
com/2hn2xf (or www.automatedbuildings.com/news/may06/
articles/cimetrics/060427101619cimetrics.htm).
6. Lee, J.M. 2008. Personal communication. January.
7. Facility Dynamics. 2008. “PACRAT Overview.” www.
facilitydynamics.com/Pacwho.pdf.
8. Mills, E., H. et al. 2004. “The Cost-Effectiveness of Com-
mercial Buildings Commissioning: A Meta-Analysis of Energy and
Non-Energy Impacts in Existing Buildings and New Construction
in the United States.” Lawrence Berkeley National Laboratory.
LBNL-56637. http://tinyurl.com/2yh7d3 (or http://eetd.lbl.gov/
Emills/PUBS/PDF/Cx-Costs-Benefits.pdf).
9. Thorne, J., and S. Nadel. 2003. “Retrocommissioning: Pro-
gram Strategies to Capture Energy Savings in Existing Buildings.”
Report Number A035 by American Council for an Energy-Efficient
Economy. www.aceee.org/pubs/a035full.pdf.
10. Ardehali, M.M. and T.F. Smith. 2002. “Literature Review to
Identify Existing Case Studies of Controls-Related Energy-Ineffi-
ciencies in Buildings.” Department of Mechanical and Industrial En-
gineering, University of Iowa. Technical Report: ME-TFS-01-007.
11. Parks, J. and M. Kellow. 2000. “SMUD’s retrocommission-
ing program.” Proc. of the 8th National Conference on Building
Commissioning.
12. Claridge, D.E., J. Haberl, M. Liu, J. Houcek, A. Athar. 1994.
“Can You Achieve 150% of Predicted Retrofit Savings? Is It Time
for Recommissioning?” Proc. ACEEE Summer Study on Energy
Efficiency in Buildings.
13. Claridge, D.E., M. Liu, Y. Zhu, M. Abas, A. Athar, and J. Haberl.
1996. “Implementation of continuous commissioning in the Texas
LoanSTAR program: ‘Can you achieve 150% of estimated retrofit
savings?’ revisited.” Proc. ACEEE Summer Study on Energy Efficiency
in Buildings.
14. Claridge, D.E. 1998. “A perspective of methods for analysis of
measured energy data from commercial buildings.” ASME Journal
of Solar Energy Engineering 20(3):150 – 155.
15. Claridge, D., M. Liu, and W.D. Turner. 1999. “Whole Building
Diagnostics.” Workshop held at the Pacific Energy Center.
16. Gregerson, J. 1997. “Cost effectiveness of commissioning
44 existing buildings.” Proc. 5th National Conference on Building
Commissioning.
17. TIAX. 2005. “Energy Impact of Commercial Building
Controls and Performance Diagnostics: Market Characterization,
Energy Impact of Building Faults and Energy Savings Potential.”
Final Report by TIAX LLC to the U.S. Department of Energy,
Building Technologies Program. http://tinyurl.com/3cp8wr (or
www.tiaxllc.com/aboutus/pdfs/energy\_imp\_comm\_bldg\_cntrls\_
perf\_diag\_110105.pdf).
18. Turner, D., D., et al. 2001. “Persistence of Savings Obtained
from Continuous Commissioningsm.” Proc. National Conference
on Building Commissioning. http://tinyurl.com/2vacum (or http://
buildings.lbl.gov/cec/pubs/E5P22T5a2\_ncbc2001.pdf).
19. Bourassa, N.J., M.A. Piette, N. Motegi. 2004. “Evaluation of
Persistence of Savings from SMUD Retrocommissioning Program.”
Lawrence Berkeley National Laboratory Final Report, LBNL
54984, May. http://tinyurl.com/2spglf (or http://repositories.cdlib.
org/cgi/viewcontent.cgi?article=2494&context=lbnl).
20. Haasl, T. and T. Sharp. 1999. “A Practical Guide for Commis-
sioning Existing Buildings.” Report prepared by Portland Energy
Conservation Inc., and Oak Ridge National Laboratory for the
U.S. Department of Energy. ORNL/TM-1999/34. http://tinyurl.
com/2oh2q4 (or http://eber.ed.ornl.gov/commercialproducts/
RetroCommissioningGuide-w-cover.pdf).
21. ASHRAE Guideline 1-1996, The HVAC Commissioning
Process.
22. PECI. 1997. “What Can Commissioning Do for Your Build-
ing?” PECI marketing brochure.
23. California Commissioning Collaborative. 2007. “Roadmap
for Achieving the Commissioning Goals of California’s Green
Building Executive Order.” Published by the California Com-
missioning Collaborative on behalf of the Green Building Action
Team Commissioning and Retrocommissioning Work Group.
http://tinyurl.com/39r87l (or www.fypower.org/pdf/GBEO\_Cx\_
Roadmap\_July2007.pdf).
24. Lee, J.M., et al. 2007. “Standards for Fault Detection, Diag-
nostics, and Optimization in Building Systems,” Final Report to
the Southern California Gas Company.
25. Feng, M.Y., K.W. Roth, D. Westphalen and J. Brodrick. 2005.
“Packaged rooftop units: automated fault detection and diagnos-
tics.” ASHRAE Journal 47(5):68–70.
Kurt W. Roth, Ph.D., is associate principal and Detlef
Westphalen, Ph.D., is principal in the HVAC and Refrigeration
Technology sector of TIAX, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager, Building Technologies
Program, U.S. Department of Energy, Washington, D.C.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
Ron Saporta, is director, engineering & plant
services, at St. Michael’s Hospital, Toronto.
Robyn Ellis, is president of Ryerson University
ASHRAE student branch and project coordinator
at St. Michael’s Hospital. Michael Kwok, P.Eng.,
is project director, professional services, at VFA,
Inc. in Boston.
About the Authors
Photo 1: St. Michael’s Hospital (SMH), Toronto, conducted a full facility condition assesment program led by a third-party review team.
O&M Cost Management
For Health-Care Facility
F
 aced with difficult annual funding decisions, hospital admin-
istrators routinely must sift through many competing capital
By Ron Saporta; Robyn Ellis, Student Member ASHRAE; & Michael Kwok, P.Eng.
funding requests. Often facility requests, not covered by the annual
operations and maintenance (O&M) budget (such as large HVAC
equipment replacements), lose out to competing clinical require-
ments (such as adding an MRI machine).
perspective: in this case a large modern
teaching hospital set in an aging urban
facility, St. Michael’s Hospital (SMH). As
one of only two trauma centers in Toron-
to, SMH spans approximately 1.5 million
ft2 (139 354 m2), including four intensive
care units, 24 operating rooms, and many
laboratories and outpatient clinics. SMH
provides primary through quaternary care
How can hospitals better delineate facility
infrastructure funding from other capital
funding requests? How can hospitals posi-
tion facility renewal programs to better
serve O&M needs and intelligently plan
for the changing condition of the facility?
What metrics are available to indicate where
priority funding ought to be placed?
This study addresses facility infra-
structure renewal from the public sector
The following article was published in ASHRAE Journal, March 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2008
ASHRAE Journal
35
allocated (in addition to base funding) approximately $0.10
to $0.12/ft2 ($1.08/m2 to $1.29/m2) per year or 0.02% of the
hospital’s facility replacement value as part of a program called
HIRF (Hospital Infrastructure Renewal Funding). Although it is
a step in the right direction, this funding proves insufficient as
an exclusive source of renewal funding. It falls noticeably short
of industry averages identified by the Association of Higher
Education Facilities Officers (APPA).
APPA indicates, in a U.S.-based study of educational facili-
ties, that the public sector average spending on renewal projects
is 1.681% of facility replacement value annually for public
facilities and 0.944% for private facilities.3 Also, a report pub-
lished by the International Facility Management Association
(IFMA) predicts a facility deterioration rate of 2.5% annual
for a well-maintained facility.1 This is an area of continued
industry benchmarking, where goals are largely set according to
the needs of individual facilities rather than relying on industry
absolutes. Infrastructure planning, including benchmarking
and software management, and extending well beyond simple
preventive maintenance scheduling, is a relatively recent and
undocumented movement in facility management practice.
How did SMH come to manage building infrastructure re-
quirements separately from other capital funding needs? The
hospital conducted a full facility condition assessment program
(FCAP) in December 2006 through January 2007, which was
led by an independent third-party review of architectural, me-
chanical, electrical, and security building infrastructure. Two
important components exist for a successful FCAP. The first in-
volves establishing the correct level of assessments required by
the establishment and assigning appropriately skilled resources
to the project. The second is using a centralized application to
store all of the information and analyze the data.
During the Facility Condition Assessment
It is generally agreed that a detailed, non-destructive physi-
cal assessment as prescribed by the ASTM International and
the National Research Council Canada is sufficient to pro-
vide the information necessary to guide decision-making
processes. In practice, this requires a team of three assessors
with backgrounds in architecture, mechanical engineering
and electrical engineering to assess the building for issues
such as end-of-service-life, code compliance, accessibility,
and other concerns. The information collected is analyzed,
to a diverse patient population, including services in cardiovas-
cular surgery, neurosurgery, oncology, diabetes comprehensive
care, inner-city health care, and therapeutic endoscopy.
Modern Facility Challenges in a Hospital
The case study at SMH echoes what many hospitals face with
similar infrastructure challenges. O&M departments in hospi-
tals and facilities are not always able to address infrastructure
challenges and take on large maintenance projects. One reason
is maintenance projects require capital funding starting at about
$5,000 to $10,000 per project.1 However, experience at hospitals
shows that the cost of large infrastructure renewal projects can
range from 10 to 100 times those figures. Unlike O&M fund-
ing, which is managed internally, requests for capital funding
compete publicly from the same limited funding pool, whether
they are requests for facility infrastructure replacements or for
new clinical equipment.
The obvious reason why large annual facility infrastructure
projects are needed is the ongoing deterioration of aging build-
ing systems. Frequently, a combination of factors contribute to
the obsolescence of facility infrastructure:
Changing health-care delivery needs
••
2 often lead to
functional changes of space (e.g., conversion of offices
to labs);
Changes in codes and standards (e.g., ASHRAE, Cana-
••
dian Standards Association);
Increases in occupancy lead to insufficiency of original
••
design capacity;
Replacement of process equipment; and
••
Increasing concern for energy conservation and
••
sustainability.
Examples of projects to address the latter requirements are
conversion of fans to variable speed drives or replacement of
domestic water-cooled equipment with modern air-cooled
systems.
Impact on O&M
Caught in the struggle to address these challenges without
adequate programs for infrastructure replacement, O&M
departments are stretched thin dealing with daily HVAC (and
other) capacity shortages and infrastructure-related backlogs.
Resources are tied up in unplanned projects, system failures,
shutdowns, system isolations, and rebuilds. Band-Aid fixes are
used to keep old systems running longer than advisable from
an economic or reliability standpoint. Quick fixes don’t address
equipment deterioration, nor do they account for issues of ob-
solescence such as the need for increased capacity or changes
to industry codes.
Before the Facility Condition Assessment
Prior to the facility assessment, the hospital had a well-
developed strategic planning process but no high-level metric
to quantitatively describe the current state of facility infra-
structure needs. The government funding body, recognizing
annual health-care infrastructure renewal needs of the province,
Unlike O&M funding, which is managed inter-
nally, requests for capital funding compete pub-
licly from the same limited funding pool, whether
they are requests for facility infrastructure
replacements or for new clinical equipment.
36
ASHRAE Journal
M a r c h 2 0 0 8
Figure 1: Capital planning and management solutions process.
Figure 2: Facility renewal requirements by priority (P1, P2, etc.).
P5
17%
P3
44%
P2
28%
P4
2%
P1
9%
P5
17%
P3
44%
P2
28%
P4
2%
P1
9%
P5
17%
P3
44%
P2
28%
P4
2%
P1
9%
prioritized, and categorized so that further data analysis is
possible at any level. The assessed need is also priced so that
the facility condition index (FCI) can be calculated and used
for comparative purposes.
All information that is gathered and analyzed should be
input into a common database for all sites and departments.
This helps improve communications and prevent the isolation
of information effectively created when multiple databases
existed. A Web-based application is beneficial because dis-
tributed workforces can collaborate with each other on one
dataset. With current information on facility needs, the point
where each system lies in its life cycle, and the costs of the
required work, it is possible to calculate the FCI and begin
to use this in building funding scenarios. These scenarios are
able to show the impact of specific funding streams on the
condition of the facilities and help managers prioritize and
manage their needs within the facility.
FCAP Results
The main findings of the FCAP at the hospital are quanti-
fied through a database containing FCI information, costs of
infrastructure requirements and system renewals, as well as
projections of infrastructure needs up to 20 years into the fu-
Advertisement formerly in this space.
Advertisement formerly in this space.
38
ASHRAE Journal
M a r c h 2 0 0 8
Figure 3: Funding and FCI projections based on funding scenarios:
past, current and goal.
ture. The capital planning and management solutions process
conducted by the consultants is shown in Figure 1. This process
has given SMH detailed and dynamic economic data and tools
to promote, benchmark, and manage renewal funding. Using
this mechanism, annual renewal funding successfully has
been requested separately from other types of capital funding
requests. This funding is dedicated solely to maintaining or
improving the condition of the facility’s infrastructure and ad-
dressing facility obsolescence.
Facility Condition Index (FCI)
FCI is a type of current state analysis that has become an
industry standard and is defined by an IFMA report as “a
comparative metric to help monitor degradation rates,” 1 spe-
cifically as follows:
1
Deferred Maintenance + Capital Renewal
Facility Condition Index =
Current Replacement Value
Both the deferred maintenance (DM) and capital renewal (CR)
values were dollar value totals determined during the facility as-
sessment. Together, they represent the funding required beyond
the annual O&M budget to maintain the facility in a useable,
reliable condition, in compliance with all necessary codes. The
larger the FCI is, the poorer the condition of the facility. The hos-
pital has a unique mix of old and new hospital wings constructed
from 1910 to 2002, which translates into assets ranging widely in
FCI values. It is commonly recognized that a fair to good facility
typically has an FCI of 10% to 15 % or less.4 On average as a
facility, SMH is close to this desirable range at present, but what
about the future?
Intelligent Facility Condition Planning
How can infrastructure renewal funding be positioned within
the capital funding context to better serve larger facility O&M
needs and intelligently plan for the changing condition of the
facility? Beyond providing facility condition metrics, FCAP
$30
$27
$24
$21
$18
$15
$12
$9
$6
$3
$0
0.23
0.21
0.19
0.17
0.15
0.13
0.11
2009
2010
2011
2012
2013
Funding (Millions)
Funding After
Funding Before
Target Funding
FCI Before
FCI After
FCI Target
p
X
Funding Year (Ending)
FCI
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
March 2008
ASHRAE Journal
41
results were organized in a commercially available software
tool that gave the hospital the ability to prioritize and forecast
infrastructure requirements.
Priority 1 requirements are identified as requirements that
should be addressed in the first year after the study, whereas
Priorities 2 to 5 have suggested completion in two to five years.
Typical examples of Priority 1 requirements are those that di-
rectly affect life safety, code requirements, system reliability,
and equipment that is beyond its useful life. Priority 2 require-
ments are those that are likely to become Priority 1 require-
ments, approximately one year into the future. The breakdown
of findings by priority at the hospital is shown in Figure 2.
One can see how useful this type of software can be in terms
of organizing, prioritizing and communicating facility renewal
information, but the achievements go beyond this.
After the Facility Condition Assessment (FCAP)
Using the FCAP tools, the hospital was able to establish and
promote dynamic funding goals through forecasting. For ex-
ample, at the outset of the assessment, the hospital established
a renewal funding goal of approximately 0.5% of the facility
replacement value, with a predicted injection of funding in
2011 corresponding to a forecasted result of reducing the
FCI from 0.16 down to 0.15 by 2013. This proposal was well
supported through detailed reports and forecasting thanks to
FCAP software and well positioned as part of a comprehen-
sive plan for infrastructure renewal to hospital management.
After the first year of this pilot program, the resulting re-
newal funding allocation increase was a mixed success as it
came to only 0.1% of facility replacement value. While this
represents approximately a 500% improvement over previous
years, the FCI projections for future years have only marginally
improved. The resulting pilot project funding was five times
lower than the forecasted funding based on 0.5% of facility
replacement value. This information is summarized in a series
of forecasts shown in Figure 3.
Summary of Successes
The successes associated with establishing a comprehensive
infrastructure renewal program at the hospital are mixed and
ongoing as the mechanism slowly develops momentum. In
less than a year since the release of FCAP results, infrastruc-
ture renewal funding has increased by 500%. Perhaps a more
significant success is the development of a metric that can be
used to justify to hospital management further spending on
infrastructure. This is an analysis tool showing different funding
scenarios for development of intelligent facility plans. This tool
has raised awareness in senior management of the importance
of infrastructure funding and allowed the facility to establish
short-term and long-term funding goals.
Operations and maintenance and corporate planning are able
to anticipate future costs better, prioritize and monitor build-
ing condition (FCI) and report on progress. In this way, annual
renewal funding has been successfully delineated from other
types of capital funding requests at the hospital. Infrastructure
renewal funding is dedicated to maintaining or improving the
condition of the facility’s infrastructure and addressing facility
obsolescence, therefore reducing some of the stresses on O&M
resources. �����������������������������������������������
Now, a mechanism is in place for quickly recom-
mending actions to solve facility challenges and providing cost
estimates to address present and future facility requirements.
Facility infrastructure planning tools and programs are rela-
tively new for facility managers and the availability of indus-
trywide benchmarks in this area is limited. As knowledge and
historical data in FCAP increases (e.g., spending comparisons
across hundreds of similar facilities) there may be opportunities
to better make the case for large O&M or facility infrastructure
projects in the future.
References
1. IFMA, et al. “Asset Lifecycle Model for Total Cost of Ownership
Management,” p. 20. Houston: International Facility Management As-
sociation. www.ifma.org/tools/research/Asset\_Lifecyle\_Model.pdf.
2. VFA. 2005. “Healthcare 2010: A Renewed Focus on Facili-
ties,” p. 3. Boston: VFA http://tinyurl.com/275h93.
3. APPA. 2006. “Facilities Performance Indicators Report: APPA
Facilities Core Data Survey,” p. 37. Alexandria, Va. www.appa.org/
files/PDFs/FCDSWebReport\_0405.pdf.
4. IFMA, et al. “Asset Lifecycle Model for Total Cost of Ownership
Management,” p. 21. Houston: International Facility Management As-
sociation. www.ifma.org/tools/research/Asset\_Lifecyle\_Model.pdf.
Advertisement formerly in this space.
March 2008
ASHRAE Journal
51
Rakesh Goel is senior staff engineer, IAQ, at Lennox Industries in Carrollton, Texas.
He is also a member of the Air-Conditioning, Heating, and Refrigeration Institute
(AHRI) committee on Air Filtration and Ultraviolet Light Treatment Section.
About the Author
Whole
House
Air Cleaners
Effect on HVAC System Performance
Whole House Air Cleaner
Homeowners have a better awareness of the quality of air inside
homes. As a result, the HVAC industry has been inundated with
many types of whole house air cleaners. A whole house air cleaner
is installed in the duct of a forced air heating/cooling system,
typically on the return air side. The large amount of air moving
through the air cleaner makes it an effective means for cleaning
particles in the air all the way down to submicron sizes.
For example, a MERV 16 whole house air cleaner rated at
2,000 cfm (944 L/s) delivers filtration efficiency above 95% for
all particles down to 0.3 micron particle size.1 In comparison, a
typical portable air cleaner with HEPA filter (99.97% efficient at
0.3 micron particle size) delivers about 250 cfm (118 L/s). The
number of air changes per hour with a 2,000 cfm (944 L/s) whole
house air cleaner is about eight times more compared to a portable
air cleaner. More air changes per hour mean faster and better
T
he availability of whole house air cleaners for residential
applications has significantly increased. This article
explores how HVAC system performance is affected by
the addition of a whole house air cleaner, specifically consumer
thermal comfort (heating/cooling) and system safety.
In this article, other factors are described that can have
significant influence on the system performance. Prior to
adding a whole house air cleaner to the HVAC system, it is
important to determine the available system static and the
additional system static needed at the end of the life of the
air cleaner.
Specifically, a successful installation of a whole house air
cleaner is dependent on external static of ductwork, system
blower pressure drop versus airflow rate during the heat-
ing/cooling mode, type of blower motor (constant speed or
variable speed), and air cleaner pressure drop (clean and at
end of life) for the system airflow rate. In this article, we
also take a look at how the HVAC system responds as the
air cleaner loads with dust.
By Rakesh Goel, Member ASHRAE
Homeowners have
a better awareness
of the quality of air
inside homes. As a
result, the HVAC
industry has been
inundated with many
types of whole house
air cleaners.
The following article was published in ASHRAE Journal, March 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
52
ASHRAE Journal
M a r c h 2 0 0 8
filtration of particles at all sizes. Consider
air cleaner performance during selection to
ensure the cleaner won’t adversely affect
consumer thermal comfort (heating/cool-
ing) and safety of HVAC equipment.
A whole house air cleaner can be as
simple as a 1 in. (25 mm) filter installed
in the furnace, in the return duct, or at the
return grille. These are available in low
to medium efficiency range (up to MERV
12). They have limited media surface area
and typically last up to three months.2, 3
For longer filter life, 5 in. (127 mm)
deep media air cleaners have much higher
media surface area and offer up to one-
year life.2 For example, a 20 in. × 25 in. × 1
in. (508 mm × 635 mm × 25 mm) pleated
filter with 1 in. (25 mm) pleat pitch has
approximately 5.2 ft2 (0.5 m2) of filter
media. Whereas, a 20 in. × 25 in. × 5 in.
(508 mm × 635 mm × 127 mm) pleated
filter with 1 in. (25 mm) pleat pitch has
approximately 29.5 ft2 (2.7 m2) of filter
media. That’s more than five times the
amount of filter media in 5 in. (127 mm)
filter compared to a 1 in. (25 mm) filter.
In addition, a 5 in. (127 mm) deep media
air cleaners offer high filter efficiency up
to MERV16 at the same or lower pressure
drop compared to a 1 in. (25 mm) filter.
Another type of whole house air clean-
er is an electronic air cleaner. They are
available in a medium to high efficiency
range. However, electronic air cleaners
also emit ozone that is a known lung ir-
ritant.4, 5 Air purifiers that emit even small
amounts of ozone are of concern.6 In
addition to direct and adverse impact on
human health, ozone is a major driver of
indoor chemistry creating irritating and
potentially toxic by-products.7,8
Three key performance aspects of whole
house air cleaners are:
Filtration efficiency;
••
Clean and dirty air cleaner pres-
••
sure drop at HVAC system airflow
rate; and
Filter replacement/cleaning life.
••
This article focuses on the effect of air
cleaner pressure drop and filter life on
HVAC system performance.
Clean (initial) air cleaner pressure
drop. An air cleaner offers resistance to
airflow. Clean pressure drop is defined as
the pressure drop of a new or cleaned air
cleaner at a specified airflow rate with no
dust load. This information is provided
by the manufacturer as a curve or a table
(airflow rate versus pressure drop).
Dirty (final) air-cleaner pressure
drop. As the air cleaner loads with dust,
its pressure drop goes up. When it reaches
a manufacturer-specified dirty (final)
pressure drop at a specified airflow rate,
its filtration component is either replaced
or cleaned. No industry standard exists as
to what this final pressure drop should be.
Some electronic air cleaners do not in-
crease in pressure drop with dust loading.
However, they do show a sharp drop in
filtration efficiency and need cleaning.
Advertisement formerly in this space.
March 2008
ASHRAE Journal
53
Filter replacement/cleaning life.
Filter replacement/cleaning life of an
air cleaner is defined as the time it takes
to reach the dirty air cleaner pressure
drop or a significant drop in filtration
efficiency. The duration ranges from a
few months to a year. It also varies from
home to home as it is strongly dependent
on home environment.
Whole House Air Cleaner Installation
A whole house air cleaner (excluding
1 in. (25 mm) filter) is predominantly
installed next to the air-handling unit
on the return side. A typical basement
installation is shown in Figure 1. The air
handler is in an up-flow orientation, with
a side-return opening. The air cleaner
cabinet is secured to the air handler using
sheet metal screws. The duct is attached
to the upstream side of the air cleaner
cabinet. Use of mastic or foil tape is
recommended to seal all joints. This pre-
vents surrounding dust from entering the
airstream.9 It is also important to select an
air cleaner with no air leakage, especially
from the filter access door. Ensure that the
filter access door has a gasket to prevent
air leakage.
A typical attic installation is shown in
Figure 2. The air handler is in a horizontal
position with a bottom return opening.
Return
Air
Supply
Duct
Air-Handling
Unit (AHU)
Whole House Air Cleaner
Figure 1 (left): Installation of an air cleaner for a typical basement application (AHU in an
up-flow orientation with side-return opening). Figure 2 (right): Installation of an air cleaner
for a typical attic application (AHU in a horizontal orientation with bottom-return opening).
Attic Space
Conditioned
Space
Supply
Duct
Air-Handling
Unit (AHU)
Return Air
Whole
House
Air
Cleaner
Return
Duct
Return Grille
The air cleaner is secured to the bottom
opening using proper installation prac-
tices to ensure sealed joints.
When the whole house air cleaner is
properly installed next to the air handler
on the return side, the suction static in the
return duct remains unchanged (Figure
2).9 This is because the air resistance in
Advertisement formerly in this space.
54
ASHRAE Journal
M a r c h 2 0 0 8
Figure 3: HVAC system using constant speed blower with a whole house air cleaner.
A
B
C
D
E
Air-Handling
Unit Blower Curve
System Curve With
Dirty Air Cleaner
System Curve With
Clean Air Cleaner
System Curve
Without Air Cleaner
Reduced
Airflow Rate
DPclean
DPdirty
HVAC System Airflow Rate (cfm)
System Pressure Drop (External Static Pressure)
the return duct from the return grille to
the air cleaner/air handler remains the
same (assuming that airflow rate is the
same before and after the installation
of the air cleaner, which may not be the
case). Even if the return duct was in an
unconditioned space, its leakage has no
more adverse effect on the HVAC system
than with the addition of an air cleaner. In
fact, the addition of an air cleaner helps
by filtering the leakage in the return duct.
However, the adverse effect of return
duct leakage can be significant if the air
cleaner is installed in the return grille
(Figure 2). Return grille installation is
mostly limited to 1 in. (25 mm) filters. In
this type of installation, due to the pres-
sure drop across the return grille filter, the
entire return duct is at increased negative
pressure. That increases the surrounding
air leakage into the return airstream.
As a result, unfiltered air enters the air-
handling unit, depositing dirt on the coils
with the possible reduction in system ef-
ficiency and increased indoor air quality
issues. This effect is worse if the return
duct is in unconditioned space.
Some HVAC systems have an outdoor
air duct attached to the return duct to
bring in ventilation air every time the
air-handling unit is in operation (based
Advertisement formerly in this space.
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 8
on prescribed runtime to meet ventilation
requirements). The amount of ventilation
air changes with any alteration in the neg-
ative pressure of the return duct. As dis-
cussed earlier, the amount of ventilation
air is unaffected when the whole house
air cleaner is next to the air-handling unit.
However, if a 1 in. (25 mm) filter or an air
cleaner is installed in the return grille, the
amount of ventilation air increases due to
increased negative pressure in the return
duct. The installer must make necessary
changes to the air handler runtime (typi-
cally using a fan timer in the thermostat or
a separate ventilation controller) to meet
the ventilation requirements.
Residential HVAC System
A forced air heating/cooling residential
HVAC system typically includes an air-
handling unit, an indoor coil, supply and
return ductwork, supply registers, and
return grille(s). It may also include an
outdoor air duct designed to provide ven-
tilation air when the AHU is operating.
The air-handling unit includes a blower
that delivers the external static pressure
(ESP) to move air through the system.
ESP is defined as the static pressure dif-
ference between the supply and return
side of the air-handling unit. The blower
can have a constant speed motor (PSC)
or a variable speed motor. Each of these
systems behaves quite differently and is
discussed separately.
Air-Handling Unit With Constant
Speed Blower Motor
The air moving capacity of the con-
stant speed blower is provided in the
blower data chart or blower curve sup-
plied by the manufacturer. Figure 3
shows an example of a typical constant
speed blower curve (solid line). The
graph shows the airflow rate in cfm on
the x-axis and ESP of the air-handling
unit on the y-axis. As the ESP increases,
the air-moving capacity of the air-
handling unit decreases. Also, Figure
3 shows a typical HVAC system curve
(dotted line) without the addition of an
air cleaner. The HVAC system includes
the ductwork, indoor coil, supply regis-
ters, and return grille(s). This curve is
represented by the following equation:
Advertisement formerly in this space.
Advertisement formerly in this space.
March 2008
ASHRAE Journal
57
ESP = K × cfm2 (1)
Where
K = system constant 9
The intersection of the system curve
(without air cleaner) and the blower
curve at Point A determines the cfm and
the ESP at which the air-handling unit is
operating. A good HVAC system design
delivers the desired airflow rate and en-
sures consumer thermal comfort during
heating/cooling operation as well as safe
operation of the HVAC equipment. Most
forced air heating/cooling HVAC sys-
tems operate at varying designed airflow
rates depending on heating/cooling/fan
modes and the stage of operation (for
multistage units).
Typically, an air cleaner manufacturer
specifies “clean” air cleaner pressure drop
(DPclean) and “dirty” air cleaner pressure
drop (DPdirty) at a given system airflow
rate. When an air cleaner is added to the
HVAC system, its pressure drop is added
to the system static. As a result, the sys-
tem curve shifts higher and is represented
by the dashed line curve in Figure 3. To
deliver the same airflow rate, the system
curve should operate at Point B. How-
ever, the constant speed blower can only
deliver along the blower curve. The new
intersection Point C of the blower curve
and system curve determines the actual
system airflow rate. The actual delivered
airflow rate (Point C), however, depends
upon the clean air cleaner pressure drop
(DPclean) and the shape of the blower
curve between Points A and C. For a given
blower curve, the higher the pressure drop
of the clean air cleaner, the greater the
drop in system delivered airflow rate.
As the air cleaner loads up with dust
over time, its pressure drop at the current
airflow rate increases. When the air cleaner
has reached its prescribed life as recom-
mended by the manufacturer, the system
curve is represented by the dashed-dotted
line curve in Figure 3. As discussed earlier,
the intersection Point E of the blower curve
and the system curve determines the actual
system airflow rate. In reality, an air cleaner
never operates at Points B or D. Instead it
operates at Points C and E, respectively.
The installer needs to refer to the air-
handling unit’s manufacturer’s data to de-
termine the drop in system airflow rate at
Points C through E. It should exceed the
minimum airflow required for consumer
comfort and system safety without a sig-
nificant drop in system efficiency. A typi-
cal system requires 400 cfm (189 L/s) per
ton of air conditioning.10,11 However, in
a hot and humid climate, a lower airflow
rate of 350 cfm (141 L/s) per ton is often
considered optimal for improved relative
humidity control.12 Lower airflow rate
lowers SHR and improves RH control.
Airflow rates that may cause unsafe
operation of the HVAC equipment are
typically lower than those needed for
consumer thermal comfort.
Unsafe operation may involve freezing
of the coil, damage to the compressor,
etc., during the cooling mode. In the
heating mode, it may result in high-
temperature limit trips in the furnace, etc.
These minimum airflow rate conditions
can be obtained from the equipment man-
ufacturer. It is important to know where
the HVAC system is operating before
installing an air cleaner. On the blower
curve, the farther Point A is to the right,
the smaller is the drop in system airflow
rate. In other words, the lower the system
external static is, the better the system
maintains its airflow rate when the air
cleaner is added to the system.
Air-Handling Unit With Variable
Speed Blower Motor
An air-handling unit with variable
speed blower is designed to deliver a
constant airflow rate (cfm) over a range
of external static pressure. As the unit
encounters higher external static, the
blower motor automatically ramps up
to maintain designed airflow rate. The
air moving capacity of a variable speed
blower is provided in the blower data
chart supplied by the manufacturer.
Figure 4 shows an example of a typi-
cal variable speed blower curve (solid
line). Similar to Figure 3, the graph
Advertisement formerly in this space.
58
ASHRAE Journal
M a r c h 2 0 0 8
F
G
Air-Handling
Unit Blower Curve
System Curve With
Dirty Air Cleaner
System Curve With
Clean Air Cleaner
System Curve
Without Air Cleaner
DPclean
DPdirty
HVAC System Airflow Rate (cfm)
System Pressure Drop (External Static Pressure)
H
Figure 4: HVAC system using variable speed blower with a whole house air cleaner.
shows the airflow rate in cfm on the
x-axis and ESP of the air-handling unit
on the y-axis. As the ESP increases, the
air-moving capacity of the air-handling
unit remains constant. However, above
a certain high static, the blower motor
reaches a predefined maximum rpm.
Beyond that point, the delivered airflow
rate drops off with further increase in
ESP. Also, Figure 4 shows a typical
HVAC system curve (dotted line) with-
out the addition of an air cleaner.
The intersection of the system curve
(without air cleaner) and the blower curve
at Point F determines the cfm and the ESP
at which the air-handling unit is operating.
A good HVAC system design delivers the
desired airflow rate and ensures consumer
thermal comfort during heating/cooling
operation, as well as safe operation of the
HVAC equipment.
When an air cleaner is added to the
HVAC system, its pressure drop (DPclean)
Intersection Point G represents the new state of operation. The
system maintains its design airflow rate but at a higher ESP. As
the air cleaner loads up with dust over time, its pressure drop
at the current airflow rate increases.
When the air cleaner reaches its prescribed life as recom-
mended by the manufacturer, the system curve is represented
by the dashed-dotted line curve in Figure 4. Intersection Point
H represents the final intersection point of operation while
maintaining the design airflow rate. However, if the initial ESP
of the system (prior to adding the air cleaner) is too high, the
variable speed blower motor can max out and result in a drop
of delivered airflow rate during the life of the air cleaner.
Sizing Whole House Air Cleaners
Whole house air cleaners come in multiple sizes and are rated
for a maximum airflow rate. Select the air cleaner size that is
rated at or above the design airflow rate of the HVAC system.
However, if the system is not optimally designed, use the air
cleaner with the highest airflow rating. Simply matching the
physical dimensions of the air cleaner to the available space
may result in excessive pressure drop and cause occupant ther-
mal discomfort and/or unsafe equipment operation.
Comment on Duct Static
Duct static is one of the most important factors in determining
the external static pressure of an HVAC system. It is defined as the
differential static pressure between the supply and return plenum.
When designed properly, duct static is typically in the range of
0.2 in. w.c. to 0.3 in. w.c. (50 Pa to 75 Pa) at design airflow rate.
However, I found that duct static can vary from 0.2 in. w.c. to 1.0
in. w.c. (50 Pa to 250 Pa). High duct static was primarily due to
poor duct design and smaller duct sizes in an effort to cut costs.
is added to the system ESP. As a result, the system curve shifts
higher and is represented by the dashed line curve in Figure 4.
Advertisement formerly in this space.
March 2008
ASHRAE Journal
59
As a result, the HVAC system airflow rate can be marginal even
before the air cleaner is added to the system. In such a situation,
a whole house air cleaner should not be installed.
Conclusion
Whole house air cleaners are effective in cleaning indoor air
compared to portable air cleaners. Large amounts of air moving
through the air cleaner removes particles in the air all the way
down to submicron sizes. Use of deep air cleaner offers high
filtration efficiency and long air cleaner life as compared to a 1
in. (25 mm) filter. A whole house air cleaner must be installed
per manufacturer’s recommendations with properly sealed joints
to air-handling unit and ductwork. Installing a whole house air
cleaner immediately to the return opening of the air-handling unit
is preferred over installation in the return grille as it minimizes the
adverse effect of return duct leakage. It is important to determine
available HVAC system external static pressure prior to install-
ing a whole house air cleaner. A properly sized air cleaner will
provide improved indoor air quality without affecting consumer
thermal comfort and safe operation of HVAC equipment. A suc-
cessful installation of a whole house air cleaner depends on the
total external static of the system, including: ductwork, system
blower pressure drop versus airflow rate data, type of blower mo-
tor (constant speed or variable speed), and air cleaner pressure
drop (clean and at end of life) for the system airflow rate.
References
1. ANSI/ASHRAE Standard 52.2-1999, Method of Testing General
Ventilation Air-Cleaning Devices for Removal Efficiency by
Particle Size.
2. 3M. 2004. Product Overview: 1 in. Filtrete Filters. http://tinyurl.
com/2jgptg.
3.
AAFilters. 2008. www.aafilters.com. Product Overview: 1 in. Filters.
4. American Lung Association. 2000. Air Cleaners. http://tinyurl.
com/brgew (or www.lungusa.org/site/apps/s/content.asp?c=dvL
UK9O0E&b=34706&ct=67087).
5. U.S. Environmental Protection Agency. “Ozone Generators that
are Sold as Air Cleaners.” http://tinyurl.com/2vu69t (or www.epa.
gov/iaq/pubs/ozonegen.html).
6. ConsumerReports.org. 2007. “Air Purifiers: Filtering the Claims.”
http://tinyurl.com/2kklzq.
7. Corsi, R. 2006. Comments on “Assessment of Maximum Ozone
Emissions in Residential, Office and School Buildings.” Consumer
Product Safety Commission, Contract # CPSC041369. www.cpsc.
gov/library/foia/foia07/pubcom/Ozone.pdf.
8. Weschler, C.J. 2004. “New Directions: Ozone-initiated reaction
products may be more harmful than ozone itself.” Atmospheric
Environment 38(33):5715–5716.
9. ACCA. 1995. Manual D: Residential Duct Systems. Section 3,
Basic Principles; Section 13, Duct Leakage and System Iterations.
Arlington, Va.: Air Conditioning Contractors of America.
10. Trane. 2008. Glossary. http://tinyurl.com/yrvsf5 (or www.trane.
com/Residential/Glossary.aspx).
11. Langley, B.C. 2000. Fundamentals of Air Conditioning Systems,
2nd ed. Chap. 4, Residential Equipment Sizing. Lilburn, Ga.:
Fairmont Press.
12. Skaer, M. 2007. “A Man for all Seasons: CI’s Vice President
Travels So Contractors Can Learn.” The Air Conditioning, Heat-
ing, Refrigerating News Jan. 29, 2007, http://tinyurl.com/2tkobl
(or www.comfortinstitute.org/news/man-for-all-seasons.pdf).
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Mike Moran is an operations manager for the En-
ergy and Environmental Directorate at Pacific North-
west National Laboratory, a U.S. Department of
Energy national laboratory in Richland, Wash. Marc
Berman is a facility energy manager at PNNL.
About the Authors
6 Steps
To Successful
Facility Energy
Management
B
uildings use about 40% of the energy consumed in the United
States and 72% of the nation’s electricity. Buildings also ac-
count for 80% of all electric expenditures.1 As utility bills skyrocket,
controlling energy costs is paramount for maintaining and operating
facilities. Equally important is demonstrating return on investment
for new energy-saving equipment and approaches, while meeting
increasing requirements for environmentally sound energy use.
By Mike Moran and Marc Berman
Most organizations welcome innova-
tions to reduce energy use, but have a
limited budget to test and implement
them. It also can be difficult to justify
the initial investment for new energy
equipment and programs. And, anything
done to save energy can’t constrain the
organization’s bottom-line capability to
make a profit and serve its customers.
Energy managers and engineers at a
mixed-use facility in Richland, Wash.,
have developed a six-step energy man-
agement program that addresses these
challenges. Elements of the program can
be adapted for businesses of any size.
Pacific Northwest National Labora-
tory (PNNL) is a multiprogram facility
in southeastern Washington State that
is operated for the U.S. Department of
Energy’s (DOE’s) Office of Science.
PNNL has about 2 million gross square
feet of mixed-use space in 84 govern-
ment and private buildings occupied
by 4,000 staff, using 72 million kWh
of electricity for $8.4 million in utility
costs annually.
With double-digit increases in utility
costs, PNNL reduced energy consump-
tion per square foot by 38% in office
buildings since 1985 and 42% in lab
space since 1990.
The following article was published in ASHRAE Journal, April 2008.
©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2008
ASHRAE Journal
33
With double-digit increases in utility costs, PNNL reduced
energy consumption per square foot by 38% in office buildings
since 1985 and 42% in lab space since 1990. The laboratory has
been honored for exemplary energy management by the Inter-
national Facilities Management Association, the Association of
Washington Business, the U.S. DOE, and the U.S. Environmental
Protection Agency.
Experience at PNNL has revealed six steps for successful
energy management:
Changing staff behavior;
1.
Recommissioning facility systems;
2.
Modernizing the infrastructure company-wide;
3.
Diversifying energy supplies;
4.
Using alternative financing; and
5.
Evaluating effectiveness.
6.
This article explains how to translate these principles into
the practical steps necessary to implement a sustainable energy
management strategy.
Changing Behavior
Influencing staff behavior is arguably the most difficult aspect
of energy management, but it can also be the most productive.
It’s important to get buy-in from the top. The first step is to
document what kind of energy the facility uses and when, how the
facility compares with others that are similar, and how to improve.
Facility managers can use these facts in a plan that describes long-
term strategies for conservation, building and system upgrades, en-
ergy diversification, and communication. At PNNL, the plan helped
show top management that increasing energy efficiency would
result in substantial cost reduction without compromising research
facility operation. Management then endorsed the plan, committing
to make operational changes to reduce energy and maintenance
costs with the underlying goal of reducing utility costs.
The plan spells out goals and ways to measure progress. At
PNNL, the original goals included reducing energy consumption
per square foot in laboratories and office buildings compared to
a baseline year, reducing water use in landscaping and building
processes, and increasing staff awareness about actions they could
take to reduce energy costs daily. Energy goals are written into
annual performance evaluations for staff and organizations.
An important aspect of motivation is emphasizing the power of
the individual, both detrimental and beneficial. The staff was told
that if one person in 10 at PNNL leaves equipment and lights on
in his/her office 24 hours per day, it adds an additional $100,000
per year to energy costs. Staff learned about energy goals, tips,
and progress through e-mail messages, staff meetings, presenta-
tions, monthly displays noting progress, a Web site (www.pnl.
gov/conserve-energy), and PNNL’s staff newsletter.
At PNNL, staff engaged directly through an energy-saving
competition among eight office buildings. At the end of each of
three winter months, occupants of the winning building received
donuts and bagels. After three months, occupants of the overall
winning building received a catered lunch.
This pilot effort was tremendously successful. Energy use
dropped by 20% in one building and 14% in the others, when
compared with previous years. A $4,000 investment generated a
savings of $16,000 over three months, a 400% return on invest-
ment. Unfortunately, once the competition ended, energy use
crept back up to historical levels, partly because of a high rate of
staff moves that brought uninitiated people to the buildings. The
lesson here is that long-term behavior change requires continuous
education and involvement.
A number of years ago, a third-party energy audit showed that
plugged-in equipment was responsible for 35% of total office
building consumption at PNNL. The top contributor was office
computers—an average of 2.6 per staff member. Based on this
finding, facility managers created a two-year Plug into Savings
project to reduce unnecessary computer use. PNNL worked
with a regional utility, the Bonneville Power Administration, to
distribute more than 2,700 motion-controlled power strips to
staff at PNNL to reduce standby power/plug load requirements in
offices. Five hundred underused, operating computers also were
eliminated, further reducing wasted energy. The results of this
two-year project were dramatic. Savings showed an estimated 2.9
million kWh reduction, with $118,728 in cost savings the first
year, which is a 2.7% reduction per square foot.
Finding More Efficiencies
Recommissioning is one way to reveal energy-saving opportuni-
ties in existing buildings. At PNNL, recommissioning started by
making a checklist of no-cost or low-cost energy-saving strategies,
based in part on the database of DOE’s online Industrial Assessment
Center. Actions included fine-tuning HVAC systems, adjusting tem-
peratures, using night temperature setbacks, turning off unneeded
lights after hours, and reprogramming heating and cooling systems
to shut down based on outdoor air temperatures. With checklist in
hand, facility managers could systematically inventory energy use
in their buildings and take actions to reduce it. The master checklist
also included larger efforts costing $1,000 or more, which were
planned for and executed separately from the less costly items.
The master checklist is updated regularly as new opportunities
for energy savings are identified. Over a five-year period, PNNL’s
recommissioning activities resulted in an estimated energy cost
avoidance of more than $1 million since fiscal year 2000. Some
of these dollars were used to purchase renewable energy. Recom-
missioning also helped get facility managers more involved in all
phases of building operation, as they seek energy conservation
from design through procurement, operations, and maintenance.
The savings were particularly impressive for one large build-
ing that accounts for a quarter of total energy consumption on
the PNNL campus. The 200,000 ft2 (18 600 m2) Environmental
Molecular Sciences Laboratory (EMSL), a DOE national scien-
tific user facility, uses 472,000 Btu/ft2 (5360 MJ/m2) of energy
annually (Photo 1). One low-cost but effective action was simply
to clean the four-acre white roof regularly to increase solar reflec-
tance. In the sunny climate where EMSL is located, an infrared
thermometer showed that a clean roof was 35°F (19°C) cooler
than a dirt-darkened one.
Other no- or low-cost measures taken at EMSL were adjusting
the building and system temperatures, fine-tuning HVAC systems,
34
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Photo 1: Significant energy costs were avoided at EMSL, a 200,000 ft2 national scientific user facility for research, despite energy-intensive
equipment such as supercomputers.
Photo 2: As part of a collaborative PNNL
research project with a commercial com-
pany, fluid runs through hoses to cool a
supercomputer in EMSL, a U.S. DOE na-
tional scientific user facility. This evaporative
cooling technology is intended to reduce the
supercomputer’s heat load.
implementing night setbacks on thermo-
stats, turning off lights not needed during
day shift and after hours, and reprogram-
ming digital controls to shut down heating
and cooling water loops based on outdoor
air temperatures. Staff were appointed to
identify additional operational improve-
ments. Together, these measures resulted
in lower-than-expected energy costs every
year, with more than $400,000 in avoided
costs over a five-year period.
In addition, a cooperative research
project with a commercial company is
investigating how an innovative evapo-
rative cooling technology may reduce
energy use in a supercomputer housed
at EMSL (Photo 2).
Going Company-Wide
Sometimes it’s necessary to go beyond
recommissioning individual buildings
to make company-wide upgrades. For
example, PNNL’s internal network was
used to set all computer monitors to go
into hibernation mode after 20 minutes
of non-use. In addition, computer users
were encouraged to upgrade from CRT
monitors to the more energy-efficient
LCD monitors as soon as they were
commercially available. Since 2005,
PNNL’s computer purchasing program
has switched to LCD monitors.
Water heater thermostats were lowered
to 110°F (43°C) for tanks serving rest-
rooms and kitchens. Occupancy sensors to
control lighting were installed in common
areas. Lighting fixtures were retrofitted to
more efficient technologies. Office light
fixtures were reduced from four lamps
to two where appropriate. These lighting
retrofits paid off in less than three years.
As a research laboratory, PNNL seeks
out in-house opportunities to pilot-test
new energy technologies. One two-story,
70,000 ft2 (6500 m2) steel-concrete build-
ing needed new temperature sensors, but a
conventional wired system (10 temperature
sensors) would have cost $8,400 to install.
The commercially available wireless sys-
tem PNNL selected (32 temperature sen-
sors) cost $6,000, plus the cost of changing
batteries every three to five years. Figure 1
shows an example of the network topology
in one building. One innovation was en-
abling all the components of the system to
communicate with each other, which made
all the components of the HVAC control
system work together seamlessly.2
Three times as many temperature sen-
sors were installed, enabling each zone’s
temperature sensors to be averaged,
which provided a more accurate repre-
sentation of the true zone temperature.
This eliminated many of the hot/cold
complaints because the HVAC systems
no longer overheat or overcool spaces. In
addition, the new system shows where ex-
isting equipment is not working properly,
so timely adjustments can be made.
The payback was less than 12 months
on the initial installation, followed by cost
savings of more than $6,000 per year.2
Now, eight buildings that had a history
of temperature complaints run more ef-
ficiently with wireless systems.
One lesson learned was the importance
of communicating with staff when sys-
tems are installed. When it became appar-
ent that some staff believed the wireless
sensors were actually audio-recording
devices designed to monitor staff behav-
ior, extra care was taken to communicate
the real purpose of the devices. The same
careful communication was necessary
when occupancy sensors were installed in
bathrooms; some people initially thought
the sensors were cameras.
A more recent wireless technology is
a rollup door switch tied into the room
HVAC. When the door remains open for
at least five minutes, the HVAC system
shuts off, saving energy and run time.
Getting Greener
Most renewable energy is still more ex-
pensive than traditional sources, but large
consumers can help make it more widely
available, driving down costs over time.
PNNL is steadily increasing its renewable
energy sources to diversify its supply, make
better use of environmentally sound alterna-
tives, and meet federal and state goals.
The main PNNL campus in Richland
uses 12.3% “green” power from renew-
able sources including wind, small
hydro, and biofuels. PNNL’s Marine
Research Operations on Washington
coast’s Olympic Peninsula is powered
completely by electricity generated by
recovered landfill gas. PNNL’s purchas-
Advertisement formerly in this space.
36
ASHRAE Journal
A p r i l 2 0 0 8
ing commitment enables the city of Richland to buy a block of
wind power from Bonneville Power Administration, some of
which the city makes available to residents and businesses.
In 2006, PNNL began using biofuels containing part ethanol
and biodiesel in its 28 fleet vehicles, as well as in boilers and
backup generators in EMSL. PNNL’s purchase commitment
enabled the state’s first public ethanol fueling station to open
in Richland. Biofuel costs currently are comparable to those
of petroleum-based fuel.
More Money
One way to stretch your energy management budget is to
get others to pay for some of it. Over the last 11 years, PNNL
brought in more than $13 million in alternative financing for
energy programs.
As a U.S. DOE laboratory, PNNL uses federal energy savings
performance contracts to borrow capital to hire private energy
service companies to make building improvements. Project
costs are paid back through energy savings.
The laboratory also received funding from the U.S. Depart-
ment of Energy’s Federal Energy Management Program to
implement energy conservation measures such as lighting ret-
rofits. Even nongovernment organizations can use cost-sharing
approaches, like the motion-controlled power strips project
mentioned earlier, in which the partners contribute an agreed-
on combination of dollars, equipment, and labor.
Evaluating Effectiveness
In addition to analyzing energy reduction, cost avoidance,
and payback times, PNNL uses the measurement system known
Figure 1: In-building wireless system—sensor layout, first floor.
165 ft
50 ft
Receiver
Translator
Repeater
T
T
T
T
T
T
T
T
T
T
Wireless Network
32 Temperature Sensors/Transmitters
3 Repeaters (1 Per Floor)
1 Receiver
1 Translator
Temperature Sensor
T
Advertisement formerly in this space.
April 2008
ASHRAE Journal
37
as an Asset Condition Index (ACI) as part of its facility manage-
ment evaluation, which includes energy-related maintenance.
The ACI is a standard benchmark used in DOE facilities to
assess the current and projected future condition of an asset.
The measurement consists of this equation:
cost avoided by deferred maintenance/
ACI = 1
cost of the replacement value of the asset


−



A result close to 1.0 indicates facilities are being maintained
at their optimal point within a preplanned maintenance budget.
The ACI scale ranges from “excellent” (1.0 to > 0.98) to “fail-
ure” (< 0.40). Each building has its own ACI.
Facilities managers at PNNL also use a risk-based life-cycle
Name of Measurement
What It Measures
Building Rating for EMSL
Asset Condition Index
Current and projected future condition of an asset; measures effectiveness
of maintenance management, including energy management.
0.99
Maintenance Investment Index
Planned maintenance as a percent of replacement plant value.
2.5%
Energy Reinvestment Index
A percent of annual, quarterly, or monthly avoided energy costs that was
reinvested in another energy-saving technology.
5% ($50,000)
Table 1: Annual energy and operations evaluations for EMSL, a 200,000 ft2 national scientific user facility.
management approach. This shifts the focus from static or short-
range condition assessments to life-cycle forecasting. PNNL
uses industry standards and benchmarks for cost forecasting,
combined with scenario planning. Decisions about energy-related
upgrades are based on assessments by facilities managers and
users about the importance of facility-specific missions combined
with environmental, safety, health, and business risks.
Despite such tools, there’s little reliable historical data corre-
lating maintenance costs, life expectancy, and plant replacement
costs. This lack of data can result in underfunded annual main-
tenance and costly rehabilitation and repairs. Decisionmakers
need reliable data to predict future cost and risk consequences
of investment decisions over the expected facility life cycle.
Advertisement formerly in this space.
38
ASHRAE Journal
A p r i l 2 0 0 8
One way PNNL does this is with a Maintenance Investment
Index (MII). An MII describes planned maintenance for facili-
ties as a percent of their replacement plant value. The MII is:
Maintenance Investment Index = monthly actual costs/
replacement plant value
The maintenance investment index target is based on an
industry standard of 2% to 4% of the replacement plant value
to minimize the backlog of maintenance.
PNNL also uses a measure called an Energy Reinvestment
Index. This is an investment of a percent of the annual, quar-
terly, and/or monthly energy cost of a facility toward future
energy cost reductions. For example, if the energy reinvestment
index goal is 10% for a particular year, with a $5 million an-
nual energy cost, $500,000 would need to be invested in other
energy-savings projects. It’s important to show a return on that
$500,000 investment.
Table 1 shows an example in which three of these measurements
were applied to the building known as EMSL, described earlier.
Conclusions
Managing building energy use requires a strategic, across-
the-board program that goes beyond installing energy-efficient
equipment and meeting code requirements. A successful pro-
gram includes physical upgrades, occupant behavior change,
appropriate use of renewable energy, and partnering with oth-
ers to fund energy efficiency initiatives. A variety of outcome
measures, including those that balance asset condition with the
maintenance budget, help managers better plan energy upgrades
as part of facility operations.
References
1. U.S. Department of Energy (DOE). 2007. 2007 DOE Buildings
Energy Data Book. Prepared by D&R International, Ltd. under contract
to Oak Ridge National Laboratory for U.S. DOE’s Buildings Technolo-
gies Program; Office of Planning, Budget, and Analysis; and Office of
Energy Efficiency and Renewable Energy. http://buildingsdatabook.
eren.doe.gov/.
2. Kintner-Meyer, M., and M.R. Brambley. 2002. “Pros & cons of
wireless.” ASHRAE Journal 44(11):54 – 61. 
Acknowledgment
This manuscript has been authored by Battelle Memorial
Institute, Pacific Northwest Division, under Contract No. DE-
AC05-76RL01830 with the U.S. Department of Energy. The
United States Government retains and the publisher, by accept-
ing the article for publication, acknowledges that the United
States Government retains a nonexclusive, paid-up, irrevocable,
worldwide license to publish or reproduce the published form
of this manuscript, or allow others to do so, for United States
Government purposes. PNNL-SA-57881.
Advertisement formerly in this space.
Advertisement formerly in this space.
David G. Holmberg, Ph.D., is a mechanical
engineer in the Building Environment Division at
the National Institute of Standards and Technol-
ogy (NIST), Gaithersburg, Md. He is convener of
ASHRAE Standing Standards Project Committee
135 (BACnet), Utility Integration Working Group.
Steven T. Bushby is leader of the mechanical
systems and controls group at the NIST Building
and Fire Research Laboratory in Gaithersburg, Md.
He is a past chair of the BACnet committee. James
F. Butler is CTO of Cimetrics, Boston.
About the Authors
BACnet
® for Utilities
And Metering
E
 nergy consumption in residential and commercial buildings
 accounts for approximately 40% (22% residential and 18%
commercial) of total energy consumption in the United States, which
is more than any other energy end-use sector. By comparison, the
industrial sector accounts for about 32% and transportation accounts
for about 28% of primary energy consumption.1 Utility costs and the
environmental impact of this energy consumption are important to
facility managers and building owners. Building automation systems
in general, and BACnet systems in particular, are important tools for
managing energy consumption in commercial buildings.
Recently added features of BACnet
can be used to better manage electrical
consumption in commercial buildings.
Figure 1 shows how electricity typically
is consumed in commercial buildings.
The largest component is HVAC sys-
tems. Cooling is the most significant
contributor to electrical consumption
in HVAC systems (heating is mostly
done using natural gas). After HVAC,
the next largest component of electrical
consumption in commercial buildings
is lighting. The Lighting Applications
Working Group of the BACnet com-
mittee has recently submitted for public
review a generic lighting-output object
that meets direct architectural switching
and dimming needs.3
Managing electrical consumption in
commercial buildings is a combination
By David G. Holmberg, Ph.D., Member ASHRAE; Steven T. Bushby, Member ASHRAE; and James F. Butler, Associate
Member ASHRAE
22
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
The following article was published in ASHRAE Journal, April 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2008
ASHRAE Journal
23
of finding ways to operate more efficiently, and managing
peak loads to avoid or reduce demand charges. These goals
are sometimes conflicting because peak load reduction may
be accomplished through energy storage or other actions that
shift the load to a different time at the expense of increased
total energy consumption. This article focuses on BACnet
features that can be used to measure electric loads (including
submetering), control peak loads through shedding applications,
and communicate with utilities to exchange real-time or near
real-time information about loads and prices.
Measuring Electric Loads Using BACnet Objects
BACnet defines several standard object types that can be
used to provide valuable information to facility managers about
electric loads and trends in electrical consumption (Table 1).
Analog Input objects can be used to represent instantaneous
measurements of electrical consumption. Analog Value ob-
jects can represent calculated instantaneous consumption
based on indirect measurements or other input. Measured or
calculated energy consumption values
can be trended and stored for analysis or
historical comparisons, as with any other
value in a BACnet system. The Averaging
object type provides a convenient way
to process electrical consumption data
to determine minimums, maximums, or
average values using a fixed or sliding
window technique.
As with all BACnet objects, these ob-
jects are used in a building automation
system as building blocks that can be
combined and linked to the control and
monitoring logic in completely flexible
ways. This allows facility-specific mea-
surement and management of electrical
loads in the same way that other BACnet
objects are used to represent custom se-
quences of operation for mechanical equipment control.
Submetering Applications
Submetering refers to the practice of using meters in ad-
dition to those installed by a utility company. Submeters
typically measure the electricity consumption of a building
space or the consumption of a particular form of energy by a
building system. Submeters may be connected to the building
automation system, but sometimes they are part of an inde-
pendent system that includes a database and special software
for metering applications.
Utility cost allocation is a common submetering applica-
tion. For example, a university might install meters in every
university-owned building to allocate utility costs to different
departments or laboratories. Owners of multitenant buildings
sometimes install submeters to enable them to bill tenants for
their electrical consumption.
Data from submeters also can be used to improve building
operations and detect possible equipment faults. Building op-
erators can use energy consumption trends to identify unusual
energy consumption patterns and measure the effect of energy
conservation measures. Frequently, it is necessary to normalize
meter data to account for the impact of variations in weather
on energy consumption.
Control algorithms for HVAC systems also may benefit from
real-time submeter data. At least one patent5 describes a method
for improving the efficiency of an air-conditioning system using
a power consumption setpoint for the heat rejection devices.
One can conceive of power demand management algorithms for
building HVAC systems that involve the active adjustment of
system setpoints and rely on real-time measurement of power
consumed by chillers, pumps, and fans.
Managing Electrical Loads
One recent addition to the BACnet standard is the Load
Control object type,6 which is designed to provide a general,
high-level interface used to manage shed-
ding of electrical loads to reduce peak
consumption or when responding to
real-time price or utility load shed sig-
nals. Load Control objects can be linked
in a distributed, hierarchical fashion for
controlling arbitrarily complex combina-
tions of electrical loads found throughout
the facility.
The Load Control object’s interface
accepts commands that specify how
much and when load reduction is re-
quired. Four specific parameters may
be written: Requested\_Shed\_Level,
Start\_Time, Shed\_Duration, and Duty\_
Window. The Requested\_Shed\_Level
parameter may be specified as a “1, 2,
3” level, as a percentage of baseline,
or as an amount (kW) to shed. The Load Control object can
be in one of four states: inactive, shed request pending, shed
compliant, or shed noncompliant, and the state is indicated
in the Present\_Value property.
The definition of the Load Control object does not specify
how the electrical consumption is to be reduced or how con-
sumption baselines should be determined. Whatever load
reduction strategy is used, the building control system will
require configuration and/or programming to implement the
chosen strategy. The Load Control object provides an interface
to execute predetermined control actions and to view the current
load shed status of a facility.
Let’s consider an example of how a Load Control object could
help reduce a building’s HVAC system electrical consumption.
First, a mechanical engineer designs a sequence of operation
for electrical demand reduction. That sequence is programmed
into a supervisory controller in the building control system,
Office
Equipment
18%
Space Heating
5%
Cooling
25%
Ventilation
7%
Other
13%
Lighting
23%
Refrigeration
9%
Figure 1: Commercial building sector electrical
consumption by end-use, 1999 estimates.2
24
ASHRAE Journal
A p r i l 2 0 0 8
and a new Load Control object in that controller is configured
to trigger the demand reduction sequence. A building energy
management application can write to properties of the Load
Control object in a way that is equivalent to saying, “reduce
BACnet Object Types Used to Measure Electrical Consumption
Accumulator
This object represents the characteristics of a meter that indicates measurements by counting pulses. It is used for peak
load management and account billing applications where accurate representation of the measured value is critical.
Analog Input
Analog Value
These object types are used for a wide range of control and monitoring applications. They are well suited for representing
instantaneous electrical consumption and are often used in submetering applications. Common implementations of these
object types are constrained to a precision of approximately six digits. This can make them unsuitable for representing
cumulative consumption with high accuracy over long periods of time.
Averaging
This object type is used to calculate the minimum, maximum, and average values of a numeric property value in another
BACnet object using a sliding-window technique. Averaging objects can be configured to mimic the electrical demand
calculation done by some electric meters.
Load Control
See discussion in article text.
Pulse
Converter
This object represents the characteristics of a measurement process where the value being measured is represented by
pulses or counts. It is used for peak load management and account billing applications. A Pulse Converter object does
not have a guarantee of accuracy found in an Accumulator object, e.g., some pulses or counts can be lost.
Trend Log;
Trend Log
Multiple\*
These object types are used to collect and store time-series data. The data can be retrieved for display or other process-
ing using the ReadRange service. Objects of these types are used to collect and manage utility consumption trends.
\*This object type is still in public review and is not yet officially part of the BACnet standard.4
Table 1: BACnet object types that may be used to track electric loads and trends in electrical consumption.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
26
ASHRAE Journal
A p r i l 2 0 0 8
demand to 90% of baseline for 180 minutes starting at 3 p.m.”
Processing this request triggers a preprogrammed sequence of
steps to reduce electrical load. Properties of the object show the
progress in complying with the requested load reduction.
It is expected that the Load Control object will become an im-
portant component of future automated demand response systems
because it standardizes one communication interface between
utility energy management systems and electrical loads.
Building–Utility Communication Standards
Because buildings represent such a large portion of a utility’s
electrical load, they can play an important role in promoting
a more reliable electrical grid and an energy-efficient future.
This has important financial implications for the building owner
and utility. Buildings can act as a resource to provide power
for peak control, whether by bringing distributed generation
on-line, shedding loads, or by reshaping the load profile using
energy storage. Considering that the aver-
age cost of electricity at peak can be 10
times off-peak rates,7 a strong incentive
exists for building owners to cooperate
in reducing peaks. Utilities benefit by
reducing the need to build and operate
expensive peaking power plants and by
gaining more tools to use for improving
the stability and reliability of the elec-
tric power supply. Effective, automated
communication between utilities and
building energy management systems
will be a critical component of realizing
this potential.
Until now, utilities’ efforts toward auto-
mated demand reduction have primarily
focused on residential customers because
of the direct access they have to loads
versus commercial customers where
every building is different and the utility
cannot shut down equipment. The com-
mercial market has traditionally required
either custom system integration to allow
automated load shedding, or manual
communications to request a load shed.
California is at the forefront of auto-
mated demand response (DR) efforts,
working to fulfill a state agenda driven
by constraints on power resources. An
electricity demand response activ-
ity has been defined as, “an action
taken to reduce electricity demand in
response to price, monetary incentives,
or utility directives so as to maintain
reliable electric service or avoid high
electricity prices.”8 Leaders in DR efforts
include the Demand Response Research
Center (DRRC), OpenAMI (a user
community developing the Advanced
Metering Infrastructure), investor-owned
utilities, and the Electric Power Research
Institute. The DRRC has produced an
initial draft standard interface for auto-
mated demand response for use in com-
municating with commercial customers.
Their “Demand Response Automation
Server” uses Web services to send simple
Advertisement formerly in this space.
Advertisement formerly in this space.
28
ASHRAE Journal
A p r i l 2 0 0 8
event shed information to demand response clients at customer
facilities, who then act upon the shed request. The current
draft discusses three generic types of utility–building com-
munications: load shed event notifications, demand bidding,
and real-time pricing. The BACnet Utility Integration Work-
ing Group (UIWG) is supporting this effort by providing the
perspective of the commercial facility energy manager and
the BACnet committee.
California is not the only state with DR programs. The U.S.
Department of Energy reports that 45 states have demand re-
sponse/load management programs, which provide incentives to
curtail demand and reduce load during peak periods in response
to system reliability or market conditions.9 On the federal level,
the Federal Energy Regulatory Commission sees DR as a tool
for improving grid reliability and encourages measures leading
to a healthy electric market allowing demand bidding of load
sheds and distributed generation. The BACnet UIWG desires to
work with any program that focuses on commercial buildings
to promote BACnet and develop and demonstrate the best ways
for achieving demand response.
Another important player in the drive toward standard
communication interfaces between buildings and utilities is
the Department of Energy’s GridWise Initiative.10 GridWise
advocates for advanced communications and up-to-date infor-
mation technology to improve coordination between supply
and demand, and enable a smarter, more efficient, secure and
reliable electric power system. GridWise is serving as a platform
where many stakeholders can meet, including utilities, energy
companies, and governmental organizations.
BACnet serves as an increasingly important standard in com-
mercial building automation systems. As described in this article,
it has features already being used to implement electrical load
management in commercial buildings. Representatives of the
BACnet committee are part of the utility-driven activities to de-
velop building–utility interfaces. The recent addition of BACnet
Web Services provides a tool that may play a key role in a future
building–utility communication interface.
Role of BACnet Web Services
Web services have become a hot technology in the mainstream
IT world because Web services can make it easier to integrate
computer applications over a network. An increasing number
of popular business applications can function as Web services
clients, and modern software development tools make it easy to
add Web services functionality to custom software applications.
As defined by the World Wide Web Consortium (W3C), Web
services are typically implemented using Extensible Markup
Language (XML) and the Simple Object Access Protocol
(SOAP). Because SOAP and XML are relatively verbose com-
pared to most network protocols used for control applications,
Web services are most appropriate for high-speed networks
in which bandwidth is not a major concern. Web services are
unlikely to be the basis for new control protocols anytime soon,
but they can play an important role in facilitating the flow of
information between control systems and other systems.
Advertisement formerly in this space.
April 2008
ASHRAE Journal
29
The BACnet Web services specifica-
tion11 was designed to make it easy for
business applications to access data
in building control systems. The data
model was intentionally designed to be
generic, allowing BACnet Web services
to be used with a wide variety of data
sources, including control systems that
do not communicate using BACnet. The
data access services are also generic,
allowing the Web services client to read
and write simple data values (integers,
real numbers, strings, dates, etc.) and to
retrieve trend data.
It is likely that BACnet Web servers
will become common components of
building automation systems because
they provide convenient access to build-
ing automation system data through
an interface that is well understood by
developers of a wide range of manage-
ment software. As the details of the
communication needs between build-
ings and utilities become clearer, it is
expected that BACnet Web services will
be expanded and become the primary
means for building–utility interactions
as part of a utility industry standard.
It was previously pointed out that resi-
dential buildings account for a substantial
portion of national energy consumption.
Figure 2 provides a detailed breakdown
of the typical electrical loads for resi-
dences. From the perspective of the util-
ity, it is beneficial to have a similar load
management interface for all buildings.
Even though BACnet technology is not
generally used today in residential ap-
plications, the desire for a common, or
at least similar utility interface, could
provide the incentive for considering
a BACnet Web services interface, that
could be applied to both commercial and
residential applications.
Conclusion
Building energy consumption is the
largest energy end-use sector in the
nation. Energy costs, environmental im-
pacts, and the need to manage electrical
grids for reliability and stability are all
strong drivers for automated electrical
Figure 2: Residential end-use consumption
of electricity, 2001.12
Refrigerators
13.7%
Space Heating
10.1%
Water
Heating
9.1%
Lighting
8.8%
Other Appliances
and Plug Loads 39%
Air Conditioning
16%
Furnace Fan 3.3%
Advertisement formerly in this space.
30
ASHRAE Journal
A p r i l 2 0 0 8
load management in buildings that involve interaction with
utilities. BACnet technology dominates new and retrofit build-
ing automation applications for commercial buildings. Support
already exists in the BACnet standard for measuring electrical
loads and managing sophisticated load shedding strategies, and
support will soon be available for lighting control. This covers
the building automation side of electrical load management
well but there is a missing piece, a standard interface between
building automation systems and utilities.
Members of the BACnet Utility Integration Working Group
are working with the GridWise Initiative, the Demand Response
Research Center, and other national efforts to standardize com-
munication between utilities and their customers. It is expected
that extensions to BACnet Web services will play a key role
in the solutions that evolve. The end result will be an effective
set of tools for utilities and building managers to collaborate in
reducing energy consumption and managing peak loads. The
solutions for commercial buildings could also play an important
role in residential applications.
References
1. U.S. Energy Information Administration. 2006. “Energy Con-
sumption by Sector.” Figure 2.1a. http://tinyurl.com/7wor (or www.
eia.doe.gov/emeu/aer/pdf/pages/sec2.pdf).
2. U.S. Energy Information Administration. 1999. “Commercial
Buildings Energy Consumption Survey (CBECS), Preliminary End-
Use Consumption Estimates.” http://tinyurl.com/2d4boh (or www.eia.
doe.gov/emeu/cbecs/enduse\_consumption/intro.html).
3. Addendum i to ANSI/ASHRAE Standard 135-2004, A Data Com-
munication Protocol for Building Automation and Control Networks.
www.bacnet.org/Addenda/index.html.
4. Addendum b to ANSI/ASHRAE Standard 135-2004. www.
bacnet.org/Addenda/index.html.
5. Hartman, T. 2001. U.S. Patent 6,257,007,2001.
6. Addendum e to ANSI/ASHRAE Standard 135-2004. www.
bacnet.org/Addenda/index.html.
7. U.S. Government Accountability Office. 2004. “Electricity
Markets: Customers Could Benefit from Demand Programs, But
Challenges Remain.” www.gao.gov/new.items/d04844.pdf.
8. U.S. Federal Energy Regulatory Commission. 2007. “Assessment
of Demand Response and Advanced Metering.” Staff Report. http://
tinyurl.com/38ze3p (or www.ferc.gov/legal/staff-reports/09-07-
demand-response.pdf).
9. U.S. Department of Energy, Office of Energy Efficiency and
Renewable Energy, Federal Energy Management Program, Energy-
Efficiency Funds and Demand Response Programs. http://tinyurl.
com/2hzdps (or www1.eere.energy.gov/femp/program/utility/
utilityman\_energymanage.html).
10. U.S. Department of Energy, Office of Electricity Delivery
& Energy Reliability (OE), Electric Distribution Program. www.
gridwise.com.
11. Addendum c to ANSI/ASHRAE Standard 135-2004. www.
bacnet.org/Addenda/index.html.
12. U.S. Energy Information Agency. 2001. “Residential End-Use
Consumption of Electricity.” http://tinyurl.com/2ap3la (or www.eia.
doe.gov/emeu/recs/recs2001/enduse2001/enduse2001.html).
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
April 2008
A Cup in the Rain
momentum-driven raindrops and keeps most of them from
entering the cup. Even better is that little pressure drop oc-
curs across the baffle; the majority of the air pressure drop
is across the back of the cup.
This is the magic part—apart from the holes and the drain-
age. Although I might have holes in the baffle, not much rain
will be sucked through those holes. This is because little air
pressure drop occurs across the baffle since the cup is pres-
surized. We call this pressure moderation.†
OK, now let’s apply this cup-baffle concept to an insulating
glass unit in a high rise (Figure 4). This seemingly simple
assembly is in reality an extremely elegant piece of engineer-
ing—even without getting into the emissivity of the coatings
on the glass and the variations in gas fills. Drainage, holes,
and pressure moderation help make it all work. What good is
a window unit that leaks? Who cares about energy efficiency,
daylighting, visible light transmittance, and appearance if it
leaks? Drainage, holes, and pressure moderation deal with
leaks, so we receive all of those other benefits.
One of the subtleties of these types of assemblies is the
difference in the choice of materials between the outer seal
and the inner seal. The outer seal is in an ugly environment.
It is outside. It is exposed to ultraviolet radiation, heat, cold
and water, which are all of the principle damage functions
that make life miserable for seals. But we don’t care. Why?
We can live with this outer seal leaking because this leakage
is drained back to the exterior. Again, with the drainage. And,
there is more. The loading on the outer seal is reduced due
to the magic of pressure moderation.
Check out Figure 5. The hole at the bottom of the unit
allows air to enter and pressurize the airspace (the pressure
chamber). This takes the load off of the outer seal and trans-
fers it to the inner seal. The inner seal is now the primary
air seal. But, as it is inside, it is not exposed to heat, cold or
ultraviolet radiation. It is much easier to get a seal to work
in this environment than in the outer environment. I will let
you in on a little secret (it’s in the footnote because it is a
secret).‡
The same principle applies to mullions (Figure 6). We don’t
typically need to add holes to the snap plates that cover mullions
to promote drainage as they are leaky enough by themselves.
E
ver wonder how we can build a 50-story glass tower
that doesn’t leak, but we can’t seem to build a two-story
house that doesn’t leak? The answer involves a bit of
counterintuitive thinking.
We have learned to add holes and drainage in tall build-
ings for them to work. The lesson learned in tall buildings
is that we can’t keep the rain out, so we drain it after it has
entered. We can reduce the amount that enters, but we can
never completely keep it all out. Drainage and holes are key.
These are regularly installed in tall buildings, but not short
buildings. Until we add holes and drainage to small build-
ings, they will continue to leak. This is so counterintuitive
that it borders on magic.
This story all begins with a cup in the rain (Figure 1).
The cup is plain and ordinary, nothing magical about it yet.
It is oriented parallel to the ground. Rain falls out of the
sky due to gravity. The raindrops have momentum (kinetic
energy) associated with them. No wind occurs in this story,
so far. Sometimes the raindrops don’t fall completely straight
down,\* so occasionally, they fall into the cup. But lo and be-
hold, even though some raindrops enter the cup, the rainwater
can drain out of the cup due to the slope of the cup with a
little help from gravity. This is drainage at work.
Let’s make it a bit more complicated. Let’s add wind
(Figure 2). Wind enters the cup and pressurizes it. If the
wind can’t get out the back of the cup (assume the cup has
no holes) no more wind can enter into the front of the cup.
Presto! No wind entry into the cup means no wind-driven
rain enters the cup. Momentum is still occurring with the
raindrops, but no matter, we simply drain them back to the
outside as before. See, drainage at work again.
Now, let’s add a baffle to the front of the cup (Figure 3).
We don’t want to completely cover the cup opening. We will
leave the baffle a little short so that the bottom of the cup
remains open. This opening at the bottom of the cup still
allows the cup to drain. Remember, drainage is good. We
will keep coming back to that. The opening at the bottom
of the cup still allows the wind to enter the cup and pres-
surize it. But, think about what the baffle does. It intercepts
\*We don’t need to ask why they don’t always fall straight down. We just need to accept it. Yes, I know about wind, but I don’t want to consider it yet. Sometimes, it helps to think of
momentum and raindrops using a baseball analogy. Think of a softball that someone throws through an open window on a day without wind. The momentum, associated with
the softball carries it though the open window. Wind does not carry it. In solving the rain problem, we need to consider momentum independent of wind even though wind gives
raindrops momentum—as does gravity. We engineers divide the complex wind-driven rain problem into three simple concepts: gravity, momentum and air pressure differ-
ences. This is not strictly true, but it is close enough. Remember, we are engineers and not physicists. If someone mentions the Coriolis force here, I am going to whack them.
† Sometimes this is referred to as pressure equalization—mostly by folks from the Great White North.
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Windows and Leakage
The following article was published in ASHRAE Journal, April 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
April 2008
ASHRAE Journal
55
‡ The inner seal does not have to be perfect. Trial and error—and mostly error—has shown use that a ratio of at least 10:1 in tightness between the inner seal and
the outer seal and vent openings is necessary for pressure moderation to work. It is difficult to make the inner seal perfectly tight, but it is pretty easy to make the
outer seal and vent openings deliberately leaky. Besides, the more vent openings the more drainage. We can just put in more holes on the outside to compensate
for a less than perfect inner seal and help with the drainage. Yes, it is true; this old engineer has gone around and drilled holes in the outside of window units to get
them to stop leaking. Three hundred years ago they would have burned me at the stake for this kind of devil’s work, but now all I do is send folks a bill.
Figure 4 (left): Insulating glass unit: Setting blocks are small in width/length and otherwise not continuous. They do not fill the chamber and
can be ignored from an air pressure perspective. Note difference between outer seal and inner seal. Inner seal takes much of the air pres-
sure. Figure 5 (right): Magic: Air enters bottom of glazing unit, pressurizing the chamber. This reduces pressure across the outer seal.
Figure 1 (left): Cup in the rain: Occasionally raindrops enter cup due to momentum and drain back to exterior via gravity and slope of
cup. Did I mention drainage? Figure 2 (right): Cup in the wind: Wind pressurizes cup so that wind-driven rain cannot enter. Rain still
enters cup due to momentum but this rainwater drains back to exterior. Note the drainage. Figure 3 (center): Cup with baffle: Wind still
pressurizes cup so that wind-driven rain cannot enter. Baffle reduces rainwater entry due to momentum. Drainage back to exterior makes
everything work.
The Case of the Cup in the Rain
1
Rain Enters Cup
Due to Momentum
(Kinetic Energy)
Cup Drains Water
to Exterior
2
Rain Enters Cup
Due to Momentum
(Kinetic Energy)
Wind Enters Cup,
Pressurizing Cup; No
Rain Entry Due to
Wind-driven Rain
Cup Can Still Drain
Water to Exterior
Entire Wind
Pressure
Taken Here
3
Entire Wind Pressure Taken Here
Cup Can Still Drain
Water to Exterior
Wind Enters Cup, Pressurizing Cup; No Rain
Entry Due to Wind-driven Rain
Baffle to Deflect Raindrops Hitting Face of
Cup Due to Momentum (Kinetic Energy)
Pressure in Cup is Same as Pressure Outside on Face of Baffle
Momentum Driving Force Converted to Gravity, Water Drains Away
Seal (Tape)
Setting Block
(Typically Two
Per Unit)
Frame
Hole Providing
Drainage and
Pressurization
Seal (Gasket)
Insulating
Glass Unit
Rough Opening
Outer Seal Sees
Water but Not
Pressure; No
Difference Across
this Seal, Therefore,
No Rain Entry
Pressure in
Chamber is Same as
Pressure Outside on
Face of Assembly
Air Enters and
Pressurizes
Chamber
Key Seal is Interior Seal
as it Takes Maximum
Wind Load But it Does
Not See Water
Entire Wind Pressure
Taken Here
Pressure
Chamber
Rough Opening
56
ASHRAE Journal
ashrae.org
April 2008
Figure 7 (top): Precast panel: Two-stage joint has vent holes that
facilitate drainage. Figure 8 (bottom): Baffled two-stage joint: Baffle
handles momentum, inner seal drains water to exterior.
Figure 9: Pan flashing: Under window gutter installed to drain water
to exterior. Airspace under window unit is weeped and drained to
the exterior.
Figure 6: More magic: Drainage occurs at mullions as well. Cover cap
is leaky to air allowing air entry to pressure moderate airspace.
However, we sometimes need to add holes to make sure there
are no disconnected airspaces to promote drainage. Once more
with the drainage. It gets a little tricky with vertical sections as
we don’t want vertical airspaces to run more than one story
because then we get airflow in the airspaces. If we get lots
of airflow, rain entry can occur with the airflow. Do we get
enough rain entry with this airflow to matter? Depends on
whom you ask. Personally, I don’t worry much about the
airflow because it tends to dry things, and I feel that the as-
sociated rain entry with this airflow is fairly minor.§
We can apply the principle to joints in precast panels (Fig-
ures 7 and 8). With precast systems, we call this approach
two-stage joints rather than pressure moderation. Also, the
biggest benefit is the drainage rather than the pressure mod-
eration. We take everything we can get, but if we can only
get one thing we take the drainage.
So what is it with residential construction? No holes in
windows promoting drainage? Drainage? What’s that? The
wind loads and, therefore, the wind-driven rain loads are less.
Therefore, the sophistication and need for higher performance
windows is less. It is typical for one in 10 residential windows to
leak out of the factory. And it is typical that five in 10 installed
§This is the basis of the current ongoing Canadian Civil War between pressure
equalization and ventilated and drained claddings. Old School engineers like me
were taught by Old Masters like Handegord who pointed out that drainage was
the key to life in general, and pressure equalization—if it applied at all—was for
joints and not for entire wall assemblies. Claddings were to be drained. Ventilated
if you must, but first and foremost, they had to be drained. Whereas joints in insu-
lated glazing units, premanufactured windows (both residential and commercial),
joints in precast panels and connections between windows and wall assemblies
could be pressure equalized, but regardless, they had to be drained. This view
is not universally accepted. I remind dissenters that if you disagree with the Old
Masters, you do so at your own peril.
Sealant Backer Rod
Inner Seal
Outer Seal
Vent Tube
Sealant Backer Rod
Wind Pressurizes
Chamber Between
Inner and Outer Seal
Key Seal is Interior Seal
as it Takes Maximum
Wind Load But it Does
Not See Water
Outer Seal
Sees Water But
Not Pressure
Entire Wind
Pressure
Taken Here
Pressure in
Chamber
is Same as
Pressure
Outside on Face
of Assembly
Air Enters Joints
in Cover Plate and
Pressurizes Chamber
Sealant Backer Rod
Inner Seal
Baffle
Pressure Chamber
Pressure
Moderated
Chamber
Interior Air
Seal
Beveled
Wood Siding
Adhesive-Backed
Sill Flashing
Housewrap
Sheathing
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
April 2008
General note for Figure 10: Note that bottom of window is unsealed on exterior to permit drainage to exterior. Window drains into a pan
flashing that is drained to the exterior. Air seal is on interior perimeter (continuous around four sides) to provide pressure moderation of
air cavity surrounding window inboard of exterior perimeter flashing tape and outboard of interior perimeter air seal.
Figure 10a: Wood frame
wall with housewrap
and sheathing. Figure
10b: Modified “I” cut
in housewrap. Figure
10c: Housewrap folded
in at jambs and sill,
housewrap folded up at
head, backdam installed.
Figure 10d: Formable
flashing installed.
a.
b.
c.
d.
Figure 10e: Window
installed plumb, level and
square. Note no sealant is
used behind flanges (un-
necessary and dumb). Fig-
ure 10f: Jamb flashing tape
installed. Figure 10g: Head
flashing tape installed. Fig-
ure 10h: Housewrap folded
down at head and corners
taped. Inner air seal in-
stalled around perimeter.
e.
f.
g.
h.
residential windows leak between the window and the field of
the wall. This was acceptable when drying potentials were high
and materials were not water sensitive. Not anymore.
It is necessary to apply drainage and holes to the residen-
tial window-to-wall interface to protect the wall assembly.
We can still live with the window unit itself leaking, but
we can’t live with the window unit leaking into the wall.
Over time, residential window manufacturers will catch on
to this drainage and hole concept in the manufacture of the
window units themselves. Then, we won’t need to tolerate
the window leaking at all.
The way to address residential windows is to install an un-
der window gutter or pan-flashing and then create an interior
air seal the will pressure moderate the airspace between the
window and the rough opening in the wall (Figure 9). If and
when the window unit leaks, the leaking water is drained
back to the exterior without compromising the performance
of the window (anymore than it is already compromised due
to manufacture and design).
I live for the day when all residential windows are full of
holes, drained, and don’t leak. In the meantime, I will recom-
mend that they be installed in drained and weeped openings.
The lessons learned from the high-rise side of the industry
have not yet traveled to the low-rise side of the industry.
Apparently, good ideas start at the fourth floor.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of
Building Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
14
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Ronald E. Jarnagin is a staff scientist at the Pacific
Northwest National Laboratory (PNNL) in Rich-
land, Wash. He is a past chair of ASHRAE Tech-
nology Council and ASHRAE Standing Standards
Project Committee (SSPC) 90.1. Merle McBride,
Ph.D., P.E., is a senior research associate at the
Owens Corning Center of Science and Technol-
ogy in Granville, Ohio. He is a past chair of SSPC
90.1 and an Organizational Member alternate.
Cedric Trueman, P.Eng., is the owner of True-
man Engineering Services in Victoria, BC, Canada.
He is a consultant to SSPC 90.1 and liaison to
ASHRAE Technical Committee 7.6, Systems Energy
Utilization. Richard J. Liesen, Ph.D., is a senior
engineer at the Owens Corning Center of Science
and Technology in Granville, Ohio.
About the Authors
Demand
or
No
Demand
Electrical Rates for Standard 90.1-2010
D
uring the development of ANSI/ASHRAE/IESNA Standard
90.1-1999, Energy Standard for Buildings Except Low-Rise
By Ronald E. Jarnagin, Member ASHRAE; Merle McBride, Ph.D., P.E., Member ASHRAE; Cedric Trueman, P.Eng.,
Life Member ASHRAE; and Richard J. Liesen, Ph.D., Member ASHRAE
Electric utility rates vary consider-
ably around the U.S., so the committee
grappled with the methodology for estab-
lishing an electric rate suitable for use in
developing the standard. The committee
considered using average regional and/or
local utility rates, but ultimately decided
that even these varied substantially. As a
result, the project committee decided to
try and establish a single weighted electric
rate to be used for all criteria setting.
For many years the U.S. Department of
Energy’s Energy Information Administra-
tion (EIA) has tabulated prices for various
fuels used in the commercial building
sector. These tabulations represent a
consistent sample of electricity prices
from various utilities around the country,
which could be used by the project com-
mittee to represent a weighted average
electrical rate. The data provided by EIA
represents the total electric bills for com-
mercial customers divided by their total
consumption in kilowatt-hours (kWh).
As such, all electricity costs for the
commercial building are represented in
the EIA numbers including the consump-
tion charge in kWh, the demand charge
in kilowatts (kW), other charges (e.g.,
monthly meter charge, fuel adjustment
levies), and taxes. Therefore, the national
average electrical rate used by SSPC 90.1
does include the effect of the demand
portion of the electric bills.
Residential Buildings, the standing standards project committee
(SSPC) decided to use economics to help establish some of the
standard’s criteria. The committee had to make a number of deci-
sions to pursue the economic path. One of the key decisions was
to ascertain the appropriate electric rate to be used.
The following article was published in ASHRAE Journal, April 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2008
ASHRAE Journal
15
City
Flat Rate
Demand Rate
EER 9.2
EER 10.6
Savings
EER 9.2
EER 10.6
Savings
Miami
$55,728
$53,026
$2,702
$54,903
$51,932
$2,971
Austin, Texas
$50,437
$48,465
$1,972
$51,689
$49,143
$2,547
Atlanta
$44,498
$43,257
$1,241
$47,097
$45,021
$2,076
Baltimore
$42,234
$41,286
$947
$46,115
$44,162
$1,953
Chicago
$40,196
$39,463
$733
$43,696
$42,016
$1,680
Minneapolis
$39,580
$38,937
$643
$42,750
$41,201
$1,549
Table 1: Whole building electrical cost comparison of flat and demand rates.
Over the last five years or so when Standards 90.1-2004 and
90.1-2007 were being developed, the issue of electrical demand
has become more important as electrical utility capacity has
been taxed by the growth of the U.S. economy. As such, it has
been argued that the project committee should use demand rates
when establishing the criteria for Standard 90.1-2010. This
article looks at the use of demand rates for criteria setting and
provides some observations about the implications of such a
choice. An example is provided to illustrate how using demand
rate might impact the choice of criteria using simple payback
as the metric for choice.
Demand Rates and the Goal for Standard 90.1-2010
ASHRAE has given the project committee a goal for Standard
90.1-2010 to achieve 30% energy savings compared to Standard
90.1-2004. This goal is aggressive and will likely challenge the
project committee to reach beyond what it might have done
otherwise in crafting the 2010 version of the standard. Since
economics are being used in developing the standard’s manda-
tory and prescriptive criteria, it follows that the economic par-
ameters should also be more aggressive to reach the energy sav-
ings goal. Some have suggested that achieving the goal would
be easier if demand rates were used in the economics. Although
it may seem attractive, and perhaps appropriate to move in this
direction, a number of questions need to be addressed.
A key question is: “what demand rate should be used by the
committee?” Electrical demand rates, like energy consumption
rates, vary considerably around the country. Unlike energy
consumption rates, however, there does not appear to be an
objective, citable source for a representative demand rate for
the U.S. Also, the question exists of whether all commercial
buildings are actually on demand rates. The EIA publishes the
“Commercial Building Energy Consumption Survey” (CBECS)
on a four-year cycle in addition to publishing representative
utility rates.1 A review of the 2003 version of CBECS indicates
that roughly one-half of all commercial buildings, comprising
10% of total floor area, are 5,000 ft2 (465 m2) or less. It is
unlikely that many of these buildings would be on a demand
rate tariff.
Notwithstanding the issues cited previously, it makes sense to
evaluate the use of demand rates to see if there might be signifi-
cant differences in the resulting criteria when these are applied
as compared to using just an energy consumption rate.
Example Application of Demand and Flat Rates
To evaluate the impact of using a demand rate versus a con-
sumption only rate an example was constructed using energy
simulations of a 32,258 ft2 (2996 m2) two-story office building
to evaluate simple paybacks for increasing the efficiency of the
air-conditioning systems from an EER of 9.2 up to an EER of
10.6. The example building is similar to the prototypical building
used in the development of Standard 90.1-1999. The building was
simulated in six climate locations (Miami, Austin, Atlanta, Balti-
more, Chicago, and Minneapolis), varying only the air condition-
ing EER in each location. Simulation output included the energy
consumption in kWh and the monthly peak demand in kW.
The economic impacts of two electrical rates were compared.
First, a flat energy consumption rate was examined that was
assumed to be $0.10/kWh. The flat rate is slightly above the
$0.0939/kWh that represents the 2006 average of state energy
prices from EIA.2 Second, a demand plus consumption rate was
examined that was assumed to be $0.06/kWh for the consumption
charge and a monthly $12/kW for the demand charge, subject to
an 80% demand ratchet. The demand ratchet was calculated as
80% of the highest demand in any month from the simulations,
and then applied to any other months during the year for which
the actual demand was below the ratchet demand.
The energy consumption rate will be referred to as the flat
rate, and the consumption plus demand rate will be referred
to as the demand rate. Although both rates were created for
this example, they do represent actual energy costs. As noted
earlier, the flat rate is consistent with existing EIA published
data. And the demand rate is consistent with the flat rate
because when it is applied to the consumption and monthly
demands from the simulations, and the resulting cost divided
by the consumption, the result is close to $0.10/kWh.
The comparison between the flat rate and demand rate for
the six climate locations is shown in Table 1. As the climates
move from Miami (hotter) through Minneapolis (cooler) the cost
savings from enhanced cooling efficiency declines. The savings
from higher cooling efficiency under the demand rate exceeded
the savings from the flat rate for all climate locations, although
16
ASHRAE Journal
A p r i l 2 0 0 8
City
F.W. Dodge
Construction
Weightings
Cooling Capacity
(tons)
Cost Premium for
EER 10.6
Flat Rate Simple
Payback (Years)
Demand Rate Simple
Payback (Years)
Miami
0.042
75.4
$42,224
15.6
14.2
Austin, Texas
0.239
76.2
$42,672
21.6
16.8
Atlanta
0.259
73.1
$40,936
33.0
19.7
Baltimore
0.201
72.5
$40,600
42.9
20.8
Chicago
0.224
69.5
$38,920
53.1
23.2
Minneapolis
0.035
66.5
$37,240
58.0
24.0
Weighted
1.000
72.8
$40,757
36.9
20.5
Table 2: Cooling capacity, cost premiums and simple paybacks by climate.
the annual utility costs are actually higher in all climates except
for Miami for the demand rate assumed in this example.
Table 2 shows the peak cooling capacity of the air-condition-
ing units by climate location. The cost premium for moving
from an EER of 9.2 to and EER of 10.6 is estimated as $400
per ton per unit of EER increase. A simple payback is calculated
for the efficiency enhancement for each climate location. The
project committee uses a discounted life-cycle payback rather
than a simple payback, so the payback values shown here are
not necessarily reflective of values that might be used by the
project committee. However, they do give an indication of the
relative results that would be expected when the discounted
life-cycle paybacks are applied. The simple paybacks for the
demand rate are always shorter than the simple paybacks for the
flat rate, and the differences between the two grow substantially
larger as you move to colder climates.
Payback periods are more sensitive to climate variations
for the flat rate as shown in Figure 1. The payback period for
the flat rate increases by a factor of 3.7 to 1 as you move from
Miami to Minneapolis. This reflects the fact that in the colder
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
18
ASHRAE Journal
A p r i l 2 0 0 8
climates the need for cooling, particularly in non-summer
months, is substantially reduced, so higher efficiency cooling
equipment is less cost effective. However, under a demand rate,
the payback periods vary less than they do under the flat rate.
The reason for this is that the buildings in the colder climates
operate at a lower load factor and for approximately seven
months of the year the demand ratchet is triggered. Triggering
the ratchet raises the cost of the electric bills for over half the
year, which tends to keep the payback periods more consistent
across all climates.
Using construction activity data from F.W. Dodge for
1999 – 2005, the payback periods in Table 2 can be combined to
arrive at an overall weighted payback period across climates.3
When this is done the weighted payback period for the flat rate is
roughly 37 years versus roughly 20 years for the demand rate. This
data shows that paybacks are roughly half as long for our example
case when the demand rate is used. The implication of this finding
is that for equipment or measures that contribute substantially to
peak demand the use of a demand rate when establishing minimum
efficiency criteria likely will justify higher levels of efficiency.
Criteria Versus Compliance
Utility rates are used in two contexts in the standard. The first
context is that of establishing the mandatory and prescriptive
criteria for the standard. In the past the project committee has
done this for electricity use by applying a life-cycle discounted
payback using a weighted average electricity consumption cost
(in other words, a flat rate) for the U.S. As noted previously, this
weighted average electricity cost did include some of the effects
of demand since it represented the total electric bill divided by
the total consumption. It was not a true demand rate; however,
it was certainly easier to apply and, perhaps, defend. The second
context of utility rates in the standard is when a designer or
owner decides to achieve compliance with the standard through
the use of the Energy Cost Budget (ECB) compliance approach
contained in Section 11 of the standard.
When a design professional elects to use the standard’s ECB
compliance path, the annual energy cost of a budget building
design is compared to the annual energy cost of a proposed
building design. To comply, the proposed building design must
have an energy cost that is not higher than that of the budget
building design.
The budget building and proposed building designs must
have identical conditioned floor areas, exterior dimensions and
orientations. The budget building design’s building envelope
and mechanical/electrical systems must meet the prescriptive
requirements of the standard. However, although the pro-
posed building design must meet the standard’s mandatory
Advertisement formerly in this space.
Advertisement formerly in this space.
20
ASHRAE Journal
A p r i l 2 0 0 8
requirements, it does not have to meet
the prescriptive requirements—with the
proviso that the overall design must have
an annual energy cost that does not ex-
ceed that of the budget building. In other
words, design features that do not meet
the standard’s prescriptive requirements
must be offset by other design features
that, in terms of energy cost, exceed the
standard’s prescriptive requirements for
those features.
The energy cost comparison is achieved
by running energy simulations for the
budget and proposed building designs,
using the rules set out in Section 11 of
Standard 90.1. Among other things, these
rules stipulate that both simulations must
use the same climatic data and the same
purchased energy rates.
For ECB purposes, Standard 90.1 does
not mandate the use of the national aver-
age energy rates. Instead, it stipulates
that the purchased energy rates shall be
those “approved by the adopting author-
ity, defined as the agent or agency that
adopts the standard (e.g., state or local
code agency.” Three major reasons exist
for this. First, it allows the use of rates
applicable to the local area. They may
be representative of the area, or they
may be the rates that are applicable to the
specific project, at the adopting author-
ity’s discretion.
Second, for electrical rates, it allows
for the inclusion of separate consumption
and demand components in the overall
rate. Therefore, an incentive exists for the
designer to include lower lighting power
density and HVAC systems with low
electrical demand in a proposed design
and further improved envelope designs as
lower demand charges will reduce annual
energy cost.
Third, it permits the use of energy rates
that are as close as possible, and may
be identical to, the energy rates design
professionals need to use in evaluating
alternative designs or systems from a
project economic optimization perspec-
tive, rather than from an energy standard
compliance perspective.
It could be argued that allowing the
inclusion of demand charges in ECB
simulations could result in a proposed
design with a reduced electrical demand
that complies with the standard, even if
its overall energy consumption exceeded
that of the budget building design.
This could occur, but there is a wider
perspective at play. The summation of
electrical demand from all buildings in
an electrical service area determines the
generating, transmission, and distribu-
tion capacity that must be provided by
electrical utilities serving the area. To
the extent that buildings have lower
peak demand, fewer resources need to
be applied to construct and operate the
electrical system infrastructure.
Conclusions
The simple example shown indicates
that the use of a demand rate for setting
criteria could result in higher levels of ef-
ficiency being selected by the 90.1 project
committee for the prescriptive criteria for
the 2010 version of Standard 90.1. This,
of course, suggests that perhaps the com-
mittee should use demand rates, since
their use might assist in reaching the goal
of a 30% energy savings over Standard
90.1-2004. As pointed out previously
the committee would need to establish a
credible demand rate that could be used
for all of its analysis, and this could be
difficult to accomplish.
Assuming that a credible demand
rate can be established, the committee
could then consider applying it to those
measures that contribute substantially to
peak demand. However, doing so would
increase the already considerable cri-
teria evaluation demands on the project
committee. Additional resources must
be made available for this additional
work. Re-evaluating all mandatory and
prescriptive criteria for a demand rate
is probably not feasible for Standard
90.1-2010, but could be completed in
the course of its continuous maintenance
revisions.
Alternatively, the committee could
calculate a new “effective” consumption
rate that embodies, to a larger extent than
at present, the effect of demand. This rate
will be higher than the weighted aver-
age rate that the committee otherwise
would use, which would have the effect
of helping to cost justify higher levels
of efficiency. In either case, the project
committee should take a serious look
at demand rates for electricity in for-
mulating the requirements for Standard
90.1-2010.
References
1. U.S. Energy Information Administration.
2003. “Commercial Buildings Energy Con-
sumption Survey (CBECS).” http://tinyurl.
com/2o446v (or www.eia.doe.gov/emeu/
cbecs/contents.html).
2. U.S. Energy Information Administration.
2007. “Average Retail Price of Electricity to
Ultimate Customers by End-Use Sector, by
State.” http://tinyurl.com/32fact (or www.
eia.doe.gov/cneaf/electricity/epm/table5\_6\_b.
html).
3. Building Construction Statistics for
1999 through 2005. 2006. Lexington, Mass.:
McGraw-Hill Construction Analytics.
Figure 1: Air-conditioner payback vs. cooling degree days (CDD50) for flat and demand rates.
Payback Periods (Years)
Cooling Degree Days (CDD50)
70
60
50
40
30
20
10
0
0
2,000
4,000
6,000
8,000
10,000
Flat Rate
Demand Rate
Ben Erpelding, P.E. is director of engineering at
Optimum Energy LLC in San Diego.
About the Authors
R
ecently, I was involved with a chiller plant retrofit proj-
ect in which we provided a substantial energy-efficiency
incentive to the owner. Part of the incentive process is to
perform pre- and post-measurement and verification (M&V) to
validate the initial energy savings calculations. We installed a
data acquisition system, power meter, flow meter and matched
temperature sensors. As part of the project scope, the owner
also required that the existing building energy management
system (EMS) monitor and trend ongoing performance of the
entire plant throughout the term of the loan used to pay for
the equipment upgrades (10-year loan).
Monitoring
Chiller Plant
Performance
The controls contractor installed a
completely separate system: another flow
meter, two temperature sensors, and pulled
the power off the new chiller control panel.
The following is a presentation of the two
systems and corresponding results.
System Installed by M&V Team
As part of the incentive process, the
nonprofit M&V team installed the fol-
lowing equipment (Figure 1):
Class 2000 power meter. Accu-
••
racy is ±1% per ANSI C12.1 and
C12.16;
Chilled water supply and return
••
temperature sensors: solid-state,
integrated circuit temperature
sensors, ±0.15°F (±0.08°C)
By Ben Erpelding, P.E.
48
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
The following article was published in ASHRAE Journal, April 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
matched accuracy, sensor range is set at 30°F to 80°F
(– 1°C to 27°C);
Dual turbine flow meter: NIST traceable factory calibra-
••
tion within ±0.5% of reading accuracy at the calibrated
(typical) flow velocity and within ±1% to 2% of reading
over a 50:1 flow range;
Data acquisition unit: analog accuracy ±0.25% of full
••
scale; and
Interval readings every 15 minutes.
••
System Installed by Controls Contractor
As part of the direct digital control system, the controls con-
tractor installed the following equipment (Figure 1):
4-20mA signal from the chiller’s control panel. Chiller
••
panel uses H8026 kW meters. Accuracy is ±1% per ANSI
C12.1 (from 10% to 100% of CT rating);
Chilled water supply and return temperature sensors:
••
1,000 ohm RTD TE-6300 series ±0.34°F at 70°F
(±0.19°C at 21°C); sensor range of – 50°F to 220°F
(– 46°C to 104°C);
Dual turbine flow meter: NIST traceable factory calibra-
••
tion within ±0.5% of reading accuracy at the calibrated
(typical) flow velocity and within ±1% to 2% of reading
over a 50:1 flow range;
DX-9100 data acquisition unit: analog accuracy ±0.65%
••
of full scale; and
Interval readings every 10 minutes.
••
Observations
The Southern California campus central plant suffered from
significant mixing (low ∆T), inefficient constant speed opera-
tion, and low-load instability. As part of an energy-efficiency
project, the 750-ton (2638 kW) plant was converted into a
primary-only, all-variable speed system with individual vari-
able speed booster pumps in each of the campus buildings. The
retrofitted plant consisted of two variable speed chillers with
variable speed condenser pumps, tower fans, and chilled water
pumps. All remaining three-way control valves were converted
to two-way direct digital control.
A controls schematic (Figure 1) details the central plant and
location of the measurement instruments. The results from the
two separate monitoring systems were plotted for four days from
Sept. 7 to Sept. 11, 2006, during which only the 450 ton (1583
kW) chiller operated. Figures 2, 3 and 4 show chilled water flow
(gpm), chilled water ∆T in degrees Fahrenheit (Treturn – Tsupply),
and chiller power (kW) respectively. Average data was recorded
and stored every 15 minutes in the M&V system versus every
10 minutes for the energy management system (EMS).
Figure 1: Schematic of the central plant and location of monitoring instrumentation.
April 2008
ASHRAE Journal
49
VFD
VFD
VFD
VFD
VFD
VFD
Flow
Flow
Cooling
Tower 1
Cooling
Tower 2
CWP1
1,350 gpm
CWP2
900 gpm
Chiller 1
450 Ton
Chiller 2
300 Ton
System Installed by
EMS Contractor
System Installed by
M&V Team
CHWP1
650 gpm
CHWP2
425 gpm
To Chilled Water
Distribution System
50
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Figure 3: Chiller ∆T.
DT (°F)
14.0
12.0
10.0
8.0
6.0
4.0
2.0
0.0
9/7 9/7
9/7 9/7 9/8 9/8
9/8 9/8 9/9 9/9
9/9 9/9 9/10 9/10 9/10 9/10 9/11
Date (2006) Time
M&V Team
EMS
12a
6a
12p 6p
12a
6a
12p
6p
12a
6a
12p 6p
12a
6a
12p
6p
12a
Flow (gpm)
700
600
500
400
300
200
100
0
9/7 9/7
9/7 9/7 9/8 9/8
9/8 9/8 9/9 9/9
9/9 9/9 9/10 9/10 9/10 9/10 9/11
Date (2006) Time
12a
6a
12p 6p
12a
6a
12p
6p
12a
6a
12p 6p
12a
6a
12p
6p
12a
M&V Team
EMS
Figure 2: Chilled water flow.
Chiller flow rate (Figure 2). Chilled
water flow varied from 220 gpm to 613
gpm (13.9 L/s to 38.7 L/s). Two identical
dual turbine flow meters were installed;
the only differences were the diameter of
the chilled water piping and the length
of the straight run to each flow meter.\*
In Figure 2, chilled water flow varied
slightly between the two trends. The vari-
ance is the result of the difference in re-
cording interval frequencies and irregular
flow conditions (swirl) caused by a short
straight pipe run in the M&V team’s flow
meter. Based on the trended data the two
flows differed by 3.9% (average).
Chiller ∆T (Figure 3). Chilled water
∆T varied from 3.4°F to 12.9°F (1.9°C to
7.2°C).† The ∆T shows the most lopsided
readings of the four figures. The EMS
temperature sensors were not calibrated
at the site resulting in unmatched values
and higher chiller efficiency errors.‡
Chiller power (Figure 4). The chiller
drew between 15 kW and 170 kW. Power
varied slightly between the two trends and
can be calculated at 4.2% (average dif-
ference). The variance is the result of the
difference in recording interval frequen-
cies, data acquisition accuracies, as well
as resolution due to harmonics from the
compressor variable frequency drive.
Efficiency of the chiller in kW/ton ver-
sus load (from August through October
2006) is plotted in Figure 5 using the
following equation:
tonnage = (gpm)(∆T)/24
A third “adjusted” chiller efficiency
is also plotted; the EMS temperature
sensors were mismatched by an average
of 1.8°F (1°C). The 1.8°F (1°C) discrep-
ancy was determined based on trended
supply and return temperatures when
the chiller plant was shut down (because
of low outdoor air temperatures). Dur-
ing these three consecutive days in late
October, all temperature sensors came
to equilibrium, and the discrepancy was
logged. Adding this 1.8°F (1°C) tem-
perature correction for the entire EMS
trended period creates the “adjusted”
efficiency curve.§ The original estimate
and trended average results for the three-
month period are as follows:
Estimated performance = 
0.50 kW/ton (7.04 COP) average
Non-Profit M&V trend = 
0.43 kW/ton (8.18 COP) average
\*For accurate results, the manufacturer recommends installing a dual turbine flow meter in a straight run of pipe free of bends, tees, valves, transitions, and obstruc-
tions, for a distance of 10 pipe diameters upstream and five pipe diameters downstream.
†Low ∆T is caused by the low loads experienced on the campus (often less than 100 tons during nights and weekends). To maintain minimum flow through the
chillers, capacity is reduced by the lower ∆T across the bundle.
‡ ASHRAE Proposed Guideline 22P, Instrumentation for Monitoring Central Chilled Water Plant Efficiency.
§Note the trends show the chiller operating at below 0.2 kW/ton at low loads below 50 tons. This is caused by the chiller cycling on and off while chilled water is
still used by loads on the campus.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
kW
180
160
140
120
100
80
60
40
20
0
9/7 9/7
9/7 9/7 9/8 9/8
9/8 9/8 9/9 9/9
9/9 9/9 9/10 9/10 9/10 9/10 9/11
Date (2006) Time
12a
6a
12p 6p
12a
6a
12p
6p
12a
6a
12p 6p
12a
6a
12p
6p
12a
M&V Team
EMS
Figure 4: Chiller power.
Figure 5: Chiller efficiency.
Efficiency (kW/Ton)
Cooling Load (Tons)
0.8
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0
0
50
100
150
200
250
300
M&V Team Data
Adjusted EMS Data
EMS Data
EMS trend = 
0.47 kW/ton (7.48 COP) average
Adjusted EMS trend = 
0.39 kW/ton (9.02 COP) average
Conclusions
M&V is always a delicate balance
between cost effectiveness and accuracy.
The general rule of thumb is that M&V
should be less than 10% of the total
incentive allocation.\*\* In most applica-
tions, we save cost by solely relying on
the building energy management system
for data acquisition. But, in this case,
new technologies warranted the extra
cost to get accurate before-and-after
performance data. The data was used for
education, experience and for estimat-
ing future energy projects using the new
technologies.
We learned from each central plant
M&V experience that matched, high ac-
curacy temperature sensors are the most
\*\*This rule-of-thumb was developed from the Measured Savings Approach of the Standard Performance
Contract program administered by California’s investor-owned utilities.
†† Pacific Gas & Electric monitoring protocols. Source: Kenneth Gillespie. Note: ASHRAE Guideline 22P calls for
power measurement devices capable of sensing fundamental harmonics through the 33rd (odd and even).
important piece of the puzzle. A one or
two degree Fahrenheit error in ∆T can
throw the tonnage calculation at low loads
off by as much as 25% to 50%. The 56%
differences in sensor accuracy (±0.34°F
versus ±0.15°F) also contribute to less
accuracy. Based on the logged data, the
EMS temperature sensors provided a
19.7% average error for the trended pe-
riod. Also, we have learned that variable
frequency drives on equipment call for
higher quality power meters capable of
sensing direct current and fundamental
harmonic through the 50th harmonic (odd
and even) with no derating in accuracy
through the 25th harmonic.††
Extrapolating the data using a re-
gression analysis, the project exceeded
expectations for energy savings and the
full incentive was paid to the customer.
Conservative energy calculations coupled
with Web-based pre- and post-monitoring
resulted in a successful energy project,
lower energy bills, and happy owners.
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Paul Mathew, Ph.D., is staff scientist at Lawrence
Berkeley National Laboratory in Berkeley, Calif.
Steve Greenberg, P.E., is energy management
engineer at Lawrence Berkeley National Laboratory
in Berkeley, Calif. Dale Sartor, P.E., is applica-
tions team leader at Lawrence Berkeley National
Laboratory in Berkeley, Calif. Peter Rumsey, P.E.,
is principal at Rumsey Engineers in Oakland, Calif.
John Weale, P.E., is senior engineer at Rumsey
Engineers in Oakland, Calif.
About the Authors
Metrics for Energy Efficiency
By Paul Mathew, Ph.D., Member ASHRAE; Steve Greenberg, P.E.; Dale Sartor, P.E.;
Peter Rumsey, P.E., Member ASHRAE; and John Weale, P.E.
L
aboratory owners have explicit goals for energy efficiency in their
 facilities. For example, the Energy Policy Act of 2005 (EPACT
2005) requires all new federal buildings to exceed ANSI/ASHRAE/
IESNA Standard 90.1-2004, Energy Standard for Buildings Except
Low-Rise Residential Buildings, by at least 30%. A new labora-
tory is more likely to meet energy-efficiency goals if quantitative
metrics and targets are specified in programming documents and
then tracked during the course of the delivery process. If not, any
additional capital costs or design time associated with attaining
higher efficiencies can be difficult to justify.
This article describes key energy-
efficiency metrics and benchmarks for
laboratories that have been developed and
applied to several laboratory buildings for
their design and operation. In addition
to traditional whole building energy use
metrics (e.g., Btu/ft2·yr [kWh/m2·yr]),
the article describes HVAC system met-
rics (e.g., ventilation W/cfm [W/L·s–1]),
which can be used to identify the presence
or absence of energy features and oppor-
tunities during design and operation.
Whole Building Metrics
Applying Standard 90.1-2004 to Labs
Standard 90.1-2004 is increasingly
being used as a benchmark for new con-
Laboratory Performance
The following article was published in ASHRAE Journal, April 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2008
ASHRAE Journal
41
struction, especially those projects
seeking a LEED® rating. Typically,
this involves setting goals relative to
the performance of a baseline build-
ing, as defined in the standard. How-
ever, in practice, simply specifying
a goal of “x% better than Standard
90.1-2004” is inadequate for labo-
ratories; it leaves several key factors
open to interpretation, which in turn
affect the meaning of the percentage
reduction goals.
The Laboratories for the 21st Cen-
tury Program (Labs21) has developed
modeling guidelines,1 which clarify or
modify selected sections of Standard
90.1 to make them more applicable to
systems serving laboratory spaces, as
summarized in Table 1. Although the
Labs21 guidelines are designed to be
used in conjunction with Appendix G
of the standard, they were developed
by Labs21 and are not officially part
of the standard. However, it is anticipated that most of the key
provisions will be incorporated into the standard through the
continuous maintenance process. The fan power limitation
has been largely addressed through Addendum ac, which was
incorporated into the 2007 version of the standard. To the
extent that other elements in the guidelines are not yet part of
the standard, it is recommended that they be followed when
modeling laboratory buildings.
Basis for percent reduction. Two ways commonly used to
express percentage reduction are:
Percentage reduction relative to total loads (including
••
process loads); and
Percentage reduction relative to regulated loads (exclud-
••
ing process loads).
Appendix G of the 2004 version specifies the first approach
(i.e., based on total loads). Earlier versions of LEED-NC
(prior to 2.2) followed the second approach. This often created
confusion about what was included or excluded in the percent-
age calculation, and was especially problematic in laboratory
buildings. For example, fume hoods were sometimes included
because they are part of the HVAC system, and other times
excluded because they were considered a process load. Figure
1 compares different options for calculating percentage reduc-
tion for the Science and Technology Facility at the National
Renewable Energy Laboratory, which received a LEED-NC
Platinum rating. The difference between the options underscores
the need to clearly define how it is calculated and compared
with other facilities.2
Although percentage reduction of total load is the primary
metric that should be used, it is also useful to track percentage
reduction of regulated loads, since it provides a measure of the
efficiency of features that designers have significant control
Guideline Area
Standard 90.1
Sections Addressed
Intent and Rationale for Modification
I. Baseline HVAC
System Type and
Energy Recovery
6.5.7.2 Fume Hoods
G3.1.1 Baseline HVAC
System Type and Description
Table G3.1.1A Baseline HVAC
System Types
G3.1.2.10 Exhaust Air
Energy Recovery
Clarify that a baseline building must have
either a VAV system or energy recovery,
but not both. This provision applies to all
laboratory air-handling systems, not just
systems serving fume hoods.
II. Laboratory Fan
Power Limitation
6.5.3.1 Fan Power Limitation
G3.1.2.9 Fan Power
Increase the allowable fan power limita-
tions. Although the standard provides
pressure credits for filtering systems,
heat recovery, etc., laboratory fan sys-
tems typically exceed the fan limitations
even with these credits.
III. Modeling Load
Diversity and
Reheat Energy
Impacts
Table G3.1 No.4 Schedules
(new) G3.1.3.16 Supply-Air-
to-Room Air Temperature
Difference
Ensure that reheat energy use due to in-
ternal equipment load variations is prop-
erly modeled. Labs have large variations
of internal equipment loads from one
space to the next—this has a substantial
impact on reheat energy use.
Table 1: Issues addressed by the Labs21 modeling guidelines.
over. This is particularly true in laboratories, where process
loads can vary significantly across different projects, and design
estimates are often grossly inaccurate.
Metrics Based on Empirical Performance
Although metrics and benchmarks based on Standard 90.1 are
useful for exploring design alternatives, many owners and de-
signers are uncomfortable with the wide variability in modeling
results. Therefore, whole building targets should be evaluated
against empirical benchmarks that are based on actual measured
energy use of comparable buildings. For example, the energy
goals for a new laboratory at Lawrence Berkeley National Labo-
ratory were benchmarked against other laboratories (Figure 2)
with similar climatic context and lab area ratio (ratio of area
requiring 100% outside air to gross building area).
