Whole building metrics, discussed previously, are useful in as-
sessing the overall efficiency level for a building. The remainder of
this article describes HVAC system level metrics that can be used
to identify specific opportunities for efficiency improvement.
Ventilation Metrics
Minimum Required Ventilation Rate
Ventilation dominates energy use in most laboratories,
especially chemical and biological laboratories. One of the
key drivers of ventilation energy use is the minimum ventila-
tion rate required for health and safety. The only exceptions
to this are laboratories where the air change rates are driven
by thermal loads (and always exceed minimum ventilation
rates for health and safety) or where high fume hood density,
typically greater than 1 ft2 (0.09 m2) of hood work surface per
25 ft2 (2.32 m2) of laboratory, drives the minimum flow. The
purpose of benchmarking minimum ventilation rates is to ex-
42
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Figure 1: Different options to
calculate percentage reduc-
tion (results for the Science
and Technology Facility at the
National Renewable Energy
Laboratory).2
Figure 2: Empirical bench-
marking data from Labs21
benchmarking database for
laboratories with lab area ratio
between 0.4 – 0.6 and located
in a warm marine climate zone
(e.g., San Francisco).
100
80
60
40
20
0
800,000
700,000
600,000
500,000
400,000
300,000
200,000
100,000
0
67
60
69
58
71
56
61
72
29
65
68
Facilities
Highest Value
Btu/gsf · yr (site)
Lab Area %
2nd Quartile
(Median)
1st Quartile
Lowest Value
Lab Area Ratio
3rd Quartile
plore opportunities for optimization, i.e., reducing air change
rates while maintaining or improving safety. Air change rates
should be benchmarked with two metrics:
Air changes per hour (ACH). This is the most commonly
used metric. Various standards and guidelines indicate that this
can vary between 4 and 12 (Table 2), which is a wide range.
Values higher than 6 ACH (when occupied) and 4 ACH (unoc-
cupied) may represent opportunities for optimization, or else
should be justified as being required for health and safety.
cfm/ft2 (L/s·m2). Some laboratory professionals believe that
this is a more appropriate metric, given that laboratory hazards
are more related to floor area than volume, i.e., a laboratory with
a high ceiling does not necessarily require more ventilation. The
International Building Code (2003) requires a rate of 1 cfm/ft2
(5 L/s · m2) for H-5 hazard environments. Here again, values
higher than this may represent opportunities for optimization.
Hood Density
Fume hoods are prodigious consumers of energy, and lab
planners should work with owners to carefully avoid installing
more and larger hoods than are necessary for programmatic
requirements. Specifically, fume hoods should not be used for
purposes that can be effectively met with lower-energy alter-
natives such as snorkels, balance hoods, and chemical storage
cabinets. It is recommended that fume hood density should be
benchmarked with other labs that have similar programmatic
requirements. For example, Figure 3 shows the range of fume
hood density (expressed as number of hoods/5,000 gross square
feet) in various laboratories in the University of California and
California State University campuses. Based on this chart,
values higher than about three hoods/5,000 gross square feet
(three hoods/465 m2) may present opportunities for optimizing
the number of fume hoods.
400
350
300
250
200
150
100
50
0
Annual Energy Consumption (kBtu/ft2)
Budget
Model
(90.1-1999
ECB)
Proposed
Model
(90.1-1999
ECB)
& Savings
Budget
Model
(Labs21
1999 ECB)
Proposed
Model
(Labs21
1999 ECB)
& Savings
Baseline
Model
(90.1-2004
App. G)
Proposed
Model
(90.1-2004
App. G)
& Savings
Savings %
58%
61%
45%
Savings
0
164
0
188
0
161
Electricity
80
70
87
70
128
150
Gas
204
50
222
50
233
50
58%
61%
45%
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Fume Hood Sash Management
Once the number and size of fume
hoods has been optimized, the next ma-
jor opportunity is to reduce fume hood
energy use by reducing airflow through
low-volume fume hoods, and VAV hoods
with effective sash management. Although
no commonly used metrics exist for sash
management, we suggest using a metric
such as fume hood airflow management
ratio, defined as the ratio of the average
flow to the minimum flow. Minimum flow
is the flow through the fume hood when
the sash is closed. For a typical 6 ft (1.8
m) fume hood, this is usually about 300
cfm (142 L/s), which corresponds to the
NFPA – 45 mandated minimum of 25 cfm/
ft2 (125 L/s·m2) of work surface area. A
typical 6 ft (1.8 m) fume hood with an 18
in. (46 cm) sash-stop operates at about 900
cfm (425 L/s). Therefore, if the sash were
never closed, the airflow management ratio
would be 3. If the sash were closed 50%
of the time, the ratio would be 2.
Figure 4 shows the impact of sash man-
agement training on airflow management
ratios for a laboratory at Duke University,
indicating a significant improvement in
sash management as a result of the train-
ing and awareness campaign.
Ventilation Airflow Efficiency
Ventilation airflow efficiency is typi-
cally the most significant way that HVAC
design engineers can influence overall
lab efficiency. There are two key related
metrics:
System pressure drop, in. w.g. (Pa).
Each component in the supply and ex-
haust system can be optimized for low
pressure drop. Table 3 compares typical
practice with low-pressure drop design
for the Tahoe Center for Environmental
Studies, which received a LEED Plati-
num rating. (Additional information on
low-pressure drop benchmarks and design guidelines are de-
scribed by Weale et al.10 and Labs21.11)
Ventilation system, W/cfm (W/L · s –1). This metric is defined
as the total power of supply and exhaust fans divided by the total
cfm of supply and exhaust fans. It provides an overall measure of
how efficiently air is moved through the laboratory, from inlet to
exhaust, and takes into account low-pressure drop design as well
as fan system efficiency (motors, belts, drives). Figure 5 shows
the range of ventilation system efficiency at peak loads for various
laboratories in the Labs21 benchmarking database. There is a wide
Standard/Guideline
Recommended Air Change Rate
ANSI/AIHA Z9.54
The Specific Room Ventilation Rate Shall Be
Established or Agreed Upon by the Owner or
His/Her Designee.
NFPA-45-20045
Minimum 4 ACH Unoccupied, Occupied
“Typically Greater Than 8 ACH”
ACGIH Ind. Vent 24th Ed., 20016
The Required Ventilation Depends on the Generation
Rate and Toxicity of the Contaminant, Not on the Size
of the Room in Which It Occurs.
ASHRAE Lab Guide-20017
4 – 12
OSHA 29 CFR Part 1910.14508
4 – 12
ASHRAE Standard 62.1-20079
Minimum Ventilation Rate in Breathing Zone (Table
6-1): 10 cfm/person (5 L/s·person) for Laboratories
in Educational Facilities
Project
Specified Air Change Rate
UC Santa Cruz Bio-Med Building
6 ACH Occupied, 4 ACH Unoccupied
UC Davis Tahoe Center
6 ACH Occupied, 4 ACH Unoccupied
in Low Risk Labs
UC Berkeley Li-Kashing Building
6 ACH
Table 2: Air change rates recommended in various standards and selected projects.3
range of efficiencies, from 0.3 W/cfm (0.6 W/L · s –1) to 1.9 W/cfm
(3.8 W/L · s –1). The fan power limitations specified in Standard
90.1-2004 provide an additional benchmark.
Special Considerations for Labs
Temperature and Humidity Setpoints
Temperature and humidity setpoints in laboratory spaces are
driven by human comfort and laboratory function (experimenta-
tion/equipment requirements). Laboratory users and planners
sometimes call for tight tolerances based on laboratory func-
Figure 3: Fume hood density for selected academic laboratories across the University of
California and California State University. Data source: UC/CSU/IOU Monitoring-Based
Commissioning Program.
10
9
8
7
6
5
4
3
2
1
0
Fume Hood Density (# of Hoods/5,000 gsf)
Fume Hood Density for Various UC and CSU Laboratories
A
B
C
D
E
F
G
H
I
J
K
L
M
N
A. Science & Engineering
E. Medical Research
I. Biology
M. Molecular Science
B. Medical Research
F. Mixed
J. Biotech
N. Chemistry
C. Mixed
G. Mixed
K. Medical Research
D. Neuroscience
H. Earth & Marine Science L. Chemistry
Primary Laboratory Function
April 2008
ASHRAE Journal
45
tion, without evaluating whether
these are actually required. Tight
tolerances can increase energy use
due to reheat and humidification.
It is recommended that tolerances
tighter than those required for hu-
man comfort (e.g., based on ANSI/
ASHRAE Standard 55-2004, Ther-
mal Environmental Conditions for
Human Occupancy), be carefully
evaluated and explicitly justified.
At the global ecology center at
Stanford University, equipment
requiring tight tolerances (70±1°F
[21±0.5°C]) was grouped into a
dedicated area, so that other areas
of the lab could be controlled to
wider tolerances (73±5°F, 23±3°C)
with some rarely accessed freezers
and growth chambers actually re-
located to a minimally conditioned
adjacent structure controlled to
55°F to 95°F (13°C to 35°C).
Heating and Cooling System
Efficiency
The key metrics and benchmarks
to evaluate the efficiency of chiller and boiler systems in labs
are no different than those typically used in other commercial
buildings. These include chiller plant efficiency (kW/ton),
cooling load (tons/gsf [ton/m2]), boiler efficiency (%), pump-
ing efficiency (hp/gpm [W/L · s –1]), etc. Since these are well-
documented elsewhere, they are not discussed here. However,
two additional metrics that have special impact on lab efficiency
bear further discussion:
Chiller system minimum turndown ratio. Laboratory
systems are often oversized due to reliability/redundancy re-
quirements, overestimated process loads, or other factors. Even
Figure 4: Impact of sash manage-
ment training on airflow man-
agement ratios for a laboratory
at Duke University. The airflow
with sash open was 650 cfm (307
L/s), and with sash closed was 340
cfm (160 L/s). The airflow ratio if
sashes were never closed would
have been 1.91.
Typical
TCES– UC Davis
Air-Handling Unit: Clean Filters
Including System Effect
2.2 in. w.g. (548 Pa)
0.68 in. w.g. (169 Pa)
Dirty Filter Allowance
1.3 in. w.g. (324 Pa)
1.45 in. w.g. (361 Pa)
Heat Recovery
0.5 in. w.g. (125 Pa)
0.56 in. w.g. (139 Pa)
Silencer
1.0 in. w.g. (249 Pa)
0
Supply Duct Work, Diffusers
2.5 in. w.g. (623 Pa)
0.65 in. w.g. (162 Pa)
VAV Device
0.5 in. w.g. (125 Pa)
0.30 in. w.g. (75 Pa)
Zone Coils
0.4 in. w.g. (100 Pa)
0.20 in. w.g. (50 Pa)
Safety Factor
0.6 in. w.g. (149 Pa)
0.60 in. w.g. (149 Pa)
Total Supply
9.0 in. w.g. (2241 Pa)
4.4 in. w.g. (1096 Pa)
Hood
0.50 in. w.g. (125 Pa)
0.50 in. w.g. (125 Pa)
Flow Device
0.45 in. w.g. (112 Pa)
0.30 in. w.g. (75 Pa)
Exhaust Ductwork
2.00 in. w.g. (498 Pa)
0.55 in. w.g. (137 Pa)
Heat Recovery With Filter
0.50 in. w.g. (125 Pa)
0.50 in. w.g. (125 Pa)
Exhaust Outlet (Incl. Velocity Pressure)
0.70 in. w.g. (174 Pa)
0.70 in. w.g. (174 Pa)
Total Exhaust
4.15 in. w.g. (1033 Pa)
2.55 in. w.g. (635 Pa)
Total Static Supply Plus Exhaust
13.15 in. w.g. (3275 Pa)
6.95 in. w.g. (1731 Pa)
Table 3: Comparison of typical and low-pressure drop design at the Tahoe Center for Environmental
Studies at Sierra Nevada College.
when systems are right-sized, many hours occur when loads are
much lower than peak. Therefore, chiller systems in labs should
be designed for low minimum turndown ratios, defined as the
ratio of minimum load (with continuous compressor operation
without hot gas bypass or other false loading methods) to design
load. Standard practice would be about 20%. Good and better
practice benchmarks would be 10% and 5% respectively. In the
Molecular Foundry at Lawrence Berkeley National Laboratory,
the chiller system is capable of a 5% turndown ratio. In labs with
tight humidity control, even lower ratios are warranted, unless
alternative dehumidification strategies are adopted.
Impact of Sash Management Training on Airflow Ratio for Duke University Lab Module
Airflow Management Ratio
(avg. cfm/min. cfm)
2.00
1.80
1.60
1.40
1.20
1.00
6/18
6/25
7/2
7/9
7/16
7/23
7/30
Date (2003)
Pre-Training Average = 1.89
Post-Training Average = 1.64
Sash Management Training 7/7 – 8
46
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 8
Figure 5: Ventilation system efficiency
at peak conditions, for various labora-
tory facilities in the Labs21 energy
benchmarking database. The bench-
marks for standard, good, and better
practice are based on the Labs21 best
practice guide on low-pressure drop
design.11
100
80
60
40
20
0
2.0
1.5
1.0
0.5
0.0
15
6
37
19
25
30
21
22
24
31
29
17
23
20
26
Facilities
Standard
Good
Better
Lab Area Ratio
Peak W/cfm
Lab Area %
Estimated Values
Figure 6: Comparison of design loads
and measured plug loads in various
laboratory spaces within a building
at the University of California, Davis.
Measurements were taken over a
two-week period while labs were fully
occupied. Design W/ft­2 is the peak
plug load assumption for electrical
design. Design heat W/ft­2 is the peak
plug load assumption for HVAC de-
sign. Max VA/ft2 is the measured peak
(instantaneous) apparent power. Max
Average W/ft2 is the maximum of the
15-minute averages.
W/ft­2 or VA/ft2
70
60
50
40
30
20
10
0
A
B
C
D
E
F
G
Design W/ft2
Max VA/ft2
Max Average W/ft2
Design Heat W/ft2
Laboratory Plug Loads: Design vs. Measured
Reheat energy use factor. Reheat energy use can be significant
in labs due to tight temperature and humidity requirements, wide
variation in loads served by a given air-handling system,12 or poorly
calibrated controls. Although no well-established metric exists for
assessing reheat energy use, we suggest a metric such as reheat
energy use factor, defined as the ratio of the reheat energy use to the
total space heating energy use. An alternative metric may be ratio of
reheat design capacity to chiller design capacity. The best practice
benchmark for this would be 0% (i.e., complete elimination of reheat
energy use for temperature control). The Koshland Integrated Natural
Science Center at Haverford College achieves this by using dual heat
wheels and separation of thermal and ventilation systems.13
Plug Load Metrics
Equipment loads in laboratories are frequently overestimated
because designers often use estimates based on nameplate
data, and design assumptions of high usage. This results in
oversized HVAC systems, increased initial construction costs,
and increased energy use due to inefficiencies at low part-load
operation.14 The following related metrics can be used to assess
and compare design and measured plug loads:
Laboratory design plug load W/ft2 (W/m2). The values
may vary across lab spaces in a given building. Note that the
assumption for electrical system design is usually higher than
that for HVAC system design.
Laboratory actual (measured) plug load W/ft2 (W/m2).
For a building currently in design, it is recommended that
measurements be taken in a comparable laboratory and those
data be used for sizing. This is obtained by taking continu-
ous measurements at the panel serving laboratory plug loads.
For HVAC system design, it is more appropriate to consider
the maximum of the 15-minute interval averages (rather than
maximum instantaneous load), since HVAC systems typically
do not react to the instantaneous loads.
Figure 6 compares the measured peak loads (maximum
instantaneous and maximum 15 minute interval average) to
the design loads for various laboratory spaces in a building
at the University of California, Davis. Although the sizing
ratio (design/measured) is driven by context specific fac-
tors such as reliability and flexibility, it is recommended
that sizing ratios greater than two be carefully evaluated
and justified.
April 2008
ASHRAE Journal
47
Conclusion
Laboratories are more likely to meet energy-efficiency goals
if quantitative metrics and targets are explicitly identified and
tracked during the course of design, delivery, and operation.
This article described key metrics and benchmarks at the
whole building level, as well as at the system level.
Although Standard 90.1-2004 can effectively be used as a
basis for evaluating whole building performance, it is recom-
mended that it be used in conjunction with all the most recent
addenda as well, as the Labs21 modeling guidelines to address
some lab-specific issues such as equipment load diversity and
fan power limitations.
It is strongly recommended that whole building targets be
evaluated against empirical benchmarks that are based on the
measured energy use of peer facilities.
Key ventilation system metrics include: minimum air change
rate (ACH, cfm/ft2 [L/s·m2]), hood density (hoods/net square
feet [hoods/m2]), hood airflow efficiency, system airflow ef-
ficiency (W/cfm [W/L·s–1]).
Heating and cooling system efficiency metrics for labora-
tories are not significantly different from those used for other
commercial buildings, although there are some special consid-
erations for laboratories.
Design assumptions for plug loads
should be benchmarked against measured
values in comparable laboratories.
Metrics and benchmarks are key
performance indicators for the quality
of design and operation. To ensure that
they are effectively used, owners and
designers should obtain the buy-in of all
the key stakeholders, incorporate them
into programming documents, and track
them consistently during over the course
of the design process.
Acknowledgments
This article was based on a best prac-
tice guide developed for the Laboratories
for the 21st Century (Labs21) Program,
a federal program sponsored by the U.S.
Department of Energy and U.S. Environ-
mental Protection Agency.
References
1. Laboratory Modeling Guidelines using
ANSI/ASHRAE Standard 90.1-2004, Ap-
pendix G. www.labs21century.gov/toolkit/
bp\_guide.htm.
2. NREL and Architectural Energy Cor-
poration. 2006. Energy Modeling Analysis
and Baseline Performance Comparison for
NREL Science and Technology Facility and
EPA Kansas City Science and Technology
Center. Prepared by National Renewable
Energy Laboratory and Architectural Energy
Corporation for Labs21.
3. Labs21. 2008 (draft). Optimizing Ventilation Rates in Labora-
tories. Draft Best Practice Guide available from Labs21. (Contact
GCBell@lbl.gov)
4. ANSI/AIHA Z9.5-2003, American National Standard for Labora-
tory Ventilation.
5. NFPA 45-2004, Standard on Fire Protection for Laboratories
Using Chemicals.
6. ACGIH. 2001. Industrial Ventilation: A Manual of Recommended
Practice, 24th Edition. Cincinnati: The American Conference of Gov-
ernmental Industrial Hygienists, Inc. (ACGIH).
7. McIntosh, I.B.D., C.B. Dorgan, C.E. Dorgan. 2001. ASHRAE
Laboratory Design Guide. Atlanta: American Society of Heating,
Refrigerating, and Air-Conditioning Engineers.
8. OSHA 29 CFR 1919-1450 Appendix C. 1990. Occupational
Safety and Health Administration.
9. ANSI/ASHRAE Standard 62.1, Ventilation for Acceptable Indoor
Air Quality.
10. Weale, J., P. Rumsey, D. Sartor, L.E. Lock. 2002. “Laboratory
low-pressure drop design.” ASHRAE Journal 44(8):38 – 42.
11. Labs 21. Low-Pressure-Drop HVAC Design for Laboratories. Labo-
ratories for the 21st Century Program. http://tinyurl.com/3ynmpd.
12. Mathew, P., et al. 2005. “Right-sizing laboratory HVAC systems,
Part 2.” HPAC Engineering (10).
13. Bartholomew, P. 2004. “Saving energy in labs,” ASHRAE Journal
46(2):35 – 40.
14. Mathew, P., et al. 2005. “Right-sizing laboratory HVAC systems,
Part 1.” HPAC Engineering (9).
Advertisement formerly in this space.
66
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
New Light in Crawlspaces
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
C
rawlspaces stink, they rot, and are just plain icky.
Photo 1 shows the modern crawlspace, which is a forest
of water droplets on the underside of fiberglass batt in-
sulation. The exposed wood floor joists are rotting. This vented
crawlspace has a continuous plastic sheet ground cover and
excellent drainage (Photo 2). Everything in this crawlspace was
done “correctly.” It has code-specified ventilation, a continuous
impermeable ground cover, excellent drainage, but still we have
a mess. What caused this mess? The floor insulation.
Think of the good old days, before WWII, crawlspaces were
uninsulated. They were ventilated, they didn’t have ground
covers, and they didn’t have problems. Why? The floor framing
was usually always warmer than the ground (Figure 1), even in
air-conditioned buildings. This was a big deal as the temperature
of the floor framing was above the dew-point temperature of the
exterior air used for ventilation. The old floor finishes tended
breathe. They were relatively vapor open. No one had heard of
vinyl flooring yet.
The ground in crawlspaces is cold,\* much colder than the
outside air during the summer.
In an irony not appreciated except by building science geeks,
ventilation air in the summer in most parts of North America
brings moisture into crawlspaces and deposits this moisture on
surfaces below the ventilation air dew point. In the good old
days, this was the ground or the ground cover, which is at the
same temperature as the ground. It was not the floor framing.
And, who cared if the ground or the ground cover was wet
as long as the wood framing was not. Hardly any ventilation
air change occurs in crawlspaces. The typical ventilation air
change rate in a crawlspace is approximately 1 air change per
hour (ach).† In determining crawlspace surface temperatures
we can pretty much ignore the ventilation air change.‡ We
can’t ignore the ventilation air in the moisture balance but we
can in the energy balance. Crawlspace surface temperatures
are dominated by radiation and conduction, not by convection
(Figure 2). And, as pointed out, old crawlspace floor framing
was not only warmer than the ground but also warmer than the
ventilation air dew point.
That all changes when we install insulation in crawlspace
floor framing. The most common insulation installed in this
location are fiberglass batts. When fiberglass batts are installed
between floor joists the exposed bottom edges of the floor joists
become much colder (Figure 3). The surface temperature of the
underside of the fiberglass batt insulation is also much colder
than the floor sheathing, within one or two degrees of the ground
temperature. The energy picture within the crawlspace is radia-
tion dominated. The floor assembly surfaces are, in essence,
radiation coupled to the ground. The exposed surface of the
fiberglass batt insulation is below the dew-point temperature of
the air in the crawlspace as is the exposed portion of the wood
floor joists. Condensation forms on both the surface of the
insulation and the surface of the exposed wood (Photo 1).
Now, let’s look at the wood floor joist moisture content. Wood
is hygroscopic. It “sees” relative humidity, not vapor pressure.
We need a psychrometric chart and a sorption curve for wood
(see Page 70). The temperature of the wood floor joist is 75°F
\*A reasonable rule-of-thumb to estimate crawlspace ground surface temperatures is to use the average annual ambient air temperature for that location.
†This comes from using radon gas as a “tracer gas”—thank you EPA. Your radon studies provided useful information, at least in this regard.
‡This is another one of those engineering approximations that drives energy weenies crazy.
Photo 1 (left): Icky crawlspace. Note the condensation on the underside of the fiberglass batt insulation and the rot at the exposed portions
of the crawlspace floor joists. Photo 2 (right): Ventilation opening. Crawlspace has plenty of cross ventilation and good drainage.
The following article was published in ASHRAE Journal, May 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
68
ASHRAE Journal
ashrae.org
May 2008
(24°C) at the top (i.e., interior temperature). We need to figure
out the crawlspace conditions. The air in the crawlspace comes
from the outside, who knew? Let’s pretend this particular
crawlspace is in Washington, D.C. The average dew point of
the exterior air during the summer in Washington, D.C., is 65°F
(18°C). Let’s bring this air into the crawlspace. Therefore, the
dew point of the air in the crawlspace is 65°F (18°C). Remem-
ber that the top of the floor joist is 75°F (24°C). The floor joist
sees the dew point of the air in the crawlspace (we can ignore
the vapor permeance characteristics of the fiberglass batt in-
sulation since it is so vapor open. Simply pretend we have air,
rather than insulation here. However, not just any air, air with
a huge temperature drop—“insulating air”), but because the
floor joist is 75°F (24°C) at this location, the relative humidity
is 70%, yielding a wood equilibrium moisture content of 13%.
The floor joist is “dry” at the top and “wet” at the bottom. Why
wet at the bottom? The surface of the wood is cold, below the
dew point of the air in the crawlspace. Therefore, condensation
Figure 1: Old crawlspaces. Old uninsulated and ventilated crawl-
spaces had warm floor assembly surfaces due to heat flow downward
from occupied space above.
Figure 2: Old crawlspace temperatures. Surface temperatures are
dominated by radiation and conduction, not by convection. Old
crawlspace floor framing was not only warmer than the ground but
also warmer than the ventilation air dew point.
forms on the wood. At fiber saturation, the moisture content of
wood is 28% (Figure 3).
The wood floor joist moisture content increases downward
as the wood becomes progressively colder (Figure 4). Another
way of saying this is the warmer the wood, the drier the wood.
If we were to wrap the floor joists completely with insulation,
we would warm the wood, lowering the relative humidity the
wood “sees,” which lowers the moisture content. This is a neat
strategy that I will refer to later. How low do we need to lower
the moisture content of the wood? Below 19% to never see rot
or below 16% to never see mold. We could do this a couple of
ways. One way is to use spray foam insulation (Figure 5).
Before we go there, we need to check out something else.
Although the wood moisture content increases as we go
Figure 4: Moisture dynamics. The wood moisture content increases
as we move down the floor joist. At the same time, the vapor drive
is upward. The entire shaded area “sees” the same vapor pressure
(dew point) due to the vapor openness of the fiberglass insulation.
The entire vapor resistance is at the floor sheathing and flooring.
If only the floor could breathe as it did in the old days when we had
wood floors and not vinyl.
Figure 3: Insulated crawlspace temperatures. The surface tem-
perature of the underside of the fiberglass batt insulation is
colder than the floor sheathing—within one or two degrees of
the ground temperature. The exposed surface of the fiberglass
batt insulation is below the dew-point temperature of the air in
the crawlspace as is the exposed portion of the wood floor joists.
Condensation forms on the surface of the insulation and the
surface of the exposed wood.
Fiberglass Cavity Insulation
75°F
Water Droplets
Floor Assembly
and Ground
are Radiation
Coupled
Ground
Crawlspace Air
(65°F Dew Point)
60°F
61°F – 62°F
RH 100% at Surface
MC @ 25% – 28%
61°F – 62°F
RH = 70%
MC = 13%
Impermeable
Flooring
Interior Vapor Pressure
Lower Than Crawlspace
Vapor Pressure
(55°F Dew Point)
Vapor Closed
Floor Sheathing
Vapor Open
Insulation
Inward
Moisture Drive
Fiberglass Cavity
Insulation
Uniform Vapor Pressure Throughout Crawlspace
Including Within Crawlspace Insulation
(65°F Dew Point)
Increasing
Moisture
Content
Conduction
Conduction
Conduction
To Ground
To Ground
To Ground
Ground
Radiant Heat
Transfer
Negligible Airflow/Convection
60°F
67°F – 68°F
75°F
Heat
From
Enclosure
Interior
75°F – 78°F Summer/68°F – 72°F Winter
Ventilation
Air
Ventilation
Air
Ground Temperature
(Always Colder than Enclosure Interior)
Advertisement formerly in this space.
70
ASHRAE Journal
ashrae.org
May 2008
downward, the vapor drive is upward. Huh? This wood stuff is
weird. I just explained wood moisture content. It’s time to look
at vapor diffusion.
The interior is dry (dew point of 55°F [13°C]), and the
crawlspace is wet (dew point of 65°F [18°C]). The moisture
flow by vapor diffusion is from the crawlspace up through
the floor into the building, at least during summer. The vapor
drive is upward, even though the wood in the floor joist be-
comes wetter as we go downward. The inward drive is “felt”
completely at the floor sheathing and floor finish. We can
ignore the vapor open fiberglass batt cavity insulation. No
vapor resistance here. We can’t ignore the vapor resistance
of the floor sheathing and the floor finish.
If we were do something foolish like install vinyl flooring
(0.1 to 0.5 perms) over OSB floor sheathing (1.0 perms) in
an assembly such as that described in Figure 4, we would get
a result that looks like Photo 3. Notice the pink spots on the
vinyl flooring. It reminds you of the pink spots on vinyl wall-
covering.§ Come to think of it, haven’t we just constructed a
wall with vinyl wall-covering and laid it down? Same principle,
same problem. The floor does not “breathe.” We have a vapor
barrier on the wrong side of the assembly.
We can fix this problem by having a vapor permeable floor
assembly. Plywood sheathing (it is way more permeable than
OSB) and carpet do the trick. Works, but it is kind of limiting. Oh,
yeah, you also can’t put furniture on the floor if the furniture is
impermeable, so you have to hold it up to ventilate under it (same
for cabinetry). You have to ventilate it as well. But, what if I don’t
§The pink color comes from digestive enzymes exuded from mold that react with the plasticizers in the vinyl. The mold comes from the substrate being wet because
of the impermeability of the vinyl. No vinyl no problem.
Psychrometric Chart & Wood Sorption Curve
We know the dew-point temperature of the air in the
crawlspace is 65°F (18°C). We also know the temperature at
the top of the floor joist is 75°F (24°C). We need to get the
relative humidity at the surface of the wood at this location,
so that we can use the wood sorption curve to determine
moisture content. The psychrometric chart’s magic gives
us the relative humidity.
First, we make the simple engineering assumption that we
can ignore the vapor permeance (or vapor resistance) of the
fiberglass batt insulation. That leads to the second assumption
that the vapor pressure in the crawlspace is uniform. Both are
reasonable assumptions within the range of accuracy we are
dealing with (within 10% to 20% and obtained within seconds,
rather than hours using mind numbing numerical simulations
based on questionable boundary conditions that are not much
more accurate than 10% to 20%).
With the constant vapor pressure assumption, we can trace
a horizontal line from the 65°F (18°C) dew-point state-point
on the saturation curve to where it crosses the vertical 75°F
(24°C) dry-bulb temperature line. Presto! We get the relative hu-
midity at the surface of the wood, which is 70% (Figure A).
We take this wonderful piece of information to the wood
sorption curve and get a moisture content of 13% (Figure
B). However, look at the error bar (the shading on the curve).
Neat, eh! Wood is somewhat unpredictable—a characteristic
I identify with—so although I say in the neighboring column
that the wood moisture content is 13%, it could be anywhere
between 10% and 16%. Or, 13% ± 3%. Keep those computer
simulations and give me a psych chart, a sorption curve,
and a beer, and I will beat you to the answer every time. Of
course, the 30 years of being beat up by the old masters also
helps (thank you Dr. Onysko, Prof. Timusk, Mr. Gatley, and
Mr. Handegord).
Humidity Ratio (Pounds of Moisture Per Pound of Dry Air)
Dry-Bulb Temperature (°F)
A
32
30
28
26
24
22
20
18
16
14
12
10
8
6
4
2
0
0 5 10 15 20 25 30 35 40 45 50 55 60 65 70 75 80 85 90 95 100
Relative Humidity (RH) %
Equilibrium Moisture Content (EMC) %
Moisture Content vs. Relative Humidity
B
Advertisement formerly in this space.
72
ASHRAE Journal
ashrae.org
May 2008
Photo 3: Vinyl flooring. Pink spots are
due to moisture problems arising from
the impermeability of the vinyl flooring
and ventilated and insulated crawlspace
underneath.
want plywood, carpet and ventilated furniture and cabinetry?
The easy answer is to construct a conditioned crawlspace
(Photo 4). Construct it as a mini-basement. Then, you can have
any floor finish and save energy and money. But, I know you
folks. You are stubborn and insist on the vented crawlspace. Hey,
maybe you need to use one because you are in a flood zone. It
could be you actually have a legitimate reason to construct a
vented crawlspace. So, how should the floor assembly look?
Check out Figures 6 and 7. Both show foil-faced rigid insula-
tion under the floor framing. The wood is warm and, therefore,
dry. The foil facing on the rigid insulation handles the vapor
drive. The foil facing is an exceptional vapor barrier (< 0.1
perm). Beautiful. It gets better. If you expose the shiny side
(face it down into the crawlspace) of the foil facing, it almost
eliminates radiative coupling and means that the surface of the
insulation approaches the temperature of the ventilation air,
reducing condensation. Why don’t we see lots of this? Well, I
forgot to mention that the rigid insulation needs to be airtight.
That requires tiny people with good workmanship to seal the
seams with foil tape that must stick in miserable environmental
Photo 4: Conditioned crawlspace. This is the
way all crawlspaces should look—dry, warm,
part of the house, not part of the outside or
part of the ground. Insulated on the perimeter,
not in the floor. Beautiful.
conditions forever. Having said that, a poor job using the ap-
proaches described in Figures 6 and 7 is better than what we
typically get with Photo 1 and Figure 3.
All of this leads us back to Figure 5 and spray foam. Lots of
folks are looking at this option due to the lack of tiny people with
good workmanship.II The spray foam clearly handles warming
the wood. Any foam will work for the wood warming: low den-
sity, high density, whatever. Remember that just warming the
wood lowers its equilibrium moisture content. Where it becomes
difficult is with the vapor drive across the floor sheathing and
the floor finish. Unless you stick to carpet, and ventilated fur-
niture and ventilated cabinetry you must use high-density foam
(at least 2 lb/ft3 [32 kg/m3]) due to its lower perm value. The
foam needs to be at least 3 in. (76 mm) thick or thicker (gives
you less than 1 perm at this thickness). Figure 8 shows a few
configurations that pretty much work everywhere. One limita-
tion, Figure 8d, with vinyl flooring, probably does not work in
mixed humid and hot humid climates. I included it because it
IIThey all have gone on to fame and fortune in reality TV cable shows.
Figure 5: Warming the wood. Wrapping the floor
framing in foam insulation lowers the equilib-
rium moisture content of the wood. Warm wood
is dry wood. Warm wood is happy wood. One not
so minor issue is that changing the temperature
only gets you so far. The vapor drive upwards
still needs to be addressed. The section line is the
location of the cross-sections in Figure 8, which
addresses the not so minor vapor drive issue.
Spray Foam Insulation
Figure 6 (left): Vapor barrier. Installing impermeable rigid insulation keeps the wood framing warm and provides a low perm layer that
addresses the upward vapor drive. How impermeable? It’s less than 0.1 perms. Foil-faced rigid insulations are the ticket here. This approach
allows any type of flooring to be used above. Even better is exposing the shiny side of the foil facing (face it down into the crawlspace)
which almost eliminates radiative coupling and means that the surface of the insulation approaches the temperature of the ventilation air,
reducing condensation. Figure 7 (right): Cavity insulation with vapor barrier. Adding impermeable foil-faced insulating sheathing over
fiberglass cavity insulation is a hybrid approach that uses the best qualities of both materials. Note that the optimum location for the air-
space is above the cavity insulation. Are you folks at the EPA ENERGY STAR® program paying attention? This makes for warmer floors.
This is the same detail that should be used under bedrooms over garages.
Any Type of Flooring/Floor Finish
Floor Sheathing (OSB or Plywood)
Foil-Faced Isocyanurate
Any Type of Flooring/Floor Finish
Floor Sheathing (OSB or Plywood)
Airspace
Foil-Faced Isocyanurate
Cavity Insulation
Advertisement formerly in this space.
74
ASHRAE Journal
M a y 2 0 0 8
Figures 8a – d: Spray foam configurations. Use closed cell 2 1b/ft3 density spray foam. Avoid vinyl flooring except in dry and cold climates.
does seem to work in dry places and in cold places. I think you
should just say no to vinyl, which makes things much easier.
If you really like vinyl, go with Figures 6 or 7 or, even better,
Photo 4 (the conditioned crawlspace or minibasement).
At the end of the day, remember that the best crawlspace
of all is filled with concrete and called a slab or dug out and
called a basement.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of
Building Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
A
Tile
Grout
Thinset Mortar
Cement Board/Fiber Cement Underlayment
Floor Sheathing (OSB or Plywood)
Closed Cell (2 lb/ft3 Density) Spray Foam
B
Wood Flooring (Back-Coated)
Slip Surface (Rosin Paper or Building Paper)
Floor Sheathing (OSB or Plywood)
Closed Cell (2 lb/ft3 Density) Spray Foam
C
Carpet
Carpet Pad
Floor Sheathing (OSB or Plywood)
Closed Cell (2 lb/ft3 Density) Spray Foam
D
Vinyl Flooring
Floor Sheathing (OSB or Plywood)
Closed Cell (2 lb/ft3 Density) Spray Foam
Advertisement formerly in this space.
84
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
Energy Harvesting
For Wireless Sensors
A
variety of wireless-enabled sensor products, most nota-
bly wireless temperature sensors, have come to market
  recently, both within and outside of the HVAC industry.
They offer the potential to reduce the installed cost of communi-
cating sensed data by replacing wired infrastructure with digital
radio-based communications (e.g., using the ZigBee protocol).
Wireless systems tend to be a more attractive solution in
retrofit situations, where running additional wires often costs
much more than in new installations and also disrupts building
occupants.1 Examples of building applications where wireless
systems can have significant value include:
• Additional temperature sensors to enable building diag-
nostics (e.g., ongoing commissioning);2
• Relocating temperature sensors to improve occupant com-
fort in reconfigured spaces; and
• Occupancy sensors for lighting (and potentially HVAC)
control.
Almost all fully wireless sensor products use batteries to
power the sensor and the on-board radio. Currently, the lifetime
of wireless sensors is limited by the amount of energy that
the batteries can store within the device packaging volume.
Consequently, the batteries require intermittent replacement
to keep running, necessitating ongoing battery monitoring and
maintenance. This decreases the value of wireless sensing solu-
tions and limits their use, particularly for sensors that consume
more energy or applications using higher data rates.\*
Energy harvesting—also known as power scavenging—
devices have the potential to address the limited lifetime of
batteries. In contrast to batteries, they harvest energy from one
or more ambient energy sources (discussed in the following
section) to power the wireless sensor. Energy harvesting sensors
consist of several components:
• Energy harvesting device—Converts ambient energy into
electric energy.
• Energy storage—Stores power generated by the harvesting
device and powers the system; typically a battery,† it could also
be a capacitor.
• Power electronics—Conditions the harvested electric en-
ergy to maximize the amount of electric energy stored; controls
power flow to the sensor and the wireless radio.
• Sensor.
• Wireless radio—Communicates sensed data to another
device.
Types of Energy Harvesting Devices
Energy harvesting devices can harvest different kinds of
energy, including radio frequency, solar, thermal, and vibration.
In addition, a single device can harvest energy from multiple
ambient energy sources.3,4
Radio frequency (RF) devices harvest electromagnetic radia-
tion emitted by radio devices, such as wireless radio networks.
As the most commonly used frequencies are well known, the
devices have an antenna and circuitry tuned to maximize energy
harvesting at these frequencies. Unfortunately, typical electric
field strengths are weak (unless located close to sources), which
severely limits the quantity of energy that can be harvested, e.g.,
to approximately two orders of magnitude less than indoor solar
and thermoelectric devices. Active systems attempt to overcome
this limit by broadcasting RF energy, as is done currently for
RFID tags used in commerce.5
Solar energy harvesting devices use photovoltaic (PV) cells to
convert incident light into electricity. As such, they leverage the
extensive investments made and progress achieved in increasing
the efficiency and reducing the cost of PV for building- and
utility-scale power. Solar devices can produce energy from both
outdoor and indoor light sources, although outdoor insolation
levels yield approximately two to three orders of magnitude
more electricity per unit area than indoor electric light sourc-
es.5,6 Relative to other sources, solar devices can achieve high
energy densities when used in direct sun, but will not function
in areas without light (e.g., highly shaded areas, ducts). Roughly,
a 100 mm2 (0.16 in.2) photovoltaic cell under office lighting
yields approximately 100 µW of power.5,6 Applications to date
include contact and motion sensors for building applications,7
as well as calculators, PDAs, and wristwatches.5
Thermoelectric [TE] devices harvest energy developed from
temperature differences via the Seebeck effect, i.e., a tempera-
ture difference at the junction of two metals or semiconductors
causes current to flow across the junction. The power density
of TE increases with the temperature difference,3,5 increasing
By Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
\* Radio transmissions are energy intensive, so systems typically attempt to minimize radio “on”
time by limiting data transfer and turning on radios for the minimum time required.
† These batteries are much smaller than those used as the sole energy source in conventional
wireless sensors.
The following article was published in ASHRAE Journal, May 2008.
©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
86
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
their attractiveness in applications such as sun/shade installa-
tions, compressors, and hot/cold/air/water/refrigerant flows. As
most in-building HVAC applications for wireless sensors tend
to have smaller temperature differences, this limits the power
density of TE. They have been used to power wristwatches5
and at least one small-scale wireless sensor system is available
for building applications.8 Multiple providers of TE energy
harvesting devices exist.
Vibration harvesters extract energy from ambient vibrations. As
power usually scales with the cube of vibration frequency and the
square of vibration amplitude, these devices have the most value
in applications with high-frequency, high-amplitude vibrations.5
Thus, potentially promising HVAC&R vibration sources could
include compressors, motors, pumps, blowers, and, perhaps to a
lesser extent, fans and ducts. All vibration-harvesting systems
contain mechanical elements that vibrate, typically a spring-mass
assembly with its natural frequency close to those of the vibration
source to maximize energetic coupling between the vibration
source and the harvesting system. Several different ways exist
to translate the vibrating elements into electric energy, including
piezoelectric, capacitive, and inductive systems.6
Piezoelectric materials generate current flow in response to
mechanical strain, such as occurs in a vibrating cantilevered
beam with a mass at the end. Thus, vibrations in the piezoelectric
material repeatedly load and unload the material to produce an
alternating voltage. In capacitive systems, the vibration causes
the gap or overlapping area between two plates to change. This
changes the capacitance and, hence, the voltage difference across
the capacitor.6
Presently, researchers are developing capacitive and piezo-
electric microelectromechanical systems (MEMS),3,5,6 and
piezoelectric-based wireless sensor systems have been produced
at scales relevant to building systems.5,7
Inductive systems harness the vibrations to generate relative
motion between a permanent magnet and a wire coil. This mo-
tion induces a current flow in the coil that powers the system.
Although they appear to not have been deployed yet in building
systems, they have been deployed in other applications, including
self-winding watches, in-shoe power generation, shake-driven
flashlights,5 and industrial equipment.9
To date, a limited number of energy harvesting products exist for
building applications. Light- or vibration-powered products exist,
primarily for temperature sensing, but also for window open/closed
status, window blind actuators, occupancy sensing, light level sens-
ing, and presence sensing.7 Research efforts target a wider set of
applications, including monitoring bridges,5 automobile tires,3,5
bore-hole equipment,3 airplane compres-
sors and turbines,3,5 underwater flows,5
military systems,4,10 industrial machinery,9
medical devices,4 self-powered sporting
goods and in-shoe power.5
Market Factors
Energy harvesting is truly an emerging
technology for HVAC&R applications,
with negligible market penetration to
date. As such, the costs tend to be quite
high. Moreover, the low levels of energy
harvested within the packaging constraints
of HVAC&R sensors limit the application
of energy harvesting power systems to
sensors that consume low levels of energy
and require infrequent data transfer, such
as space temperature measurements.
In spite of these challenges, favorable
trends in key enabling technologies will
help to address the limitations of current
energy harvesting systems. Work to im-
prove power management, combined with
the development of more efficient energy
harvesting circuitry, will decrease the en-
ergy required to power wireless systems.3,5
This, in turn, allows designers to decrease
system size and, hence, cost. Alternatively,
it permits designers to meet the needs of
applications that require higher power draw,
e.g., for either the sensor or more frequent
radio broadcasting. Furthermore, ongoing
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
May 2008
ASHRAE Journal
89
research, development, and commercial-
ization of MEMS promise to decrease the
cost and increase the energy collection ef-
ficiency of energy harvesting devices.
Meanwhile, battery technology, most
notably lithium-ion (Li-ion), continues
to advance. This raises the possibility
that, together, improvements in Li-ion
battery, power management, and energy
harvesting technologies could yield wire-
less sensor systems with sufficiently long
lifetimes (e.g., 15 or 20 years) that they
could be the preferred wireless system
power solution of the future.
References
1. Quartararo, L., et al. 2005. “Wireless
systems for building controls.” ASHRAE
Journal 47(2):66–67.
2. Roth, K., D. Westphalen, and J. Brodrick.
2008. “Ongoing commissioning.” ASHRAE
Journal 50(3):66–71.
3. Park, G. 2005. ”Overview of Energy
Harvesting Systems (for Low-Power Electron-
ics).” Presentation at the First Los Alamos
National Laboratory Engineering Institute
Workshop: Energy Harvesting.
4. Ferro Solutions. 2007. “VEH-360:
Evaluation Power System Specifications.”
5. Paradiso, J.A. and T. Starner. 2005. “En-
ergy scavenging for mobile and wireless elec-
tronics.” Pervasive Computing 4(1):18–27.
6. Roundy, S. 2003. “Energy scavenging
for wireless sensor nodes with a focus on
vibration-to-electricity conversion.” Presen-
tation at University of California, Berkeley.
http://tinyurl.com/2s8khk (or http://engnet.
anu.edu.au/DEpeople/Shad.Roundy/paper/
ShadThesis.pdf).
7. EnOcean. 2007. Perpetuum International
Edition 4(6). http://tinyurl.com/2lxbo5 (or
www.enocean.com/fileadmin/redaktion/pdf/
perpetuum/perpetuum\_06\_en.pdf).
8. EnOcean. 2007. “Thermal Energy
Harvester Kit—ECT 100 Perpetuum.”
Data sheet. http://tinyurl.com/36m9h6 (or
www.enocean.com/uploads/tx\_f03enocean/
datasheet\_ECT100\_02.pdf.
9. Perpetuum. 2008. Products Web
page. http://tinyurl.com/2upmhv (or www.
perpetuum.co.uk/home.php?page id=6).
10. Arms, S.W., et al. 2007. “Tracking Pitch
Link Dynamic Loads with Energy Harvesting
Wireless Sensors.” Presented at AMD 63rd
Annual Forum. http://tinyurl.com/3285jq (or
http://microstrain.com/pdf/Arms\_AHS%20
2007%20presentation\_revb.pdf).
Kurt Roth, Ph.D., is an associate principal
with TIAX LLC, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager with the
Building Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
Advertisement formerly in this space.
Advertisement formerly in this space.
May 2008
ASHRAE Journal
55
Steven A. Jones, P.E., is senior mechanical engi-
neer for The Taylor Teter Partnership in Fresno,
Calif. Justin Fortmeyer, P.E., is a project manager
at Patton Air Conditioning in Fresno, Calif. The
authors won a 2008 ASHRAE Technology Award
for this project.
About the Authors
T
 he Kern Schools Federal Credit Union Administration Building located in
Bakersfield, Calif., is the first LEED®-certified building in California’s Central
Valley. In addition to breaking new ground as the valley’s first LEED building,
this project brought together two unlikely partners—a financial institution and
a developer. Founded in 1938, financial institution Kern Schools Federal Credit
Union often uses the phrase “Together, we have something special.”
This project is special in that it had a
developer that shared Kern School’s vi-
sion for sustainable growth in the valley
that agreed to pursue a LEED certifica-
tion and a design team that included a
founding member of the San Joaquin
Valley Chapter of the U.S. Green Build-
ing Council. Together, the project team
members set a precedent for future build-
ings in the central valley, which has been
under scrutiny for its vast flat spaces and
minimum-efficiency single-story build-
ings. It has been said that developers
are not likely to support the sustainable
movement in California because they
are too driven by first cost. This project
has become an example of responsible
and efficient building for local owners,
designers and developers.
The Kern Schools buildings are two
steel frame, three-story buildings of ap-
proximately 75,000 gross ft2 (6968 m2)
each. The buildings are mirrored in shape,
similar in design, and have exhibited simi-
lar performance characteristics. Because
of the inability to separate the energy use
and cost associated with the large comput-
er center in the west building, this energy
study comprises only information about
the east building, known as the Adminis-
tration Building. Primarily comprised of
class A office space approximately 2,000
ft2 (186 m2) of the Administration Build-
ing first floor is used for a fitness center,
and another 2,750 ft2 (255 m2) is used for a
small café restaurant and dining area used
by the building occupants, as well as the
general public.
Before developing the mechanical sys-
tems, efforts were focused on making the
Credit Union Goes Green
By Steven A. Jones, P.E., Associate Member ASHRAE; and Justin Fortmeyer, P.E., Associate Member ASHRAE
Kern Schools Federal Credit Union in Bakersfield, Calif., is the first LEED-certified building in California’s Central Valley.
The following article was published in ASHRAE Journal, May 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Advertisement formerly in this space.
May 2008
ASHRAE Journal
57
building’s construction as energy efficient
as possible, yet within the constraints of
the budget. Improving the building ef-
ficiency first helped reduce the total ton-
nage required and helped guide the final
development of the mechanical systems.
The building walls are constructed with
6 in. (152 mm) metal stud framing with
R-19 batt insulation. The exterior coating
system also uses 2 in. (51 mm) of foam
insulation with a value of R-4 per inch
(mm). The building uses a cool roof sys-
tem with R-30 insulation. High efficiency,
low-e glazing was used on the east, south,
and west sides of the building to limit solar
heat gain while a glazing system with a
higher level of visible light transmittance
was used on the north side
of the building to maxi-
mize the amount of natural
daylighting and minimize
the indoor cooling loads
generated by the lighting
systems.
The general office space
is air conditioned by two
90 ton (317 kW) and one
75 ton (264 kW) pack-
aged variable air volume
(VAV) air handlers on the
roof. Each floor is served
by a separate unit. The
café and fitness center are
served by a fourth 40 ton
(141 kW) packaged VAV unit. The three
main building units use an evaporative
precooled condensing unit, yielding an
EER of approximately 13 in the dry
Bakersfield climate. The fourth unit
serving the café and fitness center is a
high-efficiency, air-cooled unit with an
EER between 9 and 10.
The minimum ventilation provided by
each air handler ranges from 11% to 28%
of the total supply airflow. In addition,
the building is equipped with an energy
management system (EMS) that is tied to
a building-wide carbon dioxide monitor-
ing system that can be used to modulate
the fresh air supplied to the building. Each
air handler uses integrated dry-bulb tem-
perature economizers to allow free-cooling
when outdoor temperatures are lower than
the return air temperature. The supply air
temperature and volume from each air
handler is modulated to allow a high level
of ventilation and comfort throughout the
building. Each of the air-handling units is
equipped with filters with a minimum ef-
ficiency reporting value (MERV) of 13 and
variable frequency drives with premium
efficiency motors are installed on supply
and return fans. The supply air fans are
modulated to maintain a static pressure
setpoint, which is continually reset by the
EMS to reduce fan power while polling
the demands of each VAV box. When 5%
of the VAV boxes reach 98% of capacity or
more, the static pressure setpoint is reset to
increase the fan speed.
Hot water for building heating is sup-
plied by two high-efficiency modulating
condensing boilers. Heat-
ing hot water is pumped
throughout the building
to reheat coils in each of
the VAV boxes serving
the building. A variable
primary pumping system
with multistage pumps
equipped with premium
efficiency motors is used
to take advantage of the
low flow capabilities of
the condensing boilers
and eliminate the need for
any secondary distribution
pumps. The same boilers
also provide domestic hot
water for the building. Heating hot water
is pumped through a heat exchanger in a
large domestic water storage tank. The
domestic hot water is then circulated
throughout the building and controlled by
a line temperature sensor and scheduled by
the building EMS. Figure 1 is a diagram
of the mechanical system.
The design team encountered many
challenges that led to innovative solu-
tions. One example was meeting a
requirement for air conditioning in the
kitchen of the café.
The café is located on the first floor of
the Administration Building. The Type 1
kitchen hood is provided with makeup air
by an indirect evaporative cooler (IEC) on
the roof equipped with a hot water heating
coil. A portion of the supply air from the
indirect cooler is also routed to a 4 ton
(14 kW) split system, consisting of a DX
Photo 1: An energy analysis
for the credit union showed the
anticipated energy consump-
tion to be 24% below baseline
requirements.
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
air handler located in the ceiling adjacent
to the kitchen area and a condensing unit
on the roof.
The indirect cooler precools the air
before it enters the air handler. This
protects the refrigeration system from
excessively high temperatures. During
the summer months, the IEC and split
system operate to maintain comfortable
temperatures for the kitchen staff. In the
winter months, the circulating water
pump in the IEC is shut off and the heat-
ing coil is used for heating.
Maintaining a high indoor air quality
and comfortable environment for occu-
pants is a high priority for Kern Schools
as well as the LEED certification. Each
air handler uses MERV-13 filters to
remove much of the outdoor dust and
contaminants present in the air, much of
which is due to nearby agriculture.
Pollutants generated indoors were
mitigated through the use of low VOC
materials during construction. Occu-
pant-borne pollutants are controlled by
a building wide CO2 monitoring system,
Figure 1: Mechanical system schematic.
which allows the amount of fresh outside
air to be modulated based on a setpoint
of 650 ppm above ambient CO2 levels.
As the outside air volume modulates,
building pressure is relieved through
the air handler exhaust fans, which are
modulated by static pressure probes
located throughout the facility.
Finally, each night during selected
months of the year, the air-handling sys-
tem enters a purge mode to rid the building
of any lingering contaminants and provide
cooling of the materials and structure to
use the building’s thermal mass for cool-
ing during hot summer days.
Since the building was first occupied
in September 2005, the tenants have
indicated that the level of comfort far
exceeds that of previous buildings they
have occupied.
This building consumes up to 50% less
energy than a comparable building built
in the last 10 years, despite the use of
higher ventilation rates and the inclusion
of a fitness center and restaurant. During
the design phase, energy use of the build-
ing was modeled using energy analysis
software to compare the anticipated
energy consumption against a baseline
building to demonstrate compliance with
California’s energy code, Title 24.
This analysis showed the anticipated
facility energy consumption to be 24%
below baseline requirements stipulated
by California’s energy code resulting in
an annual energy use reduction of about
210,000 kWh (756 GJ) of electricity and
5,400 therms (570 GJ) of natural gas.
The calculated total energy consumption
was 790,771 kWh (2847 GJ).
The building has been in service and
100% occupied for approximately 22
months and electrical energy-consump-
tion data has been compiled. The actual
total electrical energy consumption from
Jan. 6, 2006 to Jan. 5, 2007 was 830,020
kWh (2988 GJ), which is within 5% of
the total energy consumption predicted
during the design phase. The corre-
sponding energy cost for the same period
was $149,637. The monthly energy con-
sumption can be found in Table 1.
This information has been compared
to the energy use and energy cost for
a similar building, also equipped with
a packaged VAV air-handling system
located nearby on California Avenue in
Bakersfield and managed by the same
property management firm.
The California Avenue Building was
constructed in the 1990s and recently
retrofitted with variable speed motors on
HW
Pump
HWS
HWR
HX
Pump
Dom.
Cold
Water
Condensing
Boiler
EA
OSA
VAV Air
Handler
RA
Occupied
Space
VAV
Box
Reheat
Coil
SA
EMS
Evaporative
Precooled
Condenser
H
C
H
X
VSD
VSD
VSD
EF
SF
C
C
H
C
CO2
T
T
Dom.
Hot
Water
Dom.
HW
Pump
T
Advertisement formerly in this space.
Advertisement formerly in this space.
60
ASHRAE Journal
M a y 2 0 0 8
supply fans and pumps along with other energy-saving measures.
Both buildings are measured on the same utility rate, and both
have an occupancy of about 150 people.
The electrical energy use of the Kern Schools Administration
Building was about 50% that of the California Avenue Build-
ing and resulted in an annual energy savings of about $90,000.
This savings, applied to the roughly $200,000 premium paid
by Kern Schools for the energy savings measures used that are
applicable to the electrical energy consumption, produces a
simple straight-line payback of a little more than two years.
Table 2 is a comparison of the energy use trends for each
building.
One key concern of Kern Schools was the ability to maintain
the building systems without the need to hire additional staff
or increase the level of complexity of the systems beyond that
which the staff already maintained. Since many of the build-
ings Kern Schools occupies are branch offices of less than
10,000 ft2 (929 m2) in size, most of the mechanical systems
are comprised of single-zone rooftop packaged air condition-
ers equipped with natural gas-fired heating.
The team decided that the mechanical systems used for the
building could not be any more difficult to maintain than their
other existing systems. This presented a significant challenge,
since the options for a central cooling and heating plant or
other common high-efficiency mechanical system studied did
not meet the maintenance criteria. The evaporative precooled
packaged VAV system provides all of the familiar components,
with an exception made for the addition of VFDs and water
treatment for the evaporative precooled condenser.
In accordance with Kern Schools’ desire to building responsi-
bly, it was requested that the use of chemicals in the mechanical
systems be minimized or eliminated wherever possible. This was
also a concern for the design team in pursuit of LEED certifica-
tion. Significant research and discussion with other owners across
the state indicated that the evaporative precooler section of the
VAV units could be maintained without the use of chemicals by
using an electronic water treatment system instead.
The selected electronic system consists of a device that produces
a pulsed, time-varying, induced electric field inside a PVC pipe
that is fit directly inline with the evaporative condenser recirculat-
ing water system. The electric signal changes the way minerals
in the water precipitate, avoiding hard-lime scale by producing a
nonsticking mineral powder in the bulk water. This powder is read-
ily filterable and mostly removed during normal blowdown, or it
settles loosely in the cooling tower basin for easy annual removal.
Bacteria are encapsulated into the mineral powder and leave the
system through blowdown, filtration, or settling.
Without the need for chemicals such as biocides and corro-
sion and scale inhibitors, approximately 120 gallons (454 L)/
year of industrial strength chlorine bleach, 30 – 40 lbs (14 – 18
kg) of aceto diphosphonic acid and 30 – 40 lbs (14 – 18 kg) of
n-alkylated tolytriazole that would normally be discharged by
a system of this size are eliminated.
Site visits and discussions with maintenance staff after one
year of service confirmed that the system functioned as de-
Advertisement formerly in this space.
Advertisement formerly in this space.
62
ASHRAE Journal
M a y 2 0 0 8
signed, and that the inside of the precooler
baffles showed no signs of build-up.
The Kern Schools Federal Credit
Union project was in many ways a
proving ground for new technology
and an example to other Owners and
developers in California’s Central Val-
ley. Since this project became LEED
certified, many other developers in the
Valley have taken notice. Recently,
several buildings have filed applications
to become certified.
A valuable lesson learned on the proj-
ect by the entire team was the benefit of
working toward a common goal. Each
member of the team committed to the
LEED process, the additional upfront
costs associated with energy-savings
measures and the chance for a clean,
healthy indoor building environment.
This was evident from the day of the kick-
off meeting to the first day of occupancy.
The many energy-saving and air-quality
features of the mechanical system were
devised by the design team in close co-
ordination with the developer and Kern
Schools. For this reason, the success of
the project could best be summed up by
the phrase “Together, we have something
special.”
Month
kWh
Month
kWh
Month
kWh
Jan.
66,600
May
95,280
Sept.
86,880
Feb.
70,080
June
102,740
Oct.
78,820
Mar.
67,660
July
108,460
Nov.
77,260
April
85,980
Aug.
93,900
Dec.
69,940
Table 1: Measured monthly energy consumption.
Kern Schools
Administration Building
California
Avenue Building
Over/(Under)
Building Area (ft2)
69,365
62,752
6,613
Total kWh
830,020
1,641,872
(811,852)
Total Cost
$149,637
$240,125
($90,488)
Average Occupancy
100%
99%
1%
Table 2: Energy use and cost comparison of two similar buildings.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
Michael D. Larrañaga, Ph.D., P.E., is Simplex
Professor and department head of the School of
Fire Protection and Safety at the Oklahoma State
University, School of Fire Protection and Safety
Engineering Technology, Stillwater, Okla. Mario G.
Beruvides, Ph.D., P.E., is professor and director
of the Center for Systems Solutions at Texas Tech
University, Department of Industrial Engineering,
Lubbock, Texas. H.W. Holder is an independent
building and construction consultant at Assured In-
door Air Quality, LP, Dallas. Enusha Karunasena,
Ph.D., is a post-doctoral fellow in the department
of Animal and Food Sciences at Texas Tech Uni-
versity, Department of Animal Science and Food
Technology, Lubbock, Texas. David C. Straus,
Ph.D., is a professor of medical microbiology
and Immunology at Texas Tech University Health
Science Center, Department of Microbiology and
Immunology, Lubbock, Texas.
About the Authors
DOAS & Humidity Control
Photo 1 (left): Rental DOAS equipment at a Texas high school. Photo 2 (right) Temporary DOAS distribution ductwork.
U
sing dedicated outdoor air systems (DOAS) within the HVAC market as
the primary means of moisture removal has consistently gained a higher
market share worldwide. Providing a comfortable and healthy indoor environment
has been a difficult task for many commercial applications where ventilation rates
are high, such as hospitals, schools, theaters, retail stores, hotels, restaurants,
nursing homes, and office buildings.
By Michael D. Larrañaga, Ph.D., P.E., Member ASHRAE; Mario G. Beruvides, Ph.D., P.E.; H.W. Holder,
Member ASHRAE; Enusha Karunasena, Ph.D.; and David C. Straus, Ph.D.
Humidity control plays an important
role in establishing and maintaining
a comfortable indoor environment.1
Using a DOAS in series or parallel
with non-DOAS HVAC systems of-
fers cost-effective humidity control
when compared to dehumidification
schemes using cooling coils and re-
heat. And, it provides the capability to
meet the outside air ventilation rates
as per ANSI/ASHRAE Standard 62.1,
Ventilation for Acceptable Indoor Air
Quality. In most applications, using
DOAS in parallel with non-DOAS
HVAC systems is the preferred method
of application.
Fresh Air Ventilation
Introducing pretreated fresh air into a
building can improve the IAQ and elimi-
nate many problems associated with poor
ventilation and lack of fresh air. Bayer
notes that IAQ improves when using
active humidity control and continuous
ventilation in schools2 to meet the re-
quirements of Standard 62.1. In a study
of 10 schools in Georgia, Bayer noted that
of the five schools having HVAC systems
without DOAS, none supplied outside air
at the ASHRAE recommended 15 cfm
(7.08 L/s) per person. The schools with
desiccant DOAS dehumidification were
delivering as much as three times more
outside air, while maintaining equal or
better control of the indoor relative hu-
midity than the systems without DOAS.
The average total volatile organic com-
pound (TVOC) concentrations tended to
be lower in schools with dehumidified
air. The school showing the highest air
exchange rate used a rotary desiccant
system, and had the lowest carbon diox-
The following article was published in ASHRAE Journal, May 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
May 2008
ASHRAE Journal
35
ide, TVOC, airborne microbial concentrations, and the lowest
average indoor relative humidity.2
In Phase II of the same project, Fischer and Bayer stated that
increasing the air ventilation rate from 5 cfm to only 8 cfm
(2.36 L/s to 3.78 L/s) per student challenged the ability of the
non-dedicated outdoor air systems to maintain the space rela-
tive humidity below the ASHRAE and American Conference of
Governmental Industrial Hygienists’ recommended 60% level.
Increasing the ventilation rate of the non-dedicated outdoor
air systems to the recommended 15 cfm (7.08 L/s) per student
allowed the space relative humidities to routinely exceed 70%.
These data explained why all of the non-DOAS HVAC system
schools were designed and/or operated with only 6 cfm (2.83
L/s) per student of outdoor air or less. The decreased ventilation
rates were in direct response to the performance limitations of
the non-DOAS cooling equipment and contributed to the poor
IAQ within the schools. Schools served by the non-DOAS
HVAC systems experienced absenteeism at a 9% greater rate
than those served by the desiccant-type dedicated outdoor air
systems.3 Increased absentee rates can have significant negative
economic impacts on a school or school system.
Packaged, non-DOAS HVAC equipment is not designed to
handle the continuous supply of outdoor air necessary to com-
ply with Standard 62.1. As a result, these schools are likely to
experience IAQ problems.4 Higher ventilation rates as speci-
fied by Standard 62.1 translate into greater cooling loads for
non-DOAS equipment, specifically, greater latent loads during
cooling seasons when indoor relative humidities must be con-
trolled to inhibit growth of microorganisms that may result in
health problems or damaged building materials.5
Non-DOAS HVAC systems cannot adequately dehumidify
the air in warm and humid climates.4,6,7 In a non-DOAS re-
heat system used for dehumidification, previously cooled air
is heated and then introduced into the interior of a building.
The air is first cooled to 55°F (13°C) or lower to remove the
latent moisture load. This cold air is then reheated to satisfy the
relative humidity and temperature requirements of the indoor
space. Unless equipped with an energy recovery system, reheat
systems used for dehumidification incur a quadruple penalty:
(1) the first cost of the cooling generation plant, associated
auxiliaries, and electrical service is increased by the amount
of reheat and added cooling load; (2) the reheat coil first-cost
premium includes increased electrical service and/or heating
distribution piping; (3) the owner pays the annual operating
cost for the extra sensible cooling of the air, and (4) then pays
the annual operating cost of reheating the air.
To comprehend the advantages of enhanced dehumidification
systems, it is vital that owners and HVAC system designers
understand this quadruple penalty associated with the use of
reheat systems. Reheat should not be the sole or first-in-control
sequence means of dehumidification.8 Buildings in the humid
south should be pressurized to minimize infiltration of moist
outside air and HVAC system design should incorporate dehu-
midification that maintains the space in the 45% to 55% relative
humidity range during the entire cooling season.8
DOAS and the 45°F (7°C) Dew Point
A separate and dedicated outside air pretreatment venti-
lation system may be the only reliable method of meeting
Standard 62.1 and is also the simplest method.9 This separate
dedicated outdoor air concept can be used to completely meet
space latent loads, decoupling the space latent and sensible
loads. The separation of the sensible and latent loads provides
a mechanism for dehumidification when the building is in an
unoccupied mode resulting in energy savings and low indoor
vapor pressures to permit drying.
Designing the outside air system to deliver the required
ventilation to each occupant requires a supply air dew-point
temperature of about 45°F (7°C) to maintain a space dew-
point temperature around 52°F (11°C). To determine the sup-
ply air conditions for a dedicated outdoor air system working
in parallel with distributed sensible cooling equipment, one
should select an air dew-point temperature low enough to
maintain a summer space relative humidity no greater than
40%, or a supply air dew-point temperature around 44°F
(7°C).10 This results in the elimination of terminal reheat
from the HVAC system and the ability to reduce the size of
the cooling equipment due to the decrease in latent capacity
required for non-dedicated outdoor air systems to dehumidify
using subcooling and or reheat.9 Excess cooling capacity
can be subtracted from the rest of the system, resulting in
savings that may offset the cost of the pretreatment equip-
ment.11,12 Reducing the latent cooling load burden of the
refrigeration equipment results in a net increase in efficiency
of the system, further offsetting initial purchase costs.12 The
proper use of DOAS can result in improved indoor air qual-
ity with little or no increase in compressor size or annual
energy consumption.
Two ways to remove moisture from the air for air-condi-
tioning applications are by cooling the air to condense water
vapor or by passing air over or through a desiccant medium,
which removes moisture from the air through differences
in vapor pressures.13 Some manufacturers use an energy-
conserving combination of cooling and desiccation by first
passing the outside air through cooling coils and using the
waste heat generated by the cooling coil compressors to warm
the air necessary for desiccant drying. One manufacturer of
a combination cooling coil/desiccant system captures and
sanitizes the condensed water for drinking.
Using the 45°F (7°C) dew-point design criteria via DOAS
significantly reduces the potential for microbial growth
within the non-DOAS HVAC equipment, as the dedicated
outdoor air system lowers the dew point of the air. Both
cooling- and desiccant-type DOAS remove water from the
airstream. Cooling-based dehumidification chills air below
its dew-point temperature, resulting in moisture condensation
on the nearest surface.13 Reheat may be necessary to increase
the temperature for occupant comfort. Condensation within
an HVAC system can result in microbial growth, equipment
deterioration, and excess energy use and should be avoided in
the design or retrofit stage. For these reasons, many engineers
36
ASHRAE Journal
M a y 2 0 0 8
specify desiccant or combination cooling coil/desiccant DOAS
for air-conditioning applications.
Since the mid- to late-1980s, desiccant-based cooling systems
have found increased applications as humidity control devices
as dedicated outside air pretreatment ventilation systems for
non-industrial structures such as schools, homes, hospitals,
and commercial buildings.11,14 The use of active desiccants
enhanced the quality of the indoor air by helping to maintain
comfort criteria (temperature, humidity, and ventilation),3,12,15
removing particulates and bioaerosols from the air,15,16 and
removing chemical pollutants from the air.14,17 The applica-
tion of desiccant dehumidifiers integrated with HVAC systems
serves to precondition the outside ventilation air such that the
latent load is removed. Some of the potential benefits of apply-
ing desiccant dehumidification to air-conditioning systems are
humidity control, efficient latent load removal, and reduction
in peak electric demands.5
Other savings associated with desiccant dehumidification–
HVAC system hybridization include 1) providing an enhanced
occupant comfort with lower energy use; 2) providing improved
humidity control resulting in sensible versus latent cooling; 3)
reducing equipment expenditures by allowing the downsizing
of the evaporator coil, condensing units, distribution plenums
and terminal boxes, air handlers, reduced ductwork size and
cross-section, and space used for mechanical equipment for
comparable design loads;18 4) allowing independent tem-
perature and humidity controls; 5) allowing higher temperature
setpoints due to increased evaporation off the skin of building
occupants;12 and 6) allowing for dehumidification and the
complete shutdown of the sensible cooling equipment during
unoccupied modes.
Desiccants have a natural affinity for removing moisture
from air. As the desiccant removes water vapor from the
air, the latent load is removed from air conditioning and
the sensible load can be efficiently cooled mechanically to
comfortable conditions. Solid desiccants take advantage of
differences in vapor pressure to remove moisture from the
air with energy required to heat regeneration air for removal
of the adsorbed water from the desiccant medium. In many
cases, the energy expenditures required for desorption can
be offset by using waste heat from boilers, condensers, and
other equipment. The honeycomb wheel-type desiccant
is light, and its rotating mass is low compared to its high
moisture removal capacity, resulting in an energy efficient
dehumidification unit. The design is simple, reliable, and
easy to maintain, and is the most widely installed of all
desiccant dehumidifiers in ambient pressure applications
like air conditioning.13
Advertisement formerly in this space.
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
Investment Perception of DOAS
The main disadvantage of dedicated outdoor air systems
is the perceived high first cost. The high initial cost is bal-
anced by operational advantages discussed previously and
application flexibility.13 Regarding the appropriateness of
desiccant drying systems for air-conditioning applications,
the United States Department of Energy’s National Renew-
able Energy Laboratory maintains:
Conventional vapor-compression cooling systems are
not designed to handle temperature and humidity loads
separately. Consequently, oversized compressors are
installed to dehumidify the incoming air. And to meet
humidity requirements, vapor-compression systems are
often operated for long cycles and at low temperatures,
which reduces their efficiency and requires reheating
the dry, cold air to achieve some degree of comfort.
Both consequences are costly. Desiccant systems,
however, can supplement conventional air conditioners.
By working together, they tackle the temperature and
humidity loads separately and more efficiently. Heating,
ventilating, and air-conditioning (HVAC) engineers can
then reduce compressor size [when subcooling and/or
reheat are eliminated from the system] and eliminate
excess chiller capacity. Desiccant cooling systems are
energy efficient and environmentally benign....Desiccant
systems also displace chlorofluorocarbon-based cooling
equipment, the emissions from which contribute to the
depletion of the Earth’s ozone layer....Desiccant dehu-
midification could reduce total residential electricity
demand by as much as 25% in humid regions, providing
a drier, more comfortable, and cleaner indoor environ-
ment with a lower energy bill. Desiccant systems allow
more fresh air into buildings, thus improving indoor air
quality without using more energy.
A supply air dew-point temperature setting of 45°F (7°C)
was used on a high school HVAC system retrofit project
with active desiccant dehumidification,19 which resulted
in significant energy savings for the district. The authors
provided criteria for the design and installation to address
concerns associated with chronic high indoor humidity at a
high school in a hot and humid southern valley of Texas.
The high school had a 1,000 ton (3517 kW) central plant
with water-cooled centrifugal chillers and a primary/sec-
ondary chilled water distribution system. Non-DOAS air-
handling units and fan-coil units were equipped with electric
resistance heaters for heating and/or reheat. Controls were
minimal direct digital control (DDC).
The criteria called for eight active desiccant-based air
desiccant units with chilled water coils to cool the air to
55°F – 60°F (13°C – 16°C) prior to the airstream entering
the desiccant wheel. Approximately 50% of the cooled air
was bypassed around the desiccant wheel and mixed with
the desiccant dried air to result in a neutral leaving air
temperature (70°F – 75°F) (21°C – 24°C) at a dew point of
45°F (7°C).
Demand control ventilation control strategy with vari-
able air volume (VAV) was incorporated in the design. Four
chilled water outside air units with electric reheat were
replaced with four of the desiccant units to provide the
proper amount of conditioned outside air for the existing
classroom fan-coil units. The other four desiccant units
provided conditioned outside air to the RA/OA mixing box
of 12 existing air-handling units serving other areas of the
building. Variable frequency drives were added to eight VAV
handling units. The existing DDC system was replaced with
a system sufficient to manage control and operation of the
central plant and DOAS–HVAC system.
The HVAC system retrofit took place while the school con-
tinued to hold classes for the approximately 2,500 students.
This was accomplished by installing multiple rental chillers,
pre-cooling coils, active desiccant drying equipment, and
post-cooling coils for temporary DOAS while the permanent
systems were installed (see Photos 1 and 2).
The purchase, retrofit, and installation cost of the desiccant
and air-conditioning systems was $2.1 million (~$17.50/cfm
of OA [$37.08 per L/s]). Building utility (electricity, gas,
and water) operating consumption (costs) for the calendar
year prior to the retrofit was compared to the calendar year
following the retrofit. As a result of the desiccant installa-
tion, the school reduced its building operating costs from
$117.25/operating hour to $53.49/operating hour while
increasing ventilation rates to meet Standard 62.1. The
payback period for the initial $2.1 million investment was
3.75 years. The present worth of the investment was $5.8
million dollars based on an interest rate of 4% and a service
life of 20 years without an adjustment for increasing energy
costs. This retrofit project shows the application of desiccant
technology as an IAQ control strategy in humid climates can
provide significant economic benefits to building owners
and the community.
As described previously the payback period associated
with providing a desirable indoor environmental quality is
short.4 Fischer indicated that the many benefits listed would
be recognized year after year, whereas the costs associated
with providing the desirable indoor environmental quality
are a one-time expense with minimal maintenance costs. The
expected benefits—which included reductions in absentee-
ism and health-care costs; positive impacts on productivity
and alertness; decreased incidences of drowsiness, allergies,
and illness; avoidance of property damage and remediation;
and reduced maintenance costs—quickly exceeded any ini-
tial expense associated with facilitating an improved indoor
environment.2
Kumar and Fisk proposed that costs associated with pro-
viding additional ventilation may be more than offset by the
savings that result from reduced employee sick leave, and
that increasing ventilation rates above the minimum rates
specified in Standard 62.1, can yield substantial benefits,
including the reductions of the incidence of allergy and
asthma in building occupants.20
May 2008
ASHRAE Journal
39
Time for Acceptance
A widespread perception exists that HVAC systems using
DOAS have higher first costs than non-dedicated outdoor
air systems. The authors routinely encounter engineers who
are strongly opposed to considering DOAS when designing
mechanical systems for buildings in humid climates. These
poor perceptions of DOAS are the result of the HVAC system
industry’s unfamiliarity with DOAS, in general, and the rela-
tively recent application of active dehumidification to separate
the sensible and latent loads. When viewed as an investment,
DOAS can provide significant benefits with substantial savings.
The use of DOAS, specifically desiccation, falls outside of con-
ventional HVAC system design,21 but the benefits of using these
systems dictate the need for change and transformation to a new
paradigm within the HVAC system industry. From 1997 through
2001, 6,700 new desiccant installations for IAQ- and ventilation-
specific applications occurred nationwide without significant
awareness, education, and training regarding desiccant–HVAC
hybridization within the HVAC system industry.1
Strong proponents of using DOAS in HVAC applications are
the U.S. Department of Energy, the Air-Conditioning, Heating,
and Refrigeration Institute, and the authors. Although active
desiccation–HVAC hybridization remains a highly controver-
sial subject within the industry,1 the use of cooling coils as a
DOAS is somewhat accepted. It is unlikely that the increased
use of dedicated outdoor air systems for IAQ- and ventilation-
related applications is the result of chance, but appears to be
due to the insights of engineers and designers who realize the
increased value of DOAS for HVAC system applications. The
use of DOAS for air-conditioning applications may become
the norm, as energy costs rise and their increased use provides
evidence of increasing acceptance and benefits of use within
the industry.
References
1. Wurm, J., D. Kosar, T. Clemens. 2002. “Solid desiccant
technology review.” Bulletin of the International Institute of
Refrigeration. www.iifiir.org/en/doc/1043.pdf.
2. Bayer, C.W. 2000. “Humidity control and ventilation in
schools.” IAQ Applications Summer. 1(3)6 – 10.
3. Fischer, J.C., C.W. Bayer. 2003. “Report card on humidity
control.” ASHRAE Journal, 45(5):30 – 39.
4. Fischer, J.C. 1996. “Optimizing IAQ, humidity control,
and energy efficiency in school environments through the ap-
plication of desiccant-based total energy recovery systems.”
Proceedings of IAQ ‘96. Atlanta: ASHRAE.
5. Pesaran, A.A. 1994. “A Review of Desiccant Dehumidifica-
tion Technology.” Golden, Colo.: National Renewable Energy
Laboratory. NREL/TP-472-7010: pp. 1 – 8.
Advertisement formerly in this space.
Advertisement formerly in this space.
40
ASHRAE Journal
M a y 2 0 0 8
6. Bayer, C.W., S.A. Crow. 1992. “Odorous volatile emis-
sions from fungal contamination.” IAQ ’92: Environments for
People. Atlanta: ASHRAE. pp. 99 – 104.
7. Davanagere, B.S., D.B. Shirey, K. Rengarajan, F. Cola-
cino. 1997. “Mitigating the impacts of ASHRAE Standard
62-1989 on Florida schools.” ASHRAE Transactions pp.
241 – 258.
8. Gatley, D.P. 1993. “Energy efficient dehumidification
technology.” in Bugs, Mold, and Rot II. Washington, D.C.:
National Institute of Building Sciences. pp. 117 – 143.
9. Mumma, S.A. 2001. “Designing dedicated outdoor air
systems.” ASHRAE Journal 43(5):28 – 31.
10. Shank, K., S.A. Mumma. 2001. “Selecting the supply
air conditions for a dedicated outdoor air system working in
parallel with distributed sensible cooling terminal equipment.”
ASHRAE Transactions 107(1).
11. Harriman III, L.G., M.J. Witte, M. Czachorski, D.R. Ko-
sar. 1999. “Evaluating active desiccant systems for ventilating
commercial buildings.” ASHRAE Journal 41(10):28 – 32.
12. Meckler, M. 1994. Desiccant-assisted air conditioner
improves IAQ and comfort.” Heating/Piping/Air Conditioning
Engineering (10):75 – 84.
13. Harriman III, L.G., ed. 2002. The Dehumidification
Handbook Second Edition. Second ed. Amesbury, Mass.:
Munters Corporation.
14. Hines, A.L., and T.K. Ghosh, S.K. Loyalka, and R.C.
Warder, Jr. 1992. “A Summary of Pollutant Removal Capa-
bilities of Solid and Liquid Desiccants From Indoor Air:
Investigation of Co-Sorption of Gases and Vapors as a Means
to Enhance Indoor Air Quality.” Gas Research Institute
GRI-92/0157.1.
15. Kovak, B., P.R. Heimann, J. Hammel. 1997. “The
sanitizing effects of desiccant-based cooling.” ASHRAE
Journal 39(4):60 – 64.
16. Hines, A.L., T.K. Ghosh, and S.K. Loyalka. 1992.
“Removal of Particulates and Airborne Microorganisms by
Solid Adsorbents and Liquid Desiccants: Investigation of
Co-Sorption of Gases and Vapors as a Means to Enhance
Indoor Air Quality – Phase II.” Gas Research Institute
GRI-92/0157.5.
17. Popescu, M., T.K. Ghosh. 1999. “Dehumidification and
simultaneous removal of selected pollutants from indoor air
by a desiccant wheel using a 1M type desiccant.” Journal of
Solar Energy Engineering 121(2): 1 – 13.
18. Mumma, S.A. 2001. “Ceiling panel cooling systems.”
ASHRAE Journal 43(11):28 – 32.
19. Wilson, S.C., et al. 2004. Identification, Remediation,
and Monitoring Processes Used in a Mold-Contaminated
High School, in Sick Building Syndrome, D.C. Straus, editor.
Elsevier Academic Press.
20. Kumar, S., W.J. Fisk. 2002. “IEQ and the impact on
employee sick leave.” ASHRAE Journal 44(7):97 – 98.
21. Dieckmann, J., K.W. Roth, J. Brodrick. 2003. “Dedi-
cated outdoor air systems.” ASHRAE Journal 45(3).
Advertisement formerly in this space.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
James E. Megerson, P.E., is vice president and
Christopher R. Larson, P.E., is CEO, president
and founder at Larson Binkley, Inc. in Overland
Park, Kan.
About the Authors
Underf loor
For Schools
By James E. Megerson, P.E., Member ASHRAE, and Christopher R. Larson, P.E., Member ASHRAE
W
  hen our design team first approached Blue Valley School District of
Johnson County, Kansas (a suburb of Kansas City, Mo., that has an
ASHRAE 0.4% cooling 96°F/75°F db/wb (36°C/24°C db/wb) and 99.6% heating
of – 1.0°F [– 18°C]) with the idea of using raised access floors in their schools,
the district seemed uncertain. However, after they realized that we were serious
and had given it a great deal of thought, they decided to consider our recom-
mendation. After more than a year of addressing concerns, visiting operating
buildings with underfloor air distribution (UFAD), and countless meetings, the
district decided enough substantial benefits existed to give it a try.
Most engineers recognize schools have
unique needs that influence the selection
of an HVAC system. ANSI/ASHRAE/
IESNA Standard 90.1’s goals to reduce
energy use and ANSI/ASHRAE Standard
62.1’s goals to maintain acceptable indoor
air quality sometimes diametrically op-
pose one another (more outdoor air equals
more energy to heat and cool). However,
both are important and have substantial
impact on system design. Creating a
learning environment that is healthy and
conscious of energy use can be a difficult
problem to solve. We have found that
UFAD is a system that when designed
and constructed properly can solve these
challenges effectively.
The Blue Valley School District de-
veloped and used prototypes for their
elementary schools since the late 1980s.
Once it developed a prototype design, it
then site adapted it multiple times. This
reduced design duration and enabled the
district to somewhat fine-tune the school’s
design over time. When Liberty View
Elementary in Overland Park, Kan., was
designed it was the fourth site adaptation
of a prototype, with the exception that
its HVAC systems had been changed
from an overhead mixing system to a
combination of UFAD and displacement
ventilation (DV).
The following article was published in ASHRAE Journal, May 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of
ASHRAE.
May 2008
ASHRAE Journal
29
UFAD works well in offices and classrooms because accessing
a building infrastructure through raised access flooring (RAF)
offers attractive benefits. Specific to the Blue Valley School
District, we found that it regularly updates its information tech-
nology infrastructure, moving data and power outlets around to
accommodate different teaching curriculums. This can be costly,
as is providing multiple outlets to accommodate change in the
first cost of construction. When it is time to rearrange an area
for a different teaching curriculum, RAF makes this a simpler
and less costly task. However, RAF doesn’t make as much sense
in corridors, kitchens, cafeterias, restrooms, and gymnasiums.
The challenge is to use the right system for these spaces that
can take advantage of the similar performance characteristic
for consistency of maintenance and air delivery philosophy. We
have found that displacement ventilation is a good complement
to UFAD. Figures 1 and 2 show that it uses similar discharge air
temperatures and the same methods for dehumidification. It also
promotes better IAQ as compared to a mixing system.
Displacement ventilation is usually a ducted system that requires
slightly higher duct static pressures to operate properly. UFAD
requires low static pressure and can provide the opportunity for
smaller air-handling unit motor horsepower. When we converted
the overhead VAV mixing system of the prototype to the new
UFAD/DV design, we saw a decrease in installed fan horsepower
of 30% to 50% for the UFAD systems. This was due in part to the
lower static pressures expected in the system. It is probable that this
lower horsepower results in less overall power consumption.
Public school construction often has a strict budget. Some
methods of designing UFAD have the opportunity to reduce,
or at least maintain the status quo, when comparing first cost
to other HVAC systems. As most engineers recognize, cost
comparison outcomes depend on what systems the compari-
son is referencing, and every building is different and must be
analyzed independently. In the case of Liberty View, we found
that the amount of overhead VAV ductwork, VAV boxes, and
associated electrical power, equals or exceeds the cost of the
raised access flooring. Using the construction cost data of the
previous site adaptations of this prototype, and the bids from the
schools with the UFAD systems, Liberty View realized a savings
of approximately $7/ft2 ($75/m2) in reduced ductwork cost.
When we were analyzing UFAD/DV for the client to deter-
mine its potential for the schools, we estimated several op-
portunities for savings. It was determined we could reduce the
height of the prototype building by as much as 2 ft. (0.61 m) It
was estimated that every foot of building height reduction would
result in a savings of approximately $50 per linear foot ($164
per linear meter) of exterior wall. Savings were also realized
in reduced ductwork. The owner elected to allocate the savings
towards upgrading from direct expansion rooftop units to chilled
water air-handling units with hot water perimeter heating.
Each classroom wing, the media center, and administrative
area of the school incorporates RAF and UFAD. The RAF
plenums are constructed as a concrete bathtub, eliminating
the majority of opportunities for air leakage. However, we did
experience some air leakage to the return plenum at each duct
entrance to the RAF plenum. This was addressed and corrected
so that adequate pressures could be obtained. On subsequent
school designs, we became increasingly better at identifying
potential areas for leakage before the RAF was installed, now
there are relatively no detectable amounts of leakage.
Each plenum is pressurized with supply ducts for each
4,000 ft2 (372 m) with a maximum distance of 30 ft. (9 m)
Displacement Ventilation (DV)
Air is delivered between 60°F and 65°F (18°C
•
and 16°C);
Air is delivered low in the occupied zone, usually
•
ducted to vertical diffusers;
Promotes stratification
•
;
May need heating at perimeter depending on
•
climate;
Higher ventilation effectiveness (1.2)
•
;
Lower velocity discharge air (approximately 50
•
fpm [0.25 m/s]);
Uses thermal plumes to promote air movement
•
;
and
Not a mixing system
•
.
Underfloor Air Distribution (UFAD)
Air is delivered between 60°F and 65°F (18°C
•
and 16°C);
Air is delivered low in the occupied zone through
•
a raised access floor;
Promotes stratification
•
;
May need heating at perimeter depending on
•
climate;
Ventilation effectiveness is believed to be be-
•
tween 1.1 and 1.2;
Higher velocity discharge air (usually greater than
•
250 fpm [1.27 m/s]);
Partially mixed system that provides increased
•
mixing (compared to DV) in the occupied zone
(up to 6 ft. [1.83 m] in height); and
Fan energy savings are expected due to lower
•
plenum pressures (approximately 0.05 in. w.g.
[12.45 Pa]).
Figure 1: UFAD/DV schematic.
30
ASHRAE Journal
M a y 2 0 0 8
from the perimeter where the plenums
are pressurized. Each supply duct con-
tains a discharge air control damper that
modulates to maintain plenum pressure
of 0.05 in. w.c. (12.45 Pa) static pressure
with respect to the space. On subsequent
projects a pressure and temperature
reset control has been used to further
optimize the system and compensate for
any leakage into the space. As the return
air temperature increases, the plenum
pressure is reset up from 0.035 to 0.05
in. w.c. (8.7 to 12.45 Pa) static pressure.
The variable frequency drives modulate supply fans to maintain
approximately 0.35 to 0.75 in. w.c. (85 to 185 Pa) static pressure
in the supply duct. As the space is satisfied, the duct dampers
modulate in response to VAV UFAD diffusers, modulation also
occurs with the air-handling VFDs.
A return air temperature sensor per supply air plenum is used
to employ a supply air temperature reset schedule. The supply
air is maintained at 62°F (17°C) when the return air temperature
is 78°F (26°C), and 68°F (20°C) when the return air is 74°F
(23°C). This allows the system to be optimized based on the
load in the space per classroom wing, as well as compensate for
Figure 2: Recommended LBI schematic AHU arrangement for UFAD/DV.
any leakage to the space through diffusers, electrical boxes, or
the raised access floor. All UFAD diffusers are thermostatically
controlled by zone (typically one zone per classroom).
Humidity control is a concern that must be addressed in
warmer, more humid climates such as Kansas City. We have
found that the psychrometrics work out well when the supply air
temperature is brought down to less than 55°F (13°C) leaving
the coil and then reheated to the desired supply air temperature.
One of the most cost-effective means of accomplishing this is
using draw-through air-handling units with integral return air
bypass to maintain supply air temperature (Figure 2). The return
Advertisement formerly in this space.
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
Figure 3: Floor plan of Liberty View Elementary.
air bypass and chilled water coil or DX cooling are modulated
to maintain supply air temperature based on the reset schedule
and the return air humidity sensor. When the humidity in the
space exceeds 55%, the coil leaving air temperature is dropped
and the bypass damper is modulated as necessary to maintain
the supply air temperature according to the reset schedule.
In the winter season, the air handlers use a hot water coil that
heats mixed air according to the supply air reset schedule if there
isn’t high enough return air temperature to obtain the desired sup-
ply air temperature. Each exterior space uses hot water decorative
radiators or finned tubes to overcome the exterior wall heat loss.
The perimeter heat is controlled by a perimeter zone thermostat.
All spaces have a CO2 sensor to control outdoor air. The worst
case CO2 level is used to set the outdoor air setting for each
classroom wing. The system is set up to maintain CO2 levels in
spaces no higher than 700 ppm above ambient CO2 levels. The
typical ambient level of CO2 in the region is between 350 ppm
and 450 ppm. Historical trend data on the schools have shown
that the CO2 levels in the spaces rarely exceed 650 ppm.
The main corridors, gymnasium, cafeteria and kitchen use
constant-volume ducted displacement ventilation diffusers. It
was determined that these areas were not conducive to RAF
because there was no need to access the infrastructure for future
reconfiguration. The same air-handling configuration and controls
sequences, less pressure control, are also used for these spaces.
Calculating the sensible load for spaces using UFAD/DV is
different than for overhead mixing systems. Conventional wis-
dom may lead an engineer to think that with a higher supply air
temperature, more air volume is needed to maintain setpoint.
Typical overhead mixing systems are designed to deliver the
air from above at higher velocities to mix the heat in the space
with the colder supply air, so that the blend of the two results in
maintaining setpoint. Displacement ventilation delivers supply
air low in the space at a lower velocity to minimize mixing and
allow heat plumes to stratify heat out of the occupied zone. This
reduces the needed airflow to the space to maintain setpoint as
compared to an overhead mixing system. Most UFAD diffuser
designs still promote mixing in the lower portions of the occu-
pied zone, so not as much stratification occurs as compared to
a displacement ventilation system. We have found that typical
airflow quantities for DV range between 0.7 to 0.9 cfm/ft2 (3.6
to 4.6 L/s · m2) and UFAD values between 0.8 to 1.0 cfm/ft2 (4.1
to 5.1 L/s · m2), depending on load densities.
The cooling load for UFAD/DV systems is not less than mixing
systems. The load is still present. It’s the way in which the load is
handled that changes and becomes coil load. Much of the space
cooling load is moved to the return air and becomes coil load. That
is, unless these loads are exhausted from the building entirely.
Conclusion
Liberty View has been operating since 2002. Two other
prototype schools similar to it have operated since 2004 and
2006. Utility data has been monitored and analyzed. Two of the
elementary schools have been attached to middle schools with
combined utilities and shared kitchens. One of the schools was
designed with occupancy sensors for lighting and only one of
the schools was commissioned by a third party. All schools have
different operating schedules due to space rentals, afterschool
and weekend activities. The results are difficult to normalize and
evaluating the energy efficiency resulting from these systems
is inconclusive. The district believes that indoor air quality is
better, and that the energy use of the buildings is acceptable.
The Blue Valley School District has standardized its HVAC
systems around underfloor air conditioning and displacement
ventilation. RAF is isolated to areas where access to building
infrastructure is necessary. Displacement ventilation is used in
any space where RAF is not necessary. According to district
personnel, IAQ complaints have been reduced significantly on
schools using these systems. Occasional independent monitor-
ing of space IAQ by school technicians supports that they are
experiencing better IAQ. In fact, the Blue Valley school district
has been awarded the EPA’s Tools for Schools Indoor Air Quality
Excellence award in 2003, and recently received the nation’s
first Model of Sustained Excellence award.
In summary, energy use when compared to overhead mixing
systems in the district is inconclusive, yet the schools still fall
within the district’s energy budget. It may be difficult, if not im-
possible, to create a working laboratory of schools or buildings
to compare traditional VAV system application with UFAD or
DV. Even if the comparative buildings were within the same city,
they would need the same orientation, maintenance, equipment,
building contractors, population, schedules, events, etc., to make
a fair comparison, and that isn’t likely to happen. In this district,
school designs that use UFAD or DV are being built with the
same budgets as their overhead ducted equivalents.
Although we can’t prove UFAD and DV systems save energy
based on current data, properly designed and bid systems cost
about the same to construct as traditional mixing systems, and
at minimum, IAQ is improved. Given that perspective, the only
downside to UFAD and DV is learning how to properly imple-
ment and construct them.
14
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
Bill Wiseheart, bwiseheart@nafcs.k12.in.us, is
the facilities director at New Albany–Floyd County
Consolidated School Corporation, New Albany,
Ind. Thomas H. (Tom) Durkin, P.E., tdurkin@
dvpe.net, is a principal at Durkin & Villalta Partners
Engineering, Indianapolis.
About the Authors
13 Tips From
ENERGY STAR
® Schools
How Some Schools in Indiana Earn ENERGY STAR
T
 he EPA’s ENERGY STAR designation for schools (www.
energystar.gov) recognizes schools that are doing an exceptional
job of managing the energy used in their buildings. The motivation
is to reduce the demand for energy, with all the benefits that en-
tails. According to EPA statistics, ENERGY STAR buildings use 40%
less energy than average buildings. With salaries usually between
88% and 90% of a school’s total operating costs and the balance
(±10%) being the utility bill, schools that save 40% on their utility
bills have an extra 4% to spend on educating students.
By Bill Wiseheart and Thomas H. Durkin, P.E., Member ASHRAE
The Program
To qualify as an ENERGY STAR
building, a school must be entered into
the ENERGY STAR program and achieve
values in the top 25% of entered schools
in terms of energy use, normalized for
heating and cooling degree days. Cost (in
dollars) is tracked, but it is not a factor in
determining ENERGY STAR certifica-
tion because of the geographic variances
in the cost of energy. A full year’s worth of
fuel and electricity consumption records
are required, along with the school’s
operating parameters, such as building
size, number of students and staff, hours
of operation, school calendar, etc. To set
up a school building for ENERGY STAR
monitoring takes about a half hour and
require basic knowledge of the build-
ing and utility bills (see the Portfolio
Manager at http://tinyurl.com/2o96hn).
The following article was published in ASHRAE Journal, May 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
May 2008
ASHRAE Journal
15
Once a building has been entered into
the Portfolio Manager, data upkeep only
takes about 10 minutes per month.
If a building is statistically eligible for
certification, i.e., a score of 75 or above
(0 to 100 scale), the results must be
audited by a registered professional en-
gineer experienced in school design. The
audit must show that the building meets
standards for indoor air quality (ANSI/
ASHRAE Standard 62.1, Ventilation for
Acceptable Indoor Air Quality), thermal
comfort (ANSI/ASHRAE Standard 55,
Thermal Environmental Conditions for
Human Occupancy) and lighting adequacy
(IESNA’s IES Lighting Handbook). The
auditor also certifies accurate reporting of
the metrics (occupants, operating hours,
etc.). A Statement of Energy Performance
is sent to the program managers at the
EPA for a final review of the data prior to
issuing the plaque and certificate. All the
requirements, along with the definitions
and calculations that the program uses to score a building, can
be found in the “Professional Engineer’s Guide to the ENERGY
STAR® Label for Buildings” (http://tinyurl.com/2j2wh7).
Tip 1: Becoming an ENERGY STAR school requires tak-
ing ownership. Someone must be in charge, and everyone
must care about energy conservation. Although ENERGY
STAR has been around for many years, the number of ENERGY
STAR schools is relatively small. As of March 2008, only 884
schools have achieved it. Four states lead the way with almost
60% achieving ENERGY STAR: California has 214; Texas
108; Colorado 87 and Wisconsin 94. Several districts in other
states have embraced the program; Davenport (Iowa), and Nash-
Rocky Mount (North Carolina), among others, have multiple
ENERGY STAR schools.
Indiana has nine ENERGY STAR schools. Eight are part of
New Albany–Floyd County Consolidated School Corporation
(NAFCCSC or New Albany). This article chronicles New Albany’s
path to elite status among America’s schools. New Albany’s most
important lesson learned is, no doubt, the same as Davenport’s or
Rocky Mount’s: someone made a commitment (Table 1).
Good Design
All of New Albany’s ENERGY STAR schools are heated and
cooled with modern two-pipe systems,1 as is the ninth Indiana
ENERGY STAR school. The concept had its origins in New
Albany in the late 1980s and early 1990s. During that period
NAFCCSC operated 18 buildings serving about 10,800 students
in grades K – 12. Eight of the buildings were air conditioned in
1993, which is generally considered an educational necessity
in the hot, humid Ohio River Valley. With school starting in
mid-August and temperatures reaching into the 90s, a shortened
school day for students in non-air-conditioned buildings was an
unfortunate necessity. This practice created inequities in educa-
tional delivery as some students attended full days and others half
days. In 1993 the School Board resolved to seek environmental
equity in all NAFCCSC schools. Funding generated for the
project was insufficient to install traditional four-pipe systems.
NAFCCSC had already integrated building automation systems
(BAS) in all their schools, including an existing older two-pipe
building. The owner found that a properly programmed BAS
could deal with changeover effectively and thought that two-pipe
system would be an acceptable solution, as long as comfort and
humidity control questions could be addressed.
Tip 2: With the right mechanical system, you can deliver
consistent comfort and control humidity without running the
boilers. In the years since the environmental equity project,
the modern two-pipe system has become the system of choice
for New Albany and many other schools in Indiana. Of the 20
schools that NAFCCSC now operates, 19 are modern two-pipe.
The 20th is a four-pipe fan coil building with dedicated outdoor
air system (DOAS). It is New Albany’s most expensive school,
costing 50% more to operate than the ENERGY STAR two-
pipe buildings.
The fact that the two-pipe solution worked is not surprising.
What is surprising is the dramatic improvement in energy con-
sumption. In all cases, modern two-pipe buildings cost less to
heat and cool than the conventional design cost to operate as a
heat-only building.
Tip 3: It doesn’t have to cost more to get a more efficient
system. The modern two-pipe buildings typically cost $3 to
$4 less per/ft2 ($32 to $43 per/m2) to build than other HVAC
designs, because the mechanical system would have only half
the piping of a four-pipe design, and a DOAS and associated
ductwork is not necessary.
Age Old Two-Pipe Problems
Modern Two-Pipe Solutions
Schools may need heat in the morning
and cooling in the afternoon.
Design a system that can change over
quickly and as often as the building
or weather dictates.
It takes too long (12 to 24 hours)
to change over.
Control operating parameters and changeover
can be done in less than 20 minutes (Figure 1).
Hard to handle load variations, i.e., north
side needs heat, south side needs cooling.
Air-side economizers are required
and they must work.
Hard to know when to change over.
BAS monitors all spaces and it
decides when to change over.
Boilers cannot tolerate cold water.
Select boiler styles that can tolerate low
temperatures, i.e., condensing boilers.
Chillers cannot tolerate hot water.
Control heating water temperatures so they’re
never so high that chiller could be damaged.
Too many valves associated
with changeover, hard to
coordinate and maintain.
Design a schematic with only one
changeover valve (Figure 2).
Cannot control humidity without reheat.
Face/bypass, single zone VAV, and outside air
management schemes will control humidity
even in high wet bulb parts of the country.4,5
Table 1: Equipment innovations and DDC address age-old concerns.
16
ASHRAE Journal
M a y 2 0 0 8
Figure 1: Slate Run Elementary changeover 11/20/2007.
Degrees Fahrenheit
120
100
80
60
40
20
0
:10
:30 :50
:10
:30 :50
:10 :30
:50
:10 :30
:50
:10 :30
:50
:10 :30
:50
Supply
Return
Outside Air
Changeover
7:00
8:00
9:00
10:00
11:00
12:00
Tip 4: Low-temperature heat from
condensing boilers. A significant por-
tion of New Albany’s energy savings is
on the heating side. An ASHRAE Journal
article2 discusses the significant eco-
nomic benefits (50% to 60% reduction
in gas use) of low-temperature heating.
Low-temperature heating (130°F [54°C]
maximum temperature, reset with out-
door air temperature) is a natural for
two-pipe systems, because all of the air-
handling coils were selected for cooling
duty. All are three, four, and five rows,
which means that the heating water
doesn’t need to be very hot, and there
doesn’t need to be much of it. In the
Midwest, heating is 50% to 60% of the
energy used in a school, and 40% of the
cost.3 Low-temperature heat as an energy
conservation measure offers a reasonable payback regardless
of the building system, two- or four-pipe.
Tip 5: Don’t be afraid to question conventional wisdom.
Conventional wisdom ties a significant energy negative to tradi-
tional (old) two-pipe systems: energy wasted during changeover.
However, if someone were to use wasted energy during change-
over as justification for spending additional money (estimated at
$3/ft2 [$32/m2]) to install a four-pipe system in lieu of a modern
two-pipe, the payback is not being considered, as follows:
A 100,000 ft2 (9290 m2) school with a 200 ton (703 kW)
Advertisement formerly in this space.
Advertisement formerly in this space.
May 2008
ASHRAE Journal
17
air-cooled chiller at 1.25 kW/ton (0.36 kW/kW) at 95°F (35°C)
OAT, 0.7 kW/ton (0.2 kW/kW) at 70°F (21°C) OAT (changeover
temperature);
Electricity at $0.10/kWh;
••
Fifty changeovers per year (actual will be about 30);
••
Changeover time of 30 minutes (actual will be about 20
••
minutes, Figure 2);
Cost per changeover = $7 (worst case);
••
Changeover cost per year = $350; and
••
Payback four-pipe versus modern two-pipe = 857 years.
••
No combination of factors or utility rates will decrease the pay-
back to a reasonable level. Although it is accurate that energy is
wasted when a two-pipe building changes over, it isn’t much. The
previous example represents less than one-half of 1% of the total
energy used in an efficient building. The changeover is completely
automatic and does not require any operator attention.
Tip 6: Optimize distribution energy. Because two-pipe
hydronics are based on the higher flows dictated by cooling
(as compared to heating flows), and because smart two-pipe
design dictates face/bypass control (constant speed pumping)
rather than valve control (variable speed pumping) of terminal
equipment,4,5 creative hydronic design must address any po-
tential over-pumping concerns.
Select cooling coils for 12°F to 14°F (6.6°C to 7.7°C) ∆T
rather than 10°F (5.5°C), equaling 17% to 30% smaller pumps
and piping versus a 10°F (5.5°C) design.
Because no control valves are in the two-pipe terminal pip-
ing, the pump head should be about 10% less than the pump
head in a valve controlled system (8 ft or 3.5 psi [24.13 kPa])
(24 m) less (±10%) than the head in a valve controlled system
control valve differential). Ten percent less pump head for the
same flow equals 21% less pump energy.
Significant pump savings occur when a modern two-pipe
building is running in heating mode. Again, because all coils
are selected for cooling, they will be significantly oversized
Condensing Boilers
Heat Trap
Air Sep.
Variable Speed Pumps
Chiller
Typical Face and Bypass
Unit Ventilator Coil
Typical Single
Zone AHU Coil
Manual Flow
Control Valve
Modulating
Valve
Dual Temp. Supply
Dual Temp. Return
VFD
VFD
Valve 2
DTS
DTR
DTS
DTR
DTS
DTR
Valve 1 M
PT
PT
M
M
PT
PT
Figure 2: Two-pipe schematic.
Copyright 2008 Thomas H. Durkin. Drawn by Ryan Wertman.
Advertisement formerly in this space.
18
ASHRAE Journal
M a y 2 0 0 8
when used in heating, even with low-temperature heating water.
By lowering the heating flow, either by variable speed motors,
two-speed motors, or by big-pump/little-pump arrangement,
significant pump energy can be saved in heating, to the point
where a two-pipe system typically will use less pump energy
in heating than any other hydronic system. Heating flow is
typically 60% of cooling flow, or 21% of theoretical cooling
horsepower (power being a cubed function of speed, not includ-
ing drive losses). To realize this savings, it will require a piping
design that is proportionally balanced, so that as the pumps turn
down, all units will see the same relative flow reduction.
Fan power is another area where modern two-pipe systems
have an energy advantage. Typical fan size for air distribution
via unit ventilator (two- or four-pipe) is 0.33 hp per 1,000 cfm
(0.5 kW per 1000 L/s). This compares to 1.2 hp per 1,000 cfm
(1.9 kW per 1000 L/s) for a VAV system, up to 1.4 hp (2.2 kW
per 1000 L/s) for fan-powered VAV, and 1.5 hp per 1,000 cfm
(2.4 kW per 1000 L/s) for buildings with DOAS air designs.
Tip 7: Manage outside air well. Ventilate appropriately, but
only when students are in the building. An appropriate amount
of properly conditioned fresh air is essential for a healthy and
effective learning environment. But, outside air is at least 30% of
the cooling load, at least 70% of the heating load, and about 95%
of potential humidity problems (Indiana data). From an energy
standpoint, it is essential to build into the controls the ability to
manage outside air. Although traditional operating modes are
limited to “occupied” (defined as day temperatures and normal
ventilation) and “unoccupied” (defined as temperatures set back
and outside air dampers closed), all of the two-pipe buildings have
control systems that allow a “day-unoccupied” setting (defined
as normal space temperatures with OA dampers closed). Day-
unoccupied is used to warm up or cool off the buildings after
weekend or night setback, and other times throughout the day
when the students may be at lunch or recess. Occupancy sensors
that close OA dampers, in addition to turning off the lights, also
play a role. Large assembly spaces such as gyms, auditoriums,
and cafeterias have CO2 monitoring for OA control.
Good Operation
The NAFCCSC began developing their operational strategies
in the mid-1980s as part of a corporation-wide energy manage-
ment initiative. The key first step was integrating a BAS into
each of its schools. It was done in three phases beginning with
six buildings in 1984 and completed in 1991. The first efforts
were simple on/off control of a few major pieces, evolving today
into direct control of all HVAC equipment.
Tip 8: Ownership. From the inception of New Albany’s
conservation efforts, ownership has been critical. They had
Advertisement formerly in this space.
Advertisement formerly in this space.
20
ASHRAE Journal
M a y 2 0 0 8
seen well-intended programs in neighboring districts falter due
to lack of attention, and NAFCCSC vowed it would ensure its
investment in BAS would realize its potential return. It was
obvious that conservation programs would take constant effort
and that nothing would happen on its own. It would take work
and oversight. NAFCCSC has always had an energy manager
specifically responsible for their conservation efforts. Primary
duties are to monitor the systems; to diagnose problems and
dispatch maintenance; to interact with school staff; and, by
evaluating strategies and results, to find ways to improve.
Tip 9: Create a corporate energy culture. One of the biggest
challenges to any conservation program is culture change. In New
Albany, one of the first initiatives was to take scheduling control
away from the individual schools and to centralize it. A form was
created, and every event that fell outside of regular school hours had
to be requested and scheduled. The “if-you-don’t-tell-us-it-won’t-
be-on” did not go smoothly at first, but with a commitment from the
superintendent and the school board, it is now accepted practice.
Tip 10: Do not compromise comfort. This has been New
Albany’s mantra since the inception of its energy management
efforts. However, the way it is interpreted has changed through the
years. Early on, all classrooms were maintained at 72°F (22°C). It
became apparent that one size does not fit all, as maintenance was
constantly receiving complaints and having to adjust individual
classrooms. One maintenance technician told complainants (tongue
in cheek) that there was a “warm 72 degrees” and a “cold 72 de-
grees.” The temperature of walls and window glass in a classroom
affected how comfort was perceived due to radiant losses or gains.
Now, teachers have limited control of temperatures in their rooms,
usually plus or minus three degrees from a nominal 72°F (22°C).
The range is further individualized through programming, and
comfort complaints have been virtually eliminated.
Tip 11: Do not compromise the educational environment.
In the early days of the program, it was found that poor practices
had been implemented by well-meaning service contractors or
school personnel in the name of energy conservation. Many
outside air dampers had been rendered inoperable. Obviously,
these had to be repaired. As NAFCCSC moved toward modern
two-pipe systems, outside air economizers became a critical
part of their comfort strategy. Today, with the latest generation
of BAS controls, New Albany is able to fine-tune outside air,
ensuring that when students are present, proper amounts of
outside air is delivered. When students aren’t there, i.e., morning
warm-up or teacher-only occupancy, outside air is closed.
Tip 12: Look beyond the HVAC systems. In 2005, NAFCCSC
elected to step up conservation efforts and go beyond the HVAC
systems approach that had served them well since 1984. Recog-
nizing that a great deal of equipment in schools is not connected
to the BAS, the school board created an energy auditor position.
This auditor, working under the energy manager, meets with
school staff to reinforce the importance of energy conservation,
to give them tips on how to save energy, to audit facilities, and
to do after-hours inspections looking for equipment that may be
running unnecessarily. Computers have been a major focus as
thousands were left running at the end of the school day.
Advertisement formerly in this space.
Advertisement formerly in this space.
22
ASHRAE Journal
M a y 2 0 0 8
Tip 13: Choose your battles. Recognizing they had to have
the cooperation of the building staff, NAFCCSC elected not
to pursue prohibiting coffeemakers and personal refrigerators.
The energy saved would not justify the political capital spent.
And, a valuable lesson was learned when they turned off the
soft drink machines during unoccupied hours via internal tim-
ers. The backlash from the buildings was impressive, as folks
were receiving warm product early in the morning. NAFCCSC
started monitoring energy use on the machines and determined
that turning off the vending machine lights made more sense
and saved more energy than cycling the compressors.
Conclusion
The New Albany–Floyd County Schools’ philosophies have
meshed well with ENERGY STAR, because ENERGY STAR
has goals for efficiency and optimized student environment. The
benefit for the school corporation has been significant energy sav-
ings with no compromises in indoor air quality, occupant comfort,
or humidity control. From 1985 to present, total utility savings has
exceeded $5 million, with $1.2 million of that occurring in the last
three years. The energy savings ultimately and directly benefit the
students, as all of those dollars have been redirected from utilities
to enriching classroom programs. Along with the energy savings, a
significant reduction has occurred in greenhouse gas emissions.
In addition to energy (operating) savings, New Albany’s selec-
tion of simpler, less costly systems (the modern two-pipe) has
saved capital dollars that have been redirected for other building
needs such as roofs, windows and infrastructure improvements.
This combination of both saved capital and energy dollars has
produced outstanding facilities.
Finally, ENERGY STAR provides external validation of con-
servation efforts. Many purported conservation success stories
boast of large energy savings, but these savings may be based on
the participant’s starting inefficiency. Essentially, the more inef-
ficient a building is, the more the potential savings will be. The
ENERGY STAR program bases efficiency on national averages,
not on where a school started in the efficiency continuum.
How does ENERGY STAR match with ASHRAE’s Advanced
Energy Design Guide for K – 12 Schools, CHiPS (Consortium
for High Performance Schools), EnergySmart Schools, USGBC
LEED® for Schools Rating System, etc.? The answer is well,
because ENERGY STAR is a performance benchmark, while
the others are design guides.
References
1. Kinney, L. 2001. “Two-Pipe HVAC: It May Be Twice As Good
As Four.” Platts E-Source ER-01-13.
2. Durkin, T.H. 2006. “Boiler system efficiency.” ASHRAE Journal
48(7):51 – 57.
3. Huang, J. and E. Franconi. 1999. “Commercial Heating and
Cooling Loads Component Analysis.” Lawrence Berkeley National
Laboratory, LBNL-37208. http://tinyurl.com/2kjocz.
4. Durkin, T.H. 1999. “Take a fresh look at face and bypass.” HPAC
Engineering 71(8):35 – 38.
5. Stanke, D. 2000. “It may take more than you think to dehumidify
with constant-volume systems.” Trane Engineers Newsletter 29(4).
www.trane.com/commercial/library/vol29\_4/.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
M a y 2 0 0 8
Craig Watts, P.E., is principal/vice president
of MKK Consulting Engineers in Greenwood
Village, Colo. Watts won a first place 2008 ASHRAE
Technology Award.
About the Author
Energizing Education
G
rowing population and increased secondary educational needs
prompted Poudre School District to build Fossil Ridge High
School, a new 290,000 ft2 high school to serve southeast Fort Col-
lins, Colo. The district wanted the secondary educational facility to
provide the community of Fort Collins with a different type of educa-
tional space and meet the district’s sustainable building goals.
the new school showcases the district’s
forward thinking approach to the learning
environment. Students enjoy and benefit
from the new school’s environment, and
families can be confident that the school
district went to great lengths to provide
the best learning environment.
Innovative and Simple Design
The design approach for educational
buildings can be extraordinary. The require-
ment to bring in outside air for optimal
ventilation rates for students and faculty is
in direct conflict with the goal of an energy-
efficient building. Outside air requirements
The result was an educational space
designed for 1,800 students grouped into
three different learning communities of
600. This approach offers close interaction
between students and administration. Stu-
dents gain a sense of belonging to a smaller
group while benefiting from the strength of
the entire high school population.
By creating a well-designed, cost-
effective high school, the school district
demonstrates to the local taxpayers that
their tax dollars have been used in a
way that is worthy of their continued
support. As recent studies indicate that
optimizing the learning environment for
comfort improves students’ test scores,
Fossil Ridge High School provides a comfortable learning environment for 1,800 students in Fort Collins, Colo.
By Craig Watts, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, May 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
May 2008
ASHRAE Journal
25
for this type of building need to change as fast as students change
between classrooms. The mechanical engineering firm, MKK
Consulting Engineers, implemented two simple but effective ideas:
bring in outside air only when required, and use energy recovery
systems to minimize the energy required to condition outside air.
Bringing in outside air only when needed. Dedicated air
units provide outside air that is ducted to each fan coil unit serv-
ing a classroom. Using occupancy sensors in the classroom and
sensors in operable windows, fan coil operation is regulated.
When the classroom is unoccupied or a window is opened, a
signal is sent to the fan coil to turn off. As these dampers close
down, a pressure sensor in the outside air duct sends a
signal to tell the variable frequency drive (VFD) on the
air handler to ramp down. The system can change
the outside air quantities supplied and closely track
actual requirements in the occupied spaces.
Using energy recovery systems. Approximately
40% of the total airflow required to condition a classroom
is outside air. Once this air is brought into the space, it has to
be exhausted from the building. The exhausted air is passed through
an energy recovery wheel to preheat or precool the incoming out-
side air, reducing the energy needed to heat or cool the air.
Cooling and heating efficiently. The cooling system incorpo-
rates a standard 135-ton chiller coupled with a partial ice storage
system. The system makes ice during off-peak hours when electri-
cal rates are lower. The ice is stored in eight large insulated tanks.
During the day when cooling loads increase, the cooling system
uses the stored ice to provide additional cooling.
Additionally, high-efficiency condensing boilers (up to 97%)
are used to generate 140°F heating water. The water is circulated
to all of the air handlers and terminal heating units by base-
mounted pumps with high-efficiency motors. A fully interactive
direct digital controls (DDC) system operates all the equipment
to maintain a quiet, comfortable learning environment.
Systems Working Together
Being a small community in itself, Fossil Ridge High School
has several different types of mechanical systems: variable vol-
ume air-handling systems for the administration areas and con-
stant volume air-handling systems for the media center, library,
gymnasium and other large community areas. Four-pipe fan coil
units with dedicated outside air units condition the classroom
supply air. As previously mentioned, occupancy sensors and
window sensors in the classrooms shut down fan coils when the
room is not being used or when a window is opened.
The building has economizers, heat recovery units, split
systems, condensing units, constant volume with reheat
coils, chillers with ice storage, condensing boilers, full
service kitchen with hoods and makeup air units, dust
collection systems for wood shops, separate class-
room residential kitchens, local exhaust systems
placed throughout the building, gas and acid waste for
science rooms and a greenhouse. These systems are not
complex in a stand-alone application, but operating to-
gether in the same building with a full DDC package to achieve
the school district’s goals of sustainability, maintainability and
energy efficiency creates an interesting design.
Nevertheless, the efficient building was designed for easy
operations and maintenance. The operation and controls are
simple, and the systems are unobtrusive. When people enter the
building, they do not see or hear the systems, they only know
that they are comfortable.
Schedule and Budget
The scheduled completion date for the school was June 2004.
Due to a massive snowstorm in March 2003, three weeks were
added to the schedule. The school opened in July 2004 and
was ready for classes as scheduled in August 2004, meeting
the district’s goal.
At the time of certification, Fossil Ridge was only the third high school in the United States to achieve LEED-NC Silver.
26
ASHRAE Journal
M a y 2 0 0 8
Eight large insulated tanks store ice made during
off-peak hours when electrical rates are lower.
The overall budget for the project was $38.5 million. The final
project budget, with a 5% contingency, was $42.4 million. This
included $1 million for additional grading, parking lot and ground-
work for the site, and $1.5 million for tennis courts and ball fields
that are shared with the City of Fort Collins Parks Department.
Exceeding Expectations
Fossil Ridge High School shows the
engineering community that the use of
proven technology, when applied in in-
novative ways, can produce extraordinary
results. Fossil Ridge High School has
exceeded Poudre School District’s ex-
pectations. The school has won multiple
awards, met the district’s standards, saved
money and provided an exceptional envi-
ronment for students and faculty.
At the time of certification, the
school was only the third high school
in the United States to achieve the USGBC LEED® for New
Construction (NC) Silver rating. The building is ENERGY
STAR® rated and outperforms the ANSI/ASHRAE/IESNA
Standard 90.1, Energy Standard for Buildings Except Low-Rise
Residential Buildings, guidelines for energy savings by 60%.
The building to date, according to the construction manager,
has been outstanding in terms of maintenance, cost savings,
and operations.
Fossil Ridge’s principal said the school’s mechanical systems
worked overtime during the 2005 summer school session. She
thought the systems handled it well,
considering that the daytime outside
temperature reached into the 100s.
The school used approximately
$100,000 less in energy costs over the
2004–05 school year than its sister school,
Fort Collins High School, of which only
one-half of the school is air conditioned.
Over the lifespan of the building (50
years), energy savings from the mechani-
cal, plumbing, irrigation, and building
lighting systems are projected to save
more than $6 million in operating costs
for the district at current utility rates.
Fossil Ridge High School is a high performance building,
exceeding the school district’s sustainable guidelines, and a
model energy performer. The design of the building and site is a
clear statement of the district’s commitment to environmentally
responsible design.
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
Small Devices, Big Loads
H
istorically, major end uses such as space heating, water
heating, space cooling, and lighting have dominated
residential energy consumption. Over the past several
decades, a range of electric products, including new electric
products, have proliferated in homes. Collectively, the energy
consumed by these products, referred to as miscellaneous elec-
tric loads (MELs), has become a significant end use since first
coming to the attention of energy researchers in the late 1980s.1
MELs include several broad categories of equipment:2
Consumer electronics: Televisions, set-top boxes, per-
••
sonal computers and peripherals, monitors/displays,
audio products, video products, video games, and tele-
communications devices;
Kitchen products: Microwave ovens, coffee machines,
••
toasters and toaster ovens, and other electric kitchen
appliances;
Bath products: Electric spas and hot tubs, hair dryers,
••
and curling irons; and
Other: Ceiling fans, pool pumps, home security systems,
••
vacuum cleaners, water bed heaters, aquaria, ground-fault
circuit interrupters, hardwired smoke alarms, doorbells,
well pumps.
Altogether, approximately 5 billion MELs\* are in the 115
million U.S. households, i.e., more than 40 in an average house-
hold.2,3 Relative to prior estimates,4 the most recent estimate
for the installed base of MELs is about 150% greater than in
1976 and 45% greater than in 1995.
The large increase in MELs has important ramifications for
residential energy consumption beyond their direct impact on
household electricity consumption. The heat consumed by MELs
is dissipated indoors, which alters home heating and cooling loads,
i.e., per the “Residential Cooling and Heating Load Calculation”
chapter of the 2005 ASHRAE Handbook—Fundamentals.
Overall, the net effect is a decrease in the balance temperature
for homes, decreasing heating loads and increasing cooling
loads. Furthermore, the combination of higher internal loads
with increasingly tight homes (low infiltration of humid air)
tends to increase the sensible heat ratio experienced by air-
conditioning systems.
Energy Consumption by Residential MELs
MELs consumed about 298 TWh of electricity, equal to 3.2
quads of primary energy in 2006.† This represents about 24% and
16% of U.S. residential electricity and U.S. primary energy con-
sumption, respectively. Consequently, MELs account for a larger
portion of residential electricity consumption than any other
end use (Figure 1) and the second largest portion of residential
primary energy consumption (about half of space heating).2,3
In the average household, MELs consume just under 2,600
kWh per year. Although the average household has more than
40 MEL devices, a few devices dominate MEL electricity con-
sumption (Figure 2). Specifically, televisions, PCs (including
monitors and peripherals), set-top boxes, audio equipment, and
ceiling fans account for a bit more than half of residential MEL
energy consumption.2
Many MELs consume energy in multiple operational modes.
Originally, most devices only consumed electricity when they
were turned on. Today, most consumer electronics and an in-
creasing number of other MELs, such as toasters and coffee
makers,5 also consume energy when they are turned off and
still plugged in. This operational mode is often referred to as
standby mode. Typically, devices continue to draw some power
in standby mode to display information and to enable the device
to turn on in response to a signal from a remote, although the
actual power draw in standby mode depends greatly upon the
power electronics as well as the functionality provided. Overall,
standby mode accounts for approximately 13% of residential
MELs’ electricity consumption, but can account for the majority
of the electricity consumed by some types of equipment, such
as set-top boxes, audio equipment, and video equipment.2
In addition, some consumer electronics, notably PCs, moni-
tors, printers, and copiers, can enter a low-power sleep (or even
off/standby) mode after a period of inactivity via a power man-
agement function. Entering a low-power mode can decrease PC
or monitor power draw by more than an order of magnitude
and, as such, can realize significant savings. Often, however,
power management features are not enabled and, consequently,
sleep mode accounts for less than 1% of total MEL electricity
consumption.2
Trends
Clearly, MEL electricity consumption has increased dramati-
cally over the past few decades. Although prior estimates for
MELs electricity consumption have significant uncertainty,
By Kurt Roth, Ph.D., Associate Member ASHRAE; Kurtis McKenney, and James Brodrick, Ph.D., Member ASHRAE
\*Excluding indoor portable and outdoor lighting considered in TIAX (2008) and grow and halogen lights, torchiere lamps, and furnace fans considered in Sanchez
et al. (1998).2,4
†Excluding indoor portable and outdoor lighting considered in TIAX (2008).2
The following article was published in ASHRAE Journal, June 2008. ©Copyright 2008 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not be copied and/
or distributed electronically or in paper form without permission of
ASHRAE.
June 2008
ASHRAE Journal
65
consumption.2,6,7 Consequently, MELs could be a major barrier
to realizing low-energy homes in the future.
References
1. Greenberg, S. and A.K. Meier. 1988. “The Much-Neglected
‘Miscellaneous’ Energy in Homes.” Proceedings of the ACEEE 1988
Summer Study on Energy Efficiency in Buildings. American Council
for an Energy-Efficient Economy.
2. TIAX. 2008. “Residential Miscellaneous Electric Loads: Energy
Consumption Characterization and Savings Potential in 2006 and
Scenario-based Projections for 2020.” Final Report by TIAX LLC to
the U.S. Department of Energy, Building Technologies Program.
3. EIA. 2006. “Annual Energy Outlook 2006 with Projections to
2030.” U.S. Department of Energy, Energy Information Administration.
Report #:DOE/EIA-0383(2006). http://tinyurl.com/5dvvs4 (or www.
scag.ca.gov/rcp/pdf/publications/1\_2006AnnualEnergyOutlook.pdf).
4. Sanchez, M.C., et al. 1998. “Miscellaneous Electricity Use in the
U.S. Residential Sector.” Lawrence Berkeley National Laboratory Final
Report. LBNL-40295. http://tinyurl.com/5nzr43 (or http://enduse.lbl.
gov/Info/LBNL-40295.pdf).
5. Nordman, B. and J.E. McMahon. 2004. “Developing and Test-
ing Low Power Mode Measurement Methods.” PIER Project Final
Report prepared for the California Energy Commission (CEC). Report
P-500-04-057. http://tinyurl.com/5h4jmd (or www.energy.ca.gov/
reports/2004-10-13\_500-04-057.PDF).
6. Anderson, R. 2007. Personal communication. “Building America
Stage 1 Technology Packages and Critical Path Performance Specifica-
tions.” National Renewable Energy Laboratory.
7. Hendron, R. and M. Eastment. 2006. “Development of an Energy-
Savings Calculation Methodology for Residential Miscellaneous
Electric Loads.” Proceedings of the ACEEE Summer Study on Energy
Efficiency in Buildings. http://tinyurl.com/6ejn8a (or www.nrel.gov/
docs/fy06osti/39551.pdf.).
8. Cymbalsky, J. 2007. Personal communication. U.S. Department
of Energy, Energy Information Administration. June.
Kurt Roth, Ph.D., is an associate principal, and Kurtis McKenney is a
senior technologist with TIAX LLC, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager with the Building Technologies Program,
U.S. Department of Energy, Washington, D.C.
most notably in estimates of annual operating usage, a compari-
son of the most recent estimate for MEL electricity consumption
with a study done ten years ago4 suggests that MEL electricity
consumption per household in 2006 is approximately 2.2 and
1.3 times grater than in 1976 and 1995, respectively.
Predicting the future trajectory of residential MEL electric-
ity consumption is challenging, in large part due to the rapid
changes in the characteristics of consumer electronics (which
currently account for more than half of MEL electricity con-
sumption). The U.S. Department of Energy’s Energy Informa-
tion Administration projects that residential MELs will continue
to grow briskly and account for approximately 36% of residen-
tial electricity consumption circa 2020.3 On the other hand,
scenario-based, bottom-up projections for key MELs predict
more moderate growth in key MELs over the same period, with
the potential for per household MEL electricity consumption
to actually decrease in a high-efficiency scenario.2
Important trends that will influence the future electricity con-
sumption of MELs include: growth in display sizes and installed
base (TV, monitors, and other displays), potential deployment of
high-efficacy display technologies, future voluntary and manda-
tory standards for consumer electronics energy consumption
(including requirements to enter low-power modes), continued
growth in the number of devices with features that require a stand-
by mode, networking of more devices (in turn, increasing their
time on), and further growth in portable devices (which typically
consume much less electricity than nonportable devices).2
Finally, in low-energy homes, i.e., homes with a high-per-
formance building envelope, fenestration, space-conditioning
and water-heating equipment, lighting, and appliances, MELs
can account for about half—or more—of household electricity
TVs
PCs
Set-Top Boxes
Audio
Ceiling Fans
Microwaves
Video
Other
23%
14%
7%
6%
6%
5%
3%
36%
0
10%
20%
30%
40%
MELs
Lighting
Cooling
Space Heating
Refrigeration
Other
24%
19%
16%
10%
9%
9%
9%
6%
0%
10%
15%
5%
20%
25%
30%
Water Heating
Clothes Dryers
Figure 1 (left): U.S. residential electricity consumption by major end uses in 2006. Figure 2 (right): MELs consumption by device.††
††Percentages shown in Figure 1 are calculated based on the sum of non-MELs
end use—specific values in EIA (2006) and MELs values from TIAX (2008). The
difference between this sum and the top-down value for total residential electric-
ity consumption from EIA (2006) is likely due to uncertainties in the electricity
consumption estimates for all end uses.2,3,8
Portion of Residential Electricity Consumption (%)
Portion of Residential MELs Electricity Consumption (%)
56
ASHRAE Journal
ashrae.org
June 2008
The Truth About Wine Cellars
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
It’s the Goldilocks principle: not too hot, not too cold, but
just right. How did the French pick 55°F (13°C)? Tradition
mostly. Wine was stored in cellars, which is why we call them
“wine cellars.” Who knew? If you have an old-fashioned French
Chateau handy, you will find the temperature in the cellar is
about 55°F (13°C) .
What about relative humidity? Notice, earlier I said bottles.
Most of the wine in the Chateaus start out in barrels (Photo
1). Drinking out of the barrel is complicated. Barrels can’t be
moved easily to the dining room, and so you need a guy with a
tap that extracts the wine directly from the barrel (Photo 2) and
squirts it immediately into a waiting glass. The French, being
the innovators they are, realized small bottles made from glass
would be more convenient.
Why not pour wine into glass bottles right away? Not so fast.
The barrels are made out of wood, and the wine needs the wood
for it to taste like wine. Or rather, the wine needs the wood so it
will taste like good wine.‡ The type of wood the barrel is made out
of is a big deal. Oak is the wood of choice. French oak is prefer-
able for French wine, American oak is preferable for American
wine, and Slovenian oak is preferable for Italian wine.
Back to the barrels, the ones made out of wood, they are not
impermeable. Wood is not a vapor barrier. It is not an alcohol
barrier and it is not an oxygen barrier. Water diffuses out as does
love wine. People think I must know something about the stuff
because I drink a lot of it. I don’t really know that much, but I
do know what I like: red, French, and with a cork. Most of the
questions I get, I have no clue about, and so I make up stuff. I am a
consultant after all. I have answers to questions about how to store
the stuff. That is, I know whom to ask about storing the stuff.
If you want to know something about wine just ask the
French.\* Here is the magic information you need to know about
storing wine: 55°F (13°C) at 70% relative humidity. Where does
that come from? Old French guys. That is not the temperature
of the wine for drinking, but the temperature and relative hu-
midity for storage. And, we are talking bottles here, not barrels.
Drinking temperatures are more difficult to pin down. I like 65°F
(18°C) for Bordeaux, however, there is no consensus. Preferred
temperature varies by type of wine and by nationality. Most
folks are lunatics about drinking temperature.†
The colder you store wine (and most other things), the longer
it lasts. The Arrhenius equation tells us why. So why not colder?
Because we actually want it to age, which means we want some
chemical reactions to continue to occur in the bottle for a long
time. If it is too cold, these reactions don’t occur. There is a
difference between preserving wine and aging wine.
\*Yes I know that other folks make good wine. However, you ask Canadians about hockey, even though other folks play some good hockey; you ask Americans
about baseball, even though other folks play some good baseball. I have learned to ask the difficult questions of the older, more crotchety, opinionated ones who
wear natty suits. Well, that’s true about hockey—with wine questions the suits don’t matter.
†I’ve heard that ASHRAE legend Ole Fanger carried around a gold thermometer with him to make sure the wine he drank was at precisely the correct temperature.
I never got to drink wine with the late professor. Maybe I will get a chance in the great wine cellar in the sky.
‡Some wine manufacturers do this part of the process in large stainless steel vessels that they spike with wood chips. Notice I used the word “manufacturers.”
These are not craftsmen. A pox on their houses.
Photo 1 (left): Cellar for Barrels. Barrels need higher humidity conditions than bottles. Photo 2 (right): Professional at Work. I just love
this picture. Note the mold on the walls. No respirator and bio-suit.
I
The following article was published in ASHRAE Journal, June 2008. ©Copyright 2008 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
June 2008
ASHRAE Journal
57
alcohol while oxygen diffuses in. The
diffusion outward of water and alcohol
concentrates the flavors and the diffusion
inward of the oxygen governs the chemi-
cal reactions.
It is important during the wine-making
process that the vapor diffusion outward
is controlled—slowed down, but not
stopped—and this is done by storing the
barrels at a high relative humidity. How
high? Back to the French again. What is
the relative humidity in the cellar of a
French chateau?
A cellar in France is around 55°F (13°C)
and 80% to 90% relative humidity. Ap-
parently, those are the ideal conditions
for storing barrels of French wine. You
won’t find those conditions in a cellar in
California unless you get help from an
ASHRAE member. And, even with help
from an ASHRAE member, you won’t get
identical conditions to those of France.
You will get close, but it will not be the
same. You will get California conditions in
California, so you are going to get wine that
tastes differently. It will taste like—wait for
it—California wine.
French wine tastes French because it is
made in France out of grapes grown in
French dirt and stored at the temperature
and relative humidity found in the cel-
lars of French chateaus in wood barrels
made from French oak made by French
craftsmen the French way. The staves are
split, not sawn (and yes, this makes a dif-
ference). Size also matters – the ratio of
surface area to volume is a big deal.
Now let us think about the consequences
of temperature and relative humidity con-
ditions relating to 55°F (13°C) and 80%
to 90% relative humidity. This is great for
making wine and storing wine barrels, but
not so great for the space. Without fail, you
will get all kinds of mold (Photo 3).
Is this mold good or bad? The mold on
the walls does not seem to be a problem.
It does not hurt the wine if it stays on
the walls. It also does not seem to bother
the French. The French are pretty cool
about mold, health, and food in general.
They don’t seem to overdo pasteurization
with food, even though Louis Pasteur
was French. However, they do seem to
smoke a lot.
Photo 3: Mold in Cellar. I am shocked, just
shocked, to see mold in a cellar. This is one
of the reasons French wine tastes different
than California wine.
Figure 1: Wine Cellar Psychrometrics. Vapor flow occurs into the wine cellar during the
summer and out of the wine cellar during the winter.
The problem with the mold is if it is
cleaned off the walls with bleach. The
cleaning with bleach leads to something
called TCA (2,4,6-trichloranisole). If
the TCA gets into the wine, the wine
becomes tainted. That’s a polite way of
saying it tastes like crap. The French do
not worry about the mold on the walls in
their wine cellars that store barrels. They
also never use chlorine in their wineries
for cleaning purposes. Instead, they use
soap and water and elbow grease. Also,
they tend to build the wineries out of
rocks and wood rather than paper-faced
gypsum board and engineered lumber. It
is harder to get mold on rocks and wood
than the stuff we use in North America.
In America, particularly in California,
where we have a high preponderance of
mold-fearing lunatics, the zeal to elimi-
nate mold with chlorine has lead to tens of
millions of dollars worth of tainted wine.
I love to watch the French in California,
especially near food or near a winery.
Their heads explode.§
We also put chlorine in water. It is not a
good idea to have chlorinated water any-
where near a winery or a wine cellar.
What the French worry about is mold
in corks. This becomes more of problem
once we take the wine out of barrels and
store it in bottles. We now have lots of
35
40
45
50
55
60
65
70
75
80
85
90
95 100 105 110 115 120
Typical Summer
Indoor Condition
Ideal Conditions to
Store Wine Bottles
Typical Winter
Indoor Condition
Dry-Bulb Temperature (°F)
.028
.026
.024
.022
.020
.018
.016
.014
.012
.010
.008
.006
.004
.002
Humidity Ratio (Pounds of Moisture Per Pound of Dry Air)
§Memo to the French: the rest of us think the folks in California are crazy, too.
58
ASHRAE Journal
ashrae.org
June 2008
Figure 2a (left): Wine Cellar Enclosure. Bidirectional vapor flow through semivapor impermeable extruded polystyrene. Note the back
ventilated interior lining and the absence of paper-based materials. Figure 2b (right): Wine Cellar on Wood Floor. Note the absence of a
vapor barrier between the tile and the cement board underlayment.
corks to worry about. Too much humidity, and we get moldy
corks. Too little humidity, and we get dry corks. With a dry
cork, air can get into the bottle, which leads to spoilage. Also,
dry corks lead to evaporation from the bottle. That is why wine
is stored sideways, so that the wine keeps the cork wet on one
side, helping to maintain the seal.
So why not get rid of the cork and use something that seals
better for longer? I mean, the only reason we used cork in
the first place is that it was the only technology that we had
available at the time. Oh, wow. You want to start an argu-
ment? It is like the designated hitter rule in baseball. There
will never be peace between the American League and the
National League. The folks who want to get rid of the cork
are American League types. Why use bad technology (i.e.,
cork), and why watch a lousy hitter (i.e., pitchers). The folks
who want to retain the cork are National League types. They
are purists and traditionalists.
So, if we have cork in wine bottles, and we want to store the
wine, what do we do? Back to the answer at the beginning of this
story: 55°F (13°C) at 70% relative humidity. The 70% relative
humidity is about the maximum relative humidity that we can
maintain without damaging corks. It is also a good humidity for
keeping the cork from drying out. It really is about the rate. What
is the rate of moisture entry into the cork on the wine side versus
the rate of evaporation on the outside seal side? We have 100%
relative humidity on one side and 70% on the other. Seems to
work. How do we know? We’ve been watching lots of bottles for
lots of years.
What else do we have to worry about? The label. You have got to
be kidding, right? Nope, the label is a big deal. If you trash the label
how do you know what is in the bottle? The value of a wine bottle
is determined to a large extent by the condition of the label. At
70% relative humidity we are pushing the limits for damaging the
paper-based label. Why not go to a non-paper based label? See the
previous discussion about cork and the designated hitter rule.
Some folks wrap the label with sealable polyethylene to protect
the label from the relative humidity (Photo 4). In my limited experi-
ence, limiting the relative humidity to 70% protects the label. Once
you get above 80% you pretty much have to wrap the label. And,
that only buys you time. How much time? Years, not decades.
What does 55°F (13°C) and 70% relative humidity mean for
wine cellars? Well, for the French and their chateaus it means
they have to install dehumidifiers in their cellars if they want to
store their wine in bottles with corks and paper labels.
If you don’t happen to be French and have a chateau with a
cellar and a dehumidifier what do you do? You construct a wine
cellar using a psychrometric chart and some building science.
Figure 1 shows typical indoor summer conditions and typical
indoor winter conditions relative to ideal wine cellar conditions
for houses in most parts of North America. Note that we have
Uninsulated Wood Frame/Wood Floor Above
(Must Not Be Steel Studs)
Two Layers of 1 in. Thick Unfaced Extruded
Polystyrene (XPS) With Joints Offset
Horizontally and Vertically; Each Layer
Taped With Exterior Sheathing Tape
Untreated 1 x 4
Wood Furring With
Stainless Steel Screws
Acrylic Latex Sealant
(Applied as Each Layer
of Foam is Installed)
See Figure 2b
(Right) for
Alternative Wood
Floor Detail
Uninsulated Wood Frame
Interior Lining (Wood/Nonpaper-Faced
Gypsum Board Skim Coated With Plaster)
A
Interior Lining (Wood/Nonpaper-
Faced Gypsum Board Skim Coated
with Plaster)
Two Layers of 1 in. Thick Unfaced
Extruded Polystyrene (XPS) With
Joints Offset Horizontally and
Vertically; Each Layer Taped With
Exterior Sheathing Tape
Tile Floor Adhered With Thinset
to Antifracture Membrane
0.5 in. Cement Board
Underlayment (No Wood
Fiber-Based Underlayment)
Untreated
1 x 4 Wood
Furring With
Stainless Steel
Screws
Uninsulated
Wood Frame
Acrylic Latex
Sealant (Applied as
Each Layer of Foam
is Installed)
1 in. XPS Rigid Insulation
Wood Subfloor
Wood/Wood-Based Floor Framing
Alternative on a Wood/Wood-Based Floor
B
Advertisement formerly in this space.
60
ASHRAE Journal
ashrae.org
June 2008
vapor flow into the wine cellar during the summer and vapor flow
out of the wine cellar during the winter.
To make this work, I need an assembly that handles bidirec-
tional vapor flow. I do not like the idea of vapor barriers on both
sides of an assembly that has vapor flow in both directions. I
like materials that are semivapor impermeable and more or less
homogenous. Flow is slow in both directions. However, it’s not
completely eliminated in either direction. Check out Figure 2a
and Figure 2b for an easy way to construct a wine cellar if you
don’t happen to have a cellar. If you don’t like extruded polysty-
rene you could substitute spray polyurethane foam.
Just to mess some of you up, I also provided assembly details
for constructing a steam room (or a sauna), which leads to very
similar design outcomes (Figure 3a and Figure 3b). Note the
two subtle differences. The steam room and sauna assembly uses
foil-faced rigid foam. The steam room and sauna assembly has
a waterproof membrane directly under the tile, above the rigid
insulation. The wine cellar floor does not have a vapor barrier
(i.e., the waterproof membrane) under the tile floor above the rigid
insulation, as this would lead to a vapor barrier on the wrong side
of the assembly during the summer.
Cheers!
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of
Building Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
Interior Lining
A
Uninsulated Wood Frame/Wood Floor Above
(Must Not Be Steel Studs)
Two Layers of 1 in. Foil-Faced Foam With
Joints Offset Horizontally and Vertically; Each
Layer Taped With Exterior Sheathing Tape
Untreated 1 x 4
Wood Furring With
Stainless Steel Screws
Acrylic Latex Sealant
(Applied As Each Layer
of Foam is Installed)
See Figure
3b (right) for
Alternative Wood
Floor Detail
Uninsulated Wood Frame
Interior Lining
B
Two Layers of 1 in. Foil-Faced Foam
With Joints Offset Horizontally and
Vertically; Each Layer Taped With
Exterior Sheathing Tape
Tile Floor Adhered With Thinset
to Antifracture Membrane
0.5 in. Cement Board
Underlayment (No Wood
Fiber-Based Underlayment)
Untreated
1 x 4 Wood
Furring With
Stainless Steel
Screws
Uninsulated
Wood Frame
Acrylic Latex
Sealant (Applied as
Each Layer of Foam
is Installed)
Membrane Waterproofing Adhered
to Cement Board Underlayment
with Nonlatex Modified Mortar
Flashing
Photo 4 (left): Protecting the Label. You don’t need to do this if the
cellar does not go above 70% relative humidity. Photo 5 (right): Wine
Cellar. So what should the ventilation rate be for this wine cellar?
Where is Standard 62.2 when you need it? Actually, this is an interest-
ing question. Do you ventilate or not? Yes, but very little. I recirculate
the air through a charcoal filter and don’t hang out in the wine cellar.
I provide about 1 air change every two days. How? With a small bal-
anced ventilation system on a timer.
Figure 3a (left): Steam Room or Sauna. Vapor flow is almost always from the interior of the steam room or sauna to the exterior. This is not
a bidirectional flow problem. Note the high vapor resistance lining: foil-faced rigid insulation. Figure 3b (right): Steam Room or Sauna on
Wood Floor. Note the waterproofing membrane and flashing. This layer is also a vapor barrier.
1 in. XPS Rigid Insulation
Wood Subfloor
Wood/Wood-Based Floor Framing
Alternative on a Wood/Wood-Based Floor
48
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
Albert R. Barfield is an employee of Gulf Power
Company in Pensacola, Fla.
About the Author
D
esigning an HVAC system for a beachfront hotel can be chal-
lenging because of the hot, humid, and salt-laden atmosphere.
In a premium barrier island location, the expense of the real estate
means that system size is also a consideration. Because potable
water must be piped from the mainland and sewer processing is
a challenge, water and sewer is expensive on the island. At the
80,145 ft2 (7446 m2) Springhill Suites in Pensacola Beach, Fla., de-
signers used a hybrid geothermal system to address these issues.
Top priorities in system selections
were guest comfort, appropriate outside
air ventilation levels for acceptable in-
door air quality, good humidity control
within the hotel, equipment life, and
energy efficiency.
System Selection
HVAC system selec-
tion was narrowed to
a four-pipe, central
plant chiller and boiler
or a geothermal ground-
coupled heat pump system. According
to contractor estimates, the geothermal
ground-coupled system was less expen-
sive than the four-pipe system. Additional
advantages of the geothermal system
were a smaller central plant footprint,
minimal water consumption without an
open cooling tower, and a ground loop
life expectancy of more than 50 years.
Due to a restricted loop field area,
there was only room for 98 boreholes
Hybrid Geothermal for Hotel
By Albert R. Barfield, Member ASHRAE
Springhill Suites in Pensacola Beach, Fla., uses a geothermal system in conjunction with a closed-loop evaporative fluid cooler.
The following article was published in ASHRAE Journal, June 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2008
ASHRAE Journal
49
(about 100 tons (350 kW) of heat rejec-
tion capacity). Given this complication,
a fully ground-coupled geothermal
system was not used. The contractor se-
lected a 150 ton (528 kW) closed-loop
evaporative fluid cooler to supplement
the loop field during the seven months
of peak season heat rejection. This
fluid cooler was configured in parallel
with the loop field, which offered some
considerable heat rejection control and
redundancy, forming a hybrid geother-
mal system (Figure 1).
In addition to more than 300 tons
(1055 kW) of space conditioning heat
pumps, the geothermal closed loop
serves the domestic water heating heat
pumps, the heat pump pool and spa
heaters, 100% outside air rooftop heat
pumps, and the water-cooled ice ma-
chines throughout the hotel.
The hotel opened in July 2002 and
submetering of system components
was performed from May 2003 through
April 2004. Submetering included do-
mestic water heat pump energy and gal-
lons of hot water consumption, outside
air heat pump energy, main geothermal
loop pump energy, pool and spa heat
pump energy, first floor ice machine
energy, closed loop evaporative fluid
cooler energy and water consumption,
average monthly closed loop return
water temperatures and total building
monthly electric energy consumption.
In addition, annual propane energy
consumption was gathered for the
in-house laundry dryers, and water
consumption data was gathered for the
ozone fed laundry washers. Indoor tem-
annual energy performance of 15.7 wh/cfm (0.033 kWh/L·s – 1).
Annual geothermal loop pumping consumed 290,925 kWh (1
million MJ) for the main loop pumps, although these pumps
did not use variable speed drives. The closed loop evaporative
fluid cooler operated about seven months of the year and annual
return loop water temperature averaged 85°F (29°C). Energy
consumption for the fluid cooler tower was 40,107 kWh (1.4 mil-
lion MJ) annually, while the evaporative tower consumed only
about 482,000 gallons (1.8 million L) of water for the year.
The geothermally cooled ice machines keep the interior areas
around the ice machines cooler and quieter, while reducing the
energy to produce ice by 23% below air-cooled equipment.
Outdoor pool and spa annual heating energy consumption to
heat more than 3,000 ft2 (279 m2) of outdoor pools and spas
was 93,745 kWh (337 482 MJ). Pool temperatures were at 85°F
perature, relative humidity and perceived indoor air quality
also were observed during the submetering period.
System Performance
Performance of the various hotel systems is good. Conditioned
areas checked around the hotel maintained 72°F to 74°F (22°C to
23°C) dry bulb with 45% to 50% relative humidity in cooling and
68°F to 70°F (20°C to 21°C) dry bulb with 30% to 50% relative
humidity in heating. Preconditioned, zone neutral temperature out-
side air is delivered from the rooftop heat pumps directly into each
guestroom and into the common area of the hotel. The exhaust air
balance is such that the building has a positive pressure. Occupants
have been pleased with the indoor air quality.
The two rooftop 100% outside air, modified geothermal heat
pumps delivered 7,630 cfm (3600 L/s) of zone neutral air at an
Figure 1: Hotel hybrid geothermal system.
Fluid Cooler
Roof
Ground Loop
Main Pumps
Water to Water
Heat Pump Water Heaters
Water to Water
HP
HP
Pool
Spa
Heaters
Heater
Rooftop Unit
Rooftop Unit
Supply
Return
Heat Pump
Ice Machine
Heat Pump
Ice Machine
Heat Pump
Ice Machine
Heat Pump Ice Machine
Heat Pump
Ice Machine
Roof
50
ASHRAE Journal
J u n e 2 0 0 8
(29°C), with an estimated annual heating COP of 6.5 for the
geothermal heat pump pool heaters.
Domestic water heating was supplied by geothermal heat pump
water heaters to heat approximately 600,000 gallons (2.3 million
L) of water at an annual energy consumption of 33,850 kWh (121
860 MJ) and at an estimated annual COP of 2.38 efficiency.
An ozone laundry washing process is used, which reduces
laundry hot water consumption by 90% while reducing laundry
water consumption by 22%. Propane dryers in the laundry opera-
tion consumed 4,719 gallons (17 863 L) of propane annually.
Ceiling fluorescent and compact fluorescent interior lighting
in the hotel reduced annual lighting energy consumption by
more than 70% from the incandescent lighting option.
Because only a nominal amount of HVAC system components
are exposed to the harsh salt atmosphere at this site, annual
system maintenance has been greatly reduced compared to air
source HVAC configurations on this island. Geothermal ground
loop components have a life expectancy of more than 50 years,
improving this geothermal system’s ability to be sustained well
into the future.
Total building electrical consumption was 1.74 million
kWh (6.3 million MJ) for 2003 – 04. This annual electrical
consumption, together with the 4,719 gallons (17 863 L) of
annual propane energy consumption indicates an overall site
energy intensity of 79,000 Btu/ft2 (897 MJ/m2) annually. When
compared with the 1995 Department of Energy (CBECS)
survey intensity, for the lodging segment, national average
of 125,000 Btu/ft2 (1420 MJ/m2), this hotel operates at 37%
below the average.
Conclusion
The annual data for this hybrid geothermal hotel shows the
match of hybrid geothermal HVAC technology to this hotel site
achieved excellent results. The owners, operators, and guests
of this hotel benefit from the tightly controlled temperature,
humidity and good indoor air quality. Other benefits include
low maintenance cost, high energy efficiency, reduced water
consumption, and consistent system performance and avail-
ability. Owner payback for the initial investment in this hybrid
geothermal system is not considered here because the hybrid
system was less expensive than the optional HVAC system
considered. As noted, the energy intensity (1,000 Btu/ft2) for
this hotel was 37% below the 1995 DOE (CBECS) survey
average intensity for the national lodging segment. Finally,
with only a few of the hybrid geothermal system components
exposed to the harsh ocean salt atmosphere, expensive compo-
nent replacement is reduced along with substantial life-cycle
cost reduction.
Advertisement formerly in this space.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
Jerald Martocci is lead staff engineer at Johnson
Controls in Milwaukee. He chaired the ZigBee/
BACnet Profile Task Group and is vice chair of the
Commercial Building Automation Profile Group
within the ZigBee Alliance. He chairs the Wireless
Networking Working Group of the BACnet stand-
ing standards project committee.
About the Author
BACnet
®
By Jerald P. Martocci
B
ACnet forms the facility’s information spinal cord in many build-
ings. Until now, BACnet was a predominantly wired communica-
tion technology. The challenge is to take the past innovation of wired
BACnet systems and apply them to an increasingly wireless world.
Recognizing that wireless yields cost savings and other benefits for
many facilities, ZigBee Alliance is working with the BACnet Standing
Standards Project Committee on an addendum to the BACnet stan-
dard, which would tunnel BACnet over ZigBee wireless networks.
ZigBee is an open technology and com-
munications standard designed to pro-
mote interoperability between wireless
devices. Applications span commercial,
residential, and industrial markets. They
include climate and lighting control,
home health care, energy management
and efficiency, as well as telephony.
The ZigBee Alliance formed to de-
velop low-cost, low-power, self-forming,
self-healing and reliable wireless sensor/
controller networks. It is an association
of companies working to develop and
promote ZigBee, which is a global com-
munications protocol and global standard
for digital radio frequency technology.
The integration between BACnet and
ZigBee began in January 2006, when the
ZigBee Alliance invited the BACnet Com-
mittee into discussions. Two months later,
the two organizations held a joint planning
meeting, followed by the establishment
of reciprocal working groups in April.
ZigBee ratified its changes in June 2007.
In January 2008, the BACnet Committee
approved Addendum q for public review.
The review period concluded May 2008.
How ZigBee Works
Most BACnet sensors, actuators and
controllers can be made wireless. Wire-
less gives installers greater flexibility in
the placement of sensors and controls.
The question is, how do installers tie
wireless and wired devices together on a
common infrastructure?
ZigBee nodes reside on a mesh net-
work. The mesh resembles a street grid,
with wireless “streets” connecting at
various intersections. Each intersection
is a node on the network. Nodes serve
two functions. They can transmit, receive,
Unplugged
ZigBee
® and BACnet Connect
The following article was published in ASHRAE Journal, June 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2008
ASHRAE Journal
43
and interpret information. They can also
function as repeaters, allowing informa-
tion to hop from one node to the next en
route to its destination.
Signals do not necessarily take a linear
path. When a drawbridge is raised over a
river, drivers can take an alternate route
over another bridge. The mesh works the
same way. If one node fails, another repeat-
er can reroute the signal through the mesh
to the appropriate receiver. This ability to
self-heal is one of the primary benefits of
a ZigBee wireless infrastructure.
ZigBee networks are self-configuring.
The sending node only needs to know the
address of the receiving node. The data’s ex-
act route through the mesh meanders from
node to node until it completes its journey.
This type of network is simple to install.
ZigBee devices offer flexibility and can
use ac or battery power. Onboard proces-
sors regulate energy use, extending bat-
tery life. ZigBee devices can idle in sleep mode during periods of
inactivity. This increases their energy efficiency dramatically.
Security and IT departments worried about data security
when digital radio frequency devices first emerged. They
feared enterprising hackers could steal data or take control of
building systems. ZigBee devices support encryption strong
enough to reassure most cynics. A skilled systems integrator
can network devices in a way that benign data, such as lighting
controls, have basic security while more sensitive data, such as
access controls, gets rigorous encryption. The BACnet network
security feature, which recently completed public review, is
functionally equivalent but an alternate implementation.
Critics also once worried about bandwidth. Today’s ZigBee
devices transmit information at comparable speeds to wired
sensor, actuator, and controller devices using MS/TP commu-
nication. Because they are digital, they are just as accurate.
Connecting a ZigBee Device to a ZigBee Network
A networked mesh of ZigBee nodes is called a personal area
network (PAN). Each PAN operates independently of all others.
Nodes within the PAN serve two purposes. The stack layer routes
messages from an originating node to a receiving node. It is what
allows nodes to function as repeaters, relaying data through the
mesh. The application layer fulfills a function on the network.
For example, a temperature sensor’s function is to transmit tem-
perature information to the building management system.
Before it can function, each node must be associated with a
PAN. This is accomplished through a multistage commission-
ing process.
Each node has a unique IEEE 802 MAC address. Some are
preprogrammed at the factory or by their installers to “know”
the PAN to which they are intended to belong. If not, the newly
installed node’s first action is to search the mesh for a commission-
BACnet
ZigBee
Governance
ASHRAE
ZigBee Alliance
Standard Established
1995
2004
Markets
Commercial Buildings
Commercial and Residential
Buildings
Object Model
Well-Defined
Work-in-Progress
Network
Various Wired Media
No Wireless
900 mHz and
2.4 gHz Wireless
Power
Line Powered Devices
Line Powered
Battery Powered
Availability
Devices Always On
Devices Always On
or Sleeping
Data Rates
9.6 – 76.8 kbps (MS/TP)
9.6 – 56 kbps (PTP)
78.8 kbps (LonTalk)
156 kbps (Arcnet)
10 – 100+ mbps (BACnet IP)
250 kbps
Network Technology
Multiple
Mesh
Compatibility Testing
Established
Established
Table 1: Comparison between BACnet and ZigBee protocols.
ing tool. The commissioning tool, often a ZigBee-enabled laptop,
identifies the node by its unique address, establishes a connection
and programs it to belong to a given PAN. A second tool, residing
on the same laptop, uploads application data.
Once programmed, the node must find its PAN on the mesh.
It issues a series of calls designed to locate a node designated
as the coordinator. Only one coordinator exists on each PAN.
Once the new node and coordinator find and recognize one
another, a connection is established.
ZigBee is capable of transmitting encrypted data for added
security. Security-enabled PANs have an additional node des-
ignated as the trust center. When the new node joins the PAN,
the trust center determines whether it has permission to send
and receive encrypted messages. If so, it programs the node
with security policies such as whether the encryption key will
be fixed or dynamic.
Connecting the ZigBee to BACnet
Once a ZigBee node finds and connects to its PAN, it must
find the subset of nodes that form its BACnet network. It does
this in three ways: with a broadcast, multicast, or unicast call.
A broadcast call goes out to the entire PAN. Each node
within the PAN receives the message, interprets the message,
and replies with whether or not it belongs to the appropriate
BACnet network. Although broadcast calls are programmati-
cally simple to make, they place undue stress on the ZigBee
network, consuming bandwidth and forcing every node on the
PAN to read and interpret the message.
A multicast call is preferable in most cases. Here, a group of
nodes is predefined as belonging to the BACnet network. Nodes
not belonging to this predefined set can quickly reject the call
without receiving and interpreting much data. Because this process
consumes less bandwidth, it is preferable for larger networks.
44
ASHRAE Journal
J u n e 2 0 0 8
Figure 1: A schematic of Georgia Tech’s College of Computing shows the ZigBee net-
work’s coverage area, with repeaters providing redundant paths between all nodes.
Repeater
Repeater
Repeater
Repeater
Coordinator
For a unicast to work, the new node must be pro-
grammed to connect with one predefined node on the
BACnet network. The node pings every other node in
the PAN until it finds the appropriate BACnet node.
The process conserves bandwidth but takes longer.
Once all ZigBee nodes locate and associate them-
selves with their assigned BACnet networks, they
establish a pipeline for data transmission. A series
of calls is placed to determine how data will flow
through the pipeline. The process refines rate, speed,
and other parameters to ensure the most efficient
flow of information.
The integrated BACnet and ZigBee network is
fully configured after the commissioning process is
complete. Data travels on the wireless network much
the same as it would on a wired network.
Neither ZigBee nor BACnet restricts the size of
messages. Both technologies can accommodate
any size message by chopping it into packets.
This ability is called segmentation in BACnet and
fragmentation in ZigBee.
Case Study
Georgia Tech University recently installed ZigBee functionality
in its 40,000 ft2 (12 192 m2) College of Computing. Universities
are ideal candidates for wireless infrastructure. Older buildings
often have solid core walls, making wiring projects difficult and
Advertisement formerly in this space.
Advertisement formerly in this space.
46
ASHRAE Journal
J u n e 2 0 0 8
expensive. They also put a premium on space. Classrooms, labo-
ratories, and faculty offices are in constant use. Scheduling instal-
lation involves working around class times and office hours.
The College of Computing had one thermostat for every three of-
fices. To save energy, facility managers set the thermostats to allow
±9°F (±5°C) temperature variability at night and weekends. How-
ever, should a professor wish to work during off hours, he could
push a button to give himself three hours of climate control.
The university wanted to upgrade the system to give faculty
greater control and comfort. However, facility managers deter-
mined it would be prohibitively expensive to wire additional tem-
perature sensors for each of the professors’ offices. Georgia Tech
brought on a controls company to design and install a wireless
ZigBee solution instead. Using wireless technology, the company
installed one temperature sensor in each office, as well as one
occupancy button to provide after-hours comfort. The solution
included 17 wireless controllers, 34 wireless sensors, and three
additional repeaters for a total of 54 nodes. This implementa-
tion used a BACnet to ZigBee gateway installed on the MS/TP
network extending the wired MS/TP network to the wireless
ZigBee network. The ZigBee sensor and controller network then
transmitted its wireless data back through this device onto the
BACnet MS/TP network. This implementation was completely
transparent to the preexisting wired BACnet devices.
Facility managers are impressed with the solution. The Col-
lege of Computing is a harsh radio frequency environment full
of competing wireless signals. The ZigBee network operates
continuously even with ambient RF interference. It operates
no differently, with no increase in downtime or error, than a
completely wired system.
Facility managers are looking at wireless to solve spot prob-
lems around campus. For example, if a thermostat is above
a piece of equipment that throws off a lot of heat, such as a
copy machine, it can be inexpensively replaced with a wireless
thermostat and situated elsewhere in the room. Wireless sensors
and controllers are easier, faster, and less expensive to install or
move. They also cause less disruption to workflows and avoid
the need to alter or damage architecture.
Conclusion
As new wireless applications and benefits emerge, longtime
BACnet proponents are growing comfortable with the ZigBee
and BACnet relationship. Vendors have come aboard as well.
Many have recently announced and released ZigBee-based
commercial products.
The relationship is still in its infancy. However, given its ben-
efits, it’s possible that the ZigBee and BACnet one-two punch may
quickly become a dominant media for systems interoperability.
Advertisement formerly in this space.
Advertisement formerly in this space.
Gordon V.R. Holness, P.E., is a consulting engi-
neer in Detroit. He is also treasurer on ASHRAE’s
Board of Directors.
About the Author
28
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
BIM
Gaining
Momentum
By Gordon V.R. Holness, P.E., Fellow/Life Member ASHRAE
T
 his article reviews recent developments in building information modeling
(BIM) and interoperability and the impact of this technology on ASHRAE.
Clearly, sustainability is a major focus of the Society through its 2006 Strategic
Plan and all subsequent developments: Vision 2020, Proposed Standard 189,
Standard for the Design of High-Performance Green Buildings Except Low-Rise
Residential Buildings, the Advanced Energy Design Guide series, etc. However,
paralleling these efforts is recognition that issues such as integrated building
design play a critical role if we, as an industry, are to succeed. Sustainability and
many other issues associated with building design, construction, commissioning,
and operation are interwoven and interdependent such that everyone involved with
buildings must work together if individual objectives are to be fully realized.
Building Information Modeling
BIM is the process of using intelligent
graphic and data modeling software to
create optimized and integrated building
design solutions, as defined by the 2007
ASHRAE Handbook—HVAC Applica-
tions. More importantly to ASHRAE
members, BIM encompasses the use of
three-dimensional, real-time, intelligent
and dynamic modeling, and can be a
valuable tool in facilitating successful
coordination and collaboration. This is
critical to integrated building design
because it allows all interested parties to,
transparently and in real time, share, ap-
ply and update information about build-
ings. ASHRAE can play a significant role
in this effort, if it is prepared to commit
resources and develop specific goals in
establishing basic HVAC terminology,
data dictionaries, rule sets, and schema
for its Handbook and standards to sup-
port the building industry in electronic
data exchange.
The establishment of an ASHRAE
Building Information Modeling and
Interoperability Steering Committee
under the Technology Council is an ex-
cellent start. It indicates recognition by
ASHRAE of the role technology can play
in the development of better buildings
(whether better is defined as sustainable,
more energy efficient, safer or less cost-
ly). As ASHRAE rolls out educational
programs, seminars, white papers, and
other publications on BIM, including a
planned ASHRAE BIM guide, it needs to
The following article was published in ASHRAE Journal, June 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2008
ASHRAE Journal
29
be cognizant of the bigger picture: the potential impact of BIM
on almost everything it does as a technical society, not just on
technology associated with buildings, but the actual process of
design, construction, commissioning, and operation.
As discussed in this paper, a significant amount of work is be-
ing done worldwide on software tool and protocol developments
by government agencies, nonprofit and research organizations,
as well as commercial entities, to facilitate and promote BIM
technology. Also discussed are developments in application
software. The good news is that many, if not most, of these
developments will provide greater interoperability.
Overview of BIM
BIM is the assembly of a single database of fully integrated
and interoperable information that can be used seamlessly and
sequentially by all members of the design and construction team
and, ultimately, by owners/op-
erators throughout a facility’s life
cycle. The desired result is a BIM
model where three-dimensional
(3D) graphical imaging carries
real-time (i.e., immediate and
dynamic access) data, and where
every line and every object car-
ries real-life intelligent physical
and performance data.
The technology of BIM is
rapidly evolving and, although
some interoperability issues still
need to be addressed, little doubt
exists that this will cause a funda-
mental change in how buildings
are designed, constructed, and operated. The technology will
bring greater collaboration between design disciplines, as well
as within the construction industry. Statistics from the Con-
struction Industry Institute (CII) (www.construction-institute.
org) under its benchmarking and metrics studies indicate that
construction industry productivity has decreased 25% during
the past 15 years, compared to manufacturing industries, which
have increased 125% during that same period. Similarly, and
of greater concern, while manufacturing industries have taken
advantage of technology and are at 66% value-added and 26%
waste, the construction industry is at an all-time low of 10%
value-added and 57% waste. This represents a tremendous
untapped resource in the $1.5 trillion U.S. and $4.8 trillion
worldwide building industry; a resource that when tapped can
provide needed revenue to support initiatives leading toward
better buildings. Studies done for CII by NIST (www.nist.gov)
indicate that resolution of interoperability issues alone could
save $15.8 billion per year. In fact, the buildingSMART Alli-
ance™ (BSA) (www.buildingsmartalliance.org) believes that
BIM has the potential to save more than $200 billion per year
in construction costs.
Clearly, the use of BIM technology has gained wider acceptance
in the past two years. A recent McGraw-Hill Construction 2007
Interoperability SmartMarket™ Report of the building industry
(www.mcgraw-hill.com/releases/construction/20071024.shtml)
indicates BIM is used by approximately 20% of designers. However,
the responses also indicate a projected use of 80% within five years
and 100% within 10 years. Although those numbers may seem
optimistic, it indicates the potential of BIM having a significant
impact on, and creating a considerable opportunity for, ASHRAE
members, whether they are in the design, construction, or manu-
facturing side of the industry. BIM technology already has proven
to increase collaboration between design disciplines and between
designers and constructors. It also allows others who are involved in
the process such as lenders, owners,
and developers to better understand
buildings and more effectively
participate and contribute.
Intelligent modeling technol-
ogy can start with direct data
transfer from the design calcula-
tion software and spreadsheets,
into graphic layouts (for systems
such as structural steel, fire
protection, or other modular
elements). Alternatively, it can
use the graphic layouts as direct
input to load calculations (such
as pipe sizing, duct sizing, etc.).
BIM models also can link di-
rectly to specifications and manufacturers’ Web sites for data
input. Building information modeling technology extends into
fully integrated 4D (adding the fourth dimension of time, e.g.,
scheduling or sequencing programs such as Primavera®) and
5D modeling (adding the fifth dimension of cost for estimating
and budget control using programs such as Sage Timberline
Office). The building design development can continue with
the provision of automatic bills of material and generation of
automatic shop drawings for everything from structural steel
to sheet metal duct fabrication, to fire protection and piping
fabrication, to electrical cabling and bus duct layouts, etc.
Tool and Software Protocol Developments
A major key to the success of these efforts is establishing
common software protocols. The National Institute of Building
Sciences’ Facility Information Council (www.facilityinforma-
tioncouncil.org) working in conjunction with such groups as
FIATECH (www.fiatech.org), the buildingSMART Alliance and
Figure 1: Typical BIM model systems coordination.
30
ASHRAE Journal
J u n e 2 0 0 8
the International Alliance for Interoperability (IAI) at (www.
iai-na.org) has developed the National Building Information
Modeling Standard Version 1.0 to address this issue. The stan-
dard is available at (www.facilityinformationcouncil.org/bim).
The mission of IAI can be found on its Web site, which also
provides information on programmable language XML data
models for information transfer between disparate software
packages. It also offers intelligent and universal data models
InPro, Open Information Environment for
Knowledge-Based Collaborative Process-
es Throughout the Lifecycle of a Building
(European Project No. 026716-2).
The buildingSMART Alliance, previ-
ously organized as the IAI North American
Chapter, has been established as a coun-
cil of the National Institute of Building
Sciences and is specifically intended to
address interoperability issues and foster
collaboration among the individuals, or-
ganizations, and entities associated with
the building industry. ASHRAE has a
representative on the Alliance board of
directors and the vice chair of the Alliance
is on the ASHRAE BIM steering commit-
tee. The Alliance is still in the formative
stages. Although it has developed a vision
and mission, its short-term activities are
to identify what is needed to fully realize
building SMART in the U.S. Work is being
done to satisfy the vision and mission and
then identify and help fill the gaps needed
for success.
Of particular interest is the work being
done by the FIATECH (a nonprofit con-
sortium established by the Construction
Industry Institute and supported by NIST)
towards fully integrated and automated
design and construction technologies. Its
Capital Projects Technology Roadmap
(CPTR) presents its strategy for the capital
projects industry in developing “a consensus
vision for the capital projects industry and a
unifying initiative to achieve the vision.”
Commercial Application Software
Developments
The first challenge facing private and
commercial enterprises in developing
integrated information modeling is the
limited size of the marketplace. Unlike
basic office software where a word pro-
cessing program may sell tens of millions
of copies, building modeling programs
(of far greater sophistication) may sell
only a few hundred thousand. The second
through Industry Foundation Classes (IFC) to IFC.XML2 ISO
10303-28, which incorporate HVAC schemas compatible with
ifcXML - IFC2X3 code (ISO 10303-11), as well as data ele-
ments that represent entire portions of a building or system.
Worthwhile reading is the new Journal of Building Information
Modeling (www.wbdg.org/pdfs/jbim\_spring08.pdf).
Although not widely used in the U.S., IAI’s International
Council has established the European Integrated Project called
Advertisement formerly in this space.
Advertisement formerly in this space.
32
ASHRAE Journal
J u n e 2 0 0 8
challenge facing the industry is developing a commonality of
program protocols that enable a free exchange of data between
disparate software systems. Here, the work being done by NIBS
and IAI to develop an overall integrated program under the
umbrella of the buildingSMART Alliance shows great promise
in combining BIM technology with Information for the Con-
struction global ISO standards to ISO/PAS 16793.
One of the most important recent advances has been the de-
velopment of open meld protocols that allow the integration of
disparate software programs. These programs have the ability
to more easily manage, view, and integrate disparate software
programs providing real-time navigation, collaborative com-
munication, and presentation of 3D and 4D BIMs.
Of even greater benefit in the United States, is the advance-
ment in software protocols and communication that has been
lead by Green Building Studio’s gbXML (www.gbxml.org).
According to its Web site,
“The Green Building XML schema, referred to as gbXML,
was developed to facilitate the transfer of information stored
in CAD building information models, enabling integrated
interoperability between design models and, a wide variety of
engineering analysis tools and models available today. Today,
gbXML has the industry support and wide adoption by the
leading CAD vendors Autodesk, Graphisoft, and Bentley. With
the development of export and import capabilities in several
major engineering model tools, gbXML has become a defacto
industry standard schema. Its use dramatically streamlines the
transfer of building information to and from engineering mod-
els, eliminating the need for time consuming plan take-offs.
This removes a significant cost barrier to designing resource
efficient buildings and specifying associated equipment. It
enables building design teams to truly collaborate and realize
the potential benefits of Building Information Modeling.”
Green Building Studio (www.greenbuildingstudio.com)
offers open gbXML schema for direct data exchange offering
Web-based building energy analysis tools integrating data from
the BIM into DOE-2, BLAST, TRACE™ 700, EnergyPlus 1.4,
etc., and exporting the results back into the BIM. Many software
companies use gbXML in related products that are focused
on the HVAC market, including: Carmel Software’s Loadsoft;
Trane’s TRACE 700; Carrier’s HAP; CADline’s Cymap; Elite
Software’s Chvac; Square One’s ECOTECT; IES, Ltd.’s ; Autodesk’s AutoCAD MEP®, Revit® Archi-
tecture, and Revit® MEP; Graphisoft’s ArchiCAD®; Bentley’s
Bentley Architecture and Bentley Building Mechanical Sys-
tems; and EDSL’s Tas. Although still not seamless, these tools
have significantly improved software interoperability.
Wrightsoft Corporation (www.wrightsoft.com) offers a fully
integrated HVAC design package, Right-Suite® Universal, which
supports residential and commercial applications, and includes
an object-oriented, drag-and-drop CAD interface for thermal
zoning and automatic dimensional takeoff. It includes all six
current North American load calculation methods, three duct
design and layout methods (including the current ASHRAE duct
database), radiant panel design and layout, automated bill of
Advertisement formerly in this space.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
materials generation, cost estimating, operating cost calculations,
proposal generation, project tracking, geothermal loop sizing,
and sales presentation. These modules are completely integrated.
Designers can try different scenarios because the entire thermal
and HVAC system is a live model. For example, building changes
are immediately reflected in onscreen duct sizes as calculations
ripple through loads, ducts, and bill of materials. The software
can read and write files in a number of de facto standard formats
compatible with popular applications such as AutoCAD and
Excel. gbXML support will be added later.
Certainly the European community, particularly, and to some
extent Australia, are further ahead of the United States in the
widespread application of BIM. Europe is heavily committed
to development of integrated building design technology with
extensive work being done in the UK, Norway, Sweden, Finland,
Germany, and the Netherlands.
Major players in the field include Autodesk, Bentley Systems
and Nemetschek Group (which owns Graphisoft, VectorWorks,
and Allplan).
Autodesk (www.autodesk.com) has software that can export
to load calculations software such as TRACE and input results
back to the software. This is done with gbXML. Revit also uses
the integrated IES tools for load calculations. AutoCAD MEP
design and construction documentation software is built for
mechanical, electrical, and plumbing engineers, designers, and
drafters. According to the manufacturer, “Revit® MEP software
is an intuitive design tool that works the way engineers think. It
can minimize coordination errors between mechanical, electri-
cal, and plumbing engineering design teams; collaborate with
architects and structural engineers using the Revit® platform
and building information modeling workflows; and gain better
building performance analysis support for engineers.”
Bentley Solutions (www.bentley.com) with MicroStation
as the primary product for building design, construction and
operation. Recent enhancements include interface with gbXML
for energy analysis using Trace 700 and tie into pipe and duct
sizing, the latter using ddXML.
Nemetschek, NA, offers programs such as VectorWorks
Fundamentals, which is an architectural building program that
can plug into Graphisoft AutoCAD and CATIA, VectorWorks
Landmark for site planning and VectorWorks Spotlight for
lighting design. HVAC Building Services and 3D Viewer (plus
Nemetschek’s Allplan [www.allplan.co.uk] for architectural
design and modeling software).
In 2006 Oracle launched a new collaborative building in-
formation management platform (CBIM) and is working with
Graphisoft to fully integrate building modeling tools with design
collaboration, visualization, life-cycle management, and other
applications.
The Mayo Foundation (under the Mayo Clinic) is developing
Mayo Graphical Integrated Computer Aided Design using Magi-
CAD® software. MagiCAD, developed by Progman Oy of Sweden,
is IFC compliant and used widely in Scandanavia. It is aimed pri-
marily at duct design and equipment manufacturing. However, it
Organization
Description
Web Site
International Alliance for
Interoperability
Development of a universal framework
for information sharing
www.iai-na.org
National Institute of
Building Sciences
Umbrella organization for IAI and the
buildingSMART Alliance
www.nibs.org
buildingSMART Alliance™
Development of interoperable technology for
design and construction
www.buildingsmartalliance.org
National Institute of Standards
and Technology (NIST)
Advanced Technology Program (ATP) and
Standard Reference Data (SRD)
www.atp.nist.gov
www.nist.gov/srd
Capital Facilities Industry XML
The organization’s goal is to “foster wide-
spread, practical, cost-effective use of XML
in the capital facilities industry”
www.cfixml.org
FIATECH
Capital Projects Technology Roadmap
(CPTR) standard XMLs for the manufacturing
industry and model library
for systems to ISO 15926
www.fiatech.org/projects/roadmap/cptri.htm
World Wide Web Consortium
(W3C)
Internet standard XML
schema 1.1 structures for XML
www.w3.org
Object Management Group
Unified Modeling Language™ and Global
Regulatory Information Database
www.omg.org
U.S. Department of Energy
Building systems-related software for evalu-
ating energy efficiency and sustainability
www.eere.energy.gov/buildings/tools\_directory
International Building Performance
Simulation Association
Building performance simulation
for HVAC systems
www.ibpsa.org
Table 1: Sources of general information.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
does include HVAC, piping, and electrical design and application
software (running on an AutoCAD platform). These have the ability
to feed data into EnergyPlus using Olof Granlund/LBNL-developed
BS Pro COM server middleware (with IFC-based 3D RIM).
Other Developments
Although BIM technology is maturing, significant parallel
efforts are being made in the development of software for model
viewing, model checking, energy analysis and simulation, facili-
ties management, etc., to support various use cases associated
with building information. A use case is the task to which the
information in the BIM is applied. Cost estimating, schedul-
ing, and conflict resolution between structural and mechanical
components of a building are examples of use cases. A signifi-
cant component to support visualization of any use case is the
development of model checking software. One particular use
case is focused on compliance with codes, standards, regulations
or other criteria, whether mandated or market driven.
In the U.S. the International Code Council (ICC) (www.
iccsafe.org) is supporting a use case to check for compliance
with codes, standards, rules, regulations, etc., through its
SMARTcodes™ initiative. By putting codes, standards and
other criteria in a smart format that can be understood and
applied by model checking software it is possible to identify
and prevent conflicts between the building, as represented by
the BIM, and the codes or other criteria. Initial SMARTcode
demonstrations have taken place with the 2006 International
Energy Conservation Code. The 2006 IECC is anticipated for
availability for the purpose of automated code compliance
checking in early 2008.
ICC anticipates creating SMARTcodes for a significant por-
tion of all building, life safety and fire protection requirements
Organization
Product
Web Site
Bentley Systems
MicroStation, AutoPIPE, TriForma
www.bentley.com
Autodesk
AutoCAD, Revit® (including Revit MEP)
www.autodesk.com
www.autoCAD.com
Graphisoft
ArchiCAD
www.graphisoft.com
Oracle
CBIM
www.oracle.com/global/uk/pressroom/2006/613.html
Granlund
RIUSKA™
www.granlund.fi
Viewers
NavisWorks
JetStream
www.navisworks.com
Nemetschek
IFC Viewer
Allplan
www.nemetschek.com
www.allplan.com
Newforma
Newforma Project Center
www.newforma.com
Solibri
Solibri IFC Optimizer
www.solibri.com
Mayo Clinic
Mayo Graphical Integrated CAD
MagiCAD®
www.progman.fi
Model Checking and Code Compliance
Solibri
Solibri IFC Optimizer/Solibri Model Checker
www.solibri.com
CORENET
e-Plan and Fornax Viewer
www.corenet.gov.sg
www.aecbytes.com
AEC3 UK
Xabio
www.aec3.com
Octaga
Octaga Player
www.octaga.com
U.S. Department of Energy
COMcheck™
www.doe.gov
www.energycodes.gov/comcheck/ez\_download.stm
Project Management
Bentley
ProjectWise
www.bentley.com
e-Builder
e-Builder: Enterprise, Collaborator, and Pro-
fessional Versions
www.e-builder.net
Primavera
Primavera P6
www.primavera.com
Autodesk
Buzzsaw®
www.autodesk.com
Other
ANSYS
CFX (CFD software)
www.ansys.com
Leica Geosystems
HDS (3D Laser Scanning Software)
www.leica-geosystems.com
Table 2: Key developments in current commercial application software.
Advertisement formerly in this space.
38
ASHRAE Journal
J u n e 2 0 0 8
in the ICC codes by the end of 2008, and then working with
federal, state, and local agencies to put their amendments to
the ICC codes in a smart format for access and use with ICC’s
SMARTcodes. Those SMARTcodes then would be used by
model checking software to identify conflicts or code com-
pliance problems associated with the BIM. This allows the
designer to consult software for code compliance assistance
and software to augment the review and approval functions of
federal, state, and local government. It also provides a founda-
tion for evaluating building designs for conformance to other
criteria established by voluntary sector entities.
ASHRAE Related Activities
ASHRAE needs to look ahead at the role its Handbook,
standards, guidelines, etc., play in the process and establish
a viable path moving forward. The Society uses XML source
files for publishing the Handbook, how-
ever, examination of the basic structure
and development of SMART XMLs is
needed so that all of these documents
(particularly standards) have built-in rule
sets that can be read by design and model
checking/compliance software.
ASHRAE needs to revisit the basic
terminology used in its documents to
ensure overall consistency and a common
set of identities. Although the Handbook
does provide basic terminology listings,
these cannot be used for information or
data transfer. The Society needs to estab-
lish a common set of terms, definitions,
properties, and enumerations, applicable
for each document type.
ICC has produced a data dictionary
covering energy components. This project
is being coordinated with the Construc-
tion Specifications Institute (Omni-
Class™ Construction Classification
System numbers) that is being considered
as part of an International Framework for
Dictionaries (IFD) and global dictionary.
However, the overall program needs to be
expanded into mechanical and electri-
cal systems and incorporated into all of
ASHRAE’s document development and
the results coordinated at the global level
so IFDs will fully support BIM use cases
of relevance to ASHRAE members.
The Society needs to take a step back
and look at where the ASHRAE Guideline
Project Committee 20: XML Definitions
for HVAC&R, is going. The Society needs
to go beyond the establishment of sets
of use cases and data objects within the
guideline and determine a recommended
HVAC schema and XML (i.e., gb.xml, aec.
xml and ifc.xml). In doing so, ASHRAE
needs to look at the work being done by the
Hydronic Institute, API, ISA, and others to
support electronic data exchange and the
ability to share, import, and export XML,
IFC and other files in different formats.
Guideline Project Committee 20 is spon-
Advertisement formerly in this space.
June 2008
ASHRAE Journal
39
Figures 2a – 2c: Pipe fabrication and detailing capability.
A
B
C
soring research project 1354-RP, Common Data Definitions for
HVAC&R Industry Applications, to identify existing data group
developments, which may provide us with some guidance mov-
ing forward. ASHRAE needs to establish consistent basic HVAC
terminology, a full data dictionary, rule sets, and schema to sup-
port the industry in electronic data exchange. ASHRAE needs to
look at the work of AIA ACC on integrated project delivery; the
work in the ICC dictionary; the manufacturing industries’ project
information model; as well as the new ANSI standard.
Related ASHRAE technical and project committees include:
TC 1.5, Computer Applications
••
TC 1.6, Terminology (Environmental Analysis of
••
HVAC&R Terminology)
TC 4.1, Load Calculation Data and Procedures
••
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
TC 4.2, Climatic Information
••
TC 4.7, Energy Calculations
••
TC 7.1, Integrated Building Design (originally TC 4.12)
••
GPC 20, XML Definitions for HVAC&R
••
SPC 166P, Proposed Standard for HVAC&R Terminology
••
Also of interest is the work of SSPC 140, Standard Method
of Test for Evaluation of Building Energy Analysis Computer
Programs, and SPC 183, Peak Cooling and Heating Load Cal-
culations in Buildings Except Low-Rise Residential Buildings,
since this could also tie into the BIM model.
Issues and Benefits
Of course, development and use of all of this technology does not
come without cost. Experience on large industrial projects ($75 to
$150 million) indicates that the added design cost represents a 5%
to 10% premium on the architect-engineers (A-E) fees (or roughly
0.25% to 0.5% on construction cost). The A-E cost premium can
be higher on smaller projects. More than offsetting this are all of
the cost savings outlined previously. Immediate savings of 3% to
7.5% have been seen through improved coordination and reduced
conflicts. (The Construction Industry Institute analysis indicated
a potential savings of 7% for this element alone.) This can only
increase as more trades come on board and BIM capabilities, such
as automatic shop drawings and quantity takeoffs, are realized.
Increased use of shop fabrication and elimination of waste
is, itself, expected to produce savings of at least 7.5% to 10%.
Recent experience in the construction of major automotive plants
shows that it is possible to eliminate 20% of sheet metal waste,
develop programs 15% to 25% faster, reduce RFIs by 50%,
eliminate 25% of all change orders, and reduce construction cost
by 4% to 10%. The greatest potential savings may come from
the application of value-added and lean construction techniques
that BIM enables. In the interim, A-Es must convince owners
that this added investment justifies increased fees. It is clear that
the economic driver is the building owner/developer. If they can
be shown that by having a BIM they can get the building up and
leased sooner with less hassle and save money on construction
cost, then they may see the benefit associated with paying ad-
ditional fees up front to have the AEC team use BIM.
To achieve all of the benefits of BIM, more work is needed.
The interoperability of software components is still not fully
there, requiring separate and distinct input and output data. Suc-
cessful widespread implementation of BIM for fully integrated
design depends on the ability of architects and engineers, as a
design team, to easily input and exchange data. The key is for
the integrated system to continually and dynamically model
the building and all of its systems, through daily and seasonal
operational cycles. This allows the “what if ” scenarios to be
played out using different systems and components and allows
them to be evaluated on a first cost, operating cost, and life-cycle
cost basis. The industry is far from that point.
Conclusion
Research into engineering firms specifically for information
related to their experience with BIM programs as design and
construction tools, shows wider application today. Although the
Society has seen companies fully integrate structural design and
analysis programs into those architectural models, only a few
companies are able to demonstrate BIM model tie-ins that can
fully integrate, dynamically and seamlessly, HVAC-related design
programs (such as load calculation programs, pipe and duct sizing
programs, building energy modeling/analysis programs such as
DOE-2, EnergyPlus, BLAST, IBLAST, TRACE 700, etc.).
There are few companies that have fully integrated build-
ing owning, operations and maintenance programs for facili-
ties management. And, few companies have fully integrated
natural daylighting design programs (such as Superlite 1.01,
LUMEN, or Radiance 3.4, or illumination design programs
such as AutoLUX, AG132, ESP Vision, Autodesk Lightscape,
Lightcalc+Art or ALADAN™) into BIM models. Yet the spatial
planning, modeling and orientation technology embedded in
3D, 4D, and 5D models seems a logical input database for such
programs and recipient of the output.
Despite this, the tremendous opportunities for improved effi-
ciency by integration of the design and construction process coupled
with the building owner/developer seeing the economic advantages
over the long haul will continue to drive the technology forward. 
The information technology required for these processes is com-
plex and difficult to implement and is straining the limits of design-
ers’ current hardware, software, and staff capabilities. More work
must be done to enable the technology to be applied on a daily basis.
However, the industry is much closer to having an interoperable
system that can enable fully integrated system design. The great-
est opportunity lies with fully integrated multidisciplinary A-Es
practices and where BIM integration is being done as a continuum
of the design process, as well as the construction process.
BIM is gaining considerable momentum as the technology
evolves and greater interoperability occurs between disparate
software systems. The rapidly emerging goals of green building/
sustainable design, towards net zero-energy buildings, coupled
with goals for carbon dioxide emissions reduction, requires
whole building, fully integrated design and construction as a
dynamic process. BIM can help provide that integration.
Bibliography
Bazjanac, V. 2003. “Improving building energy performance simula-
tion with software interoperability.” International Building Performance
Simulation Association Conference. http://tinyurl.com/64lz9m.
Hoffmann, T. 2003. “Interoperability: present trends and future
roles.” ASHRAE Journal 45(2):40 – 43.
Holness, G.V.R. 2003. “Smart images for project management.”
ASHRAE Journal 45(1):22 – 27.
Holness, G.V.R. 2006. “Building information modeling: the future
direction of the design and construction industry.” ASHRAE Journal
48(8):38 – 46.
Holness, G.V.R. 2007. “Building information modeling: technology
for fully integrated design and construction.” CLIMA.
Laine, T. 2007. “Benefits of building information models in energy
analysis.” CLIMA.
Malin, N. 2007. “Building information modeling and green design.”
Environmental Building News (5).
52
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
Ramez Afify, P.E., is the director of engineering
at Clifford Dias, P.E., P.C., Consulting Engineers in
New York. He is the program subcommittee chair
of ASHRAE Task Group 8, Variable Refrigerant
Flow, and the Handbook subcommittee chair of
ASHRAE Technical Committee 8.11, Unitary and
Room Air Conditioners and Heat Pumps.
About the Author
T
 he main advantage of a variable refrigerant flow (VRF) system
is its ability to respond to fluctuations in space load conditions.
By comparison, conventional direct expansion (DX) systems offer
limited or no modulation in response to changes in the space load
conditions. The problem worsens when conventional DX units are
oversized or during part-load operation (because the compressors
cycle frequently). A simple VRF system, comprised of an outdoor
condensing unit and several indoor evaporators, which are inter-
connected by refrigerant pipes and sophisticated oil and refriger-
ant management controls, allows each individual thermostat to
modulate its corresponding electronic expansion valve to maintain
its space temperature setpoint.
VRF systems have been used in Asia
and Europe for almost twenty-five years.
With a higher efficiency and increased
controllability, the VRF system can help
achieve a sustainable design. Unfortu-
nately, the design of VRF systems is more
complicated and requires additional work
compared to designing a conventional
DX system.
This article provides guidelines for de-
termining the feasibility of a VRF system
and discusses the factors that should be
considered from initial planning through
completion of a project. Although some
manufacturers now offer water-cooled
VRF systems, this article focuses on air-
cooled, split-type VRF systems.
Choosing VRF
In deciding if a VRF system is feasible
for a particular project, the designer should
consider building characteristics; cooling
and heating load requirements; peak occur-
rence; simultaneous heating and cooling
requirements; fresh air needs; accessibility
requirements; minimum and maximum
outdoor temperatures; sustainability; and
acoustic characteristics.
Building Characteristics
Although manufacturers routinely in-
crease the maximum allowable refrigerant
pipe run, the longer the lengths of refriger-
ant pipes, the more expensive the initial
and operating costs. For most VRF units,
the maximum allowable vertical distance
between an outdoor unit and its farthest in-
door unit is approximately 150 ft (46 m); the
Designing
VRF Systems
By Ramez Afify, Member ASHRAE
The following article was published in ASHRAE Journal, June 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2008
ASHRAE Journal
53
maximum permissible vertical distance between two individual
indoor units is approximately 45 ft (14 m); and the maximum
actual refrigerant piping lengths allowable between outdoor and
farthest indoor units is up to 490 ft (149 m).
Building geometry must be studied carefully. The system
should not be considered if the expected pipe lengths or height
difference exceed those listed in the manufacturer’s catalog.
In buildings where several outdoor locations are available for
the installation of the outdoor units, such as roof, setback, and
ground floor, each condensing section should be placed as close
as possible to the indoor units it serves. The physical size of the
outdoor section of a typical VRF is somewhat larger than that
of a conventional DX condensing section, with a height up to
6 ft (1.8 m) excluding supports.
Indoor units are available in multiple configurations such as
wall-mounted, ceiling-mounted cassette suspended, and con-
cealed ducted types. It is possible to combine multiple types
of indoor sections with a single outdoor section.
Building Load Profile
The combined cooling capacity of the indoor sections can
match, exceed, or be lower than the capacity of the outdoor
section connected to them. An
engineer can specify an outdoor
unit with a capacity that consti-
tutes anywhere between 70% and
130% of the combined indoor units
capacities. The design engineer
must review the load profile for
the building so that each outdoor
section is sized based on the peak
load of all the indoor sections at
any given time. Adding up the
peak load for each indoor unit and
using that total number to size the
outdoor unit likely will result in an
unnecessarily oversized outdoor section. Although an oversized
outdoor unit in a VRF system is capable of operating at lower
capacity, avoid oversizing unless it is required for a particular
project due to an anticipated future expansion or other criteria
(Example 1).
Sustainability
One attractive feature of the system is its higher efficiency
in comparison to conventional heat pump units. Less power is
consumed by the VRF system at part load compared to con-
ventional systems, which is due to the variable speed driven
compressors and fans at outdoor sections. The designer should
consider other factors to increase the system efficiency and
sustainability. For example, sizing should be carefully evalu-
ated and oversizing should be avoided. Environment-friendly
refrigerants such as R-410a should be specified. Relying on
the heat pump cycle for heating, in lieu of electric resistance
heat, should be considered, depending on outdoor air conditions
and building heating loads. This is because significant heating
capacities are available at low ambient temperatures. (e.g., the
heating capacity available at 5°F [– 15°C] can be up to 70% of
the heating capacity available at 60°F [16°C], depending on the
particular design of the VRF system).
Fresh Air Requirements
One of the most challenging aspects of designing VRF sys-
tems is the need to provide a separate outside air supply to each
unit to comply with ANSI/ASHRAE Standard 62.1, Ventilation
for Acceptable Indoor Air Quality, and building codes. Most
manufacturers offer an outside air kit, for connecting to outside
air ductwork. A separate outside air fan and control system
is generally required for larger buildings. In humid climates,
providing preconditioned outside air to each indoor unit ensures
good indoor air quality.
Simultaneous Heating and Cooling
Some manufacturers offer a VRF system capable of providing
simultaneous heating and cooling. In those systems, although
several indoor sections are connected to one outdoor section,
some indoor sections can provide heating, while others provide
cooling. The prices for those units and their installation are
higher than that of cooling- or heat-
ing-only units. More economical
design can sometimes be achieved
by combining zones with similar
heating or cooling requirements
together. When zones with different
cooling/heating requirements are
connected to the same outdoor sec-
tion, consider units that are capable
of providing simultaneous heating
and cooling. Examples of zones
that may require simultaneous heat-
ing and cooling when combined are
interior and exterior zones; exterior
zones with different exposures; and zones requiring comfort
cooling with rooms requiring close environmental control.
Units capable of providing simultaneous heating and cool-
ing are not available in smaller sizes (e.g., capacities below 6
tons [21 kW]).
Minimum Outdoor Air Temperature
Using VRF heat pump units for heating and cooling can
increase building energy efficiency, especially when the heat-
ing obtained from the heat pump mode replaces an electric
resistance heating coil. Most VRF units provide higher heating
capacities than conventional DX heat pumps at low ambient
temperatures. The designer must evaluate the heat output for the
units at the outdoor design temperature. Manufacturers indicate
the heating capacities at catalog minimum outside temperature,
after which point, a low ambient kit is sometimes offered as
an option. When the outdoor temperature drops below the
temperature indicated in the catalog, the heating output from
the heat pump cycle decreases. Supplemental heating should be
Sizing Example 1
Peak cooling load for Zone 1: 3 ton
Peak cooling load for Zone 2: 2.5 ton
Peak cooling load for Zone 3: 4 ton
Zones peak load = 3 + 2.5 + 4 = 9.5 ton
Building peak load: 7.0 ton
Available sizes for outdoor unit: 7.5 ton and 10 ton
Selection: Unless additional indoor units
are planned for the future, select a 7.5 ton
outdoor section.
54
ASHRAE Journal
J u n e 2 0 0 8
Unit Selection and System Layout
The complete specification of a VRF system requires careful
planning. Each indoor section is selected based on the greater of
the heating or cooling loads in the area it serves. In cold climates
where the VRF system is used as the primary source for heating,
some of the indoor sections will need to be sized based on heat-
ing requirements. Once all indoor sections are sized, the outdoor
unit is selected based on the load profile of the facility (Example
2). When indoor sections are greatly oversized, the modulation
function of the expansion valve is reduced or entirely lost. Most
manufacturers offer selection software to help simplify the
optimization process for the system’s components.
Installation
The installer must be familiar with the system components
and the installation requirements. Refrigerant pipes must remain
clean, dry, and leak free. When stored prior to installation, the
edges of refrigerant pipes need to be sealed. Nitrogen gas must
be used during welding to prevent oxidation of the interiors of
refrigerant pipes. A detailed installation manual must be fol-
lowed. The installer should be familiar with the control options
available for VRF systems. For example, each individual indoor
unit can be controlled by a programmable thermostat or a mul-
tiple indoor units serving the same zone can be controlled by the
same thermostat. Most VRF manufacturers offer a centralized
control option, which enables the user to monitor and control
the entire system from a single location or via the Internet.
Many manufacturers offer courses for installers regarding
system installation. Unfortunately, differences in the installation
requirements vary greatly between manufacturers, so installers
must become familiar with each system.
Commissioning
Additional procedures must be added to the typical com-
missioning plan required for unitary air conditioning and heat
pump systems. Examples of additional steps are:
Verification of the proper operation of the electronic
••
expansion valves;
Ensuring thermostats capability of fully modulating their
••
indoor units;
Sizing Example 2
Consider a space comprised of three rooms
with the cooling and heating loads as follows:
Room 1:
Required cooling load: 23,500 Btu/h
Required heating load: 26,000 Btu/h
Room 2:
Required cooling load: 24,000 Btu/h
Required heating load: 29,000 Btu/h
Room 3:
Required cooling load: 35,500 Btu/h
Required heating load: 29,000 Btu/h
Available Capacities for Indoor Units:
Unit 1: 24,000 Btu/h cooling, 27,000 Btu/h heating
Unit 2: 27,000 Btu/h cooling, 30,000 Btu/h heating
Unit 3: 36,000 Btu/h cooling, 40,000 Btu/h heating
Selection:
For Room 1, the cooling and heating
requirements can be achieved by specifying Unit 1.
For Room 2, although cooling load can be met by using
Unit 1, the heating load can only be achieved by using Unit
2. Based on this selection, the electronic expansion valve
needs to modulate down, even during peak cooling.
For Room 3, the cooling requirement
is dominant in this case and Unit 3 will be used.
considered when the heating capacity of the VRF units is below
the heating capacity required by the application. Sequence of
operation and commissioning must specify and prevent prema-
ture activation of supplemental heating.
Power and Accessibility
Power and accessibility are required for all system compo-
nents, including evaporators, outdoor condenser, branch selec-
tor, and condensate drain pumps (where applicable).
Advertisement formerly in this space.
June 2008
ASHRAE Journal
55
Capability of an outdoor section to provide adequate cool-
••
ing and heating capacities at specified peak loads;
Capability of an outdoor section to provide cooling and heat-
••
ing capacities at extreme outdoor air temperatures; and
Self diagnostics features for the system should be checked
••
at various conditions.
When a single VRF system is installed in phases, the entire
system should be commissioned upon the completion of the
installation.
Operation and Maintenance Manuals
The O&M manuals should include information for all units
including wiring diagrams, troubleshooting and preventive
maintenance procedures, spare parts, etc. As-built drawings
should should indicate locations of all system components.
VRF Limitations
VRF systems are not suitable for all applications. Some
limitations include:
There is a limitation on the indoor coil maximum and
••
minimum entering dry- and wet-bulb temperatures, which
makes the units unsuitable for 100% outside air applica-
tions especially in hot and humid climates.
The cooling capacity available to an indoor section is reduced
••
at lower outdoor temperatures. This limits the use of the sys-
tem in cold climates to serve rooms that require year-round
cooling, such as telecom rooms.
The external static pressure available for ducted indoor
••
sections is limited. For ducted indoor sections, the per-
missible ductwork lengths and fittings must be kept to a
minimum. Ducted indoor sections should be placed near
the zones they serve.
Conclusion
VRF systems offer controls that match the space heating/
cooling loads to that of the indoor coil over a range of opera-
tion. Variable speed compressors and fans in the outdoor units
modulate their speed, saving energy at part-load conditions.
Outdoor sections should be sized to match building peak loads,
not the sum of the peak load for each zone, reducing the capac-
ity of outdoor units when compared to a conventional unitary
system. The system offers designers and occupants the ability to
choose multiple individualized zones, which improves system
controllability. The system capabilities and limitations should
be evaluated carefully to determine the suitability of the VRF
for a project and to optimize its design.
Advertisement formerly in this space.
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
Steve Tom, Ph.D., P.E., is director of technical
information at Automated Logic in Kennesaw, Ga.
About the Author
Managing
Energy
And Comfort
Don’t Sacrifice Comfort
When Managing Energy
By Steve Tom, Ph.D., P.E., Member ASHRAE
I
n Lewis Carroll’s classic Through the Looking Glass, the White
Knight shows Alice his own invention—a lunch basket mounted
upside down. “I carry it upside down so the rain can’t get in” he
says with pride. “But the things can get out,” Alice replies. “Do you
know the lid’s open?”
The White Knight made the classic
engineering mistake of focusing on a
secondary objective to the point where
he totally overlooks the primary goal.
Many engineers and managers make a
similar mistake with their HVAC energy
programs. They focus on a secondary
objective—minimizing energy use—
while ignoring the primary goal of
controlling the indoor environment. This
misdirection is encouraged by common
accounting practices. If you look at typi-
cal building costs through the eyes of a
facility manager, the picture might look
like Figure 1.
These costs are for a single-story, light
industrial building in the Southeast. It’s
an occupant-owned building, and the
original land purchase and construction
costs were amortized over a 30-year life.
The specific costs may not be typical of
other buildings, as costs often vary widely
depending on the type, location, energy
sources, etc. What is of interest is the
relative magnitudes and the control that a
facility manager has over these costs. The
The following article was published in ASHRAE Journal, June 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2008
ASHRAE Journal
19
facility manager has little or no control
over the original construction costs (or
rent, if it’s a leased facility) or the taxes.
Maintenance is an obvious target for cost
reductions, but in some facilities it’s been
cut to the point where its primary function
is responding to breakdowns. Energy,
however, stands out as the largest single
cost that a facility manager can control,
and one that is increasing every year.
Add in the environmental concerns over
sustainability, and it’s easy to see why
there is so much focus today on reducing
energy costs.
If the facility manager stops with the
preceding analysis, he’s running the risk
of making the same mistake as the White
Knight. He’s become so focused on the goal of saving energy,
worthy though that goal may be, that he may be forgetting the
primary reason why the energy consuming systems were in-
stalled in the first place. The purpose of these systems, indeed
the sole reason the building was constructed, was to provide a
comfortable and healthy place for people to work. If we include
the cost (salaries) of these people with the other facility costs,
the picture looks a little different (Figure 2).
Looking at Figure 2, it’s obvious that the salaries of the people
who work in the building dwarf any other building cost. Indeed, it
is not unusual for salaries to be more than 100 times larger than
any other facility cost. Even if energy costs doubled they would
still amount to only a tiny fraction of the total cost. Does this mean
that energy costs are unimportant? Not at all, and any facility
manager who adopts that attitude is liable to soon be looking for
another job! Energy costs still constitute the largest single cost
that the facility manager can control. What this analysis indicates
is that the facility manager should not become so focused on
energy costs that he adversely affects people costs.
How could an energy program affect people costs? In the short
term it’s not likely to have any influence on the number of people
in the facility or on the salaries those people are paid, but energy
programs can affect comfort and many studies have shown that
comfort affects productivity. Researchers from the University of
Helsinki and Lawrence Berkeley National Laboratory reviewed
several such studies on the productivity of office workers and
summarized the results in Figure 3.1
Although individual studies do not show identical results,
perhaps in part because many factors beside temperature affect
human comfort, the trend is that a range of temperatures ex-
ists between roughly 72°F and 77°F (22°C and 25°C) at which
people are most productive. Their productivity decreases rapidly
(the performance decrement increases in Figure 3) when the
temperatures are above or below this range. This study estimated
that a typical office could save $330 per employee per year by
maintaining office temperatures within this range.
Case studies from actual workplaces confirm the link between
comfort and productivity. When an insurance company in Flor-
Energy
Original
Construction
Taxes
Maintenance
Figure 1: Life-cycle building costs break-
down.
Figure 2: Life-cycle building costs breakdown
with people (salaries).
People
(Salaries)
Maintenance
Taxes
Original
Construction
Energy
ida raised the temperature of the room used by their data entry
personnel from 68°F to 77°F (20°C to 25°C) their keystroke
productivity increased by 150% while the error rate dropped
44%. In financial terms, this amounted to an increase of $2/
hour per worker.2 The Rocky Mountain Institute studied green
building projects completed in the 1990s and found that in ad-
dition to saving energy, these projects improved comfort within
the buildings. They documented retrofit projects that showed
productivity increases of up to 13%, together with decreases in
absenteeism of up to 25%. New construction projects showed
similar improvements. As would be expected from the typical
building costs presented previously, they also found that in many
buildings the cost savings from a 1% increase in productivity
exceeded the total annual energy bill for that facility.3
Studies on school classrooms show similar links between
comfort and student learning, although perhaps at temperatures
somewhat lower than those that are optimal for office workers.
(Different activities require different temperatures.) The Univer-
sity of Denmark found that when classroom temperatures were
dropped from 76°F to 67°F (24°C to 19°C), math performance
improved by 28% and reading performance improved by 24%.
Additionally, when they increased the ventilation rate from 10
cfm to 20 cfm (4.7 L/s to 9.4 L/s) per person they measured a
14% improvement in math performance.4 In a less formally
documented research project, students from the Westview High
School in Portland, Ore., won an EPA special achievement award
for their experiment that showed when students were randomly
assigned to rooms at 61°F, 72°F, and 81°F (16°C, 22°C, and
27°C) and then given a short test, students in the 72°F (22°C)
room scored 14% better than students in the cold room and 18%
better than students in the warm room.5 Although the 61°F and
81°F (16°C and 27°C) temperatures may seem a bit extreme, the
students were asked to stay in the room only long enough to take
a 10 minute test. They were not asked to spend hours in the room,
trying to keep their minds focused on a lecture or a textbook.
With numbers like these, it’s not surprising a 2002 UCLA School
Facility Report concluded the building condition with the most
influence on student learning was air conditioning.6
20
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
With all the research that’s been done
on the effects of the indoor environment
upon productivity, it’s surprising that little
research has been done into the follow-on
effects of productivity upon the outdoor
environment. Basic economic theory
would indicate that, assuming the work
people are doing is work that needs to
be done, if people are less productive,
more hours are needed to accomplish the
work. This can be achieved by working
overtime, hiring more workers, or having
the work done at another location (which
involves outsourcing or yielding market
share to a competitor). None of these op-
tions benefits the environment. Working
overtime extends the operating hours of
HVAC systems, lights, and other energy-
consuming systems. Hiring more workers
increases the load on the transportation
system and eventually requires additional
space, which increases energy consump-
tion. Transferring work to another location
incurs all the environmental costs of hiring
additional workers, and carries the risk that the other location may
be less environmentally aware than the current location. Whether
an organization is focused on profits, environmental stewardship,
or carbon footprints, productivity is important.
An oil embargo caused facility managers in the United States
to take drastic steps to cut energy consumption in the 1970s. Air-
handling units were placed on duty-cycle schedules where they
were turned off for, say, 10 minutes out of every hour regardless
of the effect this had upon ventilation and comfort. Heating and
cooling setpoints were arbitrarily set at 68°F and 78°F (20°C
and 26°C). Phantom-Tubes, essentially capacitors shaped like
a fluorescent tube, were used to replace, say, one out of every
four lights in an open office environment. They gave off no
light, but they didn’t use energy either. Some facility managers
dubbed this cutback approach to energy conservation “Let ’em
sweat in the dark.” Ultimately, most of these piecemeal strategies
were abandoned. Some proved to be ineffective, some violated
environmental health standards, some adversely affected HVAC
equipment, and almost all were unpopular. Given what we now
know about the effects of comfort on productivity, they were
also much more expensive than anyone suspected at the time.
It would be nice to believe that today’s energy managers have
learned from mistakes made in the 1970s, but sadly that is not
always so. A quick review of recent press releases and reports
on energy conservation revealed these statements:
AHUs in buildings with constant volume systems are
••
cycled off for 20 minutes per hour on a rotational basis
throughout the building;
Results of computer simulations show that the 78°F
••
(26°C) thermostat setpoint used for air conditioning is
too conservative and wastes energy;
Even though raising setpoints from 79°F to 82°F (26°C to
••
28°C) is uncomfortable, and in some cases unhealthy, there
is growing social pressure in Japan not to complain;
In response to the current energy crisis, 68°F (20°C)
••
heating and 78°F (26°C) cooling setpoints have again
been imposed on federal buildings; and
The control strategy aims for 30% to 50% reduction of
••
connected load through duty cycling.
Why are facility managers once again focusing on energy
cutbacks that have been proven to make occupants uncom-
fortable? Perhaps part of the problem is that energy costs
are visible and easy to measure, while comfort is difficult
to measure. There is an old management adage: “What gets
measured gets done.” The corollary is equally true: “What
doesn’t get measured gets ignored.” Many facility managers
measure energy use but few measure comfort. Like the White
Knight, they focus on a secondary goal while ignoring the
primary objective.
This does not mean that energy and comfort are mutually
exclusive. Many actions can be taken to cut back on wasted
energy, to make systems more efficient and to turn them off
when they’re not being used. These measures don’t make people
uncomfortable and in fact, as the Rocky Mountain Institute
study showed, green buildings often provide a more comfortable
environment and make people more productive. Unfortunately,
there are also some cutback schemes that do make people
uncomfortable, and if comfort is not being measured a facility
manager may not be aware that he’s making people uncomfort-
able. Uncomfortable people are less productive, and in addition
to being expensive this may ultimately result in more energy
use and more environmental degradation.
Figure 3: Productivity of office workers according to nine individual studies.1
Performance Decrement, %
59
68
77
86
95
16
14
12
10
8
6
4
2
0
Temperature, °F
Berglund 1990
Link & Pepler 1970
Niemela 2001
Federspiel 2002
Meese et. al. 1984
Pepler 1968, combined
Model
Johansson 1975, Combined
Niemela 2002
Wyon 1996
Performance Decrements vs. Temperature
Advertisement formerly in this space.
22
ASHRAE Journal
J u n e 2 0 0 8
One of the reasons why comfort is seldom measured is that it’s
difficult to measure. Comfort is, to some extent, subjective, and
there are many factors which influence an individual’s perception
of comfort. The ASHRAE Handbook—Fundamentals devotes an
entire chapter to thermal comfort, taking into account factors such
as temperature, humidity, air movements, activity, clothing, etc.
(Interestingly, the Handbook also shows that perceptions of comfort
do not depend upon the native climate, culture, or population of the
groups being studied. As a group, all human beings essentially find
the same conditions to be comfortable or uncomfortable.) With so
many factors affecting comfort, many of which are outside a facility
manager’s control, it’s tempting to abandon the idea of measuring
comfort. Fortunately, it is possible to measure factors that have a
significant impact on comfort and come up with an index which, if
not perfect, is certainly much better than no measurement at all.
Not surprisingly, the factor that is most influential in de-
termining thermal comfort is
temperature. Building automa-
tion systems have been mea-
suring temperature for years
and using it to control HVAC
equipment, but they haven’t
processed these temperature
measurements into anything
that gave a quantitative indica-
tion of comfort. Some systems
compare the temperature to
the setpoint and provide color-coded floor plans that indicate
how close to setpoint the temperatures are in various parts of
the building. In essence, these colors provide an instant visual
summary of comfort conditions within the building. These
aren’t quantitative, though, and don’t provide a measurement
that can be compared to the energy used over a billing period,
so a facility manager can’t point to them and say “this is what
we got in return for the energy we used.”
United Environmental Services (UES) in Texas recognized
the need for a quantitative measurement of comfort. They in-
stalled building automation systems that included color coded
floorplans, and they realized that all that was needed was to as-
sign a point value to the colors. If the temperature was between
the heating and cooling setpoints, the system was providing
optimal comfort so they assigned a point value of 100 to this
band. Temperatures outside of this band were divided into user
adjustable color bands, typically spanning a 2°F range, and as-
signed lower comfort values (Figure 4).
By assigning numbers to the color bands, UES created a simple,
elegant way to quantify comfort. Every room in a facility had a
comfort number that could be averaged over a day, a week, or any
other time period, and the numbers could be “rolled up” to provide
comfort indices for floors, wings, or entire buildings. The fact that
the numbers were arbitrary didn’t matter, because their purpose was
to provide a basis of comparison: one building compared to another,
last month compared to this month, before and after renovation
work was done, etc. Basing the numbers upon deviation from
setpoint worked as long as the setpoints were selected to provide
comfortable conditions in the
rooms. This actually provided
a means to compensate for
some of the factors that weren’t
being measured, such as ra-
diation gains or losses through
windows, activity within the
room, clothing worn by the oc-
cupants of the room, etc. If the
setpoints were selected to take
these factors into account, or if
the occupants were allowed to adjust the setpoints themselves, the
color bands gave a reasonable indication of the comfort conditions.
(The index would obviously not be as accurate if the setpoints were
dictated by an arbitrary policy.) When they presented this concept
to facility managers, the primary concern was that it was called a
comfort index, and some managers didn’t want to publicly admit
that they were controlling for comfort. UES changed the name to
“environmental index” and it was warmly received.
The simple temperature-based index shown in Figure 4 works
quite well in rooms where only temperature is being measured, but
it can be improved upon if humidity or CO2 sensors are present. An
exact calculation of comfort requires measurement of many more
factors than just temperature and humidity,
but ANSI/ASHRAE Standard 55-2004,
Thermal Environmental Conditions for
Human Occupancy, provides equations and
graphs that can be used as a starting point.
The ASHRAE standard does not, however,
provide equations for assigning a numerical
index, only indications of what conditions
people tend to regard as being comfort-
able. This could be a fertile area for future
research. In the absence of this research
numerical values assigned to comfort are
somewhat arbitrary, but they can still be use-
ful for comparing one facility to another or
for looking at the performance of a building
before and after changes have been made
Figure 4: United Environmental Services’ environmental index.
Heating
Setpoint
Cooling
Setpoint
2°F
2°F
Advertisement formerly in this space.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
J u n e 2 0 0 8
Figure 6: Building dashboard graphic showing energy and comfort.
to the HVAC systems. A rea-
sonable indication of comfort,
even if it’s not perfect, is better
than having no indicator at all.
Figure 5 shows how humidity
can be added to the temperature-
only comfort scale shown in
Figure 4. A similar table can be
constructed for CO2, with the
difference that the comfort in-
dex would only degrade at high
levels of CO2, not at low levels.
(CO2 does not directly affect
comfort, but it’s an indication
of how well ventilated a room
is and ventilation does affect
comfort.) Similarly, for zones
Figure 5: Environmental (comfort) index for temperature and humidity.
that have both humidity and CO2 sensors, a combined temperature
+ humidity + CO2 comfort index would be applicable.
Whatever combination of temperature, humidity, and CO2 you
use to determine comfort, it’s important to express it as a single
index that can be tracked, averaged, and analyzed as easily as
energy consumption. Although the individual readings are impor-
tant for troubleshooting and correcting problems, a single index is
needed to give it visibility comparable to energy consumption in
building summary reports and. The building dashboard graphic
in Figure 6 is one example where this has been done.
One of the advantages of the indices described previously is
that they make it simple to combine the readings of multiple
zones into a building index. Ideally, every room in a building
would have a temperature sensor, a humidity sensor, a CO2 sen-
sor, and sensors for every other factor that can affect occupant
comfort. That is not the case in most buildings. If a room has
only a temperature sensor, temperatures between the heating
and cooling setpoints would be assigned a value of 100. If the
room also had a humidity sensor, the environmental index
would be 100 if the temperature was between the setpoints and
the humidity was between 40% and 60%. These rooms could
be averaged together as part of a building environmental index
because they are both being measured on a 100 point scale. The
index may not be perfect, but it’s useful and in many facilities it
can be implemented now, using an existing building automation
system, without requiring major expenditures.
How can an environmental index help a facility manager? It can
help identify buildings or sections of a building where the HVAC
system is not performing correctly, and it can also be used as a
benchmark to make certain performance does not degrade when
a system is being modified. A good example of the first situation
is provided by the Crosby Integrated School District (ISD) near
Houston, Texas. This district consists of six schools serving about
4,500 students. In May 2006 UES installed an energy reporting
system which included environmental indices in the Crosby ISD.
Energy figures were normalized on a kWh/ft2 (kWh/m2) occupied
hour basis to make it easier to compare schools with many after-
hours programs to those with a shorter school day. The energy
figures were then compared to the school with the lowest energy
use and expressed as a consumption index:
2
2
kWh
Most Efficient School ft
h
Consumption Index
100
kWh
This School ft
h




⋅


=
×




⋅


(1)
This made it easy to compare schools, and also made it easy
to compare the energy performance to the environmental index
since both were on a 100 point scale with 100 indicating the
best performance (Table 1).
Table 1 makes it easy to see at a glance which schools are
doing best from an energy consumption index and which are
doing best at providing comfortable environmental conditions.
Although Crosby would implement a comprehensive energy
improvement program at all schools, an obvious priority from
Table 1 was the Crosby Middle School. This school had the
second poorest energy consumption index and the poorest
environmental index. Further investigation showed problems
with the air distribution. Rebalancing the system fixed these
problems, reducing energy costs by $2,500/month while bring-
ing the environmental index up to 95.8. The school district took
Relative
Humidity, %
Environmental
Index
100
90
80
70
60
50
40
30
20
10
0
Poor
Excellent
65 66
67
68 69
70 71
72 73 74 75 76 77
78
79 80
81 82
83
84
85
Temperature (°F)
0
10
20
30
40
50
60
70
80
90
100
Advertisement formerly in this space.
26
ASHRAE Journal
J u n e 2 0 0 8
a similar approach to other schools, using the energy index and
the environmental index to help find low or no-cost, tune-up
type improvements. In the six-month period from May to Octo-
ber 2006 they cut their energy use by 1.6 million kWh, saving
$131,000 (which gave a four-month payback period) while
improving the overall environmental index by 11 points.7
The experience of the Boeing Bay Area Boulevard building in
Houston, Texas, shows how this approach can work on a larger
scale. This 400,000 ft2 (37 161 m2) facility was built in 1985 and
provides the work environment for more than 1,400 employees. In
2006 the building underwent a major control retrofit that included
replacing pneumatic controls with DDC controllers, installing
enthalpy wheel energy recovery units, implementing demand
controlled ventilation, incorporating VAV static pressure reset, and
making many other system improvements. In the first three quar-
ters of 2007 (January through August), it saved 1.4 million kWh
compared to the same period in 2006, which reduced its electric
bill by $253,521. This amounts to a greenhouse gas reduction of
915 metric tons of carbon dioxide equivalent.\* Boeing is pursuing
ENERGY STAR® certification for this building, and preliminary
data indicates the ENERGY STAR rating rose from 46 to 76 as a
result of this work. Boeing also installed an environmental index
monitoring system as part of the DDC upgrade, and although they
had no comparable data from the pneumatic system they were able
Table 1: Crosby ISD energy and comfort indices.
Facility
Consumption Index
Environmental Index
Barrett Primary
95.1
87.3
Crosby High
100.0
88.2
Crosby Kindergarten
81.1
94.8
Crosby Middle
76.5
87.2
Drew Intermediate
74.9
91.2
Newport Elementary
99.2
92.8
Operations Center
100.0
94.0
to monitor the environmental index from December 2006 on. This
data showed the environmental index improved as they completed
the controls retrofit and continued to make other changes to the
building. Their environmental index for December 2007 was 97.6
compared to 93.6 in December 2006.
A detailed analysis of the energy calculations, weather compen-
sations, and other accounting procedures is outside the scope of
this article. Many well-documented reports show how actions such
as improving the efficiency of HVAC equipment, getting systems
to run the way they were designed to run, implementing optimal
start routines, and turning off equipment when it’s not needed can
reduce energy use without cutting back on comfort. Sometimes,
as in the examples given earlier, they can even improve comfort.
On the other hand, actions such as reducing outside air ventila-
tion, changing setpoints, and raising supply air setpoints poten-
tially can affect comfort. This doesn’t mean they should never be
implemented, but it does mean you should keep a close watch on
the comfort conditions inside the building when you make these
changes. If you’re not measuring comfort, you’re not managing it
and you could end up with a system that saves a few energy pen-
nies while hemorrhaging productivity dollars. Like Alice’s White
Knight, you could make a lunchbox that’s very effective at keeping
the rain out but not very good at keeping the lunch in.
References
1. Seppänen, O., W.J. Fisk, and D. Faulkner. 2004. “Control of tem-
perature for health and productivity in offices.” ASHRAE Transactions
111(2):680 – 686.
2. Cornell University. 2004. “Study links warm offices to fewer
typing errors and higher productivity.” Cornell news release. Oct. 19.
www.news.cornell.edu/releases/Oct04/temp.productivity.ssl.html.
3. Romm, J.J., W. D. Browning. 2004. Greening the Building and
the Bottom Line. Boulder, Colo.: Rocky Mountain Institute.
4. P. Wargocki, et al. 2005. “The effects of classroom air temperature
and outdoor air supply rate on the performance of school work by
children.” Proceedings of Indoor Air 2005.
5. Perez, J., J. Montano, J. Perez. 2005. “Room Temperature and Its
Impact on Student Test Scores.” Council of Educational Facility Plan-
ners International. www.cefpi.org/epa\_temperature.html.
6. Earthman, G.I. 2002. “School Facility Conditions and Student
Academic Achievement.” Los Angeles: UCLA’s Institute for Democ-
racy, Education, & Access (IDEA).
7. Engineered Systems. 2007. “Texas district drastically reduces en-
ergy use through BAS and a hard look at sequences.” (3):24 – 27.
\*CO2 equivalent was calculated using the Power Profiler at www.epa.gov/clean
energy/energy-and-you/how-clean.html.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
Paul Anseeuw, P.Eng., is a recognized expert in
sustainable design with nearly 30 years experience.
Rick Grove, P.E., is a mechanical engineer with CDi
Engineers in Lynwood, Wash. Tom Marseille, P.E., is
managing principal for Stantec Consulting in Seattle.
About the Authors
Integrated Design
For Community Center
By Paul Anseeuw, P.Eng., Member ASHRAE; Rick Grove, P.E., Member ASHRAE, and Tom Marseille, P.E., Member ASHRAE
F
  or the Firstenburg Community Center in Vancouver, Wash., integrated
design helped the engineers, architects, and city and county leaders to use
sustainable design and define energy goals related to environmental responsibil-
ity. The 76,000 ft2 (7061 m2) center includes fitness areas, aquatics space,
community rooms, a climbing wall, multipurpose rooms, lounges, administration
areas, gymnasium, elevated jogging track, and senior’s areas.
Early in the design process, a full-day
ecosymposium brought together lead-
ers from the City of Vancouver, Clark
County, and City of Portland, Ore., as well
as experts from the design team and the
community. The design team led discus-
sions and hands-on exercises to identify
opportunities for integrated green design
and project goals related to environmen-
tal responsibility. Case studies and the
symposium location at the Jean Vollum
Natural Capital Center in Portland, Ore.,
showcased tangible outcomes of many
sustainable concepts and approaches.
The ecosymposium was instrumental
in establishing clear goals and gaining
client support, and helped bring the
design team together in the search for an
integrated design. The adaptable model-
ing tool used early in the process by the
Main entrance of Firstenburg Community Center in Vancouver, Wash. It uses natural ventilation and other strategies to save energy.
The following article was published in ASHRAE Journal, July 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2008
ASHRAE Journal
31
engineering firm to provide thermal modeling for the natural
ventilation helped refine the design. The final shape and posi-
tion of the building is a result of careful engineering analysis of
the existing trees, solar orientation, prevailing wind direction,
natural ventilation objectives, noise from the adjacent street,
and program requirements.
Large-scale models with a variety of roof monitor and sun-
shade configurations were carefully evaluated for daylighting
and solar performance using the BetterBricks Daylighting Lab’s
artificial sky and the engineering firm’s three-dimensional ther-
mal model. The engineering firm created a three-dimensional
model simulating air patterns and space temperatures to inform
the design and to refine the natural ventilation systems and
building’s final shape, siting, and orientation.
Early in the integrated design meetings, goals were identified
including maximizing transparency between spaces, using day-
light throughout the entire building, reinforcing opportunities
for passive cooling, creating strong connections to the natural
surroundings, and providing a welcoming open display of recre-
ation and community spaces. This engineering analysis resulted
in a long, thin building footprint that allows for daylight and
cross ventilation, while creating a large protected south-facing
courtyard. Smaller courtyards of varying scales bring daylight,
fresh air for natural ventilation and nature into the interior to
provide a place for casual activities and special events.
Thermal modeling and daylight modeling allowed the me-
chanical engineer and architect to collaborate on optimizing
the amount of glazing, number of operable windows, building
thermal mass, indirect lighting, and overall building envelope.
This integrated design process resulted in cost analyses to de-
termine approximate operating costs versus construction costs
to select the appropriate building construction materials.
The heavy mass exposed steel structure, concrete masonry unit
(CMU) walls, and concrete floors reduce the need for additional
interior finishes while providing the necessary thermal mass
for the natural ventilation strategies. Exposed, colored ground
face CMU piers provide thermal mass for summer cooling and
a beautiful durable interior finish. Polished concrete used with
heated radiant floor slabs maintain comfortable temperatures
during heating season. Solar gains were eliminated through the
use of overhangs, as well as exterior shading devices. Indirect
lighting reduced lighting heat gains to the space.
The final building elements and design achieved a cooling and
heating plant reduction of more than 50% based on a traditional
design. This high performance building design reduced overall
energy costs. East-facing roof monitors provide deep penetra-
tion of daylight into the building and natural stack ventilation
enhancing the interior comfort and ambience.
An elevated running track has radiantly cooled tubing for
extra comfort. North-facing monitors on the gymnasium pro-
vide natural stack ventilation and provide daylight well into
the building for balanced, glare-free natural light. In addition
to complementing the natural ventilation strategies, translucent
An ecosymposium was instrumental in establishing clear goals.
An elevated running track uses radiantly cooled tubing.
A corridor offers natural light for clerestory.
32
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
skylights in the locker rooms bring day-
light into an overlooked interior space.
Energy savings are further improved by
daylight sensors integrated with dim-
mable, energy-efficient lighting fixtures
to eliminate using artificial lighting
whenever possible.
Overhangs, sunscreens, and adjacent ma-
ture fir trees minimize direct solar heat gain
during the cooling season. Natural cross
and stack ventilation combined with ther-
mal mass, high performance glazing, and
solar control passively maintains comfort-
able temperatures for most of the cooling
season. Chilled radiant floor slabs provide
additional cooling on only the hottest days
with minimum energy consumption. Radi-
ant heating and passive cooling eliminates
substantial need for ductwork.
Most of the building has operable
windows with low-level trickle vents or
ducted minimum ventilation. The trickle
vents or ducted ventilation provide the
minimum ventilation requirements
whereas the operable windows and slid-
ing doors provide free air cooling with
maximum user control. The minimum
ventilation is made efficient by the use
of CO2 sensors.
Energy targets required to achieve the
USGBC’s LEED® Gold rating were a
prime concern. Due to the diversity of
activities in the facility, the design in-
corporated many mechanical systems to
optimize energy performance. Natural
ventilation, radiant heating, radiant cool-
ing, central heat pump, and high-efficiency
boiler systems were all incorporated.
As part of this integrated design
process, the engineering firm created a
three-dimensional model, collaborating
closely with the architect on the optimum
configuration for natural ventilation
strategies. The simulated air patterns
and space temperatures in the multiuse
areas of the building validated that the
spaces would achieve sufficient ventila-
tion and air movement to attain comfort
conditions nearly year-round. Based on
the model results and extensive consul-
tation with users, the owner approved a
natural ventilation system for all general
public spaces, gym, community rooms,
and administration areas. In the winter,
manual trickle vents supply the required
ventilation to theses spaces. Cold air
crosses over a baseboard heater to temper
it before the air reaches occupants. Radia-
tors work with the radiant floor tubing to
provide radiant heating and individual
zone room temperature control.
Automatically controlled roof monitors
were installed at high levels to relieve
the air from the space, as well as provide
daylighting. In the summer, operable win-
dows provide cooling for the spaces as air
enters into the low-level windows and is
drawn across the room into the high-level
roof monitor, achieving free cooling. On
extremely hot days, the radiant cooling
reduces the increased heat gains. The
water pipe temperature is only slightly
below room temperature, enabling more
efficient chiller plant operation. Thermal
modeling also determined that with the
control strategy of night purging and
heat stratification the gym’s thermal mass
could achieve sufficient comfort condi-
tions throughout the summer.
Natural ventilation schematic shows free cooling as well as a light shelf for daylighting.
Early concept sketch for fitness center’s natural ventilation design.
Weight Room
Skylight C/W High-Level
Relief Opening
Return Air Grille
Supply Air Duct
High-Level Relief
For Spring/Fall
Free Cooling
Lobby
Operable
Window
For Free
Cooling In
Spring/Fall
High-Level
Relief Opening
Light Shelf
For
Daylighting
and Shading
Typical
Perimeter
Hydronic
Heating With
Minimum
Ventilation
Louver
Foyer
Running Track
High-Level
Relief Air
Opening
Natural Ventilation
Opening With
Integral Fan Coils
Light Shelf
For Day-
lighting and
Shading
Operable
Window
Shutter
Pocket
Sliding
Shutter
O/A Louver
For Free
Cooling
O/A Louver for Free Cooling
Corridor
HWS/HWR/
CHWS/CHWR/
DCW/DHWR/
Sprinkler Pipes
In Ceiling
Corridor
Gym
Shutter
Pocket
Sliding
Shutter
Running
Track
July 2008
ASHRAE Journal
33
In the spaces with large fluctuations in occupant levels and
high impact use, the design incorporates a free cooling system,
as well as a backup variable air volume cooling system. The
community room, fitness, aerobics, and administration spaces
use a hybrid design approach. Most of the year, natural ventila-
tion with ceiling fans provide free cooling. However, when the
room temperature exceeds the setpoint, the ventilation system
provides supplemental cooling. CO2 sensors control the ven-
tilation air quantities.
The changerooms require high ventilation rates to remove
odors. The exhaust and returned air is ducted through a heat
pipe coil that transfers approximately 60% of the sensible heat
into the fresh air system returning to the changerooms.
The natatorium requires ventilation for dehumidification,
occupant comfort, and chloramines contaminant removal. A
cooling/dehumidification coil condenses moisture from the
airstream, recovering the latent and sensible heat and allowing
the drier air to be returned to the pool hall. The cooling coil is
connected to a central heat pump, which rejects the recovered
heat back into the pool, building, or domestic hot water. The
natatorium uses low-level exhaust and ozone secondary water
treatment to achieve proper indoor air quality. Airborne chlorine
contaminants are heavier than air and capturing them at low
level reduces the potential of odor spread. The natatorium venti-
lation system is designed to maintain a negative pressure, which
also contains any chloramines from spreading into the adjacent
spaces. The changerooms, washrooms, and storage rooms all
have exhaust systems to prevent odors from transferring.
The building incorporated a central heat pump and condens-
ing boiler to provide sufficient heating and cooling to the entire
facility. In the summer, the heat pump provides cooling and
excess heat is rejected to a cooling tower. In this facility the
central heat pump can also take the waste heat and transfer it
to the pool and domestic water, greatly reducing the boilers’
summer run hours. In the spring and fall the cooling is provided
through a cooling tower only, eliminating the need for operat-
ing the heat pump. In the winter the 96% efficient condensing
boilers will provide heating for the entire facility. Energy use
is anticipated to be at least 26% less than for a traditional
recreation center.
Recreation facilities consume larger quantities of water com-
pared to other commercial type buildings. In the Firstenburg
Community Center, more than 92,000 gallons (348 258 L) of
water are required to fill the pool. Health code requires every-
one to shower before entering the pool. The pool decks and
changerooms are hosed down with water two times per day at
minimum. The design team reduced or recycled as much water
as possible to cut down the city sewer loads. The ventilation
Exterior view of natatorium. The natatorium requires ventilation.
Early concepts for hybrid HVAC systems.
Multipurpose room can be configured for many events held here.
Relief
Fan
Stratified Zone
Cooling
Option 1
Minimum Ventilation
at 55°F
Exterior
Shutter
Occupied Zone
Chilled Slab
Minimum Ventilation
At O/A Temperature
Cooling
Option 2
34
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
As Designed
Energy Code Baseline
12-Month Utility Data
Total Annual
Energy Use,
kBtu
13,833,000
18,915,500
12,913,953
Annual
Energy Cost
$203,813
$242,806
$217,388.61
Table 1: Overall results for modeled cases and actual utility data collected over 12 months.
system incorporated a dehumidification
coil that removed the moisture from the
airstream before exhausting the contami-
nated air to the outdoors. Water recycling
strategies help to substantially reduce the
large quantity of wastewater that would
otherwise be discharged from an aquatic
facility, while also reducing the quantity
of potable water used for nonpotable
needs. Pool filter backwash water is piped
to a holding tank for use in flushing locker
room toilets providing an annual water
savings estimated at 500,000 gallons (1.9
million L). Ultra low-flow water conserv-
ing showerheads and lavatories combine
for an annual water savings estimated at
300,000 gallons (1.13 millon L). Water-
less urinals used throughout the facility
provide an annual water savings estimat-
ed at 200,000 gallons (757 082 L). Total
annual water savings are estimated at 1
million gallons (3.8 million L), providing
an additional benefit of reducing energy
for heating water and minimizing sewer
discharge to public infrastructure.
The building performs as it was
designed. The facility staff enjoys the
simplified ventilation and sustainable
aspects of the building. Local interest
in the building led to a rapid selling of
membership passes beyond the expec-
tations of Vancouver. The project is so
popular that the city is about to begin a
new library adjacent to the Firstenburg
Community Center.
One interesting post-occupancy metric
collected by the City of Vancouver staff
is that annual absenteeism is significantly
lower for the Firstenburg Center relative
to two similar community centers the
city operates that were not designed
with natural ventilation or to maximize
daylighting.
Is the integrated process and subse-
quent reduction in mechanical system
costs an effective sustainable strategy? In
2003, a thermal model based on LEED
bounding parameters for comfort was
used to determine that the natural ventila-
tion areas will be maintained within an
acceptable thermal comfort zone. Natural
ventilation substantially eliminates the
need for a conventional mechanical ven-
tilation system.
As a result of the integrated design,
the building has obtained LEED-NC
Gold certification. The building’s design
received the following points: 11 out of
15 for indoor air quality, 4 out of 5 for
water efficiency, 6 out of 17 for energy
and atmosphere and 4 out of 5 for innova-
tion and design process.
In 2006, a model of this building, based
on construction documents and docu-
mented operating assumptions, was used
to compare energy consumption against a
Washington State Energy Code baseline
model using ANSI/ASHRAE/IESNA
Standard 90.1-1999 methodology. The
model showed 26% energy savings com-
pared to the baseline model. Predicted
overall annual energy consumption was
19.1 kBtu/ft2 (216.9 MJ/m2).
Natatorium space with overhead fabric ductwork.
Exterior horizontal shading.
Child-care area shows the natural light that enters the room.
July 2008
ASHRAE Journal
61
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
E
nergy security is easy to understand—don’t buy oil from
the Middle East, Russia, Nigeria or Venezuela. We don’t
need it. We have plenty of energy right here in North
America. The problem is that it is not cheap energy, and it is
not clean energy. We can make it clean, and we will, but it will
be more expensive. However, that’s an advantage because we
won’t waste energy when it is expensive.
To be clear, we don’t have an energy crisis. We have a cheap
oil crisis. We are running out of light, sweet Arabian crude (Fig-
ures 1 and 2). Guess who has the oil (Figure 3)? The sooner we
run out of it, the better. When the price of oil increases enough,
we will change to another energy source.
Here’s how I see it. Energy security is foremost a car/truck
transportation problem. As it is solved, it will change the rest
of the economy—for the better. In fact, we already have solved
the transportation problem although most folks don’t know it.
The good news is that the government didn’t do it and couldn’t
do it. The bad news is that the government might mess it up. I
want the marketplace and innovation to sort it out. All we need
from government is a modicum of environmental protection.
Energy Security
And Saving the Planet
I think we can count on that, otherwise the environmentalists’
heads would explode.
What is this solution to energy security? Plug-in hybrid
vehicles. I’m not kidding. It won’t be solar, fusion or the flux
capacitor from Back to the Future. It will be hybrid vehicles.
A hybrid vehicle is simply an electric vehicle with gasoline
as the energy source for the electricity. When we add a big
enough battery, we plug it in and run the vehicle using juice
from the grid rather than juice from gasoline. As we transition
current hybrid vehicles from nickel hydride to plug-in lithium
ion battery technology, we will be able to get between 50 and
75 miles between charges. This is a big deal because this is the
distance of the average commute. We don’t have to worry about
running out of battery power, because we still have the gasoline
when the battery runs low.
It gets even better when we dilute the gasoline with ethanol.
Boy, can we dilute it—up to 85% (E85 ethanol is 85% ethanol
and 15% gasoline). Presto! Goodbye transportation energy
problem; hello energy independence. The vehicles will have
all-electric drive.\* Gasoline/ethanol will burn only to run a
generator to charge the battery packs.
Will the vehicles get smaller? Are you kidding? This is
\*The General Motors (GM) Chevrolet Volt is an impressive automobile. The onboard internal combustion engine runs only a generator to keep the battery pack
charged. It is all-electric drive. I had my doubts about GM. I still do, but they could pull this off. I hardly can wait for it to roll out in 2010. This vehicle could change
everything. Detroit could get its mojo back and help the Republic as well.
The following article was published in ASHRAE Journal, July 2008. ©Copyright 2008
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It
is presented for educational purposes only. This article may not be copied and/or
distributed electronically or in paper form without permission of ASHRAE.
Figure 1: “King” Hubbert. When a modified Hubbert approach is applied to world
oil production, we see that peak oil is here already or very close. M. King Hubbert, a
geoscientist who worked for Shell Oil in Houston who predicted correctly that U.S.
oil production in the lower 48 states would peak in 1972. Dr. Hubbert predicted this
in the 1950s. Graph is from the Uppsala Hydrocarbon Depletion Study Group.
Other
Middle East
Russia
U.S. 48
Europe
1930
1940
1950
1960
1970
1980
1990
2000
2010
2020
2030
2040 2050
35
30
25
20
15
10
5
0
Billion Barrels a Year (Gb/a)
Heavy, etc.
Deepwater
Polar
NGL
Oil and Gas Liquids—2004 Scenario
‘To be clear, we don’t have
an energy crisis. We have
a cheap oil crisis. We are
running out of light, sweet
Arabian crude.’
62
ASHRAE Journal
ashrae.org
July 2008
America, the land of the 60 oz Slurpee® and the 40
oz bladder. We are a nation of big Americans with
big cars and trucks. We go for high performance
and size. How do you say 500 brake horsepower
in kilowatts? Do you have any idea what torque
you can get with series-shunt electric drive? We
don’t have the tire technology to take the stress.
Electric dragsters will leave the nitro burners in
the dust.
What will the transition of the transportation
sector from petroleum to electricity and ethanol
do to the rest of the economy? Electricity will
become quite expensive. The price of natural gas
will increase because we make electricity from
natural gas. We make electricity from coal, too, but
coal is dirty. We need to make coal clean, which
will make it expensive. So, expensive electricity
will be made from natural gas and clean coal.
What about nuclear energy? It will be cheaper
to make the electricity out of clean coal than with
nuclear energy. The big problem with nuclear
energy is disposing of the waste. We planned to
dump it in Nevada, but too many people live there
now, and the congressional representation is strong
enough to kill that idea. So, where to put it? What’s
a big state with no people and a weak congres-
sional representation? I pick Montana.
With the plug-in hybrid, I bet the cost of electric-
ity will go to $0.35/kW and the cost of natural gas
will double. Thirty-five cents per kW translates to
$0.75/gallon of gasoline. That’s hardly anything.
The electric plug-in hybrid vehicles wins. The
American Dream lives on. We love our cars. How-
ever, with winners, there are often losers.
Who loses? Here comes the fun part. Buildings
consume 40% of all energy in the U.S. economy
(Figure 4), more energy than the transportation
Figure 3: Who has the oil? Friends of ours have all the oil. Nice, stable governments that
respect our values. Folks who want to help us. Graph courtesy of British Petroleum.
Asia Pacific
40.2
North America
50.5
South and Central
America
103.5
Africa
114.3
Europe
and Eurasia
140.5
Middle East
742.7
Proved Reserves at End 2005
(Thousand Million Barrels)
Where Is the Oil?
Petroleum 2.21
Consumption
99.74
Adjustmentsf
0.80
Exports 4.43
Otherg 2.23
Coal
22.69
Natural Gas
19.34
Crude Oila
11.53
NGPLb 2.47
Nuclear Electric Power 8.23
Petroleumd
27.68
Othere
5.33
Fossil Fuels
56.02
Domestic
Production
70.37
Coal
22.39
Natural Gas
22.99
Petroleum
40.13
Fossil Fuels
56.02
Residentiall
22.69
Commerciall
17.52
Industriall
33.25
Transportationl
27.79
Nuclear Electric Power 8.23
Supply
104.17
Imports
33.00
Renewable Energyc 6.12
Energy Flow 2004
(Quadrillion Btu)
Renewable
Energyc 6.12
a Includes lease condensate.
b Natural gas plant liquids.
c Conventional hydroelectric power, wood, waste, ethanol blended into
motor gasoline, geothermal, solar, and wind.
d Crude oil and petroleum products. Includes imports into the Strategic
Petroleum Reserve.
e Natural gas, coal, coal coke, and electricity.
f Stock changes, losses, gains, miscellaneous blending components,
and unaccounted-for supply.
g Coal, natural gas, coal coke, and electricity.
h Includes supplemental gaseous fuels.
i Petroleum products, including natural gas plant liquids.
j Includes 0.14 qaudrillion Btu of coal coke net imports.
k Includes, quadrillion Btu, 0.30 ethanol blended into motor gasoline,
which is accounted for in both fossil fuels and renewable energy
but counted only once in total consumption; and 0.04 electricity net
imports.
l Primary consumption, electricity retail sales, and electrical system
energy losses, which are allocated to the end-use sectors in proportion
to each sector’s share of total electricity retail sales.
Notes: Data are preliminary. Totals may not equal sum of components
due to independent rounding.
Sources: Tables 1.1, 1.2, 1.3, 1.4, 2.1a, and 10.1.
Figure 4: Energy flow in the U.S. economy. Energy “input” into the economy on one side and the “output”on the other side. The building
sector uses the most energy—more than transportation and industry. The transportation sector will compete with the building sector for
the same energy. Guess who will win? Graph courtesy U.S. Energy Information Agency, EIA Annual Energy Review 2004.
Figure 2: Where have all the dinosaurs gone… long time passing? Oil comes from
dead dinosaurs (according to the Fred Flintstone school of geology) and there
aren’t no more dinosaurs around to die. We aren’t growing more dinosaurs. Let me
translate. There is only a fixed amount of oil to find and that amount is a function
of our planet’s geologic history. When you are using twice as much as you are find-
ing, you will run out. I see a pattern developing here between current government
energy policy and current government economic policy. Only a government can
spend twice as much as it collects. Graph courtesy of Chevron Oil.
Figure
60
50
40
30
20
40
0
Gb/a
The Growing Gap
Past Discovery Based
on ExxonMobil (2002).
Revisions Backdated.
Past Discovery
Future Discovery
Production
1930
1950
1970
1990
2010
2030
2050
July 2008
ASHRAE Journal
63
Photo 1: 1912 Sears Craftsman House
Retrofit: Super insulated retrofit done
to an existing century old building
in Concord, Mass. Section shown in
Figure 5. This is what the future for
existing buildings looks like.
sector which pushes 30%. We cool
our buildings with electricity and
heat our buildings with natural
gas. Folks, we are going to triple
the cost of air conditioning, and
we are going to double the cost of
heating. The transportation sector
will compete with the building
sector for the same energy, and the
transportation sector will win.
A rational person would sug-
gest making buildings smaller
with smaller windows and smaller
appliances. I remind you that this
is America. We like to build big.
We are not going to have smaller
buildings, but we are going to have
ultraefficient buildings. We will
double and triple the amount of
thermal resistance in the typical
building enclosure. We will insu-
late, and insulate big time.
This is good and bad. Good for
energy security, bad for building
durability. Insulation reduces en-
ergy flow. There is no such thing
as a free thermodynamic lunch.
Reducing the energy exchange
across building enclosures reduces
drying potentials. As we change
our building technology to account
for the new energy cost realities, we are in for a world of hurt
in terms of corrosion, decay, mold and other moisture-induced
deterioration. It gets worse, or better (depending on who profits
from the problems), when you consider that more than 80%
of the buildings that will be around in 2035 already exist and
will need to be insulated as well (Photo 1 and Figure 5). Who
knows how to do that? I can tell you who does not: the models
on cable TV doing renovation shows.
Building science, building diagnostics, building technology
Figure 5: Super Insulated Retrofit: R-60 roof, R-40 walls, R-20 basement wall insulation, R-10
basement slab insulation. Reduces total energy consumption to 65% of that of a similar building
constructed to the 2003 Model Energy Code.
Asphalt Shingles
Roof Underlayment
0.5 in. Plywood Roof Sheathing
Two Layers of 2 in. Polyisocyanurate Rigid Insulation
Existing Board Roof Sheathing
6 in. HD (2.0 pcf) Sprayed Polyurethane Foam Insulation
Self-Adhering Ice/Water Membrane 4 ft From Roof Edge
Existing Attic Joists Extended, Widening Soffit
to Accommodate Exterior Insulation
Metal Starter Strip With Drip Edge
1 x 3 Trim
2 x 12 Facia Board
Continuous Beadboard Soffit
¾ in. x 8 in. Frieze Board
Siding over ¾ in. Pressure Treated Wood Strapping
Two Layers of 2 in. Polyisocyanurate Rigid Insulation
Draining Housewrap
Existing Board Sheathing
New Exterior Window Trim
Metal Flashing With Drip Edge
Overlapped By Draining Housewrap
New Windowsill, Jamb, and Head Extensions
Self-Adhered Sub-Sill Flashing Mem-
brane Overlaps Draining Housewrap
Mesh Vent or Equivalent
Bent Metal Cover at Base of XPS Insulation
Ground Slopes Away From Wall at 5%
(6 in. Per 10 ft)
Existing 12 in. Cut Stone Foundation Wall
Drainage Mat Upstand Overlapped
By Sprayed Polyurethane Foam
Stone Drainage Bed
Perforated Drain Pipe
½ in. Gypsum Board Interior Sheathing
Existing Attic Flooring Removed at
Perimeter to Allow for Installation of
Sprayed Polyurethane Foam Insula-
tion Seal to Top Plate
Existing Interior Plaster
2 x 4 Wood Stud Framing
With Cellulose Insulation
Existing Interior Finishes
Maintained
Expanding Foam Sealant
At Perimeter of Window
New Low-e Insulated
Glass Window Unit
Existing Window Trim
Maintained
Existing Interior Finishes
Maintained
½ in. Gypsum Board Interior Sheathing
1.5 x 2 Steel Stud
4 in. High-Density (2.0 pcf)
Sprayed Polyurethane Foam
Interior Sheathing Kept ¾ in.
Above Concrete Slab
New 4 in. Reinforced Concrete
Slab
2 in. XPS Rigid Insulation
½ in. Drainage Mat
and building rehabilitation are going to boom because things
are going to bust. Can it get even better? Yes. Jobs can’t be out-
sourced offshore. This has to be fixed by Americans right here
in America. The future is not in plastics, my boy, the future is in
construction. Actually, the future is in fixing construction.
Let’s go back a step and look at the ethanol part of this a little
bit more closely. Where are we going to get the ethanol? Look
around. The politicians are meddling. Corn is not the right play
for the ethanol source, but that is where the subsidies are going.
Existing Slab
Rim Joist Cavity Filled Sprayed Polyure-
thane Foam
Existing 2 x 6 Wood Rafter
64
ASHRAE Journal
July 2008
It is never smart to trade food for fuel. The price of corn is going
way up, meaning beef prices go up. The Big Mac price index is
in for a ride. Yes, food prices will go up because the politicians
are meddling. Cellulosic ethanol is the answer, but we will get
corn ethanol until this silliness gets sorted out.
Entertaining as it may be, this is not the key point for us in
the construction industry. Ethanol will affect us in a big way
once the marketplace finds out that cellulosic ethanol is the
right play. One of the dominant building materials we use is
cellulose fiber, and it will likely be a winner in the future as
well. However, it does not make sense for us to get this cellulose
fiber by cutting down 1,000-year-old trees in Washington State.
We should grow and harvest our fibers on plantations in Iowa,
Nebraska, Mississippi and Alabama.
We are beginning to do so. The days of 2 x 10s and dimen-
sional lumber are over. The rise of engineered wood—oriented
strand board (OSB), hardboard, particleboard, fiberboard and
laminated paper composites—has arrived. All these products
are cellulose fiber based. All will be in competition for the
same cellulose fibers that the transportation sector covets.
Cars will be competing with buildings for the same energy
and raw materials. We know who will win. Cars always win.
The fibers the building sector gets will be second rate and
expensive. And, engineered wood products are not as durable
as actual wood. We will be adding stuff to the fibers to make
the products work. I predict this will be stuff that won’t stay in
the product, and we will have environmental issues along with
the durability issues. Damage functions and the Arrhenius†
equation, here we come.
The steel industry, the concrete industry and the glass
industry will take their lumps in all of this. Steel, glass and
concrete architecture may win design awards, but you can’t
build energy-efficient structures out of steel, glass and concrete,
unless you reduce the amount of glass and insulate the rest on
the outside.
We are going to have fun, boys and girls. Think about what
lies ahead: less robust materials in highly insulated building
enclosures with low drying potentials. Stuff will stink, rot, break
and annoy. This process already began with part load humidity
problems and mold. Many mistakes will be made in the next
decade as we get all of this mess sorted out. But, I wouldn’t
trade this for anything in the world. Our country needs us to
clean up the mess from the energy security ethanol hangover
we are going to have.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of
Building Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
†Svante Arrhenius: Dead, European Nobel Prize winner, no longer fashion-
able to study. Dr. Arrhenius showed that every 10 degree Kelvin rise in
temperature doubles the badness for materials. Same goes for relative
humidity and ultraviolet radiation. The Arrhenius equation addresses the
effect of temperature, relative humidity and ultraviolet damage on building
materials. Dr. Arrhenius also “invented” the greenhouse effect. It wasn’t Al
Gore. Mr. Gore was busy inventing the Internet.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
Wei Sun, P.E., is principal and director of engineer-
ing for Engsysco Inc., Consulting Engineers in Ann
Arbor, Mich. He is principal investigator on several
cleanroom research projects for ASHRAE, the Cali-
fornia Energy Commission, and private industries. He
is also chair of ASHRAE Technical Committee 9.11
and chair of its 2007 Handbook Subcommittee.
About the Author
Conserving Fan Energy in
Cleanrooms
By Wei Sun, P.E., Member ASHRAE
C
leanroom HVAC systems can consume up to 50 times more energy than
those used in commercial spaces of the same size. The airflow change rate
in cleanrooms (15 to 600 ACH) is typically higher than in general purpose buildings
(6 to 25 ACH). The airflow rate in cleanrooms needs to meet not only the heat-
ing and cooling loads, but also the dilution requirement to reduce room particle
concentration (Figure 1). Saving a small percentage of air volume in a cleanroom
facility could meet the supply air needs of an entire general purpose building.
Therefore, potential fan energy savings in cleanroom facilities is significant.
Existing Oversimplified Approach
Could Waste Energy
In recent years, published reports
have indicated that airflow quantities
for cleanrooms often are over-designed
and cause significant energy waste.1–3
Excessive airflow volumes have been
used for decades to meet the old and
conservative rule-of-thumb values pub-
lished in Federal Standard FS-209 and
IEST Recommended Practices RP-12.1
(Figure 2).4,5 Modern technologies such
as airlocks, enhanced gowning practices,
low-particle-emission processing equip-
ment and furniture, glove boxes, mini-
environments, and room pressure control,
etc., have not led to altering or updating
this decades-old recommendation. Al-
though this recommendation is not man-
datory, due to lack of publicly available
quantitative methodology to use as an
The following article was published in ASHRAE Journal, July 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2008
ASHRAE Journal
37
alternative, most design/operating engineers still obey this exist-
ing rule by using possibly higher than necessary air volumes to
avoid being challenged. To save fan energy and precisely design
related HVAC systems in cleanrooms, modeling is needed to
establish a scientifically based, quantitative tool to calculate the
required airflow, rather than picking a rule-of-thumb value. A
series of publications is essential to raise public awareness, and
this article serves as an introduction to this trend.
Key Elements Missing in Existing Approach
The existing approach solely uses the required room cleanli-
ness class to determine an ACH value arbitrarily selected from
a wide range (Figure 2). The existing method ignores the fol-
lowing critical variables.
Room Internal Particle Generation Rate. Intuitively, ac-
tivities that generate higher levels of dusts would need higher
ACH to dilute particle concentration than those that generate at
a lower level. Process equipment, machinery, furniture, people,
room enclosure construction materials, etc., inside a cleanroom
can generate various ranges of particles from these sources.
Ignorance of this key variable categorizes the existing approach
as a rough and oversimplified practice.
Particle Surface Deposition. Although high change rate
and high velocity of supply air is intended to dilute and wash
down the particles, no return and exhaust system exists that
can fully remove all particles within a cleanroom. Some par-
ticles accumulate on exposed furniture and equipment surfaces
and on hard-to-reach floor areas underneath the furniture and
equipment. These particles build up over time until a scheduled
cleaning and vacuuming removes most of these residuals. This
portion of particles, a vital element of room particle balance,
was omitted in the existing practice.
Particle Entry Through Supply Air. Supply air is a mixture
of recirculated (return) air and outside air. The mixed air should
be filtered by ceiling HEPA or ULPA filters prior to entering
the cleanroom. These filters’ efficiencies are not counted in the
existing approach.
Particle Exit Through Return and Exhaust Air. Room
return air is drawn through a raised perforated floor or low
sidewalls then is recirculated and filtered to remove particles
from room air prior to its reentry as the main portion of supply
air. Exhaust air is used to locally remove the particles generated
from processes and process equipment. Exhaust devices (hoods,
canopies, or direct connection to process equipment) can signifi-
cantly remove highly concentrated particles from a cleanroom.
Unlike return air, exhaust air usually does not allow reentry.
Leakage Air (Particle Loss or Gain) Under Pressurization
or Depressurization. Each time the door to a cleanroom is
opened, air leakage occurs inevitably between the enclosure and
its surroundings if a pressure differential existed. With either
pressurization or depressurization, particle migrations follow-
ing the leakage air paths should be considered.6,7 Leakage air
causing particle exchanges with surrounding areas has not been
quantitatively counted in the existing approach.
Cleanroom particle concentration is the interaction of many ac-
tivities that generate/add particles to the room and remove particles
from the room. These listed variables are simply ignored in the
existing rule method. Some prior articles attempted quantitative
approaches that considered some of these variables, but not all of
these were included,9,10 mainly as a consequence of the complexity
and lack of resources to accurately describe these elements.
Determining Airflow Rate Through Modeling
Each cleanroom facility is unique. Its location, building
construction, production or process activities, space configura-
tions, HVAC systems, room cleanliness requirements, etc., can
impact the ACH requirement for each room. Using a rough,
oversimplified approach without considering all these influences
could cause either significant energy waste or under-designed
HVAC systems. A new approach, accounting for these variables
or elements, should be as sophisticated as those used today in
the building heating/cooling load calculations.
This article reiterates the concept that a cleanroom ACH rate
should be calculated and supplied as needed, instead of pick-
ing an arbitrary rate using a rule-of-thumb. A new quantitative
approach, which includes all these critical variables, can be
found in detail in Reference 7. Some of the prior quantitative
attempts with fewer variables can be found in References 9
Figure 1: Air change rate: Cleanrooms versus general purpose
spaces.
Figure 2: IEST recommended (RP-12.1) air change rates for clean-
rooms (based soley on room cleanliness classes).
700
600
500
400
300
200
100
0
0
1
2
3
4
5
6
7
8
9
600
600
540
540
150
240
90
48
360
360
360
300
240
480
60
5
Cleanroom Spaces—To Mainly Dilute and Remove Particles
General Purpose Spaces—To Meet Heating And Cooling Loads
Air Change Per Hour (ACH)
15
6 25
600
ISO Cleanliness Class
Air Changes Per Hour (ACH)
38
ASHRAE Journal
J u l y 2 0 0 8
and 10. After unnecessary air oversupply is minimized, HVAC
equipment and ductwork distribution systems can be downsized
to save first capital cost.
Saving Extra Fan Energy During Operation
Unnecessary air oversupply and oversized equipment can be
avoided during the design phase through modeling and calcula-
tion. Once the systems are fully installed the potential still exists
to save extra fan energy during the operational phase.
Typically, during unoccupied or nonproduction periods, room
internal particle generation rate could be significantly lower. If
permitted under industrial regulations, further fan energy can be
saved through staging of airflow rates to maintain the same or
acceptable cleanliness class during these modes (Figure 3). If a
cleanroom is equipped with continuous measuring airborne particle
sensors throughout the room (spaced based on the ISO Standard8),
the cleanroom supply air volume could be possibly reduced during
unoccupied or nonproduction periods in the following scenarios:7
Centralized Fan: Use multiple-speed motor or variable
••
frequency drive (VFD) to lower fan speed if supply fan is
located in room air recirculation or air-handling unit;
Individual Fans: Turn off individual fans to lower the
••
overall air volume if these fans are installed in fan-filter
units (FFU) or in fan-wall (FW) units; and
VAV Boxes/Valves: Modulate VAV box or air valve de-
••
vices to lower their airflow volumes if these devices are
installed for cleanrooms.
Conclusion
Design, research, and operating engineers in cleanroom indus-
tries are gradually realizing that fan energy waste can be mini-
mized through proper modeling and calculation during the design
phase and through flow demand control during operation. Com-
mercial software to handle these tasks is available but is limited
on proprietary basis. More efforts from industries through joint
research and further development of user-friendly software are
required to provide the design and facilities professionals with the
necessary tools to cut down fan energy waste in cleanrooms.
Remark
Current airflow modeling and particulate sensing technologies
focus on the common range of the nonviable particle sizes in clean-
rooms, normally 0.1 to 5.0 µm as defined by ISO classification. Air-
flow calculations for airborne or surface molecular contamination
(nonparticulate chemical in gas/vapor state or in sorbed state), and
for viable particles (microbial contamination) are more complex
and will need to be modeled differently in the future.
References
Mills, E. et al. 1996. “Energy Efficiency in California Labora-
1.
tory Type Facilities.” Lawrence Berkeley National Laboratory Report,
LBNL-39061. http://tinyurl.com/5gouxd (or http://eetd.lbl.gov/emills/
PUBS/LabEnergy/LabEnergy.html).
Sartor, D. et al. 1999. “Cleanrooms and Laboratories for High
2.
Tech Industries. California Energy Commission.” Final Report. http://
tinyurl.com/64qnja (or http://ateam.lbl.gov/PUBS/cec/CEC\_Final\_
Report.pdf).
Tschudi, W., D. Sartor, E. Mills, and T. Xu. 2002. “High-Perfor-
3.
mance Laboratories and Cleanrooms.” Lawrence Berkeley National
Laboratory Report, LBNL-50599. http://tinyurl.com/6f2wt4 (or http://
eetd.lbl.gov/EMills/PUBS/PDF/High\_Tech\_Roadmap.PDF).
General Services Administration. 1973. U.S. Federal Standard
4.
FS209. 1973. Clean Room and Work Station Requirements, Controlled
Environment.
IEST Recommended Practices (RP-12). 1978 – 2002. “Consid-
5.
erations in Cleanroom Design.”
Sun, W. 2005. “Automatic room pressur-
6.
ization test technique and adaptive flow control
strategy in cleanrooms and controlled environ-
ments.” ASHRAE Transactions 111(2):23-34.
Sun, W. 2008. “Cleanroom Fan Energy
7.
Conservation Through Modeling Airflow
Change Rate During Design and Flow De-
mand Control in Operation.” ASHRAE Winter
Meeting. Seminar 19.
ISO 14644 Standards. “Cleanrooms and
8.
Associated Controlled Environments.”
Brown, W.K., C.A. Lynn. 1986. “Fun-
9.
damental clean room concepts.” ASHRAE
Transactions 92(1b):272–287.
Tolliver, D.L., ed. 1988.
10.
Handbook of Con-
tamination Control in Microelectronics: Prin-
ciples, Applications and Technology. Norwich,
N.Y.: William Andrew Publishing/Noyes.
Advertisement formerly in this space.
ACH Rate
Figure 3: Demand flow control strategies in cleanrooms.
Fan Staged Control
VFD Flow Control
Room Particle Generation Rate
22
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
Steve Doty, P.E., is an energy engineer for Colo-
rado Springs Utilities in Colorado Springs, Colo.
About the Author
Designing
For Reliability
Identify Weak
Spots by Asking
‘What Can
Go Wrong?’
By Steve Doty, P.E., Member ASHRAE
This article is written around HVAC design, but the principles apply to other fields of engineering. Discussions of reliability options are based on protecting com-
fort or product losses. In all designs, safety is the first priority.
H
ow important is extra reliability? Designs that maximize reliability may be at
odds with other criteria, including energy efficiency. Therefore, there may
be additional first costs and increased annual operating costs. Is this accept-
able? Can the project budget support the reliability improvements? Identifying
the costs involved helps pare down a list of wants into a more realistic list of
needs. Doing this early helps establish a clear design path.
Consider an apartment building where
fan coils are installed in each guestroom
and a single hot water boiler is used.
Single points of failure exist throughout
this design, but it is commonly used and
is considered acceptable.
The desire for increased reliability is
linked to the consequence of a failure.
If failure results in only an occasional
nuisance, then using good equipment
and having high construction quality
control usually suffice. For example, in
a climate with few cooling hours, a re-
dundant chiller is difficult to justify based
on thermal comfort alone. By contrast, a
hospital in most climates needs redundant
boilers and pumps. The focus on system
reliability for manufacturing varies by
product value. For example, the focus on
golf balls is different than for satellites.
In business terms, the cost of improv-
ing reliability is seen as insurance. If
car insurance costs more than the car, it
does not make business sense to buy car
insurance.
Where reliability choices are integral
to the design, it is important to under-
stand the customer’s views on what is
The following article was published in ASHRAE Journal, July 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2008
ASHRAE Journal
23
important (project intent) so that the design is responsive to
the customer’s priorities. Discussion and documentation are
useful to help the customer understand and agree to the level
of reliability provided.
Beginning with a no-frills design, list points of failure and
estimate the consequences and how high is the likeliness for
failure. Consequences to consider include:
Full or partial loss;
••
Process impact from the loss;
••
How long will it take to restore service; and
••
Options for restoring service through repairs or temporary
••
provisions.
The weak spot in all failure analysis methods is establishing
the likeliness of a given failure. For example, what is the likeli-
ness of the utility water supply being interrupted? There is no
easy answer. However, the list of failures must be prioritized
based on the combination of severity and likeliness. Assigning
a one to 10 numerical weight for severity and likeliness is one
method. How often a failure occurs may not be as important
as how costly the failure would be.
Once the failure opportunities are prioritized, prepare options
and costs to address each one. When possible, presenting this
information in terms of cost/benefit allows the customer to make
choices based on the business value of the improvements. This
process also will serve to dispel any notion that their system
is fail-proof.
Introducing “N”
Redundancy options applied to equipment presume the
most likely failure will be an individual machine and not the
infrastructure (an assumption that will be discussed later). The
HVAC application begins with the design heating or cooling
load and N represents the largest of the machines selected to
serve the load. “N+1” then allows full capacity after any one
unit failure.
Table 1 illustrates how to apply the N+ principle. Consider
a base load of 1,500 Mbh (440 kW) heating output. A design
option with no redundancy would be a single unit at 1,500 Mbh
(440 kW), two at 750 Mbh (220 kW), or three at 500 Mbh (147
kW). N+0 and N+1 are shown to illustrate the pattern. N+2,
N+3, etc., are possible, but are seldom used in practice except
for extreme criticality. A complete doubling of maximum ca-
pacity (Option 4) is termed 100% redundancy, and is common
with smaller systems.
Option 7 is a commercial variation that uses two chillers or
boilers at two-thirds of design capacity. This strategy leverages
the reality that full-load conditions are seldom required. HVAC
equipment sizing provisions such as built-in future capacity
and initial start-up reserve capacity (pull-up allowance) provide
some system redundancy without additional cost. Note that this
example provides much of the redundancy with many of the
benefits.
Table 1 shows equal size equipment for simplicity. However,
any combination of equipment sizes can be evaluated. By setting
N equal to the largest single unit, N+1 will protect against the
worst case single equipment failure.
Observations from Table 1:
Assigning the entire load to a single piece of equipment
••
means all capacity is lost upon a single failure.
Dividing the base load into smaller equipment increments
••
means less is lost for a single failure, and for additional
equipment failures.
Using multiple smaller units reduces excess installed
••
capacity and cost.
Option
Design
Load
Equipment
Redundancy
Arrangement
Installed Capacity
Remaining
Capacity
After 1 Failure
Remaining
Capacity
After 2 Failures
Mbh
(kW)
Mbh
(kW)
Mbh
(kW)
Mbh
(kW)
Mbh
(kW)
1
1,500
(440)
N + 0
1 at 1,500
(1 at 440)
1,500 (100%)
(440) (100%)
0
(0)
0
(0)
2
1,500
(440)
N + 0
2 at 750
(2 at 220)
1,500 (100%)
(440) (100%)
750 (50%)
(220) (50%)
0
(0)
3
1,500
(440)
N + 0
3 at 500
(3 at 147)
1,500 (100%)
(440) (100%)
1,000 (67%)
(293) (67%)
500 (33%)
(147) (33%)
4
1,500
(440)
N + 1
2 at 1,500
(1 at 440)
3,000 (200%)
(880) (200%)
1,500 (100%)
(440) (100%)
0
(0)
5
1,500
(440)
N + 1
3 at 750
(2 at 220)
2,250 (150%)
(660) (150%)
1,500 (100%)
(440) (100%)
750 (50%)
(220) (50%)
6
1,500
(440)
N + 1
4 at 500
(4 at 147)
2,000 (133%)
(586) (133%)
1,500 (100%)
(440) (100%)
1,000 (67%)
(293) (67%)
7
1,500
(440)
(2/3 N) + 1
2 at 1,000
(2 at 293)
2,000 (133%)
(586) (133%)
1,000 (67%)
(293) (67%)
0
(0)
Table 1: Options for equipment redundancy—equal-sized equipment.
24
ASHRAE Journal
J u l y 2 0 0 8
Modular Systems?
Based on the question, “What is left after a failure?” a de-
sign with multiple smaller components has merit compared
to a design with fewer, larger components—that each failure
causes less of a capacity loss (Table 2). We say this design
fails softly.
Argument for Multiple Small Units
Argument for Fewer Large Units
A system of multiple units fails softer on single
and multiple failures.
Multiple units provide redundancy with less installed capacity
and equipment cost because the “N = 1” extra unit is smaller.
Smaller equipment is easier to manage in construction and
easier to remove from the building at end of life.
Smaller equipment usually is quicker to start than large
equipment, lending itself more to automatic control and
allowing cold spares instead of idling hot spares.
Smaller incremental equipment will run nearer full load
and may operate more efficiently compared to large
equipment at low load.
Larger equipment may have higher full-load efficiency than smaller equipment.
Life span of large equipment is often longer than small equipment—
life-cycle costs are different.
With multiple large units running at part load, recovery after an equipment
failure can be in seconds instead of minutes since all it has to do is ramp
up. This technique is termed hot spare or rolling redundancy.
Multiple units require more taps to common piping, which are
then new single points of failure.
Multiple units may take up more floor space due to multiple clearance areas.
Some modular equipment designs focus on compactness and this
may complicate maintenance, especially to isolate an individual unit
sandwiched in the middle of a tandem assembly.
Table 2: Comparing strategies—Multiple small units versus fewer large units.
Advertisement formerly in this space.
Advertisement formerly in this space.
July 2008
ASHRAE Journal
25
Point of Failure: Piping Common to All Systems
Solutions:
Pipe equipment in sets in lieu of common headers
•
Temporary connections
•
Heavier specification for the common piping—thick-
•
er pipe, higher pressure class, better valves, tighter
field control
Redundant valves
•
Accessible for rapid repair
•
Point of Failure: Utility Water Supply
Solutions:
Redundant feed, from opposite sides of utility street section valve
•
Storage
•
Built-up cooling towers with deep basins, designed for the time it
•
takes to run dry
Provisions for portable truck supply
•
Point of Failure: Wiring Common to All Systems
Solutions:
Wire equipment in sets in lieu of one main circuit
•
breaker or source
Temporary connections
•
Heavier specification for the common wiring—
•
reduced current loading, higher quality switches,
tighter field control
Accessible for rapid repair
•
Point of Failure: Utility Electric Supply
Solutions:
Twin utility feeds, preferably from different substations
•
On-site generation
•
Operable windows
•
Gas engine driven cooling
•
Thermal storage
•
Point of Failure: Switchgear Serving All Systems
Solutions:
Split service—separate the equipment and leave a
•
space between
Point of Failure: Utility Natural Gas Supply
Solutions:
Dual fuel equipment and fuel oil storage
•
Thermal storage
•
Point of Failure: Central Automatic Controls
Solutions:
Distributed stand-alone controls
•
Manual override provisions for end devices
•
Point of Failure: Building Issues Such As Foundation and Roof
Solutions:
Occupy other than top floor (roof leaks) or basement (flooding)
•
TEFC motors indoors
•
Divide services among multiple buildings
•
Point of Failure: Transfer Switch
Solutions:
This is tough to guard against
•
Maintenance bypass option
•
Temporary connections for downstream equipment
•
Point of Failure: Personnel, Especially for Complicated Systems
Solutions:
Cross training
•
Documentation
•
Simple systems
•
Table 3: Single-point failure items other than equipment.
Beyond Equipment
Many opportunities for failure do not involve equipment.
For high reliability designs, listing each single point of failure
is an important part of design disclosure (Table 3); doing so
will prompt the customer to consider operational contingency
plans.
Chilled Water Systems vs. DX
For large cooling loads chilled water is the system of
choice for a number of good reasons, but this choice cre-
ates new single points of failure. When the consequence of
the failure is modest, chilled water may still be appropri-
ate. However, when reliability is a high priority, air-cooled
systems distributed by zone have the advantage. Since it
is not centralized and does not use common piping, air-
cooled equipment does not share the weaknesses related to
the central installation philosophy. Consider the following
single-point failure opportunities from the conventional
central chilled water plant. Even with redundant equipment,
the air-cooled design is inherently more reliable since it
isn’t central. It all comes back to having all the eggs in one
basket—or gasket.
Central chilled water system weakness/single-point failures
include:
Main chilled water piping—headers and valves;
••
Main condenser water piping—headers and valves;
••
Single water supply for cooling towers;
••
Single electric supply for chillers; and
••
Ancillary damage from pipe rupture.
••
Despite the risks, it is not unusual for critical cooling loads to
be served with chilled water. In some cases the lack of failure
represents luck. In systems piped in steel, it speaks to the low
probability of failure for this material when used for common
piping. It may also suggest that reliability importance is not
mission critical. For example, a data center with parallel offsite
data storage capabilities can afford to go down once in awhile.
26
ASHRAE Journal
J u l y 2 0 0 8
It may also indicate that energy cost is as
compelling to the business as reliability.
Pipe Headers
Common piping is a single point of
failure. All connections to a header/mani-
fold, through the first valve (called the
root valve), are all part of this single-point
failure item. Avoiding brittle or fragile
materials is a good approach because a
drip is easier to manage than a burst. One
way to select a pipe material for a single
point of failure application is to imagine
standing on top of it with a sledgehammer
and pounding on it over and over, and
select the material accordingly.
Even when the piping is suitably con-
structed and tough, valves need to be con-
sidered. Ask yourself, “If a valve leaks
and needs to be repaired, then what?”
Sometimes redundant valves are used
to allow the second valve to be repaired
through operation of the root valve. This
prolongs, but does not eliminate, the
inevitable system shutdown due to these
valves. For all common piping systems it
is only a matter of time before a shutdown
is required.
Small connections to large header pip-
ing create opportunities to break off; one
option is to specify not less than 2 in. (50
mm) connections to a header, then reduce
down after the root valve.
In a noncorrosive environment, steel is
a forgiving material due to its toughness,
and a complete rupture of good quality
steel pipe is unlikely. However, pipes
manufactured with seams are inherently
weaker than seamless pipe. Field connec-
tions are riskier than factory connections
due to quality control concerns. Study the
specifications.
Reducing Risk of Failures in Common
Header Piping (Steel)
Establish a service life that is well
••
short (half) of normal expected life
so it never gets old while in opera-
tion. This is a proven method for
aircraft engines to maintain good
reliability and safety. This affects
life-cycle cost.
Identify the common piping of
••
interest on the construction draw-
ings to communicate to contractors
Advertisement formerly in this space.
Advertisement formerly in this space.
July 2008
ASHRAE Journal
27
where special attention is needed.
Priority systems can be highlighted
on electronic drawings during
design.
Create a separate strict specifica-
••
tion section governing common
piping. This will add cost but only
to that portion of the work.
Use 2 in. (50 mm) minimum con-
••
nection size to reduce the chance
of a small pipe breaking off a big
pipe.
Use thicker wall piping.
••
Use seamless steel pipe and fit-
••
tings, all welded connections, no
coped connections or saddle welds,
no threaded or grooved joints until
after the root valve.
Use high quality root valves.
••
Perform rigorous pressure testing.
••
Use strict welder certifications
••
and independent field testing of
welds.
Diminishing Benefits
There will always be something that
can create a failure. Striving for abso-
lute perfection is futile. Eventually, a
point will be reached where additional
measures provide little improvement and
either create new points of failure or other
compromises. Examples:
With each addition of N+ equip-
••
ment on a common header come
new fittings, welds, and valves.
When it comes to connections to
common piping, less is more.
A transfer switch is a common
••
point between normal power and
emergency power and a failure
of this switch can take out both
sources.
Double-ended switch gear accom-
••
modates twin utility feeds, but
includes a common point of failure:
the tie breaker.
Many variable speed drives have
••
bypass options, but most do not
allow energized maintenance, so a
shutdown is required anyway.
Testing
For newly constructed systems it is
important to establish confidence in what
the system can and cannot do, and to
identify early failure or equipment defect
issues. Testing should impose a sustained
and repeated full load on the equipment
and fully take the system through all
its operating modes. Documentation of
initial testing, and periodic retesting,
serves as a valuable training tool for op-
erators. Design elements that cannot be
tested once in service should be avoided.
Testing work is ideally performed with
operating staff but can be done with the
assistance of a professional commission-
ing company.
Contingency Plan
Where reliability is crucial, a backup
plan helps operating personnel to respond
effectively. No plan can anticipate every
contingency and it is not practical to
have a backup for every possible failure.
However, preparing and reviewing such
a plan will serve to create awareness and
to mitigate losses should a failure occur.
Include in your plan:
An overall review of priorities;
••
Notations of all single points of
••
failure;
Curtailment actions for nonessen-
••
tial loads;
Failure scenarios and the action
••
steps needed to mitigate each;
Locations of key elements, such as
••
valves and switches;
Contact information for emer-
••
gency/temporary equipment and
support; and
One-line diagrams that show stra-
••
tegic points of operation.
Additional Study: Quantifying
Reliability
Although beyond the scope of this
article, there is a specific field of train-
ing for engineers tasked with managing
and quantifying reliability; applications
include aircraft safety and manufactur-
ing defects. One established method is
the Failure Mode and Effect Analysis
(FMEA). With this method, failure
items are arranged individually and
in combinations using and/or logic
chains to establish overall probability
of failures. A one to 10 rating is as-
signed to provide weighting of each
failure scenario for degree of severity,
Advertisement formerly in this space.
28
ASHRAE Journal
J u l y 2 0 0 8
probability of occurrence, and ability to detect, allowing a
long list of failure possibilities to be prioritized. Like any
estimate, the accuracy of the prediction is limited by any
subjective values assigned. Still, a significant benefit of
this method is identifying failure opportunities in complex
systems that may not be evident using intuition and design
experience alone.
10 Steps for Improving Reliability Through Design
Steps are in order of greatest effect.
Select systems that inherently have fewest single
1.
SCENARIO:
MAKEUP WATER SUPPLY PRESSURE IS LOST
AND THERE’S NO WATER. | IN 15 MIN-
UTES,   THE COOLING TOWER SUMP IS EMPTY.
THE CHILLER HAS SHUT OFF. | WITHIN 10
MINUTES THE CHILLED WATER TEMPERATURE
IS ABOVE 55°F (13°C). ALL MECHANICAL
COOLING SHUTS DOWN. | THE DATA CENTER
IS DUMPING DATA TO TAPES AND SHUTTING
DOWN. | CLEANROOM CONDITIONS ARE
LOST AND THE PRODUCT IS DISCARDED.
THE ROOT CAUSE OF THE DAMAGE IS LOSS OF
WATER. THIS IS A FULL SHUTDOWN THAT OCCURS
WITHIN 30 MINUTES, SO THERE IS NO TIME TO CUT
OFF NONESSENTIAL LOADS. MITIGATION OPTIONS
FOR WATER LOSS ARE REDUNDANT UTILITY WATER
FEED, ON-SITE WATER STORAGE, DEEPER BUILT-UP
COOLING TOWER BASIN, WATER TANKER CONTRACT,
OR CONVERSION TO AIR-COOLED SYSTEMS. THE
BOTTOM LINE IS THAT RELIABILITY MUST BE PART
OF THE DESIGN BEFORE THESE PROBLEMS OCCUR.
Advertisement formerly in this space.
July 2008
ASHRAE Journal
29
points of failure. Equipment sets that depend less on
shared resources are best.
Specify equipment that is inherently reliable. Often
2.
this means simplicity and fewer moving parts.
Arrange primary equipment in multiple ‘baskets,’
3.
using N+ options, striving for equipment arrays that
fail soft.
Bibliography
ASTM A53/A53M-07, Standard Specification for Pipe, Steel,
Black and Hot-Dipped, Zinc-Coated, Welded and Seamless.
Schwaller, D. 2003. “Hierarchy of HVAC design needs.”
ASHRAE Journal 45(8):41 – 44.
Turner, W., S. Doty, eds. 2007. Energy Management Hand-
book, 6th ed., Chap. 23, Energy Security and Reliability.
Identify remaining single-
4.
point failure items including
common piping, wiring, and
utility feeds. Prioritize them
based on severity and likeli-
ness. Adjust design type, or
provide mitigating design
treatment. Treat shared in-
frastructure more strictly in
design than branch systems
that are outside the boundary
of the single-point failure
zone.
For systems with shared distri-
5.
bution, make provisions to turn
off nonessential loads.
Allow for using temporary
6.
equipment in response to a
failure. Design provisions such
as mechanical system tie in
points in strategic locations,
spare circuit breakers, and
space for parked equipment
can be of great assistance to the
contractor if this work becomes
necessary.
Avoid fragile materials and
7.
those that fail suddenly or to-
tally in favor of those that have
partial failure modes.
Be aware of the diminishing
8.
benefits of additional measures.
Understand that no system is
completely fail-proof. Avoid
creating new single points of
failure with design approach-
es.
Question all designs. “What
9.
happens if this fails?” and
“What is left when this fails?”
Document system limitations
and create a contingency plan
for operating personnel. Ensure
the system design can accom-
modate periodic testing.
Get multiple opinions from
10.
other engineers. Ask them to be
critical and find flaws.
Advertisement formerly in this space.
136
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
Home Energy Displays
E
nergy consumption can vary dramatically among house-
holds, even when the households have similar physical
characteristics. For example, a study carried out in the
1990s evaluated the energy consumption of 10 identical all-
electric homes in Florida outfitted with the same appliances
and equipment. Despite their similarities, the homes exhibited
a large spread in energy consumption, with the most energy-in-
tensive home consuming 2.6 times more energy than the least.1
Clearly, occupant behavior has a major impact on building
energy consumption, suggesting that interventions to modify
occupant behavior could result in appreciable energy savings.
Current utility billing practices greatly limit the feedback that
most households receive on their energy consumption. That
is, they only receive monthly utility bills that summarize their
energy expenditures and consumption for the prior month.
Kempton and Layne2,3 explain the pitfall of attempting to
change behavior in this situation by analogy:
“Consider groceries in a hypothetical store totally without
price marking, billed via a monthly statement…. How could
grocery shoppers economize under such a billing regime?”
Unsurprisingly, residents find it challenging to understand
how specific behaviors impact energy cost and consumption.
This impedes households motivated to reduce their energy
consumption from doing so. In particular, it is challenging
to identify what devices and equipment consume the largest
quantities of energy.4
Typically, information alone does not appear to be sufficient
to achieve appreciable reductions in energy consumption, be-
cause relatively few people will act on the information. Specifi-
cally, people need a strong motivation to change, confidence
that they can change, and feedback that changes they make
are having an impact.3,5 As such, most successful approaches
provide more frequent feedback, as well as specific feedback
on specific behaviors.5
Home energy displays providing real-time feedback on en-
ergy consumption have the potential to enable residents to act to
reduce energy consumption and address all three factors noted
above. Specifically, they provide consumers information about
the cost of the energy they consume (motivation to change), and
the ability to rapidly see how changes in behavior alter energy
expenditures and consumption.
Several home energy displays are commercially available.1,6,7,8
The information they present varies appreciably, as do the ap-
proaches used to measure electricity consumption\* and com-
municate that information to the display. Most are relatively
small, i.e., about the size of a two-plug outlet. Some are fully
portable (wireless), while others are semi-portable (plug-in)
or fixed (hardwired).3,6,7 In addition, researchers are exploring
displaying energy information via televisions and PCs.3,9
In all cases, the home energy display system measures power
draw from the electric meter or breaker box, often using a
clip-on device transformer/transducer to measure current and,
sometimes, voltage.6,7,† The measured values are communicated
to the in-home display via power-line carrier (PLC), a dedicated
hard-wire connection, or wireless radio.6,7,10 In general, PLC
and wireless devices are easier to install. Some newer systems
are designed to work with meters and measure report values
directly from the meter.6,8
Typically, home energy displays can present basic informa-
tion, such as real-time power draw (kW) and projected hourly
electricity cost and electricity consumption (kWh) based on
real-time power draw. Some can display additional information,
such as daily electricity cost and consumption; electricity cost
and consumption over the last 24 hours, the current month, and/
or prior month; projected monthly electricity cost and consump-
tion; monthly peak demand; greenhouse gas emissions; and
outdoor temperature.3,6,7
Prepayment systems, also known as pay-as-you-go systems,3
have displays and require users to purchase electricity using a
smart card in advance of consuming energy. Consumers add
additional value to their smart cards in stores and then swipe
the card through in-home units that can display some or all
of: quantity of energy remaining on the meter; current energy
use rate (in dollar or kWh); dollar of energy used yesterday
and last month; the current electric rate; and the smart card
balance.3,11
In addition, small-scale demonstrations of much more sophis-
ticated home energy displays have been carried out. Typically,
they provide much greater detail about electricity consumption,
e.g., broken down by different end uses or circuits, and use
richer display graphics.1,7,12,13
In contrast, ambient approaches, also known as “calm
technology,” provide qualitative—not quantitative—feedback
on electricity consumption or electric demand. Such devices
do not require direct attention, but effectively communicate
information peripherally.6 For example, an energy orb that is
green during periods of lower electric demand changes color in
response to impending increases in electricity prices driven by
By Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
\* Most home energy displays only show electricity consumption.3
† Measuring voltage enables measurement of actual power draw instead of
apparent power draw, which ensures accuracy when measuring devices with
lower power factors.
The following article was published in ASHRAE Journal, July 2008.
©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
July 2008
ASHRAE Journal
137
high electric demand.6,8 In another case, Electricité de France
used a plug-in box that displays different colors (and electricity
prices) for different electricity prices (and demand).6
Energy Savings
Several studies over the past thirty years have evaluated the
effectiveness of energy savings from home energy displays of
varying sophistication. They exhibit a wide range of savings,
with most finding savings between 5% and 15%.1,3,6,7
Perhaps the most comprehensive study was of a pilot program
carried out in Ontario, Canada. It evaluated the change in elec-
tricity consumption in more than 400 households during a year-
long period where the homes had an energy display installed
relative to an (up to) 18-month period prior to installation. After
adjusting for weather and other confounding factors, the study
concluded that the displays yielded about an 8% reduction
in electricity consumption for homes with nonelectric space
heating and 5% savings for homes without electric space and
water heating.10 The relatively limited space cooling loads (and,
hence, energy consumption) in Ontario may limit the universal-
ity of these findings to some extent.
Evaluations of pay-as-you-go programs in Canada and Ireland
found savings of 15% to 20%, and 4% to 11%, respectively.6
Furthermore, the studies find large variations in energy sav-
ings among homes,1 which appears to reflect residents’ interest
and ability to use the meters and the information provided.4 As
Parker, et al., notes,1 their small-scale field test of home energy
displays “seems to indicate that interest and motivation were
large factors in whether having the feedback device made a
difference in energy use.” The Ontario, Canada pilot found
that about one third of participants did not intend to continue
to use the device after the pilot ended.10 This implies that oc-
cupants with a strong interest in reducing energy expenditures
or energy consumption will likely reap the largest savings from
home energy displays.1
Taken together, the studies also indicate that indirect informa-
tion, i.e., periodic processing of raw energy consumption data
by utilities to provide feedback at regular intervals, provide the
most value for purchasing decisions, e.g., insulation, furnace,
refrigerators, etc. On the other hand, direct displays more valu-
able for tactical operational decisions.3
The optimal combination of the type and frequency of
information displayed to realize the greatest energy savings
is not well understood.4,7 Furthermore, it is not clear that real-
time feedback results in appreciably greater savings than less
frequent (e.g., weekly or monthly) feedback,4 with a range of
studies suggesting that real-time feedback realizes incremen-
tal savings on the order of 5%.3 Moreover, it is not clear, that
more sophisticated displays save, on average, more energy than
more basic displays. As Darby notes,3 a display that shows
real-time energy consumption can provide somewhat similar
feedback because it show how occupants’ actions affect energy
consumption. Limited testing (10 homes) of a sophisticated
system in Japan that provided energy consumption data by end
use reduced site energy savings by an amount consistent with
other studies (about 12%).13
Finally, the persistence of energy savings from home energy
displays over several years is not well understood.1,7
Trends
Currently, few households have residential energy displays.
Several trends have the potential to greatly increase the deploy-
ment of displays in the not-too-distant future.
Relatively recent cost estimates for basic display systems
range from $100 to $250,6,7 with an additional $75 to $200
for systems using clip-on devices.6 Sophisticated displays can
cost appreciably more than conventional displays.3 Continuing
decreases in the cost of electronics, communications (particu-
larly wireless and PLC), and sensors, as well as the deployment
of sensors that do not require an electrician for installation,10
promise to bring down the installed cost of systems while in-
creasing ease of implementation.
Concurrently, utilities have a growing interest in reducing
peak electric demand. At a basic level, this includes devices
that alert residents of impending critical demand peaks and
ask them to reduce their electricity consumption. Ideally, many
utilities would like to use a combination of residential time-
of-use pricing (TOU), real-time pricing (RTP), and automated
demand response to manage peak demand.9,14 The latter two
would require an advanced metering infrastructure (AMI) with
meters capable of two-way communication with the utility to
continually update prices6 to display time-varying electric
rates and enact demand response measures (e.g., increase the
temperature set point during cooling season).14 Such meters
could readily communicate present the information shown by
home energy displays to an in-home display.
As of a few years ago, many home energy displays could not
readily support TOU, let alone RTP.6 More recently, displays
with two-way communications that work with utility meters
have come to market, presumably to support AMI initiatives.
Plans for widespread deployment of meters that could support
in-home energy displays are moving ahead in California and
Ontario, Canada, and could greatly expand the use—or at least
facilitate the deployment of—in-home energy displays.8,9
Beyond increasing awareness of home energy consumption,
widespread use of home energy displays might also increase
understanding of energy consumption and its impacts. In this
manner, widespread deployment of home energy displays could
help enable additional energy savings.3
References
1. Parker, D.S., D. Hoak, and J. Cummings. 2008. “Pilot Evalua-
tion of Energy Savings from Residential Energy Demand Feedback
Devices.” Final Report by the Florida Solar Energy Center to the U.S.
Department of Energy. FSEC-CR-1742-08. http://tinyurl.com/5rc26g
(or www.fsec.ucf.edu/en/publications/pdf/FSEC-CR-1742-08.pdf).
2. Kempton, W. and L.L. Layne. 1994. “The consumer’s energy
analysis environment.” Energy Policy 22(10):857 – 866.
138
ASHRAE Journal
J u l y 2 0 0 8
3. Darby, S. 2006. “The Effectiveness of Feedback on Energy Con-
sumption: A Review for DEFRA of the Literature on Metering, Billing
and Direct Displays.” Environmental Change Institute, University of
Oxford. http://tinyurl.com/5q2u7u (or www.defra.gov.uk/environment/
climatechange/uk/energy/research/pdf/energyconsump-feedback.pdf).
4. Allen, D. and K. Janda. 2006. “The effects of household char-
acteristics and energy use consciousness on the effectiveness of real-
time energy use feedback: a pilot study.” Proceedings of the ACEEE
Summer Study on Energy Efficiency in Buildings.
5. Armel, C. 2007. “Applying Health Promotion Intervention
Principles to Climate Change.” Presented at the Behavior, Energy
& Climate Change Conference. http://tinyurl.com/5wtq62 (or http://
piee.stanford.edu/cgi-bin/docs/behavior/becc/2007/presentations/2C-
Armel.pdf).
6. Stein, L.F. 2004. “California Information Display Pilot: Tech-
nology Assessment.” Final Report by Primen to Southern California
Edison. http://tinyurl.com/5q2u7u (or www.defra.gov.uk/environment/
climatechange/uk/energy/research/pdf/energyconsump-feedback.pdf).
7. Parker, D. et al. 2006. “How much energy are we using? Potential
of residential energy demand feedback devices.” Proceedings of the
ACEEE Summer Study on Energy Efficiency in Buildings. http://
tinyurl.com/5mdfkp (or http://www2.fsec.ucf.edu/en/publications/
pdf/FSEC-CR-1665-06.pdf).
8. Martinez, M.S. 2006. “Residential Demand Response Technolo-
gies: A Consumer’s Guide.” Presentation at National Town Meeting
and Symposium on Demand Response. http://tinyurl.com/6cw8cu (or
http://drrc.lbl.gov/pubs/drtown-auto-martinez.pdf).
9. Vahlstrom, R. 2008. “PG&E begins ambitious AMI rollout.”
Transmission & Distribution World. http://tinyurl.com/6f5yw9 (or
http://tdworld.com/customer\_service/pge\_begins\_ami\_rollout/).
10. Hydro One. 2006. “The Impact of Real-Time Feedback
on Residential Electricity Consumption: The Hydro One Pilot.”
http://tinyurl.com/5q4w3u (or www.reducemyenergy.com/PDF/
Summary%20Results%20Hydro%20One%20Pilot%20-%20Real-
Time%20Feedback.pdf).
11. “Pay-As-You-Go Electricity.” Woodstock Hydro. http://tinyurl.
com/5rsm5d (or www.woodstockhydro.com/index.php?page\_
id=3626).
12. Horst, G.R. 2006. “Woodridge Energy Study & Monitoring
Pilot.” Whirlpool Project Final Report.
13. Ueno, T., R. Inada, and O. Saeki. 2005. “Effectiveness of
displaying energy consumption data in residential houses: analysis
on how the residents respond.” Proceedings of the ECEEE 2005
Summer Study.
14. PNNL. 2007. “Pacific Northwest GridWise™ Testbed Dem-
onstration Projects: Part I. Olympic Peninsula Project.” Final Report
Prepared by Pacific Northwest National Laboratory (PNNL) for the
U.S. Department of Energy. http://tinyurl.com/2axh4a (or http://
gridwise.pnl.gov/docs/op\_project\_final\_report\_pnnl17167.pdf).
Kurt Roth, Ph.D., is an associate principal with TIAX LLC, Cam-
bridge, Mass. James Brodrick, Ph.D., is a project manager with the
Building Technologies Program, U.S. Department of Energy, Washing-
ton, D.C.
Advertisement formerly in this space.
K.R. Grosskopf, Ph.D., is assistant professor,
and Paul Oppenheim, Ph.D., P.E., is professor
at the University of Florida, in Gainesville, Fla.
Terry Brennan is principal scientist at Camroden
Associates in Westmoreland, N.Y.
About the Authors
Preventing Defect Claims
In Hot, Humid Climates
I
nsurers paid approximately $200 million toward mold and moisture-related
defect claims in 2000. That amount increased to $1 billion in 2001 and
$3 billion in 2003. During this time, premiums increased more than 50%,
forcing one-third of all contractors to abandon work in markets where they
could not obtain or afford liability coverage.\*
By K.R. Grosskopf, Ph.D.; P. Oppenheim, Ph.D., P.E., Member ASHRAE; and T. Brennan, Member ASHRAE
A confidential survey was adminis-
tered in February 2007 to attendees of
the annual Associated General Contrac-
tors of America (AGC) Surety Bonding
and Risk Management Conference in
Longboat Key, Fla., to determine which
building elements they thought were
at greatest risk of defect claims. Re-
spondents represented six of the seven
largest U.S. sureties, comprising 45.6%
of the $58.7 billion commercial liability
market.1
Findings from participants who were
involved in more than 17,000 combined
total construction defect claims indicate
that 84% of claims are associated with
moisture-related defects in building
envelope systems (69%) and building
mechanical systems (15%). More than
half (53%) of all defects are caused
by faulty installation. Other causes of
construction defect claims cited by
respondents include design errors and
omissions (19%), improper sequencing
and oversight of trades (15%), defective
materials (8%), inspections (3%), and
other causes (2%). More than 90% of
respondents felt the number of defect
claims had increased within the last 10
years, with nearly half (48%) indicating
that defect claims had increased more
than 25% during this period.
In response to the survey findings,
this article provides best practices to
avoid HVAC and HVAC-related en-
velope claims in moisture-vulnerable
climates. Among the most vulnerable
of these are hot, humid climates, which
according to ASHRAE are regions that
maintain either a 19.5°C (67°F) or
higher wet-bulb temperature for 3,000
or more hours during the warmest six
40
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
\*Krizan, W., et al. 2003. “Mold lawsuits have industry feeling vulnerable as larger projects are eyed.” Engi-
neering News Record (ENR), 250(12).
The following article was published in ASHRAE Journal, July 2008. ©Copyright 2008 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
July 2008
ASHRAE Journal
41
consecutive months of the year, a 23°C (73°F) or higher wet-
bulb temperature for 1,500 or more hours during the warmest
six consecutive months of the year, or both. For the purposes
of this discussion, a hot, humid climate encompasses all of
Florida, the southern half of the Gulf-rim states between
Florida and Texas, and southeast coastal Texas.
Mechanical Defects
Roughly 3.6 million (78.1%) of all U.S. commercial buildings
in 2006 were air conditioned. Packaged units (36%), chilled
water systems (21%), and heat pump systems (17%) are the pre-
dominant air-conditioning technologies used by U.S. commer-
cial buildings in the South (Figure 1), although the use of these
and other technologies varies by market. Construction defects
commonly associated with these types of mechanical systems
include condensation of outside or internally generated water
vapor within ducts, plenums, walls, and ceiling cavities caused
by inadequate dehumidification and exhaust ventilation.
Condensation control consists of lowering the dew point of
the indoor air below the design indoor air temperature. This is
achieved by dehumidifying return and ventilation air, exhaust-
ing significant sources of internally generated moisture and,
controlling the infiltration of hot, humid outside air. Air that is
at 90% relative humidity will condense on the first surface that
is 2°C (3°F) cooler than the air. If the relative humidity is 40%,
a surface must be 14°C (25°F) cooler.2 Using the simplified
method of proposed ASHRAE Standard 160P, Design Criteria
for Moisture Control in Buildings, for buildings in hot, humid
climates, users can maintain indoor RH of approximately 60%
(and no greater than 70%) at 24°C (75°F) while maintaining
effective condensation control, as long as the relative humidity
remains within the limits of occupant comfort and other appli-
cable standards (e.g., ANSI/ASHRAE Standard 55, Thermal
Environmental Conditions for Human Occupancy).
To achieve effective dehumidification, HVAC systems are
designed to provide a suitable fraction of sensible and latent
capacity to maintain desirable indoor temperature and humid-
ity levels based on the climate, building type, building use,
and number of occupants. Moisture removed from the air
must be removed from the building. Condensate that is not
promptly drained out of the mechanical system may overflow
drain pans, leak from condensate drain lines to surrounding
moisture-vulnerable materials, or be entrained back into the
supply air (Photos 1a and 1b). Stagnant condensate also can
provide a breeding ground for viruses, bacteria and fungi.
ASHRAE prescribes a drain pan slope of 1 cm/m (0.125 in./
ft) to an outlet at the lowest point and the use of P-traps on the
negative (suction) side of draw-through systems to prevent hot,
humid air from being drawn into the air handler through the
condensate drain.
In addition to effective dehumidification, design consideration
must be given to exhausting internal sources of humidity. Many
internal sources of moisture, such as indoor swimming pools,
spas, kitchens, and bathrooms, require exhaust ventilation.
Building occupants are another significant source of inter-
nally generated moisture. Humans are approximately 60% water
by weight and consume roughly 2 L (0.5 gallon) of water per
day. Exhaled breath and perspiration release roughly 1.4 kg
(3 lb) of water vapor per person per day to the indoor air.
In addition to water vapor, chemical and biological contami-
nates in the indoor air also must be removed. The requirements
for outside air ventilation for commercial buildings in the U.S.
are provided by ANSI/ASHRAE Standard 62.1-2004, Ventilation
for Acceptable Indoor Air Quality, and are defined by building
use. The quantity of outside air can vary from 15 cfm (7 L/s)
per person in a typical office environment, to as much as 100%
fresh air ventilation in specialized health-care units. In hot,
humid climates, the quantity of outside ventilation air should,
at a minimum, exceed the quantity of exhaust air to maintain
positive building pressurization. Without positive pressurization,
humid air will readily enter through door and window openings
or infiltrate through the envelope. Although the building may
be designed with positive pressurization, an unbalanced HVAC
system may induce negative air pressure in parts of the building.
Subsequently, supply and return air in each room of the building
must be balanced to minimize the infiltration of hot, humid air.
However, ventilation air in hot, humid climates is another
potential source of moisture in buildings. Depending on the
quantity of outside air ventilation, dedicated dehumidifica-
tion systems (e.g., energy recovery ventilators, desiccants, or
enthalpy wheels) may be necessary. In cases where the air-
conditioning system alone can be used for effective dehumidi-
fication, energy-efficient reheat strategies (e.g., energy recovery
exchangers, hot-gas-bypass, runaround coils, or heat pipes) may
be considered to maintain adequate dehumidification when time-
of-day or seasonal sensible loads are low, and, to avoid providing
supply air that is lower than the dew point of the indoor air. In
addition, CO2 sensors can be used to match fresh air ventilation
to actual building occupancy instead of maximum design oc-
cupancy in buildings where humans are the dominant source of
Findings from participants who were involved in more than 17,000 combined total construc-
tion defect claims indicate that 84% of claims are associated with moisture-related defects
in building envelope systems (69%) and building mechanical systems (15%).
Advertisement formerly in this space.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
J u l y 2 0 0 8
internally generated moisture and indoor
air pollution.
Common defects related to HVAC
design in hot, humid climates include
inadequate dehumidification caused by
oversized sensible capacity and reduced
airflow (especially during seasonal or
time-of-day part-load conditions), in-
adequate exhaust for internal sources
of moisture, and insufficient ventilation
air to maintain positive building air
pressure. Common construction (e.g.,
installation) defects include duct leaks,
poor balancing on multiple inlet exhaust
systems, closed or malfunctioning exhaust dampers, and ex-
haust air vented to an unconditioned space within the building
instead of outdoors (e.g., via a ceiling cavity). Methods to
promote and maintain effective building dehumidification in
hot, humid climates include:
Sizing the cooling system to meet, but not exceed, the
••
sensible design load;
Providing staged cooling capacity so that a fraction of
••
the capacity can be operated when sensible loads are too
low for effective dehumidification;
Maintaining positive internal air pressure;
••
Providing added dehumidification using energy-efficient
••
reheat strategies;
Providing dedicated dehumidification for ventilation air;
••
Using CO
••
2 sensors to match Standard 62.1-2004 outdoor
ventilation requirements to actual occupancy instead of
maximum design occupancy; and
Using enthalpy sensors if conditioning or precooling
••
with outside air.
Condensation control also includes insulating equipment sur-
faces and materials that will unavoidably condense water vapor,
such as chilled water pipes, valves and fittings, air-handling
cabinets and supply ducts passing through unconditioned spaces
(Photo 2). Closed-cell insulation should be used where practi-
cal to provide a thermal buffer and an air infiltration barrier.
Exposed interior HVAC surfaces that will unavoidably come in
contact with condensate must be fabricated from hard-surfaced
materials such as galvanized metal, and in certain applications,
stainless steel. These materials must be resistant to corrosion
and mold growth and easily cleaned.
Methods to promote and maintain effective building conden-
sation control in hot, humid climates include:
Sealing and testing all ductwork, plenums, and air
••
handlers;4,5
Avoiding use of rooms, crawl spaces, stud wall cavities,
••
or other unsealed building cavities as return air plenums
(Photo 3);
Insulating all chilled water piping, ductwork, and air-han-
••
dling equipment (especially in unconditioned spaces);
Installing air handlers, chilled water piping and ductwork
••
inside the building insulation and air barrier; and
Installing water piping in interior walls and chases to
••
avoid condensation.
Care should be taken to ensure the mechanical system is not
a source of unwanted moisture or water penetration into the
building. Likely sources of rainwater penetration include rooftop
penetrations (e.g., curbing around packaged units and exhaust
fans) and wall penetrations (e.g., ventilation intake and exhaust
Photos 1a and 1b: Condensate pan overflow into return air plenum
caused by blockage of condensate drain line.
A
B
Figure 1: Predominant cooling equipment in U.S. commercial buildings by percentage of
total floor area.3
Packaged Units
36%
Central AC
13%
Heat Pumps
17%
Individual
Units 12%
Chilled Water
21%
Other 1%
Central AC
14%
Heat Pumps
11%
Individual
Units 16%
Chilled Water
18%
Other 3%
Packaged Units
38%
U.S.
South
Advertisement formerly in this space.
46
ASHRAE Journal
J u l y 2 0 0 8
air louvers). To prevent moisture problems caused by blown rain
entering outdoor air intakes, consider using louvers that meet
AMCA 500-L-99, Laboratory Methods of Testing Louvers for
Rating, for intake air velocities less than 500 fpm (2.5 m/s).
The permanent HVAC system may be used for interior
space conditioning and dehumidification during construction
Photo 2: Condensation on an uninsulated chilled water line in an
unconditioned space.2
Photo 3: Mold growth in a wall cavity depressurized by a return
plenum.2
only if operating the system does not void the manufacturer’s
warranty and, if all return air locations are protected from
contamination by providing adequate filtration at each return
air location in addition to filtration at the return air side of the
coils. Air handlers, coils, drain pans, filters, humidifiers, heat
exchangers, and mixed air plenums should be designed and
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
48
ASHRAE Journal
J u l y 2 0 0 8
installed according to Standard 62.1-
2004 to be easily inspected, maintained,
and cleaned. Specific attention should
be given to the inspection of the fol-
lowing mechanical components during
installation:
Drain pans, drain pan outlets, traps,
••
and disposal.
Insulation and vapor retarders on
••
exposed surfaces expected to fall
below the dew point of ambient
air (e.g., chilled water lines, re-
frigerant lines, air conditioning air
handlers, and chillers) particularly
at transitions (e.g., penetrations through walls, floors
and ceilings, support clamps, valves, dampers, pumps,
blowers, and gages).
Access panels (e.g., air handlers, filters, coils, drain pans,
••
and supply ducts near air handlers) to ensure that they al-
low inspection and maintenance of HVAC components.
Exhaust ventilation systems, for duct sealing, insulation,
••
and vapor control.
During building start-up, an independent, certified commis-
sioning agent should ensure enclosure airtightness according
to ASTM E779-03, Standard Test Method for Determining
Air Leakage Rate by Fan Pressurization (blower door test),
and duct seal tightness according to ASTM E 1554-03, Test
Methods for Determining External Air Leakage of Air Distri-
bution Systems by Fan Pressurization (low-rise residential and
small low-rise commercial buildings). Diagrams labeling key
components and operating instructions should be affixed to
the mechanical system to aid others in accessing and repairing
the HVAC system. This may include diagrams of flow direc-
tions and valve locations and functions in the commissioning
documents (e.g., as-built drawings), as well as information
on HVAC operations and maintenance activities, personnel,
and contractors.
Envelope Defects
As shown in Figure 2, exterior insulation and finish system
(EIFS), stucco and brick veneer are the predominant wall sys-
tems used by U.S. commercial buildings in the South (50%)
followed by concrete panels and masonry units (29%) and
integrated metal glazing (15%). Construction defects com-
monly associated with these types of wall systems include rain
and groundwater penetration, capillary action (e.g., wicking),
water vapor infiltration, and subsequent condensation. In hot,
humid climates, air infiltration may be the dominant source
of moisture in air-conditioned buildings. Methods to prevent
water vapor migration and subsequent condensation inside
wall cavities and building interiors include:
Installing materials with low vapor permeability to the
••
warm side of the thermal layer;
Selecting wall insulation that meets ANSI/ASHRAE/
••
IESNA Standard 90.1-2004, Energy Standard for Build-
ings Except Low-Rise Residential Buildings, for the
climate; and
Designing walls to dry to the interior, exterior, or both.
••
The wall assembly illustrated in Figure 3 shows an EIFS on
metal framing with a properly designed drainage plane, vapor
retarder, air barrier, and thermal envelope appropriate for hot,
humid climates. The assembly has a continuous drainage plane
provided by building wrap installed on the inside of the stucco
rendering that is drained to the exterior. An air gap between
the exterior rigid insulation and the drainage plane provided
Advertisement formerly in this space.
Figure 2: Predominant exterior wall systems in U.S. commercial buildings by percentage
of total floor area.3
Siding
5%
Brick, Stone, or Stucco
50%
Metal Panels
15%
Concrete Panels
12%
Concrete Block
17%
Window Glass
1%
U.S.
South
Siding
6%
Brick, Stone, or Stucco
51%
Metal Panels
12%
Concrete Block
17%
Window Glass
2%
Other 2%
Concrete Panels
10%
July 2008
ASHRAE Journal
49
by a spacer mat, channels, or textured building wrap provides
a capillary break and allows liquid water to drain. In addition,
the drainage space provides a vented or flow-through assembly
that allows drying to the outside.
Latex paint on the interior gypsum board provides a semi-
permeable, Class III vapor retarder (≤ 10 perms) that resists the
exfiltration of inside air into the wall cavity while allowing the
wall to dry to the interior if wetted. An air barrier is provided
by the interior gypsum board, the exterior stucco rendering, the
exterior sheathing or the exterior building wrap.6 Materials with
low vapor permeability, in this case the rigid polystyrene, are
installed on the outside of the primary (batt) insulation layer
to avoid condensation within the wall cavity. Together, these
elements resist the entry of water vapor into the wall cavity and
ensure the temperature of condensing or moisture-accumulating
surfaces remain above the dew point of the infiltrating or ex-
filtrating air.
Special design consideration must also be given to brick and
masonry-clad walls to prevent the rain-sun-driven water vapor
dynamic. If the cladding is brick or concrete masonry and the
wall is insulated with high permeability (>10 perm) porous
insulation, the cladding should be back-vented, and low perme-
ability (<1 perm) insulating sheathing or vapor retarder should
be placed between the veneer and porous materials.7
For obvious reasons, roofing systems are the most vulnerable
building element to water penetration and subsequent moisture-
related construction defect claims. Built-up bituminous roofing
(32%), heat-welded polymeric and synthetic rubber (19%), and
metal roofing systems (17%) are the predominant roofing materi-
Advertisement formerly in this space.
Figure 3: Frame wall with exterior insulation and finish system.
Vapor Profile
Polymer-Based (PB) Stucco Rendering
Exterior Rigid Insulation—Extruded Polystyrene,
Expanded Polystyrene, Isocyanurate, Rock Wool, Fiberglass
Drainage Space Between Exterior Rigid Insulation
and Drainage Plane
Building Paper or Housewrap Drainage Plane
Non-Paper-Faced Exterior Gypsum Sheathing, Plywood or OSB
Insulated Steel or Wood Stud Cavity
Cavity Insulation (Unfaced Fiberglass Batts, Spray-Applied
Cellulose or Spray-Applied Low Density Foam)
Gypsum Board
Latex Paint or Vapor Semipermeable Textured Wall Finish
50
ASHRAE Journal
J u l y 2 0 0 8
als used by U.S. commercial buildings in
the South (Figure 4). A significant number
of smaller commercial buildings (less than
5,000 ft2 [465 m2)]), use shingle and tile
roofing materials. Construction defects
commonly associated with these types
of roofing systems include progressive
membrane failures from roof penetrations,
weather exposure and ponding water. In
addition to providing effective drainage,
roof and ceiling assemblies must also be
designed to prevent water vapor migration
and condensation. Methods to prevent
water vapor migration and condensation
underneath roofing membranes, roof deck-
ing and ceiling cavities include:
Using a layer of material in the roof and ceiling assembly
••
as an air barrier such as interior gypsum board, foam
board or spray foam insulation, concrete, oriented strand
board (OSB) or plywood decking, and fully adhered
roofing membranes (fluted, corrugated or standing seam
metal decking, or suspended ceilings should not be used
as air barriers);
Selecting roofing or ceiling insulation that meets or ex-
••
Figure 4: Predominant roofing systems in U.S. commercial buildings by percentage of
total floor area.3
U.S.
South
Synthetic or
Rubber 19%
Built-Up
32%
Slate or Tile
5%
Metal
27%
Shingles
14%
Wooden Materials
1%
Concrete 2%
Built-Up
33%
Slate or Tile
4%
Metal
18%
Shingles
16%
Wooden Materials
1%
Concrete 3%
Other 2%
Synthetic or
Rubber 23%
ceeds Standard 90.1-2004 for climate;
Installing the air barrier, the insulation layer, and materials
••
with the lowest water vapor permeability (<2 perms) into
an assembly of consecutive touching layers;
Installing materials with low water vapor permeability (<2
••
perms) together on one side of the insulation layer or the
other. For vented roofs, use a vented space to separate low
permeability materials in the roofing and ceiling;8 and
Determining the rate of air infiltration through the build-
••
Advertisement formerly in this space.
July 2008
ASHRAE Journal
51
ing envelope using ASTM E779-03, Test Method for
Determining Air Leakage Rate by Fan Pressurization.
Material Defects
Finally, the mechanical and envelope systems design should
incorporate materials that minimize the use of moisture-
vulnerable materials. Some materials can be safely exposed to
moisture while others are so easily damaged by water that they
must never become wet. Moisture-vulnerable materials:
Contain nutrients that are a food source for molds, bac-
••
teria, or wood-decaying fungi;
Are porous and easily absorb water;
••
Have no antimicrobial characteristics; and
••
May delaminate, crumble, or deform when exposed to
••
moisture.2
Examples of moisture-vulnerable materials commonly used
in both mechanical and envelope systems include gypsum board
plenums and open-cell duct insulation. Paper-faced gypsum
board contains organic starches and sugars. Fiberglass duct
insulation, while not organic, can trap organic debris (e.g.,
sawdust). Both materials readily absorb and retain moisture,
providing and ideal environment for molds and bacteria. Gyp-
sum board should not be installed in duct chases or plenums,
especially those using evaporative coolers.2
Contractors should carefully consider just-in-time delivery of
at-risk materials to coincide with installation to reduce weather
exposure during storage as well as unnecessary material han-
dling, theft and damage.9 The building enclosure, or portions of
the enclosure, should be made weathertight before delivery or
installation of moisture-sensitive materials. Materials should be
inspected when delivered to the job site for evidence of moisture
damage or mold growth. Shrink-wrapping should be removed
and replaced with a ventilated cover to allow trapped moisture
and condensation to dry to the open air. Materials should be
raised at least 4 in. (100 mm) by placing spacers (e.g., dunnage)
between the ground or concrete floor and moisture vulnerable
materials. “First in, first out” inventory rotation should be
implemented to ensure new shipments of materials are placed
behind materials already in stock. Avoid using hydrocarbon
fuels such as propane for heating in enclosed spaces. In addi-
tion to noxious fumes, hydrocarbons produce water vapor as
part of the combustion reaction.2
In addition to keeping building materials dry during transport
and on-site storage, moisture-vulnerable materials and materials in
contact with them should be dried before being enclosed. Gypsum
board, including moisture resistant (MR) board, should not be in-
stalled in duct chases, plenums, fire-rated walls or above suspended
ceiling spaces (e.g., pre-rock) until the building or building zone
Advertisement formerly in this space.
52
ASHRAE Journal
J u l y 2 0 0 8
is weatherproof. Throughout construction,
third-party forensic inspections can be used
to target areas of the building where mois-
ture-related defects are most likely to occur.
Commissioning specialists independent of
the design professional and contractor can
ensure proper operation of building systems
in accordance with the contract documents
during project closeout and handover. All
jobsite tests and inspections should be
documented in field logs with photographic
entries where appropriate.9
Conclusions
Moisture-related construction defects
are of greatest concern in educational,
health-care and multifamily markets,
where molds and other indoor air patho-
gens can cause serious secondary infec-
tions in the elderly, the young, and those
with compromised immune systems.
In buildings, the only mold-causing
condition that can be reliably controlled
is moisture. Moisture control is a two-
fold process of preventing liquid water
intrusion and water vapor condensation in
areas of a building that must remain dry
and, managing water in areas of a building
that are regularly wet because of their use.
In hot, humid climates, air infiltration may
be the dominant source of moisture in air-
conditioned buildings. Failure to provide
adequate dehumidification, exhaust ven-
tilation, infiltration control, and thermal
insulation will likely result in condensa-
tion within wall and ceiling cavities, on
the surfaces of mechanical equipment, and
on moisture-vulnerable interior finishes,
causing damage and mold growth.
Acknowledgments
This research was made possible by
grants provided by the Associated Gen-
eral Contractors of America (AGC), the
U.S. Environmental Protection Agency
(EPA), the Florida Roofing and Sheet
Metal Association (FRSA), and the M.E.
Rinker Sr. Foundation.
References
National Association of Insurance
1.
Commissioners. 2008. “Property and
Casualty Insurance Industry 2007 Top
25 Companies by Countrywide Premi-
um.” www.naic.org/documents/research\_
premium\_by\_LOB.pdf.
Brennan, T. 2006. “Moisture Control in
2.
Public and Commercial Buildings: Guidance for
Design, Construction and Maintenance Profes-
sionals.” U.S. Environmental Protection Agency.
U.S. Energy Information Administration,
3.
U.S. Department of Energy. 2003. “2003 U.S.
Energy Use Intensity.”
American Society for Testing and Mate-
4.
rials. 2003. ASTM E1554-03, Test Methods
for Determining External Air Leakage of Air
Distribution Systems by Fan Pressurization.
Sheet Metal and Air Conditioning Con-
5.
tractors’ National Association (SMACNA).
1993. SMACNA Architectural Sheet Metal
Manual, 5th Edition.
Lstiburek, J. 2004. “Understanding vapor
6.
barriers.” ASHRAE Journal 46(8):40 – 49.
National Institute of Building Sciences.
7.
2006. Building Envelope Design Guide. www.
wbdg.org/design/envelope.php.
Lstiburek, J. 2006. “Understanding attic
8.
ventilation.” ASHRAE Journal 48(4):36 – 45.
Grosskopf, K.R., et al. 2006. “QA/QC
9.
software to mitigate mold, mycobacteria and
other indoor air quality (IAQ) hazards in con-
struction.” International Journal of Construc-
tion Education and Research 3(1):1 – 16.
Advertisement formerly in this space.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
C. Mike Scofield, P.E., is president of Conser-
vation Mechanical Systems in Sebastopol, Calif.
Thomas S. Weaver, P.E., is a partner at Conserva-
tion Mechanical Systems.
About the Authors
D
ata processing environments were estimated in 2006 to consume ap-
proximately 1.5% of the total electricity in the United States. Data center
power consumption has roughly doubled in the last five years and is expected
to double again in the next five years to more than 100 billion kWh.1
By C. Mike Scofield, P.E., Fellow ASHRAE; and Thomas S. Weaver, P.E.
Some data centers require 40 to 50
times more power than comparably sized
office space. Of the electrical energy
consumed by these so-called Internet
hotels, often only 30% to 40% of that
power is used to operate the computers,
servers, and the other electronics in the
data center. Most of the rest goes to keep-
ing the hardware cool and humidified. It
is estimated that future electrical energy
demand could double for these facilities
from 2006 to 2011.2
In Northern California, the renewal of
data center construction is causing the local
utility some concern. The state hosts five
to 7.5 million ft2 (696 773 m2) of data cen-
ter construction. In Northern California,
the electricity consumed by data centers
amounts to 400 MW to 500 MW or 2.5%
of the total electricity supplied by Pacific
Gas and Electric (PG&E) Company.3
Mark Bramfitt, PG&E high tech market
manager, has proposed the following ac-
tions by his company to stem the electri-
cal demand increase.
On a case-by-case basis, PG&E
••
will waive the $500,000 incentive
cap for data centers using air-side
and water-side economizers for
new data center construction.
Raise the incentive rate from the
••
current eight cents per kWh to 14
cents for air-side and water-side
economizers.
In March 2007, PG&E, along with
Lawrence Berkeley National Laboratory
(LBNL) issued a report entitled “Data
Center Economizer Contamination and
Humidity Study,” which published the
results of monitoring eight existing data
centers in Northern California.4
The purpose of this study was to inves-
tigate the effect of air-side economizers
on energy savings and their impact on
indoor particle concentrations and hu-
midity control. Although the data centers
using recirculation and minimum outdoor
air had lower particle concentration, the
data centers using air-side economizers
Using Wet-Bulb Economizers
Data Center Cooling
The following article was published in ASHRAE Journal, August 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
August 2008
ASHRAE Journal
53
had annual average concentrations that still meet the ASHRAE
requirements. By increasing the filtration effectiveness from
ASHRAE 40% to 85%, particle concentrations in data centers
using air-side economizers may be reduced to levels associated
with the minimum outdoor air design.
Because of California’s mild climate, the humidity levels
in data centers served by air-side economizers were within
ASHRAE recommended levels. During cold ambient tem-
peratures, if the mixed air delivery temperature to the cold
aisle results in a lower than 40% relative humidity entering
the electronics, humidification may be required to achieve the
desired room dew point.
One data center using air-side economizers was found to
have a 30% mechanical cooling power reduction when the
By blending 31% outdoor air with 69% return air (Figure 2)
we are able to deliver 64°F (18°C) DB and 55°F (13°C) WB to
the wetted pad which then produces the setpoint 55°F (13°C)
DB, 55°F (13°C) DP required for the space sensible cooling
load. Note that different room supply air setpoint conditions may
be generated by this system simply by changing the proportions
of outdoor air and return air delivered to the mixing box (Figure
1). Current design criteria for cooling Class I and II data centers
allows dry bulb delivery temperatures as high as 68°F to 77°F
(20°C to 25°C), which would greatly expand the free cooling
hours of this design. Dew-point (absolute humidity) maximums
of 63°F (17°C) for Class I and 70°F (21°C) for Class II data
centers would set the upper limit for the delivery condition off
the adiabatic cooler/humidifier system.
An examination of Figure 2 shows that an air side economizer,
on the same winter day, would also produce the required 55°F
(13°C) DB room setpoint, but at a 40°F (4°C) DP. To achieve the
55°F (13°C) DP absolute humidity condition in the data center,
26 grains of moisture per pound of air (3.72 g/kg) would be
required to be added by a separate humidification system. Heat
cold weather. A wet-bulb economizer (WBE) may be used to
provide both stable room humidity (dew point) control and
reduced room particulate and gaseous concentrations. The lat-
ter is true, since the direct evaporative cooling device scrubs
the air passing through the wetted pad.
The Wet-Bulb Economizer
Figure 1 shows a rooftop central station air-handling unit
layout, which uses a wetted rigid media direct evaporative cooler
(DEC) section to extend data center economizer cooling hours
and provide humidity (dew-point) control. Unlike air-side and
water-side economizers, the WBE uses the heat generated by
the electronics inside the space to evaporate water off a wetted
rigid media pad during cold ambient conditions.
The 12 in. (305 mm) deep rigid media pad should be selected
at 400 ft/min (2.03 m/s) face velocity which yields a 90%
saturation efficiency (sea level) with only a 0.l4 in. w.g. (35 Pa)
static pressure loss. The sump water recirculation pump would
be sized to circulate 1.5 gpm/ft2 (1.0 L/[s∙m2]) of horizontal
media pad area.
economizer was active. An-
nual savings at this center
were estimated to be within
the range of 60 MWh to 80
MWh per year.
With such compelling evi-
dence that air-side economiz-
ers save energy in data center
cooling systems, why is the
design community reluctant to
specify this design solution?
With air economizers, peo-
ple perceive that the opera-
tion of the data center hard-
ware will be compromised by
the introduction of increased
levels of pollutants, both
particulate and gaseous, and
by reduced humidity levels in
When the DEC water recirculation pump is activated, the
mixing box dampers blend outdoor air with data center return
air to achieve a wet-bulb condition which, after the addition of
fan heat, results in the setpoint supply air temperature and dew
point required to cool the electronics.
Figure 2 shows a typical winter outdoor air condition of 40°F
(4°C) dry bulb (DB) at 60% relative humidity (RH) mixing with
a room return at 75°F (24°C) DB and 50% RH. To simplify this
illustration, the saturation efficiency of the rigid media pad is
assumed to be 100%. Therefore, the supply condition at 55°F
(13°C) DB would also yield a 55°F (13°C) WB and 55°F (13°C)
dew point (DP) supply condition to the space. Refrigeration is
not required. Since data centers add heat but no moisture to the
space, the room load line is shown to be horizontal.
Final Filter
VAV Plenum Fan
Pre-Filter
Mixing Box
Dampers
Outdoor Air
Return Air 75°F at 55°F Dew Point
Supply Air 55°F DB/55°F WB
55°F Dew Point
Relief Air
VAV Relief Air Fan
Refrigeration
Cooling Coil
Direct Evaporative Cooling
Section, Rigid Media Type With
100% Efficiency and With
Water Recirculation Pump
Sump
Roof
Figure 1: A roof mounted air-handling unit with a wet-bulb economizer blends outdoor air with return
air to produce the required supply air dry-bulb temperature to the space. For simplicity, the figure shows
performance based on a 100% saturation efficiency for the adiabatic device. Fan heat is not included.
Space positive pressure is maintained by the variable air volume relief air fan.
54
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
recovery and humidification
provided by the WBE system
is most significant in colder
climates such as Boston, Chi-
cago, Atlanta and Denver
(Table 1). In cold climates, an
air blender may be needed in
the mixing box section (Fig-
ure 1) to ensure proper winter
mixing of the warm return air
with frigid outdoor air.
Figure 3 uses San Francis-
co, bin weather data to point
out additional benefits of the
WBE in more arid climates.
Zone 1 is the area where the
WBE uses heat recovery for
free humidification while
keeping refrigeration off.
Zone 2 in Figure 3 is the
ambient conditions in San
Francisco when an air side
economizer, in arid climates,
introduces 100% outdoor air
with a requirement for both
refrigeration and humidification. During
these hours, a WBE provides both free
cooling and humidification and keeps
refrigeration off.
Zone 3 contains the hours per year
where the WBE controls the room deliv-
ery DP (humidity) with reduced refrig-
eration by introducing 100% outdoor air
to the adiabatic device. Refrigeration is
required to develop the setpoint supply
air temperature. Location of the refrigera-
tion coil last in the direction of airflow
provides three benefits:
Cold condensate from the coil
••
Table 1: Percentage of annual hours that reside in each zone of Figure 3 for five North
American cities based on bin weather data and a 24/7 duty cycle.
Location
Zone 1
Hours/Year
%
Zone 2
Hours/Year
%
Zone 3
Hours/Year
%
Zone 4
Hours/Year
%
Boston
59
8.5
16.5
16
Chicago
56
7
17
20
Atlanta
34
9
21
36
Denver
59
30
11
0
Sunnyvale, Calif.
35
22.5
38.5
4
drains into the DEC sump reducing makeup water require-
ments and recovering some of the latent cooling effect.
Leaving air off the coil is effectively saturated so that
••
room DP temperature (absolute humidity) is the same
as the DB temperature.
In arid climates where ambient conditions are often below
••
the room DP, refrigeration requirements may be reduced
by 15% to 17% compared to a system where the cooling
coil is located upstream of the rigid media DEC.
In Zone 4 of Figure 3, outdoor air dampers close to their
minimum position required to maintain data center positive
pressure control. The variable air volume (VAV) relief fan
shown in Figure 1 is off during the hours shown in Zone 4.
Refrigeration is required, but the DEC recirculation pump is
off. The static pressure loss and dirt loading of the rigid media
are reduced in this mode.
With a better understanding of how the WBE works, let’s
examine its application in meeting current mission critical
facility best practices design requirements.
Best Practices for Datacom Facilities
Now that the data center room dew point has been established
with the WBE, the abundance of heat generated by the electron-
ics may now be used to add sensible reheat to our supply air
system. The recently published ASHRAE design guide, Best
Practices for Datacom Facility Energy Efficiency, provides
Table 2.1 on Page 19, which lists recommended cold aisle inlet
dry-bulb temperatures and relative humidity ranges. Class I and
II inlet conditions from the cold aisle into the equipment may
range from 68°F to 77°F (20°C to 25°C) DB and between 40%
to 55% RH as recommended in ASHRAE’s Thermal Guidelines
for Data Processing Equipment.
Enthalpy (h) Btu Per Pound of Dry Air
Saturation Temperature °F
Room 75°F at 50% RH
55°F Dew Point
55°F Wet Bulb
Enthalpy (h) Btu Per Pound of Dry Air
Grains Moisture Per Pound of Dry Air
10% RH
55°F DB
Mixed Air 64°F/55°F With
31.4% Outdoor Air
Space Supply Air
55°F/55°F
40°F/35°F Typical
Winter Outdoor
Temperature
10
15
20
25
60
55
50
45
40
35
30
64°F DB
75°F DB
Figure 2: The wet-bulb economizer process is illustrated at a typical 40°F ambient outdoor winter
condition. Both room dew-point (humidity) and setpoint supply air temperature are generated with
the heat recovered from the data center return air by the rigid media cooler/humidifier. Fan heat is
not included.
20% RH
30% RH
40% RH
90% RH
70% RH
50% RH
80% RH
60% RH
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
Figure 4 shows a rooftop
air-handling unit schematic
arranged to allow excess heat
available from the data center
hot aisle to sensibly reheat
the air leaving the WBE at
the required room dew point.
Figure 5 shows that, while
maintaining the required
room 55°F (13°C) DP with
humidified outdoor air, this
air-handling unit configura-
tion would provide sensible
reheat to a 75°F (24°C) cold
aisle inlet temperature at a
relative humidity of 50%. This
condition now meets the Table
2.1, Best Practices, cold aisle
inlet requirements for Class
I and II data centers. From
Figure 5, it is apparent that
the WBE may now offer ton-
hour reductions until ambient
conditions exceed the hot aisle
enthalpy of 33 Btu/lb (76.8
kJ/kg) (95°F [35°C] DB and
69°F [21°C] WB).
Let’s revisit Table 1, Zone 3,
where refrigeration load may
be reduced and humidifica-
tion eliminated. Now, based
on Figure 5, the hours per
year in Zone 3 may be greatly
expanded in Boston, Chicago,
and Atlanta. The annual hour
percentage for Zone 3 in Bos-
ton increases from 16.5% to
30.5%, in Chicago from 17%
to 34% and in Atlanta from
21% to 44%.
An additional advantage
of the unit configuration
shown in Figure 4 is the
location of the final filter
downstream of the supply
fan. This position of the
filter ensures that both the
outdoor air and recirculation
air are cleaned before entry
into the data center.
Refrigeration Redundancy For Arid Climates
Murphy’s Law dictates that refrigeration cooling systems will
fail on the hottest day of the year, so Table 2 shows the data
center hot aisle return air temperature and relative humidity with
and without a WBE backup in five western U.S. cities. Cold
aisle inlet conditions would be ambient dry-bulb temperature
and relative humidity, ignoring fan heat, for the refrigeration
only design. The adiabatic evaporative cooling/humidification
Enthalpy (h) Btu Per Pound of Dry Air
Saturation Temperature °F
55°F Dew Point
55°F Wet Bulb
Enthalpy (h) Btu Per Pound of Dry Air
Moisture Grains Per Pound of Dry Air
10% RH
10
15
20
25
60
55
50
45
40
35
30
20% RH
30% RH
40% RH
90% RH
70% RH
50% RH
80% RH
60% RH
Figure 3: San Francisco wet-bulb economizer zones where free cooling and humidification are available
based on bin weather data and a 24/7 duty cycle.
62.5°F Wet Bulb
Zone 4
Zone 1
3,261 hr/yr
Zone 2
2,530 hr/yr
Zone 3
2,865 hr/yr
Zone 4 – 90 hrs/Yr
55°F DB
Zone 1 – Has 3,261 hours per year where mechanical cooling and humidification energy may be eliminated.
Zone 2 – Has 2,530 hours per year above the 55°F supply air setpoint, when an air-side economizer would require
refrigeration operation. In this zone the wet-bulb economizer provides all cooling and humidification
requirements for the data center.
Zone 3 – Has 2,865 hours per year where the outdoor enthalpy is lower than the return air enthalpy and refrigeration
energy costs may be reduced by the introduction of 100% outdoor air.
Zone 4 – Has 90 hours per year where the wet-bulb economizer will position dampers for minimum outdoor air as
required for space pressurization. The direct evaporative cooling device will be off.
Data Center
Return Air
Supply Air
OA
5
Relief Air Fan
With BDD
EA
CWC
DEC
VAV Supply Fan
Filter
5
2
1
3
4
Figure 4: A schematic of a roof mounted central station air-handling unit designed to use a portion of
the data center return air for reheat, at the required room dew point, to meet the Table 2.1 ASHRAE
design guide cold aisle inlet air conditions specified for Class I and II data centers.
DEC = Direct Evaporative Cooler/Humidifier
CWC = Chilled Water Coil
BDD = Back Draft Damper
CD = Control Damper
CD
CD
August 2008
ASHRAE Journal
57
Location
ASHRAE 0.4%
Summer Design
°F DB/WB
Resultant Room
Condition With
Ventilation Only
°F DB/% RH
Resultant Room
Condition With
Evaporative
Cooling
°F DB/% RH
San Francisco
83/63
103°F at 18%
85.0°F at 45%
Reno, Nev.
95/61
115°F at 7%
84.4°F at 43%
Salt Lake City
96/62
116°F at 8%
85.4°F at 44%
Denver
93/60
113°F at 7%
83.3°F at 43%
Albuquerque, N.M.
96/60
116°F at 7%
83.6°F at 42%
Table 2: Direct evaporative cooling as refrigeration backup.
system, with a 90% saturation efficiency,
would provide cold aisle inlet conditions
of 65°F (18°C) DB and 90% RH for San
Francisco, 64.4°F (18°C) DB and 85%
RH for Reno, 65.4°F (19°C) DB and 85%
RH for Salt Lake City, 63.3°F (18°C)
DB and 85% RH for Denver and 63.6°F
(18°C) DB and 84% RH for Albuquerque.
Although these cold aisle inlet conditions
are not within the Table 2.1 recommended
levels for Class I and II data centers, they
would allow continuous operation of the
electronics during a refrigeration failure
and prevent a costly data center shut
down. The hot aisle resultant return air
conditions produced by the electronics,
assuming a 20°F (7°C) temperature rise,
are all within Class I through IV operat-
ing limits, and the room dew point does
not exceed the 63°F (17°C) maximum
limit either at sea level or at 5,000 ft (1524
m) elevation for the five cities listed.
By submitting the internal cooling load
directly to an adiabatic WBE, the space
may be held within acceptable limits us-
ing 100% outdoor air. This would not be
true with either an air-side economizer or
a water-side economizer.
Filtration Redundancy
Air contamination in the data center
is a valid concern which needs to be
addressed. Consistent with the LBNL
study4 recommendations, air side econo-
mizers which introduce large amounts of
outdoor air need to be equipped with bet-
ter filtration than data center systems that
use 100% recirculation. With 100% recir-
culation systems, filters with a MERV rat-
ing of 8 or 9 (ANSI/ASHRAE Standard
52.2-1999, Method of Testing General Ventilation Air-Cleaning
Devices for Removal Efficiency by Particle Size; equivalent to
40% efficient based on the older “dust spot” efficiency rat-
ing of ANSI/ASHRAE Standard 52.1-1992, Gravimetric and
Dust-Spot Procedures for Testing Air-Cleaning Devices Used in
General Ventilation for Removing Particulate Matter) are used.
When outdoor air is introduced, it is necessary to increase the
MERV rating to 10 or 11 (equivalent to 85% efficiency based
on the duct spot method).5
The WBE uses a 12 in. (305 mm) deep wetted media pad that
acts as an air scrubber that will further reduce gaseous and par-
ticulate contaminants from the airstream when the economizer
dampers are open to outdoor air. Tests run in 1988 and 1991 at
the Air Filter Testing Laboratories in Louisville, Ky.,6 show a
dust spot efficiency of 16% at 500 ft/min (2.5 L/s) face velocity
with 1.5 gpm/ft2 (1.0 L/[s∙m2]) water recirculation through the
media.\*
Although a direct evaporative cooler/humidifier should not
be used as the primary source for data center contamination
removal, it provides a valuable redundancy to the principal
filtration system in an air-handling unit.
Makeup water and recirculation water furnished to the rigid
media pad should be treated to reduce the risk of airborne mi-
crobial or particulate contamination of the supply air. A new,
nonchemical, water treatment system that uses a pulse-power
technology is recommended for the DEC sump recirculation
water flow.8
\* The 12 in. wetted media demonstrates a 90% removal effectiveness for some
gaseous contaminants such as ammonia, urea, oxides of nitrogen, formalde-
hyde, radon, and chlorine, as well as 60% removal of ozone.7,10
1. Outdoor air at 40°F DB and 35F WB.
3. Dew-point supply air at 55°F DP and 55°F DB.
2. Mixed air at 68.5°F DB and 55°F WB.
4. Reheated air to cold aisle at 75°F DB and 55°F DP.
5. Hot aisle return air at 95°F DB, 69°F WB and 55°F DP.
40°F
55°F
68.5°F
75°F
95°F
Best Practices Cold
Aisle Inlet Conditions
1
3
2
5
4
35°F WB
55°F WB
55°F DP
Figure 5: The psychrometric conditions are shown for each state point at the locations
indicated in Figure 4. Fan heat not included.
58
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
Originally developed for cold pasteurization in the food
industry, this system encapsulates water hardness minerals
and particulates into a nonadherent powder that is harmlessly
deposited in the bottom of the sump. The device controls
scaling of the wetted media pad and biological growth in
the sump water. Under proper operation, the pulse-power
component will maintain clean sump water with low bacteria
counts free of biofilm and will eliminate the breeding ground
for the amplification of Legionella and other waterborne
pathogens.9
Conclusions
For years, computer room air-conditioning (CRAC) units
have been the design standard for data center cooling. Increas-
ing heat densities produced by the modern electronics inside
these facilities has now forced designers to reevaluate central
station air-handling units as a design solution. In addition to
their ability to incorporate the WBE, large air-handling units
offer the following advantages over CRAC system:
Recapture of valuable data center floor space for com-
••
puter hardware;
Increased computer-center security through the elimina-
••
tion of in-room maintenance of CRAC units;
Simplified room dew-point control for the data center
••
with less risk of humidifiers and dehumidification cooling
coils fighting one another;
Filtration redundancy; and
••
Refrigeration redundancy.
••
With an installed cost in the range of $0.75 to $0.90 per cfm
($1.60 to $1.90 per L/s), the payback for an adiabatic cooler/
humidifier component in a central station air-handling unit
should be less than one year for the 24/7 duty cycle of a data
center. With credit given for the elimination of cooling towers,
water-to-water heat exchangers, unit mounted coils, pumps,
and piping associated with water side economizers, the owner
first cost of a WBE may be more than offset. Since we are ad-
dressing the data center cooling load directly with the ambient
wet bulb, we eliminate the heat transfer losses of a water-side
economizer at the tower, the water-to-water heat exchanger, and
the unit mounted cooling coil. Sensible cooling Energy Effi-
ciency Ratios (EER) for the WBE are a function of the air side
static pressure loss and the recirculation water pump penalty.
EERs for direct evaporative cooling systems often exceed 100
Btus converted per watt expended (105.51 kJ/W) compared to
refrigeration systems EERs, which range between six and 10
Btu/W (6.33 and 10.55 kJ/W).10
Data center cooling and the slang phrase “swamp cooler” have
never before been coupled in an article on “green” computer
center design. Perhaps at long last, it is time to take another
look at a technology that has been around since the time of the
pharaohs. Wet-bulb economizers provide a sustainable solution
to a growing computer cooling problem.
References
EPA. 2007. “Report to Congress on Server and Data Center
1.
Energy Efficiency.” Washington, D.C.: U.S. Environmental Protec-
tion Agency.
Associated Press. 2007. “Tech Companies Tout Greener Data
2.
Centers.” B. Bergstein. The Press Democrat, August 9, p. E-5.
Fok, S. 2008. “Improving Industrial Competitiveness by using
3.
the Environment for Free Cooling in Data Centers: Eliminating the
Fear Factor.” Seminar 45, ASHRAE Winter Meeting.
Tschudi, W. 2007. “Data Center Economizer Contamination
4.
and Humidity Study.” LBNL/Pacific Gas & Electric. http://tinyurl.
com/3y4es7 (or http://hightech.lbl.gov/documents/DATA\_CENTERS/
EconomizerDemoReportMarch13.pdf).
Sorell, V. 2007. “OA economizers for data centers.”
5.
ASHRAE
Journal 49(12):32 – 37.
Munters Evaporative Cooling Division. 1992. “Engineering
6.
Bulletin.” EB-006-PR.
Sohr, R.T. 1997. “The most precise and clean mode for humidi-
7.
fication of space.” ASHRAE Transactions 103(2):886–893.
ASHRAE. 2006.
8.
ASHRAE GreenGuideThe Design, Construction,
and Operation of Sustainable Buildings, 2nd ed. ASHRAE Green Tip
14, p. 191.
Puckorius, P.R., et al. 1995. “Why evaporative coolers have not
9.
caused Legionnaires= disease.” ASHRAE Journal 37(1):29 – 33.
Watt, J.R., W.K. Brown.
10.
Evaporative Air Conditioning Handbook,
3rd ed. Lilburn, Ga.: Fairmont Press pp.182 and 289.
Advertisement formerly in this space.
76
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
Wireless for Controls: An Update
By Kurt Roth, Ph.D., Associate Member ASHRAE; Louis Quartararo, P.E.; and James Brodrick, Ph.D., Member ASHRAE
W
ireless systems in commercial buildings offer the
potential to reduce the installed cost of communi-
cating sensed data by supplanting or augmenting
wired infrastructure with digital radio-based communica-
tions. A generic wireless data transmission system includes
transmitters and receivers, and a translator to allow the wire-
less receiver to communicate with a control network. It may
also use repeaters to increase the range of wireless signals.
Basic wireless systems include wire replacement systems,
where the sensor, transmitter and receiver use line power but
communicate wirelessly, and fully wireless schemes (i.e., hav-
ing all battery-powered components).
More sophisticated wireless systems use mesh networks,
where some or all nodes can serve as transmitters and receivers
and as routers that can relay messages from their neighbors.
An effective mesh network provides multiple communication
pathways and dynamically identifies the optimum transmis-
sion path for each node in response to network traffic and
interference.1,2 Consequently, the network tends to become
stronger as the number of devices connected to the network
increases (more potential paths from one node to another).3
This redundancy increases reliability in real-world building
applications, where objects are moved and floorplans altered
after network deployment.4
Wireless systems with extended antennae installed as part
of a building’s infrastructure may provide pervasive indoor
radio, cell phone, pager, Wi-Fi, communications, as well as
low-power systems used for building control applications.5 In
2006, a consortium of interested parties founded the In-Building
Wireless Alliance to realize this vision.
A variety of wireless-enabled sensor products have come to
market, both within and outside of the HVAC industry. Wireless
temperature sensors are most common, and wireless thermo-
stats, relative humidity sensors, electric meters, gas meters, and
outlet power draw meters also exist.
Recently, standardization in wireless systems for building
control applications has increased. The ZigBee® Alliance, with
more than 200 member companies,3 has produced a standard
for wireless transmission of digital data that addresses many
key needs of wireless building control networks.
ZigBee-compliant devices operate at low data rates to reduce
energy consumption and prolong wireless sensor battery life,
incorporate data security options, leverage communication
technologies to reduce interference, and have a low cost.1,2 The
networks are self-configuring, which facilitates deployment and
addition of devices to the network.3 Plans are underway to tun-
nel BACnet® communications over ZigBee networks.6
Although devices that conform to ZigBee are not necessarily
interoperable because ZigBee does not specify a data format
(e.g., what values the data represent or measurement units),1
ZigBee has developed public application profiles to help address
this issue. Available public profiles include ZigBee Commercial
Building Automation, which offers “standard interfaces for
the control of lighting, HVAC, power outlets, access control,
security” and other devices.7
Other wireless communication protocols used in commer-
cial buildings include Wireless HART (primarily an industrial
protocol)4,8 and Z-Wave (more commonly used in residential
applications).9
Energy Savings Potential
Wireless sensors and wireless communications are enabling
technologies that decrease the cost to implement energy-saving
building controls and diagnostic measures in cases that require
additional sensors, notably in retrofit applications. In particu-
lar, wireless can be used to augment the supervisory control
capabilities of older building automation systems, such as
pneumatic systems and older digital systems with very limited
programming capabilities and data bandwidth.4,10
Energy-saving approaches that often require additional sen-
sors include:
• Ongoing commissioning;11
• Airside fault detection and diagnostics;12
• Conversion of constant-air volume systems to variable air
volume using additional temperature sensors, new software,
and a variable-frequency drive;4,10
• Enhanced data center cooling control;10 and
• Occupancy-sensor-based lighting control.
In addition, wireless communications and controls can en-
able demand response (DR), i.e., reduction of electric demand
during peak demand periods.13
Market Factors
Ultimately, the success of wireless communication systems
in commercial building HVAC systems depends on their ability
to decrease the installed cost of sensors and to operate reli-
ably. Thus, wireless solutions must compete effectively with
conventional wired solutions. Perhaps the greatest barrier to
greater use of wireless is the low cost of pulling wires during
new construction.4
Cost-Effectiveness
The cost-effectiveness of a wireless system depends on sev-
eral application- and implementation-specific factors. In gen-
The following article was published in ASHRAE Journal, August 2008.
©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only.
This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
August 2008
ASHRAE Journal
77
eral, wireless communications can realize the greatest benefit
in retrofit applications with the following characteristics:
• High-churn applications. Wireless sensors can be readily
relocated as uses change. Examples include data centers and
some office spaces.4,8
• Occupied spaces. Contractors can usually install wireless
solutions in less time than wired solutions, decreasing or elimi-
nating business interruptions and occupant disturbances.
• Longer cable runs. Longer runs increase the cost of wired
solutions.
• Spaces with special wall or ceiling treatments that cannot
be disturbed. Examples include historical buildings, marble
walls, asbestos-containing areas, firewall penetrations and
cleanroom alterations.8,14
• Spaces with problematic access.1
• Exterior installations that require trenching.14
• More sensors. This reflects a tradeoff between higher
component costs for wireless systems and higher labor (instal-
lation) costs for wired systems. One receiver can serve many
transmitters, so wireless sensors also are highly scalable, i.e.,
adding additional sensors only incurs the incremental cost of the
sensor and the cost to install and configure
that sensor.
All fully wireless transmitters must strike
a balance between battery life, device en-
ergy consumption, and radio transmission
power. These factors, in turn, impact the
cost-effectiveness of a wireless system in
a potential application. As a result, the following attributes,
which tend to increase battery life and reduce maintenance
costs, enhance the attractiveness of wireless solutions:
• Control applications requiring infrequent communication.
The radio turns off when not broadcasting to reduce energy
consumption.
• Sensors with low power draw levels. This excludes sensors
that draw more power, such as pressure and CO2 sensors.1,4
• Higher density deployments of wireless sensors. The more
devices that are in relatively close proximity to each other, the
greater the number of potential transmission paths for data;
this tends to improve system robustness and reduce transmit
distances, decreasing power draw and maintenance costs.15
Device energy consumption also depends on the radio signal
strength needed to achieve the necessary in-building range.
Several materials commonly used in building construction
can significantly attenuate radio transmissions, including
concrete, structural steel, office furniture and electronic noise
sources.4,8,10 Radio wave attenuation increases with frequency.
Accordingly, an evaluation of 900 MHz and 2.4 GHz radio
sources in a seven-story institutional laboratory building found
that the 900 MHz source achieved superior coverage to the 2.4
GHz source operating at the same transmit power.13 Despite
this advantage, at least two major controls manufacturers have
chosen to sell products with wireless radios that only operate
in the 2.4 GHz band because they have designed their products
to serve a global market.8,15,\*
On the other hand, stairwells and elevators are, for radio
waves, effectively, large holes that facilitate transmission
between floors.4
It appears that the interval between battery replacements is
increasing rapidly, driven by improvements in device power
electronics and controls. For example, in 2005, Zebrick17
noted that a battery would power a wireless temperature sensor
that communicates at one-minute intervals every two years.
Two years later, Huseth8 estimated that a temperature sensor
with the same duty cycle would have about a five-year life.
Earlier this year, measurements of the residual battery life of
wireless temperature sensors deployed at a university campus
indicated that the batteries will have an average lifetime of
just over seven years, albeit with a two-minute update rate.
Moreover, the contractor noted that a radio recently released
by the vendor is five times more efficient, in which case the
functional lifetime of the battery should exceed its 10-year
shelf life.4
Recently, sensors integrated with devices that harvest ambi-
ent energy sources, such as light, temperature differences, or
vibrations, have begun to appear in the market. Under design
conditions, the harvesting devices provide sufficient power
to power the sensor and its radio for the effective lifetime of
the downsized onboard battery.11
Reliability
Functional reliability is a key attribute for wireless networks
in commercial building control applications to avoid dropped
data. Although the redundant communication paths of mesh
networks enhance their reliability, interference can limit the ef-
fective range of wireless systems in some applications. This, in
turn, increases the required transmit-signal strength (decreasing
battery life) or spatial density of wireless system components
(increasing wireless system costs).2
Controls vendors indicate that wireless solutions are rela-
tively robust in most applications, i.e., they often are plug-
and-play and do not require RF surveys prior to deployment
to establish feasibility.15 In some applications, however, in-
terference can cause dropped messages and devices dropping
\* The 900 MHz band is unlicensed—and, therefore, usable for wireless radios—
only in the U.S., Australia, and Israel.16
In the short term, electric utilities’ demand response
(DR) programs may drive wider deployment of wire-
less controls in buildings.
78
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
off of the wireless network.†,4,15 Less severe manifestations
of interference tend to increase device energy consumption
because it requires the radio to attempt multiple broadcasts
to transmit data. Emerging visualization tools can help to
assess the robustness of wireless implementations and to
understand and fix issues that arise, such as limited or lack
of connectivity.15
Many ZigBee devices operate at 2.4 GHz and can suffer
