from interference from other RF sources operating at the same
frequency band, most notably in-building Wi-Fi networks, and
other ZigBee devices.4,15 Often, interference can be mitigated
by operating at channels that do not coincide with common
Wi-Fi channels and ensuring sufficient physical separation
between Wi-Fi sources and wireless sensors.15
Due to low duty cycles and low radiated power levels, Zig-
Bee interference with other devices is usually not a problem.15
However, ZigBee networks can suffer from self-interference,
where the different devices interfere with each other.17,18 The
likelihood of this increases with the number of devices in the
network operating at the same transmit frequencies, e.g., to
avoid interference from Wi-Fi sources.17
Looking Forward
In the short term, electric utilities’ demand response (DR)
programs may drive wider deployment of wireless controls in
buildings. For example, Southern Califor-
nia Edison (SCE) plans to deploy around
5 million smart meters in its service area
by 2012.
The meters would use the ZigBee Smart
Energy public application profile to enable
two-way connectivity between the meters
and devices in the home, such as thermostats,
gas and water meters, potentially plug loads,
commercial lighting, and pool pumps. During peak demand pe-
riods, SCE would enact DR measures to curtail electric demand
by increasing thermostat temperature setpoints or turning off
electric loads (subject to override by the end user).19
Assuming that power electronics and power management
efficiencies continue to improve while sensor and radio costs
continue to decrease, in-building wireless networks have the
potential to achieve a much greater market impact—as well
as a greater range of energy management functions—in the
future.
References
1. Zebrick, G. 2004. “ZigBee or not ZigBee.” automatedbuildings.
com. http://tinyurl.com/5ojlys (or www.automatedbuildings.com/
news/dec04/articles/kele/zebrick.htm).
2. Kintner-Meyer, M. and R. Conant. 2004. “Opportunities of wire-
less sensors and controls for building operation.” Proceedings of the
ACEEE Summer Study on Energy Efficiency in Buildings. http://tinyurl.
com/5ul37w (or www.technet.pnl.gov/sensors/physical/projects/docs/
pnnl\_kintnemeyer\_aceee04.pdf).
3. Martocci, J. 2007. “SSPC 135 Support of ZigBee Wireless Com-
munications.” Seminar at the ASHRAE Winter Meeting.
4. Federspiel, C. 2008. “Real Issues from Wireless Applications.”
Seminar at the ASHRAE Winter Meeting.
5. Ruiz, J. 2007. “Going wireless.” ASHRAE Journal 49(6):34–42.
6. “NYC Meeting Yields Record Number of Public Review Docs.”
ASHRAE SSPC 135. www.bacnet.org/.
7. “ZigBee Alliance Continues Expanding the Internet of Things.”
Zigbee Alliance. http://tinyurl.com/6hg7tn (or www.zigbee.org/imwp/
idms/popups/pop\_download.asp?contentID=12725).
8. Huseth, S. 2007 “Wireless Sensors Data Communication in Build-
ings: An Odyssey.” Seminar at the ASHRAE Winter Meeting.
9. Hazen, M. 2007. “Zigbee vs. Z-Wave battle continues.”
RFDesign. http://tinyurl.com/5kmcqd (or http://rfdesign.com/next\_
generation\_wireless/news/zigbee\_zwave\_battle\_1008/index.html).
10. Federspiel, C. 2007. “Wireless Mesh Networks for Supervisory
Control and Energy Management.” Seminar at the ASHRAE Winter
Meeting.
11. Roth, K. and J. Brodrick. 2008. “Energy harvesting for wireless
sensors.” ASHRAE Journal 50(5):84–89.
12. Feng, M.Y., et al. 2005. “Damper Diagnostics.” ASHRAE Journal
47(6):58–62.
13. Rubinstein, F. and G. Ghatikar. 2007. “Key Findings from the
Barrier Immune Radio Communications (BIRC) Project.” Webcast
presented as part of the Lawrence Berkeley National Laboratory
Environmental Energy Technologies Division Seminar Series. http://
tinyurl.com/59r2rs (or http://www.ucop.edu/ciee/dretd/documents/
BIRC-webcast\_20071129.pdf).
14. Zebrick, G. 2003. “Practical considerations for using wireless I/O
technology.” automatedbuildings.com. http://tinyurl.com/6nrhvq (or http://
www.automatedbuildings.com/news/jul03/articles/kele/kele.htm).
15. Raimo, J. 2008. “Field Deployment of Wireless Mesh Networks:
Lessons Learned.” Seminar at the ASHRAE Winter Meeting.
16. Federspiel, C. 2006. “Wireless Mesh Networks for Energy-
Conservation Retrofits.” HPAC Engineering 78(11):12–18.
17. Zebrick, G. 2005. “Wireless I/O in Real World Applications.”
Seminar at the ASHRAE Winter Meeting.
18. Raimo, J. 2007. “Wireless Mesh Controller Networks: Facility
Specific Challenges.” Seminar at the ASHRAE Winter Meeting.
19. Haidad, J.C. 2008. “Getting Ready for a 5-Million Point Net-
work of Advanced Wireless Meters.” Seminar at the ASHRAE Winter
Meeting.
Kurt Roth, Ph.D., and Louis Quartararo, P.E., are principals
with TIAX LLC, Cambridge, Mass. James Brodrick, Ph.D., is a
project manager with the Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
†Consequently, fault-tolerant controls, which revert to fail-safe mode when a data
fault occurs, are desirable.4
...in-building wireless networks have the poten-
tial to achieve a much greater market impact—as
well as a greater range of energy managment
functions—in the future.
Advertisement formerly in this space.
Improving Humidity Control With
E  NERGY
R ECOVERY
V ENTILATION
38
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
By John Dieckmann, Member ASHRAE
E
 nergy recovery ventilation (ERV) generally is thought of as an energy-saving measure, using  the
 exhaust air from a building to precondition (precool and dehumidify during the cooling sea-
son and preheat and humidify during the heating season) incoming ventilation air, with only the
small energy penalty of the blower power to overcome the pressure drop in the ERV. Indeed, this
technology is a proven means of reducing cooling and heating loads and energy use, allowing
downsizing of cooling and heating equipment and reducing the magnitude of the peak electric load
on design condition cooling days. An equally compelling reason for using ERV is to allow unitary
air-conditioning equipment to maintain the indoor relative humidity within the desirable 40% to
50% range under virtually all conditions, including high humidity outdoor conditions.
The following article was published in ASHRAE Journal, August 2008. ©Copyright 2008 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
August 2008
ASHRAE Journal
39
John Dieckmann is a principal with TIAX LLC in Cambridge, Mass.
About the Author
ERV is implemented with an air-to-air
enthalpy exchanger, as a component of an
engineered air handler, integrated with a
unitary air conditioner, or as a component
of a makeup air unit. As illustrated in
Figure 1, an air-to-air enthalpy exchanger
transfers sensible and latent heat (i.e.,
heat and water vapor, or total enthalpy)
between conditioned air being exhausted
from the building (at T3 and H3) and out-
side air being supplied to the building (at
T1 and H1). During the cooling season,
the warm, humid outside air is precooled
by transferring heat and moisture to the
Myth of Declining Latent Cooling Capacity of Unitary ACs
When air-conditioning equipment cools air, it reduces the
temperature of the air (sensible cooling) and it reduces the
moisture content of the air (dehumidifies the air) by causing
a portion of the water vapor in the air to condense into liquid
water (latent cooling, so-called because the latent heat of
moisture condensation from the air is the portion of the cooling
load associated with dehumidification). The dehumidification
effectiveness of air-conditioning equipment is commonly char-
acterized by the sensible heat ratio (SHR), which is the ratio
of the sensible cooling capacity to the total (sensible + latent)
cooling capacity. Reducing SHR increases the portion of the
total cooling capacity that is providing dehumidification.
It has become a matter of common wisdom that increases in
the energy-efficiency ratio (EER) of unitary air conditioners that
have occurred since the early 1980s have been accompanied by
a decrease in the latent cooling capacity as a fraction of the total
cooling capacity (i.e., increased SHR). The wisdom explains
that among the ways that efficiency is increased, increasing the
evaporator surface area results in a higher evaporator tempera-
ture and, therefore, less moisture removal capacity.
In the real world of commercially available air-conditioning
equipment, no such direct relationship exists. ARI1 conducted
an extensive review of the relationship between EER and SHR,
for current equipment and equipment going back to the 1970s.
The consistent finding is that the SHR of individual unitary air
conditioner models has varied between 0.65 and 0.80 at all EER
levels, from 1970 to the present, with no statistically significant
correlation between either the EER and the SHR or between
the year of manufacture and SHR.
Ratio of Sensible and Latent Cooling Loads Has Changed
Although the SHR of unitary air-conditioning equipment has
not changed, building loads have changed substantially. The
energy-efficiency improvement measures such as better wall
and roof insulation, reduced window U-values, increased solar
shading, more energy-efficient lighting, which have been driven
by Standard 90.1 have almost exclusively reduced sensible
cooler, drier air being exhausted from the building, so that T2
and H2 are lower than T1 and H1. The opposite is true in heating
mode (i.e., building exhaust air preheats the cooler incoming
outdoor air via the enthalpy exchanger), but the primary focus
of this article is the cooling season.
Rotary wheel type enthalpy exchangers have a heat and mass
transfer core material that is coated with a desiccant. The core
alternately passes through the outdoor supply air and exhaust air-
streams as the wheel rotates, absorbing heat and moisture from the
warmer, more humid airstream, and desorbing heat and moisture
to the cooler, drier airstream. Heat and moisture are stored in the
core material as the core passes from one airstream to the other.
In many types of commercial buildings—e.g., offices, retail,
hotels, hospitals—the main design humidity load is the moisture
brought into the occupied space of the building with ventilation
air at hot, humid ambient conditions. The reason why ERV has a
positive impact on building humidity control is that an ERV will
remove a large portion of the moisture from the ventilation air
before it enters the building by transferring it to the less humid
exhaust air from the building. To appreciate why this matters, a
review of how sensible and latent cooling loads in commercial
buildings have evolved provides useful perspective.
In recent years, an increasing number of buildings and
their occupants have experienced serious moisture problems,
including so-called sick building syndrome, mold growth, and
occupant discomfort due to high humidity. These problems arise
from poor interior humidity control and liquid water sources
such as plumbing leaks and rain water leakage (Serious cases
of liquid water cannot be remediated by dehumidification alone.
The water leaks need to be addressed). Moisture and mold
problems can cause serious health problems among occupants
and reduce productivity. In extreme cases, buildings have been
rendered uninhabitable. The financial consequences of these
situations can be substantial and are reflected in rapidly escalat-
ing liability insurance rates. These impacts have been widely
reported and documented by research and in the press.
Poor humidity control often is attributed to the inability of
conventional unitary air conditioners to handle the moisture
loads. A common conception is that the increased efficiency
of modern air-conditioning equipment has resulted in reduced
latent (moisture removal) capacity.
Energy Recovery Heat Exchanger
Exhaust
Return Air
Supply Air
Duct Wall (typ)
Outdoor Air
T4, H4
T3, H3
T2, H2
T1, H1
Figure 1: Generic configuration of an enthalpy exchanger.
40
ASHRAE Journal
A u g u s t 2 0 0 8
cooling loads. Latent cooling loads, which for most commer-
cial buildings are primarily due to ventilation, infiltration, and
occupants, have not changed substantially.
The effect for most buildings constructed or thoroughly re-
modeled since 1990 is to raise the latent cooling load relative
to the sensible cooling load at all conditions. At typical cooling
design conditions (in most parts of the U.S., at high dry-bulb
and high wet-bulb conditions), outdoor humidity levels and the
consequent latent loading is quite high, while envelope and in-
ternal sensible loads have been reduced, compared to buildings
constructed prior to 1990. Conventional unitary air conditioning
tends to satisfy the sensible load well before the latent load is
met, with the result that the steady-state indoor relative humidity
increases from the desired range around 50% to around 70%
(uncomfortable and supportive of mold growth). At moder-
ate outdoor temperatures, 65°F to 70°F (18°C to 21°C), with
Advertisement formerly in this space.
Advertisement formerly in this space.
Atlanta
Albuquerque, N.M.
Boston
Minneapolis
Washington
Miami
Fort Worth, Texas
Wall Assembly U-Value Btu/h · ft2 · °F
1970
1980
1990
2000
Figure 3: 90.1 maximum roof U-values over time.
Roof U-Value Btu/h · ft2 · °F
0.45
0.3
0.15
0
0.45
0.3
0.15
0
1970
1980
1990
2000
Atlanta
Albuquerque, N.M.
Boston
Minneapolis
Washington
Miami
Fort Worth, Texas
Figure 2: 90.1 maximum wall assembly U-values over time.
August 2008
ASHRAE Journal
41
high outdoor humidity, the low sensible
load results in unitary air conditioners
cycling on-off frequently with short on
cycles. During the off cycle, moisture on
the coil can reevaporate, causing further
deterioration of the net latent capacity2,3
and driving up the indoor RH.
Changing Building Ventilation and
Efficiency Standards
During the past 30 years, two trends
have affected commercial building
cooling loads and the ratio of latent to
sensible load. The first of these is a drive
to improve the energy efficiency of the
U.S. economy, reflected in tightened
efficiency standards for automobiles, ap-
pliances and buildings. The second trend
has been the recognition of the need for
minimum levels of outdoor ventilation air
to maintain reasonably healthy conditions
inside buildings. ASHRAE Standards 62
and 90 (they became 62.1 and 90.1 years
later) were initially introduced in the
early 1970s, and created to set minimum
standards for building ventilation and
for energy-related aspects of building
design, respectively. Since then, major
revisions have been published at regular
intervals. During the past 30 years, the
outdoor ventilation airflow rates required
by Standard 62 were first reduced then
restored to earlier levels. In most com-
mercial and institutional buildings out-
door ventilation air is the main source of
humidity load, so the net effect has been
to leave latent loads unchanged. Standard
90.1 has mandated reductions in various
contributions to the sensible cooling load
of a building, but has left latent loads
largely unaffected.
Building Envelope
Standard 90.1 specifies minimum
envelope thermal performance by speci-
fying maximum U-values for wall and
roof assemblies. Variations in climate
are accounted for, so that U-values are
cost-effective relative to the ambient
conditions in the cooling and heating
seasons of a given locale. Over time,
the scheme for defining climate zones
has changed, so it is not possible to track
the changing requirements in U-value
over time through particular Standard
90.1 defined climate zones. Instead, the
maximum Standard 90.1 U-value can be
tracked for particular cities, as the suc-
cessive versions of Standard 90.1 apply
to the specific climate characteristics
(e.g., design heating degree days and
cooling degree days) of each city.
Figure 2 plots Standard 90.1’s maxi-
mum wall assembly U-value for seven
cities that represent the range of climate
conditions in the continental U.S., from
cold to moderate to hot-humid to hot-
dry. The required maximum U-values
have decreased by a factor of three to
four, which reduces the wall conduction
contribution to the sensible load by a
like amount.
Figure 3 plots the Standard 90.1
maximum roof U-value over the period
during which Standard 90 has been in
effect. Modest (~30%) reductions in the
maximum U-value have occurred during
this time period.
Figure 4 plots the maximum solar heat
gain coefficient for window glazings over
the life of Standard 90. It controls the
fraction of incident solar radiation that
enters the conditioned space.
The key point is that each of these
measures—wall assembly and roof
U-values, solar heat gain coefficients—
addresses contributors to the sensible
cooling load only.
Equipment Loads
Internal heat gains from energy dissi-
pated by equipment within the building
are a significant fraction of the building
cooling loads (and contribute to heating
the building during the cold periods of the
year). Standard 90.1 specifically controls
two of the contributors to internal heat
gain: lighting and motors. Minimum
motor efficiencies are set at the EPAct
minimums for general purpose motors, a
modest increase in minimum efficiency
compared to earlier revisions of 90.1.
Maximum lighting power density is
plotted in Figure 5. It has been reduced
by 40% since the first version of Stan-
dard 90. Standard 90.1 does not specify
efficiencies or power levels for office
equipment, but power densities have been
increasing as the usage of computers,
printers, etc. has increased, offsetting
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
some of the reduction of allowed lighting
power use. Estimated office equipment
power densities are also plotted in Figure
5. As is the case with envelope require-
ments, the Standard 90 requirements to
reduce internal loads addresses sensible
load only.
Analysis of a Typical Medium-Size
Office Building
A hypothetical medium-size (~50,000
ft2 [~4645 m2]) office building was
designed, as shown in Figure 6, to evalu-
ate the total impact of these changes in
U-values, lighting power density, and
ventilation on the total building sensible
and latent cooling loads.
As indicated in Figure 6, the model
office building has two stories with a
square footprint, 50 m (164 ft) on a side.
The building has four space conditioning
zones, the north and south halves of each
floor. The breakdown of floor space of the
building was assumed to be 80% offices,
10% conference rooms, and 10% recep-
tion/lobbies. Table 1 summarizes the
calculation of the average ventilation per square foot required
by each revision of Standard 62. Note that ventilation airflow
rates were reduced in the 1980s in response to the energy crisis
of that era, but were then restored to previous levels (approxi-
mately) when cases of sick building syndrome and ongoing
IAQ research recognized the need for increased amounts of
ventilation airflow.
Evolution of Envelope and Lighting Specifications Over Time
Table 2 summarizes the input values of the envelope speci-
fications for the load model calculations in each of the seven
cities that were chosen to represent different climate zones
Version of
Standard 62
Required Outdoor Ventilation Air, cfm/ft2
Offices
Conference Room
Reception/Lobby
Weighted Average\*
62-2001
0.140
1.00
0.90
0.292
62-1999
0.140
1.00
0.90
0.292
62-1989
0.140
1.00
0.90
0.292
62-1981
0.035
0.30
0.15
0.073
62-1973
0.150
1.50
0.30
0.300
\* Based on 80% offices, 10% conference rooms and 10% reception/lobbies.
Table 1: Weighted average ventilation per floor space required for office building.
within the U.S. Lighting and office equipment power densities
are taken from Figure 5.
When these changes are accounted for in the cooling load
model of a typical office building (using the DOE EnergyPlus
building energy simulation software), the increase in humidity
loading (reduction in the SHR) since the 1980s is dramatic, as
illustrated in Figures 7 to 9, which plots this building cooling
load SHR trend for seven cities, at three cooling load design
conditions. These three figures give the SHR at three design
points—a high outdoor temperature/high coincident wet-bulb
temperature day, a high outdoor humidity (high latent load)
day, and a high humidity shoulder day. These three design
Figure 4: 90.1 maximum solar heat gain coefficient over time.
Solar Heat Gain Coefficient
0.6
0.45
0.3
0.15
0
Atlanta
Albuquerque, N.M.
Boston
Fort Worth, Texas
Miami
Minneapolis
Washington
1970
1975
1980
1985
1990
1995
2000
Power Density, W/ft2
1970
1980
1990
2000
Lighting
Office Equipment
Figure 5: 90.1 maximum lighting power density (for office space) and
estimated office equipment power density.
Figure 6: Model office building configuration.
SE Isometric
Plan
North
Zone
Windows
25 m
50 m
50 m
North
Zone
South
Zone
South
Zone
3
2
1
0
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
outdoor conditions are summarized in Table 3 for each of the
seven climate cities.
SHR of HVAC: Options for Increasing Latent Capacity
A variety of options exist for adjusting the latent capacity of
the unitary air conditioning equipment that is used to condi-
tion the interior space of a significant portion of commercial
building space. These include:
Overcooling part of the airstream to increase the latent
••
fraction, e.g., coil bypass or reduced airflow through
the coil;
Overcooling, as above, and reheating (undoing excess
••
sensible cooling);
Active desiccants; and
••
Enthalpy recovery.
••
Combined SHR of a Unitary AC with Air-to-Air ERV
The current level of building cooling load SHRs fall outside
the range of SHRs that basic unitary air conditioners can pro-
vide. One approach to reducing the cooling equipment SHR is to
combine a unitary air-conditioning system with another system
or component that operates with a low SHR. Examples include
dedicated mechanical dehumidifiers or desiccant dehumidifiers
and enthalpy recovery ventilation systems. Unlike dehumidifi-
Table 2: Input values of the envelope.
Value for Climate Location
Specification
Years
Atlanta
Albuquerque,
N.M.
Boston
Fort Worth,
Texas
Miami
Minneapolis
Washington
Wall Assembly
U-Value
Btu/h · ft2 · °F
1975 – 1989
0.450
0.370
0.330
0.425
0.400
0.280
0.360
1989 – 1999
0.130
0.100
0.089
0.150
1.000
0.065
0.089
1999 – Present
0.089
0.089
0.089
0.089
0.089
0.089
0.089
Roof U-Value
Btu/h · ft2 · °F
1975 – 1989
0.100
0.088
0.078
0.100
0.100
0.060
0.084
1989 – 1999
0.072
0.059
0.058
0.058
0.074
0.045
0.058
1999 – Present
0.063
0.063
0.063
0.063
0.034
0.063
0.063
Solar Heat
Gain
Coefficient
1975 – 1989
0.580
0.570
0.560
0.590
0.560
0.530
0.540
1989 – 1999
0.550
0.550
0.550
0.550
0.550
0.550
0.550
1999 – Present
0.390
0.390
0.390
0.250
0.250
0.390
0.390
cation systems that use new energy to reduce humidity, enthalpy
recovery uses recovered energy from the building exhaust air
as the energy source thereby increasing system efficiency and
reducing peak electric demand (ARI Guideline V4 provides an
accepted method for calculating the combined efficiency of a
unitary air conditioner combined with an air-to-air enthalpy
recovery exchanger.)
The combined capacity and SHR of an ERV integrated with
a unitary air conditioner can be calculated by adding the in-
dividual contributions to the latent and sensible cooling from
Figure 7: Building load SHR from 1975 to present, at sensible design
condition (high outdoor temperature).
Figure 8: Building load SHR from 1975  to  present, at latent design
condition (high outdoor humidity).
1
0.9
0.8
0.7
0.6
0.5
0.4
1975
1980
1985
1990
1995
2000
2005
Sensible Heat Ratio
1
0.9
0.8
0.7
0.6
0.5
0.4
1975
1980
1985
1990
1995
2000
2005
Sensible Heat Ratio
Figure 9: Building load SHR from 1975 to present, at shoulder or part-
load condition (high outdoor humidity, moderate temperature).
1
0.9
0.8
0.7
0.6
0.5
0.4
1975
1980
1985
1990
1995
2000
2005
Sensible Heat Ratio
Albuquerque, N.M.
Fort Worth, Texas
Minneapolis
Boston
Washington
Atlanta
Miami
Albuquerque, N.M.
Fort Worth, Texas
Minneapolis
Boston
Washington
Atlanta
Miami
Albuquerque, N.M.
Fort Worth, Texas
Minneapolis
Boston
Washington
Atlanta
Miami
August 2008
ASHRAE Journal
45
Table 3: Design conditions.
Temperature for Climate Locations, °F
Design Day
Design
Temperatures
Atlanta
Albuquerque,
N.M.
Boston
Fort Worth,
Texas
Miami
Minneapolis
Washington
Cooling Design
Day
Dry Bulb
93
96
91
100
91
91
95
Dew Point
68
26
65
64
72
65
68
Wet Bulb
75
60
73
75
77
73
76
Latent Design
Day
Dry Bulb
88
83
87
92
87
88
89
Dew Point
73
60
70
74
78
71
76
Wet Bulb
77
68
75
79
80
76
79
HDD 65
2,991
4,425
5,641
2,304
200
7,981
4,707
CDD 50
5,038
3,908
2,897
6,557
9,474
2,680
3,709
each component and dividing the combined sensible capacity
by the combined total capacity. The latent and sensible cooling
provided by the enthalpy exchanger varies with outdoor con-
ditions; as the outdoor humidity increases, so does the latent
capacity of enthalpy recovery. In this way the SHR of enthalpy
recovery adjusts automatically to changing outdoor conditions.
This characteristic allows for the introduction of additional
outside air without negatively impacting the SHR balance.
Figure 10 compares the SHR of the building load (from the
examples in Figures 7 through 9) with the combined SHR of
a unitary air conditioner with an enthalpy recovery exchanger.
(The modeled SHR of the unitary air conditioner alone, as
indicated by the dotted line, is typical of commercially avail-
able products, while the latent and sensible effectiveness of the
ERV are both modeled at 70%). The figures show a close match
of SHR across a range of humid weather cooling conditions,
leading to stable humidity levels in the indoor space.
Conclusion
The evolution of ASHRAE standards and building technol-
ogy over the past 30 years has resulted in a mismatch between
the SHR of the typical unitary air conditioner and that of the
typical commercial building load. The resulting loss of indoor
Shirey, D.B. 2003. “Understanding the Dehumidification Perfor-
3.
mance of Air-Conditioning Equipment at Part-Load: Test Results.”
Seminar 40 at 2003 ASHRAE Annual Meeting.
ARI.
4.
2003 Guideline for Calculating the Efficiency of Energy
Recovery Ventilation and its Effect on Efficiency and Sizing of Build-
ing HVAC Systems. Arlington, Va: Air Conditioning and Refrigeration
Institute.
humidity control can cause structural,
comfort, and health problems. Enthalpy
recovery ventilation systems can address
these issues by allowing standard unitary
packaged cooling equipment to closely
match building SHR, while conserving
energy and reducing peak demand.
References
Amrane, K., G. Hourahan, and G. Potts.
1.
2003. “Latent performance of unitary equip-
ment.” ASHRAE Journal 45(1):28 – 31.
Henderson, H.I. 2003. “Understanding
2.
the Dehumidification Performance of Air
Conditioning Equipment at Part-Load Con-
ditions: Background and Theory.” Seminar
40 at 2003 ASHRAE Annual Meeting.
Advertisement formerly in this space.
0.8
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0
Sensible Heat Ratio
Building Cooling
Load SHR
Combined SHR of
Unitary and ERV
Sensible Latent Shoulder  Sensible   Latent Shoulder
Design
Design
 Design    Design
Miami
Boston
SHR of Unitary
Figure 10: Comparison of the building SHR with the combined
unitary + ERV SHR.
20
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
Bill Harrison, Member ASHRAE, is
president, Trane Arkansas, Little Rock,
Ark.
As ASHRAE’s president, Harrison di-
rects the Society’s Board of Directors
and oversees the Executive Committee.
His presidential theme, Maintain to Sus-
tain—Delivering ASHRAE’s Sustainability
Promise, focuses on operating buildings
to deliver the energy efficiency inher-
ent in their design, including effective
commissioning, improved documenta-
tion, and programs to educate and cer-
tify building operators.
He also is chair of the Headquarters
Building Renovation Committee. He has
served as president-elect, treasurer,
vice president, Region VIII director and
regional chair, chair of Member Council,
Technology Council and the Finance
Committee, a member of the Nomi-
nating Committee, and vice chair of
the Refrigeration Committee and the
Society Rules Committee. Harrison was
president of the Shreveport Chapter.
He has received the Distinguished
Service Award.
Harrison received a Bachelor of Sci-
ence in industrial engineering from the
University of Arkansas.
ABOUT THE PRESIDENT
By Bill Harrison, 2008 – 09 ASHRAE President
I
n 2006, the ASHRAE Board of Directors approved a
strategic plan with four principal directions, and that plan
has served us very well. The first direction was to lead the
advancement of sustainable building design and operation.
Last year, ASHRAE Presidential Member Kent Peterson, P.E.,
asked our members to focus on innovative designs to provide
elegant solutions for high-performance buildings. This year,
I am asking our members to focus on the operation of high-
performance buildings.
The unfortunate truth is that many buildings with great de-
signs fade from green to grey when building operators don’t
understand how to realize the full potential of the energy con-
serving systems they manage. ASHRAE Presidential Member
Terry Townsend promised the world that our Society would lead
the advancement of sustainability and my theme, Maintain to
Sustain—Delivering ASHRAE’s Sustainability Promise, will
challenge ASHRAE to produce the tools required to deliver on
that promise after construction is complete and the contractor
has left the site.
We have all seen examples of horrible waste in equipment
rooms around the world. I was in an equipment room where a
steam boiler was being fed with 100% makeup water because
the condensate return unit had failed. After protesting this
situation and being told that it had been that way for a while
Presidential Address
The following article was published in ASHRAE Journal, August 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
August 2008
ASHRAE Journal
21
Bill Harrison
2008 – 09 ASHRAE President
because the facility manager didn’t want to ask for the money
to replace the failed unit, I shook my head and rationalized,
“this isn’t my problem,” and walked away.
I was in an equipment room where the variable speed drives
for two large chilled water pumps had been set to 100% because
the operator did not have confidence that adequate chilled water
would get to the far reaches of his campus if the pumps were
under automatic control. We had a long discussion about how
variable-speed pumping saved enormous amounts of energy but
he was unwilling to change and I shook my head and rational-
ized, “this isn’t my problem,” and walked away.
I was in an equipment room that was so small the air-handling
unit had been shoved against one wall. The pipefitter who had con-
nected the unit had installed a line blocking
access to the door to the filter section, ef-
fectively eliminating the ability to change
the filters in the unit on a permanent basis.
The operator and I discussed how this in-
fluenced system performance, but he did
not want to make waves with his supervisor
who had signed off on the installation, so I
shook my head and rationalized, “this isn’t
my problem,” and walked away.
But today, the time has passed when we
can shake our head and walk away saying
“this isn’t my problem.” Every day we ob-
serve installations and operating practices
that are wasting our precious energy and
water resources, draining power from the
grid, increasing the emissions from our
generating plants. Building operating
practices that waste energy really are our
problem, and they must be addressed.
In developed countries, buildings ac-
count for 40% of primary energy use, more than either trans-
portation or industry. The world market for energy will continue
to grow. The Energy Information Administration estimated in
their 2007 report that the market would grow by 58% between
2004 and 2030. The price of oil has recently approached $140
a barrel. Can you imagine where the price of oil will settle after
the 58% increase in world energy demand?
Energy is a global problem today. The Web site EnergyShort-
age.org identifies a dozen countries where energy supplies are
creating availability problems. In January, South Africa suffered
power shortages that forced the gold mines to shut down at a
time when gold prices were at an all-time high. In countries
where energy is available, prices are at all-time highs and ris-
ing. Energy prices have driven food prices to levels that have
produced rioting in some countries. The International Energy
Agency confirms that demand will continue to grow and that
oil and coal will continue to be the primary sources of energy.
Developing countries will experience the largest growth and
see the largest growth in energy related emissions.
Sustainability for ASHRAE has to mean more than energy
conservation. Many of us remember our immediate response
to the energy crisis of the 1970s. Our first energy standard was
produced in record time and was very effective. What it failed
to take into account was that some energy-efficient buildings did
not provide good indoor air quality. A lot of research has been
done since then, and our current standards define comfort and
prescribe ventilation procedures to provide acceptable indoor
air quality. Sustainability for ASHRAE means energy efficiency
and healthy, productive indoor environments.
There is a no-regrets answer to reducing the amount of energy
used in buildings and reducing emissions, and that is improved
building operations. A study by the Energy Systems Lab at
Texas A&M University indicated that energy use in buildings
could be reduced by 10% to 40% by improving operational
strategies in buildings. This reduction
in energy was not so much the result of
changes in hardware and systems as it was
the result of improvements in software and
expert knowledge. More progress would
have been realized in energy reduction
from improved operations if the solutions
were product-based. The reliance on ex-
pert knowledge has resulted in a minimum
transfer and distribution of knowledge in
this area.
Retrocommissioning is a popular ap-
proach to improving operational strate-
gies in existing buildings. Energy service
companies rely on improved operational
strategies to ensure the success of per-
formance contracts. However, much of
the knowledge developed in these two
instances is held as proprietary technol-
ogy. Reluctance to share proprietary
information has inhibited the widespread
application of operational strategy improvement. The slow de-
velopment of building energy performance rating systems has
been an impediment. Another constraint is the slow develop-
ment of advanced monitoring and exception reporting systems.
Improved operations are always dependent on improving the
knowledge of the building operators, and development of the
basic information required for effective training has to be a high
priority for ASHRAE.
An important issue that must be addressed is the ongoing
life of the energy savings developed through a focused opera-
tional improvement program. Without a program to continually
upgrade the capabilities of the people operating the building,
performance will soon slide back toward the default value of a
poorly operated property.
Delivering ASHRAE’s sustainability promise means that
our members are going to have to work more closely with oth-
ers in the buildings business. When reviewing energy-saving
measures for buildings recently, it was striking to see that six of
the ten most promising measures were addressed by the project
architect. In a traditional design process, decisions concerning
these items would be finalized long before the mechanical and
22
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
electrical consultant first received drawings. The size of the
equipment rooms would also have been decided, subject to
some small amount of negotiation.
A collaborative or integrated design process is essential if a
building is to be designed and operated as a high-performing
building. We can simply no longer afford to decide building ori-
entation, fenestrations, shading and overhangs without feedback
from the mechanical consultant documenting the energy impact
of those decisions. Neither can we accept a cramped equipment
room that prevents effective maintenance and causes inefficient
duct design, both of which plague a building for its entire life.
Collaborative, integrated design processes are essential if we
are to truly reach our sustainability goals. These processes must
go beyond the initial energy performance of the building and
consider the effect the building design will have on energy over
the entire life of the building. Equip-
ment rooms and duct spaces must be
large enough to allow efficient duct
designs and good maintenance ac-
cess for equipment.
The same barriers that have
plagued our design and construc-
tion processes for generations, time
and money, now stand in the way
of a collaborative integrated design
process. In the years of rapid eco-
nomic growth during the second half of the twentieth century,
command and control management was mandatory as business
opportunities were almost unlimited. Businesses struggled to
control their growth to a level that did not outstrip capital re-
sources. We evolved into an industry dominated by a first-cost
mentality. Energy was cheap, appeared to be unlimited, and
the first cost, appearance and functionality of buildings over-
ruled energy considerations. In many cases, engineers could
be considered to be evil enablers as we designed overpowering
HVAC systems that made some really bad buildings habitable,
but at a terrible energy cost.
Achieving sustainability for ASHRAE members today means
that we must deliver our message to building owners. Owners
must be educated so that they can evaluate building decisions
based on life-cycle costing. Investors know how to evaluate the
cost of the floor plate lost to a larger equipment room. Our job
is to show them how to evaluate the cost of not having acces-
sible equipment with efficient duct transitions. Owners look
to someone to be their energy advisor. Too often, engineers
delegate the transmission of energy information to others in the
design chain, and the message becomes garbled or is delivered
in an ineffective manner. Energy decisions need to be made by
owners in a collaborative process with full participation by the
project mechanical and electrical engineers.
One primary path for effective communication to owners
is through commissioning agents. When ASHRAE commis-
sioning guidelines are used, owners working collaboratively
with a design team and a commissioning agent will develop
a much better set of owner project requirements and a much
better understanding of the long term energy implications of
alternatives.
We need to take our message to organizations that serve the
needs of owners, such as BOMA, IFMA and APPA. These
messages need to be delivered at the global level, but need
to reinforced by our local chapter members meeting with the
local chapters of these organizations. Our chapters are ideally
suited to carry our message, and our chapter members must
play the leading role in establishing ASHRAE as the owners’
trusted advisor on building energy issues. Our message must go
far deeper in the owners’ organization than the executives and
facility managers. While business leaders set policy, operating
personnel implement those policies. All too often, the policies
are interpreted through an obsolete set of personal prejudices.
I don’t know any operators who drive
to work in the morning thinking
about “how can I waste more energy
today?” However, many go to work
without the technical knowledge
required to conserve energy every
day. We can’t blame operators who
were trained on systems in the 1980s
when they operate today’s systems
to produce 1980 results. Our chap-
ters must accept the challenge of
delivering educational programs to a broad base of operating
personnel to equip them to be effective in a sustainable world.
We are introducing new and innovative sustainable products
and systems every week. We must accept the task of educat-
ing the people who operate these sophisticated systems in the
technical fundamentals that will enable them to make good
decisions.
As I travel and present programs to ASHRAE members
around the world, I frequently advocate early and comprehensive
energy modeling during a collaborative design process. An ideal
case would be for a design team to establish an energy budget
early in the project and then to model the energy performance
of the building as the design evolves. After one of these presen-
tations it is not unusual for someone in the audience to point
out that many business arrangements used by our consulting
engineers do not provide compensation for doing that work. I
also advocate that design engineers develop a comprehensive
narrative describing how building systems function and how
they should be operated for maximum efficiency. This narrative
will form the basis for a training program that is part of the
permanent record for the building.
The narrative is important because operating personnel move
around, and this document will allow the new operators to gain
understanding to maintain building energy performance. It is
likely that many practitioners’ reaction to this recommendation
will be the same as for energy modeling: there is no design
budget for that work. We need to recognize that owners must
be educated to the reality that designing high-performance
We can’t blame operators who
were trained on systems in the
1980s when they operate today’s
systems to produce 1980 results.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
buildings costs more and that the additional design costs will
save money every year the building is in service.
We need to be very open about the fact that a larger budget for
planning and design results in lower construction and operating
costs. Owners need to recognize that ignoring the energy per-
formance of buildings cannot be tolerated in an energy-starved
world with unacceptable levels of carbon emissions. We must
educate investors and owners so that they understand that a
larger investment during the design phase of a project produces
an outstanding long-term return on investment.
High-performance buildings require very specialized main-
tenance. The operating cost for HVAC systems is made up of
several components. Energy cost is a large component. Repair
and replacement cost can be large. Maintenance cost is signifi-
cant and is different from others in one critical characteristic: it
can be deferred. Unfortunately, when
maintenance is deferred, all of the
other costs increase. Owners need
help from ASHRAE professionals
as maintenance plans are designed
and executed. It is our obligation
to define maintenance procedures
that will optimize the energy per-
formance of the building. We must
also advise the owner of the effect
that improper maintenance will have
on the total cost of owning and operating the building. It has
long been acknowledged in business that you can’t manage
what you can’t measure. Maintenance plans need to include
energy budgets, and maintenance procedures need to include
energy reporting.
ASHRAE has recognized the need for additional materi-
als and programs to address sustainable building operations
and has formed Technical Resource Group 7 (TRG 7), Tools
for Sustainable Building Operations, Maintenance and Cost
Analysis. I am asking this committee to coordinate the efforts
of several ASHRAE bodies to produce publications and pro-
grams to advance our efforts to communicate more effectively
to investors and owners.
I am asking our chapters to reach out to local owner-focused
organizations such as BOMA, IFMA, and APPA to offer to
present local chapter programs focused on sustainable system
operation and maintenance. TRG 7 will coordinate the devel-
opment of the support materials for those programs drawing
from the resources of our technical committees and the Chapter
Technology Transfer Committee.
I am asking our chapters to reach out to local building op-
erators and to present programs on the fundamentals of HVAC
engineering and operation of high-performance buildings. We
must build technical understanding in this important group of
people, because their performance is the last and most vital link
in delivering high performance in our buildings. Again, TRG
7 will coordinate the development of the support materials for
those programs.
I am asking our technical committee responsible for operation
and maintenance management to collaborate with other TCs to
develop a proposal for a research project to document the energy
performance of high performance buildings over time. While
there is a lot of anecdotal evidence of the decay in efficiency
of these buildings, there is little hard evidence to describe what
is happening and the causes of any changes.
I am asking that work be accelerated on a guideline ex-
plaining in layman terms the high-efficiency features used in
high-performing buildings and the operating and maintenance
procedures necessary to protect the performance of those
systems.
I am asking that our technical committee for integrated build-
ing design complete its work on an integrated design manual of
practice to support the work of design teams working collabora-
tively to produce high-performance
building designs. This manual must
include the design features that en-
able effective operation and mainte-
nance for high-performance building
systems.
I am asking the cognizant commit-
tees for commissioning Guidelines
0 and 1 to review those documents
to ensure that these guidelines ad-
equately address high-performance
operation and maintenance procedures, documentation and
training.
It is encouraging to find that ASHRAE has the infrastructure
in place to address these critical issues. We are close to publish-
ing ASHRAE/ACCA Standard 180P, Standard Practice for In-
spection and Maintenance of Commercial Building HVAC Sys-
tems. We need to work collaboratively with other organizations
such as the Mechanical Service Contractors of America and the
Air Conditioning Contractors of America who have developed
materials that address maintenance and improved operations.
Cooperative activities with these organizations can certainly
accelerate our efforts to keep our green buildings green.
Our business, the buildings business, is the largest user of
primary energy in most countries with developed economies.
Improving building operating procedures is a no-regrets
strategy for saving 10 to 40% of the energy used in HVAC
systems. The key to implementing improved building opera-
tion is education on the local level. ASHRAE is ideally suited
to fill that need.
Why is it important that we attack this challenge with pri-
ority? This year, we will dump about 30 billion metric tons
of CO2 into our atmosphere. How much is that? There are
roughly six and one half billion of us on the planet, so that is
about 4.6 metric tons per person. How big is 30 billion metric
tons? We know that globally, we produce a lot of oil. We have
constructed a tremendous amount of infrastructure to move this
oil with pumping stations, pipelines and supertankers. We only
produce about 4 billion metric tons of oil annually, so we dump
We need to be very open about the
fact that a larger budget for planning
and design results in lower construc-
tion and operating costs.
Advertisement formerly in this space.
Advertisement formerly in this space.
August 2008
ASHRAE Journal
27
7.5 times as much CO2 into the atmosphere as we produce oil.
The International Energy Agency estimates that emissions could
climb to 42 billion metric tons per year by 2030.
I was privileged to hear Senator John Glenn speak last summer,
and the former astronaut commented on how beautiful the earth
looked when viewed from space. He commented that from space,
our atmosphere appeared to be very
thin. Our atmosphere is important for
a lot of reasons, the major one being
that it is what we breathe. When you
go outside and look up, it appears the
sky goes on forever, but only about
the first 25,000 feet of the atmosphere
supports life. If you modeled that on a
12-inch globe, the layer of air that we
can breathe easily is about the thick-
ness of a business card.
How long are we going to continue to use our fragile and
precious atmosphere like a landfill, dumping in 30 to 40 billion
metric tons of CO2 every year?
Wasting energy is our problem, and we can no longer afford
to shake our heads and walk away. Buildings account for 40
per-cent of primary energy use in developed countries. Much of
that energy use can be avoided by improved operating strategies.
For those of us who understand that simple truth, it is our duty
to attack that wasted energy.
We must communicate with the owners and operators of the
buildings we touch to build understanding of the sources, costs
and consequences of energy being wasted in their buildings. Our
future holds net-zero-energy buildings, but the majority of the
buildings that will exist in 2030 ex-
ist today, and we must attack energy
use in those buildings with the same
focused attention we direct at design-
ing the buildings of the future.
We know the answers. If the stud-
ies are accurate, we have a no-regrets
method to reduce the HVAC energy
use in buildings by 10% to 40%, sole-
ly by improving building operations.
All we have to do is communicate
and educate more effectively. It is our duty. We are pledged to
deliver ASHRAE’s promise of sustainability, and to do that we
must maintain to sustain, we must train to sustain, and we must
influence the operation of our buildings to conserve energy.
I ask for your help and your commitment, and I am confident
that working together, we can deliver on ASHRAE’s promise
of sustainability.
Wasting energy is our problem, and
we can no longer afford to shake our
heads and walk away.
Advertisement formerly in this space.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
U
ltraviolet germicidal irradiation (UVGI) is the use of ultraviolet (UV) energy
(electromagnetic radiation with a wavelength shorter than that of visible
light) to kill or inactivate viral, bacterial, and fungal species. The UV spectrum is
commonly divided into UVA (wavelengths of 400 nm to 315 nm), UVB (315 nm
to 280 nm), and UVC (280 nm to 200 nm). The entire UV spectrum can kill or
inactivate many microorganisms, but UVC energy provides the most germicidal
effect, with 265 nm being the optimum wavelength.1
Ultraviolet
Germicidal
Irradiation
Current Best Practices
By Stephen B. Martin Jr., Member ASHRAE; Chuck Dunn, Member ASHRAE; James D. Freihaut, Member ASHRAE;
William P. Bahnfleth, Fellow ASHRAE; Josephine Lau, Student Member ASHRAE; and Ana Nedeljkovic-Davidovic,
Student Member ASHRAE
including smallpox and lupus.3 During
the 1930s and early 1940s, researchers
experimented with UVGI to control the
spread of contagious airborne diseases.
In 1936, Hart successfully used UVGI to
disinfect air in a Duke University hospital
operating room by showing a reduction in
surgical wound infections.4 A landmark
study during the measles epidemic of
1941 – 1942 showed a significant reduc-
tion in infection among Philadelphia
school children in classrooms where
UVGI systems were installed, compared
to control classrooms without UVGI.5
The success of these early studies pro-
vided hope that UVGI could be useful
in preventing the spread of disease. Yet,
successful outcomes were countered by
studies showing that UVGI had little or
no effect. Through much of the 1940s
and 1950s, interest in UVGI applications
was low. Then, in the late 1950s, Riley
and O’Grady successfully used UVGI to
The U.S. General Services
Administration requires
that UVC be included in
cooling coil air-handling
units for all new facilities
and alteration projects to
maintain coil cleanliness
and improve air quality.
Modern UV lamps primarily create
UVC energy at a near-optimal 254 nm
by electrical discharge through low-
pressure gas (including mercury vapor)
enclosed in a quartz tube. UVC from
mercury lamps is sometimes referred
to as UVGI to denote its germicidal
properties. Although UVC is invisible
to the human eye, small amounts of
energy released at visible wavelengths
produce the blue glow commonly as-
sociated with UVC lamps.
Brief History
UVGI was first demonstrated to dis-
infect water in 1877.2 In 1903, Danish
physician Neils Finsen was awarded the
Nobel Prize in Medicine and Physiol-
ogy for his research using UV radiation
for the treatment of various diseases,
The following article was published in ASHRAE Journal, August 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
August 2008
ASHRAE Journal
29
Stephen B. Martin Jr. is an engineer for the U.S. Department of Health and
Human Services, Centers for Disease Control and Prevention, National Institute
for Occupational Safety and Health, Division of Respiratory Disease Studies
in Morgantown, W. Va. and is an architectural engineering graduate student at
the Pennsylvania State University, Indoor Environment Center, Department of
Architectural Engineering in University Park, Pa. Chuck Dunn is president of
Lumalier Corporation in Memphis, Tenn. James D. Freihaut is an associate
professor of architectural engineering, William P. Bahnfleth is a professor of
architectural engineering and director of the Indoor Environment Center, and
Josephine Lau and Ana Nedeljkovic-Davidovic are architectural engineering
graduate students at the Pennsylvania State University, University Park, Pa.
About the Authors
eliminate viable TB bacilli from the exhaust air of a hospital
ward.6 This famous work, along with more recent studies
documenting the effectiveness of UVGI7 have contributed to
the renewed enthusiasm regarding UVGI applications that we
see today.
Government agencies and the HVAC community are in-
creasingly aware of the benefits of UVGI applications. The
U.S. General Services Administration requires that UVC be
included in cooling coil air-handling units for all new facilities
and alteration projects to maintain coil cleanliness and improve
air quality.8 The Centers for Disease Control and Preven-
tion supports the use of UVGI as an adjunct to mechanical
ventilation and filtration to prevent and control the spread of
tuberculosis.9 Similarly, the Federal Emergency Management
Agency10 and Environmental Protection Agency (EPA)11 note
that UVGI technologies can be used to provide protection
against bioterrorism.
UV Dose and the Microbial Response
UVGI effectiveness depends primarily on the UV fluence or
dose (DUV, μJ/cm2) delivered to the microorganisms:
UV
D
It
=
(1)
where I is the average fluence rate or irradiance in μW/cm2, and
t is the exposure time in seconds (Note: 1 W = 1 J/s). Although
Equation 1 seems quite simple, its application can be complex,
for example, when calculating the dose received by a particle
following a tortuous path through a device in which the fluence
rate varies spatially. The dose is interpreted as that occurring
on a single pass through the device. Although the effects of
repeated exposure of microorganisms entrained in recirculated
air may be cumulative, this effect has not been quantified and
it is conservative to neglect it.
The survival fraction (S) of a microbial population exposed
to UVGI is an exponential function of dose:
k
UV
D
S
e−
=
(2)
where k is a species-dependent deactivation rate constant
(cm2/μJ). The resulting single pass inactivation rate (η ) is the
complement of S:
1
S
η = −
(3)
and is a commonly used indicator of overall UVGI effective-
ness, representing the percentage of the microbial population
inactivated after one pass through the irradiance field(s).
Measured k-values for many species of bacteria and fungi
have been published in scientific literature. As shown in Figure
1, bacteria are generally more susceptible to UVGI than fungi,
but this is not always the case. Reported k-values for different
species of bacteria and fungi vary over orders of magnitude.
Consequently, choosing which k-value to use is often difficult
and confusing. The variation in reported k-values makes gen-
eralizing the use of Equation 2 for heterogeneous microbial
populations complicated. Even accurately determining S for
one specific microorganism can be difficult, as the reported k-
values for the same species sometimes differ significantly. For
example, published k-values for Mycobacterium tuberculosis
irradiated in air range from 0.077309 cm2/μJ down to 0.002132
cm2/μJ.6,12
Variation of measured k-values may relate to differences
in conditions under which UV irradiance was conducted (air,
water, surface), methods used to measure the irradiance level,
and errors relating to culture-based measurements of microbial
survival. Research to obtain reliable k-values for UV system de-
sign is ongoing. In the meantime, systems are usually designed
conservatively using an average or worst-case value, depending
on the disinfection goals.
UVGI Design Guidelines
UVGI system design from the early 1900s until recent times
was more art than science, as there were limited design criteria
to follow. During the last half-century, the scientific community
has gained a better understanding of how UVGI inactivates
microorganisms. UVC lamp technology improved dramatically
over this same period. Unfortunately, UVGI system design has
not advanced at the same rate. Some of the first guidelines for
UVGI air-disinfection system designs were published in the
1940s. Additional guidelines published by General Electric
(1950) and Philips (1985) are still used by many system design-
ers today.13,14 More recently, Kowalski and others have made
meaningful advances in the analysis and modeling of UVGI
systems that have improved guidance for system design.15 How-
ever, no consensus guidelines yet exist that comprehensively
address all aspects of UVGI system design required to ensure
good performance.
UVGI system design today relies on performance data from
lamp manufacturers, the experience of system designers, and
the recommendations of UVGI equipment manufacturers. Most
equipment manufacturers have detailed methods for estimating
the UV dose delivered, which may include using tabulated data
charts, mathematical modeling, and complex formulas. Like
most HVAC components, UVGI systems are typically oversized
30
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
to ensure performance. While oversizing may be conservative,
there is the potential for increased equipment costs, increased
utility costs, and wasted energy. As with any system, a balance
must be struck between performance and price.
UVGI Standards
Although application support for UVGI technologies is grow-
ing and many successful systems have been installed, there
are still no industry standards for rating the effectiveness of
UVGI devices and systems. A recent EPA publication stated:
“The most important needs in the area of UVGI are industry
standards to rate devices and installations, as well as guidance
for installation and maintenance.”11 ASHRAE and others are
working to meet these needs. In 2003 the ASHRAE technical
activities committee approved a task group to focus on ultra-
violet air and surface treatment (TG2.UVAS), which became
standing Technical Committee (TC) 2.9 in 2007. Also in 2003,
ASHRAE approved the formation of a standards project com-
mittee (SPC-185) to develop testing standards for UVGI air
(185.1) and surface (185.2) disinfection systems. Both standards
are under development.
Current Best Practices for Common UVGI Configurations
This year, a new chapter on UVGI technologies was published
in the ASHRAE Handbook—HVAC Systems and Equipment.1
The information presented in the handbook chapter draws from
the pertinent scientific literature and the collective experience of
engineers, lamp manufacturers, and system designers familiar
with UVGI applications. The result is a current best practices
guide for common UVGI systems used
with mechanical ventilation systems to
disinfect air-handling unit (AHU) sur-
faces, improve indoor environmental
quality, and to reduce the likelihood of
airborne disease transmission. A sum-
mary of the current best practices for
in-duct and upper-air UVGI systems
detailed in the new Handbook chapter is
presented here.
In-Duct UVGI
In-duct UVGI systems, as the name
implies, are installed inside ventilation
ductwork or inside AHUs (Figure 2).
When selected to produce appropriate
irradiance levels, in-duct systems are
effective for surface and air disinfection. The goal of surface
disinfection is to reduce or eliminate microbial growth on in-
ternal surfaces of HVAC systems, typically cooling coils and
drain pans. The goal of air disinfection is “on-the-fly” inactiva-
tion of microbes suspended in the air as it moves through the
duct or AHU.
In-duct UVGI should always be used in combination with
filtration. Filters help protect UV lamps from dust that may
reduce UV output, and enhances the air cleaning capabilities
of the system. Filters remove larger microbes like fungal spores
that are more resistant to UVGI, while UV inactivates more sus-
ceptible organisms like bacteria and viruses. It is recommended
that the highest-rated filter the fan motor can handle be used,
while still providing adequate airflow to the space.
Surface Disinfection
When applying in-duct UVGI for
surface disinfection, it is best to start
with clean surfaces. Coils and drain pans
should be cleaned, especially if there is
coil fouling or microbial growth. UVGI
is applied by mounting UVC lamps in
proximity to the cooling coils and spacing
lamp fixtures to allow an even distribu-
tion of energy. Reflectors may be used to
focus UV energy onto the surface (Figure
3). Fixture arrangement tools or design
recommendations are available from most
manufacturers to aid in outfitting larger
systems. Lamps may be mounted on the
upstream or downstream side of the coil
and at any angle, as UV energy will penetrate into the fins
from either direction. It is often better to locate fixtures down-
stream of the coil because of space availability, and mounting
lamps downstream often provides improved irradiation of the
drain pan.
While the exact mounting location of the lamps is dependent
on the AHU design and the particular lamps used, mounting
lamps within 3 ft (0.9 m) of the coil is common practice, and
the lamps are generally operated 24 hours per day, seven days
Figure 1: General ranking of susceptibility of various organism groups
to UVC inactivation with examples of species from each group.
Figure 2: Typical in-duct UVGI installation
with lamps mounted downstream of the cool-
ing coil and drain pan.
Organism
Group
Member Group
Vegetative
Bacteria
Staphylococcus aureus
Streptococcus progenies
Escherichia coli
Pseudomonas aeruginosa
Serratia marcescens
Mycobacteria
Mycobacterium tuberculosis
Mycobacterium bovis
Mycobacterium leprae
Bacterial
Spores
Bacillus anthracis
Bacillus cereus
Bacillus subtilis
Fungal
Spores
Aspergillus versicolor
Penicillium chrysogenum
Stachybotrys chartarum
More Susceptible
Vegetative
Bacteria
Mycobacteria
Bacterial
Spores
Fungal
Spores
Less Susceptible
Advertisement formerly in this space.
32
ASHRAE Journal
A u g u s t 2 0 0 8
per week. Continuous exposure allows for a UV dose effective
at preventing microbial growth on surfaces at relatively low
levels of irradiation.
Air Disinfection
Because reflectors focus UV energy onto the surface to be
cleaned, surface disinfection systems are often inadequate for
proper air disinfection. On the other hand, properly designed
air disinfection systems are capable of disinfecting air while
maintaining surface cleanliness. These systems usually do not
have reflectors or lamp ballast assemblies that block UV energy
(Figure 4). Instead, enhancing the overall reflectivity of the
inside of the duct or AHU can improve system performance by
reflecting UVC energy back into the irradiance zone, increasing
the effective UV dose. Regardless of the design, the principle
objective is to distribute UV energy in all directions throughout
Figure 3 (left): Typical in-duct UVGI installation for surface disinfection. Reflectors are used to focus the UV energy on the surface(s) of interest.
Figure 4 (right): Typical in-duct UVGI installation for air disinfection. Reflectors are not used, so the UV energy can be distributed throughout
the air path. Air disinfection systems mounted within 3 ft (0.9 m) of surfaces are capable of disinfecting the air and surfaces simultaneously.
C
O
I
L
C
O
I
L
Advertisement formerly in this space.
August 2008
ASHRAE Journal
33
the length of the duct or AHU to achieve longer exposure times
as air moves through the irradiated zone.
In-duct air disinfection systems, frequently installed in air-
handling units, are typically designed for an air velocity of
around 500 ft/min (2.5 m/s), although systems can be installed
in air ducts where the velocity is much higher. At 500 ft/min
(2.5 m/s), an irradiance zone of 8 ft (2.4 m) in length achieves
a one second exposure. The UV dose required to inactivate a
microorganism is the same whether it is on a surface or is in a
moving airstream. To compensate for shorter exposure times,
air disinfection systems require higher irradiance levels than
surface disinfection systems. This translates to higher output
lamps, more lamps within the duct, sufficient reflectivity, a
method that allows air to be exposed to UVC over a longer air
path, or any combination of these.
At 500 ft/min (2.5 m/s), air-disinfection systems should be
placed in an area where they can achieve a 2 ft (0.6 m) minimum
irradiation zone down the length of the duct. This will provide
roughly 0.25 seconds of exposure time and the UVGI system
should be sized to deliver a sufficient dose to inactivate the
airborne microorganisms of interest within that time period.
UVGI fixtures are most often located downstream of the heat-
ing/cooling coils. However, in some cases mounting fixtures
upstream of the coil may result in lower air velocity and/or
increased UVC exposure time for “on-the-fly” inactivation.
The trade-off is forgoing the disinfection of the drain pan that
lamps mounted downstream of the coil also provide.
In-duct air disinfection systems used to reduce or eliminate
the spread of airborne infectious diseases (e.g., tuberculosis or
influenza) in buildings with continuous occupancy and/or with
immunocompromised populations (e.g., hospitals, prisons, or
homeless shelters) should be operated on a continuous basis.
However, properly designed systems installed in more traditional
commercial buildings (e.g., offices or retail) can be operated
intermittently, for example, powered on during hours of normal
building occupancy and powered off when the facility is empty.
This may result in energy savings and require less frequent lamp
replacement while providing acceptable indoor air quality during
periods of occupancy. Intermittent operation must be factored
into the initial system design, as cycling UV lamps on and off
is one of the many variables that affect lamp output and life.
Upper-Air UVGI
Upper-air UVGI involves lamp fixtures suspended from the
ceiling and/or installed on walls with the fixture bottom at least
7 ft (2.1 m) above the floor (Figure 5). Lamps are shielded to
direct radiation upward and outward to create an intense zone
of UV in the upper portion of the room while minimizing UV
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
levels in occupied spaces (Figure 6). These fixtures inactivate
airborne microorganisms by irradiating them as air currents
move them into the path of the UV energy. Some louvered fix-
tures use small fans to enhance air mixing (Figure 5b), which
is a critical component of overall effectiveness.
Where an in-duct UVGI system may not be feasible, or where
additional UVGI is desired to further reduce airborne infectious
disease transmission, upper-air systems can provide an effective
solution. Application and placement criteria for upper-air UV
fixtures are provided in various publications, and manufacturer-
specific advice on placement and operations should always be
followed. A rule of thumb for upper-air installations has been
one 30 W (nominal input) fixture for every 200 ft2 (18.6 m2) of
floor space to be irradiated.16 Many effective systems have been
designed to this criterion, yet it is important to note that not all 30
W lamps provide the same output of UVC energy. UVC output is
dependent on the type of lamp, the lamp manufacturer, and vari-
ous other factors. Recent studies have suggested installing fixtures
to maintain a uniform UV distribution of around 30 μW/cm2 to
50 μW/cm2 in the upper portion of the room.17 While essentially
“normalizing” the recommended output over all lamps, this level
of irradiance should be effective at inactivating most airborne
droplet nuclei containing Mycobacterium, and would presumably
be effective for inactivation of most viruses as well.
The overall effectiveness of upp:er-air UVGI systems improves
significantly when the air within the space is well mixed. Although
convection air currents created by occupants and equipment can
provide adequate air circulation in some settings, mechanical
ventilation systems that maximize air mixing are preferable. If
air mixing with mechanical ventilation is not possible, fans can
be placed in the room to ensure adequate mixing.
General UVGI System Design Parameters
In addition to those criteria mentioned previously, many other
parameters should be considered when designing or selecting a
UVGI system. The most important are discussed below.
Relative Humidity
Relative humidity (RH) has no significant impact on the
performance of UV lamps, and its effect on the susceptibility
of microorganisms (k-value) is not well understood. Attempts to
correlate susceptibility of microorganisms to RH have yielded
inconsistent results but it appears to be organism specific.18,19
The relationship between RH and k-values seems complex,
but most research reported effects only as RH values increased
above 70%. It is recommended that UVGI systems be oper-
ated below 60% RH, which is consistent with recommenda-
tions from ASHRAE and other organizations for providing
comfort, acceptable indoor air quality, and minimizing indoor
microbial contamination. Most upper-air UVGI systems are
operated where the relative humidity is maintained below 60%.
Conversely, in-duct systems are frequently operated at higher
humidity levels. Depending on the disinfection goals for an in-
duct system, potential effects of high RH levels on inactivation
efficiency may need to be explored in more detail.
Air Temperature and Velocity
Air temperature and velocity generally do not affect microor-
ganism susceptibility to UVGI. However, their combined effect
on lamp temperature can cause significant variation in lamp
output, and ultimately UV dose. Depending on the lamp used,
the UV output for in-duct systems can vary by more than 60%
across a range of temperature and velocity conditions typical of
HVAC system operation, particularly in VAV systems where both
can change simultaneously.20 Modern UVC lamps are designed
to reduce the output variation experienced by lamps designed to
operate at room temperatures and still-air conditions when they
are used for in-duct applications. The impact of air temperature
and velocity should be considered in the design of in-duct sys-
tems to ensure that desired performance is maintained across
Figure 5: Typical upper-air UVGI installations. Figure 5a (left):
Wall-mounted fixture in a health clinic. Figure 5b (right): Ceiling-
mounted fixture in a homeless shelter.
Figure 6: Typical upper-air UVGI installation showing wall mounted
fixtures. Depending on the ceiling height, louvered fixtures or open
fixtures are used to irradiate the air in the upper portion of the
room while maintaining UV levels in the lower, occupied space at
safe levels. Convection air currents and/or mechanical ventilation
moves air through the irradiated zone. Ceiling-mounted fixtures
can also be used.
Louvered UVGI for
Low (8 ft to 9 ft) Ceilings
(2.4 m to 2.7 m)
Open UVGI for
High (>9 ft) Ceilings (>2.7 m)
A
B
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 8
all operating conditions. Output variation due to air temperature
and velocity is not a concern for most upper-air systems.
Reflectivity
In-duct systems benefit from increasing UVC reflectivity
within the ductwork. Reflection can be an economical way
to increase UVGI intensity because reflected energy adds to
direct energy in determining UV dose. While a surface may
reflect visible light, it may not reflect UVC energy. For instance,
polished brass reflects most visible light, but less than 10% of
UVC. Galvanized duct material has a UVC reflectivity of around
55%. Aluminum and other reflective materials may be used to
line ducts to improve effective irradiation levels. System design-
ers and manufacturers can provide information on improving
reflectivity for UVGI in-duct applications.
Although reflectivity is desirable for in-duct systems, it could
be a safety concern with upper-air systems. Properly designed
upper-air fixtures virtually eliminate UV reflections from ceilings
or opposing walls located more than 10 ft (3 m) from the outward
opening of the fixture. Yet, there may be times when fixtures must
be mounted in suboptimal positions. Reflections from walls and
ceilings can be minimized with low UV-reflectance paint or wall
coverings while maintaining adequate irradiation in the upper air
and limiting UV exposure to people in the room.
UV Degradation
Inorganic materials like metal and glass are not affected by
normal exposure to UVC energy, but organic materials can rap-
idly degrade. Organic materials, such as synthetic filter media,
gaskets, rubber, motor windings, electrical insulation, internal
duct insulation, and plastic piping, within 6 ft (1.8 m) of in-duct
lamps should be shielded with UV-resistant materials. Failure to
shield these materials can lead to damaged system components
resulting in reduced performance and/or safety concerns.
Degradation of system components is usually not a concern
with upper-air systems. Building materials can degrade if wall
or ceiling paint is cracked or peeling. Books, paper, and other
items stored in the upper-portion of a room may suffer from
discoloration and deterioration. Plants being wilted by upper-air
UVGI systems have also been reported. While not desirable,
these problems can be prevented easily by proper maintenance
and by locating susceptible items outside the irradiated zone.
Conclusions
Although support for the technology is growing, the industry
still lacks design guidance applicable to all UVGI systems and
standards for testing the effectiveness of individual devices and
complete systems. Until this information becomes available,
systems should be sized and designed using the best avail-
able information, which has been briefly summarized here.
More detailed information can be found in the new chapter
on UVGI technologies published for the first time in the 2008
ASHRAE Handbook—HVAC Systems and Equipment. Similar
UVGI chapters will be added to the other ASHRAE Handbook
volumes during subsequent revisions.
References
 
1. 2008 ASHRAE Handbook—HVAC Systems and Equipment,
Chapter 16.
Downes, A. and T.P. Blount. 1877. “Research on the effect of light
2.
upon bacteria and other organisms.” Proceedings of the Royal Society
of London 26:488 – 500.
The Nobel Foundation. http://tinyurl.com/6m8u7p (or http://
3.
nobelprize.org/nobel\_prizes/medicine/laureates/1903/finsen-bio.html)
(accessed June 17, 2008).
Hart, J.D. 1936. “Sterilization of air in operating room by special
4.
bactericidal radiant energy.” Journal of Thoracic Surgery 6:45 – 81.
Wells, W.F., M.W. Wells and T.S. Wilder. 1942. “The environ-
5.
mental control of epidemic contagion. I: An epidemiologic study
of radiant disinfection of air in day schools.” American Journal of
Hygiene 35:97 – 121.
Riley, R.L. and F. O’Grady. 1961.
6.
Airborne Infection: Transmis-
sion and Control. New York: Macmillan.
Menzies, D., et al. 2003. “Effect of ultraviolet germicidal
7.
lights installed in office ventilation systems on workers’ health
and wellbeing: double-blind multiple crossover trial.” The Lancet
362:1785 – 1791.
U.S. General Services Administration. 2005. PBS-P100,
8.
Facilities
Standards for the Public Buildings Service.
U.S. Department of Health and Human Services/Centers for
9.
Disease Control and Prevention. 2005. “Guidelines for preventing the
transmission of Mycobacterium tuberculosis in health-care settings,
2005.” Morbidity and Mortality Weekly Report 54(RR-17).
U.S. Department of Homeland Security/Federal Emergency
10.
Management Agency. 2003. FEMA 426, Reference Manual to Mitigate
Potential Terrorist Attacks Against Buildings.
U.S. Environmental Protection Agency. 2007. EPA 600/R-07/157,
11.
Building Retrofits for Increased Protection Against Airborne Chemical
and Biological Releases.
Collins, F.M. 1971. “Relative susceptibility of acid-fast and
12.
non-acid-fast bacteria to ultraviolet light.” Applied Microbiology
21:411 – 413.
General Electric Engineering Division, Lamp Department. 1950.
13.
“Bulletin LD-11, Ultraviolet Air Sanitation.”
Philips Lighting Division. 1985.
14.
Germicidal Lamps and Ap-
plications.
Kowalski, W.J. and W.P. Bahnfleth. 2000. “Effective UVGI
15.
system design through improved modeling.” ASHRAE Transactions
106(2):4 – 15.
Riley, R.L. and E.A. Nardell. 1989. “Clearing the air: the theory
16.
and application of ultraviolet disinfection.” American Review of Re-
spiratory Disease 139:1286 – 1294.
Xu, P., et al. 2003. “Efficacy of ultraviolet germicidal irradiation of
17.
upper-room air in inactivating airborne bacterial spores and mycobac-
teria in full-scale studies.” Atmospheric Environment 37:405 – 419.
Peccia, J., H.M. Werth, S. Miller and M. Hernandez. 2001. “Effect
18.
of relative humidity on the ultraviolet induced inactivation of airborne
bacteria.” Aerosol Science and Technology 35:728 – 740.
Air Conditioning and Refrigeration Technology Institute. 2002.
19.
“Report ARTI-21CR/610-40030-01, Defining the Effectiveness of UV
Lamps Installed in Circulating Ductwork.”
Lau, J., W. Bahnfleth and J. Freihaut. 2007. “Predicted perfor-
20.
mance of in-duct UVGI systems under variable operating conditions.”
Proceedings of IAQ 2007—Healthy and Sustainable Buildings.
The findings and conclusions in this article are those of the authors
and do not necessarily represent the views of the National Institute for
Occupational Safety and Health.
60
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Chris Field, Ph.D., is a principal acoustic consul-
tant with Arup in San Francisco.
About the Author
By Chris Field, Ph.D.
A
number of green building rating systems formalize the implementation of
sustainable design practices. Although draft standards with some acoustic
requirements are under consideration, quantitative acoustic design requirements
are not included in current sustainable design standards. The question arises as
to whether a building that is not comfortable acoustically, and therefore not fit
for its purpose, is actually a sustainable building for its occupants.
In post-occupancy surveys, the
acoustic environment, specifically the
lack of adequate speech privacy and
control of noise levels, has been a major
complaint with respect to the ability
to carry out work tasks.1 Sustainable
design practices can introduce chal-
lenges to acoustic design. Nevertheless,
acoustic design strategies are important
for sustainable buildings. And, practical
methods can be incorporated within
green building rating systems to be
mutually inclusive with nonacoustic
credits.
Preventing Noise Creep
A sustainable building or development
should control noise emissions to ensure
that ambient noise creep, or the gradual
increase in ambient noise levels over
time, does not occur. The accumulation
of noise sources, even though each noise
source may be at or near the existing
background noise level, will significantly
raise the overall noise level. For example,
10 equal sources in combination will
yield a total noise level 10 dB louder than
a single source.
Meeting an external noise level limit
relative to existing background noise
levels, without reference to any amenity
Acoustic Design
In Green Buildings
The following article was published in ASHRAE Journal, September 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
62
ASHRAE Journal
S e p t e m b e r 2 0 0 8
standards (absolute noise level limits),
is not satisfactory and results in noise
creep. In addition, existing background
noise levels may not be compatible with
the amenity standards appropriate for the
particular receiver type.
To prevent noise creep, adherence to
amenity levels for the development site
should be enforced at the design and
operational stages. A typical example is
the control of external mechanical plant
noise propagation to surrounding areas
by suitable selection of equipment and/
or provision of noise control measures to
prevent disturbance to surrounding noise
sensitive receivers.
Adherence to noise emissions limits
can be demonstrated through noise
calculations and noise mapping where
appropriate. Noise calculations show that
local noise ordinance amenity require-
ments to control mechanical plant noise
emissions from the building can be met
at the project planning stage, mutually
inclusive with nonacoustic site planning
considerations. At the post-occupancy
stage, compliance can be demonstrated
by noise measurements at the nearest
noise sensitive receivers. Local planning
authorities usually make local noise or-
dinance documents publicly available for
project noise impact assessments, which
provide acoustic amenity criteria for
various location types (residential, com-
mercial, recreational, and industrial).
Absorptive Finishes
Strategies to include acoustically ab-
sorptive surface finishes, where exposed
mass is not a requirement for energy use,
should be adopted. Acoustically absorp-
tive floor and ceiling finishes control re-
verberation and occupational noise levels
to reduce distractions and annoyances to
occupants. Acoustic finishes also help
achieve adequate speech intelligibility
within office buildings.
Passive cooling systems such as radiant
flooring and chilled beams (exposed ther-
mal mass of ceilings) operate most effi-
ciently as exposed elements in buildings.
Therefore, these systems may conflict
with the need for acoustically absorp-
tive floor and ceiling finishes. Exposed,
acoustically reflective surfaces cause
Advertisement formerly in this space.
Advertisement formerly in this space.
64
ASHRAE Journal
S e p t e m b e r 2 0 0 8
difficulties in controlling reverberation and occupational noise
levels and preventing discrete reflections of sound.
The whispering wall effect is an interesting consequence of
hard ceiling and wall surfaces in office buildings. In this unusual
situation, conversations taking place at one end of an open-plan
office area are not necessarily intelligible in adjacent work areas
but are intelligible at the far end of the office space. Grazing
incidence reflections skim along large, hard flat surfaces across
the office space. Absorptive finishes on vertical surfaces includ-
ing walls, columns, and workstation partitions can minimize
the likelihood of annoyance.
Additionally, superimposing articulated surface finishes or
profiles on large acoustically reflective surfaces can alleviate
focused sound reflections and control the whispering wall ef-
fect. Examples include coffered ceiling profiles. These entail
repetitive spacing of fin elements on flat ceilings and light
fittings on ceilings with elongated geometry to provide relief
from the large areas of flat ceiling surface. Additional strate-
gies include exposed structural elements at the ceiling level
to provide sound diffusion and suspension of independent
acoustic absorbers between exposed structural elements to
minimize annoyance.
Sound Masking
The post-occupancy surveys of USGBC’s LEED® accredited
buildings highlighted that speech privacy and disturbance due
to noise are complaints in buildings with radiant floors and
chilled beams.1 The complaints could be attributed partially
to low background noise levels and lack of sound masking
required to render conversations and activities unnoticeable.
Radiant flooring and chilled beams systems remove the benefits
of masking noise provided by traditional fan-assisted ventila-
tion systems.
Background noise levels in office buildings using chilled
beams have been reported as low as NC20, or approximately
25 dBA. The low background noise levels reduce open-plan
speech privacy. An electronic sound masking system helps in
areas where the background noise level from HVAC systems
is lower than levels considered useful for masking speech in
open-plan work areas.
Natural Ventilation
Natural ventilation, although accepted as a sustainable design
strategy, may conflict with the control of ingress of external
noise through ventilation openings. Internationally recognized
standards2,3,4 provide recommended
guidelines for internal background noise
limits. These international standards
generally assume that buildings are
sealed and air conditioned to meet the
stated recommended indoor noise levels.
However, research suggests higher indoor
noise levels should be allowed for natu-
rally ventilated buildings than in sealed,
air-conditioned buildings.
Research indicates that internal noise
levels of up to 65 dBA can be acceptable
in naturally ventilated offices.5 Surveys
carried out by various researchers and
summarized and collated by Ghiaus and
Allard showed that 55 dBA – 60 dBA is
acceptable in open-plan offices.6 The sur-
veys also showed that current international
noise standards are unnecessarily stringent
for naturally ventilated buildings.
Initial research has been carried out as
part of an ongoing comprehensive review
of acoustic criteria for naturally ventilated
buildings.7 Results from subjective testing
to determine speech intelligibility levels
under various background noise condi-
tions indicate that a good speech intel-
ligibility rating can be achieved in offices
located in downtown environments with
background noise levels up to 59 dBA.
In addition, a controlled increase in
background noise levels can provide
masking noise within the space, a prob-
Advertisement formerly in this space.
Advertisement formerly in this space.
66
ASHRAE Journal
S e p t e m b e r 2 0 0 8
lem previously identified with passive cooling systems. This
benefit, however, is dependent on the acoustic character of the
external noise being used to provide masking.
Alternative approaches have been offered to quantify an
acceptable exceedance in noise level standards already set for
sealed, air-conditioned buildings. A simplistic example is an
exceedance of the recommended indoor noise levels (e.g., LAeq
+ 10 dB). Sustainable design strategies should demonstrate at
the project’s design stage that the building design meets the
best practice acoustic standards for recommended background
noise levels in occupied spaces and satisfies requirements for
increased natural ventilation over the same floor area.
As a starting point, best practice standards for a project can
be established in reference to national standards on internal
background noise level limits for various occupied spaces.
The 2007 ASHRAE Handbook—HVAC Applications, Chapter
47, Sound and Vibration Control, provides guidance on design
background noise levels for various types of occupancy in terms
of noise criteria (NC) or room criteria (RC) curves. The limits
apply to steady-state or quasisteady-state sounds such as noise
from air-conditioning systems.
NC curves are commonly used as an alternative to dBA val-
ues or RC curves. RC curves are used for the specification of
services noise limits. NC curves correlate well with occupant
satisfaction in office buildings without excessive levels of low
frequency noise or disturbing tonal noises. NC values are de-
fined by a series of curves that give noise level limits in octave
bands across the frequency range of human hearing.
Because internal noise levels in naturally ventilated buildings
can be higher than in sealed air-conditioned buildings, an allow-
able excess can be applied in each octave band of the chosen
NC curve. The allowances in each octave band are dependent
on the frequency content of the external noise and the acoustic
sensitivity of the occupied space.
Calculations then can be made to predict the expected indoor
noise level from external noise ingress via a building façade
with openings for natural ventilation. If predictions indicate
that the design criterion likely will not be met, an attenuating
element, such as an acoustically lined vent or a trickle vent
attenuator, can be included in the design.
Trickle ventilators facilitate natural ventilation and provide
noise attenuation to best practice standards for speech privacy
and background noise level limits (either in the building façade
or between private offices in buildings). They are becoming
increasingly available in the United States. To determine the
suitability of such a device for natural ventilation and noise
control, the building mechanical engineer can provide the
natural airflow requirements with the allowable pressure drop to
achieve the minimum airflow. The acoustic engineer can deter-
mine whether acoustic performance requirements are satisfied
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
68
ASHRAE Journal
S e p t e m b e r 2 0 0 8
by carrying out the necessary sound isolation calculations to
establish the composite transmission loss performance of the
façade (or shared partition) with the installed ventilator.
Systems Control
Controllability of systems, including individual and group
lighting control and thermal comfort control, promotes pro-
ductivity and manages building energy use. Control of natural
ventilation in mixed mode ventilation systems through oper-
able windows and ventilation slots also allows control over the
ingress of external noise. For example, the occupant can decide
whether external noise ingress to a naturally ventilated office
or meeting room is tolerable to comfortably carry out activities
in the space. If not, the windows or ventilation openings can
be closed, reducing external noise ingress, and the mixed mode
ventilation system changes to a mechanically assisted system.
By introducing a level of individual or group control to noise
levels, individual sensitivity to noise can be managed. Although
this benefit is difficult to quantify, it is a positive factor in the
adoption of natural ventilation in buildings.
Recycled Materials
Materials and resource consumption are obvious consider-
ations for sustainable building design. To a small degree, the
lack of recycled material choices with required acoustic proper-
ties poses difficulties for acoustic design. In addition, nonfibrous
alternatives such as packless silencers and closed-cell foam duct
liners are more widely considered as a replacement for tradi-
tional fiberglass. These alternatives tend to acoustically perform
lower and cost significantly more than fibrous products.
Daylighting
Daylighting, an important sustainable design factor, is
achieved with lower partition heights, interior lightshelves and
interior glazing. Unfortunately, lower partition heights, light-
shelves, and interior glazing do not help to create a low-noise
environment for workers seated at open-plan workstations and
meeting rooms with glazed walls have little acoustic privacy.
Lower partition and workstation heights lose the acoustic
barrier effect, increasing propagation of noise from occupants
throughout open-plan offices. Lightshelves, often hard and reflec-
tive acoustically, increase discrete sound reflections within the
building. For private offices and meeting rooms, glazed walls,
used to allow daylight penetration, have lower sound isolation
performance (quantified by the sound transmission class or STC)
than conventional gypsum wallboard and stud partitions.
Methods used to overcome these issues include glazed
workstation partition heads, as well as careful consideration
Advertisement formerly in this space.
Advertisement formerly in this space.
70
ASHRAE Journal
S e p t e m b e r 2 0 0 8
of space planning and occupant layout.
Other construction elements, such as
transparent or translucent solid wall par-
tition elements, provide higher levels of
sound isolation (assisting to achieve best
practice standards for speech privacy)
and facilitate daylight penetration. In
addition, internal fixtures that provide
reverberation control (assisting to achieve
best practice acoustic standards) and
facilitate daylight penetration can be
included. Examples include suspended
light fixtures incorporating acoustic ab-
sorptive materials and lightshelves with
an acoustically absorptive finish.
Conclusion
Sustainable design practices have
impact on acoustic design and often
introduce acoustic design challenges.
However, following considerations for
sustainable buildings, practical acoustic
design strategies can be applied. It is
hoped that the discussion provided and
the strategies proposed create awareness
of the importance of good acoustic design
practices in sustainable building design.
References
Jenson, K.L., E. Arens and L. Zagreus.
1.
2005. “Acoustical quality in office worksta-
tions, as assessed by occupant surveys.”
Proceedings of Indoor Air Conference
pp. 2401 – 2405.
 
2. 2007 ASHRAE Handbook—HVAC Ap-
plications, Chapter 47.
Australian/New Zealand Standard
3.
2107:2000, Acoustics—Recommended Design
Sound Levels and Reverberation Times for
Building Interiors.
British Standard 8233:1999,
4.
Sound In-
sulation and Noise Reduction for Buildings.
Code of Practice.
Wackernagel, M., et al. 1999. “National
5.
natural capital accounting with the ecological
footprint concept.” Ecological Economics
29(3):375 – 390.
Ghiaus, C. and F. Allard (Eds.). 2005.
6.
Natural Ventilation in the Urban Environment:
Assessment and Design. London: Earthscan
p. 120.
Field, C.D. and J. Digerness. 2008.
7.
“Acoustic design criteria for naturally venti-
lated buildings.” Proceedings of Euronoise
Conference.
Advertisement formerly in this space.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Darren Alexander, P.Eng., is a partner and tech-
nical director for Twa Panel Systems in Nisku, AB
Canada, a member of Technical Commitee 5.3’s
subcommittee for chilled beams, and a correspond-
ing member of TC 6.5, Radiant and Convective
Space heating and Cooling, as well as a contributing
member to the AHRI committee for establishing
chilled beam testing standards. Mike O’Rourke is
a past chairman of TC 6.5, and president of Radiant
Advantage in Highlands Ranch, Colo.
About the Authors
A
ctive chilled beams (ACBs) are becoming popular with design consultants
 as a means of managing large sensible cooling loads with excellent en-
ergy performance and low acoustic signatures. This type of active chilled beam
is generally installed within a T-bar ceiling grid and is often supplied in 1 ft or
2 ft (300 mm or 600 mm) widths, and lengths ranging from 2 ft to 10 ft (0.6 m
to 3.0 m). Active chilled beams provide the advantage of a substantial sensible
cooling effect, often by using as little as only the required ventilation air.
total HVAC system design process. A
system advantage in terms of improving
the chilled water temperature range is
open to sites that use a dedicated outdoor
air system (DOAS)\* evaporator return
water to service part of the secondary
chilled water loop, minimizing the total
pumping requirements. Fin-enhanced,
closed-circuit fluid coolers allow for ACB
water-side economization, and mixed
mode ventilation can be used to great
effect to further reduce the carbon foot-
prints of new and existing buildings.
In addition to their relatively shallow
depth (generally less than 12 in. [300
mm] clearance requirements), ACBs offer
By Darren Alexander, P.Eng.; and Mike O’Rourke
Design Considerations
For Active Chilled Beams
Also known as high induction diffus-
ers, ACBs recirculate room air through a
unit-mounted coil, driven by ventilation
air (primary air) with mixing ratios as
high as 6:1 (discharge air to primary air).
The coil is provided chilled water, which
is maintained above the dew point of the
primary air to prevent condensation from
forming on the coil. The driving force in
dehumidifying a space is the mixing of
moist room air with drier primary air. By
decoupling the ventilation load from the
space load, perpetual fan energy savings
are created when compared to VAV and
other types of all-air systems.
Although the low air volume advantage
may be reduced when addressing higher
latent loads, ACBs offer the benefit of
warmer chilled water temperatures for
cooling, and cooler hot water tempera-
tures for heating (low exergy systems) to
provide high levels of controlled comfort
within the occupied zone. This allows
for consideration of additional system
options in the design process, and offers
a new world of possible solutions to the
The following article was published in ASHRAE Journal, September 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
September 2008
ASHRAE Journal
51
an attractive solution to retrofit type applications
as the mechanical service space requirements are
exceedingly modest in comparison to systems such
as variable air volume (VAV), constant air volume
(CAV), or fan coil applications. In new construction,
this reduction in clearance above the ceiling height
could offer lower construction costs for buildings
with lower floor-to-floor height. Essentially, active
chilled beams are used to remove the sensible heat
from the occupied zone via chilled water in lieu of
air. Given the high specific heat of water, and the
reduction in total fan energy, it is easy to understand
why active chilled beams offer substantial water and
fan energy savings over all-air type systems. Capital
cost savings are often available due to a potential
reduction in floor-to-floor height, ducting require-
ments, and air-handling unit sizes.
Capacity and Energy Savings
Active chilled beams have the ability to reduce the total
air handled by the ventilation system because they typically
require as little as 99 cfm/ton to 250 cfm/ton (13 L/s per kW to
33.6 L/s per kW) of sensible cooling as it relates to the volume
of primary air delivered to the beam plenum for dehumidifica-
tion, creating the induction effect within the ACB. Potentially,
for an office type building, this could translate into a reduction
in the amount of total air processed at the air-handling unit to
between 25% to 50% of that which is required by an all-air
system. Consequently, by using the fan laws, one can quickly
calculate the potential fan energy reduction compared to all-air
systems when using DOAS equipment.
Figure 1 is an approximate representation of the possible
energy savings associated with DOAS ventilation systems. Al-
though the primary means of heat transfer is radically different,
radiant chilled ceilings and ACB projects using DOAS offer
the potential fan energy savings of this type of air-distribution
system for many conventional building types including offices,
schools, etc. Lab spaces may require additional airflow to pro-
vide prescribed air change rates, or for fume hood makeup, but
have used ACBs to manage the sensible loads within the space
with great success.1 The energy savings associated with the
load from lights may not be available to ACB installations, as
this graphical representation assumes that the sensible heat gain
from the lighting load would be transported from the building
envelope via the plenum, and that this heat gain would not be
added to the space load, as it would in the conventional HVAC
system and ACB installations.
Enthalpy wheels and heat pipes can be added inexpensively
to makeup air-handling units as the total air volumes managed
by DOAS equipment is much smaller than that required for
VAV or CAV systems. There is an additional cost that must be
considered for ducted return systems, which is unnecessary if
there is no heat reclaim option included with the DOAS unit.
However, an energy model will quickly and clearly identify if
the added expense is justifiable.
Suitability for Various Spaces
Active chilled beams should not be considered a silver bullet
in terms of addressing high sensible cooling requirements in
all spaces. Certain spaces are well suited to chilled beam use,
and others are not appropriate for this technology.
Areas that may not be suitable for active chilled beams may
include, but are not limited to:
Large vestibules/atriums: latent load is difficult to control
••
and could be addressed via other design strategies;
High latent cooling requirements: kitchens, pools, locker
••
rooms, spas, gymnasiums, etc.;
Hospitals: Class I and Class II areas where recirculated
••
room air is not permitted;† and
High ceilings: room air movements should be for ceilings
••
in excess of 14 ft (4.3 m).
Many spaces lend themselves well to the use of active chilled
beams. These may include, but are not limited to, offices, schools,
labs computer rooms (i.e., desktop farms as opposed to rack rooms),
and low-ceiling height building retrofits (i.e., <10 ft [<3 m] and other
space that provides little clearance for mechanical services).
Duct Design and Working Static Pressures
Active chilled beams are dependent on pressure for driving the
induction engine. One must consider reviewing the duct design
to ensure that the pressure is efficiently delivered to the beam
plenum. Although not a requirement, it is generally preferable to
consider a low-velocity downstream ducting strategy. The main
ducts may be sized as they would normally for offices at 1,200
fpm to 2,400 fpm (6 m/s to 12 m/s), favoring lower duct velocities
or less where possible to mitigate duct frictional losses. However,
\*For additional information on dedicated outdoor air systems, see http://doas-
radiant.psu.edu/.
†Class I and II areas as defined by CSA Standard Z317.2, Table 1, Ver. 01, 2001.
Figure 1: Typical fan and motor savings for office building dedicated outdoor air
systems (DOAS) vs. conventional HVAC systems.2
100% Peak Power
Chiller
62.5%
Other Loads
Air Transport Load
Load From Lights
Fan and Motors
57.5%
Pumps
Radiant Cooling and Chilled Beams
Conventional HVAC System
37.5%
18.8%
9.3%
34.4%
1.5%
7.5%
9.4%
1.9%
34.4%
Percentages Relative to Overall Peak Power for the Conventional System
52
ASHRAE Journal
S e p t e m b e r 2 0 0 8
when considering the branch ducts to the beam
plenums, a slight oversizing of the ductwork helps
avoid duct pressure losses, which can be used more
effectively at the beam plenum to enhance the ACB
capacity. In the strategy of avoiding downstream
pressure losses, one can ensure more pressure
is available to operate the beam, and improve its
capacity, resulting in a reduction in the number
of beams required on a project, and consequently,
lowering the initial capital costs for this type of
system. One must be aware that higher operating
static pressures increases the acoustic signature of
the ACBs. A balance between acoustic requirements
and capital cost must be evaluated.
Active chilled beam projects often are installed
using round spiral downstream ducting. A slight
increase in the internal diameter of the duct net-
work would result in little impact on the capital
cost, and the associated labor to hang the larger
ducting (i.e., 6 in. [150 mm] diameter round duct versus 4 in.
[100 mm] diameter). A good rule of thumb would be to restrict
the branch ducting to less than 600 fpm (3 m/s). An extended
plenum design is the ultimate goal of the downstream duct
design for ACB applications. The cross-sectional area required
to achieve this design is not always available or possible due to
restrictions in height and/or costing restraints. The duct optimiza-
tion will remain a design issue tailored to each project.
Advertisement formerly in this space.
F
A
D
E
C
B
G
23.75 in. (604 mm)
9.88 in. (250 mm)
A = Primary Air
D = Mixed Air
B = Room Air (Secondary Air)
E = Supply Air (Discharge Air)
C = Coil
F = Duct Connection
G = Mounting Bracket
Figure 2: Schematic operation of an active chilled beam.
September 2008
ASHRAE Journal
53
When zoning the ductwork, consider a duct ring around the
glazed perimeter of buildings. In this way, the loads can be
managed independently of one another. The perimeter ring may
be equipped with a duct-mounted heating coil to address the
skin losses that are not present within the core of the building.
Increasing the primary air temperature to the exterior zone, via
this offset during the heating season, allows the ACBs to yield
the greatest heating output, without sacrificing internal cooling
comfort capability. Although four-pipe ACBs are available, the
aforementioned strategy typically requires less capital invest-
ment at the cost of individual room temperature control.
Manufacturers’ data suggests that increasing the end-of-run
operating static pressure from 0.4 in. w.c. to 1.0 in. w.c. (100 Pa
to 250 Pa) will increase the active chilled beam capacity by more
than 55%, at a fan brake horsepower penalty of only 14.1%.‡
Typical operating static pressures range from 0.3 in. w.c. to 1.2
in. w.c. (75 Pa to 300 Pa) at the pressurization plenum of the
beam. This trend would hold true with all active chilled beam
manufacturers. While an exhaustive study is not included here,
it is reasonably easy to make a case for higher beam plenum
pressures as this strategy ultimately requires fewer beams to
satisfy the sensible cooling load, and little in terms of a fan
energy penalty. A slight increase in the cross-sectional area of
the primary air ductwork also helps to mitigate any additional
fan power, and could be accomplished with little premium in
terms of material or labor. However, the additional static pres-
sure at the beam plenum generally adds more sound pressure to
the space. The effect is typically considered inconsequential.
Higher frequency acoustic content, which is typical of
beams, generally dissipates quickly once the room attenuation
effect is factored into the analysis. At 1 in. w.c. (250 Pa), the
acoustic signature of a single active chilled beam in a typical
room could be as low as 29.5 dBA,§ assuming no other sound
sources within the space, and no room attenuation effect. As
a result, a small increase in system working pressures would
seem to remain essentially innocuous from a perspective of
a total systems impact. Supercharging beam applications by
considering working static pressures between 0.75 in. w.c. to 1
in. w.c. (185 Pa to 250 Pa) is fundamentally a sound approach
from an optimization perspective in terms of first costs. As
the sound source for an active chilled beam is the nozzle, and
since these sound sources are added logarithmically, once the
acoustic signature of a single beam is known, with dozens of
nozzles per beam, the acoustic signature of the space is also
known (as it relates to the beam’s contribution).
Sealant materials and workmanship become important issues
with pressurized ductwork. However, smaller ducting typically
servicing ACB systems is easier to leak test, particularly when
leaks in the duct network are easily identified by a whistling
‡Primary air volume = 4,000 cfm (1887 L/s) at 2.4 in. w.c. (600 Pa) increased
to 3.0 in. w.c. (750 Pa). Total sensible capacity increase provided by active
chilled beam = 50%. Increase in fan bhp = 14.1%. 15 in. SISW AFPF, 9-blade,
Arr.3., CLII.
§Acoustic sound pressure levels determined using selection program data from
Twa Panel Systems, Inc. (MAC Beam software Ver. 11).
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
noise generated at any breach in the seal. The goal in the down-
stream duct design is to efficiently deliver the pressure to the
beam plenums through the use of low velocity ducting.
Beam Placement and Room Air Distribution
A high induction ratio provides discharge air normalization
as it relates to discharge temperatures. As a result, a lower
approach exists between the beam’s discharge air temperature
and the room air temperature. Consequently, the occupants can
tolerate higher average room air velocities (30 fpm [0.15m/s]),
and remain in compliance with ANSI/ASHRAE Standard 55,
Thermal Environmental Conditions for Human Occupancy, for
the design setpoints of 75°F (24°C) and higher, which is com-
mon criteria for ACB projects. Typical discharge temperatures
from ACBs range between 64°F to 66°F (18°C to 19°C), and
ultimately yield lower overall space temperature variations.
Comfort levels are improved over conventional methods and
occupant comfort complaints are reduced.
Care should be exercised when placing beam discharges par-
allel to the exterior glazing. During shoulder seasons in colder
climates, cold surfaces of glazing with poor U-values could
potentially accelerate the discharge air bathing these surfaces,
and cause uncomfortable room air movement in the form of
drafts. Consequently, ACBs that discharge perpendicular to the
exterior glazing offer a more stable and comfortable thermal
environment when coupled with superior glazing that allows
such placement.3 Radiant perimeter panels or baseboard radia-
tion also could be used at the curtain wall in the absence of
high performance glazing, or for ACBs that are placed parallel
to the exterior glazing.
Due to the ease at which ACBs provide ventilation effective-
ness to the space, beam placement becomes relatively easy. It is
not uncommon to observe air turnover rates within the space of
10 to 20 times per hour. The room air mixing within the ACBs
provides a more homogeneous temperature distribution, and a
ventilation effectiveness of unity is common. Manufacturers
typically publish guidelines for beam locations as they relate
to minimum separation distances, minimum clearances from
 
Case A
Case B
Total Number of Active Chilled Beams
156
99
Total Primary Air Capacity
MBh (kW)
42.4 (12.4)
42.5 (12.5)
Total Secondary Air Capacity
MBh (kW)
33.1 (96.9)
32.5 (95.3)
Total Sensible Cooling Capacity
MBh (kW)
37.3 (109.4)
36.7 (107.8)
Total Airflow
cfm (L/s)
3,990 (1882)
4,001 (1887)
Total Water Flow
gpm (L/s)
207.5 (13.1)
131.7 (8.3)
Total Latent Cooling Available
Btu/h (kW)
28.9 (8.48)
29.0 (8.50)
Total Cooling Effect
Btu/h (kW)
40.2 (117.8)
39.6 (116.3)
Input Data/Beam
Module
2 ft by 6 ft
2 ft by 6 ft
Nominal Active Coil Length
ft (m)
6 ft (1.8)
6 ft (1.8)
Nozzle Type
A, B, C, D
A
A
Room Air Design Setpoint
°F (°C)
75.0 (23.9)
75.0 (23.9)
Room Relative Humidity
%
50.0
50.0
Supply (Primary) Airflow Rate
cfm (L/s)
25.6 (12.1)
40.4 (19.0)
Supply (Primary) Air Temperature (DB)
°F (°C)
65.0 (18.3)
65.0 (18.3)
Inlet Water Temperature
°F (°C)
57.0 (13.8)
57.0 (13.8)
Water Flow Rate (Min. = 0.5 gpm/Circuit)
gpm
1.33
1.33
Duct Connection Size
 
5 in. dia.
5 in. dia.
Calculated Data
 
 
 
Supply (Primary) Air Capacity
Btu/h (W)
272 (79.7)
429 (126)
Water Capacity (Two-Row Cooling Coil)
Btu/h (W)
2,120 (621.3)
3,286 (963.1)
Total Sensible Capacity
Btu/h (W)
2,392 (701.1)
3,715 (1088)
Water Outlet Temperature
°F (°C)
60.2 (15.7)
61.9 (16.6)
Water Pressure Drop
ft w.c. (kPa)
4.0 (12.0)
4.0 (12.0)
Plenum Static Pressure
in. w.c. (Pa)
0.40 (99.0)
1.00 (249)
Sound Pressure Level
dBA
< 22
29.5
Sound Values
(Excluding Room Attenuation)
NC
<18
25.5
Table 1: Comparing 0.4 in. w.c. and 1.0 in. w.c. working static pressures for active chilled beams.
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
walls and other full height obstructions. Shading of the exterior
of the building also helps minimize the radiant effect from
the floor and curtain wall, and contribute to higher occupant
comfort within the space.4
Installation
Hanging a beam from the structure is as easy as mounting
a light fixture. However, due to their typical operating weight
of approximately 15 lb/ft (6.8 kg/m) for 2 ft (600 mm) wide,
double deflection units, ACBs cannot be supported by a T-bar
ceiling as is possible with fluorescent fixture. ACBs provide four
adjustable hanging brackets that can be fastened to the concrete
underfloor via threaded rod or aircraft cable. Seismic locations
may require additional bracing. To reduce on-site brazing work,
quick-connect flexible hoses and duct connections can be con-
sidered, decreasing the overall labor component associated with
each unit, and providing a level of flexibility in unit positioning.
The piping system should always be thoroughly flushed prior
to the final connection of the ACBs to the distribution network,
to prevent coil tube contamination.
Water-Side Control
Chilled water temperatures for ACB loops range between
55°F to 61°F (12.7°C to 16.1°C) although the space design
conditions and the minimum ventilation rates dictate that the
beams receive 59°F to 61°F (15°C to 16.1°C) The separation
between the secondary chilled water supply temperature, and
both the dew point of the primary air and dew-point design
of the space, is the technique used to prevent condensation
on the beam-mounted cooling coil. Overventilating slightly
or increasing the temperature separation also adds a margin
of safety to preventing the formation of condensate. Two
position on-off control valves are typically used to provide
zone control. Modulating valves may result in creating lami-
nar flow within the ACB cooling coils. As individual space
temperature control can be achieved with two-position on-off
valves, and yield an acceptable proportional control band,
this method of capacity control is favored over modulating
water control from a first-cost perspective. LEED® compli-
ance is satisfied for individual room temperature controls,
with relatively modest expense. Additionally, ventilation
and the dehumidification it offers remains, even with the
majority of the cooling effect disabled via the two position
on-off control valve.
Three-way mixing valves, injection pump systems, and other
strategies can be used to manage loop water temperatures by
floor plate or zone. This would be of particular interest for
buildings with mixed mode ventilation. Dew-point sensors
within zones with operable windows should be used to reset or
inhibit the chilled water servicing that zone, thereby affecting
dew-point control, without losing control of the secondary water
loop servicing the balance of a building. Once the windows
are closed and dew-point control regained, the chilled water
temperature could be lowered at the mixing station servicing
each floor plate or building zone.
As the relative humidity within a building envelope could
fluctuate as a result of only a certain number of floors using the
operable windows, dew-point sensors within the building should
be used to protect the envelope from a loss of dew-point control.
There is a level of sophistication required by building owners
using mixed mode ventilation, as educating the occupants in
the risks of opening the windows with this type of system can
create problems for the building environment. However, given
the advantages of free cooling afforded in certain climates, and
in an effort to achieve LEED compliance, perhaps motorized
operable windows could provide a control solution that offers
the best of both worlds?
Air-Side Control
Discharge air from the DOAS is used to dehumidify the
space. It is often quite common to service the makeup air
unit with 45°F (7.2°C) chilled water. As such, 51°F to 52°F
(10.6°C to 11.1°C) dew-point temperatures supplied to the
occupied zone are relatively easy to achieve in many areas
of the country by slightly oversizing the evaporator coils.
Coil face velocities under 400 fpm (2 m/s) increases the coil
residence time and lowers the overall fan static pressure to
further decrease system operating costs. Energy wheels and
wraparound-style heat pipes also can be used to enhance
the dehumidification effect in more humid climates. Please
note, in a draw-through configuration, it would be common to
experience a 2°F to 3°F (1.1°C to 1.7°C) temperature rise as
a result of fan and motor heat pickup within the DOAS unit,
resulting in a duct discharge temperature of 54°F to 55°F
(12.2°C to 12.7°C). Although not always necessary, primary
air tempering is best provided with an energy wheel, as boiler
reheat is considered wasteful, and inappropriate, given this
superior option. Additionally, for areas where the primary
air requirements are high, there is a risk of over-cooling the
space under conditions of low load. In such cases, there is
a valid argument to consider using some type of tempering
device to reclaim a portion of the sensible building heat that
is exhausted, or consider a VAV control strategy as it relates
to zones of highly variable latent loads. Tempered primary air
could be delivered to the space in a more neutral condition
such as 65°F to 68°F (18.3°C to 20°C) or reset to be cooler
at design conditions.
As the duct distribution network is common to other beams
in other zones, it is not practical to control the duct static
pressure to affect control of each beam or beam zone without
the use of VAV. Static pressure control is nonlinear and gives
poor control resolution. VAV control allows one to deal with
highly variable latent loads such as boardrooms, classrooms,
cafeterias, lunchrooms, etc., and also provides tight temperature
control for variable sensible loads. Since ACBs are driven by
the ventilation air, further savings can be realized at the DOAS,
by minimizing airflow to spaces that do not constantly require
the ventilation rate at off-peak operating conditions, assuming
that the building diversity can maintain the overall envelope in
terms of dew-point control.
Advertisement formerly in this space.
58
ASHRAE Journal
S e p t e m b e r 2 0 0 8
Traditionally, the ventilation ductwork for a VAV system is
sized for maximum cooling and minimum ventilation rates.
The VAV damper controlling the airflow into the occupied
zone for ACBs can be sized for the greatest of either the
ventilation air or the air volume required to control the latent
cooling requirements. As the duct velocities are too low to
support traditional VAV damper control, a more effective
and stable control methodology is required. The static pres-
sure at the chilled beam plenum can be used as the velocity
pressure input signal to modulate the position of the VAV
valve for fan energy savings, and is particularly effective at
managing highly variable latent loads. Care must be exercised
to monitor the return air CO2 levels to ensure that the space
is not underventilated. Additionally, a dew-point sensor on
the chilled water supply line is necessary to give priority
control of the ventilation air in the event that the latent load
exceeded the limits of the dehumidification effect offered via
the primary air supply.
Night setback, chilled water, hot water, and primary air reset
are all effective strategies in mitigating operational costs. These
should be considered a fundamental aspect of building control,
given their relatively low-cost-to-benefit ratio.
Maintenance
In a properly designed ACB project, the coil surfaces will
not condense. The fins of the unit mounted coils will remain
dry, and will not become tacky. Although not true for every
space, maintenance vacuuming can be as infrequent as once
every three to five years. Additionally, since the fin surfaces
of an ACB are relatively well gapped, dust and dirt particles
tend not to bridge the fin surfaces. ACBs equipped with rubber
nozzles may need to be replaced as a result of dry rot within
their service life. Maintenance is nearly a nonissue with ac-
tive chilled beams and can be used to address a variety of
challenging applications.
Summary
Although they are not the solution for every space within
commercial and institutional buildings, the strengths of ac-
tive chilled beams are becoming a more useful tool to handle
challenging spaces in today’s high performance buildings. The
difficulty of meeting comfort requirements with a mechanical
system that is exceedingly transparent is becoming easier thanks
to the growing popularity of decoupled ventilation systems and
active chilled beams.
References
Rumsey, P. 2007. “Chilled beams in labs: eliminating reheat and
1.
saving energy on a budget.” ASHRAE Journal 49(1):18 – 25.
Feustel, H. 1994. “Hydronic radiant cooling systems.”
2.
Center for
Building Science News. Berkeley, Calif.: Lawrence Berkeley National
Laboratory (3).
Butler, D., et al. 2007.
3.
Chilled Beam Application Guidebook,
second ed. Belguim: REHVA.
Zboril, V., et al. “Air flow distribution in rooms with chilled
4.
beams.” Proceedings of Roomvent 2007.
Advertisement formerly in this space.
92
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Toplighting & Lighting Controls
For Commercial Buildings
By Tyson Lawrence; Kurt Roth, Ph.D., Associate Member ASHRAE; Drury B. Crawley, Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
L
ighting accounts for about 20% of all commercial build-
ing energy consumption, more than any other end use.1
Daylighting, i.e., using lighting controls to dim or turn
off electric lights when photosensors detect sufficient levels
of natural light indoors, has the potential to produce large
reductions in commercial building lighting energy consump-
tion. When properly implemented, daylighting can reduce
lighting energy use by 40% to 60%.2 Some building owners,
researchers, and toplighting practitioners believe that daylight-
ing may provide other benefits, e.g., increased occupant health
and well-being, that could increase productivity or sales.3
At present, the portion of floor space with adequate fen-
estration for effective daylighting limits the ultimate savings
potential of this approach. Estimates suggest that windows (side
lighting) can currently effectively daylight approximately 15%
to 20% of commercial building floorspace.4 Existing toplight-
ing installations, primarily skylights, but also monitors and
sawtooths, can only effectively daylight approximately 2% to
5% of commercial floorspace.5
Challenges associated with daylighting include:3
• The cost of windows/skylights and lighting control sys-
tems;
• Added design complexity to ensure siting and interior space
facilitates daylighting;
• Glare (large intensity variations) management; and
• Implementation of effective lighting controls.
Often, toplighting eases some of these challenges relative
to sidelighting. Notably, glare is easier to reduce, and lighting
control can be simpler and more reliable due to more consistent
light distribution throughout the day. Furthermore, toplighting
has the potential to provide greater energy savings per unit
area, because it can provide up to 30% more light per square
foot of glazing.2
Energy Savings Potential
Toplighting integrated with photosensor-based lighting con-
trols affects building energy consumption in several ways. First,
it directly reduces lighting energy consumption by dimming
or turning off electric lights during periods of the day when
daylight can meet some or all of indoor lighting needs. Second,
toplighting reduces cooling energy consumption by reducing the
heat dissipated by electric lighting. Third, the increased solar
gain of toplighting relative to an opaque roof increases cooling
energy consumption during the cooling season while decreas-
ing heating energy consumption during the heating season.
Fourth, the reduced thermal resistance of toplighting relative
to a conventional roof (e.g., U-values of 0.8 versus 0.06 Btu/
hr•°F•ft2)3 increases cooling loads (and energy consumption)
when the outdoor air temperature exceeds the indoor tempera-
ture, increases heating loads when the outdoor air temperature
is (approximately) lower than the balance temperature for the
building, and decreases cooling loads between the two afore-
mentioned regimes.
As shown in Figure 1, reductions in lighting energy con-
sumption have a much greater energy cost—and energy
consumption—impact than any of the other factors noted at
economically optimum skylight-to-floor area ratios (SFRs\*).
However, the detrimental impact on heating and cooling en-
ergy cost and energy consumption can become significant at
appreciably higher SFRs.3
A recently completed study found that an economically opti-
mum deployment of skylights in several different building types
and climates could reduce annual lighting energy consumption
by 35% to 55%. Stated another way, depending on climate and
building type and using national average commercial sector
utility rates, toplighting can reduce commercial building en-
ergy costs by $0.12 to $0.32/ft2. The national primary energy
savings technical potential equals about 0.4 quads, assuming
complete deployment for all floor space located directly below
a roof in offices, educational buildings, big-box retail buildings,
and warehouses.3
Market Factors
Despite the large energy savings potential of toplighting
with lighting controls, initial estimates indicate that only ap-
proximately 2% to 5%5 of commercial floor space currently
has sufficient skylight area for toplighting, compared to 60% of
commercial floor space that is directly under a roof and, there-
\* Ranging from 2% to 4% of building floor space, depending on building type and climate.
The following article was published in ASHRAE Journal, September 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Advertisement formerly in this space.
94
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
fore, a potential toplighting opportunity.6 Several reasons exist
for the low implementation of skylights with lighting controls,
including challenging economics in buildings with lower ceil-
ing heights, awareness/education, energy codes, and concerns
about leaks and the efficacy of lighting controls.
The aforementioned study found that economically optimal
toplighting systems achieved simple payback periods based on
energy cost savings only ranging from four to 10 years in high,
open, ceiling cases, and 30 to 40 years in cases with lower,
drop ceilings where expensive light wells are required. The
long paybacks in buildings that use drop ceilings and require
the construction of a light well for each skylight, essentially
preclude the use of the skylights in these cases for owners
motivated only by energy cost savings.3
However, if skylights are already present, or will be installed
for non-energy reasons, the incremental cost of achieving the
energy savings noted earlier equals the cost of adding daylight
controls. In such cases, the economics are much more favorable
and it is very often worthwhile to invest in nondimming light-
ing controls and, if possible, to tweak skylight design choices
to facilitate daylighting.3
In buildings with high, open ceilings that facilitate shorter
payback periods, industry representatives indicate that the lim-
ited implementation of toplighting is largely a result of a lack
of awareness and education, and concerns about risk of leaks
and not achieving promised cost/energy savings ratios.3
Energy codes can also impede cost- and energy-effective top-
lighting deployments for daylighting. Historically, code officials
have viewed skylights as building components that increase
building energy consumption during both cooling and heating
seasons due to their high solar gains and low thermal resistance.
Consequently, most energy codes discourage skylights due to
concerns about their thermal impacts.
For example, the 2006 International Energy Conservation Code
limits skylights to 3% of the roof area, less than optimum for
toplighting in many climates, and prescribes a maximum solar
heat gain coefficient (SHGC) of 0.35.7 This, in turn, effectively
limits the visual transmittance (VT) (the portion of visible light
incident upon the skylight that passes through the skylight) of
useable skylights and decreases the economic and energy benefits
of toplighting.
The reduction in lighting energy use is directly related to
the VT, i.e., the higher the VT, the lower the total skylight area
needed to achieve a given lighting energy savings. Lower total
skylight area reduces the installed cost of the skylights and
their thermal losses. To further minimize energy losses, in most
climates the SHGC and U-value of the skylight should be as
low as possible. However, because heating and cooling energy
losses are small relative to lighting energy savings at economi-
cally optimal SFRs, if reducing SHGC or U-value results in
any appreciable reduction in VT it is generally not a beneficial
tradeoff at these SFRs (i.e., below 5%).3 As a result, codes and
standards focused on thermal properties alone increase cost and
discourage use of skylights combined with lighting controls as
an energy-saving measure.7
These results and others have led to development of several
addenda to ANSI/ASHRAE/IESNA Standard 90.1-2007, Energy
Standard for Buildings Except Low-Rise Residential Buildings.
Together, they will require the use of diffusing skylights with
photosensor-based lighting controls in several building types with
high ceilings when they have at least 10,000 ft2 directly under a
roof. Importantly, they also include minimum VT requirements
and eliminate existing SHGC requirements.8,9,10
While there have been many reports of unsatisfactory results
in sidelighting daylighting control systems, toplighting control
systems are generally simpler and more reliable. An evaluation
$0.35
$0.30
$0.25
$0.20
$0.15
$0.10
$0.05
$0.00
–$0.05
Annual Cost Savings ($/ft2/yr)
$0.00
–$0.03
$0.23
$0.20
–$0.01
$0.00
$0.32
$0.31
Cooling
Heating
Lighting
Total
Burlington, Vt.
Burlington, Vt.
Phoenix
Annual Cost Savings ($/ft2/yr)
Total
$0.20
Total
$0.31
Relative Savings/Losses, 4% SFR
Lighting
Heating
Cooling
Figure 1: Annual energy cost savings and losses for lighting and HVAC, big-box retail.3
Phoenix
Advertisement formerly in this space.
96
ASHRAE Journal
S e p t e m b e r 2 0 0 8
of toplighting in buildings primarily with high ceilings concluded
that lighting controls achieved, on average, 98% of theoretical
energy savings as calculated using SkyCalc™.11 The use of top-
lighting to save energy is less common in buildings with lower
ceilings; as a result, good data are not as readily available to verify
lighting control performance in those applications.
References
1. “Annual Energy Outlook 2006 with Projections to 2030.” U.S.
Department of Energy, Energy Information Administration. Report:
DOE/EIA-0383(2006). http://tinyurl.com/5dvvs4 (or www.scag.
ca.gov/rcp/pdf/publications/1\_2006AnnualEnergyOutlook.pdf).
2. “Advanced Lighting Guidelines: 2003 Edition.” New Buildings
Institute. www.newbuildings.org/ALG.htm.
3. TIAX. 2008. “Commercial Building Toplighting: Energy Saving
Potential and Potential Paths Forward.” Final Report by TIAX LLC to
the U.S. Department of Energy, Building Technologies Program.
4. “Progress Report: Reducing Barriers to the Use of High Ef-
ficiency Lighting Systems.” Prepared by Lighting Research Center,
Rensselaer Polytechnic Institute, submitted to the U.S. Department of
Energy. http://tinyurl.com/6oe2pj (or www.lrc.rpi.edu/researchAreas/
reducingBarriers/pdf/year1FinalReport.pdf).
5. “AB 970 Nonresidential Standards Proposals—Codes and Stan-
dards Enhancement (CASE) Study: Lighting Controls.” Pacific Gas
and Electric Company. http://tinyurl.com/57a4bl (or www.energy.
ca.gov/title24/archive/2001standards/associated\_documents/2000-
11-17\_PGE\_CASE.PDF).
6. “A Look at Commercial Buildings in 1995: Characteristics,
Energy Consumption and Energy Expenditures.” Table BC-11. U.S.
Department of Energy, Energy Information Administration, DOE/
EIA-0625(95). http://tinyurl.com/6nde8q (or www.eia.doe.gov/pub/
pdf/consumption/062595.pdf).
7. Brenden, K. 2006. “Skylight codes: these must recognize day-
lighting to save energy.” Door and Window Manufacturer Magazine
7(7):8–10. http://tinyurl.com/5uk88j (or www.usglassmag.com
/Door\_and\_Window\_Maker/Backissues/2006/July-August2006/
AAMAAnalysis.htm).
8. Richman, E. 2008. “Daylighting requirements in the national
building energy codes—they’re here!” enlighten 1(4):2 – 3. http://
tinyurl.com/6r2cad (or www.daylighting.org/enlighten\_Jun08.pdf).
9. Proposed Addenda d and e to ANSI/ASHRAE/IESNA Standard
90.1-2007, Energy Standard for Buildings Except Low-Rise Residential
Buildings. Public review draft.
10. Proposed Addenda al to ANSI/ASHRAE/IESNA Standard 90.1-
2007, Energy Standard for Buildings Except Low-Rise Residential
Buildings.” Public review draft.
11. Pande, A. et al. 2006. “Photocontrols and daylighting savings
from skylights: urban myths and realities from a field study.” Proceed-
ings of the National Conference on Building Commissioning. http://
tinyurl.com/5fdh8x (or www.peci.org/ncbc/proceedings/2006/07\_
Pande\_NCBC2006.pdf.
Tyson Lawrence is a senior mechanical engineer with Insight
Product Development, Maynard, Mass. Kurt Roth, Ph.D., is a
principal with TIAX LLC, Cambridge, Mass. Drury B. Crawley
is acting team leader for the commercial buildings area of the
Office of Energy Efficiency and Renewable Energy and James
Brodrick, Ph.D., is a project manager with the Building Technolo-
gies Program, U.S. Department of Energy, Washington, D.C.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Gregory R. Johnson, P.E., is an associate partner
with Newcomb & Boyd Consultants and Engineers
in Atlanta.
About the Author
HVAC Design for
Sustainable Lab
By Gregory R. Johnson, P.E., Member ASHRAE
Photo 1: Daylighting helped this laboratory achieve a LEED®-NC Gold rating.
H
VAC systems in a typical laboratory facility can use five to 10 times as
much energy as the systems in a typical office building.1 This higher energy
use is due to many factors including 100% outside air systems; 24-hour-a-day
operation; high internal heat gains; high air change rate requirements; equip-
ment exhaust requirements; and high fan energy.
With this significant energy use, the
incentive for creative sustainable design
grows. Systems or system options that
have lengthy paybacks in other facility
types are more likely to provide attractive
and acceptable returns on investment in
a laboratory facility. Additionally, many
laboratories are constructed with a long-
term view by owner-operated institutions
that not only can accept a longer payback
period but who are committed to develop-
ing sustainable facilities. The spending
trend shown in Figure 1 suggests an
increasing pressure to renovate existing
laboratories and construct new facilities.2
In addition to the growth in total research,
organizations including universities, gov-
ernment agencies, and private research
Photo credit: Nick Merrick © Hedrich Blessing | Architect: Perkins+Will, Atlanta
The following article was published in ASHRAE Journal, September 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
September 2008
ASHRAE Journal
25
Sustainable features such as low-flow plumbing fixtures, dual-
flush flush valves, extensive circulation of domestic hot water,
and rainwater recovery for nonpotable reuse are appropriate for
nearly every building type. Some features of laboratory facilities
offer additional water-saving opportunities. Two specific areas
are process cooling and cooling coil condensate recovery.
Many laboratories house equipment such as nuclear magnetic
resonance spectrometers, environmental room lasers, condens-
ing units, and vacuum pumps that require process cooling
water. Many locales permit the use of once-through domestic
water—where domestic water is used and then discharged
into the sanitary system—for process cooling. This should be
avoided in new facilities and should be given high priority for
upgrade in existing facilities. In lieu of once-through water, a
recirculating process water system using building chilled water
directly, a blended secondary chilled water loop, a dedicated
process chiller and loop, or condenser water, should be con-
sidered based on the process water loads and other building
infrastructure. Providing domestic water as an alarmed backup
system is a reasonable approach to increase redundancy and
reliability for sensitive or critical loads.
With high quantities of outside air and 24 hours per day
operation, the cooling coils in laboratory facilities can provide
a significant source of water, which can be used for a variety
of purposes including irrigation or a nonpotable water supply
for toilet flushing and/or cooling tower makeup. For example,
in a recently built laboratory in Atlanta, four 30,000 cfm (14
158 L/s), 100% outside air air-handling units were located in a
penthouse. Using weather bin data information and an estimated
cooling load profile, the estimated condensate recovery from the
cooling coils exceeded 800,000 gallons (3 million L) per year,
with a maximum flow of 19 gpm (1.20 L/s) (Table 1).
In this project, the cooling towers were located at a lower
elevation than the air-handling units. The collected condensate
could gravity drain to the cooling tower basin, where a three-way
valve directed condensate to the tower basin to make up losses
from evaporation, drift, and bleed. If condensate production ex-
ceeds the cooling tower needs, the excess condensate is directed
to the sanitary sewer system. If the condensate is inadequate to
make up the cooling tower needs, the domestic water system
provides the necessary flow. As an added benefit, the condensate
is cold, lowering the condenser water temperature and cooling
tower fan energy required to reject chiller heat.
Cooling coil condensate could also be used for irrigation,
sometimes in conjunction with rain water capture and reuse. An
attractive aspect of the condensate flow is that, in humid climates, it
is available even in a drought when irrigation needs are highest.
Air-Side Savings
The most significant opportunities for reducing the environ-
mental impact of laboratory facilities are in the air-side design.
Given the number of variables of function, user criteria, climate,
and systems, it is impossible to cover all the features or ways to
design a sustainable laboratory. The design must be customized
and tailored for the specific application. However, with respect
to laboratory air-side systems, a sustainable design should focus
on three main goals:
Reduce the amount of outside air used to meet cooling and
1.
ventilation requirements;
Recover energy from the outside air that must be used;
2.
and
Minimize the amount of energy required to distribute air.
3.
Reducing Outside Air Used for Cooling and Ventilation
Nothing reduces the long-term energy use and environmental
impact more than reducing the amount of outside air used to
meet the cooling and ventilation requirements. In a typical office
building, the amount of outside air is dependent primarily on the
ventilation requirements for people. In a typical laboratory facil-
ity, on the other hand, the amount of outside air has three drivers:
cooling load, exhaust makeup, and industry-expected minimum
air change rate. With each of these drivers, several ways exist to
attack and optimize the system. Each must be addressed, since the
amount of outside air used is dependent on all of these items.
Reducing the Cooling Load
Reducing the cooling load that is served with outside air
should be the highest priority in a sustainable laboratory.
350
300
250
200
150
100
50
0
Expenditure Dollars (In Billions)
1953
1957
1961
1965
1969
1973
1977
1981
1985
1989
1993
1997
2001
2005
Figure 1: Research spending adjusted to 2006 constant. Courtesy AAAS.
Other
Private Industry
Federal Government
institutes compete for the same small
group of talented researchers and use new
and better facilities to recruit. Given the
large number of laboratory facilities that
will be constructed in the next decade, it
is essential to minimize the energy use of
these facilities to reduce operating cost,
energy dependence, and greenhouse gas
emissions.
Water—The Other Resource
Although HVAC energy use is often the
primary focus, another important part of
sustainability is water conservation. In
a sustainable facility, water use is mini-
mized and water recovery is a priority.
26
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
This can be achieved via three methods: reducing the actual
cooling load, using nonoutside air sources, and creative air
distribution.
Reducing the actual cooling load in the laboratory is an
excellent first step to achieve air-side savings. With smaller
loads, a smaller HVAC system may be used, reducing not
only energy use but also the capital cost, materials, and
energy to install the system. When reducing the actual
cooling load, there are some items that are relevant in any
building and others that are laboratory facility specific.
The general building issues take an added importance in
the laboratory due to the hours of operation and the typi-
cal use of 100% outside air for supply. Building envelope,
especially fenestration and shading, should be carefully
considered.
Daylighting, using natural light to illuminate a space and re-
duce electric light use, is a common laboratory feature3 (Photo
1). Reducing the overall illumination levels and using task light-
ing at work surfaces can also reduce the actual cooling load.
With careful architectural design and fenestration selection, heat
gain from the envelope and lighting can be reduced.
Lab Unit System With Heat Recovery Units
Temperature
Bin
Heat Recovery
Temperature (°F)
Enthalpy Btu/lb
Air + Moisture
OA HR
Time of Day
Supply HR
Gallons
01 – 08
09 – 16
17 – 24
102
88.3
33.01
0.01125
1
0.00921
132.1
97
85.0
34.39
0.01223
17
3
0.00921
3,917.3
92
82.6
35.07
0.01378
103
32
0.00921
39,970.5
87
80.5
34.01
0.01322
254
113
0.00921
95,286.9
82
78.7
33.09
0.01265
13
370
229
0.00921
136,596.5
77
77.0
33.10
0.01307
136
353
350
0.00921
210,192.3
72
72.0
31.50
0.01293
487
301
413
0.00921
289,942.0
67
67.0
27.76
0.01083
423
262
301
0.00921
103,299.2
62
62.0
24.40
0.00921
311
248
286
0.00921
0.0
57
57.0
21.37
0.00921
276
234
263
0.00921
52
52.0
255
213
241
47
51.0
243
200
222
42
50.8
249
158
201
37
49.7
228
108
135
32
48.0
166
57
80
27
45.9
79
23
32
22
42.5
33
8
10
17
39.1
13
3
7
12
35.7
7
2
7
32.3
1
2
28.9
1
–3
25.5
Total Gallons Per Year:
879,336.8
Table 1: Condensate recovery (Emory Winship Cancer Institute 3/19/2004).
A laboratory specific issue is rightsizing the system. Often
laboratory facilities, in the absence of specific criteria, are
constructed with a high allowance for user equipment, such as
10 W/ft2 or 15 W/ft2 (108 W/m2 or 161 W/m2). This is done
based on historical practice and for flexibility. Research by the
Lawrence Berkeley National Laboratory4 suggests that actual
equipment loads in laboratories are typically lower, resulting in
oversized systems and energy waste. Although designers should
meet the user’s criteria and provide the desired flexibility, we
should also evaluate what is actually required without undue
excess.
Variable air volume (VAV) systems should also be used
when possible to reduce the laboratory system cooling load
by reducing supply airflow to match laboratory space load.
While inappropriate for some spaces, such as high containment
facilities, VAV is appropriate for many facilities, including
those with highly variable cooling loads, low fixed equipment
exhaust requirements and low minimum air change rates, and
spaces with a high fume hood density.5 ANSI/ASHRAE/IESNA
Standard 90.1-2004, Energy Standard for Buildings Except
Low-Rise Residential Buildings, Section 6.5.6.1, requires either
Advertisement formerly in this space.
28
ASHRAE Journal
S e p t e m b e r 2 0 0 8
they are known now, they will change in the future. Rather than
designing the entire facility with the flexibility to accommodate
heavy heat producing equipment, such as ultralow-temperature
freezers or centrifuges, this equipment could be consolidated
into a few smaller equipment spaces. These spaces could have
high watt density criteria, while general laboratory spaces would
use lower watt density criteria, ultimately reducing the overall
design load. Locating heat-producing equipment in areas where
VAV or heat recovery for 100% outside air systems more than
5,000 cfm (2359 L/s). The designer of a sustainable laboratory
should consider using both where appropriate.
Another way to reduce the actual cooling load is with labo-
ratory equipment consolidation and placement. Laboratories
often are designed as flexible spaces with general criteria rather
than specific requirements. The actual users and their research
program may not be known during facility design and, even if
high supply airflow quantities already
are required for exhaust fan makeup or
minimum air change requirements makes
dual use of the supply air and reduces
the need for reheat. Reducing the actual
cooling load, when using 100% outside
air for cooling, is critical in any sustain-
able laboratory design.
Although reducing the actual cooling
load is an important first step, once the
load is minimized, another approach to
reducing the amount of outside air used
for cooling is to use non-air sources to
meet as much of the cooling load as pos-
sible. For example, with the previously
discussed consolidation of laboratory
equipment into an equipment room, the
resultant space could have a tremendous
watt density, perhaps 50 W/ft2 (538
W/m2), and a corresponding high amount
of cooling air would be required to serve
the space. While the consolidation can
provide design load reduction savings
over a distributed approach, significant
energy use reductions can be made by
using a small dedicated recirculating unit
to cool most of the sensible load. Some
outside air is still supplied to the space
for ventilation and minimum air change
requirements but the majority of the
sensible load is cooled with chilled water,
eliminating the penalty of using 100%
outside air as a cooling source. Another
approach, commonly used in Europe, but
now gaining popularity in the U.S., is the
chilled beam6 (Figure 2).
A chilled beam is a ceiling-mounted
induction unit. Primary air from a 100%
outside air air-handling unit is ducted to
the chilled beams and provides latent and
some sensible cooling. Blended second-
ary chilled water at a slightly elevated
temperature is piped to the chilled beams.
The movement of the primary air past
the beam induces room airflow through
the beam where it is cooled by the coil.
The result is a sensible cooling capacity
Advertisement formerly in this space.
September 2008
ASHRAE Journal
29
Figure 2: Chilled beam, which is a ceiling-mounted induction unit.
with a significant, perhaps 60%, reduction in coil load and en-
ergy use. The energy reduction occurs because with a greatly
reduced outside airflow, air-handling unit coil load is reduced,
even though the space cooling load is essentially the same.
The chilled beams have no moving parts, require no electrical
connection and require no maintenance beyond an occasional
vacuuming of the induction coils. Non-air sources should be
considered for laboratory spaces with high sensible cooling
loads to reduce energy use.
Air-distribution design and zoning offer additional opportu-
nities to reduce the amount of outside air used for cooling and
ventilation. The most obvious approach is to provide separate
laboratory systems for laboratory spaces and to serve nonlabo-
ratory spaces with systems that recirculate air and may have
reduced pressure and filtration requirements. In some designs,
laboratory spaces and office spaces can be intermixed, making
separate systems for air distribution more difficult.
Another opportunity is using transfer air to reduce the cool-
ing load served directly by supply air. For example, in a recent
project a freezer alcove was attached to a large open lab. The
general laboratory exhaust grilles for the large open lab were
located in the freezer alcove above the freezers. With this signifi-
cant airflow, much of the load from the freezers was captured in
the exhaust air before entering the room, reducing the required
supply airflow to the space and the amount of outside air used
for cooling. In a similar issue, fume hoods located in small
enclosed rooms increase energy use. A preferred approach is
to locate hoods in larger spaces, where hood exhaust require-
ments more closely align with cooling and minimum air change
supply air requirements or in open alcoves off larger spaces
to reduce airflow. Creative zoning and air-distribution system
design can be used to reduce the amount of outside air used for
cooling and energy use.
Reducing Exhaust and Exhaust Makeup
A second driver in the amount of outside air used for cooling
and ventilation is the airflow required to make up exhaust from
laboratory spaces and equipment. Devices such as fume hoods,
biological safety cabinets, snorkels, and canopy hoods are used
to provide containment and local capture of odors and harmful
materials and to remove heat and moisture. Equipment exhaust
requirements can vary greatly between different facilities. In
biomedical research facilities, there is a trend towards less
chemical use and fewer exhaust devices, making it unlikely that
Ventilation Air
Ventilation + Induced Air
(1:3 Ratio)
Coil
Coil
Induced Air
Ceiling
Advertisement formerly in this space.
Advertisement formerly in this space.
September 2008
ASHRAE Journal
31
the HVAC system and the outside airflow would be driven by
equipment exhaust requirements. However, in an undergraduate
chemistry lab, with a large number of fume hoods, the outside
airflow would be highly dependent on the equipment exhaust
requirements. Methods to reduce exhaust airflow in laboratories
include VAV hoods, low-flow hoods and transfer air.
In a VAV hood, the amount of air exhausted through the hood
is varied based on the sash position to maintain a constant face
to 2600 L/s). This had a net effect of reducing overall building
energy consumption by 10%.
Another option gaining some acceptance with laboratory
planners is to actually return air from labs. Laboratory de-
signers are recognizing that a “lab” can mean many different
things. For example, is it necessary to exhaust the air from a
physics or laser lab? The requirement for 100% exhaust really
depends on what is going on in the space and the results of
velocity across the opening regardless
of sash position. This approach is most
effective in laboratories without high
constant heat loads and where there are
a large number of hoods. In laboratory
spaces with a small number of hoods,
high steady cooling loads, or high mini-
mum air change rates, VAV hoods, with
additional complexity and cost, may
provide little or no benefit. In some cases,
low-flow or high-performance hoods
may be a good option to reduce exhaust
airflow. These hoods require a lower hood
face velocity to maintain containment
and may reduce makeup air require-
ments, depending on the lab cooling load,
minimum air change requirements and
number of hoods in the space. With ei-
ther VAV or high-performance hoods, an
analysis of the space should be performed
to ensure that the features of the system
provide benefit. In addition to looking at
the end devices, a designer should look
at the supply side.
The air requirement for laboratories
is often stated as “Laboratories must be
served with 100% outside air.”7 However,
per AIHA/ANSI Z9.5-2003, Laboratory
Ventilation, the actual requirement is
that “Air from laboratories shall not be
recirculated.” Recently, a new school
of medicine, including a gross anatomy
laboratory, was constructed. While
the laboratory spaces have significant
ventilation and exhaust requirements,
the facility also included many offices,
large lecture halls, and teaching spaces.
The quantity of ventilation air to comply
with ANSI/ASHRAE Standard 62.1,
Ventilation for Acceptable Indoor Air
Quality, in these spaces greatly exceeded
the airflow required to pressurize the
building. Rather than relieve this excess
ventilation air, it was routed as return
air to the anatomy lab air-handling unit,
reducing the outside airflow for that unit
from 25,000 cfm to 5,500 cfm (11 800 L/s
Advertisement formerly in this space.
32
ASHRAE Journal
S e p t e m b e r 2 0 0 8
the risk analysis. With increasingly sophisticated laboratory
equipment, quantities of chemicals and the associated risks are
being reduced in many facilities to where returning lab air from
such dry lab spaces may be appropriate. Obviously, input from
the laboratory planner, facility health and safety officer, and
users are required to determine if returning air is appropriate.
However, exhausting all air from spaces where there is no or
miniscule risk to health or safety without considering options
is inappropriate as we look to create facilities that minimize
environmental impact.
Reducing exhaust quantity and the corresponding makeup air
should be a high priority in designing a sustainable laboratory.
Minimize Air Change Rate Requirements
No single subject generates more discussion in ASHRAE
Technical Committee 9.10, Laboratory Systems, than the topic
of determining the appropriate minimum air change rate in labo-
ratories. Air change rate is calculated by dividing room volume
by exhaust airflow in cfm. ACH is often inappropriately used
to indicate a safe level of dilution. However, AIHA/ANSI Z9.5
indicates that ACH is a poor indicator of lab safety. Technical
publications such as ASHRAE Handbook, NFPA 45, Standard
on Fire Protection for Laboratories Using Chemicals, and
AIHA/ANSI Z9.5 provide some historically used values but
these values are rules of thumb and are not based on a specific
scientific basis. However, since these numbers, generally six to
12 air changes per hour, are recommended, a laboratory designer
would be open to scrutiny for deviations from this range.
The goal of minimum air change rates is to ensure that, even in
the case of some undefined chemical spill, some level of safety,
either for exiting or spill clean up is maintained. An analysis
of chemical spills of 1 L (0.26 gallon) of various chemicals
charted against the number of air changes necessary to maintain
the environment below the TLV, shows that for a majority of
chemicals, six air changes per hour provides a safe environment.
Several other chemicals exist, such as formaldehyde, where the
air change rate necessary to maintain a safe environment after a
1 L (0.26 gallon) spill exceeds 50. Increasing the minimum air
change rate from six to eight or even 10 provides no significant
benefit in this situation, but does come at a significant energy
penalty, especially in laboratories where the cooling loads and
exhaust requirements are low.
ASHRAE is working with other organizations such as CDC
and AIHA to explore developing a laboratory classification
system that could provide some guidance to laboratory design-
ers regarding appropriate design including minimum air change
rates. Once the required minimum air change rate is defined,
using setbacks to reduce the minimum during unoccupied
periods should be considered.
Energy Recovery
Once the amount of outside air used to meet the cooling and
ventilation requirements is minimized, the next target should
be to capture energy from the exhaust streams to precondition
the required makeup air. Historically, runaround heat recovery
Advertisement formerly in this space.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
systems have been used in laboratory systems due to simplicity,
flexibility and the assurance of no cross-contamination between
the exhaust and makeup airstreams. Unfortunately, these sys-
tems are only about 50% efficient in capturing sensible heat and
capture no latent heat. In some laboratory facilities, a better ap-
proach for heat recovery is the use of desiccant wheels. With this
system, the exhaust and supply airstreams are brought adjacent
to one another, and sensible and latent energy is captured via
a rotating metal or fibrous wheel impregnated with desiccant
material. Energy recovery wheels can have total efficiencies of
about 80%. While the energy recovery wheels have improved
efficiency, they also have a potential for cross-contamination
of the exhaust and supply airstreams. For this reason, wheels
have historically only been used for laboratory general exhaust.
Fume hood exhaust and other highly corrosive or toxic exhausts
were handled with separate systems, perhaps with a separate
runaround heat recovery system.
Some facilities are now using energy wheels in combined
general laboratory and fume hood exhaust systems where the
number of fume hoods is small compared to the general exhaust
requirements. In this application, it is necessary to analyze the
chemicals to be used in the facility and the implications of a
spill inside a hood to determine if cross-contamination would
provide an unacceptable supply air condition.
Where the risk assessment shows that some chemicals or
processes are inappropriate for the energy recovery wheels,
some hoods connected to an independent exhaust system can
be provided. While this design approach is not widespread, its
use is growing.
Minimize Distribution Energy
Finally, we should reduce the amount of energy required to
distribute the supply and exhaust air. Many of the options in
this category apply to all building types. For example, low-
pressure drop coils can be used. Variable speed drives can be
used to match the system to the load. Air distribution systems
should be designed for low velocity with carefully selected
fittings and to avoid system effect. Laboratory specific issues
include: thoughtful consideration of the exhaust system design,
minimizing penalties associated with heat recovery, and analysis
of exhaust stack discharge options.
In the exhaust system, exhaust devices with similar pressure
requirements should be grouped together to minimize fan static
pressure requirements and energy use. For example, a Type
B2 biological safety cabinet has a pressure drop of about 2.0
in. w.c. (498 Pa), while a fume hood and the general exhaust
grilles may have a pressure drop of only 0.15 in. w.c. (37 Pa).
If a small number of devices with high-pressure-drop forces
the operation of the whole larger system at a higher pressure,
then energy is wasted. A more sustainable approach would be
to separate the high-pressure drop systems onto a dedicated
exhaust system and operate the larger system at a lower, more
efficient pressure.
While designing energy recovery systems, it is wise to look
for creative ways to gain additional use from the system and
minimize penalties. For example, heat recovery coils in the sup-
ply and exhaust airstreams increase the system resistance and
fan energy necessary to move the air. Often these fan energy
penalties can reduce the energy savings and greatly increase the
payback for heat recovery systems. Thoughtful design features,
such as a small bypass in parallel with heat recovery coils or
wheels can greatly reduce the pressure drop across the device
when not in use and maximize the energy savings.
Traditionally, exhaust stacks have been designed with con-
stant speed exhaust fans at a high velocity discharge to, along
with a high stack, eject the effluent out of the recirculation
zone around the building (Chapter 16 of ASHRAE Handbook—
Fundamentals). This high velocity discharge can add 0.5 in. w.c.
to 1.0 in. w.c. (125 Pa to 249 Pa) of pressure to the system and,
with constant speed fans operating 24 hours a day, the energy
use can be significant. While uncommon, multiple alternatives
to the traditional approach exist including:
Variable discharge velocity with CFD or wind tunnel
••
confirmation of safety;
Special discharge dampers that permit variable speed fans
••
with constant discharge velocity;
Multiple fans with fan staging; and
••
Staging multiple stacks off a common exhaust header.
••
Conclusion
Laboratories require significant resources to construct and
operate and the number of laboratory facilities will continue
to grow. HVAC designers should consider methods to reduce
a facility’s impact on the environment by reducing water use
and recovering water for reuse where appropriate. While the
designer’s first obligation is to the safety of the laboratory users,
visitors and maintenance personnel, it is possible to creatively
reduce the energy use of facilities. Reducing quantities of
outside air used for cooling and ventilation, using recovered
energy, and reducing distribution energy are methods to design
sustainably. Together owners, users, architects, laboratory plan-
ners and engineers can find creative ways to design safe and
sustainable laboratories for the future.
References
United States Environmental Protection Agency and Federal En-
1.
ergy Management Program. 2000. Laboratories for the 21st Century:
An Introduction to Low-Energy Design p. 1.
Cordes, E. 2008. “Federal Funding for Research: Implications for
2.
Lab Design.” Keynote Speech, Laboratory Design Conference.
Perkins+Will.
3.
Frenze, D., S. Greenberg, P. Mathew, D. Sartor, and W. Starr.
4.
“Right-Sizing Laboratory Equipment Loads.” Lawrence Berkeley
National Library, November 2005.
ANSI/ASHRAE/IESNA Standard 90.1-2004,
5.
Energy Standard
for Buildings Except Low-Rise Residential Buildings.
Rumsey, P. and J. Weale. 2007.” Chilled Beams in Labs: Elimi-
6.
nating Reheat & Saving Energy on a Budget.” ASHRAE Journal
49:(l):18.
United States Environmental Protection Agency and Federal En-
7.
ergy Management Program. 2000. Laboratories for the 21st Century:
An Introduction to Low-Energy Design p. 2.
Finding the Right Mix
Mixed Mode Ventilation
36
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
W
 ith the rising cost of energy, the drive towards im-
proved indoor air quality, and the industry’s adop-
tion of an adaptive comfort model for naturally conditioned
spaces, interest is growing among HVAC engineers to explore
how natural ventilation might best be reapplied in the build-
ing industry. This article presents an overview of ASHRAE
standards applicable to spaces using natural ventilation,
suggests an early-phase design decision-making methodol-
ogy, and then compares a collection of recent mixed mode
projects that have applied some level of natural ventilation
within the San Francisco Bay area.
Starting From the Beginning
Natural ventilation is not a new concept. Indeed, it was the
primary method of ventilation and cooling for many centuries.
From the wind-catching towers of Iran to the termite mounds of
Zimbabwe, humans and animals have harnessed nature’s wind
power and air’s buoyancy effects to drive flows of air through in-
ternal spaces. However, since the introduction of air-conditioning
by Willis Carrier’s 1906 patent, a half-dozen generations of
Americans have become accustomed to mechanical condition-
ing of indoor spaces, especially for large commercial buildings.
Therefore, the reapplication of natural ventilation into modern
buildings requires care, intentionality, involvement of the client
parties, and in particular, a full understanding of the most recent
ASHRAE standards: ANSI/ASHRAE Standard 62.1-2007, Ven-
tilation for Acceptable Indoor Air Quality and ANSI/ASHRAE
Standard 55-2004, Thermal Environmental Conditions for Hu-
man Occupancy. Table 1 provides some key definitions related
to natural ventilation, as found primarily in these standards.
By Erin McConahey, P.E., Member ASHRAE
Photo © Tim Griffith
About the Author
Erin McConahey, P.E., is an associate principal in mechanical engineering at the
Los Angeles office of Arup, a global multidisciplinary design and consulting firm.
The following article was published in ASHRAE Journal, September 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
September 2008
ASHRAE Journal
37
Keyword
Definition
Source
Ventilation
“The process of supplying air to or removing air from a space for the purpose of
controlling air contaminant levels, humidity or temperature within the space.”
Standard 62.1-2007,
Section 3
Natural
Ventilation
“... ventilation provided by thermal, wind, or diffusion effects through doors, win-
dows, or other intentional openings in the building.”
Standard 62.1-2007,
Section 3
Mixed Mode
Systems
“... refers to a hybrid approach to space conditioning that uses a combination of nat-
ural ventilation from operable windows (either manually or automatically controlled),
and mechanical systems that include air-distribution equipment and refrigeration
equipment for cooling.”
Mixed Mode Web Site of
the Center for the Built
Environment at the University
of California, Berkeley1
Naturally
Ventilated
Spaces
“... shall be permanently open to and within 8 m (25 ft) of operable wall or roof
openings to the outdoors, the openable area of which is a minimum of 4% of the net
occupiable floor area. ... ”
“The means to open required operable openings shall be readily accessible to the
building occupants whenever the space is occupied.”
Standard 62.1-2007,
Sections 5.1.1, 5.1.2
Naturally
Conditioned
Spaces
“... are those spaces where the thermal conditions of the space are regulated primar-
ily by the occupants through opening and closing of windows.”
Standard 55-2004,
Section 5.3
Typical Indoor
Environment
Method for
Thermal
Comfort
“... a simplified graphical method for determining the comfort zone that may be used
for many typical applications...
“The range of operative temperatures presented in Figure 5.2.1.1 [from Standard 55-
2004] are for 80% occupant acceptability.”
Standard 55-2004,
Section 5.2
Adaptive
Model of
Thermal
Comfort
“... Field experiments have shown that occupants’ thermal responses in [occupant
controlled naturally conditioned spaces] depend in part on outdoor climate and may
differ from thermal responses in buildings with centralized HVAC systems primar-
ily because of the different thermal experiences, changes in clothing, availability of
control, and shifts in occupant expectations.
“... Allowable indoor operative temperatures for spaces that meet these criteria may
be determined from Figure 5.3 [from Standard 55-2004].”
Standard 55-2004,
Section 5.3
Table 1: Definitions related to natural ventilation.
The potential for natural ventilation as a viable means of
comfort conditioning often relies on mixed mode approaches
that use natural ventilation for most of the year, but rely on me-
chanical cooling for peak loading conditions. Commonly mixed
mode systems are categorized as one of the following:1
Concurrent
••
(same space, same time);
Changeover (same space, different times); or
••
Zoned
••
(different spaces, same time).
Additionally, it is necessary to define exactly how natural
ventilation is used. Windows often are provided as a user ame-
nity within fully air-conditioned spaces to give the occupants
a connection to the outdoors and some level of control over
increased localized ventilation. This case is not covered by any
code or standard, as the natural ventilation is not necessary for
human health or comfort. In the case where natural ventilation
is used as a primary ventilation or cooling mechanism, it is
necessary to differentiate between natural ventilation for indoor
air quality (IAQ) or natural ventilation for controlling humid-
ity or temperature, as Standard 62.1-2007 governs the former,
while Standard 55-2004 addresses the latter. As the focus of
Standard 62.1-2007 is indoor air quality, “naturally ventilated
space” per the standard’s Section 5.1.1 is primarily meant to
fulfill the IAQ purpose alone.
Therefore, the use of natural airflows to condition spaces
falls under the definition of “naturally conditioned spaces”
per Standard 55-2004. This document defines two sets of cri-
teria for acceptable thermal conditions, one for typical indoor
environments (using the laboratory-based PMV-PPD model)
and another optional method for naturally conditioned spaces
(using the field-based adaptive thermal comfort model). A
comparison of Figures 5.2.1.1 and 5.3 in Standard 55-2004
show that: “in naturally conditioned spaces, occupants will
tend to accept a wider range of indoor comfort temperatures as
compared to those limits established as acceptable for typical
indoor environments.”
A number of explicit limitations in Standard 55-2004 reduce the
applicability of the extended comfort range to only those periods
of time when no mechanical conditioning is provided (Table 2).
Therefore, concurrent mixed mode systems should meet the PMV-
PPD based typical indoor environment comfort criteria throughout
the year. Zoned and changeover systems should do so wherever
and whenever mechanical conditioning is provided.
Design Guidance, or Lack Thereof
Standard 55-2004 states that “no specific guidance for natu-
rally conditioned spaces is included in this standard.” Standard
62.1-2007, Section 5.1, explicitly states that “an engineered
natural ventilation system when approved by the authority
38
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
having jurisdiction need not meet the
requirements” of the prescriptive ap-
proach, but gives no indication of what
an “engineered” system would consist
of. The 2005 ASHRAE Handbook—
Fundamentals provides only two pages
(27.10 – 27.11) to explain the physics of
how natural ventilation flows can be cal-
culated and provides qualitative guidance
regarding placement of openings.
In looking for further guidance, one
would primarily turn to the CIBSE Appli-
cations Manual AM10, Natural Ventila-
tion in Non-Domestic Buildings,2 which
is referred to as the basic criteria used
by the U.S. Green Building Council’s
LEED® for New Construction, Version
2.23 to establish minimum proof that
the natural ventilation system is likely
to give comparable IAQ ventilation as
compared to a mechanically ventilated
system. Table 3 lists the documentation
requirements by associated LEED credit,
and it begins to point towards the level of
analytical investment that is appropriate
for proposing a naturally ventilated or
naturally conditioned space at the con-
struction documents phase.
What designers need to know is
whether they should propose a natural
ventilation system in the first place.
Common sense must impose itself
early in the project to evaluate whether
natural ventilation is feasible. As a
minimum, the Natural Ventilation Top 10
Feasibility Question List (Table 4) must
be reviewed as a starting point if natural
ventilation is to be used as a primary
cooling mechanism. This early-phase
decision aid collates nominal rules of
thumb regarding the limitations of natural
cooling capacities, the appropriateness
of the climate, the cleanliness of the
ambient air, the feasibility of ensuring
low-velocity air movement paths, and the
Table 2: Summary comparison of Standard 55-2004 comfort criteria.
Method
Name
Criteria
Limits
Typical Indoor
Environments
“This is based on a 10% dissatisfaction criteria for gen-
eral (whole body) thermal comfort based on the PMV-
PPD index, plus an additional 10% dissatisfaction that
may occur on average from local (partial body) thermal
discomfort.” (Standard 55-2004, Section 5.2.1.1)
1. Met rates between 1.0 met and 1.3 met.
2. Clothing between 0.5 clo and 1.0 clo.
Naturally
Conditioned
Spaces
“Derived from a global database of 21,000 measure-
ments taken primarily in office buildings.” (Standard
55-2004, Section 5.3)
1. Met rates between 1.0 met and 1.3 met.
2. Occupants may freely adapt their clothing.
3. Space equipped with operable windows that open to outdoors
and that can be readily opened and adjusted by occupants.
4. Opening and closing of windows must be the primary means
of regulating the thermal conditions in the space.
5. Does not apply when the heating system is in operation.
6. Not applicable when mean monthly outdoor temperature is
less than 50°F or higher than 92.3°F.
availability of thermal mass manipulation
as an auxiliary cooling technique. For
reference, the right column provides a
sample of the necessary data as it applied
to the design of the San Francisco Federal
Building project. As can be seen in the
examples, all of the numerical/graphical
output for this preliminary analysis can be
easily generated through the use of data
from the Department of Energy’s typical
meteorological year files.
Once the design team has successfully
answered the questions sequentially to
the affirmative and has chosen to pursue
natural ventilation, the analytical team
must select the appropriate next-step cal-
culation tool to confirm that the proposed
scheme will meet the design intent. As
noted in the CIBSE Applications Manual
AM10, Chapter 4.2,2 the main tools “can
be summarised (sic) under the following
headings: envelope flow models, compu-
tational fluid dynamics (CFD), combined
thermal and ventilation models, and
physical scale models.”
For most natural conditioning options,
the next step would be to perform mul-
tizonal dynamic heat transfer and bulk
airflow simulations using one of a handful
of software programs, as it is difficult to
predict air change rates under a variety
of wind and buoyancy conditions solely
through iterative hand calculations. These
programs allow the user to input outside
air temperatures, building envelope ge-
ometry and materials, opening sizes and
pressure coefficients, internal heat loads,
Advertisement formerly in this space.
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Table 3: LEED® Credits Affected By Natural Ventilation, and Required Documentation Procedures
LEED Credit
Name
Acceptable Methodology Showing Proof of Compliance of Naturally Ventilated Spaces
EA Credit 1
Optimize Energy
Performance
If no cooling system is specified, the proposed design must include a cooling system modeled
identically to the baseline design cooling system. However it may be necessary to approximate
some or all of the functional aspects of proposed design experimental systems using the Excep-
tional Calculation Method (Standard 90.1, G2.5). A recent Credit Interpretation Request (3/22/07)
further describes one method of accounting for natural ventilation in the energy modeling of the
proposed building.
EQ Credit 1
Outdoor Air
Delivery Monitoring
Monitor CO2 concentrations.
EQ Credit 2
Increased
Ventilation
A. Follow the recommendations and calculations within the Chartered Institution of Building Ser-
vices Engineers (CIBSE) Applications Manual 10, Natural Ventilation in Non-Domestic Buildings.
or
B. Provide a macroscopic, multizone analytic model to predict room-by-room airflows that meet
the minimum ventilation rates within Standard 62.1, Section 6, for at least 90% of the occupied
spaces.
EQ Credit 6.2
Controllability of
Systems: Thermal
Comfort
If operable windows are used to define the individual controls for 50% of building occupants, the
windows can only apply to occupants 20 ft inside and within 10 ft to either side of the operable
part of the window.
EQ Credit 7.1
Thermal Comfort:
Design
Meet documentation requirements in Standard 55-2004, Paragraph 6.1.1.
Table 4: Natural Ventilation Top 10 Feasibility Questions
Data to Review
Question to be Asked
(If Answer is Yes, Move
to Next Question)
Sample Answers from the San Francisco Federal Office
Building Design Process
1. Building
Envelope
Is the building envelope
performance optimized
to minimize solar gain
into the building? Target a
maximum total solar load
of 4 W/ft2 of sun patch
floor area in a cooling
condition.
Building was oriented to minimize solar loads for the desired external shading
devices—exterior catwalks performing as overhangs, a 58% open perforated metal
sunscreen at the southeast and frosted glass vertical fins at the northwest. These
devices, along with high performance double-glazed low-e glass (solar heat gain
coefficient = 0.3) and a sun path diagram, showed that solar loads only peak at
5 p.m. daylight saving time in the summer.
2. Internal Heat Loads
Is the total internal heat
load minimized to less
than 2 W/ft2 for natu-
rally conditioned space or,
within the cooling capacity
of auxiliary systems?
By agreement with the client, 250 ft2/person, 0.9 W/ft2 of lighting (inclusive
of 0.2 W/ft2 of task lighting), 0.5 W/ft2 of plug load = 1.4 W/ft2
3. Weather Normals:
Mean Maximum/
Mean Minimum
In looking at the climate
data’s monthly mean
minimum and mean maxi-
mum, are there at least six
months where the monthly
maximum is less than 80°F
but mean minimum is
higher than 32°F?
Graph showing mean maximum/mean minimum normals for San Francisco.
Figure © Arup
Graph shows that all months meet the minimum > 32°F and maximum < 80°F criteria.
September 2008
ASHRAE Journal
41
Table 4: Natural Ventilation Top 10 Feasibility Questions (Continued)
Data to Review
Question to be Asked (If
Answer is Yes, Move to
Next Question)
Sample Answers from the San Francisco Federal Office
Building Design Process
4. Frequency of
Occurrence
Psychrometric Chart
In further looking at
climate data, does the
frequency of occurrence
psychrometric chart for
occupied hours have
more than 30% of the time
between 60°F to 80°F and
less than 70% relative
humidity?
Daytime frequency of occurrence psychrometric chart for San Francisco.
Figure © Arup
Frequency of occurrence psychrometric chart shows that the majority of hours
have outside air conditions well below or within comfort conditions. Having a num-
ber of hours on the colder side is an indication that trickle ventilation for minimized
introduction of cool outside air would be beneficial to expand the number of hours
in which natural ventilation can be used.
5. Ambient
Environment,
Possible Locations
of Openings
Is the surrounding environ-
ment suitable for direct
intake of air from outside?
(i.e., there are no security
concerns, the ambient
environment is sufficiently
quiet, air quality meets
Standard 62.1 standards,
openings are not near
street level, near highways
or industrial plants, or at
elevation of a neighbor’s
discharge).
Natural ventilation starts on the sixth floor, well above the street level.
Windows can be placed on southeast and northwest sides of building, and internal
“cabins” have low ceilings to allow airflow to pass undisturbed to the other side of
the building.
6. Window Locations
and Sizes,
Accessibility
Can the equivalent of 4%
to 5% of the floor area as
window opening area be
found with direct access to
the window by everyone
within 20 ft?
Window areas of 5% were originally allotted. However, subsequent CFD analysis
showed that half of the motorized windows at high level could be eliminated due to
the strength of the wind velocity.
7. Wind Rose, Fea-
sible Flow Paths: Inlet
to Outlet Under All
Wind Conditions
Can one rely on wind-
driven effects for cooling?
Is there a direct low-
pressure airflow path from
a low-level opening to a
high-level opening within
the space, and will it be
preserved once furniture/
TI work is complete?
Wind roses were generated by subdividing the historical data into temperature
bins. For temperatures greater than 77°F, the wind rose showed a strong predomi-
nant wind direction from the northwest for more than 55% of the warm hours. The
architect provided a clear airflow path into and through the building, and the client
allowed a furniture specification which limited partition height and left an 8 in. gap
in all partitions.
7 a.m. to 7 p.m.—33.6% of hours
are between 16°C and 27°C
(60°F and 80°F)
42
ASHRAE Journal
S e p t e m b e r 2 0 0 8
Table 4: Natural Ventilation Top 10 Feasibility Questions (Continued)
Data to Review
Question to be Asked (If
Answer is Yes, Move to
Next Question)
Sample Answers from the San Francisco Federal Office
Building Design Process
8. High Afternoon
Temperatures
Does the climate have
regular outside air tem-
peratures over 80°F?
If yes, review whether
exposed thermal mass is
possible.
Climate did not have usual temperatures over 80°F except in rare cases, as 1%
design temperature for cooling is 78°F db/62°F wb.
9. Diurnal Range on
Hot Days
Does the climate have
a diurnal range that has
nighttime temperatures
below 65°F for at least 8
hours a night on the worst-
case days?
If yes, move to multizone
modeling of thermal mass
and consider night purge.
Night purge is possible due to low nighttime temperatures, as shown below in the
frequency of occurrence plot for nighttime temperatures.
Nighttime frequency of occurrence psychrometric chart for San Francisco.
Figure © Arup
10. Dew-Point
Temperatures
Throughout Year
Throughout the year,
do you have consistent
outside air dew points
throughout the year
of less than 64°F?
If yes, move to multizone
modeling and consider a
radiant cooling system.
Not applicable, as radiant cooling was not used.
7 p.m. to 7 a.m.—98.2% of
hours are below 18°C (65°F)
and artificially controlled surface temperatures for room-sized
volumes of space. The analytical engines have the ability to pre-
dict bulk airflow quantities moving in and out of each opening and
zone, as well as air and surface temperatures taking into account
the time lag associated with thermal mass manipulation. Usually,
the software is run in an iterative manner to test the sensitivity
of opening sizes and loading conditions to optimize thermal
comfort under all conditions. The results of the dynamic heat
transfer simulations will give the user the ability to calculate the
average operative temperature within each large-scale zone for
the purposes of comparing it to the applicable comfort model, and
will determine whether the space can be successfully considered
to be naturally conditioned. Often, results
from physical wind-tunnel testing are used
to establish the pressure coefficients at the
boundary of the modeled space.
After this first round of room-level
analysis confirms that natural ventila-
tion for cooling remains feasible, most
natural ventilation design teams invest
in performing a series of analyses using
CFD, a computer-based iterative calcula-
tion methodology that simultaneously
solves the Navier-Stokes equations for
a designated volume of air defined by
user-input boundary conditions. CFD
relies on “meshing” of the room volume
to create an interlinked set of cubes of air
Advertisement formerly in this space.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
are a number of so-called low impact spaces, which are provided
with ceiling fans, natural ventilation through windows, and a
radiant cooling/heating slab system.
The California Academy of Sciences building incorporates
a concurrent BMS-controlled natural ventilation/radiant slab
cooling approach for the exhibition hall to accommodate
the high occupancy density during museum special events.
Ventilation openings are the main entry doors, trickle vents
above the doors, and the circular windows at the roof.
Within the north-facing perimeter research office spaces, a
zoned approach is pursued. The perimeter offices are in the
natural ventilation mode throughout the year in which oc-
cupants have local manual control of a desk-height window
and the BMS controls trickle vents and the radiators for
heat. The interior zones operate simultaneously in the air-
conditioned mode with a VAV box system providing cooling
and heating.
As can be seen from the comparison chart, mixed mode ap-
proaches can work:
In dry, temperate-to-warm climates;
••
(called cells), with each undergoing the
calculation procedure. As thousands of
cells are typically created, CFD software
packages tend to display the multitude
of results in graphics that superimpose
the data from each cell. These graphics
show airflow patterns and temperature
distribution in an easily read, intuitive
manner so that the engineer can identify
any bottlenecks, drafts, or stagnation
points that may lead to uncomfortable
air speed or air quality conditions. CFD
results verified and reviewed by local
building authorities are often accepted
as proof of concept to meet the defini-
tion of “an engineered natural ventila-
tion system” under Standard 62.1-2007,
Section 5.1.
Mixed Mode Projects in the San Francisco Bay Area
The final portion of this article incorporates a comparison of
four buildings designed within the last decade, with the goal
of reviewing developments in technologies and approaches.
Although an overview comparison is provided in Table 5, the
following sections provide an introduction to the mixed mode
approaches in each building.
The Kirsch Center for Environmental Studies is a small
classroom building located in the South Bay in the warm envi-
ronment of Cupertino, Calif. Natural ventilation alone is a viable
cooling mechanism for much of the year in the perimeter zones,
but there are times when additional cooling is required from a
radiant slab served from the chilled water return piping. To fur-
ther ensure comfort, ceiling fans are provided in all classrooms
to increase air-on-skin velocity for the occupants, which boosts
both convective heat transfer and sweat evaporation rates.
The San Francisco Federal Office Building has 13 floors of
naturally ventilated and naturally conditioned perimeter open
plan office space. A sealed interior line of supervisor offices and
conference rooms is provided with air-conditioning, as these
areas are more than 20 ft (6 m) from the façade.
In perimeter zones, cooling air is provided only through the
windows (both manual and motorized). In advance of hot days,
an exposed concrete ceiling slab is precooled through nighttime
ventilation to provide heat absorption capacity on the following
afternoon. The window wall incorporates mullion-integrated
heating elements and trickle ventilators to ensure minimum
outside air quantities under cool weather conditions when the
larger windows would be closed.
The Yang and Yamazaki Environment and Energy build-
ing at Stanford University, again in a warmer climate, encour-
ages occupants to open and close windows within private
northern and eastern offices for natural ventilation and natural
conditioning, augmented only by ceiling fans. The atrium and
offices facing south and west incorporate auxiliary chilled
beams for cooling in addition to the natural ventilation. There
Figure 1: Operating principles for the Kirsch Center for Environmental Studies building.
Roof-mounted PVs.
R-30 roof insulation located
on the outside of the slab
minimizes heat loss.
Large opening
windows in the
south corridor
keep space at out-
door conditions in
the summer.
High performance
glass reduces heat
gain into space.
Cooler air enters via
low level windows.
Heat absorbed into the
thermal mass, slab.
Windows in multiuser
classrooms have
automatic operators.
Air movement from
ceiling fans improves
comfort.
On extreme days slab
is kept at 68°F using re-
turn water from chiller.
Passive Operation on Warm Day
In September (West Wing)
Figure © Arup
Exposed Thermal Mass
Fixed Window
Automatic Window
Manual Window
Finned Tube Radiator
Fixed Window
Trickle Vent
Photo © Arup
Figure 2: Natural ventilation components at the San Francisco
Federal Office Building.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Kirsch Center for
Environmental Studies/
De Anza College
San Francisco Federal
Office Buildings, U.S.
General Services
Administration
Yang and Yamazaki
Environment and
Energy Building,
Stanford University
California Academy
of Sciences
Occupancy Date
2005
2007 – 2008 (Staged)
2008
September 2008
(Anticipated)
Architect
Van Der Ryn Architects
Morphosis
BOORA
Renzo Piano Building
Workshop
Building Square Footage
22,000
550,000
166,000
400,000
Square Footage of
Naturally Ventilated
Space
9,000
125,000
30,900
60,000 (Offices and
Exhibition Hall)
Occupancy Type of
Naturally Ventilated
Space
Classroom
Office
Office
Offices and
Exhibition Hall
Location
Cupertino, Calif.
San Francisco
Palo Alto, Calif.
San Francisco
Outside Air Actual 1%
Exceedance Design
Criteria
86°F db/66°F wb
78°F db/62°F wb
83°F db/64°F wb
78°F db/62°F wb
Designer-Selected Out-
side Air Design Criteria
(% Exceedance)
96°F db/68°F wb (0.1%)
78°F db/62°F wb (1%)
86°F db/66°F wb
(owner criteria)
79°F db/63°F wb (0.5%)
Indoor Comfort Criteria
as Agreed With the
Client
30% PPD
Adaptive Comfort Model
78°F, ± 4°F
68°F, ± 2°F winter,
77°F, ± 2°F summer
Surrounding
Environment
College Campus
Downtown
College Campus
Park Area
Openings Controlled
by People
Single-User Areas:
Desk-Height Windows
Desk-Height Windows
Offices: Desk-Height
Windows
Offices: Desk-Height
Windows
Openings Controlled
by Building Manage-
ment System (BMS)
Multiuser Spaces: Low
and High Level Windows
Low-in-Wall Trickle Vents,
High Level Motorized
Windows
Offices: Awning
Windows
Atrium: Doors, Windows,
and Louvers
Offices: Trickle Vents
High and Low
Exhibition Hall: High
Level Windows and
Doors
Heating Mechanism
Radiant Floor Plus
Ceiling Fans
Perimeter Heating Hot
Water Finned Tube
Convectors Built into
Façade Mullion
Radiant Ceilings in
Certain Areas, Radiant
Floor Plus Ceiling Fans
in Others
Perimeter Offices:
Hot Water Radiators
Near Window
Exhibition Hall:
Radiant Floor
Mixed Mode Type
Within the Naturally
Ventilated Space
Concurrent, Using
Radiant Cooling Slab
Held at 68°F Minimum,
Plus Ceiling Fans
Natural Ventilation Only
as Cooling Mechanism
North/East Offices:
Natural Ventilation With
Ceiling Fans as Only
Cooling Mechanism
Other spaces
Concurrent, Using Radi-
ant Cooling Via Ceiling
Panel or Radiant Floors
Offices:
Changeover, With Dedi-
cated VAV Box Zones for
Supplemental Cooling
Exhibition Hall: Concur-
rent, Using Radiant
Cooling
Analytical Approach
Dynamic Heat Transfer/
Bulk Airflow Model, CFD
Dynamic Heat Transfer/
Bulk Airflow Model, CFD
Dynamic Heat Transfer/
Bulk Airflow Model, CFD
Dynamic Heat Transfer/
Bulk Airflow Model, CFD
Table 5: Summary information on four mixed mode buildings in the San Francisco Bay area.
In both high and low density occupancies if building
••
envelope loads are carefully controlled; and
With a variety of auxiliary cooling mechanisms.
••
The table shows that there was a lack of consistency in design
criteria. Review of these projects also shows that a variety of
outdoor air design criteria exceedances have been selected by
the designers (as compared to a standard 1% exceedance value).
Moreover, a variety of indoor design criteria definitions have
been established directly with the client, based on the original
research by deDear and Brager,4 which led to the optional model
in Standard 55. These topics must be discussed together, so that
clients can allow the pursuit of natural ventilation schemes in
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
full knowledge of the statistical likeli-
hood of discomfort. This information
must be held up against the expectations
of the occupant populations for the given
application.
Future Steps and Lessons Learned
As can be seen from the comparison
table, three of the four case study build-
ings are just in the process of opening and
do not yet have documented energy data
or post-occupancy evaluations, although
most are targeted to do so in late 2008
and through 2009. The Kirsch Center
has had its one-year LEED-related post-
occupancy evaluations with positive re-
sults from the permanent staff within the
building and won the Center for the Built
Environment’s Livable Buildings award.
What is known from the collection of
buildings is that the following are es-
sential to making a BMS-involved mixed
mode building work from day one:
A client who is committed to the
••
design scheme after the early-phase
exploration;
An analysis team capable of delivering
••
accurate, peer-reviewed confidence-
building calculation results that predict
the distribution of air and temperature
in the naturally ventilated or condi-
tioned spaces;
A design team that is committed to
••
resolving all auxiliary issues related
to delivering natural ventilation as
a viable environmental system (i.e.,
acoustics, fire, opening positions,
building envelope performance, se-
curity, outdoor air quality, furniture
and partition design, daylighting and
lighting controls);
An authority-having-jurisdiction will-
••
ing to entertain the natural ventilation
approach;
A general contractor who understand
••
how the system and its associated
components will work;
A controls contractor who has the tech-
••
nical ability to work beyond the usual
“canned” subroutines and can provide
unique programming sequences to
control devices outside of the typical
HVAC scope;
A fully commissioned controls system
••
that is pretested and trended for temper-
ature and device response status in each
type of naturally ventilated space;
The systematic education of the oc-
••
cupants regarding the intent of the
building design and their role in work-
ing with the building and the facilities
manager; and
An acknowledgement by all parties that
••
these buildings are site-specific with
design based on assumptions and simu-
lations, and will take some tweaking
during the first year to adjust setpoints
for the actual internal loads in the as-
constructed building envelope.
Because of the limited pool of evalu-
ated buildings, lessons learned on natu-
rally ventilated buildings come primarily
from reviewing case studies. The burden
is on each design engineer to familiarize
himself with the available studies and to
make a professional judgment regarding
applicability of the approach, once he
has corrected for climate, occupancy
type, and component configuration. If
natural ventilation is to be more widely
accepted in the U.S. as an alternate ap-
proach, systematic research is required
similar to the work of Dr. Gail Brager at
the Center for the Built Environment at
the University of California, Berkeley.4
The owners of the four most recent proj-
ects in this article know that the works
are educational, somewhat experimental
attempts to push constructed mixed
mode examples into the AEC industry’s
consciousness. Committed throughout
the design process to the hope of natural
Planetarium
Rainforest
81.0
80.5
80.0
79.5
79.0
78.5
78.0
77.5
77.0
76.5
76.0
75.5
74.5
74.0
Temperature (°F)
Figure 4: Sample results from the computa-
tional fluid dynamics analysis of the California
Academy of Sciences Exhibition Hall.
ventilation’s realization, they are equally
committed to publically disseminating
data and lessons learned as they live
through their first years of operation.
References
Center for the Built Environment at the
1.
University of California, Berkeley Mixed
Mode Web Site. www.cbe.berkeley.edu/
mixedmode/aboutmm.html.
Chartered Institution of Building Ser-
2.
vices Engineers. 2005. Natural Ventilation in
Non-Domestic Buildings. London: CIBSE.
U.S. Green Building Council. 2006.
3.
LEED® for New Construction Version 2.2
Reference Guide, Second Edition.
Brager, G., de Dear. 2000. “A standard
4.
for natural ventilation.” ASHRAE Journal
42(10):21 – 28.
Atria Louvers Open
Hallway Vent Open
Window
Awnings
(1st – 3rd
Floors)
(Actuated) Open
Atria Windows
(1st – 3rd Floors) Open
Figure © Arup
Green Signal
(1st – 3rd Floors)
Atria Windows
(1st – 3rd Floors)
Open
Figure 3: Operating principles for the Yang and Yamazaki Environment and Energy building.
Figure © Arup
Bjarne Olesen, Ph.D., is director of the Interna-
tional Centre for Indoor Environment and Energy,
and a professor at the Technical University of
Denmark.
About the Author
By Bjarne Olesen, Ph.D., Member ASHRAE
Radiant Floor
Cooling Systems
16
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
People choose floor heating because it
uses space wisely, temperature distribu-
tion is uniform and it is a low-temperature
heating system. One advantage compared
with air systems is that floor heating is
a more efficient means of transporting
energy. The demand for comfort, better
building insulation, and greater internal
loads from people and equipment have
increased interest in installing a cool-
ing system to keep indoor temperatures
within the comfort range. This resulted
exchange with occupants and surround-
ing surfaces such as walls and ceilings. In
this way, a uniform thermal environment
is established. Because of the high radiant
heat output and the fact that occupants are
close to the floor surface, it’s an obvious
choice to use the same floor system for
cooling. However, the convective heat
exchange coefficient for floor cooling is
much lower than it is for floor heating.
Several comfort factors such as accept-
able floor temperature, vertical air tem-
perature difference, radiant asymmetry
and dew-point temperature may reduce
the cooling capacity of a floor system.
The floor construction (slab thickness,
I
n many countries, hydronic radiant floor systems are widely used for heating
all types of buildings such as residential, churches, gymnasiums, hospitals,
hangars, storage buildings, industrial buildings, and smaller offices. However,
few systems are used for cooling.
in the introduction of floor systems for
cooling.1 – 3
Because these systems operate at a
water temperature close to room tem-
perature, they increase the efficiency of
heat pumps, ground heat exchangers and
other systems using renewable energy
sources.
More than half the thermal energy
emitted from a floor heating system is
in the form of radiant heat. The radiant
heat exchange directly influences the heat
The following article was published in ASHRAE Journal, September 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
September 2008
ASHRAE Journal
17
air temperature, mean radiant temperature, air velocity, and
humidity.4,5 The combined influence can be described by the
PMV-PPD index.4,5 To provide thermal comfort, it is also
necessary to account for local thermal discomfort, which may
be caused by radiant temperature asymmetry, draft, vertical
air temperature differences, and too warm or too cool floor
temperatures.
Operative Temperature
The two main parameters for providing acceptable thermal
conditions in a space, which may be significantly influenced
by the heating/cooling system, are the air temperature and
the mean radiant temperature. The combined influence of
these two temperatures is expressed as the operative tem-
perature. For low air velocities (<0.2 m/s [0.66 fps]), the
operative temperature can be approximated with the simple
average of air and mean radiant temperature. This means
that the air temperature and the mean radiant temperature
are equally important for the level of thermal comfort in
a space.
For a radiant cooling system, an important factor is the angle
factor between the occupants and the radiant heat source or
sinks.6 This factor depends on the distance between a person
and the surface and the area of the surface. This means a floor
normally has the highest angle factor of all surfaces (walls,
ceiling, windows, etc.) in a space to the occupants. For a person
positioned at the center of a 6 m by 6 m (20 ft by 20 ft) floor
the angle factor is 0.40 for sedentary. For a 12 m by 12 m (39
ft by 39 ft) floor, the corresponding angle factors are 0.46.
This should be placed in relation to the angle factor for a half
room, 0.5. If the floor surface temperature is decreased by 5°C
(9°F) and all other surface temperatures are assumed to be
unchanged, then the mean radiant temperature will decrease
by 2°C (4°F). The impact on an occupant is expressed by the
operative temperature, which will decrease by 1°C (2°F).
Put another way, a 5°C (9°F) lower floor surface temperature
has the same cooling effect as lowering the air temperature
by 2°C (4°F).
In most standards,1,6 the upper limit for the operative tempera-
ture in summer is 26°C (79°F) for spaces with mainly sedentary
occupants (1.2 met) and summer clothing (0.5 clo).
Floor Surface Temperature
As mentioned earlier, discomfort may occur at too-low or
too-high floor temperatures. In most national and international
standards,4,5 a floor temperature interval of 18°C/19°C to 29°C
(64°F/66°F to 84°F) is recommended for rooms occupied with
sedentary and/or standing people wearing normal shoes.
For sedentary persons, a lower limit of 20°C (68°F) for floor
cooling is normally used.
Vertical Air Temperature Difference
It is usually recommended to limit the air temperature differ-
ence between ankles (0.1 m [4 in.] level) and head (1.1 m [4 ft]
level) to 3 K for sedentary persons.4,5 Because most of the heat
exchange between a cooled floor and the space is by radiation,
the air at the ankle level will not be cooled too much due to the
low convective heat exchange. The vertical air temperature dif-
ferences with floor cooling will not cause any discomfort. This
has been confirmed in an experimental study.6 In this study the
vertical temperature differences are less than 0.5 K, which is
similar to the vertical temperature difference 0.4 K without floor
cooling. Another experimental study,7 shows somewhat higher
values (Figure 1) but still within acceptable comfort limits.
Humidity
A limiting factor for the floor temperature and the cooling
capacity is the dew-point temperature in the space. Some
standards5 recommend a limit for the relative humidity in a
space to 60% or 70% rh, which at an air temperature of 26°C
(79°F) corresponds to a dew point between 17°C and 20°C
(63°F and 68°F). Others4 recommend an absolute humidity
floor covering) and system (type of pipes,
distance between pipes, water flow rate)
may limit the cooling capacity. Therefore,
the design of a floor system for highest
cooling capacity may be different than
for heating.
This article describes a floor cooling
system that includes such considerations
as thermal comfort of the occupants,
which design parameters will influence
the cooling capacity and how the system
should be controlled. Examples of ap-
plications are presented.
Thermal Comfort and Floor Cooling
The thermal environment may be
described by the following parameters:
thermal insulation of the occupants
clothing, activity level of the occupants,
Figure 1: Vertical air temperature difference (K) between ankle and head (0.1 m and 1.1 m
for sedentary, 0.1 m and 1.7 m for standing), depending on the temperature difference (K)
between the room operative temperature and the surface temperature of a cooled floor.
Vertical Air Temperature Difference (K)
10
8
4
2
6
Standing
Sedentary
Temperature Difference Room Floor (K)
3.0
2.5
2.0
1.5
1.0
0.5
0.0
18
ASHRAE Journal
S e p t e m b e r 2 0 0 8
level of approximately 11.5 g/kg (80 gr/
lb), which corresponds to a dew point of
16°C (61°F).
This means the floor surface tempera-
ture must be higher than 16°C to 20°C
(63°F and 68°F). The use of dehumidifi-
cation in a room by an air-conditioning
system or a simple dehumidifier will
decrease the dew-point temperature and
then increase the cooling capacity of a
floor system.
Hydronic Floor Cooling Capacity
The important factors for the heating
and cooling capacity of surface systems
are the heat exchange coefficient between
the surface and the room, the acceptable
minimum and maximum surface tem-
peratures based on comfort and consid-
eration of the dew point in the space and
heat transfer between the pipes and the
surface (Table 12,8).
The heat exchange coefficient de-
pends on the position of the surface and
Advertisement formerly in this space.
Total Heat Exchange
Coefficient W/m2 · K
Surface Temperature °C
Capacity W/m2
Heating
Cooling
Maximum
Minimum
Heating
Cooling
Floor
11
7
29
20
99
42
Wall
8
8
~40
17
160
72
Ceiling
6
11
~27
17
42
99
Table 1: Heat exchange coefficient, minimum and maximum recommended surface
temperature and cooling and heating capacity.2,8
Figure 2: Heat exchange expressed as the function of DT between water and room, type of
floor covering (R), and pipe spacing (T). Carpet: R = 0.1 m2 · K/W and no covering R = 0.
180
160
140
120
100
80
60
40
20
0
Heat Exchange (W/m2)
–15
–10
–5
0
5
10
15
20
25
30
Heating/Cooling Medium Differential Temperature DT (°C)
T = 150, R = 0
T = 150, R = 0.1
T = 300, R = 0
T = 300, R = 0.1
Floor Heating and Cooling (Type A),
Thermal Resistance Floor Covering R = 0 and 0.1 m2 · K/W, Pipe Spacing T = 150 and 300 mm
September 2008
ASHRAE Journal
19
the surface temperature in relation to
the room temperature (heating or cool-
ing). While the radiant heat exchange
coefficient is for all cases approximate-
ly 5.5 W/m2 · K (0.97 Btu/h · ft2 · °F), the
convective heat exchange coefficient
will change. The listed maximum
temperature for the wall is based on
the pain limit for skin temperature, ap-
proximately 42°C (108°F), and the risk
of being in contact with the wall over
a longer period of time. The maximum
temperature of the ceiling is based on
the requirement to avoid temperature
asymmetry. The minimum surface tem-
peratures for wall and ceiling are based
on consideration of the dew point and
risk of condensation.
A special case for floor cooling is when
there is direct sun radiation on the floor.
Then the cooling capacity of the floor
may exceed 100 W/m2 (32 Btu/h · ft2).1
This is also why floor cooling is increas-
ingly used in spaces with large glass
surfaces such as airports,3 atriums, and
entrance halls.
The heat transfer between the embed-
ded pipes and the surface of the wall,
ceiling, or floor follow the same phys-
ics as long as there is no airspace in the
construction. This has been included in a
new European standard9 for calculation
of the heating and cooling capacity of
floor, wall, and ceiling systems. The heat
exchange for floor cooling is based on an
experimental study.8 Figure 210 shows a
diagram based on this standard where the
cooling capacity and heating capacity for
a typical floor system is shown.
Design
A floor heating system is often de-
signed with a tube spacing of 150 mm
(6 in.) or more. However, to increase
the cooling capacity, it may be neces-
sary to design a floor cooling system
with smaller spacing. A water flow rate
in a floor heating system often is based
on a water temperature difference of
10°C (18°F) between supply and return.
Again, to increase the cooling capacity
and avoid excessively low supply tem-
peratures (condensation risk), a floor
cooling system should be designed with
a 3°C to 5°C (5°F to 9°F) temperature
difference between supply and return
water. This means a higher water flow
rate and a higher pressure drop in the
tubes. It may be necessary with a larger
circulation pump or to use a shorter
tube circuit, but will still obtain enough
flow rate to establish a turbulent flow.
For maximum cooling capacity (and for
highest system/plant efficiency), it is
important to avoid floor coverings with
a high thermal resistance such as heavy
wall-to-wall carpets.
Control
Even if surface heating and cooling
systems often have a higher thermal mass
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
than other heating/cooling systems, they
do have a high control performance. This
is partly due to the small temperature
difference between the room and the
system (water, surface) and the resulting
high degree of self-control. Studies on
controllability of floor heating/cooling
show that floor heating controls the room
temperature as well as radiators. To avoid
condensation on a cooled surface, there
is a need to include a limitation on water
temperature, based on the space dew-
point temperature.
A control concept for a combined floor
heating-cooling system is shown in Figure
3. For heating supply water temperature,
the average value of the supply and return
water temperature is controlled according
to the outside temperature (flux control
according to a preset heating curve). In
addition, an individual room thermostat
may control the water flow rate to each
room. This will typically be an on-off
Applications
Floor cooling can be applied almost everywhere floor heating
is applied (single-family homes, multifamily homes, offices,
industrial buildings (hangars, storage spaces, large halls, etc.),
museums, sports facilities, churches, etc. The system types are
the same. Floor cooling is particularly efficient in large spaces
control. For floor cooling the supply water temperature or the
average value of the supply and return water temperature is also
controlled according to the outside temperature (flux control
according to a preset cooling curve) with a limiter based on
the dew-point temperature in a reference room. In addition, an
individual room control may be set to shut-off or open for the
water flow to each room.
The heating and cooling curve give the relation between floor
system water temperature and outside temperature. This curve
will depend on internal loads, type of building, and external
climate. In the control concept shown in Figure 3, the three-
way valves ensure that the return water is going back to the
chiller, when in cooling mode, and back to the heater, when
in heating mode.
Cooling Source
As a floor system is a high-temperature cooling system,
and a low-temperature heating system it provides the high ef-
ficiency of a heat pump. This can be an air/water, water/water,
ground/water type or an absorption heat pump. As the ground
temperature often is around 10°C, it is possible to cool a floor
directly from a ground heat exchanger without the use of a
heat pump.
A floor cooling system may often be used together with a
convective cooling system. Then, the floor system may take
most of the sensible load, while the air system will take care of
the latent load. At the same time, the dew point in the space will
be lowered, and a higher cooling capacity of the floor system
may be obtained. Another advantage is the high return water
temperature from a floor system, 18°C to 20°C (64°F to 68°F),
which will increase the efficiency of a chiller designed with a
higher evaporator temperature.
Absorption
36.5%
Fritted Glass
Solar
Reflection
60%
Membrane
Absorption 28%
Solar Reflection
70%
Low-e
Coating
Transmission
2%
Reduced Long-
Wave Radiation
Transmission
3.5%
Supply Air 18°C, 4 ACH
Floor
Surface
21°C
19°C
Floor Cooling
13°C
Figure 4: Design concept for concourses at the new Bangkok Airport.
tair = 24°C
toperative = 27°C
Room
Temperature
Sensor
Moisture and
Temperature
Sensor
Main Control Unit Heating/Cooling
Outdoor
Temperature
Sensor
= Actuator at Three-Way Valve
M = Thermal Actuator
M
TS = Maximum/Minimum Temperature Sensor
HC = Heating/Cooling Control Unit
M
M
TS
HC
TS
M
Figure 3: Concept for the control of a combined floor heating and cooling system.
Advertisement formerly in this space.
22
ASHRAE Journal
S e p t e m b e r 2 0 0 8
with large windows where you can expect a significant influ-
ence of sun radiation either directly or due to a warm ceiling or
wall surface (atria, airports, shopping malls, etc.). Floor cooling
absorbs the sun radiation before it heats the space.
The world’s largest construction with floor cooling is the new
airport in Bangkok, Thailand.3 Some 150,000 m2 (1.6 million
ft2) of floor cooling is installed in the concourses and main
terminal buildings. The roof over the concourses (Figures 4
and 5) consists of glass and a plastic membrane construction.
Due to the high outside temperatures and sun radiation, this
results in a high cooling load. A combination of displacement
ventilation and floor cooling has been installed (Figure 4). The
floor cooling was dimensioned to remove 70 W/m2 to 80 W/m2
(22 Btu/h · ft2 to 25 Btu/h · ft2) with a supply water temperature
of 13°C (55°F), return water 19°C (66°F) and a floor surface
temperature of 21°C (70°F). The manifolds for the floor system
were installed inside the displacement air diffusers (Figure 5).
As the dew point in the supply air is 10°C (50°F) and lower
than the supply water temperature, there is no risk for condensa-
tion on the pipes. The design dew point in the space was 16°C
(61°F) due to evaporation from the occupants. This is still 5°C
(9°F) lower than the surface temperature of the chilled floor.
Compared to a full air system a 30% reduction of energy con-
sumption was predicted during the design.3
Conclusions
A hydronic floor cooling system provides sensible cooling
••
without noise, draft, obstacles, or the need for cleaning.
The maximum cooling capacity for most spaces is less
••
than 50 W/m2 (16 Btu/h · ft2). In spaces where the sun
shines directly on the floor (atrium, entrance hall, show-
room), the cooling capacity is significantly higher—up
to 100 W/m2 (32 Btu/h · ft2).
A floor cooling system must be controlled to avoid con-
••
densation. This may be done by a supply water tempera-
ture that is controlled by the dew-point temperature.
References
Borresen, B. 1994. “Floor heating and cooling of an atrium.”
1.
Internationaler Velta-Kongreß. Arlberg/St. Christoph.
Olesen, B.W. 1997. “Possibilities and limitations of radiant floor
2.
cooling.” ASHRAE Transactions 103(1):42 – 48.
Simmonds, P., W. Gaw, S. Holst, S. Reuss. 2000. “Using radiant
3.
cooled floors to condition large spaces and maintain comfort condi-
tions.” ASHRAE Transactions 106(1):695 – 701.
ANSI/ASHRAE Standard 55-1992,
4.
Thermal Environmental
Conditions for Human Occupancy.
ISO Standard 7730. 1994. “Moderate thermal environments—
5.
determination of the PMV and PPD indices and specification of the
conditions for thermal comfort.” Geneva: International Organization
for Standardization.
Michel, E. and J-P. Isoardi. 1993. “Cooling floor.”
6.
Proceedings
of Clima 2000.
Deli, I. 1995. “Het gebruik van vloerverwarmingssystemen voor
7.
keeling.” Diplomarbeit, TU, Eindhoven.
Olesen, B.W., E. Michel, F. Bonnefoi, M. De Carli. 2000.
8.
“Heat exchange coefficient between floor surface and space by floor
cooling: theory or a question of definition.” ASHRAE Transactions
106(1):684 – 694.
EN15377-1. 2007.
9.
Design of Embedded Water Based Surface
Heating and Cooling Systems: Determination of the Design Heating
and Cooling Capacity.
REHVA. 2007. REHVA Guide 7. “Low temperature heating-high
10.
temperature cooling.”
Advertisement formerly in this space.
Figure 5: Installation of floor cooling with manifolds in the displace-
ment diffusers at the new Bangkok airport.
72
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
M. Dennis Knight, P.E., is a principal with Liollio
Architecture in Charleston, S.C. He is vice chair
of ASHRAE Technical Committee 7.1, Integrated
Building Design, and member of the ASHRAE BIM
Steering Committee.
About the Author
By M. Dennis Knight, P.E., Member ASHRAE
T
 eam selection, organization, and teaming agreement practices (contracts)
may change soon as our industry moves toward more integrated building
design (IBD) and integrated project delivery (IPD) methods. Building information
modeling (BIM) is predicted to be the predominant design and management tool
used to design, review/approve, build, commission, and operate buildings.
“Savings in terms of avoided costs
associated with the use of IBD, IPD, and
BIM for more effective design, clash
detection prior to construction, enhanced
scheduling, automated plan checking and
e-permitting, etc., can be used to allow
teams to deliver better buildings,” accord-
ing to Dave Conover of the International
Code Council.1
Savings in construction costs and time
by applying these practices have been
estimated in the range of 50%.2 Simply
compressing the time from project incep-
tion to occupancy can increase revenues,
which could encourage building owners
and developers to support increased ap-
plication and use of IBD, IPD, and BIM
practices.
More than 5 million commercial
buildings and more than 100 million
residential units exist in the U.S. today.3 In
addition, approximately 500,000 private
sector and 150,000 public sector com-
mercial buildings are constructed each
year. Each of these millions of buildings
was built with a team.
Author Patrick Lencioni says five basic
characteristics that make for a successful
team are trust, conflict (the ability to use
conflict in a constructive and positive
way to ensure the best ideas are identi-
fied), commitment, accountability, and
results.4
In industries such as manufacturing,
finance, sales and research, teams often
spend years and sometimes entire careers
working together building trust, eliminat-
ing the fear of conflict, and establishing
team commitment and buy-in. This is
Teams, Contracts & BIM
The following article was published in ASHRAE Journal, September 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
74
ASHRAE Journal
S e p t e m b e r 2 0 0 8
essential to develop individual and group accountability for the
team’s work results and for the success of the team’s mission.
Design and construction teams, on the other hand, are often
ad hoc, leaving little time to develop and build upon the types of
relationships that result in strong, synergistic teams that produce
sustained great results. The size of project teams ebbs and flows
during a project’s design, construction, operation, demolition or
preservation, renovation, or adaptive reuse (life cycle).
Project teams often begin small with the owner, user(s) and
architect defining the initial program and vision, then grow to
include specialty consultants, regulatory agencies, insurance
underwriters and the contractor. Then, subcontractors, suppli-
ers, commissioning agents, and testing agents come onboard.
Finally, the team narrows to the owner, users, insurance, and
government agencies such as the fire service and operation
and maintenance entities for the remainder of the buildings
life cycle. Along the journey, other stakeholders may include
realtors, financiers, tenants, etc.
In some public projects and private ventures the selection of
the team is a formalized process, which starts with the owner
issuing detailed scopes of work and requests for qualifications
(RFQs). The owner reviews and evaluates the statements of
qualifications of the teams of design or design/build profes-
sionals who responded to the RFQ and generates a short list of
potential firms to be interviewed. These teams often prepare
elaborate marketing presentations. This process can result in a
team selected based soley on its marketed ability to meet the
owner’s needs if a relationship with the owner did not exist prior
to the RFQ. In most private sector work, and even in the major-
ity of formal processes described previously, the selection of a
project design team is the result of an owner selecting a single
design or construction professional (the prime professional) to
lead the project’s design and/or construction without the owner
providing input into the selection of other entities that will make
up the prime professional’s team, their background, experience
on similar projects, etc.
Of the 150,000 + commercial buildings constructed in the
United States each year, it is rare when two projects share the
same architect, owner, contractor, subcontractors, manufactur-
ers, suppliers, users, operators, and maintenance firms, much
less the identical individuals and personalities within those
firms. Many case studies demonstrate great successes in our in-
dustry using the team selection processes described previously.
For every success story, a project horror story exists involving
similar entities and individuals having comparable intellect
and experience following similar processes and working under
similar agreements.
Most insurance companies and legal professionals will tell
you disastrous projects are typically the result of poor commu-
nication and unmet expectations on the part of one or more of
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
76
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
the team members or third parties. These projects are fraught
with multiple change orders, hundreds of requests for inter-
pretation (RFIs), identification of building component clashes
during construction, and additional time and additional financial
claims due to errors, omissions, unforeseen and unanticipated
conditions, and delays as a result of poor and untimely com-
munication during the design or construction phases. Even
projects that are perceived as successes often experience many
similar problems. Many in the industry blame our current forms
of agreement, contracting and project delivery methods as the
reason conflicts of interest and adversarial relationships between
stakeholders seem to occur so often.
So how do we manage the life cycle of a building to increase
our opportunity for success, minimize our chance of failure,
and keep the process from becoming dysfunctional? How do
we create an integrated design and project delivery process
that works? How can we apply new technology to change
current processes so they more effectively support IPD and
delivery of better buildings?
First, the single most important action an owner can take
is to pay great attention to detail in team selection. Picking
the right team is, above all else, the key to great success.
Second, every successful team must have an effective
leader, whether that leader is the owner, architect, con-
tractor, or a third-party leadership coach and facilitator.
How often have you inquired about the qualifications of a
company only to be told it can be wonderful or your worst
nightmare depending on who is assigned as your project
manager? The team leader must be capable of aligning the
goals of the individual members with the goals of the team
and instilling the following qualities in every member of the
executive team and subordinate who has input into the project
or steps foot onto the project site. These qualities are:
Have an unconditional positive regard for the value,
••
input, actions, and opinions of everyone working on the
project, from the top down, to provide the opportunity for
the best ideas to be identified and applied on the project
and ensure its success;
Build a high degree of trust and integration among all
••
stakeholders from the start;
Encourage a healthy regard for the value of conflict
••
(eliminate the fear of conflict);
Obtain the commitment of each stakeholder in the mis-
••
sion, purpose, and success of the project, and to the suc-
cess of the other stakeholders;
Create a system of rules of engagement (contracts) that
••
make each stakeholder accountable for their individual
roles and responsibilities; and
A dedication of each team member to excellence in their
••
respective work results and to the quality and coordination
of the work results of the whole building team.
Third, once the owner has exercised diligence in selecting the
team and its leadership, agreements between the various par-
ties that define the individual responsibilities and the common
purpose of the group must be crafted. Contracts are the glue that
binds all of this human capital and intellectual property together,
spells out the team’s mission and purpose, and establishes the
team’s rules of engagement.
An IBD and IPD approach requires contracts to be unify-
ing, cooperative, and complementary agreements designed to
foster collaboration and communication and to coordinate and
integrate the efforts of the entire team to produce a successful
project.5 Many agreements used in design and construction tend
to have the opposite effect and create adversarial relationships
that isolate entities and place them in a position of protecting
their own interests over the interests of other team members
and over the interest of the public.
Kent Stair is an attorney in Atlanta who has lectured exten-
sively on design and construction contracts, and has spent his
career defending architects and engineers against claims by
owners, contractors, and third parties from errors and omissions
claims and from claims of delay to the design and construc-
tion process. He often says, “he [his clients] never had a bad
contract with a good person” and “a good contract is better
than a bad contract and no contract is often better than a bad
contract.” That said, Stair would be the last person to suggest
that an owner, design or construction professional undertake
or agree to provide any type of professional service without a
written contract.
His point in the last quote is that design and construction
professionals are legally held to a standard of care that requires
them to perform their services consistent with the professional
skill and care ordinarily provided by other professionals practic-
ing in the same or similar location under the same or similar
circumstances. And, many of his clients would have been better
off being judged solely on that standard of care rather than a
bad contract, which committed them to act in an extraordinary
fashion.
Contract(s) should clearly outline the scope of work, the
owner’s project requirements (OPR), the duties and responsibili-
ties of all parties to the agreement, and the specific terms and
conditions under which all parties agree to act. In addition to
the standard of care consumers receive additional basic rights
and receive basic warranties for the contractors actual work
products under the Uniform Commercial Code (UCC).
Many standard forms of agreement exist for professional
services. Equally as many custom agreements are written by
Contracts are the glue that binds all of this
human capital and intellectual property
together, spells out the team’s mission
and purpose, and establishes the team’s
rules of engagement.
Advertisement formerly in this space.
78
ASHRAE Journal
S e p t e m b e r 2 0 0 8
attorneys and individuals every day. Often, modifications to
the standard agreements and custom agreements commit com-
panies and design professionals to act in ways that are above
and beyond the standard of care mentioned previously and are
outside the ability of anyone to perform. The terms and condi-
tions are where much of the negotiation, debate, and litigation
are concentrated.
For example, a simple modification often made to a standard
of care clause in an agreement might be written as follows:
“The design professional and its consultants will undertake
to use the highest degree [emphasis added] of skill and care
in the design….” Executing an agreement such as this, which
agrees to perform services at a level of perfection greater than
the standard of care, may render the design professional and
its consultants/subcontractors uninsurable or without the insur-
ance company’s valuable expertise and legal assistance should
a claim occur. All contract forms should be reviewed by the
owner’s, design and construction professionals’ legal counsel,
and insurance broker prior to executing the agreement.
The standard forms of agreement most commonly used in the
industry for project delivery are produced by various profes-
sional societies and trade associations including the American
Institute of Architects (AIA), Engineers Joint Contract Docu-
ments Committee (EJCDC), the Associated General Contractors
of America (AGC), and the Design Build Institute of America
(DBIA). Some of these documents have been around for more
than 100 years and have the benefit of having been tried in
our legal system many times. Some have only recently been
introduced into the marketplace.
An emerging adaptation of these standard forms of agree-
ment, which responds to integrated building design and a
project delivery method that includes, but is not limited to,
the single purpose entity (SPE). The SPE is an idea that’s been
around a long time in the finance industry. The premise is that
a single legal entity is formed, the SPE, which includes all of
the major stakeholders in a project including the owner, design
professional, contractor, major subcontractors, some third
tier subcontractors, and, depending on the size and complex-
ity, possibly the financiers, major suppliers, fabricators, and
operation and maintenance entities all for the single purpose
and mission to design, build, own, operate, and maintain the
single project. SPE’s are subject to the same possibility for
abuse as other forms of agreement if attention hasn’t been
paid to team selection and elimination of competing and
conflicting interests.
This article does not intend to endorse any of these forms
of agreement, but to emphasize the necessity of having well-
written, clear, concise, complete and complementary contracts
that provide the integrating coalition required to provide truly
integrated building design and integrated project delivery.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
80
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Along with a well-defined scope of services and the de-
lineation of the responsibilities of each member of the team,
there are some basic terms that should be addressed in every
agreement for design and construction services.6 These terms
and conditions include, but aren’t limited to the standard of
care expected, the method of compensation and payment pro-
cedures, indemnification, force majeure, dispute resolution,
termination or suspension of the contract, how to deal with
hazardous environmental conditions, ownership of documents,
copyrights and licenses, the limitations of use, storage, retrieval
and transmission of documents in electronic media formats,
construction phase services and any post construction follow-up
responsibilities. Applying these practices to creating contacts
and crafting agreements is required whether the project delivery
method is design/bid/build (DBB), design/build (DB), joint
venture, SPE or any one of the variations of these that exist or
have yet to be tried.
The fourth and final practice discussed here is the leverage of
technology to aid in and improve all processes and information
delivery methods associated with building design, construction,
review and approval, commissioning, etc., and to enhance qual-
ity assurance and control to create success.
“Imagine being able to watch a DVD showing an entire
building from inception to occupancy over time and using it
as a tool to help the team ‘get it right’ before the first spade of
dirt is turned or the first truss ordered. This is being done today
and will, as video games have replaced board and dice games,
become the norm in the not too distant future,” according to
Conover.1
Building information modeling (BIM), which is the use of
real-time, intelligent, multidimensional and dynamic models
long used in the manufacturing and aerospace industries, will
provide teams with a view into the future of a building based
on their collective input to creating a building information
model. Although buildings will continue to be unique under-
takings that may never completely enjoy the refinements and
economies that mass production industries do, BIM allows
the team to accurately model, design, coordinate, check,
plan review and permit, construct, commission, and operate
buildings in a virtual environment before construction has
begun. By allowing for greater collaboration between disci-
plines and trades involved in the process, we will produce
better buildings that are safer, healthier, environmentally
more sustainable and economically more efficient, resulting
in fewer errors, omissions and missed coordination while
generating less waste.
Although real-world applications of BIM and available BIM
content are relatively limited, in the near future BIM will of-
fer great opportunities. As content, plug-ins, and third-party
interface and analysis tools that work with major BIM software
packages are developed, network (BIM) servers brought online,
and local hardware improve in their ability to handle, store
and manipulate larger files on a cost-effective basis, owners,
architects, engineers, constructors, manufacturers and building
officials will be able to model reality in the built environment
with increasing accuracy and reliability. Building regulatory
agencies, insurance interests, and others will be able to review
and assess their decisions, speeding a more informed decision
making and approval process. Complex third-party software
is available that interface with, and use data extracted from, a
BIM that allow for more timely code review and approval and
enhanced structural, HVAC, plumbing, power, lighting, energy
and economic analysis. Soon, using technology and algorithms
developed in the video gaming industry and computational fluid
dynamics, design professionals will be able to model complex
physical and human behavior and reactions to changes in air-
flow, temperature, humidity, and daylighting.
If the potential of BIM is fully realized, applications could be
produced that would aid the analysis of disastrous events, fire,
blasts, high winds, and seismic activity to be modeled using
affordable Web-based and desktop applications that will help
designers create and contactors deliver much safer and reliable
buildings. Post-occupancy, this same information provides a
timely and readily accessible resource for EMT, fire service
and police resources to respond to events that occur in the
built environment. Other applications may include a hospital
where patient ID bracelets are accessible remotely to ID actual
occupancy conditions during a fire.
This is an exciting time to be designing or constructing
buildings. Although realizing everything discussed in this
article may take some time, these human and technical de-
velopments will affect the makeup of design and construction
teams. How we address climate change and learn to manage
the dilemma of human impact on the environment over the next
30 to 50 years will create great opportunity for us to become
better engineers, scientists, constructors, and citizens. All of
this will not solve every ill of the design and construction
industry. Rest assured, climate will change, the industry will
change, we will change, and some mistakes will be made
along the way. But better, more integrated teams working to-
gether through better contracts, effectively applying advanced
technology will be in a better position to adapt, prosper and
sustain themselves, their clients and their communities into
the future.
References
Quote by Mr. Dave Conover, International Code Council, May
1.
14, 2008.
McGraw-Hill Construction. 2007. “Interoperability in the Con-
2.
struction Industry SmartMarket Report.”
Bureau of Labor Statistics. 2008.
3.
U.S. Department of Labor,
Career Guide to Industries—Construction, 2008 – 09 Edition, www.
bls.gov/oco/cg/cgs003.htm.
Lencioni, P. 2002.
4.
The Five Dysfunctions of a Team. San Fran-
sisco: Jossey Bass, A Wiley Company.
2007 ASHRAE Handbook—HVAC Applications,
5.
Chap. 57.
Victor O. Schinnerer & Co’s. Terms & Conditions Review Guide.
6.
Chevy Chase, Md.: Victor O. Schinnerer & Co.
Bibliography
The American Institute of Architects. 2007. AIA Integrated Project
Delivery: A Guide. www.aia.org/ipdg.
Paul Ninomura, P.E., is a mechanical engineer at
Indian Health Service, Seattle. He served as vice-
chairman, ASHRAE Standard Project Committee
(SPC)170, and is a past and current revision com-
mittee member for the FGI Guidelines for Design
and Construction of Healthcare Facilities. Richard
Hermans, P.E., is director of applications at McQuay
International in Minneapolis, Minn. He chaired SPC
170 and is an ASHRAE director at large.
About the Authors
S
ome disparity has existed in ASHRAE recommendations related to ventila-
tion recommendations for health care facilities. ANSI/ASHRAE Standard
62.1-2007, Ventilation for Acceptable Indoor Air Quality, and the 2007 ASHRAE
Handbook—HVAC Applications have some differences in their recommenda-
tions. Although Standard 62.1 is an ANSI standard, the recommendations of
the ASHRAE Handbook were often more used for health care applications than
the Standard 62.1 recommendations.
In recognition of this disparity,
ASHRAE established a standard proj-
ect committee to develop a standard
for ventilation in health care facilities.
Standard 170 has been in development
since 2002. There have been four public
review comment periods. The cognizant
technical committee (TC) is TC 9.6,
Healthcare Facilities.
ANSI/ASHRAE/ASHE Standard 170-
2008, Ventilation of Health Care Facili-
ties was published last month. This ANSI
standard is cosponsored by the American
Society of Healthcare Engineers (ASHE).
The standard provides minimum ventila-
tion requirements for hospitals, nursing
facilities, and outpatient facilities and is
one member of a family of documents
that provide guidance, regulation, and
mandates to designers of health care
facilities. As with other members of this
family, it is foremost a mandatory mini-
mum requirement and may not offer the
latest state-of-the-art best practice for
Ventilation Standard
For Health Care Facilities
ANSI/ASHRAE/ASHE Standard 170-2008
By Paul Ninomura, P.E., Member ASHRAE; and Richard Hermans, P.E., Member ASHRAE
52
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
The following article was published in ASHRAE Journal, October 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
October 2008
ASHRAE Journal
53
health care ventilation design. Other documents, like the HVAC
Design Manual for Hospitals and Clinics1 provide more depth
and detail for the designer.
In addition, many jurisdictions use or refer to the Guidelines
for Design and Construction of Health Care Facilities,2 which
is maintained by the Facilities Guidelines Institute. The 2006
version of the Guidelines was published by the American In-
stitute of Architects.
Guidance
The focal point of the standard is Table 7.1, “Design Pa-
rameters.” (An excerpt of the design parameters is shown
in Table 1.) This table is structured similarly to a table in
the Guidelines for Design and Construction of Health Care
Facilities, i.e., Table 2.1-2, “Ventilation Requirements for
Areas Affecting Patient Care in Hospitals and Outpatient
Facilities.”
Table 7.1, Design Parameters includes a column titled “Pres-
sure Relationship to Adjacent Areas.” This reflects the HVAC
design engineering approach to this parameter. The Guidelines
use the criteria of “airflow relationship to adjacent areas,”
which reflects a traditional approach that has been favored
by authorities having jurisdiction (AHJ).
The values in Table 7.1 are similar to those in the Guidelines.
An exception is the values indicated for Class B and C operat-
ing rooms, operating/surgical cystoscopic rooms, and delivery
rooms. (The standard requires 4/20 ACH in contrast to the 3/15
ACH recommended by the Guidelines.)
A minor but practical enhancement is related to line items
in the table where “no requirements” are indicated. The table
shows “N/R” meaning that the designer has no mandatory
requirement to control that particular parameter. For example,
a patient room may be designed to be positive, negative, or
neutral with respect to adjacent spaces.
Function of Space
Pressure
Relationship
to Adjacent
Areas (n)
Minimum Air
Changes of
Outdoor Air
Per Hour
Minimum
Total Air
Changes
Per Hour
All Room Air
Exhausted
Directly to
Outdoors (j)
Air
Recirculated
By Means of
Room Units (a)
Relative
Humidity (k)
(%)
Design
Temperature (l)
(°F/°C)
Surgery and Critical Care
Class B and C Operating Room
(m), (n), (o)
Positive
4
20
N/R
No
30 – 60
68 – 75/20 – 24
Operating/Surgical Cystoscopic
Rooms, (m), (n) (o)
Positive
4
20
N/R
No
30 – 60
68 – 75/20 – 24
Delivery Room (Caesarean)
(m), (n), (o)
Positive
4
20
N/R
No
30 – 60
68 – 75/20 – 24
Substerile Service Area
N/R
2
6
N/R
No
N/R
N/R
Recovery Room
N/R
2
6
N/R
No
30 – 60
70 – 75/21 – 24
Critical and Intensive Care
Positive
2
6
N/R
No
30 – 60
70 – 75/21 – 24
Wound Intensive Care (Burn Unit)
Positive
2
6
N/R
No
40 – 60
70 – 75/21 – 24
Newborn Intensive Care
Positive
2
6
N/R
No
30 – 60
70 – 75/21 – 24
Treatment Room (p)
N/R
2
6
N/R
N/R
30 – 60
70 – 75/21 – 24
Trauma Room (Crisis or Shock) (c)
Positive
3
15
N/R
No
30 – 60
70 – 75/21 – 24
Medical/Anesthesia Gas Storage (r)
Negative
N/R
8
Yes
N/R
N/R
N/R
Laser Eye Room
Positive
3
15
N/R
No
30 – 60
70 – 75/21 – 24
ER Waiting Rooms (q)
Negative
2
12
Yes
N/R
Max. 65
70 – 75/21 – 24
Table 1: Excerpt from Table 7.1 “Design Parameters” from the ANSI/ASHRAE/ASHE Standard 170-2008.
Advertisement formerly in this space.
October 2008
ASHRAE Journal
55
Operating Rooms
In Class B and C operating rooms,
the airflow needs to be unidirectional,
downwards, and the average velocity of
the diffusers shall be 25 to 35 cfm/ft2
(127 L/s · m2 to 178 L/s · m2). (Average
velocity is specified as cfm/ft2 so it is
clear that the critical parameter is the
average airflow velocity that is mea-
sured at the face of the supply diffuser.)
The diffusers need to be concentrated
to provide an airflow pattern over the
patient and surgical team. This aligns
with the results of research that studied
particulate concentration as a function
of air-distribution patterns and air ex-
change rates for operating rooms.3 A
minimum positive pressure differential
of 0.01 in. w.c. (+2.5 Pa) with respect to
all adjoining spaces is required.
Reserve Cooling Sources
Reserve capacity is required for cer-
tain large cooling systems with some
exceptions. The standard states that “The
number and arrangement of cooling
sources and related essential accessories
shall be sufficient to support the owner’s
facility operation plan upon breakdown
or routine maintenance of any one of
the cooling sources.” Reserve capacity
is required by this standard if 1) the total
central cooling plant capacity is greater
than 400 ton (1407 kW); and 2) the
building is located in geographic parts
of the country where the 1% cooling
dry-bulb temperature is more than 85°F
(29°C) (2005 ASHRAE Handbook—
Fundamentals). Considerable latitude is
afforded by the owner’s facility opera-
tion plan, e.g., the plan can allow for
specific duration of time that the facility
can operate without cooling, the plan can
allow load shedding to maintain service
to critical spaces, etc.
Filters
The standard specifies a minor dif-
ference from the recommendations in
the Guidelines. The first filter banks are
indicated to be MERV 7 filters in the
standard. The Guidelines recommend
a MERV 8 filter. Investigation by the
ASHRAE project committee concluded
that MERV 7 filters are more readily
available and the filtration efficiency is
equally satisfactory.
Radiant Cooling and Heating Systems
Although radiant panels have been used
in health care applications for some time,
application guidance had not been previ-
ously addressed (neither in the Guidelines
nor Chapter 7, Health Care Facilities,
of the ASHRAE Handbook. Minimum
criteria are provided in this standard. The
dew-point criteria are intended to control
the agglomeration of condensation. The
minimum criteria are:
6.5.2 Radiant Cooling Systems
If radiant cooling panels are utilized,
the chilled water temperature shall
always remain above the dew-point
temperature of the space.
6.5.3 Radiant Heating Systems
If radiant heating is provided for an
airborne infection isolation room,
a protective environment room, a
wound intensive care unit (burn
unit), or a room for any class of
surgery, either flat and smooth ra-
diant ceiling panels with exposed
cleanable surfaces or radiant floor
heating shall be used.
Isolation Rooms
The standard provides some clarify-
ing guidance for the airborne infection
isolation room. The exhaust from the
room should include the exhaust from
the toilet and the anteroom (where
provided). The location of the exhaust
grille is specified to be in the vicinity
of the head of the bed in alignment
with CDC guidelines.4 The allowable
air leakage can be quantified during the
design because of the differential pres-
sure control requirement, i.e., 0.01 in.
w.c. (2.5 Pa).
The Standard’s guidance for airborne
infection isolation rooms:
c) All exhaust air from the Airborne
Infection Isolation (AII) rooms, as-
sociated anterooms and associated
toilet rooms shall be discharged
Advertisement formerly in this space.
56
ASHRAE Journal
O c t o b e r 2 0 0 8
directly to the outdoors without mix-
ing with exhaust air from any other
non-Airborne Infection Isolation
room or exhaust system.
d) Exhaust air grilles or registers
in the patient room shall be located
directly above the patient bed on the
ceiling or on the wall near the head
of the bed.
e) The room envelope shall be sealed
to limit leakage air flow at 0.01 in.
w.c. (2.5 Pa) differential pressure
across the envelope.
f) Differential pressure between AII
rooms and adjacent spaces that have
a different function shall be a mini-
mum of –0.01 in. w.c. (–2.5 Pa).
The standard does not require any par-
ticular air volume flow rate differential to
an AII room. To do so would then estab-
lish a mandatory effective leakage area in
the room envelope. This is manifest from
the following equation (Equation 28)
found in the 2005 ASHRAE Handbook—
Fundamentals in Chapter 27, Ventilation
and Infiltration.
(1)
where
Q = Airflow rate, cfm
CD = Discharge coefficient for open-
ing, dimensionless
A = Cross-sectional area of opening,
ft2
ρ
= Air density, lbm/ft3
D p = Pressure difference across open-
ing, in. of w.c.
C3 = Unit of conversion factor = 776
Air Distribution Devices
Table 6.2 “Supply Air Outlets” (Table
2) prescribes supply air diffusers in ac-
cordance with the classification systems
in Chapter 33, Space Air Diffusion, of
the 2005 ASHRAE Handbook—Funda-
mentals. This provides implicit guidance
regarding acceptable air distribution
patterns. (This is an example where the
standard acknowledges that the ventila-
Advertisement formerly in this space.
Advertisement formerly in this space.
58
ASHRAE Journal
O c t o b e r 2 0 0 8
tion for health care occupancies must address more than simply
the air exchange rates.)
Ventilation Upon Loss of Electrical Power
The standard addresses that ventilation and pressure require-
ments for Airborne Isolation, Protective Environment and Class B
and C Operating Rooms, and Delivery Rooms shall be maintained
in the event of loss of normal electrical power. This conforms with
the provisions of NFPA 99, Standard for Health Care Facilities.5
(Refer to Section 4.4 of NFPA 99 for a specific list of equipment
that should be on the essential electrical system.).
Summary
This new standard provides clear and concise language that
describes the required minimum ventilation design parameters
for health care facilities. It is intended that this standard will
eventually supplant Normative Appendix E, Ventilation Rates
for Health Care Facilities, in Standard 62.1.
References
ASHRAE. 2003.
1.
HVAC Design Manual for Hospitals and Clinics.
AIA. 2006.
2.
Guidelines for Design and Construction of Health
Care Facilities. Washington, D.C.: American Institute of Architects.
Space Designation
(According to Function)
Supply Air Outlet
Classification
Class A, B and C Surgeries
Group E, Nonaspirating
Protective Environment (PE)
Rooms
Group E, Nonaspirating
Wound Intensive Care Units
(Burn Units)
Group E, Nonaspirating
Trauma Rooms
(Crisis or Shock)
Group E, Nonaspirating
Airborne Infection Isolation (AII)
Group A
All other areas
Group A or Group E
Table 2: Excerpt from Table 6.2 “Supply Air Outlets” from
ANSI/ASHRAE/ASHE Standard 170-2008.
Memarzadeh, F. and A. Manning. 2002. “Comparison of operat-
3.
ing room ventilating systems in the protection of the surgical site.”
ASHRAE Transactions 108(2):3 – 15.
CDC. 2003.
4.
Guidelines for Environmental Infection Control in
Health-Care Facilities. Atlanta: Centers for Disease Control.
NFPA. 2005. NFPA 99,
5.
Health Care Facilities. Massachusetts:
National Fire Protection Association.
Advertisement formerly in this space.
Advertisement formerly in this space.
12
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
Ronald E. Jarnagin, is staff scientist/program
manager and Michael R. Brambley, Ph.D., is
staff scientist at Pacific Northwest Laboratory,
Richland, Wash. Jarnagin is chair and Brambley is
a member of the technical advisory committee for
the renovation.
About the Authors
By Ronald E. Jarnagin, Member ASHRAE; and Michael R. Brambley, Ph.D., Member ASHRAE
A
SHRAE recently completed a comprehensive renovation of its headquar-
ters building in Atlanta. Although the renovation was driven by the need
to renew a number of the building systems to address performance issues, the
Headquarters Renovation Committee decided to use this opportunity to make
a broader statement with the renovation.
The priorities for the renovation effort
were to create a safe, healthy, productive
environment for staff, demonstrate a com-
mitment to the ASHRAE Strategic Plan
for Sustainability, and create a living lab
the capability, taking a brief look at the
building systems being monitored as
part of the lab, discussing the capabili-
ties and system architecture of the lab
as well as suggesting some potential
projects that might be used to exploit
its capabilities.
to provide enduring value to ASHRAE
members.
While each of these priorities is im-
portant, this article will focus on the
living lab by discussing the need for
ASHRAE’s Living Lab
ASHRAE’s renovated headquarters building provides a living lab with sensing and monitoring capabilities that can be used for research.
The following article was published in ASHRAE Journal, October 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
October 2008
ASHRAE Journal
13
The living lab provides sensing and monitoring capabili-
ties that go well beyond the needs for operating the building
efficiently. In recognizing the need for these capabilities,
ASHRAE’s Research Administration Committee (RAC)
made a generous commitment of funds to greatly enhance
the usability of the living lab for research projects. In ad-
dition, a number of vendors contributed to the capabilities
of the living lab through their donations of equipment and
resources.
This support has allowed the living lab to be developed as a
true laboratory that can be used for experimentation, research
and testing. A range of uses are possible including the develop-
ment of new control algorithms, evaluation of new sensors and
controllers and the assessment of building faults through the
ASHRAE’s building management system has a variety of views into building conditions and systems operations.
14
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
LEED points for EA5-Measurement and Verification as well as
EQ1-Outdoor Air Delivery Monitoring. In addition, flat screen
displays of building performance address the need for educational
requirements of the LEED rating.
Overview of Headquarters Building Systems
One of the distinguishing characteristics of the newly reno-
vated headquarters building is the number of energy systems
serving the building. A diverse set of systems provides a rich
opportunity for data collection and analysis
that will ultimately exercise the living lab to
its fullest while delivering greater value to
the ASHRAE membership.
A separate dedicated outdoor air system
(DOAS) provides tempered and dehumidified
ventilation air for the building. The DOAS
system includes dual desiccant energy recov-
ery wheels, direct expansion (DX) cooling
coils and variable frequency drive (VFD)
controllers for supply and exhaust fans.
The first floor of the building is heated and
cooled by variable refrigerant flow (VRF)
heat pumps operating in a heat recovery mode
supplied by inverter-driven DX condens-
ing units. The second floor of the building
is heated and cooled by two-stage ground
source heat pumps using variable speed fans
and pumps.
The headquarters building produces
on-site renewable energy through a roof-
mounted photovoltaic (PV) array. Additional
systems control the daylighting in the building, as well as the
security, phones, and white noise generators for conversation
masking. Monitoring equipment is provided for refrigerant leak
detection as well as indoor air quality (IAQ) sensing.
ability to selectively disable building systems. These capabilities
will be managed through the ASHRAE research program.
The Need for the Living Lab
With 40% of the energy use in the U.S. being attribut-
able to buildings, it should be no surprise that the greatest
potential for improvement in energy use comes from the
construction and operation of buildings. For ASHRAE to
contribute significantly to reducing energy use in buildings,
continuing research and efforts to improve
educational materials on energy-efficient
building construction and operations are
needed. Research and development using
the living lab can contribute significantly to
the body of knowledge in this field.
Since relatively few of ASHRAE’s 50,000
members actually have the opportunity to
visit the headquarters building in Atlanta,
the living lab also serves as a medium to al-
low all members to participate in and benefit
from the improvements in the building and
its systems. Effectively, the building now can
serve as a “laboratory without walls,” extend-
ing its capability and information reach to a
worldwide audience. Much can be learned
about the real-world issues and benefits of
operating the ASHRAE headquarters build-
ing more efficiently in the future, with all
members sharing in that experience.
The Headquarters Renovation Committee
decided to pursue a LEED-NC1 Gold rating as
well as a LEED-EB2 Gold rating from the U.S. Green Buildings
Council for the headquarters building. The LEED-NC rating is
being pursued initially and the living lab contributes to earn-
ing that rating. For the NC rating, the living lab helps to gain
ASHRAE has reduced its estimated annual energy use by more than 31.5% through enhancements to the building envelope and use of dedi-
cated outdoor air system with energy recovery, ground-source heat pumps, and variable refrigerant flow (VRF) systems with heat recovery.
Ground-source heat pumps operate
with a geothermal field of 12 wells
that are 400 ft (122 m) deep and a
closed loop piping system.
Photo credit: Rebecca Matyasovski
Advertisement formerly in this space.
16
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
Living Lab Capabilities
The renovated headquarters building provides sensing, data
collection and data storage capabilities sufficient to support a
broad range of HVAC&R research and development on build-
ings, the building environment, building systems, subsystems,
equipment, and controls. This required installing sensors and
data acquisition capabilities beyond those of most ordinary
small office buildings. The building includes sensors to support
monitoring the energy performance of the whole building but
also its major systems—the dedicated outdoor air system, the
ground source heat pump system providing space condition-
ing to the second floor and the variable refrigerant flow system
providing cooling for the first floor.
Energy System Measurement capabilities include:
Energy use and electric power demand of the whole build-
••
ing, major systems, subsystems, and individual system
components/equipment segregated by energy type;
Conditions, such as on/off status, operation mode, tem-
••
perature, humidity, pressure, and flow rate, at numerous
points in the various systems and equipment;
The values of all control points can be monitored and
••
recorded;
Indoor environmental conditions, such as air temperature,
••
humidity, CO2 concentration, concentration of other air
pollutants, airflow
rates, lighting levels,
and daylight avail-
ability;
Water consumption
••
by the whole-build-
ing and targeted end
uses; and
Outdoor weather
••
conditions includ-
ing total and diffuse
solar radiation and
air quality.
A detailed list of mea-
sured points is shown in
Table 1. All data will be
stored at five-minute or 15-minute intervals, but the capability
exists to adjust the collection interval for select sets of data for
specific studies to one-minute interval or less.
The data collected will be sufficient, for example, for
monitoring and studying the indoor environmental quality, the
energy use of the building and individual systems, equipment
performance (efficiency, reliability, degradation, fault occur-
rence) in the short term and over its lifetime, control system
performance, benchmarking, and investigation of new tech-
niques and technology such as automated fault detection and
diagnostics, advanced controls, ventilation strategies, energy
conservation strategies, maintenance practices, etc.
The laboratory is envisioned to include occupant satisfaction
survey capability, although this is not yet implemented. Occu-
pant surveys will not be implemented on the building control
system. They will be administered via the building business
computer network.
Several large flat screen monitors have been installed at stra-
tegic locations in the building to provide on-site displays for
viewing by ASHRAE staff and visitors. The display interface
will also be viewable via the worldwide web for all ASHRAE
members. The specific information to be displayed and its pre-
sentation format have not yet been decided, but it will include
graphical display of significant indicators of building perfor-
mance (such as electric power demand and consumption, and
indicators of indoor conditions).
Two conference rooms will be available for dedicated research
space suitable for a wide range of real-world investigations of
interest to ASHRAE technical committees and other organiza-
tions working on ASHRAE research. These spaces have been
outfitted with unused sensor inputs on controllers to enable
the installation of additional sensors specific to the research
conducted in the space. Such research is expected to be con-
ducted in the presence of occupants, thus not interfering in any
substantial way with the normal use of the rooms.
System Architecture and Data Access
A high-level schematic of the overall living lab data acquisi-
tion, storage and access system is shown in Figure 1. The dia-
gram shows the relation-
ship between the build-
ing control system and
additional components
for the living lab. Living
lab components (e.g.,
additional sensors) that
are not part of the control
system are shown outside
the dashed boundary of
the control system. All
sensor data are gathered
and communicated back
to the living lab server by
the control system.
The system provides the
capability to effectively manage the data collected from the
building with a minimum of active human involvement (i.e.,
labor). This will include the capability to collect the data, store
it in a suitable database, ensure adequate secure backups, and
provide access to all ASHRAE members and performers of
ASHRAE research via the Internet and World Wide Web.
On-site and off-site backup of data to ensure its safety will be
provided as part of the overall ASHRAE IT system, which pro-
tects all ASHRAE computer data in a similar manner protecting
it from loss as a result of a system crash or other unfortunate
occurrence (e.g., a fire).
Web access to the data will be provided to members and re-
search project contractors by secure access through a firewall.
The Web server will initially be provided by the control system
but may later be transitioned to another computer on which the
A weather station (left) monitors outdoor weather conditions. Building sys-
tems (right) provide independent monitoring of ambient conditions.
Advertisement formerly in this space.
18
ASHRAE Journal
O c t o b e r 2 0 0 8
living lab data base resides. In addition, the new headquarters
building’s controls system provides 24-hour data storage in field
panels, which provides backup in the event of power outages.
Users generally will have read-only access to the data and no ac-
cess directly into the control system, unless
arranged specifically in advance (e.g., for
specifically approved purposes on a limited
time basis as part of a research project).
Potential Projects Using the Living Lab
While ASHRAE members anywhere in
the world will be able to access detailed
data on the operations of the headquarters
building, it will likely take some specific
projects to help fully use the capabilities
of the facility. Members of the Technical
Advisory Committee for the headquarters
renovation project have been working to
identify potential projects that might be
launched in cooperation with the ASHRAE
technical committees and the RAC. These
projects represent only a starting point for
ideas from the members.
Contest to remotely detect and diagnose operational faults
with the building systems. Members would compete to develop
software and algorithms for fault detection and diagnosis that
could be trained on data from the operating building. Then,
under controlled circumstances, known faults would be induced
in the system at planned points in time and member’s algorithms
would attempt to detect and correctly diag-
nose the faults. Winners of the competition
would be declared based on a scoring system
that rewards both speed and accuracy of the
diagnostic process.
Contest to predict the second year’s
energy performance given the first year’s
energy performance. Members would
compete to develop software and algorithms
for predicting energy performance based on
previous years’ measured data. Contestants
would be provided with detailed operational
data for use in training algorithms and tools.
These algorithms and tools would then be
used to predict a subsequent year’s perfor-
mance. Winners would be declared based on
a scoring system that rewards accuracy of
the prediction process. This contest would
be similar in nature to the previous Great
Energy Predictor Shootout3 conducted by ASHRAE technical
committees. The enhancement in this contest compared to
Electrical panels provide monitor-
ing of power and power factor for
their circuits.
Advertisement formerly in this space.
Advertisement formerly in this space.
October 2008
ASHRAE Journal
19
Table 1: ASHRAE’s Living Lab Sensor Points
Dedicated Outdoor Air System
Supply fan speed
Exhaust fan speed
Supply duct static pressure
Return duct static pressure
Static pressure setpoints
Outdoor air damper position signal
Exhaust air damper position signal
Static pressures in zones
Outdoor air temperature
Outdoor air humidity
Outdoor airflow rate
Exhaust air temperature
Exhaust air humidity
Exhaust airflow rate
Supply air temperature (discharge from cooling unit)
Supply air humidity (discharge from cooling unit)
Supply air temperature upstream of heat wheel
Supply air humidity upstream of heat wheel
Supply air temperature downstream of heat
wheel
Supply air humidity downstream of heat wheel
Exhaust air temperature upstream of heat wheel
Exhaust air humidity upstream of heat wheel
Exhaust air temperature downstream of heat
wheel
Exhaust air humidity downstream of heat wheel
Electric energy use of DOAS unit
Dedicated Outdoor Air Supply VAV Units
Outdoor airflow rate; Outdoor air temperature; Corresponding zone carbon dioxide concentration
VRF System
Total electric power use
Air-conditioning mode for each unit
Heater status
Temperature into each indoor unit
Temperature of air leaving each indoor unit
Airflow rate for each room unit
Air temperature of each zone
Humidity of each zone
Indoor fan operation status for each indoor unit
Ground Loop Heat Pump System
System electricity use
Water-side:
Ground loop water supply temperature
Ground loop water return temperature
Ground loop water flow rate
Air-side:
Zone air temperature
Zone air humidity
Zone air carbon dioxide concentration
Zone air temperature setpoint
Zone air temperature humidity setpoint
Discharge air temperature
Discharge air humidity
Return air temperature
Return air humidity
Mixed air temperature
Mixed air humidity
Fan status
Operation mode (cooling, heating, or fan only)
Compressor status
Additional sensing for two of the twelve heat pumps:
Heating/cooling mode
Water flow rate
Water entering temperature
Water leaving temperature
Water leaving temperature setpoint
Electric power use
Discharge air temperature
Discharge air humidity
Discharge airflow rate
Return air temperature
Return air humidity
Return airflow rate
Mixed air temperature
Mixed air humidity
Lighting and Plug Loads
Lighting and plug-load electricity use
monitoring separately for:
First floor (not including learning center)
Second floor
Exterior lighting
Ambient illumination levels measured on each side of
the building on each floor in the exterior zones and in
a few representative core zones
First floor plug loads
Second floor plug loads
Domestic water heater and pump
Total building electricity
Zone Monitoring
At least five stations in different zones distributed across the first floor/learning center and second floor shall measure and report:
Space air temperature; Space air humidity; Space air carbon dioxide concentration; Occupancy (occupied/unoccupied)
Indoor Air Quality Measurement System
Dry-bulb temperature
Dew-point temperature
(Relative humidity)
Fine particulates less than or equal
to 2.5 microns (PM 2.5)
Enthalpy
Carbon dioxide
Total volatile organic compounds (TVOC)
Photovoltaic Array
Electricity generated (kWh)
Building Water Usage
Flow meter
Weather Station (Outdoor Conditions)
Outdoor air temperature:
10-minute minimum based on 1-minute samples
10-minute maximum based on 1-minute samples
Instantaneous every 10 minutes
Outdoor air humidity
Dew point
Relative humidity
Air pressure
Measured barometric pressure
QFF (mean sea level pressure, which is the
station pressure adjusted to sea level as-
suming an isothermal layer)
QFE (field evaluation, which is the barometric
altimeter setting that will cause an altimeter
at the building location to read zero)
QNH (nautical height, which is the barometric
altimeter setting that will cause an altimeter at the
building location to read the elevation of the build-
ing above sea level)
Wind direction
Instantaneous
10-minute average
Wind speed
Instantaneous
10-minute average
Wind gusts
Magnitude and direction
Solar radiation
Total solar radiation
Diffuse (net) solar radiation
Hours of sunlight
Outdoor air carbon dioxide concentration
Data from Peachtree-Dekalb Weather Station
Wind direction and speed
Visibility
Sky conditions
Weather
Temperature
Dew point
Relative humidity
Barometric pressure
Maximum and minimum temperatures
for past six hours
Maximum and minimum temperatures
for past 24 hours
24-hour summary
20
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
the previous contest would be the ability
to predict the performance of specific
energy end uses.
Contest to develop the most inter-
esting, informative user interface for
presenting monitored data from the
living lab. Members would compete to
design innovative user interfaces for video
displays of energy use and building perfor-
mance. These displays ultimately would
be implemented in the control software
for the headquarters building. Winning
interfaces would provide a higher degree
of clarity and communication to users than
interfaces currently available. Emphasis
would be placed on clarity and the educa-
tional value of the interface that could be
licensed to private sector vendors.
Contest by joint student branch and
ASHRAE chapter to predict energy use in
the headquarters building using model-
ing software. Members of local ASHRAE
Chapters would team with student branch members to develop
building simulation models that can be used to predict energy
use in the headquarters building. This would serve as a training
opportunity for the student members
and a mentoring opportunity for
local ASHRAE chapter members.
Students would be presented not
only with an additional learning
opportunity but also an opportunity
to work side by side with ASHRAE
members in solving relevant HVAC
problems. This project could be con-
ducted in concert with the ASHRAE
Student Activities Committee as
well as with the local chapters.
Develop performance models
for VRF HVAC equipment. The
ASHRAE headquarters uses a VRF
system for serving the first floor of the building. Systems of this
type are very common in other parts of the world, but are less
common in the U.S. As a result, few of the building simulation
tools contain adequate models for expressing the performance
of these systems, thus limiting the ability of ASHRAE prac-
titioners to effectively model them for their clients. Detailed
performance data from the ASHRAE headquarters could be
used by technical committees and researchers to improve the
modeling capability of the simulation tools and help equip
ASHRAE practitioners to better serve their clients.
Evaluate performance characteristics of a DOAS in conjunction
with mechanical heating and cooling systems. The ASHRAE
headquarters uses a DOAS system to provide pre-conditioned out-
side air for the building mechanical heating and cooling systems.
Experiments could be conducted to evaluate the performance of
Figure 1: Data acquisition, storage and remote access architecture for the living lab.
the DOAS without preconditioning vs. the DOAS data acquisition,
storage remote access architecture for the living lab. precondition-
ing in conjunction with the mechanical heating and cooling systems
under real-world building operations.
This research could firmly establish
the value of DOAS systems for com-
mercial applications.
Summary
ASHRAE has created a new living
lab as part of its building renovation
project. This living lab is intended to
provide ongoing value to ASHRAE
members by allowing for evaluation
of the ongoing energy and operational
performance of the building at a level
that is unprecedented in current com-
mercial buildings. Every ASHRAE
member with an interest in energy efficiency and operational
performance should take advantage of the opportunity presented
by the living lab. Make sure to check the ASHRAE Web site at
www.ashrae.org for updates on availability of data on the head-
quarters building.
References
U.S. Green Building Council. 2005.
1.
LEED for New Construction
& Major Renovations, Version 2.2.
U.S. Green Building Council. 2005.
2.
Green Building Rating Sys-
tem for Existing Buildings, Upgrades, Operations and Maintenance,
Version 2.
Haberl, J.S., J.F. Kreider. 1994. “Instructions for ‘The Great
3.
Energy Predictor Shootout II: Measuring Retrofit Energy Savings.’”
Energy Systems Laboratory Texas A&M University, Department of
Mechanical Engineering, Texas A&M University.
A roof-mounted 20 kW photovoltaic electrical power
generating array provides power back to the grid.
82
ASHRAE Journal
ashrae.org
October 2008
Blame It on Star Trek:
Solving IAQ Problems
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
\*This is not “The Six Million Dollar Man.” Where is Lee Majors when you need him?
†Hypothesis is engineering code language for “guess.”
‡The fingerprint analogy attracts the “CSI” junkies. “CSI” is the current societal source of science information since “Star Trek” went off the air. It’s certainly not the
educational system. We no longer teach anything useful in school like science or basic physics. But we do teach the kids how to feel good about themselves, while
they are unable to function in the modern world.
§According to whom? It’s usually whatever 40 spectra the lab has handy, or 30 or 20. That really annoys me—the list is usually completely arbitrary and capricious.
Now, some folks are a little bit more logical and look at the 40 VOCs that were sampled by the EPA in their BASE study a decade ago to at least look at some kind of
a benchmark. That sounds fairly reasonable, except for the next part. Who decided on the stuff the EPA tested for? Well, the best I can figure is that the EPA tested
for stuff you would expect to find. So, they looked for stuff that they expected to find and, yes, you guessed it, they found it. What about stuff that you wouldn’t
expect to find? Nobody looked. With respect to air testing you have to already know what you are looking for before you find it. If you don’t already know, the odds
of finding something useful are against you.
W
 henever there is a complaint about air quality in a
building, what folks want to do first is test the air.
That is absolutely the worst thing to do. You do not
start with air testing.
I blame “Star Trek.” We grew up watching Spock go into a shuttle
bay, do a tricorder scan and figure out that a tachyon field was
causing the dilithium crystals to break down and that’s the reason
why Uhura had a headache. In “Star Trek” you could measure
everything and anything. That’s not
the way the real world works.
Civilians seem to think we have
the technology to go into a space,
do a test, and determine what is in
the air. As simple as that sounds,
we can’t do it. We don’t have the
technology.\* You cannot go into
a space and ask a simple ques-
tion such as “What is in the air?”
There could be a million things in
the air—literally. You have to ask
a narrow question such as “Is this
in the air?” or “Is that in the air?”
The trick is to know what to ask.
For that you need a hypothesis.†
To be certain about what is in the air, you have to ask about
everything. That, of course, is impractical, because of the gazil-
lion things that you could test for. When someone says “We
tested the air, and there was nothing in the air,” they are being
less than forthcoming. What they are really saying is “We didn’t
find what we tested for within the limits of accuracy of the test
procedure we used.” That is much different than saying there
is nothing in the air. The only people who like air testing are
people who make money doing air testing.
Saying you should never start with air testing gets you no-
where with civilians. I never win this argument. There is always
some “expert” that comes in and does a bunch of air tests. I am
the one usually stuck with having to explain what they mean.
More precisely, I have to explain what they don’t mean.
Let’s start with some of the tests that are run and what they mean.
Then, we will get into other tests and what they don’t mean.
I don’t have a problem with measuring CO2. It is sometimes,
but not always, a pretty good surrogate for ventilation rates. I pre-
fer to determine ventilation rates more directly, but I am a geek.
What hypothesis are you testing
with a CO2 test? Is the ventilation
rate too low or too high according
to Standard 62.1?
I also don’t have a problem
with measuring temperature and
relative humidity. I can tell a lot
from measuring temperature and
relative humidity. Again, what is
the hypothesis? Do I have a part-
load humidity control problem
that could lead to mold?
At this point, I typically stop the
testing. Why? Almost everything
else is pretty much a waste of time.
The most popular waste of time is tests for volatile organic
compounds (VOCs).
VOC testing. I love the name. It sounds so technical, so “Star
Trek”-ish. How does it work? You suck on air for about a minute
and draw the air through “magic powder” (the sorbent) and send
it off to a lab. The idea is that the powder absorbs “stuff ” in
the air. You then desorb the “stuff ” and run it through a mass
spectrometer/gas chromatograph to get a spectral “fingerprint.”‡
You then compare the spectra of the “stuff ” to a library of
available spectra.
Photo 1: Jewelry store on Newbury Street. No odor problems
in neighboring retail spaces above, below or on either side.
The following article was published in ASHRAE Journal, October 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
October 2008
ASHRAE Journal
83
Think about this for a minute. You sample for about a minute. Is
it a representative minute? Where do you sample for this minute?
Let’s say you are okay with the minute method, or you feel you
can make something up that sounds semibelievable to get others
to ignore the issues with this minute method. Now what?
Here is where it gets out of control. What is in the “library?”
It depends on the lab. Folks tend to look at the “most common
40 spectra,” which typically means the most common 40 in
the lab library.§ So, the typical VOC test looks to see if those
specific 40 things are in the air.
If your “stuff’s” spectra are not in the lab’s top 40, too bad, you
are out of luck. Maybe it’s close to one of the top 40? Does the lab
say that it is close? Ah, it depends. If it is not close to your top 40
do you look further? How do you look? Do you even know you
should look? Sorry, looking further is not going to happen unless
you pay, and pay and pay. You can ask NASA.|| But, why look even
in the first place? Or why look this way? More about that later.
So let’s say that some of your “stuff ” matches some of the
“top 40.” What are the odds? High. Why? Well, if you selected
the EPA’s BASE list as your comparison “stuff ” you are going
to find stuff because the whole point of that study was to look
for stuff that you are likely to find.
Now, you get to ask the question civilians ask all the time:
“Are the levels too high or too low?” You pretty much have
nothing to go on. We don’t have acceptable or unacceptable
levels for most of the stuff. Can BASE help us out? Nope, the
study just said what the levels were, not whether they were too
high or too low. Is BASE even representative? Sure, ask an
easy question. Some folks say that it is, some folks say that it
is not. What do I say? It was probably representative then, it is
probably not representative now.
Oh, we have some threshold limit values (TLVs) for some
occupational stuff. But that is occupational stuff. If you are fac-
tory worker working with a particular chemical that we know
a great deal about, NIOSH probably has an exposure limit for
that particular chemical. But, TLVs were pretty much intended
to apply to factories (i.e., occupational exposure); they were not
intended to apply to office buildings and houses.
I am an order of magnitude kind of a guy, so I sometimes
divide the occupational numbers by “10” when pressed for an
opinion for office and residential exposure. But this is an ar-
bitrary guess on my part. There is no health data that I have to
go on. Why not divide by 100? Some folks do. Are they more
right than me? They seem to think so. The point is that we are
“making this stuff up.” All of us.
So let’s say you test for some VOCs and you get a “hit.” Let’s
even say that it is a pretty well-known VOC that has a TLV as-
sociated with it. And let’s say you divide the TLV by 10 or 100
or whatever strikes your fancy, and your top-40 hit is above your
own particular arbitrary action level. Now what? Where did it
come from? Isn’t that the fundamental question?
The VOC test report from the expensive lab has big words that
mean absolutely nothing. That is because you don’t know where the
stuff is coming from. How helpful is that? So what is the typical
recommendation from one of these reports? Increase the ventilation
rate. That will reduce the concentration. Dilution is not the only solu-
tion to indoor pollution. We can’t ignore the effect of ventilation rates
on energy and part-load humidity. We can’t just turn up the crank
and ventilate like crazy. Whatever happened to source control? Here
is the rub: source control only works if you know the source.
I have a completely different approach to this problem. Now,
there’s a surprise. In my experience contaminants are usually
||NASA has the most comprehensive spectra data set of anyone. When they first started sealing folks in aluminum capsules on the top of rockets, NASA found that
stuff off-gassed from the stuff inside the space capsules and affected the ability of the astronauts to function. The astronauts got “stoned” on the VOCs. NASA tested
everything that went into a space capsule for off gassing and over time developed an impressive database of “stuff.” NASA discovered “source control” before anyone
else. Dilution was not the solution to indoor pollution in the vacuum of outer space. Standard 62 committees take note—sometimes it is rocket science.
If it smells bad, it is probably bad.
If it smells at all, it is probably bad.
Not everything that is bad smells.
Not everything smells when you decide to smell it.
Vent combustion sources.
Don’t suck on the ground, especially if you poison the
ground.
Don’t do stupid things in your building.
Construct a tight enclosure to keep bad things out and
good things in.
Keep things from getting wet, hot or exposed to UV—isolate
those that do from the occupants.
Joe’s Hard Lessons Learned
Control indoor humidity.
Don’t build your building out of stinky things.
Don’t put stinky things in your building.
If you have to have stinky things or stinky places in your build-
ing, suck on them (maintain them at a negative pressure).
Bathrooms and kitchens are stinky, so are elevator shafts
and trash chutes.
Keep things clean. A messy space is an unhealthy space.
Bugs and critters like food and water. Deny them the food
and water. Be cruel.
Filter for people not just for equipment.
Ventilate for people, not for the building—source control will
handle the building.
84
ASHRAE Journal
ashrae.org
October 2008
associated with materials breaking down. The breakdown prod-
ucts are typically gases and particulates that can get into the air.
The most common damage functions are water, heat, ultraviolet
radiation and ozone.# Let’s put this information to use.
What is the hottest, wettest, most exposed to UV and ozone
component of a building? The roof. Picture a sunny day in
July, mid-afternoon, and you are standing on a black EPDM
membrane. What temperature is the membrane? Oh, 170°F
(77°C), give or take 10°F (6°C). Take a deep breath. What do
you smell? The roof. You are smelling the VOCs that are being
emitted as the roof breaks down due to the damage functions
previously mentioned. Now, bend down and rub your hand over
the surface of the roof membrane. Little pieces of it come off.
When these particles get into the air with the VOCs you have
more contaminants. That is why it is always a good idea to put
your buildings fresh air intake up on the roof, so you can suck
all of these VOCs and particulates into the building and inject
them into the breathing zone of the occupied space.
How hot do walls get? Depending on the cladding and the ori-
entation, the temperature can be anywhere from 100°F to 130°F
(38°C to 54°C). Let’s install a dropped ceiling return plenum
that is not isolated from the exterior walls so that we can suck
these wall VOCs into the building. You get the picture. Do walls
get wet? Are they exposed to UV? It is the same pathway.
Now, let’s play with the Arrhenius equation. Every 10 K or
18°F (10°C) increase doubles the off-gassing rate. Increase
humidity and UV exposure and the same thing happens. It’s
all exponential, it’s synergistic and it’s all bad. So things that
#When we design buildings for “sensitive clients” we typically put material samples in a bell jar and put them outside in the sun for a couple of days and let the
clients “sniff” them. We repeat the process with a little bit of water in the jar. If they don’t bother the client, they go in the building. Much better than trying to get
anything useful from a MSDS sheet.
\*\*Actually, they start with me playing the odds. In my almost three decades of doing this I typically find that 50% of building complaints are because the building
space is too hot, too cold, too wet, too dry or way too under-ventilated. These “first 50 percenters” are pretty easy to check out. The next 20% are humidity or moisture
problems. And the 15% after that are due to stupid maintenance or cleaning practices. So 85% of building complaints typically are due to comfort, underventilation,
poor maintenance and cleaning practices, and moisture problems. None of these issues require any type of sophisticated testing or analysis to diagnose or resolve.
The last 15% have no obvious pattern and can be a real pain to deal with. I start on the last 15% after I have taken the other 85% off the table. One of the places to
start dealing with issues in the last 15% category is the “wet spot, hot spot, and the-spot-that-gets-UV-and-ozone” approach.
Photo 2 (left): Retail Space. Long, narrow space with lots of display cabinets and lots of jewelry. Hold on to your wallet. Photo 3 (right):
Display Cabinets. Each cabinet “compartment” has a display light. The individual lights generate heat—enough to warm each case com-
partment to about 140°F. The working hypothesis is that the lights generate enough heat to cause the cabinetry to smell. The cabinetry is
some kind of “was-wood-once” composite with a “who-knows-what” finish.
are both hot and wet are really, really bad. Add UV and ozone
and someone is going to have a very bad day.
Most indoor air quality investigations, for me, start with
looking for the wet spot, the hot spot, the spot that sees UV
and ozone and asking if the “spot” is connected to the breath-
ing zone of the occupants with a flow path and air pressure
relationship—they do not start with VOC testing.\*\*
Let’s look at a simple example of this approach at work. A
retail space—a jewelry store on Newbury Street in Boston
(Photo 1, Page 82)—had odor complaints. If you ever dealt
with odor complaints, you know how difficult they can become.
People describe smells differently and certainly imprecisely.
So, off I go to Newbury Street, thinking “hot,” “wet,” “UV”
and “ozone.” Well, I wasn’t thinking “ozone.” I was thinking
“hot,” “wet” and “UV.” Ozone only becomes a consideration
if the first damage functions are off the table.
Inside the space there was a faint odor that seemed to be both
everywhere and nowhere. It kind of smelled like body odor, but
that was my description. My female coinvestigator had differ-
ent adjectives. The store staff had even more descriptors. The
female staff had different views from the male staff. Typical. It
was looking like it was going to be a long day. We all became
adapted pretty quickly and then no one could smell anything.
It was pretty clear from looking at the space that we were
not dealing with a water problem or UV. Nothing was wet, no
humidity issues, no plumbing leaks and no solar aperture (no
UV). This quick and dirty review took only 15 minutes. So
what is left? Hot spots.
Advertisement formerly in this space.
86
ASHRAE Journal
O c t o b e r 2 0 0 8
The retail space had lots of display cab-
inets (Photo 2) each with a light (Photo
3). The individual lights generated heat—
enough to warm each case compartment
to about 140°F (60°C)—a bunch of hot
spots by anyone’s standard. So now I have
a hypothesis. I bet the lights are generat-
ing enough heat to cause the cabinetry
chamber in the parking lot in the rear of
the store (Photo 4). The environmental
chamber has a “trouble light” inside of
it to create heat. A portion of the cabin-
etry was disassembled in placed into the
chamber and heated to around 140°F
(60°C). This got the cabinetry to “stink.”
We were able to recreate the reported odor
inside the chamber (Photo 5).
Now what? Source control. Getting rid
of the cabinets would work but would
be expensive. Rewiring the lights and
replacing with LEDs would work but
would also be expensive (at the time, this
technology was not available to us). The
solution we chose was to depressurize the
cabinetry relative to the retail space us-
ing an exhaust fan vented to the outside.
We drilled holes in the individual display
chambers connecting them to one another
creating a single pressure field. Each bank
of cabinets got its own fan.
We regularly store hazardous chemi-
cals in laboratories in cabinets maintained
under a negative pressure. We used the
same approach here. After all, jewelry is
hazardous to the pocketbook.
How did we know the approach worked?
The odor problems disappeared. But we
never identified the specific “thing” that
caused the odor. So? Who cares? The
Photo 4: Portable Site Constructed En-
vironmental Chamber. Duct tape holds
together some foam coolers containing a
lightbulb attached to an extension cord.
Disassembled cabinetry is placed inside
the chamber and heated to the operating
temperature of the cabinets.
to smell. The cabinetry was some kind
of “was-wood-once” composite with a
“who-knows-what” finish.
Then it was time to test the hypothesis.
Being a Canadian, I never go anywhere
without beer coolers and duct tape—it
really is a cultural thing. This allows me
to construct a portable environmental
Advertisement formerly in this space.
Advertisement formerly in this space.
88
ASHRAE Journal
O c t o b e r 2 0 0 8
problem was gone. Well, it could have been bad stuff that caused
health problems. Sheesh. How are you going to prove that? Ok,
just for fun, let’s go down that road a little bit.
Let’s say that my client had this uncontrollable desire to spend
more money to prove or disprove a health problem. How would
I have helped him in his cause? I would have sent a sample of
the cabinetry to a lab and got the lab to heat the sample to drive
off some VOCs and then do a mass-spec on the VOCs that were
driven off. I would collect an air sample in the retail space and
do a mass-spec on the air sample. I would compare the two
spectras. The question to ask is a basic one: “Is this the same
as that?” That is a very different question from “What is this?”
I would then try to stop. What we will have done to this point is
nothing more than a more expensive version of my beer cooler
environmental chamber test.
Of course, my client, wanting to spend more money, is go-
ing to want to know the answer to “What is this?” Now what?
Go to NASA and any other database available and try to find
a match. Good luck. Let’s say you are lucky, and you get a
match. What are the odds that NIOSH has a TLV associated
with it? Hah. If so, divide by 10 or 100 and try to find someone
to say it is dangerous or not dangerous. If there is no TLV, the
Photo 5: Portable Human Mass Spectrometer: “Honey, does it smell
in here the same as in there?” “Um, can you ignore the smell of the
heated duct tape and foam cooler while you are sniffing?” Try getting
a mass spectrometer to do what a human female can do: cancel out
odors and describe them accurately at a parts per billion sensitivity—of
course it might be easier to live with a mass spectrometer.
approach also is pretty much the same. Try to find someone
to say that it is dangerous or not dangerous. And, for those of
you who are still interested in playing this game: Good luck
getting past Daubert.††
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
††U.S. Supreme Court opinion Daubert v. Merrell Dow (1993), established the
“junk science” test for the admissibility of scientific evidence.
Advertisement formerly in this space.
90
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
Liquid Desiccant Air Conditioners
By John Dieckmann, Member ASHRAE; Kurt Roth, Ph.D., Associate Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
L
iquid desiccant air conditioners are an approach to ef-
fectively manage humidity under challenging conditions
such as buildings with high outdoor air (OA) requirements
located in humid regions. They remove moisture and latent heat
(and, possibly, sensible heat) from process air via a liquid desic-
cant material, such as lithium chloride (LiCl) or halide salts.1,2
Liquid desiccant AC has two essential components, an ab-
sorber and a regenerator. In a basic configuration, strong (i.e.,
concentrated) and cooled liquid desiccant flows into the absorber
and down through a packed bed of granular particles (or other
enhanced mass transfer surface or packing). Counterflowing
return air passes up through the bed, transferring both moisture
and heat to the liquid desiccant. The water absorbed from the
air dilutes the liquid desiccant leaving the bottom of the packed
bed, and flows into the regenerator. In the regenerator, a heat
source (gas- or oil-fired, waste heat, solar, etc.) heats the weak
liquid desiccant solution, increasing the vapor pressure of the
water. When the weak desiccant is sprayed on another packed
bed, the absorbed moisture migrates to a counterflowing scav-
enger air stream to regenerate a concentrated liquid desiccant
solution. Subsequently, the return feed from the regenerator
passes through a cooling tower or chiller to remove the heat
input from the regenerator. Finally, the cooled liquid desiccant
solution returns to the absorber to complete the cycle.
Designs usually include a counterflow heat exchanger
between the flow exiting the absorber and that exiting the
regenerator to reduce the amount of external heating and
cooling required. Alternatively, at least one product has used a
heat pump system instead of a heat exchanger to increase the
quantity of heat transferred.2
Some liquid desiccant AC units include a cooling coil
downstream of the absorber to provide (primarily) sensible
cooling.2
Both integrated and distributed systems exist. Integrated
systems house the absorber and regenerator in a single unit.
In contrast, a distributed system comprises multiple absorbers
(typically integrated with air-handling units) and a single, central
regenerator, with piping to transfer strong and weak desiccant
between the absorbers and the regenerator.2 For buildings with
multiple OA intakes, this facilitates centralized production and
storage of strong desiccant.
A desiccant system integrated with a combined heat and
power system could generate strong desiccant during off-peak
times when excess waste heat is available and store strong
desiccant to provide cooling capacity during periods of peak
electric demand.
Overall, several thousand liquid desiccant units are sold in the
U.S. each year. Industrial units for deep drying and applications
requiring precise humidity control account for most of the liquid
desiccant market. Although they have a small portion of the
overall commercial buildings space conditioning market, they
are used more frequently in applications with requirements for
lower humidity, such as ice rinks and the refrigerated and frozen
food aisles of supermarkets.3
Energy-Savings Potential
Three issues limit the efficiencies of most units to levels below
those of interest for HVAC applications. First, heat (the latent
heat of vaporization of the absorbed moisture) accumulates in
the absorber, reducing its net sensible and latent cooling capac-
ity. Second, many systems use low liquid desiccant concentration
gradients that increase the system mass flow significantly relative
to higher concentration systems. This increases parasitic energy
consumption, both liquid desiccant pumping power and the fan
power to drive the air through the packed bed. Third, a single-effect
system only uses the regeneration heat input once, inherently limit-
ing the coefficient of performance (COP) to less than one.
Existing liquid desiccant dehumidification systems have ther-
mal COPs of around 0.5 to 0.6,3 with systems in development
approaching 0.7 to 0.8.1 Since these values do not include the
electric energy the units consume, the actual primary energy
efficiency is lower.
Developers and manufacturers have produced several modi-
fications to the basic liquid desiccant system to increase its
efficiency, including:
Multiple effect regenerators;
••
High-desiccant concentration gradient designs; and
••
Evaporatively cooled absorbers.
••
Multiple-effect regenerators use each unit of heat input to
remove two or more units of latent heat from the desiccant
solution in the regenerator, increasing the potential COP to
more than one. Over the last decade, researchers have worked
to develop advanced liquid desiccant air-conditioning systems
that would use multiple-effect boilers to achieve thermal COPs
in excess of unity.1,4
High-concentration gradient systems can greatly decrease
pump and blower parasitic energy losses by reducing the liquid
desiccant mass flow required to remove a given quantity of
moisture. For example, one group uses extended plastic surfaces
for the heat exchanger in both the regenerator and conditioner.
Its surface has a thin wick that achieves high mass transfer (of
moisture) rates with the air, increasing the change in the desic-
The following article was published in ASHRAE Journal, October 2008.
©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only.
This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Advertisement formerly in this space.
92
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
cant concentration in the cycle. This, in
turn, enables a dramatic (20- to 30-fold)
reduction in the system’s desiccant-to-air
mass flow ratio relative to conventional
liquid desiccant systems, achieving ap-
proximately a ten-fold decrease in pump
power. In addition, the array of plastic
indoor level to a level sufficient to man-
age internal moisture loads. The dry-bulb
temperature of the OA would approach
10°F (5.5°C) above the wet-bulb tem-
perature and provides moderate sensible
cooling of the air. Although at typical
design conditions the system provides no
sensible cooling to the building, at lower
wet bulb temperatures, the air delivery
temperature decreases and also provides
some sensible cooling.
Overall, unless they use waste or solar
heat or triple-effect regeneration,\* cur-
rent liquid desiccant AC units offer little
national primary energy-savings potential
as a wholesale replacement for vapor
compression systems.
In humid environments, however, they
can save energy, notably when used as part
of a dedicated outdoor air system (DOAS),
primarily to dehumidify the OA. Because
the liquid desiccant DOAS handles main
latent source/load, this eliminates the
need to overcool ventilation air to remove
humidity and decreases reheat energy
consumption. Furthermore, because the
indoor AC system needs only to address
indoor moisture sources, it requires very
limited latent capacity. This allows it to
operate at a higher evaporating tempera-
ture, which improves the COP relative to a
conventional chiller by about 20%.4
When used as part of a DOAS for
warm and humid OA conditions (dry
bulb temperature=86°F [30°C], wet-bulb
temperature=78°F [25.6°C], an advanced
liquid desiccant system with a COP of
1.23,5,6,7 could achieve appreciable en-
ergy cost savings relative to conventional
systems using both conventional reheat
and heat pipes (approximately 30% and
5% respectively). Primary energy savings
would tend to be more modest relative to
reheat (~15%) and negligible relative to
heat pipes.3
The superior dehumidification perfor-
mance of desiccant systems at moderate
ambient, high humidity conditions also has
the potential to save energy by increasing
the indoor temperature setpoint, typically
by 2°F to 5°F (1.1°C to 2.8°C). In some
instances, occupants respond to the poor
\* Triple-effect regeneration could obtain primary
energy savings of 20% to 25%.4
surfaces has an appreciably lower pres-
sure drop than conventional packed beds,
reducing fan power draw. In total, the
developers project parasitic electricity
consumption of just under 0.3kW/ton.1
An evaporatively cooled absorber
lowers the humidity below the desired
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
94
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
dehumidification performance of conventional systems by de-
creasing the indoor temperature set point to ensure that the unit
runs long enough to dehumidify the space. This, in turn, increases
the sensible loads because it increases the temperature difference
between the outdoor and indoor air. Furthermore, under this con-
dition, the conventional unit provides negligible sensible cooling
and very inefficient latent cooling, e.g., EERs of approximately 3
to 4.8 As a result, desiccant systems can realize significant savings
under these conditions.
Liquid desiccant systems can also use lower-temperature waste
heat from distributed generation (microturbines, internal combus-
tion engines, fuel cells, etc.) sources, district heating systems, and
solar thermal energy to regenerate the desiccant. If this heat is of
sufficient quality, e.g., single-effect systems require temperatures
of approximately 160°F – 180°F (70°C – 80°C) for single-effect
and 245°F – 320°F (120°C – 160°C) for double-effect,3,6,9 it can
dramatically improve the economics and energy savings of liquid
desiccant AC.
Conversely, using the waste heat to drive a single- or double-
effect absorption chiller usually enables significantly greater
use of waste heat than desiccant regeneration alone, because
absorption systems can meet both latent and sensible loads.
Furthermore, some sources of waste heat, such as microturbines,
provide waste heat at temperatures that are too high for direct
desiccant regeneration. In this case, the higher-quality heat
sources require dilution to drive the desiccant system. In practice,
its higher quality heat could often be more productively used to
drive an absorption cooling cycle.3
Market Factors
Liquid desiccant systems can improve humidity management
relative to conventional systems. Because the liquid desiccant re-
moves moisture without cooling the air to saturation, the supply
air relative humidity falls below 70%. This keeps supply ducts
dry and helps avoid mold and bacterial growth. In addition, the
scavenging action of liquid desiccant systems could improve
indoor air quality by removing airborne contaminants.2,4
To date, liquid desiccant systems have achieved limited
use in commercial buildings due to their higher energy costs
(discussed earler) and first cost, as well as corrosion and liquid
carryover challenges.
The cost premium of liquid desiccant AC units remains signifi-
cant. For example, one group working on advanced liquid desic-
cant systems projects that a liquid desiccant-based DOAS will
cost approximately 65% more than a DOAS using conventional
vapor-compression technology.1 Although the liquid desiccant
system might be more attractive in applications with abundant,
low-cost waste heat, such a sizeable first-cost premium would
likely severely limit its market penetration.
Many developmental and deployed systems use LiCl, which
corrodes most metals and, thus, requires design modifications
to avoid corrosion.2,7 In addition, some of desiccant can carry
over, i.e., the process air can entrain liquid-desiccant aerosols as
it passes through the packed bed and desiccant spray. This can
corrode system components downstream of the absorber such as
ducts and coils, and, potentially, cause health concerns.2,4
Both challenges have been—and remain—the focus of ap-
preciable development efforts. Developers have worked on and
manufacturers have commercialized products that use plastic (and,
in at least one instance, cellulose) components that resist LiCl cor-
rosion. One solution is to use microporous membranes that allow
the migration of water but prevent the migration of the desiccant
into the airflow.2 Another is to use special surfaces designed to
form a thin film of desiccant that directly contacts the supply and
regeneration airflows. By ensuring that the system operates in a
regime where the desiccant and airflows do not form droplets, the
developers claim to eliminate desiccant carryover.1,2
Several researchers have investigated using solar thermal
energy to regenerate desiccants systems. Liquid desiccants can
be regenerated by heat at temperatures achieved by flat-plate
solar collectors under peak insolation conditions (i.e., around
1,000 W/m2 [317 Btu/h·ft2·°F]). At this peak condition, the
flat-plate collectors have an efficiency of about 50% to 60%
and cooling systems have thermal COPs (i.e., not including
parasitics) of about 0.8. Both cooling capacity and efficiency
will decrease as insolation decreases, however, necessitating a
backup heat source to supplement and replace the solar thermal
Advertisement formerly in this space.
October 2008
ASHRAE Journal
95
energy source. If solar energy supplies a large fraction of the
regeneration energy and the parasitics are not excessive, solar
thermal-powered liquid desiccant AC can realize large primary
energy savings, particularly in humid climates.1,9
The cost of solar thermal collectors is a major barrier to the use
of solar thermal-powered desiccants. One group that analyzed the
cost of a solar thermal-powered liquid-desiccant system estimated
that flat-plate solar collectors would have an installed cost of
approximately $25/ft2 – 40/ft2 ($270/m2 – $430/m2).1 Assuming
a peak thermal COP of 0.44 and an installed cost of $32.50/ft2
($350/m2), the solar thermal collectors alone would cost about
$2,650 per peak ton ($9,320/kW) of cooling capacity. For com-
parison, new commercial unitary products in the 10-ton range
have an installed cost of about $1,000 per ton ($3,500/kW).10
Widespread deployment of low-cost, lower temperature solar-
thermal collectors, e.g., for solar water heating, would reduce
the installed cost of solar thermal collectors and improve the
economics of solar thermal-powered liquid desiccant AC.
References
1. Lowenstein, A., S. Slayzak, and E. Kozubal. 2006. “A zero carryover
liquid-desiccant air conditioner for solar applications.” Proceedings of
the ASME 2006 International Solar Energy Conference. http://tinyurl.
com/5agkzp (or www.nrel.gov/docs/fy06osti/39798.pdf).
2. Conde-Petit, M. 2007. “Liquid desiccant-based air-conditioning
systems—LDACS,” Proceedings of the 1st European Conference on
Polygeneration. http://tinyurl.com/6o3ksd (or http://six6.region-stuttgart.
de/sixcms/media.php/773/19\_Conde\_M.pdf).
3. TIAX. 2004. “Review of Thermally Activated Technologies.”
Final Report by TIAX LLC to the U.S. Department of Energy, Distrib-
uted Energy Program. http://tinyurl.com/67nfet (or www.docstoc.com/
docs/944227/Review-of-Thermally-Activated-Technologies).
4. TIAX. 2002. “Energy Consumption Characteristics of Commercial
Building HVAC Systems—Volume III: Energy Savings Potential.” Final
Report to US Department of Energy, Building Technologies Program.
http://doas-radiant.psu.edu/DOE\_report.pdf.
5. Lowenstein, A. and D. Novosel. 1995. “The seasonal perfor-
mance of a liquid-desiccant air conditioner.” ASHRAE Transactions
101(1):679–686.
6. Lowenstein, A. 1998. “Advanced Commercial Liquid-Dessicant
Technology Development Study.” NREL Report NREL/TP-550-24688.
http://tinyurl.com/55rq9m (or www.nrel.gov/docs/fy99osti/24688.pdf).
7. Lowenstein, A. 2003. “A solar liquid-desiccant air conditioner.”
Proceedings of the ASES National Solar Energy Conference. http://
tinyurl.com/5jfpn7 (or www.ailr.com/AILR%20Solar%20AC.pdf).
8. Kosar, D. 2006. “Dehumidification system enhancements.”
ASHRAE Journal 48(2):48 – 58.
9. Hwang, Y., R. Radermacher, A.A. Alili, and I. Kubo. 2008. “Review
of solar cooling technologies.” HVAC&R Research 14(3):507 – 528.
10. Navigant Consulting. 2007. “EIA Technology Forecast Updates—
Residential and Commercial Building Technologies—Reference Case
Second Edition (Revised).” Presented to the U.S. Department of Energy,
Energy Information Administration.
John Dieckmann and Kurt Roth, Ph.D., are principals with
TIAX LLC, Cambridge, Mass. James Brodrick, Ph.D., is a
project manager with the Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
John Bean is director of innovation for racks and
cooling and Kevin Dunlap is general manager for
cooling solutions at American Power Conversion
in O’Fallon, Mo.
About the Authors
By John Bean, Member ASHRAE; and Kevin Dunlap
T
 he predominant architecture for cooling data centers since the inception of
the mainframe has been raised floor air delivery from perimeter computer
room air handlers (CRAH). In this approach, CRAHs are placed around the
perimeter of the room, and they distribute cold air through a raised floor with
perforated floor tiles or vents to direct the air into the room (Figure 1). At lower
densities (1 to 5 kW/rack) adequate cooling is provided to sensitive IT equip-
ment, despite the mixing of air throughout the room.
A similar air delivery system that has
been used to cool data centers is central
air-handling units (CAHU) (Figure 2).
These systems use much larger, more
centralized cooling units with similar air
delivery to perimeter CRAH cooling of
either raised floor or custom overhead
ductwork.
As rack power grew beyond 5 kW, air
delivery and heat removal challenges
with use of CRAH and CAHU systems
became evident. The major obstacle in
these architectures is the length scale of
air delivery. Distance between the cooling
units and the heat load make it difficult
to properly remove the heat generated
from IT equipment without mixing with
supply air. This separation results in hot
spots and a complicated design approach
to air distribution.
To add to this problem, the airflow
demands of the IT equipment also
increases with power density. Since
CRAH and CAHU systems use a
plenum for supply air delivery (and
warm air return in certain designs), a
significant amount of fan horsepower
is required to pressurize the plenum
and overcome resistances in the air-
distribution system. Additionally, to
overcome the effects of mixing the net
volume of air circulated is significantly
greater than actual air volume required
Energy-Efficient
Data Centers
A Close-Coupled Row Solution
The following article was published in ASHRAE Journal, October 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
October 2008
ASHRAE Journal
35
by IT equipment further compounding energy consumed
by fans.
To address the air delivery and heat removal challenges of
CRAH and CAHU systems, row-based cooling systems have
begun to appear in many data center designs (Figure 3). To
address the separation of cooling units and heat loads, row-
based designs place the air-conditioning units in the row of
rack enclosures. Incorporating a hot/cold aisle design, heat
is removed from the hot aisle as it is dispelled from the IT
equipment. The hot air is then cooled and discharged to the
cold aisle.
While row-based designs addressed the issue of proper
heat removal and cold air supply, they also brought with them
inherent energy-efficiency advantages. The first of these was
a reduction in fan power requirement to move the air. Close
coupling to the heat load allows for a much shorter air de-
livery and heat removal path. This represents a shift in the
mindset of data center air distribution from cold air supply
to heat removal. Removal of heat from the hot aisle before it
has a chance to mix with surrounding air in the room makes
the remaining areas in the room a large volume of supply air.
With this in mind, the length scale for air delivery in row-based
systems is only a few feet (varies with number of racks and
air-conditioning units).
In most CAHU and CRAH implementations it is necessary
to maintain a fixed fan speed to deliver the necessary pressure
for uniform airflow through delivery vents. In close-coupled
designs, such as row-based, the static pressure requirement
is significantly less, with only the cooling unit resistance to
overcome. Without the requirement for constant pressure, row-
based designs allow for variable air volume to scale back fan
speed with heat load demand. This feature boosts the energy
efficiency through part-load operation with increasing gains at
lower loads as shown in Figure 4.
Eliminating mixing of hot and cold airstreams produces
another energy benefit resulting from much warmer return air
temperatures to the cooling units. Some advantages to warmer
air return temperatures are:
An increase in cooling capacity per unit that reduces
••
the overall cooling footprint. The warmer return air
temperatures provide a higher temperature differential
to the cooling coil over rooftop and perimeter systems,
and, therefore, more heat removal.
More effective capture of hot air enables a much warmer
••
supply temperature (no need to overcool the air to com-
pensate for mixing).
Limited or no condensate removal, reducing makeup
••
humidification requirement.
Several row-based configurations are available in the market,
which use varying placement of the cooling unit in the row and
different methods of heat rejection. While these approaches to
row-based cooling can be compared for the best energy effi-
ciency, the real energy gain is with the row-based architecture
over distributed air delivery systems like perimeter CRAH and
CAHU systems. The following comparison of these different
architectures illustrates the energy-efficiency advantage of the
row-based architecture.
Data Center Cooling Architecture Efficiency Comparison
Let’s compare three cooling architectures for the cooling
of a mission critical information technology space. The key
metric for this comparison shall be power consumed by the
cooling infrastructure versus power dissipated by informa-
tion technology equipment. This comparison attempts to
understand and account for all power consumed across the
entire length scale of thermal transport (IT rack exhaust to
outdoor ambient).
[
]
[
]
Cooling Power kWh
EfficiencyMetric
IT Power kWh
=
(1)
The general format of the metric equation, from above, yields
the ratio of cooling power to IT power. Proper understanding
of this metric reveals that the lower the value, the more energy
efficient the cooling architecture.
Symbols and Constants Used
CpAir
= Specific Heat Air, 1.022 kJ/kg · °C
CpWater
= Specific Heat Water, 4.188 kJ/kg · °C
ρAir
= Density Air, 1.173 kg/m3
ρWater
= Density Water, 999.7 kg/m3
η
= Fan or Pump Efficiency
ηPump
= Pump Efficiency, 0.65
V
= Volumetric Flow Rate (m3)
H
= Head Loss (m)
g
= Gravitational Acceleration 9.81 m/2
Q
NetSensible = Net Air Handler Cooling Power (kJ · sec)
While row-based designs addressed the issue of proper heat removal and cold air
supply, they also brought with them inherent energy-efficiency advantages. The first
of these was a reduction in fan power requirement to move the air.
36
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
Figure 3: Row-based cooling. Row-based cooling architecture, as
depicted, uses a free air discharge without ducting or any contain-
ment of hot or cold airstreams.
QDemand
= Architecture Specific Total Chiller Load (kWh)
λJ
= Power Ratio Chiller, Consumed/Load (kWh/
kWh)
βJ
= Bin Data Condenser Water Temperature (hr)
Equations Used
applies to
fans or pumps
(2)
(3)
(4)
General Considerations for Comparison
The architectures considered here include CAHUs, perim-
eter floor mounted CRAHs, and in-row air handlers (IRAHs).
This study focuses only on sensible cooling requirements
for the IT equipment and excludes considerations regarding
space humidity control (dehumidification and or humidifi-
cation).
The reader should be cautioned that architectures using
CAHU and CRAH equipment have lower sensible heat ratios
than the IRAH, and likely require additional energy consump-
tion to maintain space humidity requirements.
Ultimately, the primary metric driver becomes the charac-
teristic efficiencies of the three air delivery and distribution
methods used by the specific architectures.
The theoretical data center used for this evaluation has an
actual heat release by IT equipment and lighting set at 0.75 MW.
The chilled water cooling source for the IT loads, lighting, and
air-handlers is supported by a vapor compression chiller, using
screw compressor technology outfitted with an inverter drive.
This chiller supplies a constant 45°F (7°C) chilled water supply
for all three architectures considered. The heat of rejection of
said chiller is removed by cooling tower water.
The water temperature from the cooling tower can track am-
bient environmental wet-bulb temperature down to a minimum
tower leaving fluid temperature of 55°F (13°C). The leaving
tower temperature for given wet-bulb bin temperatures is
determined from cooling tower performance curve for 100%
design flow with 10°F (–12°C) temperature range line.1 The
combination of inverter compressor drive and lower condenser
water temperatures allows for significant chiller efficiency gains
during periods of low chiller lift.
For the purpose of this comparison, the bin wet-bulb hours
for St. Louis shall be considered. The resulting condenser
water leaving fluid temperature bin hours are depicted in
Table 1.
While many condenser water systems may vary the con-
denser water flow as a function of chiller load, this study shall
maintain full design condenser water flow to further enhance
performance/efficiency of the chiller. The duty cycle of the
Figure 1 (left): Perimeter computer room air handlers (CRAH). Figure 2 (right): Rooftop units.
Advertisement formerly in this space.
38
ASHRAE Journal
O c t o b e r 2 0 0 8
cooling tower fans shall be adjusted ac-
cordingly to the demand factor placed
upon the chiller by the various cooling
architectures considered.
°F
J
Hours ßJ
85.1 – 90.0
1
194
80.1 – 85.0
2
916
75.1 – 80.0
3
1,353
70.1 – 75.0
4
894
65.1 – 70.0
5
1,041
60.1 – 65.0
6
932
55.1 – 60.0
7
1,234
55.0
8
2,196
Total
8,760
Table 1: Condenser water bin hours.
part load and low lift efficiencies. This
was a deliberate choice to avoid possible
exaggeration of downstream efficiency
gains between the various cooling ar-
chitectures. Less efficient selections
downstream of the air handler (chiller,
pump, and cooling tower) will magnify
overall power consumed by increased
fan loads. Chiller power ratios (λ) with
condenser water temperature greater
than 85°F (29°C) have been extrapo-
lated. Errors introduced by this method
are minimal, as operating hours beyond
this temperature account for only 3% of
total hours.
The chilled water circulating loop shall
have a base loss of 40 ft (12 m) of head
allowed for facility piping and chiller,
and shall be summed with the air-handler
losses for the specific cooling architec-
tures. The chilled water flow rates shall
be set at the value required for the specific
cooling architecture.
In-Row Air-Handler (IRAH)
As previously mentioned, an alternate
method and emerging cooling architec-
ture for IT loads is to intersperse air-
handling units within rows containing
racks housing the IT loads. These air
handlers are designed for this applica-
tion with special control algorithms to
maximize the stability of the thermal
environment. Typically, these air han-
dlers are small, allowing nearly ideal
capacity resolution versus IT loads.
Additionally, placement within the IT
Figure 4: Variable speed fan electrical consumption. Note: Energy
savings from variable airflow may not be recognized by all row-based
cooling systems. This feature is specific to systems incorporating a
variable speed control algorithm.
0%
20%
40%
60%
80%
100%
Power Consumption100%
Load
Variable IT
Load
In-Row Variable
Unit Power
100%
90%
80%
70%
60%
50%
40%
30%
20%
10%
0%
Table 2 establishes the performance of
the central chiller in terms of kWh con-
sumed versus kWh load. The particular
chiller selected has exceptionally high
Advertisement formerly in this space.
Advertisement formerly in this space.
40
ASHRAE Journal
O c t o b e r 2 0 0 8
Cooling
Component
IRAH
CRAH
CAHU
Units
AHU Fan Power
30.6
88.0
83.2
kW
Chilled Water
Pump Power
10.2
11.0
11.1
kW
Mean
Chiller Power
(from Equation 4)
83.9
94.7
94.2
kW
Condenser
Pump Power
18.5
18.5
18.5
kW
Cooling Tower
Power
16.2
18.3
18.2
kW
Mean Total
Cooling Power
EfficiencyMetric
(from Equation 1)
Annual Cooling
Operating Cost
159.30
0.21
139,572
230.50
0.31
201,878
225.10
0.30
197,211
kW
$ USD
Table 3: Cooling infrastructure power consumption.
rows minimizes the mixing of air and allows a much greater
percentage of air delivered from the air handler to have first-
pass opportunity through the IT loads.
IRAH Unit Specifications2
2,900 cfm (1369 L/s) at free discharge
••
°F
J
l J
85.1 – 90.0
1
0.18
80.1 – 85.0
2
0.16
75.1 – 80.0
3
0.14
70.1 – 75.0
4
0.12
65.1 – 70.0
5
0.11
60.1 – 65.0
6
0.09
55.1 – 60.0
7
0.08
55
8
0.07
Table 2: Chiller performance versus water temperature.
Sensible Cooling: 25.2 kWh at 95°F DB and 67.7°F WB
••
(35°C DB and 20°C WB)
Advertisement formerly in this space.
October 2008
ASHRAE Journal
41
Sensible Heat Ratio: 1.0
••
Chilled Water Flow: 17.9 gpm at 25 ft of head (1.13 L/s)
••
at 8 m of head)
Leaving Air Temperature: 67.4°F (19.7°C) (from Equa-
••
tion 3)
Fan Power: 1 kWh (published manufacturer data, all
••
losses included)
CW Pump Power: 0.34 kW (from Equation 2)
••
The theoretical data center load of 0.75 MW would require
30 IRAH units, adding an additional 30.6 kW fan power plus
10.2 kW chilled water pump power above and beyond the 750
kW IT and lighting load. This scenario yields a total chiller
load of 791 kW.
Computer Room Air Handler (CRAH)
Presently, common practice for reducing first-time capital
expense of perimeter cooling solutions leverages the largest
practical and commercially available cooling equipment. An
unfortunate consequence of using large capacity boxes is a
reduction in capacity resolution.
An additional consideration for CRAH units is the fan place-
ment within the air-distribution path. These fans are placed in
the bottom of the CRAH unit with little or no outlet transition
into the raised floor plenum. The consequence is a fan outlet
system effect3 that adds a significant static effect on fans. This
effect is a function of blast area, outlet area, velocity, and tran-
sition length. The outlet system effect is often overlooked and
frequently may result in products as installed delivering less
than anticipated airflow quantities.
The theoretical CRAH depicted below has a net sensible
cooling capacity of 102 kWh versus the 750 kWh for the com-
bined IT and lighting load. In this case, full capacity without
redundancy would require 7.3 CRAH units per the below
specification. The IT load being considered requires eight
CRAHs with an immediate over-provisioning factor of 1.09
times the base load.
CRAH Unit Specifications
17,100 cfm at 0.3 in. w.c. (8070 L/s at 75 Pa) floor pres-
••
sure
Sensible Cooling: 113 kWh at 75°F (24°C) DB, 45%
••
RH, 61°F (16°C) WB
Sensible Heat Ratio: 0.95
••
Chilled Water Flow: 81 gpm at 18 ft of head (5 L/s at 6
••
m of head)
Fans (3x) Power
••
Shaft: 3.2 kWh each (from Equation 2)
Forward Curve 15 in. × 15 in. (38 cm × 38 cm) double
••
inlet, double-width (DIDW)
Blast Area = 0.81 ft × 1.55 ft = 1.26 ft
––
2 (0.25 m × 0.47
m = 0.12 m2)
Outlet Area = 1.32 ft × 1.55 ft = 2.05 ft
––
2 (0.40 m ×
0.47 m = 0.19 m2)
BA/OA = 1.26 ft
––
2/2.05 ft2 = 0.61 (0.38 m2/0.62 m2
= 0.61)
Static Efficiency: 0.59
––
Outlet Velocity: 2,800 fpm (14 m/s)
––
Outlet System Effect: 0.6 in. w.c. (149 Pa)
––
Floor Pressure: 0.3 in. w.c. (75 Pa)
––
Filter Loss: 0.75 in. w.c. (187 Pa)
––
Coil Loss: 0.65 in. w.c. (162 Pa) (wet)
––
Cabinet Loss: 0.5 in. w.c. (125 Pa)
––
Motor Power: 11.0 kW (0.92 motor efficiency × 1.05
••
drive loss)
Net Sensible Cooling: 102 kW
••
Leaving Air Temp: 56°F (13°C) (from Equation 3)
••
Chilled Water Pump Power: 1.4 kW (from Equation 2)
••
The above eight CRAH units combined would add an additional
88 kW fan power plus 11.2 kW chilled water pump power above
and beyond the 750 kW IT and lighting load. This scenario yields
a total chiller load of 893 kW at a sensible heat ratio of 0.95.
CAHU
Most applications using central air handlers will have custom
air handler units designed and built for the specific project. The
wide variation of design practices and component selection
make it difficult to express performance data in absolute terms.
The values used herein are for purpose of comparison and are
believed to reasonably represent nominal values. However, some
variation should be anticipated.
The reader may notice that a significant contribution to the
CRAH fan losses from above, outlet system effect, is missing
in the below CAHU example. This is possible due to physi-
cal geometry of custom air handlers allowing better practice
regarding fan placement and operation. Unfortunately, in many
cases the gains from reducing and or eliminating blower outlet
system effects are frequently offset by increased pressure losses
in delivery system: ducting, elbows, and diffusers.
The theoretical data center load of 0.75 MW will require a
quantity of four CAHUs per the below specification without
any redundancy. With the CAHU being custom built equipment
the amount of over provisioning can be carefully controlled
allowing only for the desired factor of safety.
CAHU Specifications
34,000 cfm at 1.0 in. w.c. (16 046 L/s at 249 Pa) external
••
static pressure
Sensible Cooling: 220 kWh at 75°F (24°C) DB, 45%
••
RH, 61°F (16°C) WB
Sensible Heat Ratio: 0.95
••
Chilled Water Flow: 158 gpm at 20 ft of head (10 L/s at
••
6 m of head)
Fans (2x) Power
••
Shaft: 9.1 kW each (from Equation 2)
76 cm backward-inclined, double-width (BIDW)
––
Outlet Velocity: 1,825 fpm (9 m/s)
––
Static Efficiency: 0.66
––
Return Air Duct: 0.3 in. w.c. (75 Pa)
––
Filter Loss: 0.75 in. w.c. (187 Pa)
––
Coil Loss: 0.60 in. w.c. (149 Pa) (wet)
––
42
ASHRAE Journal
O c t o b e r 2 0 0 8
Cabinet Loss: 0.35 in. w.c. (87 Pa)
––
Supply Duct Loss: 1 in. w.c. (249 Pa)
––
Motor Power: 20.8 kW (0.92 motor efficiency × 1.05
••
drive loss)
Net Sensible Cooling: 56.8 tons (200 kW)
••
Leaving Air Temperature: 56.3°F (14°C) (from Equa-
••
tion 3)
Chilled Water Pump Power: 2.8 kW (from Equation 2)
••
The above four CAHUs combined would add an additional 83.2
kW fan power plus 11.2 kW chilled water pump power above and
beyond the 750 kW IT and lighting load. This scenario yields a
total chiller load of 888 kW at a sensible heat ratio of 0.95.
Conclusion
The annual electrical cost of three cooling architectures:
IRAH, CRAH, and CAHU are given respectively $139,572,
$201,878, and $197,211 (at $0.10/kWh). Of course, the magni-
tude of savings would vary due to chiller plant efficiency, utility
cost, and base IT and lighting loads. The row-based cooling
architecture versus the other two choices affords a two-thirds
reduction in fan power consumed by cooling equipment, with
additional savings compounded throughout the entire down-
stream cooling infrastructure.
Although row-based cooling has a sizable advantage in
operational cost savings, it will not be a silver bullet for all
applications. Certainly, there are far more existing data centers
than new ones being built, and it is likely that a mix of cooling
architectures, including all of the above mentioned, will be
deployed within the same data center. As data centers evolve
and densities increase, a hybrid approach to cooling various
density heat loads is the likely result. However, new data cen-
ter space (whether expansion or entirely new) should always
consider row-based cooling for the best energy efficiency and
predictability whenever possible.
Acknowledgments
Special thanks to Mr. Andrew Kelly, commercial sales and
service manager of Carrier Corporation, for his timely assis-
tance with chiller performance data.
References
 
1. 1992 ASHRAE Handbook—HVAC System & Equipment, Cool-
ing Towers.
American Power Conversion. “InRow RC Technical Data Manual
2.
990-2846A-001.”
Air Movement and Control Association International. 2007.
3.
AMCA Publication 201-02 (R2007), Fans and Systems.
Advertisement formerly in this space.
Advertisement formerly in this space.
Donald P. Gatley, P.E., is a retired consulting en-
gineer and moisture consultant. He is the author of
Understanding Psychrometrics, 2nd edition published
by ASHRAE.
About the Author
By Donald P. Gatley, P.E., Fellow/Life Member ASHRAE
A
SHRAE Journal and designers of air conditioning, drying, dehumidification,
 food science and humidification processes, and meteorologists celebrated
the 100th anniversary of Willis H. Carrier’s hygrometric chart in 2004.1 Four years
later, we celebrate the centennial of the humidity chart produced by William
Mason Grosvenor Jr., Ph.D., a chemical engineer of New York City. Both charts
are now known as psychrometric charts in most of the world and as Mollier h-x
charts in parts of Europe.
A quick comparison of the lives of
the two chart creators is shown in the
sidebar “Lives of William Mason Gros-
venor and Willis Haviland Carrier.”
Grosvenor and Carrier were recent
Grosvenor Humidity Chart
60
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
college graduates and newly employed
in an industry that would benefit sig-
nificantly from the psychrometric chart.
They were committed to helping other
engineers in their fields by developing
and sharing more accurate and less
tedious design methods.
Grosvenor Humidity Chart
Grosvenor’s chart (Figure 1) ac-
companied his 19-page manuscript in
volume one (1908) of the Transactions
of the American Institute of Chemical
Engineers.2 The chart and humidity table
required more than 3,000 tedious calcula-
tions. To the untrained eye, the Grosvenor
Humidity Chart bears little resemblance
to the Carrier chart primarily because
the abscissa and ordinate coordinates are
100th Anniversary
The following article was published in ASHRAE Journal, October 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Figure 1: Supplement to Transactions of American Institute of Chemical Engineers, Volume 1, published in 1908.
200
175
150
125
100
75
50
25
0.00
0.02
0.04
0.06
0.08
0.10
0.12
0.14
0.16
0.18
0.20
5%
Humid Heat
25%
50%
100%
Percentage Humidity
Latent Heat of Steam
VIII
VII
XI
XII
XIII
Degrees Fahrenheit (°F)
Humidity Chart
Reduced & Traced from 48 in. x 20 in. Photocopy
Copyright 2008 by Donald P. Gatley
Accompanying “Calculations for Dryer Design”
By William M. Grosvenor, 1908
Williams Engraving Co.
Humidity Ratio (LBwv/LBda)
Scales for auxiliary lines are not shown on this
reduced chart.
Lines of Constant Cooling
Density – Saturated Air
Density – Dry Air
Specific Volume – Dry Air
Specific Volume – Saturated Air
Humid Volume – 1 lb. Saturated Air
October 2008
ASHRAE Journal
61
exchanged, and the Grosvenor chart extends the temperature
from 105°F to 250°F and the humidity ratio from 0.026 to 0.200
lbwv /lbda. Table 2 compares the two charts.
Because of the exchanged plotting coordinates, a realistic
visual comparison requires rotating one of the charts 90° and
then viewing it from the reverse or flipping it horizontally. Tim
Padfield, a retired museum conservator, graphically explains the
comparison at www.padfield.org/tim/cfys/mollier/moll3.php.
The Grosvenor chart is ideally suited for the higher tem-
peratures and moisture contents of drying. The Carrier chart
is ideally suited for the field of air conditioning.
Grosvenor Chart “Firsts”
Grosvenor is sometimes cited as the creator of the first
psychrometric chart. This requires a definition of what a chart
must be for it to earn the “first” distinction. The 2004 ASHRAE
Journal article cites an 1865 instrument patent with a chart
having many of the properties displayed on the Carrier and
Grosvenor charts. For our purpose, Grosvenor and Carrier are
both psychrometric pioneers who contributed significantly to
the current ASHRAE psychrometric chart. Grosvenor chart
firsts include:
First chart to plot moisture content as the ratio of the mass
••
of water vapor to the mass of dry air in the sample of
moist air. This simplified calculations. A majority of later
psychrometric charts followed the lead of Grosvenor.
First chart in a peer-reviewed publication. Carrier’s chart
••
printed in a Buffalo Forge catalog preceded Grosvenor’s
by two years. Carrier’s landmark peer-reviewed paper,
“Rational Psychrometrics,” was published three years
later in 1911 by ASME.
First chart to place temperature on the vertical scale and
••
moisture content (humidity ratio) on the horizontal scale.
The Grosvenor chart resembles the later 1923 Mollier
chart.3 It is possible that Mollier patterned his chart after
that of Grosvenor. Mollier’s significant contribution from
that chart was the use of a skewed enthalpy coordinate
replacing the vertical temperature coordinate. ASHRAE
adopted the skewed enthalpy coordinate in 1961.
Many psychrometric charts introduced after 1908 in-
••
cluded auxiliary isolines as an aid to the design engineer.
The Grosvenor chart included the following isolines:
Specific heat of humid (saturated) air;
••
Density of saturated moist air;
••
Density of dry air;
••
Specific volume of saturated moist air;
••
Specific volume of dry air; and
••
Latent heat of vaporization of steam.
••
The Grosvenor chart also included “straight lines of
••
cooling by evaporation.” On current charts the labels for
these lines would be either thermodynamic wet-bulb tem-
perature or enthalpy. Analysis of Grosvenor’s equations
suggests that these are actually lines of constant enthalpy.
Grosvenor used these lines in constructing the sequence
of processes in a drying cycle. The lines were not identi-
fied as enthalpy or wet-bulb lines but merely served as
an alignment tool to connect the leaving statepoint of the
dryer-reheat process to the leaving-air statepoint of the
evaporative drying process. It is not known if Grosvenor
intended these lines to be wet-bulb lines or enthalpy lines.
The difference is small since enthalpy and wet-bulb lines
are nearly parallel.
Grosvenor’s Career
Grosvenor spent about three years of his career in the drying
industry as shown in the sidbebar “Career of William Mason
Grosvenor Jr.” He made a major contribution with his chart and
then moved on to other fields of chemical engineering. He ap-
plied for a drying system patent in 1910 (No. 1,119,011 issued
in 1914), which proposed a recirculation drying arrangement of-
fering simplification and increase in economy. Most of his career
William Mason Grosvenor: 1873 – 1944
Secondary Education
Greenwich Academy, Connecticut
College
Brooklyn Polytechnic Institute
Johns Hopkins University
Pennsylvania University, Ph.D.—Thesis: Electrolytic Reductions
Field of Study
Chemical Engineering
Career Years
1898-1940
Employment That Lead to the Chart
Dryer Engineering Co. (1907 – 08)
Field of Work
Drying of chemicals & pharmaceuticals
Career Locations
New York City and New Jersey
Willis Haviland Carrier: 1876 – 1950
Secondary Education
Angola New York schools
College
Cornell University
Field of Study
Mechanical and Electrical Engineering
Career Years
1901 – 1950
Employment That Lead to the Chart
Buffalo Forge (1901 – 1915)
Field of Work
Air Conditioning
Career Locations
Buffalo, N.Y., Syracuse, N.Y. and Newark, N.J.
Lives of William Mason Grosvenor
And Willis Haviland Carrier
62
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
was as a self-employed chemical engineer
at W.M. Grosvenor Laboratories.
Grosvenor was an active leader in
his industry and his remarks appear in
the archives of New York papers when
searching the Internet. He was a member
of American Association for the Ad-
vancement of Science, American Chemi-
cal Society, Association of Consulting
Chemists, Chemist’s Club of New York,
Professional Engineers Association,
Societe Chimique de France, Society of
Chemical Industry (SCI), and Chair of the
American International Group 1915 – 16.
SCI maintains good member records and
Ms. Baston of the London Headquarters
reports: “he was issued at least eleven
patents between 1900 and 1944 covering
drying, coatings, combustible gases, the
manufacture of glue, and apparatus for
determining the properties of fluids.”
A New York Times article on April 22,
1916 writes of Grosvenor’s remarks at an
SCI meeting at the Chemist’s club. The U.S.
textile industry was heavily dependent on
dyestuffs from Germany, and Grosvenor
stated that Germany had recently agreed to
send 16,000 tons (14 500 Mg) of dyestuffs
to the U.S. This was during World War
I. The textile industry could not obtain
dyestuffs because all of the raw materials
necessary to make dyestuffs in the U.S.
were being used in the manufacture of high
explosives, which were being exported to
the warring countries in Europe.
Grosvenor’s Drying System
The common method of drying chemi-
cals and pharmaceuticals in 1908 used
steam-heated air, which was passed over
drying racks. Most systems used 100%
outside air. In winter, the fuel require-
ments to produce the steam were high.
Some drying operations tried recirculated
air but soon realized that the moisture
content of the recirculated air would rise
to the point that no drying occurred.
Grosvenor promoted the concept of us-
ing a dehumidification cycle to drastically
reduce energy consumption and better
control the quality of the dried product.
Figure 2 is a drawing from Grosvenor
patent 1,119,011, Drying System, dated
March 8, 1910 and issued Dec. 1, 1914.
The diagram shows a refrigerant com-
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
October 2008
ASHRAE Journal
65
pressor, pipe coils for the condenser and
evaporator, the drying chamber in the
upper right, the fan and the conduits for
conveying the moist air from the drying
chamber to the dehumidification chamber
to the reheating chamber and back to the
drying chamber.
More Chart Anniversaries
Are there future psychrometric chart
centennial anniversaries? This ASHRAE
Journal article and the 2004 article
covered the major contributions to the
development of the psychrometric chart
as we know it today. One significant con-
tribution is yet to be celebrated: Changing
from the rectangular plotting coordinate
of temperature to the oblique plotting
coordinate of enthalpy. The credit for this
accomplishment is usually given to Rich-
Figure 2: Grosvenor patent 1,119,011, Drying System, dated March 8, 1910, and issued Dec.
1, 1914. Color key: air conduits are shown in pink, yellow and green. Water condensate is
shown in blue at lower left. Ammonia is show in blue (suction), red (discharge) and orange
(liquid).
Table 1: Overview of two early psychrometric charts.
Grosvenor
Humidity Chart
Carrier
Hygrometric Chart
Overall Chart Size
48 in. x 20 in.
11 in. x 8.5 in.
(Also a Larger Blueprint)
Chart Ordinate
0 – 250°F
0 – 13 grainswv/ft3
(0 – 0.026 lbwv /lbda)
Chart Abscissa
0 – 0.20 lbwv /lbda
20 – 105°F
ard Mollier in 1923.3 Leonid K. Ramzin
(1887 – 1948), a teacher and researcher at
the Moscow Maximum Technical School
(now the N.E. Bauman Moscow State
Technical University) may have created
an enthalpy–humidity diagram in 1918
for personal use in lectures and design
of drying apparatus for peat. Two 1927
papers by M.J. Lurie4,5 discuss the un-
derlying calculations for a Ramzin circa
1925 diagram and list as a reference the
Mollier 1923 paper. Readers from Russia
and Eastern Europe are encouraged to
look in their libraries and other sources
to locate and forward a photocopy of an
actual 1918 Ramzin diagram and any
accompanying paper in Russian with
English translation.
Readers may also help the author con-
cerning the origination or early use of the
Advertisement formerly in this space.
66
ASHRAE Journal
O c t o b e r 2 0 0 8
descriptor “temperature of adiabatic saturation.” Carrier used
this term in his 1911 paper but never claimed to have been the
first to use it. A reviewer of Carrier’s paper, Prof. G.A. Good-
enough (University of Illinois) commented that this descriptor
would not be recognized by many, even those fairly familiar
with thermodynamic principles. Perhaps, Carrier acquired the
term from another field, or he was the originator after all.
ASHRAE Journal welcomes reader suggestions for articles
on other psychrometric charts or early history. These could
include the Otto H. Mueller 1905 State Diagram of Moist Air
with enthalpy–temperature coordinates, as well as the Skew-T
Log P diagram and similar charts used by meteorologists in
the 20th century.
References
Gatley, D.P. 2004. “Psychrometric chart celebrates 100
1.
th anniver-
sary.” ASHRAE Journal 46(11):16 – 20.
Grosvenor, W.M. 1908. “Calculations for dryer design.”
2.
Trans-
actions of the American Institute of Chemical Engineers, Volume I,
pp. 185 – 202 with four charts in the back pocket. New York: D. Van
Nostrand Company.
Mollier, R. 1923. “Ein neues diagram für dampfluftgemische.”
3.
ZVDI 67(9).
Lurie, M.J. 1927. “Construction of the Ramzin J-d diagram and
4.
Career of William Mason Grosvenor Jr.
Date
Employment
1896
Chemist, Mathieson Alkali Works Inc., Virginia
(probably an interim job while pursuing his Ph.D.)
1898 – 99
Metallurgist, Millview Mining Co.
1899
Engineer, Ampere Electrochemical Co.
1900 – 02
Assistant Research Superintendent, General
Chemical Co., Bayonne, N.J.
1903 – 04
Assistant Manager, General Chemical Co.,
Bayonne, N.J.
1905
Superintendent, Contact Process Company
1906
Engineer, George F. Westcott Co.
1907
Engineer, Dryer Engineering Co.
1908 – 40
W.M. Grosvenor Laboratories
auxiliary tables.” Moscow: Thermo-Technical Institute (publication),
1:48 – 60.
Lurie, M.J. 1927. “Graphical determination of relative humidity
5.
of air,” Moscow: Izvestiya Teplotechnicheskovo Instituta (publication).
6(29):58 – 61.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
Steven T. Taylor, P.E., is a principal and Molly
McGuire, P.E., is a mechanical engineer at Tay-
lor Engineering, a consulting engineering firm in
Alameda, Calif.
About the Authors
By Steven T. Taylor, P.E., Fellow ASHRAE; and Molly McGuire, P.E., Member ASHRAE
H
VAC piping is typically sized using rules-of-thumb such as maximum friction
rate or velocity, or a combination of the two. Figure 1 shows a pipe sizing
chart for Schedule 40 steel pipe1 where friction rate is limited to 4 ft per 100 ft
(1 m per 30 m) and velocity is limited to 10 fps (3 m/s) as indicated by the
red line. Charts like these are generally based on tradition more than objective
analysis; in fact, Figure 1 was used for pipe sizing by one of the authors for many
years and was passed to him from his boss who got it from his boss.
Once pipes are sized, designers must
determine total pump head so that a
pump can be selected. Head can be
determined accurately using network
piping software but inputting the re-
quired data can be time consuming and
prone to errors. It is not uncommon
for pump head to be determined using
guesstimates based on past experience
or minimal calculations.
Fortunately, a free spreadsheet2 has
been developed as part of the Cool-
Tools™ Chilled Water Plant Design
Guide, funded by California utility
customers through Energy Design Re-
sources (www.energydesignresources.
com). The spreadsheet provides these
basic functions:
Pipe sizing based on a balance be-
••
tween first costs and future energy
costs, with optional velocity limits
for erosion and noise generation;
and
Pump head calculations including
••
all fittings, valves, and devices.
The spreadsheet is fast and easy to
use—calculations for most systems
can be done in a few hours.
Sizing Pipe Using
Life-Cycle Costs
The following article was published in ASHRAE Journal, October 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
October 2008
ASHRAE Journal
25
This article discusses how the spreadsheet works and presents
example system calculations.
Optimum Pipe Size Calculations
The optimum pipe size for a given design flow rate is a
function of:
Location of pipe in the system (whether or not it is in the
•
critical circuit\*);
First costs of installed system including piping, fittings,
•
valves, pumps, pump motors, and variable speed drives;
Pump energy costs, which depend on the pressure drop
•
through the system at full load, pump and motor ef-
ficiency, hours of operation, energy rates, distribution
system type (constant or variable flow), annual flow
profile, type of pump control (variable speed or riding
pump curve), etc.;
Erosion considerations (high velocities can contribute to
•
hastening of pipe wall deterioration);
Noise considerations (high velocities and turbulence can
•
cause noise problems in occupied areas);
Physical constraints; and
•
Budget constraints.
•
The spreadsheet addresses all but the last two bullets, which
are project specific.
The spreadsheet models a single circuit in a system. Typi-
cally only the critical circuit is analyzed, selected by the user
by inspection or by testing multiple circuits in the spreadsheet
to see which requires the highest pump head. For each seg-
ment of the circuit, the user inputs pipe lengths and properties,
valves and fittings, pressure drop of coils and other equip-
ment, and optionally applies noise and erosion constraints. If
the modeled circuit is indicated to be the critical circuit, the
spreadsheet (within noise and erosion constraints) sizes the
pipe for each segment to minimize first costs plus life-cycle
energy costs.
The spreadsheet includes a cost database of the following
hydronic system components:
Piping;
•
†
Fittings such as 90° elbows, 45° elbows, and tees;
•
Valves and accessories including calibrated balancing
•
valves, check valves, ball valves, butterfly valves, wye-
strainers, suction diffusers, and flow limiting valves;
Piping insulation (for hot and chilled water); and
•
Pumps, pump motors, and variable speed drives.
•
Costs are based on RS Means Mechanical Cost Data,3 or local
suppliers when items were not covered in Means. Adjustments
for inflation can be entered to keep the cost data up-to-date.
Adjustments for labor costs are included for various California
cities or can be manually entered. Component costs can also be
entered manually by the user.
Energy Calculations
Pressure drop through piping is calculated from the Darcy-
Weisbach Equation with the friction factor determined from the
Moody chart4 as a function of Reynolds Number (including fluid
temperature effects) and pipe roughness. Pressure drops through
valves, fittings, and accessories are determined from manufacturer’s
data (K-value or Cv) for representative products. Pressure drops for
control valves, heat exchangers, etc. are entered by the user.
Pump efficiency is assumed to vary with flow from a mini-
mum of 55% to a maximum of 80% (user adjustable). The val-
ues were determined from typical centrifugal pump selections.
Motor size for cost calculations is assumed to be the next size
above the calculated brake horsepower. Motor efficiency corre-
sponds to the minimum required for NEMA Premium Efficiency
designation. All values may be overridden by the user.
\*The critical circuit is the circuit within the system with the highest pressure loss. This is often the longest run in the system, but not always. The pressure loss in
this circuit, and only this circuit, determines the required pump head and drives annual energy consumption.
† At this time only Type L copper and standard weight black steel piping are included since they are the most commonly used for HVAC applications. The spread-
sheet allows the user to enter data for any piping materials.
Figure 1: Typical friction rate/velocity limits for Schedule 40 steel pipe.1
Head Loss ft/100 ft
Volumetric Flow Rate, gpm
26
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
Flow control system types included are:
Constant flow and speed;
•
Variable flow, constant speed (ride pump curve);
•
Variable flow, variable speed with fixed differential setpoint
•
(assumed to be ~one-third of design head); and
Variable flow, variable speed with differential setpoint reset
•
by valve position.
Annual hours of operation are input by the user. Part-load
performance assumed for the variable flow systems is shown in
Figure 2. The spreadsheet assumes the annual average flow rate is
55%, which was developed from generic DOE-2 models of several
California office buildings. The resulting average percent power
value for each system type can be overridden by the user.
The addition of heat to the central plant load due to pump energy
is taken into account since it significantly affects overall energy
and life-cycle costs. For instance, chilled water pump energy is
added to the chiller load. Hot water pump energy, on the other
hand, reduces boiler load. Chiller annual average efficiency is as-
sumed to be 0.6 kW/ton (0.17 kW) while boiler annual average ef-
ficiency is assumed to be 75%; both values are user adjustable.
Velocity Limits
Erosion velocity limits are based on the rules-of-thumb shown
in Table 1.5 These limits can be enabled and disabled for each
piping section and manually changed by the user.
Noise from piping results from turbulence, cavitation, en-
trained air, and water hammer. Of these, only turbulence as-
sociated with velocity can be addressed in the spreadsheet, but
there are few studies showing a consistent relationship.6 The
Advertisement formerly in this space.
Table 1: Maximum velocity to limit erosion.5
Normal Operation, h/yr
Water Velocity, fps
1,500
2,000
3,000
4,000
6,000
15
14
13
12
10
Figure 2: Typical pump power versus flow.
120%
100%
80%
60%
40%
20%
0%
Percent Pump kW
Typical Average Flow
0
10% 20% 30% 40% 50% 60% 70% 80% 90% 100%
Percent gpm
Ride Pump Curve
Variable Speed Fixed 1/3 Head Setpoint
Variable Speed Reset Setpoint
Figure 3: Maximum velocity for piping adjacent to noise sensitive
spaces.7
Water Velocity (fps)
Pipe Size (in.)
1
10
10
1
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
spreadsheet includes rule-of-thumb velocity limits developed by
a local acoustical consultant.7 Figure 3 shows the correspond-
ing maximum allowable velocity for a given pipe size. As with
erosion, these velocity limits can be enabled and disabled for
each piping section and manually changed by the user.
Economic Variables
Economic variables include:
Inflation rate;
•
Energy escalation rate
•
(above inflation);
Electricity cost (effective
•
cost per kWh including
demand);
Natural gas cost (for esti-
•
mating pump energy im-
pact on hot boiler cost);
Discount rate; and
•
System lifetime.
•
Calculated annual energy costs are adjusted for inflation and
escalation then discounted over the system lifetime.
Examples
Two examples are described in the following sections. The
first example is a simple chilled water plant. The example also
examines the same basic system but assuming the plant pro-
duces hot water rather than chilled water to demonstrate the
impacts on pipe size. The second example describes a recently
approved addendum to ANSI/ASHRAE/IESNA Standard 90.1-
20078 that establishes maximum flow rates for chilled and
condenser water system piping
based on the life-cycle calcula-
tions performed by the piping
spreadsheet. Similar pipe siz-
ing limitations have been put
forward in proposed ASHRAE
Standard 189.1P.9
Example 1: Simple Chilled
Water System
Figure 4 shows a simple
500 gpm (32 L/s) chilled water
system. The user must enter
the lengths of each pipe and
the quantity of each type of fitting into the spreadsheet. On a
real project, pipe lengths are measured from drawings (typically
directly from CAD files) while piping accessories are tabulated
from piping schematics. Each section of pipe that has a different
flow rate must be entered as a separate row in the spreadsheet. In
this case, there is only one flow rate, so all data could be entered
Figure 5: Example chilled water plant spreadsheet results.
Figure 6: Example hot water plant spreadsheet results.
Figure 4: Example chilled water plant schematic.
30 ft
8 ft
3 ft
Chiller
3 ft
5 ft
5 ft
4 ft
10 ft
3 ft
3 ft
5 ft
5 ft
Control Valve
Suction Diffuser
6 ft
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
on a single row. However, for clarity it is
often convenient to enter data on multiple
rows, as was done in this example. When
piping sections with the same or similar
flow rate are entered on separate rows, they
can be grouped into a common segment
(identified in the spreadsheet by segment
group number) to ensure all piping of
similar flow rate will have the same pipe
size. Once the piping data are entered, the
“Auto-select Optimum Pipe Size” button
is pressed and piping is automatically
sized to minimize life-cycle costs.
The resulting pump head and system
first costs and energy costs are instantly
calculated (Figure 5). In this example, life-
cycle costs were based on piping costs for
Oakland, Calif., $0.15 per kWh electricity
costs, 2% energy escalation, 10% discount
rate, 2,000 hours per year operation, and a
30-year lifetime. The optimum pipe size
was determined to be 6 in. (152 mm) for
this constant flow chilled water plant.
Now imagine the plant was a gas-fired hot water plant with all
else the same. The optimum pipe size would then be 5 in. (127
mm) (Figure 6) rather than 6 in. (152 mm). The pipe size is smaller
because pump energy is not “lost” in a hot water plant; it goes into
the water and is simply a form of electric resistance heat which
decreases the load on the boiler. Conversely, in a chilled water plant
the pump energy must be removed by the chiller and so adds to the
overall energy consumption of the system. This is why the proposed
pipe sizing limitations in Standards 90.1 and 189.1P only apply to
chilled and condenser water systems.
Example 2: Standard 90.1 Addendum
Addendum af to 90.1-2007 limits the maximum design flow
rates through chilled and condenser water piping systems. The
limits were determined using the piping spreadsheet along with
the following inputs:
The piping system includes the following:
100 ft (30 m) of straight pipe;
••
Ten 90° elbows;
••
Six straight flow-through tees;
••
Four ball (
••
≤2 in. [51 mm]) or butterfly valves (>2 in.
[51 mm]);
One wye strainer;
••
One silent check valve;
••
Average water temperature of 50°F (10°C);
••
No limits for noise or erosion; and
••
First costs are based on national average from
••
2008 RS
Means Mechanical Cost Data.
Operating
hr/yr
<=2,000 hr/year
>2,000 and
≤4,400 hr/year
>4,400 and
≤8,760 hr/year
Nominal
Pipe Size (in.)
Other
Variable
Flow/
Variable
Speed
Other
Variable
Flow/
Variable
Speed
Other
Variable
Flow/
Variable
Speed
2 1/2
120
180
85
130
68
110
3
180
270
140
210
110
170
4
350
530
260
400
210
320
5
410
620
310
470
250
370
6
740
1,100
570
860
440
680
8
840
1,300
650
970
510
770
10
1,800
2,700
1,300
2,000
1,000
1,600
12
2,500
3,800
1,900
2,900
1,500
2,300
Maximum
Velocity for
Pipes Over
12 in. Size
8.5 fps
13.0 fps
6.5 fps
9.5 fps
5.0 fps
7.5 fps
Table 2: From Standard 90.1-2007, Table 6.5.4.5 “Piping System Design Maximum Flow
Rate in Gallons Per Minute.”
Figure 7: Proposed Standard 90.1 flow limits for 2,000 hr/year constant flow CHW systems.
Head Loss ft/100 ft
Volumetric Flow Rate, gpm
Advertisement formerly in this space.
32
ASHRAE Journal
O c t o b e r 2 0 0 8
Economic assumptions are those agreed to by the committee
responsible for the development of Standard 90.1 for life-cycle
cost calculations performed in the development of new require-
ments in the standard:
Electricity costs: 0.0939 $/kWh;
••
Electricity escalation rate: 3.7%;
••
Discount rate: 7%; and
••
System lifetime: 30 years.
••
The result of the analysis is the flow limits in Table 2
(Table 6.5.4.5 from Standard 90.1-2007). The limits vary as
a function of estimated operating hours and whether or not
the system is variable flow/variable speed. Figure 7 shows
the requirements for constant flow systems operating for
less than 2,000 hours per year plotted on a friction chart.
Compared to Figure 1, the requirements result in higher
friction rates for smaller piping and lower friction rates for
piping 5 in. (127 mm) and larger. Limitations for variable
flow systems are generally less stringent but stringency
increases as operating hours increase.
Conclusions
HVAC system piping is typically sized using rule-of-
thumb limits for velocity and friction rates. A spreadsheet
has been developed to allow piping to be easily and quickly
sized based on life-cycle costs with optional noise and
erosion velocity limits. The spreadsheet has been used to
establish pipe sizing limits in an addendum to ASHRAE
Standard 90.1 and in proposed Standard 189.1P. The
spreadsheet also can be used to quickly but accurately cal-
culate pump head, which should result in pump first cost
and energy cost savings versus conservative pump head
guesstimates. The spreadsheet is free and can be down-
loaded from www.taylor-engineering.com/publications/
design\_guides.shtml.
References
Based on
1.
ASHRAE Handbook—Fundamentals, Chapter 36,
Figure 4.
“EDR Cool-Tools Pipe Size Optimization Spreadsheet.”
2.
Free down-
load available from the developer’s Web site at www.taylor-engineering.
com/publications/design\_guides.shtml.
 
3. 2008 RS Means Mechanical Cost Data. Kingston, Mass.: RS-
Means.
 
4. ASHRAE Handbook—Fundamentals, Chapter 2, Figure 13.
Carrier. 1960. “System Design Manual, Piping Design.” Syracuse,
5.
N.Y.: Carrier Air Conditioning Company.
 
6. ASHRAE Handbook—Fundamentals, Chapter 36.
 
7. HVAC Noise Design Guide. Unpublished. Oakland, Calif.: Wilson
Ihrig Associates.
ANSI/ASHRAE/IESNA Standard 90.1-2007,
8.
Energy Standard
for Buildings Except Low-Rise Residential Buildings.
ASHRAE/IESNA/USGBC Standard 189.1P,
9.
Standard for the
Design of High-Performance Green Buildings Except Low-Rise Resi-
dential Buildings. Proposed standard, not yet published.
Advertisement formerly in this space.
By Mick Schwedler, P.E., Member ASHRAE
S
ome have said that ANSI/ASHRAE/IESNA Standard 90.1, Energy Standard
for Buildings Except Low-Rise Residential Buildings, describes “the worst
building that may be built” from an energy-efficiency standpoint while still complying
with energy code requirements. Despite this assessment, Standard 90.1 has been
the benchmark for local and national codes because it defines minimum require-
ments. Here are some examples of how the standard has been implemented.
· Reference 90.1 directly; or
· Adopt 90.1 indirectly through the
IECC; or
· Adopt 90.1 through NFPA
5000—Building Construction and
Safety Code®.
Use by Other Entities
In addition to code adoption, the U.S.
Green Building Council’s Leadership
in Energy and Environmental Design
(LEED®) products reference Standard
90.1. For example:
LEED for New Construction (NC)
••
Version 2.2 requires compliance with
Standard 90.1-2004 as a prerequisite
for any level of certification, and re-
quires reducing energy cost by 14%
to obtain two “Optimize Energy Ef-
ficiency” credits.
The first public comment version of
••
LEED 2009 included a prerequisite
of exceeding the energy efficiency of
Standard 90.1-2007 by 10%.
In both documents, “Optimize Energy
Efficiency” credits may be earned by ex-
ceeding the requirements of the prerequi-
Mick Schwedler, P.E., is chair of ASHRAE SSPC
90.1. He is manager, applications engineering with
Trane in La Crosse, Wis.
About the Author
The 2006 International Energy Con-
••
servation Code® (IECC), developed by
the International Code Council (ICC),
directly references Standard 90.1 by
stating, in Chapter 5:
501.1 Scope. The requirements
contained in this chapter are
applicable to commercial build-
ings, or portions of commercial
buildings. These commercial
buildings shall meet either the
requirements of ASHRAE/IESNA
Standard 90.1, Energy Standard
for Buildings Except for Low-
Rise Residential Buildings, or
the requirements contained in
this chapter.
Chapter 6 specifically references Stan-
••
dard 90.1-2004.
The balance of Chapter 5 of the IECC
••
covers envelope, mechanical systems,
service water heating, electrical power
and lighting, and allows a total build-
ing performance path. A number of
the requirements in these sections are
identical to those in Standard 90.1 and
an additional number are similar. Some
requirements in Standard 90.1 are not
included in the IECC. A practitioner
may follow either path and comply
with the IECC.
NFPA 900: Building Energy Code, ex-
••
plicitly cites Standard 90.1 in Chapter
4, Technical Provision for All Build-
ings Except Low-Rise Residential
Buildings.
Within the United States many juris-
••
dictions:
The Future of 90.1
44
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
The following article was published in ASHRAE Journal, October 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
October 2008
ASHRAE Journal
45
site version of Standard 90.1 by specific percentages. The basis
of demonstrating this performance is the Performance Rating
Method detailed in Appendix G of Standard 90.1.
The Green Buildings Initiative has developed the Green Globes™
building rating system, which requires compliance with—and in
some cases, exceeding—the requirements of Standard 90.1.
Membership
The Standard 90.1 committee is a standing standards project
committee (SSPC), which means that it is not disbanded once
the standard is published.
The committee, comprised of volunteers with assistance from
ASHRAE staff, performs the bulk of the work developing and
Addendum
Subject
Comments
Estimated Savings
(\* Denotes According to the Foreword)
A
Cooling Tower
Clarification
The standard did not cover closed circuit cooling
towers, but this was not obvious to users.
B
Vivariums
Changes made to address issues of vivaria
with respect to fan power requirements.
C
Vivariums
Additional changes in response to public input.
G
Metal Buildings
Insulation requirements updates.
H
Vav Zone Controls
To allow ASHRAE Standards 55, 62.1, and 90.1 to be
used in conjunction more easily, this addendum revises
the airflow limits for which new energy may be used for
reheating or recooling in DDC systems.
\*“…about $0.20/ft2/yr with a simple pay-
back of less than 2 years.”
I
Exterior Lighting
Categories for external lighting allowances were
expanded and lighting power densities defined.
\*Varies by exterior lighting zone and
square footage. For a 15,000 ft2 area,
savings are from 16% to 50% of exterior
lighting power.
J
Mechanical
References
References updated.
K
Furnaces
Clarifies warm air furnace and duct furnace references.
L
Closed-Circuit
Cooling Towers
Efficiency requirements added for closed circuit cooling
towers—this was a continuation of Addendum A.
N
Single-Zone Vav
Establishes requirements for single zone VAV systems
and fan modulation on DX units above 110,000 Btu/h
on Jan. 1, 2012.
Significant, but not estimated.
P
Lab Exhaust Fans
Added pressure drop allowances for laboratory
exhaust fans.
Q
Vestibules
Added the requirement for vestibules to Climate Zone 4
(near the Mason-Dixon Line).
Y
Heat Pump Pool
Heaters
Establishes ARI 1160 as the test procedure for heat
pump pool heaters and requires that the minimum
coefficient of performance (COP) of 4 be met at the
low outdoor temperature of 50°F (instead of the high
outdoor temperature of 80°F currently required).
\* “…significantly increase the stringency of
Standard 90.1 as heat pump pool heaters
will now be required to deliver a COP of 4
at a higher temperature lift.”
AC
Lighting Control
Incentives
Incentives added.
AD
Liquid to Liquid
Heat Exchangers
Added a new reference for liquid-to-liquid heat
exchangers.
Table 1: Addenda slated for inclusion in the Supplement to 90.1-2007. (See Page 48 for a discussion of the 2007 Supplement.)
46
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
refining proposals, and responding to public review comments
and developing consensus. The membership includes individu-
als and groups representing building own-
ers, builders, code officials, architects,
engineers, lighting designers, utilities,
industry, as well as the public interest.
Members serve on one of five subcom-
mittees that deal with format and com-
pliance, building envelope, mechanical
systems, lighting systems, and building
simulation. The SSPC meets four times
per year, with each meeting lasting three
to four days.
Those interested in joining can read
about membership expectations of the
chair on the 90.1 Web site: http://sspc901.
ashraepcs.org/membership.html. There
are links for those who wish to be con-
sidered for membership.
How is Standard 90.1 Updated?
As an ANSI standard, 90.1 follows
a rigorous process prior to approval,
including one or more public reviews
for each change. ASHRAE standards are updated by the cog-
nizant committee through an established process of issuing
Addendum
Subject
Comments
Estimated Savings
(\* Denotes According to the Foreword)
D
Daylighting
In response to research performed by an owner of a
significant number of buildings, provides appropriate
provisions to better allow daylighting.
M
Chiller Efficiency
and Equation
Adds a Column B to chiller efficiency requirements.
Column B increases part load efficiency
requirements, but in some cases, decreases full load
efficiency requirements.
Also applies the use of the adjustment factor
for centrifugal chillers selected at nonstandard
conditions to more situations.
\* “…457.6 GWh of energy per year…”
S
Heat Pump Part
Load Change
Updates the COP at 17°F efficiency levels for com-
mercial heat pumps and introduces a new part load
energy efficiency descriptor for all commercial unitary
products above 65,000 Btu/h of cooling capacity.
T
PTAC
Clarifies use of “standard” and “non-standard”
packaged terminal air conditioners (PTACs).
U
Centrifugal Cooling
Tower Fan Energy
Limitation
Requires centrifugal fan units over 1,100 U.S. gpm
at the rating conditions to meet the energy efficiency
requirements for axial fan units.
Exceptions are available.
W
Appendix G
Updates
Clarifications.
Table 2: Addenda awaiting final approval. (See Page 48 for a discussion of the 2007 Supplement.)
addenda for public review, receiving comments, responding
to commenters, and reaching consensus. Standard 90.1 is
under “continuous maintenance.”
This means that anyone may submit
changes to be considered through the
continuous maintenance proposal pro-
cess (details available at www.ashrae.
org/technology/page/812). This allows
the committee to continuously—rather
than periodically—develop addenda
for public review and publication in
response to continuous maintenance
proposals from the public or from com-
mittee members.
Each proposal goes through a pub-
lic review process, which requires the
SSPC formally respond to comments.
Often, these comments result in a full
second public review of an addendum
or an independent substantive change
(ISC). In these cases, the changing
sections must be sent out for another
review.
Following approval by the SSPC,
approval by other ASHRAE committees, including the Stan-
dards Committee and Board of Directors, is mandatory prior to
As a Society dedicated “to advance the
arts and sciences of heating, ventilating,
air conditioning and refrigerating to serve
humanity and promote a sustainable world,”
ASHRAE published its first energy standard,
Energy Conservation in New Building Design,
in 1975. The standard and title have changed
through the years. Updated versions of the
standard published in 1989, 1999, 2001,
2004, and most recently 2007, have been
widely used. Building codes developed by
the International Code Council® (ICC) and
the National Fire Protection Agency (NFPA)
directly reference this standard.
History
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 8
publication. Because IESNA is a cosponsor of 90.1, approval
by its Board of Directors is also required.
Work Plan Goals
In the Work Plan adopted unanimously by the SSPC in June
2007, the goal is: “A 2010 standard that results in 30% total
energy-cost savings improvement compared to 90.1-2004.”
The overall goal is national average based on aggregate
construction and climate-weighted energy cost savings and
may not be achieved for every building type in every climate.
Energy cost is the agreed upon normalized metric, and is used
as a surrogate for environmental emissions.
Addendum
Subject
Comments
Estimated Savings
(\* Denotes According to the Foreword)
E
Energy Recovery
Expands the requirement for outdoor air
energy recovery.
F
Ballasted, Vented,
And “Cool” Roofs
In response to continuous maintenance
proposals, adds a number of roof types
available to be used.
O
Transformers
Adds federal requirements for transformers.
\* “…4.74 quads of primary energy
over 28 years
(2007 to 2035). In terms of cumulative
electric site energy savings, that is roughly
equivalent to 596 billion kWh over 28
years, or 21.3 billion kWh per year.”
R
Make Appendix G A
Normative Refer-
ence
Appendix G defines modeling requirements
for buildings “intended for use in rating the
energy efficiency of the building designs that
exceed the requirements of this standard.”
Appendix G is used by USGBC for LEED
energy cost savings estimates.
AB
Expansion Of
Addendum D
Daylighting requirements.
Preliminary estimates of the effect of Ad-
dendum D and AB are an 8.8% reduction
of lighting energy across all building types.
AF
Pipe Sizing
Defines minimum pipe sizes by flow rate.
Significant
AK
Hydronic Variable
Flow Systems
Reduces threshold for efficient part load
pumping to pumps exceeding 5 hp.
Established requirement for “critical valve
reset” for DDC systems.
Significant
AL
Skylights
Requirements in large enclosed spaces.
If Title, Purpose, and Scope
recommendations are accepted and
the standard is applied to lighting in un-
heated warehouses, it is estimated
that for each year of construction,
160 GWh will be saved.
Table 3: Selected proposed addenda presently in the public review process.
Immediate Plans for the Standard
Supplement to 90.1-2007
Since the publication of 90.1-2007, SSPC 90.1 and all levels of
ASHRAE have approved a number of addenda. Every 18 months,
ASHRAE collects those addenda that have been approved and is-
sues a supplement to the standard. A list of those addenda already
approved is provided in Table 1. Note that there is no “official” sub-
ject for these items; the subjects in the table are general titles used
here to organize the addenda. Also included for some addenda are
estimated savings according to the foreword of the addendum.
The addenda that are likely to help save significant energy
cost include:
Advertisement formerly in this space.
50
ASHRAE Journal
O c t o b e r 2 0 0 8
VAV zone controls;
••
Boiler efficiency;
••
Single-zone VAV;
••
Vestibules; and
••
Heat pump pool heaters.
••
Possible Addenda to Supplement to 90.1-2007
As this article is being written, in addition to the addenda
already discussed, there are six more items that may be included
in the supplement. Inclusion of these addenda is dependent on
final approval and the publication date of the supplement.
Proposed Addenda in Public Review Process
Because the standard is under continuous maintenance,
as of July 2008, a significant number (19) of additional
proposed addenda are in one of the public review stages.
Seven of these proposed addenda are summarized in Table
3. Recall these are proposed addenda subject to ASHRAE
and ANSI processes.
Possible Future Changes
SSPC 90.1 also has recommended a change to expand the
title, purpose, and scope (TPS) of the standard to include in-
dustrial, commercial, and manufacturing processes. Even if the
TPS recommendation is approved, most industrial, commercial,
and manufacturing processes will not be covered unless an
additional addendum is approved. For example, the standard
contains no efficiency requirements for refrigerated cases. To
add such a requirement, the TPS must first be changed via the
addendum process, then a separate addendum adding a table for
refrigerated case efficiency requirements would need to be ap-
proved. The SSPC is working closely with cognizant ASHRAE
technical committees, process and building owners, and the
building community to ensure such changes would be made
where appropriate.
In addition to this possible modification, Standard 90.1 sub-
committees are considering possible changes as addenda in
daylighting, mechanical system efficiency, envelope criteria,
and more cost-effective lighting technology.
Each addendum is subject to the same rigorous public review
process.
Summary
Due to the work of volunteer members of SSPC 90.1 and
other ASHRAE and IESNA committees, and the rigorous
continuous maintenance process, Standard 90.1 is changing
to reflect society’s increased interest in energy and energy
cost savings. As the standard changes, building owners and
operators will reap the benefits of higher efficiency as engi-
neers, designers, code officials, manufacturers, and others
comply with—and exceed the requirements of—the standard
that defines the minimum efficiency for most commercial
buildings.
Advertisement formerly in this space.
October 2008
ASHRAE Journal
69
By Michael Vaughn, P.E., Member ASHRAE, Manager of Research/Technical Services
ASHRAE Research Report
2007 – 2008
The major goals of the ASHRAE research program are pre-
sented in the Society’s 2005 – 2010 Strategic Plan for Research,
which helps guide the development of research topics so that
the greatest benefit is achieved for our members and society
in general. Developed over a three-year period with input pro-
vided by grass root members, technical committee/task group
(TC/TG) members, research fund contributors, and represen-
tatives from outside HVAC&R-related organizations, the plan
provides outcome-based goals, which means rather than speci-
fying the exact type of research that should be conducted, the
performance outcomes are specified. The plan will be updated
every five years so that it remains pertinent in a rapidly chang-
ing HVAC&R research environment. The most recent update
to this plan began in July 2007.
Complementing the Society’s Strategic Plan for Research is
the Society’s Research Implementation Plan, which documents
all TC/TG research topics that support the strategic plan and
have been approved for further development into ASHRAE re-
search projects. The implementation plan currently includes 55
projects in various stages of development. The estimated dollar
value of these projects is $7.2 million. This, when coupled with
the cost of projects already under contract, exceeds ASHRAE’s
current annual budget for research. ASHRAE hopes, however,
to implement most of these projects in the near future.
Details about ASHRAE’s research plans, active research
projects, completed projects, requests for proposals and guide-
lines for submission can be reviewed on the “Research” page of
the ASHRAE Web site (www.ashrae.org/technology/page/39).
Stewardship
The members of the Research Administration Committee
(RAC) maintain stewardship of the funds entrusted to ASHRAE
by careful planning and oversight of the research program.
ASHRAE uses an extensive unpaid volunteer network of TC
and TG members to prepare work statements, select projects,
select contractors and monitor research projects to ensure that
maximum benefits accrue from ASHRAE-sponsored research.
Additionally, the Research Administration Committee plans
the research program, evaluates and approves the projects
and ensures that results are properly presented. In summary,
ASHRAE research gets a lot of bang for its bucks.
Expenditures for projects and grants-in-aid for fiscal year
2007 – 2008 were almost $2. 6 million. In addition to the re-
search project and grant-in-aid expenditures, ASHRAE joined
with government and private agencies to fund and support spe-
cial projects of mutual benefit, including expediting standards,
producing technical publications and conducting research.
Research Projects
Under the leadership of the Research Administration
Committee, ASHRAE initiated 30 new research projects and
completed 14 projects during fiscal year 2007–2008 (ending
June 30, 2008). The average cost of new projects was approxi-
mately $120,000. Ten technical papers based on research proj-
ects were presented at Society meetings during the past year.
ASHRAE research projects result from work statements ini-
tiated by the Society’s technical committees and task groups,
or from unsolicited proposals submitted by organizations in-
terested in conducting research for ASHRAE. The Society’s
mission is to fund research that advances the arts and sciences
of heating, ventilation, refrigeration, air conditioning or the
allied arts and sciences, and related human factor.
Work statements originating from technical committees or
task groups, after approval by the Research Administration
Committee, are offered to prospective bidders for proposals.
The bidders’ list includes universities and agencies that have
a history of cooperative research with ASHRAE or have indi-
cated an interest in ASHRAE research. If you wish to add your
name to the bidders’ list and receive automatic e-mail notifi-
cation when projects are released for bid, please go to www.
ashrae.org/publications/detail/14931.
Unsolicited proposals are accepted from organizations in-
terested in conducting ASHRAE-related research from self-
generated ideas. We prefer to see unsolicited research propos-
als submitted in early May and December each year so that
we have sufficient time to review the proposal prior to the
Society’s Annual and Winter meeting, respectively.
Whether the proposals are solicited from work statements or
are unsolicited, they should include the following information:
precisely what is to be done, by whom, under whose personal
supervision, proposed number of man-hours, materials, instru-
ments and apparatus required, and costs for each; information
regarding the investigator’s special expertise, experience, and/
or ability that especially qualifies the individual for the pro-
posed research; and identified contribution from the research
organization’s resources for conducting the project.
A summary of recently completed research projects and in-
structions for obtaining results from those projects are provid-
The following article was published in ASHRAE Journal, October 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
70
ASHRAE Journal
ashrae.org
October 2008
to 496 students during the 41 years the program has been in
effect. Recipients have represented over 80 different colleges
and universities.
Graduate grants-in-aid solicitations are mailed each
September to appropriate universities. Faculty advisors should
send applications for graduate student grants-in-aid to the
Manager of Research & Technical Services, ASHRAE, 1791
Tullie Circle, NE, Atlanta, GA 30329 by December 15 of each
year. The application should provide: (1) the student’s history:
name, qualifications, and a copy of his/her transcript; (2) de-
scription of the proposed research project; (3) information on
Institution and Faculty Advisor.
Research Expenditures
The Board of Directors has approved $2,668,100 for re-
search projects and grants-in-aid for fiscal year 2008 – 2009.
Competing for new project funds are 10 tentative research
projects, three unsolicited research proposals, and many other
project topics in various stages of development.
Active projects are summarized in this report. The sum-
maries include: the title of the project, the start date, the end
date or projected (P) end date, the names of the contractor and
principal Investigator: the sponsoring Technical Committee or
Task Group monitoring the research, earmarked cofunding, a
listing of research strategic plan goals supported by this proj-
ect, and a brief description of the project.
2007 –  08 Proposal Evaluating Subcommittee (PES) & Project Monitoring Subcommittee (PMS) Contributors and Reviewers
(ASHRAE Research is very thankful to the many individuals who freely gave their time to review and evaluate research projects and proposals during the year.)
Research Program Volunteers
ed as a regular feature of ASHRAE Insights and can be located
on the “Research” page of the ASHRAE Web site.
Grants-in-Aid
ASHRAE grants-in-aid provide up to $10,000 each for
graduate students to conduct research in fields of interest
to ASHRAE. In 2007–2008, 17 graduate student grants-
in-aid were awarded. These went to: Edvin Cetegen,
University of Maryland; David Denkenberger, University of
Colorado; Blake Erb, University of Saskatchewan; Anthony
Florita, University of Nebraska; Derek Hengeveld, Purdue
University; Omar Huzayyin; University of Cincinnati; Bruno
Lee, Pennsylvania State University; Xiang Liu, University
of Colorado; Roderick Manuzon, Ohio State University;
Sagnik Mazumdar, Purdue University; Massieh Najafi,
University of California; Jingjing Pei, Syracuse University;
Brent Stephens, University of Texas Austin; Ahmet Ugursal,
Texas A&M University; Michael Waring, University of
Texas Austin; Jing Xu, Syracuse University; and Xufei
Yang, University of Illinois Champaign. The highest-rated
recipients, Blake Erb, University of Saskatchewan, and
Michael Waring, University of Texas Austin, hold the added
distinction of being named the Life Members’ Club GIA
recipients, and their grants are funded by financial contribu-
tions from club members.
The latest grants brought the total to $3,185,550 awarded
Adam Hinge
Albert Black, III
Alison Kwok
Andre Desjarlais
Andreas Holm
Andrew Lowenstein
Andrew Nolfo
Andrey Livchak
Anton TenWolde
Art Garbarino
Axel Kriegsman
B. Andrew Price
Barbara Minor
Barry Fields
Bass Abushakra
Bert Mcjimsey
Bill Needelman
Bill Roy
Billy Arnold
Bob Eutech
Bob Hopper
Bob Morris
Brian Crooks
Brian Krafthefer
Bruce Nelson
Carl Roberts
Cary Smith
Cenk Yavuzturk
Chao-Hsin Lin
Charles Barnaby
Charles Kern
Charles Rose
Charles Ruehle
Charles Seyffer
Charles Weschler
Charlie Wright
Chris Scruton
Christian Kohler
Christoph Meurer
Christopher Wilkins
Clifford Federspiel
Courtney Burroughs
Craig Wray
Curt Eichelberger, Jr
Curtis Pedersen
Cynthia Gage
Daniel Ghidoni
Daniel Int Hout
Dave Underwood
David Bixby
David Dinse
David John
David Scheatzle
David Space
David Wilson
David Wyon
Dean Arnold
Dennis Landsberg
Dennis Wessel
Derek Schrock
Derrick Ahler
Dharam Punwani
Didier Thevenard
Dipankar Ghosh
Donald Fenton
Donald Fisher
Douglas Bibee
Douglas Vanosdell
Dragan Curcija
Drury Crawley
Duncan Phillips
Emanuel Mouratidis
Emily Carter
Eric Adams
Eric Ratts
Erik Kuiper
Eugene Faris
Frank Kohout
Frank Pucciano
Frank Spevak
Fred Lorch
Gary Price
Gaylon Richardson
Gemma Kerr
George Adams
Gerald Wyatt
Greg DuChane
Gregory Meeuwsen
Gustavo Rolotti
Guy Frankenfeld
H. Michael Hughes
Hal Levin
Hall Virgil
Hashem Akbari
Henry Hays
Herman Behls
Howard Kingsbury
Iain Walker
Ira Tager
J.Michael MacDonald
Jaap Hogeling
James Aswegan
James Braun
James Coogan
James Gartner
James Reardon
Jan Cermak
Janet Macher
Jason King
Jason LeRoy
Jay Field
Jay Kohler
Jeff Maddox
Jeff Stein
Jeff Welch
Jeffery Baker
Jeffrey Stein
Jelena Srebric
Jerry Lilly
Jerry Sipes
Jianshun Zhang
Jim Bogart
Jim Braun
Jim Carlson
Jim Clark
Jim Coogan
Jim Kubokawa
Jim Reardon
Joe Huang
Joe Huber
John Dunlap
John Hogan
John House
John Kettler
John Klote
John Lyle
John Mitchell
John Murphy
John Topliss
John Varley
Jon Hartfield
Jonathan West
Joseph Lstiburek
Judith Murawski
Karin Foarde
Ken Hutchinson
Ken Shultz
Kenneth Gillespie, Jr
Kenneth Hubbard
Kenneth Lilje
October 2008
ASHRAE Journal
71
Kenneth Loudermilk
Kenneth Peet
Kenneth Roy
Kim Osborn
Kishor Khankari
KJ Choi
Krishnan Gowri
Kyung Jang
Larry Degelman
Larry Sun
Len Dimiano
Leslie Norford
Lin Chao Hsin
Ling-Zhong Zeng
Lisa Meline
Lixing Gu
Louay Chamra
Marcia Falke
Marilyn Listvan
Mark Finck
Mark Fly
Mark Hegberg
Mark Maccracken
Mark Palmer
Mark Renn
Mark Schaffer
Martha Hewett
Martha Jo Brook
Martha Van Geem
Martin Timm
Martin Weiland
Mary Saroka
Michael Connor
Michael Brambley
Michael Deru
Michael Kintner
Michael Morgan
Michael Ratcliff
Michel Bernier
Michele Friedrich
Mike Collins
Mike Connaghan
Mike Heindenreich
Ming Zhang
Morton Lippmann
Neil Rolph
Nick Agopian
Nick Rajkovich
Niren Nagda
Noel May
Pantelis Hatzikazakis
Paolo Tonville
Pat Marks
Patricia Elizabeth
Patrick Marks
Patrick Brooks
Patrick Lama
Patrick Oliver
Paul Meisel
Paul Heitzmann
Paul Krause
Paul Lindahl, Jr.
Paul Sarkisian
Paul Sikir
Paul Turnbull
Peter Malone
Peter Simmonds
Petor Thor
Philip Haves
Philip Winters
Pornsak Songkakul
Pradeep Bansal
Qingyan Chen
Raj Daswani
Rajiv Singh
Ram Narayanamurthy
Randy Urness
Ray Albreight
Ray Rite
Ray Sinclair
Raymond Albrecht
Raymond Horstman
Rebecca Ellis
Reinhold Kittler
Rich Hackner
Richard Evans
Richard Hackner
Richard Johnson
Richard Miller
Richard Peppin
Richard Swierczyna
Riyaz Papar
Robert Doerr
Robert Simmons
Robert Cox
Robert Doeffinger, Jr.
Robert Hitchcock
Robert Rebsamen
Robert Richard
Robert Schmidt
Robert
Sonderegger
Robert Uhl
Rodney Lewis
Roger
Lichtenwald
Rolando Legarreta
Ron Lievens
Ronald Cole
Ronald Petersen
Ronald Strong
Ross McCluney
Sally McInerny
Samuel Yana Motta
Sateesh Kulankara
Shinsuke Kato
Srinivas
Katipamula
Stephen Brown
Steve Blanc
Steve Cornick
Steve Idem
Steve Mowrer
Steven Blanc
Steven Bruning
Steven Carlson
Steven Taylor
Ted Carnes
Ted Martin
Theresa Weston
Thomas Butcher
Thomas Romine Jr.
Thomas Watson
Tim Farrell
Tim McDowell
Tim Merrigan
Timothy Shedd
Timothy Wagner
Todd Rossi
Tom Hicks
Tom Paige
Tom Ponder
Tonya Gamblin
Valli Sorrell
Van Baxter
Vernon Peppers
Victor Penar
Walter Schwartz
Warren Blazier, Jr.
Wayne Lawton
Wayne Reedy
William DuPont
William Bahnfleth
William Lull
William McCoy
William Rockwood
William Webb
Xudong Yang
Yu Joe Huang
Zahid Ayub
Zhiping Wang
Work Statement Authors 2007 – 08 FY
(ASHRAE Research is very thankful to the many individuals who freely gave their time and dedication to the development of new research projects.)
Research Work Statement Authors
Andre Desjarlais
Andrew Lowenstein
Art Garbarino
Bob Doeffinger
Bob Eutech
Brian Krafthefer
Brian Silvetti
Carl Lawson
Carl Roberts
Chao-Hsin Lin
Charles Barnaby
Charlie Sanderson
Chris Crall
Chris Wilkins
Cynthia Gage
Dan Fisher
David John
David Sheatzke
David Wade
Dean Arnold
Didier Thevenard
Don Fisher
Eon Lievens
Eric Kuiper
Gary Phetteplace
Gary Price
Gaylon Richardson
Gemma Kerr
George Walton
Gerald Wyatt
Gregory Nellis
Guy Frankenfeld
Hal Levin
Herman Behls
Ian Beausoleil-Morrison
James Aswegan
Jan Sundell
Japp Hogeling
Jeff Stein
Jeff Welch
Jim Kubokawa
Jim Poulos
Joe Huang
John House
John New
John Thome
John Varley
Jonathan Humble
Karin Foarde
Kishor Khankari
KJ Choi
Len Dimiano
Leon Kloostra
Mahesh Valiya Naduvath
Mark Fly
Martin Timm
Martin Weiland
Mary Saroka
Matthew Mullen
Mike Patton
Patrick Brooks
Paul Heitzmann
Peter Simmonds
Philip Haves
Philip Winters
Qian Yan Chen
Ram Narayanamurthy
Raymond Horstman
Rich Swierczyna
Richard Evans
Rick Strand
Robert Cox
Robert Hendry
Ron Cole
Ron Lievens
Sarah Ferrari
Scott Miller
Seven Slayzak
72
ASHRAE Journal
ashrae.org
October 2008
Research Projects (The Research Strategic Plan is available at www.ashrae.org/technology/page/39.)
1128-RP
4/03  – 1/09 (P)
University of Nebraka – 
Lincoln
Principal Investigator:
Amy Musser
TC 2. 1, Physiology and
Human Environment
Research Strategic Plan
Goals Supported: B1,
B2, B4, C4, C5, D5, E1
1196-RP
9/00 – 6/09 (P)
Iowa State University
Principal Investigator:
Ron Nelson
TC 6.1, Hydronic and
Steam Equipment and
Systems
Research Strategic Plan
Goals Supported: A1,
A6, C1, C3, C6, E1
1216-RP
08/08 – 06/09 (P)
AMCA International, Inc./
CETIAT
Principal Investigators:
Mark Stevens and
Alain Guedel
TC 5.1, Fans
Research Strategic
Plan Goals Supported:
B2, D1
1219-RP
09/04 – 01/09 (P)
Iowa State University
Principal Investigator:
J. Adin Mann
TC 2. 6, Sound and
Vibration Control
Research Strategic Plan
Goals Supported: B1,
B2, C1, C3, E1
1223-RP
03/05 – 01/09
Tennessee Technological
University
Principal Investigator:
Corrine Darvennes
TC 5.1, Fans
Co-funding: Sheet Metal
and Air-Conditioning
Trade-off Function for the Combined Effects of Noise and
Temperature on Human Comfort And Performance
For the design engineer, it is of major importance to know the relative
effect of different factors of the indoor environment on people. Based
on this knowledge, an appropriate allocation of financial resources
for the establishment and control of the total indoor environment
can be made in order to obtain optimal comfort for the occupants in
buildings. Not only human comfort will be improved by optimization
of the indoor environment; most likely, the occupants’ performance
will also improve. An overall optimization of the environment is of
major importance for the expenses incurred in the construction and
operation of a building and for the use of energy to run it.
Develop Software to Calculate the Application Seasonal
Efficiency of Commercial Space Heating Boiler Systems
Based on ASHRAE Standard 155P
Boilers are estimated to account for 42% of space heating energy
use in the commercial and multifamily sectors in the U.S. Significant
energy savings could be achieved in commercial and multifamily
buildings by optimizing the selection of commercial boiler systems
in new buildings and at the time of boiler replacement. Currently,
however, commercial boilers and all other types of commercial
heating equipment are rated only in terms of steady-state efficiency
at full load, which does not provide a meaningful indication of
relative operating costs.
The objective of this research project is to develop user-friendly
Windows-based software which will greatly accelerate adoption of
seasonal efficiency analysis for commercial boiler systems. A sig-
nificant obstacle to the use of any new standard is the learning curve
for users to become familiar with the new terminology and inputs
and learn how to do the computations. With this software, the level
of effort required of new users of the standard will be dramatically
reduced, and can be focused on the more important tasks of evaluat-
ing outputs and developing an intuitive sense of the factors that affect
the seasonal efficiency of commercial boiler systems.
Inlet Installation Effects on Bi/Airfoil Centrifugal Fans, Air
& Sound
The objective of this project is to obtain a body of measured inlet
system effects for both air and sound for one typical size (30”) of
airfoil bladed centrifugal fans. The test fan is to be AF single width
single inlet (SWSI) centrifugal fan. The aerodynamic and acoustic
investigations should be made with carefully selected and controlled
inlet appurtenances. Tests should be in accordance with ASHRAE
51/AMCA 210 air performance testing standard and AMCA 300
reverberant room sound testing standard with the resulting relation-
ships cataloged as to show the relationship between aerodynamic and
acoustic parameters with respect to geometric parameters.
Qualification of Duct Rumble Noise Resulting From Aero-
dynamic System Effects at the Discharge of a Centrifugal Fan
Ductwork installed at the discharge of a centrifugal fan must be
aerodynamically designed to minimize large-scale airflow separa-
tion, reduce severe pressure differentials, and reduce duct resonance.
Currently, the acoustic impact of centrifugal fan discharge duct
configurations is qualitatively documented in the ASHRAE Hand-
book. However, the additive sound pressure levels of duct rumble
as it relates to system effects are not accurately predictable in the
initial design, and are not available in the Handbook. The objective
of the research is to quantify low frequency sound pressure levels and
in-duct air pressure data for the centrifugal fan, and supply air duct
configurations now shown in the ASHRAE Handbook. The results
will present the sound pressure level, and pressure data in a form suit-
able for inclusion to the ASHRAE Handbook for use by the HVAC
industry in predicting duct rumble and system pressure effects.
Inlet Installation Effects on Small Propeller Fans, Air, and Sound
The existence of significant system effects on small propeller fans
due to inlet appurtenances is widely accepted. Reports of installed
performance indicates reductions in total efficiency of over 25% and
sound output changes of over 10 dB can be found in case histories.
Small propeller fans are a common fan type used for general ventila-
tion, supplying and exhausting air from a wide variety of building
types including restaurants, garages, and factories. Therefore, the
total installed horsepower is large. The wasted energy is estimated
to be in the millions of megawatts per year. The estimated capital
Contractors’ National
Association (SMACNA)
Research Strategic Plan
Goals Supported: A1,
A6, B1, B2, C1, C3, E1
1235-RP
04/05  –  09/08
Concordia University
Principal Investigator:
Dominique Derome
TC 4. 4, Building
Materials & Building
Envelope Performance
Research Strategic Plan
Goals Supported: A6,
C1, C3, D3, E1
1245-RP
04/05  –  01/09
Kansas State University
Principal Investigator:
Bruce Babin
TC 1. 2, Instruments and
Measurements
Co-Funding: National
Environmental Balancing
Bureau (NEBB),
$10,000 Sheet Metal
and Air-Conditioning
Contractors’ National As-
sociation (SMACNA)
Research Strategic
Plan Goals Supported:
A7, B2, B4, C4, C5, D1,
D5, E1
1257-RP
12/03 – 01/09 (P)
Technical University of
Denmark
Principal Investigators:
David P. Wyon, Pawel
Wargocki
TC 2. 1, Physiology and
Human Environment,
Research Strategic Plan
Goals Supported: A5,
A6, A7, B1, B2, B4, C4,
C5, D5, E1, E2
1262-RP
01/07 – 04/09
Battelle Memorial
Principal Investigator:
Jeffrey Myers
TC 9.3, Transportation
Air Conditioning
Research Strategic
Plan Goals Supported:
B2, B3
expenditures necessary to resolve the comfort and noise problems
are over several million dollars. Improved knowledge of the precise
values for these system effects could greatly reduce both the amount
of wasted energy and capital expenditures.
The Nature, Significance and Control of Solar Driven Vapor
Diffusion in Wall Systems
The objective of this study is to develop a better understanding of
the nature and significance of solar-driven inward vapor diffusion,
in order to develop appropriate design guidelines to predict and
manage this phenomenon as a function of climate. The knowledge
generated from this research project will be directly transferred to
the ASHRAE Handbook—Fundamentals.
Determine the Effects of Duct Fittings on Air Velocity
Measurements
There are two projects within this single research proposal. Each
has its own justification of need. As to the issue of the equal area
method or the log-Tchebycheff method, there is uncertainty in the
ventilation measuring community as to which method is suitable for
performing duct traverses under field conditions. This uncertainty
has caused disagreements between the building owner or engineer
and the TAB engineer, as well as between different TAB engineers.
Information in the ASHRAE Handbooks and Standards concern-
ing these measurement methods has been less than forceful due to
the lack of evidence for either of the methods. This research will
quantify the differences between the two methods and lead towards
more accurate field measurements. Proper methods for validating
the flow performance in systems are critical for the comfort, safety
and health of our buildings. Testing in the past has not quantified the
differences between the two methods nor has it given an indication
of the type of errors balancers will encounter when they have to
take measurements at less than ideal conditions. This result will
give engineers an idea of what is the achievable accuracy of the test
and balancing of systems and translate into more definitive data for
design engineers to properly apply in HVAC system design.
Indoor Environmental Effects on the Performance of School
Work by Children
The objective of this research project is to perform intervention
experiments to test the hypothesis that classroom upgrades result-
ing in improved thermal control or improved air quality would
significantly improve the performance of school work by children,
to determine as far as possible the causative mechanism or mecha-
nisms by which this would occur, and to quantify the improvement
