in health, attendance and school performance that would be likely
to occur in practice if such improvements were implemented by
school authorities.
School performance will be assessed by using the “embedded
task” approach, in which standardized tests of specific skills taught
by schools will be included as a natural part of an ordinary school
day. Parallel versions of each test will be applied under the different
experimental conditions taking care not to confound test versions
with conditions (i.e., ensuring that each version is applied equally
under each condition.)
Relate Air Quality and Other Factors to Comfort and Health
Related Symptoms Reported by Passengers and Crew on
Commercial Transport Aircraft (Part 2)
The principal aim of this research project is to relate perceptions
of discomfort or health related symptoms of flight attendants and
passengers to possible causal factors, including cabin and bleed
air quality and other factors such as reduced air pressure, jet lag,
inactivity, humidity, flight attendant duty schedule and fatigue, cir-
cadian rhythm, stress and noise. In particular, the following specific
objectives are to be addressed in Part 2 of this project:
1. Measure and characterize contaminants in cabin air that are
introduced via ECS in a variety of airplane types.
2. Measure and characterize contaminants in cabin air that are not
introduced via ECS. Ventilation rates shall be assessed.
October 2008
ASHRAE Journal
73
3. Quantify the effect of aircraft type, maintenance, APU, engine age
and operations-related parameters on cabin and bleed air quality
4. Investigate relationship of the measured cabin air contaminants,
ventilation rates and other factors with reported symptoms among
passengers and flight crew.
Development of an ASHRAE Design Manual for District Heating
and Cooling Systems
The objective of this project is to develop a comprehensive design
guide for district heating and cooling (DHC) systems. The emphasis
would be on community-wide planning, thermal distribution and
consumer interconnect. Guidance is generally less accessible in
these areas and familiarity in the engineering community is much
less prevalent. Users of the guide will be better able to assess the
applicability of DHC systems and prepare feasibility studies to
support their DHC evaluations.
Occupant Responses and Energy Use in Buildings with
Moderately Drifting Temperatures
Up to one third of the world’s energy consumption is currently used
for heating and cooling of buildings (DOE 2004, IEA 2004). Indoor
operative temperatures that drift within the comfort zone may be
used as a means of energy savings. However, research is needed to
understand the effects of drifting temperatures on occupants’ ther-
mal comfort, perceived air quality, sick building syndrome (SBS)
symptoms and productivity. In particular, buildings that use night
cooling with outside air, naturally ventilated and non-air-conditioned
buildings, and buildings with hydronic systems using relatively high
water temperatures for cooling, may experience temperatures that
drift somewhat during the time of occupancy. For these and other
types of buildings, detailed knowledge of occupant comfort, percep-
tion of SBS symptoms and performance under non-steady indoor
thermal environment is highly relevant and needed.
Performance Characterization of Selected Refrigerants in Flat
Plate Microscale Condensers
The objectives of the research are:
1. Generate, through experimentation, comparisons of heat transfer
rates and pressure drops for selected refrigerants in a flat plate,
single-channel, and microscale condenser.
2. Develop correlations of heat transfer coefficient and pressure
drop using the experimental data obtained in this project together
with data obtained in the literature and present it in a useful form for
designers and suitable for publication in the ASHRAE Handbook—
Fundamentals. Because fundamental flow, energy and mass transfer
mechanics are being explored, the interpretation of the phenomena
is critical.
3. Find if there is any deviation in heat transfer and pressure drop
compared to macroscale, conventional heat exchangers and if there
is, to quantify it.
Modeling Low Velocity Large Scale Fluctuating Flows in
Ventilated Spaces at Transitional Reynolds Numbers
The objective of this research is to provide a suitable adjustment
to a standard turbulence model that predicts turbulence levels in a
small room at transitional Reynolds numbers (based on the supply
grille dimensions and flow).
A benchmark quality room will be built and tested in order to
validate all CFD models (figure 1). The dimensions of the room were
selected to represent roughly ½ of an airplane passenger cabin or a
passenger train or bus. Using existing test rooms of a similar size
is encouraged. Changes in the supply and exhaust dimensions or
location may be made to optimize flow instability. The instability
must be measured and reported as a spatial (3D) distribution of Vx,
Vy, Vz and V’x, V’y , V’z versus time. The room will be enclosed
in a chamber in order to maintain as nearly adiabatic and isothermal
conditions as possible.
The turbulence levels will be defined two ways. First, as the
standard kinetic energy of turbulence. Second, as some sort of second
moment, V’2 , or skewness in the distribution of V’ in an effort to
quantify the brief excursions of V’ beyond twice Vavg.
Several standard turbulence models will be run and compared to the
test results after the testing phase; at which point a determination by
the monitoring committee will be made to continue based on feasibil-
ity of the turbulence model adjustments. If the adjustment technique
is satisfactory, the model adjustments will be made and CFD/model
comparisons will be documented for the range of Reynolds numbers.
If the techniques are not satisfactory, a recommendation should be
made by the contractor as to which model is most accurate in regard
to mean velocity, turbulence level and effective viscosity.
1267-RP
040/08 – 03/10
GWA Research, LLC
Principal Investigator:
Gary Phetteplace
TC 6.2, District Energy
Research Strategic Plan
Goals Supported: A3,
A6, C1, D1, E1, E2
1269-RP
09/05 – 01/09
Technical University of
Denmark
Principal Investigator:
Jorn Toftum
TC 2. 1, Physiology and
Human Environment
Research Strategic Plan
Goals Supported: A1,
A2, A6, A7, B2, B4, C2,
C4, D5, E1, E2
1270-RP
12/04 – 01/09
University of Maryland
Principal Investigator:
Michael Ohadi
TC 1. 3, Heat Transfer
and Fluid Flow
Research Strategic
Plan Goals Supported:
A1, A2, A4, A6, C1, D1,
D3, E1
1271-RP
09/07 – 08/09
Purdue University
Principal Investigator:
Qingyan Chen
TC 4. 10, Indoor Environ-
ment Modeling
Research Strategic
Plan Goals Supported:
A5, A6, B2, B3, C1, C2,
C3, E1
1272-RP
04/07 – 09/09
AMCA
Principal Investigator:
Mark Stevens
TC 5.1, Fans
Research Strategic
Plan Goals Supported:
C6, D1, D7
1274-RP
04/04 – 01/09
ADM Associates
Principal Investigator:
Taghi Alereza
TC 7.5, Smart Building
Systems
Co-Funding: $1,000
Bellsouth
Telecommunications
Research Strategic
Plan Goals Supported:
A1, A2, A5, A6, A7, C6,
D5, E1
1280-RP
09/03 – 01/09 (P)
University of Pretoria,
Africa
Principal Investigator:
Josua P. Meyer
TC 1. 3, Heat Transfer
and Fluid Flow
Research Strategic Plan
Goals Supported: A1, A2,
A4, A6, C6, D1, D3,E1, E2
1284-RP
04/06 – 01/09
Blue Heaven Technolo-
gies, Inc
Principal Investigator:
Robert Burkhead
TC 5.4, Industrial
Process Air Cleaning
Research Strategic Plan
Goals Supported: A6,
B2, C4, E1
1287-RP
09/07 – 11/08
RTI International
Principal Investigator:
James Hanley
TC 2. 4, Particulate Air
Contaminants/ Removal
Equipment
Research Strategic Plan
Goals Supported: B2,
B3, C4
Inlet Installation Effects on Forward Curved Centrifugal Fans,
Air and Sound
The objective of this project is to obtain a body of measured inlet
system effects for both air and sound for one typical size (12”) of
forward curved centrifugal fans. The test fan is to be FC single width
single inlet (SWSI) centrifugal fan. The aerodynamic and acoustic
investigations should be made with carefully selected and controlled
inlet appurtenances. Tests should be in accordance with ASHRAE
51/AMCA 210 air performance testing standard and AMCA 300
reverberant room sound testing standard with the resulting relation-
ships cataloged as to show the relationship between aerodynamic and
acoustic parameters with respect to geometric parameters.
Field Performance Assessment of Package Equipment to
Quantify the Benefits of Proper Service and Determine the Long
Term Need for Monitoring, FDD, and Continuous
Commissioning Technology
The motivation for this research arises from recent ASHRAE-
sponsored research projects to study commissioning and fault
detection and diagnostic (FDD) technology for HVAC equipment
including 1020-RP, 1043-RP, and 1139-RP.These research projects
primarily focus on air handling units and large chiller plants used
in larger facilities.This study deals with field performance assess-
ments of packaged HVAC equipment for small and medium size
commercial buildings.The objective of this project is to quantify the
benefits of proper service in this type of equipment by assessing the
equipment’s current performance level in the field and documenting
how the performance improves when equipment is properly serviced.
This establishes a baseline for the maximum possible benefits.The
project’s outcome should help establish the need for automated FDD
and continuous commissioning tools.
Measurement and Evaluation of Single-Phase Heat Transfer and
Pressure Drop Inside Enhanced Tubes for Transition Flow
The objective of this research project is to quantify the tube-side heat
transfer and pressure drop characteristics of enhanced tubes in the
transition region for single-phase flow and to study the effect of fin
geometry and inlet flow configuration on transition Reynolds num-
ber. This study is designed to increase fundamental understanding of
transition flows inside commercially available enhanced tubes.
Develop a Standard for Testing and Stating the Efficiency of
Industrial Pulse Cleaned Dust Collectors
Although ASHRAE Standard 52 and RP671 deal with test methods
for evaluation of general ventilation air cleaners, their particulate
loading rates are so low that they are not practical to evaluate in-
dustrial air cleaning equipment.Further, these test methods do not
take into account the automatic cleaning methods that are usually
in industrial air cleaners to keep a steady pressure drop, yet the
cleaning action can result in increased emissions. As a result, there
is a great need for a performance test procedure that addresses
the higher particulate loading, and the wide variety of particulate
contaminant types to permit measurement and reporting of the
mass emissions and fractional collection of efficiency of industrial
air cleaning devices.
Particle Counter Specification for the Use with Filter Performance
Test Standard ANSI/ASHRAE Standard 52. 2-1999
This project will advance the state-of-the-artby providing a scientific
and technical basis for specifying those particle counter properties
that are necessary and sufficient to optimize the accuracy and repeat-
ability of tests performed under Standard 52. 2. These results will be
of similar benefit to the SAE and CENorganizations for improving
their filter testing standards.
One reported problem with ASHRAE Standard 52. 2-1999
is that despite the current specifications in the standard, a filter’s
measured performance can still be significantly influenced by the
choice of particle counter. Also there are questions raised that the
particle counter specifications are unnecessarily narrow and there-
fore discriminate against certain types of manufacturers without a
sound technical basis. There is also concern that some of the existing
specifications in ASHRAE Standard 52. 2-1999 are too vague or
undefined ( e.g., “wide angle” and “good correlation”). To address
these issues, the adequacy and rationale behind the specifications
need to be determined. Reported problems associated with particle
counter selection have to be examined to determine if, and where,
the existing specifications need to be improved. If these issues
74
ASHRAE Journal
ashrae.org
October 2008
are not evaluated and addressed, the value of ASHRAE Standard
52. 2-1999 will be diminished, since the data it provides will be
questioned, based on where the tests were performed and what
equipment was used.
New developments including the use of various types of built-in
diluters, low flow counters for high concentrations (example from
Grimm Technologies), aerodynamic particle counters etc., are
available and may not meet all of the criteria in ASHRAE Standard
52. 2. In ASHRAE Standard 52. 2-1999, devices that show a good
correlation with an optical particle counter are allowed. When pos-
sible this definition should be narrowed. For this reason, non-optical
particle counters are part of the scope, but the main focus should be
on Optical Particle Counters.
Energy Implications of In-Duct Filtration in Residential and
Light Commercial Applications
Directly measure the energy implications of typical in-duct filtra-
tion methods in representative residential and light commercial
applications to ascertain the real costs of each technology as they
compare to filtration performance. Parameters in this study include:
fan energy use, heating/cooling energy use, filter type, location, and
pressure drop, filter change frequency, frequency of required coil
and duct cleaning
In addition to measurements, the contractor should develop a
model that uses these and other measurable parameters as input and
predicts the energy use associated with filtration. The measured data
should be used to validate the model.
Quantification and Ventilation Effectiveness for Air Quality
Control in Plant and Animal Environments
Ventilation effectiveness measurement plays an important role in
establishing a comprehensive baseline of ventilation performance
in large animal buildings. Efforts have been made to develop quan-
titative criteria and method for evaluating ventilation effectiveness.
The majority of these efforts were conducted in laboratory scale or
small buildings; a few were carried out in typical commercial animal
buildings. Many factors in the field have been thought to affect the
ventilation effectiveness, such as: ventilation system configuration,
outdoor air condition, indoor obstruction, and occupant capacity.
Further investigation is needed to determine the uncertainties of
ventilation effectiveness and to develop a practical method to evalu-
ate the ventilation effectiveness of a system.
Comparison of Gas Phase Air Filtration (GPAFE) Lab Tests to
Field Experience
This project will create correlations between media performance
comparisons generated at higher concentrations (accelerated
tests in lab environments) and comparisons generated at low
concentrations (as would be found in real-world IAQ applica-
tions).The completion of this project will provide the ASHRAE
membership with confidence in media comparisons generated
using accelerated testing, such as that described in testing stan-
dards being generated by ASHRAE subcommittees: SPC-145.1
(loose media), SPC145.2 (full-filter), and SPC-145.3 (field test-
ing). This project provides direct support to the SPC-145.1 test
standard for loose media.While SPC 145.1 is not waiting on this
research before approval, the research will aid in the translation
of the results to real-world applications. It will also provide the
basis for further research regarding prediction of useful life of
GPAFE based on these lab results.
Incident-Response Monitoring Technologies for Aircraft Cabin
Air Quality
Research is needed to strengthen the role of a new ASHRAE
Standard (ASHRAE 161) that will address incidence response
monitoring in aircraft. Standard developers need to be certain that
there is equipment available to support a newly developed standard
by means of measurement capabilities. The results of this research
project will provide a knowledge base on equipment availability
and limitation. This research project is anticipated to result in
demonstration of methods and technologies for characterization of
aircraft engine/APU systems contaminants in aircraft cabins during
an incident occurrence. Use of these methodologies will generate
data that can be correlated with passenger and flight attendant
complaints about air quality. Such data will also enable the aircraft
manufacturers, airline companies, and regulatory authorities to
analyze the underlying causes of air supply contamination in the
aircraft cabin environment and ultimately institute preventive design
and operation measures.
1299-RP
04/07– 04/09
The University of Texas
at Austin
Principal Investigator:
Jeffrey Siegel
TC 2. 4, Particulate
Air Contaminants and
Particulate Contaminant
Removal Equipment
Research Strategic Plan
Goals Supported: B2
1301-RP
09/05 – 01/09
University of Illinois
Urbana-Champaign
Principal Investigator:
Xinlei Wang
TC 2. 2, Plant and
Animal Environment
Research Strategic Plan
Goals Supported: A6,
B1, B2, B4, C3, C4, C5,
D4, E1
1302-RP
06/05 – 01/09
University of Denver
Principal Investigator:
Donald Stedman
TC 2. 3, Gaseous Air
Contaminants and Gas
Contaminant Removal
Equipment
Research Strategic Plan
Goals Supported: A6,
B2, B4, C3, C4, D5, E1
1306-RP
04/06 – 01/08 (P)
TNO Environmental and
Geosciences
Principal Investigator:
JBGA Havermans
TC 9.3, Transportation
Air Conditioning
Research Strategic Plan
Goals Supported: B1,
B2, B4, C5, D5, E1, E2
Improving Load Calculations for Fenestrations With Shading
Devices
The users of fenestration data, represented by TC 4. 1 and TC 4. 7,
need comprehensive and reasonably accurate procedures to calculate
realistic loads, including the effects of shading. This makes it of first
importance to integrate the new information about glazing products
with some level of information about the behavior of shading devices.
Further, this integrated information must offer a suitable interface for
inclusion in loads calculation procedures. Characterizing fenestra-
tions solely by their U-factor and SHGC is not adequate.
Tools for Evaluating Fault Detection and Diagnostic Methods
for Air-Handling Units
Establishing accepted testing tools represents an important step
in the development of new products. The simulation tool and sup-
porting data developed in this project will provide developers of
air-handling units and air-handling fault detection and diagnostic
(AFDD) methods with resources that can be used to assess their
performance. In doing so, commercialization of AFDD technol-
ogy will be expedited, thereby benefiting building owners, facility
managers, operators, and occupants by helping ensure buildings are
comfortable and use energy efficiently.
This project, coupled with work performed in 1043-RP, could
represent an important step toward the establishment of an ASHRAE
guideline for testing AFDD tools. A previous ASHRAE investment
in 825-RP “A Standard Simulation Test Bed for the Evaluation of
Control Algorithms and Strategies” could be leveraged to reduce the
effort required to adapt a simulation tool for the project.
Experimental Evaluation of the Heat Transfer Impacts of Tube
Pitch in a Highly Enhanced Surface Tube Bundle
Fundamental understanding of boiling in tube bundles and com-
prehensive predictive models form the basis from which flooded
evaporators are designed across the HVAC&R industry.It is en-
visioned that the results generated by this project would serve to
validate existing and future modeling techniques and simultane-
ously expand fundamental understanding by examining tube pitch,
a variable often overlooked in both the scientific study and design
of flooded evaporators.Focusing on the effect of tube pitch and
localized wetting is driven primarily by the application of a large
flooded evaporator such as would be found in larger commercial air
conditioning or refrigeration applications.The equipment typical
to this type of application has among the highest initial costs and
the highest energy utilization of any in the HVAC&R industry.ARI
statistics suggest the global market size for centrifugal chillers with
cooling capacities over 500 tons can be estimated at approximately
$390 million for 2004. This represents a significant investment by
much of the ASHRAE community, including both manufacturers
who design and manufacture the equipment and by customers who
purchase it.In addition, the energy costs associated with operating
this type of equipment over a 20–25 year life cycle will typically be
much greater than the initial capital expense.By further improving
the understanding of boiling in tube bundles, it will be possible
for equipment manufacturers to improve both design methods and
equipment that uses flooded evaporators.Because of the magnitude
of the costs (both direct and long term energy costs) associated
with this equipment, even incremental improvements in evaporator
design can provide tangible benefits.These benefits extend through
ASHRAE and beyond by allowing the construction and installation
of more efficient HVAC&R equipment at a constant cost or lower
cost equipment at the same efficiency level.
Laboratory Testing of Duct Fittings to Determine Loss
Coefficients
The intent of this research is to improve the ASHRAE database by
testing fittings not in the database.The TC 5.2 subcommittee respon-
sible for the database has identified fittings in this category.This will
improve the ASHRAE Duct Fitting Database allowing designers to:
(1) accurately select fittings from a large diverse set of information,
and (2) improve the use of duct design programs that use the database.
More reliable data and/or a large database of fitting loss coefficients
will help members to better design ductwork for their clients, enabling
more accurate pressure drop calculations and less safety factor.This
will allow fans to be sized properly, reducing energy consumption and
wasted material.It should also generate an increase in sales for the
ASHRAE Duct Fitting Database and ASHRAE’s T-DUCT optimiza-
tion design program marketed as a package.
1311-RP
09/04 – 08/08
University of Waterloo
Principal Investigator:
John L. Wright
TC 4. 1, Load Calculation
Data and Procedures
Research Strategic Plan
Goals Supported: A1, A2,
A4, A6, C1, C3, C6, C7, E1
1312-RP
09/05 – 08/08
Drexel University
Principal Investigator:
Jin Wen
TC 7.5, Smart Building
Systems
Research Strategic Plan
Goals Supported: A1,
A2, A4, A6, B4, C6, D1,
D5, E1
1316-RP
04/05 – 01/09
Kansas State University
Principal Investigator:
Bruce Babin
TC 8.5, Liquid-to-
Refrigerant Heat
Exchangers
Co-funding: $5,000
Associated Air Balance
Council (AABC)
Research Strategic Plan
Goals Supported: A1,
C1, D1, D3, E1
1319-RP
01/06 – 10/08
Tennessee Technological
Institute
Principal Investigator:
Stephen Idem
TC 5.2, Duct Design
Research Strategic Plan
Goals Supported: A1,
A2, A6, C1, C3, C6, D1,
D7, E1
October 2008
ASHRAE Journal
75
The Impact of Household Refrigerator Storage Conditions on
Shelf-Life of Fruits and Vegetables
The main function of a refrigerator is to preserve food.Both
the equipment manufacturers and the consumers will benefit if
additional value is delivered to consumers through refrigerators
that preserve food better and longer.A reasonable estimate of
the value of refrigerated food that is discarded in a typical U.S.
household due to spoilage is $2 per week.With approximately 104
million households in the U.S., this amounts to $208 million per
week, or $10.8 billion per year for the national cost of food lost
in households due to spoilage in the refrigerator.In addition to
food spoilage costs, the risk of the spread of food-borne illnesses
increases as the storage conditions deviate from accepted guide-
lines.Equipment developers and designers can most effectively
improve the food preservation performance of refrigerators with
access to research results showing how food preservation can be
influenced by storage conditions.A substantial body of research is
in the public domain regarding the effect of food merchandizing
storage conditions on food preservation, but there is little research
work done in the area of household refrigerators, where humidity
is lower, temperature fluctuations are greater, and exposure to
condensation is more common.The results of this research can
be an important addition to the ASHRAE Handbook in the form
of guidance for design engineers, helping them understand the
impact of their design decisions on food shelf life.It is expected
that the guidance generated from this research will provide long
term benefits since it is not based on any particular technology
that might become obsolete in the future.
Modeling VOC Sorption of Building Materials and Its Impact
on Indoor Air Quality—Phase II (Second Phase of 1097-RP)
The ultimate goal of this project is to move forward the current
understanding of building material sorption, and obtain a useful
and reliable VOC sorption model for building materials that can
be used for indoor environment design. Based on the results and
recommendations from Phase I, the objectives of Phase II are (1)
to further investigate the mechanisms of the effect of different envi-
ronmental conditions (e.g., air temperature, humidity and airflows)
on building material sorption, (2) to develop a mechanistic VOC
sorption model for building materials, and (3) to demonstrate the
use of the sorption model for IAQ design.
Productivity and Perception Based Evaluation of Indoor
Noise Criteria
This project will assess various indoor noise criteria systems which
are currently used to evaluate the acceptability of background noise
level in buildings, often caused by mechanical systems.Subjective
experiments will be run to test productivity and human perception
of background noise for individuals exposed to: (1) discrete tones
and (2) time-varying fluctuations in background noise spectra.
The goal is to determine how the current noise criteria systems
correlate to productivity and psychoacoustic perception under the
variety of systems-induced indoor noise situations.Based on the
results, suggestions or modifications to noise criteria systems may
be proposed to allow the rating systems to account better for the
subjective results.The final results will directly impact the infor-
mation provided in the ASHRAE Fundamentals and Applications
Handbook volumes on how mechanical system designers should
quantify and diagnose background noise in spaces.
Static/Dynamic Equipment Testing and Certification
The specific objectives of this research are:
1. Determine force amplification (impact) factors for generic
ASHRAE-type isolators/restraints for different equipment types
subjected to earthquake motions.
2. Determine acceleration amplification factors for equipment hard
mounted and/or supported on generic ASHRAE-type isolators/
restraints subjected to earthquake motions.
3. Investigate the relationship between static capacities determined
according to the draft testing protocols developed by ASHRAE
SPC-171 and actual dynamic capacities for various supported
equipment and/or restraint types.
4. Suggest modifications to the ASHRAE SPC-171 draft testing
standards to allow dynamic system evaluation from individual
component static testing results.
Environmental Weather Loads for Hygrothermal Analysis and
Design of Buildings
Mold in buildings has become a major issue. The vast majority
of mold problems are caused by excessive moisture accumulation
1320-RP
09/05 – 10/08 (P)
Iowa State University
Principal Investigator:
Michael Pate
TC 8.9, Residential
Refrigerators and Food
Freezers
Co-Funding: $5,000
Viking Range Corporation
Research Strategic Plan
Goals Supported: A4,
D4, E1
1321-RP
09/07 – 08/09
Tsinghua University
Principal Investigator:
Xudong Yang
TC 4. 10, Indoor
Environment Modeling
Research Strategic
Plan Goals Supported:
B2, C2
1322-RP
01/05 – 01/09
University of Nebraska
Principal Investigator:
Lily Wang
TC 5.1, Fans
Research Strategic Plan
Goals Supported: A6,
A7, B1, B2, C1, C3, C4,
C5, D5, E1
1323-RP
04/05 – 01/09
University of Buffalo
SUNY
Principal Investigator:
Andre Filiatrault
TC 2. 7, Seismic and
Wind Restraint Design
Research Strategic Plan
Goals Supported: A6,
B2, D1, E1
1325-RP
09/05 – 03/08
Syracuse University
in building materials. ASHRAE Standard Committee 160P, Design
Criteria for Moisture Control in Buildings is currently developing a
methodology for moisture design analysis and concluded that weath-
er data are needed that are appropriate for this purpose. ASHRAE
has been a leader in the field of moisture control in buildings for
many years. While the 2005 Handbook—Fundamentals has made
significant progress in updating the moisture transport physics, espe-
cially on water movement due to rain wetting, corresponding weather
data does not exist. ASHRAE has long recognized the importance of
weather data in building design and has taken the lead in develop-
ment of weather data for energy calculations. The development of
analogous data for moisture analysis will assist ASHRAE members
in the design of buildings and equipment to provide durable, healthy,
and comfortable indoor environments.
Application Manual for Non-Residential Load Calculations
This project proposes to advance the state of the art for both new
load calculation methods.The most current ASHRAE publications
that address loads are the 1992 Load Calculation Manual (LCM),
and the 1998 Load Calculation Principles (LCP).Neither of these
publications can be used directly as a tool to complete a load calcula-
tion computation.Both of these publications offer well documented
information on the theory behind the physics of the building load
phenomenon.The 1998 LCP Manual supersedes the LCM and has
an in-depth presentation of Heat Balance Method principles and
provides an introduction to the RTS Method.This manual will allow
presentation of HB developments not previously published.It will
also expand the presentation of RTS significantly.This expanded
presentation will allow the use of the RTS Method in a very hands-on
manner and will serve as a tool for both teaching and practice.
Flow Regime and Pressure Drop Determination for Two-Phase
Ammonia Upward Flow in Various Riser Sizes
The objective of this research project is to determine the minimum
vapor velocity required to sustain vertical upward flow of liquid
anhydrous ammonia when transported by vapor anhydrous ammonia
in the same pipe. This velocity shall be determined for a range of
pipe diameters, overfeed rates, and temperatures. The pressure drop
per foot of pipe as a function of velocity, temperature, and overfeed
rate will also be determined.
Algorithm for Smoke Modeling in Large, Multi-Compartmented
Buildings
The ability to analyze smoke transport in large, multi-compartmented
buildings will be used for design analysis of smoke control systems.
This will be particularly applicable to code equivalency designs
and performance based code designs. Computer programs based
on the algorithm of this research project could result in efficient
smoke transport analysis allowing ASHRAE members to quickly
simulate smoke transport and to develop cost effective designs of
superior performance. Further, such a hybrid model could be used
for research that would result in significant advancements including
improvements in smoke control system concepts.
Revisions to the ASHRAE Thermal Comfort Tool to Maintain
Consistency with Standard 55-2004
In 1997, ASHRAE published the ASHRAE Thermal Comfort Tool
(Fountain and Huizenga, 1997) to provide a simplified, consistent
method for evaluating thermal comfort under a range of thermal
conditions. The software is consistent with ASHRAE Standard
55-1992 and indicates whether a set of environmental conditions
are in compliance with that standard. ASHRAE recently published
ASHRAE Standard 55-2004, which incorporates several important
changes from Standard 55-1992 (Olesen and Brager, 2004). The
purpose of this modest project is to make several important changes
to the existing ASHRAE software so that it is consistent with the
new standard.
HVAC Duct Efficiency Measurements
The purpose of this project is to provide ASHRAE with additional
pressure drop measurements of flex duct and duct fittings to be used
in ASHRAE’s Duct Fitting Database.Testing will follow ASHRAE
Std. 120. Also an As-Built Test Protocol will be defined and test
Principal Investigator:
Jensen Zhang
TC 4. 4, Building Materials
and Building Envelope
Performance
Research Strategic Plan
Goals Supported: A6, B1,
B2, C1, C3, D3, E1
1326-RP
09/05 – 08/08
Oklahoma State University
Principal Investigator:
Jeffrey Spitler
TC 4. 1, Load Calculation
Data and Procedures
Research Strategic Plan
Goals Supported: A1, A6,
C1, C3, D7, E1
1327-RP
04/07 – 10/08
Teknologisk Institut (DTI)
Principal Investigator:
Thomas Lund
TC 10.3, Refrigerant
Piping, Co-Sponsors: TC
10.1, Custom Engineering
Refrigeration Systems and
TC 1. 3, Heat Transfer &
Fluid Flow
Co-Funding: IIAR
Research Strategic Plan
Goals Supported: C6, D1
1328-RP
04/06 – 10/08
National Research
Council Canada
Principal Investigator:
Kashef Ahmed
TC 5.6, Fire and Smoke
Control
Research Strategic Plan
Goals Supported: A6, B2,
C1, C3, E1
1332-RP
04/05 – 01/09 (P)
Charlie Huizenga
Principal Investigator:
Charlie Huizenga
TC 2. 1, Physiology and
Human Environment
Research Strategic Plan
Goals Supported: A5, B1,
B2, C1, C3, C6, E1
1333-RP
06/05 – 12/08
Texas A&M
Principal Investigator:
76
ASHRAE Journal
ashrae.org
October 2008
run to this protocol.The experimental set-up was funded by the
Air Distribution Institute (ADI) and can be used directly for the
ASHRAE project.This data will also be used to update Fundamentals
Handbook.Lastly, computational fluid dynamic calculations and
graphics, using Fluent, are part of the larger ADI project and will
be made available to ASHRAE.
Method of Testing and Data Collection for Energy Character-
istics of Healthcare Medical Equipment
A Method of Testing (MOT) will be developed to measure energy
inputs and heat gain outputs, over time, both in standby and over the
cycle (or multiple cycles) of the equipment. The Method of Testing
should be appropriate for submission to the ASHRAE Standards
process, for adaptation and adoption as a new ASHRAE Standard.
A broad range of medical equipment will be tested to the MOT, and
the data will be presented for inclusion in the ASHRAE Handbooks
and other resources.
Waterside Fouling Performance of Brazed-Plate Condensors in
Cooling Tower Applications.
Perform evaporation heat transfer and pressure drop tests on plate
heat exchangers with ammonia and ammonia/miscible oil mixtures
at various temperatures and pressure conditions in order to develop
correlations to estimate heat transfer and pressure drop. Included in
the scope of experimentation are test on three different stainless steel
geometrics for variable operating parameters such as temperatures,
ammonia feed ratio, heat flux, oil concentration and exit quality.
Evaporation in Flooded Corrugated Plate Heat Exchangers with
Ammonia and Ammonia/Miscible Oil
Perform evaporation heat transfer and pressure drop tests on plate
heat exchangers with ammonia and ammonia/miscible oil mixtures
at various temperatures and pressure conditions in order to develop
correlations to estimate heat transfer and pressure drop. Included in
the scope of experimentation are test on three different stainless steel
geometrics for variable operating parameters such as temperatures,
ammonia feed ratio, heat flux, oil concentration and exit quality.
Stability and Accuracy of VAV Box Control at Low Flows
Box manufacturers and controls vendors are under tremendous
competitive pressure to reduce equipment costs. Many in the industry
claim that stability and accuracy at low flow are being compromised
due to cost-cutting measures. Without objective research on per-
formance consumers will make decisions based only on price. This
research will shed light on what equipment works well and what does
not and give consumers the information necessary to base decisions
on performance as well as price. It will also give manufacturers the
incentive to improve performance and/or switch to more promising
technologies. While it is not the primary objective, this research
will also be valuable for developing modifications or an appendix
to ASHRAE Standard 130 with a Method of Test (MOT) for VAV
box velocity sensors and guidance on the use of VP amplification
(K-factors). This MOT is also necessary for developing an ARI 880
rating standard and reporting requirement for testing minimum flow
rates and K-factors based on pre-determined minimum velocity
pressure signals (e.g. 0.004”, 0.01”, 0.03”, etc). Furthermore, it is
intended that this research will lead to a definition and method of
test for the minimum velocity or velocity pressure signal at which
a terminal unit zone controller can stably control, which in turn
could lead to an industry rating standard for zone controllers and
the minimum controllable signal they require for reliable operation
with specific box types. Once these two ratings are developed an
engineer will be able to accurately calculate the minimum control-
lable flow set-point for any combination of VAV box and controller
by applying the rated minimum controllable signal of the controller
to the VAV box’s rated minimum flow at that signal.
Common Data Definitions for HVAC&R Industry Applications
The objective of this research is to assemble information supporting
development of interoperability among software applications used at
all stages of the HVAC&R project life cycle. Based on comparison
and analysis of existing data models and the GPC 20 use cases, the
research will identify, characterize, and document: core data items:
generally required items defined similarly in multiple data models;
extension data items; items suggested by use cases but not well
represented in existing models; conflicting/problem items; items
that are addressed inconsistently in existing models; and mappings
among existing data models; information supporting translation
among existing models. This information will be presented in tabular
and text form for use in the development of Guideline 20P, other
standards or guidelines, and software applications. A secondary
objective is to produce a demonstration implementation of automated
intermodel data exchange.
Methodology to Measure Thermal Performance of Pipe
Insulation at Below Ambient Temperatures
The overall objective of the proposed research is to design an
experimental apparatus capable of measuring the effective thermal
conductivity of pipe insulation systems at below-ambient tem-
perature. The end loss, energy metering, temperature measurement,
equilibration criteria, and other operational issues will conform to
the requirements of Standard ASTM C 335 and the design will be
discussed with the Project Monitoring Subcommittee (PMS) for
approval prior to the initiation of work on any subsequent task.
The PIs will produce a set of shop drawings and a parts list for the
test apparatus.
Biological Control in Cooling Towers Using Non-Chemical Water
Treatment Devices
The objective of this research project is to conduct laboratory tests
using a model cooling tower system.Each system (test cell) will
include a heat load, evaporative cooling, blow-down system, and
water make-up.Tests are to be conducted comparing the microbio-
logical activity (a numerical count of bacteria by heterotrophic plate
count) using non-chemical device (NCD) treatment versus that with
no treatment (i.e., no added chemicals) under controlled conditions.
The selected methodologies will be examined for microbiological
control, including both water-borne (planktonic) bacteria and surface
occurring biofilm (sessile) and higher life forms (zooplankton).The
contracted researcher will analyze the gathered data for each NCD
tested and determine to the extent practical the mechanism of control
of each device for both planktonic and sessile biological control.
Revised Heat Gain and Capture and Containment Exhaust Rates
from Typical Commercial Cooking Appliances
The objective is to refine and expand the database on the heat gain
for commercial food service equipment and, where applicable for
hooded appliances, report the exhaust ventilation rate required
for capture and containment. The goal is to provide reliable heat
gain data for the ASHRAE Handbook to help engineers accurately
calculate cooling loads for commercial kitchens. A parallel goal
is to report associated exhaust ventilation rates to assist engineers
with hood selection and sizing. At least 80 hooded and un-hooded
equipment types will be tested. For the hooded appliances, the study
will determine the radiant heat gain to space during idle (ready-to-
cook) conditions. For unhooded appliances, where the kitchen air
conditioning load is based on total enthalpy, the data will establish
the radiant and convective split for appliances including the latent
contribution.
Generation of Hourly Design-Day Weather Data
Develop a method of generating hourly weather data profiles, 24
hours, including dry-bulb, wet-bulb, dew-point, direct solar and
diffuse solar radiation for design days. The method must be ap-
plicable worldwide and generate sequences for any day of the year.
The project will involve: selecting test sites from the list of sites
included in the 2005 ASHRAE Handbook—Fundamentals “List of
Design Weather Date,” investigating the hourly weather profiles
for days that meet design conditions identifying and developing
methods to generate weather profiles and evaluating their utility
and practicality.This project will also investigate solar models, and
similarly evaluate their utility and practicality, agree with the PMS
on the best modeling approach, then test it and develop a spreadsheet
implementation for use by design practitioners.
Air Distribution Effectiveness With Stratified Air Distribution
Systems
The objective is to create a database of ventilation effectiveness and
air-change effectiveness for thermal displacement ventilation and
Charles Culp
TC 5.2, Duct Design
Research Strategic
Plan Goals Supported:
A1, A2, A6, C1, C3, C6,
D1, D7, E1
1343-RP
04/07–04/08
IES Engineers
Principal Investigator:
Daniel Koenigshofer
TC 9.6, Healthcare
Facilities
Research Strategic
Goals Supported: A7,
C1, C6
1345-RP
05/08 - 12/08
Oklahoma State
University
Principal Investigator:
Lorenzo Cremaschi
TC 8.5, Liquid-to-Refrig-
erant Heat Transfer
Co-funding: $47,000
Air Conditioning and
Refrigeration Institute
(ARTI)
Research Strategic Plan
Goals Supported: D1
1352-RP
09/06 – 08/08
Ghulam Ishaq Khan
Institute
Principal Investigator:
Sultan Khan
TC 1. 3, Heat Transfer
and Fluid Flow
Co-Funding: $10,000
International Institute of
Ammonia Refrigeration
Research Strategic
Plan Goals Supported:
A8, D1, D2, D3, E1
1353-RP
09/07 – 08/09
Drexel University
Principal Investigator:
Jin Wen
TC 1. 4, Control Theory
and Application
Research Strategic
Plan Goals Supported:
A1, C6, D1
1354-RP
04/06 – 09/08
GARD Analytics, Inc
Principal Investigator:
Jason Glazer
TC 1. 5, Computer
Applications
Research Strategic
Plan Goals Supported:
C1, E1
1356-RP
08/08 – 10/09
Oklahoma State
University
Principal Investigator:
Lorenzo Cremaschi
TC 1. 8, Mechanical
Insulation Systems
Research Strategic Plan
Goals Supported: A1,
A6, C1, C6
1361-RP
04/08 – 10/09
University of Pittsburgh
Principal Investigator:
Radisav Vidic
TC 3. 6, Water Treatment
Research Strategic Plan
Goals Supported: A4,
B2, C4, D3, E2
1362-RP
04/06 – 01/09
Fisher-Nickel, Inc.
Principal Investigator:
Donald Fisher
TC 5.10, Kitchen
Ventilation
Research Strategic Plan
Goals Supported: A1,
A6, B2, C1, D7, E1
1363-RP
04/06 – 09/07
GARD Analytics, Inc.
Principal Investigator:
Roger Hedrick
TC 4. 2, Climatic
Information
Research Strategic Plan
Goals Supported: A1,
A6, C1, C3, E1
1373-RP
09/06 – 08/08
Building Energy and En-
October 2008
ASHRAE Journal
77
vironmental Engineering
Principal Investigator:
Zheng Jiang
TC 5.3, Room Air
Distribution
Research Strategic Plan
Goals Supported: A6, B2,
C6, D1, E1
1375-RP
04/06 – 01/09
University of Minnesota
Principal Investigator:
Thomas Kuehn
TC 5.10, Kitchen
Ventilation
Research Strategic Plan
Goals Supported: A6, B2,
C1, C3, C7, D7, E1
1376-RP
09/07 – 08/08
University of Minnesota
Principal Investigator:
Thomas Kuehn
TC 5.10, Kitchen
Ventilation
Research Strategic Plan
Goals Supported: A1, A5,
A7, B2, C2, C6, D1
1384-RP
04/06 – 10/08
University of Wisconsin-
Madison
Principal Investigator:
Greg Nellis
TC 6.8, Geothermal
Energy Utilization
Research Strategic Plan
Goals Supported: A1, A2,
A3, A6, C1, C3, D1, E1
1387-RP
04-08 – 03/10
Kansas State University
Principal Investigator:
Donald Fenton
TC 6.9, Thermal Storage
Research Strategic Plan
Goals Supported: A1, C6
underfloor air-distribution systems for classrooms, auditoriums, of-
fice spaces, restaurants, workshops, and retail spaces for determining
the minimum amount of outside air for these spaces. The research
scope includes literature review, mockup test, CFD validation, CFD
parametric study, and developing a design guide on how to use the
database and CFD for evaluating the thermal displacement ventila-
tion and underfloor air-distribution systems.
Characterization of Effluents from Additional Cooking
Appliances
The main objective is to characterize grease emissions from com-
monly used commercial kitchen cooking appliances and food
products that have no grease emissions data in the plume and in the
exhaust dust. Additionally, alternatives to EPA method 5 to quantify
the grease vapor emission from cooking processes will be evalu-
ated. The scope is to expand the existing grease emission database
determined in 745-RP by applying a similar test method to include
additional appliances found in typical commercial kitchens.
Method of Test to Evaluate Field Performance of Commercial
Kitchen Ventilation Systems
Through laboratory research and follow-up field testing, develop
a document that defines a complete method for evaluating field
performance of commercial kitchen ventilation systems which
shall identify and, using laboratory procedures outlined in ASTM
Standard F1704-05 for supply air or duct traverse, validate the
accuracy and proper use of one or more cost-effective, practical,
and commercially available devices capable of reading the styles
of exhaust and compensating MUA designs described in ASHRAE
Kitchen Ventilation Chapter 31 (excluding internal) and develop
a cost-effective, environmentally safe method to provide a visual
confirmation that the airflows documented by these instruments
provide proper hood C&C as defined in ASTM F1704-05.
Development of Design Guidelines for Hybrid Ground Source
Heat Pump Systems
The overall objective of this project is the development of system-
atic design guidelines and tools that will reduce the uncertainty
associated with sizing hybrid ground-source heat pump (HyGSHP)
systems. The initial objective will be identification of the most
attractive HyGSHP configurations and relevant operating conditions.
Subsequently, we will develop a detailed and physics-based simula-
tion tool that can be used to evaluate alternative control strategies
and optimize a HyGSHP system for a particular application through
minimization of the life-cycle cost. The simulation tool will be used
to carry out parametric studies over a range of relevant conditions
(buildings types and climates); these results will be correlated in
order to provide design guidelines in terms of a set of charts or cor-
relations that encompass the most widely applicable systems and
conditions. Additionally, the simulation tool will be made available
as a distributable program with graphical user interface that can be
used by engineers with no specific knowledge of the program itself
in order to accomplish design studies over arbitrary conditions. The
eventual result of this work will be the extension of ground-source
heat pump systems to heavily heating and cooling dominated cli-
mates through hybridization.
Thermal Energy Storage Design for Emergency Cooling
With the expansion of cooling demands in emergency situations in
a majority of cases driven by the possibility of electronic equipment
shutting down whether it be hospitals or data centers, designing
backup/emergency cooling systems is becoming routine for building
designers. In fact, the emergence of new TCs like TC 9.9, Mission
Critical Applications, is indicative of the expanding interest and role
of ASHRAE in emergency applications. However, at present, there
is a large gap in design guidelines for incorporating “standard” tech-
nologies like TES with the requirement for these applications. This
project hence would provide guidelines not just for incorporating
TES, but also for other technologies through better understanding
of load requirements and management. In turn, it is expected that
the design requirements, so obtainedwould provide guidance to
manufacturers and practitioners of TES systems to more optimally
design and implement TES systems, not just for traditional benefits
like electric bill savings, but also for providing backup cooling.
The benefits of this project should enable the design engineers
working on mission critical applications (25% and growing) to
provide more optimal cooling system designs. In addition, it will
assist manufacturers of TES systems (and other systems) to un-
derstand the requirements for emergency cooling and adapt their
products for these needs. It is expected that with the current trend
of the growing requirement for emergency cooling, such a design
guideline could become a standard methodology in the society
ranks within a decade.
Recommendations Based on Field Testing and Analysis of High-
Altitude Installations of Gas-Fired Boilers and Water Heaters
Based on first-principle work and recommendations reported in the
Gas Research Institute topical report “High Altitude Installation
of Natural Gas-Fired Appliances with Fan-Assisted Combustion
Systems GRI-95/0014”, determine whether less derating than is
currently prescribed can be safely permitted for operating natural
gas-fired and propane gas-fired boilers and water heaters at high-
altitude.
Determine the applicability and validity of National Standard
of Canada CAN/CGA-2. 17-M91, Gas-Fired Appliances for Use
at High Altitudes, section 2. 2 for use in testing appliances at near
sea level (0 to 2,000 feet altitude) to demonstrate robustness at high
altitude (2,000 to 10,000 feet altitude).
Investigate alternate testing and prediction methods, which
may be used to provide equivalent high altitude performance and
validation.
Short Term Curtailment of HVAC Loads in Buildings
IThe objective of this project is to identify and evaluate peak demand
reduction strategies, formulated in response to short notification of
critical peak rates and time-of-use charges from utilities, for use in
commercial buildings. It is anticipated that two building types (of-
fice and retail) will be defined using two equally viable construction
types (light and heavy). The four resulting building construction
models will be simulated for set-point changes and other strate-
gies in 5 selected cities that represent a diverse range of climatic
conditions. Results from the simulation runs will be analyzed, and
recommendations for control logic changes and upgrades to typical
HVAC system control hardware needed to implement the simulated
load control will be made.
Study of Carbon Dioxide Condensation in Chevron Angle Plate
Geometry Exchanger
In order to achieve this it is important to understand the heat transfer
and mechanical integrity aspects of equipment that would be able
to withstand high condensing pressures. Therefore, it is important
to undertake a comprehensive study on the subject that would
identify exchanger(s) with high mechanical integrity and enhanced
heat transfer characteristics. This requirement could be fulfilled by
undertaking an experimental program on a brazed plate or a shell and
plate exchanger. These types of exchangers offer higher surface-area-
to-volume ratios along with enhanced heat transfer and high pressure
ratings. It is apparent that a 1°F reduction in approach temperature
on average results in 2–3% improvement in COP.
Heat Gains from Electrical and Control Equipment in Industrial
Plants, Part 2
The design of the air conditioning systems for an industrial facility
including the electrical equipment room is normally performed in
parallel with the facility electrical system design.This means that
the cooling equipment is sized based on any available estimated
heat rejection values or on rules of thumb, guesses and assump-
tions.Because the heat from the electrical equipment is often a
significant percentage of the total cooling load, accuracy is important
to a successful air conditioning system design.This is particularly
true in mission critical facilities and electronic equipment areas.
Appropriately sized systems are also important for energy conser-
vation and moisture control. The scope of this work includes dc,
medium, and low voltage switchgear motor, control centers, UPS
systems, adjustable speed drives, panel boards, cables, and cable
trays, and bus ways.
Experimental Investigation of Hospital Operating Room (or)
Air Distribution
The proposed research will advance the state-of-the-art in design of
these spaces; it may also promote advances in related fluid mechanics
research areas. The most obvious advance will be in the enhance-
ment of the design guidelines for hospital operating rooms (ORs).
If a protective thermal plume is maintained above the surgical site,
the deposition of infectious particles should be reduced. The condi-
tions that sustain the thermal plume have been predicted by earlier
CFD simulations (ASHRAE, Memarzadeh and Manning, 2003).
The pertinent results will verify these predictions. Otherwise, the
results will define a somewhat different but experimentally verified
1388-RP
09/07– 08/09
Kansas State University
Principal Investigator:
Donald Fenton
TC 6.9, Thermal Storage
Research Strategic
Plan Goals Supported:
A1, C6
1390-RP
09/08 – 04/10
Florida Solar Energy Cen-
ter/University of Central
Florida
Principal Investigator:
Lixing Gu
TC 7.4
Building Operations
Dynamics
Research Strategic Plan
Goals Supported:
A6, C6, C7, D1
1394-RP
09/07 – 08/09
Washington State
University
Principal Investigator:
Amir Jokar
TC 8.5, Liquid to Refrig-
erant Heat Exchangers
Research Strategic
Plan Goals Supported:
D1, D2
1395-RP
04/06 – 02/09
Kansas State University
Principal Investigator:
Warren White
TC 9.2, Industrial Air
Conditioning
Research Strategic Plan
Goals Supported: A1,
A6, B2, C1, C3, E1
1397-RP
09/08 – 08/10
University of Colorado
Principal Investigator:
John Zhai
TC 9.6, Healthcare
Facilities
Research Strategic
Plan Goals Supported:
B2, E1
78
ASHRAE Journal
ashrae.org
October 2008
range of conditions. These results will have significant impact on
practical OR design guidelines, but the impact will not be limited
to this one, albeit important, direct application.
Other indirect advances will accruefrom the proposed research. The
detailed experimental results will be used to refine and improve the
CFD modeling of OR air distribution, and the improved modeling
techniques can be applied to air distribution engineering elsewhere in
health care, such as patient protection rooms and infection isolation
rooms, where similar unidirectional laminar flows are advisable. The
improved engineering tools should be broadly useful in health care
and in similar application such as industrial clean rooms.
Comparison of Vertical Display Cases
An estimated cooling load reduction of 50-70% on a typical eight
foot case may be expected from using doors on vertical medium
temperature cases (Faramarzi 2002). This reduction in load corre-
sponds to a potential 11-15% reduction in both annual energy use
and peak electric kW for a typical supermarket (ADL 1996). On
a nationwide scale, DOE estimates total supermarket refrigeration
energy use is about 0.33 quads/yr. Assuming 80% of stores eventu-
ally adopt doors on vertical cases, the savings would be about 0.04
quads/yr. This savings would be a significant contribution toward
ASHRAE’s goal of reducing supermarket energy use by 30%. Energy
savings from doors may be achieved both from the smaller cooling
loads and from the ability to use higher evaporating temperatures
to achieve the same product temperature. Another benefit is that
the medium temperature compressor rack size can be reduced by
about 15% as well, resulting in a lower first cost to the supermarket.
Although product temperature is outside the scope of this proposed
research, food safety can also be improved by reducing the wide
variations in product temperatures that are observed in open cases.
Reduced product temperature ranges can bring about easier compli-
ance with the 41°F (5°C) product temperature requirements of NSF
standard NSF/ANSI 7-2001 and the 2005 FDA food code. Doors
also reduce cold air spillage in shopping aisles. This will increase
shopper comfort, which may translate into increased sales. Further,
doors will prevent partial cooling and dehumidification of the store
by the refrigeration system. Instead, it will allow the HVAC system,
which operates at higher evaporator temperatures and COPs, to
cool and dehumidify the store more efficiently if needed. However,
these savings and benefits will not be realized if door cases cannot
penetrate into the market. By developing a study that quantifies the
benefits and disadvantages of medium temperature reach-in cases
equipped with doors, ASHRAE will help the industry to shift the
market to more sustainable options.
The Effect of Lining Length on the Insertion Loss of Acoustical
Duct Liner in Sheet Metal Ductwork.
The incremental sound attenuation values (expressed in dB/ft
and dB/m) for acoustically lined ductwork found in the ASHRAE
Handbook—HVAC Applications are based on tests conducted on
a very small sample of duct sizes, and are misleading in that they
permit the assumption thatliner attenuation is linearly proportional
to duct length. The proposed research will help TC 2. 6 modify the
incremental attenuation values to show how they depend on duct
length so that air distribution system designers can minimize the
use of acoustical duct liner while achieving the necessary noise
reduction that it provides.
Development of Internal Surface Convection Correlations for
Energy and Load Methods
The objectives will be achieved by performing room-scale experi-
ments that indirectly measure the convective heat flux for a simulated
wall and window. The correlations will be developed from mea-
surements taken in a well instrumented and controlled room-scale
laboratory. Convection correlations for both system cooling and
heating applications will be developed from the measured data. The
experiments will be conducted in a room whose boundary conditions
simulate a cooling situation. The correlations for system cooling will
consider the interaction of the mechanically driven jet with buoyant
wall jets due to hot walls and windows. For scope considerations,
experiments need not be conducted in a room whose boundary
conditions simulate a heating situation. However, the bidder must
propose a method to develop convection correlations for heating
applications based upon the cooling measurements and heat transfer
theory. A parametric set of experiments will be performed to provide
data for a range of room configurations.
Optimizing the Trade-Off Between Grid Resolution and
Simulation Accuracy: Course Grid CFD Modeling
The overall objective of this project is to explore, through both theo-
retical analysis and numerical experiment, the trade-off between CFD
grid resolution and simulation accuracy and to provide guidelines for
proper selection of CFD grids for simulating typical indoor airflow
conditions. More specific goals of the project include:(1) investigate
systematically the inherent relationships between CFD grid resolu-
tion and simulation accuracy for typical flow types encountered
in various indoor environments and understand the influence of
numerical viscosity on simulation results; (2) develop decision
matrices that can provide quantitative and practical guidelines on
selecting appropriate grid resolutions for typical flows in diverse
indoor environments based on the requirements of computing time
and simulation accuracy; and (3) demonstrate and validate the ap-
plication of the developed matrices for a few representative indoor
flow scenarios that have been well studied in previous physical
experiments.
Analysis of Transient Characteristics, Effectiveness, and
Optimization of Cleanroom Airlocks.
The specific objectives of this proposed research are as follows:(1)es-
tablish quantitative relationships between airlock parameters and its
effectiveness. Conduct experiments in a selected cleanroom test lab
and gather test data for various conditions; (2) develop a CFD model
to simulate test conditions, and the model needs to be validated and
calibrated; and (3) utilize the results from field tests and CFD analysis
and establish the airlock design guidelines, identify the cost-effective
approaches (such as better contamination result, energy saving
and space saving) for performance improvement, and establish the
preliminary method of airlock performance evaluation.
Simplified Thermal Model With Experiments to Design
Optimized Chilled Ceiling and Positive Displacement
Ventilation System
The first objective of this work is to develop and validate a simplified
plume-multilayer model to simulate air flow and associated heat and
moisture transport within a radiant cooled enclosure with positive
displacement ventilation (PDV) in presence of transient loads.
The second objective is to use the plume-multilayer model to set
guidelines for sizing and recommending optimal operational param-
eters for a combined chilled-ceiling and PDV air conditioning system
adapted to local weather conditions of Beirut and Kuwait.
The third objective of the work is to conduct real-time ex-
periments in Lebanon and Kuwait to test optimal control strategies
derived from the proposed optimal operational parameters for
minimum energy consumption.
Experimental Evaluation ofTwo-Phase Pressure Drops and Flow
Patterns in U-Bends for R-134a, R-410A, and Ammonia
(1) Review state-of-art of single-phase and two-phase pressure drops
and flow patterns in U-bends and develop independent database
from other publications; (2) Modify the actual flow boiling LTCM
test facility in order to perform pressure drop measurements and
flow pattern visualizations in U-bends. (3) Perform experimental
test matrix on U-bends for two bend radii using four tube diameters
with the refrigerants R-134a, R-410A and ammonia to obtain U-bend
pressure drop data and its effect on the pressure drops in a straight
tube downstream of the U-bend; (4) Determine the flow pattern
at the outlet of the U-bend; (5) Develop new prediction methods
incorporating two-phase flow patterns in order to predict pressure
drops in the U-bends and its effect on the straight tube pressure drop
with attention to U-bend radius effects for vapor qualities up to 0.9
and mass velocities of 100, 230 and 300 kg/m2s, as an extension to
our recent straight tube flow pattern based model.
Energy Effeciency and Cost Assessment of Humidity Control
Options for Residential Buildings.
The primary goal of this project is to improve the level of understand-
ing concerning the advantages and disadvantages of the technology
options and HVAC design approaches that may be extensively ap-
plied in humid climates and other circumstances where latent loads
comprise a larger-than-typical portion of the total cooling require-
ment. This project will have four parts: The project team will develop
a list of equipment types and system approaches that can provide
humidity control in residential buildings, with emphasis on all types
of humid climates. The team will examine field data from Build-
ing America and other sources to identify promising approaches
to humidity control. The project team will perform limited model
development in areas where gaps remain in the ability to model
the latent performance of some systems. The team will perform
1402-RP
09/07 – 08/09
University of Missouri-
Kansas City
Principal Investigator:
Brian Fricke
TC 10.7, Commercial
Food Display and Stor-
age Equipment
Co-Funding: ARTI
Research Strategic Plan
Goals Supported: A1,
A4, A6, A7, C6, D1, D4
1408-RP
09/08 – 08/10
University of Nevada
–Las Vegas
Principal Investigator:
Douglas Reynolds
TC2. 6, Sound and
Vibration Control
Research Strategic
Plan Goals Supported:
A6, B2
1416-RP
04/08 – 03/11
University of Texas
–Austin
Principal Investigator:
Atila Novoselac
TC 4. 7, Energy
Calculations
Research Strategic Plan
Goals Supported: A6,
A1, A2, C3, C
1418-RP
09/08 – 08/10
University of Colorado at
Boulder
Principal Investigator:
John Zhai
TC 4. 10, Indoor Environ-
ment Modeling
Research Strategic
Plan Goals Supported:
C1, C3
1431-RP
12/07 – 11/10
ENGSYSCO, Inc.
Principal Investigator:
Wei Sun
TC 9.1, Large Building Air
Conditioning Systems
Research Strategic Plan
Goals Supported: A6,
B2, B3
1438-RP
09/06 – 08/08
American University
of Beirut
Principal Investigator:
Nesreen Ghaddar
TC 5.3, Room Air
Distribution
Research Strategic Plan
Goals Supported: A1,
A6, B2, C1, C3, E1, E2
1444-RP
09/07 – 08/10
Swiss Federal Institute of
Technology
Principal Investigator:
John Thome
TC 1. 3, Heat Transfer
and Fluid Flow, TC 5.4,
Air-to-Refrigerant Heat
Transfer Equipment and
TC 8.5, Liquid-to-Refrig-
erant Heat Exchangers
Research Strategic Plan
Goals Supported: A6,
C6, C7, D1, D2, D3
1449-RP
09/08 – 08/10
Building Science
Corporation
Principal Investigator:
Armin Rudd
TC 6.3, Central Forced
Air Heating and Cooling
Systems
Co-funding: $50,000
ARTI
Research Strategic Plan
Goals Supported: A1,
A2, B2, C6, D1
October 2008
ASHRAE Journal
79
computer simulations of humidity control approaches and system
options in small buildings as a function of system type, building load
characteristics, and ventilation rates for a range of climates (IECC/
DOE climate zones 1A through 6A). A range of occupancy loads
will be simulated. Efficiency and cost analysis will be performed
to provide clear ranking of the ability and effectiveness of various
approaches and technologies to achieve indoor RH control.
Updating the ASHRAE Climatic Data for Design and
Standards
The primary objective of this project is the derivation and tabula-
tion of updated ASHRAE weather statistics for publication in the
2009 Handbook—Fundamentals, Standard 169, and one or more
special publications. This is primarily data processing work, requir-
ing development of specialized software and using it to generate
statistics from multiyear hourly weather files for several thousand
worldwide locations.
An important implicit objective is development of print and
electronic data presentation formats, a multistakeholder process in
which this project’s contractor will participate (see Scope, Task 1).
There are two additional objectives: (1) preparation of an updated
WDView application for generating bin data and other specialized
statistics for all stations (WDView is distributed as a Special Publica-
tion) and (2) documentation and delivery to ASHRAE of all source
code developed during the project.
Assess and Implement Natural and Hybrid Ventilation Model
in Whole- Building Energy Simulations
The overall objective of this project is to provide ASHRAE members
with an objective assessment of the applicability of current modeling
methods for natural and hybrid ventilation systems, give guidance
on how to use these tools in the design or evaluation of naturally
ventilated buildings, and identify situations or conditions for which
the models are deficient and need improvement. Because of the
complexity of the topic and the amount of work, this is conceived
as a two-phase project.
By-Product Production from Photocatalytic Oxidation
Associated with Indoor Air Cleaning Devices
The research project will benefit ASHRAE and the general public as
follows: If photocatalytic air cleaners are going to be used as an air
cleaning option for Standard 62, then the output from these devices
needs to be known in order to verify that the output is acceptable to
the standard. With the incidents of asthma on the rise, especially for
children, the characterization of the output from photocatalytic air
cleaners needs to be known so that the potential for the creation of
additional or increased asthma triggers can be limited. Provide data
on the output compounds and levels from photocatalysis in indoor
air that design engineers can use to produce improved devices for
the remediation and control of exposure to disease and pollutants;
in order to provide an optimal indoor environment for buildings,
vehicles, and facilities with respect to comfort, productivity, health,
and safety. Users of photocatalysis air cleaning devices will be more
informed on the output of such devices. Some groups of VOCs have
the suspicion of being carcinogenic even in very low concentrations.
It should be known if these products are formed
Development of a Calibration Referenec Device for Use With
the Test Standard ANSI/ASHRAE 52. 2-2007
The contractor will design, construct, and characterize a calibra-
tion reference device, or devices, for use in ASHRAE Standard
52.2 test ducts. This device(s) will have accurately-known mid-range
filtration efficiencies (i.e., between 20 and 80%) at particle sizes
corresponding to those specified in ASHRAE Standard 52. 2-2007.
Accuracy in the smaller particle sizes (i.e., 1–3 µm) is of particular
importance. The contractor will develop a procedure to verify the
filtration efficiencies of the device(s) based on accepted calibration
procedures such as measurement with mono-disperse aerosol, use
of high resolution electrical mobility and aerodynamic particle
sizers, and agreement with theoretically derived particle removal
efficiencies. The calibration device will have a known resistance to
airflow allowing assessment of a laboratory’s airflow and resistance
accuracy. It is preferable to develop a primary calibration standard
that can be replicated, owned, and used by each lab independently.
However, it is possible that a primary calibration standard may be too
expensive or difficult to use in each filter lab. Therefore a primary
calibration standard, with secondary reference filters traced to the
primary standard, may be a more realistic solution. If a secondary
reference filter is used, traceability to the primary reference standard
must be included by the manufacturer (see the attached, executed
agreement to this effect), will provide verification of the design tool
and will quantify the range of its utility. Finally, the optimization
algorithm developed by 1246-RP will be used to optimize the gas
mixture and operating conditions for the cryosurgical in order to
demonstrate the utility of this tool to the cryogenics.
Experimental Validation of Modeling Tools for Mixed Gas
Refrigeration Cycles
Refrigeration cycles involving a multi-component, multiphase
working fluid have become increasingly important for a number of
cryogenic applications. This work was accomplished under previous
ASHRAE funding (1246-RP) and is summarized by Fredrickson
et al. (2005). The proposed project seeks to verify this modeling
tool and extend its utility through additional experimental work.
The design and optimization algorithm developed in1246-RP will
be applied to the specific heat transfer surface and operating condi-
tions that are relevant to cryosurgical probes and used to predict the
performance of a commercially available cryosurgical system. A
series of parametric performance tests on this system, which will be
donated by the manufacturer (see the attached, executed agreement
to this effect), will provide verification of the design tool and will
quantify the range of its utility. Finally, the optimization algorithm
developed by RP-1246 will be used to optimize the gas mixture and
operating conditions for the cryosurgical in order to demonstrate the
utility of this tool to the cryogenics.
Woven Compressor Enabling Economic and Scalable R718
Chillers—Phase 1: Proof of Concept
To demonstrate that it is possible to wind/weave an operational light
weight, high strength composite turbo-impeller with integrated motor
and bearings on a commercially available winding machine. This new
concept then provides a very much needed economical and scalable
compressor as the enabling key component for the breakthrough
of utilizing water (R718) as one of the most natural refrigerants,
inenvironmentally-friendly, high efficient chiller concepts that can
be successful in the U.S. HVAC&R market and beyond.
Development of Typical-Year Weather Files from the ISH
Database of Historical Weather Data For 2,500 International
Locations
This project has a single objective of producing a large data set of
3,800 typical-year weather files for non-U.S. locations suitable for
use in building energy simulations. For record-keeping purposes
and to permit re-analysis or further improvements in modeling solar
radiation, etc., the project will provide to ASHRAE the processed
historical year weather files, and archive them in a format such as
IWEC that would document the provenance of each data element,
whether they are as reported on the raw weather files, interpolated
or calculated.
Island Hood Energy Consumption and Energy Reduction
Strategies
(1) Quantify in a laboratory the capture and containment (C&C)
performance of island hoods using the ASTM F1704-05 Standard
Test Method: (a) single island canopy hoods, (b) single island v-bank
hoods,(c) double island (back to back) hoods, and (d) ventilated
ceilings; (2) quantify in a laboratory environment, the impacts of
hood design measures (such as side skirts) on the hoods analyzed
in item 1; (3) quantify in a laboratory environment, the impacts of
various makeup air and dynamic room condition scenarios on the
hoods analyzed in item 1; (4) prepare and publish a final report;
and (5) provide content for a design guide for use by the industry
to address the use of island hoods in the field.
1453-RP
04/07 – 07/08
Numerical Logics, Inc.
Principal Investigator:
Didier Thevenard
TC 4. 2, Climatic
Information
Research Strategic
Plan Goals Supported:
A6, C1, C6, E2
1456-RP
04/08 – 03/09
University of Colorado
-Boulder
Principal Investigator:
John Zhai
TC 4. 7, Energy Calcula-
tions
Co-funding: $18,000
ARTI
Co-funding: $10,000
Chartered Institute
of Building Science
Engineers (CIBSE)
Research Strategic
Plan Goals Supported:
A1, A2, A3, B1, C1
1457-RP
09/07 – 08/09
University of Wisconsin
Principal Investigator:
Dean Tompkins
TC 2. 3, Gaseous Air
Contaminants and Gas
Contaminant Removal
Equipment
Research Strategic
Plan Goals Supported:
B2
1466-RP
04/08 – 10/09
University of Minnesota
Principal Investigator:
Thomas Kuehn
TC 2. 4, Particulate
Air Contaminants and
Removal Equipment
Co-funding: $10,000 ARTI
Research Strategic
Plan Goals Supported:
B2, B3, C4
1472-RP
09/07 – 08/08
University of Wisconsin-
Madison
Principal Investigator:
Gregory Nellis
TC 10.4, Ultra-Low
Temperature Systems
and Cryogenics
Research Strategic
Plan Goals Supported:
B1, C1, D6
1476-RP
06/08 – 05/09
Michigan State
University
Principal Investigator:
Norbert Muller
TC 8.2, Centrifugal
Machines
Research Strategic
Plan Goals Supported:
D2, D3
1477-RP
09/07 – 08/08
White Box Technologies
Principal Investigator:
Joe Huang
TC 4. 2, Weather
Information
Research Strategic
Plan Goals Supported:
A6, C1, C6, E2
1480-RP
09/07 – 08/09
Architectural Energy
Corporation
Principal Investigator:
Richard Swierczyna
TC 5.10, Kitchen
Ventilation
Research Strategic
Plan Goals Supported:
A6, C6, E1
80
ASHRAE Journal
ashrae.org
October 2008
1481-RP
04/08 – 03/09
NAHB Research Center
Principal Investigator:
Craig Drumheller
SSPC 90.2,
Research Strategic
Plan Goals Supported:
A2, A5
1482-RP
09/07 – 08/09
Kansas State University
Principal Investigator:
Mohammad Hosni
TC 4. 1, Load Calcula-
tions and Procedures
Co-funding: $10,000
CIBSE
Research Strategic Plan
Goals Supported: A6
1484-RP
04/07 – 03/09
Purdue University
Principal Investigator:
Eckhard Groll
TC 3. 1, Refrigerants &
Secondary Coolants
Co-funding: $35,000,
ARTI
Research Strategic Plan
Goals Supported: A6,
A8, C6, D7
1485-RP
12/07 – 09/08
Gatley & Associates
Principal Investigator:
Don Gatley
TC 1. 1, Thermodynam-
ics and Psychrometrics
Research Strategic Plan
Goals Supported: C1,
C2, C6
1486-RP
04/08 – 04/10
University of Nebraska
–Lincoln
Principal Investigator:
Haorong Li
TC 7.5, Smart Building
Systems
Research Strategic Plan
Goals Supported: D1,
D5, E1
1488-RP
08/08 – 02/10
Tennessee Tech
University
Principal Investigator:
Stephen Idem
TC 5.2, Duct Design
Research Strategic Plan
Goals Supported: A6
Economic Data Base in Support of Standard 90.2
The objective is to assess and compile building cost data for the
combinations or variations of construction identified herein, and
document the results in a report. Cost data shall be collected in the
market areas having the greatest housing construction activity.
Update to Measurements of Office Equipment Heat Gain
Data
The main objective of this research is to update the widely used data
that has been included in the Fundamentals Handbook’s “Cooling
Load” chapter. The desired outcome is to develop data that is very
similar to that developed previously but reflecting the new generation
of equipment that is widely used today.
Energy and Performance of Secondary Coolant Low-Temper-
ature Refrigeration Systems
The objective of this project is to perform a systematic investigation
of the SCS energy efficiency and enhancement potential of the most
promising SCS approaches in order to establish design features that
will provide comparable or better energy efficiency than DXS. This
objective is to be completed in two phases, with Phase I being the
only topic of this work statement. Phase II is anticipated to follow
upon completion of Phase I and would be competitively bid.
Psychrometric Research
(1) Update the 1060-RP research of Nelson & Sauer to extend the
temperature range from the present low temperature of 0°C to minus
60°C by incorporating the 2006 correlations for the properties of
H2O Ice 1-h released in September 2006 by IAPWS (Feistel, R.
and Wagner, W.); (2) provide new SI and IP Tables 2 and 3 for the
ASHRAE Handbook of Fundamentals (3) provide complete docu-
mentation; and (4) provide a Fortran code listing for the complete
temperature range of –60°C to 320°C.
Fault Detection and Diagnostics for Centrifugal Chillers – Phase
III: Online-Time Implementation
The objective of this project is to evaluate the effectiveness of two
electrically driven chiller FDD methods and to produce a specifica-
tion for an algorithm that could be incorporated within commercial
products. First, the methods will be evaluated online in a laboratory
environment, followed by evaluation in the field. One method to be
tested and procedures for conducting the evaluation were determined
by Phase II of research project 1275-RP.
Laboratory Testing of Flat Oval Duct Fittings to Determine
Loss Coefficients
The objective of this research is to test four common flat oval junc-
tion fittings to determine their total pressure loss coefficients, and
update the ASHRAE Duct Fitting Database (2006). The tests are to
be conducted in compliance with ANSI/ASHRAE Standard 120-
1999, Method of Testing to Determine Flow Resistance of HVAC
Ducts and Fittings.
Advertisement formerly in this space.
B24
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By Steve Karg, Member ASHRAE
W
 ireshark\* (Figure 1) is a general purpose network protocol analyzer
software application that is cross-platform (runs on various computer
operating systems including Linux, Windows, and Mac OS X) and open source
(released under the GNU General Public License). Wireshark can be downloaded
for free from www.wireshark.org.
tributing enhancements and bug fixes
over the years. The Wireshark Web site
includes additional documentation and
tutorials, a bug tracking tool to aid in
product improvement, technical support
and training services, and developer
information that enables developers to
easily contribute to the project.
My first use of Wireshark (at that time
Steve Karg is a senior engineer at Watt Stopper/
Legrand in Birmingham, Ala. He has been an active
member of ASHRAE SSPC 135 (BACnet) since
2001, and convenes their Lighting Applications
working group. He wrote the open source BACnet
Stack at SourceForge.net®, and continues to help
maintain the BACnet decoder in Wireshark.
About the Author
Analyzing BACnet
®
Figure 1: Wireshark displays a variety of BACnet services from various sources, and is useful for troubleshooting, developing, or learning
about the BACnet protocol.
It was created by Gerald Combs and
first released to the public in 1998 under
the name Ethereal. A typical open source
application, Wireshark is the result of
thousands of contributions by hundreds
of people. Its ability to analyze BACnet
and many other protocol packets stems
from the efforts of many people con-
\*Wireshark is a registered trademark of Gerald Combs.
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B25
the software was known as Ethereal) to handle BACnet decoding
happened in 2005 when a customer site hundreds of miles from
me was experiencing problems with a controller that stopped
responding after connecting it to the BACnet network at the site.
The problem occurred intermittently, but usually after several
weeks of BACnet network activity. I placed a laptop PC at the
site, connected the BACnet network to the laptop PC using an
Ethernet hub, and set Ethereal in packet record mode. A couple
of weeks later, the maintenance supervisor called me and said
that the controller had stopped responding. He stopped the
Ethereal packet recording operation, saved the data, and sent
me the 400 MB file on a CD-ROM.
My first look at the BACnet data from the customer site
using Ethereal left me desiring more detailed information.
The BACnet decoding only showed BACnet Confirmed or
Unconfirmed APDU messages and raw data, without naming
the BACnet service or showing data names or values in the ser-
vices. Understanding the nature of this open source application,
I immediately set to work downloading the Ethereal protocol
analyzer source code and the required libraries, reading the
developer documentation, and compiling.
In only a few days, I had modified the Ethereal code to dis-
play the specific BACnet services, and submitted a patch to the
Ethereal developers. The following day another BACnet patch
arrived from a developer in Berlin who had reworked an earlier
patch submission, which had added the majority of BACnet
application decoding. The large capture from the customer site
revealed that my controller was receiving bursts of 30 to 50
WriteProperty requests about every 10 seconds. I configured
a similar test in my office to simulate the customer site. My
controller stopped responding in a few hours, and I was able to
debug my application code and correct the firmware.
Additional patches to Ethereal by me and others enhanced
the property decoding and fixed a number of subtleties over the
following weeks. The BACnet decoding in Wireshark continues
to improve and evolve along with the BACnet standard, and
today is very good.
Wireshark can monitor and decode most BACnet packets that
are received primarily from an Ethernet interface. It can also
receive packets from an ARCNET interface. The software is not
yet able to directly capture or decode packets from a BACnet
PTP (serial) or a BACnet MS/TP (EIA-485) interface. However,
BACnet MS/TP can be supported by adding an external inter-
face (Figure 2), which sends Ethernet SNAP protocol packets.
Wireshark does not yet support BACnet Segmentation. These
features will probably be added someday because someone will
eventually be motivated to add the missing functionality to this
highly regarded open source tool.
Wireshark can import and export packet files in a variety of
network analyzer formats. The libpcap file format is the soft-
ware’s default file format.
Using Wireshark for Live Captures
To monitor or record BACnet traffic, you must be able to
“see” the network traffic from the computer running the protocol
analyzer. This usually requires connecting the computer and
BACnet devices to an Ethernet hub, as unicast traffic between
devices may not be seen on all ports of an Ethernet switch
(bridge). Ethernet switches may be used if they have the abil-
ity to span, monitor, or mirror all port traffic and send it to a
single port. The computer network interface must also support
promiscuous mode, where the interface supplies the protocol
analyzer with all the network packets it sees.
Selecting the network interface to monitor or capture is ac-
complished through the Capture menu options, under Interfaces
or Options. The Capture Options dialog (Figure 3) offers the
selection of a capture interface, optional display of packets in
real time or automatic scrolling, MAC, network, or transport
name resolution, and the ability to save a file or multiple files
while capturing. The Options dialog also provides the ability
to limit the capture by providing “Stop Capture” options after
a number of packets, megabytes, or minutes.
Wireshark supports capture and display filtering, and the syn-
tax for a capture filter and a display filter is different. A capture
filter limits the packets captured to a couple of specific header
fields. The capture filter expressions can include a specific pro-
tocol (ether, fddi, ip, arp, rarp, decnet, lat, sca, moprc, mopdl,
tcp, udp), a direction (src, dest, src and dest, src or dest), and
Figure 2: Wireshark and a BACnet MS/TP capture from an external
interface, which sends Ethernet SNAP protocol packets.
B26
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
logical operations (nor, and, or). These fil-
ter expressions can be used on a BACnet/
IP network to filter out any non-BACnet/
IP traffic. A common capture filter to
only capture standard BACnet/IP packets
would be “udp port 47808”.
Before we start our capture, we should
consider our Display Options. Wireshark
can display the packets in real-time and
can automatically scroll the packets while
they are being received, which is fun to
watch, but not as useful when trying to
see specific packets. The latest builds of
the software enables automatic scrolling
during a capture by selecting the last
packet on the display. The software also
permits hiding of the Capture Info dialog
box that summarizes the count and type
of packets captured.
Another option to consider is Capture
File(s). Although Wireshark can save a
capture or portions of a capture after it
is displayed, sometimes it is necessary
to capture over a longer period of time.
Wireshark has the ability to capture to a file or even multiple
files. The software automatically appends unique identifiers
to files when multiple files are used. The file or files can be
limited to size, time or number of files, or can save indefinitely,
only limited to the amount of disk space available. When I am
capturing for days, weeks, or months, I normally disable the
Display Option for “Update list of packets in real time” to limit
the amount of display memory used.
Selecting “Start” from Capture Options begins the capture.
Selecting “Stop” from the “Capture” menu stops the capture.
The capture can be saved to a file or discarded.
Display Filtering
A common BACnet configuration issue that I have seen dur-
ing the commissioning of a BACnet network is due to some
device or workstation writing to a Present\_Value property of
an object at a higher priority than it should. This usually makes
an output point unresponsive to other network applications.
Finding the writer of the high priority usually involves some
forethought at the end-device, or just some monitoring with
Wireshark. Sifting through many hours or days of data packets
is made easier by using the display filtering that is built into
the software.
The display filter (Figure 4) allows for protocol specific filter-
ing, during the live capture, after the capture has been stopped,
or after opening a capture file in the display. It can be built us-
ing the Wireshark Filter Expression wizard, by typing specific
values into the filter box, or by using the context menu. Each
protocol decoder has its own expression words. The BACnet
decoders are currently defined as BVLC (BACnet Virtual Link
Figure 3: Wireshark Capture Options dialog box allows control of the capture display, name
resolution, capture files, capture interface, capture filter, and the ability to stop after so many
packets, bytes, or time.
Control or BACnet/IP specific decoding), BACnet (BACnet
NPDU or network layer decoding), and BACapp (BACnet
APDU or application layer decoding). A common display filter
to view all BACnet messages containing an NPDU would be
“bacnet.” A display filter to view only BACnet WriteProperty
service packets would be “bacapp.confirmed\_service
== 15,” where 15 is the service choice for the WriteProperty
service of a BACnet APDU Confirmed Request.
Many, but not all, of the decoded variables are available
for use in a display filter. The name of the variable can be
found by first selecting the line of the variable decoding, and
seeing the text, such as “bacapp.confirmed\_service,” shown
in parenthesis in the lower left corner status box of the Wire-
shark window. Display filters (Table 1) can be applied to a
data capture by using the “Apply as Filter” context menu in
Wireshark. The context menu can be activated by selecting
a particular packet or data element of a packet, and using
the context button on the mouse (e.g., the right button on a
Windows mouse).
The packets displayed using a display filter can also be saved
as a separate file using “Save-As” from the “File” menu. This
is useful when working with large capture files.
Some BACnet installations use BACnet/IP with a UDP port
other than 47808 (0xBAC0). The Wireshark context menu al-
lows for decoding BACnet messages on other UDP ports using
the “Decode As...” option (Figure 5) and selecting BVLC.
The default Wireshark time display format is seconds since
the beginning of the capture. Other useful formats include
seconds since the previous packet, and time of day. Being able
to change the reference or start time for the time display is use-
Advertisement formerly in this space.
B28
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
ful when checking for bandwidth issues.
I monitored a college campus Ethernet
network port using a hub connected to
a BACnet router, which also connected
to a 156K ARCNET segment. I found,
using the software, that the campus
network was producing thousands of
BACnet UnconfirmedCOV (change of
value) broadcast packets per minute, and
this was saturating the 156K ARCNET
segment and causing slow response and
retransmits from the devices on the ARC-
NET segment. Adjusting the offending
objects COV\_Increment property around
the campus eliminated the issue.
Developing BACnet Products
Wireshark is well known for being used
in software and communications protocol
development, and its use during BACnet
software development is no exception.
Timing information, the raw bytes on
the wire, and the decoded meaning of
the bytes on the wire provide immediate
feedback to a BACnet developer. The
Wireshark source code may also pro-
vide deeper insight into how particular
packets or properties may be formed
and decoded.
Wireshark, accompanied by a BACnet
testing tool, is a common setup for test-
ing and validating a BACnet device. The
software can provide the evidence (a
capture) from a testing session, which
can be used by the BACnet developer
to find and fix a problem discovered
during testing.
Wireshark From the Command Line
Wireshark can also be used from the
command line (Command Prompt under
Windows; shell or console under Linux
Figure 4: Wireshark default display, showing the ability to prepare or apply a display filter.
or Unix). The first tshark command line option that I normally
use is “-D”, which provides me an enumerated list of interfaces
that I can use for capturing. Then I use the “-i 2” or whichever
interface number I want to capture from as the command line
option to tshark. The “-w filename.cap” command line option
is useful when I want to capture to a file, but don’t necessarily
want to launch the Wireshark GUI. The amount of disk space or
number of files stored during a capture can be controlled using
the “-b” command line option followed by duration, file size,
or number of files options. More details about the specific op-
tions can be found by asking tshark for help using the “--help”
command line option.
Other command line tools are shipped with Wireshark in-
cluding:
dumpcap—captures network traffic but does not display
••
the network traffic;
capinfos—reads a saved capture file and displays statistics
••
about that file;
editcap—edit and translate the format of a capture file;
••
mergecap—merges multiple capture files into one file;
••
text2pcap—generates a capture file from an ASCII hexa-
••
decimal dump of packets; and
rawshark—a tool for displaying packets and specified
••
fields from a capture file.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B29
Capture Filters
udp port 47808
BACnet/IP packets on UDP port
47808
udp port 47808 or udp port 47809
BACnet/IP packets on UDP port
47808 or 47809
Display Filters
bvlc || bacnet || bacapp
BACnet packets
bacnet
BACnet NPDU packets
bacnet.mesgtyp
BACnet Network Layer (router)
packets
bvlc
BACnet/IP packets
bvlc.function == 0x0b
BACnet/IP Broadcast packets
bacapp
BACnet APDU packets
bacapp.confirmed\_service == 12
BACnet ReadProperty packets
bacapp.confirmed\_service == 15
BACnet WriteProperty packets
bacapp.unconfirmed\_service == 0
BACnet I-Am packets
bacapp.unconfirmed\_service == 8
BACnet WhoIs packets
bacapp.unconfirmed\_service == 2
BACnet UnconfirmedCOVNotifica-
tion packets
Table 1: A list of commonly used Wireshark filters for BACnet. Display filter expressions can
be combined using logical operators such as “and”, “or”, “xor”, and “not”. A display filter
expression can use a variety of comparison operators such as “==”, “!=”, “>”, “<”, “>=”,
and “<=”. Additional details can be found in the Help Contents included with Wireshark.
Free to Download, Use, and Share
It is not always convenient for me
to travel to a site that is experiencing
BACnet-related network problems
so that I can analyze and solve the
problem. I was asked to help diagnose
an installation where two BACnet
vendors were unable to communicate
using BACnet/IP. I asked for a Wire-
shark capture of the communication
attempts. They did not have Wireshark
installed on their laptop computers, so
they went to the Wireshark Web site
to download the free tool. I guided
them through the capture process after
successful installation of the tool, and
they emailed me the results. They also
shared Wireshark with the local site
technicians who would be able to per-
form Wireshark network analysis and
send us the captures.
I pondered the WhoIs and I-Am re-
quests from the capture for a clue into
the problem, but both requests appeared
to be well formed. Although both de-
vices were using the standard BACnet/
IP port number 47808, I did notice that
each was using a different IP broadcast
address. Further investigation revealed
that the site was using an unusual IP
subnet mask for their control systems
on the network: 255.255.254.0. The
BACnet device using an older GNU/
Linux operating system was unable to
form the correct IP broadcast address
by using just the IP subnet mask. The
vendor changed the network configura-
tion script in their device to calculate
and set the broadcast address directly.
The local technicians installed the patch,
performed some Wireshark network
analysis, and sent us the captures that
showed that the broadcast problem was
solved.
Summary
Wireshark is software that understands
the detailed structure of many different
networking protocols, including BACnet.
The software is able to capture, display,
and save the various BACnet messages,
services, attributes, and properties along
with their meanings. It has powerful dis-
play filters that can be used to selectively
Figure 5: Wireshark “Decode As” dialog showing BACnet/IP port 47809 decoded as BVLC.
highlight and color packet information.
The software runs on most computer plat-
forms, whether graphical or command
line. It can import and export a variety
of network analyzer file formats. Best of
all, Wireshark is free!
B42
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By Terry W. Hoffmann, Member ASHRAE
From the 1970s through the 1990s,
the University of Minnesota invested in
building management systems from a
single manufacturer. It purchased every
generation of that manufacturer’s products
from the first to the fifth. As with all build-
ing management systems of their era, the
systems used a proprietary data protocol
to communicate with equipment.
Terry W. Hoffmann is director of marketing,
Building Automation Systems at Johnson Controls
in Milwaukee.
About the Author
Flexibility, Interoperability
B
ACnet cuts the umbilical cord tethering facilities to single-vendor solu-
tions. Just as most of today’s desktop printers work seamlessly with
most of today’s desktop computers, any piece of BACnet compatible equip-
ment will work with any manufacturer’s building monitoring and control system.
Facilities can select best of breed equipment from a variety of manufactur-
ers to achieve the desired level of control at a competitive price. Meanwhile,
interoperability is ensured.
By 2002, BACnet was a growing factor
in the marketplace. Wanting greater flex-
ibility in purchasing and more centralized
command and control, the university
began its migration to BACnet. Today,
the university operates about 80% of its
systems on BACnet and owns systems
and equipment from eight vendors. The
facilities management team field tests all
BACnet is used at the University of Minnesota to centralize control over building systems.
equipment to gauge its BACnet compat-
ibility before purchasing it.
Centralized Command and Control
BACnet enjoys great popularity with
universities, government buyers and other
entities with vast multibuilding cam-
puses. Earlier this decade, such campuses
were often a hodgepodge of different
vendors’ systems operating on different
data protocols. Facilities managers often
had to monitor each building individually.
Even then, they might have to keep an eye
on half a dozen different monitors.
The beauty of the University’s BACnet
implementation is that it helps organiza-
tions centralize control over all building
systems. The integrated system can be
operated with single-seat monitoring
BACnet® at the University of Minnesota
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B43
and control for any number of BACnet subsystems across any
number of buildings. The University of Minnesota’s control
center oversees 287,000 objects. Approximately 80,000 people
visit the university each day. It is impressive to think that the
common user interface can monitor and control facilities af-
fecting so many people.
For day-to-day purposes, it matters little whether operators
have 20 years or 20 days of building systems experience. A
single-user interface makes it easy for novice operators to view,
comprehend, and respond to alarms.
Freedom in Purchasing
BACnet has also helped the university’s facilities management
department assert control over its budget.
Becoming a top research institution requires skillful financial
stewardship. Operational considerations cannot be the tail that
wags the dog. The University of Minnesota’s facilities manage-
ment department is charged with keeping capital and operating
expenses in check.
BACnet is a valuable tool helping the University of Minnesota
to control costs. It gives the university flexibility in purchasing.
Thanks to BACnet, the university can evaluate and purchase the
best equipment for each application instead of equipment that
happens to be compatible with a proprietary data protocol.
In past years, according to Dan Bellows, a building systems
engineer at the school, the university would often turn to one
vendor to equip an entire building. Those days are gone.
Now, the university comparison shops. Depending on circum-
stances, the facilities team may select the equipment with the
lowest first cost, the lowest projected life-cycle costs or specific
features well-suited to the university’s unique demands.
Controlling Research Environments
Scientific research depends on precisely controlled environ-
ments. Any changes to those environments can negatively
impact research.
For example, the University of Minnesota has a number of hor-
ticultural research facilities. A dramatic temperature increase or
decrease could harm research plants, resulting in damaging and
expensive ramifications for the research involving those plants.
The experiment could be set back months or even years.
If a light does not shut off when it is supposed to in an office
building, it is not the end of the world. However, if a light that
is supposed to simulate sunlight in a lab shuts off, it could ruin
an experiment.
Today’s building systems precisely control lighting and cli-
mate systems, maintaining the specified environment for the
research. If temperature drifts outside the desired range, the
operator knows it immediately and can make corrections.
Other research depends on precisely controlled humidifica-
tion and atmospheric pressure. The university has a growing
number of clean rooms for research. Cleanrooms feature
extremely low concentrations of particulate matter in their
atmospheres. They generally have low humidity levels as well.
Filters remove dust and other particles from air entering the
room. Recirculated air passes through high-efficiency particu-
late air (HEPA) and ultralow penetration air (ULPA) filters to
keep it clean of contaminants.
Building systems are responsible for maintaining higher
atmospheric pressure inside the cleanroom than out. When a
door opens, the vacuum created sucks particulate matter out
of the cleanroom rather than allowing it to enter. Maintaining
this sort of consistent atmospheric pressure requires constant,
adaptive and highly precise tuning.
If the University of Minnesota is to become one of the world’s
elite institutions, it must be able to recruit the world’s best re-
searchers and attract lucrative research grants. The possibility of
negative impacts on experiments due to unreliable building con-
trol systems would be more than enough to frighten off both.
With BACnet, it is easy to equip facilities with precision con-
trols and highly reliable equipment. Lighting, temperature, hu-
midity and pressure are maintained at the desired level, usually
without human intervention, with little potential for error. The
university has not experienced a catastrophic loss of research
due to building system failure since BACnet was adopted.
Five by 10: The University of Minnesota’s Energy Plan
BACnet is also helping the University of Minnesota control
energy consumption. The university’s “five by 10” plan calls
for a 5% decrease in energy consumption by 2010. This type
of plan is becoming increasingly common.
Here again, BACnet proves its worth. The university’s facil-
ity managers are free to purchase energy saving systems and
equipment from any number of vendors. Moreover, they have
the flexibility to shop for equipment with the lowest life-cycle
costs, factoring in the projected cost of energy.
BACnet also enables some interesting energy saving inte-
grations. The University of Minnesota has plans to integrate
its classroom scheduling and building management systems.
When a classroom is not in use, there is little reason to keep it
heated or air conditioned to occupied levels. The integration
will allow the building management systems to “know” when
classrooms are occupied and when they are not. It will allow
temperatures in unoccupied classrooms to drift up 10 or 15
degrees in the summer and down 10 or 15 degrees in the winter
for significant savings.
The classroom scheduling system integration mirrors a growing
trend in office buildings and airports. Office buildings are integrat-
ing their conference room booking systems with their building
management systems, allowing temperatures in unoccupied
conference rooms to drift outside the comfortable range. Airports
are doing the same with arrival and departure gates by integrating
building controls with their flight information databases.
Bellows points out three additional applications that reduce
energy consumption and depend on system integration provided
by BACnet.
In many cases throughout the university, one DDC system
controls the air handlers while another controls the rooms.
BACnet is the common communication medium between
them. The university is reducing energy use by resetting the
B44
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
duct static pressure in these buildings based on reported VAV
damper positions. When any damper is 90% open, the duct
static is increased. When they all drop to 60%, the duct static is
decreased. Without a common protocol between these systems
this energy saving strategy would not be possible.
Likewise, chillers are controlled by one vendor in many build-
ings while the air handlers and rooms are controlled by another
DDC vendor. Using the BACnet protocol between the two al-
lows the university to reset chilled water temperature based on
cooling demand. The end result is additional energy savings.
Finally, the university is implementing a lighting control
project that will allow it to control both space temperature and
lighting from a single occupancy sensor. BACnet is the protocol
engine between the two systems.
Conclusion
In a few short years, the University of Minnesota’s facilities
management organization has bloomed into a more efficient,
forward-thinking and responsive organization. Much of that
change has come thanks to strong leadership, innovative
management practices and a shared sense of investment in the
university’s promising future.
BACnet has also had a role to play. It has allowed the uni-
versity to centralize control over building systems. Purchasers
can now shop from a broader array of systems and equipment.
Facility managers have more latitude to save energy though
systems upgrades and innovative integrations.
The results speak for themselves. Customer satisfaction
with the facilities management department rose from 73% in
fiscal year 2005 to 85% in fiscal year 2007. The department’s
operating budget has grown more slowly than its peers, while
improving service and effectiveness.
The University of Minnesota is well on its way to becoming
one of the world’s elite research universities. This is at least in part
because BACnet and the facilities management team have created
an environment more conducive to leading edge research.
Energy Conservation a Growing Concern
The Energy Efficiency Indicator (EEI) is the most comprehen-
sive study of North American energy management practices. It
is conducted annually by the International Facilities Management
Association in partnership with Johnson Controls. The 2008
Energy Efficiency Indicator study surveyed 1,500 executives
with direct responsibility for energy management decisions. The
study revealed mounting concern over energy costs. Seventy-
two percent of organizations reported they are paying more at-
tention to energy efficiency than they were just one year ago.
This growing interest is motivated largely by concerns about
energy cost. On average, respondents projected that energy
prices will increase 13.25% over the next year. For an institu-
tion the size of the University of Minnesota, large annual energy
price increases put formidable pressure on the bottom line.
Environmental concern has a role to play as well. Univer-
sity students, faculty, staff and community members are well
aware of climate change and the global trend toward greener
facilities. For 53% of EEI survey respondents, environmental
responsibility is an equal or greater motivator for investing
in energy efficiency than cost reduction. Seventeen percent
cited environmental responsibility as the stronger motivator.
Thirty-six percent said they were equally motivated by envi-
ronmental responsibility and cost savings.
Energy decision makers are turning to technology to trim
energy consumption and control energy costs. Common
investments in energy efficiency include:
Adjusting HVAC temperature controls to reduce the
•
time that heating and air conditioning run (61%);
Installing, updating or improving a building manage-
•
ment system (42%);
Replacing inefficient equipment before the end of its
•
useful life (41%);
Increased monitoring of energy consumption (31%); and
•
Installing variable speed/frequency drives (20%).
•
Typically, organizations expect such investments in energy ef-
ficiency to pay for themselves within three and a half years.
Advertisement formerly in this space.
B30
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By Nancy L. Robbers
Xerox needed to upgrade the Wilson
Center to make it more efficient in terms
of the labor required to maintain the
building controls, provide comfort for
building occupants, and to comply with
the company’s greenhouse gas initiative.
Nancy L. Robbers is a marketing communications
specialist for Alerton in Redmond, Wash.
About the Author
BACnet
® at Xerox Campus
X
erox’s Joseph C. Wilson Center for Technology in Webster, N.Y. houses
some of the company’s global research, engineering, manufacturing, and
distribution operations. The campus encompasses nearly 5 million ft2 (465 000
m2) in 42 buildings and houses approximately 5,000 employees. The Wilson
Center is one of Xerox’s biggest sources of energy consumption.
When Xerox began its upgrade in 2005,
its annual energy expenditure was rough-
ly $24 million, and it was projected to be
$26 million by 2008, so the company also
sought a better way to monitor its energy
consumption.
The Xerox campus hosted multiple
independent control systems that operated
several different components in building
systems that were not centrally visible.
The independence of these systems made
troubleshooting and system analysis dif-
ficult for the campus staff. The idea of
Ronald Lapointe, manager of engineering
and project operations for Xerox in Mon-
roe County, N.Y., was to create a building
enterprise control system that would seam-
lessly integrate all these components and
provide access and visibility to the opera-
tions group anywhere on campus.
Photo 1: Xerox was able to increase efficiency and interoperability, as well as reduce costs, at its Webster, N.Y., campus by implementing a
BACnet-based system. The campus includes research, engineering and manufacturing areas, cafeterias, offices, and conference rooms.
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B31
BACnet has a manageable networking and addressing scheme
and would be compatible with Xerox’s extensive IT security
requirements.
“Xerox is obviously a technology-based company and is
very careful about what kind of data is transported on its own
network and who has access to the network,” said Sankey. “So
it was our responsibility to engineer a schematic that granted
secure access to energy management system users but denied
them access to any other portion of the Xerox global intranet
through their operator workstations.”
Solution
Xerox first installed BACnet-based global controllers in each
building on the campus, establishing network communica-
tions that were visible at the front end. When necessary, Xerox
replaced various unitary controllers that could not be readily
networked with global controllers. Because of the modular
nature of the global controllers,
the company can easily install
new ones when it needs to expand
the system.
Xerox also installed two
BACnet hardware devices—Web
ports—that use the building auto-
mation system’s software to give
the building staff access to their
BACnet-based equipment using a
Web browser. The Web ports show
real-time data from the BACnet
network and enable the staff to
securely view all the building data
over the Xerox LAN and make
modifications to devices. Using
the Web ports instead of a client/
server configuration eliminates the need to change computers
when software or graphics change.
Various access levels for employees were set up. Some staff-
ers were given a low access level, meaning they can only look
at graphics, but cannot make changes. Higher access levels
include the ability to make changes to setpoints and schedules
as appropriate. This limits changes to the people who understand
the ramifications of the change and helps prevent equipment
from being left on manual operation, which increases operat-
ing costs.
Integration
While Xerox replaced many devices, it integrated a great deal
of existing equipment as well. To date, the BACnet BAS controls
more than 27,000 points across the Xerox campus.
The decision to integrate rather than replace equipment saved
Xerox a significant amount of money on first costs.
The installation included replacing all temperature and
calibration devices as required of transducers. Commissioning
Xerox had four objectives for its new building controls
system:
It had to leverage the existing technology;
••
It had to be based on an open communications protocol
••
that could integrate old and new equipment;
It had to be scalable across the enterprise; and
••
It had to safely integrate with Xerox’s existing IT security
••
systems.
Challenges
“From the start we knew this project was going to be a
challenge from many perspectives,” Lapointe said. “We had
limited capital budgets and knew we would have to leverage
a lot of the existing technology while understanding that a lot
of it would have to be replaced. We were searching for just the
right technology to drive this project forward.” Onsite install-
ers had additional challenges: a 21-month timeline, minimal
downtime, and no disruption of
day-to-day operations.
Xerox sought help from an en-
ergy consultant that was involved
in the business of control systems
but had no allegiances to particu-
lar products or technologies. The
company selected VSEnergy, an
energy control and integration
firm headquartered in Washing-
ton, Pa. VSEnergy undertook
a needs assessment for Xerox
to prepare for an open system
integration request for proposal
(RFP) and to facilitate the instal-
lation of the pilot project.
“One of the major challenges
we faced on the project was the lack of documentation of the
existing systems,” said Mark Sankey, vice president of VSEn-
ergy. “We needed to plot the entire system architecture, control
system sequences, and data, which would be required to put an
engineered project out to bid.”
“The problems associated with this site were both geographic
and physical,” Sankey said. “The buildings were all discon-
nected. Some were connected by virtual LANs, some were con-
nected by a private energy network. So, in addition to making
all the controls systems talk to each other, there needed to be
network engineering to actually get the buildings connected.”
At the end of its assessment, VSEnergy recommended the
use of BACnet-based integration. Following evaluation of all
the proposed packages, the project panel selected a native
BACnet system.
“The BACnet architecture on this project was specified to
be native BACnet, which means BACnet on the Ethernet IP
network as well as on the local level, the MS/TP network,”
Sankey said.
Photo 2: BACnet Web ports use the BAS software to display
equipment and real-time data via a Web browser.
Advertisement formerly in this space.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B33
the system included calibration checks with NIST-traceable
devices, a review of loop tuning, alarms, and interlocks, as well
as trend verification.
Results
As Xerox brought its buildings and systems online, energy
conservation opportunities were discovered, based on data
being collected. The single largest project was the demand
control ventilation project, which instead of bringing in fixed
minimum percentages of outside air, allowed the reduction
of outside air ventilation as long as the carbon dioxide levels
within the facility were monitored. As Xerox collected data, it
became clear that it could establish new demand control strate-
gies with a setpoint of 25% to 50% outside air and few to no
occupants, significantly reducing the required outside air and
enabling the campus staff to calculate energy conservation and
cost reduction opportunities.
The original purpose of installing the DDC was to integrate
the existing control systems without any enhancements. Based
upon the energy cost reduction forecast and building modeling,
Xerox management moved forward with the implementation
and expansion of the DDC system into the demand control
ventilation project. The result of that project was payback in
less than two years.
Xerox also identified a compressor project in a campus
building as another opportunity to reap the benefits of inte-
gration. During the engineering phase, Xerox installed three
new 500 hp (370 kW) air compressors in the building. A
communications package was added to the compressors, as
well as supplemental metering for compressed air produc-
tion monitoring. At the completion of the project, all of the
operating data from the compressors—including real-time
operating efficiency, real-time output, real-time compressed
air production, storage and consumption—could be monitored
and trended on a continuous basis through the BACnet BAS.
This enables Xerox to determine if there are compressor per-
formance problems or impending failures, as well as meter
the amount of compressed air usage for the high-pressure and
low-pressure process consumption.
By integrating different equipment into one BACnet-based
system and centralizing building operations, Xerox now has
unprecedented control over its entire campus. The programming
now in place—demand control ventilation, occupied/unoccu-
pied, load shedding and optimum start—has enabled Xerox to
supply heating and cooling only when occupied areas require
it, and to cycle down its operations when areas are unoccupied
or unused. So far, the system has resulted in substantial energy
and cost savings.
Advertisement formerly in this space.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B37
By Donald J. McLauchlan, P.E., Member ASHRAE; and Brian Dutt
Donald J. McLauchlan, P.E., is principal of Elara
Energy Services, Inc., in suburban Chicago, the MEP
engineering firm on this project. Brian Dutt is vice
president sales and marketing at Delta Controls,
Inc., Surrey, BC, Canada.
About the Authors
Figure 1 (left): Ventilation mode at the Richard J. Klarchek Information Commons in Chicago. Figure 2 (right): Hybrid mode.
BACnet 
® for Green Library
T
 he Richard J. Klarchek Information Commons integrates state-of-the art
mechanical systems with striking architectural features to create a visu-
ally stunning, high performance green building. To ensure the various systems
are responding appropriately based on changing building and environmental
conditions, BACnet was chosen as the controls protocol.
providing views through the building to
the lake. The building consists of large,
open areas with glass façades on each
floor bracketed by concrete “bookends”
that contain classrooms, meeting rooms,
and offices. The partial fourth floor fea-
tures a large open meeting space with a
terrace to the east and a green roof to the
west. The ground floor features a café
Information Commons is a four-story
70,000 ft2 (6503 m2), bookless digital
library constructed on Loyola Univer-
sity’s Chicago Lakeshore campus. The
building was constructed on the shore
of Lake Michigan surrounded by five
other academic buildings in a horseshoe
configuration. A major design intent
imposed by the University was to make
the building as transparent as possible,
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
B38
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
and connecting link to the existing Cudahy Library. The main
building access is through a “winter garden” entry space on
the west side.
To maximize views of the lake, the primary axis of the build-
ing is orientated nearly north-south, with large glass exposures
on the east and west sides. The University also wanted the
building to be energy efficient. With the large east-west glass
exposures this was, indeed, a challenge. To address these chal-
lenges, many innovative technologies were used. The building
has been submitted to the U.S. Green Building Council (US-
GBC) for a Leadership in Energy and Environmental Design®
(LEED) Silver rating.
The intent of the design was to optimize the energy efficiency
of the building while maintaining comfort and indoor air qual-
ity for the occupants. To accomplish these goals, the following
strategies were incorporated into the design.
Minimize Solar Heat Gain During Cooling Months
The solar heat gain during cooling season was minimized us-
ing an automated motorized shading system for the open areas,
as well as a ventilated double façade on the west side. Motorized
horizontal venetian blinds on the west side are located within
the ventilated double façade space, between the inner and outer
façade and external to the conditioned space. These blinds can
be controlled by automatically rotating the angle of the slats,
as well as by raising the blinds.
The celestial calculation of the sun position determines when
the sun will impose a load on the west façade and an outdoor
light sensor triggers the deployment of the blinds. Once the
blinds are deployed, the calculated angle of the sun determines
the angle of the slats to avoid any direct beam radiation into
the space while maximizing diffuse light for daylight harvest-
ing. There are cavity dampers that open during this mode to
allow outside air into the bottom of the interstitial space with
awning windows at the top to allow the stack effect heat to
escape by natural convection. The draw at the top of the glass
stack is further enhanced by the local low pressure created by
the prevailing wind (computational fluid dynamic modeling
showed that these local low pressures occurred regardless of
wind direction).
On the single façade on the east side, there are automatically
controlled internal roll up blinds to minimize solar heat gain. The
height of the east side shades is controlled to allow direct sunlight
to penetrate approximately 4 ft (1.2 m) into the space.
Radiant Ceiling
The coffered precast concrete ceiling has cross-linked poly-
ethylene (PEX) tubing set just above the surface. During the
summer months, the ceiling is maintained at an approximate
average temperature of 63°F (17°C) or a minimum of 3°F
(1.7°C) above the indoor dew point. We predicted the chilled
ceiling would provide 4 W/ft2 (43 W/m2) of sensible cooling.
It was predicted that we could maintain indoor temperatures
approximately 2°F (1.1°C) higher1 than standard due to the
radiant effect. Per 2008 ASHRAE Handbook—HVAC Systems
and Equipment, page 6.2, equation 5, the Stefan-Boltzmann
governing equation is as follows for radiant chilled ceilings:
(1)
Where
Qr
= radiant cooling, Btu/h · ft2
tp
= mean panel surface temperature, °R
AUST = area weighted average temperature of the non-
radiant panel surfaces of the room, °R
In addition to the radiant energy exchange, there is also a
convective component. Per the Handbook, this component can
be approximated with the following equation:
(2)
Where
Qc = natural convection from a cooled ceiling, Btu/h · ft2
ta
= AUST for ceiling cooled spaces with large propor-
tions of exposed fenestration, °R
In addition to the energy savings due to higher allowable
space temperatures, energy is also saved as a result of the
marked decrease in energy transport. Hydronic transport energy
is significantly lower than that of an equivalent Btu of sensible
energy with air.
The radiant ceiling is cooled using return water from the
central chiller plant (typically 56°F to 58°F [13°C to 14°C]),
which is injected into the ceiling loop and returned 5°F to 7°F
(2.8°C to 3.9°C) warmer. By using return water instead of pri-
mary chilled water from the plant, the overall ∆T of the plant
is increased, thus improving plant efficiency.
In the heating mode, the ceiling provides radiant heat to the
space with supplemental convection fin tube on the east side
only. It was also predicted that lower winter indoor temperatures
could be maintained due to the warm radiant effect, reducing
heating energy.
Natural Ventilation
Based on the energy model, we are predicting approximately 52
days per year during which the outdoor conditions will allow the
system to operate in the natural ventilation mode. In this mode the
motorized windows on the east (lake side), which open directly to
the outdoors, and the motorized windows on the west side, which
open to the interstitial space, activate allowing natural cross venti-
lation across the space. With the awning windows open at the top
of the glass stack, there is enough draw to move a considerable
volume of air through the space (up to 5 cfm/ft2 [25.4 L/(s · m2]).
In this mode the fans shut down and all mechanical cooling is shut
off. This mode of operation becomes an extremely effective air-side
economizer allowing operation up to 72°F (22°C) outdoor tempera-
tures. The building design also incorporated a large ceiling mass
that would store the night harvested “coolness” to further extend
the natural ventilation bandwidth and further reduce energy use.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B39
Hybrid Mode
To make further use of natural ventilation, the hybrid mode
of natural ventilation is set to occur at higher outdoor air tem-
peratures. In this mode windows are open and all fans are off
as previously described, and the ceiling is chilled, providing
radiant cooling. This mode is only allowed when the outdoor
dew point is 5°F (2.8°C) below the chilled ceiling temperature.
This mode can provide comfortable space temperatures up to
76°F (24°C) outdoor temperatures.
Demand-Controlled Ventilation
The large center areas are supplied ventilation through a
ducted underfloor air-distribution system with high-induction
swirl diffusers. The VAV boxes are controlled based on CO2
sensors with a temperature override. The temperature override
was required for periods when the chilled ceiling could not
meet the sensible cooling load.
Main Air Handlers
The dual path custom designed air handlers needed to incor-
porate multiple functions depending on the mode of operation.
During the heating mode they function as dedicated outside air
system (DOAS) with heat recovery. During the cooling mode,
they provide a mixing of conditioned return air and conditioned
outdoor air. The outdoor air path incorporates a runaround coil
loop that enhances the latent heat removal. The return air path
was required to supplement the sensible cooling capacity of the
ceiling and to further dehumidify the indoor air. The mixture
of these two airstreams (airflows are accurately measured with
hot wire anemometers) is controlled by the highest CO2 zone
reading.
The final mode of operation that needed to be incorporated
was a smoke evacuation mode in which windows and fans
are strategically deployed to quickly evacuate the building of
smoke in case of fire.
Efficient Lighting/Daylight Harvesting
The design features include reduced lighting power densities
of 1.3 W/ft2 (14 W/m2) in the open areas and 1.0 W/ft2 (11
W/m2) in the seminar/classroom areas. Active daylighting is
modeled to maintain 50 footcandles (538 lx) in the classroom
areas and 35 footcandles (377 lx) in the open areas. Daylight-
ing control is continuously dimmed. Visible transmittance is
varied by mechanically operated blinds and shades in the east
and west glazing.
Building Envelope
The design features upgraded insulation in the roof, wall,
and glazing. Half of the third floor roof is vegetative. The west
curtain wall consists of two skins with a minimum of 36 in
(914 mm) interstitial space used for insulation or as ventila-
tion chimney depending on the weather. A three-story winter
garden on the west also buffers the interior. The winter garden
is maintained at a minimum of 40°F (4°C) with the radiant floor
heat in the winter and is ventilated in the summer.
Controlling Indoor Dew Point
Controlling indoor dew point was important from the stand-
point of maintaining the chilled ceiling temperatures without
risk of condensation. The indoor dew point was controlled based
on the following system:
The outside ventilation air for the open areas is condi-
••
tioned through a three-coil runaround system that signifi-
cantly improves the dehumidification capacity of these
systems. The warmer the outside air, the more effective
this configuration is related to dehumidification.
There is a separate return air path on the open area air
••
handlers (AHU-1 through 4) with staged coils that will
provide dehumidification of the space. By staging the
coils in the return air path, the air that passes through the
active coil can be cooled to 55°F (13°C) for maximum
moisture removal and mix with the room temperature air
through the inactive coil to supply air to the underfloor
system in the 63°F (17°C) range.
The classroom units are conventional VAV systems with
••
cold air supplied at the ceiling. These systems will assist
the dehumidification of the adjacent open area space.
Control Sequence
The BAS control system must be robust to integrate all
these systems into an intelligent smooth functioning system.
A detailed control sequence was written to define the five
modes of operation (heating, cooling, natural ventilation,
hybrid, and smoke evacuation). Cooling was defined as the
default mode with specific parameters defining the transition
and time delays to other modes. A complete weather station
was incorporated as part of the design to measure light levels,
wind, dew point, dry-bulb temperature, and precipitation.
For example, if precipitation is sensed, the windows close
and the system switches out of natural or hybrid mode. If
the fire alarm system sends a smoke evacuation signal to
the BAS, the system commands the first floor windows to
open, the east side shades to open, the interstitial windows
closed, the awning windows open, blinds up, dampers at the
air handlers switch position, and the exhaust fans rev up to
high speed.
BACnet Integration
Loyola University decided several years ago to use BACnet as
its building controls communication protocol. The total quan-
tity of BACnet I/O objects currently exceeds 26,000 physical
points. The majority of the BACnet objects are provided by the
vendor’s BACnet system.
Working in collaboration with the University’s IT department,
the facilities group created a virtual LAN (VLAN) for the build-
ing controls network. The VLAN is deployed across the campus
IT network, and enables building controls to communicate using
BACnet over Ethernet, reducing the complication of standard
IP-based communications. Choosing a VLAN made it easier for
the IT group to manage the building controls network traffic.
As new controllers are added, the IT group provides a network
B40
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
Figure 3: Building power usage.
Fans and
Pumps 11%
Lighting 20%
Computers 57%
Cooling 12%
drop and the Ethernet enabled controller is connected to it and
it then appears on the facility LAN.
A critical design component for large campus networks is to
design an addressing scheme early on. The addressing scheme
is important because there can be no duplicate device addresses
in a BACnet network. Each controller requires a unique device
ID. At Loyola University a seven digit number is used, the first
digit identifies the campus, the following two digits identify
the building, and the last four digits represent the controller.
This system works well for the university and ensures that it is
easy for them to add new buildings. It also keeps all controllers
grouped together in an orderly fashion when they are viewing
the system across the network.
During this project the IT group offered to provide the
facilities group with access to a virtual server for the server
application used to provide access to the facility BMS system
using a Web-browser interface and the server application that
is used to gather and store long-term trend data for facility
operations. A virtual server is a Web server that shares com-
mon computer resources with other virtual servers. The virtual
component means that it is not a dedicated server. The entire
computer is not dedicated to running the single applications
server software, multiple server applications can run on a single
computer. Although the software applications had never been
deployed on a virtual server before, they deployed flawlessly.
The server platform was running Windows Server 2003, En-
terprise Edition.
A benefit of using BACnet is the ability to extend the cam-
pus network with relative ease. Loyola made good use of this
ability during this project. Prior to occupancy, a decision was
made to integrate the building controls from the Information
Commons building onto the campus WAN. The project was
wrapping up during the winter, and it was felt that it was more
cost-effective to manage the building through the existing cam-
pus facility management team, rather than having it operate in
a stand-alone manner. Because the network architecture was
well thought out, connection to the existing campus WAN was
as simple as plugging a cable into the switch. As soon as that
was done, all controllers appeared at the operator workstation,
and the facility operators began to monitor and manage the
facility like all the rest.
BACnet Facilitates Interoperability
With a specific requirement to reduce and monitor energy
consumption, the Information Commons has been outfit-
ted with several submeters. These devices monitor water
consumption and measure the supply and return water tem-
perature for the building and for the radiant ceilings. These
devices are BACnet and use the BACnet MS/TP protocol.
Power meters are used to measure and trend building elec-
trical consumption and demand. This information is used
to generate reports on hourly, daily, and monthly kWh use,
as well as peak kW demand for each month. These data
points are trended and displayed on graphic screens, and
the reports available for each sub-meter by day, month or
year. The power meters use Modbus protocol, and therefore
a DSM-RTR was required to convert the Modbus protocol
to BACnet Ethernet.
Integration to the window blinds was also required. The
window blinds were sourced from Europe and came with
a non-BACnet protocol installed. To control the blinds,
a gateway was supplied by the blind manufacturer. This
gateway was configured by a representative of the blind
manufacturer.
Window operators were sourced from Italy, and are controlled
with relays. Two relays are used to control a group of four win-
dows. One relay is energized to indicate direction of operation,
and the second relay energizes the actuator.
A shade control system is connected to the BACnet network
via a custom BACnet interface. Through this interface the
shades on each floor are adjusted based on the outdoor light
level.
The building is equipped with a full weather station, which
includes outside temperatures, wind speed direction, precipi-
tation detection, and a photocell. This information is brought
onto the BACnet network, and is used to control the relative
position of the blinds, windows, and shades, to maintain oc-
cupant comfort. If the wind speed is too strong off the lake, the
windows are closed. The windows are also closed if there is a
snow or rain condition.
The VAV controllers were required to be UL864 rated for
smoke control. These controllers were programmed using the
specified UL864 programming sequence for integration with
the smoke control system. If a smoke detector is activated, then
the VAV system will modulate to create a situation in which the
smoke for that affected area is evacuated from the space in the
most efficient manner possible.
The systems in this building are required to interoperate in a
truly intelligent fashion. The robustness of the BACnet protocol
and some gateway implementations has enabled this high-tech
facility to operate according to the design requirements.
Energy Model
The energy model for the building predicted 52% lower en-
ergy consumption than ANSI/ASHRAE/Standard 90.1-2001.
The total predicted site energy without plug and computer
loads was 50.4 kBtu/ft2/year (572 544 kJ/m2 · yr). The total site
energy predicted with plug and computer loads was 65 kBtu/
ft2/yr (738 400 kJ/m2 · yr). The building was modeled for 24/7
occupancy.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B41
Conclusion
Part of the beauty of the building in-
cludes how it dynamically and intelligently
responds to the outside environment. One
of the goals of the project was to create
the experience inside of being outside on
a spectacular day. As engineers, we are
more concerned with function than form.
Note that the model showed domes-
tic hot water production from natural
gas, which was later changed to point
of use electric. Also note that although
the source of chilled water and hot
water is from a central plant, the ther-
mal energy was converted to plant
energy using the average measured
efficiency of the plants (0.6 kW/ton
[0.17 kW/kW] including auxiliaries
for cooling and 82% for steam to fuel
efficiency).
Actual Energy Data
All the electric and thermal energy
is being measured. The thermal (Btu)
meters were up and running since July
18 of this year. From July 21 to August
20, the thermal energy was lower than
anticipated while the electrical energy
was greater than anticipated. After
analyzing electric meter data and tak-
ing field measurements, the following
breakdown of power usage is shown in
Figure 3.
There are 300 PCs in the building.
Although the model assumed that idle
computers would go in stand-by mode,
it was determined that they remained
in the ready mode 24/7 collectively
consuming more than 1 W/ft2 (11 W/
m2). The University is in the process of
modifying this. This scenario illustrates
the importance of the measurement and
verification process.
Observations
The natural ventilation and hybrid
modes were the most challenging to
commission. However in a two week
period in August, the building was either
in natural ventilation or hybrid mode
37% of the time. The natural ventila-
tion mode is so effective that the indoor
temperature could be maintained within
approximately one-half degree of the
outdoor temperature.
With the proximity of the building to
Lake Michigan, the audible rhythm of
the waves in the natural ventilation mode
further enhances the overall aesthetics of
the building.
The building opened last January and
the user’s report that this is the most
comfortable space on campus.
In this building function and form come
together in a unique way.
References
Mumma, S. “Chilled ceilings in parallel
1.
with dedicated outdoor air systems: addressing
the concerns of condensation, capacity, and cost.”
2002 ASHRAE Transactions 108(2):220 – 231.
Advertisement formerly in this space.
B4
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By Steve Tom, Ph.D., P.E., Member ASHRAE
The Go Green program was developed
by the Building Owners and Managers
Association of Canada (BOMA Canada)
to recognize existing commercial build-
ings, which are using the best environ-
mental practices in five key areas:
Resource consumption (energy and
••
water use);
Waste reduction and recycling;
••
Building materials;
••
Steve Tom, Ph.D., P.E., is director of technical
information at Automated Logic in Kennesaw, Ga.
About the Author
BACnet
® Goes Green
W
 hat do you do if you’re one of Canada’s largest integrated real estate
firms, you own an 18 acre (7.3 ha) signature site with 800,000 ft2
(74 322 m2) of leasable area in one of the strongest office markets in Canada,
and you want to provide existing tenants (including your own headquarters) and
prospective clients with the most efficient, comfortable, and desirable work en-
vironment possible? You “Go Green,” of course. And you do it with BACnet®.
Interior environment; and
••
Tenant awareness.
••
Within these five areas 10 minimum
requirements exist, and a building must
meet or exceed all 10 requirements to be
certified as a Go Green building. With
its emphasis on energy audits and best
practices in existing buildings the Go
Green program is roughly equivalent to
LEED®-EB certification. An additional
requirement of the Go Green program is
that the certification process includes an
on-site visitation by BOMA.
Morguard Investments wanted to Go
Green with their City Centre complex.
Located in Mississauga, Ontario, part of
the greater Toronto metropolitan area, the
complex consisted of four major office
buildings with planned future construc-
tion of retail, office, and amphitheatre
buildings. When it came to building auto-
mation, they realized that having multiple
disconnected stand-alone systems would
hardly qualify as best practice. Their goal
was to integrate control of the HVAC,
lighting, fire, access control, and security
systems. “I’ve always had a dream of
driving into a parking lot, swiping my
security card, and having it automati-
Photo 1: The City Centre complex in the Toronto greater metropolitan area uses a Web-based BAS.
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
B6
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
security system can also trigger the HVAC and lighting systems
to take certain actions, such as fulfilling Bayliss’ dream of turn-
ing on the lights and HVAC. Also, the security system includes
closed-circuit TV cameras (CCTV) that are used to monitor areas
of particular interest. The cameras generate a standard image
signal that is easily displayed on a Web page, the graphics for
the web-based BAS include links the user can click to display
the CCTV image in a pop-up window.
Figure 1 shows a typical floor plan summary, providing the
user with an easy to read overview of the status of the HVAC,
lighting, fire, and security systems within one building. The
column of floor plans on the left indicates the thermal comfort
(temperature deviation from setpoint) of the zones on each floor
of the building. Green zones mean the temperature is between
the heating and cooling setpoints. Yellow and orange zones
indicate progressively warmer temperatures, and light and dark
blue indicate cooler zones. Light grey indicates the zone is un-
occupied. The middle column of floor plans shows the status of
the lighting controls. White zones show where the lights are on,
and light gray indicates the lights are off. The rightmost column
summarizes the status of the fire
and security systems, with white
indicating everything is operating
normally. A red zone in any column
indicates an alarm condition.
Figure 2 shows a combined fire
and security floor plan for a single
floor. This detailed view shows the
status of individual door switches
and other sensors. It also indicates
the location of the CCTV cameras.
Clicking on one of camera icons
will display the CCTV image in
a separate window like the one
shown in Figure 2. When this
screen shot was taken a smoke detector and a heat sensor were
placed in a simulated alarm state, causing them to appear in red
on the floor plan. This also caused the alarm icon in the upper
right-hand corner to turn red, indicating there are active alarms
in the system. Clicking on this icon would display the alarm
log. Additional alarm actions (pop-up window, printout, e-mail,
etc.) are possible.
As with any project in an existing building, a prime concern
was to disturb the existing occupants as little as possible. This
required much of the work to be done after normal business
hours, with careful phasing of work so equipment could be
seamlessly transferred from the old independent systems to the
new integrated system. “I haven’t had any complaints from the
tenants about noise, interference, dirt found on their desks the
next day, etc. That’s the biggest compliment I could give to the
installation crew,” said Bayless. Occasionally, the installation
crew run into problems where the actual installed equipment
doesn’t match the as-built drawings, a situation that would not
surprise anyone who has worked on a retrofit project before,
but the problems are solved as they arise.
cally turn on my office lights and air conditioning” said Paul
Bayliss, operations manager for Morguard Investments. “Our
existing systems had reached the end of their life. The fire alarm
system was so old there were only two people in all of Canada
who were capable of working on it. We needed new systems
that would be more energy efficient, and more cost effective to
maintain and operate.” Since these systems come from different
manufacturers, BACnet was the logical choice for the protocol
to tie them all together.
“We knew we needed a nonproprietary protocol” said Bayliss.
“We wanted one protocol to talk to different pieces of equip-
ment. Our consulting engineers looked at competing protocols
and advised us that BACnet was the best choice.” Other features
that were high on Morguard’s priority list were energy man-
agement capabilities, a user-friendly graphical interface, and
a Web-based system. This last feature was important because
of the flexibility it provided for their technicians and because it
would allow them to give tenants access to appropriate building
automation system (BAS) functions in the future.
Morguard chose a Web-based BACnet control system made
by an HVAC controls company to
form the core of their BAS. This
made sense because the roughly
5,500 HVAC control points com-
prised the largest single system in
the building and because the user
interface requirements were more
sophisticated than the other sys-
tems. The lighting was controlled
by another native BACnet system,
and the 650 lighting points were
easily integrated into the BAS
using BACnet. Zone lighting and
HVAC are normally controlled off
the same basic occupancy schedule,
which eases the scheduling workload, and they can also operate
independently for security lighting, HVAC freeze protection, and
other special circumstances.
The fire system is, by code, an independent stand-alone
system that does not require use of the BAS for any life-safety
warning or control actions. It does, however, communicate
with the BAS via a BACnet gateway. This allows the building
operators to monitor the status of approximately 2,700 fire
system points such as smoke detectors and pull stations through
the BAS graphics. The BAS also receives alarms from the fire
system, notifies appropriate people of the alarm, and records
alarms in the BAS log.
The security system is also a stand-alone system, but in this
case it is integrated into the BAS using a high-level XML/SOAP
interface, essentially a subset of the recently defined BACnet Web
services. Like the fire system, this enables system operators to
monitor the status of approximately 1,050 security points such
as door switches, card access readers, and security cameras. The
BAS similarly records and alerts people to security alarms. The
integration goes beyond that of the fire system; however, as the
Figure 1: Integrated floor plan provides systems overview.
Advertisement formerly in this space.
B8
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
Figure 2 (left): Fire and security floor plan with CCTV image. Photo 2 (right): Facility managers have more than enough computer screens
to monitor already. They don’t need separate screens for every building subsystem.
The hub of the integrated system is a Web server located in
one of the four buildings. Dedicated fiber optic cables connect
this server to the two nearest buildings, with a leased fiber optic
connection to the furthest building. “Using our own dedicated
lines provides huge cost savings for the short runs,” explained
Bayless, “but it didn’t make sense for the distant building.
We’re running fire system communications over this cable, so
wireless wasn’t an option.”
The four buildings have received their Go Green certifica-
tion, and Bayliss is pleased with the project. “We relied upon
analysis by consulting engineers in selecting our contractor
for this project. They had worked with them on previous
integration projects and felt they offered the most cost ef-
fective solution in the long run. Having one single contractor
as the prime makes things easier. Integration works with
this model.”
Advertisement formerly in this space.
B14
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By J. Michael Whitcomb, P.E., Member ASHRAE
Background
Montgomery College, located in Mont-
gomery County, Md., just north of Wash-
ington, D.C., is a community college
that offers a broad curriculum to 60,000
J. Michael Whitcomb, P.E., is energy manager at
Montgomery College, Rockville, Md.
About the Author
BACnet
® on Campus
T
 he story of BACnet at Montgomery College reflects the evolving nature of
energy management and the building automation controls industry. While
the transition from springs, diaphragms, and mercury switches to networked
direct digital control (DDC) has been remarkable, the groundswell response to
BACnet has revolutionized the building automation industry.
credit and noncredit students, offering
day, evening and weekend activities. It
is an intensely used community resource.
We have approximately 2 million gross
square feet of space, in 43 buildings, on
three campuses and spend approximately
6.1 million utility dollars annually. Our
friend and neighbor nearby in Gaithers-
burg, Md., is the National Institute of
Standards and Technology (NIST), Build-
ing and Fire Research Laboratory.
The Rockville Campus, built in the
early and mid-1960s, included a medium
temperature hot water central plant and
distribution system with decentralized
time clocks and pneumatic building
controls. The central plant even had a
Photo 1: BACnet integration of building and central plant equipment communicate over campus network at the new Student Service Center,
Montgomery College, Takoma Park/Silver Spring Campus, Takoma Park, Md.
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B15
pneumatic/electric network between the plant and nearby
buildings that could remotely monitor and adjust adjacent
building HVAC systems. Photo 2, shows the College’s first
attempt at an operator workstation (OWS) graphical user
interface (GUI).
Each building on the Rockville campus had hot water con-
verters, decentralized chillers and cooling towers with manually
selectable, pneumatically actuated summer/winter changeover.
The late 1960s saw the redevelopment of the Takoma Park/
Silver Spring campus, which included self contained packaged
terminal air conditioners (PTAC) and rooftop mounted pack-
aged DX constant volume systems with “black box” electrical
controls.
The College built its newest campus in Germantown, Md.,
in the late 1970s and responded to that decade’s energy crisis
by designing their buildings with what were then state-of-the-
art technologies. Included were exterior envelope insulation
systems, large overhangs for passive solar control, double pane
operable windows for natural ventilation and daylighting, roof
daylight monitors, efficient lighting systems, water source
heat pump loops with thermal
storage tanks, and centrifugal
chillers providing cooling to
the building’s central core.
Large rooftop-mounted flat
plate solar thermal arrays and
underground thermal storage
tanks with backup electrical
boilers provided heat to the
heat pumps, heated domestic
hot water and the swimming
pool. Controls consisted of time
clocks and electrical controls.
College-wide, controls were a
mixture of non-DDC technolo-
gies and manufacturers, which
were competitively procured
and serviced by College operations and maintenance (O&M)
staff and various controls contractors.
Introduction of DDC
Direct digital controls were introduced incrementally in the
latter half of the 1980s. Whole building installations began in the
early 1990s with the construction of major new and renovated
buildings and central chilled water and hot water plants on the
Rockville and Germantown Campuses. The central chilled
water plants with ice storage, ammonia rotary screw chillers,
and engine-driven chillers with heat recovery used the digital
capabilities of the computer to orchestrate energy and demand
management automation sequences not possible with previous
technology. Figure 1 shows the chilling equipment in our central
plants integrated through the DDC system.
Early integration for monitoring and control was through
hardwired points, separate independent computer hardware
and software devices, and occasionally through expensive
proprietary and rarely reliable integration devices. Network
communications were through low-speed twisted-pair cables,
pulled through conduits that followed the central plant distri-
bution system to each building, while remote communication
access was through dial-up modems.
Controls were specified, furnished, installed, and maintained
by a single, sole source vendor, using proprietary products. Nor-
mally, public institutions such as the College require competitive
procurement of goods and services. However, in the early days
several factors drove us toward sole source procurement.
First, the College was trying to successfully introduce a new
and complex technology while minimizing disruption and en-
suring ownership by the O&M staff. Unlike some larger institu-
tions who manage controls with a separate controls group, we
chose to manage our controls with the people who are directly
responsible for answering the hot and cold calls, the O&M staff.
The O&M staff was trained on a standard platform using stan-
dard tools while their capabilities were supplemented by service
agreements with the vendor.
Expansion of the proprietary
DDC into other buildings not
scheduled for renovation was
coordinated with the vendor by
the O&M staff and funded from
their operating budgets.
Second, since our campuses
were small, and we had central
plant distribution systems ther-
mally communicating with our
buildings, it was necessary to
have the ability to communicate
with the building systems from
the central plant. Controls at the
time lacked a common commu-
nications protocol, and if you
wanted to use different vendors, you either wrote your own
software drivers as Mike Newman and his controls group did
at Cornell University or you hardwired monitoring and control
points between systems. Neither of these options was desirable
so we stayed with sole source controls.
In the latter part of the 1990s, the College partnered with
NIST by pproviding access to our DDC systems and assisting
in downloading actual system trend data that was used to test
their algorithms for rule-based fault detection and diagnostics
(FDD). Faults were examined and verified in the field and repairs
were made as necessary. Although those first algorithms were
external to the controls system, later work would embed the
algorithms directly into control devices. This was the first time
that we used the computer capabilities beyond the traditional
controls model and it opened our eyes to some of the untapped
opportunities of this computer resource.
Photo 2: 1960s vintage central plant networked pneumatic opera-
tor workstation graphical user interface.
B16
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
Introduction of BACnet
Our partnership with NIST
lead us to Steve Bushby, one
of the early leaders in the
development of BACnet,
and through him we met
Mike Newman from Cornell
University. As it turns out,
Mike is the guy who started
the BACnet ball rolling in
ASHRAE and chaired the
committee during its initial
development. These interac-
tions influenced the College’s
decision to embrace BACnet
technology.
Some manufacturers
quickly responded to ANSI/
ASHRAE Standard 135,
BACnet®—A Data Com-
munication Protocol for
Building Automation and
Control Networks, and be-
gan to introduce BACnet
products, opening the door
to a diversified competitive
controls solution. In 2000
we were able to identify three
manufacturers with local
representation capable of providing BACnet equipment. As a
demonstration and to better understand BACnet, we installed
separate BACnet controls on three identical retrofit rooftop
air handlers serving an open laboratory space and competi-
tively selected one of the vendors to provide controls for the
supporting hot water and chilled water hydronic systems. We
also connected a newly renovated building fire alarm control
panel (FACP) to the system via a BACnet interface provided
by the FACP vendor. Traditionally, we would have hardwired
dry contacts between the FACP and BAS to provide non-life-
safety notification to the O&M staff that some activity was
occurring in their fire alarm system.
To further investigate BACnet capabilities we required the
vendors to share a single OWS which was networked to their
controllers via the Montgomery College Wide Area Network
(MC WAN). Each vendor was required to develop graphics
and demonstrate integrated operations of their controlled
equipment and the controlled equipment of the other vendors.
This allowed the various stakeholders, O&M, facility manag-
ers, information technology staff, and other interested parties
to test-drive a real-world BACnet installation. For example,
while troubleshooting a communications failure we were
able to prove BACnet network conformance by stringing a
twisted-pair communication line across the roof from Vendor
A’s building controller, connecting it to Vendor B’s MS/TP
network and watching the Vendor A’s BACnet points appear
Figure 1: Typical college central plant energy and demand management equipment requires DDC
integration for proper sequence of operation.
on the OWS. We also used one vendor’s scheduling graphics
to control all of the equipment schedules because the O&M
staff preferred the look and feel of that vendor’s graphic
display. This demonstration project was successful in that
it allowed us in the early days to experience many levels of
interaction and helped us develop guidelines for our design
teams, information technology staff, and O&M. It was also
shortly after this that I joined the BACnet standard committee
(SSPC 135) as a user representative and began to get involved
with committee activities.
BACnet in New Construction
The introduction of BACnet was timely because the early
2000s saw plans for the largest expansion in the College’s
history with the construction of four major buildings and two
central hot water and chilled water plants on the Takoma Park/
Silver Spring campus. BACnet was specified for the controls
and three fully compliant manufacturers with local represen-
tation were listed as acceptable bidders. We were unable to
list our legacy controls vendor because they did not have a
compliant product.
The 98,000 gross square feet, four-story Health Sciences
Center (HSC), which specializes in training health profes-
sionals, was our first BACnet-compliant building. It is a high
performance building with a 35 kW solar photovoltaic array,
commissioned in 2004. This building not only was a success-
Ammonia Chillers
With Ice Storage
Natural Gas Engine
Driven Chiller
With Heat Recovery
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B17
ful BACnet installation, but it introduced remote Web access
through a Web server and, although not BACnet, a completely
digital security system with CCTV recorders and centralized
swipe card door access.
We got our information technology (IT) department’s atten-
tion when we requested Internet Protocol (IP) access to the MC
WAN and enough bandwidth to stream camera video across the
campus to our security office. Shortly thereafter, IT developed
a virtual local area network (VLAN) called Montgomery Col-
lege Facilities Network (MC FNET) with sufficient fiber optics,
dedicated only for facilities systems.
Although we attempted to integrate all of the building controls
using BACnet, some equipment such as variable frequency
drives (VFD) used a different protocol. Integration of the differ-
ent protocols requires translation devices that increase system
complexity and introduces challenges to proper commissioning
and operations. Fortunately, BACnet is now readily available on
most equipment, which eases the integration effort.
The College and its controls contractor again partnered with
NIST, which resulted in their researchers embedding rule-based
FDD algorithms directly into our controlled devices. The fault
reports identified several anomalies that allowed the O&M staff
to fine tune their system. Hopefully, NIST’s work will result in
future FDD capabilities similar to the “light on the dashboard”
annunciation in automobiles.
The next building was the 111,000 gross square feet, three-
story Student Services Center (SSC), see Photo 1, which
provides space for student service functions, has a cafeteria,
a central chilled water and hot water plant in the basement,
and was commissioned in 2006. The central plant that serves
the East Campus includes ice thermal storage with ammonia
VFD refrigeration chillers, a natural gas engine-driven chiller
with heat recovery, variable speed pumping, high performance
condensing boilers, and energy consumption measuring equip-
ment. The building is served by variable air volume (VAV) air-
handling systems with occupancy sensor-controlled terminal
devices and lighting systems. Compared to our last central plant
Photo 3 (left): Typical ammonia refrigeration chiller assembly, l-r, variable frequency drive (VFD), plate and frame evaporator, refrigerant vent
system, and rotary screw ammonia chiller with integrated control panel. Photo 4 (right): Typical central plant graphical depiction showing
glycol system with chillers, ice storage modules, piping, heat exchangers, pumps, and accessories. Compare this to Photo 2.
installed 10 years earlier, the change in technology is amazing.
Whereas, the older plant was hardwired, this plant is almost
completely networked using BACnet or other communications
protocols. Photo 3 is a picture of our typical central plant rotary
screw ammonia chiller while Photo 4 shows our typical central
plant graphical user interface representation.
The control system in the SSC was competitively bid and a
different manufacturer than the one used in the HSC building
was awarded the contract. We installed a central operations
office adjacent to the new central plant with additional com-
puters and monitors to serve as a centralized campus monitor-
ing area. Using BACnet we have the ability to integrate one
vendor’s objects with another vendor’s GUI, which provides
efficiency and flexibility in monitoring and control. Although
we have the capability to configure a master supervisory GUI,
we have found it simpler to require vendors to provide certain
standard graphics. Our O&M staff is then able to manage the
multiple vendor systems because of the similar presentation
and function.
BACnet Influence
Since the initial introduction of our small demonstration
project we standardized upon BACnet, developed guidelines
and specifications and have installed approximately 850,000
gross square feet of new BACnet controls such that BACnet
now represents 40% of our controlled building square foot-
age. We are excited about two new laboratory buildings, the
141,000 gross square feet, Rockville Science Center scheduled
for construction starting late 2008 and the 127,000 gross square
feet Germantown Bioscience Center, scheduled for construc-
tion late 2010. Both buildings will be LEED® Gold Certified
and use BACnet to integrate fume hoods, building HVAC, and
basement satellite central plants.
We continue to coordinate with our IT department and our
typical controls network configuration is shown in Figure
2. Now, we integrate lighting controls, fire alarms, variable
frequency drives, chiller and boiler control panels, and energy
B18
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
monitoring equipment into our BACnet
systems. Since BACnet is readily avail-
able, we only specify equipment with
BACnet communications interfaces. We
try to limit our controls manufacturer
to one per building, but in some cases
we have several. In these instances, the
mix has been in terminal equipment ap-
plications, which are all integrated using
BACnet. Remote communications using
wireless and Web services has long since
replaced the telephone modem and has
allowed more stake holders access to
the system. As previously stated, we
work closely with our IT department
to ensure that the communications are
reliable and secure.
As we introduced BACnet, we soon
realized that we needed to provide the
facilities organization with a roadmap
for management of a diversified con-
trols solution. As part of the College’s
master planning efforts we developed a
Figure 2: Typical college controls network diagram.
schematic plan for replacement and retrofits. The plan provides
guidance to designers through standard controls specifications,
controls drawings with narrative and graphical logic diagrams
of sequences of operations, typical college controls network
arrangements, and system commissioning and documentation
requirements. Future work will include input from the O&M
staff on training and routine maintenance requirements, as well
as formats for standard service contracts.
College-wide we have allowed five different BACnet manu-
facturers. Only three manufacturers are allowed on each cam-
pus to reduce complexity while ensuring competition. In each
new installation, vendors are required to provide a completely
functional stand-alone system including all required software
tools to manipulate and operate the system. Once functional-
ity is tested as part of our commissioning process, VLAN IP
addresses are assigned, communications are established on
our MC WAN and graphics and other tools are mirrored on
to other College operator workstations to provide functional
flexibility for operations staff. Servers located on the MC
WAN also provide Web services to other users such as remote
access via the World Wide Web.
BACnet has revolutionized the building automation industry
and has become a household name at Montgomery College. The
dedicated efforts of the volunteer members of the ASHRAE
BACnet Standard committee, who developed the protocol, have
provided users like me a much needed tool, which has greatly
enhanced our ability to provide a diversified, competitive, and
integrated controls solution. Manufacturers, vendors, designers,
owners, and operators have responded to BACnet’s influence and
we are just seeing a glimpse of the benefits and opportunities
that are presenting themselves.
controls master plan. This plan includes a survey of existing
college buildings, the type and condition of their controls, and a
Advertisement formerly in this space.
B34
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By Bill Swan, Member ASHRAE
Bill Swan is buildings standards initiatives leader for Alerton and Honeywell in
Redmond, Wash., and is vice president of the BACnet Interest Group–Europe.
About the Author
BACnet
®
In Europe
Photo 1: BIG-EU members in Berlin, June 2008.
A
SHRAE Journal readers are regularly apprised of the
various BACnet-related activities and events in North
America, but many may not be aware of a similarly high
level of BACnet activity in Europe. As communications and
partnerships are developed across the Atlantic, both mar-
kets benefit and the beneficial effects are felt worldwide. A
prime driver of this activity in Europe is the BACnet Interest
Group–Europe (BIG-EU).
BIG-EU, which celebrated its tenth birthday last May, is
the oldest of all the BACnet-related associations. As with the
BACnet Manufacturers Association founded in 2000 in North
America, BIG-EU was created as an association primarily of
BACnet manufacturers.
BIG-EU is also the largest of the BACnet-related organiza-
tions. Starting off with only 18 member companies, it has grown
to more than 80, and the rate of growth has been increasing. It
has also taken on an international flavor beyond its European
charter due to participation by companies from outside Europe,
including American and Canadian companies.
The charter set for BIG-EU is two-fold: to promote BACnet
in the European building automation controls market and to
advance the BACnet standard, including meeting needs and
requirements specific to European markets.
One measure of the success of BACnet in Europe thus far is
the publication of a couple of BACnet books in German (only).
BACnet Gebäude-Automation 1.4 (BACnet version 1.4 Build-
ing Automation)1 covers BACnet’s capabilities and application
areas, benefits of interoperability and technical details. BACnet
und BACnet/IP—Wie funktioniert das? (BACnet and BACnet/
IP—How does it work?)2 is a book for planners, system integra-
tors and operators, covering theory and practice.
Marketing
The marketing arm of BIG-EU, Working Group–Marketing
(WG-M) is involved in promoting BACnet in Europe. Over
the years their presence at the bienniel Light+Building show in
Frankfurt (several times larger than the AHR Expo and twice as
long, albeit with a somewhat different market) has grown from
a small booth off in the corner to one of the show’s largest at
nearly 2,000 ft2 (186 m2), with 30 companies exhibiting in a
demonstration of interoperability per this year’s theme, “World
of Integration.”
In addition to the Light+Building exhibition, other trade shows
are being evaluated by BIG-EU for opportunities to exhibit, to
reach out to markets outside the HVAC industry. The number
and reach of such trade shows will only increase as BACnet’s
support extends through other areas of building automation
including lighting, physical access control, and so on.
In 2004 BIG-EU published the first issue of the biannual
BACnet Europe Journal, bilingual in German and English. With
the March 2008 edition, it has grown to 64 full-color pages with
The following article was published in ASHRAE Journal, November
2008. ©Copyright 2008 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B35
articles featuring BACnet installations in Europe, technical
looks at various aspects of BACnet, reports on the activities of
BACnet-related committees, new BACnet products and more.
The BACnet Europe Journal has a wide distribution, with copies
shipped to more than 50 countries.
BIG-EU has also been helping to start national BACnet
Interest Groups across Europe, though several have formed
independently. BIG-EU’s business office recently published the
first BACnet France Journal, bilingual in French and English.
BIG-EU’s business office is considering reaching out to
other areas of the world, including discussions of formation
of a BIG-China, and other possible regional editions of the
Journal. The first issue of BACnet China Journal was published
in September,
BIG-EU has teamed with the VDI Wissenforum (“knowledge
forum,” by the Association of German Engineers) to conduct
regular two-day BACnet training sessions. These vendor-neutral
sessions, intended for those in planning, designing, servicing
and managing BACnet systems, present an overview of BACnet,
its communications, planning and documenting BACnet sys-
tems, and much more.
Finally, BIG-EU’s WG-M presents several BACnet forums
each year in various European cities. Typical of such forums, a
recent one in Amsterdam was held for the construction, instal-
lation and real estate industries. During the forum, which was
focused on installations in the Netherlands, owners, planners
and operators spoke on their experiences with BACnet systems,
the benefits they’ve achieved, plus they shared tips on planning
and bidding BACnet systems. Forums are being planned for
Italy, Austria and the U.K.
The level of activity by the marketing working group has become
too much for a single organization to maintain, so it is now forming
subgroups to organize and supervise all these activities.
Technical
BIG-EU’s technical working group, WG-Technique (WG-T),
is no less active than its marketing counterpart. It was formed
as a “shadow group” of the BACnet committee for discussing
technical issues of BACnet particular to, or encountered by, the
European market and BIG-EU member companies as well as
general technical input. From a relatively small membership
just a few years ago, WG-T’s meetings have recently grown in
Photos 5 and 6 (left): BACnet Europe Journal and BACnet France Journal are bilingual publications. BACnet is truly international.
BACnet China Journal was published in September. All of the journals are available at www.big-eu.org/eng/service/journal.php. Photo
7 (right): BIG-EU Interoperability Workshop.
Photos 2 and 3 (left): BACnet books are available in German. Photo 4 (right): BIG-EU booth at Light+Building Expo.
B36
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
size to match those of the BACnet com-
mittee itself.
Technical discussions within WG-T
sometimes result in “Clarification Re-
quests,” typically requests for clarifica-
tion or suggestions for improvement,
being submitted to the BACnet commit-
tee for discussion and response. More
recently, BACnet change proposals have
begun to be submitted directly to the
BACnet committee by WG-T members,
where they are handled the same as all
other change proposals.
Testing BACnet
A primary focus of BIG-EU, one heard
in WG-T, WG-M and executive board
meetings these days is the issue of testing
BACnet devices.
As in North America, testing for in-
teroperability began with Interoperability
Workshops (in North America also called
“plugfests”), which are events where mul-
tiple manufacturers bring their BACnet
devices and connect them together to
verify interoperability. The first North
American plugfests were somewhat ad
hoc, but the Europeans were able to lever-
age the North American developments
to start out with well-orchestrated work-
shops. The North American plugfests are
annual events whereas the European have
been every other year, but the organizers
of both are trying to coordinate tim-
ing to maximize the number of mutual
participants in both events. The growth
of the number of participants is already
beginning to create problems in finding
sufficient space for these events.
Another area of discussion for several
years has been laboratory verification
of devices’ conformance to the BACnet
standard. Although the BACnet Testing
Lab (BTL) has been doing such testing
since 2001, market pressures to test as
soon as possible resulted in the BTL’s tests
being done manually until automated
tools could be developed.
This was a problem in Europe, and
particularly in Germany where govern-
ment requirements require that finely
detailed records of all tests be kept. An
attempt to use the BTL’s tools proved to
be too expensive, so BIG-EU contracted
for the development of a fully automated
tool, one that could use the tests used by
the BTL. The first application of this test-
ing tool concluded successfully in April
with the BTL Mark issued to devices that
passed. Per agreements between BIG-
EU and BACnet International, the two
groups have been working cooperatively
to establish a common, comprehensive,
and automated testing system for testing
labs all around the world.
Specification
Another arena in which Europe is be-
coming a major contributor to BACnet
globally is in the methods by which one
specifies BACnet devices and systems.
The original system, found in the original
BACnet standard in 1995, developed by
the BACnet committee (a highly technical
team capable of understanding the minut-
est details of BACnet messages), did not
succeed and was replaced in 2001.
However, a German governmental
specification organization, AMEV, has
proposed that BACnet devices bearing
the BTL Mark be preferred for German
government buildings. As such it has
taken a look with interest at the BACnet
specification system and may consider
workshops with experts in specification
and BACnet participating.
Summary
In many ways the activities in Europe
are parallel to those in North America,
but in other ways they are complemen-
tary, drawing on particular regional and
cultural requirements and strengths.
The product of the developing partner-
ships will advance BACnet technically,
promote BACnet globally, and benefit
BACnet even in regions where it has long
been an established standard.
Acknowledgments
Photos 1, 4, 5 and 6 courtesy of Mar
Direct, Marketing Direct GbR, Dort-
mund, Germany.
References
Kranz, H.R. 2006.
1.
BACnet Gebäudeau-
tomation 1.4. Karlsruhe, Germany: Promotor
Verlag.
Tiersch, F., C. Kuhles. 2007.
2.
BACnet und
BACnet/IP—Wie funktioniert das? Karlsruhe,
Germany: Promotor Verlag.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 8
\*“Michael Zatz, manager of the commercial building program for ENERGY STAR®, an EPA program to promote energy-efficient products and practices, says ENERGY STAR has a user-
support line that gets calls from green-building owners and managers who are disappointed in their building’s energy performance.”5
Why Green Can Be Wash
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
M
any “green” buildings don’t save energy (Figure 1).
Why? They have too much glass, they are overven-
tilated, they are leaky to air, they are fraught with
thermal bridges and they rely on gimmicks and fads rather
than physics.
Basically, the current green and sustainability craze can be
summed up as architects and engineers behaving badly. The
good news is that most of this nonsense can be easily remedied.
The bad news is that the failures are beginning to bubble to the
surface, and we are in danger of ruining the “green brand.”\*
Before you can have a “green” building, you need a build-
ing that can stand up, not be blown away in a hurricane, not
fall down in an earthquake, not burn, not leak rainwater, not
be moldy, not rot, not corrode and otherwise be able to meet
applicable building codes such as having a basic provision for
ventilation like that specified by Standard 62.1.
So what’s with all these “green” programs providing “points”
for “durability” and “indoor air quality?” I mean it’s pretty
pathetic if we have to reward architects and engineers when
they provide details and specifications that should be basic to
fundamental practice. If you design and install a controlled
ventilation system that meets Standard 62, you get points. You
get more points if you keep the rain out and design the building
to dry if it becomes wet. And, you get still more points if the
occupants are actually comfortable. Aren’t these code require-
ments? Shouldn’t these be “the standard of care?”
Have we architects and engineers sunk so low that we now get
points if we meet basic building requirements that all buildings
should meet to be called buildings?
Green programs waste a lot of time and money on stuff that
is obvious and more time and money on stuff that is irrelevant
or unimportant.
How about focusing on stuff that is important? It’s become all
about the points and the important stuff gets ignored. Chasing
“green points” doesn’t get you good buildings that are truly
green. You can get a Leadership in Energy and Environmental
Design® (LEED) rating and not save any energy compared to
traditional buildings. How can that possibly be green?
How to Be Green
So let’s start with a basic requirement that we need a build-
ing that meets code and the standard of care. That would be a
building that is structurally sound, is fire-safe, has a controlled
ventilation system, does not leak rainwater and is comfortable.
No points for this. This is what the minimum requirement for
a building should be.
Now what’s next? That’s pretty easy. It’s energy. What are
two of the greatest challenges facing the U.S.? Global warming
and energy security. The key to both is energy conservation.
Architect Edward Mazria likes to say “architects control the
global thermostat.” I think he is right.
Show me a building that meets code and the standard of care
and saves energy, and I will show you a green building. A “real”
green building, not a social statement that saps money, time and
resources from the real problems facing the planet.
Do you want to save serious energy and serious money?
That’s easy. Use less glass. Windows and curtain walls are the
most expensive component in a building and provide the worst
energy performance. The more you use, the more energy and
money you burn. Limit the glazing area to approximately 30%,
and use good glass and frames (Figure 2).
Then, don’t overventilate. This idea of getting green points by
increasing the rates above those specified by Standard 62 is just
madness. Whatever happened to source control? If you don’t
use poorly chosen materials in the building, don’t do unwise
things in the building and don’t connect the interior to exterior
via the parking garage, Standard 62 works very well.
Next, build an enclosure without big holes. Build tight,
ventilate right. Tight is 2.0 L/s/m2 at 75Pa (0.39 cfm/ft2 at 0.3
in. w.c.).1 Right is Standard 62. How complicated can that be?
Except, we don’t do it.
Moving on, don’t insulate steel stud cavities, insulate them
on the outside. Most of the time all that you will need is R-10
of continuous exterior insulation (that’s between 1.5 in. and 2
in. [40 mm and 50 mm] of rigid insulation).
And, don’t use supply or return plenums. Use ducts to avoid
air quality problems and to ensure air goes where you want it.
How Not to Be Green
Once we get an enclosure, we can condition it. Note to archi-
tects: before you can control air you must first enclose air. The
enclosure comes first and is more important than all the systems
within it. Mechanical engineers call themselves green and claim
to do green design. However, when push comes to shove, few
of them want to do the additional work necessary to design a
mechanical system matched to a high performance enclosure. Of
Editor’s Note: Letters to the editor are welcome for this column.
Send letters to the editor at fturner@ashrae.org. Letters should not
exceed 250 words.
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 8
course, not too many clients actually want to pay the engineer for
the design. And, if the money is spent, it is often wasted because
the enclosure is bad. You can’t make a building green by having
the mechanical engineer try to compensate for a poor building
enclosure design.
What’s “green” about
underfloor supply ple-
nums? How do they save
any energy? They sure as
heck don’t contribute to
indoor air quality. They
may make it worse. Do
you want to breathe air
delivered in a ductless
void under the floor that
cannot be cleaned? Even
if you can clean them,
they are filled with services, so they are filthy. And, they are
expensive. The building must be taller, which burns up resources
and money. But, it’s green. Says who?
Double façades? Green? What’s with that? I thought we killed
that idea after the nonsense associated with “double envelope”
houses in the 1970s.† It seems that bad ideas keep coming
back every other generation—typically after the generation of
adults that dealt with the bad idea the first time around retires
(Photos 1 and 2).
Here is the gener-
al premise behind the
double façade. The outer
façade creates a buffer
space between it and the
inner façade, tempering
the environment the inner
façade sees. So we have to
build two walls, not one—
an outer wall and an inner
wall with a bunch of space
in between. Seems to me,
if you built the inner wall
correctly, you don’t need the outer wall and vice versa. Then, you
don’t get to use the space between them because there is no space
between them—it is all inside. We call that rentable floor area
where I’m from. Double façades are a low energy way to provide
an all-glass enclosure, but they always use more energy than a
The U.S. Green Building Council (USGBC) wanted to see
how well Leadership in Energy and Environmental Design®
(LEED) buildings were doing on energy compared to regular
buildings. The New Buildings Institute (NBI) did the look-
ing for the USGBC. Information on regular buildings came
from the Commercial Building Energy Consumption Survey
(CBECS). The findings were presented in a March 4, 2008
report “Energy Performance of LEED for New Construction
Buildings.” Check out Figure 1. NBI–LEED data that does
not include high-use data centers buildings is plotted against
CBECS 2000–2003 data that does not include vacant buildings
and nonrefrigerated warehouses. The two distributions look
pretty much the same, don’t they? These LEED buildings have a
mean that is 15% better than the CBECS mean, which is good.
But they are not statistically different by t-test. In other words,
the LEED buildings did not conclusively save energy compared
to typical buildings built at the same time. This is not good.
Think about what is happening behind all of the numbers.
The building codes use ANSI/ASHRAE/IESNA Standard 90.1
to establish a “floor” or minimum for energy performance.
Few buildings, if any, are built to go beyond the building code
minimums so the CBECS plot is really a plot of Standard 90.1.
LEED uses Standard 90.1 to establish a target. Guess what?
The target appears to have been met. The “target” resembles
the “floor.” There should be no surprise that the two data
sets are pretty much the same. So how to fix this?
Many folks, including the ones who helped me with this
column, feel that the problem is only partially LEED. They
feel the real problem is Standard 90.1. I am not completely
there yet. However, the folks at Standard 90.1 are getting
pretty hard to defend when they say that airtight building
enclosures do not save energy, and airtightness standards
have no place in Standard 90.1. Fixing LEED might best
happen while also fixing Standard 90.1.
Note: The plot was created from data provided to Bill Rose by
Cathy Turner of NBI with the permission of the USGBC. The
statistical analysis was done by Paul Francisco.
Figure 1: Which One is Which? The two populations of build-
ings look pretty much the same. There do not appear to be any
conclusive energy savings with LEED buildings compared to
traditionally constructed new buildings. USGBC needs to fix
this—and fast. This does no one any good.
Does ‘Green’ Save Energy
Over Traditional Buildings
Photo 1 (left): The first double façade building in the U.S. was built in the 1970s.
It turned out to be a bad idea, but the folks who knew it was bad retired, and their
knowledge was lost. Photo 2 (right): Mind the Gap. Double façade detail shown.
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 8
Figure 2: Enclosure R-Value Versus Glazing Ratio. Bottom line is use less glass and
use good glass. The chart is courtesy of John Straube.6 Bad glass ruins good walls. The
impact of thermal bridging through commercial wall assemblies, and heat flow through
window systems can be calculated with relatively good accuracy by calculating an area-
weighted average of the R-values of the windows and opaque wall sections. The equation
takes the form: Uoverall = (WWR · Uwindow + (1 – WWR) · Uwall), where U = 1/R.
Use Less Glass,
Use Good Glass
The results of a number of scenarios
are plotted in Figure 2.
Typical curtain wall systems have an
R-value of only 2 or 3, with “high perfor-
mance” systems (not shown) using highly
insulated spandrel panels and best-in-
class double glazing may achieve R4.
Only a few systems, such as the Kaw-
neer 7550 series, can achieve R-values
of 6 or more.
Curve 1 is for standard U=0.50
thermally broken aluminum punched
windows with air-filled double-glazed
insulated glazing units in a R12 batt-filled
steel-stud brick veneer wall system (R6).
The overall effective R-value of this wall
is around 3 to 4 over the normal range
of window-to-wall (WWR) ratios of
25% to 50%.
Curve 2 shows that increasing the
R-value of the wall to R11 by adding
an inch of foam on the exterior, results
in an increase of only R0.5 to R1.5 for
the overall R-value for the same range of WWR.
Curve 3 shows how significant an impact window per-
formance can make if a good wall is provided. An externally
insulated R16 wall, when mated with poor windows produces
a vertical enclosure with an R-value of only R3 to R6 for the
normal range of window area.
Curve 4 assumes a good quality window frame with top
quality glazing (low-e, argon-filled): the result for the overall
vertical enclosure is still only R4 to R7.
These first four curves cover the performance of a wide
range of commercial enclosures with a wide range of cladding
types. The conclusion is that modern commercial vertical
enclosures actually have an R-value that is rarely over 7, and
more likely in the range of 3 to 5!
Curves 5 and 6 provide an idea of the significant im-
provements that are possible. Using best-in-class thermally
broken aluminum frames and high-performance glazing
(U=0.30), Curve 5 shows that even with an R40 wall, the
overall R-value will be in the 7 to 12 range for WWR of
less than 40% (the highest ratio recommended for high-
performance buildings). Even though this is a low-level,
it is still significantly more than the alternative. The grey
curve below Curve 5 shows the slight benefit gained by
increasing wall R-value from 20 to 40, particularly at high
glazing ratios.
Curve 6 uses low-e, argon-filled triple-glazed units
in an insulated fiberglass frame, to deliver a U-value of
only 0.14. Even with a wall insulated to “just” R20, such
a combination can deliver an overall R-value of 12 to 14,
two to three times more than typical commercial vertical
enclosures.
In all cases, it can be seen that high glazing ratios generate
enclosure walls that are expensive to purchase with high heat
loss and heat gain. This high ratio should be avoided in both
individual spaces, such as meeting rooms, as for the whole
building on average.
decent façade with less than 100% glass. Why even go there?
Oh, I forgot about all the passive ventilation “magic” that
happens between the two facades and the operable windows you
can have between the inner façade and the “magic” space. All
brought to you with the precision and predictability of compu-
tational fluid dynamics (CFD) and the stack effect. Emswiler2
and Hutcheon3 are rolling over in their graves and Shaw and
Tamura4 are none too pleased. I call on the ghosts of building
science past to rise up and put a pox on all your houses.
I have news for all you façadists. You can have operable
windows in a single façade, and you can get a lot more control
and predictability with fans, ductwork and controls. You can get
it at much less cost, using much less materials (i.e., resource
efficiency) and much less energy. Yes, fans use energy. It’s
not natural to use fans. The other way, the “magic” way, uses
“natural” forces, which is good because nature is good and man
is inherently evil. Didn’t we have this argument over a hundred
years ago with a dead French guy called Rousseau? If we taught
Advertisement formerly in this space.
34
ASHRAE Journal
N o v e m b e r 2 0 0 8
architects more physics and less philosophy, they wouldn’t fall
for this garbage. While I’m at it, shame on you engineers for
using bad physics to deceive gullible architects.
Vegetative roofs? Grass and dirt are not energy efficient.
Work with me here. Which saves more energy: 2 inches of dirt
or 2 inches of insulation? Which saves more energy: grass or a
white-colored membrane? Which is more expensive and does
not save energy: grass and dirt or insulation and a white-colored
membrane? Which needs to be watered to keep the grass from
dying and blowing away? Vegetative roofs are beautiful and
Figure 3 (left): Vegetative Roof. The insulation is under the membrane. This is bad. The insulation collapsed and the membrane lost sup-
port, tore and leaked. The reason for this bad design choice was a preoccupation with the “greenness” of the blowing agent of the rigid
insulation. Successful green roofs have historically used extruded polystyrene (XPS). XPS can become wet and still perform. The blowing
agent of XPS is arguably not the “greenest of the green.” An unproven pentane blown polyisocyanurate was selected in this installation
and had to be protected from water hence the location under the membrane. Figure 4 (right): Good Vegetative Roof. The insulation is over
the top of the membrane. This is good. This configuration has a multidecade track record.
Advertisement formerly in this space.
Advertisement formerly in this space.
36
ASHRAE Journal
N o v e m b e r 2 0 0 8
look cool. And, that apparently is more important than cost and
energy savings. I can live with the beautiful and looking cool
argument if that is, in fact, the argument. But, don’t clutter it
with half-truths such as heat island effects and water run-off.
Other ways exist to deal with each.
I know I will not win the argument on green roofs, so my
advice is to at least build the green roofs correctly. In the “green
world,” folks sometimes get so preoccupied with “green materi-
als” that they forget that at the end of the day the assembly still
has to work (Figures 3 and 4).
And enough with the awards before a building is built and
the performance is verified. Award plaques should come with
removable screws.§ Show me the utility bills. Compare the
building to a building of similar size and similar occupancy in
a similar climate. And, if you don’t show any savings, shut up.
You can’t be “green” if you don’t save any energy. Don’t talk
to me about biological diversity, recycled materials and natural
ventilation until after you have saved the energy. Spare me the
social engineering and the smaller is better and how we all have
to share the planet and how we are all equal until you have saved
the energy. Don’t talk to me about carbon offsets until you have
saved the energy. You need some carbon savings before you can
trade any (the Kyoto protocol requires that the carbon credits
be verified, i.e., a piece of paper saying we intended for there
to be carbon reductions doesn’t do it). Save one, and you can
trade one. Don’t build an award-winning energy pig, and say you
are green because you planted some trees in Zaire and brought
clean water to a village. Those are all good things, but they mean
nothing to me because you still have a poor building.
References
Lstiburek, J.W. 2005. “Understanding air barriers.”
1.
ASHRAE
Journal 47(7):24 – 30.
Emswiler, J.E. 1926. “The neutral zone in ventilation.”
2.
ASHVE
Journal 32(1).
Hutcheon, N.B. 1953. “Fundamental considerations in the design
3.
of exterior walls for buildings.” Engineering Journal 36(1):687 – 698.
Shaw, C.Y. and G.T. Tamura. 1976. “Studies on exterior wall air
4.
tightness and air infiltration of tall buildings.” ASHRAE Transactions
82(1):122 – 134.
Johnson, B. 2008. “Energy inefficient.”
5.
North Carolina Lawyers
Weekly Sept. 8.
Straube, J. 2008. “Can highly glazed building façades be green?”
6.
Building Science Insights, BSI-006. http://tinyurl.com/4gxjg2.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
†What a weird decade. Not only did we have double envelope houses, but we also had leisure suits and the “Bionic Woman.” With double façades in vogue and the Bionic Woman
back on network TV, can leisure suits be far behind? §This idea is from the irrepressible Henry Gifford, New York City. Yo, you talking to me?
Advertisement formerly in this space.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 8
Using Stirling Engines
For Residential CHP
By Kurt Roth, Ph.D., Associate Member ASHRAE; Jason Targoff; and James Brodrick, Ph.D., Member ASHRAE
M
ost households obtain electric power from the grid,
space heating from a furnace or boiler, and hot water
from a gas-fired or electric-resistance water heater. In
contrast, residential combined heat and power systems (RCHP)
use a prime mover to generate electric power and harness waste
thermal energy produced in the power-generation process to
provide heat to satisfy space heating, water heating, and, po-
tentially, space cooling loads (e.g., via absorption cooling). In
practice, not all the waste heat is recoverable due to thermal
energy radiated to the ambient air, losses from the exhaust-gas
stream, low-quality heat (e.g., temperature too low to satisfy
household thermal loads), and heat generation that exceeds
household thermal loads at that point in time.
Stirling engines are a type of prime mover under development
for deployment in RCHP applications. They use an external
combustion process to provide heat to a sealed pressure vessel
at temperatures of around 500°C – 600°C (932°F – 1,112°F) at
RCHP scale.1,2 Inside the pressure vessel, a displacer piston
moves a working fluid (typically helium or hydrogen) between
the hot and cold sides of the engine (Figure 1). High engine
efficiency depends heavily on the operation of the regenerator,
a thermal capacitor that stores and returns heat to the shut-
tling gas as it moves between the hot end and the cold end of
the engine, thereby decreasing the amount of fuel needed to
raise the gas temperature on the hot side, and decreasing the
cooling requirements on engine cold side. As the gas is heated
and cooled, the gas pressure inside the vessel oscillates about
its mean value. Consequently, the gas has the potential to do
work on a “power piston,” driving it back and forth against an
opposing load, e.g., an electrical alternator.
There are two main categories of Stirling engines, kinematic
and free-piston. Kinematic Stirling engines (KSE) employ me-
chanical linkages to coordinate displacer and power piston mo-
tions and convey linear piston power to a rotary alternator. Free
piston Stirling engines (FPSE) do not have mechanical linkages
but, instead, employ a balance of pressure, spring and alternator
load reaction forces to achieve the same functionality.
KSE and FPSE both have advantages. In one regard, KSE
control is simpler since displacer and power piston motions are
mechanically coordinated. The FPSE must have the means to
effectively control piston excursions to avoid collisions with the
pressure vessel, displacer piston, or additional power pistons
in the engine. On the other hand, this also enables continuous
modulation of piston stroke, offering an opportunity to optimize
efficiency at partial load. An important feature for FPSE is that
the elimination of mechanical linkages can enable design for
maintenance-free operation for tens of thousands of hours.
When used for RCHP, a liquid cooling loop recovers reject
heat from the cold end of the Stirling engine and its combustion
exhaust gases. This waste heat is then transferred to a storage
tank or circulated through a hydronic system to provide space
and water heating. In addition, some RCHP systems nearing
commercialization include an additional burner to augment
the space heating capacity of the unit so it can meet all space
heating loads, obviating the need for an additional space heat-
ing source.2
Energy Savings Potential
The electric generation efficiency of Stirling engines inte-
grated with RCHP systems are appreciably less than that of
the electric grid. For example, although RCHP-scale Stirling
engines can achieve electric generation efficiencies on the order
of 10% to 20%\* (low heating value [LHV]),1,3,4 field tests of
preproduction RCHP systems indicate typical net system electri-
cal efficiencies (i.e., taking into account pump and fan parasit-
ics, the impact of transient operation) of between 6% and 8%.2,5
For comparison, the U.S. electric grid has an average efficiency
of approximately 30% (high heating value [HHV], taking into
account transmission and distribution losses).6 On the other
hand, the liquid cooling loop can recover approximately 80%
of waste heat,3 yielding an overall thermal efficiency of about
70% in field tests.2
Consequently, for Stirling engine-based RCHP systems to
reduce primary energy consumption, they must not just recover
but also use a large portion of the waste heat to supplant space
and hot water heating loads while generating a relatively small
quantity of electricity (typically on the order of 1 kW). In turn,
this underscores the importance of the RCHP operating strategy
in determining when to run the Stirling engine. Specifically, to
\* Larger Stirling engines (tens of kW) can achieve peak efficiencies of approxi-
mately 30%.1
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2008
ASHRAE Journal
45
achieve energy savings, the RCHP should only operate when
heating demand at least equals the thermal output of the RCHP
system, i.e., a thermal load following strategy. One study found
that RCHP operation that tracked electricity demand (without
net metering) must have an electricity generation efficiency of
at least 20% to generate any energy cost savings.3
Using a thermal load following strategy, Stirling-based sys-
tems can achieve moderate energy cost savings.2,3 Sufficient
thermal loads to operate the system will occur more frequently
in residences with higher space heating loads, typically due to
some combination of a colder climate, high shell loads (due to
poor insulation and/or fenestration), and/or higher floor space.
Developers of Stirling RCHP products for the UK have identi-
fied larger, older (pre-1920) homes as a promising market.2
Market Factors
Stirling engines have been under development for decades for
a variety of space, solar, vehicle-propulsion, portable power, and
RCHP applications. Today, approximately a dozen organizations
worldwide are working to develop KSEs or FPSEs. In addition,
at least one manufacturer sells a Stirling-based RCHP system
in Japan, with multiple
manufacturers expect-
ing to launch similar
products in Europe
within the next year.
However, both RCHP
and Stirling engines
comprise negligible
portions of the global
space heating market.
Several strengths of
Stirling engines drive
the interest in devel-
oping Stirling engine-
based RCHP systems,
including low noise,
fuel flexibility, low
emissions, and backup
power provision.
Many of the attrac-
tive qualities of a Stirling engine derive from the external
combustion process it uses. Because its combustion is steady
instead of intermittent and explosive (as in an internal combus-
tion engine [ICE]), the combustion process can be quiet, e.g.,
similar to a flame on a gas range. Similarly, because Stirling
engines simply require a steady heat source, their combustors
can be designed to operate using multiple fuels, such as natural
gas, propane, heating oil, and diesel fuel, over a wide heat input
range. In practice, the potential for pollutants in the combustion
products that can corrode the system limit the range of fuels
used by most systems.7
Furthermore, Stirling engines can achieve low emissions of
criteria pollutants relative to ICEs. This enables them to satisfy
national emissions requirements and to approach emissions
levels acceptable in regions of the U.S. with the most stringent
emissions criteria, such as California.1
Finally, the systems could include the capability to provide
backup electric power during interruptions in service from the
grid. If the system is installed indoors, it requires a reliable,
safe, and cost-effective method to reject excess waste heat to
the outdoors when providing backup power in situations with
limited or no heat demand.3
Despite these advantages, Stirling engine-based RCHP
faces several major challenges in realizing appreciable market
penetration.
The net electrical efficiency of the Stirling engine poses the
greatest barrier to widespread use of RCHP for grid-connected
applications. To significantly reduce energy costs, the prime
mover should have electricity generation efficiency similar to
that of the grid. Neither field-tested systems, nor systems un-
der development, approach these performance levels at RCHP
scales. Increasing electricity generation efficiency is possible, but
would require operating at higher high-end temperatures.1,2,4,5
Unfortunately, this usually requires using higher performance
(and cost) materials
for the heat input por-
tion of the engine, and
also increases emis-
sions challenges.1
The limited energy
savings of the current
systems also makes
their economics less
favorable. For exam-
ple, a field study of 1
kW (electric) Stirling
engine-based RCHP
in the UK estimates
that the system re-
duces energy costs for
a house with an annual
heating demand of
22,000 kWh (ther-
mal) by between $70
and $165.† The utility rate structure has a significant impact
on the savings, i.e., the values (low-end-value) electricity sold
to the grid at 50% of the retail electric price, while the high-
end-value values electricity at the full residential rate (i.e., net
metering). Based on a projected $1,100 cost premium (relative
to a condensing boiler) at larger production volumes, a system
would pay back (simple payback period [SPP]) in approximately
seven and 16 years for the two rate structures described.2
Another study evaluated the potential energy cost savings
of Stirling engine-based RCHP for a 3,000 ft2 (280 m2) house
located in a Washington, D.C. climate (generally representative
† Based on a currency conversion rate of $1.84 per British Pound.
Figure 1: Schematic of a free piston Stirling engine (for electricity generation only).4
Displacer
Piston
Power
Piston
Steady
Cooling
Electrical Output
Steady Heat
Input
Regenerator
Linear
Alternator
Stator
Linear
Alternator
Mover
Advertisement formerly in this space.
November 2008
ASHRAE Journal
47
of entire country), using higher utility rates.‡ Assuming a 1 kW
(electric) Stirling engine operating at 15% (LHV) electricity
generation efficiency and using a thermal and electric load
following strategy,§ the system would reduce annual energy
costs by about 12%. With net metering, the energy cost savings
increased to about 17%. This study also estimated an installed
system cost (when produced at significant volume) of around
$7,000, with two important changes: it does not serve service
water heating loads and provides back-up power via lead-acid bat-
teries.4 Assuming that the backup power capability adds $1,000 to
the cost, the RCHP system has a cost premium of around $2,250
relative to an Energy Star® boiler.8 Based on the utility cost
structure noted earlier, it would realize annual cost savings of
around $280,4 yielding a payback of about eight years.
Of course, energy cost savings will decrease—and SPP will
increase—as heating demand decreases, e.g., for more efficient
homes.2,3
Both analyses reinforce how greater availability of net me-
tering would improve the economics of RCHP; in essence, net
metering allows the system to always follow the thermal load
because any excess electricity will always be used. Although the
Energy Policy Act of 2005 requires public utility commissions
to consider net metering, it is not clear that this legislation will
increase net metering availability for nonrenewable generation
technologies.4
Achieving the long lifetimes characteristic of furnaces and
boilers, e.g., on the order of 20,000 to 40,000 hours, is another
challenge for Stirling engine-based RCHP. Because the engines
are sealed, the internals of Stirling engines cannot be lubricated,
which makes achieving such long lifetimes very challenging.
Although both KSE and FPSE configurations have demon-
strated operation in excess of 5,000 hours,1 it is not clear is that
they have demonstrated the longevity required for RCHP.
Finally, European and Japanese RCHP products typically use
IC engines, Stirling engines, or fuel cells, but these products
are not compatible with the forced hot-air heating systems that
dominate the U.S. housing stock. Furthermore, these products
cannot provide backup power.3
References
EPRI. 2005. “Technology Review and Assessment of Distributed
1.
Energy Resources.” Final Report prepared by TIAX LLC for the Electric
Power Research Institute Inc. No. 053828. http://tinyurl.com/epri2005
(or http://mydocs.epri.com/docs/public/000000000001012983.pdf).
Carbon Trust. 2007. “Micro-CHP Accelerator—Interim Re-
2.
port.” The Carbon Trust. http://tinyurl.com/carbontrust2007 (or www.
carbontrust.co.uk/publications/publicationdetail.htm?
productid=CTC727).
Zogg, R.A., et al. 2005. “Micro-generation appliances for the U.S.
3.
Market.” Proceedings of the 56th International Appliance Technical
Conference and Exhibition.
TIAX. 2006. “Research, Development, and Demonstration
4.
of Micro-CHP Systems for Residential Applications—Phase I.”
Final Report by TIAX LLC to the U.S. Department of Energy, Of-
fice of Electric Delivery and Energy Reliability, Report No. DOE/
NT/4221401. http://tinyurl.com/tiax2006 (or www.propanecouncil.org/
uploadedFiles/11538\_TIAX\_MicroCHP\_Report\_FINAL.pdf).
Bell, M., et al. 2004. “Testing residential combined heat and power
5.
systems at the Canadian centre for housing technology.” Proceedings
of the ACEEE Summer Study for Energy Efficiency in Buildings. http://
tinyurl.com/bell2004 (or www.eceee.org/conference\_proceedings/
ACEEE\_buildings/2004/Panel\_11/p11\_1/).
DOE. 2008.
6.
Buildings Energy Data Book. U.S. Department of
Energy, Office of Energy Efficiency and Renewable Energy. http://
buildingsdatabook.eren.doe.gov/.
Goldstein, L., et al. 2003. “Gas-Fired Distributed Energy Re-
7.
source Technology Characterizations.” National Renewable Energy
Laboratory Final Report. NREL/TP-620-34783. http://tinyurl.com/
goldstein2003 (or www.nrel.gov/docs/fy04osti/34783.pdf).
Navigant Consulting. 2007. “EIA Technology Forecast Updates—
8.
Residential and Commercial Building Technologies—Reference
Case Second Edition (Revised).” Presented to the U.S. Department
of Energy, Energy Information Administration.
Kurt Roth, Ph.D., is a principal, and Jason Targoff is an
associate principal with TIAX LLC, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager with the Building Tech-
nologies Program, U.S. Department of Energy, Washington,
D.C.
‡ Those typical of New York State circa 2003, i.e., $11.44/MMBtu and
$0.1431/kWh.
§ The RCHP system output is modulated so that both its entire electric and thermal
outputs can be used by the household. That is, sometimes electric loads will limit
CHP system operation and thermal loads will limit operation at others.4
Advertisement formerly in this space.