14
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 8
By John Judge, Member ASHRAE; Jack Pouchet, Anand Ekbote, and Sachin Dixit
R
ising data center energy consumption and increasing energy costs have
combined to elevate the importance of reducing data center energy
consumption as a strategy to reduce costs, manage capacity, and promote en-
vironmental responsibility. Within almost every organization, data center energy
consumption has been driven by demand for greater computing capacity and
increased IT centralization. The demand has been increasing by approximately
12% per year.1 While this was occurring, U.S. electricity prices have increased
by 4.4% per year.2 The financial implications are significant. Estimates of annual
power costs for U.S. data centers now range as high as $3.3 billion.1 
Data Center Energy Consumption
The first step in prioritizing energy
saving opportunities is to gain a solid
understanding of data center energy
consumption.
A recent analysis3 modeled energy
consumption for a typical 5,000 ft2 (465
m2 data center based on real-world tech-
nologies and operating parameters and
analyzed how energy is used within the
facility. Energy use was categorized as
either demand side or supply side. The
total energy consumption of the modeled
data center was 1,127 kW.
In this analysis, demand-side sys-
tems—which include processors, server
power supplies, other server compo-
nents, storage and communication
equipment—account for 52% of total
consumption. Supply-side systems
include the UPS, power distribution,
John Judge is vice president engineering at Liebert
Precision Cooling; Jack Pouchet is director of
energy initiatives; Anand Ekbote is vice president
at Liebert Monitoring; and Sachin Dixit is program
manager at Liebert Products and Services at Emer-
son Network Power, Columbus, Ohio.
About the Authors
The good news is that there is general
agreement within the industry that im-
provements in data center efficiency are
possible. A 2007 EPA report to the U.S.
Congress concluded that best practices
can reduce data center energy consump-
tion by 50% by 2011.1 It included a list
of Top 10 Energy Saving Best Practices
as identified by Lawrence Berkeley Na-
tional Laboratory. Other organizations
have distributed similar information, and
there is evidence that some of these best
practices are being adopted.
While progress has been made, what
has been lacking is a holistic, system-
level approach useful in guiding data cen-
ter managers in prioritizing opportunities
to reduce energy consumption. This has
made it difficult for data center managers
to prioritize efficiency efforts and tailor
best practices to data center equipment
and operating practices.
Reducing Data Center
Energy Consumption
The following article was published in ASHRAE Journal, November 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
November 2008
ASHRAE Journal
15
cooling, lighting, and building switchgear, and account for
48% of consumption. The supply-side equipment is not an
independent consumer of power; its power consumption de-
pends on the power demand.
Note that all data centers are different and savings potential
will vary by facility. However, at minimum, this analysis pro-
vides an order-of-magnitude comparison for data center energy
reduction strategies.
The distinction between demand and supply power consump-
tion is valuable because reductions in demand-side energy use
cascade through the supply side. For example, in the 5,000 ft2
(465 m2) data center model, (referred to as “the data center
model” in the rest of the article.) a 1 W reduction at the server
component level (processor, memory, hard disk, etc.) results
in an additional 1.84 W savings in the power supply, power
distribution system, UPS system, cooling system and building
entrance switchgear, and medium voltage transformer with no
further action (Figure 1).
Consequently, every watt of
savings that can be achieved
on the processor level creates
a total of 2.84 watts of savings
for the facility.
The Cascade Effect
Recognition of the energy
cascade concept leads to an
approach to reduce data center
energy consumption that starts
at the core of the data center—
the server—and follows the
flow of energy systematically
to each subsequent level of
equipment. This enables compounding benefits throughout the
data center. This Energy Logic approach also removes the three
most critical constraints faced by data center managers today:
power, cooling, and space.
Essentially, this sequential approach is the lever that enables
data center stakeholders to raise data centers to new levels of
performance. It can deliver a 50% or greater reduction in data
center energy consumption without compromising performance
or availability. When 10 top energy-saving strategies are ap-
plied, in the order in which they have the greatest impact, to
the data center model, the strategies make available two-thirds
of floor space, one-third of UPS capacity, and 40% of precision
cooling capacity.
While the sequence is important, it is not necessary that
each step can only be undertaken after the previous one is
complete. The energy-saving measures included in this se-
quential approach to reducing energy consumption should
be considered a guide. Many organizations will already have
undertaken some measures at the end of the sequence or will
have to deploy some technologies out of sequence to remove
existing constraints to growth.
10 Energy-Saving Strategies
1. Processor power. In the absence of a true standard mea-
sure of processor efficiency comparable to the fuel efficiency
standard for automobiles, thermal design power (TDP) serves
as a proxy for server power consumption.
The typical TDP of processors in use today is between 80
and 103 W (91 W average). For a price premium, processor
manufacturers provide lower voltage versions of their processors
that consume, on average, 30 W less than standard processors.
Independent research studies show these lower power proces-
sors deliver the same compute performance as higher power
models.4
In the data center model mentioned earlier, low power pro-
cessors create a 10% reduction in overall data center power
consumption.
2. Power supplies. As with processors, many of the server
power supplies in use today are operating at efficiencies below
what is currently available. The U.S. EPA estimated the aver-
age efficiency of installed
server power supplies at 72%
in 2005.1 In the data center
model, it is assumed the un-
optimized data center uses
power supplies that average
79% across a mix of servers
that range from four years old
to new.
Best-in-class power sup-
plies are available today that
deliver efficiency of 90%.
Use of these power supplies
reduces power draw within
the data center by 124 kW
or 11% of the 1,127 kW total. As with other data center
systems, server power supply efficiency varies depending
on load. Some power supplies perform better at partial loads
than others and this is particularly important in dual-corded
devices where power supply utilization can average less than
30%. Figure 2 shows power supply efficiencies at different
loads for two power supply models. At 20% load, Model A
has an efficiency of approximately 88%, while Model B has
an efficiency closer to 82%.
Another opportunity to reduce energy consumption is to
size power supplies closer to actual server load. Server manu-
facturers size the power supply for the maximum possible
server configuration, while the servers may be shipped out
with considerably less power requirement. Most servers do not
get upgraded to the maximum configuration; so these power
supplies operate at small part loads, at low efficiency levels.
End users should ask server manufacturers to size their power
supplies for the configuration they intend to use.
3. Power management software. Data centers are sized
for peak conditions that may rarely exist. In a typical business
data center, daily demand progressively increases from about
Figure 1:  With the cascade effect, a 1 W savings at the server component
level creates a reduction in facility energy consumption of 2.84 W.
16
ASHRAE Journal
N o v e m b e r 2 0 0 8
5 a.m. to 11 a.m. and then begins to drop
again at 5 p.m.
Server power consumption remains
relatively high as server load decreases.
In idle mode, most servers consume be-
tween 70% and 85% of full operational
power. Consequently, a facility operating
at just 20% capacity may use 80% of the
energy as the same facility operating at
100% capacity.
Server processors have power manage-
ment features built-in that can reduce
power when the processor is idle. Too
often these features are disabled because
of concerns regarding response time.
However, this decision may need reevalu-
ation in light of the significant savings
this technology can enable.
In the data center model, it is assumed
that idle power draw is 80% of the peak
power draw without power management,
and reduces to 45% of peak power draw
as power management is enabled. With
this scenario, power management can
save an additional 86 kW or 8% of the
unoptimized data center load.
4. Blade servers. Many organizations
have implemented blade servers to meet
processing requirements and improve
server management. While the move to
blade servers is typically not driven by
energy considerations, they can play a
role in energy consumption.
Blade servers consume about 10% less
power than equivalent rack mount servers
because multiple servers share common
power supplies, cooling fans, and other
components.
In the data center model, there is a
1% reduction in total energy consump-
tion when 20% of rack-based servers
are replaced with blade servers. More
importantly, blades facilitate the move
to a high-density data center architecture,
which can significantly reduce energy
consumption. (See Strategy 9 on High
Density Supplemental Cooling.)
5. Server virtualization. As server
technologies are optimized, virtualization
is increasingly being deployed to increase
server utilization and reduce the number
of servers required.
In the data center model, it is assumed
that 25% of servers are virtualized with
eight nonvirtualized physical servers be-
ing replaced by one virtualized physical
server. We also assume that the applica-
tions being virtualized were residing
in single-processor and two-processor
servers and the virtualized applications
are hosted on servers with at least two
processors.
Implementing virtualization provides
an incremental 8% reduction in total
data center power draw for the 5,000 ft2
(465 m2) facility used as the data center
model.
6. Cooling best practices. Most data
centers have implemented some best
practices, such as the hot-aisle/cold-aisle
rack arrangement. Potential exists in seal-
Advertisement formerly in this space.
Advertisement formerly in this space.
18
ASHRAE Journal
N o v e m b e r 2 0 0 8
ing gaps in floors, using blanking panels
in open spaces in racks, and avoiding
mixing of hot and cold air. ASHRAE
has published several excellent publica-
tions on these best practices, including
Datacom Equipment Power Trends and
Cooling Applications.
Computational fluid dynamics (CFD)
can be used to identify inefficiencies and
optimize data center airflow. Many orga-
nizations offer CFD imaging as part of
data center assessment services focused
on improving cooling efficiency.
Additionally, temperatures in the cold
aisle may be able to be raised if current
temperatures are below 68°F (20°C).
Chilled water temperatures can often be
raised from 45°F to 50°F (7°C to 10°C).
In the data center model, cooling sys-
tem efficiency is improved 5% simply
by implementing best practices. This
reduces overall facility energy costs by
1% with virtually no investment in new
technology.
7. 415V ac power distribution. The
critical power system represents another
opportunity to reduce energy consump-
tion. However, even more than with other
Figure 3: 415V power distribution provides a more efficient alternative to using 208V power.
systems, care must be taken to ensure reductions in energy
consumption are not achieved at the cost of reduced equipment
availability.
Most data centers use a type of UPS called a double-con-
version system. These systems convert incoming power to dc
and then back to ac within the UPS. This enables the UPS to
generate a clean, consistent waveform for IT equipment and
effectively isolates IT equipment from the power source. UPS
systems that don’t convert the incoming power—line interactive
or passive standby systems—can operate at higher efficiencies
because of the losses associated with the conversion process.
These systems may compromise equipment protection because
they do not fully condition incoming power.
A bigger opportunity exists downstream from the UPS. In
most data centers, the UPS provides power at 480V, which is
then stepped down via a transformer, with accompanying losses,
to 208V in the power distribution system. These stepdown losses
can be eliminated by converting UPS output power to 415V.
The 415V three-phase input provides 240V single-phase,
line-to-neutral input directly to the server (Figure 3). This higher
voltage eliminates stepdown losses and enables an increase in
server power supply efficiency. In the model, an incremental
2% reduction in facility energy use is
achieved by using 415V ac power dis-
tribution.
8. Variable capacity cooling. Data
center systems are sized to handle peak
loads, which rarely exist. Operating ef-
ficiency at full load is often not a good
indication of actual operating efficiency.
Newer technologies, such as digital scroll
compressors and variable frequency
drives in computer room air conditioners
(CRACs), allow high efficiencies to be
maintained at partial loads.
Digital scroll compressors allow the
capacity of room air conditioners to
be matched exactly to room conditions
Figure 2: Power supply efficiency can vary significantly depending on load, and power sup-
plies are often sized for a load that exceeds the maximum server configuration.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2008
ASHRAE Journal
21
without turning compressors on and off.
This minimizes over-cooling and reduces
cyclic losses in the refrigeration cycle.
Typically, CRAC fans run at a constant
speed and deliver a constant volume of
airflow. Converting these fans to vari-
able frequency drive fans allows fan
speed and power draw to be reduced as
load decreases. Fan power is directly
proportional to the cube of fan rpm and
a 20% reduction in fan speed provides
almost 50% savings in fan power con-
sumption. These drives are available in
retrofit kits that make it easy to upgrade
existing CRACs with a payback of less
than one year.
In the chilled water-based air-condi-
tioning system used in this analysis, the
use of variable frequency drives provides
an incremental saving of 4% in data cen-
ter power consumption.
9. High density supplemental cool-
ing. Traditional room-cooling systems
have proven very effective at maintain-
ing a safe, controlled environment for
IT equipment. However, optimizing
data center energy efficiency requires
moving from traditional data center
densities (2 kW to 3 kW per rack) to
an environment that can support much
higher densities (in excess of 30 kW).
This requires implementing an ap-
proach to cooling that shifts some of the
cooling load from traditional CRAC units
to supplemental cooling units, which are
mounted above or alongside equipment
racks, and pull hot air directly from
the hot aisle and deliver cold air to the
cold aisle. It’s important to note that the
supplemental cooling units that improve
data center efficiency are not spot coolers
that reject more heat into the datacenter,
but rather those that carry the heat out of
the data center. 
As compared to conventional CRACs,
supplemental cooling units can reduce
cooling costs by up to 30%. These savings
are achieved because supplemental cool-
ing brings cooling closer to the source of
heat, reducing the fan power required to
move air. It also uses more efficient heat
exchangers and delivers only sensible
cooling, which is ideal for the dry heat
generated by electronic equipment.
In the data center model, 20 racks at
12 kW density per rack use high density
Figure 4: Using the model of a 5,000 ft2 data center consuming 1,127 kW of power, the actions
included in the approach work together to produce a 585 kW reduction in energy use.
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2008
ASHRAE Journal
23
supplemental cooling while the remain-
ing 40 racks (at 3.2 kW density) are sup-
ported by the traditional room cooling
system. This creates an incremental 6%
reduction in overall data center energy
costs. As the facility evolves and more
racks move to high density, the savings
will increase.
10. Monitoring and optimization.
One of the consequences of rising equip-
ment densities has been increased diver-
sity within the data center. Rack densities
are rarely uniform across a facility and
this can create cooling inefficiencies
if monitoring and optimization is not
implemented. Room cooling units on one
side of a facility may be humidifying the
environment based on local conditions
while units on the opposite side of the
facility are dehumidifying.
Cooling control systems can monitor
conditions across the data center and co-
ordinate the activities of multiple units to
prevent conflicts and increase teamwork.
In the model, an incremental saving of
1% is achieved as a result of system-level
monitoring and control.
Benefit of Following This Approach
This sequential approach quantifies
the savings that can be achieved through
each of these actions individually and
as part of the sequence (Figure 4). Note
that savings for supply-side systems
Cooling Best Practices
Variable Capacity Cooling
Supplemental Cooling
415V AC Distribution
Monitoring and Optimization
Lowest Power Processor
High-Efficiency
Power Supplies
Blade Servers
Power Management
Power Management
Low Power Processor
High-Efficiency Power Supplies
Blade Servers
Virtualization
Lowest Power Processor
High-Efficiency
Power Supply
Power Management
Consider Mainframe Architecture
Virtualization
Power Management
Low Power Processor
High-Efficiency Power Supplies
24-Hour
Operations
Daylight
Operations
I/O Intensive
Compute Intensive
Figure 5: The sequential approach can be tailored to the compute load and type of operation.
look smaller when taken as part of the
approach because those systems are now
supporting a smaller load.
Employing this Energy Logic approach
to the data center model reduced energy
use by 52% without compromising per-
formance or availability. In its unop-
timized state, the 5,000 ft2 data center
model supported a total compute load of
588 kW and total facility load of 1127
kW. Through various optimization strat-
egies, this facility has been transformed
to enable the same level of performance
using significantly less power and space.
Total compute load was reduced to 367
kW, while rack density was increased on
average from 2.8 kW per rack to 6.1 kW
per rack.
This has reduced the number of racks
required to support the compute load
from 210 to 60 and eliminated power,
cooling and space limitations constrain-
ing growth. Total energy consumption
was reduced to 542 kW and the total
floor space required for IT equipment
was reduced by 65%.
This sequential approach to reduc-
ing energy consumption is suitable for
every type of data center; however, the
sequence may be affected by facility
type. Facilities operating at high utiliza-
tion rates throughout a 24-hour day will
want to focus initial efforts on sourcing IT
equipment with low power processors and
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2008
ASHRAE Journal
25
high efficiency power supplies. Facilities
that experience predictable peaks in activ-
ity may achieve the greatest benefit from
power management technology. Figure
5 shows how compute load and type of
operation influence priorities.
Actions Needed to Further Efficiency
The research on this sequential ap-
proach has highlighted the need for ad-
ditional work necessary to further the in-
dustry’s pursuit of maximizing data center
efficiency. What follows are the most
significant areas requiring attention.
Define universally accepted metrics
for processor, server and data center
efficiency. There needs to be an easily un-
derstood and easy-to-use measure, such
as the miles-per-gallon automotive fuel
efficiency ratings, which can help buyers
select the ideal processor for a given load.
The performance per watt metric is evolv-
ing gradually with SPEC score being used
as the server performance measure, but
more work is needed.
This same philosophy could be applied
to the facility level. An industry standard
of data center efficiency that measures
performance per watt of energy used
would be extremely beneficial in measur-
ing the progress of data center optimiza-
tion efforts. The PUE ratio developed
by the Green Grid provides a measure
of infrastructure efficiency, but not to-
tal facility efficiency. IT management
needs to work with IT equipment and
infrastructure manufacturers to develop
the miles-per-gallon equivalent for both
systems and facilities.
More sophisticated power manage-
ment. While enabling power manage-
ment features provides tremendous
savings, IT management often avoids
this technology because the impact on
availability is not clearly established.
As more tools are created to manage
power management features, and data is
available to ensure that availability is not
impacted, we should see this technology
gain market acceptance. More sophis-
ticated controls that would allow these
features to be enabled only during periods
of low utilization, or turned off when
critical applications are being processed,
would eliminate much of the resistance
to using power management.
Matching power supply capacity to
server configuration. Server manufac-
turers tend to oversize power supplies to
accommodate maximum configuration
of a particular server. Some users may
be willing to pay an efficiency penalty
for the flexibility to more easily upgrade,
but many would prefer a choice between
a power supply sized for a standard con-
figuration and one sized for maximum
configuration. Server manufacturers
should consider making these options
Opportunities for Savings
The sequential approach outlined in this article prioritizes the most effective
energy reduction strategies, but it is not intended to be a comprehensive list of
energy reducing measures. In addition to the actions in this approach, data center
managers should consider the feasibility of the following:
Locate and disconnect ‘ghost’ servers. These are servers that are no longer
••
performing any useful tasks as their loads have been moved to newer servers,
but are still connected and consuming energy.
Consolidate data storage from direct-attached storage to network attached
••
storage. Also, faster disks consume more power so consider reorganizing data
so that less frequently used data is on slower archival drives.
Use economizers where appropriate to allow outside air to be used to support
••
data center cooling during colder months, creating opportunities for energy-
free cooling. With today’s high-density computing environment, economizers
can be cost effective in many more locations than might be expected.
Monitor and reduce parasitic losses from generators, exterior lighting, and
••
perimeter access control. For a 1 MW load, generator losses of 20 kW to 50
kW have been measured.
Advertisement formerly in this space.
26
ASHRAE Journal
N o v e m b e r 2 0 0 8
available and users must be educated about the impact power
supply size has on energy consumption.
Designing for high density. A perception persists that
high-density environments are more expensive than simply
spreading the load over a larger space. High-density environ-
ments using blade and virtualized servers are significantly
more economical on capital expenditures (reduce floor space
requirement, plant capacities) and on the operating costs
(energy consumption).
Depending on the details of the application, high density
environments may be less likely to survive brief power out-
ages. Mitigating this effect may necessitate adding cooling
components to the UPS load.
High-voltage distribution. 415V power distribution is
used commonly in Europe, but UPS systems that easily sup-
port this architecture are not readily available in the United
States. Manufacturers of critical power equipment should
provide the 415V output as an option on UPS systems and
can do more to educate their customers regarding high-voltage
power distribution.
Integrated measurement and control. Data that can be eas-
ily collected from IT systems and the racks that support them has
yet to be effectively integrated with support systems controls.
This level of integration would allow IT systems, applications
and support systems to be more effectively managed based on
actual conditions at the IT equipment level.
Conclusion
Data center managers and designers, IT equipment manu-
facturers, and infrastructure providers must all collaborate
to reduce data center energy consumption. In the immediacy,
there are a number of actions that data center managers can
take today to significantly drive down energy consumption
while freeing physical space and power and cooling capacity
to support growth.
By following the strategies outlined in this vendor-neutral
roadmap for reducing data center energy consumption, data
center managers can potentially realize a 50% or greater reduc-
tion in data center energy consumption without compromising
performance or availability.
All of the technologies used in this Energy Logic approach
are available today and many can be phased into the data center
as part of regular technology upgrades/refreshes, minimizing
capital expenditures.
References
U.S. Environmental Protection Agency. 2007. “Report to Con-
1.
gress on Server and Data Center Energy Efficiency,” Public Law
109-431.
Energy Information Administration. 2006. “Electric Sales, Reve-
2.
nue and Price.” www.eia.doe.gov/cneaf/electricity/esr/esr\_sum.html.
Emerson Network Power. 2008. “Energy Logic: Reducing Data
3.
Center Energy Consumption by Creating Savings That Cascade Across
Systems,” white paper.
AnandTech. 2007. Low Power CPU Shootout.
4.
Advertisement formerly in this space.
B10
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
By David Fisher, Member ASHRAE
automation system devices can perform
any type of function, from lighting con-
trollers, to dimmers, to wall stations,
as well as HVAC, security, fire and life
David Fisher is president of PolarSoft Inc. in
Pittsburgh. He has been active in the development
of the BACnet standard since its inception.
About the Author
Seeing
The Light
With BACnet
®
T
 he international standard ISO 16484-5, also known as “BACnet” began as
an ASHRAE (then ANSI) standard in 1995. From the beginning, BACnet was
intended to embrace all types of systems found in building automation includ-
ing lighting and lighting applications. BACnet’s vision has never been limited to
simply integrating lighting with other building automation. The intent, and actual
practice, has always been to provide a technology that could serve as the primary
means of communication between any type of automation device, and lighting
systems certainly figure into that vision.
This article describes some features of BACnet for lighting applications that,
as of the time this article was written, are not yet part of the standard, but are
expected to be published soon.
safety, and access control. Each device
that participates in the BACnet network
has its own device instance that uniquely
identifies that device. Devices organize
their information into objects identi-
fied by their object identifiers. Some of
the most basic lighting applications for
BACnet can be easily based on combina-
tions of the nine basic object types: ana-
log, binary and multistate input, output,
and value.
When lighting applications get more
complex, these object types are more
limiting. While a Binary Output object
(BO) can be used for simple on/off light-
ing outputs, there are common lighting
applications that require additional fea-
tures that do not map so obviously onto
the BO object’s standard properties. For
example, a commonly used feature in on/
off lighting outputs is called blink warn-
ing. When the output is turned off, as a
result of writing OFF or INACTIVE to
BACnet provides standardized mecha-
nisms for many types of building automa-
tion system (BAS) interoperability based
on an object-oriented model. Individual
The following article was published in ASHRAE Journal, November 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/
or distributed electronically or in paper form without permission of ASHRAE.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B11
In architectural lighting, it is common to require not only
control over the lighting level, but also control over the speed
at which the level changes from one setting to another, for
example, dimming from 100% to 50% over a 10-second pe-
riod. There are three common types of lighting operations for
level-based dimmers:
Fading (
••
Figure 2) is the procedure of changing from one
level to another over a fixed period of time.
Ramping (
••
Figure 3) is the procedure of changing from
one level to another at a fixed rate of change of level per
second.
Stepping (
••
Figure 4) is the procedure of incrementally
increasing or decreasing lighting level in fixed steps (for
example when a wall panel  or  button is pressed).
These ideas are much more complex than the simple level-
oriented model in AO and AV objects. Again, the LO object
provides additional properties that allow configuration of
these types of behaviors for analog (dimmer) types of lighting
outputs.
The LO object (Figure 5) packages all of these ideas into
one lighting-centric object model and so is better suited to
lighting applications that have these requirements. The LO
object is similar superficially to an AO in the sense that its
Present\_Value property represents a 0-100% lighting intensity
output. The Present\_Value is commandable, and has a range of
0% to 100% luminance where:
0%
= Off;
••
the Present\_Value property of the output
object, blink warning would briefly turn
the light off, then back on again and it
would remain on for a short period of
time. This short warning alerts occupants
that the lights are due to turn off soon
unless they take some action that extends
the scheduled occupancy time. After this
brief delay, the lights go off automatically
unless this action is taken. To implement
this feature, and to make it configurable
through BACnet, some additional proper-
ties are required that specify:
Whether blink warning should take
••
place at all;
If so, how long should the output blink off;
••
How long should the light remain on again after blinking
••
until automatic turn off; and
Other specifications.
••
No standard properties for BO objects exist that represent
these lighting-centric ideas. Some systems use additional Binary
Value (BV) and Analog Value (AV) objects to convey these pa-
rameters, and some systems use nonstandard properties of their
BO objects to accomplish the same goal. Obviously, it would
be better if there was a standard BACnet object that already
had properties to represent these concepts, and that was one
of the motivations behind the creation of the Lighting Output
(LO object). Dimmer outputs are even more complicated, but
in their simplest form can be modeled using Analog Output
(AO) or AV objects to represent the dimmer output, usually in
units of 0% to 100% intensity. However, there are a number of
applications that again require more sophistication.
Although the total range for dimmable lights is 0% to 100%,
often there is a need to distinguish between off (0%) and
some minimum allowable level. This minimum level varies
with application and may also vary based on scene presets.
Similarly, the maximum level in a particular room under
particular conditions may need to be restricted to something
less than 100%.
Clamping (Figure 1) is the procedure of restricting the
lighting level to a range of some specified minimum to some
specified maximum as long as the light is on.
Figure 1 (left): Clamping is the procedure of restricting the lighting level to a range of some specified minimum to some specified maximum
as long as the light is on. Figure 2 (right): Fading is the procedure of changing from one level to another over a fixed period of time.
Figure 3: Ramping is the procedure of changing from one level to another at a fixed rate
of change of level per second.
B12
BACnet ® Today | A Supplement to ASHRAE Journal
November 2008
1%
= Dimmest; and
••
100% = Brightest.
••
When two or more controllers attempt
to write to the same property of the same
object, there is the potential for conflict
from a control perspective. BACnet
provides a prioritization mechanism that
allows you to assign relative importance
to each potential writer so that the sys-
tem can decide who is most important
when multiple writes occur to the same
output. In these cases, the written value
includes a priority level from one (most
important) to 16 (least important). The
object remembers each written value at
of time. Second, each operation requires additional parameters
to completely specify the desired effect and the parameters are
different for each kind of operation.
The special property Lighting\_Command may be written with
a compound value that specifies a unique lighting operation and
initiates that operation. When Lighting\_Command is written,
any in-progress operation is canceled first. Lighting\_Command
is not commandable and no attempt is made to synchronize
multiple writers, so the most recent write wins. However, when
lighting operations occur, they affect the Present\_Value at the
priority level specified in the Lighting\_Command\_Priority
property, and the Present\_Value is com-
mandable.
The simplest operation is called STOP.
Any previously initiated operation must
stop regardless of whether it has com-
pleted yet. For example, we could initiate
a fade from 100% to 50% over 10 seconds,
but four seconds into the execution of
the fade we could receive a STOP that
would cancel further fading leaving the
output at 80%.
The next simple operation is called
GOTO\_LEVEL, which has a single pa-
rameter for the desired target level. This
has the same effect as writing the desired
target level directly to Present\_Value.
There are two operations for fading.
FADE\_TO specifies a target level to fade
to and the period of time over which the fade occurs uses a
default period of time specified by the Fade\_Time property.
FADE\_TO\_OVER includes the target level as well as the fade
time as parameters to the operation.
There are two types of ramping operation. RAMP\_TO
specifies a target level and the Ramp\_Rate property specifies a
default rate of change for ramping. When the level is achieved,
the ramping stops. RAMP\_TO\_AT\_RATE specifies both the
target level and the rate.
There are four types of stepping operation. STEP\_UP means
to increase the output by an amount specified in the Step\_In-
each priority level and writers are also allowed to relinquish
their control of an output, which causes the next most important
value to take effect. This kind of output is called commandable,
which means that it can be changed and the changes can be
coordinated among multiple sources.
Because it’s commandable, the usual prioritizing behavior can
be expected for writes to an LO Present\_Value. Some optional
properties allow the Present\_Value to be clamped within a range
when written with a nonzero value (Figure 6). For example, if
the property Min\_Pres\_Value = 15, and Max\_Pres\_Value = 80
then when Present\_Value is written with 1, the Present\_Value
and output are clamped to 15% instead.
When Present\_Value is written with 100,
Present\_Value and output are clamped
to 80%.
Blink warning is intrinsically supported
in the LO object. When Present\_Value is
written with a 0 value, which intuitively
means “turn off ”, the output turns off
for Blink\_Time (usually brief) if the
Blink\_Time property has a nonzero time
value, indicating that blink warning is
desired.
Normally, the output is turned on
again after the Blink\_Time and remains
on for a while before turning off again.
This period of time is called Off\_Delay
(Figure 7). In some cases, even though
a given output usually wants to support
blink warning, it may be desirable to force the output off im-
mediately and ensure that it stays off, in effect trumping the
blink warning feature. For example, in a conference room or
auditorium when a presentation is being made, we may want
to turn the lights off immediately and no warning is required
at this moment. For those applications, the priority used when
writing to the Present\_Value can be configured so that blink
warning does not occur.
The concepts of fading, ramping, and stepping are special for
two reasons. First, these ideas involve some operation that is
initiated by writing to a property, but is carried out over a period
Figure 4: Stepping is the procedure of incrementally increasing or decreasing lighting level
in fixed steps (for example when a wall panel   or  button is pressed).
Figure 5: The LO object is similar to an AO
representing a 0% to 100% lighting intensity
output.
Figure 6: Present\_Value can be clamped
within a range when written with a non-
zero value.
November 2008
BACnet ® Today | A Supplement to ASHRAE Journal
B13
crement property. This has the same
effect as if you wrote to Present\_Value
with Present\_Value + Step\_Increment.
STEP\_DOWN means to decrease the out-
put by an amount specified in the Step\_In-
crement property. This has the same
effect as if you wrote to Present\_Value
with Present\_Value – Step\_Increment.
STEP\_UP\_BY increases Present\_Value
and specifies the increment amount as
a parameter in the operation. STEP\_
DOWN\_BY decreases Present\_Value
and specifies the increment amount as a
parameter in the operation.
lighting, sharing the same range of channel numbers could be
limiting to some BACnet applications. For that reason, the
CH object and WriteGroup have an additional concept called
control groups. Control Groups allow for the dynamic reas-
signment of channels to specific groupings, which is useful for
dynamic room configuration applications such as ballrooms and
conference suites.
These concepts allow WriteGroup to pro-
vide a compact and efficient representation
for transmitting change requests. While not
quite as lean as the DMX protocol that is
popular with theatrical lighting, WriteGroup
can provide high speed transmission of
complex lighting commands while making
only modest demands on BACnet network
bandwidth.
Although the original BACnet standard
objects have been used successfully for
lighting applications since 1995, these new
developments in extending the BACnet stan-
dard with some lighting-centric features are
a welcome addition.
After a successful vetting through
several public reviews, we expect to see
products emerging in the marketplace that
take advantage of new BACnet lighting features. Lighting
applications are highly dynamic and are taking on an increas-
ingly important role in energy savings, green initiatives,
and building environment and ergonomics. The Lighting
Application Working Group is tackling additional new
territory in architectural and theatrical lighting, including
color and motion control. With the shift from incandescent
to LED-based lighting in the near future, the issue of how
to control and interoperate across lighting systems and
building automation systems is timely and critical. What
better way to help them along than using the international
standard BACnet?
Author’s Note
This article is an abbreviated version of a white paper published
by the SSPC135 Lighting Applications Working Group.
Figure 8: Logical channel using a
channel object (CH) feeding forward
to multiple LO objects.
An important lighting command is RELINQUISH. This has
the effect of writing a NULL value (relinquish) to the Pres-
ent\_Value at the priority specified by Lighting\_Command\_Pri-
ority, in effect releasing the control of the Present\_Value at that
priority level.
Often there are multiple dimmer outputs that, while they are
separate and discrete outputs that could be
individually addressed, under some circum-
stances want to behave as if they were one
logical output (Figure 8). In BACnet, this
application is modeled as a logical channel
using a channel object (CH). A channel object
has a Present\_Value that can feed forward
to multiple individual object property des-
tinations. The idea is that any time the CH
instance Present\_Value property is written,
that value is rewritten to a specific collection
of other object properties. These objects can
live in the same device that contains the CH
object, or in other BACnet devices, allowing
the channel object to use an intermediary
device to manage the forwarding operation.
Because of latency issues, CH objects most
often restrict their use to redistributing the
value to objects in the same device.
Although there are various applications for CH objects,
often we want to be able to send a single write request (aimed
at a specific channel for example) that multiple devices can
receive and act upon at the same time. BACnet lighting ap-
plications use the special WriteGroup service to send these
kinds of requests.
Unlike regular WriteProperty requests that only change a
property of an object in one device; the WriteGroup can change
properties in objects in multiple devices at the same time. To
do this, the WriteGroup is broadcast in a way that allows many
devices to hear the same request simultaneously. For this to
make sense and not cause chaos, all of the listening devices
must use the same assignment of channel numbers to mean the
same logical thing.
The range of channel numbers is restricted from 1 to 65535.
In a large facility with other types of applications besides
Figure 7: Blink warning timing.
60
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
\*Mr. Tschumi sold heat pumps, and Mr. Blades worked for Arkansas Power and Light selling electricity. Their radical ideas somehow came to the attention of Frank
Holtzclaw of the U.S. Department of Housing and Urban Development (HUD) who initiated the “Arkansas Project” in 1974 that led to the construction of dozens of
houses with 6 in. walls insulated with R-19 insulation and raised heel trusses that came to be known as “Arkansas trusses.” So the next time you get annoyed at
HUD, or the next time you want to laugh at the folks in fly over Arkansas, tip your hat to Tschumi, Blades and Holtzclaw for doing something unbelievably innovative
and special, nurturing the beginnings of energy conservation in the United States before the first energy crisis.
†For PV to make financial sense the cost of acquiring it and installing it must drop in half and the cost of energy must double. For those of you who can follow this
higher math, this is a factor of four. PV currently costs around $10/W, and electricity is around $0.15/kW. I don’t see PV dropping to $5/W. I also don’t see electricity
going to $0.60/kW except under peaking conditions. Maybe some combination of the two with time-of-use billing to capture the peak conditions would work. But,
until this happens keep your powder dry, invest in the building, i.e., conservation, and then the building will be ready, if and when PV makes sense. To put conserva-
tion into perspective, we can get to two-thirds of architect Edward Mazria’s zero carbon building goal just with conservation. The Westford House gets us there, and
so do other buildings. That last third is the PV domain, and we might not need to get it if we get everything else.
‡Before you can have a “green” building, you need a building first. This building needs to be able to stand up, not be blown away in a hurricane, not fall down in
an earthquake, not burn, not leak rainwater, not be moldy, not rot, not corrode and otherwise be able to meet applicable building codes such as having a basic
provision for ventilation like that specified by Standard 62.1. This is the starting point for the 80:20 “golden mean.” No points for IAQ, comfort, and durability since
they should already be part of the basic building. The “everything else” comes after the basic building requirements are met. To me, that principally means water
conservation and materials.
§Schick is credited with coining the term “superinsulation.” But, lots of folks in Alaska say Axel Carleson from the University of Alaska and a guy by the name of
Richard Bentley got there first. The U.S. Patent Office seems to think so as well. Bentley’s patent in 1976 for a double-wall house talks about airtightness and air-to-air
heat exchangers. This will take some beers with Bill Rose to sort out. About 100 Lo-Cal houses were ultimately built, many by Harry Hart in Virginia.
Building America
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
Y
ou have to love salesmen. They figure out solutions
long before physicists, usually before engineers, and
certainly before greenies. Harry Tschumi and Les
Blades,\* a pair of salesmen from Arkansas, figured out in the
1960s that increasing insulation levels and improving window
performance meant that you could sell heat pumps that actually
worked in houses. They found that heat pumps didn’t work in
houses with lousy building enclosures. Why? The heat pumps
cost too much to install and too much to run because they had to
be sized big to compensate for the lousy building enclosure. It’s
not that they didn’t work technically. It’s that they didn’t work
economically. Tschumi and Blades found, what we all should
know, that it is much more cost effective to fix the enclosure.
That way the system that is actually needed is small, saving on
installation and operating costs. By the way, this approach also
saves energy. Who knew?
Apparently, the lesson still has not caught on. How else to
explain the silliness with geothermal and photovoltaic panels?
Architects love geothermal (next to PV). It is the technology
du jour. However, what I see is another gadget to bolt on to a
building that should have never been built in the first place. It’s
more technology to attempt to justify poor enclosure design
and poor architecture. In my experience every dollar spent on
conservation technologies saves two or more dollars on sexy
equipment such as geothermal. In fact, I’ve come to the conclu-
sion that we can save enough energy with conservation, so that
the PV rarely makes sense†—except as a social statement. This
is OK by me, because I love to make social statements. But, at
least I know when they are social statements. I also don’t try to
get the taxpayers to subsidize my social statements.
Conservation should not be news. This was all figured out long
before by some smart folks, some of who are still alive, who are
still smart, but mostly bemused at what passes for green today. Let
me first define what green should be focused on if I was in charge:
80% energy, 20% everything else, such as water and materials.
The new “golden mean” of 80:20 will achieve perfect harmony
and proportion for buildings and the built environment.‡
If you want to design a green building program or a green
building, this is what your priorities should be. The single
most important aspect of green should be energy. OK, I feel
better now that I’ve once again pointed out the obvious. Let’s
move on and become reacquainted with those smart old folks
I mentioned.
One of those smart old folks was Wayne Schick§ at the
University of Illinois at Urbana-Champaign. He pushed the
Tschumi-Blades revelation to a whole different level with the
“Lo-Cal” House in 1976. “Lo-Cal” stood for low calorie. Mr.
Schick did a computational study of how much energy you could
save with high levels of thermal insulation, airtight construction
and heat recovery ventilation using air-to-air heat exchangers.1
The Lo-Cal House sure got attention. The insulation values
Schick proposed were R-60 ceilings, R-30 walls and R-20
crawlspace floors. Folks said no way.
Then a bunch of Canadians—Dave Eyre, Bob Besant, Rob
Dumont and Harold Orr all out in Saskatchewan (Canada’s
flyover province)—built the Saskatchewan Conservation House
in Regina in 1977,2,3 and the “no way” became history. The
house had R-60 ceilings, R-44 walls (12 in. [305 mm] thick,
double-wall construction) and R-20 shutters over standard
double glazed windows. It was also ultratight and featured an
air-to-air heat exchanger for ventilation.# “Build tight, ventilate
right was born.”\*\*
The following article was published in ASHRAE Journal, December 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2008
ASHRAE Journal
61
The big news at the time, which didn’t seem to resonate with
the solar folks for obvious reasons, was that the active solar
collectors that were bolted on the Saskatchewan Conservation
House were a bust. They weren’t needed even when they actually
worked. It was more gruesome for the passive solar folks. There
wasn’t a bunch of thermal mass and lots of south-facing glass
in the house—no Trombe Wall, no tubes of water in the living
room, no phase-change salts, no dark ceramic tile floors. It was
just a house with boring technology—lots of insulation, airtight
construction, controlled ventilation and not a lot of windows.
The good news for the architects was that it was ugly and looked
weird—not architect weird, rather engineering weird—and as
such could be ignored.
Then, Gene Leger†† built the Leger House in Pepperell,
Mass., in 1979. The Leger House wasn’t weird looking. It was
normal looking. It looked just like your neighbor’s house. It
required so little space heat that it didn’t need a furnace or a
boiler. It featured double walls, airtight construction, controlled
ventilation and not a lot of windows. It had the same amount
of windows as everyone else’s house. So, there seems to be a
pattern developing here: lots of insulation, airtight construc-
tion, controlled ventilation and not a lot of glass. We could be
on to something here.
Meanwhile, the Canadians weren’t resting on their laurels;
they built 10 houses in 1980 in Saskatoon, Saskatchewan, that
also didn’t look weird. The crazy Canucks took the lessons of
Eyre, Besant, Dumont and Orr and applied them to a small
subdivision. This lead to the development of Canada’s R-2000
Program and the construction of a couple thousand of extremely
well insulated, airtight houses with controlled ventilation and
not a lot of windows in the 1980s.
And then…nothing happened. In Canada, the R-2000 pro-
gram became a boutique program that was pretty much ignored
by mainstream builders. In the United States, after the Leger
House, pretty much nothing happened there either. We do have
the Building America program, but we’re not building a lot of
efficient houses. We say the houses are efficient, but they are not,
when compared to the groundbreaking projects of the 1970s.
So, here we are 25 years later. We all know what to do, but we
can’t seem to do it. Use lots of insulation, airtight construction,
controlled ventilation, and not a lot of glass. We now know what
else to add to this 1970s list: use good glass whenever you use
glass (it wasn’t available back in the day), use good appliances,
use good lighting, and after you have done all of this use good
equipment. The good equipment is now pretty small because
you have done all that other stuff. Then, stop.
With all that we now know, couldn’t we do something spe-
cial? Like the old guys did? Couldn’t we build on the lessons
learned from Canada’s R-2000 program and America’s Build-
ing America program and the stuff Eyre and Leger did? Well,
architect Betsy Pettit did.‡‡ She designed the Westford House.
In a sweet link to the past, it is located only a couple miles from
Leger’s masterpiece.
The Westford House is not weird looking. It is superinsulated.
It is ultratight. It has controlled ventilation with heat recovery.
It does not have lots of glass. It has good glass. It has good
appliances. It has good lighting. And, it has good equipment,
which is small.§§ Everything is off-the-shelf and can be built
by anyone (see Page 62).
What did the Westford House teach us? It provided a set of
performance metrics that are matched with current materials
and current understanding of building science. The core design
is good for all climates. It is of single-wall construction with
insulating sheathing. In more moderate climates just peel away
some of the exterior insulation layers on the exterior walls and
roof. All that changes is the thickness of the insulating sheath-
ing. It won’t win any awards. It just works. It doesn’t need PV.
If you want to make a statement, go right ahead. But, now I
won’t bust your chops because you’ve earned the right to make
the statement. Geothermal would work great where gas is not
available. The trick is finding a small enough geothermal sys-
tem. Harry Tschum, Les Blades and Frank Holtzclaw would
be proud.
References
Schick, W.L., R.A. Jones, W.S. Harris and S. Konzo. 1979.
1.
“Details and Engineering Analysis of the Illinois Lo-Cal House,
Technical Note 14.” Urbana, Ill.: Building Research Council, School
of Architecture, University of Illinois.
Besant, R.W., R.S. Dumont, G. Schoenau. 1978. “The Saskatch-
2.
ewan Conservation House: Some preliminary performance results.”
Proceedings of the Fourth Annual Conference. Winnipeg, MB: Solar
Energy Society of Canada.
Eyre, D., G. Jennings. 1979. Energy Efficient Housing—A Prairie
3.
Approach. Regina, SK: Office of Energy Conservation, Government
of Saskatchewan.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
#The air-to-air heat exchanger was based on the design of a similar piece of equipment used in pig barns in Saskatchewan. It seems pigs generate heat and lots of
moisture and that leads to condensation problems on the inside of pig barns in cold climates. Ventilation was a common (although expensive) means of controlling
such condensation, which prompted the need for heat recovery. We could be on to something here.
\*\*According to my old friend Jim White, the phrase comes from a clever Swede by the name of Thomas Lindvall.
††What a character. An American original. A cross between James Cagney and Emeril Lagasse in the body of a building official. How many Chief Building Officials
have you ever met that have designed and constructed a unique structure that changed the world? When I first met Gene in 1984 while living in Canada, I never
imagined that I would end up with an office less than 10 miles from the Leger House.
‡‡In the interest of full disclosure, I must point out that I know Ms. Pettit rather well. She is the managing partner of Building Science Corporation, so she is my boss,
and this clearly constitutes sucking up to her. Oh, we are also married to each other.
§§Even the smallest we could get was not small enough; the smallest furnace was still twice a big as needed. The good news was that it could be wired to operate
at half the capacity.
62
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
The Westford House is a product of the Building America
program (BAP), which is a U.S. Department of Energy
initiative to develop innovative system engineering ap-
proaches to advanced housing. The technology developed
under BAP was applied by architect Betsy Pettit in the
Westford House designed for the local chapter of Habitat
for Humanity who also was responsible for its construc-
tion (Photo 1).
The house features an R-66 roof, R-46 walls, R-26 base-
ment perimeter insulation and R-10 under slab insulation.
The framing is an “advanced frame 2×6” where studs are
on 24 in. (609 mm) centers, stack framed, single top plates,
two stud corners, no jacks, no cripples. Almost 40% of the
framing elements typical in traditional wood frame construc-
tion have been removed. The framing factor was reduced from
25% to less than 15%. Enough board footage was removed
such that the 2×6 frame package cost approximately 5% less
than a traditional 2×4 frame package. The exterior sheathing
was foam board insulation; racking resistance was provided at
corners by structural sheathing (Photo 2).
The exterior of the wood frame structure was insulated
with 4 in. (100 mm) of foil-faced polyisocyanurate rigid
Designing a High Performance House
Photo 1 (left): Westford House. A happy architect surveying the field of battle—built tight and ventilated right—2,300 ft2 of conditioned
space including the basement. Photo 2 (right): Advanced Framing. 2×6 studs on 24 in. (centers, stack framed, single top plates, two
stud corners, no jacks, no cripples). Almost 40% of the framing elements that are typical in traditional wood frame construction have
been removed. The framing factor is reduced from 25% to less than 15%. The exterior sheathing was foam board insulation. Racking
resistance was provided at corners by structural sheathing
Photo 3 (left): Benchtop Testing.
Screws experience mostly shear
and not moment (bending) loads
because the screws can’t rotate
into the foam due to the compres-
sive strength of the foam pushing
back against the 1× 4 wood furring.
Photo 4 (right): Cladding Attach-
ment. Standard cladding attach-
ment is used to attach cladding to
the 1× 4 wood furring. Published
tables for cladding attachment that
are found in the model building
codes are followed.
December 2008
ASHRAE Journal
63
Figure 1 (right): Superinsulated and Ultra-
tight. The high levels of insulation are self-
explanatory. The air barrier is a combination
of fully adhered membranes (the roof), spray
foam (the “critical seals”) at rim joists and
at the roof to exterior wall connection, the
exterior sheathing tape joints, interior glued
gypsum board (the “airtight drywall ap-
proach”) and the foundation concrete slab
and perimeter basement foam insulation.
Photo 5 (top): Window Openings. Openings
were lined with 0.5 in. (12.5 mm) thick plywood
boxes that extended outward 4 in. (100 mm)
past the exterior face of the stud wall framing
such that their exterior edge lined up flush with
the exterior surface of the exterior rigid foam
insulating sheathing. Photo 6 (center): Window
Attachment. Typical flanged residential win-
dows are installed with the flanges overlapping
the exterior surface of the rigid foam insulating
sheathing. Attachment is with mounting straps
typically used with masonry openings. Photo
7 (bottom): Exterior Window Trim. Exterior
trim is attached over the top of the exterior
1×4 wood furring. Standard water manage-
ment (pan flashing and flashing tape) for
rigid foam sheathing is used.
64
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
insulation installed in two 2 in. (50
mm) layers. The exterior seams were
taped with flashing and sheathing tape
to provide rainwater control. The
wood frame cavities were insulated
with cellulose. Roof construction
was similar to the wall construction
(Figure 1).
Cladding attachment was facilitated
by installing 1×4 wood furring over
the 4 in. (100 mm) of rigid insulation
using long epoxy coated steel screws.
Engineering values for the 1×4
wood furring cladding support were
developed using simple “bench top”
testing (Photo 3). Standard cladding
attachment was then used to attach
cladding to the 1×4 wood furring
(Photo 4). Published tables for clad-
ding attachment found in the model
building codes were followed.
Window openings were lined with
0.5 in. (12.5 mm) thick plywood
boxes that extended outward 4 in.
(100 mm) past the exterior face of
the stud wall framing such that their
exterior edge lined up flush with the
exterior surface of the exterior rigid
foam insulating sheathing (Photo 5).
Typical flanged residential windows
were installed with the flanges
overlapping the exterior surface of
the rigid foam insulating sheathing.
Attachment was with mounting
straps typically used with masonry
openings (Photo 6). Exterior trim was
attached over the top of the exterior
1x4 wood furring (Photo 7). Standard
water management (pan flashing and
flashing tape) for rigid foam sheathing
was used.
The Westford House lead to the de-
velopment of the “Westford Metrics”
for high performance houses in cold
climates. The Westford Metrics list
(at right) yields a house with a Home
Energy Rating System (HERS) index of
40. Under the HERS Index a reference
The Westford Metrics
Superinsulated: R-66 roof, R-46 above grade walls, R-26 basement perimeter
insulation, R-10 under slab insulation
Ultratight: 1.5 air changes per hour at 50 Pa (0.20 Pa) as tested by pressuriza-
tion
Controlled Ventilation with Heat Recovery: Ventilation rate established by
ASHRAE Standard 62.2—fully ducted, balanced ventilation
Good Glass: R-5 glass: triple glazed; U=0.20; SHGC=0.19; krypton gas-
filled
Good Appliances: All from the top 10% of the ENERGY STAR® range
Good Lighting: CFL throughout
Good Equipment: 95% percent AFUE gas furnace, instantaneous gas water
heater (0.82 EF), 16 SEER A/C
Smart Controls: The “other” needs to be limited. Turn things off when you
are not using them. Controls do that.
home is assigned a HERS Index of
100, while a net zero energy home
is assigned a HERS Index of 0.
Figure 2 presents the individual en-
ergy features of the Westford Metrics
and their corresponding and cumula-
tive effect on energy consumption
for a house of approximately 2,300
ft2 (700 m2) of conditioned space (in-
cluding the basement floor area).
Figure 2: Energy Savings Per Con-
servation Measure. What is the big
piece of information in this bar graph?
Easy. “Other” is the problem. “Other”
represents the miscellaneous energy
loads (MEL). The consumer electron-
ics industry has to get its act together.
The savings on the enclosure and other
appliances will be wasted if this load is
not addressed. It does not look good, as
MELs are actually growing while we are
doing great things with everything else.
28
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
By Barry M. Barnet, P.E.
T
 his article illustrates the potential energy savings for cooling and heating
laboratories by using a design that combines active chilled beams with
a ventilation system that uses dual energy recovery. Energy simulations were
conducted through an hourly analysis program, using as a model the New Jersey
Economic Development Authority (NJEDA) Tech IV building in New Brunswick,
N.J. This facility is one in a series of flexible open laboratories conceived to pro-
vide state-of-the-art, affordable laboratory, office, and production facilities for
emerging and established technology companies. NJEDA Tech IV comprises about
20,000 ft2 (1858 m2) of laboratory, office, and associated support space.
According to the U.S. Green Building
Council, commercial buildings account
for approximately 60% of the electric
power and more than 30% of the fossil
fuel energy used in the United States.
Laboratory buildings typically consume
up to 10 times the energy of office build-
ings.1 The amount of energy needed in
laboratory buildings for HVAC typically
ranges from 50% to 80% of the total
energy used by the building. This HVAC
consumption is partially attributable to the
high equipment and lighting loads typi-
cal for laboratories, resulting in a much
greater requirement for cooling energy.
However, another key factor is the greater
amount of outside air usually required in
laboratory applications. The air-handling
units for laboratory buildings are typically
100% outside air without recirculation.
The amount of outside air required is
determined by three basic factors which,
on a room-by-room basis, determine
the overall size of the 100% outside
air-handling unit. The first factor is the
minimum required for an acceptable
air change rate per hour (ACH). This is
generally in the range of 6 to 10 ACH
minimum.2 The rooms for which this is
the determining factor are described as
“air-change driven.” The second factor is
the amount of air required to make up for
air exhausted outside through hoods and
other devices. These rooms are referred
to as “exhaust-driven.” The third factor is
determined through a traditional design
approach, which calculates the amount of
air required to cool the room with air sup-
ply of about 55°F (13°C). These rooms
are called “load-driven.” In a given room,
any one of these three considerations can
be the determining factor in the amount
of supply air required.
If a central system is supplying air to
various spaces at a constant discharge
temperature of 55°F (13°C), the rooms
in which the amount of air supply was
Barry M. Barnet, P.E., is senior associate and
senior project engineer at HDR CUH2A in Princ-
eton, N.J.
About the Author
Chilled Beams for Labs
Using Dual Energy Recovery
The following article was published in ASHRAE Journal, December 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2008
ASHRAE Journal
29
determined (by minimum ACH rate or
makeup for exhaust) all require that this
air be reheated to prevent overcooling.
Even in the load-driven rooms, the actual
load at any time could be less than the
peak amount used to design the system.
For example, when some heat-producing
equipment is turned off, the cooling re-
quirement is substantially lower. In some
cases a safety factor is also built into the
maximum design load for future growth.
Under these conditions, energy is wasted
on reheating the supply air to prevent
overcooling. A variable air volume (VAV)
system can reduce this reheating effect,
but minimum ACH rates or minimum air
required for making up exhaust limit the
amount of airflow reduction with the vari-
able air volume system, still resulting in a
range from 25% to 35%. The table also illustrates that the over-
all air change rates for all four buildings ranges from 6 ACH
to a little more than 13 ACH using the neutral air supply with
chilled beams design, as compared to a range from 12 ACH to
20 ACH using a traditional design.
Chilled Beam Characteristics
Figure 1 is a diagram of an active chilled beam. The neutral
air at 68°F (20°C) is introduced to each beam as the primary
airflow. As this primary air expresses through the beam, it in-
duces additional air to pass through the two chilled water coils
inside the beam, mixing with the primary air. For this reason,
active chilled beams are sometimes referred to as ceiling induc-
tion units, and use convection to cool the space. The resulting
mixture of air is supplied to the room through a linear diffuser
slot along each side of the beam, at a velocity between 40 to
60 fpm (0.20 to 0.30 m/s) at a distance of 2 ft (0.61 m) from
the beam. The chilled water supplied to the coils in the beam
can typically be controlled to 59°F or 60°F (15°C or 16°C),
and is about 3°F or 4°F (1.7°C or 2.2°C) above the dew-point
temperature for the room. The result is that the beam acts as a
sensible cooling device without condensation. Passive chilled
beams, by comparison, typically have much less cooling capac-
ity since they rely on natural convection only, without primary
air and induction. Since chilled beams do not have filters, fans,
or other moving parts, they inherently require less maintenance
than do fan coil units.
Based on the active chilled beam selections run with manu-
facturer’s software, the beams planned for the NJEDA project
each provide about 600 W (2,100 Btu/h) of sensible cooling
capacity, based on 6 ft (2 m) beam length, with approximately 30
cfm (14 L/s) flow of primary neutral air into each beam, a static
pressure drop of about 0.25 in. w.g., (62 Pa) water flow between
0.8 and 1.3 gpm (0.05 L/s and 0.08 L/s) per beam at 59°F (15°C)
supply water temperature, and less than 5 ft (1.5 m) of water-side
pressure drop. Based on a two-pipe installation with dual cooling
penalty on energy used to reheat. Energy consumed for cooling
is particularly high, using 100% outside air-handling units dur-
ing the summer months, since the air needs to be dehumidified
as well as cooled to 55°F (13°C).
In recent years, there has been a different approach to the
design of air-handling systems for laboratories. The approach
is based on a room-by-room calculation for minimum ACH
rate and exhaust makeup requirements, but not cooling re-
quirements, using dual energy recovery to produce “neutral
air.”3 Neutral air refers to air that is slightly lower than room
temperature, say 68°F (20°C), that has been dehumidified to
maintain the relative humidity level in the building. Cool-
ing for individual rooms is accomplished with local cooling
devices. For the purpose of this article, the local cooling
devices are considered to be active chilled beams. By taking
the load-driven criteria out of the equation to determine the
size of the “100% outside air” air-handling system, the total
amount of outside air introduced into the building can be
reduced significantly by 25% to 50% of that required by a
traditional system.
Table 1 illustrates the calculated potential reduction in size
of the air-handling system for the NJEDA Tech IV Building
and three other laboratory buildings. As seen in this table, the
NJEDA Tech IV facility benefits from a 50% reduction in the
size of the air-handling system. This reduction has been pos-
sible because the building does not contain many fume hoods,
so the laboratory spaces are “load driven.” With only a single
fume hood present in each lab, the design ventilation rate was
selected as 6 ACH at the low end of the acceptable range, with
chilled beams to provide cooling. The other three laboratory
buildings of similar design listed in the table each contain labs
with a higher concentration of fume hoods, resulting in many
spaces that are exhaust driven. These spaces result in higher
required ACH rates and less reduction in total airflow at the
air-handling unit with a design using chilled beams. In these
other buildings the reductions in size of the air-handling system
Traditional Design
Dual Energy
Recovery With
Chilled Beams
Reduction in Size of
Air-Handling System
NJEDA
Advance Care
1.8 cfm/ft2
0.9 cfm/ft2
50%
12 A/C
6 A/C
Project X
2.6 cfm/ft2
1.9 cfm/ft2
27%
17.3 A/C
12.7 A/C
Project Y
3.0 cfm/ft2
2.0 cfm/ft2
33%
20 A/C
13.3 A/C
Project Z
(8 A/C Minimum)
2.0 cfm/ft2
1.5 cfm/ft2
25%
12.9 A/C
9.7 A/C
Project Z
(6 A/C Minimum)
2.0 cfm/ft2
1.3 cfm/ft2
35%
12.9 A/C
8.4 A/C
Project X: 70,000 ft2 of laboratory space in New England. Project Y: 60,000 ft2 of laboratory space in Mid-
Atlantic Region. Project Z: 45,000 ft2 of laboratory space in North Atlantic Region.
Table 1: Reduction in air-handling system.
30
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
coils, each beam is 6 ft to 10 ft (2 m to 3 m) in length, 2 ft (0.61
m) in width, and about 7 in. (178 mm) in depth.
Two 6 ft (2 m) chilled beams are adequate for a typical 100
ft2 (9 m2) block of interior laboratory space, (all of the labs at
the NJEDA Tech IV Building are interior spaces), with 8.5 W/
ft2 (91.5 W/m2) of equipment load and 2 W/ft2 (21.5 W/m2) of
lighting load, (a total of 10.5 W/ft2 [113 W/m2] cooling load,
for interior laboratory spaces without shell or solar heat gains).
The beams occupy about 24% of the ceiling area.
Figures 2 and 3 illustrate the basic airflow pattern and air
balance within the 100 ft2 (9 m2) block of typical laboratory
space, (using active chilled beams each receiving 30 cfm (14
L/s) of primary neutral air from a central air-handling unit with
dual energy recovery), under two different scenarios. In Figure
2 a fume hood exhausting 500 cfm (236 L/s) is present in the
space, whereas in Figure 3 there is no hood present, and the
total ventilation air is based on 6 ACH. Under both scenarios,
supplemental neutral air is supplied to the space as required,
through separate air devices. Care should be taken in the lay-
out of the chilled beams, supplemental air supply devices, and
fume hood exhausts to maximize ventilation effectiveness in
the space. The beams and other supply air devices should be
arranged to avoid having adverse effects on fume hood con-
tainment. Although the supplemental neutral air is not used
for temperature control in the space, this air is also located
and aimed in a manner that does not interfere with the cooling
effect of the chilled beams.
Figure 4 represents, in plan and section, the air velocity
profile for a typical 100 ft2 (9 m2) block of laboratory space.
The model was generated with the beam manufacturer’s soft-
ware. Air velocity at the perimeter of the block is close to 50
fpm (0.25 m/s) at the ceiling elevation, and is expected to drop
even lower at a height closer to the work bench or fume hood
entrance. Although velocities in this range are well suited to
laboratory design, (in accordance with ANSI/AIHA Standard
Z9.5, Laboratory Ventilation, jet velocity at the hood should be
less than half of the face/capture velocity, which is typically 80
to 100 fpm [0.41 to 0.51 m/s]), it is prudent that the beams be
oriented perpendicular to the fume hoods to prevent directed
airflow toward the face of the fume hood.4 In this example, the
flow graphic does not account for the effects that the supple-
mental neutral air supplied to the room through the separate
air devices might have on air velocity. However, the manufac-
turer’s software used does have the capability to incorporate
supplemental air devices. Ideally, these separate air devices
have low velocity and throw to result in less than 50 fpm (0.25
m/s) velocity in the occupied zone, preventing drafts or adverse
effects on containment at fume hoods where present.
Dual Energy Recovery System for Neutral Air Supply
Figure 5 shows the airflow arrangement planned for the
NJEDA Tech IV Building. The temperatures are based on a
summer design day. For simplicity, only a single chilled beam
Figure 1: Chilled beam schematic (active beam).
Supply to
Room
Air Induced Into
Beam From Room
Supply to
Room
Ceiling
Primary
Air Duct
Induction
Nozzle
Cooling Coil
59°F
Chilled Water
68°F Inlet “Neutral” Air From
Air-Handling System
6 ft to 10 ft Long x 2 ft Wide x 7 in. Deep
170 cfm
340 cfm
Figure 2 (left): Active chilled beams (100 ft2 of laboratory space with 500 cfm hood). Figure 3 (right): Active chilled beams (100 ft2 of
laboratory space without hood).
Supply Air
110 cfm
Primary
30 cfm
Supply Air
220 cfm
Primary
30 cfm
Supply Air
110 cfm
90 cfm
250 cfm
to Hood
340 cfm
250 cfm
to Hood
340 cfm
170 cfm
90 cfm
Primary
30 cfm
Exhaust
45 cfm
Supply
30 cfm
Primary
30 cfm
90 cfm
90 cfm
60 cfm
60 cfm
135 cfm
150 cfm
(Far)
(Near)
(Far)
135 cfm
Exhaust
45 cfm
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
is depicted in the schematic. The energy recovery efficiency
in this illustration is based on the use of recovery wheels of a
molecular sieve design. Hot, humid air is cooled and dehumidi-
fied by the first air-to-air total energy wheel. A cooling coil
provides mechanical refrigeration to add the remaining required
dehumidification. This coil is controlled during summer opera-
tion based on maintaining the average relative humidity in the
building, as the coil discharge temperature is reset up from the
minimum temperature conditions of 50°F (10°C) dry bulb and
49.5°F (9.7°C) wet bulb. The second air-to-air energy recovery
device, a sensible wheel, provides efficient reheat to deliver the
dehumidified air at 68°F (20°C) to the chilled beams. The beauty
of this design is that the second heat recovery device, while
providing efficient reheating, also greatly improves the cooling
efficiency of the first energy recovery device. As indicated in
the schematic, the preheating and final heating coils in the air-
handling unit are off during peak summer operation.
Figure 6 illustrates the system operation during peak winter
operation. The preheating and final heating coils provide addi-
tional heat to the airstream as required, protecting the first wheel
from frosting, and compensating for less than 100% energy re-
covery efficiency. The cooling coil for mechanical refrigeration
during summer cooling is normally off during winter operation.
In this example, the second heat recovery wheel is assumed to
be off as well. However, it would be possible for both wheels to
operate to share the preheat load to attain maximum recovery.
In an effort to minimize the energy used for reheating and the
recooling effect at the beams, the building management system
can include a sequence of operation during winter operation to
reset the discharge temperature from the air-handling unit below
68°F (20°C) based on the laboratory space requiring the least
cooling (which is the space most vulnerable to overcooling due
to cold primary air entering the beams).
In the case of the NJEDA Tech IV Building, to eliminate
concerns over cross-contamination, and because there are not
many hoods, the hood exhaust is taken out through a separate
exhaust system and does not pass through the wheels. This re-
sults in a slight imbalance of airflow and, loss of some energy
recovery effectiveness. However, this effect is minimal on total
recovery (sensible and latent) with an exhaust to supply ratio
of at least 70%. As an alternate approach it might be possible
to exhaust some or all of the hoods through the energy wheels,
but this must be evaluated on a hood-by-hood basis, in relation
to the type of wheel used, due to potential safety issues. (Refer
to Reference 5, which addresses the minimum expected cross-
contamination expected with a wheel of 3-A molecular sieve
design. It is not the intent of this article to focus in-depth on
this potential safety issue.) It would also be possible to use heat
pipes to protect against cross-contamination in the air-to-air
energy recovery devices and eliminate the separate hood exhaust
system but at less recovery efficiency. In an effort to maximize
energy savings, wheels of a 3-A molecular sieve design serve
as the method of heat recovery in this analysis.
As indicated previously, Figures 5 and 6 indicate that a
supplemental supply of neutral air is provided to each space
through separate air devices. Space pressurization is main-
tained through the use of air terminal units in the general
exhaust, supplemental air supply, and air supply to the chilled
beams.
In the absence of skin losses for the interior laboratory
spaces in the NJEDA Tech IV Building under winter opera-
tion, the chilled beams are two-pipe units for cooling only.
It is anticipated that some lighting and equipment will be
operating at all times, precluding overcooling at any time with
primary air at 68°F (20°C). Alternately, hot water coils can
be included in the same air terminal units used to maintain
space pressurization.
Figure 4: Typical air distribution.
(39 – 58 fpm)
>0.4 m/s
0.3 – 0.4 m/s
0.2 – 0.3 m/s
3.0
2.5
2.0
1.5
1.0
0.5
0.0
0.0
0.5
1.0
1.5
2.0
2.5
3.0
100 ft2 Block of Laboratory Space (Plan View)
Elevation
2.5
2.0
1.5
1.0
0.5
0.0
0.0
0.5
1.0
1.5
2.0
2.5
3.0
December 2008
ASHRAE Journal
33
Building Model & Simulation Results
The NJEDA building model includes
about 11,000 ft2 (3353 m2) of interior
laboratory space. Offices and conference
rooms along the perimeter of the building
are not included in this analysis. The de-
sign criteria used for HVAC capacity and
energy use are a maximum of 8.5 W/ft2
(91.5 W/m2) of equipment load and 2.0 W/
ft2 (21.5 W/m2) of lighting. The building is
normally occupied from 7 a.m. to 7 p.m. To
simplify the model, this is assumed to be
seven days a week. During occupied hours,
summer indoor design conditions are 75°F
(24°C) and 50% RH. Winter indoor design
conditions are 70°F (21°C) without hu-
midity control. During unoccupied hours,
the temperatures are allowed to setback to
78°F (26°C) during the summer and 65°F
(18°C) during the winter. To effect more
realistic energy simulations, the following
diversity factors are included:
60% of design peak lighting and
••
equipment loads (L&E) during
occupied hours;
10% of design peak L&E during
••
unoccupied hours; and
60% of fume hoods used during
••
occupied hours (40% of them with
sashes down).
Table 2 shows the results of the energy
simulations, as well as the size of the
boilers and chillers required for three
systems. The first system serves as the
base case, which satisfies the minimum
requirements of ANSI/ASHRAE/IESNA
Standard 90.1-2004 as applied to the
NJEDA Tech IV Building. Energy recov-
ery is not included in the base case since
this system includes a VAV design. The
second system includes energy recovery
in the design of the air-handling system, using a single total en-
ergy wheel, in addition to VAV operation. In Systems 1 and 2, the
VAV system maintains 6 ACH as the minimum ventilation rate
in laboratory spaces during occupied and unoccupied hours.
System 3 comprises a combination of dual energy recovery
in the design of the air-handling system, using energy wheels,
and active chilled beams in the laboratory spaces. As stated
previously, the maximum total airflow requirement for the air-
handling unit for this system is roughly 50% of that required for
Systems 1 and 2, since the air-handling unit is delivering air for
ventilation and exhaust makeup purposes only. In this model, the
air-handling unit used in System 3 operates at constant volume
to maintain the minimum 6 ACH of ventilation required in the
laboratory spaces during occupied and unoccupied hours.
As illustrated in the table, a large reduction in the annual space-
cooling energy is required under System 3. This is partially due to
the reduced airflow of outside air in the air-handling unit, and also
due to the much higher cooling efficiency attained from using dual
energy recovery. The required preheat energy at the air-handling
unit is greatly reduced in the chilled beam design (System 3), as
well as in System 2, as compared to the base case (System 1). Also
evident in the table, the heating (reheat) energy is the same for
Systems 1 and 2 but virtually eliminated with System 3.
Fan static is slightly higher with System 2 as compared to System
1, and increased slightly with System 3 as compared to System 2.
This is due to the added pressure drops associated with the energy
recovery device (the dual energy recovery devices in System 3).
However, due to the reduced airflow with System 3, there is still
“Neutral”
Air Supply With 6
Air Changes Minimum
75 DB
50 DB
4,000 cfm
TE 400 cfm
Hood Exhaust
Exhaust
7,800 cfm
To Other
Spaces
68 DB
50 DB
49.5 WB
Cooling
Coil
Pre-Heat
Coil
70 DB
65 WB
97 DB
79 WB
Air-to-Air Heat
Recovery Devices
Typical
Space
Chilled
Water
Air
Terminal
Units
Exhaust
Grills
Ceiling
Diffusers
6,200 cfm
Active Chilled Beam
(10 W/ft2) (24% Cooling
Coverage) 6,000 cfm
Outside
Air
94 DB
Heating
Coil
12,200 cfm
93 DB/78 WB
Combined Lab/Office
Off
On
On
On
Off
“Neutral”
Air Supply With 6
Air Changes Minimum
72 DB
72 DB
4,000 cfm
TE 400 cfm
Hood Exhaust
Exhaust
7,800 cfm
To Other
Spaces
68 DB
47 DB
Cooling
Coil
Pre-Heat
Coil
15 DB
11 DB
Air-to-Air Heat
Recovery Devices
Outside
Air
22 DB
Heating
Coil
12,200 cfm
11 DB
Combined Lab/Office
On
On
On
Off
47 DB
Off
Figure 5 (top): Dual air-to-air energy recovery (peak summer). Series arrangement with
chilled beams. Figure 6 (bottom): Dual air-to-air energy recovery (peak winter). Series ar-
rangement with chilled beams.
47 DB
Typical
Space
Chilled
Water
Air
Terminal
Units
Exhaust
Grills
Ceiling
Diffusers
6,200 cfm
Active Chilled Beam
(10 W/ft2) (24% Cooling
Coverage) 6,000 cfm
97 DB
79 WB
68
DB
34
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
a reduction in annual fan energy use. To
help achieve this benefit, the static pressure
in the ductwork was reduced somewhat
(by slightly oversizing the ductwork) with
System 3. This is to compensate for Sys-
tems 1 and 2 operating with a substantial
VAV effect, whereas the supply of exhaust
makeup and ventilation air with System
3 is relatively constant. Stated differently,
ductwork sized for the full amount of air
in System 3 will experience close to this
amount of air (and static pressure loss) at
all operating hours; whereas Systems 1 and
2 will experience reduced static pressure
losses during most hours of operation. This
is a key consideration when comparing
fan energy use in variable versus constant
volume systems.
The total energy used annually for
space-cooling, preheat, heating (reheat),
and fan energy for Systems 2 and 3 are
referenced to the base case (System 1)
by the parameter called “% Variation” in
Table 2. The % variation for System 2 is
77%. This represents a 23% reduction in
annual energy use compared to System 1.
Under System 3, using the active chilled
beams with dual energy recovery concept,
the result is 47% variation, representing a
significant annual energy savings of 53%.
The chiller sizing is also reduced consid-
erably under System 2 as compared to the
base case (System 1), and is reduced even
further under System 3. Boiler sizing is
reduced considerably under System 3 and
System 2 as compared to the base case
(System 1). Additionally, the size of the
boiler required for System 3 is smaller
than required with System 2. Figure 7
illustrates the results shown in Table 2.
Table 3 summarizes the results of ad-
ditional energy use comparisons for two
hypothetical variations on System 3,
with less reduction in total airflow at the
air-handling system. For the purpose of
comparison, “Total Energy Use (kBtu)”
and “% Variation” are retabulated from
Table 2 for Systems 1, 2, and 3. The
additional results include this same
information for System 3 Alternates 1
and 2, with 35% and 25% reductions in
total airflow, respectively (versus 50%
reduction under base case System 3). This
reflects the range of airflow reductions for
the other projects listed in Table 1, but
applied to the NJEDA Tech IV Building,
and provides insight on how the results
are affected as the laboratory spaces
become more exhaust driven. Note that
under System 3 Alternate 2, having only
25% reduction in total airflow, there is
about 42% savings in the annual energy
use (compared to 53% under base case
[System 3]). This savings can be at-
tributed to the reduced cooling energy
with dual recovery, the cooling energy
benefit from the discharge air from the
Advertisement formerly in this space.
System 1
System 2
System 3
Typical VAV System
(No Energy Recovery)
Typical VAV System (Single
Energy Recovery With Wheel)
Chilled Beams Dual Energy
Recovery (Using Wheels)
Cooling Energy (kBtu)
2,189,600
1,732,400
1,552,700
Pre-Heat Energy (kBtu)
772,800
77,700
38,500
Heating (Re-Heat) Energy (kBtu)
894,400
894,400
200,000
Fan Energy Total Static (in.)
7.8
8.4
9.0
(kWh)
236,200
254,400
113,000
(kBtu)
805,500
867,500
385,300
Total (kBtu)
4,662,300
3,563,000
2,176,500
Percent Variation From Base Case
100
77
47
Maximum cfm
18,500
18,500
9,500
Chiller (Tons)
118
74
57
Boiler (MBh)
1,160
490
340
Table 2: Simulation—Laboratory areas with beams.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
air-handling unit being higher than 50°F (10°C) dry bulb/49.5°F
(9.7°C) wet bulb under some conditions (discharge temperature
is reset based on controlling building relative humidity), and
the near elimination of reheat energy.
Although it is also possible to reset the discharge air tem-
perature from the air-handling unit under Systems 1 and 2, a
single interior laboratory space, with high heat production from
equipment could drive the discharge temperature back down
at any time. For this reason, discharge temperature reset is not
included in the simulations for Systems 1 and 2.
Limitations of the Simulation Results
Since the hourly analysis program does not specifically
recognize the use of chilled beams, these devices have been
modeled as two-pipe fan coil units with zero static pressure
on the fans (zero horsepower). The program is also limited
to inputting a single number for energy recovery efficiency.
Since under a dual energy recovery design the efficiency im-
proves greatly under summer operation, separate simulations
were performed for preheating and cooling. The variations in
recovery efficiency for wheels under intermediate ambient
conditions are not captured by the simulation. The air-handling
system is run as a “Tempering Ventilation” unit under hourly
analysis software, controlling the mechanical refrigeration
chilled water coil to maintain building relative humidity at
50% maximum.
The results of these simulations should be considered as
approximate only, providing a basic indication of the poten-
tial benefits in cooling and heating energy reductions for the
system. It was not the intention of this analysis to take into ac-
count variations in energy use by equipment located within the
cooling and heating plant. The results presented here focus on
cooling and heating energy use in the rooms and at the central
air-handling unit. The chilled water pumping requirements for
the beams has not been factored into the results to weigh against
the reduction in fan energy at the air-handling system. However,
for the same energy transfer the pumping power would be only
about one-seventh of the required fan energy use,4 and there
is less chilled water required at the air-handling system due to
its reduced size.
As an additional consideration, during winter operation a
chilled water system can operate on a water-side economizer,
enabling the mechanical refrigeration equipment to be turned
off. In the case of a water-cooled chiller, a plate frame heat
exchanger can be used in conjunction with the cooling tower
to achieve water-side economizing. In the case of an air-cooled
chiller, the chiller can be customized to include a free cooling
coil. The chilled beams operate at much higher chilled water
temperatures than air-handling systems (59°F or 60°F [15°C
or 15.5°C] versus 40°F to 45°F [4°C to 7°C]), so more hours
will be available for water-side economizing. It is expected that
this benefit will offset the energy considerations for producing
chilled water for the beams in winter, when the 100% outside
air units in the more traditional designs (Systems 1 and 2 in this
analysis) are benefiting from air-side economizing.4
The annual energy use for plug loads, (lighting and equip-
ment), are not tabulated in the results, since it was assumed that
these loads would remain constant.
First Cost Considerations
The initial costs of the chilled beams, their associated piping,
and the additional energy recovery device in the air-handling
unit (i.e., dual energy recovery) can be justified by the reduction
in the size of the air-handling unit and ductwork, as well as the
chiller and boiler plants. If some reductions in floor-to-floor
height can be realized due to the reduction in ductwork, it is
possible that the chilled beam system could result in an overall
savings in construction costs, as well as in significantly reduced
operating costs.4
Initial estimates performed, on the NJEDA Tech IV Build-
ing and Project X in Table 1, projected relatively small initial
cost differences for the mechanical budget between the chilled
beam design and a traditional system (under 5% cost increase
on NJEDA and a slight cost reduction on Project X). Since both
these projects use existing building structures, no credit was
taken for reduced floor-to-floor heights in the estimates.
Potential Drawbacks and Limitations
Typical concerns or drawbacks include ceiling coordination
between the beams and light fixtures, the installation of large
quantities of beams, load limitations of the beams, and conden-
Figure 7: Simulation.
Total kBtu
Percent
Variation
Maximum
cfm
Chiller
(Tons)
Boiler
(MBh)
4,662,300
1,160
118
100
18,500
3,563,000
18,500
74
77
490
2,176,500
9,500
340
47
57
System 1: Typical VAV System
(No Energy Recovery)
System 2: Typical VAV
System Energy Recovery
(With Wheel)
System 3: Chilled
Beams Dual
Energy Recovery
(Using Wheels)
Total kBtu
Percentage
Variation from
Base Case
Reduction in Size
of Air Handler
System 1
4,662,300
100%
None
System 2
3,563,000
77%
None
System 3
2,176,500
47%
50%
System 3
(Alternate 1)
2,469,800
53%
35%
System 3
(Alternate 2)
2,697,300
58%
25%
Table 3: Simulation—Alternate reductions in size of air handler.
December 2008
ASHRAE Journal
37
sation problems. Ceiling coordination can
be simplified with the use of pendant (in-
direct) lighting, with the beams recessed
in the ceiling and running above the
lights. The installation issue is eased by
stringing beams together in an end-to-end
arrangement. Typically, up to four or five
active chilled beams can be connected
this way with a single connection point
for the primary air at one end. In rooms or
areas with high cooling loads exceeding 10
W/ft2 (108 W/m2) (such as equipment rooms
with as much as 20 W/ ft2 (215 W/m2) of
heat-producing equipment), fan coil units
can be substituted in place of the chilled
beams in these specific areas. Concerns
over condensation should be avoidable
through proper building design and ef-
fective direct digital control of the water
temperature entering the chilled beams.4
As previously indicated, the temperature
of the water entering the chilled beams
is normally maintained at 3°F (–16°C)
higher than the dew-point temperature
in the space.
Summary
An HVAC design that uses active
chilled beams in combination with an air-
handling system having dual energy re-
covery can result in substantial reductions
in the energy required for cooling, heating
and fans. The size of the air-handling
system, chillers, and boilers can also be
greatly reduced. Compared to a traditional
system, the first costs should be roughly
the same. Although, if the floor-to-floor
height of the building can be reduced due
to smaller ductwork, a savings in first
costs is possible. Chilled beams should
also compare favorably to fan coil units in
terms of physical space and maintenance
requirements. Careful attention to the lay-
out of the chilled beams and supplemental
supply air devices (where required), can
result in adequate or good air distribution,
as well as ventilation effectiveness in the
laboratory spaces, including those with
fume hoods.
References
USGBC. 2005. LEED Reference Pack-
1.
age, Version 2.2. Washington, D.C.: U.S.
Green Building Council.
 
2. 2007 ASHRAE Handbook— HVAC Ap-
plications, Chapter 14, Laboratories.
Bartholomew, P. 2004. “Makeup air heat
3.
recovery: saving energy in labs.” ASHRAE
Journal 46(2):35–40.
Rumsey, P. and Weale, J. 2007. “Chilled
4.
beams in labs: eliminating reheat & sav-
ing energy on a budget.” ASHRAE Journal
49(1):18–25.
Advertisement formerly in this space.
Acknowledgments
The software used to derive chilled
beam performance, and the informa-
tion on chilled beam characteristics
described in this article, were pro-
vided by a chilled beams manufac-
turer.
44
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
By Chris Wilkins, P.E., Member ASHRAE; and Arto Kiviniemi, Ph.D.
a model view) and how this relates to
interoperability. The architect is the origi-
nator or author of much of the building’s
physical data. In creating the data that
represents the building, the architect has
Chris Wilkins, P.E., is director of engineering at
Hallam-ICS, S. Burlington, Vt., and is chair of TC
7.1, Integrated Building Design. Arto Kiviniemi,
Ph.D., is vice president of innovation and develop-
ment at Olof Granlund Ltd., Finland.
About the Authors
Engineering-Centric
B
uilding information modeling (BIM) is the next generation of computer-
automated building design. The theory is that all building data would be
maintained in a single data format that allows all applications to share data
with all other applications. This includes intradiscipline and interdiscipline data
sharing. One example of interdiscipline data sharing is the ability to exchange
data directly between the architect’s physical model and the engineer’s load/
energy model. Another multidisciplinary application is automated interference
checking (sometimes referred to as clash detection). Many readers may believe
these types of applications are already in use. In reality, significant technical
and process limitations exist, which are preventing full implementation of these
and other BIM applications.
To understand why interdisciplinary
BIM implementation is being limited
from a technical and a process standpoint,
it is necessary to discuss the concept of
a data view (sometimes referred to as
specific needs in mind. The focus is on
accurately representing the building as it
will physically appear. The architect may
also be interested in tallying program
space areas of the building or in determin-
ing quantities of finishes or furnishings
that facilitate automated cost estimating.
The data or model view required by an
energy model (for example) is different
from a typical architectural data view. If
an energy model tried to work with the
architect’s “view” of the data, the soft-
ware would choke on the large amount
of unnecessary detail provided and then
if it got past that, it would starve because
of missing data.
Figures 1 and 21 illustrate the differ-
ence between the architect’s view of the
building floor plan and the view that must
be created or defined if an energy model
is going to work with the architectural
data as input data. The simplified view
The following article was published in ASHRAE Journal, December 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2008
ASHRAE Journal
45
allows the energy model to directly deter-
mine space areas (for example) without
having to sort out wall thicknesses or
other elements. The key is in the way that
a space must be defined and recognizing
that the architect’s definition of a space
is much different than an energy model’s
definition. For an energy model, the space
must be defined in three dimensions, it
must have direct association to compo-
nents such as windows, it must be ori-
ented to a compass direction, and it must
know occupancy expectations, etc. An
energy model has difficulty when there
is not enough information or it must sort
through extra information. This is diffi-
cult for simple, single-story spaces, but it
is significantly more difficult for complex
or multistory (e.g., atria) spaces.
The required energy model space defi-
nition can be created as a subset of the
architect’s view using available tools or
features in most architectural CAD pack-
ages but it is by no means automatic. An
architect could create all of the space defi-
nitions prior to exporting to a transferable
file, but to do so requires a level of exper-
tise in the details of energy modeling. In
the near future, it is likely that architects
will become more accustomed to creating
a space model view that better facilities
architectural space management. It may
Middleware performs an interpretation of the exported data
and manipulates the data into a form that can be read more easily
by the energy modeling program. In some cases, even after the
data is converted by a middleware tool, it will require conversion
again. In the case of Energy Plus, the steps would be to export
an IFC file, interpret the IFC file with middleware, and then
redefine the data into Input Data File (IDF) format.3
The objective of this example was to show that implementa-
tion of BIM or interoperability has two key aspects that must be
considered. The first and perhaps more obvious aspect is that a
certain level of technology development must exist in the tools
that are used. Everyone recognizes that a multidisciplinary 3D
object based CAD tool must be used but most don’t recognize the
important role that middleware tools play or in a broader sense,
what tools beyond the CAD are required. The second aspect of
BIM implementation that must be considered is the manner in
which team roles and responsibilities are defined or assigned.
The current roles of engineers and architects on a convention-
ally produced project are well established. Integrated design
approaches (whether involving BIM or not) have forced the
reexamination of these roles to some extent but here in North
America, the architect assumes a well defined leadership role
on most building projects. With roles defined in this way as the
become a standard part of design. The U.S. General Services
Administration (GSA) has created a space model view definition
(MVD)2 and will require this on future GSA projects. Architects
may be creating model views for factors such as energy code
compliance of building envelopes, which is a BIM feature under
development by the International Code Council. Either of these
would bring the architect’s “standard” model view that much
closer to something that would completely meet the needs of
an energy model application.
At some point, there may be enough cases done by the ar-
chitect where data exchange would be seamless. In the ideal
world, this data, if based on a fully defined view, could be ex-
ported as an IFC or gbXML file and used directly by an energy
modeling program. In reality, use of data extracted from an
architectural file, even one that is fully defined, still requires a
level of conversion before it can be used directly by an energy
modeling program. This conversion is done with tools called
middleware.1 In the future, the energy modeling tools could
be redesigned to be configured to accept BIM data directly or
architectural software could be designed to export data in the
proper format. For now, it appears it is easier to develop the
middleware tools than to reconfigure the entire energy model
data format or architectural data.
Figure 1 (top): Architect’s model view of a building floor plan.1 Figure 2 (bottom): Energy
simulation model view of a building floor plan.1
46
ASHRAE Journal
D e c e m b e r 2 0 0 8
starting point, the implementation of BIM in North America has
been focused on the architect with the result that the 3D aspect
of BIM is the primary aspect that you see and hear about. In
Europe, the role of the architect and engineer on typical build-
ing design projects is not as hierarchical as in North America.
The architect is responsible for the aesthetics of the building,
but owners do not view the architect as in charge of the design
team in the same way as it has evolved in North America. The
architect’s expertise is still recognized and valued as architec-
tural design is held in high regard, but the overall team rela-
tionship is different. With the starting point for roles different
in Europe, implementation of BIM has had the opportunity to
take a somewhat different course.
Creating a multidisciplinary 3D integrated model of a build-
ing is a valuable tool in the design and construction process,
but if it does not enable interoperability (such as in the case of
data sharing with an energy model), then it is not truly BIM.
To go from 3D integrated design to a BIM/Interoperable de-
sign, additional effort is required. This effort is focused on the
creation of the total BIM database or file so that it can be used
in an interoperable way. The effort to create the BIM model
hopefully will result in less effort downstream or more value
added overall, but it must be recognized that there is a signifi-
cant effort involved in creating and maintaining the building
physical model in a manner in which it can support all of the
necessary downstream applications (such as energy modeling).
BIM may not always need to be implemented as a single data
file, it can be developed as federated data models (separate
linked or coordinated data models). However, the same type
of effort is required to enable interoperability.
There have been some projects completed in Europe where in-
teroperability between the building model and the energy model
have been achieved. Through discussions with participants and
review of the results, some differences in approach that have led
to these successes can be identified. In those more successful
projects, the mechanical/electrical/plumbing (MEP) consultant
on the project took a central role in terms of interoperability.
The architect developed the design of the building using a 3D
object-based tool. Then, the MEP engineer took the architect’s
building files and did the necessary additional work that allowed
the creation of a data view suitable for input into their propri-
etary middleware tool and energy model. The MEP consultant
did not attempt to send the building file back to the architect,
instead they retained the responsibility of maintaining that por-
tion of the overall project BIM/IFC file. Updates to the building
file were carefully coordinated between the architect and the
engineer, and were managed through the MEP engineer.
This engineering-centric approach to BIM puts the responsi-
bility of maintaining a significant portion of the overall BIM/
IFC file with the team member that had the best expertise to
execute the task. There is more to interoperability than data
exchange between the building physical data and the energy
model, but this particular aspect of interoperability is an ap-
plication that is very encompassing. Once the physical data of
the building is defined and organized in the manner necessary
for the energy model, it is relatively easy to extract other forms
of this same data for use in other applications. Examples of this
would be space lists, area summaries, window take-offs, etc.
The MEP engineer is not attempting to usurp any other team
member’s role, but can become a central player in many interop-
erability aspects of the overall BIM application with this type
of approach. In this example, the MEP consultant was able to
Advertisement formerly in this space.
Figure 3: GSA model view definition for spatial program validation.2
Space is Drawn to
the Inside of the Wall
Columns are Excluded from
the Net Area
December 2008
ASHRAE Journal
47
do this because of their expertise with the
interoperability aspects of MEP related
building data, and further leveraged this
knowledge to enhance the BIM deliver-
able in other areas beyond MEP data.
This type of integrated design team
approach could be done on any project.
When considered in the context of a “typ-
ical” architect-centric team, both the ar-
chitect and the engineer must be prepared
to reexamine their roles and expertise. In
the case of the architect, they must have
enough trust in the engineer’s expertise
to let go of the control over some aspects
of the project that they would retain if the
team worked within the existing project
hierarchy. The engineer must also adjust
his approach and be willing to develop the
expertise necessary to take on this added
responsibility on the project. Implemen-
tation of BIM will create new challenges
for all building design and construction
team members but also opportunities will
be created. The engineer has an opportu-
nity to step up and deliver a high value
service but must be prepared to develop
a broader level of expertise in the area of
BIM/interoperability.
This article has focused on interoper-
ability between a building model and an
energy model as an example. Another area
of potential automation that is germane to
the MEP engineer is the ability to perform
interference checking or clash detection by
creating an integrated multidisciplinary
3D building model. To enable interference
checking, the architect’s 3D building mod-
el must be merged with a compatible 3D
structural model and ultimately merged
with a 3D model of MEP systems. One of
the three primary team members will need
to take the lead on merging these models
and managing potential interferences. Any
one of these three primary team members
could take the lead but it is the author’s
belief that the MEP engineer is in the best
position to orchestrate interference check-
ing (or perhaps a better way to say this is
interference management).
Interference checking is nothing new,
engineers and architects have been work-
ing this out for years; it is usually called
coordination. In my experience, the MEP
engineer is the last one to the table in this
area because the architect and structural en-
Advertisement formerly in this space.
Advertisement formerly in this space.
48
ASHRAE Journal
D e c e m b e r 2 0 0 8
gineer have nearly completed their tasks when the engineer begins
the final stages of detailed systems layouts. Some level of planning
to reserve space for ductwork and piping will have been done, but
the final layout of MEP systems requires careful consideration of
other disciplines. The MEP engineer must collect the latest floor
plans and sections from the architect and framing plans from the
structural engineer before trying to fit all the ductwork and pip-
ing in the available space (whether they are using a pencil or a
3D model). This general design order is simply a non-negotiable
element of the design process no matter how integrated the design
approach is or how much preplanning is done.
In the 3D object-based building model world, this design
order is not going to change. The MEP is still the last one to
the table and has to ensure that everything fits in the end. They
need to collect architectural and structural information and
then work out the engineering systems design based on these
constraints. Interference checking, coordination, or whatever
you want to call it, is simply an integral part of MEP system
layout. This is not a new way of thinking for the MEP engineer.
I mean no disrespect to the architects and structural engineers
of the world, but I think it is fair to say that interference with
MEP systems is not their primary concern as they finalize their
design. With this in mind, who better to manage the process
of collecting and merging the building physical data and then
integrating MEP systems into this overall building model? The
result of this process will be the avoidance of interferences,
which is better than finding and fixing them later.
BIM is a rapidly evolving tool, but there are still technical bar-
riers that limit implementation of BIM and fully using interoper-
ability. Solutions to these technical barriers are being developed
but it is a daunting task (for example, development of GST and
IDF Generator have stalled). There is no doubt that our industry
will overcome these technical barriers as we move forward, but
it is going to take time. A second barrier to actualization of BIM
is the limitations that are a by-product of our existing mind-set
regarding team roles. Even within the framework of the existing
technical limitations, there are opportunities to do more with
what is available if team roles are carefully examined. The MEP
engineer has a tremendous challenge and a tremendous opportu-
nity in this arena. To seize it, they must have a clear understanding
of what this opportunity means and what expertise is needed to
carry it out. The greatest success will come to those MEP firms
that are proactive in the BIM arena, challenge existing mind-sets,
and bring value and expertise to the table.
References
Bazjanac, V., A. Kiviniemi. 2007. “Reduction, simplification,
1.
translation and interpretation in the exchange of model data,” in D.
Rebolj (ed), Bringing ITC Knowledge to Work, Proceedings of CIB
24th W78 Conference. http://tinyurl.com/5osbal.
U.S. General Services Administration (GSA). 2007.
2.
BIM Guide
Series 2— Spatial Program Validation. http://tinyurl.com/bimspatial.
Maile, T., M. Fischer, V. Bazjanac. 2007. “Building energy perfor-
3.
mance simulation tools—a life-cycle and interoperable perspective.”
Working Paper WP107. Center for Integrated Facility Engineering
(CIFE). http://tinyurl.com/wp107.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
By Amey S. Majgaonkar, M.E.
Amey S. Majgaonkar, M.E., is a senior engineer
at Kirloskar Pneumatic Company Limited, in Pune,
India. He is a member of ISHRAE.
About the Author
Refrigeration for Ships
N
aval refrigeration applications are similar to a high-rise building, only
laid on its side. However, naval applications must deal with a corrosive
marine environment, limited space for equipment, and the movement of the
ship. This article describes the many additional constraints a designer faces
in refrigeration system design for naval applications.
The standards referred to in this article
are case specific and can be used only after
agreement with that particular navy. Usu-
ally, each navy uses standards per its own re-
quirements on a case-by-case basis. In many
cases, navies allow equivalent or similar
standards for equipment and raw materials
after a detailed study of project specification
requirements regarding improvements in
system design and operation.
Calculating Refrigeration Capacity
Refrigeration plants are used onboard
mainly for food preservation in cold
rooms and for producing ice required for
onboard consumption. Heat load calcula-
tions provide the refrigeration capacity
required for cold rooms. Heat load can be
calculated by using methods available in
technical literature or by using commer-
cial software. The ASHRAE Handbook—
Fundamentals and ISO Standard 75471
are useful for this purpose. The required
capacity of a refrigeration plant is deter-
mined from individual cold-room heat
load, ice production load, and from the
required cooling down period. Generally,
the refrigeration plant on warships has a
capacity in the range of 3.5 kW to 50 kW
(1 ton to 14 ton).
For chiller packages in most cases, a
navy will specify the required capacity,
or capacity can be calculated from chilled
water flow rate and temperature difference.
The capacity usually is in the range of 35
kW to 2,700 kW per chiller package.
Refrigerant
In developing countries, R-22 will be
phased out soon. The service life of older
ships is being extended to 10 to 12 years
by retrofitting them with better plants,
equipment, instruments, and machines.
R-12 systems are being replaced by R-22
systems because the plant size is smaller
compared to an R-134a replacement
system. For new ships, environmentally
friendly R134a is preferred.
Limited Space
As stated previously, a ship is similar
to a high-rise building, only laid on its
The following article was published in ASHRAE Journal, December 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2008
ASHRAE Journal
51
side. Hatches, openings, passages, and staircases interconnect
the compartments. The refrigeration plants and chiller pack-
ages are normally installed in any of these small compartments
located in forward, aft (rear), and the mid portion of a ship,
depending upon function. These compartments contain ad-
ditional equipment, pipelines, and electrical cables, restricting
the available space.
A feasibility study considering the following points is es-
sential for retrofits and is useful when designing new plants.
The plant and equipment must be compact enough to be ac-
commodated in the available space. The shipping route of indi-
vidual equipment and/or a complete plant must be considered
before designing the individual equipment or complete plant.
The plant’s orientation within the compartment is decided
after carefully considering its operational and maintenance
requirements, and the best use of existing pumps and piping
and electrical cabling. The mounting arrangement is decided
by considering the foundation, bulkhead, deck head supports,
and stiffness.
Once the sizes, weights, and operational requirements of
individual equipment are known and, after considering all the
previous points, the positioning and assembling of the indi-
vidual equipment is done to form a compact skid to fit in the
available space.
Equipment Weight
The equipment designed for naval use is expected to be lighter
and stronger. The size and material of construction decides the
weight of the equipment. Reduction in weight is possible by
reducing the size and using lighter construction materials, keep-
ing its operational and functional requirements intact.
Equipment such as heat exchangers and pressure vessels carry
operating fluids. The weights for the equipment are specified as
empty and operational in their datasheets. Standard engineer-
ing practices and international standards from the American
Society of Mechanical Engineers (ASME), Tubular Exchanger
Manufacturers Association (TEMA) and ASHRAE assist in
optimizing the size and weight of such equipment.
Seaway Conditions
The refrigeration plants and chiller packages are designed to
operate satisfactorily under the seaway conditions of rolling,
pitching, heave, yaw, tilt, list, and trim. Seaway conditions are
an important consideration when locating and positioning plants
within the compartments.
Advanced computer analysis can assist in simulating and
predicting the equipment performance under equivalent seaway
conditions. Before designing, it is important to understand the
flow behavior of fluids in the equipment under seaway condi-
tions. The major causes of failure/unsatisfactory performance
of refrigeration plants and chiller packages under seaway
conditions are insufficient oil flow to compressor, improper
separation of oil in an oil separator, malfunctioning of level
switches, and inefficient heat exchange in heat exchangers.
These aspects are considered by performing an actual tilt test
in different directions, periodically recording operational and
safety cutout parameters.
Environmental Conditions
Instruments and controls must be selected considering the
range of temperature and pressure encountered during ship
operation. For example, if seawater is used as the cooling
medium in a condenser, the range of thermostatic expansion
valves must be properly selected considering the variation in
seawater temperatures. As in the case of extremely low seawater
temperature, the pressure drop across an expansion valve may
not be sufficient for desired flow rate of refrigerant.
Seawater-cooled condenser design must consider these con-
ditions. The seawater pumps, piping, valves, fittings, and flow
meters must be properly selected considering these changing
environmental conditions. Instruments such as some flow
meters need recalibration with changing environmental condi-
tions. During sailing, this is difficult, care must be taken when
choosing suitable and proven instruments.
Shock
Warships and submarines are mainly exposed to two types
of shocks: 1) underwater explosion (underwater shock) and 2)
the reactive force caused by firing a missile from the ship. The
underwater shock is critical.
Severity of shock depends upon magnitude of the explosion,
location of the equipment and its supports, and duration and
propagation of the shockwave. Each navy specifies different
shock grade environments for various types of equipment on
a case-by-case basis. The equipment and machinery supplied
for naval use must be able to withstand the specific shock and
perform satisfactorily after a shock.
Effects of Shock
Shock has the potential for damaging the plant or the plant’s
equipment.
Brittle or fragile items can fracture and ductile items can
••
bend due to shock. Some items may not be damaged by
a single shock but will experience fatigue failure with
many repeated low-level shocks.
Shock may result in only minor damage, which may not
••
be critical. However, cumulative minor damage from
several shocks will eventually result in the equipment/
plant being unusable.
Shock may not produce immediate apparent damage but
••
might cause the service life of a part such as a compressor
to be shortened, and reliability is reduced.
Shock may cause parts to fall out of adjustment (e.g.,
••
couplings between compressors, motor, some precision
instruments, etc.).
Designing for Shock
Design using shock calculations. A navy will specify the shock
environment for a particular class of ship and submarine and provide
the related shock grade curve. The amplitude and duration of shock
52
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
can be traced over this curve with respect to equipment weight.
If the equipment or assembly is simple, then shock calcula-
tions can be done manually using the procedure mentioned in
the BR 3021 standard.2 For complex assemblies, a finite element
analysis using commercial software can be done.
The results of these calculations and analysis are useful in
predicting the failure of components parts, joints, etc. The
weaker sections can be discovered and necessary modifications
in the design are performed until design requirements are met
for proper post-shock functioning of equipment.
Reduce shock transmitted to equipment. It may not always
be practical or economical to design all items of machinery and
equipment to withstand the maximum imposed acceleration due
to shock, it is necessary in many cases to protect these items
by using suitable shock mounts.
Using flexible bellows/rubber expansion joints, and multi-
stage structures also reduces the shock transmitted. Position
the mounts so the height of the center of gravity above the
plane-of-fixing of shock mounts does not exceed half of the
minimum span of mounting.
Perform a physical shock test. For a number of similar plants
and equipment, a prototype plant and/or equipment is shock
tested by a noncontact underwater explosion in its proximity
or by a physical shock test on a shock testing machine. The
prototype plant and/or equipment are examined for failures, and
the necessary design modifications are done until the prototype
successfully passes a shock test without any major physical
failure. Post-shock, performance of the prototype plant and/
or equipment is checked against acceptable conditions in the
performance test. The tested prototype plant and/or equipment
is then yellow-banded and never used onboard.
Brittle materials like grey cast-iron or any material having
an elongation capability of less than 10% should not be used
for naval equipment, as they are more prone to failure under
shock conditions. However, if the equipment passes the speci-
fied shock test and stresses are proved within acceptable limits
the brittle material can be used.
Structure-Borne Vibration
Vibration refers to mechanical oscillations about an equilibrium
point. The medium in which sound (vibration) exists often is de-
scribed by airborne, waterborne, and structure-borne. Vibrations
are undesirably produced due to unbalanced forces in reciprocat-
ing and rotating machinery such as the compressor used in the
refrigeration plant and chiller packages. The unbalanced forces
are generated due to imperfect design, manufacturing, assembly,
installation, operation and maintenance. The vibration causes
failure of components, parts, or assemblies. The vibrations may
also be detected by an enemy. A navy will specify the acceptable
limits for structure-borne vibrations. The refrigeration plant and
chiller package designed must conform to these requirements.
For any vibrating structure, when vibrating frequency
matches with its own natural frequency, resonance occurs. At
resonance, the amplitude of vibration increases, and if it crosses
the tolerable limits, the structure fails.
Typically for naval applications, the structure-borne vibra-
tions are measured as per MIL-STD-740-2.3 This standard pro-
vides scope, purpose, application, implementation, approach,
measurement procedure, and acceptance criteria for different
types of naval equipment mounted in different methods such
as resiliently/solid, etc. In some cases, the mechanical vibration
requirements for plants and equipment are to be in accordance
with MIL-STD-167-1.4 Type I is associated with environmen-
tal vibration, and Type II is associated with internally excited
vibration. All equipment must withstand, without any reduction
in reliability and performance, the effects of environmental
vibration as defined by MIL-STD-167, Type I. The dynamic
stiffness of mounts must not exceed the levels specified by a
navy, and above-mount, narrow-band vibrations levels must be
below the one-third octave levels specified by a navy.
The analysis of vibration data reveals the source of vibration,
its transmission path, and probable occurrence of failure. The
vibrations can be minimized from these results in following
ways (also see sidebar “Tips for Reducing Vibration.”):
Minimizing vibrations produced by source. In refrigeration
plants and chiller packages, the only moving parts are the com-
pressor and motor, pump and pump motors, fan, and air-cooling
unit motor. The reduction in speed of rotation minimizes the
vibrations. Use of semi-hermetic compressor, flexible coupling,
and mono-block pump reduces the vibrations. Properly lubri-
cating the moving parts and operating the plant close to design
conditions reduces the vibrations.
Minimizing vibrations in its transmission path. If equip-
ment is rigidly mounted/connected, then vibrations pass eas-
ily through them. Using multistage structure, shock mounts,
and flexible piping rubber expansion joints mitigates the
Tips for Reducing Vibration
Design structure by using FEA analysis.
••
Provide stiffeners; avoid stress concentration (sometimes
••
even by drilling holes) wherever necessary.
Isolate the moving parts, i.e., vibrating structure from
••
non-vibrating structure.
Provide adequate support to vibrating equipment.
••
For vibrations isolators, do not use central bolt of longer
••
distance than the height of mount to avoid direct vibration
transmission through central bolt.
Tighten the hold-down bolt, and use spring washers at
••
appropriate places.
Provide support for pipes cables using special clamps with
••
internal rubber lining to avoid damage due to friction.
Use flexible coupling.
••
Keep required tension in the belts.
••
Do quality welding and brazing.
••
Do proper lubrication of moving parts.
••
Use rubber paints and standard painting procedure.
••
Follow a condition-based monitoring program.
••
Undertake active vibration isolation.
••
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
vibrations. Proper surface finish, good workmanship, proper
lubrication of moving parts, and use of rubber paints mini-
mizes the vibration.
Airborne Vibration (Noise). Noise is unpleasant or un-
wanted sound. The sources of noise in refrigeration and chiller
packages are the motor, compressor, pumps and fans. It occurs
as a by-product of vibration.
Certain noises are irritating and can seriously affect efficiency
and health. Noise also may be detected by an enemy. A navy
will specify the acceptable noise levels for equipment.
The airborne sound power level radiated by the auxiliary
equipment is expected to comply with the levels stated in MIL-
STD-1474D.5 Airborne noise measurements are taken as sound
pressure level reference of 1e-12 W at 1 m (3 ft) distances from
equipment in one-third octave band over a frequency range of
10 Hz to 10 kHz. Noise levels are measured at 25%, 50%, 75%,
and 100% rated output at six positions around the plant. Typi-
cally for a naval application, the airborne noise is measured as
per MIL-STD-1474D.
Any noise problem may be described in terms of a sound
source and transmission path and noise control may take the
form of altering any one or both the elements. When considered
in terms of cost effectiveness and acceptability, experience puts
modification of the source well ahead of modification of the
transmission path. In existing facilities, however, the modifica-
tion of the transmission path is the only feasible option.
The application of the noise reduction techniques in the “Tips
for Controlling Noise” sidebar may not result in significant noise
reduction if the fundamental science of noise is not considered
when applying these techniques.
As a general rule, control of airborne noise is possible by opti-
mizing radiation directivity by placing the radiating openings in
remote areas and fitting them with silencers/screens and control
of structure-borne noise is possible by reducing the surface of
radiating parts and reducing the radiation efficiency (decrease
the thickness of plates or use perforated plates).
Minimum rate of change of force is associated with minimum
noise. Since noise is a result of energy waste due to friction,
Tips for Controlling Noise
Tips for Controlling Noise at Its Source
Substitute equipment or parts of equipment: use rotating
••
machines rather than reciprocating machines, e.g., screw
compressor instead of reciprocating compressor, semi-
hermetic compressor instead of open-type compressor,
modification of gear teeth, and screw profiles.
Maintenance: balancing and lubrication of moving parts,
••
replacement or adjustment of worn or loose parts,
modifying parts to prevent rattles and ringing.
Substitution of materials, e.g., replacing metal parts with
••
plastic/rubber parts.
Change of work methods and layouts. Keeping noisy
••
operations in the same area, separating noisy operations
from non-noisy processes, selecting the slowest ma-
chine speed appropriate for a design duty conditions.
Reduction of resonance noise. Ensure that machine
••
rotational speeds do not coincide with resonance fre-
quencies of the supporting structure by changing the
stiffness or mass of the supporting structure.
Reduction of acoustic radiation efficiency: e.g., replace-
••
ment of a solid panel or machine guards with a mesh or
perforated panel, or use of narrower belt drives.
Reduction of noise resulting from fluid flow. Provide
••
machines with adequate cooling fins so that noisy fans
are no longer needed. Use fan blades designed using
CFD software to minimize turbulence, increasing the
number and width of fan blades, reducing the thickness
of fan blades. Use centrifugal, rather than propeller fans.
Locate fans in smooth, undisturbed airflow. Use large
low-speed fans rather than smaller faster ones. Minimize
the velocity of fluid flow. Maximize the cross-section
of fluid streams, Reduce pressure drop across any one
component in a fluid flow stream. Minimize fluid tur-
bulence where possible (e.g., avoid obstructions in the
flow). Choose quiet pumps in hydraulic systems avoid
cavitations. Choose quiet nozzles for compressors. Iso-
late pipes carrying the fluid from support structures.
Tips for Controlling Noise in Transmission Path
Use sound enclosures for noisy components on a ma-
••
chine/for a complete system.
Vibration isolation of machines from noise-radiating
••
structures.
Vibration absorbers and dampers.
••
Addition of sound-absorbing material to reverberant
••
spaces to reduce reflected noise fields.
Tips for Control of Noise at Receiver
Use earmuffs.
••
Use active noise cancellation techniques.
••
Noise Control for an Existing Facility
Undertake an assessment of the current environ-
••
ment where there appears to be a problem, includ-
ing the preparation of noise control contours where
required.
Establish the noise control objectives or criteria to be
••
met.
Identify noise transmission paths and generation
••
mechanisms.
Rank-order noise sources contributing to any exces-
••
sive levels.
Formulate a noise control program and implementa-
••
tion schedule.
Carry out the program.
••
Verify the achievement of the objectives of the program.
••
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
vibration, cavitations, etc., if the plant or machinery operates
at its best efficiency, the noise produced is less.
Material Compatibility
Defense standards provide guidelines when selecting the
material of construction for naval refrigeration plant and chiller
packages for the marine environment.
The material in contact with corrosive seawater can be gun-
metal, cupro-nickel, nickel-aluminum bronze (NAB), titanium,
etc. The mechanical properties of these metals such as malle-
ability and ductility determine its application in materials like
tubes, plates, and supports, etc.
Generally, for seawater cooled condensers, a Cu-Ni (70:30)
material is used. Also, seawater pipelines can be made of Cu-Ni
(90:10). These materials are expensive and intelligent design
will minimize its content in the plant. As a general design
guideline, use these materials only for the seawater-contacting
surface and for the other assembly use different suitable material
(condenser water heads, tube sheets, and seawater tubes).
Depending upon applications and regulations, certain navies
prohibit use of some materials, e.g., mercury-based thermom-
eters, asbestos-based gaskets, magnetic materials in instruments
and controls, etc.
System Design Optimization
The main aspects that need to be considered when designing
refrigeration plants and chiller packages for naval application
have been covered here. A few additional parameters such
as interchangeability, flexibility of operation, and ease of
maintenance, etc., also must be considered. A proper system
design and equipment selection can reduce energy consump-
tion dramatically.
Refrigeration system performance depends upon the design
of an individual component in the system. The system is only
as strong as its weakest component. The system design and
equipment selection are cases of optimization influencing fixed
and operation costs.
Refrigerant Compressor. The compressor is the heart of
the vapor compressor refrigeration system. The refrigeration
capacity, evaporating temperature, condensing temperature,
and refrigerant type determines the compressor type used.
Energy consumption, noise and vibration limits, size, weight,
and system type also govern the compressor selection.
Refrigeration systems are always sized slightly more than peak
load. During seasonal changes or daily load fluctuation, there is
always a possibility of running the compressor on part load. The
compressor efficiency decreases at part load, so many compres-
sors have built-in capacity control arrangement with solenoid
valves. Also, the power factor of induction motors drops when it
runs on part load. This results in higher energy consumption. To
counter this, separate multiple refrigeration systems are used to
take maximum load during normal working conditions.
On warships the refrigeration plant has a capacity in the
range of 3.5 to 50 kW (1 ton to 14 ton). Evaporating tempera-
tures are in the range of –20°C to –30°C (–4°F to –22°F) and
condensing temperatures are in the range of 38°C to 43°C
(100°F to 109°F) with R-22/R-134a as a refrigerant. The most
common choices for designer for such duty conditions are
open-type reciprocating compressor, scroll compressor or her-
metic compressors. For refrigeration plants, peak load occurs
when fresh product is loaded in the compartments. Therefore,
multiple refrigeration systems are provided. During peak load
multiple refrigeration systems can be operated to bring down
the temperature of products to storage temperature. Thereafter,
a single refrigeration system can be operated to maintain the
temperature. To maintain different temperatures inside cold
rooms, evaporator pressure regulating valves are provided on
individual suction lines of higher temperature rooms before the
common suction header.
The capacity of the chiller package lies in the range of 30 to
2,700 kW (8.5 ton to 768 ton). Chilled water outlet temperatures
are 6°C to 8°C (43°F to 46°F) and condensing temperatures are
38°C to 43°C (100°F to 109°F) with R-22/R-134a as a refriger-
ant. Open-type reciprocating compressors, screw compressors,
semi-hermetic, and centrifugal compressors are better suited
for such conditions.
In air-handling units, the chilled water is used for condition-
ing air. Suitably designing AHUs and controlling airflow rates
can achieve the different temperature requirements for various
compartments.
Motor. Motors are the prime movers for compressors and
pumps. Both ac and dc motors are used for marine applica-
tions. In surface ships and nuclear submarines, ac motors are
used because ac supply is available on these vessels. However,
lack of ac supply on non-nuclear submarines makes dc motors
mandatory. Generally, air-cooled motors are used for naval ap-
plication. Seawater-cooled motors are also used.
To limit the starting current value, typical ac motors for na-
val use are started with autotransformer or star/delta starters.
Specification of motors and starters for naval ships are required
to comply with standard EED-Q-071 (R3).6 All motors are re-
quired to be provided the following protections: single phasing,
over-current, under/over voltage, thermal, no-load operation,
moisture sensing, and short circuit. Using totally enclosed fan-
cooled (TEFC) motors with enclosure protection of IP55/IP56 is
common for naval duty. If not tested earlier, a motor is required
to be type tested as per specification in the standard EED-Q-071
(R3). Environmental tests such as vibration, high temperature,
damp heat, drip proof, mold growth, bump, and shock impact are
required to be performed as per JSS 555557 standard. EMI/EMC
test is required to be performed as per MIL-STD-461D.8
Condenser. Shell-and-tube type condensers with refrigerant
on shell side and seawater on tube side are common for marine
applications. Using the latest software with TEMA and ASME
standards helps achieve significant saving in condenser manufac-
turing, as well as operating cost. When preparing the general ar-
rangement and layout drawings, it is important to provide enough
space for maintenance and tube cleaning of condenser.
Thermostatic Expansion Valve. The selection of thermo-
static expansion valves is particularly important because it
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
regulates refrigerant flow to the evaporator. An undersized ex-
pansion valve will prevent sufficient refrigerant flowing into the
evaporator causing reduction in design cooling capacity of the
system and an oversized expansion valve will allow too much
refrigerant flow into the evaporator causing liquid refrigerant to
flow back to the compressor. If not remedied, both conditions
will cause compressor damage.
Evaporator. Shell-and-tube type DX-evaporators are used
for chiller packages. In DX-evaporators, fresh water flows on
the shell side and refrigerant flows through tubes. Internally
serrated tubes are used to increase heat transfer rate and make
evaporators compact. The optimum design of an evaporator is
done considering velocity, pressure drop and heat transfer rate
to achieve saving in evaporator manufacturing and operating
cost. When preparing the general arrangement and layout draw-
ings, it is important to provide enough space for maintenance
and tube cleaning of the evaporator.
Air-Cooling Units. The refrigerant flows in the tubes and
air flows over the fins of air-cooling units. Different types
of compact air-cooling units are available. In a refrigeration
plant its location and mounting must be carefully selected
to obtain the desired cooling effect in cold storages. The
air-cooling units must be installed inside rooms so that
when doors are open, ACUs will not throw conditioned air
outside the room and the ACU fan can’t suck in outside air
easily. Provision of defrost heaters must be made for low
temperature application.
Auxiliary Systems. Auxiliary systems like a chilled water/
cooling water system is inherently required with vapor com-
pressor refrigeration systems. An optimization approach in
designing these systems helps in integrating these systems with
the refrigeration system and the ship’s existing water system to
reduce overall cost.
Design the condenser for higher cooling water temperature
difference, which will mean less flow rate and less pumping
power for the same capacity. However, this makes the condens-
ing temperature rise resulting in higher compressor power.
The temperature rise of 4°C to 6°C (7°F to 11°F) is normally
considered.
For chilled water, as well as cooling water circuit, minimizing
bends and elbows reduces the pressure drop in water piping.
Selecting large diameter and shorter pipes reduces the pressure
drop. Selecting large pipe size is costly and further water line
valves also becomes costlier with increasing pipe size.
Selection of appropriate pumps is also required to minimize
operating cost, reducing cavitations, vibrations and noise.
Piping and Fittings. The refrigerant, chilled water and cool-
ing (sea) water piping must be selected by considering material
compatibility. The sizes and ratings must be selected to ensure
safe operation of the plant for the most expected severe design
pressures and temperatures. Avoid pipe threads and reduce
number of joints. All debris and weld slag must be properly
cleaned and care should be taken so that it will not enter the
piping. Ensure that brazed and welded joints are leak-proof by
pressure testing.
Testing
The naval refrigeration plants and chiller packages undergo
stringent type test, production test, endurance test, and tilt test,
shock test, vibration and noise test, workshop test, and onboard
trial. Usually, a navy publishes the specifications, procedures,
and requirements for all such tests (statement of technical
requirement) along with tender document. The supplier has to
prove the plant performance against these requirements.
Remember, that the refrigeration and air-conditioning plants
are always oversized, proving the performance does not merely
mean obtaining the guaranteed refrigeration capacity. However,
it must be ensured that the performance is achieved with less
than or equal to the guaranteed power consumption while meet-
ing all other peformance parameters such as vibration, noise,
etc. Testing ensures reliability of equipment and systems.
Summary
Most of the design parameters and constraints for designing
naval refrigeration plants and chiller packages are presented in
this article. An attempt is made to explain the designing procedure
used and general tips are provided to unfold the secret of better
design of naval refrigeration plants and chiller packages.
Better equipment, standards, procedures, softwares, and
design guidelines are becoming available within the industry,
however, the future of naval refrigeration will remain subjective
depending upon the method of application of these resources,
judgment of designers, and improvement in technology.
References
International Organization for Standardization. 2002. ISO
1.
7547:2002, Ships and Marine Technology—Air-Conditioning and
Ventilation of Accommodation Spaces—Design Conditions and Basis
of Calculations.
Ministry of Defense, U.K. BR 3021, Parts 1 and 2. 1995.
2.
Shock
Manual.
U.S. Department of Defense. MIL-STD-740-2. 1986.
3.
Structure-
borne Vibratory Acceleration Measurements and Acceptance Criteria
of Shipboard Equipment.
U.S. Department of Defense. MIL-STD-167-1. 1974.
4.
Mechanical
Vibrations of Shipboard Equipment.
U.S. Department of Defense. MIL-STD-1474D. 1997.
5.
Noise
Limits.
Ministry of Defense, India.
6.
EED-Q-071(R3). 2007. “Specification
of motors and starters for naval ships.”
Ministry of Defense, India.
7.
JSS 55555. 2000. Environmental Test
Methods for Electronic and Electrical Equipment.
U.S. Department of Defense. MIL-STD-461D. 1993
8.
. Require-
ment for the Control of Electromagnetic Interference Emmissions
and Susceptibility.
Bibliography
Gokhale A. 2008. “Chillers for warships.” ISHRAE Journal
January–March:73 – 82.
Acknowledgments
The author wishes to thank Kirloskar Pneumatic Company
Limited, Pune, India, for providing an opportunity to learn and
design naval refrigeration and air-conditioning systems.
18
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
CO2
By Thomas M. Lawrence, Ph.D., P.E., Member ASHRAE
The current standards or program
descriptions do not provide detailed guid-
ance for determining what concentration
of CO2 should be considered the maxi-
mum concentration. The LEED-EB (for
existing buildings) credit mentions CO2
concentrations 15% above that expected
to occur with a corresponding minimum
outdoor airflow rate required by ANSI/
ASHRAE Standard 62.1-2007, Ventila-
tion for Acceptable Indoor Air Quality,
but does not list what the actual CO2
concentrations are. LEED-NC, version
2.2, (new construction) offers a credit
(EQ Credit 1) for monitoring of CO2
concentrations in mechanically ventilated
densely occupied (≥25 people per 1,000
ft² [100 m2]) spaces, and in all natu-
rally ventilated spaces. Again, no spe-
cific maximum CO2 concentrations are
Thomas M. Lawrence, Ph.D., P.E., is a public
service associate with the Faculty of Engineering at
the University of Georgia in Athens, Ga.
About the Author
T
 he operation of buildings is as, or is more important than, the original
design in maintaining a healthy indoor environment and energy efficiency.
A number of certification programs and standards specify the use of ventilation
system performance monitoring. Monitoring is to be done either based on CO2
concentrations in the occupied space or actual measurement of outdoor airflow,
depending on the space design occupancy and ventilation type (mechanical or
natural). For example, outdoor air delivery monitoring is a credit option for new
construction, existing buildings and the core and shell LEED® programs from
the U.S. Green Building Council.
provided. The California Title 24 2008
Building Energy Efficiency Standards
specifies a maximum CO2 concentration
of 600 ppm above ambient as a “one size
fits all” criteria for spaces using demand
ventilation controls. However, this only
applies to California because it has its
own ventilation standard, which is not
based on Standard 62.1.
Decisions must be made regarding
the balance between having adequate
outdoor air ventilation to the occupied
space while still considering the energy
requirements needed to condition that
ventilation air. Section 6.4.3.9 in ANSI/
ASHRAE/IESNA Standard 90.1-2007,
Energy Standard for Buildings Except
Low-Rise Residential Buildings, de-
scribes the allowances for dynamic reset
of outdoor air ventilation for densely
occupied spaces. ASHRAE Journal has
published many articles during the past
decade that deal with outdoor airflow
control (demand-controlled ventilation
Selecting
Criteria for Outdoor Air Monitoring
CO2
CO2
CO
CO
The following article was published in ASHRAE Journal, December 2008.
©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only.
This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
December 2008
ASHRAE Journal
19
or DCV) using CO2. These include discussions on demand-
control ventilation design guidelines,1 applying supply air
CO2 control,2 retrofitting CO2 control in existing buildings,3
the potential sustainability benefits for CO2 DCV,4 and the risk
versus rewards involved.5 Various options beyond occupancy
sensing using CO2 are possible as well for outdoor airflow rate
control and dynamic reset.6
The existence of differing criteria, or the lack of guidance
on the exact criteria to use for determining the upper limit of
CO2 in a monitoring program or for a DCV system can lead
to confusion. It is generally thought of as the responsibility of
the design engineer to define the upper allowed limit. However,
this may not always be done. In an existing building, the build-
ing operator may be forced to make a decision on what is the
highest acceptable concentration of CO2.
This article is intended to provide overall guidance and direc-
tion on what should be considered a too high concentration of
CO2 in a given space undergoing a CO2-based outdoor air moni-
toring program. The results also can be used to help determine
the upper control limit for a system using DCV. The guidance is
built upon the fundamental concepts described in key ASHRAE
documents, such as Standard 62.1, the corresponding User’s
Manual and the ASHRAE Handbooks, with added engineering
judgment to focus on the key aspects needed for a CO2-based
outdoor air monitoring program.
Indoor Air Quality Monitoring Options
The two most common options used for monitoring indoor
air quality of a space are the direct measurement of the total
outdoor airflow and the monitoring of CO2 concentrations.
The direct measurement of outdoor airflow may appear to be
conceptually straightforward, but its application in practice can
be technically difficult with issues such as low intake airflow
velocities, flow through exhaust dampers, or measuring low
differentials in velocity pressures.7,8
CO2 monitoring is commonly used as an indirect indication
of indoor air quality problems due to insufficient outdoor air
ventilation rate, but it certainly is not without the potential for
error and misinterpretation. One reason is that it neglects pol-
lutants not associated with occupants, such as off-gassing from
building materials and furnishings, making it only an indirect
method of determining adequate ventilation.
Key Issues With CO2 Monitoring, Equipment and Systems
When developing a CO2-based outdoor air monitoring
program, a number of issues need to be considered. These
include how and where to measure the CO2 concentrations;
what type of sensing system to use; the required accuracy level
of the sensor(s); calibration requirements for whatever devices
are chosen; and whether to base the evaluation on absolute
concentrations of CO2 or on the differential with respect to
the ambient air. The type of ventilation system being used can
influence these choices.
A CO2 sensor need not be located within the zone itself; rather
a system could be chosen that draws samples of air from the
zones at the required locations and uses a central monitoring
sampler to determine CO2 levels. While locating the CO2 sensor
directly in the zone usually works sufficiently for the purposes
of CO2 monitoring, using a centralized sampling system may
be more accurate, especially if the monitoring is based on
comparing CO2 concentrations, such as breathing zone levels
compared to the outdoor air.
Another consideration is the CO2 sensor accuracy level and
if it is sufficient for use in zone monitoring. Typical cut sheet
accuracies range between 50 and 100 ppm at 2,000 ppm. At the
lower range of 50 ppm, consider the concentration error for two
sensors (zone and outside air) in a space designed for 15 cfm
(7 L/s) per person (with a corresponding 700 ppm differential
between zone and outside air). This net 100 ppm potential error
is roughly equivalent to an error in outdoor airflow monitoring
of ±2 cfm (1 L/s) of outdoor air per person. If sensors with 75
ppm accuracy were used in the same situation, the equivalent to
error in outdoor airflow monitoring would be ±3 cfm (1.5 L/s).
Advances in CO2 sensor technology over the past decade now
allow for less frequent recalibration, e.g., once every five years.
Some devices also are advertised to conduct self-calibration,
but this technique is still relatively new.
Questions can be legitimately raised as to whether a space
can ever be assumed to be fully mixed, and at steady-state with
respect to CO2 concentration. Whether or not the space can be
considered fully mixed is related to the zone air-distribution
effectiveness. Values for this can be found in Standard 62.1-
2007, Table 6-2. Under constant occupancy conditions, the time
needed for a building or room to reach equilibrium is a function
of the air change rate (assuming the occupancy, ventilation rate
and outdoor concentration remain steady as well). A time period
with stable occupancy and ventilation rate equal to three times
the room time constant is required for room CO2 concentra-
tions to reach 95% of their steady-state value.9 In a room with
a low air change rate, it may take up to 12 hours of constant
conditions for true equilibrium conditions to be reached.10
Persily11 specified the following criterion for a building to be
considered in equilibrium:
(1)
Where
The conversion constant (324 × 106) is based on SI units with:
∆C = change in indoor-outdoor concentration in one hour,
mg/m³ · h
G
= CO2 generation rate in the zone, L/s
V
= Volume of the zone, L
For example, consider a typical K – 12 school classroom with
assumed default occupancy of 35 persons per 1,000 ft² (100 m²)
and a total CO2 generation rate of 0.18 L/s (0.38 cfm) based on
the data shown in Figure C-2 of Standard 62.1-2007. Assuming
a room ceiling height of 9 ft (3 m), the resulting typical room
volume is 30,000 ft³ (300 000 L). Using this equation, the
room could be considered in equilibrium if the change in CO2
O2
O2
CO2
CO2
20
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
concentration was less than 108 ppm by volume (194 mg/m³
for CO2) over a one-hour period.
In practice, most spaces do not remain steady in occupancy
and airflow for long enough time periods to reach full steady-
state equilibrium of CO2 concentration. However, for simple
and indirect checking of outdoor airflow per person, it is not
necessary for a space to be in complete equilibrium for the
values measured to give at least a good indication of the cur-
rent apparent rate of outdoor airflow with respect to occupancy.
Related to that, Lawrence and Braun showed that a steady-state
analysis was sufficient for evaluating a building for potential
CO2-based DCV retrofits.12 When considering decisions that
are broader in nature, such as “is this concentration of CO2 too
high,” which implies that the rate of outdoor airflow reaching the
breathing zone is too low for the occupancy, then simplifying
assumptions can be made.
We must keep in mind that the actual purpose of CO2 moni-
toring is to provide an indication of the level of bioeffluents in
the space, which is what we are trying to control using ventila-
tion. Taylor13 indicated, in the sidebar titled “Assumptions of
Steady-State Conditions,” that the generation of bioeffluents
should closely mimic the rate of generation of CO2 since both
are generated at a rate related to the number of people in the
space and their activity level.
Determining Expected CO2 Concentrations
Standard 62.1-2007 specifies minimum outdoor air ventila-
tion rates in the breathing zone based on the zone occupancy
category. Table 6-1 in this standard provides the required val-
ues per person and per floor area for the different occupancy
types, and also includes a default value for the net combined
ventilation rate per person using default occupancy values.
Expressed as the flow rate per person, the default combined
values can range widely, from 5 cfm (2.7 L/s) per person to
25 or more cfm (12.4 L/s). Thus, the “normal” expected CO2
concentration at the design outdoor airflow rate and occupancy
could vary widely as well, even at steady-state conditions,
and a simple single CO2 concentration above ambient con-
ditions would not apply universally to all occupancy space
categories.
The ASHRAE Journal article by Taylor13 and the 62.1 User’s
Manual, Appendix A14 provide a good technical review of the
calculations involved with determining required outdoor venti-
lation airflow and the resulting steady-state CO2 concentrations
for single-zone systems. While those articles provide a good
derivation of the equations involved, the following is a brief
summary of how steady-state room CO2 concentration can be
calculated from an overall mass balance of CO2 into and out
from the space.
(2)
The rate of CO2 generation and removal can be expressed
on a ‘per person’ basis. The rate of CO2 generation is based on
the activity level (m, or metabolic rate).13,15
(3)
The rate of CO2 removal is a function of the outdoor air
ventilation rate being supplied to the breathing zone. Standard
62.1-2007 specifies that the outdoor ventilation air required is
computed based on a component for the occupants, as well as
for the building area, or:
(4)
Where
Rp
= ventilation rate per person
Pz
= number of people in the zone
Ra
= ventilation rate per building unit area
Az
= building area
The combined outdoor ventilation air rate per person to the
breathing zone can be found by dividing Equation 4 by the num-
ber of occupants. The amount of ventilation air to the breathing
zone (Vbz) is determined based on the outdoor air rate supplied
to the zone (Voz) and the zone air distribution effectiveness (Ez),
as shown by Equation 5.
(5)
Using the CO2 generation rate per person and the combined
outdoor ventilation air rate per person, the steady-state room
CO2 concentration (in ppm) that will occur in the breathing
zone at design occupancy and assuming the minimum outdoor
The general worldwide average CO2 concentration is
around 380 ppm,16 which varies by season and location, but
the trend is upward. The concentration is lower over ma-
rine surface sites and higher over land, especially in towns
and cities. Therefore, a simple assumption for CO2 would
be 400 ppm, which is conservative (higher than actual) in
most building locations. Alternatively, the actual ambient
concentration surrounding the building could be measured.
This is particularly recommended for sites located in larger
urban settings or near major roadways, where local CO2
concentrations can easily be several hundred ppm higher
than 400 ppm.
If two sensors are used to determine the CO2 concentration
difference, sensor accuracy becomes important, especially
when the indoor concentration approaches the outdoor (or
supply) concentration at low occupancy levels.
Determining the Ambient CO2 Concentration
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
Table 1: Computed and Recommended CO2 Concentrations for Outdoor Airflow Monitoring or DCV Upper Control Limit
Default Values
Combined Outdoor
Air Rate Per Person
Assumed
Activity Level
CO2
Generation
Actual
Steady-State
Concentration
Monitoring
Program
Concentration
(Alarm Level)
DCV Upper
Control Limit
Concentration
(Caution Level)
LEED-EB IEQ
Credit 1
Concentration
Occupancy Category
cfm
L/s
(met)\*
(cfm per
person)
(ppm)†
(ppm)†
(ppm)†,‡
(ppm)†,§
Correctional Facilities
Cell
10
4.9
0.8
0.007
1,072
1,200
965
1,233
Dayroom
7
3.5
1.2
0.010
1,840
2,000
1,656
2,116
Guard Stations
9
4.5
1
0.008
1,333
1,500
1,200
1,533
Booking/Waiting
9
4.4
1
0.008
1,333
1,500
1,200
1,533
Educational Facilities
Day Care (Through Age 4)
17
8.6
1.5
0.013
1,141
1,300
1,027
1,312
Day Care Sickroom
17
8.6
0.8
0.007
795
900
716
915
Classrooms (Age 5 – 8)
15
7.4
1
0.008
960
1,100
864
1,104
Classrooms (Age 9+)
13
6.7
1
0.008
1,046
1,200
942
1,203
Lecture Classroom
8
4.3
1
0.008
1,450
1,600
1,305
1,668
Lecture Hall (Fixed Seats)
8
4
1
0.008
1,450
1,600
1,305
1,668
Art Classroom
19
9.5
1.2
0.010
931
1,100
837
1,070
Science Laboratories
17
8.6
1.2
0.010
993
1,100
894
1,142
University/College Lab
17
8.6
1.2
0.010
993
1,100
894
1,142
Wood/Metal Shop
19
9.5
2
0.017
1,284
1,400
1,156
1,477
Computer Lab
15
7.4
1.2
0.010
1,072
1,200
965
1,233
Media Center
15
7.4
1.2
0.010
1,072
1,200
965
1,233
Music/Theater/Dance
12
5.9
2
0.017
1,800
1,900
1,620
2,070
Multiuse Assembly
8
4.1
1.5
0.013
1,975
2,100
1,778
2,271
Food and Beverage Service
Restaurant Dining Rooms
10
5.1
1.4
0.012
1,576
1,700
1,418
1,812
Cafeteria/Fast-Food Dining
9
4.7
1.4
0.012
1,707
1,900
1,536
1,963
Bars, Cocktail Lounges
9
4.7
1.4
0.012
1,707
1,900
1,536
1,963
General
Break Rooms
10
5.1
1.2
0.010
1,408
1,600
1,267
1,619
Coffee Stations
11
5.5
1.2
0.010
1,316
1,500
1,185
1,514
Conference/Meeting
6
3.1
1
0.008
1,800
1,900
1,620
2,070
December 2008
ASHRAE Journal
23
Table 1: Computed and Recommended CO2 Concentrations for Outdoor Airflow Monitoring or DCV Upper Control Limit (Cont.)
Default Values
Combined Outdoor
Air Rate Per Person
Assumed
Activity Level
CO2
Generation
Actual
Steady-State
Concentration
Monitoring
Program
Concentration
(Alarm Level)
DCV Upper
Control Limit
Concentration
(Caution Level)
LEED-EB IEQ
Credit 1
Concentration
Occupancy Category
cfm
L/s
(met)\*
(cfm per
person)
(ppm)†
(ppm)†
(ppm)†,‡
(ppm)†,§
Hotels, Motels, Resorts, Dormitories
Bedroom/Living Area
11
5.5
0.8
0.007
1,011
1,200
910
1,163
Barracks Sleeping Areas
8
4
0.8
0.007
1,240
1,400
1,116
1,426
Laundry Rooms, Central
17
8.5
2
0.017
1,388
1,500
1,249
1,596
Laundry Within Dwelling
17
8.5
1.4
0.012
1,092
1,200
983
1,256
Lobbies/Prefunction
10
4.8
1.5
0.013
1,660
1,800
1,494
1,909
Multipurpose Assembly
6
2.8
1.5
0.013
2,500
2,600
2,250
2,875
Office Buildings
Office Space
17
8.5
1.2
0.010
993
1,100
894
1,142
Reception Areas
7
3.5
1.2
0.010
1,840
2,000
1,656
2,116
Telephone/Data Entry
6
3
1.2
0.010
2,080
2,200
1,872
2,392
Main Entry/Lobbies
11
5.5
1.5
0.013
1,545
1,700
1,391
1,777
Miscellaneous Spaces
Bank Vaults/Safe Deposit
17
8.5
1
0.008
894
1,000
805
1,028
Computer (Not Printing)
20
10
1
0.008
820
1,000
738
943
Pharmacy (Preparation Area)
23
11.5
1.4
0.012
911
1,100
820
1,048
Photo Studios
17
8.5
1.4
0.012
1,092
1,200
983
1,256
Transportation Waiting
8
4.1
1
0.008
1,450
1,600
1,305
1,668
Public Assembly Spaces
Auditorium Seating Area
5
2.7
1
0.008
2,080
2,200
1,872
2,392
Place of Religious Worship
6
2.8
1.2
0.010
2,080
2,200
1,872
2,392
Courtrooms
6
2.9
1.2
0.010
2,080
2,200
1,872
2,392
Legislative Chambers
6
3.1
1.2
0.010
2,080
2,200
1,872
2,392
Libraries
17
8.5
1
0.008
894
1,000
805
1,028
Lobbies
5
2.7
1.5
0.013
2,920
3,100
2,628
3,358
Museums (Children’s)
11
5.3
1.5
0.013
1,545
1,500
1,391
1,777
Museum/Galleries
9
4.6
1.5
0.013
1,800
1,700
1,620
2,070
24
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
Table 1: Computed and Recommended CO2 Concentrations for Outdoor Airflow Monitoring or DCV Upper Control Limit (Cont.)
Default Values
Combined Outdoor
Air Rate Per Person
Assumed
Activity Level
CO2
Generation
Actual
Steady-State
Concentration
Monitoring
Program
Concentration
(Alarm Level)
DCV Upper
Control Limit
Concentration
(Caution Level)
LEED-EB IEQ
Credit 1
Concentration
Occupancy Category
cfm
L/s
(met)\*
(cfm per
person)
(ppm)†
(ppm)†
(ppm)†,‡
(ppm)†,§
Retail
Sales (Except Below)
16
7.8
1.5
0.013
1,188
1,300
1,069
1,366
Mall Common Areas
9
4.6
1.5
0.013
1,800
1,900
1,620
2,070
Barbershop
10
5
1.2
0.010
1,408
1,600
1,267
1,619
Beauty and Nail Salons
25
12.4
1.2
0.010
803
900
723
924
Pet Shops (Animal Areas)
26
12.8
1.2
0.010
788
900
709
906
Supermarket
15
7.6
1.5
0.013
1,240
1,400
1,116
1,426
Coin-operated Laundries
11
5.3
1.4
0.012
1,469
1,600
1,322
1,689
Sports and Entertainment
Spectator Areas
8
4
1.5
0.013
1,975
2,100
1,778
2,271
Disco/Dance Floors
21
10.3
3
0.025
1,600
1,700
1,440
1,840
Health Clubs/Aerobics Room
22
10.8
4
0.034
1,927
2,100
1,735
2,216
Health Clubs/Weight Room
26
13
3
0.025
1,369
1,500
1,232
1,575
Bowling Alley (Seating)
13
6.5
1.5
0.013
1,369
1,500
1,232
1,575
Gambling Casinos
9
4.6
1.2
0.010
1,520
1,700
1,368
1,748
Game Arcades
17
8.3
1.2
0.010
993
1,100
894
1,142
Stages, Studios
11
5.4
1.5
0.013
1,545
1,700
1,391
1,777
\*From 62.1 2007 User’s Manual or taken directly or estimated from 2005 ASHRAE Handbook—Fundamentals, Chapter 8, Table 4. †Assumes 400 ppm ambient.
‡Steady-state concentration –10%. §Steady-state concentration +15%.
ventilation air is provided can be determined by Equation 6.
(6)
This is the equivalent to the Equation 13 in the article by
Taylor.13 As an example, consider a typical museum gallery.
Table 6-1 of Standard 62.1-2007 defines the default occupancy
of 40 people per 1,000 ft² (100 m²), and a default combined
outdoor air rate of 9 cfm/person (4.6 L/s per person) delivered
to the breathing zone. Assuming an ambient CO2 concentra-
tion of 400 ppm (see the sidebar “What is the Ambient CO2
Concentration?”), a zone air-distribution effectiveness of 1.0
and an activity level (m) of 1.5, the corresponding room CO2
concentration would be:
(7)
CO2 Concentration Difference Criteria for OA Monitoring
Starting with the expected steady-state concentration of CO2
for any given space, we can develop values that would be useful
in a CO2 monitoring program. It may be desirable for a build-
ing or system operator to have two sets of CO2 concentrations.
One value would be to use as a caution point, warning that the
concentrations are approaching the generally expected maxi-
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
mum. A second, and higher, concentration would be the level
used as an alarm point signifying a situation where something
was wrong. The alarm point would be expected to be used as
an upper limit as part of a CO2 monitoring program, while the
caution point might be used as an upper setpoint limit used
in a CO2-based DCV system. Overall, four sets of values are
derived and presented here, with each being useful for differ-
ent situations.
1. Actual expected maximum steady-state CO2 concentra-
tion. This is the value computed based on the combined
outdoor air ventilation rate per person (as defined in Table
6-1 of Standard 62.1-2007) and the expected metabolic
rate for the occupants in that space, as defined in either
Appendix A of the 62.1 User’s Manual or estimated using
Table 4 in Chapter 8 of the 2005 ASHRAE Handbook—
Fundamentals as a guide.
2. Upper limit for a CO2 monitoring program (alarm
point). This value is the critical “action level” for CO2
concentration in the space that would trigger action or
at least be recorded as an incident in the monitoring pro-
gram. The values proposed here are based on the expected
maximum steady-state CO2 concentrations (Situation
1) rounded upward to allow for sensor error and to give
concentrations in “hundreds of ppm” for simplicity.
3. Upper limit for CO2-based DCV (caution point). This
is the upper limit used in the control system algorithm that
adjusts outdoor ventilation airflow based on measured CO2
concentrations. The values proposed here are based on the
expected maximum steady-state CO2 concentrations (Situ-
ation 1) minus 10% to allow for control system response
times, sensor inaccuracy, etc. Finding the right minimum
CO2 concentration to begin damper position movement
can be tricky, but the damper is opened gradually as CO2
values rise toward the maximum concentration setpoint, at
which the outdoor air damper would be at the maximum
open position.
4. Upper limit for a building undergoing LEED-EB moni-
toring. This is the maximum value allowable in a space if
a building were trying to obtain the LEED-EB program
IEQ Credit 1. The values proposed here are based on
the expected maximum steady-state CO2 concentrations
(Situation 1) +15%, as specified in the LEED-EB credit
description. (The discussion below compares the results
of the LEED-EB values and the alarm point concentra-
tions.)
These four different sets of values are summarized in Table 1,
and are based on the assumption that the ambient concentration is
400 ppm, there is a zone air-distribution effectiveness of 1.0, and
the zone is at design occupancy and is provided with the minimum
outdoor air ventilation rate. The table is organized using the various
occupancy categories listed in Table 6-1 of Standard 62.1-2007.
Discussion
The three columns on the right side of Table 1 summarize
the key recommendations and purpose of this article. The
primary purpose is to present proposed room CO2 concen-
trations for use in a CO2 monitoring program. These values
are presented as an aid to a building operator, manager or
systems designer responsible for developing a CO2 monitor-
ing program, or, alternatively, in determining control limits
for a CO2-based DCV system. The concentration criteria
allow for a potential sensor error in the range of 50 ppm to
75 ppm. When conducting CO2 monitoring for the space, if
the room concentration exceeds the amount recommended in
Table 1 for that particular occupancy type, then this would
indicate a potential problem with the system that must be
investigated.
It is interesting to compare the recommend CO2 monitoring
program concentration limits (the action level) presented to the
concentrations that are a set 15% above the steady-state values
(the LEED-EB criteria for IEQ Credit 1). These concentrations
are the same, with differences due to rounding to the nearest
hundreds of ppm concentration for the recommended CO2
monitoring program action levels.
The results presented here also can be applied to CO2-based
DCV systems. The upper limit of the control algorithm is
recommended to be the steady-state room concentrations mi-
nus 10%, and these values are given in the second from right
column in Table 1. The DCV control should have as an alarm
point the concentrations listed as the CO2 monitoring program
action levels.
Potential Responses if Recommended Criteria Are Exceeded
The actual response taken if the CO2 concentration differ-
ence is exceed in a space as part of an outdoor air monitoring
program can vary. The criteria given in Table 1 would be used
This article focuses on the development for single-zone
systems. The situation is more complex when considering
multizone systems, as each zone contributes to the overall
CO2 balance and concentrations in the supply and return
airstreams. For example, one method for calculation of the
zone ventilation effectiveness for multizone systems is given
in Appendix A of Standard 62.1-2007. The equations needed
for the concentration equations can become complex since
the concentration in one zone depends on what is going on
in every other zone. A research project is being initiated by
ASHRAE Technical Committee 4.3, which should help shed
some light in this area.
A monitoring program for a multizone system still would
be checking for the amount of outdoor air entering the
breathing zone for any individual space. The rough mass
balance of the amount of outdoor air entering the breathing
zone carrying away CO2 generated in the space still exists.
The recommended concentrations in Table 1 might be the
basis for application to multizone systems, but this analysis
and discussion is reserved for other articles and is awaiting
the results from ASHRAE research programs.
Researching Multizones
December 2008
ASHRAE Journal
27
as the maximum allowable values above which a signal to
the system operator or other response would be initiated. The
actual response taken if the CO2 criteria are exceeded is up
to the individual building owner or operator. A local alarm or
building automation system signal, or both, could be sent, or
only a record could be made that this event occurred for future
diagnostic purposes.
Summary
The use of CO2 monitoring as part of an overall outdoor air
monitoring program is becoming more common in the operation
of a modern building. To date, minimal practical guidance has
been given as to what CO2 concentrations would be considered
the upper limit. This article presents a set of recommended
maximum CO2 concentration differences as a function of the
design combined minimum outdoor airflow and the anticipated
metabolic rate for the zone occupants that can be used as upper
acceptable limits for an outdoor air monitoring fault detection
program.
References
1. Schell, M. and D. Int-Hout. 2001. “Demand control ventilation
using CO2.” ASHRAE Journal 43(2):18 – 24.
2. Warden, D. 2004. “Supply air CO2 control.” ASHRAE Journal
46(10):25 – 35.
3. Schell, M. and D. Smith. 2002. “Assessing CO2 control in retro-
fits.” ASHRAE Journal 44(11):34 – 41.
4. Lawrence, T. 2004. “Demand-controlled ventilation and
sustainability.” ASHRAE Journal 46(12):117 – 121.
5. Dougan, D. and L. Damiano. 2004. “ CO2–based demand control
ventilation: do risks outweigh potential benefits?” ASHRAE Journal
46(10):47 – 53.
6. Stanke, D. 2006. “Standard 62.1-2004 system operation: dynamic
reset options.” ASHRAE Journal 48(12):18 – 32.
7. Fisk, W.J., D. Faulkner, and D.P. Sullivan. 2006. “Measuring OA
intake rates.” ASHRAE Journal 48(8):50 – 57.
8. Kettler, J.P. 1998. “Controlling minimum ventilation volume in
VAV systems.” ASHRAE Journal 40(5):45 – 50.
9. Seppänen, O.A., W.J. Fisk, and M.J. Mendell. 1999. ������
“Asso-
ciations of ventilation rates and CO2 concentrations with health and
other responses in commercial and institutional buildings.” Indoor
Air 9:226 – 252.
10. Nabinger, S.J., A.K. Persily, and W.S. Dols. 1994. A study of
ventilation and carbon dioxide in an office building. ASHRAE Transac-
tions 100(2):1264 – 1273.
11. Persily, A.K. 1997. “Evaluating building IAQ and ventilation with
indoor carbon dioxide.” ASHRAE Transactions 103(2):193 – 204.
12. Lawrence, T.M. and J.E. Braun. 2006. “Modeling of CO2 con-
centrations in small commercial buildings.” Buildings and Environment
41(2):184 – 194.
13. Taylor, S. 2006. “CO2-based DCV using 62.1-2004.” ASHRAE
Journal 48(5):67 – 75.
14. ASHRAE. 2007. 62.1-2007 User’s Manual.
15.  2005ASHRAE Handbook—Fundamentals, Chapter 8, “Thermal
Comfort.”
16. Solomon, S., et al. 2007. Climate Change 2007, The Physical
Science Basis: Contribution of Working Group I to the Fourth As-
sessment Report of the Intergovernmental Panel on Climate Change.
Cambridge, U.K.: Cambridge University Press.
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 8
Table 1 illustrates the amount of fuel a
typical small boiler consumes, compared
with the capital cost of the boiler, burner,
and controls.
The data in Table 1 are based on natural
gas at $10 per MMBtu and heating oil at
$3.63 per gallon ($0.97 per L). It becomes
apparent that when operated at a 25%
capacity factor, a boiler will consume at
least twice its capital cost in fuel every
year. An oil-fired boiler will consume at
least four times its cost in fuel every year.
Because of their relatively low capital
cost and high impact on boiler efficiency,
burner and combustion control retrofits
offer boiler owners the quickest paybacks
based on energy savings.
Understanding Boiler Heat Losses
To better understand the effect of
burner and controls performance on
efficiency, we need to have an under-
standing of boiler heat losses. Using
typical packaged boiler operating data,
boiler efficiency calculated according
to the American Society of Mechanical
Engineers (ASME) PTC 4.1, Power Test
Codes for Steam Generating Units, yields
typical boiler losses (Table 2).
ASME PTC 4.1 includes instructions
for calculating boiler efficiency by the
direct method comparing steam output
versus heat input. It also calculates boiler
efficiency by the indirect (by losses)
method where individual boiler losses are
By David Eoff
T
 he crude oil peak price of $147 per barrel in July 2008 demonstrated that
fuel oil prices going forward will be volatile and subject to extreme price
spikes. Boiler owners and plant engineers need to understand boiler efficiency
and what can be done to save fuel in the typical boiler room.
calculated and totaled. The “by losses”
method requires only stack temperature
and oxygen content and can easily be
calculated with a portable combustion
analyzer or built into the combustion
controls. ANSI Standard Z21.13 outlines
efficiency calculations for hot water boil-
ers. The loss mechanisms are similar.
Table 3 details the equations used to cal-
culate three of the largest boiler losses to
illustrate how these losses can be affected
by boiler/burner performance.
The three equations in Table 3 for
different boiler losses have several ele-
ments in common, suggesting a com-
mon strategy for reducing boiler losses,
including:
Reducing stack temperature;
••
Minimizing excess air levels;
••
Raising boiler feedwater tempera-
••
ture; and
Raising combustion air tempera-
••
ture to the burner.
David Eoff is national sales manager at Preferred
Utilities, Danbury, Conn.
About the Author
Understanding
Fuel Savings
Boiler Room
In the
Photo 1: A boiler room at Southern Connecticut State University. The control cabinets feature multiple loop controllers, vertical draft indica-
tor, and a tank gage and leak detection system.
The following article was published in ASHRAE Journal, December 2008. ©Copyright 2008 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2008
ASHRAE Journal
39
Reducing stack temperature and raising
feedwater temperature are done at the
boiler level by specifying a high-efficien-
cy boiler with an economizer. If a steam
boiler does not have an economizer, it
can be retrofitted in the field. According
to Kenneth McKelvy of Babcock and
Wilcox, the rule of thumb is every 40°F
(22°C)decrease in stack temperature
equates to a 1% increase in boiler effi-
ciency. A typical economizer can increase
boiler efficiency by 4% to 6%.
Using an air heater to raise the com-
bustion air temperature is commonplace
with utility boilers but is almost never
done with packaged boilers. The nec-
essary ductwork is expensive and can
affect the low-NOx performance of the
Boiler owners often cannot operate a boiler if the emissions
are out of compliance. However, the only penalty for operating
a boiler with higher than guaranteed excess air, or lower than
guaranteed turndown, is additional fuel consumption. Although
fuel consumption is an important consideration, it is less urgent
than the threat of government regulators shutting down a boiler
because of an air permit violation.
Real-World Boiler Operation
Even for burners that are operating within their guaranteed
emissions, the technician doing the boiler tuneup should main-
tain an “excess air cushion” to accommodate higher ambient
temperatures, variations in fuel pressure, and other unexpected
changes that affect burner stoichiometry. To reduce the amount
of “excess air cushion,” the new burner should be equipped with
a combustion control system that can compensate for changes
in ambient conditions (Figure 1).
It is important to understand that boiler manufacturer ef-
Table 1: Boiler fuel costs vs. equipment costs.
Table 2: Typical boiler losses.
Table 3: Boiler loss nomenclature.
Boiler Size/Type
Annual Fuel Cost
at 25% Capacity Factor
Equipment Capital Cost
Gas
Oil
Boiler Cost
Burner Cost
Controls Cost
300 hp Firetube
$325,000
$775,000
$110,000
$15,000
$3,000 –1 0,000
600 hp Firetube
$650,000
$1.55 million
$155,000
$35,000
$5,000 – 15,000
40,000 lb/h Watertube
$1.3 million
$3.1 million
$550,000
$70,000
$7,000 – 50,000
Boiler Loss
Explanation
Typical Loss as
Percentage of Boiler
Heat Input
Dry Gas Loss
Energy Required to Heat Combustion Air
From Ambient to Stack Temperature
8% – 12%
Hydrogen Loss
Energy Required to Heat Water Formed
From Combustion of Fuel From Ambient
to Stack Temperature
4% – 7%
Radiation Loss
Heat Lost to Boiler Surroundings
0.25% – 2%
Unburned Carbon
Energy in Unburned Fuel or Carbon Mon-
oxide That Exits The Stack
0% – 0.5%
Moisture in Air
Energy Required to Heat Water in the
Combustion Air From Ambient To Stack
Temperature
0.1% – 0.4%
Dry Gas Loss
=
CP(Air) x (TS – TA) \* (1 + Excess Air%) x MTheoretical Air
Hydrogen Loss
=
CP(H2O) x (Enthalpy of Steam at 1 psi and TStack –
Enthalpy of Water at TAmbient)/100
Moisture in Air
=
CP(H2O) x H2O in Air x (TStack – TAmbient)
Radiation Loss
=
Value determined from table maintained by the
American Boiler Manufacturers Association
burner. Adding air preheaters to packaged boilers is usually
considered to be impractical. However, a little-used “trick of
the trade” called an air stack can increase boiler efficiency. An
air stack is simply ductwork run from the combustion air inlet
to the top of the boiler room, where the air may be as much
as 20°F (11°C) warmer. This inexpensive, purely mechanical
boiler modification will increase boiler efficiency in enclosed
boiler rooms.
Low Excess Air Burners Save Fuel
One of the most cost-effective fuel-saving strategies for a
packaged boiler is specifying/retrofitting to a low excess air
burner. The typical standard burner offered by the boiler manu-
facturer has a guarantee of 15% to 20% excess air operation
at high fire only. (5% excess air is approximately 1% stack
oxygen.) Because ambient air is 79% inert (nitrogen, argon,
and water vapor), it’s important to minimize the amount of fuel
wasted heating mostly inert air. A high-performance burner will
deliver 12.5% to 15% excess air performance from midfire to
high fire. This lower excess air performance over a much larger
boiler load will deliver significant fuel savings because less fuel
will be wasted heating mostly inert combustion air.
Many burners are not tuned in the field to meet published
excess air guarantees, and many boiler owners do not hold the
manufacturers responsible for achieving these guarantees—
especially with low-NOx burners. When aggressive emission
guarantees are made for NOx or carbon monoxide, excess air
and burner turndown guarantees are sometimes sacrificed.
Advertisement formerly in this space.
December 2008
ASHRAE Journal
41
ficiency guarantees, ASME PTC 4.1 efficiency calculations,
and the discussion above assume:
The boiler is fired by hand;
••
Firing rate is fixed at 100% and run to steady state; and
••
No changes in ambient conditions occur.
••
Few boilers operate under these conditions in the field.
The objective of good burner combustion controls is to
operate the burner in real-life conditions as close to these
optimum conditions as possible—despite changing boiler
loads, varying ambient temperatures, and other environ-
mental factors.
Fully metered combustion control systems monitor fuel
and air flow and will adjust fuel valves and air dampers to
keep burner flow rates constant despite changing conditions.
Oxygen trim can be added to these systems to help ensure that
the stack oxygen setpoint established during burner commis-
and now are often applied to boilers as small as 150 hp (1470
kW) (Figure 3).
sioning is maintained over time. In the
past, fully metered combustion control
systems were limited to large watertube
boilers because of their high capital cost.
Newer combustion control systems of-
fer fully metered combustion control
with oxygen compensation available off
the shelf at substantially lower prices
(Figure 2).
Parallel-positioning combustion con-
trol systems offer oxygen trim without
the expense of fuel and air meters.
These systems safely compensate for
changing ambient conditions and will
maintain peak low excess air operation
over time. They are extremely economical
Advertisement formerly in this space.
Firing Rate
Oil
Gas
Jackshaft
Actuator
Drum
Pressure
PT
Figure 1: Single point positioning (jackshaft) combustion control
system fuel and air control devices are mechanically linked. Adjust-
able fuel valves or linkage assemblies allow fuel flow and airflow to
be characterized at all firing rates.
Figure 2: Fully metered combustion control flow transmitters are
used to monitor fuel and air flow. The controllers modulate fuel
control valves and air dampers(s) to maintain the correct fuel-air
ratios despite changing conditions.
Oxygen Analyzer
Drum
Pressure
Combustion
Airflow
Air
Actuator
Oil
Flow
Gas
Flow
Oil
Gas
Figure 3: Parallel positioning with oxygen trim fuel and air are electroni-
cally characterized in the controller. Air is biased to maintain stack oxy-
gen on the setpoint curve established during burner commissioning.
Air
Actuator
Fuel
Actuator
Oil
Gas
Firing Rate
Oxygen
Analyzer
Advertisement formerly in this space.
December 2008
ASHRAE Journal
43
Burner Turndown Affects Efficiency
Burner turndown is important for
fuel savings—especially during low-
load conditions. The typical burner
is designed for 6:1 turndown firing
natural gas and 4:1 turndown firing
oil (6:1 turndown means high-fire fuel
flow is six times low-fire fuel flow).
In practice, many burners operate at
3:1 turndown—meaning they light off
at 33% of high-fire heat input. If 33%
firing rate produces more steam (or hot
water) than the plant load, the burner
eventually shuts down on high steam
pressure or high water temperature, and
all the losses associated with post purge,
standby and purge are incurred again.
Frequent boiler cycling also introduces
thermal shock to the boiler tubes and
refractory to shorten boiler life.
Because boilers tend to be oversized
(typically 5% for every engineer who
touches the design), it is common for
boilers to cycle on and off during low-
load conditions. Each time a boiler cycles
off, it drafts cold combustion air during
the post purge and standby periods. When
the boiler is cycled on again, it must go
through a purge period when more cold
air is cycled through the boiler to purge
the furnace of possible combustibles prior
to ignition. All the heat lost to this cold
air has to be recouped by the burner when
it lights off again. It is not uncommon to
see small boilers cycle up to 10 times per
hour during low-load periods.
A high-performance burner will oper-
ate safely at 10:1 turndown on gas and
8:1 turndown on oil. A turndown ratio
of 10:1 means low-fire heat input is just
10% of high-fire heat input. A high-
turndown burner is much more likely
to stay on during low-load conditions
and not incur all the cycling losses of a
typical burner.
To determine boiler turndown, put
the boiler in manual firing rate, lock it
at high fire, and clock the fuel meter.
Repeat the procedure with the burner at
low fire. Divide the high-fire fuel flow
by the low-fire fuel flow. If the burner
doesn’t have a dedicated gas or oil meter,
Bernoulli’s equation provides a way to
approximate burner turndown when fir-
ing gas. Simply measure the gas manifold
pressure (downstream of the gas flow
control valve) at high fire, divide by the
gas manifold pressure at low fire, and
calculate the square root. The number that
is left is the burner turndown.
Multiple Boiler Plants
Finally, multiple-boiler plants can save
additional fuel by installing a modern
lead/lag controller. A typical system
monitors one header pressure or tem-
perature transmitter, operates the optimal
number of boilers to meet the current
plant load, and fires the boilers at their
most efficient firing rates to minimize
fuel consumption.
When fuel prices were relatively inex-
pensive, it was common to have one boiler
running in automatic and a second boiler
running at low fire in case the first boiler
tripped offline. A modern lead/lag control-
ler will keep the lag boiler off, cycle it on
occasionally to keep it hot, and only bring
it online if the lead boiler trips offline or is
not capable of handling the current plant
load. Because steam and noncondensing
hot water boilers are more efficient at high
fire, a lead/lag controller will fire fewer
boilers at the highest firing rate possible for
highest efficiency. Condensing boilers are
more efficient at low fire, so this strategy
is reversed for condensing boilers.
With the high fuel prices in the U.S.,
high-performance burners and controls
are inexpensive compared with the price
of fuel wasted by the typical boiler. Boiler
owners who previously installed high-
performance burners and combustion
controls now can reap the benefits.
Because of fuel price volatility, the old
adage should apply: “Hope for the best,
but plan for the worst.”
Bibliography
Dukelow, S.G. 1991. The Control of Boil-
ers, pp. 74–85. Research Triangle Park: Instru-
ment Society of America.
Stultz, S.C. and J.B. Kitto. 1992. Steam. Its
Generation and Use, 40th Edition, pp. 9 – 22
to 9 – 27. Lynchburg, Va.: The Babcock &
Wilcox Company.
White, F.M. 1986. Fluid Mechanics, 2nd
edition p. 169. N.Y.: McGraw-Hill Higher
Education.
Advertisement formerly in this space.
January 2009
ASHRAE Journal
41
Seasonal Energy Storage
By Kurt Roth, Ph.D., Associate Member ASHRAE; and James Brodrick, Ph.D., Member ASHRAE
M
ost buildings meet thermal loads using equipment and
systems that generate or remove heat when building
loads exist. Thermal energy storage (TES) enables
buildings to meet heating and cooling loads using energy pro-
duced at other points in time.
TES can be designed for storing and providing energy on
three basic timescales: diurnal, weekly, and seasonally.1 Cold
storage tank systems using ice or chilled water are examples of
diurnal storage systems, i.e., they produce ice or chilled water
in anticipation of cooling loads within the next 24 hours.
In contrast, seasonal thermal energy storage (STES) enables
a building to use heat collected during the summer to heat the
building in the winter, or to use snow collected during the
winter to cool the building in the summer. Relative to diurnal
storage systems, STES requires a much larger total size of the
TES system, while the rate of charge and discharge varies much
less with timescale.
STES systems consist of several components, including a
heat (or coolness) source, heat exchange system, thermal dis-
tribution system, thermal storage medium, and thermal loads
(Figure 1).
Ideally, an STES saves low-cost heat that would otherwise
not be used. Thermal energy sources used by STES systems
include solar thermal (typically low-temperature collectors),
industrial waste heat, excess heat from district energy systems,
snow and ice, and seawater.2,3
Examples of thermal loads met by STES are commercial and
multifamily residential building space and water heating, space
heating for greenhouses, roadway deicing/snow melting, and
building space cooling.1,2,4 In general, STES tends to be most
attractive for applications with significant heating or cooling
loads that are offset by several months from the peak availability
of thermal resources.
For example, solar thermal collectors in Northern climates
collect much larger quantities of heat during the summer than
in the winter due to the longer solar days in summer, while
space heating loads peak in winter. Similarly, cool STES also
works best in climates where large quantities of snow and ice
can be harvested during the winter to provide space cooling
during the summer. Consequently, STES energy savings and
economics tend to be more favorable in colder, Northern
climates.
Several types of STES are used, and the most common sys-
tems, namely aquifer thermal energy storage (ATES) and bore-
hole thermal energy storage (BTES), store heat in the ground.
Both take advantage of the fact that deeper than 10 m to 20 m
(33 ft to 66 ft), the ground and groundwater temperatures vary
little over the course of the year4 to reduce thermal losses.
ATES systems transfer heat to and from groundwater in aqui-
fers via wells drilled from the surface into the aquifer. Often,
the wells are grouped separately, as warm and cold, to provide
heating and cooling.5 Favorable environmental characteristics
for ATES installations include high ground porosity levels and
significant water content around the wells to enable effective
heat transfer between the wells and the aquifer, and low ground
water flow through the aquifer to avoid convection of the stored
thermal energy away from the wells.4,6\* Because these quali-
ties fundamentally impact the viability of ATES, the aquifer
must be characterized before initiating ATES projects.4,7 Both
lower (10°C–40oC [50°F–104oF]) and higher (40°C–150oC
[104°F–302°F]) temperature systems exist.4 Although higher
temperature systems have a greater storage capacity per volume,
they have greater thermal losses and may also experience more
problems with mineral precipitation.1
BTES systems consist of many boreholes (0.15 – 0.2 m [0.5
ft to 0.66 ft] wide)6 drilled into the ground at depths rang-
ing from 35 m8 to 200 m 6 (115 ft to 656 ft) deep. A pump
circulates a fluid (typically water or a water-glycol mixture)
through pipes buried in the boreholes that transfer heat to and
from the boreholes. After drilling the boreholes and installing
the pipes in the boreholes, the borehole is back-filled, often
with a material to enhance thermal conductivity, such as
water, sand, or bentonite clay. Many BTES installations use
closed systems, i.e., with a continuous pipe loop (U-pipe),
while some use open systems that inject water at the bottom
of the borehole and extract it near the top (but below the lo-
cal water table). Desirable ground characteristics for BTES
include high specific heat and thermal conductivity, as well
as low groundwater flow.5,6
Both ATES and BTES require suitable ground conditions
that do not always exist. Consequently, people have worked
to develop other STES concepts.
Pit TES transfers heat to and from water (with or without
gravel) stored in an excavated pit, with the top surface usually
near or at the ground surface to reduce excavation costs.
\* Bridger and Allen (2005) provide more detail about favorable aquifer charac-
teristics and characterization methods.4
The following article was published in ASHRAE Journal, January 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
42
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
Usually, all sides of the pit are insulated to mitigate thermal
losses, particularly from the top, and the sides are made of
concrete with liner to prevent water (both liquid and vapor)
migration from the tank.6,9 As with BTES, plastic pipes
throughout the pit transfer heat to and from the pit. The typi-
cal sizes of storage tanks range from 100 m3 to 10 000 m3
(3,500 ft3 to 353,000 ft3) for underground and partly buried
tanks to 1000 m3 to 1 million m3 (35,000 ft3 to 35.3 million ft3)
for pit storage.3
In addition, cold storage pits exist, including a snow storage
pit used to cool a hospital in Sweden. During winter, natural and
man-made snow fills the pit to create a frozen reservoir that is
covered with wood chips to insulate the reservoir. During the
cooling season, pumps extract the melt water from the pit and
use it to cool the hospital.3,6
Many systems also use a diurnal storage component (typi-
cally a water tank) to complement the STES. This second,
smaller tank acts as a thermal buffer between the STES and
the heat sources and sinks, i.e., it can accept heat from the
thermal resource—and transfer heat to the heating loads—
at higher rates than a BTES can achieve. For example, the
STES often cannot accept the peak output of solar thermal
collectors during the summer. Instead, the hot water generated
by the collectors primarily flows to a sizeable water storage
tank during the middle of the day while the STES charges
at a slower rate from the diurnal storage and the collectors
throughout the day.8,9
Other concepts considered and, to varying degrees deployed
include caverns, in-soil ducts, above-ground water tanks, rock
storage with air circulation, latent heat storage (using phase
change materials) and thermochemical heat.3,4,6
STES systems also include backup thermal energy sources,
such as gas boilers and district heating systems.
STES systems may or may not have a heat pump to augment
the quality of the thermal energy harvested. Each approach
has its pros and cons. On one hand, a heat pump enables use
of lower quality (e.g., for heating, lower storage temperature)
resources, increasing the storage capacity† and decreasing the
first cost of the storage itself. On the other hand, it incurs the
first cost of the heat pump, which can be significant. Design-
ing a system without the need for a heat pump avoids its first
cost,1 but also requires that the systems have stored energy of
sufficient quantity and quality throughout demand periods to
avoid significant use of backup heating or cooling sources.
This usually increases the storage temperature and/or size of
the STES; the former increases thermal losses, while the latter
increases first cost.
Although in theory STES can be applied at any scale ranging
from a single home to a sizeable community,10 its economics—
and its efficiency—improve appreciably with scale.5,7As a
result, most systems are built for applications with higher levels
of heating demand, typically several hundred to thousands of
† Because the lowest temperature that can provide useful heat decreases.
kW of maximum thermal output.5 Consequently, the rest of this
article focuses on larger-scale STES.
Energy Savings Potential
STES saves energy by storing thermal energy that would
otherwise be wasted and using it to meet a significant por-
tion of building space heating, water heating, and/or cooling
loads. As such, the energy savings potential of STES largely
depends on the portion of these loads that the stored energy
can supplant. In turn, this depends on the capacity of the
STES relative to the loads and the efficiency of the STES,
both of which are part of the economic optimization of a
specific application.
For example, in solar thermal applications, the solar frac-
tion equals the portion of the heating loads that the STES
can provide. Actual and projected values for deployed so-
lar thermal systems range from around 30% to more than
90%.1,3,7,8 One application of snow storage, for cooling a
Swedish hospital, achieves a STES fraction of between 77%
and 93%.3
The efficiency of STES, defined as the portion of heat trans-
ferred into the STES that remains available to meet loads, also
varies significantly. Important factors include effective insula-
tion levels (be it from the ground in ATES or BTES or installed
insulation in pit storage), STES size, storage temperature, and
storage type (warm versus cold). In general, larger systems
achieve higher efficiencies because thermal losses scale ap-
proximately with surface area while storage capacity scales
with volume. Furthermore, cold storage systems generally
have higher efficiencies than warm storage systems. For ex-
ample, cold ATES can achieve efficiencies of 70% or greater,
while warm ATES tends to have somewhat higher losses and,
therefore, lower efficiencies (50%–80%)1,4 due to natural
convection.4
Figure 1: Basic principle of aquifer thermal energy storage
(ATES).
Graphic used by permission
of Aart L. Snijders, IF Tech International, The Netherlands
Aquifer
Aquifer
150
150
250 el
Heating
Cooling
750
750
1000
750
Direct Cooling
HP—Space Heating
January 2009
ASHRAE Journal
43
STES systems do not realize their full energy savings poten-
tial immediately. As a warm STES is “charged” with thermal
energy, its temperature rises and heat diffuses away through the
ground. When the STES discharges, its temperature falls and
the losses decrease. Nonetheless, it can take several years for
the thermal energy to diffuse through the ground surrounding
the STES to the point where the time-varying annual tempera-
ture profile of the soil in the vicinity of the STES approaches a
consistent time-varying profile from year-to-year.4,8
Market Factors
STES has been under investigation since at least the solar
boom in the 1970s, but relatively few systems exist. To date, the
majority of systems have been built in Europe. The Netherlands
has the largest number of STES installations: approximately 700
ATES systems in operation and annual construction volumes
of 50 to 100 ATES systems over the last several years. In the
Netherlands, offices account for the largest fraction of STES
(~40%), with multifamily residences the next most common
application.5
First cost and its impact on the cost of stored energy is the
foremost barrier to greater use of STES. Fundamentally, STES
has a low cycling rate, i.e., it cycles once a year, amortizing its
cost over a limited number of cycles.1 For comparison, a service
hot water tank cycles approximately daily. Furthermore, since
most STES deployments cannot meet all of the thermal loads,
they still require backup heating (or cooling) sources and the
associated costs.
Solar thermal STES systems have particularly high estimated
and projected costs per unit of thermal energy provided. For ex-
ample, projected (not demonstrated) costs of STES for two new
projects in Germany equal $0.24 to $0.51‡ per kWh of thermal
energy.7,9 Estimates for a 52-home STES project in Alberta,
Canada, project a cost of about $0.08§ per kWh (thermal).11
For comparison, natural gas at $10/MMBtu equals $0.034 per
kWh (thermal).
Cold STES may have more favorable economics than warm
STES,1 presumably because it displaces more costly electricity
(relative to thermal energy) while also achieving significant
electric demand reductions.
In addition, groundwater chemistry can create several prob-
lems in ATES, including the fouling of heat exchangers and pipe
clogging from the precipitation of minerals, heat exchanger and
pipe corrosion, and aquifer clogging from precipitated minerals.
To a significant extent, careful ATES design, operating at mod-
erate temperatures (e.g., <60°C [140°F]),1 or water treatment
can help reduce or eliminate these problems.4,5
Other barriers include the perception of high risk for STES,
unfamiliarity with STES, and concerns about regulatory/en-
vironmental issues (e.g., leaking of glycol into groundwater,
‡ Using 1 Euro = USD$0.79; Schmidt et al. (2004) used a 6% interest rate.
§ This value should be understood to be very rough, as the economic assump-
tions behind these costs were not presented in the citation.
imbalances in ATES groundwater volumes).4,6 Furthermore,
successful design and implementation of STES requires close
integration between hydrologists, geologists, engineers, and
architects.4 Ground conditions may not be favorable for
ATES or BTES, or the needed space for creating pit stor-
age3 is just not always available. However, particularly in
urban areas, access to district and industrial waste heat may
be available.
Ultimately, greater use of STES will require improved eco-
nomics, primarily from decreasing storage cost. This suggests
deploying larger STES systems, while also taking advantage of
standardization to reduce costs.5 In addition, future decreases
in the cost of solar thermal collectors would improve the eco-
nomics of solar-based STES systems.
References
Handorn, J
1.
.C. 2008. “Underground solar energy storage.” Semi-
nar at the 2008 ASHRAE Winter Meeting.
Hellstrom, G., 2008. “International development and applica-
2.
tion borehole geothermal energy technology.” Seminar at the 2008
ASHRAE Winter Meeting.
Reuss, M., 2008. “Water pits and snow store: technologies for
3.
seasonal heat and cold storage.” Seminar at the 2008 ASHRAE Winter
Meeting.
Bridger, D.W., and D.M. Allen. 2005. “designing aquifer thermal
4.
energy storage systems.” ASHRAE Journal 47(9):S32 – S38.
Snijder, A.L. 2008. “Aquifer thermal energy storage (ATES):
5.
technology development and major applications.” Seminar at the 2008
ASHRAE Winter Meeting.
Nielsen, K., H. Gether, and J. Gether. 2004. “Thermal Energy
6.
Storage—A State-of-the-Art.” Report within the Smart Energy-Ef-
ficient Buildings Research Program at the Norwegian University of
Science and Technology and SINTEF. http://tinyurl.com/knielsen.
Schmidt, T., D. Mangold, and H. Muller-Steinhagen. 2004.
7.
“Central solar heating plants with seasonal storage in Germany.” Solar
Energy 76(1–3):165 – 74.
Sibbitt, B., et al. 2007. “The Drake Landing Solar Community
8.
Project—Early Results.” http://tinyurl.com/sibbitt.
Schmidt, T. and D. Mangold. 2006. “New steps in seasonal ther-
9.
mal energy storage in Germany.” Proceedings of Ecostock 2006: The
Tenth International Conference on Thermal Energy Storage. http://
tinyurl.com/schmidtmangold.
IEA. 2008. “Task 32: Advanced Storage Concepts for Solar and
10.
Low Energy Buildings.” International Energy Agency (IEA) Solar
Heating & Cooling Programme. http://tinyurl.com/ieasolar.
McClenahan, D., et al. 2006. “Okotoks: seasonal storage of solar
11.
energy for space heat in a new community.” Proceedings of the ACEEE
Summer Study for Energy Efficiency in Buildings. http://tinyurl.com/
mclenahan.
Kurt Roth, Ph.D., is a principal with TIAX LLC, Cambridge,
Mass. James Brodrick, Ph.D., is a project manager with the
Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
18
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
By Ian Shapiro, P.E., Member ASHRAE
The challenges of energy audits in large
office buildings are many. For example,
large HVAC plants and controls can be
complex for new energy auditors, and even
for experienced engineers. High-rise build-
ings have unpredictable and uncontrolled
airflows, driven by interactions among
stack effect, exhaust fans, and higher-
pressure air-distribution systems. The
clients are often seasoned businesspeople,
accustomed to hard negotiations who seek
to save costs on energy audit fees.
The buildings are large, so energy audi-
tors can be swamped with field data. They
often find themselves confused back at
the office, unable to remember details
about individual HVAC components,
details on spaces, and potential improve-
ments. The sheer size of the audit can lead
to “audit exhaustion,” ending in a limited
set of improvements.
Sometimes, the exciting technical chal-
lenges of advanced improvements, such as
demand-controlled ventilation or chiller
plant improvements, or solar energy, will
draw the attention of enthusiastic energy
auditors, leaving other improvements
such as envelope (air sealing, windows,
and insulation), lighting, and operation/
maintenance inadequately addressed. All
Ian Shapiro, P.E., is president of Taitem Engineer-
ing, Ithaca, N.Y.
About the Author
O
ffice buildings have more floor area (12.2 billion ft2 [1.1 billion m2]) than any
other building type in the U.S. and have the highest total energy consump-
tion (1.1 quadrillion Btu [1.2 EJ]) of any building type. Furthermore, the largest
buildings have a higher energy use intensity (energy consumption per square foot)
than any other size of building.1 This scale creates many opportunities for energy
savings. A good place to begin is with an energy audit of the building.
Energy Audits
In Large Commercial Office Buildings
of these challenges, led by a concern that
building owners might not be willing to
pay for comprehensive energy audits, can
lead engineering firms to tend towards
simpler walkthrough audits.
A consensus increasingly has grown
that defines three levels of energy audits:
walkthrough, general, and investment
grade.2 However, requirements for each
of these levels can still lack detail, leaving
decisions to the energy auditor as to what
data to gather and which improvements
to evaluate. It has been acknowledged
that the three levels do not have distinct
boundaries.3 Common mistakes can com-
pound the problems. Simple walkthrough
audits can result in a limited set of rec-
ommended improvements. Absence of
detail in energy audits can lead to unclear
recommendations and reports that cannot
be easily translated into a work scope or
into designs to achieve the energy sav-
ings outlined in the audit. A review of
10 comprehensive energy audits identi-
fied many common mistakes, including
The following article was published in ASHRAE Journal, January 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
overestimation of energy savings and lack of consideration of
the latest retrofit technologies.4
Opportunities
Although large office buildings present a broad set of chal-
lenges, they also bring unusual opportunities. The size of the
buildings allows for economies of scale in energy audits and
implementation, and energy savings can be large. A single
owner, frequently a private entity or individual, can allow for
easier decision-making. Repeating space types, from area-to-
area and floor-to-floor and building-to-building, can simplify
the energy audit: offices, corridors, stairwells, kitchenettes,
toilets, first floor/lobby, and conference rooms. A few large
loads can offer large energy savings opportunities: ventilation,
HVAC plant, HVAC distribution components such as large mo-
tors for air handlers and pumps, and adjustments to incorrectly
operating HVAC systems. Repeating (often identical) loads
also make things easier: computers and peripherals, kitchenette
appliances, lighting, and windows. Lighting, in particular, has
long hours of use, unlike in many other building types for which
occupancy is more sporadic, and so offers greater opportunity
for energy savings.
A Comprehensive Approach
A comprehensive approach can be used to leverage the op-
portunities offered in large commercial office buildings and to
minimize the risks presented by their challenges.
This approach, looking at all loads and all equipment, offers
the most savings and the biggest selection of improvements
from which the owner can choose. Methodical data collec-
tion further maximizes savings, makes analysis easier, and
documents recommendations in a way that greatly simplifies
implementation.
Solid energy modeling and billing analysis can further help
and can identify unusual energy losses and opportunities. Cal-
culation procedures should place an emphasis on calibrating
the building’s energy use with weather-corrected billing data
before beginning evaluation of potential improvements. The
interaction among improvements should be accounted for to
avoid double-accounting for savings between two improvements
that affect each other, for example, HVAC plant replacement
and space temperature control improvements.
In addition to the routine analysis of repeating loads and equip-
ment, the energy auditor should treat each building as unique, not
as a commodity, and should look for anomalies in use, wearing
the hat of a building scientist or diagnostician to identify building-
specific energy efficiency opportunities. Gathering actual HVAC
operational data, such as temperature trends, equipment use, and
flow rates, can augment the understanding of building-specific
problems and energy savings opportunities.
Lighting offers an example of the methods that can be used.
Tables 1 and 2 show an example of a data sheet from an actual
commercial office energy audit.5 Lighting measurements are
taken in every room. Note the dramatic variations in light
levels in the small sample of offices, ranging from 55 to 115
footcandles (592 to 1238 lux). Some offices are highly overlit
and so offer opportunities for reducing lamps or fixtures. As
data is taken while still in the building and before leaving each
room, the energy auditor formulates a variety of recommenda-
tions. The end result is a customized energy audit with specific
recommendations and multiple improvements possible for each
room and with a report that provides sufficient detail for the
owner to proceed with implementation.
An example of a specific office further illustrates the potential
approaches and savings. A 120 ft2 (11 m2) executive office was
found with two light fixtures, each with four lamps. A simpler
walkthrough energy audit might have noted that the existing
lamps are T8, and the ballasts are electronic, and so would not
have made any recommendations. A comprehensive energy
audit measured light levels at 150 footcandles (1615 lux), far
above the IES-recommended range of 30 to 70 footcandles (323
to 753 lux) for offices. The audit recommended removing four
of the eight lamps and replacing the single toggle switch with
a dual switch (one switch for each of the two fixtures) and an
occupancy sensor and photocell integrated into the switch. A
tenant education program helped the office occupants learn how
to use the new double switch and switch-integrated photocell
and occupancy sensor effectively. The results are savings of
more than 70%, since only two lamps are used most of the time
(instead of the original eight); savings accrue when the occu-
pancy sensor or photocell turns off the lights. Note the multiple
improvements (delamping, controls, tenant education) made
possible by a comprehensive and room-specific approach.
What is meant by “comprehensive energy audit”? A compre-
hensive energy audit includes evaluating all energy loads and
equipment in a building: the HVAC plant (in a commercial office
building, typically chillers and boilers); the HVAC distribution
systems; envelope improvements (walls, windows, roof, founda-
tions, insulation); lighting; plug loads such as appliances and
computers; operation and maintenance improvements; tenant
education; and more. The energy audit should capture room-
specific opportunities and document recommendations in the
audit report to allow for clear implementation of improvements.
Improvements should focus not only on equipment efficiency,
but also ensuring that the equipment meets the required load. For
example, do not just replace T12 lamps with T8; also measure
light levels to make sure that each space is not overlit. Another
example: Do not merely change the boilers to high-efficiency;
also make sure that the new boilers are not oversized.
The trend towards comprehensiveness in energy audits likely
started in residential buildings more than 10 years ago. On-site
measurement of HVAC plant efficiency, such as combustion
testing for furnaces and boilers and even advanced testing of
air conditioners and heat pumps, are becoming increasingly
common. Analysis of distribution systems, for example through
duct leakage testing, has arrived. Evaluating the replacement
of plug loads, such as appliances, has become commonplace.
Diagnostic tools, such as blower doors and infrared thermogra-
phy, have allowed advanced analysis of the building envelope.
Advanced techniques for retrofit insulation, such as spray foam
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
and dense-pack cellulose, have largely been developed in the
residential field, but are not yet common in commercial building
retrofits. In addition to these technologies, advances in model-
ing have made common the use of hourly energy models and
interactive calculations among energy improvements. Techni-
cian accreditation is widespread, as are energy auditor train-
ing programs. There is broad dissemination of best practices
and extensive ongoing applied energy conservation research.
A national energy audit standard has recently been adopted.6
Evaluating “the building as a whole” has become a mantra in the
residential energy field, but is not at all common in commercial
buildings. Comprehensiveness has been almost universally
recognized and adopted in residential energy audits. Anything
short of comprehensiveness is often frowned upon.
How is the room-by-room aspect of a comprehensive audit
conducted in commercial office buildings? At a minimum, light
levels and lighting inventories should be taken on a room-by-
room basis, along with occupancy levels and schedules for oc-
cupancy and lighting use. Room-specific HVAC issues, such as
distribution problems or mistaken temperature control setpoints,
also can be noted. In addition, information on plug loads, such as
computers and office kitchen appliances, can also be inventoried
on a room-specific basis. Field data sheets should be structured
to allow energy auditors, as they are standing in each room, to
check off exactly what improvements will be evaluated for each
particular room. Although measurements in all spaces might
appear to be time-consuming, they can be completed quickly,
even in large buildings, if data input is well-organized. There
are time-savings during analysis, because much of the analysis
can be automated.
Room-specific data collection allows more accurate calcula-
tions to be performed, and, more significantly, the recommen-
dations can be made in a fashion that guides implementation.
Rather than providing general recommendations that are
difficult to implement (“Replace all lighting, delamp to meet
IES standards, and install photosensors on fixtures close to
windows.”), room-specific recommendations allow a work
scope to be given by the owner to maintenance staff or to a
contractor. Tables are provided such as the ones in the previous
example, which give sufficient information that might translate
as: “Office 201: Replace two four-lamp fixtures with two two-
lamp T8 fixtures with high-efficiency electronic ballasts, and
add a second light switch to allow the fixtures to be controlled
independently, with a photosensor for the fixture close to the
window, and an occupancy sensor to turn lights off if no oc-
cupants are detected.”
Detailed reports reduce duplication of effort, as the energy
auditor’s descriptions of improvements are conveyed in detail to
those responsible for implementation, whether design engineers,
architects, contractors, or construction managers.
Location
Existing Condition
De-Lamp
Replace Bulbs
or Fixtures
Recommended Controls
106 Hallway
EXITINC20
1
1
24
0
EXITLED2
1
1
5.6
133 Boiler Room
F32T8
4
8
8
18
1
2
8
3
1.7
134 Transformer
Room
F40T12
2
8
8
25
F32T8
8
2
X
1
1
8
3
1.7
204 Office
F32T8
4
2
7
55
1
2
3
2.2
205 Office
F32T8
4
2
7
65
1
2
3
2.2
206 Office
F32T8
3
4
7
115
1
4
3
3.3
207 Hallway
EXIT INC20
1
1
24
0
EXITLED2
1
1
5.6
211 Office
F32T8
2
3
7
55
1
3
3
1.6
213 Main Lobby FLOOD65
1
2
8
58
1
2
3
3.2
213 Main Lobby
F32T8
2
6
8
58
1
6
3
3.8
213 Main Lobby
F32T8
4
4
8
58
1
4
3
5.1
213 Main Lobby FLOOD65
1
3
8
58
2
22.2
Table 1: Existing conditions and recommendations (from an actual commercial office energy audit).
Number of Bulbs
Per Fixture
Number of
Existing Fixtures
Hours/Day (Average)
Average Light Level
(Footcandles)
Number of
Fixtures to Remove
Number Bulbs/
Fixture to Remove
Replacement
Bulb Model
Number of
Fixtures to Modify
New Number of
Bulbs/Fixture
New Ballasts?
Number of Timers
Number of
Photosensors
Number of
Motion Sensors
Number of
Bi-Level Fixtures
Number of
Fixtures Controlled
New Hours/
Day (Average)
SIR
Bulb
Model
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
Location
Recommended Change
Savings Analysis
Lighting
Changes
De-Lamping
Control
Annual Energy
Savings,
kWh/Yr
Annual Cost
Savings, $/yr
Cost of
Retrofit
Simple
Payback, Years SIR
106 Hallway
Replace EXIT
166
$28
$115
4.1
5.6
133 Boiler Room
Occupancy
Sensor
Plus Timer
1,754
$167
$1,166
7.0
1.7
134 Transformer Room Replace Bulbs,
Ballasts
Occupancy
Sensor
Plus Timer
1,635
$178
$1,225
6.9
1.7
204 Office
Light Sensor
376
$36
$194
5.4
2.2
205 Office
Light Sensor
376
$36
$194
5.4
2.2
206 Office
Light Sensor
564
$54
$194
3.6
3.3
207 Hallway
Replace EXIT
166
$28
$115
4.1
5.6
211 Office
Light Sensor
282
$27
$194
7.2
1.6
213 Main Lobby
Light Sensor
279
$17
$194
11.3
3.2
213 Main Lobby
Light Sensor
658
$62
$194
3.1
3.8
213 Main Lobby
Light Sensor
877
$83
$194
2.3
5.1
213 Main Lobby
Remove Fixtures
431
$36
$91
2.3
9.2
Table 2: Lighting results (from an actual commercial office energy audit).
The Improvement Mix
What improvements are best suited to commercial office
buildings? The occupancy-driven nature of office spaces make
occupancy-based controls attractive, such as demand-controlled
ventilation, programmable temperature controls, and variable
capacity distribution systems (VAV air handlers, variable speed
pump drives, etc.). Large office spaces often result in interior/
core spaces with an associated high cooling demand, so econo-
mizers make sense in many climate zones, as do systems that
recover core heat for use on the perimeter, such as water loop
heat pumps. High-efficiency replacement HVAC is also always
an option. Significant savings often can be achieved through
operational adjustments to HVAC controls.
Reducing overlighting is a frequently missed improvement,
so a light meter in the toolkit is essential. While energy codes
typically require a maximum of 1.0 to 1.1 W/ft2 (0.09 to 0.10
W/m2) for office lighting power density,7 and existing buildings
often consume much higher than even these levels, 0.75 W/ft2
(0.07 W/m2) or lower are easily obtainable and should be used
as a goal; these levels can be further reduced on a time-average
basis through task lighting, daylighting, and occupancy-based
lighting. These lighting savings are amplified by a reduction in
air conditioning use in such typically core-dominated buildings.
Installing pendant lighting fixtures in spaces with tall ceilings
will also reduce lighting power densities. Energy savings are
often accompanied by improvements in visual quality as well. In
corridors and stairwells, 5 to 10 footcandles (54 to 108 lux) are
adequate, and typical existing 24-hour use merits both reducing
lighting to this level, in addition to occupancy sensors to turn
off lights when the corridors and stairwells are not occupied,
and photo controls for lights near windows. Low-level lighting
can be maintained for safety and security.
Plug loads, such as computers and kitchenette refrigerators,
contribute substantially to electricity use and can be replaced
with high-efficiency substitutes through purchasing policies,
or used more efficiently, such as by setting display screens to
turn off, or implementing policies regarding turning off screens
and computers. Plug loads require engaging tenants in energy
efficiency, which is a good thing.
For engineers, who often feel most at home in the boiler room
or looking at the chiller and air handler, envelope improvements
often seem foreign. What can we do with the envelope in a
high-rise office building? Stack effect and associated infiltration
losses can be reduced through weather stripping of windows
and caulking window frames, and by compartmentalization
of the building interior (such as weather stripping of stairwell
doors) and other air-sealing (plumbing chases, roof penetra-
tions, and more). Such improvements will also dramatically
reduce discomfort caused by airflow induced at the entrance
to the building and on lower levels. Window replacements and
storm windows can reduce heat loss in winter by half or more
and similarly reduce heat gain in summer. Creative improve-
ments, such as interior or exterior shades, can further reduce
loads and reduce glare in offices. Even wall and roof insulation
should not be ruled out.
Two Examples
Comparing two actual energy audits, a walkthrough audit and a
comprehensive energy audit, provides insight into the difference
between these approaches. Table 3 summarizes these two audits.
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
Walkthrough
Audit
Comprehensive
Audit
Percent Savings
7%
46%
Room-by-Room
No
Yes
Number of Improvements
8
12
Lighting Improvements
No
Yes
HVAC Plant Improvements
No
Yes
HVAC Consolidation/Reduction
No
Yes
Controls Improvements
Yes
Yes
Health/Safety/Comfort Improvements
No
Yes
HVAC Distribution Improvements
No
Yes
Demand/Purchasing Recommendations
Yes
Yes
Motor Improvements
No
Yes
O&M Recommendations
No
Yes
Service Hot Water Improvements
Yes
Yes
Tenant Education Recommendations
No
Yes
Envelope (Insulation, Air Sealing) Improvements
Yes
Yes
Plug Load Improvements
No
No
Table 3: Comparison of two example commercial office energy audits.
The comprehensive energy audit iden-
tified savings of 46%. Interestingly, the
predicted energy savings appear to have
been exceeded by those improvements,
which were implemented by the owner.
Natural gas savings were measured at
53%, following replacement of the boil-
ers, window replacement, installation of
summer boilers for service hot water,
and separation of the heating plant into
multiple zones.5
Meanwhile, the walkthrough audit in a
different large commercial office building
identified savings of only 7%. Sometimes
presented as a preliminary audit, or a
precursor to an in-depth audit, the walk-
through audit runs the risks of delivering
small savings, satisfying the owner’s need
to make energy improvements, allowing
“greenwashing” claims, giving the false
impression that significant savings are
not possible, preventing the owner from
considering comprehensive work, and
appliances (replace an oversized ice-maker, intelligent power
control on vending machines).
Projected annual savings are $125,000 per year, or 37%.
The cost of the audit was approximately $27,000. The ratio of
estimated audit cost to annual energy costs savings is 0.22. In
other words, the energy savings will pay for the audit in 0.22
years, or approximately 2.6 months.
The final report provides a variety of detail that may be helpful
for the owner in proceeding with implementation, including infor-
mation on all 32 motors to be replaced (location, load description,
horsepower, quantity, existing efficiency, recommended minimum
replacement efficiency, etc.), 20 pages of lighting data with room-
specific recommendations, and more. Much of the scope of work
for implementation is already defined in the energy audit.
We estimate that the cost of a walkthrough audit might be
$5,000 and provide 7% annual savings, as shown in the prior
example, or approximately $24,000 energy cost savings per
deferring in-depth improvements for years into the future.
Further risks derive from the possibility that energy savings
estimated in an energy audit can easily be eroded between the
energy audit and final implementation. These risks are illustrat-
ed in Figure 1. Beyond the risk of energy savings not material-
izing because the audit itself is not clear or because the auditor
missed energy measures, there is the risk of the owner choosing
not to implement all the savings, the risk of contractors mak-
ing mistakes or substituting less efficient products, the risk of
inadequate commissioning of energy conservation installations,
and the risks of poor operation and maintenance. All of these can
erode the originally recommended savings. Comprehensiveness
is the best hedge against the erosion of these savings between
energy audit and closeout of implementation.
Finally, projected savings as small as 7% present a high risk
of actual savings not being measurable, as real savings are lost
in the “noise” of fluctuating energy use in a building.
Case Study
A different example points to audit costs and projected
savings of a comprehensive audit.8 A 77,000 ft2 (7154 m2)
office building in upstate New York has annual electricity
costs of $130,000, and annual gas costs of $210,000, for
total annual fuel costs of $340,000. A comprehensive energy
audit identified 14 improvements, all of which meet a posi-
tive life-cycle cost test (savings-to-investment ratio greater
than one). The recommended improvements include HVAC
plant (new high-efficiency boilers), HVAC distribution (new
VAV system, premium efficiency motors, pipe insulation),
HVAC controls, ventilation (new energy recovery ventilation
system), envelope (door weather stripping, storm windows),
lighting (extensive delamping, relamping, and controls), and
Figure 1: Erosion of energy savings.
Missed Energy
Measures
Reduced
Project Scope
Installation
Deficiencies
Operation and
Maintenance
Delivered
Savings
Potential Savings
January 2009
ASHRAE Journal
27
year if applied to the same building. But a hidden cost is that
a walkthrough audit rarely provides sufficient data to describe
the scope of work for implementation. Assuming that this work
scope development, whether done by an engineer or by a design-
build contractor, might cost an additional $5,000, the ratio of
audit-plus-work scope costs to annual cost savings is 0.42, or
almost one half as cost effective as the comprehensive audit.
Significantly, the comprehensive audit report also presents
six improvements that were evaluated and could provide further
savings, but that do not meet the positive life-cycle cost test.
These include chiller replacement, roof insulation, replacing
electric heat in the core of the building with a gas furnace (due
to the high cost of electricity relative to gas), and service hot
water improvements. While helping to prioritize recommended
improvements (on the basis of estimated installation cost,
estimated annual savings, estimated useful life, non-cost trade-
offs, and more), the comprehensive audit significantly assists
the owner in not making poor economic decisions by explic-
itly showing the results for nonrecommended improvements.
Meanwhile, the owner is provided with useful information
that might tip the scales to proceed with a nonrecommended
improvement, if the complete picture that portrays non-cost
issues (health and safety, comfort, equipment nearing end-of-
life, etc.) along with energy savings for a particular improve-
ment, add up to justification for implementation.
Structured Techniques
A variety of structured techniques can help make energy
audits in large commercial office buildings easier.
Analyze utility bills before doing the field visit. Disag-
••
gregate use by season, fuel, building, and meter. Look for
anomalies in energy use patterns to guide the search for
unusual energy loads and savings opportunities.
Assign two people for the site visit, each with a walkie-
••
talkie or cell phone. An effective combination of staff can
be an engineer familiar with HVAC plant and controls
and an energy technician familiar with lighting, envelope,
and plug loads.
Look for incorrectly operating HVAC systems, such as
••
programmable setpoints that have not been correctly set
(reset controls for hot and cold water temperatures, space
temperatures, ventilation schedules, etc.).
Come prepared with a data collection plan, including
••
data sheets.
Schedule adequate time for fieldwork. One day is inad-
••
equate for an effective site visit for a large commercial
office building, even for a two-person team.
Bring a small set of useful tools, most of which fit in a
••
small tool bag or even on a belt: infrared thermometer,
CO2 meter, tape measure, reduced scale plans, light meter,
lighting ballast checker.
Involve building staff; ask probing questions about
••
schedules, controls, and suspected energy inefficiencies
and savings opportunities.
After the site visit, immediately write a detailed build­ing
••
description and list the improvements planned for evalu-
ation. This essentially jump-starts the final report; more
important, it allows a supervisor or peer to identify possible
missed opportunities early on. By identifying all opportuni-
ties that need analysis up front, the analysis will not need
to be repeated after the report is finished, which is much
harder than if missed improvements are identified early.
Calibrate energy models against utility bills before mod-
••
eling improvements.
In modeling, account for interactions among improve-
••
ments.
Describe non-cost trade-offs of each improvement, such as
••
health and safety issues, comfort impacts, operation and
maintenance, anticipated persistence of savings, etc.
Use life-cycle costing, such as savings-to-investment
••
ratio on a net present value basis, accounting for the time
value of money, as well as the projected inflation of fuel
costs. These all account for costs and benefits in a more
complete manner than simple payback.
Summary
Large commercial office buildings present a variety of chal-
lenges that are specific to the sector. An incremental approach
(walkthrough audit first) runs a significant risk of not leading
to significant or measurable energy savings. The higher cost of
comprehensive audits is well justified by the greater energy sav-
ings opportunities identified and by avoiding duplication of effort,
as many improvement descriptions, which guide implementation
can be provided in the audit. A comprehensive approach using
structured techniques can make the work easier and provide a
framework for substantial and measurable energy savings.
References
Energy Information Administration, Office of Energy Markets
1.
and End Use. Forms EIA-871A, C, and E of the 2003 Commercial
Buildings Energy Consumption Survey.
Mazzucchi, R.P. 1992. “A guide for analyzing and reporting build-
2.
ing characteristics and energy use in commercial buildings.” ASHRAE
Transactions 98(1):1067 – 80.
Ganji, A.R. 2002. “Investment grade energy audit.” 25
3.
th World
Energy Engineering Congress.
4. 2003 ASHRAE Handbook—HVAC Applications, Chapter 35,
Energy Use and Management, p. 35.14.
Office Energy Audit and Follow-up Analysis, Ithaca, N.Y.
5.
2008.
Residential Energy Services Network. 2008.
6.
National Standard
for Home Energy Audits.
ANSI/ASHRAE/IESNA Standard 90.1-2004,
7.
Energy Standard
for Buildings Except Low-Rise Residential Buildings, Tables 9.5.1
and 9.5.2.
Office Energy Audit, Lansing, N.Y. 2006.
8.
Acknowledgments
This work was supported by the Taitem Engineering C-NEW
Applied Energy Research Initiative. Susan Galbraith and Dan
Clark contributed to development of many of the lighting energy
audit techniques described in the article.
28
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
By Roy Hubbard, Member ASHRAE
An overview of the benefits and some
of the applications for heat pumps ap-
peared in an article titled “Using Waste
Heat for Energy Savings,” which was
published in the April 2006 issue of
ASHRAE Journal.
In CII facilities, a variety of water
streams can act as heat sources for a
heat pump. This article examines one
application in detail: a facility that has
a simultaneous requirement for chilled
water and hot water, wherein the heat
pump can provide or supplement both.
Facilities in which chilled water and
Roy Hubbard is senior marketing manager, tech-
nology—HVAC systems, for the Building Efficiency
business of Johnson Controls Inc., in York, Pa.
About the Author
Water-to-Water
Heat Pumps
M
any owners and designers of large commercial, institutional, and in-
dustrial (CII) facilities are considering the economic and environmental
benefits of a water-to-water heat pump as a supplement to, or substitute for, a
fossil fuel boiler. While a typical hot water boiler has a coefficient of performance
(COP) of 0.85, heat pumps can have COPs of 3.50 or higher, which makes a
compelling case for including heat pumps in many facilities.
hot water are often used simultane-
ously include: hospitals, pharmaceuti-
cal plants, hotels, and campus central
utility plants. In these facilities, a heat
pump can substantially cut energy con-
sumption, and reduce a facility’s carbon
footprint.
This article discusses several system
design guidelines, energy consumption
calculations, green technology benefits,
and capital constraint solutions for this
specific heat pump application.
System Design Guidelines
These guidelines have been developed
in conjunction with many facility owners
The following article was published in ASHRAE Journal, January 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
January 2009
ASHRAE Journal
29
and consulting engineers. They are general, rather than exhaus-
tive, and focus on basic application questions, such as loads and
hot water temperatures.
More detailed design guidelines, such as control systems and
operation procedures, are the subject of a future article.
Load Profile. The ideal facility for this application would
have a load profile similar to Figure 1, which illustrates a typi-
cal 24-hour day in each of the four seasons. The heat available
from a heat pump (green line) is approximately 35% greater
than the cooling load (blue line) because the heat of compres-
sion is included.
From Figure 1, it can be seen that during most of the operating
season, the heat available in the chilled water loop is more than
adequate to satisfy all or most of the hot water requirement (red
line). Only during the periods represented by the patterned por-
tion of the graph is the heat pump not able to produce 100% of
the facility’s hot water requirements. During these times, the heat
pump can significantly supplement traditional sources of heat.
The heat pump should be the first heat source to be used,
because it is most likely the low-cost heat source. That can be
verified by the following calculations, which use energy costs
of $0.068 per kWh of electricity and $11.21 per 1,000 ft3 ($0.40
per m3) of natural gas:
Energy Cost of Natural Gas Boiler
100,000 Btu ÷ 0.85 COP ÷ 1,000 Btu/ft3 × $11.21/1000 ft3
= $1.32 per 100,000 Btu
(105,000 kJ ÷ 0.85 COP ÷ 37,500 kJ/m3 × $0.40/m3
= $1.32 per 105,000 kJ)
Energy Cost of Electric Water-to-Water Heat Pump
100,000 Btu ÷ 3.83 COP ÷ 3,415 Btu/kW × $0.068/kWh
= $0.52 per 100,000 Btu
(105,000 kJ ÷ 3.83 COP ÷ 3600 kJ/kWh × $0.068/kWh
= $0.52 per 105,000 kJ)
Location of Heat Pump. As illustrated in Figure 2, the most
popular location for the heat pump is in a side-stream arrange-
ment, between both water streams.
The heat pump is situated in this location for two reasons:
1) so it can be preferentially loaded before any of the chillers
are brought on-line, and 2) so that the warmest return water is
cooled in the heat pump, which slightly improves its COP.
Hot Water Temperature. One difference between the tradi-
tional boiler system and a heat pump system is that the hot water
temperature supplied by the heat pump may be significantly
lower. This is due to the necessity of balancing the economics
of operating the heat pump, versus the capital and operating
costs of the connected heating system.
Since the COP of a noncondensing boiler varies little over a
large range of supply temperatures, traditional hot water heating
designs standardized on a supply temperature of 180°F (82°C)
with a rise of 30°F – 40°F (17°C – 22°C). This offered the benefit
of low water flow rates, smaller piping, lower pumping costs,
and less expensive heating coils.
On the other hand, the COP of a heat pump decreases signifi-
cantly as the hot water supply temperature increases, as shown in
Figure 3. Using the COP values in this graph can assist the system
designer in selecting the optimum heating design temperature.
The COP values in Figure 3 are based on a chiller manufac-
turer’s rating data for a heat pump system with a constant leaving
chilled water temperature of 42°F (6°C), which is representative
of many chilled water systems. For systems in which the leaving
chilled water temperature is significantly different, heat pump
manufacturers can supply revised data.
Specific utility rates, labor rates, system design, and material
costs all contribute to the determination of the hot water sup-
ply temperature in a heat pump system. However, most system
designers are finding that the optimum temperature is between
120°F and 150°F (49°C and 66°C).
Service Hot Water. Sometimes, the hot water tempera-
ture may be the minimum temperature required to ensure a
bacteria-free service water supply. If the service hot water
represents a relatively small percentage of the total hot water
heating load, then consideration should be given to elevating
the temperature of the service water with a separate fossil
fuel or electric boiler.
Booster Heating. It is also possible that a specific heating
system requirement, or an existing heating system design, may
dictate a hot water supply temperature greater than the heat
pump can supply. In that case, the heat pump condenser can
be piped in series with a hot water boiler or steam converter,
which can supply the final hot water temperature (Note: If
this is done with a boiler, it is important to consult with the
boiler manufacturer to ensure that the boiler can operate with
a reduced hot water temperature difference and/or increased
hot water flow rates).
In fact, effective operation of the heat pump dictates its
capacity be less than the design chilled water and hot water
kBtu/h
30,000
25,000
20,000
15,000
10,000
5,000
–
12a 6a 12p 6p
Typical
Winter Day
Typical
Spring Day
Typical
Summer Day
12a 6a 12p 6p
Heating
Cooling
Heat Pump
Figure 1: Sample load profile for facility with simultaneous heating
and cooling loads.
Typical
Fall Day
12p 6p 12a 6a 12p 6p
6a
12a
30
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
loads. This is because any reduction of the cooling load
handled by the heat pump will also reduce its heat output.
So, it is desirable to keep the heat pump as close to fully
loaded as possible. Therefore, one or more chillers, and one
or more boilers, will be required to supplement the capacity
of the heat pump.
Potable Water Isolation. Most building codes require
two layers of separation between the oil and refrigerant
in a heat pump condenser and any potable water supply.
In that case, an isolation heat exchanger will be required.
The additional heat transfer loss will slightly reduce the
heat pump COP.
Energy Consumption Calculations
How much energy can a heat pump save in this type of
application, and is it a good investment? An energy analysis
of an actual facility demonstrates the economic potential of
a heat pump. It also shows how these applications can be
analyzed.
This analysis was recently performed for an Arizona hospital.
It compares a conventional plant, which includes variable speed,
centrifugal chillers and natural gas boilers, to an alternate plant
that adds a heat pump to the conventional plant.
Several analysis methods are available. The two most popular
are bin analysis and hour-by-hour analysis, and a close cor-
relation has been found when both methods are used. For
simplicity of presentation in this article, the bin method will
be demonstrated.
Conventional System. The summertime design ambient
temperatures are 120°F (49°C) dry bulb/72°F (22°C) wet
bulb, and 27°F (–3°C) dry bulb/24°F (–4°C) wet bulb in the
winter. The cooling towers produce 81°F (27°C) water in the
summer, and are limited to 55°F (13°C) water in the winter.
The design hot water load is 27,000 kBtu/h (7913 kW) and
the efficiency of the boilers is 85%. A base hot water load of
approximately 7,000 kBtu/h (2051 kW) exists at all times.
The design cooling load is 4,200 tons (14 770 kW), and the
variable speed chillers’ efficiency values are drawn from the
chiller ratings. The facility uses airside economizers below
55°F (13°C) dry-bulb ambient, but a base chilled water load
of 400 tons (1,407 kW) exists at all times. Figure 4 shows the
loads versus outdoor temperature.
The electrical rates from this particular utility vary by sea-
son and time-of-day, and these variations are approximated in
the bin analysis varying the rates in each bin. For comparison
purposes, the weighted average used in this analysis is $0.068/
kWh. The average natural gas rate used in the analysis is $11.21/
Mcf ($0.40/m3). Both rates are representative of rates found in
North America.
The chillers and boilers will be analyzed separately and
combined to establish a total cost. The analyses are shown in
Tables 1 and 2 respectively.
The calculations used in Tables 1 and 2 (as well as Tables 3
through 5) are not complicated, but an explanation of the com-
putations in one bin should ensure there is no confusion.
All weather data comes from Engineering Weather Data,
which was complied by the Air Force Combat Climatol-
ogy Center and was published in July 1978. Looking at the
130°F
Hot-Water Main
145°F
Boilers
150°F
P2
150°F
44°F
P1
58°F
Heat
Pump
Chillers
42°F
Chilled Water Main
Figure 2: Heat pump location.
6.00
5.50
5.00
4.50
4.00
3.50
3.00
100
110
120
130
140
150
160
COP
Leaving Hot Water Temperature (°F)
Figure 3: Heat pump COP versus hot-water supply temperature, with
42°F (6°C) chilled water supply temperature.
Load (Tons)
4,500
4,000
3,500
3,000
2,500
2,000
1,500
1,000
500
–
0
20
40
60
80
100
120
140
Outdoor Dry-Bulb Temperature (°F)
Total Chilled Water Load (Tons)
Total Heating Water Load (Tons)
Chiller/Heat Pump Cooling (Tons)
Chiller/Heat Pump Heating (Tons)
Figure 4: Loads versus outdoor temperature.
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
Bin Weather Data
Standard VSD Chiller Operating Cost
OADB (°F)
MCWB (°F)
ECWT (°F)
Bin
Hours
Total
Chilled Water
Load (Tons)
Chiller
Efficiency
(kW/Ton)
Chiller
Power (kW)
Chiller
Energy
(kWh)
Blended
Electrical
Use Rate
($/kWh)
Chiller
Operating
Cost
117.5
72
80.1
2
4,045
0.589
2,382
4,765
0.073
$350
112.5
71
78.9
30
3,864
0.583
2253
67,580
0.073
$4,960
107.5
71
78.6
184
3,612
0.580
2095
385,428
0.073
$28,290
102.5
70
77.5
353
3,538
0.579
2048
723,073
0.073
$53,074
97.5
69
76.3
473
3,297
0.572
1886
892,110
0.073
$65,481
92.5
67
74.3
628
3,009
0.499
1502
943,021
0.073
$69,218
87.5
65
72.3
680
2,686
0.439
1179
801,680
0.073
$58,843
82.5
62
69.5
963
2,457
0.380
934
899,105
0.067
$59,790
77.5
59
66.6
827
2,062
0.351
724
598,495
0.067
$39,800
72.5
55
62.9
711
1,745
0.277
483
343,713
0.067
$22,857
67.5
52
59.5
638
1,721
0.231
398
253,697
0.067
$16,871
62.5
49
57.0
872
1,721
0.227
391
340,741
0.067
$22,659
57.5
47
55.0
791
1,721
0.229
394
311,813
0.067
$20,736
52.5
44
55.0
677
400
0.229
92
62,013
0.067
$4,124
47.5
41
55.0
486
400
0.229
92
44,518
0.067
$2,960
42.5
37
55.0
249
400
0.229
92
22,808
0.059
$1,337
37.5
33
55.0
165
400
0.229
92
15,114
0.059
$866
32.5
28
55.0
25
400
0.229
92
2,290
0.059
$134
27.5
24
55.0
6
400
0.229
92
550
0.059
$32
Total Seasonal Chiller Operating Cost =
$472,402
Bin Weather Data
Boiler Operating Cost
OADB (°F)
MCWB (°F)
ECWT (°F)
Bin Hours
Hot Water Heating
Load (MBH)
Heating Input to
85% Efficient
Boiler (MBH)
Natural Gas
Consumption
(MBtu)
Natural Gas
Consumption
Cost ($)
117.5
72
80.1
2
6,928
8,150
16,300
$179
112.5
71
78.9
30
6,894
8,110
243,313
$2,676
107.5
71
78.6
184
6,826
8,031
1,477,668
$16,254
102.5
70
77.5
353
6,836
8,042
2,838,890
$31,228
97.5
69
76.3
473
6,773
7,968
3,768,978
$41,459
92.5
67
74.3
628
6,681
7,860
4,936,189
$54,298
87.5
65
72.3
680
6,565
7,724
5,252,094
$57,773
82.5
62
69.5
963
6,497
7,644
7,361,210
$80,973
77.5
59
66.6
827
6,333
7,451
6,161,693
$67,779
72.5
55
62.9
711
7,341
8,636
6,140,161
$67,542
67.5
52
59.5
638
9,544
11,228
7,163,693
$78,801
62.5
49
57.0
872
11,757
13,832
12,061,629
$132,678
57.5
47
55.0
791
13,975
16,442
13,005,318
$143,058
52.5
44
55.0
677
16,193
19,051
12,897,586
$141,873
47.5
41
55.0
486
18,382
21,626
10,510,446
$115,615
42.5
37
55.0
249
20,538
24,162
6,016,329
$66,180
37.5
33
55.0
165
22,678
26,680
4,402,271
$48,425
32.5
28
55.0
25
24,780
29,153
728,835
$8,017
27.5
24
55.0
6
26,853
31,592
189,553
$2,085
Total Season Boiler Operating Cost =
$1,156,894
Table 2: Boiler analysis.
Table 1: Chiller analysis.
January 2009
ASHRAE Journal
33
Bin Weather Data
Standard VSD Chiller Operating Cost
OADB (°F) MCWB (°F) ECWT (°F)
Bin
Hours
Total
Chilled
Water Load
(Tons)
Chiller/Heat
Pump Cooling
Capacity (Tons)
Net
Conventional
Chilled Water
Load (Tons)
Chiller
Efficiency
(kW/ton)
Chiller
Power
(kW)
Chiller
Energy
(kWh)
Blended
Electrical
Use Rate
($/kWh)
Chiller
Operating
Cost
117.5
72
80.1
2
4,045
412
3,633
0.589
2,140
4,280
0.073
$314
112.5
71
78.9
30
3,864
410
3,454
0.583
2,014
60,409
0.073
$4,434
107.5
71
78.6
184
3,612
406
3,206
0.580
1,859
342,100
0.073
$25,110
102.5
70
77.5
353
3,538
406
3,132
0.579
1,813
640,092
0.073
$46,983
97.5
69
76.3
473
3,297
403
2,894
0.572
1,656
783,076
0.073
$57,478
92.5
67
74.3
628
3,009
397
2,612
0.499
1,304
818,612
0.073
$60,086
87.5
65
72.3
680
2,686
390
2,296
0.439
1,008
685,257
0.073
$50,298
82.5
62
69.5
963
2,457
386
2,071
0.380
787
757,852
0.067
$50,397
77.5
59
66.6
827
2,062
376
1,686
0.351
592
489,351
0.067
$32,542
72.5
55
62.9
711
1,745
436
1,309
0.277
363
257,844
0.067
$17,147
67.5
52
59.5
638
1,721
567
1,154
0.231
267
170,133
0.067
$11,314
62.5
49
57.0
872
1,721
699
1,022
0.227
232
202,378
0.067
$13,458
57.5
47
55.0
791
1,721
800
921
0.229
211
166,902
0.067
$11,099
52.5
44
55.0
677
400
400
-
0.229
0
0
0.067
$0
47.5
41
55.0
486
400
400
-
0.229
0
0
0.067
$0
42.5
37
55.0
249
400
400
-
0.229
0
0
0.059
$0
37.5
33
55.0
165
400
400
-
0.229
0
0
0.059
$0
32.5
28
55.0
25
400
400
-
0.229
0
0
0.059
$0
27.5
24
55.0
6
400
400
-
0.229
0
0
0.059
$0
Total Seasonal Chiller Operating Cost =
$380,659
Table 3: Chiller analysis.
120°F – 115°F (49°C–46°C) bin in the chiller analysis, the Blue
Book says that Phoenix spends an average of two hours per
year in that temperature range, and that the mean coincident
wet-bulb (MCWB) temperature is 72°F (22°C). Cooling tower
ratings show that, under those conditions, the towers will supply
80.1°F (27°C) to the condensers of the chillers.
From Figure 4, the average chilled water load in this bin is
4,045 tons (14 226 kW) of refrigeration, and the chiller ratings
peg their efficiency as 0.589 kW per ton at those conditions.
The chiller power is a product of 4,045 tons × 0.589 kWelec/
kWcool = 2382 kW. During the two hours spent in this bin,
the chiller energy consumption is two hours × 2,382 kW =
4,765 kWh.
The blended electrical use rate for this bin is $0.0734 per
kWh, so the chiller operating cost is 4,765 kWh × $0.0734 per
kWh = $350 annually. All the numbers in Tables 1 through 5
are calculated in a similar fashion.
Tables 1 and 2 contain the conventional system results, and
show the annual operating cost as:
$472,402 (Chillers) + $1,156,894 (Boilers) = $1,629,296
(Total Annual Cooling and Heating Cost)
Alternate System. Next, a heat pump capable of 800 tons
(2814 kW) of cooling and 13,500 MBH (3956 kW) of heating
is added to the system. The heat pump is capable of handling
almost the entire hot water load above 60°F (16°C) dry-bulb
ambient. It is also capable of handling the entire cooling load
below 55°F (13°C) dry-bulb ambient, but its cooling capability
above 55°F (13°C) dry-bulb ambient is limited by how much
hot water can be used productively. The analysis is shown in
Tables 3, 4, and 5.
The summary of the annual operating cost for the heat pump
plant is:
$380,659 (Chillers) + $252,043 (Boilers) + $417,049
(Heat Pump) = $1,049,751 (Total Annual Cooling and Heat-
ing Cost)
Therefore, adding the heat pump reduced the operating cost
by: $1,629,296 – $1,049,751 = $579,545
The heat pump system, which had an additional capital
cost of approximately $750,000, included the heat pump, pip-
ing, pumps, controls, and engineering design services. This
investment resulted in a simple payback of 1.3 years, which is
typical of the one- to two-year payback found in most hospital
projects studied.
Energy Analysis Comments. This analysis does not include
evaluation of the many ancillary devices (pumps, towers, etc.),
which could be included in a detailed analysis. The energy
consumption of these devices is relatively small compared to
the major components presented here. In addition, many of
34
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
Bin Weather Data
Boiler Operating Cost
OADB (°F) MCWB (°F) ECWT (°F)
Bin
Hours
Hot Water
Heating Load
(MBH)
Chiller/Heat
Pump Heating
Capacity
(MBH)
Net Hot
Water
Heating
Load (MBH)
Heating
Input to
85% Efficient
Boiler (MBH)
Natural Gas
Consumption
(MBtu)
Natural Gas
Consumption
Cost ($)
117.5
72
80.1
2
6,928
6,928
0
0
0
$0
112.5
71
78.9
30
6,894
6,894
0
0
0
$0
107.5
71
78.6
184
6,826
6,826
0
0
0
$0
102.5
70
77.5
353
6,836
6,836
0
0
0
$0
97.5
69
76.3
473
6,773
6,773
0
0
0
$0
92.5
67
74.3
628
6,681
6,681
0
0
0
$0
87.5
65
72.3
680
6,565
6,565
0
0
0
$0
82.5
62
69.5
963
6,497
6,497
0
0
0
$0
77.5
59
66.6
827
6,333
6,333
0
0
0
$0
72.5
55
62.9
711
7,341
7,341
0
0
0
$0
67.5
52
59.5
638
9,544
9,544
0
0
0
$0
62.5
49
57.0
872
11,757
11,757
0
0
0
$0
57.5
47
55.0
791
13,975
13,090
885
1,042
823,918
$9,063
52.5
44
55.0
677
16,193
6,690
9,503
11,180
7,569,198
$83,261
47.5
41
55.0
486
18,382
6,690
11,692
13,756
6,685,341
$73,539
42.5
37
55.0
249
20,538
6,690
13,848
16,291
4,056,553
$44,622
37.5
33
55.0
165
22,678
6,690
15,988
18,810
3,103,624
$34,140
32.5
28
55.0
25
24,780
6,690
18,090
21,283
532,070
$5,853
27.5
24
55.0
6
26,853
6,690
20,163
23,722
142,330
$1,566
Total Seasonal Boiler Operating Cost =
$252,043
Table 4: Boiler analysis.
Bin Weather Data
Chiller/Heat Pump Operating Cost
OADB (°F) MCWB (°F) ECWT (°F)
Bin
Hours
Chiller/Heat
Pump Heating
Capacity (MBH)
Chiller/
Heat Pump
Power (kW)
Chiller/
Heat Pump Elec-
trical Use (kWh)
Blended
Electrical Use
Rate ($/kWh)
Chiller/
Heat Pump
Operating
Cost ($)
117.5
72
80.1
2
6,928
636
1,272
0.073
$93
112.5
71
78.9
30
6,894
634
19.015
0.073
$1,396
107.5
71
78.6
184
6,826
630
115,905
0.073
$8,507
102.5
70
77.5
353
6,836
630
222,559
0.073
$16,336
97.5
69
76.3
473
6,773
627
296,493
0.073
$21,763
92.5
67
74.3
628
6,681
622
390,306
0.073
$28,648
87.5
65
72.3
680
6,565
615
418,048
0.073
$30,685
82.5
62
69.5
963
6,497
611
588,250
0.067
$39,119
77.5
59
66.6
827
6,333
582
481,314
0.067
$32,007
72.5
55
62.9
711
7,341
677
481,347
0.067
$32,010
67.5
52
59.5
638
9,544
796
507,848
0.067
$33,772
62.5
49
57.0
872
11,757
968
844,096
0.067
$56,132
57.5
47
55.0
791
13,090
1,076
851,116
0.067
$56,599
52.5
44
55.0
677
6,690
580
392,660
0.067
$26,112
47.5
41
55.0
486
6,690
580
281,880
0.067
$18,745
42.5
37
55.0
249
6,690
580
144,420
0.059
$8,463
37.5
33
55.0
165
6,690
580
95,700
0.059
$5,608
32.5
28
55.0
25
6,690
580
14,500
0.059
$850
27.5
24
55.0
6
6,690
580
3,480
0.059
$204
Total Seasonal Chiller/Heat Pump Operating Cost =
$417,049
Table 5: Heat pump analysis.
January 2009
ASHRAE Journal
35
these often offset each other and are not likely to significantly
change by adding a heat pump to a system.
Electrical demand charges are a significant portion of
most commercial electric utility bills, but they were not
presented for simplicity. Adding a heat pump, which is
expected to operate during even the hottest portions of the
operating season, will increase the demand charges. How-
ever, because the heat pump’s cooling capacity is displacing
cooling that a chiller would normally contribute, only the
net difference between the power of the heat pump and the
equivalent power of a chiller must be added to calculate the
additional demand charge for the heat pump. In most cases,
the increase in demand charges is normally less than 5% of
the total use costs and has a relatively minor effect on the
total economic evaluation.
Green Technology Benefits
Reducing the consumption of fossil fuels to power HVAC
equipment reduces the amount of CO2 emitted to the atmo-
sphere.
It is true that replacing a fossil fuel boiler with an electric
drive heat pump causes the building electrical consumption
to increase and this will increase CO2 emissions at the utility
power plant. However, this is more than offset by the significant
reduction in CO2 emissions by not burning as much fossil fuel
to heat the building.
Also, if the facility owners and designers are interested in
obtaining LEED® certification for the building, the addition
of a heat pump can help. The U.S. Green Building Council’s
LEED rating system offers credits for exceeding the efficiency
requirements of ASHRAE Standard 90.1. Substituting a heat
pump for a hot water boiler helps to achieve this goal.
Capital Constraint Solutions
In spite of the tremendous economic and environmental ben-
efits that heat pumps offer, designers may still find it difficult to
incorporate a heat pump into an existing system, due to capital
budget constraints. If the building owner is open to creative
financing, then the additional equipment, facility, and design
costs can be financed with future economic benefits.
In new facilities, another approach to reducing the capital
outlay is to eliminate or reduce the size of the redundant chillers
by taking advantage of the chilling capacity of the heat pump.
The Arizona hospital example can be used to demonstrate this
approach.
For this particular facility, the design loads are approxi-
mately 4,200 tons (14 770 kW) cooling and 27,000 kBtu/h
(7913 kW) heating. Standard design practice for this critical-
care facility dictates that a plant with multiple chillers be
installed to meet the design load and provide redundant ca-
pacity in the unlikely event that one of the chillers is offline
for maintenance or repairs during a peak-capacity period.
The standard practice is to use an “N + 1” redundancy ap-
proach. The boiler system requires N + 1 redundancy for
the same reasons.
For this facility, one option is to provide four 1,050 ton (3693
kW) chillers with a redundant 1,050 ton (3693 kW) chiller
and two 13,500 kBtu/h (3957 kW) boilers with a redundant
13,500 kBtu/h (3957 kW) boiler. If the proposed 800 ton (2814
kW)/13,500 kBtu/h (3957 kW) heat pump is installed in lieu
of the redundant chiller and boiler, and the four chillers are
marginally increased in size to 1,133 ton (3985 kW) each,
the full heating and cooling redundancy is maintained. The
capital saved by not supplying either the redundant chiller
or the redundant boiler can be used to offset the cost of the
heat pump.
Conclusion
Water-to-water heat pumps have a COP of 3.50 or higher,
while a typical hot water boiler has a COP of 0.85. That makes
heat pumps worth investigating for many types of facilities.
This article has examined some of the system design guidelines,
energy consumption calculations, green technology benefits,
and capital constraint solutions of a water-to-water heat pump
applied in a facility that has simultaneous needs for chilled
and hot water.
Given the many benefits that heat pumps offer, it is pos-
sible this technology will soon become a design standard in
hospitals, pharmaceutical plants, hotels, and campus utility
plants.
Advertisement formerly in this space.
36
ASHRAE Journal
ashrae.org
J a n u a r y 2 0 0 9
By David Quirk, P.E., Member ASHRAE; and Magnus K. Herrlin, Ph.D., Member ASHRAE
M
ore electronic equipment of the type historically found only in data
centers is finding its way into telecom switching centers. This trend is
driven largely by the need to increase speed-to-market for new applications and
services driven by customers’ thirst for more data services and greater transfer
speeds. The result is a shift in technology from switching to IP-based protocols
and standardization of hardware platforms most commonly found in data cen-
ters. Generally, this equipment has high or very high heat dissipation compared
to traditional network gear.
This migration may lead to compli-
cations in terms of physical network
reliability. Cooling design of network
rooms differs significantly from data
center design. For example, overhead
air delivery is dominant (no raised floor)
and equipment facing the same direction
is not uncommon. What is applicable to
data centers is not necessarily applicable
to telecom switching centers. When deal-
ing with telecom facilities, those familiar
only with data centers and books such
as ASHRAE’s Thermal Guidelines for
Data Processing Environments1 can ben-
efit from understanding telecom-specific
requirements and the principal telecom
standards.
Managing the dense, diverse, and
evolving network environments is a
challenge. The telecom industry must
understand cooling options so that new
high-density equipment can coexist with
legacy gear. Traditionally, Telcordia
Technologies provided the leadership and
guidance for telecom applications. Its
“GR-3028-CORE, Thermal Management
in Telecom Central Offices”2 outlines a
David Quirk, P.E., is a senior engineer at Verizon
Wireless in Basking Ridge, N.J. He is a correspond-
ing member of ASHRAE Technical Committee (TC)
9.9, Mission Critical Facilities, Technology Spaces,
and Electronic Equipment, and past president of
ASHRAE’s Akron chapter. Magnus K. Herrlin,
Ph.D., is president of ANCIS Incorporated in San
Francisco. He is vice chair of TC 9.9.
About the Authors
Load Strategies
For Telecom Switching Centers
The following article was published in ASHRAE Journal, January 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
January 2009
ASHRAE Journal
37
procedure for determining acceptable overall heat densities of
the network equipment through a comprehensive computational
method, allowing for high flexibility in maximum equipment
heat dissipation. This de-facto standard, however, did little to
provide guidance on placing high-density point loads in exist-
ing switching centers.
Verizon Wireless took the initiative in 2006 to perform re-
search to better understand the point-load issues by using the
advanced modeling services of ANCIS Incorporated, building
on the methods developed in GR-3028-CORE. The objective
was to develop a strategy for deploying point loads in typical
network rooms. The scope of this article is limited to provid-
ing an overview of several limitations, issues, and solutions
discovered in the research. Although telecom-centric, the com-
putational methods and point-load strategies are also applicable
to many traditional data centers.
Background
Most existing network environments
operate with a relatively uniform and
low heat density of 50 W/ft2 (540 W/
m2) or less, which generally means an
average cabinet heat dissipation of less
than 1 kW. However, equipment cabi-
nets are available with power densities
of 20 kW or greater. For this article,
high-density cabinets are defined as
greater than 5 kW.
It is common for high-density equip-
ment to be deployed in existing low-
density network environments. This is
the result of two key events:
The exponential increase in
••
power density of network equip-
ment; and
Widespread industry network upgrades driven by market
••
forces.
Consequently, another challenge has presented itself; high-
density point loads placed in low-density environments. A
point load may be a single cabinet or a cluster of cabinets with
a significantly higher heat density than the typical average den-
sity in the equipment room. It is more common for equipment
operators to deploy new high-density equipment in their exist-
ing buildings, rather than to build a new high-density network
equipment center. It may seem surprising that point loads and
their impact on the existing network environment have not been
better studied by the industry.
Limitations
There are many physical limitations in existing network facili-
ties. Two of the major limitations are addressed in this section.
Low Design Heat Densities. Most existing network
facilities were designed for heat densities below 50 W/ft2
(540 W/m2). Introducing high-density cabinets in these environ-
ments will not go smoothly without an effective implementation
plan. For example, a number of 8 kW cabinets may result in
a local density of 400+ W/ft2 (4300+ W/m2). Getting enough
cool air to such a density may be a tremendous challenge. How-
ever, a clever duct design and some basic rules for placement
of point loads go a long way. Although not widely accepted,
supplemental liquid-cooled solutions may also provide benefits
over conventional ducted overhead air.
Poor Separation of Hot and Cold Air. Although alternat-
ing hot and cold equipment aisles are the preferred scheme of
organizing the equipment, many telecom network rooms are
not organized this way. It is not uncommon that the equipment
is lined up front to back, meaning that all equipment is facing
the same direction. And, network gear often has intakes or
exhausts on both sides of the equip-
ment. Consequently, cold air needs to
be supplied in all aisles. The lack of
separation of hot and cold air results
in air mixing that leads to poor energy
efficiency. This arrangement also
leads to complications with placing
the point loads. Specifically, introduc-
ing a point load may affect the intake
temperature to equipment located
directly behind the point load.
Since all equipment in network
facilities is air cooled, cool air needs
to enter and hot air needs to leave
the cabinet. The equipment-cooling
(EC) class describes where on the
equipment envelope the air enters
and exits.2 Optimal classes, including
front-to-rear ventilated equipment,
work in concert with the hot- and cold-
aisle arrangement. Such equipment (including most point-load
equipment) does not necessarily work well in network facilities.
However, there are some effective work-arounds.
Issues
In addition to the physical limitations in existing network
facilities, there are a number of issues with representing and
analyzing the conditions.
The Concept of “Ambient” Conditions. The thermal
equipment environment is defined by the temperature of the
air drawn into the air-cooled electronic equipment, which is
the temperature the electronics depend on for reliable cooling
and operation. The exhaust temperature or the temperature in
the middle of the aisle, for example, has little to do with the
rack cooling effectiveness. This also holds true for the ambient
temperature specified by “GR-63-CORE, NEBS™ Require-
ments: Physical Protection”3 of 1.50 m (59 in.) above the floor
and 0.38 m (15 in.) in front of the equipment. In the historically
Hot
Cold
Good?
Better?
Best?
Figure 1: Temperature CFD data for three equipment
environments (plan view).
38
ASHRAE Journal
J a n u a r y 2 0 0 9
Figure 2: Point loads on perimeter aisle, lineup C (section view).
Rating
RCI
Ideal
100%
Good
≥96%
Acceptable
91% – 95%
Poor
≤90%
Table 1: Suggested RCI quality ratings using ASHRAE Class 1
environment.
mixed environments with a fairly uniform space temperature,
this ambient made sense but not in today’s more organized
environments. Environmental specifications and sensor place-
ment should reflect the intake conditions. The flawed idea of
ambient conditions has long hampered an organized approach
of analyzing modern telecom switching centers.
No Tool for Analyzing the Conditions. After realizing
Still, an effective tool was yet to emerge to compress unwieldy
CFD (or measured) data. Although such modeling provides a
wealth of information, sorting things out is often a tremendous
challenge. Figure 1 demonstrates the difficulties.
Solutions
Having discussed a few major limitations and issues, some
effective solutions are needed for developing strategies dealing
with point loads in existing network facilities.
Metric for Analyzing the Conditions. Since the thermal
network environment is defined by the equipment intake tem-
peratures, compliance with intake specifications is the ultimate
cooling performance metric. The Rack Cooling Index (RCI)4
metric has been adopted for the Data Center Assessment Pro-
tocol developed by Lawrence Berkeley National Laboratory
for the U.S. Department of Energy (DOE).
In the research, the cooling effectiveness was gauged by
the RCI when point loads were introduced. By using CFD
modeling in tandem with this metric, a tremendous amount of
data could be processed and presented in an understandable,
objective, and standardized way. The use of the RCI allowed
the ideas from GR-3028-CORE to be further developed and
refined. Other relevant applications of the RCI are outlined
in Reference 5.
Specifically, the RCIHI is a measure of the absence of over-
temperatures. RCIHI = 100% mean ideal conditions; all intake
temperatures are below the recommended maximum tempera-
ture (i.e., total absence of over-temperatures). The RCIHI is a
quantitative measure of the equipment environment at the high
end of the temperature range. Although an analogous index
(RCILO) is defined at the low end, the RCIHI generally takes
precedence.
The definition of RCIHI is as follows (the calculation can
easily be automated):
that the intake temperature is the
important temperature for air-cooled
equipment, an organized approach to
thermal management finally emerged.
GR-3028-CORE2 was an important
first step in that direction. It presented
a cohesive and holistic picture of the
thermal network environment; it spelled
out the importance of harmony between
equipment cooling and space cooling.
It went on providing a framework for
a common language, as well as esti-
mating the maximum heat density in
various typical network environments
by using computational fluid dynamics (CFD) modeling.
Several of the concepts developed in GR-3028-CORE were
subsequently used in Thermal Guidelines for Data Process-
ing Environments.1
Advertisement formerly in this space.
January 2009
ASHRAE Journal
39
where
Tx
= Temperature at equipment intake x
n
= Total number of intakes
Tmax – rec = Maximum recommended intake temperature
(e.g., NEBS or ASHRAE)
Tmax – all = Maximum allowable intake temperature
(e.g., NEBS or ASHRAE)
Table 1 lists RCIHI and RCILO quality ratings based on nu-
merous modeling studies using the Thermal Guidelines’ Class
1 recommended and allowable environments of 20°C − 25°C
(68°F − 77°F) and 15°C − 32°C (59°F − 90°F), respectively.
Placement Strategies for Point Loads. The research suggests
that there are preferred placement strategies for front-to-rear
ventilated point loads in network rooms with all equipment facing
the same direction to ensure that proper intake temperatures are
maintained for adjoining equipment. Given the high temperature
of the exhaust air from modern network gear, directing that air
away from other equipment intakes is imperative. This is espe-
cially important if that equipment has not undergone and passed
NEBS testing. There is also the occasional HVAC outage condi-
tion that must be considered. Intake temperatures will often rise
dramatically, resulting in higher exhaust temperatures.
Some key strategies for neutralizing the impact of hot exhaust
air include the following four solutions:
Place point loads on the
••
perimeter aisles and direct the
exhaust airflow toward perimeter walls where the elevated
temperature will not directly be captured by other equip-
ment. The drawback to this solution is that it may not al-
ways be workable; space may not be available, or the point
loads may need to be placed close to other related gear.
In
••
Figure 2, lineups A, B, and C have 8 kW point loads.
Lineup C exhausts air toward the perimeter wall where it
can be returned safely to the (central) air handler via high-
elevation wall returns without significantly impacting
other equipment. However, lineups A and B exhaust hot
air directly toward the intakes of the opposite lineups.
Provide
••
supplement cooling to neutralize the hot exhaust air
prior to entering other equipment. Figure 3 shows the im-
pact of using liquid-cooled rear-door heat exchangers. Note
the absence of hot air behind the point loads, which results
in an ideal RCI value of 100% (i.e., no intake temperatures
above the maximum recommended). Benefits include
room-load reduction, a modular/scalable solution, and
marginal need for valuable floor space. Drawbacks include
protrusion outside standard frame dimensions and water or
refrigerant piping. In typical telecom environments with
concrete floors, an engineered solution is required.
Figure 3 (top): With (RCIHI = 100%) and without (RCIHI = 95%)
rear-door heat exchangers (plan view). Figure 4 (middle): With
(RCIHI = 99%) and without (RCIHI = 95%) exhaust deflection
devices (plan view). Figure 5 (bottom): Organized front-to-front
(RCIHI = 99%) layout (plan view).
40
ASHRAE Journal
J a n u a r y 2 0 0 9
Provide
••
exhaust deflection devices to direct hot exhaust
air upwards toward the ceiling and the return air path. It
is a passive device in that no cooling is involved. Benefits
include an inexpensive and robust solution that does
not require any infrastructure changes and little, if any,
maintenance. The thermal effectiveness is remarkable;
the RCI improves to 99% (Figure 4). Drawbacks include
no room-load reduction, no reduction in HVAC airflows,
and no reduction in air ducting.
Migrate to highly
••
organized equipment environments
with alternating hot and cold aisles using only optimal
EC-Class equipment. Figure 5 shows equipment lined
up front-to-front with hot and cold aisles. Besides nu-
merous other benefits, including thermal and energy,
organizing the environment this way creates a striking
physical simplicity of the overhead ductwork. This con-
figuration should be the long-term goal, and it can readily
be phased in when new network equipment is installed.
Minor hot-air recirculation and an elevated design supply
temperature (55°F → 60°F [13°C → 16°C]) contribute
to an RCI below the ideal of 100%.
Conclusions
Although the long-term goal is to migrate the network room to
an organized environment with alternating hot and cold equip-
ment aisles and optimized EC-Classes, measures that are readily
available in many existing network rooms are more modest.
Understanding how to address equipment and infrastructure
issues is imperative when new high-density equipment arrives
at the loading dock. Improper placement of point loads within
the existing environment can greatly reduce the reliability of
the network under normal operation and cooling outage situa-
tions. A well considered plan for the analysis and placement of
high-density equipment is critical to ensure network availability
and reliability. Today, tools are readily available to develop key
placement strategies similar to those outlined in this article.
References
ASHRAE. 2004.
1.
Thermal Guidelines for Data Processing En-
vironments.
Telcordia. (Herrlin, M.) 2001. “GR-3028-CORE, Thermal Man-
2.
agement in Telecommunications Central Offices, Issue 1.” Piscataway,
N.J.: Telcordia Technologies.
Telcordia. (Kluge, R.) 2006. “GR-63-CORE, NEBS™ Require-
3.
ments: Physical Protection, Issue 3.” Piscataway, N.J.: Telcordia
Technologies.
Herrlin, M.K. 2005. “Rack cooling effectiveness in data centers
4.
and telecom central offices: the rack cooling index (RCI).” ASHRAE
Transactions 111(2):725 – 731.
Herrlin, M.K. 2006. “A new tool for evaluating and designing the
5.
thermal environment in telecom central offices.” IEEE-INTELEC, Tele-
communications Energy Conference. http://tinyurl.com/intelec-herrlin.
Advertisement formerly in this space.
Advertisement formerly in this space.
February 2009
ASHRAE Journal
27
By Douglas T. Reindl, Ph.D, P.E., and Todd B. Jekel, Ph.D, P.E.
Air-cooling evaporators are refrigerant-
to-air heat exchangers widely used in
industrial refrigeration, commercial refrig-
eration, and heat pump systems. Known
as “forced-circulation air coolers”1 or “air-
cooling evaporators,” these heat exchang-
ers use tubes to carry refrigerant with fins
applied to the tube exterior. Individual
tubes of the heat exchanger are arranged
in multiple rows of parallel circuits to
achieve increased thermal performance.
Refrigerant evaporates inside the tubes as
it absorbs heat from air flowing over the
outside surface of the finned tubes.
About the Authors
Douglas T. Reindl, Ph.D., P.E., is a professor
and director and Todd B. Jekel, Ph.D., P.E., is
assistant director at the University of Wisconsin-
Madison’s Industrial Refrigeration Consortium in
Madison, Wis.
Frost
On Air-Cooling Evaporators
I
n this article, we focus on the operation of air-cooling evaporators in industrial
refrigeration applications at temperatures below freezing. These heat exchangers
are generally applied to control the environmental conditions in holding freezers,
dynamic blast freezers, stationary blast cells, refrigerated docks, as well as other
lower temperature conditioned spaces found in food manufacturing and distribution
facilities. We review the factors that influence the formation of frost on the evapora-
tor surfaces and discuss how frost accumulation impacts coil performance.
When air-cooling evaporators operate
with both coil surface temperatures below
32°F (0°C) and entering air dew-point
temperatures above the coil surface tem-
perature, moisture from the air being cooled
will accumulate on the fins and tubes of
the coil in the form of frost. The formation
and growth of frost on the evaporator will
decrease the coil’s cooling capability.
What is the root cause of capacity decrease
from frosted coil?
a. Increased air-side pressure
drop; thereby, decreasing
airflow through the coil.
b. Increased resistance to heat
transfer between the air and the
The following article was published in ASHRAE Journal, February 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
28
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
refrigerant due to the insulating effects of the frost.
c. Both of the above.
d. None of the above.
If you answered “c,” you are correct. A number of papers
highlighting this phenomena have been published.2,3,4 Aljuwa-
hel, et al,5 confirmed that the single greatest factor reducing
evaporator capacity due to frost accumulation is the decrease
in airflow rate due to its effect on air-side pressure drop as
originally suggested by Stoecker.2
Factors Influencing Coil Capacity During Frosting
What are the factors that control how fast my evaporator’s
capacity will decrease due to frosting?
A number of factors influence the rate of frost
accumulation on a coil resulting in increased
air-side pressure drop and reduced airflow rate
through the coil.
Fin spacing. Sometimes referred to as
“fin pitch,” the density of fins applied to an
evaporator will have a dramatic effect on the
susceptibility of coil frosting and the resulting
capacity loss due to blocking airflow. Although
increased fin density (decreased fin spacing)
may be desirable because it increases the sur-
face area available for heat transfer, the reduced
spacing between fins will result in a decrease of
the open area available for air to flow as frost
accumulates on the coil. A coil design with
narrow fin spacing will “plug” with frost more rapidly, requir-
ing more frequent defrosts. A balance between fin spacing that
provides adequate coil heat transfer surface area, but that does
not lead to a rapid buildup of frost, is required.
In low-temperature freezing systems, some coil designs have
fin spacing that varies from the air-entering side of the coil to
the air-leaving side of the coil to more effectively manage the
effects of frost accumulation. Figure 1 shows an evaporator
for a low-temperature blast freezer where the first two rows
of the coil are bare tubes (no fins). Because moisture is being
extracted from the airstream as it moves from the entering to
the leaving side of the evaporator, successive rows in this coil
have increased fin density to provide surface area while miti-
gating the plugging effects of the frost accumulation. Table 1
provides some basic guidance for typical fin spacing on coils
over a range of operating conditions.
Table 1 provides some basic guidance for typical fin spacing
on coils over a range of operating conditions.
It is important to work with your evaporator manufacturer
to select an appropriate coil once you understand the operating
environment for that coil.
Coil Location. Coils located in regions with supersaturated
moisture will experience a much higher rate of frost accumula-
tion and plugging. Figure 2 shows an example of warm, moist
air from a dock infiltrating into a freezer. Because the infiltrating
air is more buoyant, it rises to the ceiling. The rapid cooling of
the supersaturated moist infiltrating air causes crystals of ice to
form in the air rather than on the coil surface. If
an evaporator is located immediately above the
door opening, it will see a significant load of
supersaturated moisture and will quickly plug the
face of the coil with frost. The accelerated rate of
frost accumulation on the entering side of the coil
surface is due to impaction and interception of
the ice crystals onto the coil surface. If the moist
dock air had an opportunity to blend with the
colder drier freezer air, the rate of frost-induced
plugging on the coil would be reduced.
Moisture Load. In applications with sig-
nificant moisture loading, the rate of frost ac-
cumulation can rise dramatically, accelerating
the capacity loss. The severity of the moisture
load can be characterized in terms of the sensible heat ratio
(SHR). The sensible heat ratio represents the ratio of the space
sensible load to the space total load as given by:
(1)
The term Qsensible represents that portion of a heat load that
causes the air temperature to rise while Qlatent is the portion
of the heat load attributable to a space moisture increase. As
the moisture or latent load in a temperature-controlled space
increases, the sensible heat ratio decreases and operating
evaporators will experience increased difficulty removing the
moisture needed to meet the latent load. This is especially
Operating Temperature Range
Moisture/Frost Load
Typical Fin Pitch
(Fins per in.)
Comments
–25°F (–32°C) and Colder
Heavy – Moderate
0 – 3
Consider a Variable Fin Pitch Coil
25°F (–32°C) to +10°F (–12°C)
Heavy
0 – 3
Consider a Variable Fin Pitch Coil
Moderate – Light
2 – 3
+10°F (–12°C) to +35°F (2°C)
Heavy – Moderate
3
Light
4
+35°F (2°C) to +50°F (10°C)
Heavy – Light
4 – 6
Avoid using the high fin density coils in applications
with airborne particulates (e.g., packaging areas).
Table 1: Review of typical evaporator fin spacing over a range of space operating conditions.
Figure 1: An evaporator coil with
the first two tube rows fin free.
February 2009
ASHRAE Journal
29
relevant for those evaporators operating
in low-temperature environments (below
32°F [0°C]).
A number of past investigators have char-
acterized envelopes of operating conditions
that lead to moisture and frost problems in
conditioned spaces. Figure 3 shows a series
of three process lines on a section of a low-
temperature psychrometric chart. The situa-
tion is typical of what happens when higher
temperature and humidity air from a dock
space infiltrates to a lower temperature and
humidity storage freezer space in an airflow
pattern similar to that shown in Figure 2.
The psychrometric processes involved
with this situation are illustrated in three
separate situations shown in Figure 3. In
each case the infiltrating air from the dock
leads to a supersaturated moisture condition where ice crystals
will form in the air. Smith6,7 identified the “unfavorable” frost
condition and noted how the presence of this condition adversely
affected evaporator performance, as well as causing significant
icing effects on other cold surfaces within the freezer. Case 1
would be reflective of entering air condition for an evaporator
located in close proximity to the dock-freezer doors where
the coil’s entering air (a mixed-air condition) is closer to the
dock condition due to the relatively narrow opportunity of the
infiltrating air to fully mix with the freezer air.
In Case 2, the dock relative humidity is lower (approximately
40%), and the coil entering air is much closer to the freezer
condition, indicating that a more thorough mixing process has
occurred as would be the case for evaporators located further
away from the dock-freezer doors. In this case, the process line
is approaching, but not crossing, the saturation curve leading to
Case 1: Unfavorable Process Line
Case 3: Favorable Process Line
Case 2: Borderline Favorable Process Line
ADP
Mixed Air
Saturation Line
0.012
0.010
0.008
0.006
0.004
0.002
0.000
Humidity Ratio
–20
–10
0
10
20
30
40
50
60
0.8
0.6
0.4
0.2
Dock Condition
–10°F
0°F
10°F
20°F
30°F
40°F
Dry-Bulb Temperature (°F)
Figure 3: Psychrometric chart showing process lines that range from unfavorable to favor-
able conditions for frosting.3
a borderline favorable coil frosting condition. Case 3 is a lower
dock humidity condition (30%) with a similar dock-freezer air
mixing ratio as Case 2. In this case, the process line stays below
the saturation curve yielding a favorable frost condition. We
should note that the assumed freezer set temperature of 10°F
(–12°C) and the temperature difference between the freezer
and coil refrigerant temperature (approximately the ADP) of
20°F (11°C) are both quite high. These conditions were used
to illustrate the concepts of unfavorable and favorable frost-
ing conditions. Set temperatures for freezers range from –5°F
(–20°C) to –20°F (–29°C), while a 10°F (6°C) temperature
difference is more typical.
How can I minimize or avoid conditions that lead to unfavor-
able frosting?
Obviously, the source of the moisture should be identified and
minimized. In cases where moisture originates from infiltrating
Figure 2: Airflow patterns from a dock to a freezer.14
Loading Dock
Fog
Frost
Accumulation
Ice Crystals
Warm Inflow
Freezer
Cold Outflow
Iced Floor
is at a constant dry-bulb temperature of
50°F (10°C), while the relative humidity
varies from 60% (Case 1) to 30% (Case
3), which mixes with a freezer with a
space temperature of 10°F (–12°C).
The lowest surface temperature in the
freezer space is the evaporator coil, which
operates at –10°F (–23°C)—a point
commonly referred to as the apparatus
dew-point temperature (ADP).
When the air from the dock enters into
the freezer, a mixing process occurs. As
the warmer dock air blends with the cold-
er air within the freezer, the mixed-air
condition progressively moves down the
tie line that connects the dock condition
to the freezer condition. Case 1 illustrates
an “unfavorable process line” due to por-
tions of the process line that connects
the mixed-air condition to the coil ADP
being above the saturation curve, which
30
ASHRAE Journal
Fe b r u a r y 2 0 0 9
air, appropriate techniques to reduce that
infiltration rate should be pursued. This
may require repairing seals, maintaining
door control, reducing openings (e.g., for
conveyors), and ensuring an appropriate
pressure balance between spaces at dif-
fering conditions. Further information on
these strategies can be found in several
papers.3,8,9
If the source of moisture is from prod-
ucts that are being processed, consider
alternative means that can reduce mois-
ture loss. Strategies for reducing product
moisture loss can include: packaging
prior to cooling/freezing; pre-cooling
product; and crust-freeze product using
a cryogenic fluid prior to finish-freezing
with a mechanical freezing system (flash
freezing will create a crust on the product
surface to minimize desiccation). Tech-
niques to reduce moisture loss have the
Figure 4: Psychrometric chart showing process lines for a lower dock set temperature to
improve favorability of the freezer coil frosting condition.
Process Line
With Lower
Dock Set
Temperature
Unfavorable
Process Line
ADP
Saturation Line
0.012
0.010
0.008
0.006
0.004
0.002
0.000
Humidity Ratio
–20
–10
0
10
20
30
40
50
60
0.8
0.6
0.4
0.2
Revised Dock
Temperature
–10°F
0°F
10°F
20°F
30°F
40°F
Dry-Bulb Temperature (°F)
Original Dock Condition
added benefit of increasing product yield. Yield savings almost
certainly will far outweigh energy cost benefits from reduced
moisture loads on evaporators. For many low-temperature freez-
ing systems, the extent of unfavorable frost conditions can be
minimized but not eliminated.
For spaces such as holding freezers, one common approach
Advertisement formerly in this space.
February 2009
ASHRAE Journal
31
for avoiding unfavorable frost conditions
is to lower the setpoint temperature of the
dock to increase the level of moisture re-
moval at a higher evaporator temperature
(when compared to the freezer). Reduc-
ing the dock setpoint temperature to
something in the range of 35°F (2°C),
will permit air defrosting while provid-
ing significantly more moisture removal
when compared to a 50°F (10°C) space
setpoint. In some cases, hot-gas reheat is
added at the dock evaporator to further
increase the space sensible heat ratio.
Figure 5: Low density frost forming on an evaporator due to high coil temperature difference
and presence of supersaturated air.
capacity decrease due to airflow blockage. Unfavorable frost-
ing conditions leads to the formation of ice crystals directly
in the airstream. There is a tendency for these ice crystals to
precipitate onto cold surfaces within the space; however, they
will ride along on air currents created by operating evaporator
fans. The frost crystals will readily adhere to the coil surface
by physical impaction or interception; thereby, blocking airflow.
Figure 5 shows the structure of unfavorable frost adhering to
the surfaces of a variably finned, low-temperature evaporator
freezing unpacked product and operating with a moderately
high TD (difference in temperature between the entering air
and the evaporating refrigerant). In this case, the structure of
Figure 4 shows a dock maintained at a 35°F (2°C) dry-bulb
temperature with a relative humidity of 60%. A process line
from the entering coil condition to the ADP shows it to be just
favorable as it approaches but does not cross the saturation
curve. Adding reheat at the dock door can further increase the
dry-bulb temperature of infiltrating air, driving the process to
an increasingly “favorable” frost condition process line.
Cleland3 offers other strategies for avoiding unfavorable
frosting conditions but rightly places a particular emphasis on
preventing the infiltration using door protection devices.
Frost Type. Somewhat related to discussions in the previous
section, the type of frost has an influence on the rate of coil
Advertisement formerly in this space.
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
the frost is extremely light and fluffy with minimal bonding to
the coil surface. We postulate that, in this case, the coil plugged
where the fins started and that the light, “fluffy” frost grew after
the coil blockage. As mentioned previously, this type of frost
degrades coil performance more rapidly than a higher density
frost as shown in Figure 6.
The higher density frost forming on the coil shown in Figure
6 occurs in spaces with favorable frosting conditions. Due to
the lack of supersaturated air, as well as an operating coil TD
of 10°F (6°C), moisture from the air forms on the coil by a dif-
fusion process creating a much more dense frost structure. The
higher frost density allows the coil to accumulate significantly
more mass of moisture (frost) before adversely affecting coil
capacity due to airflow blockage.
Measuring Coil Capacity Decrease Due to Frosting
How significant is the rate of capacity loss due to frosting?
As mentioned previously, the loss of coil capacity under
frosting operation is due to reduced airflow, as well as increased
resistance to heat transfer. The more significant of these two
factors is the capacity loss due to blockage of airflow.2,5,10,11,12
The effects of frost presenting an increased resistance to heat
transfer are significantly less important.2,13
Aljuwahel5 monitored the performance of a single 37 ton (130
kW) evaporator located in a penthouse in a low-temperature stor-
age freezer. Additional details on the coil are given in Table 2.
The in situ performance of the unit was determined using an
extensive configuration of air-side instrumentation arranged to
measure entering and leaving conditions (air temperature and
moisture content), as well as the average velocity of air flowing
through the coil. In addition, data was collected to determine the
volume flow rate of air being conveyed by the unit’s five fans.
Figure 7 shows the average face velocity of air across the coil
during frosting operation over a 41 hour period. The average
velocity of air across the frost-free coil is approximately 560 ft/
min (2.85 m/s) but that average velocity decreases by nearly 50%
to 315 ft/min (1.6 m/s) at the end of its operating cycle. Figure 8
shows the average dry-bulb temperature of air entering and leav-
ing the evaporator during frosting operation. The average entering
air temperature (i.e., space temperature) is relatively constant at
–17.5°F (–28°C) while the leaving temperature decreased from
–24°F (–31°C) to –26°F (–33°C) as the coil accumulated frost.
The drop in leaving air temperature is a byproduct of the decreased
airflow rate through the coil, which allows longer dwell time to
give up its heat to the refrigerant. Unfortunately, that decreased
coil leaving air temperature is not sufficient enough to overcome
the drop in airflow rate. Consequently, the coil’s refrigeration
capacity decreases over time as frost accumulates on the coil. The
actual measured gross capacity of the coil is shown in Figure 9.
The average clean coil capacity over four separate runs is 33
tons (116 kW) and the capacity of the unit decreases to 27 tons
(95 kW) after 41 hours of operation, representing a capacity loss
of nearly 20%. Two other observations were made regarding the
measured coil capacity. First, the field-measured capacity is 8%
less than the unit’s rated capacity. Second, the measured evapora-
Parameter
Value
Fin Pitch
3 fins/in. (0.85 cm)
Face Area
88.6 ft2 (8.23 m2)
Tube Diameter
3/4 in. (19.05 mm)
Tube Length
18 ft (5.5 m)
Number of Fans
5
Fan Power at –30°F (–34°C)
Air Temperature
3.125 HP (2.33 kW)
Rated cfm
60,000 cfm (1,699 m3/min)
Number of Tube Rows
10
Saturated Evaporator
Temperature
–30°F (–34.4°C)
Coil Temperature Difference
10°F (5.6°C)
Rated Coil Capacity
37 tons (130 kW)
Fin and Tube Material
Aluminum
Evaporator Coil Type
CPR-fed Liquid Overfeed
Table 2: Geometry and operating conditions of the experimentally
monitored air-cooling evaporator.
Figure 6: Higher density frost forming on an evaporator.
tor capacity is gross because it does not include fan heat gains.
The net effect is that an evaporator’s capacity, while operating
under frosting conditions will decrease and the system’s operat-
ing efficiency suffers as a result. To counter these effects, the
accumulated frost must be removed from the evaporator surface
on either a continuous or intermittent basis.
Alternative Approaches
Are there other approaches that can further reduce or elimi-
nate the need for defrosting evaporators?
The short answer to this question is “not really.” Some alterna-
tive approaches use a liquid desiccant media such as glycol, which
is sprayed directly onto the evaporator surface to preferentially
absorb the moisture into the freezing point depressed working
fluid. As moisture from the air goes into the liquid solution, the
concentration of glycol will be reduced and reconcentration
becomes necessary to avoid freeze-ups. In this case, the equiva-
lent to a hot gas defrost for a typical evaporator occurs remotely
from the unit as heat is added to drive off the accumulated water;
thereby, re-concentrating the glycol for reuse.
Another alternative that has been promoted to reduce latent
loads is the use of solid desiccants. The solid desiccant system
February 2009
ASHRAE Journal
33
approach can reduce latent loads in temperature
controlled spaces but the added cost of the desic-
cant system operation must be carefully evaluated
to understand whether or not the total cost of
operation will be lowered.
Conclusions
With the exception of sprayed desiccant units,
evaporators operating at lower temperature conditions
will result in frost formation on the coil surface. Many
factors influence the rate and nature of frost formation
including: evaporator unit fin spacing, coil location,
latent (moisture) load, and frost type or structure. The
accumulation of frost on a coil causes its capacity to
decrease due to blockage of airflow, as well as the
insulating effects of the frost layer itself. As a result,
periodic removal of the accumulated frost layer is
required to maintain system capacity and efficiency.
References
 
1. 2006 ASHRAE Handbook—Refrigeration, Chapter
42, “Forced-Circulation Air Coolers.”
Stoecker, W.F. 1957. “How frost formation on coils
2.
affects refrigeration systems.” Refrigerating Engineer-
ing, 65(2):44 – 45.
Cleland, D.J. 2005. “Implications of coil frosting
3.
on system designs for low-temperature applications.”
ASHRAE Transactions, 111 (1):336 – 345.
Mago, P.J. and S.A. Sherif. 2005. “Coil frosting and
4.
defrosting issues at low freezer temperatures near satura-
tion conditions.” ASHRAE Transactions, 111(1):3 – 17.
Aljuwayhel, N.F., D.T. Reindl, S.A. Klein, G.F.
5.
Nellis. 2008. “Experimental investigation of the per-
formance of industrial evaporator coils operating under
frosting conditions.” International Journal of Refrigera-
tion, 31(1):98 – 106.
Smith, G.R. 1989. “Theoretical cooling coil calcu-
6.
lations at freezer temperatures to avoid unfavorable coil
frost.” ASHRAE Transactions, 95(2):1138 – 1148.
Smith, G.R. 1992. “Latent heat, equipment-related
7.
load, and applied psychrometrics at freezer tempera-
tures.” ASHRAE Transactions, 98(2):649 – 657.
Reindl, D.T. and T.B. Jekel. 2008. “Infiltration rate
8.
determination for low temperature freezing systems.”
ASHRAE Transactions, 114(2):264 – 272.
IRC. 2005. “Air balance issues in refrigerated
9.
facilities.” Cold Front. Industrial Refrigeration Consor-
tium, University of Wisconsin-Madison, 5(4):1 – 8.
Barrow, H. 1985. “A note on frosting of heat
10.
pump evaporator surfaces.” Heat Recovery Systems,
5(3):195 – 201.
Seker, D., H. Karatas, and N. Egrican. 2004.
11.
“Frost formation on fin-and-tube heat exchangers. Part
4.00
3.50
3.00
2.50
2.00
1.50
1.00
0.50
0.00
Air Velocity (m/s)
Region of Experiment Uncertainty
0
250
500
750
1000
1250
1500
1750
2000
2250
2500
Time (min)
Run #1
Run #2
Run #3
Run #4
Run #5
Figure 7: Average face velocity of air across the coil during frosting operation.
126
108
90
72
54
0
250
500
750
1000
1250
1500
1750
2000
2250
2500
Time (min)
40
35
30
25
20
15
Cooling Load (kW)
Model Prediction
Run #1
Run #3
Run #2
Run #4
Cooling Load (Ton)
Figure 9: Coil capacity (load) as the unit operates from clean to frosted condition.
Figure 8: Average coil inlet and outlet temperatures during frosting operation.
–24
–25
–26
–27
–28
–29
–30
–31
–32
–33
–34
0
250
500
750
1000
1250
1500
1750
2000
2250
2500
Time (min)
–11
–13
–15
–17
–19
–21
–23
–25
–27
–29
Average Air Temperature (°C)
Average Inlet Air Temperature
Average Outlet Air Temperature
Model Prediction
Run #2
Run #4
Run #3
Run #5
Model Prediction
Run #2
Run #4
Run #3
Run #5
Average Air Temperature (°F)
I—modeling of frost formation on fin-and-tube heat exchangers.”
International Journal of Refrigeration, 27: 367 – 374.
Yao, Y., Y. Jiang, S. Deng, and Z. Ma. 2004. “A study on the
12.
performance of the airside heat exchanger under frosting in an air
source heat pump water heater/chiller unit.” International Journal of
Heat and Mass Transfer.
Machielsen, C.H. and H.G. Kerschbaumer. 1989. “Influence
13.
of frost formation and defrosting on the performance of air coolers:
standards and dimensionless coefficients for the system designer.”
International Journal of Refrigeration, 12(3):283 – 290.
 
14. 2006 ASHRAE Handbook—Refrigeration, Chapter 13, “Refrig-
eration Load.”
18
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
By David Hinde, Member ASHRAE; Shitong Zha, Ph.D., Member ASHRAE; and Lin Lan, Associate Member ASHRAE
C
ommercial refrigeration system design in North America has not been
subjected to the pressures of HFC bans or high taxation of refrigerants
as in other parts of the world and is still driven primarily by energy consump-
tion and system cost. The recent move towards systems with lower refrigerant
charge and lower leakage rates has been, for the most part, voluntary, driven
by corporate initiatives that have been focused on the increasing awareness
of the effects of greenhouse gas emissions on the environment and climate
change. Government regulations have been slow to respond to these concerns
and maximum leakage rates are still not mandated for systems operating with
HFC refrigerants. However, this is expected to change soon.
a concern due to the increased number
of components, connections, and still
large amount of refrigerant-containing
piping.
Secondary coolant systems offer an-
other alternative that can provide more
significant reductions in charge and leak-
age rate. Introduced in the U.S. in 1996,
medium-temperature secondary coolant
systems using propylene glycol are gain-
ing wider acceptance and represent a
significant portion of business with more
than 500 systems installed, primarily
in the U.S., with a small percentage of
installations in Canada and Mexico. To-
day, these systems are primarily applied
not only for the benefits of HFC charge
reduction, but enhanced product quality
About the Authors
David Hinde is manager, research and develop-
ment, Shitong Zha, Ph.D., is a research engineer,
and Lin Lan is a research engineer at Hill PHOENIX,
Refrigeration Systems Division, Covington, Ga.
Carbon Dioxide
In North American Supermarkets
When the reduction of refrigerant
charge is desired, two systems are gen-
erally considered: distributed direct ex-
pansion systems, and secondary coolant
systems. Distributed direct expansion
systems have been applied successfully
and are available from a variety of manu-
facturers in various forms. Some moder-
ate decreases in refrigerant charge can be
achieved. However, leakage rates remain
Copyright 2008 Hill PHOENIX, Inc.
The following article was published in ASHRAE Journal, February 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2009
ASHRAE Journal
19
and decreased system maintenance. Concerns about increased
energy consumption have largely been overcome through proper
design practice.1
Low-temperature secondary systems were introduced in
the late 1990s using various potassium-based salts. Dozens of
systems were installed by multiple manufacturers, but some
difficulties were experienced with leakage of the secondary fluid
and resulting corrosion of surrounding materials. Although the
potassium-based fluids exhibit superior performance to other
single-phase fluids,2 material compatibility continues to be a
concern. Use of the potassium salts has slowed dramatically in
the last several years with only a handful of new installations.
However, recent introduction of cost-effective plastic piping
materials and components may allow these systems to become
a viable alternative for some future applications.
In searching for alternative fluids suitable for low-temperature
application, it became clear that CO2 as a two-phase secondary
coolant showed several advantages compared to the single-
phase salts. Primarily, these were lower pumping power, smaller
pipe sizes, excellent heat transfer properties, and good material
compatibility with the additional benefit of the low cost of the
fluid. The main disadvantage of CO2 appeared to be the higher
operating pressures and availability of components.
CO2 Supermarket Installations in North America
In 2001, laboratory testing of low-temperature CO2 second-
ary systems was initiated. After extensive investigation of the
system operation, display-case and unit-cooler performance,
and various piping configurations and control methods, the first
U.S. system was installed in the field in mid-2006.
By the end of 2008, nine low-temperature carbon dioxide
systems were operational in the U.S. and Canada. All systems
used CO2 as a low-temperature two-phase secondary fluid with
stores ranging in size from small markets to large supercenters
and warehouse-style stores, and with system loads ranging from
22 to 160 kW (75 to 550 kBtu/h). The systems also universally
included a primary refrigeration system using an HFC (R-404A
or R-507A). Most installations included a medium-temperature
secondary coolant system using propylene glycol, although
one site was installed with a centralized direct-expansion HFC
system that served as a comparison site for energy and perfor-
mance monitoring.
Higher pressures and availability of components has not
proven to be problematic. Concurrent to the introduction of
these systems, significant introduction of components suitable
for application with R-410A, increasingly becoming the domes-
tic A/C refrigerant of choice for replacement of R-22, made the
majority of these components readily available.
Successful installation of the systems has relied heavily on
comprehensive contractor training programs developed specifi-
cally for these secondary coolant applications and will continue
to be critical to the implementation of these and other types of
CO2 systems in the future.
The selection of CO2 grade or purity-level has been carefully
considered. Initial systems used CO2 gas of 99.99% purity
(Coleman- or instrument-grade). However, some systems have
started using 99.5% industrial-grade materials when better
grades are not readily available. Charging the CO2 through
liquid filter-driers and a purge of non-condensable gases dur-
ing start-up seems to make specification of a higher purity
unnecessary. CO2 costs and purity-level availability appear
to vary widely throughout the country, however most installa-
tions have been able to obtain the materials around 1.10 $US/
kg (0.50 $US/lb).
CO2 systems have shown to be susceptible to the same types
of mistakes that can plague any field-installed refrigeration
system. Problems have included contractors not evacuating
100% of the piping network and charging of impure refriger-
ant. Similar to a direct expansion system, non-condensable
gases not evacuated from the system or charged into the system
from impure refrigerant tend to accumulate in the condenser-
evaporator heat exchangers, resulting in what appears to be
reduced condensing capacity. In extreme cases, flow of the CO2
thermosiphon effect to these heat exchangers can be blocked
completely, requiring system reevacuation and recharging.
Good-quality filter-driers installed in the liquid lines and
changed shortly after start-up have eliminated any problems
associated with moisture in the systems.
Since a secondary-loop CO2 system is essentially a recircu-
lated liquid system with wet returns (circulation rate greater than
one), balancing the flow between loads had not been a problem.
Proper application of the piping network combined with care-
ful coil design has shown that balancing can be done during
the design-phase of the project and removes any complicated
field-balancing procedures from consideration.
Since CO2 systems are typically designed for maximum
working pressures well below the saturation pressure at ambient
temperatures (60 bar at 23°C, or 900 psig at 75°F), back-up or
auxiliary refrigeration units have been installed on some stores
to provide a source of cooling for the CO2 during extended
power outages or maintenance procedures. Experience has
shown that it takes several hours for the pressure in the system
to reach levels where relief to ambient would be required, and
opinion remains divided on future application of this cooling
depending on customer experiences, reliability of the power
supply, and availability of a back-up power-supply.
Energy consumption comparisons have been made between
one CO2 field installation and three similar HFC DX systems
nearby. Results have so far indicated a 2% to 3% average reduc-
tion in energy required by the low-temperature CO2 secondary
coolant store during several summer months in 2007 compared
with the surrounding stores. This was better than anticipated
as a dual-suction group HFC DX system was compared with
a single-suction group CO2 secondary system, and at best, en-
ergy consumption was not expected to be favorable during the
warmer months, however a more detailed analysis is required
to get an idea of annual performance expectations.
Distribution Piping Effects
In the first implementations of low-temperature systems as
20
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
indicated previously, the field data indicated performance of
the low-temperature CO2 secondary system that was some-
what better than expected. It was thought that the differences
could be due to the changes in the distribution piping network,
transitioning from a circuited HFC direct expansion system to
a loop-type secondary coolant system.
The impact of the distribution piping network on system op-
eration in commercial refrigeration systems has traditionally not
been quantified. The majority of the piping networks consist of
insulated copper tubing operating at temperatures below indoor
ambient and, for the most part, experience unwanted or parasitic
heat gain resulting in temperature rise of the working fluid and
an increase in the required refrigeration load of the system.
Although this heat load is not generally calculated, it is
common practice to add anywhere from 5% to 15% additional
compressor capacity over the required refrigeration load to
compensate for this, and in most situations this is sufficient
to cover variations of this heat gain into distribution piping.
When energy consumption is modeled for these systems, how-
ever, and decisions on technology strategy are made based on
differences of 5%, this heat gain can become quite significant
in the efficiency of the overall system. Of particular interest
is the effect of the significantly smaller line sizes associated
with using CO2, both as a secondary coolant and in the future,
as a direct expansion refrigerant. Laboratory testing has also
indicated that distribution piping effects can vary significantly,
depending on system type, operating conditions, pipe sizing,
and configuration of the piping network.
To estimate heat gain into distribution piping, a simple heat
transfer model of an insulated pipe can be used as shown in
Figure 1. Insulation properties are available from the insulation
manufacturers and internal and external heat transfer coeffi-
cients can be easily calculated for different system types using
well-known correlations. Equation 1 can be used to calculate
total heat transfer once the pipe’s UA value is calculated as
shown in Equation 2. If the temperature change of the fluid in
the piping is relatively small, an average fluid temperature can
be used to calculate the heat transfer from the fluid to ambient
and is shown in Equation 3, with the final outlet temperature
T2 calculated using an iterative approach. The external heat
transfer coefficient from the insulation surface to the surround-
ing low-velocity air was calculated from Equation 4,which is a
simplified approximation shown separately in SI and I-P units,
and the convective heat exchange inside the copper tube was
calculated from Equations 5 and 6.
(1)
(2)
(3)
(4)3
(5)
(6)
Nomenclature
Q
= Overall heat transfer in W (Btu/h)
UA
= Overall heat transfer coefficient in W/K
(Btu/h · °F)
TAMB
= Ambient temperature surrounding pipe
in °C (°F)
TFLUID
= Average fluid temperature in pipe section
in °C (°F)
L
= Length of pipe section in m (ft)
do
= Outside diameter of pipe in m (ft)
di
= Inside diameter of pipe in m (ft)
da
= Outside diameter if insulation in m (ft)
hinside
= Convective heat transfer coefficient inside
pipe in between fluid and internal pipe wall
in W/m2 · K (Btu/h · ft2 · °F)
houtside
= Convective heat transfer coefficient
between ambient and surface of outside
insulation in W/m2 · K (Btu/h · ft2 · °F)
ktube
= Thermal conductivity of tube wall material
in W/m · K (Btu/h · ft · °F)
kinsulation = Thermal conductivity of insulation material
in W/m · K (Btu/h · ft · °F)
mFLUID
= Mass flow rate of refrigerant inside pipe
in kg/s (lb/h)
h1
= Fluid enthalpy at pipe inlet in kJ/kg (Btu/lb)
h2
= Fluid enthalpy at pipe outlet in kJ/kg (Btu/lb)
T1
= Fluid temperature at pipe inlet in °C (°F)
T2
= Fluid temperature at pipe outlet in °C (°F)
V
= Ambient air velocity in m/s (ft/s)
D
= Outside diameter of insulation in m (ft)
Nuinside
= Nusselt number of internal pipe flow
(nondimensional)
Re
= Reynolds number of internal pipe flow
(nondimensional)
Pr
= Prandtl number of internal pipe flow
(nondimensional)
kFLUID
= Thermal conductivity of fluid in W/m · K
(Btu/h · ft · °F)
Re
= Reynolds number of internal pipe flow
(nondimensional)
·
February 2009
ASHRAE Journal
21
To verify that the heat gain calculation method was appro-
priately applied, measurements were made on an existing 22
kW (75 kBtu/h) experimental low-temperature CO2 cascade
system installed in the laboratory. System piping included
several supply and return lines installed in a loop-style network
in the same manner as installations in the field, and consisted
of copper piping from 3/8 in. to 1 5/8 in. outside diameter
(9 to 41 mm), insulated with 1 in. thick (25 mm) closed cell
elastomeric foam and in lengths from 12 to 30 m (40 to 100
ft.). Several conditions were tested at various temperatures
and measurements were made on the supply and return lines
of the system. Pressure and temperature were measured at the
entrance and exit of each supply and return line using calibrated
thermocouples and pressure transducers, and fluid mass flow
rate measurements were made using a coreolis meter. Figure
2 shows the calculated and measured total heat gain into the
supply and return distribution piping based on the methodology
outlined previously. The calculations show good agreement with
the measured values with a maximum difference of 7%.
With the methodology established, an analysis of a typical
supermarket was carried out to quantify the differences in the
heat gain into the distribution piping network for a variety of
system types. A representative fixture plan was selected on
which to base the analysis. Figure 4 shows the general layout
of the 3600 m2 (39,000 ft2) store with the medium-temperature
loads shown in green, and the low-temperature loads under
investigation shown in blue.
Low-temperature system types under consideration for the
analysis included:
Low-temperature HFC direct expansion system with two
••
suction groups (existing system);
Figure 1. Distribution piping heat transfer.
Figure 2: Heat gain calculation verification.
Experimental Versus Calculated Heat Gain Results
Liquid Supply Temperature, °C (°F)
Total Heat Gain, kW
2.0
1.8
1.6
1.4
1.2
1.0
0.8
0.6
0.4
0.2
0.0
160
140
120
100
80
60
40
20
0
–25
–23
–21
–19
–17
–15
–13
(–13)
(–9.4)
–(5.8)
(–2.2)
(1.4)
(5)
(8.6)
Total Heat Gain – Calculated
Total Heat Gain – Measured
Total Heat Gain, kBtu/Day
Figure 3: Basic piping configuration of three low-temperature systems under analysis.
Receiver
Condenser
Low-Temperature HFC DX Baseline
Condenser
Low-Temperature CO2 Secondary
Condenser
Low-Temperature CO2 DX Cascade
Subcooler
Low-Temperature Loads
Low-
Temp.
HFC
Comp.
Subcooler
Receiver
Low-Temp. HFC Comp.
EEV
CO2
Pump
Low-Temp.
Loads
SLHE
Low-Temp. Loads
EEV
SLHE
EEV
Cascade
HX
SLHE
Receiver
Condenser
Evaporator
Separator
Medium-Temp.
HFC Comp.
TAMB, houtside
Pipe
Insulation
di
do
TFLUID, hinside
da
22
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
Low-temperature carbon dioxide secondary
••
coolant system with single suction group;
and
Low-temperature carbon dioxide direct
••
expansion cascade system with two suc-
tion groups.
Basic piping diagrams for the three systems are
shown in Figure 3. In the DX baseline system and
the CO2 secondary system, the HFC component
is a low-temperature system, which can be sub-
cooled by another medium-temperature system
installed nearby. Subcooling of low-temperature
systems using a system operating at higher satu-
rated suction temperature is an important energy
saving feature that is considered in the following
analysis.
Circuiting and line sizing for the low-tem-
perature HFC DX baseline system was based
on the existing circuited system configuration
that is currently manufactured. Line sizes for
the various CO2 systems were selected specifi-
cally for this analysis based on current practice,
which dictates a loop-type of installation for
both systems as control valves are located at the
individual evaporator coils rather than having
common valving for multiple coils (evaporator
pressure regulators) as is the case with most HFC
systems. It was assumed that all lines would be
copper piping, of the thickness required for the
specific applications. In several instances, the CO2
piping required Type-K copper pipe. All lines were
assumed to run inside the building envelope and
in air-conditioned space with a constant ambient
temperature of 24°C (75°F).
With system configurations established, the
analysis for each system type was carried out. The
bar graph in Figure 5 shows the results of the anal-
ysis of distribution piping heat gain for the three
different low-temperature systems. The analysis
indicates that although the line temperatures are
lower for the CO2 secondary coolant system, the
HFC direct expansion system has significantly
higher heat gain due to the larger pipe diameters
and installed lengths of copper piping. The smaller
lines and somewhat warmer pipe temperatures in
the CO2 cascade system lead to further reductions
in heat gain.
In addition to heat gain, it is interesting to look
at how the different system types compare with
each other in terms of installed feet and weight
of copper. This gives some indication of potential
differences in installation cost between the various
system types.
Table 1 summarizes the installed copper length
and weight of copper pipe for each of the system
Figure 5: Low-temperature system heat gain into distribution piping.
12.29%
9.12%
6.06%
Low-Temperature
HFC DX
Baseline
Low-Temperature
CO2
Secondary
Low-Temperature
CO2 DX
Cascade
Low-Temperature Heat Gain, % of Total Low-Temperature Load
16%
14%
12%
10%
8%
6%
4%
2%
0%
Insulation:
Low-Temperature HFC DX: 0.75 in. Supply, 1.0 in. Return
Low-Temperature CO2 SC: 1.0 in. Supply, 1.0 in. Return
Low-Temperature CO2 DX: 0.75 in. Supply, 1.0 in. Return
2,400
2,200
2,000
1,800
1,600
1,400
1,200
1,000
800
600
400
200
0
Hours Per Year
Ambient Temperature, °C (°F)
Atlanta
Los Angeles
Boston
–17.7 –12.2
–6.7
–1.1
4.4
10
15.6
21.1
26.7
32.2
37.8
(0)
(10)
(20)
(30)
(40)
(50)
(60)
(70)
(80)
(90)
(100)
Figure 6: Bin weather data for selected cities.
Figure 4: Representative store layout.
Medium-Temperature Loads
Low-Temperature Loads
Refrigeration System
February 2009
ASHRAE Journal
23
types. An additional configuration was added for
the low-temperature CO2 cascade system with
only one suction group to see if any significant
installation savings could be obtained through
combining the systems. Significant decreases
in installed length of copper, from 52% to 55%,
and dramatic decreases in installed weight, from
73% to 79%, are characteristic of the CO2 system
types compared to the HFC baseline system. This
indicates that the installation costs of the CO2 sys-
tems, once fully commercialized, can be expected
to be lower than existing HFC systems due to both
reduced labor and material costs.
Regarding investigation of the CO2 cascade sys-
tem with both one and two suction groups, it is clear
that savings associated with a single suction group
are quite minimal (7% less installed length and 4%
less installed copper weight) and would not be sig-
nificant compared to the higher energy consumption
associated with the single suction group.
System Performance Analysis
Following the heat gain and piping analysis, an
annual energy analysis was performed on the three
systems under investigation. A bin analysis was
performed based on weather data for three different
climate regions: Atlanta, Boston, and Los Angeles, us-
ing weather bin data in 2.8 K (5°R) increments. Figure
6 illustrates the temperature variations for the three
climactic regions and hourly occurrence per year.
Minimum condensing temperatures were set
at 21°C (70°F) for the low-temperature HFC DX
system and 10°C (50°F) for the low-temperature
CO2 systems; the primary HFC portion of the CO2
systems would use electronic expansion valves that are well-
suited to handle large variations in differential pressure from
lower condensing pressures while the HFC DX system would
typically use thermostatic expansion valves that would not oper-
ate efficiently or would require costly readjustment to function
well under these conditions. Analysis was also performed with
all systems operating with minimum condensing temperatures of
10°C (50°F) for comparison.
Figure 7 shows the results of the annual energy analysis for
the three climactic regions for the low-temperature HFC DX
system, the low-temperature CO2 secondary system, and the
low-temperature CO2 DX cascade system. Two variations of
the low-temperature CO2 secondary system were analyzed, one
with liquid subcooling from the medium-temperature system
providing +10°C (+50°F) subcooled liquid (the same as the
low-temperature HFC DX system) and one with deeper liquid
subcooling providing –1°C (+30°F) subcooled liquid. The
deeper subcooling provided by the medium-temperature system
is a unique feature that the low-temperature CO2 secondary
systems can take full advantage of due to the close proximity
Figure 7: Relative system energy consumption comparison.
1.10
1.00
0.90
0.80
0.70
0.60
0.50
Energy Consumption Compared to Baseline
Percent Difference Relative to HFC Baseline in Same Climate
1.00
0.948
Low-Temperature HFC DX Baseline
Low-Temperature CO2 SC, 50°F Liquid
Low-Temperature CO2 SC,
30°F Liquid
Low-Temperature CO2 DX, Cascade
–3.3%
–7.7% –5.9%
–2.5%
–7.2% –5.8%
–8.4%
–12.5% –11.8%
0.944
Low-Temperature HFC DX Baseline
Low-Temperature CO2 SC, 50°F
Low-Temperature CO2 SC, 30°F
Low-Temperature CO2 DX
Atlanta
Los Angeles
Boston
Low-Temperature
CO2 SC, 50°F
Low-Temperature
CO2 SC, 30°F
Low-Temperature HFC DX Baseline
Low-Temperature CO2 DX
Figure 8: Impact of neglecting heat gain.
1.05
1.00
0.95
0.90
0.85
0.80
0.75
Energy Consumption Compared to Baseline
With Heat Gain
Without Heat Gain
Low-Temperature HFC DX Baseline
Low-Temperature CO2 SC,
50°F Liquid
Low-Temperature CO2 SC,
30°F Liquid
Low-Temperature CO2
DX, Cascade
Low-Temperature HFC
DX Baseline
Low-Temperature CO2
SC, 50°F Liquid
Low-Temperature
CO2 SC, 30°F
Liquid
1.000
0.966
0.923
0.941
0.897
0.892
0.856
0.922
Low-Temperature CO2
DX, Cascade
System Type
Installed Copper Length
m (ft), Percent Change
Installed Copper Weight
kg (lb), Percent Change
Low-Temperature HFC DX Baseline (Dual-Group)
1690 m (5,544 ft)
1147 kg (2,530 lb)
Low-Temperature CO2 Secondary (Single-Group)
753 m (2,472 ft), –55%
309 kg (681 lb), –73%
Low-Temperature CO2 DX Cascade (Single-Group)
753 m (2,472 ft), –55%
239 kg (527 lb), –79%
Low-Temperature CO2 DX Cascade (Dual-Group)
809 m (2,655 ft), –52%
249 kg (549 lb), –78%
Table 1: Installed length and weight of copper piping for various system types.
24
ASHRAE Journal
Fe b r u a r y 2 0 0 9
of the low-temperature subcooler and evaporators.
The analysis shows that low-temperature secondary coolant
systems can save 3% to 12% compared to the low-temperature
HFC DX baseline system depending on climate and level of
subcooling. Additionally, the low-temperature DX cascade
systems can save between 5% and 11% depending on the same
subcooling and climate factors. If the minimum condensing
pressures for the DX systems are allowed to float to the same
minimum level of 10°C (50°F) level as the DX HFC baseline
system, the differences between the system types becomes
smaller though still favorable for the CO2 systems. Energy
consumption for the secondary coolant systems saves 0% to 5%
compared to the low-temperature HFC DX baseline system, and
the cascade system saves 3% to 4% depending on the climate
under investigation.
Regarding the impact of including the heat gain analysis in
the modeling, the analysis was repeated for the Atlanta climate
conditions but without including the variation in load caused
by the piping heat gain. Figure 8 compares the low-temperature
system energy both with and without the heat gain impacts.
A different comparison of the systems can emerge when the
heat gain is ignored: loads on all the system types are under-
predicted and the CO2 cascade system becomes an unfavorable
alternative compared to the other system choices. Analysis of
the systems without the heat gain would provide a misleading
view for comparison of the technologies.
Along with energy consumption, a comparison of refrigerant
charge and total equivalent warming impact (TEWI) was per-
formed. Table 2 shows the results of this analysis and the benefit
to equivalent carbon emissions of all the CO2 system types. The
HFC charge of the DX baseline system was based on actual
field experience, and a conservative estimate of 60% reduction
in HFC charge was used for the CO2 systems. Field experiences
also indicate that better reductions can be achieved but depend
on condenser type and type of heat reclaim that is used. Direct
and indirect impacts of TEWI are shown for each system. As the
energy consumption of the four systems analyzed is very close,
the impact on total TEWI is primarily a result of the reduction
in HFC charge. A value of 0.619 kg CO2 per kWh electricity
generated was used for calculating the indirect impacts. This is
an average value for the state of Georgia as Atlanta climate condi-
tions were used for the analysis. However this is close to the U.S.
average rate of 0.606 kg CO2 per kWh.4
Refrigerant leakage rate for the HFC direct
expansion system was assumed to be the
current U.S. average of 25%. Leakage
rates for the HFC systems confined in the
mechanical room were assumed to be 5%.
An end-of-life recovery rate of 95% was
used for all system types.
Future Systems
Low-temperature CO2 secondary sys-
tems went into full commercialization in
2008 with many new installations under
way. Extension of the technology to medi-
um-temperature applications is viable and
offers several performance improvements
Advertisement formerly in this space.
System Type
HFC Charge
kg (lb),
Percent Change
Direct Effect
(Emissions)
tons CO2,
Percent Change
Indirect Effect
(Energy)
tons CO2,
Percent Change
TEWI
tons CO2,
Percent Change
Low-Temperature
HFC DX Baseline
(Dual-Group)
680 kg (1,500 lb)
10,283 ton
3,470 ton
13,753 ton
Low-Temperature CO2
Secondary
(Single-Group), 10°C (50°F)
Subcooled Liquid
272 kg (600 lb),
–60%
866 ton, –92%
3,354 ton, –3.4%
4,220 ton, –69%
Low-Temperature CO2
Secondary
(Dual-Group), –1°C (30°F)
Subcooled Liquid
272 kg (600 lb),
–60%
866 ton, –92%
3,203 ton, –7.7%
4,069 ton, –70%
Low-Temperature CO2 DX
Cascade (Dual-Group)
272 kg (600 lb),
–60%
866 ton, –92%
3,265 ton, 5.9%
4,131 ton, –70%
Table 2: Refrigerant charge and TEWI versus system type for Atlanta climate conditions.
Advertisement formerly in this space.
26
ASHRAE Journal
Fe b r u a r y 2 0 0 9
compared to the propylene glycol secondary systems used today,
however systems need to be carefully designed and optimized to
ensure they can be produced in an economically viable manner.
Additionally, in early 2008 the first low-temperature CO2 cas-
cade system was installed and started in a U.S. supermarket, and
this site will be used as a pilot installation to evaluate the tech-
nology. Questions still remain regarding system cost compared
to today’s HFC direct expansion systems and low-temperature
CO2 secondary systems, and laboratory investigations will
continue to optimize energy consumption and determine how
to best commercialize this technology.
Discussion
A basic understanding of the operation of low-temperature
CO2 secondary coolant systems has been established through
experience with the first pilot installations in the field. A detailed
study of the effects of heat gain into the distribution piping net-
work was presented and indicates that careful consideration of
these effects is necessary to avoid misleading conclusions when
comparing technologies of fundamentally different types. CO2
systems have also demonstrated to have significant installation
savings in terms of the amount of required copper piping.
An energy analysis was presented, which indicates both
low-temperature CO2 secondary and direct expansion systems
can be implemented with energy consumption better than tradi-
tional HFC direct expansion systems by 3% to 12% depending
on system type and configuration. Finally, a TEWI analysis
demonstrates that these systems are of great importance when
reductions in carbon emissions are required.
Author’s Note
A version of this paper was presented at the IIR Gustav
Lorentzen Natural Working Fluids Conference held in 2008
in Copenhagen, Denmark. Calculations have been updated to
reflect the latest available GWP values for the HFC refrigerants,
U.S. average leak rates for supermarket systems, and carbon
production per energy output used in TEWI calculations.
References
Kazachki, G., D. Hinde. 2006. “Why secondary coolant systems
1.
for supermarket refrigeration?” Proceedings from International Re-
frigeration and Air Conditioning Conference. Paris: IIR/IIF.
Melinder, A. 2007. “Choosing secondary working fluid for two
2.
common types of indirect system applications.” Proceedings from
International Congress of Refrigeration. Paris: IIR/IIF.
 
3. 2005 ASHRAE Handbook—Fundamentals, pp. 3.15.
EIA. 2002. “Updated State-Level Greenhouse Gas Coefficients
4.
for Electricity Generation 1998 – 2000.” Washington, D.C.: Energy
Information Administration.
Advertisement formerly in this space.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
By Renato Lazzarin, Daniele Nardotto, and Marco Noro, Ph.D.
S
toring cold and frozen foods uses approximately 40% to 50% of electricity
in supermarkets. Open vertical display cabinets, in particular, are large
users of electrical energy.
Many refrigerating machines use thermostatic expansion valves (TEVs). TEVs are
the most widespread expansion device, but they have some characteristics that can
limit versatility and performance of the machines. For example, this valve requires a
minimum pressure drop between condensation and evaporation. This prevents pos-
sible advantages of low condenser pressure for air-cooled condensers. A minimum
amount of superheating must be provided to avoid possible hunting of the valve.
are both at the outlet of the evaporator.
The two signals are elaborated by a regu-
lator that controls, in real-time mode, the
valve opening.
To evaluate the possibilities of using
EEV versus TEV, a large supermarket
located on the Tirrenic coast of Italy, not
far from Pisa in North Italy, was retrofit-
ted with the EEVs installed in parallel to
the TEVs to operate the plant alternately
with the two technologies.4 A simulation
model was developed to compare the two
technologies on an annual basis from the
energy and economic point of view under
different conditions. The comparison was
made for three climates: Milano, Roma
and Trapani (for which hourly test refer-
About the Authors
Renato Lazzarin, is a professor at the Department
of Management and Engineering, University of Padova,
Italy, President AICARR (Italian Society of Heating
Refrigerating and Air-Conditioning Engineers) and
Commission E1 IIR. Daniele Nardotto, is a doctoral
student and Marco Noro, Ph.D., is a researcher at
the Department of Management and Engineering,
University of Padova, Italy.
Some plants are more sensitive to nega-
tive aspects of TEV regulation because
of plant specifics, type of duty, or distri-
bution of cooling load during the year.
Refrigerating machinery in supermarkets
is just a characteristic example.
One solution to the problems of TEV
is the electronic expansion valve (EEV).
This electrically driven control device has
been studied experimentally and theoreti-
cally in recent years,1,2,3 and it is widely
available. It controls the refrigerant flow
at the evaporator by means of a pressure
sensor and a temperature sensor, which
Electronic Expansion Valves
Vs. Thermal Expansion Valves
The following article was published in ASHRAE Journal, February 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2009
ASHRAE Journal
35
one unit for low-temperature circuit (476 kW, 21.4 m3/s [45,360
cfm] for each unit). Refrigerating and heat rejection capacities
have to be considered as nominal powers. The retrofit solution
involved the creation, in each display cabinet, of two parallel
expansion lines: one with a TEV and the other with an EEV,
which are activated alternately by solenoid valves on a daily
basis. This allowed comparative tests to be carried out between
the two systems in the same environmental and load conditions
(Figure 1). A remote machine room hosts the compressors (three
per circuit) that work in parallel with an inverter-based control
system. Suction pressure is set at a fixed value (0.35 MPa [3.5
bar] and 0.15 MPa [1.5 bar], respectively for medium-temperature
and low-temperature circuit, for both TEV and EEV), while the
minimum head pressure is regulated at (nearly) 1.6 MPa (16 bar)
for TEV and 1.2 MPa (12 bar) for EEV (condensation setpoint
is followed by varying fans turning speed).
Desuperheating of the refrigerant allows heat recovery:
two heat exchangers in low-temperature circuit (for the tap
water circuit and for space heating) and one heat exchanger in
medium-temperature circuit (only for space heating).
Energy Analysis
A one-year experimental survey started in April 2004. Data was
logged and recorded (outdoor and indoor air dry-bulb temperatures,
total electrical consumption, state of compressors, fans and drivers,
thermophysical properties of refrigerant, heat recovery by means of
magnetic volumetric flow rate meters and PT100 thermoresistances
placed on water circuits, etc.) with a small time interval (varying
from 5 to 120 seconds depending on the variable).4
The annual experimental results reveal an important advan-
tage in using EEV in this application instead of TEV. In fact, the
same service was provided for the medium-temperature circuit,
requiring 1 529 433 MJ (424,746 kWh) of electricity using EEV
and 2 589 989 MJ (719,278 kWh) with the TEV. These needs
are the projection for the whole year, i.e., the measured energy
is half the reported because each system operated every other
day. The possible saving with the low-temperature circuit is less
remarkable, but quite relevant. EEV required 1 063 142 MJ
(295,250 kWh) versus 1 430 914 MJ (397,386 kWh) of TEV.
This article discusses the superiority of EEV in this application
for the climate where this experiment was performed. To study
the possible results in other climates, the influence of the outside
temperature on the possible performance of the two systems must
be analyzed. Because the display cabinet’s refrigerating load
cannot be exactly predicted due to several stochastic reasons (re-
frigerating capacity is strongly influenced by customer frequency,
by thermal and physical characteristics of the packaged goods
and by internal gain of the building), electrical consumption of
compressors as a function of outside air temperature is difficult
to estimate on the basis of recorded data. Instead of develop-
ing a formula based on recorded data, it has been preferred to
calculate compressors’ power consumption on the basis of the
thermodynamic cycle by means of a well-known refrigeration
cycles’ modeling software, assuming, for the two circuits and for
the two kinds of valves, the hypotheses is summarized in Table
1. The cycle’s behavior with EEV has been simulated by using a
lower superheating (Table 1) and a lower condensation pressure
than TEV. The values used in the simulation were inferred by
recorded experimental data. Condensation temperatures for EEV
and TEV have been considered about 10°C higher than outside air
temperature. Previously reported annual consumption data and
information about measurements as shown in Figure 1 are work
well for checking the reliability of the predicted annual energy
savings, depending on the climate.
The results of the simulations are depicted in Figures 2 and
3, where Pel of compressors is the specific power per unit of
refrigeration capacity. Note that for outside air temperature
higher than 37°C to 38°C (99°F to 100°F), the two curves (in
both circuits) intersect. Under these conditions, EEVs provide
no energy advantages with respect to TEVs. This result agrees
with previous works,6,7 where a high energy savings was
claimed (due to the great modulation and adjustment capabil-
ity of EEV with respect to TEV) at low condensation pressure
(that implies low outside air temperature), while energy saving
is decreasing with the increasing of condensation temperature.
This is directly connected to a refrigerating capacity increase
of the cabinets with EEV because of:
Higher refrigerant mass flow rate for lower condensation
••
pressures;
More steady operation; and
••
Lower superheating of the refrigerant at the evaporator
••
outlet.
ence year data are available5) to inves-
tigate the behavior of the system when
varying the condensation conditions.
Refrigeration System
The supermarket refrigeration system
is divided into two independent circuits:
low temperature (Tev= –34°C [–29°F])
and medium temperature (Tev= –13.5°C
[–29°F]) with, respectively, 75 kW and
325 kW refrigerating capacity. The refrig-
erant is R-404A, and its condensation is
provided by two rooftop condensers: three
units for medium-temperature circuit and
Compressors
Room
Suction Line
TEV
EEV
EEV
EEV
TEV
TEV
Liquid Line
Figure 1: Refrigeration system: machine room layout.
36
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
These and other factors (i.e., the differ-
ent behavior of the condenser fans or the
greater number of transient periods with
TEV with respect to EEV) justify energy
savings to exist immediately just below
37°C to 38°C (99°F to 100°F).
Note also that a further decrease of
the outside air temperature below 10°C
to 15°C reduces possible energy savings.
This is due to the decreasing slope of the
saturated liquid refrigerant curve at a low-
er temperature. (In the low-temperature
circuit, Figure 2, the two curves would
intersect at lower temperatures with
respect to medium-temperature circuit,
Figure 3, because of the minor evapora-
tion temperature, see Table 1.)
Savings are higher with medium-tem-
perature cabinets than low temperature
ones, reaching almost 40% in the range
of 10°C to 20°C (50°F to 68°F) outside
air temperature. This is due to medium-
temperature circuit greater sensitivity to
outside air temperature because of lower
compression rate of the thermodynamic
cycle than low-temperature circuit.
Annual energy savings depend strongly
on the climate. An annual simulation was
carried out for three climates: Milan (North
Italy with a temperate, cold climate), Rome
(Central Italy with a mild climate), and
Trapani (South Italy with a hot climate). To
characterize the climates, Figure 4 reports
the temperature distribution all year long.
Trapani has the hottest climate, although
not torrid (as the town is situated at the
seaside), where Milan and Rome present
longer periods (of limited extension) at
temperatures below 30°C (86°F).
Table 2 reports the annual electrical
consumption and heat recovery for all
118 cabinets of the supermarket and for
the three climates analysed (as written
in the previous paragraph, desuperheat-
ing heat is recovered by heat exchangers
in the two circuits for tap hot water and
for space heating). Values are expressed
in terms of primary energy (in MJ), tak-
ing into account an electrical efficiency
production of 0.4 and a thermal efficiency production of 0.9
of the natural gas boiler used to provide the same quantity of
heating energy.
In Table 2 only the compressor consumption is considered.
Electrical consumption of condenser fans is higher with EEVs.
Condenser fans operate even at low outside temperatures; however,
they do not with TEVs. The fans’ electrical power is less than one-
tenth of the compressors’. Fan consumption was not recorded, but
a rough estimate that the overstating of EEV benefits with respect
to TEV neglecting the fans is definitely less than one-tenth and
probably one-twentieth of the savings listed on the table. For this
application, there are other electrical consumptions linked to the
Figure 3: Medium-temperature—electrical consumption. Specific electrical power consump-
tion of compressors for the medium-temperature circuit, both for thermostatic and electronic
expansion valves as a function of outside air temperature.
0.60
0.50
0.40
0.30
0.20
0.10
0.00
Pel (kWel/kWc)
–10
–5
0
5
10
15
20
25
30
35
40
14
23
32
41
50
59
68
77
86
95
104
To (°F)
To (°C)
Medium-Temperature EEV
Medium-Temperature TEV
Figure 2: Low temperature—electrical consumption. Specific electrical power consumption
of compressors for the low-temperature circuit, both for thermostatic and electronic expan-
sion valves as a function of outside air temperature.
0.80
0.70
0.60
0.50
0.40
0.30
0.20
0.10
0.00
Pel (kWel/kWc)
–10
–5
0
5
10
15
20
25
30
35
40
14
23
32
41
50
59
68
77
86
95
104
To (°F)
To (°C)
Low-Temperature EEV
Low-Temperature TEV
Low Temperature
Medium Temperature
TEV
EEV
TEV
EEV
TEV (°C)
–34
–34
–13.5
–13.5
Superheating (°C)
10
5
14
14
Subcooling (°C)
20 – 17
10 – 9.5
5 – 4
3 – 1
Isentropic Efficiency
0.85 – 0.73
0.85 – 0.78
0.85 – 0.70
0.85 – 0.75
Pressure Drop at Suction
and Discharge Lines (°C)
0.5
0.5
0.5
0.5
Table 1: Hypotheses of the thermodynamic cycle for the calculation of the specific compres-
sion power. Subcooling and isentropic efficiency are considered decreasing in the respective
ranges, increasing the condensing (and so outside air) temperature.
February 2009
ASHRAE Journal
37
operation of the plant, called “auxiliaries,”
such as evaporator fans, antimisting resis-
tors, cabinet lights, etc. These are quite
constant with EEVs and TEVs. They can
be neglected in PES calculation.
Electrical consumption for the com-
pressors has been calculated by multiply-
ing the values of Figures 2 and 3 by the
total cooling capacity of the two circuits
(respectively 75 and 324 kW) and by
the number of hours for each outside
air temperature value. They are in good
agreement with experimental data.8 The
values increased from Milano to Trapani,
for low- and medium-temperature circuits,
but more for the latter in relative terms. In
fact, as written before, the sensitivity to
the climate is higher for medium temperature connected to the
stronger influence of a different condensation temperature in the
smaller temperature difference of medium temperature.
Heat recovery (obtained by means of regression functions
on the basis of experimental data8) increases from colder to
milder climates (due to a larger number of hours with higher
outside air temperatures, therefore, with higher refrigerant
condensation temperatures).
In terms of primary energy saving (the last three columns in
Table 2), consider that TEV allows a higher heat recovery (and
therefore the item is negative), because of the larger quantity of heat
recoverable with TEV due to the higher condensation pressure with
outside air temperature lower than 37°C to 38°C (99°F to 100°F)
(by far the most frequent condition for all the three climates). It is
worth remembering that the higher condensing pressure with the
TEV is due to the constraint of a higher pressure differential across
the TEV that provides proper refrigerant flow control.
Considering all the energy elements (compressors, condenser
fans, auxiliaries, and heat recovery), Figure 5 reports the primary
energy saving for the three climates. Note that, for this application,
total PES for compressors consumption is around 36% for Milano,
and decreasing to 29% for the milder city of Trapani. Considering
all the electrical consumption (power and auxiliaries), energy sav-
ing is respectively 22% and 18.5%. It does not suffer too much of
the greater heat recovery with TEVs for this particular application
(PES decreases only by 1% taking into account heat recovery).
An Economic Evaluation
The previous analysis demonstrated an energy advantage
of the system equipped with EEV in this application for hot
climates, an economic analysis is necessary to assess the real
profit of the replacement of the valves in an existing plant. The
parameters to be fixed are the investment costs, the unitary cost
of electricity, and the discount rate for the investment. Another
parameter is the useful life of the investment. The payback pe-
riod is far shorter than the expected life of the equipment.
Investment costs of the innovative system were obtained on
the basis of the costs met in the retrofitting of the supermarket
excluding the costs of monitoring. Total cost is composed of
components (mainly EEVs) and labor. The cost of the EEV
solution is approximately $445 for each of the 118 display
cabinets in the studied supermarket. This results in a $52,450
total investment cost for the plant. Total cost is lower when
EEVs are directly installed by cabinet manufacturers.
Electrical energy cost is fixed at $0.127/kWh, interest rate at
5% and an investment period of 15 years. Table 3 reports the
results of the economic analysis for the “base case” described
above, in terms of annual savings, net present worth (NPW), and
discounted payback period (DPP). Because the NPW is always
positive, investment is advantageous for all the climates. Initial
costs are recovered in a short time period, about 1.4 years for
Milano and a little more for the other climates.
A sensitivity analysis can illustrate the possible results for
parameter values diverging from the previous hypothesis. An
increase of 50% in the investment cost slightly influences the
profit of the intervention just as a doubling of the interest rate.
The most influential parameter is the electricity tariff, where
halving that would roughly double the payback period (doubling
the tariff would halve the payback period). This would not alter
the overall advantage even if you do not consider a probable
increase of the tariff with time.
Conclusions
Using EEV technology with display cabinets of a large super-
market demonstrated considerable energy savings due to the su-
perior control characteristics of the EEV and the favorable type
of application, (operating conditions in which the condensing
temperature is allowed to drop with the outdoor temperature).
A simulation model demonstrated that similar advantages are
possible under different climate conditions. For this particular
case, with heat recovery on desuperheating of refrigerant, only
a slight penalization is introduced. As the required invest-
ment cost is not particularly high, energy savings also allow
important economic savings and a short payback period (1.5
years and probably shorter if EEVs are installed directly by
cabinet manufacturers). It is surprising that such a small piece
Figure 4: Outside air-temperature distribution for the three considered climates (regression
of hourly data).
°C
Milan
Rome
Trapani
40
35
30
25
20
15
10
5
0
–5
–10
Hours
0
1,000
2,000
3,000
4,000
5,000
6,000
7,000
8,000
104
95
86
77
68
59
50
41
32
23
14
°F
38
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
of equipment, which until now has been
poorly innovated with respect to the other
components of the refrigerator (compres-
sor and heat exchangers) can offer such
high savings. It is hoped that there will
be a rapid replacement of TEVs in many
refrigerating and HVAC sectors.
Acknowledgments
The authors wish to thank Carel S.p.a.,
which produces the EEV and its control-
ler. It equipped the plant with them and
cooperated in data collection and provided
information.
References
Mithraratne, P., N.E. Wijeysundera.
1.
2002. “An experimental and numerical study
of hunting in thermostatic-expansion-valve-
controlled evaporators.” International Journal
of Refrigeration 25: 992 – 998.
Lazzarin, R. and M. Noro. 2008. “Experimental comparison of
7.
electronic and thermostatic expansion valves performances in an air-con-
ditioning plant.” International Journal of Refrigeration 31(1):113 – 118.
Nardotto, D. 2005. “Experimental analysis on the use of EEV
8.
in commercial refrigeration” (in Italian). Dissertation in Industrial
Management and Engineering. University of Padova.
Chen, W., Z. Chen, R. Zhu and Y. Wu. 2002. “Experimental
2.
investigation of a minimum stable superheat control system of an
evaporator.” International Journal of Refrigeration 25:1137 – 1142.
Outtagart A., P. Haberschill and M. Lallemand. 1997. “The tran-
3.
sient response of an evaporator fed through an electronic expansion
valve.” International Journal of Energy Research 21:793 – 807.
Bobbo, S., et al. 2005. “Energetic performance of different
4.
expansion valves in a supermarket.” Proceedings IIR International
Conference on Commercial Refrigeration.
AA.VV. 1985.
5.
Test Reference Year (TRY)—Data Sets for Com-
puter Simulations of Solar Energy Systems and Energy Consumption
in Buildings. Commission of the European Communities. Directorate
General XII for Science, Research and Development.
Nalini, L. 2002. “Indirect condensing pressure limitation of a
6.
refrigerating machine by evaporator superheating variation control”
(in Italian). Proceedings 43rd International Conference Aicarr.
Investment Cost
(US$/Year)
City
Annual Savings
NPW
DPP
(US$/Year)
(US$/Year)
(Years)
52,451
(Base Case)
MI
40,120
363,979
1.4
RM
37,457
336,345
1.5
TR
35,955
320,750
1.6
Table 3: Annual savings, net present worth and discounted payback
period for the three climates (base case).
Figure 5: PES for the supermarket for compressors, electrical (compressors + condenser
fans + auxiliaries), heat recovery and the total for the three climates.
40.0%
30.0%
20.0%
10.0%
0.0%
–10.0%
–20.0%
–30.0%
–40.0%
PES
Milan
Rome
Trapani
p
Compressors
Total
Heat Recovery
Electric
35.5%
21.7%
20.9%
–31.2%
31.6%
19.8%
18.8%
–32.4%
–32.7%
18.6%
17.5%
29.2%
Low-Temperature EEV
Low-Temperature TEV
PES
Compressors
Heat Recovery
Compressors
Heat Recovery
Electrical
Heat Recovery
Total
MI
2,619,294
365,315
3,670,574
552,605
1,051,280
–187,290
863,990
RM
2,702,324
366,920
3,737,550
575,875
1,035,226
–208,955
826,271
TR
2,769,102
368,128
3,765,236
580,584
996,134
–212,456
783,678
Medium-Temperature EEV
Medium-Temperature TEV
PES
Compressors
Heat Recovery
Compressors
Heat Recovery
Electrical
Heat Recovery
Total
MI
3,446,230
479,841
5,737,701
675,857
2,291,471
–196,016
2,095,455
RM
4,197,532
493,130
6,353,658
696,074
2,156,126
–202,944
1,953,182
TR
4,749,422
498,569
6,850,745
707,660
2,101,323
–209,091
1,892,232
EEV (Low Temperature +
Medium Temperature)
TEV (Low Temperature +
Medium Temperature)
PES (Low Temperature +
Medium Temperature)
Compressors
Heat Recovery
Compressors
Heat Recovery
Electrical
Heat Recovery
Total
MI
6,065,524
845,156
9,408,275
1,228,462
3,342,751
–383,306
2,959,445
RM
6,899,856
860,050
10,091,208
1,271,949
3,191,352
–411,899
2,779,453
TR
7,518,524
866,697
10,615,981
1,288,244
3,097,457
–421,547
2,675,910
Table 2: Electrical energy for the compressors and heat recovery by refrigerant desuperheating for the two circuits (low temperature and
medium temperature) for the three climates. On the last columns on the right are the primary energy saving using EEVs with respect to
only electrical consumption, heat recovery and the total. Values are all expressed in megajoule and in terms of primary energy.
40
ASHRAE Journal
ashrae.org
Februar y 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
H
ad a survey of air condi-
tioning engineers been con-
ducted in 1950 posing the
question: “What face velocity do you
choose in selecting central station air
handling units for air conditioning?”
the predominant answer would have
been, “500 feet per minute.” Should
the same question be posed today, few
would be surprised to hear the answer.
Yet few would question that the major
shifts in equipment, labor and energy
costs and the growing concern for
energy conservation are likely to have
altered the validity of this “ancient”
rule of thumb. This paper will test
the old rule and see if some new ones
should take its place.
To make a proper judgment in the
selection of equipment, all significant
economic parameters must be con-
sidered: First costs, operating costs,
interest rates on invested capital, infla-
tion rate, desired payback period and
equipment life have been selected for
this study. Quotations were obtained
on various air handling components
and discounted to simulate competi-
tive bidding. Labor costs were added
to equipment cost. Both were marked
up to include subcontractor and gen-
eral contractors’ overhead and profit
By arthur E. Wheeler, p.e., fellow ASHRAE 
Featured in ASHRAE JOURNAL, june 1977
and design fees. Operating costs
include energy and filter replacement.
Operating and maintenance labor is
excluded on the hypothesis that actual
owner payroll expense is unlikely to
be affected by the variables introduced
with different face velocities. Property
taxes and insurance have also been
excluded as having negligible impact
upon the study. Several methods of
economic evaluation are applicable.
Annual cost comparison of alterna-
tives–amortizing first cost over the
equipment life or a preselected payback
period and adding operation cost to
determine annual owning and operat-
ing costs—is commonly employed.
However, the Present Worth compari-
son technique was preferred for this
study due to the simpler evaluation of
the inflation factor. It also simplified
display of the study’s conclusions.
In the Present Worth method, the
value of operating cost over the entire
equipment life or selected payback
period is converted to a single pre-
mium annuity or initial sum set aside
to cover operating cost. That portion
of the initial sum set aside for future
operating costs can be invested. It can
be presumed that the retained amount
Arthur E. Wheeler worked 11 years for Carrier Corp., then served
almost 30 years as senior vice president for Henry Adams, Inc.,
Baltimore. He formed his own consulting engineering practice
1987 in Towson, Md. He joined ASHRAE in 1960 and served on
many IAQ-related committees over the next 40-plus years. This
included service as a member of the Standard 62 project com-
mittee, TC 9.1. on large building air conditioning and as chair of the 1996 ASHRAE
IAQ Conference. Wheeler also held all offices in the Baltimore chapter. He received
the ASHRAE Distinguished Service Award in 1978. He died in 2008 at the age of 81.
Air Handling Unit
Design for Energy Conservation
arthur e. wheeler, P.E., Fellow ASHRAE
The following article was published in ASHRAE Journal, February 2009. ©Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
Februar y 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
will increase at a selected rate of inter-
est. It should also be anticipated that
operating costs will gradually rise due
to continued inflationary pressures. To
this present worth of operating cost,
first cost is added to provide an index
of total owning cost. The present worth
of the operating cost can be deter-
mined by Equ. 1.
(1)
(2)
where
E = First year’s operating cost, $
F = Annual inflation rate, %/100
r = Annual interest rate, %/100
n = Time period, years
If we equate f and r (and whose crys-
tal ball will tell us we’re wrong?),
then
(3)
(4)
\*Note that algebraically, Equ. 1 reduces to an
indeterminate.
As it turns out, the deviation between
interest and inflation rates would have
to be over five percentage points before
the accuracy of the conclusions would
be affected to any meaningful degree.
For example, let us compare Fans A
and B. A costs $2000 to purchase and
install and $200 to operate annually
at current energy rates. B costs $2,300
initially and $100 to operate.
Selecting a 5-year payback period,
A
B
A–B
Operating Cost,
First Year (E)
200
100
100
PWo.c., 5-year period
(5 · E)
1000 500
500
First Cost
2000 2300 (300)
Owning Cost Index
(FC + PWo.c.)
3000 2800 200
To determine the actual payback period
(5)
Should two choices have equal
Owning Cost Indices, the one with
the lower operating cost will pay for
itself in the selected payback period. In
this case, B has the lower owning cost
index and will be the better buy. The
technique used for comparison of dif-
ferent equipment or systems can also
be used to compare the same kind of
equipment for different operating con-
ditions (a specific type filter operating
at different face velocities). Further, by
determining the Owning Cost Indices
for the same type filter for a number
of face velocity values, a graph can be
plotted indicating the lowest Owning
Cost Index. In such a manner, all ele-
ments of the air handling unit may be
analyzed and individual results com-
bined to determine the most economi-
cal face velocity for its design. Not all
components need to share a common
face velocity; however, for practical
reasons of casing design and uniform
air flow, deviation will be limited. This
aspect of design will be considered
later.
STUDY PARAMETERS
The air handling unit design upon
which this study is based is a draw-
through, single-zone type with lou-
vered outdoor air intake, mixing
plenum, filter, chilled water cooling
coil and fan in a field erected casing of
prefabricated insulated panels (Fig. 5).
Descriptive and performance specifica-
tions are indicated in Table 1. Annual
operating times of 3120 and 8760
hours per year, representative of both
periodic (office building) and continu-
ous occupancy situations, have been
evaluated. Two payback periods—five
and 10 years—were selected with the
hope that they represent fairly com-
mon economic objectives.
INTAKE LOUVERS
Two styles of intake louvers have been
analyzed. One is of conventional
design with extruded aluminum hori-
zontal blades positioned on a 45° angle.
This style is rated by one manufacturer
to prevent significant carryover of rain
into the mixing plenum up to 500
fpm face velocity. The second is a high
performance type, is rated by test up
to 700 fpm face velocity without sig-
nificant carryover, and has substantially
lower air pressure loss than the conven-
tional type. For improved performance
one might pay 30% to 40% more in
first cost. The cost analysis of the lou-
ver includes a 1/2 in. mesh screen and
an automatic outdoor intake damper
of equal face area. Figs. 1 and 2 show
the plots of both louver styles for 3120
and 8760 hours per year respectively.
Conclusions: The high performance
(low loss) louver generally outperforms
its conventional cousin. Even the most
speculative builder—concerned only
Air Quantity
30000 cfm
Filters
Efficiency
85%
Type
Replaceable Cartridge
Prefilter
None
Cooling Coils
Entering Air
77 FDB, 64 FWB
Leaving Air
51.5 FWB
Entering Water
42F
Min. after Rise
12F
Fan
Type
SISW Centrif.
Static Eff.
75%
Motor Eff.
85%
Power Cost
$.04/KWH
Table 1  Study Parameters.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
Februar y 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
  fig. 2
Intake louvers evaluation—8760 hours of operation per year.
Intake louvers evaluation—3120 hours of operation per year.
  fig. 1
  fig. 3
Air filter evaluation.
with initial cost—would find the lower-first-cost for equal-
performance attractive. The optimum owning cost index
occurs at the nadir or bottom of each curve. For example,
the optimum selection point for “low loss,” considering
8760 hours and five years payback will be about 500 fpm.
FILTERS
The filter type selected for this study is rated to have an air
side pressure drop of 0.4 in. w.g. at a face velocity of 500
fpm and a life expectancy of 4,000 hours before reaching a
final pressure drop of 0.8 in. w.g. While there is room for
variance on the subject, most designers will include the final
pressure drop in their fan calculations to assure full fan flow
over the entire operating life of the filter. When the filter is
clean, more air will be handled by the system or constant
flow controllers—if the system is so equipped—and will add
system resistance and stabilize the airflow. In either case, the
energy input will always closely approximate that occurring
when the filters are dirty and upon which the fan static pres-
sure was determined. The fan energy input has been based
on the final filter pressure loss. This is significant because it
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
Februar y 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
of curves are sufficiently similar to per-
mit some generalization as to selection
of final drops for various face velocity
ranges.
It is evident that an optimum point
(nadir) on the solid curves is not
reached except for lowest group. We
dare not reduce the face velocity fur-
ther without risking “saggy bags” and
reduced effective filter area for this
particular type of filter. Indeed, it is
probably desirable to specify that full
effective filter area be open to air flow
at or somewhat below the design face
velocity. If the designer selects a final
pressure drop lower than that recom-
mended, the operating staff must be so
informed.
COOLING COILS
The curves for cooling coils are ideal-
ized to some extent because selections
of number of rows and fin spacing
change at a specific face velocity as
the cooling load density (Btuh/ft2)
increases (or decreases). However, as
the selection points shown in Fig.
4 indicate, a valid curve can still be
drawn.
The optimum face velocities for the
cooling coils are surprisingly uniform
for the different operating hours and
payback periods, ranging from 250
to 350 fpm. Coil selections were also
made for 44°F entering chilled water
yielding, as expected, higher owning
cost indices. The effect upon initial
and operating costs of the refrigera-
tion plants and chilled water pumping
system, not analyzed, would affect the
owning cost index comparison for coils
selected at different chilled water tem-
peratures. Included in the coil first cost
are piping connections, supports and
intermediate drip pans.
UNIT CASING
Virtually no operating cost is attrib-
utable to the apparatus casing.
Accordingly, only its first cost is of
interest. As the face velocity of the
components increases, the surface area
challenges the manufacturer’s recom-
mended final pressure drop in view of
the owner’s economic objective.
Fig. 3 considers three final pressure
drops: 0.4 in. w.g., 0.6 in. w.g. and 0.8
in. w.g. Both face velocity and final
pressure drop have a significant effect
upon filter life. Data correlating these
parameters must be developed empiri-
cally and are sparse. One manufacturer
has developed information on the type
of filter under study and provided the
basis for the evaluation.
If we analyze the uppermost family of
curves (8760 hours, 10 years payback),
we see that, for a filter bank selected at
300 fpm face velocity, the owner would
obtain a lower owning cost index if the
design final pressure drop is only 0.4
in. w.g.—not 0.6 in. w.g. or 0.8 in.
w.g. (the catalog recommendation). For
higher face velocities, the most desir-
able final pressure drop also increases.
The solid lines track the loci of the
optimum selection points regardless of
final pressure drop. All of the families
Cooling coil evaluation.
  fig. 4
Unit casing evaluation.
  fig. 5
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
Februar y 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
decreases—and therefore the cost—of
their encasement. The casing consists
of factory fabricated, field erected pan-
els with a double facing of galvanized
sheet metal enclosing 4 in. of glass fiber
blanket insulation. Three feet of access
space between components has been
considered except between the coil and
fan where 3 ft or 1/2 face area—1.5, in
feet (to obtain a 45° maximum angle
between coil extremities and the fan
inlet), whichever is greater, is allowed.
A casing aspect ratio of 1:1 assumed.
Walk-in access doors between compo-
nents, flexible connections and baffling
between casing and component, where
applicable, are included as first cost
items.
Fig. 5 diagrams the physical arrange-
ment of the air handling unit and
depicts the applicable cost curve with
respect to face velocity.
fan includes an adjustable V belt drive,
motor, slide rail base, belt guard and
spring rail isolation base. The fan’s first
cost is considered to be its owning cost
index since maintenance cost— espe-
cially as influenced by the face velocity
of the other air handler components—
is rather insignificant.
Conclusions: Table 2 tabulates the
owning cost index for the components
for incremental steps of face velocity
based on 3120 hours of operating per
year. To the total air handling cost has
been added the cost of housing space
in the equipment room. Floor area,
rather than volume, is the basis since
the height of even the largest 30000
cfm unit would probably fit in most
mechanical equipment rooms. Twenty
dollars per square foot was assigned as
a reasonable incremental cost for this
type space.
It is not necessary to select all
FAN
Fan selection for this draw–through
arrangement has been based upon 3.5
in. w.g. external static pressure. The
air handling unit pressure loss, being
dependent upon the face velocity, can
affect the bhp and motor size as well
as the possible class of construction
and wheel diameter. Within the range
of 250 and 600 fpm component face
velocities, the total fan static pressure
4.15 to 5.92 in. w.g. can be accommo-
dated with Class 2 air foil construction.
A 49 in. wheel diameter (single width)
is also satisfactory for the full range of
duty. Motors are selected so that fan
horsepowers, excluding drive losses, do
not exceed 0.9 of the nameplate rating.
For the sake of comparison, 75% static
efficiency is assumed for all fan selec-
tion points to determine fan horse-
power. A constant motor efficiency is
also assumed. The initial cost of the
3120 Hours/Year Operation
AHU FC + PWoc (5 Years)
AHU FC + PW oc (10 Years)
Face Velocity, FPM
250
300
400
500
600
Optimum
OA Louvers & Dampers
3800
3400
2900
2700
2600
2600 (600)
Filters
8600
8800
9400
10200
11500
8800 (300)
Cooling Coils
11500
11500
12500
15000
17500
11500 (300)
Casing
9500
8600
7400
6800
6400
8600 (300)
Fan
4100
4100
4300
4300
4400
4100
Subtotal
37500
36400
36500
39000
42400
35600
Cost of Space
3000
2600
2200
2000
1800
2600
Total
40500
39000
38700
41000
44200
38200
AHU PD, "WG
KWH/Yr x 103
0.65
11.2
0.78
13.4
1.25
21.5
1.70
29.3
2.42
41.7
0.85
14.6
OA Louvers & Dampers
4300
3200
2700
2400
2200
2200 (600)
Filters
5800
5500
5400
5600
6300
5400 (400)
Cooling Coils
11000
10000
10500
12500
12500
10500 (400)
Casing
9500
8600
7400
6800
6400
7400 (400)
Fan
4100
4100
4300
4300
4400
4300
Sub Total
347000
31400
30300
30600
31800
29800
Cost of Space
3000
2600
2200
2000
1800
2200
Total
37700
34000
32500
32600
33600
32000
AHU PD, "WG
KWH/Yr x 103
0.65
11.2
0.78
13.4
1.25
21.5
1.70
29.3
2.42
41.7
1.32
22.7
Table 2  Owning cost index for the components for incremental steps of face velocity based on 3120 hours of operating per year.
February 2009
ASHRAE Journal
49
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
components for the same face veloc-
ity. However, with the exception of
the outdoor louver and dampers, a
common face velocity is indicated.
Reducing casing surface area by transi-
tions to match different equipment
face areas would increase rather than
decrease the casing cost because of the
more complex construction geometry.
An inspection of the optimum col-
umn of Table 2 reveals:
• Design face velocities lower than 500
fpm, except for outdoor louvers, are
indicated—300 fpm for a 10-year pay-
back, 400 fpm for a five-year payback.
• A low loss louver at 600 fpm for
either payback is the best economic
choice.
• The optimum velocities for filters and
cooling coils are close enough to be
considered the same.
Let us compare the optimum with
the standard 500 fpm.
• Total cost indices for the optimum
are slightly lower
• The air handling unit pressure drop
and related energy use of the optimum
are 78% of the old standard for a five-
year payback and a dramatic 50% of
the old standard for a 10-year payback
period.
Table 3, tabulated for continuous sys-
tem operation, shows an even greater
divergence from the old norm.
• The optimum face velocity except
for the outdoor louvers, is 300 fpm for
either payback period.
• Low loss louvers are still the choice
at 400 and 500 fpm depending on the
payback.
• The owner can save money by using
the optimum velocities.
• The reduction in air handling unit
pressure drop and the saving in related
energy use by using the optimum is
quite significant—less than half that
calculated for the old standard.
The impact of optimizing face veloc-
ity upon power reduction is more
clearly indicated in Table 4. Adding the
external resistance of the distribution
system, there are still substantial reduc-
tions in fan power. Optimum selection
can also result in a reduction in motor
size, thus generating some further sav-
ings in the cost of the power supply
and distribution.
GENERALIZATIONS POSSIBLE?
This study, though intriguing in the
possibilities it suggests, is based on spe-
cific parameters of size and type. How
meaningful is it for other application
situations?
• Factory Built Air Handling Units—
The cost of a 30000 cfm factory built
3120 Hours/Year Operation
AHU FC + PWoc (5 Years)
AHU FC + PW oc (10 Years)
Face Velocity, FPM
250
300
400
500
600
Optimum
OA Louvers & Dampers
4800
3900
3500
3700
4100
3500 (400)
Filters
20000
21300
23900
26700
30500
21300 (300)
Cooling Coils
15000
15000
20000
28000
37000
15000 (300)
Casing
9500
8600
7400
6800
6400
8600 (300)
Fan
4100
4100
4300
4300
4400
4100
Subtotal
53400
52900
59100
69500
82400
52500
Cost of Space
3000
2600
2200
2000
1800
2600
Total
56400
55500
61300
71500
84200
55100
AHU PD, "WG
KWH/Yr x 103
0.65
31.4
0.73
35.3
1.25
60.4
1.70
82.2
2.42
117
0.78
37.7
OA Louvers & Dampers
4500
3500
3000
2900
3200
2900 (500)
Filters
11100
11600
12700
13900
15700
11600 (300)
Cooling Coils
12500
12000
14000
18000
22000
12000 (300)
Casing
9500
8600
7400
6800
6400
8600 (300)
Fan
4100
4100
4300
4300
4400
4100
Subtotal
41700
39800
41400
45900
51700
39200
Cost of Space
3000
2600
2200
2000
1800
2600
Total
44700
42400
43600
47900
53500
41800
AHU PD, "WG
KWH/Yr x 103
0.65
31.4
0.73
35.3
1.25
60.4
1.70
82.2
2.42
117
0.81
39.1
Table 3  Tabulated for continuous system operation, shows an even greater divergence from the old norm.
50
ASHRAE Journal
ashrae.org
Februar y 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
unit is about 20% less than a field
erected unit. Assuming equal fan
efficiency, the operating costs of both
constructions will be essentially equal.
Therefore, the optimum face velocity
will occur at a slightly lower value—
in the range of 250 to 300 fpm based
upon 10-year payback for 3,120 hours
of operation per year.
• Lower Capacity Units—The operat-
ing cost per cfm is essentially constant
for a given face velocity. However, the
initial cost per cfm increases as the unit
becomes smaller. A limited study based
on a field erected unit of 15000 cfm
capacity for 10-year payback and 3,120
annual operating hours indicates an opti-
mum face velocity of 400 fpm versus 300
fpm for one twice the size. Face velocity
for a factory built unit of 15000 cfm
should optimize about the same value as
for the 30000 cfm field erected unit.
• Higher Capacity Units—The ini-
tial cost per cfm decreases as the sizes
increases, but the rate of change is not
great. Therefore, the optimum face
velocity can be expected to be close to
the values indicated in the study.
• Different Filter Types—Both initial
and operating costs of the filters will,
of course, vary depending upon type.
About 15 to 40% of the Owning Cost
Index is attributable to filters. Those
with lower pressure drop characteris-
tics and replacement costs should shift
the optimum face velocities somewhat
Face Velocity, FPM
250
300
400
500
600
Optimum\*
OA Louvers
0.05
0.03
0.05
0.08
0.12
0.12
Filters
0.40
0.40
0.60
0.60
0.80
0.40
Cooling Coils
0.20
0.30
0.60
1.02
1.50
0.30
Total
0.65
0.73
1.25
1.70
2.42
0.82
Add 3.5” System P.D.
4.15
4.23
4.75
5.20
5.92
4.32
Fan BHP
26.1
26.6
29.8
32.7
37.2
27.2
Motor HP
30
30
40
40
50
30
\*Based on 3120 hours/yr 10 year operating cost.
Table 4  Pressure drop and power summary.
upward. Further study on this subject
must await expanded data correlating
face velocity and pressure loss to filter
life. However, no drastic shift in the
conclusions of this study, because of
the stabilizing effects of the other unit
components, is anticipated.
BIBLIOGRAPHY
“Techniques of Life–Cycle Costing.” C.W.
Griffin Jr. Construction Specifier, October,
1973.
“How to Calculate Life Cycle Cost.” Air
Conditioning and Refrigeration Business,
September, 1973.
“Here’s How to Calculate Payback Time.” Air
Conditioning & Refrigeration Business, May,
1974.
“Evaluation Criteria for Resource
Optimization.” J.W. Griffith. BRI Fall
Conferences, November, 1973.
“Air Filtration: Resistances, Energy and
Services Life, in. Robert H. Avery. Heating,
Piping & Air Conditioning, December, 1973.
“The Cost of Clean Air.” Morton Bell. Air
Conditioning, Heating & Ventilating, July,
1968.
“Characteristics and Application of High
Performance Dry Filters.” P.M. Engle Jr., C.J.
Bauder. ASHRAE Journal, May, 1964.
“Filter Operation at Other than Nominal
Capacities.” Cambridge Filter Corporation.
“Energy Consideration in Selection and Use
of Air Filters.” Robert H. Avery (unpub-
lished).
With professional judgment, it appears that this study does support a general conclu-
sion that, with reasonably pragmatic economic objectives in mind, face velocities for
the filter and chilled water coil components of air handling units should be selected
in the 300 to 400 fpm range. High performance louvers should be selected at a face
velocity roughly 200 fpm higher than the other components. Note that this study
is predicated on meeting economic objectives. Energy conservation is achievable
as a by–product of meeting those objectives. If energy is priced realistically—not
depressed as a political palliative—investment cost objectives can be a major stimu-
lus toward energy conservation in air conditioning system design.
summary
52
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
By Zuhair Hasan, P.E., Associate Member ASHRAE
C
ooling or power interruptions can dramatically affect a data center’s environ-
ment. Because system failure can be prohibitively expensive, reliability and
redundancy are vital. Redundancy in cooling systems minimizes risk of system failure
and increases system performance by decreasing downtime for maintenance and
repairs. The main advantage of redundancy is that it increases system reliability.
The range of environmental conditions
for operating a data center is defined by
ASHRAE.1 Class 1 is usually used in
mission-critical operations and requires
more stringently controlled environmen-
tal parameters than other classes. Classes
2, 3, and 4 require some or little control
of the environmental parameters. Envi-
ronmental requirements for computer
equipment also can be obtained from
equipment manufacturers.2 ASHRAE’s
Thermal Guidelines for Data Processing
Environments1 recommends a relative
humidity (RH) range of 40% to 55%.
Exceeding recommended environmen-
tal conditions can negatively affect the
performance of data equipment and its re-
liability, and possibly result in corrupted
data or system failure and shutdown. For
instance, exceeding the manufacturer’s
recommended temperature range can
cause expansion or contraction of sensi-
tive computer components resulting in
disconnects among the circuits on the
printed circuit boards. Also, whenever
the RH is too low, there exists a threat
of spontaneous electrostatic discharge,
which can damage data and hardware.
High humidity levels can cause conden-
sation, corrosion, and “tape and surface”
wear and tear.
Providing accurate and strict environ-
mental conditions at all times can be chal-
lenging because of budget restrictions,
schedules, and space limitations. Often,
a system evaluation needs to balance
system performance with resource re-
strictions. Regardless of the evaluation’s
findings, system performance and the
required environmental conditions must
be maintained.
For a cooling system to successfully
meet required cooling demands in a high
reliability mission-critical data center, the
following practices are recommended.
Chilled Water System
Provide the chilled water system
•
with a minimum of N+2 chiller
equipment redundancy, where N
is the number of online units to
meet the cooling demand. This
protects the center from losses
in available cooling capacity if
one unit fails, and an additional
redundant unit is either being
serviced or fails to operate si-
multaneously. Implementing this
recommendation ensures the
system cooling demand is met.
Other redundancy configurations
About the Author
Zuhair Hasan, P.E., is an engineering and energy
consultant in Atlanta.
Redundancy for Data Centers
The following article was published in ASHRAE Journal, February 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2009
ASHRAE Journal
53
exist such as 2(N+1), 2N, or N+1. The first two options
might be used for centers requiring high reliability.
However, the latter is used in data centers where lower
reliability is required.
Many architectural piping configurations exist. How-
•
ever, the chilled water distribution system should be
consistent in its reliability, flexibility, and quality with
the rest of the datacom system’s components. Figure
13 illustrates a highly reliable and flexible chilled
water piping system with redundant piping routes to
the connected loads, and redundant connections to the
plant. This system is self balancing, as it provides equal
pressure in the loop as well as in the cross branches.
Also, this layout allows for future equipment additions
or service without disruptions to the system operation.
In addition, multiple valves are recommended to allow
for maintenance of the valves.
The design engineer can choose to sort the chilled
•
water system into several cross branches. Each cross
branch serves a similar type of equipment function.
This requires working closely with the architect planner
and facility managers. For example, the need may arise
to identify different zones for application, storage, or
database servers. They should be sorted according to
mission importance and served by different branches of
the cooling system. This helps in providing various wa-
ter temperatures for different application requirements.
Also, it is recommended to consider providing a separate
chilled water branch for air-handling units serving office
spaces. In case the system is unable to meet the required
total cooling demand, the chilled water continues to flow
to the most critical zone, while throttling or shutting the
branch serving the less critical zones.
UPS for Cooling Equipment
To keep temperature and humidity levels at their normal
operating setpoints if cooling is stopped due to power sags
and interruptions, it is recommended to use an uninterruptible
power supply (UPS) to serve the fans of the computer room
air-handling units and the pumps that supply chilled water to
those units. Another strategy the designers can choose for an
uninterruptible cooling system is to use computer room cool-
ing unit fans and secondary chilled water pumps on UPS with
chilled water thermal storage tank.4 When the designer chooses
not to use cooling equipment on UPS, this subjects the computer
room to a high risk of losing cooling during power failure or
during thermal cycling (temperature changes from operating
setpoint) when power is restored.
VFDs in Cooling Units and Pumps
Also, using variable frequency drives (VFDs) for fan controls,
and using multiple fans with each independent motor for the
same computer room unit will enhance the equipment redun-
dancy. “In this manner, the fans operate at a speed to match
loads. If a fan fails, the other fans ramp up to maintain the
required airflow.”5 Also, pumps should use VFDs, so they can
ramp up to their full speed if an operating pump fails.
Air-Distribution System
Providing redundant computer room air-conditioning
•
(CRAC) units will enhance the flexibility and reliability
of the air-distribution system. Redundant equipment is
necessary to compensate for failures and allow mainte-
nance to be performed without reducing the remaining
online capacity below normal.2 A technique that is often
recommended is providing redundant computer room
units per specific area square feet, or per actual number
of units meeting the load. For example, if you have a
certain number of units that meet the peak load in a
certain zone, then you will use a redundant unit.
If the redundant units are not operational all the time
(in standby mode), redundant equipment should be
frequently exercised to prevent conditions that enhance
the growth of mold and mildew in filters, insulated unit
enclosures, and outside air pathways, where spores and
food sources for microbial growth accumulate.2
The use of hot aisle and cold aisle in an alternating
•
arrangement adds to the reliability of the cooling sys-
tem. “This is best accomplished when the layout of the
file-server farm [High-power density data center] area
is first being planned, and it is exceedingly more dif-
ficult to accomplish when the computer room is already
populated with operating hardware.”6
The cold aisle is the area where cold air from the raised floor
is blown through perforated tiles. However, the hot aisle does
not have perforated tiles.
This configuration is illustrated in Figure 2.
Blanking panels should be installed in all unused rack and
cabinet spaces to maximize and improve the functionality
Plant
Load
Load
Load
Load
Load
Load
Load
Load
Load
Load
Load
Load
Figure 1: Double-ended loop with dedicated cross branches.3
54
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
of the hot-aisle and cold-aisle air system.1 The hot-aisle and
cold-aisle configuration helps in separating the cold airstream
from the hot (exhausted) airstream and minimizing mixing
of those airstreams at the IT equipment. In implementations
where hot-aisle and cold-aisle configuration is not used, warm
air and cold air will mix, causing lower return air temperature
to the CRAC unit, and raising the supply air temperature to
the datacom equipment. This can create a potentially harmful
situation for the equipment in the cabinets. If not addressed,
this condition can contribute to increased equipment failures
and system downtime,1 which can compromise performance
and reliability of datacom equipment.
The use of fan-powered cabinets is used in high power
•
density data centers where hot spots are created by the
high density racks. Fan-powered cabinets increase the
cooling capacity and improve airflow. Figure 3 shows a
typical fan powered cabinet where “hot exhaust air that
would normally be expelled into the hot aisle is gathered
and propelled upwards, where it is ducted into the return
air plenum. This eliminates recirculation at the rack and
improves CRAC unit efficiency and capacity. Blanking
panels must be used with these [fan] devices.”7
Technology advances on a daily basis. A system installed
today might require several changes or additions a few months
later. Sufficient system flexibility should be provided to accom-
modate any changes.
Conclusions
Cooling system redundancy contributes positively to system
reliability, maintainability, flexibility, and overall system per-
formance. Many methods exist to obtain or increase system
redundancy. However, each method must be evaluated based
on the system’s response to failure.
Also, separation of cold supply air from warm exhaust air at the
room level, or at the rack level, is necessary to increase the overall
system cooling capacity and improve its performance for higher
reliability. Examples of air-distribution approaches used are the
hot-aisle and cold-aisle approach or fan-powered cabinets.
References
ASHRAE. 2004.
1.
Thermal Guidelines for Data Processing Envi-
ronments, Table 2.1.
 
2. 2007 ASHRAE Handbook—HVAC Applications, Chapter 17.
ASHRAE. 2006.
3.
Liquid Cooling Guidelines for Datacom Equip-
ment Centers.
Menuet, R. and W.P. Turner. 2006. “Continuous Cooling is
4.
Required for Continuous Availability: Data Center Managers Need
to Match Their Availability Expectations to the Appropriate Class
of Continuous Cooling.” The Uptime Institute. Retrieved January 4,
2007. www.uptime.com.
ASHRAE. 2005.
5.
Design Considerations for Datacom Equip-
ment Centers.
Sullivan, R.F. 2002. “Alternating Cold and Hot Aisles Provide
6.
More Reliable Cooling for Server Farms.” www.uptimeinstitute.
org.
Hannaford, P. “Ten Steps to Solving Cooling Problems Caused
7.
by High-Density Server Deployment.” APC White Paper 42, Revision
2. Retrieved November 9, 2007, from www.apc.com.
Figure 2: Hot-aisle/cold-aisle air-distribution approach.
Return Air Plenum
Hot Aisle
Cold Aisle
Hot Aisle
Computer Room Air
Conditioning Unit
Raised Floor
Figure 3: Fan-powered rack cabinet.
Return Air
Fan
(Typical)
Cabinet
Supply Air
Rack
56
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
Building in Extreme Cold
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
N
orth of the Arctic Circle there are only two seasons—
this winter and last winter. Who would ever want to live
there? Being human, we can’t help ourselves. We’ve
been there a long time. And, we are going there in increasing
numbers because of resources—that’s where a lot of them are.
We’ve learned a few things. We use snow to create temporary
structures. The igloo is the ultimate sustainable structure. We use
frozen rivers in the winter as truck interstates to provide fodder
for cable TV shows. We never shut machinery off because in the
extreme cold we can never start it again. So, how do you build
permanent structures in such a miserable place?
The physics are straightforward, but the engineering is not.
Moisture flow by air leakage and vapor diffusion from the inside
to the outside is a huge concern. Even tiny gaps leaking air can
lead to substantial icicles and frost boles. There is no argument
that an actual air barrier is essential. The vapor drive when it is
40 degrees below zero\* outside is formidable. This is one cli-
mate that needs a real vapor barrier, not a vapor retarder. There
is no argument that an actual vapor barrier is essential (less than
\*At minus 40 it does not matter whether it is Fahrenheit or Celsius as both scales cross at minus 40. Minus 40°F is equal to minus 40°C. Folks up north call it minus
40°FC for “freaking cold.”
†I remember asking why a blow drier is often hung outside the front door north of 66, and a second blow drier is hung inside the front door? Exfiltrating interior air
carrying moisture leaking through the door hardware causes it to freeze solid. The exterior blow drier is used to melt the ice in the lock to get in. The interior blow
drier allows you to get out.
‡After too many years of rips, tears, blow-offs and other annoyances, I will not specify 6 mil polyethylene in a hostile climate to serve a critical function. I took my
lumps early on my own projects. Never again.
0.1 perm). Seemingly insignificant thermal bridges that would
be laughable in other climates are a big deal.† Triple glazing is
not an option; it is essential. There is little room for error.
We need, in essence, a “perfect” air barrier and a “perfect”
vapor barrier. That means using a fully adhered sheet membrane
that looks more like a refugee from the roofing industry than a
building enclosure housewrap and vapor barrier.‡ The engineer-
ing problem entails constructing a six-sided cube wrapped with
fully adhered sheet membrane with all of the insulation exterior
to the membrane. Not just a little bit of insulation, but a lot of
insulation. Did I mention a lot of insulation? No penetrations,
none at all, are allowed in this sheet membrane. All services
must be kept to the inside of the membrane (wiring, plumbing,
communications, and HVAC).
How this cube touches the ground is a big deal. You don’t
actually want the cube to touch the ground. The ground is frozen
all the time—permanently—that’s why it’s called “permafrost.”
It gets really ugly if heat from the building melts the frozen
ground. That’s why buildings on permafrost are elevated with
ventilated airspaces between them and the ground to control
heat loss from the building to the ground. An elegant solution
Photo 1 (left): Extreme enclosure. “Superinsulated” does not do justice to this house constructed by the Hydaburg Tribe in Alaska that is
ultra-airtight and ultra-vapor tight (less than 0.5 ach at 50 Pa [0.20 in. w.c.] and less than 0.5 perms). Photo 2 (right): Exterior insulation.
Multiple layers of rigid insulation on the exterior of a wood-frame structure held in place with wood furring strips. Note the inset location
of the windows allows the water management layer of the window to connect to the water management layer of the exterior wall (the fully
adhered membrane).
The following article was published in ASHRAE Journal, February 2009. ©Copyright
2009 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
February 2009
ASHRAE Journal
57
Figure 1: Extreme enclosure section. Building supported on space frame. Note the
vented frieze board, the vented facia, the insulated soffit, and the Bernoulli blocked
soffit expansion chamber to control snow entry. The roof and wall assemblies are
drained to the exterior between the exterior rigid insulation and the exterior (to the
structure) fully adhered impermeable membrane. This membrane is the air barrier,
as well as the vapor barrier for this structure.
§It’s somewhere between R-1 and R-2 per inch, depend-
ing on density.
to this foundation problem is a “space frame”
with adjustable piers that thermally isolate
the building from the ground. The ventilated
space frame supports the cube.
The top of the cube is also a big deal. The
top of the cube must be watertight but not va-
por tight. It also must not blow off and it must
deal with snow. Most of the time snow blows
off, which is a very good thing. Contrary
to popular belief, the arctic does not get all
that much snow. It’s just that the snow hangs
around a long time. But, we can’t rely on the
snow always blowing off, and we can’t rely
that we’ll always get only a little bit of snow.
So, we have to deal with the potential for ice
dams. Did I mention the blow-off part? It can
get really windy, and the wind can whip up
the snow, and blow the snow into tiny spaces.
So, if you have tiny spaces connected to the
outside, you should expect snow. The snow
particles can get very tiny, like fine sand blow-
ing around in the desert. The desert analogy
is not crazy. The arctic is, in fact, a desert
because of the small amount of precipitation.
It’s just a really, really cold desert.
The sides of the cube are fairly easy to deal
with. The inside must be vapor tight and air-
tight. The outside must be watertight and vapor
open. We know how to do this well in other
places besides the arctic. Ventilated claddings
just rock in this type of environment.
Putting it all together in a system that works
and that is constructable is not easy. We have
learned elsewhere, in high snow-load areas,
how best to deal with ice dams. We need
a ventilated roof cladding to deal with the
thermal resistance of snow. The roof clad-
ding needs to be at the same temperature as
the exterior. When the outside temperature
is below freezing, the roof cladding must be
below freezing. If it is above freezing, the
snow melts, runs to the edge of the roof and
freezes. Then, we get big hunks of ice that
can fall down and hurt you big time. Oh, they
also dam up the melt water and the roof leaks,
hence the term ice dam.
Because snow has an R-value§ (Remember
the igloo?), we need to flush heat away from
the underside of the roof cladding using ven-
tilation. That part is easy. What is difficult is
keeping snow out of the ventilation space,
and then designing an assembly that can live
58
ASHRAE Journal
ashrae.org
Fe b r u a r y 2 0 0 9
Photo 3: Ventilation rafter. The 2x4 (standing proud) is
connected through the roof rigid insulation with a metal
bracket and a long roofing screw. You can purchase 14 in.
(356 mm) long epoxy-coated steel screws. Stay away from
stainless steel screws because the heads twist off. Stainless
steel tends to be soft. Ask me how I know.
Figure 2: Roof section. The vent rafters are connected
through the roof rigid insulation with a metal bracket
and a long roofing screw. Note the 4 in. (100 mm) strip of
plywood under the rafter to distribute the load due to the
limited compressive strength of the rigid insulation.
with the snow getting in anyway. Stuff happens. We can go
to a long-dead European by the name of Daniel Bernoulli to
help us out.
Bernoulli’s equation tells us that if we have a fluid flowing in
a pipe, and a sudden enlargement exists in the pipe, there will
be a corresponding drop in pressure. If we then shrink the pipe
again, we have an increase in pressure. Folks will recognize this
as an expansion chamber. We can use the concept of an expan-
sion chamber to control rain entry and snow entry into soffits.
If you have a sudden drop in air pressure the air typically gives
up the snow or rain droplets it is carrying. By turning the sof-
fit into an expansion chamber, we can collect the snow in the
soffit, rather than have it migrate farther up the ventilated roof
cavity. Once in the soffit, we can let the snow eventually melt
there and then drain the snow melt out. But just in case, because
stuff happens, we’ve learned to design the entire ventilated roof
cavity to be able to drain snow melt out.
Connecting the roof to the wall is not straightforward either.
The walls can cause problems with the roof. Solar radiation
heats the outside air immediately adjacent the exterior cladding,
as well as the air behind the cladding in the ventilation air space.
This warm air rises. We do not want this warm air to get into
our ventilation space under our roof cladding as it will heat
up the roof cladding rather than flush heat away from the roof
cladding. We cannot vent the wall into the roof. This necessary
constraint leads to ventilated frieze boards and insulated soffits.
Figure 3: Extreme structural insulated panel section. A soffit expansion chamber
is not used in this detail. However, the ventilated roof cavity is drained and water
tight. Note the liquid applied vapor open drainage plane. Most building wraps
flutter if they are not supported on both sides. This solves that problem.
February 2009
ASHRAE Journal
59
Photo 4 (left): Mock-up constructed first. Things never go together perfectly the first time, which is why test huts, test sections, and mock-
ups are essential. Again, ask me how I know. Failure is not an option north of the Arctic Circle. Skill testing question for the geeks in the
audience: what are the red dots? Photo 5 (right): Interior structural frame. The wood-frame wall cavities and wood rafter roof cavities
remain uninsulated to control cavity condensation. The cavities provide space for services. The air barrier membrane and vapor barrier
membrane are exterior to the wall and roof framing.
The bottom of the roof overhang must be insulated to keep the
solar heated air rising up the exterior walls from melting snow
on roof overhangs, and vented facias. The roof ventilation air
comes from the edge of the roof assembly, not from under the
roof overhang.
The ventilation spaces under the roof cladding and under
the exterior wall cladding also serve to compensate for flaws
in the interior air barrier and vapor barrier. Yes, they need to
be perfect, but sometimes air barriers and vapor barriers don’t
quite achieve perfection, and you had better accept that build-
ings move and age, and the building materials themselves age
and, well you get the message. Exfiltrating moisture-laden air
and vapor that is diffusing outward eventually end up in these
ventilation spaces. Once in these spaces, we can remove the
moisture to the exterior. Evaporation, sublimation, and drainage
all play a role depending on time of year since that determines
the temperature of the relevant surfaces.
Another approach is to drain the wall to the exterior between
the exterior insulation and the air/vapor barrier. This works
since the drainage gap is warm. Recall that frozen water does
not drain. Combining roof and wall cladding ventilation with
roof and wall drainage covers most of the bases.
So, we have an ultra-vapor tight and ultra-airtight enclosure
that is superinsulated. Let’s put people inside, along with their
stuff. Presumably, they will want to live and work as much as
they can inside because it is so miserable outside. Yes, you
guessed it, they are going to need air. Air for them and for their
stuff and for whatever they are doing. We are not going to argue
about how much they need. We will leave that for another day.
But, it is clear that this air is going to come from the outside.
The problem with getting air from the outside north of the
Arctic Circle is that it is really, really cold and the more of it you
bring in or the more of it that you need, the more of a problem it
#Heat recovery ventilators or HRVs to you youngsters. Why folks insisted on
changing a perfectly good name is beyond me. My daughter says it was so that
we could get a better acronym—think SUV and MP3.
is with respect to comfort and energy. Air-to-air heat exchang-
ers# are essential. In fact, it makes sense to have two of them in
series, it is that ugly. They also freeze up and must be defrosted
on a regular cycle every hour when it is really cold.
How do you provide heat to an ultra-airtight enclosure? Well,
if you burn something, you had better figure out how to get
the products of combustion out and how to get combustion air
to the thing you want to burn. Sealed combustion appliances
are the only option. Folks who try other approaches usually
