end up as a footnote in the annual Darwin Awards. The good
news is that we have lots of systems that work. They are also
extremely efficient.
An even more interesting problem is how to deal with sew-
age. It tends to freeze. Sewage pipes, permafrost, buildings
that move, and extreme cold leads to lots of crap. This is a
complex problem that we will leave to another day. I will say
that electrically heated waste lines are common, as well as
above grade superinsulated and heated septic tanks and leach
fields. Unfortunately, so are open sewage ponds and sanitation
reminiscent of third-world nations.
These buildings are likely the future of housing in general: su-
perinsulated, ultra-airtight, great windows, sealed combustion,
mechanical ventilation, drained and ventilated assemblies.
We need to live and work in the arctic because of the energy
resources we need. The irony is sweet. We have to build these
ultra-efficient structures in the arctic because we haven’t built
ultra-efficient structures everywhere else.
Author’s Note
Much of the fundamental research work demonstrated in the
building constructed by the Hydaburg Tribe was developed under
the U.S. Department of Energy’s Building America Program.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
February 2009
ASHRAE Journal
69
Heat Pumps for Cold Climates
By Kurt Roth, Ph.D., Associate Member ASHRAE; John Dieckmann, Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
T
he majority of air-source heat pumps (ASHPs) are in-
stalled in moderate to warm areas of the United States,
mostly south of the Mason-Dixon Line.
Two major issues make conventional ASHPs unattractive as a
heat source in cold climates. First, buildings in colder climates
often have appreciably smaller design cooling loads than design
heating loads. Second, ASHP heating capacity and coefficient
of performance (COP) decrease as the outdoor temperature, To,
decreases because the temperature lift across the compressor
increases. For these reasons, conventional ASHPs sized to meet
cooling loads cannot meet the full heating loads at lower To,
necessitating extensive use of costly, and energy-inefficient,
electric resistance heating.
Conceptually, a heat pump designed for a cold climate would
have sufficient capacity to meet heating loads around To~0°F
at a reasonable COP, and would require limited (ideally, no)
electric-resistance heat on an annual basis. Such a design would
enable effective use of heat pumps in much colder climates than
current designs. For example, it could extend the region where
heat pumps could reduce heating primary energy consumption
or cost over much of the northern U.S.
Several design modifications and technologies have been
proposed or introduced (alone and in combination) for cold-
climate heat pumps.
Sizing the ASHP for heating instead of cooling
••
can in-
crease capacity. It does not, however, address the problem
of reduced heating cycle efficiency and capacity as To
decreases. It also can lead to excessive cycling—and the
resulting efficiency decrease—at moderate heating loads
and during cooling season (since the system is oversized
for those conditions).1 Excessive cycling can, in turn,
significantly decrease dehumidification effectiveness.2
Multiple or modulating compressors
••
address mismatched
loads by sizing compressor capacity to meet heating
design loads at full capacity, while part-load operation ef-
ficiently satisfies cooling loads and dehumidification.2,3
The problem of reduced heating cycle efficiency as To
decreases still remains.4
Geothermal heat pumps,
••
also known as ground- or water-
coupled or ground- or water-source heat pumps (GSHP),
overcome the problem of reduced cycle efficiency in cold
ambient air by extracting heat from the soil or ground­
water at approximately constant underground tempera-
tures. In theory, they can achieve near-constant heating
and cooling efficiencies year-round. In practice, in colder
regions the quantity of heat extracted from the ground
(during the heating season) is larger than that rejected
to the ground, which depresses the ground temperature
around the loop and GSHP efficiency. Still, effectively
designed GSHPs in the northern U.S. can achieve aver-
age heating COPs on the order of 3 (including pumping
power).5
Increased outdoor coil capacity
••
enables the ASHP ex-
tract more heat at a given To.
Carbon dioxide
••
(CO2 ) refrigerant cycles that exploit the
thermodynamic characteristics of CO2 to provide about
35% greater capacity at To = 17°F. This decreases the
use of electric resistance heating and also significantly
reduces system oversizing relative to the design cooling
load. CO2 also rejects heat over a wider temperature
range, enabling higher air delivery temperatures without
thermodynamic penalty.6
Mechanical liquid subcooling
••
increases capacity (~10%)
and efficiency (~5%).
Optimization of the indoor and outdoor coil
••
circuiting
for heating mode also could enhance capacity and ef-
ficiency.
Within the past five years, at least two U.S. companies have
introduced ASHPs designed for cold climates. Units developed
by both companies have two compressors that operate in series.
At moderate To, a single compressor (with multiple capacities)
operates to meet the heating loads. When To falls below the point
where the single compressor can effectively meet the heating load,
a second “boost” compressor with a large volumetric capacity
also runs. In one unit, the refrigerant exiting the first compres-
sor enters the second compressor.7 The other unit has a heat
exchanger that transfers heat between two vapor-compression
cycles, i.e., the condenser of the first cycle serves as the evapo-
rator of the second cycle, but each cycle uses separate refriger-
ant.8 Both configurations decrease the lift of both compressors,
increasing their efficiencies and capacities.
In addition, two-stage units can incorporate a refrigerant
economizer that expands a portion of the liquid refriger-
ant leaving the condenser to a pressure between that of the
evaporator and condenser (i.e., the inlet pressure of the second
compression stage). This expanded refrigerant accepts heat
from the liquid refrigerant, subcooling the liquid prior to ex-
pansion, and further increasing cycle capacity and efficiency.
The following article was published in ASHRAE Journal, February 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
70
ASHRAE Journal
Fe b r u a r y 2 0 0 9
As a result, their heating capacities drop off more slowly than
conventional ASHPs while maintaining a COP of greater than
2 at To = 0°F.1,9
The rest of this article focuses on these recently introduced
ASHPs optimized for cold climates.
Energy Savings Potential
At moderate temperatures, ASHPs have superior primary
energy efficiency, e.g., at To = 45°F–50°F, an ASHP consumes
about half the primary energy of a gas furnace with an 80%
annual fuel utilization efficiency (AFUE). As To decreases,
however, its primary energy efficiency\* decreases rapidly and,
below the balance point (i.e., where the heating load equals heat
pump capacity), requires inefficient electric resistance heat.10
We carried out a simple analysis comparing the performance
of a two-stage cold-climate ASHP to three conventional heating
options, 80% and 90% AFUE furnaces and a 85% AFUE oil
heat boiler, to meet the hourly space heating loads of ~3,000
ft2 (280 m2) homes constructed since 2000 in Chicago, Min-
neapolis, and New York.† The heating COP and capacity data
are based on curve fits for laboratory test data for an ASHP
designed for cold climates.‡ When the heat pump lacked suf-
ficient capacity to meet space heating loads, the model assumed
that the system activated electric resistance heating to meet the
remaining heating load.
The analysis found that, relative to an 80% AFUE furnace,
the heat pump designed for cold climates will achieve negligible
primary energy savings in Minneapolis and appreciable savings
in Chicago and New York (~12% and 19%, respectively). When
compared to an AFUE = 85% oil boiler, the heat pump reduces
primary energy consumption by about 12% in New York, and
has a marginal primary energy impact in both Chicago and
Minneapolis. Relative to a high-efficiency furnace (AFUE =
90%), it would realize moderate primary energy savings in New
York (~6%), negligible savings in Chicago, and consume more
(~9%) primary energy in Minneapolis. In all three cases, the
heat pump modeled had an average annual COP of between
2.6 and 3.0, similar to GSHPs in those climates.5
In addition, the heat pump offers some energy savings dur-
ing the cooling season relative to units meeting the minimum
\* That is, taking into account the energy used to generate, transmit, and distribute the electricity, not just the site energy consumption. † Hourly To and space heating
loads based on MAISY data (obtained by TIAX from Jackson Associates). ‡ Based on the Acadia™ 42C46H unit. http://tinyurl.com/hallowell2008.
Advertisement formerly in this space.
February 2009
ASHRAE Journal
71
SEER required for residential central air-conditioning units.
Due to the relatively small space cooling loads in the target
climates, the annual and national cooling energy savings would
be small.
Market Factors
In heating-dominated climates, heat pumps compete for mar-
ket share against furnaces and boilers. Using the prior energy
consumption analyses described for the homes in Chicago,
Minneapolis, and New York and applying average residential
energy costs,§ the heat pump designed for cold climates would
reduce space heating energy costs by approximately 28 to 38%
relative to an AFUE = 80% gas furnace and 19% to 30% relative
to an AFUE = 90% gas furnace. Relative to an AFUE = 85%
heating oil-fueled boiler, the estimated energy cost savings
range from 51% to 58%.
As expected, the percent savings are greatest in the warmer
location (New York) and least in the coldest location (Min-
neapolis), with the maximum energy cost savings occurring
in the Chicago climate.
Preliminary information suggests an approximate installed
cost premium of between $3,000 and $4,000 relative to
conventional ASHPs.1 This estimate is based on products
from a single manufacturer, so the entry of an additional
manufacturer into the market will likely decrease the first cost
premium, e.g., one manufacturer estimates that their reentry
into this market will decrease the incremental first cost by
approximately $1,000.8 Taking this at face value and compar-
ing conventional ASHP costs with those of gas furnaces and
oil boilers,11 heat pumps designed for cold climates should
have a first-cost premium of about $4,500 to $5,500 relative
to an AFUE = 80% gas furnace, $3,900 to $4,900 relative to
an AFUE = 90% gas furnace, and $2,600 to $3,700 relative to
an AFUE = 85% oil-fired boiler). These translate into simple
payback periods (SPPs) on the order of nine to 11 years, 11
to 13 years, and two to three years, respectively. All of these
SPPs would decrease when compared to the additional cost
of installing a central air-conditioning system. Interestingly,
a GSHP has an installed cost premium of approximately
$1,200 to $2,2001,11 while achieving a similar heating COP
in colder climates (including parasitics).5
In addition, laboratory test data indicate that at least one
ASHP designed for cold climates can deliver air at higher
§ Electricity: $0.104/kWh (2006; http://tinyurl.com/avgelectric); Natural Gas:
$13.01/MMBtu (2007; http://tinyurl.com/avgnatgas); Heating Oil: $2.83/gallon
(Winter of 2007 – 08; http://tinyurl.com/avgheatoil).
Advertisement formerly in this space.
72
ASHRAE Journal
Fe b r u a r y 2 0 0 9
temperatures than conventional ASHPs, i.e., at 99°F (37°C)
or higher under most conditions.1
ASHPs designed for cold climates are new products and, as
such, they have not yet had the opportunity to establish their
reliability. Limited field testing of an earlier model of a cold
climate ASHP found that it had significant reliability issues.8,12
In addition, the earlier model did not approach its laboratory
performance in the field, i.e., the units had significantly lower
COPs and also delivered air at appreciably lower temperatures
than anticipated.12 It is not clear if newer models have ad-
dressed these reliability issues and performance discrepancies.
To realize their energy and energy cost savings potential—and,
ultimately, their market potential (since cost savings impact
SPP)—newer units will need to match their laboratory per-
formance in the field.
In addition, both developers are smaller companies that will
need to establish the full infrastructure to successfully market
and support these products.
References
WSU. 2007. “Acadia™ Heat Pump.” Energy Ideas Clearinghouse,
1.
Product & Technology Review #19. Washington State University.
http://tinyurl.com/prodtech.
Shirey, D.B. and H.I. Henderson. 2004. “Dehumidification at part
2.
load.” ASHRAE Journal 46(4):42 – 48.
Roth, K.W., et al. 2004. “Modulating compressors.”
3.
ASHRAE
Journal 46(10):56 – 57.
Biancardi, F.R. and T.H. Sienel. 1997. “Advanced concepts for
4.
cold climate heat pumps.” Proceedings of the Third International
Conference on Heat Pumps in Cold Climates, Natural Resources
Canada.
Henderson, H.I. 2006. “Overview of Geothermal Heat Pumps.”
5.
Presentation at SURE Workshop. http://tinyurl.com/hhenderson.
Richter, et al. 2000. “Transcritical CO
6.
2 heat pump for residential
applications.” Proceedings of the 4th IIR-Gustav Lorentzen Conference
on Natural Working Fluids. http://tinyurl.com/richteretal.
Shaw, D.N. 2008. “Boosted Air-Source Heat Pumps, a.k.a.
7.
Acadia™.” Hallowell International white paper. http://tinyurl.com/
shaw-hallowell.
Lewis, D. 2008. Personal communication.
8.
“The cold climate heat pump.” 2008. http://tinyurl.com/
9.
nyleheatpump.
TIAX. 2002. “Energy consumption characteristics of commercial
10.
building HVAC systems—volume III: energy savings potential.” Final
report to U.S. Department of Energy, Office of Building Technologies.
http://tinyurl.com/tiax2002.
Navigant Consulting. “EIA—Technology Forecast Updates—
11.
Residential and Commercial Building Technologies—Reference Case,
Second Edition (Revised).” Presentation to the U.S. Department of
Energy, Energy Information Administration.
Hadley, A., J., Callahan, and R. Stroh. 2006. “Without strip heat:
12.
in-situ monitoring of a multi-stage air source heat pump in the Pacific
Northwest.” Proceedings of the ACEEE Summer Study for Energy
Efficiency in Buildings. http://tinyurl.com/ahadley.
Kurt Roth, Ph.D., and John Dieckmann are principals with
TIAX LLC, Cambridge, Mass. James Brodrick, Ph.D., is a
project manager with the Building Technologies Program, U.S.
Department of Energy, Washington, D.C.
Advertisement formerly in this space.
First Place Winners
Jacques de Grace, Member ASHRAE
Project: Normand-Maurice Building,
Montreal
Category: Institutional Buildings (New)
In 2002, Public Works and Government Services Canada
ordered construction of a federal multi-occupant building
offering offices, classrooms, warehouses, as well as an in-
door firing range for the Royal Canadian Mounted Police,
the Canadian Navy, and two federal departments. The
intent was to create a green building prototype that would
be at least 40% more efficient than buildings meeting the
country’s minimum energy code. To achieve these goals,
the building features several innovative measures, including
underfloor displacement ventilation for improved ventila-
tion effectiveness and cascade ventilation supplying outside
air to occupied spaces before transferring it to secondary
spaces. Additional features include radiant slabs for improved
thermal comfort and energy efficiency, a geothermal heat
exchanger to reduce energy consumption, and an innovative
solid thermal energy storage system to reduce first costs of
the geothermal heat exchanger.
The results show 40% more outside air supplied to occupied
spaces as compared to ASHRAE Standard 62.1-2004; 51%
regulated energy cost reduction compared to the 1997 national
building code; 661 tons (600 Mg) in avoided CO2 emissions
each year, and 31% reduction in potable water use.
Laurier Nichols, Member ASHRAE
Project: Centre Communautaire de Mistissini,
Mistissini, Quebec
Category: Public Assembly (New)
The Mistissini Community Center is a three-level, 74,809 ft2
(6950 m2) facility, which houses an ice rink with locker rooms,
a gymnasium, a fitness room, and library. The rink and adjacent
rooms account for more than half of the community center. The
heating and cooling system consists of 33 heat pumps connected
to a geothermal loop. Twenty-five water-to-air heat pumps are
used for heating and cooling, and six water-to-water heat pumps
maintain ice temperature. A five-pass system for use under
the ice was chosen instead of the usual two-pass system. The
five-pass system reduces refrigerant flow and required pump-
ing energy and helps maintain uniformity in ice temperature.
A combination of the five-pass piping network and the cold
storage mass and methanol solution decreases the cooling load
of the ice by 22%.
By installing a direct digital control system, low energy con-
sumption lighting devices, and a lighting control system, an
estimated 62% energy reduction was evaluated for the building,
with an estimated yearly savings of approximately $153,600.
In addition, greenhouse gas emissions have been reduced by
nearly 350 tons (317 Mg) per year.
Total construction cost for the project was around $18 mil-
lion with $1 million dedicated to energy-efficient systems with
a net payback period of 4.6 years.
  he ASHRAE Technology Awards
recognize outstanding achievements
by members who have successfully
a p p l i e d i n n o v a t i v e b u i l d i n g
design in the areas of occupant comfort,
indoor air quality (IAQ) and energy conservation.
Their designs incorporate ASHRAE standards for effective energy management
and IAQ. Performance is proven through one year’s actual, verifiable operating
data. The following are descriptions of projects from the 2009 ASHRAE
Technology Award winners and honorable mentions. Articles about these projects
will be published in issues of ASHRAE Journal and High Performing Buildings.
Top Award Winners
16
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
The following article was published in ASHRAE Journal, March 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
Normand-Maurice Building
Public Works and Government Services Canada built
a federal multi-occupant building in 2002 with the
intent to create a green building prototype that
would be at least 40% more efficient than buildings
meeting the country’s minimum energy code.
March 2009
ASHRAE Journal
17
George Washington Carver Elementary
School No. 87
The innovative renovation project on the more than
70-year-old George Washington Carver Elementary
school in Indianapolis took a liability and turned it
into an energy-saving asset. Since 1935 sump pumps
had been running continuously to remove water from
the boiler room. Now, the groundwater is used as a
geothermal heating source and cooling sink.
Centre Communautaire de Mistissini
A five-pass system for use under the ice was chosen instead
of the usual two-pass system. The five-pass system reduces
refrigerant flow and required pumping energy and helps
maintain uniformity in ice temperature.
Thomas H. Durkin, Member ASHRAE
Project: HVAC Renovation at George Washington
Carver Elementary School No. 87, Indianapolis.
Category: Institutional Buildings (Existing)
The renovation of the more than 70-year-old George Wash-
ington Carver Elementary school in Indianapolis took a liability
and turned it into an energy-saving asset. When the school was
excavated in 1935, an underground stream was inadvertently
intercepted. Since then, sump pumps have been running con-
tinuously to remove water from the boiler room. When cooling
was added to the school in 2005, the HVAC solution used the
groundwater as a geothermal heating source and cooling sink.
The new system, a single unit located in a central mechanical
room, is a combination of two technologies: a heat recovery
chiller and geothermal (earth coupled) heater/chiller. The new
system cools for less than half the cost of conventional equip-
ment and heats for about one quarter the cost of the old system.
In addition to the HVAC solution, lighting upgrades also were
implemented, updating the mid-1980s fixtures.
Overall, gas consumption was reduced from $28,000 per
year to almost zero. Electric consumption increased from
$22,770 to $42,499. Total utility cost was reduced from $51,270
(with no AC) to $43,111 after renovation with the entire build-
ing cooled, a 16% reduction.
Kenneth Sonmor, Member ASHRAE
Project: 4200 St. Laurent Office Tower, Montreal
Category: Commercial Buildings (Existing)
The owners and managers of a 13-story office building in
Montreal with a floor area of 350,000 ft2 (32 516 m2) wanted
to reduce their energy consumption but still keep their building
maintenance at the same level as prior to implementing energy-
saving measures. The building consists mostly of commercial
office space and houses a textile manufacturing company and
retail. Energy-saving measures implemented included installing
the building’s direct digital controls, electrical systems, and the
heating system of the building’s envelope.
A heat recovery system preheats the entering fresh air. The
system consists of two units. The first is a patent-pending sys-
tem that transfers heat from the exhaust air into the fresh air
supplied by the indirect gas-fired fresh air unit on the roof of
the building. The second unit transfers the heat of the warm
water from the fan-coil condensers into the fresh air supplied
by the first unit. Both units can recover 1,100 MBh of heat. The
annual natural gas consumption was reduced by 272 577 m3,
corresponding to 701 tons (636 Mg) of equivalent CO2 emis-
sions. Total electrical savings were 16% of original consumption.
Total project cost, after grants, was $325,449. The project is
expected to pay for itself within 2.1 years.
Second Place Winner
Eric L. Kirkland, Member ASHRAE
Project: NREL Science and Technology Facility,
Golden, Colo.
Category: Institutional Buildings (New)
Specific design and energy-saving goals were clearly estab-
lished prior to construction of the new Science and Technology
2009ASHRAE Technology Awards
4200 St. Laurent Office Tower
The owners and managers of the building wanted to reduce
their energy consumption but still keep their building main-
tenance at the same level as prior to implementing energy-
saving measures.
NREL Science and Technology Facility
Specific design and energy-saving goals were clearly estab-
lished prior to construction of the new facility. A modeling
study was done to study the impact of emissions from a vari-
ety of the lab’s exhaust sources.
18
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
Facility (S&TF) at the National Renewable Energy Laboratory
(NREL) in Golden, Colo. The energy savings target of 40%
beyond a similar lab building using ASHRAE/IESNA Standard
90.1-1999 was just one goal of the design team for the three-
story, 71,347 ft2 (6628 m2) building. The building is home to
offices and laboratories for 75 people. The facility laboratory
was designated an IBC hazardous H5 occupancy, challenging the
design team to create a sustainable and healthy environment.
In addition to the energy-saving measures incorporated into
the new facility, all HVAC systems are free of HCFCs, CFCs, and
Halon, storm water is collected onsite to provide irrigation, and
all plumbing is low-water usage fixtures. Energy conservation
measurements are estimated to save $96,000 per year based
on the 41% energy savings of a comparable lab using Standard
90.1-1999 ECB method.
Honorable Mentions
Stephane Sirard, Member ASHRAE
Project: CEROM, St-Mathieu-de-Beloeil, Quebec
Category: Institutional Buildings (New)
The CEROM building located in St-Mathieu-de-Beloeil, Que-
bec, is an agricultural research center. The facility is comprised
of one main building and three greenhouses, with a total floor
area of 30,700 ft2 (2860 m2). The designers of the CEROM
building conducted multiple simulations using in-house designed
software programs, making its design process unique.
Greenhouses require a large amount of energy for their heating
needs, which is why geothermal systems are rarely used for this
2009ASHRAE Technology Awards
type of application. The majority of the main building’s needs are
met through the geothermal system, while the remaining needs for
the greenhouses are met with an oil heating system. The expected
energy savings using the geothermal system in combination with
an oil heating system was expected to be about 227,116 kWh.
The building uses 56% less energy than an equivalent build-
ing with standard HVAC systems. The energy savings for the
building is estimated at $62,968 per year with a return on
investment of approximately 4.3 years.
David Toshio Williams, Member ASHRAE
Project: Two Harbors High School, Two Harbors, Minn.
Category: Institutional Buildings (New)
The Lake Superior School District needed a replacement
facility for their existing high school in Two Harbors, Minn.,
that would allow for a cost-effective consolidation of buildings.
Low operating costs and an improved indoor environment
for the 700 student, 6 – 12 grade school were the designer’s
priorities. Key features included in the new building are 100%
fresh air displacement ventilation with energy recovery and
CO2 monitoring, and a DOAS that delivers air through ther-
mal displacement ventilation (TDV) diffusers and high ∆T hot
water distribution. Radiant floor systems also were installed
to improve available space for classroom cabinets and provide
heating without the use of fin tube radiation. The 20 miles (32
km) of floor tubing was the largest installation in the area.
Total construction cost per square foot was less than the
Minnesota construction average per square foot, and energy
use is 28% better than the average school.
CEROM
The facility is comprised of one main building and three
greenhouses, with a total floor area of 30,700 ft2 (2860 m2).
The designers of the CEROM building conducted multiple
simulations using in-house designed software programs.
March 2009
ASHRAE Journal
20
Two Harbors High School
Low operating costs and an improved indoor environment for
the 700 student, 6 – 12 grade school were the designer’s pri-
orities. Radiant floor systems were also installed to provide
heating without the use of fin tube radiation.
22
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
By Kenneth Sonmor, Associate Member ASHRAE; and Antonino Lagana, P.Eng.
A
fter a detailed energy audit was performed at 4200 St. Laurent Office
Tower in Montreal, a series of energy-saving measures was proposed with
an overall payback of two years. The building owner agreed to implement all of
the energy-saving measures including a heat recovery system that would heat
fresh air without requiring an external energy source. Other energy-saving mea-
sures involved the building’s automated direct digital controls (DDC), electrical
systems, and the heating system of the building’s envelope. All measures have
been operating for more than a year now, with good results.
Meeting the Challenges
The 13-story office tower has a total
floor area of 350,000 ft2 (32 516 m2).
Most of the building is used for com-
mercial office space. However, its diverse
occupancies include textile manufactur-
ing processes, retail and food services,
computer rooms, and a gym.
A penthouse on the roof contains the
mechanical room with the boilers and
two heating pumps. Four 4,000 MBh
gas-fired, conventional, atmospheric
boilers were in the mechanical room,
producing hot water for heating. The two
pumps ran at a constant maximum speed
during the entire heating season, and the
boilers had a relatively low seasonal ef-
ficiency. Each floor has peripheral zones
heated by fin tubes that use the hot water
from the boilers in the mechanical room.
The mechanical room is illustrated in
Figure 1, however, the boilers and heat-
ing pumps are not shown for purposes
of clarity. Each floor has interior zones
cooled by air-conditioning units (two
About the Authors
Kenneth Sonmor, is head project designer and
president of Ecovision Consulting and Antonino
Lagana, P.Eng., is an analyst and designer for
Ecovision Consulting and Thermoscience Inc. in
Montreal.
Heat Recovery
For Office Tower
The following article was published in ASHRAE Journal, March 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2009
ASHRAE Journal
23
units are shown in Figure 1). The air-conditioning units are
independent air handlers with a fan and DX coils, which are
cooled by the water from the cooling towers. There are 85 AC
units that cool the interior zones during winter. Heating
is not required in the building’s interior despite cold
outdoor temperatures. The cooling towers are located
on the roof (Figure 1).
An indirect, gas-fired, fresh-air unit (FAU-1) is
located on the roof (Figure 1). FAU-1 supplied fresh
air for the building at a volume flow rate of 40,000
cfm (18 878 L/s). The temperature setpoint for the fresh
air was originally hardwired to 68°F (20°C) for neutral deliv-
ery. The fan of FAU-1 was running six days per week and 12
hours per day at maximum speed. An exhaust fan on the roof
evacuated 12,000 cfm (5663 L/s) of air from the building. The
exhaust fan (VE-1) is shown in Figure 1 and it is located near
FAU-1. VE-1 was running 24 hours per day, seven days per
week at maximum speed. VE-1 and FAU-1 are located outside
at a distance of about 20 ft (6 m) from each other. Our energy
audit proposed a heat recovery system, but conventional systems
such as a heat pipe or a rotary enthalpy wheel were not feasible
because they involved extensive modifications to ductwork. An
effective runaround loop would require considerable electrical
power and a high content of glycol.
The building did not have automated direct digital
controls and the heating and air conditioning equipment
operated independently. The individual AC units had
their own mechanical thermostats. The fin tubes have
pneumatic valves with their own thermostats, while the
boilers maintained an elevated water temperature.
The building’s consumption of natural gas was high
and expensive. Between October 2002 and May 2003 (typical
timeframe for winter weather in Montreal), before the energy-
saving measures were installed, the total consumption of natural
gas for that winter was 16 million ft3 (451 007 m3), the cost
was $182,856 (Canadian), and the winter’s degree days were
8,386°F · days (4659°C · days).1 A normal winter’s degree days
in Montreal is 8,235°F · days (4575°C · days).1
A typical year for electrical consumption before any of the
electrical energy-saving measures were installed ran from Jan.
Figure 1: This schematic shows the principles of operation for 4200 St. Laurent Office Tower in Montreal.
Exhaust
15,000 cfm
VF
VF
VFD
S
C
RC-1A
Recup.: 152kW
Outside Air
Temp: 15°F
Gas Fired Indirect
Heating Unit
Interior
Cooling
Tower
Cooling
Tower
Turned
Off In
Winter
Exhaust
Bathrooms
& Center
Mechanical Room
Air Conditioning Unit
Fresh Air
Supply Air
Temperature
Sensor
Air Conditioning Unit
Cold
Temperature Sensors
Tied Into Controls
Typical Floor
Roof
VE-1
RC-1
D
X
VA-1
40,000 PCM
FAU-1
SP:74°F Interior
Zone With Override
Switch On Main
Thermostat
T°
T°
T°
T°
T°
T°
S
S
CEP
T°
T°
SP:71°F
Peripheral Zone
Thermostat
Typical Floor
SP:74°F Interior
Zone With Override
Switch On Main
Thermostat
SP:74°F
Interior Zone
SP:71°F
Peripheral Zone
D
X
CD
D
X CD
Sup. 0 – 25%
P
Sup. 0 – 25%
Recup.:
167 kW
RC-2A
50 US gpm
P
Sup: 55°F
Sup: 55°F
2 in.Ø
2 in.Ø
50 US gpm
RC-2B
70 US gpm 2.5 in.Ø
2.5 in.Ø
PC-2
95°F 8 in.Ø
85°F 8 in.Ø
P
PC-1
70°F
90°F 3 in.Ø
132 US gpm
4 – 800 US gpm
P
95°F
85°F
24
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
Photo 3: RC-1A outdoor evaporator first phase heat recovery.
Photo 1: RC-1 outdoor condenser first phase heat injection.
Photo 2: FAU-1 with view of RC-1 integrated.
1 to Dec. 31, 2006. The electrical consumption and cost was
6,207,600 kWh, $385,634 (Canadian), respectively. The build-
ing’s lighting system consisted of mostly old T12 fluorescent
lamps which are considerably less efficient than the fluorescent
fixtures that are currently available on the market. During
the 12 months of 2006, on average, 89.7% of the building’s
rentable space was occupied. An energy management system
was proposed to the building managers, which would control
peak electrical demand (by load shedding) so that they could
increase the occupancy rate without worrying about excessive
demand penalties.
During the energy audit carried out by the authors’ firm, we
proposed to reduce the total annual energy consumption by
32% and to manage the peak electrical demand. Natural gas
consumption was to be reduced by 52% and electrical consump-
tion by 21%. Furthermore, our goals included reducing the
equivalent annual CO2 emissions of the building by 500 tons
(454 Mg). We wanted the costs for these measures to have a
simple two-year payback, and we did not want to compromise
the existing air quality. How was it done?
Solving the Problems
The energy-saving measures are in three categories: automated
direct digital controls, HVAC systems, and electrical measures.
Careful attention was given to maintaining existing air quality.
The energy-saving measures that concern the automated DDC
are: reducing the air conditioning during winter, and readjust-
ing winter setpoints to minimize energy use. These measures
were achieved by installing and programming a full set of
direct digital controls. Each floor has peripheral zones heated
by fin-tubes and interior zones cooled with AC units. The air
conditioning is reduced by decreasing the setpoint in FAU-1
for the fresh air. It was originally hardwired to 68°F (20°C)
and delivered to the central building core, but after the controls
were installed it was made variable, allowing for effective free
cooling delivered directly to the AC units with VAV control.
The winter setpoints of the interior zones were readjusted to
74°F (23°C), and those of the peripheral zones were readjusted
to 71°F (21°C), so heat can migrate naturally from the cooled
zones to the heated zones (Figure 1).
Three HVAC measures were implemented. The first consists
of installing two 3,000 MBh condensing natural gas boilers
to replace the existing four 4,000 MBh atmospheric boilers.
Hot water from the boilers is supplied to the fin tubes in the
peripheral zones, but by controlling its temperature the DDC
maintain the return water temperature low enough for condensa-
tion to occur in the new boilers. The second measure consists
of installing a heat recovery unit that will transfer heat from
the building’s exhaust air to its fresh air. It uses an innovative
heat recovery apparatus that is discussed in the innovation sec-
tion. The third measure consists of diverting the water for the
condensers of the AC units into heat exchangers in the fresh air
supply. The water was diverted from the winter cooling tower,
reducing the operation of the cooling tower. Heat that would
otherwise be rejected to the atmosphere is transferred to the
building’s fresh air. The second and third mechanical measures
are illustrated in Figure 1.
Advertisement formerly in this space.
26
ASHRAE Journal
M a r c h 2 0 0 9
The electrical measures are composed of improvements in the
performance of the lighting fixtures and in the performance of
the fan, pumps, and compressor motors (using variable speed
drives). 1,600 T12 lighting fixtures were replaced with more ef-
ficient T8 lighting fixtures. A variable speed drive was installed
on each of the following: the leading heating pump supplying
hot water from the boiler; the large supply fan (FAU-1); the main
exhaust fan (VE-1), and the lead pump of the condenser-water
cooling circuit that flows through the cooling towers (PC-2). The
cooling tower circuit was converted from a constant-volume to
variable volume system by installing a two-way valve at each
AC unit. The valves close when their respective air-conditioning
units are not used and the volume flow rate (gpm) of the water
in the cooling tower circuit varies according to the actual need
of the building (pressure sensors in the water are used for PID
control of gpm). The variable speed drives corrected the power
factors of the equipment as well.
Air velocity, CO2 levels, and ambient temperatures were
measured before the energy-saving measures were implemented
and found acceptable. The occupants were satisfied with the
thermal comfort before our measures were implemented. The
fresh air unit (FAU-1) was capable of meeting and surpassing
the fresh air requirements2 before the measures, supplying up
to 40,000 cfm (18 878 L/s) of fresh air (and at least 15 cfm
[7 L/s] per person on every floor). The goal was to maintain
existing air quality.
After the energy-saving measures were installed CO2 levels
and air velocity were verified throughout the building and found
to be just as good as before. A CO2 sensor was installed in the
return duct of the ventilation system and tied into the DDC
system. The speed of the fresh air supply fan, when not in free-
Photo 4: RC-2A condenser water second phase heat recovery.
Advertisement formerly in this space.
March 2009
ASHRAE Journal
27
Photo 5: Second phase heat recovery bypass with temperature
measurement.
Figure 2: Electrical and natural gas consumption. Comparison be-
tween the actual consumption and projected with current occupancy
rates (if none of the measures were installed).
1,600,000
1,400,000
1,200,000
1,000,000
800,000
600,000
400,000
200,000
0
kWh
10
11
12
1
2
3
4
5
6
7
8
9
Month
Projected
Consumption
With No Modifications
Projected
Consumption
With Modifications
Actual Consumption
(Heating Degree
Day Adjusted)
cooling mode, is controlled to maintain CO2 concentration at
required levels. Each zone has a thermostat tied into the DDC,
which ensures that thermal comfort is as good as what it was
before the measures were implemented.
Innovation
The heat recovery unit that transfers heat from the exhaust
air to the fresh air, supplied by FAU-1, consists of an innova-
tive technology (patent pending). It is a thermosiphon heat
exchanger that uses an environment-friendly refrigerant.
Thermosiphon heat exchangers, a type of heat recovery unit,
were rarely seen on the market. However, modifications were
carried out according to the design.3 The modifications increase
the effectiveness and decrease the cost of the thermosiphon
rendering it more feasible.
Advertisement formerly in this space.
28
ASHRAE Journal
M a r c h 2 0 0 9
Thermosiphon heat exchangers operate with a refrigerant that
condenses in a heat-transfer coil in the fresh air duct, transferring
heat to the fresh air. It evaporates in a coil in the exhaust duct,
drawing heat from the exhaust air. The thermosiphon operates like
a heat pipe using a condensing and evaporating refrigerant, but
the liquid travels from the condenser coil to the evaporator coil
by gravity and not by capillary action. A thermosiphon does not
require the exhaust duct to be adjacent to the fresh air supply duct
as does a heat pipe. It is only necessary for the supply duct to be at
a higher elevation than the exhaust duct for the liquid condensate
to flow into the evaporator coil by gravity. A thermosiphon does
not require an intricate series of capillary tubes as does a heat pipe
and is less costly to make. The condenser and evaporator coils are
shown in Figure 1 (RC-1 and RC-1A, respectively).
The second heat recovery unit consists of transferring the heat
of the warm water from the AC units’ condensers into the fresh
air supplied by FAU-1. The water is diverted from the cooling
tower to a series of heat transfer coils in the fresh air ducts sup-
plied by FAU-1. The fresh air duct splits into two downstream of
FAU-1 as can be seen in Figure 1. One set of heat transfer coils
is in each branch of the supply duct. The heat transfer coils are
shown in Figure 1. They are called RC-2A and RC-2B. RC-2A
and RC-2B consist of two compact heat exchanger coils each.
Both heat recovery units together are capable of recovering
enough energy to heat the fresh air all winter.
Results and Benefits
The first complete winter, after the energy-saving measures
were implemented, ran from October 2007 to May 2008. The
total consumption in natural gas was 5,223,675 ft3 (147 918
m3) for a cost of $68,008 (Canadian). The degree days for
the same winter amounted to 7,608°F · days (4227°C · days).
The natural gas savings were in excess of 60% of the original
consumption with a 60% reduction in cost as well (even after
a standard degree-day adjustment is applied).
During the 12-month period beginning in October 2007 and
ending in September 2008, the electrical consumption totalled
5,469,600 kWh for a cost of $383,080 (Canadian). That is
738,000 kWh (or 12%) less than the consumption during the
year before the electrical measures were installed (Jan. 1 to Dec.
31, 2006). However, during the 12 months from October 2007
to September 2008, the average occupancy rate had risen to
97% from 89.7% during 2006. When the increase in occupancy
rate is taken into account, the electrical savings amount to at
least 20%. Despite the increased occupancy, the peak electrical
demand did not increase.
The total project cost was $527,600 (Canadian). The Ca-
nadian government and the local natural gas and electrical
utility companies offered grants of $202,000 (Canadian).
An analysis demonstrated that our goals were achieved.4
Expected savings were exceeded and, 700 tons (635 Mg) of
equivalent CO2 emissions were eliminated from the atmo-
sphere per year. The owners and managers of this building
have made great progress in their pursuit of environmentally
sustainable buildings.
References
Environment Canada, Service Météorologique du Canada.
1.
 
2. 2004 ASHRAE Handbook—HVAC Systems and Equipment, pp.
44:14 – 44:15.
ANSI/ASHRAE Standard 62.1-2004,
3.
Ventilation for Acceptable
Indoor Air Quality.
Efficiency Valuation Organization. 2007. “International Perfor-
4.
mance Measurement and Verification Protocol, Concepts and Options
for Determining Energy and Water Savings.” Vol. 1.
Figure 3: DDC screen view of UAF-1.
Advertisement formerly in this space.
30
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
By Gerald Cook, Member ASHRAE; and Dan Int-Hout, Fellow ASHRAE
A
source of contamination bypasses HEPA installations with every surgical
 procedure performed in the operating room (OR). That source of con-
tamination is the surgical staff themselves, and the previously settled particles
stirred up by their movement. Since a HEPA filter cannot control this source,
and bioaerosols given off by the surgical staff are exuded continually during the
procedure, we must turn to air motion control to maximize air asepsis.
The operating room environment
is unique in that the procedures per-
formed within its walls literally carry
the effects of that environment into the
patient’s body. Since air touches every
surface in the space, failure to maintain
air asepsis risks exposing the patient to
post-operative infection. Proper air mo-
tion control helps ensure that contami-
nated particles are not carried to objects
that, in turn, contact the patient, or are
not carried directly into the wound.
Although air motion control is only one
factor involved in controlling infection
rates in the OR, controlling air motion
is well within our grasp and should be
considered in every design.
In hospital ORs, using HEPA-filtered
air and downward, unidirectional, low-
induction airflow (vertical laminar flow)
are nearly de facto standards. However,
many HVAC designers are unaware that
these two methods alone may not ad-
About the Authors
Gerald Cook is engineering manager and Dan
Int-Hout is chief engineer at Krueger in Richard-
son, Texas.
Air Motion Control
In the Hospital Operating Room
The following article was published in ASHRAE Journal, March 2009. ©Copyright
2009 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
March 2009
ASHRAE Journal
31
equately solve the problem of maintaining optimal air asepsis
during surgical procedures.
While laminar flow diffusers, what the ASHRAE Handbook
refers to as Type E air outlets,1 appear to always solve the
problem of air motion control, they may not adequately do so
in all cases. In general, they do provide downward flow over
the surgical staff and patient. However, stepping back from the
diffusers themselves and looking at overall room air motion
reveals another picture: one in which the behavior of the laminar
diffusers is actually contributing to decreased air asepsis.
Laminar Diffusers Obey Laws of Physics
The normal environment for a laminar diffuser is a clean-
room, which typically uses a combination of high air change
rates (Class 1000 cleanrooms, ISO Classification 6, can range
from 70 – 160 ach); ceilings devoted to air distribution; floor
exhausts; and controlled room pressure. In this scenario,
laminar flow diffusers behave quite predictably, producing
characteristic laminar flow. This is because the high air change
rates help maintain conditions close to isothermal air supply.
Ceilings devoted to air distribution reduce initial diffuser
face velocities. Floor exhausts and controlled room pressure
minimize areas of recirculation and help enforce the concept
of “one pass, then out.” Airborne particles are moved directly
through the space with little chance to recirculate. The OR
environment, however, is quite different.
OR environments typically require fewer than 25 ach. Addi-
tionally, it is common to have a supply air ∆T that is about 12°F
(7°C) cooling. The rooms are normally positively pressurized
at around 1 in. w.g., but this is done without the use of airlocks.
And floor exhausts are never used, with the preference being
low, symmetrical, sidewall returns. Also, a laminar array clus-
tered in the center of the room in an island arrangement is given
preference over devoting the entire ceiling to air distribution.
These differences may mean that the laminar diffusers will
not be as unidirectional as intended. But more importantly, it
means that overall room airflow may not behave as expected.
This is because cold air is denser, and cold supply air will have
a tendency to project itself downward from a diffuser much
more rapidly than isothermal supply air.
When dealing with typical office ceiling diffusers, designers
and engineers easily accept this premise. However, when deal-
ing with laminar diffusers, there is a common misconception
that they will produce unidirectional, low-induction, low-speed
airflow regardless of the application. The laws of physics prevent
this from being the case.
The reality is that cold vertical laminar flow will tend to
accelerate as it moves from the ceiling to the floor. Exactly
how much it will accelerate is a function of mass and potential
energy. The more supply air there is, and the colder it is relative
to ambient air, the more rapidly it will accelerate into the space.2
Figure 1 shows that a 32 ft2 (3 m2) laminar array with a supply
∆T of 15°F (9°C) cooling will result in a threefold increase in
velocity just 6 ft (1.8 m) below the laminar panels.
As shown, an initial velocity of 30 fpm (0.15 m/s) would mean
that the air could accelerate to more than 90 fpm (0.46 m/s) by
the time it reaches the level of the surgical table.
That flows of this velocity in the OR are counter-productive
has long been realized. In their CFD study of OR air distri-
bution,3 Memarzadeh and Manning note: “The systems in
these cases [2,3,4,5,6,7, and 9] avoided the higher velocities
typically associated with them, namely, 90 fpm (0.45 m/s) to
determine if the laminar flow concept could be made to work
practically.” Their introduction lists studies by Salvati et al.
(1982), and Lewis (1993), implicating laminar flow systems in
higher infection rates and impingement on the wound site and
note that “this seems to be based on the use of high laminar
flow velocities....”
This is logical for several reasons. First, for the flow to reach
these levels of acceleration from lower initial velocities, it must
coalesce. This means that, even if the flow were unidirectional
and low induction at that point, it would no longer protect
the area defined by the laminar array boundaries, but a much
smaller zone instead.
Next, at 90 fpm (0.46 m/s), the flow is no longer low induc-
tion. Diffuser designers understand that velocities above 50
fpm (0.25 m/s) are capable of inducing room air into the flow.
Ninety fpm (0.46 m/s) from a laminar diffuser is no different
than similar velocities from conventional ceiling diffusers. The
flow will induce slower, or stationary, room air.
Finally, the general room air motion set up by the physics of
the space nearly guarantees the induction of pathogenic particles
into the flow. This is because of recirculating air resulting from
the need for room pressurization, which requires roughly 10%
less air leaving the space than being supplied to it. Function-
ally, if less air is leaving the space than entering it, some air in
the space must recirculate. By definition, recirculating air is
aging air and, therefore, is gathering particles. These particles,
being immediately adjacent to the accelerated airflow, can be
induced into it. And, because of the coalescence, this particle
induction could take place within the sterile zone we thought
we were protecting.
Aside from the potential of inducing pathogenic particles
into the space, there are additional problems caused by the high
While laminar flow diffusers, what
the ASHRAE Handbook refers to as
Type E air outlets, appear to always
solve the problem of air motion
control, they may not adequately
do so in all cases.
32
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
IP Data
Flow Rate
Ps
Velocity at 6 ft Below Panel
5°F DT
10°F DT
15°F DT
20°F DT
NC
cfm/ft2
in. w.g.
fpm
fpm
fpm
fpm
Single Panel
10
0.008
20
25
30
35
<20
20
0.032
35
40
45
55
<20
30
0.072
50
60
70
80
21
40
0.128
65
80
95
105
25
15 – 30 ft2
(1.5 – 3.0 m2)
10
0.008
20
30
30
35
<20
20
0.032
35
45
50
60
22
30
0.072
50
65
80
90
26
40
0.128
70
90
105
–
30
Over 30 ft2
(<3 m2)
10
0.008
25
30
35
40
21
20
0.032
40
50
60
65
25
30
0.072
60
75
90
100
29
40
0.128
80
100
–
–
33
Table 1: Effects of laminar
area and supply temperature
on velocity.2
velocities. One is the possible erosion of squames from the
exposed skin of the surgical staff. High velocities can contrib-
ute to this erosion, and might also result in directly depositing
those particles into the surgical wound. Additionally, some
post-operative infections are related to hypothermic conditions
in the patient.2 High velocities of cold supply air is one situation
that could cause a hypothermic condition.
So, the laminar flow diffuser, which works well in the clean-
room, may be less than stellar when used in normal operating
room conditions.
We are discussing only 32 ft2 (3 m2) of laminar panels, only
enough to protect the area directly around the surgical table.
Larger arrays are necessary. ANSI/ASHRAE/ASHE Standard
170-2008, Ventilation of Health Care Facilities, suggests lami-
nar panels have a face velocity of approximately 30 fpm (0.15
m/s), which is a supply volume of 30 cfm (14 L/s) per square
foot (0.09 m2). In our example array this results in 960 cfm (460
L/s). At its recommended 20 ach, this gives us a 2,280 ft3 (64
m3) operating room. This is a bit small by modern standards.
It is more common for an OR to be in excess of 4,800 ft3 (135
m3). This requires larger laminar arrays. Larger arrays mean
increased cold air mass, more potential energy, and more of the
flow to accelerate after leaving the diffuser.
As we move into larger operating rooms, such as those used
for orthopedic surgery, cardio-surgery and the like, having a way
to make laminar flow behave better becomes more important.
How Clean is Clean?
Aside from the problems with airflow, we really cannot be
certain what level of asepsis any of the above conditions result
in. This runs counter to the fact that most design guides and
standards for hospital ORs implicate the HVAC system as a
means for helping to control infections.
For example, Standard 170-2008 lists achieving asepsis as
one of the purposes of the standard. And, the HVAC Design
Manual for Hospitals and Clinics4 notes that “a well-de-
signed HVAC system ... minimizes the airborne transmission
of viruses, bacteria, fungal spores, and other bioaerosols.”
It has a subsection devoted to the HVAC system’s role in
infection and hazard control. The VA Design Guide Surgical
Services5 states it directly: “The air supply system must be
designed to minimize airborne bacteria from entering the
sterile field, in addition to keeping the remaining operating
room as clean as possible.”
However, these same guides and standards never directly
address the means of determining if a certain airflow method
achieved a particular level of asepsis. Often, designers
must look elsewhere for such information. In the case of
the hospital operating room, this was addressed more than
30 years ago.
As early as 1975 the American College of Surgeons Com-
mittee on Operating Room Environment, or CORE, began
studying air cleanliness in the operating room environment.
CORE was a multidisciplinarian group consisting of doctors,
engineers, scientists, infection control experts. One member
was Willis Whitfield, the Sandia National Laboratory scien-
tist credited with being inventor of the cleanroom. Another
was Harold Laufman, M.D., Ph.D., a vascular surgeon and
expert on operating room environments. At the conclusion
of the study, CORE wrote the “Definition for Surgical Mi-
crobiologic Clean Air.”6
The definition is important for two reasons. The first, as
explained by Laufman,7 is “The difficulty in directly applying
the (cleanroom) particle count concept to the OR environment
is that little or no relationship exists between total particle
counts/ft3 and bioparticle counts/ft3.” Next, the definition
included the means for catching and counting microbes to
determine air cleanliness and provided the language for stat-
March 2009
ASHRAE Journal
33
Figure 2: Layout of a typical air curtain system.
Air Curtain Slots
Laminar Panels
ing that ‘x’ microbiologic air cleanliness was achieved under
‘y’ conditions. At its cleanest, it lists <1 viable particle per
cubic foot of air (35 viable particles per cubic meter) as the
cleanest level.
This definition picks up where most standards leave off.
Most standards describe the means of achieving a particular
type of environmental condition but do not directly address
the results or a means of measuring them. The Definition of
Surgical Microbiologic Clean Air takes the opposite approach:
defining a means for measuring the results, and the language
for stating the results.
Unfortunately, the definition is less than helpful in designing
OR air-distribution systems. One of the requirements of the
definition is that microbe counts be “taken during periods of
normal work activity,” or more simply stated, during surgery.
This is logical since the conditions present during surgery are
the conditions under which we need to measure air cleanliness.
But, that leaves us with the need to design the system, install it
and measure it over the course of several surgical procedures
before we can know how well it works. As system designers,
this puts us in an untenable position.
However, we need to understand we are not stuck with un-
controlled airflow in the OR, or that we cannot have a means
of knowing the level of asepsis a system might provide before
applying it to an OR.
Enter the Air Curtain
The essence of a cleanroom is the supply and exhaust working
in harmony. Neither alone can achieve the “one pass, then out”
type of particle control needed. By reexamining the supply and
exhaust relationship in the OR, it is possible to correct some
of the problems described above and obtain much improved
airflow. We cannot devote most of the ceiling to air distribution
as we might in a cleanroom. And, we cannot have any exhausts
in the floor. These would be impractical to clean, and, therefore,
unsanitary. The island arrangement of clustering laminar diffus-
ers over the patient with low sidewall returns has much validity
when it comes to achieving the general airflow we want in a
cost-effective method. Systems that are too obtrusive, complex,
or expensive are not good solutions for ORs.
Because of these factors, designers began looking at other
means of making laminar flow more predictable, more like
airflow in a cleanroom, but in less expensive, less obtrusive
ways.
One means that has achieved a relative degree of success is
the use of air curtains. The goal of an air curtain is to achieve
a known, predictable, repeatable velocity differential between
the laminar flow and a specialized perimeter flow. The perimeter
flow is typically in the form of a narrow “sheath” of higher
velocity air. While called a curtain, and generally thought of
as a protective barrier that prevents reentraining contaminated
air into the laminar flow, the air curtain is multifunctional.2 Its
main function is acting as a continual exhaust. And, it is this
that causes it to make laminar behave better.
Visualizing the OR as being negatively pressurized by means
of exhausts covering all four walls would make it easier to
picture just how an air curtain works. In such a scenario, the
supply air coming from the laminar island in the middle of the
room would not only move downward, it would be forced to
expand outward as well. This reduces any zones of recircula-
tion, pockets of aging air that are gathering pathogenic particles
(dilution control). It would prevent the coalescing of the laminar
flow, preventing its acceleration, and ensuring that low velocity,
downward flow encompasses the entire sterile area (suppres-
sion). It would aid the drawing away of bioaerosols from the
surgical team (extraction). And, it would prevent the migration
of contamination from outer portions of the room into the sterile
zone (isolation). Dilution, suppression, extraction, and isolation
are the four principles of cleanroom airflow.
Figure 2 shows a typical air curtain system, centered in the room,
with laminar panels inside the perimeter air curtain slots.
How such an arrangement helps prevent laminar flow
from coalescing is important. With vertical laminar flow, we
encountered the effects of cold air mass—the flow wants to
accelerate upon leaving the diffuser face. The acceleration
is compounded by the tendency of the air to coalesce as it
accelerates. However, by placing a continual exhaust at the
periphery of the laminar, we create a different effect. The
exhaust forces the flow to expand, filling the zone inside the
curtain. This prevents coalescence, and helps maintain the
desired laminar velocity. Figure 3 shows a computational
fluid dynamics (CFD) model of the cross-section of an air
curtain. Note that the laminar flow moves downward and
outward, with the arrows representing its velocity being even.
Also note that the general recirculation outside the air curtain
(represented by the longer arrows) is prevented from entrain-
ing in the laminar flow.
Figure 4 shows the actual measured velocity of a properly
designed air curtain. This data helps visualize the relation-
34
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
ship between the laminar flow and
the air curtain, and validates the CFD
model. Note that the center laminar flow
is not accelerating.
A properly designed air curtain
eliminates the impracticality of trying to
install a full, four wall exhaust system in
the space. Instead, the walls can contain
the same general room exhaust normally
used in an OR. The air curtain handles
the zone immediately surrounding the
surgical staff, controlling dilution,
suppression, extraction, isolation, and
providing velocity control. However,
since it is not at the walls of the room,
it must also add its most well known
function: preventing the reentrainment
of contaminated particles into the pri-
mary airflow.
Once we design our air curtain system,
we are right back where we were with a
conventional vertical laminar design: how
clean is it? Or, what level of asepsis have
we achieved under what conditions?
These are good questions to ask since
it is just as possible to design bad air
curtain systems as it is bad vertical lam-
inar systems. One bad design would be
having an air curtain that has a higher
velocity than required. This would ex-
tract the laminar flow too quickly. Such
a system might pull all the laminar flow
outward before it reaches table level.
The resulting absence of controlled
downward flow (suppression) would
risk pulling contaminating particles
upward from the floor. Using a standard
off-the-shelf slot diffuser may result in
Figure 3: CFD analysis of a typical air curtain.
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
155
130
115
80
40
55
75
50
35
55
 65
40
35
45
 45
40
35
 35
+
+
+
+
+
+
+
+
+
+
+
+
+
+
+
35
50
50
45
45
45
30
45
40
30
40
30
30
33
30
Operating Room
Table
Grid Spacing = 1 ft
Perimeter Section 45 cfm/linear ft
Center Section 45 cfm/ft2
 9 ft
— 8 ft
— 7 ft
— 6 ft
— 5 ft
— 4 ft
— 3 ft
— 2 ft
— 1 ft
Figure 4: Measure velocity profile of a typical air curtain.
such a design. Of course, the opposite is true. An air curtain
that is not exerting enough influence on the laminar flow may
not control it properly. It may even be pulled into the laminar
flow and revert the room back to the same conditions that
would be encountered using vertical laminar alone. Using
additional laminar flow diffusers as the air curtain might
result in such a design.
However, just the opposite is true. Once a proper range of
velocities are established, it becomes an easy matter to ensure
that any given system fits within the range profile. If a reliable
means of controlling the air curtain velocity and the laminar
velocity is established, then it is possible to create a scalar sys-
tem: the design can simply be scaled up or down to meet any
particular room’s airflow requirements.
This has a direct impact on predicting its aseptic qualities.
Once a scalable design is achieved, that design can be tested
in accordance with the Definition for Surgical Microbiologic
Clean Air. Since the proven design is scalar, there is no need
to test every individual size variation.
Essentially, then, such a design makes it possible to have a
pre-engineered, scalar, particulate control system in the OR
with predictable aseptic qualities.
Fortunately for engineers today, there is no need to go down
the road of designing and qualifying your own system. Many
HVAC manufacturers make air curtain systems that have been
qualified to CORE’s Definition of Surgical Microbiologic
Clean Air.
Despite the many advantages of air curtain systems, it would
not be wise to apply them blindly. The ultraclean airflow that
many air curtains are able to maintain during surgery are not
considered necessary in all cases. One easy method of determin-
ing the level of air asepsis required is to simply ask the surgeons.
(They may not know that they had a choice.) Standard 170-
2008 states: “Surgeons may require alternate air distribution
Advertisement formerly in this space.
36
ASHRAE Journal
M a r c h 2 0 0 9
systems for some specialized surgeries. Such systems shall be
considered acceptable if they meet or exceed the requirements
of this standard.”
However, the intended use of the operating room may sug-
gest that air curtains are a preferred solution. Laufman wrote7
“Airborne organisms assume a proportionately more important
role as a cause of wound infection when ... (2) a large foreign
body is surgically implanted, as in complete joint replacement;
(3) the patient’s immune mechanism is suppressed; or (4) the
quantity and/or virulence of the invading microorganisms is
overwhelming.”
For surgeries that are protracted; particularly invasive; affect
sensitive areas of the body (such as the chest or cranial cavities);
and for patients with compromised immune systems, airborne
infections take on a proportionately larger
role. For these types of surgeries and
patients, the extra protection afforded
by proven air curtain systems should be
considered.
Summary
Vertical laminar flow may not behave
predictably when laminar diffusers are
used outside of the cleanroom envi-
ronment for which they were primar-
ily designed. This may result in general
room flow that does not result in optimal
asepsis. Air curtain systems help optimize
vertical laminar flow, bringing it closer
to the “one pass, then out” ideal of the
cleanroom. The Committee on Operating
Room Environment has written a Defini-
tion of Surgical Microbiologic Clean Air
that establishes a means of determining
the level of air asepsis in the OR. Air cur-
tain systems can be designed to be scalar,
preengineered systems that facilitate their
being tested to this definition.
References
 
1. 2005 ASHRAE Handbook—HVAC Ap-
plications, Chapter 7.
Int-Hout, D., G. Cook. 2006. “A new
2.
idea that is 40 years old—air curtain hospital
operating rooms systems.” ASHRAE Transac-
tions 113(1).
Memarzadeh, F., A. Manning, 2002.
3.
“Comparison of operating room ventilation
systems in the protection of the surgical site.”
ASHRAE Transactions 108(2):pp. 4 and 9.
ASHRAE. 2003.
4.
HVAC Design Manual
for Hospitals and Clinics.
U.S. Department of Veterans Affairs.
5.
1993. Design Guide: Surgical Service, Draft
11-15-93.
Goodrich, E., et al. 1976. Definition of
6.
surgical microbiologic clean air. American
College of Surgeons Bulletin.
Laufman, H. 1999.
7.
Surgeon’s Require-
ments for Operating Room Air Environment.
Healthcare Facilities Management Series.
Chicago: American Society for Healthcare
Engineering of the American Healthcare
Association.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
By Kevin D. Rafferty, P.E., Associate Member ASHRAE
G
roundwater heat pump (GWHP) systems, more commonly referred to as
open loop systems, are characterized by the production of groundwater
from one or more wells and the disposal of the water to a second well or wells
(although surface disposal is possible in some cases). The typical configuration
is illustrated in Figure 1.
In the past, particularly in residential
applications, water chemistry-related
problems and excessive pumping power
often have characterized open loop
systems. However, modern, large com-
mercial and institutional applications
allow for design strategies that preclude
these pitfalls.
Configuring an efficient and low
maintenance open loop system involves
a host of design issues the engineer must
carefully address. This article focuses
on those aspects most unfamiliar to the
HVAC engineer; those associated with
the groundwater side of the system.
Building-related issues such as loads,
heat pump selection, loop pumping and
ventilation are, to a large extent, shared
with other ground source systems and
are addressed in other ASHRAE publi-
cations.1,2
Key design issues associated with the
groundwater side of the system can be
resolved into three broad categories:
Optimum groundwater flow deter-
••
mination;
Groundwater handling for reduced
••
maintenance; and
Production/injection well site
••
selection.
About the Author
Kevin D. Rafferty is a retired consulting engineer
in Klamath Falls, Ore. He is past chair of TC 6.8,
Geothermal Energy.
Commercial Open Loop
Heat Pump Systems
Water well flow test using both orifice plate and ultrasonic flow instrumention.
The following article was published in ASHRAE Journal, March 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Groundwater Issues
March 2009
ASHRAE Journal
53
Water well design constitutes a fourth area, but it is normally
outside the scope of services provided by the mechanical engi-
neer and is handled by a geologist, hydrogeologist or civil firm
specializing in water wells.
Why Open Loop?
Prior to a discussion of the specifics of the design of these
systems, it is appropriate to address the question, “With the
industry focused on closed loop, why should an open loop
system be considered?”
Open loop systems offer comparable energy efficiency to
closed loop in large applications, the longest track record (first
systems installed in the late 1940s), and the ability to rely upon
an extensive infrastructure to handle subsurface issues (water
well industry). Most importantly, they offer the prospect of
substantially reduced capital cost relative to closed loop for
the ground loop portion of the system.
Figure 2, comparing ground loop costs for groundwater and
central loop ground-coupled designs, is based on data3 previ-
ously published by ASHRAE. Although absolute costs have
increased over the years, the cost trends for each system type
and the relative cost relationships portrayed here remain valid.
The curves indicate average
costs for each loop type and the
sensitivity bars are reflective of
cost variation due to such site
specific issues as ground thermal
properties, drilling costs, depth,
ground/groundwater tempera-
ture, and building load.
Closed loop systems are char-
acterized by a linear cost model
while open loop systems dem-
onstrate decreasing cost per ton
as system size increases.
The limiting factors for open
loop systems are the presence of
an aquifer of sufficient capacity
to provide the necessary flows
and a regulatory framework that
permits its use. These conditions do not exist at all sites but
when present, particularly in large tonnage applications, the
potential for substantial cost savings is the most compelling
reason to consider the open loop approach.
Water Well Terminology
Prior to a discussion of open loop design, it’s useful to review
fundamental water well terminology as illustrated in Figure 3.
Static water level (SWL) is the level at which water resides in a
well under nonpumping conditions. Well water levels are always
referenced to the ground surface or well casing top. Pumping
water from the well generally results in a drop in water level
to a new value referred to as the pumping water level (PWL).
Pumping water level drops as flow is increased so PWL is
always associated with a flow (e.g., 100 ft at 400 gpm [30 m at
1.8 L/s]). The difference between SWL and PWL is referred to
as drawdown (DD). A useful indicator of the relative ease with
which the well/aquifer yields water is an index known as specific
capacity (SC), which is arrived at by dividing the pumping rate
(gpm [L/s]) by the drawdown (ft [m]) to result in units of gpm/
ft (L/s·m). A poor well may have a SC of 2 gpm/ft (0.41 L/s·m)
and a good well 15 gpm/ft (3.1 L/s·m). The deeper the SWL,
and the lower the SC, the higher the well pumping power. This
is an important consideration in the system design.
Drawdown is the manifestation, at the well, of a cone of
depression that forms around the well under pumping con-
ditions. The shape of the cone is a function of the aquifer
resistance to hydraulic flow and can be thought of as the
pressure drop imposed to deliver water to the well. An inverse
cone of buildup in water level occurs around an injection
well under operating conditions. In theory, the buildup at the
injection well mirrors the drawdown at the production well
when both wells are of the same construction, penetrate the
same aquifer, and operate at the same flow rate. In reality,
injection wells typically exhibit somewhat lower performance
than production wells.
The production zone of a well can be completed in a number
of ways depending upon the
geology of the formation. In
unconsolidated materials (sand,
cobble, clay, etc.), a screen is
normally used. In very fine
sand a layer of selected gravel
is sometimes placed between
the screen and the formation
to increase near well hydraulic
conductivity—in much the
same way as high conductiv-
ity grout increases the near
bore thermal conductivity in
a closed loop borehole. In
consolidated formations (rock)
the production zone may be
uncased (referred to as “open
hole” completion) or may be
equipped with a slotted or perforated casing depending upon
conditions.
Well pumps used in open loop systems are primarily sub-
mersible in which the motor is located at the bottom of the
“bowl assembly” (impeller housings) with water delivered to
the surface through the column pipe. In applications where the
well pump is operated through a variable speed drive, a cooling
shroud is sometimes necessary to assure the necessary water
velocity past the motor to ensure adequate cooling.
Optimum Flow Determination
In any open loop system configured as shown in Figure 1,
the greater the groundwater flow for which the system is de-
signed, the more favorable will be the operating temperatures
for the heat pump units and the higher their performance (EER
Plate Heat
Exchanger
Zone Heat
Pump Units
Building Loop
Pump 2.5
to 3.0 gpm/
ton (0.045 to
0.054 L/s · kW)
Typical
Injection
Well
Groundwater Loop 1.0 to 1.75 gpm/ton
(0.018 to 0.031 L/s · kW) Typical
Production Well With
Submersible Pump
Figure 1: Typical open loop heat pump system.
54
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
or COP). In cooling for example, higher
groundwater flows result in a smaller ∆T
on the groundwater, and a lower ground-
water exit temperature that permits lower
temperatures on the building side of the
exchanger. Strictly from the building
loop performance perspective, higher
groundwater flows are always preferable
and accordingly, many systems have been
designed with groundwater flows in the
2 to 3 gpm/ton (0.036 to 0.054 L/s · kW)
range. When one considers the perfor-
mance of the system however, including
well pump power, as groundwater flow
is increased system performance (EER
or COP depending on the mode) increases to a point where it
reaches a maximum beyond which increases in groundwater
flow result in decreased system performance due to well pump
power requirements.
The key to open loop system design is to gather the necessary
data to enable the type of calculation in which the sum of well
pump, loop pump, and heat pump power (system performance)
is evaluated over a range of groundwater flows. Key data required
for this calculation includes production well pumping levels over a
range of flows and heat pump performance over a range of entering
water temperatures. The former is provided by the results of a well
pump test and the later from manufacturer’s performance data.
The first step is to calculate the well pump power over a range
of flows. Table 1 provides a calculation for an example case. The
pump head associated with the well (SWL + DD) is typically the
largest component of total well pump head in most applications.
In the absence of a pressure sustaining device (described later)
the injection well in this example case would actually impose
a small “negative” head at low flow rates (<225 gpm [14 L/s])
as the injection water level would remain below ground level.
Summing the three components of the pump head and applying
pump and motor efficiencies allows the determination of well
pump power requirements.
Table 2 presents the results of combining the well pump power
with the building loop component power to arrive at system perfor-
mance. For this particular application the optimum peak ground-
water flow for the cooling mode is approximately 1.6 gpm/ton
(0.027 L/s · kW). Designing the system for any flow in excess of
this would result in greater cost, lower efficiency, possibly higher
regulatory scrutiny, and maintenance costs for the owner.
Over a fairly broad range of commonly encountered well
pumping conditions the optimum groundwater flow falls into the
range of 1.0 to 1.75 gpm/ton (0.018 to 0.031 L/s · kW)4 though
only through a calculation such as that in Tables 1 and 2 can the
optimum for a particular application be determined. Through a
similar calculation optimum flow for the heating mode can be
determined as well. The well, pump, heat exchanger, and piping
are selected based on the larger of the cooling and heating mode
optimum flows. Pump controls (variable speed or cycling) are
then configured to allow the system to operate at the lower flow
requirement of the secondary mode. Additional detail on pump
control strategies are covered in the references.4,5
Groundwater Handling
One of the critical issues in the design of any system handling
groundwater is to configure the design in a way to eliminate or
minimize problems arising from the groundwater chemistry.
For GWHP systems, the following are the primary issues in
groundwater handling:
•• Verification of regulatory issues;
•• Early drilling and flow testing;
•• Water chemistry analysis;
System Capacity (tons)
Relative Ground Loop Cost
1.400
1.200
1.000
0.800
0.600
0.400
0.200
0.000
53
80
106
159
212
265
310
424
500
Open Loop
Closed Loop
Figure 2: Relative capital costs—open and closed loop.
Figure 3: Water well terminology.
Ground Surface
Surface Seal (Bentonite or Ce-
ment) Minimum 18 ft Typical.
May Extend to Top of Injection
Zone in Injection Well
Drawdown
Pump “Bowl” Assembly
Pump Motor Equipped
With Cooling Shroud
Production Zone
Completion With Screen,
Slotted Casing or Open
Hole Depending on
Geology
Pitless Adaptor
Static Water Level
Cone of Depression
Pumping Water
Level
Pump Column
Well Casing May
Be Installed Only
at Surface (Open
Hole) or to Top
of Production
Zone Depending
on Geology
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
Flow gpm
(L/s)
Lift (SWL + DD)
(ft)
Surface Head
Loss (ft)
Injection Head
(ft)
Total Head (ft)
Well Pump bhp
Well Pump kWe
124 (7.8)
106 (32.3)
35 (10.7)
0.0
141 (43.0)
6.3
5.5
148 (9.3)
112 (34.1)
42 (12.7)
0.0
154 (46.9)
8.2
7.2
177 (11.2)
119 (36.3)
47 (14.3)
0.0
167 (50.9)
10.6
9.3
201 (12.7)
125 (38.1)
26 (7.9)
0.0
151 (46.0)
11.0
9.6
222 (14.2)
130 (39.6)
27 (8.2)
0.0
157 (47.9)
12.5
11.0
247 (15.6)
137 (41.8)
28 (8.5)
2.1 (0.6)
167 (50.9)
14.8
13.0
262 (16.5)
140 (42.7)
30 (9.1)
6.8 (2.1)
177 (53.9)
16.7
14.6
298 (18.8)
149 (45.4)
31 (9.4)
18.0 (5.5)
199 (60.7)
21.2
18.6
320 (20.2)
155 (47.2)
33 (10.1)
24.9 (7.6)
213 (64.9)
24.5
21.5
346 (21.8)
161 (45.1)
35 (10.7)
33.0 (10.1)
229 (69.8)
28.5
25.0
376 (23.7)
169 (51.5)
37 (11.3)
42.5 (13.0)
249 (75.9)
33.6
29.5
Basis: SWL 75 ft (23 m), SC 4 gpm/ft (0.83 L/s · m), heat exchanger 5 psi (35 kPa), PSV 3 psi (21 kPa), 800 total equivalent feet (244 m) of pipe,
injection well, SC 3.2 gpm/ft (0.66 L/s · m), pump efficiency 70%, motor efficiency 85%, pipe diameter change at 180 gpm (11.3 L/s).
Table 1: Example well pump power requirements.
GW Flow
gpm (L/s)
gpm/ton
(L/s · kW)
Well Pump
kWe
Loop Pump
kWe
Heat Pump
EWT
°F (°C)
Heat Pump
kWe
System kWe
System EER
124 (7.8)
0.8
5.5
7.4
88.0 (31.1)
136.4
149.3
12.1
148 (9.3)
1.0
7.2
7.4
82.0 (27.8)
128.6
143.2
12.6
177 (11.2)
1.2
9.3
7.4
77.0 (25.0)
120.8
137.5
13.1
201 (12.7)
1.3
9.6
7.4
74.0 (23.3)
118.4
135.4
13.3
222 (14.2)
1.5
11.0
7.4
72.0 (54.2)
116.1
134.5
13.4
247 (15.6)
1.6
13.0
7.4
70.0 (21.1)
113.2
133.6
13.5
262 (16.5)
1.7
14.6
7.4
69.0 (20.6)
111.8
133.8
13.4
298 (18.8)
2.0
18.6
7.4
67.0 (19.4)
109.1
135.1
13.3
320 (20.2)
2.1
21.5
7.4
66.0 (18.9)
107.8
136.7
13.2
346 (21.8)
2.3
25.0
7.4
65.0 (18.3)
106.5
138.9
13.0
376 (23.7)
2.5
29.5
7.4
64.0 (17.8)
105.3
142.1
12.7
Basis: 150 ton (528 kW) cooling load, moderate efficiency heat pumps, loop pump 2.75 gpm/ton (0.05 L/s · kW), 60 ft (18 m), well and pump
performance from Table 1.
Table 2: Example optimum ground water flow calculation.
Suspended solids control;
••
Isolation of groundwater;
••
Pressurization of groundwater loop; and
••
Disposal method.
••
Groundwater regulatory issues vary from state to state and
occasionally county to county. Though a perception exists that
open loop systems are often precluded by regulatory limitation,
this is rarely the case. The level of regulatory oversight does vary
substantially, so it is best to confirm the necessary procedures,
permits, and monitoring requirements early in the project.
Early drilling, prior to design of the mechanical system, is
important as data from the production well (water chemistry and
flow test data) is a critical input to the design process. In cases
where it is not possible to drill prior to design, it is possible
to gather information about the local groundwater conditions
from a variety of sources such as groundwater atlases, water
well completion reports (often called “well logs”) and other
sources. In some states, well completion reports (numbering
in the hundreds of thousands) are available online constituting
a valuable data source.
Understanding the water chemistry begins with a lab analysis
of a water sample, preferably taken from the production well at
the site. Table 3 indicates the minimum constituents the sample
should be tested for. A detailed discussion of the interpretation
of water chemistry is beyond the scope of this article but ad-
ditional information is available in the references.6,7,8
In addition to the dissolved constituents mentioned previous-
ly, groundwater carries with it suspended solids often referred
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
to simply as “sand.” If not removed from the production flow,
this material passes through the system and eventually enters
the injection well where it can cause blockage of the aquifer
injection zone. A well operating at a flow rate of 300 gpm (19
L/s), 1,500 hours per year, and producing just 10 ppm of sand
generates over a ton of sand per year. Removal of this sand is
critical to trouble free injection. The first strategy for minimiz-
ing sand production is careful design and construction of the
well—particularly in the development phase of construction
when fines are removed from the near bore zone. In many cases,
however a surface device will still be required to achieve the
necessary level of sand removal for injection. Strainers are the
recommended method. They are not characterized by decreased
performance at varying water flow (centrifugal separators) or
the exposure to air (settling tanks) of alternate approaches.
Critical to the effectiveness of the strainer is the selection of the
screen perforation size. This decision should be based upon a
sieve analysis of a sand sample from the well pump test or from
drilling samples. Perforation size should be capable of 90% to
100% removal of the suspended material. In cases where the
suspended material is very fine, it may be necessary to place
two or more strainers in parallel to achieve a reasonable pres-
sure drop across the strainers.
Isolation of the groundwater from the building loop using a
plate heat exchanger is the principal strategy in reducing water
chemistry problems. While the isolation exchanger does add
cost to the system (typically less than $45 per ton [$13/kW]),
it provides important benefits as well. In addition to eliminat-
ing the potential for water chemistry-related problems in the
building it also facilitates the use of different water flows on the
groundwater and building loop side of the exchanger, which is
a key issue in optimizing system EER.
Generally, 304 stainless steel (SS) plates and nitrile rubber
gasket construction is suitable for groundwater applications. In
elevated chloride (Cl) content waters, it is necessary to upgrade
to 316 SS (> 150 ppm Cl) or titanium (> 375 ppm Cl) to avoid
potential pitting corrosion. Only in mission critical applications
(corrections facilities, hospitals, etc.) is it necessary to provide
redundant heat exchanger capacity. When maintenance is neces-
sary (typically one-year intervals or longer), most exchangers
can be opened, plates cleaned, and the unit placed back in
service in less than eight hours, a task easily accommodated
in the unoccupied hours of most buildings.
The key aspect of design for the engineer is the selection of
the approach, or temperature difference between the ground-
water and building loop. In large building applications where
Constituents
Comment
pH
Typical range 6.5 to 9.0. Lower values typically associated with higher rates of general corrosion,
higher values scaling.
TDS
Total dissolved solids—gross indicator of the quantity of dissolved constituents. Higher levels associated
with increased corrosion and/or scaling, used in calculation of scale index.
Fe
Iron—Use care to prevent exposure to air, problems possible at >0.5 ppm.
Total “M” Alkalinity
Ability of water to buffer acid, strongly linked to scale usually expressed as ppm CaCO3,
used to calculate scaling index.
Ca
Calcium ion, linked to scaling of water, ppm Ca × .5 = ppm as CaCO3, used in calculation of scale index.
CO3/HCO3
Carbonate/bicarbonate varies in concentration with pH.
Hardness
Linked to scaling, >100 ppm scaling can occur, ppm/17.1 = hardness in grains/gal,
used in calculation of scale index.
Cl
Chloride, accelerates corrosion of carbon and stainless steels, may be elevated in coastal areas.
Mn
Manganese, causes black scale, possible deposits at >0.2 ppm.
O2
Oxygen, accelerates corrosion, promotes other reactions, dissolved gas, test in field.
H2S
Hydrogen sulfide, rotten egg odor >0.5 ppm, attacks copper alloys, dissolved gas, test in field.
CO2
Carbon dioxide, often present at pH<7.5, dissolved gas, test in field, GW pressurization keeps CO2 in solution.
Stability Index
(Ryznar Index)
Originally developed to predict corrosion but used in GWHP for scaling prediction, calculated from tem-
perature, Ca, TDS, alkalinity and hardness, must use temperature reflective of application—85°F (29°C)
for systems with plate heat exchanger, 150°F (66°C) for nonisolated systems.
Saturation Index
(Langlier Index)
Similar to Stability index. Originally developed to predict corrosion but used in GWHP for scaling predic-
tion, calculated from temperature, Ca, TDS, alkalinity and hardness, must use temperature reflective of
application—85°F (29°C) for systems with plate heat exchanger, 150°F (66°C) for nonisolated systems.
BART
Bacteriological Activity Reaction Test—broad indicator of various bacteria, most common tests used are
iron reducing (IRB), slime forming (SLYM), sulfate reducing (SRB).
Table 3: Tests for these water chemistry constituents on samples taken from the production well.
Advertisement formerly in this space.
60
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
cooling is the dominant mode, this tends to occur at the build-
ing loop return/groundwater leaving end of the exchanger. The
lower the approach temperature at this point, the more favorable
the operating temperatures in the building loop. As in any heat
exchanger decreasing temperature difference between the two
sides is accompanied by increasing surface area and cost. Evalu-
ation of this issue4 indicates that reducing the approach from
9°F to 3°F (3°C to 1.7°C) (while holding all other parameters
constant) in a variety of applications will increase system EER
by approximately one full point and the economic optimum
(considering increasing exchanger cost and decreasing system
operating cost) lies in the range of 2°F to 4°F (1°C to 2°C).
When using an open loop design program or spreadsheet of the
type illustrated in Table 2, the approach value can be varied to
determine its impact on system design.
Exposure of groundwater to air can result in undesirable
changes to the water chemistry arising from oxidation of dis-
solved constituents (most often ferrous iron) or evolution of
dissolved gasses such as carbon dioxide. As a result an effec-
tive strategy for minimizing chemistry-related maintenance is
to maintain the groundwater side of the piping system full of
water under all conditions. One way to accomplish this is to
place a pressure-sustaining device on the disposal end of the
groundwater piping as close to the disposal point as possible to
maintain a slight (a few psi) positive pressure at the high point
of the piping. A variety of devices (diaphragm-operated valve,
actuated valve responding to pressure transducer, spring loaded
check valve, etc.) can be used to provide the necessary action.
A key consideration is that the device be characterized by suf-
ficient controllability to be effective at the minimum system
flow rate. The type of well pump control, either variable speed
or intermittent constant speed, tends to influence the selection
of the pressure-sustaining strategy in a given application.
The groundwater disposal method recommended for large
open loop systems is injection. By eliminating any net water
withdrawal, it ensures the operation of the system will not have
an adverse impact upon the aquifer water level over time. In
many states with water rights legislation, injection is promoted
by the awarding of “inferior” water rights if surface disposal
is proposed. Most importantly, injection by “recycling” the
water back to the source aquifer helps to preserve the positive
environmental expectations the public associates with GSHP
systems.
Though the design of water wells is outside the scope of this
article a few issues relative to the injection well are useful to
mention here. Water must always be returned to the well though
an injection tube (or drop pipe) that extends below the static
water level. This helps to reduce turbulence and entrainment of
air in the injected water. Injection wells equipped with screens
are typically designed with a screen exit velocity (velocity of the
water passing though the openings of the screen) of 0.5 ft/sec
(0.015 m/s) maximum or one half that of recommended produc-
tion well screen entrance velocity (0.1 ft/sec [0.03 m/s]).8
Additional information on water well design is available in
the references.8,9,10,11
Well Site Selection
Locating the production and injection wells on the project
site involves both practical considerations such as rig access,
avoidance of existing subsurface utilities/structures and
coordination with other construction activities. In addition,
there are the aquifer considerations of gradient and separa-
tion distance.
Water in underground aquifers is moving—from areas of
recharge to areas of discharge. Velocities are low—in the ft/
day (m/day) to ft/yr (m/yr) range—but moving nonetheless,
and this issue impacts well siting. It is desirable to place the
production wells upstream on the site and the injection wells
downstream in terms of the aquifer flow. Identifying aquifer
flow direction is a matter of measuring water level in two or
more wells and correcting the water levels to sea level eleva-
tions using the ground elevations at the well heads. Aquifer
flow is in the direction of the water level gradient defined by
these elevations. Placing the injection well down gradient of
the production well helps to ensure that the natural aquifer flow
will move injected water (at less desirable temperature) away
from the production well.
Spacing is as important in open loop systems as it is in
closed loop bore holes—and for the same reason. The greater
the distance between two wells, the lower the potential for
interference between them. Figure 4 presents a summary
of spacing requirements based on a variation on a method12
developed some time ago. Using a value of 50% of the peak
groundwater flow for the system in question, and reading
vertically to the intersection with the curve representing the
aquifer thickness at the site and then reading horizontally, the
minimum necessary spacing between the production and in-
jection wells appears on the vertical axis. Separation distance
correction factors for the porosity of the aquifer materials
are applied in the event this value departs from the 20% on
which the curves are based. This approach to well spacing is
appropriate for unconsolidated aquifers (sand, gravel clay, and
similar materials). Fractured rock aquifers are more complex
and projects in such settings should involve a groundwater
Figure 4: Minimum production/injection well spacing requirements.
0
100
200
300
400
600
400
200
0
100
40
80
20
Flow Rate (gpm)
Spacing (ft)
Advertisement formerly in this space.
62
ASHRAE Journal
M a r c h 2 0 0 9
hydrology consultant. As mentioned this method provides
minimum separation values.
Conclusion
In summary, the successful application of open loop design
should incorporate the following strategies:
Preparation: understand the regulatory framework, drill
••
and test early;
pressure sustaining device;
Sequestration: remove particulate
••
with a strainer, perforations se-
lected for 90% to 100% removal
Injection: the standard disposal
••
method, injection tube below
SWL; and
Separation: adequate production/
••
injection well separation, injection
down gradient.
References
Kavanaugh, S. and K. Rafferty. 1997.
1.
Ground-Source Heat Pumps: Design of Geo-
thermal Systems for Commercial and Institu-
tional Buildings. Atlanta: ASHRAE.
2007 ASHRAE Handbook—Applications
2.
,
Chapter 32, “Geothermal Energy.”
Rafferty, K. 1995. “A capital cost
3.
comparison of commercial ground source
heat pump systems.” ASHRAE Transactions
101(2):1095 – 1100.
Rafferty, K. 2008. “Design issues in
4.
commercial open loop heat pump systems.”
ASHRAE Transactions 114(2):316 – 327.
Rafferty, K. 2001. Dual set point control
5.
for open loop heat pump systems.” ASHRAE
Transactions 107(1):600 – 604.
Carrier Air Conditioning Company.
6.
1965. Handbook of Air Conditioning System
Design. New York: McGraw-Hill Books.
Rafferty, K. 2004 “Water chemistry
7.
issues in groundwater heat pump systems.”
ASHRAE Transactions 110(1):550 – 555.
Driscoll, F.G. 1986.
8.
Groundwater and
Wells, 2nd edition. St. Paul, Minn.: U.S. Filter/
Johnson Screens.
Roscoe Moss Company. 1985.
9.
The En-
gineers Manual for Water Well Design. Los
Angeles: Roscoe Moss Company.
EPA. 1975.
10.
Manual of Water Well Con-
struction Practices (EPA570/9–75-001). U.S.
Environmental Protection Agency, Office of
Water Supply.
Rafferty, K. 1999. “Outline Specifications
11.
for Direct Use Wells and Equipment, Geo Heat
Center,” Klamath Falls, Ore.: Oregon Institute
of Technology. http://tinyurl.com/cla8mr.
Kazmann, R.G., and W.R. Whitehead.
12.
1980. “The spacing of heat pump supply and
discharge wells.” Groundwater Heat Pump
Journal, summer, pp. 28 – 31.
Information: water chemistry analysis, well flow test data,
••
local groundwater experience;
Isolation: use a plate heat exchanger, typically 2°F to 4°F
••
(1°C to 2°C) approach;
Optimization: groundwater design flow based on system
••
performance, typically 1.0 to 1.75 gpm/ton (0.018 to
0.031 L/s · kW);
Pressurization: keep groundwater side full at all times,
••
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
March 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
C
ommercial refrigerated dis-
play and storage cabinets
normally use one of five
defrost methods:
· Condensing unit off permitting
natural defrost;
· Hot gas defrost;
· Electric defrost;
· Water defrost; and
· Other external heat source defrost.
The refrigerators described here are
used in modern supermarkets to dis-
play and store perishables such as fresh
meats, fresh vegetables, dairy products,
frozen foods and ice cream. The display
cases are of the open top type utilizing
either a gravity airflow or forced airflow
evaporator. The usual installation of
this refrigerator includes a multiplicity
of fixtures connected to a single remote
condensing unit. In other words, the
most often seen application includes
several evaporators connected to one
condensing unit. There are many appli-
cations employing a single refrigerator
for each condensing unit. This single
case is either remotely connected to its
unit or is self-contained with its own
By Julius H. Rainwater, Member ASHRAE 
Featured in ASHRAE JOURNAL, march 1959
built-in unit. Storage refrigerators are
of the walk-in or reach-in type. The
former refrigerators have one or more
evaporator coils of either the gravity
airflow or forced airflow type.
The temperature to be maintained
in the refrigerator is one of the most
important factors to be considered
in the design of a defrost system. Ice
cream display cases must operate with
a fixture temperature between –10°F
and –20°F. The refrigerant evaporates
at a temperature of approximately
–40°F under these conditions. Frozen
food display refrigerators maintain
a fixture temperature of 0 to –10°F
with an evaporator temperature of
–30 to –35°F. Fresh red meat refrigera-
tors operate with a 28 to 32°F fixture
temperature and an evaporator tem-
perature of approximately 8°F. Fresh
vegetable and dairy display cabinets
require a temperature of 36°F to 42°F
and an evaporator temperature of
approximately 12°F.
The walk-in cooler or freezer must
maintain a product area temperature
range approximately the same as in
display cases; however, the evaporating
temperatures for walk-in evaporators
are usually about 10 degrees higher
Julius H. Rainwater was a member of the American Society of
Refrigerating Engineers (ASRE), and became a member of
ASHRAE when ASRE merged with the American Society of
Heating and Air-Conditioning Engineers (ASHAE). A byproduct of
this merger was ASHRAE Journal.
When this article was written, Rainwater was director of
engineering of the Warren Company, a pioneer in commercial refrigeration. He
retired in 1975 from its successor, Kysor Warren, as vice president, engineering, and
cofounded another company that is a predecessor of Hill PHOENIX Refrigeration.
Rainwater, now 83, retired in the 1990s and lives in Conyers, Ga. He is finishing a
book on his family’s experiences in war, starting with the American Revolution. He
is a graduate of The Georgia Institute of Technology with a degree in electrical engi-
neering. He had a number of patents in electronic controls.
Five Defrost Methods
For Commercial Refrigeration
julius h. rainwater, member ASHRAE
The following article was published in ASHRAE Journal, March 2009. ©Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
Advertisement formerly in this space.
40
ASHRAE Journal
ashrae.org
March 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
than those for display cases due to
a smaller temperature differential
between the refrigerant and product
area temperatures. In the design of an
efficient defrost system another fac-
tor to be considered, which is closely
related to the fixture temperature, is
the means for disposing of the drain-
age. Where the drain is subjected to
temperatures well below 32°F, some
means must be provided to heat the
drainage system.
Other factors of importance in the
selection of the defrost method are the
effect on the product during the defrost
period, sizing of the condensing unit,
simplicity of the system and economy
of the system. Certain products spoil
if exposed to temperatures above their
normal storage range for a prolonged
period of time. Ice cream and frozen
foods will thaw to an unsafe point
when exposed to above 0°F tempera-
tures for longer than one hour. Red
meats begin to change to a dark color
when exposed to temperatures above
36°F for longer than an hour and a
half. Since some discoloration takes
place during each defrost period, it is
advantageous to have as few defrost
periods in a day as possible. Milk
stored for 48 hrs at 50°F has a bacteria
growth in excess of 150 times that for
milk stored at 38°F for the same period
of time, thus, frequent defrost periods
of prolonged duration are damag-
ing to milk and other dairy products.
Vegetables requiring less refrigeration
than other products can endure higher
than 38 to 42°F temperatures for long
periods.
During a defrost period heat is added
to the air, product fixture walls, and
evaporator metal; for this reason,
the condensing unit must be sized
to extract this heat as quickly as pos-
sible. Some defrost systems add more
heat than others in melting the same
quantity of frost. Numerous defrost
periods per day require that the con-
densing unit extract this added heat
load many times during the day. The
most efficient defrost method is that
which requires the least interruption of
the equipment operation. In reality, the
defrost periods limit the capacity of the
equipment as shown by the equation
Where Cd is the daily cooling
demand of the system; n is the number
of defrosts per day and t is the duration
of each defrost in hours.
Simplicity of the system is important
so that fewer installation and operating
problems will arise. All factors must
be carefully balanced to obtain an eco-
nomically feasible system to give the
desired results.
Condensing unit off permit-
ting natural defrost is perhaps the
most simple since little apparatus is
involved. In this method, the con-
densing unit is simply permitted to
remain off while the coil defrosts.
Since there is no external heat added,
other than that of the air surrounding
the evaporator, this system is quite
lengthy in the time required to melt
the frost and as a result is limited to
medium temperature (above 28°F)
range fixtures.
Four ways to control this method are:
manual; suction pressure control (on
each off cycle); time clock initiate and
terminate; and time clock initiate and
suction pressure terminate.
The manual control is simply open-
ing the switch to the compressor motor
when the evaporator is iced and wait-
ing for the frost to melt before closing
the switch. A defrost period of approxi-
mately three hours is required every
other day.
The second means for controlling
defrost is by adjusting the suction pres-
sure control so that defrosting takes
place on each off cycle. This method
is limited to refrigerators which can
normally operate in the 38 to 42°F
range. It is frequently used in vegetable
and dairy refrigerators where the air
through the evaporator is circulated
by fans. A typical evaporator pres-
sure graph is illustrated in Fig. 1. “D”
represents the refrigeration cycle while
“A,” “B,” and “C” represent the off
cycle. “A” is the period of time during
which the ice, metal of evaporator and
metal of walls surrounding evapora-
tor are rising to a temperature of 32°F.
“B” is the time representing the actual
melting of the ice. “C,” time in which
the refrigerant is rising above 32°F, is a
period of most importance in allowing
the defrost water to drain clear of the
fixture.
“Off Cycle” defrosting has the advan-
tage of allowing some cooling effect
during the defrost period since the
circulated air is flowing around melting
ice. Another advantage is that the coil,
free of frost most of the time, can oper-
ate near its maximum designed capac-
ity most of the time. Even should the
heat load be such that no off time can
be reached, the evaporator pressure will
drop as the coil becomes iced and will
eventually drop to the pressure control
cut-out point and allow an off cycle
defrost period.
March 2009
ASHRAE Journal
41
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
One disadvantage is that where
remote condensing units are used, an
ambient at the condensing unit lower
than the evaporator temperature can
cause the suction pressure to linger at a
point below the pressure control cut-in
point, keeping the compressor off for
long periods of time during which the
fixture temperature rises to an unsafe
point. Many remote condensing units
in the southern parts of the United
States are installed outside and as a
result during the winter months the
ambient at the condensing unit is well
below the evaporator temperature. The
solution to this problem is to use a
thermostat for controlling fixture tem-
perature and a time clock for control-
ling the defrost.
A similar disadvantage sometimes
encountered is where the refrigerant
lines from the fixture to the remote
condensing unit are installed in
trenches or conduit with numerous
other cold refrigerant suction lines,
which prevent the suction pressure
from rising to the required cut-in
points. The use of a time clock is the
solution in this instance also.
The third and fourth means for con-
trolling the defrost period both utilize
time clocks. The time initiate and time
terminate system merely requires that
the time clock be wired to break the
circuit to the condensing unit for a
predetermined time. The duration of
time is normally 45 min to 90 min for
forced air evaporators as used in vege-
table, dairy, and meat fixtures. A period
of three hours or more is required for
gravity airflow refrigerators.
The time initiate and suction pressure
terminate means of control is similar
to the straight time system except that
the switching mechanism for control-
ling the power to the condensing unit
is reenergized by the rise in suction
pressure to a predetermined setting.
This setting should be approximately
46 psi (gauge) for Refrigerant-12. The
pressure terminate clock system has
the definite advantage of allowing a
complete defrost each period regardless
of the quantity of frost existing on the
coil and regardless of the time involved.
Most pressure terminate systems have
a safety time limit to terminate the
defrost period by time should the pres-
sure not rise to the pre-set point. This
safety time limit is usually adjustable.
The pressure terminate clock has the
disadvantage listed for the suction pres-
sure “off cycle” defrosting where low
temperature ambients are experienced
at the condensing unit or suction lines.
The time clock means for control
is most frequently used with meat
and dairy refrigerators. A typical suc-
tion pressure vs. time graph for time
clock defrosting is shown in Fig. 2.
This graph is representative of a meat
display system where from two to four
defrost periods (A, B, C) are required
per 24 hrs. Dairy and vegetable display
refrigerators have similar evaporator
pressure characteristics and require
approximately the same number of
defrost periods per day. Walk-in cool-
ers for meats, vegetables and dairy
products have defrost suction pressure
characteristics similar to those shown
in Fig. 2. Walk-in cooler evaporators
usually require one or two defrost peri-
ods per day.
Hot Gas Defrosting has many vari-
eties all of which utilize a compressed
vapor in the evaporator coil. Some
systems utilize the latent heat of con-
densation of this compressed vapor as a
  fig. 1
Evaporator pressure graph.
  fig. 2
Suction pressure vs. time graph for time clock defrosting.
42
ASHRAE Journal
ashrae.org
March 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
heat source whereas others use only the
sensible heat obtained from the highly
superheated compressed gas.
Hot gas defrosting offers several
advantages over other methods. Heat
is added directly to the evapora-
tor coils without depending upon
external sprays or air delivery of the
heat. By applying the heat internally,
a rapid defrost is obtainable. The ice
sometimes becomes loose and falls
off the coils before complete melting
is required. To accomplish this rapid
defrost, adequate drain heaters must
be designed using the hot gas itself
or electric heaters. Hot gas defrosting
offers an inexpensive source of heat as
compared to methods using other heat
sources.
This method has several weaknesses
that have more or less been overcome
by manufacturers. The simple hot gas
system merely allows the discharge
gas from the compressor to bypass the
condenser through a solenoid valve and
then flow directly into the evaporator
coil with no metering or controlling
devices in between. This simple system
depends upon the compressed vapor to
be condensed in the evaporator.
As the defrosting progresses, the
hot gas condenses in the evaporator
with some remaining in the evapora-
tor as a liquid while some goes back
to the compressor to be recirculated as
a compressed vapor with the heat of
compression added. As time progresses
more liquid remains in the coil with
less refrigerant being returned to the
compressor. Since the heat source is
obtained from the circulated refriger-
ant, the systems gradually tend to run
out of heat.
Another weakness is that this system
depends upon high ambient tempera-
tures and high condenser pressures.
When the condenser pressure is low
the discharge gas from the compressor
enters the condenser rather than the
evaporator, causing an extremely low
condensing pressure during the defrost
which can correspond to a temperature
near 32°F, resulting in little or no heat
transfer from the refrigerant to the frost
on the evaporator.
Danger of refrigerant liquid slug
backs to the compressor is another
disadvantage of this system. This liquid
slug back is especially harmful just after
a defrost period.
With reference to supermarket refrig-
erators, hot gas defrosting presents
a more complex system with added
refrigerant lines and controls to be
installed in the field and as a result this
method of defrosting is used chiefly
on walk-in freezer evaporators and on
self-contained frozen food display cabi-
nets. As many as six remote refrigerated
display cases are sometimes connected
to one compressor which prohibits an
economical use of a hot gas system.
There are several walk-in freezer
evaporators available today using varia-
tions of hot gas defrosting which have
overcome most of the disadvantages as
mentioned above. (Figs. 3, 4, 5 and 6.)
The system shown schematically in
Fig. 3 uses a metering orifice where the
hot gas enters into the evaporator coil
as an adiabatic (isothermal) expansion
takes place. This orifice is sized to cre-
ate a pressure in the evaporator lower
than the condensing temperature of
the refrigerant; as a result, the highly
superheated vapor does not condense
but gives up sensible heat to the frosted
evaporator coil. Since condensation
does not take place, the problem of
liquid refrigerant slug back is over-
  fig. 3
Hot gas defrost using a metering orifice.
  fig. 4
Hot gas defrost using a vapor pot.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
March 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
come. The orifice also serves to hold
the suction pressure below an excessive
amount.
Controls for this system include a
time clock which accomplishes three
periods of time during each complete
defrost period. The first interval (usu-
ally two to three min) starts the com-
pressor and stops the evaporator fans to
assure an adequate supply of hot gas.
During the second period, the clock
opens the hot gas line solenoid valve
and energizes the electric drain pan
heater. This period is usually five to
10 min and occurs approximately four
times per day. The last period is a delay
period during which the hot gas sole-
noid valve opens and evaporator fans
remain stopped to allow water to drip
from the coil surface and to allow the
evaporator to reach a lower tempera-
ture before resuming air circulation.
This period requires a setting of three
min.
Fig. 4 shows a hot gas system using
a vapor pot. This system uses an accu-
mulator in the suction line to trap the
liquid refrigerant and, by means of a
bleed tube, allows small amounts of
liquid refrigerant to flow back to the
re-evaporator overcomes the refrigerant
liquid slug back problem. The unusual
feature of the heat bank principle is
that a heating coil from the discharge
line of the compressor also immersed
in the tank of water builds up heat and
stores it during the refrigeration cycle.
This heating coil also serves to pre-
vent flood back during the refrigeration
cycle by warming the suction gases in
the re-evaporator. The heating coil is
provided with a bypass which allows
the discharge gas to go directly to the
condenser during the refrigeration
cycle as the temperature rises in the
heat bank. During the defrost period
the hot gas flows to the solenoid valve,
through the frosted evaporator coil,
and then through the heat bank re-
evaporator where heat is picked up
from the hot water. The heat bank is
designed with a holdback valve which
maintains a low suction pressure in the
re-evaporator and is set low enough to
actually freeze the water. This allows
the gas to not only pick up sensible
heat but to pick up the latent heat of
fusion given up by the freezing water.
This method provides a continuous
heat source not dependent upon the
compressor along with the suction gas.
The bleed tube is sized to overcome the
liquid refrigerant slug-back disadvan-
tage but allows enough to pass to pick
up the latent heat of vaporization in
compression. This latent heat of vapor-
ization is the source of heat utilized to
melt the evaporator frost.
The accumulator or vapor pot has a
built-in heat exchanger which is inci-
dental and, although helpful during
the refrigeration cycle, offers no help to
the defrost process. It is controlled by a
time clock which must have a switch-
ing mechanism designed to open the
hot gas solenoid valve, stop the evapo-
rator fans and start the compressor
(Fig. 3). Defrost period is terminated
either by the timer or, as is done some-
times, by a thermostat which measures
the temperature of the evaporator and
at a pre-set point energizes a solenoid
coil in the time clock which mechani-
cally reverses the switching mechanism
to the refrigeration cycle.
The heat bank method of utilizing
hot gas as a defrosting means schemati-
cally depicted in Fig. 5 actually uses a
re-evaporator coil immersed in an insu-
lated tank of water (heat bank). The
  fig. 5
Hot gas defrost using a heat bank.
  fig. 6
Hot gas defrost using a re-evaporator.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
March 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
ambient air temperatures or condens-
ing pressures. It also serves to hold the
suction pressure below an excessive
amount.
The electrical controls for the heat
bank system are similar to the other
systems discussed in that a timer must
assure that the compressor is running,
stop the evaporator fans, and open the
hot gas solenoid valve. Normal defrost-
ing with this system requires 3 periods
of 10 min each which includes a 3 min
drainage period.
The system shown in Fig. 6 employs
an unusual re-evaporator since it is
an inner tube within the evapora-
tor coiling. During defrost the hot
gas solenoid valve opens to allow the
compressed vapor to flow through this
inner tube, which acts as a condenser.
The heat of condensation originally
derived from the heat of compression
is the source of heat used to melt the
frost. The liquid and vapor then flow
through the check valve and constant
pressure valve which acts as an auto-
matic expansion valve to maintain a
refrigerant temperature above 32°F
and yet introduce enough pressure
drop to cause any condensed liquid
to gasify before leaving the coil. The
refrigerant flowing from the constant
pressure valve passes into the evapora-
tor which serves as a re-evaporator.
The actual heat used for defrosting the
coil is the heat of compression of the
compressor. This system is controlled
with a time clock as are the other
systems.
Still another system is a reverse cycle
defrost method whereby a four-way
solenoid valve actually reverses the flow
of refrigerant during defrost to let the
condenser serve as an evaporator while
the evaporator acts as a condenser
using the melting ice as a cooling
means.
Summarizing the hot gas systems
with their specific application to
supermarket refrigerators, it has been
established that while this method of
defrosting is a good one for use on
walk-in evaporators, it is too costly
for use on remote display cases. The
systems depicted in Figs. 3, 4 and 6 are
the simplest types and overcome some
of the disadvantages mentioned for the
basic hot gas system. The system shown
in Fig. 5 while overcoming more of
the disadvantages is more complex in
structure as well as in installation.
Electric Defrost, like the hot gas
system, is especially applicable to low
temperature refrigerators although it
is frequently used in meat and dairy
refrigerators to give a rapid defrost
period. Electric defrost systems in most
instances have heat applied externally
as compared with hot gas systems
where the heat is applied internally.
Because of this factor and because of
the limitations on the amount of elec-
trical heat that can be applied safely,
the electric defrost requires a longer
interval, usually one and one-half or
more times that of hot gas defrost
systems. However, systems have been
developed which apply electric heat
from within, similar to the hot gas
system shown in Fig. 6, to give rapid
defrost.
In any defrost system the quantity of
heat required can be stated as
Q d = HF + HA + HS, where
Q d, is the total quantity of heat
required; HF is the heat necessary to
melt the frost; HA is the heat lost to
the air; and HS is the heat necessary to
warm the coil surfaces and walls to at
least 34°F.
Considering first HF , the heat nec-
essary to melt the frost is in direct
proportion to the weight of frost and
its temperature at the time defrost is
instigated. A given volume of frost does
not always contain the same weight in
water. A comparatively light frost load
at 20°F to 25°F would be considerably
heavier than the same volume of frost
at –20°F or –30°F. For an ice cream
display fixture with frost at –40°F at
the time defrost is instigated, HF can
be calculated to be 198 Btu required
to melt one pound of frost and raise
its temperature to 50°F as it drips
from the drain. It is good practice to
allow as a rule of thumb 200 Btu/lb of
frost to be melted for all evaporators,
both low and high temperature, as
this allows a factor of safety and is an
aid in the ever-important post defrost
drainage period. The exact weight of
frost is a variable depending upon the
conditions at which the evaporator is
operating.
Approximate weights of frost for
any given refrigerator operating under
normal conditions can be obtained
experimentally in the laboratory. Under
normal operating conditions it has
been determined experimentally that a
typical 12 ft frozen food open top dis-
play cabinet employing a finned evapo-
rator coil with forced air circulation
will collect from one to two pounds
of frost per day. A similar display case
for fresh meats would collect from
three to five pounds of frost per day
whereas a similar forced air type dairy
refrigerator would collect from five to
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
March 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
seven pounds of frost. Under abnormal
conditions, where the circulated air is
constantly disturbed by store drafts and
external air, these weights can increase
as much as 100%.
The heat lost to the air, HA, is a vari-
able depending upon the length of
time necessary to accomplish defrost
and the difference in the temperature
of the air blowing over the melting ice
and the cold wall and product surfaces
that it can see. Air having a specific
heat of .0192 Btu/cu ft/°F will pick
up 19.2 Btu/min for 1000 cfm circu-
lated per degree rise in temperature.
As the air rises to a temperature above
that of the product and walls, it will
lose the same 19.2 Btu/min for each
1000 cfm for each degree it drops
in temperature as it flows over the
colder product. Thus, the air return-
ing to the evaporator during defrost
can reach a point where it is colder
than the air leaving the evaporator.
The heat lost to the air depends upon
so many variables that it is difficult to
calculate its exact value. However, the
values of HE, and Hs can be calculated
and then arriving at a total defrost Qd
experimentally in the laboratory, the
value for HA can be isolated. For a 12
ft open self-service frozen food fixture
which depends on the fans running
during defrost to transfer the defrost
heat to the coil surfaces, a value for
HA would be approximately 4250
Btu for a 25 min defrost period. The
shorter the defrost, the less heat is lost
to the air. A good design for an elec-
tric defrost system is one where the
air is stopped from flowing through
the evaporator by means of automatic
vanes or hoods to trap the hot air.
Where the air is not flowing, other
means must be provided for trans-
ferring the electric heat to the frost.
This can be accomplished by insert-
ing the heaters in the evaporator coil.
However, this complicates manufactur-
ing and field servicing problems and, as
a result, in long length evaporators, it is
usually best to utilize the flowing air as
a heat transfer agent. Tests demonstrate
that since the flowing air provides a
good heat exchanger vehicle, the dura-
tion of defrost is about the same as
other direct contact methods, except
for systems where the heating elements
are physically in the refrigerant of the
evaporator.
The heat, HS, absorbed by the coil
and wall surfaces is in direct proportion
to the weight of these surfaces and the
total number of degrees that the metal
must warm up. Using the specific heat
for aluminum, and steel and selecting
a 12 ft frozen food self-service fixture
which has a copper tube aluminum
finned coil surrounded with steel plates
all of known weights, the value of HS
for a rise in temperature from –40°F to
40°F is approximately 1800 Btu. The
period of time required to warm up
the coil and wall surfaces is usually the
determining factor in the total time of
defrost.
Using the same 12 ft self-service fro-
zen food case as an example, if during
a defrost period 1 lb of frost is melted
the value for Q d would be 200 Btu
plus 4250 Btu plus 1800 Btu = 6250
Btu or 4400 watt for a 25 min defrost
period. In a system of this type the
heat actually required to remove the
frost is the smallest value. It has been
proven in the laboratory and field that
during any defrost period, regardless
of the weight of frost, the actual time
required to complete a defrost period
does not vary more than a few min-
utes with the electric heat input being
constant at 250 Btu/min for the above
example freezer. However, if the coil
becomes completely iced so that air
flow is stopped, a long time (40 to 50
min) is required before normal heat
transfer can take place in order to pro-
ceed into the normal defrost time.
Most walk-in freezer evaporators
are of such a compact design that
good heat transfer from electric heat-
ers to the frost can be accomplished
without the fans running and as a
result a more rapid defrost period
is obtainable. Since the factor HA
is in direct proportion to the time
involved, a more rapid defrost period
will greatly reduce this factor and the
shorter defrost period can be obtained
with less electric heat for a given
evaporator.
For medium temperature meat and
dairy refrigerators, even though the
coils collect more frost, a shorter
defrost period is obtainable due to the
higher temperature of the metal sur-
faces at the time defrost is instigated.
A period of 15 min two to three
times per day is normally required
for self-service refrigerators. Since the
time period is shorter, the value HA is
greatly decreased and less wattage is
required even though more frost is to
be melted.
Fig. 7 represents a cross section of
a typical modern self-service frozen
food case with location of fan, evapo-
rator, drain, electric heater, and air
path indicated. Fig. 8 is a temperature
vs. time graph of a defrost period for a
12 ft freezer of the type represented in
Fig. 7. The thermocouples measured
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
March 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
the temperature of the outer surface
of one of the evaporator tubes and the
water temperature in the drain cup.
The drain cup is the last point the
water reaches before flowing into the
exterior drain pipes.
Controls for any electric defrost
system consist of a time clock which
must energize the electric heaters, stop
the compressor motor, and stop the
evaporator fan if required. The termi-
nation may be one of three ways: (1)
timer terminate; (2) pressure terminate
by the rise in suction gas pressure; and
(3) temperature terminate by a rise in
the evaporator surface temperature or
air temperature. The advantages and
disadvantages described for controls in
the unit-off, natural-defrost method
apply to electric defrosting.
Water Defrost employs a spray of
water utilizing the sensible heat of
the water as a heat source. The drains
are usually electrically heated for this
system. The water is circulated by
a pump controlled by a time clock.
The timer stops the compressor dur-
ing defrost and energizes the electric
drain heater. Water has an excellent
thermal capacity available for defrost-
  fig. 8
Temperature vs. time graph for defrost period of self-service
freezer using electric defrost.
  fig. 7
Cross section of typical self-service freezer using electric defrost.
Commercial refrigerators used in modern food markets utilize
numerous defrost systems with many variations of controlling
the time of defrost. In the design or selection of a method, it is
well to consider the following factors:
Type of refrigerator installation giving special consideration to
long lengths of multiple cases, walk-in storage refrigerators,
and self-contained refrigerators.
Temperature maintained in the refrigerator with due consider-
ation given to the temperature of the drain areas.
Durability of the perishable products displayed or stored when
subjected to temperatures above their critical points.
Complexity of system with respect to installation and cost.
Improved efficiency of the complete refrigeration system with
fewer and shorter defrosts.
Available heat sources and method of transferring to frost.
Actual heat required to melt frost is relatively small when com-
pared with heat lost to air and heat necessary to warm the
coil and wall surfaces above 34°F. Heat lost to air is in direct
proportion to duration of defrost time and becomes a large
factor in long defrost periods where air is utilized to transfer
heat to the frost.
Time required to warm coil and wall surfaces is determining fac-
tor in total defrost period.
Time required to warm coil and wall surfaces being a constant for
a given system and being the determining factor in total time
of defrost means that regardless of amount of frost, the total
time of defrost is fairly constant for a given system unless the
coil is iced to a solid point permitting little or no air circulation.
Application of time controls to use pressure or temperature ter-
minating means is a solution to varying icing conditions.
summary
March 2009
ASHRAE Journal
51
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
ing. A one ton evaporator normally
requires seven gpm for a period not
longer than five minutes. In analyz-
ing the thermal capacity of water,
it is of interest that if seven gpm of
water flows for five minutes and has
a temperature change of only 10
degrees in passing over the frost and
melting it, 10 kW of electricity would
be required to do the same work—
assuming that there was no differ-
ence in the loss to air. Obviously,
introducing 10 kW to a one ton coil
would tend to damage the coil; con-
sequently, it is necessary to introduce
electric heat at a lower rate for a lon-
ger time.
Water defrost systems are most
applicable to large evaporators for
walk-in freezers and coolers.
Other External Heat Source Defrost.
Additional heat sources are possible by
using a fluid such as glycol as a heat
transfer vehicle. This secondary fluid
is pre-heated by electricity, steam, or
other methods to add sufficient quan-
tities of heat to obtain rapid defrost-
ing. Where the heat is applied by
circulating the secondary fluid in an
inner tube of the evaporator coiling,
a rapid defrost is accomplished with
a minimum of heat lost to the sur-
rounding air.
This method is most applicable to
large low temperature evaporators as
used in frozen food walk-ins.
Defrost controls for a system of
this type must include a time clock
which will stop the compressor, start
the fluid (glycol) circulating pump,
turn on the heat applied to the fluid,
and then terminate defrost similar
to other methods discussed for other
systems.
REFERENCES
“Latent Heat Source For Hot-Gas
Defrosting” by Paul Reed, Air Conditioning
& Refrigeration News, May 14, 1956.
“Automatic Defrost” By Otto J. Nussbaum,
Refrigerating Engineering, July, 1957.
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
By Gabriel Bekö, Ph.D.
T
 he presence of used filters in a ventilation system can have an adverse
impact on perceived air quality, Sick Building Syndrome symptoms, and
performance of office work. This article briefly summarizes earlier works leading
to this conclusion, as well as reviews our more recent studies performed to gain
better understanding of this problem. Possible mechanisms responsible for the
emission of noxious compounds from ventilation filters are described. Finally,
the economic impact of polluting ventilation filters and possible engineering
solutions are discussed.
Mechanical ventilation systems are
commonly used to ensure that ventila-
tion standards and guidelines are met.
However, studies have documented that
building occupants, especially in older
and mechanically ventilated buildings,
consider the indoor air quality unac-
ceptable and suffer from Sick Building
Syndrome (SBS) symptoms, sometimes
referred to as Building-Related Symp-
toms (BRS).1,2,3 Consequently, poor air
quality can negatively affect occupants’
productivity.4,5 The prevalence of asthma
and allergic diseases has increased dur-
ing the past decades, most likely due to
changes in environmental exposure.6
Many of the particles either generated
indoors or entering the buildings from
outdoors can trigger allergic reactions,
asthma, and upper and lower respiratory
symptoms.7 Moreover, epidemiological
studies report close association between
outdoor airborne particles and mortality
and morbidity.8
Particulate pollutants (smoke, dust
fibers, bioaerosols such as viruses,
bacteria, and microorganisms) and gas-
eous pollutants may enter the buildings
About the Author
Gabriel Bekö, Ph.D., is a post-doctoral research
fellow at the International Centre for Indoor
Environment and Energy, Department of Civil
Engineering, Technical University of Denmark in
Lyngby, Denmark.
Used Filters
And Indoor Air Quality
Figure 1a (left): New F7 (~MERV13) fiberglass bag filter. Figure 1b (right): The same filter after five months of continuous operation.
The following article was published in ASHRAE Journal, March 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2009
ASHRAE Journal
65
through the ventilation system. Supply air filters are important
components of ventilation systems. Depending on their effi-
ciency, they reduce the rate at which air-handling units become
dirty. They protect the ventilation units from increasing energy
costs, equipment malfunction or increasing probability of fire
hazards. Within the last few years the potential benefits of
filters to health have been recognized.9 Filters tend to protect
occupants from a fraction of the airborne particles present in the
ventilation air and contribute to improved indoor air quality.
For the reasons mentioned previously, more efficient filtration
units are being developed. In addition to increased efficiency,
minimizing the pressure drop and energy costs are the aims of
further development. However, new filtration systems are often
expensive compared to traditional ones and various imperfec-
tions must be solved as well. Traditional pocket- or panel-type
fiber filters are the most preferred in practice for their best bal-
ance between cost and performance. Commonly used bag-type
or panel-type fiber filters can act as significant sources of indoor
air pollution with consequent impact on perceived air quality,
sick building syndrome symptoms, and performance.10 This can
result from neglected maintenance of HVAC systems and insuf-
ficient filter replacement, which is often the case (Figure 1).
Sensory Pollution From Ventilation Filters
An earlier field investigation of pollution sources in 20 build-
ings revealed that the ventilation system can provide a major
pollution load on the indoor air.11 Of the various components
in ventilation systems, filters were found to be one of the main
pollution sources.12 It was later documented that a new filter is
not the source of pollution, but indeed the collected particulates
are the source of sensory pollution.13
The odor intensities from loaded ventilation filters can be
substantially high even after a relatively short period of filter
operation. After six weeks of operation, the percentage of people
dissatisfied with the quality of air downstream of loaded filters
can be higher than 20%.14 Several studies suggest that the aver-
age filter lifetime of six to 12 months is too long, when high
quality of supply air is required. During this period, the pressure
drop of filters does not yet reach the recommended value for
them to be replaced, although the filters are already emitting a
significant amount of sensory offensive pollutants.
Increasing the ventilation rate to a space improves the air
quality. However, when the ventilation air passes through used
ventilation filters the benefits from increasing the outdoor
airflow are smaller than usual. As it has been demonstrated,
this occurs because increasing the airflow rate through a used
filter proportionally increases the source strength of the fil-
ter.15,16 The acceptability of the air immediately downstream
of a substantially loaded filter, rated by human subjects using
a continuous acceptability scale, changes little with increased
airflow rate through the filter.
Several recent studies have examined the adverse impact
of indoor air pollution on performance of typical office work
and the negative economic consequences.4,5,17 It is, however,
difficult to estimate the extent to which pollutants from loaded
ventilation filters contribute to such an impact. In a field ex-
periment, used supply air pre-filters were replaced in an office
building with new ones. The intervention increased the self-
estimated productivity of office workers by 5.7%.18 Another
study examined call-center operators’ talk-time at two different
outdoor air supply rates using supply air filters that were either
new or had been in service for six months.19 When used filters
were replaced with new ones at high outdoor air supply rate,
the workers’ talk-time decreased by about 10%. Increasing the
outdoor air supply rate reduced talk-time by 6% with a new
filter in place but increased talk-time by 8% with a used filter
in place. The interventions also had significant effects on some
SBS symptoms and environmental perceptions.
The observations obtained from many sensory experiments
support the fact that ventilation filters could constitute signifi-
cant sources of sensory pollution and deteriorate the perceived
air quality. However, it is still not clear what are the causative
agents responsible for the pollution from loaded filters. Earlier
experiments concluded that it is unlikely that microorganisms
(biological activities) are the main reason for the deterioration
of air quality downstream of used filters.20
Chemistry on the Filter Surface
The composition of the collected particles is a mixture of
organic and inorganic substances. Typically, dust consists
of particles such as pollen, microbes, soil-derived particles,
inorganic salts and particles formed in combustion processes
in energy production and traffic. The total surface area of the
captured particles accumulated on a filter can easily exceed 500
m2 (5381 ft2) for a 0.6 × 0.6 m (2 ft × 2 ft) filter.21 Particles
captured on filter surfaces contain certain volatile and semi-
volatile organic compounds (VOC and SVOC) that are either
adsorbed or absorbed. A portion of these organics may desorb
from the surface of the particles into the airstream. Desorption
of organic compounds may result in degradation of perceived
air quality downstream of the filters. The strength of emissions
depends on the amount and quality of the dust deposited on the
filter. The effect of desorption is expected to vary with location
and season. Loaded prefilters are suspected to have higher odor
emission rates than loaded final filters.22
Some of the organics associated with the captured particles
may chemically transform due to intensive chemistry on the
filter surface. For instance, when the supply outdoor air passes
through the filter, ozone present in this air may react with
organic compounds sorbed on the particles and create new
oxidation products. During such reaction, ozone is consumed.23
However, the removal of ozone by a loaded filter decreases over
time as the oxidation reactions are limited by the presence of
reactive compounds on the filter surface.
In one of our recent studies at the Technical University of
Denmark, ozone was added to the airstream passing through three
samples taken from the same used ventilation filter.24 While the
upstream ozone concentration was maintained constant at 75 ppb,
the concentrations downstream of the filters were initially 35%
to 50% lower. However, within an hour the downstream concen-
66
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
trations were only 5% to 10% lower than
those upstream. The filter samples were
then placed for 48 hours in nitrogen, ambi-
ent air containing less than 5 ppb ozone,
or ambient air at an elevated temperature
(100°C [212°F]). This resulted in partial
regeneration of the ozone removal capabil-
ity of the filter (Figure 2).
The results suggest that the amount
of reactive organics on the filter surface
increases during nonoperating intervals.
Organic compounds are found on the
surface of the loaded filter (i.e., the sur-
face of the collected particles) and within
them. These compounds can be neither
oxidized nor desorbed from the filter until
they have diffused to its surface. Under
static conditions organic compounds
within the particles diffuse from their
interior to the surface, where they can
oxidize, re-generating the filter’s ability
to remove ozone.
It is difficult to conclude with certainty,
which components and mechanisms
cause the ozone consumption. Although
the removal of ozone can be beneficial
due to ozone’s toxic properties, this pro-
cess may be responsible for the genera-
tion of oxidation products that emanate
into the air passing through the filter and
contribute to the degradation of perceived
air quality downstream of the used filter.
The products of chemical transforma-
tions are often more offensive than their
precursors.25,26,27
In a companion experiment, human
subjects assessed the quality of air pass-
ing through various filter samples. They
assessed the acceptability of air, which
was then converted to percentage of
people dissatisfied with the given air quality. The initial small-
scale evaluation by facial exposure was conducted when three
samples taken from the same used filter were first placed in
three separate test rigs. In this evaluation each of the three filter
samples were assessed to be equivalent.
The next evaluation was immediately after the samples had
been kept for 48 hours in nitrogen, ambient air or 100 ppb of
ozone. No oxidation reactions were anticipated to occur in ni-
trogen, while limited and extensive reactions were expected to
occur in ambient air and ozone, respectively. Consistent with this
hypothesis, the nitrogen-treated filter was assessed to be best,
while the ozone-treated filter was assessed to be the worst.
Another assessment was carried out after ambient air had
subsequently passed through the “treated” filters for two hours.
In this case, all filters were more acceptable than they had been
right after the 48-hour treatments. However, the ozonized filter
was still the most polluting of the three (Figure 3). A possible
negative impact of oxidation and a positive effect of subsequent
ventilation on perceived air quality downstream of the tested
filter samples was concluded. Presumably under static condi-
tions (i.e., when air is not passing through the filter), the rate
of desorption of organic compounds from the filter surface
decreases. In such cases, the oxidized products accumulate over
time and the loaded filters become reservoirs for these products.
When the airflow is turned back on, the desorption rate for the
oxidized organics increases.
The results indicate that in cases of intermittent operation
of ventilation systems, the airflow through the polluted filters
should be restarted in sufficient time prior to occupancy to
purge odorous pollutants that have accumulated on the filter
Before
Treatment
Right After
Treatment
Two Hours
After Treatment
100
90
80
70
60
50
40
30
20
10
0
Percentage of Dissatisfied (%)
Sensory Assessment
Ozone
Nitrogen
Air
Figure 3: Percentage of people dissatisfied with the air quality downstream of the three filter
samples; assessments (facial exposure) were conducted before, immediately after, and two
hours after exposing the samples to different static environments.
Figure 2: Ozone removal efficiency of a filter sample versus time. After 60 minutes the filter
was placed in static ambient air for 48 hours.
Initial Measurement
Measurement After 48 Hours in Ambient Air
Ozone Removal Efficiency (%)
70
60
50
40
30
20
10
0
48 Hours
Time (Minutes)
20
40
0
20
40
60
80
100
Advertisement formerly in this space.
68
ASHRAE Journal
M a r c h 2 0 0 9
surface, for instance overnight or during
weekends.
Economic Impact
According to the U.S. EPA, poor indoor
air quality costs the United States tens of
billions of dollars annually in lost productiv-
ity and medical care.28 It is not known with
certainty to what extent various ventilation
filters can affect these outcomes. While
their potential to remove particles from the
supply air is highly beneficial, the processes
occurring on surfaces of used filters and
their adverse impact on the environmental
quality are not fully understood.
We derived crude estimates of the initial
costs, annual running costs and the cor-
responding monetary benefits of particle
filtration for a standard office building us-
ing single-stage F7 pocket-type filtration.29
Based on available epidemiological data,
we estimated how much the reduction in occupants’ exposure to
particles during their workday may reduce their mortality and
morbidity. Regarding morbidity, the following health effects
of particles were included in the model: respiratory hospital
admissions, asthma emergency room visits, minor restricted
activity days, and work loss days. Filtration may also reduce the
Figure 4: Lower, central, and upper estimates of the aggregated benefits and costs of particle
filtration from the perspective of society. The lower estimate calculates with 0% productivity
loss, the central estimate with 0.5% productivity loss over 50% of the filter’s total service
time, and the upper estimate predicts a 1% productivity loss over 75% of the filter’s lifetime.
See the referenced article for details.29
350
300
250
200
150
100
50
0
Monetary Value ($/Year/Occupant)
Mortality
Morbidity
Building
Cleaning
Running
Costs
Productivity
Loss
Benefits
Costs
Losses
Lower Estimate
Central Estimate
Upper Estimate
37
91
144
7.8
19
30
3.6
43
86
2.6
0
115
345
Advertisement formerly in this space.
Advertisement formerly in this space.
70
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
costs associated with building and HVAC
cleaning.
Conversely, losses of occupant produc-
tivity due to sensory offending pollutants
emitted from used ventilation filters can
lead to significant economic losses. There
are several ways to assign a dollar value
to the positive health effects of decreased
exposure to particles.30 Other endpoints
can be difficult to monetize. For example,
it is challenging to precisely determine
how much the pollution from loaded
filters can influence workers’ produc-
tivity. Various studies showed that this
effect can be as high as 10% and filters
can start polluting after three months of
operation.22,29 The authors, however, in-
cluded sensitivity analyses and provided
a lower, central, and upper estimate of the
endpoints within a relevant range of the
input parameters (Figure 4).
The benefits-to-costs ratio depends
on the perspective of the stakeholder:
the employer renting the building is impacted by occupant
performance and building energy costs; the building owner is
impacted by maintenance of the building and its HVAC system;
the society is impacted by the employees’ health and welfare
(Figure 4). As a result, regardless of perspective, particle
filtration is anticipated to lead to annual savings significantly
exceeding the running costs for filtration. However, economic
losses resulting from even a small decrease in productivity
caused by sensory pollutants emitted from used ventilation
filters have the potential to substantially exceed the annual
economic benefits of filtration. Further studies are required to
determine if meaningful benefits can be obtained from more
frequent filter replacement or application of different filtration
techniques that limit the emission of offending pollutants into
the ventilation air.
Engineering Solutions
Today, we know more about the hazardous effects of very
fine particles and about the importance of good and healthy
indoor air. Recommendations and guidelines to use more ef-
ficient filtration techniques are increasing. However, particle
removal by ventilation filters should not compromise indoor
air quality. HVAC systems should be well maintained and the
filter banks should be regularly exchanged. Attention should be
given to hours of operation of the ventilation system. This was
investigated in an experiment performed to determine whether
the sensory pollution emitted from a bag filter that had been
used for three months in a suburban area in Denmark was in-
fluenced by different ways of operating the air-handling unit.31
Samples of the used filter were preconditioned to simulate three
operating conditions: switched off overnight; airflow reduced
to 10% overnight; and continuous 100% operation. Outside
air passed through the samples and the acceptability of the air
downstream of the filter was assessed by a panel of subjects.
The results indicate that turning off the ventilation system or
reducing the airflow outside working hours would significantly
increase the sensory pollution emitted by a filter immediately
after the ventilation system is turned on, in comparison with
continuous airflow through the system. After outside air had
passed through the filter for two hours, no significant differ-
ences were found.
Development of low-polluting filtration techniques with
higher efficiencies and lower pressure drops is another way
forward. Until such techniques are developed, filters that pollute
the air the least after a substantial period of operation should
be selected among the commercially available products. Our
latest experiments evaluated the net effect that different bag
filters, activated carbon filters, and their combinations had on
perceived air quality after five months of continuous filtration of
outdoor suburban air.32 The tested filter combinations were: F7
(~MERV 13) fiberglass bag-filter; F7 fiberglass filter protected
by monthly exchanged G4 (~MERV 8) pre-filters; F7 fiberglass
filter with an activated carbon filter upstream; F7 fiberglass filter
with an activated carbon filter downstream; F7 fiberglass filter
with an activated carbon filter both upstream and downstream;
Stand-alone combination filter: bag-type fiberglass filter that
contained activated carbon; Stand-alone combination filter:
synthetic fiber cartridge filter that contained activated carbon
and F5 (~MERV 10-11) fiberglass filter.
Eight test plenums were assembled to evaluate the various
filter types or their combinations. The test units with a cross-
sectional area of 0.3 × 0.6 m (1ft × 2ft)were situated outdoors.
They consisted of a fan, filter housings and ductwork. The
plenums with the various filters were in continuous operation
Figure 5: Percentage of people dissatisfied with the air quality downstream of eight differ-
ent filters or filter combinations. New filters and filters of the same type after five months of
continuous operation were tested.
100
90
80
70
60
50
40
30
20
10
0
Percentage of Dissatisfied (%)
1. EU7
2. Pre-f.
+EU7
3. AC
+EU7
4. EU7
+AC
5. AC
+EU7
+AC
Used
New
6. EU7
w/AC
Bag-Type
(Fiberglass)
7. EU7
w/AC
Cartridge
(Synthetic)
8. EU5
March 2009
ASHRAE Journal
71
for five months under identical conditions. The airflow through
the filters was adjusted to 1300 m3/h (45,909 ft3/h) to achieve a
standard 2 m/s (0.15 ft/s) face velocity through the filters. After
five months of soiling, the filters and the test plenums were
moved in the laboratory. Human subjects assessed the accept-
ability of air downstream of each set of filters in a controlled
laboratory environment. The obtained values of acceptability
of air were then converted to percentage of people that would
be dissatisfied with the given air quality (Figure 5). Air that
had passed through used filters was most acceptable for those
sets in which an activated carbon filter was used downstream
of the particle filter. Comparable air quality was achieved with
a stand-alone combination filter–bag-type fiberglass filter that
contained activated carbon. The pressure drop of the combina-
tion filter changed very little during the five months of service,
and it had the added benefit of removing a large fraction of
ozone from the airstream.
Such new types of filters may be a viable solution to a long
recognized problem. They could have particle removal efficien-
cies comparable to standard bag filters and at the same time they
would remove sensory offending pollutants and ozone from the
airstream. This would mean significant improvement in air qual-
ity with, presumably, only modest additional expense. Further
experiments are warranted before large-scale implementation
of these results.
Conclusions
Dirty ventilation filters are not an exception in the general
practice. Used ventilation filters can act as sources of strong
sensory pollution. The pollutants emitted from loaded particle
filters include irritating products of chemical reactions occurring
on the filter surfaces. Although the benefits of filtration would
always exceed its direct costs, the emitted compounds can have
adverse impact on occupant performance, leading to economic
losses, which have the potential to overwhelm the annual eco-
nomic benefits of filtration. Removal of particles from the supply
air of ventilation systems without the subsequent emission of
pollutants into the airstream seems to be beneficial.
Activated carbon filters downstream of the particle filters
may meaningfully improve the acceptability of the filtered air.
Similarly good air quality could be achieved by using fibrous
combination filters with activated carbon incorporated in them.
These filters do not require modification of filter housings if the
housing already accepts standard bag filters. If further experi-
ments confirm these results, combination filters that contain
activated carbon could replace commonly used bag filters in
buildings where high indoor air quality is required.
References
Wargocki, P., et al. 2002. “Ventilation and health in non-industrial
1.
indoor environments: report from a European Multidisciplinary Scien-
Advertisement formerly in this space.
Advertisement formerly in this space.
72
ASHRAE Journal
M a r c h 2 0 0 9
tific Consensus Meeting (EUROVEN)”. Indoor Air 12:113 – 128.
Mendell, M.J., et al. 2008. “Risk factors in heating, ventilating,
2.
and air-conditioning systems for occupant symptoms in U.S. office
buildings: the U.S. EPA BASE study.” Indoor Air 18:301 – 316.
Apte, M.G., W.J. Fisk, and J.M. Daisey. 2000. “Associations
3.
between indoor CO2 concentrations and sick building syndrome
symptoms in U.S. office buildings: an analysis of the 1994 – 1996
BASE study data.” Indoor Air 10:246 – 257.
Wargocki, P., et al. 1999. “Perceived air quality, Sick Building
4.
Syndrome (SBS) symptoms and productivity in an office with two
different pollution loads.” Indoor Air 9:165 – 179.
Wargocki, P., et al. 2000. “The effects of outdoor air supply rate
5.
in an office on perceived air quality, Sick Building Syndrome (SBS)
symptoms and productivity.” Indoor Air 10:222 – 236.
Sundell, J. 2004. “On the history of indoor air quality and health.”
6.
Indoor Air 14(S7):51 – 58.
Committee on Health Effects of Indoor Allergens. 1993. “
7.
lndoor
Allergens: Assessing and Controlling Adverse Health Effects.” Edited
by Pope, A.M., R. Patterson, and H. Burge. Washington, D.C., National
Academy Press.
Pope, C.A. III. 2002. “Lung cancer, cardiopulmonary mortality
8.
and long-term exposure to fine particulate air pollution.” Journal of
American Medical Association 287(9):1132 – 1141.
Fisk, W. J., D. Faulkner, J. Palonen, O. Seppänen. 2002. “Performance
9.
and costs of particle air filtration technologies.” Indoor Air 12:223 – 234.
Clausen, G. 2004. “Ventilation filters and indoor air quality: a
10.
review of research from the International Centre for Indoor Environ-
ment and Energy.” Indoor Air 14(S7):202 – 207.
Fanger, P.O., et al. 1988. “Air pollution sources in offices and assem-
11.
bly halls, quantified by the olf unit.” Energy and Buildings 12:7 – 19.
Pejtersen, J., et al. 1989. “Air pollution sources in ventilation
12.
systems.” Proceedings of CLIMA 2000, Sarajevo, 3:139 – 144.
Bluyssen, P. 1993. “Do filters pollute or clean the air?”
13.
Air Infil-
tration Review 14(2):9 – 13.
Teijonsalo, J., P. Pasanen, O. Seppänen. 1993. “Filters of air supply
14.
units as sources of contaminants.” Proceedings of the 6th International Con-
ference on Indoor Air Quality and Climate—Indoor Air ’93, 6:533 – 538.
Alm, O., G. Clausen, P.O. Fanger. 2000. “Exposure-response rela-
15.
tionships for emissions from used ventilation filters.” In: Proceedings
of Healthy Buildings 2000, 2:245 – 250.
Strøm-Tejsen, P., G. Clausen, and J. Toftum. 2003 “Sensory pol-
16.
lution load from a used ventilation filter at different airflow rates.” In:
Proceedings of Healthy Buildings 2003, Singapore, 3: 257 – 261.
Djukanovic, R., P. Wargocki, P.O. Fanger. 2002. “Cost-benefit
17.
analysis of improved air quality in an office building.” In: Proceedings
of Indoor Air 2002, Monterrey, 1:808 – 813.
Wyon, D.P., et al. 2000. “The effects on health and self-estimated
18.
productivity of two experimental interventions which reduced airborne
dust levels in office premises.” Proceedings of Healthy Buildings 2000,
Espoo, 1:641 – 646.
Wargocki, P., D.P. Wyon, P.O. Fanger. 2004. “The performance and
19.
subjective responses of call-centre operators with new and used supply
air filters at two outdoor air supply rates.” Indoor Air 14(S8):7 – 16.
Alm, O. 2001. “Ventilation filters and their impact on human
20.
comfort, health and productivity.” Doctoral Dissertation, International
Centre for Indoor Environment and Energy, Technical University of
Denmark, Lyngby.
Weschler, C.J. 2003. “Indoor/outdoor connections exemplified
21.
by processes that depend on an organic compound’s saturation vapor
pressure.” Atmospheric Environment 37:5455 – 5465.
Pasanen, P., et al. 1994. “Increase in perceived odor emissions
22.
with loading of ventilation filters.” Indoor Air 4:106 – 113.
Hyttinen, M., P. Pasanen, P. Kalliokoski. 2006. “Removal of ozone
23.
on clean, dusty and sooty supply air filters.” Atmospheric Environment
40:315 – 325.
Bekö, G., O. Halás, G. Clausen, C.J. Weschler. 2006. “Initial
24.
studies of oxidation processes on filter surfaces and their impact on
perceived air quality.” Indoor Air 16:56 – 64.
Weschler, C.J. 2000. “Ozone in indoor environments: concentra-
25.
tion and chemistry.” Indoor Air 10:269 – 288.
Weschler, C.J. 2004. “Chemical reactions among indoor pol-
26.
lutants: what we’ve learned in the new millennium.” Indoor Air
14(S7):184 – 194.
Wolkoff, P., G.D. Nielsen. 2001. “Organic compounds in indoor
27.
air—their relevance for perceived indoor air quality?” Atmospheric
Environment 35:4407 – 4417.
U.S. EPA. 1997. “An Office Building Occupant’s Guide to Indoor Air
28.
Quality.” United States Environmental Protection Agency, Office of Re-
search and Development, Washington, D.C., (EPA/402/K-97/003aF).
Bekö, G., G. Clausen, C.J. Weschler. 2008. “Is the use of particle
29.
air filtration justified? costs and benefits of filtration with regard to
health effects, building cleaning and occupant productivity.” Building
and Environment 43(10):1647 – 1657.
U.S. EPA. 1999. “The Benefits and Costs of the Clean Air Act. Re-
30.
port to Congress.” United States Environmental Protection Agency.
Mysen M., G. Clausen, G. Bekö, O. Halas. 2003. “The influence
31.
of typical ways of operating an air-handling unit on the sensory pollu-
tion load from used bag filters”. In: Proceedings of Healthy Buildings
2003, Singapore, 3:267 – 272.
Bekö, G., G. Clausen, C.J. Weschler. 2008. “Sensory pollution from
32.
bag filters, carbon filters and combinations.” Indoor Air 18(1):27 – 36.
Advertisement formerly in this space.
March 2009
ASHRAE Journal
75
Extreme Heat: Tale of Two Cities
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
U
nfortunately, what happens in Vegas, stays in Vegas, at
least as far as building science is concerned, because
what happens in Vegas from a building science perspec-
tive is rather good. Two of the hottest places in the world, where
no one with any sense should build, are Dubai in the United
Arab Emirates and Las Vegas in the United States. Who would
ever have thought that Dubai could learn from Vegas?
The only reason Las Vegas exists is because of mobster Bugsy
Segal, and the only reason Dubai exists is because of a pretty
wise Sheik who recognizes that the oil is going to run out.\* The
Dubai business plan is pretty sound,† unfortunately, a lot of the
buildings going up are not. They are not cheap, they use the best
materials, the workmanship and project management are among
the best anywhere, the architecture is second to none,‡ and the
structural engineering is state-of-the-art. So, what is missing in
Dubai? Environmental control. It’s something that often seems
to be ignored or if it is considered at all, it is an afterthought that
is “kludged” onto the project design after the primary architec-
ture and engineering is complete. Sound familiar?§
Dubai makes the Emerald City in the Wizard of Oz look like
a slum. It is ultramodern. The scale of construction and devel-
opment is staggering. The investment in infrastructure (power,
water, transit, roads, bridges, communications) is unbelievable.
You literally have to see it to believe it. Think of Manhattan,
but new, clean, and with no graffiti. It’s what New York City
would be like if the Swiss ran it.
Stucco rules Dubai, and not just Dubai. From Las Vegas to
Dubai and from Phoenix to Brisbane, people who live in hot
desert climates love their stucco. This makes sense historically.
Because not many trees are in hot desert climates, stuff was
built out of sundried bricks. Stucco renderings over bricks
were a natural. In the old days, a thousand years ago, the way
to build in a hot climate was pretty much figured out by wise,
old Arab architects. Buildings were typically thick, mass-
stuccoed walls, with heat absorbing clay tile roofs, and small
window openings sheltered from direct solar exposure sited to
maximize cross ventilation. Sometimes they were constructed
with heat sink towers acting as thermal chimneys to enhance
ventilation airflow. Air would enter down low and flow upwards
and outwards out of the thermal chimneys. This was coupled
\*Amazing, planning for when the oil runs out while there still is oil. The only other bunch that thinks this way are the Norwegians, who, by the way, also know quite
a bit about building science, but that is for another day.
†There are 1 billion consumers within two hours of flying time of Dubai. You need a really good airline that goes everywhere (check out Emirates Air), a reason to
come (consumer heaven, an international banking system, laws that are not completely capricious, police that are not corrupt, political stability, a tolerance of most
cultures, and a first-class physical infrastructure), and the opportunity for outsiders to invest (property and businesses can be owned by non-citizens).
‡Assuming that we limit the definition of architecture to art, design and the human condition and exclude building science or building physics.
§The issue of the missing environmental control in Dubai is clearly not due to a lack of money or resources. As with most places, it is missing because folks just
don’t care. Oh, they might say that they care, but the obvious lack of any kind of attempt at efficiency underscores the hypocrisy of the architects, engineers, and
owners involved. Dubai is more than equal to the West on that score.
Photo 1 (left): Las Vegas home. Stucco, tile roof, in a subdivision in the middle of the desert. Photo 2 (right): Dubai home. Stucco, tile roof,
in a subdivision on a man-made sandbar in the middle of the Persian Gulf surrounded by desert.
The following article was published in ASHRAE Journal, March 2009. ©Copyright
2009 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
76
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
with evaporative cooling from fountains located in interior
courtyards that resulted in cooling interior breezes. This was
impressive stuff before the advent of air conditioning, thermal
insulation, and insulated, gas-filled, spectrally selective glazing
in thermally efficient frames.
Well, now we have air-conditioning, thermal insulation, and
insulated, gas-filled, spectrally selective glazing in thermally
efficient frames available to us. Too bad, apart from the air-
conditioning, we only seem to use this stuff in Vegas, but not
in other places that need it such as Dubai. Where have all the
wise, old Arab architects gone?
The houses in Vegas and Dubai look pretty similar with
stucco everywhere (Photos 1 and 2). But, their similarity ends
with the looks.
In Vegas, residentially, we see lots of stucco installed over
exterior insulation, over insulated wood frame structures
(Photo 3). In Dubai, residentially, we see lots of stucco in-
stalled over uninsulated masonry walls (Photo 4). Roofs in
Vegas are tile with light-colored membranes over insulated
wood truss assemblies (Figure 1, facing page). Roofs in
Dubai are tile with light-colored membranes over uninsulated
concrete slabs (Figure 2, facing page). Windows in Vegas
are nonconductive vinyl and wood-framed, low-E2 gas-filled
glass. Windows in Dubai are conductive aluminum, single-
pane tinted glass. Air conditioners in Vegas are small and
efficient. Air conditioners in Dubai are huge and not efficient.
Residential construction is “tight” in Vegas with controlled
ventilation. Residential construction in Dubai is also “tight”
but with no provision for controlled ventilation beyond that
of operable windows.
Which makes more sense in an unbelievably hot climate:
residential construction in Vegas or Dubai?
In Vegas, commercially, on the small stuff (less than 20
stories), we see lots of stucco installed over exterior insulation
over steel studs (exterior insulation finish systems [EIFS])
Photo 3 (left): Under the Las Vegas stucco. Wood frame (2×6) externally insulated with expanded polystyrene installed over a drainage plane.
Thermal resistance is nominally R-25. Tile roof is installed over unvented conditioned wood frame insulated assembly. Thermal resistance
is nominally R-35. Photo 4 (right): Under the Dubai stucco. Concrete masonry units are not insulated. Thermal resistance is nominally
R-8. The roof membrane is installed over an unvented, uninsulated conditioned concrete slab. Thermal resistance is nominally R-8.
Photo 5: More Las Vegas stucco. Concrete frame, steel stud backup
walls sheathed with paperless gypsum. Exterior insulation is EIFS.
Thermal resistance is nominally R-20.
Photo 6: More Dubai stucco. Concrete frame, masonry backup wall has
direct-applied exterior stucco. Thermal resistance is nominally R-8.
March 2009
ASHRAE Journal
77
Figure 1 (left): Residential Las Vegas section. Stucco installed over exterior insulation, over wood frame structures. Roofs are tile with
light-colored membranes over insulated wood truss assemblies. Windows are nonconductive vinyl and wood-framed, low-E2 gas filled glass.
Figure 2 (right): Residential Dubai section. Stucco installed over uninsulated masonry walls. Roofs are tile with light-colored membranes
over uninsulated concrete slabs. Windows are conductive aluminum single-pane tinted glass.
Photo 7: Typical Dubai curtain wall. The curtain wall is pretty much
an uninsulated cladding that is installed over a CMU backup wall
that is externally insulated with foil-faced rock wool. Note that the
CMU is coated with a liquid-applied dampproofing. This is a good
start. However, the liquid-applied dampproofings commonly used in
Dubai are too thin to do much of anything. They don’t do much for
the rain control (but there is not much rain to worry about in Dubai).
The key is that they are not effective air barriers as the assemblies are
too air porous, and air barrier continuity is missing at punched open-
ings (this is a big deal). This pretty useless thin stuff could easily be
replaced with a “for-real” drainage plane/air barrier membrane (liq-
uid applied) coupled with some minor detail changes at the punched
openings. This change would be huge. Now, if you want to save costs,
the CMU backup wall could be replaced with a steel stud wall with
exterior paperless gypsum board. Think of the weight and resources
saved? This configuration would actually be better than most curtain
walls in Vegas, London, and New York. Oh, yeah, I almost forgot—the
window area should be reduced, but you all knew that.
78
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
(Photo 5). In Dubai, commercially, on the small stuff, we see
stucco over uninsulated masonry infill walls (Photo 6). In
Vegas, commercially, on the small stuff, we see light colored
insulated built-up compact roofs over light truss construction.
In Dubai, commercially, on the small stuff, we see light colored
uninsulated concrete roofs.
On the big commercial stuff in Vegas and Dubai, the roofs are
the same: light-colored, insulated, built-up, compact roofs over
light truss construction. On the big commercial stuff in Vegas
we see lots of insulated curtain walls. On the big commercial
stuff in Dubai, we also see lots of insulated curtain walls; but
we see them installed over solid masonry infill rather than steel
studs (Photo 7). Even the interior partitions are solid masonry.
All of this masonry weighs a great deal. The structural loads
are huge and drive up costs big time. However, costs are ap-
parently irrelevant.
Which makes more sense in an unbelievably hot climate:
commercial construction in Vegas or Dubai?
The Burj Al Arab grabs you (Photos 8 and 9). I think it is
one of the most beautiful buildings in the world. I saw it
first in the middle of the day. I came back that night and
then again twice during the next few days. It’s that kind of
a building. Architect Tom Wright created a masterpiece.
The structural engineering is equally impressive. But try as
I might I couldn’t overlook the environmental control. It’s a
sickness I have. At the end of the day I was wondering, “what
were they thinking?” The Burj Al Arab is little more than a
1,000 ft (305 m) air-conditioned tent with glass sides in the
middle of the desert. Yes, the most beautiful glass-sided,
air-conditioned tent in the world, but an air-conditioned,
glass-sided tent, nevertheless.
It is clear that most folks in Dubai have caught the “archi-
tectural glass and curtain wall disease,” which is a viral-like
infection that has spread from London and New York to infect
the globe (Photo 10). This building could be anywhere, but it
is particularly galling located in Dubai. It’s clearly not done by
an old, wise Arab architect. It was probably done by some
award winner from London or San Francisco. The wise, old
Arab architect likely did this one (Photo 11). Too bad the glass
towers outnumber the others by a wide margin in Dubai.
Faulty Towers: Beautiful, But Not Better
Photo 8: The Burj Al Arab. I think it is one of the most beautiful buildings in the world. Notice the glass sides. Photo 9: Fabric
cladding. Thousand foot (305 m) tall air-conditioned tent with glass sides in the middle of the desert. Yes, it is the most beautiful
glass-sided, air-conditioned tent in the world, but it is an air-conditioned, glass-sided tent, nevertheless. Photo 10: “Architectural
glass and curtain wall disease.” This is a viral-like infection that has spread from London and New York to infect the globe. This
building could be anywhere, but it is particularly galling located in Dubai. Photo 11: This is more like it. Too bad the glass towers
outnumber these by a wide margin in Dubai. Now, if they would only use better glass and be airtight and not overventilate. Vegas
could learn a little from this.
March 2009
ASHRAE Journal
79
You could make the argument that residential wood frame is
cheap construction compared to residential solid masonry. But
you could also make the counterargument that residential wood
frame is much more sustainable than residential solid masonry.
No one could make the argument that uninsulated residential
masonry is more sustainable than insulated residential wood
frame. And, don’t give me the old thermal mass argument.
Thermal mass doesn’t do you much good if the temperature is
always way too hot, even at night. Nice diurnal swings don’t
happen in too many locations. Dubai and Vegas are not those
locations.
If you want to keep the residential solid masonry, why not
insulate it? Where best to insulate it? That’s an easy answer, on
the outside, of course.
The same argument could be made for commercial construc-
tion. Steel studs and non-paper-faced exterior gypsum board
is cheap construction compared to solid masonry infill walls
and solid masonry interior demising walls. Why not insulate
the masonry walls in Dubai?
Uninsulated solid masonry walls in Dubai, both residen-
tial and commercial, scream for EIFS. But EIFS in Dubai is
missing-in-action, as is most insulation.
What should they be doing in Dubai? Well, they can learn
from Vegas. Even in Vegas they are not rich enough to design
their buildings as if energy does not matter. In Vegas, energy is a
design matter. Insulate on the exterior, reduce the glass and use
unbelievably good glass for what’s left, build tight and ventilate
right, control the interior loads and “lighten up.” Get rid of all
that unnecessary weight. That weight is energy too.
The whole reason for Dubai’s existence is a wise Sheik
planning for the future when the oil runs out. The irony is
once again rich. The reason Dubai gets away with ignoring
fundamental environmental control principles is the presence
of almost limitless wealth due to oil. But the oil is proving not
to be limitless, and neither is the wealth that is based on it.
When the oil runs out Dubai will face a huge problem of its
own making, affording the energy bill of this crown jewel in
the modern Oz on the shores of the Persian Gulf. The reason
those wise old Arab architects figured out elegant solutions to
building in the desert a thousand years ago was that they did
not have limitless wealth. The young Arabs today could learn
from the old Arabs, as could we all.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
Advertisement formerly in this space.
80
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
Using Off-Peak Precooling
A
ll buildings have thermal mass, i.e., components with
physical mass that acts as a thermal capacitor and
changes temperature in proportion to the physical mass
and its specific heat. However, most buildings are not operated
to take advantage of this thermal mass. That is, they maintain
a desired temperature setpoint, Tsp, throughout the building’s
operating hours and another Tsp when the building is unoccupied
(i.e., temperature setup and setback).
In contrast, a building precooling operational strategy cools
the building prior to peak demand periods to reduce space cool-
ing loads—and electric power demand—during peak demand
periods. This strategy is analogous to chilled-water or ice-based
thermal energy storage approaches1 using the building’s thermal
mass to store “coolness” instead of chilled water or ice. As
Braun2 notes, the indoor temperature of a typical concrete con-
struction building without air conditioning and external loads
will rise approximately 1°F – 2°F (0.6°C – 1.1°C) per hour.
Thus, building precooling has the same goal as thermal
energy storage: to reduce building electric costs by reducing
peak electric demand and/or electricity consumption charges
during peak electric demand periods.
Air conditioning and associated ventilation accounts for
almost half of peak electric demand of commercial build-
ings,3,4 so using off-peak electricity to provide a significant
portion of space cooling can achieve considerable electricity
cost savings.
Figure 1 illustrates the basic concept. In the early morning
hours, the control system decreases the setpoint temperature,
Tsp, to begin precooling the building in anticipation of the on-
peak period. When the building is occupied in the morning, Tsp
is increased slightly but maintained at or near the lower bound
of the acceptable indoor temperature range. This maintains the
maximum precooling of building thermal mass while avoid-
ing extensive use of cooling that would result in high electric
demand during this period. Later in the day, the control system
allows space temperatures to rise, allowing the thermal mass
to discharge in an optimal way to meet a large portion of the
space cooling load until the on-peak period ends. During this
period, it is important to effectively manage the Tsp profiles to
avoid spikes in cooling power demand that compromise peak
demand reductions.6 At the end of the peak-demand period, Tsp
reverts to that used for a conventional strategy.
Precooling of building thermal mass can use either air condi-
tioning or outdoor air to cool the building. AC-based precool-
ing can provide large quantities of cooling under a range of
outdoor conditions, i.e., even if the OA temperature, TOA, or
moisture levels exceed zone temperatures, TZ, or acceptable
indoor humidity levels.
An OA-based precooling approach operates the supply fan to
provide 100% OA to precool the building when TOA is less than TZ.
Since OA ventilation uses ventilation energy instead of mechani-
cal cooling\* energy, the actual temperature when OA ventilation
operates must take into account this additional fan energy, i.e., it
operates when TZ minus an offset factor based on fan energy ex-
ceeds TOA. Depending on the ratio of off- to on-peak electric rates
and fan efficacy (i.e., W/cfm), this offset factor ranges between
2°F and 12°F (–17°C and –11°C), with a lower threshold for a
higher ratio of electric rates and higher fan efficacies.7
OA ventilation typically works best in climates where night-
time OA temperatures fall appreciably below Tsp and where the
OA has relatively low moisture levels. Excess humidity would
be stored in hygroscopic materials within the space and released
as the building warmed up. These conditions are generally
similar to those favorable for economizer operation.
Off-peak precooling impacts sensible cooling loads, but latent
cooling capacity must still be provided to maintain comfort
conditions. Depending on the reduction in sensible loads, con-
ventional air-conditioning equipment may not have sufficient
latent capacity to meet the latent load at all conditions. For
buildings where moisture from OA ventilation is the primary
latent load, a dedicated outdoor air system with energy recovery
ventilation is an efficient way to address latent loads.
Effective control plays a decisive role in implementing night-
time precooling of commercial buildings. Specifically, an effec-
tive control algorithm must develop the ideal Tsp profile for each
zone in the building to minimize energy costs within a given
utility rate structure without compromising occupant comfort.
The need to avoid uncomfortable conditions in the pursuit of
energy savings bears repeating, as employees’ salaries in an of-
fice building are approximately two orders greater than energy
costs.8 Many commercial buildings have utility rate structures
\* In a building with natural ventilation, OA ventilation would begin when
TOA < TZ (assuming acceptable OA moisture levels).
By Kurt Roth, Ph.D., Associate Member ASHRAE; John Dieckmann, Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
The following article was published in ASHRAE Journal, March 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2009
ASHRAE Journal
81
that include different on- and off-peak electricity consumption ​
($/kWh) charges in addition to peak electric demand charges.
Furthermore, the key variables driving peak electric demand, such
as temperatures, cannot be precisely known ahead of time. This
optimization becomes particularly challenging in the case of ratch-
eted demand charges, i.e., where the peak demand over a period
of several months is applied to all of those months. Consequently,
such an optimization can be complex.2,5
Energy Savings Potential
Off-peak precooling can save energy in several ways:2,7
Lower
••
TOA at night reduces chiller lift, increasing
chiller or AC efficiency (particularly for air-cooled
condensers);†,9
Decreased use of mechanical cooling (if OA is used to
••
cool the building);
Reduced electricity generation consumption from using
••
off-peak electricity generated by more efficient baseload
generation capacity;9 and
Reduced electric transmission and distribution losses
••
from using off-peak electricity.9
Conversely, precooling can increase building cooling loads
because it decreases the indoor temperature relative to the
outdoor temperature. In addition, as noted earlier, it can in-
crease ventilation energy consumption by increasing ventila-
tion system runtime. Consequently, any control strategy must
effectively balance these energy pros and cons to attain and
maximize energy cost savings.
Almost all evaluations of off-peak precooling have focused
on the energy cost savings instead of the energy savings. One
study evaluated the energy impact in California, which gener-
ally has a favorable climate for off-peak precooling (i.e., dry
climate, larger diurnal temperature swings with moderate
average daily temperatures in many locations). It simulated
nighttime ventilation for office, restaurant, school, and retail
buildings in various regions of California. The study found an
average reduction in annual cooling electricity consumption of
between 0% and 8%.7
Overall, the net energy impact of off-peak precooling is not
clear. Prior research indicates that efficient precooling should
occur no more than around six hours prior to occupancy.7
Conversely, several studies have evaluated the energy cost
and cooling electric demand impact of off-peak precooling and
found reductions in both are possible.
Overall, the energy cost savings from off-peak precooling
depend on several factors, including:
Ratio of on- to off-peak electric rates (higher ratio in-
••
creases savings);2,5
Cooling plant and ventilation part-load efficiencies
••
(higher increases savings);2,10
Average daily temperature (lower increases sav-
••
ings);2,7
† Diurnal variations in wet bulb temperatures are usually much smaller than
those in dry bulb temperatures.
Building thermal mass (higher tends to increase sav-
••
ings); 2,10,11
Ratio of building mass to surface area (higher increases
••
savings, generally favoring larger buildings);2
Building internal loads (greater savings as internal loads
••
decrease);5
Building occupancy patterns (occupancy coincident with
••
peak demand periods favorable; 24-hour occupancy not
as favorable,2 as comfort considerations can limit pre-
cooling use); and
Presence of carpet (lack of carpet increases savings,
••
particularly in single-story buildings, because a slab floor
represents a significant part of the building thermal mass
and the carpet impedes heat transfer between the air and
the concrete).7
The aforementioned simulations of four building types in
California achieved reductions in peak electric demand and
cooling cost of between 0% and 28% and 0% and 17%, respec-
tively, depending on the climate.7 These findings are generally
similar to the cost savings ranges simulated by Armstrong,
et al, for Los Angeles.12 Another study simulated the energy
cost performance of a three-story office building in Phoenix. It
found that the cooling cost savings varied most strongly with
utility rate structure and, to a smaller extent, building thermal
mass.11
Specifically, in a “weak” time-of-use rate structure,‡ the
optimum operating strategy achieved negligible energy cost
savings for the three thermal mass cases evaluated, while the
savings in a “strong” rate structure ranged from 22% (“light”
thermal mass) to 27% (“heavy” thermal mass).11
Finally, Henze, et al,10 simulated four different building
types in four different climates combined with an algorithm
to optimize energy cost savings through control strategies that
take advantage of the building’s thermal mass.
As part of their study, they varied 10 parameters that impact
the effectiveness of off-peak precooling control strategies.
‡ “Weak” = $0.20/kWh throughout the day, $10/kW on-peak (9 a.m. – 6 p.m.),
$5/kW off-peak; “Strong” = $0.20/kWh on-peak and $0.05/kWh off-peak; $10/kW
on-peak and $0/kW off-peak.
Figure 1: Temperature setpoint profiles for conventional and off-peak
precooling control strategies.5
Off-Peak
Off-Peak
On-Peak
Setpoint Temperature (°C)
34
32
30
28
26
24
22
20
18
16
14
12
10
Conventional Tsp
Profile
Optimal Tsp
Profile
0:00
3:00
6:00
9:00
12:00
15:00
18:00
21:00
82
ASHRAE Journal
ashrae.org
M a r c h 2 0 0 9
They found that the optimized control approach yielded whole-
building energy cost savings ranging from 0% to 27%.
Simulations of a four-story building under different control
strategies found that precooling achieved energy cost§ savings
of around 20%.13 When analyzed with a rate structure with
a more moderate demand charge,# the energy cost savings
was around 10%.
In Miami and Phoenix, the savings ranged from 10% to
18%, increasing as the degree of precooling increased.II
Conversely, simulations for Seattle, which has a temperate
climate with no difference between on- and off-peak elec-
tricity rates and low ($1.46/kW) demand charges, found that
precooling strategies actually increased energy cost (and
energy consumption).
The same study performed simulations where the on-peak
indoor temperature was allowed to rise appreciably higher,
i.e., to 77°F (25°C) instead of 73°F (23°C). Higher indoor
air temperatures bring two energy consumption benefits: they
increase the effective thermal capacitance of the buildings
(larger temperature difference attained) and also decrease
building cooling loads (by reducing the indoor-outdoor tem-
perature difference).7
It would be expected to achieve appreciable energy savings
without using a precooling control algorithm designed to
exploit building thermal mass. This approach reduced energy
costs by approximately 40%, or twice the energy cost savings
of the other control strategies investigated. This validates the
substantial value of allowing indoor air temperatures to rise
significantly during peak demand periods.
Overall, there have been few field studies evaluating the
impact of off-peak precooling.2,14 One study applied con-
ventional and nighttime precooling of two “nearly identical”
four-story buildings. It found that the precooled building,
with an interior cooled to 68°F (20°C) at night and indoor
temperatures maintained at or below 71°F (22°C) prior to
the peak demand period, had a 25% reduction in peak cool-
ing load. Other field studies have not clearly demonstrated
significant reductions.2,14
Market Factors
In buildings where off-peak precooling can reduce peak
cooling demand, it can produce significant first-cost savings
by enabling downsizing of the chilled-water plant as well as,
potentially, the ventilation system. With chiller installed costs
of approximately $400 to $600 per ton15 and peak cooling
load reductions on the order of 10% to 30% indicated by
simulations, this control strategy could realize significant
equipment cost savings.
Few buildings use control algorithms designed to exploit
building thermal mass to reduce energy costs via off-peak
precooling, in large part due to the complexity of develop-
ing effective control algorithms.5 Improper control has the
potential to increase operating costs.10
Given the sizeable number of building-specific variables that
impact the energy cost savings potential of off-peak precooling
and the sensitivity of the savings to these variables, control
algorithms need to be optimized for each specific situation.2
This, in turn, requires training building energy models for a
specific building using actual building data. Although this
can be done (e.g., Braun2 notes that an inverse model for a
four-story office building that predicted energy and demand
costs to within 5% has been developed13), such models are
site-specific and require significant effort.
The lack of digital communications impedes the imple-
mentation of such advanced control algorithms. Specifically,
this strategy requires a control system with communication
between the control system and all zones to reset target zone
temperatures in response to those calculated by the thermostat.
This requires a digital control system that a significant portion
of buildings lack.2,14 Moreover, developing a credible inverse
model for a building without a digital data acquisition and
management infrastructure would be challenging.
In addition, the results of one field test show that properly
operating mechanical systems are crucial to effectively imple-
menting precooling while maintaining occupant comfort. For
example, undersized cooling coils can limit the degree of
precooling obtained and poorly balanced ductwork can lead
to over-cooling of some spaces, compromising comfort.6,14
Finally, applying OA-based off-peak precooling to exist-
ing unitary equipment—which accounts for more than half
of commercial building cooling energy consumption—will
require retrofitting new controllers in many units. In addition,
units without an economizer will need an additional return
damper to supply OA unmixed with the return air.\*\* For new
RTUs with more sophisticated controllers, implementation
will have negligible cost impact, although adding return
air damper and its controls would increase unit price by
~$300 – $500 in units that lack this functionality.16
Looking to the future, increased use of digital and central-
ized controls in commercial buildings17 will overcome exist-
ing communication and data acquisition challenges, while
the continued increase in the computing power deployed
with commercial building control systems will facilitate the
development and use inverse models for building energy
consumption.2 Together, they increase the likelihood that
commercial buildings will begin to implement nighttime
precooling control algorithms to realize the significant energy
cost, peak electric demand, and cooling plant first cost savings
opportunities.
References
K. Roth, R. Zogg, and J. Brodrick. 2006. “Cool thermal energy
1.
storage.” ASHRAE Journal 48(9):94 – 96.
§ Demand charge of $16/kW and on- (9 a.m. – 10 p.m.) and off-peak electric
rates of $0.052/kWh and $0.023/kWh, respectively.
# Demand charge of $5.60/kW and on- and off-peak electric rates of $0.0388
and $0.0268, respectively.
II Phoenix: $14.82/kW, $0.051 (11a.m. – 9 p.m.) and $0.027/kWh. Miami:
$6.25/kW, $0.028 (12PM to 9PM) and $0.011/kWh.
\*\* Mixing return and OA increases the supply air temperature, greatly dimin-
ishes the value and viability of the OA-based strategy.
March 2009
ASHRAE Journal
83
Braun, J.E. 2003. “Load control using building thermal mass.”
2.
Journal of Solar Energy Engineering 125(8):292 – 301.
Brown, R.E. and J.G. Koomey. 2002. “Electricity Use in California:
3.
Past Trends and Present Usage Patterns.” Lawrence Berkeley National
Laboratory Report LBNL 47992. http://tinyurl.com/BrownKoomey.
Nadel, S., Gordon, F., and Neme, C. 2000. “Using targeted
4.
energy efficiency programs to reduce peak electrical demand and
address electric system reliability problems.” ACEEE Report No.
U008. www.aceee.org/pubs/u008.htm.
Cheng, H., et al. 2008. “Optimization of building thermal mass
5.
control in the presence of energy and demand charges.” ASHRAE
Transactions 114(2):75 – 84.
Xu, P., et al. 2005. “Demand shifting with thermal mass in large
6.
commercial buildings: field tests, simulations and audits.” Lawrence
Berkeley National Laboratory Final Report LBNL-5885. http://
tinyurl.com/Xu-etal.
Smith, V. and J. Braun. 2003. “Final Report Compilation for
7.
Night Ventilation with Building Thermal Mass.” Final Report to the
California Energy Commission for the CEC Public Interest Energy
Research Program, P-500-03-096-A9.
Cler, G., et al. 1997.
8.
Commercial Space Cooling and Air Han-
dling Technology Atlas. E Source Inc.
TIAX. 2002. “Energy Consumption Characteristics Of Com-
9.
mercial Building Hvac Systems—Volume Iii: Energy Savings
Potential.” Final report to U.S. Department of Energy, Office of
Building Technologies. http://tinyurl.com/TIAX2002.
Henze, G.P., et al. 2007. “Evaluation of Building Thermal Mass.”
10.
ASHRAE Research Project 1313-RP.
Zhou, G., M. Krarti, and G.P. Henze. 2005. “Parametric analysis
11.
of active and passive building thermal storage utilization.” Journal
of Solar Energy Engineering127(2):37 – 46.
Armstrong, P.R., L.K. Norford, and S.B. Leeb. 2006. “Control
12.
with building mass—part II: simulation.” ASHRAE Transactions
112(1):462 – 473.
Braun, J.E., K.W. Montgomery, and N. Chaturvedi. 2001.
13.
“Evaluating the performance of building thermal mass control strate-
gies.” HVAC&R Research 7(4):403 – 428.
Xu, P., et al. 2004. “Peak demand reduction from precooling
14.
with zone temperature reset in an office building.” Proceedings of
the ACEEE Summer Study on Energy Efficiency in Buildings. http://
tinyurl.com/Xu2004.
Navigant Consulting. 2007. “EIA—Technology Forecast
15.
Updates —Residential and Commercial Building Technologies—
Reference Case Second Edition (Revised).” Presentation to the U.S.
Department of Energy, Energy Information Administration.
Smith, V. 2003. “Energy Efficient and Affordable Commercial
16.
and Residential Buildings.” Report by Architectural Energy Corp. to
the California Energy Commission for the CEC Public Interest En-
ergy Research Program, P-500-03-096. http://tinyurl.com/SmithV.
DOE/EIA. 2003. “Commercial Buildings Energy Consumption
17.
Survey (CBECS).” U.S. Department of Energy, Energy Information
Administration. http://tinyurl.com/cbecs2003.
Kurt Roth, Ph.D., is group leader, building efficiency, with
the MIT-Fraunhofer Center for Sustainable Energy Systems,
Cambridge, Mass. John Dieckmann is a principal with TIAX
LLC, Cambridge, Mass. James Brodrick, Ph.D., is a project
manager with the Building Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
Advertisement formerly in this space.
Advertisement formerly in this space.
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
33
ASHRAE Journal
ashrae.org
April 2009
I
n hot water heating systems the
behavior of any single element
affecting the behavior of other
elements is not generally critical since
they are limited in size, serving mostly
single buildings, and are usually very
much over-designed. It is critical in
high temperature water systems, but
since they usually terminate in heat
exchangers, serving low temperature
steam or hot water building systems,
rather than in the terminal equipment
directly, the incompatibility can be
more easily corrected. It is very criti-
cal in central chilled water systems,
and there are many such systems in
existence today which cannot attain
design capacity, adequately supply the
demands of all users, or operate effi-
ciently, that is, without wasting energy
unnecessarily.
The causes for the insufficiency and
energy wastage fall mostly into two
categories:
• Incompatibility of design concepts of
the building systems with the central
system due to lack of coordination or
due to lack of understanding of the
underlying principles.
• Incorrect design of the interface.
Recently I read the master plan
reports for two campus-type central
chilled water systems prepared by two
of the most prestigious architect/engi-
neer firms in this country.
The first master plan concerned a
BY ERWIN G. HANSEN, P.E., FELLOW ASHRAE 
FEATURED IN ASHRAE JOURNAL, NOVEMBER 1974
new site. The criteria statement in
essence read as follows:
“Coil output in the building second-
ary circuit will be controlled by three-
way valves maintaining constant flow
in the circuit. The three-way valve
linking the primary and secondary
circuits will have a high resistance rela-
tive to the system pressure differential
between buildings. It will maintain
a constant 42°F temperature in the
secondary circuit. Ten 4,000 ton refrig-
eration machines will be installed in
the central plant. An equal number of
pumps will supply 40°F chilled water
in the primary circuit. Refrigeration
machines and pumps will be started or
stopped in direct relation to the load
demand.”
The second master plan concerned
the expansion of a smaller campus type
central chilled water system. It stated
the following verbatim:
“Several buildings are on the existing
system and are designed for an 8°F dif-
ferential. When the system differential is
raised to 14°F, these building systems will
be provided with secondary pumps and
three-way temperature control valves to
provide the same conditions of water tem-
perature at the coils.”
Central Chilled Water
Distribution Systems Design
ERWIN G. HANSEN, P.E., FELLOW ASHRAE
Erwin G. Hansen is former vice president of Syska and Hennessy
Inc. He served on TC 6.1, Hydronic and Steam Equipment and
Systems, and wrote the high temperature water chapter in the
1966 ASHRAE Guide and Data Book and the 1984 ASHRAE
Handbook. He was involved in the planning, design and con-
struction of numerous projects, including the U.S. Air Force
Academy, Capitol Power Plant, Harvard University and King Saud University in
Riyadh, Saudi Arabia. He has several patents, including a regenerative heating and
cooling storage system. He died in 2005.
The following article was published in ASHRAE Journal, April 2009. ©Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
34
ASHRAE Journal
ashrae.org
April 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
If designed and constructed in accor-
dance with the stated criteria, both
systems will fail to deliver what they
promise. I shall illustrate the major
problems with some simplified exam-
ples based on systems which we have
been asked to investigate.
Incompatibility of Concepts
1. In obtaining design capacity.
The greatest impact on the cost of a
large central chilled water system is
provided by the temperature spread
between the supply and return, usu-
ally termed the Delta T. The central
system designer seeks to achieve
a large Delta T. 14°F or 16°F are
common. My firm has successfully
designed for 20°F. The building sys-
tem designer, however, often prefers
small Delta Ts to reduce his coil sizes
and their cost, and because the effects
of unbalanced flow are reduced.
However, this is a fallacy since the
impact of a cost reduction of the coils
is usually negative when compared
with the resultant cost increase of the
overall distribution piping.
Although the supply temperature
in a secondary system can be made
higher than that in the primary
through internal blending, the return
temperature in the primary can only
be equal or lower but never higher
than that in the secondary system. For
this reason, the quoted second exam-
ple will fail to supply the required
capacity. The primary system design is
for 40°F supply and 54°F return, i.e.,
a 14°F Delta T. The secondary systems
had been designed for 44°F supply
and 52°F return. In consequence, the
Delta T of the primary system cannot
exceed 12°F resulting in a 15% reduc-
tion of capacity. This may seem obvi-
ous but it is surprising in how many
systems this simple logic is sinned
against.
2. In partial load operation.
For operating economy, as indicated in
my first example of a design concept,
most large systems are designed with
multiple refrigeration machines and
pumps with the objective of operat-
ing at partial load the least number of
machines, towers and pumps, as near
to their design capacity as required
by the air conditioning demand. This
presupposes a variable volume flow in
the primary system with the chilled
water circulation rate proportional
to the refrigeration demand; in other
words, a reasonably constant Delta T
under all load conditions. It is poor
economics and moreover wasteful
of energy to operate all chillers in a
central plant at low unitary capacity,
possibly with the hot gas bypass fully
open and all pumps and towers run-
ning at a constant energy input, simply
because the chilled water demand is
out of step with the air conditioning
demand. Yet this is exactly the case in
many existing central systems because,
like in the quoted example, they serve
constant volume flow secondary sys-
tems in which the supply temperature
is constant and the return temperature
variable. As we discussed previously,
the impact on the primary system is
to impose on it also a variable return
temperature.
Fig. 1 illustrates the effect such sec-
ondary systems have on central plant
operation in a simplified example based
on actual observation. Assume a central
plant of 20,000 tons capacity com-
prised of five machines of 4,000 tons
each, in a parallel arrangement, feeding
a primary distribution system at 40°F.
The building secondary systems are
designed for constant volume flow at
a constant supply temperature of 42°F
  FIG. 1
Central plant operation.
April 2009
ASHRAE Journal
35
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
and a return temperature of 52°F at
maximum demand.
Under partial load conditions, plant
operation is as follows: A minimum
of two chillers must be operated when
system demand varies between zero
and 2,000 tons. The output of each
machine is between zero and 25% of
its capacity. Three machines operating
between 17 and 35% capacity carry
the load between 2,000 and 4,000 tons
demand. Four machines will operate
between 4,000 and 8,000 tons. Five
machines take the load between 8,000
and 20,000 tons. This is clearly an
inefficient and energy wasting opera-
tion. It is the result of incompatibility
of constant volume flow secondary
systems with a variable volume flow
primary system design.
A dramatic remedy would be to con-
trol the secondary systems by maintain-
ing the return temperature constant
and letting the supply temperature
float. However, this is generally impos-
sible for reason of humidity control and
others. A sliding supply temperature,
such as, for example, control for a con-
stant mean temperature between supply
and return would help somewhat. A
better solution is to change all controls
of coil output from three-way bypass-
ing to two-way flow throttling type.
The coils will not know the difference.
In our office we always design for
flow throttling. In a number of central
chilled water systems we are even going
a step further. We omit the second-
ary system altogether and bring the
primary chilled water at 39° or 40° or
42°F directly to the air conditioning
unit coils with capacity control by
two-way modulating valves.
Incorrect Design of Primary/
Secondary System Interface
So far, we have examined the effects
of incompatibility of the primary and
secondary systems assuming correct
design of the interface. However, there
are many problem systems in existence
where the interface design is the cause
of the problem. This interface design
must therefore be examined. The two
quoted examples both require three-
way control valves to link the primary
and secondary systems together, and
in fact most problem systems I have
been asked to investigate employ three-
way control valves in this interface.
However, the three-way valve is not
generally suited to this application.
• A three-way valve is a switching device.
Whether it is of the one plug mixing or
the two plug diverting type it cannot
function properly unless the fluid pres-
sures in the two branches are approxi-
mately equal; in other words, it cannot
be used for throttling in one branch.
However, as we will see later, in most sys-
tems the valve is called upon to throttle
against the primary system pressure head.
  FIG. 2
Three-way valve interface; constant volume flow secondary chilled water system connected to large primary system close to central plant.
36
ASHRAE Journal
ashrae.org
April 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
• Under high load conditions the three-
way valve will lock the primary and
secondary systems into a series pump-
ing arrangement which as we will see
will upset the flow in the secondary
circuit. In extreme cases it has even
caused the flow in adjacent secondary
systems to reverse.
The following examples illustrate dia-
grammatically the most common mis-
applications of three-way valves in the
primary/secondary system interface.
Fig. 2 shows a 44°F secondary system
connected to a large 40°F primary sys-
tem close to the central plant so that
the pressure distribution in the mains
is not much affected by the behavior of
the secondary system.
To obtain his 1,000 ton load the
designer expected to draw 1,500 gpm
from the primary system and return
it at 56°F. He sized the pump head of
the secondary system circulating pump
to match the combined resistance of
the branch piping from the primary
system, the secondary system piping,
and the pressure drop through second-
ary system control valves and coils. In
other words, the pump was designed
not as a circulating pump in the sec-
ondary loop but as a booster pump.
The design values are contained in the
first column of the tabulation.
The second column shows the actual
operating results when the resistance of
the three-way valve is small relative to
the primary system pressure head. The
result is a negative pressure gradient in
the bypass. Therefore, no mixing can
take place. The system is unworkable
until the three-way valve is blocked in
the open position for flow from the
primary into the secondary system.
The impact on the primary system
is a 50% increase in the draw by this
secondary system.
The third column shows the behav-
ior of the same system with a high
resistance three-way valve as called
for in the quoted master plan. The
actual draw on the primary system will
increase some 18% over the design
values. In both cases, the brake horse-
power requirements of the secondary
pumps are significant.
Fig. 3 shows a similar secondary
system A at the end of a large primary
system and an adjacent smaller second-
ary system B. In this case a normal
resistance three-way valve and a resis-
tance in the bypass were provided.
The first two columns of the tabula-
tion indicate the design values and the
last two columns the actual behavior of
System A, and its impact on System B
through which the flow is reversed. In
other words, System B gets the spent
water from System A and its air condi-
tioning requirements are not satisfied.
This is not a hypothetical case. It has
actually happened.
An infinite number of variations of
the three-way valve interface can be
presented. None of them is satisfac-
tory, although to a varying degree. I
  FIG. 3
Three-way valve interface; constant volume flow secondary chilled water systems connected to large primary system at end of line.
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
April 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
have seen few that do not draw more
water than the design provided for. I
have not seen one which controls in
a satisfactory manner over the load
range. The problem, as mentioned
earlier, is that under high load condi-
tions the primary system circulat-
ing head, which is never constant,
becomes additive to the secondary
system pump head turning the pump
into a booster pump. Under low
load conditions, when the secondary
system circulates within itself, this
additional head is no longer available.
However, under these conditions one
of the ports of the three-way valve
must throttle against a pressure dif-
ference, which is the composite of the
full primary system pressure head plus
the resistance of the three-way valve.
In most cases the pressure difference
becomes excessive and considerable
leakage takes place, thereby further
aggravating the poor system perfor-
mance at partial loads.
a constant flow device similar to the
Griswold valve. This effectively makes
the system work at full load. But, it
is totally ineffective at partial load.
Moreover, if a second control valve is
In some installations, the problems of
behavior at full load are overcome by
installing a second control valve in the
branch piping connecting the primary
and secondary systems. Often this is
  FIG. 4
Valveless interface; throttling valve in branch piping constant volume flow secondary system.
  FIG. 5
Valveless interface; throttling valve in branch piping variable volume flow in secondary system;
alternate 1.
April 2009
ASHRAE Journal
39
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
installed in the branch pipe what is the
need for the three-way control valve at
the interface?
Correct Design of Interface
Let us examine an interface without
the three-way valve. Fig. 4 shows a
primary/secondary system interface
with a two-way modulating control
valve in the branch pipe. The second-
ary system is an independent loop
circuit. The resistance in the main
closing the loop is practically nil; it
is no longer a bypass. The pump is
designed to provide only the circulat-
ing head within the secondary system
and cannot become a booster pump.
The control valve throttles only
against the primary system circulat-
ing head and can be given the plug
characteristics best suited to accom-
plish this.
This interface design can provide the
desired system design criteria at 100%
demand and will properly control over
the entire load range. However, as dis-
cussed previously, it cannot improve
the primary system Delta T as long as
the secondary system flow rate remains
constant and its return temperature
variable.
Improved Designs of Primary/
Secondary System Interface
Fig. 5 shows a design of a secondary
system which achieves a reasonably
constant Delta T and variable flow in
both the primary and secondary sys-
tems over the normal operating range
by replacing the bypassing control at
the coils with throttling control. This
system provides the desired compat-
ibility of primary/secondary systems
and will permit starting and stopping
of machines, towers and pumps in the
central plant in proportion to the load.
However, it is not yet perfect.
When reducing the chilled water
flow through air conditioning coils in
proportion to the load, a transition
zone is reached in which the flow pat-
tern turns from turbulent to laminar,
and the coil performance becomes
erratic. For the coils it is immaterial
  FIG. 6
Valveless interface; throttling valve in branch piping; variable volume flow in secondary system; alternate 2.
40
ASHRAE Journal
ashrae.org
April 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
whether the flow reduction effect is
achieved through two-way throttling
or three-way bypassing type control
valves. Depending on initial veloc-
ity, the transition occurs in the 20
to 30% range. The phenomenon can
be overcome by raising the supply
temperature at low loads and letting
it float. Since low loads correspond
to low flows, a flow meter in the sec-
ondary system can be employed to
reset the temperature controller at
these low loads to maintain a constant
minimum flow. Fig. 5 incorporates the
arrangement.
The energy requirements of the
circulating pump in the secondary
system vary with the resistance at
the interface. They are significantly
reduced in the recommended design
without a three-way valve interface.
Nevertheless, in accordance with the
present trend towards energy conser-
vation, the desirability of throttling
away the primary system circulating
head and the subsequent repressuriza-
tion in the secondary system circulat-
ing pump must be considered. Where
feasible, the primary system pump
head should be used. Fig. 6 shows the
secondary system pump in a tempera-
ture control bypass.
The system is now no longer a true
secondary circuit since both primary
system pump and blending bypass
pump provide for circulation in it.
The control valve in the branch-line
between the primary and secondary
circuits is now used to maintain con-
stant differential pressure at the coils.
The controller in the pumped bypass
maintains constant inlet temperature
to the coils except that, as before, it
can be programmed to let the supply
temperature float at low loads. The
pump is designed for the bypassing
flow at 100% demand. Since at partial
load the flow to the coils is reduced the
pump output is reduced accordingly.
The brake horsepower of the pump is
about one-tenth of that required for
equal coil performance in the high
resistance three-way valve circuit dis-
cussed earlier.
A good central-chilled water system
saves energy, saves manpower, saves
maintenance costs, provides reliabil-
ity, reduces pollution, and allows for
greater architectural freedom in build-
ing design. But for it to be successful,
the design and construction of the
system demands know-how, discipline
and the coordinated efforts of the
designer of the central plant and pri-
mary system, the designers of the sec-
ondary systems served by the primary
system, and last, but by no means least,
the owner or central system operator.
The demands on each are the following:
Central Plant and Primary
System Designers
1. Thorough acquaintance with the
underlying principles of hydronics
and their correct application.
2. Knowledge of building air
conditioning systems.
3. Preparation of detailed criteria for the
building system designers to follow.
4. Coordination with the building
system designers.
Building System Designers
1. Strict adherence to the design
criteria laid down by the central
system designers.
2. Coordination with the central
system designers.
3. Subordination of building system
references to those of the overall
system.
Owner
1. Selection of engineer for central
system design only on basis of
demonstrated, successful, past
performance in similar systems.
2. Enforcement of adherence by the
building system designers to the
criteria prepared by the central
system designer.
3. Enforcement of coordination
between the two.
4. Appointment of a knowledgeable
utilities engineer who is given the
continuing task of updating the
master plan and keeping the distri-
bution system model current, and
who is empowered to check the
building system designs and enforce
adherence to the criteria.
Where the owner cannot supply
these capabilities, he should delegate
the functions and the power of
enforcement to the central system
design engineer. •
CONCLUSION
62
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
High-Rise Igloos
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
C
anadians live in igloos. Unlike the Inuit snow block ver-
sion they’re typically taller than 10 stories, and they are
made out of foam. Insulated concrete forms (ICFs) are
beginning to come into their own in many locations, particularly
Ontario (Photos 1 and 2). Think of large Lego® blocks made
from polystyrene insulation filled with concrete (Photo 3).
The foam is a stay-in-place form for cast-in-place concrete\*
(Figure 1). The effective thermal resistances of these assemblies
range from R-16 to R-25 depending on the specific product and
the floor details. That is usually two to four times the effective
thermal performance of most typical assemblies.† No fluffy
stuff shoved into steel stud thermal bridges. No exposed slab
edges. Just continuous, glorious thermal insulation. It takes
your breath away.
It gets better. Clip-on balconies, French balconies, rail balco-
nies (Figure 2) and other structural innovations have seemingly
banished the typical thermal bridging associated with multistory
concrete frame apartment construction.‡ Harley Davidson ar-
\* Notice that I do not use the term “poured concrete.” You do not pour concrete. You place concrete, you cast concrete, but you never pour it. Pouring implies too
much water. Argh! The best concretes have so little water in them that you can’t get them out of the truck. You should need to use a super plasticizer to get them
out of the truck. The lower the water-to-cement ratio, the better. You should never have a water/concrete ratio above 0.5, as that is the “magic” number below which
“bleed water” does not appear. You want a dry concrete that you wet cure for a long time. The Romans figured this out more than 2,000 years ago. I can hear the
Roman engineering concrete mantra in my brain right now: “Claudius Maximus, remember what that old engineering centurion said, ‘you want to place your con-
crete as dry as possible and then keep it as wet as possible, for as long as possible.’” Spoken in Latin, of course.
Photo 1: High-rise insulated concrete form (ICF). Fifteen
stories and counting.
Photo 3: Foam building block. Stack ’em up, and fill ’em with
concrete.
Photo 2: Thermally broken balconies. On clip-on balconies
exterior balcony corners are supported by columns supported
by the balcony below.
The following article was published in ASHRAE Journal, April 2009. ©Copyright
2009 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
April 2009
ASHRAE Journal
63
chitecture is dead (see “A Bridge Too Far,” ASHRAE Journal,
October 2007).
When ICFs are used in apartment construction with internal
compartmentalization (Figure 3), distributed ventilation systems
(Figure 4), and distributed conditioning systems (Figure 5) the
energy performance is nothing short of extraordinary (see “Multi-
family Buildings” ASHRAE Journal, December 2005). The only
possible thing that can screw up the performance is over ventilation.§
ICF construction service raceways are routered into the
interior layer of foam to run wiring. A gypsum board interior
liner provides the interior finish. Exterior claddings are typi-
cally direct-applied synthetic stuccos or manufactured stone
veneers (Photos 4 and 5). The water control layer is typically
the rendering applied to the exterior face of the ICF. Think of
a mass wall with no water-sensitive elements. Incidental leak-
age through the exterior rendering is stored and dissipated in
the foam and concrete layers of the remainder of the assembly.
Drying happens in both directions.#
† I will let all of you in on a little secret because architects don’t read footnotes. The real deal on the extraordinary thermal performance of ICF buildings is that
architects can’t put in too many windows. They are limited by the structural constraints of ICFs to no more than 30% glazing. More glass than that, and ICFs can’t
be used to provide the structure; you must go to traditional columns and beams. When I hear architects talk about the “thermal mass” effects of ICFs, I try not to
roll my eyes. If that is what you believe, knock yourself out. You could get the same performance in a more conventional structure if you limited glass and provided
continuous insulation over the exterior of the structure. If you use ICFs, you have no choice.
‡ Who would have thought that structural engineers would “get it” and innovate away from thermal bridges at balconies? I guess all we had to do was
ask. Some of the stuff is pretty amazing. Since nothing much typically happens in structural engineering, structural engineers apparently had time on their
hands and used their brains. I mean, when is the last time you heard of a building falling down? We civil engineers thank them. Now if they could only get
some personality.
§ We can compensate for the overventilation by paying the LEED® carbon premium of approximately $2,000 per unit and install a heat recovery ventila-
tor (HRV). Those folks that read footnotes are aware that to get a LEED indoor air environment credit you need to ventilate at a 30% higher rate than that
specified by ASHRAE Standard 62. The energy wasted this way can be recovered at a cost of $2,000 per unit with an HRV—hence the term “LEED carbon
premium.”
# Here is where I point out once again not to use impermeable linings such as vinyl wallcoverings or sheet plastic vapor barriers. ICF assemblies do not require
interior vapor control layers, i.e., vapor barriers or vapor retarders, anywhere humans typically live.
Figure 1 (left): ICF section. It’s beautiful to see all of that continuous insulation. No thermal bridges. It makes me want to cry from hap-
piness. Figure 2 (right): Structural engineers getting serious. Give smart folks a problem that must be solved and get out of their way. All
of these approaches allow for continuous insulation behind the balcony slabs.
64
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
Claddings that do not require renderings are attached to the
exterior of the foam blocks with furring strips. The back ven-
tilation and back drainage of these types of claddings limit the
water load on the exterior face of the foam blocks such that no
treatment of the exterior face of the foam blocks is necessary.
The joints in the foam blocks, with respect to rain penetration,
can be ignored.
As with most systems, ICFs are not perfect; they come with
their own set of issues. An annoying one is that you can’t see
the concrete. Huh? Think about it. You can’t inspect the concrete
for voids the way we do with typical cast-in-place concrete be-
cause you don’t strip away the forms. Building officials’ heads
exploded trying to deal with the problem. It was fun to watch
for a while. Then, adults got involved and fixed things. At first
ultrasonics were required at random points to check for voids.
It turned out that the easy answer is to measure the volume of
concrete placed. Because the foam blocks are accurately sized
and spaced formwork, comparing the predicted volume of
concrete needed to the concrete actually placed can catch large
errors. There is already an infrastructure in place for projects
of this scale: counting trucks, how many cubic yards are sent
to the job, how many are returned, and if any is dumped on the
ground. Some small voids (hand sized, for example) are still
possible but these have little to no structural effect.
Another annoying issue is the water management
of  “punched openings” such as windows. There are only
Figure 3: Unit airtightness. Each unit is isolated from adjacent units
and from the exterior by an air barrier system of minimum recom-
mended resistance or air permeance of 2.95 gpm/ft2 at 0.30 in. w.c.
(2.00 L/s · m2 at 75 Pa). The interunit separation must also meet the
specific fire resistance rating requirement for the given separation.
Figure 4: Distributed ventilation. Individual unit ventilation is pro-
vided across exterior walls, not across interior pressure boundaries
such as floors. Outside air is supplied to unit air handlers. A motor-
ized damper is installed in line with an outside air duct connected
to return side of air handler. A programmable thermostat or other
controller controls the damper and air handler. Occupant controls
the kitchen and bath fans intermittently.
Figure 5: Distributed conditioning. Individual unit exterior com-
pressors are located on rooftops or in drywells (“pit” with screen).
This allows individual billing. Guess what? Yup, it breeds individual
responsibility. That’s why we Canadians are so responsible.
Return
Air
Supply
Air
Outside
Air
Exhaust
Air
Kitchen
Bath
Advertisement formerly in this space.
66
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
two kinds of windows in the world: those that leak and those
that will leak. So what to do? Easy. Wrap the water-control
layer around the window opening, creating an under window
“gutter” (Figure 6). In most cases, the water-control layer is
a synthetic stucco rendering. It can also be a liquid applied
flashing system that is then integrated with the exterior layer
on the ICFs. With back ventilated and back drained exterior
claddings attached to the ICFs with furring strips, no ad-
ditional water management on the exterior face of the foam
blocks is necessary, as mentioned previously. However, this
does not apply to the punch openings in such assemblies. The
punched openings must be lined with a liquid applied flashing
system to get rainwater out to the exterior face of the foam
ICFs. Punched openings in all ICF assemblies, regardless of
cladding system, must be lined.
Now, it’s time for the ultimate annoying issue. Hypothetically
speaking, say you are a frustrated building scientist, and you
are entertaining the thought of actually throwing a Molotov
cocktail. How does an ICF or EIFS building fare when it comes
to intentional burning? It appears that the gypsum board inside
and a noncombustible cladding/coating outside should offer
sufficient protection. This is certainly the case if you believe
all of the fire testing that has been done on the assemblies.
Certainly, the added airtightness helps suppress fire spread (but
makes flashover worse). At the end of the day, what can I say?
Adding all this foam on the outside of buildings makes some
folks nervous, not me, but some folks who have grey hair, and
you know what I think about grey hair.II
Figure 6: Punched openings. There are only two kinds of windows in
the world—those that leak and those that will leak. Openings must
be wrapped with an “under window gutter.” Note how the exterior
rendering is wrapped under the window unit.
Photo 4 (top): Synthetic stucco rendering. Complex aesthetics are
possible and typical. Photo 5 (bottom): Manufactured stone veneer.
Wire mesh set in a cementitious rendering provides the base for an
adhered direct-applied stone veneer. Think lumpy stucco.
One of the things about ICFs that is not annoying is the
sound transmission quality of the assemblies. When excellent
windows are used (I mean who uses bad windows these days?),
with interior compartmentalization you can approach sound
studio acoustics. Alas, that can be annoying because installing
noisy appliances and equipment in an essentially soundproof
unit is, ahem, annoying.
It’s like a soundproof padded cell that allows one to rant and
rave about the failings of LEED without disturbing the neighbors.
And, the compartmentalization and individual unit ventilation
allows you to have a cigarette afterwards without compromising
anyone’s air quality except your own. Was it good for you, too?
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
II Bill Rose has a poignant riff on the issue: “The foam solves your thermal prob-
lem, your moisture problem, and your airflow problem. Now, you have a fire
problem.” Personally, I think you should be careful with your cladding choice. I
think a cementitious stucco rendering handles the fire question, along with verti-
cal/horizontal compartmentalization.
68
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
Air Purification to Reduce OA
By John Dieckmann, Member ASHRAE; Kurtis McKenney; and James Brodrick, Ph.D., Member ASHRAE
B
uildings require ventilation with outdoor air to main-
tain a level of indoor air quality that provides a healthy
environment for the occupants of the building interior
space. In simple terms, carbon dioxide and bioeffluents are
generated by building occupants while various gases and par-
ticulate matter (PM), some potentially harmful, are emitted by
building materials and furnishings, equipment, and cleaning
supplies, etc. By exhausting indoor air at an appropriate flow
rate and replacing it with clean outdoor air, the concentrations
of these occupant- and building material-generated gases can
be maintained below objectionable or harmful levels.
ASHRAE Standard 62.1-2007 prescribes outdoor ventila-
tion makeup airflow rates and methods to maintain acceptable
indoor air quality in commercial and institutional buildings.1
Underscoring the importance of maintaining a healthy indoor
environment, Standard 62.1 has been adopted by most state and
local building codes.
Outdoor ventilation air comes with an energy penalty, in-
cluding the blower energy required to force outdoor air into
the building and exhaust air out of the building, along with the
energy needed to cool and dehumidify or heat the outdoor air
to indoor comfort conditions.
Standard 62.1-2007 provides two alternate paths to provide
adequate ventilation and acceptable indoor air quality.
•• The Ventilation Rate Procedure (VRP) is a prescrip-
tive approach with a table of minimum required outdoor
airflow rates per occupant for a variety of commercial,
institutional, and multifamily residential occupancies.
The airflow rate per square foot of building floor area is
based on the design occupancy density and the required
flow rate per person, adjusted to reflect the air-distribution
system used.
•• The Indoor Air Quality (IAQ) Procedure provides
a framework for an engineered approach to providing
acceptable IAQ in a particular building. The building
design team is responsible for identifying contaminants of
concern, likely rates of generation of these contaminants,
and acceptable levels of these contaminants; and defining
a system and an outdoor ventilation rate that together will
maintain contaminant concentration below the maximum
acceptable concentrations. Air purification to remove
some or all of the contaminants of concern can be part
of the system enabling a reduction in ventilation airflow
rates from the levels required by theVRP.
Air purification equipment and technology that can be used
is described briefly in the following paragraphs.
Particulate matter cleansing can be achieved with mechanical
filters, in which PM is removed from an airstream by capturing
it on the filter medium; or electronic, electrostatic, or ionizing
filters, in which particles are charged and precipitated out of the
airstream. The efficiency of these filters can vary significantly
and are generally rated for certain particle sizes at specific flow
rates or face velocities. They generally have to be cleaned or
replaced to avoid increased pressure drop and/or particle off-
loading. PM filters have generally proven to be practical and
are commonly installed in HVAC equipment.
Gas-phase adsorbent filters generally use physical adsorption
to remove gas phase volatile organic compounds (VOCs) from
an airstream. Adsorption occurs when gases bond to surfaces
of solid materials via van der Waals forces. Granular activated
carbon is the most common adsorption media. Sorbent filters
become chemisorbent filters when coated with an agent (e.g.,
potassium or sodium permanganate) designed to react chemi-
cally with VOCs that are less easily physically adsorbed. Sorbent
filters generally need to be integrated with fibrous PM filters
because the sorbent media alone will typically not remove
PM. Adsorbent filter media loses effectiveness and needs to be
replaced or regenerated as the adsorption sites are filled with
gas phase pollutants.
Photocatalytic oxidation (PCO) is an approach to gas-phase
air cleaning that uses a monolith reactor coated with a photo-
oxidative catalyst (e.g., titanium dioxide) that is irradiated with
ultraviolet light. Simply stated, VOCs interact with the catalyst
and the UV light, and the VOCs are broken down into carbon
dioxide and water. PCO purification and PCO purification in
combination with chemisorbents offer potentially high VOC
conversion rates with low pressure drop.2,3 However, they
generally need to be combined with PM filters, and by some
accounts, seem to be more costly than adsorbent VOC filters
on both an installed and annual basis.4
Two other technologies can be used as alternatives to, or in
combination with, air purification to reduce the energy impact
of outdoor ventilation makeup air, energy recovery ventilation
(ERV)5 and demand-controlled ventilation (DCV),6 both of
which have been the subject of this column in previous edi-
tions of ASHRAE Journal. An ERV exchanges sensible heat
and moisture from the incoming outdoor air to the conditioned
air being exhausted from the building, reducing the cooling or
The following article was published in ASHRAE Journal, April 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2009
ASHRAE Journal
69
heating required. It can be used with either Ventilation Rate
Procedure, ventilation airflow rates or with reduced airflow
rates in a system designed under the IAQ Procedure. DCV,
which generally controls airflow as needed to maintain CO2
(and/or other measureable pollutants) concentration below a
maximum level, can be used by itself or in combination with
air purification, depending on the generation rate of other
contaminants. Buildings with large occupancy variations
would tend to realize the most energy savings from DCV.
A final approach that could reduce the amount of outdoor
air ventilation required by a building involves pollutant source
control. Source control involves selecting building materials,
office equipment, and cleaning supplies that have low emission
of VOCs of concern.
Energy Savings Potential
The annual energy consumption in the U.S. associated with
outdoor air ventilation in commercial buildings is on the order
of 1.5 quads, accounting for both blower energy and the energy
required to condition the exchanged air.7 It is suggested that by
using available purification technologies, the outdoor ventila-
tion rate in many commercial buildings can be reduced by 50%
from levels suggested by Standard 62.1, while still maintaining
adequate indoor air quality.8,9 This equates to an energy sav-
ings potential of approximately 0.75 quads of primary energy
less the energy consumed by the purification systems, namely
blowers required to overcome pressure drop.
Basic calculations based on general assumptions about pu-
rification requirements indicate that purification systems using
sorbent and PM filters could consume 10% of the energy that
outdoor air ventilation consumes.
Some retrofit air cleaning systems claim the pressure drop
through the purification system is less than replaced HVAC PM
filters. In these cases, any reduction in ventilation energy could
be counted as savings.
Increased energy savings could be realized using the
combination of air purification with DCV. Indoor air quality
monitoring may be necessary for buildings relying on air
purification to meet IAQ requirements because the contami-
nant removal effectiveness of adsorbents falls over time, and
also because of liability concerns related to deviating from
standard practices. If IAQ is monitored, controls can then be
installed to vary the building or building zone ventilation as
needed. If building ventilation equipment is sized to meet
building needs at maximum occupancy, then many buildings
could realize ventilation energy savings during periods when
the building is not at maximum occupancy. Field experience
indicates that actual occupancy levels are often 25% to 30%
lower and as much as 60% to 75% lower in some buildings
than design levels.10
Market Factors
The use of air purification equipment to reduce ventilation
airflow involves a trade-off between the installed and operat-
ing costs of the purification equipment with any offsetting
ventilation equipment cost reductions and energy savings.
In general terms, the energy cost of ventilation per unit flow
rate of outdoor air is approximately $1.50/cfm.9,11 Based on
anecdotal evidence and some costs of packaged ambient air
purification system, and assuming a 50% reduction in outdoor
air is possible, it seems reasonable that a payback period of
less than three years is achievable. Also, if IAQ monitoring is
necessary for the purification system, additional savings may
be realized by using demand controlled ventilation.
Two other factors to consider in deciding whether to pursue
air purification to reduce ventilation airflow rates are green
building certification and the effort involved in implementing
the IAQ procedure. The LEED® program of the U.S. Green
Building Council is the most widely followed green building
design certification program. As it currently stands, LEED
points are awarded for increasing airflow by 30% above mini-
mum requirements.
The IAQ Procedure places the onus for identifying con-
taminants of concern, likely rates of generation of these
contaminants, and acceptable levels of these contaminants on
the building design team. A certain amount of caution is in
order when approaching these responsibilities. The science
and technology of indoor air quality is complex.
Chapters 12 and 13 of the 2005 ASHRAE Handbook—Fun-
damentals,12 “Air Contaminants” and “Odors,” respectively,
provide an up-to-date distillation of the current technical
knowledge base covering the indoor contaminants that ventila-
tion with outdoor air is intended to mitigate. Together, these
chapters cite approximately 200 references.
In Chapter 12, Table 5: “Major Chemical Families of Gaseous
Air Pollutants (with examples)” identifies 27 families—six
inorganic and 21 organic—of gaseous air pollutants, with
between one and seven examples of each. Chapter 12 further
defines eight categories of solid, liquid, and complex particulate
contaminants. Figure 3 in Chapter 12 plots ranges of particle
sizes (from 0.01 microns to 1000 microns) for almost 100 dif-
ferent particles found in indoor environments, ranging from
dust to bioaerosols to pathogens.
Some examples of the full range of gaseous and particulate
contaminants, some of which are not susceptible to removal
by the air purification methods described previously, are:
carbon dioxide, carbon monoxide, nitrogen oxides, radioac-
tive gases (particularly radon), bioeffluents and bioaerosols,
a range of chemical species that are emitted from building
materials and furnishings, a range of chemical species that
are emitted from office equipment and other equipment, and
a range of chemical species that are emitted from cleaning
supplies and other short-term vapor sources introduced into
a given indoor space.
In the end, building design teams may conclude that ventilat-
ing with comparatively clean outdoor air is a relatively simple
and effective way to dilute and exhaust a range of gaseous and
particulate contaminants.
70
ASHRAE Journal
A p r i l 2 0 0 9
Air purification has been used successfully within the frame-
work of the IAQ Procedure to reduce peak and average ventilation
rates and save energy. Furthermore, there appears to be potential
for considerable additional energy savings. One general category
of applications where air purification can be particularly appli-
cable are those situations where the outdoor air quality is poor
and considerable particulate and gaseous contaminant removal
is needed to make the outdoor air acceptable for indoor use.
References
1. ANSI/ASHRAE Standard 62.1-2007, Ventilation for Acceptable
Indoor Air Quality.
2. Hodgson, A. et al. 2007. “Evaluation of Combined Ultraviolet
Photocatalytic Oxidation (UVPCO)/Chemisorbent Air Cleaner
for Indoor Air Applications.” LBNL-62203. http://tinyurl.com/
hodgson-etal.
3. Hodgson, A., D. Sullivan, and W. Fisk. 2005. “Evaluation of
Ultra-Violet Photocatalytic Oxidation (UVPCO) for Indoor Air
Applications: Conversion of Volatile Organic Compounds at Low
Part-Per-Billion Concentrations.” LBNL-58936. http://tinyurl.com/
uvpco-iaq.
4. EPA. 2007. “Cost Analysis of Indoor Air Control Techniques.”
Environmental Protection Agency. http://tinyurl.com/epa-cost.
5. Roth, K., J. Dieckmann, and J. Brodrick. 2003. “Demand control
ventilation.” ASHRAE Journal 45(7):91 – 92.
6. Dieckmann, J., K. Roth, and J. Brodrick. 2003. “Air-to-air
energy recovery heat exchangers.” ASHRAE Journal 45(8):57 – 58.
7. Orme, M. 1998. “Energy impact of ventilation.” Technical Note
49, International Energy Agency—Air Infiltration and Ventilation
Centre. http://tinyurl.com/orme1998.
8. Fisk, W. 2006. “Sorbent-Based Gas Phase Air Cleaning for
VOCs in Commercial Buildings.” LBNL-60162. http://tinyurl.com/
fisk2006.
9. Wiser, D. 2009. Personal communication. Dynamic Air Quality
Solutions.
10. TIAX. 2002. “Energy Consumption Characteristics of Commer-
cial Building HVAC Systems—Volume III: Energy Savings Potential.”
Final report to U.S. Department of Energy, Office of Building Tech-
nologies. http://tinyurl.com/TIAX2002.
11. Mudarri, D., J. Hall, and E. Werling. 1996. “Energy cost and
IAQ performance of ventilation system and controls.” Proceedings
of IAQ’96. http://tinyurl.com/mudarri.
12.  2005 ASHRAE Handbook—Fundamentals, Chaps. 12 and 13.
John Dieckmann is a principal and Kurtis McKenney is
a senior technologist with TIAX LLC, Cambridge, Mass.
James Brodrick, Ph.D., is a project manager with the Build-
ing Technologies Program, U.S. Department of Energy,
Washington, D.C.
Advertisement formerly in this space.
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
By Colin Genge
F
 or years, people have talked about setting a standard for air leakage in
high-rise buildings, but no one has done anything about it—until now. The
U.S. Army Corps of Engineers has mandated that all of its buildings have less
than 0.25 cfm75/ft2 (cfm of air leakage per square foot based on a test pres-
sure of 75 Pa). This article outlines how this test is to be conducted and why
the detailed testing protocol was established the way it was. This could be the
start of a widespread adoption of an air leakage control standard to achieve
higher levels of energy conservation, comfort and safety.
Pass/Fail Criteria for Air Leakage
Several groups are trying to assess
air leakage control in high-rise build-
ings for different reasons. The National
Fire Protection Association’s NFPA92A,
Standard for Smoke-Control Systems Uti-
lizing Barriers and Pressure Differences,
and the International Building Code are
concerned about the air leakage of smoke
barriers at 12.5 Pa. LEED® apartment
testing requires the measurement of the
air leakage of interior and exterior surfac-
es with the results extrapolated to 4 Pa for
the purpose of interior pollutant control.
Envelope control measures and the 2005
ASHRAE Handbook—Fundamentals
refer to the air leakage at 75 Pa for the
purpose of energy conservation and rain
penetration testing. To make matters more
confusing, different units make it difficult
to convert from one standard to another
(Tables 1 and 2).\*
It would be convenient to measure air
leakage in all instances with the same
procedure, using the same units. A com-
About the Author
Colin Genge is president and CEO at Retrotec
Energy Innovations in Vancouver, BC, Canada, and
Retrotec Inc., Wash.
Controlling
Air Leakage
In Tall Buildings
The following article was published in ASHRAE Journal, April 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2009
ASHRAE Journal
51
mon pass/fail air leakage criterion could be established for all
compartmentation boundaries for energy conservation, smoke
control in fires, and pollutant control, so that all three benefits
could be achieved simultaneously.
Universal Air Leakage Procedure and Units
Specifications for high-rise building tests often cite ASTM
E779-03, Standard Test Method for Determining Air Leakage
Rate by Fan Pressurization, but it is not suitable for high-rise
building testing without modifications. It was originated to
test houses where one of the required results was “effective
leakage area at 4 Pa.” Since ambient pressure fluctuations on
a house, due to stack and wind, can be close to 4 Pa, making
measurements inaccurate, the standard states that preferred test
conditions are “4 mph wind or less and a temperature range of
41°F to 95°F.” Since these requirements make testing prohibi-
tively expensive due to the meteorological restrictions, field
testing evolved into testing at 50 Pa, which has the advantage
of being repeatable.
If the ASTM test needs to be modified for houses, more robust
protocol is required for high-rise buildings. As height increases,
the pressures on the building due to wind and stack increase
in a complex way. As height doubles, the increased pressures
experienced due to wind roughly double. As height quadruples,
stack pressures double. Combining these two pressures to any
existing HVAC imbalance creates a bias pressure experienced by
\* For the purposes of this article, units are expressed in cfm/ft2 at 75 Pa, recognizing the units are a mixture of I-P and SI. This was done because units in the industry
have evolved to this odd mixture out of convenience, and it is the expected practice.
Unit Conversions for 0.25 cfm75/ft2 to Other Common Units for a Building, 120 × 110 × 8 ft, Four Stories (n = 0.65)
Used by ASHRAE and U.S. Army Corps
0.25 cfm/ft2 at 75 Pa
“Setting Airtightness Standards”
ASHRAE Journal, September 2005
0.19 cfm/ft2 at 50 Pa
Used by U.S. Building Scientists to Calculate
Natural Air Exchange in Houses
1.06 in2 EfLA/100 ft2 at 4 Pa
Used in Canada and Other Countries
1.98 in2 EqLA/100 ft2 at 10 Pa
Used in Finland But Is Compromised in High-Rise Buildings Because Volume to
Area Ratios Change So Much
1.12 ACH at 50 Pa
Used in U.K. to Rate Commercial Buildings
3.51 m3/h·m2 at 50 Pa
Used by Researchers in U.S., Canada, and Europe
1.27 L/s·m2 at 75 Pa
Table 1: Various unit conversions that appear in the industry.
Conversions Made for a Building, 120 × 110 × 8 ft, Four Stories (n = 0.65)
cfm75/ft2
ASHRAE Handbook—Fundamentals, Leaky
0.60
Part L or U.K. Building Code Requires 5 m3/h·m2 at 50 Pa Normal, Offices and Homes
0.36
NFPA 92A Smoke Control Standard, 0.1 cfm/ft2 at 0.05 in. w.c.
0.32
ASHRAE Handbook—Fundamentals, Average
0.30
LEED,1.25 in2 EfLA at 4 Pa/100 ft2 Envelope
0.30
U.S. Army Corps Standard is 0.25 cfm/ft2 at 75 Pa
0.25
Part L of U.K. Building Code Requires 3 m3/h·m2 at 50 Pa Best Practice, Homes
0.21
Part L of U.K. Building Code Requires 2 m3/h·m2 at 50 Pa Best Practice, Offices
0.14
Canadian R-2000 1.0 in2 EqLA at 10 Pa/100 ft2 Envelope
0.13
ASHRAE Handbook—Fundamentals, Tight
0.10
Table 2: Various definitions of amounts of acceptable air leakage.
52
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
Measuring Air Leakage
The procedure incorporates the door-fan-pressurization
method and is intended to characterize the airtightness of any
building enclosure, or part of that enclosure (i.e., wall, floor,
and roof). It’s intended to be a measure of the entire exterior
enclosure leakage, where individual apartments or offices
(units) face into an interior hallway. Or, where individual units
face the exterior, this procedure is a measure of the individual
enclosure’s leakage to outdoors and to adjacent units.
The door fan equipment used in this procedure is also useful
in locating air leakage sources by using it in conjunction with
visual aids including smoke or infrared.
Any style of door fan equipment may be used for this
test, and this test may be performed under any reasonable
weather condition, provided that a test pressure of 75 Pa is
established, testing can be performed in both directions and
the bias pressure does not exceed 15 Pa. If only 50 Pa can be
achieved then the maximum bias pressure must not exceed
7.5 Pa. If testing in both directions is not possible, then a test
pressure of 75 Pa must be achieved, and the maximum bias
pressure must not exceed 5 Pa.
Zones to Be Tested (also see boxes at right). In general, a
test should be made of the largest zone where the air barrier
is continuous. For buildings where doorways of each apart-
ment lead to a common internal hallway, the building shell
must be tested as a whole. Mechanical rooms and laundry
rooms that are open to the outdoors, and areas with large
overhead doors, should be considered to be outside the en-
closure to be tested since the leakage of these components
will cause the building to fail. The enclosure must be sealed
from the mechanical rooms, loading docks, and laundry room
walls inward.
Enclosure Area. The architect or design engineer is
responsible for defining the enclosure and for supplying the
enclosure area to be used in the results calculation. The en-
closure area is an important value because results are directly
and inversely proportional to the value used in calculations; if
the area doubles, the result in cfm/ft2 is halved.
Set Up the Building and Record Conditions. Because
results are dependent on setup conditions, they must be
recorded in detail and photographed to provide a record of
exactly what was done so that repeat tests can evaluate the
building under the same conditions, or if setup conditions
are different, at least different results can be explained. It is
important to understand the location of the air barrier, so
that openings outside of the air barrier are not sealed. For
example, in a ventilated attic space, the vents from this attic
space to the outdoors must not be sealed, because they are
not part of the air barrier. Sealing these openings will make
the building appear tighter than it really is in some cases, and
have no effect in other cases.
Uniform Test Pressure. A uniform test pressure must be
maintained within the conditioned space to within ±10% of
the measured inside/outside pressure difference. Typically,
pressures tend to be constant throughout the enclosure,
unless large airflows are going from one zone to another
through small openings such as doorways. As a rule of thumb,
+50 Pa
+50 Pa
+50 Pa
+50 Pa
Side View
This four-story building (photo) has an enclosure shown
at bottom left. It is accessed by an exterior stairway with
no direct interior connection between floors and must be
tested with four door fans simultaneously (right figure) to
measure the total enclosure leakage.
In buildings where individual units have doors to the
outside (photo), the test must be performed on the indi-
vidual unit (bottom left) with the adjacent units open to
the outdoors so the leakage of the unit, whether it is to
the outdoors or to the adjacent unit, is measured (right
figure). It is sufficient to perform door fan tests on 20%
of these zones. If they all pass, then it can be assumed the
rest are acceptable. Should any fail, the number of zones
to be tested should be increased.
Suite Above
0 Pa
Test Suites
+50 Pa
Suite Below
0 Pa
Side View
0 Pa
0 Pa
0 Pa
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
there must be at least one pressure pickup point per 50,000
ft2 (4645 m2) of enclosure area, inside and outside. Exterior
pressures must be manifolded and then used by each gauge as
its reference pressure. Interior pressures must be measured
on each gauge. The readings are recorded and averaged
mathematically.
Perform a Single-Point Door Fan Test. The purpose
of this step is to get a quick ±25% reading of the building
leakage. It is possible that the building is much leakier than
the standard and does not warrant an accurate test. In that
case, knowing that it fails by a wide margin may be all that
is necessary since the test must be repeated. In other cases,
the building may fail this single-point test because a door or
window or other intentional hole has been accidentally left
open. In that case, this is an opportunity to find the problem
and set it right before repeating this step.
Perform a 12-Point Door Fan Test, in Both Directions,
Starting at +50 Pa to +75 Pa. This test can be performed
with bias pressures up to 30% of the lowest test pressure
and still deliver acceptable results. When both pressurizing
and depressurizing, errors due to large bias pressures cancel
out, making this procedure the most accurate way to test.
Perform a 12-Point Door Fan Test in One Direction
Starting at +75 Pa. This test can be performed with bias
pressures up to 10% of the lowest test pressure and still
deliver acceptable results. This option acknowledges that
super large buildings may require truck or trailer-mounted
equipment that will not easily test in both directions. Because
bias pressures will have a greater impact on single-direction
tests, the maximum allowable bias pressure under these
circumstances is reduced to 5 Pa. However, the test pres-
sure achieved must be 75 Pa. At these pressures, the bias
pressure is somewhat masked by the high test pressure, and
extrapolation is no longer an issue. Because buildings often
leak more in one direction versus the other, testing in only
one direction must be considered less accurate.
When setting up the building, seal continuous ventilation inlets,
but leave intermittent ventilation open.
the building before any additional test pressures are applied. It
is difficult to remove the effect of a bias pressure when applying
a test pressure with a door fan apparatus. These bias pressures
are created by an unpredictable combination of effects and
cannot be subtracted. ASTM E779-03 merely subtracts these
bias pressures, which works if they are small when compared to
the test pressure. Houses typically experience bias pressures of
2 Pa to 5 Pa whereas larger buildings can experience 10 Pa to
20 Pa. Taking results at higher pressures helps achieve a more
consistent result.
A practical limit to the test pressure is about 75 Pa because
above that test pressure, door fan power must be substantially
increased, and the risk of damage due to higher test fan wind
velocities, and test pressures, increases. A test pressure of 75
Pa is about the maximum pressure that a well-built suspended
ceiling can withstand without tearing it down during depres-
surization or blowing the tiles out while pressurizing.
Recommended adjustments to the ASTM standard to achieve
meaningful and repeatable results on high-rise buildings are
as follows:
Test Procedure 1. Test in both directions from 50 Pa to 25
Pa to neutralize the effect of bias pressure and to cancel out
temperature and barometric effects. Maximum bias pressure
must not exceed 30% of the test pressure.
Test Procedure 2. Test in one direction from a higher starting
pressure of +75 Pa to 50 Pa. Since the test is in one direction
only, bias pressure must be recorded and additional corrections
must be made for temperature and barometric pressure. Maxi-
mum bias pressure must not exceed 10% of the test pressure.
Both of these procedures will achieve approximately the
same accuracy but Test Procedure 1 requires less fan power and
causes less air velocity disturbance in the building and can be
performed in a wider range of weather conditions.
High-rise building test results have focused on airflow
at 75 Pa, which is the lowest reference pressure that yields
stable results. Reporting airflow in cfm at 75 Pa per square
Figure 1: Driving forces on air leakage control.
Wind
Pa = 0.12 x mph2
Warm
Air
Cool Air
Cool Air
Warm
Air
April 2009
ASHRAE Journal
55
Observing Test Pressures
Static pressures in high-rise buildings are commonly above
12.5 Pa, which makes obtaining results at 12.5 Pa difficult, if
not impossible. Table 3 indicates the average error that can be
expected when testing a high-rise under a range of weather
conditions, but stopping well short of storm conditions.
Bias pressure is the pressure created by wind and stack
pressures, averaged over 30 seconds, that is measured with
all HVAC equipment shut down.
Observations
• Under windy conditions, the classic ASTM test proce-
dure—measuring the before and after bias pressure
and only testing in one direction from 60 to 12.5 Pa—
produced the most unacceptable results. Variations
in flow readings from one minute to the next, even
with time averaging in place, varied as much as 25%
for one reading. Conclusion: The classic ASTM set of
test points from 60 to 12.5 Pa was unacceptable under
windy conditions.
• If testing was to be completed in only one direction,
reasonable results could be achieved by measuring the
before and after bias pressures and testing at higher test
pressures, from 75 to 50 Pa. Conclusion: The preferred
test method is to test in both directions, from 75 to 50
Pa, and to disregard bias pressures.
• Testing in both directions and averaging the results
always yielded results with less deviation than only
testing in one direction. Conclusion: If testing in both
directions is not possible, then it is preferable to mea-
sure the bias pressure before and after the test, and to
test from 75 to 50 Pa.
• The best results were obtained from testing in both
directions without taking the bias pressure into ac-
count. It was observed that any bias pressure reading
before and/or after the test was peculiar to that small
time period only. When bias pressures were remea-
sured they would be different causing all results to be
corrected differently. Testing in both directions and
averaging the results tend to cause the bias pressure
effects to cancel out. Conclusion: If establishing 75 Pa
in both directions is not possible, then testing in both
directions from at least 50 Pa down to 25 Pa should
be very similar.
When testing in both directions, the effects of bias pres-
sures tend to cancel out, and better results are achieved by
not attempting to measure and correct for them. The ASTM
method of subtraction of bias pressures from test pressures
introduces large errors. The ideal ASTM approach would
be to require bias pressures to be so low that there would
be little or no effect. That approach, however, is not practi-
cal because it makes test scheduling extremely difficult and
waiting for perfect conditions is costly. Measuring the bias
pressures before and after the test, averaging them, and
then subtracting that average from each test pressure (per
ASTM), is a poor solution. The true test pressure is then just
a guess, because there is no way of knowing what the bias
pressure was at the time a particular test point was taken.
The bias pressure before, after, or the average of both, is no
indication of what the bias pressure is at any given point in
time and adds virtually no value.
The effect of temperature, barometric, and elevation cor-
rections are all small. One might be fooled into thinking that
because a standard takes these particular small corrections
into account, it is more accurate—it is not. In this type of
testing, the overriding source of accuracy and repeatability
is due to bias pressure.
Test Direction With and
Without Correction
For Bias Pressure
Test Pressure Range
No Wind cfm75
Windy cfm75
Deviation
Error Range
Deviation
Error Range
Depressurize With Bias
–60 to –12.5 Pa
2%
–2.5% to +1.5%
17%
–24% to –10%
Depressurize With Bias
–50 to –25 Pa
2%
–2.5% to +1.5%
10%
–13% to –6%
Depressurize With Bias
–75 to –50 Pa
1.4%
–2% to +0.5%
5.3%
–7% to –3%
Both Directions With Bias
±75 to ±50 Pa
1.1%
–1.1% to +1.5%
4.9%
–6% to –3%
Both Directions Without Bias
±75 to ±50 Pa
1.5%
–1.8% to +1.5%
3%
–6% to –1%
Both Directions Without Bias
±50 to ±25 Pa
1.5%
–1.8% to +1.9%
4.9%
–8% to –3%
Table 3: Error and deviations resulting from adjusting for bias pressure, test pressure range, and testing in one or both directions.
56
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
By Graham Finch
Airtight buildings place higher demands on mechanical sys-
tems and place a higher demand on the mechanical ventilation
systems to perform in service. Unintended air leakage, either
through the enclosure or through interior partitions (between
adjacent suites and common areas), can have serious ramifica-
tions on the in-service mechanical system performance.
The interaction between enclosure airtightness and me-
chanical system performance is an important consideration
when rehabilitating the building enclosure of existing build-
ings. In older buildings, relatively high levels of air leakage
typically have been allowed through and around window and
wall assemblies, resulting in passive ventilation. As a result
of those construction practices, mechanical designers could
safely assume that a significant portion of a building’s overall
ventilation requirements would take care of itself.
When an older building needs rehabilitation to reduce
water infiltration and repair damage to underlying wall com-
ponents, modern wall assemblies are typically constructed
more airtight. The existing windows often are replaced with
higher performance air and watertight windows and sealant is
used around all penetrations and joints, resulting in a tighter
exterior enclosure.
Air leakage testing of rehabilitated residential buildings,
using the methods described in this article, typically find
that the exterior enclosure air leakage has been reduced
so significantly that the relative percentage of intersuite
stale air leakage becomes a factor in the mechanical system
performance. In typical residential construction this results
in drawing in “fresh” air from adjacent suites instead of the
outdoors (when exhaust-only systems are used).
In several buildings where the building enclosure was re-
habilitated, this has resulted in indoor relative humidity and
air-quality issues, which did not exist before. As part of any
building enclosure rehabilitation program, the HVAC system
should be checked to confirm it will still function adequately
once the new airtight cladding and glazing assemblies are in-
stalled. As part of this process the air leakage of the exterior
enclosure and relative airtightness of adjacent suites can be
measured using the methodology described here. With this
information, airtightness can be improved between suites
where needed, and ventilation systems can be properly
designed and commissioned.
Graham Finch is a building science research engineer with
RDH Building Engineering in Vancouver, BC, Canada.
foot of envelope (cfm75/ft2) would be an ideal universal
air leakage unit to apply to all high-rise building testing
for the purpose of testing the quality of construction. It is
recognized that results expressed at around 10 Pa are more
suitable for calculating air leakage losses, but that is not
the purpose of this proposed universal air leakage unit.
The endgame for high-rise buildings is to eventually make
their leakage so low that it becomes a minor contributor to
overall building energy loss, and can essentially be ignored
in load calculations. To get builders involved in reducing air
leakage losses, these tests must be simple and repeatable.
Universal Pass/Fail Criteria for Air Leakage
The U.S. Army Corps of Engineers has adopted 0.25 cfm75/
ft2 for all new buildings and for all major renovations. It must
be measured using Test Procedure 1 or 2. Intermittent exhaust
must be left open and continuous ventilation openings sealed.
Its criterion applies to the total exposed enclosure.
The U.S. Army Corps’ commitment should be recognized
as a great starting point. The next logical step is to require
that each compartment of a building pass the same criterion.
Each apartment, stairwell, shaft or hallway could easily be
tested to ensure that compartmentation extends throughout
the structure. Next, interstitial floor slabs could be isolated
by pressurizing floors above and below a slab to ensure
there is a smoke- and stack-effect seal between floors. This
type of compartmentation provides a building that contains
energy within the exterior enclosure, and also stops stack
pressures at each floor, stops wind driven infiltration across
vertical boundaries, and stops HVAC imbalances from draw-
ing in polluted air from parking garages, garbage chutes and
neighbors.
In the future, new buildings could be designed to have no
more than 0.10 cfm75/ft2 for all surfaces and 0.01 cfm75/ft2
for all internal floor slabs. This would make the accidental
ingress and egress of outdoor air so low that this type of loss
could be considered to be near zero for design purposes, and
the mechanical systems would then be called upon to supply
all the needed fresh air. These airtightness levels can be found
in the best of existing buildings,1 where no special efforts were
undertaken to create a tight building. This suggests that good
quality design and construction, with testing, is all that is needed
to accomplish these tightness levels.
Achieving Low Air Leakage Levels
For existing buildings, an air leakage diagnosis starts with
interviews to uncover comfort or energy complaints. This is
followed up by an inspection of the envelope and mechanical
systems. The envelope can be door-fan tested to measure the
existing leakage. If the entire building is not available, building
sections or even one apartment can be tested to quantify the
existing air leakage levels. Interior walls may be neutralized
Practical Applications for Testing
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
By Lee Durston
The U.S. Army Corps of Engineers has adopted an air-
tightness level of performance into its requirements for
new building and renovation work to reduce energy use
and provide for an all-around better building enclosure.
They are requiring building commissioning to include air
barrier testing that show building envelope leakage rates
of no more than 0.25 cfm/ft2 of building envelope, when
tested at 75 Pa.
Unfortunately, failure rates of air barriers systems are high
when actual performance testing is carried out, and systems
evaluated. It was quickly realized that the typical design and
construction methods, implemented prior to this require-
ment, must include the design, installation and testing of an
effective continuous air barrier system. To prevent failure, it
is necessary to implement into the design/build process an
education program for the design and construction teams,
advising them of the pitfalls of the continuous air barrier
component in the design/build process. If continuous air
barrier requirements are not addressed in the design phase,
and properly tested in the commissioning phase, the success
rates of building envelopes meeting the air leakage specifica-
tions are low.
With the complex nature of building types being developed,
a knowledgeable consultant team must provide predesign, de-
sign, preconstruction consulting, as well as observation during
construction, pretest visits, airtightness testing, air leakage in-
vestigation, and consulting on effective remedial works should
the building fail to achieve the required standard. Consultants
should have experience that includes a comprehensive data-
base of “best practice” guidance documents, including details
and specifications that provide practical advice for builders,
architects, developers and building owners.
Peer review of the proposed construction methods and
materials should be undertaken by analyzing drawings and
specifications and providing feedback where warranted. Site
visits should be undertaken to observe construction quality
and detailing, and to confirm that an effective airtight barrier
is being provided. Airtightness tests can be preceded by the
issuing of a pretest inspection list. In the event of a failed
performance verification test, a forensic building science con-
sultant should be hired to use infrared thermography, smoke
testing, and invasive measures to best understand the failed
airflow pathways before moving towards remedial actions.
Lee Durston is the director of the Building Science Group for
BCRA Inc., in Tacoma, Wash.
with additional door fans to isolate one section of envelope for
analysis. A subjective estimation of the air leakage reduction
can be made, along with a subjective analysis of the effects that
reduction may have on ventilation rates.
Airtightness for a new building starts with a good design.
Leakage rates of wall sections, windows and doors are im-
portant, but most problems occur where walls or floors meet.
This detailing is most important. When the air leakage target is
set, the ventilation system can be designed to match the load.
Consider that the envelope may not supply much accidental
ventilation or exhaust, and if possible, specify a balanced ven-
tilation system for each unit.
Unless the building is fitted with windows that cannot be
opened, assume that windows will be open, and place more
emphasis on the internal barriers to airflow: the partition walls,
hallway walls, floor slabs, elevator shafts, elevator hoist rooms,
elevator lobbies, stairwells, chases, and garbage chutes. Many
of these features can be door-fan tested separately to discover
what parts of the building are responsible for the largest por-
tions of air leakage.
Timely measurement and sealing is essential while the build-
ing is under construction to ensure that airtightness detailing is
accomplished at the right stages. Methods may be altered early
in the process to ensure that problems are not repeated. This
may be done best by companies or community action agencies
with air leakage testing and air sealing experience. Witnessing
compliance with the air leakage specification is the responsibil-
ity of the mechanical engineer.
Builders can constantly monitor results for any completed
section with easy to use door fan equipment that gives them
the results they need.
Sealing Air Leakage Sites
Spray foam and a sprayable water-based elastomeric fire-rated
rubber coating are the two most effective ways to seal the vast
expanses that must be made tight in high-rise buildings. Several
makes of rubber provide a fire rating but must be sprayed over
a backing of rock-wool or foam. The advantage of both is that
they move with the building and adhere well to dusty, irregular,
surfaces. An essential element of air sealing is using a door-fan
air leakage measurement device that provides instantaneous
feedback for installers as work progresses.
In some cases, effective air sealing can only be accomplished
when the schedules of construction are taken into account. It is
not possible to come in after drywall installers are finished to
attempt to air seal. The air sealing must be done as they proceed
since successive steps often cover up the opportunity to create
effective seals in key locations.
Conclusion
It is essential to begin fixing existing buildings and design-
ing high performance new buildings now. It is unnecessary to
Building Science Perspective
Advertisement formerly in this space.
60
ASHRAE Journal
A p r i l 2 0 0 9
wait for all the groups to establish specifications, when we can,
with a marginal increase in cost, produce buildings where air
leakage is properly controlled. Builders may fear the unknown
costs of this type of specification, making their training key to
getting this work done. Many of the top architectural firms are
capable of providing this type of training.
Air leakage control to 0.30 cfm75/ft2 is often achieved in
buildings where no special effort was made to make the building
tight, and should be considered as a minimum for all buildings.
With better design details, 0.1 cfm75/ft2 is easily achievable,
and should be the level expected by 2010.
References
1. Finch, G. 2007. “The Performance of Rainscreen Walls
in Coastal British Columbia,” Chapter 7, “Air Leakage Test-
ing of Multiunit Resi­dential Buildings in Vancouver, BC,”
(master’s thesis, Department of Civil Engineering, University
of Waterloo).
Bibliography
Finch, G., C. Genge, J. Straube. 2009. Air leakage within
multi-unit residential buildings—Testing and implications
for building performance. To be published in the Proceedings
from the 12th Canadian Conference on Building Science and
Technology.
Genge, C. 2008. “Airtightness Specification Guide for U.S.
Army Corps Buildings.” U.S. Army Corps of Engineers Work-
shop on Mold Control and Energy Use Reduction in Army
Barracks. http://retrotec.com/file\_drop.php.
Genge, C. 2003. “Measuring smoke and toxic gas pathways
in tall buildings.” Proceedings of the CIB-CTBUH Conference
on Tall Buildings: Strategies for Performance in the Aftermath
of the World Trade Centre.
Genge, C. 2008. “Technical Background for Airtightness
Testing U.S. Army Corps Buildings.” U.S. Army Corps of En-
gineers Workshop on Mold Control and Energy Use Reduction
in Army Barracks. http://retrotec.com/file\_drop.php.
Genge, C. 2008. “Test Form Guide for Airtightness Testing
U.S. Army Corp Buildings.” U.S. Army Corps of Engineers
Workshop on Mold Control and Energy Use Reduction in Army
Barracks. http://retrotec.com/file\_drop.php.
Hubbs, B., R. Bombino. 2005. “Integration of occupant
lifestyle, building enclosure, architectural and HVAC design
on the performance of exterior walls in multi-unit residential
buildings.” Proceedings from 10th Canadian Conference on
Building Science and Technology.
Advertisement formerly in this space.
By Walter J. Sperko, P.E.
M
ost engineers understand that the presence of different metals in a heating
or air-conditioning piping system may cause accelerated local corrosion,
and that one should avoid using dissimilar metals wherever possible. This is good
thinking, but sometimes availability or cost of materials make it necessary to join
dissimilar metals together to build engineered piping systems. Using different
metals in a heating or air-conditioning piping system does not mean that galvanic
corrosion will cause a failure, nor does it mean that dielectric fittings must be
used at transitions between materials. This article presents guidance on what to
do when different metals are used in heating and air-conditioning piping systems.
Basics of Aqueous Corrosion
Four conditions must be present for
corrosion to occur in aqueous solutions:
•• An anode;
•• A cathode;
•• A metallic current path between the
anode and cathode; and
•• An ionic conducting medium.
Corrosion can be reduced by blocking
current access to the anode or cathode
or both, or by increasing resistance to
current flow in either the current path or
the liquid medium.
Galvanic Couples
The reason that joining two metals
together may cause accelerated corrosion
is that some metals are more easily cor-
roded than others. This goes back to basic
chemistry. All engineering metals react
with their environment, and some are more
reactive than others. The rate of reaction
depends on the environment; when dis-
similar metals are electrically connected
to each other, each interacts with the
environment, and the more reactive metal
takes the brunt of the reaction as shown in
the iron/zinc couple in Figure 1.
While corrosion in a couple always
occurs at the anode, there is normally
little if any corrosion at the cathode. The
potential of metals for galvanically driven
corrosion is ranked using the galvanic
series, and the most widely published of
these is for metals in seawater. At the top
of this series1 (i.e., the most cathodic or
corrosion-resistant) is platinum followed
by titanium, Hastelloys, 18-8 and other
high-chromium stainless steels, Inconels,
copper-based alloys, tin, lead, cast iron
and steel, aluminum and zinc. Magne-
sium is last and is the most anodic metal
on the list. The further apart two metals
About the Author
Walter J. Sperko, P.E., is president of Sperko
Engineering Services, Inc. and Brazing Dim-
pler Corporation. He is past chairman of the
ASME B31.9, Building Services Piping Com-
mittee and a current member of various other
ASME Pressure Technology committees. He is
also past-chairman of the AWS D10 commit-
tee on Pipe and Tube.
Dissimilar Metals
In Heating and AC
Piping Systems
28
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
The following article was published in ASHRAE Journal, April 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
are on a galvanic series, the greater the potential difference,
and the faster the anode will corrode.
Environmental Effects
The galvanic series, however, is not the final answer when
determining the potential for galvanic corrosion. The arrange-
ment of alloys in any galvanic series depends on the solution,
and the specific corrosion behavior of the metals involved in
that solution. Three examples are:
•• In Figure 1, current must flow between the metals and
through the solution. If the fluid is nonconductive, gal-
vanic corrosion does not occur.
•• A zinc anode in a steel potable water tank will protect the
steel because it is electronegative to the steel. However,
if the water temperature exceeds 180°F (80°C), reversal
of potential occurs, and the steel tank becomes the anode
and the zinc becomes the cathode.2 If this happens, the
tank corrodes to protect the zinc, which is not good. That’s
why magnesium anodes should be used where the water
temperature exceeds 160°F (70°C).
•• When aluminum is coupled to steel, the aluminum acts
as an anode in chloride solutions such as brackish or sea-
water solutions, but it acts as a cathode in potable water.3
Fluid conductivity heavily influences the overall corrosion
rate. Condensation that collects on the outside surface of a
chilled water line that is indoors in an office/school/hospital
environment is a comparatively low conductivity fluid. Accord-
ingly, the corrosion rate due to condensation on the outer surface
of a couple in such a line will be low. That same condensate on
an outdoor line in an industrial or seacoast environment will be
contaminated with salt or chemicals and become highly conduc-
tive; not only will a couple corrode at a greater rate, but the pipe
will rust. Outdoor piping in industrial/seacoast environments
should be protected—even when there is insulation.
Another factor that controls corrosion rate is the presence of
corrosion products on the surface. These corrosion products
form a barrier that slows the reaction rate and may effectively
stop further attack. Titanium coupled to steel in highly con-
ductive seawater, for example, does not result in accelerated
corrosion of the steel even though there is a large potential dif-
ference between titanium and steel. This is because the titanium
forms an oxide barrier that effectively blocks current flow.4 This
phenomenon is referred to as polarization.
Some polarization occurs with all metals when oxides and
other corrosion products are formed on the surfaces; the extent
of polarization controls the rate of corrosion. As a result, each
metal and each solution has its own electrochemical corrosion
behavior. Characteristically, corrosion rates are initially high,
but they decrease as polarization occurs. Polarization occurs
with individual metals and with couples.
Wet fire protection systems are an interesting example of
polarization combined with a change in the environment. Wet
fire protection systems are usually filled with potable water that
is only mildly corrosive and contains some oxygen. The oxygen
attacks the steel surface forming a tight rust film. Once the oxygen
is used up, corrosion stops,5 including any corrosion associated
with couples. Periodic testing of a fire protection piping restarts
corrosion since new water and oxygen are introduced during the
test. Since the amount of oxygen is small, the extent of corro-
sion is usually small, even after many refills. Addition of a small
amount of sodium silicate to the water during filling6 would
inhibit this process, but this is not common practice. The biggest
risk with wet sprinkler systems is the introduction of hydrogen
sulfide and anaerobic bacteria (frequently found in well water)
which do not require oxygen to cause extensive and rapid damage.
Distance Effect
When the fluid is highly conductive, such as seawater, gal-
vanic effects reach beyond the immediate area of the couple,
and attack will occur over a distance. In lower conductivity
solutions, attack occurs near the couple, resulting in “knife-line”
attack along the edge of the couple7 (Figure 2).
A similar phenomenon (i.e., limited distance of attack) oc-
curs when the fluid is highly conductive, but the fluid is limited
to a thin film such as a surface condensation film. When this
happens, corrosion occurs rapidly at the metal interface surface
and may not be observed during casual examinations.
The distance between flanged faces made of dissimilar
materials affects the corrosion of the anode because the cur-
rent through the fluid has to flow across the gasket. For low-
conductivity solutions, the presence of a nonconductive gasket
between flanges reduces the galvanic corrosion rate because the
current encounters more resistance due to the longer path it has
to travel as shown in Figure 3. For high-conductivity solutions,
the gasket thickness makes no difference.
Area Effect
Imagine that two copper plates are joined using steel rivets,
and two steel plates are joined using copper rivets. Both are
immersed in seawater. After 15 months, the steel rivets will
have corroded away, but the copper rivets will still hold the
steel plates firmly together.8
In both sets of plates, the steel is anodic and will corrode
to protect the copper. Because the surface area of the copper
plates is large compared to that of the steel rivets, the rivets
will be consumed protecting the copper plates. Although the
steel plates will rust, there is plenty of steel surface available
to sacrifice itself to protect the copper rivets.
In low-conductivity water, the overall corrosion rate is lower,
and corrosion is limited to the steel immediately surrounding
the copper rivets. Area effect is less of an influence with lower
conductivity solutions, but most low-conductivity solutions are
less corrosive to begin with.
Because of the area effect, thin copper tubes can be used in a
thick steel tubesheet in a heat exchanger, and the steel tubesheet
will protect the copper tubes from corrosion. Although the
tubesheet will corrode over time, extra thickness of the inex-
pensive steel can be provided to compensate.
The corrosion rate of couples may be reduced by coating or lining
the members near the couple. Even though it seems that “protect-
April 2009
ASHRAE Journal
29
30
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
ing” the part that will be attacked (i.e., the
anodic metal) would be a good idea, coating
only the anode is a bad idea. When only
the anode is coated, the smallest flaw in
the coating results in rapid local corrosion
at that flaw due to the area effect, leading
to rapid penetration and leakage. If only
the cathode is coated, a small flaw in the
cathode has no significant effect, but current
flow is reduced due to the coating barrier.
Coating of the cathode is usually an effec-
tive corrosion mitigation tool when couples
are involved unless hydrogen evolution
occurs at the cathode; when this happens,
the coating will disbond and plug up the
system. Coatings should be used with care.
When evaluating the relative surface area
of a couple, it is the wetted surface areas that
affect corrosion. For example, if there are
two different metals in a tank that may be
partially filled at any time, the relative areas of the different metals
that are wetted at any given time control the corrosion rate at that
time. That is, a carbon steel surge tank that has a stainless steel drain
plug at the bottom won’t suffer from much galvanic attack when
the tank is full because there is a large wetted carbon steel (anode)
surface. However, it may be attacked heavily when the tank is nearly
empty because the wetted carbon steel (anode) surface is small.
Inhibitors
Corrosion inhibitors reduce the aggressiveness of the water.
A properly inhibited closed-loop hot or cold system should last
the lifetime of a building if its water and/or steam chemistry is
maintained properly.
Inhibitors work by forming a thin film of oxides or organic
compounds on metal surfaces that block the flow of current.
When current flow is reduced, corrosion rates are reduced,
including corrosion rates for dissimilar metal couples.
There are two common metal-based inhibitors: molybdates
and zinc. Molybdates form a complex oxide film with iron at
the anode, whereas zinc will form a zinc hydroxide or carbon-
ate film at cathodes. Both are usually used in conjunction with
other inhibitors that will be described later. Chromates are
effective corrosion inhibitors for steel, copper, and aluminum,
but concerns over toxicity have largely eliminated their use.
Non-metal inhibitors include phosphates, nitrites, nitrates,
azoles, and silicates. Polyphosphates form a polarizing film on
the cathodes, whereas orthophosphates combine with calcium to
form an iron phosphate film on anodic surfaces of ferrous metals.
Nitrites form their own film on anodic surfaces on steels and iron,
whereas nitrates protect aluminum. Azoles are copper-specific
inhibitors that support formation of a natural copper oxide film,
and silicates will protect steel, lead, copper and copper alloys, and
aluminum. Silicates are anodic inhibitors used with aluminum,
particularly where coolants may contact food products.
Other inhibitors are organic compounds such as amines9 that
adsorb on the metal surface and suppress metal dissolution by
blocking current flow into the fluid. Many organic inhibitors
affect both the anodic and the cathodic reactions and can be
used on steam and water systems.
Oxygen corrodes metal, and reducing oxygen in a closed
piping system reduces corrosion of the metals in that system.
In neutral or slightly alkaline water, oxygen can be removed
by using scavengers such as ascorbic acid or sodium sulfite,10
thereby reducing corrosion rates.
Selection of an appropriate water treatment system is a task
for a specialist. The engineer who designs the piping system
should consult with a reputable water chemistry specialist to
select a program of water treatment and corrosion inhibition
that is suitable for the materials and temperatures in his system.
The engineer should be sure that the eventual owner/operator of
the piping system is cognizant of his responsibility to maintain
the water treatment properly; this cannot be overemphasized.
While maintaining the proper inhibitor levels in closed sys-
tems is easy, those systems should be monitored to ensure that
they stay closed. Engineers should always install metering of
makeup water in closed systems for three reasons:11
Water
Zn+2
Zinc (Anode)
Steel (Cathode)
Electron Flow
H2
H2
H–
H–
H–
H–
H–
Zn+2
Zn+2
Zn+2
Zn+2
Electrical Couple
Sea Water – High Conductivity
Potable Water – Low Conductivity
Cathode
Cathode
Anode
Anode
Original
Surface
Potable Water
Current Flow
Bolt
Cathode
Anode
Original
Surface
Figure 2: Distance effect with high and low conductivity water.
Figure 1: Iron-zinc couple.
Figure 3: Effect of a gasket in low conductivity water.
April 2009
ASHRAE Journal
31
•• So that the rate of loss can be monitored and remedial
action can be taken to stop unnecessary water losses.
•• Potable water contains dissolved minerals and 6 to 12
milligrams of oxygen per liter (6 to 12 ppm), increasing
the corrosiveness and scaling tendency of the water. Ex-
cessive makeup water leads to increased corrosion rates.
•• Water treatment chemicals in the correct proportions must
be added to makeup water to replace those that are lost
to maintain the efficacy of the inhibitors.
Makeup water should be checked ensure that contaminants
are dealt with properly. Municipal water contains undesirable
oxygen and chlorine. These can be eliminated by deaerating
or chemically treating the water prior to pumping it into the
system. Well water may not contain chlorine, but it can contain
bacteria that can lead to microbiologically induced corrosion
(MIC), and it can contain hydrogen sulfide (H2S), which is an
aggressive chemical agent. Biological matter can be treated by
filtering, which is followed by a biocide. H2S can be removed
chemically or by steam deaeration.
Inhibitors in open systems (e.g., wet cooling towers) can work,
but they must be supplied continuously, and biocides are also re-
quired. For open-loop systems, cathodic protection of dissimilar
••
Copper, Monel, copper-nickel, brass, and bronze
alloys;
••
Steel, iron, and cast iron;
••
Aluminum alloys, although pure aluminum (1100
alloy) is anodic to other aluminum alloys;
••
Stainless steel, including 11% to 30% Cr alloys and
austenitic stainless steels such as 304, 304L, 316,
316L; and
••
Nickel and nickel alloys.
••
All heating and air-conditioning piping systems handling
water or steam should be protected from general corrosion
by use of appropriate inhibitors. If dissimilar metals are in
the system, an inhibitor system that protects both metals
should be used. The engineer should consult with a water
treatment specialist to specify the inhibitor system to be
used, and, the owner should be instructed on the importance
of maintaining proper water chemistry.
•• For closed systems, the engineer should provide for meter-
ing of makeup water even though it may not seem necessary.
•• When insulating connections (dielectric couplings) are
being considered, engineers should recognize that creep
relaxation occurs in the plastic parts and gaskets that are
metal couples by use of a third metal that is
anodic to both metals or use of impressed
current will stop general and galvanic
corrosion and should be considered for
large equipment. Dissimilar metal couples
should be avoided in open-loop piping
where cathodic protection of the inside of
the pipe is impractical.
Recommendations
Heating and cooling piping system
corrosion problems can be avoided by:
••
Knowing what materials are in a
system;
••
Knowing when they can cause a prob-
lem due to galvanic coupling; and
••
Selection of an appropriate system of
water treatment.
The following apply when two different
metals will be used:
••
Galvanic corrosion does not occur
when metals are dry. Systems han-
dling noncondensing air, nitrogen, or
other gases can have dissimilar metals
joined together without concern for
galvanic corrosion.
••
Galvanic corrosion is not a concern for
families of similar metals because their
electrochemical potentials in water
are close to each other. The following
families of materials are not subject
to galvanic corrosion1 when materials
within a family are coupled:
Advertisement formerly in this space.
32
ASHRAE Journal
A p r i l 2 0 0 9
standard. Specify insulating plastic grades that are suit-
able for the service temperature.
••
Dissimilar metals do not cause problems when the wetted
surface area of the more noble metal (cathode) is small
relative to the wetted surface area of the less noble metal
(anode). Accordingly, stainless steel instrument connections,
plugs, etc., in carbon steel piping tanks and similar will cause
negligible local corrosion.
••
Threaded joints between dissimilar metals should be avoided
unless corrosion inhibitors that protect both metals are used.
Brazing (with braze metal that is cathodic to both metals)
or welding is preferred.
••
If coatings or liners are used, they should cover the cathodic
metal in preference to both. Coatings should never be used
only on the anodic metal.
••
When the outside of the joint may become wetted by con-
densation, rain, etc., the pipe that is
installed outdoors should be protected
by paint or similar coating even if
insulated; this will also protect any
dissimilar metal joints from corrosion.
••
For potable water systems, dielectric
fittings should be used when connecting
hot water tanks and heat exchangers and
at-grade penetrations along with light-
ning protection to protect from external
corrosion. The engineer should check
for proper installation (gaskets, sleeves,
washers, and o-rings) when dielectric
fittings are specified. Gaskets should
be suitable for the service temperature.
Conclusions
Although different metals are used in a
heating or air-conditioning piping system it
does not mean that galvanic corrosion will
cause a failure or that dielectric couplings
must be used. Engineers and owners should
recognize that using dielectric isolators is
not a substitute for proper water chemistry
control, and that proper water chemistry
control can eliminate the need for trouble-
some dielectric fittings, and also ensures
a long service life for the piping system.
References
1. Fontana, M.G. 1986. Corrosion Engi-
neering. N.Y.: McGraw-Hill. p. 43.
2.  Corrosion Engineering. p. 44.
3. Revie, R.W. 2000. Uhlig’s Corrosion
Handbook, Second Edition. John Wiley &
Sons. p. 144.
4.  Corrosion Engineering. p. 45.
5. Lane, R.W. 1993. Control of Scale and
Corrosion in Building Water Systems. N.Y.:
McGraw-Hill. p. 164.
6.  Control of Scale and Corrosion in Build-
ing Water Systems. p. 203.
7.  Uhlig’s Corrosion Handbook, Second
Edition. p. 146.
8.  Corrosion Engineering. p. 46.
9.  Corrosion Engineering. p. 282.
10.  Corrosion Engineering. p. 283.
11.  Control of Scale and Corrosion in Build-
ing Water Systems. p. 149 – 50.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
By Ramez Naguib, P.E., Member ASHRAE
T
 his article explores using total cost of ownership (see box, facing page) in
comparing air-cooled and water-cooled chilled water systems in the range
of 100 to 500 tons (352 to 1,758 kW) across different U.S. climate zones.
This article’s goal is not to provide a definitive rule for when an air-cooled or a
water-cooled chiller system should be used. Instead, it discusses the process for
making sound investment decisions by going beyond the simple comparison of
annual energy usage for the different air-conditioning systems and technologies
to exploring the wider scope when including initial and maintenance costs as well.
Energy Cost
To attempt to capture the overall
economy of one system versus the other,
we selected six different metropolitan
cities from across the United States:
Miami, Houston, Los Angeles, New
York, Chicago, and Minneapolis. Each
city was selected to represent one of the
first six climatic zones as outlined by the
U.S. Department of Energy (DOE) and
as included in ANSI/ASHRAE/IESNA
Standard 90.1-2007, Energy Standard
for Buildings Except Low-Rise Residen-
tial Buildings. Zones 7 and 8 were not
included in this analysis because their
extremely cold climate characteristics are
not the main focus of this study.
About 600 energy simulations were
run. For each of the selected cities, a typi-
cal office building was simulated using
the DOE-2.2 energy simulation engine.
The simulations ranged from 100 ton up
to 500 ton (352 kW to 1758 kW) capaci-
ties. The 500 ton (1758 kW) upper limit
was selected as it reflects the prevailing
upper limit for air-cooled chiller systems
in the typical North American market.
For each capacity, two types of systems
were examined: an air-cooled chiller
system using screw compressors and a
water-cooled chiller system with cen-
trifugal compressors and open cooling
About the Author
Ramez Naguib, P.E., is a marketing director with
McQuay International in Minneapolis. He is an
active member of the Sustainable Buildings Com-
mittee for ASHRAE’s Minnesota chapter.
Total Cost of Ownership
For Air-Cooled and Water-Cooled Chiller Systems
The following article was published in ASHRAE Journal, April 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2009
ASHRAE Journal
43
towers. As a reference, the coefficients of performance (COP)
used in the different simulations were based on the minimum
requirements as per Standard 90.1-2007 and ARI 550/590-2003,
Performance Rating of Water Chilling Packages Using the Vapor
Compression Cycle.
The energy simulations for the water-cooled chiller systems
assumed a condenser-water temperature relief control scheme
with two-speed tower fans that enable the condenser-water
temperature to float with the load and wet-bulb temperature.
Both systems had the same air-side arrangement of VAV with
reheat.
Annual energy use for the different systems in each city were
computed, and the annual electric utility costs were calculated
based on the 2007 through 2008 averaged rates per city as
reported by the U.S. Energy Information Administration (EIA).
Table 1 outlines the parameters used in the energy simulation
model highlighting the different setpoints used.
Installed Cost
After estimating the energy costs, the next step was to com-
pute the installed costs for the
different systems, technolo-
gies, locations, and capacities.
To obtain an apples-to-ap-
ples comparison, we based our
costs on modular chilled-water
systems. This enabled us to
precisely cost the systems and
include all applicable costs
involved in the air-cooled or
water-cooled chiller setups. It
also enabled accurate estima-
tion of installation costs for the
different capacity ranges.
Maintenance Cost
After calculating the energy cost and the installed cost the
next step in the calculation was the actual maintenance costs for
the systems, capacities, and locations for the six cities.
To accurately capture all costs involved, from the maintenance
technicians to the water treatment costs and associated insur-
ance premiums, we based our numbers on actual maintenance
contract costs for the different systems, cities, and capacities.
These contracts included the yearly charges for labor includ-
ing the impact of local unions where applicable, insurance
premiums, material costs, water-treatment costs for the cool-
ing towers, etc., for the 100 to 500 ton (3512 kW to 1758 kW)
capacity ranges, and cities.
Adding Up
After we had the three cost components (running energy cost,
installed equipment cost, and ongoing maintenance cost), the
final step was to compute the overall TCO for the combinations.
We used the most relevant financial comparison tool: the
net present value (NPV)for the costs.2 The NPV computations
were based on an estimated useful service life of 20 years and
no salvage value. The average 2008 interest rates were used.
Figures 1 through 6 illustrate the consolidated results for the
six selected cities in this study.
Looking Beyond the Obvious
Based on the previous analysis, the total cost of ownership
of an air-cooled chiller system is consistently lower than that
of an equivalent water-cooled chiller system in the 100 tons to
500 tons (3512 kW to 1758 kW) range. However, the gap closes
as we go to the higher end of this range, especially for warmer
climates. The reason is that energy cost becomes the dominant
contributor versus initial cost.
A generalized insight that can be drawn from this conclusion
is that while energy conservation is of paramount importance,
other factors weigh heavily in system selection. Factors that
should be considered include local variables such as water
availability, sewage disposal policies, risks associated with
a Legionella outbreak (and the consequent system insurance
premiums or potential for litigations when using water-cooled
systems), ongoing local labor
rates, union presence and its
effect on labor rates, and insur-
ance premiums. These factors
affect the designer’s choice of
which air-conditioning system
concept to specify. The labor
cost is a case in point.
Maintenance labor cost is
important in deciding whether
to use an air-cooled or water-
cooled chiller system early in
the design phase of the project.
According to statistics pub-
lished by the U.S. Department
of Labor, the hourly rate for a
Level 9 mechanical technician has increased from $22.58 in
1997 to $29.94 in 2005. That is a 32.6% increase over eight
years. In the same period, the published statistics from the DOE
indicated that the average retail price of electricity to ultimate
customers in the commercial sector went from $0.0759 cents/
kWh in 1997 to $0.0867/kWh in 2005, which is an increase of
14.2% (less than half the labor rate increase during the same
period). Labor cost may be more of a deciding factor than
energy cost in some cases.
A recent report from the International Facility Management
Association that surveyed 1,032 facility professionals across
North America showed that the costs of running a facility have
increased by 19% since 2006 even though the average energy
consumption has decreased.3 A certain design may prove more
energy efficient when comparing the annual energy consump-
tion of the equipment, but this same system may be commanding
much higher consumption rates when incorporating the an-
nualized fringe costs of installing and maintaining the system.
The main takeaway here is that focusing only on one factor
Total Cost of Ownership
Bloomsbury Business and Management Dictionary defines
total cost of ownership as:
A structured approach to calculating the costs associated
with buying and using a product or service. Total cost of
ownership takes the purchase cost of an item into account
but also considers related costs such as ordering, delivery,
subsequent usage and maintenance, supplier costs, and
after-delivery costs. Originally designed as a process for
measuring IT expense after implementation, total cost of
ownership considers only financial expenses and excludes
any cost-benefit analysis.1
44
ASHRAE Journal
A p r i l 2 0 0 9
(annual energy consumption) doesn’t ensure the system will be
economically and environmentally optimized. A more holistic
view must be adopted that takes other factors into consideration.
Besides, a green building is only as green as it is suitable for
ongoing operations and maintenance.4
More Work Needed
This article is simply a primer for further scrutiny and analy-
sis. Here are some more ideas for further studies and analysis:
The current analysis only focused on a typical office build-
ing profile. More work must be done to get more insight on
Item
Values Used
Locations
ASHRAE Standard 90.1-2007 Climate Zones
Application
Typical Office Building Structure, A/C Loads and Schedules
Cooling Capacities
100 to 500 ton (~352 to 1758 kW)
Air-Side Configuration
Standard VAV With Hot Water Reheat
Cooling Thermostat Setpoints
Occupied 76°F (~24.4°C); Unoccupied 82°F (~27.8°C)
Cooling Design Temperatures
Indoor 75°F (~23.9°C); Supply 55°F (~12.8°C)
Minimum VAV Airflows
Core 40%; Perimeter 30%
Economizer
Dry-Bulb Temperature Economizer; 65°F (~18.3°C) High Limit
Air-Cooled Chillers
Packaged Air-Cooled Screw Chiller
ASHRAE Standard 90.1-2007/ARI 550/590 Minimum COP Values
44°F (~6.7°C) Fixed Setpoint
Water-Cooled Chillers
Electrical Water-Cooled Centrifugal Chiller
ASHRAE Standard 90.1-2007/ARI 550/590 Minimum COP Values
Condenser-Water Temperature Relief Control With 2-Speed Cooling Tower Fans
Energy Simulations
DOE-2.2 Calculation Core Engine
Energy Costs
Averaged Local Utility Rates in the Selected Cities
Capital Costs
Modular Central Plants Packaged Systems (Incorporating All Equipment, Piping,
Controls, Assembly and Installation Costs)
Maintenance Costs
Total Water-Side System Maintenance Contract Values (Incorporating All
Labor and Materials/Chemical Costs in the Different Locations)
Life-Cycle Analysis
Based on 20-Year Life Expectancy
Financial Model
Based on NPV With Average 2008 Market Interest Rate
Table 1: The model at a glance.
other types of buildings: health-care and
assisted living facilities, data centers,
K – 12 schools, retail applications, hos-
pitality, etc.\*
Water-cooled chillers typically have
longer life expectancy than air-cooled
chillers. However, the life expectancy of
a cooling tower is typically shorter com-
pared to a chiller. Future studies should
try to simulate such scenarios to provide
more accurate conclusions when account-
\* For health-care facilities, a safe hypothesis is that
simulation results may be favorable to water-cooled
machines for facilities that operate 24/7 (hospitals),
because there are so many more operating hours
per year for the improved efficiency of water-cooled
equipment to recoup the first cost investment.
Advertisement formerly in this space.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
ing for the replacement costs of the different components. A
good reference to build on here is Chapter 36, especially Table
4, of the 2007 ASHRAE Handbook—HVAC Applications.
Mostly humid cities were selected in the six main climate
zones in this study. How much of the chiller market do these
cities represent? Zone 3 Humid rather than Zone 3 Dry may have
captured more of the chiller market, for instance. And, Zone 3
Humid is experiencing one of the most acute water shortages in
the United States. An expanded analysis differentiating between
humid and dry climates must still be undertaken.
For redundancy, a sizable portion of the chilled water
systems below 500 tons (1758 kW) are multiple chiller
installations, so future research should consider this in
the analysis.
The current simulations went up to 500 tons (1758 kW)
only as mentioned previously. Centrifugal chillers become
less expensive per ton in larger sizes. It might be interesting
to see what the simulations would predict at, say, 800 tons
(2814 kW) since larger sizes may make water-cooled more
attractive.
Figure 1: Miami (Standard 90.1-2007 Climate Zone 1).
$1,400,000
$1,200,000
$1,000,000
$800,000
$600,000
$400,000
$200,000
$ –
Total Life-Cycle Cost (20 Years)
Air
Water Air
Water Air
Water Air
Water Air
Water
100 Ton
200 Ton
300 Ton
400 Ton
500 Ton
System Capacity
Maintenance Cost
Energy Cost
Initial Cost
Figure 2: Houston (Standard 90.1-2007 Climate Zone 2).
$1,400,000
$1,200,000
$1,000,000
$800,000
$600,000
$400,000
$200,000
$ –
Total Life-Cycle Cost (20 Years)
Air
Water Air
Water Air
Water Air
Water Air
Water
100 Ton
200 Ton
300 Ton
400 Ton
500 Ton
System Capacity
Maintenance Cost
Energy Cost
Initial Cost
Figure 3: Los Angeles (Standard 90.1-2007 Climate Zone 3).
$1,400,000
$1,200,000
$1,000,000
$800,000
$600,000
$400,000
$200,000
$ –
Total Life-Cycle Cost (20 Years)
Air
Water Air
Water Air
Water Air
Water Air
Water
100 Ton
200 Ton
300 Ton
400 Ton
500 Ton
System Capacity
Maintenance Cost
Energy Cost
Initial Cost
Figure 4: New York (Standard 90.1-2007 Climate Zone 4).
$1,400,000
$1,200,000
$1,000,000
$800,000
$600,000
$400,000
$200,000
$ –
Total Life-Cycle Cost (20 Years)
Air
Water Air
Water Air
Water Air
Water Air
Water
100 Ton
200 Ton
300 Ton
400 Ton
500 Ton
System Capacity
Maintenance Cost
Energy Cost
Initial Cost
Figure 5: Chicago (Standard 90.1-2007 Climate Zone 5).
$1,400,000
$1,200,000
$1,000,000
$800,000
$600,000
$400,000
$200,000
$ –
Total Life-Cycle Cost (20 Years)
Air
Water Air
Water Air
Water Air
Water Air
Water
100 Ton
200 Ton
300 Ton
400 Ton
500 Ton
System Capacity
Maintenance Cost
Energy Cost
Initial Cost
Figure 6: Minneapolis (Standard 90.1-2007 Climate Zone 6).
$1,400,000
$1,200,000
$1,000,000
$800,000
$600,000
$400,000
$200,000
$ –
Total Life-Cycle Cost (20 Years)
Air
Water Air
Water Air
Water Air
Water Air
Water
100 Ton
200 Ton
300 Ton
400 Ton
500 Ton
System Capacity
Maintenance Cost
Energy Cost
Initial Cost
Advertisement formerly in this space.
48
ASHRAE Journal
A p r i l 2 0 0 9
What happens when we already have a water-cooled chiller
plant, and we want to add another machine? Would the econom-
ics turn out the same as outlined in this article?
Here we considered one control scheme, but other control
schemes should be examined. For example, since water-cooled
chillers rely on the wet-bulb temperature, they tend to have lower
condensing pressures (since the wet-bulb temperature is always
lower than the dry-bulb temperature), so the compressor must do
less work in the refrigeration cycle resulting in less energy use.
However, this efficiency advantage quickly erodes at part-load
conditions since the dry-bulb temperature (used by air-cooled
chillers) will typically have a larger swing than the wet-bulb
temperature. So an air-cooled system will get more “bang-for-
the-buck” from a condenser relief setup. Will this be the case with
other control schemes?5 This topic needs further investigation.
Averaged city-level utility rates were used here as an acceptable
representation. However, not every kWh costs the same, and air-
cooled efficiency improves more than water-cooled efficiency at
night. Demand charges are typically set during the day, or a pull-
down cycle. It is prudent when evaluating actual projects to com-
pare energy costs while taking demand changes into consideration.
Beyond the COP
In conclusion, the chilled water system designer is encour-
aged to look beyond the COP, integrated part-load value
(IPLV), or nonstandard part-load value (NPLV) numbers to
a broader view encompassing the system in its entirety: its
cost effectiveness, safety and security, sustainability, acces-
sibility, functionality, productivity, historical preservation,
and aesthetics.6
A final word is that the designer must ensure that while design-
ing any system the actual end use of the system is not forgotten.
A designer should not optimize energy or the overall life-cycle
cost of the system at the expense of occupant comfort.7
References
1. Bloomsbury Business Library—Business & Management Dic-
tionary. 2007. p. 7497.
2. Naguib, R. 2007. “Key financial concepts for design engineers.”
ASHRAE Journal 49(6):64 – 68.
3. IFMA. 2008. “Benchmarks V.” Houston: International Facility
Management Association.
4. Snyder, L. 2008. “Green design demands good design.” Building
Operating Management (6):79 – 84.
5. Crowther, H. and J. Furlong. 2004. “Optimizing chillers and tow-
ers.” ASHRAE Journal 46(7):34 – 40. American Society of Heating,
Refrigerating and Air-Conditioning Engineers.
6. NIBS. 2008. “Assessment to the U.S. Congress and U.S. De-
partment of Energy on High Performance Buildings.” Washington:
National Institute of Building Sciences.
7. Tom, S. 2008. “Managing energy and comfort.” ASHRAE Journal
50(6):18 – 26.
Advertisement formerly in this space.
Advertisement formerly in this space.
16
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
Ventilating
Façades
Figure 1: Pearl River Tower, Guangzhou, China, is a 984 ft (300 m) commercial tower with a net-zero energy design goal. It has mechani-
cally ventilated double skin façades; underfloor air distribution; overhead radiant cooling; wind and solar renewable energy; and more.
Images Courtesy of Skidmore Owings and Merrill LLP, Chicago
The following article was published in ASHRAE Journal, April 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
April 2009
ASHRAE Journal
17
By Ray Sinclair, Ph.D., Member ASHRAE; Duncan Phillips, Ph.D.,P.E., Associate Member ASHRAE;
and Vadim Mezhibovski, Ph.D.
About the Authors
Ray Sinclair, Ph.D., is a vice president and consultant in building science.
Duncan Phillips, Ph.D., P.E., is a senior consultant in integrated building
design. Vadim Mezhibovski, Ph.D., is an energy/HVAC specialist. The authors
work for Rowan Williams Davies & Irwin Inc. (RWDI), Guelph, ON, Canada.
deliberations must be informed by energy and environmental
goals for the project, heating, overall building cooling and
ventilation configurations, daylighting, aesthetics, code require-
ments, and wind loads along with capital, maintenance and
cleaning cost expectations. This section discusses some of the
configuration issues in designing a DSF.
Cavity Height
The DSF cavity height may be a single story, several stories,
or the height of the whole building. Although a multistory DSF
has an advantage in a naturally ventilated cavity due to increased
stack-effect induced airflow rates, a single story laterally sub-
divided cavity (horizontal and vertical compartmentalization)
may be a preferred option taking into account fire, smoke, odors,
and noise separation considerations. The risk of a tall multistory
single-cavity DSF is that unacceptably high air temperatures can
occur at the top of the cavity (assuming upward flow) and this
can cause relatively high gains to the occupied space.
Cavity Depth
The depth of the cavity is determined by a number of param-
eters including the aesthetics, types of shading devices/blinds,
access to the cavity for cleaning, and the ventilation strategy
including arrangement and flow rates.
Cavity Width
Lateral separation of the cavity between occupied spaces
is beneficial for cavity ventilation. It is also helpful for noise
control if windows from the occupied spaces open into the
cavity. In some cases, lateral separation can lead to more
stable airflow within the cavity, leading to reduced risk of
local hotspots.
F
or tall buildings, architects often prefer the envelope to be
covered with a high percentage of relatively clear glass
(Figure 1). This choice can challenge goals of achieving
energy efficiency, thermal comfort and visual comfort within
the building around the perimeter.
Optimal energy performance requires an appropriate balance
of opaque walls and glazing. High performing glazing choices
include low-e, argon-filled double-glazed units; triple-glazed
units; glazing with a spectrally selective coating; glazing con-
figurations with external or internal blinds; and the double skin
façade (DSF), which combines a number of these features.
The DSF, also known as a ventilated façade or active curtain-
wall, is an alternative when design constraints exist such as a
high percentage of glazing area; no external shades; transpar-
ent glass choices; or a façade material that requires protection
from the elements.
DSFs are frequently associated with sustainable building.
The premise is that they may permit greater daylighting without
compromising thermal performance of a building’s envelope.
These façades have increased design,
construction, and maintenance costs,
so their use is more popular in places
where more stringent energy codes
exist (e.g., Europe). However, prob-
lems can occur in some climates if the
façade is not designed well. A design
strategy that works in one climate
(e.g., temperate and overcast regions of
Europe) may not be directly applicable
to others.
The DSF most often has two glaz-
ing units with solar control devices
between (Figure 2). This cavity is
ventilated to extract the heat gain. Four
ventilation strategies are illustrated in Figure 3. An engineer-
ing analysis must predict thermal performance under a full
range of climatic conditions and include coupling to energy-
efficient ventilation and cooling strategies at the perimeter of
the building.
This article identifies some important aspects of how DSFs
are implemented, potential benefits and risks, and what param-
eters can be used to optimize their performance. Results from
detailed engineering analyses are presented to demonstrate the
benefits of accurate determination of gains that affect thermal
comfort and loads that affect equipment sizing. It is vital that
this improved envelope modeling feeds into whole-building-
simulation models.
Configurations
Evaluate the goals, benefits, and risks of incorporating a
DSF with the full design team. The design of the DSF involves
decisions on geometric parameters, glass selection, ventilation
strategy, shading, and passive or active control strategies. These
The double skin façade, also known as a ventilated façade
or active curtainwall, is an alternative when design con-
straints exist such as a high percentage of glazing area;
no external shades; transparent glass choices; or a façade
material that requires protection from the elements.
18
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
Hotspots or hot regions within the cavity can occur in wide
cavities in which the vertical airflow does not remain uniform
across the cavity width. Minor asymmetries in geometry, solar
gains, and minor pressure differences (perhaps owing to wind,
for example) can cause the low-speed airflow to “slosh” to
one side of the cavity, allowing one or more zones to be poorly
ventilated. This results in higher surface temperatures. These
flow features can be unstable, making them difficult to accu-
rately predict.
Cavity Ventilation
The cavity can be ventilated either naturally or mechanically.
Ventilation rates must be sufficient to limit high temperatures
associated with solar gains but not so high that the fan energy
costs impact total building energy use. The optimal ventilation
rate is the lowest rate where building energy consumption is
minimized, and inside glass temperatures are as close to the
inside dry bulb as possible. The latter will provide comfort
conditions for occupants sitting adjacent to the glass.
If the cavity is naturally ventilated, the local dust, humidity,
and pollution conditions must be understood. Although the fan
energy costs associated with naturally ventilating the cavity will
be low, the increased maintenance may eliminate any potential
benefit associated with this.
In many cases, the relatively warm cavity air is discharged to
the atmosphere. In some cases with a mechanically ventilated
cavity, the warm cavity air is used for heat recovery or poten-
tially drying a desiccant wheel.
For optimal energy performance, the cavity airflow rates
should vary with time of day, as well as external and internal
conditions. For example, in hot climates, when air is drawn
mechanically from the interior building space it may be ad-
vantageous to draw proportionately larger flow from the side
of the building with the greatest solar exposure. The air drawn
into the cavity should be of return-air quality either warmed by
interior loads or well mixed. Care should be taken that supply
air does not short circuit to the cavity intakes.
Glazing Selection
The glazing system design for a DSF depends on the climatic
conditions of the project site, preferred ventilation and blind
operating modes, and internal space requirements. A façade
ventilated with outdoor air usually has the insulating glazing
unit (IGU) at the interior side, as a thermal break, and a non-
insulating (single pane) at the exterior side. A façade ventilated
with indoor air usually has the IGU (double) at the exterior side
and a single pane at the interior side.
Environmental Factors Affecting Design
The local climate of the building site and the chosen orienta-
tion of the DSF are important. The frequency and duration of
occurrence of combined conditions of particular wind speeds,
wind directions, temperature, humidity, cloud cover, and levels
of direct and diffuse solar radiation must be factored into design
decisions. There is a need to agree on the extremity of design
day conditions and acceptance of less optimal performance for
limited periods to optimize capital costs. Condensation risks,
dust ingress, exterior noise, and other local influences often
result in an incompatibility of certain design options.
Wind pressures on the building due to site location, building
shape and surroundings, and thermal stack effect of the building
and the cavity itself, can affect cavity ventilation and building
infiltration/exfiltration. In hot, humid climates, for example,
these factors can affect the DSF design and the cooling strategy
Outer Glazing
Inner Glazing
Troom = T7
Shading Device
T2
T3
T5
T4
T6
Tambient = T1
Figure 2: Example of a double skin façade configuration.
Figure 3: Internal and external ventilation configurations of DSFs.
Ventilated Exhaust
Ambient
Room
Mechanically Ventilated Supply
Ambient
Room
Mechanically Ventilated Airflow
Ambient
Room
Naturally Ventilated
Ambient
Room
Advertisement formerly in this space.
20
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
that may be used in the perimeter occupied spaces (i.e., via
supply air or radiant cooling).
Potential Benefits of a High Performance Façade
A high performance façade, as can be achieved with a prop-
erly designed DSF, can realize the following additional benefits:
•• Reduced mechanical plant capital costs. If a sufficiently
accurate engineering analysis is performed, predicted
peak loads may be lower than those for a traditional
façade given the architecture (i.e., same glass area and
aesthetic requirements). This allows selection of smaller
HVAC equipment.
•• If a reduced load is achieved and incorporated with
radiant cooling and efficient supply air delivery, such
as underfloor or displacement ventilation, then floor-to-
floor heights may be reduced. This can lower the building
capital cost or provide additional floors of leasable space
in high rise towers, for example.
The design of the Pearl River Tower in Guangzhou,
China (Figure 1), reduced the floor-to-floor height by
approximately 1 ft (0.3 m). With more than 70 floors,
five additional floors of leasable space were added. This
meant that the payback calculation favored the integrated
design that incorporated the DSF.
•• Energy savings resulted from reduced cooling demand
from perimeter sensible gains and effective daylighting
leading to reduced lighting requirements.
•• Increased occupant thermal comfort adjacent to the fa-
çade compared to that of a traditional façade of equivalent
glass area and transparency.
•• Improved aesthetic of a more visually transparent façade.
•• Improved sound insulation from exterior sources as a
result of the third pane of glass.
Risks of a Double Skin Façade
While a DSF can provide several benefits, it is possible that
a DSF that is not designed and operated correctly may cause
problems in the operation of the building, or provide no benefit
at all despite the additional cost:
•• Poor design can lead to excess thermal gains to the
occupied spaces and building overall. This can result
because the choice of glazing, shading device(s), and
control strategy is incorrect or the ventilation rate is too
low. Another result can be poor visual comfort resulting
in blinds being lowered and artificial lights turned on. The
combination of these factors can also conspire against the
building’s performance.
•• Noise, odors, or smoke from potential fire can be trans-
ported through the cavity system if there are lateral or
vertical connections between façade segments. These
contaminants also can be transported through the DSF
system due to poor construction practices.
•• Depending on the climate, it is possible for condensation
to form on any or all surfaces in the DSF during particular
meteorological conditions and time of day.
•• If the façade is open to outdoors, the surfaces within the cav-
ity will gather dust and require cleaning. Coupled with con-
densation risks, the cavity could become soiled. This adds
to the ongoing maintenance costs and aesthetic concerns.
As well, access to the cavity for cleaning must be included
in the design. Appropriate seals must be in place around the
access panels to minimize exfiltration and infiltration issues.
Requirements of Performance Analysis
The thermal performance of a DSF depends on many design
variables. This section discusses the physics involved. A sche-
matic of the heat and air transport mechanisms is presented
in Figure 4. The complexity of the physics, coupled with the
uncertainties in many parameters (e.g., heat transfer coef-
ficients), highlights why modeling DSFs is difficult and why
some approaches show mixed results.
Conduction must be taken into consideration in solids, de-
scribing heat transfer through glass, concrete, wood, or other
materials forming the inner or outer DSF construction. Care
must be taken not to merely use the manufacturers’ stated
conductance “U-values” directly, as is often done in simpler
modeling approaches. Conductivity and material thicknesses
must be applied directly in conduction calculations.
The heat transfer between a solid surface and air is a function
of both forced and natural convection processes. This convective
Figure 4: Paths of heat transfer in a double skin façade illustrat-
ing direct and diffuse solar radiation, conduction, convection, and
long-wave radiation.
Incident
Direct
Solar
Outdoor
Diffuse
Solar
Conduction
Airflow
(Natural or Mechanical)
Conduction
Convection
LW
Convection
LW
Indoor
LW
Blinds
Blinds
Glazing
Glazing
Convection
Convection
LW
Convection
Convection
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
heat transfer is predicted by
specifying convection coef-
ficients that are dependent on
air velocities for each solid-air
interface. These air speeds
are location dependent and
fluctuating.
Radiation heat transfer oc-
curs between two different
components. Solar energy ex-
ists at short wavelengths while
heat transfer between room
surfaces (i.e., floor, walls, and
windows) occurs at long-wavelength bands. Solar radiation
must be considered in its direct and diffuse components. Direct
solar is most affected by cloud cover and also by atmospheric
humidity and air pollution. Diffuse solar radiation is affected
by atmospheric conditions and site surroundings that influence
the atmospheric and ground reflective components, respectively.
Both are impacted by building orientation.
The design of a DSF involves comparison of model results
for several design parameters over a range of atmospheric con-
ditions, typically a design year of hourly meteorological data.
Plots of joint probabilities highlight frequency of occurrence
of various coincident events. For example, this meteorological
data analysis could define the characteristics of a “hot clear
day,” the time, and duration of peak conditions. This can inform
design decisions of DSF configuration and also operation and
control strategies.
Sample Results of Performance Analysis
Figures 5 to 8 present predicted performance data for one of
the analyzed configurations of the south-facing DSF of the Pearl
River Tower located in Guangzhou, China, at approximately 23°
N latitude. These figures show a collection of different types of
assessment measures, using mainly custom purpose modeling
tools and a commercial CFD package.
The analysis presented in the figures corresponds to a DSF
using a double-glazed low-e panel as the outer skin and clear
monolithic glass as the inner skin. Glass properties are listed in
Table 1. The environmental conditions in the analysis presented
correspond to a hot December 21 design day.
Figure 5 shows the total amount of solar energy (direct +
sky-diffuse + ground-reflected components).
Figure 6 provides a comparison of the DSF performance with
and without blinds. In both cases, the cavity airflow rate is the
same. However, the without blinds case results in more than
twice the energy to enter the room (gain). These plots also show
that the amount of energy that is captured in the DSF cavity
(purple line) is reduced without the blinds. It is recognized that
the type of blind (roller versus slat) can significantly influence
the penetration of solar energy into the room.
Figure 7 shows the diurnal variation of average air and surface
temperatures in the DSF without shading. The figure shows how
the temperature on the various glazing surfaces, as well as the
Figure 5: A diurnal cycle of solar radiation components for the Pearl
River Tower site in Guangzhou, China. This information fed into
thermal analysis performed in the design of the DSF.
Direct Normal Irradiance
Direct Solar Radiation
Diffuse Irradiance
Ground-Reflected Irradiance
Total Short Wavelength Irradiance
1,000
800
600
400
200
0
Gain (W/m2)
0
4
8
12
16
20
24
Time (h)
 
Thickness
Solar
Heat Gain
Coefficient
U-Value
Solar
Transmissivity
Solar
Reflectivity
inch (m)
Btu/h · ft2 · °F (W/m2 · K)
Inner
Skin
3/8 (0.010)
0.79
0.99 (5.6)
0.73
0.07
Outer
Skin
1 (0.025)
0.33
0.31 (1.7)
0.29
0.38
Table 1: Glazing properties for Pearl River Tower.
temperature of the cavity air, changes during the day. This leads
to the observation that the cavity ventilation airflow rate need
not be constant during the day. In fact, there is a likelihood of
higher energy efficiency if the cavity has varying flow rates
throughout the day. The flow rates for a cavity on the north and
south of the building will also be different if energy efficiency
is to be optimized.
Figure 8 highlights how the performance of the DSF can
be significantly influenced by the flow rate within the cavity.
The figure presents predictions of gain and load to the room,
through the DSF, at noon in December for different flow rates
(m3/h · m of width of the façade). These results are for the DSF
operating without shading devices. The plot shows that gain
and load to the room are decreased as the flow rate in the cav-
ity is increased. The cost associated with this is the increased
energy picked up in the cavity air. This data can be input into
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
a cost-benefit analysis to determine at which point the reduc-
tion in gain entering the room is offset by the additional fan
energy driving the air through the cavity and the increased
energy within the cavity air. A holistic approach to building
design is required.
Figure 9 shows a sample prediction from a CFD simulation
of short-wave radiation, air speed, and air temperature distribu-
tions in a Pearl River Tower DSF cavity. In this simulation, the
blinds were explicitly modeled for solar control. The graphics
illustrate the complex patterns that simpler analytic models
must account for, or risk providing the incorrect feedback. The
vertical stratification of hot air in the cavity will increase heat
flow into the building at the top of this single story cavity and
the surface temperatures that will affect the long-wave radiant
field in the occupied space. Multifloor cavities can exhibit
more pronounced vertical variations in temperature leading to
increased gains at the upper levels of the cavities.
Comparison of DSF to a High Performance Single Façade
Figure 10 shows predicted maximum monthly gains and
loads into a room through both a single and double skin façade
configuration (quoted as W/m of width of the façade). These
are compared without shading devices for an east-facing façade
of a building located at 40º N (Beijing). This analysis was car-
Flow Rate (m3/h·m)
0
10
20
30
40
50
60
Gain to Room
Load to Room
Gain to Cavity
45
40
35
30
25
20
Temperature (°C)
0
4
8
12
16
20
24
Outer Surface of the Inner Glazing Unit
Room
Inner Surface of the Inner Glazing Unit
Cavity Exhaust
Outside Glass Surface
Outside
Time (h)
Figure 7: Diurnal variation of average air and surface temperatures in
Pearl River Tower DSF south-facing façade without shading devices.
Figure 6: Pearl River Tower DSF predicted performance with and
without blinds for the south-facing façade.
2,200
2,000
1,800
1,600
1,400
1,200
1,000
800
600
400
200
0
Gain (W)
0
4
8
12
16
20
24
Time (h)
Gain from Solar Radiation
Gain to Cavity
Gain from Nonsolar Radiation
Gain from LW Radiation
Total Gain to Room
Gains Without Blinds
Gains With Blinds
2,200
2,000
1,800
1,600
1,400
1,200
1,000
800
600
400
200
0
Gain (W)
0
4
8
12
16
20
24
Time (h)
Gain from Solar Radiation
Gain to Cavity
Gain from Nonsolar Radiation
Gain from LW Radiation
Total Gain to Room
Figure 8: Predicted effects of cavity airflow rate on energy flows.
This was an early design configuration of the south-facing façade
for Pearl River without shading devices.
1,800
1,600
1,400
1,200
1,000
800
600
400
200
0
Power (W)
Advertisement formerly in this space.
26
ASHRAE Journal
ashrae.org
A p r i l 2 0 0 9
ried out early in design as a means to assess the viability of the
DSF for this building and climate considering similar design
constraints of 100% glazing area and equivalent transparency.
The glazing properties are listed in Table 2.
The plots present the maximum hourly values for the 21st day
of each month for different parameters: the gain that is passed
into the room through the façade (blue line) and the load (purple
line) that the ventilation system within the room experiences
given the thermal lag of the building thermal capacitance. The
green line in Figure 10 is the load to the system should the en-
ergy captured in the DSF be passed back to the HVAC systems
via the cavity ventilation air.
In July, for example, the single façade permits a peak gain of
1,349 W to enter the room, and this is converted into a cooling
load of 1,072 W. The DSF performance in July, and its impact
on the building, depends on how the system is configured.
The air ventilating the cavity is assumed to enter the cavity at
room temperature. The peak gain that enters the room is 1,050
W, a reduction of approximately 22% over the single façade.
The load that the system experiences from the room is 829 W,
a reduction of 23%.
These are useful performance improvements. However, if
the air ventilating the cavity is returned to the HVAC sys-
tems and then recirculated again, the total load experienced
by the system is approximately 1,242 W that is greater than
that for the single façade. The choice of ventilation strategy
is important.
There are opportunities to use the cavity air in other ways
that can provide energy savings. The DSF ventilation air can
be mixed with the supply air, instead of using a reheat coil
Figure 9: Example of CFD computer model prediction of airflow
and temperature distribution in a DSF. From left to right the images
are: (1) predicted solar radiation flux in the cavity; (2) predicted air
speed distribution; (3) predicted air temperature distribution; and (4)
configuration of mechanically ventilated DSF for Pearl River Tower
building with outflow from top of cavity, which draws air from the
room into the base of the single-story cavity.
Figure 10: Comparison of thermal performance of a high-performing
single façade and double skin façade. Peak one-hour energy gains
and loads are predicted for each month of the year. This work was
carried out during the design of a commercial tower in Beijing,
east-facing façade, without shading devices.
Load to System
Gain to Room
Load to Room
Maximum Gain and Load to the Room (Single Façade, Triple Pane [W/m])
Dec.
Nov.
Oct.
Sept.
Aug.
July
June
May
Apr.
Mar.
Feb.
Jan.
Gain to Room
Load to Room
Dec.
Nov.
Oct.
Sept.
Aug.
July
June
May
Apr.
Mar.
Feb.
Jan.
1,500
1,200
900
645
883
584
869
1,074
1,244
1,322
1,349
1,346
1,368
1,353
1,245
438
392
600
773
958
1,031
1,072
1,071
1,080
1,045
615
927
300
1,500
1,200
900 803
1,084
726
703
847
981
1,038
1,050
1,045
1,064
1,069
990
582
520
486
617
752
804
829
826
835
822
787
749
300
600 582
520
696
1,136
934
787
1,205
1,242
1,235
1,251
1,217
1,100
582
520
696
1,136
934
787
1,205
1,242
1,235
1,251
1,217
1,100
Maximum Gain and Load to the Room (DSF), (W/m)
600
April 2009
ASHRAE Journal
27
 
Thickness
Solar
Heat Gain
Coefficient
U-Value
Solar
Transmissivity
Solar
Reflectivity
inch (m)
Btu/h · ft2/°F (W/m2 · K)
DSF
Inner
Skin
1/2 (0.013)
0.73
0.98 (5.59)
0.64
0.06
Outer
Skin
1 (0.025)
0.38
0.28 (1.57)
0.33
0.31
Single Façade
(Triple Pane)
1 5/8 (0.042)
0.34
0.22 (1.25)
0.28
0.32
Table 2: Glazing properties for Beijing building.
or it could be used in a heat
exchanger. The air can also
be used for drying a desic-
cant wheel if temperatures
are high enough for sufficient
frequency and duration. In
the winter it can serve to pre-
warm incoming air.
Closing Remarks
The selection of the build-
ing envelope is one of the most
critical aspects of building
design. This selection will
dictate how occupants will
behave in the building (e.g.,
lighting, natural ventilation),
the energy demand to manage the external climate, and the
appearance of the building. The range of design options of a
building envelope can lead to a dramatic difference in the siz-
ing of building ventilation and cooling systems. If the building
skin is not done well, then occupant behavior to moderate their
environment (e.g., drawing blinds and closing windows) can
dramatically affect the energy use and change the basis of design
of the building. In this case, at best, this means the building uses
more energy. At worst, the systems are undersized and building
occupants will be uncomfortable.
Optimal energy savings requires an appropriate balance
of opaque walls and glazing. A double skin façade is one
means to manage the interaction between the outdoors and
the internal spaces. It also provides some architectural flex-
ibility to the design. Energy efficiency and thermal comfort
adjacent to the façade requires careful configuration of glass,
solar control devices (both for thermal and visual effects),
and ventilation of the DSF cavity. A responsive control sys-
tem for the solar control devices and the ventilation of the
DSF is required.
The examples presented here show how different operating
practices (e.g., flow rates), or design decisions (glazing choices)
can affect the ultimate performance of the DSF. Decisions on
these elements should be based on analysis that accounts for
the detailed physics and inclusion of site climatic data as il-
lustrated in this article.
Bibliography
Blomsterberg, Å. et al. 2007. “BESTFAÇADE: Best Practice for
Double Skin Façades—Literature.” EIE/04/135/S07.38652. www.
bestfacade.com.
Lee, E., et al. 2002. “High Performance Commercial Building
Façades.” Building Technologies Program, Environmental Energy
Technologies Division, Ernest Orlando Lawrence Berkeley National
Laboratory, Report No: LBNL-50502. http://gaia.lbl.gov/hpbf/
documents/LBNL50502.pdf.
Oesterle, E. et al. 2001. Double-Skin Façades: Integrated Planning:
Building Physics, Construction, Aerophysics, Air-Conditioning, Eco-
nomic Viability. Munich: Prestel Publishing.
Poirazis, H. 2004. “Double Skin Façades for Offices Buildings:
Literature Review.” Division of Energy and Buildings Design, Lund
Institute of Technology, Lund University. Report EBD-R-04/3.
www.ecbcs.org/docs/Annex\_43\_Task34-Double\_Skin\_Facades\_A\_
Literature\_Review.pdf.
Straube, J.F., R.V. Straaten. 2002. “The Technical Merit of Double
Skin Façades for Office Buildings in Cool Humid Climates.” School
of Architecture, University of Waterloo, Waterloo, ON, Canada. www.
civil.uwaterloo.ca/beg/Downloads/DoubleFacadesPaper.pdf.
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
By Edward Arens, Ph.D., Member ASHRAE; Stephen Turner, P.E., Member ASHRAE; Hui Zhang, Ph.D.;
And Gwelen Paliaga, Associate Member ASHRAE
A
ir movement can be an energy-efficient alternative to air cooling. However,
 in recent years it has been regarded more as a possible source of un-
desirable draft. Thermal comfort standards set room air speed limits low, even
for temperatures as warm as 26°C (79°F). An exception was granted if the air
speed source was under individual control, such as a window in a private office,
or a desk fan, but only above 26°C (79°F).
Recent studies of occupied buildings
provide consistent evidence that large
percentages of occupants prefer more air
movement than what they currently have,
and small percentages prefer less. This
is true in all conditions that occupants
perceived as warm, thermally neutral,
and even slightly cool. In terms of tem-
perature, above 22.5°C (72.5°F) there is
a small risk of draft and a strong prefer-
ence for more air movement. This article
describes these field study findings.
Responding to such f indings,
ANSI/ASHRAE Standard 55-2004,
Thermal Environmental Conditions
for Human Occupancy, is being up-
dated with new provisions1 that allow
elevated air speed to broadly offset the
need to cool the air in warm conditions,
Moving Air
For Comfort
About the Authors
Edward Arens, Ph.D., is professor and director
of Center for the Built Environment, University of
California at Berkeley. He is a member of Standing
Standards Project Committee (SSPC) 55. Stephen
Turner, P.E., is managing director, NE, CTG Ener-
getics, Providence, R.I. He is chair of SSPC 55. Hui
Zhang, Ph.D., is research specialist, Center for
the Built Environment. Gwelen Paliaga is senior
mechanical designer, Taylor Engineering, Alameda,
Calif. He is a member of SSPC 55.
The following article was published in ASHRAE Journal, May 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
May 2009
ASHRAE Journal
19
replacing provisions that originated primarily from climate
chamber studies.
Building Occupants’ Air Movement Preferences
Under ASHRAE sponsorship, field studies of occupant
comfort in buildings worldwide have been assembled in a
database.2 Eleven studies in the database (comprising 53
buildings and 6,148 sets of data) included direct questions
about the occupants’ air movement preference. These stud-
ies (from Montreal and Honolulu, Sydney, Kalgoorlie, and
Townsville in Australia) are used for the following analyses.
The six Honolulu buildings are schools, and the others are
office buildings. Except for two naturally ventilated schools
and one mixed-mode office in Sydney, all the buildings are
fully air conditioned.
Table 1 lists occupants’ stated air movement preference by
the thermal sensation they reported at the same time. They are
also arranged into two speed ranges: V<0.2 m/s (39 fpm; 0.44
mph) representing conditions below the draft limit in Standard
55-2004, and V$ 0.2 m/s (39 fpm), representing potentially
drafty conditions (for the latter, the mean air speed was 0.32
m/s [63 fpm]). It is obvious that when people felt “neutral” or
“warm” (“slightly warm,” “warm,” or “hot”), a small percentage
of them (7% or less) wanted less air speed. This is true even for
the higher speed range (V$ 0.2 m/s [39 fpm]) in which at least
93% of people accepted the higher air speed, or wanted even
more. For both speed ranges, it is only under “cold” sensation
that more people “want less” air speed than “want more.” Even
under “cool” and “slightly cool” sensations, substantially more
people preferred more air speed than less.
The associated operative temperatures are also shown.\*
Under the same thermal sensation category, the operative tem-
perature for the higher air speed is between 1.5 K to 2 K (3°F
to 4°F) higher than the temperature for lower speed. This differ-
ence illustrates the trade-off between air speed and temperature
in producing equivalent levels of comfort.
Air Movement for People Feeling Neutral to Slightly Warm
The following figures summarize air movement preferences
in the thermal sensation range of –0.7 to 1.5. A sensation of
–0.7 is a little cooler than the usual definition of neutral, but it
matches the cool end of the Category III range (for acceptable
existing buildings) in the European standard CEN 15251.3 The
figures exclude sensations above 1.5 because, although Table 1
shows that air movement is clearly welcome when sensation is
above 1.5, this sensation is too warm for normal office environ-
ments and ideally would not occur often. The –0.7 to 1.5 range
should give a conservative estimate of air movement preference
for neutral and slightly warm people.
Figure 1 shows that under the sensation range (–0.7 to 1.5),
far more people (52%) wanted more air movement than less
air movement (3%). The percentage wanting more was greater
than the percentage preferring “no change.”
Figure 2 shows that when their air speed was at the higher
range ($0.2 m/s [39 fpm], Figure 2), a much higher percentage
of people (47%) wanted more, or accepted the higher air speed
(no change = 49%), than wanted less (4%).
Figure 3 shows that in the surveys, occupants also were
asked whether the air movement was “acceptable.” Twenty-
nine percent of all occupants said it was not. Looking at these
Thermal Sensation
Air Speed
Range (m/s)
Percentage of Occupants Who Prefer
(N)
Top (Standard Deviation) (°C)
Less Air
No Change
More Air
Cold (< – 2.5)
0 to 0.2
33.33
46.85
19.82
111
22.66 (0.91)
$0.2
50.00
42.30
7.69
26
23.50 (1.45)
Cool (– 2.5 to – 1.5)
0 to 0.2
13.07
60.47
26.47
597
22.92 (1.08)
$0.2
11.55
72.51
15.94
251
24.28 (2.0)
Slightly Cool (– 1.5 to – 0.5)
0 to 0.2
10.75
53.08
36.17
1153
23.05 (1.23)
$0.2
11.35
62.23
26.42
458
24.59 (2.16)
Neutral (±0.5)
0 to 0.2
2.62
51.46
45.92
1407
23.30 (1.23)
$0.2
4.62
57.26
38.12
585
24.86 (2.03)
Slightly Warm (0.5 to 1.5)
0 to 0.2
2.31
27.73
69.95
822
23.65 (1.41)
$0.2
3.36
30.87
65.77
298
25.46 (1.85)
Warm (1.5 to 2.5)
0 to 0.2
4.24
18.37
77.39
283
23.75 (1.58)
$0.2
4.96
28.93
66.12
121
25.79 (2.08)
Hot (>2.5)
0 to 0.2
4.55
0
95.45
22
24.96 (1.28)
$0.2
7.14
14.29
78.57
14
26.23 (2.04)
Table 1: Air movement preferences by thermal sensation and for two ranges of air speed, n = 6,148.
\* The operative temperature is a measure combining the air temperature (affecting the body by convection) and the surface temperatures of the surroundings (af-
fecting the body by radiant exchange). It is defined as the uniform temperature of an imaginary black enclosure in which an occupant would exchange the same
amount of heat by radiation plus convection as in the actual nonuniform environment.
20
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
respondent’s preference votes, one can
see that the unacceptable air movement
is due to too little air movement, not too
much. 84% wanted more, 7% wanted
less (Figure 3).
When people felt the air speed was
not acceptable, and when they were
experiencing the higher range ($0.2
m/s [39 fpm]), did they feel the speed
was too much and, therefore, not ac-
ceptable? Figure 4 shows that for the
higher speed range, when people said
that they felt the speed was not accept-
able, the unacceptability was still due
to insufficient air movement. The per-
centage wanting more (73%) is still far
more than the percentage wanting less
(17%). The difference is now smaller,
Figure 1 (left): Air movement preference (sensation – 0.7 to 1.5), all air speeds (n = 3,230).
Figure 2 (right): Air movement preference (sensation – 0.7 to 1.5), air speed $ 0.2 m/s (n = 924).
No Change: 45%
Want More: 52%
Want Less: 3%
No Change: 49%
Want More: 47%
Want Less: 4%
No Change: 9%
Want More: 84%
Want Less: 7%
Acceptable Air Movement 71%
Unacceptable Air Movement 29%
Figure 3: Air movement preference for people (sensation – 0.7 to 1.5)
who said the air speed was unacceptable. (n = 2,091).
No Change: 10%
Want More: 73%
Want Less: 17%
Acceptable Air Movement 78%
Unacceptable Air Movement 22%
Figure 4: Air movement preference for people (sensation – 0.7 to
1.5) who said the air speed was unacceptable, V$ 0.2 m/s (n = 324).
but it is still clear that the majority found the speed unac-
ceptable because there wasn’t enough, even with the speed
in the higher range.
One may also calculate the draft risk percentage (DR)
for all the database’s occupants based on the equations pro-
vided in the previous ASHRAE standard, using air speed,
temperature, and turbulence intensity as inputs. Looking
at the air movement preference for those people when their
DR exceeded 20% (thermal sensation again within –0.7
and 1.5, n=172), the percentage wanting less air speed
was 8%; 59% wanted no change, and 33% wanted more.
The result is that 92% of a population predicted to be at
an unacceptable risk of draft accepted their air speed or
actually wanted it higher.
Summarizing these ASHRAE field study results, it is
clear that for sensations –0.7 to 1.5, air movement should be
encouraged. The air movement should not be made so great
that it leaves people feeling cold, but a certain amount of it
does answer a basic need found in the surveys, and can offset
an increase in temperature in the space. Similar results have
been found for a building in which occupants have personal
or group control over window ventilation.4
Provisions for Elevated Air Speed in Standard 55
Standard 55-2004 will soon provide a two-step proce-
dure for setting a comfort zone for temperature, radiation,
humidity, and air movement. Both steps of this process
can be carried out using the ASHRAE Thermal Comfort
Tool,5 or can be interpolated from figures in the standard.
The first step, unchanged from the previous standard,
combines air temperature and radiant temperature in the
index “operative temperature” as defined earlier, which
is then combined with humidity to produce comfort zones
for still-air conditions displayed on a psychrometric chart.
This step uses the predicted mean vote (PMV) human heat
balance model, combining these environmental variables
with the occupant’s clothing level (expressed in the insula-
tion unit, clo) and activity level (expressed in the metabolic
rate unit, met).6,7
The second step evaluates elevated air speeds. It uses a
different model that better accounts for convective cool-
ing of the body. The standard effective temperature (SET)
thermo-physiological model is based on long-standing
ASHRAE research and practice.6,8 Equal heat balance and
skin-wettedness for different air speeds can be plotted in
To an open, energy-saving
Facility Management Solution
www.wonderware.com/fms
Make the Switch
Facility managers, building owners and end-users now have a competitive choice with open and flexible
software from Wonderware. Our open Facilities Management Solution and network of independent system
integrators can help reduce your total cost of ownership for installation, maintenance and service of applications.
Lower energy costs and improve the security and performance of your workforce
regardless of which building automation system you’ve installed. Ask for our
FREE White Paper on how the Wonderware Facilities Management Solution can
release you from costly proprietary systems. www.wonderware.com/fms
©2008 Invensys Systems, Inc. All rights reserved. Invensys and Wonderware are trademarks of Invensys plc, its subsidiaries and affiliated companies. All other brands and product names may be the trademarks or service marks of their respective owners.
www.info.hotims.com/25204-50
22
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
† temperature, standard effective (SET): the temperature of an imaginary environment at 50% RH, <0.1 m/s air speed, and with mean radiant temperature equal
to air temperature, in which the total heat loss from the skin of an imaginary occupant with an activity level of 1.0 met and a clothing level of 0.6 clo is the same as
that from a person in the actual environment, with actual clothing and activity level.1,6,8
terms of SET† contours. If one starts with the underlying
PMV comfort zone, these SET contours form the boundar-
ies of an air-movement comfort zone in which air speed is
plotted against operative temperature.
These steps are shown in Figure 5, taken from the new stan-
dard. Figure 5 shows two example comfort zones, for the cloth-
ing insulation levels: 0.5 clo (e.g., summer short-sleeved shirt
and slacks) and 1.0 clo (winter heavy business suit), and the
sedentary activity level of 1.1 met. These clo and met levels have
been traditionally used in the standard’s first figure, which plots
PMV-based still-air comfort zones on a psychrometric chart. In
Figure 5, those zones are transposed to the bottom of the y-axis,
in the region defined as “still air” (0.1 to 0.15 m/s [20 fpm to 30
fpm]), for 50% relative humidity. The comfort zones each extend
from –0.5 PMV (the thermal sensation midway between “neutral”
and “slightly cool”) and +0.5 (between “neutral” and “slightly
warm”). One can see some temperature dependence on air speed
within this still-air region, as predicted by the PMV model.
Comfort envelope. Starting with these still-air zones, 0.5
and 1.0 clo comfort envelopes for air speeds above 0.15 m/s
(30 fpm) are generated using the SET model. SET contours of
equal heat-loss relate a range of air speeds and temperatures
to the equivalent PMV value in the still-air zones. These two
comfort envelopes can be interpolated to roughly account for
other clothing levels, but in practice, envelopes for any cloth-
ing, activity, and humidity level would be determined more
accurately using the ASHRAE Thermal Comfort Tool.
Limits to air speed. Figure 5 provides additional limits not
based on SET. These are divided into two categories, with and
without local control.
With local control. The full equal heat-loss envelope for
a given clothing level in Figure 5 applies when control of lo-
cal air speed is provided to occupants. For control over their
local air speed, control directly accessible to occupants must
be provided for every six occupants (or less) or for every 84
m2 (900 ft2) (or less). The range of control shall encompass
air speeds suitable to maintain comfort for sedentary oc-
cupants. The air speed should be adjustable continuously or
in maximum steps of 0.25 m/s (50 fpm) as measured at the
occupant’s location.
Without local control. Within the equal heat-loss envelope,
if occupants do not have control over the local air speed in their
space, limits apply as shown by the light gray area in Figure
5. They apply for light, primarily sedentary office activities.
For other types of activities or occupancies, such as retail or
warehousing, these limits may differ or not be necessary. There
is little quantitative information available for other types of
occupancies.
For operative temperatures above 25.5°C (77.9°F), the upper
limit to air speed is 0.8 m/s (160 fpm).
Figure 5: Elevated air speed for warm air temperatures.
Operative Temperature (°F)\*\*
Operative Temperature (°C)\*\*
1.4
1.2
1
0.8
0.6
0.4
0.2
0
Air Speed (m/s)
276
197
118
39
0
Air Speed (fpm)
18
19
20
21
22
23
24
25
26
27
28
29
30
31
32
64
68
72
75
79
82
86
90
1.1 Met
Local Control of Air Speed
Local Control Not Required
Still-Air Comfort Zones
1.0 clo
0.5 clo
Equal SET Contour
PMV –0.5
PMV – 0.5
PMV +0.5
PMV +0.5
\*\* In determining operative temperature, use the lowest air temperature in the occupied zone. In this Figure, tr = ta
www.info.hotims.com/25204-81
24
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
Figure 6: Orinda City Hall plan view. Orange circles are the ceiling fans, and the light orange
circles are the areas in which 0.75 m/s (150 ft/min) air velocity is supplied in the occupied zone.
Below 22.5°C (72.5°F), the limit is
0.15 m/s (30 fpm) to avoid cold discom-
fort due to draft. 0.15 m/s (30 fpm) is the
upper limit of the still-air zone, and is
coincidentally equal to the air speed self-
generated by an office worker at 1.2 met.
Between 22.5°C and 25.5°C (72.5°F
and 77.9°F), the allowable speed follows
an equal SET curve dividing the light and
dark gray areas. This local-control bound-
ary between 22.5°C and 25.5°C (72.5°F
and 77.9°F) is not linked to any PMV
comfort zone, but is based on temperatures
that have been observed in office field
studies to cause virtually no risk of draft.9
Using a temperature-based local-
control boundary provides a substantial
practical advantage in environmental control: decentralized air
movement sources (such as ceiling fans) can be manufactured
or retrofitted with temperature-based speed controllers for
automatic control of common spaces.
The 1 clo zone in Figure 5 represents a higher level of
clothing than is typical for situations in which air-movement
cooling is used. For more typical summer clothing levels such
as 0.5 and 0.6 clo, the limits to air speed and temperature will
be determined by the cool-side SET boundary of the comfort
zone, not by this occupant-control boundary.
Air speed measurement. Above 22.5°C (72.5°F), the over-
all heat balance of the body determines comfort. For this, the
standard uses the average air speed of the three measurement
heights that represent the seated occupied zone—0.1, 0.6, and
1.1 m (4, 24, and 43 in.). Measurements should be taken in
the occupants’ estimated vicinity. To prevent anyone from at-
tempting to use the standard to justify cold-air dumping from
poorly designed HVAC supply air outlets, the coldest tempera-
ture in the occupied zone must be used to represent the entire
zone. This also renders it improbable that cold air-distribution
systems can be used as the source of elevated air movement
because they are likely to produce cold air jets, as opposed to
using fans, stack effect, or window ventilation as a means to
elevate air speed.
Below 22.5°C (72.5°F), the problem is avoiding thermal
discomfort on a local, usually unclothed, part of the body. The
SET and PMV models do not distinguish between clothed and
unclothed portions of the body, so the following conservative
approach is adopted: the maximum mean air speed of the three
measurement heights, and the lowest air temperature is used for
the SET calculations, thereby over-predicting the whole-body
cooling to a level that more closely approximates the cooling
of the most affected local part.
There is no longer a requirement to measure turbulence
intensity for determining draft risk.
Validation. In lab studies where air speed has been imposed
on people, conditions on the cool side of the without-local-
control (light gray zone) boundary have been found to be
comfortable, even recommended as optimal.10,11,12 Imposed
air movement does not appear to be a problem at these tem-
peratures. This is also supported in the ASHRAE field database
described previously. For air speeds above 0.4 m/s (79 fpm) and
air temperatures between 22.5 and 25.5°C (73°F and 78°F),
32% wanted more air movement, 59% wanted no change, and
only 9% wanted less.
On the warm side of 25.5°C (77.9°F), ceiling fan studies
(with no occupant control) have found 1 m/s (197 fpm, 2.2
mph) acceptable to 77% of subjects13 and above (95%,14 80%
to 100%15). A frontal desktop breeze of 0.8 m/s (157 fpm) air
speed produced an acceptability level of 80%.12 Subjects in
preferred air speed studies16,17,18 often chose air speeds well
above 1 m/s (197 fpm). Fountain19 summarized many of these
studies, from which one can see that the SET-based curves in
Standard 55 represent the laboratory results well.
Air speed requirements for industrial occupancies. Stan-
dard 55 has also added an informative appendix (Addendum
f, forthcoming) to address more strenuous indoor activities
than office work, such as industrial work. For such work in hot
environments, sweating may be acceptable to the occupants.
Elevated air speeds provide high rates of cooling by sweat
evaporation. Using SET as described above, hot conditions with
high air speeds may be equated to their temperature equivalents
at lower air speeds. There is no specified limit to air speed in
this range.
Impact in Practice
The new provisions allow designers to use fans, stack effect,
or window ventilation to offset mechanical cooling, or in some
climates to supplant it entirely. The following two examples are
of offices using ceiling fans.
City Hall, Orinda, Calif., (Figure 6). Ceiling fans are used
to enable a mixed-mode system that combines passive cooling
through operable windows and a stack vent with indirect-direct
evaporative cooling, instead of compressor-based cooling. The
building is 1300 m2 (14,000 ft2) with 40 full-time occupants
along with a community meeting room and conference rooms.
www.info.hotims.com/25204-9
26
ASHRAE Journal
M a y 2 0 0 9
Figure 7: Orinda City Hall with ceiling fans. The left photo shows open space, and the right photo shows cubicles and hallway.
The building management system controls clerestory window
opening based on indoor-outdoor temperature differential and
illuminates signs that instruct occupants to open/close their
windows. A total of 36 fans with 1321 mm (52 in.) blade
diameter are provided in office, conference, and circulation
spaces. Figure 7 shows two spaces, one with four fans arrayed
in a 100 m2 (1,076 ft2) open space (left image), another with
10 fans arrayed for 273 m2 (2,938 ft2) of cubicles and hallways
(right image). Fans are controlled individually or in groups
of two or three from wall-mounted switches and have three
speed levels. The fans use approximately 30 to 70 W per fan.
In the design, they were assumed to allow the air temperature
www.info.hotims.com/25204-19
May 2009
ASHRAE Journal
27
www.info.hotims.com/25204-24
to increase 2.6 K (4.7°F) at 0.75 m/s (148 fpm). Simulations
of indoor temperature and comfort predict that the fans are
critical to maintain comfort for 100 to 200 hours per year
when the evaporative cooler has limited capacity and space
temperatures rise.
The building has been occupied for a year and a half, and the
users are happy with the fans.
Acknowledgments
The authors wish to acknowledge the members of Standing
Standards Project Committee 55 for their work undertaken to
incorporate new air movement provisions into Standard 55, as
well as further improvements to the standard identified and un-
der way.21 Furthermore, the authors wish to acknowledge Tyler
Hoyt and Elliot Nahman for their assistance with the statistical
analysis and graphics.
Loisos+Ubbelohde Office, Alameda,
Calif., (Figure 8). This 223 m2 (2,400
ft2) design office is cooled only by a
system of operable windows, automated
shading, and ceiling and desk fans. The
occupancy is 18, for an occupant density
of 12 m2 (133 ft2) per person. Ceiling
fans are individually controllable from
one control panel in the entry area. They
are controlled in groups of one or two.
Fans have high-efficiency twisted airfoil
blades designed by Florida Solar Energy
Center/AeroVironment, generating ap-
proximately 40% higher cfm/W than
paddle-blade fans, drawing between 9 W
to 50 W from low to full speed (0.4 to 1.6
m/s [79 fpm to 315 fpm]).20
The system has been in place through
one summer in its present configuration,
with owner and occupants expressing
satisfaction. The owner feels that the fan
density shown could be increased for
more even coverage. He suggests that
air motion sectional diagrams, similar
to photometric curves, be published to
facilitate the design layout of fans in ac-
cordance with work stations.
Conclusions
Forthcoming addenda to Standard 55-
2004 include new provisions for using air
movement to offset warm air tempera-
tures. They are based on field studies that
consistently demonstrate that in neutral
and warm environments, people want
more air speed. The SET model is used to
generate comfort zones in which elevated
air speed offsets warm air temperature.
New criteria for group local control are
specified, making it possible to use air
movement in open-plan offices as shown
in the two examples. The new air move-
ment provisions should assist the design
of both passive and mechanical systems
such as natural ventilation, thermal mass
cooling, evaporative cooling, and mixed-
mode HVAC.
28
ASHRAE Journal
M a y 2 0 0 9
www.info.hotims.com/25204-51
References
1. Addenda d, e, f, and g to ANSI/ASHRAE Standard 55-2004, Ther-
mal Environmental Conditions for Human Occupancy, forthcoming.
2. de Dear, R. “A global database of thermal comfort field experi-
ments.” ASHRAE Transactions 104(1b):1141 – 1152.
3. EN 15251. 2007. “Indoor Environmental Input Parameters for
Design and Assessment of Energy Performance of Buildings Address-
ing Indoor Air Quality, Thermal Environment, Lighting and Acoustics.”
European Committee for Standardization, Brussels.
4. Zhang, H., et al. 2007. “Air movement preferences observed in of-
fice buildings.” International Journal of Biometeorology 51:349 – 360.
5. Fountain, M., C. Huizenga. 1996. “A thermal comfort prediction
tool.” ASHRAE Journal (9):39 – 42.
6.  2005 ASHRAE Handbook—Fundamentals, Chapter 8, Physi-
ological Principles and Thermal Comfort.
7. Fanger, O. 1970. Thermal Comfort. Copenhagen: Danish Techni-
cal Press.
8. Gagge, A, A. Fobelets, L. Berglund. 1986. “A standard predic-
tive index of human response to the thermal environment.” ASHRAE
Transactions 86(2):709 – 731.
9. Toftum, J. 2004. “Air movement—good or bad?” Indoor Air
14:40 – 45.
10. Gong, N., et al. 2005. “Human perception of local air movement
and the acceptable air velocity range for local air movement in the
tropics.” Indoor Air 2005, 452 – 456.
11. Wigo, H. 2009. “Effect of intermittent air velocity on thermal and
draught perception during transient temperature condition.” Interna-
tional Journal of Ventilation 7(1):1473 – 3315.
12. Zhang, H., et al. 2009. “Comfort, perceived air quality, and work
performance in a low-power task-ambient conditioning system.” Build-
ing and Environment, in press.
13. McIntyre, D.A. 1978. “Preferred air speed for comfort in warm
conditions.” ASHRAE Transactions 84(2):263 – 277.
14. Rohles, F., S. Konz, B. Jones. 1983. “Ceiling fans as extenders of
the summer comfort envelope.” ASHRAE Transactions 89(1):245 – 263.
15. Scheatzle, D., et al. 1989. “Expanding the summer comfort en-
velope with ceiling fans in hot, arid climates.” ASHRAE Transactions
95(1):269 – 280.
16. Arens, E., et al. 1998. “A study of occupant cooling by personally
controlled air movement.” Energy and Buildings 27:45 – 59.
17. Kubo, H., Isoda, N., H. Enomoto-Koshimizu. 1997. “Cooling
effect of preferred air velocity in muggy conditions.” Building and
Environment 32(3):211 – 218.
Figure 8: Design office in Alameda, Calif. Left  photo shows ceiling fans in open office space, and the right photo shows ceiling fans.
18. Tanabe, S., K. Kimura. 1989. “Thermal
comfort requirements under hot and humid
conditions.” Proceedings of the First ASHRAE
Far East Conference on Air Conditioning in
Hot Climates, pp. 3 – 21.
19. Fountain, M., E. Arens. 1993. “Air move-
ment and thermal comfort.” ASHRAE Journal
(8):26 – 30.
20. Parker, D., M. Callahan, J. Sonne, G.
Su. 1999. “Development of a high efficiency
ceiling fan ‘the Gossamer Wind.’” FSEC-
CR-1059-99, Florida Solar Energy Center.
21. Turner, S. 2008. “ASHRAE’s thermal
comfort standard in America: future steps
away from energy intensive design.” Pro-
ceedings, Air Conditioning and the Low
Carbon Cooling Challenge. http://nceub.
org.uk.
www.info.hotims.com/25204-33
By Stephanie Thomas-Rees, Danny Parker, Associate Member ASHRAE; and John Sherwin
T
  hirty-six percent of the nation’s schools use portable classrooms.1 Many school
districts intend to use them temporarily, but units are seldom removed. Although
our research may contradict past stereotypes, portables are perceived to provide a
substandard quality of learning environment.2 Built to minimum code requirements
because of budget issues, typical specifications for relocatable classrooms do not
offer high performance or durability strategies. They also are large energy users and
are often blamed for indoor air quality problems.
Several studies have evaluated poten-
tial improvements to portable classrooms.
Washington State University and the Or-
egon Office of Energy conducted a study
that examined the cost effectiveness of
energy improvements to Pacific North-
west (PNW) relocatable classrooms.3
About the Authors
Stephanie Thomas-Rees is a research architect,
Danny Parker is a principal research scientist, and
John Sherwin is a senior research engineer at the
Florida Solar Energy Center in Cocoa, Fla.
New York
Willow Avenue Elementary School, Cornwall, N.Y.
1,724 ft2 (160 m2)
Total cost of building: $56,160 (enhanced relocatable)
Florida
Shingle Creek Elementary School, Orlando, Fla.
864 ft2 (80 m2)
Total cost of building: $56,900 (enhanced relocatable)
North Carolina
Chapel Hill High School, Chapel Hill, N.C.
864 ft2 (80 m2)
Total cost of building: $49,300 (enhanced relocatable)
30
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
The following article was published in ASHRAE Journal, May 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
May 2009
ASHRAE Journal
31
These studies concluded that opportunities for energy efficiency
existed, with on-site commissioning during set up being par-
ticularly cost effective.4
Research conducted by Lawrence Berkeley National Labora-
tory examined modifications to save energy but also evaluated
the volatile organic compound (VOC) emissions from typical
interior finish materials used in the manufactured modular in-
dustry. This analysis not only verified energy savings but also
revealed that the transportation of classrooms to their respective
sites often resulted in increased outgassing of interior materials,
thereby reducing VOC concentrations.5
A much-discussed study done for the Pacific Gas and Electric
Company suggested a correlation between classroom daylight
levels and improved student academic performance and at-
tendance levels.6 However, a more recent study shows weaker
association, with window views and the acoustic environment
being more important than daylighting.2
In previous work, the Florida Solar Energy Center (FSEC)
studied retrofits in two existing portable classrooms in central
Florida demonstrating the potential to reduce measured en-
ergy use by 40%. This was achieved by improving heat pump
efficiencies, integrating ERV (enthalpy recovery ventilator)
and changing to a highly reflective roof.7 In separate simula-
tion analysis, FSEC evaluated potential improvements to new
portable classrooms across U.S. climates.8 A building energy
simulation tool was created to model the energy performance of
relocatable classrooms in varied climates in the United States.
Modeling results were used within this demonstration project
to determine the most effective modifications for testing.
Specifications of Experimental Classrooms
These three case studies described in this report were side-
by-side comparisons in three climates and became known as
the performance enhanced relocatable classrooms (PERC)
project. This research looked at specifically designed modular
classrooms constructed in a factory and delivered to school sites.
They are designed to use less energy, potentially improve indoor
air quality, and provide enhanced levels of natural lighting. The
research consisted of three different case studies in three differ-
ent climates, requiring three different sets, of specifications. All
exceeded the minimum building and energy code. Most relocat-
able classrooms in the United States are 24 ft × 40 ft or 24 ft ×
36 ft (7 m × 12 m or 7 m × 10 m) units with a conditioned floor
area of 860 to 960 ft2 (80 m2 to 89 m2). However, regional and
local building codes create different specifications.
FSEC located matched pair units in three different climates.
One pair of classrooms is in Cornwall, N.Y. (cold climate), Cha-
pel Hill, N.C. (mixed climate), and Orlando, Fla. (hot-humid).
The standard classroom is typical in specifications for each loca-
tion. In contrast, the experimental PERC unit used the research
strategies mapped out from the previous analysis.8 The New
York and Florida portables were elementary classrooms, while
those in North Carolina were occupied by high school students.
Within each location, the hours occupied and occupancy levels
between the side-by-side comparisons exhibited little deviation.
Monitoring Results
Beginning in fall 2002, six classrooms (two in each climate)
were constructed, sited, instrumented, and monitored for perfor-
mance. Detailed 15-minute data were obtained including end-
use energy, meteorological conditions, and interior classroom
conditions for temperatures, humidity, CO2 concentrations, and
light and noise levels. As is typical, all of the classrooms were
all-electric with measured end-uses including total classroom
electrical demand, lighting loads, air conditioner, strip heat/heat
pumps and bathroom heaters where applicable (each classroom
has a bathroom). Miscellaneous electricity used for plug loads
were obtained by differencing the total recorded site electrical
use from the recorded energy use of the various submetered
major appliances.
Figure 1: Electric energy demand profile.
The portables are located side-by-side at Willow Avenue
Middle School in Cornwall, N.Y., about 50 miles north of
New York City. These units consist of two classrooms each
(24 ft × 34 ft [7 m × 10 m]) attached end-to-end. The control
and experimental portables are 24 ft × 68 ft (7 m × 20 m)
with 1,632 ft2 (151 m2) of conditioned floor area. Cornwall,
N.Y., is a heating-dominated climate with 30-year normals
showing 6,848 heating-degree days and 507 cooling-degree
days.
Energy Savings. Figure 1 shows the average electrical load
shape describing the energy savings for the entire school year
over a 24-hour cycle from November 2002 to June 20, 2003. The
measured overall energy savings of the PERC was 48 kWh/day
or 36%. Most of the savings were concentrated in the evening
and early morning hours when the heating system was operating
at its maximum. Note that the average peak electrical demand of
the experimental unit at 8 a.m. is more than 2 kW (20%) lower
32
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
Table 1: New York standard and PERC specifications.
Characteristic
Standard Relocatable
PERC
Floor Insulation
R-11, Standard
R-13 Formaldehyde Free
Wall Insulation
R-11, Standard
R-19 Formaldehyde Free Insulation
With 0.5 in. Polystyrene Board
Ceiling Insulation
R-19, Standard
R-30 at Roof Deck, With Airspace Between
Rafters for Maintaining Cold Roof\*
Windows
Season Shield, Double Glazed
Low-e (U = 0.24, SHGC = 0.38)
Lighting
14 Fixtures at (4) T12 34 W Lamps Plus 1 Fixture
With (2) T12 Each; 15 Ballasts; Other: Bathroom
(2) 60 W Incandescent Bulb Plus (4) Outdoor Lights
at 60 W; Connected Lighting Load = 2,264 W
12 Fixtures at (3) T8 32 W Lamps Plus 1 Fixture With (2) T8
Each; 25 Ballasts; Other: (2) 15 W CFL for Bathroom,
(4) 60 W Outdoor; Connected Light Load = 1,422 W
Skylights
None
12 Skylights with Site Modified Skylight Wells
Interior Floor Finish
26 oz. Rolled Carpet
Nonpermeable Backing, Interface Carpet Tile, Low VOC Glue
Heating System
10 kW Electric Resistance Heat
Heat Pump, HSPF 7.5 With 10 kW Auxiliary Strip Heat
Cooling System
3 ton Air Conditioner, SEER 10
3 ton Heat Pump, SEER 12
Ventilation System
Fixed cfm During Occupancy
CO2 Control for Ventilation With 3-Step Fan Speed and
Energy Recovery Ventilator
Bathroom Exhaust Fan
4 Sone
1 Sone
HVAC Through
Wall Install
Standard Gasket Provided With Unit.
Rough Opening Not Addressed
Sealed Rough Opening at HVAC Wall Connection
With Mastic and Fiber Tape (On Site)
Duct Joints
Industry Standard
Sealed With Mastic (On Site)
Duct Leakage
cfm25out = 458
cfm25out = 271
Building Leakage
ACH50 = 16.37
ACH50 = 16.66
\* The intended airspace between air barrier and the roof deck was not constructed as specified. The manufacturer made a substitution that was not approved and
could not be mediated after the unit was constructed.
Figure 2: Comparative monthly space conditioning energy, Cornwall, N.Y.
than the control. The slightly greater demand around 4 p.m. is
due to a difference in the lighting controls systems.
HVAC. All the enhanced portables were equipped with heat
pumps, whereas conventional practice in portable classrooms
typically uses strip heating. While this incurred an incremental
cost (including additional cost for improved SEER), this trans-
lated into energy savings, especially in the New York and North
Carolina comparisons where heating is a greater part of the
annual HVAC loads. Figure 2 shows how the heating, energy
savings varied over the winter months. Savings from November
to March averaged 79 kWh or 47% even with a problem with the
control thermostat in the PERC portable. This occurred when
the system did not turn off the HVAC during unoccupied periods
and maintained abnormally high temperatures. Other difficulties
were experienced with the control of the auxiliary strip heat,
which was always activated with the heat pump. Trial and error
procedures isolated the problem as a thermostat compatibility
issue with the automated control system. This was resolved near
the end of the project. Savings likely would have been higher in a
second year of monitoring (the units were vacant in 2003 – 2004).
Lighting. Figure 3 shows the lighting demand profile evalu-
ated over the year. Performance was disappointing as the ex-
perimental unit had a lower installed connected lighting load,
as well as the daylighting system, which should have reduced
lighting energy use. However, the teacher in the control class-
room often turned on only half of their lighting for use with an
overhead projector, reducing comparative systems. Also, due to
hardware troubles, we never achieved satisfactory daylighting
responsive controls in the experimental unit.
We’re equipped to handle it all.
School air-control needs are varied and interrelated. When you must equip for all applications — classrooms, labs, kitchen,
cafeteria, pool, auditorium, gym — trying to mix and match HVAC brands is not a value proposition. Greenheck products
are designed to work as complete, integrated ventilation systems that deliver value — with quick, cost-saving installation;
energy efficiency; quiet operation; comfortable staff and students; and a satisfied school board. Our extensive testing
ensures that you can select more products with certifications from AMCA, UL, ETL, CSA and ULC than from any other
manufacturer. Engineering expertise and industry knowledge pay off, with value you can depend on every school day.
School project? Contact your Greenheck representative today.
Our assignment for the school project:
the
715.359.6171 • greenheck.com
This illustration highlights
the various Greenheck products
available for school buildings;
it does not represent an
actual ventilation application.
Sunscreens
Louvered Gravity
Ventilator
Energy Recovery
Ventilator
Laboratory Exhaust
System
Equipment Screen
Spun Aluminum Roof
Exhaust
Ceiling Exhaust Fan
Utility Fan
Make-up Air Unit
Upblast Roof Exhaust
Utility Distribution
System
Kitchen Hood Variable
Volume
Sunscreens
Indoor Air Handling
Unit
Hooded Gravity
Ventilator
Centrifugal Inline Fan
Fire Smoke Damper
Intake Damper
Louver
Plenum Fan
1
2
3
4
5
6
7
8
9
10
11
12
13
14
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
15
16
17
18
19
20
20
Prepared to
Support Green
Building Efforts
]
[ a i r
Centrifugal & Vane Axial Fans | Fans & Ventilators | Energy Recovery Ventilators | Make-up Air Units | Kitchen Ventilation Systems | Dampers | Louvers | Lab Exhaust Systems
www.info.hotims.com/25204-28
34
ASHRAE Journal
M a y 2 0 0 9
Figure 3: Lighting electric energy demand profile.
Photo 1 (left): Control, lighting off. Photo 2 (right): PERC, lighting off.
Even so, we showed about an 8% lower average daily lighting
use (1.2 kWh/day) in the PERC unit, largely due to lower light-
ing during evening hours due to the occupancy controls in the
experimental unit. The occupancy controls increased lighting
use around 3 p.m. to 4 p.m. after school is out. This seemingly
contradictory result comes from the janitorial staff activating
the lighting (due to occupancy sensing) in the experimental
unit, whereas the lights are manually turned off in the control.
Our trouble with the daylight dimming system emphasized
the need to ensure that such controls operate from the outset.
The importance of lighting control commissioning has been
observed in previous projects.9
Subjectively, the interior lighting quality in the PERC was
significantly improved. This is visually apparent in Photos 1
and 2, comparing daytime interior illumination in the two units
with lights off. Although labor intensive to install, daylight
distribution was improved by retrofitting a reflective enclosure
around the skylight’s wells. This increased desktop light levels
by 10% to 15% after the retrofit.•
www.info.hotims.com/25204-41
May 2009
ASHRAE Journal
35
Characteristic
Standard Relocatable
PERC
Floor Insulation
R-11, Standard
R-15 Formaldehyde Free
Wall Insulation
R-11, Standard
R-15 Formaldehyde Free Insulation with R-7 Isocyanurate
Sheathing, House Wrap
Exterior Door
Honeycomb Core R = 1.626
Polystyrene Core R = 4.8
Ceiling Insulation
R-19 Batt Insulation
R-38 Blown
Roof
Dark Colored Asphalt Shingle
Light Colored Asphalt Shingle with Barrier Decking
Windows
Single Pane, Aluminum Frame
(U = 1.10, SHGC = 0.86, Vt = 0.90)
Low-e Argon Gas-Filled, Vinyl Framed (U = 0.35,
SHGC = 0.38, Vt = 0.58)
Lighting
16 Fixtures at (2) T12 34 W; 16 Ballasts; Other: Bath-
room (1) 60 W Incandescent Bulb Plus (2) Outdoor
Lights at 60 W; Connected Lighting Load = 1,268 W
10 Fixtures at (3) T8 32 W Lamps Plus 3 Fixtures With
(1) T8 each; 20 Ballasts; Other: Bathroom (1) 13 W CFL
Plus (2) Outdoor Lights at 13 W CFL; Connected Lighting
Load = 1,065 W
Light Controls
Manual
Photosensor Controls Continuous Dimming Ballast With
Manual Override
Outdoor Light
Manually Controlled
Photosensor Controlled
Skylights
None
(6) Skylights 
Interior Floor Finish
Roll Carpeting
Nonpermeable Backing Carpet Tile, Low VOC Glue
Interior Wall Finish
Vinyl Covered Gypsum
Low Odor Latex Paint
Heating System
10 kW Electric Resistance Heat Strip
Heat Pump, HSPF 7.5, 5 kW Auxiliary Heat Strip
Cooling System
3.5 ton Air Conditioner, SEER 10
3 ton Heat Pump With ERV, SEER 12
Ventilation System
Fixed cfm During Occupancy
CO2 Control for Ventilation With
3-Step Fan Speed With ERV
HVAC Controls
Manual Thermostat
Energy Monitor
Bathroom Exhaust Fan
4 Sone, 100 cfm
0.3 Sone, 50 cfm
Duct Leakage
cfm25out = 197
cfm25out = 182
Building Leakage
ACH50 = 9.08
ACH50 = 4.83
Table 2: North Carolina standard and PERC specifications.
The matched pair portable classrooms in Chapel Hill have
a mixed heating and cooling climate. The 30-year normals
show 3,733 heating-degree days and 1,294 cooling-degree
days. Each are 24 ft × 36 ft (7 m × 10 m) units with 864 ft2
(80 m2) of conditioned floor area. The typical classroom used
in this school district is a wood-framed structure with gypsum
ceiling, unlike the Florida and New York typical classrooms,
which used acoustic tile t-grid ceilings.
Energy Savings. During the school year from Nov. 1, 2003,
through May 12, 2004, data showed that the modified classroom
achieved an overall energy savings of 46%. Total electricity use
averaged 51.1 kWh/day in the control against 27.3 kWh in the
Figure 4: Electric energy demand profile.
36
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
Figure 7: Lighting electric energy demand profile.
Figure 8: Interior light level profile.
Figure 5 (left): Measured average electricity end-uses in control portable. Photo 3 (right):
Daylighting from overhead skylights inside the experimental classroom.
Other (2%)
Hot Water (2%)
Lights (8%)
HVAC (88%)
PERC (Figure 4). The relative propor-
tions of the daily energy end uses in the
conventional control are shown in the pie
chart in Figure 5, illustrating that space
heating and cooling dominates portable
classroom energy use.
Lighting. Photo 3 shows the improved
aesthetic quality of the PERC with the
integrated skylights and flared skylight
wells. Not surprisingly, the teachers at
the school preferred the lighting qual-
ity and interior appearance of the daylit
classroom.•
Figure 6: Electric energy demand profile.
Florida has approximately 25,000 relocatable classrooms.10
The Florida PERC experiment was located in hot and humid
Orlando, which has 580 heating-degree days and 2,428 cooling-
degree days. Specifications were based on experiences with the
New York experiment and for climatic differences. In designing
for climate, rather than greater insulation levels, reflective sur-
faces were specified for the roof. A major difference between
the Florida PERC and those in New York and North Carolina
was the insulation of the roof deck rather than the ceiling. This
has the advantage of reducing plenum heat gain and bringing
the duct system inside.
Energy Savings. Measured data from November 2003 to
May 2004 showed an overall savings of about 81% or 45
kWh/day (Figure 6). The higher savings experienced in this
project appeared related to the insulated roof deck system
with the white roof, which reduced cooling loads by reducing
heat gain to the duct system and greatly lowering building
air infiltration.
Lighting. From the New York experiment, we learned the
difficulty of integrating skylights into classrooms with acousti-
cal ceiling tiles. The gypsum ceiling solution used in North
Carolina was effective, but expensive to fabricate. In Orlando
we implemented an alternative daylight integration strategy
to simplify installation and reduce labor costs. Round 21 in.
(533 mm) diameter skylights provided an effective solution.
We also simplified the lighting controls. The tubular daylight-
www.info.hotims.com/25204-82
38
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
ing system has continuously dimming ballasts with photocell
sensors to harvest daylighting savings. A dampered louver
system is controlled with a simple twist timer used when the
teacher must close the skylights. Figure 7 shows the lighting
energy savings achieved by using more efficient fixtures, with
occupancy controls and daylight integration. Figure 8 illus-
trates the increases desktop illuminance levels produced by
the skylights: more than twice that in the control unit between
9 a.m. and 3 p.m.
Reducing Building and Duct Leakage. The PERC had a
white reflective roof against the black single-ply membrane
in the control, helping to lower roof/ceiling heat gains. The
experimental unit also had icynene foam insulation applied
to the roof deck to bring the duct system within the insulated
Table 3: Florida standard and PERC specifications.
Characteristic
Standard Relocatable
PERC
Floor Insulation
R-14 Unfaced
R-14 Unfaced Formaldehyde Free
Wall Insulation
R-11 Faced
R-14 Unfaced Formaldehyde Free Insulation With ½ in. Gyp-
sum Board With 3/4” Polyisocyanurate Foam Insulation Board
Exterior Door
Honeycomb Core R = 1.5
Polystyrene Core R = 4.8
Ceiling Insulation
R-19 Faced
R-30 Spray Foam Insulation at Roof Deck
Roof
Standard Dark Roof; 0.45 mm Black EPDM Over
½ in. Roof Board
Reflective Roof; 0.45 mm White EPDM Over 5/8 in. Roof Board
Windows  
1/8” Nontempered Bronze Tint Glass (U = 1.03,
SHGC = 0.84, Vt = 0.77)
Low-e Argon Gas-Filled, Vinyl Framed With 60 Glass (U = 0.28,
SHGC = 0.39, Vt = 0.71)
Lighting
14 Fixtures at (2) T12 34 W Lamps Plus 3 Fixtures
With (1) T12 each; 17 Ballasts; Other: Bathroom (1)
60 W Incandescent Bulb Plus (2) Outdoor Lights at
60 W; Connected Lighting Load = 1,234 W
8 Fixtures at (3) T8 32 W Lamps Plus 3 Fixtures With (1) T8
Each; 20 Ballasts; Other: (3) 15 W CFL, Photosensor Con-
trolled; Connected Lighting Load = 915W
Outdoor Light
60 W Incandescent Manually Controlled
15 W CFL, Photosensor Controlled
Skylights
None
(6) 21 in. Diameter Skylights
Interior Floor Finish
26 oz. Rolled Carpet 
Nonpermeable Backing Carpet Tile, Low VOC Glue
Heating System
Strip Electric Heat 10 kW Heat Strip
Heat Pump, HSPF 7.5, 5 kW Strip Heat
Cooling System
Central AC 3.5 ton With ERV, SEER 10
Heat Pump With ERV, SEER 12
Ventilation System
Fixed cfm During Occupancy
CO2 Control for Ventilation With 3-Step Fan Speed and Energy
Recovery Ventilator, Energy Monitor
Bathroom Exhaust Fan
4 Sone, 100 cfm
1.3 Sone, 190 cfm
Duct Leakage
cfm25out Supply = 426
cfm25out = 274
Building Leakage\*
ACH50 = 23.2 ach
ACH50 = 9.6 ach
SF6 Tracer Gas Decay
Infiltration Air Handler On: 2.60 ach
Infiltration Air Handler Off: 0.27 ach
Infiltration Air Handler On – 0.66 ach  
Infiltration Air Handler Off – 0.05 ach
\* Building air changes under 50 Pa blower door test pressure.
envelope and lower air infiltration. Unlike the other sites, the
attic or plenum space in the Florida portable is sealed, rather
than ventilated. Blower door and tracer gas decay testing
suggested this is a significant factor in reducing building and
duct system leakage in the experimental model. The blower
door test showed 23.2 ach at a 50 Pa pressure for the control
against only 9.6 ach for the experimental unit. Similarly SF6
tracer gas tests showed 2.60 ach with the air handler operat-
ing in the control versus only 0.66 ach for the PERC unit.
We also know from previous projects that moving the duct
system inside the conditioned zone benefits HVAC system
efficiency by lowering duct heat gains. This fact is reinforced
by the excellent comparative performance observed in the
Florida PERC.•
May 2009
ASHRAE Journal
39
Table 4: Preliminary economics.
Incremental
Cost ($)
Incremental
Cost ($/ft2)
Electric
Rate ($)
Energy
Savings
(kWh/Day)
Energy
Savings
(Wh/Day/ft2)
Annual
Savings ($)
Payback
Period
N.Y. PERC
$23,160
$14.20
$0.11/kWh\*
48
29.4
$1,930
12 years
N.C. PERC
$22,300
$14.20
$0.08/kWh\*
24
27.8
$700
17.6 years
Fla. PERC
$24,400
$28.20
$0.09/kWh\*
45
52.1
$1,480
16.5 years
\* These were the utility rates at the time the project was conducted. Rates today are higher. Therefore, annual savings are expected to be more and the payback
period less.
Parameter
N.Y. Control
N.Y. PERC
N.C. Control
N.C. PERC
Fla. Control
Fla. PERC
Total (kWh/Day)
134.3
86.0
51.1
27.3
55.5
10.4
HVAC (kWh/Day)
118.8
71.9
45.0
19.9
49.6
8.5
Lighting (kWh/Day)
14.9
13.6
3.9
1.3
4.2
1.3
DHW (kWh/Day)
0.2
0.4
1.0
0.9
—
—
Other (kWh/Day)
0.4
2.7
1.2
5.2
1.7
0.6
Savings (kWh/Day)
—
45.7
—
23.8
—
45.1
Interior CO2 (ppm)
777
788
746
628
531
744
Interior Temperature (°F)
71.3
70.4
68.9
67.5
70.7
70.7
Interior Relative Humidity (%)\*
32
30
42
38
50
49
\* Weekdays, 8 a.m. – 3 p.m.
Table 5: Total measured long-term energy consumption for portable classrooms.
Location
Control
PERC
Savings Btu/ft2 Per Day
% Savings
Cornwall, N.Y.
280.8 Btu/ft2
179 Btu/ft2
101
36
Chapel Hill, N.C.
201.8 Btu/ft2
107 Btu/ft2
94
46
Orlando, Fla.
219.2 Btu/ft2
41 Btu/ft2
178
81
Table 6: Total measured long-term energy consumption for portable classrooms, Btu/ft2 per day.
Preliminary Economics
The experimental PERC classrooms had higher incremental
costs associated with increased insulation, high performance win-
dows skylight integration, automated controls, higher efficiency
HVAC systems and improved interior finishes. These costs are
likely much higher than what could be actually realized in mass
manufacture due to the unique experimental nature of our project.
With these caveats understood, Table 4 shows the incremental
costs, energy savings and payback periods for each classroom.
Note that savings per unit floor area were fairly similar between
the North Carolina and New York units, although the North Caro-
lina portable had considerably greater cost. However, the Florida
PERC clearly shows the best overall electric savings performance.
Energy Consumption
Tables 5 and 6 show the measured energy consumption
for the three experimental classrooms compared with the
standard unit, as well as interior conditions prevailing over
the measured period. The period monitored is from Nov.
17, 2002 to June 20, 2003 for the New York units and from
Nov. 1, 2003 through May 12, 2004 for the North Carolina
and Florida units.
Conclusions
In the PERC project, comparison experiments were con-
ducted with energy efficient units compared with standard
units in three locations. An assessment was performed on
• Skylights. Careful integration is necessary to incorpo-
rate skylights into the lighting plan. Consider tubular sky-
lights to simplify integration.
• Daylighting Controls. Select daylight dimming con-
trols that can be verified by the vendor to operate as
indicated. Best results were with continuously dimming
ballasts with a pull timer to temporarily close off sky-
lighting. Require in the specification that these controls
be commissioned.
• HVAC. Downsize auxiliary strip heat on heat pumps to
prevent excessive inefficient morning use of inefficient
resistance heating. Use outdoor temperature control to
lock out strip heat above specified temperatures, and
use ramp-up thermostats to reduce strip heat during
morning warm-up. This also helps to avoid thermo-
stat “overshoot” during morning thermostat recovery.
Warn HVAC contractors of the exact specification to
avoid confusion and compliance issues.
• Ducts. The ducts in all experimental portables were
sealed with mastic, reducing leakage rates substantially
(see specifications). The ducts were located in the in-
sulated, ventilated attic in the control and experimental
portables for the North Carolina and New York por-
tables. The Florida PERC has spray foam insulation at
the roof deck providing sealed and “conditioned” space
for the ductwork. Based on comparison with the North
Carolina PERC, this construction/insulation technique
appeared to yield superior performance.
• Controls Integration. Verify that the thermostats are
compatible with occupancy controls. Also verify com-
pressor operation in heating mode and termination of
auxiliary strip heat after temperature recovery. Com-
mission occupancy controls for lighting and HVAC.
• Roof/Plenum Insulation. Evidence from the New York
project suggests that acoustic ceiling tiles with a venti-
lated plenum leads to leaky buildings with excessive
heating and cooling. Either sheetrock ceiling or sealed
attic/plenum construction with an insulated roof deck is
preferred. The Florida PERC with an insulated foam roof
deck under a highly reflective roof with a sealed plenum
was significantly tighter than the other portables. It also
had the duct system within the insulated envelope under
a reflective roof, leading to much lower heating and cool-
ing energy use relative to the other types.
• Form Follows Function. Although the typical relocat-
able classrooms are stigmatized by their metal or T1-11
clad, square, low roof, box reputation, this project was
funded to primarily research the effects of energy effi-
ciency and indoor air quality improvements. It was also
important to maintain a duplicate design to ensure the
control and experimental models were compared accu-
rately. This research is also relevant to “learning cottage,”
or vernacular architecture, for future modular classroom
construction. However, forms are limited if cost-effec-
tive fabrication is to remain off site in a controlled factory.
www.info.hotims.com/25204-4
www.info.hotims.com/25204-27
Where quality starts in the beginning!
GENESIS
The
Refrigerant Gas Monitoring System is an extensive family of
monitoring panels, sensors, external alarms, and breathing apparatus designed
to make any machine room code compliant. The
line includes
electronic monitors with either two or three alarm levels. Each alarm level has
two relay outputs for various functions including activating audio-visual alarm
indication devices, energizing exhaust fans or notifying the building automation
system. The
sensor modules utilize both solid state CMOS which
meet most specifications and budget considerations or infrared (
) sensor
technology, when accuracy is extremely important.
The
will virtually
eliminate all false alarming.
also can provide several varieties of
Self Contained Breathing Apparatus to meet the requirements of most
mechanicalsafety codes.
SHERLOCK
SHERLOCK
SHERLOCK
SHERLOCK
IR
IR
EVERYTHING FOR ASHRAE 15-2004 AND MECHANICAL CODE COMPLIANCE
SHERLOCK
ALARM
INDICATION
DEVICES
SELF-CONTAINED
BREATHING
APPARATUS
SHERLOCK
CONTROLS
GAS SPECIFIC
INFRARED
SENSOR
1040 Fox Chase Industrial Drive Arnold, MO 63010
Phone: (636) 282-0011
Web:www.Genesis-International.com
FAX: (636) 282-2722
Email:mail@genesis-international.com
GENESIS INTERNATIONAL, INC.
R-11
R-12
R-22
R-114
R-123
R-134A R-401A(MP39)R-401B(MP62)
R-402A(HP80) R-404A(HP62)
R-408A(FX10) R-409A(FX56)
R-410A(Puron) R-500
R-502
R-507A(AZ50) R-717(Ammonia)
Call the factory for list of additional
refrigerants
REFRIGERANT LEAK
MONITORING
May 2009
ASHRAE Journal
41
www.info.hotims.com/25204-15
the integration of various climate-specific energy-efficiency
improvements in each experimental portable compared with
a conventional side-by-side twin. In each location the units’
annual energy requirements were dominated by heating and
cooling end-use. Lighting was only about 10% to 15% of
the total. The monitored long-term measured energy savings
of the PERC models were 36% in New York, 46% in North
Carolina, and 81% in Florida. The large level of HVAC-related
savings were due, not only to envelope-related measures, but
also to the use of heat pumps versus strip heat in conventional
units, reduced duct leakage and ERVs with CO2 controlled
demand ventilation. Superior interior lighting with integrated
skylights in the experimental model was demonstrated at each
site. Lessons learned should allow integration of identified
technologies in a more cost-effective fashion. For instance,
the combination of tubular skylights with a sealed attic ple-
num with insulated roof deck system covered by a reflective
roof in the Florida portable showed superior performance at
potentially lower costs.
Acknowledgments
FSEC expresses appreciation to the National Association of
State Energy Officials (NASEO) and the U.S. Department of
Energy for project funding and support. This research is detailed
in an earlier report.11
References
1. Lewis, L., et al. 2000. Condition of America’s Public School
Facilities: 1999, U.S. Department of Education, NCES-2000-32.
2. Heschong Mahone Group, 2003. “Windows and Classrooms: A
Study of Student Performance and the Indoor Environment.” P500-
03-08Z-A-7, PIER Buildings Program, State of California.
3. Brown, G.Z., et al. 1997. “Design and Evaluation of Energy-
Efficient Modular Classroom Structures, Phase II.” University of
Oregon and Modern Building Systems, Inc.
4. Klure, J., M. McSorley, 2002. “Northwest portable classrooms
energy data study.” Conference Proceedings 2002 State Energy Pro-
gram/Rebuild America National Conference.
5. Apte, M.G. 2002. “Energy and Indoor Environmental Quality in
Relocatable Classrooms.” LBNL-49581, Lawrence Berkeley National
Laboratory, Berkeley, Calif.
6. Heschong, L., R.L. Wright, and S. Okura. 2002. “Daylighting
impacts on human performance in schools.” Journal of the Illuminat-
ing Engineering Society, Summer.
7. Callahan, M.P., et al. 1999. “Evaluation of Energy Efficiency
Improvements to Portable Classrooms in Florida.” FSEC-CR-1133-99,
Florida Solar Energy Center.
8. Parker, D.S., P. Fairey. 2001. “Preliminary Evaluation of
Energy-Efficiency Improvements to Modular Classrooms.” FSEC-
CR-1272-01, Florida Solar Energy Center.
9. Floyd, D.B. and D.S. Parker. 1995. “Field Commissioning of a
Daylight Dimming Lighting System.” FSEC-PF-283, Florida Solar
Energy Center.
10. Callahan, M.P. 1997. “Energy Efficiency for Florida Educa-
tional Facilities: The 1996 Energy Survey of Florida Schools.” FSEC-
CR-951-97, Florida Solar Energy Center.
11. Thomas-Rees, S., D. Parker, J. Sherwin. 2004. “Preliminary
Evaluation of Performance Enhanced Relocatable Classrooms
in Three Climates.” FSEC-PF-382-04, Florida Solar Energy
Center.
42
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
By John Murphy, Member ASHRAE; and Neil Maldeis, P.E.
P
roper scheduling is one of the best opportunities to save energy in exist-
ing facilities. This article includes the results of implementing time-of-day
scheduling on actual energy retrofit projects, and discusses overlooked opportuni-
ties for using this “low tech” idea to save energy. Although some of the control
strategies discussed in this article are required by ASHRAE/IESNA Standard
90.1-2007,1 there are many facilities (existing and new) where they are not used.
Many buildings use some method to
automatically shut off HVAC systems
based on time of day. Small buildings
with simple systems may use a time clock
to perform this function. In facilities
that have a building automation system
(BAS), time-of-day scheduling software
is typically a built in function.
Night Setback
The most common use of time-of-day
scheduling is to start the HVAC system
before the building will be occupied, and
to shut it off when unoccupied. When the
building is occupied, the BAS controls
the HVAC system to maintain the indoor
temperature within a desired range for
occupant comfort, between 70°F (21°C)
and 75°F (24°C) for example. (This
desired temperature range may be differ-
ent in some facilities to satisfy process
requirements.)
When the building is unoccupied, the
BAS allows the indoor temperature to drift
away (cooler or warmer) from the occu-
pied temperature setpoints (Figure 1). But
About the Authors
John Murphy is an applications engineer with
Trane Commercial Systems in La Crosse, Wis. Neil
Maldeis, P.E., is energy engineering manager for
Trane Commercial Systems in St. Paul, Minn.
Using
Time-of-Day
Scheduling
To Save Energy
