The following article was published in ASHRAE Journal, May 2009. ©Copyright 2009 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
May 2009
ASHRAE Journal
43
the system must still prevent the building from getting too cold
or too hot. In addition, when unoccupied, the building typically
does not require outdoor air for ventilation, so the outdoor-air
dampers can be closed.
Allowing the indoor temperature to drift during unoccupied
periods, often called night setback, saves energy by avoiding
the need to operate heating, cooling, and ventilating equipment.
Figure 2 shows the potential energy savings of using night set-
back in an example office building equipped with a traditional
water-source heat pump system.2
If the indoor temperature is allowed to drift when unoccupied,
the HVAC system must start prior to occupancy and operate long
enough for the indoor temperature to reach the desired occupied
setpoint by the time people are expected to enter the building.
Use zone temperature sensors with a BAS instead of
programmable thermostats. To lower installed costs, some
buildings use simple, residential-style, programmable ther-
mostats with no building automation system. A programmable
thermostat can vary the temperature setpoint based on time of
day and day of the week, allowing for night setback. But these
devices also allow the building occupants to override setpoints
or ignore the schedule (by using the hold feature of the thermo-
stat), undermining the potential for energy savings.
A more sustainable approach is to use zone temperature
sensors and a building automation system that coordinates the
operation of all components of the HVAC system. Operating
schedules are adjusted through the BAS, and cannot be over-
ridden by the occupants using the hold feature on a program-
mable thermostat.
Avoid overly conservative scheduling through the use of
timed override buttons. Determining the times to start and stop
the HVAC system is typically based on assumptions regarding
building occupancy. Most building managers or operators want
to avoid complaints from the occupants and the time required
to respond to those complaints. For this reason, many take a
conservative approach, starting the system early and stopping
it late. This practice can be costly from an energy perspective,
since the entire building may be operating to maintain occu-
pied temperature setpoints, even though only a few spaces are
occupied.
A relatively simple solution to minimize comfort complaints
and avoid wasting energy is to equip the zone temperature sensor
with a timed override button. If a person wants to use a space
during a time when it has been scheduled as unoccupied, they
simply press this button and the BAS switches that zone into
the occupied mode. This returns the temperature to the occupied
setpoint and delivers ventilation air to that zone. Typically, the
BAS automatically returns this zone to the unoccupied mode
after a defined fixed period of time (two hours, for example).
Using the timed override feature allows the opportunity to be
more aggressive with time-of-day operating schedules. This also
helps avoid wasting energy by starting and stopping the HVAC
system based on typical use, not worst-case or once-a-year use.
Once occupants are educated about using the timed override
feature, energy savings and minimal complaints can coexist.
Use separate time-of-day schedules for areas with differ-
ing usage patterns. For simplicity, many building managers
or operators define only one (or a few) time-of-day schedules
to operate the entire building. However, if areas of the build-
ing have significantly different usage patterns, this approach
wastes energy because the entire building may be operating to
maintain occupied temperature setpoints, although only part of
the building is in use.
A more energy-efficient approach is to create separate
time-of-day operating schedules for areas of the building
with significantly different usage patterns. If the facility has a
building automation system, it probably includes a time-of-day
scheduling function, the only additional cost is the operator’s
time to set up the schedules.
Results from Actual Energy Retrofit Projects
Time-of-day operating schedules are often a significant op-
portunity to save energy in existing buildings. The following
are the results of two energy retrofit projects.
The first example is a small school district located in
Michigan. This project included implementing time-of-day
scheduling and night setback in three school buildings, total-
Figure 2: Energy saving potential of night setback.
HVAC Energy Consumption (% of Base)
100
80
60
40
20
0
Atlanta
Louisville
Minneapolis
Without Night Setback
With Night Setback
Figure 1: Night setback.
Occupied
Setpoint
Zone Temperature (°F)
85
80
75
70
65
60
55
50
Occupied Hours
6 a.m.
Noon
6 p.m.
System
Off
System
On
Unoccupied
Setpoint
44
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
ing 380,000 ft2 (35 300 m2). Before the
project commenced, the annual utility
cost for these three buildings was just un-
der $300,000. Figure 3 shows the actual
measured energy savings during the four
years following implementation. In the
first year, proper time-of-day scheduling
and night setback reduced energy use and
saved $70,000 in utility costs. Although
the amount of energy saved was sustained
over the next three years, a rate increase
for natural gas at the beginning of the
second year grew the utility cost savings
to nearly $150,000.
The second example is a 97,000 ft2
(9000 m2) government office building lo-
cated in Florida. This project also includ-
ed implementing time-of-day scheduling
and night setback. Before the project
commenced, the annual utility cost for the
building was $108,000. Figure 4 shows
the measured energy savings during the
two years following implementation. In
the first year, proper time-of-day schedul-
ing and night setback reduced energy use
and saved almost $15,000 in utility costs.
Similar to the first example, a utility rate
increase at the beginning of the second
year grew the savings to $20,000.
In energy retrofit projects, we have his-
torically found more potential for energy
savings through proper scheduling and
night setback than from any other energy-
saving strategy. Figure 5 demonstrates
this by comparing the estimated versus
measured energy savings from several
energy-saving strategies that were imple-
mented for a school district in Virginia
(six buildings, totaling 475,000 ft2 [44 100
m2]). Notice that the energy saved through
building automation accounted for nearly
half of all the energy saved by the project.
Based on this author’s experience, the
savings from properly controlling an
existing building is between 10% and
15% of the annual utility costs. Time-
of-day scheduling and night setback are
part of this.
Overlooked Opportunities
Although the use of time-of-day sched-
uling for night setback is well understood,
there are other often overlooked oppor-
tunities to use this low tech idea to save
energy in buildings.
Figure 4: Measured energy savings for a government office through proper scheduling and
night setback.
2,500,000
2,000,000
1,500,000
1,000,000
500,000
0
25,000
20,000
15,000
10,000
5,000
0
Energy Savings (kBtu)
Utility Cost Savings ($)
Utility Cost Savings
Energy Savings
Year One
Year Two
Figure 3: Measured energy savings for a small school district through proper scheduling
and night setback.
15,000,000
14,000,000
13,000,000
12,000,000
11,000,000
10,000,000
250,000
200,000
150,000
100,000
50,000
0
Energy Savings (kBtu)
Utility Cost Savings ($)
Utility Cost Savings
Energy Savings
Year One
Year Two
Year Three
Year Four
Figure 5: Comparison of energy saving measures for a school district.
5,000,000
4,000,000
3,000,000
2,000,000
1,000,000
0
Energy Savings (kBtu)
Projected Savings
Measured Savings
Lighting
Building
VAV
Replace
Retrofit
Automation
Retrofit
Rooftop Units
www.info.hotims.com/25204-8
46
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
Use for demand-controlled ventilation in certain space
types. Demand-controlled ventilation (DCV) is a strategy that
attempts to dynamically reset the outdoor airflow delivered to
a zone based on changing population within that zone. Com-
monly used technologies include CO2 sensors and occupancy
sensors (motion detectors), but time-of-day schedules are an
often overlooked option.
A time-of-day schedule can be created in the BAS to pre-
dict the number of people that occupy a zone throughout the
day. This variation in population can then be used to reset the
required ventilation airflow for the zone. This approach is best
suited for spaces where the occupancy pattern is predictable,
such as cafeterias, gymnasiums, and some classrooms.
If the facility contains a BAS, it probably includes a time-of-day
scheduling function, the only additional cost is programming time
to set up the schedules. And, unlike a CO2 sensor, this technology
does not need to be periodically cleaned and calibrated, so it is
more reliable. However, there are spaces where CO2 sensors are
worth the added cost and risk. But, for any space with a predict-
able occupancy pattern, a time-of-day schedule can reliably
deliver significant energy savings without additional sensor cost.3
Combine with occupancy sensors to enable an occupied
standby mode. When an occupancy sensor is used in com-
bination with a time-of-day schedule, the sensor can be used
to indicate if the zone is unoccupied although the BAS has
scheduled it as occupied. This combination is used to switch
the zone to an “occupied standby” mode. In this mode, all or
some of the lights in that zone can be shut off, the temperature
setpoints can be raised or lowered by 1°F to 2°F (0.5°C to 1°C),
and the ventilation delivered to that zone can be reduced, typi-
cally to the building-related ventilation rate, Ra, required by
ANSI/ASHRAE Standard 62.1.4
In addition, for a multizone variable-air-volume (VAV) sys-
tem, the minimum primary airflow setting of the VAV terminal
serving that zone can be lowered to avoid or reduce the need for
reheat. These minimum primary airflow settings are typically
selected to ensure proper ventilation or to increase air circula-
tion for occupant comfort. However, with no occupants and a
reduced ventilation requirement, the minimum primary airflow
setting can be lowered significantly.
When the occupancy sensor indicates that the zone is oc-
cupied, the zone is switched back to occupied mode.
Optimize HVAC system operation. When a building au-
tomation system is used for time-of-day scheduling, the next
logical step is to use it to optimize the control of the system
and reduce energy use.5
Optimal start. When night setback is used, the HVAC system
must start prior to occupancy and operate long enough for the
indoor temperature to reach the desired occupied setpoint by the
time people occupy the building. In many buildings, the time-
of-day schedule is programmed to start the system early enough
so that the building will warm up or cool down fast enough on
the worst-case morning. As a result, for all other days of the
year, the system starts earlier than needed. This increases the
number of operating hours and increases energy use.
An alternative approach is a strategy called optimal start.
The BAS is used to determine the length of time required to
bring each zone from its current temperature to the occupied
setpoint temperature. Then, the controller waits as long as pos-
sible before starting the system, so that the temperature in each
zone reaches the occupied setpoint just in time for occupancy.
The optimal starting time is determined using the difference
between the actual zone temperature and the occupied setpoint
temperature. It compares this difference with the historical
performance of how quickly the zone has been able to warm up
or cool down. Some systems also compensate for the current
outdoor temperature.
This strategy reduces the number of system operating hours
and saves energy by avoiding the need to maintain the indoor
temperature at occupied setpoint prior to the beginning of the
scheduled occupied period.
Optimal stop. A related strategy is optimal stop. As mentioned
previously, at the end of the scheduled occupied period, the
HVAC system is shut off and the indoor temperature is allowed
to drift away from the occupied setpoint. However, the building
occupants may not mind if the indoor temperature drifts just a
few degrees before they leave at the end of the day.
Optimal stop uses the BAS to determine how early heating and
cooling can be shut off for each zone, so that the indoor temperature
drifts only a few degrees from the occupied setpoint. Only cooling
and heating are shut off; the supply fan continues to operate and
the outdoor-air damper remains open to continue ventilating the
building. Consider disabling optimal stop during humid weather
to avoid introducing unconditioned outdoor air into the building.
The optimal stop strategy also reduces the number of system
operating hours, saving energy by allowing indoor temperatures
to drift prior to the end of the scheduled occupied period.
Unoccupied economizing. During the unoccupied mode, the
indoor temperature can sometimes drift warmer than the occupied
cooling setpoint temperature. This requires the HVAC system to
start and cool down the building prior to scheduled occupancy.
However, if the outdoor dry-bulb temperature is cooler than the
indoor temperature during some part of the unoccupied period, it is
possible to use the outdoor air for “free” cooling. This strategy, of-
ten called unoccupied (or nighttime) economizing, can save energy
by precooling the building prior to the morning cool-down period.
Unoccupied economizing uses the BAS to determine if the
condition of the outdoor air is suitable for free cooling, and
determines which zones could benefit from precooling. For
example, unoccupied economizing may be allowed whenever
the outdoor dry-bulb temperature is cooler than the zone tem-
perature by a defined margin, 15°F (8°C) for example. Then, the
BAS starts the fan and opens the outdoor-air damper, precooling
the building to a preset temperature before turning the system
off. In addition, a humidity sensor can be added to prevent un-
occupied economizing when the outdoor air is cool, but humid.
Integrate with other subsystems to optimize HVAC energy
use. When a facility has other control systems installed, there
may be opportunities to integrate with them to further reduce
HVAC energy use. As discussed previously, the same time-of-
www.info.hotims.com/25204-20
48
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
day scheduling function that operates the
HVAC system can also be used to turn on
and off lights inside the buildings.
In a building that uses a card access
security system, data from that system
could be used to turn lights on and off or
adjust the amount of ventilation airflow
delivered to a specific area of the building.
In a theater complex, information from
the ticket sales system could be used to
adjust the amount of ventilation airflow
delivered to a specific theater, based on
known ticket sales for that show.
Sustaining Performance
Just as regularly scheduled main-
tenance helps equipment operate as
intended, regular checkups (or periodic
commissioning) help to maintain the
energy savings expected through proper
time-of-day scheduling.
As mentioned previously, most building
managers or operators want to avoid com-
plaints from the occupants and the time
needed to respond to those complaints. In
response to a complaint, it is often easier
and quicker to override a schedule or set-
point and attempt to determine the actual
cause later. During the busy schedule of
a building operator, however, these tem-
porary changes or overrides often become
permanent, wasting energy.
Figures 6 and 7 show example charts
generated from trend data provided by a
building automation system. This type
Figure 6: Sample trend data of time-of-day schedules.
Occupied
Unoccupied
12a 2a
4a
6a
8a
10a 12p 2p
4p
6p 8p 10p 12a 2a
4a
6a
8a 10a 12p
2p
9 January 2008
10 January 2008
Expected Occupied Period
(7 a.m. to 8 p.m.)
Room 3003
Operating
Outside
Expected
Schedule
Room 2002
Room 4002
Room 3003
Figure 7: Sample trend data of zone temperatures.
75
74
73
72
71
70
69
68
12a
2a
4a
6a
8a
10a 12p 2p
4p
6p
8p 10p 12a
2a
4a
6a
8a
10a 12p
2p
Expected Occupied Period
(7 a.m. to 8 p.m.)
Expected Temperature Range
During Occupied Period
Room 2002
Room 4002
Room 3003
Zone Temperature (°F)
Room 3003
Operating
Cooler Than
Expected
of data helps the operator or remote service provider identify
changes or overrides to the time-of-day schedules or temperature
setpoints for various areas in the building. Some of these changes
may need to remain permanent, but many can be returned to their
intended state, restoring energy-efficient operation.
Summary
Time-of-day scheduling for night setback is well understood.
However, the programming of a building automation system
is typically changed after initial installation, often taking a
conservative approach to minimize occupant complaints. This
can be costly from an energy perspective.
Avoid overly conservative scheduling by using timed over-
ride buttons, use separate time-of-day schedules for areas with
differing usage patterns, and use zone temperature sensors with
a BAS rather than programmable thermostats. These simple
strategies help improve this low tech idea to save energy without
sacrificing occupant comfort.
In addition, there are other overlooked opportunities for
using time-of-day scheduling to save energy in buildings.
Zones with predictable occupancy patterns are good candi-
dates for using time-of-day scheduling for DCV. Combine
an occupancy sensor with a time-of-day schedule to enable
an occupied standby mode for saving energy throughout the
day. With the BAS in place, use it to optimize the operat-
ing schedules of the HVAC systems to reduce energy use,
and monitor system operation to sustain energy-efficient
performance.
References
1. ANSI/ASHRAE/IESNA Standard 90.1-2007, Energy Standard
for Buildings Except Low-Rise Residential Buildings.
2. Murphy, J. 2007. “Energy-saving control strategies for water-
source heat pump systems.” Engineers Newsletter 36-2. La Crosse,
Wis.: Trane.
3. Murphy, J. 2005. “CO2-based demand-controlled ventilation with
ASHRAE Standard 62.1-2004.” Engineers Newsletter (34)5.
4. ANSI/ASHRAE Standard 62.1-2007, Ventilation for Acceptable
Indoor Air Quality.
5. Murphy, J. 2007. Rooftop VAV Systems applications engineering
manual SYS-APM007-EN. La Crosse, Wis.: Trane.
www.info.hotims.com/25204-30
56
ASHRAE Journal
ashrae.org
May 2009
78°F wb. The winter outdoor design
temperature is –20°F with a 15-mph
wind velocity. In moderate climates,
such as in the South and the West,
other types of systems might be more
applicable for the types of buildings
described. However, some basic prem-
ises are discussed which, in general, will
apply to any area in the country.
FACTORS TO BE CONTROLLED
Air conditioning is defined here
as close sensible temperature control
on a year around basis. A maximum
limit of relative humidity is required.
Some good form of air filtration is
necessary. Control of air movement
within the area is important, as well as
noise limits. One other item that must
be effected, and which is of extreme
importance, is odor control. Positive
control of the quantity of outside air
is also important. All of these factors
should be considered separately and
should be controlled simultaneously.
Two of the most misunderstood
factors are ventilation air and odor
control. Their importance and relation-
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
T
here is no single system that
is suitable for heating and
air conditioning all types of
buildings. The economics of owning
and operating costs of the heating and
air conditioning systems and building
construction costs vary from building
to building.
Since it is impossible to cover all
geographical areas in the United States,
this article will consider only one area,
approximately 45 degrees north latitude
in the state of Iowa. The summer out-
door design temperature is 95°F db and
BY ROBERT W. FLANAGAN, FELLOW ASHRAE  
REPRINTED FROM ASHRAE JOURNAL, OCTOBER 1966
System Application and
Design for School Air Conditioning
ROBERT W. FLANAGAN, FELLOW ASHRAE
Robert W. Flanagan was a visionary—embracing new tech-
nologies and energy-efficient design concepts. His engineering
design leadership included the first variable air volume system
in Iowa, load matching chillers in a large capacity chiller
plant to optimize system efficiency, and master planning
and design of building automation and control systems
at a time when those systems were in their infancy.
He was a partner at Stevenson, Flanagan and
Schilling in Des Moines, Iowa, at the time this paper
was written in 1966. He worked in various capacities for
Carrier Corp. and RCA Victor prior to that position. In 1969
he formed Environmental Engineers, Inc., as a consulting
engineering practice and served as its president for more
than 30 years.
Flanagan received the ASHRAE Distinguished Service
Award in 1972. He also served as Region VI national
director and regional chair, chair of the ASHRAE
Journal Committee, president of the Iowa Chapter and
a member of the ASHRAE publishing committee in the
early 1970s. His other service includes membership
on TC 9.1 (formerly TC 6.2) and the ASHRAE Waste
Products Technical Committee. Flanagan was well known and
well respected in the consulting engineering business. He died
in March 1989 at the age of 63.
The following article was published in ASHRAE Journal, May 2009. ©Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
© 2008 Bryan Steam LLC
118-9918
Originators of the
“Flexible Water
Tube” design
Bryan Steam LLC • Leaders Since 1916
783 N. Chili Ave., Peru, IN 46970 / Phone: 765-473-6651 / Fax: 765-473-3074 / E-Mail: inquiry@bryansteam.com / www.bryanboilers.com
Commercial/Industrial Steam and Hot Water Boilers, Boiler Room Accessories
Bryan Steam has introduced three boilers
with a guaranteed efficiency of 85% on gas!
The high combustion efficiency results from
a uniquely designed integrated extended
surface heat extractor. These boilers feature
an industry leading 7 sq ft of heating surface
per boiler horsepower. They operate at
normal operating temperatures, without need
to provide for the expense or complications
of special venting material.
The Bryan “Flexible Water Tube” provides for
extremely fast internal circulation for maximum
heat transfer and operating efficiency. The flexi-
bility of the bent water tube design eliminates
all possible damage from “Thermal Shock”.
Learn more at bryanboilers.com
Select from 22 standard models
HE-CLM Series
HE-AB Series
HE-RV Series
Forced draft,
gas fired
water boilers
in 6 standard
sizes; 900 MBH
to 3,000 MBH
input, output
23 BHP to
76 BHP.
Forced draft,
gas fired
water boilers
in 8 standard
sizes; 3,500 MBH
to 8,000 MBH
input, output
89 BHP to
203 BHP.
Forced draft,
gas fired
water boilers
in 8 standard
sizes; 900 MBH
to 3,000 MBH
input, output
23 BHP to
76 BHP.
Model HE-CLM300-W-FDG
Model HE-AB120-W-FDG
Model HE-RV800-W-FDG
®
Confused by bogus efficiency claims?
Get guaranteed
higher efficiency
from the most trusted
and respected
name in boilers –
®
Expanded heating
surface supports
enhanced performance
Standard
Expanded
www.info.hotims.com/25204-10
58
ASHRAE Journal
ashrae.org
May 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
ship are not generally understood. Filtration of air is also not
given proper consideration in many cases.
Fig. 1, taken from Chapter 20 of the 1966 ASHRAE
Guide And Data Book, shows the requirements of outside
air to limit CO concentration and provide necessary oxygen
content. It also shows the range of odor-free air to maintain
an acceptable odor level in the classroom. This odor-free air
could be outside air if that source is not odor contaminated,
or it could be odor-treated re-circulated air.
The amount of outside air required to maintain oxygen
content and CO, dilution is approximately 4 cfm per pupil.
The cfm of odor-free air to maintain an acceptable odor level
varies from 11 cfm per person to a maxi-mum of 31 cfm
per person, depending on the volume of the air space pro-
vided by the classroom for each pupil, and the dietary and
hygienic habits of the pupils.
The most economical method of treating recirculated
air for odor control is through the use of spray washers.
Charcoal filters provide an excellent method.
Filtration of air is extremely important to reduce build-
up of odor-laden lint and dust particles on coil surfaces.
This, in turn, could reduce the breeding ground for staphy-
lococcus infection. Also, the maintenance costs of the
building will be reduced. We should be striving for filtra-
tion of 85% efficiency, or better, based on National Bureau
of Standards tests.
TYPES OF BUILDINGS
Compact Schools
The compact building must have air conditioning. There
is very little perimeter glass in this type of building; in some
cases, there may be no glass at all in the classrooms. In other
cases, the glass-to-wall ratio may be approximately 5 to 10%.
Fig. 2 shows the sensible heat loads encountered in a
typical classroom of the compact building design. Super-
imposed on this same set of curves are the characteristic heat
loads of a typical classroom in a finger-type or conventional
design building. Classrooms having exterior walls with a
high ratio of glass-to-wall area are characteristic of finger-
type school room design.
These glass-to-wall ratios are generally between 50 and
80%. In both cases, the latent heat load has been left out.
Its main effect upon these curves would be simply to shift
them. It will be seen from this figure that the dashed lines,
which represent the compact building design, indicate that
the classroom would need cooling on a year around basis
when it is fully loaded and the lights are turned on.
Thus, it can be seen that a compact building design must
have a system which provides full cooling by one means or
  FIG. 1
Ventilation requirements for typical classroom, odor dilution
requirements: A) Outside air required to provide necessary oxy-
gen content; B) Outside air required to limit C02 concentration
to 0.6%; C) Air required to dilute objectionable body odors to
acceptable threshold.
  FIG. 2
Sensible heat load in typical classroom: Compact building, interior
classroom, dotted line (A); Finger-type building, exterior class-
room, solid line.
www.info.hotims.com/25204-2
60
ASHRAE Journal
ashrae.org
May 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
cooling until the outside temperatures are quite low. If
the sun disappears, this room could conceivably call for
heating rather than cooling. With the finger-type build-
ing, there is a load variation that fluctuates widely, and
that is more difficult to control than that in the compact
building.
Fig. 2 shows sensible heat loads encountered in typical
classroom of the finger-type design. The solar load on this
type of building is more severe than that experienced in the
compact building design. Again, similarly to the compact
building, a system that can provide year around air condi-
tioning is required.
Multi-Story Rectangle-Type Building
Multi-story classroom buildings fall basically into two
categories, those designed after 1946 and those designed
prior to 1946. Those designed after 1946 have the same
loading characteristics and glass ratios as indicated for
the finger-type building. The load characteristics, types of
heating and ventilating systems, and quality of building
another when the rooms are occupied and the sun is shin-
ing on the roof. If the sun load disappears, it is possible that
this room would require heating; if the lights are off and the
room is unoccupied, this room definitely would need heat-
ing at temperatures below about 65°F.
Fig. 3 shows the relationship between room temperature
and outdoor temperature at maximum heat gain and at
varying supply air rates (cfm/sq ft), with 100% outside air
capability and 100% exhaust capability for the two types
of classrooms described in Fig. 2, when outside air only is
available for cooling purposes and there is no mechanical
refrigeration.
The point where the curve begins to slope upward indi-
cates that a room temperature of 75°F can no longer be
maintained. All outside temperatures to the left of this point
indicate that outside air and return air are being mixed in
varying proportions to maintain room temperature.
Finger-Type Building
The finger-type classroom building is characterized by
a single corridor down the middle of a long wing, on hot
sides of which the classrooms are located. These rooms have
approximately 50 to 80% perimeter glass. Most these build-
ings were built after 1946. As seen in Table 1, the ceiling
construction, or roof deck, has approximately 2 in. of insula-
tion, and there is probably no insulation in the sidewalls.
These generally are of a single story construction, with a
tunnel system to serve the perimeter of the building. These
buildings are heated and ventilated by two basic methods.
One method is the placement of classroom unit ventilators
along the perimeter wall. These classroom unit ventilators
are served by either a steam distribution system or hot water,
and the mains for these systems are located in the tunnel.
The basic control cycle of the unit ventilator attempts to
bring in outside air for cooling purposes whenever the tem-
perature outside has the ability to satisfy the cooling require-
ments. No attempt is made to positively exhaust these
classrooms.
The other type of heating system found in finger-type
classrooms is the installation of some form of radiation
along the wall, with a supplementary ventilation system
down the corridor supplying air directly to each room.
The loading characteristics of this type of building
are severe. With large glass areas, whenever the sun is
on full exposure to the glass the building will call for
  FIG. 3 Room temperature versus outside air temperature in typical
non-air-conditioned classroom with 100% outside air-return
air capability: Compact building, interior classroom, dotted line;
Finger-type building, exterior classroom, solid line.
www.info.hotims.com/25204-46
62
ASHRAE Journal
ashrae.org
May 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
construction are similar to those of the
finger-type building design.
The multi-story rectangle building
built prior to 1946 is characterized by
high ceilings, large glass areas on the
perimeter, about 50 to 75%, and a
high percentage of movable sash, with
a corresponding amount of infiltra-
tion. The heating system is probably
cast iron or convectors supplied with
either steam or hot water, with all util-
ity headers in the basement and vertical
risers up through the building, supply-
ing individual rooms. In all probability,
this school building has no supple-
mentary positive ventilation system.
However, on some of these buildings,
a gravity ventilation exhaust system is
utilized.
The loading characteristics, fluctua-
tions and demands, as noted for the
multi-story building built since 1946,
are the same for this building also. In
addition, the infiltration rate is much
higher for this building and must be
taken into account. Another item to
be considered is that the light intensi-
ties in this type of building are prob-
ably 20 to 35% less than those for the
previous buildings discussed. However,
in the design of any air-conditioning
system for these buildings, one should
take into consideration the fact that
these, in all probability, would be
upgraded with regard to the lighting
system.
Mobile-Type Building
The mobile-type classroom build-
ing is an upgraded model of what was
commonly referred to as the annex
type building utilized on university
campuses immediately after World
War II. The proponents of this build-
ing point out that they can be moved
at any time to another location should
a new school be built in that immedi-
ate area. These buildings generally
consist of five or six classrooms, with
a minimum administration area to
support them. They are usually built
of prefabricated steel design with pre-
fabricated interior wall surfaces and
partitions.
The length to width ratio of these
buildings is about two and one-half to
one. The glass area is approximately
25% of the gross wall area. These
buildings utilize a pitched roof and
are primarily of one-story design only.
The walls usually have about 1 in. of
insulation and the ceiling about 2 in.
These buildings are generally heated
with a gas-fired furnace or small
residential-type boiler with hot water
radiation.
In some localities where the rate is
low enough, they might utilize elec-
tric heat. The life expectancy of these
buildings is about ten years. The light
loading in this mobile-type building
is approximately 11/2 to 21/2 watt/sq ft.
The air-conditioning loads character-
ized by this building are such that
the outside temperature will have a
significant effect upon these buildings,
due to the short time lag. The effect of
the sun on this type of building would
tend to make the loading characteris-
tics fall between the compact building
and the finger-type building, as shown
in Fig. 2.
TYPES OF AIR-CONDITIONING SYSTEMS
Some of the systems that could serve
these buildings and respond to the
variances in loads as they occur will be
described.
All-Air Systems
All-air systems are dual-duct, low-
velocity; dual-duct, high-velocity;
single-duct, variable-volume variable-
Type of
Building
Percent
Glass
Wall and
Roof
Insulation
Floor/Floor
(Roof)
Height
Floor/
Ceiling
Height
Utility
Location
Basement
Provided (or
Tunnel)
Accessory
Ceiling
U Factor
Ceiling
U Factor
Wall
Lights
Watts/Sq Ft
Compact
None to 10%
2-4 in.
12 ft
10 ft
Ceiling or Part
Tunnel
None or
Minimum
Yes
0.10
0.15
2.5 to 3.5
Finger-Type
50 to 80%
2 in. Ceiling,
None
12 ft
10 ft
Ceiling and
Tunnel
None or
Minimum
Yes
0.15
0.25
2.0 to 3.0
Multi-story
Rectangle
50 to 75%
Wall 1-2 in.
since 1946,
None prior to
1946
13 to 14 ft
10 to 12 ft
Some Ceiling,
Mostly Tunnel
and Basement
and Vertical
Exposed
Tunnel Since
1946 Basement
Prior to 1946
Yes Since 1946,
Basement Prior
to 1946
0.15 (1946 +)
0.25 (1946 –)
0.25
2.0 to 3.0 (1946 +)
1.0 to 2.0 (1946 –)
Mobile
25%
2 in.
Pitched Roof
10 ft Maximum
Ceiling and
Buried in Slab
None
Yes
0.15
0.20
1.5 to 2.5
Table 1  Description of school buildings.
www.info.hotims.com/25204-45
64
ASHRAE Journal
ashrae.org
May 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
would be the factory-fabricated multi-
zone unit with its zoning damper sec-
tions, and extending the single duct
directly from the multi-zone unit.
This type of system would work out
best if a centrally located roof pent-
house could be utilized, so that long
duct runs would be avoided. Also, this
type of system finds good application
on small school additions, where per-
haps only six to eight classrooms are
being added to the existing building,
and where provision is required for air
conditioning, either at the present or
some future time. In such cases, the
ductwork can be run, buried in the
earth in concrete encasement, with
distribution under the windows. In all
probability, an addition to any such
school building would have perimeter-
type classrooms with a fairly large
glass-to-wall ratio.
The dual-duct, high-velocity system
finds its greatest use in a building that
is extensive, since the increased cost
in fan horsepower and equipment
plenums can be offset appreciably in
building construction costs and in the
reduced amount of ductwork required
for distribution. This system provides
excellent room control. The problem of
humidity during marginal weather, as
well as high percentages of outside air
still exist, and must be recognized and
handled properly. With regard to cost,
the multi-zone unit with a single duct
extending from the unit will be the
least expensive, followed by the dual-
duct, low-velocity system, and then the
dual-duct, high-velocity system.
It is not to be inferred from this that
the least expensive unit price should be
the basis for selecting an air-condition-
ing system; the total cost of the entire
building and all of its components,
operating costs, depreciation, etc.,
must be considered to determine the
selection of a system.
The single-duct, variable-volume
system has excellent potentialities,
inasmuch as when the load from the
room disappears altogether, the total
air quantity is cut back to minimum.
Thus, there is a significant reduction in
fan horsepower for this type of system.
A careful analysis should be made of
the total requirements of outside air,
since if an appreciable amount of the
sensible load disappears, a variable-
volume system could conceivably cut
back below the minimum outside air
requirements for a specific room, either
for dilution of odors or other exhaust
requirements.
One of the major limitations of a
variable-volume system, at the present
time, is the fact that the terminal units
have to be located in the ceiling space,
which necessitates a ceiling in the class-
room itself. The tendency in classroom
construction is to design a building
that requires no ceiling separate from
the floor or roof slab above. Another
limitation of this type of system is that
if standard ceiling diffusers or outlets
are used, a serious defect in air distri-
bution is encountered.
The dual-duct, variable-volume
system has the same limitations as the
single-duct system, but not to as great
a degree. Generally, on the dual-duct
system the primary air duct is carried
at a constant volume, varying the tem-
perature according to the outside and
supplying minimum ventilation air.
The second duct is then varied accord-
ing to volume with the air being
maintained at a constant temperature.
These systems find their greatest appli-
cation in large schools where high-
temperature; single-duct, zone-reheat
or terminal-reheat. Of these systems,
the single-duct terminal or zone-reheat
system would provide the highest qual-
ity of air and final room control, as
shown in Table 2. This system is usually
reserved for a special type of building,
such as a laboratory on a university
campus, where the quality air control is
extremely important.
The dual-duct, low-velocity system
is an extremely adaptable system, and
could be utilized in schools that are
going to be built on a two- or three-
stage basis. Here, factory air-handling
units of the multi-zone type could be
used, without zoning dampers, and
with a low-velocity hot and cold duct
above corridor ceilings of the build-
ing, tapping off the individual mix-
ing boxes as required. Each room, or
group of rooms, would have its own
mixing box and room control. This
type of system, of course, requires
more ceiling plenum space inasmuch
as two ducts are required, and they are
at low velocity.
One of the disadvantages of this
system is in the final control of the
mixing box at low velocities and low
static pressures, since the static pres-
sure differential instruments have to
be extremely sensitive to accurately
control the box. Special care must
be given with this type of system to
humidity control, especially in humid
weather, or if there is a requirement
for a considerable amount of outside
air in relationship to the total air
circulated.
Another system that would find
application in school buildings that
are going to be built in stages, espe-
cially those of a fairly small size, about
50,000 sq ft or less for each stage,
www.info.hotims.com/25204-6
66
ASHRAE Journal
ashrae.org
May 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
velocity systems can be utilized. That
is, where the net savings in building
construction costs are greater than the
increased cost of the air-conditioning
system.
With the compact school design,
all of the air distribution can be made
from the inside wall of the room. No
perimeter heat is required for these
applications, except for elementary
schools where children may sit on the
floors. In such cases, auxiliary perim-
eter heat should be utilized. However,
this is not true for the finger-type
building or the multi-story building,
or any other buildings which have
a large percent of class area along
the perimeter. On these buildings,
some or all of the air will have to be
distributed upward along the glass
along the perimeter; otherwise, an
application having both chilled
water and hot water available so
that any room on any exposure will
have cooling or heating as required.
The source of ventilation air for
these units is merely a duct con-
nection through the outside wall
with a mixed air controller regu-
lating the amount of outside air
and return air going into the unit
ventilator.
For the compact building, this unit
ventilator could be located above the
ceiling of the corridor wall. With this
type of building, a separate source of
ventilation air will have to be supplied
directly to the unit ventilator, here
it can then be mixed with return air
from the room, and treated both for
latent and sensible qualities at the unit
ventilator.
additional radiation system will have
to be installed to compensate for the
down drafts in the winter. In moder-
ate climates this latter item is not a
problem.
All-Water System
We will now consider the all-
water system, with the final cool-
ing being done in the room itself.
This type of system usually utilizes
the four-pipe system, with the unit
ventilator located along the perim-
eter wall for the finger-type build-
ing. It has been suggested that a
two-pipe system can be used, with
a change-over system, and utiliz-
ing the outside air for full cooling
purposes. However, if the all-water
system is to be utilized, it is recom-
mended that it be a four-pipe type
System
Function
1
2
3
4
5
6
7
8\*
Temperature
Odor
Control
Noise
Air
Motion
Humidity
Control
Filter
Outside
Air Control
Total
Weight Factor
Weighting Factor
10
7
7
4
4
8
7
A.
All-Air with Room Reheat (Chilled Water)
9
8
8
9
9
8
402
B.
All-Air Dual-Duct, Low-Velocity (Chilled Water)
8
8
7
7
8
9
7
366
C.
All-Air Dual-Duct, High-Velocity (Chilled Water)
9
8
8
8
8
9
7
387
D.
All-Air Single Duct, Variable Volume (Chilled Water)
7
6
7
5
8
9
6
327
E.
All-Air Dual-Duct, Variable-Temperature-Volume (Chilled Water)
8
7
7
7
9
9
6
356
F.
All-Air Multi-Zone, Single Unit (Chilled Water)
7
8
7
7
8
9
7
356
G.
All-Water Room Fan Coil With Wall Outside Air (Chilled Water)
8
6
5
8
8
1
4
237
H.
Room Fan Coil With Partial P.A.† (Chilled Water)
8
6
5
8
6
5
6
295
I.
Room Fan Coil With Full P.A. (Chilled Water)
8
7
5
8
8
5
6
310
J.
Roof Mounted Multi-Zone, Gas-Fired Direct Expansion
7
7
5
7
6
6
5
289
K.
Unitary Package/Gas-Fired
5
3
3
7
3
5
4
200
\* (Col. #8 is summation of weighting factor times functional rating. The highest numerical index indicates the preferred selection.)
† P.A. – Primary Air
Table 2  Functional evaluation of systems.
www.info.hotims.com/25204-38
68
ASHRAE Journal
ashrae.org
May 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
these systems in the northern climates
is the fact that they are roof mounted,
and proper servicing can become a
problem. The ability of these units to
bring in 100% outside air and main-
tain it under all conditions is equiva-
lent to the capability of the classroom
unit ventilator. Thus, it is not possible
to maintain positive control over the
outside air to the room, with a resul-
tant odor build-up in the space.
Inasmuch as the roof-mounted
unit is an all-air unit, special provi-
sion will have to be made for those
buildings having large perimeter areas
of glass. That is, either an auxiliary
radiation system will have to be in-
stalled to serve the perimeter glass, or
duct work will have to be extended
out into the perimeter distribution
system, blowing air up along the glass.
However, in moderate climates these
auxiliary perimeter systems need not be
included.
A roof-top unit, like the unit
ventilator, will increase the total
maintenance costs of the building
in comparison to the central system.
Also, there will be no chance to take
advantage of any diversity in shifting
of loads within the building. In some
areas, careful consideration should
be given to the demand charges that
multiple systems will impose upon the
utility bill.
The direct expansion refrigeration
cycle offers some disadvantages on
the refrigerant control side; these are
that at low partial loads it is difficult
to maintain a cold deck temperature.
There are some ways that this can be
overcome, such as hot gas bypasses.
This system also cools and partially
dehumidifies the ventilation air that is
supplied directly to the unit ventilator.
It should be pointed out, however,
that the main drawback of doing any
latent cooling at the terminal unit is
the gradual build-up of odor particles
on the surface of the coil and the
inability to control the odor within
the room. Additionally, due to the fact
that there would be a multiplicity of
these units in a school building, the
service requirements will be higher
and the quality of air filtration will be
lower than desirable, less than can be
obtained in a central system.
Roof-Mounted Units
Another type of air-conditioning
system is the roof-mounted, multi-
zone factory packaged heating and
cooling unit, utilizing a gas-fired
heat exchanger for the hot deck, and
direct-expansion air-cooled condens-
ing section for the cold deck. Some of
the advantages of this type of system
are that these units are easy to set in
place and reduce installation man-
hours. Also, the units can be added
as additional areas to the building are
added. However, there are some prob-
lems with this type of system that are
inherently built into it. One of these
is maintaining the hot deck tempera-
ture over an extended period of time
without failure to either the controls
or to the heat exchanger itself. In
order to maintain an even hot deck
temperature, it is necessary to cycle
the heat exchangers at a fairly rapid
rate. This causes undue stress on the
heat exchanger, as well as cold spots,
thus reducing the life of the heat
exchanger. Another disadvantage of
System
1
2
3
First Costs
Operating Costs
First Costs and
Operating Costs
A.
All-Air Cooling with Room Reheat
1.00
1.00
1.000
B.
All-Air Dual-Duct, Low-Velocity
0.95
0.90
0.925
C.
All-Air Dual-Duct, High-Velocity
1.05
0.90
0.975
D.
All-Air Single Duct, Variable Volume
0.90
0.85
0.875
E.
All-Air Dual-Duct, Variable-Temperature-Volume
1.05
0.95
1.000
F.
All-Air Multi-Zone, Single Duct
0.85
0.90
0.875
G.
All-Water Room Fan Coil With Wall Outside Air
0.87
0.93
0.900
H.
Room Fan Coil with Partial P.A.\* (Four-Pipe)
1.13
0.93
1.030
I .
Room Fan Coil With Full P.A. (Four-Pipe)
1.15
0.94
1.060
J.
Roof Mounted Multi-Zone, Gas-Fired Direct Expansion
0.800
0.940
0.870
K.
Unitary Package/Gas-Fired
0.700
0.900
0.800
Note: 1. These costs do not allow for depreciation, taxes or interest costs.
2. Costs of all systems referenced to all-air with room reheat.
\* P.A. – Primary Air
Table 3  Economic comparisons of air-conditioning systems for new school buildings.
www.info.hotims.com/25204-18
70
ASHRAE Journal
ashrae.org
May 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
However, these controls are not fool-
proof, and the life of the compressor
may be considerably shortened by the
action of the partial load operation.
FUNCTIONAL AND ECONOMIC
EVALUATION OF SYSTEMS
Table 2 is a functional evaluation
of the systems described. The various
factors to be controlled are assigned
a weighting factor in relationship to
their importance in the classroom
environment. The higher the factor,
the greater its importance, with a fac-
tor of 10 being the highest value that
can be assigned. Each system has been
analyzed with regard to its ability to
perform and accomplish the desired
effect with a functional or percentage
factor expressed in units to show how
close that system comes in controlling
the various factors.
For each system, the summation
of the functional index multiplied
by the weighting index for each of
the controlled factors is expressed in
Column 8. The system with the highest
numerical index in Column 8 indicates
the preferred system selection without
regard to system cost or operation.
Table 3 is an economic comparison
of the various systems described here,
based on new building construction.
Column 1 shows the first-cost factor,
using the all-air system with terminal
room reheat as a base of 1.00, and all
other systems referenced to this sys-
tem. Thus, with a system and index
of 0.95 it is 5% lower in first cost as
compared to the all-air terminal reheat
system. No allowance has been made in
Column 1 for depreciation, interest on
money, taxes, etc. This is only a first-
cost index. Column 2 lists operating
costs; again using the all-air terminal
reheat as base 1.00.
Column 3 is the arithmetical aver-
age of Columns 1 and 2 to give a final
economic evaluation factor.
AIR-CONDITIONING SYSTEMS
OF THE FUTURE
The air-conditioning system of
extensive schools to be built in the
future will best be served by a central
station, dual-duct, air-distribution
system, with secondary re-tooling coils
at the terminal units to pick up large
sensible loads as they occur. The pri-
mary air will be dehumidified to a low
enough dew point to assure control
over humidity, not exceeding a maxi-
mum limit.
There are several possible varia-
tions to this type of system, depend-
ing upon the load conditions, hours
of operation, fluctuation in load, etc.
The odor content of the air will be
closely controlled. High-efficiency
filters will be utilized. The outside
air and return air dampers will be
controlled through static pressure
regulators and flow control devices
to assure that the supply air side will
not be unbalanced by varying pro-
portions of outside and return air.
The room thermostat adjustment
will be controlled at a central master
control center where all room condi-
tions can be monitored and adjusted.
Any required changes in room condi-
Designers of school HVAC systems will find the issues pre-
sented here to be interesting and timely. For example, ANSI/
ASHRAE Standard 62.1 now means that the designer doesn’t
have to make an assessment of the “dietary and hygienic habits
of the pupils” before specifying outside air amounts.
Flanagan’s 1966 preferred system, “single-duct terminal
reheat” would still give high quality air and room control, and
it would still be in vogue for places other than operating rooms
if we didn’t need to worry about fan and reheat energy. His
assessment of VAV (“excellent potentialities”) identified two
issues we’ve since resolved: outside air quantity versus fan speed
changes; and the airflow impact of poor diffuser selection.
A RETROSPECTIVE FROM 2009 ON ROBERT W. FLANAGAN’S DESIGN FOR SCHOOL AIR CONDITIONING
The “Air-Conditioning Systems of the Future” (dual-duct with
secondary reheat coils) did not happen exactly as he predicted,
but it is a close cousin to the dedicated-outdoor-air-system-with-
room-fan-coils that many schools currently have. His prediction
of central control is spot-on accurate, identifying the benefits for
building-wide temperature control systems long before any of
the technology existed to make it happen economically.
Finally, his assessment of the available options, Tables 2 and 3,
is still a good example of comparing the functional and economic
scores before making a recommendation to owners.
Thomas H. Durkin, P.E., Member ASHRAE
Durkin & Villalta Partners Engineering, Indianapolis
www.info.hotims.com/25204-12
www.info.hotims.com/25204-21
May 2009
ASHRAE Journal
73
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
tions, which the teacher may feel nec-
essary, will be accomplished through
communication circuits. The turning
of the dial on the room thermostat,
by the teacher, could indicate the
requested temperature on the central
control center. The resetting of any
control would be accomplished at the
master control center. One master
control center could well control sev-
eral schools, even though they may be
remotely located from one another.
Closed circuit monitoring of class-
rooms by administrators will not be
long in coming. This will be an aid in
classroom teaching, as well as in deter-
mining the attentiveness of pupils. This
will also aid in the operation of the
building, as the building operator can
visually scan the physical condition of
the rooms.
In reviewing Tables 2 and 3, it can be seen that some form
of the all-air system will do the best job in the air condition-
ing of schools. For existing school buildings, a careful analysis
must be made of all factors involving construction. Here, it is
not possible to transfer the savings from the school construc-
tion costs into the type of air-conditioning installation to be
installed. In buildings built prior to 1946, in all probability
the high velocity system of some sort will best be utilized
if the building is of a fairly extensive nature. It may be that
these ducts will have to be extended down the outside of the
building and concealed as best they can to blend in with the
architecture of the building.
Another system which will probably find its application in
older buildings will be the use of the classroom unit ventilator
suspended above the ceiling, with primary air supplied to the
unit ventilator on a pre-cooled and dehumidified basis.
For those schools built since 1946, the problem is even
more difficult than for those built prior to 1946, since the ceil-
ing heights have been lowered and the ceiling plenums are
much less than in older buildings.
For mobile buildings the only answer is unitary equipment
connected directly into the supply air system.
Lack of personnel trained in the fields of air conditioning
and refrigeration is a consideration of serious consequence in
the design of any system. In this case the central system, with
fewer operating parts and fewer locations for maintenance,
offers a more reliable answer for continued long service
and performance according to the designs of the consulting
engineer. The central system offers longer life for both the
refrigerant plant and the air-handling systems than does
packaged equipment because it was designed to last longer.
That is, with the proper selection of this equipment one can
put together a system that will have an expectant life of 20 to
30 years with few major problems. This is not true for a mul-
tiplicity of lightweight equipment that is strung out through-
out the various areas of the building. The central system offers
the advantage of being able to control positively the total
amount of outside air being brought into the building and the
exhaust of that air from the building; thus reducing operating
cost.
Any system that relies only on pressure relief to eliminate
the excess air in the building is an unstable system, and in
all probability seldom operates within the limits of the engi-
neer’s design. This is especially true in the northern climates
where we have wind gusts up to 40 mph, and an average
wind velocity during the winter of 15 mph. Complicating this
problem, in the northern climates there are many times dur-
ing the winter months that heavy sleet and ice storms load up
cracks around windows and doors, thus preventing exfiltra-
tion of air from these areas. Also, with wind velocities gusting
up to 40 mph during ice storms, the building will actually
experience a negative pressure inside rather than a positive
pressure once the windows have been covered with ice on the
windward side, while the leeward side has ability to relieve
air out of the building.
The school building which is designed for today and for
tomorrow must perform to a much greater degree of success
and flexibility than the schools of the past, for in this world of
technological advances, there is no end to what methods will
be utilized in the schools of tomorrow. An air-conditioning
system for a school of today must be able to compensate
for any type of load or condition imposed upon it at any
hour of any day of any week throughout the year, and do it
economically.•
CONCLUSIONS
74
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
Arrhenius and the Mayor
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
\* This was before we started numbering them. The first World War was thought to be the war to end all wars.
I
n a strange world with strange connections, one of the
strangest connections of all exists among Jan Laverty Jones,
John Rushworth Jellicoe, British dreadnoughts, German
U-boats, and Svante Arrhenius.
Our story starts with a politician taking a shower in a new
home in Las Vegas in the mid 1990s and ends with tens of
thousands of houses with leaks and litigation. Our story takes
a detour to the Great War\* and one of the most famous naval
engagements that almost didn’t take place and an
underappreciated and much maligned national
hero. Along the way we become reacquainted
with one of the greatest minds of all time—so
great that the physicists and chemists both claim
him as one of their own.
Jan Laverty Jones buys a new house in Las
Vegas and is incensed that it takes five minutes
for hot water to get to her shower. She becomes
furious when the builder says that he is not
responsible and that’s the way that it is. Unlike
most new homeowners with a grudge, she hap-
pens to be the mayor (Photo 1). In a move that
would make Boris Yeltsin proud, she decrees that
all new houses must have hot water recirculation
systems. OK, it wasn’t a decree. It was a bylaw
change. But, you get the idea. Never mind the
energy implications of this decision. This was the 1990s. Who
cared about energy back then? The implications of this deci-
sion haunt Vegas homeowners and home builders to this day.
What is the big deal about hot water recirculation systems?
They have been around a long time. We know how they work.
We know about the energy penalties. Well, Las Vegas is dif-
ferent, as we all know. But, the difference I am referring to is
the water, not the other stuff. The water in Las Vegas, when
coupled with hot water recirculation systems and the type of
plumbing system that became common in the home building
industry around then, makes for an interesting study of physics,
chemistry, and unintended consequences.
Las Vegas has lots of sulfates and carbonates and a high pH
in its water, along with lots of chlorides and fluoridates. The
sulfates and carbonates and high pH come from nature; the
chlorides and fluoridates come courtesy of the Las Vegas water
department. And, for reasons not well-understood, Las Vegas
water has lots of dissolved oxygen.
None of this is a surprise to folks who know and love water.
It does not seem to be a problem with the folks living there
since gangster Bugsy Siegel kicked Las Vegas into the big
time in the late 1940s. But it has been, and continues to be,
a huge problem with hot water heaters. Hot water heaters in
Las Vegas fail faster than almost anywhere else—often in
only three to five years.
The hot water heaters fail from the precipitation of those
pesky carbonates in the water. Now, other places also have
lots of carbonates, but not lots of dissolved oxygen, and
not lots of other neat stuff in the water as in
Las Vegas. The precipitation of the carbonates
is much faster in Las Vegas hot water heat-
ers than elsewhere. This results in the sort of
unintended consequences that leave your head
spinning. The water heaters are, in essence,
pretty effective water-purifying systems, which
take dissolved minerals out of the water. The
minerals of interest happen to be calcium and
magnesium. Remember this for later.
The problem of failed hot water heaters in Las
Vegas is simply accepted. You move to Las Vegas,
and live with the fact that you must replace your
hot water heater every couple of years. It is an-
noying, but not a big deal. Everyone goes through
it. The water heaters are all located in garages.
They are easy to replace. There is no real collat-
eral damage to worry about. Las Vegas lives with a system of
disposable water heaters. Think of it as a “hot water tax” that is
almost unique to Las Vegas.
Home builders, in their continuing efforts to reduce their
costs and improve their production efficiencies, began to replace
traditional copper-based piping systems with cross-linked poly-
ethylene (PEX) water supply piping. PEX has a lot going for
it. It does not corrode, is chlorine-resistant, it does not develop
pinhole leaks, has fewer fittings, connections, and elbows. Did
I mention the part about the fewer fittings, connections, and
elbows? Home builders began to use PEX systems almost
everywhere, including Las Vegas.
With PEX systems the fittings and couplings are almost
universally brass. Brass, which is a metallurgist’s dream, is
a magnificent alloy of copper and zinc. But to the British
Grand Fleet and its commander John Rushworth Jellicoe
(Photo 2), admiral and hero of the British Empire, brass
is a nightmare.
Photo 1: Jan Laverty
Jones, mayor of Las Vegas
from 1991 to 1999. Photo
courtesy of the Berkeley
Daily Planet.
The following article was published in ASHRAE Journal, May 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
www.info.hotims.com/25204-49
www.info.hotims.com/25204-1
May 2009
ASHRAE Journal
77
Photo 2: Sir John Rushworth Jellicoe.
British Grand Fleet Commander admiral,
hero of the British Empire. Trashed by his
subordinate, Vice-Admiral Sir David Beatty,
whose poor tactics resulted in severe losses
to his own battlecruiser squadron. Jellicoe
was maligned by the press at the time for
not destroying the German fleet. In a bitter
irony, Jellicoe was more respected by his
adversaries than his own nation. Germany
sent a contingent to his funeral, but pointedly
did not provide a similar honor at Beatty’s
funeral. In a final twist to the saga, Beatty
caught pneumonia at Jellicoe’s funeral and
died shortly afterward. Photo courtesy of
“The Great World War: A History,” edited
by Frank A. Mumby (Gresham Publishing
Company, five volumes 1915 – 1917).
British dreadnoughts (Photo 3) used
70/30 brass tubes in their condensers.
These brass tubes, 70% copper, 30%
zinc, suffered from “dezincification,”
which is a process where the zinc is pref-
erentially removed by corrosion. Zinc
is a highly reactive metal with a weak
atomic bond. The process is referred
to by old sea dogs as “condenseritis.”†
Dezincification had more effect than
German U-boats (Photo 4) and the Im-
perial German Navy’s High Seas Fleet
in knocking British ships out of action
during World War I.
Photo 3: The British battleship HMS Dreadnought. The Dreadnought so revolutionized naval
power that an entire class of battleships was named after her. Photo courtesy of the U.S. Naval
Historical Center.
Because of condenseritis, Admiral
Jellicoe almost didn’t steam out of
Scapa Flow‡ to meet Vice-Admiral
Scheer and their respective destinies
www.info.hotims.com/25204-48
at arguably the largest naval battle in
history—the Battle of Jutland—the
greatest clash of big-gun armored war-
ships ever.
† The used steam from the engines is passed into
salt-water cooled condensers, so that the feed wa-
ter can be pumped back into the boilers. If the con-
densers leak, the salt water contaminates the feed
water, affecting the generation of steam, damaging
the turbines.
78
ASHRAE Journal
M a y 2 0 0 9
Photo 4: German WWI U-boat. Unterseeboot (undersea boat). Photo
courtesy of the United States Navy.
Photo 5: Meringue dezincification. Note the corrosion product, zinc
oxide residue, blocking the fitting.
‡ Scapa Flow was the main base for the British Grand Fleet. It is a body of water in the Orkney Islands, Scotland, United Kingdom.
British metallurgists eventually solved the problem with
adding arsenic, which produced “admiralty brass”1 So, that
was pretty much it for brass for about a half a century.
The problem of dezincification of brass water fittings was first
identified in the 1950s.1 This type of dezincification is referred
to as “meringue dezincification” where the corrosion product,
zinc oxide residue, blocks the fitting (Photo 5). Although me-
ringue dezincification was known since the 1950s, it was rare
unless you had “aggressive water,” which is water with high
levels of oxygen, chloride ion and sulfate content. Hello, Las
Vegas. Guess what happens when we begin to see lots of brass
fittings and couplings in Las Vegas?
This leads us to Svante Arrhenius (Photo 6). Heat is needed for
most chemical reactions to occur. Arrhenius gave us the quantita-
tive relationship that governs these reactions. This is a big deal.
Activation energy is his baby. Maxwell-Boltzmann distributions,
Gibbs free energy, and Planck’s constant all are intertwined with
the Arrhenius equation. Engineers, being engineers, simplify the
famous equation: for most chemical reactions the rate doubles for
every 10 K rise in temperature. Guess what recirculation systems
do? They make the hot water side of the piping systems hot all the
time. Guess what this does to the rate of dezincification? Svante
Arrhenius meet Jan Laverty Jones.
Most of the new houses in Las Vegas with PEX piping are
undergoing repairs and the associated litigation is a nightmare
for everyone. In new Las Vegas homes, the damage never ap-
pears on the cold side. Arrhenius again.
Las Vegas gives us some interesting twists. Remember earlier
when I mentioned calcium and magnesium? These minerals typically
form scale on brass fittings, protecting them from dezincification.
Guess what? The water heaters take them out of the water accelerat-
ing the process. Even more interesting, the elevated pH of Las Vegas
water keeps the zinc oxide corrosion product at the fittings, blocking
the water flow. So the meringue doesn’t get flushed out of the system.
So what to do? Take the zinc out of the brass. Of course, you
can’t take it all out because then we wouldn’t have brass anymore.
We would have copper. Unfortunately, we can’t use copper because
it is not as strong as brass. The good news is that we have different
types of brass. The most common type is “yellow brass,” which
is 35% zinc. It is the problem child. Remember: yellow is bad.
Another type of brass is “red brass,” which is less than 15% zinc.
Red brass seems to work. Remember: red is good.
The couplings are the easy part. The trouble is that it is dif-
ficult to find all red brass fixtures and faucets. And, when you
do find them, not everyone likes the way they “look.” We don’t
seem to have a lot of “designer red brass fixtures and faucets.”
Do you want to look good, but leak?
What about the casinos? We know about new homes, but
what about the important stuff in Las Vegas? Well, the casinos
treat their water, have copper piping and regularly replace their
fixtures. They consider their regular fixture replacement much
the way homeowners consider their regular hot water heater
replacement.
What else can you do? Well, you can move to Phoenix. Why?
Well, by the time you get downstream on the Colorado River
most of the problem disappears. So once again, pretty much
what happens in Vegas stays in Vegas. So, is this the mayor’s
fault? It’s an interesting question. You can make recirculation
systems work with the right stuff even with bad water. But, as
they say in this business—who knew?
References
1. The Hendrix Group, Materials and Corrosion Engineers. 2004.
“Dezincification.” www.hghouston.com/coppers/brass75.htm.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation, in Somerville, Mass. Visit www.
buildingscience.com.
Photo 6: Svante Arrhenius. The boy from
Vik, Sweden, writes a doctoral dissertation
that gets the thumbs down treatment from
the establishment at the Physical Institute
of the Swedish Academy of Sciences. He has
the last laugh when the work gets him the
Nobel Prize in Chemistry in 1903. He still
gets no respect today. He is the father of the
Greenhouse effect, not Al Gore. Arrhenius said this more than one
hundred years ago, “If the quantity of carbonic acid increases in
geometric progression, the augmentation of the temperature will
increase in nearly arithmetic progression.”
www.info.hotims.com/25204-39
May 2009
ASHRAE Journal
87
Going ‘Back to the Future’
Of Evaporative Cooling
By John Dieckmann, Member ASHRAE; Kurtis McKenney; and James Brodrick, Ph.D., Member ASHRAE
Direct evaporative cooling of the conditioned space is
widely practiced in dry climates. The familiar “swamp cooler”
is a direct evaporative cooler, shown in Figure 1. Outdoor air
at low dew point is drawn over a water-wetted surface where
it is sensibly cooled by the evaporation of some of this water.
This air is then introduced into the conditioned space.
The lowest possible delivery temperature is the wet-bulb
(WB) temperature of the outdoor air entering the cooler. In
practice, the wet bulb temperature is not reached but is ap-
proached within a few degrees Fahrenheit.
The direct evaporative cooler is a constant enthalpy device
and the sensible heat removed is offset by a corresponding in-
crease in the latent (humidity) energy content of the airstream.
In a climate where summer humidity levels are low as a general
rule, this can provide adequate cooling for a large part of the
cooling season.
For example, if the outdoor dry-bulb (DB) temperature is
110°F (43°C) and the relative humidity is 10%, the wet-bulb
temperature is 68°F (20°C) and the dew point is 41°F (5°C).
Typically, at this condition a direct evaporative cooler would
deliver air at 70°F (21°C) to 75°F (24°C), with a corresponding
dew point of 66°F (19°C) to 62°F(17°C), reasonably comfort-
able compared to the outdoor condition. Some hours of the
cooling season, even in a dry climate, will have higher wet-bulb
temperature, and the resulting comfort level may leave some-
thing to be desired. But during most of the cooling season, the
wet-bulb temperature will be lower and the resulting comfort
will be acceptable.
Typically, a larger airflow rate is needed than would be with
conventional vapor cycle air-conditioning equipment. Still,
the energy input to power the electric blower is much less than
the energy input to provide the same amount of cooling with
conventional air conditioning. Other operating costs include
a relatively small amount of energy to run a water pump, and
also the cost of the water consumed.
The applicability of direct evaporative cooling is limited to
those areas where the humidity is consistently low, so that low
dry bulb delivery temperature can be reached while the humid-
ity of the delivered air remains low enough for basic comfort.
Two basic variants of evaporative cooling technology, indirect
and indirect-direct evaporative cooling, can make progressively
closer approaches to the outdoor dew-point temperature, thereby
extending the applicability to less dry climates.
Figure 2 illustrates the operation of an indirect evaporative
cooler, as well as a two-stage indirect-direct evaporative cooler.
Outside air (the primary airstream) passes through heat exchanger
tubes or passages, often made of plastic, while the outside of the
heat exchanger is wetted with water, with air (scavenging air)
passing over. The outside surface of the heat exchanger will be
cooled close to the wet bulb temperature of the scavenging air,
with the primary air exiting at a somewhat higher temperature,
but without increased moisture content. The scavenging air can
be outdoor air, or in some cases, exhaust air from the conditioned
space, having a lower wet-bulb temperature than outdoor air.
In an indirect-direct evaporative cooler (also known as a
two-stage evaporative cooler), the indirectly cooled primary
airstream is then passed through a direct evaporative cooler
before it is delivered to the conditioned space.
To illustrate the wider climatic range that indirect-direct evapo-
rative cooling could serve, consider that throughout California,
the ambient dew point seldom exceeds 60°F (17°C). As a design
condition, take 100°F (38°C) DB, 60°F (17°C) dew point (73°F
[23°C] WB). Air passing through an indirect evaporative cooling
stage would be cooled to approximately 80°F (27°C) DB, while
the dew point would remain at 60°F (17°C), reducing the wet-
bulb temperature to 67°F (19°C). A direct evaporative cooling
stage would reduce the dry-bulb temperature to approximately
70°F (21°C), providing a reasonable level of relief from the 100°F
(38°C) ambient temperature. At dew-point temperatures of 55°F
(13°C) and 50oF (10°C), the indirect-direct evaporative cooler
would deliver air at 65°F (18°C) and 60°F (16°C), respectively.
In addition to the basic configurations shown in Figures 1
and 2, variations such as using exhaust air from the building,
with its lower wet-bulb temperature, as the scavenging air and
combining evaporative cooling with vapor-cycle cooling are
“E
merging Technologies” has for several years highlighted
energy-saving technologies for space conditioning and
refrigeration, and more generally for energy supply and
use within buildings. In many instances, including this month’s
column, the technology may actually be well-established and
well-known. It is “emerging” in the sense that it is a niche ap-
plication that could be applied more widely and produce mean-
ingful energy savings, to the individual end-user and to society.
So, here we go, “back to the future” of evaporative cooling.
The following article was published in ASHRAE Journal, May 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
possible. In addition, direct, indirect, or indirect-direct cooling
can be used to reduce the temperature of condenser cooling air,
providing significant seasonal energy savings.
As indicated previously, the technology is well-established, as
evidenced by the longstanding existence of an ASHRAE techni-
cal committee (TC5.7, Evaporative Cooling) that is responsible
for Chapter 40 of the 2008 ASHRAE Handbook—HVAC Systems
and Equipment,1 which provides an overview of the basics of
direct, indirect, and indirect-direct evaporative cooling tech-
nology, including some of the more complex configurations.
ASHRAE Standards 133-20082 and 143-2007,3 also maintained
by TC5.7, prescribe methods of test for rating the performance
of direct and indirect evaporative cooling devices, respectively.
Energy Savings Potential
The annual primary electric energy consumption in the U. S.
for space cooling of residential and commercial buildings is ap-
proximately 5 quads.4 Using Residential Energy Consumption
Survey (RECS)5 and Commercial Building Energy Consumption
(CBECS)6 data, about 6%–7% (0.33 quads) of this space cooling
energy is consumed in the Mountain Census Division\* of the U.
S., the region of the country in which evaporative cooling is most
effective. Many parts of California have been shown to respond
well to evaporative cooling, particularly more effective indirect-
direct evaporative cooling. Another 3.5%, about 0.18 quads, of
the U.S. space cooling energy is consumed in California.
Evidence presented in a Southwest Energy Efficiency Project
Study (SWEEP)7 indicates that approximately half of the resi-
dences in the Mountain Census Division that have air condition-
ing use evaporative cooling. The other half use conventional AC
systems. Making the assumption that this breakdown also holds
true for commercial buildings, and that evaporative coolers are
generally 75% more efficient than conventional AC systems, 0.26
quads of energy are then consumed by conventional AC systems
in the Mountain census region. Continuing with the assumption
that evaporative coolers use a quarter of the energy of conven-
tional cooling systems, the annual primary electric energy sav-
ings potential for evaporative cooler is approximately 0.2 quads.
In California, evaporative cooling systems make up less than
10% of the installed residential cooling systems. Essentially all
of the cooling energy is consumed by conventional AC systems,
yielding a savings potential of another 0.1 quad, assuming full re-
placement with 75% more efficient evaporative cooling systems.
Indirect-direct evaporative coolers perform better but cost
approximately two to three times as much as direct evaporative
coolers. However, indirect-direct evaporative systems are on par
with the cost of conventional air-conditioning systems. There-
fore, the payback for new installations is immediate, the only
tradeoff being the cooling performance of an evaporative cooling
system versus a conventional cooling system given the climate.
The economic assessment of an add-on evaporative system to
complement a vapor cycle system becomes more interesting.
One commercial equipment supplier offers an indirect evapo-
rative cooling add-on to be used as an economizer for rooftop
packaged units to supply conditioned makeup air as needed and
also to improve the efficiency by cooling the compressor.8 The
payback for such a system is advertised to be about three years.
Another noteworthy point about the energy savings generated
from evaporative coolers is that the energy savings tend to align
with periods of peak electric requirements, since air conditioning
is a primary driver of peak energy in the region of applicability.
Therefore, a high penetration of evaporative cooling systems
could also correspond to reduced electric power capacity.
Market Factors
As discussed, there are geographic restrictions on the space
cooling market penetration of evaporative coolers. In many
areas in the Southwest U.S., there are significant advantages to
direct evaporative cooling over conventional air conditioning.
For approximately twice the capital cost, indirect-direct evapo-
rative cooling can improve the space cooling performance over
direct evaporative coolers, and extend the range of applicability
of evaporative cooling.
However, at some point at the geographic edges of evapora-
tive cooling applicability, the market penetration begins to
rely on the operator’s tolerance for the number of days that an
evaporative cooling system could not supply adequate cool-
ing. That being said, in some cases the energy savings from
evaporative cooling make it economically feasible to install a
Water
Wetted Surface
Reduced DB
Temperature
Hot, Dry
Outdoor Air
Increased
Humidity Ratio
Figure 1 (left): Basic direct evaporative cooler. Figure 2 (right): Indirect or indirect-direct evaporative cooler.
Outdoor Air
(Primary Air)
Scavenging
Air
Same
Humidity
Ratio
Reduced
Dry-Bulb
Temp.
To Conditioned
Space
To
Conditioned
Space
Direct
Evaporative
Air Cooler
or
\* The Mountain Census Division includes Arizona, Colorado, Idaho, Montana,
New Mexico, Utah and Wyoming.
88
ASHRAE Journal
ashrae.org
M a y 2 0 0 9
www.info.hotims.com/25204-26
90
ASHRAE Journal
M a y 2 0 0 9
www.info.hotims.com/25204-37
combination system that uses evaporative
cooling as well as conventional cooling
technologies.
In addition to the water evaporated,
water is consumed by evaporative cooling
systems to flush out scale and other pol-
lutants in the water that are not evaporated
by the cooler. Higher-quality systems
make more efficient use of the water they
consume (i.e., a higher percentage of the
consumed water goes towards cooling),
but still consume some additional water.
To place the cost of water consump-
tion in perspective, let’s examine a vapor
cycle air conditioner with a coefficient
of performance (COP) of three. Assum-
ing an electricity cost of $0.10/kWh, the
electric cost of the vapor cycle system
is approximately $0.033/kWh of cool-
ing ($0.12/ton·­hr). Now assuming an
evaporative cooling system that achieves
50% utilization for cooling of the heat of
vaporization in the water, the system will
consume 2 lbs of water per kBtu of cool-
ing. Assuming a water cost of $0.005/gal
($0.0013/L) , the water cost for the evapo-
rative cooler would be approximately
$0.004/kWh ($0.015/ton·hr), or an order
of magnitude lower than the electric cost
of a vapor cycle cooling system.
Regardless of cost, it is important to
be mindful of water consumption. In
an analysis by SWEEP looking at six
Southwestern cities, it was determined
that the annual household consumption of
water due to using full-home evaporative
cooling would increase by an average of
about 3%.9 Water is consumed during
electricity generation, and by saving
electric energy, the water consumption
of an evaporative cooler is effectively
reduced on a primary basis. The same
SWEEP study showed that the net water
consumption is about one-third lower
than the water consumed at the site of
the evaporative cooler.
Perhaps the largest obstacle to wider ac-
ceptance of evaporative cooling technolo-
gies is the real and perceived set of main-
tenance issues associated with evaporative
cooling systems of all kinds, including
mineral scale buildup and biofouling. The
market acceptance of evaporative cooling
of condensers (either via cooling towers or
evaporatively cooled condensers) has been
limited by the same issues.
References
1.  2008 ASHRAE Handbook—HVAC Sys-
tems and Equipment, Chap. 40.
2. ANSI/ASHRAE Standard 133-2008, Meth-
od of Testing Direct Evaporative Air Coolers.
3. ANSI/ASHRAE Standard 143-2007,
Method of Testing for Rating Indirect Evapo-
rative Coolers.
4. “2007 Buildings Energy Data Book.”
2007. U.S. Department of Energy, Office of
Energy Efficiency and Renewable Energy.
http://buildingsdatabook.eere.energy.gov/.
5. “Residential Energy Consumption
Survey (RECS).” 2005. U.S. Department of
Energy, Energy Information Administration
(EIA). www.eia.doe.gov/emeu/recs/.
6. “Commercial Building Energy Con-
sumption Survey (CBECS).” 2003. U.S.
Department of Energy, Energy Information
Administration (EIA). www.eia.doe.gov/
emeu/cbecs/.
7. Southwest Energy Efficiency Project
(SWEEP). 2004. “Evaporative Cooling
Policy and Program Options: Promising Peak
Shaving in a Growing Southwest.” Prepared
for the U.S. Department of Energy, Building
America Program.
8. Southwest Energy Efficiency Project
(SWEEP). 2004. New evaporative cooling
systems: an emerging solution for homes in
hot dry climates with modest cooling loads.
Prepared for the U.S. Department of Energy,
Building America Program. http://tinyurl.
com/sweep2004.
9. Personal communication with Si Hyland,
AMAX USA. 2009.
John Dieckmann is a principal and
Kurtis McKenney is a senior technologist
with TIAX LLC, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager
with the Building Technologies Program,
U.S. Department of Energy, Washington,
D.C.
www.info.hotims.com/25204-32
16
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
To better understand the energy use of
an arena, we must define what is meant
by standard arena. For the purpose of this
article, an arena is used for eight months
per year with activities beginning in Au-
gust (for hockey training) and generally
ending in April. The main space is the
amphitheatre with the ice sheet.
About the Author
Laurier Nichols, P.E., is vice president—special
projects at Dessau Inc. in Montreal.
M
unicipal arenas in Canada are built mainly for hockey, but they also
house other activities and special events. In most small municipalities,
arenas are the public buildings that have the highest annual energy use and
consumption.
Approximately 450 arenas operate throughout the province of Quebec. A
general survey1 of several arenas similar in size shows that for a standard ice
arena, the energy use is 1,500,000 kWh/year. The most energy-efficient arenas
use approximately 800,000 kWh/year, while less efficient ones consume nearly
three times that much energy at 2,400,000 kWh/year.
The average amphitheatre is 24,000 ft2
(2230 m2) (including stands for 500 peo-
ple) with the ice sheet covering 16,327 ft2
(1517 m2) (standardized 85 ft × 200 ft
[26 m × 61 m] National Hockey League
ice rink). Other spaces consist of locker
rooms, 2,800 ft2 (260 m2); mechanical
and electrical rooms, 600 ft2 (56 m2);
ice resurfacer machine room, 300 ft2
(28  m2); offices and meeting rooms,
2,500 ft2 (232 m2); canteen and kitchen
area, 1,500 ft2 (139 m2); main entrance
hall, 1,500  ft2 (139  m2); and service
rooms 800 ft2 (74 m2). Overall, the total
building area is approximately 34,000 ft2
(3159 m2).
Typically, arenas are used 18 hours per
day on weekends and 12 hours per day
during weekdays. A standard arena is
By Laurier Nichols, P.E., Fellow ASHRAE
Improving Efficiency
In Ice Hockey Arenas
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2009
ASHRAE Journal
17
used approximately 100 hours per week. The ice is resurfaced
approximately 65 times per week.
The lighting of a nonefficient amphitheatre uses approxi-
mately 32 kW for most ice activities. Most of the lighting
fixtures are installed above the ice rink (1.9 W/ft2 [20.5 W/
m2]) and lower density lighting fixtures are installed above the
stands (0.7 W/ft2 [7.5 W/m2]). Elsewhere in the building, the
average lighting power is approximately (2 W/ft2 [21.5 W/m2])
for a total of 15 kW. Exterior lighting could amount to 2 kW.
The ventilation requirements of the amphitheater are ap-
proximately 10,000 cfm (4719 L/s), but the author’s observations
show that ventilation is not continuously used. Ventilation of an
amphitheater is used for 15 minutes after each ice resurfacing
to evacuate the pollution created by the propane gas combustion
of the ice resurfacing machine. Several arenas use pollution
detectors to monitor the ventilation use, which explains why
the ventilation is not in continuous operation. Other ventilation
systems with a total of fresh air of 7,000 cfm (3304 L/s) are used
for the other spaces.
The refrigeration load of a standard arena, operating for eight
months, is 70 tons (246 kW) of cooling using an average 110 hp (82
kW) for the refrigeration compres-
sors. The brine pump (850 gpm
[54 L/s]) generally uses a 25 hp
(19 kW) motor. The refrigeration
equipment is in use throughout the
eight months of operation.
Heating is provided either by
natural gas, propane gas, oil or
electricity. In the province of
Quebec, several arenas are heated
with electricity, but most arenas
use a dual source of energy (ei-
ther gas and electricity or oil and
electricity). Stands are heated in
most municipal arenas. When
heated, the stands are frequently
kept to a comfort level with radiant gas units.
As an exercise for evaluating the energy savings measures,
let’s assume that we have a nonefficient arena with an annual
energy use of 1,950,000 kWh. The total energy consumption
could be divided into the following uses as shown in Figure 1.
Several energy-saving measures could be implemented in an
existing building such as this one or when planning a new building.
Heat Recovery on Exhaust
In northern regions, the first energy saving measure to
implement is usually the heat recovery of energy leaving the
building in the exhausted air. This can be used for preheating
the outside air being introduced for ventilation. This measure
has a significant impact on the whole energy balance of the
building. For instance, in this typical building, the energy
savings with the use of a thermal wheel at 75% efficiency
could reach 250,000 kWh. This savings will appear on the
heating usage.
Subfloor Heating Using Heat Recovery
When an arena is used for more than seven months, it is
important to eliminate the possibility of freezing the subsoil.
In fact, the concrete slab under ice rinks had to be replaced in
several arenas because of damages created by the formation
of frost in the soil under the floor. To eliminate this problem,
4 in. (102 mm) of polystyrene insulation is installed under the
concrete slab of the ice rink. Heating must be provided in the
soil under the insulation to prevent freezing. The average heating
requirement amounts to 20,500 Btu/h to 27,300 Btu/h (6 kW
to 8 kW). It is used for the full eight months of operation. The
heating of the subfloor could be provided by the heat rejection
of the condenser of the refrigeration equipment.
As this is a low-temperature requirement, it could be provided
at a condensing temperature that could be limited at 70°F (21°C)
during winter months. The potential savings is equal to the total
heat requirement of 35,000 kWh.
DHW and Surfacing Water Requirement
Domestic hot water and water used by the ice resurfacer
require a higher temperature. The refrigeration gas superheat
available at the outlet of the
compressor offers an excellent
opportunity for the heating of
DHW. The problem with DHW
and ice surfacing water is the
wide variation of daily demand.
Therefore, water storage is re-
quired. Successful preheating of
domestic water is achieved with
a 2,000 gallon (7571 L) water
storage tank (often two tanks of
1,000 gallons (3785 L) each).
With this amount of storage, it
often happens that in the morn-
ing after heat recovery of the
gas superheat, the 2,000 gallons
(7571 L) may be at 170°F (77°C), ready for the daily operation.
Monitoring of energy savings in some arenas show that the full
DHW and surfacing water requirement could be provided with
heat recovery on the gas superheat. The annual savings could
amount to 130,000 kWh.
Brine Pump
Several tests were conducted in the Montreal area by modify-
ing the distribution of the brine in the floor slab under the ice.
The modified distribution used a four-pass arrangement instead
of the conventional two-pass arrangement. This modification
had a major impact on the energy use of the brine pump. It cut
the energy requirement by 50%. Tests conducted showed the
ice quality was the same and that no noticeable change in the
activities carried out on the ice was reported during the test
period. It was once reported that the four-pass distribution
was better than the two-pass distribution. This specific com-
ment was for a central refrigeration plant for two ice sheets,
Typical municipal ice arenas consume 1500 MWh/year.
18
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
Refrigeration
23%
Heating
42%
Lighting 11%
Fans 5%
Pumps 7%
DHW + Surfacing 7%
Heat Rejection
2%
Miscellaneous 1%
Subfloor Heat 2%
Figure 1: Inefficient arena (1,950,000 kWh).
one being with the four-pass distribution and the other with
the two-pass distribution. Because of a faulty installation (too
much concrete over the plastic pipes), the operator had to lower
the brine temperature when starting the two-pass ice sheet. The
ice quality was good for the four-pass ice sheet with a higher
temperature at 4°F (–16°C).
The thickness of concrete over the plastic pipes and the thickness
of the ice over the slab have a major impact on the performance
of heat exchanges. It is important that the concrete slab be leveled
from within so that the ice thickness is limited to 1 in. (25 mm).
The thickness of concrete over the plastic pipes should also be
limited to 1 in. (25 mm). A 4 in. (102 mm) thickness of concrete
means that the brine temperature must be lowered by 10°F (5.5°C).
Some questions remain on the brine velocity in the pipes.
Should the brine flow be in the turbulent mode? Often, the heat
transferred from the brine to the ice is low. A standard arena
uses 53,000 ft (16 154 m) of plastic polyethylene pipes for the
heat transfer with the ice. If we assume 70 tons (246 kW) for the
refrigeration, it means that the heat transfer amounts to 16 Btu/
ft (15 W/m) of pipe. This means that a brine flow in the laminar
mode would have less impact on the heat transfer. The resistive
film created by a laminar flow has more impact in a heat ex-
changer where the heat transfer is 1,000 Btu/ft (961 W/m) of pipe.
The four-pass arrangement generates an energy savings
of 70,000  kWh on the pump’s energy requirements and
20,000 kWh on the refrigeration equipment (lower heat gen-
erated by the brine pump). This represents annual savings of
$6,000 for an arena in the Montreal area.
Heat Recovery for Heating
The refrigeration equipment of an arena could also act as a
heat pump. All heat removed from the ice could be used for
heating spaces and the outside air for ventilation purposes. Al-
though heat is recovered from the exhaust, residual heating is still
required for ventilation. It is easy to use rejected heat from the
refrigeration equipment as it does not require high condensation
temperature. Moreover, the heat recovery does not negatively
impact on the performance of the refrigeration compressors.
Heat recovery condensers could be used for heating of space.
Heating equipment would have to be selected for operation
at low temperatures, so it does not require high condensation
temperature (more than 100°F [38°C]).
When full heat recovery is achieved on the refrigeration equip-
ment, almost all space heating, as well as ventilation heating, could
be provided. This would represent annual savings of 475,000 kWh.
Low-e Ceiling
The refrigeration load of an ice arena is a complex mix of
radiation and convection. Studies show that the radiation has a
major impact on the refrigeration load. It is possible to lower the
radiation exchange between the ice sheet and the ceiling with
the use of a low-e ceiling by installing a high reflection (low-e)
aluminized plastic sheet under the structural trusses of the ceiling.
This addition will lower the radiation exchange with the ceiling,
but it will increase the radiation exchange from the perimeter
stands because of the higher reflection. An ASHRAE research
project is currently under way to help understand the radiation
exchange process that occurs in an arena. Monitoring of the ad-
dition of a low-e ceiling shows a 15% savings on the refrigeration
equipment, which translates into annual savings of 67,500 kWh.
Efficient Lighting System
Improvement in the lighting efficiency could be used to lower
the energy use of an arena. Lighting fixtures have a large propor-
tion of radiation components and, when installed over the ice sheet
they generate a refrigeration load. Creative lighting systems could
be used for arenas. Some experiences with T-5 or T-8 fluorescent
lighting systems were successful as they create the possibility to
modulate the lighting level according to the activities taking place
on the ice. Lighting level can be adapted to the type of activity. It is
easy to understand that a child below 10 years old won’t shoot the
puck at 100 mph (45 m/s) as a professional hockey player would.
A high lighting level is not always needed. Efficient lighting level
could generate annual savings of more than 50,000 kWh per year.
Efficient Refrigeration Equipment
Several energy-efficiency measures could be implemented
on the refrigeration equipment such as: modulation of the
condensing pressure, liquid subcooling, electronic expansion
valves, flooded-type evaporator, variable frequency drive on
compressor, thermal storage, etc. Simulation of the operation
of the refrigeration equipment is the best tool to evaluate the
advantages of its improvement. Lowering the energy require-
ment of the refrigeration equipment is often not possible when
heat recovery is required for heating at a higher condensing
pressure. Liquid subcooling is required with an alternative
refrigerant such as R-410 or R-507. Lowering the condensing
pressure will improve the refrigeration cycle, but a higher con-
densing pressure should be used if heat recovery is required.
It is always better to extract heat from the refrigeration equip-
ment when heat is required than trying to improve the refrig-
eration cycle itself. Improving energy efficiency of an existing
arena was achieved without lowering the condensing pressure.
www.info.hotims.com/25205-26
20
ASHRAE Journal
J u n e 2 0 0 9
www.info.hotims.com/25205-36
Refrigeration
42%
Heating
11%
Lighting
21%
Fans 12%
Pumps
8%
DHW + 
Surfacing
0%
Heat Rejection
4%
Miscellaneous 2%
Subfloor Heat 0%
Figure 2: Modified arena (8,40,000 kWh).
The total energy was lowered by almost half of the energy use
(from 1,600,000 kWh to 820,000 kWh) by heat recovery used
for heating requirements. Improvement on the refrigeration
equipment is possible but one should consider the building as
a whole system and not focus only on the refrigeration.
Improved refrigeration could lower the energy use by 30%,
which represents annual savings of 120,000 kWh. Energy-
efficient refrigeration equipment is a must when the rejected
heat is recovered by a water loop heat pump instead of a direct
condenser heat recovery system.
Energy Savings
When all of the previously described energy efficiency im-
provement measures are implemented (with 20% improvement
on the refrigeration), the standard arena uses less energy. An
annual savings of 57% is achievable.
The total energy consumption of the improved arena
(8,40,000 kWh) could be divided into the uses shown in Figure 2.
Conclusion
The analysis of energy efficiency for arenas should consider
the building as a whole with all its mechanical systems and
architectural systems. Because a refrigeration load exists for
the ice rink along with other needs for heating, the refrigeration
system should act as a heat pump to supplement the heating
requirements. For many arenas, proper heat recovery could lead
to a 50% annual energy savings.
References
1. Lavoie, M.R., R. Sunyé, D. Giguère. 2000. “Potentiel d’économie
d’énergie en réfrigération dans les arénas du Québec.” (“Potential
for energy savings in arenas of the Province of Quebec,” available in
French only.) CANMET Energy Technology Centre.
www.info.hotims.com/25205-16
24
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
By Stanley A. Mumma, Ph.D., P.E., Fellow ASHRAE
LEED Rating System
LEED is a voluntary rating system, not
a formal standard. The system consists of
the following sections with percentages
of the maximum 110 credits:
•• Sustainable sites, 24%;
•• Water efficiency, 9%;
•• Energy and atmosphere, 32%;
About the Author
Stanley A. Mumma, Ph.D., P.E., is professor
emeritus, Penn State University, University Park, Pa.
30% Surplus OA
Does It Use More Energy?
T
 he Building Sciences column “Why Green Can Be Wash” in the November
2008 ASHRAE Journal addressed overventilation this way, “Do you want to
save serious energy and serious money? ... Then don’t overventilate. This idea of
getting green points by increasing the rates above those specified by Standard
62 is just madness.”1 The central thrust of this article is to explore the veracity
of this statement as it relates to dedicated outdoor air systems (DOAS). First,
the 2009 U.S. Green Building Council’s LEED®2 for New Construction and Major
Renovations is briefly reviewed.
•• Materials and resources, 13%;
•• Indoor environmental quality
(IEQ), 14%;
•• Innovation in design, 5%;
•• Regional priority, 3%.
The increased ventilation LEED credit
is not in the energy and atmosphere cate-
gory; it is in the IEQ category. One might
imply, from the Journal article referenced
previously, that LEED was 100% about
energy. The intent of this LEED credit
is “to improve indoor air quality for im-
proved occupant comfort, well-being
and productivity.” The improvement is
accomplished by “increasing breathing
zone outdoor air ventilation rates by at
least 30% above the minimum rates re-
quired by Standard 62.1‑2007.”
DOAS
DOAS, as defined by ASHRAE,3 uses
a separate unit to condition (heat, cool,
humidify, dehumidify) all of the outdoor
air brought into a building for ventila-
tion and then deliver it directly to each
occupied space or to local HVAC units
serving those spaces. Meanwhile, the
local units (fan coils, water-source heat
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2009
ASHRAE Journal
25
as well as temper the outdoor air (OA), but only about 20% as
much as would occur if TER equipment were not used.
The second hypothesis is that increasing the ventilation air-
flow rate will result in a reduction in the winter cooling plant
operation, saving operating costs. Consequently, any surplus air
that can be brought in during the free cooling periods should
prove beneficial in most locations where buildings are served
by a DOAS.
The third hypothesis is that the extra free winter cooling will
more than offset the increased cooling energy use during the
summer months.
The analysis to follow compares, on an annual basis, the first
and operating cost for DOASs with and without TER in four
different geographic locations.
Exploring Typical Flow Rates Specified by 62.1
Two important issues to be explored are the required supply
air (SA) dew-point temperature (DPT) and the steady-state space
carbon dioxide (CO2) concentration (a measure of contaminant
dilution) as a function of combined OA per person. For that pur-
pose, a limited number of occupancy categories (OC) found in
Standard 62.1, Table 6.16 was selected. For those selections, the
minimum combined (occupant and floor components considered)
OA flow rate per person range from 6 scfm (3 L/s) per person
for conference rooms to 17 scfm (8 L/s) per person for offices.
Information for the various OCs using minimal and 30%
surplus ventilation air is presented in Table 1. The computed
(solving the equation: QL=0.68×scfm×DW) SA DPT ranges
from 24.8°F to 47°F (– 4°C to 8°C) using the minimum OA
per person. When the SA flow rate is increased by 30%, the
SA DPTs are elevated, to some extent, to the range of 35°F to
49°F (2°C to 9°C).
SA DPTs below about 44°F (7°C) are difficult to obtain
with mechanical refrigeration alone, and generally require the
pumps, small packaged units, variable-air-volume terminals,
chilled ceiling panels, chilled beams, etc.) in or near each space
maintain space temperature. Treating the outdoor air separately
from recirculated air can make it easy to verify that sufficient
ventilation airflow reaches each occupied space and can help
limit indoor humidity levels. The latter is accomplished by
dehumidifying the ventilation air to remove all of the outdoor
air and most, or all, of the space latent cooling load, leaving the
local HVAC units to primarily handle space sensible cooling
loads. (Some types of local HVAC equipment must operate dry
to avoid problems associated with condensation, limiting their
duty to sensible loads only.)
DOAS Issues Related to 90.1
•• Air- or water-side economizers are in the prescriptive
requirement for many locations. An exception is that
economizers are not required for most locations east of
97°W longitude and south of 40°N latitude, i.e., Atlanta
and New Orleans. An all air system with air-side econo-
mizer is generally able to meet the entire space cooling
loads when the outdoor air temperature drops below
55°F (13°C). On the other hand, with the DOAS flow
rate as low as 20% that of an all air system, the outdoor
air temperature may need to fall below 0°F (–18°C) for
it to meet the full cooling load.4,5
•• Total energy recovery equipment (TER) with an energy
recovery effectiveness (sensible and latent) of at least 50%
shall be used when individual fan systems with capacities
of 5,000 cfm (2360 L/s) or greater, consisting of at least
70% outdoor air, subject to exceptions.
DOAS 30% Surplus Ventilation Air Energy Hypotheses
The first hypothesis is that increasing the ventilation airflow
rate will increase the energy required to cool and dehumidify,
Table 1: Ventilation data for different categories of occupancies.
1
2
3
4
5
6
7
8
9
10
11
12
Occupancy
Category
cfm/Person
cfm/ft2
People/1,000 ft2
Combined Outdoor
Air cfm/Person
Per Person Latent
Load, Btu/h
Space Enthalpy
at 75°F 50% RH
Required Supply Air
Enthalpy, Btu/lbm
Supply Air Dew-Point
Temperature,°F
30% More Combined
Outdoor Air/Person
Required Supply Air
Enthalpy, Btu/lbm
With 30% Surplus Air
Supply Air Dew-Point
Temperature,°F With
30% Surplus Air
Lecture
Classroom
7.5
0.06
65
8.42
200
28.14
22.86
35.96
10.96
24.08
41.63
Classroom
>9 Years Old
10.0
0.06
35
11.71
200
28.14
24.36
42.75
15.23
25.22
46.08
Conference
Room
5.0
0.06
50
6.20
200
28.14
20.97
24.84
8.06
22.63
34.75
Office
5.0
0.06
5.0
17.0
200
28.14
25.53
47.18
22.10
26.13
49.20
Museums
7.5
0.06
40
9.0
250
28.14
21.97
31.05
11.70
23.39
38.56
Note: Columns 1 through 4 are taken from ASHRAE Standard 62.1-2007, Table 6-1.
26
ASHRAE Journal
J u n e 2 0 0 9
www.info.hotims.com/25205-32
addition of active desiccants or a Type III
passive dehumidification component.7
A word of caution, even with a DOAS
designed to meet the entire space latent
load, condensation on the terminal cool-
ing surfaces will occur if they operate
below the design space DPT.8,9
The data presented in Figure 1, based
upon Table 1 and indicated by diamonds,
are for the minimum OA flow conditions.
Those indicated by the squares are for
30% surplus OA. Points A and A9 are
for the conference room OC, where the
minimum combined OA flow rate is 6.2
cfm (2.9 L/s) per person and requires a
DPT of 24.8°F (–4°C) for the DOAS to
entirely meet the space latent load. A
30% increase in flow, a 2 cfm (0.9 L/s)
per person increase, yields a 40% favor-
able increase in the required SA DPT to
34.8°F (2°C).
As the flow rate per person increases,
a 30% increase in flow represents a pro-
gressively larger absolute change in cfm.
At the same time, the magnitude of the
Figure 1: Required supply air dew-point temperature to handle the entire occupant latent load
versus outdoor air/person (left axis); and space CO2 ppm versus outdoor air/person (right axis).
Supply Air Dew-Point Temperature
Space CO2, ppm
52
50
48
46
44
42
40
38
36
34
32
30
28
26
24
2,240
2,130
2,020
1,910
1,800
1,690
1,580
1,470
1,360
1,250
1,140
1,030
920
810
700
4
6
8
10
12
14
16
18
20
22
24
26
28
30
32
cfm/Person
Knee of Curves
~18 to 20 cfm/Person
Increasing the Latent Load/Person
(200 to 250 Btu/h) for a Given
Supply Airflow, Requires Lower
Supply Air Dew-Point Temperature
DPT at Std. 62.1 Flow
DPT at 1.3 × Std. 62.1
DPT at >cfm/Person
CO2
D
C
B
A′
D′
C′
B′
A
E′
E
To an open, energy-saving
Facility Management Solution
www.wonderware.com/fms
Make the Switch
Facility managers, building owners and end-users now have a competitive choice with open and flexible
software from Wonderware. Our open Facilities Management Solution and network of independent system
integrators can help reduce your total cost of ownership for installation, maintenance and service of applications.
Lower energy costs and improve the security and performance of your workforce
regardless of which building automation system you’ve installed. Ask for our
FREE White Paper on how the Wonderware Facilities Management Solution can
release you from costly proprietary systems. www.wonderware.com/fms
©2008 Invensys Systems, Inc. All rights reserved. Invensys and Wonderware are trademarks of Invensys plc, its subsidiaries and affiliated companies. All other brands and product names may be the trademarks or service marks of their respective owners.
www.info.hotims.com/25205-39
28
ASHRAE Journal
J u n e 2 0 0 9
www.info.hotims.com/25205-33
Finally, the same trend is visible between
E and E9, but those points do not lie on
the same curve since they are working
with a greater latent load per person of
250 Btu/h (73 W).
Also plotted in Figure 1 is the space
steady-state CO2 concentration (assum-
ing an OA CO2 concentration of 400
ppm and an occupant CO2 generation
rate of 0.01 cfm [0.31 L/min.]) as a func-
tion of cfm/person. It has a similar but
opposite characteristic to the required
DPT curve, with its knee also in the
18 to 20 cfm (8 to 9 L/s) per person.
It would appear that increases in the
OA flow per person beyond the knee
would produce diminishing IEQ return.
The IEQ literature reports a similar
finding.10
Testing the 30% surplus ventilation
air energy hypotheses by comparing
the energy performance of a 4,600
scfm (2171 L/s) DOAS with a 6,000
scfm (2832 L/s)(4,600×1.3) DOAS. To
undertake the test, a number of assump-
tions are required. They include:
•• Space conditions maintained at 75°F
(24°C) and 50% relative humidity
year-round;
•• All the cooling used to condition the
OA in the summer is always needed
with either flow (i.e., reheat never
needed or used);
•• Winter free cooling can be fully used
by the building; or
•• Winter free cooling, when reduced by
the use of TER for the entire nonsum-
mer periods, can be fully used by the
building;
•• Building is occupied 13 hours/
day, 6 days per week, 52 weeks a
year—4,056 hours/year;
•• TMY weather data11 used, and
binned into 5 gr/lbm (0.72 g/kg) bins
for analysis;
•• Locations are limited to: Atlanta;
New Orleans; Columbus, Ohio; and
International Falls, Minn.;
•• Cooling plant energy characteristic,
0.7 kW/ton (2.46 kW/kW);
•• Cost of electricity: $0.10/kWh;
•• Use TER with an effectiveness of 0.8
on the OA side;
•• DOAS combined fan/motor effi-
ciency of 70%;
SA DPT change decreases asymptoti-
cally. Specifically, the increase in the SA
DPT from B to B9 is 16%, from C to C9
is 8%, and from D to D9 is 4%.
This relationship leads to a key ob-
servation that with a latent load of 200
Btu/h (59 kW) per person, increasing
the airflow per person beyond about 18
to 20 cfm (8 to 9 L/s) per person, noted
as the knee of the curve in Figure 1,
has diminishing return when viewed
from the perspective of elevating the
SA DPTs to meet the latent loads. The
triangle points on Figure 1 are for fur-
ther increased flow per person, intended
to illustrate the trend beyond point D9.
Solutions
3900 Dr. Greaves Rd., Kansas City, MO 64030
(816) 761-7476 s Fax (816) 765-8955
www.ruskin.com s Email: ruskin@ruskin.com
Balancing energy savings and ventilation requirements is a serious challenge in any
climate. International Codes, ASHRAE Standard 62.1 and the Green Building Council
all require proper ventilation in buildings. According to the EPA website, indoor air quality
is still a top concern.
So how do you know you are getting the proper amount of ventilation delivered throughout
the system?
The answer is Ruskin’s Air Measuring Dampers, Louvers and Duct Insertion Probes. Ruskin
products accurately monitor and control ventilation air 100% of the time, ensuring proper
ventilation while saving energy dollars.
Ruskin’s Air Measuring Dampers, Louver and Probes ...
Never too much air...Never too little...ALWAYS JUST RIGHT!
To learn more about Ruskin’s air measuring solutions, or to locate a representative nearest you,
visit our website at www.ruskin.com or call us at (816) 761-7476.
www.info.hotims.com/25205-35
30
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
•• For systems with TER, the total pressure drop across the
fan (DOAS internal and external) each direction, 3 in. w.g.
(747 Pa), i.e., the flow of 4,600 or 6,000 cfm (2171 or 2832
L/s) are operating against 6 in. w.g. (1494 Pa). It is assumed
that the system was designed for one or the other flow, and
in each case the pressure drop is the same, i.e., increasing
the flow to 6,000 cfm (2832 L/s)from a system designed for
4,600 cfm (2171 L/s) is not the case. It was assumed that the
TER had bypass dampers, so when not in use, the fan power
was assumed to be working against half the pressure drop.
•• For systems without a TER, the pressure drop across the
fan was assumed to be 3 in. w.g. (747 Pa);
•• A design SA DPT of 46°F to 48°F (8°C to 9°C) was as-
sumed to ensure that the entire space latent loads were
accommodated;
•• OA load is computed to be the product of mass flow rate
times the difference between the OA enthalpy and the
design room enthalpy;
•• When the OA load goes negative using the enthalpy dif-
ferences, some free cooling is occurring;
•• Once the OA humidity ratio drops below the design sup-
ply air humidity ratio, the free cooling is computed as the
product of the mass flow rate times specific heat times the
difference between the OA dry-bulb temperature (DBT)
and the design space DBT (75°F [24°C]) plus the design
latent load of the space. Using mass flow times enthalpy
difference results in an extreme overestimation of the free
cooling because of the huge latent cooling potential that
the dry OA has. But it can do no more than the design
latent load—all that occurs is that the space RH drops
below the design 50%. No supplemental humidification
was assumed.
•• For low OA temperatures, the DBT leaving the TER was
computed for each location based on the 80% effectiveness
and an exhaust air temperature of 75°F (24°C). In some
locations, it may be necessary to provide some tempering
beyond that of the TER. This issue will be addressed later.
The results of the cooling computations are presented in
Table 2. Column 1 lists the OA flow rates for the periods
without free cooling and with some free cooling for the four
1
2
3
4
5
6
7
8
Flow Rate, cfm
Ton Hour (TH)
Cooling
Required
Without TER
TH Cooling
Required
With 80%
Effective
TER
Operating
Cost for
Cooling
Without
TER
Operating
Cost for
Cooling
With 80%
Effective TER
Hours Where
No Free
Cooling
Occurs
Hours
Where
Some Free
Cooling
Occurs
Lowest
Temperature
Leaving TER
During Coldest
Day, °F
Atlanta, Simulation Data
No Free
Cooling
4,600
14,826
2,965
$1,038
$208
1,561
6,000
19,330
3,866
$1,353
$271
1,561
Some
Free
Cooling
4,600
–30,184
–7,502
–$2,113
–$525
2,495
6,000
–39,353
–9,781
–$2,755
–$685
2,495
65
New Orleans, Simulation Data
No Free
Cooling
4,600
31,490
6,298
$2,204
$441
2,292
6,000
41,000
8,211
$2,875
$575
2,292
Some
Free
Cooling
4,600
–17,119
–4,031
–$1,198
–$282
1,764
6,000
–22,320
–5,256
–$1,562
–$368
1,764
67
Columbus, Simulation Data
No Free
Cooling
4,600
7,506
1,500
$525
$105
1,092
6,000
9,786
1,957
$685
$137
1,092
Some
Free
Cooling
4,600
–47,084
–11,814
–$3,296
–$827
2,964
6,000
–61,387
–15,402
–$4,297
–$1,078
2,964
61
International Falls, Simulation Data
No Free
Cooling
4,600
1,934
387
$135
$27
308
6,000
2,521
504
$176
$35
308
Some
Free
Cooling
4,600
–75,795
–19,210
–$5,303
–$1,345
3,748
6,000
–98,774
–25,045
–$6,914
–$1,753
3,748
59
Note: Negative signs indicate the free cooling delivered and savings.
Table 2: DOAS simulation results for Atlanta, New Orleans, Columbus, and International Falls.
www.info.hotims.com/25205-1
32
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
locations. Columns 2 and 3 present a summation
of the ton hours (TH) for the periods without free
cooling and with some free cooling. Columns 4
and 5 present the annual cooling operating costs
or savings with and without TER. Columns 6 and
7 present the hours of no free cooling and hours
where some free cooling is occurring. Column
8 lists the lowest temperature leaving the TER
on the coldest bin for the location (59°F to 65°F
[15°C to 18°C]).
This analysis would apply to any building type
with space OA flows per person that have been
adjusted to be within the range of 16 to 20 cfm
(8 L/s to 9 L/s) per person (within the 30% OA
range), not just office buildings. As noted in Fig-
ure 1, the required SA DPT varies by only a few
degrees for OA flows of 16 to 20 cfm (8 L/s to 9
L/s) per person.
Energy Implications of 30% Surplus
In an effort to understand the annual OA cooling
operating costs, and, therefore, energy implica-
tions of the extra 30% ventilation air, the differ-
ences in annual summer cooling costs displayed
in Column 5 of Table 2, in bold, will be used. Also
the savings from the added free cooling with the
TER off, Column 4, in bold, will be used.
For each of the four locations, the results are
as follows:
•• Atlanta: ($271 – $208) – ($2,755 – $2,113)
= –$579, a savings by adding 30% to the
ventilation;
•• New Orleans: ($575 – $441) – ($1,562 –
$1,198) = –$230, a small savings by adding
30% to the ventilation;
•• Columbus: ($137 – $105) – ($4,297
–$3,296) = –$969, a nice savings by adding
30% to the ventilation; and
•• International Falls: ($35 – $27) – ($6,914 –
$5,303) = –$1,603, an even larger savings
by adding 30% to the ventilation.
One may argue that the savings for a climate such
as International Falls is not accurate since tempering
of the OA may be required in the winter to avoid
overcooling, but was not included in the analysis.
Note, however, that tempering is available “for
free” from the TER, which would make supply air
available, based on the data in Column 8 of Table
2, at 59°F (15°C) in the coldest OA weather bin.
Warmer bins would yield higher leaving tempera-
tures. Caution: tempering with the TER should only
be done when necessary to limit the free cooling.
Winter operation of the TER, with adequate frost
protection, also recovers humidity from the exhaust
airstream, either eliminating the need for other
AHU
CC: 29.7 ton
16.4 ton Sensible
13.3 ton Latent
9.6 ton OA Load
Building:
75°F, 50% RH
DOAS Cooling:
20.1 ton Total
14.9 ton Sensible
5.2 ton Latent
OA, 87°F
155 gr/lb
48°F, 100% RH
6,000 cfm
TER
•• AHU first cost: $19,800 + $12,000 installation.
•• Air-cooled chiller first cost: $12,600+ $5,000 installation.
•• Total installed cost: $49,400.
Figure 4: New Orleans 6,000 cfm AHU with cooling coil, with TER.
Figure 2: New Orleans 6,000 cfm AHU with cooling coil, no TER.
AHU
CC: 58.6 ton
21.3 ton Sensible
37.3 ton Latent
38.5 ton OA Load
OA, 87°F
155 gr/lb
•• AHU first cost: $9,900 + $9,000 installation.
•• Air cooled chiller first cost: $24,900 + $5,000 installation.
•• Total installed cost: $48,800.
Building:
75°F, 50% RH
DOAS Cooling:
20.1 ton Total
14.9 ton Sensible
5.2 ton Latent
48°F, 100% RH
6,000 cfm
AHU
CC: 46.6 ton
17.1 ton Sensible
29.5 ton Latent
29.5 ton OA Load
OA, 87°F
155 gr/lb
•• AHU first cost: $8,100 + $6,900 installation.
•• Air-cooled chiller first cost: $21,840 + $5,000 installation.
•• Added FCUs to cover 3 ton of lost DOAS space sensible cooling.
First cost: $1,440 + ($0 to $4,300 [three at $1,430 each]) installation.
•• Total installed cost: $43,280 to $47,580.
Figure 3: New Orleans 4,600 cfm AHU with cooling coil, no TER.
Building:
75°F, 50% RH
DOAS Cooling:
17.1 ton Total
11.9 ton Sensible
5.2 ton Latent
46°F, 100% RH
4,600 cfm
Figure 5: New Orleans 4,600 cfm AHU with cooling coil, with TER.
AHU
CC: 24.5 ton
13.3 ton Sensible
11.2 ton Latent
7.3 ton OA Load
Building:
75°F, 50% RH
DOAS Cooling:
17.1 ton Total
11.9 ton Sensible
5.2 ton Latent
OA, 87°F
155 gr/lb
TER
•• AHU first cost: $17,000 + $9,200 installation.
•• Air-cooled chiller first cost: $12,110 + $5,000 installation.
•• Added FCUs to cover 3 ton of lost DOAS space sensible cooling.
First cost: $1,440 + ($0 to $4,300 [three at $1,430 each]) installation.
•• Total installed cost: $44,750 to $49,050.
46°F, 100% RH
4,600 cfm
June 2009
ASHRAE Journal
33
humidification equipment and associated energy
costs, or significantly reducing both.
If the free cooling is required, and low supply
air temperatures are not acceptable, there are other
ways of “free tempering” the air without losing
the free cooling aspect of the OA. If the terminal
equipment involves FCUs, blending the space
air with the OA provides that tempering.12 If the
terminal equipment involves chilled ceilings or
beams, they can be used to extract heat from the
space and release it via the cooling coil (CC) in
the DOAS.13
If the TER were allowed to operate for the entire
time where dehumidification were not required, the
annual cooling operating cost savings for the 30%
ventilation increase for International Falls would
be: ($35 – $27) – ($1,753 – $1,345) = –$400.
This huge loss of free cooling with DOAS,14 as a
result of any unnecessary operation of the TER,
must be avoided.
Columns 6 and 7 give insight as to the outcomes
presented previously. Only New Orleans has a
free cooling duration shorter than the cooling
duration—528 hours. The other three regions
have longer free-cooling durations than cooling,
ranging from 934 to 3,440 more hours.
First-Cost Consequences
In an effort to estimate the first-cost conse-
quences of supplying surplus OA, equipment
was selected for the New Orleans and Colum-
bus climates. The selections were for the 6,000
cfm (2832 L/s) and 4,600 cfm (2171 L/s) flow
rates with and without TER. Current fourth
quarter 2008 equipment street prices were
obtained from a leading manufacturer. Current
installation cost data were obtained from an
experienced DOAS design-build mechanical
contractor.
The equipment arrangements, design duty, and
first and installed costs are presented in Figures 2
through 9 for the two flow rates without and with
TER. To match the space latent loads for the two
flow rates, the SA DPT at the 4,600 cfm (2171
L/s) flow needed to be 2°F (1°C) lower than that
of the 6,000 cfm (2832 L/s) flow.
In all cases, the higher flow with the surplus
air provides more space sensible cooling, 14.9
ton versus 11.9 ton (52 kW versus 42 kW). The
3 ton (11 kW) difference in space sensible cool-
ing must be accommodated by adding capac-
ity to the terminal equipment, FCUs assumed
for this comparison. The extra 3 ton (11 kW)
capacity must also be added to the coil loads
at the reduced flow when pricing the chillers.
Figure 9: Columbus, 4,600 cfm AHU with cooling coil, with TER.
AHU
CC: 22.3 ton
5.2 ton OA Load
Building:
75°F, 50% RH
DOAS Cooling:
17.1 ton Total
11.9 ton Sensible
5.2 ton Latent
OA, 83.9°F
127.5 gr/lb
46°F, 100% RH
4,600 cfm
TER
•• AHU first cost: $17,000 + $9,200 installation.
•• Air-cooled chiller first cost: $11,130 + $5,000 installation.
•• Added FCUs to cover 3 ton of lost DOAS space sensible cooling.
First cost: $1,440 + ($0 to $4,300 [three at $1,430 each]) installation.
•• Total installed cost: $43,770 to $48,070.
Figure 6: Columbus, 6,000 cfm AHU with cooling coil, no TER.
AHU
CC: 47 ton
26.9 ton OA Load
Building:
75°F, 50% RH
DOAS Cooling:
20.1 ton Total
14.9 ton Sensible
5.2 ton Latent
OA, 83.9°F
127.5 gr/lb
•• AHU first cost: $9,900 + $9,000 installation.
•• Air-cooled chiller first cost: $20,000 + $5,000 installation.
•• Total installed cost: $43,900.
48°F, 100% RH
6,000 cfm
Figure 8: Columbus, 6,000 cfm AHU with cooling coil, with TER.
AHU
CC: 26.9 ton
6.8 ton OA Load
Building:
75°F, 50% RH
DOAS Cooling:
20.1 ton Total
14.9 ton Sensible
5.2 ton Latent
OA, 83.9°F
127.5 gr/lb
TER
•• AHU first cost: $19,800 + $12,000 installation.
•• Air-cooled chiller first cost: $11,400 + $5,000 installation.
•• Total installed cost: $48,200.
48°F, 100% RH
6,000 cfm
Building:
75°F, 50% RH
DOAS Cooling:
17.1 ton Total
11.9 ton Sensible
5.2 ton Latent
AHU
CC: 37.9 ton
20.8 ton OA Load
OA, 83.9°F
127.5 gr/lb
•• AHU first cost: $8,100 + $6,900 installation.
•• Air-cooled chiller first cost: $18,010 + $5,000 installation.
•• Added FCUs to cover 3 ton of lost DOAS space sensible cooling.
First cost: $1,440 + ($0 to $4,300 [three at $1,430 each]) installation.
•• Total installed cost: $39,450 to $43,750.
Figure 7: Columbus, 4,600 cfm AHU with cooling coil, no TER.
46°F, 100% RH
4,600 cfm
34
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
The variation in the installation costs for the FCUs depends
upon how the extra 3 tons (11 kW) are added. If it can be
accomplished by upsizing equipment instead of installing
additional FCUs, the added installation cost is zero. If three
new 1 ton (4 kW) FCUs were added, with a per FCU instal-
lation cost of $1,430 each, regardless of size, the installation
cost could be $4,300.
The cost data presented in Figures 2 through 9, and the op-
erating cost data presented in Table 2 are summarized in Table
3. The cross comparisons reveal the following:
•• In New Orleans, a DOAS without TER (Case I) or with
TER (Case II): 30% surplus OA cannot be justified based
on the economics.
•• In Columbus, a DOAS without TER (Case III) or
with TER (Case IV) has simple paybacks from 0.2 to
9 years when a 30% surplus of OA is supplied. The
time frame is sensitive to the installation costs of the
extra FCU capacity required for the 4,600 cfm (2171
L/s)cases.
•• Case V and VI compare the utility of TER for a fixed
flow of 6,000 cfm (2832 L/s) (i.e., the issue of excess
air is not present) in New Orleans and Columbus. In
New Orleans, TER provides a payback of 0.7 year. In
Columbus, the added first cost was also accompanied
with a small decrease in operating expense, resulting in
a long 20-year payback.
If the cost of electricity were doubled to $0.20/kWh, the
simple payback times would be cut in half.
Case I New Orleans: Economic Comparison of 6,000 and 4,600 cfm Flow Without Total Energy Recovery (TER)
Flow
First Cost
Operating Cost Outdoor Air
Fan Operating Cost
6,000
$48,800
$2,875 to $1,562 = $1,313
$1,230
4,600
$43,280 to $47,580
$2,240 to $1,198 = $1,042
$950
Extra Money for Surplus Air
$5,520 to $1,220
$271
$280
Payback Years With Surplus Air
No
Case II New Orleans: Economic Comparison of 6,000 and 4,600 cfm Flow With TER
Flow
First Cost
Operating Cost Outdoor Air
Fan Operating Cost
6,000
$49,400
$575 to $1,562 = –$987
$1,920
4,600
$44,750 to $49,050
$441 to $1,198 = –$757
$1,476
Extra Money for Surplus Air
$4,650 to $350
–$230
$444
Payback Years With Surplus Air
No
Case III Columbus: Economic Comparison of 6,000 and 4,600 cfm Flow Without TER
Flow
First Cost
Operating Cost Outdoor Air
Fan Operating Cost
6,000
$43,900
$685 to $4,297 = –$3,612
$1,230
4,600
$39,450 to $43,750
$525 to $3,296 = –$2,771
$950
Extra Money for Surplus Air
$4,450 to $150
–$841
$280
Payback Years With Surplus Air
8 to 0.3 Years
Case IV Columbus: Economic Comparison of 6,000 and 4,600 cfm Flow With TER
Flow
First Cost
Operating Cost Outdoor Air
Fan Operating Cost
6,000
$48,200
$137 to $4,297 = –$4,160
$1,562
4,600
$43,770 to $48,070
$105 to $3,296 = –$3,191
$1,204
Extra Money for Surplus Air
$4,430 to $130
–$969
$358
Payback Years With Surplus Air
7 to 0.2 Years
Case V New Orleans, Economic Comparison of 6,000 cfm Flow With and Without TER
TER Present
First Cost
Operating Cost Outdoor Air
Fan Operating Cost
Yes
$49,900
$575 to $1,562=–$987
$1,920
No
$48,800
$2,875 to $1,562=$1,313
$1,230
Extra Money for TER
$1,100
$326
$690
Payback Years With TER
0.7 Year
Case VI Columbus: Economic Comparison of 6,000 cfm Flow With and Without TER
TER Present
First Cost
Operating Cost Outdoor Air
Fan Operating Cost
Yes
$48,200
$137 to $4,297 = –$4,160
$1,562
No
$43,900
$685 to $4,297 = –$3,612
$1,230
Extra Money for TER
$4,300
–$548
$332
Payback Years With TER
<20 Years
Table 3: First and operating cost summary.
www.info.hotims.com/25205-37
36
ASHRAE Journal
J u n e 2 0 0 9
www.info.hotims.com/25205-18
Economic factors not taken into account in this analysis may
yield different results than presented above, and each job must
be considered independently.
Conclusions
First, the veracity of the Journal article claim concerning the
cooling energy waste “madness” of garnering a LEED credit in
the IEQ category has been disproved. Even Atlanta and New
Orleans, locations that are not required, by Standard 90.1, to
have economizers, used less cooling energy with 30% surplus
OA. Significantly more energy savings were demonstrated
for Columbus and International Falls, where economizers are
required.
Second, the three hypotheses set forth previously were
confirmed:
• A TER device substantially reduces the summer cooling
energy used to treat OA;
• 30% surplus air is beneficial in the winter at reducing the
cooling plant energy use; and
• The winter savings offsets the added cooling energy use
during the warm months was found to be true for the loca-
tions explored.
 Three, increasing the ventilation air to spaces with low
OA cfm/person yields big dividends in terms of allowing the
SA DPT to be elevated while still accommodating all of the
occupant latent loads. This strongly suggests a nonuniform
ventilation increase strategy.
If a space combined minimum OA/person is in the 18 to 20
cfm (8 to 9 L/s) per person range, do not increase those values
at all. But for spaces with the 6 to 18 cfm (3 to 8 L/s) per per-
son range, increase those values upward close to 18 to 20 cfm
(8 to 9 L/s) per person range, then step back and assess how
close the entire building ventilation has approached a total 30%
increase. If, after equalizing the flow rate per person to about
18 cfm (8 L/s), the 30% surplus ventilation has been achieved,
take the LEED credit.
Otherwise, abandoning the goal of gaining a LEED credit
by this method may be best. Such an approach should make
gaining the LEED credit possible while significantly simplify-
ing the equipment choices and avoiding elevated first cost by
eliminating the need for below freezing DPTs to some spaces.
Conversely, increasing the OA flow rate beyond 18 cfm (8 L/s)
per person yields diminishing returns in terms of required SA
DPT or IEQ achievement.
References
1. Lstiburek, J.W. 2008. “Why green can be wash.” ASHRAE Journal
50(11):28 – 36.
2. USGBC. 2008. “LEED 2009 for New Construction and Major
Renovations.” Washington, D.C.: U.S. Green Building Council.
3. ASHRAE. 2009. Dedicated Outdoor Air Systems. Electronic
compilation of previously published articles.
4. Mumma, S.A. 2005. “Role of economizers in DOAS: Part 1.”
ASHRAE IAQ Applications 6(4):21 – 23.
5. Mumma, S.A. 2006. “Role of Economizers in DOAS: Part 2.”
ASHRAE IAQ Applications 7(1):21 – 23.
6. ANSI/ASHRAE Standard 62.1, Ventilation for Acceptable Indoor
Air Quality, pp. 13 – 15.
7. The Trane Company. 2005. “Advances in desiccant-based de-
humidification.” Engineers Newsletter 34-4:1 – 7. http://trane.com/
commercial/library/vol34\_4/admapn016en\_0905.pdf.
8. Emmerich, S.J., T. McDowell. 2005. “Initial evaluation of dis-
placement ventilation and dedicated outdoor air systems for U.S.
commercial buildings,” NISTIR 7244. Gaithersburg, Md.: National
Institute of Standards and Technology. http://doas-radiant.psu.edu/
NIST\_DOAS\_report\_highlight.pdf.
9. Mumma, S.A. 2006. “Critical Review of NISTIR 7244.” Online
editorial http://doas-radiant.psu.edu/Emmerich\_NISTIR\_7244\_
Critical\_Review\_SEC.pdf.
10. Fischer, J.C., C.W. Bayer. 2003. “Report card on humidity control:
failing grade for many schools.” ASHRAE Journal (5):30 – 37.
11. Gas Research Institute. 1998. “BinMakerTM, The Weather Sum-
mary Tool.”
12. Mumma, S.A. 2008. “Terminal equipment with DOAS: series vs.
parallel.” Engineered Systems (5):86 – 89.
13. Mumma, S.A. 2005. “Tempering cold outdoor air using ceiling
radiant cooling panels.” ASHRAE IAQ Applications 6(3):20 – 22.
14. Mumma, S. A. 2006 “Dedicated outdoor air system design and op-
eration—avoiding pitfalls.” ASHRAE IAQ Applications 7(3):12 – 14.
www.info.hotims.com/25205-23
38
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
By Ross D. Montgomery, P.E., Member ASHRAE
C
ommissioning is a process that should be considered for new building
construction and renovations, including underfloor air-distribution (UFAD)
systems. A UFAD commissioning project in Florida on a U.S. Air Force Base is
a good example of how planning and teamwork can resolve major issues with
a system before a building is occupied.
MacDill Air Force Base CENTCOM
(Central Command) headquarters in
Tampa, Fla., is a multibuilding campus
with a two-story central utility plant
building that houses the chiller and boiler
plant, along with the main switchgear,
generators, UPS, and fuel/energy delivery
systems. The newly constructed Joint
Intelligence Center is a four-story (with
fifth floor roof/mechanical space) of-
fice, operations and data center. It uses a
combination of many innovative chilled/
hot water primary/secondary/tertiary me-
chanical designs and integrated DDC and
BAS. The U.S. Corps of Engineers speci-
fied commissioning the HVAC systems
in their contract document requirements,
and provided forms and procedures for
its execution.
Air-Handling Units
Each floor is typically served by two
draw-through style AHUs at approxi-
mately 20,000 cfm (9438 L/s) supply
air or 0.47 cfm/ft2 (2.39 L/s·m2) to the
underfloor. Separate outside air treatment
AHUs provide conditioned ventilation
airflow at its required ~10% to 15% out-
About the Author
Ross D. Montgomery, P.E., is president of Qual-
ity Systems and Technology Inc. in Palmetto, Fla.
UFAD Commissioning
For Air Force Base
The Joint Intelligence Center at MacDill Air Force Base in Tampa, Fla., uses underfloor air delivery.
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2009
ASHRAE Journal
39
side air/ventilation rates to each AHU. In addition, the build-
ing design uses building pressurization sensors to maintain a
positive pressure (in the building space relative to the outside)
by modulating relief dampers on each floor. At the same time,
exhaust dampers are modulated to maintain exhaust flow rates
for bathroom areas on each
floor. The AHU supply fans
are driven as variable speed
fans by a variable frequency
drive (VFD) with full bypass
capability (100% speed), on
the fan motor. The VFD mo-
tor is controlled to a static
pressure underfloor setpoint
(lowest reading) using a set
of individual static pressure
sensors distributed around the
underfloor areas in four zones
per AHU.
The AHUs move supply air
out of the building mechanical
core via metal ductwork and discharge into the open underfloor
plenum space (Photo 1a). Each floor incorporates approxi-
mately 25 perimeter fan-powered VAV boxes with hot water
reheat coils (Photos 1b, 1c), using underfloor air that serves
controlled parallel dampered diffusers.
Underfloor Plenums
The combustibility of cabling (power, data, and commu-
nication) contained in supply air plenums in UFAD systems
is an important consideration. Applicable codes state that
placing wires and cables in an air supply plenum is not a
problem if they are contained in conduit, or are rated to be
noncombustible (as was done on this project). Considerable
electrical, datacom and control wiring was installed under-
floor, which is easier versus traditional ceiling installation.
Mechanical system ductwork and piping were installed
using the floor as its base. Many smaller diffusers were
designed into the floor tiles at a higher density than typical,
traditional, larger volume, ceiling diffuser designs.
Approximately 200 internal zone, modulating basket-type
round floor turbulent diffusers are installed per AHU, which are
open to the underfloor and discharge directly into the occupied
spaces through a swirl-type diffuser (Photo 1d). They are con-
trolled in groups using a controller that modulates them from
40% to 100% in unison to
maintain an adjustable room
temperature setpoint.
Air Leakage
The underfloor plenum is
constructed using a myriad
of drywall interior walls with
different openings and struc-
tures that must be sealed
properly to retard leakage
within tolerances and to main-
tain plenum integrity. The
specification requires “the air
leakage through the joints be-
tween the panels and around
the perimeter of the floor system shall not exceed 0.1 cfm
(0.047 L/s) per linear foot of joint (0.304 m) subjected to 0.1
in. w.g. (24.8 Pa) positive pressure in the plenum.” (Pressure
is measured as the difference of the underfloor area relative
to the occupied space.)
Photo 1a: After ductwork. Photo 1b: Floor plenum VAV with reheat. Photo 1c: Floor VAV box. Photo 1d: Open plenum floor diffuser.
A
B
C
D
40
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
Reading past reports and commis-
sioning procedures was instrumental to
understanding the process and the impor-
tance of starting the testing and commis-
sioning as early as possible in the design
and construction phases. Commissioning
team meetings were held throughout the
construction process. In this project, the
commissioning team included representa-
tives of the owner, facility management,
architect, engineer, general/mechanical/
electrical/controls/floor/sheet metal con-
tractors, and the testing, adjusting, and
balancing (TAB) contractor.
Air Leakage Testing
Category 1 leakage (Figure 1) is due
to losses through exterior and interior
walls, wall and slab seams, wall bases,
conduits, junction boxes, window boxes,
pipe penetrations, exhaust shafts, expan-
sion joints, stairwell landings, elevator
shafts, cable sleeves, fire/smoke dampers,
etc. Category 1 leakage can impact the
ultimate airflows available to the space,
as well as energy waste.
Category 2 leakage (Figure 2) is asso-
ciated with the characteristics of the floor
systems used. It may impact stratification
of the temperature, reducing the ability
of the control system to manage its room
temperature setpoint and occupant com-
fort. Typically, the floor system manu-
facturer has data about this estimated
leakage rate, depending on the on-site
measurement of the gaps between the installed floor tiles, and
its pressure differential. This average panel gap measurement
is compared to the manufacturer testing of its product perfor-
mance. That is translated to a projected total leakage rate of
cfm/ft2 (L/s·m2) of floor area.
For our test, the average panel gap was measured as 0.008
in. (0.2 mm) (with the bare tiles installed without carpet),
which correlated to an estimated manufacturer’s leakage
of 0.35 cfm/ft2 (0.165 L/s·m2) at 0.1 in. w.g. (24.8 Pa).
Although this is technically leakage, it is leaking into the
conditioned space, and is still used. Any uncontrolled flow
into the space is not desired however, the Category 2 leakage
is not lost to the building. When the floor is ready for final
installation, carpet is added over the bare tiles, providing
more resistance to the Category 2 leakage attributed to the
tile gaps.
The general contractor and members of the commissioning
team supervised testing of the UFAD systems. The HVAC
contractor installed the air delivery systems and equipment,
and sealed them with appropriate tapes, wraps, and pastes. The
general contractor and drywall/building contractors installed
the wall, window and envelope systems and sealed them using
various sealing methods such as taping, foaming, caulking and
plugging. The electrical and controls contractors sealed all of
their conduits, openings, and potential air leakage paths using
caulk, gaskets, and plugs. All floor tiles were installed and
the entire floor area was sealed with no openings, no grilles
installed, and the entire underfloor sealed using caulks, foams,
and pastes.
The gap between the floor panels is measured, so base test
settings can be established. The test and balance contractor and
commissioning agent set up on the AHU and measured the flow
through the AHU supply duct and measured the static pres-
sure under the floor at several points. The controls contractor
increased the speed of the AHU fan through its VFD until the
static pressure setpoint for this test (0.1 in. w.g. [24.8 Pa]) was
approached. This test setpoint was not reached, but was close
enough to extrapolate the data to estimate the leakage (the
normal required operating set point for the underfloor static
pressure is 0.05 in. w.g. [12.4 Pa]).
Figure 1 (top): Category 1 air leakage. Figure 2 (bottom): Category 2 air leakage.
Through Exterior
Walls to Outside
Slab Edges at Perimeter
To Return Plenum or Other Control Zones
Through Conduits
and Junction Boxes
Wall Bases and
Penetrations
Figures courtesy of The Center for the Built Environment: University of California, Berkeley.
Through Floor and
Carpet Joints
Through Electrical/
Data Floor Boxes
Through Conduits,
Junction Boxes,
and Thermostats
Raised Floor Edges
Wall Bases and
Penetrations
www.info.hotims.com/25205-30
42
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
During the underfloor testing of each floor, the following
process was followed. (The data below was used for the second
floor to show the math for one typical AHU zone.)
 The second floor was sealed all around with an underfloor
area of approximately 42,440 ft2 (3943 m2). Design airflow for
the AHU was approximately 20,000 cfm (9437 L/s), or 0.47
cfm/ft2 (2.39 L/s·m2)
Floor gaps were measured at an average of 0.008 in. (0.2 mm)
gap, and at 0.1 in. w.g. (24.8 Pa) static (Photo 2). According to
manufacturer-provided data, they are designed to leak 0.35 cfm/
ft2 (0.165 L/s·m2), which would result in 14,854 cfm (7009 L/s).
Two test points of supply airflow were measured by the TAB
contractor, one at VFD speed at 100% (average pressure at
0.075 in. w.g. [18.6 Pa]), resulting in 17,286 cfm (8157 L/s) of
total leakage (Category 1 + Category 2); and again at 90% VFD
speed (average pressure at 0.06 in. w.g. [14.9 Pa]), resulting in
~16,000 cfm (7550 L/s) of total leakage.
The AHU could not produce the full 0.10 in. w.g. (24.8 Pa)
static pressure under the floor.
Extrapolating (using fan laws)
out to the cfm at 0.10 in. w.g. (24.8
Pa) static pressure, the total leakage
would be 19,699 cfm and 19,280
cfm (9296 and 9098 L/s) when
extrapolated from the leakage rates
at fan speeds of 100% and 90%,
respectively.
Subtracting the estimated floor
plate leakage through the panel
seams of 14,854 cfm (7009 L/s)
(from manufacturer published
data), leaves a balance of 4,426 and
4,845 cfm (2088 and 2286 L/s) leakage from places other than
the floor tiles specifically (Category 1 leakage).
The specifications allow for 0.1 cfm/ft2 (5 L/s·m2) of Cat-
egory 1 leakage, which is approximately 4,244 cfm (2002 L/s).
The Category 1 leakage exceeds the specifications by 182 cfm
and 601 cfm (85 L/s and 283 L/s) and, therefore, had to be re-
inspected, and the underfloor retested.
Upon visual inspection under and around the floors, more
potential leakage spots were found. The commissioning team
sealed them, and re-tested, resulting in passing the performance
requirements of the project specifications.
Many attempts were made to test the floor leakage rates dur-
ing the construction process for Floors 1, 2, 3 and 4. During the
process, many unsealed orifices were discovered. Several leak
detection methods were considered, such as smoke machines,
etc. Because of cost and scheduling, orifices under the floor
were manually sealed. On average, it took two to three runs
at each floor to obtain an acceptable leakage rate called for
by the designer and required by specification. It was further
complicated because there were two AHUs per floor, operated
and controlled separately, with the underfloor return plenum
common to both AHUs. Leakage from open orifices located
on the complete floor had to be isolated and sealed before both
AHUs could be tested individually and successfully. These un-
derfloor Categories 1 and 2 leakage tests were made soon after a
floor was substantially completed, and its floors were installed/
sealed and air-handling systems were able to be run. Automatic
control systems were used to monitor all of the control points
and handheld test instruments were used to calibrate and verify
their readings during the testing.
After the underfloor was successfully tested as totally sealed
on an entire floor, the next phase, including the installation of
all the floor diffusers, carpets and grilles, could be started and
completed to prepare for the next series of tests, precommis-
sioning and functional performance testing of the HVAC&R
systems.
Precommissioning & Functional Testing
The two sets of commissioning events of the UFAD systems
for each floor was performed on the sealed floor, then its air-
handling units, floor boxes, fan-powered VAV boxes and reheat
coils, open VAV floor boxes, and
related control systems at the same
time. The operations of the outside
and exhaust/relief air delivery
units and controls were tested and
verified. Precommissioning took
an average of four days for each
major subsystem. Functional test-
ing took five to six days for each
major subsystem. Coordination
was scheduled with all witnessing
parties to ensure full participation.
Ongoing problems and discrepan-
cies were recorded in the official
issues log and handled during the course of construction and
final occupancy turnover. The commissioning team for this
project operated as a cohesive unit and helped each other to
determine, understand, and solve problems and challenges
during the commissioning process.
AHU Commissioning
The AHUs were commissioned by testing and verifying the
acceptable performance of all of the dampers, valves, controls
devices, sensors, actuators, fans, motors, and safety devices.
All occupied, unoccupied, cool-down, and off modes were
tested. Power outages, generator/UPS takeover, and fire-alarm
shutdowns of HVAC&R systems were simulated as a part of our
tests. All temperatures, humidities, pressures, carbon dioxide
levels, and flows were calibrated and tested per the specifications.
Each of the floor boxes were observed operating during all
modes and during minimum and maximum flow rates (40% to
100%). The perimeter fan-powered VAV boxes with hot water re-
heat were tested during heating and cooling operations. The flow
output of the floor diffuser plates were tested with and without
their diffuser covers on (the final test having the cover on), and
there was a significant difference of 50% lower flow rates noted
through the floor diffusers when their outer grilles were installed.
Photo 2: Measuring floor tile gaps.
www.info.hotims.com/25205-22
44
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
A small noise was generated by the modulating of the floor box
basket (open and close) as its motors turned its threaded shaft.
The supply air temperatures of the AHUs serving the UFAD
systems were approximately 52°F to 60°F (11°C to 15.5°C),
as they left the AHU supply duct. But as they went into the
open plenum of the underfloor spaces, within 25 ft (7 m) of
the AHU mechanical equipment room, the underfloor supply
plenum temperatures rose 3°F to 5°F (1°C to 3°C); and after
25 to 50 ft (7 m to 14 m), supply plenum temperatures rose
5°F to 10°F (3°C to 5°C) in some areas. This represents a 7%
to 20% increase in temperature from its supply temperature
value to the temperature delivered to the space, also known as
a thermal decay factor.
During commissioning, the AHU VFD pressure control was
performed with sensing underfloor pressure relative to the
mechanical room. This was approximately a 0.03 in. w.g. (7.5
Pa) (negative) difference from relative to space pressure. Many
low readings of volumetric flow at the floor grilles occurred.
Since the underfloor relative to the occupied space operating
pressure setpoint was 0.05 in. w.g. (12.4 Pa), this 0.03 in. w.g.
(7.5 Pa) difference was significant and the sensing tubes for the
four static pressure sensors per floor were relocated to read and
control pressure relative to the underfloor and space pressure.
The static pressure setpoint was decreased 20% when the average
room temperatures reached their cooling and heating setpoints.
Before occupancy and before plug loads were active, tem-
perature tests were made: in the cooling mode in the four
corner interior zones (open workspace architecture with
partitions) and exterior zones (near windows with blinds and
not in direct sunshine), and on the second and third floors
to measure stratification of space temperature occurring at
differing heights above the floor (the probe used has an ac-
curacy ±0.54°F [0.3°C]). The temperature was tested at 2 ft,
5 ft, and 7 ft (0.6 m, 1.5 m, and 2.1 m) above the floor. The
temperature rose as height above the floor increased. Using
the 5 ft (1.5 m) mark as the baseline, readings indicated
that the temperature was slightly lower below, and slightly
higher above, the baseline (but not significantly different).
For example, we measured the interior zones: –0.1°F to 0.3°F
(0.05°C to 0.16°C) at the 2 ft (0.6m) level; plus 0.1°F to 0.3°F
(0.05°C to 0.16°C) at the 7 ft (2.1 m) level. Exterior zones
were –0.1°F to 0.3°F (0.05°C to 0.16°C), at the 2 ft (0.6 m)
• In high ceiling areas, locate HVAC devices such as
VAV boxes and fan coil units in lower, more acces-
sible and maintainable overhead locations.
• Increase amount of flow and ducting of supply air out
to underfloor spaces.
• Determine better AHU underfloor pressure sensing
and control methodologies.
• Consider increased window treatments to retard
solar effects.
• Improve quality and quantity of commissioning from
inspection and testing items.
• Coordinate more specifics on protocol interoper-
ability technologies with building automation systems
and graphic front-end.
• Determine and specify specific time schedules of
operations, setpoints, alarm limits, and trending
requirements for all HVAC&R control points.
• Improve understanding of who receives BAS alarms
and what is done when alarms are received.
• Coordinate and identify BAS system duties, trending
and alarms with respect to fire alarm and life safety.
• Coordinate and specify duties of multiple PCs on
site, and what software (for all integrated devices and
systems) is included for operations and monitoring.
• Integrate fiberoptic cabling systems with BAS re-
quirements.
• Provide more direction on the BAS on types and
complexity of graphics, as well as control/monitoring
points desired for display.
• Locate moisture-sensing devices underfloor in more
accessible and maintainable locations.
• Coordinate chiller and boiler plant equipment and
layouts so that any combination of pumps, towers,
chillers or boilers are interchangeable with each
other’s operations.
• Specify better start-up procedures for water-using
equipment and water treatment processes.
• Provide definite dedicated power sources (from
electrical design) for BAS control devices in the
underfloor areas.
• Provide interconnecting disconnect status wiring and
monitoring with variable frequency drive for motors.
• Better identify common areas, such as corridors and
open entrance areas, where nonadjustable tempera-
ture control setpoint devices (thermostats) can be
designated.
• Better coordinate AHU locations and clearances to
structural members to avoid access interference.
• Improve condensate piping installation details and
routing to floor drains.
• Protect critical areas of the building with DX air-
conditioning equipment in case of chilled water
failures.
• Program as many critical alarm points into the BAS
and make written alarm response procedures.
• Formalize and execute a comprehensive daily inspec-
tion, maintenance and operational plan as part of the
occupancy process.
Lessons Learned at MacDill Air Force Base
June 2009
ASHRAE Journal
45
www.info.hotims.com/25205-40
level; plus 0.2°F to 0.6°F (0.05°C to 0.33°C) at the 7 ft (2.1
m) level (Table 1).
The stratification is not as drastic as previously reported in
other studies. One reason could be that the building is not fully
occupied, and no plug loads are occurring. Retesting after full
occupancy is planned.
During the commissioning process, the local room thermostat
setpoints were set at a range of 72°F to 74°F, so that uniform
temperature control could be realized.
All of the building automation control system points and the
sequences tested per their approved contract documents and
submittals. The commissioning agent was involved in working
out training schedules and reviewing the systems manuals and
maintenance/operating submissions.
Indoor humidity and CO2 levels were kept within their normal
limits for Florida, a hot and humid climate. This performance
can be credited to the two separate and dedicated 100% OA units
that deliver conditioned outside air to each AHU. These units also
help to maintain building pressurization by controlling the ratio
of outside air to its centralized exhaust system, as well as moni-
toring and controlling pressure and relief dampers on each floor.
Lessons Learned
General lessons include starting the commissioning process
earlier to become more involved in the predesign and design
stage issues, having the commissioning agent work directly
for the owner, and having more intense participation in the
scheduling of processes and milestones. See the sidebar for
more lessons learned.
Conclusion
In conclusion, the UFAD systems were interesting to commis-
Height/Area
Interior Zone
Exterior Zone
7 ft (2.1 m)
Plus 0.1 to 0.3°F (0.05 to 0.16°C)
Plus 0.2 to 0.6°F (0.05 to 0.33°C)
Baseline 5 ft (1.5 m)
2 ft (0.6 m)
Minus 0.1 to 0.3°F (0.05 to 0.16°C)
Minus 0.1 to 0.3°F (0.05 to 0.16°C)
Table 1: Stratification testing.
sion. Commissioning played an important
role to ensure all of the systems delivered
designed performance. Commissioning
identified many significant problems and
misunderstandings:
•• Air leakages through the envelope,
walls, and floors;
•• Temperature control in the space;
•• Temperature stratification in the
space;
•• Thermal decay in the underfloor
plenum;
•• Pressure control and reset in its
plenum space;
•• Air distribution and mixing in the
plenum and space; and
•• BAS operations and critical alarm indication/processing
to solution.
Many operational and functional issues were tested and un-
covered/resolved during final commissioning. All commission-
ing team members were involved in working out the details of
the functionality of the HVAC&R systems so that the building
was operating properly from the beginning of the occupancy
phase. In this project we enjoyed a good working relationship
with all parties of the commissioning team. Changes were
made before final acceptance and occupancy, so that the best
building performance could be realized for the customer. The
commissioning project was completed on time and on schedule.
As the project transgresses through the warranty period,
ongoing commissioning will be implemented.
Bibliography
2008 ASHRAE Handbook—HVAC Systems and Equipment.
Arnold, D. 2004. “Underfloor Air Conditioning in North
America.” ASHRAE CIBSE Group Meeting. www.cibseashrae.
org/arnoldreport1204.htm.
ASHRAE Guideline 1.1-2007, HVAC&R Technical Requirements
for the Commissioning Process.
ASHRAE Guideline 1-1996, The HVAC Commissioning Process.
Bauman, F., T. Webster, C. Benedek. 2007. “Cooling airflow design
calculations for UFAD.” ASHRAE Journal 49(10):36 – 44.
Bauman, F., T. Webster, H. Jin. 2006. “Design guidelines for under-
floor plenums.” HPAC Magazine. (6):28 – 34.
CBE. 2000. Underfloor Air Technology. University of California,
Berkeley: The Center for the Built Environment. www.cbe.berkeley.
edu/underfloorair/Default.htm.
Tate Access Floors. 2008. “Commissioning Agent’s Guide for In-
specting & Testing Access Floor Air Plenums.” www.tateaccessfloors.
com/pdf/ComGuide\_LRFC.pdf.
U.S. Corps of Engineers Mobile, Contracting Division. (CESAM-CT).
46
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
By Alan Watton Jr., Ph.D., Life Member ASHRAE; and Russell K. Marcks, P.E., Member ASHRAE
The nonlinearity of an individual sys‑
tem element should not be considered a
negative; rather, it is simply a characteris‑
tic of the device. But as will be described,
not understanding and compensating for
nonlinearity often results in improperly
tuned control loops.
To define nonlinearity, consider any
element of a process or control loop. Ide‑
ally, we wish the output of any element
to increase or decrease at a constant and
linear rate with a corresponding change
in input. For example, if a static pres‑
sure transmitter is designed to output a
1 to 5 vdc control signal when supplied
with an input pressure range of 0 to 2 in.
w.g. (0 to 500 Pa), we would want this to
plot as a straight line.
However, not all devices have linear
characteristics. For example, the heat
output of a coil is a nonlinear function
of the water flow through the coil. This
is an inherent nonlinearity for which we
try to compensate through proper valve
selection.
It is nearly impossible to make a list of
all potential nonlinearities that may exist,
but some of the more common ones are:
•• Inherent nonlinearity;
•• Sticking friction (sticktion);
•• Noisy signals;
•• Linkage design and adjustment;
About the Authors
Alan Watton Jr., Ph.D., is a research advisor in the
HVAC&R department at Sinclair Community College
in Dayton, Ohio. He was a member of TC 1.1, Ther-
modynamics and Psychrometrics. Russell K. Marcks,
P.E., is a professor at Sinclair Community College.
T
 he tuning of a control loop is an important part of maintaining an efficient
process. However, loop performance and the loop tuning process may be
compromised by various nonlinearities and anomalies in a loop. Nonlinearities
may be an inherent property of the process, or may be inadvertently introduced
during the design process, equipment specification, the installation process, or
even due to improper maintenance.
\* Sensitivity is (Dinput /Doutput) with each term expressed in engineering units. Therefore, the sensitivity term
is expressed with engineering units. Gain is calculated the same way except each term is expressed in the
same unit (usually control signal) such that gain is unitless.
Tuning Control Loops
Nonlinearities and Anomalies
•• Signal saturation; and
•• Proportional offset.
Inherent Nonlinearity
As described previously, inherent non‑
linearity refers to the nonlinear response
of devices such as heat exchangers, equal
percentage valves, butterfly valves, damp‑
ers, pumps, etc. At each point of the device
performance curve, one can calculate the
device sensitivity at that point by taking the
change in output divided by the change in
input. This is accomplished by taking the
performance curve, drawing a tangent line
to the point in question, then calculating
the slope of the tangent line. This is often
referred to as component sensitivity.\*
When installed in a system, the sensi‑
tivities are multiplicative resulting in an
overall process gain. For example, consider
the simple control of the heat exchanger
shown in Figure 1. We can assign each
component a sensitivity as follows:
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
www.info.hotims.com/25205-17
48
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
•• Actuator: A 4 to 20  mA signal moves the actuator
through a full stroke of 2.5 in. (63.5 mm) This resulting
actuator sensitivity is 2.5 in./(20 – 4) mA = 0.156 in./mA
(63.5 mm/(20 – 4) mA = 3.97 mm/mA);
•• Valve body: A linear valve with a 2.5 in. (63.5 mm)
stroke controls flow from 0 to 350 gpm (0 to 22 L/s).
Sensitivity is equal to 350 gpm/2.5 in = 140 gpm/in. ([22
L/s]/63.5 mm = 8.8 L/(s · mm);
•• Process: Assume the heat exchanger has a sensitivity of
0.117°F/gpm (1.03 K/(L · s);
•• Sensor: A 1,000 W resistance temperature detector (RTD)
has a resistance of 1,146.84 to 1,359.70 W over a tem‑
perature range of 100°F to 200°F (38°C to 93°C). The
sensitivity is 2.13 W/°F; and
•• Transmitter: Provides a 4 to 20 mA output signal with an
input resistance of 1,146.84 to 1,359.70 W. Transmitter
sensitivity equals 0.0752 mA/W.
Since the sensitivities are multiplicative, we can determine
a process gain as follows:
Kp = 0.156 in/mA × 140 gpm/in × 0.117°F/gpm × 2.13 W/°F ×
0.0752 mA/W = 0.409 mA/mA
This calculation indicates that if the signal to the valve actua‑
tor (process input) changes by 1 mA, there will be a change
of 0.409 mA at the output of the transmitter (controller input).
If the sensitivities of each of the previously listed components
remained constant across the design operating range of the compo‑
nent, then the process would exhibit linear characteristics resulting
in constant process gain, a highly desirable quality for a control loop.
The previous example was overly simplified by implying the
sensitivity of the heat exchanger is constant and by applying a
linear valve to the heat exchanger. Heat exchangers are not linear,
and we would select an equal percentage valve with the opposite
characteristics of the heat exchanger. We must only be concerned
about linearizing the two components as a subsystem with the result
that the output of the heat exchanger is linear relative to the input to
the valve. This is the impetus behind proper control valve selection.
Now assume the valve is oversized resulting in the heat‑ex‑
changer‑plus‑valve combination exhibiting variable sensitivity. If
one were to assume the rest of the process was linear, exhibiting
constant sensitivity, then the product of the two sensitivities results in
a variable process gain. In this stated scenario, the result is a system
where valve stem lift results in coil heat output as shown in Figure 2.
If the system operated normally, between 15% and 70% valve
stem lift, the variability in process gain due to the resulting
nonlinearity can be determined as follows. Determine the slope
of the curve in Figure 2 at each value of stem lift (i.e., 15%
and 70%) by drawing a line tangent to each of the two points
in question. At 15% stem lift, the slope of a tangent line (valve
sensitivity at that point) can be calculated as 40% ÷ 25% = 1.6.
At 70% stem lift, valve sensitivity is 13% ÷ 25% = 0.52. As
before, if we assume the sensitivity of the rest of the process
is constant, then the process gain between these two points of
operation varies by a factor of 1.6 ÷ 0.52 » 3. Such variability
has the potential to lead to difficulties in controlling the process.
Ideally, one would match system components during the
design process so as to minimize this variation in process gain.
However, installed characteristics of components often vary
from design intent. For example, the inherent characteristic
of a control valve assumes a constant pressure drop across the
valve. Also, the use of reducers will impact the rated valve Cv.
This impact is minimal for globe-type control valves but can
be rather substantial for butterfly and other rotary valves. Both
of these factors impact the installed rangeability of the valve,
which impacts low-flow controllability. A valve selected for
a heat exchanger may look great on paper, but if the actual
installed characteristic varies substantially from design intent,
poor controllability due to nonlinear response could pose an
issue.1,2 This discussion also applies to VAV boxes, air-handling
unit economizers, etc.
If the nonlinearity is not severe, one may be able to tune
the control loop despite the nonlinearity. If the nonlinearity is
severe, one has limited choices to correct the problem:
Figure 2: Determining the gain of a valve-coil subsystem at various
operating points.
Heat Exchanger Output
40%
13%
100%
0%
0
25%
25%
100%
15%
Percent Valve Open
70%
Figure 1: Simple control of a heat exchanger.
130°F
350 gpm
240°F
160°F
100°F to 200°F
4 to 20 mA
Controller
Xmtr
4 to 20 mA
www.info.hotims.com/25205-8
50
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
Figure 3: Illustration of valve dead band and stick-slip for a typical
control valve. The solid line is the driving signal while the stair step
line is actual valve movement. This simulation illustrates a 10% valve
dead band and a 5% stick-slip.
•• Redesign and replace equipment to attain linearity;
•• Tune where process gain is high and live with the sluggish
response at points of low process gain;
•• If the control loop does not operate over a wide range,
but exists only to account for minor disturbances, there
may be no need to linearize the loop; and
•• Introduce gain scheduling or characterize the output
through software programming.
The first option is likely the least desirable fix. Replacing equip‑
ment is expensive, although in extreme cases, may be necessary.
The second and third options may be viable, depending on
the degree of nonlinearity and the amount of time the system
operates at the two extremes.
Refer to Figure 2. If a system operates between valve open‑
ings of 15% and 70% equally, then the system should be tuned
at 15% valve opening (high process gain). If the sluggishness
that occurs at 70% valve opening is tolerable, then further at‑
tempts to linearize this subsystem are unneeded.
If this loop were to operate at 50% all of the time with only small
position changes to compensate for minor process disturbances,
then the loop may be gain optimized at 50%. Although a test might
show loop instability at 15% and sluggishness at 70%, this would be
acceptable since we know the loop will never operate at these points.
The final option works well for controllers with programming
capability. Using the same example, assume the system must op‑
erate equally at all points between 15% and 70%. Further assume
we wished an optimized process response to load disturbance
across the entire range of operation. Using some form of gain
scheduling is one way to do this. One form of gain scheduling is
to establish a table within the controller (provided by the manu‑
facturer) that allows entry of different controller parameters over
different ranges of control loop operation. For example, one could
establish that a controller requires different tuning parameters
when the temperature of the process fluid is less than 40%, is
between 40% and 60%, and is greater than 70% of the sensor
range. One could tune the controller in each of these three ranges
and enter the appropriate parameters into a gain-scheduling table.
Many of today’s controllers allow one to programmatically
change controller gain, integral time constant, and derivative
time constant based upon a predefined parameter. This is similar
to the earlier discussion except the controller parameters are
dynamically changed within the code.
Alternatively, one may characterize controller output through
software programming. Readers interested in such methodology
may refer to the March 2003 edition of ASHRAE Journal.3
Sticking Friction
Sticking friction, often referred to as “sticktion,” exists in all
mechanical end devices. It is due to static and dynamic friction
between moving parts; for example, the valve stem and valve
packing. Sticktion manifests itself in two ways: dead band and
stick-slip.4 Both phenomena are illustrated in Figure 3.
The smooth trace in Figure 3 represents controller output to
the valve. As the driving signal increases, the valve will tend to
move in the same direction as the signal. However, internal friction
prevents valve movement until the force applied by the driving
signal is sufficient to overcome that friction. Once the valve stem
moves, frictional forces again overcome the force of the driving
signal, stopping valve movement. The result is the staircase move‑
ment of the valve as shown. This is referred to as “stick-slip.”
Once the driving signal reaches a maximum and the signal
reverses, the valve stem remains stationary until the driving
signal falls below some value allowing the valve stem to move.
The amount of signal change after signal reversal required to
change the direction of the end device is called “dead band.”
In both cases, as the driving signal is changing, valve position
does not change for some period of time. The result is no change
in the process variable. This effectively injects an artificial dead
time into the process. Dead time is the amount of time it takes
for a control loop to respond to a disturbance and is the most
difficult dynamic element to control. The end‑device should be
inspected for excessive manifestations of sticktion and serviced
if necessary prior to the tuning process.
Noisy Signals
Perhaps the most common source of noise in a control loop
is that caused by the process itself, such as the inherent noise of
flow or static pressure measurement. Such random noise can be
difficult to handle. The general consensus is to introduce a noise
filter. But whether the filter is a physical piece of hardware or a
software filter written into the code, it will introduce a time lag.
It is imperative it is applied before tuning the loop.
An important consideration is illustrated in Figure 4.5 In
this plot, the x‑axis represents the period of an injected sinu‑
soidal wave representing noise. The values are multiples of the
ultimate-period of the control loop, that is, the period at which
the closed‑loop will cycle with constant amplitude.
The y-axis represents how well the controller copes with an
injected noise signal. Quantitatively, it is the standard deviation
www.info.hotims.com/25205-29
52
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
Figure 4: Relationship between quality of control and frequency of
noise entering the control loop.
Relative Quality of Control
Better
Worse
Values Shown Will Vary By System
Controller in Manual
Controller in Auto
0
0.2Pu
Pu
8Pu
60Pu
Period of Disturbance Signal
of control error based on a statistical analysis of the error signal.
For our purposes, we will view the y‑axis as a qualitative measure
of how well the system is operating from “better” to “worse.”
The dashed horizontal plot is the response of the control
loop with the controller in manual. Since the controller can‑
not respond to a disturbance when in manual, this provides a
baseline response of the control loop.
The solid line represents the “quality” of control with the loop
in automatic. With a low period (high frequency) of injected noise,
the frequency of the noise is so high, the controller simply does not
respond, and has a quality equivalent to the loop in manual. As the
period of the injected noise increases, the loop begins to respond
but with poorer quality. When the period of the injected noise
approaches the ultimate period of the control loop, the quality of
control is at its worse. However, the ability of the controller to reject
noise begins to improve as the period of the noise signal increases
to somewhere between six and 10 times the ultimate period. At
this point, the quality of control is again equivalent to the quality
of the loop in manual. Beyond this point, controllability of the
loop continues to improve with respect to its ability to reject noise.
All of this appears rather counterintuitive until one realizes
the ultimate period defines the natural resonant frequency of the
control loop. This study implies that if noise with period between
about 20% and 800% of the ultimate period of the loop is injected
into the loop, it will reinforce the tendency of the loop to cycle.
The bottom line is that high frequency noise does not affect a
loop and can be ignored. But noise with a period that reinforces
the natural resonant frequency of the loop must be dealt with.
Following best practice procedures to minimize or eliminate the
noise at its source is the best way to accomplish this.
It is possible to install anti-aliasing filters or noise filters
on sensor measurement, but only if applied to high‑frequency
noise. Filters applied to low frequency will upset the entirety
of your process dynamics. If all this is impractical, the only
recourse is to detune the control loop.
Signal Saturation
Signal saturation occurs when the value of the process variable is
outside the range of the primary sensor, or when the output of the
controller is above or below the actuating range of the end device.
Some reasons for signal saturation tend to be misapplication of a
sensor‑transmitter (i.e., insufficient transmitter input range) or im‑
proper operation by the building owner (i.e., shifting a setpoint such
that the operating throttling range falls outside the sensor range).
The previous scenarios can be avoided through proper com‑
missioning and proper operator training. Regardless of the
reasons for signal saturation to occur, it must be corrected to
properly apply most loop‑tuning procedures.
Proportional Offset
Proportional offset occurs anytime proportional control is
used without integral. Offset is inherently nonlinear. However,
this offset can be tolerated if the goal for acceptable control
is simply to maintain the control point within a range rather
than at a specified setpoint. However, if the goal is to maintain
control point at setpoint, then introducing integral and operat‑
ing as a proportional-integral (PI) controller can eliminate any
nonlinearity caused by proportional offset.
Linkage Design and Adjustment
Anytime linkage translates rotary motion to linear motion or
vice versa, nonlinearity will result. Such linkage was generally
necessary in the days of pneumatics where pneumatic rotary ac‑
tuators, although available, were not commonplace. Today, elec‑
tronic rotary actuators are readily available and frequently used.
Even in the cases where we must convert linear motion to rotary
motion, the manufacturer usually designs such linkage and there
is little room for change by the designer or installer. Hopefully,
the nonlinearity introduced will be minimal. If it is determined a
problem, then the controller output can be characterized.3
Conclusion
The existence of nonlinearities is inevitable. As described,
these nonlinearites impact the gain, time constant, or dead time
of the component in which the nonlinearity exists. This impacts
the process dead time and process time constant. It is not always
practical to eliminate all of these nonlinearites. If they cannot
be eliminated, one should compensate for them (e.g., proper
coil and control valve matching) or they should be minimized.
Doing so eases the task of performing any loop tuning process
and will improve the overall controllability of the loop.
References
1. Johnson Controls. 1994. “Engineering Data Book.” Sections Vb1
and Vb2.
2. Bauman, H.D. 1998. Control Valve Primer: A User’s Guide. Re‑
search Triangle Park, N.C.: Instrument Society of America.
3. Utterson, E. 2003. “Linearizing PID loop control.” ASHRAE
Journal 45(3):40 – 45.
4. ANSI/ISA-TR75.25.02-2000, Control Valve Response Measure-
ment from Step Inputs.
5. Brown, M. 2003. “How cyclic disturbances affect a control loop.”
SA Instrumentation and Control (8).
www.info.hotims.com/25205-38
22
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
Climate Change and IEQ
By William Fisk, Fellow ASHRAE
I
n the U.S. buildings consume approximately 39% of
primary energy, including 70% of electricity, and are
responsible for approximately 38% of U.S. carbon
tice changes and technology challenges. Many of the strategies
or measures are identified within the Advanced Energy Design
Guides available from the ASHRAE Web site. Table 1 is not
meant to be exhaustive; however, it does identify the broad range
of potential changes in HVAC that will affect the practices of
the ASHRAE membership. Examples include:
•• Increased use of mechanical ventilation systems in houses
with more airtight envelopes;
•• Smaller capacity HVAC systems with a larger ratio of
latent to sensible capacity for buildings with more ther-
mally efficient envelopes and lower internal heat loads;
•• Increased use of low energy cooling systems such as those
with evaporative cooling;
•• More and new types of demand controlled ventilation,
heat recovery, and gas-phase air cleaning to reduce out-
door air (OA) ventilation energy requirements;
•• More radiant heating and cooling, less air recirculation, and
lower pressure drop filtration systems to reduce fan energy;
•• Hybrid HVAC systems, cooling systems with finer spatial
and temporal control, and more mechanical ventilation
without air conditioning to reduce or eliminate air-
conditioning energy consumption; and
•• Increased resources dedicated to HVAC maintenance and
correction of control system problems.
Table 1 does not mention the better integration of HVAC
components, and better integration of HVAC with other
building systems, which are other necessary responses to the
energy-efficiency challenge. The IEQ implications of integra-
tion practices are uncertain and are likely to be varied. Also
omitted from Table 1 are the many challenges outside of the
purview of the ASHRAE membership, such as development of
building materials and products with low emissions of harmful
or odorous pollutants.
Many HVAC technologies and practices exist to address
the challenges listed in Table 1 and increases in their use
are anticipated. However, improvements in technology per-
formance, reductions in cost, and new innovations are still
necessary if energy use is to be reduced dramatically while
maintaining good IEQ. The pace of change in the HVAC field
must be much faster than in recent decades to meet the previ-
ously discussed goals. In the opinion of the author, meeting
these HVAC-related challenges should be one of the highest
priorities for ASHRAE and the ASHRAE membership in the
coming decades.
Acknowledgments
This work was supported by the Assistant Secretary for
Energy Efficiency and Renewable Energy, Office of the
Building Technologies Program, U.S. Department of Energy
dioxide emissions.1 Using HVAC to maintain acceptable
indoor environmental quality (IEQ) consumes 37% of the
energy used in buildings.1
Broad scale and aggressive improvements in building energy
efficiency are anticipated as the U.S. strives to mitigate climate
change and improve energy security. To attain the large reduc-
tions in carbon dioxide emissions considered necessary to
address climate change, we will require deep energy retrofits
in existing buildings, plus new buildings that are nearly energy
self sufficient. To meet, or even approach, established goals,
the required pace of building energy-efficiency improvement
represents a dramatic change from past practice.
Between 1980 and 2006, primary energy use in residential and
commercial buildings increased 32%, and 69%, respectively.1
Primary energy use per unit floor area declined, on average, by
1.2% per year in the residential sector but increased 0.6% per year
in the commercial sector.1 In contrast to these trends, the U.S.
Department of Energy, the Energy Independence and Security
Act of 2007, and the American Institute of Architects call for all
new buildings to consume zero net energy by 2025 or 2030. The
California Air Resources Board goals are 25% and 80% reduc-
tions in carbon dioxide emissions by 2020 and 2080, respectively.
Measures taken to achieve these aggressive building energy-
efficiency goals will change indoor pollutant sources, heat loads,
ventilation rates, HVAC equipment types, and building operating
practices, all with the potential to affect indoor environmental
quality (IEQ) positively or negatively. As broad-based energy-
efficiency improvements are made in our buildings, ASHRAE
members will need to develop and use HVAC technologies and
practices that dramatically reduce building energy consumption
while maintaining or improving IEQ. A degradation in IEQ is
unlikely to be acceptable in the marketplace given the growing
evidence that ventilation rates and IEQ conditions influence
health and work and school performance,2–4 each of which has
important economic implications. These energy-efficiency goals
represent a challenge to some of the existing technologies and
practices used and marketed by ASHRAE members, but they
also represent a large future opportunity.
Table 1 identifies some of the expected energy-efficiency
strategies or measures that will be implemented, the potential
impacts in IEQ, and possible associated HVAC design and prac-
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
June 2009
ASHRAE Journal
23
Energy Efficiency
Measures
Potential IEQ Consequences
Potential HVAC Design and Operation Responses
And Technology Challenges
More Airtight Building
Envelopes
Less Uncontrolled OA Ventilation
Less Rapid Drying Within the Building Envelope,
Posing Microbial Contamination Risks
Increased Sheltering from OA
Particles and Ozone
Mechanical OA Ventilation for Houses
Commercial OA Ventilation Systems That Better
Ensure Minimum Ventilation Rates
More Thermally Efficient
Building Envelopes
More Energy Efficient
Lighting and Equipment
New Pollutants and Increased or
Decreased Pollutant Emission
Rates from Envelope Materials
Reduced Sensible Cooling Loads
Reduced Filtration Rates as Supply Airflow Rates
Diminish
Reduced Capacity HVAC Systems With Greater
Latent to Sensible Capacity Ratio
Separate HVAC for OA Ventilation
Flexible Exhaust Air Systems for Removing
Heat and Pollutants from Point Sources
Reduced OA
Ventilation Rate
Higher Indoor Concentrations of Indoor-Generated
Pollutants If No Compensating Measures
Increased Sheltering from Outdoor
Particles and Ozone
Effective and Low Cost Gas Phase Air Cleaning
That Consume Less Energy Than OA Ventilation
More And New Types of Demand Controlled Ventilation
Air Supply and Removal Technologies
That Increase Ventilation Efficiencies
Reduced HVAC Airflows,
Pressure Drops, and Fan
Energy Consumption
Reduced Filtration Rates As Supply
Airflow Rates Diminish
Reduced Noise from HVAC Systems
Low Pressure Drop Filtration Systems
Auxiliary Filtration Systems Independent of
HVAC Supply Airstreams
Use of Liquids in Place of Air to Transport Energy
Radiant Cooling and Heating Technologies
Ultraviolet Germicidal Irradiation of Cooling Coils
Low Energy Cooling
Systems
Changes in OA Ventilation Rates
Changes in Indoor Temperatures
And Humidity Values
Microbial Risks from Evaporative Cooling
Condensation On Chilled Surfaces and Associated
Microbial Risks
Direct and Indirect Evaporative Cooling Systems
Systems to Reduce Microbial Risks
With Evaporative Cooling
Cooling Systems With Finer Spatial and
Temporal Control
Ventilation Heat Recovery
Increased Use of Ventilation Economizer Controls, e.g.,
Retrofits, In Smaller HVAC Systems
Less Use of Air
Conditioning or
No Air Conditioning
Changes In Ventilation Rates, Indoor
Temperatures and Humidity Values
Greater Exposure to Outdoor Noise
With Open Windows
Greater Exposure to OA Pollutants
With Open Windows
Less Interior Masking of Noise
By HVAC Systems
Hybrid HVAC Systems That Use Cooling
Only During Peak Weather Periods
Mechanical Ventilation Without Air Conditioning
Nighttime Ventilation Cooling Systems
Integrated With Thermal Storage
Workstation or Chair Based Cooling Systems
Auxiliary Filtration Systems Independent of the
HVAC Supply Airstreams
Building Energy
Standards Based on
Measured Energy
Consumption, With
Associated Minimum
IEQ Maintenance
Requirements
Failure to Meet Energy Standards May Increase Pres-
sures to Relax Temperature, Humidity, and Ventilation
Conditions
Simultaneous Requirements to Demonstrate the
Maintenance of Minimum IEQ Conditions Will Drive
New Technology Adoption
Real-Time Monitoring Systems for Energy Use and IEQ
Conditions Integrated With HVAC Controls
Improved HVAC Control Systems
Increased HVAC Maintenance
Adoption of Various HVAC Energy Technology Advances
Table 1: Energy-efficiency responses to climate change and consequences for IEQ and HVAC.
under Contract No. DE-AC02-05CH11231. The author
thanks Mike Apte and Mike Sohn for reviewing this paper.
References
1. U.S. DOE. 2008. The 2008 Building Energy Databook. Wash-
ington, D.C.: U.S. Department of Energy.
2. Seppanen, O.A., W.J. Fisk. 2004. “Summary of human responses
to ventilation.” Indoor Air 14(Suppl. 7):102 – 18.
3. Wargocki, P., D.P. Wyon. 2006. “Research report on effects of
HVAC on student performance.” ASHRAE Journal 48(10):22  –  28.
4. Lawrence Berkeley National Laboratory. 2009. “Indoor Air
Quality Scientific Findings Resources Bank,” www.iaqscience.lbl.gov.
William Fisk is a senior scientist at Lawrence Berkeley
National Laboratory in Berkeley, Calif. He is a member of
ASHRAE’s Indoor Air Quality Position Document Committee.
54
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
HVAC & Infectious Diseases
By Marlene Linders
W
hile the H1N1 virus is getting the headlines,
other environmental pollutants such as E.
coli, norovirus, staph infections (staphylococcus aureus),
and Methicillin Resistant Staphylococcus Aureus (MRSA)
are increasingly encountered in our environment and
cause significant health problems.
Norovirus, the bacteria identified as causing out-
breaks on cruise ships, was to blame for the closing
of the Hilton Hotel near Dulles International Airport.
Taco John and Taco Bell franchises were closed in
several cities around the country due to an outbreak
of E. coli.
In Hong Kong in 2003, the Amoy Gardens apartment com-
munity was one of the most significant “owners” of a SARS
outbreak. At least 321 cases were attributed to residents after
an individual visited an apartment on March 14 and March 19
and used the toilet on the second visit.
Several scenarios were reviewed as to the cause of the out-
break; among them the dispersal of respiratory droplets, cross
contamination, roof rats, toilets and bathroom hardware in
need of repair, and improper HVAC equipment including poor
air exchanges.
The Chinese University of Hong Kong and the University
of Hong Kong investigated the incident by using a dynamic
modeling and detailed epidemiological study of the location,
time and distribution of people infected. The cause was an
aerosolized plume arising from the toilet as a result of im-
proper ventilation. The infected feces or urine, aerosolized
by the toilet flushing spray, was drawn into the defective
ventilation system, exposing all the residents of the apart-
ment community.
No longer confined to hospital or health-care settings, air-
borne tuberculosis, chicken pox, and varicella are on the rise,
and are now considered the new environmental toxins in public
buildings. To lower risk, facilities of all occupancies need to
safeguard their patients, customers, and/or employees while
minimizing their liability.
Burden of Proof
To state a claim for negligence based upon the contraction
of an illness or infection (caused by an environmental toxin),
the plaintiff must prove that:
•• The defendant was aware or should have been aware of
the infectious source within the premises;
•• The defendant committed a negligent act or omis-
sion, which exposed the plaintiff to the infection;
and
•• The plaintiff suffered an incident or illness due to the
defendant’s negligence.
Exercising Due Diligence
HVAC systems of commercial buildings are not typically
engineered to effectively remove biological contaminants
such as airborne bacteria and viruses. ASHRAE’s Stan-
dard 62.1 mandates use of an air filter with a minimum
efficiency reporting value (MERV) not less than 6. This is
primarily to enhance HVAC mechanical equipment perfor-
mance, as well as protect it from contamination from dust
particles, lint, etc.
Most commercial buildings and facility managers use filters
ranging from MERV 5 to MERV 8. This provides building
occupants minimal protection from biological contaminants
as this level of filtration does not effectively remove smaller
particles from the air. Only MERV ratings of 13 or higher
remove contaminants such as airborne MRSA, TB, etc., with
a layer of due diligence added. Enhancing filtration efficiency
will improve filtration performance to increase removal of
particulate matter from the air.
Baseline air quality sampling of high touch areas is a
prudent measure to establish due diligence in the advent
of a sentinel event. Sampling, using the new DNA panel
for infectious diseases, provides a preliminary overview
of susceptibility and creates a timestamp that can impact
legal review.
Maintenance and Products
Many problems relating to the spread of biological contami-
nants can be traced to building operation. Frequently, filters are
improperly installed and maintained, which results in the all too
common filter bypass. This in itself reduces filtration efficiency.
Additionally, cleaning products should be pathogen specific,
EPA registered for the desired outcome, and implemented into
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
June 2009
ASHRAE Journal
55
www.info.hotims.com/25205-6
www.info.hotims.com/25205-21
an aggressive risk management and high touch hygiene program
that is exercised routinely.
Careful selection of products such as hardware with a silver-
based finish and powder coated is a passive measure to increase
facility cleanliness. Addressing dust collection points by using
concealed door openers and low energy automatic openers hid-
den in the door or floor is another example of a passive measure,
yet contributes significantly to the reduction of labor, as well
as airborne particles.
Design
Many commercial buildings have outdoor air intakes located
at or near ground level. Because of the air intake’s proximity to
potential contamination sources such as streets, alleys, parking
lots, loading docks, and retention ponds, and naturally occurring
threats, the risk of occupant exposure is increased. All manag-
ers should construct a suspect footprint for their buildings and
color code it red, green and yellow to ascertain areas of little to
significant concern. Additional measures to consider:
•• Commissioning: ensuring a building’s ventilation system
is operating in line with design intent; and
•• Isolating high suspect spaces: Maintaining common areas
considered vulnerable to internal releases such as lobbies
and auditoriums, at a lower pressure relative to adjacent
spaces to limit potential spread of a contaminant beyond
the immediate release area.
Owners or managers should be mindful of the ways to
limit liability on their premises for exposure to environ-
mental toxins. Any time a possible threat exists, owners
should act quickly to detect, identify, and remove the
environmental toxin and its source. The owner also must
inform building occupants of the toxin and provide any
necessary warnings.
Marlene Linders is president and CEO of Philders Group
International, Environmental Consultants for Infectious Dis-
eases. She is a registered nurse, architect and a Distinguished
Lecturer for ASHRAE.
56
ASHRAE Journal
ashrae.org
June 2009
“Prestige is itself difficult to evaluate, but a combined society with
a broader scope and an increased membership can be expected to be
looked on with greater respect by other professional groups as well
as by its own members. The merged society should be better able to
sustain full and unquestioned leadership in covering professional
engineering in matters in Refrigeration, Heating, Air Conditioning
and Ventilation.”— E.R. Queer, 1958
its name to the American Society
of Heating and Air-Conditioning
Engineers. That same year, the
Refrigerating Engineers mailed proxy
ballots to its membership proposing to
add Air Conditioning to its name, but
too few votes (both pro and con) were
received and the proposal was lost.
By the 1950s, there was significant
overlap in the research programs and
in the meeting sessions of the two
societies. There was a large crossover
membership as well, with many mem-
bers of the two societies, particularly
the leadership, attending annual, semi-
annual and regional meetings of both
organizations.
Consolidation of the two societ-
ies had been considered as early as
the 1920s. Willis Carrier, president of
ASRE in 1927 and ASHAE in 1931,
was an early proponent. A plan for
consolidation had been defeated in
1937, and in 1941, a joint committee
ADAPTED FROM PROCLAIMING THE TRUTH: AN ILLUSTRATED HISTORY OF ASHRAE
operated to review the ASHAE and
ASRE relationship.
By 1954, with talk of overlapping
interests greater than before, it was
clear to the leaders of both societies
that closer cooperation was required.
To achieve this, a joint Committee on
Cooperation was formed.
When first appointed, the objective
of the committee was to determine
how the societies could cooperate with-
out consolidating. As the committee’s
work progressed, however, the idea of
merger gained wider acceptance. In
1956, two ASHAE regions put forward
suggestions for merger. By 1958, about
1,000 people belonged to both ASHAE
and to ASRE. ASHAE’s membership
was 11,700 and ASRE’s was 7,000.
About 60% of activity in each society
was devoted to air conditioning.
The principal problem facing a
merger was opposition by individuals
interested in only limited segments of
the industry. These people included the
ice and cold storage industry, domestic
refrigeration industry, the steam and
hot water heating industry and the
ventilation and exhaust-air industry.
In June 1958, the councils of each
society approved the Proposed Merger
Plan drafted by the Committee on
Cooperation. The plan next would
The Making of a Society
The Merger of ASHAE and ASRE
I
n the 1920s, the new field of air
conditioning was advanced by
exploding technological accom-
plishments in the household refrigera-
tion industry. Made possible by the
entry into the industry of manufactur-
ers with mass market production abil-
ity and the capital necessary to finance
new technology, these new develop-
ments included direct expansion sys-
tems, extended surface condensers and
evaporators, thermostatic valves and
hermetically sealed compressors.
The overall significance of these
events was that air conditioning became
a field of interest to the members of the
heating and ventilating engineer’s soci-
ety and to the refrigerating engineers.
As heating systems evolved from
steam and hot water to forced warm
air systems, combining the heating
and air-conditioning functions, the
American Society of Heating and
Ventilating Engineers in 1954 changed
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
June 2009
ASHRAE Journal
57
be mailed to ASHAE chapter presidents and ASRE section
presidents to stimulate discussion at the local level.
ASHAE President Elmer Queer outlined the premises
for the merger. “An extensive research program similar to
that now conducted at ASHAE would be carried out by the
merged Society.... The Society would continue to conduct
a comprehensive program in the development of codes and
standards, as now carried out by ASRE. The merged Society
would furnish financial support to local groups, similar to
the present practice of ASRE, and so established as not to
interfere with the current practice of having local group dues
as now done by ASHAE….”
There was much debate, especially within ASRE. C.F.
Holske, ASRE President in 1948 wrote, “As to common
interests in air conditioning, competitive operations gener-
ally produce more and better results than unilateral opera-
tions.... I suggest you vote NO to the merger proposal.”
Cecil Boling, president of ASRE, crossed the
country, explaining details of the plan. “Personally,
I have no feelings except for the preservation of
the hard-won standing of ASRE and for the
welfare of the interests represented by its
members and it programs. However, it is
my earnest conviction that the march of
time, the inevitable shifts of technology, the
present and undoubtedly to-be-continued
emphasis upon newer factors within what
was once a predominantly refrigeration situ-
ation, lead to the conclusion that what is best
for ASRE is a merger, which will permit broader coordinated
development in two closely allied fields where the com-
mon problems are the transfer of heat and the circulation of
air.... Today it is really not a question of whether ASRE and
ASHAE should merge but of when.”
As required by the Membership Corporations Law of
New York State, the Plan for Merger was submitted to the
memberships of ASHAE and ASRE. To become effective,
the plan would require the approval of each society by two-
thirds of those voting, either by proxy or in person.
At a special meeting held in Chicago on Dec. 1, 1958,
in the Conrad Hilton, ASHAE members overwhelmingly
approved the plan, with 5,307 voting in person or by proxy
in favor and only 405 against.
ASRE’s vote was held at the opening session of its
Annual Meeting in New Orleans on December 1. Crosby
Field, ASRE president in 1938 and a staunch opponent of
the merger, was next to President Boling until 4:40 in the
morning as the proxies were counted. When all votes were
tabulated, 86% of ASRE’s members had voted with 3,516 in
favor and 1,293 against.
Milton Garland, an ASRE member at the time, remem-
bers of the merger, “I was against it, but, of course, I stayed
with the Society because if that’s what the majority wanted,
that’s the way we should have gone. But I know quite a few
of the refrigeration people dropped out at the time. It was
obvious that the refrigeration people were going to lose con-
trol simply because there are far more people in the heating
and ventilating business, and there always will be.
The approved plan called for elected officers of ASHAE
and ASRE to serve alternating six-month terms. Cecil Boling
served as the first president of ASHRAE from January 1959
to June, followed by Arthur J. Hess, the last president
of ASHAE. Mr. Hess had been sworn in as ASHAE
president on the evening of Jan. 28, 1959, and
served until the next day when the consolidation
became effective. John Everetts Jr., served the first
full-year term as president of ASHRAE, June
1961 to June 1962.
Operation of ASHRAE began with
a meeting of its executive committee at
10:30 a.m. at the Bellevue Stratford Hotel in
Philadelphia on Jan. 29, 1959.
Elmer Queer wrote in that month’s
Refrigerating Engineering magazine, “An oppor-
tunity presents itself for real membership activity in the
work to be done at the local level. The basic planning merely
sets up guide lines with the chapters having virtual auton-
omy in organizing to fit local needs, The Regional Directors
will provide guidance in solving problems and serve as liai-
son with the national organization and with the Board of
Directors.”
Cecil Boling’s prediction was “a future of even greater
proportions.” He said, “True, numbers alone do not make
a great organization. But the give and take of the past few
months offers convincing evidence that the members of
ASRE and ASHAE have the highest of professional stan-
dards, clear-cut objectives for further accomplishments and
the sustained ability and willingness to see things through
to rewarding ends. ASHRAE will greatly strengthen our
profession.”
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
60
ASHRAE Journal
ashrae.org
June 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
T
his paper will discuss methods
used to solve the problems
related to air conditioning
the Harris County Domed Stadium.
Specifically, the problems arose as
a result of the size of the building,
which is larger and greatly different
from any other that has ever been air
conditioned, and thus created design
problems not experienced previously.
The engineers in this case were embark-
ing on a project of unknown problems
in unknown areas. As the work began
to develop, the architects first inquired
as to whether the proposed building
was practical and feasible to air condi-
tion. To form a better conception of
the physical relationships of the space,
the following will be helpful: The clear
height of the roof at the center is about
212 ft above the playing field and the
diameter of the circular building is
about 640 ft at the point from which
air is distributed. The overall area
enclosed is some 91/2 acres. Seating is
provided for 56,000 for football.
There were a number of factors that
had to be considered in the feasibil-
ity study, including, first, the roof
design. This was related to the ability
to grow grass inside the stadium, the
acoustics, the cooling load, and the
problems of heating such a space. The
second major factor to be considered
BY I.A. NAMAN, P.E., FELLOW/LIFE MEMBER ASHRAE 
REPRINTED FROM ASHRAE JOURNAL, AUGUST 1966
concerned the air to be circulated. The
questions that occurred to us were as
follows:
1. Is the quantity of air required for
cooling and heating within reasonable
limits for practical distribution?
2. What about the feeling of com-
fort related to this amount of air
circulation?
3. How can the air be distributed
over so large an area without extend-
ing ductwork to areas where obstruc-
tions could not be permitted?
4. Will the noise of distributing the
air be excessive?
The next major consideration
concerned the problem of the smoke
Domed Stadium
Air-Conditioning Design
I.A. NAMAN, P.E., FELLOW/LIFE MEMBER ASHRAE
Mr. Naman is the founder of I.A. Naman +
Associates, Inc., a consulting engineering firm
located in Houston. Mr. Naman opened the
firm in 1947 and built it into one of the largest
engineering firms in Houston. One of his sig-
nature accomplishments was designing the
air-conditioning system for the Houston Astrodome in the 1960s.
Mr. Naman graduated from Rice University with a degree in
mechanical engineering and received his master’s in mechanical
engineering from the University of Illinois.
He has served on the board of Houston Industries, as
a guest lecturer at Harvard University and Massachusetts
Institute of Technology, as a teacher at the University
of Houston and Rice University, and in leadership roles
in technical societies. He is an ASHRAE Fellow and Life
Member and a Life Member of the National Society of
Professional Engineers.
Mr. Naman, now 91, enjoys traveling the world, includ-
ing a world cruise taken last year. He resides part-time in
Houston and part-time at his ranch in Milano, Texas.
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed electronically or in paper form
without permission of ASHRAE.
June 2009
ASHRAE Journal
61
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
cloud. There is a seeing distance of
about 540 ft, as a maximum, from
which the spectators would be able to
see a football clearly.
Having observed the smoke cloud
that occurs in open air stadiums
when viewed at night over the crowd,
when floodlights make the smoke
particularly visible, it was realized that
tobacco smoke might possibly present
a real problem. If it were to be a prob-
lem, there was a question as to what
  FIG. 1
Smoke tests were conducted in the stadium to determine acceptable limit of smoke cloud.
the solution might be, and more than this, how it could be
examined to begin with.
Another matter which was of particular interest in the
feasibility question was in regard to possible “weather.” An
experience had been reported previously regarding large
dirigible hangars, where unusual weather conditions were
reported to have resulted in rainfall inside the hangar, even
though it was not raining outside. There was speculation
that we might have such a situation in the stadium where
fog, haze, self-generated turbulence in the nature of a tor-
nado, cloud formations or even rain, might conceivably be
experienced. Was this something which really could hap-
pen or was it only a fear with no real basis?
The next question concerned the method of temperature
control. How could the temperature be controlled in so
large an area, with particular emphasis on location of ther-
mostats, the type of control automation required, and the
type of air systems required to obtain proper temperature
control. There was some concern that temperature sensing
would be difficult in the seating areas at locations where
it would be meaningful. There might be some question as
to the particular system from which the air finally reached
some specific point. That is, we might find that, due to
turbulence, the air in a given area was not always com-
ing from the same air handling system. Further, with the
extreme height involved, stratification could be particularly
serious, especially in the winter, and there was a question
as to whether this could be avoided.
In arriving at solutions, each of the problems was given
careful consideration and answers were obtained either by
theoretical analysis, experimentation or both. In the roof
design, grass-growing problems had to be examined and
experiments performed to provide data on such items as:
l. The amount of light required for growth in the summer.
2. The amount of light required for keeping the grass
alive in the winter.
3. The effect of temperature variations on the grass and
the effect of changes in humidity.
4. The kind of grass best suited for the application.
The latter, in turn, involved the ability to grow the grass
outdoors in the Houston area as well as its ability to propa-
gate properly under the limited light and controlled condi-
tions inside.
The acoustical problem was studied, and it was deter-
mined that approximately 50% of the roof area must be
devoted to sound-absorbing materials. This limited the
light-admitting areas to those not acoustically treated. In
studying the roof problem it was realized that the amount
of light required for the grass had to be held at a mini-
mum, since this also adds to the cooling load. The design
of the light admitting panels would also determine the
heating load as well as affect the stratification problem. The
solutions to the various matters involved in the roof design
took place in several steps. In the first, there was an ini-
tial consultation with a physicist regarding the amount of
light, in foot-candle hours, that might be anticipated from
the area of the roof available for admitting light.
Second, a preliminary calculation of the cooling load was
required to prepare early cost estimates and indicate air han-
dling requirements.
Third, a search of literature was made, relating to the
smoke problem and the planning of proper tests.
Fourth, research was initiated into air distribution in a
large space.
Fifth, an analysis was made of the thermodynamics and
psychrometrics of the possible weather problem.
1
9
5
9
–
2
0
0
9
50
YEARS
ASHRAE JOURNAL
ADVERTISING SECTION
62
ASHRAE Journal ashrae.org
June 2009
1
9
5
9
–
2
0
0
9
50
YEARS
ASHRAE JOURNAL
ADVERTISING SECTION
www.info.hotims.com/25205-47
64
ASHRAE Journal
ashrae.org
June 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Sixth, an analysis of the possible air motion patterns and
the manner in which these could affect thermostat operation
was studied. This led to a control design which permitted
manual instead of automatic setting of discharge tempera-
ture, if it became necessary, as well as the ability to control
any area by any selected thermostat, regardless of location,
depending on air motion pattern. Parenthetically, the very
early determinations of cooling load, air handling volume
requirements, smoke cloud control and air distribution
methods were surprisingly close to the final calculations and
arrangements and to the actual loads experienced.
All preliminary evaluations showed the project to be feasible,
and the architects were so advised, but many areas of doubt
remained, requiring further analysis and perhaps experimenta-
tion. After the architects were given approval to proceed with
preparation of working drawings, each of the problems was sepa-
rately researched, solutions were developed and refined and each
interrelated factor was likewise developed and refined. The devel-
opment of detailed solutions is of interest and will be discussed.
The roof design, with light-admitting panels, progressed
slowly and the cooling load, together with associated air dis-
tribution requirements, could not be established finally until
this was settled. It took two years. The particular matter
which took the greatest amount of time was the determina-
tion of light requirements for the grass. This alone required
one and a half years of research, even to learn the amount of
light required for the various grasses and to choose a grass
which could satisfactorily be used.
The economics of the roof structure design and light
panels were another major research problem. Many methods
were examined to limit the light and heat in summer and
to increase to a maximum the amount of light in the win-
ter. The consideration here was of course the fact that the
position of the sun varies greatly from summer to winter.
Houston is located at 30 deg north latitude and in June the
sun is almost directly overhead at noon. In December it does
not rise past 37 deg above the horizon and, as can be readily
seen, the amount of light admitted into the space in June
would tend to be far greater than that in December. Hence,
if the light available in December were made adequate for
the survival of the grass, that in June would be far in excess
of the minimum requirements and would greatly increase
the cooling load. Thus, a means of limiting the excess light
and heat in the summer was of particular interest, but was
never achieved within economic limits.
Another interesting matter regarding the roof was brought
out during wind tunnel tests of scale models of the proposed
roof. It was found that during periods of high wind, the shape
of the roof was such that the wind would be deflected in a
manner to cause a negative pressure at the center of the dome.
This would cause a decrease of pressure inside the stadium,
with respect to the outdoors, because of the large exhaust open-
ings that were proposed to be located at the very top center
of the dome. This lowered pressure within would prevent the
doors from being opened (since they must open out, by Code)
and people could not get out of the building during such a
high wind. Our solution was to provide emergency switches at
all main exit doors, so that they could be operated to close the
dampers in the exhaust openings in the event of an emergency.
The tobacco smoke problem was of major concern.
Fortunately research confirmed, the only published data that
we were able to discover, that on Madison Square Garden.
Calculations based on the previous work indicated a neces-
sity for accepting a level of smoke that would be termed
“commercially acceptable.”
It was impractical to try to eliminate the smoke cloud
entirely. Further, economics dictated the use of air reclama-
tion by means of electrostatic filters and activated carbon.
In choosing the acceptable limit of smoke cloud, a simple
experiment was arranged to give simulated visual condi-
tions by the use of a glass box, permitting us to view a
color movie of a baseball game through smoke introduced
into the box. The smoke density was carefully controlled
and properly instrumented to give an accurate visual rep-
resentation of the effect of various smoke densities. The
greatest density that was considered acceptable was chosen.
A total of about 2 1/2 million cfm of air is circulated in
the stadium, as determined by the smoke elimination prob-
Houston Astrodome.
  FIG. 2
June 2009
ASHRAE Journal
65
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
lem and not by the cooling-heating
load alone, although they happened to
agree very closely. Ten percent outside
air, approximately 250,000 cfm, was
required to limit the carbon dioxide
build-up and all of the air had to be
filtered electrostatically in order to
achieve the limit of smoke density
desired. Eye irritation due to tobacco
smoke was limited by treating 627,000
cfm with activated carbon.
The possible “weather” problem
inside was virtually eliminated by
the realization that the space must
be kept under constant temperature
control at all times, summer and win-
ter. However, condensation on cold
surfaces in winter was the only serious
matter that was anticipated after care-
ful analysis. Other possibilities that
were imagined that could develop were
not found to be consistent with mete-
orological factors involved.
Temperature controls were of par-
ticular interest. More was involved
than just the problem of thermostat
location already mentioned. When
the playing field itself is to be used for
seating perhaps 10,000 people, how
could this be handled by perimeter
thermostats? The large field area obvi-
ously could not be adequately con-
trolled from the perimeter and a radio
thermostat was developed that would
control any of the main air handling
units which may readily be switched
to it. The thermostat can be carried
onto the playing field and located at
the speaker’s stand or at any other
convenient spot.
Control problems must be quickly
recognized during an event and any
equipment failure corrected. Only an
automated, logging arrangement with
alarms for off-temperature indication
could quickly locate the point of trou-
ble and help to determine its source.
Electrostatic air filter failures must be
alarmed, as well as temperatures, and
of course pilot lights should indicate
equipment operation. A new develop-
ment was an ultra violet smoke density
meter which continually indicates the
smoke cloud.
Reading the article written by I.A. Naman, P.E., Fellow/Life Member
ASHRAE, on the factors considered in the feasibility study and subse-
quent design of the Houston Astrodome, formerly the Harris County
Domed Stadium, brings back memories of countless baseball and
football games I was fortunate to attend there over some forty years.
It is a tribute to Mr. Naman and all involved in the design and
construction of this historic facility that not once during my many
hours spent inside the Astrodome did I feel anything but comfort-
able. Temperature, humidity, smoke control (when smoking was
allowed) and the acoustics of the facility were all controlled so well
that, after getting past the awe of seeing the facility for the first
time, the environment could be taken for granted.
Most are probably aware of a problem that did surface that was
outside the scope of a mechanical, electrical and plumbing engineer.
Since the roof was designed to allow in the light necessary to grow
grass, there was a glare on sunny days that prevented the fielders
in baseball games from seeing baseballs hit high in the air. To over-
come this problem, the individual roof panels were painted with a
coating. While this solved the fielding problem, growing grass inside
became impossible.
Much to the chagrin of athletic purists, the Monsanto Company
had invented a grass substitute sold under the name Chemgrass.
A RETROSPECTIVE FROM 2009 ON I.A. NAMAN’S FIRST OF ITS KIND DOMED STADIUM
It was renamed Astroturf® after its use in the dome in 1966.
Astroturf is now used regularly in professional and high school
stadiums across the country. From an engineering standpoint,
reflecting light rather than having it pass through the roof over
9.5 acres probably had a substantial reduction in the cooling
load, but added to the heating load.
In 2002, Reliant Stadium, a new retractable-roofed stadium,
was built adjacent to the aging Astrodome within Reliant Park.
The historic facility is now rarely used and only hosts occasional
concerts and high school football games and currently has no
major tenants. In its failed bid to host the 2012 Olympic Games,
Houston included renovating the Astrodome for use as a main
stadium. The dome also garnered widespread attention in the
aftermath of Hurricane Katrina in 2005 when thousands of
evacuees from New Orleans were housed there.
The Astrodome was a first of its kind. Thanks to Mr. Naman
and the design team for the Astrodome, the design of the many
indoor stadia that followed was made simpler by the success of
this pioneer.
Hugh McMillan III, P.E., Member ASHRAE
Senior Mechanical Engineer
ccrd partners, Houston
June 2009
ASHRAE Journal
81
The Evolution of Walls
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
H
ow did we get here? Where are
we going? These fundamental
questions should be asked as
they tell us who we are now. I am, of
course, talking about walls. Wood frame
walls are impressive technological cre-
ations. Why do they look the way that
they do? How will they look in the future?
Early on I was a creationist;\* now I am
an evolutionist. I am of the opinion that
necessity is the mother of all invention
and that has principally driven the evolu-
tion of wood frame design. But greed and
speed are often right there as well. We’ve
been building with wood for thousands of
years. But in the last two hundred years we
have been on a real tear. And, if the last 20
years are any indication of what the next 20
are going to be like, hold on to your hats.
On the evolutionary trail, instead of Aus-
tralopithecines, we will start with timber
framing. The technology of timber framing
dates back to pre-Roman times and every-
one claims it as their own: Japan, England,
Scotland, Denmark, Norway, France, Ger-
many.† Timber framing involved big pieces
of wood held together with pegs and inter-
locking joints (mortise and tenon). Note the
word “frame.” A frame has four sides. The
timbers bound the four sides of the frame.
The wall frames often were infilled with
vertical planks along with a whole bunch
of other stuff. Diagonal bracing kept the
frames from falling over.
Today’s sheathing and cladding (aka,
“weatherboarding”) appear to be de-
scended from the original timber frame
vertical plank infill. However, they rep-
resent two distinct evolutionary branches
that have a common ancestor. To under-
stand this, we need to look at the plank
infill and the “other stuff ” used as infill.
Weatherboarding is a term Europeans
use to refer to the cladding installed on
the exterior of a house consisting of
long thin timber boards that overlap one
another either vertically or horizontally.
The Norwegians and Swedes are well
known for their vertical board-and-batten
siding, the origins of which can be di-
rectly traced back to their ancient stave
churches (Photo 1). In the Scandinavian
countries, the vertical boards were used
to protect timber and log structures from
weathering. This vertical wood siding
weather protection technology made
an early appearance in Canada with log
piece sur piece buildings constructed
by the Hudson’s Bay Company.‡ In
England the practice was to install the
weatherboards horizontally in the form
of clapboards. Clapboards were tradi-
tionally riven boards in that they were
split to their appropriate thickness. This
\* In the beginning there was cold and wet, and Hutcheon and Handegord said, “Let there be an enclosure that separates the inside from the outside, and Timusk
saw that it was good.”
† If you believe archaeologists, timber framing seems to have evolved from palisade construction where logs were embedded in the ground vertically side-by-side
supporting a roof. Over time, the logs got farther and farther apart and became known as posts. In Old Norse, load-bearing posts were called “stafr,” which gave
rise to the term “stave” construction. To keep the posts from rotting, it was found that you could support them on stones. From there it was found the posts could be
supported on a raised sill frame resting on lots of stones, and then from there we got rubble foundations. A really nice discussion of this is available on Wikipedia
(http://en.wikipedia.org/wiki/Stave\_church).
‡ Horizontal timber (or log) construction was introduced to North America by the French; as such it is not a distinct New World technology. Log construction in the New
World had two distinct types: the American “interlocking corner” approach and the Canadian (and obviously superior) “horizontal construction with corner posts.” Both
were readily displaced by timber framing due to the savings in materials. Much less timber is used with timber frame construction than with horizontal log construction.
§ It has been argued that it happened the other way around. The term clapboards comes from the Dutch “klaphout” (klappen, to split, crack). It originally referred to clap-
board oak staves used to make barrels. Historically, the English got their oak from the Baltic, but this changed with the settlement of the colonies. New England had a lot
more oak than almost anywhere else. Legend has it that the first cargo shipped from Jamestown back to England included clapboards for barrel making. The argument
goes that colonists, not happy with wattle-and-daub infill over their timber frame buildings, installed clapboards on the outside walls for better weather protection. I’ll buy all
of this except for the part that the clapboards weatherboarding idea originated in New England. It seems to have been in use much earlier in the eastern parts of England
(Norfolk, Suffolk, Essex, familiar names to the Yanks who were stationed there during World War II with the Eighth Air Force). If you have lots of wood available to you, why
use wattle-and-daub infill? Even the ancestry of the Dutch name ties in with Dutch and Danish settlements in East Anglia (the aforementioned Norfolk, Suffolk, etc.).
Photo 1: Stave Church. Borgund, Laerdal,
Norway, 12th Century. Image taken by
Frode Inge Helland.
technology subsequently made its way to
New England with the colonists.§
Big posts or staves take a lot of work
and use up timber, so folks started to
set them farther and farther apart. With
the posts or staves getting farther and
farther apart horizontal clapboards or
weatherboards needed intermediate
support between these principal vertical
load bearing members. This lead to the
introduction of smaller vertical posts
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
82
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
When the timber frame moved, it further
cracked the infill wattle-and-daub panels,
leading to more water entry. As wood frame
building technology evolved, the timber
frames tended to get completely covered
with lath-and-daub, thereby protecting the
timber frame. This complete plastering of
the exterior to improve weather resistance
became known as pargeting.\*\* Today we
call it stucco, and it is made from Portland
cement, sand and water. Sometimes lime
is added to increase workability, flexibility
and increase water vapor permeability. As
an additive, lime turns out to be very desir-
able, which is a lesson that seems to have
been lost in more recent times.
Over time the wattle disappeared, but
the stucco stayed. The wattle as a support
for stucco was replaced with horizontal
wooden lath and then board sheathing with
building paper and a metal lath. It can be
argued by that one evolutionary path for
sheathing was wattle to wood lath to board
sheathing to plywood to OSB to insulating
foam-board sheets.
All this sets the stage for three really big
things that didn’t seem like really big things
at the time. The place was the American
Midwest and the time was the first part of
the 19th century. The first really big thing was
the shortage of skilled labor. The heartland
around 1800 did not have many skilled car-
penters or stonemasons or skilled anything.
The second really big thing was the develop-
ment of machine made nails. Nails used to
be made by hand by smiths. It was a family
cottage industry kind of thing. Really. Then
a bunch of American entrepreneurial inven-
tor types came up with machines that could
make nails fast and cheap. The price of nails
fell so fast that by the 1850s nails cost less in
Chicago than the tax on European nails. The
third really big thing was the milling of logs
into dimensional pieces of lumber—each
one the same as the next—and the really
important part is that these dimensional
pieces of lumber were mass-produced.
These three big things lead to one
of the greatest construction booms in
history and the advent of affordable
housing. The nails allowed us to get rid
spaced more closely together between
the larger bigger posts (Photo 2). It also
lead to the introduction of layers of hori-
zontally installed boards—thicker than
the clapboards (called sheathing) all for
the purpose of supporting the clapboards.
So, we had two approaches going here.
Which one was selected often depended
on the presence of a sawmill and the
water to power it (thicker boards tended
to be sawn); whereas the clapboards were
split and didn’t need a sawmill. Without
a sawmill we tended to see more verti-
cal smaller posts spaced more closely
together in place of sheathing. We still
see this distinction today regionally in the
United States and in Australia and New
Zealand: no sheathing, just an exterior
cladding. Stucco in California is typically
installed on open studs supported only by
building paper, piano wire and metal lath.
While all of this weatherboard, clapboard
and sheathing evolution was going on,
developments were also occurring with the
other stuff used as infill between the posts
and staves. This other filling was often re-
# Frank Nunes, when I refer to you as a “dauber” I am not insulting you. It was an honorable old profession, and you are certainly getting older.
\*\* Pargeting is often referred to as the decorative relief in the plaster itself. Many plasters were applied with elaborate decorative patterns. Use of the term varies with
geography and age. I was taught that a “parge” coat was the cementitious rendering applied to the exterior of masonry foundation walls (to reduce groundwater)
or to the interior of masonry mass walls (to reduce air leakage and water penetration), and finally to the interior of chimneys to improve gas tightness.
Photo 2 (above): Exposed timber frame. One
hundred and fifty year old timber frame house
being renovated. Exterior horizontal sheath-
ing boards and weatherboards removed. Note
the close spacing of the vertical intermediate
posts. Photo 3 (above right): Wattle-and-daub.
This is a timber frame house in Wales, United
Kingdom, with the wattle-and-daub exposed.
Note the weaving of the wattle. Photo 4 (right):
Waltrop House. Germany, 1400, wattle-and-
daub infill panels with an exposed timber
frame. Wattle-and-daub has a lime plaster
coating. Timbers are coated with tar.
ferred to as “noggin,” and typically took the
form of wattle-and-daub. Split branches or
slats were woven together between vertical
stakes creating a lattice (wattle) that was
traditionally covered with a plaster-like
material made of some combination of dirt,
clay, sand, animal hair and animal dung and
straw (daub) (Photo 3). This technology pre-
dates the Greeks and Egyptians. Daubers
were the folks who plastered the outside of
wood-framed buildings.# The ingredients
yield the classic combination of binders, ag-
gregates and reinforcement. Combinations
that today form the basis of modern stucco.
Wattle-and-daub panels that infilled exposed
timber frames gave us the classic Tudor look
of lime plaster (white) coatings between tar-
coated (black) timbers (Photo 4).
The problem with wattle-and-daub was
its water sensitivity. It tended to crack and
needed to be coated with whitewash and
lime plaster to keep the water out. Over time
the wattle evolved into horizontal wooden
lath supported on smaller vertical members
called studs. Leaving the timber frame ex-
posed was eventually found to be a bad idea.
www.info.hotims.com/25205-2
84
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
†† Professor Ted Cavanagh of Dalhousie University argues that balloon framing was not invented by George Washington Snow or Augustine Taylor as Chicagoans
tell it, but that its origins are distinctly French. He argues that balloon framing has its origins in “maison en boulin” construction, which is a type of French Missouri
construction used in towns along the Mississippi River. In that case, it would have been a delicious irony that balloon framing’s “coming out party” was in Paris as
an example of American innovation. Regardless of its origins, Chicago sure got balloon framing on the map. It jump started the technology. Mrs. O’Leary’s cow
helped. When Chicago burned down in 1871, it needed to be rebuilt. Guess which technology was used? Check out this link: www.americanheritage.com/articles/
magazine/it/1999/4/1999\_4\_50.shtml.
of complex joinery—no more mortise and tenon—and allow
relatively unskilled folks to nail together mass produced small
sticks (2×4s and 2×6s and 2×8s) spaced closely together in a
light frame. All this gets us balloon framing. Balloon fram-
ing using dimensional lumber and manufactured nails was
so revolutionary that a balloon framed “Illinois cottage” was
displayed at the Paris Exhibition of 1867 as a display of Ameri-
can technological prowess.†† Site-built stick framing proved
to be so fast and efficient that it dominates residential wood-
frame construction worldwide to this day. The only significant
changes since have been better tools (skill saws, nail guns)
and platform framing, which we got in the 1950s. Oh, some
of the exterior and interior linings have changed, and we did
begin to fill the cavities inherent in frame construction, but
the fundamental structural system of walls has not changed
much during the past 150 years. It’s those linings and cavity
fills that we are going to look at more closely.
By the beginnings of the 20th century the wood frame wall
pretty much looks familiar to many of us. A 2×4 wood fame
with studs at 16 in. (406 mm) centers with 1 in. (25 mm) thick
board sheathing installed horizontally (sometimes diagonally
if any adults were involved or if there was access to a structural
engineer) on the exterior and wood lath and plaster on the in-
terior. The cavity is empty. Outside of the board sheathing we
typically have clapboards. There may or may not be a building
paper between the clapboards and the sheathing. On smaller less
expensive “worker cottages,” there is often no board sheathing
and no building paper just the clapboards. So what was the
function of the building paper? Ah, easy question, with clap-
boards and board sheathing, it was to reduce drafts. It was not
a water control layer. Amazing, but true. Read the old books.
The water control function of building paper seemed to have
been introduced in the 1930s, and even then it was not wide-
spread. Think about it, we did not change the I-Codes to require
building paper for all houses until after 2000, which was less
than a decade ago. How did we keep the water out of all those
buildings before the use of building paper? We didn’t. They
got wet, and they dried. Boring, but true. And the first building
papers were not good for water control. They were sized rosin
paper. Impregnated felts and coated papers came much later.
In the 1950s the board sheathing began to be replaced with
plywood. Then plywood began to be replaced with oriented
stand board (OSB) in the 1970s. The interior wood lath and
plaster began to be replaced with plasterboard lath in the 1930s
and then with gypsum wallboard in the 1950s.
Cavity insulation got a pretty inauspicious start in America as
compressed eelgrass (Cabot’s Quilt) at the turn of the last century.
Cleaned cattle hair and mineral wool came later followed by cel-
lulose (the best use for the New York Times that I can think of).
Fiberglass batts came in the 1930s, first as partial fills and then as
full fills. Not much changed until spray foams became popular in
the 1990s. With the exception of spray foams, all the cavity insu-
One Thousand Years of Evolution: A Timeline
900 C.E.
Palisade wall: Closely spaced
posts embedded in the ground.
1200
Timber frame: Stave construction,
timber four-sided frame with vertical
exterior weatherboards.
1600
Wattle and daub: Tar-coated exposed
frame with an early pre-evolutionary version
of exterior stucco—Neanderthal Stucco.
Board sheathing inner lining.
Timber Frame
Plank Infill
Interior Plank Lining
Timber Frame
Wattle
Daub
June 2009
ASHRAE Journal
85
lations were convection suppressors with some radiation control
properties. They were not air barriers. Airtightness came from
either sealing the interior lining (gypsum board) or sealing the
exterior sheathing or sealing the polymer-based exterior building
paper (more recently typically referred to as house wrap).
The industry standard wall for most
of North America circa 2000 was a 2×4
frame at 16 in. (406 mm) centers with
OSB sheet sheathing, a house wrap made
from plastic, vinyl or cement board siding
(cladding or weatherboard), lined on the
inside with gypsum wallboard and insulat-
ed within the cavity with a fiberglass batt.
The function of the house wrap in this wall
assembly is both rainwater control and a
contribution to the assembly airtightness.
The function of the OSB sheathing is sup-
port for the siding, shear resistance for
the 2×4 frame and a contribution to the
assembly airtightness. The function for
the gypsum wallboard is fire resistance,
shear resistance for the 2×4 frame and a
contribution to the assembly airtightness.
The exterior cladding provides aesthetics,
ultraviolet radiation protection and mechanical protection.
So, now what? The frame wall is undergoing another revolu-
tion (OK, it just seems that way because not much has changed
in 150 years). A 2×6 frame at 24 in. (610 mm) centers and single
top and bottom plates is likely to replace the conventional 2×4
frame. Why? It is faster and cheaper to build, and it provides
a 5.5 in. (140 mm) cavity for insulation rather than a 3.5 in.
(89 mm) cavity. Faster and cheaper? How? It has 10% less
lumber (board-feet) and 30% fewer pieces.
The sheathing and house wrap functions are being combined.
We already see hybrid OSB systems with an exterior surface that
is also a water control layer. Even more sophisticated are insulating
sheathings that combine not only the func-
tions of a sheathing and house wrap but also
provide thermal resistance (really, they are
sophisticated even though these products
were first introduced in the 1950s). There is
even an insulating sheathing available that
provides shear resistance.
In terms of cavity insulation we are see-
ing a trend away from fiberglass batts to
spray-applied systems. Some spray foams
are being promoted as not only providing
cavity insulation and airtightness but also
structural properties related to shear and
impact resistance. Wow.
I see the industry standard wall for
most of North America circa 2015 being
2×6 “advanced frame” at 24 in. (610 mm)
centers with exterior foam insulating
sheathing and a spray applied cavity in-
sulation lined with gypsum board (Photo 5). And for us more
progressive folks, I see a much greater thickness of exterior
insulating sheathing and a hybrid cavity fill—an R-50 wall.
That’s what 1,000 years of evolution will get you.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation in Somerville, Mass. Visit www.
buildingscience.com.
2,009 C.E.
The future is
now.
1900
Clapboard timber frame: Typical 1900
New England timber frame with plaster
and lath interior lining and exterior board
sheathing, rosin paper and clapboards.
1950
Platform frame: Typical 1950 American
wood frame assembly with plywood
sheathing and an interior gypsum
board lining.
2010
Advanced frame: Insulating sheathing
over 2 x 6 advanced frame.
2x4 at 16 in. O.C.
Double Top Plate
Taped and
Painted 0.5 in.
Gypsum Wall
Board As
Interior Finish
Fiberglass Batt
Insulation in
Stud Space
Plywood
Sheathing
Building Paper
Wood
Clapboard
Siding
Timber Frame
Interior Wood
Lath and Plaster
Exterior
Sheathing
Rosin
Paper
Wood
Clapboard
Siding
Single Top Plate
Taped and Painted
0.5 in. Gypsum
Wall Board As
Interior Finish
2x6 at 24 in. O.C.
Blown Cellulose
Insulation In
Stud Space
Insulating
Sheathing
Furring Strips
Cement Siding
Photo 5: Building America. Advanced frame
2×6 structure, studs on 24 in. (610  mm)
centers, single top and bottom plates, 1.5 in.
(38 mm) foil-faced polyisocyanurate insulat-
ing sheathing. Cavity insulation is not yet
installed. This is likely to be the industry
standard in the next decade. R&D courtesy
of the U.S. DOE Building America Program.
88
ASHRAE Journal
ashrae.org
J u n e 2 0 0 9
Residential Energy Monitoring
By Matthew Wiggins, Ph.D.; Kurtis McKenney; and James Brodrick, Ph.D., Member ASHRAE
I
n two decades U.S. energy consumption will increase
by roughly 40%, according to estimates from the U.S.
Department of Energy’s (DOE) Energy Information
Administration. Currently, residential buildings account
for about 21% of U.S. energy consumption and 37% of U.S.
electricity consumption.1 TVs and multimedia set-top boxes
alone consume 6% of residential electric use.2 Overall, ho-
meowners do not have a way to identify offending systems
and usage patterns that contribute to waste. Addressing these
problems, or more appropriately, empowering individuals
and institutions to solve them, is attracting increased tech-
nological development interest.
Attempts to address the issue by informing homeowners
of simple remedies that have significant paybacks, such as
more insulation, weather-stripping, and installing more
efficient appliances have had some results, though many
homeowners do not follow through on these recommenda-
tions due to upfront costs, perceived difficulty, or lack of
time. The homeowners that do follow through usually have
no more feedback on the improvement than a utility bill
a month later, which usually obscures the benefit of the
improvement they made through other energy use factors.
Other campaigns ask consumers to reduce use by turning
down (up) their thermostats for home cooling (heating),
similar to President Jimmy Carter’s recommendation to wear
a sweater. For some, this is not the most welcome suggestion.
Other guidance provided by the popular media is helpful,
but cannot address household-specific measures that would
provide the most benefit for overall energy conservation.
Residential Energy Monitoring System
Technologies to provide feedback on home energy use are
being developed. One form of residential energy monitoring
system (R‑EMS) is a small display unit mounted on a wall.
This display provides information on current and historic
energy use from the home’s major appliances and systems.
The display also can present information on cost, carbon
footprint, and other energy metrics. The information is sent
to the display unit from sensors attached to the appliances/
systems, or from a meter, such as whole-house meters for
water, gas, or electricity. This information can be sent to
Web browsers and cell phones.
Energy consumption can vary dramatically among
households, even when households have similar physical
characteristics. For example, a study carried out in the 1990s
evaluated the energy consumption of 10 identical all-electric
homes in Florida with the same appliances and equipment.
The homes exhibited a large spread in energy consumption,
with the most energy-intensive home consuming 2.6 times
more energy than the least.4,5
Occupant behavior has a major impact on building energy
consumption. However, current utility bills usually only
summarize energy costs and consumption for the prior
month. This does not adequately help residents understand
how specific behaviors impact energy cost and consumption.
This impedes households motivated to reduce their energy
consumption from doing so. In particular, it is challenging
to identify what devices and equipment consume the largest
quantities of energy.5,6
Typically, just providing information to occupants will not
appreciably reduce energy consumption because relatively
few people act on the information. Specifically, people need
a motivation to change, confidence that they can change,
and feedback that the changes they make are having an im-
pact.7,8 Consequently, most successful approaches provide
more frequent feedback and specific feedback on specific
behaviors.5,7 An effective R‑EMS should provide both.
Several studies have shown that providing feedback to
home occupants on their energy consumption can enable
the occupants to reduce household electricity consumption
by 5% to 15%.5,8,9 Most commercially available R‑EMSs
provide information on overall household electricity con-
sumption but do not categorize electricity consumption by
specific end uses.5 R-EMSs often do not show energy uses
other than electricity, which is significant as up to half of a
home’s energy use can be from natural gas or oil.1
Several R‑EMSs are being developed to provide end-use-
specific energy consumption information to the consumer.
Many of the new systems are designed for new construction,
are somewhat costly, and require professional installation,
but strides are being taken to remedy these challenges.
In the long term, a system deployed to enable centralized
residential energy monitoring could be expanded to provide
additional functions. Once basic information about residen-
tial energy consumption is collected, higher-level functions
such as automated control and diagnostics could be incor-
porated that make use of this information. The system needs
to be expandable to accommodate these functions.
In addition to providing energy management capabilities,
the home network on which the R‑EMS is built could also
serve as a platform for providing additional, non-energy
functions, such as health (on-person monitoring of health
indicators) and security (unexpected occupancy or activity,
excessive water use indicative of broken pipes, etc.)
The following article was published in ASHRAE Journal, June 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
June 2009
ASHRAE Journal
89
Besides homeowner advantages, an advanced system
could also benefit the utilities. The system could, for ex-
ample, respond to a peak power demand signal, such as
demand-based pricing, from the utility, with prior user
permission, when using smart metering by postponing
space conditioning while the occupancy sensors indicate
the house is empty.
Energy Savings Potential and Market Factors
At present, R‑EMSs have negligible market penetration
due to installation cost and complexity, as well as their
somewhat complicated interfaces. With further improve-
ments, this market penetration will likely increase. For
example, data from Kastovich et al.,10 suggest that an
energy-efficiency measure with a three-year payback period
will achieve a market share of just over 20% in new construc-
tion and around 70% in existing homes. These penetration
levels suggest that, within a decade of commercial launch,
a cost-effective R‑EMS could be installed in at least 10%
of the approximately 115 million U.S. households.11 If they
realize an average energy savings of 10%, after 10 years
the R‑EMSs would achieve annual energy and energy cost
savings of approximately 0.2 quad and $20 billion.11
Several factors suggest that these numbers could be
conservative. Assuming that field studies demonstrate that
the energy savings potential of R‑EMSs is at least equal to
that of whole-house electricity displays, i.e., between 5%
and 15%,8,12 utilities could offer rebates to install R‑EMSs.
In addition, the ENERGY STAR® program could promote
R‑EMSs by allowing effective R‑EMS products to carry the
ENERGY STAR label.
The technology trends to enable R‑EMS deployment are
favorable. Widespread deployment of smart meters13 will
make whole-house electricity measurement (the most costly
measurement required for R‑EMSs) readily available and
provide a user interface that could be leveraged. The cost
of the communications infrastructure is decreasing. Its in-
cremental cost will be small as in-home wireless networks
become more pervasive.
Summary
Residential energy monitoring systems could allow hom-
eowners to learn habits that will reduce their utility bills as
well as their carbon footprints. Existing systems are begin-
ning to reach the maturity required to allow cost reductions,
simpler interfaces, and widespread applicability to existing
residences and new construction. Further development and
incorporation of automation capabilities and protocols will
allow advanced features to further benefit users and utilities.
References
1. “2008 Buildings Energy Data Book.” 2008. Prepared by
D&R International for the U.S. Department of Energy, Office of
Energy Efficiency and Renewable Energy, Building Technolo-
gies Program. http://buildingsdatabook.eren.doe.gov/.
2. DOE. 2008. “Residential miscellaneous electric loads:
energy consumption characterization and savings potential
in 2006 and scenario-based projections for 2020.” Prepared
by TIAX LLC for the U.S. Department of Energy, Building
Technologies Program.
3. ANSI/ASHRAE/IESNA Standard 90.1-2004, Energy
Standard for Buildings Except Low-Rise Residential Buildings.
4. Parker, D.S., D. Hoak, and J. Cummings. 2008. “Pilot
Evaluation of Energy Savings from Residential Energy Demand
Feedback Devices.” Final Report by the Florida Solar Energy
Center to the U.S. Department of Energy, FSEC-CR-1742-08.
http://tinyurl.com/fsec2008.
5. Roth, K. and J. Brodrick. 2008. “Home Energy Displays,”
ASHRAE Journal 50(7):136–137.
6. Allen, D. and K. Janda. 2006. “The effects of household
characteristics and energy use consciousness on the effective-
ness of real-time energy use feedback: a pilot study.” Pro-
ceedings of the ACEEE Summer Study on Energy Efficiency
in Buildings.
7. Armel, C. 2007. “Applying health promotion intervention
principles to climate change.” Presentation at the Behavior,
Energy & Climate Change Conference. http://tinyurl.com/
armel2007.
8. Darby, S. 2006. “The effectiveness of feedback on energy
consumption: a review for DEFRA of the literature on metering,
billing and direct displays.” Environmental Change Institute,
University of Oxford. http://tinyurl.com/darby2006.
9. Stein, L.F. 2004. “California Information Display Pilot:
Technology Assessment.” Final report by Primen to Southern
California Edison. http://tinyurl.com/stein2004.
10. Kastovich, J.C., et al. 1982. Advanced Electric Heat Pump
Market and Business Analysis. Final report prepared by West-
inghouse Electric Corporation for Oak Ridge National Labo-
ratory. ORNL/Sub/79-24712/1. http://tinyurl.com/kastovich.
11. “Residential Building Energy Consumption Survey: Table
US10. Average Expenditures by Fuels Used. 2005 Dollars per
Household.” 2008. U.S. Department of Energy, Energy Infor-
mation Administration. http://tinyurl.com/tableus10.
12. Roth, K., K. McKenney, R. Ponoum, and C. Paetsch. 2008.
“Residential Miscellaneous electric loads: energy consumption
characterization and savings potential in 2006 and scenario-
based projections for 2020.” Final report by TIAX LLC to the
U.S. Department of Energy, Building Technologies Program.
13. Vahlstrom, R. 2008. “PG&E begins ambitious AMI
rollout.” Transmission & Distribution World. http://tinyurl.
com/6f5yw.
Matthew Wiggins, Ph.D., and Kurtis McKenney are senior
technologists with TIAX LLC, Cambridge, Mass. James
Brodrick, Ph.D., is a project manager with the Building
Technologies Program, U.S. Department of Energy, Wash-
ington, D.C.
42
ASHRAE Journal
ashrae.org
July 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
tion temperature at the compressor inlet
pressure. But only a correctly designed
evaporation system, adequately con-
trolled for all load changes, will provide
the required inlet conditions.
CONTROL LIMITATION
Control limitation may be com-
pared to a pan of water on a stove
(Fig. 1). The pan is illustrated as
about 1/3 full and as having, at the
left side, a float device attached for
the purpose of maintaining a prede-
termined level. Heat applied to the
bottom of the pan causes the water to
boil, and the resulting vapor release
causes an increase in the overall vol-
ume and a rise of the surface level.
However, the weight of the water and
vapor has not changed and excessive
heat under the bottom will cause the
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
T
he compressor is a vapor
pump and must have, as a part
of the system, foolproof means
for protection against damage from
hydraulics such as liquid refrigerant or
oil. Positive displacement compressors
for refrigeration service are designed for
pumping a refrigerant vapor at a tem-
perature above 10°F above the satura-
BY MILTON W. GARLAND, P.E., FELLOW ASHRAE  
REPRINTED FROM ASHRAE JOURNAL, FEBRUARY 1974
System Design for
Compressor Reliability
MILTON W. GARLAND, P.E., FELLOW ASHRAE
MILTON W. GARLAND, P.E., was honored in 1998 as the nation’s
oldest worker, having begun his career in 1920 at the Frick Co.,
now part of York/Johnson Controls.
He was known as “Mr. Refrigeration” for his work in refrigera-
tion systems for gold mines in South Africa and in the
ice cream factories of Philadelphia. Mr. Garland held
some 40 patents of refrigeration-related items, ranging
from icemakers to screw compressor volume controls.
His work in refrigeration aided in the construction of
the Hoover Dam for which he designed systems to cool
the water, sand and rock used to make the concrete to build it.
At ASHRAE’s Centennial Meeting in 1995, Mr. Garland
was recognized as a pioneer in technology. In 1989, ASHRAE
endowed an award in his honor—the Milton W. Garland
Commemorative Refrigeration Award for Project Excellence,
which recognizes the designer and owner of a non-comfort
cooling refrigeration application that highlights innovation and/
or new technologies. He was also a member of several SPCs and
SSPCs. He was a recipient of the ASHRAE F. Paul Anderson
Award, the Distinguished 50-Year Member Award and the
Louise and Bill Holladay Distinguished Fellow Award.
In 1996, he received the first Andy Ammonia
Award from the International Institute of Ammonia
Refrigeration for his paper, The Influence of Vapor
Pressure in the Condensing Process of the Ammonia
Refrigeration Cycle. Garland died in July 2000 at age 104. He
was inducted into the ASHRAE Hall of Fame at the Society’s
2003 Winter Meeting.
This paper examines the evaporation of a refrigerant in various types of heat transfer structures by (a) relat-
ing refrigerant evaporation to control with load changes; (b) evaluating the effect of large volume increases
at low temperatures; and (c) reviewing specific examples of compressor damage and the corrections made.
The following article was published in ASHRAE Journal, July 2009. ©Copyright 2009 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2009
ASHRAE Journal
43
ASHRAE 50
1
9
5
9
–
2
0
0
9
YEARS
JOURNAL
contents to overflow. The float device, while responsive to
heat, has in itself no means for preventing the overflow.
The thermal control shown on the right side of the figure
would sense the boil-over and cut off the feed, but it can-
not correct the cause.
Using ammonia R-717 in an example (Fig. 2), it can be
seen that the ratio of liquid to vapor for one ton of refrig-
eration at an evaporating temperature of 30°F is 1 to 192;
at an evaporating temperature of 0°F it is 1 to 380, and at
an evaporating temperature of – 40°F it is 1 to 1,071. Note
that the liquid temperatures used were assumed at levels
normally found in plants operating at the evaporation tem-
peratures given.
The purpose of the illustration in Fig. 2 is to show that
evaporators, with their control, when designed for service
at 0°F are not suitable for service at – 40°F. This error is one
most often committed in refrigeration application. Peculiar
to providing an inadequate vapor releasing area is that it
results in evaporator starvation and that to accomplish the
work desired an operator will have to bypass the normal
automatic control by hand control, causing a liquid refrig-
erant return to the compressor.
Fig. 3 shows the horizontal shell and tube flooded type
chiller. It has a large vapor releasing area, and because of
that a fixed float device will maintain a reasonably stable
refrigerant level, provided the load is maintained within
the anticipated design range.
MISUSE
An example of misuse resulting in compressor dam-
age was an installation specified and engineered to chill
brine from –30°F to –35°F. The gpm was given and the
overall tons of refrigeration were about 150. Investigation
revealed that some of the brine was used in the coils and
jacket of a large reaction tank. No brine was being used
during the reaction time and, as a result, the brine in the
coils and in the jacket reached 90°F. After a given length of
time the 90°F brine in the coils and jacket was returned to
the chiller. This suddenly applied hot load caused a liquid
refrigerant return to the compressor, resulting in broken
compressor valves.
The mechanism was simply the normal decrease of
vapor volume at the time of reduced load, thus permit-
ting an increase of liquid volume in the chiller. The sud-
den return of the 90°F brine generated an overall volume
increase in the refrigerant in the chiller, which when it
reached the outlet level, was carried as liquid refrigerant
into the compressor. The float device may have cut off any
of the incoming liquid refrigerant, but that did not protect
the compressor. Protection for the compressor was later
added in the form of a separator in the return line, at a
height sufficient to return the separated liquid refrigerant
by gravity into the chiller.
  FIG. 1
Control limitation.
  FIG. 3
Horizontal shell and tube flooded type chiller.
  FIG. 2
Example of using ammonia R-717.
44
ASHRAE Journal
ashrae.org
July 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Fig. 4 shows the chiller in a vertical position. The physi-
cal dimensions are unchanged, but control of the refrigerant
cannot be obtained by a float level device positioned on
the shell because the area for vapor release has been greatly
reduced from that in the horizontal position. The overall
liquid lift caused by boiling is inversely proportional to
the reduction in area. Thus, control of the pressure head
for refrigerant feed must be accomplished externally of the
shell.
Fig. 5 depicts a commonly used evaporator for all types of
refrigerated storage and freezer service. It is operated as a flooded
unit, very often consisting of a bank of vertically mounted ser-
pentine coils connected in parallel by a bottom feed and top
vapor header. Unlike the horizontal flooded chiller, this unit has
a relatively high vapor releasing velocity. The vapor bubbles can-
not rise vertically, but must be caused to flow horizontally. This
gravity flow recirculation system, when properly proportioned,
has excellent performance character. The height of the float above
the coil is calculated from the load, internal pipe area, and the
resulting leaving vapor velocity. When fixed for one set of condi-
tions, it is correctly placed for that set of conditions only. The fan
is representative of the fact that the product being cooled is air.
LOAD LOSSES
An excessive liquid refrigerant return will always occur if
product flow is stopped, in this or any other type of evapora-
tor, without stopping the refrigerant flow, the reason being
that refrigerant feed is at a fixed head established for full
heat load. Stopping the fan (product flow) causes a loss of
load; the evaporator feed, if permitted to continue, will fill
the coil, and on a restart of the fan the excess refrigerant will
be returned to the separator at a rate higher than normal
design. A carryover to the compressor will then occur.
A basic design rule should be that refrigerant flow must
be stopped when product flow is stopped.
Fig. 6 illustrates a dry expansion type chiller and simu-
lates an installation situation which resulted in serious
damage to three compressors during the first month of
operation. After corrections were made, this same installa-
tion had no compressor damage of a serious nature in ten
years of operation. The design specification for the system
called for multistage R-22 refrigeration at –80°F evapora-
tion to chill a nitrogen vapor from – 40°F to –60°F, and to
be suitable for continuous operation. Investigation follow-
ing reported compressor failures showed that the product
flow was being stopped because of production problems,
but the refrigeration was being continued because “a prod-
uct flow was to be expected any minute.” In consequence
to a no heat load, the bottom tubes of the chiller filled
with liquid refrigerant. When the product flow resumed,
the excess liquid was forced out of the chiller and back to
the compressor.
Vertical shell and tube flooded type chiller.
  FIG.5
Evaporator for all types of refrigerated storage and freezer service.
  FIG.6
Dry expansion type chiller simulation.
  FIG.4
July 2009
ASHRAE Journal
45
ASHRAE 50
1
9
5
9
–
2
0
0
9
YEARS
JOURNAL
UNDERSTANDING THE CONDENSER-RECEIVER SYSTEM
A clarification of the actual performance in the condenser-receiver
system, which should enable application engineers to properly
specify the requirements for such systems.
There has been a tendency to consider the condenser-
receiver system (when the latter is used) as two independent
components and it has often been installed without consider-
ation of the definite relationship between them. These compo-
nents must be treated as a single unit: The condenser is a source
for generation of a condensate and the receiver is the collector
of said condensate. The condensate in the receiver must be
maintained at the condenser outlet temperature for maximum
system efficiency.
Fig .10 represents a refrigeration system using a receiver. Also
shown is the cycle related to the Mollier diagram for ammonia. A
condenser rated at 96°F condensing will have an inlet pressure of
184.2 psig. At C (the outlet of the condenser) the gauge pressure
will be slightly lower than at A. At the same point the tempera-
ture will be the lowest of any in the system. C also represents the
area of lowest vapor pressure in the condenser-receiver system.
Because the receiver is often located in a warm machinery
room and the condenser is not, the bad practice evolved of
installing a so-called “equalizing line’’ from the top of the
receiver to the condenser inlet. The purpose is to permit vapor
in the receiver to pass upward into the condenser.
This misconception is borne out of the fact that the gauge
pressure is greater at A than at C; flow through the condenser is
not obtainable in another manner. Also, the temperature in the
receiver is much lower than the temperature at the entrance to
the condenser. Therefore, the colder vapor in the receiver will
not rise into the hotter area at the entrance to the condenser.
As C is the coldest area in this system, it becomes evident
that vapors in the receiver will migrate to the condenser outlet C.
  FIG. 10 Refrigeration system using a receiver.
The correction made was the addition of a flow switch in
the product line. When product flow was less than the mini-
mum compressor capacity, the liquid refrigerant feed to the
evaporator was stopped. The compressors were permitted to
cycle on a pressure control, but no refrigerant was permitted
to feed until the product flow was increased above the mini-
mum design level.
Fig. 7 illustrates a scheme of refrigerant temperature
control often used in process work where close regulation of
outlet product temperature is required. This type of control
may present a hazard to the compressor because product
flow may be at such a low level that refrigerant liquid will
replace vapor and, when full product flow is resumed, the
excess liquid and increased vapor volume may cause an
overflow into the return line to the compressor. A refriger-
ant temperature control of the type shown must always have
a pressure-sensing device in the air line to the refrigerant
pressure regulating device, and have it set at the required
pressure when the valve is approximately 3/4 closed. At that
air pressure the sensing device causes the refrigerant feed line
valve to close.
Refrigerant temperature control scheme.
  FIG. 7
www.info.hotims.com/25206-33
48
ASHRAE Journal
ashrae.org
July 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Therefore, the receiver must be so located and the drain piping
from C into the receiver must be so designed as to create an
open passage, which will permit condensate drainage into the
receiver without filling the drain line. There must be no traps
so that vapor from the receiver can have open passage into the
coldest area C.
All condensers provide some liquid subcooling. This pro-
vides a permissible pressure drop in the liquid feed line to the
system without generating flash gas in the liquid feed at the
evaporator control valve, (Fig. 10 D). Obviously, the open drain
between C and the top of the receiver permits refluxing of the
vapors in the receiver into the area of lowest temperature in
the condenser, thus maintaining the sub-cooling of the liquid
in the receiver. For example: If the condensing temperature of
96°F and 184.2 psig in the condenser was reduced to 183.8 psig
through pipe pressure drop in the condenser; and if there was
2°F of actual liquid subcooling, the liquid temperature of 94°F
in the receiver has a vapor pressure of 178 psig. Therefore, 183.8
to 178 = 5.8 psi permissible liquid line pressure drop (without
any temperature increase) in the liquid delivery line.
PARALLEL DRAINAGE
Parallel condenser drainage, not fully understood, has caused
serious problems in numerous installations. These problems stem
from the fact that no two condensers will have the exact same
leaving condensate temperature. There will be a migration problem
unless proper structure is used, which will permit migration without
drainage flow interruption. The horizontal drain line (Fig. 11) shown
enlarged from condenser 2 has become filled because of the neces-
sary head required to cause horizontal flow. Assuming that the
outlet temperature of condenser 2 is lower than that of condenser
1, there will be migration flow from 1 to 2 and the pipe line being
filled with liquid acts as a dam against migration flow from con-
denser 1 to condenser 2. Condenser 2 will thus stop draining and
becomes bottled—a term generally applied to that situation.
All evaporators have the ability to accumulate excess liq-
uid refrigerant at low load conditions and means must be
provided to prevent this kind of accumulation.
DELAYS
Product freezers designed for a –30°F freezing level
are often brought down to temperature prior to product
entrance. Very often a product arrival estimated for 7:00
a.m. may extend to 8:00 a.m. Meanwhile, under many
present-day control arrangements, the freezer will remain
on line and continue to lower in temperature. There is very
little heat load, the liquid content of the coils becomes exces-
sive, and immediately when the warm product load arrives
there is a serious liquid refrigerant return to the compressor.
A proper control would have stopped refrigerant flow the
instant –30°F was obtained, and a two degree differential
thermostat would renew refrigerant flow at –28°F.
A plate type of freezer may, by virtue of the operational
program, cause serious compressor damage. An excess liquid
refrigerant return in the operational program occurs when
the freezing day is discontinued, the freezer is left filled with
product, and refrigeration is continued during the night
without any limitation of the amount of liquid refrigerant
being accumulated and stored. When this freezer is opened
and warm product added, the excess liquid thrown out may
well exceed the capabilities of the separator and thereby pass
directly to the compressor. A corrective measure is to limit
the liquid supply during the night so that the evaporator
area will not be filled with liquid at the time of starting the
next freezing day.
COMPRESSOR DAMAGE
Fig. 8 illustrates the low temperature section of a pump
recirculation system. The pumping tank, at evaporator pres-
  FIG. 11 Horizontal drain line.
July 2009
ASHRAE Journal
49
ASHRAE 50
1
9
5
9
–
2
0
0
9
YEARS
JOURNAL
IDEAL
Fig. 12 represents the ideal parallel condenser-to-receiver
drainage. Horizontal drain piping is avoided and the pitch to
be used is such that liquid drainage will occur without filling
the drain line more than 1/2 of the cross-section. Thus, natural
migration can occur from any area of the condenser-receiver
system into either of the condensers. In this structure of Fig. 12
independent liquid drains are provided into the receiver.
Additional condensers are often added to an existing installa-
tion, which has one receiver. The existing inlet connection should
be used to avoid recertification of this pressure vessel. Fig. 13 shows
how to use this receiver inlet with multiple condensers. The size
of the existing receiver inlet may be marginal for the total drain-
age from all condensers. Usually, when it is a direct vertical flow
into the receiver, as shown, the acceleration of gravity will ensure
complete liquid drainage. But vapor flow upward could be impeded.
Therefore, the receiver vent line is added to ensure that all vapor
areas communicate freely with the area of lowest vapor pressure.
A large single condenser structure with many parallel coils
(Fig. 14), will have internal “bottling” and in complete drain-
age if a horizontal liquid outlet is used. The horizontal line
may fill with liquid because of the level of build-up required
for generation of flow. Warm vapors from the receiver, seek-
ing the area of lowest vapor pressure, will back this liquid into
the collecting header and thus prevent drainage from many
of the parallel circuits.
sure, is the separator for the mixture of vapor and unevaporated
liquid returning from the evaporator. It is the collector of liquid
returned during defrost. It is the flash area for reduction of liq-
uid temperature from condensing or any pre-cooler tempera-
ture to the evaporator temperature. It must have no less than
three controls. The top control senses the highest permissible
liquid refrigerant level and must sound an alarm of sufficient
intensity to attract responsible personnel for the adjustments
necessary to avoid compressor damage if the level builds higher.
The vapors from the evaporators contain unevaporated liquid
and this unevaporated liquid must be separated from the vapor
in the area above the top control. The volume of this area must
be suitable for the maximum vapor flow of the system.
The next lower control must maintain the normal neces-
sary liquid level for operation. Here the important consider-
ation is that the volume between the normal operating level
and the top safety switch be the maximum volume necessary
to accommodate the maximum liquid volume returned
because of defrost or any other pumpout situation.
Ideal parallel condenser-to-receiver drainage.
  FIG. 12
Using the receiver inlet with multiple condensers.
  FIG. 13
Illustration of low temperature section of a pump recirculation system.
  FIG. 8
50
ASHRAE Journal
ashrae.org
July 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
A sloping (dashed) line to drain the condensate at a maximum
filling of 1/2 of the cross-sectional area will eliminate the drainage
problem and ensure condensate in the receiver at the condenser
outlet header temperature. This open drain-condenser-to-
receiver—also provides the simplest, most effective and least
sensitive structure for removal of noncondensibles. In freezer
plants where low temperature operation causes system evapora-
tor pressure to be lower than atmospheric pressure, the entrance
of air may be unnoticed until an excessive condensing pressure
occurs. In the system with an open drain-condenser-to-receiver—
the noncondensibles fall into the receiver and are removable from
the top of the receiver without interrupting plant operations.
SURFACE REDUCTION
In any system where a trap is used in the drain line between
the condenser and the receiver, the noncondensibles remain in the
condenser, thus reducing effective condensing surface. Also, the
limited internal volume of the condenser causes a much faster rise
in operating condensing pressure than in the open drain system.
Plants with multiple parallel condensers require a reduction
in effective condensing surface during cold weather operation
to maintain a condensing pressure sufficient to ensure the
necessary pressure difference at the evaporator feed devices.
Fig. 15 shows such a system with the sloping drains, sized for
not over 50% of pipe cross-section being filled with liquid. This
design will permit any one or more condensers—with air and
water turned off for evaporative condensers and no water flow
through shell and tube condensers—to perform at maximum
efficiency.
In conclusion, the condenser is a condensate generator and the
receiver simply serves to accommodate the condensate’s normal
operational requirements. This reservoir of condensate must be
maintained at the temperature of the condenser’s outlet for maxi-
mum system efficiency. Maintaining open communication, receiver-
to-condenser outlet provides for this desired low condensate
temperature, eliminates parallel condenser drainage problems and
provides best noncondensible separation and purging without inter-
ruption of operation and with least effect on condensing pressure.
Large single condenser structure with many parallel coils.
  FIG.14
System with sloping drains.
  FIG. 15
The bottom control is for pump protection. It is used
to stop the pump in the event of a low liquid level before
it has lost its prime. On a restart, after the level rises, the
pump will deliver liquid without cavitation.
Compressor damage was caused in this type of system
from an improperly controlled defrost program. A very large
freezer with a more than usual surface was capable of main-
taining temperatures at –30°F from Monday to Saturday
morning. At that time, the remaining frozen product was
removed into storage areas and the freezer feed was manually
closed. Compressor operation was from pressure control. A
night attendant was assigned to the defrosting and general
freezer cleanup. He manually closed the necessary valves
to isolate the evaporator and manually opened the hot gas.
Having (and taking) all night to do the job permitted the
flow of hot gas to continue long after the coils were freed
July 2009
ASHRAE Journal
51
ASHRAE 50
1
9
5
9
–
2
0
0
9
YEARS
JOURNAL
www.info.hotims.com/25206-9
Typical defrost system using hot gas.
  FIG. 9
of frost. The result was a sufficient accumulation of liquid
in the separator to shut down the compressors because of
high liquid level. However, other areas of the plant needed
refrigeration, and that prompted the attendant to short out
the safety switch, thus getting a compressor on line. Serious
compressor damage resulted from this maneuver.
Fig. 9 shows a typical defrost system using hot gas and
depending on accumulating a partial amount of liquid in
the separator. Separators are not always of sufficient size to
accomodate the volume of liquid to be returned from the
the coil. Many installations rely on a timed pumpout so
as to decrease the liquid volume to a safe level. The fault
associated with this pumpout method is the variable of
heat transfer because of frost buildup. A frost buildup of
50% of fin space closure might provide for a sufficient liq-
uid pumpout in one hour. But if the fin space is permitted
to become fully closed with frost it could require as much
as four hours to
trolled for all possible load changes, programmed for defrost
before excess frost accumulation, and with a main line suc-
tion line separator for collection and prompt disposition of
any accidental returned liquid refrigerant.
remove the volume of liquid normally
pumped out in one hour with 50%
fin frost closure. A recent investiga-
tion of a compressor problem, after
five years of trouble-free operation,
showed that a change in the number
of defrosts was the cause. For five
years the programming system caused
three defrosts every 24 hours. New
management changed the defrost
programming to two defrosts every
24 hours. The result was an insuf-
ficient liquid removal in the one-hour
pumpout. The separator was overfilled
at each defrost and a severe liquid
return to the compressor resulted with
each defrost.
The volume of liquid returning to
any compressor may not in itself be
sufficient to damage the compressor,
but liquid in any small quantity may
cause oil foaming and thus lower the
lubricating quality of that oil.
SUMMARY
Positive action for full compressor
protection begins by designing into the
system correctly sized evaporators, con-
ASHRAE 50
1
9
5
9
–
2
0
0
9
YEARS
52
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
5 Fundamental Changes
In the Last 50 Years
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
F
olks are always asking me, “Why
are we having so many problems
with buildings today? We never
seemed to worry about rot, corrosion
and mold before.” What’s going on?
What’s different? Is it workmanship?
Builders and contractors are pretty
bad today, right? No, it’s not work-
manship and the trades. It is always
convenient to blame workmanship and
the trades when you don’t understand
the problem.
If you do the wrong thing right, it’s still
wrong? Right? This is the basic differ-
ence between quality control and quality
assurance. Quality assurance is figuring
out what the right thing to do is. Quality
control is executing it. For most of the
past few decades, we have been focusing
on quality control and have been missing
the quality assurance part. We have been
doing the wrong things, but we have been
doing them really well. We have missed
some basic fundamental changes to our
industry.
Five fundamental changes to building
construction have occurred in the last 50
years. They happened so gradually and
insidiously that we missed their enor-
mous significance. The five fundamental
changes are:
•• Increased thermal resistance (Photo 1);
•• A change in the permeability of the
linings that we put on the inside and
outside of building enclosures (Photos
2 and 3);
•• Water and mold sensitivity of building
materials (Photo 4);
•• The ability of the building enclosure
to store and redistribute moisture
(Photo 5); and
•• Complex three dimensional airflow
networks that inadvertently couple
the building enclosure to the breath-
ing zone of the occupied space via the
mechanical system (Figure 1).
Fundamental change number one
is reducing the drying potential of the
enclosure by adding thermal resistance.
One of the reasons older buildings were
Photo 1: Increased thermal resistance. Lots of thermal insulation is in the building enclosure. This is spray-applied cellulose with insulat-
ing sheathing in a wood frame wall. Photo 2: Impermeable interior lining. Polyethylene vapor barrier on the interior of a wood frame wall
is causing mischief. Photo 3: Vinyl wall covering. This is bad, very bad indeed.
Photo 4: Mold sensitive materials. Engi-
neered wood materials manufactured from
OSB and composite wood layers. This is mold
food par excellence.
so durable is that when they got wet they
didn’t stay wet very long. Repeated wet-
ting followed by repeated drying was
never a problem. Older buildings got wet,
but they dried quickly. What made it all
work was massive energy exchange. The
energy flow across building enclosures
allowed them to dry to the outside and
inside. What changed is that we have
steadily reduced the drying potential of
the building enclosure by increasing ther-
mal resistance, thereby reducing energy
flows and drying.
Energy hogs were hogs, but they were
durable hogs. It gets worse. As surfaces
The following article was published in ASHRAE Journal, July 2009. ©Copyright
2009 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
July 2009
ASHRAE Journal
53
became colder, they also became wetter since most of the sur-
faces were hygroscopic. Hygroscopic surface moisture contents
are driven by relative humidity. It was a double whammy.\*
Insulation made less energy available for assemblies to dry,
and the same insulation made the assemblies wetter because
relative humidity at surfaces went up as well.
It should be no surprise to anyone that in the near future
we are going to dramatically increase the amount of thermal
resistance in our building enclosures in all climates—roofs,
walls, foundations and slabs will be affected everywhere. The
consequences of that are going to be a further reduction in dry-
ing potential. We must compensate for that with a reduction in
wetting potentials, better materials, clever design, and a better
understanding of the physics.
Fundamental change num-
ber two is a reduction in the
water vapor permeability of
the enclosure linings that we
put on the inside and outside.
We have had a huge reduction
in water vapor transmission
to the inside with the unfor-
tunate trend to plastic vapor
barriers, vinyl wall coverings
and foil-faced fiberglass batts.
On the outside we have gone
from plywood to OSB and
a huge reduction in breath-
ability. Now, we are using
insulating sheathings that are
made out of impermeable
foams. The few types of foam
that breathe are faced with
impermeable plastic films
or are foil-faced. So now we
have a lining on the outside
that doesn’t breathe and a
lining on the inside that doesn’t breathe. The coup de grace is
that we fill the space between the two with lots of fluffy stuff
that provides increased thermal resistance and install a water
injection system called a window.†
You can’t place a vapor barrier on both sides of the assembly.
Let me repeat that in case you are an architect.‡ You can’t place
a vapor barrier on both sides of the assembly. Someone needs to
make a decision. We can design buildings with vapor barriers
on the outside and have them work pretty much everywhere if
we keep them warm during heating or if we drain them. It is
much more difficult to design buildings with vapor barriers on
the inside (except in cold climates), but we can do it as well.
Which side needs the vapor barrier depends on where the
building is located. We can design around all of this. We just
haven’t taken advantage of that. We have not elected to control
the permeability of the linings. In fact, in many cases, we have
added regulatory impediments interfering with the ability and
flexibility to control the permeability of the linings on the inside
and outside of the building enclosure.
Fundamental change number three is the water and mold sen-
sitivity of our building materials. The water and mold sensitivity
of our building materials is increasing. OSB is not as resistant
to mold and water as plywood. Paper-faced gypsum board is
not as resistant to mold and water as plaster. Particleboard is
worse than OSB. An engineered I-joist is not as resistant to
mold and water as dimensional lumber such as a 2 × 10 joist or
rafter. As we have moved down the process stream from timber
to engineered materials, the
processing makes the products
more water and mold sensitive
each step of the way.
Let’s take a small digres-
sion and look at durability,
the moisture balance and that
pesky and increasingly more
common annoyance—mold.
Mold is a water problem. No
water, no mold. Repeat after
me: no water, no mold. In
one of those counterintuitive
things that makes life interest-
ing, we have more mold, but
we don’t have more water.
Why? The water that we have
always had is hanging around
longer in building materials
that can’t tolerate it.
When the rate of wetting is
greater than the rate of dry-
ing, we have accumulation.
When the quantity of the
accumulated moisture exceeds the moisture storage capacity
of the material, system or assembly, we have a problem. And,
that storage capacity is time, temperature and material specific.
Adding thermal resistance (fundamental change one) reduces
the rate of drying. Changing the permeability of the linings
(fundamental change two) further reduces the rate of drying.
Using OSB and engineered framing materials (fundamental
change three) reduces the moisture storage capacity.
I remember framing subfloors with 2 × 10s and plywood over
a crawlspace. The floor assembly remained uninsulated. Now,
we use an engineered framing I-joist and OSB, and insulate
the cavity with fluffy stuff. Which one gets mold faster? The
I-joist, the OSB and the fluffy stuff. Same exposure, same ev-
erything. What has changed are the materials and the energy
\* It’s a triple whammy, actually, with mass construction. Capillary transport is also a function of temperature. Cold capillaries carry more water farther than warm
capillaries. Europeans know this with their “rising damp” problems. Heating mass buildings does make them less wet and helps dry them.
† There are only two kinds of windows in the world. Those that leak, and those that will leak.
‡ The architects can explain it to the engineers, contractors and interior desecraters later.
Brick
Veneer
Building
Paper
Interior
Gypsum Should
Extend to
Underside of
Floor Deck and
Be Sealed
Exterior
Sheathing
Metal
Stud Wall
Cavity
Insulation
Top Chord Bearing Truss
Return Plenum Operates
Under Negative Pressure
Relative to Occupied
Space and Exterior
Suspended Ceiling
Interior Gypsum
Figure 1: Sucking on a commercial wall. Flow out of wall cavity into
return plenum. This is three-dimensional airflow network flow at its
best. The enclosure is the contaminant, and the HVAC system is the
contaminant vector. Perfect.
54
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
flow, resulting in a huge increase in water and mold sensitivity
with a corresponding increase in dwell time of moisture in the
assembly. And, we act surprised when we talk about how much
of a mess today’s crawlspaces are.
Fundamental change number four relates to the hygric buffer
capacity of the building enclosure (Photos 5 and 6). You used to
be able to store a lot of water in buildings—when we constructed
them out of bricks and plaster and big pieces of wood. You can’t
store much water in the paper facing of gypsum board and a
steel stud wall system. Older buildings could tolerate incidental
water leakage from leaking windows, missing flashing and the
odd plumbing leak. Things sure have changed. How much water
can a steel stud hold? Zero. Compare that to an old multi-wythe
masonry wall. Which wall system is going to require perfect
windows, perfect doors, perfect flashing and perfect maintenance
forever? The old mass masonry wall or the new steel stud and
gypsum-sheathed wall?
Do you realize that in the last century, the hygric buffer capac-
ity of the typical building in North America has decreased two
orders of magnitude? Those older buildings were like boxers
in the 1950s that could take a punch—a moisture punch—that
they could shake off. A modern building is like a boxer with a
glass jaw where a single moisture event puts the building down.
Fundamental change number five is that buildings have
become complex, three-dimensional airflow networks that in-
advertently couple the building enclosure to the breathing zone
of the occupied space via the mechanical system.
The modern commercial and residential building is hollow.
It is constructed of studs and joists and rafters and trusses that
are all covered with sheathings with cavities that are empty. Or,
when they are filled, they are filled with fluffy stuff that does
nothing to retard airflow. Everything is connected to everything
else. Dropped ceilings are connected to exterior walls, interior
walls to roof assemblies and foundations. All of these hollow
spaces are covered with perforated sheathings. They are unin-
tentionally perforated with electrical outlets and other services,
but perforated nevertheless. Into this three-dimensional airflow
network, we add HVAC systems that use building cavities to
convey air. Dropped ceiling return plenums are in commercial
buildings with panned floor joists and stud cavities as return
ducts are in residential buildings. Everything sucks. When it
doesn’t suck, it blows. Interstitial negative and positive pres-
sure fields are the norm, not the exception (Photos 7, 8 and 9).
What is the result? We have coupled this hollow three-
dimensional airflow network via the mechanical system to the
breathing zone of the occupied space.
In the last 50 years, my generation of engineers and architects
and contractors has managed to turn the building enclosure into
the contaminant and the mechanical system into the contaminant
interstate that couples the enclosure to the breathing zone of
the occupied space. What a mess. We had better come to terms
with this, and soon.
We won’t get rid of insulation. We’ll have more. We won’t
get rid of impermeable materials. We’ll have more. We won’t
get rid of mold and moisture-sensitive materials. We’ll have
more. We won’t get rid of hollow buildings. We’ll have more.
But, we had better not connect the HVAC system to this mess
or we are doomed. Even, better, we need to clean up the mess.
Where do we start? First, do not use building cavities to dis-
tribute air. Air belongs in ducts. It belongs in tight ducts. This
dropped ceiling, negative pressure plenum connected to the
exterior walls nonsense must stop. And, residential contractors
must stop the panned floor joist and stud cavity return stuff.
Next, install pan flashing in all window and door openings
in all buildings everywhere, all the time, no matter what. Let’s
all rediscover flashings, and drainage planes and rainwater and
groundwater management. Drain the rain on the plane. Repeat
after me, drain the rain on the plane.
Then, don’t use double vapor barriers. This should be easy.
The code has been changed. You can all thank me later. Come
on folks, no vapor barriers on the inside of air-conditioned
buildings. How hard can this be? If you are going to use an
impermeable insulating sheathing do not install a vapor barrier
on the interior of the assembly.
On to the materials: don’t use paper products in wet areas;
don’t use paper-faced gypsum in firewalls and as exterior
sheathing; don’t use greenboard behind tile. Protect the OSB
and engineered framing.
Photo 5: Big hygric buffer. Lots of moisture storage is in old mass assemblies constructed from rocks, mortar, bricks and plaster. Photo 6:
No hygric buffer. There’s not a lot of moisture storage in hollow steel stud walls sheathed with gypsum.
www.info.hotims.com/25206-23
56
ASHRAE Journal
J u l y 2 0 0 9
Every cladding should be back-ventilated and drained every-
where all the time no matter what.§ Why are we still arguing
about this? This was figured out by the generation before the
generation before mine. Speaking of my generation, let’s help
the youngsters get it right. We currently have a language, termi-
Photo 7: Sucking on a wall. Stud cavity return system couples interstitial cavities directly to the HVAC system. Photo 8: Sucking on a floor. Panned
floor joist return system couples floor framing directly to the HVAC system. Photo 9: Sucking on a wall, part two. Commercial return plenum
draws air out of exterior walls into the return side of the HVAC system and subsequently connects to the breathing zone of the occupied space.
§OK, a few exceptions exist such as stucco directly applied on a masonry mass
wall. Another is a water-managed EIFS, which is drained, but not ventilated. But,
you get the idea.
nology and understanding problem. Drainage planes should not
be confused with air barriers, which should not be confused with
vapor barriers. We need to get the language of our profession
straight. We need to call things by their proper names, to get
the understanding that goes with them applied in the real world.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation in Somerville, Mass. Visit www.
buildingscience.com.
www.info.hotims.com/25206-30
26
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
By Gil Avery, P.E., Fellow/Life Member ASHRAE; and James B. (Burt) Rishel, P.E., Fellow/Life Member ASHRAE
B
alance valves that make it possible to adjust constant flow systems are
often used in variable flow systems, but they waste a great deal of energy.
Thousands of systems installed today
prove that variable volume, variable
speed chilled-water systems do not
require balance valves. Balance valves
in variable volume and variable flow
chilled-water systems not only waste
energy but make these systems difficult,
if not impossible, to control. A previous
ASHRAE Journal article1 shows that no
reason exists to install balance valves on
a variable flow system.
Constant and Variable Flow Systems
Figure 1 is a typical piping sche-
matic for a constant speed, constant flow
chilled-water system incorporating bal-
ance valves and three-way control valves
on all terminal loads such as coils and
other heat exchangers. Figure 2 describes
a typical variable volume chilled-water
system with a bypass valve to regulate
minimum flow in the chiller evaporator.
The piping installation shown in Figure
2 costs less than that shown in Figure 1.
Energy Loss and Balance Valves
The added piping cost is minimal
compared to the cost of energy for the
constant flow system shown in Figure 1.
The total energy cost of balance valves
extends beyond the costs associated with
losses through the valves themselves.
Figure 3 provides the pump flow and
head required for a variable flow system
and a similar constant flow system. This
example is for an actual 180 ton (633 kW)
chilled-water system with a temperature
differential of 12°F (7°C) or 2 gpm/ton
(0.036 L/(s · kW) for a flow of 360 gpm
(23 L/s). Assume that a 200 ton (703 kW)
chiller was selected with a flow of 2 gpm/
ton (0.036 L/(s · kW) or 400 gpm (25 L/s).
Figure 4 provides similar head and flow
data with a 225 ton (791 kW) chiller
selected instead. The system then was
designed for 225 ton (791 kW) at a flow
of 450 gpm (28  L/s) and a total dynamic
head of 90 ft (269 kPa) when the 225 ton
(791 kW) chiller was selected.
About the Authors
Gil Avery, P.E., is director of systems research
with The Kele Companies in Memphis, Tenn. James
B. (Burt) Rishel, P.E., is director of mechanical
systems for tekWorx in Cincinnati.
Case Against Balancing Valves
This article describes this energy loss and the calculations for determining the
energy consumption of a constant speed chilled-water system and for a similar
variable speed system with no balance valves.
The following article was published in ASHRAE Journal, July 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2009
ASHRAE Journal
27
This selection of larger chillers results in design safety factors
(DSF) of around 11% for the 200 ton (703 kW) chiller and 25%
for the 225 ton (791 kW) chiller. Evaluation of many existing
systems have indicated DSFs as high as 50%, resulting in flows
and pump heads much higher than the actual operational flow
and head. A study of a hotel in California2 showed that a 350 ton
(1231 kW) chilled-water system was installed on a 250 ton
(879 kW) load for a DSF of 40%. Added capacity is needed
for reasons of redundancy and future growth.
One of the great advantages of a properly designed, variable
flow chilled-water system is that the system operates at the
actual load on the system, regardless of DSF or allowances for
future expansion. In this case, as indicated previously, the actual
design flow for the variable flow system is 360 gpm (23 L/s)
compared to 400 gpm (25 L/s) for the constant volume system
with a DSF of 11% and a second system with a DSF of 25%
and a flow of 450 gpm (28 L/s). The overall DSF is a summation
of all other safety factors such as diversity, load, and friction.
Constant Flow and Variable Flow Systems Operation
Most existing constant flow systems use three-way coil con-
trol valves as shown in Figure 1. This is the system that is used
in this evaluation of constant flow systems.
Figures 3 and 4 show a pump flow-head curve, a system head
curve for a variable flow system, and a point of operation for a
constant flow system. The design points are shown as 400 gpm
(25 L/s) at 70 ft (209 kPa) head and 450 gpm (28 L/s) at 90 ft
(269 kPa), respectively. The point of operation for all three
systems is 360 gpm (23 L/s) because that is the actual maxi-
mum flow required for each. The difference between the point
of operation and the design flow is the flow reduction achieved
through the use of balance valves on the constant flow systems.
Compare these points of operation for the constant flow
system to the path of operation of a properly designed vari-
able flow, variable speed system. In this case, the setpoint
required at the controlling differential pressure transmitter is
10 ft (30 kPa). This is the head required for the branch with the
highest pressure drop.
The path of operation is on the uniform system head curve for
the variable flow system. The system will never reach the design
points for the constant flow systems because no requirement
exists in the system for these high flows and heads.
Energy Waste of Balance Valves
The energy waste of balance valves is due to their use being
based upon constant flow in a system that has a variable load.
The system operates at 360 gpm (23 L/s), regardless of the cool-
ing load using much more energy than the variable flow system
shown in Figures 3 and 4. The following energy calculations are
based upon a chilled-water system that operates from March to
October for an annual operation of 5,880 hours.
The same equation for brake horsepower is used for constant
and variable speed pumps. The basic equation is:
(1)
Pump kW for a constant speed pump
(2)
Pump kW for a variable speed pump
(3)
The data in this article assumes that the chiller plant is cooled
by this chilled water. If not, then the efficiency of the motors and
variable speed drives must be deducted from the calculations.
The calculation of the energy consumption for the constant
flow systems is simple since the pump always operates at one
point, 360 gpm (23 L/s) at 73.5 ft (220 kPa) head for the system
gpm × ft of head
3,960 × pump efficiency as a decimal
pump
horsepower
=
pump horsepower × 0.746
motor efficiency as a decimal
pump horsepower × 0.746
wire-to-shaft efficiency as a decimal
Chiller
Coil
Coil
Coil
Balance Valves
Three-Way Coil Control Valves
Figure 1 (left): Constant flow system with balance valves. Figure 2 (right): Variable flow system without balance valves.
Chiller
Coil
Coil
Coil
Bypass Valve to Maintain Minimum Flow in Chiller
Two-Way Coil Control Valves
1
2
28
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
with an 11% DSF and 360 gpm (23 L/s) at 100 ft (299 kPa) head
for the system with a 25% DSF. The annual energy consumption
for the constant flow system with an 11% DSF is 40,219 kWh
and 57,211 kWh for the system with a 25% DSF. These values
were determined using high efficiency motors with 0.8 kW
(1.07 kW/kW) per brake horsepower or 92% efficiency.
The calculations for the energy consumption of the variable
flow system are much more complex since they must be made
at 10 points on the system head curve along with the extra
energy that is consumed by minimum flow through the chiller.
Tables 1 and 2 describe these calculations with data secured
from the pump flow-head curves of Figures 3 and 4. The wire-
to-shaft efficiencies and percent of load in Columns E and G
are from the authors’ experience with variable primary pumping
systems. The pump energy for maintaining minimum flow in the
chillers for the values up to 108 gpm (7 L/s) must be added to
the total kW in Tables 1 and 2. This energy consumption is not
great since the flow and head are at minimums. The calculation
for this energy reveals that the energy to be added is 264 kWh
for the 11% DSF system and 325 kWh for the 25% DSF system.
The energy totals are 12,142 kWh for the variable flow system
with the 11% DSF and 13,528 kWh for the system with a 25%
DSF. If you subtract these totals from those for the constant flow
systems, you get 27,813 kWh saving or 68% for the 11% DSF
system and 43,358 kWh or 76% for the 25% DSF system. A
summary of actual annual measurement and verification on a
large 24/7 hotel facility in California is available in Reference
2. Interestingly, the net pump energy savings by eliminating bal-
ance valves and incorporating variable speed pumps was 80%.
The earlier figures are for pumping energy alone and do not
include the thermal equivalent of the pumping. An estimate for
this energy is achieved by multiplying the energy lost in kWh
by 3,413 Btu (3600 kJ), the heat content of a kWh and dividing
by 12,000  Btu (12 660 kJ), the heat content of a ton of cooling.
If the overall production of a ton of cooling requires 0.9 kW/ton
(0.256 kW/kW) in the chiller plant, the added savings for the 11%
DSF system would be 7,119 kWh for a total of 37,408 kWh and
11,099 kWh for a total of 54,457 kWh for the 25% DSF system.
These totals are almost unbelievable, since a combination
of energy saved in pumping and in the chiller plant is almost
equal to the total energy of the pumping for the constant flow
system. Since these savings are for a 180 ton (633 kW) system
operating 5,880 hours per year, if you divide the savings by these
two figures, you achieve a kW/ton figure of 0.035 and 0.052
(0.01 kW/kW and 0.015 kW/kW), respectively. This provides
us with a simple number that can be used to estimate quickly
whether a system should be evaluated for replacing three-way
valves and constant speed pumps with a variable volume system.
If we round off these numbers to 0.04, we can proceed to make
a quick estimate for a larger system. For example, a 5,000 ton (17
585 kW) system operating 7,000 hours/year, the rough savings is 1.4
million kWh per year. If the electrical rate is $0.12/kWh, this amounts
to $168,000 per year. This is a hypothetical case, but the procedures
used here can be used to evaluate any existing chilled-water system.
Assume that 20,000 chiller plants were in the U.S. at the end
of 2008 and that these plants had a capacity of 16 million tons
(5 627 200 kW). If we also assume that half of these plants are
still constant flow with three-way coil valves and balance valves
operating around 5,000 hours per year, with an overall savings
factor of 0.04 kWh per ton/hour, the savings in electric generat-
ing plant capacity would be 320 MW and 1.6 million MWh in
energy consumption. These are just gross estimates. However,
are they not huge enough to encourage us to (1) stop designing
variable flow systems with balance valves and constant speed
90
80
70
60
50
40
30
20
10
00
100
200
300
400
500
Pump and System Head (ft)
Pump and System Flow (gpm)
Pump Flow–Head Curve
Minimum Flow Through Chiller
Path of Operation for Variable Flow
System Without Balance Valves
Design Point:
400 gpm at 70 ft
Point of Operation–Constant
Flow With Balance Valves
0
100
200
300
400
500
Pump and System Flow (gpm)
120
110
100
90
80
70
60
50
40
30
20
10
0
Pump and System Head (ft)
Pump Flow–Head Curve
Design Point: 450 gpm at 90 ft
Point of Operation–Constant
Flow With Balance Valves
Path of Operation for Variable Flow
System Without Balance Valves
Minimum Flow Through Chiller
Figure 3 (left): System operation with 11% design safety factor. Figure 4 (right): System operation with 25% design safety factor.
4
3
July 2009
ASHRAE Journal
29
A
B
C
D
E
F
G
H
System Flow
(gpm)
Pump Total
Dynamic Head (ft)
Pump
Efficiency (%)
Pump
rpm
Wire-to-Shaft
Efficiencies (% kW)
Input kW
Annual Load (%)
Annual kWh
36
10.5
58.0
613
56.0
0.29
3.2
55
72
12.0
70.5
662
60.0
0.52
6.5
197
108
14.5
78.0
739
64.0
0.79
12.0
558
144
18.0
80.0
841
70.0
1.16
18.1
1,239
180
22.5
81.0
951
75.0
1.68
19.3
1,911
216
28.0
81.2
1,078
79.0
2.38
17.9
2,507
252
34.5
81.6
1,203
82.4
3.27
11.4
2,190
288
42.0
81.7
1,332
85.0
4.40
7.1
1,834
324
50.5
81.9
1,466
87.0
5.80
3.4
1,160
360
60.0
81.9
1,601
88.2
7.55
1.1
491
Totals
100
12,142
Table 1: Variable flow energy consumption with 11% design safety factor.
A
B
C
D
E
F
G
H
System Flow
(gpm)
Pump Total
Dynamic Head (ft)
Pump
Efficiency (%)
Pump
rpm
Wire-to-Shaft
Efficiencies (% kW)
Input kW
Annual Load (%)
Annual kWh
36
10.5
47.0
545
52.0
39
3.2
73
72
12.0
63.0
588
54.5
64
6.5
243
108
14.5
68.0
657
60.0
97
12.0
684
144
18.0
73.0
749
65.0
1.38
18.1
1,468
180
22.5
76.0
845
69.0
1.95
19.3
2,213
216
28.0
77.0
958
75.0
2.64
17.9
2,780
252
34.6
78.0
1,070
79.0
3.56
11.4
2,385
288
42.0
78.5
1,200
84.0
4.63
7.1
1,931
324
50.5
78.5
1,320
85.0
6.19
3.4
1,238
360
60.0
79.5
1,452
87.0
7.89
1.1
513
Totals
100
13,528
Table 2: Variable flow energy consumption with 25% design safety factor.
pumps and (2) search for existing chilled-water systems to find
those that are candidates for conversion to variable flow systems
without balance valves?
Conclusions
Design chilled-water systems with variable speed pumps,
high performance two-way coil control valves, and no balance
valves. The coil control valves must have a high shut-off pres-
sure, a broad turn-down range, and at least a Level V bubble
test in accordance with ANSI Standard 70-2-2003, Control
Valve Seat Leakage.
If you have a chilled-water system with three-way coil valves
and balance valves, consider converting it to a true variable vol-
ume system. Do a quick check by securing the annual number
of hours of operation and the actual tons of cooling for your
system. Multiply these two figures by 0.04 kW/ton (0.14 kW/
kW) to get an estimated annual savings in kWh for converting
to variable flow and opening the balance valves wide. Multiply
your annual savings in kWh by your composite electrical rate
to get a rough estimate of your annual monetary savings. This
number will help you decide whether you should do an intensive
study of your system for conversion to variable flow.
References
1. Avery, G. 1990. “Balancing a variable flow water system will ruin
the control system.” ASHRAE Journal 32(10).
2. Peterson, K. 2004. “Variable-primary-flow, chilled water plant
conversion.” HPAC Engineering 76(3):S10 – S15.
Bibliography
Bahnfleth, W., E. Peyer. 2003. “Energy use characteristics of variable
primary flow chilled water pumping systems.” Proceedings of the 21st
International Congress on Refrigeration.
Kirsner, W. 1996. “The demise of the primary-secondary paradigm.”
HPAC Engineering (11):73 – 78.
Rishel, J.B. 2005. “Simplifying contemporary HVAC piping.”
ASHRAE Journal 47(2):16 – 22.
Taylor, S. 2002. “Primary-only vs. primary-secondary variable flow
systems.” ASHRAE Journal 44(2):25 – 29.
104
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
Technologies for
Smart Windows
By Stephen E. Rudolph, Ph.D.; John Dieckmann, Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
Smart window technology based on EC
glass is entering early commercialization
and has significant implications for the
future design and outfitting of commer-
cial and residential buildings. The conver-
gence of the architectural trend towards
more use of glass (including growing
interest in daylighting) and increasing
demand for reducing energy use creates
a unique opportunity for smart windows.
The value of variable light transmission/
absorption can best be understood in the
overall context of heat and energy transfer
though glazing systems. A single pane of
conventional clear window glass transmits
a large fraction of the solar spectrum and
absorbs (but does not reflect) a large frac-
tion of long wave infrared radiation, tend-
ing to let solar radiation in while retaining
some of the black body infrared radiation
emitted from surfaces inside the building
(helpful in the heating season, but adds to
air-conditioning loads).
However, a single glazing transfers
a maximum of heat via convection/
conduction (maximizing cooling season
heat gain and heating season heat loss).
Almost all windows include two or more
panes of glass to reduce conduction/
convection. Variable transmission glazing
with suitable controls enables the best
combination of daylighting levels and
of minimum solar heat gain (when cool-
ing, or maximum solar heat gain when
heating), for an overall minimization of
energy consumption.
Both types of variable transmission
glazing described in this article trade
light transmission for absorption, as op-
posed to reflection. When applied to the
outer glazing of multiple glazings, little
difference exists between reflection and
absorption in the energy impact on the
inside space, because the outer glazing
is more closely thermally coupled to
the outside air than to the air inside the
building. Energy absorbed as heat in the
outer glazing is primarily transferred to
the outside air. This description oversim-
plifies many aspects of the energy per-
formance of glazing systems, which are
covered in Chapter 15, “Fenestration” of
the ASHRAE Handbook—Fundamentals1
(although variable transmissivity glazing
is not yet covered in this chapter).
“EC glass” and “smart windows” are
generic terms that encompass discrete
technologies that modify glass in dif-
ferent ways. This category includes ap-
proaches such as liquid crystal systems
that change from clear to translucent
and photochromic glass that darkens in
sunlight.
Two systems are discussed, with a
focus on energy savings and advanced
functionality.
The first is a metal-oxide product, and
the second is suspended particle device
(SPD) technology. These two technolo-
gies differ significantly from each other
in terms of composition, performance,
control options and progress towards
broad commercialization.
Metal Oxide Electrochromics
This technology consists of a five-layer
metal oxide coating sandwiched between
two sheets of glass. The layers are
1. Conductive layer;
2. Positive ion storage layer-colorless
lithium metal oxide;
3. Conductor/electrolyte layer;
4. Electrochromatic layer-negative
tungsten oxide; and
5. Conductive layer.
All of the layers are applied by vacu-
um deposition (sputtering). When volt-
age is applied, lithium ions travel from
the positive layer through the conductor/
electrolyte layer and into the electro-
chromatic layer to react with tungsten
oxide to form lithium tungstate. As this
occurs, a charge-compensating electron
flows through the circuit from the ion
storage layer to the electrochromatic
layer. Lithium tungstate is light absorb-
ing and as the reaction proceeds, the
glass darkens and sunlight is absorbed
within the glass as heat.
As mentioned earlier, in an outer
glazing, this heat is transferred pri-
marily to the outside air. Reversing
the polarity causes the reaction to be
reversed and the glass reverts to its
E
lectrochromic (EC) glass uses electrical energy to transition between clear
and darkened states. This technology has already achieved commercial
success through its use in self-dimming automobile mirrors. This article highlights
the use of EC glass in smart windows, i.e., windows that can be adjusted to
modulate the amount of light entering a room.
Metal Oxide Electrochromics, SPD
The following article was published in ASHRAE Journal, July 2009.
©Copyright 2009 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
July 2009
ASHRAE Journal
105
July 2009
ASHRAE Journal
105
www.info.hotims.com/25206-11
clear state. The range of typical products is from 62% vis-
ible light transmission when clear to 3.5% transmission in
the fully tinted state.
Glass of this composition provided by the leading developer2
is typically fabricated into industry standard insulating units
(IGUs) and installed in frames supplied by the developer, its
partners or independent suppliers. The IGUs are operated by
control system) real-time fine-tuning of the amount of light
entering the room is limited by the long delay in the response
of the window.
Suspended Particle Device (SPD) Technology
SPD glass consists of two panes of glass (or transparent
plastic) with conductive coatings on the inside surfaces. A
a control system,which can range from
manual adjustment of a single window to
a whole-building automation system. The
electricity needed to power and control
1,500 ft2 (140 m2) of glass (approx. 100
windows) is less per day than a single 60
W light bulb, and no power is consumed
at all when the glass is kept in the fully
clear state.
Metal oxide electrochromic glass was
developed with funding from federal gov-
ernment grants and has benefited from
testing by several government laborato-
ries. Indications are that electrochromic
glass of this type has good durability
and can be cycled from clear to tinted
more than 100,000 times without loss of
functionality.
A study published by ASHRAE in
1997 based on the electrochromic glass
available at the time found that smart
windows installed in a heating-dominated
environment would increase solar heat
gain compared to standard windows,
thereby reducing heating costs in winter
and cooling costs in summer. In a cooling-
dominated environment, smart windows
significantly reduce heat gain and the en-
ergy demands of cooling. Lighting costs
also are reduced under all conditions.3
A performance characteristic of this
electrochromic glass that may limit its
broad adoption is switching speed. The
transition from clear to opaque takes three
to five minutes for a small window and
the darkening proceeds from the edges
to the center of the glass over that period
of time. Larger windows and/or lower
temperatures take longer. Because of the
time needed to tint the glass, the standard
use is to control the system for just two
states: clear and fully tinted.
In the future, intermediate levels of
tinting may be offered. However, fast
responses to such short-term changes as
clouds moving over the sun are not pos-
sible with this technology and user (or
106
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
film layer containing suspended small particles of carefully
designed chemical composition is sandwiched between the
two panes. The normal distribution of the particles is such that
they are randomly oriented and block up to 99.75% of incident
light from passing through the glass. When ac voltage is applied
to the conductive layers, the suspended particles orient in the
electrical field and allow light to pass. By adjusting the applied
voltage, the glass can be infinitely controlled from more trans-
parent than typical building windows to almost totally opaque.
The range of light transmission for any given product can be
varied according to the amount of suspended particles in the
film. The range can vary from less than 1% to 50%, but other
ranges with a higher high end can be achieved.
The switching time of SPD glass is fast and independent of the
size of the window and temperature. Typically, a window changes
from fully opaque to its greatest transparency in about one sec-
ond and in the reverse direction in less than three seconds. The
developer considers the fast switching speed a major competitive
advantage for smart windows using SPD technology.
This characteristic not only allows users to precisely adjust
the level of light entering a room at any moment, but permits
design of control systems that can adjust to changing lighting
conditions and room occupancy in real time. Windows can be
powered up or down rapidly in response to a range of sensors
and signals, and can be programmed to optimize lighting and
energy use from minute to minute throughout the day as oc-
cupants enter and leave rooms and as external environmental
conditions fluctuate. Systems also can be programmed to adjust
to changing seasons throughout the year.
Because SPD technology is based on lamination of an SPD
film onto glass or plastic surfaces, it is amenable to forming
curved surfaces or irregular shapes. SPD end products have
been tested in accelerated environmental chambers and show
excellent durability. The number of switching cycles is said to
be unlimited. Electricity consumption is low.
A room full of large SPD windows can be operated in the
fully clear state for about the cost of powering a typical night
light. Of course, SPD windows consume no electricity during
times when they are in the darkened state.
SPD technology is used in a broad range of end uses. Installa-
tions have been reported in a number of airplanes, several types
of buses and specialty transportation vehicles such as ambulances
and armored cars. All of the major automobile manufacturers are
said to be evaluating SPD technology for cars. SPD windows
have been installed in a number of commercial and residential
buildings. Recently, the largest SPD project in the world was
completed at the Indiana Health Information and Transitional
Sciences Building at the Indiana University School of Medicine.4
Energy Saving Potential
According to the 2008 Building Energy Databook, in 2006
buildings were responsible for 39% of all energy use and 73%
of electricity consumption in the U.S.5,6 A 2006 California En-
ergy Commission study on electrochromic windows estimated a
lighting energy savings of about 44%, compared to a reference
case with no daylighting controls. Also, peak demand reduction
of 19% to 26% related to window cooling loads occurred on
clear sunny days.6
Market Factors
The ultimate market for smart windows based on these two
technologies (and others yet to be introduced) appears to be
large. The two technologies differ in many ways, including the
fact that one is dark in the powered state and the other is trans-
parent in the powered state. This difference alone may dictate
a preference for one or the other in a given application. Other
differences include switching time and relative energy savings.
Studies directly comparing these two technologies with respect
to cost/benefit and payback time are lacking (performance data
for the smart windows were taken from company promotional
materials).
The ultimate determining factor in capturing market share may
well be the extent to which each can bring prices down as commer-
cialization grows and how soon they are able to make this happen.
There ought to be many opportunities for each of these technolo-
gies and plenty of room for these and others as markets expand.
References
1.  2009 ASHRAE Handbook—Fundamentals, Chap. 15.
2. www.sage-ec.com.
3. Sullivan, R., M. Rubin, and S. Selkowitz. 1997. “Energy per-
formance analysis of prototype electrochromic windows.” ASHRAE
Transactions, 103(2):149 – 156.
4. “Innovative Glass completes world’s largest state-of-the-art SPD-
smartglass project at Indiana University.” Innovative Glass Corp. http://
tinyurl.com/SPDglass.
5. “2008 Buildings Energy Data Book.” 2008. Prepared by D&R
International for the U.S. Department of Energy, Office of Energy
Efficiency and Renewable Energy, Building Technologies Program.
http://buildingsdatabook.eere.energy.gov/.
6. California Energy Commission. 2006. “Monitored energy perfor-
mance of electrochromic windows controlled for daylight and visual
comfort.” CEC-500-2006-052-AT8. http://tinyurl.com/CEC2006.
Stephen E. Rudolph, Ph.D., is a director in the Applied Chem-
istry Group and John Dieckmann is a director in the Mechanical
Systems Group of TIAX LLC, Cambridge, Mass. James Brodrick,
Ph.D., is a project manager with the Building Technologies Pro-
gram, U.S. Department of Energy, Washington, D.C.
A 2006 California Energy Commission study on electrochromic
windows estimated a lighting energy savings of about 44%,
compared to a reference case with no daylighting controls.
As the leader in high-efficiency boilers, we’re always
raising the bar on performance at AERCO. Now,
our 2 million BTU/hr. low NOx boiler is even more
environmentally friendly with a VFD blower for
reduced electrical consumption and a smaller footprint
(28"W x 36"D) that makes it perfect for tight spaces.
As always, you can count on its condensing design and
unmatched 20:1 turndown for maximum fuel savings.
• Condensing Boiler with 20:1 Turndown
• 99.3% Efficiency
• Low NOx ≤30ppm
• 120V Electrical
• 4" Gas Pressure
• 8" Vent
• Internal Low Water
Cut-Off
• Ventless Gas Regulator
• 1.5 and 3.0 MBTU/hr.
Units Available
The new Benchmark
2.0 Low NOx Boiler.
Redesigned for
the eco-conscious,
penny-pinching,
space saver in you.
36"D
28" W
• Unique Built-In Redundancy
• 300,000 to 1 MBTU/hr.
• Turndown from 6:1 to 23:1
• 92% IBR Efficiency
• 42"H x 27"D x 28"W (thru 49"W)
• Vent with PVC
• Low NOx <14ppm
• Whisper Quiet <50dBa
Modulex Condensing Boilers
• Increase Plant Turndown
to Maximize Efficiency
• Auto Match Changing Loads
• Supports BAS Integration
• Data Logging of 35 Points
• Control Auxiliary Equipment
• Fault Notification
• Supports up to 32 Boilers
BMS II Multi-Unit Controller
Heat You Can Bank On
Copyright 2009 AERCO International, Inc.
More AERCO high-efficiency innovations
To learn more, visit
www.aerco.com/bm1
www.info.hotims.com/25206-4
30
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
By Eduard Cubi Montanya, Student Member ASHRAE; David Keith, Ph.D.; and Jim Love, Ph.D., P. Eng., Member ASHRAE
T
 he potential benefits of underfloor air-distribution (UFAD) systems have
been identified as improved ventilation effectiveness, occupant satisfaction
with thermal comfort and energy performance, as well as increased ease of recon-
figuration.1 However, further research is needed to provide a better understanding
of performance.2,3 Achieving these benefits depends on the installation, operation
and use of the system, as well as the underlying design – “the only downside
to UFAD and DV is learning how to properly implement and construct them.”4
Key differences between UFAD
and conventional overhead systems
include:
•• Improved energy performance and
ventilation effectiveness with UFAD
depend on vertical air stratification in
the space, while conventional overhead
systems are designed to create uniform
mixing.1
efficiency motors) success with UFAD
depends on many participants other than
mechanical engineers. The authors iden-
tify the roles of important participants,
and suggest a design and construction
approach, including commissioning pro-
visions, that addresses these differences
to provide greater assurance of achieving
the potential benefits of UFAD. While this
article focuses on the specifics of UFAD,
other advanced building technologies
face similar performance challenges as-
sociated with coordination among project
participants.
•• Obstruction of diffusers by furniture
is rarely an issue with overhead
systems but is a key consideration
with UFAD.
•• While conventional overhead sys-
tems have fixed diffusers, most UFAD
diffusers are occupant-adjustable.1
These differences mean that (unlike
“drop-in” innovations, such as higher
Integrated
Design
&
UFAD
About the Authors
Eduard Cubi Montanya is a graduate student at
the University of Calgary in Calgary, AB, Canada.
David Keith, Ph.D., is director of the Energy and
Environmental Systems Group (ISEEE, University
of Calgary), and Canada Research Chair in Energy
and the Environment. Jim Love, Ph.D., P. Eng.,
is Faculty of Environmental Design, University of
Calgary, Chair in Sustainable Building Technologies.
The following article was published in ASHRAE Journal, July 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2009
ASHRAE Journal
31
In theory, UFAD can improve IAQ through better ventila-
tion effectiveness than overhead systems.\* Lab tests by Jung,
et al.,5 found local air change effectiveness (ACE) ranging
from 1.2 to 2.0 with UFAD. However, the only published
field study of a UFAD system that reported both ACE and
pollutant removal efficiency (PRE) found typical ACE values
around 1 (comparable to overhead systems) and PRE of
1.13 (only slightly better than overhead systems).6 Pend-
ing further research, Standard 62.1-2007 states that the
ventilation effectiveness of UFAD is 1.0 in cooling mode,
comparable to overhead systems. According to Standard
62.1-2007, Table 6.2, UFAD systems with low supply air
velocity (lower than 150 fpm [0.8 m/s]) would fall under
the displacement ventilation category, for which nominal
ventilation effectiveness in cooling mode is 1.2.
The Center for the Built Environment (CBE) found that
occupants appreciated having control over their thermal
conditions (even if they seldom adjusted the diffusers). In
addition, the increased air motion near the occupants avoids
the sensation of stagnant air.7
Several mechanisms contribute to hypothesized energy
use reductions with UFAD. First, UFAD supply air tem-
peratures of 62.5°F to 64.5°F (17°C to 18°C) versus 55°F
to 57°F (13°C to 14°C) for overhead systems extend the
upper temperature range for free cooling, reducing hours
of cooling plant operation (this strategy may increase fan
energy use if higher airflows are used to increase cooling in
variable flow systems, and should only be used if it provides
a net energy use reduction.)2 Second, the aforementioned
increase in supply air temperature allows higher coil leaving
temperatures under low humidity conditions, improving
instantaneous cooling plant performance.1 (In recirculation
mode, the effect of slightly higher return air temperatures
with UFAD should be considered in terms of cooling offsets
and return air bypass performance.) Third, the room air
temperature stratification attributed to UFAD systems may
“shrink” the space volume requiring cooling by removing
convective loads nearer the ceiling (especially lighting) from
the zone load, reducing total required space air supply and
fan power.1,8 (However, recirculation of air in the air-han-
dling unit somewhat offsets cooling plant load reductions.)
Heat transfer patterns in open plenum systems differ from
those of ducted systems. In open plenum systems, heat gains
from slabs and floors result in diffuser supply air tempera-
tures (SAT) that may be several degrees higher than the air
handler discharge temperature (thermal decay). As stated in
ASHRAE’s Underfloor Air Distribution Design Guide,1 “While
the amount of heat entering the underfloor plenum will not
change the magnitude of the cooling load… at the system
level, it does… [reduce] the… heat [to be removed]… by
airflow through the room.” This affects air-handling unit
supply airflow sizing and temperature requirements, and the
associated fan and cooling plant energy use. An additional
(and major) source of energy use reductions in open plenum
systems derives from the lower static pressures relative to
ducted systems, which may reduce fan power and its as-
sociated energy use.1,2
UFAD diffusers in open plenum systems are installed in
the floor tiles without the “hard” connections to ducts as
in overhead systems. In addition, the underfloor plenum
provides an accessible space for other building services such
as secondary electrical distribution and communications
cabling.9 These characteristics theoretically ease recon-
figuration. However, sealing floor panels and/or covering
joints with carpet to reduce air leakage from the underfloor
plenum may complicate reconfiguration.
Some of these benefits could have positive economic con-
sequences. Energy use reductions would lower energy bills,
the increased flexibility could reduce reconfiguration costs,2
and improved comfort could improve productivity.7,10
UFAD Can Improve IAQ & Comfort While Saving Energy
\*ANSI/ASHRAE Standard 62.1-2007, Ventilation for Acceptable Indoor Air Quality, defines zone ventilation efficiency as the efficiency with which a system
distributes outdoor air from the intake to an individual breathing zone. The two indicators of ventilation effectiveness are air change effectiveness [ACE] and
pollutant removal efficiency [PRE].
Integrated Design
While further research is required to better characterize the
potential benefits of UFAD, achieving them depends on a compre-
hensive approach from the early stages of a project. In an integrated
design approach, building stakeholders collaborate at the beginning
of the project to set the owner’s project requirements: performance
goals (often summarized in a owner’s project requirements or sche-
matic design document) that the design team (typically architects
and engineers) would address throughout the design process. Clear
performance goals help the design team coordinate its efforts to
optimize the global design and identify synergies when they make
design decisions that affect more than one discipline. In reality, this
is often complicated by conflicts between goals such as maximiz-
ing performance while minimizing cost, coping with shortages of
experienced personnel, and responding to the influence of stylistic
trends on the approaches of the architects and interior designers.
Cooling capacity in air-based systems is a function of supply
air temperatures and flow rates, so it is more limited for UFAD
systems than for overhead systems.\*
\* A recent comparison of UFAD and overhead systems3 showed that UFAD systems were near the limit of comfort and diffuser flow limits at a cooling load of 14
Btu/h · ft2 (44 W/m2). The overhead system flow rates at this cooling load were about 0.7 cfm/ft2 (3.6 L/s · m2). Overhead air systems are routinely designed with
airflow capacities of 1 cfm/ft2 (5.1 L/s · m2) and higher, which would provide additional cooling capacity.
32
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
UFAD systems supply air closer to the occupants,
so velocities must be lower and temperatures higher
to maintain comfort. Increasing supply velocities
to meet high cooling loads may break down the
temperature stratification that provides the energy
performance benefits described previously.1 Another
option to increase cooling capacity with UFAD would
be increasing the number of supply diffusers (i.e.,
increasing the airflow by increasing supply area rather
than velocity). However, coverage of floor surface
by furnishings and occupants allows fewer diffuser
placement locations than with overhead systems.
Keeping cooling loads in perimeter zones within the
range suitable for UFAD application depends on the
architects’ envelope design, particularly the window
area exposed to direct gain.11 Interior loads (lights,
people, and equipment) depend on the occupant-to-
floor-area ratio and equipment use, as well as the
lighting design (e.g., task versus ambient).
Oversizing air supply systems is especially prob-
lematic with constant air volume (CAV) UFAD be-
cause it may jeopardize the stratification that is key
to achieving the potential performance benefits.9 A
post-occupancy study by Fisk, et al.,6 revealed that
“low internal thermal loads and moderate supply air-
flow rates” contributed to lower than expected thermal
stratification and ventilation effectiveness. Therefore,
particular attention should be paid to “normal” loads,
as well as peak design loads of CAV.12 (Oversized
variable air volume [VAV] systems would reduce
airflow rates to meet the actual cooling loads, which
would increase stratification.) Often, these matters
must be resolved in a compressed time frame, so the
interactions that are a desirable part of integrated
Although overhead air-distribution system components
require coordination with other elements such as partitions,
structure, and piping, UFAD installation must address fur-
niture placement to a much greater degree. Obstruction of
diffusers by furniture may cause distortion of desired airflow
patterns. In addition, the proximity of diffusers to occupants
may drastically reduce air temperature at foot level, increase
the vertical temperature difference between head and foot, and
cause discomfort.
For these reasons, achieving the potential performance
benefits of UFAD is affected by a larger number of design
disciplines and trades than with overhead systems. Design
teams should work closely with contractors and facility
managers to inform them of their substantial influence on
system performance and the details requiring particular
attention.
System Setting and Operation
In addition to more comprehensive design and construction
practices, the satisfactory performance of UFAD depends on
system operations and, ultimately, on the user. Operators, facil-
Figure 1a (top): Information flow. Linear design approach. Figure 1b (bottom):
Information flow for integrated design and UFAD.
Design
Concept
Building Concept/First Draft
Concept Revised. “Good”
Envelope, Final Occupancy
Density, Low Equipment Loads
and LPD (Coordinate With
Tenant and Interior Design)
Energy Analysis/Envelope
Assessment
Energy Saving
Strategies
Reduced Loads
Raised Floor
Opportunity to Install Other
Services in the Underfloor
Include Raised Floor in
the Building Design
Location of the Diffusers
(Coordinate With Tenant
and Interior Design)
Air Distribution Design
(Ductwork)/Plenum Pressure
Airflow Calculation,
Number of Diffusers
Size Underfloor
Equipment
(Ventilation and Services)
Opportunity for UFAD
Fan Size Reduction
Architect
Engineer
Architect
Engineer
Envelope, Interior Design
Loads
HVAC Design
Linear Design Approach
Integrated Design Approach
design may be curtailed. If the interior is to be fitted out by
tenants, information on loads may be vague.
Figures 1a and 1b contrast the information flow between
architects and engineers with linear versus integrated design
approaches. The potential benefits of UFAD are less likely to
be achieved in the linear approach.
Implementation: The Importance of Details
While integrated design is necessary to achieve the po-
tential benefits of UFAD, installation and operation are at
least equally important. Sealing joints in the raised floor
(especially around floor penetrations such as columns) is
key to avoid air leakage with open plenum UFAD systems.9
On the other hand, a ducted UFAD system designed with
features such as extra flex duct length to diffusers to ease
reconfiguration may be handicapped by unnecessary seal-
ing of floor tiles and/or intentional misalignment of carpet
and floor tiles to reduce plenum leakage. Location of heavy
furniture and interior partitions above equipment that may
require access for regular maintenance also reduces the
advantages of UFAD.
www.info.hotims.com/25206-8
ity managers and occupants should be educated regarding the
special features of UFAD.
Webster, et al., found that many occupants are unaware of the
ability to adjust UFAD diffusers.13 As well, occupant deploy-
ment of blinds at windows receiving direct sunlight increases
stratification, among other thermal effects that remain to be
fully understood.14
Building operators must be aware that, in a stratified environ-
ment, temperatures shown by thermostats may fail to represent
the air temperature in the occupied zone. Occupants are often
seated at a lower height than the thermostat, and therefore, at
a lower temperature in the stratified environment provided by
UFAD. To maintain the comfort of building occupants, the
thermostat setpoint should be increased by up to 1°F to 2°F
(0.5°C to 1°C) relative to settings with overhead systems.1,15
Whether the UFAD system is constant or variable air volume,
supply air temperature should be around 62°F to 65°F (17°C
to 18°C) to maintain stratification and avoid discomfort,1,7
and airflow rates should be near instantaneous space cooling
requirements and within the range recommended by the diffuser
manufacturer. These building operator-managed parameters
control air stratification and comfort conditions in the space.
Furthermore, it is the supply air temperature setpoint (higher
than with overhead systems) that reduces chiller energy use by
extending the economizer cycle and improving instantaneous
cooling plant performance.
The lifetime of an office building is far beyond the tenure
of specific occupants. Ongoing training of new operators and
occupants is important to ensure satisfactory long run system
performance with UFAD than with conventional systems.
Because UFAD is a new technology1 with fundamental differ-
ences, operation and maintenance manuals should highlight
key differences with UFAD.
New Systems are New to Everyone
Table 1 summarizes the roles of the individual participants in
realizing the potential benefits of UFAD. It is a simplification
of reality, and misses some participants who may affect UFAD
performance (e.g., other engineers/consultants, the controls
contractor, the testing and balancing contractor, and building
owner-tenant relationship). However, it is sufficient to show
that achieving the potential benefits of UFAD depends on more
collaboration than conventional systems. While it is true that
mechanical engineers play a crucial role in making the benefits
achievable, collaboration with other participants is required to
achieve any of them.
The newness of UFAD means that it is likely to be a novelty
to all participants in a project. In the simplified model shown
www.info.hotims.com/25206-28
July 2009
ASHRAE Journal
35
www.info.hotims.com/25206-10
in Table 1, mechanical engineers are
most likely to have knowledge of UFAD.
Without some form of training, the rest
of the design team (two participants),
contractors (four participants) and us-
ers (two participants) would likely only
learn about UFAD through guidance
the mechanical engineer might provide.
Eight of the nine participants in Table 1
likely would lack training on UFAD, and
even awareness of the role they play in
system performance. Yet, their roles in
system performance are as important as
the mechanical engineer’s role.
Since UFAD systems are new to many
of the participants (including some me-
chanical engineers), and coordination
of so many elements is required for
successful performance (e.g., furniture
placement, diffuser use, supply air tem-
perature setting), a UFAD consultant/co-
ordinator may be a valuable addition to
a project team lacking prior experience
with UFAD to ensure that these issues
are adequately addressed throughout
the project.
Cost/Benefit of Integrated Design
The integrated design approach and
increased communication among par-
ticipating disciplines and trades are
necessary requirements for the proper
functioning of advanced systems, such
as UFAD, where multiple participants
affect performance. The integrated de-
sign and construction approach should
provide performance benefits, but also
demands greater initial efforts, study,
and design cost. The flow of informa-
tion among participants becomes more
complicated (compare, for example,
Figures 1a and 1b), requiring communi-
cation among participants who may lack
experience in working with some of the
other types of participants. With the inte-
grated design paradigm, the concept and
schematic-design stages are estimated
to consume up to 35% to 40% of total
design time and fees where experience is
lacking.16 In addition, advanced systems
such as UFAD may require particular
training of project participants.
Design and construction teams must
be aware of the larger scope with sys-
tems such as UFAD before undertaking
projects that require this integrated ap-
proach, and must be willing to handle
it. Table 2 illustrates the consequences
in performance and cost of linear and
integrated approaches for conventional
and advanced systems.
As suggested in the table, under the
linear design and construction approach
a conventional system is more likely to
perform satisfactorily than an advanced
one. In the case of UFAD, the lack of co-
ordination in the linear approach could
easily turn some of the potential benefits
into problems, if for example, the sup-
ply diffusers are located incorrectly, or
the wrong thermostat setpoint is used.
36
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
Participants
Design
Architect
Interior Design
Mechanical Engineer
Potential Benefits of UFAD
Improved
Indoor
Air Quality
Design outdoor air quantities to meet
occupant needs (ASHRAE 62.1).
Diffuser airflow range should span
normal to peak loads. Do not oversize.
Avoid complete mixing.
Improved
Thermal
Comfort
Design diffuser location to minimize
conflicts with furniture (coordinate
with interior design) and components
in the underfloor space (coordinate
with mechanical engineer), while
maintaining the recommended
minimum distance to occupants.
Leave room for diffusers in the
furnishing design.
Select an easily adjustable diffuser
type (i.e., “salad spinner”). Avoid over-
cooling by using VAV or thermostati-
cally controlled diffusers in potentially
unoccupied spaces.
Design diffuser airflow to allow tem-
perature stratification and avoid draft.
In open plenum, use design guidelines
by Bauman, et al.3 To account for air
leakage, heat transfer through floor
and ceiling and thermal decay.
Welcome the maximum amount of diffusers. This increases
temperature stratification and reduces thermal decay in open
plenum systems (coordinate with mechanical engineer).
Reduced Energy Use
Extended
Economizer
Use
Design air-side economizer control
(if applicable).
Design water-side economizer
(if applicable).
Higher
COP
Reduced
Cooling
Loads
Reduce cooling loads to allow use
of UFAD (prerequisite): good
envelope thermal characteristics
(walls, windows, shading) and low
lighting power density and plug loads
(coordinate with electrical engineer
and interior design).
Reduce interior heat gains in the
occupied zone: select light colors
and efficient light fixtures to allow
low lighting power density,
reduce use of task lamps, and
use occupancy sensors.
Design airflow to limit conditioning to
occupied zone through temperature
stratification.
Reduced
Fan
Power
Reduce static pressure: minimize duct
work in the plenum and use multiple ver-
tical shafts (coordinate with architect).10
Easy
Reconfiguration
Leave room in the underfloor plenum
to allow for changes in equipment
(coordinate with mechanical engineer).
Provide easy access to underfloor
equipment that will require
maintenance access (coordinate
with mechanical engineer).
Design equipment in the underfloor
to allow easy reconfiguration: open
plenums, flexible ducts (ducted
systems), mobile terminals.
Consider likely future space distribu-
tions when laying out wall partitions.
Table 1: Role of participants in the achievement of UFAD benefits. Table 1 continued on facing page.
Either could drastically reduce comfort levels and energy
performance, which UFAD is supposed to improve. A poorly
implemented UFAD system will cause more problems than
it will provide benefits. A greater risk exists with technology
that is new to many participants.
Commissioning UFAD
Most of the requirements shown in Table 1 would be missed
in a conventional commissioning process. Commissioning
must evolve to address the coordination of the raised floor
system, carpet and furnishings, as well as nuances in control
such as temperature stratification, comfort and ventilation.
This is a larger scope than for conventional systems, which
will increase commissioning costs, but is required to realize
the benefits of UFAD. Since avoiding errors is usually cheaper
than fixing them over the first few years of operation, there
could be a net saving. For example, early review of the floor
design and construction could reduce later corrections and
associated costs.16
Finally, one should consider commissioning cost relative
to the overall building cost to put things in perspective. In
an office building that costs tens of millions of dollars, a
commissioning process costing tens of thousands of dol-
lars is three orders of magnitude smaller. Investing a small
percentage of the total building cost could greatly improve
performance.
July 2009
ASHRAE Journal
37
Participants
Contractors
Raised Floor
Mechanical
Furniture
Carpet
Potential Benefits of UFAD
Improved Indoor
Air Quality
Install diffusers and underfloor equipment as per design unless
problems are apparent. Coordinate resolution with other participants. Avoid
covering diffusers with furniture.
Improved
Thermal Comfort
Install diffusers relative to occupants and furniture as per design unless
problems are apparent. Coordinate resolution with other participants.
Reduced Energy Use
Extended
Economizer
Use
Higher
COP
Reduced
Cooling
Loads
Install diffusers relative to furniture as per design to allow
stratified temperature profile and “upward” air motion.
Reduced Fan
Power
Seal edge details around the floor plenum
to avoid leaks outside the plenum and short circuits
that would increase fan energy use.
Easy
Reconfiguration
In open plenums leakage is a major problem: seal
floor panels and edge details around the floor ple-
num to avoid floor leaks, leaks outside the plenum
and short circuits.10
In ducted plenums leakage is not an issue: do not
seal floor panels or use sealing on what can be
easily removed to ease access.
Locate furniture and
interior partitions
as per design.
In open plenums leakage control
has top priority: overlap carpet
and floor panel joints.
In ducted plenums ease of ac-
cess can be the priority: align
carpet with floor panel joints or
use nonadhesive carpet tile.
Client
System Operator
User
Improved Indoor
Air Quality
Set outdoor airflow to meet occupant needs
(ASHRAE 62.1).
In VAV–Maintain SAT to the recommended minimum
(65°F [18°C]) to reduce airflows and avoid air mixing.
Change thermostat setpoint instead of having the
diffuser permanently closed, which could compromise IAQ.
Improved
Thermal Comfort
Adjust thermostat setpoints based on UFAD
characteristics of temperature stratification and
higher supply air temperature.
Increase SAT in periods of low cooling loads.
Adjust diffuser to suit thermal comfort preferences.
Report complaints to the designated operations contact.
Reduced Energy Use
Extended
Economizer
Use
Use economizer. Increase SAT in periods
of low cooling loads.
Maintain supply air temperature (to the space) about
65°F (18°C). Account for thermal decay (4°F to 8°F
[2°C to 4°C]) in open plenum.
Higher
COP
Maintain supply air temperature about 65°F (18°C).
Account for thermal decay 4°F to 8°F
(2°C to 4°C) in open plenum.
Reduced
Cooling
Loads
In VAV–Maintain SAT to 65°F (18°C) to
avoid higher airflow settings that break
down temperature stratification.
Reduce unnecessary heat gains in the occupied zone:
select energy efficient equipment, use the window blinds,
turn off computers and task lights when they are not in use.
Reduced Fan
Power
Easy
Reconfiguration
Table 1 (continued from previous page): Role of participants in the achievement of UFAD benefits.
38
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
UFAD and LEED®
With the increasing popularity of the LEED rating system,
some designers use UFAD systems to achieve higher scores.17
UFAD can contribute to a few LEED-New Construction cred-
its. First, the energy benefits can be reflected in the building
energy model, and enhance the energy optimization score in
the energy and atmosphere (EA) category. Second, finer-grain
control of airflow is a requirement of environmental quality
credit EQc 6.2: Controllability of Systems (enhanced lighting
controllability is another requirement).
Third, individual control of supply diffusers widens the
comfort window (i.e., ranges of temperature and humidity) to
comply with the requirements of environmental quality credit
EQc7.1: Thermal Comfort. A wider comfort window makes
it easier for the system to achieve this credit.17 On the other
hand, ANSI/ASHRAE Standard 55-2004, Thermal Environ-
mental Conditions for Human Occupancy, limits temperature
stratification and draft, both of which require special care in
the design and implementation of UFAD systems, and depend
on the system settings as much as they do on diffuser location
relative to occupants. However, while the requirements of
the standard encourage system designers to pay attention to
temperature stratification and draft, this should not endanger
the achievement of credit EQc7.1, since stratification and draft
depend on factors beyond the design.
As discussed previously, realization of the potential benefits
of UFAD that contribute to LEED credits depends on many
participants, most of whom are outside the design team and
the LEED terms of reference. The LEED commissioning pre-
requisite is limited to energy and atmosphere issues (EAp1),
and fails to address comfort and ventilation. Considering that
projects applying for LEED certification are likely to include
advanced systems, LEED should extend the scope of the com-
missioning prerequisite to include all the performance features
of these systems. In addition, LEED should enforce ongoing
review of system operation and performance. With these two
provisions, LEED could help ensure that green designs become
green buildings.
Conclusions
Underfloor air-distribution systems offer the potential for
improved indoor air quality and thermal comfort, reduced
energy use, and easier reconfiguration compared with con-
ventional overhead ventilation systems. However, achieving
these benefits depends on the participation of architects,
interior designers, contractors, facility managers, system
operators, and occupants, as well as those working on the
mechanical design. These participants require training on
UFAD to understand their role in helping to achieve the full
benefits of this system.
Advanced building technologies vary in the range of partici-
pant types whose actions affect success. A rooftop photovoltaic
system may operate seamlessly without occupant or operator
intervention. An active solar water heating system may require
more operator expertise. Achieving good performance is most
challenging with systems that involve the largest number of
participant types (designers, contractors, operators and oc-
cupants), such as UFAD. The increased number of participant
types increases the complexity of design and implementation,
and therefore, the risk of problems.
A change in commissioning practices would help to mitigate
the risk of poor performance. Commissioning should reflect
the full range of performance goals, and ensure that all the
benefits sought from the technology are achieved in reality.
LEED should expand the scope of commissioning require-
ments and enforce ongoing review of system performance.
Since long-term attainment of performance objectives makes
a building green, performance should be the criterion to obtain
or maintain certification.
Realizing the benefits of advanced systems such as UFAD
requires integrated design and enhanced commissioning, which
are processes that cost time and money. Design teams must be
aware of the extra initial design costs, and use advanced systems
only if they can afford them. UFAD should only be an option
for design teams willing to change their design approach and
commissioning practices to avoid problems that can rival the
benefits.
Acknowledgments
We would like to acknowledge the industry advice from
Chris Roberts, John Kokko, Associate Member ASHRAE, and
John Harrop.
References
1. Bauman, F. and A. Daly. 2003. Underfloor Air Distribution Design
Guide. Atlanta: ASHRAE.
Design/Construction Approach
Linear
Integrated
HVAC System
Conventional
Business as usual.
Satisfactory performance. (Business as usual.)
Minor performance improvements. (Higher design costs.)
Advanced
(UFAD)
Poor performance.
Not satisfactory. (Waste of money.)
Optimal system’s performance. Benefits achieved.
(Investment. The benefits pay off the higher design costs.)
Table 2: Design approaches and system types. Performance and financial (in italics) consequences.
www.info.hotims.com/25206-15
40
ASHRAE Journal
J u l y 2 0 0 9
www.info.hotims.com/25206-31
2. Lehrer, D. and F. Bauman. 2003. “Hype vs. Reality: New Re-
search Findings on Underfloor Air Distribution Systems.” University
of California, Berkeley: Center for the Built Environment. www.cbe.
berkeley.edu/research/pdf\_files/Lehrer2003\_UFAD.pdf.
3. Bauman, F., T. Webster, and C. Benedek. 2007. “Cooling airflow
design calculations for UFAD.” ASHRAE Journal 49(10):36 – 44.
4. Megerson, J.E. and C.R. Larson. 2008. “Underfloor for schools.”
ASHRAE Journal 50(5):28 – 30.
5. Jung, A. and M. Zeller. 1994. “Analysis and Testing of Methods to
Determine Indoor Air Quality and Air Change Effectiveness.” Aachen,
Germany: Rheinisch-Westfalische Technical University of Aachen
www.cbe.berkeley.edu/research/pdf\_files/SR\_Zeller2006\_Full.pdf.
6. Fisk, W.J., D. Faulkner, D. Sullivan, C. Chao, M. Wan, L. Zagreus
and T. Webster. 2006. “Performance of underfloor air distribution in
a field setting.” International Journal of Ventilation 5(3):291 – 300.
7. Bauman, F. and T. Webster. 2001. “Outlook for underfloor air
distribution.” ASHRAE Journal 43(6):18, 20 – 25, 27.
8. Bauman, F.S. 2003. “Designing and specifying underfloor
systems: shedding light on common myths.” HPAC Engineering
75(12):26 – 39.
9. Daly, A. 2002. “Underfloor air distribution: lessons learned.”
ASHRAE Journal 44(5):21 – 24.
10. Fisk, W.J. 2000. “Health and productivity gains from better indoor
environments and their relationship with building energy efficiency.”
Annual Review of Energy & the Environment 25(1):537.
11. Lee, E., S. Selkowitz, V. Bazjanac, V. Inkarojrit, and C. Kohler.
2002. High-performance commercial building facades. Lawrence
Berkley National Laboratory, University of California. Retrieved
Feb. 28, 2009. http://repositories.cdlib.org/cgi/viewcontent.
cgi?article=2490&context=lbnl.
12. Komor, P. 1997. “Space cooling demands from office plug loads:
less than one watt per square foot.” ASHRAE Journal 39(12):41 – 44.
13. Webster, T., R. Bannon, and D. Lehrer. 2002. “Teledesic Broad-
band Center Field Study.” University of California, Berkley: Center
for the Built Environment. www.cbe.berkeley.edu/research/pdf\_files/
SR\_Teledesic.pdf.
14. Bauman, F., et al. 2007. “Energy Performance of Underfloor Air
Distribution Systems.” California Energy Commission, PIER Building
End/Use Energy Efficiency Program. www.cbe.berkeley.edu/research/
pdf\_files/UFADpt1\_UFADEplus\_051107.pdf.
15. Filler, M. 2004. “Best practices for underfloor air systems.”
ASHRAE Journal 46(10):39 – 46.
16. McDonell, G. 2007. “High-performance buildings through inte-
grated design.” HPAC Engineering 79(2):26 – 33.
17. Della Barba, M.P. 2005. “The dollar value of commissioning, in
National Conference on Building Commissioning.” www.peci.org/
ncbc/proceedings/2005/19\_DellaBarba\_NCBC2005.pdf.
18. Dickens, K. 2005. “IEQ and UFAD—Where should you stand
when the dust settles?” Engineered Systems (10).
www.info.hotims.com/25206-36
20
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
By John A. Clark, P.E., Fellow ASHRAE
About the Author
John A. Clark, P.E., is senior quality assurance engi-
neer at Karges-Faulconbridge, Inc. in St. Paul, Minn.
Solving
Kitchen Ventilation
Problems
T
 he kitchen is too hot. Work areas are drafty. Grease is deposited on the
roof. Neighbors complain about cooking odors. Utility bills are too high. Do
you have a kitchen with these problems? All of them can be traced to ventilation
conditions. This article describes steps to improve problems related to Type I hood
systems that collect and remove grease. Kitchen cooking smoke also emanates
from these Type I hoods.
Until laboratory capture/containment
testing information was available, the
design of kitchen ventilation systems
did not advance. With the results from
the testing, required exhaust cfm val-
ues changed dramatically. Industry and
ASHRAE-sponsored research has studied
cooling of the replacement air for better
staff comfort and analyzed what is going
up the stack. This research has lead to
a dynamic time for kitchen ventilation
design.
Containment Problems
The principle purpose of the kitchen
hood system is to capture and contain
the rising thermal/effluent plume coming
off the cooking equipment. The circum-
stances that cause containment problems
are air disturbance of the rising plume
and lack of overhang to capture the heat
or effluent.
The first step in any hood with capture
and containment problems is to observe
airflow conditions. Introducing hot
chemical smoke under the hood canopy
helps to show air disturbance conditions
or lack of removal by the exhaust flow.
The hot smoke source is produced by
placing a small can of sand into a boiling
pan of water then lighting a smoke bomb
in the sand inside the can. A smoke puffer
also can be used to observe the airflow
path of the cooling and replacement air
systems to see which way the air is trav-
eling toward the exhaust hood, the other
exhaust systems, or the return air to the
HVAC units.
Another place to check for capture is
the front and side overhang of the hood
above the cooking equipment. Cook-
ing equipment should be pushed as far
back as possible toward the rear of the
hood. Front overhang should be 12 in.
(305 mm) at minimum, which is based
on ASHRAE and industry research. On
The following article was published in ASHRAE Journal, July 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2009
ASHRAE Journal
21
Light Duty
Low Temperature
Under 450°F
150 cfm/linear foot
Medium Duty
Medium Temperature
450°F to 600°F
250 cfm/linear foot
Heavy Duty
High Temperature
More Than 600°F
300 cfm/linear foot
Extra Heavy Duty
Wood Burner
More Than 700°F
500 cfm/linear foot
Table 1: Exhaust flow rates based on cooking duty and temperature.
convection ovens, the front overhang should be 6 in. (152 mm)
past the open door at a 90 degree angle from the oven. This
often translates into an 18 in. (457 mm) overhang. Wiring and
gas piping can be revised to provide space in the rear of the
hood for the equipment to be pushed back. Hood side panels
are also an aid in improving hood side overhang and side draft
disturbance problems. These side panels are available from all
hood manufacturers as a retrofit item.
Evaluating Current Conditions
To solve a problem, you must know the current conditions.
Start with the cooking equipment. Obtain the kitchen equip-
ment supplier’s recommended cooking surface temperature to
determine if the equipment is considered light (450°F [232°C]),
medium (600°F [316°C]), heavy (700°F [371°C]), or extra
heavy duty (more than 700°F [371°C] or solid fuel).
Next, measure the hood’s airflow. This can be done by mea-
suring the airflow velocity through the filter bank and using the
filter’s appropriate correction factor to arrive at the exhaust rate
in cfm. Another method is to measure the discharge fan veloc-
ity and the size of the discharge outlet to arrive at a cfm value.
Once the exhaust cfm value has been determined, this
number should be compared to current industry values.
These exhaust values are based on capture and containment
of the heat and effluent rising from a hot surface. The UL
710, Standard for Safety for Exhaust Hoods for Commercial
Cooking Equipment requirements rating system became the
airflow minimums.
The hood manufacturers use the UL 710 test as the begin-
ning basis for their hood exhaust rates, and we should use them
as a minimum checkpoint. The exhaust rate is based on cfm
per linear foot of hood front face, cooking temperature and
cooking duty. These rates are for wall-mounted canopy hoods.
Other minimum hood values are listed in the 2007 ASHRAE
Handbook—HVAC Applications, Chapter 31, Table 3, as well
as applicable local mechanical codes (Table 1).
Hood Front Draft Turbulence
The location of supply air diffusers or grilles within the gen-
eral vicinity of the hood front face often creates turbulence at
the hood front lip, which results in the cooking effluent spilling
out from under the hood. The solution is to redirect the supply
air away from the hood face with diffuser baffles or by moving
the diffusers farther away. The concept of a short-circuit hood
was developed to supply untempered replacement air directly to
the hood’s interior space. This air was directed toward the filter
bank and often caused turbulence that resulted in the effluent
spilling out from under the hood. Lower exhaust rates and the
requirement for heat tempered replacement air have made the
short-circuit hoods obsolete.
Cooking Line Thermal Comfort
The warmest workstation in a kitchen is in front of the
cooking equipment. In recent years, a heating/cooling sup-
ply terminal has been located near the hood front face to
improve working conditions for cooks. Also in these same
design times, replacement air outlets were also located near
the cooking line. These designs were the downblow slots in
the front hood lip and the front face grilles/face perforations.
These designs were an attempt to supply air near the cooks
and not create hood face drafts that would disturb the capture
and containment. Slot ceiling diffusers also were used to
direct the air near the hood face, but still direct the air away
from the hood face.
The best solution is to revise the location and type of supply
air outlet. Close off all the existing hood supply downblow grille
or front face outlets, and use a low velocity laminar flow outlet
(Photo 1). Hood manufacturers have created a perforated perim-
eter downblow supply (laminar) unit that can be installed in front
of the hood. The discharge velocity is about 100 fpm (0.5 m/s)
and reaches 50 fpm (0.25 m/s) at the hood lip. The conditioned
air can cool the cook and not create turbulence at the hood lip.
Grease in the Exhaust Duct or on the Roof
This problem is the result of the grease not being removed at
the hood filter face or secondary removal system. First, check
the exhaust cfm relative to the cooking temperature and the
hood duty recommendations. The exhaust rate is most often
found to be below the recommended cfm/linear foot. When the
cfm rate is increased to the recommendations, the filters create
turbulence and surface cooling, which results in the grease being
captured at the filter face.
A simple solution is to check with the supplier for a source
that uses less grease in their products. This solution is often
used for side wall exhaust systems that show grease dripping
down from the wall louver outlet. Basic hood grease filters are
a baffle type with which the grease is extracted by centrifugal
force through an aluminum or stainless steel baffle path.
Another solution is the use of an extractor cartridge, which
has a longer baffle path. A newer type of filter is known as an
extended surface filter. This unit has a longer baffle path and
more cooling surface. However, any change of a filter unit from
the basic filter to the type with more surface area will require
modification to the exhaust fan because of high static pressure
requirements. Avoid adding other expensive technologies, such
as water cooling/cleaning units, cartridge filters, and electro-
22
ASHRAE Journal
J u l y 2 0 0 9
www.info.hotims.com/25206-21
Photo 1 (left): Low velocity laminar flow replacement air outlet. Photo 2 (right): Stack extension on an upblast power roof ventilator.
static precipitators to control the stack effluents until all the
basic options have been exhausted.
Cooking Odor Complaints
The cooking odors are transmitted through the hood/filter
system with nothing to remove them. The odors leave the ex-
haust fan discharge and are free to reenter the outside air inlets
of nearby HVAC systems. The hazardous chemical industry has
the same problem. Their simple solutions are to direct odors away
from the inlets and to dilute the effluent. The typical outlet veloc-
ity of an upblast power roof ventilator is only about 1,000 fpm
(5.1 m/s). This is about 11 mph (18 km/h). If an outside air
intake is nearby, a 10 to 15 mph (16 to 24 km/h) crosswind will
direct the odor into the system, which may result in complaints.
Photo 2 shows the addition of a stack to an existing power roof
ventilator (PRV) to direct the exhaust air away from the rooftop
air handler’s (RTU) outside air intake. Another solution is to use
a high velocity stack discharge of about 2,000 fpm (10.1 m/s),
which will direct the odors away from the inlets. Another chemi-
cal industry solution is to use dilution. The method is to introduce
www.info.hotims.com/25206-20
system10
The CaptiveAire Solution
For Commercial Kitchen Ventilation
CaptiveAire’s System 10 is the complete solution to kitchen ventilation design.
All System 10 components are engineered using sustainable technologies, to produce energy-saving, cost-effective performance.
Our promise is to provide you with the highest quality, longest lasting ventilation products.
CaptiveAire Raleigh NC, 800.334.9256
www.info.hotims.com/25206-13
24
ASHRAE Journal
J u l y 2 0 0 9
www.info.hotims.com/25206-24
outside air into the exhaust stream just
before the fan inlet and then also use the
high velocity discharge. A 20% mixture
of outside air is often sufficient for sat-
isfactory dilution. Discharge velocities
in the range of 2,500 fpm (12.7 m/s) are
acceptable for discharge velocity noise.
A discharge velocity above 3,000 fpm
(15.2 m/s) creates noise complaints.
Utility Bills Are Too High
Slowing down the exhaust fan on an
older hood system designed using the code
exhaust rate formula is the first step in
lowering utility bills. However, capture and
containment must be maintained. Match
the cfm per linear foot of hood face with
the current industry standards noted in this
article. Then slow the fan down to this new
exhaust rate. Visually test using the cook-
ing heat and a smoke puffer test to verify
that all is well in the areas of capture and
containment. Be aware that by slowing the
exhaust fan down the upblast fan discharge
may cause recirculation of the exhaust into
the nearby air intakes of rooftop air sup-
ply units. If you have a short-circuit hood,
close off the short-circuit air supply to the
hood, and direct this replacement air into
the kitchen area. The new replacement air
source should be heated and cooled to main-
tain kitchen staff comfort. The heated and
cooled air outlet should be the new laminar
flow type located in front of the hood face.
After the exhaust system has been adjusted
to a satisfactory solution of capture and con-
tainment, then the replacement air system’s
cfm rates also can be reduced. All these cfm
reductions will result in lower utility bills.
Summary
A basic hood with a simple baffle filter,
which has been tested by the manufacturers
to ASTMF2519-05, should handle most
cooking situations if the exhaust rate is based
on Underwriters Laboratories, ASHRAE
and manufacturers’ recommendations based
on cooking duty (temperature). Any exhaust
system changes should try to match the
exhaust rate relative to the latest industry
and ASHRAE information. The next step is
to remove any factors that are causing air-
flow turbulence near the hood canopy. The
addition of hood end panels is a low-cost
addition to minimize some turbulence. Ap-
pliances should be pushed back under hoods
to provide more front overhang. The final
step is to appropriately handle the system
discharge, which should be away from any
outdoor air inlets. The topic of smoke and
odor can be resolved by using the dilution
solution in conjunction with the high veloc-
ity vertical discharge stack technology that
is standard in industrial ventilation.
Staff comfort, at the cooking line, is
best served by the addition of the laminar
flow air source in front of the hood. With
the reduction of exhaust air going out of
the stack and less tempered replacement
air need, utility bills will be reduced.
The solution to most kitchen ventila-
tion problems is to observe/document
what is installed and then update the
systems to today’s technology.
KEEP GROWING
YOUR LEED ACCREDITATION
SETS THE COURSE FOR
TRANSFORMING YOUR PRACTICE.
www.gbci.org
www.info.hotims.com/25206-37
16
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
By Rick Phillips, P.E., Associate Member ASHRAE
U
sing evaporative cooling is a great way to save energy. It can be used
in drier climates to provide a significant amount of the overall cooling
requirements for a building. When it is coupled with chilled-water cooling, all
the cooling requirements for any type of building can be achieved along with
the energy savings. This article examines how to maximize the energy savings
in HVAC systems using direct evaporative cooling (DEC) combined with chilled-
water coils. Arranging the components in different sequences in an air-handling
unit (AHU) has a significant effect on overall energy savings.
A number of advantages exist to com-
bining a chilled-water cooling coil with
DEC. The primary reason is that the DEC
is unable to provide all the cooling needed
in most climates. With the addition of a
cooling coil (CC), the use of evaporative
cooling can be extended to many more
climates.
If one is designing an HVAC system
using DEC combined with indirect
evaporative cooling alone to provide all
the cooling needs of a building, typical
values used for the design supply air
temperature for the Denver area are 60°F
to 63°F (15.6°C to 17.2°C). With the ad-
dition of a CC, the traditional value of
55°F (12.8°C) can be used. If the 60°F
(15.6°C) supply air temperature was used,
compared to a 55°F (12.8°C) value, the
supply fan cfm must be increased by 33%
to provide the same amount of cooling,
when trying to maintain a room tempera-
ture of 75°F (23.9°C). This also results
in a 33% increase in fan horsepower if
two fans with the same efficiency are
selected, as well as a larger air-handling
unit and ducts.
The use of a CC allows the air-handling
unit to provide all the needed cooling
on days when there is high humidity
outdoors. On those days, the DEC is inef-
fective by itself so the CC can provide the
cooling. By the same means, if the indoor
humidity level is too high, the DEC can
be shut down and allow the CC to provide
the cooling until the humidity levels are
reduced to an acceptable level.
About the Author
Rick Phillips, P.E., is an engineering specialist at
The RMH Group in Denver.
Using Direct Evaporative
+ Chilled Water Cooling
The following article was published in ASHRAE Journal, July 2009. ©Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2009
ASHRAE Journal
17
With the combination of a CC and DEC, the DEC can be
thought of as an add-on energy conserving module, rather than
as the primary cooler. The evaporative cooling pad has a low-
pressure drop (0.2 in. w.c. at 500 fpm [50 Pa at 2.5 m/s]face
velocity for a 12 in. [305 mm] thick pad), so the parasitic cost
due to additional fan energy is low compared to other energy
saving add-ons such as heat pipes and air-to-air heat exchangers.
A small sump pump, typically one-third horsepower, is the other
parasitic cost. DEC modules are also relatively inexpensive,
typically costing $0.25 to $0.50/cfm ($0.53 per L/s to $1.06
per L/s) for a high quality unit.
Another benefit of having a DEC unit in the air-handling
unit is that it allows the chiller to be kept off until the wet-bulb
temperature reaches the 50°F to 55°F (10°C to 12.8°C) range.
Under these conditions, the DEC can provide all the needed
cooling. In a drier climate that can correspond to a 70°F to 75°F
(21.1°C to 23.9°C) dry-bulb temperature.
Affect of DEC Position on Performance
The primary question is whether positioning the DEC up-
stream of the CC results in the need for more or less chiller
energy compared to placing the DEC downstream. Chiller
energy demand will be represented by the total enthalpy change
across the CC, which will account for latent and sensible loads.
Conventional practice is to place the DEC downstream of the CC.
Intuitively, one would think that placing a DEC upstream of the CC
would add latent load to the CC and result in an increase of chiller
energy. The other reason this is done is that the CC is essentially
replacing the indirect evaporative cooling coil in a system with in-
direct and direct evaporative cooling. In indirect/direct evaporative
cooling systems, it is mandatory to place the indirect coil upstream
of the DEC to get the psychrometric benefits of this combination.
In working with evaporative cooling systems over the years,
it was noticed that for certain ambient weather conditions the
CC energy was less if the DEC was located upstream, defying
conventional practice. This raised the question about which
position would result in the lowest overall CC operating energy
on a yearly basis. The only way to resolve the question is to
analyze the combinations on a yearly basis, using hourly weather
data. The configuration of the components and psychrometrics
of the two conditions are shown in Figures 1 and 2.
DEC Downstream of the Cooling Coil
Case 1 in Figure 1 shows the conventional condition with
the DEC downstream of the CC. The starting Point A is for a
mild ambient condition of 77°F (25°C) DB and 55°F (12.8°C)
WB. All calculations are for Denver at an elevation of 5,280 ft
(1609 m) above sea level. The intent is to produce a final leaving
air temperature of 55°F (12.8°C) DB. As the airstream passes
through the CC, it is sensibly cooled along a horizontal line
of the psychrometric chart to Point B (Figure 2). From Point
B, the airstream enters the DEC and is adiabatically cooled
along the constant wet-bulb line to Point C, where it reaches
55°F (12.8°C) DB. Point C is determined by the effectiveness
of the evaporative cooling media. For a 90% effective media,
the point will be located at 90% of the length of the wet-bulb
line segment extending from Point B to the saturation curve.
Chilled-water flow through the CC is modulated to main-
tain the final 55°F (12.8°C) DB supply air temperature. The
temperature sensor would be located downstream of the DEC.
Point B in Case 1 is determined by iterative calculations. Start-
ing at Point A, a lower dry-bulb temperature is assumed for the
airstream, with a constant humidity ratio (HR). The assumed
air temperature is then passed through the DEC and the leaving
air temperature is calculated. A solution is reached when the
leaving air temperature for the DEC reaches the desired setpoint
of 55°F (12.8°C) DB, within a small window of error. Point
B is the CC discharge air condition (DB/WB) that produces a
leaving air temperature of 55°F (12.8°C) DB at the DEC. A
DEC consisting of a 12 in. (305 mm) thick evaporative cooling
pad, with an effectiveness of 90%, is used in the calculations.
DEC Upstream of the Cooling Coil
Case 2 in Figure 1 shows the unconventional condition with
the DEC upstream of the CC. The starting Point A is the same
as for the previous case, as are all other general conditions. As
the airstream passes through the DEC it is adiabatically cooled
along the constant wet-bulb line from Point A to Point B′ (Figure
2), the location of which is governed by the effectiveness of the
evaporative cooling pad. From Point B′, the airstream enters the
CC and follows a sensible cooling line until it reaches Point
C′, where the dry-bulb temperature is 55°F (12.8°C). Only the
amount of additional cooling needed to reach 55°F (12.8°C)
is added by the CC.
Figure 1: Case 1 (top)—DEC downstream of cooling coil. Case 2
(bottom)—DEC upstream of cooling coil.
A
77°F DB
55°F WB
B
72°F DB
53°F WB
C
55°F DB
53°F WB
CC
DEC
A
77°F DB
55°F WB
B′
57°F DB
55°F WB
C′
55°F DB
54°F WB
CC
DEC
18
ASHRAE Journal
ashrae.org
J u l y 2 0 0 9
The ambient condition used in Figure 1 was chosen to il-
lustrate the situation where the energy expended at the CC
is greater in the conventional case where the DEC is down-
stream of the CC. The change in enthalpy across the CC in
Case 1 is 1.35 Btu/lbm (3.14 kJ/kg) compared to 0.62 Btu/
lbm (1.44 kJ/kg) for Case 2. Case 2 uses only 46% of the coil
energy required by Case 1. If the airflow rate across the coils
was 20,000 cfm (9439 L/s), the energy exchanged for Case 1
would be 98,900 Btu/h (28 985 W) compared to 46,940 Btu/h
(13 757 W) for Case 2. If the ambient conditions were changed
to 90°F (32.2°C) DB/50°F (10.0°C) WB, the case with the CC
upstream of the DEC would result in lower coil energy.
Results From Yearly Calculations
Since ambient conditions exist where the CC upstream of
the DEC results in less coil energy and cases where the oppo-
site is true, a year’s worth of hourly calculations are needed to
determine the optimal position. Hourly weather data from the
ASHRAE Typical Meteorological Year, 2nd Revision (TMY2)
database for Denver was used. Four arrangements of compo-
nents were analyzed as illustrated in Figure 3. Arrangements
1 and 2 have the supply fan positioned downstream of the CC
and DEC, while Arrangements 3 and 4 have the supply fan
upstream. The fan position was included since the sensible
temperature rise across the fan has a significant impact on
the DEC performance. Arrangements 1 and 3 have the CC
upstream of the DEC and Arrangements 2 and 4 have the CC
downstream of the DEC. In all cases, the analysis looked at
the energy use to produce a constant 55°F (12.8°C) supply air
temperature (SAT).
Table 1 summarizes the results of the yearly calculations. For
the case where the fan is downstream (Arrangements 1 and 2),
placing the CC downstream of the DEC results in 10.2% less
CC energy. Compared to the base case of chilled-water cooling
only, this results in an additional 5% annual savings. For the
case where the fan is upstream (Arrangements 3 and 4), placing
the CC upstream of the DEC results in 6.3% less CC energy.
Compared to the base case of chilled-water cooling only, this
results in an additional 2% annual savings.
Comparing the arrangement with the fan upstream with the fan
downstream arrangement shows that with the fan upstream there
is a much greater benefit from the DEC. Comparing the two best
arrangements from each case (Arrangements 2 and 3), the case
with the fan upstream uses 35% less CC energy than the case
with the fan downstream. With the fan upstream, the dry-bulb
temperature is raised before it enters the DEC, which helps its
performance, but the wet-bulb temperature is also raised, which
hurts its performance. When using a 3°F (1.7°C) dry bulb rise
across the fan, the wet bulb typically rises only 1°F (0.6°C), so the
greater dry-bulb increase overcomes the smaller wet-bulb increase.
Greater evaporative cooling benefit can be achieved with a
higher supply air temperature. Table 1 also includes performance
values for a 58°F (14.4°C) SAT (in parentheses) for Arrangements
1 and 2. In both cases, the higher SAT provides much greater
savings than with the 55°F (12.8°C) SAT: 54% versus 46% for
Figure 3: Coil and fan arrangements used for calculations.
Arrangement 1
OA
CC
DEC
SF
SAT
52°F DB
+3°F
55°F DB
Arrangement 2
OA
DEC
CC
SF
SAT
52°F DB
+3°F
55°F DB
Arrangement 3
OA
CC
DEC
SF
SAT
+3°F
55°F DB
Arrangement 4
OA
DEC
CC
SF
SAT
+3°F
55°F DB
Figure 2: Psychrometric process.
Wet Bulb
Humidity Ratio
C
C′
B′
B
A
Dry Bulb
July 2009
ASHRAE Journal
19
www.info.hotims.com/25206-18
Base Case
(No Evaporative Cooling)
With Evaporative Cooling
Yearly Summation
(Btu/lbm)
Peak Coil Load
(Btu/lbm)
Yearly Summation
(Btu/lbm)
Peak Coil Load
(Btu/lbm)
Savings Compared
To Base Case
Arrangement 1
16,300 (11,400)
12.60 (6.0)
8,900 (5,200)
12.70 (10.70)
46% (54%)
Arrangement 2
16,300 (11,400)
12.60 (6.0)
8,000 (4,360)
12.70 (10.60)
51% (73%)
Arrangement 3
15,800
11.40
5,200
10.60
67%
Arrangement 4
15,800
11.40
5,550
11.40
65%
Table 1: Summation of yearly cooling coil Dh values for 100% outside air base condition, with 55°F (13°C) supply air temperature (values
in parentheses are for a 58°F [14°C] SAT).
Arrangement 1 and 73% versus 51% for Arrangement 2. In this
case, Arrangement 2 also is much better than Arrangement 1,
with a 19% improvement. The downside of using a 58°F (14.4°C)
SAT is that the required airflow rate (cfm) increases for a given
amount of cooling, which increases fan horsepower and duct size.
When applying the case with the fan upstream, the designer must
ensure there is enough space for uniform air velocity to develop
across the CC or DEC to attain good performance results. Using
a plenum fan is one method that aids in accomplishing this goal.
The results presented above are a simplified method for compar-
ing different component arrangements to see the effects on energy
demand. They do not represent full energy consumption models.
For example, the analysis sums the hourly CC energy use for a
year per lbm of air, but doesn’t analyze the energy use for a given
airflow, whether it is constant flow or variable flow. The analysis
also does not account for energy use by a chiller, which is providing
the cooling for the CC. If the avoided chiller energy was included,
the savings for use of DEC over CC would be much greater, but
they would be dependent on the efficiency of the chiller used.
Summary
The effect on energy consumption of the relative position of
components for an air-handling system using a chilled-water
coil in conjunction with a direct evaporative cooling pad has
been analyzed over a year’s worth of hourly weather data for
the Denver climate. The results show:
•• If the supply fan is positioned downstream of the cooling
components, placing the CC downstream of the DEC
results in less CC energy consumption.
•• If the supply fan is placed upstream of the cooling com-
ponents, less CC energy is consumed if the CC is placed
upstream of the DEC.
•• Positioning the fan upstream of the cooling components
saves a significant amount of CC energy over placing it
downstream.
Adding a DEC as an add-on component to an air-handling unit
with mechanical refrigeration is a means of saving significant
amounts of energy in many climates, not just dry climates.1 In
any climate where there are significant hours where the wet-bulb
temperature is below the dry-bulb discharge temperature a DEC
allows an owner to keep the chiller off or to run at a lower capacity
during these periods. DEC units are also relatively inexpensive.
For the Denver climate, using a DEC in conjunction with a CC
will typically result in a 35% energy savings for the mechanical
system of a building compared to a base case with a CC only,
using a DOE-2 computer model. For a LEED-NC rated building,
this equates to four credits for energy conservation.
References
1. Lentz, M.S. 1991. “Adiabatic saturation and VAV: a prescription
for economy and close environmental control.” ASHRAE Transactions
97(1).
16
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
By Gordon V.R. Holness, P.E., Fellow/Life Member ASHRAE
T
 hese last five or six years have seen tremendous changes,
and this great Society has gone from a somewhat intro-
spective body to a dynamic and exciting one, with major
influence and recognition around the globe. We recognize that
our industry can play a pivotal role in saving energy and reduc-
ing the collective carbon footprint of the world.
So, I am asking all members for their help in Sustaining Our
Future by Rebuilding Our Past. I strongly believe that ensuring
Energy Efficiency in Existing Buildings Is Our Greatest Op-
portunity for a Sustainable Future.
Sustainability is certainly not a new issue and certainly dates
back to Roman times (although arguably even they were not
fully successful). I like the way it was defined by the 1987
United Nation’s Brundtland Commission as “Development that
meets the needs of the present without compromising the ability
of future generations to meet their own needs.”
Why should we be concerned about buildings at all? Well, we
are all familiar with the numbers. Residential and commercial
buildings consume over 40% of all our primary energy supply.
They also represent over 72% of all electrical power generation
and 55% of natural gas consumption. More importantly, they
are responsible for more than a third of our total CO2 emissions.
We have the opportunity, through our efforts at ASHRAE, to
significantly impact our overall national energy demand, reduce
our dependence on imported oil and gas, while at the same time
minimizing our carbon footprint. A key element to remember
About the President
Gordon V.R. Holness, P.E., is a consulting engineer, Grosse Pointe Shores, Mich. He is a member of the Advanced Energy Design Guide Steering Commit-
tee and the Headquarters Building Renovation Committee. He has served as chair of many committees and councils, most recently Members Council, the
Advocacy Committee and the Steering Committee on Building Information Modeling and Interoperability. He formerly served on the Board of Directors as
president-elect, vice president and director-at-large.
Holness has received the Exceptional Service Award, the Distinguished Service Award, the Journal Paper Award and three ASHRAE Technology Awards.
Born and educated in England, Holness worked in a London consulting engineering practice for many years before immigrating to Canada. There he worked
in a mechanical/electrical consulting engineering company for several years before moving to Detroit, where he worked for the renown architectural and
engineering organization, Albert Kahn Associates Inc., serving as chief mechanical engineer, vice president, treasurer and president, before retiring as chairman
emeritus after 32 years with the company.
He is a registered mechanical engineer, licensed to practice in 42 states and four Canadian provinces. He also is a chartered engineer in the United Kingdom.
is that in the life cycle of a building, initial construction cost
is only 2%, and operational and energy costs are only 6%. The
major cost is that of the building occupants, and they represent
over 92% of life-cycle cost. If you can improve the health, well-
being and productivity of the building occupants by providing
an efficient and sustainable environment, you can more than pay
for the initial building costs. As we take on this challenge we
should remember that only 2% of construction projects are new
construction, over 86% of construction dollars go into existing
buildings and over 150 billion ft2 (139 billion m2) of commer-
cial buildings will need to be renovated over the next 30 years.
So, does the solution rest in developing high performance new
buildings? We should remember that 75% to 85% of all of the
buildings that will exist in urban areas in 2030 exist today. If
we focus our technology solely on that 2% of new construction,
it would probably not get us to the much needed worldwide
reduction in energy consumption that we have been striving for.
So, this year I want ASHRAE to concentrate on the other 98%.
Clearly, the greatest opportunity for overall reduction in our
primary energy use is within the existing building stock. If
ASHRAE is looking to build a sustainable future, we can see
the foundations of that around us right now. They are the build-
ings we work in, our homes, our schools, our hospitals, hotels
and even places of worship.
These existing buildings also present the greatest challenges,
and while ASHRAE already has a significant number of initia-
Sustaining Our Future
By Rebuilding Our Past
Energy Efficiency in Existing Buildings—Our Greatest Opportunity for a Sustainable Future
Presidential Address
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
17
tives already under way, we need to develop an overall, cohesive
program aimed specifically at promoting energy efficiency in
existing buildings.
Even as the dynamics of building operation have become bet-
ter understood, the complexity of their systems has increased.
Today, we are not just in the era of HVAC&R design technology,
but also wireless digital controls, electronics, telecommunica-
tion systems, etc., and we are entering the era of smart meters,
smart grids, smart systems, and smart equipment.
Architects, designers, HVAC engineers, lighting specialists,
electrical designers, plumbing, fire protection, life safety, build-
ers, developers, contractors, trade organizations, commissioning
agents, etc., are all trying to respond to what they believe are the
owner’s project requirements and deliver
the project on time and within budget. So,
pity the poor operating engineers, three
years down the track, who never knew what
the design intent was in the first place, yet
are challenged to make it all work.
Over the past 100 years, we in this
country have enjoyed a steady and sig-
nificant increase in manufacturing tech-
nology and productivity and, with that, a
substantial improvement in the quality of
life. We have come to take these things
for granted as the U.S. has led the world
economically and, arguably, politically.
But, at the same time, we have developed
a culture of waste, a throwaway mentality
that cannot be sustained.
There are huge global divergences in
economics, culture and climate, and we
can learn a lot from other countries. There
are significant differences between Eu-
rope and the United States, not the least
of which is the fact that we use almost three times as much
energy, per capita, as they do. They have long faced the need
for sustainable building design and operation and have learned
what it takes to be successful. More significantly, in Europe
energy prices are taxed as a valuable commodity.
We were lucky in the 1970s energy crisis in that it only
impacted us for a relatively short period of time. Even so,
ASHRAE responded magnificently to the crisis in developing
the first energy conservation standard, now the basis of nation-
ally used energy codes.
The situation we find ourselves in today is far more pervasive
where we face the dual crises of energy shortages in the face
of rapidly growing world demand and the recognition of the
impact of energy use on the environment we rely on to live,
breathe, and raise our families.
Yes, we have managed to keep our energy costs low, but at
what price? Our infrastructure is antiquated and vulnerable to
failure; it is overloaded and inadequate to meet the continually
growing demand. The current escalation in gasoline and fuel oil
prices is only the tip of the iceberg. We will see parallel increases
in the price of natural gas, due not only to worldwide demand,
but also as we expand our own use of this energy source for
peak power generation. We will also see the cost of our primary
electrical energy source, coal, escalate as we institute necessary
environmental limits on greenhouse gas emissions.
Once again, ASHRAE is responding to this new crisis at hand.
In fact, the very mission of this great Society is centered around
our serving mankind and promoting a sustainable world. The
end goal of our strategic plan and sustainability efforts is the
development of net-zero energy buildings and the correspond-
ing reduction in our carbon footprint.
Can you even begin to imagine the long-term impact we can
have if we can achieve these goals? The decisions you and I
make as ASHRAE members today can
influence the energy future and climate
of the world.
ASHRAE’s role is to serve the needs
of our members and those of the global
society in which we live. It is great to have
long-range “sexy” goals like net zero, but
the truth is that it is the shorter term goals
of greater energy efficiency in our existing
buildings that represent the real challenge.
While I can set goals for this year,
the immediate future is up to you, our
dedicated volunteer membership, to see
the fulfillment of this effort. It will not
be easy, but as Winston Churchill once
said, “difficulties mastered are opportu-
nities won.” ASHRAE cannot, and will
not, let this opportunity of influencing
our energy future and the climate of the
world pass us by.
A major client base and partner to
ASHRAE are the federal agencies.
The federal government has set extremely aggressive goals for
all federal buildings. EISA 2007 Section 431 also requires a 30%
reduction in actual fossil fuel use for the entire existing federal
building inventory by 2015 (relative to the energy use in 2003) on
an agency by agency basis. EISA 2007 Section 433 requires all
new federal buildings to follow a schedule for reduction in fossil
fuel use below CBECS 2003 (91,000 Btu/ft2·yr [1033 mJ/m2·yr]),
including plug and process loads to the point of net zero by 2030.
There is also an existing requirement in EPAct 2005 that is
still in effect for new federal buildings to be designed to be 30%
more energy efficient than Standard 90.1-2004.
As challenging as the charges are for new buildings, bringing
the existing federal building portfolio to that 30% reduction
target is a huge undertaking.
Federal buildings come in a significant range of types, sizes,
and occupancies, and they operate under a wide range of cli-
matic conditions. Over 80% of those buildings are under 20,000
ft2 (1858 m2), but that actually only represents around 15% of
the occupied space. 20% of the buildings represent 85% of the
occupied space. The other important statistic to keep in mind
Gordon V.R. Holness
2009 –10 ASHRAE President
18
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
is that GSA estimates that 70% of its buildings that will exist
in 2030, exist today. So upgrading of existing buildings will
also be a key element of the federal program.
We must provide the tools to help them achieve these goals,
and we must provide the design guidance and standards that meet
the needs of the entire construction industry. We should aim for
nothing short of transformation of the marketplace, i.e., having the
greatest impact on the broadest area of commercial construction.
ASHRAE’s path forward on existing buildings via our Road-
map to Sustainability and Vision 2020 Plan is really centered
on six key elements:
1. The Advanced Energy Design Guide series (AEDG);
2. Standard 90.1, Energy Standard for Buildings Except Low-
Rise Residential Buildings;
3. Standard 189.1, Standard for the Design of High-Perfor-
mance, Green Buildings Except Low-Rise Residential
Buildings;
4. Standard 100, Energy Conservation in Existing Buildings;
5. Our commissioning and retrocommissioning guidance; and
6. Operations and maintenance guidance.
We have a great opportunity with these six key vehicles to pro-
vide sequential guidance over the life cycle of buildings if we plan
this right and provide the tools to keep our green buildings green.
Advanced Energy Design Guides
The AEDG series has been a hugely successful tool in
providing fundamental guidance for a 30% energy efficiency
improvement over Standard 90.1 that is practical, cost effective
and uses off-the-shelf technologies. More importantly, they
target a segment of the market, small buildings, which are not
normally reached by design engineers.
The intent is that the AEDGs, as nonconsensus guide docu-
ments, lead the way in providing design guidance for energy-
efficient and sustainable buildings.
To date, we have five of the guides already published with
the last in this initial series for health-care facilities out shortly.
My thanks and compliments to the AEDG steering committee
and to all of the guide project teams for a great job, well done.
Of all of these efforts, the most important in my mind is the
development of the three-part Advanced Energy Efficiency Guides:
Existing Building Guide (AEEG) series. The first in this series will
show the business case as to why owners should improve the energy
efficiency in their buildings, the technical guide will show what
those improvements should be, and the operation and maintenance
guide will show how to keep those buildings operating efficiently.
These Advanced Energy Efficiency Guides identify the po-
tential energy savings measures for existing buildings based on
a number of renovation scenarios. They also identify specific
energy conservation measures and show how to determine the
economic viability based on life-cycle cost analysis.
So, our path forward for the AEDG/AEEG series is clear, and
we must maintain our momentum and leadership in this area
by taking these steps:
•• Complete the 30% AEDG series by publishing the Small
Hospital and Health Care Facilities Guide;
•• Complete the AEEG series for existing buildings that
covers the business case, technical guidance, and opera-
tions and maintenance guidance;
•• Initiate the 50% AEDG series guides targeted for comple-
tion 2009 – 12; and
•• Plan for the net zero AEDG series guides targeted for
completion 2013 – 15.
Strategically, ASHRAE’s board determined these guides were
of such importance that they decided to make them available for
free download in pdf format. To date, more than 185,000 copies
have been distributed in some 180 countries around the globe.
Standard 90.1
Standard 90.1 is our critical baseline energy-efficiency
standard intended for code adoption as a minimum compli-
ance standard. It is the cornerstone driving our efforts towards
energy-efficient buildings. It is also the basis of national and,
growingly, international energy-efficiency building codes.
SSPC 90.1 has done a terrific job in getting us to this point,
and I truly appreciate the efforts of the committee in working
towards our 2010 goal of 30% reduction in energy use below
90.1-2004.
As tough as this has been, the real challenge will be the next
milestone, looking ahead to 2015 and the target of average
On the Cover
The General Motors Build-
ing in Detroit was built in
1919 –1923 as the world head-
quarters for General Motors
Corporation. At the time,
this 15-story building was the
world’s largest corporate office
building at 1,395,000 ft2 (129
600 m2). Designed by architect
Albert Kahn prior to the wide-
spread use of air conditioning, the building provided more
than 1,800 exterior private offices, each with daylighting
and natural ventilation. Over the years thousands of win-
dow air-conditioning units were installed to enhance the
internal building environment.
Sold in 2000 and renamed Cadillac Place, the building was
totally renovated as a modern open plan office building, hous-
ing State of Michigan offices and the State Court of Appeals.
The window air-conditioning units were removed, windows
renovated and resealed, and high-efficiency centralized modu-
lar air-conditioning systems installed. New high-efficiency
lighting was installed throughout, while the open landscape
design brought daylighting into the interior of the building.
The building provides another example of adaptive reuse
and sustainable design. President Gordon Holness served
as chairman and CEO of Albert Kahn Associates during the
retrofit of this building by the company.
August 2009
ASHRAE Journal
19
Year
ASHRAE
Standard 90.1\*
ASHRAE
Standard 90.1†
ASHRAE Standard 189.1
ASHRAE
Advanced Energy
Design Guides#
CBECS
Survey Data
AIA
2030
Federal Targets
EISA 433
1\*\*
2§
1999
52.95
–
–
–
–
85.1
–
–
2001
51.6
–
–
–
–
–
–
–
2003
–
–
–
–
–
91.0
–
–
2004
43.75
70.70
–
–
–
–
51
–
2007
40.60
–
33.1
49.00
37.3
–
–
–
2010
30.6\*
49.0
28.2
40.95
26.7
–
36
40.95
2013
27.0\*
42.0
24.7
36.10
24.0
–
–
–
2015
23.0\*
36.0
18.0
31.85
18.0
–
27
31.85
2020
18.0\*
24.0
12.6
18.20
0.0
–
18
18.20
2025
14.0\*
18.0
6.3
9.10
0.0
–
9
9.10
2030
10.0\*
16.0
0.0
0.00
0.0
–
0
0.00
\*Excludes plug and process loads. †Including plug and process loads. \*\*Targeted at 30% below Standard 90.1-2004 (excludes plug and process loads). §Targeted
at 30% below Standard 90.1-2004 (includes plug and process loads). #Targeted at 30% below Standard 90.1 for 2007 – 09; 50% for 2009  – 11; and net zero 2013 – 15.
Table 1: Comparison chart of energy site EUI goals kBtu/ft2 · year.
aggregate energy usages of 23,000 Btu/ft2·yr and to the 2020
target of 18,000 Btu/ft2·yr based upon building types and
climate zones. I frankly cannot believe that you can get there
by incremental changes to the building envelope or system
components. Such targets will dictate things like building ori-
entation, use of daylighting and natural ventilation. They will
almost assuredly dictate system selection such as GSHP, DOAS
and radiant heating/cooling.
So, our path forward for Standard 90.1 is challenging, to say
the least, if we are to maintain our momentum and leadership
in this area. But we can get there by taking these steps:
•• Revise the standard to include plug and process loads for
consistency with CBECS and other benchmarks;
•• Consider performance-based analysis for determining
prescriptive options;
•• Consider cost-based site EUIs, perhaps using the energy
budgets developed by DOE for the 18 building types and
representative cities in eight climate zones; and
•• Develop the User’s Manual so that it can be published
simultaneously with the standard.
Standard 189.1
While Standard 90.1 will remain our preeminent baseline
tool as a minimum code basis for energy conservation, the
big emphasis today is on high performance buildings; and,
here again, we need to lead the way with Standard 189.1
for high performance sustainable building design and
construction.
High performance green building Standard 189.1 was tar-
geted to be 30% higher efficiency in 2007 and a further 15%
or so by 2010 with similar reductions in energy use for 2015
and 2020. The standard is based on total energy use, including
plug and process loads.
We need to publish this standard and continue its development
to lead the way for code intended standards and to be progres-
sively more efficient than 90.1-2010 and continuing until we
achieve net zero by 2030.
So, our path forward for Standard 189.1 is clear:
•• It is critical that we publish 189.1 in 2009 to provide
this essential guidance for high performance green and
sustainable buildings;
•• We already need to be working on the second edition of
189.1 so that it maintains its leadership role ahead of 90.1
and towards our net-zero energy target;
•• We may need to consider two tiers of energy requirements
within the standard (one aimed at minimum compliance
levels to maximize market acceptance and transforma-
