tion and the other an aggressive high performance level);
•• We must develop a clear timeline towards our goal of net
zero by 2030 with, perhaps, the high performance level
achieving that goal in 2020;
•• We need to be working on a user’s manual to support
the standard.
If you put these goals for the AEDGs, Standard 90.1 and
Standard 189.1 together into graphical form you get a clear
picture of the path that we are on.
 As an organization we need to set clear targets for these
three energy efficiency vehicles: AEDGs, 90.1 and 189.1 since
these will certainly impact system design and selection. Table
1 indicates suggested provisional numbers for these standards.
There are three key numbers on this table that determine all
others.
•• Under Standard 90.1, the 2004 43.75 kBtu/ft2·year is
based on the newly released DOE determination numbers.
•• Under Standard 90.1, the 2010 49.0 kBtu/ft2·year is based
on the NREL adaptation of the 90.1 data into the CBECS
format including plug and process loads.
•• Under the CBECS Survey Data, the 91.0 kBtu/ft2·year
is based on the 2003 survey results including plug and
process loads.
Standard 100
While Standards 90.1 and 189.1 address elements of major
renovations for existing buildings, only Standard 100 pro-
20
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
vides the overall guidance necessary for developing major
retrofit programs.
Standard 100 needs to establish the basics of energy auditing
and then the process and procedures to move through any energy
retrofit program. That (on larger buildings), in my mind, does
entail full energy modeling of current building performance
that can be reconciled with metered data, with the appropriate
modeling rule sets following either 90.1 energy cost budget
method or those of California’s Title 24. The standard then
needs to identify energy conservation measures and the related
procedures for evaluation, not only for performance, but also for
life-cycle cost and return on investment. Energy conservation
measures should be evaluated individually and collectively. A
final preconstruction energy model should then be established.
Commissioning should certainly be part of the process.
The standard should identify the potential energy savings
measures for existing buildings based on a number of renovation
scenarios. It should also identify specific energy conservation
measures and show how to determine the economic viability
based on life-cycle cost analysis.
So, our path forward on Standard 100 is clear:
•• ASHRAE SPC 100 should be reestablished to further
develop the standard;
•• The revised standard should include requirements to do
energy modeling and load simulation using EnergyPlus
or eQUEST; and
•• The standard should include energy conservation mea-
sures (ECMs) for existing buildings and life-cycle cost
analysis techniques.
Commissioning and Retrocommissioning
While we can build the seemingly most efficient buildings,
that means nothing if we cannot keep them operating efficiently.
We need to learn why building performances typically deterio-
rate as much as 30% in the first three to four years of operation
and the role that commissioning and retrocommissioning can
play to reduce that performance decay. We do know that com-
missioning is a quality focused process that if implemented
early in the design can save time and money and improve the
quality of the end product: a healthy and productive building.
According to studies, retrocommissioning of existing build-
ings can save 10% to 40% simply by improving operational
strategies. Certainly, we know that the 20 to 50 cent per square
foot cost can be returned in less than one year through energy
savings of at least 15%, according to the Building Commis-
sioning Association (www.bcxa.org).
So, our path forward for commissioning is clear:
•• Promote the value of commissioning;
•• Provide training through the chapters;
•• Provide educational programs;
•• Provide certification programs; and
•• Continue the development of commissioning guidelines.
But we also know that regardless of the quality of design and
construction, even with commissioning, building performance
cannot be sustained without proper operation and maintenance.
Operation and Maintenance
We must continue to develop the technology, tools and edu-
cational programs to support the operation and maintenance of
the buildings we design. That includes determining the right
building performance metrics to help consumers understand
and support these efforts and the training required for build-
ing operators. This is not a challenge that we can undertake on
our own, and we need to work with owner’s organizations as
well as with service organizations to develop educational and
training programs.
So our path forward for operation and maintenance is clear:
•• Complete the work of the TRGs;
•• Provide training through the chapters;
•• Provide educational programs; and
•• Provide certification programs.
Other Initiatives
While I have focused on six key elements, I would be remiss
if I did not mention other important initiatives that ASHRAE
is working on.
Integrated Building Design (IBD). This is an essential tool
if we are to achieve our goals, and ASHRAE is developing an
IBD section for the Handbook.
Building Information Modeling. This is another important
tool that can significantly enhance the design and construction
process. ASHRAE is developing a BIM guide and recommend-
ing the development of Smart Documents.
Building Performance Metrics. We all recognize the
need for consistent and understandable energy performance
metrics and the tools to determine carbon equivalency. I have
recommended that we further develop Standard 105, Standard
Methods of Measuring, Expressing and Comparing Building
Energy Performance, as a series, to address these.
ASHRAE Building Energy Labeling Program. Key to any
long-term success is an informed consumer. The ABEL program
provides another exciting opportunity for ASHRAE to provide
leadership in this area.
Conclusions
Just one small piece of caution as we move forward: We need
to remind ourselves that today we are in a virtual world. We are
in the era of iPhones and Yahoo, of Google Earth and Wikipedia,
of Facebook, MySpace and Twitter. If we want to continue to
be leaders in this industry, we must deliver the goods today.
Tomorrow is not good enough.
We have moved strongly into the development of relationships
in Washington, not only with our governmental agencies but
also our partner organizations, aimed at raising the awareness
of the technology that only ASHRAE can bring to the table.
Our timing was great, and the resourcefulness and initiative of
our staff has been tremendous. We need to go beyond this and
accept the fact that we have the responsibility to provide global
leadership in the redevelopment of the built environment.
ASHRAE is the acknowledged leader in HVAC&R design
technology, but we must look beyond basic design. We serve
August 2009
ASHRAE Journal
21
www.info.hotims.com/25207-26
the public and the greater world as a whole. That means we
must gear our perspective not only to developing the built
environment but also to its entire life cycle—including
design, construction, commissioning, facility management,
and operation and maintenance. This is not a challenge we
can tackle on our own. We need to continue to partner with
other organizations. Together, we can make the world a bet-
ter place.
as demonstrated by our research, our handbooks, standards,
design guides and educational programs. It is these tools that
will guide us to a better and more sustainable future.
As we do so, let us remember the words of John Ruskin,
English Philosopher, 1875:
“When we build, let it not be for present use alone. Let it be
such work as our descendants will thank us.”
Thank you again for this opportunity to serve.
The issues we face are as much politi-
cal and sociological as they are techni-
cal. They are also economic, and while
we have let others carry the message in
the past, we must now lead the charge.
ASHRAE can not only provide the
technology but also be the voice of the
people, the voice of reason, the voice
for change. We can and must reduce our
carbon dioxide emissions, and to do that
our best opportunity is to reduce energy
use in our existing buildings.
So, now I am asking your help. We have
an enormous challenge ahead of us, and at
the same time, a tremendous opportunity.
We can lead this great Society as the driving
force for change and help bring all the parties
together: owners, developers, contractors,
designers, environmentalists, governmental
agencies, here and around the world in a
concerted effort. We can’t do it alone, but
with our partner organizations, together we
can help build a better world that will serve
our children and our children’s children.
We are close to bringing our vision to
reality in full recognition that the work
we do today is not just for us but for the
generations to come. For each of us who
have contributed to this effort, there is ful-
fillment in knowing that we have indeed
made a difference. May that satisfaction
drive us to even greater heights to meet
the challenges of tomorrow, which will
surely come. We have the potential to
change how our existing buildings use
energy to the point of zero-energy build-
ings in the coming decades.
I look forward to the challenges of the
coming year knowing that I have you, this
great volunteer resource and staff, behind
me. Together, we can make a difference;
together, we can sustain our future by
rebuilding our past.
So, let me finish by asking for your
continued dedication and support in
developing the innovative ideas and
technology that makes all this possible,
22
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
By J. Steven Brown, Ph.D., P.E., Member ASHRAE
R
ecent research and development activity is focusing on fluorinated propene
(propylene) isomers as potential refrigerants possessing low global warm-
ing potentials (GWPs). The catalyst for much of this effort can be attributed to
European regulations regarding the use of R-134a (GWP relative to CO2 based
on a 100-year time horizon, which is the reference that will be used here, is
1,4301) in automotive applications.
In particular, the European Union’s F-gas
regulations2,3 specify beginning on Jan. 1,
2011 new models and on Jan. 1, 2017 new
vehicles fitted with air conditioning cannot
be manufactured with fluorinated green-
house gases having GWPs greater than 150.
Among possible candidates that
meet this criterion are R-152a, CO2,
and R-1234yf. R-152a, if used, would
likely be implemented in an indirect
system (secondary loop) because of
its flammability. CO2, if used, would
be implemented in a transcritical cycle
and would require significant modifi-
cations to automotive air-conditioning
systems currently in use. R-1234yf has
a GWP of 4,4 and among the fluorinated
propene isomers is the one closest to
commercialization.
This article discusses R-1234yf and
several other fluorinated propene isomers.
About the Author
J. Steven Brown, Ph.D., P.E., is associate profes-
sor of mechanical engineering in the Department of
Mechanical Engineering at The Catholic University
of America in Washington, D.C.
HFOs
New, Low Global Warming Potential Refrigerants
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
23
Their refrigerant numbering scheme is
summarized. The flammability and toxic-
ity of these isomers is briefly addressed.
Estimated fundamental parameters and
thermodynamic properties for eight of
these isomers is presented. And, the
ideal cycle performances of these eight
isomers are estimated for three typical
applications.
Fluorinated Propene Isomers
Refrigerant Numbering
Two recently proposed ANSI/ASHRAE
Standard 34, Designation and Safety
also referred to as “trans” isomers and the zusammen isomers
are also referred to as “cis” isomers. Figure 16 shows the
two stereoisomers for R-1234ye.
Possible Isomers
The fluorinated propene isomers with bases 1252 and 1261,
i.e., isomers containing 4 H/2 F and 5 H/1 F, respectively, are
most likely highly flammable and will not be considered further
in this article. Table 2 lists all of the remaining nineteen pos-
sible fluorinated propene isomers with the bases 1225, 1234,
and 1243, i.e., isomers containing 1 H/5 F, 2 H/4 F, and 3 H/3 F,
respectively.
Toxicity and Flammability
Although it is difficult to predict without testing the exact
flammability characteristics of the fluorinated propene isomers,
one can reasonably conjecture that as the number of hydrogen
atoms in the molecule relative to the total number of hydrogen
and fluorine atoms increases, the flammability of the molecule
will increase, which would indicate increasing flammability
from the R-1225 isomers to the R-1243 isomers.
Although testing has shown that R-1234yf is flammable,5
(the proposed ASHRAE Addendum z suggests categorizing
it as a Class 2 refrigerant), a significantly larger amount of
energy is required to ignite the refrigerant than for other com-
mon Class 2 refrigerants.7 In recognition of this, the SSPC
34 Flammability Subcommittee recently began studying a
continuous maintenance proposal to add a 2L Subclass to
ANSI/ASHRAE Standard 34-2007, which has already been
incorporated into a Committee Draft version of ISO 817.8
The Committee Draft version of ISO 817 assigns refrigerants
to Subclass 2L that meet the conditions for Class 2 refriger-
ants and, in addition, have a burning velocity ≤0.328 ft/s
(≤0.10 m/s) when tested at 73.4°F (23.0°C) and 14.9 psia
(101.3 kPa).
Toxicity is much more difficult to estimate via a rule-of-
thumb; however, several of the R-1225 isomers are no longer
being developed because of toxicity concerns.9,10 Toxicity
testing for the fluorinated propene isomers has been (and is)
playing an important role in the development efforts being
expended on these isomers.
First Appended Letter: Refers to the
Substitution on the Central Carbon
Second Appended Letter: Refers to the
Substitution on the Terminal Methylene Carbon
Group Substitution
Letter
Group Substitution
Letter
−Cl
x
=CCl2
a
−F
y
=CClF
b
−H
z
=CF2
c
=CHCl
d
=CHF
e
=CH2
f
Table 1: Proposed suffix scheme for propene isomers.6
Classification of Refrigerants, addenda adopt nomenclature
rules consistent with those already in use in industry and aca-
demia for ethene (ethylene, R-1150, CH2=CH2) and propene
(propylene, R-1270, CH3CH=CH2,) based refrigerants. In
particular, Addendum w5 adds R-1234yf to Tables 1 and D1
of ANSI/ASHRAE Standard 34, and Addendum z6 addresses
isomer and stereoisomer (defined in the next subsection) desig-
nation suffixes as well as composition-designating prefixes. Al-
though the proposed Addendum z addresses ethane and propene
based refrigerants, this article focuses only on propene isomers.
Propene isomers contain an unsaturated (carbon-carbon
double) bond and can also be referred to as olefins or alkenes.
In addition to these isomers carrying the designation R, the
fluorinated isomers also can be identified with the prefixes HFO
(hydrofluoro-olefin), HFA (hydrofluoroalkene), or HFC (hydro-
fluorocarbon). For example, R-1234yf could also be referred to
as HFO-1234yf, HFA-1234yf, or HFC-1234yf.
Table 1 summarizes the numbering scheme for the two ap-
pended lowercase letters that distinguish the propene isomers,
where the groups containing chlorine (nonzero ODP) are high-
lighted in red, and the groups containing hydrogen and fluorine
are highlighted in green. For a propene isomer to possess zero
ODP, the first appended letter must be either a ‘y’ or ‘z,’ and the
second appended letter must be either ‘c,’ ‘e,’ or ‘f.’
Stereoisomers
When a carbon-carbon double bond exists, stereoisomers
(a.k.a. enantiomers), isomers with the same bonding but
differing in their geometrical arrangements, may exist. In
particular, stereoisomers around carbon-carbon double bonds
specify the arrangements of the substituted atoms or groups
at either end of the carbon-carbon double bond. Therefore,
for fluorinated propene isomers, stereoisomers exist if the
second appended letter is ‘e’ (i.e., =CHF). For example,
CHF2CF=CHF (R-1234ye) has two stereoisomers since the
hydrogen and fluorine atoms attached to the terminal methy-
lene carbon can be arranged either across the carbon-carbon
double bond from each other (designated with an appended
“(E)” for entgegen “opposite”) or on the same side of the
carbon-carbon double bond (designated with an appended
“(Z)” for zusammen “together”). The entgegen isomers are
24
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
Fundamental Thermodynamic Parameters and Properties
Brown11 demonstrated in a didactic paper how one can use the
Peng-Robinson (P-R) equation of state (EoS) implemented in
REFPROP 8.012 to estimate the thermodynamic properties: tem-
perature (T), pressure (P), density (r), quality (x), specific enthalpy
(h), specific entropy (s), and specific heat at constant pressure (cp).
This methodology is particularly useful for characterizing
not-so-well-described refrigerants (ones where little thermo-
dynamic or transport property data are known), as is the case
for the fluorinated propene isomers. The required inputs to
the P-R EoS are the acentric factor (w), the ideal gas specific
heat at constant pressure (cp
o ), and the critical state properties
Tc, Pc, and rc. Since some (or all) of these quantities may not
be known for not-so-well-described refrigerants, Brown used
group contribution methods to estimate these parameters, with
the only required input being the refrigerant’s normal boiling
point temperature (NBP) and its structural formula.
Brown, et al., (2009a) used the methodology described previ-
ously to estimate fundamental thermodynamic parameters and
properties for eight fluorinated propene isomers, whose NBP
data have already been published in the open literature. Table
3 provides their estimates for the fundamental thermodynamic
parameters and properties of Tc, Pc, rc, cp
o , and w.
Thermodynamic Properties
Brown, et al.,13 showed that knowing only a refrigerant’s NBP
and its structural formula, the mean absolute error (ea) values
for thermodynamic properties of a group of 26 refrigerants at
a reduced temperature (Tr) of 0.7 are: P = 2.3%, rf = 2.8%, rg
= 3.3%, hfg = 1.9%, and sfg = 1.9%. The thermodynamic prop-
erty predictions, however, can be improved somewhat if known
critical state properties are used instead of ones estimated from
group contribution methods. They showed that if known values
for Tc, Pc, and rc were used, the ea values for the same group
of refrigerants at Tr = 0.7 are: P = 1.9%, rf = 5.3%, rg = 3.0%,
hfg = 1.6%, and sfg = 1.6%.
Figure 2 summarizes in P-h and T-s state diagrams the
thermodynamic property estimates of Brown, et al.13 for these
eight isomers and, in addition, provides the values for R-134a
for ease of comparison.
Transport Properties and Penalty Factor
Once a refrigerant’s thermodynamic properties of T, P, r, x, h,
and s have been estimated, one can then easily estimate the refriger-
ant’s thermodynamic performance potential (COP and volumetric
capacity) in an idealized vapor compression refrigeration cycle. To
estimate the refrigerant’s heat transfer performance, one needs es-
timates for the refrigerant’s transport properties. With this in mind,
Brown, et al.,14 presented various methodologies to easily estimate
for not-so-well-described refrigerants the transport properties of
liquid and vapor thermal conductivities (lf and lg, respectively),
the transport properties of liquid and vapor dynamic viscosity (mf
and mg, respectively), and the liquid surface tension (g).
The estimated transport properties are not directly reported
here, but instead are used to calculate the penalty factor (PF)
Base
Possible Fluorinated Isomers
R-1225
R-1225ye(E), R-1225ye(Z), R-1225yc, R-1225zc
R-1234
R-1234yc, R-1234ye(E), R-1234ye(Z), R-1234yf,
R-1234zc, R-1234ze(E), R-1234ze(Z)
R-1243
R-1243ye(E), R-1243ye(Z), R-1243yc, R-1243yf,
R-1243zc, R-1243ze(E), R-1243ze(Z), R-1243zf
Table 2: The 19 possible fluorinated isomers with the bases 1225,
1234, and 1243.
F
F
F
F
H
H
F
F
F
F
H
H
Figure 1: Stereoisomers for R-1234ye: R-1234ye(E), that is, entgegen,
is on the left-hand side of the figure and R-1234ye(Z), that is, zusam-
men, is on the right-hand side of the figure. Note: These figures are
from proposed Addendum z of ANSI/ASHRAE Standard 34-2007.6
Figure 2a: Pressure vs. enthalpy for eight fluorinated propene isomers.
P (kPa)
10,000
1,000
100
10
0
200
400
600
R-1225zc
R-1225ye(Z)
R-1225ye(E)
R-1234yf
R-134a
R-1225ye(E)
R-1225ye(Z)
R-1225zc
R-1234ye(E)
R-1234yf
R-1234ze(E)
R-1234ze(Z)
R-1243zf
R-1234ze(Z)
R-1243zf
R-134a
R-1234ye(E)
R-1234ze(E)
h (kJ/kg)
Figure 2b: Temperature vs. entropy for eight fluorinated propene isomers.
T (K)
450
400
350
300
250
200
0.0
0.2
0.4
0.6
0.8
1.0
1.2
1.4
1.6
1.8
2.0
2.2
R-1225zc
R-1225ye(Z)
R-1225ye(E)
R-1234yf
R-1234ye(E)
R-1234ze(E)
R-134a
R-1225ye(E)
R-1225ye(Z)
R-1225zc
R-1234ye(E)
R-1234yf
R-1234ze(E)
R-1234ze(Z)
R-1243zf
R-1234ze(Z)
R-1243zf
R-134a
s (kJ/kg · K)
www.info.hotims.com/25207-23
26
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
refrigerant’s performance (COP and volumetric capacity) in an
idealized vapor compression refrigeration cycle. The advantage
of this approach is that one can quickly and easily screen many
possible candidate refrigerants by evaluating their performance
potentials without having to resort to time-consuming and ex-
pensive experimentation or detailed system modeling. In this
way, one can limit more detailed investigations to a few select
refrigerants from among the most promising candidates.
The goal of this subsection is to evaluate the performance
potentials of the eight fluorinated propene isomers being con-
sidered in this article, together with several additional more
conventional refrigerants, in idealized vapor compression
refrigeration cycles for three different applications: (1) uni-
tary air conditioning, (2) automotive air conditioning, and (3)
Table 3: Estimated fundamental thermodynamic parameters for eight fluorinated propene isomers based only on the refrigerants’ measured
NBPs and their structural formulae.13
for condensation. PF is a concept developed by Cavallini15 for
comparing the relative heat transfer performance potentials—at
least for condensation—of refrigerants. In particular, the PF is
a product of two local energy penalization terms, both of which
negatively affect the amount of required compressor work: the
first penalization term is associated with the frictional pressure
drop of the condensing refrigerant, and the second penalization
term is associated with the driving temperature difference for
the heat transfer process. These two penalization terms can
be shown to be equivalent to the more traditional concepts of
exergy losses or entropy generation: the first one being related
to fluid flow (pressure drop) and the second one to heat transfer.
For a specified refrigerant, saturation temperature and tube
geometry, Cavallini showed that the product of the two penali-
zation components can be expressed as a function of the heat
transfer coefficient (a). When the PF is computed for the same
value of a for a given pipe geometry, it can be directly used as
a quantitative criterion to rank the heat transfer performance
potentials of different working fluids: the smaller the PF, the
better the performance potential of the refrigerant. Figure 3
shows the PFs for the eight fluorinated propene isomers being
considered in this article, together with several additional more
conventional refrigerants.
One can see from the figure that from among the eight fluo-
rinated propene isomers being considered in this paper, the
lowest pressure refrigerant, R-1234ze(Z), has the highest PF
(i.e., its heat transfer performance potential is the lowest) and
the highest pressure refrigerant, R-1243zf, has the lowest PF
(i.e., its heat transfer performance potential is the greatest),
being similar to that of R-134a.
Potential Performance for Several Applications
When evaluating a refrigerant as a potential substitute in a
particular application, a good starting point is to evaluate the
Figure 3: Penalty factor (PF) for condensation versus heat transfer
coefficient () for eight fluorinated propene isomers and several
additional refrigerants.
PF (K2)
a (W m–2 K–1)
100
10
1
3,000
4,000
5,000
7,000
10,000
15,000 20,000
R-123
R-236ea
R-600a
R-22
R-404A
R-410A
R-32
R-134a
R-290
R-152a
R-717
R-1225ye(E)
R-1225ye(Z)
R-1225zc
R-1234ye(E)
R-1234yf
R-1234ze(E)
R-1234ze(Z)
R-1243zf
Plain Tube
Ts = 39°C
x =0.5
d = 7.69 mm
Refrigerant6
Molecular Formula6
NBP
°F
(°C)
Tc
°F
(°C)
Pc
psia
(kPa)
rc
lbm/ft3
(kg/m3)
at Tr = 0.8
Btu/lbm ∙ °R
(kJ/kg1 ∙ K)
w
R-1225ye(E)
CF3CF = CHF
5.019
(–15.0)
236.5
(113.6)
493.3
(3401)
32.3
(517)
0.189
(0.789)
0.313
R-1125ye(Z)
CF3CF = CHF
–3.921
(–20.0)
223.1
(106.1)
483.8
(3335)
32.3
(517)
0.186
(0.778)
0.305
R-1225zc
CF3CH = CF2
–7.218
(–21.8)
218.2
(103.4)
480.4
(3312)
32.3
(517)
0.185
(0.774)
0.303
R-1234ye(E)
CHF2CF = CHF
–7.520
(–22.0)
224.1
(106.7)
512.6
(3534)
29.6
(473)
0.198
(0.828)
0.290
R-1234yf
CF3CF = CH2
–18.322
(–28.0)
205.1
(96.1)
498.2
(3435)
29.6
(473)
0.202
(0.845)
0.280
R-1234ze(E)
CF3CH = CHF
–2.122
(–19.0)
232.2
(111.2)
518.7
(3576)
29.6
(473)
0.200
(0.836)
0.295
R-1234ze(Z)
CF3CH = CHF
48.322
(9.0)
308.5
(153.6)
575.8
(3970)
29.6
(473)
0.217
(0.906)
0.333
R-1243zf
CF3CH = CH2
–13.39
(–25.2)
222.0
(105.5)
542.5
(3740)
26.4
(423)
0.223
(0.934)
0.274
cp
o
www.info.hotims.com/25207-22
28
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
high-temperature heat pumping. Table 4 provides the operating
conditions assumed for these three applications. The operating
conditions for the unitary air-conditioning example are taken
from Calm and Domanski,16 the ones for the automotive air-
conditioning example are taken from some of the author’s and
his co-workers unpublished experimental data, and the ones
for the high-temperature heat pumping example are taken
from Brown.17
Figure 4 shows COP versus volumetric cooling (heating)
capacity [VCC (VHC)] for the three applications. Note: a
liquid-line/suction-line heat exchanger (llsl-hx) was used if it
improved the COP and was not applied if it did not improve
COP; if an llsl-hx was used, a constant effectiveness of 75%
was assumed in the simulations.
One can see from Figure 4a that none of the eight fluori-
nated propene isomers being considered in this article have
similar VCC to R-22 for unitary air-conditioning applica-
tions, though all have better efficiency (higher COP). Figure
4b shows that R-1234yf is an appropriate near “drop-in”
(similar VCC) replacement for R-134a in existing auto-
motive applications, although its COP and VCC are both
somewhat (approximately 1.3% and 5.6%, respectively)
lower than the corresponding R-134a values. The next
closest “drop-in” replacement for R-134a in automotive
applications is R-1243zf whose COP is nearly identical to
that of R-134a, although its VCC is approximately 12.7%
lower than the R-134a value.
Figure 4c shows that from among the eight fluorinated pro-
pene isomers being considered in this article, R-1234ze(Z)
is the only one that is appropriate as a near “drop-in”
8,000
7,000
6,000
5,000
4,000
3,000
2,000
1,000
0
3.750
3.875
4.000
4.125
4.250
4.375
4.500
VCC (kJ/m3)
COPc
R-22
R-32
R-134a
R-290
R-407c
R-410a
R-1225ye(E)
R-1225ye(Z)
R-1225zc
R-1234ye(E)
R-1234yf
R-1234ze(E)
R-1234ze(Z)
R-1243zf
Figure 4a: Volumetric cooling capacity (VCC) versus COPC for
unitary A/C application.
3,500
3,000
2,500
2,000
1,500
1,000
500
0
4.375
4.500
4.625
4.750
4.875
5.000
VCC (kJ/m3)
COPc
R-134a
R-152a
R-12
R-1225ye(E)
R-1225ye(Z)
R-1225zc
R-1234ye(E)
R-1234yf
R-1234ze(E)
R-1234ze(Z)
R-1243zf
Figure 4b: Volumetric cooling capacity (VCC) versus COPC for
automotive A/C application.
Tevap
°F (°C)
Tsup
°F (°C)
Tcond
°F (°C)
Tsub
°F (°C)
hisen
%
hmot
%
Unitary A/C
50.0 (10.0)
9.0 (5.0)
115.0 (46.1)
9.0 (5.0)
70
90
Automotive A/C
55.4 (13.0)
9.0 (5.0)
122.0 (50.0)
5.4 (3.0)
70
100
High-Temperature Heat Pumping
80.0 (26.7)
19.0 (10.6)
185.0 (85.0)
20.0 (11.1)
85
100
Table 4: Operating conditions for the three examples of Figures 4a – 4c.
6,000
5,000
4,000
3,000
2,000
1,000
0
4.000
4.125
4.250
4.375
4.500
4.625
4.750
4.875 5.000
VHC (kJ/m3)
COPH
R-114
R-11
R-113
R-123
R-134a
R-1225ye(E)
R-1225ye(Z)
R-1225zc
R-1234ye(E)
R-1234yf
R-1234ze(E)
R-1234ze(Z)
R-1234zf
Figure 4c: Volumetric heating capacity (VHC) versus COPH for
high-temperature heat pumping application.
replacement for R-114 in high-temperature heat pumping
applications. Its COP is nearly identical to that of R-114
and its VHC is approximately 4.7% lower than the R-114
value. The other isomers have higher values of VHC and
lower values of COP.
Conclusions
The article discusses eight fluorinated propene isomers that
could potentially be used as low-GWP refrigerant candidates.
The thermodynamic and transport property data and other pa-
rameters contained here are estimated, and the author cautions
August 2009
ASHRAE Journal
29
potential users to use them prudently until more accurate data
are possibly published.
References
1. IPCC. 2007. Climate Change 2007: The Physical Science Ba-
sis—Contribution of Working Group I to the Fourth Assessment Report
of the Intergovernmental Panel Climate Change. Intergovernmental
Panel on Climate Change of the World Meteorological Organization
and the United Nations Environment Programme (UNEP). Edited by
S.S. Solomon, et al. Cambridge, U.K.: Cambridge University Press.
2. Regulation (EC) No 842/2006 of The European Parliament and
of the Council of 17 May 2006 on certain fluorinated greenhouse
gases, 2006. Official Journal of the European Union. http://tinyurl.
com/mh572l.
3. Directive 2006/40/EC of The European Parliament and of the Coun-
cil of 17 May 2006 relating to emissions from air-conditioning systems
in motor vehicles and amending Council Directive 70/156/EC, 2006.
Official Journal of the European Union. http://tinyurl.com/lxw8nm.
4. Nielsen, O.J., et al. 2007. “Atmospheric chemistry of CF3CF=CH2:
Kinetics and mechanisms of gas-phase reactions with Cl atoms, OH
radicals, and O3.” Chemical Physical Letters 439:18 – 22.
5. ASHRAE. 2008. Proposed Addendum w to Standard 34-2007,
Designation and Safety Classification of Refrigerants. Public review
dates from Sept. 12 to Oct. 27, 2008.
a high-temperature heat pumping refrigerant.” International Journal
of Refrigeration doi:10.1016/j.ijrefrig.2009.03.002.
15. Cavallini, A. 2006. “In-tube condensation performance of re-
frigerants.” Proceedings of the International Refrigeration and Air
Conditioning Conference.
16. Calm, J.M. and P.A. Domanski. 2004. “R-22 replacement status.”
ASHRAE Journal 46(8):29 – 39.
17. Brown, J.S. 2008. “Potential R-114 replacement refrigerants.”
ASHRAE Transactions 114(2):588 – 596.
18. Miller, R.N., S. Banerjee, and V.N.M. Rao. 2007. “Purification of
1,2,3,3,3-pentafluoropropene by extractive distillation.” WIPO patent
application WO 2007/117390, October 18, 2007.
19. Knapp, J.P., B.A. Mahler and V.N.M. Rao. 2008. “Azeotrope
compositions comprising 1,1,1,2,3-pentafluoropropene and hydrogen
fluoride and uses thereof.” WIPO patent application WO 2008/030615,
March 13, 2008.
20. Luly, M.H. and R.R. Singh. 2008. “Cover gas composition for
molten non-ferrous metals such as magnesium.” WIPO patent applica-
tion WO 2008/005920, Jan. 10, 2008.
21. Miller, R.N., et al. 2008. “Azeotrope compositions comprising
1,2,3,3,3-pentafluoropropene and hydrogen fluoride and uses thereof.”
U.S. patent 7,388,117.
22. Mukhopadhyay, S., H.K. Nair, H.S. Tung, and M. Van Der Puy.
2008. “Processes for synthesis of 1,3,3,3-tetrafluoropropene.” U.S.
patent 7,345,209.
6. ASHRAE. 2008. Proposed Addendum z
to Standard 34-2007, Designation and Safety
Classification of Refrigerants. Public review
dates from Sept. 12 to Oct. 27, 2008.
7. Spatz, M. and B. Minor. 2008. “HFO-
1234yf low GWP refrigerant update.” Pro-
ceedings of the International Refrigeration
and Air Conditioning Conference. http://
tinyurl.com/ktsda6.
8. International Standards Organization.
2007. ISO/CD 817: 2007, Refrigerants—
Designation and Safety Classification. http://
tinyurl.com/krj5t6.
9. Low, R.E. 2009. INEOS Fluor Holdings
Limited experimental data for trifluoropro-
pene made available to the author. Private
communication, April 22, 2009.
10. Calm, J.M. 2008. “The next generation
of refrigerants—Historical review, consider-
ations, and outlook.” International Journal of
Refrigeration 31:1123 – 1133.
11. Brown, J.S., 2008a. “Methodology for
estimating thermodynamic parameters and
performance of alternative refrigerants.”
ASHRAE Transactions 114(1):230 – 238.
12. Lemmon, E.W., M.L. Huber, and M.O.
McLinden. 2007. “NIST reference fluid
thermodynamic and transport properties-
REFPROP.” NIST Standard Reference Data-
base 23-Version 8.0.
13. Brown, J.S., C. Zilio, and A. Caval-
lini. 2009. “Thermodynamic properties
of eight fluorinated olefins.” International
Journal of Refrigeration doi:10.1016/j.
ijrefrig.2009.04.005.
14. Brown, J.S., C. Zilio, and A. Cavallini.
2009. “The fluorinated olefin R-1234ze(Z) as
www.info.hotims.com/25207-30
30
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
By Douglas T. Reindl, Ph.D, P.E., Fellow ASHRAE; and Todd B. Jekel, Ph.D., P.E., Member ASHRAE
The accumulation of frost on forced-
circulation air coolers1 or air-cooling
evaporators leads to a continual decrease
in cooling capability; thereby, requiring
the periodic removal of accumulated frost
to avoid a complete loss of refrigeration
capacity. The removal of frost from an
evaporator is accomplished through the
use of a defrost process. There are a
number of alternative means available
for defrosting coils including: electric,
off-cycle, secondary fluid, water, hot-gas,
and continuous defrost through the use
of sprayed liquid desiccants. With the
exception of the liquid desiccant option,
all of these defrost strategies require in-
terrupting the coil’s normal cooling mode
operation to allow warming of its surfaces
to melt accumulated frost.
Electric defrost uses resistance heating
elements interlaced throughout the coil
to warm the coil surfaces sufficiently to
melt accumulated frost. For evaporators
operating in spaces with air temperatures
above freezing (e.g., a cooler or dock area
maintained at 38°F [3.3°C]), an off-cycle
defrost can be accomplished by shutting
off the refrigerant feed for an extended
period of time while continuing to oper-
ate the fans. The heat from the relatively
warmer room air heat melts the accumu-
lated frost on the unit. A secondary fluid
defrost relies on the use of a separate fluid
circuit within the evaporator. In this case,
About the Authors
Douglas T. Reindl, Ph.D., P.E., is a professor
and director and Todd B. Jekel, Ph.D., P.E., is
assistant director at the University of Wisconsin-
Madison’s Industrial Refrigeration Consortium in
Madison, Wis.
T
 his article discusses techniques for removing accumulated frost on air-
cooling evaporators in industrial refrigeration applications. Although we
review alternative approaches to defrosting coils, our primary focus is on the use
of hot-gas for defrost, including valve group arrangements and their sequences
of operation. Due to past incidents, particular emphasis is placed on valve group
designs that offer enhanced plant safety. The article concludes with a discussion
of the parasitic energy effects associated with the defrost process with an eye
toward using this information to enhance the energy performance of defrosting.
Defrosting
Industrial  Refrigeration  Evaporators
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
31
a warm secondary fluid is circulated through the defrost coil to
raise the evaporator’s surface temperature and melt accumulated
frost. Water can also be used for defrosting evaporators. With
water defrost, the refrigerant feed to the coil is interrupted and
water is sprayed directly on the external surfaces of the coil to
melt the frost.
A hot-gas defrost process redirects a portion of the high pres-
sure discharge gas from the outlet of high stage compressors
to the evaporator and a heating circuit embedded in its defrost
condensate drain pan. As the high pressure gas flows to the
unit, it desuperheats and condenses giving up both sensible
and latent heat of condensation as it warms the surfaces of the
evaporator and the drain pan. The warm evaporator coil causes
the accumulated frost to melt and the warm drain pan permits
the water to drain out of the unit without refreezing. The liquid
refrigerant condensed during the defrost process is returned to
a protected lower suction pressure through a re-seating pres-
sure relief regulator. This pressure of the regulator is set in the
range of 70 to 90 psig (4.8 to 6.2 bar), which corresponds to a
refrigerant saturation (condensing) temperature of 47°F to 58°F
(8°C to 14°C). For industrial refrigeration systems, hot-gas is
the most widely used technique for defrost.
Although there are other defrost techniques such as the use
of a warm liquid refrigerant, these do not find widespread use
in industrial systems so their coverage is not included here. Ad-
vantages and disadvantages of the above-mentioned industrial
refrigeration system defrost strategies are highlighted in Table 1.
Because of its widespread use in industrial refrigeration
systems, our focus in this article is on the use of hot-gas for
coil defrosting. Let’s first look at the steps involved in a typical
defrost sequence. Then, we explore energy considerations as-
sociated with the entire cooling and defrost processes.
Defrost Sequence of Control
Due to its simplicity, a time clock is the most common method
used to initiate and terminate the defrosting of individual units.
With a time clock, a defrost sequence is initiated a prescribed
fixed intervals in time. In attempts to improve the efficiency of
Defrost
Approach
Applications
Advantages
Disadvantages
Hot-Gas
Widely used in most
industrial and some
commercial refrigeration
systems (direct refrigerant).
Able to achieve effective defrost.
Uses lower grade of energy (waste
heat from the refrigeration system).
Can be effective at scavenging and
returning oil that may have
accumulated in an evaporator.
Increased safety risks due to hydraulic ham-
mering from condensation-induced shock
and vapor-propelled liquid slugs if defrost
sequences are not properly managed and
proper piping practices not implemented.
Extremely high working pressures required
for some refrigerants such as CO2.
Can lead to increased parasitic energy con-
sumption with improper valve group design
and poorly adjusted defrost sequence times.
Electric
Used in some commercial
refrigeration systems and in
industrial refrigeration systems
where CO2 is used as a cascade
refrigerant or secondary loop
phase change fluid.
Decreased risk of damage from events
such as hydraulic hammer.
Minimizes parasitic load.
Avoid extreme refrigerant-side
pressure (CO2 refrigerants).
Poor use of high grade primary
energy (electricity).
High maintenance due to frequent failure of
resistance heating elements.
Not effective at removing oil accumulation
from evaporators.
Off-Cycle
Used in industrial and
commercial refrigeration systems
for spaces operating above
freezing point (typically >38°F
[3.3°C]).
Efficient means of defrost.
Simple implementation.
Inherently safe.
Lower capital and maintenance costs.
Not relevant in applications where space
temperatures are below freezing.
Not effective at removing oil accumulation
from evaporators.
Water
Found in some lower-temperature
refrigeration systems. This form
of defrost can also be inte-
grated into the normal sanitation
operations.
Applies heat directly to the
accumulated frost.
The defrost process can be integrated
into a normal sanitation cycle.
Able to achieve fast defrost.
Difficult to apply for “defrost on the fly”
during operation for low temperature
applications.
Not effective at removing oil accumulation
from evaporators.
Increases plant water use.
Secondary
Fluid (Indirect)
An alternative to electric defrost
in CO2 cascade and secondary
phase change systems.
Efficient means of defrost.
Conceptually simple.
Avoids risks of hydraulic hammering
on refrigerant-side of coil.
Additional secondary fluid system and
circuiting, which makes the coil larger,
heavier, and more costly.
Not effective at removing oil accumulation
from evaporators.
Secondary fluid circuit in the coil can fail
(freeze) if the secondary fluid concentration
is not properly maintained.
Table 1: Advantages and disadvantages of various defrost alternatives.
32
ASHRAE Journal
A u g u s t 2 0 0 9
www.info.hotims.com/25207-34
plants, some practitioners have explored
alternative methods to determine when
a particular unit requires defrost includ-
ing: timers that accumulate liquid feed
solenoid open time, frost sensors, air
pressure drop sensors, and others. The
accumulated liquid feed solenoid open
time can be effective since it is somewhat
adaptive to the coil’s load (sensible and
latent). The other sensors mentioned pre-
viously have not proven suitably robust to
find significant penetration in industrial
applications. Once it has been determined
that a coil requires defrosting, a control
sequence is triggered to initiate and com-
plete several steps in a defrost sequence.
The following individual steps are typi-
cal of the sequences used for defrosting
forced air circulation evaporators.
Step 1: Pump-Out
The pump-out period is used to prepare the coil for receiving
hot-gas. The purpose of the pump-out period is to evaporate as
much of the residual cold liquid refrigerant contained within
Figure 1: Valve positions and fan operation during pump-out for a typical liquid overfed coil.
[Closed] Bleed
Solenoid
Hand
Valve
Plot Pressure
Regulator
Suction Stop Valve [Open]
Defrost Relief
Regulator
Suction Stop Pilot
Solenoid [Closed]
Wet Suction Return
Liquid Feed Solenoid
Mode
Valve(s)
Position
Pump
Out
Suction Stop Valve
Suction Stop
Pilot Solenoid
Bleed Solenoid
Liquid Feed
Solenoid
Soft-Gas Solenoid
Hot-Gas Solenoid
Open
Closed
Closed
Closed
Closed
Closed
[Evaporator Fans – On ]
Soft-Gas Solenoid
[Closed]
Regulated Hot Gas
Defrost Return (Medium Pressure)
Defrost Condensate
Recirculated Liquid/
Vapor Return
Recirculated Liquid Supply
Defrost Hot-Gas Supply
Evaporator Fans
[On]
[Closed]
Pumped
Liquid Supply
Hot-Gas Solenoid
[Closed]
Pan
the coil as possible prior to supplying hot-gas to the coil. By
removing residual liquid refrigerant, the hot-gas will more
quickly and effectively warm the coil to melt accumulated frost.
www.info.hotims.com/25207-6
34
ASHRAE Journal
A u g u s t 2 0 0 9
www.info.hotims.com/25207-35
Figure 2: Coil capacity decrease during pump-out.6
Evaporator Capacity (ton)
30
25
20
05
10
5
0 0
2
4
6
8
10
12
14
16
18
20
Pump-Out Dwell Time (min)
The pump-out period begins by de-
energizing (closing) the evaporator’s
liquid feed solenoid valve while the
suction stop valve remains open, and the
unit’s fans operate as shown in Figure
1. Heat from the fan motors and room
(or product) causes the residual liquid
refrigerant within the coil to evaporate
with the refrigerant vapor returning to
the engine room via the wet suction
return (also referred to as recirculated
suction).
The amount of time scheduled for
pump-out varies from an extremely
short duration, more typical for gravity
flooded recirculation and direct-expan-
sion unit designs (zero to five minutes),
to a longer period for liquid overfed unit
designs (10 to 15 minutes2). A short
pump-out period for a gravity flooded
design requires a short pump-out period because its normal
liquid refrigerant inventory within the unit during cooling
mode operation is low. Liquid overfed coil designs require
a longer pump-out period due to a combination of effects.
evaporator is made possible because the low refrigerant-side
pressure drop of the coil allows any residual liquid refrigerant
(and liquid condensate) to be readily cleared when hot-gas
is supplied to the coil for defrost. The direct-expansion coil
August 2009
ASHRAE Journal
35
Figure 3: Valve positions and fan operation during soft-gas period for typical liquid overfed coil.
[Closed] Bleed
Solenoid
Hand
Valve
Plot Pressure
Regulator
Suction Stop Valve [Closed]
Defrost Relief
Regulator
Suction Stop Pilot
Solenoid [Open]
Wet Suction Return
Liquid Feed Solenoid
Mode
Valve(s)
Position
Soft-Gas
Suction Stop Valve
Suction Stop
Pilot Solenoid
Bleed Solenoid
Liquid Feed
Solenoid
Soft-Gas Solenoid
Hot-Gas Solenoid
Closed
Closed
Open
Closed
Open
Closed
[Evaporator Fans – Off ]
Soft-Gas Solenoid
[Open]
Regulated Hot Gas
Defrost Return (Medium Pressure)
Defrost Condensate
Recirculated Liquid/
Vapor Return
Recirculated Liquid Supply
Defrost Hot-Gas Supply
Evaporator Fans
[Off ]
[Closed]
Pumped
Liquid Supply
Hot-Gas Solenoid
[Closed]
Pan
First, the liquid refrigerant inventory
within the coil is higher compared to
a direct-expansion evaporator. Second,
the refrigerant-side coil pressure drop
is relatively high due to the presence
of button orifices located within each
circuit on the refrigerant feed-side of the
coil (typical for mechanically pumped
overfed designs).
Because a longer pump-out period is
required for overfed coil designs, it is
natural to ask “how long of a pump-out
period is sufficient?” The pump-out
period should be long enough to evapo-
rate the majority of residual liquid in
the coil but not too long that parasitic
heat load effects to the space become
significant. The parasitic heat load ef-
fects during pump-out arise because the
supply of liquid refrigerant to the coil
has been interrupted; the evaporator’s
fans continue to run; it is heat from
the fans that are a parasitic space load.
In addition, longer pump-out periods
extend the time the unit is unavailable
to meet space loads.
Aljuwayhel, et al.,3 reported exten-
sive data collected on a field-installed
evaporator unit located in a penthouse
for a low temperature holding freezer.
The coil in this particular unit has a
rated capacity of 37 tons (130 kWt) with
five fans that deliver 60,000 cfm (102
000 m3/h) of air during cooling mode
operation, but that result in approxi-
mately 5 tons (17.6 kWt) of parasitic
heat load during fan operation. Data
were collected on the unit’s refrigera-
tion capacity during the pump-out pe-
riod and the unit’s decrease in capacity
over five separate pump-out cycles is
shown in Figure 2. At the end of the 20
minute pump-out period, the coil’s capacity has decreased
to a level approaching a break-even capacity to just meet
the fan heat gain.
A pump-out period longer than 20 minutes is usually not
required. Shorter pump-out periods should be validated by
observing the frost melt pattern on the coil during the hot-gas
supply period of the defrost sequence. Assuming the coil is
top-fed with hot-gas (typical), an adequate pump-out period is
likely established when the bottom rows of the coil completely
release their frost during the hot-gas dwell period and when no
audible effects of hydraulic hammering are observed on the coil
and its connected piping during the early part of the hot-gas
supply period.
Step 2: Soft-Gas
The use of a soft-gas step in the defrost sequence is recom-
mended for evaporator coils with 15 tons (53 kWt) of capacity
or greater.2,4,5 The soft-gas period of the defrost sequence
begins by shutting off the evaporator fans and energizing the
pilot solenoid for the suction stop valve. The pilot solenoid
applies hot-gas pressure to the top of the suction stop valve’s
piston, forcing this normally open valve closed.
With the coil now isolated from the system’s suction pressure,
a small ported (e.g., 0.5 in. [13 mm]) soft-gas solenoid valve is
opened to allow a low flow rate of hot-gas into the coil—usu-
ally after flowing first through the drain pan warming circuit;
slowly raising the pressure of refrigerant in the coil. The soft-
Figure 4: Valve positions and fan operation during hot-gas period for typical liquid overfed coil.
[Closed] Bleed
Solenoid
Hand
Valve
Plot Pressure
Regulator
Suction Stop Valve [Closed]
Defrost Relief
Regulator
Suction Stop Pilot
Solenoid [Open]
Wet Suction Return
Liquid Feed Solenoid
Mode
Valve(s)
Position
Hot Gas
Suction Stop Valve
Suction Stop
Pilot Solenoid
Bleed Solenoid
Liquid Feed
Solenoid
Soft-Gas Solenoid
Hot-Gas Solenoid
Closed
Open
Closed
Closed
Open
Closed
[Evaporator Fans – Off  ]
Soft-Gas Solenoid
[Closed]
Regulated Hot Gas
Defrost Return (Medium Pressure)
Defrost Condensate
Recirculated Liquid/
Vapor Return
Recirculated Liquid Supply
Defrost Hot-Gas Supply
Evaporator Fans
[Off ]
[Closed]
Pumped
Liquid Supply
Hot-Gas Solenoid
[Open]
Pan
36
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
gas cycle is intended to reduce the risk of
hydraulic hammer that can occur on the
coil or connected piping by reducing the
pressure difference between the coil and
the hot-gas main. The reduced pressure
difference will decrease the rapid in-rush
of hot-gas when the larger main hot-gas
solenoid opens. Briley5 recommends siz-
ing the soft-gas solenoid at 20% to 25%
of the main hot-gas solenoid valve.
Figure 3 shows the valve positions and
the evaporator fan state during the soft-
gas period. The the soft gas dwell time is
generally set to last for a period ranging
from five to 10 minutes.4 Soft-gas dwell
periods up to 20 minutes may be required
for larger liquid overfed evaporators or in
applications having large operating pres-
sure differences between the hot-gas main
and the evaporator. The soft-gas dwell
time period should be field-adjusted
to raise the evaporator pressure to ap-
proximately 35 to 40 psig (2.4 to 2.8
bar) before moving to the next mode in
the sequence of defrost operation. Not
all evaporators have a soft-gas solenoid.
While it is beneficial for all evaporators,
it is more common on larger capacity,
low-temperature evaporators.
Step 3: Hot-Gas
Thus far, the individual segments of
the defrost sequence have focused on
preparing the coil to receive hot-gas
to melt the accumulated frost. In this
portion of the defrost sequence, the
larger hot-gas solenoid opens to deliver
hot-gas first through the coil’s drain pan
and then the evaporator coil, as shown
in Figure 4. During the hot-gas supply
period, the smaller soft-gas solenoid can
either remain open or closed since the
ally 70 to 90 psig (4.8 to 6.2 barg) (equivalent to a saturation
temperature of 47°F to 58°F [8°C to 14°C] for ammonia). The
defrost relief regulator will modulate to maintain the evapora-
tor at the regulator’s pressure setting and it will fully reseat at
the conclusion of the hot-gas dwell period. A check valve is
required on the outlet of the defrost relief regulator when the
defrost condensate return is piped to a suction pressure higher
than the evaporator’s normal operating pressure.
How long should the hot-gas supply period be set? The dwell
period of the hot-gas supply must be sufficient to allow all the
accumulated frost on the coil to melt but not excessive to avoid
creating a parasitic heat load external (to the space) and internal (to
the refrigeration system) by returning uncondensed hot-gas back to
majority of gas flow will occur through the main hot-gas valve.
As high-pressure superheated refrigerant vapor flows first
through the piping in the drain pan circuit and then into the coil,
the high-pressure vapor condenses as it gives up its latent heat
to warm both the drain pan and the evaporator coil surfaces.
A warm drain pan will help prevent re-freezing of the water
draining from the coil to the pan. As the coil surfaces warm, the
accumulated layer of frost will begin to melt—flowing by grav-
ity down the coil and into the drain pan before leaving the unit
through a defrost condensate drain line. The condensed liquid
refrigerant is directed from the coil to a lower pressure level in
the plant through a defrost relief regulating valve. The defrost
relief regulator is factory set at a user-specified pressure—usu-
Figure 6: Valve positions and fan operation during the bleed period for a typical liquid overfed coil.
Defrost Hot-Gas Supply
[Open]
Bleed
Solenoid
Hand
Valve
Plot Pressure
Regulator
Suction Stop Valve [Closed]
Defrost Relief
Regulator
Suction Stop Pilot
Solenoid [Open]
Mode
Valve(s)
Position
Bleed
Suction Stop Valve
Suction Stop
Pilot Solenoid
Bleed Solenoid
Liquid Feed
Solenoid
Soft-Gas Solenoid
Hot-Gas Solenoid
Closed
Closed
Closed
Closed
Open
Open
Wet Suction Return
Liquid Feed Solenoid
Pumped
Liquid Supply
[Evaporator Fans – Off  ]
Soft-Gas Solenoid
[Closed]
Hot-Gas Solenoid
[Closed]
Regulated Hot Gas
Defrost Return (Medium Pressure)
Defrost Condensate
Recirculated Liquid/
Vapor Return
Recirculated Liquid Supply
Evaporator Fans
[Off]
[Closed]
Pan
Figure 5: Measured and predicted average penthouse air temperatures during hot-gas
defrost and bleed periods.6
40
35
30
25
20
15
10
5
0
–5
–10
–15
–20
–25
–30
–35
–40
Penthouse Air Temperature (°C)
0
5
10
15
20
25
30
35
40
45
50
55
60
Time (min)
Hot-Gas Dwell = 40 min
Bleed
10 min
Cooling Interval 24 Hours
No Frost (Experiment Data – 6.5 min)
No Frost (Model Prediction – 6.0 min)
Run #224h
Run #324h
Cooling Interval 48 Hours
No Frost (Experiment Data – 10.5 min)
No Frost (Model Prediction – 10.8 min)
Run #448h
Run #548h
KEEP GROWING
YOUR LEED ACCREDITATION
SETS THE COURSE FOR
TRANSFORMING YOUR PRACTICE.
www.gbci.org
www.info.hotims.com/25207-39
38
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
hot-gas solenoid valve (and soft-gas solenoid if open) is closed
and a small bleed solenoid valve opens to slowly depressurize
the coil by relieving the pressure in the coil back to suction. The
bleed solenoid valve is typically three to four sizes smaller than
the main suction stop valve but not less than 0.5 in. (13 mm).7
An optional hand valve in the bleed line can be used to field
adjust the rate of coil depressurization as shown in Figure 6.
The bleed period is necessary, particularly on large coils
(with coil volumes greater than 8 ft3 (0.23 m3) or suction pip-
ing greater than 2½ in. (65 mm),2 to prevent what would be a
very rapid depressurization of the coil when the suction stop
valve opens. Rapid coil depressurization increases the potential
for hydraulic hammering to the coil and the connected suction
piping. The bleed period also prevents rapid swings in suction
pressure and compressor loading that would normally result as
the engine room responds to maintain a constant suction pres-
sure. The duration of the bleed period is installation-dependent
and should be adjusted so no audible hammering occurs and the
time is sufficient to decrease the coil pressure to within 5 to 10
psid (0.3 to 0.6 bar) of the normal cooling mode evaporator pres-
sure.4 Generally, the bleed period will last five to 10 minutes.
At the conclusion of the bleed period, the suction stop pilot
solenoid is de-energized allowing the main valve to open. As
configured in the evaporator schematics, the pilot pressure
suction through the defrost relief regulator.
Aljuwayhel6 collected data on a penthouse-
mounted evaporator during both cooling
mode and defrost mode of operation. For
the evaporator defrost control as-found, the
hot-gas dwell period was 40 minutes.
Figure 5 shows model-predicted and
field-measured average air temperatures
within the penthouse during the hot-gas
and subsequent bleed periods of the
defrost sequence for two cases. The first
case allowed the evaporator to operate
for 24 hours before initiating a defrost
cycle. Once hot gas flowed to the coil,
all the frost had melted in a period of
less than seven minutes. The second case
allowed the evaporator to operate for 48
hours before initiating a defrost cycle.
In this situation, the coil was completely
cleared of accumulated frost in less than
11 minutes during the hot-gas supply.
This suggested that a 40 minute hot-gas
dwell period was excessive.
Within 15 minutes of the main hot-gas
valve opening, the average penthouse air
temperature reached a balmy 68°F (20°C)
and that temperature was maintained for
25 of the 40 minutes, which suggests that
the continued supply of hot-gas to the coil
was not resulting in the full condensing of
the refrigerant vapor. Rather, a significant
portion of the hot-gas was flowing back to
suction and creating a parasitic load (in-
ternal) on the compressors. The parasitic
effect of excessive hot-gas dwell periods
presents an opportunity for improving the
system’s energy efficiency by simply re-
ducing the scheduled hot-gas dwell period.
Step 4: Bleed
At the conclusion of the hot-gas dwell
period, a bleed or equalize sequence is
initiated. During the bleed period, the
Figure 8: An illustration of the time-dependent energy flows for cooling mode and defrost
mode of operation (note: this graphic is not to scale in either capacity or time).9
Coil Initial
Condition
(No Frost)
Coil Capacity
Decreases As Frost
Continues to Form
Coil Capacity Drops Rapidly as Refrigerant
Flow is Stopped and the “Pump Out” Process
Proceeds, Preparing the Coil for Defrost
Parasitic Energy is Attributed to Warming
the Coil Mass and Both Sensible and Latent
Losses to the Space
Hot-Gas Defrost Terminates and Coil Begins to Cool Down
Coil Transitions from a
Temperature Warmer Than the
Space to a Temperature Cooler
Than the Space, So Useful
Refrigeration is Now Restored
Time
C
B
A
Evaporator Capacity
D
Figure 7: Valve positions and fan operation during re-chill period for typical liquid overfed coil.
[Open] Bleed
Solenoid
Hand
Valve
Plot Pressure
Regulator
Suction Stop Valve [Open]
Defrost Relief
Regulator
Suction Stop Pilot
Solenoid [Closed]
Wet Suction Return
Liquid Feed Solenoid
Mode
Valve(s)
Position
Re-Chill
Suction Stop Valve
Suction Stop
Pilot Solenoid
Bleed Solenoid
Liquid Feed
Solenoid
Soft-Gas Solenoid
Hot-Gas Solenoid
Open
Closed
Closed
Open
Closed
Open
[Evaporator Fans – Off ]
Soft-Gas Solenoid
[Closed]
Regulated Hot Gas
Defrost Return (Medium Pressure)
Defrost Condensate
Recirculated Liquid/
Vapor Return
Recirculated Liquid Supply
Defrost Hot-Gas Supply
Evaporator Fans
[Off ]
[Open]
Pumped
Liquid Supply
Hot-Gas Solenoid
[Closed]
Pan
August 2009
ASHRAE Journal
39
regulator located in a branch line taken from the
suction side of the coil will hold the main suction
stop valve for the coil closed until the set pres-
sure of the pilot regulator is reached. This pilot
regulator should be set to a pressure difference no
greater than 10 psid (0.6 bar). The addition of this
valve (and other valve designs that provide simi-
lar function) is a critical safety measure to avoid
hydraulic hammer that is likely to occur from a
rapid opening of the suction stop valve when the
coil is under pressure. It is important to note that
if the bleed period is too short, the coil pressure
will remain high and the suction stop valve will
continue to be held closed by the pilot pressure
regulator bleeding pressure from the coil to the top
of the suction stop valve’s piston. If the suction
stop valve does not open, it becomes impossible
to prepare the coil for re-chilling.
At first glance, it appears that this regulator is redundant
since the bleed solenoid provides the slow depressurization of
the coil to within 10 psid (0.6 bar) or less of normal evaporator
pressure. This is true under normal circumstances; however, the
rapid opening of the suction stop valve will occur if the coil is
in the hot-gas dwell period and a power outage occurs causing
all solenoids to go to their normal positions. In this situation,
the suction stop pilot solenoid (which is holding the suction stop
valve closed by pressurizing the top of the valve’s piston) will
close; allowing the suction stop valve to rapidly open as it returns
to its normal position. The net result is an increased likelihood
of hydraulic hammering with the risk of failure of the evaporator
or connected piping.
Step 5: Re-Chill
Once the coil is depressurized and the suction stop valve open,
the unit is ready to return to refrigeration mode. In the re-chill
mode, the liquid feed solenoid is opened to allow cold liquid
refrigerant to flow into the coil. Early in the re-chill period, the
cold liquid supply will more rapidly evaporate as it absorbs heat
from the coil mass as it reduces the coil temperature. The fans
on the unit will usually remain off. Some plants short-cycle (i.e.,
bump) the fans on and off to allow any remaining water on the
external surfaces of the coil to re-freeze while preventing the
carryover of liquid water into the space that would normally
occur if the fans were allowed to run at their full flow. Figure
7 shows the valve positions during the re-chill period, which
generally lasts three to five minutes.
Now that we have discussed the sequences of operation as-
sociated with initiating defrost of an air-cooling evaporator, let’s
look at the energy consequences of this process.
Energy Impacts and Net Cooling Optimization
As discussed in the article on coil frosting,8 the accumulation
of frost on a coil progressively decreases its cooling capacity;
necessitating a defrost cycle. The defrost cycle is a source of
efficiency loss to the system but necessary to restore the coil’s
Figure 9: Net cooling optimization results.6
100
98
96
94
92
90
88
86
84
82
80
Overall System Efficiency (%)
0
0.01
0.02
0.03
0.04
0.05
0.06
0.07
0.08
0.09
0
25
50
75
100
125
150
175
200
225
250
375
300
325 350
Total Mass of Condensed Water (kg)
Defrost Number
Maximum System Efficiency
RH = 80%
RH = 85%
RH = 90%
capacity by removing the accumulated frost. This fact raises the
question: What is the appropriate balance between tolerating the
capacity loss for accumulated frost and the parasitic load effects
attributable to the defrost cycle? Figure 8 is an illustration of
the time-dependent energy flows associated with the operation
of a forced air circulation evaporator for both cooling mode and
defrost mode operation. The operation of the coil from Point A
to B is reflective of the diminishing cooling capacity of the unit
due to frosting during normal cooling mode operation. At Point
B the pump-out period begins, and the unit’s capacity drops
rapidly as the coil is starved and the residual refrigerant within
the coil is removed by evaporation. Following the pump-out
period, the coil’s capacity actually becomes negative (it is heat-
ing rather than cooling) as hot-gas is supplied to warm the coil
and melt accumulated frost. After the hot-gas flow is terminated
(Point C), the coil will gradually cool down during re-chill until
it reaches the point at which it can begin normal cooling mode
operation (Point D).
The concept of net cooling optimization introduced by Alju-
wayhel aims to maximize the integrated heat removal capability
of the evaporator during an entire operational cycle: cooling
mode to defrost and back to cooling mode. This integrated heat
removal capacity is represented by the blue shaded region in
Figure 8. A part of maximizing the heat removal capability of
an evaporator involves minimizing the parasitic effects of the
defrost sequence. The red hatched area above the operating
capacity line represents the integrated cooling deficit below
the coil’s rated capacity due to both frost accumulation and
that the coil is unavailable during the defrost sequence. The
red shaded portion of the illustration below the line of zero coil
capacity represents the parasitic effects of the coil heating the
space during the hot-gas dwell period. Aljuwayhel6 explored
the prospect of optimizing the entire cooling and defrost mode
operation, i.e., maximizing the blue-shaded portion under the
cooling curve shown in Figure 8.
To nondimensionally characterize the frost loading of a coil,
Aljuwayhel defined a dimensionless defrost number as:
40
ASHRAE Journal
A u g u s t 2 0 0 9
www.info.hotims.com/25207-4
Vcondensate
Amin × Ld
[–]
Defrost number =
(1)
where Vcondensate (ft3 or m3) represents the volume of water con-
densate produced at the conclusion of a defrost cycle, Amin (ft2 or
m2) represents the minimum area available for air to flow through
the coil (coil face area minus the fin face area and the tube projected
area of all circuits for a single row) and Ld (ft or m) represents
the depth of the coil in the direction of airflow. Aljuwayhel found
that a defrost number of 0.03 yielded a maximum in net cooling
capacity. Figure 9 shows the net cooling optimization results using
overall system efficiency as a figure of merit over a range of space
latent loads represented by the three separate curves indicating the
space relative humidity (RH) ranging from 80% to 90%.
Aljuwayhel defines the overall system efficiency as the ratio of
the actual integrated evaporator coil cooling capacity to the ideal
cooling capacity during an entire operational cycle. The actual
integrated evaporator cooling capacity includes the performance
degrading effects of frost accumulation, as well as the defrost
process. The ideal cooling capacity assumes that the coil’s clean
cooling capacity is maintained during the entire cycle. Aljuway-
hel found that the defrost number was a useful figure-of-merit
because it scales the volume of water condensate a coil produced
during defrost to the volume of frost the coil is capable of hold-
ing. The finding of net cooling optimization for a defrost number
of 0.03 translates to a coil accumulating approximately 3% of a
representative volume before initiating a defrost sequence. As an
example, consider a coil with a face area of 45 ft2 (4.18 m2), three
fins per inch (one fin per 1.1 cm), 7/8 in. (22 mm) OD tubes in the
first row, and a coil depth of 30 in. (0.76 m). A defrost number of
0.03 results in approximately 23 gallons (88 l) of water drained
from the coil. Interestingly, the defrost number was found to be
independent of the coil’s latent load as shown in Figure 9.
Conclusions
In this article, we review the basic sequences of operation for
defrosting forced-air cooling evaporators. The most common defrost
sequence involves five steps including: pump-out, soft-gas, hot-gas,
bleed, and re-chill modes. Some of these steps may be omitted from
defrost sequences based on the coil’s refrigerant feed configuration
or size. A key consideration in field-tuning defrost sequence time
settings is obtaining an effective defrost without audible hammering
of the coil or its connected piping. We also introduced some key
features relating to the function of the suction stop valve to prevent
its rapid opening when there is greater than a 10 psid (or lower)
(0.6 bar) pressure difference between the evaporator and suction.
There is an opportunity to improve the energy performance of
many defrosting evaporators. One of the easiest adjustments to
consider for improving the efficiency of the defrost process is the
adjustment of the hot-gas dwell period. Coils with hot-gas dwell
periods in excess of 15 minutes may be candidates for efficiency
improvement by decreasing the hot-gas dwell period. The concept
of net cooling optimization is introduced. Net cooling optimization
aims to maximize the time-dependent heat extraction capability
of an air-cooling evaporator during both cooling mode operation
and defrost. Aljuwayhel defined a defrost number as an appropri-
ate metric for optimizing the combined cooling mode and defrost
mode operation of an evaporator. A defrost number of 0.03 yielded
optimum performance—independent of the coil’s latent load.
References
1. 2006 ASHRAE Handbook—Refrigeration, Chapter 42.
2. IIAR. 1992. Bulletin 116 Guidelines for: Avoiding Component Fail-
ure in Industrial Refrigeration System Caused by Abnormal Pressure or
Shock, International Institute of Ammonia Refrigeration, Arlington, Va.
3. Aljuwayhel, N.F., D.T. Reindl, S.A. Klein, G.F. Nellis. 2008.
“Experimental investigation of the performance of industrial evapora-
tor coils operating under frosting conditions.” International Journal
of Refrigeration 31(1):98 – 106.
4. IIAR. 2000. Ammonia Refrigeration Piping Handbook. Arlington,
Va.: International Institute of Ammonia Refrigeration.
5. Briley, G.C. 2004. “Optimizing defrost systems, part 3.” Process
Cooling and Equipment (1).
6. Aljuwayhel, N.F. 2006. “Numerical and Experimental Study of the
Influence of Frost Formation and Defrosting on the Performance of Indus-
trial Evaporator Coils,” Ph.D. Thesis, University of Wisconsin-Madison.
7. Hansen. 2006. “Collection of Instructions.” Burr Ridge, Ill.:
Hansen Technologies Coporation. p. 78.
8. Reindl, D.T. and T.B. Jekel. 2009. “Frost on air-cooling evapora-
tors.” ASHRAE Journal 51(2):27 – 33.
9. Aljuwayhel, N.F. 2006. “Optimizing Air-Cooling Evaporators.”
Presented at the IRC Research and Technology Forum, Madison, Wis.
r
cleaver-brooks.com
COMMITTED TO PROVIDING
HOT WATER AND STEAM BOILER SOLUTIONS WITH THE
HIGHEST EFFICIENCY AND LOWEST EMISSIONS
Whatever your boiler application, hot water or steam, from
0.5 MMBtu/hr to over 500 MMBtu/hr thermal output, Cleaver-Brooks
offers one source responsibility. Our extensive line of Boilers,
Burners, Controls and Auxiliary Equipment provides you with a
seamless, integrated solution for new or retroﬁ t applications.
Upgrade your commercial, institutional or industrial boiler today with
a C-B Boiler Room Energy Improvement Plan to reduce fuel cost
and lower greenhouse gas emissions.
www.info.hotims.com/25207-12
42
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
By Thomas G. Lester, P.E., Life Member ASHRAE
E
ngineers have relied on tools such as cardboard duct calculators,
 log-log graphs and lengthy tables for information that was difficult to cal-
culate directly. With the spreadsheets that are available today, calculations can
be made easily and placed into user-friendly functions. Building on the method
used in “Solving for Friction Factor,”1 this article presents user defined functions
(UDFs) that can be used as an alternative to the duct calculator.
The duct calculator typically is used
to find the duct diameter given flow
and design pressure drop. When the
cardboard duct calculator was created,
assumptions were made for the specific
volume, viscosity and absolute roughness
of the duct material. These assumptions
can lead to significant error, particularly
with the absolute roughness that varies
significantly between the duct materials
that commonly are used. The approach
in this article uses actual values for these
properties.
The duct calculator also can be used
to find the flow given the duct diameter
and design pressure drop or find the pres-
sure drop given flow and duct diameter.
It also provides a graphical solution for
rectangular equivalents to the diameter.
All of these functions are built into an
Microsoft Excel spreadsheet that can
be downloaded from www.ashrae.org/
ashraejournal/Lester\_Duct\_Calculator\_
UDFs.xls. This article provides a brief
explanation of how the spreadsheet and
UDFs were created, what user defined
functions are, and how they can be used.
There are many fine books on Office/Ex-
cel that provide a comprehensive review
of Visual Basic for Applications. You
will need to consult these references for
a complete understanding of the subject.
Calculations
Before writing the UDF procedure
for duct diameter, the calculations can
be done manually in a standard spread-
sheet. Here, it can more easily be tested,
debugged and verified for accuracy. For
someone not familiar with the creation
process for UDFs, it is also easier to see
what calculations are being executed.
The spreadsheet procedure, under the
“Dia Air” tab, is then replicated as a
UDF.
The procedure used to create these
functions is a form of iterative problem
solving. In some cases, a solution of the
Colebrook Equation is required. The
About the Author
Thomas G. Lester, P.E., is a retired senior me-
chanical engineer in Rochester, N.Y.
Using Excel for
Duct Calculations
User Defined Functions
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
43
article, “Solving for Friction Factor,” was devel-
oped as an alternative solution for the Colebrook
Equation. In that article, a UDF named “fCalc”
was created to solve for the friction factor given
relative roughness and Reynolds number. This is
used to solve for friction factor in the new UDFs.
The same basic approach used in “fCalc” is used
as well.
While each case is unique, the general approach
follows five steps:
1. Determine the range over which the un-
known will be evaluated;
2. Perform a series of calculations where the
difference between the design value and the
actual value is calculated;
in Row 15. This tells us that a 2 in. (51 mm) diameter in
Row 14 has a pressure drop greater than the design drop,
but in Row 15, where the diameter is 3 in. (76 mm), the
opposite is true. We can conclude, therefore, that the true
value for the diameter lies between 2 in. and 3 in. (51 mm
and 76 mm).
Note that the plot of the difference (the blue line) crosses the
zero difference (the red line) between diameters of 2.00 and
3.00. The plot is a graphical solution of the problem; albeit
one that requires some refinement to accurately determine the
true value of diameter.
Step 4: Find an initial value for duct diameter, and repeat
Step 2 using a smaller increment. Excel has a built-in function,
“Vlookup.” This will return a value from a table based on a desir-
able condition. In this example, Column A has been duplicated
in Column K and a table was created in the range J14:K24. The
“Vlookup” function is looking for the value, or as the function
works, the last negative value in the first column of the table
(Column J) and returns the corresponding value in Column
K, in this case 2.00. With this information, a second series can
be created, starting with the value returned by the “Vlookup”
and incrementing by 1.05. In the same manner, a new table and
“Vlookup” will return a value that is within 5% of the true value.
(In this case, the second “Vlookup” returns a value of 2.10.)
Step 5: Perform a series of calculations, starting with the
value from Step 4, whereby an approximate slope is generated
at the value returned by the last “Vlookup.” The projected
diameter (ProjDia) is calculated using simple triangulation. (The
use of simple triangulation is made possible by knowing that
the value on the y axis is “0.”) Figure 2 shows this situation.
The blue line is the difference plotted against the diameter.
The red line is the zero difference line.
The green line (the slope) was generated by pairing the
last value from “Vlookup” multiplied by 0.999 with a second
The Excel workbook discussed here
is available online at www.ashrae.org/
ashraejournal/Lester\_Duct\_Calculator\_
UDFs.xls.
Figure 1: First table and plot in the spreadsheet.
3. Visualize a plot of the difference (from Step 2) versus
the unknown;
4. Find an initial value for the unknown and repeat Step 2
using a smaller increment; and
5. Perform a series of calculations, starting with the value
from Step 4, whereby an approximate slope of the plot is
calculated and then projected to the axis of the unknown.
Our objective is to find the duct diameter that satisfies the
condition of flow and design pressure drop given the properi-
ties of air (specific volume and viscosity) and duct material
(absolute roughness).
Step 1: Determine the range over which the unknown
will be evaluated. In the case of duct diameter, I chose a
minimum diameter of 2 in. (51 mm) and a maximum diameter
of approximately 115 in. (2933 mm). (Note that in the actual
UDF only the minimum diameter is important.)
Step 2: Perform a series of calculations, starting with the
minimum diameter where the difference between the design
pressure drop and the actual pressure drop is calculated.
Figure 1 shows a portion of the spreadsheet where this first set
of calculations takes place. The diameter in Column A is being
used in a series of trial and error calculation given fixed values
of flow, design pressure drop, specific volume, viscosity and
absolute roughness. Each row, starting in Row 15, increments
the diameter by a factor of 1.5. (A flow of 6 cfm [2.8 L/s] was
used because the graphic scales best with such a value.) The
actual pressure drop is calculated in Column H using the Darcy-
Weisbach equation, converted to inches of water. Column J
shows the difference between the design pressure drop and the
actual pressure drop.
Step 3: Visualize a plot of the difference versus the
unknown that is being solved for. The objective is to find
the diameter that is within 50% of the true value. Note that
the difference is negative in Row 14 but changes to positive
44
ASHRAE Journal
A u g u s t 2 0 0 9
Figure 2: In Step 5 the projected diameter is calculated using simple
triangulation.
Zero Difference
High Difference
Low
Difference
High
Diameter
Projected
Diameter
Low
Diameter
types of VBA macros: command macros (sometimes referred
as keystroke macros) and user defined functions (sometimes
referred to as function procedures). It is the user defined func-
tions that I will focus on.
point multiplied by 1.001. Figure 3 shows how this appears in
the spreadsheet. The first projected diameter is shown in Cell
M77. This value is then used in the same manner for the second
projection (shown in Cell M80). This is repeated for a third pro-
jection, resulting in a final solution, 2.1571 in. (55 mm) in Cell
M83. (Verification of this result is in the sample spreadsheet.)
As crude as this procedure may seem, it produces precise
results in three projections.
Notice the difference in Cell J83 is negative and in Cell J84
it is positive. We have reached the limits in accuracy for the
increments used here (meaning the 0.999 and 1.001 multipliers).
If greater accuracy is desired, finer increments must be used.
When writing this procedure as a user defined function, I’ve
used a “Do Loop Until,” ending the loop when I reach a nega-
tive difference for the first of the pair and a positive difference
for the second line of the pair.
This spreadsheet was presented to show the calculation but is
good for only one point at a time. The calculation has been written
into a UDF named “AirDia,” which makes the procedure easy to
use in a network of ducts with multiple points. The next section
gives a brief explanation of UDFs, and how they can be used.
Visual Basic for Applications (VBA) and Excel
Visual Basic for Applications (VBA) is included in Excel.
Among the uses of VBA is the creation of macros. There are two
Advertisement formerly in this space.
Advertisement formerly in this space.
August 2009
ASHRAE Journal
45
Access to VBA has changed in Excel 2007. Under the “Of-
fice Button,” click on “Excel Options.” Under the “Popular
Tab,” “Top Options for Working with Excel,” check the
“Show Developer Tab in the Ribbon.” Select the “Devel-
oper” tab and Visual Basic will appear in the left side of
the options. In Excel 2003 and older versions, select Tools
> Macros >Visual Basic Editor. Either path takes you to the
Visual Basic Editor. UDFs are created and/or edited in the
Modules section.
Viewing a User Defined Function
You do not need to view a UDF to use it. This section is provided
for anyone wishing to look at the code used in creating the UDFs.
While UDFs follow the general format of Visual Basic pro-
gramming, they don’t necessarily contain any special program-
ming language. The sample spreadsheet includes five UDFs;
the simplest is the procedure for calculating the pressure drop
in an airstream, “AirPD,” shown below:
Function AirPD(CFM, Dia, AbsRough, KineVisc, SpVol)
Dim Vel As Single
Dim RelRough As Single
Dim ReynoldsNum As Single
Dim FF As Single
Dim Darcy As Single
Vel = CFM / (3.14159 \* (Dia / 12) ^ 2 / 4)
RelRough = AbsRough \* 12 / Dia
ReynoldsNum = Vel / 60 \* (Dia / 12) / KineVisc
FF = fCalc(RelRough, ReynoldsNum)
Darcy = (Vel / 60) ^ 2 / (2 \* 32.174) \* FF \* 100 \* 12 / Dia /
(62.4 \* SpVol) \* 12
AirPD = Darcy
End Function
The first line uses the “Function” keyword, identifying the
procedure as a UDF. “AirPD” is the function name, followed
by the “arguments” inside parentheses. These “arguments” are
values to be used in the calculations.
The “Dim Statements” are then used to establish variables
and the precision to be used. The “As Single” will apply a
single-precision floating point to a variable.
Calculation statements for velocity, relative roughness and
Reynolds number follow. The calculation of friction factor (FF)
uses the procedure fCalc (Module11) that was introduced in
“Solving for Friction Factor.” The last calculation is the Darcy-
Weisbach formula with conversions to units of inches of water.
Advertisement formerly in this space.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
The statement “AirPD = Darcy” sets
the name of the UDF equal to the result-
ing calculation. The “End Function” key-
words indicate the end of the procedure.
In this case, all the statements are simple
mathematical computations. In fact, I use
only one Visual Basic procedure in any of
the UDFs presented: a “Do Loop Until.” I
use this to replicate the tables and also to
execute the slope and projection calcula-
tions. The calculations are identical to the spreadsheet. In the
tables, I stop the incrementing as soon as a positive value is calcu-
lated for the design pressure drop minus the actual pressure drop.
Using a Recorded UDF
There are five UDFs in the sample spreadsheet.
1. fCalc (RelRough, ReynoldsNum) (Module11). This UDF
solves for friction factor given relative roughness and
Reynolds number. Note: fCalc must be imported to make
the other functions work properly because it is embedded
in the other functions.
2. AirDia (CFM, DesignStatic, AbsRough, KineVisc,
SpVol) (Module2). This UDF solves for duct diameter
given the arguments cfm, design static, absolute rough-
ness, kinematic viscosity, and specific volume.
3. AirCap (Dia, DesignStatic, AbsRough, KineVisc, SpVol)
(Module1). This UDF solves for the flow (CFM) given
the stated arguments.
4. AirPD (CFM, Dia, AbsRough, KineVisc, SpVol) (Module5).
This UDF solves for pressure drop given the stated arguments.
5. WCalc (Height, EquivDia) (Module3). This UDF solves
for the Huebscher equivalents for rectangular duct.2
When opening a spreadsheet that contains macros, Excel asks
to “Enable Macros.” For the UDFs to execute, you must “Enable
Macros.” In Excel 2003 and older versions, a dialog box appears
when opening a spreadsheet with macros. This is less obvious in
Excel 2007, where only a “Security Warning” appears below the
“ribbon” and an “Options” button appears. Click on “Options”
and select, “Enable this content.” Without “Enable Macros,” the
spreadsheet will not perform any of the calculations described.
UDFs work the same as the hundreds of built-in functions exist-
ing in Excel. Available functions are listed by categories. UDFs are
placed in a category named “User Defined,” which is automatically
created whenever UDFs are created. In this category, all the UDFs
in “Add-ins,” as well as those created in the spreadsheet, are shown.
If a new spreadsheet is created, the sample spreadsheet can
be used by deleting all of the worksheets that are not desired.
When this is saved, all of the UDFs will be saved with it.
The sample spreadsheet contains examples of the use of each
of these functions. Under the “Examples” tab, the procedure to
enter a UDF would be:
1. Place the cursor in Cell I22 (or any blank cell).
2. In Excel 2007, select the “Formulas” tab and then select
“Insert Function” or from Excel 2003 or older, just click
on the “fx” icon.
Figure 3: Slope and projection triangles.
3. The function dialog box appears, and then select “User
Defined” from the categories dropdown menu.
4. From the list of available functions, select “AirDia.”
5. Another dialog box opens with the “arguments” listed.
Enter relative references for flow and absolute rough-
ness and absolute references (using the F4 key after the
cell reference is entered) for the global inputs for design
static, kinematic viscosity and specific volume. (Global
references will apply to all duct sections.)
6. Once the “arguments” have been added, the results should
appear in the dialog box; click “ok” and the UDF will be
completed in Cell I22.
7. The UDF can be copied to the range I23:I26.
8. If the “arguments” have been entered correctly, I22:I26
should match D22:D26.
For use in an existing spreadsheet, an Excel add-in can be
created by saving the sample spreadsheet in .xla format. This
is accomplished by performing a “Save As” and specifying
“.xla” format. The saved add-in can be used as any other
Excel add-in.
Alternatively, the modules could be exported from the sample
spreadsheet and imported into an existing spreadsheet. While
this requires some familiarity with the Visual Basic Editor, it
is relatively easy to export and import the modules. Within
the editor, under the “File” menu, you will see the commands
“Export File” and “Import File.” Highlight a module and then
export it as a “.bas” file. The module can be imported into an
existing spreadsheet. When all the modules have been added,
save the spreadsheet and close it. Re-open the spreadsheet, “En-
able Macros,” and they will appear under the “User Defined”
category in the functions dialog box.
Conclusions
Engineering tools such as the cardboard duct calculator per-
form functions that easily can be performed directly in a spread-
sheet using user defined functions. By using the actual values
for properties of air and duct material, it is possible to improve
the accuracy of the results. With practice and familiarity, these
calculations can be performed more efficiently using UDFs.
References
1. Lester, T. 2003. “Solving for Friction Factor.” ASHRAE Journal
45(7):41 – 44.
2.  2005 ASHRAE Handbook—Fundamentals, Chapter 35, Duct
Design, p. 35.9.
48
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
By Kishor Khankari, Ph.D., Member ASHRAE
About the Author
Kishor Khankari, Ph.D., is associate partner at
Syska Hennessy Group in Ann Arbor, Mich. He
is a member of ASHRAE Technical Committee
(TC) 9.9, Mission Critical Facilities, Technology
Spaces and Electronic Equipment, and TC 9.11,
Clean Spaces.
Rack Enclosures
A Crucial Link in Airflow Management in Data Centers
R
ack enclosures that host servers are not only cabinets; they are an integral
part of the airflow system of data centers. The cold air supplied from the
air-conditioning units must freely pass through rack enclosures without any
obstructions. If the rack enclosures excessively restrict airflow, it can adversely
affect the cooling performance of the servers and disturb the overall balance
of the entire airflow system.
Air is the main carrier of heat and moisture in the data center. Proper man-
agement of cold and hot airstreams in the data center is crucial for maintaining
acceptable levels of inlet air temperatures to the servers as recommended in
the recent ASHRAE thermal guidelines.1 However, following only best practices
for data center design, without properly considering rack enclosure design, is
not sufficient to obtain desired cooling performance of a data center.
Interactions with Server Fans
Servers are equipped with their own
fans to move the air through the server
chassis. Design airflow rates determined
through bench tests of servers generally
cannot anticipate and account for all the
obstructions surrounding the servers
when placed in the racks. Thermal tests
conducted on a fully loaded 42U rack
showed as much as 9°F (5°C) increase
in the server inlet air temperatures due
to surrounding obstructions.2,3 These ob-
structions in the path of air reduce the air-
flow rates through the server fans, which
can reduce the cooling and increase the
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
49
exit air temperature from the servers. The extent of
such a reduction in the fan performance depends
on the individual design of the racks.
Figure 1 illustrates the hypothetical interaction
between the server fan and the system resistance
offered by the racks. The intersection between
the system performance curve and the server
fan performance curve determines the operat-
ing airflow rate for the server rack system. The
dotted curve shown in this figure represents the
system curve for a single server during the bench
test analysis. This figure further indicates, due
to increased resistance to airflow, that the oper-
ating airflows through the server rack systems
can be lower than the desired airflow rate of the
bench test of a single server. As the restrictions
in the rack enclosures increase, the operating
airflow through the servers can decrease. More
restrictive rack enclosure designs can reduce
the operating airflow rates through the servers.
Rack Enclosure Designs Play Important Role
As mentioned previously, the design of a rack
enclosure plays an important role in determining
the airflow rate through the servers. Some of the
with ceiling plenum return (closed loop) system, all the fans
(including fans of air-handling units, server fans, and any ad-
ditional fans in the racks) operate in series, fans in the cabinets
can become a bottleneck in delivering desired airflow from
the air-handling units.
Rack heat loads and how the loads are distributed within the
racks can be another factor that can affect airflow through the
rack enclosures. Several combinations of these design concepts
are available in the market. Consider all of these factors and
evaluate their effect on server fan performance before selecting
rack enclosures for data centers.
Pressure Buildup and Air Recirculation
Pressure can build up in the gap between the back perforated
door and back of servers from where hot air exits from the
servers. Such a pressure buildup can cause internal recircula-
tion of hot air within the cabinet that can be entrained into the
servers. Computational fluid dynamics (CFD) analysis was
performed for a typical rack enclosure with a front-to-back
airflow path to illustrate how such a pressure buildup can af-
fect airflow within the racks and the cooling performance of
servers. This model considered a 42U rack with 63% open
area ratio of front and back perforated doors. The heat load
in the model varied from 5 kW to 20 kW. Accordingly, the
airflow rates through servers and the total supply airflow rates
were proportionately adjusted to maintain a 20°F (11°C) rise
(DT) across the servers.
CFD analysis predicts the pressure distribution, temperature
distribution, and airflow patterns within the rack enclosure.
As shown in Figure 2, CFD analysis predicts higher pressure
Server Fan Curve
Rack Design 2
Rack Design 1
Bench Test
Delivered Airflow Rates
Design
Airflow
Rate
Pressure Drop
Airflow Rate
factors that can affect the performance of server fans due to
the design of racks are as follows. A typical rack enclosure
consists of front and back perforated doors, railings to hold the
servers, and several cables that occupy the space between the
back perforated door or blind panel. All of these components
create obstructions to the airflow through the racks.
In addition, the airflow paths within rack enclosures are
crucial. Most racks are designed for a front entry and back
exit flow path for the cooling air. Other variations of the
flow paths are front entry and top exit or bottom entry and
top exit. As air takes more turns before exiting the rack, it
induces pressure loss in the system for which a server fan
must compensate.
A few manufacturers offer a total containment of hot air
within the rack enclosures by using ducted exhaust. In these
racks the hot air is exhausted from the top either into the room or
into a ceiling return. This type of system avoids short-circuiting
and mixing of hot air with the room air. Since the air must pass
through narrow spaces, the server fans are required to work
harder to overcome these additional resistances. If this type
of system is not designed properly, it can result in reduced fan
performance.
Another design offers a rear door heat exchanger to provide
instant cooling of exiting hot air. The heat exchanger can create
additional resistance to the airflow, which can deteriorate the
server fan performance. Other designs offer additional fans
in the cabinets to assist in exhausting the hot air. All fans in
the data center, including the fans of the air-handling units,
should work in harmony with other fans to deliver desired
airflow rates and cooling performance. In the ducted exhaust
Figure 1: The intersection between the server fan curve and the system curve
determines the operating airflow rates through the system. This illustration shows
operating airflow rates through the server rack system are lower than the desired
airflow rates determined for a single server during the bench test. More restrictive
rack enclosure designs allow less airflow through the system.
50
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
in the gap between the back perforated door and the server.
Such a pressure buildup as shown in Figure 3 drives the hot
air from the back to the front of the servers where it is picked
up again by the server fans. This recirculation of hot air results
in the higher inlet air temperatures than the desired supply
air temperature.
Figure 4 shows the distribution of inlet air temperatures
at server inlets at various levels in the rack. It shows a rim
of higher temperatures at both edges of servers. Higher inlet
air temperatures at the bottom servers are due to additional
entrainment of hot air from the back and under the cabinets.
Castors raise the level of the cabinet and create a gap between
the floor and the cabinet bottom. Hot air from the back finds
Figure 2: As hot air exits from the back of the servers, air pressure
can build up in the gap between the back perforated door and the serv-
ers. The CFD analysis predicts higher pressure behind the servers.
Back
Back
Front
Front
Figure 4: Front view of the distribution of inlet air temperature to
servers behind the front door. Air recirculation within rack enclosures
results in higher inlet air temperatures than the desired supply air
temperatures. The desired supply air temperature is 60°F (16°C) as
indicated by the blue color. Increasing heat loads within the same
rack enclosure increases the pressure buildup, air recirculation, and
inlet air temperatures of air to servers.
5 kW
10 kW
15 kW
20 kW
Figure 5a (top): CFD analysis indicates higher pressure buildup and
higher air recirculation with rack enclosures with increasing heat
loads. Figure 5b (bottom): Placing blocking panels to block the air
recirculation can further increase the pressure buildup, which can
deteriorate the server fan performance.
Percent Recirculation
50
45
40
35
30
25
20
15
10
5
0
5
10
15
20
Rack Load (kW)
A
5
10
15
20
Rack Load (kW)
Without Air Blocks
With Air Blocks
Pressure Drop (in. w.g.)
0.14
0.12
0.1
0.08
0.06
0.04
0.02
0
B
Figure 3: Pressure buildup behind the servers drives the hot air from
the back to the front of the servers where it is picked up by the server
fans causing higher air inlet temperatures.
Back
Front
August 2009
ASHRAE Journal
51
www.info.hotims.com/ 25207-17
its way through this gap and enters into the bottom servers
from the front.
CFD analysis was performed with a 20% excess of cold sup-
ply air than what is required for a 20°F (11°C) rise through the
servers. In spite of such an excess supply, the predicted inlet
air temperatures are higher than the supply air temperature and
exceeded ASHRAE recommended higher temperature limit of
80.6°F (27°C).1 This is due to the recirculation of air within the
rack and entrainment of hot air under the rack.
Rack Heat Load Matters
As shown in Figures 5a and 5b, air recirculation becomes
worse with increasing heat loads in the rack. With increase in
the rack heat loads from 5 kW to 20 kW and proportionate
increase in the airflow rates through the servers, the pressure
difference between the back and front of the rack increases by
21%. As a result the extent of air recirculation into the server
intakes increases from 20% to 45%. Recirculation within the
rack is avoided by placing additional plates to block the flow
of air from the back of the servers. However, Figure 5b shows
such a blocking can further increase the pressure buildup that,
in turn, can adversely affect the server fan performance and
reduce the airflow rate through the server. The design of the
back plenum is crucial to avoid such a pressure buildup.
To achieve adequate cooling, the speed of a server fan increas-
es with the increase in the temperature of electronic components
and with a rise in the inlet air temperature. However, such a
ramp up in the fan speeds can increase energy consumption
(fan energy is proportional to the cube of the fan speed). The
dc fan power of servers can increase 3.5 to 7 times when server
inlet air temperature increases from around 80°F to 95°F (44°C
to 53°C).4 In addition, increased airflow rates, such as at ramp
up, can further promote pressure buildup behind the servers,
which can affect fan performance.
Summary
Rack enclosures are a crucial link between data center air-
handling units and servers. Design of rack enclosures can impact
the fan performance, and therefore, cooling performance of
servers. Careful consideration should be given before selecting
the rack enclosures for a certain data center. Just following the
best practices for the design and layout of data centers is not
enough to obtain the optimum cooling performance. This article
illustrates the importance of rack enclosure design and airflow
management within the rack enclosures.
References
1. ASHRAE. 2008. “2008 ASHRAE Environmental Guidelines for
Datacom Equipment—Expanding the Recommended Environmental
Envelope.”
2. Artman, P., D. Moss, G. Bennett. 2002. “Dell™ Power-
Edge™1650: Rack Impacts on Cooling for High Density Servers.”
Dell White Paper. Enterprise Systems Group (ESG).
3. Moss, D. 2009. Personal communications.
4. Jones, R., et al. 2008. “Seven Strategies to Improve Data Center
Cooling Efficiency.” The Green Grid White Paper 11.
52
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
By Stephane Sirard, P.E., Member ASHRAE; and Chantale Bourdages, P.E.
W
 hen people think of Montreal, they think of snow, cold winds, winter
carnivals and ice sculptures. However, when one looks on a map,
Montreal is only on the 45th northern latitude. If one were to follow the 45th
latitude across the Atlantic Ocean, the city of Lyon, France, could be considered
Montreal’s European equivalent, latitude-wise.
However, Montreal winters have nothing in common with Lyon, or any other
city in France for that matter. With its 4,575 heating degree-days, Montreal is
closer cousins with Moscow, even if Moscow is on the 55th northern latitude
(Figure 1). Even more impressive is that Montreal’s average minimum monthly
winter temperatures are comparable to Anchorage, Alaska (Figure 2).
If Eastern Canada is shockingly cold,
it’s because of an oceanic current called
the Labrador Current. The current flows
from the Arctic Ocean south along the
Atlantic coast.
The legendary association between Que-
bec and cold winters is so strong that many
people forget that Montreal also has hot
and humid summers. Montreal summers
are actually similar to Lyon or New York
summers. Normal temperature variations
in the Montreal region are around 40°C
(72°F), as shown in Figure 2. Sporadically,
temperatures can drop to –34°C (–30°F) or
rise to 34°C (93°F). These extreme varia-
About the Authors
Stephane Sirard, P.E., is chief engineer and HVAC
designer and Chantale Bourdages, P.E., is HVAC
designer at Dessau in Longueuil, QC, Canada.
Geothermal for
Grain Research Center
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
53
tions make building design in the Montreal region complicated,
especially when designing energy-efficient buildings.
When the CÉROM, a public interest agricultural research
center located a few miles south of Montreal (St-Mathieu-de-
Beloeil), decided to build a research center that would satisfy
sustainable development while achieving high energy efficiency,
the design team knew they had a challenge. In addition to the
25,600 ft2 (2378 m2) main building, the CÉROM planned on
building three 1,700 ft2 (158 m2) controlled greenhouses dedi-
cated to research. Greenhouse energy costs during the winter
are high in Quebec, adding on to the project’s complexity.
Energy Simulation Software
Many different solutions were studied to determine what type
of HVAC systems would be most efficient and fit in the strict
budget. The design team decided to use
DOE2.1e simulation software to help
analyze the different possibilities. En-
ergy simulation software programs such
as DOE, are powerful tools that can cal-
culate parameters that have concomitant
effects on a building’s energy consump-
tion. They simultaneously account for
weather parameters, building envelope
parameters and complex HVAC system
interactions.
Detailed models of the CÉROM’s
main building and greenhouses were
made. With these models the design
team could foresee the building’s en-
ergy consumption when equipped with
different types of systems. First, a refer-
ence building was created as a basis for
comparison. The reference building was
a model of the CÉROM research center
with standard HVAC systems following
the Canadian Model National Energy Code for Buildings.
Through energy simulation models the design team was able
to analyze the CÉROM building and greenhouses and fully un-
derstand their yearly behaviors and needs. The designers could
predict long-term costs and evaluate the actual cost of efficient
equipment that appeared more expensive at first glance.
Thanks to the use of building energy simulation software the
designers were able to prove that clean and quiet renewable en-
ergy was worth the initial investment. Energy recovery systems
were also used to create an integrated system that generates
important energy and financial savings. Table 1 shows the differ-
ent energy efficiency strategies that were used for the CÉROM.
Heating and Cooling
Heat pumps are known to consume at least three times less
energy than conventional HVAC systems. Their efficiency is
further increased when they are connected to a ground heat
exchanger. Renewable ground source energy is ideal for ex-
treme climate regions like Quebec (Figures 1 and 2). During
winter the geothermal loops collect heat stored in the ground
to heat the building. During summer the geothermal loops
reject excess heat to cool the building, slowly recharging the
ground exchanger for the upcoming winter. The geothermal
heat exchanger has an alternating cycle that works because
of Quebec’s extreme seasons. If only heating or cooling were
needed year-round, the ground could not be recharged, and it
would be drained of its heating or cooling properties.
A total of 24 vertical geothermal loops were installed at a
depth of 500 ft (152 m) at the CÉROM grain research center. The
geothermal loops are paired with 29 water-to-air heat pumps.
Generally, greenhouses using geothermal energy choose direct
expansion systems with horizontal geothermal loops. However,
the designers chose to use an indirect vertical exchanger, creat-
ing a system that could be used for the greenhouses and the
main building.
Fresh Air
The makeup air system solves the
problem of preheating the outdoor fresh
air entering the building. Since Montre-
al winters are so cold (Figures 1 and 2),
it takes a lot of energy to bring outdoor
air to a comfortable 22°C (72°F). With
proper control sequences, heat recovery
and a solar wall considerably reduce the
amount of energy required.
First, the fresh air goes through the
solar wall. Solar walls are made of a
highly absorbent metallic panel with
small holes allowing the intake of
fresh air (Figure 3). Facing southwest,
the 688 ft2 (64 m2) solar wall at the
CÉROM preheats outside fresh air and
recovers the building envelope heat loss
by transferring it back to the incoming
fresh air. Surprisingly, the solar wall does not increase cooling
needs during the summer. During warm periods another fresh
air intake is used, and the solar wall helps the southbound wall
stay cool by ventilating the wall.
After being preheated by the solar wall, the fresh air goes
through a heat exchanger called an enthalpy wheel that recovers
heat from the exhaust air. Enthalpy wheels are rotary air-to-
air heat exchangers that transfer sensible and latent heat. The
efficiency of the enthalpy wheel installed at the CÉROM is
evaluated at 75%. The combination of the enthalpy wheel and
solar wall considerably increases the outdoor air temperature,
reducing the effort required by the heating system. The remain-
ing fresh air heating demand is supplied by a geothermal heat
pump, providing good performance.
Refrigeration
The CÉROM building has different types of controlled envi-
ronments that are used for research. In addition to greenhouses,
the building has controlled atmosphere rooms (CONVIRON),
Greenhouse energy consumption is usually high.
54
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
Heating and Cooling
Heat pumps using geothermal energy.
Fresh Air
Exhaust air heat recovery.
Preheating of fresh air using solar energy.
Refrigeration
Heat recovery of refrigeration installations.
Table 1: Energy-efficiency strategies.
loop size. The greenhouses required a separate evaluation
because of the important heat loss through their envelopes.
Although, greenhouses represent a small percentage of the
total building area, their annual energy consumption is high.
When adding the cost equation to the part-load efficiency
optimization, the designers concluded that the ideal percent-
age of the maximum capacity that should be assured by the
geothermal system stood at 56% for the greenhouses and 78%
for the main building.
Figure 5 shows how when the heat pumps are selected to
meet 56% of the greenhouse peak loads; energy consumption
barely increases when compared to a 100% heat pump system
(blue curve). This is explained by the fact that at 56% of peak
loads the heat pumps meet heating needs over 85% of the time
(red curve). In the main building, electrical coils were installed
to meet the residual heating needs. However, since greenhouse
production quality is sensitive to power failures and since
natural gas was not available in that specific area, the design
Figure 1: Climate regions heating degree-days.
Anchorage/61.2N
Moscow/55.7N
Lyon/45.7N
Montreal/45.5N
New York/40.7N
0
1,000
2,000
3,000
4,000
5,000
6,000
Heating Degree-Days
cold rooms and freezers. These areas have spe-
cific condensers to control the temperature. The
heat rejected from the condensers is injected into
the geothermal loop, providing additional free
heating.
Intelligent Control System
One of the easiest ways to reduce energy con-
sumption is to turn off equipment when it is not
being used. This was taken into account when
designing the control components for the HVAC
systems to manage energy consumption. The
HVAC systems are programmed to be turned off
for any unoccupied hour.
Centralized control systems were installed to
increase the maintenance and operations readi-
ness. Since the main building and the greenhouses
have different building needs, they each have their
own control system that tells the maintenance
personnel when operations should be carried out
(e.g., filter replacement or lubrication of equip-
ment parts).
Cost Effectiveness
With Montreal’s extreme temperature varia-
tions, heating and cooling maximum peak
loads are high. Not only must one choose elec-
tromechanical equipment that meet maximum
peak loads, but one must also ensure that this
equipment will provide adequate efficiency
when systems meet partial loads. The average
heating or cooling partial load for a building in
the Montreal region is generally under 50% of
the peak load. It is important to choose equip-
ment that can offer high efficiency throughout
the year. Energy simulation models are essential
tools to evaluate building part-load ratios and
system behaviors.
In this case, the designers opted for a geo-
thermal system with heat pumps. However, as
excavation and geothermal materials are quite
costly, in addition, heat pump efficiency is
reduced considerably when used at part load,
simulations were made with the DOE2.1e and
GS2000 software applications to evaluate the
optimal heat pump’s capacity and geothermal
Figure 2: Climate regions’ average temperature.
30
25
20
15
10
5
0
0
–2
–4
–6
–8
–10
–12
–14
–16
Average Daily Maximum in July
Average Daily Minimum in January
New York/40.7N Montreal/45.5N Lyon/45.7N
Moscow/55.7N Anchorage/61.2N
Temperature (°C)
August 2009
ASHRAE Journal
55
www.info.hotims.com/25207-10
Figure 3: Solar wall preheats outside fresh air.
team chose an oil boiler to handle residual heating needs in the
greenhouses. The boiler only works for about 15% of the yearly
number of heating hours. Thanks to this optimal combination
of systems, it was possible to reduce the size of the geothermal
exchanger to only 56% of the greenhouse peak loads, keeping
costs to a minimum. By reducing the size of the heat pumps
the design ensures that the equipment will work more hours at
full capacity, maximizing heat pump efficiency.
Risks
The use of new equipment is always risky. Nonstandard
equipment is more costly and usually means more time and care
during the design phase. This inevitably increases a project’s
complexity. However, thanks to energy simulation software,
the design team was able to ensure the economic advantages of
the innovative concept, reducing the risks of nonconventional
installations.
Heat pumps at the CÉROM research center.
Supply Air
Makeup Air
System
Metallic
Perforated
Panel
56
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
Energy Efficiency and Financial Impact
The choice of systems and efficient
equipment allowed a yearly reduction
of 2.3 billion Btu (673 728 kWh). The
CÉROM’s building design uses 54% less
energy than an equivalent building with
standard HVAC systems respecting the
Canadian Model National Energy Code
for Buildings. DOE2.1e building simula-
tion software was used to perform these
calculations (Figure 6).
The CÉROM budget was estab-
lished at $5.2 million. The overrun
suppliers. The payback period is evalu-
ated at 4.3 years.
Environmental Impact
The building’s particular concept
significantly reduces energy consump-
tion (by more than 54%) by primar-
ily using renewable energy. This also
reduces greenhouse gas emissions by
347 tons (315 Mg) a year.
The use of CFC and HCFC refrig-
erants often used in heat pumps, are
known to contribute to global warm-
ing. The heat pumps at CÉROM’s
building use only HFC refrigerants
(R-410 and SP22). By selecting an
indirect geothermal system, the prob-
ability of ground contamination is
greatly reduced compared to a tra-
ditional geothermal direct expansion
system that circulates refrigerant
directly into the ground loop.
As a whole, the CÉROM building is
a good example of sustainable develop-
ment that easily could be used for future
buildings.
Figure 5: Analysis of optimal heat pump load (greenhouses).
1,000
900
800
700
600
500
400
300
200
100
0
0
10
20
30
40
50
60
70
80
90
100
Peak Load Met by the Heat Pumps (%)
Energy Consumption (MBtu)
Heating Hours Met by the Heat Pumps (%)
Figure 6: Energy consumption (kWh).
Jan.
Feb.
Mar.
April
May
June
July
Aug.
Sept.
Oct.
Nov.
Dec.
0
100,000
200,000
CÉROM
Reference
Figure 4: CÉROM grain research center.
Enthalpy Wheel
Main Exhaust
Fresh Air Supply
(Heat Pump)
Exhaust Fan
Fresh Air
Secondary
Fresh Air
(For Summer)
Supply
Methanol
Return
Methanol
Geothermal Heat
Exchangers
Building
Heat Pumps
Greenhouse
Heat Pumps
Greenhouse
Heat Pumps
Greenhouse
Heat Pumps
Solar Wall
cost generated by the energy efficient
equipment, such as the geothermal
loops and solar wall are estimated at
approximately $560,000. The financial
impact of energy savings is evaluated at
$63,000 per year. In addition to energy
savings, the use of renewable energy
and heat recovery also greatly reduce
the electrical peak demand, increasing
utility bill savings. The original elec-
tromechanical systems were awarded
financial incentives of $218,700 from
government organizations and energy
58
ASHRAE Journal
ashrae.org
August 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
in valve position modulates the output
of the convector (mechanical equip-
ment), thereby changing the room
air temperature. An essential point
is that each component takes time
to respond, thus contributing to the
controllability of the system and thus
making it necessary to include time as
a variable in the system analysis.
Transients
The consideration of time in the
analysis implies that conditions are
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
BY WILLIAM P. CHAPMAN, P.E., PRESIDENTIAL MEMBER/FELLOW ASHRAE  
REPRINTED FROM ASHRAE JOURNAL, APRIL 1964
Fundamentals of
Linear Control Theory
In the following presentation of linear feedback control theory, the author discusses basic concepts, time
constants, system analysis, and stability.
teristics. Take, for example, the room
temperature control system shown
in Fig. 1. Changes in the load affect
the room air temperature (output) in
a manner determined by the room
characteristics (controlled system).
The temperature change is sensed by
the bimetal (sensing element). The
resulting motion activates the valve
top (control elements), resulting in a
change in valve position. This change
BASIC CONCEPTS
There are three topics to consider
under basic concepts: (1) systems, (2)
transients, and (3) feedback.
Systems
It is necessary to consider the
entire control system as an entity.
Every element has an influence on
the output and must be considered in
determining the overall system charac-
WILLIAM P. CHAPMAN, P.E., PRESIDENTIAL MEMBER/FELLOW ASHRAE
William P. Chapman, P.E., Presidential Member/Fellow
ASHRAE, served as president of ASHRAE in 1976 – 77 and was
the director of research and development at Johnson Service
Company, Milwaukee.
After joining ASHVE in 1947, Chapman served
on many Society committees. His service included
the Presidential Ad Hoc International Standards
Committee, the Research Administrative Council,
a task group on air-conditioning system control,
a task group on dynamic response, the Research
and Technical Committee, chairing the Joint Expo Policy
Committee, the Scholarship Trust Fund, the Global Warming
Position Paper Committee, the Nominating Committee, the
Publications Committee and the Guide Book Committee.
He served on the Historical Committee and TC 6.1, Hydronic
and Steam Equipment Systems. He was elevated to the grade
of Fellow in 1969 and received the Distinguished Service Award
in 1969, the F. Paul Anderson Award in 1983, the ASHRAE-ALCO
Medal for Distinguished Public Service in 1993, and the
Distinguished 50-Year Member Award in 1998.
When presenting Chapman with the Anderson
award, Presidential Member Clinton Phillips recog-
nized him as “an engineer, researcher and author who
has shaped the technical evolution of building system
controls, benefiting mankind through the improvement of
living conditions.”
Chapman retired from Johnson Controls in 1984. He died in
April 2002 at age 82.
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Posted at www.ashrae.org. This
article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
59
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
The system shown in Fig. 1 is a
closed loop system. When a system
does not have feedback, it is an open
loop system. In open loops the cor-
rective effort is determined by the
set point alone. Room temperature
controlled by an outside tempera-
ture controller is an example of an
open loop system. In general, better
control is obtained by a closed loop
system.
So far we have considered only
system feedback; however, there
is also a secondary feedback when
the controller itself has a feedback
loop, this is frequently referred to
as internal feedback. The benefit of
feedback within an instrument lies
in the ability to use larger signals and
then reduce the signal by feedback.
This generally develops superior per-
formance without need for precision
manufacturing.
TIME CONSTANTS
There are two topics that should
be considered under the concept of
time constants: (1) response time (or
lag) and (2) dead time (or transporta-
tion lag). When we discussed systems
it was indicated that each component
takes time to respond to a change
in input. This response time, T, is
related to the physical properties
of the component; therefore, it is
predictable and independent of the
change in input.
The two properties necessary to
establish T are resistance, R, and
capacitance, C. These are usually
thought of as electrical terms, but
actually can be thermal or hydraulic
terms also. As in electrical terminol-
ogy, resistance is the opposition to
flow, and capacitance is the change
in quantity per unit change in
potential.
Potential can be given in units of
electrical strength, temperature, or
pressure. The product of resistance
and capacitance determines the
response time, written T = RC. The
units of T are time units (seconds,
minutes, etc.).
If a system has only one resistance
and one capacitance, it is called a
first-order system, and the value of
T explicitly determines the time
response of the system. If, however,
there are two or more resistances and
ca­pacitances in a system, there is no
single time constant as such, and the
response is related to the products of
the individual resistances and capaci-
changing with time. This consider-
ation is fundamental to the under-
standing of control theory. In the
above example, the load is influenced
by atmospheric conditions such as
wind, temperature, solar radiation,
etc. Because these factors change
continuously, the system is always in
a transient state; thus, the transient
behavior is fundamental.
A quantity which is solely depen-
dent on time is called a function of
time and is mathematically written
as f(t) or g(t). In this article, we will
deal with such functions in systems of
linear devices. A device is defined as
linear if its output to input ratio is a
function of time and not dependent
on the magnitude of the input signal.
For example, if the output of a device
is f(t) for an input of g(t), then the
output will be 2f(t) for an input of
2g(t).
A system is linear if all the devices
in that system are linear. Strictly
speaking, if hysteresis, saturation, or
dead zone is present, the system is not
linear. If the effects of these non-lin-
earities are small, however, or if they
fall outside the range of operation, the
general behavior can be described by
linear analysis.
Feedback
The third basic concept is feed-
back, and we will see how the system
concept and the transient concept are
brought together with the concept
of feedback. The significance of feed-
back is that it permits the continuous
adjustment of the system so as to
minimize the difference between the
actual output and a desired output
(set point). When a system has feed-
back, it is called a closed loop system.
  FIG. 1
Block diagram of a typical closed loop control system.
60
ASHRAE Journal
ashrae.org
August 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
may be truly unstable. Most systems encountered in the
field are much higher than third order but, since many
of their characteristics can be neglected, it is possible to
approximate the response of the system by using an equiva-
lent third or even second-order system for the purpose of
analysis.
SYSTEM ANALYSIS
Armed with these concepts and tools, we are now ready
to consider system analysis. The acceptability of a con­trol
system usually can be described by two interdependent
criteria: (1) steady state and (2) dynamic per­formance.
Generally, one must be compromised somewhat by the
other. We will now try to see how these two criteria are
related, and also to see their relative importance in describ-
ing the complete system.
Steady-State Criteria
As indicated previously, an actual system never truly
reaches equilibrium, however, for all practical purposes sys-
tems do settle out so that the output falls within the offset
band as shown in Fig. 3. The width of this band is specified
and is a yardstick with which to measure control accuracy.
One way to reduce offset is to increase controller gain,
another is to use reset (more properly called integral
action). An increase in gain increases the chances of insta-
bility and the introduction of reset action decreases the
speed of response, in other words, each has its disadvantage
and the improvement of the steady-state performance is
made at the expense of dynamic performance.
tances. The number of these products that exist determines
the order of the system.
Let us consider an example of a stem thermometer in
thermal equilibrium suddenly being immersed in a bath
at a higher temperature. The thermal resistance retards
the heat flow from the bath into the thermometer and the
capacitance (mass and specific heat) determines the rate of
temperature rise. As the thermometer warms, the rate of
heat flow diminishes, due to the reduced thermal potential,
and finally reaches zero when the bath and thermometer
are at the same temperature. At any instant the thermom-
eter temperature is E = I (l – e –t/T) , where I is the initial
temperature difference and t is the time after immersion.
If T is known, the entire time response curve can be com-
puted for this first-order system. A typical curve for a first-
order system is shown in Fig. 2.
However, if the thermometer were placed in a well, then
the resistance and capacitance of the well would enter into
the response curve. If it is assumed that Tl represents the
response time of the thermometer and T2 the well, then
the above example would be E = I (I – Ae –t/T1 + Be –t/T2).
(Note: A and B are constants determined by Tl and T2.)
This is a second-order system, and no single value such as
T suffices to completely explain the system response.
Another complication arises if the thermometer signal is
transmitted sufficiently far to cause a measurable delay. For
example, assume that the thermometer is replaced by an
instrument called a temperature transmitter, and that this
transmitter is placed some 500 ft away from the receiver.
The 500 ft will be connected in this example by a copper
tube that will transmit a pneumatic signal. The signal (in
this case a pressure) will now be restricted in the tube and
the capacitance of the receiver will add a time constant
term to the response equation (remember the transmitter
will also have a response time,).
In addition to these two response times, the signal will take
a certain amount of time to travel the 500 ft. This lag is called
transportation lag, or dead time. This delay is not serious in
an indicating system, but can be significant and worth con-
sidering in a controlling system. Fig. 2 illustrates three typical
response curves for the examples that have been discussed.
It can be shown mathematically that a single-order
system cannot overshoot; hence, it is always stable. A
second-order system may oscillate but is always stable from
a mathematical standpoint. A third or higher order system
  FIG. 2
Response of overdamped systems to a step change.
August 2009
ASHRAE Journal
61
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Dynamic Criteria
There are two criteria for system performance in the
dynamic state. (1) transient response and (2) frequency
response. Transient response refers to the response of a sys-
tem to a single, or non-recurring, change of input, as for
example, a step change. The output signal is recorded as a
function of time. The equation of this time­output plot is
used to determine a transfer function. This mathematical
expression enables the engineer to predict and describe the
complete system performance.
Frequency response refers to the response of a system
to a sinusoidally changing input. Again, the output is
recorded as a function of time. From this plot, a ratio of
output to input amplitude is made and the phase shift of
output and input sinusoids is determined. These terms are
then used to derive the transfer function of the system.
In air-conditioning systems, response times are quite long
and, as a result, frequency response techniques are seldom
feasible on an actual system.
Use of Transient Response
Transient response data can be expressed by two
indexes—overshoot and settling time. The proper combi-
nation of these determines the acceptability of the dynamic
performance, just as offset determines the acceptability
of the steady-state performance. Improvements in these
indexes can be made by adjusting the controller gain or by
using additional modes, such as rate action, and/or reset
action.
The purpose of system analysis is to enable the designer
or operator to adjust the system so as to achieve the new
steady state in as short a time as is consistent with the limi-
tations of the equipment and in such a way as to maintain
specified steady-state performance.
STABILITY
The fourth and last part of this paper deals with the
most important characteristic of a control system­—sta-
bility. Typical response curves as given in Fig. 2 were
indicative of stable systems. Fig. 4, however, illustrates an
unstable system. The significant difference in these two
illustrations can be described in terms of the way the final
value is reached after an input disturbance.
Additionally, however, we have a system, as illustrated
in Fig. 3, that for practical purposes can also be considered
a stable system and that reaches a final value in still a third
manner. Let us consider these three classes of systems. They
are overdamped, underdamped, and unstable. Overdamped
systems, as illustrated in Fig. 2, gradually approach the
final value, and at no time have an output signal that
exceeds the desired final value. Underdamped systems,
sometimes called oscillatory systems, are illustrated in
Fig. 3. These systems oscillate about the final value several
times, but with decreasing overshoot, until finally the
amplitude of the oscillations falls within the offset band.
Truly unstable systems, as illustrated in Fig. 4, oscil-
late about the final value indefinitely with increasing
amplitudes until one or more of the components in the
system saturates, at which time the amplitude of overshoot
remains constant.
Transient response to a step change.
  FIG. 3
Response of an unstable system.
  FIG. 4
62
ASHRAE Journal
ashrae.org
August 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
There are mathematical ways to describe the degree of
stability, and these expressions are often used in in­dustry.
Stability in a linear feedback system exists only when
the exponents of the output equation are negative. If the
exponents were positive, the output would be as shown
in Fig. 4. Note that when we examined the ther­mometer
system above, the response equation was E = I (1 – Ae –t/
T1 + Be –t/T2); the exponents were de­termined solely by the
time constants.
Since the time constants for the real systems are, of
course, positive, this system will always have negative
exponents. (A positive exponent would require a nega-
tive value for Tl or T2 which is, of course, impossible.)
It is for this reason that all open loop systems are stable.
When feedback is employed, the exponents of the tran-
sient equations are no longer solely dependent on the
component time con­stants, but are also dependent on
the system gain. It is now possible for the interrelation
of time constants and gain to create positive exponents
in the transient equation, resulting in an unstable
system.
The amount or degree of damping of a system illus-
trated by Fig. 3 depends upon the magnitude of the damp­
ing ratio. When this ratio is less than one, the system
oscillates; when it is greater than one, the system is over-
damped, that is, its response is represented by Fig. 2.
Strictly speaking, the damping ratio should be called
a damping factor when it is equal to or greater than one.
For practical systems, a good value for the damping ratio
is about 0.6. Lower values cause over-sensitive systems that
produce excessive oscillations, while higher values cause
sluggish systems. Both of these systems require excessive
settling time.
Instability does not result from the undesirable prop-
erties of any one component alone, but rather from the
collection of properties, both good and bad, of all the com-
ponents. It is necessary, therefore, to realize that no matter
how insignificant component properties might seem, when
viewed alone, they may contribute a significant part to the
instability of the system.
When an actual control system is unstable, there are
a few standard cures; the first is usually to lower the
controller gain until the maximum permissible offset is
reached. If this is not sufficient to stabilize the system, the
gain is lowered still further until the system is stable and
The major points of interest in any control system are,
according to a decreasing order of importance:
1. System stability;
2. Satisfactory steady-state performance; and
3. Satisfactory response to transient conditions.
If a system is unstable, it is usually of no value whatso-
ever; therefore, the question of stability is of paramount
importance. If the steady-state performance is not sat-
isfactory, then adjustments or changes must be made
before transient conditions are checked.
Finally, if the system is stable and has satisfactory
steady-state performance, transient information is
required to determine the system response time and
overshoot.
It should be emphasized that it is absolutely essential
that we understand and can define the transient and
dy­namic characteristics of all the mechanical equipment
in an air-conditioning, refrigeration, heating or ventilating
system.
Unless these characteristics are known, we cannot
truly design or operate with optimum performance.
Fortunately, ASHRAE has embarked on a research program
called, Air Conditioning System Control, and the results
of this program will give us some indication of system
requirements.
It is imperative that more research of a similar nature
be carried out by ASHRAE until it becomes standard prac-
tice for manufacturers to publish the transient, as well as
the steady-state, characteristics of their equipment.
SUMMARY
then integral action is added to reduce the offset. Either
of these methods will work, but they certainly are not the
only methods that can be employed. It might also be pos-
sible to alter the properties of one or more components
in order to stabilize the system without increasing the
offset band and without resorting to reset action. Also, it
is true that in actual systems non-linearities affect stabil-
ity. Fortunately, however, some non-linearities are helpful
under certain conditions. Friction in a valve will help
dampen a highly oscillatory system.
www.info.hotims.com/25207-32
64
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
Complex 3-D Airflow Networks
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
L
ittle things can be big things. You build structures that
seem like they will work, and then the real world intrudes
and reminds you that you are not as smart as you think.
You realize that the fine points turn out to be vital.
It’s simple to build a compact unvented cathedral ceiling.
Take a flat unvented compact roof and slope it (Figure 1). No
big deal, right? Not quite. Sloping roofs can result in convection
cells, and worse. It turns out to be important to have multiple
layers of rigid insulation with the joints offset horizontally and
vertically (staggered) and to have an air barrier directly on the
structural deck (Figure 2). Ask me how I know?\*
Check out what this crazy person did: 8 in. (200 mm) of rigid
foam on the exterior walls and 10 in. (254 mm) of rigid foam in
one layer on the roof (Photo 1).† The key thing to note is that
the rigid foam on the roof is in one layer. Because it is in one
layer, it leads to convection (Photo 2).‡
The convection loop in this example is not catastrophic be-
cause it is not coupled to the interior space. Note the air barrier
sheet membrane under the rigid insulation. If the air barrier had
not been present, the convection cells would have been coupled
to the interior, and there could have been moisture transport
from the interior into the roof assembly. With moisture transport
from the interior, the roof likely would have been doomed as it
is located in a cold climate. As it is, the convection only lead
to professional embarrassment and an energy penalty. It turned
out that the professional embarrassment was much worse than
the energy penalty.
Let’s add a bit more complexity, and enjoy the outcome.
Structural insulated panels (SIPs) are an elegant enclosure
system: a foam core with exterior and interior linings of ori-
ented strand board (OSB). The panels slip together to make
walls and roofs and sometimes even floors and foundations.
Easy, fast, no thermal bridges, it can’t get better than that.
Let’s go to Juneau, Alaska, and check a bunch of SIP roof
assemblies (Photo 3). The first sign that something was amiss
were mushrooms growing out of the shingles. I call that the
Wolfgang Puck effect (Photo 4). Looking a little deeper (pun
intended), we find moisture damage along the panel joints and
the ridge line (Photo 5).
The pattern of damage is distinctive and can be found in
many cold climate SIP roof failures. It is called “ridge rot”
(Figure 3) and can easily be avoided by dealing with panel
joints. It is a classic case of three-dimensional airflow networks
and convection cells.
\* I have good judgment, and good judgment comes from experience, and experience comes from bad judgment. I have lots of experience.
† This is the world’s largest Canadian beer cooler under construction. It happens to be in Westford, Mass., and for years was my office before it became a bar. OK,
that’s not quite true. It has a bar inside one part of it. The rest of it is where building scientists hang out when they are not causing trouble. Note to the Standard 90.1
committee: see all that foam on the outside, which is something that you folks are saying can’t be done because it is not structurally possible, practical or safe?
Well, there it is. The cladding is 15 years old and does not appear to be falling off the building.
‡ When I first saw this after the first frost and I was standing on the sidewalk looking at my roof mumbling to myself that I am never, ever going to tell people about
just how stupid I am, this old guy walking his dog stops and looks up at the roof and then says to me: “You know that if you had put up that rigid insulation in two
layers with the joints offset horizontally and vertically, you would not have gotten those three-dimensional airflow networks.” I looked at him dumbfounded and asked,
rather humbled, who he was. He said: “I’m your neighbor, and I used to be a roofer.” Old guys know stuff. They can be a pain, but that’s because they know stuff.
Photo 1 (left): World’s largest Canadian beer cooler is located in Westford, Mass. Barn retrofit with 8 in. (203 mm) of rigid foam on the
exterior walls and 10 in. (254 mm) of rigid foam in one layer on the roof. Notice that the rigid foam on the roof is in one layer. Because it is
in one layer, it leads to convection. Photo 2 (right): Professional embarrassment. Convective cells evident in frost melt pattern on shingles.
This article was published in ASHRAE Journal, August 2009. Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Posted at www.ashrae.org. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE. For more information
about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
65
The upper and lower horizontal SIP
splines have air gaps along their edges
creating parallel “micro-ducts” (Photo
6). The upper and lower pairs of micro-
ducts are connected at the panel joints
(Figure 4). If the panel joints are not
airtight at their interior surfaces, interior
moisture-laden air can migrate into the
interstitial joint cavities leading to the
pattern of damage observed.
Note that the damage is all along the
upper part of the roof—at the ridge—and
at the upper portions of the panel joints
near the ridge. The damage at the upper
portions of the roof assembly is due to
thermal buoyancy and moisture buoy-
ancy. The thermal buoyancy should be
obvious. We sometimes refer to it as the
stack effect. However, moisture buoyancy
is not always obvious. Yes, moisture-lad-
en air is less dense than dry air and tends
to rise. It is one of those counterintuitive,
but true things, which amaze people in
bars late at night.
How to avoid the problem of SIP
ridge rot? Make the panel joints airtight,
especially over structural supports such
as beams and purlins, and provide a
mechanism for moisture removal such
as a vented over-roof (Figure 5). It’s easy
once you know that it is important. Well,
we now know that it is important, and
SIPs can rock on in cold climates.
Let’s have some more fun and look at
what is becoming an increasingly com-
mon roof assembly failure with another
type of roofing panel. The intent is not to
pick on panels. Let’s go to Lexington, Ky.
Why, Lexington? It’s famous for bourbon,
of course, and because the example we
are going to discuss happens to be in
Lexington.
Photo 3 (left): SIP roofs. In Juneau, Alaska, rainfall is measured in feet not inches. Photo 4 (center): Mushrooms are growing out of the
roof. The Wolfgang Puck effect. Photo 5 (right): Moisture damage. Rot is located at panel joints and ridge.
Figure 1 (left): Slope an unvented compact roof. This should be easy. Figure 2 (right): Sloping unvented compact roof. It is important
to have an air barrier directly on the top of the structural roof deck and to have multiple layers of rigid insulation with the joints offset
horizontally and vertically. It is not a good idea to have only one layer of rigid insulation due to convection.
Roof Membrane
Fiberboard Hygric Buffer
Rigid Insulation
Air Barrier Membrane
Gypsum Sheathing
Fluted Steel Deck
Shingles
Roofing Paper
R-40 Rigid Insulation (6 in.
of R-6.5/in. Rigid Insulation)
in Two or Three layers With
Horizontal and Vertical
Joints Staggered
Nail Base for Shingles (Plywood or OSB)
Screwed Through Rigid Insulation to
Wood Decking or Timber Rafters
Air Barrier
(Fully Adhered
Peel and Stick
Membrane)
Wood Decking
Timber Rafter or Exposed Joist
Figure 3: SIP ridge rot. Distinctive pattern of
moisture damage at roof ridge and at upper
panel joint locations.
Ridge
Center of
Panels Not
Affected
Eave
66
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
A sloping compact roof had water
running out of it during cold weather in
January and had water running out of it
during hot and humid weather in July.
There were never any reports of rainwater
leakage during or after rain. So, using
Sherlockian logic,§ this is clearly an air
transported moisture problem in need of
a building science explanation.
The roof assembly is a sloping fluted
metal deck (Photo 7) constructed with
vented foam panels with an OSB nail
base (Photo 8). The vented foam panels
are installed directly over the top of the
fluted metal deck. No air barrier is pres-
ent in the roof assembly and airflow can
easily be detected using an evaporative
thermal biometric airflow sensing device
(Photo 9). Rust stains are obvious at the
top surface of the fluted metal deck at
panel joints (Photo 10).
Once again, a complex three-dimen-
sional airflow network has rudely inter-
rupted the successful performance of
a sloping compact roof (Figure 6). The
situation is made worse because the fluted
metal roof deck is an “acoustical” deck
with perforations. When you are going to
screw up an assembly, you may as well
go all out.
The solution to this problem is ob-
vious. The roof assembly is in need
of an air barrier. There is no way that
the “nail-base panel” joints could
have been made airtight at the bottom
§Sherlock Holmes, of course. “Once you eliminate the impossible, whatever remains, no matter how improbable, must be the truth.” It can’t be rainwater because
there is no rain; it can’t be vapor diffusion because the underside of the panels (the OSB) and the panel foam cores are vapor barriers; so, the only transport mecha-
nism left that can move enough moisture to cause the observed damage is airflow. “Elementary, my dear Watson, elementary.”
Photo 6: Micro-air ducts. Note the air gap
on each side of the SIP joint spline creating
parallel micro-air ducts. The upper pair of
air ducts are typically connected to the lower
pair of air ducts at panel joints.
Figure 4: Airflow at joints. Upper and lower
splines are discontinuous, have gaps along
their edges and are connected at panel joints.
Upper OSB
Upper Spline
Lower OSB
Lower Spline
Photo 7: Sloping fluted metal roof deck.
Condensed water from exfiltrating interior
moisture-laden air in the winter and infil-
trating exterior moisture-laden air in the
summer leads to moisture damage.
Sealant in Gap
Ridge Vent
Fill All Gaps With Foam Sealant,
Continuous Bead Ridge Seal
Shingles
Continuous Sealant at
Lower Panel Joint
Seal Roof Ridge With
Roof Membrane or
0.19 in. Aluminum
Sheet Extending 6 in.
Each Side of Apex
Interior Drywall
See Section
Section
Gap Provided
Between
Panel Edges
Roofing Paper
OSB “Over-Roof”
2 × 2s Running Vertically
Figure 5: Avoiding SIP roof problems. Make
the panel joints airtight, especially over
structural supports such as beams and pur-
lins, and provide a mechanism for moisture
removal such as a vented over-roof.
August 2009
ASHRAE Journal
67
www.info.hotims.com/25207-5
better solution would have been to use staggered layers of
insulation over the top of the air barrier (Figure 7).
Air barriers, staggered layers of rigid insulation and sealed
panel joints at interior panel perimeters are the tools in the
building science toolbox that can be used to deal with complex
three-dimensional airflow networks and convection. Simple
little things that turn out to be pretty big things.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation in Somerville, Mass. Visit www.
buildingscience.com.
Figure 6 (top): Complex three-dimensional airflow network. Upper
airflow paths are connected to lower airflow paths at panel joints.
Inside is connected to outside. Figure 7 (bottom): Making the problem
go away. Air barrier system and staggered layers of rigid insulation.
New Roofing System
Fully Adhered Membrane
Roof Sheathing
Two Layers of Rigid Insulation
(Joints Staggered and Offset)
Fully Adhered Membrane Air Barrier
Gypsum Sheathing
Fluted Metal Deck
Photo 8 (left): Vented foam panel. The upper panel surface is OSB, which acts as a nail base for shingle and other roofing systems. Photo
9 (center): Evaporative thermal biometric airflow sensing device. A licked hand is very sensitive to small airflows. This building scientist is
obviously having way too much fun. It must be the bourbon. Photo 10 (right): Rust stains. Note the evidence of moisture at the panel joints
on the top surface of the fluted metal roof deck.
edges of the panel perimeters immediately on the top of
the perforated fluted metal deck. Panels could have been
used, but only if they had been installed over the top of an
air barrier located on the top of the perforated fluted metal
deck. Paperless gypsum roof sheathing supporting a fully
adhered membrane air barrier should have been installed
over the top of the perforated fluted metal deck. An even
78
ASHRAE Journal
ashrae.org
A u g u s t 2 0 0 9
Energy-Efficient
Dehumidification
By John Dieckmann, Member ASHRAE; Kurtis McKenney,
and James Brodrick, Ph.D., Member ASHRAE
Dehumidification Basics
Air�cond�t�one�s�cool��ndoo��a���(sen-
conditioners�cool��ndoo��a���(sen-
cool indoor air (sen-
sible cooling) and dehumidify the air
(latent cooling). Conventional unitary
air conditioners typically have dehumi-
dification (latent) capacity in the range
of 20% – 30% of the total cooling ca-
pacity, or a sensible heat ratio (SHR) of
70% – 80%.
At a range of ambient conditions,
typified by high wet-bulb temperature
or high relative humidity with moderate
temperature, the latent cooling load will
be greater than 30% of the total cooling
load. This often leads to inadequate
dehumidification, requiring overcooling
of the conditioned space or use of hot
gas reheat, both inefficient practices, or
compromised indoor humidity control
and indoor air quality.
Furthermore, as building envelopes
are improved, the main benefit is re-
duced sensible load, with latent loads
becoming a larger proportion of the
total cooling load. Without cooling
equipment that can efficiently meet
latent load independently of sensible
loads, much of the potential energy
savings from improved building enve-
lopes will not be achieved in practice.
This issue is cited in the DOE Building
Technology Roadmap1, where item J
is, “Supplemental dehumidification
systems for humid climates—Deve-
lopment of efficient, reliable, low cost
supplemental dehumidification systems
for hot, humid climates that are capable
of maintaining internal RH below 50%
during periods when the demand for
sensible cooling is low.”
Dehumidification Approaches
In a basic vapor compression cycle
air conditioner, moisture is removed by
cooling the air to be dehumidified below
its dew point, causing moisture to con-
D
ehumidification load with partial sensible load occurs with an estimated
one-third of the primary energy consumption for air conditioning in the
Southern region of the U.S., a quarter of the primary cooling energy in the
Northeast region, and a quarter of the primary cooling energy in the Midwest
region. The Southern region accounts for more than 60% of the total U.S. cool-
ing energy consumption, while the Northeast and the Midwest regions account
for approximately 10% and 12%, respectively. Therefore, choosing the right
dehumidification approach is critical to saving energy.
dense out of the air, (Figure 1a). The air
is cooled by a refrigerated cooling coil
(the evaporator) and moisture condenses
on the fin surface of the coil and drains
off the coil by gravity into a condensate
pan and is sent to a drain. The amount
of dehumidification that is accomplished
relative to the sensible cooling is inher-
ently limited by the fact that it is neces-
sary to reduce the temperature of the air
to reach the point where moisture will
condense.
Figure 1b illustrates the simplest en-
hanced dehumidification approach, hot
gas reheat. With hot gas reheat, excess
sensible cooling is simply undone with a
heating coil downstream of the evapora-
tor. When high-pressure vapor from the
compressor discharge is the source of
heat for reheating (the “hot gas”), extra
energy is not used, but significant energy
is expended to accomplish the sensible
cooling that is undone. This is a highly
inefficient way to obtain dehumidifica-
tion with reduced or no sensible cooling.
Moreover, hot gas reheat results in little
or no increase in the dehumidification
capacity of the air conditioner.
The performance (both the efficiency
and the amount of moisture removed for
a given refrigerant compressor capacity)
can be improved by using the cold air
leaving the evaporator to precool the en-
tering air before it enters the evaporator.
This is done by recuperating, allowing the
evaporator and compressor to cool the air
to a lower temperature and remove more
moisture, as shown in Figure 1c.
With recuperative precooling and re-
heating, the overall effect is to exchange
sensible cooling capacity for additional
latent cooling capacity. In the Figure
1c configuration, a coil upstream and
a coil downstream of the evaporator
perform the recuperative precooling and
reheating. The heat that is removed from
the incoming air is transported by heat
pipes to the downstream coil, where it
is transferred to the cold dry air leaving
the evaporator. This arrangement, which
is produced commercially, can nearly
double the dehumidification capacity and
reduce the sensible capacity (reducing
Vapor Compression, Cromer Cycle
This article was published in ASHRAE Journal, August 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
August 2009
ASHRAE Journal
79
the SHR to approximately 40%) without increasing compres-
sor power.
Alternatives to heat pipes include
using the refrigerant in the air-condi-
tioning cycle to transport heat between
the precooling and reheating coils, or
an air-to-air heat exchanger to transfer
heat from the incoming return air to
the cold air leaving the evaporator.
Optionally, for conditions requiring
little or no sensible cooling, additional
reheating can be provided by adding a
hot gas reheat coil.
The Cromer Cycle
Another alternative, the Cromer
Cycle, illustrated in Figure 2, com-
bines a desiccant wheel with a cool-
ing coil to provide augmented latent
heat capability.2,3 In equipment
that use the Cromer Cycle, building
return air passes through one side of a desiccant wheel, then
through the cooling coil, then through the other side of the
desiccant wheel. The desiccant wheel transfers moisture from
the cooled, saturated air exiting the evaporator to the return air,
while transferring sensible heat from the return air to the sup-
ply air. With the reduced temperature and increased humidity
in the return air entering the evaporator, the evaporator is able
to remove more moisture.
The Cromer Cycle produces similar enhanced dehumidifi-
cation performance as is obtained with recuperative configu-
rations. As shown in Figure 2, a preheat coil can be used to
preheat the return air, and by doing so, the sensible cooling
capacity can be reduced or eliminated, as needed. Cromer
Cycle equipment requires the additional cost of the desic-
cant wheel, a motor drive, a secondary condenser coil, and
associated controls.
Energy Savings Potential
Air-conditioning systems with
enhanced, energy-efficient dehu-
midification are applicable to all
regions of the U.S. where latent
cooling requirements frequently
exceed 20%–30% of the total
cooling load. Or, in terms of cost
effectiveness, energy-efficient de-
humidification is applicable when
the energy savings resulting from
the enhanced dehumidification
capability exceeds the capital
cost of the additional equipment
required. Unfortunately, there is
a dearth of information regarding
the latent cooling load in U.S.
that is not accompanied by a full
sensible cooling load. Consequently, a rough estimate of the
potential energy savings impact has been made, based on the
assumption that dehumidification load with partial sensible
load occurs with one third of the primary energy consumption
for air conditioning in the South region of the U.S., a quarter
of the primary cooling energy in the Northeast region, and a
quarter of the primary cooling energy in the Midwest region.
Note also that the South region accounts for over 60% of the
total U.S. cooling energy, while the Northeast and the Midwest
regions account for approximately 10% and 12%, respectively.
According to the 2008 Buildings Energy Data Book,4 in 2006
the primary energy consumed for space cooling of residential
and commercial buildings was 4.9 quads, predominately asso-
ciated with electricity consumption. Based on our assumptions,
Return Air
Return Air
Return Air
Supply Air
Hot Gas or
Wam Liquid
Heat Pipes
Dried
Supply Air
Dried
Supply Air
at 400 cfm/ton
~58°F DB/57°F WB
SHR at 0.75
a) Conventional Unitary Air Conditioning
300 – 400 cfm/ton
b) Evaporator Cool/Hot Gas or Warm Liquid
Reheat (or two-phase hybrid)
c) Recuperated Precool/Reheat—
Added to Evaporator as is
Sometimes Done With Heat Pipes
at 400 cfm/ton
58°F DB/57°F WB
SHR at .75
80°F/67°F
WB/DB
55°F – 58°F
53°F – 56°F
Dew Point
~50°F 
~48°F Dew Point
Liquid Water
To Drain
Liquid Water
To Drain
Liquid Water
To Drain
Evaporator
Evaporator
Reheat Coil
Figure 1 (a, b, c): Three approaches to dehumidification using an air-conditioning system.
Wheel Bypass
Desiccant
Wheel
Preheat Coil
Return Air
From Space
Supply Air
To Space
Wheel On-Off
For Control
Cooling Coil
1
5
2
3
4
Figure 2: The Cromer Cycle.
80
ASHRAE Journal
A u g u s t 2 0 0 9
climate conditions support the extra capital cost of added
dehumidification performance.
References
1. U.S. Department of Energy, Energy Efficiency and Renewable
Energy. 2008. Building Technologies Program, Planned Program
Activities for 2008 – 2012. pp. 2 – 7, and Table 2 – 6, “Residential Inte-
gration Technical Challenges/Barriers.” http://tinyurl.com/DOE2008.
2. ACEEE. 2004. “Cromer Cycle air conditioners,” Emerging Tech-
nologies & Practices. http://tinyurl.com/aceee2004.
3. Cromer, C. 2001. “Cromer Cycle air conditioner: a study to
confirm target performance.” Florida Solar Energy Center. http://
tinyurl.com/cromer01.
4. “2008 Buildings Energy Data Book.” 2008. Prepared by D&R
International for the U.S. Department of Energy, Office of Energy
Efficiency and Renewable Energy, Building Technologies Program.
http://buildingsdatabook.eere.energy.gov/.
John Dieckmann is a director and Kurtis McKenney is a
senior technologist with TIAX, Cambridge, Mass. James Bro-
drick, Ph.D., is a project manager with the Building Technolo-
gies Program, U.S. Department of Energy, Washington, D.C.
one-quarter of the total energy consumption in the U.S. occurs
when enhanced latent cooling is needed.
Both recuperative and Cromer Cycle cooling can approxi-
mately double the dehumidification capacity and latent cooling
efficiency of conventional air-conditioning equipment, meaning
that there is an energy savings potential of approximately half
a quad if air-conditioning systems with recuperative dehumi-
dification were universally adopted in the assumed regions of
applicability. Beyond considerations of energy conservation,
better indoor humidity control is directly correlated with a
healthier indoor environment and the avoidance of other high-
humidity related problems such as mold growth.
Market Factors
Generally, equipment that enables enhanced dehumidi-
fication capability in an energy-efficient fashion will have
additional first cost. Whether heat pipes or additional heat
exchanger volume for recuperative dehumidification, or
desiccant wheels and drives for Cromer Cycle systems, the
additional first costs need to be justified by energy cost sav-
ings, or the less quantifiable comfort benefits. Furthermore,
designers, owners, and contractors need to understand which
www.info.hotims.com/ 25207-21
www.info.hotims.com/ 25207-24
How many ways can you
configure a Metraloop
® joint?
Creative engineers love the Metraloop joint for
thermal expansion and seismic applications.
It’s just so flexible.
Go to www.metraflex.com/metraloop
Metraflex and Metraloop are registered
trademarks of The Metraflex Company.
© 2006 The Metraflex Company
www.info.hotims.com/25207-36
www.info.hotims.com/25207-9
94
ASHRAE Journal
ashrae.org
September 2006
This is the thirty-fifth article inspired by a recent DOE report
covering energy-saving HVAC technologies.
hermal energy storage (TES) systems store a sizeable
quantity of “cool” thermal energy that helps meet the
cooling load of a building.
A typical system consists of a large vessel filled with wa-
ter or brine that may contain multiple small containers (e.g.,
encapsulated bricks or balls) filled with a material (such as
water) whose liquid/solid phase-change temperature is lower
than the building’s chilled-water temperature. In anticipation
of periods requiring large cooling loads, typically at night, a
chiller produces chilled water or brine that flows to the vessel,
causing the encapsulated material to solidify (change phase)
and creating a low-temperature reservoir. In other systems, an
ice harvester may produce ice.
When the building requires cooling during the day, the
chilled water line passes through the TES tank to chill the
water and provide cooling, decreasing the chiller’s load dur-
ing the day. TES storage capacities of installed systems have
ranged from 100 ton-hours (350 kWh) to 29,000 ton-hours
(102 000 kWh).1
Most TES systems are ice- or water-based, with only a
small fraction using a phase-change material (PCM) other
than water.1 Typically, nonaqueous PCMs are hydrated salts
with a phase change temperature of 47°F (8.3°C), according to
Chapter 34 of the 2003 ASHRAE Handbook—HVAC Applica-
tions. Dorgan and Elleson2 and the 2003 ASHRAE Handbook
describe different types of TES in greater detail.
Energy Savings Potential
TES systems can save energy in several ways, compared to
conventional chillers.
Nighttime chiller operation takes advantage of lower dry-
bulb temperatures (for air-cooled condensers) or moderately
lower wet-bulb (for water-cooled condensers) temperatures
relative to daytime values, which also reduce chiller lift. For
an Atlanta climate, lower nighttime temperatures reduce air-
By Kurt Roth, Ph.D., Associate Member ASHRAE; Robert Zogg, P.E., Member ASHRAE; and
James Brodrick, Ph.D., Member ASHRAE
Cool Thermal
Energy Storage
T
cooled and water-cooled chiller energy consumption by an
average of approximately 21% and 9%, respectively.3 These
values vary significantly depending on climate and weather.
The baseload power plants that operate at night typically
have higher electricity generation efficiencies (on a primary
energy basis) than the plants brought on-line to meet peak
electricity demand. Consequently, displacing daytime chiller
operation with nighttime operation can reduce primary energy
consumption.
Electricity transmission and distribution (T&D) losses typi-
cally are higher during peak demand periods than during the
night. As the power flow through transmission lines increases,
the power dissipated by the lines increases by the square of the
power flow. This, in turn, causes the lines to heat up, which
further increases line resistance and losses. For example, data
for the baseload versus peaker plant efficiency and T&D ef-
fects for two major California utilities suggest that substituting
off-peak electricity consumption for on-peak consumption
reduces primary energy consumption by more than 20%.4 In
practice, values can vary substantially based on the on- and
off-peak generation mix of each utility.
TES can be used to increase the number of hours that chill-
ers operate at high efficiency by actively controlling the TES
discharge rate so that the required chiller output coincides
with the chiller’s most efficient operational regime (loading).
This energy impact varies significantly with the part-load
characteristics of the chiller(s) used at a given site.
On the other hand, all TES approaches experience tank ther-
mal losses that typically range between 1% and 5% per day.2
Furthermore, in contrast to water- or PCM-based systems that
store water at temperatures similar to chilled water temperatures
(e.g., around 47°F [8°C]), ice-based systems operate below the
freezing point of water (32°F [0°C]). This increases the chiller’s
temperature lift, decreasing the chiller’s coefficient of perfor-
mance and increasing the energy needed to produce a unit of
cooling. As a result, ice-based TES consumes approximately
50% more energy than water- or PCM-based TES (Table 1). If
a water-based system stores water at lower temperatures than
The following article was published in ASHRAE Journal, September 2006. © Copyright 2006 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
September 2006
ASHRAE Journal
95
PCM-based systems, they will also consume moderately more
energy than PCM-based TES.
Overall, the net energy impact of TES depends upon the
amount of energy storage shifted to off-peak periods. A simpli-
fied study suggests that nighttime operation of a TES-chiller
system sized such that the chiller could meet the integrated
cooling load of an office building in Atlanta via 24-hour opera-
tion at or near full capacity could meet at least 40% of the peak
period cooling demand. Using this value, PCM- or water-based
TES reduces annual cooling energy consumption by approxi-
mately 10% for water-cooled systems3,4 and 20% for air-cooled
chill­ers relative to chillers without TES. Applied to the 0.3
and 0.1 quads of energy consumed by water- and air-cooled
chillers5, respectively, TES could reduce cooling energy
consumption by about 0.05 quads. In all cases, the ice-based
cooling appears to increase energy consumption because the
decreased chiller efficiency outweighs other savings.
Market Factors
Analyses indicate that the economics of TES systems are
sensitive to several factors, including utility rate structures,
a building’s daily electricity demand profile, and the cost of
the space required for the system. In general, TES becomes
more attractive for buildings with high load factors, high ratios
of peak to average electric demand, very high peak demand
charges that ratchet for several months, and ample space to
accommodate a storage tank.
Table 1 summarizes approximate cost estimates for different
TES approaches and similar costs for PCM-based storage sys-
tems.2,6 Applying these values to the Atlanta office considered
earlier, building load estimates indicate that a 400 ton (1400
kW) chiller could be down-sized to a 250 ton (880 kW) or
300 ton (1100 kW) chiller using 900 ton-hours (3200 kWh)
or 500 ton-hours (1800 kWh) of TES, respectively. Relative
to a conventional chiller system, the two PCM-based TES
systems have approximately 40% and 80% price premiums.
The aforementioned study of an office in Atlanta found that
for electric rates of $0.055/kWh and $10/kW demand charges,
In general, TES becomes more
attractive for buildings with high
load factors, high ratios of peak to
average electric demand … and
ample space to accommodate a
storage tank.
Advertisement formerly in this space.
96
ASHRAE Journal
September 2006
PCM-based TES can reduce cooling costs by approximately
25%. If the utility rate structure is $10/kW or higher and has
a 12-month ratchet, the system can pay back its cost within
a few years or less.3 On the other hand, a water-based TES
system costs about 15% less, i.e., it pays back instantly.
None of these calculations take into account the cost of the
space for the TES system, an important consideration in
many applications.
Ice-based system economics are even more sensitive to rate
structures due to the system’s higher operating costs. One study
simulated the summertime performance of an ice-based TES
system in a 55, 800f2 (5184 m2) office building in Phoenix. For
a rate structure with on-peak rates of $10/kW and $0.20/kWh
and off-peak rates of $5/kW and $0.10/kWh, optimal opera-
tion of the TES system yielded cooling cost savings of between
15% and 19% relative to a system without TES (depending
on building thermal mass assumptions).7 Significantly greater
savings accrued for a rate structure with stronger incentives to
reduce peak demand.
Several issues have limited market penetration of TES
systems. Ice- and PCM-based TES systems usually cost more
than adding chiller capacity. This first-cost premium dissuades
many owners from investing in TES. The size of TES tanks has
also posed problems in many space-constrained applications
(e.g., downtown office buildings), particularly for systems with
lower energy density, most notably water-based systems. This
would appear to be the primary driver for the installation of
ice-based storage.
In addition, a lack of experience with TES may cause
many facility personnel to overlook TES when consider-
ing design options. In other cases, their lack of experi-
ence operating a system with TES may make them wary
of investing in TES.8 Effective system control, including
reasonably accurate load forecasting at least half a day
ahead of time, is a key to reaping the operating cost savings
of TES.6,9,10
PCM-based systems also have raised potential health/safety
issues due to handling concerns and the possibility of leaks
of the material out of their encapsulation and/or tank. Fi-
nally, encapsulated PCMs can gradually breakdown and stratify
within the encapsulation, which reduces their thermal capacity
and performance.3
References
1. Potter, R.A., D.P. Weitzel, D.J. King, and D.D. Boettner.
1995. “ASHRAE RP-766: study of operational experience
with thermal storage systems.” ASHRAE Transactions 101(2):
549 – 557.
2. ASHRAE. 1993. Design Guide for Cool Thermal Storage.
3. Roth, K.W., et al. 2002. “Energy Consumption Char-
acteristics of Commercial HVAC Systems. Vol. III: Ener-
gy Savings Potential.” www.tiax.biz/aboutus/pdfs/HVAC3-
FinalReport.pdf.
4. California Energy Commission. 1996. “Source Energy And
Environmental Impacts of Thermal Energy Storage.” www.energy.
ca.gov/reports/500-95-005\_TES-REPORT.PDF.
5. Westphalen, D., and Scott Koszalinski. 2001. “Energy Con-
sumption Characteristics of Commercial Building HVAC Sys-
tems Volume 1: Chillers, Refrigerant Compressors, and Heating
Systems.” www.eere.energy.gov/buildings/info/documents/pdfs/
hvacvolume1finalreport.pdf.
6. Ott, V. 2000. Personal Communication. Cryogel.
7. Zhou, G., M. Krarti, and G.P. Henze. 2005. “Parametric
analysis of active and passive building thermal storage utilization.”
Journal of Solar Energy Engineering 127(1):37 – 46.
8. Chvala, W.D. 2001. “Technology potential of thermal en-
ergy storage (tes) systems in federal facilities.” http://eere.pnl.
gov/femp/publications/TES\_MktAsmt-13489.pdf.
9. Henze, G.P., R.H. Dodier, and M. Krarti. 1997. “Develop-
ment of a predictive optimal controller for thermal energy storage
systems.” HVAC&R Research 3(3):233 – 264.
10. Drees, K.H., and J.E. Braun. 1996. “Development and evalu-
ation of a rule-based control strategy for ice storage systems.”
International Journal of HVAC&R 4(2):312 – 336.
Kurt W. Roth, Ph.D., is associate principal in the HVAC
and Refrigeration Technology sector of TIAX, Cambridge,
Mass. Robert Zogg, P.E., is associate principal at TIAX, Cam-
bridge, Mass. James Brodrick, Ph.D., is a project manager,
Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
Table 1: Thermal energy storage cost estimates.2,6
Storage Medium
Chiller\*
Installed Tank Cost
Chiller Charging
Material Cost
$/ton
$/ton-hour
kW/ton
$/ton-hour
H2O
$200 – $300
$30 – $100
0.6 – 0.7
Negligible
Melt Ice
$200 – $500
$50 – $70
0.85 – 1.4
Low
Ice Harvester
$1,100 – $1,500
$20 – $30
0.95 – 1.3
Negligible
Encapsulated Ice
$200 – $500
$50 – $70
0.85 – 1.2
$30
PCM
$200 – $300
$100 – $150
0.6 – 0.7
$95
Note: The above prices do not include inflation. According to the U.S. Census Bureau, producer prices for capital equipment increased by
about 10%.
\* Does not include installation.
38
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
By Eric Kirkland, P.E., Member ASHRAE; and Robert Sty, P.E.
T
   he Science and Technology Facility (S&TF) at the Golden, Colo., campus
of the U.S. Department of Energy’s National Renewable Energy Laboratory
is a three-story, 71,347 ft2 (6628 m2) laboratory research building that houses
offices and laboratories for 75 people. Completed in August 2006, the building is
designed to accelerate development of commercialization of promising new alter-
native energy technologies such as solar, hydrogen and photovoltaic technologies.
Material science labs, along with a pedes-
trian bridge to the existing Solar Energy
Research Facility (SERF), are located on
the second floor, while the third floor is
used for the majority of the mechanical
equipment serving the building.
Energy Efficiency 
The target for the design team was an
additional 40% energy savings beyond
a similar lab building, using ANSI/
ASHRAE/IESNA Standard 90.1-1999,
Energy Standard for Buildings Except
About the Authors
Eric Kirkland, P.E., is a vice president and leads
the engineering team and Robert Sty, P.E., is a
project manager and senior mechanical engineer
at SmithGroup in Phoenix.
The Science and Technology Facility at the National Renewable Energy Laboratory’s (NREL) campus in Golden, Colo., is the first LEED
Platinum certified federal building.
Photo Credit: Bill Timmerman, courtesy of SmithGroup
Lab for Learning
The building houses research labora-
tory and support spaces, as well as the
Process Development and Integration
Lab (PDIL). The PDIL provides an
enhanced environment for the transfer
of technology and research between the
public and private sectors.
The ground floor of the facility is
a mixed-use of office and laboratory
spaces, as well as the main entry lobby.
This article was published in ASHRAE Journal, Sepember 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
September 2009
ASHRAE Journal
39
Low-Rise Residential Buildings, as a baseline. The DOE 2.2
v144c3 modeling software was used to simulate performance
throughout the year using ASHRAE design conditions and local
utility rates for Boulder, Colo. The final results of the energy
model predicted a 41% savings compared to Standard 90.1-1999
and a 46% savings compared to Labs21 modeling guidelines
over a one-year simulation period.
The S&TF shares a central heating and cooling plant with an
existing laboratory on site. However, as part of the construction,
new variable speed chillers, plate and frame heat exchangers,
cooling towers and high-efficiency boilers were added to the
existing central plant. All of the building’s HVAC systems are
high efficiency, and all motors incorporate variable frequency
drives. The building takes advantage of the low design wet-bulb
temperature of the region by using direct and indirect evapora-
tive cooling in air-handling units.
The lab portion of the building uses variable air volume
systems on both the supply and lab exhaust systems. As the
fume hood exhaust require-
ments increase, the facility’s
six exhaust fans stage on
as required. Each fan is a
direct drive, 20,000 cfm
(9439 L/s) fan with VFD
operation. The fans are con-
nected to a plenum that is
maintained at a 1.5 in. w.g.
(374 Pa) negative pressure.
The exhaust plenum uses
modulating bypass damp-
ers to maintain the required
pressure.
The exhaust plenum is
fitted with an energy recov-
ery runaround coil system
to precondition the outside
air at the main air-handling units. The sensible energy heat
recovery system is 63% effective. This runaround coil system
provides water-side economizer cooling for the laboratory pro-
cess, cooling water when the outside air temperature is below
60°F (16°C). The rejected heat is recovered to preheat outside
air at the lab makeup air-handling units when the outside air
temperature is below 30°F (–1°C).
The main building air-handling units supply only the required
airflow for minimum ventilation and exhaust makeup air. Any
supplemental sensible cooling or heating is provided from fan
coil units located within the lab. This approach significantly
reduced the amount of outside air required and eliminated the
need for reheating laboratory supply air.
The office areas use two energy-saving strategies in daylight-
ing and underfloor air distribution. The office area is served by
an underfloor air-distribution system, increasing the number of
available economizer hours of operation. Due to the east-west
orientation of the building, the office area takes advantage of
south-facing lightshelf style solar shading elements that allow
diffused light in, while eliminating direct solar heat gain. The
design called for 100% daylighting in the first floor office spaces
between 10 a.m. and 2 p.m. and for daylighting to meet 50%
of the lab’s lighting needs.
Indoor Air Quality and Thermal Comfort 
 As a Labs21 partner and U.S. Green Building Council LEED
Platinum facility, the NREL S&TF building was designed with
not only energy efficiency in mind, but a healthy environment
for the occupants as well.
As previously stated, the office portion of the facility uses an
underfloor air-distribution system. This displacement system
design achieves an air change effectiveness of 0.95 as deter-
mined by the ANSI/ASHRAE Standard 129-1997, Measuring
Air-Change Effectiveness, and using the 2001 ASHRAE Hand-
book—Fundamentals, Chapter 32, Space Air Diffusion. The
floor diffusers are ASHRAE Group C. Supply air temperature
is slightly lower than room temperature and supplied at low
velocity directly into the
occupied zone. Contami-
nants and heat are carried
by convective flows created
by heat sources into the up-
per part of the room to the
return air grilles, located
high in the space.
A permanent carbon di-
oxide monitoring system
was installed in the facility
to optimize the ventilation
airflow rate in the facility.
A permanent CO2 sensor
is located in the main return
duct of the air-handling
system, AHU-1, as well as
on the exterior of the facil-
ity to measure the baseline outdoor level in parts per million.
The return air CO2 sensor varies the outside airflow to maintain
carbon dioxide differential levels in the facility at, or below, 530
ppm compared to ambient levels.
The building air-handling units, AHU-1 and MAU-1,2,3,
have three-stage filtration to ensure particle levels introduced
from outside air are below recommendations listed in ANSI/
ASHRAE Standard 62.1-1999, Ventilation for Acceptable
Indoor Air Quality, filtration with prefilter MERV values of 5
and 8, with a final filter MERV value of 14. For the safety and
health of the employees throughout the facility, all of the chemi-
cal fume hoods in the facility were tested and comply with the
ANSI/ASHRAE Standard 110, Method of Testing Performance
of Laboratory Fume Hoods. Pressure differential sensors are
located in the lab areas to validate pressure relationships and
alarm the building management system if required pressure
relationships are at risk of not being met.
During construction, and prior to occupancy, an indoor
air quality management plan was incorporated. Per the U.S.
Photo Credit: Bill Timmerman, courtesy of SmithGroup
Daylighting strategies in the Science and Technology Facility’s lab area
provide for a more pleasing work environment.
40
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
Green Building Council’s LEED program, the facility achieved
credits in the indoor environmental quality category for the
IAQ management plan developed and initiated by the gen-
eral contractor. This required changing of filters, along with
a two-week building flush-out period, prior to occupancy.
This procedure was tested and verified with ANSI/ASHRAE
Standard 52.2-1999, Method of Testing General Ventilation
Air-Cleaning Devices for Removal Efficiency by Particle Size.
All areas of the facility meet the ASHRAE Standard 55-1992,
Thermal Environmental Conditions for Human Occupancy,
1995 Addenda, for thermal comfort. The facility’s building
management system tracks temperature control and humidity
range via the space temperature and humidity sensors. Office,
lab, and common areas are kept within the acceptable range of
74°F (±2°F) (23°C [1°C]) and 30% to 50% relative humidity.
Office and common area perimeter zones are heated using
zoned terminal unit heating coils, and the lab area temperatures
are maintained through the individual fan coil units. Activity
levels of the occupants were considered to be moderate, and
occupant attire is typical for a lab operation (light/medium
weight clothing with a lab coat). This facility qualified for the
LEED v2 Indoor Environmental Quality credits 7.1 and 7.2:
Thermal Comfort.
Innovation
Recognizing the potentially harmful impact the lab exhaust
effluent may have on the surrounding environment, an exhaust
dispersion modeling study to define the impact of emissions
from various exhaust sources at the building intake and other
sensitive locations was conducted. Based on the results of the
model, stack height, exit velocity, volume flow and location
were factored into the design of the laboratory exhaust system.
Beyond these technologies, the fume hood design and opera-
tion contribute substantially to the 41% energy savings beyond
the Standard 90.1-1999. The chemical fume hoods feature an
automatic sash closer. This automatic feature ensures that the
sash will not open more than 18 in. (457 mm) when in opera-
tion, reducing the exhaust and makeup air consumption in the
laboratories. Laminar flow hoods with two-speed motors are
also incorporated throughout the S&TF. These hoods operate
at 40% of the airflow while no product is being tested, driving
the exhaust VAV system to reduce fan speed. All of the hoods in
operation have been tested in accordance with ANSI/ASHRAE
Standard 110-1995, Method of Testing Performance of Labora-
tory Fume Hoods, to ensure the hood containment performance.
Operation and Maintenance
The laboratories are organized along a central service corridor
that supports them on each floor. The service corridor accom-
modates gas lines, water lines, exhaust and supply ductwork,
The NREL Science and Technology Facility offices use underfloor
air distribution for enhanced thermal comfort and indoor air quality.
Photo Credit: Bill Timmerman, courtesy of SmithGroup
Measure
Incremental Cost ($)
Savings ($/yr)
Estimated Payback (Years)
VAV Strategies Only
$300,000.00
$92,120.00
3.30
Energy Recovery Coils at AHUs
$80,000.00
$36,487.00
2.20
Laboratory Supplementary Cooling and Raised
Primary Supply Air Temperature
$150,000.00
$14,873.00
10.10
Overhangs and Window Glazing
–
$4,400.00
N/A
Lighting Power Density Reduction
–
$5,694.00
N/A
Daylighting Controls
$10,000.00
$4,111.00
2.40
Office Underfloor Air and Evaporative Cooling Strategies
$20,000.00
$3,103.00
6.40
Chiller Plant Upgrades
$33,000.00
$12,607.00
2.60
Water-Side Economizer (Free Cooling)
$60,000.00
$6,754.00
8.90
Using Process Chilled Water For Preheating Air
$48,000.00
$4,752.00
10.10
Direct Evaporative Cooling at Lab Air-Handling Units
$20,000.00
$3,758.00
5.30
Low-Static Exhaust Duct Design (Reduction of Fan Static)
–
$19,064.00
N/A
Operational Staging of Laboratory Exhaust Fans
$37,500.00
$4,691.00
8.00
Upgrades to Boiler and Domestic Hot-Water Systems
$24,000.00
$8,972.00
2.70
\* Added first cost could not be broken out separately. Note: NREL identified first-cost premiums using actual estimates and R.S. Means data. Information based on a case
study written by NREL for the Labs21 Program.
Table 1: Simple payback calculation table for the Science and Technology Facility at NREL’s campus. Table courtesy of SmithGroup.
Advertisement formerly in this space.
Advertisement formerly in this space.
September 2009
ASHRAE Journal
43
electrical and signal system
distribution to the back of the
labs, allowing a central point
for ease of maintenance.
Due to the low humidity and
wet-bulb temperatures expe-
rienced in Jefferson County,
Colo., the NREL S&TF proj-
ect takes advantage of indi-
rect and direct evaporative
cooling throughout most of
the year. This strategy allows
the HVAC system to meet the
building cooling load without
operation of the chillers for a
large portion of the year.
A facility measurement
and verification plan was
developed and implemented
during the design phase. The
plan calls for trend logging of
all critical building systems.
NREL’s Science and Technology Facility was the first federal lab building to achieve a U.S. Green
Building Council LEED Platinum rating.
Photo Credit: Bill Timmerman, courtesy of SmithGroup
This information is used by building operators. Optimization
strategies are then developed to improve building performance.
Cost Effectiveness
A simple payback schedule for energy conservation measures
incorporated in the project is included in Table 1 (Page 40).
Environmental Impact
The NREL S&TF team’s original goal was to provide a
facility that would achieve a LEED Gold rating. The project
submitted for 54 potential credits, in addition to all of the
system’s prerequisites and achieved all 54, earning a Platinum
rating. NREL S&TF is the first federal lab facility to earn
this rating.
Beyond the on-site energy savings listed earlier, Green-e
certified Tradable Renewable Certificates equal to 50% of the
project’s energy consumption were purchased, highlighting
NREL’s commitment to sustainability. All HVAC systems use
non-CHFC-based R-134a to reduce the global warming po-
tential. Storm water is collected on site to provide irrigation to
all native landscaping, eliminating the need for potable water
irrigation systems. All plumbing fixtures in the facility are low-
water usage, leading to an estimated 21,000 gallon (79 493 L)
(25.47%) savings. During construction, the general contractor
reported 80% (based on weight) of total waste diverted from
landfill deposit, and 11% (based on cost) of all materials in the
building contain post-consumer recycled content. Site lighting
has been designed in accordance with the IESNA best practices
to reduce light pollution.
Acknowledgments
This submission was generated using A/E final construc-
tion documents, LEED submission paperwork and a case
study written by NREL for the Labs21 Program, which was
featured in ASHRAE High Performing Buildings in the Sum-
mer 2008 issue.
Advertisement formerly in this space.
54
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
S
team has been used to transfer
heat for many years, and indus-
try has made a substantial invest-
ment in steam plants. The principles
involved in using steam were developed
long ago in low pressure heating sys-
tems, although they are not always
properly applied in everyday operation.
This article describes the basics
of low pressure steam systems in an
attempt to increase your understand-
ing of how these systems work so
you can design and operate them
more effectively. A future article\* will
expand on these basics to discuss the
operation, characteristics and special
BY ROY C.E. AHLGREN, MEMBER ASHRAE 
REPRINTED FROM ASHRAE JOURNAL, JANUARY 1994
problems that have arisen as steam is
applied at higher pressures in indus-
trial utility plants.
When low pressure steam heating
systems were introduced, they were
A Steam Systems Primer
Low Pressure Steam
Heating Systems
Steam characteristics, design ideas, installation practices and components are described to aid in proper steam system design.
ROY C.E. AHLGREN, MEMBER ASHRAE
Roy C.E. Ahlgren, Member ASHRAE, is a past chair
of ASHRAE TC 6.1, Hydronic and Steam Heating
Equipment and Systems.
He is a graduate of the U.S. Naval Academy
and the Illinois Institute of Technology. He retired
in 2008 as director of the famous “Little Red
Schoolhouse” at ITT Bell & Gossett, Morton Grove,
Ill. Ahlgren began instructing there in 1985,
teaching seminars in steam and water systems.
During his 20-year career as a naval officer, he was
responsible for the operation and maintenance of a
variety of shipboard engineering systems. He was a
member of the first Engineer Officer’s course for conven-
tional steam, and he directed the complete engineering
systems overhaul of a guided missile cruiser. He
also served as executive officer of the Recruit
Training Command “boot camp.”
He now teaches at the University of
Wisconsin’s department of engineering profes-
sional development, and he is the author of
several booklets and articles on fluid handling
topics. He also writes a column for Plumbing Systems &
Design, the official magazine of the American Society of
Plumbing Engineers (ASPE).
\* “Steam Systems Primer: High Pressure
Steam Systems” appeared in the April 1994
edition of ASHRAE Journal. —Ed.
This article was published in ASHRAE Journal, Sepember 2009. Copyright 2009 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Posted at www.ashrae.org. This
article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
September 2009
ASHRAE Journal
55
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
a great improvement over the messy,
inefficient stoves and fireplaces people
had been using. Low pressure steam
systems are still used for heating
today, and they provide an easy way
for engineers to understand:
• Some characteristics of steam;
• Steam system operation;
• Some problems that have devel-
oped in the use of steam; and
• The design ideas and system com-
ponents that have been developed
to solve those problems.
Steam Characteristics
A steam boiler contains just
enough water to establish the level
recommended by the boiler manufac-
turer. Before the burner starts to fire,
the boiler volume above the water
contains air, as does the rest of the sys-
tem piping and the radiators located
in each of the rooms to be heated.
When the burner fires, heat transfers
to the water, raising its temperature.
There is a definite, predictable rela-
tionship between the amount of heat
added to the water and the resulting
rise in water temperature up to the
boiling point. However, at the boiling
temperature, the continued addition of
heat changes the liquid to steam with
no further increase in temperature.
Heat that is added in raising water
temperature to the boiling point is
called sensible heat, because we can
sense the effect of the heat addition by
observing the rise in water tempera-
ture. Heat that is added at the boil-
ing temperature is called latent heat,
because it only changes the liquid
water to a vapor with no change in
temperature.
There is no fundamental differ-
ence between sensible and latent heat;
those words simply describe the effect
of the heat as it is transferred to the
water. Current terminology for sen-
sible heat is liquid enthalpy; and for
latent heat, enthalpy of evaporation.
Specific enthalpy refers to the amount
of heat carried in one pound of the
fluid.
Water expands a little as it is
heated, but it expands a lot as it
changes from liquid to vapor. At 0
psig (0 kPa), it is a volume ratio of
about 1:1600. This increase in steam
volume within the confined space
above the liquid leads to an increase
in boiler pressure. The higher pressure
in the boiler, as compared to the lower
pressure in the system, causes steam
to flow. No pumps or blowers are
required to distribute steam through
the system.
Pressure and temperature in the
typical heating system boiler are
locked together at what is called satu-
ration conditions. A rise in saturation
pressure is always accompanied by an
increase in the boiling, or saturation,
temperatures as described in the steam
tables.1 Values for specific enthalpy
and specific volume of the steam and
liquid at different conditions of tem-
perature and pressure are also found
in the steam tables.
Steam System Operation
Air must be vented from the system
as steam pressure builds because steam
cannot enter the piping or radia-
tors if they are blocked with air (air
bound). Air venting is also important
in maintaining a high heat transfer
rate because the temperature of an air/
steam mixture will always be less than
the temperature of pure steam for a
given pressure.
As air is vented, pressure in the
steam main drops, promoting more
steam flow from the boiler. Steam pres-
sure also drops due to friction as it flows
through the system’s pipes and fittings.
After steam enters a radiator, it
gives up the latent heat it absorbed in
the boiler and condenses to form a liq-
uid called condensate. The great reduc-
tion in volume as steam condenses also
acts to promote steam flow through
the system. Latent heat at constant sat-
uration temperature is released in the
condensing process to travel through
the radiator walls and warm the room.
Condensate from the radiators flows
under the influence of gravity back to
the boiler to repeat the cycle.
All of the piping in early steam
systems was pitched toward the boiler
to allow condensate to return. This
counter flow piping meant that the
steam and condensate were flowing in
opposite directions in the same pipe at
the same time.
Low Pressure Boilers
By definition, a low pressure
steam boiler operates below 15 psig
(104 kPa). Most heating systems are
designed to operate well below that
limit, usually at 1.5 or 2 psig (10 or
14 kPa). Cast iron construction is
common in these boilers, although
other materials are used too.
Boiler pressure is maintained
within acceptable limits by a combus-
tion system that controls fuel and air
flow to the burner to generate steam
at a rate that will match the system’s
demands. The combustion control sys-
tems on these boilers are simple and
inexpensive. They automatically cycle
the burner on and off, or from high
fire to low fire (higher and lower fuel
56
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
and air rates), to maintain boiler pres-
sure within an acceptable band.
Safety valves are always installed on
steam boilers to relieve excess steam
pressure in case the combustion sys-
tem should fail, and pressure starts to
rise too high.
The piping that connects the boiler
to the system is especially important
because it acts to separate liquid car-
ryover from the steam flow. Most low
pressure boilers do not have internal
steam separating devices, so the steam
header must be large enough, and
properly designed to reduce steam
velocity and permit liquid separation.
The manufacturer’s installation draw-
ings must be followed to get rated
output without excessive carryover.
One-Pipe Systems
These are called one-pipe systems
because there is only one pipe connec-
tion at the radiator. There is always
counter flow in this steam supply/
condensate return pipe and, therefore,
it must be located at the bottom of
the radiator.
A vent is provided at the far end
of the radiator (about one-half of the
way up from the bottom) because the
steam, which is less dense than air, fills
the radiator from the top down, forc-
ing the air out. Vents in the radiators
and at the end of each main have four
important jobs to perform. They must:
• Open to vent air, allowing steam
to fill the main or radiator.
• Close to prevent steam loss and
minimize the need for adding
make-up water. Water added to
the system brings in dissolved
gasses and chemicals that cause
boiler pitting, scaling and other
problems.
• Close to prevent loss of conden-
sate if the radiator floods.
• Open at the end of the heating
cycle to break the vacuum caused
by condensing steam and allow
condensate drainage. If a partial
vacuum was allowed in the radia-
tor, condensate could be retained
in the piping. Then, at the start of
the next heating cycle, high veloc-
ity steam could accelerate these
slugs of water through the pipe to
cause damage and noise from vio-
lent water hammer.
Thermostatic vents like those shown
in Figure 1 have a small float that is
partially filled with a mixture of alcohol
and water. In the presence of air, the
float’s weight keeps the vent open. As
steam enters the vent body, the vola-
tile mixture in the float begins to boil,
expanding and causing the bottom of
the float to bulge downward, driving
the float pin into the seat to close the
vent until the steam condenses. If con-
densate is retained in the vent, or if the
radiator becomes flooded, the float rises
to close the vent and prevent leakage.
The vent top cap in Figure 1 has
a number of different size holes that
can be lined up with the vent seat.
Radiators toward the end of the main
use the larger holes, radiators close
to the boiler use the smaller ones. As
system pressure rises, the differential
venting rates will allow all radiators
to come up to operating temperature
at about the same time, giving more
even heating.
The radiator supply valve is
designed especially for one-pipe ser-
vice and counter-flow of steam and
condensate. It must be operated either
wide open or tightly shut. If it was
partly closed or if a standard globe
valve was used by mistake, the cross-
sectional area available for steam flow
would be reduced, causing steam
velocity to increase. High velocity
steam entering the radiator can cause
condensate to back up, leading to
problems in maintaining boiler level,
system noise and reduced output from
the radiator.
Because the supply valve cannot
be throttled, zoning in one-pipe sys-
  FIG. 1
Radiator vent valve.
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
tems is difficult, although not impossible. For example,
the self-contained zone vent valve shown in Figure 2a can
be installed with a straight shank vent in the radiator vent
connection. It has a thermal element that compares actual
room temperature to the desired temperature, and vents
just enough air to admit just enough steam to maintain the
desired temperature.
Piping Problems/Improvements
Counterflow piping designs required large steam pipes
and significant pitch to carry the two-way flow of steam
and condensate. This limited the maximum size of the sys-
tem, added to its cost and made it difficult to install.
Noise is likely in counterflow piping as steam bubbles mix
with condensate, condense and collapse. That is why most
steam piping today is parallel flow; it is pitched away from the
boiler, so steam and condensate flow in the same direction.
Parallel flow designs allow the use of smaller pipe
because there is less friction loss from steam and conden-
sate interfering with each other. Less pressure drop allows
longer pipe runs, and less pitch makes it easier to fit the
piping in the structure.
Of course, with parallel flow, the problem exists of get-
ting condensate back to the boiler from the end of the sys-
tem. The solution is to install return piping.
Wet returns drop from the end of the main to a level
below the boiler waterline, so they are always flooded and
do not need to be pitched. Dry returns drop from the end
of the steam main, but do not fall below the waterline, so
they are not flooded and must be pitched in the direction
of flow. They can carry steam, air and condensate.
Gravity Condensate Return
Many early systems returned condensate to the boiler
by using the static head of a vertical column of condensate.
For any temperature, the higher the water column, the
greater the pressure at its bottom.
Steamfitters building a gravity return system provided
a vertical pipe run connecting the farthest steam pipe to
the returns. This column had to be long enough to contain
the A-dimension, which is measured from the boiler level
up to the bottom of the steam pipe. The A-dimension
required is determined by three factors:
• Steam pressure at the far end of the main will be less
than boiler pressure due to friction losses. Condensate
rises in the vertical column until the sum of steam
pressure and pressure due to static head at one end of
the system balances boiler pressure at the other end.
• Water level at the end of the system continues to rise
until enough static head is developed to overcome fric-
tion losses in the return piping.
• Finally, some pipe volume must be allowed to accumu-
late the heavy load of condensate that forms each time
the system piping warms up from the initial tempera-
ture to saturation temperature.
As system size increased, the value of the A-dimension
had to be increased to allow for greater steam pressure
drop, more static head and more volume to ensure that the
start-up condensate load would not flood the steam mains
or radiators.
Hartford Loops and Variations
In the early days, many boilers were ruined due to loss
of water and consequent overheating. The Hartford Loop
piping around the boiler was developed to keep the water-
line in the boiler high enough to avoid damage.
The Hartford Loop consists of an equalizing pipe connect-
ing the steam header to the condensate inlet at the bottom of
the boiler. The wet return is connected to that loop through a
close nipple located 2 to 4 in. (5 to 10 cm) below the waterline.
The loop allows steam pressure to build in the boiler
without forcing water into the return line. It also protects
the boiler against low water in the event of a return line
leak because the boiler level cannot drop below the close
nipple.
  FIG. 2
Self-contained zone vent valve (A); and non-electric zone valve (B).
A.
B.
Advertisement formerly in this space.
60
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
As the water level falls to the nipple, steam
pressure and the height of the column of water
in the boiler are exactly balanced in the loop,
preventing further flow. Hartford Loops are
always installed where condensate is returned
to the boiler by gravity.
Many heating systems employing variations
of the basic design ideas shown in Figure 3 still
operate today. For example, a steam main in
the basement could supply radiators on upper
floors through vertical upfeed risers, or a steam
main in the attic could supply lower radiators
through a downfeed riser. A whole body of
piping installation practices was developed by
contractors and steamfitters, who recognized
the requirements for steam flow, condensate
drainage, thermal expansion and support.
Large multistory buildings were success-
fully heated by systems incorporating these
ume to the system that must be filled before condensate
can return to the boiler, and that takes time.
The receivers in these low pressure condensate pumps
are not designed to operate with internal pressure. It is
dangerous to operate them unless they are vented to the
atmosphere to prevent pressure build-up.
The receiver vent acts to prevent system air binding, but
it also provides an opening in the system where steam can be
lost. Therefore, another component—the steam trap—has to
be added to the system. The trap is a kind of automatic valve
installed between the end of the main and the vented con-
densate receiver. It closes to prevent the passage of steam and
opens to allow condensate and air to flow to the receiver.
The float and thermostatic trap (or F&T trap, as shown
in Figure 4) is widely used in all kinds of steam systems. It
has a float that rises and falls with condensate level in the
trap body. The float operates a valve, opening it as the float
rises to allow condensate to flow, but closing it as the level
falls to keep steam from flowing past the trap.
A small amount of condensate always covers the trap
orifice, providing an effective seal to keep steam from
escaping. Of course, that water seal also prevents venting
which, as we have seen, is important to avoid air binding.
For this reason, a separate thermostatic vent element is
included in the trap body. This is a small bellows assembly,
filled with a volatile fluid, and attached to a separate vent
  FIG. 3
Low pressure steam system terminology.
ideas and practices. However, as systems got larger, we
eventually ran out of vertical distance to get the necessary
A-dimension, and gravity condensate return no longer
worked. It was time to add a pump to return condensate to
the boiler.
Condensate Pumps
Simple in-line pumps installed in the return piping
could not work because of uneven condensate flow; for
example, heavy flow on start-up and no flow during the
off-cycle. Those pumps are designed for closed, flooded
systems where they always have water to pump.
Steam systems require a condensate transfer unit com-
posed of a receiver or storage tank, and a pump that is
controlled by a float switch mounted in the receiver. It
sounds simple enough, but the addition of a pump receiver
changes system operation in several important ways.
By its nature, the condensate pump is a cycling pump. It
comes on as the level in the receiver rises and turns off when the
level drops, so it increases the time lag in condensate return.
In gravity return systems, a drop of condensate falling
into the vertical A-dimension column immediately forces
another drop of water into the boiler with no time lag. A
drop of condensate falling into the pump receiver will not
be returned to the boiler until the condensate level rises
high enough to turn on the pump. The receiver adds vol-
September 2009
ASHRAE Journal
61
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
orifice. In the presence of steam, the
volatile fluid boils, expanding the
bellows and closing the vent. In the
presence of air, the boiling stops and
the partial vacuum inside the bellows
opens the vent.
It is important to have a difference
in pressure between the trap inlet and
outlet to cause condensate flow and air
venting. Without an adequate differen-
tial pressure, the trap cannot perform.
In the heating system, there will be
some combination of steam pressure
and perhaps static head upstream of
the end-of-main trap, and approxi-
radiators, fin tube baseboard units, convectors of various
designs, and air handling coils are all available today to use
the heat from low pressure steam.
However, it was difficult to compare the capacity or
effectiveness of different designs until a uniform definition
of heating capacity was established. Heat flowing from
  FIG. 4
Float and thermostatic (F&T) trap.
mately atmospheric pressure due to the receiver vent,
downstream of the trap.
Equivalent Direct Radiation
Manufacturers of low pressure steam heating equip-
ment offer a variety of designs, shapes and sizes. Cast iron
Advertisement formerly in this space.
62
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
a heater filled with steam at 215°F
(102°C) and surrounded by air at
70°F (21°C) is measured in the capac-
ity rating test. By definition, each 240
Btu/h (70 W) given off under test
conditions defines a capacity of one
square foot of equivalent direct radia-
tion (EDR).
The EDR definition allows direct
comparison of the capacity of dif-
ferent types of heating units. It also
provides a way to describe a system’s
size. Because each different type of
equipment was rated by the same test
and described by using the same EDR
definition, the sum of the system’s
EDR could be used for determining
the size of the boiler required and the
condensate flow rate to be expected.
Two-Pipe Systems
The next major advance in steam
system design came when someone
recognized the continuing problems
that occurred whenever steam and
condensate were handled together in
the same pipe.
Even parallel flow is not totally sat-
isfactory because, for example, piping
that was properly pitched at the time
of installation may sag due to broken
pipe hangers or lose its pitch as the
structure settles. When that happens,
condensate will collect at low points,
and there will be noise, water hammer
or flow blockage.
Two-pipe systems go a long way
toward solving these problems by add-
ing a second pipe to carry condensate
away from the radiator. Of course, the
price for this improved condensate
drainage is an increase in cost for the
extra pipe.
A two-pipe radiator has two con-
nections: a steam supply located at the
top, because it is now one-way flow;
and a separate condensate return con-
nection, with another steam trap at
the bottom.
Separate air vents are not usu-
ally installed in two-pipe systems.
Therefore, the radiator trap now han-
dles all of the venting jobs that were
accomplished by the vent in the one-
pipe system. The trap also provides a
way for condensate to drain without
interfering with the steam flow.
Zoning is more straightforward
and more effective in two-pipe sys-
tems because the flow of steam can be
throttled by a partly closed valve at the
radiator inlet without causing conden-
sate build-up. For example, the non-
electric zone valve shown in Figure 2b
can automatically maintain a selected
room temperature by regulating the
flow of steam into the radiator.
More Steam Traps
Radiator traps are usually a differ-
ent design, with smaller capacity than
the end-of-main trap because they
handle only the radiator’s condensate
load. Most radiator traps are simply
larger versions of the thermostatic
vent in the F&T trap.
In the presence of air, liquid in the
thermostatic element will not boil and
the trap will be open because the air or
air/steam mixture is cool. This vents air
from steam to enter the radiator.
As steam fills the radiator and trap
body, the volatile liquid in the trap
bellows boils and the trap closes. In
fact, the trap will continue to stay
closed until the condensate has sub-
cooled by losing some sensible heat
through the trap body.
Because steam and condensate at
a given pressure have the same ini-
tial temperature, the trap’s thermal
element cannot sense a difference
between steam and condensate until
the condensate has subcooled, or has
fallen below the steam temperature.
Then, the boiling in the bellows stops
and the trap opens.
Condensate subcooling is an
important feature of all thermostatic
traps. It means that the condensate
must have some place to collect and
cool off upstream of the trap (a cool-
ing leg), so that it will be cool enough
to open the trap and flow out to the
return piping.
Notice that the float and thermo-
static trap used at the end-of-main
does not require condensate subcool-
ing because it is a mechanical trap.
The main trap orifice is operated by a
float and linkage that responds to con-
densate level, regardless of condensate
temperature.
Both traps are required in this sys-
tem, even if condensate is returned by
gravity and there is no vented pump
receiver. If either trap allows steam
leakage into the return piping, con-
densate drainage could be hampered.
The improvement in condensate
drainage that was achieved by the
development of two-pipe systems did
not entirely solve the problems of
noise and water hammer. Although we
would like to have all the steam con-
dense and give up its latent heat in the
system radiators, it does not happen
that way in a real system.
As steam flows through a hot pipe,
some small amount of heat will be
lost from the pipe wall to the cooler
surrounding air. This loss of heat is
accompanied by the formation of a
small amount of condensate. This
running load of condensate must be
Advertisement formerly in this space.
64
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
drained from the piping so that it will
not accumulate to cause noise and
water hammer.
This is why additional steam traps
must be installed at condensate collec-
tion points along the length of a steam
main. It is also a powerful argument for
insulating steam pipes to reduce heat
loss and condensate running load. The
running condensate load is generally
smaller than the warm-up load formed
when the cold pipe is initially brought
to operating temperature.
Mechanical Vacuum Heating
Systems
The warm-up time required in
a large steam heating system was a
major inconvenience. For example,
the engineer of a large school building
had to arrive hours before the children
to light fires in the boiler, raise steam
pressure, warm up the piping, and
ensure that the system was vented and
drained so that the school would be
warm at the start of class.
The addition of a vacuum pump
allowed the school engineer more
time in bed because vacuum in the
system promotes faster steam genera-
tion and faster, more even, steam
distribution.
A vacuum pump attached to the
condensate piping removes much of
the air from the condensate pipes, the
radiators, the steam supply piping, and
even the top of the boiler. When the
boiler water starts to warm up, steam
begins to form earlier because steam
temperature and pressure are directly
related. According to the steam tables,
a drop in pressure from 0 psig (0 kPa)
to 8 in. Hg (27 kPa) vacuum lowers
the boiling temperature from 212°F to
about 197°F (100°C to 92°C).1
As steam forms, it can flow very
quickly into the system because air no
longer must be pushed out of the vents
before steam can fill the radiators.
Also, drainage of the heavy warm-up
load is easier because vacuum in the
condensate piping gives a larger pres-
sure differential across the traps.
Many vacuum pump designs were
developed. However, one of the most
reliable and quietest designs uses a
standard centrifugal pump, venturi and
special discharge valve so that a single
pump can act as both a vacuum pro-
ducer and condensate transfer pump.
The vacuum unit in Figure 5 uses
a cast iron receiver that is partitioned
horizontally. The upper chamber is
vented to the atmosphere, and always
contains a supply of hurling water.
The lower chamber is connected to
the condensate returns by means of
a basket strainer that catches any
particles large enough to damage the
pump.
A vacuum switch (usually mounted
on the strainer) senses rising pres-
sure in the condensate returns as air
leaks into the system and turns on the
centrifugal pump. The pump takes
suction on the hurling water, and dis-
charges it through a nozzle and ven-
turi back into the upper chamber.
High velocity water creates a low
pressure region (a vacuum) in the
throat of the venturi, which is con-
nected to the lower chamber. Air
from the system is drawn into the
lower chamber, then through a check
valve, and discharged into the upper
chamber where it is vented from the
system. If condensate is present in the
lower chamber, it too can be drawn
into the upper chamber.
A special discharge valve is held
closed by pump discharge pressure
to ensure that hurling water is always
available in the upper chamber. As the
water level rises in the upper chamber,
this valve opens to divert condensate
to the boiler. If vacuum in the system
is within acceptable limits (usually
3 to 8 in. Hg; 10 to 27 kPa), then
high levels of condensate in the lower
chamber can also start the pump by
means of a float switch.
It is sometimes difficult to main-
tain vacuum tightness in large systems
  FIG. 5
Vacuum heating unit.
Advertisement formerly in this space.
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
66
ASHRAE Journal
September 2009
or in older systems. A vacuum pump that can-
not remove enough air to satisfy the vacuum
switch setting will not cycle as it should, but
will simply continue to run. In this situation,
or where higher levels of vacuum or unusual
air removal problems exist, vacuum units using
separate pumps to remove air and condensate
are available.
Exercise great care before replacing a vac-
uum pump with a simple condensate transfer
pump. Although it may work, you could have
problems in returning condensate through
piping that was sized to operate with the
greater vacuum-pressure differential.
Boiler Level Controls
As solid fuels were replaced by oil or gas
burners, it became apparent that a more posi-
lack of water could be designed. By law, every steam boiler
must have at least one low water fuel cut-off.
  FIG. 6
Typical low pressure steam boiler with float operated low water fuel cut-off and electric
water feeder.
tive means to protect the boiler from overheating due to
Advertisement formerly in this space.
Advertisement formerly in this space.
68
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
This device senses water level in the
boiler and enables the burner to fire
only if a minimum level exists. If the
water level falls below this minimum,
the burner circuit is interrupted, and
the burner cannot be lighted until
the level is restored. In some areas of
the country, local codes require that
the low water cut-off must be manu-
ally reset before the burner can be
re-lighted.
The two most popular types of low
water fuel cut-offs are float-operated
switches and conductance probes. The
float-operated control is mounted so
that boiler level can cause a float to
rise and fall. With a satisfactory level
in the boiler, the float closes a switch,
enabling the burner to fire under the
control of the combustion control
system. If the boiler level drops, the
switch opens to disable the burner.
The conductance probe low water
cut-off completes an electrical circuit
to enable the burner as long as the
probe is covered with boiler water. If
the boiler level drops and uncovers
the probe, the electrical signal to the
burner is interrupted and the burner
shuts down.
While it may not be required, a
feeder is often found on low pressure
steam boilers. Its job is to maintain at
least a minimum level by adding water
from the city water supply. Feeders
and low water cut-offs are sometimes
built into a single combination control.
Other common feeder designs use a
separate solenoid valve that gets an
electric signal from the float-operated
low water cut-off, as shown in Figure 6.
The efficiency of a steam boiler can
be improved by reducing its water con-
tent and size. Smaller boilers can gen-
erate steam much faster than a larger
boiler, which has to bring a larger
volume of water to the boiling point
before the first pound of steam can be
generated. Smaller volume also means
less heat loss to the surrounding air.
For these boilers, electronically
timed feeders designed to work with
the conductance probe low water cut-
off should be used. A large flow of
water from a solenoid-operated feeder
is ideal for a larger volume boiler, but
it could flood the smaller boiler. The
timing cycle of a modern electronic
feeder prevents boiler flooding by
waiting for condensate to return from
the system before adding just enough
water to allow the burner to operate.
Feeders are connected between a
cold water supply and the boiler con-
densate returns. Because water supply
pressure is usually much greater than
15 psig (103 kPa), feeders can force
water into a low pressure steam boiler
when the feeder opens.
Causes of Boiler Flooding
In any engineering system, at least
two conditions must be met for sat-
isfactory operation: each component
must do the job it was designed to do;
and all the components must work
together. The simple steam systems
described, so far, illustrate the point,
because changes that may seem unim-
portant can cause the system to fail.
For example, a two-pipe system
equipped with a condensate transfer
unit, a boiler and feeder has been oper-
ating satisfactorily for years. Suppose
that the original condensate unit is
replaced by a new one, which is identi-
cal in all respects to the original except
that it has a much larger receiver.
As the heating season starts, the
system operates with no problems
until the boiler shuts down due to
normal action of its control system.
When the thermostat once again calls
for heat, we find that the boiler has
flooded and cannot generate steam.
Because the feeder is responsible
for adding water, we conclude that it
is faulty and replace it. Unfortunately,
the new feeder does not make any dif-
ference because the boiler floods again
after the next shutdown.
To solve this system problem, we
must realize that before we replaced
the original pump receiver, the water
volume in the boiler just happened
to be sufficient to fill the system with
steam and condensate, and get the
pump to start before the boiler level
dropped to the point where the feeder
added new water.
With the newer, much larger pump
receiver, it takes more water from the
boiler to fill the system and get the
pump to start. As steam leaves the
boiler, the level continues to drop,
opening the feeder and adding new
water.
Eventually, the pump will start
and the feeder will stop adding water,
but now the total amount of system
fluid is greater. The next time the
boiler stops generating steam, all
of the condensate from that large
receiver will be pumped back to the
boiler, flooding it and causing the
system to fail. In other words, the
amount of boiler water between the
lighting-off level and the feeder oper-
ating level was sufficient for the origi-
nal system, but is no longer sufficient
for the system with the larger pump
receiver.
This problem is actually pretty
common, but it usually occurs as
systems are enlarged, or because of
Advertisement formerly in this space.
70
ASHRAE Journal
ashrae.org
September 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
a boiler replacement rather than a change in pumps. As
described earlier, a new high efficiency boiler can have
the same output rating as an older, larger volume boiler.
When one of these smaller boilers replaces a larger one,
the result can be boiler flooding because the amount of
water in the boiler is no longer great enough to fill the
system and start the pump before the feeder is activated.
Another pump and receiver combination is needed to
make up for the system volume lost as boilers get smaller
and more efficient. This is a boiler feed unit and the pump
is a boiler feed pump. It differs from a condensate transfer
unit in three significant ways:
• The boiler feed pump is controlled by a pump con-
trol mounted on the boiler, rather than a float switch
mounted in the receiver;
• The make-up water feeder is attached to the boiler feed
unit receiver rather than the boiler so that the feed
pump is protected against running dry; and
• The receiver is large enough to act as a system reservoir
to supply feedwater as the system warms up without
cutting off the burner due to low water and, along with
the boiler, to store system water during shutdown peri-
ods without flooding the boiler or dumping the excess.
References
1. Keenan, J., Keyes, F. 1936. Thermodynamic Properties of Steam.
New York, New York: John Wiley & Sons Inc.
Bibliography
ASHRAE. 1992. “Steam systems.” ASHRAE Handbook—HVAC
Systems and Equipment. Atlanta, Georgia. Chapter 10.
ITT. 1975. Steam Heating Application Manual. Training Manual
TES 375. Morton Grove, Illinois: ITT Fluid Handling Division.
March. ITT. 1981. Hoffman Steam Heating Systems Design Manual
and Engineering Data. Training Manual 181. Morton Grove,
Illinois: ITT Fluid Handling Division. January.
ITT. 1978. Basic Controls for Low Pressure Steam Boilers.
Bulletin SL-BCS. Chicago, Illinois: ITT McDonnell & Miller.
This brief primer on steam systems has described simple low
pressure steam heating systems. It has traced the develop-
ment of some of the design ideas, installation practices and
components that were devised to solve problems and make
the systems operate better. It has also discussed, in general
terms, some of the characteristics that make low pressure
steam an excellent heat transfer medium.
Controlling water level in a steam boiler is very important
because a flooded boiler has no volume to generate steam,
while a low water level may ruin the boiler through overheat-
ing. Many factors can influence the level in the boiler, and a
lot of the piping design and components of the system are
directly related to solving this problem.
Boiler pressure is essential to distribute steam through the
system at a temperature high enough to do the heating job, but
it must be controlled to avoid over-stressing the system’s pressure
components, and to avoid a dangerous overpressure in the boiler.
Venting is important in any steam system because air or
other gasses can accumulate to block the flow of steam. Early
systems used vents at the radiators and end-of-main, but as
systems grew larger and added pumping equipment, most
system venting was accomplished at the pump receiver vent.
SUMMARY
Even though most systems use pumps for handling con-
densate, gravity drainage is still fundamental to the proper
operation of many steam heat exchangers, including the simple
cast iron radiators, baseboard units, convectors and air handling
coils used in these systems. Steam releases a large amount of
latent heat as it condenses, but liquid water contains no latent
heat, so waterlogging of any steam device will greatly reduce
its heat transfer rate.
Piping pitch or static head is required to make condensate
flow. Parallel flow of steam and condensate can limit the pos-
sibility of noise and water hammer, while reducing the pipe size
required for a given job. Separate piping networks for steam
supply and condensate return have become standard, but heat
loss from the supply piping makes it necessary to drain the
smaller condensate running load from the supply pipes, too.
Specialized pumping equipment can be used to collect and
return condensate, draw a vacuum on the system, or ensure
that the boiler level is properly maintained. Numerous different
types of pumps may be required in a given system.
Finally, remember that all steam systems and installations must
conform to local code requirements. This article is not intended to
substitute for researching and meeting those requirements.
82
ASHRAE Journal
ashrae.org
September 2008
Some Old Lessons Distilled
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
\*Moonshine gets its name because people typically made it at night under the moonlight to avoid being spotted by tax collectors.
†“Lock, stock, and barrel” actually refers to muskets. A musket has a flintlock, stock, and barrel. But, I often use the phrase incorrectly, as I did here, to refer to all of
one’s possessions, especially the barrel reference, because it sounds cool. Call it literary license or just making things up. I am a consultant after all.
‡In the opinion of this engineer, who has absolutely no qualifications to make such a statement, the proportions of corn, water, wheat, rye, and malted barley do
matter, but not as much as folks seem to think.
T
he reason we go to Kentucky for bourbon and not to
Pennsylvania is because of the Revolutionary War debt.
The new republic started off in a lot of debt because of
the Revolutionary War. I know it is hard to believe, but war is
expensive. How do we deal with the debt? Today, we just print
more money (that is how we get inflation), but the republic
hadn’t figured that out yet. In those days, taxes were the only
way to deal with debt. What was taxed? Old politicians, just
like new politicians, like to tax sin.
The fastest way to pay off the Revolutionary War debt was
to tax whiskey—or so it was thought. Not everyone was happy
about that, especially the folks being taxed. Ever since, avoiding
paying taxes on liquor has been a national tradition. It’s how
we got bourbon in Kentucky and NASCAR. NASCAR’s roots
are in running moonshine in fast cars on back roads to avoid
the revenuers.\*
The Whiskey Rebellion of 1794 was about taxes and the dis-
tillers in Pennsylvania not wanting to pay them. George Wash-
ington sent in the army to collect the taxes. The folks making the
whiskey moved lock, stock and barrel out of the government’s
reach.† They moved out of Pennsylvania to Kentucky. At that
time, Kentucky was a rugged, wild place where even the army
wouldn’t go. As the name indicates, a lot of bourbon was made
in Bourbon County, Kentucky.
I have loved bourbon for a long time. I like the history. And, I
like the independent spirit of the folks who make it, their sense
of tradition, and their willingness to continue to experiment.
Even now after 200 years of history, they experiment mostly
by trial and error rather than by computer simulations. I have
often thought that if engineers were in the liquor business, they
would make bourbon.
There is a great deal about making bourbon that I do not
understand, but I do know that the barrels are a big deal. The
unique flavors of bourbon come from the barrels. Without
aging the liquor in a charred oak barrel, all you have is a clear
liquid spirit, fermented grain that is distilled, or moonshine. I
am not into moonshine. It makes you want to drive very fast
and constantly make left turns. It seems to me that the condi-
tions the liquid “sees” in the barrel makes the bourbon. The
barrel, how it is made and stored, is the key to bourbon.‡
Contrary to popular belief, the unique shape of oak barrels
used to make bourbon has nothing to do with flavor and ev-
erything to do with mobility. Barrels are easy to rotate around
their bulging middle§ and are easy to roll on tracks (Photo 1).
Photo 1 (left): Bourbon Barrel Railroad. The shape of the barrels allows them to easily roll on parallel rails. Photo 2 (right): Charring of
Barrels. Uncharred, medium charred, heavily charred barrels. The charring leads to distinctive flavors. The charring changes the color of
the clear liquid spirit to a deep amber color and changes the taste and smell into a unique American experience.
The following article was published in ASHRAE Journal, September 2008. ©Copyright
2008 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
September 2008
ASHRAE Journal
83
Size, that surface area to volume thing, is something else. After
200 years, there is absolutely no size consensus according to
bourbon folks. Some bourbon is made in larger than standard-
sized barrels, some in smaller than standard-sized barrels, but
most in standard-sized barrels.II
Oak barrels used in the manufacture of bourbon are charred
to varying degrees in processes that are closely held secrets
(Photo 2). The particular type of oak, where it is grown, how
old, and what part of the tree the oak comes from are even more
closely held secrets. A clear liquid spirit is obtained from the
distillation of a secret mixture of grains in a process called sour
mash fermentation. Bourbon results when the spirit is stored for
varying periods of time under varying conditions in the charred
barrels. The varying periods of time under varying conditions
is where building science comes in.
Bourbon makers are logical folk. They make stuff, keep track
of how they make it, taste it, and if they like it, they make more.
Then, they make changes one at a time and compare the ef-
fect of the change to the taste of the stuff they like. They don’t
share information with other folk who make bourbon. But, you
can tell a lot from how they store their barrels and by asking
questions such as “what’s with the thermometer in the barrel?”
during distillery tours (Photo 3).
The temperature-time regimen of barrel aging apparently
is a big deal. In every warehouse there is a location where the
resulting bourbon tastes better than bourbon from anywhere
else. Clever bourbon makers want to understand why. Measuring
the temperature profile of the liquid over daily, weekly, monthly
and yearly cycles of the sweet-spot barrel helps manufacturers
create more sweet spots and build warehouses with bigger sweet
spots. How do you know if it is the sweet-spot barrel? Each
barrel is tasted and an expert bourbon taster says what is what.
The goal is to have an entire warehouse of sweet spots.
It should come as no surprise that the construction of the
warehouse in which barrels are stored has a huge impact on
§This is not true for bulging middle-aged engineers.
II This sounds like a consensus to me because most of it is made this way. Apparently I do not understand the concept of consensus. I think I have been going to
ASHRAE meetings for too long. I have been intrigued by small craft bourbon makers who are experimenting with barrel size and aging time. I think size matters.
Smaller seems better to me, but most folks aren’t impressed. Maybe I am starting the conversation incorrectly.
Photo 3 (left): Barrel Location Sweet Spot. In every warehouse there is a location where the bourbon tastes better than bourbon from
anywhere else. To find sweet-spot barrels, each barrel is tasted by an expert bourbon taster. I wonder if they are hiring? Photo 4 (right):
The high mass warehouse consists of a metal roof over timber deck, stone walls, a dirt crawlspace, cross ventilation and stack ventilation.
The temperature of the ground and the thermal resistance and thermal mass of the walls moderate the building’s temperature swings. The
metal roof is cooler than asphalt shingles or a built-up roof.
Photo 5: A Beautiful Sight. The barrels are stored in a manner that
allows air circulation. Warehouses don’t have floors in the typical
sense. They have catwalks between stacks of barrels that are both
cross ventilated and stack (airflow from low to high) ventilated.
84
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 8
Photo 6 (Left): High Thermal Resistance and High Mass Wall. Not too shabby. I bet around R-5 with a huge hygric buffer. (“Hygric buf-
fer” is consultant babble for moisture absorption, moisture storage, and moisture desorption.) Photo 7 (Right): A low thermal resistant/
high reflectivity warehouse consists of shiny metal cladding, shiny metal roof, and an open wood frame without thermal insulation. The
thermal control is radiation and ventilation based.
Figure 1: Older is Better. The exposed dirt
provides humidification in the winter and
temperature moderation throughout the
year. Cross ventilation and stack ventilation
(airflow from down low to up high) further
moderate conditions.
were installed over heavy timber decks,
supported by thick stone walls. The foun-
dation systems were dirt crawlspaces. The
exposed dirt provided humidification in
the winter and temperature moderation
throughout the year. Cross ventilation and
stack ventilation (airflow from down low
to up high) further moderated conditions
(Photo 5 and Figure 1). The high mass
of the construction and high thermal
resistance of the construction (Photo 6)
slowed temperature swings. This resulted
in beautiful, but expensive buildings. The
old masters asked, “Can we get similar
results with less money?”
A lack of money and resources leads to
innovation and compromises. Low-cost un-
insulated wood-frame buildings with metal
cladding and metal roofs began to be used
for bourbon warehouse aging (Photo 7).
Typically, the metal cladding and roof-
ing was shiny. The high solar reflectivity
of the wall and roof reduces the high tem-
perature and solar radiation in the sum-
mer. The low emissivity of the wall and
roof fills the valleys in low-temperature
extremes and reduces radiation heat loss
in the winter. Cross ventilation and stack
ventilation further moderate the tempera-
ture. The building does not get as hot in
the summer or as cold in the winter. Add
a little heat in the winter and you almost,
but not quite, get an “old” warehouse.
the temperature-time regimen. So, what
should the temperature-time regimen be
for good bourbon? I happen to be a tradi-
tionalist on this matter: not too hot in the
summer and not too cold in the winter,
with gentle temperature swings between
seasons so as not to stress the bourbon
as it ages to perfection. Most people in
buildings expect and want varying and
variable temperature, depending on out-
door weather, dress, and where they were
last. Only a computer simulated engineer
could think that a fixed, uniform tempera-
ture and humidity is the most desirable.
People are like good bourbon.
You want it to remain above 40°F (4°C)
in the winter to continue the chemical re-
actions. You want it to remain below 90°F
(32°C) in the summer so the reactions do
not progress too quickly. And, you need
time, many years. Some folks believe
that you need two or more decades to
get the really good bourbon. Bourbon
makers have figured out that what can
take decades can be compressed into a
couple of years. They learned to goose
the process by raising the temperatures
and increasing the temperature cycles to
make okay bourbon.
To establish a base comparison, let’s
look at what the old masters did. They
constructed high mass warehouses
coupled to the ground (Photo 4). Tin roofs
In new warehouses, you have to get
clever with how to store the barrels. In
old warehouses, you didn’t move the
barrels around much, if at all. Because
Advertisement formerly in this space.
86
ASHRAE Journal
ashrae.org
September 2008
temperature control is not as good in
new warehouses, barrels are moved over
time (Figure 2). They start at the top of
the warehouse and move down as the
aging process progresses before going
to market.
Goosing the aging process can be
done deliberately by increase the
temperature swings (amplitude) by
constructing low thermal resistance in
low reflectivity warehouses. Low reflec-
tivity warehouses are constructed with
open wood frames, and no thermal insu-
lation. They are clad with dark (painted)
metal sheets and dark (painted) metal
roofs. The warehouse is designed to
get hot in the summer and cold in the
winter. The roof and wall have high
solar absorption, gaining heat in the
summer. The roof and the wall have
high emissivity, losing radiation heat in
the winter. This is the opposite of low-e
window glazing. This is a “high-e wall
and roof.” I do have to come clean. I
can’t taste a big difference between the
goosed bourbon and the really good.
bourbon But, something about doing it
this way bothers me. I guess if you are
going to mix it with Coke, it probably
does not matter. For the sippin’ stuff, I
think it makes a difference.
The wood oak barrels do not seem to
mind the conditions they are exposed to
in either of the two approaches. Wood is
Photo 8 (left): A low thermal resistant/low reflectivity warehouse consists of dark (painted) metal cladding, dark metal roof, and an open wood
frame without thermal insulation. Photo 9 (right): Angel’s Share. Evaporation of alcohol from the barrels and the diffusion of the alcohol
through the walls provides nutrients to support mold growth. The evaporated alcohol from the barrels is called the “angel’s share.”
Figure 2: Stacking Bourbon Barrels. Be-
cause temperature control is not as good
in new warehouses, barrels are moved over
time. They start at the top of the warehouse
and move down as the aging process pro-
gresses before going to market.
pretty amazing stuff. Barrels made out of
wood are watertight, water resistant and
vapor resistant. Over time, some outward
diffusion of water vapor and alcohol oc-
curs along with inward diffusion of oxy-
gen. Through trial and error, the balance
of diffusion and chemical reactions with
temperature and time leads to a pretty
amazing result.
Legend has it that the mold growth on
the exterior of old bourbon warehouses
is caused by the evaporation of alcohol
from the barrels and the subsequent diffu-
sion of the alcohol through the walls. The
missing alcohol from the barrels is called
the “angel’s share.” Of course, sometimes
mold is just mold.
Today, we tend to use mechanical
systems and energy to create specific
interior environmental conditions. It is
sometimes helpful to go back and look
at what was done before mechanical
systems and energy consumption ruled
the building comfort universe. Today,
you make the HVAC system whatever
size needed and buy whatever amount
of energy needed to create the desired
controlled interior environment. The
problem with today is it soon becomes
tomorrow, and things change. Maybe
energy will no longer be available or
will be very expensive. I am betting that
some of those old lessons can be distilled
for tomorrow’s buildings.
Joseph W. Lstiburek, Ph.D., P.Eng., is
a principal of Building Science Corpo-
ration, in Somerville, Mass. Visit www.
buildingscience.com.
26
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
By Duncan Phillips, Ph.D., P.Eng., Assoc. Member ASHRAE; Meiring Beyers, Ph.D.; and Joel Good, Assoc. Member ASHRAE
T
  o determine whether the combination of building type, façade and site
conditions permit a net zero energy building, screening level calculations
must be done. For example, in a particular location, can a net zero energy build-
ing be one story? Two stories?
Using standard assumptions on internal
gains, and a high performance building
façade, the maximum height of a zero
energy building in Abu Dhabi, UAE, is
approximately two stories, according to
modeling done by the authors. This pre-
sumes that the solar collector area is the
same as the footprint of the building. If
internal gains are aggressively reduced,
then a three- to five-story, net zero energy
building might be possible.
Net Zero
Many definitions of net zero exist,1 and
some buildings meeting one definition do
not come close to meeting others. As a
minimum, a net zero energy building must
achieve an operating net zero energy de-
mand. This means that the combination of
all building energy demands must be offset
by the energy harvested within the site or
project. This is the lowest target level as it
does not acknowledge the embodied energy
in the building materials and construction,
nor the quality of the energy produced.
When proposing a net zero energy build-
ing, a design team must make assumptions
about the building and associated occupant
energy use and the potential for energy
harvesting at the building site. This infor-
mation is not always readily apparent. In
addition, the choice of building façade,
mechanical systems and occupant behav-
ior have significant impacts on whether a
building can achieve a low enough energy
use to match the energy produced on site.
This article illustrates how the combi-
nations of building façade, daylighting,
infiltration and other parameters can be
adjusted to lower energy use for a hy-
pothetical building in Abu Dhabi, UAE.
This energy demand is then compared to
the energy harvested on site within the
same footprint of the building.
Different energy harvesting strategies
are evaluated and the combination of
these two analyses points to a maximum
building height that can be designed
while maintaining a net zero energy
demand. A few key envelope design and
renewable energy decisions may limit the
maximum height of a building attempting
to obtain net zero energy status.
Methodology
A building’s energy consumption can be
coarsely broken down into envelope needs,
occupant needs and system efficiencies.
About the Authors
Duncan Phillips, Ph.D., P.Eng., is a senior as-
sociate and project director, and Meiring Bey-
ers, Ph.D., is an associate and project director at
Rowan Williams Davies & Irwin (RWDI) in Guelph,
ON, Canada. Joel Good is a specialist at RWDI in
Vancouver, BC, Canada.
Building Height and Net Zero
How High Can You Go?
This article was published in ASHRAE Journal, September 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
September 2009
ASHRAE Journal
27
Case
Case Description
Occupants
(kWh/m2 · yr)
Equipment
(kWh/m2 · yr)
Lighting
(kWh/m2 · yr)
Windows
(kWh/m2 · yr)
Walls
(kWh/m2 · yr)
Total
(kWh/m2 · yr)
Case 1
Façade and Gains,\* No Shading Devices
6.7
23.4
32.2
31.9
2.4
96.5
Case 2
Façade and Gains,\* 1 m Overhangs and Side Fins
6.7
23.4
32.2
17.8
3.0
83.0
Case 3
Façade and Gains,\* 1.5 m Overhangs and Side Fins
6.7
23.4
32.2
15.1
3.0
80.4
Case 4
Gains,\* Improved Glazing, No Shading Devices
6.7
23.4
32.2
23.0
2.8
88.0
Case 5
Gains,\* Improved Glazing, 1 m Overhangs and Side Fins
6.7
23.4
32.2
13.3
3.2
78.8
Case 6
Gains,\* Improved Glazing, 1.5 m Overhangs and Side Fins
6.7
23.4
32.2
11.4
3.2
76.9
Case 7
Internal Gains\* Reduced by 25%,
Improved Glazing, 1.5 m Overhangs and Side Fins
6.7
17.5
24.1
3.9
3.2
55.5
Case 8
Internal Gains\* Reduced by 50%,
Improved Glazing, 1.5 m Overhangs and Side Fins
6.7
11.7
16.1
3.9
3.2
41.6
\*Standard 90.1-2004 recommendations.
Table 1: Annual gains (sensible only) by end-use energy consumption.
Figure 1: Total building cooling and thermal loads by end use (kWh/m2 · yr).
350
300
250
200
150
100
50
0
Case 1
Case 2
Case 3
Case 4
Case 5
Case 6
Case 7
Case 8
Sensible Cooling (Gains)
Sensible Cooling (Air)
Latent Cooling (Air)
Latent Cooling (Occupant)
Light/Equipment
Fans/Pumps/Miscellaneous
Domestic Hot Water
Envelope energy demands include sensible conduction
and solar loads, along with latent and sensible infiltra-
tion load contributions. Occupant energy demands
include the sensible and latent loads associated with
the occupants, as well as the outside air requirements.
For this work, lighting and equipment loads are pre-
sumed to be sensible loads only, although it is realistic
to expect latent components from office and kitchen
equipment, for example. Finally, building system
efficiencies include installed mechanical component
efficiencies, configuration and control strategies.
A net zero building always relies on a renew-
able energy contribution. This article focuses on
technologies that can be closely integrated with the
building design and fit within the building footprint.
The contribution of solar energy harvested through
photovoltaic cells and concentrating solar collectors
are included in the parametric study. This strategy
acknowledges that Abu Dhabi does not have viable,
sustained wind energy potential.
Net zero energy demand, as discussed here, is
based on a net zero annual energy requirement with
ft (46 m) wall length, and 13 ft (4 m) floor-to-ceiling height.
A window-to-wall ratio of 30% was evenly distributed among
all four exposures. The building envelope was initially mod-
eled to represent ASHRAE Standard 90.1-2004 minimum
requirements for a hot climate (ASHRAE Climate Type 4B).
Initial estimates for internal gains were established using
the Standard 90.1-2004 recommended energy densities and
schedules for occupancy, lighting, and equipment/plug load
gains. The modeled office building was simulated for a typi-
cal year in a representative hot climate using the Abu Dhabi
IWEC weather data.3
The base model was simulated for eight scenarios represent-
ing the base case described previously, as well as cases with
improved shading and glazing systems (Table 1). The results
from these simulations are shown in Table 1 and Figure 1.
For a large footprint office space, the gains to a space are
dominated by windows (solar transmitted and thermally
conducted), lighting, and equipment loads. When good solar
shading practices are used, the window gains can be reduced
no penalties for storage or temporary borrowing of energy
from a district system. Additionally, it is assumed that the
quality of the energy produced is equivalent to the need for
this building: this implies equivalent value of low-grade hot
water and electricity. These assumptions are baseline and
permit an easier comparison of use and production. As a
screening process, these assumptions are a reasonable start
to show how much solar energy lands on a site versus that
amount required to operate the building. However, the type
of on-site energy production and its conversion efficiency is
critical to the success of achieving a net zero energy building.
Building Energy Consumption
The first step in a screening level calculation is estimating
the building’s energy demand. For this purpose a whole-
building energy model was created to predict building loads.
Using a public and freely available software product, a simu-
lation model of a typical office tower floor was created. A
simple floor plan was modeled with a square footprint, 151
28
ASHRAE Journal
S e p t e m b e r 2 0 0 9
significantly. However, the scheduled internal gains are main-
tained. This shows the importance of focusing on internal gain
reduction, as well as façade improvements when targeting net
zero energy design.
For example, if the equipment and lighting gains can be
reduced by 25%, along with using good solar shading (Case
7), the annual gains are reduced to 5.16 kWh/ft2 · yr (55.5
kWh/m2 · yr). Aggressively conserving by 50% (Case 8)
reduces the overall gains to 3.87 kWh/ft2 · yr (41.6 kWh/
m2 · yr). Methods to reduce these gains can include energy-
efficient lighting, lighting sensors (daylight and occupancy),
ENERGY STAR equipment, and minimization of standby
power loads.
From the information garnered from the model for internal
gains, overall annual building energy consumption was estab-
lished for each scenario. To do this, infiltration, ventilation and
domestic hot-water (DHW) demands were estimated, assumed
equal for each of the eight building scenarios, and added to the
sensible cooling (occupants, window and wall demands) and
plug loads (lighting + equipment) described previously. An
infiltration rate assumption of 0.25 ach was used, as well as a
ventilation rate as per Standard 90.1-2007 (5.30 cfm [2.5 L/s]
per person and 0.64 cfm [0.3 L/s · m2]) to determine infiltration
and ventilation loads.
For domestic hot-water calculations a supply of 1 gallon (3.7
L) per occupant per day, heated from 86°F [30°C] to a hot water
supply temperature of 140°F (60°C) was used. Occupant density
was assumed to be 276 ft2 (25 m2) per occupant. Finally, an
equivalent total electrical building energy demand was calcu-
lated using a chiller COP of 5. This annual equivalent energy
consumption is shown in Figure 2.
The results in this figure highlight that the energy impact
of infiltration is approximately the same as that of a high
performance façade (cooling). Further, the load contribu-
tion from outside air requirements for the occupants is of
the same magnitude as the sum of plug and façade driven
cooling loads.
Focusing on the façade as the exclusive driver of total building
energy demand will not lead to a net zero energy building. When
a high performance façade is selected that effectively reduces
solar gain and infiltration loads, a significant load contribution
from plug and lighting loads still must be addressed through
optimization of daylight penetration, internal lighting controls
and use of energy efficient appliances. This ultimately means
that there is diminishing value from focusing on the façade,
and that design teams must also concentrate on internal and
latent loads.
Renewable Energy Harvesting
The available solar radiation in Abu Dhabi makes the harvest-
ing of solar energy an obvious first choice for renewable energy
production. With the relatively low average wind speeds for the
region, wind energy typically may be less feasible in terms of
likely lower power production for roof-mounted, micro wind
turbines compared to solar energy for the same roof area.2 In
Advertisement formerly in this space.
Advertisement formerly in this space.
30
ASHRAE Journal
S e p t e m b e r 2 0 0 9
this paper, a technology that can be simply integrated onto a
given roof area was considered more appropriate.
Figure 3 shows the average daily solar irradiation for the region
for a solar collector panel tilted towards the south at an angle of
24°. Typical daily and annual average available solar radiation for
the region is of the order of 558 kWh/ft2 (6,000 Wh/m2) or 204
kWh/ft2 (2,190 kWh/m2), respectively, for a horizontal surface.
The authors used an HVAC systems modeling tool, coupled with
the same IWEC3 meteorology data used for the building energy sim-
ulations, to calculate the available solar energy for different surface
orientations and solar tracking schemes. Table 2 shows the results
of the predicted solar radiation for different collector arrangements.
These calculations assume 100% collection efficiency and no
inter-collector, or adjacent building, shading reductions to the
annual power production. These calculations confirm the annual
or daily average values reported previously and shown in Figure
3. Table 2 also shows the beam radiation component incident on
the same surfaces to identify the solar energy component avail-
Figure 2: Total building energy demand (equivalent electrical [kWh/
m2 · yr]). The cases are described in Table 1.
Case 1
Case 2
Case 3 Case 4
Case 5
Case 6
Case 7
Case 8
200
150
100
50
0
Figure 3: Annual average of available daily solar energy.
Annual
Average of
Daily Sums
3,000
4,000
5,000
6,000
7,000
(Wh/m2)
© European Communities, 1995 – 2009
Advertisement formerly in this space.
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
able to the concentrating solar renewable
technologies discussed below.
A few available solar conversion tech-
nologies are discussed later to identify the
range of conversion efficiencies. The intent
of the discussion is not to comment on the
cost implication, the suitability of the tech-
nology for a particular location or applica-
tion or the finer details of what the system
components should be to be feasible. It is
meant as a general guidance towards practi-
cal limits for conversion efficiency.
Photovoltaic (PV) Power Production
The conversion efficiency of the avail-
able solar energy into useful thermal or
electric energy varies greatly between dif-
ferent commercially available technologies
(Figure 4, for example, compares PV tech-
nologies4). Solar electricity production us-
ing multicrystalline silicone photovoltaic
cells typically have efficiencies of between
16% and 20%; thin film technology, some-
times a more economical choice, may
deliver efficiencies of around 10%.
Our approach here is focused on an
early assessment of the likelihood of
achieving net zero energy, regardless of
cost but using available technology. For
that reason a photovoltaic cell efficiency
of 17% was chosen. The power produc-
Annual Radiation Received (kWh/m2)
Solar Collector
One Axis Tracking
No Tracking
Flat Plate, Horizontal
2,802
2,204
Flat Plate, 24° Tilt
2,934
2,364
Flat Plate, Horizontal, Direct Beam Radiation
2,088
1,590
Flat Plate, 24° Tilt, Direct Beam Radiation
2,199
1,723
Table 2: Available solar radiation on collector surface (100% efficient) from calculations.
Figure 4: Photovoltaic cell conversion efficiencies improvement from 1975 through 2003.4
tion of these cells also deteriorates with increased outside
temperature. The power degradation temperature coefficients for
these cells are often quoted as approximately –0.3% to –0.4%
per degree Kelvin. The actual surface temperature of the cell,
that affects the conversion efficiency depends on the incident
radiation, the local dry-bulb temperature and local wind speed,
as well as wind exposure of the panels.5
Using local meteorological data for Abu Dhabi and a
predicted cell temperature based on these local conditions,5
the average panel collection efficiency may be reduced from
17% to 15%. For our calculation purposes a photovoltaic cell
efficiency of 15% was used. A large portion of the roof area
can be covered by photovoltaic cells with limited space made
available for access for maintenance. For the present analysis
a roof coverage factor of 75% was assumed.
Other photovoltaic modules are available with higher ef-
ficiencies, such as concentrating photovoltaic that use Fresnel
lenses to concentrate incident radiation on smaller very high
efficiency cells. These types of emerging technology devices
are not considered for the present analysis.
Electricity can also be produced through a solar thermal
cycle such as parabolic trough solar collector systems (pro-
ducing heated oil or steam) or concentrating mirrors focusing
radiation on a Stirling engine. Typically, the energy conversion
efficiency for large scale systems (solar radiation to electric-
ity) is 17% and 31% of parabolic trough and Stirling energy
systems, respectively.
Parabolic trough solar collector systems can be roof mounted
and connected to a trigeneration power generation system
that converts high pressure steam to electricity using a steam
turbine generator (Figure 5). The waste heat from the turbine
(lower pressure hot steam) can be used in an absorption chiller
system to produce chilled water with the remained of the waste
heat (low pressure hot condensate) can be used for domestic
hot-water production before being sent back to the collector
array for reheating. These systems require tracking devices
that continuously track the sun to focus the radiation on the
collector absorber tube.
Considering that high pressure steam can be produced at a
temperature of 608°F (320°C) and that the return temperature of
the steam to the collector array would be approximately 212°F
(100°C), a Carnot efficiency of approximately around 37% is
expected. Actual steam turbine efficiency when coupled with
a waste heat absorption system may be 14%.
Assuming that the thermal system losses and solar absorption
(reflectivity) losses amount to 25% of the incident solar energy
and that the absorption chiller system has a coefficient of per-
formance (COP) of 1.4 and requires 20% of its rated power in
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
electricity, it can be shown that the overall
system efficiency is approximately 34%
(solar energy to equivalent electricity).
This assumes that the equivalent electri-
cal energy required by a vapor compres-
sion chiller operates at a COP of 3.
For now, the balance of thermal power,
electrical power and chilled water pro-
duced with such a system compared to the
average office building energy demand
splits (electricity and cooling) was not
evaluated. The installation and collection
surface of this system will likely be lower
than that achievable by roof mounted
photovoltaic to account for the tracking
system, maintenance requirements and
thermal system components. A roof cov-
erage factor of 66% was assumed.
Table 3 summarizes the solar collec-
tor conversion efficiencies used for the
assumed rooftop-mounted renewable
energy systems that needs to match the
building energy demand.
Towards Zero Energy Building
The aim of the article is to illustrate
the available building floor space that
theoretically can be supported by a
roof-mounted renewable energy (solar)
technology. One way to simplify this is
to describe the balance between available
solar power and required building energy
as the number of floors of the modeled
building that can be stacked while still
achieving net zero energy. This ultimately
reduces the calculation to the ratio of an-
nual available solar energy (kWh/m2) per
technology discussed and the modeled
building scenario total energy demand
(kWh/m2). This ratio is number of floors
allowed to achieve net zero energy on a
site that can use all of its roof and build-
ing footprint to install a solar collection
device that produces electricity or its
equivalent.
Building Energy Simulation Scenario (Option)
Renewable Energy Used
1
2
3
4
5
6
7
8
Non-Tracking Photovoltaic
1.98
2.05
2.06
2.02
2.08
2.08
2.53
3.14
Tracking Photovoltaic
2.46
2.55
2.56
2.51
2.58
2.59
3.15
3.90
Concentrating Parabolic Trough
Solar Collector (PTSC)
3.45
3.57
3.58
3.52
3.62
3.63
4.41
5.46
Table 4: Effective number of floors to match roof-mounted renewable energy production (solar).
Figure 6: Effective number of floors to match roof mounted renewable energy production (solar).
6
4
2
0
Option 1
Option 2
Option 7
Option 6
Option 5
Option 4
Option 3
Option 8
Non-Tracking Photovoltaic
Tracking Photovoltaic
Concentrating PTSC
Figure 5: Parabolic trough solar collection system with steam turbine generator, absorption
chiller and domestic hot-water heating.
Renewable Technology
Solar Conversion Efficiency
Roof Coverage Factor
Photovoltaic Cell
15%
0.75
Solar Thermal Parabolic Trough
34%
0.66
Table 3: Assumed renewable energy conversion efficiency.
Table 4 and Figure 6 show the number of stories for the
different building arrangements coupled with the three solar
technologies discussed here. The results show that the maximum
height for a building with a standard efficiency (Scenarios 1
through 6) is approximately between two and three stories.
For the case with reduced internal gains (plug and lighting),
the building height can go to four or five stories based on the
assumptions used.
The calculations suggest that even in an area with high solar
exposure and good solar energy production the maximum num-
ber of floors that can be supported, for the simulated cases Op-
tions 1 through 6, is two for typical photovoltaic production. The
influence of the building façade has a significant influence on
the solar gains transmitted into the building. However, selecting
proper window-to-wall ratios, proper and ample shading for im-
portant well-exposed façades is not sufficient to create buildings
that can support more than three stories with renewable energy.
Significant energy demands are attributed to the building
lighting load, as well as the treatment of humid fresh air. If
significant savings (25% or 50%) can be achieved in lowering
Advertisement formerly in this space.
36
ASHRAE Journal
S e p t e m b e r 2 0 0 9
these two components (simulation Options 7 and 8) then the
building floor numbers that can be net zero energy increases
to between four and five.
Summary
The results presented highlight a number of important
conclusions:
•• The façade can be responsible for approximately 25% to
30% of the sensible building loads in a hot climate. Mean-
while, occupant needs such as lighting, equipment and
ventilation are a significant proportion of the total build-
ing energy demand. Focusing on the façade as a means to
achieve a net zero energy design is not the best strategy. As
important, is reducing the internal gains and latent loads.
•• The height of a building that can achieve net zero design is
two or three stories based on the topology presented here
and the assumptions. A different building configuration
will have different demand and generation levels.
•• The climate of Abu Dhabi is hot and humid. Many other
regions of the world have similar climates including other
regions of the Middle East, Asia and North America.
Therefore, the calculations are applicable to other areas.
Although similar estimates are also possible for dryer
and cooler parts of the world, the intent of this work is
to focus on the effect of renewable energy selection in a
very hot and humid climate.
•• A number of assumptions were made that simplify
the analysis and limit the applicability. However, for
screening process, these assumptions provide a starting
point to show how much solar energy lands on a site
versus that which is required to operate the building.
The reality of this analysis highlights that solar energy
harvesting alone does not permit tall net zero energy
buildings.
References
1. Torcellini, P., et al. 2006. “Zero Energy Buildings: A Critical
Look at the Definition. ACEEE Summer Study on Energy Efficiency
in Buildings.” Golden, Colo.: National Renewable Energy Laboratory.
2. Al-Abbadi, N.M. 2004. “Wind Energy Resource Assessment
for Five Locations in Saudi Arabia.” Riyadh, Saudi Arabia: Energy
Research Institute, King Abdulaziz City for Science and Technology.
3. ASHRAE. 2001. International Weather for Energy Calculations
(IWEC Weather Files) Users Manual and CD-ROM.
4. National Center for Photovoltaics at the National Renewable Energy
Laboratory. www.nrel.gov/pv/thin\_film/docs/kaz\_best\_research\_cells.ppt.
5. E. Skoplaki, E., A.G. Boudouvis, J.A. Palyvos. 2008. “A Simple
Correlation for the Operating Temperature of Photovoltaic Modules of
Arbitrary Mounting.” Athens, Greece: Solar Engineering Unit, School
of Chemical Engineering.
Advertisement formerly in this space.
72
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
Mold in Alligator Alley
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
S
pain gave Florida to the United States in exchange for
the United States giving up any claims on Texas. We
all know how that turned out. Nobody really wanted to
live in Florida except the Seminoles until air conditioning was
invented. It took a New York boy by the name of Willis Carrier
to make the state habitable for the rest of us.\*
The good news was that air conditioning came to Florida.
The bad news was that air conditioning came to Florida. With
air conditioning came people. Also, with air conditioning came
mold.†
When you air condition, you make things cold. When things
get cold, they sweat when it is humid. It gets humid in Florida.
So let’s build air-conditioned boxes in Florida lined with paper.
What could possibly go wrong?
Well, it rains in Florida, and the state is pretty much a swamp.
The air-conditioned, paper-lined box is rained on while sitting
on wet ground. Occasionally, hurricanes and wildfires occur.
This Florida box becomes wet from underneath, from the sides
\* Yes, I know that John Gorrie, a legendary Floridian, invented an ice-making machine to cool his hospital patients in Apalachicola, Fla., in the 1840s. However, the
idea of what we consider modern air conditioning was never fully developed until Willis Carrier came along.
† Everybody take a Valium. Yes, there was lots of mold in Florida buildings before the advent of air conditioning, but hyperbole is allowed in a column written by
me. Think of air conditioning as the fertilizer that helped improve mold yield per acre of floor area.
‡ This radiant barrier insulation nonsense is getting out of hand. If you think that it provides any thermal benefit on the inside of the typical mass wall, I have some
swampland in Florida that is for sale.
Figure 1a: Maximizing Damage. Wicking water inward at perimeter
while trapping water in the assembly with an interior reflective in-
sulation foil-faced vapor barrier.
Figure 1b: Rain Penetration. There are only two kinds of stucco:
stucco that leaks and stucco that will leak. Notice that the reflective
insulation foil-faced vapor barrier traps water in the wall.
and top and sometimes blows away. Thank goodness most of
them are so wet they can’t burn. They just smolder.
It’s easy to understand the physics of building on wet ground:
build on top of it and prevent water from wicking into the build-
ing by capillarity. But, in Florida we seem to go out of our way to
do it wrong. We use capillary active materials such as concrete,
block and stucco and configure them in such a manner as to
maximize damage (Figure 1a). We don’t wrap a sub-slab vapor
barrier capillary break around the perimeter of the foundation,
and we extend a stucco cladding into the ground to suck every
last available drop of water in the ground into the structure.
Then, we line the interior with a reflective insulation foil-faced
vapor barrier reinforced with mold food (aka kraft paper).‡
But, we don’t stop doing things wrong. Rain falls on the sides
of the structure (Figure 1b). So, we apply the stucco directly to
concrete block and assume that the stucco (and the paint on the
stucco) keeps the rain out. I call this “faith-based rain control.”
The stucco leaks, the paint leaks, the block leaks, and the wall
can’t dry to the interior because of the reflective insulation
foil-faced vapor barrier.
Perimeter Edge of
Slab Not Protected
Below Grade
Stucco Rendering
Extends Below Grade
Acting As a Wick
Reflective Foil Vapor
Barrier Trapping Water
Inside Wall Assembly
Paper-Faced Gypsum Board
Wood Baseboard
Tile Floor
Concrete
Slab
Sub-Slab Vapor Barrier
Ground Saturated With Water
Stucco
Masonry Block Wall
Concrete Grade Beam
Wood Furring
Reflective Foil
Insulation
Gypsum Board
Baseboard
Concrete Slab
Polyethylene
Vapor Barrier
This article was published in ASHRAE Journal, September 2009. Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Posted at www.ashrae.org. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE. For more information
about ASHRAE Journal, visit www.ashrae.org.
74
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
Add the capillary active materials, wet ground, rain, the
mold-sensitive materials, air conditioning and wrong-side-
of-the-assembly vapor barriers, and we get a unique Florida
experience (Photo 1).
It does not take much to solve these problems. Construct a flow-
through assembly from non-water-sensitive materials, and use the
same materials to protect the water-sensitive materials inboard of
them (Figure 2a). Install a plastic vapor barrier and capillary break
completely under the perimeter foundation grade beam (Photo 2).
Use a vapor semipermeable rigid foam insulation that water does
not damage to replace the foil reflective insulation vapor barrier
(Photo 3). This same rigid foam insulation protects the interior
water-sensitive, paper-faced gypsum lining. Then, don’t extend the
stucco into the ground, construct the slab with a perimeter “seat”
that acts as a concrete flashing that drains rainwater penetrating
the painted stucco rendering out of the block wall at its base and,
finally, protect the exposed concrete slab edge with a hygrophobic
vapor permeable coating (aka latex paint) (Figure 2b).
Photo 1: Unique Florida Experience. Baseboard gets moldy, gypsum
board at baseboard gets moldy, and kraft paper facing of reflective
foil gets moldy.
Photo 2: Perimeter Capillary Break. Plastic sheet extends out under
perimeter of slab edge foundation. Plastic skirt is attached to perim-
eter form boards, protecting below grade portion of exterior slab edge.
Figure 2a: Vapor Flow-Through Assembly. Wall dries in both direc-
tions. Interior vapor semipermeable rigid insulation is not moisture
sensitive and also protects the water sensitive interior paper-faced
gypsum lining.
Vapor Semipermeable Rigid Insulation
Extruded Polystyrene
Wood Furring
Polymer Modified (PM) or Standard
Portland Cement Stucco
Masonry Block Wall
Gypsum Board
Latex Paint or Other Permeable
Interior Finish
Drying to
Interior and
Exterior
Figure 2b: Exterior Wall Done Right. Seat in the slab, vapor semi-
permeable non-water sensitive interior rigid insulation, stucco not
extending into the ground, latex paint on the exposed slab. It does
not get much better than this.
Stucco
Masonry Block Wall
Seat in Concrete Slab
Weep Screed
Latex Paint
Concrete Grade Beam
Polyethylene Vapor
Barrier Extending
Under Grade Beam
and Upwards to Grade
Where it Also Acts As a
Capillary Break
Concrete Slab
Vapor Semipermeable
Rigid Insulation—Extruded
Polystyrene
Wood Furring
Gypsum Board Held
Up From Slab
Latex Paint or Other Vapor
Permeable or Vapor
Semipermeable Interior Finish
Baseboard
Photo 3: Vapor Semipermeable Rigid Insulation. Note the steel
stud interior wall framing is supported by brackets that do not
penetrate the foam insulation but are installed over the top of the
foam insulation.
Advertisement formerly in this space.
76
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
Not extending the stucco into the ground also improves ter-
mite resistance. The little buggers can pass through tiny gaps
or flaws that arise from incomplete adhesion of the stucco to
the concrete slab edge of the foundation perimeter.
Do we want to maximize water entry into Florida build-
ings? Because we do things to window openings that even
surprise me. For good structural engineering reasons, but
for bad water management reasons, the bottom of masonry
window openings in Florida are typically lined with precast
elements that are manufactured with a vertical ridge (Figure
3a) that inadvertently directs rainwater that leaks through a
window unit or that penetrates the window-to-wall interface
inward (Photo 4). And, the reflective foil-faced vapor barrier
once again does not help matters by trapping the water in the
wall. It makes you want cry.
Again, it does not take much to solve this problem. Just tier
the precast unit at the bottom of the window opening by adding
a secondary seat, thereby draining penetrating rainwater back
to the exterior (Figure 3b).
Now, we come to the air-conditioning system. Almost
everything that is done in Florida should be on a list of
“What Not to Do.” With the exterior walls wet through, we
use air conditioning to suck moisture deep into the structure
and draw any associated mold into the breathing zone. We
configure the air-conditioning systems in such a manner
as to develop interior negative pressures, while simultane-
ously locating the systems in the most severe environmental
conditions possible to minimize their life while maximizing
energy consumption.
If we want to build things wrong in Florida, here are four
more ways. First, vent the attic space so that during rain events
when it is particularly windy, rain can enter through roof vents
(a particular form of rainwater harvesting common to Florida).
Note to folks who don’t know much about hurricanes; you can’t
keep rain out of vented attics during hurricanes, but you can
keep rain out of attics that are not vented during hurricanes.
Second, penetrate the ceiling with lots of service penetrations,
framing drops, trey ceilings and every conceivable change in
height.
Third, locate the air-conditioning air-distribution system
in the vented attic. It is the hottest and most environmentally
inhospitable location in a building, where surface temperatures
Figure 3a (left): Rainwater Injection System. Ridge on precast unit is designed to structurally resist wind pressures during hurricane events.
Unfortunately, this ridge results in water draining inward into the building rather than outward. Notice that the reflective insulation foil-
faced vapor barrier traps water in the wall. Photo 4 (right): Leakage Path. Yes, they all really do leak at the window-to-wall interface and
through the window.
Screen
Precast
Unit
Stucco
Interior Sill
Reflective Foil Insulation
Gypsum Board
Wood Furring
Masonry Block Wall
Figure 3b: Drain the Rain. Tiered precast unit draining water to
exterior while providing structural load resistance.
Screen
Tiered Precast Unit
Stucco
Interior Sill
Gypsum Board
Wood Furring
Vapor Semipermeable
Rigid Insulation
Masonry
Block Wall
Secondary Seat to Provide
Backdam for Window Installation
Note: Minimum 0.5 in. High
Primary Seat to Provide
Backing for Sill Nailing Flange
Advertisement formerly in this space.
78
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
Photo 5: Unvented
Roof. Spray foam
insulation applied
to the underside of
the roof deck bring-
ing the attic and the
ductwork inside the
conditioned space.
can exceed 150°F (66°C). The extreme temperatures just ruin
equipment and ductwork.
Finally, and most importantly, make this air-distribution
system leaky (Figure 4a). The resulting negative pressure in
the conditioned space draws humid air from the attic into the
belly of the beast (Figure 4b). We can enhance this negative
pressure by not providing return paths to the air handlers and
closing doors (Figure 4c).
These negative pressure fields draw attic air not just into
interior framing but also down exterior walls, humidifying
surfaces along the flow path, while simultaneously picking
up available contaminants along the way. These negative
pressure fields also draw air from under the slab into the
occupied space through slab penetrations (I particularly like
the bathtub plumbing trap opening) and from the garage (the
“Kevorkian Option”).
Wow, how to fix this mess? Once again, simple approaches
work well. Construct the attic as a conditioned space, locat-
ing the air-distribution system within the conditioned space
and reducing the major adverse effects of system leakage
(Figure 5). The technology of choice is spray foam applied
directly to the underside of the roof deck (Photo 5). This
approach also handles the rain penetration through attic
vent problem. It also addresses the durability problem of
Figure 4a (top): Going Negative. Leaky duct distribution system in
a vented attic is a recipe for problems. Figure 4b (center): Leakage
Path. Unfortunately, this is a common experience. Figure 4c (bot-
tom): Door Closure. Closing doors magnifies the effect of pressures.
All we need is a dependable return path, and this particular problem
goes away.
Air-Handling
Unit
Leaky Air-Handling
Unit and Supply
Ducts
Supply
Supply
Return
Depressurized Conditioned Space
Inducing Infiltration
Colored shading depicts the building’s thermal
barrier and pressure boundary. The thermal barrier and
pressure boundary enclose the conditioned space.
Colored shading depicts the building’s thermal
barrier and pressure boundary. The thermal barrier and
pressure boundary enclose the conditioned space.
C
A
B
Cold Interior
Missing Firestopping/
Draftstopping
Hot, Humid Attic
Infiltration of Hot,
Humid Attic Air
Cold Interior
Condensation/Mold
Air-Handling
Unit
Supply
Supply
Return
Bedroom
Bedroom
Hall
Figure 5: Moving the Boundary. Locate the ducts inside by moving
the air barrier and thermal barrier to the underside of the roof deck.
Ducts are now inside. Duct leakage does not lead to major problems.
Air-Handling
Unit
Supply
Supply
Return
Colored shading depicts the building’s thermal
barrier and pressure boundary. The thermal barrier
and pressure boundary enclose the conditioned space.
Advertisement formerly in this space.
80
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
Photo 6: Garage Return Platform. After a vented attic,
what is the worst possible place to locate an air handler?
Yes, you guessed it, the garage. Florida HVAC at its best.
the ductwork. It is also energy efficient. The next step is
to install “jump ducts” (Figure 6) to provide adequate re-
turn paths when doors are closed without sacrificing noise
transmission performance.
What other innovative technology hurts us in Florida?
My absolute favorite, because it is so subtle and nefarious,
is the return platform in the garage (Photo 6). The return
platform encloses the return duct. The return duct within
the return platform leaks leading to a negative pressure
within the return platform (Figure 7). You get to suck air
out of the garage, and you get to suck air from under the
slab. The return platform creates an elegant capture cham-
ber for radon, soil gas, herbicides, termidicides and other
good stuff.
It is not impossible to build in Florida. It is not even diffi-
cult to build in Florida. It is just different. The rain, humidity,
swampland, and Canadian émigré’s make it an interesting place,
not a bad place.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation in Somerville, Mass. Visit www.
buildingscience.com.
Figure 6: Jump Ducts. Provide dependable return path without noise transfer.
Figure 7: Pressure Measurement (left). Return platform goes negative due to return leakage. Nefarious Return Platform (right). The fix
for this is to make the return side tight and bleed the pressure in the return platform enclosure by installing a grille through the enclosure,
connecting the platform enclosure to the space it is in.
Ceiling Grille
10 in. Diameter Flex
Duct (Typical)
Wall Cavity
Sealant
Ceiling Grille
Supply
Return
Plenum
Air-Handling
Unit (AHU)
Return System
(Negative Pressure)
Return Platform
Support Closure
Air Pulled
From Garage
Concrete Slab
Air Pulled
From Garage
Significant Leakage
at Connection
Between AHU
and Return Plenum
Air Pulled From Inside Return
Platform Support Closure
Through Gap Between AHU
and Return Plenum
Region of Greatest
Negative Pressure
Return Plenum
84
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
What’s Easiest
Is Not Always Best
By John Dieckmann, Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
In most refrigeration and air-condition-
ing systems, a simple vapor compression
cycle performs the cooling.
Refrigerant travels in a closed loop
from an evaporator, where heat is re-
moved from the cooling load as the
refrigerant boils, to an electric motor-
or engine-driven compressor; where
refrigerant vapor is compressed, to a
condenser; where compressed vapor
is condensed, to a throttling device;
where condensed liquid is expanded at
constant enthalpy, and then back to the
evaporator.
All of the commonly used expansion
devices (e.g., thermostatic, constant
pressure, or electronic expansion valves,
capillary tubes, orifice tubes, and orifices)
are constant enthalpy expansion devices,
differing by how they control refrigerant
flow.
If the refrigerant is expanded by a work
recovery expander, some shaft power can
be recovered and applied to the compres-
sor power input or other useful load; and
the work removed from the refrigerant
can reduce its energy content, increas-
ing the refrigeration effect, and thereby
improving the coefficient of performance
of the cooling cycle.
Alternative Cooling Cycles
With conventional cooling cycles us-
ing typical refrigerants, the incremental
performance improvement is typically
too small to justify the added cost and
complexity of a work recovery expan-
sion device. However, two noteworthy
exceptions exist:
• Transcritical carbon dioxide-based
cooling cycles have a large enough con-
stant enthalpy expansion loss such that a
work recovery expander will provide a
significant (25% to 30%) increase in the
COP; and
• Some chillers are large enough such
that the small increase in COP justifies
the addition of a specially designed ex-
pansion turbine. These exceptions aside,
the majority of cooling systems use a
constant enthalpy, throttled expansion.
Another way of looking at the expan-
sion loss is in terms of the amount of
vapor that is flashed during the expan-
sion. Before the condensed liquid re-
frigerant can do any useful cooling via
evaporation, the liquid refrigerant itself
must be cooled down to the evaporating
temperature.
This occurs during the expansion
process by evaporating (flashing, as it
M
echanical subcooling, despite its additional complexity and equip-
ment costs, actually can enhance refrigeration performance in certain
situations. When compared to a simple refrigeration cycle system, mechanical
subcooling often proves easiest is not always best.
happens nearly instantaneously) enough
of the refrigerant to remove enough heat
to cool it down from the temperature
leaving the condenser to the evaporating
temperature. The fraction of flashed vapor
varies with refrigerant properties and
with the temperature difference between
the refrigerant leaving the condenser and
the evaporating temperature.
Table 1 summarizes the calculated frac-
tion of flashed vapor for R-22, R-410A,
and R-134a at a range of air-conditioning
conditions (hot climate, AHRI standard
conditions, and the DOE B test condi-
tion), with no subcooling and with 15°F
(–9°C) subcooling leaving the condenser.
Particularly in hot climates, a significant
fraction of the refrigerant is flashed just to
get from the condensing to the evaporat-
ing temperature.
A simpler alternative to using work
recovery expansion to improve the ef-
ficiency of the expansion process is
using two stages of constant enthalpy
expansion, commonly called a liquid
economizer cycle, as shown in Figure 1a.
The vapor flashed after the first expan-
sion is at a pressure and saturation tem-
perature between those of the condenser
and evaporator, and can be compressed
independently from this intermediate
pressure back to the condenser pressure
with less work input (about half depend-
ing on the specific pressure levels) than
having to compress it all the way from the
evaporator pressure up to the condenser
pressure.
After the second expansion, the cool-
ing capacity of the refrigerant is slightly
higher than it would have been after a
single expansion.
The intermediate pressure vapor can
be compressed separately in a small com-
pressor, or in systems having two-stage
compression, the intermediate vapor can
be compressed in the second compressor
stage.
In most small systems (e.g., residential
and light/medium commercial), the com-
pressor is single-stage, and a drawback of
introducing a second small compressor
with a higher inlet pressure than the main
compressor is that there is no simple way
Mechanical Subcooling
This article was published in ASHRAE Journal, September 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form
without permission of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
Advertisement formerly in this space.
86
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
to ensure that the right amount of oil is
returned to each compressor, creating an
oil management problem.
Figure 1b illustrates a thermodynami-
cally equivalent way to improve expan-
sion efficiency, but instead using a sec-
ond, separately sealed refrigeration loop
to mechanically subcool the liquid refrig-
erant, thus avoiding the oil management
problem. In this arrangement, a small
refrigeration loop subcools the liquid
refrigerant after it has left the condenser
to a temperature midway between those
of the condenser and evaporator. This
small refrigeration loop operates with a
much higher evaporating temperature and
a higher COP than the main loop.
The cooling of the liquid refrigerant done by the mechani-
cal subcooling loop offsets cooling that would normally be
performed by the main compressor, resulting in energy savings
and a lower capacity requirement for the main compressor.
The energy savings of a mechanically subcooled system can
be approximated by assuming that half of the refrigerant that
would be flashed in a constant enthalpy expansion system can
be compressed with half of the energy input.
For example, taking R-410A at AHRI standard conditions
(95°F [35°C] outdoor temperature) from Table 1, 31% of the
refrigerant vapor is flashed in a constant enthalpy expansion
system, 15% of which could be handled at half the energy by
mechanical subcooling, thereby saving 7.5% of the total cool-
ing energy.
At the DOE B test condition (82°F [28°C] ambient), which
is the basis for the SEER rating of most residential central air-
conditioning equipment, energy savings of 5% to 6% would be
obtained. At lower ambient temperature, a modicum of capacity
control can be provided by shutting off the mechanical subcool-
ing loop, providing a small increase in efficiency.
Energy Saving Potential
According to the 2008 Building Energy Databook,1 in 2006
space cooling consumed 2.7 quads of primary energy in resi-
dential buildings and 1.6 quads of primary energy in commer-
cial buildings. Based on the rough estimate above, mechanical
subcooling could potentially reduce this consumption by 5%
to 6%, saving approximately 0.25 quad. Since the fraction of
Refrigerant
Ambient
Temperature
Condensing
Temperature
Fraction of Flashed Vapor
With No
Subcooling
With 15°F
Subcooling
R-22
115°F
135°F
0.326
0.266
95°F
115°F
0.248
0.191
82°F
102°F
0.199
0.145
R-410A
115°F
135°F
0.421
0.330
95°F
115°F
0.310
0.234
82°F
102°F
0.246
0.176
R-134a
115°F
135°F
0.380
0.311
95°F
115°F
0.289
0.224
82°F
102°F
0.233
0.170
Table 1: Fraction of vapor flashed.
Figure 1 (a and b): Two thermodynamically equivalent methods to improve the efficiency of the refrigerant expansion process.
Condenser
Condenser
Small Compressor
Subcooling
Heat
Exchanger
Expansion
Valve
Intermediate
Pressure
Expansion
Valve
A) Liquid economizer—two-step expansion,
flashed immediate pressure vapor is
compressed separately.
B) Mechanical subcooling with a separate
refrigeration loop.
Liquid
Main Compressor
Main Compressor
Condenser
Evaporator
Evaporator
Small Compressor
Advertisement formerly in this space.
88
ASHRAE Journal
S e p t e m b e r 2 0 0 9
flashed vapor goes up with ambient temperature, as shown in
Table 1, the energy savings potential is greater in hot climates,
where seasonal energy savings would be close to 10%.
The largest impact is on design cooling days, where the largest
flashed vapor fraction occurs, and where many electric utility
systems experience peak electric demand.
At AHRI standard conditions, which approximate the cool-
ing design condition in much of the U.S., energy consumption
would be reduced by about 7%. At a desert Southwest design
condition, energy use would be reduced by about 10%.
Market Factors
As with any energy saving technology, there is a tradeoff
between the increased cost of the cooling equipment and the
value of the energy saved. Implementation and energy sav-
ing potential of mechanical subcooling was discussed earlier
on the basis of equal condenser and evaporator coil capacity
and slightly reduced compressor capacity compared to a base
system.
However, even with a slight reduction in compressor capacity,
the cost of a smaller main compressor and a small subcooling
compressor will exceed the cost of the single larger compressor
of a base system. The subcooling heat exchanger also is an added
cost. Mechanical subcooling should be considered as a perfor-
mance enhancement option in hot climates, where the seasonal
energy savings would be at the higher end of the possible range,
and the favorable impact on peak electric demand could justify
a utility rebate to offset some of the increased equipment cost.
References
1. “2008 Buildings Energy Data Book.” 2008. Prepared by D&R
International for the U.S. Department of Energy, Office of Energy
Efficiency and Renewable Energy, Building Technologies Program.
http://buildingsdatabook.eere.energy.gov/.
John Dieckmann is a director with TIAX, Cambridge,
Mass. James Brodrick, Ph.D., is a project manager with the
Building Technologies Program, U.S. Department of Energy,
Washington.
The energy savings of a mechanically subcooled system can be approximated
by assuming that half of the refrigerant that would be flashed in a constant
enthalpy expansion system can be compressed with half of the energy input.
Advertisement formerly in this space.
Advertisement formerly in this space.
18
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
By Drury Crawley, Ph.D., Member ASHRAE; Shanti Pless, Associate Member ASHRAE; and Paul Torcellini, Ph.D., P.E.,
Member ASHRAE
A
s the futurist Stewart Brand observed, “Every building is a forecast. Every
 forecast is wrong.” Making forecasts progressively less wrong over time—
specifically, forecasts about high-performance buildings—is the purpose of the
U.S. Department of Energy’s (DOE) Zero Energy Buildings Database. The intent
of this article is to provide an overview of the DOE’s efforts toward realizing cost-
effective net zero energy buildings (NZEBs).
The vision of NZEBs is compelling.
These highly energy-efficient buildings
will use, over the course of a year, re-
newable technology to produce as much
energy as they consume from the grid.
Building owners and tenants stand to
realize attractive returns on their NZEB
investments while reducing carbon foot-
prints. And, while today’s buildings are
our nation’s highest energy-consuming
and carbon-emitting sector, with NZEBs,
our nation can gain a network of clean
domestic energy assets.
Yet, how realistic is this vision? How
close do NZEBs come to realizing their
design goals? How much does it cost
to design and build a net zero energy
building? Thanks to data being provided
voluntarily by building owners in the
Zero Energy Buildings Database, we
now have some early insight into these
questions and into the drivers of net zero
energy performance.
Just as important, we now have an in-
fluential community of industry leaders
who are committed to pushing the bound-
aries of building performance and shar-
ing the results. As part of the Net-Zero
Energy Commercial Building Initiative,
authorized by Congress in the Energy
About the Authors
Drury Crawley, Ph.D., leads the commercial
buildings team for the U.S. Department of Energy’s
Office of Building Technologies. Shanti Pless is
energy efficiency research engineer and Paul Tor-
cellini, Ph.D., P.E., is group manager of the com-
mercial buildings research group at the National
Renewable Energy Laboratory in Golden, Colo.
Getting to Net Zero
This rendering shows the proposed orientation of the National Renewable Energy Laboratory Research Support Facilities.
Image credit: RNL Design
This article was published in ASHRAE Journal, September 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
September 2009
ASHRAE Journal
19
It is still early in the collection and analysis of energy-perfor-
mance data. But it is already clear that high-performance com-
mercial buildings—some NZEBs, some “almost NZEBs”—can
be constructed cost effectively, providing productive environ-
ments for occupants, reducing operating costs, and enhancing
the competitiveness of commercial properties. Here is a syn-
opsis of what we’ve learned so far.
From “Real Low” to Zero
Our earliest experiences were with high-performance build-
ings that were not designed for net zero energy. DOE monitored
the performance of six of these “real low energy buildings.”8
What we found is that all of these buildings delivered significant
energy and cost savings under actual operating conditions—but
that none of them reached the levels of savings modeled in the
design. First, design teams were a bit too optimistic about the oc-
cupants’ behavior and acceptance of systems. Undoubtedly, some
of the shortfall also rested with inherent uncertainty of designing
buildings and forecasting their performance. Energy consumption
was higher and photovoltaic (PV) energy production was lower
than simulations predicted. In particular, daylighting contributed
less than predicted, which meant more electrical lighting was used.8
Again, driving down this uncertainty—and accelerating
investments in net zero energy buildings—is the motivation
behind the Zero Energy Buildings Database.9
Independence and Security Act of 2007 (EISA 2007), the DOE
hosts industry-led Commercial Building Energy Alliances
focused on specific interests of key sectors. To date, DOE has
launched three alliances representing substantial proportions
of the square footage in their respective sectors: the Retailer
Energy Alliance (17%), the Commercial Real Estate Energy
Alliance (21%), and the Hospital Energy Alliance (17%).1,2,3
EISA 2007 also authorizes the Net-Zero Energy Commercial
Building Initiative to support the goal of net zero energy for all
new commercial buildings by 2030, and specifies a zero-energy
target for 50% of U.S. commercial buildings by 2040 and net
zero for all U.S. commercial buildings by 2050.
Some members of the alliances take their commitment to high
performance an additional step. With technical support from
DOE national laboratories, each of these “National Account”
companies pledges to design and construct one new building
that is at least 50% more efficient than ASHRAE Standard
90.1-2004 and to renovate a facility to achieve at least 30%
savings over standard practices. With these investments—and
the detailed measurement and verification that will accompany
them—researchers will gain a richer understanding of the best
practices and technologies for achieving high performance,
along with the operational and cost data for a solid business
case. By sharing this knowledge base with peers, industry
leaders will spur further investment in high-performance
buildings—and, over time, a critical mass of data will enable
increasingly precise modeling of building energy performance
and greater certainty in net zero energy design.
Building design professional societies also have recognized
the vision of net zero energy buildings. For example:
•• ASHRAE Vision 2020 report4 sets out requirements for
developing the tools by 2020 to enable commercially vi-
able net zero energy buildings by 2030. ASHRAE’s recent
conference on net zero energy buildings featured more than
25 posters5 of NZEBs, some operating close to or at net
zero and others in various stages of design or construction.
•• The AIA 2030 Challenge6 calls for incrementally reducing
energy use, starting with a 50% reduction over existing
buildings’ energy use and increasing savings up to 2030,
when new buildings will be carbon neutral. Architecture
firms, large and small, are beginning to make this voluntary
commitment to adopt energy-saving targets in building de-
sign and implement steps to reach the carbon-neutral goal.
Policymakers also are embracing net zero energy buildings as
a key strategy for meeting energy and carbon goals. The Cali-
fornia Public Utilities Commission, for example, has an energy
action plan to achieve net zero energy for all new residential
construction by 2020 and net zero for all new commercial
construction by 2030. This action plan will provide direction
for future development of California’s Title 24 building energy
codes, as well as incentives for net zero buildings. NZEB goals
also were recently announced by the European Union (EU) in a
March 2009 press release.7 All EU Member States are to ensure
that all newly constructed buildings produce as much energy as
they consume on-site no later than Dec. 31, 2018.
Buildings have a significant impact on energy use and
the environment. Commercial and residential buildings
use almost 40% of the primary energy and approximately
70% of the electricity in the United States.10 The en-
ergy used by the building sector continues to increase,
primarily because new buildings are constructed faster
than old ones are retired. Electricity consumption in the
commercial building sector doubled between 1980 and
2000 and is expected to increase another 50% by 2025.10
Impact of Buildings on Energy
Growth in buildings’ energy use relative to other sectors.
45
40
35
30
25
20
15
10
5
Quads
1980
1985
1990
1995
2000
2005
Residential
Commercial
Industrial
Buildings Total
Transportation
20
ASHRAE Journal
S e p t e m b e r 2 0 0 9
fairly small (less than 14,000 ft2 [1300 m2]) one- or two-floor
commercial buildings. The next generation of net zero energy
buildings, as evident in the posters mentioned previously, will
include larger commercial buildings such as K–12 schools and
medium and large office buildings.
One example under construction is the new Research Support
Facilities (RSF) at DOE’s National Renewable Energy Labora-
tory (NREL) in Golden, Colo. This 218,000 ft2 (20 253 m2)
The database currently houses data on eight commercial
buildings, voluntarily reported by owners and architects. Some
data sets are modeled for yet-to-be-constructed facilities; others
include both modeled and end-use operating data. Each case
study provides details on key energy efficiency and renewable
energy technologies, a discussion of the NZEB definition(s)
used, cost and financing information, and images of the project.
In general, buildings with measured data in this database are
administration and executive office space
and data center will rely solely on renew-
able energy available on the roof and in
the parking lot (NZEB:B Classification).
At the point of building turnover, the
energy goals are whole building energy
use intensity of 25 kBtu/ft2·yr (284 MJ/
m2 · yr), LEED Platinum, and 50% energy
savings. By including energy performance
in the design/build acquisition process,
NREL is attempting to ensure the energy
models represent what is actually built. For
example, to ensure the as-installed wall
insulation represents the R-value in the
energy model, installation preconstruction
meetings are held to ensure the insulation
is installed to minimize thermal breaks.
NREL also specified plug loads to be
used in the energy models, and encour-
aged the design team to identify efficiency
strategies in the purchasing, control, and
operations of the plug and process loads.
Calibrating Expectations
In the quest for ever-greater precision
in energy-performance measurement,
we’ve uncovered the need for greater
precision in definitions. What do people
mean by net zero energy performance?
Are they talking the same language and
making the same assumptions? Aligning
goals and expectations—as well as mea-
surements—requires specificity.
Conceptually, an NZEB is one that has
no adverse energy or environmental im-
pact associated with its operation. It is a
building that is highly energy efficient and
that is capable of fulfilling the balance of
its energy needs using renewable energy
technologies, producing at least as much
energy over the course of a year as it draws
from utility grids. It is also possible to have
a grid-independent NZEB, with back-up
energy needs supplied from renewable
resources such as wood pellets or biodiesel.
To hone this concept into a measurable
and verifiable definition, the National
Advertisement formerly in this space.
Advertisement formerly in this space.
22
ASHRAE Journal
S e p t e m b e r 2 0 0 9
Renewable Energy Laboratory has developed a series of papers
(see the sidebar, What Is a Net Zero Energy Building?) drawing
on real-world experiences, including data reported through the
Zero Energy Buildings Database.
To arrive at a shared definition, parties in an NZEB project
must evaluate two interrelated questions:
•• How will we account for energy use? Some projects target
net zero energy use at the site. Others allow for purchased
renewable energy to supplement on-site renewables, with
that energy use accounted for at the source. In other cases,
energy cost is the predominant factor, with the goal being to
offset any purchased energy with revenues realized through
the sale of on-site renewables. Still others target net zero
emissions of carbon, nitrogen oxides, and sulfur dioxide.
•• What are our boundaries for choosing among renewable
energy options? If a project targets net zero energy use at the
site, that necessarily limits the renewable energy choices to
sources and technologies available within the building foot-
print or at the site. Some projects use renewable energy sources
from beyond the site (e.g., biomass) to produce power at the
site, while others incorporate purchased renewable energy.
Clearly, getting to an agreement on energy-use accounting
and renewables options is pivotal to determining NZEB design
goals and strategies.
The Future for NZEBs
Ongoing measurement and verification are essential in
realizing the full benefits of a net zero energy design. DOE
recommends that NZEB status be reviewed and tracked each
year through utility bills or submetering.
Realistically, a building may be designed to achieve one or
more NZEB definitions but may not achieve a net zero energy
position in actual operations every year. Any NZEB may fall into
the near-NZEB category in a given year, depending on weather,
the condition of the building, operations, and other factors. A
well-operating NZEB also may become a near NZEB during
abnormal weather years that have above-average heating and
cooling loads, with below-average solar and wind resources.
An area under study at DOE and the national laboratories
is the potential for net zero energy use at a community or
campus level. Clearly, buildings do not stand alone, and
more data is needed to determine optimal ways to extend
the boundaries of net zero energy to most effectively use
the renewable energy sources available within a broader
footprint.
Another area of study, initiated in partnership with
utilities, is the longer-term impact of NZEBs on energy
production. Utilities are concerned about how large-scale
application of NZEBs will affect grid stability. A primary
Advertisement formerly in this space.
Advertisement formerly in this space.
24
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
lesson learned from some of the initial NZEBs is that peak
demand issues are even more pronounced than in typi-
cal buildings.8 While NZEBs have large PV systems that
offset significant energy use, their demand for grid power
peaks in the evening, during morning warm-up, or when
a cloud blocks the sun. As a result, NZEBs often do not
offset peak demand.
To address the potential poor load factors of NZEBs,
more research is needed on energy storage and its effect
on large-scale NZEB penetration scenarios. With energy-
storage integration, flatter load profiles, and better load
factors, utilities will be much more agreeable to the con-
Calibrating expectations is a foundation for success in any
net zero energy building (NZEB) project.
In the broadest sense, an NZEB is a residential or com-
mercial building with greatly reduced energy needs. In such a
building, efficiency gains enable the balance of energy needs
to be supplied with renewable energy technologies.
But this broad definition leaves plenty of room for inter-
pretation—and for misunderstanding among the owners,
architects, and other players in an NZEB project. Agreeing
to a common definition of NZEB boundaries and metrics is
essential to developing design goals and strategies.
To improve clarity, the National Renewable Energy Labo-
ratory has created two foundational references:
Zero Energy Buildings: A Critical Look at the Definition
(August 2006) documents four NZEB definitions: net zero
site energy, net zero source energy, net zero energy costs,
and net zero energy emissions.11
Zero Energy Buildings: A Classification System based on Re-
newable Energy Supply Options (July 2009) classifies NZEBs
based on the renewable energy sources used. At the top
of the classification system is the NZEB:A—a building that
offsets all of its energy use from renewable energy re-
sources available within the footprint. At the lowest end is
the NZEB:D—a building that achieves an NZEB definition
through a combination of on-site renewables and off-site
purchases of renewable energy credits.
Table 1 and the sidebar “Net Zero Energy Building
Definitions” summarize the four NZEB definitions and four
energy-use classifications.
There is no “best” definition or energy-use accounting
method; each has merits and drawbacks, and the ap-
proach for each project should be selected to align with
the owner’s goals. But across all NZEB definitions and
classifications, one design rule remains constant: tackle
demand first, then supply.
NZEB owners and designers should first use all possible
cost-effective energy efficiency strategies and then incorpo-
rate renewable energy, weighing the many possible supply
options available and giving preference to sources available
What Is a Net Zero Energy Building?
within the building footprint. Use of on-site renewable op-
tions over off-site options minimizes the overall environmen-
tal impact of an NZEB by reducing energy transportation,
transmission, and conversion losses.
In addition to efficiency measures, demand-side strategies
may include renewable energy sources that cannot be com-
moditized, exported, or sold, such as passive solar heating,
daylighting, solar ventilation air preheaters, and domestic
solar water heaters. Typical supply-side generation options
include photovoltaics, solar hot water connected to a district
hot water system, wind, hydroelectricity, and biofuels.
Net Zero Energy Building Definitions
• Net Zero Site Energy: A site NZEB produces at least
as much renewable energy as it uses in a year, when
accounted for at the site.
• Net Zero Source Energy: A source NZEB produces
(or purchases) at least as much renewable energy as
it uses in a year, when accounted for at the source.
Source energy refers to the primary energy used to
extract, process, generate, and deliver the energy to
the site. To calculate a building’s total source energy,
imported and exported energy is multiplied by the ap-
propriate site-to-source conversion multipliers based
on the utility’s source energy type.
• Net Zero Energy Costs: In a cost NZEB, the amount of
money the utility pays the building owner for the renew-
able energy the building exports to the grid is at least
equal to the amount the owner pays the utility for the
energy services and energy used over the year.
• Net Zero Energy Emissions: A net zero emissions
building produces (or purchases) enough emissions-free
renewable energy to offset emissions from all energy
used in the building annually. Carbon, nitrogen oxides,
and sulfur oxides are common emissions that NZEBs
offset. To calculate a building’s total emissions, imported
and exported energy is multiplied by the appropriate
emission multipliers based on the utility’s emissions and
on-site generation emissions (if there are any).
cept of large numbers of buildings with significant on-site
generation capacity.
Energy consumption in our nation’s commercial building
sector will continue to increase until buildings can be designed
to use energy efficiently and produce enough energy to offset
their growing energy demand. DOE has set an aggressive goal
to create the technology and knowledge base for cost-effective
net zero energy commercial buildings by 2025, and we are
gratified to have many industry leaders joining us in this quest.
We invite commercial architects, engineers, and owners to
use the Zero Energy Buildings Database and to contribute their
own data to make it an increasingly useful tool.
September 2009
ASHRAE Journal
25
All NZEBs must reduce site energy use through energy efficiency and demand-side renewable building technologies. (Examples: Day-
lighting, insulation, passive solar heating, high-efficiency HVAC equipment, natural ventilation, evaporative cooling, ground-source heat
pumps, ocean water cooling.)
In addition, they must use supply-side renewable energy according to one of the four NZEB classifications. Column three of this chart
discusses the ability of each classification to meet the site, source, emissions, and cost definitions of NZEBs.
ZEB
Classification
Renewable Energy Supply-Side Options
ZEB Definitions
On-Site Supply Options
A
Use renewable energy sources available within the building’s footprint
and directly connected to the building’s electrical or hot/chilled water
distribution system.
(Examples: Photovoltaic, solar hot water, and wind located on the building.)
Yes: Site, Source, Emissions
Difficult: Cost
If the source and emissions multipliers for a ZEB:A are high
during times of utility energy use but low during times the ZEB
is exporting to the grid, reaching a source or emissions ZEB
position may be difficult. Qualifying as a cost ZEB may be dif-
ficult depending on the net-metering policies in the area.
B
Use renewable energy sources as described in ZEB:A
and
Use renewable energy sources available at the building site and
directly connected to the building’s electrical or hot/chilled water
distribution system.
(Examples: Photovoltaic, solar hot water, low-impact hydroelectric, and wind located on park-
ing lots, adjacent open space, but not physically mounted on the building.)
Yes: Site, Source, Cost, Emissions
Difficult: Cost
If the source and emissions multipliers for a ZEB:B are high
during times of utility energy use but low during times the ZEB
is exporting to the grid, reaching a source or emissions ZEB
position may be difficult. Qualifying as a cost ZEB may be dif-
ficult depending on the net-metering policies in the area.
Off-Site Supply Options
C
Use renewable energy sources as described in ZEB:A and ZEB:B
and
Use renewable energy sources available off-site to generate energy
on-site and directly connected to the building’s electrical or hot/
chilled water distribution system.
(Examples: Biomass, wood pellets, ethanol, or biodiesel that can be imported from off-site,
or collected from waste streams from on-site processes that can be used on-site to generate
electricity and heat.)
Yes: Site
Difficult: Source, Cost, Emissions
A ZEB:C source and emission position may be difficult if car-
bon-neutral renewables such as wood chips are used or if ZEB
has an unfavorable source and carbon multipliers. This can oc-
cur if a ZEB exports energy during times that the utility has low
source and carbon impacts, but imports energy when the utility
has high source and carbon impacts. ZEB:C buildings typically
do not reach a cost ZEB position because renewable materials
are purchased to bring on-site—it would be very difficult to
recoup these expenses by any compensation received from the
utility for renewable energy generation.
D
Use renewable energy sources as described in ZEB:A, ZEB:B, and
ZEB:C
and
Purchase certified recently added off-site renewable energy sources,
as certified from Green-E12 or other equivalent renewable-energy
certification programs. Continue to purchase the generation from this
new resource to maintain ZEB status.
(Examples: Utility-based wind, photovoltaic, emissions credits, or other “green” purchasing
options. All off-site purchases must be certified as recently added renewable energy.12 A
building could also negotiate with its power provider to install dedicated wind turbines or
PV panels at a site with good solar or wind resources off-site. In this approach, the building
might own the hardware and receive credits for the power. The power company or a contrac-
tor would maintain the hardware.)
Yes: Source, Emissions
No: Site, Cost
ZEB:D buildings may qualify as source and emissions if they
purchase enough renewable energy and have favorable source
and emissions factors. They will not qualify as site and cost.
Table 1: Classifying net zero energy buildings by renewable energy supply.
References
1. Retailer Energy Alliance. www.eere.energy.gov/buildings/retailer.
2. Commercial Real Estate Energy Alliance. www.eere.energy.gov/
buildings/real\_estate/.
3. Hospital Energy Alliance. www.eere.energy.gov/buildings/hospital/.
4. “ASHRAE Vision 2020.” 2008. www.ashrae.org/doclib/20080226\_
ashraevision2020.pdf.
5. ASHRAE Net Zero Conference. 2009. Poster Presentations. www.
ashrae.org/events/page/2198.
6. AIA 2030 Challenge. www.aia.org/about/initiatives/AIAB079458.
7. European Union (EU) Press Release. 2009. www.europarl.
europa.eu/pdfs/news/expert/infopress/20090330IPR52892/2009033
0IPR52892\_en.pdf.
8. Torcellini, P., et al. 2006. “Lessons Learned from Case Studies of
Six High-Performance Buildings.” NREL Report No. TP-550-37542.
Golden, Colo.: National Renewable Energy Laboratory. www.nrel.gov/
docs/fy06osti/37542.pdf.
9. U.S. Department of Energy. Zero Energy Buildings Database. zeb.
buildinggreen.com.
10. EIA. 2005. Annual Energy Review 2004. Washington: U.S. De-
partment of Energy, Energy Information Administration. www.eia.
doe.gov/emeu/aer/contents.html.
11. Torcellini, P., et al. 2006. “Zero Energy Buildings: A Critical
Look at the Definition. ACEEE Summer Study on Energy Efficiency
in Buildings.” Golden, Colo.: National Renewable Energy Laboratory.
12. Green-E. 2009. www.green-e.org (last accessed March 2009).
44
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
By Gaylen Atkinson, Member ASHRAE; and Tom Colvin P.E., Member ASHRAE
T
 o offset the environmental impact from the Society’s annual meetings,
ASHRAE launched its first sustainable footprint project at the 2008 Annual
Meeting in Salt Lake City. ASHRAE’s Utah chapter designed and installed a solar
domestic hot-water (DHW) heating system at a home for teens. These projects
are an ongoing way for the Society to give back to the community where its
meeting is held, and can serve as a way for the chapter to learn more about
solar DHW systems.
The system was installed at the Lolie
Eccles Teen Home at the Salt Lake City
YWCA. This residential facility has the
capacity to serve 12 pregnant or parenting
teen girls who are homeless or in state
custody. Although the deadlines for this
project were tight, the system has been
producing solar heated water at its design
capacity since startup.
The chapter members, representing
many companies, teamed up to donate the
design, materials, and installation work
while many others contributed financially
to the project (http://tinyurl.com/nt4dlf).
Based on early overwhelming support for
the project, the decision was made just
weeks prior to the meeting to have the
system operational prior to the opening
session in June 2008. Unfortunately, our
decision to not follow the original plan of
collecting the money at the annual meeting
and then completing the project caused
many of our problems through its normal
design and installation process. Rushing
the installation, we skipped submittal and
material reviews, which forced us to correct
the resulting problems after installation.
The design criteria is discussed here
and the installation process and commis-
sioning is described in detail to give the
reader a sense of the various problems we
encountered, the solutions we developed,
and the important operation problems that
any solar system designer would want to
know. Included are system diagrams and
Web screen shots of the data reported by
the system, design, installation, and com-
About the Authors
Gaylen Atkinson is president of Atkinson Elec-
tronics, Inc., and Tom Colvin, P.E., is president
of Colvin Engineering Associates in Salt Lake City.
Lessons Learned
Solar Hot-Water
Heating System
This article was published in ASHRAE Journal, September 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
September 2009
ASHRAE Journal
45
missioning recommendations, and summer 2008 and winter
2008 – 09 performance history.
System Design
The first task for the design effort was to define and reduce
the load. Several different low-flow showerheads were tested
by installing a sample at the existing facility to determine
that the showerheads would suffice for the teenage girls. The
administrator also assisted designers by providing some timed
shower data from the current occupants to accurately predict
hot-water usage on a daily basis.
Based on administrator feedback, the predicted hot-water us-
age for the facility was estimated to be an average of 75 gallons/
day (284 L/day) on weekdays and 10 gallons/day (38 L/day) on
weekends. The facility houses 12 teenage girls and their young
children. Now that the facility has been operating with the solar
system for the past 10 months, the actual hot-water usage has been
measured and equates to 65 gallons/day (246 L/day) per person on
weekdays and 5 gallons/day (19 L/day) per person on weekends.
After the number, duration and time period for daily showers
and laundry had been defined, the optimum storage volume was
calculated. Using solar heating computer simulation software,
the optimum solar panel size for this facility was determined
to be a four-panel array of 4 ft by 8 ft (1.2 m by 2.4 m) panels
(Photo 1). This system’s size was predicted to provide 63% of
the annual hot water for the facility.
We decided to use photovoltaic (PV) powered dc pumping,
a new trend in solar hot-water heating systems, rather than a
conventional ac powered pump. This eliminated any parasitic
cost of utility power because the pumping energy would be
provided by the sun. The additional benefit is avoiding a glycol
loss from system boil-overs during power outages.
Monitoring and Control
An automation company donated a full-featured system
that could be used for system monitoring, energy performance
calculations, and differential temperature control. Flow meters,
temperature sensors, and other data points into the system were
monitored, and Web pages of live data were displayed at the
2008 ASHRAE Annual Meeting (Figure 1). Custom automation
programming was provided by Utah chapter members and firms
owned by local members installed the solar piping and controls.
Small solar hot-water systems typically lack the control sophis-
tication of this project, but our automation has been essential
to identifying problem areas during system commissioning.
The secure project site required remote monitoring where we
studied system performance data logs and fine-tuned the con-
trol software to obtain maximum energy collection (Figure 2).
Installation
The Teen Home was a good fit for this project because of its
daily domestic hot-water usage requirements. We decided to
install two 80 gallon (303 L) preheat tanks with built-in glycol
heat exchangers feeding into two existing commercial 80 gal-
lon (303 L) gas domestic water heaters. A local engineering
firm donated the design work and a local chapter member’s
firm donated the installation and successfully persuaded other
firms to donate storage tanks and other accessories. Only the
solar collectors and mounting hardware were purchased, using
money donated by ASHRAE members and other Region IX
chapters. Excess contributions were given to the Louisville
chapter to seed its sustainability project for the 2009 ASHRAE
Annual Conference.
The revised chapter plan required the system to be installed
and running for the ribbon cutting on June 20, 2008, the day
before the Annual Conference opened. ASHRAE president Kent
Peterson attended, along with other dignitaries, local govern-
ment officials, and representatives of the media. Because the
system and installation were donated, there wasn’t a general
contractor to enforce project schedules. The project was pro-
ducing hot water, along with the live Web demo, barely in time
for the dedication. We would advise other chapters to allow the
full year to accomplish their sustainability projects to avoid
last-minute completion headaches.
Getting the System to Work
The design engineering firm and mechanical contractor were
well respected for their conventional HVAC expertise, but they
didn’t have a lot of recent solar hot-water system experience.
As a result, we learned as we went. The first major issue we
discovered during installation was that the company donating
the storage tanks had mistakenly shipped the Florida version,
which heated city water directly in the collectors without the gly-
col heat exchangers required by the much colder Utah climate.
Since the tanks were already piped, we decided to leave them
in place for the summer and correct the problem before winter.
We evaluated keeping the tanks by adding a separate heat ex-
changer for the glycol with a domestic water pump. This would
have required re-piping, modifying the controls with extra sensors,
and more pump control. Fortunately, the company that donated
the tanks volunteered to ship the correct tanks, and the installing
contractor agreed to re-pipe them when they arrived, leaving the
system operating according to its original design (Figure 3).
The correct tanks were installed several months later and the
glycol loop was isolated, but additional taps into the system
were required to inject the glycol. In addition, once the glycol
expansion tank was returned to its isolated loop function, we
also had to add an additional expansion tank to handle the extra
domestic hot-water storage capacity.
We discovered the second major issue during the meeting
while we were remotely monitoring the system. Because the
home used very little hot water during the weekend, the stor-
age tanks were reaching almost 180°F (82°C). We found the
existing tempering valve was not piped correctly to inject cold
water, because the original system piping schematic did not
reflect the extra bypasses that we found after carefully tracing
all the old and new piping.
In addition, a check valve shown for the existing DHW re-
circulating pump was missing, so we were back-feeding very
hot, solar-heated water into the system, bypassing the existing
46
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
Figure 2: Live solar collection hourly Btu data log from the project Web site.
water heaters and tempering valve. This became apparent af-
ter we added control to the recirculating pump that had been
running continuously before the solar water heating system
was installed. We had to have the maintenance staff manually
dump solar-heated water several times to prevent a potential
hazardous situation.
The installing contractor returned and re-piped the tempering
valve and added a check valve, after which we were able to make the
tempering valve function properly in its safety role. To prevent future
problems, additional temperature sensors were added to monitor the
hot-water system. We also added a solenoid valve, so the automation
Photo 1: The (four) flat plate collectors with the solar pump PV panel.
Figure 1: Solar energy data on the project’s live data Web site (www.utahashraesolar.tzo.com).
system could automatically dump hot water
to prevent overheating on light usage days.
The dc pump pushed about 2 gpm (0.13 L/s)
of city water on peak solar days, or 0.5 gpm
(0.03 L/s) per panel, falling within the col-
lector manufacturer’s guidelines. However,
this would probably not be adequate once
glycol was added to the system.
When the glycol heat exchanger tanks
were installed, we ran the system on city
water for a few days to discover any prob-
lems before we pumped in glycol. The
tanks were piped reverse-return for the
glycol and domestic water sides, but we
discovered that one tank heated to 155°F
(68°C) during the time that the other tank
only heated to 125°F (52°C). We had the
contractor re-pipe the glycol heat exchang-
ers, counting every elbow and tee to make
sure each tank heat exchanger was exactly
balanced. The next day the two tanks were
tracking within 0.5°F (0.3°C). If we had
been using a higher head and flow ac-
powered pump, we could have corrected
the problem by balancing with an isolation
valve. This was not possible with the low-
head and low-flow photovoltaic-powered
dc pump that we were using.
Controls and Live Monitoring
The original control sequence called
for differential control: starting and stop-
ping the solar pump based on the collector
output and tank temperatures. However,
with PV powered pumping, we started
with the much simpler approach of the
PV panel powering the pump whenever
the sun was shining, with load-matched
flow during the collection period.
Because the automation system was calculating and logging
solar hot-water Btu production, we shortly discovered that the
pump operated for several hours beyond the 8 hour (±4 hours
of solar noon) thermal collection period. This resulted in the
flat plate collectors reradiating energy that had already been
collected in the storage tanks. The data logs showed the daily
Btu count decreasing, while the collector output temperature
was lower than the input.
We had temperature sensors on the collector output, input,
and the tank, so we programmed the automation system to
September 2009
ASHRAE Journal
47
Figure 3: Original piping diagram from the project Web site.
prevent the pump from running unless
the collector output was warmer than
the tank. We wired the pump through
a normally closed relay so that in the
event of a power failure the pump would
continue to operate from the PV panel.
This turned out to be a wise decision as
the building experienced several power
failures and the PV-powered pump kept
running during the outage, preventing
overheating and loss of glycol.
Another issue we found was that if the
tanks were hot, typically in the afternoon,
and clouds rolled in, the collector output
temperature would drop rapidly. If sub-
stantial cold water entered the tank at the
same time, due to laundry, etc., the tank
temperature would be colder than the col-
lector output, keeping the pump running
and reradiating collected heat. This was
also noticed by our Btu count going down as the collector input
temperature would be several degrees hotter than the output.
We modified the control sequence to prevent the pump from
running whenever the collector output temperature was lower
than the input, which corrected the problem. We experimented
with time delays and minimum pump runtimes to prevent short
cycling the pump on morning startup and reradiation preven-
tion shutdown.
Advertisement formerly in this space.
Advertisement formerly in this space.
48
ASHRAE Journal
ashrae.org
S e p t e m b e r 2 0 0 9
We noticed significant burner runtime, making up
standby losses, which was especially irritating when
we had much higher solar tank preheat temperatures.
We added control to the domestic water heater burn-
ers to shut them down (but with automatic restart
if the tank temperature dropped too low) whenever
the solar tank temperatures were significantly higher,
saving a lot of gas. Because we had 160 gallons (606
L) of additional solar preheat storage capacity, we
had the maintenance staff valve-off and operate only
one domestic water heater at a time, which further
cut the standby losses.
Fine-Tuning the System
After we corrected the problem with the solar
pump running too long, our flow meter, which
clocked one pulse per gallon, showed a thermo-
syphon, which caused additional reradiation of
already stored energy. We suspected the solar loop
check valve was stuck open (Figure 3). A new
valve was installed and the problem immediately
disappeared. The Btu logs showed that we had
been losing up to 20% of the Btus collected each
day before we stopped the PV pump extra runtime
and the thermosyphon.
After the overheat dump valve was installed,
we never worried again about overheating on low
usage days because hot water was automatically
dumped to prevent reaching 180°F (82°C) storage
tank temperature. The most effective sequence
was running the dump valve for several minutes
any time the tank temperature hit 170°F (77°C)
before 4 p.m., dumping about an hour’s worth of
collection. We found we could move the time to
about 3:30 p.m., which saved water, because the
remaining solar collection time didn’t allow the
tanks to reach 180°F (82°C). We originally con-
sidered stopping the pump when the tank reached
180°F (82°C) but decided it was a bad idea for our
system as the collectors would boil and lose glycol,
shutting the system down until it was recharged.
since the tank transfer pump was installed last fall. The pump
has run for several hours each weekend during the hottest part
of this summer.
When we changed solar tanks and added glycol, the solar loop
dropped from 2 gpm (0.13 L/s) on city water to 1.6 gpm (0.10
L/s) on glycol, which proved to be a problem. Several weeks
later the collector temperature was more than 240°F (116°C),
there was no flow, and we suspected the glycol was boiling. We
rushed to the project, found steam coming out of the collector
output automatic vent, and covered the collectors with a tarp
until we could correct the no-flow problem.
The glycol expansion tank pressure gauge had dropped to al-
most zero. We could not remove the pump for inspection because
the isolation valves also included the expansion tank in the loop.
Figure 4: Piping for the tank transfer pump from the project Web site.
After observing that almost 100 gallons (379 L) of hot water
were dumped each weekend in September to prevent overheat-
ing, we experimented by adding a pump to transfer the solar
heated preheat tank water into the gas domestic water heaters,
pushing the lower temperature domestic hot-water heater water
into the preheat tanks, allowing several more hours of solar col-
lection in the afternoon (Figure 4). When we started the pump,
we found we also needed to add an external check valve as the
donated pump did not have one built in. Our sophisticated con-
trol logic was not necessary because all we needed was to run
the tank transfer pump for an hour after 2 p.m. in the afternoon,
whenever the pre-heat tank temperature exceeded 160°F (71°C).
We never dumped hot water again on a weekend last fall. As
of Aug. 10, 2009, the emergency dump valve has not operated
Figure 5: Pump curve for dc solar pump.
10
9
8
7
6
5
4
3
2
1
0
Pump Head (ft)
0
1
2
3
4
5
6
7
gpm
D5 Solar 710B/D5 Solar 720B
September 2009
ASHRAE Journal
49
We found the dc pump manufacturer had a model with a different
body style that provided 1.5 times more flow at the pump curve
point where we had been operating (Figure 5). We purchased and
installed the new pump and a strainer with additional isolation
valves for easy future removal. The glycol flow jumped from 1.6
to 2.0 gpm (0.10 to 0.13 L/s) with the new pump.
We suspect that the system simply air locked because we
didn’t have enough flow with the thicker glycol at lower winter
temperatures before the sun heated the panels. We installed
a pressure transmitter at the same time so we could monitor
glycol loop pressure. We tested the original, lower flow pump
in a bucket and found it worked normally. We have not had an
air locking problem due to insufficient flow since.
The PV panel was originally installed at the same sun angle as
the thermal collectors. The gap we had allowed for snow removal
proved to be insufficient. In January, the sun was shining brightly
after a significant snowstorm, and we noticed a very low PV volt-
age, about 12V instead of 18, powering the pump, and the collector
temperature was above 240°F (116°C). We rushed to the project
to save the glycol that was boiling due to low flow. We found the
snow had refrozen before sliding completely off the PV panel so
the bottom solar cells were blocked (all the cells in a PV panel are
in a series), preventing sufficient current output to power the pump.
The thermal collectors had only melted away the top one-third of
the snow cover but were sufficiently exposed to overheat and boil
the glycol. We immediately cleared the PV panel, and the resultant
flow cooled the temperature. Fortunately, we only had to recharge
a small amount of missing glycol. We remounted the PV panel on
stand-offs so that snow would slide completely off before the snow
started melting on the thermal collectors. Upon questioning the
maintenance staff, we found that they had been clearing away snow
after storms, but hadn’t this time. We wanted to ensure that snow
removal would happen naturally and not cause a problem again.
In March 2009, we added a solar radiance sensor, so we could
compare collector output with actual solar availability, to gain
experience with collector efficiency in our geographic area. The
glycol pressure sensor was wired in so we could monitor system
pressure. We added a dc current sensor to the PV-powered pump,
so we could learn how it performs versus its pump curve. The
peak flow ran at 1.5 gpm (0.09 L/s) instead of the 2.0 gpm (0.3
L/s) we had last fall, we suspected either the strainer needed
cleaning, or there was some other problem.
In April 2009 we noticed that the collector inlet temperature
was much higher at night and during the day than had been the
case previously. It often exceeded the collector outlet temperature,
while the solar tanks were gaining in temperature during daytime
Advertisement formerly in this space.
Advertisement formerly in this space.
50
ASHRAE Journal
S e p t e m b e r 2 0 0 9
collection periods. This caused erroneous Btu collection data and
short cycled the pump as the controls program was trying to pre-
vent a supposed reradiation problem. We commanded the pump to
run continuously during the daily collection period until we could
get back to the project to determine the source of the problem.
The solar radiation sensor data energy potential showed that we
were not collecting the daily energy we had obtained previously.
The glycol pressure sensor, which had also been wired just weeks
previously, showed that we had lost glycol from over the winter.
Returning to the project, we tightened unions where we noticed
glycol drips, cleaned the strainer, which improved the pump flow,
and replaced a faulty temperature sensor on the collector inlet,
which explained the diminished Btu collection. We also recharged
the glycol to make up the loss from over the winter.
In early May 2009 the glycol boiled due to a pump vapor lock
because the solar radiation was higher than it had been in the
winter. We suspected a problem with the glycol expansion tank,
which was installed without access to the pressure port. We had
to remove the tank from the line for testing where we measured
50 psi (345 kPa), much higher than the 12 psi (83 kPa) listed
on the label. We bled the pressure back to 12 psi (83 kPa), rein-
stalled the tank, and charged the glycol and it has been operating
normally since.
Because the automation system monitors all of the sensors,
our live system data Web site (www.utahashraesolar.tzo.com)
has become popular for those in the solar industry wanting to
monitor solar performance. It is also used as an instructional
tool for schools and solar energy classes. We have learned a lot
about how solar hot-water systems operate, especially in the cold
Utah climate, and are anticipating the performance this summer.
Lessons Learned
•• We found that with the daily average usage remaining
similar, we can collect and store solar heated water that
is about 70°F (39°C) over ambient. In the summer our
daytime temperatures average 80°F to 90°F (27°C to
32°C), and we were achieving 150°F (66°C) regularly. In
the winter with 30°F to 40°F (–1°C to 4°C) in the daytime,
we were storing 100°F to 120°F (38°C to 49°C) regularly.
This past winter, Salt Lake City experienced inversions
and cloudy days that diminished our solar collection.
•• The winter city water temperatures have dropped to the
low 40s and the summer city water has been almost 60°F
(16°C).
•• The collector angles are at our latitude of 40°, which
means peak collection should be in March and September.
•• We are anticipating the comparison of the owner’s sum-
mer gas bills from summer 2008 to summer 2009 to
compare with the estimated savings from our logging of
the solar-collected Btus.
•• The live data reported by the automation has allowed us
to remotely diagnose many of the operational problems
that we encountered. The energy calculations allowed us
to enhance the solar system performance.
From following the live data Web site, we suspect that the
discrepancy between the accumulative solar-collected Btus and
the cumulative DHW usage Btus is the result of the heat gain
from the boiler room to the domestic water/tank piping system.
System Recommendations
•• Reduce the load with low usage fixtures and determine
the daily load profile.
•• Size the system for a reasonable payback, not the entire
load.
•• Design the system for the climatic conditions and evaluate
the structure for collector location and angle, wind load-
ing, and pipe routing. Ensure adequate room to prevent
snow buildup and allow natural snow removal.
•• If the system is being added to an existing building, care-
fully survey the piping, connection points, and valving
to ensure a simple interface. Just because the hot-water
heating system has been operational for several years,
don’t assume all of the components are working.
•• Verify proper operation of existing water heaters, mixing
valves, circulation pumps, check valves and other key
components, as the solar heated water can be much hotter
than a conventional DHW system. You can’t just turn off
the sun when it’s convenient.
•• Since the solar collection capacity will
likely exceed usage at times during the
year, the design must include a means
of rejecting the excess heat along with
ensuring pump operation during power
outages to prevent system boil-overs
(PV pumping or emergency power).
Installation Recommendations
•• The plumbing contractor should be the
prime contractor and be responsible
to coordinate the roofing, electrical,
insulation, and controls.
•• The piping schematic should be de-
tailed, showing correct locations for
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
September 2009
ASHRAE Journal
53
all valves, sensors, glycol taps, with adequate isolation
valves for servicing each component.
•• Check the expansion tank pressure during installation
because the label may not be correct. Make sure the
pressure port is available for future maintenance testing.
•• A preconstruction meeting with the plumbing contrac-
tor and designer should emphasize the importance of
equalizing the pressure drop through each circuit/tank
to ensure balanced flow.
Commissioning and Operation Recommendations
•• The construction team should include a knowledgeable
person with solar control experience to verify proper
flows, temperature differences, and quantified solar
performance.
•• Have a sun screen (tarp) available for the collectors so
commissioning work can be performed during the day-
time by “turning off the sun.”
•• Educate the owner/operator to maintain clean collectors
and provide them a list of troubleshooting recommenda-
tions. Request the owner to record operational problems
with date and time.
•• Snowy climates should include snow removal instructions
to prevent lost collection days.
•• Encourage the owner/operator to observe typical operat-
ing temperatures and system pressures so that problems
can be identified if observed temperatures are out of the
normal range or a leak occurs.
Recommendations for Future Projects
•• Don’t let the joy of contributing to a great cause over-
shadow the need to allow sufficient time for good design,
product submittals, sequential construction, and thorough
commissioning.
•• If future chapter sustainability projects are automated and
live Web data are available to all ASHRAE members, the
collective knowledge gain will be beneficial to our industry.
•• The chapter host committee and Board of Governors should
appoint a sustainability project committee with a strong
chair, clear lines of authority, deadlines, monthly reporting,
technical review, and fundraising to implement the project.
•• Allow at least a full year from project inception to
completion.
We hope the detailed report of our experiences will be
beneficial to others as they embark on future solar projects.
We encourage readers to look at the chapter Web site (www.
utahashraesolar.tzo.com) and provide comments or recommenda-
tions for a collective learning experience.
Advertisement formerly in this space.
Advertisement formerly in this space.
12
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
By Michael R. Brambley, Ph.D., Fellow ASHRAE; and Srinivas Katipamula, Ph.D., Fellow ASHRAE
An experiment under way in Washing-
ton is testing a scaled-down version of
retrocommissioning, which the project
team refers to as commercial building
retuning. The focus of this process is to
identify and correct building operational
problems that lead to energy waste. The
process is implemented primarily through
building automation systems (BASs)
at little or no cost other than the labor
required to perform it.
Small, low-cost repairs, such as replac-
ing faulty sensors, are included. Larger,
more expensive energy-saving measures
that require capital investment, such as
retrofits or replacements of equipment,
are not implemented as part of retuning.
Although these larger measures may be
identified, an analysis of their potential
impacts is beyond the scope of the pro-
cess. The focus of retuning is identifying
and achieving significant energy sav-
ings at little cost; it might be thought of
as a scaled-down retrocommissioning
process.
Some readers might wonder why
anyone would deploy a scaled-down,
less thorough, retrocommissioning
process. The answer is that measurable
improvements, with minimal capital
investment and shorter payback period,
are more readily approved by building
management. Although full retrocom-
missioning may be financially sound, it
can be perceived as risky because of large
capital investments and, in some cases,
long payback periods. When faced with
multiple options, near-term, low-cost al-
ternatives tend to win out over long-term
investments in the commercial real estate
world. Larger investments receive greater
About the Authors
Michael R. Brambley, Ph.D., and Srinivas Kati-
pamula, Ph.D., are staff scientists at the Pacific
Northwest National Laboratory, Richland, Wash.
Commercial
Building
Retuning
A Low-Cost Way to
Improve Energy
Performance
R
etrocommissioning has been slow to penetrate the market, as demon-
strated by the small percentage of existing commercial buildings that
have been retrocommissioned. In the cases where retrocommissioning studies
have been completed, implementation of suggested actions to improve building
performance and efficiency has been somewhat limited. The advent of LEED for
Existing Buildings has promoted commissioning of existing commercial buildings,
and yet the fraction of all buildings improved in this way still remains small.
This article was published in ASHRAE Journal, October 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
October 2009
ASHRAE Journal
13
managerial scrutiny to gain approval. Retuning shows potential
for serving as a vehicle to introduce building owners, managers,
and operations staff to a low-cost process that enables them to
make significant measurable improvements in the efficiency
of their buildings, without the barriers in decision making that
might occur with full retrocommissioning.
Retuning provides practices and analytic tools that can be
adapted easily to routine operation and maintenance of build-
ings with BASs. The pilot program in Washington State has an
objective of transforming the practices of building operations
staff by giving them the tools and knowledge to keep their
buildings operating efficiently. The program focuses on training
in-house and contracted building operation teams in performing
retuning, so they develop hands-on experience in the process.
Training involves one day in the classroom, which is fol-
lowed by up to four days of hands-on retuning of a building
the team operates, all under the supervision of the trainers.
Most trained teams then apply the process on their own to
five more buildings to develop additional experience and
firmly ingrain the method and procedures in their minds.
Forms for logging findings, simple-to-use analytic tools, and
reporting templates are provided as aids for performing re-
tuning. Trainers provide technical support for the additional
buildings by e-mail and phone, and training materials and
answers to frequently asked questions are available on a Web
site as additional support.
Successful experiences with low-cost retuning also may
increase the receptiveness of building staff, management and
owners to full retrocommissioning in the future.
The Retuning Process
Retuning consists of seven primary steps:
1. Collection of basic building information;
2. Trend-data collection and analysis;
3. Building walk down;
4. Identification and implementation of retuning actions;
5. Report of findings, recommended actions and recom-
mendations implemented;
6. Savings analysis; and
7. Continued use of retuning in operation and maintenance.
In the first step, collection of basic building information,
data are documented for building shape, building size (total gross
square feet, rental square feet, and number of stories), building
uses, floor area devoted to each use, age, occupancy schedules,
types of mechanical systems, information to uniquely identify the
BAS (manufacturer, model and version), and other basic informa-
tion important to characterize the specific building, its systems
and its uses. Much of this information already may be known by
some building operations staff, but it is documented in this stage
to validate a common understanding by the operators, provide
information for technical experts to use in assisting the team, and
for future reference. Information not known by the staff frequently
can be obtained from the building plans (ideally, as-built drawings),
consultants (e.g., a controls consultant), or the control system.
Trend-data collection and analysis is central to the retuning
process. It serves the critical function of revealing commonly
occurring operation faults, such as operation of HVAC systems
during times when the whole building or zones are unoccupied.
Time series trend plots of operational parameters help in iden-
tifying problems that require time histories for detection, e.g.,
incorrect schedules, no use of setpoint setback (and set forward)
during unoccupied modes of operation, and poor operation
of economizers. These faults generally cannot be detected by
observing operations at a single point in time or for a short
time. Using trend plots is the best way to identify such faults.
A monitoring plan is developed before implementing trend
logs. The plan documents what needs monitoring and how. Be-
sides documenting the monitoring put in place, creating a plan
helps ensure that adequate forethought is given to the logging
before implementation. This prevents discovering after collecting
data for a couple of weeks that it does not meet the needs of the
analytic process. Information documented in the plan includes
identification of the points to be monitored and for each point
the planned trend start time, the end time, the length of the mea-
surement period (two weeks is recommended), the time interval
between logged measurements (30 minutes or less is recom-
mended) and the measurement units (e.g., °F for temperature).
The trend logs are then implemented in the BAS. Implementation
procedures vary with the control system but all BASs in use to-
day, even those dating back 20 years, have trending capabilities.
The focus of retuning is identifying and achieving significant energy
savings at little cost; it might be thought of as a scaled-down retrocom-
missioning process.
14
ASHRAE Journal
O c t o b e r 2 0 0 9
www.info.hotims.com/25209-15
During the trending period, the logs should be checked periodi-
cally (e.g., once per day or every other day) to ensure that data are
properly recording. After the trending period, the trend logs are
downloaded (or exported) from the BAS to files (e.g., comma-
separated variable [csv] files). The format of trend log files varies
with BAS, even between BASs from the same vendor. These
data files are prepared for use with spreadsheet-based analytic
tools provided for retuning. There are specific formats, which are
compatible with the spreadsheet tools. When a data file is opened
in one of the spreadsheet tools, specific graphs are generated auto-
matically. As part of training on the retuning process, trainees are
taught how to interpret each data plot and detect specific common
operational faults. All graphs are reviewed, and the operational
issues found are recorded for reference during implementation
of corrective actions later in the fourth step: identification and
implementation of retuning actions.
After an initial set of operational faults
has been identified by analysis of trend
data, the on-site process begins with a
walk down of the building. The walk
down is a systematic process to develop
familiarity with the building and its sys-
tems. The purpose of the walk down is to
develop a general impression of the build-
ing design and overall building condition,
to identify specific problems likely causing
energy waste, and to uncover or verify the
HVAC system design. Even staff, who op-
erate the building on a daily basis, uncover
details of which they were unaware during
a systematic walk down. The major sys-
tems and sources of information inspected
in the walk down include:
•• Electrical and mechanical design
prints;
•• Building exterior;
•• Inside the building;
•• Roof and the equipment on the
roof;
•• Air handlers;
•• Plant area; and
•• Control system (BAS) front end.
Many of the faults identified in the
trend log analysis are confirmed during
the walk down. All information and sig-
nificant observations are recorded. Forms
are provided for logging the information
while walking down the systems or onto
which observations can be transcribed
afterward.
The next step is identification and
implementation of retuning actions.
Using the BAS, schedules are corrected,
discharge-air temperature and pressure
setpoints are adjusted, air-handling unit
(AHU) heating and cooling adjustments
are implemented, AHU outdoor air
makeup control settings are corrected,
zone temperature setpoints and sched-
ules are adjusted, terminal box control
is corrected (if problems exist), and
adjustments are made to the control of
chiller and boiler plants. During review
www.info.hotims.com/25209-38
16
ASHRAE Journal
O c t o b e r 2 0 0 9
Figure 1a (left): Plots showing outdoor-air, return-air, mixed-air and discharge-air temperatures versus time for a properly controlled
economizer. Figure 1b (right): An economizer with the outdoor-air damper stuck completely closed.
80
70
60
50
40
30
20
10
0
Temperature (°F)
3/12
3/13
3/13
3/13
3/13
3/13
3/14
3/14
7:12 p
12:00 a
4:48 a
9:36 a
2:24 p
7:12 p
12:00 a
4:48 a
Time
Outdoor
Return
Mixed
Discharge
80
70
60
50
40
30
20
10
0
Temperature (°F)
3/12
3/13
3/13
3/13
3/13
3/13
3/14
3/14
7:12 p
12:00 a
4:48 a
9:36 a
2:24 p
7:12 p
12:00 a 4:48 a
Time
Outdoor
Return
Mixed
Discharge
of the controls and making corrections, other problems with
control code sequences and settings of fixed parameters can
be detected. These are added to the list of faults detected and
should be corrected.
Following implementation of corrective actions, all operation
faults identified, actions taken to correct faults, and opportuni-
ties identified for further improving the operating efficiency
through future retrofits are documented in the post retuning
report. This report documents all opportunities identified in the
retuning process and the status of each. The faults not corrected
represent opportunities for additional low-cost energy savings
through follow-up actions.
The savings analysis is critical to determining the degree
to which retuning has succeeded in satisfying its objective of
October 2009
ASHRAE Journal
17
Figure 2a (left): Plots showing the damper positions for 10 VAV boxes, where the boxes are starved of air so the dampers are all nearly fully
open. Figure 2b (right): Excess static pressure results in all dampers being nearly closed.
100
80
60
40
20
0
VAV Damper, % Open
5/2
5/2
5/2
5/2
5/2
5/2
5/3
0:00
4:00
8:00
12:00
16:00
20:00
0:00
Time
Damper 1
Damper 6
Damper 2
Damper 7
Damper 3
Damper 8
Damper 4
Damper 9
Damper 5
Damper 10
+
-
×
–
100
80
60
40
20
0
VAV Damper, % Open
5/2
5/2
5/2
5/2
5/2
5/2
5/3
0:00
4:00
8:00
12:00
16:00
20:00
0:00
Time
Damper 1
Damper 6
Damper 2
Damper 7
Damper 3
Damper 8
Damper 4
Damper 9
Damper 5
Damper 10
+
-
×
–
saving energy. The authors recommend evaluating savings on a
12-month annual basis. Annual savings (Esavings) are calculated
as the difference between the actual energy use in the 12 months
following completion of retuning (Eactual, e.g., the sum of the
energy consumption shown on monthly utility bills) and the
energy that would have been used during the same 12 months
if the building had not been retuned (Ebase), i.e.,
Esavings = Ebase – Eactual
(1)
Ebase should be determined from a model that captures the
dependence of the building energy consumption on driving
factors such as weather and building occupancy, which are
sufficient to capture variations with time at the resolution of
days or months for office buildings. For determination of an-
www.info.hotims.com/25209-2
18
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
nual savings, a model that provides monthly values of energy
use can be used.
In this case,
Ebase =  Ebase,j
(2)
Where, Ebase,j represents the energy consumption of the build-
ing in month j and the summation is over the 12 months follow-
ing retuning. The model for Ebase,j can be determined from a
regression of measured monthly energy consumption on terms
that are functions of weather and occupancy (or other driving
explanatory variables) for the data set of measured monthly
energy consumption and values of the explanatory variables
for each of the 12 months immediately prior to retuning of the
building. The resulting regression model provides an equation
from which the value of Ebase,j can be determined for each of
the 12 months following retuning.1
Other methods and tools are available for determining energy
savings from higher resolution data such as 15-minute interval
electric data. At least one can be used to track energy savings on
a daily basis.2 Such tools can provide close tracking of energy
savings after commissioning and a useful monitoring capability
for quickly and easily detecting loss of energy savings, long
before utility bill analysis would reveal such problems.
The seventh step to continue use of retuning for operations
and maintenance, after the first six steps have been completed,
is key to ensuring the persistence of the energy savings achieved
from initial retuning. The key to ensuring continued savings is
to continually or periodically trend the data (e.g., monthly or
quarterly) as recommended for step 2, and analyze it using the
spreadsheet tools provided or equivalent tools, such as those in
the publically available Universal Translator.3,4 Regular use of
these tools will reveal when operating conditions have reverted to
improper practices or may reveal new opportunities for improving
operations, further increasing energy savings when implemented.
Analyzing Trend Logs
This section presents examples of how plots prepared au-
tomatically from BAS trend logs are used to detect operation
problems that are easily corrected with changes in control pa-
rameters, control code, or disconnected components. Some of
the faults that seem quite obvious cause the greatest wastage of
energy—operating systems 24 hours per day when the building
is occupied only a fraction of that (maybe 10 hours per day), no
use of setback or set forward for unoccupied times, ventilating
with outdoor air to cool down or warm up spaces before daily
occupancy, and operating with automatic controls overridden.
These problems can all be detected from simple trend-data plots.
The following examples are more complex.
Air-side Economizer Operation
Air-side economizers are used to obtain free cooling with
cool outdoor air used in place of, or to supplement, mechani-
cal cooling when outdoor conditions are suitable for doing so.
Unfortunately, economizers often do not work properly, causing
energy-use penalties rather than savings.5,6,7,8 Causes include
incorrect initial installation of hardware or software, overrides
of controls, and poor maintenance.
Retuners are taught to look for several common incor-
rect behaviors of economizers, which result from incorrect
control strategies, stuck dampers, disconnected or damaged
damper linkages, failed damper actuators, disconnected wires,
obstructions preventing damper movement, and failed and
out-of-calibration sensors. A useful graph for detecting incor-
rectly operating economizers (with control based on dry-bulb
temperature) includes plots of outdoor-air, return-air, mixed-air,
and discharge-air temperatures versus time.
An example graph for a properly operating economizer is
shown in Figure 1a. The outdoor-air temperature varies from
nearly as low as 40°F (4°C) to as high as 57°F (14°C). All out-
door temperatures in this range are acceptable for economizing.
The discharge air temperature tracks the mixed-air temperature
closely, indicating that mechanical cooling is not being used and
the outdoor-air flow rate is being modulated correctly. In con-
trast, Figure 1b shows time series for the same four variables for
an economizer with the outdoor-air damper stuck fully closed.
The mixed-air temperature tracks the return air temperature,
indicating that no outdoor air is entering the mixing box even
though the outdoor air temperature is in the same range as in
Figure 3a (top): Plots showing the damper positions versus time for
10 VAV boxes for a good distribution of damper positions with all
between 50% and 75% open during occupied operation. Figure 3b
(bottom): A marginally acceptable distribution of damper positions
with more between 0% and 40% open than ideal.
120
100
80
60
40
20
0
VAV Damper, % Open
5/2
5/2
5/2
5/2
5/2
5/2
5/3
0:00
4:00
8:00
12:00
16:00
20:00
0:00
Time
100
80
60
40
20
0
VAV Damper, % Open
5/2
5/2
5/2
5/2
5/2
5/2
5/3
0:00
4:00
8:00
12:00
16:00
20:00
0:00
Time
Damper 1
Damper 6
Damper 2
Damper 7
Damper 3
Damper 8
Damper 4
Damper 9
Damper 5
Damper 10
+
-
×
–
www.info.hotims.com/25209-29
20
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
Figure 1a. The outdoor air damper is not opening, which could
be caused by any of the underlying faults that result in this con-
dition, stuck dampers, disconnected linkages, failed actuators,
or a disconnected actuator wire. Although only data for one
day are shown in the two plots in Figure 1, the behavior would
ordinarily be examined over many days to determine whether
the underlying cause of the fault is intermittent or continuous.
Air-Handler Discharge Static Pressure
The second example relates to determining whether the
discharge-air static pressure is reasonably controlled. In a
variable-air-volume (VAV) system, if the static pressure is too
low, most of the VAV terminal boxes served by the subject air
handler will be starved of air and have their dampers nearly fully
open during normal (nondesign condition) occupied operation
(Figure 2a); if the static pressure is too great, the VAV boxes
will have their dampers nearly completely closed to limit airflow
into the zones (Figure 2b). For an air handler with a variable
speed supply fan, the static pressure can be corrected by simply
adjusting the static pressure setpoint.
Monitoring of the damper positions using the same trend data
and plots initially used to detect the problem can be used to verify
that the proper distribution of damper positions has been achieved
or determine that further adjustment in the setpoint is required.
When air is discharged at a good static pressure, most of the VAV
box dampers will be operating between about 50% and 75% open
(Figures 3a and 3b) on days not close to design conditions.
Results from the Field
Interim results from retuning the first 30 buildings in the
Washington pilot project reveal a few important observations:
•• A number of operational problems have been found in
many buildings. The three most common are: 1) systems
running at times when they are not needed, 2) poor econo-
mizer operation, and 3) no reset used for chilled or hot
water. Each of these problems was found in more than
one-third of the buildings retuned so far.
•• The reception to retuning training has been enthusiastic.
Program participants see significant value in leveraging
BASs to detect operational issues and graphically diag-
nosing their causes. Many positive comments on course
content have been received from the managers and the
technicians trained, and two organizations have asked for
expanded offerings of the training.
•• Despite the positive response to the training classes, many
buildings staff are reluctant to make changes to systems
for fear that anything changed could lead to occupant
dissatisfaction and complaints. This reaction is common
even for changes that can be implemented at little or no
cost and have a high probability of significant energy
savings and improved control of comfort conditions.
This has limited the rate of implementation of corrective
actions during initial retuning and required that many
recommended actions be put on a list of actions deferred
for future implementation.
In several cases, this issue has been discussed with organiza-
tion management as a problem that might be corrected by clearly
communicating to operations staff and subcontractors that they
have the authority and are expected to make changes to system
operations as part of the retuning process. In most buildings,
progress is continuing in the desired direction, although in many
cases slowly. This is an important issue that must be addressed
to achieve the maximum energy savings and improvement in
building operations.
Retuning is planned for about 26 more large commercial
buildings under the pilot program for a total of 56 buildings
and over 10 million ft2 (929 000 m2) of floor space. The energy
savings evaluations will not be completed for several months.
Preliminary estimates of energy savings for four buildings
retuned by one service provider in Seattle show savings from
1% to 19%. The lower energy savings are for buildings where
many of the potential improvements identified were not imple-
mented because they required changes to parameters (e.g.,
setpoints) embedded in control code and not available through
the control system’s user interface. The higher energy savings
portend significant benefits from the retuning process, provided
the operational faults identified during retuning are corrected.
Future Dissemination
The Washington program is pilot testing retuning for large
commercial buildings. The approach could be replicated in other
locations or other approaches could be used for training and
information dissemination. Widespread use of retuning could be
supported and encouraged through government and utility pro-
grams similar to the Washington program or through education
in community colleges, trade schools, and continuing-education
programs are offered by professional and trade organizations.
The tools developed to support the pilot program also could be
made available more widely to building operators and engineers.
Work done to date has focused on developing the retuning
process, delivering training to implementers, and testing the ef-
fectiveness of the process rather than on developing a business
model for delivering retuning as a commercial service. Some
service providers participating in the pilot program, however,
have indicated that being a leader in offering such services keeps
them at the forefront of their industry and differentiates them
from their competition. Others see retuning as a way to effec-
tively contribute to the sustainability of our planet. The authors
envision creative entrepreneurs in this field developing ways
to deliver retuning services as a product offering in the future.
Conclusions
Retuning focused on low-cost improvements to building
operation provides a promising initial alternative to complete
retrocommissioning of existing buildings. It can be implemented
at little cost besides labor. Although energy-saving capital im-
provements are identified during retuning, their potential impacts
are not analyzed in detail and they are not implemented as part
of this process. They do, however, provide a starting point for
evaluating future investments. Retuning emphasizes first getting
715.359.6171 • greenheck.com
Three ways to reduce energy costs
and improve quality.
Centrifugal & Vane Axial Fans | Fans & Ventilators | Energy Recovery Ventilators | Make-up Air Units | Kitchen Ventilation Systems | Dampers | Louvers | Lab Exhaust Systems
GreenHeat® 100%
Outdoor Air System
Provides maximum
heating and airflow to
poorly insulated spaces
with high infiltration rates.
Energy-efficient GreenHeat® systems
for warehouses and factories.
Greenheck’s three distinctive GreenHeat space heating
systems provide ultimate flexibility and efficiency when heating
small to large warehouses, distribution centers or industrial
facilities. GreenHeat systems introduce 100% of the usable
heating energy to the space compared to 80% with more
traditional air turnover, unit heater or infrared tube systems.
That’s money in the pocket every month for building tenants
or owners. In addition, all three Greenheck space heating
systems introduce outdoor air that not only improves indoor
air quality (and productivity) for workers but also pressurizes
the building to offset cold air infiltration near doors and
loading docks.
High efficiency direct gas-fired burners combined with top
performing, proven Greenheck components such as dampers,
blowers, filters and controls are making the GreenHeat space
heating system the system of choice for those concerned
about rising energy costs and employee comfort.
The GreenHeat system can be specified or ordered as part of
a total Greenheck building ventilation system—single source
convenience that saves valuable time before, during and after
installation. For more information, see our full line of space
heating and make-up air products at www.greenheck.com or
contact your nearby Greenheck representative.
]
[ air
GreenHeat® 50/50
Recirculation System
Provides a 50/50 mix
of fresh outside air and
return air for spaces that
are better insulated.
GreenHeat® 80/20
Recirculation System
A hybrid make-up air
system ideal for facilities
with mechanical exhaust
systems.
Prepared to Support
Green Building Efforts
www.info.hotims.com/25209-28
www.info.hotims.com/25209-45
October 2009
ASHRAE Journal
23
existing systems operating at their peak
performance.
The reluctance of many building techni-
cal staff to implement changes relative to
their status quo operational practices has
been identified as the most significant bar-
rier to reaching the full energy savings and
performance improvements possible from
retuning. Recognizing this, building owners
and managers choosing to use this process
and service providers offering it as a part of
their services must take steps to address this
impediment. They must ensure that tech-
nical staff feel fully empowered to make
changes to correct the faults discovered
during retuning and to make adjustments
during the process that they might not
ordinarily feel comfortable making. Clear
communication of this authority to make
changes without the risk of penalty is es-
sential. Personal rewards to operations staff
for achieving measurable improvements in
building operation and energy efficiency
might also be used to encourage staff to
take actions beyond their normal comfort
zone. By doing so, greater improvements
will be achieved, and the staff will develop
the confidence needed to continue to use
the retuning tools and procedures as part
of routine, day-to-day operations and main-
tenance, keeping their buildings operating
efficiently and continually capturing new
energy and cost savings.
References
1. Reddy, T.A., et al. 1994. “An Overview
of Measured Energy Retrofit Savings Meth-
odologies Developed in the Texas LoneSTAR
Program.” Report ESL-TR-94/03-04. Energy
Systems Laboratory, Texas A&M University.
2. Brambley, M.R., S. Katipamula and P.J.
O’Neill. 2009. “Diagnostics for monitoring-based
commissioning.” Proceedings of the 17th Na-
tional Conference on Building Commissioning.
3. Seidl, R. 2007. “Universal translator.”
ASHRAE Journal 49(7):12 – 22.
4. Stroupe, R. 2009. “Data challenges and
the universal translator software.” Proceed-
ings of the 17th National Conference on
Building Commissioning.
5. Lunneberg, T. 1999. “When Good Econ-
omizers Go Bad.” E Source Report ER-99-14.
6. Felts, D. and P. Bailey. 2000. “The state
of affairs—packaged cooling equipment in
California.” Proceedings of the 2000 ACEEE
Summer Study on Energy Efficiency in Build-
ings, (3): 137 – 147.
7. Katipamula, S., et al. 2003. “Enhancing
building operations through automated diag-
nostics: field test results.” Proceedings of the
2003 International Conference for Enhanced
Building Operations.
8. Cowan, A. 2004. “Review of Recent
Commercial Roof Top Unit Field Studies in
the Pacific Northwest and California.” White
Salmon, Wash: New Buildings Institute.
Acknowledgments
The authors acknowledge funding for
this work by the Office of the Washington
State Attorney General. They also acknowl-
edge the valuable contributions of many
other Pacific Northwest National Labora-
tory (PNNL) staff who contributed to de-
veloping and testing the retuning process.
www.info.hotims.com/25209-21
24
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
By Kirk Mescher, P.E., Member ASHRAE
C
lassic designs of ground-coupled heat pump systems (GCHP) use two-pipe
distribution networks with variable flow pumping and all of the ancillary
water flow control devices. However, a one-pipe central distribution (distributed
primary-secondary) loop is a simple system that can save first costs and operat-
ing costs. Series-connected heat pumps with a local circulator draw water from
the one-pipe loop when their local thermostat calls for either heating or cooling.
Two Pipe Versus One Pipe
Figure 1 shows the standard approach
to a building distribution network serv-
ing a GCHP system. The piping network
delivers water to and returns water from
heat pump units in either a direct or re-
verse return configuration. Loop pumps
provide the necessary head and flow in
response to system demand. Individual
heat pumps are equipped with motorized
valves. These are interlocked with the
compressor so that branch flow through
the heat pump occurs only on a call for
heating or cooling.
One-pipe distribution systems were
common in hot water heating systems
during the 1940s and 1950s. At that
time, individual heating devices were
limited in size because, otherwise, the
pressure drop of the overall system
would be impractically high. Its modern
incarnation, as slightly adapted and
applied to GCHP systems, offers cost
and efficiency benefits while preserving
simplicity.
Figure 2 shows a GCHP one-pipe de-
sign. Zone heat pumps are connected to
the primary pipe that serves as a supply
and return. Flow to and from the primary
piping is facilitated by small secondary
circulators inside the cabinet of each heat
pump unit. The flow through the well field
and the primary pipe is provided through
parallel central pumps.
The obvious question with this ar-
rangement is, “Isn’t the water too hot
when it gets to the last heat pump?”
About the Author
Kirk Mescher, P.E., is a principal at CM Engineer-
ing in Columbia, Mo.
Simplified GCHP System
One-Pipe Geothermal Design
This article was published in ASHRAE Journal, October 2009. Copyright 2009 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. Posted at www.ashrae.org. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE. For
more information about ASHRAE Journal, visit www.ashrae.org.
October 2009
ASHRAE Journal
25
The temperature increase or decrease
through the loop field is a function
of the flow rate in the primary pipe.
The flow through the individual heat
pumps is a function of the secondary
circulator.
EER and COP
Ratings published by heat pump man-
ufacturers are based on standardized
conditions. Because heat pumps operate
over a range of conditions throughout
the year, evaluation at a single rating
point is inappropriate when analyzing
annual energy consumption. Unit EER
and COP must be adjusted to reflect
actual operating conditions. Most
manufacturer-provided computerized
equipment selection programs properly
account for fan and pump power in
their ratings. However, some programs
and catalog information do not make
this adjustment. Table 1 shows the
differences.
To get a full map of system perfor-
mance and the overall values of COP and
EER, one must know the temperatures of
the entering water and the duration of that
temperature, along with the space load
conditions, over the full annual cycle of
8,760 hours of operation.
Other issues exist with ARI/ISO-
rated EERs and COPs. The ISO stan-
dard for rating water-source heat pumps
includes the necessary energy required
to move the water through the machine.
The energy necessary to move water
through a loop field, the distribution network and hydronic
devices such as strainers, flow control valves, balancing
valves and so forth, is not included in unit test ratings.
These additional losses should be evaluated in the overall
hydronic system design. The operating system fan static
pressure during the rating test is 0.0 in. w.g. (0 kPa) to get
an overall system COP or EER rating, the additional energy
requirements for pumping and air movement must be added
to the base rating point.1
Loop Pumping in GCHP
In most GCHP systems, fluid circulation represents signifi-
cant energy consumption. Excessive system pressure, flow rates
and long operational times result in poor energy efficiency.
Systems with excessive pumping energy will exhibit poor an-
nual energy consumption performance.
Variable speed pump control is seen as a way to make pump-
ing energy demand oriented to improve system efficiency. Stan-
S1
S2
TC
12°F DT
T
T
T
T
T
Figure 2: One-pipe system.
dard 90.1 includes design parameters for system horsepower
and pump control.1,2
Centrally pumped systems are sized to provide the necessary
distribution pressure to match the maximum pressure require-
ment of a single unit. This often results in excessive pressure
throughout the system that is turned into heat by flow regula-
tion valves. In theory, variable flow operation offers a clear
advantage over constant flow in terms of annual energy savings.
A pumping system that precisely matches individual unit
pumping requirements and eliminates the overpressure (control
setpoint and excessive supply pressure to a single unit) results
in maximum pumping efficiency.
Current benchmarks for distribution loop pumping power in
vertical closed-loop systems (two-pipe design) call for a target
of 7.5 hp per 100 tons (5.6 kW per 352 kW) of peak block cool-
ing load.2 Because the head loss through a one-pipe network is
low, primary pumping requirements often are held to less than
2 hp/100 tons (1.5 kW/352 kW).
Figure 1: Basic two-pipe variable flow configuration with direct digital controls.
PD
VFD
T
T
T
T
T
M
M
M
M
M
FCV
12°F DT
FCV
FCV
FCV
FCV
Ball Valve
Motorized Ball Valve
Automatic FCV
26
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
Basic High-Efficiency Designs
GCHP systems operate at their great-
est efficiency when unitary equipment is
used within the system,2 i.e., individual
ground loops and circulators for each
heat pump (Figure 3) and subcentral
header/piping systems. In these arrange-
ments, the building is broken down into
smaller loops serving several heat pumps
(Figure 4). Kavanaugh, et al.,2 have
promoted these concepts for a number
of years with limited traction.
These strategies reduce inside loop
piping cost and pumping horsepower.
However, no diversity connection exists that allows systems
in the same building to share capacity. Each system must be
individually designed and sized. Fully eliminating the build-
ing circulation piping reduces the inside piping and circulation
pumping cost. However, the well drilling cost is increased.
Adding more bores around the building perimeter is some-
times a problem in terms of construction sequencing and
installed cost.
Variable Flow System EER
Cooling
Capacity (TC)
Unit EER
Fluid EWT
Adjusted TC
Unit Watts
Fan Watts
Pump\*, †
Watts
Total Watts
System EER
30.7
26.7
30
29.7
1150
287
195
1632
18.2
33.7
26.9
40
32.7
1253
287
195
1735
18.9
36.4
26.5
50
35.4
1374
287
195
1856
19.1
36.2
24.2
60
35.2
1496
287
195
1978
17.8
36.7
22.3
70
35.7
1646
287
195
2128
16.8
35.8
19.8
80
34.8
1808
287
195
2290
15.2
33.7
16.9
90
32.7
1994
287
195
2476
13.2
32.7
14.8
100
31.7
2209
287
195
2691
11.8
29.8
12
110
28.8
2483
287
195
2965
9.7
27.6
10.1
120
26.6
2733
287
195
3215
8.3
Variable Flow System COP
Heating
Capacity (TH)
Unit COP
Fluid EWT
Adjusted TH
Unit Watts
Fan Watts
Pump\*, †
Watts
Total Watts
System COP
24.1
3.76
30
25.1
1878
287
195
2360
3.1
28.0
4.28
40
29.0
1917
287
195
2399
3.5
31.6
4.72
50
32.6
1962
287
195
2444
3.9
35.5
5.18
60
36.5
2008
287
195
2490
4.3
39.6
5.63
70
40.6
2061
287
195
2543
4.7
43.0
5.97
80
44.0
2110
287
195
2592
5.0
46.6
6.31
90
47.6
2164
287
195
2646
5.3
Assumptions: Air cfm/ton = 400; Static pressure = 0.5; Fan efficiency = 50%; Motor efficiency = 80%; gpm/ton = 2.5; Total dynamic head = 65; Pump efficiency = 60%;
Motor and drive efficiency = 90%.
\* Pump power is increased to compensate for flow control valve, motorized valve and strainer.
† 10 ft (28 980 Pa) is added to the system head to accommodate unit pressure drop variation and pressure control setpoint.
Table 1: Heat pump system EER and COP calculations.
Table 2: Pumping power benchmarks.2
Pumping Watts
Input/ton
Pumping hp/100 tons
Grade
Allowable Pump Head (ft)
With 60% Efficiency Pump
Minimum
Maximum
50 or Less
5 or less
A – Excellent
–
47.5
50 – 75
5 – 7.5
B – Good
47.5
71.3
75 – 100
7.5 – 10
C – Mediocre
71.3
95.0
100 – 150
10 – 15
D – Poor
95.0
142.6
>150
>15
F – Bad
142.6
–
Pump heads are calculated at 2.5 gpm/ton. For 3 gpm/ton (0.15 L/s · kW for 0.18 L/s · kW) reduce values by 17%.
Subcentral GCHP systems suffer from pumping complex-
ity. Flow throughout the system is variable depending on
the number of units in operation. The power requirements at
each circulator must be evaluated when the system is in full
operation. The pumps installed within these systems often
have low flow and high head performance requirements.
When individual pumps are in operation, the flow through the
individual heat pumps is significantly beyond design needs,
www.info.hotims.com/25209-26
28
ASHRAE Journal
O c t o b e r 2 0 0 9
www.info.hotims.com/25209-4
therefore, wasting pump energy. Wire-
to-water overall efficiency in these small
circulators is often in the range of 20%.
The increased power required at each
heat pump results in diminished system
EER and COP.
A one-pipe distribution system with
constant circulation avoids the limitations
of the subcentral GCHP systems.
One-Pipe Advantages
Reduced First Cost
In a two-pipe network system, addi-
tional pipe and pipe fittings are required
over the one-pipe arrangement. Multiple
one-pipe installations in schools and
office buildings have shown a piping
installation cost savings of $0.50 to
$1.50/ft2 ($5.38 to $16.15/m2). These
systems are in the range of 50 to 200
tons (176 to 703 kW) and are located in
Illinois. Cost savings are due to the instal-
lation efficiency associated with the coupled piping system and
the design simplicity. Few piping size reductions are required.
No flow control valves are needed, and there are low water
Figure 3: Simple GCHP.
Figure 4: Subcentral GCHP.
Figure 5: One-pipe connection diagram.
Heat Pump
balance requirements. The pipe insulation has reduced fitting
and valve cover requirements.
An additional, albeit less dramatic benefit, is the flex-
ibility of locating the pumps anywhere within the system.
Since the piping distribution is a single loop, pump location
becomes irrelevant; locating pumps at the beginning of
the piping network is no longer required. This offers flex-
ible installation options that may be necessary in retrofit
applications.
Simplicity
In a one-pipe system (Figure 2), the main loop flow is provid-
ed by a pair of parallel flow pumps. These pumps are alternated
Figure 6: Two-pipe variable flow heat pump connection diagram.
Geo Heat Pump
M
FCV
system10
Next Generation
Exhaust Hood
Energy Mgmt
System
Self Cleaning
Hood System
Factory Welded
Grease Duct System
Dedicated
Make-Up Air
Captrate Solo
& Combo Filters
The complete solution for kitchen ventilation design.
Perforated Supply
Plenums
Exhaust Air
Pollution
Control Unit
CaptiveAire Raleigh NC, 800.334.9256 www.captiveaire.com/system10
1
6
7
8
9
10
2
3
4
5
CORE Protection
Fire Systems
www.info.hotims.com/25209-12
30
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
Table 3: Variable flow calculations.
Percent Load on System
10\*
20\*
30
40
50
60
70
80
90
100
Ground Loop Pressure Loss (ft)
1.8
1.8
1.8
3.2
5
7.2
9.8
12.8
16.2
20
Building Dist. Head Loss (ft)
1.35
1.35
1.35
2.4
3.75
5.4
7.35
9.6
12.15
15
Equipment Head (ft)
36.93
36.93
36.93
36.93
36.93
36.93
36.93
36.93
36.93
36.93
Addition for Control Setpoint
5
5
5
5
5
5
5
5
5
5
Total Pump Head (ft)
45.08
45.08
45.08
47.53
50.68
54.53
59.08
64.33
70.28
76.93
Flow (gpm)
54.3
54.3
54.3
72.4
90.5
108.6
126.7
144.8
162.9
181
Calculated Pump (hp) (100%)
0.5
0.5
0.6
0.9
1.2
1.5
1.9
2.4
2.9
3.5
Percent Loaded
17.6%
17.6%
17.6%
24.7%
32.9%
42.5%
53.8%
66.9%
82.2%
100.0%
Calculated Pump Efficiency
42.9%
42.9%
42.9%
50.7%
56.2%
59.4%
60.9%
62.0%
64.3%
65.0%
Pump Mech. (hp)
1.4
1.4
1.4
1.7
2.1
2.5
3.1
3.8
4.5
5.4
Selected Pump (hp)
6
–
–
–
–
–
–
–
–
–
Percent Load on Motor
24.0%
24.0%
24.0%
28.6%
34.3%
41.9%
51.8%
63.3%
74.9%
90.2%
VFD and Motor Efficiency
38.8%
38.8%
38.8%
38.8%
49.2%
60.8%
72.6%
82.2%
88.4%
92.1%
Pump Elect. (hp)
3.7
3.7
3.7
4.4
4.2
4.1
4.3
4.6
5.1
5.9
Power Consumption (kW)
2.8
2.8
2.8
3.3
3.1
3.1
3.2
3.4
3.8
4.4
\*System power is limited to a 30% flow minimum.
Table 4: Variable flow equipment branch head loss.
Equipment Head Loss Calculations (VFD)
Item
Pressure Drop (ft)
Unit Pressure Drop (ft)
21\*
Flow Control Valve (ft)
6.93†
Strainer (ft)
5
Isolation Valves (ft)
2
Connection Piping (ft)
2
Total Head Pressure (ft)
36.93
\* Must have this pressure available throughout the system.
† 3 psi (21 kPa) used in calculation.
with use. Generally, a single pump provides the flow necessary
to operate the system. The second pump is activated only when
the system water temperatures are such that the system would
benefit from additional flow.
While the flow through the overall system is managed
at the primary pumps, the flow to each unit is served by a
small wet rotor circulator within each unit (Figure 5). These
small pumps have been the basis of all residential closed
loop systems from the inception of the technology. The pump
is called into operation when the compressor operates in a
specific unit.
Central system water balance can be executed once and will
stay constant throughout all operating modes. The secondary
connection of the heat pumps ensures that there is no water
flow variation at any device. Every heat pump has adequate
flow regardless of how many units are in operation.
Two-pipe variable flow systems require flow control complex-
ity, because the system changes with the operation of each unit.
Typical solutions to the system variation include the incorpora-
tion of motorized isolation valves, flow control valves, strainers,
inverters and differential pressure controls (Figure 6).
Figure 7: 25 hp inverter efficiency with load.3,4
70
60
50
40
30
20
10
0
Efficiency %
0
10
20
30
40
50
60
70
80
90
100
% Load
Efficiency (Motor, Drive and Pump)
5.0
4.5
4.0
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0.0
Pump kW
0
20
40
60
80
100
% System Load
VFD
One Pipe
Figure 8: Variable flow versus one-pipe pumping system curves.4
www.info.hotims.com/25209-47
32
ASHRAE Journal
O c t o b e r 2 0 0 9
Percent Load on System
10
20
30
40
50
60
70
80
90
100
Ground Loop Pressure Loss (ft)
11.25
11.25
11.25
11.25
11.25
11.25
11.25
11.25
20
20
Building Dist. Head Loss (ft)
8.4
8.4
8.4
8.4
8.4
8.4
8.4
8.4
15.0
15.0
Total Pump Head (ft)
19.7
19.7
19.7
19.7
19.7
19.7
19.7
19.7
35.0
35.0
Flow (gpm)
135.8
135.8
135.8
135.8
135.8
135.8
135.8
135.8
181.0
181.0
Calculated Pump (hp)
2.7
–
–
–
–
–
–
–
–
–
Selected Pump (hp)
1.5
(Two Required)
–
–
–
–
–
–
–
–
Pump Power at Condition (kW)
1.2
1.2
1.2
1.2
1.2
1.2
1.2
1.2
2.8
2.8
Percent Loaded
79.8%
79.8%
79.8%
79.8%
79.8%
79.8%
79.8%
79.8%
94.5%
94.5%
Power Consumption (kW)
0.9
0.9
0.9
0.9
0.9
0.9
0.9
0.9
1.1
1.1
Circulator Power (kW)
0.2
0.5
0.7
1.0
1.2
1.5
1.7
1.9
2.2
2.4
Total Pumping Power (kW)
1.14
1.38
1.62
1.86
2.11
2.35
2.59
2.83
3.24
3.48
Table 5: One-pipe system energy use.
Comparing One Pipe to Conventional Variable Flow
Table 3 summarizes a typical two-pipe GCHP system
with central pumping and variable flow. The system has
minimum static head of 33 ft (96 kPa), total head require-
ment of 68 ft (197 kPa) and a flow requirement for 181 gpm
(11 L/s). This would be construed as an “on target” energy-
efficient system that is using approximately 7.5 hp/100
tons (5.6 kW/352 kW) of cooling.2 The inverter and motor
Item
Pressure Drop (ft)
Unit Pressure Drop (ft)
11.2\*
Isolation Valves (ft)
2
Connection Piping (ft)
1
Circulator Total Head (ft)
14.2
\* Varies from 21 to 4.9. Average pressure loss is represented.
Table 6: One-pipe equipment branch head loss.
www.info.hotims.com/25209-30
combination at the design conditions must be selected at
6 hp (4.5 kW) (two at 3 hp [two at 2.2 kW] pumps), which
places the operating condition at 88% loaded. It is not
unusual for pumps to be oversized by 25% to keep pump
motors from overloading when operated individually (if
they were selected to operate in parallel).
During building warm-up, the pumping system must be
capable of providing adequate flow to every heat pump
on the network (greater flow capacity required). Once
the system drops below 40% loaded, the combined drive
efficiency is reduced to under 50%. In most commercial
applications, during unoccupied times, drives spend nearly
15 hours a day at low load conditions. The inverter and
motor, while running unloaded, are consuming more power
than they should, and the efficiency of the GCHP system
is adversely affected.
Taking Advantage of the Law
Pump laws dictate that the head in a fixed hydraulic system
varies with the square of the flow variation.
(Q1/Q2)2 proportional to H1/H2
(1)
(Q2/Q1)2 × H1=H2
(2)
In a one-pipe configuration, the flow through the main distri-
bution loop is independent of the number of units in operation.
Therefore, while the system load is under 80% of the overall
www.info.hotims.com/25209-6
34
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
Table 7: One-pipe system EER and COP calculations.
Cooling Capacity (TC)
Unit EER
Fluid EWT
Adjusted TC
Unit Watts
Fan Watts
Pump\* Watts
Total Watts
System EER
30.7
26.7
30
29.7
1,150
287
107
1,543
19.3
33.7
26.9
40
32.7
1,253
287
107
1,646
19.9
36.4
26.5
50
35.4
1,374
287
107
1,767
20.0
36.2
24.2
60
35.2
1,496
287
107
1,889
18.6
36.7
22.3
70
35.7
1,646
287
107
2,039
17.5
35.8
19.8
80
34.8
1,808
287
107
2,202
15.8
33.7
16.9
90
32.7
1,994
287
107
2,388
13.7
32.7
14.8
100
31.7
2,209
287
107
2,603
12.2
29.8
12
110
28.8
2,483
287
107
2,877
10.0
27.6
10.1
120
26.6
2,733
287
107
3,126
8.5
Heating Capacity (TH)
Unit COP
Fluid EWT
Adjusted TH
Unit Watts
Fan Watts
Pump\* Watts
Total Watts
System COP
24.1
3.76
30
25.1
1,878
287
107
2,272
3.2
28.0
4.28
40
29.0
1,917
287
107
2,310
3.7
31.6
4.72
50
32.6
1,962
287
107
2,355
4.1
35.5
5.18
60
36.5
2,008
287
107
2,402
4.5
39.6
5.63
70
40.6
2,061
287
107
2,454
4.8
43.0
5.97
80
44.0
2,110
287
107
2,504
5.1
46.6
6.31
90
47.6
2,164
287
107
2,557
5.5
Assumptions: Air cfm/ton = 400; Static pressure = 0.5; Fan efficiency = 50%; Motor efficiency = 80%; gpm/ton = 2.5; Total dynamic head = 40; Pump efficiency = 60%;
Motor and drive efficiency = 90%.
\* Branch pump watts included in heat pump EER and COP rating.
Note: Temperature change and total heat are adjusted based on the fan static pressure of 0.5 in. w.c. (1245 Pa).
flow requirement, a single pump meets
the duty when operating constantly at
64% of the head and 51% of the power.
Above that load, the second central pump
is placed into constant-speed operation. The
circulating pumps at each unit are operated
only when there is a heating or cooling load.
Because there are a number of these pumps
within the system, the individual unit flow
requirements result in a linear energy con-
sumption curve for the system (Figure 8).
For this comparison, the head loss
through the well field at design condi-
tions was assumed to be equal for both
systems. Within the building, the head
loss through the distribution loop is as-
sumed to be 15 ft (44 kPa) at design for
the two-pipe system and 10 ft (29 kPa)
for the one pipe. The 5 ft (14 kPa) addi-
tional pressure for the two-pipe system
Figure 9: Heat pump system performance.5
One Pipe EER
One Pipe COP
Variable Flow EER
Variable Flow COP
Unit EER
Unit COP
30
25
20
15
10
5
0
EER
30
40
50
60
70
80
90
100
110
120
Temperature (°F)
7
6.5
6
5.5
5
4.5
4
3.5
3
2.5
2
COP
One Pipe EER
One Pipe COP
Variable Flow EER
Variable Flow COP
Unit EER
Unit COP
comes from the additional piping and
pipe fittings required for the distribution
network. Branch flow control equipment
is fixed per Table 4.
www.info.hotims.com/25209-7
36
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
Table 8: ENERGY STAR performance.
Cost and kBtu/ft2 (August 2007 – July 2008)
School
ft2
Cost/ft2
Total kBtu
kBtu/ft2
ENERGY STAR
Rating
Brigham
55,136
$0.750
2,414,392
43.8
97
Fairview
37,436
$0.969
1,121,141
29.9
94
Glenn
23,677
$0.964
739,235
31.2
96
Hudson
31,000
$1.036
1,056,555
34.1
90
Oakdale
43,212
$1.038
1,433,521
33.2
94
By correlating the design elements pre-
sented in Table 3 with Figure 7, an overall
pumping efficiency comparison is present-
ed in Figure 8. The energy consumption of
either system is portrayed in kW.
Because most office and school buildings
spend 14 to 15 hours per day in the unoccu-
pied mode, the energy savings is substantial
for the one-pipe design. The disparity in
the curves arises from a combination of
the part-load performance of the variable
speed pumping system and the reduced
head losses associated with the one-pipe
system. Efficient off-peak performance is
key to reducing annual energy use.
Loop Temperature and Heat Pump Performance
Heat pump performance was initially questioned because of
the temperature rise in the one-pipe distribution loop. At peak
design conditions, heat pumps operating within a one-pipe
system are less efficient than traditional variable flow systems.
However, with modern high efficiency heat pumps, the effect
of temperature on performance is less pronounced than on
previous equipment.5
The system EER and COP performance of a two-pipe vari-
able flow system versus a one-pipe system is comparable. For
example, in a two-pipe system at an 85°F (29°C) entering
temperature, the equipment EER is 14.0. For the one-pipe
solution, the average EER-based on a higher average entering
water temperature of 91°F (33°C) (one-half of the loop water
temperature difference), is an identical 14.0. In heating, the ef-
fect of the varying water temperature is greatly reduced because
the COP is less temperature dependent as indicated in Figure 9.
Peak load efficiency calculations are a small part of the overall
annual energy consumption. Peak loads (>80% of total capacity)
occur for only 35 hours during the cooling season, and another
35 hours during the heating season. For the other 8,690 hours
every year, the system operates at part-load conditions. So, when
analyzing overall system efficiency, one must understand how
the system responds during part load and how long the system
may dwell at that condition.
At part load, space-by-space load variations are absorbed
within the one-pipe loop as the connecting fluid is circulated.
The temperature in the loop rises and falls as each unit is
heating or cooling. This push/pull effect improves the overall
operating efficiency.
GCHP systems have varying entering water temperature
conditions depending on the time of the season, the previ-
ous loads imposed on the well field, etc. The operational
comparisons presented in Figures 10a and 10b, indicate the
performance of GCHP systems, based on the fraction of sys-
tem load (capacity). Figure 10b exhibits a profile similar to
electric utility load factor relationships.
Typical school HVAC systems are less than 60% loaded for
more than 78% of the operational hours. During part load, the
loop water temperatures are dwelling between the design maxi-
mum and minimum temperature. This phenomenon increases
the annual system EER and COP, if the ancillary energy use is
proportional with the operating load.
As load is reduced in variable flow systems, flow also is re-
duced. Water velocity in the ground loop gradually is reduced
to a point where it can fall into the transitional or even laminar
range. As a result, the overall heat transfer coefficient is reduced,
leading to lower heat transfer. Although not an issue affecting
peak performance, the effect of the reduced heat transfer is
reduced ground coupling of the building through the loop field.
Figure 10a (top): System EER with load comparison. Figure 10b
(bottom): System operational comparisons.
18
17
16
15
14
13
12
11
10
9
8
EER
0
20
40
60
80
100
120
% Load
VFD
One Pipe
A
40
35
30
25
20
15
10
5
0
% of Annual Hours
0
10
20
30
40
50
60
70
80
90
100
% Load
Hours at Load
B
www.info.hotims.com/25209-19
38
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
A benefit to one-pipe distribution, though
much less amenable to quantification, is the
increased heat transfer in the ground loop under
off peak conditions. In these systems, the flow
rate remains high under all conditions. There
are two flow conditions: full flow and a single
parallel pump, which is 75% to 80% of full flow.
Neither of these flow conditions will result in
laminar flow. This leads to favorable temperatures
delivered to the heat pumps under all conditions.
Under peak conditions, there appears to be no
quantifiable difference between the one-pipe and
two-pipe variable flow systems, assuming both
were sized for the same loop flow rate, heating
and cooling loads, and are constructed equally.
Maintainability
To maintain a variable flow system, one must
understand the programming and operation of the
variable-frequency drive, the control parameters
for the pressure control, the operation of the
motorized isolation valves, and the operation of
the flow control valves. Simplicity is a critical
consideration in the school and office building
markets, which are the principal markets for
GCHP systems.
In a one-pipe system, the flow to the individual
units is managed through the unit mounted cir-
culator. The pressure relationship never changes
throughout the system, making flow control de-
vices unnecessary.
One-pipe systems use parallel central pump-
ing, there is a back-up pump in position, which is
operational at all times. History has shown that a
single pump (supplying 75% to 80% of the design
flow) maintains the flow requirements more than
95% of the time. The second pump is only nec-
essary during exceptional load conditions. This
redundancy offers clients the ability to operate
their systems during a maintenance procedure.
Field-Measured Results
These systems have produced exceptional
maintenance and operational histories. Without
physical modification to the buildings, one-pipe
GCHP systems have placed buildings in the top
10% of all schools in the ENERGY STAR perfor-
mance measurement program, designated within
the climate zone for Illinois.
“We have had no maintenance required on
the GCHP systems beyond air filter changes.
There were a couple of small circulators that
failed during initial start-up. As for anything
Monohan, director of construction, McLean County Unit,
District #5, Normal, Ill. “The results speak for themselves;
beyond normal PM activities, there has been no maintenance
required in the first three years of operation,” said Jeffrey
Figure 11: Energy use history of one-pipe schools.
400,000
350,000
300,000
250,000
200,000
150,000
100,000
50,000
0
kBtu
Sept. Oct. Nov. Dec.
Jan.
Feb.
Mar.
Apr.
May
June
July
Aug.
04 – 05
05 – 06
06 – 07
07 – 08
Illinois Avg
Glenn School
700,000
600,000
300,000
500,000
400,000
300,000
200,000
100,000
0
kBtu
Sept. Oct. Nov. Dec.
Jan.
Feb.
Mar.
Apr.
May
June
July
Aug.
04 – 05
05 – 06
06 – 07
07 – 08
Illinois Avg
Hudson School
800,000
700,000
600,000
500,000
400,000
300,000
200,000
100,000
0
kBtu
Sept. Oct. Nov. Dec.
Jan.
Feb.
Mar.
Apr.
May
June
July
Aug.
04 – 05
05 – 06
07 – 08
06 – 07
Illinois Avg
Oakdale School
500,000
450,000
400,000
350,000
300,000
250,000
200,000
150,000
100,000
50,000
0
kBtu
Sept. Oct. Nov. Dec.
Jan.
Feb.
Mar.
Apr.
May
June
July
Aug.
04 – 05
05 – 06
06 – 07
07 – 08
Illinois Avg
Fairview School
www.info.hotims.com/25209-10
40
ASHRAE Journal
O c t o b e r 2 0 0 9
www.info.hotims.com/25209-32
www.info.hotims.com/25209-27
five out of the six schools, which have been retrofitted with
one-pipe GCHP, have achieved ENERGY STAR ratings in
excess of 90. With a little more data, all six schools will
achieve the ENERGY STAR minimum of 75,” said Bruce
Boswell, energy education officer, McLean County, Unit
District #5, Normal, Ill.
Contrary to accepted energy efficiency strategies, using
simple controls, which allow occupants the ability to control
their environment, has yielded superior results. Educating
the occupants so they understand their role in the energy
efficiency of their facility yields benefits outside the class-
room as well.
Monthly performance for four schools with one-pipe GCHP
systems is presented in Figure 11. The background curves
are two or three years of previous energy meter data, which
includes gas and electric for all energy use (including lighting
and process) and is normalized on a kBtu basis. The flatter
curves represent total energy performance data for one-pipe
GCHP systems.
Conclusion
Although not used until recently, one-pipe building distribu-
tion systems offer many advantages to geothermal and heat
pump applications. What started out as an exercise in improving
system efficiency through an improved pumping strategy has
produced additional benefits, beginning with simple, easy to
understand systems with low maintenance, based on operator
interviews. The expected first and operating cost benefits have
also proven substantial. Specifically, the systems have shown
reduced installation cost (typical savings of $0.50 to $1.50/ft2
[$5.38 to $16.15/m2]), and ENERGY STAR ratings in excess
of 90.
The results have been promising in the Midwest. It will be
interesting to see how one-pipe GCHP systems perform in other
applications and geographic regions.
References
1. Kavanaugh, S.P., S.A. McInerny. 2001. “Energy use of pumping
options for ground-source heat pump systems.” ASHRAE Transactions
107(1):589 – 599.
2. Kavanaugh, S., K. Rafferty. 1997. Ground-Source Heat Pumps.
Atlanta: ASHRAE.
3. Gao, X., S.A. McInerny, S.P. Kavanaugh. 2001. “Efficiencies
of 11 kW variable speed motor and drive.” ASHRAE Transactions
107(2):259 – 265.
4. Rishel, J. 2003. “How to calculate motor efficiency for variable-
speed centrifugal pumps.” Engineered Systems (7).
5. Water Furnace Envision Performance. 2008. Manufacturer’s
